(*********************************************

  Import-Export
  Version   := RSLogix 5000 v32.00
  Owner     := Windows User, CTEK
  Exported  := Thu May 15 10:03:04 2025

  Note:  File encoded in UTF-8.  Only edit file in a program 
         which supports UTF-8 (like Notepad, not Wordpad).

**********************************************)
IE_VER := 2.23;

CONTROLLER ACM_Services (ProcessorType := "1756-L82E",
                         Major := 32,
                         PowerLossProgram := "PowerupHandler",
                         MajorFaultProgram := "FaultHandler",
                         CommPath := "AB_ETHIP-1\192.168.10.121",
                         RedundancyEnabled := 0,
                         KeepTestEditsOnSwitchOver := 0,
                         SecurityCode := 0,
                         ChangesToDetect := 16#ffff_ffff_ffff_ffff,
                         SFCExecutionControl := "CurrentActive",
                         SFCRestartPosition := "MostRecent",
                         SFCLastScan := "DontScan",
                         SerialNumber := 16#0144_5084,
                         MatchProjectToController := No,
                         CanUseRPIFromProducer := Yes,
                         InhibitAutomaticFirmwareUpdate := 0,
                         PassThroughConfiguration := EnabledWithAppend,
                         DownloadProjectDocumentationAndExtendedProperties := Yes,
                         ReportMinorOverflow := 0)
	DATATYPE comms_2G_Rx (Description := "Data Points From 2G Generator",
	                      FamilyType := NoFamily)
		INT MW_00 (Description := "Msg Bits (Malfunction) 1 to 16");
		INT MW_01 (Description := "Msg Bits (Malfunction) 17 to 32");
		INT MW_02 (Description := "Msg Bits (Malfunction) 33 to 48");
		INT MW_03 (Description := "Msg Bits (Malfunction) 49 to 64");
		INT MW_04 (Description := "Msg Bits (Malfunction) 65 to 80");
		INT MW_05 (Description := "Msg Bits (Malfunction) 81 to 96");
		INT MW_06 (Description := "Msg Bits (Malfunction) 97 to 112");
		INT MW_07 (Description := "Msg Bits (Malfunction) 113 to 128");
		INT MW_08 (Description := "Msg Bits (Malfunction) 129 to 144");
		INT MW_09 (Description := "Msg Bits (Malfunction) 145 to 160");
		INT MW_10 (Description := "Msg Bits (Malfunction) 161 to 176");
		INT MW_11 (Description := "Msg Bits (Malfunction) 177 to 192");
		INT MW_12 (Description := "Msg Bits (Malfunction) 193 to 208");
		INT MW_13 (Description := "Msg Bits (Malfunction) 209 to 224");
		INT MW_14 (Description := "Msg Bits (Malfunction) 225 to 240");
		INT MW_15 (Description := "Msg Bits (Malfunction) 241 to 256");
		INT MW_16 (Description := "Msg Bits (Malfunction) 257 to 272");
		INT MW_17 (Description := "Msg Bits (Malfunction) 273 to 288");
		INT MW_18 (Description := "Msg Bits (Malfunction) 289 to 304");
		INT MW_19 (Description := "Msg Bits (Malfunction) 305 to 320");
		INT MW_20 (Description := "Msg Bits (Malfunction) 321 to 336");
		INT MW_21 (Description := "Msg Bits (Malfunction) 337 to 352");
		INT MW_22 (Description := "Msg Bits (Malfunction) 353 to 368");
		INT MW_23 (Description := "Msg Bits (Malfunction) 369 to 384");
		INT MW_24 (Description := "Msg Bits (Malfunction) 385 to 400");
		INT MW_25 (Description := "Msg Bits (Malfunction) 401 to 416");
		INT MW_26 (Description := "Msg Bits (Malfunction) 417 to 432");
		INT MW_27 (Description := "Msg Bits (Malfunction) 433 to 448");
		INT MW_28 (Description := "Msg Bits (Malfunction) 449 to 464");
		INT MW_29 (Description := "Msg Bits (Malfunction) 465 to 480");
		INT MW_30 (Description := "Msg Bits (Malfunction) 481 to 496");
		INT MW_31 (Description := "Msg Bits (Malfunction) 497 to 512");
		INT MW_32 (Description := "Msg Bits (Malfunction) 513 to 528");
		INT MW_33 (Description := "Msg Bits (Malfunction) 529 to 544");
		INT MW_34 (Description := "Msg Bits (Warning) 1449 to 1464");
		INT MW_35 (Description := "Msg Bits (Warning) 1465 to 1480");
		INT MW_36 (Description := "Msg Bits (Warning) 1481 to 1496");
		INT MW_37 (Description := "Msg Bits (Warning) 1497 to 1512");
		INT MW_38 (Description := "Msg Bits (Warning) 1513 to 1528");
		INT MW_39 (Description := "Msg Bits (Warning) 1529 to 1544");
		INT MW_40 (Description := "Msg Bits (Warning) 1545 to 1560");
		INT MW_41 (Description := "Msg Bits (Warning) 1561 to 1576");
		INT MW_42 (Description := "Msg Bits (Warning) 1577 to 1592");
		INT MW_43 (Description := "Msg Bits (Warning) 1593 to 1608");
		INT MW_44 (Description := "Msg Bits (Warning) 1609 to 1624");
		INT MW_45 (Description := "Msg Bits (Message) 2001 to 2016");
		INT MW_46 (Description := "Msg Bits (Message) 2017 to 2032");
		INT MW_47 (Description := "Msg Bits (Message) 2033 to 2048");
		INT MW_48 (Description := "Msg Bits (Message) 2049 to 2064");
		INT MW_49 (Description := "Msg Bits (Message) 2065 to 2080");
		INT MW_50 (Description := "Msg Bits (Message) 2081 to 2096");
		INT DP_3001 (Description := "SSL_537 Total Active Output (Low Word)  (MWh)");
		INT DP_3002 (Description := "SSL_536 Total Active Output (High Word)  (MWh)");
		INT DP_3003 (Description := "SSL_539 Total Reactive Output (Low Word)  (Mvarh)");
		INT DP_3004 (Description := "SSL_538 Total Reactive Output (High Word)  (Mvarh)");
		INT DP_3005 (Description := "SSL_542 Operation Hours Counter (Low Word)  (hr)");
		INT DP_3006 (Description := "SSL_541 Operation Hours Counter (High Word)  (hr)");
		INT DP_3007 (Description := "SSL_544 Start Counter (Low Word)");
		INT DP_3008 (Description := "SSL_543 Start Counter (High Word)");
		INT DP_3009 (Description := "SSL_668 Gas Counter (Low Word)  (m³)");
		INT DP_3010 (Description := "SSL_667 Gas Counter (High Word)  (m³)");
		INT DP_3011 (Description := "SSL_669 Available Power  (%)");
		INT DP_3012 (Description := "SSL_511 Generator Power Factor");
		INT DP_3013 (Description := "SSL_512 Generator Frequency  (Hz)");
		INT DP_3014 (Description := "SSL_513 Generator Current Average Value  (A)");
		INT DP_3015 (Description := "SSL_514 Generator Voltage Average Value (Phase To Phase)  (V)");
		INT DP_3016 (Description := "SSL_611 Speed  (U/min)");
		INT DP_3017 (Description := "SSL_618 Generator Power  (kW)");
		INT DP_3018 (Description := "SSL_619 Generator Reactive Power  (kvar)");
		INT DP_3019 (Description := "SSL_620 Generator Apparent Power  (kVA)");
		INT DP_3020 (Description := "SSL_633 Supply Water Temperature Plant Heating Circuit  (°C)");
		INT DP_3021 (Description := "SSL_635 Return Water Temperature Plant Heating Circuit  (°C)");
		INT DP_3022 (Description := "SSL_640 Hydrogene Sulfide Content  (ppm)");
		INT DP_3023 (Description := "SSL_653 Ch4 Gehalt  (%)");
		INT DP_3024 (Description := "SSL_656 O2 Content  (%)");
		INT DP_3025 (Description := "SSL_658 Gas Volume  (m³/h)");
		INT DP_3026 (Description := "SSL_663 Actual Power Prl  (kW)");
		UINT DP_3027 (Description := "SSL_664 Set Point Frequency Prl  (Hz)");
		UINT DP_3028 (Description := "SSL_665 Actual Frequency Prl  (Hz)");
		INT DP_3029 (Description := "SSL_666 Controller Set Point Frequency Prl  (kW)");
		INT DP_3030 (Description := "SSL_667 Position Control Valve Plant  (%)");
		INT DP_3031 (Description := "SSL_655 Gas Pressure / Gas Suction Pressure  (mbar)");
		INT DP_3032 (Description := "SSL_649 Room Temperature  (°C)");
		INT DP_3033 (Description := "SSL_651 Engine Intake Air Temperature  (°C)");
		INT DP_3034 (Description := "SSL_508 Cylinder Exhaust Gas Temperature Average Value  (°C)");
		INT DP_3035 (Description := "SSL_540 Setpoint Power Control  (UnitkW)");
		INT DP_3036 (Description := "SSL_601 Charge Temperature (Fuel Mixture Temperature)  (°C)");
		INT DP_3037 (Description := "SSL_625 Boost Pressure Actual Value  (bar)");
		INT DP_3038 (Description := "SSL_626 Gasmixer Position  (%)");
		INT DP_3039 (Description := "SSL_627 Throttle Valve Position  (%)");
		INT DP_3040 (Description := "SSL_628 Turbocharger Bypass Position  (%)");
		INT DP_3041 (Description := "SSL_631 Lambda-Tecjet  (?)");
		INT DP_3042 (Description := "SSL_636 Charge Cooling Water Temperature  (°C)");
		INT DP_3043 (Description := "SSL_641 Air Inlet Filter Differential Pressure  (Pa)");
		INT DP_3044 (Description := "SSL_501 Jacket Water Temperature  (°C)");
		INT DP_3045 (Description := "SSL_502 Jacket Water Pressure  (bar)");
		INT DP_3046 (Description := "SSL_503 Engine Oil Temperature  (°C)");
		INT DP_3047 (Description := "SSL_504 Engine Oil Pressure  (bar)");
		INT DP_3048 (Description := "SSL_602 Temperature Before Catalyst  (°C)");
		INT DP_3049 (Description := "SSL_603 Temperature After Catalyst  (°C)");
		INT DP_3050 (Description := "SSL_506 Exhaust Gas Temperature After Heat Exchanger  (°C)");
		INT DP_3051 (Description := "SSL_509 Heating Water Return Temperature  (°C)");
		INT DP_3052 (Description := "SSL_510 Heating Water Supply Temperature  (°C)");
		INT DP_3053 (Description := "SSL_659 Return Water Temperature After Cooler  (°C)");
		INT DP_3054 (Description := "SSL_670 Position Control Valve Heating Circuit Return  (%)");
		INT DP_3055 (Description := "SSL_671 Position Control Valve Return After Cooler  (%)");
		INT DP_3056 (Description := "SSL_672 Position Control Valve Charge Cooling Circuit  (%)");
		INT DP_3057 (Description := "SSL_615 Generator Voltage L1-L2  (V)");
		INT DP_3058 (Description := "SSL_616 Generator Voltage L2-L3  (V)");
		INT DP_3059 (Description := "SSL_617 Generator Voltage L3-L1  (V)");
		INT DP_3060 (Description := "SSL_621 Generator Current L1  (A)");
		INT DP_3061 (Description := "SSL_622 Generator Current L2  (A)");
		INT DP_3062 (Description := "SSL_623 Generator Current L3  (A)");
		INT DP_3063 (Description := "SSL_624 Generator Neutral Current  (A)");
		INT DP_3064 (Description := "SSL_637 Charge Cooling Water Temperature After Cooler  (°C)");
		INT DP_3065 (Description := "SSL_638 Cooling Circuit Temperature After Emergency Cooler  (°C)");
		INT DP_3066 (Description := "SSL_650 Pre Chamber Gas Pressure  (bar)");
		INT DP_3067 (Description := "SSL_652 Pre Chamber Differential Pressure  (bar)");
		INT DP_3068 (Description := "SSL_505 Exhaust Gas Temperature After Turbocharger  (°C)");
		INT DP_3069 (Description := "SSL_606 Generator Winding Temperature L1  (°C)");
		INT DP_3070 (Description := "SSL_607 Generator Winding Temperature L2  (°C)");
		INT DP_3071 (Description := "SSL_608 Generator Winding Temperature L3  (°C)");
	END_DATATYPE

	DATATYPE comms_2G_Tx (Description := "Data Points to 2G Generator",
	                      FamilyType := NoFamily)
		SINT ZZZZZZZZZZcomms_2G_T0 (Hidden := 1);
		BIT DP_01 ZZZZZZZZZZcomms_2G_T0 : 0 (Description := "Start");
		BIT DP_02 ZZZZZZZZZZcomms_2G_T0 : 1 (Description := "Live bit (on 10s off 10s)");
		BIT DP_03 ZZZZZZZZZZcomms_2G_T0 : 2 (Description := "-");
		BIT DP_04 ZZZZZZZZZZcomms_2G_T0 : 3 (Description := "-");
		BIT DP_05 ZZZZZZZZZZcomms_2G_T0 : 4 (Description := "-");
		BIT DP_06 ZZZZZZZZZZcomms_2G_T0 : 5 (Description := "-");
		BIT DP_07 ZZZZZZZZZZcomms_2G_T0 : 6 (Description := "-");
		BIT DP_08 ZZZZZZZZZZcomms_2G_T0 : 7 (Description := "-");
		SINT ZZZZZZZZZZcomms_2G_T9 (Hidden := 1);
		BIT DP_09 ZZZZZZZZZZcomms_2G_T9 : 0 (Description := "-");
		BIT DP_10 ZZZZZZZZZZcomms_2G_T9 : 1 (Description := "-");
		BIT DP_11 ZZZZZZZZZZcomms_2G_T9 : 2 (Description := "-");
		BIT DP_12 ZZZZZZZZZZcomms_2G_T9 : 3 (Description := "-");
		BIT DP_13 ZZZZZZZZZZcomms_2G_T9 : 4 (Description := "-");
		BIT DP_14 ZZZZZZZZZZcomms_2G_T9 : 5 (Description := "-");
		BIT DP_15 ZZZZZZZZZZcomms_2G_T9 : 6 (Description := "-");
		BIT DP_16 ZZZZZZZZZZcomms_2G_T9 : 7 (Description := "-");
		INT DP_17 (Description := "External request (%)");
		INT DP_18 (Description := "Setpoint power factor");
		INT DP_19 (Description := "-");
		INT DP_20 (Description := "year ");
		INT DP_21 (Description := "month ");
		INT DP_22 (Description := "day ");
		INT DP_23 (Description := "hour ");
		INT DP_24 (Description := "minute ");
		INT DP_25 (Description := "second ");
		INT DP_26 (Description := "-");
		INT DP_27 (Description := "-");
		INT DP_28 (Description := "-");
		INT DP_29 (Description := "-");
		INT DP_30 (Description := "-");
		INT DP_31 (Description := "CH4 Content (%)");
		INT DP_32 (Description := "O2 Content (%)");
		INT DP_33 (Description := "H2S Content (ppm)");
		INT DP_34 (Description := "Power Setpoint Limitation grid (%)");
		INT DP_35 (Description := "-");
		INT DP_36 (Description := "-");
		INT DP_37 (Description := "-");
		INT DP_38 (Description := "-");
		INT DP_39 (Description := "-");
		INT DP_40 (Description := "-");
		INT DP_41 (Description := "-");
		INT DP_42 (Description := "-");
		INT DP_43 (Description := "-");
		INT DP_44 (Description := "-");
		INT DP_45 (Description := "-");
		INT DP_46 (Description := "-");
		INT DP_47 (Description := "-");
		INT DP_48 (Description := "-");
		INT DP_49 (Description := "-");
		INT DP_50 (Description := "-");
		INT DP_51 (Description := "-");
		INT DP_52 (Description := "-");
		INT DP_53 (Description := "-");
		INT DP_54 (Description := "-");
		INT DP_55 (Description := "-");
	END_DATATYPE

	DATATYPE DateTime (Description := "Date and TimeOfDay (absolute) or Time (duration/interval)",
	                   FamilyType := NoFamily)
		DINT Yr (Description := "Year(s)");
		DINT Mo (Description := "Month(s)");
		DINT Da (Description := "Day(s)");
		DINT Hr (Description := "Hour(s)");
		DINT Min (Description := "Minute(s)");
		DINT Sec (Description := "Second(s)");
		DINT uSec (Description := "Microsecond(s)");
	END_DATATYPE

	DATATYPE msgAI (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
		DINT UnderRange (Description := "Under Range");
		DINT OverRange (Description := "Over Range");
		DINT AlarmHi (Description := "Alarm Hi");
		DINT AlarmMed (Description := "Alarm Med");
		DINT AlarmLo (Description := "Alarm Lo");
	END_DATATYPE

	DATATYPE msgALM (FamilyType := NoFamily)
		DINT InAlarm;
	END_DATATYPE

	DATATYPE msgDI (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgDO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgMO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgPid (Description := "Status Messages for PID",
	                 FamilyType := NoFamily)
		DINT SetOut (Description := "Loop in SetOut");
		DINT Auto (Description := "Loop in Auto");
		DINT SlaveAuto (Description := "Loop in Slave Auto");
		DINT OperMode_SetOut (Description := "Operator Mode - Loop in SetOut");
		DINT OperMode_Auto (Description := "Operator Mode - Loop in Auto");
		DINT OperMode_SlaveAuto (Description := "Operator Mode - Loop in Slave Auto");
		DINT SPRamp (Description := "SP ramping");
		DINT SPSRamp (Description := "SP Slave Ramping");
		DINT CVRamp (Description := "CV Ramping");
		DINT Faulted (Description := "Faulted");
		DINT HWFault_PV (Description := "Hardware Fault PV");
		DINT HWFault_PV_S (Description := "Hardware Fault PV Slave");
		DINT HWFault_CV (Description := "Hardware Fault CV");
		DINT ExtFault_PV (Description := "External Fault PV");
		DINT ExtFault_PV_S (Description := "External Fault PV Slave");
		DINT ExtFault_CV (Description := "External Fault CV");
		DINT ClampLo (Description := "CV at Low Limit");
		DINT ClampHi (Description := "CV at High Limit");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgSEL (FamilyType := NoFamily)
		DINT QueueFull;
		DINT Interlocked;
		DINT Idle;
		DINT Preselected;
		DINT Running;
		DINT Held;
	END_DATATYPE

	DATATYPE msgSEQ (FamilyType := NoFamily)
		DINT SingleStepEnabled;
	END_DATATYPE

	DATATYPE msgSO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgSS (Description := "Soft Starter Messages",
	                FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT DriveFault (Description := "Drive Fault");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
	END_DATATYPE

	DATATYPE msgTot (Description := "Status Messages for Totaliser",
	                 FamilyType := NoFamily)
		DINT Off;
		DINT Running;
		DINT Preact1;
		DINT Preact2;
		DINT Done;
		DINT Reset;
	END_DATATYPE

	DATATYPE msgVSD (Description := "VSD Messages",
	                 FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT DriveFault (Description := "Drive Fault");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgVV (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT EngeFBFault (Description := "Energised Feedback Fault");
		DINT DengFBFault (Description := "De-energised Feedback Fault");
		DINT EngeSLFault (Description := "Energised Feedback Seat Lift Fault");
		DINT DengSLFault (Description := "De-energised Feedback Seat Lift Fault");
		DINT DoubleFBFault (Description := "Double Feed Back Fault");
		DINT NoFBCfgFault (Description := "No Feedback Has Been Configured For This Device");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientConnection (FamilyType := NoFamily)
		SINT LocalSlot (Description := "Local Slot for Ethernet module. For ControlLogix - L8x, EN2T(R) - use the actual module slot. $NFor CompactLogix use slot 0.");
		STR0016 LocalAddress (Description := "Used only for controllers with more than 1 local IP address (5380, 5480). $NFor all others must be blank.");
		STR0016 DestAddress (Description := "The IP address for the Modbus TCP Slave device to connect to");
		DINT DestinationPort (Description := "Default Modbus is 502");
		SINT MSG_Src[500] (Description := "Placeholder for message source");
		SINT MSG_Dest[500] (Description := "Placeholder for message destination");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientData (FamilyType := NoFamily)
		BOOL Coils_0xxx[1024];
		BOOL DiscInputs_1xxx[1024];
		INT InpRegisters_3xxx[1024];
		INT HoldRegisters_4xxx[1024];
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientHMI (FamilyType := NoFamily)
		raC_UDT_ModbusClientConnection Parameters;
		raC_UDT_ModbusClientTransaction Transaction;
		DINT Index0x;
		DINT Index1x;
		DINT Index3x;
		DINT Index4x;
		INT DataValue[65];
		DINT DataAddr[65];
		DINT TransactionIndex;
		DINT RemoteAddrStart;
		DINT RemoteAddrEnd;
		DINT LocalAddrEnd;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientTransaction (FamilyType := NoFamily)
		SINT ZZZZZZZZZZraC_UDT_Mo0 (Hidden := 1);
		BIT Enabled ZZZZZZZZZZraC_UDT_Mo0 : 0 (Description := "Enables (1) or disables (0) the transaction");
		DINT PollInterval (Description := "Time between triggers in milliseconds. Minimum is 80 msec. Anyting below 80 will be set to 1 seconds");
		INT TransType (Description := "Transaction code for the Modbus Protocol. Acceptable values are 1-Coil Read, 2- Discrete Input read, 3-Holding Register Read, 4-Input Register Read, 5-Write Single Coil, 6-Single Holding Register Write, 15-Multiple Coil Write, 16 Multiple Holding Register Write");
		SINT StationID (Description := "Station ID ( Unit Identifier).$NCommonly used if going through a gateway or bridge in which case it is the device address on the other side of the gateway.  Other wise leave as 0");
		DINT BeginAddress (Description := "Beginning address in remote device to read from or write to.");
		INT Count (Description := "The number of items in remote device to read from or write to.");
		INT LocalAddress (Description := "Beginning address in in this programs$' $Q_Data$Q arrays");
		SINT ZZZZZZZZZZraC_UDT_Mo8 (Hidden := 1);
		BIT TransComplete ZZZZZZZZZZraC_UDT_Mo8 : 0 (Description := "Transaction Complete Flag.  Check the TransStat to see if the transaction was successful or if a Modbus exception code was returned.");
		INT TransStat (Description := "Status result of the transaction.  $N0 = success, $N1 = in process$N2 = retry$N-1 = exception");
		raC_UDT_ModbusClientTransactionDiag Diagnostic;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientTransactionDiag (FamilyType := NoFamily)
		STR0500 Request (Description := "Actual buffer used to build the modbus request that is transmited to the remote node.");
		SINT ZZZZZZZZZZraC_UDT_Mo1 (Hidden := 1);
		BIT ReqBuilt ZZZZZZZZZZraC_UDT_Mo1 : 0 (Description := "Transaction request string is built, clear this if anything is changed in a read operation to rebuild the Request string.");
		BIT Overlap ZZZZZZZZZZraC_UDT_Mo1 : 1 (Description := "Transaction is not completing before next trigger");
		BIT Overload ZZZZZZZZZZraC_UDT_Mo1 : 2 (Description := "Transaction is not completing because of excessive Overlaps in one or more transactions");
		INT TransID (Description := "Serial Number of the actual Ethernet Transaction used to match to the appropriate Reply");
		INT TransLastError (Description := "Last Error on transaction.  0-Success, -2 Network write error, -3 Local write error, -4 Network Read Error, -5 Local Read Error, -6 Connection failed..$N-12 Invalid Trans code, -13 Out of data array range.");
		TIMER IntervalTimer (Description := "IntervalTimer, used to trigger transaction");
		COUNTER NoReplyCounter (Description := "No Reply Counter");
		TIMER PendingTimer (Description := "Timing pending requests");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusConnectParam (Description := "Parameterss for the OpenConnection Service",
	                                     FamilyType := NoFamily)
		DINT Timeout;
		STR0032 DestAddr;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusCreateParam (FamilyType := NoFamily)
		DINT Type (Description := "Type 1-TCP, 2-UDP");
		INT Family (Description := "Address Family Must be 2");
		INT Port (Description := "Local Port Number");
		DINT Addr (Description := "Local IP Address");
	END_DATATYPE

	DATATYPE STR0008 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[8] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0016 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[16] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0032 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[32] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0500 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[500] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR4096 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[4096] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String10 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[10] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String100 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[100] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String131 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[131] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String15 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[15] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String20 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[20] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String32 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[32] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String40 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[40] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String80 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[80] (Radix := ASCII);
	END_DATATYPE

	DATATYPE udtAlarmAreas (FamilyType := NoFamily)
		SINT Area[20];
	END_DATATYPE

	DATATYPE udtAlarmGroup (FamilyType := NoFamily)
		DINT cmdAck (Description := "Ack$N-1 = AckAll$NBits 16..31 = Group$NBits 0..15 = Area");
		DINT AckGroup;
		DINT AckArea;
		udtAlarmAreas Group[20];
	END_DATATYPE

	DATATYPE udtApvEvent (FamilyType := NoFamily)
		DINT EventType;
		INT EventTime[7];
		DINT Int01;
		DINT Int02;
		DINT Int03;
		DINT Int04;
		DINT Int05;
		DINT Int06;
		DINT Int07;
		DINT Int08;
		DINT Int09;
		DINT Int10;
		DINT Int11;
		DINT Int12;
		DINT Int13;
		DINT Int14;
		DINT Int15;
		REAL Float01;
		REAL Float02;
		REAL Float03;
		REAL Float04;
		REAL Float05;
		REAL Float06;
		REAL Float07;
		REAL Float08;
		REAL Float09;
		REAL Float10;
		String32 String01;
		String32 String02;
		String32 String03;
		String32 String04;
		String32 String05;
	END_DATATYPE

	DATATYPE udtApvEventControl (FamilyType := NoFamily)
		INT DataReady;
		INT HandShake;
		DINT LoadPtr;
		DINT UnloadPtr;
		DINT EventArraySize;
		INT TimeStamp[7];
		DINT cfgNearFull;
		TIMER MISResponce;
		SINT ZZZZZZZZZZudtApvEven8 (Hidden := 1);
		BIT ArrayFull ZZZZZZZZZZudtApvEven8 : 0;
		BIT EventLost ZZZZZZZZZZudtApvEven8 : 1;
		DINT stsEventsInArray;
		DINT stsEventsHandled (Description := "Count of Events Handled");
		DINT stsEventsLost (Description := "Count of Events Lost");
		SINT ZZZZZZZZZZudtApvEven14 (Hidden := 1);
		BIT almMISSlowResponce ZZZZZZZZZZudtApvEven14 : 0;
		BIT almArrayFull ZZZZZZZZZZudtApvEven14 : 1;
		BIT almEventLost ZZZZZZZZZZudtApvEven14 : 2;
		BIT almArrayNearFull ZZZZZZZZZZudtApvEven14 : 3;
		udtApvEvent EventArray[1000];
	END_DATATYPE

	DATATYPE udtDateTime (Description := "Date Time Variables",
	                      FamilyType := NoFamily)
		DINT Year (Description := "Current Year");
		DINT Month (Description := "Current Month");
		DINT Day (Description := "Current Day");
		DINT Hour (Description := "Current Hour");
		DINT Minute (Description := "Current Minute");
		DINT Second (Description := "Current Second");
		DINT Microsecond (Description := "Current Microsecond");
		DINT DOW (Description := "Day of Week$N 0 = Sun, 1=Mon, 2=Tues, 3=Wed, 4=Thur, 5=Fri, 6=Sat");
	END_DATATYPE

	DATATYPE udtERP (Description := "ERP System For Tanker Bay Interface",
	                 FamilyType := NoFamily)
		String10 BookingID (Description := "Current Booking Number");
		SINT ZZZZZZZZZZudtERP1 (Hidden := 1);
		BIT Validate ZZZZZZZZZZudtERP1 : 0 (Description := "Validate Request to ERP");
		BIT Validated ZZZZZZZZZZudtERP1 : 1 (Description := "Validation Commands Have Run");
		REAL VolumeA (Description := "Returned Tanker Volume A");
		REAL VolumeB (Description := "Returned Tanker Volume B");
		SINT ZZZZZZZZZZudtERP6 (Hidden := 1);
		BIT Error ZZZZZZZZZZudtERP6 : 0 (Description := "Validation Data Failed to Pass");
		BIT ERPFailure ZZZZZZZZZZudtERP6 : 1 (Description := "ERP System Comms Failure");
		DINT UnloadDest (Description := "Raw Milk Silo Destination");
		REAL UnloadTotalA (Description := "Unload Total A in litres");
		SINT ZZZZZZZZZZudtERP11 (Hidden := 1);
		BIT UnloadStart ZZZZZZZZZZudtERP11 : 0 (Description := "Unload Has Started Trigger");
		BIT UnloadComplete ZZZZZZZZZZudtERP11 : 1 (Description := "Unload Has Completed Trigger");
		DINT MilkType (Description := "Milk Type From ERP System");
		REAL UnloadTotalB (Description := "Unload Total B In Litres");
		SINT ZZZZZZZZZZudtERP16 (Hidden := 1);
		BIT Comms_HealthCheck ZZZZZZZZZZudtERP16 : 0 (Description := "Comms Health Check from SQL");
	END_DATATYPE

	DATATYPE udtFlag (Description := "Bool Flags - set in Sequences and used in another",
	                  FamilyType := NoFamily)
		SINT ZZZZZZZZZZudtFlag0 (Hidden := 1);
		BIT cmd ZZZZZZZZZZudtFlag0 : 0 (Description := "Set Flag");
		BIT sts ZZZZZZZZZZudtFlag0 : 1 (Description := "Flag Status");
	END_DATATYPE

	DATATYPE udtGlobalData (FamilyType := NoFamily)
		DINT Period_Main (Description := "Main Task Scan Period (ms)",
		                 ExternalAccess := Read Only);
		DINT Period_Ctrl (Description := "Controllers Task Scan Period (ms)",
		                 ExternalAccess := Read Only);
		DINT cfgMinPriority (Description := "Configurations Bits To Set The Minimum Alarm Fault Priorities");
		SINT ZZZZZZZZZZudtGlobalD3 (Hidden := 1,
		                           ExternalAccess := Read Only);
		BIT Simulate ZZZZZZZZZZudtGlobalD3 : 0 (Description := "Simulation Mode",
		          ExternalAccess := Read Only);
		BIT SimulateDisableSelReset ZZZZZZZZZZudtGlobalD3 : 1 (Description := "Disable Select Reset on Powerup");
		BIT MaskEN ZZZZZZZZZZudtGlobalD3 : 2 (Description := "Global enable - IO Masking",
		        ExternalAccess := Read Only);
		BIT PowerUp ZZZZZZZZZZudtGlobalD3 : 3 (Description := "Processor Power Up In Progress");
		BIT ReportFlag ZZZZZZZZZZudtGlobalD3 : 4 (Description := "Report Data Collection Trigger");
		BIT Timer36s ZZZZZZZZZZudtGlobalD3 : 5 (Description := "Pulse Timer 0.01Hr/0.02Hr",
		          ExternalAccess := Read Only);
		BIT Pulse36s ZZZZZZZZZZudtGlobalD3 : 6 (Description := "Pulse Timer One Shot 0.01Hr");
		BIT NotInstalledNO ZZZZZZZZZZudtGlobalD3 : 7 (Description := "Input Not Used",
		                ExternalAccess := Read Only);
		SINT ZZZZZZZZZZudtGlobalD12 (Hidden := 1,
		                            ExternalAccess := Read Only);
		BIT NotInstalledNC ZZZZZZZZZZudtGlobalD12 : 0 (Description := "Input Not Used",
		                ExternalAccess := Read Only);
		BIT NotInstalledCoil ZZZZZZZZZZudtGlobalD12 : 1 (Description := "Output Not Used",
		                  ExternalAccess := Read Only);
		BIT NotRequired ZZZZZZZZZZudtGlobalD12 : 2 (Description := "Always False",
		             ExternalAccess := Read Only);
		BIT hmiHoldup ZZZZZZZZZZudtGlobalD12 : 3 (Description := "HMI Alarm Hold Up pulse");
		BIT FlashReady ZZZZZZZZZZudtGlobalD12 : 4 (Description := "Flash Ready Indication$N1s/3s");
		BIT FlashSlow ZZZZZZZZZZudtGlobalD12 : 5 (Description := "Flash Slow Indication$N1s/2s");
		BIT Flash ZZZZZZZZZZudtGlobalD12 : 6 (Description := "Flash Indication$N0.5s/1s");
		BIT Blink ZZZZZZZZZZudtGlobalD12 : 7 (Description := "Blink Indication$N0.2s/0.5s");
		SINT ZZZZZZZZZZudtGlobalD21 (Hidden := 1);
		BIT Twinkle ZZZZZZZZZZudtGlobalD21 : 0 (Description := "Twinkle Indication$N0.2/0.4s");
		REAL SimAiGain (Description := "AI module in Sim, LPF gain");
		udtDateTime DateTime (Description := "DateTime Data");
		msgALM msgALM (Description := "aoi Message Constants");
		msgAI msgAI (Description := "aoi Message Constants");
		msgDI msgDI (Description := "aoi Message Constants");
		msgDO msgDO (Description := "aoi Message Constants");
		msgMO msgMO (Description := "aoi Message Constants");
		msgSO msgSO (Description := "aoi Message Constants");
		msgVSD msgVSD (Description := "aoi Message Constants");
		msgVV msgVV (Description := "aoi Message Constants");
		msgPid msgPid (Description := "aoi Message Constants");
		msgTot msgTot (Description := "aoi Message Constants");
		msgSEL msgSEL (Description := "aoi Message Constants");
		msgSEQ msgSEQ (Description := "aoi Message Constants");
		msgSS msgSS (Description := "aoi Message Constants");
		DINT almHeartBeat;
		udtAlarmGroup almGroup (Description := "HMI menu banner animation");
		udtMsgSysData MsgSys (Description := "Message System Data");
		udtSysInfoFault sysInfoFault (Description := "Contains Fault Information");
	END_DATATYPE

	DATATYPE udtMsgSysData (Description := "Peer To Peer Messaging Data",
	                        FamilyType := NoFamily)
		DINT MsgsEnabled (Description := "Total no of msgs enabled");
		DINT MsgsEnabledMax (Description := "Max no of concurrent msgs enabled");
		DINT MsgsTotal (Description := "Total msg count");
		DINT MsgErrCnt (Description := "Message Error Count");
		DINT MsgQueLen (Description := "Msg queue length");
		DINT MsgQueFullResetCnt (Description := "No of reset done");
		DINT MsgCommsHS (Description := "Peer to Peer Comms Handshake counter");
		TIMER MsgQueFullDelayTm (Description := "Message queue full delay timer");
		SINT ZZZZZZZZZZudtMsgSysD8 (Hidden := 1);
		BIT MsgQueFull ZZZZZZZZZZudtMsgSysD8 : 0 (Description := "Msg que is full");
		BIT MsgScanStart ZZZZZZZZZZudtMsgSysD8 : 1 (Description := "Start of msg file scan");
		BIT ResetAll ZZZZZZZZZZudtMsgSysD8 : 2 (Description := "Reset all error counts");
	END_DATATYPE

	DATATYPE udtPlantReport (Description := "Plant Reporting UDT",
	                         FamilyType := NoFamily)
		REAL Real00 (Description := "Real Data");
		REAL Real01 (Description := "Real Data");
		REAL Real02 (Description := "Real Data");
		REAL Real03 (Description := "Real Data");
		REAL Real04 (Description := "Real Data");
		REAL Real05 (Description := "Real Data");
		REAL Real06 (Description := "Real Data");
		REAL Real07 (Description := "Real Data");
		REAL Real08 (Description := "Real Data");
		REAL Real09 (Description := "Real Data");
		REAL Real10 (Description := "Real Data");
		REAL Real11 (Description := "Real Data");
		REAL Real12 (Description := "Real Data");
		REAL Real13 (Description := "Real Data");
		REAL Real14 (Description := "Real Data");
		REAL Real15 (Description := "Real Data");
		REAL Real16 (Description := "Real Data");
		REAL Real17 (Description := "Real Data");
		REAL Real18 (Description := "Real Data");
		REAL Real19 (Description := "Real Data");
		DINT Dint00 (Description := "DINT Data");
		DINT Dint01 (Description := "DINT Data");
		DINT Dint02 (Description := "DINT Data");
		DINT Dint03 (Description := "DINT Data");
		DINT Dint04 (Description := "DINT Data");
		DINT Dint05 (Description := "DINT Data");
		DINT Dint06 (Description := "DINT Data");
		DINT Dint07 (Description := "DINT Data");
		DINT Dint08 (Description := "DINT Data");
		DINT Dint09 (Description := "DINT Data");
		DINT Dint10 (Description := "DINT Data");
		DINT Dint11 (Description := "DINT Data");
		DINT Dint12 (Description := "DINT Data");
		DINT Dint13 (Description := "DINT Data");
		DINT Dint14 (Description := "DINT Data");
		DINT Dint15 (Description := "DINT Data");
		DINT Dint16 (Description := "DINT Data");
		DINT Dint17 (Description := "DINT Data");
		DINT Dint18 (Description := "DINT Data");
		DINT Dint19 (Description := "DINT Data");
		STRING String00 (Description := "String Data");
		STRING String01 (Description := "String Data");
		STRING String02 (Description := "String Data");
		STRING String03 (Description := "String Data");
		STRING String04 (Description := "String Data");
		STRING String05 (Description := "String Data");
		STRING String06 (Description := "String Data");
		STRING String07 (Description := "String Data");
		STRING String08 (Description := "String Data");
		STRING String09 (Description := "String Data");
		DINT CaptureHandshake (Description := "SQL Database Capture Handshake tag");
	END_DATATYPE

	DATATYPE udtSysFaultRecord (Description := "Major Fault Record Details",
	                            FamilyType := NoFamily)
		DINT TimeLow (Description := "Low 32 bits of fault timestamp value");
		DINT TimeHigh (Description := "Upper 32 bits of fault timestamp value");
		INT Type (Description := "Fault type (Program, I/O etc)");
		INT Code (Description := "Code for the fault (Unique by type)");
		DINT Info[8] (Description := "Fault specific information (content varies by type and code)");
	END_DATATYPE

	DATATYPE udtSysInfoFault (Description := "Contains Fault Information",
	                          FamilyType := NoFamily)
		udtSysFaultRecord MajorFault (Description := "Major Fault Record");
		udtSysFaultRecord MinorFault (Description := "Minor Fault Record");
		SINT ZZZZZZZZZZudtSysFaul2 (Hidden := 1);
		BIT Recoverable ZZZZZZZZZZudtSysFaul2 : 0 (Description := "Recoverable Fault Occurred");
		BIT Unrecoverable ZZZZZZZZZZudtSysFaul2 : 1 (Description := "Unrecoverable Fault Occurred");
	END_DATATYPE

	MODULE Local (Parent := "Local",
	              ParentModPortId := 1,
	              CatalogNumber := "1756-L82E",
	              Vendor := 1,
	              ProductType := 14,
	              ProductCode := 165,
	              Major := 32,
	              Minor := 11,
	              PortLabel := "RxBACKPLANE",
	              ChassisSize := 10,
	              Slot := 0,
	              Mode := 2#0000_0000_0000_0001,
	              CompatibleModule := 0,
	              KeyMask := 2#0000_0000_0000_0000)
	END_MODULE

	MODULE Eth_IO (Description := "Local IO Network",
	               Parent := "Local",
	               ParentModPortId := 1,
	               CatalogNumber := "1756-EN2TR",
	               Vendor := 1,
	               ProductType := 12,
	               ProductCode := 200,
	               Major := 11,
	               Minor := 2,
	               PortLabel := "RxBACKPLANE",
	               Slot := 1,
	               NodeAddress := "192.168.26.49",
	               Mode := 2#0000_0000_0000_0000,
	               CompatibleModule := 1,
	               KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>1756-EN2TR</CatNum><TimeSyncEnabled/><ConfigID>131178</ConfigID></public>___]]]
			ConfigData := [20,768,393217,33554433,256,0];
			CONNECTION Input2 (Rate := 500000,
			                   EventID := 0,
			                   Unicast := No)
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBTCP_2 (Description := "LV Board #2 (Generator)",
	                          Parent := "Eth_IO",
	                          ParentModPortId := 2,
	                          Vendor := 309,
	                          ProductType := 12,
	                          ProductCode := 8009,
	                          Major := 1,
	                          Minor := 4,
	                          PortLabel := "ENet",
	                          NodeAddress := "192.168.26.51",
	                          Mode := 2#0000_0000_0000_0000,
	                          CompatibleModule := 1,
	                          KeyMask := 2#0000_0000_0001_1111,
	                          SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBTCP</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "S03EW0003_Edel (FLOAT32)",
            COMMENT.DATA_2 := "S03EW0003_Edel",
            COMMENT.DATA_3 := "S03EW0003_AvCurrent$N(FLOAT32)",
            COMMENT.DATA_4 := "S03EW0003_AvCurrent",
            COMMENT.DATA_5 := "S03EW0003_AvVolts$N(FLOAT32)",
            COMMENT.DATA_6 := "S03EW0003_AvVolts",
            COMMENT.DATA_7 := "S03EW0003_ActivPower$N(FLOAT32)",
            COMMENT.DATA_8 := "S03EW0003_ActivePower",
            COMMENT.DATA_9 := "S03EW0003_PFactor (UINT)",
            COMMENT.DATA_11 := "S03EW0003_Frequency$N(FLOAT32)",
            COMMENT.DATA_12 := "S03EW0003_Frequency",
            COMMENT.DATA_13 := "S03EW0003_Erec (FLOAT32)",
            COMMENT.DATA_14 := "S03EW0003_Erec",
            COMMENT.DATA_21 := "S03IS0003_Status",
            COMMENT.DATA_22 := "S03IS0003_Status",
            COMMENT.DATA_23 := "S03IS0003_Frequency",
            COMMENT.DATA_24 := "S03IS0003_Frequency",
            COMMENT.DATA_33 := "S03IS0003_ActivePower",
            COMMENT.DATA_34 := "S03IS0003_ActivePower",
            COMMENT.DATA_35 := "S03IS0003_Edel",
            COMMENT.DATA_36 := "S03IS0003_Edel",
            COMMENT.DATA_37 := "S03IS0003_Edel",
            COMMENT.DATA_38 := "S03IS0003_Edel",
            COMMENT.DATA_43 := "S03IS0003_AvCurrent",
            COMMENT.DATA_44 := "S03IS0003_AvCurrent",
            COMMENT.DATA_45 := "S03IS0003_AvVolts",
            COMMENT.DATA_46 := "S03IS0003_AvVolts",
            COMMENT.DATA_47 := "S03IS0003_PFactor",
            COMMENT.DATA_48 := "S03IS0003_PFactor",
            COMMENT.DATA_51 := "S03IS0004_Status",
            COMMENT.DATA_52 := "S03IS0004_Status",
            COMMENT.DATA_53 := "S03IS0004_Frequency",
            COMMENT.DATA_54 := "S03IS0004_Frequency",
            COMMENT.DATA_63 := "S03IS0004_ActivePower",
            COMMENT.DATA_64 := "S03IS0004_ActivePower",
            COMMENT.DATA_65 := "S03IS0004_Edel",
            COMMENT.DATA_66 := "S03IS0004_Edel",
            COMMENT.DATA_67 := "S03IS0004_Edel",
            COMMENT.DATA_68 := "S03IS0004_Edel",
            COMMENT.DATA_73 := "S03IS0004_AvCurrent",
            COMMENT.DATA_74 := "S03IS0004_AvCurrent",
            COMMENT.DATA_75 := "S03IS0004_AvVolts",
            COMMENT.DATA_76 := "S03IS0004_AvVolts",
            COMMENT.DATA_77 := "S03IS0004_PFactor",
            COMMENT.DATA_78 := "S03IS0004_PFactor",
            COMMENT.DATA_81 := "S03IS0005_Status",
            COMMENT.DATA_82 := "S03IS0005_Status",
            COMMENT.DATA_83 := "S03IS0005_Frequency",
            COMMENT.DATA_84 := "S03IS0005_Frequency",
            COMMENT.DATA_93 := "S03IS0005_ActivePower",
            COMMENT.DATA_94 := "S03IS0005_ActivePower",
            COMMENT.DATA_95 := "S03IS0005_Edel",
            COMMENT.DATA_96 := "S03IS0005_Edel",
            COMMENT.DATA_97 := "S03IS0005_Edel",
            COMMENT.DATA_98 := "S03IS0005_Edel",
            COMMENT.DATA_103 := "S03IS0005_AvCurrent",
            COMMENT.DATA_104 := "S03IS0005_AvCurrent",
            COMMENT.DATA_105 := "S03IS0005_AvVolts",
            COMMENT.DATA_106 := "S03IS0005_AvVolts",
            COMMENT.DATA_107 := "S03IS0005_PFactor",
            COMMENT.DATA_108 := "S03IS0005_PFactor",
            COMMENT.DATA_111 := "S03IS0001_Status",
            COMMENT.DATA_112 := "S03IS0001_Status",
            COMMENT.DATA_113 := "S03IS0001_Frequency",
            COMMENT.DATA_122 := "S03IS0001_Frequency",
            COMMENT.DATA_123 := "S03IS0001_ActivePower",
            COMMENT.DATA_124 := "S03IS0001_ActivePower",
            COMMENT.DATA_125 := "S03IS0001_Edel",
            COMMENT.DATA_126 := "S03IS0001_Edel",
            COMMENT.DATA_127 := "S03IS0001_Edel",
            COMMENT.DATA_132 := "S03IS0001_Edel",
            COMMENT.DATA_133 := "S03IS0001_AvCurrent",
            COMMENT.DATA_134 := "S03IS0001_AvCurrent",
            COMMENT.DATA_135 := "S03IS0001_AvVolts",
            COMMENT.DATA_136 := "S03IS0001_AvVolts",
            COMMENT.DATA_137 := "S03IS0001_PFactor",
            COMMENT.DATA_138 := "S03IS0001_PFactor",
            COMMENT.DATA_141 := "S03IS0002_Status",
            COMMENT.DATA_142 := "S03IS0002_Status",
            COMMENT.DATA_143 := "S03IS0002_Frequency",
            COMMENT.DATA_152 := "S03IS0002_Frequency",
            COMMENT.DATA_153 := "S03IS0002_ActivePower",
            COMMENT.DATA_154 := "S03IS0002_ActivePower",
            COMMENT.DATA_155 := "S03IS0002_Edel",
            COMMENT.DATA_156 := "S03IS0002_Edel",
            COMMENT.DATA_157 := "S03IS0002_Edel",
            COMMENT.DATA_162 := "S03IS0002_Edel",
            COMMENT.DATA_163 := "S03IS0002_AvCurrent",
            COMMENT.DATA_164 := "S03IS0002_AvCurrent",
            COMMENT.DATA_165 := "S03IS0002_AvVolts",
            COMMENT.DATA_166 := "S03IS0002_AvVolts",
            COMMENT.DATA_167 := "S03IS0002_PFactor",
            COMMENT.DATA_168 := "S03IS0002_PFactor",
            COMMENT.DATA_210 := "Client0 Cmd Error (S03EW0003 $NPM5320)",
            COMMENT.DATA_211 := "Client1 Cmd Error (IFE Gateway  -LV343002)",
            COMMENT.DATA_212 := "Client2 Cmd Error$NMain Switch (LV851001)",
            COMMENT.DATA_213 := "Client3 Cmd Error$NGeneral Services Switch (LV851001)",
            COMMENT.DATA_214 := "Client4 Cmd Error",
            COMMENT.DATA_215 := "Client5 Cmd Error",
            COMMENT.DATA_216 := "Client6 Cmd Error",
            COMMENT.DATA_217 := "Client7 Cmd Error",
            COMMENT.DATA_218 := "Client8 Cmd Error",
            COMMENT.DATA_219 := "Client9 Cmd Error",
            COMMENT.DATA_220 := "Client1 Msg 1 Error Code (Slave 10)",
            COMMENT.DATA_221 := "Client1 Msg 5 Error Code (Slave 11)",
            COMMENT.DATA_222 := "Client1 Msg 9 Error Code (Slave 12)") := [0,-21343,18902,2779,17367,-26771,17364,1022,17297,916,0,3451,16968,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,71,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,71,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111,73,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111,65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData (COMMENT.DATA_1.1 := "Run Status",
            COMMENT.DATA_1.2 := "Loaded Operation",
            COMMENT.DATA_1.6 := "Alarm Active",
            COMMENT.DATA_1.7 := "Warning Active") := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102 (Description := "Heat Recovery HX Panel",
	                  Parent := "Eth_IO",
	                  ParentModPortId := 2,
	                  Vendor := 1,
	                  ProductType := 12,
	                  ProductCode := 196,
	                  Major := 7,
	                  Minor := 11,
	                  PortLabel := "ENet",
	                  ChassisSize := 25,
	                  Slot := 0,
	                  NodeAddress := "192.168.26.53",
	                  CommMethod := 805306369,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262145</ConfigID><CatNum>1734-AENTR</CatNum></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [-65535,-1,[0,-1,-1,-1,0,0,0,89,-90,-1,0,-1,0,0,-1,0,0,0,0,0,0,0,0,0,0]];
					OutputData  := [-65535,-1,[0,0,0,0,0,0,89,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_01 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 1,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_02 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 2,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_03 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 3,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_04 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 4,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_05 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 5,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_06 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 6,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_07 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 7,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_08 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 8,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_09 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 9,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_10 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 10,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_11 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 11,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_12 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 12,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_13 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 13,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_14 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 14,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_15 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 15,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_16 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 16,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,9269,-7,10062,6900,-9,-8,-8,-9,0,85,0,0,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_17 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 17,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-9,-10,-7,-9,-9,-9,-10,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_18 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 18,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-9,-9,-7,-9,-9,-9,-10,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_19 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 19,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-10,-9,-7,-9,-10,-9,-12,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_20 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 20,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-10,-9,-9,-7,-10,-10,-10,-12,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_21 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 21,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,0,0,1,1];
					OutputData  := [6855,1638,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_22 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 22,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_23 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 23,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_24 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 24,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE Local_08 (Parent := "Local",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-IB32/B",
	                 Vendor := 1,
	                 ProductType := 7,
	                 ProductCode := 12,
	                 Major := 3,
	                 Minor := 6,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 8,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>113</ConfigID><CatNum>1756-IB32</CatNum></public>___]]]
			ConfigData  := [28,16,0,0,0,0,1,1,1,1,1,1,1,1,-1,-1];
			CONNECTION StandardInput (Rate := 20000,
			                          EventID := 0)
					InputData  := [0,2];
			END_CONNECTION

	END_MODULE

	MODULE Local_09 (Parent := "Local",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-OB32",
	                 Vendor := 1,
	                 ProductType := 7,
	                 ProductCode := 17,
	                 Major := 3,
	                 Minor := 3,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 9,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>401</ConfigID><CatNum>1756-OB32</CatNum></public>___]]]
			ConfigData  := [28,18,0,0,0,0,0,0,0,0];
			CONNECTION Standard (Rate := 20000,
			                     EventID := 0)
					InputData  := [0,2];
					OutputData  := [2];
			END_CONNECTION

	END_MODULE

	MODULE ACM_WetProcess (Parent := "Local",
	                       ParentModPortId := 2,
	                       CatalogNumber := "1756-L85E",
	                       Vendor := 1,
	                       ProductType := 14,
	                       ProductCode := 168,
	                       Major := 32,
	                       Minor := 14,
	                       PortLabel := "ENet",
	                       NodeAddress := "192.168.10.48",
	                       Mode := 2#0000_0000_0000_0000,
	                       CompatibleModule := 0,
	                       KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L85E</CatNum></public>___]]]
	END_MODULE

	MODULE C049_PLC_HMI (Parent := "Local",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1756-EN2T",
	                     Vendor := 1,
	                     ProductType := 12,
	                     ProductCode := 166,
	                     Major := 10,
	                     Minor := 10,
	                     PortLabel := "ENet",
	                     ChassisSize := 7,
	                     Slot := 0,
	                     NodeAddress := "192.168.10.49",
	                     CommMethod := 805306369,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>1756-EN2T</CatNum><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 100000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [-1,[[-1,0],[-1,0],[-1,0],[-1,0],[-1,0],[-1,0],[-1,0]]];
					OutputData  := [-1,[[0],[0],[0],[0],[0],[0],[0]]];
			END_CONNECTION

	END_MODULE

	MODULE ACM_WetP (Parent := "C049_PLC_HMI",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-L85E",
	                 Vendor := 1,
	                 ProductType := 14,
	                 ProductCode := 168,
	                 Major := 32,
	                 Minor := 14,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 2,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 0,
	                 KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L85E</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_PM_LV (Description := "LV Main Switchboard Power Meter",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.67",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-23099,17639,-10570,17645,17790,17641,-7296,17009,0,-64,16552,17642,5243,16270,-10486,16323,2621,16087
		,-10486,16323,-19594,17359,-1700,17359,4346,17360,-5649,17359,-2181,17263,-706,17263,18496,17264,-32768
		,-32768,5203,17264,-13107,15820,-15729,15605,23593,15759,-13107,15820,-13107,15692,-10486,15651,-10486
		,15779,-10486,15779,-32174,17360,-29201,17367,8676,17362,-29559,17566,29616,17178,-31520,17174,23315
		,17180,-22062,17382,22990,17374,20639,17380,13365,17376,-18994,17576,4161,16240,-20175,16241,-4396
		,16239,-27435,16240,-20040,16249,-10565,16250,24742,16249,-428,16249,2120,16968,-4174,19549,0,0,-4174
		,19549,-4174,19549,-22396,19356,7374,18434,-21314,19357,-23477,19355,-28230,19563,0,0,-28230,19563
		,-28230,19563]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_GS (Description := "General Services Power Meter$N(needs firmware update for TCPIP comms)",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.68",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0,0,0,0,0,0,0,0,0,-64,0,0,0,0,0,0,0,0,0,0,-10574,17359,8118,17360,10322,17360,2621,17360,7320,17264,7278,17264,29646
		,17264,-32768,-32768,14748,17264,-13107,15820,-10486,15651,-15729,15733,-13107,15820,-13107,15692
		,-13107,15692,20972,15800,20972,15800,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-64,0,-64,0,-64,0,-64,0,-64,0,-64,0,-64
		,0,-64,2902,16968,15346,19210,0,0,15346,19210,15346,19210,22308,19003,8634,18240,22443,19006,22173,19000
		,21386,19218,0,0,21386,19218,21386,19218]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_WET1 (Description := "Wet1 MCC Power Meter$N(Schneider PM5560)",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.69",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[10] := "Av Current") := [[26015,17206,-5291,17223,27751,17219,-21392,16718,0,-64,-27532,17216,18350,16553,-10486,16499,28836
		,16317,18350,16553,25098,17359,-16137,17359,-17702,17359,-24760,17359,-16910,17263,28974,17263,2961
		,17264,-32768,-32768,-16837,17263,-15729,15861,-15729,15733,-13107,15692,-15729,15861,0,0,7864,15877
		,7864,15877,7864,15877,19717,16929,-12364,16946,-6518,16941,-32560,17152,19667,16775,-2437,16776,-2037
		,16780,-25172,16974,-5713,16942,31219,16959,-23473,16955,32519,17162,5100,16236,4400,16239,16572,16237
		,-30895,16237,-4559,16250,-2781,16250,-30274,16249,31902,16250,3455,16968,-6433,19036,0,0,-6433,19036
		,-6433,19036,22011,18863,-18786,18206,19376,18868,24646,18858,26250,19055,0,0,26250,19055,26250,19055
		]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_WET2 (Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.70",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[2642,17198,-3119,17198,32231,17202,6121,16424,0,-64,-11260,17199,-28836,16258,0,16128,18350,16321,18350
		,16321,23121,17359,-19122,17359,-12791,17359,-24776,17359,-14285,17263,20155,17263,9037,17264,-32768
		,-32768,-16876,17263,7864,15877,-10486,15651,20972,15800,7864,15877,-10486,15523,20972,15928,-10486
		,15907,20972,15928,27732,16923,2361,16925,-22569,16928,-29006,17132,-27416,16755,-16371,16744,-32648
		,16751,-2725,16946,-4787,16934,30783,16935,29529,16939,-5579,17148,23446,16238,3322,16240,-7751,16239
		,29029,16239,2349,16252,-27506,16253,26055,16252,-19415,16252,3584,16968,7376,19042,0,0,7376,19042,7376
		,19042,3396,18865,15974,18237,-2250,18870,9040,18859,89,19061,0,0,89,19061,89,19061]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_DRY1 (Description := "Dryer 1 MCC Power Meter",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.71",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[1355,17060,-28283,17055,-23594,17061,-11183,16523,0,-64,5005,17059,31457,16148,-26214,16393,-2621
		,16328,-26214,16393,-22698,17359,-422,17359,4306,17360,-6272,17359,3795,17264,-15581,17263,25246,17264
		,-32768,-32768,4487,17264,-15729,15861,-10486,15651,-10486,15779,-15729,15861,0,0,7864,15877,7864,15877
		,7864,15877,24993,16783,-8143,16780,10859,16784,13854,16982,22512,16642,7351,16623,25996,16647,-23060
		,16832,32627,16797,2225,16793,17670,16799,-8389,17002,3586,16233,-22196,16235,-18153,16231,31520,16233
		,30048,16240,-31675,16243,-14043,16239,17645,16241,2929,16968,3061,19164,0,0,3061,19164,3061,19164,-32115
		,19000,-21033,18277,6469,19004,-5162,18996,-23725,19183,0,0,-23725,19183,-23725,19183]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_DRY2 (Description := "Dryer 2 MCC Power Meter",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.72",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[14129,17214,-29685,17219,30908,17225,-403,16497,0,-64,-16728,17219,31457,16436,-13107,15820,-31457
		,16443,-31457,16443,-31862,17359,-5206,17359,-9611,17359,-15560,17359,-15099,17263,-20807,17263,17151
		,17264,-32768,-32768,-6252,17263,-15729,15861,-10486,15779,-10486,15651,-15729,15861,-15729,15733
		,20972,15800,-26214,15897,-26214,15897,21840,16927,-3539,16936,31098,16939,-8069,17145,-19729,16817
		,-30150,16802,-9753,16819,1476,17026,28290,16950,31249,16955,-24664,16961,-10446,17164,-27078,16223
		,-19910,16230,-18652,16226,6245,16227,9764,16236,30409,16242,28479,16238,8946,16239,2455,16968,9201
		,19206,0,0,9201,19206,9201,19206,7988,19030,31288,18255,23837,19033,-7861,19026,-6227,19216,0,0,-6227
		,19216,-6227,19216]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_LPP (Description := "Light & Power (Power Section) Power Meter",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.74",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[12249,16670,19760,16719,14257,16523,-16719,16656,0,-64,2123,16657,7864,16657,-18350,16939,0,16976,0
		,16976,-28930,17359,-3259,17359,5954,17360,-8744,17359,-12515,17263,-27111,17263,-20699,17264,-32768
		,-32768,1737,17264,-26214,15897,-10486,15651,18350,15841,-26214,15897,20972,15800,20972,15928,15729
		,16010,15729,16010,-27828,16400,-14894,16428,-24268,16150,-32586,16561,18668,16184,9312,16324,-17327
		,-16547,27310,16305,-17132,16407,-21861,16454,1955,16262,-2591,16566,-5587,16243,-24021,16222,4815
		,16312,23824,16248,-14114,16248,13883,16226,-1044,16258,-15783,16242,2913,16968,25978,18528,0,0,25978
		,18528,25978,18528,21059,18133,-1442,17932,-6216,18189,-10989,18062,31013,18532,0,0,31013,18532,31013
		,18532]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_LPL (Description := "Light & Power (Light Section) Power Meter ",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.75",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-8354,16715,-18172,16883,-9930,16705,13153,16793,0,-64,-30949,16787,13107,16887,26214,17026,13107
		,16905,26214,17026,27653,17359,-13673,17359,-6313,17359,-19289,17359,-24172,17263,28401,17263,30018
		,17264,-32768,-32768,-10429,17263,23593,15887,-10486,15651,-13107,15820,23593,15887,20972,15800,5243
		,15918,7864,16005,7864,16005,32021,16444,29918,16611,26008,16434,29466,16717,19174,-16562,-17898,-16431
		,-12100,-16552,-23565,-16302,27318,16451,27617,16617,29472,16442,5969,16724,-30270,16260,17754,16259
		,-30912,16261,537,16260,-31458,16257,28517,16257,-4802,16258,-17172,16257,2619,16968,14730,18718,0
		,0,14730,18718,14730,18718,4719,15363,15520,18470,15520,18470,15519,-14298,-24643,18723,0,0,-24643,18723
		,-24643,18723]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_MS (Description := "Mechanical Services Power Meter",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.85",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-22751,16964,-10193,16961,18769,16936,-9371,16696,0,-64,17120,16954,-28836,16562,15729,16514,26214
		,16666,26214,16666,-27882,17359,-3902,17359,-748,17359,-10844,17359,-17133,17263,-13497,17263,28394
		,17264,-32768,-32768,-745,17263,7864,15877,-13107,15692,23593,15759,7864,15877,-13107,15820,-10486
		,15779,-28836,15938,-28836,15938,9090,16693,11552,16690,10868,16665,7878,16896,-11610,16465,-29593
		,16468,11230,16465,-7494,16669,-27453,16700,-4522,16697,-10055,16673,4102,16902,-6753,16245,21152
		,16245,17641,16242,-22754,16244,-18132,16254,27087,16254,24944,16253,16601,16254,2922,16968,20871
		,18820,0,0,20871,18820,20871,18820,18577,18360,630,18499,-27809,18575,-17318,-14387,808,18826,0,0,808
		,18826,808,18826]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0002 (Description := "Pond Aerator #2",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.93",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,15837,534,569]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0001 (Description := "Pond Aerator #1",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.94",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,15837,697,787]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0003 (Description := "Pond Aerator #3",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.96",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,16384,530,537]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBTCP_101 (Parent := "Local",
	                            ParentModPortId := 2,
	                            Vendor := 309,
	                            ProductType := 12,
	                            ProductCode := 8009,
	                            Major := 1,
	                            Minor := 4,
	                            PortLabel := "ENet",
	                            NodeAddress := "192.168.10.101",
	                            Mode := 2#0000_0000_0000_0000,
	                            CompatibleModule := 1,
	                            KeyMask := 2#0000_0000_0001_1111,
	                            SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBTCP</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "HVAC Coils",
            COMMENT.DATA_2 := "HVAC Coils",
            COMMENT.DATA_3 := "HVAC Coils",
            COMMENT.DATA_4 := "HVAC Coils",
            COMMENT.DATA_5 := "HVAC Coils",
            COMMENT.DATA_6 := "HVAC Coils",
            COMMENT.DATA_7 := "HVAC Coils",
            COMMENT.DATA_8 := "HVAC Coils",
            COMMENT.DATA_11 := "Switch Room $NTemp",
            COMMENT.DATA_13 := "HVAC Holding Registers",
            COMMENT.DATA_14 := "HVAC Holding Registers",
            COMMENT.DATA_24 := "HVAC Holding Registers",
            COMMENT.DATA_25 := "HVAC Holding Registers",
            COMMENT.DATA_27 := "HVAC Holding Registers",
            COMMENT.DATA_28 := "HVAC Holding Registers",
            COMMENT.DATA_29 := "HVAC Holding Registers",
            COMMENT.DATA_30 := "HVAC Holding Registers",
            COMMENT.DATA_31 := "HVAC Holding Registers",
            COMMENT.DATA_32 := "HVAC Holding Registers",
            COMMENT.DATA_33 := "HVAC Holding Registers",
            COMMENT.DATA_34 := "HVAC Holding Registers",
            COMMENT.DATA_36 := "HVAC Holding Registers",
            COMMENT.DATA_37 := "HVAC Holding Registers",
            COMMENT.DATA_38 := "HVAC Holding Registers",
            COMMENT.DATA_39 := "HVAC Holding Registers",
            COMMENT.DATA_40 := "HVAC Holding Registers",
            COMMENT.DATA_41 := "HVAC Holding Registers",
            COMMENT.DATA_42 := "HVAC Holding Registers",
            COMMENT.DATA_43 := "HVAC Holding Registers",
            COMMENT.DATA_45 := "HVAC Holding Registers",
            COMMENT.DATA_46 := "HVAC Holding Registers",
            COMMENT.DATA_47 := "HVAC Holding Registers",
            COMMENT.DATA_48 := "HVAC Holding Registers",
            COMMENT.DATA_49 := "HVAC Holding Registers",
            COMMENT.DATA_50 := "HVAC Holding Registers",
            COMMENT.DATA_55 := "HVAC Holding Registers",
            COMMENT.DATA_56 := "HVAC Holding Registers",
            COMMENT.DATA_57 := "HVAC Holding Registers",
            COMMENT.DATA_58 := "HVAC Holding Registers",
            COMMENT.DATA_60 := "HVAC Holding Registers",
            COMMENT.DATA_61 := "HVAC Holding Registers",
            COMMENT.DATA_62 := "HVAC Holding Registers",
            COMMENT.DATA_63 := "HVAC Holding Registers",
            COMMENT.DATA_64 := "HVAC Holding Registers",
            COMMENT.DATA_65 := "HVAC Holding Registers",
            COMMENT.DATA_66 := "HVAC Holding Registers",
            COMMENT.DATA_67 := "HVAC Holding Registers",
            COMMENT.DATA_68 := "HVAC Holding Registers",
            COMMENT.DATA_72 := "HVAC Holding Registers",
            COMMENT.DATA_73 := "HVAC Holding Registers",
            COMMENT.DATA_74 := "HVAC Holding Registers",
            COMMENT.DATA_75 := "HVAC Holding Registers",
            COMMENT.DATA_76 := "HVAC Holding Registers",
            COMMENT.DATA_77 := "HVAC Holding Registers",
            COMMENT.DATA_78 := "HVAC Holding Registers",
            COMMENT.DATA_79 := "HVAC Holding Registers",
            COMMENT.DATA_80 := "HVAC Holding Registers",
            COMMENT.DATA_81 := "HVAC Holding Registers",
            COMMENT.DATA_82 := "HVAC Holding Registers",
            COMMENT.DATA_83 := "HVAC Holding Registers",
            COMMENT.DATA_84 := "HVAC Holding Registers",
            COMMENT.DATA_85 := "HVAC Holding Registers",
            COMMENT.DATA_86 := "HVAC Holding Registers",
            COMMENT.DATA_87 := "HVAC Holding Registers",
            COMMENT.DATA_88 := "HVAC Holding Registers",
            COMMENT.DATA_89 := "HVAC Holding Registers",
            COMMENT.DATA_90 := "HVAC Holding Registers",
            COMMENT.DATA_91 := "HVAC Holding Registers",
            COMMENT.DATA_92 := "HVAC Holding Registers",
            COMMENT.DATA_93 := "HVAC Holding Registers",
            COMMENT.DATA_94 := "HVAC Holding Registers",
            COMMENT.DATA_95 := "HVAC Holding Registers",
            COMMENT.DATA_96 := "HVAC Holding Registers",
            COMMENT.DATA_97 := "HVAC Holding Registers",
            COMMENT.DATA_98 := "HVAC Holding Registers",
            COMMENT.DATA_99 := "HVAC Holding Registers",
            COMMENT.DATA_100 := "HVAC Holding Registers",
            COMMENT.DATA_101 := "HVAC Holding Registers",
            COMMENT.DATA_102 := "HVAC Holding Registers",
            COMMENT.DATA_103 := "HVAC Holding Registers",
            COMMENT.DATA_104 := "HVAC Holding Registers",
            COMMENT.DATA_105 := "HVAC Holding Registers",
            COMMENT.DATA_106 := "HVAC Holding Registers",
            COMMENT.DATA_107 := "HVAC Holding Registers",
            COMMENT.DATA_108 := "HVAC Holding Registers",
            COMMENT.DATA_109 := "HVAC Holding Registers",
            COMMENT.DATA_110 := "HVAC Holding Registers",
            COMMENT.DATA_111 := "HVAC Holding Registers",
            COMMENT.DATA_112 := "HVAC Holding Registers",
            COMMENT.DATA_113 := "HVAC Holding Registers",
            COMMENT.DATA_201 := "HV Moxa Digital Inputs Status",
            COMMENT.DATA_201.0 := "T154 Temp Alarm",
            COMMENT.DATA_201.1 := "T154 Temp Trip",
            COMMENT.DATA_201.2 := "T154 Alarm",
            COMMENT.DATA_201.3 := "VTR200 Alarm",
            COMMENT.DATA_210 := "Client0 Cmd Error$N(HVAC)",
            COMMENT.DATA_211 := "Client1 Cmd Error$N(HVAC)",
            COMMENT.DATA_212 := "Client2 Cmd Error$N(HVAC)",
            COMMENT.DATA_213 := "Client3 Cmd Error$N(COMPRESSOR)",
            COMMENT.DATA_214 := "Client4 Cmd Error$N(HV Moxa Switch)",
            COMMENT.DATA_215 := "Client5 Cmd Error$N(Services Power Meter)",
            COMMENT.DATA_216 := "Client6 Cmd Error",
            COMMENT.DATA_217 := "Client7 Cmd Error",
            COMMENT.DATA_218 := "Client4.2 Cmd Error$N(HV ABB A03)",
            COMMENT.DATA_219 := "Client4.3 Cmd Error$N(HV ABB A06)",
            COMMENT.DATA_221 := "Vots (ave L1 + L2 + L3)",
            COMMENT.DATA_222 := "Amps (ave L1 + L2 + L3)",
            COMMENT.DATA_223 := "Power (kW)",
            COMMENT.DATA_224 := "Power Factor",
            COMMENT.DATA_225 := "Frequency",
            COMMENT.DATA_226 := "Total Power (MSW)",
            COMMENT.DATA_227 := "Total Power (LSW)") := [0,9362,0,16416,128,64,0,2,0,0,0,22,21,0,45,13,37,38,8,18,100,26,44,30,0,0,177,0,0,0,0,0,0,0,0,151,0,0,0,0,0,0,0,0,40,0,0,0,0,0,0,49,29
		,23,2,0,0,0,0,72,0,0,0,0,0,0,0,0,0,27,34,19,0,0,0,0,0,0,0,0,0,0,0,0,0,101,0,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,4,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,239,640,434,936,-32768,9777,1451,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData (COMMENT.DATA_1 := "COMP$NStatus / Control",
            COMMENT.DATA_1.1 := "Run Status",
            COMMENT.DATA_1.2 := "Loaded Operation",
            COMMENT.DATA_1.6 := "Alarm Active",
            COMMENT.DATA_1.7 := "Warning Active",
            COMMENT.DATA_2 := "COMP$NDischarge Pressure",
            COMMENT.DATA_3 := "COMP$NRemote Pressure",
            COMMENT.DATA_4 := "COMP$NPercent Capacity",
            COMMENT.DATA_5 := "COMP$NWarning Code",
            COMMENT.DATA_6 := "COMP$NTrip Code",
            COMMENT.DATA_11 := "COMP Reg 40001",
            COMMENT.DATA_15 := "COMP Reg 40005",
            COMMENT.DATA_20 := "COMP Reg 40010",
            COMMENT.DATA_22 := "Airend Temperature",
            COMMENT.DATA_23 := "Aftercooler Discharge Temperature",
            COMMENT.DATA_24 := "Inlet Air Temp ????",
            COMMENT.DATA_25 := "COMP Reg 40015",
            COMMENT.DATA_30 := "COMP Reg 40020",
            COMMENT.DATA_35 := "COMP Reg 40025",
            COMMENT.DATA_40 := "COMP Reg 40030",
            COMMENT.DATA_43 := "COMP Reg 40033") := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0004 (Description := "Pond Mixer",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.102",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[1475,15837,697,787]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBS_103 (Description := "Effluent Pumps$NVSD interface",
	                          Parent := "Local",
	                          ParentModPortId := 2,
	                          Vendor := 309,
	                          ProductType := 12,
	                          ProductCode := 8005,
	                          Major := 1,
	                          Minor := 4,
	                          PortLabel := "ENet",
	                          NodeAddress := "192.168.10.103",
	                          Mode := 2#0000_0000_0000_0000,
	                          CompatibleModule := 1,
	                          KeyMask := 2#0000_0000_0001_1111,
	                          SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBS</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "State",
            COMMENT.DATA_2 := "Level (m)",
            COMMENT.DATA_3 := "Flow (L/s)",
            COMMENT.DATA_4 := "Pump 1 State",
            COMMENT.DATA_5 := "Pump 2 state",
            COMMENT.DATA_6 := "Pump 1 Speed$N(Hz)",
            COMMENT.DATA_7 := "Pump 2 Speed$N(Hz)",
            COMMENT.DATA_50 := "4400 - Number of Command Requests",
            COMMENT.DATA_51 := "4401 - Number of Command Responses",
            COMMENT.DATA_52 := "4402 - Number of Command Errors",
            COMMENT.DATA_53 := "4403 - Number of Requests",
            COMMENT.DATA_54 := "4404 - Number of Responses",
            COMMENT.DATA_55 := "4405 - Number of Errors Sent",
            COMMENT.DATA_56 := "4406 - Number of Errors Received",
            COMMENT.DATA_57 := "4407 - Configuration Error Code",
            COMMENT.DATA_58 := "4408 - Current Error/Index$N(-11 comms error)",
            COMMENT.DATA_59 := "4409 - Last Error/Index",
            COMMENT.DATA_60 := "4410 - Command #1 Error Code",
            COMMENT.DATA_61 := "4411 - Command #2 Error Code",
            COMMENT.DATA_62 := "4412 - Command #3 Error Code",
            COMMENT.DATA_63 := "4413 - Command #4 Error Code",
            COMMENT.DATA_64 := "4414 - Command #5 Error Code",
            COMMENT.DATA_65 := "4415 - Command #6 Error Code",
            COMMENT.DATA_66 := "4416 - Command #7 Error Code",
            COMMENT.DATA_67 := "4417 - Command #8 Error Code",
            COMMENT.DATA_68 := "4418 - Command #8 Error Code",
            COMMENT.DATA_69 := "4420 - Command #10 Error Code") := [0,6,815,410,4,7,0,477,0,0,0,-23742,24342,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-6298,-25649,19351
		,-6298,-10189,0,0,0,0,-11,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0005 (Description := "Pond Mixer",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.105",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0100,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0,0,0,0]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_WTP (Parent := "Local",
	                ParentModPortId := 2,
	                CatalogNumber := "ETHERNET-MODULE",
	                Vendor := 1,
	                ProductType := 0,
	                ProductCode := 18,
	                Major := 1,
	                Minor := 1,
	                PortLabel := "ENet",
	                NodeAddress := "192.168.10.106",
	                CommMethod := 536870915,
	                ConfigMethod := 8388611,
	                Mode := 2#0000_0000_0000_0000,
	                CompatibleModule := 0,
	                KeyMask := 2#0000_0000_0000_0000,
	                PrimCxnInputSize := 64,
	                PrimCxnOutputSize := 4,
	                SecCxnInputSize := 0,
	                SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 101,
			                     InputSize := 64,
			                     OutputCxnPoint := 100,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[8542,100,5080,5051,2456,177,111,601,0,0,852,901,0,48,1,203,211,6,0,4,0,0,0,0,0,0,0,0,0,0,-27796,10]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE ACM_Digester (Parent := "Local",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1756-L81E",
	                     Vendor := 1,
	                     ProductType := 14,
	                     ProductCode := 164,
	                     Major := 32,
	                     Minor := 1,
	                     PortLabel := "ENet",
	                     NodeAddress := "192.168.10.123",
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 0,
	                     KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L81E</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_REF (Parent := "Local",
	                ParentModPortId := 2,
	                CatalogNumber := "1769-L33ER",
	                Vendor := 1,
	                ProductType := 14,
	                ProductCode := 107,
	                Major := 32,
	                Minor := 1,
	                PortLabel := "ENet",
	                NodeAddress := "192.168.10.145",
	                Mode := 2#0000_0000_0000_0000,
	                CompatibleModule := 0,
	                KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1769-L33ER</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_PM_WHEY (Description := "Meter W05MC1001 – Whey",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.206",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-9891,17306,-13872,17308,-15133,17313,8755,16356,0,-64,-12965,17309,23593,16367,-10486,16163,-23593
		,16416,-23593,16416,27712,17358,-8635,17358,-14792,17358,-20417,17358,-1125,17261,-12563,17262,15934
		,17263,-32768,-32768,-21096,17262,7864,15877,20972,15800,-10486,15651,7864,15877,31457,16020,-13107
		,15692,-15729,15989,31457,16020,-22849,17031,-27557,17034,-8687,17039,3222,17233,-17977,16870,13937
		,16867,-22245,16868,-22955,17067,26587,17043,-15111,17045,-12545,17050,-1238,17249,-27112,16235,-8309
		,16236,-6082,16237,-11866,16236,23471,16252,19084,16254,751,16253,18585,16253,3561,16968,-26189,19079
		,0,0,-26189,19079,-26189,19079,15696,18905,32449,18492,-13016,18928,-21128,18881,30742,19095,0,0,30742
		,19095,30742,19095]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_CHS (Description := "Meter C05MC0001 – Cheese Main DB ",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.207",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[19232,17382,-30483,17386,-7277,17386,3307,16754,0,-64,15669,17385,18350,16289,23593,16143,-15729,16181
		,18350,16289,-23733,17358,1249,17359,667,17359,-7272,17358,22350,17262,-4735,17262,30143,17263,-32768
		,-32768,-5925,17262,-15729,15861,-15729,15733,-15729,15733,-15729,15861,-15729,15989,-10486,15395
		,-31457,15979,-15729,15989,-12037,17103,15735,17109,-14739,17108,30008,17310,-22996,16909,9289,16906
		,14756,16914,524,17109,-29261,17115,9670,17120,-919,17120,10919,17319,20611,16242,-29981,16243,6937
		,16242,-22058,16242,-30719,16251,9693,16253,1682,16251,-2902,16251,3560,16968,16024,19170,0,0,16024
		,19170,16024,19170,21433,18958,-17881,18568,27390,18975,30952,18938,-20628,19184,0,0,-20628,19184,-20628
		,19184]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI",
	              Revision := "1.4",
	              RevisionNote := "1.4 - AlarmLo, AlarmMed, AlarmHi sts messages added$N1.3 - cfgCong.2 Documented for Flex IO Use$N1.2 - Added stsUnderRange and stsOverRange$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.448Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Clip PV to Min/Max",
			                     COMMENT.2 := "Flex IO (1794) Used",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.7 := "aoi is in control of a PID loop",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsEuRange : REAL (Description := "Engineering Units Range (Max - Min)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsEuMin : REAL (Description := "Engineering Units Min",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsEuMax : REAL (Description := "Engineering Units Max",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Message",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Fault Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Fault Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Fault Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdMsgSts : DINT (Description := "Status Message Command$N",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -1);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "HMI Status Flags",
			                     COMMENT.6 := "aoi is in control of a PID loop",
			                     COMMENT.11 := "Alarm Priority Low",
			                     COMMENT.12 := "Alarm Priority Medium",
			                     COMMENT.13 := "Alarm Priority High",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Fault Priority Low",
			                     COMMENT.29 := "Fault Priority Medium",
			                     COMMENT.30 := "Fault Priority High",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			stsUnderRange : BOOL (Description := "Input Under Range",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsOverRange : BOOL (Description := "Input Over Range",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
		END_PARAMETERS

		AAnNnSS8m20bVFRO57SNIVht/FZB20d8iaMU2/jb33MeaMDUg3RqIETqNw9qBfqCwmKH0CSTNC/Kl6mrCdQ+OV/goL7cObE3U0EbGbItLZ0q91FKUbKXUXCGVjsWsUg6hLkdnd8U6Sk8DBByBCMsyuNU+tia1gGw8IIbtcmYTqjrjQDps9KBSs2p/AdWLuO9ZH4JJ4bVnY3pLT8dNNMlwEgULdVRsM8yj3fPU1QmyxFgNJev7X0vxUvLD2DPFUJ6yWeF/HlltDVwOZaK4tn8ptpGAM+ZpGYpG7k2YMRhMA7e+prZb4/UQLf4AZQHtQUYBwPBLnVDFIoCspSliLO77TDKY8OjTLGDYbrR92p5O1MuFPq5kNBHWZLOYMprMOo9rgNI5tj59lG/rBwX65hC01Vp9BetHQj022u3Ifn2L+/BW6MUvQmTl67BRMRc1tZz3YFwtUxzt3d2o5aKKjLn5EQ6+4qplx1IbXlDWecA4okb7b6JHvy7r7obxp9Ih4rQkH3qPJNfsQ7LWHsPDhS4jX8BdENW9JdcVPMuZg6jVtFkwN4wCQMgoeSSaqKsKGxH4pMnP4juCAXCn01B7mQoPr9dTe9V2mZ+iIC6EHfttUtp85c1Zu3/O4TQiLZYv29ltnGFXr5MkKuCi9DKr/skRAeJOz+oYZTu4H+aOyuy7lMnuVzA2+cQFw0kO8DoVlw+i/lTcdBk27GwCLzr3Sr3R4HPHv8mhEcasaYBNeY4jfvFthYcIoFY82/NudIX+l2I5czI/08vzRLfZZ9TtCRhxss5U0/PFXslMxr7cvOC4NRiyWVrQJf6H2PjypCTuCVNVl9KRUASi8iNFvcF+m3yewEA4PlfD4uIr+vyxrF5fcbDl5At8OSnwGGstXwVMGJ+tAdYJtFiXg59xYEq4/kh11/wLTAurxNzzItWd78I1cUs1L61k/QCW6qQO8mV4D0o+utGLszAyncDcnlw6lIgf+4nSxDTAkGh553x2IEzjmBt7zumIgM0XaYQgeBvvzeBPSrTChmuF8JGhoLAEGIUfqw/kA4TRLpjFzNRbyrNVrKrN2x17lqghjkSTpjZQ3r6ZdzkAH2J2ewWTHVzJhw4kVt9TS1Rq/1R7WFChInfzKk/pZbceg0S80DSvdy4s8evafNj4LYBd4JhuaL3/Ip/mRZvq+oZFEaLlBV8RC2bpju0o/aimU0/nl0z1pzGrDffx7z1b0CAj5a6VA1PdDq4dHSdVEfcjA+c6Xjvz42nKbiA5La4HT4QJhbZ03d6g7UBEwYpkvBkJAsgg75ebzFxT08jMDImqdkjd9H3NfCuqbonmGRCNcBd8ikNPDj2oWsnWsX918UUsz+Q6NJeJCoxY7S3bGkYqLcveJOm1yullUTdCpUvq7MCpZ9qwQlEYwIrS0d2OLBGBRtdqptXm8qENvssdLnMBEUJotk46nTh8DJaGQ4Sl1UQFICHMMz7MOWf0U+zTiW6D6PRY5D8FTJM3FPizhnFh1u/8BJ1PjXdnMzfm/iJjiijTJ1Pld2/q/+S9A5qzIiE5id4TXdHK/uNq0MtfO9hI1MjSPlKX39XEbxLDwRPqQw1D90KMe61z3npZ46+WmKNs2EwwV4b1rNa0Gaj7N3EcFKnZe/HRkqg9nXfJze2abobmbroh03ai9DtCbGXymoNTtBxwmLzW3apXgfkUtgaUzBfrKGJRjua8K8tPDCwGvco9kAPXfKpasKODhY+zn7FJf+kymOxPjEcRmq3FOFgaAcLvywaRuko+mmTF1fQaSWrgIo6+67i6stMFZ4zrPYFGmaGYzn0F+edD9kRWe6174iOiZ2EiwpuZwiW/Hx/uUDehVFd7QiB8b0afgJivqTM26Yn54WgFq78Dndepj8GOHov0erJtcrd0pwy/jJ3EE4gLt1ci8yq7+AJRdhCV9M5fWYFKrb5RvSkKeXaRvpowf9xjsHcdsbZGPmzYoiMxzu20c69VYgd104884djjShyNFwTAqcChsO6R5WCB34AoZ8w1ps3NgB084btd5ZXUDGzceswNxODROCOy1E9+7qko46tExjSA+dRlssO15NlaaTJfG0oYv0srEETIzymE4XXe4Gin7qEfDzQSoewcvTf4NT8eMiA6cisbhDKLi7rKroAZeULXCN5UuGvrUH07DVFPwdyG1LJPY0+mp4RGgyByurHuBfzCRJR/p4revHOon8CeqoibDUETfMWmo4O6mxKvLH5LVG1NHraZAZeHB2QrwgEjfVIeF5MO6SoELHIvRKhYP875jbwLIPtLx2cEF6xhGG35z92OpezbTlPCzOqcMOvU8c54dLh9vWFcPuY/nG1x950lBsh6myOvpxAUtVRqSouGkrnngrwfvsb1O6tJ0vXJC/TLMAbmiu6eR8xdjBTnc5uRnQ4TwYzp9xhWBv3j0BRX1hIhOStR32xbitlLk6jx/KXa92Po2djBV5kRZukRkWQ6mfL//BfzG9UJDhn8dlGnWxhQ+NZo8KrqSHhR6DfHoNPbgZhyPPhzXHeabv+4IDH2zAeffnxy337YKozVaUwhoT9D5QRNq1RwgavHZElQa976nXNh6CLsKN+3GvRD51c7jKjNdDCoe5N9DNIX6OqBN9NETHUwNXLlW7PuI44d7+Wa2RU2H7cWxJySojYIS3C4QMGxZgZaa/dUlTtmquN9li41fy8xeCh5YsYSVSV2Qc140T4i4azK0pckqcBM3GsnLeffIVDmHNYdNNW53VVaCETE041pkdMf4t+KH3o3oxXRFKSqo0ylPDR2ghDDO5SnNV1ekzWIPVXrwdLbbryuJwOV/zmpokbv2pdjA8NcMfQA66t+lYY7HLidj3U8vclNmqUYkl1Axtin+KNIkeJw0mrR4QYXwHqu4aRJ4TNBP2g9+i1ku3tuBkm0+XPTIyChWW2M1ncbpaDrgRGnw3qU6RQbjRnpKMsNZ6rqKctainJvUBG4WTAtdTtKxIw4xrhQHxyfGtjXI2UC9Xw48QvXHhEHn2Xr3cQVGmYPshPjwDnOTyzDU4jgEcgQcBajXnQMqQczQxeNGzRgqy3pp6ZciRSinVj68y6fK6pWLTHaMD1Ckld/h+b8bLX2XoGiMj8R4gx1KNP/Apx3aB4fM1gnIyptIF0z4aXrkyos0xARdIblchLBIeHBZOYrBhYq3DX4RlR6sQRK3uIVJ/DvzgWCXryYi/P2DQe/uDaXpO5IYsFtvzAQ2xaBCBOOZEN6if2fSKy0HLScbu15ZDb+iph0lm8WDehijAWLp/ppXisLuPV0b+xVL0BjCqFhgWgnnjq8WZ/+0+oN8nVhcsL4ApuqN1sj4e+wQkVs1fTzv9CUMPDtgecGLJ5og/04aOeGHLykJaoE5LApS5YqpPp8TOawLyeVqhkWZW8b1eNbwO5zwCKVIUhytVEfbpr3CptD+synS4VurxhJs8j9DYasrfc4xxdO+c6srLuzIQKGuXVvLP+8j0kDP9QhaPiHhuvJWU7FsnUFm6U8VFuz8Ij5iNni4ET4Q2B6iWQt1y+EnJ15euq0ySPlHElZONR+jD1dlBKiMx39v4QFbGmBBOKm27lLuw7qnWwpmG+Msgn+rCDz8Zwb+PHjiXF8bNgOrVHmcKQ4Kkx+54XXd9qa4a4ERTiw71u5f8tPTI8IFCQBCgibOjAzUu3muWgYk/FjnGZhhgL++4FAJBRuqrtuLR3wN6GfdRerSEACet1Bi9McO0YUuOmK2O4xKGow4N8mbaHcdyeDBF/ib36DRfeUHVRwupI3lp6pNh2XAMWRgCjZpxrN6t6K9jzk2dl21s+LXaAeZEwNQ69fz4GO1uqM46ShDZpKfgSSaxRxYYrj89Q1zwNQRd1SFuZZBub/KRnxF8aC/0pRJN+yf/gA7V1/DkI2VQ1uy5qZVo2gDfzRrI5+83HlGjtvj4SqoJwZzKVzKvQSlVLkzVZyf3jn9Ry8sKtxs5qQW5Ed3IO2VhzTAMBnRwnb30mYDsLzBuXGh28UBd6+1yBr5y8JLNbrSOZPtraiMbk/bxVcq9lLyJHLfBfVSyUgF0d/9Z5OVtbgATz+e83Z+6jI7gu5c76/f4hkLDi2r0t6DH1c+X2ZMP+4VpGCDNMlUkSM2VzCy1mGNhMrngu3nCEHK8NfhmsCWg+e8EimadfRSAw7adJcpajh2neFGmH40qtQirMlK5qLjLA1qqDuJe/sA4CkdFT8UzC5wzHUcb2g7pEnUZ1Bpj6cKxLXEH9Ll9r7ihZt+a+J2pSx+AWk+mGZp/OdUlQv1Bh8YULXVZGE3kaToHGgNpVwjtHYmxdSPC3jPPT9Tu42vJm6ufd29a/VZh8w9ePupAwZ+ZXqhe/GVT1GohPxTnAUCEhFUfEZfTY25DX1VL4DIaVg+OORBHm4pQSoP8W2J/mH8l5TA+VM910iGpDnoK1Q6zdw76268iiQ1EMuHYBxsQ7aZwTaSGvavBCfKShJax8G3aeslOidOqLjVVxEHMXDWo5gNDfBVBG6TVERIDR5FEU6mp1NNPyO50I/DWezWtqppgcOwC4mf+XzFZAci3+YuBYAwXAVkg7F1Fl9dQf9yWqee9Ghwt5uEnixLLGN86sN4rp9R8rGRziaHV9rOlRhf9NtYpW805bqO2+4TJm65LK32Q8+RJ4Xae83Jsa+VhrIlKFVb5OPXH9Ui94l8+DTChZ481mW1wyApOZcwrq0bldy5IWvyrm8xLwZeowbZlFNfHKDNK0lhaRZldqnf/BSJh+8/dngZC4SVaGUZ8L0FjoAij1Rhf4wyDvLXT+FbDKS6mqiw0iBqP2TExPk/08sj26Y3lZ7n0Cms7fIfkpyCr9f5X9sWmxSj+73S48U4ZMqqdFdThiuQ9Brpezb+VTwQFSKotGIKf6hA0wjD6z/bBH4yVqqSYxZbPQ2czfk9Gp85NPZ61U6LB1Q1tJ62EQ0N704KgyiHtDSFJ31BiCmMByIUYHW5kc5ZP0ygUfg2WcmhOCF9TFx+OH5KkxLmSu0iWZ8jlVx8DPSFtKu0ByM9XMtmRfR2rDrLTgbVknY3QibrUtY9ve+8ArHrEDsupAIwaFbYtnRm+Ob9MI0QZSAznGrNpU+QJx7dKCIx4Fy22xxo+GhV90Ur5JRdLQ96nJw99hYBfCjnTeBukDJvct31QYTVLp4hRBaqIzGQnnK//uCn2FKtaJoTQu7XdArZomHf0xFlLPzGxFQRN9swYqgGJzpymijQXr+O6z+7cw0dZu/5gA4dg/ASXYymVnxi+L4Qzy2rHUi62UD1viZGOmXlC0nrMPir1O7kc68kQpfEahXUzLJzojGKb79KivLcLkrmKYsxCvWDzQL6dK0LToE0Yf/DNF/+tfrBBNrLv2H39xLIK+HwxJthCQAUy/wqWkEmhCz9zZQLML9GV8Ib5Inyv9eADXS5PqEJtfQyJoKaNZijz9kbhMcbyuakT4+jyyCdgtABUh/HapEyASt3FR2j+veYbDdM5Wd+HDJWXEPzEdaUYeWz4OSnTYXrCHUW2TO8XdqAzS2NdCaShG/mTzF/SeYlmlDqxc2mx7vNwqPIYUUGn4lp+AISlphmgVQ7tmk9BzOPNHQfYrIhb+Kmg58Jx1LznCNaI3gbhe+UfyeGY/HQt6pkmHOBe6XO1GwUPcIcBjQDIrzSGfpRJ59WwH4p81jFp4gHu3zRLSk02wnZ9rl3kU8NtSTXvLYpW6TK/nuFqgFFnmTSSrJEuCNdWpvE4EO+7bIPaoqdZ2MeXJ8qW12Svv3yeEwJUOKMQSChzqrHMDaZLwXqKE824Pg2OTbrRB7jnlNZi/omBvoW4aKJ4MORm4zEXvNhoCobPh18NBB1oBdltDc/n87vrle7IfdT50fpRhqwkW+WJunNq48PpMf+YQPLIhz8FbH2xh5GoQUQ2wfRKusnHxaKsoYXJLB1TFKRE6Uc85U4gGb0Hu5fD0438azpzffGhLQNWL5kBkVDpI0/znVR/JwTfA3mAcZUsbkRGy3drYJYXOSmNWuLk3sc2qw4olU40Cu66nHlNSeGKFItP8S/eYKqu5/M1c5F1SC8qr6jIAQ1XbvB1n+3oBTKbnnLrrnCt+fMl+fs8n/uTQy+eex2acydXr9EoTPx+mOLM+es8GzgcaPG/9n9dTwvtqNNY6pSErhQOSrsusuk4CJB4As8VecXx/MhGItUkhYnXHmU9OxyS6g6EpVmB3UfOxUOkjhXc3m2x+UFyOgMkf+HuNJ99ibmqi6X+oJFRWjM3iaEwDjer1CsL82s22zbR2hhVF76NnDj9mv0C1rw94oYg63Y+Ne0pLW+gZd6qBqAfYifTlAFDA8sHFFkLOB9uth8mjNsVT+tt+ihhF0rbmkGoqlVTiTJD6hzVKCxfep7bEgTdwQBfioGJ1UEapxKHiJHlZBOXj1kjHjyz+eh1yd4tEqH0l6AgH++Ozq/yrDxs26JAuro7rBCG7sD1kLj4VA7n5ELozpVa+VX6dAQhwiJMAOAM1vgOeBV7i2zgRXMQ0pPVx1qXtVSnJUiK2s8T/ywvBWc0aEqe/nJnKSdIStWM9lDMf9PNvnXiJtBEXMSGuZm4S+wFjL7m036D8dC8J+EqAa52Eka1HNWptpxg+6MJ7+t5/+DB1NuvEEW4jm89vcLjId5jiaP1R6Iu7lJq79fd4JKe5AIob5n0FZ2fv5Fg2ZKgP0eNdLgRDJsAHhKp+NqtwT3voTtkGkUbVV8eajsxN8Yzyrgk0FR6AS1AvM0joPmZBi6DtyF+wmwWtH1XmyNPmXcXwVCRyyPTye1KBapfT3DVwmYk4H+82eLyc0mwy0RO3aT+qwTA0ZCn4fFnEFB+mV2JFlw0i1KatELhL9KfCq6Rl2oDDuQYGsZf4um/Y2G23x4GKXZp2o2deBz4k0dvAV3/6GpzhBYh0BCYo5Jbjz9HzBmyKaK1ZcAifENdj6x5YNMaiwfb5Ig+Atgi766VhRkAfR/b07Susc6VdcHu+VHqWUJ7rK8g1i3yJMFKmGU1D3TSk+JnrAHNJJNOzUHu7GtLL3iiwdwuZrPBi5Q7iBi/0KG5EBjaqCLo198eAY9moL1tVB2Yny5hvc7teliGFXYY/zCBG2nP3mJ51h37sIfbz/pgQOA7QpbpEsHQ/mV2xNWzlJvf5yKZCTYOsGgQxG6XTp+gUfsnI1m6zoXSp4wVthWB6MLE7wm6H2SNH/KvxNu8W3AnnI+zWU2W5ZpzOY+toSYIcefvHnmLWANC+cSS2nz0vYEPH/2qeW32qt8hoGdsPWDRVmVVsfv+snKt573ohGiPpUOcERMiCO1RvkXbtGrb/9N6AFG4rBbtZd04ufEoAJY4pz9ubEVdQWxwgzaGVnUsZ4I9BK3U30XLtkuRMu82+Zr+JaLmdZuhlA9ZyYoagnsXSUNbgG61dMva3wsoMcZQ2jQIyitJq3ueFRq4lYHSCqkDoeDklLnGK/6IkBrC3hEcCvGBa5TZ31zsIVjqGY72Wr4zF6HQbpaW9BGX5vWqhxqTVZsDjhVNdiV6t/itFP2uc5o+DJkYkGyGfLa/ONDMsRELAdU+hcPh/X0WJVuAz1H5uulO3hSVBMaNLSCdDOniyZi9p71faW3tm9OJssv3X2fO+AF1xNEwryY2UfvmZPBu9QxlprHcd/fx9OQDn8W1uxF9Jc6du7q0taeSoi7a2vMIaNtohRmN4UxWGiABcjwlY9tucEOmC4MxqTtQQmlCU/n/xGvbsPn55AnrR3R0cdLyEw8AHAdx4QRAGPaHUboCcfXf0CxW3RTdBvuDboqK8CFsZvmzW8VNkYnxj+vEi6CFq/Wn4kM1valnm2+KBL9wnqRq7rd6r3WwacqApNga8NjDO3Qq5cPp1ydvcgmzDCnAkqkD69u98sThHwy5z/tRz/UMey2DNZtMmRx1Ip2c6gooeS+6r7QEd/ZERAV+6ChKU7ic95nVtn6ODjB8k1hQaOIDxc/EQfmK0JV8ban26ANAiBMjOntWvki4nXrUp4s/r2Ig74jCsHm2qOworpUCCkAZR47BCynAEHAO+0NeGOdglGdKmxbwoERRPzKnzstR3GGDXMAamf9UjS9Ip4oOVSqVr0CNSKSwnmLdf11FfTowK7KIOcxK4MhV67smBQlJxoUnNTU4sB+RQFmo74fT1d9lOfiaIHzTLWTGyjx9BiK8jXhuJqjr+RjNznc4ErDlstYHbYrBdZRurSHCWT8wrGMy1uTl4mCGZ0QWme5GUYAeA9Mr7FJ5VNmODCoE/iWTfeXGNDvg/1jPBOFPA2IFF9Gt6MCblDqt+7l0Aizc+GoO6mX2kd4wD24Za2wMckbWJGRY/NKS/CZ563H0pawLYTzbBDSmlh0mwKU465ESC4c+rdhKDZB7bjpBoeepvlAk475lWfh34FlmNhFOSAprQr6DUWsh7WOO1Av6NcumTauiDhq5wYmrMLrGbg1b6wlM9+eg33E34NNq/t+mS0+8O13X5VwU4o6M52eCIIsFx3HNO59DKMrbBwCmoxkyYoE3XX3FZvQCO80NPNzLZIltYb7kuiSPlwD8BF9hnjbkC/3HFQ31TjKAskC2HzAadEljxLyAwwfEMkWeZaVGFEU9rYt/xke0DE3qwW6/HCAJuqRAHqi/dc18Uj0mW6dyehCgbf1YXr356HloKsaKZ30B5jlyQPEOw2TpvVK3G2GpnCdGya1Ec/3Pbz6oQPDgAfI/pVTM6xVlpKa162nFIlC+3v082mGzeplW5FAu4dn1T6bXfQxR/aEF51gu2y0a2oTZ/fJezJ+DYB3EmtK3CodjPa3tG0R95tBrpgsG2zRIPAwFBS7bvLYqE38aPSkYh8Ht9KDH+uPltLdTxzQCUS3wzJ4s7IloXJZb6yUgml4+FznOPTEiQD7zM6frQPYl4ynZfBs/FxaaZ7tRjsWEhRbAdn8OQRQEyK8zCaIIsP+tu4wCbuxlk6B8MoLekm/8c6eq3D+wpbXQczhnuGhEb2eW5+vVLkioobClSEbxIB4ayBEo7PNCjyar7VO1PlYlspeBG196jMjiaLV5Yr8RMYkqCu5EdtnAou0u/Yv12Lj4+ZmzuE6YLqNDoJhu5jl00ty23DzPtcD6b8D48xNjJCps3R9uKjGqJshFaXhPof7imIP+WzbreMVQ4pJX6Dos0lAYiXyxNNmA7L2Zn+wJUUGMEnmqI7CVEvEi/u7oiyD73H2Sd+aqptJymYITdQNEe5oIjVH7hu/6E2/8F/YuZy4x5rd3O5gULlK95Mh8eK5TrodOdWm6PtqWqMZ5IcSaqwi9O+SX6H/VpYP82/gkArALtdXQpJJXzJVdh/AtG3+Xw8MjjYtcv4ljd9qw9wzn+Ou+liItHkFnnreUk3bUyIrV5GkN2ZJkUKIAdvPWOmLZj803H8AY1RY2spAiE67eraW0mRshXU2uJ7rbgK+8zKxjSwmxNSZHAQ0yrHINvDTbQZUZXRY6Mx7BZaubkzgKaWuB3TttcAyk5VuM94f5BJV6LY9R2Q+Ar3hw6+/hh1qYqEoCfpGznqih8vsFqIVC78Wjc6H7DXu3ePxBDsYrwpp1rJ5JRBGv+37LzYmPOhnuTxpDS+Dp30azBGYpyDCiS6B5wyx42VuLJ5w39Zt4cFUWC6iEYodLm0w0XgY4k/xWiOgK41i0WSmfl8SiH94O2JniXEQw0UJut9jgOervuVrycW6om0GRfcHAUHPM/XRpzP78n3cGX3qmY3P33OD8CwE3wj8uRCxEEaRx1EQZslGpEVsc8Mppail6zCwTemLlgSKk52D2wdgE8YQ8vX+9ovcuvXZOSpF4Y53jn0jhGagfG1+NQohJL3e/LJWtHnhSzXHx02BWvwD++AjnnsVVkljiSG4QrUM+G41JR0OH+gkB/PO228gZkBKUR5DofuQqfJhM+/OjZh4ky+3sbQEqGCYDogBSB6K3vIjzxkkUTwtBPFcPMiWv5A4YsSaYop0bnXaIx7esSCW7/6K8UaFyjl0nnWMu/B7a/Q0a1ICVO/Gjqj7xqhdz2gkim7qMh/U2agkjAT3ogK105anTEZLxHiMe2JsP/RwRlXa09v20Hv0Onk6eDeumBuYLXZFNgOkhZ4j28gkeVwO/lFsmGI/ZXtbvYgRWog4DQZJRkZblG7XWf2n3mfB7dbXMOd+wY1ppOExsWU7MVEw7EuA/7yFW2ehPspg8TyVwnqPCB4KJfDNa1RGI39zDtqsHvlH4aCGlepffKoHD+mFzSh1QINBJA37uEi/Dd+RQtAW1fXTmwmg1XIazLkDOP6mRrsB110OwLNx6vlmzx03RhioWKV0ivBpNXKjAisUwnO8jlfrH4tQAtdtonK80yy3quSxmvkWBfGefn66U8zRbtYgGRGSgYPYo5EPwRBT14kFOTF250RKiIXyUdeQveqlpGjR/DSmPULCPyyT75CWrwWOmCxXFUHy/f5IFHCVx/4ESfhGYlePv1+TQIToWmL7U+kR/rtz3NOhdy9eObdTmkgLGSulMbkptezw3QIPY0DP5RzY/HvqD7gSQ5/etbSRZvt6p3fYMPF7gKLEf1K7TtH67bgGUFmb7rmtTHFqHooFQlPs2Zm1iwupaYgU0gNz7C9hniv+DBX6gcIttWVGadBMD8vVPdIVvZjsvaAOSyC8eoM5+gUrou4TYD7RizVIcjJPJfSCLjX64ezkawdExNck75zN8LA7HjSn96LJM/z1u/Qe3Y7elOTy2sOa02+GIYppL2dCDvII1dnaWdzOUe4HK+9Yx1jP6+hNvnQGfejK6GULwnijqJvk7eL7QQzMMAIQF8vs7/p4+3RMm8F8oRjWJtNbXKg64QXrImREA4KSVywBd+xqylyJE2gw/dQZWDZuE4IMR19j4peZGSbNvNsKo04/WczZSRprOkBwOlxPsqzc6B+PEguPZZUHsaBfFVBC04tsXFQhTTg7xuRcS5V27B5WWfrBGClJIWs7lHmf6Lq38OjfPNAjQlA9sO6c8mSd7qdfPhCyh6sPLu7YGkhpxkEO94iu0SrLOU7W2OkHvzEpWJhN9owoSmnVQ4IS0TVa5O/9eAO4AQ3kgx+b+/aXV9zfbZue/9DWv3Yut0Xi6oG45P7m69fl3l66CyTYB52SqKw3S6edf3dJCKaC52koQIfYRfCNMGUycwFYiYbKUkSQv+fsadql9fWiDrtcWtibIVmFVkEk7wHbIOVwVQbFi8fVCaOaKOi9IHHHzBrPaw7mgQQVdAFFJ0qUFKpBgV8zAjfkVs6wCiTwPQRQ8JbhCFgczvmTLhBH9ngCq54HF6FCIVg0A9tHl0NMoBeB021nFoPRfPZNqTUiQzlB9XwdZFulN8z3ttXv42QxeQyddj0ffzTJnqeRqeJ3kn4t0bxBIcip2YXya/LIQbO6uxYGjibaiziKaETwSiper3WpTau4WDJaz/surIcp0EunDtNKBkFqH5SHhluSCeWtsKzVAfjhTteQo2I7/z0uxb7JHW7vkCkmD8XEXod7winZi+KUppAEpaEPn93TIDYqav33pIsSViY7d2caGjvlpzkwwltC7prjtQmf7gPYp5fHsZg+Qb4etp3exTJZg3WYTsQQQ2bZ7bw4uZz5rEf6ydBYUZOUDH+DPYw7qNiMT+L7mUjKnExyrYRh0QIcf+nRKs0lInWrKvuyd2Qm78aYaimQtsE2cAjfbzRtUT0UYTqUe029UqWA9y2w1YVOdRiJ0FmkgPjzp0rf0t8VOU8/dX8q7OTLcR0QnmiawDHaJ1GdPWRVxlu+1EGCjKmsKJ4s3jUE+sd5+7py4a5TM+L00ZZne10X8sXH4VSXE8Vm12dktgvftQ7BTjjbUk0YlmWOF/6VlzYiaI7j2OpDZGs4MGLOknzPS4mGZiaOkph1cESVwCVlCrbNx08zsLBCPdOt3LIU452o9IuRnc49sDc+sPENsVXU+mHR25FqcIZMyW+fp+47WYWlVjFp28AbDFQTTb7WFpOFEKmvcAehx8cqLmp8qvfRCPAIeOxiCX7KLbQKDWP9O7w54Mlh/TiWIvwOQRShjFZT0YQDf88tZxNkJxiAlW42aMsgYXjGUCHUv+T6O5Q0k2XrtFbCRcCbldhKmPxEPHMzsUPR3ryMO3tXodeW+rD6E+iLEv3/CEvuYVcfVmKN6oQfnL58LtaTYzIQAKK+f16WuCqiCUwlCFQLZRQ9C2vcsWUDn6zXRQ2MwBr5lepAOfmPmKFBrtmNVG+E2lm7TSnY3hBunk4UjJzgaqHNgJNswBtbwr0dQCsEz7Ugmn2U1YjJWlH8DnhnaKH2cMxvtyH4qo1Ci3YhaRcbN7WzhS9ylkLf1AJ4+JYQyzV95dQpzCfQpEf+Zn6CzCQEpNu83gelmG2XV6uRiAcaykYr2jte9j97RN+dsJpWme/XrWehlaLRVkB3sOVhOQNzuTpZdsDiChQ3xL4THEsdoR2vb33pLuHsZS1k+6tbmUwUwbjHdd0INSd19kzvStTS+cTdjxJxeqS7SHdsapkqVB03WZjj63YU4xoCHcRbQXcAO/gsaVyTskntNlVEFF7x/CfjH2LFnAOOtCYKcg8lyrYRmr7xQt7YTaw4W73f2jqhcarWd0CUcwQGLAYeTrru7qTWGz3mRz4/Jm977kSyv2U5yTbV6u2dhqwCV5YxnPxbewnAMGJdHENibsM4z1mISjPUG5P4RgZKptOje3qPfy7d4XJvKv8jp0VDRt9OISNdOoUIUwygHOJz6x3yYJuXPgThPeaspeZS6ssO7OaEyfZ1uA/iHqiD5q0rGPYidyMS0UIjCvK+qbtVkN3Ji2Cu3Wx4CfINdR/hEewB61Vyi8g7oJt3IP20DRkCVczCN9U0GSJCoK9v8Gh0c5BhMMBXumvwfDFr+IyiHGBGAjYrI6VELf5o2op1wMtZYv1aNAs1N4S9l8Wnvt9rHcfE/xk95dMHs7EW/M4j8iZubAlLF/H0rnBEzIVeZDNFJ2Q7bRTNetvPGSRlHax0Xv2RIhoigoLuVXc/To3gAcQOqGXYGQ66t37z3qqxTqi9jV0QutHno4Cgj15252ZVwnEq+p+z3fBY343fM4U3F+gy9yc38Q0rdWNixcEqIeDoxdz3ebB+by/MEvK9y1j46E82h1kxDoTKrRJ0fxbZMOI8s/4ysN0aOJqLvN7ro8+V2JdB75tOd02XBfKRWMTC2tDCj25CURoSa/u+fwL1xZRSRTy2HCC/Xk91pRp9cVrOf8NQoYdNo6Buk8bWSfd5whfnTJdlBG0Ofu/4XjLVSeTDnsz1Mclm7aNNWIS/kfqREn128xZqfGeF3aQm2x1ugj6LaVEWIjQxdi6xTqp1YmRa6unl9nkH9XjpToruX4gB7Sw6BR7w0EgQaadJTWLrDhogy/jPVp6PQKq6WsEkiTQFjVuLqlk5wLRYmrB6+QsxQwOjAiobwDwaeGzZcb5MKD/5jQKqcPvEXR8o6Ni0KEgzyXLiyotNWX6ONTWHJkPB/XBJFY+c8NkLTB9LyCf/1C9Es31H5UlsCrbZyGQJHToQ+a6kyFUsLcbN3RrB1mygkBxFR4obamGb7UtXwPbrw1CXqYk+REStt+gjt/1KCKHOVfLd4UOcs0UNqCNec8loljV3rrPV3+ihTFQLpN0JEAjWHk5H3psBTZ6UybvKPl5/G0U+B0YKFHCV+ORGXSZfUtXor9++HHPKTSftbE45afbiHT2PImLWVDmCPPUKjizlJce0HALRCzr4HZX3NJIe+ZeIDtrWf4A9FjbYK8D13RQ4+LMTV++f+aTMhhzkAXsvUeOWzs91sMZRG5hsxevz/gXcyQyZr5M8FDSKkGrQ8ollKl0CSjWdgpGd0qlcStXoUmysuPlKVGGeSjdypB3xMot5VKKOwfnMnJ93EQuTiyMOgRcnsqhHBzmRWQz1HXITeJyCJsIEpw2rEV0C4GmeHRi0ojj5+DXiDt/plWruEm0jwnCRG4md1bsarqO8Q8ciiwpX8LQzc7l/TbZieOuGyWO3/NtvrMyeE/WJio2eVmiH+sOLgPMa0MAt3XhnKXRyogUH/RSm4DNk3DeXCwq1ca0zKX/jlJKLn0/G65FwwVMvNzTCPiR24MCNZq6OOmd2Z5SJUIDgSzeR7bUKVD4T9FsI2RXWGDrQDG5aXMuFl/MyVoNFDlQrdia4Tto6Crg2o3HpGUYzyZobrx7WkSIko4cDGnprB8PAJ+iVhhRJ9ozAT7XNXG2M+sjy3YgbToiy+YOi9lLMGqoowYmdHYkRkQIdD4RFABHPHyZKXNbmIrf3lIs7pnMN8BOh7zjjUScsq182LC1VEazBPAQL6w8P9nSFBQnFg7HTIaBZzDiKMPGE9QpAL58GoOdNgV6DQFwA1bvULyn7t/3JOxQ6kcl6KtUVYRY9nEhhiGcnjb8EuCUTqCvzQwhNgzEXAuOuGt/L9EJCVST0ED4HWLYcEPhXygjx6jaxH9lvvc8f95JQiE1JniV4bKYOnnmY1yjr/G4pXO6DO05lgzUCtsEpYPv9UeiBALkyAfeXvi+/yQz+znsEB4aCbTCIBQfOchcnOfnxKMBW12mPivq+sU4isuIn/52tqmvSYoJ7kUmmkZGaDs4azlj6bmlG9JghPl3f3bwYqUbLwHPIpLq3wOKyUAwIhcrPkZYoz93ZFafY0qN1ZzrfN29JJHIUnsRuvUB5OiHeX3iXYSGjmUu8jERnXtp+gf6YnRWwe4MoB1mwhxp0m7XSBnrezYOGUSbf5qQvZCh2ovaGDLtZMPBSrX0j5coCGNAdSYdwb0ZBuGvVITmBzNVSmoZ9jZZV1MyccavYii66LxT7waCvzdNhnMtlZfzhKwh3UjJ+pCXm7kx2T9Bv7+js+R1XdLBTXNpaqoe98PcovWBb73XnL4Fvnh9WJubRP1vgzNfBLuKAthO8TcsDiOQ3khj/D4a3lAZ14NaeLgk3mZ1/OcjgpLsjqaFdGYVuCPyU5FFaYR7JYsSgOf9Bj70EthZh9S97ppCLODKujnS7FvuDKe7ZuUXvLZ3bVsCVrM7txiB2xJTKx62Bx2CRQNR17/MLQxS0svfxnpxf4PDeqbsqGLAOI6EzCRABfZIAu6mQGLjOucyQEoPJOcZu0H+M3LfbkpHGO2JJPyNclrTAhxgMCrASLOFANBAxXBNRaGV0yWZ//+zee8b3Shd/p6D4whs77nqIL8u8yqjJa1AXyy/QPxNZcdFfsxpRq9I66DOXDS7rBD64QCuNMIrQYaOjGwZgNur/ozk47aVENEXRvaPCplYI2j2Dd6q1BHdWASBu95Xm14/mY/WM3veA5dZKvUEECLk0LCsovUHp1JWg1arLa8Sr6H2K4ie9TgBLNQOfDTLwwxJiNl3BAIXo+wXgBPocLcQ5U4sZbDgVOJXwcVbK1eG51JajyU+AosU7B8Wq+cn7txUj4WWkDDYQmUYLi+GIYhvk1Gmwyx3ibC+7jpiSfYRIn8yr2UxZJ4PWKz+g1aIOCW40RSkBEsBTay2KOYnExeqLczKH6SbgNX+gj3HyfKsn3cQgwisgN8qJmBzgGsahN4gocBC6IfoPFrV9N6y2sxXXw3y+EgHkEvteryf7aqSF4akNx0LLdLDR+NWdZB3GwvNCpj40Z9v/TwtUL59xL25A/T/QANOqZJmXmrg7Z41Ct58TDsYRGvTBBrBlVyVuBGZSw6WjtlN8slJJ9eC75JmgQn5uThe7lL25xQl1lyd3TuRp/Jvfv4rM1aFA88yx1mNyGzunBgmvQE70WsW2cr6r/QGp+Mw50qYstI2L8eDX8AOijimidXlfV85lQCXvU50LCuJ1KyNu31aq8ACk9njz+4LXzvLxzvCNNo4ysninR8ev7YzwtGUR1jjHRuMMju3Iry+g4LmCS0IDpn2l8F1GHP7+EiNxn5sW3CPPRwSBVDDzWD1A7egCniLAPZES0NBIz6HTFC/Ff81l3wQfST2WK8f2lH6Ktk8ktLLG9JFEraTxrDBEcgiRcy8gne94Sid3BVhyTbzQX01DJyhku6tkdOn7CWpHwP8kOIfWKONCZPv24dN6n/+mhPYJiY0LlBSvDv99Ey10ZF0JhPbeOtfqnptiFBSaByZ7mNiYwHdhIMIV4CS/wkZDERmCtTuafTfXz4Hk8PmbvjxFpv/+IOf23AjZ0L3m03flkc2y29KjjI/Ixenfk3unmrSgEER98d+v1jX6nWC0UwlmYOz6phG/IrTCme+mtXkmlKgrzkEil1+aKn4LvsnZ0ttNkLEqFB+DL0TQXSL2oowO+v2PaWBQLfWvCegQ6/9MSDEcnr1K9AVPr2HLldlP3ZK+sEOGq5qtqvato7r4Oma0iVsC+0iyDftp8qJbxgQwl0qgUVCIkWA8yX5F5CHCahd+N3HZd5wTPJGBwXWydcQXJpXw423NnqKMMwSNTPb6+aOHCdNFsYKaLA+0RMYL9O5zsXoiE14wq5wt7P1Rp+580/I73zPgUkJFdu/yd3N4wDy+EvNdjbqCcdCtk/lfJVMcsFcoJ50iNLr1TLT0AxtjFwoEuXv+LuPJqX2iaT7DTeKJ+fvnaNDKG+F8SpxPHhryeDMxxC1Vbkx9kI1abvpWTlvvmFwL4NRJPULYUG2gNh+nA2+9Jaj1AttiERT2Zfo56ucKuwfdhxybYjbwdaxLEkKomlnpPtUGgyDXp7bxSRRj3VPjOoKe+0SubT86ZO5mvjJARa8NM4bZ4Tj07ZbbdLtdMl/+Omdyy7RmDZOWl/qxdzdCAf7HQaTrgMmTSiyigu/WZwX36QF9BUHnCd0KQnmw3XlVxRFvNVJ6KSGtgAaYUMwI30BVVaMtxsIiJkEeNMZ++ZJNFsvvVRiSs4+7GT8Ds54jlbcY+DNSbcFODiinztUJEN+vYTMONRARKRiIQ7LHFmBxg4ddAOng6QUhPG734IxXZugTrjUsPmm2b8hMyqJeNOu6uQohadgJocVPvwclCQTwHWPvF+IGdviaa5AZXYEg5VLsO1Pc5vja6A3oh5knwBhj9puVQawTDy/JWaM+a/RcRRwktLggC3V7wbjHOeioLbvsyhSWaMF/AbikBO9AatP/5K6uIBebDvv3ukdxXIfZ+0lzSf46wQPRgvGhxI0+P+4wC2+yyvd+OAZuQ9mMZku6uj0ioxOXYhr7oKK0vNriAnpqxHAh9EVuLgA0+POdZ1fDddDU0pI6tHDGDPAIqzjEFEyrwWQfQlcp1YLu/Tx6DIsbCONonBdceX4be02xNWBHexnIjdMFHIg0kIct7Ujozb7l3pVvooeECsW6sidGtJ40oFj0bs+dTSaLd4Vzg37sVLgjpI5/Fx/X2JjfdX/lN4Nj6/za/EzX2rCABfzS9eR9gTIctvNaE6rOOBUg6+WoDYW+ywPSQcVSYnxh4GAV+uQXRk/OEyvCvRf2YJxV0UOmvFp+yW3/qsP3JioSNJPmI9YbLcosiaUiPP/W9zgguELa3q2ngXakR8tAa5ZgRfSWF9SlrE5nUX5RZbt/mGN0trJhYTlIv0rt4ta1oHUc3H0BNvDP1lj0ktVTBTeOJP3c0sSdgKH3dO/Jq34XUYOHJzrwjsxCbPwLCVxYbP1yUugJlpISLnSZZrl7GkQCv6bUTB18L+uE3CQ0H+cYHy6Kz+mlNCjcby808UYb8Hx3JqIaJFFI/EQ+fiqcFtZAARLMYI9G88DACoCKbwhVQmcZvfg9+zsDouQpT+Yp1pr7FZt5VFdc065vQZT0YS2GNRT6sAKZkSyWiU2PJqSJoSoc4TCLlEWY/iW0FcwhPc2RKcE/RvFWl+cwcgBRum7KdMfIvjcBXLkYanMv5EpZHKRUrOO8erQCg0/w1TKQOyu0U2DHQcELfrmrHcdnZUcD5wHQBv6UC7u6fsFr0Y+d60l3IHDVU8IZm/GoQBpk1L5H+8geTuKH9Ni9ujSkPM04nJNh9VVUaI8JDwz0c0CTeUMUKUs5x3Eg3CMeuMZyF3GRbewJe26IGJwuXlZ6VGh8zMzp81Y9U+n3poUyoKEKvW8w1/K6X1YlkS6qACFWGCE+qb/k49fAP6ioAAI5NGSJL4ZAktuc7mpHMOF/NCGsVf9nbPUs0I7+EmFElQMSPlTc1QoyRQ4rRrLtdykGJy9vfFfk0Bp6rcU8zQY+hjNQ1oc9MEeg1VN2SSESJF3mKSRzhY+sfOewaSkTM8EZS4YZPIB5dv9DlzoiXZgPsWO77aIuDKCVU0k7jDoKCemZbzeF2sBmWwyDXA2lnKKa9iEuK2O8FPB6z6LHeX/u0UmzhmjHevcDsJi/73dCY+EswaTb+BTI0hDvkj1luEgv6vGCwrYYN+k4bhXs/UEBDyviZA42ZWv3MhsdjHKsmdwInx1vCVUV1i4eh2EFjbFtprF2v+Jly+agpxR1V/femQq9c5Vs2KBes1pC78w6PQQH2UrB18hoZqj4VafS39Dmi3o4Np+NLI1o5E6O0uSt8kzIinJtr8On62TnFs7QsiaDOomNMePR7e7nyQ3em3IWaOAE5NTq2JuOF4k8O7tgKECIe/qKNuvAp7MGQGHPqhLV9JfeD/1GY7xnTOPiK27UW+9MMMsx6g4St0wTZ8BQgOYi139ZbKx0MXvhsfQYk4W6EH/A3IJ/9wBbmV2tCCzeRfXlFMiRn2k66HGQthy6JG7m0cbGf5i6y4DN3uSwrgCc0gvamhWO3WihgggBGuaxLjv4nWgffg0db+od/Gh6x/JVmC1mPKeyVXWbdUPqkdQSZ1cjBUOzLRQ7tw13mK4TGhTkBiu64FX8hMr9Mjna0QqYs/g3rDargGfMsYYanFzz7qviSg64VIO5m7d8lMkme6+MnbhN+VwxGNWBtTNb2JpHyd+uiXtUTf/uLe931Wru1naY20ggmL6HQ/kLXQ+UHviw5313Y5JVSwsr15Wo1GPvG8o4ut6uodJVv7n4PVRE8j8S5e7ddtiy/wsEETmRDWS95KTjmq/FwvF8bLyDZa7OgT7p3/1W81jW+o2hZDZdSX+kIaelrdRg2C/ACR0fRTo3+vwfCKSlE7XltsO3aC2cLZ+KCvRtpIYG6ZUweaYE2RNgWDRR6SdJjX4cK5n7W6pYgyVr9SZJJja9T4msN87s8smO/7VL2xPsbk/hS4oTi9CVCyu+rtGnWTvYCaBaGgbXh84Wj0pu+YZcDY1jZiKihOkuXbdeS3r/fzKb+V2teMZWdtBOlL+xlfPHHkq7qfS1A/njghNwRlpJ0pXTwcAIad3lbYu+viAMXXd2TJC9wsXTVpLHwnyfXBLH0o9DZz21j4IOIjT9ZJr1SUCUJ4jBdR4Ry2e9wEf8iPoWW3y5InCEjXWNcvQ7VOAupZgFJfpZ2tIG8thb1crj+Qjo950CmtWrIF8vrVfGhtSKfOb0HzyRxtECwIRaEJNNpiPSZ2dyxCGZGS5XFmwsTvji2JUnTNXE4N7XoH0GTou9Wz/prPBwJ880U+nZpfQCLJfBPuiDitOoULVXSAKVXHU3Myx2YOVEXFdiRUuNZDpJY8+HZlHt2TAq7VQFLPoJyzgQBnve4sK0aefiNdbfvyCRWLg5YkLxUdjJ6iJKz5JjDyljokc+EOhLGxu53ec1CNlgB7uE6rsIJshS6vHVCCjUFxGKejPj/qAfEZkZhpOXxhkkCOYaVRUkZ3u35AYsUbMIHb9xdD91/gswj5EQDzpEX/xdRKldbrJDJAWTm9XGhx6FDvx5ASjKoeZweo3OEvfeTdg+cEN4mOX2ne9WB+coQRKbtoRmCTZzbC+QtseH9Rv9RNeB+8aEiOKXNvcgJuxBRLWH9kw1MJIyws+zR6l1D9UwmCVnwcORjY+f4JsZt5MmgGsqce5qJa6tnj87r93SB5uNn5lVwXN0h3hujNfxBMgfQfT6UuE+Gc9ecsnAEejOI+j9XscP1jQo1jX8sRn4BJ0lp3H904Wx1T4jjGnR3je0rHiTLi40/AOENziBZ2DvPxRG1kc5YnH3NFpPD8d5uaOzUcoSAMx0CPO5dmbIp2etPwsmj7/P9PvpzM2pJXh+Eb28JIaIawAWYtW5BZQtCH2ClDlgwUPqSNiSJmFYs9PfOjTyrCEXXfY9sTExGbzgPUEVBjM5MLbjr8nXarZWszmLkY21nNgDPL4SjQbLttGPovmJvteA0HATYMg7DEBdr5sPwFxmdNpOFhANoTYuQjk3PBHHNhBP00mAA2MmAGdaNaJ+6rZ8p5TEIRMTkGRkAL80tj4xu17FMUrPS9813Mr5hN5vIPRDWP4HpQq0I8tcdmlSJ+YhbhUyPovnSLpmW+X7ZuxTVBxxlE+kXZrmVitm77bIYSVkOEUiNx2TRYcZP7ixKds9/5nS9IFSzPElx5R+PsGEE1bej1sdCOiF5wA3diAxJKYBGHtzmXukYQ8Qr2QqMCpTqLPCZVwI4MVNxxuFFdyhxcWafpua2JFs4mPwE5K3J4gX9MgeSBPsvMlBGE/GiBeacFVre0do5Moxee8vuac1Z2OfmPMgmFL9Je8r/QDHuY0U7rp2esQdWJCbLWRvLt24YShkngw/0Ecn+m/53n80XH/0PE7z9mg3ADnq7k1FQnlm1G50+oBXcnBxH91e0T2aPYy6bd4EwdPV9v0TEfdxut9ovuqSthSiVolrJV11106DpUVf+/Qhdbsp+p/cBCEd/shOMnNAQmcSzORRCt/GQqTqO1Ey5mJJzw7qn0xO6Qak3ubW6ujAEg8iT+QGYy5ri4bHjXoYfhMw6VL/UK7vaEHPYsrS8ej9rq5I5Usgjp6kDjDxON+EVVDRTSlINT0l+r9X2GrZ0PtW6wUcGmsHjXXhiJy2v+c0AEhi8VSmU/a2UfGnl/jGHowY14Rh+VZULPGFhpWqPGxpCLE8uXqivGbRiPYyJn1ZCxQGt8G8j0xtvKfWE+FGxIv8aWlE54X/B/cG94clIW2rasupOYMk4cHDAN3wWFXglXSU0CtjnAsQfsGlOr/Sq4Pi5J8CNNznt0faSX1ggeSvGORzVXYlrn/beT8aL3AjDnm6qYAUNjD5rlcla0P895m7a0ohwr9ID23/qrZxIRAUE4tWXEQi33Xyx8zj37tqSYfHMwZ5NdZyJjZNVfDC+Aec9Tfhega1cNJhuccW5fUijlIvhPcHWfQP8ddT/yHa70jmpUWhUtqo8z5DajQHS3CaqVouzyGZfzpOxzY0VdzHn018KOJykelgW2TtOUnIY4gSQg0fwGB57kcgkO/8rQrQLPe2XdRdQQrd5iHsGKaANZ0DjRnB+N3OYCagwK5DmxbWIsAh8nPd2asXkYBY4UMXt1zJC4XDZ+jxr3bh+Q4U5SdrAU2+XpPQbhJzpr1Rfarugtu4MRETuvWk4rrx30+qIqzWm8Q+gfQyVrMISH4yPmy+lONNL8NyxqO5IbOeJJd4HT1VOFuMcbICGogBKVOJoDA788cOoQEy2z0y3z2NiL6bNyTVG3LaBsa3GH+AZgtT+BYz4m7kMG53zSRP/COMavdMHsUY/bFwRfHHpCoDv6R51yN7qu2PfCJNgDqjl8sDDcok/YxDNPpXn9HwhPjpLD2MuwqqxoanzTokZdsbFSRM6LCPDWCxHBIaXerEb0e0gB4xEXBjmdiRRppFsqHaPLMSCD5AV9ngpqt9qwbxu31kGep9SLCWScBSnp8T4Yn8UC9HQ+NxdHvDxw9eLRDUhPaYp1wOP1HpbXUe3vPorEagxCygNaWY1gnvp6OoTxAYBvxsjlLS4WpHV0FAjTYbSP4FtEj9Lm4TZxMDeHCXdmEIAoNoCQZgqRqlOIxpduikLa7r/YjNSb9sahRGwkPigt4pQD2RRfJ4hx1XnHuGizc3j6uFQkrgxeJh7gG17YnHBzc5dFJltPlMI8AzZesW0CdSx/0zRIKyC7KJBMj970Ia46h9GwRA+y7H5sztm0NBkfIcadetAQAaOjDe03WhTCugonf1z3de3N/qyVKuVEnG10Ja284FjDw1si7vPqv6fqaTXFOhUFndlu8YbMxPEnqiIECjvN5ARvfOewSMUwXcovhw0A5tclgKoABieEhf7MXq5gb6DOxiIrzb1xbPdTI4+ume+dqKWmxVHoGgwdJvSvJZgbKWufZ3FXIorTbGGrO+x6Jm07G1IiF8L0WjiOvk9QXl+bMu7zbCaZ230MZ1OvnBcSM52uMDHvwBQF9GLJxqpVMdrVNVoGPmSMkxfB7wL7E/RYzZTYITOUTCGfNZpFSMPEquoC1L4tnl1mcVeOldCZrKGoa9jLGGaO8gkzpgOZthL5v8J5qoNWzZVZLYZGuoupT3LBlIFdFG+3yANPwneZSaphmKpVi+WoEnWgAL5x+DASRc6lBzEY/suLABfOPUz9KMMdLYODIMroPA+TVzeHtsv5ZwkjZIehFPq4ympOScrTZ0E1ke6M6/0hgAxA4zkDm4Cvc5EGXRn2IiXoCWbce5FhYwbC14Tls9Pc+0evyYbwwVJ5QboytaxVtMLh9BaG10vIxlxb5XPnLYaB0Ca1MoW4ZPKTP5dJPYrtrnsr9/l1KvNjtIS53UevxRzQFNR4ha7MOUEse/R6ssnYluejWnuEDQAeYGmDEuyb0IUCK3GURbDX7I/mq8ncTHEDpcX6sn5/CsbPfcQZir/CcrtYAUYucywhG6VIXUgEHD3NHD5BEoXIy3hqpoqAaH3f9hLtMNSmnUze/G+em9tzZ86wiEvfbFZziu0Db+TJDBmTnjRGWBa6mu3L4fd5v81zZBH5OjiyhBRbD3Bdr9HV/EhOHMzaOkldqEkvfrF6zt4Rhgh/AKNlNGdzgiuW47ZaeUVkRnj6xuXu1OwppII8YqpMcV/lufYEZtvbjZkaBl8WunTuWyUXQbgbfeJq41wWtzJyYCHBEhx5JJtgrlXDSebzaKWlrmneGVB0KgQcNLip0Da4lR32u8/e3eqJypDjH8/ZLjiSB/1T3kYF0s/EBH4NEkOqz0FW30Ja5W/zuY1N43+Igpuyfd3YXhWueWXFXeTPwnApokOFcUVoYDlLu+/UNh4lhDazOQAB3MSOaRHeMqaJJECvDMV3Q1SjgEIZC6WrXcrrEjYoMHJAIWrgJ7n3cJPk0fLE4grS3KAJ3L+CiXE8memq2NoGI5o9jXpX0ymaSZwcciI4CTDEHWrNBt9dvpFpZ6CH5O7WDnTVpMWbv+KYihhBXQpxNdu1wAizQg9xwXuQXy31u5pURgiWVjEOZCcT57sQDWr676a4qh83x4txrZrHHDH1NXoTt4xeIhXjrkKbAA+I2Kv1wJnNeatgzMp++/vaeCGn2OPvdIMS1xlzw+uHy050APzazjZyGu+RP8MGooJ6iceWTQBxmBEZ1W1OLebsYPzQ0kSJN8lBIAFkLEaHfLGRwvIj3KxoNKnQr8MmfVyytGU/mWvxqJVlU78LE/8lrEZ8CrZCr4jCNAwK6GoV3qOAfl/L5I/yURVRkEishqMcfKz9mh9Mvq9MgEKmFKNEjz1YpuNM3RROUYizoV4AeYLV67Yjc+TF0GCBIRJtQ/JjJ8kYbHjACqZ2ZrN5lTEGwrHsvMHYGlPRHgnOgcYANtZFjXSeBNSsHweDgDUozwqe1gLdv3PHTy6I0cZWStheZJIYTt5loNKnPiC9JV6o0RnPwx5m6vNqMQEHERYLG7EMaVjfB/GB9tsbe9A0yW3pyBkQ+AHpEOewpwu4/fmy6FH8Iy/XzemkmrmxgU8pnD7oAJFRmV7TuAKeM2Z2XqoUPNLqxT9/8GKnyOwljAGmd8YOGSaaQ058Ch5Z9E5wgPXNicH0JlpQzQ30wr79sB55r7JGc+M8s9SNt24Alf8bLyK/E1P22xVvqbY9198vzmvsJIf8nOnHM9ceAcYlNwq1H5BRaNT9gcD3k1tv5y8ctOCNuMv813sz9tSxyC6Beyivu/p5oh0+78DwCdIogg+3GIvduCe8gyNrKP5SpMfSsBrR8pLppe9oTMJJmSv9IZLCp7q9zOe0VktM6e9tdpo+tq7WuBW8QDp6YfgV6ldhiB+VPp9KuRPUL7m+6U7Iwdi868sojdSukywZRY8t12BqxZimiLO3ICWmgEl6b/nH2aW7Vs+Uaq1wDbHZj93oVhlhutD3/eBoWKoPNmJLY4PQKDtCfoGxtRr/byQhOeQ2n5RVRTLzorYJefQfqJqLWRzMIycWNb3Lw+OHbpoWW/0REjUIMnWpMzGoE5rT/Mnf5+pNwZHL1pg3iHMmhLtQAs3K/3QVTxcZBok3sj4AvpstTYwS58MlzQB9bK84pxAa160X22/ACLU4VILNOY8sjBbxwJoQHBtAQ6qOdHYqF++E+cNzR6MbgCoo/eb4ZXRzKp0QaSpmrF3ZzQYD0wpjGt4hcsnPDji4TMfMvuE0BtVVTEowyUBXtbCmVZi1fW22NJUjiToh/oOydCsUfw/2AngRMAsDVBJhZblKyLzLa+J4N3n6hHNzdkEg0FHLhfAhIOJZQBlnwGvGwQTt+l7ene/dlKtbF8etV39ZfjSlzgwWkxRXnAZkCuVyVyddomytl5NTQGCpJrQG5n/Jvn4dIg+pga0pW6GJjNmWTXVaV+ka1s3yfkRjT+jNXz9FZ3hwSrvOJeynXLp7x/4LY67zHsm2C8HELBTGDROfiZnwmJH/vxbSr67mkX/Hu80PszIjlSM7skuh54ayVPtHUOT4BoiDmtV/SOrljd3BMOyFi/dYgfyJVSPBPKzmpgcfZ3gG9wjsZK9gov+ws8O8PK9lzKMOJoS5qyGmPKo7c4d1oxxexHjZ3Z3di6QMdU2wUqCvP19UHW+I2K7nSkJCugmG0v/pUmI+0Xqiup8kxKJhUxYX3YIIscd6XU+QJ7Ki0DrbQVuTxTs+rtMxMmxcV4c+Cja0oPujjwGjycaAJ8rjWKYOg3hKXT/fcNYI2cvObRh1OlZUmtJq64p0kHAIMSOwk06jQQIvQOH/pJ5BARRrl4Wov/D7JDof2MDZCTsMLYk1tbM75f85CPU83gdPJc7eGXc7P8nzTjoWxWO5tNexwgafVyQ+UZ6bSFYJ6A3+pIWiZeFWOWMmYePqcx0jt9CvcxqMNRXmkLtDkHzlJrRDSg9dUo+QYe0UyaKgN67KuXvxuMw2Hm96E/VGQZkdmvz39UQLphQfZZPLJ4cTc+6+qLBgCpDhgFg/3TmcNdkbYeI+joj009NQMOyIWFqjQqW2JePMEsvWZM0Jun1sjkUpAfJveFhLiiuvot9ueXzgRSDx8DA1Mgwo4TP8rCWpUFUtpWubZpUqXpcaHFOXsUoG8Ch/EQd4hYWzOBpeiJBq5hLG/fjbr8Rsckv1aQnHJvoP1i46y43DYIbh9EfYV1oPZ0k79nxQ/GaeczMGnF4kd8zukNsBla6kx9kkNV2ywfpmQhUCRnMfP4Lymb7dVt9odbZvg1/KLJ6Z2aQjC3rhKFpL0Be3Wn1ErbD76KSmchotOF+E2PXbOe64oAX5ablyV7ymu0Yahqfadr7/EdwtIwXsDTNEzC4NrpdT2ZDkAzXiPihTR+mvWiJurWESlePjwG7jBhghAsXQ9eGNh/1Qc+WWtGloxwFfA7RtNM/I9hLB44Mo3eWl7Zw5Ggqm50o/6kJf8LQc+RsS9zaQSypIY+Pn0r6WQ+4ppqp6r5BIyfUgGEQhOmDK90g+pKlAlixOEZMNjDSO9zN4MRXxTeaOCb+OcdRYPyAmLE6f9qOO/hjC2HEomN3f/s1w8he/WAYMqqKJRj6ROpzG83BrUG02MgFoZtWq8gs4WhU9xeMCl7rPj92uHylFEL4q+/vE1w/+UCiG2kM0On3XCa732CWMzC5w8xMlCiuyUkjkKznznXYra8AH0AfZ0gZbkztjoo/x4G+1/OMIgZpfVioDGLSpUx3LDgi3TBYcussxuz6cuhFPUVmmT0qpNJJNAg1sgUc9/96Jn+ZByKVs36RuhCU1x1JGn4O2DzATrF+sciE+Uk4q54k2qhZuO347cEatAAYHNubVocsgJUto9cJ8IjkUpRfVroXLDLDyFy5Sp5zSDa1EJDLt+U2Gl4nhzPdVqXroIE9IxIrKWqBQtZhKhgO3F8o5oYo6nIU5zb4jFCD8YpdOc4Q7K0Gu2/sWJcKdlO6qapxRxgpRLa4l8bpNSDRvHJAp8OWQwZ7fUMWKlpBJSTOKeCrmbl+SPB6bExgJ038q833d9ewgNO9LIThx0wwm45DT5M0lWGMEuuwJm6fM3zZc/q1mgsrMbBKZG3oH/RSDTCdMYsAyNEvjlCMBz96MhO+AiED/4+ufMCyiP0ye2RRU3MNG+moETJqL5nerutBAtmgUeXq90X/HdAEav0GOiC9fb/aCgFaCoHGgX+kdGNKz8MT0X8ISj8+fbtmn5qNt5NfxFKOImCSOXaI2/ow+UyvJZdRSDJGQ+zExcEt6Rs8SkyIWgCjZNddWKyx/rqxiIG4S6QzNGReWNURjcES/YwlzVLpJ5T0LT2yzhdsWeJWwPul1qrefahSdJjo3GoZ2eMDfCzxQWYZE8yCRAsVO0NcwgCgsKzk/cSZkBi1hxRYQ9QFYB86CE74YndIUD193JU8qSjAJDNhQrzjQI1FYlfNIOwkyjJzKXXJhJ7X7Q9ui6WBKJHGkum59OwC5kqOTk8yI6E8zhpGeZew/dk1EX/dNFbayCTVjk8MdmBmBKi8mJdXdKKCiPARodGVCmNkEQTMy+6vVksZxUV1qgrCJIZ8ggBq9CnyOIWtd4GHIb6pS40wbTGr6QAmDjLjFCUyK3R1LsSUxIHgAQ9hoyjb1jZgRhIU137Rkd3UOT0YvbMrfdkfLCoGe3oyvrLIeccjVLIJFAYayA0+OGCn6VXQEtTn0aPj8wk3UH1JkLnm1ZfvFDKZVRWe+F6yVKuYPkuZW7YPZqWbe/2RilJj+nNW69pND0of+6a7S1eUnlI1dcsKqCo6pwEKadPdCdhin	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI_AB",
	              Description := "Generic Allen Bradley Analog Input IO",
	              Revision := "1.8",
	              RevisionNote := "Compatible Modules: 1756-IFx,1769-IFx,1734-IExC, 1794-IEx $N$N1.8 - Added Flex IO (1794) Support$N1.7 - Added pvtUnderRange and pvtOverRange Tags$N1.6 - Converted Prescan routine to ST for consistency$N1.5 - Clear stsUnderRange and stsOverRange In Simulation$N1.4 - Added stsUnderRange and stsOverRange$N1.3 - Renamed to be Generic for Allen Bradley IO$N1.2 - Renamed to Exclude Channel Count$N1.1 - Source Protected$N1.0 - Release",
	              RevisionExtension := "Added Flex IO (1794) Support",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.451Z",
	              AdditionalHelpText := "Compatible Modules:$N*1756-IFx$N*1769-IFx$N*1734-IExC$N$NPin Configuration$NioRaw := {AIName}ioRaw (Program Scoped Tag Aliased to Raw Channel Data)$NioRawF :=ioRawF := {AIName}io.ioRawF (Coil on Branch Above Driven By Program Scoped Card/Channel Fault Bits)$NcfgEUMin := (Hardcoded Engineering Units Minimum)$NcfgEUMax := (Hardcoded Engineering Units Maximum)$NcfgRawMin := {AIName}ioRawMin (Program Scoped Tag Aliased to Channel Min EU if Available Otherwise Hardcoded Raw Units Minimum)$NcfgRawMax := {AIName}ioRawMax (Program Scoped Tag Aliased to Channel Max EU if Available Otherwise Hardcoded Raw Units Maximum)",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AI : aoiAI (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsScaledRaw : REAL (Description := "Scaled Raw 4.0 - 20.0 mA",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw input Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgRawMin : REAL (Description := "Configured Minimum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgRawMax : REAL (Description := "Configured Maximum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAl4nQzgIUwXaVUkYJUOHKDemTZyaGqzao0eK4OBtWS1P9YUd/+9Ovnn26YKmkaX6wwcgGySyQqOu1WBYEn0IPzqJWK7XhGdLTrLBbeuPdU+GTKG6nlHUa23pkETrD9DJ8Kq7plnXGE6QdlWspHvJIPWdzlgBOCI2bnyTXPLKsHzWdQUdqZABtTRBwwfmTRWD+HNODb1bVS6dWa+FCtjKW4KfuvM/rrfWUeLX+xmke1sd30HaAtLd6pJQmPzvg9M9BxSKvqer3sfycUY3wsGwJE9OV3pLYFI5d7hD/Y8syDWYvQrSGnF5lhZh0ha8Ipel332des7lSO8elCS648wbts5afdm8oIkf1MVDMqvphkOz2tsaoElhLEujVlyalw28uPVGs4DLq/uMI2Kl9QELNnZUHFQb8oSEU1ZAUyKE8d6aHmJ9df4O+7FYgeNlF7YayskTV6yTC2XTuPY26nExLG6beAveNH/2VRo4FJMS4L4pVbtZGypqNPn4Whu4KlLDMlWFZxZ/EWvktzNcHWGR05yvUfMFIs8/OwMEGUFGiHSI8/Gfgl6Fb3D2ubeIjhoLYnGArovyCftbPSUmb5Jye/qeL461pOIBF7pUb/fUUm7E+nLOWUxCRjHX74omSHu7uET3MVzm7O0w5UUClH8r0dYL0cgUQx8hk43mpQOUuSHQitQ6gHbw3NGzI5XskF6y4gQAFQcLDjsO4LiFemFtOdYIJtiktMEFFk/aO2EI0XuGUeSgmfzp4UTcUGYT1Txk3eJjCH7kr7YdM26L7o9odKik+FthiM4l+2+YGJxAtrm4GqvHibKf5ADZzNTZ8pm8/OfRe01/wl6gsBbv6rZhtnHSJOvYu9JNXhBgxfJ0cZ+iWI1Tc2Jyxsff13YQrJeMOETL5tOPtuvVHtYnrMGHC1BNfcudnaxmCWs45pVCoL5pZJLSikFMSzNdHe+YRIA3m708buBnLQmuXQragCYGueqeXuk+3PP6ChoBEuq6s/1aR5nDdvazFlLgJMcUHDt5qwso30hgSvS/PMB+Ovb/mySad6aljlXKbVZMjNmwMCQ8JaYlJuvhIUJ37fzn4iQOxXLpfS8jo2nA236hepc/Vs/b8tPZKJNiaH3imyAFWIG+TIo2OrfkZJhRLX0cIS9yX5UQhB1wNwL/HbYPKbtCKy5udxBUOGNO7snvTu4/PbJGsAVdJGVXohG86qlGXO/kLuoeN42FnLIahW2K6OrF6a0/HghQGVM4oGMeoWZ2s+/nANJnvGYHROQuDkW2VfQDFgt21M/ugYbq3uwIfvEY4lWkY5Od0atUC007z+Jf3SjvoDiPWoqjqq/h9Y/Ca+EBEVOCuaMrE8bZ9kKqrv1XoxZCNXtpyDZOIOarY2Ir7x5LDpoQLlxRev9tdqmkWZ7NBhq8+ki0d/BoknXwyPd5VwAAYV/pnLQgnSOQow9f3I0Kqzkl560CcJ2+M0naygFzo4k/8tzh9E82QvFHkQjmim3DRHWHgRev0JqsX+2fMJ6eW/3y4RJl6d+htpPXpu9X2uyVR+rjoMnMdD7rPFiquSbkWMIBmcGyMUyatcZb8wCQvfrAA3cjysvWNAV2jPsl4qAc/TXeCwhCHGmOejI16oCriAQtJL+wGLfYITlCw//yEesEK0eKQ+Q3JKLJ/RgK9lsKhP9q0xImwSOIQ5vHPKfYGXUEgEUswmYB4GyiSeIexfhsoFiDaI22mlOgMQ8IoSFYH8OgQkMNl2a/TLNi2zjiZCTN37wusmsaZqrnk9mxjNwRxaJljTGhZgdzA+Jo/OWRU6AG6HxY62IztetZR3fsQ7fnWTw3v3FC6r+iMiGjhmD9nRjzZZz1tDJBQTinU75MQiQ0RJeutbvapVetTgdWgcIL6+xbcfGhp0WSv3qi4oH9b6U1qFZ7BEtmAAeCF3J0idMaPFSb3/hg1/uzBhO2PsmLbYPCUI25KZLKLUIgfTYaryT98eMQALNSSo7cr0ryGG4QhoCE9Rp1j/jn9bs29Bj3o6UtDYh4H535RgXvwVK77qgLUev0K3RNqkLchqk0LwaKZWCyYHXLNu+jXLGESki/9T507bV1MRFECIAp1nxIvvYSsPoi2WGoBzfYTp/grOKHIfeJ5EnaXA3xmpK6fUUsblicPjm+QGMzMGNaAvwzh2bFL7RlsyqMeYKR9+rP/sXTqdArNfX9zlBV2NlWQoxaIK0eFt62Wkrb0EID0RWslkPxaWY+wEiBoJcH6DD2mK00aKrgekqWBj7O8lsCgQlJ13fG4x2HVtczaD9DJNOyH+m2yTAPo481BbhE1ZpuwQaoqAHw1kXw/OfMlihnQHn5X97vVELtX7IgnGOegPLZIXNGaEhD0RvbIQsO/zCargLTPRrh+oK1xJo5szTRJPST1S4k4nF7hczFv0xWR58P6ndzH978L1Vg7Ut9cCxRq5/ZTx2cDX4d25EL4qsbt5O/vSppOlq1Gu6Ut4Byh7xfSIxjUcqBUZWUxBdpIeSpOIv+a6urm4BIMsu/2iPvAHpvNG26egmeAV8Ra61zVWYuxzis4hhFZfrIhAXeb+Nm8yFQdESh5ZRZ3tEdOH/tfqaqYrGhdNaJei3qPeN1RjBUGIo15ixAYcLlbpEvLxyjMsjTtm3fOMTeiHNFN9cEReFyOEgzWtSlHwaIluIuiD+02ra0kBGAppY6uabXFK3ZNEY+VLZ+QtYxLzGdAhnV1ImMakPHeJG4GoxIzWiQ4ZQI3DYxkNQKwwGSIl/Cs+O81b/fn7Ac2KZo76piiUtv9mDJUXDpz2/qu0mfYhQvl2RYxv9BdIhFO96F5s5d5RpESRbhOQp6wWJ4k26m73YXQDA8UYQOQM+WFAl9kA53nSedjbHCHOQhpd4Hw+gmiiIuN0eR0ILYA8J/uMYLpLNwqXaXlXAoM7KiqBA0MQf/8FGUg2J0LnrbAMwK0DBTAsrMpx+rfzbuf8ai+WxSAiznrrtmiw+73uMOWEKwsWUrr47dEZBX3pb2+gSEle1yDMOQ7PqUkuGuOdTXQ2lrOLD6TTRY9LxwLlyKEgEjKT71Fbl+8erUhyiAN69y63TQytB+5n+QaRu/Fz5NuMNxKvf4+p61wqDk/i9tRfrW6xVI5ES/Tf58miCAuQT3RGRxtTSzXtpsMTzplPNerJ8ud1uRuonj6UDlKBWtU2hkU+OQBifyBk82uKXQ2vZY2HTjuz7lg8ckaK2gc4/EtPbIWs97Vtip3PZF3vRNU+ugKWPii7w73eZxbP+mhDCQ/4t4hqid0Y+yfW0/gpqvNQFJ9d37PRT3GuUt+T5QVYFN/f/Lt7hBHa7A94HinQN4k7fZsjarbId/wrPTROYXr5g+JdMfL5ZmJz0hHo+sTHtNY7pcdX6TV7FzbCGt7bYRD6oX5PZje7Q3hWFv4wkj+eH/2OEnPB7eZjm3sh/K0IU8yIyQz9X7rKKJZI+b/j7eH+t38ZocK7AOqPIE6VjVPr84JAz3sWuUJvZUbNIp3/gMAoWtJoCvqCxrDDuIxhpbj0EDwxKCCIALFhSb90ILiXuox5eh9oNVOFQHxr70vB2rxRGleeYH5X8rX0EfFH2ZftZGw6jofd8VxtS9VpHZEqzPe4D1Fs70tEroJrn1uEvvpJGJkSu8CQzlxxIxPL0MEZULV/oApexvV6cPtEM2W+E7eyyb1/1O9AFyNrdHGFbuz77kpahbDut4u4gacsAie0HGljDeHHofsWvw1C9XVycHo5P6cwHcvPJK1+XwJzciK8/8bJoD8LpjDPnwObdVyki63t/utZY7+Qnhkf9RxCi3Yk9G1MOjp/kiuelelLtjAjWeyhxIGIGfm0fyJd1nAhbhP+0P3CQO0nPgs6GXEYCgdOdFJAHecLK9BEPU/bIlHvstxOOYtgXELj1eSLexmkZz8cWP2yU139i5Z8quyGbxKU8FD7DgeTL6SzHVe1A/mVr2smnXcFBdhVBAkh+AFSPQVgtPJk/eco5H9bRlcbAUgduZ0zVUVMUpvP95rw7GlYAE9S0/50zZ2KFu5htoD+DB7b3n44tq5t8uaW6L0w/yOqLpAtI+1RGS6JM3a3i3RFuVe57zQUuVFemWJ4LeJGJVqHUXqPAcl1DLaXxHXDOxOYZFN3j57iZjVVlvjdUfLRUBpvfutFKsfANh9GqxIAtrDFRboy/86FUpBKjPE9pSjGMJGxpU+W9u95w7QkvjP05JY9TnGlhSqvukS46ik0a/IpGBfLEm2dvz+PYzFreXHgpVEYoJoM+QpEHrTmPUa/OkcB9fCDaf7Sg8QYUnOmgGDVjM9wP/CJShVBvtWQP15HvUCuwi/f1fmtRSXaZTU2CWwZEgwg92yJOGOFkNL7IYKJ5W2isWn3UWPc5PZhBUEivKLpvlqSsIy/7eH6/e/Fy79vYsQvDuRE44d0ccFoHtFY7L96foXXeYt6eXX8tpuH4Vw0OTB8ZQ3wV6mYY7gjV8KUmvK0UCxOFstqU/TdNjI6Ofz+5g6QYf1dZsSt49yzM+SJxbIVWWyYF5Lun2dgG5dbSyZ5qVa4rI6+kDby8UdLE70SfgAgyYzkOD+wbiwALTLAmxzNUPuLaw/a/iykWktf7CT6tmWBKO5nBiNFNw7Lo1jNbDp/DhxrGb3LCR6SCFjx5sHj81uuHu5LzpL+JFy8k2d9tCYzbFBRJ8+ytY6e0V9Xq2MlvXaYJ84FwKEnU2Y9pOkz3XEYo8Pxoc0QRuldaDNFMQ5jaB57YblU8IAQrbYWEjVkTAQHpRIYghhNqf3VwyoJDpv60zCZb9YByr4NO0mOta8Xqm7IoDFHvkce1qQpvfPMhjF0CadVYuX5X/Z1Ndt5SayH4zb0Y3dd0rfY9f2FCqbXNA7sqzZEocnLrz5LbKOwOLBE+GKIz0GQcZTdJAflqjaRxuUdzDkXjxla8YjkQbVRd/RzX5/2Gmt3A7qyfVxF13GSUrHN5jmyBi1pQ69A8os8NLmwZo3BxUb8EdsQbK0na2R8+Mw8NQk/QN9S2rEj1dA9cthXTp2SjaDTJWPALCfpeHIocsDGaGARrH5VC2lVVWbyxFLAgPQNLHpVTdVk+dCRmhFq4edkChH/yctoNJUXsK9Fc+A5CbuYBxvnPw3fCCEJe2OY8RqFf5b7jSGpM14qTadKXcW1XxDvmKeV70Yi9L4yX/mjjsud9ZVObeSAHr+tTjnDB9zNb43EvSuikWCiHFYaHKQ//QfFbu0ljya/4g5rneK8MefTjh7SzGXxUprNU4vqjKK3TK/BiavJXBxTkVFUfnxmweFEMlL4S1s7A4iECXmXxNcAuMjHXm/B+YGXXGw1sBTgBX5JOI/AI4sN7N0r+aI8NjapZnsmezmArd7roPbFn7BgS+RvWKuCGY+pzSMEAqIKGjO2oq8J2/FTA5s8Ac/ubbDTGXjoGZFbyQhPnWWQq7xKVQMQxoKqSlhCURvRk+K+R1pvUNUoxnm5FRNo45WYvmVLxH2IsfMPdzdL7IDmzlX6XVRKcYlBrLDSWm1HLi6mLESXkxx0Vi1iH7mSO+sgXyHd8IqjmM882dEahwox8egu9xWQmSJi+eOjXR9Ga6h73RLtTFdIuqFRktPkVN5H32Mvc8ixClVmDCz99i61bZP007mZbWPKxsc1Z5WsgzcoOrO7iAlL7qPjwmgMwvVdMXDEC4fRD4ypo7lZqWF84rJ/CU/4bzaToMOGTPT4cvwEXndtiaDJ/XmUkNhR3UOvAkIIgMUnKtC9j8Day//FNECdUT2e3pZHuv3QD+oOq3H6B8wN8eU9ywTbPxY2Q+mANHgb7EQL9i50QlBu9Fm8W4GPwu0W3U9OAUAHg7JmLdc1xS8KVvjSIjLA38MbHnWGVhSlJtdOBS/sCThvpg+aGvhWupcv1nc6u/NL2r3X5is95GpV5eyFBrWdLH6Dyu1XuXShLUx2MDmyjR+uQBDmrNXSHfXCCtPVKDHxuOTqxDlZxic7vlwO8aeWd9V6BHFj+VQqzPVOhJUifrDFTXws4c9Si6x50esgBfMaskaMa2p2nsE5jfOzB3GxkQlJQpy7L4RG8vOnG0GPbt1VEfA34pFlo1BZqIi3PQ8e+LwuZWA3OtjeC7xnl3dozGhS5NAiaFkUbKK8/eQkj5t7s40ePwSkyxCq5p6dYiPsmlPbt3JKmP86WXdPxZoyHDLAQ1OOsgEGKC6rwnxAxsumBLXPc+8LJIHVE7BU7J6Ao+Zo40yi011QEa/UnNgXB3yMKkzKQJQgWubfhKs3nV6fU6MrHlRvXM+h46qtgTD5RS5jpc00c6bpppOh9k3WgPSd+Phosw8x6Vhu/wDF6BdAuZ9BLcJhf1zqLY5P0DTARbusWkq80nGCaQLUSvbHgvePNaKKA8bvKGRfDcOAhuxCNrsQBfSNWaKDAscybEi9zuSXHzmY2eva0QJMCfFTinIE843ysC5UVsWz/sFRqfxvt+pJx+dI0XXxNqvtXd+PlpiQsLPOiNg/NfMWZ98nhyhi6f2vN9MscFe8AMWg9GkIkEufv8xMMLv4Gq41uknw2jNdsgMbbrXmyGsBn6Qs9K98QuESV84jg5P096dnzsNkvzLiesHx8/bJcNOuAHptwmfT2oT00cI/RCtlxS9wqSev9yP9wWiR70JLkLSxAQT11RQ6A505ZOpq/obb9ZRBegbj8go6X+N5lNGsaTtJQydRRIpKpuokWUbYoKIHOu6FFlSz+mEJHPpiLZwFz02xCNLy6yzdypQiVXuYp4OhO1512DQJVRMjDnptwk2y4MnLtb2R/+7H5IOmk1awBXrKDrhycHp+aCvBsGzMajNxn9LTsHCvuYvnijFzCnsDd0TFUsho7iTPWGrMwo9Lub1SCcmDdNVXU31oMfM67FClNlZ7tIb/SkhxIZNMfgTrZwf+vMNz/vo4+LD9z4dlhZc2ETfAEYkoGZcfGsZy58wZY2Wx8Y00jChlqQgCLYgAyjXjNvhK8vdodqEt6K+Ar7Yd32mKYSNjOfJlX0fDexDczfqSQVwLEITze7r71N/lXrHB0U+x+7PlVQq8MMVgpOivVgq+SQf8fJRGqF7PTZCg2gA6WBqCr/2do8ahKmt/sZRr329f9RhI1gBNxQusUCILPgfbxydhoJzZlJc+abCBne7rAC1QPHCkJgtDoFeAn8T36ZCX8lyhksTOHgDdVuLybiPTsgZxW053+6CqSDll4044vVFomxcTbFmkZ016Aq9tdsSVV17LXRHMU2mz0sHmNO53tmIojzzt50aqNsPoREKIj2aj4uR71r6afaZxhrf9rhHgtgQ8Au8BJA01PRpu7F6m6VvAaBWeCTS3WVqPDDARLImnymXiefcMMlsCQcMzPbsb7Qi4kCoQhYwJXCYl4quaC7HZr+7Saek1kWHTu/Pe7gzZpDawc7ZSK+kOE6kcMta9c0Uv65GhuU3Sy37lONk583R2LNaBSp6w/1yPn9oNSdetwihU1cgxzqCwOqsNSFSOlWlSy0kgFPqu0E7jjhunQSs0Kq+8661JTIAVkIwzq6bfM1lrX6GuvbnxyF/Q4Xyz+cbFi61i+lG6PJ2oCL+5EBAddhZilYcgRp7zSxWnk+3zERWhIehmXIsECs1sCtL9PhcJms2ie9YeZTmlZN+VPpqdR3nB8gDY4Nv1tLgAV77BjO/jm/hR5LX4GUUGuKpRXopw9IMFfZ53KBJMAkUp61IGaM3TJss7FlyPbne7oSFIdInqbF9vAFVLiMPIEnJdX+wYl07TELa2y2/qDee6SaDEStVH0FmwRNqS2sGBA9+F+0TpDCkE4hghV2aoGV32eswV+0TTYsiFMegCAAw0Jk/ur9muYWavgqzaONAS30f5U2uv55z9cuhcG15LW4NIB6pnV4Tdqi4D+JJeffCib25DFnQMgZCb3NM9WzbwG9JC0YuUBt+7kSQBl5CVXiYEKOY5w1AtUOjiVkc2+5k/rZo7Rm/83KVf5VEf7gm+z/VJldisJOd9ekp5WOwElwvSePVPzjw+/5Eo6ODS2DD+eEQeaPWx+kQqhGC1aFtS3YOWB6n3SwKDnhizcdFH1gaFheEv56hEGE+zDbKV/7TTJVrguqwMpsroSVuiI9oCEwPdQ+C4BKVXPtHIsArnlNwWNKw+J/wVpg6L5doWi+hVj0FxfIYkvPi3BdXlPD0oXLExyIeGk07zA6rGdXUhmikz1C4wG6L64oww1QOoMY6rCjlMVjHV/DMPlVeOo7+mRDohCYEDznzM4Scg7SNTHXC0CSIrCmjQtG1pySuG5EjaYEt5mFQnkIbSPjNDjrioiuw2HEIJkS1CUjWveu8kIZ+T9HvdBMJGdvP7mrBFw5Bgadrt7DNOLrrTF9ga2HSHAkySKDL3MssN+nrtRRCYf2sXI/WdVsw5Dl5/9mbd4UFLbl+C/WKcP5NkE/CS5cxVpxsPlFRNc5XevApYI6UKbRrV/0G7LtaQAOnYHDsgAk24WeZMHrDA7yF6c79EzZSNTj/uC89f7ulSui4KOEpOlzKlG5KHlCFQB1Ib5/zxls00qt5NjkKzoONyA+pVMcs3fhrdgPxDWlsq2dyaH7NOxWfP03qqkBqizaYaglk+x8DB7rLo0xHaXARd1aoM4j2S3tJB70QE/3Jrajr0RtHeVQAZNkSAFQqadPme8KAhhSubPd/yTebGoWY0ionI/ZuRl/AIUtKulrx8lYnIg5gLkaekvj60uE6ot+iGOcbAvF8w85iMf+7Bpp/spoL2MPyohz5kUrFTURrzF1l8PB1ZfpWdTPBviY/s+nKLQfJGIGoBP5STEr5C+hkpcjqwE0mAuB05IC1wvhHTJtaXAdsnzYpm6h3a7Gk34Qo9WR2EbWeYddCZdZUUuXRIYzjoBZd/fysa9EPkisR1jlLrZRsckI1+cCAwTAM6iYKY6X+ymH1s/62Eb2IsOkYXC7TbprcDgSI41zKlWEOWAa1CadIvb/jthcwQXKtY2PQRLikA/rENVpXaDrK1FHxBWZ17apzgYQt7kq7iiHthJtYn4CrdS8bbB0NwlmHq+3LB6+3h66CeeUktZfuKuzxGTeYM1CfDNQN0vRY+4rdLipa4tUKpKdWodRmsOtg4Qv/yknorXvMTPYdrrQn+iYhwJ1sl51Z9YBpPJXlyvdFpsAkr2YxX8cpwhUzTTQEers4q3CJELef4ZiPRONrieBMKnvtSX3i/mB+UxPveFcQ4DtbLg/RgER0YgdTBc4df2NJ5OVJG4lOkm0V7D5i4PKF9dJfh2ADF4kJqq46OdZQcqpSD1bZd4t1G5ldsxe21pnsBepIpQ3qc2XBJOWOqI0WLGiHzTdD1yx1WJgB2VUZQ0x730q0ld+ilERXe80qFtJsaD/gu5Hp9xcoo9x1w1uKw1hgJHCtb6FMiqV8w5NOvSpO8cozQ/K3QFV6Aa2nxvRoZdYZTeEIxn+NB5Qg2gqLWi/ILBZYWdYLFAhiJb6N4po6HVo+XdiUB15XU2ETm/LB9w1hiffQTdozOjvYlVnW8GubDMaUR8zVXcF/iR2b8vT8Hot/cqhoym+k3bJDUOIMiog+htT0Y5qh5vKiWrFhHZMdCJlhpKT6qrvLAKcrCmq2qrIZioAi0io/OCSu9LbhCd+vg36lc3KQPxWXrXNg8CqgybMWgd7j8yGgBpuQE67yAlLyNJYGcDle/sRXbA7brbZtZxMCgATU9+7kvcbTaNg4FzmPyJg+Pjrj8MzBKSxfE4RUehYeCob0HL4VXfYkD9R9H93MaeUWDDVO01InmcpjGseHIvwJ47oY4E/zfUWIUIGgyXI1HKm5Zb6zNvLNFGe/0Wed9cowIS+EbbfAeM1Ni/GlSipqQZB3sYfvENOwTLJW5ICyWcZUnSyjMmAZSQzYlhcLqRVCabmX32hoCmEMwwsjbe7RkOm6fIEM7n2KTY0APEoWBpfkFPm6AejksSYb+8MZgjIV8jcENkbMzBfQd/zvkq2o7U2HN6nguN5S6A2boyeexDUwPtij7JdIYfR74X6j1ICBIBbBimb7qCzhXZHsv6xWT6UQIh7EgbbkjA0yUQazNDbBafGzlEGG6smA0IyGmpQSDWAwsGCqbZGtn0nzGJFt3b5tb+C81/gcTTiuNtP6vOd5ycQCr5gh0jJNy8kBIS3CUf0FWC8Zn23RuO4bbxV1ucZPd3lX+HvGfkE/j5J8eGkLFDMywl42Oj0T0n1Bd+oHdf0MokLj0dtnlLWfr5T4Rj5sZRtRZqyiVenVgjWJpJv6R6fKV9VHmX+oWfEsBy9+IakAJggl+qkIby4Gckgu3Iq5VMcJ8h+VfUdpWDMm/Dsz0F6a1rbdjcYqdV5XQjhgmVwI8/Voz8/tnbQsbN9lI160PDuRiodt3EZpLc4iucTIogtIyMyPQOcuLP7/uELqv+Cc+ZN6qEgtDDfgYLguTAPR4Fvtz/gRhBA2v6YnXshb7+LZs+7QqoyMdfLAuHjEHo1P3t0iW4/jb9tXuoXeUp41kgAia5kJc5D89fvrgsRKr2Co50R05epCHY7mgEG9BGPa5YzFT4RYMv+zYfXfQOfAjW16nhBrSTw2NfptVuXRJRO8deuNM06/e9+LNypYdqd0KEVHHFOrxb262nzPAna1UpgE6I33K/CQUxJmfmz3EjGFP80pXxFomMQoG6SkaIq6pHtci9mQ7ET3+BtcEdfWvzVlbjstAoiVSHS7XM8BrIlCM8rNCu8dHlMBm2UFH+B8VFikuF3ssKBYh74DZUvBepcwNl3BZjXUHwGKriSrWWIhsa/uTSjgecWXr42TONePQPFX4oqITRy9n8ylQMIMnanqtfi/EQFuUQSJANbLA4mDL/e4iwuRSSK2Qr+ysfQqZ/MqnEW12dQGbKYHCEiJjP5RcPnciCUFewEmPG4dZ6nfzZIdrvzIf1FlrIjbmb3eK9XYt/tQKV0I8xgHvfX4W1bEciRE93PzO9NThAGp2gY4wlY/3cb6tuhxLj8IVP/N3vGoErLax4Lqbo2I/fJ8cPUbnrOts92qtVapJ21SwwBBdFLHlV8Lb77FoUBBLf5ji4mn8df9G3M9nqgIblowyvBcKVrC6QUcEno23HCG/roQ/et/4gv0HqVq19Jnw28PGRqjDCimA7F+lxyxk4FdO3I5QdgfZtyrxYhPAJ+65zSWZXeyakm7dpHh1muP5XbDKmofS+8TNiSzW+pInWOX76YWsHyqBipr5RVKV7NNogipEzckPgd+VM18ULtGZmlVcWu4igWz9zPaBWTqOuhYn4of0gKAr77GYRFDFPiwE8QGqHCj6blutqEwiQMyEXXmfW8a0FweyUqPi5EwoXeuiFGdPxtIbboAYioqsGoyb2ETsWbIW++YL7zfmjhzB1xi2azLrnjPcvsQOXWiWmTH3pqFRSudLdr2XT/WVxvADjyWiDeDNhRO/g4RcGcNvzgx5kwhNIhOY3rOYzVS9njMkFmEaz9FrzmXgs83AWVbj/nTEGea9xNygmatm4Wk/w3HhhUsv1SiWMo8zCBGSRrtyVJoiraPY1bi2vniOXascjFQ7qrvN+w0oYWq49/+UPubi57oMAeklxQn7inJqbVoV+ipxqouwa8iTLpvR4a5MuufmKjtCB1LGHAIYY4Y6BsYpSyG9bsG6viGfrBXaXWg5gQF96b8bR/yZJZ71Ut0eUwLiT1KeY/2sjR58pYxD0VXnY64RYUgXH3eTroLdOmnK8AWF0RUmLQo3IwVL+ZB2MjHDNqByOtwRYIpUeS4DLPCHT5B7buNAr6YhTHCYpHtufGmnV6JsJPG9MyaSf1dOcnAiL/0EwHKP7WB266VcEU7rNrPxxmNeWdpls1wTURmRO0pkfJx9M+oao4Ll3exrH+mSaeRsy4aeWM1QZ0LBHRPAwm8iClDKcV3G0T8hx9t8XmOyuQAB21X3b9/rnYsjngGqKIMjFXf0JMJ2lIy+xcV/Z24PjOS8R0lN3x2fzTnRHYSkSCyPLZayprbuMd1C1vkTvwZLPW3bX+6AacaX07VaHC3S6H4sAE3JzkUc7GfHWSs+UQ8jt9arj0S0/MmzFHRdMAWhi2JbmUC0YixJEqEWzudRH7Ur1JvLBpav2uutfBWzYt0YYpWMHaNqZ9ToBKMj8/SyFn2Dc2x31mUAvEMzfPte6UNHtxxpcS1wZZIk8+oaIDvO/SltY8RUd+FqJRR66bYxNRMgMJtzGAsVc4JWQPSGb0gM3Eq1vrrNmaNR4Pv82nNfUC1H76U5AOf2MSELjPLCMpEQ7yq5zt5J0B67v6l48L9c6iA/2MYOzJ2U0UYovht1xcK4cIixeBSWLw9Cn6b/J2Ue63gsUIjihxvWAZ3bOov9iYArqzDE7Dob+yz3eR7+M7ekiMhSsThPPaOmVOO9d6gyjHxDP82qhC+PjXiU9iQVU4pDEEdcfkjikRbaJ7CbX+6WizEjeA5P8ZbEYr1/Vm2mHHvHDo0HlmtqnbAKWtEXlPERAyx9k3A22b7CUIqEgVPrN808PadwzsZ68kMkZXCoIedvn6ZWxwsHSGNsNSXiAcqgqP+BCxTtCeaOvN39r2s8DXMudz1oAIV8wAHFJXrwBg7A4acMmn/5fKEImEpNDAfRaDG1IKD4UrKW8YcuapJc9jycPK2L9DJuCTfP3Dm+8f4uOuRy1bYbmbBxOEq5yfZF5rnGjrgsxnY9OQGHHNCY65ZUUyYXPi7zEJUAcDsFE2I2mHIaFsZFG+H8z6MXGmAPcj1/B1pDOetLUz8WA/DTmlnFk4RLDeKZbD24JgVRtvcRleyo05Ak/pmmFIntni9Gp75vNrmLO2oBvcF89o7fDhEkTg8kpw69yIXP/yHBdgIOj1IC+2/9RR5PB9lLw9GNUt8tP5MNeToR+PNdDB+lAdkFwhIvGlm/L+BNhNlTHsYjtNdbdyjXP0KMkV6HTPywygI4PUw+Ncq+gAFJa5ffeEdflv4yIhk3e8LnNBKhdo+zsKxwYxjQoR+yvRa8Hvyp1DR07ZQNrIkNgQ0NJpDtXpYmvGnOuzJptFAXsXah0P09N+JyqqTCNxeQTSEnnV0yPrgcDnLd+awWdnuLZ5bF4q8TSzJETY/mjcvFX5s35Uh/OVBi+qEYfyt63F/6pKhgVlmn7OIU+Fa5fjdkVsSfM6b56gj2lmQmGPg9PK7x4PfsMgv4eGr5+cTwXnZUSi6TFMFYsYEZt84mWx726Hw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI_NoScale",
	              Description := "Generic Module for already scaled raw value",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Converted Prescan routine to ST for consistency$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.455Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "PV",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AI : aoiAI (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw input Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAnKUdVh+3MV2pwNV6lC/yKIja4pDXq8pQ5blmC1YBE61LhcXHy5PO3SdPWRo95FCvTl9UW1xRjUnlTWQCkPhEfSohvgWKrpld20gtYEGk+LqloVypoHRXuPuqhqiQAOKclUfuzKaMw2fINQ6t3UoQFAtaV/ZulFNs5UKvx7BSLEFy63xYFHBgdxo3Teeu+7oHRfoRMIE39PXdqZ6f/1kHmMFCJsApkrkLNPAQPeZB9VdpwBJgVHKzl/UL4aQsmOQhIwbVtlkNy1c7fEo2qzQ+uz7taIv+vGAC0EkSb+h+8T4mi86d7DHuTVS//CXBedcWkI39UPk7hiDsLIdekdid5nAM+IfepxuVKpa6gNh8mcD0lMavgX9bKWPNkWCoq4hbAUxPf5AjnDxONmuxuudQB5ZMKqb61OtECnmN3J67PZISZd/yHpkdEFa0h0ZjQ4gLQbgXJK4aDp/8ZYs/+eOBE6xIOBzIuaEJdKTeABsO4XA/kbVUFJOGgCILKoaXK78n+RkPfcKVXQGK7RbHfBDjNmFLKy9ISDKaOAXRTHM1lEFo3BIvkj0onEEHUC1Hpo0BF3kIuK2zMJV3m52jJ5325hoi8u97Om95SfMeN88WCrENa+gU6eXX2+nTlUEulPW346Vxe7oTslsZZg5uf+/S/RJiaDh05SUPvYBdE7vQr3kFVPSx9oshShBfcQRQdF686+6tAqq7RhBJgIThbqKsXLUqPmOrj/12tEXCwA6Rif/OwtQ/C+kSDE3YahIVuj7WBGBaUEPm+4whVYFj0mUJpXSZDlqZFTpliNPdJ1UHdFWwSw8wmlSQGbDgac+LbPsvfSUnaImYvIMTrzGLwjE1DVbpd59T/5CJvCQ+HKyYs4W9JeY4nUg4DN1bDZL+Ji+P4/x68OBTN/8P49UJj1OJYitWefRW3sh9IpvNVskrhAB3Je0nUmoSycvC/U/dh0RK9dseSYQ3x87kmDXPSJ+yeKr6NBtqOWOmXXz192LqiAQrax0C0L7+fbbJI227+oAR3K2yO5f0r7SgK/2jBIsaS7KK/OGJrULjagSfS9oCc8iR03PzypvkZTkqvJDaxme+BoKW9MUMascMeuPr9A/gTu/5iD1/9rZV3gbUheOSkOFdNKN0DRVu1B6JC/KXudJGUuLAUCp9cbWpBBneZughJs5gniYaBhsQ2Ar/G1ZM46dR0ZxNYG8ZJTfgGqiQLfQHJj5WwEH1Sgb2XrpAe7t4vGRDP0r7hekyKQRbb9L3g3Df6Luv6dLAEjLPQSQWRBaTGMdasdSlqn7r6JK0N1Qf0P9xS93NtNo2IQdAU6BJUPmD5/ieRExi+Df68eYjuVLsklMFjaJdTn9D3u84kGKYgYImRZkxWYV0BLt1L3Th90d6mH+xX4Ush8PYKEUQ/OxExjMO7hGmLmCt4gOHA/EEJkxvUjTNgj+G6QSvduDpOhnmBnwNh6JKxVzKi6/eOXngUzsv0j652Xi4NDV3VPlMwqL74W4l40fnadQwiYU3UvgRguzEF9x9P2B6vvPyXg9lax31LuXwATZ34/IJRqtje4X3kUrsL3ElUmlAh7gJnlHhgyx7gm+9fNjTTjHnYc0lBzJAj7dM4vE6PcosMhy81AVqipvSCxLM+bmyK74YfitCTuXmnORDaaYIGB2PtlDKIi7kOJy+cKeUKiy2BDOerZx1YKWcMgc3v2EJSuQnTT4ISynQyxJWfFOPz5ObKfkUu8d1CIXWsnw/3qjraW7zit8dywHpyMb9uQzxtFLnLV5LPd5lLes8TonKGzy9dbrdI5w39CcpKs1LOX0H7HLkWJT6IHwEmX/w06ZNqxzyPRqSIfQ4egndqkqjJGmS+edt3dkGNq0jUrnSITUYFVnusSnqES4VCqZvwfhNpaNegTjGaDK8abjRYIjM/GPkFPbYQejmEPEFPi/q+2lpihCeKE5ZT3vBVoONoU3OFl3PuHIzrC7LF4xQYqc1HNIjy9L3hKU4CoyN/CJbre8TEEqjVb62hngujZ8W8+9U4hOK7j0sOaNcXVqLlQk7zTtPzKfMEZcmtAV58U8Din+eLNP++sy5RWDBQLo8MoaUT2xoPmw+xtyd4zwTxYzcc3MPtO4WcSWlMZDus5s6uvGrVtvM0x2BN/nFFOCIQv7b2oOJhFv9NPeVC/QbSIcWABWOmh+nVk3usNxgWhX1PJ1uuW7Ld1Kju6iLp3P255GJFmF2e8uxIvwhAfLGP9JYKX4RT3q8Pj3uiEqG7lvFPa3OTr3o/ike5aF0fW4SWfA58HN5cr7BOYVJF3vz50YeRVBydaMqVO5Ixgqi25BSK1mfA6/u5V79mTiu3iNOiX/hc9oVDLdX1ctEnUg0I/xHVh8z8JGQl4v6qsi6txJY7W+TZIPz2Eg+caP8fXoSseQ59Pp9vW/tR1RvGqHBFHL6souOaTdbP0SVg/RDgcr+IxUActu061d9SoK6AumksA4a7GnrTRxFSBXP7zlDS7u4fGfNjRHGMxRJPrvGRmQpcAILIp92uD92cJkq7zGWWrkbId0fIY1xV4Fmf7eI70GDE+qq4REAaFE2y87v3b/+dSoYM+4eIaVPQAmerM2RKL1fBqKB7LfsatnJtXMt9s0c2ixSE6aGO1+W8ZezwbDhHk+77r7cBt57uZlCdvlzxKH+fjHflPdAwHpURNL0VJW/EChYpOJGzmRvlJzcJlq6LVzT4CF5859/KgzNNePaF1Gm0O2VKQ3I8f4rK68PnQW95ZHtyPYYwXUE+ZWQ2uMOmkuHL7/A+NWmYtFXfwUNZffAOZKTksppmLqHP+4HYo221RnnUPNnzDRCcg+ePbG7FTUbtNHrodPXuE3Hpl9V00umyS4EstS+Mw+S72eyyQOQSF+04Scy5j3DEy09s4txGKkJoCk+rLV+Fiqphvp08g8ROJZstQu7set3yEVfsZn9qPxKLhCXYPCfjjcZrYIZubXR7C9BYfazLJqQpwcwbjKh0EzYk+TzCGoMFQ+IcgFnKxGWg9zqtani3nTxRCTXTHtroaTa16M5gdf2kgaCqT+15uOX2MiBBWRf1rl5fmwJk1l2B6yXaBqnEEVWyJOKoWexFJtcjNnXebfKsgWQ4TOrFjA4msSeNUwOr+NMjKHn66bigWgOpuU5t+R44c6Dy4/yu6FiqdIVlOVzsFHbsRm7Wo0KG6zeSr2jFzbtox/paVPfANdaAhygwuYoIfErra4MXjLeCKKKSGrRRWfSj7EGmGC1kexCJiuEd7n4rtDj1Edko+PsxDf3MncqwakO5zHmsU0HXQBjHkAAcdLq/aJvbDBLhqKPgvfb387j1mHdrFthbYPWXqgBPjgdKWEPUc/S/4wFcoeGm7ZSpl1PnwPgzo2LpjBOXVp/2E9i0WKWhndKlrghDwcJopoKX0wgyHfhKE3ZA4a3C+pPJJHjp8e6cAcCT+cBLc+WKXHhtUW2C/TgyJcQwe1iMVFndptzyFt0C6MRHEedvdBOxIVdDmoElZhlxSIi0wJdFFdXeUAB2FWVsBvYA0tF6kEGpljNG03DDPTwyTnr1hUCk8bAnYKa9WL1VICYOTJCApNZG4NgMFPBCpcPEM4c89pDBGDKvO558WJjJ3KK/Zkyzpd0YN7RzjdG5xKBjyKDkj+9YfUUr5Jv/k88ayz/+2YmuCEJvaKHXgHzmoidJfKOvP2MMWrar/FXQ+N/Av7lSUZ19qygqBSpMtyPIRUhPuirpEWEgV/9SG5DCjiRO/nek2Dtnxjd2ev2SUGiPEYctyGC26hcSvG4Ek4n2nUznGVOBPKt76paKjG12E938iHEDOv9S90UgYicvGRf2bGe0Ls54naIYz4/jot5b+7cRHlUaj7k0kU0rxGSgI2+h4rj+XBB9DM/tk3hMnocpYdX6p08UivryzHyo6ukHZkQXLtYRti8LUD1DeNFpjuGsnK5wm8388C7ddNE/fDju1aZR4todZGAT19+EmlbqrMKXy5HD3wZDNv/rGrhQr4cQd4fWwzyUHxBcTDK2id/SF7DZGV0lNaKqxG0tUm868NHbhQ8Ysy3Yn9Qr3MHEOwS7X/teAehlM0piGcvH24hCddwK5xYfwB9HSminfN8VYuMDIwfw0g/IKpLK2bv03jk+/ImtQejCSmOJEz4JFUPlvJkGZWLMibUeDFHKYXT8yVh2m5tUQ9oOEq2S1yO5OV8xshcMOP0Kz672dirKWKl1wbFGBSJXSwro8wTwwjC9EVdebdLSncbgBtLnrMvazpfPN9eK+07cq/6y6Oe1ytBlvU42tG7DqPRw+O7TUZLZp4swzsGR+4dYBtsc6dmaKK1AysZHvytDIjVeAxF22hLDpmrwBEUxWsp5tQKKrTAOwp8VDSXHRk3aHv+gNzTgY/wRjZnYDtRb7+EJxWDdrS6778g45NmZ7F9Rl5j0VbYNOxSlrNOmeIZ+tJeMkqaqasaodX/qfc1jJp4wXVdyWVnQO9ZNRfpKkvcDbQMI3mtu+bRRNQ/vKOj40nrtOUY8V7JeVpum5DmNpRVifTMjz16NVVCa6dd6SRPCQI3Z6joauUneOPP6SYjm0l3AfF8Rw4JUYaa9jFDtkyGRUf0eDSVe0MmBgiv6D44OeJvR4X8digFJObbbDaE3LdwOFUdKxvEYDjz9z1H3f38ozVHdsBVG3WcRT7HSmdYURP+ZRN45rtyScgeGWad0T2DXeXK3wG1MqnG8Nm2OWKkeV2G/h0LwLCAGxi3hAitswPGPfgtxo1i+5LqVeSMr3F+Bb8NbnfN4xghQNQ5B+x8vVQbuhPLxBzFfeOnXjLSGn5vhzzF2kdoOomVOTwxV0xE5ZcuyzgDo0gM7Jtm3CMeyBU2pZOcNPz0YFFII68FaU5fC5WSQSEUZNUaXfNFpuUyrFh0+b59xlsqObA/jqz5PdglMa4vmgDnM/EcUFInclECc7Fd0L+ZDI63TBtvxTtwUW+xdek7qQrf+GRknHEoq3+GOc7z4sA1egg55Hspi7VWODxWL5TbTLi5AIDHhi8MyUz329a3NKtc1JQFtDXLN5A3aKkk98izYzzynjEYnqko6axobbV0h4Sg2L8kjayhQd5td5QXLMxS0iMJMDMZ87gZLGiv2eHWYcCFc+TBf/k+Eixuj6xwnSdEGA0zSzbo2bv4V9qhrNvJ3mTZm9jSneubTc3lramz59dCs/Bke2U40F9dPJy8xTtktSBFdhMwOVW1JRYEKP6d8KcL457g0zMYMhkwT653VwFyZMzQ4DSw/yy0Hu00wBvq6F6Mp3XQCNTYizdfQNMKRBBcA1ei+q4xFrSZvdUWRzuPAV1U51Fh9ee41XSDUM1CRGWJ8dVfjAC/BCE4xwL1g4jU0fLz43EzNONPc6+uEljnohB5i+i3Jn3GwtJsaz5NaS4DToRoKwgVzIn5qJL7/mCEbLCj1+SZ3LZI6yNnxYid4G7ko1LmhHOJ0OVmhIcDVWIKdNt7hnZ/0fLZ4kmHCie+ehvr9nQpvb2O4cPe126va7K5ihe0M7scu8vWkQStzR4hIdL2EhDZwNklbZp/Kbvb+kqrju3GxtFT3ONPbXjS8rQKLj6LegKM3OyhcADDjvcAHXJGgUS6zW402Rpd/eM1ycUwUHY8bhbMXy70AwA+emZxK0sFnQsuWgyeitt8cFps52PuaViyN2qMWLpzzYNs9exQ9PksrgAhE9daK7ASUaQ//XiBphGEM2h4cdTWhpskM+vzWcmdGxJM7p78b77j5Jrz2BHRgDPE3EGKFiWOBpb4KmDPbidbuT/yWSHRG7cygdGOWIvFYYEZ8/90mioAyQtOfLjwQtEW+w43fCFiMsduHN6gFjNKkvNYxgv7uyUBln+AJTQa3NVaL3G/pkUn6nXsZ5WkcU3JkTLOAlZ5aFycEbKBWzYYyqdOeMVXgm4LtE0N4oy9ZSzq4+sJDUbO9ZoZKktp+ES5/2DiQh4Uvm07u1F+l1FCbJ+egtUfsQRFHpGYvoUzYw0TLa+OMqghxv8ibPAE/w6/AOo+Tke6gR3rxiaY1Wk1H6b1tmqA+B2YAX4y3emRty3Zxg4uE5z3nQUk2sC60SNvtzXXkudUpjvkEFaVz7TD8zpVOrgISVXyXPksK6ascpOkHZYUdMW9Qz/8X3RITmxmsWLZjHI8RKGsT+twtptkK1+5aRhQhuoT6AADBTuvmX8zy1zp0TEjeHuZIZ/R4t8oLxRKCjekBaxOP2xIOBD9Y3TDlt9eZ1O/oKl6KWl0r1JSSzDIHlEy8stEQXsEUKJ9ng9fKhpvU3H01n0uE6trfJBIRN+pqJbvr9tHIF8FlTPoNKCXyZ9OLSRBRuWqgxSM8MmwyV+DAf568gzW/AQ2oFFGUAHXXalVKKLUlG2SpeSliX/ccO1gaW3WxVsEJ3T1QLXfwFZLc8B+gkK+2WYITFVZcn7Vk7z005PwT/wKQD+K0f0Umf9DhSoLyXOTdQgt1y5bwjjrRQNuNjvkEa/x3Pnq68o0vjvHzF3OYVbYbyrEhpthlEVOXYhp4BdRM+nRqgvpMAlYVEdtxNjYt0sHrm1R602ykiv9dKobhLB29TI49wI5ZqKOOeeBsPGdkotfFnfoiOp6Q0HEQQn9TfYGriHigyF6TmKYHRF+OG9ujtx3y+rnOeawJApcoA3A4KgoereL6qrJRAG1YLNlv6wa/ehzVnD1peaYw8SNCtIyqGJ2EF8cewPiq0SutJ4y4jyCCivAizdBCZEMLoCZ41JgAi5U6TIxN1+iSxYa7lihMcHoPprY26lc7WLo3Lv+/RLWl5vP+b/eG2VQr6h8ndmmN33tI4xFJtiolfSjPhvgGipiM6IK4jwSNzNMgniSnGqYQBXyAamjFS0bWLnACGfj5hPY6gdNE4FpKGwmQFvCd6EwF9j6Ha+JHTvPs/8LwIOqnw0gWR3lE4113InBvrTlhLVzAl25mimT8aZQoU8E8Ds4L3rl+p66FLP84809b6g8xOjMZ3mvignB2ylr/5JEEzrSFxdNPw/vdc93c1UWN2SV+wSNH2uE1nGf95OtSY/6dER411vhMEJUSzZ2dhou5A8C2KYew2Jwx1SDB+OMlilpZWoFjks0SI8hQCZhScFTvLDdJVLyGNZD21+ZToABDIFIxQyN8MPwl+LSiwvwetD5u3bcdfEmpF1IsKR8trT3v5qLljSN3RvZ3IZ51vetNSO9mrSfVqXDxfBLTbyCecVyEl7U6CX8tvmBQOpwR1WBAia6Gfk7xjg9wurSTnFLm+VM/V5xoRYiJLqUlGQNpsyzyJj21mg2kJXDqSQz2d4pUiTuQbUbVqmWJBJkjjot7TQ1Q9Dzbes4W4qLItlnfqKpSmhiCC2KlW+WNfmj/eh5wTX+ivBHulioMbEvDBP4GHHiOOO7rthGFOj44xAQocZFCM1bdGR73OG3ZIgVuT0Knq0drHxh2uZZ105A7sBTxiP4H/ps4v9KoQoT/uedXsCfGyfj+YZLgL08/bv1IVfgZpVDGGRzlFJlBIIC79ic1+Yyyj1XrkcRm47sNrnzioTUTwa7bQxQKAk7dQbvthetG25SpdKPNRvcLge8FsPzO5IT46RydSwmGEkhf75wsxmwUJ7xjxWD0xNewEazgSPlPr/bRIjabPfJnFJbYsVqBGQzYzdYojtb2uXHHQHZY6mh3OdLVYp9HhDBRim9bicdbZJ+/AKPy0RQklK8tLyUQJH34Z5Hso9TTKc2PqT1Yf5I/rCYHosokPt48doSQ/IR0Gh/lhFaAmqWocvlFPhgm61EUtyhsSeaHi8yqiiFcMdHQ0xCoM	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAO",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Added Config done flag$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.466Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "ClipCV",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsCV : REAL (Description := "Modules CV Output",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsEuRange : REAL (Description := "EU Range (Max - Min)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsEuMin : REAL (Description := "Modules Minimum Value",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsEuMax : REAL (Description := "Modules Maximum Value",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsConfigDN : BOOL (Description := "Configuration Done",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			almFaulted : BOOL (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almFaultHW : BOOL (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almFaultExt : BOOL (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
		END_PARAMETERS

		AAl4bHVPgAf5i9b7GxxFMYiy4zSuT6pcL9FZ4CLKysJUKVhBI4n8ojDzDNlIXDsuenhWGameE7YpvmZcc3RhuihaPpD8Qh33BGaO6VJk8NODHe/zK+VARhjVNmcXd0gVIyPXB+KLLf2iKCCEPpNLN5k5dJFI16V0/BCFKW8hfrow97Sb4+zzGylMy1G/kqUwNpvp87UyB9fyLlBc5ABdp9drt2RFoaBAaiQp+PVD1BGnGzcN8zLBb4gXxmdwmaJWNWu3uL/gbrr/xsHXc2PL24ICfBNiiCD0OD7zjwo+F197ssBLl/TE85cQjpCeqdU00NchXe3svIqv4APqr5+A3B1L2DbcHJfrc43wZuroB3Lf3Lx3v3SRHqwIGIYC7+FgkShRzTCs2S8In6pIWnpP/cp0sc/9wOMx/6guY8CFD2P3pjsKVJKoJxIdumYVeaWIRIp4D2vur27v5MWmPcACPyqtXLtQPB5ksMRfQnj1J1l6LZittf/XyfzAZZuREPw1wJGP8c7+u6zoH6FGqFNFFK7hJyZXSI0uUHjr7TkSc8IAzQ3OJwd2dtmeNqpEo6qb4C+l7zIo68YTNpDDCinecqBDMeoqJX1/5fwzue2KT/9qN9fSzDCOgfUKyh7m+8rNm2Cqj8jYjf7BdGDK7XeJWzCE+boDq48pWPa+NgOtDIL3IrBNzTGMGf3Wfs6+i3W3dsmztJ/7AylpbIIjvC/MLj2sxu4fdKUt2Uxh1BjSyMwuw03Z55rPP/0dh8t3/eNGvvTAVZo59G+nbAlS56svgGYESjWRkj9+SavCbXUUK/42VMeCPm4UD8DEVySmPEf7DgnTGJebsm4BHHQUinMKLDx1ju0bqiKJSe+MdpvRyq4/8Sma7KtsIN+3tJfD8zjVci5xFPRMVTtBB72o26fVDbj6kUyaoKFmYEjeHwr4MDD+9iTWK3YFrq7l/ksrCmiP5Yz0FJK1f0Ln6WjOgq/neSvLl7U3KsBj+OontjlkTR7up6j2ceka1tFEIQ/a3hLGZOw0fZFcyqPQ07l46GF+H9Y1JKctARxOJqqDpG5URT1e4yEebyPOyY/OYB6FPqwT7ZzMANxd3WL4vteeiHYsE5LBrtBG4DrZZjpmiJPxsO9J3MaVwJ3JghQXRlgpdzZrNmkhGaudrzYQCApUvJo9Us/CmG4DlfIqpbJ0veOXldr+dQGgVtmtrhoMMgoWovy/EPLq17+WVsSOg2jq+49h/+AUoKQbjfvfuBHbLNipgrYCK1Itfcd3PlW1wfIM7hwv+c2MUe4+87VZtRKKsDIS2cwI/6P2LAXUtBwzvP+GbXgEE8j48DBMvWCeXouoDTu6ZNXDVjnR1Gk8CBY3sXivPTgOyjZNvxwojEIRI0mniCDLsK4SDlYo8ciWWdhQDYx3lEdX8Q/IZPWnn8V3rvldKHlzKYDU0MMU6b8rhiCH+bmSjIYZwCHqerd8d+VpVlUdljqz2pCwrqWctTimfw/Na0CeUDv9kvY7t4xZhWAN8kfLaQ92z49EUxZ+KRYQP1ubQ4or4zHgvdsXHCKPlqBbeJJkYTd1w619JWRVTBYY5uf+NCW9d39tn00EizXjqi8Tok089OQKOmdOo1k2ejL2Fcsr4K+8eFVM6nEexaMRSJeTU2eTng1yVOrCj99f24IHKRmsbfY637xQbSdrG1A8I/B0Qn8Iq77NQybOy5ZoC3jU8zvrR+t8s12szPF2dVhG6o4AmkeixxWAjpPOOHU+FWucguXtVKfAqdk53XrrkZaiYRa1ld+LMjc98Zs345RlJT+2kIXU1YfMjBK1arcK3JNR/v43GQPHta7SP0e6sXcT+JYhUSpZvowo9CZSRDkDnd3XmWGPxTqE1xBdyGcIuK9qa+06BpIZUegXmvPhAYSIjpzqTHE7OmqckIP4+3kSSRLxlfgnPhmyJTNkjYhhnMMXR2Yp8w51oauBpiRy4dlByb71aQVCIy5+OmEGiJayvmStfCTJrG/70M1YuZUww2X+0FFYaF01z6/g6ZpFY5cOf004jYEmqLOvVEu5grSVs64fQpJGr6SCEHw+kC2axMJ1WSpQS5tYc55NwNZC6KbkqvydzevRtQ4MxQpKIrZ9y3KTBbyziO0vCoKkzRTGzydtyzo2VuNMoOrOv+U68X8d2ykz3KIxmVHyaxDWSuM1NvcpsSKCqinWG2rGoGeWwoiu+MFcU5O2juSsvhX4SizR/xoMGQGTGqv+GGRHZARdNvJUBGLj/Z4QO10x7DEjq7dVxGMVPZBKlhJxFleN/iQ+D/dpYSu2igeuEpwT6h8xqFsKmS1lFsAgvi4vnsOClQOCZS/PA99G39if4p+pLr6hkbGHaeUYT6f9+4RCQHtNlu34cVUNyigSpVaYVOrh58EnEGGxft5Es50uRKci7BAc3sIQ0fIAF0vbdJqisaOBCMm5/Uew0QdKGWJyiY2ol9EKmnXHtqyYyyMsxBXN80WRMgr+bQMjdyQibYEIqz1Zia4Pmoeg42TvoSeKhAy6ekZagLr9yeVnURQQxnDSU91V1vGeqU4CxXmoZaZWKs9EHdux3t7bJEHuSnByXYo6GL2WwekRDSp+fA8QkjqFMBp50dRECJad02JP/owWuwLApfkqc78WROXJhbgGGE7z8Jxw6itG3tlW90zwyA8w2azvUTqwryUD32xjbiBC2kfhfgZ7plC0ETdWdue72KS6hsiykIrQxTdkBPJZ5+RUltAPOb01lJJb4RaxdYWIZl0YfrzuU3fyuratQOJKgQdQIrV4kkQpZX/szj3w0VRyrKpugdXt7Rb8tn/SvFMlZrmp99St8DNLny1hfKhnmf/nTR1Tp4mydtw9/HuRYHBm3Rg3Mdjc9DOPac10/PVGrbcKjjujHsdLBS8rbzkK6MiBFjmwFmAEpqcfdGpT7iuTJnX5wzeW4LSRowK3xbTVd2BznmK1+L3+p+D+2WPkOVsEdrOi1/11Og5O5hVEDZjCX0Wsb/RxsmfYPdbEz9URXSip7fGhg7kRw6NCU7yEhTiJpjVS1/1H541AuR+r6KNo+zS8G9RjRUMYzazZ5Gm8KcmU5X9uU/eRXsyy9Xqvj5IF4FyD2XjFu7hjMpRopK9rJHV/VMEQUbpNZbP7bp1mQhtCSsUpS09dOrWluVzdlKKUqVrkkGOBQynwoP4C4eagSnqvJHjF1c+3/8doLwhTE9StfjUNVD/PPG9DgAdVmd9uSjdHMY0jfSmG1QI+8EUqnGiGJn1IuCmGqGc/kVYsj4oZtvYPDc8FCiCR6SIXDpqCDGdA6xV4lUECtta8xnDnPe8wWyDvn1Wx+poBqJi9AQPGQYk1c7q9r06Qa6g44h6L4UbMPookxM+vw+6bGn71FZVeULpvY8vEl5JHLhCCc2o7a2Kh38hYXUnVyxJIAlZwFSxjSE/GgI3B/V1Li5iXGjjXCymknchax2xkbeoOPd17fPZ/I7KmYQfWPSq/U8g3eQ2Ry5rdkVCXJ+sgwa3pXCHWcvUfS0ksvaZ1jCSrKGlNWWHRP6KS8X610wM10N3l/a8R48xbsPQwNrp3ueWgf1MuH0baA9nHqxrQpNQ6DX4svBI8ke3LQeAuPLVv/GbL2ElFeY2p/QhkX2mkKtbn6kZQ7N9fy7/HhWQjscnMABntiloB13pEjnphj9awcE0VMoWJ0hT3e0Za795xczybYw4d6fiUH9De7eOnaeWg7HdvCR0CkTTjzDNGRnJWICEQL0oplEp7zPqthJSQZwWrYlFeaTH8aa0O3J7Amr0WSFi6hvc1qpCEfnN3yaOGPkEHkLvq6c1XyJqhraRsMYvivmJ3Z8E7D37dFPokQFSLswmUno8HWTZs7uqx95ZADgaWt6XwyfcPcEcC38KcxL6crox4GTlcoWIfELWl/BRNZYpAcNaerzpUxu5ID64+TdLXyxTJQPev7p1cmcA4ZzdiZkgpTsF6J1OIIFmvO6zfXxPg9SybtuowolU8Qs2nCWdneRmB3qr0Z4RJ5yVny8TiaAe97qJocNGCbDMhkNXrA98tobbV8UfrqCpUoA51Uq5OOe1hSqgV8v5ZHpsQ/buY+3qVnrKGc/ZrMbLarkzc06TmqnhDl9YpDb/ZddWazykNtk7Z16ZYlDoJWTsnNV2p/6MBSAePHhZ2v5EFHJf4d6qmQImrrMxX/2xsXYUBwVL3wu7vyzrwI9mBt4DYH+z/OYOooh/aI5jqrbRqoiAWO0Fv4hLkuocIkpwwOFeNzO72wcu3EzUWksylFVDo4XviAkqdq0nYjut2zNcTT+8B26zocv6/BoXtK3i3gqohbauK3GkeA0bnCwGCxeaWyMQxKXzMYlzc5LE4vHfbc2TYM2C1asBLY1fv7qBaVVy1UNCkkvhLx5+bQF8Kr9CrQY1Gat1M/d7i42UNZIUHozvR59K3oASRC3x5yadP1Eye+0JFAW0jVRUqahJzRz7hk4OqlecIAPNY9jPobMeDx/AfYCa9wEDE6juhvo/YjbGBV0w145vooGWm1tN5kw5bLYcqoTavnlLQTKOuDLcreqGu+ETAutwK5hmzcMxU79EAfpe2rWTUhUlCmGL0piG8cfxL82ECkZhMAwzGhCZte9P0508EI/BJ+q9LworATch7Hr8SSDF6LOALHB61VVC7ehPXTxW9URwr7xo8Djrg9H4yONBVc6OHpsqn6sLYUgRoy4jwKunzZjkJBWHPjMjyEwJEFNJN0LkbBYG6KTOraLgtvt9ZR7EkzrAUbXaZI3GUhMS8kUwdWUc/O9fMbg+qZkhpnvfXu8aWtwjRsCwkj5kaVhTPy9aULMuInKRnij2yN1KQ6b7SxSNNrIgk0niPBqvdmurRcZSubnS7mzGBwXuwWimFFxOBEa2c5zOIatx6UNbS/uokvJ4clHFAl7pIcVdf1DgUD4BHPWy8XGYYopQnZAIZQYy40LWt7XsAOVfTaE8lbqwbrfBkW3WTTw1Zjp0FSos3XPg1ad0eUlKAY22R+UOQVAAAXGOPhNyLiCFWdYz4SAHZbwXf7FzXnpHd9YdsrWKDQLahjRV5Z4Lj/qIzQyG+7VRbOZLKFPNTbKSGeYstHXem4nl/0KRCOu1P6Bl/OepW2TWSHO6WTBN7uOvVgYDjiXOtt5pqtXiW/dTCgzrEUogvFIHGNaymAojPivEBPZ7IUiSj3cuTW0l0RxLSXdfVbaKIl7YEzCgUv6CfE45tP/aYzUY/4FoZLYvC7X4RHLEHEdACFZ1cbWf8p1/AV42aiDemy7eCfl4g4cWm02r86fm/hIWq0RVqE+5hJFZJMCce8tA57iENOL8k7rOhQfH65DqG4mxlLqbi6ACSK0OSGEpIQZSe40c5kHTxYZ8LY6g0/sfdkp5E3yZrL4Dh33fwlX1wBS5DuUr079Xuskjp77cnrJeMkSKgumxiLXJxjRoWbwUUOFHSWWroHPhUbPYEvlPlSUSzfr0lZRL3cvaK4eQfEJIUc/ZcOMI5/aB967IaHWVQ91j/xMF+oXCPD/ee5iM/cCgX8OyeVuFcI6IqH5XeuhLQ550WeCvuC+KAN7O5c2nsuZd+6WqXBA23LH4hoyqF0O0jSLNggcIYpvTryTcL5ULtaXzw9svo710/VTtdOdqtvxnw1Wj3PIAt9D3xtQyVhsVAwhWwtiKp8YIq2dPuN0O76PiNqLzt/72L5q68hqhtfLodemLO0YkWPAWnRkbKxtujsy0MFUl9jXIQY6PPrZe8u4InO340hCxyluRbSmfRJXP2aTwtyD2J1F3jyNG9Z6gOkT17xuDGAT0GJj6Uf1LraUnaeqPorFhj9N8vf+yRAlDqP5/XatV6pDMyAMgVlgOzSWWQjBdUojSrGIys5gM89EVoKlJT7qyP3ZxHEnzUJCDkr4vp9YfcCCGyU7GHteCcFf8QPTF14hqSIu6fhpKxHRiUckNrL65ZojZ83jDylf8ycysK/6CNYwbXTr21MNwl2NTQixGiPeO5ln4Ng9OCT0SZOy7sCPJwcbbuELESC1zKyC7o7rnDvJi/MNGaluDyfGrBhM2Z3h8CoQNzZzndRQIPqVWUHmvWyuvHLJnS35JPiuLHyMo9GQZaD/nIOr6zFwv//DsWttG+prxgQ/VYqweSeIm+LF6f2h4qvWbRKPpKE3DUJKFc4TVt+ivcOrUJk1xj/UkB9d1/IxcJeRYc9nOZjzV28ra6VXMtRjypmKb8+osWogVAXnKkMZjyd81fNxmkxvRPVZCL3JuR0n4hjM0bfF4MYu/pa8s+Vq2WNqg+TTLOUmaovDNxQGIOo9aqzPuQqz9SS25Ab7hnenJwL84CZY++nenvVFD+gmDXBJiWIBqM6lghDRR0y5IciJlqbJ5uT2Bq3tHbbpZSXQUxbWSTfh1HSviI6SkWiPdx15IC+AkJ5zm05uAYOjnozIma16rnG/y8NJj/fhaERL9uHa7B/1+WeuubkA+6iWeAnlSnbyslQqZBjf7eLiKlGt05ZvWEXP6lIp7KEynD6g1bh5lCxqwfYTB0H+S+jA+XBfN+5daETMBQeILvRBV5kXlzvcm6DNnssvwfChDchfssu6Zkol3Wn6WWL0Cc840ZZnVJVe0OqEvb2xa88lNGhvtz+4Q28Sl+gg4DLsX1vib6vBfcTgQ/p3D+y39TLBbYUZeTiTsuWV9wZv12WsizhaDjnj9j33L0DJISjVv8an9ebYLBxDjYDjLw8Q4t0ur4PlfMG7Kyy9KlN+7DvZKTgUjMg7ro1DxFIUk1ezGu0gnqZ0yDdog2bwZn+DSCbQakDQPE5zskCak9Ml0btQ3iQ8YMrva6K5YAMQUk+WZihvgFu86hEryAsnPABvJWAY+JMBvqBvsw5FZvXkNgs6NXxWWeztsJxIem8RNwONFDPTtwwPpfb0umYe7z3v8tSn6+HrL4mn2LouZ8nZHcV1gnWfzbSa8+Flugg+AcqdJsinRGVKBKBKO1dUi7M7J1MOf4enDuc+bFUZGL4RiL9GqnQGlzdbaxNjKWxM1oCdID1fP4PSAUw6dxlkXqTOl85hq6aOJ8ADH367OAllDO0nYw1L4IGTDf2vCx9bldrT76TjWJyeAqaXpBOLG+9d9WGUEkQo2SZl04C0AmLDeM0dyyQWzdHPAcgVxaFEulj/V5JIZv/l5J0cVHO3ek/HiA6PfMjGXpqpZrKSB71tz4cDW1pGhXR/d3BdsK6I+RNdTvdFQvKPh/SKvlzAqXRA8/aZzrgZ0pwdqW/rUb8Xh29APNpIZIIDyNSEmwccsKWZNO5d3NWGan2FM3mUD8NfEbDAXC9sqC1vGa7rJukYMwrb0Yh2c/xTccNofzQLCEmDNOydF/Bxso+ZW9AilFwzkEq6NeQn9qztQPCm9HTuIWFtyfhiVpcbau3+0L8UOEk1u7ARHXVOb24c2YfuyNc5LraSCZScBTZZn8CZznDY+7uzBFDi2Y37VvMOcuGz5Z34d/SZZz6mu5lYh9fMyaQsmAlAOmiB2s0xnf7C/1vu8xaRLjnkcJfW7syrPySWXeLzi3SW6c7ECUU/tROciXhMYg5GxFOpM2IymKg6cOkSlKnq+J7X869/XVNT5EPcdDgLoAU3M+vrPZlHm7OMDILX4vj8ifcvNP2VTYBszAJ/HqsHozFTEUG9UPHrwHWIxoz2wdsMopGTup+BbDzwk4Q5O5f13Rwe9EslXIvWSgycanVA1hs2mhJnN4R16BzXshvYPhJtzhQFDoaZPZV7j2JjWcXD7W2FTbB9GF6m6axC/wrlL+WuMjU4q/MZ4ex3czbi1GoN+kGuYi99uLEjtkcAz3Cq5bXewPJtlvU6BUmFN4HsSfEYFhKzWpU9c/mQ1yyr0SNFJUXCB3zO/3HpGxVLj59wR3xywV5MgRO5iM0Hgny0I2LMZyw6+QcVpBe5kUR72xPXDzG0Ttx3KyrCfZGavbmD4+OBJ6tyMxTTZjLRHq75U8lm/2+yeqbxAPcC9pITvI/V+vfZRJsgmW3wujNBwOSv9KqSnVPg0OPDbNUd+AxxxYsOsM5m7BNm8mb+Pr6A8GqCIjvWL5m6i9EL7hEgZSRAI9SgKlxNhY9edqIOyHc0H3UrvC1O573V/L+nBHqyhsBkFrx7RxPPo0ZN5D0RmrEz+FOcA8ovYLxuiNr8poiTu5ie6YZzimd54ZuL64/NyGZ9MF9JsmgwtjbM3Etv7+BkUZCnF1eDbea0c2VJReiicrK1wS7lvDBe1k/qf9eBZdKohT9YJicDgCb2SzOkgm1PQ5/mKz+PtRnmQe9QttJj7PzCiCaQvjsynTMFjw5Zr6YjKSrUxCSLUPsSHRg0AtnyPUwBQ3r2B/XIXDsoBD03xHtdbpQhFyXCrRutJAIVXTRFlwDgdyu4LklPzl6oWm68xMiqq7gxUhxnTrYNym/lUK0/h+yqqKoIO39QltBLZiePv8dy/1FLrgzCvTEUbeBOpKB8MBQJYWjxVltjGQfCYWSsT2w3iZbb1fPYsHH05VX56UNys76ldF95mu/ModH0ISr3dqFI+P6rHfPLVttexA5FImAopg3H/ySkLjSNndUU9U/1h0/2Byo/YHNTSpmimkgrnGNW7yE6hoeZuvR0IMOBdVnWj9AM5IX40euLD70TLrcURTJ/4ViwJVzuuiS+6IuEHe8YyIQv259RJjb5TEqpMgp12+BldiQqviMeuEnsN20eJCaK5o6kNF+JrD353onOq0Uf2RPXiQbzhd85pmZ5Bwyx5KmKz7sPSGYjpStNo2lX1SX/XK6voAggAyZO7LPS+O8N1Do9+R5sK1m4B9Gi0NnyqH5Mq98fgh96z+GvdXv9oQTxoGNU1xmmkF0OFHS28WPXpQUgUG1gIsj4EIR5TV/9feU/Zqzub+Li0fmdQVEMnwOAZiZ6bc0R98yYUewWxw2GhV7jEDgIodlhugwXk/vZK7tM/FZnb59jtZ5PLDQmmRsR3tHhAOHOZgJmpJYpXzWX4/6e5rp3J+/AAXmgX6ShMtxL6rV7QwsVCpNEjYv+OHgY6DiQQpztmVWsnYEOPsKuLChyG7lWeeyKk6pTW+I9yRL3UC69nA0IXugg6SEv6MiYLtTBk4K0Y6aGQ9rrc1UhKVsbf5qedOAEem5z7DLWrimjB0bUM	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRamp",
	              Revision := "1.2",
	              RevisionNote := "1.2 - cfgScalePerMinute Exposed as Input$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.502Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Rate : REAL (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			cmdTarget OF Limit.In (Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes);
			stsOutput OF GainMul.Dest (Usage := Output,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			cmdByPass : BOOL (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgGain OF GainMul.SourceB (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No);
			cfgOffset OF GainOffset.SourceB (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cfgLimH OF Limit.HighLimit (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			cfgLimL OF Limit.LowLimit (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			stsLimH OF Limit.HighAlarm (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsLimL OF Limit.LowAlarm (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			cfgScalePerMinute OF ScalePerMinute.SourceB (Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No);
		END_PARAMETERS

		AAkGexjAvE6OIqqvvOR++4gCeSLZlID0HoUIVE+jb9POoFyOI86KJVsGnMKq4RWTYJMBqF3pgoU9Bi4oe09KbWutGY5ecvcVXyKKBm8t3thtiowRuTl4ORg0PZuHhXgb5B/PhFlrBDFUhSAjKi2lGWMjUDuWQuESTp2umKzY80ynoTBa/jPKfTk2GmVP++wW4FsntdT4l8e4oCWMJEOobhkZuReyivORgScWLRZ2HP8/ohKgisGYE4jkSrDzGh034SfGt9AIt7oPuVxbEQBxGaKJIjvO7OG4J6HVtJpRwt4OKKPk/+nv2ta0YxThrDbNkmr1MxPQKbvM2114iXoVxz6bXu0xbZqXn6OoA3q1fb3Q3UL0zZUzTIIPZvTRK/9SkVNYXY0b47PugkKEY/28mEToUbQQxuHYn0t5+jMzjhhEOOAoJzYZwMFTcSF7Ypbif0vXPIhNqAdiiiKe4YVTnYfNpMeArGXhRzZ7nsTEjum8WL4kFqwqJHBND1YhLriAY368AgWHPqrARC868A9sr8acJT3/VBczTh6PBi0muJ9RoSmnMtZKsACiqk/dZ0N49eUd2pvhlYddCmAiol9OHn2yhBUZzaOaSe+H57i1nCud+mqxOjiLfRylSv6LzZsYMpBUes6mpmYmJLzIByqq9OlH/kQlYWjEFZELklZpx3+3dl+KxFtIZv33XB47CUeCibTyVnKWbbBfmJZcKLgkTjp1QQGM9UW0LbASMnLQp8FQL0Clf+axXu6LgXjVhHBZVs57n095GKCIF6xbSRVzkDXnZ0VxOG/adXoVKGcq6hPHsiXX3hyaWZG0ihEjy9wYNdmH4DJckWZqyIj+RKNjJgBLE6RODD//qjkorcohfOrYOKtIUOnw9qaoSe+6MffjX92urcEWcSt23M/Ygt8MuYM2lkFS+3y3wdE/qre8TAgIihhPBPQehUI5N5EwwlnZIs7sO5+Yv2S03pQ3qBOXYwW1du6HAYPHX1jCozAnxjnSvbWBCiYUnCuj1uwrXeCIIYwcalwTvwByZVPhRO8DSaQtarI7pP9LrSsjzyYcmufLXtWvGgMvgnVwfwjWAG/IqUH7A+Adf752cieLJrwciHN2Y3rqrO0+gOnRZ2a4GgvESKftcSY4mkQBq7VE/wLC5y+PA1y4Y+NvaO9qVWWKuhUf10/qwG5sM3ww56ibZEwscheUjJ3V6ll6Ujx1HFwVad66QA2NanxaikUGEKN5CJ8z5+sq1xNbeKCFvaCzlaoVPRMmnInRl8dw4hGvqfLCjwuiCSJKl2tXv4Dc+CIwIFm1J3d5BaVwWmNPW2oSgndHH0s2yPu0sqfGhJ6PNWy3OFMcEN2JOCB8BQI5Ow7cqa2IWDI+lrYz+TYyRygghhgPPB6HDfRfbDg+5wW90NUwjukRjh1hPt3Eupf/tVVxjhlR/jazkLaI0pEO94u4bdXx5zIQR+gOYO3cll5kD+dRwFozFQmloBfHgDD3FPNV3I65tdw8LYIgnRlIpcN0xh7dhCgYHlNdUw5B8btv9pjKEhCp/HLC01yRM0d5yA9m6HOibaxnAhjSFbrCSVu66z4s27sMRXZM/v6aVpbTyt9lE20L70Sqkl3Bp6wv+zRsgEutsMfylSWJVV/rhNJkulXNvc4HW59OD+mLzBLhTKRCWb4cmHU6+ZbLPXkszRjroTAc7aNrf8RcffxlSQ4lNfOSlgsGiMGBeUqs90fn8wzwnXcoHkJN+fXw7PGggVNAV18jVAw8+RvpvKq+/u/Y0cqvUowEdszsU9ru8yYJHzhxLffkiSZmAhbLhZnrOAYYUBDp2m0jQKxn1FG/Uaj8wJAtFKQlRomsa2aOjCvdMNwhch2oLS9na0gE4c70AwZu1ExtJRFgreNwICVT/ovmGq+XVmWbGb1PKeCIVOzOYuw2Yy3VQEzSg+JC+LcL646Msp7GwRD1QHCoxyAupG3vhP18choqyrO3k3YVRVnh4T9haKMOP3fZrQeSOEpBIaoURjBgCVWtK2T138/cCE+wgNoPurTEAemmPNAss+Rk7rZk91S4106JGh0GOoJEP7CY30mI6OzNMfZWBg0Zqv2D3VRlSvYSZpl9Fq1fUkw4JBVIo47z5B8799ORuMBc62KbyNHI23P8ZyTLoFJ5Iu8S9DXWYUeRFwVkmTtA3NTqj4sEwmddMGXxU0i/IoVedfQO50uhlK3HprDMc78vjOXUw12ZAhnJW9/DKg2i9yz5Aufe/OgiZh0PBxK3jM+wjw3Xq31FcSSqtLKimh90/990SfPETP8q93rLvBbtTN6kNpU18Ih9A4plBCr2oWXfqhrojtY34YbwEHtRyJ0UTCEcY3RJmGkL22OY94Aigygjcmk8VZ4WSu9qxMwWCj4cECSqCi4SzEXJRHeMoD69zErnF5vRajZHAlhon7woPySBAqEKXBeFtb3LpfOqL1HgJ6e4Lsng85MOXkFzXS6+OOMKKXniOxnkDPj6fi35lWKEf08tRJj20Bw/g51+zypGLNfSM7DI3jpw9E85Aqa9I/7VNpBA9Q7rP40W7FnHDdY3neVZkDSCyoTAPtoC859GQlGOGhlM9Oi3PJAsI2ALcJbIm7VcG62e9bnRo+NpbogkLX/hWvFA+ikwfca6CTR44J3RjywMqs5VJL8vUpxskN8z3W8LqPWHdiYqecCQ9erHdiq3zRrg7HohSHvz7QnMP9Wy22W05SWlD92t88oVT5m7rIajtbIbVoW4tpxaqAhh3eh5CB0FZ/Ys9oEast/sNdhcFBWiLuVOSpMz/6ct1gcdBsQ2WOxrMgs/57QvyMUg5GxMb4nI9xbpwXTShzhcG/l1AhLzKSRnNvQi7ufvxTsMd4nt1wf1ZURiGJ0d8Y1m+LLY3kSi3nNeZxZvJ0E54jzsdVsk7UUk+2p4GWjLLfX/edg3JOeHzzNGtDbN1czM4JfXJ0KlqGfEHOMGIAky/Y+fWlev8DVx7tPJfhl/xRRdnWVHtAaiS3GTLKhNu3OZOmaV1MukdEH/eOBrVPF3P/fgQTZkLHrx1PDxWmGrCdQ8obWhgqnbRpXIgsfwR0DZrM6UaCLdC+b97o5s4g05iq2IHUJi2vzmGgHOnckI2khkReKbfAlnLBiiRW0t77ZM7wrHKiut1PeeCuuaLc+od940L8sFPPW6dirME42APKkPThgE0QaGKYzZGXcqlfGa9c8c6YYNFlaerHx7FYFW/aYzAWHGmJkYSPvERLmil7sLV4upTeNKbPljmNOI+O0W1D05v9r5XmSmcH9cYe3Dw5MIY7wQY3lIpYbRyDCVOZLxRlx1Vf0L9N+ZawH0GH+GQITeqo+zFekNwY2kI14BZkpduiG6J06qP9JfUBqgqtXRNBgXE8D2HcZuoPjVqO/c1DymBEp7pcZOQNdXPJhJX+IbDxmeeF+IVUX/1cjrWa6Kq+FGGTU9ivfSP9WN4P1kGwQrx545tuqZ7FpXwPFB961wPTCKgvYQjq/rQLil73/wpU8dn/eohukp+A5yX51utynWHVOVIcqFfSLzunKz5I40CpeF6bHZhfLFHCK+wCEyk1HDi2HMYpeR/Ly9mvVlCEFwOhLGP01LiO1XL/3PIce8ha3ZMsIKGsKD7RS/OJ7cCyNRSnJFHgqdH3VPEI+obctwsSBUcY8Tu3ix1Z6SERZVSHV8fhBbjY4s+m08GoFzTtaO0LcFqICS+CldSR9ncG+5aBfH5OQle4lz5PlhTKxE9m4kBmrnvd+1diTObtMm5enKNFU2T3YMvCAjd+Aay0jTaDOR8Apl+dv2s2OjpliF+77ANYSKhuMoOowjcMLXYSvsQBHa8M49lxpChftlyaXjVo1KbbX34ndKrggxW/pb10ENvs8dX0o1yS4+I7GORFxG8edNZ7cdWcxq/0aDdEaTTm3mC6hBmW78+z0mvuemtTj+ZH/yCHMducFZg6d2pL0AiCbSnmw+5Sil3vuElzNAK26D6F1pXXddzXxrYDxBtJ8OHHo5lvy6fADCSR8AZzw2J2uNOEbod7iWMvZrzatMKhTlnEWzASMBEWkzy1VzTDI1RjWR93VuoaiBJgOBWvoG0Gqq0XjQWqhwAP3fsWaKTCbLiEBtVPe68TxfkZPKPp1bGIcvxXP5PRtufKZUd3KUJMChGhQc0HXsriY75ZMgEVWjjueg7U+oQfuJ7cUVntXH5e0cVUI935WqzIcbZr0Pa56FIHiId0aXOWz8QKEGkbTFd/1i59KMU85n+vymaYMC39uQBHZwD1DrHHMum1Tbpl4hm9KXi2sGOMawdd3xQ0j2X6gVviy7AINf4k1A9nYq1BJJywElDCp++2L5oXxUhJ7DKQIAt8wBze/W6SET8zo4WWMq/a5zo3lyFOhETMS8mkFyM9EHwA2kACFp3F0ezAQlQ0l8b+DxqeKDty1qyeAxJzELQiP1sj2zaqKzqGqUM5lx3ZI6UMiXkaYuJUCLr/YgCxXAlxdI5Qt0fCfeepVgBjYYArEbjsuxLvFZa5+OncpE/cRfpZzwJMVDwZM6vE9lYDQB97r1hTHlyF2V1e7DYK06eCWT61X8WqM8eOmBFK6KexkL5WF6CSNTxuHqnM60CuQWtkJBwhX3QniAu4mDnEDPUYbpTGY4fl/1vW8RTmPkE2E/yc5GI9xfxi5G5lZfnlwl8w7l1q82FOH5IDh65xzWYrilzKZB8kWdvUoMYW8QndSmxZtFd9+8ABnDI7GagG3Ho21fQv7AcaW8rhs00QegyQQJVo/5r7tUbXzZXCj+Db0EDiNwPFP42JYcpePkdZzgBXyo+tDTe+3ZDh4jQ+yVOo/eJmRtz+rAelGEMZkpZ7lAoqQgRlU9D1f5tpsuvreCDTs74Gxsa3yCko+YZ/s5ObbkEjUSCzCVtd/z0SXKrRCrtOqyiHBXSZn5X+osFi+UxGI70zjhHzL5QuCQ7hfvunCejMr13pOTOc5ujPHsU04amqbEW5qIwFOmw0qZOOE5//OLq+T1FnfKQKQhd0CtZACNNp9xjkpudx9SqCbFTOwJfifKtc8jlSgjUIZy855Xw2Fb0WbQ0y4J8M3ZPImyTZ4Vp9fTNbOUhwRXSJn3mWeacSQx1ZHFjKhExcVoZg8+G4x6F+MWvU5KqHTtVHiAEFTuPjepbOYDTzk7ZMOl8pxbOQp5yQnOfSrGFsvPCw/z+3aKzovNWoVq6HRbwdSlJAPsobbVPvPFwaGHd48kpXAqHniCNmbFLIYi20fZajzipZAcKsYWKcBg/SNx7PhpZuZl/f1kvjupAvPoOqKKBn9wsVnDf3lr1tBwcGxOS/oRn6SinOg0DKQTI6dE387fGD8deIIk6GWly0yRbxim/h6hTJBZ0AEmyc+PN216Guf7oTbKjcq/QToLaNmiEkHouYWsWfiRsWQ/eENBLGORcq4bmWrtmkvqtmgCPiRhKNnJY2C4qpjFGK9SpfGfwe+ekuMyIrErayXPWSskvOOnT5FJUlZxVhyIbhZwfKhza0GJKZRv4n87oTbEF2o+FouJMkhjnNnYMWj7xUN/ry8WB3dSGCgEdAeSl87nxBa1aLPjQB26x0/BNjeUICDrZZu+eQ7cE+4cEx/ld1flGfFkrca3s5wdfovtKcNwEZeKUlKIkayjEeb/ohyM+RduqdtnKG+WKDlSNRqMoZ85LTZZAW1vThs0FgebAcnExgIyAXaD5Vt+RBQoXn/1TRgaMr6kBKjUYxN/Vxi0u9ZYzCk2lPy9lEpzBFx7xMc7vQA/6wPRJFdO0LY8J8KuCTgJ9cFTWvVOnax+klk0S/2h3mYJzWH55PMaTxKgX02RvEcDqkDe/j3x4gFRZ7Wq8viMB7WFDsasyO+jYtXaU1m73soQLP0LZ273mCLFwAAG5HVtK/X1OE6PfWuXzDM3kb5sD4/gadC7M2YBztUXHD61tYnu0p5HvofiUt3YHOjiRsIc7Jwbn2n9YC8NVk8ZB8XlEdf/49hI1FmMIfT+y72VY5bUuvtKzBOrXMiJ8NU1GYE5JmNG/rk9WvjzLoc0jsltXWyqhI/uXuCK4IclmMPBClvzyedSXsMSUBUpgP/JPe61dEASwDfRXuNozwYouzYRROCK2aSVGoO3rtqmtyBVdiptz4w+FXxEGDupYXpDHJDXMdY2d0INGbMTfp3nhho3NVI8CE680JQsbs3Dyz1QFLug6YvjWNH8UnYwBJlJNqH9momu+Spx1J/X+UUfHXKmePP2SbCMBkYtoU86w9IgQafBcvcMBOSRCGEhRqm8ee2aWsx9ylji2C/pCljELXQMLQ0Rq9hY0kShrQKcX44poSsPR3qoFKe0zhVYPlI4yOLCMJqXhr3CJGESOLqElYAxs0q8am136sfKRbpJmTgsxAIDtcheH2KqT0+dOhU17TcOH6hcnvApbDFhMkRWIVJhunxNXUGvTDt1Nm96gDooufNBZhjN5wgoitceIWgf0jXWPpQQYFAypJxhU2pyYARc7dlmqPASgWPjLEBISiZXZRwiWZOSAoNEDbmnuzwqZDT+Wclj+De0Q34uahx1H+fMpnEPp1xqTuKp2hq3TgPU+dFuVFH28qORzQAlpvpdb6/NtJ/JRcPYIOjyoLTt4R5MB4LVi3qwSkROcVk8la0dG/olNQBiyY34owGERo9MQgR1vi0OHrPubDJ9hLjJbX/QD8r07byoyJ+9vvToHw4S8pG7++q52N3frOKGVJqtmBTo0iW75TO4ceBGdH8YdbD1SBq9hdKIXPzSzfYEuJbpVWiAKt2KWqzpSal64SGLKzJ0EPiVOe3jYpEuMTQdEC/vUfcpGG/sT2WpiqOoWnUF98BK6yzZDspNrkeka+TtRPDodPgRYqu0IzubFJxdqb+Fgzpj8rqOE/Co5suk0djQw20tnkVI/eNaE9PFST+ubRaqgz96dbVT4LiIkoNk+bExsK25VTskleBWJ/LLkHIyRCybbnj3uWLxLppp/Z11Cj3PWKlLJYo7Ielqyy5wXe80+wIZgZgVUlZN4b7OOqFPP2oI4UalMfCF32aTAXveOfYvvKKGxy76B2aOQxNHKhwDvIUIYo38bLETtfwOSBw9X4sf+of3IGhawiy63qyFfACB0+Gl2FaH7WS2/O5Z+UfB4XPX2T9DYFLfzMa7rbG1XhbsPhjQKXEvlkXTw1yCnAquNvXFv6usPeliiBADQgXJrYvH20iaWiH1J9O5WFnxBi/HB+Qqo/9o6ektmjBu9x4GKnbPt2ftgJkDTJJ+G7ru6blzYZXu6CDFXUcQCNPTZ+rMN6reqYG4ja50f32FOx1MpRWVTov4SijGRpvez5xDOhhOwbVPv/B5zJDFOuFt9e/NS+Iz+wASsVC2fhqGm7RWQ/ocLz0Egae1xU3y+iuU89QolIbwPmEb1OL317JpA9ynNylH4xOrPHc1ICvEWcoHTWM7rWi2hQxNwC4FFPh32cU5ofLF1TBASC7wBDZ1QMa0fmlnIg0kKnluMvDNxtyFuTCVJ3T8ZcpSUB4iU9tTfCJGfVAWrHpll95liBdcomtzBOw7KHhp6CTKZM3fNBlzviFBMPhlvCZhaQ651o+NIF/wsXjmihSQKTHwtPVdUk8cDr0tlgh3Qt17nDao4a9ZiCmumhPItHcyJCU8d6esHzVY0bnlA+0UN2/AoNvg9Vy6fGpRGDBnhVh1HO/KWxBs05nY83eaxtDx3OJQ/iYnThxUologGZ3tXuwFgQv6vzh6h7JisNvPMfm9gnq6u+XTdqLmZUUUqp6YRuC7MMWleeBCaZS3xDTv3zWeW11jlptbswLf+YbxnACm84YNKPDwJoMaNXmNGxq0MPEMlcNtagLEe5YBsNMkqzBtFgND2qRP92vM1Y61BP7WUbAd4nw5rJbNzbNm1jc1da2AQzb+bmMAd1QYhRfe9wqUJaBrr/zebbwF5Evr/7U8hIIN8F+v7gms0uQ87KzjftmED+IGAMAVKJSKF68n2X9Hr0HOPch81uMnHcNr/98pkhj3Wp7aJcAOMZ7iC2h+Jw01SBOthATqKJELOLLoRG43biG18kbyb5xr+PPerd6iJRV/ehujChj5IyeCf2TFYi2MvlP0yYnP6sAfC+SeU2RfXz9DVITy1LY9wmLbR1C1CkOBuc+QePHc54mzk/aYZfbtD7UXw5/B83DTT3TvnKzHgWvsPOr0qqPnmbCd+YAsR9GeCCsN4czo6/ghPEfRxb9NoqGxSr3ZRRUl/qEWoKn7+/2MLAD7iXq1jqxrJTVEBDnQcmSgnAnaWiT6uOVPFnR/VKH0qAdhg8GD447aSP0UUnYa8dbllRPSf07RJ8waAuv7psbuJj5Z77zGa2LI/AT0TehRQI15usPguOhw58HbSXs7mQmB/tu1O2sY5U1uLB8Wbfi6Pas1+MlGGqJZl+SDEf5u67r8lJBjydX0hJjpQAe/ByudZ/Ip316Mw5kFgIi+QhJDkVsZ7K76wHZMQu0jEKs7VEuefo5SLoql4GkdOpuvpxnGwyIBQDluNiAZtCNvigR2DSYeSY4ZK5oXe7WoBoemzpqQS76yDHXfyfSf+GOczQdFEZU7sntZehN+JIVwCE6r5GZfI4QEU9DHBtqRD03F0i39hC+H06TnQGJmfLLl63ytkMfvYQeuIfm1qHRdBpk02feMmjOJdYiLMoc6AHI90R6qQkjZ0NnXNfweyi7iKzHYUyvYU9+DEORJBxz7rYeZXU84V0KX5GAdcpdKFFDy39A2CbTCazb6vkuCSYCT05FVG9I/rhk3jLaP+wzIdXYDKanPS3iD8igWACo1E3PDG8K91rOrMt9pdhN8R81uucICsxkZsxcW9FOsU/i1lhJCybWAdo/83vL5QAJ08Bn5umhPL+mxst/ms3uhbQSmSG27Bna3ycR0CZRnTWCR2ADt5CTTKSM4XbWIrTop60zxrrmYfmWYfTTmQbL4Sx17VOgBud0eSKa2GjHdGTVHzDh+9Q3ff2uCzWK7gYGFyPtZMhn+UsdUXZcQboMnwv5EPPdzUGGSJBl0utKCj1JtIrDwAK2mZBxlNsoU4baSQOo9XV+WAI5E4yCgxZMZesWaOu7I1b3+Gby369SP+2fjgnQqnskVY3B25rqpNHNVICIxSthYGatJWLWpi1c4Oi4dUNiXt4V/7nMwvgErsn4VlnXxtII82U6cw/n3a2dnsvDAR73j6esGU4cJw9fYCXgWXc6cQGczDwkgpD3lYcN6vmUaIOYYJFnAatbHLnmPyf9zJXRW1Jy0UJjezUI//4GJ7XvuHqZs7q13pPU/GIyy11C8jagAEXwqycshGwLw7zOsg6h60g0+Y3eIPiSqDEeQ/+01l1I9m6iV/ok6oskLhUASWLDCCOH55uuTTg5+DKo1cJ7HKo+9P7wlDqHZVwW5tKr23cEkFaE67SBGihj4aHtyHLm5DFVa7+g9X8TMo+yGQW3OCp66XWg2CNmfXoAIFrwbbMSVM8zClssjerbg/oqrBSU14PvU0No95ZjgqufDXipRobS/rjrQxCV8Ql5l1tSpwSucKqv7HZzGqLxu4EzIz4+u3dgXu6H5OPp3WP/20y0SoDYS+thld3EcwBh1HHayc3tDFdo25lljwAW21BhGtTWthicrKLH5tROq08pEtgmL6oYAy6iMiPyg89EUGQwIcZZ9au2hhbp3q4te0ZrIvgEm4cAx4IzVtBleGcXWic7bPPxKJYaIVMmdzxFBnLcp+pgUm3gsPvcQmcZLLiqjMyCfFvAMRXFTBLP0JAJguZ8Aw4A6gAprAGQz0ErotkbTvXEI6HiW9IQ2Iq0rjM3sqfblOqk7i0Ky4tkWKrHHLQZmRDPgHn4Bt9VkiTWwNG29Zz2WO5fyVfecn3PuRTKatrsdhF4lg9M6cqF3xFGFd5ojg7wIUADv83KaV3ES+C88ecginPbcg+x8SDxxYCZiMVQtZQ43X+z+7ORX4hVqfl5xJnYZq/Cmofox5po00jx0dCbNDYCOBCQkyyHsh4Jtp3x5dMKAYn/1HzW9qFVqUC8B/hf0Dxcb2DApSxPrlyR1ynpWSnbhcvDw4Qd2LHw6SV9y3quHQ84CXKamUNaYo0J535ZDgn2b8dFaH3vDwTmZuAi+qJkYg8BgvuenO5kYCJjH1kEZ7lpEkt8P88Yj6OhyActyX8QjXEF8TDZ8J5M2s+Vot+0qag02qwfTOuiCld5cNvIXGWYTjhVIO6eUdddIE0OirHtubQENFdmocLAU2XAnB+3y5RtCWFfLSTlbgKP6CYjIxsSesO9CpgoDCtx6uPsmVaftim307NhUnkN/P6LmdwA/1NJI5Jt9h7pI1mDQkNwI2egUTexHx00J2tvCB0wt391cvUKpPUWW84vnk6H6Aq0Dc1AdbvL/DQTapR8+e7zWIa8JHK/GOEz3gL414DWOJyfHazYuo39Qe8xsEot+XFn6Wvofzgij+cwFRRjTcyLmnjBriFrFGg6LxiOoz22epxfYTcQCpXZ6BXheINcKpf2n4mbBTwLmi4WIfMfUE/WwgDLZroeXYxtZp+gCVLKR/l0c7iYK+xl1BnkLvL+sw5gJSArpLK2O3y3b1PlQwSB6+YDTAxoJSF1UDOEG7DIuLc5NWW8dfwqO0gt5zvM49YVnz8ytxEX6tsjjuxkaup9D3grN9Mc1xf9ipDTFzgFkRxPAGhZZoEa8Tf8lIeLyE+LhANulFZuTdxNs5S1T2KFMXaBwTyZj7Z2uJZ1g1olOsxlCJth9RTSSEqvvNLnb1ZiIeegIqztjvdrQqx9aHuPuXUeM9eh2Q+ZygElRk+E6E/V4tsExaRcn4dXBmxR4T1PejKjOZh+qyI02GAIaZlZ7sYjuTTMGHN+T+p2m6u/hSZsHQqIA0O+XJYLzQaHB+akqmRvwavqPN3GeOIZ7R2nAeLgDIx/3puTBw7vu8funSL8cbtmpaohj1oYdPd7pbaf1LugiIvXRPLig4eAT/8jY8V7VY1nEXgmEFOtuISSUPz8H57NQGS+YAdsbC31uBkA8Y1W07B8jusZrjbl2VWZSITzjDPD5zLRTtj/fyEgXHGkUMsm9+445CBxvJLCG6OXVdSiHCAH2v2VKuhestOxLMKTpu/HG5O3199/PsYlH41zt7s0AG7s1mjVjFLXlABcQEPkU04qODnpWKPu5e5uF3pamCBBRfa0297+pOXEzR3qzOEfhvDvuCKMtw5lFWHfWQctVpCpsnYeXSSS58dML35t/7emmstkwyPehDFfmYOgWdpwYTxXPrxaI7GA0Y9epVUc09pR74E8+oj63FiyrSVtPZwJ3D8S60veDcTBsWCuGCyaorTIXyUoHLtwWfiSgwNJOGU3IlBIWYhrijuKOks+k0SzJIJxNxoJUAAg04wJ/bbUg+HNo9Q3+xzwuTIp4+xW+3XGEkUXxmU7Rduk6w/+HtDpZ1xLCaSvEcSm1gUPNjcdK9GZtIOT78N1m904xDB2QlGRqWDZmWWpeHLlqnwsxVsYNZfq9R9ze7gG/ln5bqIY+HayYD4rs1HGhC7XQsMzQ4lfLH0TSX4RkGib8SlC5fdOoKcHDIGkWF1K9y0yT5yPihP1kHB5pBrMlf1Xpno/fEq7LLIWkSDQqmXfkyCaN68TJlaE+uVGgWqoHIQQ9v70z75Dsd1fX9w	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPid",
	              Revision := "1.9",
	              RevisionNote := "1.9 - AlarmLo, AlarmMed, AlarmHi, sts messages added$N1.8 - Fixed stsClampHi Typo was Looking at cfgCVLimL$N1.7 - Fixed Non 0-100% CV Scaling Issues and Made Range Checks more Robust$N1.6 - Fixed Transition from PLC to Oper during Ramp$N1.5 - Added stsError and stsErrorPercent$N1.4 - Added init code and range checks for Ramp.cfgScalePerMinute to avoid div/0$N1.3 - Avoid div/0 when setting .CVOverride$N1.2 -  Initialise only after CV Config done$N      - Kick start from Min/Max limits$N1.1 - Source Protected",
	              Vendor := "CTEK",
	              EditedDate := "2019-07-25T05:30:48.685Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Control Action (1=Direct E=PV-SP)",
			                     COMMENT.2 := "PV Tracking",
			                     COMMENT.3 := "Independant Gain",
			                     COMMENT.4 := "Ratio Control Mode",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.10 := "Limit CV in Op Manual",
			                     COMMENT.12 := "Allow Operator to Change Setpoint in PLC Mode",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.15 := "Ramp SP in Oper Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     COMMENT.17 := "reserved",
			                     COMMENT.18 := "Limit CV in Set Output Mode",
			                     COMMENT.19 := "reserved",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			PID : PID_ENHANCED (Description := "PID_E",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			PV : aoiAI (Description := "PV (aoiTag)",
			              COMMENT.CFGCONFIG.7 := "aoi is in control of a PID loop",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsAuto OF pvtHmiStatus.00 (Description := "Auto Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsAutoTuneActive OF pvtHmiStatus.20 (Description := "Auto Tune Active",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOperAuto OF pvtHmiStatus.04 (Description := "Operator Auto Mode Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsPlcAuto OF pvtHmiStatus.07 (Description := "PLC Auto Status",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSP : REAL (Description := "SP",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSPTgt : REAL (Description := "SP Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcSP : REAL (Description := "PLC SP Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPRmp : REAL (Description := "SP Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPVEuRange : REAL (Description := "PV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMin : REAL (Description := "PV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuMax : REAL (Description := "PV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "CV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.09 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Code",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Code For InUse",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgKp : REAL (Description := "PID Proportional",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 6.99999988e-001);
			cfgTi : REAL (Description := "PID Integral",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 2.00000000e-001);
			cfgTd : REAL (Description := "PID Derivitave",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgOperSpMx : REAL (Description := "Operator SP Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgSPDefault : REAL (Description := "Default SP",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVLimL : REAL (Description := "CV Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgCVLimH : REAL (Description := "CV Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL : REAL (Description := "SP Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgSPLimH : REAL (Description := "SP Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFault : BOOL (Description := "Set Fault",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "InUse Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Reloads PLC SPs",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdPlcAuto : BOOL (Description := "PLC Auto",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdPlcSP : REAL (Description := "PLC SP",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperSP : REAL (Description := "Operator SP",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcSPRmp : REAL (Description := "PLC SP Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperCV : REAL (Description := "Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiStatus : DINT (Description := "HMI Status flags",
			                     COMMENT.0 := "stsAuto",
			                     COMMENT.2 := "stsOperDisable",
			                     COMMENT.3 := "stsOper",
			                     COMMENT.4 := "stsOperAuto",
			                     COMMENT.7 := "stsPlcAuto",
			                     COMMENT.9 := "stsClampLo",
			                     COMMENT.10 := "stsClampHi",
			                     COMMENT.17 := "Allow Op SP in PLC",
			                     COMMENT.18 := "Allow Op CV in PLC",
			                     COMMENT.20 := "AutoTuneActive",
			                     COMMENT.23 := "Sim Mode On",
			                     COMMENT.24 := "Sim O/R",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			simPV : REAL (Description := "Simulate PV Value",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			stsError : REAL (Description := "Process Error Scaled in PV Units",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsErrorPercent : REAL (Description := "Process Error as a Percent of PV Span",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAk4jNK8x7juhVWrVr6II0U+ObNFy2BhfMt+PSMzj4wungSA8t8lpEDSif+glyh2ly/+vFkkuKPEXFiwoJuLEPbTFsBLcVp+ab+TmpH+AaTrqfWgSZwGkmQEqR69aGzfapgB2seVmAAzkYJoIcWLEoeVJLGffANa6ocu/gaZGc5Zd3gD/0t2BROIVp0+BfB0WNHKV1x1dGJvlwBMh/HCvRAp99UtkHuKkrfVDrGYbuwElk4ZSUHlzUbcNy/Jor3os8i4DKiaqopkh+qzt8eUuNCMgI5n1uDrAdLPUDwf+E62cOjc5IQdjKhqM2UWSpm8uAXEwAdEw4MtIsCzwUB+oDqB8v/DQ1kVUHOI4jjzBtJUSHy7H9CTlfQpJm+iVbWo/l2TQIvED1wb/D6X5wEu3Mtsz84piYS/ODLhSMMhzClApyk2T2/J8H7ti5sFtE2C9N7sQEN0jddPeAxl2X75S6PJDYhFSlzeeERuYWDhIg3XF98NIfwmcyh39pJnqmTJdCjwGx7OJXxDdLrJ+GjrOkVY2dcxyNtoHSk4Vps/AlN5irBv6+5J9LXHQ31vZIUdjNJlIv2PCkUztsWwoS6WBnuwsCzoiIOLMhzdd13XC/qzmKiOZDFWnHdwdCKKB4rqqxB77fuluk6V710POibV67b79f5lv7up3VRnHsmmaXia6RLbNAEaATFOqD+9BTBDX7qDxT8zBjHA2Srtx4sFU3kBQ9h+f28CstfE8mpXAIrYdhad6HbJNKS7ktWYiofJnVJggVw++eUBWDrGBN3pYETKfw+WAonF9LP0UQfkp1NlUcIBTURElrlj4EFjwHuXZHSFncXYp7FraOaprPkAzaTLRhi/q0nsjgXI4A65nenSR4p6jJLCnsMFOAxIwPfUvmxFFwW3H9Ue93slcx+QAL6TfHWTnnPXPwHcoM90i+vTi1jJ36yDuNVmieIVH9eItaUEhpyiWkeBpMYCNOl+7RhYw2ToJa92Sa/y2FklyBxIM8ffV2fkumSBvshPLu9DAMWWcTR1cuc2YrEgYN3WP+caxgAj73epGo6SF204cjQM5aQ2jHCZIv6baLJzTpRHvzWMtjrRSIi0vSKPCyD1WJxtu3HDGvXLjVDhOCDyiuGA69O5ZRIayDf6sfPXh7+F3QEBjT68wRfBZUIln7xjoZOpctXH89zJKdBjHx3IrjcTlYwIKyUqDKG2FqE7AcLAT6DsUvaXTMCjZLsbiLZG47L/XGqIzBdfC6eiZuac/mdxaDdXKnyeo7LqAhVFEdyGrr2bSWV63RVpiIqcBqE8EbteyDPYsRgCZb/wTjf13sdfG+bcDWfNt0DSyPOM9cTSqCz8ayeT4/9Rswz0YmBqrhCOCcfkFyFpvk9uTPJ9YjBIwjKgIE+Mwi6t4AjbogRJNod3DuY6a8i69CdxLhcIBO1GFfU9j0g6RZXTz6DTxFd9Lyc5D9SC968nTJQCZputCZYOVmjPTxqy4rFOHky7Cd5TVqe6eEvrnY5VrmpuCnAGf3vUIWa2hMFzNJTkqcHCfJMEbXCaNmrashXYrIBVcgEed4YCGDn7jnC0CymXJL7px6wXiwMxUF0DOzd/Ji4ufo6RllvRVb0u+ReaE9pAI/nqYu2xTERhcU+ZZMGLD+5IaHuQUGMmukYovJ/Eh/8dUq8lqGlFItnhkRoa5rN+sjiD/lyp7CtbKGmCNhqeQwBJAED+nmsjS1Y5JUs7r/k2IiqPHTrW5kE0j2CV4/9eFWlDyOraS4stczMnEd3pKOatxaJ0JoX41xlxwEdBJWXauisBLjmX7d5dQ1ilECiWpcE9f5O/2nRs31wRX1sydUBi0KNXJaGhoFgKnKKGLKa4sWN6JdqimdFIh+7UlNo3AQSKZOjUMGDf964kM0/0hTaQh2RiWMDbGFBZ7hl/5oiRwRD/Hf4GQaWMs/mDSm5z3OdJd4MnmlAO56IlwUIE1MNrtTrH8fpO5LpTStcMgzTyFMZC8SQP3S+G+ixmthFjxIaz+4cv5RAbWYqLj/Px+vGojYI+AZ+ANBUTrCqpcd87z1cUoa1d9YeF9NA3iAIL40rprJSuE6K0ooQMzTCxq7NK88eBPe7o7LQKFshcAUkwdFY0lT+mC86rqtPCJez1wRwpCD6xqSOLdR0DF3BVd7gIsyBLkcOWWiGaeLZDpStIp+a7sLd9Xt5r9bgxdbCwBH+ZmRrq5aiZp9xkAhfEWUzoiU/40BKkI3fecMwcgq5Gu5+LvyyIXGl8ezvyUWJceyxZZikacVl8Mp+sSjB0r14e/3UW9PHEFHIxZWAUsoSF7oW7Ee/JQ5p1uSaLc6W5OhQifnR9r+h2poyroSI5Ag8S1MvduIBFUOpEdrlq4Rjs7Lbzwm7rEl8npEfxD6bQELjqj85yv1nSz2Un7IyNcjSPyjyqzGx2Rc/dRM9rWw2aPSZ5vsd5BBf+1xETzsl6VVIYSZezwAsJLZxCR+JPrManJ9yFqmUr1cC2kUT0OXHBMvUzGsEolnKns4QLT4tr65NNM/p8Qtpjovt4zLEBgHCAO1xRlIb7LmeMbRmvd8R801PBk6++wZ/AaBkRpnfnitihiGfxGzT6o20oTANsVBfOqmNRh9abrRpEKzMyV+tk68yRwHwfbBZSESXBL5rsJdH1NaXYXLqQcjWaevdThPgXSjACMRy2p55LUl2gi/faKFNddVNWj0ofaTzAD4XoDZMz7DFfUuBbeZfwuRWzORHDI1V54nNnMlQh8HznBb+Bmo12+CKUVcOYvs9469gFTKLurqt3XFxU+MPRHZgpkdHkFdnKyZm/VbSYrTpsVx6jh29n9+WIHeVpBnzadqM/QQFvdjvqFGDchvPp5uNsk1UCqgWSrvZkyoxZ4kYbScLAOFQ73vgXsfyZ7CM8hIfsMUZTVb4Ffc5RegvRBjZ56LCAutFPE4Z1+XRD9p7lDXQEBfkb17+FGPJNpUqDIel0VO4hFptlASCr8vmI+M5tUGg+PH5J/Rp2gaEs8bMhZAe2OcmdXrQqGLS9SrUpZHyVf9nzXiXNfYIVVnJ1TcPujVGGSA3QVVLHJupwNuOdHhddrCtTpmEeBZVRma/qYxWTp2o+lbiHftfFXTH6cKvf0lfobEjLY6VLrZdX+QGj/39RPR192AhCA/6Jut+UMuQp348pgWXktNksqj6sSXia7wwpCLPNGnh5M5XFPH/UcWj9HPjQiIQQMu1OZEWD8CA5FST3WhSMTLxigYQ/P6l85+wJJPk3YxwURnoJJCTg/nosPqUS3IXHQtzrsPmDaswWeq1ybricRUM62BWUSJzVEwpipakRXxe04TCU3peAqMvN3DB6Ur1u3YKxaRVYo2kjWF5VWTgNvBM+2fC0UoOpPlHWHEbQxPJd+G5Pdp2EPV4AlAWdMGNpmIY3FCMrxFjsvScnQarfId9k83fYelIVgO1biOJZeVjDNm8/Gy8bQ3p6+n0V+HcQxLrP2NE0iawYJXtFErtT3N4Mdl+HY+P3cvn5kiZFiqMXpfmNdXpMVkGCvT/+XyyWfVHIyOti1obZSACVZpKHXSDbT0nylhsumLlcRAuBpXEq2mNq1gp+CXNtICmNJecyg0yVvPb2/BVA1/DKbBcA7q88nPNiSi4YW1P/G8EQb9BzFBfvZCPDFcXQn4Kj9onmmDrJbXPsNVagJACxSPyi4MEp/p7GhhykNO8cN3Xa9J+EDbt6Qim6tV5yTntzHcGS+0lKqZFp9Sah2omiPL/fU1T+z/Q5LEASf3TS+fVRyoI9GqC7JFpnIcvtLpL89AJ8Vxao3wqFLgGQWHdv6NK1KeCMD/8gp3vdTcIpCM4Za7Wg7Tjd+SUEkcPWa0r5jRaSOZYP/Om+x037+8Il/UFB3Mb52gfQDHAukY6Vqy0FoOb2SS/paOm1UypqVyQe+/GFr7WoDIR2kNi1LkOz60ItT4no5KiStqQjaE8kj1HBFbCSdcHCIQHT3dYa/p/x0Q6xNIm5sMChblA5n5trrGGj74gD6QIGNTpdrQUU0rCqg/k7Ur4Py9HENd3Asz3uliImTqoaTSPDyDDIGoQkmkurftVUYEB4Pmcvxt5x9RdFspLl4BtXojC/FsbLdRIDV0lDQlfXK6LCtzWRRgZLbuWWvhXyR+sWSFZPfaseD6zKkLtXN6/mSirTiQY70HUUfUBt987SP7W6rznBP3YlOlcn+9hYJjdE8BXV086ctZZWXiEiCkOKvMQAJ75CdpHenSSrQBEUzi8Z8OTkf3ZtdrETZ2rSzGfKsLpn/PoOnjiVsou+TabWcNYDdXmzd5OsNDX+TZXY1i5Xl1Q35A2kB9ZX+zzxjWBnsB9ImyU+Xi/jgnH0ig+Syx1QwAxSvztPFTpm7lURSfrveek6nDdsJnIcuTl8UdB73PkuUlX3iHuC6zotfSYPYHp6UOxCzdVDx3vCqQx9vnpmFWwIlcdxWsKJSSfDHnQ70O+yol6WRzJ232hFle9ViY/4kUgS8fPxAaKXNPzw94x3JlTJLJck2jOVBtSJt0nUbLUdfbLfUpuRvWEPnbGsYvJBetGVoJkSyzZZoW9g9MVCX0hSVISRt2IB2ec9hxHTZLgHX0tdcAjqDhrTbW6i/ejZ5ywUtRqNWPVAfVpYrJNwgcStzRyElwym08jwG3nRZn61vei3RDfM6Y8hqKueB+QbIms4GdvfEX2AbDsEhgohjlr7Y1Bt6tmmeoa0s4u9LLh545H1LN/2fVOyQF3fwheWNsB2WMZv0vwLDbKFtjNKUTaWonPcfbGOyWnk/E56GYcx7PqiPQTFFxKvVvISMwfIKm+CpMK2+xK6bOCIHVmlJ2Vz8o9JslnTkwC+ULukPc1PcYkOCNXS01xTYNX+CCiE5WOVu1YVTXhvk1msAc63JcUGjLRAGj48EiOqki6IXNfUxD0XZhkswnKsNTyeFD4EUsj7djFEPWyAVLORoi5ScgHs/NhgXvtRS4Wkyd9SKdF9XYv6soa9yNtUg4G8G/QxzEclTCAcXjNMJLrIHHP8P5lJD7OPtNVvtHCXI28DxjVnfX1iTzynUF8DjCTFL+QpzPldFS77ImosC0rqicaKvAjghnxIzfan3bkFSxYshN9za6OT/plOtFtDQsBFP5wlLzyALRkxlwzwPBkWCJjIgiyEX4XO0M/WlP3ARtS7sTmw2Btley29vy6xOjSX72/tQjugW4aYbRy5J6TO0SxFaZVaJ60ABtn29jB3vvB3xu8YIidEytLOFXYOmCzIg7SXbKTxb0PN8rp4H+TRFo8yNZQ9YAt9A+0nXGXdImoAzstSZ/vYTyUfiTElED610bvlD1KbioxKVIJXqzwglT7tw/out9FD75TL0vl9Bi6xAr2VTV77QqEnkoyUaU4VVSFVz79rg2/dj5veW97hQhbEElmCMJsvz5sQrHgxa4nY1D3MEdAEmbyR1z2LpUkComL7ARIV9MfS6vF5W+o66Mb6hAKSKiAo6DGAzVRPe3mJ2AsQoeazIRJRDK5eqOtNrR4swYDe+pNvK41X1TIBtJMbIa9u1VBV2tuf5usLhjy3u5RD/Pt4kGRP2Y7g+1K0u96ucWfO3xSq3zlIE8Ne9AoEYKhDPDB/6U+M+WOni6BAfkT2rNeRuFJE7Vhuux/6lNksjHHo+cRr0YFrIsBQcCOuyyBrQAysopZwyXGJfk/epqiDoOe8xOZVpTWoJyg8l6pEk/zAw+bvPddHCK1EZ/l1hb966s+LE9iCtSa/ekaMRIqO7PuumZuT7IOdBaw6FfPzi8XMVkW9nKU+1f9Rwjq9sUgGR4nxZ81tU+p44c31+cbqxst9io9lS9/1m7gU7uIIl3sREPTpK5OECQXwCequ9ZfWReA3X0zdOrwkFFTDNkn9Q/qsWIOz/v9nsDHZfdckTa/lwP2m4HN3b0AijC576hZ9O37hgcvcqWBsPvS6b/6B0nhRxyqBldGCV1rxi2XlZmSrLQ7toIEfsdCWLLhsSBoqsunPB7POvt7Ol/7cz3OjB+ZUfGqoXdfzdrkZztsMOzbp1/NImJugWPv/niE1JTovKaZePFFHBssWt5u0WpavI9Zd6CQm3EGpRj6zxYacrmadY/xVUszRP8lOLdESKnXncBJPGZkkaW4N1vP4keUSD6AE4cNnVhzNwGTFxJwHP4PH+Y1YwB2sZ68oXAHayuuE0aQ7WkmqLYK5b1FDRQ/KH1IWWUfpLrJA+ix5VEMAn88dwEzY7CNVr8rvLIVDAIj3AW3TUUENuijkiMfpLdHx/nExR0NcsOzjuNy3oh2JK3A22ttoO+zmSLyZs4Qp1VR1iGRgnA++Ta3lePdj1SEOdkEiEIKLUYtNZijr/9i8g3EwNGjn42jiDYWUsfPOQPXpG+Bq8QS423C09SBRIsUkGmK+ucK2dYWR/JRBB2FM7fVfsCDlSwCNbWLXaeDW7auVSGYh8S/FcEvKVLhpMQ23SPauJOI1sKfQPTc6hzuUMFdLLtm+efz4YEijjkw9ytcRffw2NUv2Vdj68cq1jfweQF95DKq2RaobOsPwqB10zIF+aktlYtMqi/BHHnQfl4bAdfsMgkxiSiCGwRnczZRVnO1ON6VTai0ZCGQFcx0mtaO7vLOhEuAHVwShSxysViIxG6cHRYcDpd/Q5wjIZD24z8OHig2/VjLujEgtTNzzQNRjD/i+aqX79DG6EJQyW044P4V0PzXHVIj/SS7NVrQnvLxnbs7ef4cB3TV0TXxvzhlS7YE5poLvcTIA1sNLKWiFrp3fbQYWXWwOL/sg+ToGvyeMOlmCefGvKyygru2dsNOHiRfiaqcB0od1r3lfrwxAO+3Ix0sXXyAlwO2e5T+TKR8nfXK+HUD8156Fady1dJp/p/vv6CMsw5mF6kwMzyOKB9OSJe7r16nwkcdIriHkamIQg6pcZcsjhyZ1twdAVDDYr77hjCgZTuZXOinU9oZtX2crdGd5AftZQDjfUNvQjTo4TgBIdePbkr3kBgyA4eioExuznz49FWGWwQIwXU67xe+7JsUj7I17DpPWPZ/PV47ua/Oj6lb+kmCDyAaT7p9I3RQCh1nziD/tL4QuoZZrv0oy8EDWh+UwfUWUHTqnsjqsU4onioOiG2P6kQSdKkEIC7ak9axuiM6RUnl6iAB5A3PW3fV7Or6CX2xQCZjlIuepScD9WEdXlwiVBt0QYZeFbiUX5djurc4fOYVDpSyuyp4wBNkDCSyFLjQufrfPhwqXjJgobybW93JKYl3/L6g2rb+LmbpE2N1Rl5To5d8r5k2hdXLrpaVSU6d1c8FJ+ezBWcAVsrESw5rH+Yw0j6l5/Bp/pp6rz2yTdlkP4ey2XlRT+apd0g35g4Eom9rRHxt7Vg1t992VFZK+eUl2Ssa2uDo/3dGlBbdc8X6JNGpUUVZV+wJXJehtF4KMliG2JCVXw+eLL+oHQyx2Hb9xSCaes+fBGB8g3eZjEh6caw9cv3ilzyoAVnBDOBOprGzLNc3orExiO+7O7TkiBfmnzTC4x6VfoQ92oBRJ8OPK7UFMbgbCkELLAXk8LJe/ReUhgLJ5jvNvMk7AxKBygwrwsVCol1jp03OmgeOVbz1BStkbE95WvKtFLVMiY9ttc1TpAeOoTX60/dpnyX+sECarDd2ykgr7nJa6Kw0h9FFhi2GP4fKoxXf0Fdec43dhmhISnMsKulWmUFFOElHuAEN1WTClRS8IEqVqihbgZc3+Wyy0sq/2sfawO7oNuFO/F/Aytzcg32/jNAG8d14hKfZ1olH9SsWGX/8M7qa6u3u3SC+q4PRzv+Ctrz1QFBxTlCSbejusg+1/zy1Dg+8k8C1wt+jOg3b8hRNA7GSco3tPoVKO0ASZWw83PLLfCaQYGb5BbXsrhBBsrFJ53W+l3cErp2HVE2lr8RVbmpdXIQIrH/E8iuR3AoSIqsRXRjRvEVQvW+HTWz+G8LKRAqCorWQY7CUETuwi79JHALyY9A/O7byvQp6PN53Q+oZipGwr2jG/w1Caz2w2jiTqlccgB4PD7iM+TVKCE+G/K9SepY4GDCmDlkvSzwSRC5+6Uv11Ow7HOPR2PjIy7Ye3XfYoM6PC80/tjGci3O5SVH6ScyZtjQ0x3d9YuhO5LTJZ3ocfdEVQfwoH888caj/Loi5EHnJcV8lm1UkvXhcBzRG05OoHYmKfD1lYqtB6yXpxqcJFWLcHHt+Eqk9JtqH/3JobZDUq4xjev0zIus1SozHZDVyZrcaeRD62jVyRwPkMQUgBBrDO4ggBY4MIVStaIiNuxWlaUtcs+dxppLeP81F7GvbAV5JrhkJEfH2S98Nkli5/LUUx89R7rmfAYzPh56M0RUeFSpE6lTFpq4LYcNVrCIE/mFvjK+O88UKr5rahBwF3KW+eEJgIRpiuCakBDuVWbgev9WqVDcjrajZhKg4F4JlA4L/z5HcXutnl8slnZljK1fAtxsdJQ3YBILE0EpgzAu17RhmQl6Yl1QzdtMmZXrWK6uDIagu/K//MXZob/I06tBx0p/0hgWEcVZ9KzwnOwupNsBr45TQ7QKKQ0CkgfPGI2Q3BCh82MEC969cV5sL3fEVRdiSGC6dru0u9YxNVMa9GPxYQWdJnLENepjps4pCWGAt2KpHEolZWY9BX/LFVRlHEzW9S0dkFfkNQhUMEd7zYUeBGidRokBPDBsHAZlkfARzsL/Y3gDWVqb/om+Co55vDhROs658wP7HijXm6icG2UlY6ff3kqOcg3+lKIgRgkiVnRjso3v/F3zQGzkydpUkCrBl12WIewhXMv1810RkWkJ4Bus1US/AYiM7gx6GcgRwUwn6YG74xLaJcf61cTaoG2PvrPrwVhhiTv3lML6zrQqTqC4GQM50yQkaMHr8DVnJ5Pp6GOMr4XdcBeBSySi1SeVLav4xC4TaKYHFaVQrqyjGjX0ENgyDJjt0WwVFze4U8u7sUVVbVgdsQ1owIdiMdRqLmBG8f8ES238Jz4okV/A93pG38pGwG5pF8UktYrW5SzK/LGftQGUT2os7uXNbJnqsSDgmOjCHXYhj+acyXsnft7UgntaE135RAuHqftixkeDUn1CS5KluC15QspkD/vRqsiXjcc2i4KPjTV4kG6LSSr50YsALFIna8sPFhBzUFIcF+P62X29q1rNDYxLWv5MKfEq6GkFKizC45LncfpnjTjgDpBSjftgi3nZPPpSOUnKBDz5L2dYy1qaO2UEs/8MP7LoMWzE3n8q5QMZy7O6rYhz7LE3kRkl95bjkplWUGXbRb3QAI2SPil0JsjNXmssiv9WZYmcuqELwFsbYSg2cf3FOePxJbur5Ojx1Si2XkfXO+5Um9me9TzCxQf1Y0WQmFv27sHKsL/+EwGMu1+WLrW7DAKzP/7n9E3WnQ2XVkppAhEezYDTIULNwUZmm0UoyUPkQqftuiF3JqTVs47MjiTzqNRZ1UHQfoYOolO62TLf/gxzx1ApCHYrRv9tE7sbQ3kOn5TfVcqZLYgMW79YMlh3vqmzByoGdX+Ij1zvMOQAFzZdcLrZZwsPbhOsrYRkLbLtiFK4JGnnPtw3CPMTbKR+OEJWg4AZUvuDdONOMCusnBWvsuXtOiumC/NmSPIrjvRJ3xC99Kzv88cOJIIHP1S+pEXWCmg7VaxuDjKCw/2QN+E7+CDMj5zpCjn4Q1SY4sDznWSUwCj7MONDELO5tskeTGdSPVyq1I1cbkFcnV+pIW+wO3271snBDrp1qnDmhHWuD+iRxriWqmoFCXG8invJ+jV5mw6mr2P1+S7QHSQT74htynd+hRCXsNX9/Bi2VbI1eXg2fZ0HEgUbVE0j7S/n1w1AU6jUSakaIm8BMuf1dILNRHHtRX0FhKTwH7aIzbiD1hIRz1oBnArxtuvAYHc2xsBsrRVJD85kF2YH+adEgBNiKz3KSyybdzBr+SEE0sNDSY1+TqNKJtDO6qWCR/82VWa/wc9ocU3BNzcibJGYQ3FWAmHD62pN6uQgFPsAuMfl6uVwpttOwVjp2UY7I7gPfERuYVp2laVxil3epMqgckPzBSiUe0yOLNhgI8qiRYZhlQM7z3v8wexMGUMpYmjjJ5GFN27ZB7Ua1Z+vkVz7RFZt4bmZARqli9siTYwRGMwMJQ1hWzUIjoCQJLMjqa4/7mUzykjm/bnioSYaqfI8/C/FZtL3LEFS8WqP9fg3oc7mRAimbBOPdqs6SQS2tksiLg1s/KChq7+xDCAkAZlyOF3/GGDkLHHHfleahWNRIWx4COzPFG28NmRFWZuYystY/Ya/Y+GnyYoQojAu1KwWc8W/ioFrLRKfxapYGO1nT5pyRsLbBdo7dVUtoFuIYB3LbtyhRSTLSz7GrXdzs2UbIHuOfKJOLZNIjVEQaAEvZrJljWs2GZkzyYyAFy95BfaPWg7g4ZVhH4hhFjzabgt0j6L9WZTXmcpDlBIndR4OZ6xkHYL+nmmcjo6gXQ4ER+7UyIVfAaHPoAJi5oNcfnr4LVEyDcrS34E5uTvsiyk0+aK2oxQHqunXDBEvtaiFe8H7CY/rLa3kP3eBpw6pf3QgpKvvPL8/0jhTzOQZUQxyVJ5fdnKHBFBzs6470KNiV/SiVlgmPQxMG3IJmkbMR748Y9g4znkeuem4LFe2aYactkzvAV1N9fVqMfd4BxgZjPtwGRLTY7UnUksPQdhdemi1o5hVJR+F2Rru6laxMcjaL1oEm13KIr2tMDgihYM2rlwM1OHSr9hmTecx+ckoGQu+yaWPr7XRI1OXXjQR28hC2jtmGtZgSRQ9JoehjfehSGpr+Eg5tEYStZ0WQb38Wfgyly3uFDd9eXgLhXEpxbj5ucs1k7UuqPU0JJ5azstsSmtH6jyjkLi7T3p0wTUshFxlAEC4EW8Pv06jFFMoFA0bW/5CFzTbZ4rgqEDkCKHQLhf2r3XUUtYTUBlM36NZnSDEFY/J2I3uqRY+7flqKz4Mr8/Vy1ODbeIZWpcpkpZgvviV1of9Q8fQj+BK0hGRbJjs74NDWlMPa68XqC2kWQzGz+XQtIfnTsHjGTYn9AYA8j7WAwuTOAmHsYPexUhrpG+21Aw5cmRIHCV15dTy6qVCQ6U39rfIxVAeKRoLnxzSW5ycUm9SnC9swj0S7kXPr0PGISUA6ft5LFGc9KK4ml7CYnArMNi0yy05So6TkVGc66cqsu9l2tePqnjEUdPOqE6keiRg3SuzHJ39qtz6DnIHIXi5fXOadg3ZGCMjy1D/ci7GGeWsQ+WW7xnb/70l1bkwulJ+fnRqclKnlXcziT+Q52AHvAT5mm4lE0Q+BkEcgcv/I+7XZ9ReHGLKYBi7g5COzJOyWWzka6Its2POsNuPZAhUrkHqHNmibdoBrn2PxvNtih4hvbuPfNdxIBajLR5ISQiOYVWJi79b680F+avsAR2vRweJXpTRtv7t6IkXeqoGvpNqSntqsW3nSsxPptcqOXTRx6abOY+DHv3Etx2HxA2Q5+GmLj8aD8jBaD/BZyRb+iGcKtQRM9Yic7WkUixEnH+17XTkZGdTTBPKyEDyQCWl4EzdfG4GZIfdzBTwT3qaB1S602NqkET9azEY6PBkRyV/GhjJyIe/Diy+S17Wob7bCfMn75wTf0gRIh9PqBYO8Oeqh7UDWfUZH2KOVJsUK2YramrU9XBGvGt0Jh6Tv8/4/VjZ9rAe+hmLe9fMhi5UzY4Q2guEAMJLoIYXbyolhRHt6aFzbs5SQi7C8uQnUHuc9u+zU1txRgHql6HVBp6z5RzHKeOwb/7aZjRVr/wizeuGVbtPnjBhXtdqjZzx99M3rZBhUvOyExQs4J8zCTKKI52sUXL4X2z5VWMpqlMe/qvnr0ukXV52GjwgoiG5ysQOjKBOK6htcuqbgA1M200zRPsb5E2120zvjRmSpVGMMyCwcfROY5bZ3h0vHojD9zBfjL3XW0v1SzvLzyTAYnjT2lfXwCl0ZIX2HUe3k+53c8r3S3KNl86aIdYk7Bjq/LkT9xzfPGq/z2t9KPBZGfciWPei7DXII0z2nqT+Az1zqPDaUTHmeSdl+gMLk5eIkFuLGUz7kqZjsxjaHFYUDbFbDluUoAR5/LRpKGgQ2vHIi5kcwBT2GukkKxAwU8JkTf07pg2ao1/VSktH017lDPg4WUtsdmSrRUQC80psZhdrCmGfzyiJFlpqMTjmtZzoS2mgWDZlEfBQXZZoSIFBN7VWrmKwA7X6fyQUbXNnwnImE5T2A/1iWMA4eR7Wz6vS8JWJ2OCkht+pgT5cL7ZLBSs7+YqWtpWfpvaWAddK9vV1PrqoQQCFyAKipFwOmCYbxQnSTG3am82WkseYKd1Mzr3wjwvbh0EMoamkv6XZoqzxvqEaJ9QMdAOzlBj1R5wUnkIdILFd/Hka/wl5j7IDPbKzH2QA6szlx1lhc8N7UL9+VHLHnZpkOn96FSD8ORev1tA+2TsW7ze/wtO0smzwuT58Wlwhez8FbhZIviq5UyugeHiSanfg/HYLRP0WQjPsqSR0PQoJ+b/TltZFsYe/N5lpD8GTSQpL1ij61K60jqWvAPREidLSa0mT041G2hhXo6uJr42Xxnq/uGGEHXnykhlPJMcDUA1enZqHIRdqsEMoXtuBPfdfidCWv32gdriRwkjG6y/q58Q4mWhhcx0jwLM0fuhD6K14nof5KZnH6peLyTc/ePr1v+EXP4y4h8DM0qMPC2xYxpdOeBBcr8X+wigte/5+Uiql3UEtZj//oXrncTJ5yC02ecUDNDEldAFxK+7PCMO+OIZhnqBlxzr1mcdbD6EMcP/RK5elatO/RYhvVYWV1uTaSrSX8bDCnwjw2cMCskR+oK1pfs/YJjElxVvw3w4JCou2Kb0UY6CB5ftUf/2Ij9suRFbUTlglWhC4Nq0cZj+38DPq7zmIvqs4aeNLKiEaQ6sKYi4tiJx+Y4IG2b5YOKz8cLqQ0y1p0uvIcLP4h8pZwJ7zr99gnueXR6JWOaac5pLxaaykIXKhuU6NStroDDb3S9sotV28VHnYgGRgdy+0dJdzfK1UCCxmE4Rq2Q8U1e+uQaPw6dyo49TD4EUL6f0x+j7WqYtOSXmqO44WgISK7d0ZNzIsiH4M5dxs+SBcqBagW+78r12KBI36niZsOYc2A0JlcR0hgibzHMHiuWlOwZZGSxFXV/+/7Iz348sWnoxLcrcqgH9lRoxsB/SlqTZHjRtiYw1aJHMRrhp0RkQbQKxwVNyGtfFtMy524LbEpDb9lFAz3eT1J82N8EzPgU2QquNIkm4ZITZP+jJVWOZCcDYTegRSCKcnizfDhXTwgCtlUQf3i1U/WndbruIkwoeTtLBvnaxrH3bqFmYGM59L6XJhsCsjuILePDnU4xr85mQxnZFCDmPMDgt44bQNZLu/BiwQz/OkVHsUO5hMs2193U73pJXg7s8DPa0QXnUU15UH6WtZGPq31zKdrBgFIWTiTSLoIKti8+9NIMeKItpe4hdPLcvuWxrTDFPwUqDVZVU/QD9RU3FFXJ2AzD8A8xPsmkkHurmq6nfrw5mNRMXL+8VUsitvlA1HcR9/0CMfP5F3u0KWfg+qJysbPNKhSKmMNcY5D6zQIvuLccMyiBeWcKjX0ub3c1r2oKoVk74RAtUzFOappT8sKyUEAaNRD0GqVuchLT7/mIJSHR4/3ZhUt1pZXmD2UC+6sJ2ijle0YbiSK3ZwD51GcFBV9OIK3TIwMRmDcfVPEqq9b21+JE3+yPABe1ZSMqjkisO1pY7wD934HmItFgjtTEMh+LGtpq7SGHhswcInxA9GYLVo4AYtJPdquESanKFQN3159XPCiK/zrnj9wmYfIK8o64guL/98vG5aOx1hn6g4QqDOrTT853Ms93ykYaedsB0y1FXQofJdely/OUYqUE7ZAhQE0GiHn2k0U9rzzET2NCkAUxz5p4A7SL/PUc/GoUagUYoyFysw0SGd21D8NYWx6ypOzLDL38gdw3ZAsway5hmQjGvk5NFc1CqIP7C+lYWp4opG7naEHKP0BQuSIMluF624qLx82SuOfrSZYCXEjEFxIjflaCzvC2gV3paDirE2CrFUK9F4xg5MQhmUPRBAdY6QD1bjuSxdATwPN0MyR1gDqMC6MF3Mib63rKaZ9vtrjuflpdWRCPjoJ8DmwFTz7S8Rn8K4NFgBPZzxV50m/6lVt0TH0hhqFtpCj/OyFyPSDbMryNltYL4JPtptkPA3hNe/npudP716VvNWOAvy8T+/KH27NzyYjoDvH10Y2YtOVgdFrNxYQ6ppShfNDL48bqNxG9iKCrj+heiqtz8nW6aJXuU/yY1pWh1NYwRf5u0VVeCzyJcR4/hI8NRa3U5LIEYlX77eerFNvFT4r08ct8XiEZRHC8L0SXhzzm6oVT3ukYmA8Zn1ztnk99K67/J9wyOoZ/R7kBsxtN81KOChMbM2DkJSbcsl5RzfUdZprCdnG036WDLgEwxVcipni7C0VGmN1o6YThHyFhf7wKG8/BHU4OXZgLctaM7vJOtsfd2nEH/yrg2zUX5onvltq8G1hLJc14igsj2vLdEf6nTmm2Qth1VZBlHuta3f2X7MLDBIImDjsmnWnMLbHgq0F6VLjH913BbMoRS3UBh6kASux7iBB605s4MokcIJANMLUHSIJL5TtCIHYTVCwokrNkT3tCwxfT/XCYTMmzR26UUT16ojXvQuYQ/Ko0D86Czj2bf6hEV2pLGns38cjMWZTwlM8YsvX1F8L7CJGjUxXcQwfCll3xCsU30hUvU7MWGtrnEbKT+iPB6plJmV6aWp+GTBTV9m1oxmWseyPsLzUkZ0766qaqdfxp8GYju1T8H/AQWRvNaeQdvYkG/FfgTCjzggCzSZceev8vtaOUhN9SfegJIXUWlCk/BOrFFvAc94tkUQoiFsbOyTL1mZIAA0zg2mzNbSvn5tHmawRJhPZBL3gR0AhaqSemfMEsj3O88XG18jZyNnQjhwpeSmH77pm8RI0fDmVTlUFT8GMjd8tK0StJYSrSFV8RMmpdLYkxPLC2mATDMYwsk9lbTHh4QgWXBx1sP4XxY+93Rxlu21CGQwqSx0ZjkryZLByfOkLnimRWicm/BLRr3eP1xuCEWxE9y1k5Vp2bBNACJlLm9Y5e1t5OQbfZsg0iP03/D+TX/MjW/OjqelQl12H2yA+OOzRK8S13IX+tElhKJor8dG8WmAa0fg27jAh26bvXE7IU/VXHrTAPZO/fcf+csX+94QCvC6nEbAvrXBQGUOnO+3ttJh/jl48rvKST17Vd3ySSahW8Lv/8l8hfLIfkFvbhJOXMQmNXUZyk9X6JLhHFu8BtGUNbTOsPb1/gMmjc/jGeBrVN756GRcGJNY6pCyLDHQminG22ml/sSS5lJqPIeL3E2zJNrEOCuw8gqHhQxXPHqL9eaGBStOOF6S4t4b0HMAQVBFbCVrUyp2Oh3mQBokKDMY6DQbeexhqezxBwm19rtdunNIFt7YlSy/0dPaQspSOjyHita40iyrydTondJrSixSUCgT4Ha7ECwv0RJXKiMgOcrazK4SqGyvDZMlmZNEfs6iosVONfkEIW0GVtNtp3T19q9myjDD5PZXV4T1MS/NWFVr2gydkOg2tDzDQn5g4midhFafzDfn0b3NVd0EiUP4lCc3z1/vpkm+PeW8CrK/cazYM6YfKvfa5wzteBIbt+e3XjvfNu/noUqs7T6VNGaNkLuTAN22ypBBY6LP84xmULwdYPStfHOMDHPjWIyoyv8aBZKLL0uvEcGkqiBiSpmr17qtl6ISjZLTRpjs6GPipHAeCFUiPmgDZaB6KeB/3ro2U18HjBdA1DNoOChmd7Fhct/u4gTLJCEjMgwxFFLcBQFK7dKY9KY+jJLdxnhlxuYyWBmTxLxdryxWupGYryib6wU+KWDvfzN7YZhiSfWWL4gM025s2lOaIyBDGEo9fT0NI+RCK0EkYsXjEQP1X6YoC7r90gGZHEpvdFoxy2QFmMW8daRr0Jqjwq3Z6FtHVADI2euFSnMpz0QSa3KOhZvDhEU4mqHUVJsDh6u9GS2OQXJv4ttdXA08q9ACBCRcdu9kt2iWdhMz/ymjfqvhz9dR4bJbVSJcUe1W8BjyPM54kLINqtJ43ClHiBsuhwN/0Tm8sj3GiyOMWCBc2w+3dU9c1J5X8oZ3lHKfLvRfaOnnTeFY7SN5JlTf0s1VoUsZcftyi6RThVUVzQxyxUsFZwmgD38QM7h+dA9TJMXTcGTRHDGWU5GF0UBR/kKMJnaNyy/F51p6s2OkQY5q87wU/UXFS1/VLBcZfykqdBSf8jGp7HC0Z40PgpC8mkdlPEYHVtdtYWHGj/j2Q0V3fEQoxN7S1NfygKCZi6sKZ5IkrLgazXbQHhOlhL/W5fWPJT3Ibz3Ss/1C2tfi4+AdwkcrNN/2UVvpC4Z0nYQZJgpYOwZjcSLULb3KaY2mYOlQQl6MnKgLO1sPB5qAlR6arxjEcIsbcV2XlvRnyxBzEhqywNVt3CV9BZ75HKV9QgjfZJqRTm7FeqOPmZg0RNISIEBdX97egaxtlbHT+dB6iCpENy0+Gpby1vqtNsvScOeAvr4ZfN/pVEFZt7RBN6u5absUrlTlYd7ULnyI1DIkd5zHIebxONNYS6QNXJN1CSovq48qr+xAon53E+KXGlPxhW6bgmem1Z6hoPQVe7WbF+ZbD082fJEPq5AgP1DPu527Ew8GDlWqvEKzEVZeFXOk/rHzZV7ItuxLYUaVL9pVtkkw2bD9Chqu9ijmh92+t1gWzHgl4ZNtOLohdesub2aIL5ZMapP3A/+RsWBlpC1nVoDN/YLJioqBuB1SExd+NzoO8pVoydveXBqI4HrjurkQW/vK8+fZdA2QLlU+7pdFRAOSGSiDTD4f/25a8F1A0Uah72EqFQ+4lckvMpxViW+bDFSftAHIXtktkqrzNPD1+Eje6/uqwXQZy3Q7SYU6LvtO4QE0qM0Uo9+ZMF8oGn3tNUgXtWtDrmVy8BSK2iFkUgc8un/gVbDYS0hjVgzhOdJYvbDkR2dxvrTlRCrz+CNtMToyHKW0gLnBWmOM1sSzcsRBTzG3SUE9KNt1imbcRLq7Ewpg38FRgDDsMgqZchZyQl7vfwezfxijtXZiGzVeX2OZJPg8An4U8hRvnoM/nQ3ux+tHcJJ1yYOfByNEwIPsnlc3anw4WvswIXKMUpn9ETXpDR/vbBgiPEvanoKpFvZ85i9ILcKIlWHE+nJTjYLYNr5Ptjf4TFD6AcbioGLIl0+cpux+Vi8VWxWWPFLoIQY6L4L/C/VqxJkRlBfwAaIuSfIWnGSTB7dGxPnmpguNrCgZ86iLVSFdxmMrsuoRpUdm5/ey3O/kYPr1GD8GnAActUr9hU942X01erkFm//3MjaV3WXSTjD4XZPSUBgyKC7yHZkOszOlZNhE9eQYxlN8uyxhIIwJu0M/iwuNINEQWDSiCLSlgoztkLRdENAfb0uChUG60oJSPJOfwE6LN2pkTsxnzvgd7xCrUMnGBrLFpwbfhYIaPF424AtUsOM4Ua5B93toWrezy+c1xwUE0RRehQxHqhiwpd93pqTWwPjV9VLrajujNv6Q8HdaxgbrBMw6YkHp507E4AlGZ6fEZ5D+ZXSXzXYaL2RuBVNJ/shFcet90CbhrI/hrO533sjw+he8kvJrrHYWpdR7jrf9AVWVJwgrm+k0qE3doZarRLl7mmf1dmHXSNwxDsLwTWmlEKnzcACVqdZ1QqBPz/+wNVJRDGhOYUoHXRyuV2GYhX5JSgFj2oN8ZchYe/1rntmoBH0C7i6gJVjrmPLrIsaWwkTlcsdSInPE7RLu2EjIAWb7w0Dwapq59RmmAeEDW7DQVpuW8uJpdMDuz4cbYzJ5su25Y189jrX0iaNzIDmRvGVS4U//mXLQr1h7bkfEnFp+hp3lM/LM/dxYyXCHp9qHe+SIoRaEB4/WfhIoyBB0Fc7d0dZe672wpMyuWUBPNma+IuPTPTCKPQKt0WaPmLLmMbSjWtfuzPSCp+JDX2FpuAliE9mxPqqRMWyKsDUG3Ugf+vD47i/4bPF88M+xwl9nW+q4rOcAO8uf/No3BLwJfQIXiFSk/D2tns2q3HLLK8r6gBfoCwaXL3uwi3hs/vmKjEztFn/6t3Wo+sn0ZR3fneeFkmAeb2b3Z8w3kkdBI8lQWIEEt9gaCFZRcgaOVspabhgjAmyrpXbhan1+Cv5RC6QK6Lj1XNhy49k+8//xjXq99YxQfVatgwIeooXj/cce3sTRjjwYCmVX8u4wDQN0pwvrIVNbDYR9+FzHDTdaNu9SbLfo25bdvFO2xvoe1gEZS7RD9xNT1fqQKVBlTfPRWylOJAnzey7HZGd3vWXFWe2UeYm07QqGIKr11EgQ4Rc5qn3zkNvmUpQWVn6OfUE9TfP4eGnKKLn52mqL7sTP/fG4VvD0uNHl52+ILjIhB0baJDHTrWfPbSNzkxj41hkfaQXhr4xgHaNQH5zg1MuCU8L4qJPZhR+BPco/FT56cNoxnQwoyMZt6yyUwMnb+DheFZuhOZZq8kZYnv6e4UpVg4CeSGzeenFQgmjOmhkBEEVk6rpZsbsLBaK3kPpMzNEjOlspWx26fgUAV9n3W77rsc+zQiu1erENYj0mR7gNd79hcUr+zGGkwwIlr17PcIUzDJUQeeHNZKTT8uCwJBLoWcgNj1PKCKWh+xqvigELgKzoPfHCDPvApdXiDV8GzfEgFQ9eoj5JamX2K4K+yj0/z1M2HnIv2BB0/nWanCmY5AmK88B28s12l028KVDan91MkSVRAZR7kfuKoJj1voodIL1D8UFpsVlIzsh6kP9lphtqhCc8xAHnLXb3gZPtymTFxkeSlzWh7g6YHuqX5Oww3lnTlGh6HZa8Ldb/NrnjYnlFC9FbFsBuC/w16mqB/WFUg4ZqGfmpDBJTGgTGrkUDitOJSqgvfmltN2kQKocX9RjKV6KzSZorE6uvPBNPrVA5S3Y2oEhsRI2YhG/S76dHNDiUCR4jZCWt47+St8o+RL0qfHIP18fvZkJQyu08ehwg9DRN2Yf8eOi0bfgpLs2+LYT0C7v28GX8NwxlsKEgATpL4yvkBmXmM1XzhfQyTMOAYBEYMJEXRizn4WQWPp9TA5Mu240O76hCFlkjAofUOSdXVyNJbg7kD28Fov2BASozQMzNm2TJ0wQgTIQCi1uqe+P+IdZB0L4VGg/g7f/tcWCZbilefnuG8879xTUvpjVccFnJYe3Wem5iI/qBYn+fPmVDElnmNwC8jlvr+KA/dKA8i/+E7NCOTz5wrumNOJ9PD9IXUS5sEDTAX3psIZ6iwWmgdUV6DY52ArLCLcTq8Wnvb9tX9Of53HdENKNrnC3xLdGNBkdOFRZbNL9yPArWamG2WfGO7CPMF5YEg/wN2QQ7npCSCRuK7h5576wciFc7JXMDR6zHla3byIz91RzccHTlduOTGUN95WHf2WwqGy+Abfi9B+Dls4SOpm8Hqx7nfpZjNGGyKIPikM4toDnUw9Zw0nNClA/pIHYby8pnQ0/wZLCjX/Soq4eEKjGnCweIw0WrwmLQcdK/giHGBCcaNMMu3iYx9Z8Hzbuv52zVrbq01xZ8a6n1K9/7Zb5/Y2yAchzfEam8uyuIj852nKwmQg8H0GcxcToixefcN5cY14tCF7Y8GCSAtkNvHwPoYt3u8CoANv+9m2XPSOyMUEeIQwiuPrHxE306fbY2WB+OyXzQ+cg2xU8O/eOvXg1MkKE9cZj5eCprsfSb5AF3IAEsO34PEGP1LRsf3ChDWKJ97QoJlz+BM8YyIzR18qiFzAeo5ENML4C4xNjv5vdVvNpR1qDhmqBo9rz6Jh6C3J8OdJRnq7Y4WYniS6Y5aS+DFW8iDqB2Dyyn4fCIFKs5GqLfxJgOaQah7gV0egSSZII/p7x727Ez+PJDy5secI/fYpuxTg85/lUeoyxveg0d/uDVcXGIqOX06HKEEeUb5ScUj8gKOH/feTAq8icTBNU1sHvjZaLfKhdsEnxSMoFKNnFdlIKfp2kWj3g1kXw7gcrjF+r5PQpTOcMSDoMulB8gxcn2Cs/E/my5bv1UkQqXeA+uBz6d3OsgEetnJrr4iUq3lZHMl/S06/CmN+QYIdy5nkuHqjJPplEDR7bFmI7yzJDk8KzNnVaOlbCcRK3g6hYpglBPyImV/+DLZMbJpuuhpFwrNos+QzIU26MSvkQyXbLN1KfycKaSG7x3CNk+Ch5BRyxE/SJFq45uHgNJ+5J5pyd0PNSH10bIBn9p2FyaELpGusHh3s8VvGGkj7rodpiV+j+m/0qrl60zKl03SB0mY8SNmdYztllRbpKPUwq2ARt4064Btmcgv1iR+tL1Zu01Rd1JL3Jb1OfwR1KafZ8FdpIzH3zAhKUp6J0fZYZSFq6YKs4keWlpNpG2uXB1/27oU33ZGwUHvjYKZhYlZ0TteIVRD9IYK8vrrnZqyUj0oxb9aVVfyQa/9pz1AOnV1TiRSyz3Kt0uB7gm0vX4E3rpSEBK8DWNK8fz1W6ZsNLv+NpvOicampbhD1ditGrF3xj/FER5Y6jxOFRGgvlWSDjr5zJk72icJPaY0Sul5Uvvk/L8dJ3wFWu1Hm1biP1H1bYRdzrlWe+XT3qfqFYLljNhXY7F9gX+VseopByM+hIcSr50CjjAHK1h3V8WJ4yM7pk1xQQy7wIjrhZJ+W3jsQdNcNQfabjHBDYoK7VFn6e+yvl2KlAxYcHvZLIwjdyhmTNzscO35QBhAjRPZLgipfsGr2Ptps82/eHq7vsK+r2cKrbcrjEn+NLWQkP7B5gLac2pzhliRUkqryRx4UJMt4XziQNyR2Y5ftxifM/pvEn5mRMjW5Wz5EWzFL0LhpvGShrgqa3c/1k86ADCzAbaXiTbnJauyBEaMo2K69BwehoQgbKTkHBOkoRtNqk2YBuVFC+jGIhkfE+Vh/NmtmqA+vhAzzsiv7HfPXuErDc5Kq9pGX6/K9nZ4DY/A7ypxKCKNwXwyimuB8bgypfbc9yljfhfEpR1nYbE0RLnMVOqqJMP+MbVc090lA4HTJjTlLCFFK4GfJYZkevAQKZAKo1i71KE/BVXaL7ACL2vsmZXGYw+B9+3fzuALZ07Jt8IUmhlmFv+OVQHcDoOMgjsMPAGIoXCcvO7HLXARx5J0e68h9hfHQkhzPnOoINWJJ4/g1JnrMOIlILCwkW+FW9JeU3B7CmCH4+4fl2gyvcyHGgvRw7lmUt5vAPm2hLUXJZlrw7ZFxMeCA7wMRZsjLukquPXpIUXmRdK3npYh4RpVwJurmmb3TuRdF/hRHVTu8U2bigXTCQtBLjEwzI3al6RPHzBykufqz9ROjv95JDQwV/QfovIfTrgu/CeOFr0gtcUT+wkaWkb7LX7Hc4U0wReYR2wl69uJbF5oozWg+/ye8poznbIyaSZlb0rGq4CY+xLSqMlvKlFcWHChKIQ6mZSnClr8iE+AixHp2m37bsR+cw72wIeAamkrPUpg4DDdWF+MIMxkMjxp5hV0wMulOungoBRKFrakeLH/9OyDiX3zfiqgYKFRbjhEhvZQuHzaIhz/ByfFua82bwfAW1xEZNTKSILUP1eYDI6FX5A/j4LzQIelqSdKsHy5pf6m9buddqHdK2Utqz8C4GtN6SZkxOCz1v69OG/oJe+AdgHGQFkssvqKNt6WolY3MppAohNg49cWNCJDGlKrZxfnh4rw9D/MX54SpknT5YZzucKdk/8QK0ha5b9krQAwAauKL5rJw3voQyB+KbpveDV2Otbcv96uOah3rZNBPbuI/O0JSlzyoQATQzIrsxK2IuGfDJduJOeAfzPMsCfSLg4hL6slstVBGG5gR48nCv88BV8HEkOCnvMdLnLn1k84tjUwqGqHqLLk91BAWsWO0gUTCg53lUQSzIrr/uCkfN1Wk4rB4ALe57U3GNeb9cGgZ5f7SpYBUqtw+adxG1dsvcsw9HRe4WYKKPlTr3qGa4yUmkdtINT/UJXiBiTMTZ3Xw1R3PUSTCgWOd8aKqkUDvrB8NydvMZ5aAb7Us9JzmPLvCS1b/SNPsb3L2mFuwRIlraZdGM+pJvMlVo1fpsbjRJkl1xz6lYhxWawMERQtN1x/5EcIxx/D7MGoU8Z+iez6ujGheyTmez9LkpBFsV6+e1B2cRvJr3644wI+vyW9luBy7yJHEw0VfMvwXPYrFp8O+bDWA6sL9pDklKD/oX8gfNlE/mAqH5gkPXc30YtmLUCxEM8EQYbMb92/Xw1Qk2ml4eTOS6Mtj4GDBvDE1tLuqy+tzpp+DAiDVzp3S6omLi6gvwBkcInIHzirrNfawd7a1KZTCdhrARrc7llfJbK+nGzASl5dWouijyh0A0i/h2NiiSiTrnq/wDUKks5RAfrw+LRzEgGiXBxrWJQSA9UnZ1GAZORFgXIh7d80AlpSxqra8bQe6dO0af2aZeXqW17SAdqyPR3Pd1orevbfj0Iq1Twi7M49v+fo2KU04Vdnnd+B7Wh1CtnZyS2LTw/eL111kOiIuw01IcjCbFR+/B/2Wb5GnbvFM6JN4xhMwheK7CbU6mqYpOY4MKisxD4Ka2PDJxlUVXH027NVf/B0dUBwO4UkLcLkT+4JGj6+AhoBOn7IGorASAHBPnwErQ3C088tCcLoYAsRKrfcIGAh4x9IenyiJLlTGcJJMWqh1QuMU8ykAb+v9CanEJJ0U6RAowoFJP/YOOQ0gtDh/rPGVud3duXawtJStXbafe65+Y6nlQYqrfW9R3cFTdOl32UnhwS6LOf0Er0K31RmQ4uhH2m1cF6QL2cgYgVEqt77VkDtZ2MB9eYXor50YZ2Grdp4gWfimoL3OjByGaKvTU9qpkHsjysTatOx5qHDAGV/EcReJZQHeTGrf0G4Md3i9I6ibjtPS56Y4Yep/u7M3SElKjo/QzSUPMeqodr32T0x8TCDBO8aqSGiBrnYtKurVTxmnIidqIzX3i9l8gp6npVJfJq/H1XJ+UIUz1wZm+dc38leTk305MXkkkB9IcRJk+5UBCKeCRakjxsIiEswupfxU/4hBVmj7WFYhCZkJY4SzPKDtzWxyDBLa+DSlCAUwT/4w4RFuauaghB4GAFus5zIhG3SkMEC688aXd+Uby1CUuouKUexEnrbtoySM+VqTTbhd041FbOvaAuLj5Sf0SZkb2VVcwNfbDjTclHgK9OeNXdJA1Z6oRRBo+eGURra6MvfyTy+2frdgiV7+SrB8KCF/iZqF8Z3rMzD07f7yCQ3RcpWOKwA23UQ7N5iksEysFuBgamFJ4ofM8CB+Bu2XozHoS1Pd7aFPlvAG78euuscMS58wyyIhue4kZrVB2J1hBf/vpT4adjOU/ynSaRygdk2FyTiNaZO4zs54+6VChWfYfOwyu+QwQq8XqDEXnBXrB+RLNBuWpRuKV+/ePdBRj7d5UlvbrW9g3IvX1ta5oqQoZIWTErk6jFgmJthZfGICeTRYcBqkhYSM8EiFKoIt8rzKqHb+WbzXZiHu7IrG9sInZjxhosHbafQAQfbAMckpxGE+M/icUB/hYugUri84h/ZskifXoM/NN6QZp+zSFLj4PoaWTc1jIhkPPu9MS8zKUwgss9dIKyjjTs5s8uUeSpoEM/hMrG5Ld0Fc5iLhT+2m8Ot8jriUPanc2eIKvfmxlh9YEuQColzvZFIiR99MRLmj2RVb+E/EsM4dZTIKwT3uxcv0v8fCZnjjqhJDfWhsCMEOVbt0kJ9iE3XZKZjfUzjRvfXblz/BvbZi79/KPyOV6DNU+1PcPWRhUCzBqem5xW/C1rE2xOFItVCH+gLhIFuSKBYm+BCAXAARk3judWdhrW4Wro/UmnKEJpRzwHsvQBhtJrz1UdWDBzum5x32lzFkfKVJZ8UF9JEeGkEW243lprXD0Ndj7xO8fJSDU6f4V/KEUKCKXY/V4gYyMSVBdB73DeJya/h77v8wmdy26JApz5aKmm3x/EJykSPlot0JB4R66TONs/spH8scLtVkeqaOoBs2fk9DdaDSQfx09UR5VsnSRxyo+8vYB0/Tbpv1SNrYXbWTziHdAb8tI6r7D2MjXu/9tbTuMbCC2tWw0SFczgZOgolmrlILEgq9oJ+lIBzeU+CMvEWmjKyi/oYEXdS8W9X55tRBfB1gDWWdbGAPjnEMbGfs5B8tuFq3RfOG6RGVCD9Hd6dqqID8iEfM+zxj9fx0gTZQbgzmVXfN0AtzmcyefIfO3Px4mvA9peQiJgJamUePF0i1aSRbKcxvTJ8fxUugFsuLKl1Cip9S+QLVgJ5Evmebnf4lembthCNM7pmoLd6TjQoqGQyS6D2SO55hxucecuezwWmDEkv7q8EQtiGbCzIm9KknbzY+qhnw1k4N4CPQA1mETIM8Q4IGRx6eXJMtg+giibDoRHk83dAtahM5ICdpfmh8TvDix+R7iYNAl1EkyaefRhFbzZw4DZ0kWC3wCLUCKJFw7Us7/8KUZ4sW5dkxaN2wg1X6JUgCk1hSPBcLmGJxTK4Age0xbQOOZAwcxFgAzuB9I7ahFALALGyWp9OlXEdrIA6nJ+EfOJd6A6lJB7NyJ0IbSshzvWVQ05PRopdEX5ayHZ509HPPzKKzO0TfgYDX0183rjbwO83W+80eq/CFeR3Rs89Sogo0CQzlG0EMMSDNaR17m1miLZXgI1A2rzSKv1z+NhitTYUr2UkSG0LA7CjGl2OhOGEUdiQ98qpxVc27szHOXSmnQFF/8AeKRnm7JOmQhOI6LcIIuUDfEkqcY0D8bdMZ87ou8Qjo1dyCOKpC06at6ZWxvPUOEY8WcaZt9yfQE7S7PQhNXSMhsINLLdDUA+reWCXicqQgO5D/Zle+Rsp4hBcdLhrKxhy6JZZW4DkRnJ65+C9FqEsla5Y0NnU7tmQcl63kjU4L0Hh7aASu3Ixaz35ErP5CZQutZaCssNqbpiv1kn8AV7HJJMaKmGe+mvbD/rcYcBgyo8UyOg0iZYRQ8j1sQWHrEJPMBqTBiTecITwbFjijwkg3XPk6NUegu2xwIuh2ZdYEhDrcv++7Sd6KrKokaKisr1ewi/sKSPzqpOb5yoa7I5IQkq3LZ+EG9jTw9KI1vwwi5WoURKiSfjU8JYit1w6FZgUSCJ+ESJK0yzV72YIiXOMmhYGgxJ3Y4Uli+jrTaoM+kXhZvhFKXsYBjK10XoVSLxBiYkkT33cMXI1OO2y9e8gdtQo24ShoBSdosuvDoMwQlLWTWb2D0wtx+fB7aBPqN3LMa00HxOy/0XRB7ohOS/UTx0SXFAlCd56ud1bc8evpF+OkpJgNpf2SNavyKL9tdxN1F+Q7PEnvY5hXFrpYdrsVgz9s+fZ9BnHZofdyVyoqnWRFnYjFMpUiMet46JJnQ+Wi5EtTuVLnx3mfNUHkWKPkCQwzmE228WREJWwIXkPFNwQ/5eWeluQHYdWsFKUFVcNyyKHdf9SiWNku0n/0p2fc519YawnQSwgOjT2ZEuvjt/87/wnduBggymrmNFTNKk4QLfpcB4oaZeng7NjnmQWEaVezyAX8Cc6x3qyw1mct6rKxcbCwR3+CLNrf571PEzrtOF4jptIBiWFUKoDw98DQEP58aX1yQL3+PULK5fhU/0OK8SeGkraYCZ9Vd0ICyBNXK/RAbeJ15UIJoJNPyMuLM3L9r9vxp0JliPGSKiSC3eE2EClIPPjGobQsd2VLMqwHqyMcoWPV+oyBBkJ5mQL7/QwIrS7MHRRnDHjbxNEGvfLy+5iFEFSPe718zFhlWASmxYnGvTlv72tbHbyJEwU4kcIA1kYtgBE8IPzrs48JGN+MFHuLdWdAS4EbqkSA9w9MphCgRX2EELueKHVehl93vG8srBoA86Hz/+8kuL5SxDEFfOlVeNI2XoVd7SGObTx2+V+v2OkWtcnQGHGdfSwAl6aW0GVJYI9h+bEOe2R5RL6rC1uP+TCk29iYZYYS1dC+pfQLzr7r3e83vWGyAcfdy0+NhcfpArK7WLDVbk0LTMc4Extm2cWYiULEIJFL0IVD09AzfMLLLfrP6gHHINwTaWtMf9cJzOs/HNUXyJ3ciQWjvdnRsDQ+VA5U1SmS0++jqFOk5xVYBiox51p0Ve4ccNC6NEON6k5qFtEAXPTTSDNqeOXJR7++bjk0v+Uun30zNV42FCvGnVYUBuAAIGv2cfkgTjoERcgnVfkCPkpn0JYU55193Www+TZzin1Lbc7s7pX342wFFR0uIkSibAowbz+Oicc+lPe2j9klPQmxniGI/xH1LM/nvZ0VafyYYLD3xerCKJCHWdgiXO/pHpfvaBLB6xIUGHJpcahfpEeKvzhOWGiG5BVkNijNxfCNpYelAP5C4kC0+Of7TRY9gzziF9ACPWaGs0HQcQ7SnPBczKm6v8+XvVa2bijaIr/vaGpoweLeetM9wWN3NeTZpPbmHoooVxAFt8KxQ5IXngXLjpaVeQMwQbRhUP2JGWm8K3eO/4sN8s2lf68ygZoxF3n92UB0hqx7erizkojWmNptWQG+J5BkO5C12gVlNlQ8x4R51nUvbVSRvPjvqGAkzxh9tFlM/Z9m/cNyPgog7mjb6BvzYFSkYr1nDg8F7vghsRSBPR6RbGJTABwCSWUDHsVEo6bIDUWRfDRC/bOw2xdzI3xEW3hyEchTM/iXGOGG5I96z20KpJ4Q9FeBdifzvbmupmau/QmPXjiBnvW1ZtY1Qf9zz7uytqGCShs/fn8WsFQJMRxJDt915Ga8sZMeeL3XC13QMzJwR0WhhI3x3PQHIiGJH/Nw9oH31p/Wx0vVY0pj3cZPyHseciUB64XLMXtuvWLp/TzE1BdWVPTU/LyKn9todSVmBXFrC9zwx4X3XYb4gqM+Gf24xJVNLh1SCYq9CIUWjnqKceSF9OcOl8iv+yrwQmyE7eZ2mwDAgDgJVNE50Go6+XFEGCX9Uapyy02cNE9TIOdN1moVjARFHy8coffxPUTnG2F8Orjx2DBfgawcq8xsqzNvOZrpM4ck9qjpEZdnhz0AsnO11jNyrxGM0ie9Yp8yH8kpe8I6u51Fcb9wBTNzu2v4Y7vhcZ8IVfsJkfJkpshL/zkEYwz+aYFCziqkJfTm+0HZNvg8od0wtbh4c390TflVxT/unQQCb06bSLdwDcNlYLKcHv/Qipt04N821gkTGcb+15xrxisbaaZpHfNq1S+9HN6/qURNJGvhmGGYTl80QzCGn/JUtqlyY9dSmip4NkuWgDvHd7zbzcuC6d0lqWfD7lBMgAe5B3d/tmcmrHDznjM9Xs+VMfJNpCukHSZFuw3zE/6L6TyIuFYBL/Oio+ml9l05ly60dfD4xumYnCkxqjNnbkvLtrTJAwP2nKDnmigdLrn3rQOroVe+IMGAzeG6r638SPn19X6yCkaGezh86SeVmTNbMR2gIZ0YbUXsjDnalPIcZJea6ubzLGn43+U10bY3D3Dbu91dia9jb/D9UWJAqqNaXY6gHcPcBtM9z3frI6DMcZBDD+Tp4ANfpJ1cplTbpfqBZunBfLkOlqB846i7g/UfKquo+3PZtrQwlUYAU6AFuplbMxoI1I9I9Z0/Y6yHD92dLb8IOcXTufRKttIUe9yyzwZjXGMdUuh+HyTZcZkFdd15TL5LuvjBcxemMgIO5ZvgicSV8ocm+Mp8W7WhAfMWBLU0zDeo57vMuGbMrYDK5qSZylnDsUi0No/sDZepEWhMEo67/f+4HMSupQME4vDG5yQUZCh+kj4MeWmz8iBNfrVHD1BiEzLUvvmp0tlWIFh3SEXKeSOia/nsvXQ2PxNyulD1B4u/6UfXuKvTKu9mOwqLYZBnU+p8DVSTlgM9UNopkJIssO0dWl6+t0Yu7QRESDdG+gQCe5wdkcGpMILXaPbD4+7HAUgU6pfdnyZsfjZhZUXLO8hjgKMJdYmiHdgUqXUDmCJTU3TtHcaIwyFM+7LmYET4HBOIK1qm7wv48mLF5aqaVxtoNeF1PwT+1M2aeqaFyxw0m4Nz0IM3l2Vj9P0Pkh5AJzZ/vjC/WTvAgEO8SC9qhqaCd0N8HlkNPvlCTDqqdnu1H0H9izduK/er+P98mvDKGBT7sAawyDeY+z69fwYFiRwHAr+skSDiUndNgP9r+jtttEbVj0/ekBZkyB4S3WbU7Yz0l5ll8ZbZBGtdv3VMTwouAn3boJl3Z219FS5DyeQBmpTzr6zzPeUYwLzYi0yKtA/1ciM63YXhmmBKijTMfgqOqLaukOTrshufNfdHbC6S5Vg8qj0gQPDrfQvp6PNUlE2tjMF23sxjf8CK8gnQqD25kZ+sn6n8nuMdye6AXLOnOD7AHeRHUpdQt3u7HKZ8lDrt8CaRyfn7nVgwqRdlaAQB6zMiunbZLSgo1eANnNbhLQfMCpGQ+s2zeDq4JTD2kCj9tnrhZMpeB+aOIYxlRgWdo24OtSxqqSGT6Tp4qyLdXZFRAK6UWMIkPcFIrE3YSkgTuV/OsOhpf7xQK70qbuc/jTCXGBN4+ygOIGyj4W8HGMHN7cq0Yw9xeXM0keTcWbweBeYU6cwIi7lGtFly/qJtdVFmVlggORQhL2QjegHI1wRM4FX2JU28zOKkUg19bebsNxD21Xua/80TBHOAC8jmnHcUYS67XFeNdFWuNhI9CS5SS26PcbvLmAFh9BZJW47Pgy48DbxKxj5kS1+2ux71PuGfLKOEiSxWSmL1pcL+H9ubq8AytubSY/pcs3cH5XxTFM2bTnfzRNSLGmBzIfPVvgfw3BmQK69bbXGNkw13HgkQWnIYI/ynQDmQtfKIvPAZRHqRYmhqERGxjYesqPkh3MIWOQZBCFvNA99JBgLTWsDPqNp2KPXEQAU/n2YKbwcSHUxEk8LmpFNMwbIgyagTo9jZfT7SWj8ssLV5xlfSUYn66aW6SAtHHuDkMIUjwbkKnYZ2wWa97QbyXsSVuhMYB6vZFWf6l/8jdXXw5e56+KYKh6KOQBvJlHTW9jngIrRnpyG1geUpv8DMLkbaQX60x6LX+tlae0RsMQq8KudHU68vJeBK7s8nEkk4klkIo8sDe1A5M3VUCtq4aeiLXAW6+9QTGB6+ejsKcwGcSqwHLnhpXBz48HWJcZNSQkShvaHhXfPYS7Hjd+Kg8LEso09Q6z+trIqayr538juVL9bZoL36e15kTw49GSCQDXSdJvFWEUGNXnBibWQFMGRgUaS4OcutkgnKnJjU13b3Lv4G2DXOg60w+UnEpM3ueK0YZZwU+8Zxy2EPRSE3ALN7mDGCl+hVabe7TlKRZMFXfKxP2YrFmdkcT8WC4dRC9J0CJAHAJ9sQ0w1I4tSA3znEKs3LncCPFJR+O9arTBfvHTJllN5UFCHvludWQJlcYUwtPo0gDbRpwY2RA8sYDOVJGx1+uAJFCMDTCsaRJbXNZomJTVmT7aH21TE7rdsdPOpd6gDVnVQsoyB0iXdEOAkA4UMO2eGMFXLH7M8exaxROcboKkmjMJoZqd3JHgJAA9ZKL4qoJ0jq/gASObI6c8pA5tNwnCxA+sJSh7WEdBP7yHAjpjPY9/HkEyVaDwBcsq4FdxpvH8E8X0srjYDXImdNnCoGwrP/Lhnsm31ZsN0JcbFlpIZCnoVMunCYzLbqZ8KtajVx4ukwypf13+F871sQraLkoL1JT2rvmFQVl4CcLtti8dJD8ZCLm3l+s4kqDPyBey5swJimRLAYo+AfAE+0LPYvOCu4BxDv57JMLL+5sDaJCrsGlkqGSfuqCcBqV++rK+Rt9TzsSChV2NBm1cMY6WOjEGj+Tes30MHDbfnMFq5GJwJm7E2dKCt0fuM1/2fqoCYraybW4lRnN/eiMQ+0JHWefQEGLLP5iwYS2sO9s0IwSDf3KxYZZW0Wi+OhEXOJmp3T4eWlV1RgjXphxgJz8CTpS7wemZlhVweclL5cYCEJgbo8NwMvwKERE1/HGC41eEW6gcVbQpcShLR+elfjfhvlw9rDLEIFNY/FT8rgVNgCYkIkkUJ+r63AsmO+CKEBv6HYvRhPT8rlxekzmk9Cx4Som6r5MxaHD5y2aH0hS2h4WDPVEGTtY6LuJkEepMiO+yRGIo+u91HiRINcjAL4oY8+l/XGEqXmsSnOSzTxGJtlq1d060LCftblzrUz3heMULQx8Cllto8CMJc37Wucd4q3WdBTfZJ/CXhIFB/qgNPYJzvIeLNEScHIsLI5PEXPTZhcDRNi/tEjk4aLUZ1jFzkFmBSd3tlPS8BNcmzSvEpOnObZ++EVu6h7p6jqH6bNZZm73onu/rYQbVCkXuVa867ng0w4tCVrNtC0ui8Jis5bbOxjCmBAvg8pl7jzpgQyxq2mX8/QNtC0hhpgH4Ja/J0/JjWHqYWAwKmLmvt4WAviMHcymiDVAboi1vjzunrqrZrbWSa2c1kxFzrmobOs0a37zlIvd9d2cEc5S+/MOgPtdc3/4gQwXCNeb11syKX81UP0MWnE+0SfQHa9Dw0P4hyLkG2iVXu8vDTK8kmCbFPITjuVjExDY/7jS6UwqI0NRMKu1jOseMQDWcdHlfMuFQODdQDJFiT4Lt6doOWNO8ijo5iRpkBLZ0wuds5Em3T7+FbIbV7JXcBMUqMcHJz8f//djD/YOKnMLoZQPprO45fUEN7i7noO9LQNnzuooBuv4LALuMBAH1oPp6eFlSZvXermRajn+H/GNgf+CuZzA3x5OlR62nimn0d0CaoPS8rn7+ZNmY45Xgyr+XbEgySgu0aNrdapO28RJrURnWURvcqLKWS/BR5N7+uNp2qWK65kTk5abi91CWB7BCpbS9eXq8yTX3ElOaT2vq96zZF757RsqEw6Gklo4fcD9sjJWJY2uuZg0sODUwkpmCArhIiUgpilfQvsPQ0ctlshb0SUyUXJr2n1uSr7QeSP792VIx21Q2GQ0rUmkimQjTB6vGgt660uZChNVXqp5EulyTsAbN9tyCYL7vdNHy92Yk9c+uwgusvcvC0IEdBnI35G9aWcN0AGykEDSspsdAUFzKdXQ/bqMcAZ0bqKoFrDC43fy7tffuZGb9KR24a+AQXTtS5clyvkHucWvAVp2dwhasy+C3yKV+AfTdmFgpuWznp2Mz02y1r1P4pMf8fKKgDLtwc6uiYAMvM5eqX76StAsiziqcFoWwyL3sTKp/Qdv3LqlNSpZfXM/64pvt4lFnT/6kFEu56kGgRQ/oQI8qz27/vr4c/h0C/FydRi5BaZ4rzn4C23vx5IuPp4ITOYA2kqzu+4FCRvtRvPT6o7DL2G8Y4BsXAnKuNtJT36qQo67uWdjsQq6pNt+ETbA/x/sJkqdKumEwANbXhITgCe5iv9y/E+wK7NGymG9+F31xDr/6+syf02YikYPlOJAD5kJe+z5kWOdO7iaXJdZ4QmF2zY3GA4v6mghQqE9guUjLZ1jH9bGShUz8I++FBL67XUA8SuYll4K1cymRKO8ahly+8d40WH29UuuNyKPMlO/BGuyl85p+k6k0f0VIPiNGRNFS4QLPZdBDK3I8uMUpqlysWi0XhiwXg0TgK2Cl0M7a1efeNCFSgN1E3TRwczlI2BCMH+GaG0Wb1fbW6MFZDhi+EAWKVRbqroOx2q3EiMYSieIPu1CsusxKklhDn4DMVeQXb5PAE2Y18JR0mYH2ajJtT2ZDbF9SQ/wOg5r76cEdKMYzlHDse4uxYqBw+LiZzVoiWkBP4naxIVpksx5Rk2IyarmtxmUV+OdyHpRcNW/dw4s23nNI/dforiXHSNn+SXxfdEYgK+ZNlt0uwdL0wA+Pr24Bs6QJSmhruHULGUtK/VKe/oLEMC3cyikEgdzzIJpqsE+9KcsiaMbMydtTcS78aeA+8h3fKTkzyKrGCph5HSouB0FqTX2ArKdLyHuoVvD2m7N8g84KaeqOQuOwIi4uknMs4zMxD8PJEvFoQt4zm7oqzkNLE3kPyElQFv243HgbAnhtau9epZwtAWgtfOqmLTaczw79EZ68eNbbDbuIKkaFgdUsKERjR2ml3ndHaRhu+XS3909Tnyk2uKgcpgAG215XjDMxpLQ+IT97Z4PiYK4bIPcbTsT8MnhEnQb9H30GANhRu4qcoSOvSsRH8/RxeW2rzXuxKgIxVPF3EOMjlRR0ue9XcBSIwI97sty1rOddYSWxkjXCVSc4ECaCP7kiewhDgp0G2TVWeVkj1ttFXSCjcpkCeIeqHvFNRQ+HI/Gbkn7ZOKXcgyUx1C9WbPuy1N7XZ/SwlZPklZQZejx/lnf0W5M2Wj2XEEiZFFKJBxignh4tuoteVuWApdCOGErGYUb84fP4W7KoBpymkxDX9jK97iJsyRtRv5IkA9tVC/cf0TBD9w8EFP1h8gC2CynjxdsWh6IayTWtpBmw1I+7qixj0mXuljRiPsVj8ul+TILdjPCHQCF25thxX3VQR/a0n1rtPcArFKAniCG9lr5U3BvnVZQs0QTY00z0hbmet57K4hfGR0RHHG8L1+/1NSYD4hDOTSfTmEo8wdOHiPnYXZzP44O9nFHSLZi7IQ3DQkP0fEKVvY7s5jG+G0dSMuhih/cy/Y4dLxPqr3L5mEAMFVI7c+j7n+GKxIa+70mx9ZZVrl1NmdHaQqKMrC8mSuvDnMokpa37dGCDeF42CeVidWtbvltV+iWM6qtD5QUQaQZ1AMsIGsP5eIy7Jpt7IGrkwuM38O1DiHmuHR/UdeblT1C4jBMQxUMiDhwngbFyv1tiWU9CDcpu9NeThHJOATSWoPcnWMFQT76BiqIi1afgYhTOJhddevrh5MKrE8iAt4UIRc7TM8mN5WTIZS8r107SUxTEyVpYh9Zp2+LOlnWN4GvWcMaB9KOARZSe6G16ckCYckINJMk30MFGCi8Oz73C+76fe/yaH/ysG77yYs221WP9shue+rTCESE7SN0H5xkn8OoMHGT3/ukAPd/qycSm/aTGvrttMAKILEqHGK9T4IMcSor+jx/hBQwg0bNijV6ayJ5mojddVN5AAc4nKPupsyydCXDTsd1LKFFQ9gg1KQ0n7xdybLSl4jcIJJ5qD5wxanp+/CEtHwbJrMs8kcfCAzzev7ExqUSXNRMnuTWZi7LE82wJVEbRki3RMAwjOY7d/kFKuyJoVxoXrxJXkP+Tol5P/FMbmR1rcT6EICM/DfPdEaTLJefppKOo9z6BUpwUY1emudTGoI1eKzlviCz58vM5S1BK/F1nMNQfdaNVxa+OwedA1ra6SU5es1Dx6CjMvU3yUyE8RqZlExNgIxGFq81+GHx/2hh6DU6denlAg3I1YCGLj1jWGb3ZkxqniYOV6P++eYdKqHaDKUkI/nx0d4eoeMPBXoaQDSjlr2GSmgk0ZVjjwGQ+5IDL05pCc22rBugyrAARvsS39psUfj++0Qo9H7WcdoMjEWEDi9u4HzthMceFU2aGow74ZibSyXVPUe9/OeKI0hr5A3ICHR2CwCtktY+EqCDC4i7P9KiUKQtefGqAoAvVOUlk2hKfCwmiVFyebfd0+x6GApPXyshJ2fI4PzjSKZ5jnq3oa5XZKP+EthvsWkjOmH9x4fFm7EpHj+E5fLK/tvsmhV4YNMUdSVboCYv8mKh0HWhfBPVFT5Ftjmo8L3Vofa/d8uGdlpZiZYKBIp+nYhN9MUhwkM2ionZOzRWZM3/AXdH/KBBUsvwC+eVW2DTynckeJfdJE0AO1ztXVb8jjLCFT/KFZFRB8BXoMWuGL4qsAZhX7Lfd2w+psTthO8burF6o8YZSiGGh9awD6L1tRSQRiEKQRdxPPLJpvbi0p3svTR9RomI7xCGQViwLt47rkeVhTT4FwcAMTQTfRCFoFKGHBn4h0N0g+MBC2+SBm66cJ1usuiCQbVZSKYLKUUFDnJbqZNk9R9dWHX1ln7ioK4x8sX9I9Yc6EtXmmVvOSpF1JOoQgJB/vut4vkMTP6197TpH3IxwpqebAFKpylf77I7o+C2YWV3YhPkPimBqkPcW2018O4evG5Hn+OBhH0FsCYN2J7xFaqcijUX0qeXq9BgXx5OX5TUyyR3DuQO95vHsZghUYNGLNAbTyUTL3SQ6Or6EnkHjWFeRn+r8aP/RizNv6piV+VwPO+sLhGaeCK54GQKOTNEEd5lwRdD8BnHGJWgVLukNjZDSOpMdACCXWoKaR0bBHBxUV97CeD0oODY8HkCzYo0L5yjv5Fcd4uycGb5Hv0KzPUmyir75V7Dwq7C4IT9TB4NS9kSikH4mQKh2eNpwGJH8asN/4Olc7J42x0ak+IEq8RHJuYTITlpz8091NnICSDTSoTKkgYZo97oyIY6Pfdd95B4ivCnrZsJAuNAATxXpdk97Mga5xuXJqQKyMDWFSKNH8pN5hHjG7QlDhFdQSB2FJp3JyxXxkKk2nKAzNJygycIZXb1Ai6oKhq74hTMla+xdDkpQ4o4pVtHQImR+t49IFNTRaPa+eJNE0cUCS/chbw4Aq4vrJvdfRAsP4C8qBnZX5yf0R66ejKcbxhK9GtEK3u2uX3Br6IH5iduF8eLDOZK6UReFnP1gtlh/6/O3FAvnNQ08ImMLWPN79+qP8bBc0rv67YqM4kUdwoYaBcRrDBtMlwC6/1Q1+op8fhDPI8uTKiS+Y/tpWGq3P8Skbr9BiSgfr3jPuvZMLu2Q1gKfmHZn64aokYgcqK1spu5yArbuhCvC3pP2GVv4HFwc/2c+JsavtcImDqiJbnoTUOvr/9J7r8Oc9U+qnl+RnqkYR/E2RPufu8pTrZGZ/h6tsVYKzcdwj2xom72xK+3CKGkv1pzvq1q3T9epiNb0ByEkD8Vfcv33ODgXmJpcSZIur3z9toy2CM8eSazPUMtWkQwlAXGLwlCOxY5NiNZNsRFd88FPYcRTYxAtzppS5qCyzzV8AihN19dsGuultF76Q0CJu988eRu1kj7iABGHajZMQ5rEu171C0hpIgbr7I59GtARIfYJgTPMYNNHk3C4fllxxm+aqrKxQa4BSkxMS9CEpxcyGXiO/1HRbGbb0a2jjWpPpa7cVUIV0s43u4YHkRQx4XalZgG2r8jdc4qzz2dLQyPF9t6lN1PraXtZLhMp4C/7IU4KIArv9l8OwdYwbfSPePWgfE/hT0clGvsR6qOFCWhzwLba2D5hlQ8i+32RqCXRfW7wyApxEerbeO4me2Ye2bPbxqHJWT/qmQi+BscLbHElPnQAf2RsmcLUuU6XRWsm58MTo8Aympj4f362uFcGPKTy2O4ZsFdMdl0c626rtI9gQwuTMzU4JsZGaQdmcIRhUZp6Qal2RIZxrgxdGk1tFLHti36wqcHb/H0bfdyWzNSh+uodJPzAfJxnMMKRQsgwRLd6wPkUxhMnLuO0UomdH/PkiEHierXMntmkJ9RAeJyUpCkdlfd0rByHprBpbMS9F0KfsRDR/4Jf29MjE4eysdF9Hx67y4IPEZJWzNtduND3FUZkKdUhkHPeJyH3WlnqedZ5qslQLQoqbABWD0gU2pCbstUi2lVa7pfcfN7jLoZN3ZL03jV0fZ/al6IBvNQQfZnJp61UT7pR9aOU0tuEma32GWhqkNxxLTw9TNOGOviDoPaCrBaRHgBOmDDilodw/RsETAZ1sl9+3X64PmvoK+2qdteqHRDErPb5jNjwuSN9/mOMbSCxZVqKflU3+EOW4Mm903fxRPAwrtOFJRU08SMLm3LW79GxFLLWvbeDLFkr07RYQ5As3sPPqPlC2XYatc43RiA3POpbRRgFdz11J06BN7u1T5dag6lGs09bDkURYhhsL0a0cympWcJDPVBevvjcNXIBniVVXKyrPvoPYBAN18G9lWe09GEtbuXjzBTW29tCG2tSKAcJvAdw6WpMT3SulAJLJSaBrptWO00bm5YbASHfk3ncAcgwSMXYS5DUr4pIaNLTDfnse0hw7aANdvmAJGA7pkO4wAhleXfLVRlVcC4KItiU3Y1Qp3dgzjYo1LsY6q4rV39dvaJsz1fMfEmBDMqvAltbN1gfvZA48Oy2Jyfrm4vlSWD2WXX67YEUn+Ramv9FFuebeWMN6s4DQHdLIU5GcXUgq4k6Bjaz9McDB3fbrf/FkKteWZw2KxGycTAaq9zFHXT/JN85bgX0U0fwBHd/KWshn12jfsoIhsvsrjlcRFwhW1yZ8C80MYsEhfC3Zwpuh5Ivq4bqPn/uFwTg9GtDlb7TgPDzniRV8q1X1t1LBXwnM9cQpMZ0Mk/8AEL3ZiCTfIs+TMR6/F5s4+WH61Ys84B27BxhSAUxS3sZm3aJJHXMiKUCX8DA4Rv28QbOvgFkpU602o8Oc859b8pCv+1aL8DD2+aYR6zp/bhOk2FV+80Cedg3SuXZUVENxKfD4RMT2EuO1LFLGIUawOpARmk6xRxf7R0hbVF9YOcIGaahSWWJTO9UWkc74OegjIUc577ZQmc59m0sq1Lqsz/mYAyyVUEjvs2QKjL8uXfU/+ED66vIhSvJnSWe8yLKQevt0IfPU8OMOxgtwW70s8QWrvlyUo/tfwWWXye2N2peWCQzQb//1zrMhgcGSPMpJsPsDYWsHWuWNRyyxCYiUbcRwKjIrNeZeBGgdRK4ngL/rtcYw84u4bMtSkh5gOHAHvGRjE8arz360C04hWi4CupDDmc/7Lvwx3WElw9qTDRiJZQi2m6Hg6DTy62Mx76ra+wbYR3H2GDJvTJHlBEEZpHQujfPxI3ZdbEBJZUnBaajOghLYwnZw+WRYcuTdzMKnMdOrD4M2Ry+mH5a66S6DIq1/ad93qF3ypABAdFzm3wmMRGI/r+uWZEFxTpDzoF8Bp2v3ueEsAeo3tMQ+ZhQ4HrgJMi9N5ZBKiADa3eOYWaNwB4POO0gPwmK2Lg4AGJsv60XCsl7jI4XlpypgR0r+4shJhvSPqfe+v6tlYjPNYI9BMzPEFUm+yP41L/bQ5ivXvFk5j6xRTSxrSZCeGtGzdqisLJNQ9DfwRpduUc7HGdQiahnU17GezR3xIIgsd9lcLOMMo0UG88RjK09bs0sbmgi8Y22NexdtiQLYXZBs48IsGYBVE+3UgzzVXyTrKJE+rKjt/XpTJF0U9JsDAhT4dq06/BSq77QH4PEre7uNcrIS7l+vJw0dH7AToteLhPcC+/DFV7eMv3nsje00l/ex9c+8xsRTt+E80dZ5qIQ0a1ttqx4/vBrFY5ZmWiZHt3nnSNF1HsCWoFE4MyvfxnnxQQO1lS1cEnkNARfYZdThCNfAHJwMYqEg9iBxaBB5/uFJoKWUNe9jFMIfYfjV+JU5dxec18QJqUjtdaRuJBuiLPWCgNLdAB7Ob7/iLzSnm3gb82AXGQTGaBKucRseHBQpaol9J8rwOC/oO8oif9mLAM5xcE5lW/jL4aDCIMlq6y2s4oTX1FED4kLh710PTLrLwavZhuiPnlYW8Vzm/PWbDxEyL5jeQnLQY0bkbzAs4XMYSihr6bh++ae1q7uHqb6AtgMrQAuVjUmAgmvIfq2/+vW76kUOtyCVYBCFJUffKPHoPCBPt/+EXJCyWDCyvBxQ8N40w58+FRVttO7c92kWUGr7kINahwr6XMrEY1b6J5UmJkOtrug3S24ph1kwElGY2A9ahKFXzJID+TBRzRd6pzn56Ds5IpY/2ZjAJQLfQyCwN4sLuy1sgbtIicuDYgGs1Z46Gxb4pPHYADgC7pcf77hVXPaShgeyaMtCnEAZldwXznwRhy0+mWiCGNdDXtbzoJpT0VBritxCqOXFWV4mxJvZ8cDW29XSWzLbd3ZsB01jHEQ7viHBklK6E9X2iGDb+lhBo/bzBhos2GCJg20yTzN9JNewHaeZnonwTIZd25S52aC5xutn6CTcgKZSiiLuK7obZFo4WknmT2sgVQgZkuT7ljGieSQWDQ3/MSaqZjIOZmdaBk3B1rRHjQBSuseCROswBFfc0yLBk+GT/JoNDN6aiDv92JKbRFrljoKtjGHJBPuB1lU6YUW69/o9ueDtuBb876qayaH2Cdan3vNJvt4YZoDs5J77l6Y63whWJ9C6+TTzgHduUa2fDbmIUsrS9XmxpXxyIIsGPwXttAkB2o2JZg0BMvhaYtelNmpGQdwhIBXW28DCKyfVnaj88Z7wuAtODYEIkA2DUDMVgPiic3303EJS3Oqg63CILeHC+29gIUYA0H/lJ1IyoLQK4qtkiGi4c6qqbYENaXAt6J51uaXMSPyr63khJnzZWyP4AHepJ/gmLlBcm6OzuuAWS09hXG83bgL9qj20gFisjoQeehF8L3PkQGJ4rm4rhRO1OlViwLy8yVmspNAy/AGjORdbHgCT4Vvrl/5jB9V0KcT73pqBGg3t21W8qihTFSS1JYgIrPdpjM8HqEpgpXw/6r80v24e7OAr5G+hWJxke3wuS9PCCzvcGTlDp2OsfjCvuEfUlEryUl+BP8slItYMiyU2yfEw8x260lQAOEmFaLDCqLRLsJmgbpLXocKpLW7MW1jwT8gW3jiA2m7h7lpTUqt0kTGvtEsIV6cPK7ApjgMs3e0dhYG8fHn6YL7Rj6LlCUY95wl9yWKfM3zHHuMNgK3WJyhE/6zBshYRr+3Pi29K8fCUMZfB+4eU3cb8TyAOK6wqSvk4HmivHorM+yxfhKlil7BUxP6mEIGK08gbOO4kajKT8DoC1D806VYzK0W8RItEAueuFztIsUF0B/2IdInXx9Ps0trsieUNtcyoSFTPgqGSuIkPbKmQO9NkkT43xrhB2IQcfNEhOkJqYqdiXqSLOiX0W09fZXaq2PJGTznLAJDLcabdM649HlMyTWYmmgpcaKNubw86XyUsy3vAqR+Qz2W+cjxBMDmWnf+YZy7lQoymTHIA3epR6/lrk2zl9E9z/YTfC95N/fdICm0OzD13/SErsmnwFFoVC6rcyKySzKWuV9WrmPINo0irWlDkEtZiXdnPpGxXiOozYga6h0GwnDsCVqw0xa62A6uHJrq5sUTyVVxCCRTUE1D65vAAIVMoIgR3IViy+u7v88RkGsu1cnpi/LzlyOgUb2mNxXRK/UOe0vqq7dPDpmyAOwrZCgHnQrAT2yP7/yZSaEoJlVDw3FrlsMkGuTLPOtPg3WBaOeC+HChTThJ4UCtSQyTytdWp0OswH7P/wSj1rFmUcbJ6A1/6ywjzbXib3zXpMF+BeorXBmVtR6d4bRs608kVf1nBtJMDUkg3322IdWKcPk5XIKQumE0Hxe+OlyZHIkwQNrqLxJto4FrC1K+pXnsXfFOjG+NfIOxYh+BYus3wMhkk0Ns2SCFQcu+P0wJoiCga0cvaCsT0gJwDhqTB88buRcek22inJD6Wz7hWCNtowk5hYqzBmPcS9Xed5lvhaSLv4w5Fh5TFT4tLLTnSBq+LIj7HkwkGH6AuoPXkZtlK/04VuQp8sjDHjE/r+fo9uzl3ry8B9L1xtnFkD+VH4k9wY7p+s7Vun5BaYrApNyK4G9NZoPOWXm4vkOJHUlVIyYjIb9nrzOuW2EKyM+C9oHW7PBJihyg30rEWOlrkzd6t4LKUMT+ZJK1Lh8PGUuEFsKM1vV9aVjdbSrxAXaSoJY0xHhRg3EMaWMu02PHY+Q5XzdwXhLr/UJAMJePHAWk1I9D8mH1J8C+J0Fv9PBvCY2guYeiVIww85QqRzIFw152ZpRUVa6EifgwzEpdqDBkJpLxsvcFenyofD1DFyh8Hl2ulV53c3ZpMUbkL7iqn+ZOC63xYQmdyPiA9jsd9++E+shG5PmSyTIcXv6Hi3dsqsuhlVV2BK/WQnlat884nl2ITvjigeCD2vgQyzdXT/NLPAD96p064Gau8iosfmtOunmZWyNAc3iPlvt3S1toV1cmOpkL9ItdMz2XrZ5FDPXjaBLQm5qvQrmkHKPSgPDZ7YukXbA1VGjgfALghqTPuo52krmYoTmySEr2Wqx5uGR81uEJi7nVP+NnoFNwBdyEBvmHZqtYbKHZm/EZ20sRK4envrvdxTMacMcckTSzGhR4m7Aje+/80vJU2QNc4NQu82AG6XM6jbXibVh+g9IW+Nc2ixMEUPnX32pVnZm0rG+Npd2070WXWKZ+DsGbH+2rgy5WH6GKs+FC3vLUXK8Po2NsN0BTWzrgvx7xB8AKEVgqk60iRHYkOHzI9LxJzqCpXlNUqqCuwxUujoNnhBqg2X2ZG87QKGNvKbu+j5K0kWhAV0FgYnCmqc7lgS8BeGYQWaT1p7WRovhuIMAbtMpXpLgsi10/lrqvHoJSAcZfaNBZgNE9j3YkW2HXfuUkOPS7kfIsz8U28SE47EaVqAxauFKK8FwpY767/d2k7r9BzjikelfAxkzs8B1iK+Jm4mOOrw4mgJ2zGHTfAGm2TSE3Ky+KGN3sX5doMtsoYVgWfHQfUEhiAD81FYffvS5dR+QLsUGm+/2Wt4/o9LlbJ03ArXqOF/CCLNE3kVWfSXQSsMpmHOgdO7XK6KPACnuF9tasrEQZeuetExT/qugZRgFgFHOxFSNRbj20g2aL/Y5pCzHa+arLyhxdcl7px8jQyfhWVEp1AnQt0fLPPl2gi/rBkbQKIRVBIO25+DSuqv5Y7KZAceCfqAcReXGhJvMSjOZhL+N5zhnb8uNUn2GGVID2ZoO59FsPEWgJ7froU/7BIwXCiakIuJnkrnKP5n6e79Qjk6DSDklaiwRRd33MQok/KKBFvVRvPEejTyu+i3v4/Udm8iEc5PnkJtFWkzEMTTJ9Ye721EqeQfVT8NxrswtECEH0wmLoD/7kiYiCojNHGLxSvYpnE4aWIy8sQq2wCNG0xGu2FFUgFGjAHE8ZwNFyXDGvarhbGcUdE5XR6lj1QyEH/vE8kKtUHREnVSjbePh8sa9fbkHhF40iUaHcy4HgIzKLFfnwFRsYDnP/u0IMFHsxsH7wOkSgXIrvRj59jg6M+3nUDwWVe8GGknoWNlps0LvMPCntXwf/M3I6/E5sYOg9V64raojvzBBin7w36nMmrAju4O16KQihbceBMvFsH1+jIXLJ7Lsk0IzkhMwRAuysyjxiAT9CPEqBsWIX+ROu2MJ2UMWmAaa5zBS/Z50Iyjlg3FGG+kVY6VZY57n7MI9DTXEc1H6K5T9s4EDm5guPlzY+bCtKXDHRCsbjDvM47kbWGb7z7Ovg2t42MyworyH7/gsghSI36z8wf2RjAn/rnb54EBhGpF2/GhI6t4Ha1w76Vfq1hGye6WU/WzasqBUxlGnoGe68uqjWTOtPG0kILe+B47JX0aLLoq/jZely32ur2TvrWlCZa2AiPIEmxtovGsz9HXMMp40B+zAZhAyx5e/WHkHFDJOWe0R2KEgCwP7iUlKoyw453cqWSpVj2NPGKw1KSrPmZSmC+6UKJcsUeYKzG/l3IM5ZN8KuFT6VPGG/IOTZubbqB9VS36WyOt+GxtPL8I9N2LHQla6xSmsb3wrKY70HbhvyLBRNwbkglJeiC0A+jhlkOZaLkz/Qc3KzxFYi0XyEZ7eTKEtGmO8X3JvAI4LcdQWR7InxUqwuux1qFdBLzWLCDje6H9NAgkNKUmAbY93cGi2/Aus88h1W1gm6vb4uTtXxa/l66IeFw2watRnCObKDXsEPSWzAdmO6HnnkJQ0/u9Mqb9iHqmr7+fkmF28AKgUVbXrArHOwLmnQPLovsmv433E5Z60C4Y5Tc4F4c0R8GPNmC1bZraLvf3QrNBRaLWTjUwN9t8VeVoprto//2fNurqfc4QjMSlcfHw+MCCADC5PI2jUaBq0W8ow99OcrWPE9SkKskkInfQSvTZUx5ZvZHWsFU5iyYjFQUqo26NXNWe2MvyU+iP6LaqM4D4Hd/7/IT471PE0C+NovAiRT/FJS/4ATcFvUmpvwxxRW4RVhAEg4EqlhxzoNcTl1cA/JRzFVu6DbntX2mx7a3Yw+iEDwPCSCxdliPF5sX/wGKpS9DLdDNoidFlz4RMrE0V+MH1hC0uaCSc4KLW13gtIc56YnAzT5KjH+OC2GGzE7Ua7+UuvrVgcSQskH6WqBxP88hPZnadUJ49XOB3S0H+ev1jEHTwpPZAmhC5pZolMZ3ZMg5Waxg0K3ZqXLOb1gI6JqKqjwEDzvoKxrexAp5kLCs3hjnyjkTwX7sBjeAcmvEY3+tLwqWx7RP0ozyYldIp3p70l0SBeLU/IlQN8fzenb2PtU7/yOUN7RyyAzRTBKC7CPVZK5fnkc5gTTIcwE/UAdpxMpNZE+ZnCBYWnAVhpDx9X6fkzlQI72V4qtggl/h6ofwidP1WEeR7l5xF0T/X6qnbyKvDu+GfEIxV2wjkPZEuzWfZ6JBBJbbX6Zi0yafvSL00aMvU2erXmf3hzT25F1lsMWW5ID56cxn9Yczv5/Maikzw+3vp4wDr9VYvqcG9Sx2i8RPhXh1cs0qSbuLNiw6okkEB7g7TararPcQF8HuuXyvdBjDNAd4ZcapV5RYouVMQ5xQIZRnOdzhH7Gf3NgTTRxSNdyZ0FuNNWXkI9+Ke9lYNixNzx8GOj1fnPfxnxLnHX0QjG/8/uN55oHtZ8B2gnb5IhJzsiDVGc1wl7OqC/vs9Asg9dz73YfSQuLnheXtimo13V/biQXezH6vPotdg9IkkW5JSTM0Iq1xcNAP6nShy/UvnNurl6pgaKuqqaDo07vNBwQq7y5eGo4BlAX2so1QrqF/1j1b5kL7V0y9VFF1fiUOp+Lb+RTKo+LTTxLFW2EF6GIQxyq42oPZq5gtJcXs2x0XQFXa3OWSHHPE7ufBlsVYj0az3wIHzVLdV3hbkBJJUS1FhmRxXwJguBNZ0HItr4EFxBJJruIQFdNDtzUH3B+FnZkbF98VX9rN9vdgwdOt8+kEfvaQDYeS2gmgokc5ADHjRNyosuI8MetemJVavqDUs/7nIhdokRxwnaH6yJgLddhG7PWhbFqHLefCNFMMsQ6gAK1XhR8wQm9d8upzyyhYJniwwOa2o/qc0WhsGb3apbz2j5tlcjrj8Dxzkr3y9xfX7RuDQWDoHHPqCXAPnc0R08FAOsW/C4VFrcbWjXK12Gg7B/WvrxDOzWSyqwSzZHseDnYb8I1uDmmCwjB+H4aYe/0u0ChOWbFKriq77QLnR4MoJMxFbmjayM+aKFWYCB2wDWZORDxYJNwNOdvzVNZZRHrdhQGc1oJS+sxm7EZrdet6+J3Rk4dy2KGSN5ovz6JNIT+pHhckxVPzn2+BsGPg3ttio8fmBfnpZlDfySMITbbfm9fvVWdtF+eENFlzBKdBjS/2NRuciV5jHWfR2xX0k7oKZ05GUHaB0MH9bbh0qCP/N3vcj2A50Iza5faL0Of2BffsjuQAFbrNPUXuAoWdeQ9p+pomi9uwIQ0waTRp47nONZKOFG3wUqvY8gfRVbrBtRoH6kVizAju+obmcz/PiS1g3kA+JFryZdSz55XdEE2i90ZdpPvTC8N5YlZ02tId+RtY+k2OvMLZ6gZ0Ss2BrOoa9XSj2sNOGTqWwxMUbZn6ROBwp5+dVLdJp6LGD2k32S2WUZIK2/rZVJ0mWoR+Y+qFqlhs2/iV73BbNV5PqMSbjDkUAi0eixsfCBWNssciVI414RoZBupepIL/DtRsHZU2CIC0fySYQWkzpOWIzycgal110K7CNMywpTUj7A765V8wbH8+piOuh70BV4vggtdHMiYJ/FHCMzT6Bhcf9tfXXnCdk8VNBPX1nwFuX8E7I+b5wqYeQZ3Lerto852DxBnOSLbB30bFDLABB7ZjgRgwpvAAqEEV6d/NS6bKFtwFLZ68YNpssRISYARR9iyup4xwedZALxaG2dQRXxEX7prBPkDzxWK8SdSwd22gJnwkMq+V0YD3kz2LqhoyZs4+hMpjArauniX91Qr01QLiZTx9Dgx5Oa2+qniHbnUYMItv1Jf6qZqzJcYE81+hxMQTkmYbrSPo+3Pymr9GPIrghw9I/AeVxKbBniyBI9kEIp7iKQwJcEA1V+itAGup7FJSwulkOOcCWoGVtH+vHz09TOxteyyxidCXKUCTEgBV0jWAsV4Leqj3Q3AdszOO9iFe5Ul4cUr3gc6qUc5dWnfNSEGilW7/icrSMT8ZPRRwdXlCCW0/6ZSDCuqmaN1kWXCNYDYAKTrP9FML+o8cSL1M2Zxt0Eky7yLKdi+phKwUkHgK6zZo2+ugEhzSBB1RmBG9LQyxwFqaXSD8stW6AywyaeO/tNP2M1Zi5UGryRbO6C5wQWegbppTuJ/MfBRILVaQhRn5CzWL2iWSj6Ol6hUEChQKpvc19NpFoZzzWBezR99BosmSzOKXLajuhXW17IbsmleDSL6IXTVoYa3CUYVY+tfEI5rAwJrX8tg6DrCgnKKHhDBNm30v6pxnVFFPGi6NYBBFotZxRnJE3TJT65TlEQT6guvJuL/yPcWUUPBmtDI4M1GgDUcMUoMqNf0UudfpZkgqeAcc7+aSKLbLy+xpXSKNp6zwQDpyXl56ZPEgM52boai4Zp0rDEW6LCgUBEdkNShb6b/SHsEajVRFau2ifC12lANh8asKDOtDlS+hZQTh0pDImSUDJe8hkH3hjN9Aj0CAzjl27yulMv6TFcqxGrJ0ki1sEtTrQ+4N0nGkbY38pMtzVC/K6XybC3+HnVg3j48cLLO+XPG5d6rtpxzLE2yAsJnCZon2mKJhelL5Tddbm5olCC9XK0zbhT1zx0d7UbD3dXRxWdqLix3CqsCMb+z8Wk3esBB6aK/wFy6iKSZ4Fruu/A4OjXLwGlrzq4hqFDvAfQy3Xc/U0nPnd7hAXjALJrkZc33rl/XwAM2kCH4Ck1O0Gm/4SNKHuLHhf3MrjZBQLTBsoWMuJBtXHjKFnoxpUusntT8RNgjjXvRuwbStMxHzVsuHNOnGiv0l+jVXKb0Jq89iAN5uPYWmMrAhiZDDVAvpAVzKhIMnHU/IXEvdrHylPU5z2J0WQxeumvkG1KMRO9+vz2+pASM4MwZeEhRbntXu3LavYpD8MlP/qSfi2wB0g+D+bUcvDpNEGuPNZdb/pWZRil7sepDDHCLY3nSuPOquVNdg8NzYKLsPaQy18c7/ZuuPi36ObACr9VwMEoTvhYuiN3N2DgXb+Og430VE6+zdi32HHotihPCrWNB0Lxaoi3FHuYGdi50p331BCCaziqH5CqFJmr4PpdrMiKDt1U2jsS8MEpkPgKeO5lia6LxEiFmUZC9mQSXlVeDXmqBYLO7amX00jrnXBW8ve7qQdQzbiTlyAM3W6aGYjZeLD5EFN4i2ZY3qfHoILrknP74xZcQ952xqRPjPh/fvzzLddxwaoHCTdUj8Y9dIJR3HdhqEZzrbgv6SWPZr8wG8CPMwL5ilRepmD4xoJ452vp4dRX2x3rXSDZOs4Ux1sIjFE1mCU51ZujH1gyadlTUMs4ATp3Dsyjm188ViUmH/HsOPKbmsKFpax2mVUAfZPdX8PV8i794q+ZOnTf8UPNhtyKz9xW6MTrFKRnRNHQFbDcDJ8Eh1bh7QTTw+wWnMWowbHCmg0xbv7i1en8+dhifzYEePKHSSbMA8u5lNs+Cb+eZBIxzrMWqxfX1pdiykv1wStVvO7wZpgdrMiIlGmuXEZFTAVj5vroZDWNXXImQcZiOPxKCfdMbwkh+6QnNuU+VVKV2FHUp1iRw/fOoqS6y0LWZFOAwbSUNQcxFwSffnYt4I+ywnD9EBmWc7E4fF1zwqUrWKjB5n7EBurFTkacygZJh3cU+Z/C7tYtToSTC7OHKT3hw5gC9Sc9oNTfcZx7BJ4Nm34bZwFuPS3bzCrPBLbkWSYcvXJOQkS8j69UweXIbN9MnrS6I0/B1cFlbIJ89rrIYU7h3CQqJMzJVFig+EX5u4YnDzOBcasB8P5we3VQMPdKKqeGwUkicDa1IhvR524CmvbJxho/2sMG08H84ivdmT0ykx5waZ7CHxLn/f5b80xgjJzsS4xYeQ87/0aSG2ocSjazhSwH1y5IFFCiaY+cPGM5zvY8qhIwn3z3HHFjDUFMYaRvl4Gm1yM0YxdxK9Nr9Pn4yo2uw19ETs9bHdL4k/jT606Rx3j0l2KVDBFswlhfoIgzwxWh/WsCofMr05NB1CaYdonzbaOmlv2DTKoyQRJsq69mvjEgcrdbXT/EGGO3J7NveqjLUxuvs+ZzKjkb67NNk/miNaBni8TMucGcDdsfIQMXDjSlN/C1Po+ZVUSwAUiUagUPaFFXvSd1bHeQopAwcWajAXmXVJxPl6ZSt/BlBS5xVwHECt/4hvLu1U7AAYj7U/+pnOXDYO5Vj2ZJtkrZgt1GYuUXpNlYSrshmr90taEO3mkJYPK3WH0hTehNlG/V/vEWg/9SnB8b4pwvt73h32eSVjTrx8yMmS+vICTQhpycLr9YsUrdjQ/WAK/O2nUB2+15jn27D8z8rVXyBT1clRaJ6nwQTJ7idCa0B+WZqWu1SwUMHhoXWEu5ipl+GBB0geb6LVyEP39FV+ZVGCb8RT6lUWwAdJ02QjSp+NHg4lOQU8U098ZiVXJcFXgDINfdozKjD4n4sAwkYvOZkeOvFVOF12doiiwOe3roO9M+x0JqgtLalu2h70t+LhNrO2y3XTRNgoRYVaSakmj8zUNWWOYkKaquxdoVNIf7PQje2H9D+5bN54XSyHX68pt3vT4UDn6ABlJVtjYLCpSXxvbCC35dZAYJDhVAQWoYsbHcL+1Qu7VSOgfEFnpMK1Huku915dWfMXxwdz6hXb6ZRB9Nu8NGogjjYbf86guzG0Sx7Ricvkn7rg+Hex6sVJSVDuRevCE7TjB9r4mByKVOoqO2aZqyii2Wqpu5zZ7cb+4AqxULtuuPvVdvQG325E2Xra0aipj1a7qnZQgkSn8TG7VPWppyBc/bYmxrXnA347F9lVwFycxQoYt2n0HsZPOvm9WE6nyx09AjiUoHbp4ESLaquFRM/JVh1Gx/NG3PAw4i5yhahff3NDMX5+pBqFsWOcvI/edYJQINP14Q+PyNt45/CFZ/T1IakxaK3U8DeDeoBExeEKopJEkoQNH4zLtfGaBnxmfx2DZ7xUYBGVtYm6Rp8CBwJZNJ1KyIYcKkfZ/lrNZ4LCZo0VgsZtlKFHch0fw8jGeNn83KWWsd6ZeMRTTMV4GKl17FCk+seeFziE9CNKLbPXqSxamq6OadsYrG00ph86nLlpJl/5L3UjJkf+YBMKr2IHAYGckjDEMQjpsB4elx5oqKuKACqvEsOoVWyvzwnZfi3kyl1Du2szxSPWa/Pix2qoY65TuG/KUeZ2E73EqHgOfty8TvmoroWi0S4WwI9AdN/NPxkb2QX8zMGDBuXBxHYET9khdK69Na1ba1cdAvBHb0IEGmyBOPS2YnC1QI7V+PdX6+LyH5rxL+1vxH4gKiMPZ4DxROcu6hFT4saMgcZPJmq0KJrBCY0o23BHVnfiEaSmggRyJMrCLcNIteXkC80S+Noh4FkJp7HRhxw/9KDQWWDck0114UzyOJ3L/hIBBuogl/P0kfmc43GjAs3DqVobI04B+MEiSoFS7rY+Ow3litCpr0nxuLjLv1KCSUdWbQkNHix8gW68NI6DyGuS526BetlYPLW8276bgn4rr0zaY3P4anlhl+9yvQXPu1uaoYWFNXuOFhn2s60X19iZApjyUji7rYw6J7W3eMB5vEt+bHCV6fRQPhXxCVJ62xocumvwq4ivOJ+kRm4rk09uAqoWhkS3lQiDWe9DPbvVoOUAuUhMhokQuXydzNZ0E6PfA+JMcbk2ZA6ZTlpSb9N19YtWUehzHDhwu//zUdSsC1XQbUlN93IEjmpPdOn8VqmM5q4L3+SKPYfw9v5UhRKITRb/H2fgQs8449ELTU+t8g3KV4WoT190H4xIqAbM7iB70Tt8i7MTRskjl73pElfE5oZwCw5WVtTktxBomO999VAtZIcW9wgBJFdOEfkv7G6HSGMek7lHu0zBtZis1+pwPLDBo2jvebdCDIm4FvQE8Hno0T6TvDeXyRDcIjJFB9dPhbuomOPNKDi9ZhICpU2N5mOIkRJd8fi9C9IIifhZmVFwtHZtzkEorAInpW720lFAMEsicUu0aAvlSUjMzrSx1iVG0AHVEOTl5ocv4b5jCABr57fcK4JNxA1fBOKi31j6d8ph0skS1RTgLAyytbNd9TJH5kbtSazeiPIdkNv8R+42VFLek8JBpYFn5700Q/JyuOEbEIqE/X5UUvCPFLuPxn693EShnecdth6mWmt4PHlQwtelRU4imdx5NLQ/wGcvXBDnX7YkPNnakhlDYchSVPqVgzi3UPkeYUHZKQiNMGjLm3xdkqrhdAglFATIqdvCnW7ThyBfjvEgYT7F8vBqyYBL/Ne+O89bb7cK/XZU2C9xisV0N4e+A+6awa9JVneQiCElh/U15NC581WM04TlarI0+5+zIOmrKjGmzV4N1k+kY5PxxNHrtlkVsep3ct8fpoZ2S54vYgg8F+qilxIy+Hzbk0cQTMfUNm8ccA2pELHtiOeDlFXyxfSgVBtAC/r1fnXUrQGoeOlk6dQa7JWTDKNzO/jNPxUk8MlL3d8viyfcesVq5DIyJ0AQKkarICQsQrnvSTbtxHP8LhZuv6e7KZ7W4KRVzupxGpfwo4u7B7eXcsoEeThiPhQniPzpBivOcBelwDwHgkgZzeZX70QQlV6775QS30NHOIo0WPvXaFp8y3E+4TfIo0dE3T1nJelBH0u2XteC1K8gr7KLli2ZjbCyLtGU50K/r8aa/BmvI7woGZzMKWb8pQRvszwlB5nJ7wyH+IvNvQjwWfpnYuS5JRbFmJeItzF6T8ozfWyww/lkthP8PfW137eIK7HSSdR4nDtubpIxFDKFCKSbylMIWgnzP5EpObgQaMOk1WyuUGpiMRMJ2nzr3zrqvdr0qI4XkNMSCwp7D/urvRCA7/NGKeqZPtX+HnzLevkkF5VaeEeteDQOniBtDVIp1AGaO9KjI6dSmn6ZfDdJZwLf4zZJONQBW9uOGwcXjehjy65COdcHsdGt0NyfHn0DSFJu/eDhZnVdQznZjObRZzm5An2g9JvTtYjBLmuDfrV9IObv48vJW6RKXfN1Jdqoo/hBH6wxPYjzjMFok3a5ZSIvcTRII/sWMRrhiGbbBTsl+E/yiTKyIdi8+UT9lDWxz3ErRNiTFVOlO9Kk18q0NtNorBU8MrOSDlpq2FjyzyGfswJKV1LjjSJ/HgigUF+dOeTL8j0CDQkcizL8A6q2PMAN/xr9J1ErROyfeV+X1BcX+dxYgfY8lGAN7P416veS1qtCCQ/eqeb9s3A1QyeqXRC5StrF+MZ8nNpYUDUR+zd7Wqn89pDkgiA8Ug0lkL4lBmRyOAH294DBpQq1hVp3Tqke4DuO60hb7SSnrA2C/moyWBCm7Dm65mJvi+ampPgpR96Qej+SVWwCzWkB5yuUMpPQUfLgMtEk8n1CrhAPUGYVlt96GAwPgjUD4V77XC+xpiHNLAA/yVmNwOlgA+mjfSuemVC6qXvxBFhna/8r7mYQG6TH727by5i53bjS4b2PGp3MhswNwpE4AAhSdxIAy0QhCnRR4dB4pgLkb4IDpQefHJsnLYtxW8Rw6ArPV5MLWEeu2rg02ntKJMGUo6ud3aZiUWNbeZSQbn4Su41WfrAJiRrNetWYfkEtAJTVRLMeg9oTYgOyh9cz7/6MDmPmVOKFApHYB+y5G6WDEIfJ9XYNIUIj5NjqLhSWZXcVD3t1EUwDmi8Woq04DW+a16sGy3sLwLyp18REvSreEUR9pHWumQ0t1JbHClkbVSkbQBO4lNuv0ilu9pxdVlJ9yppffvvm7vH52SgxuSieUZ+EVVh/HYh+sF5vkGt7uZSP5+a8p50K10WYzQzP3aMYCW6+NjY1isiuN/aqRydf/0WAMAlT5Fk8uHieIgr9xAl/sSXJdxIlRWhYa32Q47BYyGFbHAeKle2eugH2LpiMA+7OkJQHyDeOXK4jbCyc9DWNcA69u8Zk25dTldBYP+Qy1JXxGeXWVlk9jro9NiP4LheJmqNh3KqlznEZruFpXzIkhTAfk2iKD/l72Cs1m2Ki+bDEArN2witQUJjFL+F0YGiIwBP3WpJACnxgObgU1DlflH7RWWlpfnl7ZfekR04rydK0AKcxEsNLqOsOENjZDqWjhrEW5SPnahqgecfJpph9dVO4nnixNSJ2Yazk2kceqGWNLcZHy8ExBuPWGHLKuuv5I/7LWiGCmCikZ5RvpJ9lrCWNeAn22PQ23AislvnlFEpbERPGdgAf2Xi2b5OgBeKHerqTka48w13V5X+Ki8mG+F6AhtZiSb9cpo+olDb9/8MYQXJTNVbtdPusf7mupaBq8XUpo8xE2YGqV2rs1ijMc/mGhglv0PQYkshSjjsG9aKJppt0OwZCVGXRoSnnsw5bgPkxoVhw3AIzNnB0rODR20eP1GoaZ4wl32M7mr/CbAE60yA/9UtzxuxQB94/9PAoyK/VyhwiCw3cYV3Guq5hAODN/H7RFR6TmOsPtptKCgkAs9ie5orJBu40zdnntJp+DdrOYriSwRkF1yiLsunfgOKajwB7yZDnYMZrBCTMsFzWZFFnMV6j9I+oPbErtzZk9vf4l30ZFs6mWZ6wFJBLD1ZNjBF2PfXIDtCAQvogMYqNTQg13hK6aVr6ooIT4r3Lj2bKQsboaWh8/e+maqFj5gJbiiCQ89sSxmZXqGOBRvf4/FQ37GQS/sbiDsQplI4+/tER23PpCwCb8RV83Xt0/NXsviHnFfSr/LPLqoOld6jusKSdSDJ/YRwkfizwwdKEFRYcWoJnKC6Ytnd4qq16O+NlmCqQF0Mok2iSSpYBV4ygXZux72ddqi+/g1Z+yvkiTLaFDh7Aq6S4sNBRw+rf47BF/cwNx6TzhUsq31iPhFWxPAfdTNP83CllN4wxSHrZmeLelH4Xw1lxN+VnR5EonDkgvAgbTB9+zfKb/hf+v7np36oodIi0ea9UVhcyJWYa5jkrTY0dnJPe5HKnfVm0lDU2j3Q1KI9YaanevQGZymioDPxiwncbCyFhHL09CGnrxp6OfAngIK28ci3Ns/hO4yvzvlwZZfUDCCqkB9h/MMgzWIa0TTn7ps1O1OhiUqPcoZVN36GxD20Mk5fFsOjciz3tK0UgHSsnk+4hlrvtO64z91BhkIdSh9f1yRtrnRjwdtFN4zk9goTfQ/07m1qGt3ht+BzperpmZN6ftqyXzDRabl40Xovvfhj/ew+dm7tQ/yN0wkq9gnEQTZABQfnt4ZzJ5iRRq4SOrj9zoECVR/vsVu6QcWI/bTdKJ0QIvyDJGvTSDIfBLCBYnhyeuqPcl11nlvceTPZivNZw6U6N9BZevRnKnT2L6Tvde44KG+tE3NOOsvNSUPfnIF9c8MdozG/nLfGOGc9Mtadm5T1pKh/lrYaM+nLIuXmWHIp+/SnK8TXXSo/5vG62AqceykW0yVs1FOK5T1I1GOmChjmydmLW5r1q8bjlIDz/4z16oXKNr25RDsHxpVgvSdNg0h0Kwq7GtvesDd/7EZ8CnqakB35Q9fbhWeYzL5EixrpRdGN198IxZPiw3Smm/tnJcpr+E1kJXcg88K1ZqbgnTlodlaKc6kzWPnARq8rEiYHUbR/1F1MK0Q9me7x1PumoMU7teV+a1+eGJBfnb60d3MuimUjWx9luKw7aKMQ5uhBp9hqErsAZ5rr4P3bZDKafj7BvIHFH7uriRLf8/IfuKH1oEC9UtzoWzt2ZAVv0OKVrEpijcmLApn3aSD1HEcG+g1WB2yTFN0OgwkFOIdQ7+HIpSkLJRCyR5Jk5qL7pPsIG84vVlr1LfbiqynOAKUPKihJkildLEKmdydp11wyCwy3w9F1jgbCvIzdP95yfw9X0A+SN8xvJVlAbmZyJOOFUoX18yIf/+hEy6nsjfN8GjRUnxaloua8qaElnHAcXPP1kZJR+cBmSD2t+tJoPCSQF/+GxFEMek+m/Y+CkH5g/gj+27TAx7aoPgtAl7TTWE6UHYisr3EcvUCnUK+zUPDCBO6wPBUVPwnsCgEgApBSy8OPPXfqwB1uTLM0WbyeCahyjTjneSJmqZe3VrKZY+hLyMD7/hOjdipaGzr9e+LceCi2WorJy2gV3jme7SH55Xa6ycyg1RsTVGAJeoV89UWEWf8n5I1YaXlAd4pg9VRJuB71XfW5xgIkv9opIR9/qbQitFPYEZfRTMxThHCWkBLDZgyMleVQHIO43sI9+YfUXKX7WvhNbQ+bPyTHWPaBSgmptCAbdVByLWo3YBhQPAFixuRfIyxLhHClVGj6OJ3oXZ11cA87lCP60cG1SM7IpW75xhf1mjI3NGBfT7EbE2lZMyeT7cyQbKCit6ukL1jGxjWKeVwBLr+En9GeXDLYfvP3b5aq3bZU2toAq/+f6xSjv2YR9a1y7FO1nuIJNJTF+ksGR0InFR1SF+mUX3xwbkc67ej4QYI0CU4Ms1yxKNp4sFBYdYUwJJaTNXI57G4Gi4kN8M9ClKwu+0rkGS458aGKLb40fMv+qjnrSaV9gh9xPbw/0JiszF195pWL4RSO/Rq0MGNAuLE7uWDqy9mH0Fr/tkDuCZjvjdpNga+oMEtt3udZpOpucz87RhjjntI0QHxlTQ45Tkf9UhtQ5/G/cLWLVyKJxYs2t0ZB6BZJ8Qp/B05pu92DwHE6atBMg1ORHB4hJXTg2nNoYFw002uzvvPrYpci6tZ5tyW/6Zo5gcd1LmF02Z9GKL4aNl3WJiND8ynETUbGQ0ivRxVT/fPO8aeC7Sn1mva3Dwuny8qaBj8FnOFAJ9iBFuI2WBalE14XtbrIlh7Odut3Ux1FU53FQcULQ2XV1waM+/YVXQI38voyxUfR2HCYtjytVimSuG1lxBa66tU/vw4wCwbVPCGx9v8bRsYrNekNcfl1JfxLZKdrkTD+ssKtc/RGbHsvaOAAYJ7+JMRnw0Vx3IAzcPG9+DkRvIhn71CcW4V/dO/zMnGmLrdkYsFUum/g7GFunJ6mMzhMl6uckZBYGAkisESGolZTIiDlDbVH8A4pfeMuzoC2UMeklUwiP22M7EpviwdGhvSSxq79mqgQfARDFWSn3/xJPMhtu8273vbytPW5cmIWtUoqzZ6yh7F9ejhunPDxWDLlOsJ8fXPXCGKkjE5uSGZWHy4QY9l/u85awfhKXMvtUzo2ANourJiix+ZjJUBCqITJm+5QivfYmOAbeP4DwU8X0c1WX0RskneEsXYpXbrAV2yo5P8Z7C3dnQJEryhoU65dXK3MQdwyPolx+PEkdx+adGkaS0JxewiOqKqB9wsJku2IdfXeAd4Hwpj+FPyVVa0MihMCTYFQWxcJTBZ7rgYV2SnxEjpm8TtLr4TCeeqYWv53ax4SR9wgthqPsX0iTNLZKHfQwTsK7u0G46GDhPWgXt3ZaNJ75mAZgUWiyF+93rIYBeFHgBlT+oATqbzwxTFaODFZhr1+8OKQWvFv76gUqIUamQKnxkeNdeyY9/Mzf7j/zZqeCT6nw+L0xXgB07+T7fefvK3RvB4sxayeWVHGTBM65qRjKe5hf9cReYFO0cTq2se5vFO2eQJiKDD+aTHAq/deirsE1d2v5zMbEyURuh6E3khtkJFMwJynkNTxxstQTk5q9CJdVOacVCKjSWGQXPt821qzg6QNmjdQhcLwa5Ju35QxnzuWQCPkxvBvdU2zN8X0CFAm8mzwvlpEkE3CKxllDllHOKT5ZIJ56QVgoXdeYGRSPWRTl1DoAFyFqQdImiCSSbSzA2BJMu9OPwGIzbrRr/pe+m0ATvX0EfPz6wWFYpHLA4g23ItHBjXfKjN7nswUVyFqOCBfm5kTSQzhXr3Ug5ljAZPnxAbL0HOYRl8EVrDqPUJAxxIhCTIOCEGlkKYP3qRgByD1hON/m0yii86u5ARibX76nHtMi3cApPLtJWodyYXIRNsionNDyiuoxwIaMSSXxPF2yPTvT+jQZLKxyundIx6JtVPmdFNtH9uGXyvBfvQ7EEzbUFrn9cnQVuXtJutGF7d7MeknV326SmgqT4dF1fe6iYpb8cIApBKLqnW6PEhgrz4MsrcS9wA7+HSeKDRI1VSMtG6AklXbN3qeyZW7lDfdhjVUuIhZd7W9GcymAxR+jX/336ABCjvJBTcDRL8O5ifDRSm2FRwtS/pyWj7GAupkICXwMwYfFBx9WEywOzs2CC157OoIfwl5RuUv0x+naTwKZK3PEn24lUEkf6ZxxVxBlo8oAGXQe75354xmVoloeMNsCiOk93uZpy/rIdMRJRyc4+gac6qgEHLb+7XM4KModVfYRhNa5i7CCh4KLniYqed6QvZQs7UrCo8tix8n6FQvWM/AyhJDIL21Xnm+rmATN5JgkmIZEgq+9ocKrba+sW+kaMUQYnxPmfdyzPNJwS0DUvu6Q7khOthIGPotBmQ5JbPz/KLVqOZD8ECfgYNUI+lb6OWUr8NAc+RhVbhNnIqJOKRuJOOQxgqurabBVzCYFRw3A3AoulspjeuXAUyJQ4lX2aro1FfAb3ELf9cdLAByVjRZ02jWnsTi4XX9jThKoqKnYyIpSJx7G3L+A8vClOmjUCCCgTVlSDvliwGull1Dn9HxNw7AsuyfYGToaHbee6PKIs4JrOlBAZySS0/s2RULfGeEUvDL1bthwEzuKjdmOjUxyyvsSq94uV7WedXOWz9JmX2sUQZMXiI+lnRZY/wLlelJyDV1ao2rmESctETqcPt8vHKTRiJUvjkYo3d4Bp1N0XVx5068R0QUFmLTiBOEy550ZQOraioPNiF7/95Oz413SPo77H/agVHzcnFImO0VibGEFzoSO+WsGPeHdmEd3xn9FnFoOUzm2npWz3zCSQcE0izeK6r6kxXZYLv5mS1zcl6tEavW8Lv9FqUqeCCpELKCO5OaWBodwsVMbvoFP7gkbwxyfkSAdXxTFNaJHpM7tdvrXha6PO+FESRPvYqXw5Hx4eXdB3XwBGl3zaxdPuLbye4B2tfsmbBolcDee1c82v2XuurCIG7PzbDHR8muiSIrSCYV7z9vdKDsPKn6HGiUIDOwHdA2HzgjlbZgasGFeWFS1ia9sikPbzp6Ojebi5gfqlxtsxtMCGPDziwomFZ++KmTHisYktc7v6m/4OjQMzP5xNRxMKJlgRLu6NXoDqYx69o/Yv75aUggl1TO1scl8hSxxCFyR3lei8m7LzOesk0EqTXRtadzW8ugOzndRJfHjR/8bAVvy90DPDqvGcTrxCS7qShuvBZJM/bbbjrU/fSl7LMy7nuipMsJdCpevi7csZtKd/DwYbCPvoHlr2Fz/RCjANZPrevIGwmnmaWHVvJBMWVp+63xVZw7SDzPvCs5e18ag7PQRrsc4oNXSsMpFpYaFZVL3wVcOsVIMCgVldh9ASHw6jgtcDimWzj+87fqtXmto+zIbn1geJNX2eM5GlfCQC2mfDP1HEc8NsIvjYN7mBxWzR+xiAFIU7GcTAa4HZAJodbPqstnkBZoerSI6jL8ZaBGjXxEQ2iYrSg8Vwk5QqKcNvvuKCwpXA300mrsYmu0/dJYidTtlTwo6/CS9NLvWLprdrextIp89qIYfMV22tirmwtWHvhhps+6QyWEucv6PzECI2qNUh/JhzhNZYMvPWW0m2FzIU2z5oIx72u9Fk6c8ybFg68MZDyupw6V2ORST5VngzzppIKIBMJNtxj3jClv9uvDi/OdqEy0dwZ4v0wRJiTJMVECxL8RJ4i9k8MjhN2FSf5rh88c0nyAiCyA5g5+2lv6/Q54uiq3cj5v0pVKaRH6Xta+P2JO6ykIPCpx+BQoy4iyEjnH+bX52IJyRKEBnvjN6sNHIs9v5tq8p0HQS8p016kOyKyk9GD2wDDxeuZ/8ISoJTYzpvdtxdKtqTlC+dD/Wc1nDVTLUUyW9Va4unpjqc1kH620EudEZ77TpOjqjvXLkpHJWizUappmmhUvq9HB0QMdbn3tzZoIDWAXiZD9Ytzszqy9HQcKViMxhwkmmM4bju3EsXMPMufo6mqsx1ARNauR9JI1KBD22fr31oHXVEfwQDK8oVEUQzNcmNyJMRuKbDL+S9WDrTdA8sXQK+WxC4TUYMturGBWJlYDiUPUS4tiF+iFVgM5URe3o6djyYpLbZZ+wHcZTNi1KWOk9VtXRFfmZfsHvACGO5duPNxtJbvkKmyt+gJXfVCB578F7oe6a8Wfd7A7n39AaL4d+vY3ugV0mxtJF3UqSlG/I89l5QSnHjVZnfmWmSLoP7pVwCgK0AxpQBSQRQsxQG31/OIJ8rHLZKcCahWx/XfIiSCMEG0iZHuyv9NDq/DYycOPv+f9TIf9vP4MDl+ALNnuWNJuVefQcUwAxsk8ABVcQf3oPVQjGY1c0oN+E0ya9AcryqAvhyOI5zGZVpi/ut4iDkDvfnNeumgrCvi5rhwJlDANaBRmSn8gzOhtuzoHeMR0Qd6eRLuL+5Zinfc0oyF+xd6z+JJ4diSR+bS9xaLH0ZhkubqR2lAhfe94kq6O5I0ucV1cSS23DK9gx8RMV5RC/fhZjAN7kjLZghQykiNZnr6fN1y1UCkrTFpk9/jp2i1AUZ8DA8JYViXs819DB+WU14roPUy2O96h/cD4zJGGrCd2pKMcG3sRRBhvDT+HB4naiA5QizL/s79cbl3kSBK8ruafmrqfxye9s4tvRkfnPXQQS98xCGKN3k889lXvpptnmhJt48YOVw4zIgCHX6U3ogdzU7dZOmXLnm2VTvjIQtce/G6h8J9L6UmrKJFo9IO/AXeAoyQaRas5x7jC1mID2A+D5w6pM6rgbqPH7E5hzDk3oyiYZEE1/0X+JxcGTThQqzSnNortVdhqLbj/9uD2th/SCql5V++CVfahWN43USzc4KuLdv8FP+4rJn/w+wjAm7MgAyH4ZNIYp9QwWK2n2sWaMjGXXO8xqbPP/57E5EDHEa3Eenezl6yYZmMHy3Mketzj5pZUMemAvDuN9RJ5Xp4k2mcyVf1wijmwLBJFrBepkdUnFzhiK9fhdKKIA/IjKRewelnX1zflmBkI23Tzh4xzLIdGByKiXQMkGjwdBqWsXiTPfHC4gR/XjjDX8rwVIkx8tueGHYjzoNIXQs3UF+hFbvQ+nLLJqXu5rxP08dop2nsII3y5Y4wACn/VyeNjJuj2mE1VakUvnLaffAqjKnGs7P9svMPZwqmcrIzhLac5I4AGfF9xTg+4k8+hWiQ/m/62rh8gvRc982C0+92hXd/UxrOAWApyLsykLIdbVtKvVKENt3tOal0FYedyKDlcI7oinkuHLy2DrHjHbpGh3RfCmJ0JY5CIQf+RYzozOmTgmq5+gMmFg5J+rLSf6vqxIhtarAPHTEGqG3d1SafpE9yYK+ZhyFFewC06g4zjpEONLe1nMMZu+uN4gps/MTMTozPnyl7lZneKht9/SGm8dXCQQex7Ci2J++DvPd7k6FN4nQdGpCCL9cvRRayq24S7UnQQ2lcN3m/GsjYsgMORhZmvWX57Mtute+Ea/G/oTpKtizn7sUtlTnh8OysEFxSo22+sUvMe0J3kovV9Ai+zO5ao4kGEjMZHixsYQWARtreaLREeNIj+91FVW0Dmpt5nO3de0CXIeetIagRAw7mEFIQWMYcg49LGQl+uPvrMlMf9nZq/jsXnzuPlmysfj/e7ZZP1Jfu0k8625KcYoJj1YcJlH+jRho4qH6vtPu4rrCrP0Eu+vFhihP1dyp5rEt68zFFjPw+TROn+qyJ9G1WouZFZwstivcKe2TRbIU0ovqXdIqKbU6Gii40gLJTOg14yu05j8GRP7JbSGcX9//6DmTiAJo7eB7fWx9YP6b5q0ZoZSpKi9I1qg7fw76jtWrg3VvK/Gplze857Jto3hbcx0NUV5nsvP3zzUjjKRKQclVXcQB26MEzxMQ/UtuajNBmVJ2k6ouOLc/y++KKyX/JeUi2jM98ZM1Cm/46GCZ6a+SJx+cCMSZbalcLoc58Oz+3U67CtKJwurgeA9ZaCK7Vp7Q5SE7O0x/8A7OGCTFgwuI0aGmkVgerRwrmwfQkh0L0vcZM52XTvRYz5oyI4QiwvjIpMdE+fZRBEfsdB9CFUr9DQickDYtbSH0pTtY2fhq///7eLfIrmKN3HRFfPqBXPx6hqlo8OKtz3KJAX83sjZHeo10a6rQDngnBm+e5Svd2XR5eJUJNu/JLNALjFUFN80pX5umdnyOHVKO47TN6rqMqDJoTQ0k8PtzRdu0ZNEQ66NqW70xBuIwU0oMVcX3z3vAXYas7krpYLsLCJ13mRJU90tG3zB2CwwnkJZvT90yBowr6G/cB6xpp6TelKx5wAb57HVHYz5HvmzWhPl2KSi3TmUFOyc1lYy+4EEW0dBTdFWnSYvFcMBuHA0J69baXxo6/IzpaZbQV1EtD+RIexCa4dZEznh6Y6w/9VEQijIhTblWhH3lWgdm96XbFyAwNbwiiqZY+jF1KqZbZ7FWFWLomNGpgGodeb+Gu2zXFpjVGgnzobezexkvbuvb5EjIAAVkSGrjkfBBw8cgzC1ON7JpmxO1ByhXIYkcVBSmKm/iVbp0es16nEGlrASDGIQKs4kOObo2hzv8dRbERpe12YUnbHWyoum+tGvbY3+p/zXGGqDTl05zeZ4PEjSpMF9ar6bo57C8pzkmkwRXPdNFBtV9xIkp0cp6Xli56xslU5aVRqivIxHPKIPvHvtaz6fDI6+MnXc0nTl8MXsOlBLXI8YLdot+ipjnn1m1gHZ9IgpxqLulLfO3GUyiqtYyhva8pzbrGk+kkP+TXk3YeU6laiPiz52hYC5oMnOFGHF8X0gAyf7x0p9AYKX+FRduzIT00CRSKrECDBG4Ep0+FQ4wLUVAXhw8jjrQeMGNtNPi/a4V2HEDD0hTmGry+dfLR8Iv5ibG5FMB/kdkyeVYJyAOnkwRi+1588/DV5OtPgecS+mkrUc1zmDeIOr6jg8yrdSyTU73HgMTW7Zs3Eq2OAz5VH+zHeXj6jMiw8tKK28OINGsABVIkQJjzwQBgC8Lq5nWJh1dzKb+O4KxNHIpcnGWgWZEPbddsQt0ohLk9YunMj1WybM1GlzLmdulU0JkHtr2888bcdjrtKlQ3xWhXn4aPqBhgR7Zj28O7//euZtCmIfSfA/02Cowh4v7V5sTm+oc5byW3aha+eQWFWVoUcyZ9ax0R7pIkfBD7Z1edJVpNBfStWMD02zYm6JWMi4SEoFtwyo0xjgOPmwfItF51Z0KNsxv2/3iaCg/GTR5YWyxKFOvauNriRmrP5ufZuF5bv3syg19eduuXa6KiL5vZKzeVZs0UQdkwvff+yB9EIQcK2X09/XmauRHx++DnR6egfl9+Iy8XPCURZXFiBPERjgHu5G3k/MSwqiXKiZ5x5Ny7H/yk/ftNRAh7HEtCUTojB4yej33zeSD2VBQ1C3Ym4+BZXL7K0FkpgG/7s/NOpj8mC6n2BC3bi+oNZ6yAMPMM50tQfzAEJ/JnjuQ1tPE47n7tx5xP65oezrSnb4YU5hE4X7J5Gzb3jjgDdZXG3Ch9WLy1IZpwsuIpJ05bdL+V4GncsYjB8nF6FiZFmvYhfk92cW1wxG8pv7jn5ifGvUUFaKmki1MqrSxot+DdGsGsQGRkEmd4pgzlbYLd8drpTydCmHki8q/mwUuiAx9njE52TqGJ55flJVphcxPgE4Ep2v/Ai/vkLRoGdPqajqOIktYFBUVD+xgpYNGut3sjQItlDZaCvZhX6a8TUHgRi9DFRuY4HWHgM5wEDk7UsxI+KPlmtbchwCZip6agF92p359lRuvDLsEE8oxMrjUSdLB523XjmOQ9Ot7Zr22CR7ltCNFL/bFQJ/rJ32ike39XTjJQ4EWyTk9H2BHy48FY2YPAD/AT5lRUZ2oXkeQHfSda7AR/8FOxdQueIpFMdOWAt+DMT2V7bP0uWLnDgBIjB99rXbcLy02nGZFRssBBWm1KXB2BMuMb7CcS9AW7gotv8cBWSQxr+P3MFbioLWQn09TdbZTRDzRsFvWxkdrB7aZQAD9FZLxK3KTIIyPlRWgr5riPcbR+mLAG2SArNfl7k1w6k72QfhWEGp3QGWh9Ku3NNSnTuc9+Cr+MA4iI8GChulYb+YzsZBwSr/IsF87ioAF720D5eHVizC+YIDTV8/qu88Q9hZC/pNXW8M3iAtSnZuIOuVx62QV0h+cT/ZZ0M66+X+o0UCvCNnNkhn39gCAMYLrzO8ScSd4mc9ndVY7rUGPWIM1kdnSGes4DGzZxziwNVxAqQA1IY2d0PnGY6WICu3YJxSkBDbEM20y9bENrKiqzJu6rohTQ7rx9xmG2yURmHZFc8eytx4VJ0sozLGYuMp1e0DVMd8bfThor0wbXfGG/1n+3S49/ybjqJJusmdNu2mAUiFo5GymJER2lveT63IOA1iaFqAe7KwvRGxqN7Qe/4+jPPPCXDBcdd90PrDZyu8ud+iKUYq6qGsc8bP/rcFkYLBJ4t81O+pS7luCfUIddiMGPLo8RlmoNKRzhBdOPxBnEia+z1Oizc+2bI/MsvkcDk9uFMOM146oKQ/uIfpq1+zKXOYKRv1EYLFddV4IWKzFiPPGrAmYBBVZYuv1jq1MbG66u6fXxfJUd1obUX4q1STZYX2zHPGnrBPuGlZwLf+AIU20P251h6EUWat800Z88wTiFMpJDgmh4s0hJTIpn3FLOT8AX0lWRodIRqcEYhczYorwerH2frtp/V7SXED8GVEmUBftuo64v0d6ckXP+7gu8PD/xX4BUc3jb4uPTzJWk9ZsbJXQM1Ak44E+HT81EisjpvyhKY6dakprd08mKCeAVBQwlLNxT6aYiBwpWmEOSEm3ocBQYqD8KVitoxowHPscmHj/v79a03fOynhaf+PJudBhQv3Ux5AnexWT0BOxfB8uwoaj17ilxDiNe6v+g81wYRTdTrARVdR9Am7cBuLMoYoJzl6x3835hIMl62teqoLerMu52v7w4NAP8XWcb3IKX6yfx9zUeoYLh/iWx4bb8HA2xj6n8BMwadoOuAgH/qddKECjvvNOMKShHE5Aen5Bmj2hW0jsBTw4Gce3/JYEKCWqbbYdMzqK/M7ZQHYwCrYNUpvVhGNBK9FSNuYxnJG+fSso/qu2EDGBDKPXPBGSMcF6JizMkBXLxLv/1aevPeJUSooTVLV/dyiKykehXTRC8zzhAbopu0Ir43M8HOivRqf+UmDC65CTen3UYgiqe7wLWsfiHSKWPVGU0uFHp5UgipdOSjhbnBeM/JiIEoKDBTnr2OcIrXP+8h0aqiQlbJnxRmbVA2Wk70rYoB8V0vfgAsT6QowW1WUPBVLLozI0zs17smUNi2DWFsNJBcIUHFFIPqFMR7775j0ppvd8C3a9BXL8kD4Iflqm2J5ySAR0wKSxUfsxHglydi8KvQMil72jc8K/nKUfnp39WjJIVibjO8WDYhjrk4B0VbbAQ6srHe54beb/xFAgcxYkCtR0kqV60cuOE3Xx0imu2RV3unXW81+WBqLrH8HeVUPB+r32PGy9PsgKyLho2M34DLJlRsgVZypLo1MAX2GXlF/Ofi9mep8PxlxPNr3E/Bgqm8zRWdEzr07q5S0gBDFTsJrcw9gbXjQjXxdXo+cjye+23Nyq/4qogLpYk7WttO2N4jxb8FkXfJPMbuPGoSl17peTH1HP5Kbyh5DEVsqx+XLYXDDRtnH84SP6QAGJP9B9fQwmRN4Tm3SuFohsCxCZL2TPgNKFvbzXDkjMBwfpZuPQYFw8oXwP5FAF5rRSL/FeZIE9RdaRxU/+UHSx3kvn2NGUdznxCSyi7qDqMvnyAj2/hcqwVT72EMasdO+eHZIAeW2rVO1Ov9A+fVKd45gj79ZcICoxbd3jEKzSrpqKELtu2rCMPKEL1edTLOKuqwsHx5leKr03dlMrSJUh4MI4xQTC71ZrqM31/V0VXN2wH0mN8QXbccNmvMiFeMdwMmpUD4dmEFGwG4s7E68ERGF3MkCcRefPIpsma4NRbcyqvbsFR06YHDLXLPgvQ1MI9N8vHyN6JhNBiHs8WWX17+DQ3B4ArwfH0nAZgyLNe8HlYp+FECSrH1lp5m1rudnDujpGf2AHAigsJG1HM6e4FGIx/3SuW3x9RahIxVLz1h5UZhvQcf8U/0ZrwNNaUICr3YH2Ft+KA/o3qXYJY57fpZl0EsaKqzI8oCsEcFIZxF6gU49f4UNgKnb+7cTreqcrrn3qy8vknFYJQUtRfBCYrN0QuAcOKNit+OeqvpBmGslnpslp/dOUVVACb3qxYD3SLzN1/I8QLY6AX4IzhsSfLXAbHz/Jg1FgaC/UEn4EKMax7A30QEnrVQAMmkPY/DrP4+RKmFjy8YH0gg+LwddfFeGtmiPCOpLbRYN7OIcoFce+h2RhoKCR6WQoea2u18r9eOoXwn5x8A9VpO7Lfxmtd//4DHKd2/AsvArirW+uzIBXc7VYBB3/xp6rIobpP9KMl05R8haMTglyUOJgz8Yr42/byU7InHXnP3jPlm5/DCx6CKprNKEM7CXMjfuz026rxJKXJt3cg58hXtv77d/kh5H0Qx4csMX/DcVfzZGMiuni0uXTtgRLAbi6g8UmfTZnV3XGLRkTx5xdcBcBribJsstNSUWRZRY0kDaqPtkEDB1cxqfOTcY4xAmX0JDkKBRdJSZDrLY9SMjpFK81+L2otjWfN5QsZOVW+ISLOQESxl+O9qDuhOGsxc1cijfEBEBKFbjkMEKAS1/v3JU4BUZwNuEg/AtvIrXBGG0S3OVdHBo4VkHrUFcjF6+kijaxUXZqhb7eyuJ8LdwQokjwudBB9VskcoEClrGoliRauv0aHewajSMcWsaboIZfkAXErJCEjQVRnT47I/IxCUkZFuiBQOrb3GM8b+s9cZa80iSCh0UJca1WEQ6eV68gHqIKF9oGfPeS0sKcNtHC8t33JgG/QSQkXdyq2bUud/tG7zwwn3+kZ/7Xr8uVVHp9o+GthI0ZZmppSaWqPY0hBHq7rPwyUPhSvuiR4fOhDJfhOyAnjHVuamPqz2go9Mmlz1IfjCU1IYPMFokJfMxMhG7qx+MglJLhLRxE2H99uGhJaSOzIhkCBlj3uHOuBBSovoNcPIQn+K2qAVTnJMRLRccHJ4+VIiaw2VHd4Y9Er/SWW0UtmcYcpJi4tTYxUNPjLKeQO1SY2+iDZywlISiQi8wHrffZv0NvDlojNCThbt67jfxt2gxMzz5Nl9EAqRCMqlfr3X3j6jyJKXnuramCf5r0TZelh4Lo8ek6zH7YkqFAICguyJhIczSE2O9SeJhM1LX1XEtfo0Uh/LlqzQpH/Kt7xBAitt1mx1NrphgSRIOzpnxZD+yWQ34lZlAD1pI1nLDs6rvfaReJrR0mRcFgyPg631GDxRvcemS7j3v9JTS+L9xGlgzCcBwHvItcgjepGJpvfN6B45JjW3GQsfCcyIfJQCBHBUz+XnEX/gyTW+8fJXFiddPzAn/nnzG6UsrVecbaYs0RIdSoHpfimOJMeXkBzA9zO4ACVbzxap4++ywu5YL4JahuxIxwY/qYI6jNxKZBdTLHA8VMQIO3xt84QG8S4v55bjUrfPv3cNrkGiQ3xMj+DdMSwFOVfXkP+kZ3NqxsOycOGaqkh13LXrr15C9JRafYQnxAV41MjeMQbS3T8Xg9QwDW9++m5CASAEMj6WsXXh+8wKBiGHE1+nE+IaxE7KxVg3FmD1tGrHQxXLq5TG2b8d/QuktYopXg74oqqMuw05GPYccBGpgmxp2we0QtUJT9PyZ5HeakhYeD/LEBRx/BarQE5ChydLmmPsIbbmP6LLvCSNpx72h9RnrgIpOJnRW7+JGlt8gLXeXxTCkxQIvmW2mh6SzZ9EeLyMQ/Gsltn5pp2unVHA8chBlqm0q5g6gl83eL3vjYNFAy4CyqtOBu64MIDH4q8F9MzFdlOK6Ta2eqh9jugJhPA4eXuhfWoEoB9eZm/uEIvACTtazTRFtTzKTgaQGkzl8+oPWGzRh5ggghuBrecBgrUZ8RMiBpqnqCgnV+l3wMuJwIEHNDX6jrolqQzLWnYiTGFhUEo4jaxHPYA7XSd/OZxnqW1oiQOLwtipIZkro01DV/GB72gz88+2FMtHosCGSIWtemVJV0ldYxAcgfECIjoRepaBKRgDxBfoQH6EfqtZrLrUMwUDfXSFVbEQlO	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPidCas",
	              Revision := "1.10",
	              RevisionNote := "1.10 - Fixed stsClampHi Typo was Looking at cfgCVLimL$N1.9 - Fixed Non 0-100% CV Scaling Issues and Made Range Checks more Robust$N$N***Refer to Help for More Details",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.491Z",
	              AdditionalHelpText := "1.8 - Fixed Transition from PLC to Oper during Ramp$N1.7 - Added stsError and stsErrorPercent for Master and Slave$N1.6 - Added init code and range checks for Ramp.cfgScalePerMinute to avoid div/0$N1.5 - Slave SPRamp by pass fix $N1.4 - Avoid div/0 when setting .CVOverride$N1.3 - Initialise only after CV Config done$N      -Transition Auto To Setout reload cmdPlcCV$N      - Kick start from Min/Max limits       $N1.2 - Slave Setpoint ramp fix$N1.1 - Source Protected$N1.0 - Release",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Control Action (1=Direct E=PV-SP)",
			                     COMMENT.2 := "PV Tracking",
			                     COMMENT.3 := "Independant Gain",
			                     COMMENT.4 := "Control Action S (1=Direct) (E=PV-SP)",
			                     COMMENT.5 := "PV Tracking S",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.10 := "Limit CV in Op Manual",
			                     COMMENT.11 := "Limit Slave SP in Master Op Manual",
			                     COMMENT.12 := "Allow Operator to Change Setpoint in PLC Mode",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.14 := "Allow Operator to change Setpoint in Plc Mode (Slave)",
			                     COMMENT.15 := "Ramp SP in Oper Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     COMMENT.17 := "Ramp SP_S in Oper Mode",
			                     COMMENT.18 := "Limit CV in Set Output Mode",
			                     COMMENT.19 := "Limit SP_S in Slave Auto Mode",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Master : PID_ENHANCED (Description := "PID_E (Master)",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Slave : PID_ENHANCED (Description := "PID_E (Slave)",
			                 Usage := InOut,
			                 Required := Yes,
			                 Visible := Yes);
			PV : aoiAI (Description := "PV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			PV_S : aoiAI (Description := "PV (aoiTag) (Slave)",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsAuto OF pvtHmiStatus.00 (Description := "Auto Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsAuto_S OF pvtHmiStatus.01 (Description := "Auto Status (Slave)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAutoTuneActive OF pvtHmiStatus.20 (Description := "Auto Tune Active",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			stsAutoTuneActive_S OF pvtHmiStatus.21 (Description := "Auto Tune Active (Slave)",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOperAuto OF pvtHmiStatus.04 (Description := "Operator Auto Mode Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOperAuto_S : BOOL (Description := "Operator Auto Mode (Slave)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsPlcAuto OF pvtHmiStatus.07 (Description := "PLC Auto Status",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsPlcAuto_S OF pvtHmiStatus.08 (Description := "PLC Auto Status (Slave)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsPV_S : REAL (Description := "PV (Slave)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsSP : REAL (Description := "SP",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSP_S : REAL (Description := "SP (Slave)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsSPTgt : REAL (Description := "SP Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPTgt_S : REAL (Description := "SP Target (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPlcSP : REAL (Description := "PLC SP Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcSP_S : REAL (Description := "PLC SP Status (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsSPRmp : REAL (Description := "SP Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPRmp_S : REAL (Description := "SP Ramp Rate (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPVEuRange : REAL (Description := "PV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMin : REAL (Description := "PV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuMax : REAL (Description := "PV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuRange_S : REAL (Description := "PV Slave EU Range (Max - Min)",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsPVEuMin_S : REAL (Description := "PV EU Min (Slave)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMax_S : REAL (Description := "PV EU Max (Slave)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "CV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.09 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Code",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Code For InUse",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgKp : REAL (Description := "PID Proportional",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgTi : REAL (Description := "PID Integral",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgTd : REAL (Description := "PID Derivitave",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgKp_S : REAL (Description := "PID Proportional (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgTi_S : REAL (Description := "PID Integral (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgTd_S : REAL (Description := "PID Derivitave (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgOperSpMx : REAL (Description := "Operator SP Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgOperSpMx_S : REAL (Description := "Operator SP Max (Slave) Change Allowed (0 to disable)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgSPDefault : REAL (Description := "Default SP",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgSPDefault_S : REAL (Description := "Default SP (Slave)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := -3.40282347e+038);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVLimL : REAL (Description := "CV Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgCVLimH : REAL (Description := "CV Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL : REAL (Description := "SP Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgSPLimH : REAL (Description := "SP Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL_S : REAL (Description := "Slave SP Limit Low",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -3.40282347e+038);
			cfgSPLimH_S : REAL (Description := "Slave SP Limit Hi",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 3.40282347e+038);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFault : BOOL (Description := "Set Fault",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "InUse Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Puts Loop in PLC Mode, Reloads PLC SPs",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdPlcAuto : BOOL (Description := "PLC Auto",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdPlcAuto_S : BOOL (Description := "PLC Auto (Slave)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdPlcSP : REAL (Description := "PLC SP",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdPlcSP_S : REAL (Description := "PLC SP (Slave)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0.00000000e+000);
			cmdOperSP : REAL (Description := "Operator SP",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdOperSP_S : REAL (Description := "Operator SP (Slave)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcSPRmp : REAL (Description := "PLC SP Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcSPRmp_S : REAL (Description := "PLC SP Ramp Rate (Slave) (EU/Min)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperCV : REAL (Description := "Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiStatus : DINT (Description := "HMI Status flags",
			                     COMMENT.0 := "stsAuto",
			                     COMMENT.1 := "stsAuto_S",
			                     COMMENT.2 := "stsOperDisable",
			                     COMMENT.3 := "stsOper",
			                     COMMENT.4 := "stsOperAuto",
			                     COMMENT.7 := "stsPlcAuto",
			                     COMMENT.8 := "stsPlcAuto_S",
			                     COMMENT.9 := "stsClampLo_S",
			                     COMMENT.10 := "stsClampHi_S",
			                     COMMENT.17 := "Allow Op SP in PLC",
			                     COMMENT.18 := "Allow Op CV in PLC",
			                     COMMENT.19 := "Allow Op SP_S in PLC",
			                     COMMENT.20 := "AutoTuneActive",
			                     COMMENT.21 := "AutoTuneSActive",
			                     COMMENT.23 := "Sim Mode On",
			                     COMMENT.24 := "SimOR",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			simPV : REAL (Description := "Simulate PV Value",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			simPV_S : REAL (Description := "Simulate PV Value",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			stsError : REAL (Description := "Process Error Scaled in PV Units",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsErrorPercent : REAL (Description := "Process Error as a Percent of PV Span",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0.00000000e+000);
			stsError_S : REAL (Description := "Process Error Scaled in PV Units (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsErrorPercent_S : REAL (Description := "Process Error as a Percent of PV Span  (Slave)",
			                             Usage := Output,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read/Write,
			                             DefaultData := 0.00000000e+000);
		END_PARAMETERS

