		AAmJlwApeAQYd4QZGWpfcV9SX3IRimO8UfEgLM1/QvxDIALgBmyG8hZvvjE0orI/PsleHHSpVFFKID5Ev+vkFgKuK2ew7Pj1s8+3hseT1s76GzKqiK/n+tBMoctYQuBG/wqje+NVf3Xk6ONQ/Iq8h0fNBhrYLcDb18ZahXVM6g8hwIMV7uIYgh9DjHm8PXZEb4b7InExPmDpuJYDf83XB6jTpGAGN4D7aAqmOhXaHFq9+fxH1GbjeiAzuKAOmpwqoHZUsyMviXP7Od2bgxSmPrUxlywUVhnV/Kr7U5xmJrOZSGVg70jXKWeAg/XrKiHNQY5azUBSYxv/av55QGHvDtaDaz4/y9UNaWfC68tnRTa0gY/lhNpJ+XRZ62AVXpoCDKeIkxKQ2aHUQ8sxvGHg7TfosFO786B0TIf8Dq5WDQ+DfM8EbKk26gVbsXbRZnSbhbnb2JzKuSp589gmZUv2UypKbFzVREOFn2fj2K2mz5llvWaqkbGebo8yWF+kiCRIMXyNP59SV+r10kwktvMkghqCJ0KEKhoYgVuk0bcKgO7090ZIs+mVW2vvXLSAGmWtDhiTlytp1pY5QIe2vq1uXieFIQ4hoZTDAIrtACqbyPkMiSw4/+zKBlwEchhU6l2a784GNGQiMfMQ3ra8w51GM3HK4QuaLBvVw7pqBUlM4CPjAbZk53AKqU1oto/+UHnzWA5Uiv45z62UOn40be8yFaX44CLg4vs7ru2LPIYSt3ZjDjOipUazEiNrw7tIKeRZeqm2NBghtK4tkljOyY9YbR02MgtkKrKnBy4uIDFhhW60ChYStsss6YZucK7lRzz/0ODsD2C1FcJFJPpkNwQPfQwzEmBckVZW5C/LbU5p5QyJWJU0E+pupExV8ONPCNjG4HjSQmGKXoxowqQAeruXQh7n/yXnN3GKw4dK2Q/kMl/gr/b79GSX7UfWh/eHayhzWLo0yNEMZFuEa02GwfwAhqqKfq9Vo6Qq285doLR6dX3e5Yq98lJu1Ha4V/bIV0qBPNIPau63CTI2SSsXrBckdbjRQ49GyCRrpKc/vbjOdhiaa60WKSmuVdWmA6FHxcy7IqzfiTAyPzGyWhqS3VxFLqwa2jzFt5NAIRHlmqJiGD5r+89zapYllEQba3kMlxM574sZjFN2u1A3BbYiYNHfjPWIfxo/PpxdBsa0hihexKlcaqZNaoU3303nu86csq0IxRP+JzFcHpU034Vn9jrYmt8lBJFs5FJ4gNJawnz4F5PMPOokidOPLaQpYGbgGWQrNuPwdUJVsTXsTpPrsnVg0klJTO5gGouyjvZ9qlfvSxxXiGWVbxphv0nBx45ZVsM8k9G5AoRtjv+dSQeG1YyAYcHJhmvacnQar62AURp5jLZVsmtiqfOFnoUEW7fXtWHQstRhi0wdGEfDvtI+lmfbfyhCDJDoHTRZDweGNYm0/ul+WgTtIqSom3qEVKQ6yaoIYCS5qmFFEuNQMXlklbh7Wh1gNGcEkl4mgALYmYQ1Kdk4mgCKG9aHUBEC2caU08AxbwmwJhPhsqtRLZYfTHj2rks2PDcZfNzpvyi25KZVOi84Rkf9LukWk7GJFqmCeh0U+z/CSBLMdcBy3B8nhGMHx+ZIqIsg/fwJQFt7QgBesJdmYV3KO40fhuBg13/uST2/0nFh7YAtjlNzOf13tzzu0TidO0eEPPcGOycj4KhuwsS03L7S6U1B8XSbWbLz3hn50bWBkSGp0ozIsDIYmtfW5Hovej+94LdNssfswXcyxPWQvAp8KbfyoWb+/2SYPL+oTnia/acnj7YebOjNoME20KVeNytwMQxBOsZFbpb7ikNcWE3pHPeUPJ5VjNTBJrdz8jQ/ev9P6XA2cpk03yRivzTEPDs5AdU11bo168FMrs8JCom0ZUKqIRDbQFoNuohulsvUhR40uXgWtC2P5NtYkjLh8vM8oTjT7ryGMvVAI5e7POFab5Y8iH5bzoC+y//iPMHWLqTsUGvfa3dX9N9C/cURCvlhJOo1myJuKqlHMRz+j1CSSAhc0bNDYqyRiJOc/uwO/+rkHRkSpvR2+W24fkS8/dqO86fNHRBI9fBT7Yg+QUFOreqmsEDuhpk/wq42QCVE3A3cd6EWESjpIpFJ4IL7RQcmG9Aw9i7JrUEBjpEmOo2Ie5ju78B4hWTtR4UNpq6gyltSKWBqDCw0Wr5Y+GFzUd7IzqyqGwo8Hwn+HrNVeblhxyxNaZ7+Ic6MQCBHLsw5L+V2ZLqavJD+djiXX6hyIJqlYxkovesRCLHAkLyGC5DfUt3suh8vj5+vhJPCTdTlBk1NWJvoB15OPH9VPpeKBB+3l1Pkqdn7SneJ+zTbX5t893OF9armgxu5jR6lHAVn5fhfuW2ivKtjD5sxy2QgN1XNzpWTJNAEdT3ou7W9FD9l3KUOAcHmAMpPnY0EIxYCDUAkazEU+quHX5PdtuyJGtB99OukMM3Q4lhhifsXOuX5j5kwspuCBN1KiwJ8N7J+2LYBq8c8sSROdaeBeW0QsQ6usqJ7QMt1emGFz+EtmsSvITiTiBIwrsmL22P8w/bjampImyqYf+ITrI+iPM8kjC+5JfBK0JY50EvhJWAgTkppqHdl/hJl0FTDD3xxwDag/qfDYFlzELWpImC6qu6X5ya52FqhGz8LEaMmnHlRZYxGDll3WTKrh7VR7Px9uaO/CqmTJd1PlY4rAtc0q/1yRLaXGtzLcGTqdtCc5gQHmdddcujUjRELPgX56KizWU3c4IxVtJklfTv7isAW5N3fiQXwCax+1welgySDRHQb0Q5q9n4lBX2z9iX+9Pwqarsc21MZlXDykgjG4h8V/rAtUShiqjzDp5BnnpfaCVDomF4109ZhGgPuG4t09qZAG7L8blExNLu7BixyLNn/8VYSkX5xSaCMxfvtVBrhPX1qDdSH3PwkZO0xKsgAnr7H00MZkddertCJWs68Ht7kEjjFVEiwLs7UZXzTxXd5PjvRafXFuUBBvxjL1nwHHrBWAIFyfEVq2nOJlXCbCG26fuFO6TE9VbZxWA8zemHnk9FOniqvoQJIramuBrGdf18YWtrWDTO1M8YvuRaUfMbTHn5BHadn5jwE2wsGayfd3ariJDrYa8DK/aNs03qaVQMUjJ7vaPuW6Q6okLuc+z77uX9PHkMO2ktvr6+9JXwmN2xOScWLhWejxmlwtKNtYzOwIrhq0BI+eqNECo72x2FwrqwnR74uQXHceIVy2Ovw4JQj7cVhHFxKGz0jKk8Nb531OcEdbX7nv8t+sEGrJoIk8BrZ4vR0ggkPtXozybJb/tBtaXR7fax0abIwZFir4Qb4Bg2Z3wh1wdwrqJQvbAZY05PV78Lvk8rNE2R87gJCPRPo7Jh+8iPO5L/bhQmRmnLarDcF3vA/paMb+idr659luMXHTm2LC33QdAU5YACReLu8HtiUVpUhhveuEVNyZd95hIZs0z/yJKQIqHyduBIAC0n1hEdfE1Urhrky8hYaBrbYQvl4RxmekUUMH83kcUjsNkBrVVHzCg/OWH0bT15LlHsEfaIPIX0vZmKq4841orwsC1K4+1MvS2pwLKz1ZCCbTqTr+swWqC9yYSdzxhXKdS7xV5PHUX5Gse5mHGfZ2yYG95MFFL3dnYqpid8sXdZQH00RqpNJyvv0bUx4mLNCPjHDS3W/c/cPtq2BYEsY7yAApqm1vGNdX/uW0I9mchIvY82Wov9KGQ8q3Z5nX8QWTjoPgtbOgEwjc6bigkSBvMr7hY++WVlCTd0hySopMzdnOBtPAOqSw+f/OdkagH7vumck+NHM39SRdrvGZ7VdjCUwTtDiUbqdx2cJT/rDSLETUxZZBr/dCoCSsfeXs7JaMophERZ9/mxfEqkWEbgWCsZ9eDRAGuN6EQe80POK3Z3AVc5rMo/Feg8KKq4lbcuPobS7LNQVcc/uI/TLFPrlFEQsxlpLnj/ztPi8b4YbhojY+mUsC++adZgnaxQSpqfLJ3giQ24i3AYyDvhWY3CJF1y8LPYwX2WEm58m92eDfvXDsv/Cl1T9/w0hgbe/Wc0pY1+p2bWoieStugB5OieVje5dCs8n6qs5lrWEvb8s4qHPc3pZbpkiu3WzZu+AwVWCqnfdXxGobYu0Etq2fKTFQCUJAVkj44KO2UE5Bm8ZHkCA02Egx8x6cNWnYiWj1pKamVG/1VMJ4jgDOhKaRLehO9kgzY+ymUwnnJqZpVCb/bEpw62tWfZiDB2+xX6DdZENAAMeSpxw+KyUJ8HYF9pAy2M267OOD8FGgEAhfIfRHAJRHk5iCYksq1RihPxo2LB2MH1364RWxqYp/FBsp6FW/odSz1vYtTsTVZ8IUBR2ZtJDGO2Q32pbJXPjadlUqCgv7DBltynRDwWNxjUx5nV3VOS5Qx1Sx2SBrWkrrzWFbDkVxagYC8uB+/p5qICm1kKcD1+Yu9EofpPrML7oyxghaucsZrOtXHFrwAnR6cBCKGzZCt45RnASCDgtUL3/heYIQxgGw9zKdtnZOvzOkIqpBkoepJs772HH3gEcQiux6TYdS1XTCq2mvNS0xr8ICwAdTtY8X8zqLqrNxgzCFW4hWsVVLIfTxfMBYOlvvBEpHetuX27HgEhC3ehNpWVJ9AnNWTjhGzlI5vt3umW7q8BVIiks+gQtk39fAsVU0QU++N8kWKRUwL+BR+2yjYNGAgqlG8dVIgvhtnEYwb8ePqtm31ry4CTwR6nY7r9XX9CmZk0em/nTVH8WtcF47y96uf+msDLHUy+luRWTx8hdEn2dfqiSV3mITrRfhYIpANrbuozEV4q4yHoh+0J5f2b2xmKZye0iJW3ccaLxHTh3q1+iZkRiJ+xE9jWhXF1MyBXKhLmA8TcM33h5Cd48XjfvqkO5Kex2nekrzU9qi4Xe/YuCathm86Cw0IywfoYXmAQqoQU8gEOYub1M/XiKUwXp0v/XUOpOArpXB44TnlI1QTw5iZeSbK1HtaG+dpnyYHWacBsWJJLyBx8nXwh2u2r1oAFGX5xuWzepVAkTcxXYDdeAYUyoYr4T/BUl2UlefSokWVGl3Jpr4NROewubBuk66hh2tq1E6kO0teTysTkXTpAQW+3busxZCjxidy1LXy9wD0l7gBkutLV9WQCDGacPPol75MgQkpm+Pe243hD59XmI6dPQbDcJBCtDpcHfaAXMLChCW9B86hOtZk5Lftry2S0Yky4J0Z4e+V6XG7MUUHZDp5Zm3PXEj0ai7stiSPYapGTG6jYTsq2qp43kos5hPRKL4k1IkDfRBjVjHl5YyeikemZ2N+ITqwTBZHDXiWYQ+KYbVl9oizMg6y8aMvJDNIA+J0BTLbLljE7nC3XHXAryEBH1pRaCaw9kgmXcfbvYDjzEsDJDUKVkmlOjw0dAP19qJv8xIlhzxbGXXKd9nxi4J17C9ItlBMLkxE9gtUl6/xpjXdWDyt0J0px6/y8MrOcMAFaelW/Gg/BPrt9+rLIyjBAA1U7zcSSp1pR2w+PFRGHbE8oMwDebz7FasVvy6AIlvRLqkap+hz7kd2aLmEQnbaGVuoqNPDb+Lejsad8wqWcBnpLHLglq7sVCri9mRJysIQoi9VXx6viVUHM7t+rIhxur4qTB8IrfMLGep0OhCYiDQDGoQ4e2b9kn/GU95DPe21G7rj7QY4Cd7RWiPFZsZKRavmoITKp0zGsCBy8mFNltPQ0B13QlhyTuI3JQ8+Q9VIIbZ23XjXpd7J8r2oeHpKkBa7Eyky4N8mVRs5sTdf54parpFq93jEU/YlKOD5raUt7uARsSTstYJhhP9+Ogq83O3hxHq8++prZUmPsuBvbanbQPzK8Wxm8Z8FXLz43l8eU+oaREbESK4MuDcEQvh217eRQvaTPN7ryBRvrJannOi3lAjVpoo2lB4AbTa48H8fbc1sbWSSBKNxB035axMim8xBfrKcHPekztwyDo7lp5Vm7vP+7AIbXlk7OkfQXXRKgRBeig9dtcMDDrUxGEI34Vq78OhA1A5vMwo1nbbmk5rWks1JGuMxwY5yFQHOnAvJFrYcZGkEb8Dvh9x5as+Cd0FXLuYDeYhFwlmyx/hU+cFvP4L8YdnLstjMCn40lfARIek9EdGsA0iPEhGMw67bqeOLvA9JwjV74SlVlypqG3RDri8UIz/4eqOmNJNuym7HX8psSGRPJrbXRNJNbgm7MHVnwC2MbpjxC/epnVylH44CKw6FCqbTUXnw75GFXoWbmM1y556IAAkOOTck/xkG73a/ratPumN9wFDK+ydsBaigflgCdUBRPUjbrvUu8/QrFw0vH3G4xSm5udQ6Zn+uV7gfOuwnc1SCDqafqabkK3dX9nDPU65u3Y6qj+81cjFB5ckI6LhFP9knm/eRuD7k4mxcIL8jQoNbc85qEKDKPf2DWWDSoYLhiPB940NS7ApUUdS34tJtesWY9dItChKp+njjKHSO2frkDMIoKhMfFjGADiZW+Ft6vuhHTro6GyiLaMKanqiLMmwmjR5FUMvmxdo5HHr9pcUsgFo6DPAqv25nckbr8W4qUGawnEFNvvtMDctXMe1Y7+1tZ/GZuvBQZQ36RTdrFagCVqjonxXyGc06rgluqO1V4o9u8F1SzCZ5nntYIzGh67JtIkq/vaj/t42+BvtmLR4rNVQ6Yz968JT6etWDJjoEdjVySiyM1RYE6GQSQZMVdP4UbMoROQhk97W4BwNiyh7UEh1kz0wt4GcMaZ3CGsZ5KDBglPvayC6JF2VEr7WUE8ZsQbJpIwU8HZOSFg7pJ8lavtS5pGsof+IO/dsJqLJB/d2AqzTx7a5c6MY2UewtrgJiuRWvUsc905VEgQV1nPu92dA4ca3NOKNXHZat4G9qu6kGeCj8nDT6q1LIdmtLBmeBB5EnbtrMAnxUs275/N95JltzOYPO7QHbVqM+SK74o24mEnwdxnaJrNb3fXbytbFQnjUV/Nnw2lwIP9Rq/2o8qDvo/3dJwyMqK1CoIOHq8c031zaqQjl6tRs6mEaxS+BP99HUWDqoEdAt92Zde1b4kVeDHTi6Uv02URYkF+FC+f3m9p86W3mDPqLMnFDQtl3P6S2QL0pBfxD+GAKlWSjr+2avXOGRzmnBUkdsr8JEgnXRE4OMA6WdO3EfFmIJwwszUqc3+yf8hTfMby81f1myNYX+cIe9bvPpgx9xWWtzs0LULQABc+AGOeUnMeLmVfGdSW+cK4CSG6dqJtNoJCvS0Ft+VpiwJix4PWSwU9/hDLvwoTJM0yG4ZfF01aGFxegwC6/KfWbRQPBmuuwOfCW0EV4kT4NKY1iPMfbSyDCLKkYchtiSGpDV92IV4M6T2Zxw2gmMpSQFfVm9R/cZPhoVKSsVYwqvufB7rRV1DEtp9bSeNrOQEhV6fFzIsj4PZqu1R2erWcQLlO2qBz5Uw2z10JzXDSnQAf8XM3wGxumrPv50uB8TIlYFsZqy0290OBJ6HJ2aJhc408T5n9vDGfSTYMBIyAi30FQBO+ybl/+TeCwTmmjo8LX+M7Nn18sXCZag1pPNOKCtzvTZGOCKPFo20wwUcH4xN8fMJ1kHDFP7xWbzRxQOjNmHHphQ3otCP2r8mffnw440vifW/DNkkqy/BjkrNaBgBIpswH5zuA/hNi/09HTbzy50PdfWJTt2kk29DLJelXmMA2X5sQJWt8fkwBPcS07pBeJC9HUBYn1bMqg7divri0phv5GeKVH53bb1J1H36LtQXgKvrPvRwp2TzdVSyu4hLamNZkljg+tIPRv2ZGNba/KeUf/Pxx7rUjcKFBdqHI872rhz6AOiazT6D0ZZimILM6+R08GyHHA6xJHIWqilqX9BQ/ADmlAC40tfwn6SuHbRczqrLbjQhGg27zdJ6bg9xsybqPZ3wVC00nTc/icQf0SYeRiQogevSBuCQpPvUi+Qpl6VegzP7Fi8cwX6BMDq4B/7G7gYf7gA7RboInnLV8NczeS2fxirs0AZUHjvs6mfgEoB089nxO/P5PZIqvnfrj96n4wEV/wRGmW1osII7GHNLS2ErZbSJfIc9BXV3VVKtgFNIFsIa071lnEDisDpmpwlmTNFqaCmJ1YhxovgrTvtlcP2B2ef7pX5nmRJGwS/OMm4vN69fzTgcdPJxBsQT93BBbARfyiEAiTR2iL//lU8U0v0uYN031wehgOJ5GEM9mae1DxkwLFz+VZou262Rawz5yY6qh/V2sLc/JXy40HqC+lsyeGp7cCm3iAvohM0xymPIgcP3Id2nXFVVda9Ro+vMWXlt8J1uNbVf9WOR2DsndK2o5pFxbsmmJtc3Y/r8qgIvrEL+fJFnsMkrLUvvCd2nxzmwkzbDdQ1yMO0PhmgArKZYucAziKYYVXX1C/0feck1fuI7Jy86JqQvjs+p4znA6rzjYm9YRonbKBINRBL9yn9cQJJKxZV7nOSoXvXaT7G4ZhCsL6jpUfgYZgge0wafIbpSyyuqOZI1uHNhGvPssUb36SOyOtzG7zcAdledTEliWkAOl6C+O2W3FJzaNRFO3Pce/FTTuifMMOqMW0afyN9tcuPok2FdofUGRuk5jP+lZsfZ12NfVZoU6rSaTgl8DWGufdjFXmKVYf2ZxcHsdWbkF29aVpHxfN+K4LSvvTWpmi62n0nJ/JaxviFQvM5/LNNe7AvDWCAXBlunlCdFXTd0UFBQhblChUBzG7Zp6fyJlPmVKQIwuGtw0P/uSWhkP3ARl96g/ZVYlYnen4YBil61BhuuBEXmhPhEz5UUHJz46faxYSjhAoJM0g/OYLBC3OPl4IlQ3lltYm3iEsjTOxUHHcm/bZg7Wt7M9ZTdVkv4Fbr1CTJKmxauHKrQj8pydWeD1YvCb8W+ghTOucSuBduGqEeOeccpWy3CoWIrfklBsndD8WgOsMpV+12bYk4NTN6rpBEnP7j3JlsHhnG4JutWO4olZVfx4Ub1IbpUJ6ax1P5LD+e7WM5YXlPsgWYbQGKt7r+v2ZCsTyPO1N7WWe4ZNVx12RLtXQGSrTSAOHLkyWLDuhbOmbFm7rd+Ben5VikwQydUvahy6tTrcehX0foASy2OsZek2lXyeOPi8KpKy65vf3qXyyOyjqQWMWZjOgXDfD1EqaZ8VEMy+rIHuGsVT7LbdqsTBBX/RylbBENnCeQAFPHmEMjlndp6sp5mJ5TEmjo4SPS1eBsLhlaWPYhPJKck4l06YCpaiszX4i0tmsuWj7Sz96oDBS7+5QE/vIzeHkdJ28jrRmH1P0Ah7TVD5OonQjoVgxsEkjCEpdhbLaGfQ/uhndtP3vS2foDVebmWYcOHO90KSbgr7EjM7tppJOicDXdrjs/Wzd8Hu87gaSeBQxZ/QKcrLn+cbQ1w45KRtwFcbRozJBAG4/wbSIBYNRTdLJlkGW9K5Yp6NngEsiH6tPVazPAEYO863d4Et5e00afL6yCuIH/m2Fk0ZEGZt0uC62WU7Vnp1puMYgr6L84LaJkSXkDxKVQan67HejgcQvcHT56b1h77gpCiEIyx5t6fTuyfHsfb8BtOqoubQK6pOj80cmbpOHnidmGkgtyHoP9QqydSAUwPkGxUIgmsr1293/Wi2CiOl4SnhOV80Bot5RWz5qduLT2YZq6g0iqUhLg0uUqZvp7C1XHua7TrVUcFUvsSUJktE/vem68bliUjhUV16Ipex7vE7q4FxtV17R+WDgP8QpA48hFna9WbZtmzxBw1vW3BbK+NxbcZqHcK5121MD16xPT1eSFKSX5F2K0VkbBD8Jd4m4FqvCrynHqjOhNAWF5JVE9l/SmKj4nuLteRgCbZpIUxKn7i7ujI9zCkcGIjDajbC9SVBUeoHLAShGoG/WNF5havkOrXJs4Kmj/NpCw9hscLGFl+sxFBSvXgfO+bB0Aw1jdBBaH2RDRCXHq6yXnfonOJwYohRKsG4izrhVJffT+K8CiP6NNPVXgkH2aLqmLejX3GkrqMRvrFgAQqj/4BCX3PEY0QdXRshO0fGRiLRbjvjkcvwZUuhs3fN1pFVMNcYnMWJOaMK8YmVJThurfjs6MQfYxLoAMAudNPHGJH20YSKOV33/hC713BMASaKYedWTL71n13Sd8FQRTt8eksuaSODyWXyk2+rYLoIt1a6O/d2TW/VYouJR9PlzE7tBY0RHg5+/QEEEJowJskfwdAxhKW+qwnq5l00XXd/VfFjMJ0yWfHRheIEJC+cqT50lWJJHeE3669sfqzLZF1GoaLsZdUR/hXj3B6XR1gbPDlfWpNsf6kxzJECcHuq//zqNpHt4Qhcwa1cVrDw0Az7QwyKnGrUOVO/cJEHuWmwOLPIeyA7Dn+Y9tZ1LZ6ujvu4EbJrve9jYViQna3t4/dFseeptIKihY7UxQL9EFBKquAH5xjGOsjO60AZCKOuH2opzHRTrEFyaYMs149UkFJWPds3d2YkbV6i2ivFUkpCZ8YTv/qcOty6k93o8u6BUagx1dLArNBapwcWzZdLg0vjFzHdHNZhN2RhqGUdLFjIC08B2VUGSYeosdB5RXXKgINui0ltItf0oS7s7xdcQ5HxPu5PwlLxCVmQayxQdiqc4CoxPPT/Capj+s4k+DA4cbsRKSViuagj+/V+lsrjk1EQ3L3U+R9e1dSRxuV1A5GTkmvCduJ0ll+GUzurvDda8j2vB07jU1L90soAvrDiN/KCf5/chGi6yIr4cbdzJj7VoWkRSU+a+KTrulJpUvViamkDKLPeH7ubKQ370VtMh5LQjl11qKHACFGfnGxaXY56q2Cbp29ag7XS4vbQGq6C9GTGH8xjRwuTAvAQt5vrfT/E9N8mpdHgIvvuhfkjI0emNxunYtSEur5XzJbxRTUd9cjhCAHKrOGBndbQtelez6mghL3zTjqrjKoMMYAXxTjRQv+3UJioyTDdHRYRLIlMGDpYGuaIhDcxdm68FPrKU88fIni2xIZYRVAzX7x08kc5u73fzL2gLCxMZb1ck8ZnTx7AxfFNFaxZCO5+oF28rWhTk4DNYbv1W9omEml8YQWNyI9KppvJm00nn7nF64hCHcwWKken3JnmulGsSU7HDSumhUxeCzUwkblqExS2ldpPTYlA0J6eq/83hsz0+Ibk8R/VE9L14S1DLAQkeBqphCjg9E6SVoqXTFah7A4E/QbdYTEb6v0G8ezzWJuiL+G66sLB96P1x0aWyQYLeK9nQVoqc0QxyoVJnLRWB0DXtGGE+AWK5wiM//L+YTXg2JSaX/3BjTgXbg2slL2Uxdhazi9MrHm1kbdkLIK+7T7nfv8wQJbRxMUlaNFegNaFN53bBOBl7H5XCUso7HLjz+Lnyez7xBkCqf1Ok3wKEAMmOLoRLaOmuz7FOwoiHQvM3H4aVCH819jTc12oQ+/Nf+1arjcfda+J3TYkQ7BMQYQ1m97eLK8fcf4wix9DhDrUWlll2udXLO04z70AHbQeC6yjQleDAsU20WAwlkLYbizgl8y8jOCNbP8lVXWjSRp7aBzQoSQu6neDzOGIaoJhhhT1/7lxzv0YIinvDVu8671tJ/x+F820J2NUdyr3KjZuVtm1dj1GrqW5oc2hl5cezO3hiAf6SBIjI38dv+c0JWF30V7valBPenjCVwhl61wDWcLWps5tomWcXCRWD2OpMamn0SXqrdTIunGIhRtrNN0xiDfQViZzdKT/qAJ67sGUweLdt46diq+y4Pc8rQSj5vLvIRtHti/n+A6ZagIRgk+Z73pMMABiDtnB2clo11hOrz3N9EZ92NNhZLmNRbl51V7UyVfkaL76y7RTj89MZZ/nkn3CUn7TUokcsVIC08AGB2zBsth3EJTcSWnFUdvGUScqC5sQvtiMlDskXihrX2q/gT1iF2tNwRmMOS9TvVoKx+SO1dM00ABKinn9lAHZUnrqaVGcVY4dBvR4BN5rsfFxO0227a+LauvKX9npBWmPj5pfITb/FeXkQs+ErPtTgPIHyB70sxrfDTAbYiqhx6v7tj5b1l06iSkdHCTKXysIKn36LHWQJ9Ed4xBCmG/50H0lyWt/7//YEE4wkR3NM5gi08QFoJH610JzO+08mMkObg4GDXPXD0TkNFQ/+tIOJlq0kFyH4i822JEOo2MfD+opK6e36B7XQT5AB6I9FuakyjH1UbKY/ej4c7IZYtOPijohEadntZVqjacGlXhfaVRNdfpDvpfkH1dcnjeIXYl3id+xWjfVBzCwyzb3naQV+qEpfxQvOfuJ+a6yH+vJXylRNDNNetD0MFzv2MZoYBykq7oO/j4cCsqzfT0KJFwWLJSlqd+4C5UgDQKE3r1fxYsqt1E0JJKALKAiUcoWNKJlQZy6CVQznac34rE5PSAWWPGnHbT1pY/wvKmtKRrb8ApT1bt2rv/YZkwhl+Oq14yW7DGdczOm8fh37TmJw9RYnPLjNl5q8wyo2eqwUA26oAMPeQjbp0H3r0IWp/Dyf2vFcBr0SFIskyCcXbwqpd0b2yEde3r74Mgt5EolrYFQtvQJk+UlzhIks3AuWiIF4XkckL2DiaoSSEc/RgvkUNYGOVb2BeZ++Q1HygMgwQtU3VQMMcC1ecLChAl1kNGkj38OpPmCslhErE8eWOR0+srNVfyH5U/AGWu0DDZATIjECWBQl69SH4xLb70REp6DtI5M3YyNeYrOL9NZB7zmjkLfn1owu7k1jOpqVoYOJMRguLeibYiIpnb/28bCbjPbLQRrc72yetpQiFSdtOncEGxHMtyG2aXEas1/C3AcEVrUUgMZSrZoHFTYqUKhScRNyMwCUdu44Z9u4DH4NHJowU4zBdxd1PCMd2mywJI6aJfVZEDPzjbiLDYk1SONvi36P8DIzrtSboIsvOkTSccx5EZAY6wck3034Y2ohCArv7+a2Hgg8Rhp7ilRwzgSaQjbW4tCE/IqoORzK4jWbgiFlEhq87XVbeZu5bCnaLpmfTlyvMiacQlXQ6tkCL1sH/mM2V10oITaUkE/chp1FbuIAn7ciKxytiEvTPXXHTVmPFHMGn2GuzDQ/QUiJ84GAIPTjMSaoOH91lOfwsTEgkrEH5aFQ2uyqLKBiWlQxR4bBU+9t0xdV4dZfeKdB8QI65Fv9VdXWnaYHgYrt95/52WVwfE9T06G/GCQ+o7vgeCQzQnrm+B96SEscdntNPX1OScwOVSrnIuwoNze2dS66XxMCXcAdBEfXnBfX3jU4d3RFsFxAgNV2NyjZHBDelLrPjg3TZSLmgAxQwapeAnhn2YhmDWfh/RfOKNgiUkNO2SGsPLpa906iUAVKiPMbWNKMQT7nR8aOQnhZIrMVG5CDi7a0kAEUOFPoNsEfKOUdTN/KebTL8jOxC0b89weuxGxR+zJaJeam5rJ2q/zjtLwwYjyVSTfqVmo3/37Vrvm0TBfb/Tx2V5BLihi0n/o8JxnOoFNO3qRV2yivgg9M4MU8RZfjlYGmlgXyAsa3dMfsykUqaLj9J5FtdvOC0sfc5z+qOEwaDJ4tKZu9kpcG/k77rpNXGOExo96UDVSxO187U8CsQPIkuXUDQBYQk5KG90twg38jY10nVFSStF6P+80y1JTGxk37qAB7DKCinAoMtvZ6qXk8r1XO478Y8a25KxsR7nIVVUXDFdI0soGGYgwK8TUgfTAR9lPj6/Vapxe/56HsV370MoyCxiYlyhKeuRnT1m6GFZw6KuG+xj1AAAz/loO5NgiywL4mz3j38At61IKalzbgDTAu2wfj+64pJ8Gs71uSuQgzDNf4Q1t2OmBEkjjajFGU7WB6koqdBO6HkC0LOYH71IRJ+hTlRGWEFmvPWCHxgJ1+hT9C2iTsm2/E/w7QfUdXYQJ3RUQFfOY/2Gzc0S44SFZ85wxIcpk5hZtRe7Kz8JReUiGoIZ4FgsJknnVYJg/W0T9JQ3fCXEUHbB1OvM6+6BBJjBV77fc64BmmcMAFvAe0c903JoQb9F/36XvJZDuH2c2YLUazKYFsRKgYlrFHf/IRM2j4V2kZ3T2AH1ySwXiJNAWtkJ+6WnhQc2xwktnZz2aCsUdOn/nXTKXsQhYzaesguS1IhWix59qqyiv1E+sOVnidhQnq67PnyfAm0bPwWJSajfNImjyJERZFo8Qx9VVt3/JM49a6LnNbpJ23P+LZltS8H/tB1z7szzbK/uP/VTZ4D/kQwJBshHuF7DuUhid2eSpIGpUkVsKQYPOAMF644hCcuAb6UQnUeYfI3HqzAmU2BIQh42utFBz/0jKdn8hXvMphYjz/9yKiPthVKXRgKVggY4M1YWYua2TXVhtQRXwLeICVXxahY1n/neibgqKq+ZGSEI+DWyQujRrazpGOyJvt56eNnasGN8VHsWWZw76UHxWrHIEDczRZWsTE7DVUF1q5hIwiOYNc0+qsvE8HS1fiu0mZf0p+fNkYCUUFOQZFUiopU1+REwvVoUB4JSBZ6lMQcX8WFTAD1M5+tKmOLNBmYGMds6tOhSUskoYrBaAVvpZDLqg09ac9dTs3wBZHJcKWn7Hk98I0qALvB6XaBd2Gzu0vZgFqnyu6q2d4m0z+snx9J2gmKR8C6ss1hzEys5WBtYXUA2hCNR57AidZAZQQuOuzziT6IoOyK2HZz/w7SoSVMwD5aseEBktFB/oExBrbugIImO7IiBQjo3szdDx914Zj+r7K7SCWDJxMVvdOVTD9AGiCzwLJjLvRG14STFbt82Wor6FCX+V5cRA2VhRKd0pRB2/ZU0eFr55php5PQUxnaBrBxW+vOpDSCqyki4q4ATqZBLa7/iNEQ9vsLfglhc6Il9jWomaQVV7f/VUc77LDaAFTLWCho2ujrzrMD1fzYVjeTVoh/mBW17+fiowA/4AoPgqaITaldYQOcrTn1aFUwZSQsAvws1ozWFd1VA2ha9kDQlFvGWMmxH1l9SmNlesqgmpgePSoMguN8fig77WviO6RWgyrr4YDbUJ1nPPcAk07VkvAnh53fyZKp7GjSQnqjMB52A4evbr1TwiVEAYyXDK2cDrp6ySzX7GJoGFmUDUC024MMVC2swZviiU2cx+cNzoHzn5wPX16Jr23hjZisSN9qmA3ULTsHcau+cbj/VUczUrQhQS6XCfqiDvEmb5cKhGRhGAJB5HvRiom4/wkuHQTtlbhpQtZ8ZLg3SpkCgOIABQXv3HrNRCYaiilGEcN8MvK4Z65chaEYGKnyXYkIShkCZwcN4HFL/UxIDjlIxxQsx6d9X510rQdTgs3DOXx1tfYIxh4YAr3DKPnp9VO5tecNVReMH89OeasXSDTIac7CeQEwj3mfjhFj86GypAAP+/KOgS7qMvgsaGfTL/VMMKaVZn4fYSTYIruT8cHPmqwo8h4+QWzphsRy+GmNVG5ZQWjBDnjEjtRWg9B3weqVzQpkb2IVGp6n5hW+3ub6xpg2iVJMDJC/o4xp3mdZ+UlqfTzukzEq+YqODShrWyTnp+FbZyeXH3zg9irBJ2wIltwBhL0hrvqEouhpJa5rJ/adCLuHR1QKYSJfsZoobrplnlGoWuym5aQQY0XW+gRZK62mnrNEUlEZKd/LxH5FHH7p3MURyl1MzkOgGWhXZs9GsumxkvHrk+Mptozl22N2gwn2ZZ6k2ZXwh4p7HT1rcNQiFVba0HheWf0JgTcbtStAKml6PneP1XxhAfKKokAX3NNEAQtn1orvpSaN5+FZ7EVYJ0tysWeRYRX7N7G1YEZvHjSRn6XXbKlJtfv7uKGWLoPYEhFySoM04ZlmNRp8pEv9t6OhatBDabsBimLJ7FXmzK8XC5jTtVNH/+HtleI3TiR7FF3NnXjNGCbB0jmGY5JWPxnq7opRSGyZM6GlpYmTOUhVbhj6pxRKhVrNY64r9+FqgKA73Ll/GaTINEUQmIMbowJji2NaZ41x0bzefMOQgj48ZlRQDptQ89qOUGihPdfUCDms7WGfjUGF+86E8dLJ7fdwQC1jrG67kvb2/wqu6q5z/nR2ZBUc/CHhCASTvLB0YHgEr16T7Q1PqhBm3Tb4V2SP2AlfmaEGco3Ix38Zn2LovYLAb+d16V5ZRfDjgxLdjTT3R10sNZU64dzxnAG/Yb1ha2kaA6l46ZQpY5ilc3va+ruNLqtcdUObDoNQkQcujmtjD+ECLkoexTZolzD42H9dz/L33ZHJVAPBa8/fybTATJUZ2O28Frk3FHzNbza3JBZP2JmfIeUJr6uphp5zYPr+LT4WfnuY0lDM2VX/o4LEwG5g1sfpyaqY06dSUWpqmPAaWEi2QXXMDevDACy6/d7w3laZnIfSsHzH00+aYxPYnY3GMP69zejpYxoEtm5x7AGcBlWCYIA99C3sFeUpSQoZAh09CsK5AiM8+nJR036Rc+vyvQ4mdQYtrJuT7FB32c/7ozK5LZ9SaeA2Qu0T8BP+rkPs/XHhB9L0OeHF+H9vj/2MXAFi5cNaM/YQtn/16w36Ktn/Iuzix9IvmO09p5JqCsgiJGbE2jY7tFHwSweYqfUpsqA/PKe6+uh5SeVK/qR3xIybBAxLe5p9y18wvMKBgzrkRpu7qj8xf6d/W/aLuO+RscYKNQgS8mVED5Fjzkh1l1z8L62erDsCWOBJm46taLxK6omvujWMI+aIEPnx52ljMqPPsG3jPVKKhDYfoJqoLsHUK5YG/jWWCwzKSFRebU+9VjkJCYX14nxoyNxXmkYf7Lmtjy3X1+4EFEF2oTwXDQRtMbbKTI2NXfIf/QM2CXrhbLs/CNQO+P16Pgy/JZ8Re9idiz4E2905B23xJAQByvQdwe7X9mx0aOxs/MduCPwcAHrWfiIxBRoexMxGePNFozm1otLhgIHT7clIbue4xxcSlVWTVKf6bNzl/IztWqBgZB44vDsSqj2oht7+LllueKOYrVptbEEVlPNf2nu607aVFmPP24kbOXoSS9u41YVZ8snZe8/fpuROLgLSJ5bitdRE8YQmFP6YQhcfQDS/WZyZJ9C5PaYjv4/v2Ze5+DH/Wf+LxIZLo4HzlcHal1TzoVjpMoCeHWLzLNzT0IZQdu9rqUw0ZR5oE+5fuDGDytTSzxy1O0t8wIu9kMj/ybbeLzDfPTZn546EuDR4ry5RMMG/OpV2Z/+TdrOLJ6AP4JvivVQhiMwITlX0+yz79lMHW0HlII0xHxycS2aRj/Vr/xoC0IEKp6Ps5MzKnWuTaTsCg4arEpKBrZ1VLxPVnDvQCfccKXY4UNgce8XZ6hz+6Fu/rMwyz0npwN2MiapakKRWq82Xn51VZVLwHEx9oxDqVkvI4YED4NbVLNlDHrdgUZReDWM5/soYa6/0o7vaU6WQitieh31c1idUkYn06OiQP00qSoOOpHM2CWOqUnFxXFE6D1M2vSs8Jr9phY86PgE9GVSCJKUzZTbfG/G14eohu8zEG03PSclhv+A4p8GbvaErly1tspnu1wGgHf0jXzUoKnEOsHCspnMebKpvkafvxp97eHDp0z7/fV2awI3Hlc8TmQIRACMPbUdj4fC9r82g/zHCmxPqOgauCa7zgBFUk3f+m0EoDHlj80yOkWEGbnqoiTtcchbd5k3FcQS0P1auFinkFa+dBQVNx9ZCU9YjyvyZ10m7hIqF5C0M7pN21e4f58giAKW8vbp/wJp4T7Ich6bXWyEkZSKeqLpwQqqx7HANRQv+SZ4nO7Kf4SWBYN6RqgCNVnViVfuO2siyUZla35sF2jt8ZvEXlFw78TP6pYmBiZqG4NKbKJ5V0Q66hc7hGp6XLoGrlqPGMPxY/J/WhdH680coPYQWnMYbk2527WHQdzm/2/nIgMb8s7Zr90wwynnzc2mXofAWQBLTJlghXs/XnbXjAIIjjVWL7bzJSds4/K58MFHnkyRKAkYCRvWjBzB5LWbxtZc4Et3oNujY0XSXlBg/d+LrQ+RYPgQlUxRbDQVICamTC0zPcRTfuNBFu524955aVH57Mw4ElEOJIcMGLjCSednGykMA6LEtJCJPoGd4mf8hyGV6arj+EXygOmDuvRISwV4I3vC9LK7n8EZQRb5LBSGoxEJk9VQ6X0c2hPrRTe9Bnz7b8mneAf5kwn/75TMaMdLkY/8HuPbq2QZ4vLmm8mBHo7vwv+sU1uF39jgD0gJlByuFwUT3G1PJ2EVwCCTBwvReuXWDit+lxMd1IVVTlvIG+TWGVbKn9CxyOgaVZiLlqEa+N41I0lYkKULaknV85oaIrbHjjVXtbn17BsIrnhDKsi44ug5uXdbl38Hm1qX21c/nW4h9kCiTPle464QsZjFoFV1ta+0DpFNXHkMojEGpU/d9KtMsKarJ5l5nHxPMSloVT+lA56Cqc63vev+9y1shOq/EQ+xfla72ZwR4IA3bJ8CoaJbh2brFxUGQ/eYQThKwbsoCDryTKx5lod+FveFcZE75HVfJI1Z8Jcl9E6YQ52bggwMk5pyfFtjvmmtHPe58UOxJ7d7lV5kqHE1OdcE7fpLiBPcARFv81xySjsuo57diIeUVLf3KQYqEA1UjIuyM75qstXKD8mai6speW74Hrgx4CFUdIcHRe9f4vxSp5t3vosykc980Mjdq9xTK8K6WVSHsgXvge6Q81WGg5PDcR1zuDAtZOFU6gBFik4V0rg61oddymthJUQdVAnVOm+rE7FVlJgHRAhPZjvn7j67u1GLiSScM+TnC+piutXN95VZ8ZcEIHuDDToaInjLbR7usEM2ZeoD54KNcx+WQjin32IX9dLzH2GNsaqmT6SVnTMdb+99WVNXPH3dz6sENxXErtHgGPA94w9DamGexuNOA9z/ZcltFiOjfmItqR+UVczBWc8xn3Z6eZnFJFtdUHg3ly8dVnp6v+8/BzK86Xw44v5ejzxGbMQUun+i11w70ah4PPNx9GS9u4DdOM5aX8bwxPh504vvQraez0BWDBn37PBGXKue7zQnuKLkLJR4EGkv6GOIwAUNjdSsKLzzS2ZDsuYvlzqE2GTNGmTojXMv4YCYtul24GlZs5wzTP0asegNLdEcCzbBBYwzx5ufJZsW+Mo6FVQBL/6YJOWYkoNMzbdeqLziyNfesXjzuLvF5t/uX8LjXe4nCwpiNaB2qesGKLEsYdA8nKpsYjVk6ftrRv7xLFB5r4cbQCg9uv5kv+Taig3exnyt/jfPohjp/1fmABOmBYPybf9VmnyE8bxFovzFAwRul5N5gqHruqOY//a2roHYa+m6zPcDADnyQLxsw+MiEeOrrbh5bnCUHLA/Nqbf36T9P3RjckAS2iS7c9AKTdZZU39IBBoy7wKlAzuTdxFXbnu8iuTnHF943CEU9joFNpb36hnHbrKsoN4Kpz7TBMkhgYUydzLWxe5jwgGBooh7cS8BRuCd1avD+CCxi7HP3rQ13GpUgCZYmMaFoBvJ9fap5OIeN0tp9X+cdCAnjzbWeh0bBEuinqvhysb9K/9zE8u0RNV6gMXZ6XwYuKsy4Y/tQijuTx6ZT+ZpypJBtCqnepnXASprMHakkZjjwSXisWtckJzJkhDfoQ6zNNvTwEIHgyJC8j+TG7Qv8b4X8EuEVRq+VwxJuDRB1GQ0LDBbyUgKGXefEZyu8J/HnG3ooH/2yXAuPFRAldYQ9P4sx/ebfxK2fqaURIJIcVvJMx8VFvk+qHui0RH8tuhsy/bDsWVLiQYblfFvoG/YOpTFh/kHg3h81f/D0t5GnA14thgXbCw+16eZG6tzFYeoWo5webhIW0P65LXlHhw2CcrGWryKgwWguGGvKgLlX/yROAEr2PnKUa5a+M5FHUA7hfvpqcfSs/n9Ie4+Ecr/NXy1fKGNPRmEKvTHYdgM6ECJWr3h/YTuXrJJ0DyESVTCayNHAiq9CoGXDDbcNgGcm+JW483uz45CNf7J0troMKf71eQS6+LDae3lXz5k64T0wFW393QI7Qx2iQKjWhuDMYF5yuFbhlP+gFfz+1RoNfqDYOEJcotQQgEAU+45f9lEfvv0WYNW46LgPO9LN94vxV00tqGGkEI+OWW3qBi2ilv8DaZrbVhyxMMA4T1O9/LSq6nykjhbHqIitz+lZaPPsHwYJD/OwfTSIB0byMzKLUgt3Me2nUPPYfGpHln5owUt3sL9xGejzuz1jGlOKIWz502j1wUUVsco8yI4YqfZrxvAGWQM4qwNl+U4K+Lviln5r2bRNW/BHaE/HS6BVKXVS+eQ4BFAB5Giby9ee7l/kiskUPCH3350mZDscOLF8ICmps4gRcgb0Xvsw5A5kB02fVwvpwZvOH5jscAqTbfd44EbpLS4t5HhgkHaSzle+B5GR86MK1hksryqsbiqnIfvdv2+8gaUZie/PielKJMu1vwMHMaPTU7SN06PMyyaCs+1qGBSBlXjCdstgVF+iJtXu0vuXGrjR0bOVlhoH55BdEXoJnMgG8fu0olYM1YLJD8pajGr1yFyZS91lhx+sBwaa3XxS+tsyyianHfSZBW77noGHY7ZRQES6RfpNI/we5UUgtqPAny+Mbtyd2j3/3wvRseZ9P+5/XaSeQmlF/efo7v5ySwZgRfdBC0vg6pVJlEOcf8DV/6mOHJb3VL9Q9wFDFQLGYBVRCrZCQ0YRKGHttBcP2Ty+NX85XEKn1+oTlYukmwEOZZe1czPigqHEh26NfJr0rqpjSHGjZzzp3Hm2HdxUUqACBeWmgMqOnx3n3UeumbFXNQ+H5wLVJfYuu2V24w5wBxR9fgM5TNFs4xUaks++IopVupkh6zN7k+cRLDAbYPSLkJ4HTfsjRmsXyE7JXc8QTyxABd2R9ATtF9Oc++RhL7IsYZEULrvJC9SAH8H4wf/e84aGJMwCshHg8eppBQDnJrgQ55irrdzpbZ6NKcRm7j6S5MhmXLvAGoe360yWwH4WMQwSDFKEsOrAIkgvs80qOZJga/lQai1LAwsirL9qxfAfGagajWDKpc3vJBbm3/0GtQ+fNuixuiGYuXNrg94gcn6zPqhOvS8nQ0N4wfFYE3u8gz1lEN67T2To9kPa9IcoOANYml6WJvuj2sNxotluFHRIyJFep3i3KW+/47trPVtD8ZGtvgECgFdDx0DxRIvSp6Sf+ufU4cKIpnu7MhHZ6Uell4UsEXGXC8RZEFBI6a91I1k69ncVLfqwf76kD0FbmhIsk79WU8qkv6Bcx0KTS7wFXnjwgwtqgHET1MID49wkuqmI2tpTdYAI/ihJXEkanQ11aoD8l7nZ6qkrPLysANqUy+imUROMtq9kzgk/Q84lfiCt2ZyJ13kJDvqL2njgQWPg30hsPRFqlD0LtPYDCSqWcMp7OFKiOah6lgWM/cWIXQDWvyfEK8/WG5MOd8rg1+2/yzBGGJoiLQ6+BcBp3WvlAgMIAuEoW2KMJtByX3M8aOC37KRfUkErbHq9BX7xLF9/iKUyl3/sLKbx0DLBzX04xqZLglyOddBb2iO/MWlVs899yuYFMAmGeOoMP+Me/0A71Tnia7K4pwNEq+jvLfAyeUcLhD66ktUQipx2ChFVJTM+uVRaQkOe5cH2xHe2mQ4h5nnqzNY9RHC5mfQRPsE5BKyXrjopTi0aQGcksKnhcK7ufxLBkM7Y08gbIMpPJ5dKa9WSnj070AkjRi+2xuayKDLH/1DXP/8JKz86YI8Rnufh8z8UZkD/6OklW7JATgfzJ4j/cKiFGBM+XDRjHC76lK2RVG/mg915tn7cY7c5iuN9C+EqRPjXx/4T131DNkcDSSirsRgrdHzIAaPYJWFYs0P+E6Ohcs+yrPmTYtKuyUHmnkBNEY+rRsoIWWQQeZen+lMTi+DU0l70noo5j0cxvE4EYuQuFH6Da0ps1OWgoy9Vt4rM6/vXBKHqMOWcPq/kvwYaqvtaQXFjc+jzoWmYAwjpH36dYCzfRS+mcfZu5uBdD7IV7fUBLazSMFHc7HFPGAe6IwBHEcRCszcvwFX/NtZBuV+OFoVn2seC1Xc4Fg4JB1o7CfB2G+EmGENtZL0jsEev0KWzb4OG8PONWV57nTbOmx969+YPBGB9X6XItjxWLMG5ZcgfoSBsdDUKOEeGxWl/AsHV6WMtI4GyK651Plyk9SZ8cVdA9I3ZjCEBBYknqvJZkciLM3uXEixrc8u4JX9PUas7XFEb+DQHml31sSCoPgzh2SktDOgqqTl+oueMujUAfN4g7aZHXKik6OkjbEB8Dj/V+8cvTN6yCEABdBcJOPrQtcCsDpZ1QXrfZQ6nIADnUJ19T+h8UO1irVFc8dB2VgfsaDYTmdtIFRTf3pHanBdZ4yARVGAbth7vuLIQA242nSkuNprstjak5bC/ijnHp1lXqMLET0Myx0uD7eRFs6cyPulXJNIw/h0vCQNJCUrwCgOwS1allbvkNK2CwTTVVcUVSVWkE6yo3DUyscZWrAB5aIYpEVyscQr5h2ZwhyXUgv3duTr4uc0M0b9ne7t0ZJg1p5jF+mjBCVfHNHpXTLDNvRIF85dWn5ABN7r1/iifqZpW8A0aJnnDtBxfKoBeCZ5sa23ELspPN1DE5fhGsqWYkqPbKSA8MbdhMqe0ze1UvrqB1dSXWY4IAp3L2/C+Mi/RhhpaQbu0Gg9ybIOdG/Z5ZaQTtGkS+RFpBR48IaN5ZeZwklAZwlJ18cjHr5xNvvzquahiTLgTg3zEn8hEKId0zxBEdxizSrUAEvnTntuTQZgIim65FNTYwvF7195Di5dhLfIu/O/vuo3jrMYA2a2eqavsWHuDx+gbbOIAeLkvS8o/disx/kpV3PaPrGHJE5U3RyVB6N40zidFb2a40FyeyHecD5zUJFVCZ4QlXnkDAMG+z1MKEr03z0gFzIXKWQzjwwXiVWMk/ZC5woT1tNgRdKi9rOWWU3jAr9QaDVTp8u7eRi+0sq6kfSXstVLxmnputmLxtRiacxUZgmjrNd2dsrk80lr8Lzmeg7h/8DK/lE2gZ79uqa4+iwVmFCzyGpdt4vLQCgmKGQqQkWvfGLIR2S1HrWZS8zxr0U4IWyONKlSDeUa++MqhxnIZHvdzYm6nORG/IwgS9yf9csfOTIQ2bfj2UbWti8QxmQvhkgqqfhx780539SxA9cHVUOZr0vkat3w+d4V1RTSyfryNDmj0YhaOW2y0b3VpM3ft1odZrCsoPsXOjJ0OZ4kiETL2fJhf6frsq3NcQ+bAnW84Hu91sjZLPu7e4ftKA1vJKjXn/m0dKZi7OrJdWTGe2M1xzD2nCrI2NvGHY1P0FVAHH3tgVn88zT/8VKya4Rz5ckA1bx8XU547+KnqIKhVm5eig9+hf4GFZ03klSsjvRuXQ4Gcc20qDsgaral5wWhIfJY3NtK43tmMxPrZ+12x9KDien3DbVO/ocPL19WzH0xdBOvhXsqpswiIiZAS8JIg7a2KxPpBKirCppWiCLdH7G4aMLJVjCICJK8xKMnldUePCcDeQ1hfJQaRfhuBFtCqHH+itomdW5seK/DvDqxxJxZ9z8j0poxSDcq8nkRBk+ADVDUNowA1kOUVXLTR8qvac7oDKD/ZTZEieLLkzcFRVis0VrA6C+JndWIpZvqx1oCl84Y03WW0JyCMlu/OeSXuy3xaA+fTxilWzgCNQvy/zJA6SKH0Ni21VEGu9T97Ri+fFP5LNrIv7ZYPwOAYzFGqxvWFp8+sigQlB7y/PNExyrPvM89QQaGk+I7BS+N86rha90IcGWHRuEkxkj8D/9FsnTIR20rWZttiyp6SEdqeedAEQbUB3t6IRC1hFVPnwW8TiCn8X+nMjOgJdHQml8upvAdpwrlYSl53j+925xf9pMTsMk4l/+ZRrseqGMwpPKv2qMhJS5CA7sTl5ked3xsfZjDcsrjI47enyWKM2K1YR/jE/rKzHOabKSqfMMMt78O6vZR2tdkE0+KynU/5/yJiB/LmEzPPcB6DQkBxRkCJjEBaaR4CjInG9u1D8wVSbPNNQk3ss9j3PW38u29XGcEEN1yGpQzIpxBY56aNhZobFi8Egw5AVnh2ARUMQu4qIScEITYUdhCEMhEwPOfoA7M7q2TUCUgTuObNdawPaNKUhX3i2W/Q/Oog7XIfoXmeSYRd4EFInBAO7NtuUFBpj/GxKIr4js0DBeUqvs2KmqDKLfnUgf+w2LH5zpgPN9E5AuBdA+91whREPe1E4c7HHQyftqtIHTBs95Or/ssnO1Fp0UDbOB++GRcIUyaT7p4mrPtDHCj4lomi51WSKwkFbd9GPnRVFAyiQ+4XuvcuO0EPKRUndO4Bh3UFEuBcSjzcNMMveZlstztwor13si8Hp8JLYzFjcVeKDZYbuxR9Rj990+t7W/QnoLk04MlLiHGlnpi5Ycx/zH2NE1D0NDoxPaWRuo2D+0XwMpbLbhp9pCc/sGMd5h9bp4QyWVwy9B7WOt3WFwVgj9V+7SwgUx+qsE55bDX9pIGijBVapwxpoH4P8hpkiriD8HnctMDkEBQSQphdtpk/Uab9c6lB/Qi2tew3Ja+yUCpsw4jc2saydFSAnYaeHEalyViAQPQmkyvOlearfImE8yfmgwLxqfLslxlFgJHu2sCh4qXmsh6G+9wjsyem7jP49871DOheoOvPDM4+QFT9mwAqSrNKmBv2+WYYeluOb1BzZ2hqTaKb8Sph4+3d18+/ztuyTdagn2PBKClYuidceVyrGEZkbpzxNY1VC+ZXDfJXi2bKiDzEJLpSMTZIjplQ6lMwi4JbrMO9tbmoiuBqIWrcIiy5Oau5AJYa2wu8fzWj/ADIRW48JJcr2ia1y1DUUjssEur5lM3wT2Es5P740T9270R4MQLaSNuWABQTKUeQGRvg/P7MXCykW3pkf7C7L3JKLFxcvfT29g1o1W5qSWaBZsBJK/UxXgBnUVHchctZD9YU1OmuOmrD0mdgtnFMZQvKebE7Oy3KP94/q9qK+kJMeke/wW1c35q0Mp70ZxhAbarETKAgMQXQ5jq0BPnNu7w6nfK66Ri56LpI779dQ37Trr90Iva9OFMQH0vQzGGDthDSNIC6XhtKpXdwkinA2P2Hv0jDlhNE+v5Ajs6s3p3682GLI+Y05jFU1A6HLHv0bNWF/szLNT9Ly09JQzTM+6V10x/btMHSrX0I3dNOSkDCvL/OdTdywGvTs8ZWmrQ+shyNpSscbuT56+W88jkkusO9iikIsBOrUFOeCUVoZNe/iUdxIFYSIbTxsIynjtGz3U7eEwi4hhx82xLKZaoPTCG643x/WHgJE45GkPqw5He3LFzTBYXQdGZsTD8xrU9iwe7cNCjwVF35m3LtWoa+j/w3pQx6Cequ0ygMzf0e2WpMaMx5LRyweBmWMPycrQrubjxrxvxAQDg8T+qxJvdF2Pbt2Gc2GUrPisZrbsWtPxUf0/xGaUfv4yxbiNHMC6PA9MA/fis+NYUX/HPMHqSNOMSt/FqIOBx7bywgk8fBuTyewb3Qh4Yqwkb3Vb7I3mv0tsozw+AsVG3tPIGmRvjYMhI6RGWKNUD2pofQsTp7uekIOwwOE+Y2cCAGsYetyz/N1f5SOls6iRvITe6PBKK10AiGmu+FHw1hbBatggNIy1c9mwqZOa6y0oKgVkiS4U6s6Jq5mRPguUynPxrbo9iKywutay6XHDokE9V3/EyLqvko2Cp67PiSTVioji7o+yOzQCvyMn1pl717YlrC7oE4Oho+gdkQbRlFvDd/AemCu9QlaFpKq8ahcHViac/J+cIRCKjKj7tdpJPRNMpOSF8xFtyjQ8adrT5lNLuUKOoyZdDPji5YXXYCEJqnGsj27XWCsIVWi/TkaFxhXoHCd74x6B/c1miFQv2tnR0twYBD7AcBXF+ilT4l7FOZpqd00YhIXTaNMZn1/c3Kl0GpBrb5ckTfr+AjvJViYH3+82wcish8oESKUFJs8KLTZh3hELB1AAWrrxIEsXA71633P37pkiWk22kNVufcwT3XAN5XlmDPMg3T6ceGCXb7CvsfKnnjL8H6jTVSz65XrZZcvnjcl1RX+wu0gpSKIq+oTRWnV2Ii2GnoXaDWH0PGykR1OWXnKdZsU67XdbwsXQOgDRJImbf3o5xupuC1MjJkrQ/I33y72hNg1njmrFF2CutLcJeyq1aJcyYOKRx8BYrPtFXcRfLoAnvg/voTf5/wGhVp2SESvq24wm8GBxL1OizZQRfuPH5xQB8zt7fkgQN78jVAmjDIUvVoT9NBN+6DeJqrdc+bFHeTmZ4fPO0KlszmyHWtSzbO5mnxncSpE09K0/cdqJwZdgkSLB+Olzmh9IaS1igvVFmOq9m+aWh/oFVsNNFzGNG2uSG/Ct0txDnIsCrVkRBT1vcdNTjFLy7Yjp+oxvrzHQikHgsBvzy4srJiJCTmWH6IMr0eedfnbM3wMv5KlEFAupA7On+9wyOG1PV6ERVOh8horcBI91ohbKvXfS8Y7T2BZGZNayi9vsosGjFq0jWtzQHOP3Qx8G7W4qLx243LGH/VerN5Xe6Q5RjY1an44o8Ie4h2BKcZ2US9kM32qETdp2MOtkx2Ib+nI+Peqm94lfnN7igCmfRIyl82nE6C3ebzmK3/H+cRLOzbAZtINNKlUgAMVHv/lV/W1Xkr9RPN1q9FpKbx1hX+5xGElOCLg1XgOaUkVbBvC2api6hfe2+iH+AVBrMGOH5Rcdm7cvart2Xv8vgB2upzuXAkfa522Qlhr1XutlxUTpWhL7NYoHkrmbR2xwoPkixKJXgZEC5m5dPWiKnIbLf7ZybucKjGN/hg8WVksLXORMoVXH+unj2VaLA9VYj11WAl6LAKmWi42rz/jLTOARzfYXX0UBEkJ159QdtfU5U6F3prADDERzLOgPdS5VQ6u+SM725ZDC5rg37vYXrQvAXyGCzNRn2KKTpfdv6Lkr7IoEUO7LNHVEv9beuuveocRSslEb+8KRD0Cxr1QKtuiWoO4cPCIxV9wGnzefcLhmb1jnCpwekGBIgjWEjl9SuWl3ip87VyEdkajeihyEUnmIPwAv3xH2D8Hh0mcnt4/q8kibETEowsCGvoRyMTnWXr71y2HIDnNLfJzNLtXLDB3Jp5Jfcjox3TIQor+AB/8sPf8HmE/37TfN4DthcUqbeIgjOXHWYOzogquSASTDwwxxncoKg3Q9wbILtPnqYXyuP0WekbVQdgCUVFn/UmqRuXMJlS5P4oZ3iU8xOivc/Sm0+/H+RgAOvLRi5v/wNLfPM4su6YKyWk9fVSPEqeXQtvsmE1ytyoPwqq8sfEXSw29jtmT2jFVOilUSL3e0bSgJlA6QTvx6+MvnOAUlPOOCqA9lWPRHXjgipor8FS5aMlwNsftyL+RdPpaLQe27/D3CE6Z/pGRgUZhGKpTzNJXw0Mm26HJsAIfdAsSV50/d55HZ5grb7mCx/OhlwKzLvY4nEcXo4TejfQqfgGgs6X8bxzMlSYN+TunPugVGq/EN1gYSyMvVxbNHtrrq9K+DSEwtA4tGzm9jwSbEjMzDm75TMlveGaKJyM3TDt+9P96iptKbdmU70yzKm1kNw0tQ3A/maxQWmVt3RMO02YLJCXf/Wnh+vnwiYvh7+2TD4n9LHyVQe7ny/6nsOEx0r7aaryhbCuD2subHIPp3T4zcpSn7hkZMNBii0B1OxAqdUqGfGLxkW8DOcY5M79nkT9e+odXevWoZYIig0amORD6kzc1IkhatLbKJjDK/AmrXC+qYl+7AMWTIz3nub3eCtK7TBu3uOcQLE5oEEOpCdcNpaeP1kzllkJfsjLoa89w4JPzdeIngIHEyAhyRBh3Sv9k/tS3q+Ok9qrC9MLCCkckRnqkv9WJp+EhjHhFeDP7BD4loMzeeRTrzlTsdPJKdQNuj0GH3sU+NwRDo/u5Gf3k4UHQiRoKNXNzHezcglT1KpQy3grktBZyiHbPfbA85XtKpgXk4xaE5TroXLnVvwuU6/XopTejtxD0QFTqXsZKy6otYKNBjmcOJ47UMFIiyZSJYVROHXqM9HsdhsqxxTjsseaxi6r+zfqBwtB01U6UHBu7lFAswXEZJKs+3hi0j3CZl72qMe+X8M3Tsi4N5xwKq8IE3cyptAYzIbetIr+3Udrv+DTidYGJKR8Pm8GdWNrbfvD5pNdrAP3patomq8kuuOmPMnRyEqZXKG/jrhYbJEXEB1dhkbtQwbQ2GmbbrJl7glvf+Q53P8BIeOJ3UEFUsLBJOUN9l+CoVVvmLnGsxq4SjIyXHLqKP3j6EmdSRy7K9Gjg/9xOWHTiXmZVPhigaVYK4ljHeta65sf6C/Gjntrfc6yvC3QLmkUJYgG/NjDv1VaIr60sDQ73C6BlMUjU+tDX25TS+YSNunAfTDszRcihzQlmYWQ1/6/7vWNjr/agUIGq/nU7I4c7h8UAFZY3epSqVZ/3+M2k8yi1tSWfXg73RQix4GdoVLAIDjxmI9dI9UJAs5M7EQozInEG0jujwgNOh4yBFEaqwdtViGVFrhhIzso05nzFjCs1DBi/wnt7jglpMXXXKsEiCUaRg1ZZDHhbURv8Y+BJiOrpez4nfgUO8hXVRp/enzGn+6fHoQSvQqzYwMNPUrq2CXFzqawQPlMA9NJ+QNVI5lXV06xV2wk/8ugfcQqJIqrXvacmcUQE3/CtGVcpODgc1Ggjtf10njPAAGwaz89Yp24JMrLKNpogYe7OqMwOxJ8fgOCZSvID7+sIJn/FuXDgTNnF1hctKjBmk3RYEPCSvXV8xYoaHktUf1r/Np59gEpSuTOpt/FGZxV2Ktwi04K5xQyXQgdp+y2kxAu+XVa+WuIDTlJYKjsEQn7EMt9uq6FbtXb8lotdkUoIgxc99CvidIHPFG2PZaC8NzqvPiAAS4+lbJPVu3ATUSeqLp1PV0hNKUYz2o0XrVKkft4z0BwtPbJggUWOO3jZFfobqkWurwdhCxK4nZIT/r9NzfFDAFghC8kyEsl2E0GJm0CLtQnkX9bOAyelEKHmTsnf8INRztLw22XqIqnxRSSmLYAAkyyH4/0739A1D+jkvZ88NMbtOBeTLpBWt9Ih1DBOyKayM7aoIho5xeKvIa2SNLYUXQxatcw1MF60Mv8uzDR84LErQSPPr4q4ZyPlCR6JFX4e8TSZKJJcbd8XYC9EYnCIhdrFlSRskSLWsnlSKaG6D+coAHmjE6JpVcdRSfSuY5tHdgAgvwNqI6x862Yy3q1w2XTDcTOLNzqISymjOz/xNhvRMtk77FDMuX86+Ws4MqM6ZLn9Kc1n5EcI4EzOrfcGXWOth1rH7uLZsachVlKjUBOOtVcqJrEEGsiWD9BH7ICcOdwyfubxyGRW3YpUxfdLSHkT/BjKXgJjmELxjAYfozTwa0aIbXHX+qSmiKjpi1apZMI6xjsXNX4T/oMOudPrWYxV5Xo6Ub3qenBQjkD4yJOfIqskh3k1dQ6/C4O/n+E1dO9MIqJmEngkWUfn+jblfQ3WyMNQGylATmV4mo3qXfF9hEvAuWsjYTn8Lq0I65JbvQoEt4dW8qHKvCor90v1B69NX74PzBtV5n4R9w8Jp6EF8cBQlMBBr8qa3m2nB1FJ4z6OiYhqOkeVx7MZ2tKm+vs7q0sdvt8WvpNMtkpmjfy999kzkZAxZnspdUHxiAziqfnwpj6ee5sQOaQaE/cWU8SEV0y570x3aCyEHWX6oUXg16flfPkdj5m2OFdhkU0BJ2/MbX9jAWcBpYX/Lth7FeGWA0IJdGUN0uigbE6xBgOj2Z/8MSKgoqDouH2LMpXuRk7aA7J3MFlWrcZnjodmGVdmMxckcrBKbo1NSDeufMDMsroq7mjTlL0S/twiqmfN2haapLzpAWYTaNlucWhZHKVZEduRPygRIc246yqqdx3G9E98B2q46OrZBYZm0GHASdyxaYGIleC2M0ZmqK/zLhAIPxHU1fcx+nMLfF1CqjPjePsLMyePucKgYa18J25LbxEcVflQ6UpWGB/lrldfFVtHHsbWikcXvCfsMDDVDBL9caxxF4ulQ5mMcwLQ/CJvQrgEN98N0hpImGDoliiUXGZFN0HcPKtt+og1X9R8xGaZ+GR6T+QhhFQtdKBTj5A8Wsu0ic6qfrKPxPXBjLeKBKvficZQ6xLT5ovHsNVi2YtyHjEqPD7fnUYPuG+39IV+6qm4Ya4sH8PBI4K4E/uXS8G0HGJ5afTTP9y+fxVFu3ry178UucJ4k34ZTqckYfURfwPrUHai3Vt+UGtLW8Ks3I2exHeA3RcINrxY/mJSreWUEY7/97gWxBMUbUJ2apOW9H4yjjwoPytKOSFBhnCc7+1jiRUQSu5NI3OSUoj6lD43qfgvPzB9jv3LoMQD4LaRAIaOO3pKY/ixSO3NHmEJKwQ2q7csKp/q3irlCkH5LZSDvo01aF4L4co02QuAI3MC6JM30jVTveCHdSWF57CEDK75ZtEzcU9MZ3kQI2SiwvifuANq1RUH/5zaj/JFwl6zQI0edR3Rq4uar/g3GkBYRPmnEHuLnvlLmSaB9Sqag7IKkykTN6NUXflsW8l7jYFebHEbsaQxDzrXNrengNA1VVlazez1dvak6PIRj/z9LGSTkG4FetxpoEfOfzDRcIKar2MuwpE2bQoKIfq79LBSgOXtKhz1vS1Y4cM9CnHfKRwrhRkxZXeRGf33wZLml/PIp/jTRnN7QtwfNJmYnRoed5LUj9ytZS0TTnvMoLFiRNaQwZyDS9rwTfIy2dLlBFExi2FcZcsR7e/Tc5QtcU77or1ecA+UT45w06PJMNcWs7gutsq9H8BMTtTZwXYNBx9UN7lN1zbKN4RrJOYni5vchN+TFGJv1+ZIwxT3x85pYmYw4fLCeecQLWQzl71A9gqCN9H5QyixdwYGlz12O2WDjFRwbANIEF2J/fcepBkQlVOPR11yBHEVcmeFyQKvyojnRDxPdd5eBkB9eK5IRpi1ghXo0mgbHe8JFxaqio19O+bVkrjpI5Ku3G0ndKgJzz9ADFCZPXTJmRvLACmD1o/k8xhzx3FVLH974I4W0nd0L39ObuGE4wECoft2nNXLvyU/wnbgCG5LDHnehtd6KKbA0JQgmEItUsS/7TodUc91Xi315F0PGi26jfz/E3aQTWgJPh3XdSjQYIzU1pbO/JjjNjWwWuDYA+EijlvTEY9kKQyyFU0CTHlo1lqBlFgAlWdwGBHF3sR/KVkNYsaY0yXFb5hdE4xZxdZGrLv/MxhKZhI3OKAMlmrQIQCBafexU74mV7ntECmosRNbBBrZxZQ2ZpiPYlcL0H6kgRN10J3iJmg6JYvFcLfgXDYmE4IlutUUaaFfcDJQPUiDMR/2RSpWp+kvpCm4im0kgRDj6+aF2yDhtET5qrpFWzP39wwoy6r2reSrxkGFDaNoJHiXFDWMfJQ553jvOrKAoSlpmWLR6tV8J2NaKfFW/8iMyhKluCRsj1iKOqwwCqS9nJc+ql6aEYjM2vK+u/E3PPFCtBJupAlpoFIEttuYxa60bQO/11hewQcfhky0j6/yuPQsffmyWIblwzDvgfbGXcDVilr8wIFoLKp8CMSDTne2PJeHik/mDiIK27uVX/YLazFFDAQcarB0gWjv7MXjAC15wpLDlofb3ykiRKvHM5zp6H5x539kWsZwkh2Wq2k/OC7931AmMmDMe0HwUEHvhNxo8H4ZX2iCFTGAJjrvueflhH6whJRt9l2AYIGnD2kx9MgH0/E1f/k7f7LkErEJSrHR4b3aHM0KiZIX76mS93nL/IQQoVMXzkxwKOwweAV27XFhkNYVXIF4dZUdJQFYKsrD97XD7CupJPWMk7fM/LwtWvnwp4K7kw/ifanKiV7pWbYFfdIszpbNWHs3odk6wpjPlVT0ZpT5EQbj/k9cIc2ZJUpjiNyuOUxjDPPow9fsq5JLoYZn1j06jFHWcu4znxpVBceJSwn+0n9SPW97t1qo84O7IDIUCP7pX9AEWG70DOWAJRl3kayDgBZ8nPN2nBePJJZngUXpxgagbfhaPShI2Gi67vc+nenGvuDBFMB9668f0598HB5wpbkQFEV28+URPpGtR2eTvhlF0uKedroWnAvXyGoNEiRKjkX+wrgUlPzfRpIIDIBkwy1h471EUXxawTutR6X4/hzEZiw2CEwrVRrn7pT19l9mKEEMV+1JR8JuEH+j+e0hSoppDIbtL1p15b+vXdK+4BHan46BeJ9owrnRHhd9O3BOJxnxOu2hIF0SG6n68CjAv+zhTXF2339ByfETvtb1JHUASpNVXsMq5cgFPC5wj+k0FV68axmPKnv0Ig9h8+TQQU8UbSWUp3VTDsSo+0vfR8y8K3fDm89ZI9fR3pU3+CuhOx98hsBL4U9rLPtSD3y0F4G+Mg111B1POt6t2gyNYG+qBIdqBzEww3yMAgTRwfqTRM4jftAuRdA5pdI9TJRXhc4BTSLmldyrvQtn5AtqfBUY3G8pWaO38s63tSp4JeS0VG19xzuQ52ozximxy3TR/JtloVXlOCuxiSuD2JLni6of01NAhku4HCK6EtEtlsje7mbwb4EnvSfndTcTOJUCDJkczDkJYoBBcxQjUkU4qTozejHUFx0P2768b5tDrGjh6BGX5npgU8bkMBG/eGq9z4YdpX75KTbhXAcmidLnjZq1X/up/4v4eKGyU1p5olv53xjnbjnp3GNEQ6xUtfMYyhweYLTYAoGmyopRxlQts163biP0ehMQ4fDGuFfjgvonIM0olakf+tvEtDImYLVRydkKEpA5Pn43l3K9DWWE+I8KoeLPkEC7PlMnx9LrJZaHQ85vtY+aCAJ1gls6rtMNMzQBhSNpaatAlC/KvuKe1YwFo8yTI/6jAEkdpPbYFJzstzEaWFVsqusw2uKT8ki7naJE3EMiB6pnEGyJnwD0vI41t/Z3SIU3m4MipWEwjAEJ7uTrjKceU9ps6ELkPgm+4urM9nB8Yk1Dqm8yq+tgx5qNtC2ozo0ZUc4nioYvKGebrGvo8PqQ9sfAQCd/CKB9jVFu4clJZfy54cXiWphdIfkzlw5HKe0gyyELnQfHa/mGAYtSTYVRQYV0MkL2c1WRlJbewf46x6dkAoQgVHIgcicoqlHbCzReFQ99CreGhilN1wsUED5jWaU7b8Ho+JvoO52vDXrodDMSWbEtOnxLXnnAnY21X3LRpMlHWQcBzL1TcN5j9Fm4R1IEZia2cX8vwPYNb4vl+pwpkjpZnGn8lORvVMRWy2lSEkwcovMUPjwGszZlpgs5MfPxYNKYKBDw2yDXT0ArgkfTyiMW6qa+v7Muyao6vz9JRacENCn2F/D+3UpdBNJ5sfWAfWj5ztLiyPXBCPesrykv+QmuFGpErL37xQ1OGPhwl3X4n9QX//K/uD/DgmOdWZcfy1CWm4DR6c7QQwAEnGw7jC50/Fa2u69lvF+ym+9nKwUGBhmN4zB7BYaTBP3vY+1C05vuD3610GUZy6a8atlaOjH2QzfLWQBeaEuSCf03QWcLOoHlCB1jwA5aWLrbqrij/+oxLHgti0S8U24VGuu2LanLqVeIvIM7vlviikK8EgE6turhtY/LphWE22WSN90NAqx1wB4TzoGzCLWlDt9KMZDEy6hZ6kEl1lj7+PpFkTsSoO4E1w5CO1bNx7BiXiQmRzKDU8by1RRoBEWyrei41lAx6yYVGf4gmxOzGbQIlofwCpTlXX9g+MEnFyXWU8fu/Cw3wGEBq9bdbHVCPWqCaCrw46UEdt50IHlIFvfAc/5Q1hNjOul0eqJ8Kbn9s2xlF24WJfpSqjijExSr1AI0hndFyZlDlHWIi3HBAgNNWK/6qwhU/LS20IQTrwt/Lu7PjISpal6go0YWnFUSs2pKIp8QKk/KI3M3fkKY6ksuroxp5CKRHVhTNwCqEbwPhlwZKp20MO8fEBQtI+GGEy5L4FgDynttNbuqts5Uha/FTQM00hcovl5mJrMLpPQoKGvvMkuKNlgZ0u1e6S026QuVH2wQIAAOJBgDv8TeLA2YCG6SfxHJ3BN17wuX7viGJeoHKeP2YEblM6N1/rQLgLuCfStTYqAoJJOmI+lt6Yy+4pFb4HwhYSfaQXSw3mp76GYgpiHrRRohSTkHPZdhKbOY5iylxxRrlV6n0Y6YEYr6HRpeMawBe2QpjPz88cAf7Exqk8WNIqfUQcpup6zpT+u+dRpgOzPIHpi3jIHv//4MCHECrEVVVWf8k8hEN45/ZSXKux41FEAqMhDUnGcHrb8jd8GplGV4sBYSuFjkKEVN93t3AF4yH9h6Pf6WeNW6YyaT4IIOLgL6RoXEuWNG3BvBIPFJbyZdEHIqaPxNontReslNoZMoQA/eVObsGLQmyO+GAk4pXftk/Bt6Y2pe67KP/qqoMD80AfnwDdH20Q2vewzKBqmFzewqEyLt2+1Hcx5zrH0+iyrkLmKTsJwBCzzireCdLaE1sIg0prppkJZelqeTioH2GdUJs3QPJZxoXxaEh3US1GhaF6eRZkHE5fJj6pku8NIsFrrutjio9oD/bqMAswnYJAExo6Fw0YvTdj02xPExVEfG1Iq49pKGEsPfE9rOEJZ8YL8f2ZoWIzOhg0l8DIcfWVc0APNgKb+PuvH0KrqSuBs9xCv3xZnMSdhIX3auuLPyDSoX4Q2ucuNyg6FeSnAUiC0ACfKrg4+8Dg9oiiUAotKoaL286zONneEeHdwQYwmWnzREhhEvCh256+ZVl1n+l/iq7ncoffSxn91AudC1FRO5kYRjpNlzkjEFUY0HIKjgMNnCX4piZQSMmZzK6YK4OLGUBQUJLcK/kklHRabMsEx5bvc2GN+LbxrDexouJYIOw2JkC2vht0Sbrb4GskczAzMXqEAin6yd4fqRYBYPx+dL+fdNyIX60duichZedKyoqIMp6S2JJT5JoQ+pZPn9P26ZBEmnLVvjn79w9MUV9E13NftydTIs3PjZVq+oZ7XUM1naFDBHbWoiyDzUdLtPEBk9ua24asxxvujmYfH9yVzJeXuvSTACs4xM2cPOWjlHz6okGQOdDkU1gKF81XXeWVT513BLmJFEkPucTwuzUMD9NN8wiKjmMhGQxT8zvYmX8HxEQPFNxOkP9nvgPdhwOgtLtttFkCe2r8oOVx0PQohealMd9dJ/ipc0cNRZ//rLbXin3uYwcwE2UYr8nGvwUpQW+TVb8VEqsWfqvKpYJC2wFH92+qNX+QPzp1Cg3L5bxRmrnohSDNnOlIt+fVMmxB9tfh5TOx+/MIkRmi87WI2YJy24uhxd9bdno+uQD1Fn8yOyR+IvRI7VPnoI+bK1XPP07qw6gpOQziEcmN0PsKl5XA4YXIL+QspQEvFbScButlS1vq7zc5y78isFziJEOBH5NPTs7Mdkq7v+VffvaNKxXyOMk3IZG6P6eNahxABqkE96F+/4+6gCKyip8cX+86x7FdhgOeIdxqXoYQLn0wbwmfycvB9FwvZHhfHcUC009DacJOPxLOPemiIxAw6tnoubTzt55cP4dusgbcuPn9L01wnB4kAzmuwV01UFDv7TThzG6grAzGzCs8imqbH67iqeugovh5iBEbCbSAcYfaCaG0L27y2yKoYeH+q0dPEFetfZRCgwMMYguzfvJYqlGpQmoZxl6nubJI+4K3fYM2b4p/JDVYbLBpvJI3G3RPmRK12O/iaZZYNe8WLtJ2cbATfaNL/V56iPoTYZnTV4tWRz5R/Hvw890PnMUCGC9Pmd3PlMhMyHBSlQkBBSlPY9YFU6a+dPkwAzvOsl4UUoLu+7HTiwQntZuyitKHvcn+GQ/chdEEghKLVCJC2EORJ6DvhGB2M2iw7S4FeV1UPcVRl2LvQAq1sEtiL68RJw59Ki+PwlrKWzzckwkAqZbVyfD0uFMAwwRSpSfQNY6dvKa7iZ2T0z+220u3nlxdOJj5BUl9F7Se2O33ijsqiCiApRnNwlL0nlVu4NX3ar4hxgR0kjvWB0JmV8fqdJ15nsYsf8G4bxL5Z8C/PU1SFaLAjtXdod1hUSUh1zQy/6qhFE0huyviZowh23SNsUMkuV5xr8q+K9Pj+5y+77NMnt2RqTL+57qMmHJGvVIspc/ELa3djjw20JtpfLDuwMV6na69uhvz5hOug52UH2PZLxIu/aKBhdJNmLAhX0Snjdoc6dDFwaQKKL7Du2b8jPZtAlqNTqQ4dh2hGohDMi5jDCZyUE6+WY9dGEqdBFo3SrDnrEjbwH7TNPclkY0n6oecwilTq3zzc0MyDgwuIisVLVkbMdAyQxrPWyuylCPg3Ga97GUuHe+WNllo9iMLrL1T0m/CuNVcnB41rbODaPj7BC1TFDntsxykTZSLDLC/k7PT2sR1Rs+fJy83dB5s14hc70WKsoYWAmaAsi6zXldN6YZKfgRvaqCezAjwznwyBofmN8IiTQW0j6Xcz/i12UmC0Tegvgr0P1gkEj691JjTzvXd3iVvF7ZU0uypzryi4tyKC+Uz6XE8J/QhPekSfd4Sy7W+ro4ufTaOTgr7wMG5uPQHGJTc1NrVgu8GrWjQwY/RTXJp1x9laEl8Pyj6L0ROBedeXAXyTI14IpJEkgPfXbBSE7esR6rLqWUKvmEc3v2dLRcBsF0ExtU/1i1pqhoBTkasmSeQgtTkj8aXzj2KAH8MS2z4KQ5UbtYqL93k7tCsXo8OpNSUNFe3MTvW+Fbj4+qlpBiJMBVGQ+xYPyyKHqeL85sCgzbK1vnkCFOLYEYiOClEznmLsyHdKb22JtgmFZICOCF39VM4EwA5hW91D7K3kUqYZqliPrzZO6cNpzhXx40ksDIadGmjfbue8Utnz4SxOzghEjAO7A/P98WLVnxf0YWCe1JJb3StsNXUFyAc0r8AN6wcCforoDXnqtzdduoTmlfMB4Nc3c6TdnwGQkApW1Hfzbo1OidQR9Y81GUnF6JlNYwLqf2VILVmUB2nOxsTDmbW9/S8IQe9KcMJRCkIAjudxCX8429BRI6S/U3U25XstJv/tUQpf77fD01XE6l4lHkzdmTYS9xTotb3lTvMqUx+thAeHkEP2ZD2CKuwZHh1dis8876R393ukJYQS2wsjojTkaJ8yBobUHIyMUtVEfsNZ5+Ucrd0fkEyHrPE5Aos9M3TGI6igLRJYsWkes/0Ueo5Y3wNEK4F6JJjed5x5pXfw6E2azjKTTfaccogZPEEjFFSz7ZQoixERm4DysP05pmiXO4W9ny0ThR6FuFizXnAqU2+v9p3c5nJRu4HwYN2lzA6f/rMxz2RwapyRXs1fmKRlqQ79+98Dvab2+1Gto6Z5Bj07JxXA5uKGAqlTtdqJwoSyDSVqfikgC1W3r09RSiafKiQpxTc/m8SeyBrtsifjfgjMWJr71ceB5xM0KydRzFDZ9HM3qDFhsiNDbL5ag9Wf+uQsj4XYrln19e8jK369uw66Kts6r0uCc/IHsItYPRWbgIxlUEMOECNmPV+RcL6p8JYq8CIbuLMmBzfftMLeyhkzTX+4yVxP+hTXKSn0F1Ozrd+K7MSCYkDLIRsNawfZYmAB0fDNmwKA+gSetf26RBLvtwBHn4WiT2rCIF6ppY7DYeeXHr30s49edlnAiG6VPfQXa45R9VLc59tC8q01SjD2PmYI0HxLCn2YYztJZxuzVwH5J8zDif/qnfA327hIPtNJsvr97qTO8jwHEyNtXdjmHTK8U2380j6RmT8bNiuIapQOSs3NQTXdRONlm1XuhCfNb14eL1HRnXQYL6+/a63fMeO+204d+0cBGZLA1qPvSjIz/8HpmSenqah80kgx7KVFSOnid3f+8Vomk/zPvSzTil4tuV+wcEka/RpetlVH4R+RzmVMV7nOhD2gxaL4uBBiW7YOkmiHCHXrnd1nTIjxh/uwvcrzvJ61cl17dK70EjwIgjV2FhwheFxubFBhPeMZBncN3A4R2rdH4n+5Ch8MWGNrYkl76meRv559BHkW7Z551Jc7bKMwkF2NSy+xVM6z4lCMhrCbI/d7ztXBAovazWHqyX+9fmgNudBFIo9wQ9BqmDcCg1jMkzQ6En8mjX0Nwe/0BM9ovnWAV7+Mda4jA3Ob7na6BSw1wCTryjmIHI7RsZ6j9OI/3jbIFMiI+WlYHRVp8dwLht74WWK/ZOWqjxgdXl26axBuJxExsPCTZFHhR1Y6tvtbve56VAob6b+VIIw9NyZ/h5k6iobH6nysp+iO910zHEPARkI6E8xzpkR6ZAww2gfIO1gqoWIQqyrbHyDxsfr3Sbat2668r9k9dNWxyRBfFT5dwwQ+/EKjqpF223+bgTaxDXjp4e2Q84ozMhziAdn2SdfcT3Pq/DpEN0YdjCjTSI5zdJCkh635G76QQlvZniIwviLToTaiXoafIb7lROCBVw5Dfqyme82u0QrnU+tQU32fHZrykBL2H6f6Sgatsbh6R0Dz2Mt6Wopu0M1TQOVUnWxliU77H/aMNNNruLpQrFYHBaxbxtDZjFeJ3MdFxtcanwlAXmmasItFN0ocoRrTAqXOQFt+3wRGJoQmQNoRaHLPIBKEpHcX+qV2cTKyV41ma5qKvcKv6D6RfJXg8mBYSJGWM2fyrK7I51wxdBQTuD/+xGgxIcfbAnqcZP5CU/CEQdsxjt/ZY/NOao9n4I5LhdNmbWEdhLP0E2pv+H2NapNuVnTDThVaQveOxXKgbtAOIfviNsZneoDbusq+QfgArfwEV/L27146SQ6iNPL97P6c7cYOg31H0cdRvmxnvsjccC05BgCVOsMSYTwgeGC82CWqG2DbYubGAM4GFym7V1b+vNRRV+ma395cK58rErdzFKCBtxfVtsMhoRxnS+ICbsaa4ofGevwCcRYD6jhrYcMjatANNH2n1N2+Aq3k1r4yyb1KDN6uYpX1M3kd+pv6sTTHQlVK7FJW1SorOzKxi866lc0UhHTf3ADYQVBwt7Nmhl3N5opW50o0rs9GX8z4Z8Y8pFgWn5WyhfPUuu84H0T15OaiScVoV6eXCZUA9ItJmCXVSVY4/DtnIFx2G0Ngs1A5z0jsi5AiQRwUJ8KGOQQOHQo0vu/elljngqhpONcYW1Ui1NYClTPls9GyBolWO6123JRBrXvIVMJ17q7RWN1d4F+8FWlmtwMOc1uD4etVlAmiCJu04gJvwydXy6rzCQDBszIovIegxsmtvyOYeqe7Fhpp94cRfqCnd2dBsASLllEQh0W5Z8geaXT6xAS/TCnnzYutm2OjvlmceQXEt/8H3R3eFwSSMt77SRj8dVgLXuSTqbXVCncwZs6i+04L29xk+AFQFqzjwU1uqn9ONR+h5ykc0/znSoIcCp+DxTbM61fltTtYisFHjQOo6+qRm4C+SaBG+pDCvxG8WWx9/r2U/34A+q+Wi3RIreR1Q0yqU+Q8QpT6QwCtTikZWq+anibMM3nUPj2g8aqWkAqxp6EpJi4lhDuhKPlr5MLR1t9N94XOL53DL2yM5IZWHVTr6m4arPe/tgKQWkUmHIM9ddQW8Sqpm5nq1EvUrXDKedeenA+6UdM3qQbLzOOqucLQK3W9YdwHsfM9jwlo3MypWkrjzNFrr5Y/VsvRuNXMK+3uptnFXHGXO/TXAZj4a9KBZUaSB6KQu9S+wU1tZD6P//dz6uPD6ebrcjkx2HLTjTQeycKJNeC0I+UI7q6TQAcs67jc+LUWQ+xYPb/rgspYtTsNijfdgMYRQp76BwuEGEFX3IFchrzFTn0korueR/rNY1EnSZyOMDzqUGND42URmaX3uyGFiBMhgDF/al4UolSd1eqju4g8N6X3htiu4o2l6u3U/AmfI6RrYjlhEAAWkAMtubQPGON1LGbD+gGg/7m9WR7RZTb1RU9QLZ0B6ReENhOgplzUgbvkiBgUcDTCwDDZqGbdx4KDi8ZT/3oZVaidvSbFg6J2dXXf1kOd5QXDLSPdupEkDe8ZKuM0A5KGx48xWOl7BZCg5FVPSAm+ylAgrPwfErLrUgOKuKqcZsD9hYMHYMyWMkeZxRMWsSZiVqEgtXfqG/gV4GoYehhu+2tj4HJ6IWxKyYAcYOFzCyJARCIygPbxxoLj4cgPuS39IRuO+ZxfPOrBLToaHIJbsHryCxcHpC41XWsriJtM8adbKJYv1ocwrp/ZDzY/Mrg66ksDgM9owRply8xUSfOxlRdwl24U4qJMXWOmmH3SF62z6KQhp+IsimgTYEezut00M7eKQ8hAVuIeqnxB3cetMrhIv12qxrGaSnTVxHuOcbbLjnTpOCtVdokqnV9wjhloS+ni/QSZ7AHp/42wLXxBD6mzAidb6aaqzaCdpcbtvWNXjRVOqmi5jYZp1A7xUTYmymNo7TWyKd+TNb5v3GXquyvAjgGyyzMTIzhnNg5hvnXD7F1VNdDAOAacSHUTpOSmqqpsqS9BIK1pnGAT1zEPvGJyUxuIkM36rZCfaaHd1wZ9zq4rPMYcC3JDbRslO427l5y/O1S2J5HRa+GNC0ep0FTxacrSTVksXnZMlajmVuTjQFiKXUeXo0LHYbN9XeQa0FMDiY8Z/eswNvmZNVfjqYLXjiKAwO3ojuq3DJ6cpZunaMkFeL3NmryUM3q4AM4HQ6hC+rBXcROJHj1atNfy9CKaQqVeczQxwk8I1Qw7DVS5oT7V7kHTQkU6IG0V03083wmxGcU0ODf6QjYH6YXypaEXSRCtMXlsg2n4dAOnFCgk6OlNCefumyNrOV7mLsCqjlinCcOp4BUxFzBi2DHrorJHJZ1gURf3+bFVhWaigjxSINRCGOtBKg6txc3VysL5EIP/ZIOi9oKvzEsCM3c8oNVg3SfjLAykUlf8tzLF9VNxWQTg7MViVLpIqbhCOafIki4jkPRkI8DYnzcVE88yqrRF+qc7DkQx4aX1IsnD1SBZcSxmYtP/J93hnL5Avq0qTEMbFvDFmix3JyIZjBcOOwv3hZ48/kJE/SYTuhq8znDUhxYuqAp0fjDNfwuUd+bZcL540P1kmSDRzO7rkv0gP0G86QLHbwbJOYnnjjTnkaRT9LfaLJz+O+rzhWKe0qpMVyeqQFIqO0hm+8ExlzIf5J+/2a4+kl+N4wXvARRqtbjMxUd53zIvYmQj8hhcCklUwGbZ9nYQgLdDDAe4RbtxZNDQauFJRe0aFb9HaF57mlmB3C1/8/B2RzYB+TRqQW7aBfOTSSUcu2qvHoa5IYnqd5dKCiOUE7enqvjnj+w2wD2Dw4v17CLKFG5OpPakLm6e/xPUUa9GNIN648nnQzaIWpHBb5kToYzqXFwFOprttqxCRoJkhxlRo3OcLVz1adAAl1b2VKEY9wir8Hluv9P50M34g6Njw8VnXBMc15L8X2hcr5tiDtaW4WofOgT7ynYPhsS1E8iIUfp/+1OiSWu9dnb9IfucjzD5oQTHWNS3FwLddaA7R4BLSl8RmBxo4wLtom+4jx7Uiqf6XcExqWkJc386ofXxmO5x8wZCjA0EjfadksBqXnBgpudMaes7T2LG+oMGx/G54x2T3eHSWS9NK4C/+8xphPrvEelpaVMYXdFySjIPlvm031sjHH0P1W8lArwIQkaUvpM92Pa5b90Me/T1OVakIWgcCzsB+VxyeSmgOk9Pnxf+4Pny4btRYWBbC1BAUQpBrEoytyyrD3XxLBkz1+NrxFjPkMHDyRylpvie3kLBe2ubaLCyaLMUXH1cw8af641QEvLztpObRbz40Nz/4k9cUOOB2w0DYvZGqxI44hes4a+aM96ztOtUo7pWwgXVJUcq+QDLfCujubNYE4P9YFQTCGEQaaMy6x3w/wHKE4Dfj9VTGslYk+Kt7NMvLtH9kV1Rq0rHlEisiP93EoZ1qJhAoAOKc3/VWnCqJIAdYrz61WjWGl5QF639sXpikWmhB55or/k6Z57e/JI8fB+Amjh63uhL2VFVe5c+ZvfyXIA+y51Ze9QlQ0Hrow39nmX+oULFZm5W5nRKHikG7FDtPvciVZlu4b9d0EIDB9x2ViiSgBpnnmvJmlcecV/wtyG7dePWSp3YW7Oaupyh1FyXz0DzV+jWtF2GowtSihwnklfxoNTXpj4uiEOSImjDAeX1fQc9j/sK8Ht/ktbgSmBXilqEDhNLBGMEHZOmPiJ+GWL04LlZFChL36c9KPsp9MFzEE7YrflC+gSMHnQxeS9LbjyI9euSy/MiPTDrOoQBilhTf+5UJg5BeLxf1ZIjKXIR7ls8VpvVzcp//xQlHQAPhOAweHSVHN0N1mcUJPeJB+5WWBsB87Hy3eBaIh/PK22gL4lKbu4gjIjLZx0r4UxUdlwetqRSx9Sg3btXupQZnq1EAOymwnYGl37Qu3IDPOVV3guvVosr1lhd0WS+aDjvRaF8gUcnAUdsh9MxbXz2y+ODHDWF/YlZR7Vbwvmc//v+rzWH9IJpC9YKfeSovK9pF+3sQnBmH66ls95Cx0r1LVL6BRD1UU7p/gFKYz2jQynXkZOBGVLotHP7mbrUzW0bz4GeNW2xqbSkj6+zpZR5xKPkRaomGHfyzRdqYzcY5miKp9rD0PoHDPwFA1M0hCfZMGt7Xx76AGQA9d/XYsip7ZEVfRFfxkku8DyPlGIanGDSCYeJv/aZs6tgOI9pXfV3iTzTKk8zb2RYayrl63eT6XnyHNffp7j62WhnKCOhbuB4oaySWjesmp7o58GcBCFQPSzI/g7oSo637vX7IcexFISXMfKWajBuKMyau0mFaSoNBdao0M+UXTlJjjulumNX//Op2qUyaASNZ4htvcxBC4uWix9Hwa49WvfkhYqM7XzEm+G837RumJhGjqF/JW2BOLoKiBIcbmY92xcWnqksu+p6+izCf+C1Yc7xQs2sMUC2ZL+fz+6+GSapDd42Y5lCtPzqqcAyTO7poMZ47ry+H01/qzNk1EeFA2BuDMmtmZ2265LA+wwyJLaFt4Ub+0gkoQXaHbaRp0RHa+FijHTJrhdjdq90lyA+OrzmE/YC+y3CYw+som/osKHzqOSBA1R1LbMldD7eOoQ9afzrBFFNQoM63pg7DFxQzbbY2zfiraRFYThc/cZd87T1dKrGSEvJqo7DrqsFSnPfKO2VgzqER7+JpmdKfK7okOmRp0ryuwPm7GC3XUIrQ5qRLGMEs53E/MRV7ok0DxjrKp8dos5nt+Ul2o0u8IQC6185C0fFWCs4Uhok5hFlev2JKs5n+481Q/+Q4ojw8/3KAaexN4NCK59k4buEIXKpFOaQtCHsRSlAt/pM1Soy7mXseRnC4lZkkNsqDAVXHpBNlBCyww1ZvUmtf3OFO/ySiXMyClfA+dnEcUw6N9XeCsLMaXAOPfxb7trB4DS4FuPrkU6jOSrnpRWtWJOrMVZ6uEXNk5mKbsAUY4uoHqguiFYKrLh3wZEKSzoh7MaducVDACCl9+hgUZPI6eE0l8jKH38+xhGaStIJ/LFc/jVYc1xS8UA3pvvWyX1Kb6d9lW4F+bYLG9KaFkIcpdzIfo6vR6GUFO6GqBh30smwxGVotFxSYb2bx80iOJy0b/LUFhWF/WVt68qkg2CZ5BaTFqgRTrO0V4l3jAAz0HUjDsLrIQvqvHoiTke5kHbm5JehvpfFgQ9Da+Ym3q2LG8nmaYvwz17D8zRGbrkmY4N0s5Ntq6ICbXWfdoTeypUgWdtw2a7WRiy7wP9nLc8xrr47tBOT8C6MrkR2mdb7C0qZS0b76IXiD8Kalrw9+KhyRGd3b3AIRE7RfbTvFT1CZVvonbcp63iLto54hQhH2bQ3XdgFEzgRs0oLIitGl3Clpa87u2WeE91VAOxJ+6EGvycX9tt9Dq1DDFTZHqoO+D3q+JvUmz9VoRHKzdac0AEBlIaCSjLqpeby97saqJAAFZeI2Gzmcg3szmZ/oS9XBroamoquTZIzkWy+tth1w+RsQlCkNOCnD40uqQSwkEOIXWjxtdk5fvEbqLuDEi7ELZDBQIsC0I/LC84FZ70KYtk6RT+J4y+3fPP/2LhsaFTgVi+2L7MwH/PB3yAi0EmkD7+BB5OUoo/hxszjGGiZxR/opKZZmyD/xF21DYIbDOzEK7gv3HsdK59dR005B+S0KGp6VL8Uz1MuqkOUnMv2hMt4p+cK39hCefO4AWuRGkvCjgjC1VKm45hXr8njSiqA7g/WHdDT0ZfjXXg/MshdhbdX+i1NBpTgULvWqF3Vuo+rzf56fpgdUtODPgqyBrAM1qS7+5XyH6sS/h9T7mZ0gURURRj3yGiCmFKDqtctx8uSWK9RO0/lzoWu/4SmvQJyJ3ys7T7wSChy/f/OcdQIm/1RK89PoDh0sbBsf7cuVXRazKZ7Y0rgD0V+muAX6A+PRzHExbD6+h9+r54uH/lEvJlFXPjNRICa7FepdbnB/q3vglnf/bfpBWfAjTSC1WsBc0kh3FypnNG0/Cl7edavrUJfbvbR6JO5wD1CEN9tE9out8wzVFjPc5NPl8zfWjHF8LVie9RF+TafFbbcysuBwIyf7zuhsdCr0c8lHz1DIlDDNtX3dy8lDOqvr57CvywJix4Uynm2DUh1CzeyXloask2xFE1wcLd090/tWM4uW1z/FwqfPz+XU+sOzBIzd70fe1YRWhdqzgxjwuiGBgrc8nIJM6srPW5POpKgWdTbkjScjSZVFPznsUpD752mba4eShwn/Uz8zC8KfwNlHie61FqX7IQzuPPpmoRXJoB7lM75kTKXj5s7FfokqsTwobSr361E6U57ShOYGMWbgGRIcRXdHSAEc9zuZgL96ohMrJAjH7M1ECehLpNo2rYNyi3qqFRsBBV/X2sDaHD6WvTVSX0sOmoyBSk1Zlt81yD7/YO9hiJRYxVX4m7dAfj3gKEwmOBD81z1v8ZZohdwi5nh8O8wI2v23WP8ebM30E/jETub20Wn8uj1GqdcpEx+NmdlBZzKWb7tne9LdYWokUHMbkSDvCwDXLDNmmhHNPrXGHj2LHIEyRTMB4c1sY8fZ4NmLubS8Af5PcUlYndjfZWLmPo0g4+ZbtelOLbCAP8G+XXuBuc/RyFAoB1YMwFy/DfxuK+Guq+nbsjemprYiOQizJXp02dgnSw6Vb1hnNFpZfWsB+VCmPNWugbB49wbxfpbrXetYZY4wYoF/j2xA7y6uBmN2cLQXW2jugqnVzlIGYzPf86DIamOOR5r+uPt2v34D/t8WQfuNIzhxwuh9KLFNxHA+2O0zWZATfInxdkh7QvytNgS3yQS26zZOVczepaiCzaESsVO6zLQWPfTVko9wSJ6nmBpyPbBHeg54q4MWXFvQxhFErM2OF3mYSJZnhcHypkpXXz1Cybgb70/nuYClV7eYPzWFQeiJWsab19kR/77uYWi3+T2vymmeV9tlKY4Ex5LrMExeDgZEylF8fJXTR7uk4Ji7x8K3ZOfVJk73c4WRVDXd4/A6xOejpxvCk60UL4RsIz79WAMAsun/NlWx49rMNkyawtsiJC4/vuBugBPCJTxRBOMXgPL2zCJOXeHH/H06WmA3IL4uGcY2l4cDUc/SdKKgTwEQAF7IvyF98ztz2qMKVKRewiMSQc6M1YqpM6xJ/20FBW+982JKtMt3pjdBlYfscZSk4XVtb86TqQkeRG9Yl8OLwbuPfWyYpQTuBBOoe07kKB4u567JgT71eSBYBCQNSggkboivtRKiiOdFGZWsbT3RMH2NoyQ4vCQi1qsw5ETc/bFdYiFL8N9gy7d5B2va6NmN26gdoKytXbuBEKuEXFK7UUvUt7/EeVwl0286B2FvLdu539ITmbtJgTyOJGo+WLB6JnkAmuiBJ6S7myTWUBRVXCMmawqw1NhPBD2ugkehxu3JBL/ew4LkZ3mVN7M9El2HUGwapFInp9Yv7ar2QZL3dtHvkuogFbM+l4NocST9Q05Y0oEtlue4v+YgXgfL5rB0wPQ3W5Dw1gLUqgV9se0F5XqGuwQn0KVbTH0pfgXO3TSEdEwonDfJ29z8CqHVIwhRcYwcXg5jCEiJ8F1Tc0Wa7PlnVPTWxWXfGYDkJ/ko0ccV9Mo92Z9qVt5dGsJv6KIb+rEG557o7M4mQe5JimogNeM6WyOb5iP/ZpC7wAPxfE+l6nINh9G/qkyVQCvNHxBsd1iS25DiXWEpbW8ZCrVHQIlXGEzjWn2DPStYTnGECYrlGFAUZtLIhoqRsmC7Jlna8O/NzQXysFM3tmobyf9IpkUgUDiaL4dr+FL3FeSF1TCZHoS/ca4TCPr5ZqUEzKEJmTCOy+nCLqHd+m0vf0/swHbaGvj9jcobUdYkNQa2KQ28k/V7jvOj3No4tkEjGD3bHsvW7tWhLzwyJ5WRHA4vRn8IMAIv+A5cxzFaszvyV5qMhoCn82r2VP15JeP/UCTN6smz08/YdoWZdJibOcD4GX2YH8RmKQxrOSwV9Eq7rsTpPcTyMyCchNgfLXvig1QSUCZnhwkOO4D8u9CX3J+eynYelcHuqkeM9Y5iIGabTCGS/eV71oaib9oilTLkkt73yjJu07zTHKdINLh/u9svowUcmAHn+1/fh5OmiNDF/h9NJ+D9fVf6nmVAyHVD8j08FO83/hmiev8JtXkuLrzKkMiACc5u+kDKmTKPrR1GXWjdubU163r5V+XdF+5TxYCqmbS78q3p9Aegq5GdvYxnDccQm9Oi5zVBdG8Xbrk90N3APIq3E/IhkfCxEjz/7drkjQ2I17P2CUa2mpTnb6TUQzEgv7BojMVNW5kxfAwaBQ9JBdrXlOTruNhOKeJNaB6zwIIr3tkSqbD8BqcDRhWExNQJH3U0INjluqyetO65K8Q1enZgNWUA0MARwltR1BtRyzABtu3JYkQ3HB7EdgH7n3G4HM/QNNCD7IFRJhFTWZvIToPcx7YX1B4mqf41shqfh/qTyqW28jiU8MDOICV5Y4aG/psqM94PybGA4kFlyC3MMz9JSiPYY3yq7ppKOqy2YtTIe7ge0JBrXo+cdjtVOXy5pVxpgtYJz2BVHyE77y9dgoYkvGP9M1Ug/A1ifiKd9OMbxp3aHjGa/zR6VrUfK5znaogaDQOb4MtVDojFcu3pDB6Bb1nWnjNlkBvhzoo8c5HHceTlY1+BJ7HoXkXNBbAYaya0QwsCWGzIrtpARIHT7Bfs+5qsiNBMFG9+5zbN9VeyzSOv+KB47EVSprEvVCZY3yCs54qL/a4LJyXQKvKyPFZL25DrKkNwwg8X4cdI1qS2LJHwV9h8iXbDoioKg050UbPjciMUagtsNWFEH4wNAG6lRhJuYO9eKngwkQXBqRyHY+D4NfFX/TlJ6XDbn39MRFv29Y2QNxX3jkTxSLtMS9pVQm4KPLrbXpfzMxkvPPnLQ9uwW3TMF6zb0fpuQGK/A+Ih0gBZyUX7zf1NGJ62Kt4sq4GS+Vs/eeragytEzYAHFBN/hAMiXnAWvrftuhXzVMWsr18N3XOBBs5Bip7QnCWE8qwG6uj/noXpx0g7VSKt+3b9ZbUXRgyVHqvZRiPG11s3kJx0Vl1SoxTI/H2tQkCisXcWhl0OMMbq6ccV7EAkXz/eZfrcOKz4Fxj8ocyLdxksp9BiPnFb+PDGIaJSpj/Gp3Tl8EcUYZZM6Jd4jVIk1vkU29Al7LB9cKtRMPRXn39+1b+oJ/qIOVM06GJn3McEpov4KTtWoDPrb4LdhbBnT2dgPfCXp7G0w1aHyKy891od0UkKLge2wihr0yjcnGfuuIyOMUctNc6JIrpSUNiWSkk8WqGz3jmttwiJYpokgjQ/Q3Ryhb2ILRbgJaOAgfCX3e/LPNnC548NbnliDfKtKi678F0R1QRQkhPKI3p0NRhCDHBzzsRzJMTHsL9zRXRy7nfuiuT5u0KcsYTKqGE5Jq6fkCrjDLWuO5HBfcOBBk9anwEDNChLushh6RdlrS3IzjUX+w0hKyJebQimtwTKiswczokNUqTUJcIrTh6+eQvRNRt6ipQGxk/ZbGPZHDWQAmTTjkIkdVhDjBlvaIAe39P9xDs0BTj+zNUCG9rHngs+EZiiW0CqP6wQkr+aME9gsXVM9JMFGPRfWONzEgwUrghbeFcZdXihCH3X7nXtlQLK+PNJgAJVaLN985yh7HwgHbC1OFVjyIfz7VnSweXvV2gc2PckBzqsCoCvUVnwQg/BXWEk73PU+jfMUx/qt4XXOuhRlpwu5jCKpHLJg8dZ/xEHsCZ6yRIetb6uyiAOJ1p+bp0oiuJbSAnZtA0uQ4rxlghfv5kXsLhqZRmJLQfWG4+0jewGKHYKJPJ84ad9vMo+DkX0xkg1ccuuxOVho6AHr3pBoWDDFhyUu1EZtof1B11nkLAYoER0hle81OZV3D+f8eHTXl+g7JKckJOl4B3JGDaX1byA+3LfOLA7GQM22cMycDYejOe2ce4zS86iGHFn6EOaqO3ju5ZOKkXuJxILkA9a4UkYfa7UHtfv9KvDIzY1agiNj/Urxnu8PjfSp/inZBlI3Ujm1wSy3VbwFcayY8u8erc4KiixT7aTJW6BSSp8P1WTln8sw+jRrrAjs0iVAyxHWpioQak0alXCC1sSDlldeOtGW8jbqWvTXPimR9oj9NFKsKWVBMqLx+FYWlz0Pk5xqotHO1bST2IYnHSG630J2/gOfYqEq7twtDe38pJ0WG19uN4wL4jU1A1euSLc1PfE6XSRodnGvxd4nj26HO5jaxAlKR27HfsN5K7cfk2qLmIBHBhbU0fBsUOEC8plgZUTjyznkNBbGHmsPZTNq8BOZkBFRPOlGDn64z32OdLtFOEDVJzeFp/jmJU016rnEnPYk9V6wDFmB0HyL2/5gIo5f812ax6jTLaf48go9vb+sHTVobaR6MtnbGnIjQcqoHouFFN7v8ej820p1eOtaMa75tU6oVQnQD2TjQBL4NpT7fGrjWocMDppWvn9Cb+36wGAJoXIZpRRG5x6fnH+6J3VYej4hYHJ6StYd2/hAhDC+lbYDJaaXHhAfEWd5Z9NR1+zVel0KMBhEq9713UY3bufUw0VeQFOXclDlJYYje+Z2nopYgWozKh71ojlKLmj+yC9YoWMG0TrmUTNodMTeXVazFvjKLZWDfM0mUVDLfl9PUthYklly7j09mBUOaadXT9RwyDfObY0O+fQlapTH4+YqRrggktpXPoxl3bf9X8cJsAip30Akq+c6HS167bOmkHb5jrfcwjByIcTQPZi9XCCYZmpfxR81IZxDDwJOe5veweslLxU0M+15Ox6yKq+z+JF/t+UgNkQFarsSnTV9U1yDcErSGHB5LYg301257BI02Kq8IlLKtaAwXLUdevhqGmHZNz0jZqfbZyjrMsihDETc2Nisydp8MWci6/CKTAy7VSLd3zlUF26cWsxuUSqo5PvEuZ/8F8dXv47btTHCOJst5K5+k+qZUMnFIgWNgqRJf3Fjpw+31DWVQNlf3oNZtyRVYEuS1lHx6Uj/kA0CHtV+n6ks9TxVSYzuj6QyAF7QsbkslOMHLcyC0J2566wPvOIdA5LXRIMUl8UQXB+qRkVUqQ/kT4wNiEye6n5jPVIR1sJubeg8Ktq457EAndE8lzNLRn+/HDxPclFChd/bRoZZsrRG9xNkx7XuvcLSEQErqCNWjyMmT4oV2L4OiNdtPW8YItX/W+YK8nb8kvmnJeOrre4DbVH41VAqXzObig/5YmkVjczujXY8Uw4x+N85i0ULvbKISLgHNQf9B11zl03jBSQZhwxCkEh6MVWlxtIjqt1kdJvfOFf+QBoMaoy+pbIWjZHwWfetFTIRBrpk1tv8DIl5K4/OvFg4XdhiLUHC6ZFgH+lfl3HBkuP/g1kLGrMQNZLidT++CSeqhS9HdT3/9d7G5zhJbgJ+AKXsVhwCEWGaDQ9sygcq3Ovv70r+ffpJB8D43IjNHg/tQDzI8/hXLxQhCuar+4qT5F6QbLknyV1h8fUtS4jBCsjAkovFIBBkfbgxMUAoZgXdpBX2oaoh1Tv7uBUTF5NmCYZr/wNu0oItBCciqfZoHmkI84C6ZVKqPYvyrWYonTnJpvhTzV1oOU6qImRG7pc/Odfg9fyNF1RYidnq+TNArAo9DiPygMmYKxjI0tr69SMaqtAywFlMIxIPGDJ1fUU26YypkwwQ3UALr2qize0QoqVBJrlWlRk3hUBEBQQZlTJVI7ho+tXtMTC9VYl4Yeh5djCinQPLivLDAd6CvnYPNnQ9zIKe65UalPyRgNvuTMlFYt8eNUYeZLOgT4CT18CzLgmkt6dsC2vdCg0+ASm1bRPDpOQDGE8bnYNW16pMTtQ19aIBmZuLhKq9KT6FD9jNbpReWMNY+9kfSxBPl0KJloK4CSFUbItjKeiF58VTPOjnZRRQIQkjcEGSECz3/op0i19h4SkTK0oVQmnRvY8GiQykgGYOsBe0yPm4pJ8WbyA8sBMZZIUx4mNiuzWvWBriBy1+QwwKdeujP2mJ8XbpYVCv5NpDJjNXCB2saLHjSB8Zm5Ybf3Bn5Hi3uJrlA/jsMl/3iARYRgKW8KAlHI70yF9exxU6VaTLjnWxfflZbcO44+mfTCKo7j8E1ZKiuJklZC2ZLqa/7GzINnUSSrmt8PqZ38Ii/16IOaqS0I3NGofA3LIcr3A5+P5t56XogWyMxXQo1niCBmM4Q0W+lCTL7syQqqj3vahdtbKY5pyE7z6SlNcWSUO7JunrRMlLw5PWVdzp8yoJpZGAk8pbNzqfnnirFMgxPDoevcN0xr1kBM3yL1lQswU+j5xn8yAJ3JFRyj2m8QUBeELiH2rX0fBjGRsichoZmq/7bx6r5kIH1nVVyJBZEjjWhSCVF1uyvHwZ83DIubXFENx8hu4rjIAeqQB6fzQRGoE5JUVcbGdWsSe3Q9Xj6RBTRgG8U/8FJTL7Jo22LjGV2evHiDdc3DZRnr2D+RNY6p3L3ANbsHyiFMuqD8DH42DpSDwBT/goDpzqOQ7bBe/08MvmnyLtr2Oi6M/62jM/0yRltw7FXvnr/Z+dv6z82uWly0Ln7es4GbDcz2G1nzONKYl5dKHBIJ3lz46J5LvW0dAdPnvgkj7s7X1Loo3s+lOfiSBVY7blwShziLu1BKY+aF3BgwsnXEwRc7dAw9gGTiQtWOkTo1Mmpc4/Q5JSmuaRiSVT146gEj34bCFNWYZq6geqKSV4EAqyOUj8TzTSmnqkRro6Jp6s7cle9fR6alRm37Mk2VZAqXZCN5H94CsuRM5lQ6noZEQgw/OkF3hIP9zA4LZRsZT0mjMVdM/E+ySApsjxt/lrLhMPcgTk3oSWwXUrWBx5nC0wbl41+mHRoh407r6ex60NOsxrMQFnVL/LO9zerfA9ZpMMJWJr72Lxwa3rTU1VNZJqnmCgp5ok83GnHjcX9ANP9BQNMoWpCmLAtS2es3qGUGtTjKNBS7wAJK5Lr2cI+t/I+8dYDa6MU6sitmjb34Zy7f4tE/p/zlWEvCUSBIiabGCmwl4RFlCOdLZhjggK8gOHms3GtgS62uG9MBKEi/CJ7kJzkBw78Cw4d8R2r+En8fq+ZoiAqXpJVzS3WEdmppp4Eqdqavz3rRbeFP+n2KQ6yGWTOHG6dqeUCm6e6+Fm9hf/V/85ylpkOoz2HzF29vpNtWR3P1jBHwg4NR9zTdxBo9qQFg7oqs6FacI7Bwh8D468mZPpVh5tHDlASPtIoMGEGYoX3D+HZa99zpXSsNP4zPzlsEig98m7bTYH/gqzuKN1suiuaBAbbzaJnZ7F9NEHPgiuo19LQYhITls4FFbM8VoVLEjPjPxGpLBq2bVMaH1KkL5WiUFj5qXt5/87X0VW6M0iy5eVVVsvwKHYOyPZTUuqZcxgS+jWiiV35r/rx3WCw3zMuKr9JUCeBxMGgJwbTXVYf68Rfbju5STgHVRVBRtLRy4OibBX826bGFR0vLGXPGc6gULCduF90erv9aeFo0WuIp3OuwvUUPeZW9kObehaSpDOi+WFNdjDu6+lQHmZLk/kdXIuFzJ70M8njxKMpxW3ahr6DNbfG/oL4p1LH18k0l4+StQcpp5RJwp4wAMesRJMtVxTSmvpCPD+CkIllbIVGzlGSSX7vFMA9wkR/O0SraW7dZvIXwPU4Mak8BSVy9TgvCSsBHJFpcYjxyDM3OGPqP0FhPqBFOJz3uWAE5YNYfN6+o58iuFZYFrl2YZ06PXjrgdX68H31bcYF94M1dTLb/cMyjIX9jVIRtg5N2qK8mpXexqBF2DpVtIXHcQAx9MsfyX7tiha3oNpDjRT5JxRb/a+A8JJNjMh+F1Uc8Z+hB8NsS3iUjOgT+GTrG1FMuBIRmm+LmJ1CYm8llLEwdkzpxzNvfe8KmJbpYm6nJRegXx/zzJ7YC/1C69T4U0TSznPZAkyKQX0FkVbdWSSiO1LEKg1wET2bgiYWxJjdKJdZm4xmTTbqLCmo0GX5YPiZpp2rdzPutvo7Z/1HVHh0KZnloMZ6D6k4xelDf9+b55/HsrExNq7i1GppgDbbTiWJ+guh2vi+yfQsgyE6E/E3m2weaFnri31zUHCwhrvPd68QARBhjKeRM5WGiFFJVWhYXP8KHjIStD0ChBH3cSbNSgl0LcL7s4HE0VpdZf7h4VBqr7o9/UPss/ZdQoNNQWhGJBp0MCGvSYzGiDW6F2V3+zi0UB+mlN3fTc1DJtrQ8KIIfVb5OWT3oDZNQ3BuvBZ8OGFlK8uz+m2yyE/53amTH778k8QUKR+OahdSk2IeWBZ2y/nV3quZEN4M8T5R9naDau0ickYqeCIkM9qYL2brizWTubiicellyLcCRGDHvZjSvsiOr6J16H3p5LVHK6EsgMJ1CFSW5r0Jjhi9m+zB9E2UtF/7mbbQMah31IUcC/xA+LukeSdWg4r4MokfGTTp21m94A2CvKC4v/f6dvvitEdb3G7lCfW6hL3BHBeautDDSvWD7xn1kFjtMH9iT9F6a+tIY9oCqiHv867tH2q5g4dvB1CrTT55pjKDQ521l/ToC1MiYkbD99wZzoGzJMEin3ZCVp71N8GOcAwSCbF9nzFVNjIy2XF9+dI9z5IxXf7Y5GmoA0uSTudeTAprNXkjCJwy15A3rvlBda1ksLV7fs0KMT5KOkt4r5eVSNroGMTJCvs3+V4AWFziUNGhJSmvitTreWDHKBUETs45GpeafFL/3aS18WMCELrNFpmnOLHudh0HPai9XLLSSmiqWKqVXZIOvlEMxsJ53pbWvfGk6CHc1JghjGvqJFPXiAAUrLbegoWdc+EcNdQBtgQzu8WQKAdUO0PAni8laR/faoQ6wmLOeObGLqt7EpNlVSury7C/2Q2JKX+RRT/9kjCEtfIZMvRArIYQqgihSnbut7OyUnqQ0nbEL1s51+pPHttPVj5hIcAg49eOvjjRPeZOyREKyOERdf9NnOEUhEWzuxnOzlZ3D44mmJXvdLkFoJcgrO8yuzv7PIYqT7eM5rIId6VHRMVaumKRUC1JPLBaE1bcHTEOLC94ZDZJlYXhPek95Ye62ukZfHAbIq/F+XV/GdHDH2uIqcHcKO1oYfPXNPGzHiCYELuvvfaYaMgdevIbIQ07ILUT2dJvg3PUqGjQofYs6vZ1m+/coOL6b0EWxuNzN4G0R46pTmXfw77XPDkeUtd11O289wHzzuNwSKPZi83IJVTZ+PMPA735d0BtKjGSk+uvp4eERiLq9YKZhn9j581iGvM71VEECFMIQ7j1WjM43MCc+MoW6lO1ywGteFtM3SyC5xmroIXxNduanlHJTeWAGyX5tDezhhS8VFM1n4IaKvD7H1Ks+78PHfKBpf8V8ABxP8va4zWINSJr2j/zNCXQC1oL0NiMptUjjNcGp8XY0sgXZYJ7CuRNltlGhwy76CLZqVF23VxXONGbo46h4NbYf5p3Po09mySIejqswYBmuz8j9M3j85T4fzFbs+yBXvt1bIqkQW5DSVM7+5YORaBt9ciK+76DlK/rWQiuP9zFyqhxLCpjf4x6KwUZqYT5GMvbNncJct9dCIwxpIgaeYu8mer0NqOLysKqtgIbw6DKCm6SOyzLx1/mXn8S09L45KVi/OS4FdrFmVsdo2/MQkHeN2yZc9ENVDpumXfM6hjBVjzeXZq4c7+gJAVUfzydwEAJY+qdQ/z/VQUppONBBbw/3uZ2bohuGpadT/tk2A5NVNlz4heC3BLKWP/m1+kNAPV6cTlBnzD6myJzqgsQqUyLk3waJUlKlaAI++8od13dQgnYUBSxlrTW5LqxvQDCxggNF9NzWkDLYa0dSu5bb1NWKdOuneWGvbt5Vu9dRdDOaPnX/oSbNlXhl20Sfk3qiycOe+vyWhV49Ct105TKq73+ZiVtY7pOG1j+ToBVRiS/Fs8a4jSHnYC21mcpmUkDSnDacAEfZ9zu+gkXKom8U9XMJgVAKN/mdtFrNhx9WCKRaT6/kNYs39RjOR6L5DMeiRuRb8eeyp9nBHg5LBmohJ6EpoX0xFhZhiHvwMHw5S9gKWedAqzwZqjXRK3rWHKQNe2H+Ah7nmafVLa609TYanwIgsUX8LyiXlCsyQHkf7wGrgGx976OX15qEhVyRWEw5ZCX0AIqdiNkugGJfEzq0ne1trzNMF2NnlfBvlaDEHcmzJf7aTo3HDzPUsqo6mG3FexlizbZlmuOGHKivgqKEx2qGjIQeNLi//K2LWTsKDyhav+sF+dbysHoj/3styALKbndMX0pRnrLPY8AI6bnLoaE37Fx1PlEZY/SXRgr3infNJJc2AZufwmRvJFLNXN8kAjPa2PhXO2k0IQTv8s2WhkjjQ8PzUDjutsiQNE/Syge9NEbz2palLE9Y+JEqu7MsAhEXPmqMpGcXkvL3z7/0ifWveK9Z8TYEvbvDZioKblFVQ6Paq85wQn3mTiXDd0RJUvHflfXsDKaz8YJVcWr/aAMofVZokyyxLUwjhBI4YStwJr/tn8wSC0TK+CPaop9yH9k8RFhtkc+MDXstgv7HcO1ZRS/2ZuQcAO8JBzqLmXddEanmsvrd3AfmA4oi2IWcyBRCFPp3lkCMCVm90+5YYz+T1W3tZorISvkONaXc9B3/NSFeZMunNFaAV55yJ6nWCqpjORgF5PJT0UM8swBZjG21Zo+wrBvIFXAysEVxEM0Q2SjDorP7pOHGTG1ISwy7MntuoFpDvxnsRkXgssMDf/tnTdOR6+v1tJzdytmDhL4sj1Mg/YJx2/NHNDR9C4lPAsRMV54atwx8g+BQlqbbckxkQTNkUCiPPa4NZ02dgPlaxEGd/rWq4PQEe3ev991TrUaoeg9XQff0ka/mie8mTJqqVyFSG08zv2GkBvKWYKa2O9bzJ9m5LQHiA5raUcZBJYGjRblq4a1UxZfaiGLzdIwyT9fCQlXJlSI4tbGFUcntoM9xXs4UBrDF4dZEXVvug4Kku/FtFxrNUPBIZHGyq7Cy64TC+kW5rT8iYp/DrEbZ9kba/SvmEHcUdMADlNnrdj9uhuubvGSkCUW6gPRpXCUWEVVgrbIxBgA+kLbtrQfBe9IaClT3m/c/JI+nx01KnQ8pJinUY97211shUphclcEy9sjogAPlo0asPhpG+1vhGy4ZGtCV3S013iad3N69wrFjgwHVYCkTyEzCQcU5nQ5ThSlbnlF7jp2gsHtCD40Mfb8eFffD07MIIjoIu9J72p457Zy+cluuY9P4Pa5g6R9nhO9/SSG+8fwBmJvA+LNlr4ktCn06w3mHNa2Me72EMVY6LUufO1ExSVZM+vD78m6cKHlWuFz1+udO5cSs+neu6wRBXN8o1LRSySGd/rBakTA1N8C/fbWwfu2nomzNRGnk0rlImHIeIoGXtDcjNfUjMsohdBxGG/bFj1beAhWiFRdZ6ulBT5vocB/VrGBk4MCPBZJu/hbuhsYylQC2PMLwTMMowZj0r18zxT8qneUBoErzm33uu1AJhEXJcwwY4CTYoU5B0t2naVdbHzedJ0nPZZMzhMlRUo2XdCIc08nzzjMIyorVtMM6knKOyWfkWO1JO87/JP69FRz4RbJUs+VdFBB6saWPDAyn8SQhtbLtYgPFDMIVTa+CbzcapgC653l9gSbuccV9hTDbNYxC+yKQgwl+AYkSgqXAR0FSrNw2rgU359FkVV12wKpQCoHp+H+irCY1VYmZT0ekTyFj2blL0Z3CPm31FOIhDrsFX4rsIYYpZyE3fslUHsk/7J/7IsY5R07JKWxgT+2OiCRObsPeKZZgWih6v2e09a/5JAMtcsf2OrGxfmjkS7bT+y5xYsx0shv0cNpn7Tn+LjpEKMEKddUTj2YCa4MmD0vJBwQAn5jRiHRKVelbYU4E1whTC5ToFNGIx1HcxxV9ZixwM0u2xd7mM6CeXivSyWEgE1+a/50RZvG+EJTArC1zaAyotVFUnN6HACDmPVTakC8Vg3xN497OeNgncdC1NjyTFKHhb3gSWM6VX7u1Q2bcCqjH1tClHQk5DWxKSNXIaxp79sL27gHUNva8LMmXWwn5qczc/GTbOh95OcSQGAw8Q5dWR/iOlP4JdJe9M9wghoyTXEM7hPoTouDAOxV5/qngsNSlG6/jrslQMAOva1hQgBCjgfqcDJwE8KnXZ8o3JT8nKfWp505TCE15lUmJavOnCncRkHVLCBcf+5Ui5iuuEXGEFUH2VPPsWB198pJbQYwLGqR7/ChHnjFcsrinvc0kFQHKjZBbbDr6G47kuIAQ8mmJvccJcz7coYLreIFOqqJ1b+EuRdGo7zKxMIVBgZykOLL8QQCdK9C/q4xptvraCAZ3kvK92NPwBvaCKk7U197xETM4KfzqYeC5r76gAPEDtWmkd2y02uRqct+yx9GroiN1+JrZzw8iZolOVOVYDlnpGqX6BnT5TzpJkNjprhkooCAqOtLTwqbhg29Tk3M9NFhmHhZjVaosZRpAC38ZXwt71WQfVYyT0p2VJmriT7D4BKrqq22Eg9haHOR6iIXWpbNEm2c0qKd/sXB9VRgdScydUUSHoDXoX+QbHcsIN8QIlWbo5vIbsHRdQuhpvV9Misuk5ggQuzHj0Drud1L8skSZbKkZ5IedCGKkhzKo66lkRu4vTDmhBoJFCF7TTkbnMuswImTHd2udC/d0BkeIbDOludouJVGraLF6CgfL32PFbviTd+hRxUlIi0hK1RN9qSAx5amApiwexnD1VgFoWMUSlTEv4tAeGOTMHNOEKDUcx+NWFFxZvC8T8qG++/VUGztzWiXnvudgI2ceGt2f4w4pdfXu12nmgac+h7N2v2Rums4jwJqhoFAFOOywn5M73eBdfalu8YUr+//CBuY73rIL+GewY+1OU7KBL87hPu0uMcaJ5rK9BaXh0kPJiylFtjHK4vh14ghac8YBqKIkxXeyBXGf9PWjGtXJJkaN0VHbe+AC6+qrKvpu304LuSUFyUJSoXMEF+Sy4gmG4a+L0Mkyybr5uJeCpbg4bdTL0/4wazyRbkxWFWeC20mtEXLp2d86UCIQ7pPjo0X9eRWfvg9yt2nzMXz2e1fy4Dqj9TJ5xEUVPfE/GWkx8/pdq3DV4YnbOOs9jb/o/XzBotPuaT//ffeRUJolC8hDc8oeDsESmbviII1Gk9sdn6TaJ/G5QR88r3QF5AdAcY6ldNXkUCZ7lzV7XioZnG4Q51U0eeIfj1Pge0WYN7GnmI+CLeWm26HMA6EV27fa0HTfepSbbvU5/sJiY9k4BwkG1n7ENRn/4cjEmc9xaDCzHneLy5EH8VAOU+vrsM7xRShNPuEVNijX1lstd86Z9x65EZho4VxLMvyOQcHPP8CvLauHiuEKnwqoe6B37G9LnXHs7Qf0MGWZDHPGZewPsuOKx3xdrWrlxicpXFRY0l9h7jrkUXq6ZQQc6cQHkH4OQEpezrezk3m1mPAHfw9mFy/J5yYYFrLHX9hdhC1nYDjT5xqzZIRlMOMpHuP25Oi6lD+Nt1c+mOUe6//Ie1QYlPiAv9PZXQ4eaIkuFBc6qXQJYissQckw2IEcJOjFIMWhGFopq7N3UCbhErmBtVCPeHD2mcPmtLa57EKH3fBeCQJjRuS84X6RPzpGY9AhMbQ53Ompe7q6UJPuv+5hydID9d4vqtYDqTrA5gVMxZvACG1JiE3wicup4fMpK8H3U2Kiqszn/RnnYkoSMXEzUhkHkUMnxXAzeccpZVwR1RVG+fn1vUL+vQ+2fS7bvou68IpWbk9EO2DnpC9BABNElU2D/nJJBTXgVLHgl4WQAG+RiXq5WaG18oewQTvibab0FHV5K/Hw2b+daoqi1g6S0lQK5V0CmCDEiT5r04phpYZG/hPtZv7uwI8dOUQslsn4cxeQsAbl9UFFnppm/aobkmfBOKS5c0YnPGCf+C+GDNx09txVDwsE+HpSKeetG/39jlqvcfuPPmd2YtmSXKS22h5Xaj3aDyGXUeHeJ2kiBJMpO8uSG5wKEF5a4PHOWv2RW6B42FflPBZjCMwAMmlR88cjIAbrdtUF/srXda4WWtOBK/rXK0JKyZNwdjRd8EMkUlnGld3eD6xfMAXJSjECrOewpB/OAX2+3aMEDxYPCgGiiVG+Nr8aOV976XwyzpHZnbBjacjXsvtfgzMCRRnrdujQ/mMm6gpEiGTVit9GaHQ5Q1DNRc3P06YayhT95CL5aWxxoBAxaP46NAhkUgW3pQlH8fI76fy3+6er9vmaawygsB05XX4YMRhidqmB+A8kB1JlVSxYRhq9XE3iv5TL8hKiwn/UvQ9RWViiN5KYwOrMJGpFbjziu12bAtsmYYEcjcaBujPh/CjRP5nfB4iqbXBVnZcDsX/4DE1K2g4DO+yhBmGy/fSxSAL0M0NmbxnKzoEQGvFgYjWCLMjjKGvVKLHzGZxDfpS7Tpg6pQNZdBNHXFI52A2iGlhd0ITE5A6955lUHY6CBU/9+cO2N9Cysu6UwG3LIT47eUyCS7x7eGUHBuGmNmZBrj9t7mMVeMoIutSYM8yGJAwjnWoRIuzD7o4qUISSBz07IQHps378vMrT3clD6eSVT5Rmwl0MgW4hWNiNYTeBUQwkq+Nif/W42kqeJN/VR/NruFK8d51UAGKPKGP4PO1Mk1gx9z4gSDSlZlxfNnFS/i8bgiXhIN4LKU9f02jUwbE6jf1n+zhddBB0qxJM8NtwkbZp5cL5agwzinyj3v8itqFTjH4vE6zjUrFSZ8ZWVw3ykLt4ZdX6vFgmz7BmBjNyqAJDC99GwG5ku55O86tHDQy+tAH2MYrowBPi6UXtkL6n0AA10yJYyPBENJubGsij4qKHrAGYzSSbd7xS1RmR2qt8YvjkexG4OlUgSnv0yFQpc3PUzhOPgRipH9Kr9K3Mhe6YQDjAlgztaadSdlRDVfyaBgBGPNM67JeeoDe55PKW7zMItQZVr8VlOpRO1oJIYgSm5sZF7Ky3qS73rHb993mc91ORJZ4OfD4gk8c/pPjI06M8N/gnoP6TpE6cvMcu+z51gn0MJKXW6a3mfeQQ5Rh+8L0VS4o8Qy6luB3kLQz8OQh/h2unP6DYdGfKIGycyPBkNWNGYGrLNNYTSC/9dvQWQ+3i6/FXB6sOj+S8ZogH86lvz/B5N+leZYwBkUIL7vl93X6iEEJ8j3HQbc6x/dfPoC6SUJUv0tvAEZ06bXoPf0A/X+4fvZPjve8v/QwGJREv7YKLBr4mGcyjR1qy3Trv6jnDqdzDEI2mtqyPBvBM3easbGHqLDbb22UAU2pPOMgfOKUaSVZ3c09RWfZEJnOLUQerlVrSKOnqLhg/OPI3G3OVy19RqDzepNpv3btah3DEbEH6jCBjNbK9b5AoQSZ/A2FdbPf80HYocZ29jv/XrriwvyBdWfl9EoL7A78QXa/hxpv2Is/O4SO8MQpbE+MJeO0Sc+yh2j3QebnmGV4b2AE85KBl0Qtr2fK8EiKT+OMkn5RIril0xgplmL7j2ET8Ncg1vCdn+5GRRKvfFKNRWj+m295/cvcZnG9Gd6IUVSkx4mTFHF5jNi8Zx5+x+Zarqcr0Yv/xdSE7XPo2z2GbvRLT65mq5nodd13fpntEkUQPH4gfO6gKviTnC/m3SsQUXljbp8lcmNMxsCxBNlBdiV0jFJio7PHei9kX61NA5VuMMLNAQQwov1zM0wvw2tMjYcuIWm7YGcRxUyOXBLDO+z5Sr+SDrPJLmHPuU7u8oYzJMhTKpsNDaZTgzguz9WERpTIRBGRQFDQ00aQ6q02hVmyrB1Faq+ahyEicmKgk/8W6lYk1dmOMWHQ3iuLimtpQg8SGK3V0G6+KKqSJrzxctOFHzlCwmuE0DsRLQ7rTcsfCiH2Kjl9LoV9yL6KIQaaoTf5kZ7mTL+P2ZZLvN4pwgvrpPaWgCMKENEfaccUFwPJA8Z6qJpCSSLEHA29RCVJt0u/e8EXcGeIh7bFxlkIcNRkNg4/ON3rMAielXicH+SN070/fVgQA0YtV4KaV8PQazgJ85T3Bp/yIVAO6XlOhPH/BGXgEOugp1fELt/CAJIU6NyzKDVI6YZM/RzbI9ZBB7US0dsBLedHuvxrl0Ywr39Pnk0Wwzjk0YUYjrpAZtBY2o/Lxn9Ypmicd8YsMh1LnQVb1N/T00MN3KmuMhgz7lusdy5mVF+CQ7BzqodB5Cm8X5y5KH/l1s4wTAc6yAfnr6H4k9ko639jQ9BKOsDCnYbGR2E6LzXPWz301z9HfOba3vQBRHx1V9FRl8efA4ojPeYJ6iErVcQcc+nrmVNUgo0LLztgoBV6xj7Aw9z87PT0c4F3Ql2NmurSDdsiXVix5RN8FkqyMt6itASUluXHTO1siUDKuyiRglivYS9Jl11KeEkfBMvP1jl2AdvdYyjq9DREvTersPucj1QT9lmES2uWo959sBAQub5cud2h98tvlErP9ZmHe5ey2/UxbaHbWRSoyp4ZxjSTs/15gO5GwDO//dTPvsbSPsL+Cv5+U6t/qwICoMByB7VX1LJ7HINizh9aBnsME1II5e2EcN24URKYni/6FdUqTk2cXin1Kyyo94roaLKyP+jp0jdWxGt7dznc4U+UT3culGiWGU1Eenygg0IbGLMo5fU7xNalqDjq7Yd7LXB/v/u0ACKP0rN1hYNJ8qaR51HsL8guLJkv2kQfp5BgEgeK7nMhKO7HvVgehZ67yeyDpEjmJ1v5QGdpG4Mfyg9yS4/DWXKHXOX9rL0cYEw9hY/8e1vhciwmG3a+t4fXwTEmROlPgw9q0mRbK0LCbvirdqW9ah/bUyy69zMU6LppKvM83e3koM3VbyPwh0wivJNZL16+Lcgccqi8LtLQmd39/bATBcgIFhTymCg4n2MWvFhnSiIO4PZE6hjnxSrI4dQpWYdUcCV4WRYev7bBBoIHQ/fYS6lNp4CiCxVi2PbW7Z3jkkDEf44hBBFQ/PukOMoN3CM4j6LG3xSpLKLfmbkn+dexqsB74abKxUu6ii2dyCxtLaM6loGXcA/rseo83OarnsPBU9NXr/BEVDJ7ZLaHQw0YCXjSn9fx9shx3607uhIu3zgiGoHrC+ATL8cIBXmLmEFZZ7B5pQNzHNhCNhI+js2uCvItCVr8igsBzkcmc+jeSAY3+Bf3dpYx0jNOO5NXtDsphMLsoTucc4nwloZ/JMYvBeBMFB20ZTfsAhcF2RcxXRahjrYs7AcriJdgWTs/R8XcXT2ApXrRvD9wWsjuYo5BswJ/jJFNjK0wmR/W0/EeJhXeNDXvY0YXxWnzpU43xN+Ygc4c+mxmW9Fs8KhbVQQyhh6SFiDrxy9w2ZQY5NMQbS+6vvHj22JHDZ+GhQOHSinJNSZjdVkEfOODaUaU61HIG4EHEEyMiBzL0ZtA8U+Gt2O+X5CZT92NqW+KaOpPslqTousOOJ0bMTpjc/iQIjkQZ8qD2lYNWEhnPNRl4RLgZrJBf8Xd0bby+arfzkxcDbV1OFsH6dU6keEApBBDJXjE+CY+RjWDkDXjf8wJxCl+Ja4lZH4qnCKzBmY/xS1dlFhtnr+WtIQIHHI4P21vr5rJFxTnUwWgl3fBU3u5wqfwQVjpvRC6dt92sszwk1R1cqd7m01ktWJ3/g8LgWyKhrlg+0bubgitpf744Iz9EHgIHknCu006aeE/NhBD/GozgMyd01OjX8KMA00miG2dtKhYafwAj5IATYXn14Ra0ud/HYw00La29WsMlfztUy9huZaXunYe1DCpQF2blbvNJ7bfZr4v8NVIgzzGl4GUSOB8biJrq3w3spTBPK3AcJUqeoZwYfjdl1nE7l/Kh3a7PPufumQI512ENlRmm57PlJPSUvL1czA/zV0Aq9AygVS9uRKTlN7PIPCuY7Nl1S4HibV6mrnps+4wRL+iuZZjb5QRYqeZVkm2pqKuS78YGZMozFXJ3rpHKj4d9qRL8VGW91EpvhgTyBC7+fZxSwaugzkQw9P8YHi1BPwstIlS7+TTqUbMiCcPxu86HZi6J59XQkfGJ9zb2NOTbk06XKo3tgf2VR3mhHa1V9YQBjw8BRnGL7I08XRhnlwva0DDoTSTXHzRmFqAK6RYwjCCqNihA3vVGIpupJ59SNwZxlZ7teSjcnjwdl+Od/vqsDYUyJeTPAYqqZOJBJ/TD42p02HH20CDh2QbkS05UoBt0iODqEv0Urm1YqhzJ/DlTba3cd9mXleA/+TxtshOyyD1sOuT3gjdqEb/bblAi9zXnR2mqazGjUsbPRXWJOrVnxe74mM/KHURDXpxM+OYl/O7dmgaHjbQf8RHw1PlG7qgz8o18vYe6r/NyvpcjV6yzDLZA6ka5nhXXUOHVp1/pk9Xn+kJcSU+7i5iDRTxphc3fQ5GdlrCq+mFMQqdlqmu6VTppcEzzRRGH3MaQMAeWGbd0fYz4Vz6jZdjSNBpQN9aSt2H1YXk058bqxKSFvKRbvXlZ2dLweeTURyX9wo2z+Lb/gQUFE8dyAzpj691nea4AAYVrUNRXoF6t6SCTRFyt9dOnHlMNzOERggg3XlMwIwcdN6aa+k2ORfDPJTQYmR0ePGk5g2aZaWAf2RTnvMnFY8hoR2K5yKfn2L4scTsJJG5cvI2lD7MwHPXszbfBigKeYkSajWNqAYZNyVR002Z3/eFwhqMUMwIZPv+NpM3YZvkcvRqU9Bmh7yIp4pk+47PpS3PLe5YN/j7avmf8KfAXFpq8U1adDMpTInDDAse0+/q6YD8/4+Phct/xTdbKf0Kjk8kzBi3WHO7zOkA5qTFclM7jiOTy6EJakCCt2nwDJ7USeKi9e74f4J0VL2zA4XIPu7yTapzdPeREGklpmIhN76CUXAB6nGAPntAgLwSaSQskgm11914HkUyxRsXYrhKtwxDsovcU1VNcYesC+44/ZOAl4WnQll1FIKsHpApV8R2303hnXqwdR8EF0UgtOLgg2I2jhi6edVfaMW5qA1UlX1eb5WXtUJV0VcE1Rhb/joLAESpYbvTUHzWF5/vqs6YrbGXvkujI1psLrpfW2mJttNvDrfA/+xmoORnaDFdjhkvRga9Oks1lWKmGuhAYX6UttxC8jyKHz7J9JaOZ58Z7vdDccazf9hmP2li/zCamY4pLHFwbaJmV57Lj7rwOKEik2My6Iwkm+Jjfp+zTgqh24DNiv0wgeK+QwDmntHyik4kDe+F7Kn4qfT3VN7//Wa7x272F3Mkn5eNkhANsxTsTNA28AKYPOXVv6qk9nt8kGvc9IMBDkndD/yj6VRvEqkwENbG2zFBfFZ48yXjb96Cr4jZufpxKbuqLSToY776mVNQFToIBrcxsNgJTrNwJAFz4hn8KrlVY6HKvw1jrbCk18sCzGG9F8Hz9ytnrSPj9lKPdd6zdxLLR2rmzfNLb+rfCHQ1Ih4kirX2uyUYqN1HPUOUpjWtpgtkKV8cseMIzpQ2CoZ3/p1OwH1dBMNjUOCPvF4joGq+7ebvT+qBEO6PpSG2Gp4iI/Pja0G3WL6DyFkBdkNpLacpdxNrMqzuEOex2smBg9bWHddElNsBX2fB8XugF46RN0RcHjAADVnqyANaAvPwuuDY4azPYeXeuxzjsojhSQx8/aFc5mrPqL2vajMMGkZ/RDXyMbHpM/wRB0zgvVmYNWD3kFWbBGbouRmLM2wYgs/xK9aCCTs4mWAOZtxhBlok2a/eJv58ZAj0QqNsFNL/5FSpVqPO85NyhnEO7QQyXGhDGitBoGqnIpVdFHhJYzZxIxztgvgCdrmGX8R1AONxD1a3KR1g7JgLHqDTp1rt5w9XWqGgjh9kaO8/gzh7KWaACYSII5t6KzXSYMCrRIO4IgNKyo7lSj5exI/rhyXmiOno87GNebMNkRYo1TYqhDMcyiysqIbqZeRLb4tEd788A89XaC/aDL/Cgg5IPBimO/D7WTYWsqOe6DgprEyrifcrALyCQ+o3QVqmF3pSzK4YVdGOW1eEbA0wzRcxJBfY48xaiNjOeyMuBzHCKJSNO8vs3UFFvJU6SPExpyjIHYuxDbTupoKtcTJAEc+W6tsPA4VVjWUUlLGixPEDJnBH/inYW2fYIAL+xyG8nz+MDgvczV5hiLOrKR1E9f1KoZifJt+cJRajF1WdcpfRLE5+qaorja/zFbah8/0dfHXWo9tdUNSALzsRMSL9RM6WgoPYDTp2Zmybg1+RxascA/2fvFOzCP6SNwWunenVglgoQRSuH/v7Ou15OzaeGrj8UH4fQXeYhKPfgKV3oYyG9VLlWCVm8yulXXoNlCPOfpm+qr3SyShz9M1TKNsLA1RFdLlfR+J669j6+CtisJKxdKtKMhCqYJPOZuyFpVRt7WlLu4vMPhRhmUfiU2JCb0D+N1zsu07hjYr4Lu5z4jLCZar0XoLgxPK4uH5xueO5G2XhsoO4k8E12kZu4kC90ljN2VUK+J2ppXp5Rl3dgz6tKM2e9DyrmrqopG9PuI73HHAWumUIPUDWs9+VjaPQw2ajr33V+BSK1nCIY51Tq0dZUs9OV9eLUF+zbGmhkh2JqVZtkH7K4K1JU+giiKzMWieK89iDMrJ/tvI/lr0wmFSllFOS9UGjDuScrQpNVvKdDg7Hj7b1Q8eHRpkDZ3H3K96M9ORkqhLL1EQWf5/6RE2MfrHZ3/iY0BRtw+BtfsVwOv8GiS0MPVhYovby1UATsMP9iqkOOPKbYaha2+UHqXmaBLrnpU/82VE1rHuTUx46HUJzksxgFqBZaLjMGwQdxz5u/Cb+X1/wUNhsvEl2jRTDoKbuixoFVQ25BS7ulZnqxMxHk1k7OE1Itee0/v+Drn9eLzknQrN8AHTlB1+r5Q8Iz0iW7OOXHCjV7KmUlLCobo2oogn50WzTLvn+kaywnZIloRoXDFOJsJIsP/K8TbbPW36+uR+7dcB8/9AWz5Qp8yGtRFD9VyPxx9hKd5X+VjTl9bYPQAi9VQTsyhb88X/MgDle24pZJKZ4/B4XmQZbTnIZZ1zYDCEUrlgCORxFdC98DNhy54q5A5H73pSqFhLHf/j/xuJXv0z+UzOX8N041f26UgnxDPeyG4IeyCbOnIGNpToMPD4PUgmKNb4+2KvPdv21Xc5SQ/fU8H2YwhhFKRlIEHVQjw8V61b16MP338ukm/qBay26eJIvvr86ax2WXTfIZTP1/Ezdu4OOKZKMi9X1plAAm28c8xIKt/SyyoRgz9UysT6PJbM4I8seFvAE9q5nBiUsFWfexXn1CzmhU469UGwvxJy0dt+FodIFj1xxpzrp+IzqmtW1AOdxN0R26ss7i8rwNQ/3UsQ/dDBD16TilduQGRiG+Q+BYX6AIGkVk+m5gjjhPizk8v+8nuDONIPiujGgzP+rmoLu9zFN2tncrXLOu3QJaqqLflONENa4Rzi+FI9zocFSyn8hym9Kn8GWH+lfW/h2YsJ5qiwkULpTaQiwKFRArcH1lEx+7+wBDU7kVR7fjgkHm73oRv47KdXbTggMShRjmceqH39MpRbaHDhPRngbev8sCyy6AjLMDm0nxMXHtb8wITnip4xu6rhhde0yXPSHVbrWPOcoy37QTRfBnqdUGLTEriO7wwOAvvi8jVWHEASv4NuTDE0lPmgU/Jd21RaXt81QwFMRL2BCcLeF8TQgmNmox92Mip4xpftC0h6eayiyxCDFah6xAxpPhPlQNEBA7r0Rqokx3Xv0XHgwFSLsMmF9EthT79zQ4Vx+RV/X/CAcJL+V/CIm5Xt+Uxmvm13s/QdyEek+si/kIhhp3i1IOBvt0QDnLr77EsoP9VfwDWcPC8eudYMDDE4xF9uJ4wc0uwY1xXip3XDqaiN70c1LCC5RXe6QVclhTw4XUcE0keEJClKfE7uuny0gw8srgjeFovnylGPp6ZjQp0IS4itgOuW2HSlshKeJtFQ9rVpY/+fv2fkhnQLxodrc2EidgB4SIEWJUzGG9pGgDQ2KDQjBZ/tace3i5cu6cLJbtqszsw5TLHe+Fd1X24RJ1b6ZCOA4ofYkuhq/MkGjD9Tf5RRR0N67Yadfjw7+71A9Y6BBIqED5s+I9h6b00YRTBghddjhI/qPvAweLQIs4n0k5woFI70Nhda4uNgsW1Y8qYYjUUj7jb/WepeSMZAsOyatUubI72hNVB/bU5kfVbM3uA7KkUszlx8lbpgnLopITo7i7LEO6BKbjCVHW00SNb2FhS4HczXkpmqvNhWhaTYeU+qY2EeFvkJOpwSrIeh6iSHc6C9rSjfGkyXp6LFi4gfQyTkalxyF1xFtXxvlIjLMMAmgflkGiBBaSQ4cxnUnwR2bCbiCN+7vA2+IhuCS614Jywzr643o6Z6iWcknyRmadbSXHGocOMes+QWXiBsF6wANQCLoHEE1tAMOnS0/1bJ2Fbr8pNWFqCgZ6ALqlG8neVmamInu55dRBFdDxApc+f0vJUhSNF7kZc02HNtd1egIkf/Pwxx4zLDKYuDLs9OvNQ4HiAanJFVigdzqsm5MsH/DdtL5wZUL0Xx8yjXzdhwgjY1tAZ7b5XVZCIBCy7rtZiAKpedhP9F/zn6mCu5SVvtRZoHSYJI3B7X0pTDKNgnYtYdpxd5ARHv3D3G7Spw0dBIC6ctuNTwoVaICRDbTbZFdTe7HA0yNtrzbnlwGSx1VqMZ66UNVtz8Ivc6wQ1LCsDVWdtCD5+nkqyV9FyDDNL1Hdt1+42cE9lc3eh5nnDCI6wNQQQ66FaLCV+06xO30SXqUdQ/owA6We0FhY3MjevaTii8PdWRrmtOLeLFA0C1sho1QYyngdKe+kcEfSJ8w0tzcdnMCUkwrQmLexs4wz5sCfHc6SGw8gpbOdiXgJr1saKAO1uHuTOzULfur2JV9tHuXDgwJBHHpS8rIdunEasQ89mY7yQlNzS1p5ydm2aA1kHpqv8VCOoCWrto4e6X4UIfXpEp1ypmRd0kHx4018uNxH3KEHVOD/TyHq6ubloYnO4PMbZcRZ06yfKNhxgs5WvUF6gGLL6LpI8vuO5UsCjwTiQcwxXrttrR0fdj7EW8sYKT93Jh9MexGwumJIAFL6/QdNxsNn+P0vNyPrpcAtppVeNZXMy5lLNlX3g8yHo/+P0cuL3UZwmi2Z35laejVYP1YDSvR6aqpdkT0cEwpceGj6CGvWP1zojLI5QE5/IZChrYC5Y3iyZtiSr2kPajU+cBuak9+c0rf5qZpYrwrxgnNHSRxLHh11eBafv+BagUh/b5rzETHQasQv8B9J0yY29YVwwFVkPb1reNV1Cby5L9ivInPbQETI3Lh7liv4aq5YMXHRJ8HHHmbRKr8lOKCincWDeCPRXc6wZsoKQaYOpKhZFaUVqk2TJptg6RBMZDXMW+WjFhu3B0bihTeKshat0VBSPhsqYDts8XrEjkgigRMhIITDzpZI88FUJ6wheTa0+oIjfr+zf7NZZcvnGhBG9tlkTZqCQ3CEThWq6vjQXgVpQzqsSMAnPPgYmMHOjK5sW/11cnNFlvqUUz9eVh1RGdm+obsaehZdyPGjIm/DyjFL9og6eRqdwzMtKHwRkwXBV33QzC/24d2hHHFVn9fMWb9jC3Va+MfAXLM2e6PjN9csW0fa3YvbvYC/38cy9glbAFeQMFIUUNTn6mCIAgDZCnbo0JAmTGoGtkSxJBydXxu2DbR7/xexjFvscCQTksKzBrQxi7oOTN2hxK/au8vGhywyusIYdAfumawi6MO5gLAY+gFSLzEHwwJBYgYGOVv51aQFYGEdwB6TkI4jcGMlua1YDrKq34Ssg1Uz55eOqPswym3I3/XCCTfORVVxuaDHrqOzwcgCbZQhV65XySbJAfFTE176nZqBQWnPLlxRxYNtXq/rNXM+et6lB2djgLAMPGnGDev2DDdSFoCaUi3rS7IpUnCpsWDgImr8LRmMFX+Rx7btONH9JHbplrxor8jfI6Hi10kHFwK4ofaeY54stCgRV3fc831JNNNTiMBlgvTiOSGuSXw9GsPRaePM1frAgEZKTjK34nydVD+h8GEXwsI2tDn3FQsTr+6d21tVax4+J2o3G01P50JG+vjGxRImP6bNJOlsBu2w+XvJMJ75EdJjLbVtErxsWEsnqSLk7j18Vgr/CHSibo6jJg7wd7Unbk3LiPZb1mqiJKsN68mbl5zhNzj/5tWylDxMc+dL/wHim/t4q/SihH/JMvEa5su46gxPWzbdUFnAhMobaHfzje0z89u5dUYvMR8O1uJUzr5OzdS8yH8lzmC85rAVktfYoluSEHc1NbudtygG1IPgjvBftt9TCEXQlYcITC+qvQ2uwAHsL1K6a50YkmzO3VDSmCsvcsuOaeqF9RjLO8QUv91clgIC0rcGuY5PY9xv3cSrsfuIyOupvPxK3ry48K0qnk0Zro6AtHbqOa2OTeikN2hrbljCafPgOFx3oRGXn8YoeZnQlikH1mppPS0He+B9V9xmvM9cf0clJ3bqi4LXmfM1PF5pCXKSmSw/bC3NUMrBErEXwh8WfPvJAcFdF8axBKyjEh8YmwH7+LaRJcy8SzGP08TJgYNWWLBYaadQ7eMSEy1T9yFUV+JayUjX0tchA17NQN3tH+ENEaL6pOdeFomgBDyNqCzfqzJlV3sGWac6oZiCuvgM7zVwltcJzvKIHtfZQJ6bk+o9R8FRGJ6ARHwmqvkzKX2zu0actdnXfc/xuG6CqCrTicaqiuLHH8UsbqQw5Qx+SI004lmbdnFF5jpIOvJ7VqePhVFqvP9cnjQxMXPI9E4RG2k6wTen2IoZkUnrjsOMpF2KaJM11/7jKDBiwKaRxwQqMLpTN3X8e2ucdX7J3MlgWg1DNRZCOm66jZRzAUTZrfzsG3fhUwll+DUpFBOD+GNg6V0ZXsPeGZFX/99L6VuxthqtSQu8/yja2fhK+IJWRxaaF5G4HxjLKPO3KJx1TMJoaxRwL76JU4a3VdApNLDaI+rINwYLZc51PbdDknk48lPmSRpeemoq7ZpEeZy1scxsdetAcauQpY66FN80UAvvM7w50Pfc7befXUf/8dEQ4lAPkogqhU+2yCM5IHuAprz/zlxaIRDq7ImGqLWxw5HnY7TIQXa0znTyByWmOsZAFNutaQZeDeteSiyg6uPBzvHmFDExFgYICq469/e1eaVUavuGrpgg0hjC5EbVAy9oTXUOLrUBL2otGZvDEukjOuj0g6AVPZazzBJh6wfEhvIpKtt6YLfnr5JFuz+H4I6MCRWD5c6CnoFONw1pcr1pvv/N5BaKch4Y85FPgVozihOyPz/2kZAi+f4QgPhVprMcUHRS5GwWnS9MiN5aIAsuXLskidGIZtswTzyBUxQc8iuvhG9Rjgv8od2TsSYkYZn9bn5qvR1VJc3J9OFeEFTDxlFTCc0AxmMWzzOOo2uLPaBTdXonPiI95lm5Erc01hA/icWW7BaH8ClVa/Z+ehKqUXe03xNyzfpgTG53m7UAWXSJzXp0r+4PEgHLTZlqfPdbFMJe0Jw3ejLMYPiSHGvhmBMDOPICWN6k/zUM9USJROfrvzO6wFToKoxUfjAqC+EODrYM06m5F5es5JGMMOQukaIm33nuorBce9uYHiO2JCCJV9bla1nxjLRT3RDhDKEER8nimNZQZt7XGPZTbhom6KQZKdvynjH30gu4mwwnBZpwq5twciUHtJ8ge55ZRBRoLE6IA6DzxAFSX/GEhiXxweGT2MiXxLgrwLlB+LaE1L8nl4+M5M3BJJPvWNt8jdgnZv/aaM/y6BgfmVXjlsp/FUNhHigaW7MZU9HpnD9fa8rbK6a8rVWsjPhsBdJRwPoIr9mCtrMUGUWwprlBOkqqUAaqpaEAkHItmNKUg83nC+SFX9GQjo9mvq8HW4SKkPof7CiAjB4RgoSl8PXcIoc949NJa19wAvELy/AqVWeamA+RvZ06HnWUd8wqIR31OBINRhpE7z5pvesiV6G7AeqcdEz6/xtX5c7RxhwEpv5lsOY1lL4ZXXecsp4w2EeR5A+F7pyUooyQWe/rjXfVr6RquZGDNac04CV1NE6qBwrmJT3sfjeNjZv+O/2GkWA8cSb3upB90jMieqdIbUd29gD7DYPCk5hmOwouO8bAq5hwUxQQPW2cC0ajKEYraUg1vUwss4YKFt8qNExNII9PaO8z9V0xKULnz5utfzEqiugu+TV3PvildtURjBgzCX8EGqhM4nZJC9mSmXZ6DTUlTdMkKRmopXMz5xkfxbfGbO+XIEiglNA90GV3Aol9oVgy1OZYQev1IIpwciw+HSjkBujH2f12VMgDs7b2Ma7zjI6Dp/17RTf/vsiGcGz1A5clW7HGKj9h/VJmJqgMJDuKHqFEQ6xFHlBDxMqWGnp7UIsBrE8cbA8EgUbfVX5i67LVQ+E5qZ9fasP/T8E247J8r3qP3tuJPadFXMu2mqXmlugqqMnDVa/igp2+hp3HNGWUw4+ebEbHqjDrMAABZFANj98mVZA+Uc8P1/Lqq+FFHrzUlUVQRZuUBNaNyNOSnSDu+7iOwqiUpQmThKXaW3k8i4tlIu6a+ta3MhJ00aeQoQPE6F3Z59Dx3P9AHvuRb2ZA+rmw8mosEJUxrwXiRoZ548yg9dVhgwszisJPD8Wc1AeRp5LWU9jA39aCnZnp1Ch6vRW+FxBDpNJzaI2S335sbafLgdpMtrg6lmU539jSczxYulGoka5hvNTL+WmXO/nycWDx6m7Ajd74nolEboFSsoxIm2f13AagAYd9omrefFh8eCeuHJoSsFOD9eUlDEzp6xHk9EcZLw2raHi1T0HECuukeyk80pkzxWB34wDvroc1kNmjJS6+M5vir32T45c9FHQhKYGew7l54DOommQDvTpChRatv/njCUwoHT8GCALw8E0wACEb1+AE4w4iNNBeq6W9Lp0ortphzClfRxuTQT+/9kNxYUYgIGai1x6k32dyRY3Pbm/m6ctfLCoQTWgde7nKuccWHeM4Eooxwt7yQl5eEir50/BhDHyZIhhmT8OMDHRVPelOWEAbegD/nq9txDwBn8p17fSCB7+waU8InQw48X/FnQfOCM3tMcgqxeR83U4hIhRBV6aJt0PwMw9/XtNxP34obuYm4a9YH/c7Z+NVBluH6bNOJWtFRiORAdA6iWan2lzxSptzNUvprCLXF/6x8hw7+ptoX2oJFoymYMm2yeXCrxHdvKRx20USe03HrC7hYS2kS8rxak/Z7SkeeaNSbIhVSsY4qdWCW1BzpUqedWfYf/rUAXgRFWMpfvHqUoyZ4cpz86TkDEEfzvJmHKUvLv5I3VEU4Em1J1FXDp/hrgEMio+aWD3cxoTARuKYP2ubqPSTkq4xhaPk1PNd4sPXaPJwDJE7aN6z1RYuuCGsEiNeH2rOj5iwLkC0hjuhKGY0T1aBiVo1+fonF6Oy3jww+4m2siBwI8Vf7PRbU9QFtoYTwIYFGR13ZRGET0FE9ip7Tx/n9e0J3F/uTIxx6z9WF7K5JStwW3Pax4bDxkrldZRvNF+S2QhJLgA4s203wGbIN5BovFUmufhvDCZZj71JpGIXZmlkh3pO0I+eX+5hUq/danDqvC8mVlY+BgT/Hytr3W7ejA4O4uq5vY29dqFk121LdiGKqWUXn6ZgTpB+1kjKx8HM0NBAVz9BP73zzucgFbfy2SFS3ZeD8NrCA2fiJZ/VTVqHjvArXdGA9TkSpC3KmbVr48mLJSLDjhO/CFzxDy055tanha3Jzv1SahbdV9a7iSX1MuqU8EQYu2oldnuuydPbh9Eatr0u2q+Bnqj3O+GZScoJjKSTuxcOu22B1uqfNPJHS/Rz5H6GX2YGF0Yu6IpwSaOUmdRBUjhXIjctfFW1MzlYD3g/88mDujALGVq/PhfYJ6ded5eqKiYXNSCGi4vy9HTXbvYuB7vVUhDPUpJK/LTeSTtWy4/wV1P5dgrtRhKjPn9bgwDh8/0wfYMbeBqIpG57sSVHjZYBBpbdVZsWB4VjXnlqKQP+Y+uokUMjmNxSiCtx8zIdjPCtHLlQ81zQMqR41/+A086P9LH7MgEF/30mm1aIcNL+C49cL5rZkCutWWzJ1G2mR3BysU+hYfcQTpG0y3aQhfj6+mp7daXIH5zvNHweLZgj9vK19Cc3CMu5J4JKDuzs2/urMFsGoj6608mGTCGcslcdmR8j5b+ReoOGJ7Ohr4IOuDPeIpf9WUUCFnEiaGi6HnmDSVbkEOUMeMDfoI9Cvv8wvoJcq9JMGdV45hbx8PtBjcD0RS4VdptiSDzmLnoppbr92esfXqAIoQlZKtzCAkRSjT+t7dTjJ08XHeh+G+aX1URQ5jSRnJ15eE9a1VaaWQJmLK5Oam9IY6YnsOZgHGXdrT0V9JnuPkmp50gdI2ofog2N3+j0EA9qZG4pgI0UKklU06kznSS/y0SasGlxZIeogOAnDeAsr6NwpvsOAfNlEj2KYIREn5PxgB7Sz5U2IWjvbqWnjpixPzqZNM+Bdym4rxtFPfkxUyJ8kKTWQ1dAOiKjKt1ez14F1glVbGMC/Z48cRS/rzcH9EIjXlUQG2kIIOw1gGLMLI6Ndh8uscwlbpWhol8bewMJy35XKFZbfjb7jB73x1KHdJitp833+KTSjaOKwn9OWpkoghbUI9UdfAL2mKPlPIlS99x0iHM1xGKk/5eRwPzWbP5hHvlYZ6YmZSFZ/rF7+LXSfUA+dWnegQnPPQ+5fZQbsVJr9PNRt1XgMDmlJ/FZ69E2zN/xmMLaNDLP09/wCMh7jpzV1Rtu+O33MW9LuwEztFss7PATPQpr0dwQHz3eR5E+VmLgvR3go1YSs+vKFBT0f/LbgL0JoZjNVlI5zN5iYEC5ZmySqkUx4zfSB7Lqvn74qanwaTTnSPJn8uJ9j9Mhl5vRa3vNxji/TYSSy72dOB9ms40tBcTkihG1QSKjA0nBc03FgyFh3jzlObEdrkJmKV1RCSVGgGWU5B9g/acwFOT7ZF8WH7Ov7gfdLiMyKvtar1j/7grDttiq8y6UJHDSCNjM0AqhWp+pia8Dz6QhdxTz4IYxeX6+2I7h618awbA4ZH83+jQjfaofH36n7LmF+G21DLhbTxOj5QBI0PeNiJEZ7x7I1zcax77hHl+5p0rrOsBI8ImjkXEvamSt1o/yvKww5g/qq0AYJPv68zi/jdKv5oxX5TdecikedB7Apk3Ma7T/rPhfi0BPHlk/UjCcU7seZYIJ5iLot3WvdxdXlNAfTvGzt95fZUNYZ29K2Ly8UJcYyA8cCf90sWa1PBHm+oDBhtXOT03qfpSI/DIWeWgFvD1V+s3KLkb1oMbRsQ9CWS12fcA0vmZpBL9ES9pK34W8/W21S0ePicfmS8KoUrLI0LCQP0hFeWDczXfmrMiOfx81LWzKU6QFgB8jlPW8OzZ+DSCeAaM/wFF/ShyGJaj+bdR1mhQ51dSg898JvORcnl0oSRlos0X9VYL+/bn95FrVg9SGpMBWvK7m0IcSmKjEXq2Eivcoj81+j18w+KCB8DaJ4jRDpdVrEKHyFzDzjIirOg8GEWzT/kmkPSE7AUwMvZM+fjgE6OuMQdI5Vb60PgIrI2w/bfnpJecDR/XpQX1mLprf7HAC/JBxLB9X51cZyJJRTj2yy1w54a5XSVW4LRfnD8Q0dkseuPHJTcM4gCvNS1WxTsFi8wN+I1+KIRkbd16UZzWYxTcVI9G05TKmGh1mHuhuxhqt8Xn5sjDSUumr4mUfEkmwadheUrpwEs92i2AKnpnXZfit3GSRvJLTI12s9vM/f0h1yHVA9ZyBQ2qANsVLb5go2Nvjzr0t4iWrB2zJ0yYHhcn9kgNrEBuEjRMa2LZ2rWjnPUSDIxr7Gk8jL36Y4gx3mFDGkzB92qz1+1AFsM+xc/nKfLN3vcw/6xqIBGw6REjgrVIYijG8jd/p/le57Y7HYIPsPYc3puI4Z3tMvLn49b+q72EwilgrvQwj9aQ8/qwmHaydxjy0nJYJ796K6pSf4tBT97rPQR7mgPvTv41oftc7y9yQ6aew0nEiqvykYv/GMoNz1a+GfDEyx1xAerqmdPUB+xcVQ1Y0a8MXpAScPvU1CxlROM7R49Xwp7OmVAOyB/WmNSNdcLCBWljGBEEroAv9RTHDRwpR/KOwV9+Gdj2A3Hof0LwdELMXiv9TQnZ+tvusEfmTLQv30X4aZinVqZIU8LZEzMbxDRV98RaM9RVDEcgpqg/sqcr6sygi77PcTqXTDlQxxWUJpvIug6yXzkHD2cveIoDVO2CbThc93iydKXz/SrsK0j+jELB6ydiN3xfUfYpojsh3CHA6Dw4ciaouGw4j1VDixt+Ya7+QxYJmI1sHWeOVg5lDVYsQT3CjSfwgqa9b0wgVCD/gvwhHEtzFRP3lcHuvWUVo6p7aaT9FPT0oxpCp2i/9O6TiYNXA17ORU7YHQ9ROtH9QZLAyPhOli6VRQzlbpGu4ejDpqJkW0LXHAeOXwHPsu4WYaW+e67eiis45akSVHhJJ98aPeAhs3b3pz6XtSx0gR6iiH5BoiX2wQ6SxoSOOYW+oc2vxnmn/Sp3skkpN58wMhLvOQyWqgcb9SK5JT8D5ASESSUj8BDOshrzbSexzDGaolZ94/Q9SRl5la2Ld8vecl+P69kyAhJw6zgdXY2S7/xklY8Hmo5zePcvWfjrJfcP7SdlSESBHF6z9Wi8XQ55IrPeDC3XoOXwbVkE+D5okAdDKQMoKqRQ0eQrSCCPmnL498/bP3jjTv2tBZe0ZL+Vmb1ZKgQX5szujmqwKWNi1RaESGAlguJR/N4lExM+cdfxoah4g7DGiWEdG+vhktHqpAHogmgo18yU2JY/N5Lz7LQBgUyhyPtQr4BidXuSI/ETwkgl8EtxFVgqvq5bItUiBsmExkejj5F7ieSud+Mbxydd6ktZWaKNixAGqXuz+/tlHjjLY1f+AC3jk+I/sd6CGTZW/yaHDvAWiU+r4JdsCHgm8/uBhMCLoKvRLDn2IF5ya6oVFDl5UdNoSCQ49e4gp7SU7LHJOx6pxdh58hmLgvAE/fLbQmZ7v25X6odsvmBjyrDbSP6Io9ePcpVf9W799Zzgk15zCKgN1gptyP1N61ErmmLGwYp5lOJREMq2rWXYwXTGE2mCxlQWoyn09sFoN4k/KDjGqRQf0Vti0Sp0ug0bIVCQwO0Yz43nn8wODTaMbci+vJzzVSG8hKjHy39nhURTCrsh9dchO2Rkazy+muX098OP7vC9dTpdwugEATdXK8mY8atDiVjsH0Xvy7F9R1q61H9G1YrfNO8qhNtrCGM9m/Ct7+bscfm24/iwE3mPnQhzJw/H4HzjBgQcNNMNhdYGXF4PS67uE146cg5gxcukJYwgdu1WHuMVF941MKjQEcXQLzMcMY0OUozXbdbaQchrK7PAocmHIPqK/2CsWluLmbHq6hV/wiWC5RWLSLGevQ3vYmo9XyLlPJJJ1Z3/huogtdorcCL/fdFPVCpTWqmESLmgNi5TcLoUpOobbkNeScEdQWeiViZsGQ48lkuVa3E8BbC0K5iF+jwTGCq7jhopZUWhdEPaTNIJmtdm7uMOxUhlcQLoz2mEtmbiJopKay8BFPrhrKC3z+7sxF65oz0F7Is7KlQXA2nt/2EhFqn90KRwO/m3bKVa+p0zdn+PXFVD5OKqAiO63aozjXreYMWX9AMyQhIdXWZvPe4KP7uN23SM0cbCcBgZXKIlqNNR4ZtaZ3m/wt22fxEYBIRaEpSdiFsm0+OBDkD40r4bjGzlyiZIoJT3S7tegEbDvme4K9Um+HZ4RsnZbF+KqGb+EY9mYjY9koOdXFWP4dx7fXhqtVqGs9eMnDbceMs5t3dip0ABbAcPfF64tM746AYFbjO6wUr6Wy/OAxUwttdf2HsPyH99JAzYVE/85IGYSWmvF1uitrCW0tgU2UgWzqFpqFYp7zg5Ts/Sv8yBH0D7MstV793FNS6I6kyrVwKP993t/SBHsI+qLQhv4bWn9NkyM/kFJA2fDo9KUeaSaqjGVsKchTCMvv4jdJ8xRZKwi7wjmrjMuCEJyHrMcq+yjxAlQqhYSDV+FAyTigg//d7SMxn5OxgqSQrjvfEp69YvHNqG8BOMJtbUwyrK7d7w+KPU2AHbiN9hf8Rw586p1mYMeQ2Yz5oFmQNs36bLwLThJAlR8gKrYr4R6i6xCvAd+FXMe00q/ztCExjIzaIXdPSg2McnVnL/msuo7jhBGLhSOCc2nsIdDKACndkELGYjepZ0be9cU5aEyhE0tWwb1Ku2soE+Kz+TZyBuUjEFnESDdQyLdf6EfBNvxw6ko7BmgRKpJEFTlX4Dv2CTdgMVsC8PS+Qe27JNJ9erfwY1GgTHSuaE9U7c0M8A5IQeU65HJsZ9DBktXTeAroDTRCmFepxLIlOVq+1MuK/kMApb8Wz5fy/BwTOCZcT3ts/RqfKSclAWT2fwkd5L/m5BICp82S4K3DXOSU78xJMRAeROekdfo1j0UF8PDeo3qEjVUnLW73zEpDdKMJ/RpQR8bhJ1iMPKz2aixD8aMUQvwdu3JKaWESkSbV3O3iInhN2CdYVbOHz0uUXpM0J760um9szTw2vu6d0r3Js1aJbOW+uPWH5aFkPC2heAUT0uUv8h1ghVTuhqSR2LH9oR2i7rs6LGxZYOfaFIU0GyCqEetK6XKpyIvHXaUe7P/+X674sFz04k3S7aLU5STQVf/tUjxU/U6SsYR8jhea75T33y+AUt87gT56PKy0PCBaj5jin6Wmgpz7W6+Awo4v4qlKcHGgPTlZuowJF7/aQ1XLM9GqsSMKK+/Xs4cR2ykS+GygycD8bVc/FoTryeCr17x7DCw3tAPpcW0it4UWHgUf+kpsyzx9e1oaG+kkyVI42ER6lJbej8y2v760zSsB2zM8Pk1WtDrB5OrxepsLk/UlAPmv+MfDa8LqMqbseKw09NbnmfWis/qqNZjvMGXn05HxZVVQdpqxSysslY5FfhTGvEdMZXR16gAXJue9mnDnmTZGp1J0zNy/myvHDC8f9Cba1iAJtKu7la9Dg0S3v+j+x09MwI8u8VdWKlKQEUzndjkYz+Miingf+8aYJXR2egqwToAEOGCF0omUMRpOtmU2an7iQM5wKs25dCm4hB2DUyPKZE8uSX4M1oDHAgj9+rP8nSMk2Db1haAPE9bSXc080fzoPlgQu770u8OO12YlBf3uLjjQVSfVxGDc/ieKbt6epFGh1DWhikj2KU1jpTNNLMU7KxyjiXrhmpcBrNo6Xs4iy1SiaEPDTMCOdCcDKTjgDohEJc9Bg1BzgztX8E8qrYRuQ8dcg93OS0F6KWC2NEkf9BLlxGgi0Z++jReN7JPkSXKHpJccTyEY2h4539Cef7Irsmaxf3Z8+LURLLXIbTVU++yazCIcBWeAgjlwWzx16NKsA7VHDvb2gscnGqgXtl6N/WIdPnWiCDXrBtNHY5S9M8cMEFKolPyELMSdS8dYnyC9P1J0QidZQb9jQZooToO+wLw4BpSGiE9I5Xh5itn9EBUthcCWOuodhdAU+YAKaKrTlLd+F/3qa3p65CLXKNRS4vgfifWLxugHkHPgQa5QJmngjNCeiSA+9BC+DTNsV5Pzrs17A5uoh9y/yLleAJXUGMCk0gaib16OjwxvNunNLjuByXpnLdAjtfu4Ey/V/g6V6TsLhOPZNwuXmTgcZPYGm0WKlxxYPNBlReCz0F3IChwi7X0fVs2sp8WXdedr7q91tAq6e8wDPHajjqo/pzMgJYkme7f+o1bn0H14A23a8gSWOnQOkVjV7blqe6OgpPw8qGp/Jtj20wYRxymvymueE6chJeRbRJRjxh9q4mUUGt6QY/+22t7e7tj+Q6FvJQ47sNNe0POwtMHG/p1W9vjJd87gFiubTMid2PsG6rF5yarOvF8sdhBpOD1563ul8YXyYz29Y021W7hx9EQTPxitqg3ugHX2bMh49Fw0XrAFJ4hcr79XvWBraFRKLI+di0VsfMujopjkhqTkOhQidV8c11ZDJiBr0rlWVUID14Us941ElAZig/z3LFkm0+6akstFdNhO+YHWti0GdOMobg6LY9CvIDd97v/uBnImbuvvjfszpSW6rGQm0Dwz4tSr7PpVL6hhanOZwgHPhLnhWrzaiU2NGq+7gQi+Q4wBjqj8gyeSQxHI6GPn9o9iRCCFogvKy9ERu9Was3Slc9pwEkSdqkfN4KHoKOmuDu44/QIqIsojYZa2sxRHsd10SZKVARSjYyeUscq58foVQ8iDl3kUsxYIt5u3Cdbc6SnwoDGvQjqgVfC9tMrIW22y63RLkT33rN8msrWJV92XF2OXwicG/3hYhuoFp1onL+KfPOurnKMbUIs7aNoLI/xjrOHnOWjDH+D3m3dONPZ7/lDck6m/S30qHcdfNgrm2khdSWPTH7FMyrFWZCiMt5IMaycQyIjKBUoyRK5q15KdatA1aDrQmoarCHqvEiDmNbWbbOzCKpLA33zAuNNqYg0s/Mh7oqoUid3Hw5kTCI6ggQjekj6LkY259oGAgDcv6MU3GgsiwpR6AS0ltBNCQU6L6DcywavlV+ndCrWstNwEMPYqt30mwD3P5QVldrZXx4pwQbkvRGRfWS0UEz25zzEWL8aqI1U719k/W8DJVYUFomBPreX6gWNxDpS9NBUsS1JAgnnzdVqfV6Z/KHR1S/pcTWAG683/zgAoQaMCJ1utXytMPZCBkYUPOhLL9j9LBSv8H0uMUQhf3Yl4gTs3tJtlOHSsMmc1FU5NRsoEDntfmxenX+/AfO6ZT3UP4kHDvLVPS9mqB33xrOrBFTL7ZZA8wj3VjP6i8L1ApuSf1fSWzs6rGntdqQjQdW9/8Jax0kB5YguldI6gWdB7oiZKYUffk6vus24L6MuTNmY04jEYh3lVoF3/8b47tJHw3UbSAK7HUvwPqUKj/qR+xuicjn5Nfez33RqqFiUZOAHTNrUCtOeYc3+2C6IPQyaU7KzrGGKgPsUnK4SpKMINSIaQwWkkrlWpSgC12+NlVOK27eNcO4qNUVz2mSwnNsqNZmMKoJsrrnscoMeoXBiDz8jIbwA6krMn06bydIJ5NtBVVzmUMbvLGUVKQUJ/vhdGeLn581MzxtX03qHwKFdbOuWOrWtZB+oZPR/doKdvK+M0MExHS9bEu70r6ExSmyQUAQ7EWdB8UlsUDPjTzJPQZh8T5PeTK/f8ozV1uj8umRp/2FoXHUpp2N8qPl3m4oFlfZVK8x97j//NtcluEzSfc3QmN/KBMxzUc8ConUbKAuAZffkUTEvKncXLyHbc3pg62WXayeJgq46XpcT+ChxfHVcOAxh0TiHv7siT541KPvSbmo5cJNGJp214xGRYaqpESd2FMtrV915HjGYheYdh3I1A9r/5MuzzrLXt77r/s/v55tqfTv2UYrOBDb0TwwV89+XS+Zx4kCeR5uZXJZfZ3LYbTnta0SB921EFFwcaC5/kv5OTeJRlp3fFziFTphlaLuJq+Rptecm7Rpa8+tQQj/bY1Ls9hTXG8/QLA/UMNenqUb08fTl6gMWu3P9Jt+tiV+no8jHxSDV9shwJNTYYKb/m3jAAqlFx/D8fCtg18d2DbCiO6S6RisljJSCiAEYBlx3CYyizCQ6e4SSJvpDh71zTan69jzTD4cqh3ZLf7vbxpOlIBVCDdrg+rlcKmdC96M9ZuW2nxVQHmSOB75rGbuevrOGBD9WgjnMRjpmNtJEIth4Fp+PTpUYI0eWU9AsukqBUhX4Hdo0iPOfvMiK/TbcEzLyrC/moeSTFvwulqATCCyws71MxezRfLUYNPCjUEFXxQZG5RUn/I3W17jLIIspKR+xGpxoWcEx7S+J7fD9cvK4CXTs92w+brnuSmGKBXSTra7+sRPcbDFvEs6q4tCxC+sCqlALHRHuvRfoSOqDcgWuM0cPC8Ol8ivAn8slMl/Fvh8lAWX6+wXf6OYnIsd2Rc24iLMXDNoQ8BhRf6kRxv0G32+5dq4qY6mw/AM5JPEaJErePO40V4Oti+u0BPzCO/kHAQb1BITihaHT6ZGep/NEIwjOB12XGPeUqJjIJUmaEbW0KIhcUc6oiVsi4+hAbGELipAIzZWq2NJVBhuWtRCJh3mGjLOTGhABGOOS80ifK1+hC9TmMhhj+AVrZSFqsf9a8k28WGgmck1ytNKVXu1IPeB7ydnnezaksH/4NJG2Jw1A0l5l+wQ03mq1g7p8/5Ge5YW5ZzbE3QNslqHq/kyyaCQpdtvl1+RzJc6wmuSlZ+sflANLr+DkfJ80uzAkzxxwHGloIh4jstQEonM9uPl79QjXc/SXBW7mPpEWNqIW57TT7ofq+OuV3hFTj7A/WA9jFUpN7iHQ3NIyMMi1mPzEynqyJ4NwTJhZTm9A1s0/rfLrhqAUDxGNpu6bMUKAFtY1PvamS2Z86VjNqQkHqA9yLVilayfhJEpvH4ZuxBMj/iBZlKiiuKihfdzPSqJWB4L6HPAoX89f5nNqf6XPp/ncZqEoFYHX0AToIZaI2FwIPXmn7rnwQwyUToWgZ8rJMzdc26DzJbeFuHUk8WClNbOipXRmuiWtAlGwbvLvoFjegbabny170FhQT84j/xMxbjcAOAAWpHH/VPp9OCVX0sevn1S4/hZ+WXqEXJI+Ez6nkNDgOvqtP5D3Pnac/etyv3AzcPF7rC2pQ0Ni63y5x2dXX8MnXRz5IrUn4tIyGwCDM/lRh3ObuaKKI1FrT3b8SG/zK2Z56he1nrs/yRYQ3mqEYR90b5b/927nNl8N2f6UAxxkAc2xhgv03DlZt2ur/i4s35Nq3JeimBMbUuCN++/fst8wPyFse1c221Q492XiEs+zU2kK6iCgvmN/086grCJEbIRpf+5pIl0jIPxMVOIjwIUxz/4blES1fYVoKGxgN6Wm+c7PKzgobX7L/iP/rQFkjDe8jSSRFaxFsm9ZKTarqHubCf00O+dRIp9Q4ldY9ZTbWPVKUptJYLYeQ5ITciJ6I99O7e9AxLb8Mn4/7h1NQ14aqz+ojNXFjF1FoGyfOVSQklqY1p6HiLCmdGXQj/8k6GunFHXcKSUMXuE9nUSfpt20a/yHeRQEoMK4VxZbNajSbk79To1qpnCXdVFAfBXNF5uUCRSgl1SytVcBD0+M4LZqnPJPUd21SUggPYN76aabeALLsPxyzlP4MCmgxTU61sCfqCfeygoJydY4AcS/0p0Z3tj5fQSJBO6oh/KGCTH3HSTgiLUwvcthjJoGeYcYdwo0U2qslWJm7E0+JavLPGBO6wikpVXneGYjyIyvVJ/yfWHMLYkJ/73/Ri8oRwMED8Sax1Jf/eSzAjyze5rTdvkqPwnzK5Vc8YGhcvmkjb7gtuLkFNIdllzwgbCt+YlS+yxqDg6vUfXGzV+01xsIsV2KdasaJ1Xc8+q7zWxZRoihuWWAdrcQCmTHukEWxZWP1ANSjdej7I/cSrM4n/Tk6KRnl68HXGSTgwr42KS6W54H6GiY4jhVwI7hvZCPiZfbpEL12LiMfX/KmzB5KSrpvKBChiCnU/JOZ7IVVmaotFGO/opL1berMLIeV3tZUdMZPCLl3FUkmQHSmB/jZDs6svgFsykhLwaNNk2EO99tBpN88V5dRxeOb89qxw9yUcme33LVdRJowe0kiqf7r62ve56R62mfBAdth0W8FyQ0cvtBSJYoMjl3fnHh/ZUOcazjDz/ZaoK0P7gZ9KvpebevJCZr/oaypciMobhwQCbC7DYOvIx2hNVriMNx/bplLwHaO5cBVmjJ5pIUW6EBU0cWrJHRknfwitu9hC/nRqTH4PjpTlVcy7JMddIG1VN9ClBma2GypRfsptGmTr23PZd2AHOkRM4TK8UzCsqEeRd1mbRBseSbCcuxYyPpKT/gHTyo0aRYGs7cmctaBZBJ2hpM9lJgZdEjESrIr3ML+xwyFiky8GvX/MTmVonW31Atpp5fSLBcIOf3IGpkmDEt8DGF96Z00a/tDFTBSzEdbPoU+Kp0V55VEeTA3d9mnc83xW138Ah0DeerNfFeVwJZvFwp57UBTbpG5T1FyO9M7xOs1gq9YEQozJQp/djDU3u4AVmXGoboTmwfC0SEmC9wvVfJETJZZ8b93qm4gNLtBRqt29pJ1lNeK6MFktryu+aOUwAT/GoegzAEmmikfXmwHai0YDPHAum0Y/z0ByeJje/qxHZC/AYQgS63TQ/rLtv7yCpH2qxBCQ590pAGIcxTP2sMgptCq6pum3rhwwhw3KWprttIbqpYryYGFJsa5sGcB7Px5e6XMPQzpHl1M+zF65e+edNOde2vpFcf3oBHzCfPZd1Hf3kRdXoZT0tQvP8it5UKVHkhBtKWUdV3Z+WpL4QiAc2KmPc97yU6V/7+sJ7A93mOuzjX7KpFQqJn0WsUSvdP+k+MiJ4hGZPnc4igMFKAYzLWa2ciHuP7tQLUPvSclYPcusnMf0Df5c4pAuXtNvIuwsIYEWqqXwunQH4WVKlCrHNokpZJe/ygr6vza34Rg5T8pRTpG45y3m2G69eY4H1aj/C3JZEJlUQbai4FfUVnWl/74TTqHrCeMjyTgzwKECUPbda1soBTyFWRvezoa/Pz2OftGjiu2iHX5Pol+R8ZFZwzSJxQzDZXQJxXiISz3+7Fvq91CSeqnluMzRrkJIYyUPIyTHX2WhR6zTaLfKpQhv6qc1eqB8rpaTQn5OlBim+jWm3mHttGXFSQJeG72GUG2rIOuU0zDMXbSI/BePMrvL7a1H82H7LoEXJ1msZBmdsf2FAw/7yb3zAb+xDgxi1obEAdVqdG3JHT3uiEU/fPnnR6hOqXQE59CgF8lYrAaMmw30+vS/4Ac3fGEf7AzNiFq7mHz6Z1RfzZyLoC3+5GF9BFicosfjutF2ZqfvRSdDQk7V1ZfWyKHbOGaSbsGI93sZiaHoIF3VtYV8pwNJkJjnreQ4EZxQ/kXfxCBoC+CtrX9Hf9wvxCmaMPyKOoi4QWIxfl6fCsFMcErWV3kg9VVZCeLvtW28YNdkzdBorNeAyTHjZCkXDeqVEGRy8Z1nF4lf579urRNoaWnEbs+9vrLQ6qzrss4uRonVBQNmWhQHKVtfhYYxZlJUchSZSc+K6zT/QyBynAdeE+uJp70q/eFEKKx/jciuatxzjJuNcF0zwEoYYsuNCTA6Dvm0swJ3TujUkgmbu1mMB9OE8vJJ45z62w+4BvwfiZ4WrWdwZqk7cl2lJH+b0qwqxW4Q4MaOjFNENPQ2IoS3myLyqNC/Q/vCEyJLHETeYKWMbiAUuyRTvqbt74jPmY3Gk7PW/Kp/bU0d42K/JzTDa4w0khgpKiwUQQq3MFZTHIV06KS2gjAvaqesK7XdSXW15ytHZKDtWZPUMRbBS0i98+snL69HHFfVNAglpB+srlkWTT+mrtIR0IaIoAEsuxXfKDO5xWODU0CFUrS79zxHTp1Sx5jkRTRKH77nYLKamwOUYc0SYSUXA8WOnMivWCUTrueNvydrAtno5wxjw5KJmidxoWKqjhWGP6aJ01Ne0EPCcg4Hou9HzCnX8TY/8xTszYnks03BTnFaSO5ETu5h7j45YxFOj1aEyU+GDm+qQ4QJiPZid4nbZsrT22ag2CtsLxD/LqV6UuVrMMF84uEOyI0pzfAP98H3ZNowc8QpgJ9SSTFcUL4K1hjhvCTzy7e2t1WaTfGsq3ceNvVrH2i7cbLhIT7KQXqYcPmn+W10cydQfSKg/bLkNuZzXUtIog+WOfs+5L12V0xPfnjiFz2YyuxrM+SOUOmfbKkJtvRN6HaPhf7nTjj5Cgj6mWbdRX05m1dsFebugsYaXY9ImdwDiP7vFOb2/pVYHEptbC9EbFU6vzz+oG7/b37VFaHJABc3QoNPWOiXWtT6+a8NpR5PVqffydCoujbMb2w/UAheNHtkqWPi/+lzmO2Yq5YxdO86AJ9puc2xn04OJfgO8al7Z0b9DlZRjGCNtwl1RBJzu4ByiQJ2+00n0bLq/C9fbeo/889bfchVXOgM624kADozqM6tj3PkCKMHxImderp/m1PZg3Cyz8YUJrY+gVuTID2+KSbknzTjizK9dcXeyjjcmpEMzeQbkPJc3MZg4B0eDXzD3DEiDK5/Tp0W7jZOjPAKfuxfIHdWHtfhjhtX3dqYyGXAhNWtdirYKthO1cKkICzWLMV9bcsj+aG6W07EJM7jO/W53bDqD6fwnivERaFob15g019wHlCEaNaLk3ZABMHFPjUFmBFaDIsfmfRGPpc4ZWL5CJ0IZw/jl5Y+R/XnbgWcW+StFqWDZWsIcNpLLViILpK/Uj/CTj56yIeNC28+8VLBnXyT7Qq29gF7wSu0W42QhuNQPnYYYGAqESWdfMKgjIb+jSsnhlZzr2RcjnJ3op7zckDJahBxW/km0OFVx895H4AjR43MirCgeyLne8d5gDvLUyg6mbWWTBcj8ez14WIitOXmXs8oeCcxZk6PQPOTDImT5ocqiCsIp2RWstQeuiuwMzGEJexKPRfUaJG4bp5hfjpMzO/AXV74gN5bTPkaFpuDBIYtz/4TedniWBW/R4K/lsH7FjSEUk/ixdtoN0iChvpni7GbQPYbP6iSAzdH8Dgqv9w9lVUhxH53rDT56rl7SWEr1dVr04Poac2cL/fFt6Yb1NKGjnv1fbzMm2MGsif60W4X5+NG5+OLsXNTQPXV8hNlrupCzlGd+jRIrSpoREMeJVPJoZDXth1qoz+4bhDyz5oW8iS5wejOSMTM/9SmOeOtq1j9YxQMGBwPuvgglJtTZG+dayLzLHr8EnX/GioAM9rN19VjUxbqAMagq9HvEFEqIEORxDURuagnZ9TZTATzQ0kwb66DReOSTgxuihmk9XVumiv1pl2GcXjTKkVf9O/lV/eqGIr0SoTyBeda7Jm7mDio9l3DdHD6AH19N+WgIGlOlsEuVUrpcCBt6hXWfjzTOq2yW/eqDtrk9PnhjMIkgjqTAc4nMe2tjjo/pzMzvLLTsXhPCDOQlrxPMU+EuHEf7MY4tFwuBnVu+6158uPGz2bIk1Qeg9WcIAMM3Q0Dxq1TRroDnq+CTD0uTK48VC+yc9C+GnCGXXs9d6OvM0+cHsPRy/8W+nhG9GHIGupsMVBN6wnzdJOkd1VV0CsN7ff/JBXn65U5u7hdnHrAvjiYyFXWTg8TN24npSNzN90skOTfX8JrrKTOCWeb+bold0bjgHczpxL9TESbUGvy4LiwETJD2Kif7IKnO8W6lgM5BVTpspp/t7ot+1p24/wvjMEcrTL4hPWbC6I+qEzI7oAy4q8asZvYlU6w+xWBVeplK2CX/hqDKpkleKVuaevvUKUhvYhWINHH7t246nBHPT1hanyaiY5IImNj3WPc9BAKGU1znFEAxYhBz+pnmM5wXiKl6Z3x2x7PoKaNhsQY8h8sTs7LLwhGf1opx4sIZgTw76b30e48g4kAmv/nys65q3gGBce5A298+SRmKQMieJo4XAzXToEQ5WXY5kGFAOrbqIFD7uuFQVgqeQ3dKiVhj7o37XSpuoNiBGQN+juOsV4ff1LNR1Hc/z8koN1A2LXsCLazLzD9H3QtwJI/ElfNNJx5AwvbsbMb0jeWhpynTPRbfYpMhR2NtQnvNJiCGYX0tRHwURllO4cS4FA3hx2g0jbL+9jCxm0NXwa4y9GS9rCyEAH4irB1+83z8ovPaUnudDVc1IvnDYgzye9mmax8hQT4xFHbMq2oXSFjY/Uj5Yzrj68r6fkqUdVXZUi1kkJw6d+un3yjpJWj5Ua91bi3vIKrOAo122imUXsmFvurdAEjfyeiubs3ykCqv6R3BcuvvfnMfPIBkpyt8DkqkJ/YIlA4KJ0SjFzVOet7RO42YsasWy8vHCBs0gmr2yhBqAndAzE2VBI0Ac4tM4fMuTMsGBXz57vB1AO0QsZEx4hydYX7E3/02iCrT44oy6EpdYgGJ6tOinbxf599R/TW9OtocpoCSHd3aNNkLhHVspz+aKZUGVtfJw3hY6zHRzrXkY2E2v4d3rlW7zWn8eC1upGMcqjfqZLzILyoAQ7CJOE7RCvNh4QNpJ5x4MKtMN1Cbcwk7ZWBGwmq37BJRhvy1f2Eiv/oig30tLVEb/SDF8/QFuWu6x0IynQswz4U8E3ahsJUx5obtunY1DSUmAd52NYTszZhqq91CKpJ2Rj1v57P1+5nvrFOSO9opDiobSoK4u0JP+HJpNPbW9pJQxztTQCfeVyganP2tBFrkyXgIbJhaPRv5mierWHFPA+NzYfZ0KcmNAIUAr9feZMc2jifyFdSY27gxdKxu97ZVz0jlz4V4IjM+IcrjzBRsbUsowU/8aTBsz3a7aLU67qOsNgXrM9zhbTyYAsXiCmLOFLqSXfnGhcCGFv8PpCkPTlTrCK8K3FaurVQeVTyMwLQ8HwgBEHRSTdth53muiH7x6wj7El3ihrDk6ogYZTma1mR9WZfI6eLdbjMjULflEEWBxyUqOS2k0IXHgAnEZqWN1PWbq8opKsYtWFs4Li4uDpuhwuUEoika8A/8mENq7iPyj244JOF10bqKzTg6OYiWPJXwcy0s12h/cWdXC0OPPxkXKdovjb62TN+AQwsam2m2ag8r/Q+P01BdViF239Qvx9TdWCvbyOmAKIgEm/aYrHvvQCniDpBtbut9DpgspR5w2MHP1Q+WykmBZuioIpJmngrgn3wuiee9fvJMMRdVVQ+6ufui7zVkdSlYcbh0KtvKpUmby9s9wQB7oDIp3L/0+rFwA0g8aitMnkp/MhtrFRIYLbT6khC0AmjFQJEz0rKIwI0MfWRj2Rj8RY2Cfp++kgxA8rSm+j3MOcC8+Rh+4k2KkHDKN/vW2lPdIsxpnm6cjfezXbZ9IZ68P4fxy7Y2LqCIS34CEeDoH523zSlhbFJtsylCSxwIgpWZnCOsR6g3/hMV7sKqglau3LnWZ662EGJ6HaJNC6rv6pyA+0hGufb/YD8f4LZm6MbMrsG8rWMBS/1lBfkiHBzzv84XCMEFLJ6RLc9IdlmqkW4/bcs89+coqj2C5I5kwRPUsmEdOxnigJ7TPxIuU9J38eMRlczyC+KbdFUXxkmlCdEKIUPjYj+5jgM61SjDZZjY8MCofH+xE8vRYHOpqQdF2fSBQO1af50LNpjlAXsvg7httCXd+o+usoL0vDddWQLryhYX0hGf+7/qev9/kb81uWdSZl9jmJ3ddAGle5qmyMxPD02Ga0goK7H5dyMEyNo+sagn3xHavwowVRlcFFN7Zrsh3BHE3OB2ZDfiNt6TVT2c0pCld2UkvWp/te7q0TMjfwgUyk6OcWeQ/MoZxjLJhlwjLah/iTWTg15YHkwc5/QBO5iQJq14k3m9BgRRx7hX10LJ7q19sZ8xHQQzmldE2QoKM1+fgFrFS9FcdieG7zXrXXMFljcI1KLvMRLxRm9EBKtwD5H8MUALPee56Dj4BcdY1DY9TT/hlXcPmoCyrbD7XH8wVFb2Klwz/0yIejbvEZZAtjxV2aJWYwVJHloQPhs0iLdQaPt5K8ld1NduuKI4t9lKVBHO0bjeFCkRn2kHEGNv+k8RLYeQO/zH64cZcuZxCB2+K2mfzO5siAGQCKFARL8eIVy1Ftr0drj15DNyzBkwkUCFY4lGSb4JIwUpClHcKFLoKJKa8LUBTtr3j0PIqrx3ujMyv+V9GpS2nyNvY0WGxVCiXvFHirubJSgf1Kc1JDhNmUor6bxVHemZpzu4xTwjrndLORpdJHjgH/2UPR8LJ7KkdBQgMRmim9JzirW2DVJGyZoHEDvokCZ6g26fQBsXA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAlarm",
	              Revision := "1.4",
	              RevisionNote := "1.5 - Acknowledge Available Added To HMIStatus.01$N1.4 - Added PLC command Ack$N1.3 - Updated alarm priority to respond to cmd priority $N1.2 - Added stsAck to hmiStatus$N      - Change pvtHmiStatus to Read/Write$N      - Change stsAck stsEnable to Output parameters$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-07-24T01:31:59.349Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global System Data Tag",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Latched Alarm (1=Latch until acked)",
			                     COMMENT.2 := "Auto Ack (1=Ack when alarm cond false)",
			                     COMMENT.3 := "1 = Reset stsAck",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Delay Timer Custom Logic$N0=On Delay$N1=User defined external logic",
			                     COMMENT.9 := "Delay Timer$NUse as RTO$N(only used with external logic)",
			                     COMMENT.10 := "Delay Timer$NUse as TOF$N(only used with external logic)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsAck OF pvtHmiStatus.08 (Description := "Alarm Acknowledge Status (May be set from HMI directly or via an HMI command)",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write);
			stsEnable OF pvtHmiStatus.07 (Description := "Alarm Condition Enable$NStatus",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsNotAck : BOOL (Description := "In Alarm and Not Acknowledged",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsDelayEN OF Delay.EN (Description := "Delay Timer Enable",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			stsDelayTT OF Delay.TT (Description := "Delay Timer Timing",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			stsDelayDN OF Delay.DN (Description := "Delay Timer Done",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			stsDelayACC OF Delay.ACC (Description := "Delay Timer Accumulator",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almAlarmed OF pvtHmiStatus.27 (Description := "Alarmed State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			cfgDelayPRE OF Delay.PRE (Description := "Delay Timer Preset",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlarm : BOOL (Description := "Alarm Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Alarm Condition Enable",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdDelayEN : BOOL (Description := "Delay Timer - $NRun timer",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdDelayRES : BOOL (Description := "Delay Timer - $NReset timer",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - Enabled",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			cmdAck : BOOL (Description := "Alarm Acknowledge Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
		END_PARAMETERS

		AAnLYbeB4Bcp44Z/A2cBVCX+GRxBY3q6Iddo3GpQob7c4Sh6huBcovvrkKh2OsTchBVl1HMw2/Q/FhERma5NJSs1BGepzuobItSk+KFGT1AcIzT+YHNupsBGUyFH4S06qLPtQ7q50Ai9n9msZCYudvqoM239RxqHHBlEonhtcXnr2Y+g2dLg/xyeeoJYAFPSU0kVmhfyiS0OPwE6etbSow6dPBu2GUFgROUMRJedLkKJz3tE66XnKp8Cs4lj2yHBWEtdtr8mYMYkDWRKhaPK8OJerkCWai7qaHM4MmFBf1OKssYWdWfH4n6NjFixJZX8TJVN34eZzzv1G3gDTEtJCy9lrJde4HNRGGGpYWMfXNE7sF4heCFl+0sv9tmnUz88nKLtSo0vlPjJ/QkKqP+F0BPGG839BxYM9jGKZDPxenawfI+ofEgCiQ2rNAReDd/XEHqYpH6Lk1sPvLy8W2dDEyq79/JiSdDUnD4K5GBM4OMgXRpkgk1ulvS5tllX0CHIpGAuAxDs53QOqAXATzwgs4+QMdZTAtZhEGqcOpaznn9wMgWQWhXd9f2Y6HUetLd0yyF9UZnuZKzQoOaKJTyqeQQaVdP/iMLSnbnRnxFPkXSATJZvdroHc+DZAidBxuI35vxWRpmY6H4HyoBKktWCY33+QHnmr8A02EYe4uwh4XftM/drM+LGianWhBAia1fKhRhIQekDSPIgKUgokKNsE7MbJEXIf70viADGOqnN1gVw8TtmpZGKY4DCMXegCPsaZTWPtcd9b54B0BULvjUXmUmlHTtFELpKiVLOSCFPM3Kk0lJ1mbcqZ4x4+qz0fVWjG2tH9OT9dKj1+SxGVS4mtMU8lt4x7Vj4H7rthRNOYlquWvfxJfG/+X1kddsol4q91HJ352n3PjE7H3dZsk9rqSTmbAUIrNTPqOwEVQC7rezx5i7ANh1vr+RFv4Lt9zlPTL1dbk6UALsx/9LBxgrm6vvUAqoyuBwQ5p3brAIxSSdumUITA/KCeRmP1nDJHCnSUrpc/6jrZKH1yDvtX15ptbA/8QS+RX/rVHWwRado7J5iJz5kx2zKX2vw1TmZeMP9yoATQwpYuTJmXAVrW5zFttLq15sbGauGW30RIVxdCZ6YdvzPlWmWI7UWTuezpXpa9ZVFdkaWbmqax44Hg6PghtDLF4Qvv1uCHgbH9FG4OnTATnmTc5uoY3t+tz62/a3g4yvgMz0qbFoWfsU5XCGxS2XbDwHVVuGKTF8wUE1ImFkky3+0emKOH2VNDZes2WiNLm1tuNB3O+2V43GNwfdsFv76EjxxP+YnHWq9IjO9m2j7icsAJu4MGzg1ANsFMvULj0DPR54lwPVGdjskJysCz2gP8makZrfgxZfxum1XieddugdvJhoOb4rNYlb9DwstFC0T44Mjm9eZXFQvAzcRLXvZ0dSYb3TIXq4klKUJ2te96Mt4MvYsTqwlGnDjd4RRLExJVQSSdzF2KhdU7raHEZzwYgz14gGzLZNWDT3tJHFRdH3I4+N/WQ1YkUObcjzpIWKzWRPy5t3F3EahT8cxeg3Gd+5RXzdKhf6xZiKw/AnU0w+VkzCMuoGP8AZpOu7n2C1r7/jBiapm9ma842lOl/ThDz2yHwKvENjngr4WrJgXjIVre0+P3cJGmMTmYvVlRFwV+KvDu579e10btzR9U23LRmVF3UNfRRsG1q6VAI4+jVWNjWu2/UDRxrg1sclY7yNW2Qww3Ow5iI7TJtiQucyWLKLgaPTFGMAUnlyBl65PxfGGthcBZgryQIYEiYdA4g/rK7prGyPtMmcqHN6nD0ZKzScBvATwmIKo8HfTsns30qiMDVXUC18E9AJGgRDUbPUYDT3oQvuth5njzp8L6MTkaGuSivmZbfVnIBgzUWK5Ff+wFkfats/GmqHnhezLTg+MTKg62Er8k1v2LVfHL3Jv8A8vQKq2Wi/mJ2hcxWRqKpeHONisdXTTQ4uQZJyrNdmsllmDJQMqEKBjQfQT4W7ggcRzAZk1f1cquREQ3y9rvuF3cZDyEBP8lOtFT5edLlUTN7H7og8Smx8l2l2bHfOKwSMfp0/y7UbxV58/8qxY9rCOlHcAN+TRPIHPLH2w5jSK4ByrXjjMAbhUzpx5LxYXGBXFTDDDBFzCvmfrnqrLMCLHpKZiDtA7hC//1iw2YqUHI+OntCvD1YgEJ6v4/0XYzuPvsqFH7RvZ/7OVMgsYuIDlh7WITucRf8POHdrxtFoRxk8EDcNHb7QLlC5jusFEtxuSMo+WoyVquOjdV1NdGqwiYEJxE5JE/wJWzJPipYT0Iz5rNZp+L6ijA6wBaE+Uk2harqkbh9uiBgFdm4HMjEh4dWuygtaQjHriCiDaQErgj75uzWDRzwyKqTdnj2EewDPcKCRR0NBVB0Ztv/ZFNdH5AmzYZxQ7K1MjFx7p+sHUEuACAJbj55Vw+pQIu58ywVKkjpiiJ+m409TZNyu88H511Lh6jkqQNZKtrZS+j6qkU3jtLEJ2LwOv9tAxNaDzlZqP+5A1bL8gXbz3Z2vFsyFOIxj6OvgwdHAhJjsrgB4py8MqMIzazLUJptQbS2jwJZpMrZqaYKq5whm1bmAeZ9JSWMpfMshHLvAG38ORjnwBKAfH0cGwsM9RmO6sLlU80MCwp48WQfdvtfJL0RSHwlbpOuJoHdilO6XjgfV8ekhOQ6NgvJIAyDjUhcQO+TKIZzwKVOJKpz8cTuaNqCj0Zloxr+S04dBoLKyLjpYmYPKAGT1fivPfAqFSG3WZJ4jZ3lsOZXAFmYZFPr/zKlB92aDiiP21IcPcJsuky4R3QWp+1qTZXAJ8GgsYGgj1pv6kpsO0J4XFVqEqIs9ztI7DXjkNXnUU54ya6m6nmXs3msEnDlXgrxiruVx+AMQA3P7RbE0oy9XpJ68SeGBueIqX6eDBsyAyAtqNh3gxe5h9G3qW7+Z8eWrpXkq/GMZRG9fU3FDw0WxHiGDa3jctkq5c17mcEG0O+zXtTYPw0wW7GY32aPFKG9nmsy7KXBpfGygn7zplBHts5viw25p1R2LLEKD3mjesib7ji/IyuOQSO7Dg82OUqV6V42iDr8EK9S5aVDZTuyP80lAgnAhQCjVbZ470tXTFDAYFbhOE+1MSzgR71nNNY4Avhq8PgbGg1yDkhD0dxBrLmBGtSNT8cA1jDfa2Cd/JBTW7aoLtP6d7fMzPKZjrkA6Vm43NTVTqoy11agWycwOP+twOxcU+DlHWmzHU+59FqX5F6/b/OlzOOvs3jtUgahDPgZcWoCi5nkl9W8WiaZrx83cw9D2u/YQoRjDpG8xxMBEz2kSo6deqv80qtbSVfXzik4bLVCkMZBkRpmeRp0gwwVcMj1sM5qMsxgfRaqAUqOhZdA3MZjhASs/IGqXC6DscAX472NxKEbb1Sh2+UP/Xv8EMHro93TeZRgEMsHahtkqkDOfRxyY34ByDzmoqScTF4wE+Xxr6C8ROVtYttCLYsND4EDRl6HAuzyHkzx8NrSC0dDEQ5NrNKeU17GUnEa6WHfVKSZKmnXryp8M3WSJQ0LipiFMAy+P1rCWLUKTOoOnul3wHViEgXV/rO6fqhxWYDHRm+TDnx+VHyHyBtI0JJMPq1R7uAphAajKyrl4sylW/3to8x8cHmLpjfzi29Q/ynoYOniEqalhgN4L4jKSefxxofPND/HwGSmPuZr+Dte6SbExH3nFh/HyJ6X0eUCwDfSA746o8Fc4gcldAeDvz989q+inArhJa9zaxdNiTV4FinJha1uGHAAv2rjUu62M1NVfxyOCRWTV6hK0ZKij7IZi8z/cbSP/Xhmm0z+jlqlGguTOeHtS3ZPhSqSPC7NXAJp+lEXsJ0d3xMJmbfIrdYMHk5f6/1CXUp2j5ufJ5pMQkopcInEBekv/ynEBME4VMzJASWtqt1UEOc+bcFp7kpyuGJzea0JMKwuC0PNi3z5RzgGZzCTgpjv01gt4x0mvy6MRDnBhX6Bt8yQi356XIvB8nWI2eAKObY3vMhihTEd+gRGMcoz50ZFKEmQfR0U5GaMGINQar4fhtBpT1u3D1y/wH5lbhyvOml4r7ko2keptM7mIHaj95E8aagz6d/cdvPKcCEeg/CXZZWhY+0cpKv5MH7eUqPKekNJZS6BjOKO8E1YwWsZseLfzO+rLUx3niJ3PzVfCWD0RynPOi9gJK7wyuitu2qEpeHq0SHYm2TTxFGC2v31LZowT/Jhx5x7iecfqeaoDvkSPOaq/6nWnyZ1NYoy0OpQgeTZ/pSfb2oYPDOlKcmjaCfP5epM0A+94S3tmZRxWgZwERpRZJmL0fffmX1+RqSaskvMkrxxXVNsrQrbmUVuIiGR+AHrYCkb2KINiaRvUdGS58ET4uGV5UL3SuPldSVPfRvNizn9fqfSwinfziLhDKgfxlVp68sfC4PQ9De0wfgE/5MGUl2qlb5ccThSj+kklei/WoeHt1ALeSE93MV5+OD6vCaYz5iyo40lYkvZp2SuhhxvWbOnYRRFj8s/3FNiewweaGuyHdjUw2C6QNi8bd+Y1JC3N+6h0fhd+JERFQU+OrisiIPtcLITs1hZvDdrcyZWEREBQFMb2MKCKSzmqe4rYEEnRTdtSAg6N9eQmv++iVfNUVp9CA90pPruAghl5tRCQ+IyN1sbZxj6xiqp0TTWTpgON4z+/0TKARsz95YCZd5xncmgtOjBQhwMCXDpxxLiWTiIJIipDl/3CaotjEvLgPJ5stN5peL15DT4W4TkbHLujFri/B3pXJVlipyZsHCAz5u1ZAcNOitw+9wsLwfZRUU+9TBcSAtZiVPIn8AE/9zl6BIh1XFAkYZnOgWva9C7+ShrKyNPnrE1CKCtxikvRbCa2VWXUbZn1d7eB95oYtB4MUkRE2acSVjHN1/SP4VxxbvJmLTiilsxaLHCuZgdKBaVRIX+nU6/UdjJ33KOD4DOuAyYWY0SpyDtCbmyUojxfBjEJJwhy9ayHF5NNndRNu+24Cxn6GROWBcMC796BkAzxXBI0ei79cnbZyRmVQZRxts+wmlv4RouL992D7Jcj5ZaDYERmlK53g70gib3N3iR8VRa+/mitPeMm7hcTG2oO4JJ9rqafEU/oVDMNezAyZ0SY5IJVtGcl2NYmY7gQEU3Wnl3Xe2YMXY0c8jkNZJ9U4X0ZWq4JHPLG84YfHx14e+LqECaLQ0fvqLEEFwXmmeho1l28rXXtxbyLn6NYntWNZQGIPWXb/gg11CBarHLxD1llM7hUtcMAwvD8sDq/MyDblE1x3Zhl/6a5Z44grVXseKkuW7otlXtWxC1zbptuuj/r8lIet3l3pv2YXtHbwYYur+a1HXnnFO3Y3vc5QMu0bsxbpHxKF0O2OZvdeL6xlz2tRdL1DC6vHwGqLmOYBW4h335Vn6H8BZSJOrxzXiffoDkJLRLod+iLu1lVmEi4HZhvwpMebKpGvRsztIwHKK2h3w9C+FLfrhbWQwBkxagTnLLDGX7h8RNqr9ouQ/WL7dZhcNjRBuvAOKMVp1mOEcfoBvHaZ5fYKx4dXV6JM72ZxYpHvJa5CxM3EPFAEryH2YOMdUuf7p0PPMHVKkR4frW1O5Dzx7Ba1HCsOUBSTkKqNftoGKgg8PA7rHiFwZ+hYP+gYtszp50KokE02N3DNRU3bq4wB0ioWWXQ1w6VZT2QlLtRXrf9xMwKQ75+BDJujrKcNq4/h3kZA020UldHtBEoXXTNP9gw2J4i0WPecRPb4Y7Z8c70Okkz0ZC3vQ5TtX1zWnIJ+qp6Y+7ns3xM/iV7jdfiBcRniL0ae9YcPDVYOTwr/JsdPL0GxR6k/rQZm25xzPP3ArFJa4VjnnJD5rbmmTUT3rypXbGNjy8lceMLbml/UYOKL1dK9XhS0JvVHRxWM9oVUP0Q541e6NcbhymWGuj4SPYRcGrgW106rcYaQg4NIbNRsXrlPo+FC0upWfyfMCp+g83rSMz2oeBFThn9qj2cvaJp+U0rK78nNf1c2sytqiA0lYvaUo3TMqk6b7+VCVSYfw3pu8SpMJhBE3dIV6BY2ngom1L8Z99t6nmzLf4ZshEVL0LWaYZoZ79WNN0H0bdZjGZhWl6uCeH0kzHuytJ6k5vy8Gf1/JajpBVT6HRh5CQoclRncA4Vkwh6pT/ORPi80Yf0+T3h4qvIrk4dU8W9qmn2EXH8VcyG3oi5iZcHkwZRrUf1FC+pnK4LAZ0aiz+AAtzpCOY5A0wzTbU6z0B6vtJ5fIhGYFqYrnTMv+DfGJVlOxybOH/YHMepkCmZ0eq877+CQfU/uebQqN1hP4AZiq7dahoSq5KsuypKIYQdJxsKuIgc6q6c3fDvd56m+pD9dC08nr82AYKPThyxPAPMv3gan8xq3/RMQyWOFySncYZol5re7ZRzZvnnWsNN3be8P8aABb7Vfkz7IdkHafeheWrvSMzsKNZrx3l7bOh2E/DBgN7u27vwpaCPkHNk9DYo24dsED32rboGg3GILAuEDW5ElsZV/LmP14WdLDsLDocT4/jY8++y5sMoa51bXTQO+8g6kGeCJJMB0RP7oo08GmtZmGLOaQbjnaU6CMOwdNtIkWrpHs5OqymNcqSE1+CVApMfmCAL92wakC2rsEIf2C5GYTKxp9+Y/JgOE1osM6IkQwHauEb5GCRdjupME/nJKb44pXFYPAWhtjrlGBPgS65jpNLmqIf60Y0XCTxqnIAkIAMYYfWrzemXF1LorxQqDlbocke/nsseVdlr/EGo0r4aGBq3dLE6tyMdNo4SmwNnZ180if5lkpT4+++bxlj2Sgv1UqKj8TNNqmgPyR+Bm1abpqfMngSQcf4n884z89JvHVJOCP7J1xoe18AQUw6fPY4nZ/RTLBL+nF+YdfWGKrL/lBSpeiJ8wlCZm+Q3TI7FurKRjvbYHUg0SRGpsHpGb5pyq1tZfBZTO0qG+sINHwH0fLJBosCMBBEBKe07jY/7oAAkp3WYD9jqy8q8UUdkrHJgAVzoQH5ZdCwfTKN8D6IGenz5fKTGNviFua/qiB0HmvrDFcCmHgeuJT6Lt27UXxyoZYlU/KNYUngqqg/NCZ9498R6Fbr5l4kCa0XMo0yo2JnJzlIL6WZhPfFDCjB4Nu219lt7AHxhHAYrS+zaaqDyKNIl02/LsO06PcI3j1GJkmH0Q0enciitfdZlDQAL6hWze1yDSS9dvMhgKha0/boo4v2vGPrEF2gkj8pyM3aaMzytvvIGuVjNH0Pm+K0vdpqdfDULAxN1PSP3pcsqG169mSmp0/AVEIXRZnvR/eu8AZJKe2d9lEvWNA3HQttOfuwiVb6/UYzp5P2Fr8tJ/lQo3xbgeaBfyMD5wEYhMi1yY9ROxddLNyCDs5+CiAqhBr6QU+GutN/FckiR7RNFdCnhSMvAl8pcI6Gaw5ORQJOkCgMFdRFuqjGdgQdrXP9TCOuw31KtIb0auK2tKPV7fybQiE22LHdf+SshujtkyM51hXAvBC/0V/1Hl1wC9MlaX1srmyNItRfUHPrM0cSG/WMC0xXwAhld4M+GUFfu3zsIBjtuASpVHo6T9baBjLwA0TshFwnVrpX8FD7ieXwYwGFx6L2MLmS6YbEcyudvXRzJ9rgR58KXP6oBWI96iIQlcwrcv3it9VpqdUmwdyRze+lGerasKHKK2Irxw6itYWRiN8NjZ2877z5qAmrWOvl89WRYpxfakrnd96wrp5hc3yq8l7j9OzNIFNDBtG3674ZqhSazizcTFvMh5DOHr+QdUGVViSWE78dYle6Za/qq7CkCShkHmDBmswvT000Ng6UDVKoVG5PKrZ07zbawRK2RpF7DWJ0bHfqYJ9mDJ+Zoj7//cluZXYagC70fVhF5cH05/az3fpsr4QDfaolXnaykzmRLhj0shyo622ModlQzHMuN77huZl5NeM+CTwZEeqmYMEP0vgOx2tKQlPsu/RypBfUeNp8XY5ZkLvOHmdIWAVDm6Z6aQyw6+7UcfIr5e+I/PQyDBkhMaUkuk2bZbKNcmpicHc3bz0tAtA5hvir+iSpodBQCHDTOx3ap+BM7i4zwvFtrLljF61EITSuZ/sDBP1y3A9E+HDdQMgN84z9MBF0Up5Dd6gDwoPeFHYCGf69wAR9gCv4eEXvBDfNnNNVfoLJW+l3WbYIV90Lum98AVPKfvH4mqfpgT0+Eng9aCv35py4qLVc26di00wUqNznOArqvUN017eJPaRlfo4Rz0aN3o4bZrGd2+BZlBlJKm08BvoWQcfI/jIlcV40lMvChUlpBl7s9egk7oV2aWyB0oitXy9piH67e7wFqC/pTamFlfqjt1RbVEXoFBefhRgGeogSgM20LoTM6mL0/pdkr4VLDJtnnYL7WwL+4w+n4ZSTRxspyTp71Zt69hSGH9H9bYYHmbCti/t8XZ28u1lzSZmyQ9xT3Xl8or0lG8Aa4dfcIZFmcAAeS9sNfknV9Qo4iXR7oawgXCDU/6Ex97sH5P2r/08r0z3EUKGK0tKutCc6P+n1vkfITVIKnd+u+kQr/c1OZCC7lnE5SeMCuwtoRn2fAwjoxCKz8tQy9TGYH5pqSEB8e4tquXlEMLkPeIjQtAGWq1S2bD9Ehr3cFnc2P1qbCtQD/xfHjrXka6DqK++ViCRKcygOhTNtEU72peMTm3GHadA/2mA8oqHxfxkMonE+AZt4FYt59CIVU9twzss5e3V1juD3kI4ueE+tr5Zz1hcb9KSNectTtYft0JD0jPy/nhg/l9RtRI4B2dxDcrfbSnPlb67rVjoveojFLE/nMERVniboKmCANQ6WzReEvpJhEiptTsaQmHdSGUPsN9UCmVJ4A0rMeHrhlgdyTMxAdz2OGefbcUdcxzVPBsWSdNVllfdaKGTebmFhxnDQejyaJZSjivDfC6QjbvsdN+la2icaOEPcvaLYQdnOXBFQBJ6ZdaklL0vYOI0KdZQVNZ0bN03WI3o9VBeNH801trlOiCcQJjPdIRbQ5SEWPvpp3LiqPgQJGuU4o11J/ViwAVRqNoLzLi+93dBDOzUYqXBJ4diRCh4i/gENK6UvmFGW+baHKjsIoZx103FKVgXRkf72gPQMJh6AOjk7BOl8nuey3tnEgSIeMat9tfOWTrBLmRp4HprzsqsF7x9YVh8oatnmv9yHLPa1w6MVhEX1u4G+ix50oZFiSD+IL+rQLoGdwedM+kCdKzvxDYWY37rxXcxG8Iv9KJMhQ0VCXXeQa8Jqdn2rRF1TSTfclqN7pXyROdpi4IX63UYNXlF0dqrXovCXo/NGorjp9bgitbhWOuepCR4w0OWZcCi76sYUtQz6OjdXQjSmLzfzxqbMko5oWp6KcJwkog8ya7jvkhoj5R9gfpI/YGQv8WYGtiJTHRizqGZSMy5B0lEoqKjz2j6A4q7T3YDO5lAbzfZQvmjNg3NZhwHZmQKaTIDPK9CcjKHGFpJ1oMV7/SOU/xG+Mr6cRBRNcAvl56UOdTj0r2IgZxoN8J37ZxPoZ1u6uWLoCgldCOynRlbbrtGzGUYF7Pq+hhGSwkdh6wlPYOp6IXihY29pE31ny572j6HCHeuYz0m9TOJ17JWvH5FVspY3OYmOfOFVK2tAOZgysw6PhBWGECZOHcsb2kdJFLhU9RJCB0Tnskb4IPesN6gLYkZ2w75u/GG5j7wuG3TO3Oupj0zwJcpQDykJJS8fqPCufcuX5Ji7ELhs+g0Afpj8plzsNUIxUsk5lvCX2VZg+d4QfGZi93kw1fOtxRQ6GuTDMz96ZJyBKKN9VDamcGCpiy/rXlSCFKVPzAkZcw6GYIjA0os46u0Rhk8MJ869nltbfF1kHrnmEdXyUVCrVJsSRYw/uwLqmOTX4O32uyKs6H9DTHHZOa4t/ws+0KUBUPLQJyz4uABgYYeNG4z194y0gfrIEGMt43S/Ys3darA04ej0xNzVrQjLwY+gvcKkDKeS0i8R3ySO/eaUanUyO+VgwQsR8pFNt/h/MbFq/14owG5NQc96EBaB0YZ5TGCp9wrfRD0NHq58GPRfjMHAzeZ1xOtqGbRI//HWu5qOHaDFQ+7OXV7Srm9O33XT0DgkK3jWDICAs59sZYCvUs3Zh5Yq0JhKGPpZFGHeHG5ouH1OiTUprodBak27HSckPdBq7I9kYUw7HN+AWx3S/L2Qb1BmRL1UbbOswC8wGZD/y+pivbnQWnRqwuoM7guyKaxbQhhcWGYdjm0HUnG7FJnUMlOn8r5Zo7TqSEnxmyUpY2eHPIKDeeu/6I4U/YLIOnnPyizIMOeyJzsp5TmTZa/rSOX5PhAVsYe4XZf35krFaUvn5QnsDiCl98CZdrJxgwByr4OheGLiONXji9LoRHx+Hosrpb3uMCVBG/txSuW2KV4OAFVy2+/GH2yD5tp+DfPIKJJUdPLHD94pZr10KqlUbqkWtdl9dQjdmHqR/0+KbGXmRSNZXhHySbCKkUlzyJQHX7ZHkpc2JJ7G1FKdKfTTqzNZpDOemfDntN/I4XnrAD+06EfIZxcfYY/BhvlP3htrQEeg1ZeY/EmWc5BDrhlpHDKbyohFhqD2ZgVOEr6RcBKZxwHdDanpzC++KnaHcfSa7NDD5beryokPVYl33QcXoIJSNQlbttGBYcUNMiukig1yoFLSNfpsdPX2EDWjtgzIibm0izlSgv2xs3dd6Az3IA+MCzr/RsCcBMzL8BlojLOIhOR7KbxLgMTi3UYeTtBZuOTHFMJ+Dl3oyVRw6O0HAsnvY4U1k/WNQ3oFXpyO57rGvPm5nDUVUaO+N1RbGkZZ45uPj2Ct68FkUz/Bt/fI+wnZUvl87WSpUbCpIuiSgvetYVNyjIM3MsJyF/jEDs5ngSPbORtWoB4s13nBfVjur+s9tNnNVBfTiKfywr3Oq7IoQtkm/zmOmccPh04OElnn3OyHCwNFNqAjviHZRW03UIF5DA/u13rBONe/HcF61wOLpoN9cvHo/KP739ehw4Aq1GC98F+f83OUgfG33f3tsYok3YNbbPmtbcXHmkMdIgbAXxVqbAFUwC2NAQbfSbQu4T5gfh5Up6PLzKt1ZpFsDUsaSHdx5vFvZVsr+XaBT94XMEq5AL0Uf0vNXaUCviRpnZm5D4jkAju1ss0Lql2Ydo8FxI8HRr4LvmwBmNcLLBgee7ey8n9r2cceD62uNMla+Wsr0FhH36fFLGtCoW1Ep7BEv/XyCBR9jhSFRTDlH16PA+KQrzNgyOoFouWPFoSPD9BADZUztYhV1I0jdZ1yCebPxdLg3t5I/uaQP0e7X3vFOL8NuSBbvEdHBOTuR/Jt/n0QqQ58gbAkSnZXhB5F9+ExQ9Uak1MgGaUfcB9V8pFHzALljPhXnlh1dcKJ7mq3g4yETFezWUT1BxuaJ4zgJOrZ3Xm/Da0T/7JrpnSQknGvfMtBslA4J0loZ3ks0YWPp2V9gA46BmSz1aiVKuZh5BVHnNR20J3pAN4kR7lwi23ZQ8boh9fywKZOu9GR97tcEvObpWULQp0BhkhYJgN4ulDlUKDG74oythf0th5z7DDyBJTucI8SFzNEMNJN+/SD4ell6Y+3N1u7TFmrm6lmtwVrlWyDe4NGkk8otCB4tN1uuqEOJHUEPQZ1KQr5IOytG46BOSi1PS/hm/BGtkCA+VWJ9h55xsBcl9/Eh9fuQDYJtmp85ffjtVBxUQh8pDWIm457/pUTlIc6kvDHibNBkZUDSuBz4c5SZVtU1Z4lP51CmbDXjR5FywRPtVdbFwYZWt/BNErhTKTi7Y0AdR6g4BKo6Ch+4tso24jkRTFf4eIdfCPYj+FZSyfDvJQ6HuW95EXCB/Zb/EIm07MNkuX30nGO1H8dR4ZKgRj4qhD9Hwf9zgDXj4IWRfu4Jc5c/pGkLU9360XOMmh5R2kAt/uBhssj4uV50RTbdwrC0z5YiwotGz9P949j3QYq0t2JHm/bB49liYHVVIIlphYLRKH8O1VcJiBuA4TNthDy9V/q4v+MH7nAoBlDodYL0dQO+15wYc088vZJPo5DLfzReqxjFxsdW+hdB2sIWsFnBmi8AsA5CcKNEcgpBWy2lC3BGphwBi9kW1dE0WhYak7BKDEBQLFiCRjEmb92JnePLe2uSaZU0ZTeja7a6Z3djtkrtSpycJ3TGUt5UIWmXniAbZaWMWqFJHRwJvHTn0g/dx2V9i1HsUI3fWtPCNy+2Ifcv+C1gzVcJXbWJQVMZ7hC8Fr4TNLVIy2w2KjL3FUIsNQxWB9CKnpwsjFGNLtXN3yl+7pBuyYAWbJ1rJMk9xpSkjhP7Gfke4Y5pYF7cr1bpxb1iMvUo9Liz4ob8RUTmmoCFfk9TQf8XHiP+3sMtv/YEJqOY/nd22hCWPAGMXOVf28HeYR4Y47atwDY8pz2Ly4uiyDTWTf1v72jYzcKkyA8YqSpSpDkI7TIER75m/o4mOanZnznBkBmEFQknH6fHUD+0GC50vNWyFgHmnS8bSIsVwEnzOcmLg1Et8ugx/PxYvVRwDqo80NFFQmSdFNSdeZLuu82gaPBtYLLVnNDlDLF1lXD0patCKjgOgjXMAxjMWPWlcx1rMDD8iyFFJpyPI9/ZQPNwyD0LYbdKigDO6i4EPzIy+lTGf5BVcQd7OGDwe6tBqR0eXsTcELDTsBZOe6iXmV2hE/cPibAXV5AK8ZpWKjwz6mJ7HD07XDTHVIsKLI/ewhUtF5SXZ7W9hzePnRB0qQPcuq3VdFG8AqAIgmTWlkrEfq/mU6iRke/EOLkiFFgimpuOvDcxmD8Wp/uP/cjUJFvIDk1KqtoPPlyWT/tcl7H7k+v48n3+ekRKH8RQ3Q2xfeguBtMMr+lpKo2vu+HOjzeT/ySXCEC20ONPjy66izkYw/VDSW5LuvbwhBhipxXJ6tXjvGO9YWbP38GW871bQ9b/uMBMhq0ieX5f8ZSWyUAJZUeiO0+jvrwGNxSinIFQ94pnpicSN+VNkK4YxyESkF2rKXQF5KF87150flKa4rjgiQc8IRTt/QmnJTFK9ZYSkL1pyRBX2HjJ4bcLxlnVJg8w4lK6Z2rOHlBExT6uQhiE/uK8J3TMjVAzGWe2K8mvBTOcmVz6/SRomOeWti3yLbSm+d8MEqTdMtgLBPUyNrqGxAAXIw3a8UwpkZugwhWM666GHOWK25qB/gP2SiPOFh37ru8ZbzCRIrtupec/XSDWWjOvS5B2sM4MzXQWoRcxo8MBsfquShwg6Pz2ATenIT3NWnTR3N3+XJHirZv6E301CV+2hieDQwJrw+/aJDY61CDMu0fgXL/uV3SWXHdffga9KZN8uj3WE0k3SRFTpOaoj/1DR9IxDrUBjhkUIjgWwbPxKZRFZce8QRue6GlRGnECzND7mh/Lq6rlL8+eEY4cBmKRyKqIFPC4lC4omR00k3TA/j6NfX6KEi9WiiXuPgPkcZympeGlUwG39VFmvqQGT4EDmAnklOTp7kgovd57Q5FYMI+6/Fy/cGdZaS6cXAygunnMH1yJnIBNf39bRa/q/WQsnhqbLbxiLWBsDv0EYRarhzBXc0v9O3fggjlDHqYrugxLC6LWYts0E6p3kMYJgvc+M0XgyVHohuHreVyvio7TG/DeHCldSmto48nxHdpD1+Kp0i+hY1/vgWXHozcm6p7RT2ktLUaYVG8aHN94mckBy+8uW651nmKRZrkhWGBAqXH4zhhup2su3l+O+5KwSFkK9ppxUrGJEQ2n3YfKDXntxar7QPFo4kQBvHeeU7fbqJEPx+U3z3ND+Q5rr1jGHhQwzBA3NRVQ3QSY6AkVrA0Dy4pC+fCMq/T28+Z7v85r9GdJBGeAvL7hddY0+Dm42NSfV+YHpRAPVvcUhgnLKluDue001+HpymhGaeUbutXzcINBfLyvwnbYnvbxv3S+fVwfaEDcKQGlBSaz0N5zIVMGp+BMjEZ9+1xjZt5t6uchHGNvKZx7fg+wyYz+LVizptI0wXIK2irmCOVVCF2qRs5ocBohViAMiiafndFrIeUKbE561qTH+209ZgA050Ood2ZeHEN2Vq3N3YRAeTfOD2fu+G/cAqnf8a/ThcKCx3zGYFt6TYiN5781NDTJJ0OqoZldPY+pBHiAjhBTDkLZvxjkrWK0/V5SbfykjFZpf2jtzU1gEdNnhsV88Op6bmudn7dpbSZVtk3mkG4SiYPnf2InWND3up1iQWFgiRC4WKaze9oHsbQ4SjNGl0cHfhRf8ZaPawXUz7Yn1XWiPQcuvr0MK/urTay8EaLD8Aq0mcKSMBDrZhGHfishMt90Yj59LbUPyEf2j6+j3xNJ6tewSK26Hx5NJhWlRAabZuVfqW02JQ59J5fVfZH2Cl1DB4u674KO0FJRT+A4nt0zGWfE3ln+wJO/8k10g/ytxnJB/6yBQFPkJ4fb6Mnwtx4gPs8ER0LIzgEmqX5XlUFq+GTqgG8iqumTwxC3S3xRcP8/tpb2nwxQKT74yiX8w590TZIAP3Ih3nsSJirn5SvRYJSXcBSuvzRB9FZf2USFh0MeCbxVjCSmxbv09EjYgimW/T+XxbupTLmkM4XKTVbw9Kc2Cl1rGwB8/dNMPvpUw6O6bq4DsJjAjl38wFVlCOpKr/NBpknGv2y+bbyQdN2yzA8MMwVImLmNzQlDe6aBwgxKrhwgemENsoXX65Foh7jHAEDsQMNANbHHsR7nH9xHo6mj4UjOfUOqSE1sYBFYq/xyjmfg7uwBAXPLrUzKnaREASmXGSLTYc1dTJ+1VpIXGrOg7J5FLw/FcVyqjyCVXKdWorCdEBLXGiNlPF00blbO2aKKTU1eqtE3v5xFA6dCpQNd/fHdToDHND1hJArltzwhfm8WB2Qk1J9IT1FEthwXGmKGzs0HZqrHg2bE+RzyzBO3eWvaT4NgdNKTKLYCvleW3i2LUqQL8lha+coZsrGDuDpG9IVrbfGsoD3ugMU5KAoh4kdJjjkG7NVJZPG+AaC8kSwMZ6vobrQ1AagsEupbyzdkyUU5auULWhhMu47kTScc5ZbXmwUgFFxEvfFHvfUgkABqnJ8CPc/RamfA734IHvvoYKdNQRb2MVRA7xJs6PZukFOeD/x9js0LhLu8jmFaFyeD0RmVjj0tVDEUvT2im8TuEXsAxEqAzeSvX+BgxSRo2Wp54rn2pnAUKZKPpb3mpUwlMj2VGwd342I7IUwJqq/bN4DTq6uSV93D8BN2HVO/J0K0jaRHM/2PYWXfNQiPZTJrvEHkvy/3sQe1Vi9hbGkL44KSmCGXJIEUsaevmXZloFYLplqbnk7WAHgzIcmCl6DglzScNLHwVWjl52i5TWcOKnuva3HJ+luciZSKAgTTtivtmlIff41L9ycnOBGXqVi1a114ANKQGCpTR+95/lYDaHZ+fxrIbBF52VuHJbsHzsAPci/o0Xf5yW3Ydo7wPutGrbaXJVC+CvMgndRu3Qua3yruNUBpEY6iTAg84OK5VLBnFWxQcC1JOiJu5piF0aVaL6ACNtt3q7L5Cs89P4plt+K6WR2ANZTyQVX8C/jP0us90ZcY6QpsaCaSCO+p79riIupsJ5y0/DVyBHe64ynl/Cx23ssuScK8qg3fVfISs/8WGOtEeNRnWDYdoT/t+vpckycVDLhkLDx3JBvyKyWzlzskY0fy4Cev2h6Pkhtka+0EDRgfcDel9it/w3u7QSgWZhU07S4j8ZX4jWbEZBjRXK46eadVlTM8RCtKsOm1xdmezPIBzoWtx0JSufgSGGzcmvBzHuT8XbW28FXQawEE4g8KC2AhG44ge4wf72hp+lqxu8g2J519Q4lM5353EY5m14+A6vrVCrrzMSRFGlnmXwD0OXpkhSc15JDfZYWctR6yCBD6Ddecj9q0NVJi9ih8B81h4uz3gdKMyZWgANce2vx+EjXiqGFpVrzUhzrQjXRFaa9XmrFYhATHEQn/eImFpFJ9BzurhnZlj+1p4f43Pd921PaRfQYsu6j6cLS79rYZb3dPg21HkIFhL+kT/Q1fkHiptQIAjeo8nZX6H2fW3W9/3u3rCfGTWEXCTAq2q3A0SS2vjKz8BzBY5Ap0+0JVcU42u3OIhridntjFBU/EqMfKgA1EwhtHoMIe0vhm1cqzVAA8yMNiIi+hb6JUi+wv3a1Ogh1TnlfYqz79dM1s6DChgJNLO9N3NQtAmniq5+pTv42CtTh9xnRpWd29+nMoEk/RWnIhmTuShAZqeWbIvllcUSALmRhg7hFvf5cO11++8QCpkk2Ljjn9u3jvRU4GPexC7zdZ2RC45EyPC0YFkib4DTerIRgJZ1tXP+hV//huV4sx4KoWeoIwAN2Rx/YjWNANt/2p4GKwxHqsk6+cPj0hG9YID3aTxsQ8kMwwji2C7lIPHvlQPrIy8DDuQT4X1bNnt9mIT7Etj4e5oPxTLOumwNSeGr7gyj4N4zN0WOD2uTTPbxTX7dNZWHfBkQolP+50o/s0Ggs3DroRErsIwqqLVxAQ57fiscrUBsqqeK5CXWnIGzHfrEswA6JD33lvxwCaX1pS4AH2VKWO60xR8sDfEOJwAN3Uz5Q1axBEmAjVtBXWdIndPJcQ/iMeIrhg04LbqIISFL7pSm3L1zRI4que/hB6LyoLdmhrshv34a4F9rhu6ixXBRQYm4AgxUhVtEU9zGxFOZjh6S09IXggrbGFuPcce022l0h6kIbdLxRXYMg0mmNwK04fyNgTlW36AwBjaiGK95lCptnbQ1Vna8B6/lpY8U84mzZ1R/kzcNDRkCgCNdG/eJgaOLku43zRnn5AWrlB2qyReGEffTm2apzmyqGS03/QvT1ywP64yFTJJ5bbBhWTyoagCid84A3v/T4gSI+q217A+wqbR/lKkMXaPUzm5UiPttW7n0O8AkhdxCtHo3prBdLAlETdw8B3vENDV6iVj4quqLPCgewY9j1HY2rwBj86sUk+p6LKmiHJmJitgGJGZ0qHOC15ju1MGVAd9fcsiUTuT6ic6kMId4w25FVVy+J7mPTF8kW6dm8IPg/1rXgQKNrHY5O/hGn5ct18W5aHsQJoVlf6RA6EfZF6j5mHQkQ5CvLa+RsnX4aEWvxeercp8lPJHB/VauZKlXgoFCUPl82ZX96BJXWm2g5Wxf55CGLuRp1EdA6b+x4u/ZgREOAuz4haDcaWKMqnGkTBTbpCUUCS6KcuXboaT1dVSNdGkkZdem5zc5woqCG4MzBNWMV7EjkzJgTrbqoxZoMyC7u8KYP3tTDWPRHzNzYi0A1CZtA29H1Fu0QtQnMIdVPuidMEL8dQTphc8/cRDylA+zeL9aL5FJQjMxBVcqQ+T5kTqOjfOKRnJqitiXxsH7Y8jBki4hRnefBIAbLrRkSO4YjfZE6CPLBsvKvWNNT/fjxWsMEpU7xMCd62K0nHNUD82R1eKTKhN13aGhVPDr2P2JAgE9kCS3cMlUDXF9B0QA3/H9k/iFj7f3UKItgZn+m0JNJDE4Kh7g2ZPmikcfHGfGJyJKWCZyGyWQ0uNqADQbEfG/AjquRUfEkNbcfqQJ0mca66Ino6ByXENO4PRDzsteidSptLgwxaE8kFLtjy2+zn1WOxFk00+ortsvu+UTbKHHHc42L10JiVJWf9wh4SZ6qoP/TeIeags4gU6pvqafTlP1Wq9AIZ0TlG9WP2ECc6hQCnHCN5Somn8WTdo18j64xzSIwSpYL09pkKSAWQ8A1kCBFYkwxHUDvUUjz6LobcwEcN2lShqqk9BsIsgN2S15m1rIhWIsvi2gLzEQdK2r3Kl3eNsaacBSN+9cHvFfW9SsyedUqF4kJovbtCnhIsn2Ket/DHCk6e1qKcNHqWiuSs6hRvYzpTSZXGjR7oTu1DnPma54X3bHfrSGbM/ZHUAg6N4rVkkZiWAUSrzTyIfgiqMlHwatLSdMyCexkcoNvN+WSPmj/MlP6A48MtzQpS+pwE6rJWd2tM8CzBP/ZFYEOsqoKNw/HRpTaoaSjg19CHAf7DAklM1/+wsD+PuEj6vXENLUfm13EpV+62ag9SQhhyiUfrCyZ/F3o8Z+ROvjY0RIXnVqmSfd0s9KivJRjXh+BRFFvV4HF9Q7BuJQqfRG+Q0MLnnKX6c2gLJbH0I2YEL/HgmClXjF3v1pPU6pbdlqkvTzO9zzzSWnwqfAaz1BrbqYtAnwZZWI2yQjKkCKgDCk8k059BijrAOo4gbS7/YQ0v5viN77HdykC/JEPzE4UdxAZtZ4JHIG4KezdgZkY90gEAC6fbC9qhcgxAkADsoo3Xzhmo+4yC17c0FMx16yF9ZBut/vCO6sDhotAszlKvd2WCLd4BU7PI7ZskYSzaRahu+4rAehiCexQYMyUe/YVDngPIImha6KyeEX9PnZrqFA1jRpBUYQLUY2XGVE+TDbORfMQNr6cUr0RAhKk4TaVO4xf98JNZhaQ3SFlVpemBLnp4rlRVBtyeqH7hVs62fjQ+UzH/YhDqWN+ThyP7YskHcxzHSdeSO+NgOrOclELh3uLZqgVzVeNcAlFM4+w2UoLi70cHhczNxOdM0D1R5KqcLl6POvZHcDGnmr1BKZHUXpXQbCl0Txv8Qfel8cnOtCOZCStYgYeccZqu3o6gyzRwlR8Lxt/odgeRd1+tFMNUmikWJ8L0RBPVG9rnc6tvaNV6pmxHSv4mgA4HWtj6hBtuKphQbQK+ogXs5G99hqcV6A+YOelHwpZvZ7TLQg1mw5CFQq9hc90Qz018IuajOQ+enAo6Rw9QrhOmuyOUlyQ7fO4PVKY7cq3vRh9hUIFjI3asY7KL3uKCbaCcpIdNQC8HA7btUAZ+doEXJ6oxQiBJDym6aoX7RuLjeOY5mhRpNgxqngg8oTISOpkfByJw2gEa67A3DwL84dDKdJSkLlMVolPpEOYNdq5c0f5wfdz10OuGHE8/ecq4BzkmDV3y8MrilBQ91dcpmr2txUINC3wlKFbDH3f3I7+2nhVu5tVHFUki3hcK2GOZp69pcVEJRZ1QvjH4AydP/UdVF5om5fsptshQjFpqkJCnFezHW1SOf5To2I0uhoZKPORkLtpkxzU94fYuv9hqivuKKdjs7Pihv+t0vNd8dBEoEw5ZkhmDBj5senlr7rhhr4wud0MrVT0V8k9Z3TjbiRd6lVsf+4eJWorqTLl7rXp2QJWdb9rDf8iiOc1xG5dznoyocdzaYmFuVqmICUAqGHRC6C2INGkQv6IOdUvvBilekIO6BvU+TXPrVEjh0glGLwGIHq1FfCIt3NKVhVWRDobrRJj2dY5YT2356eKS4EG7VeXUiOa42J8dkmJkWuzOKfaaguahohQ5KA5pSumwuVzfOWuBVpXn6WCg/o6zg5w9+IPf+boB+oIYbM3G0ITwpPr/iR69n+PEQN7q64TcfKHp5jOTd2wmyA36ORPy0qohYiHLNd5gjaVSrJfK1Eb+z7IWjPxRLRueDF95ec5KrsdC/ROC9nbr07ymCRVvFIUokKDAG5jWWBkV5ioqCMMHF7g6EB2GrUA4lFnwpoysXqbmsayxVs0OGoM5QIPXMPiErQ8dtdSz4nabzWUWfJDq7E/zYlEJCRWDex/fLBWCG1Jsp3iPLmsPzguIfY2ytAamcwWNSId1EQ+gn5L1AcBUnQKcQLckPWFzU4xJ3uUg5I5b+qtax49zv5fr67NPNSNPTkHbds8yIVTVMAq7JP/FTF7bYqK8BoOfGZZgWIK6AR10QG+/kn/tWaK+TfNDRZCPwE74fE36MO8jxLHeRNg6z/NCHZyEn1DT0G59uKgs+Q0BoDs/dKtkDIgj6VM7ukOTmaczdE26dL5/4Uy67dpvotummKMbUV10Z5fuTM+YGHO0WGUAF2AqGYSxcyni3Lod6QPHfdf1JlC10iYaz/W3IXqr2fIylYmrGhGYlcx19DTpY541vjWzA5VZBKwVZot7F2nwijJw4Ff7Hz6Pa1S0FWi6sjzu8+uE4EtDZ5Z8Ay7UAMpy04ztoNu7OskH/6toOtoPp5fhWjlVtuy3wZuU3xhMR4KR37ffJANHa4qVmWjLgirzNJo8eh5O4YiE1NiQwZCEZqVWw2OX4xpo+PoBsDffmS3h1WJ16n2jKD69hAqRCEHNMxJ9TRrSWcO8piGEJiQ/aFeYgvz8iQ0Cpq9N4jW5d9pGJr3Lkpyc1RgaUZUj0YMZpdC8aFzMAidM0KC32dZrAVrilwAOstBSidG7y0HLon7z9u+3x9t8g9vpCjdIJ0ajx5RzSHF87NhbqXNi3adh6lsfJsQqPpPvC9swEEYLbb9tqIijiPL4nFCTPHOsqGT2uQulpSCKACoiCvT1dSydfQv+2JBvyjPO9qNSwuSErApLz3XO8tu54WJ2spY7Wj4ks+TlDMZfO8cdoX843t9F9i6PNXjzqz32gh0qFXiI4fZtqVZ/1gcBUclUckr3bhHP7856Bzxwg10q/GXYC0gLMdNTNPfoNyVIgyj3QSmhq9Of1oIPiIDR0+wBOz7QiPRitsOF1u7rGiSrrl5lkxC1vjwlvZeP0VXvKfycneAn83Mlrogj8/+qjdWYjYIOX7ERElj85cEd0qFlrlhqAwBK/W7diHB+eLTaWedP9Y7Nhug0c/mntwSBOpWxiXmHcUi/ze2AwOuqt2P/vbocUWHjP3ljIIEN5DMpkx2oTacIs85+lZ2CBV4q2ZoAREXvAWa0Srxa9/BPYqp4B/LLEmm2CKa/q8Ue7x/vl6Zm8b5+brGAhLhqSoq2y5mfe39btVwV6m1Aq1xcHYz1SXoEZDZl5G+qWB6FHVmaW+ktvsZd5GMmMqYpN8qKixQgB0LQ+Aizt0zNXzoIMMAVx81J0p9ILTqFe2q0mB5TgGH8JnwxKVtf3lph7REbXyzQfLMJduD0jB1jdKhr3ZaD3L/H0ZDaLZylQPPMbsgmkhhRMKzlI62jUeJ7pl8iQWY6ZIOl/025zeuJIa8+bimsTaCp6lbr3HaxqXW1266tH1OgqrA0aB/vYlkjTXw/IXF3WEbxvOuD0s50waMRFdr1JbkrA2vFcqhWksc1kM119yCya7iso2xdbNoa3J+gudxecfQZwJPeJimags0tP4CaYIZlC17Dk4yOvKUeQBATMyqrsOpp0ttHb/7drGxOnm12UyPmYcGpokfJEtyCheEsAm/AikocSSNjeG6GTy3MPuY2LmSS5hU9LI/IT+PWjl4tIfmePq3gHzpw9NUiZbvFFjf08tdoOSvOjlIAk+mRjNtXSy/oJFrUT35p0Nu4ThDfSs3I8wp2F8Wus5EXXSLtbJvap/Xwnsli4o4aG2RiU+816hOOtuYwvMHYXkOV5gr7bPBHYcyUVJpsXNY9ABMEmAzNiTrtJiBKoeov6mw7UJSpDkKQHPWDQWkW7TW83CerrzIvlKnbdNqh9B1On536dl0v9OyxynykCiNOhz1iJClUcojOBm6v58wjLeCcEymHzAlBDVH76+V1RfKpNvQfelkqgPqmLc5V3+nscrJOMTRDDjo2Qke/MfhDImYhiZYKvvdX+bUVCpgvG4llPrJMIcU1UdiH23wLuA0FgOPp/JocmDbAP6wmo7iAhU6g/ZUVIRTBE6cv38wP7rKNW4PY7d5KEtCGL+Igkeu75G8zenbeJC2R4sgvi//oQnSa1n8905szQn1AwJRj5kfUSmE8Y3QJdCA/En3SThqJgD6IMw3Xu7sHyeGtPO21pzFABKlCm4+Z+OHNgISe0nV7mReg5G2HrUzlxFGgKgEWyivXQdlMbS68kd0QbHiLRhBZT6EW/GK1B4oUW+owqHRsZ2w7ZZGxgMZ9Zfa+1FxwNU7nrmm8oDpt85hAAeNfAE5hcsbFUuZjHYWTtsKU5xVOyws6uA/NCsOH6odUa8kc1lO0C2T8J/89Tc4j34X12gAVgnaAbAjeiK2HiJMrb5TMrPfLtznG+Q10MtHQIFzw4YKqO6KdXQ5WNIcvNmOHj/gFPMx8a6zN647+plxjBCeqb+UGH4RKLgAjanEWznOn7jOKqberxJd6JgNogN2Wh+bcCpLO6K+l77Gh7NtlRSM8FBS+7f6dbtD3keMBXN2bb8ilP8RskuLxHxPS6yAHS2m7vL5OSzLgpXyDLoTQgFSz8NtId7+8IP1/32Bj5MCpIo7nZJDknBOz3fRITJwtaltPBUXXSbihwC9p7uLoyOqayeuNecUe9Wo/+EtkjTcyzvVhNhkGKaNT0Z0xgjAiDcgBGYrbxShOloIA/5tZYBRj1sRkBjBNuJf+rmJBzQhLdgJRI8PjVvg2I2Xqsmi2RV92tu9tJwr0jREF5wRkp16MuLxKte1HWKGgikabSTFrkEDbiMX0cJDqqDEzTqI1B8X9wI6+cDvjK5nhzpl+NZFtHGMnNGTKxJpRdruWUc3jLilqx6ZW/snXzK5l1++VkiOXXby1dsrgk+1hW0hqxTqh75qKfhhghB/OeAkSrqMBfuBdLnt+Q0ku5iy8ckOvEJuELvdKcZPT9FYXjyaPNqGFZfnDqVHs/r7JYjtPDRaKoVW/uz8fjl7wHopS6P+Gz9AYyirwocEF2x49S+GcWYZy+ydgp+B2fxPKfwl+a5w/OxQCP/h5zxM5QkHMY+c1tuT/WSwm3fQf+Wl/J03Flbpqck8UOMfqE/hEfZ7vB7TthfC0r0OWOhWWZMudprhTVNA8YFPRruML0Y4mL4Rbi7HhvYF3ILBDnpum/kOJ5+HGsMkJOAlhVPrnSQ+B6yVT8iSB3VxleB8bg3E4F4OCQREyaxrGGV7UtwaIMFYieV9Velv2i9FXp68WMdv+yXabXh9qDZmuX3xYAdMXdtI0EJcNyjAkRhckFjtT9FMSIjWeDBatRpBmEi7jqmaTA2S+mG1qRx8FQiRLrdRPenwPLYUSMXb0pNA7nmbDA+Ov/+JcBJ7kLtWAniaqKtngunSz8ipJ+ujtgdArQR+tW49KftZb736m0N8fsbpUjgswhBdpwxvDANPbZkR7Ge0btGXEmIwzWa6s2WlnblrEnBU2n2ZLRAaZdf8A1nf/A3IYKhZTx2r5T+Xnew91nFJL89rKBl1fJcDlpkBlP9kf0x0SdN4hCiFhYEZHe5DhWfX2evI+ozspCJl8Ity7FPDeyehbbQ6SUAMPQYh9Gbl6eW6rEVW+jcMzBUO4s+ZU0r1l1dHbPe6dtZ7qdQHKT46LFwFSJFJR9d9uwH7J3+/gRH3+Oo6NJtYzlwNoh2aDwI+2T+80RtianHoGnuX+J0x77gZUFn2Q/5AXoGAp5wKCCVkTbX0wD0F7VIpqgy7QHeF2847urLp98DkB5hbEo+0AAoG1dnYXlpaCR7O5wwKJSx9eRRkSb9k54v4U5pNxueI9O7UvBbtRgMaDCm5D3xLgy5j33JcqXZfCYL4tv8EprUYZBOKE3Vo2bH/ddAITl48g086kMMrbcmHIruyHb7v8a9zDDf2XrEAcu5/LWg4qKGeH5qWD4picT6MR5fu9OI6z65AFgaOkLyGreMYWcnJWY21B2KGIedrYx6q+45EOS8rHihLYJsdkpb32qzU3OxKzlk/qs9JF5q9JH13NPIFpWZMSr49BvqE3zSwwyT9yRRmi15mC85DYrU+aAbRFOcf4V28Fi6OdSi5ZtMHSkeXcBXvcQ6jWjljl0PYzE4aql/+vpqDZdtZDve8+CwnIcN8aiPBv7bOWc/wFJrVl9tazOBmNM3DIrlNokePoOD8T3S/KdIbGwvXgTTr6ZhZk3aGaWtYk+E7mdcjfU9YITDHIP95xxsOoU4INZZ0P9yKtq6jN9/NwaKMrI6MCgYgUWL0tg8x07kdNGlrb5BWWeOze6l2DY6PbRroZAe0OGDSaGNNrRHLI0xJ1zW1af59tOxzFnH0ITGqLc36EX/sue3YAkDIPzDsH4gXkNcEeUjhZjOhXtEs4dHQ9wRy3uohzr+zMyVt6geFVlPdQ0O3lsjvMeC961xwlMEiQvTWhvKlHulzlWZN09+aH6Sibl/rJ7KGwQICTFnavcF96YXmH/RMvU/rSLs/3zoKDteNA46zXros2V9hhMuZ+1B6rRhxjnnKNZG16yCWewKFOVD7SFYhhPI7fESXWSOppvuyCmDmPZv6LcXVzC3MBg+aFQezNvvr5v1JOwP4Ym9+ZofftY9YhYdFHPqQw/4oB/cCO/lIqIl/KBiXNbuVKQF8s5P64THHrLh363uVGTwIwQINrdpyUCSWv3pMhgBvI2afVQU4Zq3T+vHhOodxK2xnte/dZAn8RHjPG0Ja7SJY3GJT0QoikVeoDVQtL4GIawHubtrt7JDx7NyU6HXAErLG3dtTyiP7I+uJb1ZexKQMHZbNLBc5Kz3DD/Wj8VpAtQZCMBP8WI6FDgJQtq4LnC+W5cRkTs294FOnSARj142GJQLQahQeNDqatTYTI2UKE0G8Hj7+SMdJ4BYOYRLtpZNMkIROaYwFO8BG48o7f7aaAyKTi0nkEOaLaVEapgc3D2oM4Fvcxnp3F8Lm68xozAj2QtQIWglR+KQnO+iCthXjOv48tJOPqEyRNNJPonkZd9DI9AuNta11fpeT/z0dwrRvG2sICDF6w1aBoRtwLNguKIEMHo6gSxntD7rqzmWF58HJER3QapFX8o7Gz9oKpyTWkPtPAgZ94Z4trlo2o/hiN6qVcpflt0YE+c9w31CbY60Zz7byjcNKEN7Z3Hc50OtUXjfF3NwX7yTTYsURtAZ0vk2YHdjodbThlvjPsX4R+OFd95r+/WH/w32wJaF2LxhtEMtMogYEG9ssQ8fw4tvhfGeiKjVCxl4nNzloB4WdoKOWEb1Lr5ztcpZSjQ3fRmd3x0sLXaNvsIcsioC/GlVrCk/n3OzVBO9mUeOG8sRuqmN4NVI1wHRXfyZn3noHowSHhkqkTEG6UA7v6iqceU/yTIOS9Y76WfkNhFVY4Mb/CZVD5bHqzLpzGN58qrLqCIsMAjmDEY0Er3Pl2n+hF/3zUK6h0Ssa6KPb16fT+kuk7Quzb5lJlTN53f0qA+q8ILCI1HrehFzV8bbY6Skgk05wOpGn/unx+wxODcHLuMgyQix2ASBmmYWBq24d2VuGbNZhF9Pd1Wuc60GHRoBhu3rQX4u1ri55mvXtmP3BHLfLt+grw31SAdKjjkgP7NWwLD5OpYDsc8Z+SuDQPcdrT1fdq6rPbHYZu7St5EMd43j1C5NTIffc0TPA5lYuSr8JbWMPCtkArtARunYSIrmUcdQpjJhjtg2YmryX6gXU2WlQOZbJHxcsxthEkEj0AYw9IVcCOrcnaELyUXONXRZ6e7Ll2UDQv83hujqOPxfXqm7nDFnId8e5WirZHVC3Pss2lvwaF6Oih6Um2Aim52T8WGpZH8mLKCW1u/eT8aDuxAVq/laF3cgGtXFx/EgYMnJO+mG45zh5qUYl018lDdDhZjqiI8k1ZqKwE5DRdgSvDfGIv8tbU3gZ7TNoqVGWf+/Wvys+w3FZoYJMiedJq/LkzjPscUqrn6D56PxfHkgHl0CnW+Tn+WFPUq427ueau87W4jV/MadnMZwxKT7+Xtyy45IQDHtFGRWeCr4BcOiw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAlarmGroupManager",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Converted Prescan routine to ST for consistency$N1.3 - Assign Area 0 to top button for each Group$N1.2 - Modified to retain Group NotAck each scan$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.462Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Alarms : udtAlarmGroup (Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			cfgAreas : DINT (Description := "Number of Areas",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes,
			                    ExternalAccess := None,
			                    DefaultData := 15);
		END_PARAMETERS

		AAnNfPByJIVdm+t7BKsTS53qCV5rb51h9RRQq8q+y7sZlqCk+UIhDRF/cU1kWwaTNlpelD8a5XD5NR/+UnK9xj8YbnpaLTZC7QQ+4y8yCgDSU/GKOF+4TIRbI2mRBjJTBUNGJrbu008P2zwEAmZtSbAX2rLEeEXRCfyeK6j+JC2LLRhouwVBrjg0Kdf2rwuH7mUA4s1Uu/mxZBiOpCf67Lv+MoHDAhz1Qi/1cdsfjSruSWKiSfTi6wexpNcS+m/bJnRQ0QMQ1SglbzMwrysXYmT2pxSV/C/mj0b1VSmLQaQnyN8E9A9Xgn6qF0T7eVJvYnBU7ZDR8F13CkciR6UJVyHVlq9Dj+VwN0ELmceoZLMIV057fnyDMdaBF5VIBbyNOGsMTkSORdxtrEZh1/SeOtwG4Qg35qvcKQSY9cLxtrQ9IuKEyX6SB/1ZhUSOKVYaq8DMLtMhYUoaUGPlb0/mA20zT2e3XCSgD/Vd6MFn932s53oO+DltWVoPGxnuYTcwzG1ECUpC2SNQrpY3m9r7+CgmctDbEdzkR0ikZxyHWopUuekRd3cg86mAr5LlV+XWwjNrrj14HgS1f9hv9Jb2T1r3VbsJOgbdrMmubKckYXt0+V0jli/Hm2x+DKjTAf2kczjvxCRzTCwnYXlV+a+YutqpSviba7kyR7GnHuHSXg4V2sCw5D+Q2TQpNyvMWbDT5mOJi+uGtdJWgsX7exlvMgR+ptqF8MorMFEJStSTv8Y/OaHN8cMPza8AWZ5cbz57ZpLQVGQtdNA530SwfR22+U0eD99A6nSCsUDY/PeI9Vm6GTuJHHTHpbyxNGGPvDCydO96hLeSKVaTlE97vbr4xDfEDIlO5vBvjKje5rmYeVJnoabFd55+HE6PvNTDder3XGe0rxYVyYUSPpvdGxlPzm6PMqAL/CBiEqkG3RTKny0rLk81DrS7Ny4K7lw1/GcfJyt/ZRzkiBJPJRWm7dk9CttYNb6kx4boSKKz7XRFsDiKwmxHcj+Dn1PTy0hvcXzVnRg6eFbEjs65jEevTmJNggO+GLVVBuBfqNGGskQJphJNf+Hj2iF4fJNzeYw77LYa4EdJnGKbx8DwFkq5BNg9RJzs1gAlkfFee4pmMMwaB0S51eUxZ2Wlv08k8WJUvzwHI50hrNffUSqdTnTGRUvhusRHqXeUCQT8h0gjgBf44TpY63n2arGQmi8Lgns8MhheS2EzlUk2K9qTUomE4qu+8/ceXJ6oJphxF3XHh+DUK56Rgj1oX9wTbLGy0J5C/JldWXYaOrJ5G4HkhKeztARFxu3m5lLO9hjkt3Df4dIvRCjNGTHKbM9i85QMbqMfYOB6r8bxBRFEUB1OYEfLHpZCP+N8EnREj/eEmUwwmF176ok7HZL+S66obJ3v69dT2fTmb2e0g8JpKwl+vZJSxX0bEaTNtootRE9oWJzuwIVqf+A28w5EE1XtotUSdf6hTF2xewNN947r1YEcJVCyZpQGdMKwWS/EMI8l4h0guRXHM/e/3qk6bYsaDKbwPTVVgQvOVCPD0t3M+Uu5gMaU2Yl0SbSGM0ywgguz6wlnXKf3pjVw8dnPdBfJJ+wfsglilUq5Lz1hiqfAbNSoQqorm/q7Ke5q0XY8iUD60JzTSwqZS1667Y2lzl8eDI+o0QeGkrWizaz6VOhag4qW/60wx3oE34z5uPVLHFzB8qLgwzGx+CUiZ0awioMwvXURQRzl2X0gt2NKDthpg0p7+d3Udd0CeMX28Y0bqtoJhLkckgZ/zEVeAqKJ1/Lx2Ce6RKWq8t0eFAs//p0UkgMkyeRz2vBvUS9wKEyXn/r8h7gXWVrZsY+VVjUiWyERTBv/N9TYnMRM3vw3KaJjF4qyhHlFf1BxF74/oOyP+jReK7PgEXm6zN7L5p75asZ2FDxPWvSBX7/NPYgB25O7Dt0UD6yiOdAvLA6/GSWdi9Vtdvln9WCYjh9nc2T/9mDmo3ycb0m/bebl7aW8Vx2IlOOkMCQ+i1EBIRYS2uxOVeN3EcN4h3lafuB1As+1hcbxriB+rxcFp9F+6CZtApk+a4EQjAeHXnBZFxK1HSgpxAjyq+PEiyUFT46xqFNOarP4XbXNU8pYJwbTx4cC6p39VxE17Z2msY5RIsYSeyrQZ+dYCr2IgkwihVlpp9A6m3tbwX3iHmfbj70aIUDRa3ECVft1GTMl5ba/tKqclZG86YArNrj/uUPZtYOXoduOh281iNABX25gh1Wbh6WSfT8ntNTgYfEipAR97Uq9htv7dkQQZUJ35NLgwjo8lVugUqXy3Ev2E4tGwbUeLYEu0ckRhpXQ409Ecgour95FNM1ZO4i9ZajOBskdMMkF6VLxig9O7TXhasknIjSMzqbz7CQ6sZ94WqowmgfQlDaOds6aGY4/YTp6CGxAXegog4rILrZqy/B11JHpW7rzru561Wd2Pvn51cKfqyetd4vvbWjVcE8+yEh+vCEVbOJUkoXy9T/c9SSRFVocuwbmRdOxxdjgfkGaD4JeMLAHYj7LfWeDbhaNOJVwBUzP4cSG52fvrygBx8gkaPWDXcft3YTz7duKAfHMfLYXW8/r+gfCiAeql4kx47inIbGtD2avi+Ca2fEkBvrX/F06CCJ2zODg/7RkDjehvG50TSPSLgwGGXscRf2KoA74KKQy9KCuBhkGj50jkJ6MmK7NbaL41GSxCY4Q/OC0QN/eDCA9zjSZ+lT8ykF1v3NmXRTqYWlY379rLEcLyAyHn5a49Yi7ONkHa1UiBfnKZ07elErHS/kN6LTTlHH0magwgM3cbrO8ZeBuGK1TIRkTVbEwY681cRuJs9WHeO06VGN/Ho/I7oTsVijFguJFbdTX4NmNg2/U4jOw/BhCgHqshrDCiHXCBltBYxsd/v0altklyBmQuEpn0YL2FIEB7JnPHCCj4C4+4iLtyX1P7iFvrV+Zlu/A/1URsXT/3Fsi8Gu7zDrqzFiyalKlIwz1BGlkGEotIhvVj+pSbvawExrLMj2xoirn0p+6cTPTMbkpXQimmVS4atU74yTbDx9tDi+dtqVMosYjBS/PeswYRDT/zpBhZ+br/0oU/ClxQrsqvS+8ASQaACG+bfVeJbzRWGiDuL7shrqaOh4IR0a02xK+reMelw4GKw72Hb2W7e8PpO6GgYBv4rSB+ePFkNaxsy6E7sfndnrTJ3/LjSCTPK7R4PpYJPgXx1lI3ofxCLV+pLeatcbM1R4Ef/VraUNioGOo0g3pJaLXR3lZVUM29MVPUbW8kOaexnJjo9rEvnYIm7QNY9S4yC//hcGRMSBReeah1+f1YaZotxp5gPdFGIaWgLmX+MAKLO3k6cGR0eXdZxGRg+c7c1TTrH3LsJYfIrOhV+gPwhn+ekIWlMaSeopD1XpfqVde0KZvKZLMhsKlfUsV6NVP1zLFPw6DIbc8enpfmRSQABe1ZYilMfbBuTLl2ztp8wAAKl+tpgd6N8fx8Ss3a04IAi8OPa0RL8Q4fT9PVytAN5haOIYqrd1vuYvdsgekGVlibKSbfOnoj8W4eg3AIJlodgW6wsTYyrgW/YqEHsY5bXtPvIwwaxHeurxpoSS+t7PN9sld2HPzthtTN/VJmdzYsEjXPMuvfs0Rv1klOertfDpUA0MFHue9FWp7bxvZsaHmLJdKAKzf4alDAKjQKoM6x4PpGKpuxOZvc9LtrCbWO3Et0Q27Ybl7V74IwELg0nFKatdHE2yphjmkGLJSyBh3ZkmaQ9MajoiuBb4vWIU9Ye2MbkzmQnGi2tfURiFHDWOtfJQXavMsmdMWXGpV7jHC3Vcxo/IKpCWAx6ZXwRLJZgLvHVHk802XP4KAGeFOQUhuXLQ3j9chNYHfkneavwWQdUcnVIDTB9jTgMAjkGojDGdh6GeKT2vIZsPQkS8xIty/IVN7RGhqo2sfS6QnOc9jL8nHm7aamrR+l4IC29IwuVBTqf4cT3tX1BFE2Dx6jhmLyHTnBk21B9LUOoqIZikhEW7J6t8flvNDEq7gNlptsBexJjPgQnJx2sDetxsZUNRkNzdH7n9AAmyItFerEWg5TOnkrqmH2+PYVA9Wy0xMV5r7iXSE9VrO1Et8Y8hGSak3HV7xzt9nzEdFyqIgzlAUYWugyD7a1UdebrVsff0L513tsRPmtqa3D0Mg8xIf7Y8wkic8hr8TY/rPbxPJyYyRwTAjmL66ctECR4WqD59LYWyy47SlSpjaVLzgBnAzVfUdO7chY7x3ai6q/69Tl0I9/Qftbo8fQhym2BE+b0c5SwOJoMlbnC1ZALdXXqIJJY763BKSuwJYoyjkxMFOgbYvuvXwg4mYby9vlu4DB1fhG5JZIgPkQnabbyfpA/hVwmBcYFkDuEMY4AvRweEr6sYEc9l4GHQrVWYi+tGyxpwioo87/B79ous6tbrIpx1sAu1TyMJjayb5UqNYzjs6UOZqVSUKy3ndMnddxeeBluUrmoxhQD+1jSbNhr9Q+a+7k4hM/J6t+J83b4PtDonh26Wc8J168B3gzWAtRBvxJe8xbku+ZDgrtr9AZLUkeTrOcUS8t2MgbsMvhD3lYIwGCVjYkRa3eqBS5iCxfYSNfEoTu34Dl/kM+eYYVppo83SuHsngWE+I7RzQtuZwanu5uhdVqXG1jgkTUvCsgsEBAQyzmhrIJOZtRAwVocUJfKR3Fx1cHVcmj2gOG/51tpy25CmNEHOMbiXNNCLh8C7bdzPYbqi/jgcdUvuKGakEn/1bXDnts9DtfIWhPMzgy1PuQBb8zpTbI8NYLzEpVSNIg6DPOarzbyb2P7hgmo88Phy3FvgSJ2ga0mLeIe7+devYwaCy+I4oMKyw9HlAWJgxe+xFjSHlbuTyybX37cv/ooccOVjFz7YLiO7T1K6Uxhff4Ffc51Gia0J4ID0pK9qS5f9YsLvOpsIQNYDPEkooobsc50M/NWbLutPyPeIOTB30CNq8eblht1gC6yyxlmxup1XjvUJZi10CWhtMoHgH/3gyy7CmAp8XDiROGUcLlqF8G7lvu4kzw0c+YeklCM0rtfUSQbVHmiGIc8fh3q2tYms3+J31rMbwKjAw+kJUbK0gPG2Dp99JXFhNxZjqbBd8TRnMeSOqBX+/lKyJxS7HsHNNuynB+K9tr4BYf1qIh2WfD0Lil6VY3Bhc1roenmpKIzkBmo84IA65JwutoRFcO367Sb1qulmqzUI7IDUkD9zmBlBbJAUpsa+S7IwfD5z8YYiFAYzTiYbbacDn6ZcPeT7PcMRr5zJsBhutuQsbjZ73ok81wUcc4rfOzmccXLToGLgY2ZonYoAD1wE3Ec51rj7EeR1YIvHyrN2zCc/wPM0kkjIvsbeoBz7OVpzU0B4PQX47/EV+SO2oKFsSBEUPiFcNChWNme6k8sUtKIFK1RC8ulfuD3rpK/9Yucs75vZIxcVqp0Q25vceGcg9Da5Nr/xK5CT3sosQkY1RiKOzOkql8XQmflOXKzByAzZ+YkAgpFdB/Ht7getKbfR4fzAg24WAbFd8tOLSCHw6z8PWGdRSFnP7ot0D06M2pAQlk4PtPPObhc0JbsyLkJpjuaIe9Kg2CaNlZ16dbx5EkupDyNRK9HDVG2nE3looFhWAlcCHohL/Wxf3CcuUgF2s05Oy+8G4J7Cwbgm9u4Fl7sqY6nNzjOG159A7ZsvOQS0IqfESPRCZQd46z9CLp0tG7JtmS3CwHEt3Y/XvP2Tb/20LctSHnEjfFWuUUruqLpJhMwmMHt9/0WnWYWKc0zc7ZvIBvZ9Pv+ya3w65m2vMzNAgIG2kZxPuOxtL0YBoHIFHrEWRTRT0rRIsG7SrRpqyIzRvPPJj0klLtojzRLbZiiZax+B1858tOVq6hkxJ9kV5aD0QV+Ru0TTP1+2AiYIExeo4EpfWoAtXc0c97pWXosEmSCWpzMWs5BJylYTaE0yi8dydUvLCMleuDoagDSMmJZPjysAespGUQkbPDH04/2JcPH5FhRxy9seBacWYBDmvepK2PpQqsVPxl/nbXNsxwuQd+wLIW1FBVacfbBcd8NzTcWJ7NBVi3kin5amTkbd9XVwy7zyeTNr4S6HtQSs8G9OeaFDULCCjE8MKuLMg8ZNmlMhTxIeMlA1DXjOmS3M0J0tYRt0qyer+AWy4mLv30NElA+fNBLbkev7oSZC5gxrw262r3yE+PMZorvPppgWfNWbCli/rL1cuVfvWR9/KW1qJhE2pRWSfv8Ucp6wTWXMHoduCR6SvcnSd4llyReeBaIV+Z9Y8jqoDXugj66tJ7YX/43iCf73ZxPYSML2E5oqewMx83Jv42z+Gxjvbs/lEtY6y0TIt1WrxE4B5uZUhT4idBTTk5Ee/1Q+roIQCdRqkWsl5sA1jQP+HEPBJpeXo9YwLOaPDlgl4aLo4jSfl/NhjDP4t4FY9LuuVoLn4sRGgK1QmmmE32UjFbd/1O8bUCYtyMj3ZnAPuBnoUwI2eUayPNYGflNKf/9imC3G2sxQKt5PSn3TiDlojA2Zv0MdTp3LJhPnhLnRv+KoQA2HzHBgufhyZP1bIS6S7xOePXbmYfmz2r6rncsKJyb4D8M2aezv8QPgCXLGAanb0Mp6Wj5r36jsmHJ7DUChfFPmJzEQpFgyWYiAurMHlZsv3fjXAzRhyK2Hp67gDX4yojnXyVEIVjEjX6t8AN68U/8sFfW5hG/R36dWhBUpJ3C66hlFtZx4UwCLpJKwSsAT21anm9mag/cnr620w3lOmWmpKwtWedtRJENA7+i5kQhTl9x6KUPr2u+OeICfo8UUxknRSsTXgm6yH+cwAgFpPcLLlCEsyoCt3lVZCowxi31KlBW7qmnAYoFQkRAatzBCMKSUk7KDKYb5WkjCdau48AroYqAH/kUxH9X5Dee35zsJzcMk9miVXpN7rJzRefoyMvETKTqcczy6L7Nf7KIMUwbFHQqiuP+1p4uiykP/PsrpwSilCOQTMMuspuuLIy8qmr+PEm3GvVC58uFkKndU1TWmbjHxqqHk/7FvpkkrrANeG/MxehbwLJcq0wcA8JhYX088gxxyWDfhONoDSIfzwBTwus35E4KP/Fz/hsAzNCdeb/rJwf8s2qFmlrTukPKKivT+JudPOl/6sihQJnF3fA/dyaBR/s5WrwTXTEUexlJMa7zrO5DiEtSkObhUZ0nmIqq32gtPNNDheydzWm6i1YoRqkkq7wdjk70T+l46wZwCZkzwoK6514uyBa2R1ahkao4NjwiM+dmfwz/eiTFIw3CXT0hbcn0vnA7VBKPn3kr1oBeHNOzSDk2BJoBx7cTuaMADq2LSCz2UHT/vBj7YU8yhRovHKx2m2gYGt1RGHpnFQ4HDRqhUXXH+SXHvEW2diGYSnuU5QkmSTULAwZiUz82981WB3/knxq4SK4WHzAdw46QsKMRh14RZA+wu8uRwaDnEsWYOPuqqDFn75OHdG4+JsWjl/UgYVUf4nLxPpC8/Dp1B45G7MPrghrSeq76/FRi3gPxS+HzmWaSQ8lVAPNqz32xakfANQO2gTniIJKW5z6GpTL0BvbEJvpP2rsA9OkXdVFXctzP3sip6wiTedTifjXvw/aVOsBokjbhtQfPIwBL3nRq00evKqSFi1JxHkDBD38rrwpmPesTQJYodaSk421N3EFnZj0BcRex3awcIl7WACBWjFDYL977UBWlMdFOqe1lY60xLJh9hKrjbEEjTzVXxOmcZZbVcSD8dggOxAQTGbh/Y5+1eJzyPSDPziXysdxGR46Zx1frgGWPnPcFDpDKbR/29kl9Ksz2+ZHVOqhZbMedsVjdxOaTQ310DerJTjEjn4yCOk4Fm1aVT0I/XH3WnYJZoa7DCm/k/0MiwqDC8PmMiuyCzDawln/xZYN3e8Vz9Td0R6G6uEOW5sua2aAgw3r3o7CarpruLsEddJPpo5ik9OPNXkaMUKoBE	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAO_AB",
	              Description := "Generic Allen Bradley Analog Output IO",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Converted Prescan routine to ST for consistency$N1.3 - Renamed to be Generic for Allen Bradley IO$N1.2 - Added Set of Config done$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.470Z",
	              AdditionalHelpText := "Pin Configuration$NcfgEUMin := (Hardcoded Engineering Units Minimum)$NcfgEUMax := (Hardcoded Engineering Units Maximum)$NcfgRawMin := {AIName}ioRawMin (Program Scoped Tag Aliased to Channel Min EU if Available Otherwise Hardcoded Raw Units Minimum)$NcfgRawMax := {AIName}ioRawMax (Program Scoped Tag Aliased to Channel Max EU if Available Otherwise Hardcoded Raw Units Maximum)$NioRaw := {AIName}ioRaw (Program Scoped Tag Aliased to Raw Channel Data)$NioRawF := {AIName}io.ioRawF (Coil on Branch Above Driven By Program Scoped Card/Channel Fault Bits)",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AO : aoiAO (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			cmdCV : REAL (Description := "Module Command CV Value",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgRawMin : REAL (Description := "Configured Minimum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgRawMax : REAL (Description := "Configured Maximum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Output",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw Output Channel fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAkOBnLqZDwC09hftonYjKPF9kgHJ//1XCSZ+bs8MXYrjGtZN9NeUb5qrrA0Ut6iFRbI1J7LACehkBrWFPy+0EvlI8PkkqjefVPNYWohm2eN03dSBYTR1M8WcKZ1C3lNfJsXnpDGbc21+fHpt8hgnQqyMPDAR5Syi796lV0sXTymP8NdFQ5h+9DZGwhhysu89MWS2ASVALGXDDV67ZeFwkLMEiTKOfYxSqxuByrRUn9ArtLrAxumGVh9ZjNbo2uWgvAMUhBhy+AKt5XeP2CwWbYiu3lOwuPLqMD/3Z7LpnI4ZM+N3b1QTf5WFkGSvxHAxXwRRx/BOuUkriRVTK+YQoqyzSR3vE21InEVQpur99+R2v6oOdXZ0c34RQ5zFP33ijdc7Aj5sDP74HEjxE7WSB9yAFSPZQsoczHYyb6k3Z/Pqo5t5DkggEdPEPKuFgNuVhlxMY74b5BIvfe2jaIf7l3ETluCAVP+heBtIG+PwWAnhbjJlIVPf8TLmiMTB4BPwEeJLnS0SqTKQaL2i3YB41SiWgDb9DDIizJzhra5EDTwhUdk9vw6a5U3pTSkIDKOJaHa4vYvTBvWCtEgAL39EnrwxZXx7U273G3iSiPMsxk5GKlNSZmEbj3d5buYzhmbN2PXw+gdas0WaNlyaFPl3WTTNnJcEWh8/PzJIThNRK+CfcCc1En3BKjRX4EZIe7cVwMYMzqRtSj+/SH9iE88QyFksSMuf3HgPKC7jMUvO6jZXB9fB55X/F+AKoqTQFGvJcTV32RW+6bYuGo1WCxbeC6HT8apiyRd6RTIs3SS/1EMqL89Z0jY+p21AqaWsooG/PO8cRTBHM0CGO4tXQJqtfvvqT78T98Zzabh4MDqXdRtgscqS6Uk2BQSzo4cQyp0Z90vTAM86/WuqP5i1eOST9KYfsoOxi9dHyAOc67nqs9D2H3rAVhs7d8Wnx07TyJxvB9qWxXWmgX3n+PeVps92lt+UU6FxHp64BKPAdghHMpcQSvhl4Dt5Ut+XRilu5tTw9mBPCcsDx2dP4Sw8E5aDiYXTeRMlBX+UWb5yYtb+rOaeWl1rKpo+GLH85mG5/zHMNtcq+16/MBSZrLQBFy+k0m5rwywz65BT4hu+FD+wdJNha9lxNDIShjtgno/1k1aJcl9ffwJ64sAjmCjXwx8Al4aYgvtFXK5Cd9XND1fciXKc1E5rZhC0+k3CBrPBJABlzf0KzfCzi57eMHuvGTmBgseRJrHS+4tYi6tDq8IjcoF2R6b7brAerSYwLLiVfa1XLStsFFokrxHwlIslVTjwTyraruJ6solKhGV7k6xCvqTJoyv8RU4rM4KeIoD3SQeXTX6hyTlcva7KM1SaC92hKRZterU9XOBzHPa4jCTvn/P1twJOFMdNSNygSEkbbcoXLKP8/aOLQkZlFH2WBDvLgmLKlWtdPxyqedPQevZNDE4X3yNVnE2d3FRL1cR0e1qHMIvl2uZpoH53He9UOH6DmLXLc0DL2sZt5Q7hA17zrz8lB4MTdNi+jdJ96MsLcaVbLm4+JQ1KOdktT011FAoOdk0x52KDFx98ye1hL3O0lD5/m4tpkA3YSFqAQdqOPNR8Vo/cxisdecwGsQTTAVzflJvCbInHk9/t/kwVSnAbHRdnUGu9Bd/nasn8YmygwT1EWub0O9/MEWwiQ0I6veU6xF/6zmc25gsfFKSTqiEO++jUqgyNJlezT4ctcfStgBdo7gcbOphttAVEYIzT7EItn4I/OzycV7tcfTXR1V3DB9L2AY5m8rXtB0NzSmcv9BDhJ+DFB5sEC3Gxq/A5mTI87Ixt4yRD2N98ZqH/XJ6ftBJRqB940FCu2svpIkvSvz1soq3gJPi+WB4ZYJBgSOdcZ0cTI06hZa8vqRuuBnf+ISxXdKHXuiN2yzxFEx6Rek4N6BKTuIB0RgoSemDJYxXyyF96uiCnUuxS3wh6EdWQQbnxJ8rc+7WmApLAblLxkXtvuYtV5aaHim2tqLfaefQJzJqU9dImX+9I55nLDn7m3N1OMKJHcgQ2bs29YzkqxRc8Wv8Du1R/l8CrmFpnfHgCgqWJ2zVpzz2UjgGSxSMMnFlHIXqleryuG85k3iRaWEnlN2d9bJKwoZhwcJ2Jhr2X9hlcP3q3XRtwQrE0wa2NAcHJEWJ4JHYzVbHnLuHul0VM2KsBGlg7MAdWhly4DWZt4kRG7QmvzG7AERCoZOCV6v75eAOT1lNwsgTZEZRsuYO8l3T0wHF57+mAdfQ/MSx8lZ1GOMqyrc9eRNBFlcU6VPpvINWTpgePNTLOEUAYi2A93b0BrMWXs2tMd2+bdhscLJEXPi+3/1ac/FxyE5aUOOWQKGpWEOEfiWduZ30cct2M7KWx2NV+jQ/xbbxhxYqxHL1z8vNXVEGaoCjQorOnTgtkGwWHZPT+h3rterBk8EewpFsvfQHEio9aNNMjomLKYvQ+Y9V7JvPa26fpN2bXeRduIobDHNNtPdevHW+d8tiUWZhAmOiRvygC6GdNc66bLZz8Z9anmceOAqlXGvbFOjsGICMP8QyZnJezqvG4bdtmq9A5hTR6ermCXH6ircGh6WDlrAMUlnI2Dnw/oBybkOjctBdQYMKmpNh6KJlJAseX+IFfYoFs5ywDEAjHBTPHM5CQ36WNrD4gbs5ZGx/SfsksgzTCXzxHLUMNTFSLTYq7hK1Qvr3ZAgMeWyUZtyoQmxqBXqEaEh0J83apE+Tyr9N6ZRe+jddvTCq+422tA6q4ckqLOB08EfZGwgN59d8KS0N3gCKeKj8cRmLFjOe5pRtNsGBzu5qnoJ7R1lqvAc9nAVMTQAWmDCQuKDZb6QLzKP596dkQm4aCHl5kTke77+VK2PiA24S7+7DmKmzmRwJOSPzC+Mq+l/vIXzKf2zgdHers40BCoaDwzZnkl9TUaifX2NfUwqEM5uLFSO8Bqj9Uc5v5aFROwDTWV1nUyOCol6EZW+oV7kP9/HmNRYukdXgGiR+dTyJW2SI+s9nBxDvebTsjNBGXQQ7Irdk/yabQiy2ImHd16LxNdGPuyVy2eaXI59wYfu2mPnufHQ0GnWZGCmGnPmbLaOQhbhPsHxzP+I+7582qmAFlPjlMRKsxt/rdzaD3oHK00+9IZ2bEvq/NUBCPqlA5M5blXgO0MSinIiRyE0MjdH3R7KOjEFKJzZS/oUKrseYnZCFkcQ8hU42+/pM3YeIatin6W0Ce07IJlm4YnSNiQ2Ecvbr0g5khxXQkN86DflmI2h5J7HfP5IaRy76zhoAef0fnqAKu1gu+S6/M9FLokNBTfmceC7gl4/DOeKxe/mcvFbyyyQ50i/TDHUqbQYjEqlGXFRE3Dev7u8aqsLwxIN4r8Qj/a4zysLOTzi9nKCacqY3eiB78QUNb4RlyVztl8kx89xhpcPk6QWBGz3Fr9lri7I/RK5RKqv5RMjz9MAjL6yYMCt0+eXfs569y5g0GzJH8sIdT5PNc5eDB3CHAicKVYh3wNyxXvfl/D5aLKyKUCkQRYx58S21eu5PIQItaalRTGoSa44L9k1UrjFXaec4+kYQ3N/m0aB3vzHTdQFknIyafT5QfrVR+O65lyq4uRP0/RJmETcMZ3khzkncLirVnifxi6AQEjEN+EGZCPFrdwCyxZHPEgXntfeHETBasWouAotYYiWsaCyi3GdBjuWngp7fLk6/Uaks6bWHsAHqPsK75grgbvRvCSFBmKQ2wBL2YJvxDKYke7XGlohLGR64jgPAJm6rEzt3L0l5O3kgYD5j8vWvQISJSFT0t9+c4Nmvxm31KRcSDfwy/F7PhgZ4CjgPsrLkuI+Kko4l1V/buBgbnHLVlP6SktHfoJx7AK+dlqA+4JBpp29o9q4bMKev7j0hgQK+Zq2Ch3mfr+lidFJ2l4QcqgvkyWJ6jsG1sFxIWJUNEVW0C5fwGB0Or/ZjOBc2wST44+dUosKDpbVXVZFtcVuZiSdnVXFUy26hRZFGUDeuscYbZ93H37du9LsCNP35EAttOz7usSfXu1hchOe39vrRFeeugsMi8I6pVVUM/JSQQocOSst7He7/gLdJQcEG3HJaiaX0O+XtsoAHo76OE76D/9A62npCmMYVyY0Ab9gBILiu9Jq+ezn0MPHec5p+Df4fUrgf/Yc5oXA4rhYp6EkKYcxo3JubV5+8X1YniSeaQN7cMIaes/zwt0QhJugf5dGApAthwle/pnNP7emT4g6D6EnctDpy3PCqvuzjsyJg/4UH/wTMqK8iuZQtbifFFyXi1L6FkojibfjhjAw+NKFtQhiAcU4dxRipH/MWMgdb+QWevCKWoU4FZguOQoLy0uJFxfONkDp72TAg5Izvs0KLoJvPXchL9dtmN6f8DFn6tmLC9Z/fUAJJoM2UHQSwvn1HgkqzdGFiI5Ki1nSracz/Qu0ssU8kP3qxDWwzGi9CLicgGIF59DLvkou4+Fc5JAuW2hw5IGDth3KU0HX6ODJs6wrVS6y+4f2cCMh70k+5AQwnnI0YSdhvVAkdupuec2XN4fTnhFNzcLkIP/n2MdyDF/bQvlgzLsLHn/KGY4i4IqAMbPQ+qRtnG4FWfBR3svlOW83NJmmX9GElnm3ziGJhb6HN7qqAgepXSzKP8DJgZpK3x6ciuXrS6xexNc/h8k4VXjhe7pR7/W4/rO3ICU7aHn+G41XcOMa9y3SHddL8yrtxuwVHNVKHGlvGonF+gI4SIpKtsL4DFQ9QurM9LwNZq+oqLT7XnE0sOyBLalCKxzgOXm7gGSQmqU8wHYoRl7YDOmRHVbmMhMV5XWEON3XYhimrFsCA9u0iWscAdRTJAGLoPur44BKnMhSjRQCV5MmxZQBP3vSQyhTMUrRNED6gECCo34vhc3Vcstpbomh27ztibn9gRalRL1aPa501jveGhMD7sG8+WYszkPfIyM/zDYf6KW5Di8VaqJFO1rPwBQvO7TY1JhiFBLFUm9TlYpiTxks+wrF3Wy2e0fC/yDLDcmeMS6LnQoN2gNrAKVKJw7c0TULtfmvitXR+Z+GG2HOyCPsXQmhrePSZKnde7FUut9sK4noM8ShiR02FcVhtpChyho23SvGyxejtUxFfI5sWzEDL916XV4japBISUbBpf+I6U9SbebMPBh31iqzumO+vRoKrNoO72CJd5jUSgd8KljrFj3Dw7CS5RcqXYDcFezUIwzAKQ8YHBtB1evIIFkCNVcqt98mBBET6yuQVlLnKr0hKuk4PLyyi6vsdUFYWrkZnxLkj5ZVJwHui1g63MiRZcV9/CkX+f0vXjf67gR6gaOGrGhuWJSUAcul0cfimPtfA268wSkfLi+nBh7NNtyeRnlgt98l/MBefKr0d+fXn/7Lvfon+Zv56FMc0yBGhNLFPwHODaTwshu4nrY8EnkCzsX/LZFA03Wd2t3SmFCFbelsEhqYsxWKyHoLA5C2O4qhLn9ght2e5Mbk1GJkUw5k8AC1aYySwVjHwfDShNJ7A+ju1+KN93I9bMxANkL5wUgQ9UHzfzCcMTaf86xZXEQz0ZsQ8yPICTAkKQWx7SG0hg9Q4lWloGQFjWOh8FqSHyfjqmsmxqSkG4uH5fVsAy6KS1i7cxjyXYv7NpT7UDH2YKBE6pOMQh/B3Ps2Pk++EdX9xMoVromWN/bN4vAdWvzflqFS/ZZVKRyOjjbPGtkmrjG9ayNdxnWWS7ABWl6JGS//eNH8KnB54LkCuzysP1nCLE4eFMpoCiHA9OM8nb5NHfrlWdwJzLrbH/WHW8qp7I6kCT6gJZW3A3WRa00vJUvAtHI8ffQ+G3I8oBT4Kj9icBgehZHe6IpMYWuC2fAdV4hff/Rlla2RmDXw2UlDK2pUVAm6fiLpjjMAKdPyEEZBmq3Iw8pnI0qUkNrr+0i1ig16Ju4E/YfXmzU1JeIHk+TT3CMHlkXnaHMNAvm3QO8WWho61SxV+xYVtRitDuwAS0vSwbk2ELXMmi7F2TgwXavA697HOKHygy3cE/y8pWOtVE7RDTGUPZV61xlCPAGm5dG4H5n1ryRKx1Kl0N/B6NW6NvvzRQRK0sA1Z2rmlvesaAR1GpB4OA5xznizLvTl8VZgTrO/wWcgyegq+Ut2uZaRhz00eZ4XHNij5FLU3YAmYzI4nCGPAoAXXL7AHdSzhMTK/GI3yzCe6OZQnjFSAgV2tzY98aOkMVRsaxlMcX8jz7SPveDr0Hl04Eu3u4EY8gSurEK5V3fOQYPiTuZOoJIhY3v+HssFszoNzez2avy9vvOkG52cWWV0FG0pNjuIrDvwIi9Zf5sDHwg6rmKeDomJOhwlR/qA7ini9Ez9V6bqqork3zTpSnCFs+rQjdhbi1rnhqliMgU+El1zYIbEdWzlt2wjbnQR7frUVSbCEgf676NeqXsmsy5aUAD/n8LRSwv65Zr3PVlfFucZS7HMDaZUI6b75kUtqFD3+kzbcXebMnN/ADI7wGd98WEVOX6jSz3G7OhMU6uNcZ3GOW2sVKbzYv9TUvOxr15pO8FumZmotiTKpCzuS2G9IlVWv5Wg2OLkIazcKORa9wVtvpEagDUxA+Egs1AM8xEB80KZaQQzoAtHxUsDp7OeVsosDQhKlxv5Etco5ebwJ9J5HLyrGai8/viKtYuM+fcr4DBRSchGdE5VWEI91ODRNiORNiwJdtY27IFXJ9M/RfKCTtrat3EkaqsIKqb/cDpmK64tsvkzNN4Izt8y26e2S+awmsQyYDI2qgan7KQyNQRRjOPdHiH3eXnoJcePfgCJ5kUkCLOU2XJuoSXXvQIv2cWtJfNz0Z65BPFVygj7nh/eaDDunkpkx/QpPDrVLPnh+aSp7V/cO+x9BngybOtamasy1p1HrVw8ZoaBNROnM7OSEEwYst1nCXUoZ+lIbN1KHsWXZs8p42fsppVmRGTDpK78XY4g4JQrxLRypfsrch09jbVcAFMJr8viRIcxTgWWTBkp4ldw/hz9DYAZBr9m7rHql4PWvZJhg2lIbU75T15Ij9ga+7wgKxmfAgCJFKicsEhgNnXLIAmabVTTjNvFj9ooIfSxDGSDmlLZeEc2gpBlm7pDJWPq46fcAeAHFM5e6QNunPdVAX7Iu+yW+Gwso18eljrUsgr2plj/TvcpW+EwSNRoyCqXNYnTwrFhewSBOKruJcZ4GJaTmKdmQj6C+k6dwGWMZFtTE2vzjoxMmTWh9bPwb70DwsL5uXcsSqO9MMV3mKc3jPP2UsbwqJK6V89FPUhb3sjdG3BrENuegaEN5s5SP96RSGeoRPdwj1jJjjpIgXcewe7MSRhbqG0zWz6rkiFNVEjW+6bOSTo5VgBxbY4JOEXQDCaH1HjX7dBcj3zjxHZmIfMBtb2BtlsrKsgQUI3rENAZUM6/cgoMY3UUr3CzlQoenlKDlBWaxrvYiCsWOG1svZi8hX/oH+f5e6QJaCZR/47gWpWyduhtCROvO3B023HwhFCTtOeP5QGtBiBQv8ZD1PPnJLQoj5u8RtNW1LmQ2MZSMOmcliPFDYdAav+oFY6rL2x6TwEzdIY+cva91kpQiCtxXkRlfmICFUV3qJJLOgu1UEftXjYCEKjzMbeju8MYI9RmPOYBYw7DAKudKroREPXIDHHvfkz3YwWskDWzH+kZYaFoHvd3lSGm6R2TdI3IGQz6+BEA6pFPPuyrbxLNgCQMp85hYSCjkrfJJAcMkUh1iG9dVSyWkRME5VLFX230pXYO4FlKuaJ1fEmg6dNuC5FH8I0l6MuoE0P6M//L9ii/OOS5+5Q1nyJz+6ZczVYpC8wA53k8xQRv3IAl6W0IO+ttZpkRS6wNfsdQGP1k32hoAbtsSqk8J8bR4RH/qFv50xSxzoTnggkQe9qWL+2Gp8s1YpzZ3gIPklkPtMU63fn3S/xkAci1P/Ksq4xo7z6jhNGNB27usdwbC+UIiym/8PefpA399I78SFLFdsj3Bf4HmyF8ko8ZXrV4QA09sA8vz7uUuFAhQB216GsnWjZQ1A1959UAP0X5uCk+FzH5RUTmbEkSn0xDFbb5PFdp+HLhG9m6FDKATV1uhvtfyRTh27U7JSka4W3hAmYMyaWKnQoy2SBji3LdWXHADV3zNGHEKf7j9dEtBgm+9SPeJOYtoPZKPJQCipN2wA167PxD8dT95aqCF+i55gy1rKYHOeDVKV0XppTT90d/kk4z9sbeExpoR6xz3H7zTHdSYJQ0sYBPUfXSajQDDnN4YxhVuz4+jsZ6E8yIwvPQ/J7hypjlFlzdRfuwSlyUISqEeILNMelcXlUpqtp44k2NPNVslxQONsVrG0f6UjEUBX1sWx2oMUSAqOWj2nOtNWKII17hkwC2E0zNcJWm1R9jEmYYutWvJYwfTR49I60ChfkIULHGuscCXoPveXaO/osYGh7i/QodZnMPQWAiYTltFgqJfV7E0ZeM2HIKfCNq3RL/T1t3nbZnwFG+STHfsqML1ruz9vAW6ib5OZGW0kvBVlao+iiXHVjnNjYnSzTtS3WnME5OllupsnF1Y3g3bKn5/mYbJjkiS174LLjd37ZIiaMKo9Y/DXNK8DosuAY4vuBMgcWb1fGqI3bDqHKQx5hyjtijzjsZ65RkM7hYLxcu2mVXf0AuTZN5PfJLVXAfm+1lLHu4Z03lAxthyJass2puVj0a2gmVomFg0iKW/5bTb/d43cUM5tymYRTM8+5LFjy5XUJRncBuL5UVKE71YFgs/dsr1ZBHhzC4Fkuq+L8JOrGdeuPsKSviim81xtqU8wMjDY1/khKd4XydiAje6LA4YuTXo171cs8/izb6LIG4pW2iD5pduhPgVCc0MtCLX4F2TADBbL4cjpQOkWlPotg2unk4osKkWoEiU2+rTPPUzcFdUuYEjESN7rpzgI/DuhHBO9Z/GXDgF+Sw6gM3s5EboznfybJ4VM8NvoMDjUdNjaHSxr0AZRpyDUkJTXpRAYoMTv5CcSOHv4F1zzTdVkrrk42gr5PSgqw0IdjLFKEUn95B7zp8Hd0emvjX8SxQXmg51jLisWJ7/GrlF8+Qb4VxAEkI+5FFhFgp7O0njzleA5A+EE+nfOj+bVkuQpf96YWOxTbd7uDgcN/2uWPRWtg2EhQrIA70dozipY0o+tVUVJ4VF3tNmMWgQesixkyipS1hF4Te7CnaikUn0ncRhTCbLXe6eMNNwwrASvXd95+NE/rGIiCd4WYUdd20	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSO_IO",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Expose cfgGain, cfgOffset and cfgScalePerMinute for initialisation form aoiSO$N1.1 - Source Protected$N1.0 - Release",
	              EditedDate := "2019-03-11T04:24:52.528Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			stsCV OF RampCV.stsOutput (Description := "CV Output To Real Analog Out IO",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write);
			stsClampLo OF RampCV.stsLimL (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF RampCV.stsLimH (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsCVLimH OF RampCV.cfgLimH (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			stsCVLimL OF RampCV.cfgLimL (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cmdCVRmp : REAL (Description := "CV Ramp Rate For Ramping Real Analog Out IO",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdCVTgt OF RampCV.cmdTarget (Description := "CV Target For Ramping Real Analog Out IO",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No);
			cmdBypass OF RampCV.cmdByPass (Description := "Command To By Pass CV Ramp Rate",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			cfgGain OF RampCV.cfgGain (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No);
			cfgOffset OF RampCV.cfgOffset (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cfgScalePerMinute OF RampCV.cfgScalePerMinute (Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No);
		END_PARAMETERS

		AAmPIwINz1aGQBimb8ZVCh2b6EWgUb1ZUMTxAWFbb8ogXgyCogLSvrSUBfHrM6xpw3F7CL+IFR/qgCN48NM91PATATxOkoNPy6C7zddEhGxsxSKvXR2nDcfBDQ879kCjnGjZtFUHsE1fsEduRThTWrYw3WcziV5bTB7pJv9nau9h8IuXRHGeFFA1FFM7IWRvSxFQqLSWEsmvbpgNPm6SA32NIBjB2fEr3T+myIww87Qi84RNk21V/+mFDn9SMYnROdQH3bJCUkSxeVZ78ZTmjAGcxDa3wnafmzdlMTqdKjoOiHeMJoiPH6x/1jpK03MlqbJHYPP2x5iw2PG+p2Zym07ees06CwC3lp0xK/2N1/FzJT1R+v78PQ/1VfPXZxV+34Y0srxDLqwj6dzCIfbMAwtn6oCqjqUUObZXyghgutfLHOIW5swkbTZ6X2Jbdeo1zF3yt4CYhKtU+FroBbgB3PlC/qhnMwGWaPfKDZJTm2fSrNOWXsyO0a3GaVE5IG1oWrXaOIagaqGNY0lLYoWpxoqTSw1GySfSluxxotuWz0rvU5xnRAazVV0xsrH/1tm2pUXQqhGukOPR7jCJNTPq6nx7upNxjRwja7IQzZZuZMFotSrDoMu6TMtjaRYf51GM6+U7P+rv4ObSasP+tNFr8bBZ40kJiMBSrMk0XnttAq+J0uF0fnKXeXJrpmZ06OqturLlc6cxXArie3g0Acu8Nig0q3c+CZE8WQ1wZxi+R5HvbitC3YcIlalyNWGoBbC8Ji98iyDqmZfHsfSiUmxXpZDLdhQTsgROf/14U1doNq0EADFvylSZvi4AGTUbbSgltyrCMw+0u7kUsgk0qjGqGhbKW0iiQyJTevtSkckbhdIfiw2tyr0GMqPDzmlYAwRcIS5KFJQHbl236XFzUWbbUgNhx3oZcBIMf/T/X1fyq0fzOhtXRCtG6xz9rD6TvoVRYaNKhsairi4V4Iyo3AFLsQka2mLYxmpqz7ABgD+lovlae6pCqOOmBWpbKh3xztcFCiGmFEcmaZgh5mXVco4XbFN47AOuHYza3NVlqIFQD40/3CSgfOyhWI/H2R62u0bJTmIKXlsMpWaPa3HR72JMIYWF65SxgPyvfX9HQlqdb+sa6r5RmHYTyaChUBtYOHVrYE8rYG/Tb90wdNCYEfkb6KQX6Q36m/hyABPYphspg/aUCQ+mylZJgBTyiZ85MEzN0ffiRbOeFn07bXkd3Llf7Cn50iXn3SScJ8N/UxZBxRv2jNBvT5fOebpwScSpPvuccx8FpUVmn/HRLkRfAUdghkLHmA40Xp8ZZIZqf9r1s7C5palhLjKj3oZYOsMyrmo+1vnvq4U7ZXb83950L+dpeD10qxSWy7G9b9JbqMhCLTAUDczoW8aK0syxOwxq7zXqW1xA9BXeA8To/u+LNc3xv4x5Cq+cwoYC89yMJX6eNmnB8bK11hPqW2FgYhyZh7mfbsnac3b+nUHkynWlmvLaPPcEVRDeQYJP4ogwlFXDmQnQYDlYGVzTPEYXeLxEmCXsLXHNfl7+YmZ4RZlNKkUlrwFvWy/rk13Ce2n2ly4hiQkUfYR9IKRAerld57cGpwLjJ47HJ3R9CrUwhQj/vlziWEemH12y5piCtamVgvq6+oqcj02ksPCugWbBVEecKhl6GKzaNUbq58bXn3WYH1cTC0+2R8f6lmcuZ9oRLiKmrJcO7Vz+gbnTCM0j1SA6uq6nuvq4sdIeySOMI5M5/HrpwjhlHHvubxliH9rnsbvJ8OOG3iF7ccjZq55uzs4TYTrIoK2+GW7pQxPLNSkTSTNacEhL6PsrymnG5GjrkxaaoWCGf+0ON8gfSjmnf0okpa6pflZ2o5ifnfr0GJM4Id/42cnd63xPsD0xwifURn4OWL/SjlpLHcf9RoctP7DWn/Ropi64OwLaSW6XDC6j/gaBixZh3YIQTbJDkxxnOEgDsIySQ9X9vo/OXabw7vlrZiFYdJmobUDDRk7TD6WtyGdiUo/vZOiPR57uODClo8Ogr7he8xuAmkC/DKclr1ktM+KqowE9dDdnjfPBYHBOnH6d8Mw84DG6iIHOsDXvREhXnBpBhbVFxz3wbvOVVPJcxuguiyG8OK2nHTadYhyQyLLeFfGYRSZV8dAcTm3MJrzZgRNUXU7YC2XigIgceqq34YOhUhraITWhdQwGng6sa6xWQLosVcAtlDqd83Ky2/N7mKMKvsUypv1OZ/Vjj1LJ4DL/sqPTOtojczJSTZ5qcJxVI4gzyc2nhPU7RvAJi6VKAD8wcKo0qbbdymLokJonQT1+ngLclquMcbh1VMfUT3Tfj5jeaUVvCDJaIo4CG8Y8PMFkCal/yZg1KukeNCJS+wv/B/7JcUAYIag+aHnG2F9Aq0gxWEDNfUFGfDMNxj5ULgUquTCEvQfsDUsVTQmLq/5nUUc+KPpxBJ/pcsG15V1Ef+Ewyo7P7YuzfQQwsOlql5MQ8kUt6qnLsSv2IA75zbL9gPspGwrTiRKQFKlYsXHvxHBNHWTYfyfC7BVdmk8wTn5qjXKd5j3BaHj+6+yShJGCbELz9YDm487vPs096vje9lntnNNEdPQcXOvlb1kRWUqQyiahxNkNhPj5LCn3DXG12V9YPBoW/qBHN9PL51ixRHOS4ypyaFe97jMfJt+CY7JjwhVA/1FAB/4zxYLwZdWYC2xAooyr7muudozqG3dyuycoV5dZZW8gKsOevVushW206Rdo+z433emqvJPdhtcTBvlbSkhHD7sQxd5S4ncQkp9sOvfZMHVvbp/q8nr+8Uk8lcYanDDlua5kIB5jjUInC7mM9BZGep48MXV+IZAx/SOocFno4m2lLCE9Nr5mCN5BDoEUK5BU80hZwrsVsrN3y+vYhMK+Y06yjnN5rArmF2DOmWcXyqSb6GkNZjLYVti1Yjw2CGRgtss5SN8Y9ioFJlG9V1xsCPloJQs7bUsCEydQzBhsZjA/sOksyv/4aYUajSzHnJL3iDUX57leJGlm8FYx8QhL9+TdMbeiKTbfAUc1IiUR74JpQKU31L4x16fM+CTMskxdRanxxU/NKTqWwuNpaG5zMioPK59qXVbBtXs2vsBnXMCpLnUVclC73RxiVmDQksdIWMcT6LPLU8H7jgspiBl12daht/A9nmIImoz+LtQTankvYkoPpJGIsYCct1lb3wYg3yPnWCGZuUzsUdZE8sez5BoUyXoeC9qWkG/XL02pKv3bY0zdbPD9zEq1TL5S8n18zGzn9x8otOTNdU4GKJdLh9Bj1vI0MFRvC0wAtJ/udm9zZZZ0hhtvbpPkJZ6mdsErhBcBfURtw7oAJjLdrZ6s2eC9u/teytMilUz0JXim3GUCVspJ5UuKyaTwa+2oYkgc7+PrfTcjBQw2vAr/bIRG6B5rkQGx8ncyBOCWZQ2Y7mkq1TSla7gC6wB7dGG9ok+OhOU6QZdu+yAF60poltVJQ8KlG0tcviwdAuzQD/MLepYJGmfKkPfwy6hW0T8/r/NyoUgKK3xh94QanL5kY6hZ2ZtXSfurahJy+mIXb1z7UgrllgBPTxrkVPP9X70kLhmrPG8204NOaPNlsl+J0XJXEzFe2gg7gYCCA8biyxSo+JUdmb/okIef8sF1mTzPCmwtqVg3Z1ZLdAVii0VqhFqXqy5egdWQgIeQaiDSir7EL1nJ7amr43Fu5R7a476sMPkBlpgQpbm39z7nURlC8QCO66JVD8vxNI3fpKKeTlVWi1g1sSDl0u0SLQIdhNAAXMOPwi3ysVQpksn3LGgaRns4huN8Q7PFTYq2WfAIM0A7y0mXdSO2fnFAt5UrBsEUptDYY50rECHE7HIipw6RjFrndKtcMh6JlhX0ujGoX7kVpW/27naR0n5izNUTiS3HSMltYDRjgNIWqibucEemtbiPJGBzG3+Lu1qNYCqsryboMz4AaAaNmDMK3z3ucuvinsPfgKMHgqBPNKW78wC9KoceIPG0n9M8lvZDLLuM9tAQ3hg6eoZaDzrvdYO/C1Rd3vXGmCD7f3N6COZ6GejgsP2EY9WO2+DcBXL7dwOAVL9hi8SrwCxJgssnpnTWUIHZD5NZ2HjLF3P+jq4w5zEgSSAaKh0LsQrHeTStJtrwO+JjeNWXFizYigVHkScbaE7Zw5+lS9kxgvl3sIU2qsgw+9qNk99NZzglwdG97cGmlwlTcouz2dUPaaWihed0xbq+vey8rDQunCjbZD1A0nYhzm/+QIhKvyvjNzukUjF7uS2TrIf22N+60WTicTvYBQue/2xoh3Q3g70+zs8NQbvKT51tjHSc6vUeoJBH7z23ZeTbSc/CxMesPZNVXMKna3PZD/Z/OPgf9Y40nsl8WYpT4pHAj9CpDRWY1Ii0wuARuXtdLzFh4FhRk+Suon9ZdDVF7DMxeGPcvB11VpVPxX7NitY0bLDq/QGRYtfKFw+ZCU3WoNEq/z8N6vacvqDGZOiWbimmQhmf55ce/E4Vlu+l/Hc7BdITIbUnm78Jt0sE5sxsQ6nlG5NGQy/q+ak25Jg5GwRcwW4z0ymdX49PqEiHrc5D5foqeRiX81Rq7FF+fadZFDnennHcaDZ03ifPPjVrcMmFq2o6+g9eNVoVXknn5QpPorRsThHEDNF1LYVBuDCXG3a7ZmzvkER+pnAzBHMQw9FXvr9ccoSAd469YDhhcI118D8wzppTBpndtGT+HK6QjoEnnhBNn8SfV4TNQKEEJMVtyoE9P6Yv+T0d4P7cnhVUs+/GdKOhdtsCVsPNocVPlIwvfQ0TdfYjHeLJyduiIpMWfPJk4/QM5dQDQEaPzKngfiaNUqPnKpUlvb740jA2rHAPE03zINoOhpH7j/cJUnyWss49X/P/npb/v4NOdfgWyypIw4LnM2HQMMGrZu0XYFm4I7ev42MS5qF43lN43VSPY8G5z/Gp3OrBN481Q0asNCbwDyTrXn+QXJUuwe0YYT2JcZAfJYYF6LVT+nNmHH8A/K5nK3McAvkIvmrL49erRtzI3QXwAKcKINKbc9O0g3IRXjGY45m3rBd3/N2uDvhK8JHckNh1OenQN9eX4oryaCgRbI5AzNshY31me8KURV3BEuOgCfnnhKSlmr/UzSCwJx99Iq9lsLOZKUOFYk1+fVddzrltfzeA7TYUlQFntula5YyuKg7HjAsS6oRElGI35VYouPHI8SCRUvnx+cIQ5deFLG9DGjhGXOgp+RRYpVOVZwuTzRZ/bBaJg2l/2155WsqVGPMJdwYZGg9+g6L0UCaxoztb2bYE88/igaeOt0WOXU21HKvVPG32+EJBMYLVz3ZXxXfRTR4U7QkaS9vDJAe20WpEdn173hywuFR5Lfsm7/DxydthWcppbjGZM4pl2V3U984prVV93jr9etcT3e3TZiHRuPCS9cO9CLWTHrnfA5RPwRm5oCoqfcjA8DgglSBuwtao8h4OD6oce87klUJ0yf+Bzpp6S2lm79imNJIbZMZOZ3Uz5n2RJcHfuGFkrZ29BUn83lInmVIHzx2eFHQyW6YUMvkpuTjonhWN6LDaKuODF7J/Cu9kQ07A2jOmKYSfSg1dLmjYoB6Y/I3tRHyfFc5xqDKD8U2rzT3hiJDwVfOqVIZ0V+jaq3CKQEuKv9uTc1MiLvONiFnxN8O9NOfjFtyuE9uKbny8cvDC7HYrLnQ58BuQkLFhn51NtOi7YIjRO5LpkTF+PlacujWdOWI9nux/g+tk94VzJViSwsoR33PKhCphf5lkHK12DX2aOgXNEpLUhH3PaAatkfXI3dZn7wGmbABp8+29tPy2P7EgLJrHrnBAGG2GU5/MuMITX4836eB1XHqKqrIzDwP9oA3xbxVv3wCD3mvOaaZn4jwurmePR9aeI381UJhc96Jyi1A9qhVXR9T48W2litodxoxDhmYTJwY1/yrzjluvbmPRAQBYpEuz+MYVHatgxO2gN2INvjaMMEX2dnx/5OVmJGawdagE22sX0puiNi+V76Apg4LuRXveiJv74YFAX354e4/GX4u9qViqDx6t5LQ4aIlG3fm0Zeqi87Eyn0JlDjXO4BpoBnx/aZBb0C+y1H+uqPs4qHc12B5gpOwBfQxcJ4jjACkM+OC87lJfBYFJwmDEbSQsMS8gmah8vTy0r1Vd3C///iXvjS7WQNS0XwWcPNErP1vUyNUAJ6noTU/X7xToIZyyueKCBI7+FJZ8Yg/D2Ftiyjuhp73Kj9K0MFElGxtzWJw8tiSZKdx0neR7kRnv8Idus7le/CLj/tipbQK4VGYXohirz2U0Bqisdcnmxq+F5kZbYAqVT+hval7PqWA6yIb1FtJCc5JS24XhHxUfwPf9zIMaOvSUcrV8quRBvDQ5q5HjdR876JACrtLe0/jxC1qXmzzLsjVf8wunqkoSoT4F1OwUnxpwAPzxHBg+QvFj5d+JkmD4u3wMHjka+JuTEm2fwFe6OrwvGtuc9IzqCvYuScaROnC0QWZeY+6ix9qCWnS4IaeiJp1F3xC7BySEek4VD58/wNBrqYOuTqfXPubwDnqkuyGWA48F5g18fe5HPDi+bxe3JzrXfHepOS5gQTSGKhBhGhjnCOc7vsjIze9iXELbDjELy9C2cvcfqhpL+xLE7q0ojYE/iQ+yfN/s0gkLBAru06anFilaS8DQ28MGYWztUcO3UeOS1MGRbfFYPvGgfKy2+7+vDFUh4pmKD2Cc0tCkyZMiPp3YWximiR8+xviqqoMVmR2/5/VlVz/QfAlBUg9Lw+xEZEgbVk14ZeiCnPXVw3i4FduWAF2cp9s6Agh8Jd0Z2enHVA8SabbO9jczEvsTo7FkmWxK0qCvkX1wavafn2ICrvXYGq6YixBwI9j7W7SSTtLF4OwkGKhBO5765Kc6kOYN12Um0an4o1zm//xBHvbjsyuhQCpggw91HxIw6qG/9JAj9b33M6GgDQRrhaLKvIrzezZYU5OsASbqKdwP28Cw/16XuK2HihxT9K5CncycP7M+9qfMXTbmObS9/0KhF3W1ndfpg6pF6IjJYuBIssAmyhb6qtQ38ltfQrHrh588hA5dt3GfNNs4lZrGNFarzUxlOIQnk0/re7xJIszsdoKjbvh+kr+9vIpCIwTNsVoNJ17Ivk6OZnOmnDx1r+lDCEf9J563R/FfrBoOEPONnYWmvve40+PhwzqnXnWS	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSO",
	              Revision := "1.5",
	              RevisionNote := "1.5 Added $'Allow Op CV in PLC$' to hmiStatus as per PID$N1.4 - Added ONS Move of Actual CV to Target CV on Transition to Operator Mode$N1.3 - Added init code and range checks for RampCV.cfgScalePerMinute to avoid div/0 and Init code for RampCV.cfgGain and RampCV.cfgOffset$N1.2 - Included CV Config done flag$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.525Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			SO : aoiSO_IO (Description := "Real IO Interface (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.9 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			cfgCVLimL : REAL (Description := "CV Clamp Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cfgCVLimH : REAL (Description := "CV Clamp High",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Reload PLC Target CV",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdOperCV : REAL (Description := "Command Value To The Modules Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "Command Value To The Modules PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "Command Value To The Modules PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.1 := "Output 2",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.4 := "Oper 1",
			                     COMMENT.7 := "FB 1",
			                     COMMENT.8 := "FB 2",
			                     COMMENT.9 := "FB 3",
			                     COMMENT.10 := "FB 4",
			                     COMMENT.11 := "FB1 installed",
			                     COMMENT.12 := "FB2 Installed",
			                     COMMENT.13 := "FB3 Installed",
			                     COMMENT.14 := "FB4 Installed",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.16 := "Saftey Interlock",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.19 := "Mask FB1",
			                     COMMENT.20 := "Mask FB2",
			                     COMMENT.21 := "Mask FB3",
			                     COMMENT.22 := "Mask FB4",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAnB5McazHrUMIPHq8RXqkVMEPJuIzaYw1B5krtMYYDY64cCn+Wj6Sesq6zQrt0r0zkpTK55nRhc+fSXC7nXLSvI0ZAfZu76goXPZzyhJZrNC4Z+vgKEsJhxVVCcQ9D7yEYDrwb+c+O1DmI1KFfJ7IUocwIh8raV2LkE4GTtn+tu8pKCPsSc9AXVFPWBVSOt1fz2OHEY5FkwgHyj7R/3o4ilI1aAzbzRtGpo5zDOFjZsvi9MbZTDXZxPlQ4h3SPDWVf2tPUwrawSJLbDMV3Ah5VxXg6ua+fPGgnyEdA+/7Ugu2qD4x7fk+R0zjP4Bzm3XwiCQxtkj5k/yA3H9fFSKP4DiEGYRvSrG0oeIb/qy9eE1e9e3AHP2tbYE5RT20RsC1hpksbGGKNfpcsXKZfKPHRCqxn1flEhJ2OfjSpWfSvc6mi29S84G7GS8NJ0prNhxw+kIo2L9yiVJc22yyxHAWUnepS+whVK5TqUg4Eqg98fxwYIBhv8o4ZCfrnlUbxai/Yua0ZmHU7bUZyTSKbAWHhqmEFdA91HGXRlQ8d1XWOIlCtcDN+wUq/2YO9cc5ydi4SOGX6j1uFT1UJgD3XwrATrpQiktcnfugmlDWIjwe5+4rx4kdFpg5x9p5NG24RGYIKvGyiOsDHOG+/u5QP5JlgLyGGNv0WkBwPuAYZiKdttHmySf5R8UDaeYjE1d09OKhT/tOWZhsikJXFhCdO9XUdAcQJ89MxDVOixvxP2d36Tnse2eIxMEorFuGoXw5eZmvoEHLuyV8K7bJvLfHPZH+cQ3EtqTVEK4g6Xak852gvUy+qwgiPPquCA/W/nYH4yEsKLbUguVeNKv7Fv9lqCmoT0zAW9XQ5TbqqjDs9xD7NTyA+yHLkrZawkB85mI1I++iPN291KKHV7cwJVA451OmYLM/xSNLNCX4cND5RSZGn7vMm8xmz9jeeE7zHkbPySTHv5QLns+Rrh+6PILTyMpmGkUjs9v5KgFb9pl+ptzRBIr992b2ZyP8qsG4RwXc5FVAizzHKFpDt7RplZ8fN/2M0u+n66hpyYoDKMYSRbkUFBdvKh2U2dewS8PzeWdkGdndiNtS6g7UXHWJWZjgHvvNh1wlwL71N3Z1KpyrbXYrGW+SNY/B9DkVP8f0hsWb8s7HVfi/fpHlDrN9LdkQ1PSnHWwtFtpU9kqtGNHn1lRR4Kkxo/3Q7qR33htKz/XkZqVnm5C4glrb3okkor61ihd5oH2LklvJIsb2+MrEWnMijtifXCMU08xyrR+kSVX1Md5KcFQUUFywpNXtrW0uUBLNCMRzLd1h1HgJsxeej+cIVkLS8M+eJuuADkE1SWIthc8TYrCxWlPt/qnp9Qt/p5U60wVjfdnm2jDMWUhzrdiROz2gFTbjFXrmB39Bb2I72GiJG3uYmDJQ8zsMnt568narxUjI2LTD7u2XQcjwvzxI+V0VdY0n613WjopQ+zqA3vr0OVXRKvTvFAu6ibbztS9BQLTANK68RlNIJ/rLxqZ4QGZWuMVfWhAlCTWuYc77cnpgspSIrQ/5ZMeNNfCfXvufLcOJNrBioBWur1hQJT1C3pU8YHuIveOHC9ByO/6GQ80r/eUhWH7sFDZPQcrxOxQXSndHlyGRwZbk5hIEEnaU2SinNgvbT2RFN/v7VrhWx+mGiFp7CC0MSNov/tGKsF+uIkrbuuThs40mZVpvg1W8cwD/yj2hjs6QCyMpG+aSWT3yDm5IlNLxrOYrRKeZxVme+G/H5nrs3z1KSMiOZdNiRYhJysuAC9bpRLkaySiW2DUhAh4j1MEvykh0nymotIWrqk6wMCFINseOw0O21cOsnjdTFXL2BrpSu7yLw7qN8zLvQJiXY18GyUU1rF9TYp4Ch6X9Z+kaGb8I5gdTOePeSw65NTaxyDmCRxceddkmciPfeZNBouXeVtAz+bdBLFdKOa5TlZ85vlPtFhUINljWnT3mPWCKLF3RuOGRhB+7EwIhDk4+IoDoExtUFTlsCg9YdLAMxh3dqfNQjeF9lwP5y/OsC2DdL5xCm+6H4H+f+W6LcsJvUvrDp1PQycGdvzl/NvI28lV74f/YBrbHZ6cEnnbdnM0VjZKYSpNMwG0wYzYaDHercTvyJggpzwoJLfoONpYoI8Aga5IlrULOq6E+UXjqmgynInonekXB+NTS+NovnxeVG+f0CJyz53ts8fZmrJZ/dLGRWJktsphBzMcu7kpGUtwVgGrprSsMAYiynOksDTXaREiBQkVWW641LoK0J9LN/oFxrR4kliXQCYQDpRiwWq7xjc/9HLHwdPMjJSE+HFRYQG7XtprnJPtuvy8BWwhg8+lgS41xkqnINCQdGP85/Y5ueeQ6FQppTajT2ebEi5EKSX6+dvaV98iNw8h/hwv6X1jK8BGQrMZjvYo5kpcbffhECEJVeh6TgP/3YWpvumkwHhpSNo58WSiH1oZCPIkKnZgPioMlKXN1h5t3oFYIopglrhDvzBdOFntDRAAWUgoosd6PGNlBtl2jdQYkZx6CSfiHTNUfhHoagtyWPVwtmtDiAHmxZ6oXkQRnV8+7cWoGiHENtGHNqCQN/SsDYUB9XfnYOWoyYHuNp1M5H5iqLjAnpxCJCGkkqbC60WTGelnKCjQFrH+3M8VhaAapFhuiKXKUZRjnApnBFm1CNZwy45+K14E0Q0S2YsZhdgUmp7QUqWAcaY3UeiI3R7I/7IUX1Kc+lWzEpZM1iXir4iYUx9fefsedVDd0lGNbE7uHqolUznsTDcHo8Y+2o0RsgHAgcvzkZbehz4Xwp710xIGCNS+q32F68AabkGSgvqCKsH8ShjMU6nYb7UAPfa9ac6i3qMQKI288ZAjPdP7ek294EU3UG/GoHtPjqxfP661HBJSCMVLjnZM/pUh53iabpInJUw0NHx1LhGzB55SPpojbDBFLCkDMHdXM68vmpVyJ0xy4h5LO3gr351Fvo1QIgBFXm3M81Hvia+losCeZ4RbrST7gp7WCrbleIgE4rS6w/a4TGad6JMtIxyH34QbaSdus1aBYONx3iIwbqp+lRicLPI692OlSKmVXnGpJJMWd4snQXwE1x3cgpGHzz5aZQaSUAombPEXXq2zhZmzACzMRddaGeCudvoRq8bXTUvHLnqF8BWwBwGdzgSLz1V1zsNTTUHCGDpwu9QX71g8CogFBC1I2b89Iz9W4LCoFF096CyCcUT3UFhcMV6ocF+7zE/n5wrSUencgzam5m6uyO+f9N0UDvb232pibe9L3hDrlo8qSTLAQmuDHhrOJJYlf/ZbldYbhDxgAe0+XQRrTykk8uPMInvTWqffDtsO4+MpZnXkSu++6YGdyLXiC+l3i2bzLdepIqtQTViHWCHtw25LblyvQWrxnydWrb52RneISooiLOyS9d5NGankcXmcTW2UcaV9JAdhFs1bg2raEbnG9MySrJ6/+beivgo+02R1x8tn5VmfbR3RXRtcqzIu5Vac/3cmBhgiVf2XoBNoKA8QYtVocjmziqEWO5OXrWoOnP3g4roHxua0Meu1Na7KkqgIgZHTGLHwJ5fHfCFhNxTg5xbVDuOmBodYdBeOQXhw10GTLclRGblfXjwY9Rc0H73XkJmALacNFHXrTjMk5hIlpY9CN4yhJ8mnI5NRPZ3SWgRsduCzghHp0TFvyWOAVt9+EpJITy7v/wc6Dw1e5pQhOtrDlFVDp/UfIIaCorSrWDr8tDagj2zV8BUJEYOHlANzkiif5txYuDBKItlMTOEt329GX29Fmof4oazJD1vDhMy/drLT4DSelW1VUlD4pxDSXo983V1lcy8uoVq8REGE6G1Pc0eEG8n+xPjrnn2X89E0Oq/Ou5xRPxL8UD4j3jyT5WfRO7boVJhpBX143bEC6Jr9FrwvXnDlHeDkqC/f0Chr0YGN7qDf1o0AFlMjPjfiLPLmQ4PtZPjlQQdW/QJAeIMl99Esuj2aeZt31lXy711dZEt60O35hLCeCIXkF73PB+fYLxp665nxmOMeBaigOQuHELqsHrvrjT1XSOT0pWUMETwXzIoWoh8ANT8S1xOyK2+/mS1jvMl6qMMzTKUsKe5y1gfgA/uj/oSQvQv9xavZ5wbN+Qz2QLFBKraZqdVq5Y9zHGsrJK3BU9UA7jPSaV/vtrwMWO3kxVwbbhgjWy/S8LXrPwhxiIj/lEwvKo8NmLGmjfgqKGwgOIkJH539h9UhF2bMekvs0v7OAk2McjY3eW2Bsw2t2H6Ke6q5Fe18a22IHttIJ9Yye1PTg3kRCG/fQwqJjxNsHQx34F+9WwPYPpzmgfN+6pJVzdTYg1f6upTlECNwx/+VnAkJGo3uoSrZezkKB1FZfkF5n0EVwgTkQcc9gvhjNQgJeXOI5lWZl312gXr0bjDQuRrAg3Xer/Y2CPKwdHZDiKXXL2A0G5S4WZF+oR1GleZyu2DXM479ZhGWos4wpcyqM7cNNsWnCKN7Y4URwoHc1NMRNAQYwuF/QL4wF99u5+keJkz91a+eZvZBX578hnhltGTAL+muwLzW4AmQDm6Z2N2+QhLzSA87jsPkkzp7Y4v9wWPjVeIpAn8zwN/JXYk3Fu04C2Cy3FFDcGqWYvI221iF4t1IfftrUiYVtQQvTLyk60Ee1OOvaNv7JmY3j60djalpQ16KH0FNTyEqUNgX/tbtz1BL4XQ45osmWnnVptiMjSqQBVcXXrm+zUJbo2R9P6rPLGYuprDAhS/fTpdYlouYGoP/j7pcWt+wPBx/731mqhvtFbdmsD7cviM2Ojizt99hYhNvP+NH6FceufqNkEv3DsdfjA1NEi7mEkgzwc/cRfo9woloeT/hDgiqYQb3+mjhpjXb5qEfhiS3EHYIqVxXV5MnHtFpw/cPTJ/v9s2CzLMeNIAdXn4buGeohUIWti8EPr4MAC9MTXxUlKoOGbHxQnQp8BZTZYKhg2OTsHwEHp4GneosU+gam45QOlTKFgdTdXPscj5CFj8lXHjImNnDJNPiyISNt43DlJfoIDTaYTTItpPBvUd6mZtFk62c7RAxAwdsFgPc4zLrST957OogXCYQIRz3lP3qTgD2fkXnLOEKGt8n40HlL6stAPwpUuzh9+OGgjyPvnkV0XxwcwZ2K80DLBSIzsEcRT0zhMbkqPjDYBDsx0otRhr8AhlJlYjW26ujLnoULO9XL7wgVwT2hx3XaSWHn8hzlFW7AFUkVQQAeJhfozmE83G7sZ+W97Tf94XAmTOSFdb6CMjOLpQDN4gm6mlKjvVLELSKdfu6rLDbdgZymPdzcgYXQQ17oMJ7jJPstzJSEaQJt4z2DQ0eWdvBe3wYyuqWT6HRYjedf6MrMbvtpMwz/W6gbuoBYjG3ti5FAJF2TGVPAiEcHwOwC332UVHH4uHixq0aVtpsR5GzKZnFLBLu9M0Wiey3JUVfNBvHIlMpnyp02GWwZRz9F+T/rEIBsE+94oII89CGsQIdf2A/NYvK6ii/3gCRL4ZHuI5R7eGCv7yn4zsbBJBEmkQXoujPkfAcyaab40jAB5aJxChOjm55r84O2vp+wZfHkgk9uxqW8771IK9fU7h/OaDye/F6YJWBUOonsG+cQvos6J9NlPLrShlsetrBdrA8SGGS0v0edt9XBbim0JtjEjXAv9gLqa4tdrj/T8mAvl8Cm0n437c1C/xoUSLGM1zbvGuD7X/VcE1EzEnTY2Op3SQ1/NFRTEbawXoAgloxGUPEkVbyLPZq+dGjpc3Ffr8q3lyJCFHthYJABUJx82k7nq609uMYZ/0f5OMHcsxqeGLu58LSdpSPULLfhc/npbZ5GVjX6YDWe3/ct3VhvHUwtuQVb6Xv6YYVjJvZYKQDtO1uW0apM6uj06pdnxwavlrAG0V0ruxZfS2Kq6CRjKRwaM/88Toi39Aw6UEMtDHNZ3lt+ROi67JCkoqk1QS1hSydFRoSFXjiDK2QYJ7vTT1TGo3/uSQabjhCAqsMYjG7aWhHtC+T3ABK5RFAuy1jBUuVgwn6X6GWRA/Q0IKSzcN+CPXNTIOaiO1wFriHawlwW7l7OADgl2G0zi/PveH6LSU3DM+1AFm4h0jwr/PFBJGxiBgL0NM83VpjzIx91R1fjhOSsrG3LvfsjIGRVfu+hjxRR2ZYRwj4OZQPRmzOmxaX29IsBgBimy3OwON5YUlI6abvvYAGtuXZ0vGJMIhblBEsCsdM9rqDekWcSScLcpPvfD++SMGPYYaRbxu2d6IxlPE831mXkakWzBrVIxKOv6Aht22K2VzHg7beYNXz3mYWLWkgawPnxGeJ/tVcJxS9Wik87ql7DCRSjSFJp+UByl9OmEiIqBod9o5L0Ugre/P5F51ZwYmgTVSmfMD8Y02F+gBu9EmcL8f/yu0/Ha4Mi7R+w5wG7zJuo3BFF/9xilTKnNQcZCGIk8JRfmezyK6OgjQN/IhdTa7VHIi/q70ZtriI/JmbZTu/DOVpGk2vtLBokmyPEtZlAEUXYvOTI7TmsyDiHjmbY2Oi0Q/SYN+MooswUyv8PgYzztfdN6I10EcrpY1pzL3LIXY4GxSUMKvaKiIvSoV+mk/39YCycQ0clSz4z3/QJrvYKcsFaoHLF5GYjCW15taEJvp2UpbaVQ1NZsewS1RvX0sSC1r1Hnybh+utwzgUZXc/s+ttqPa1Rr2CzjSdauhSox5W3oySqCTgYFZ8jr/CyrtscXSQ/ymyYIdJW9a2zGKtv+ml864C7xmlQBY1jl+SlsyfE/o97b/WG7UVuikMaxbOGAOiokzMTY0J8z8K6+mv0yo5lNcwcZRyJNHopzeBOmguOnboGQFoM5wsEW+1D6Jd608z03qWv0QbS3/sL/49BRSfP5OKZL5zX37JzuPgmylJPL3Z5bWI85AafdE1PAU9OdWOyQLdYt56RsTdEATqzENX+E7mKPYoFGcQkHxRC+TDKZMkR6SxdKHzH9xUkfOGcqkBXvwVMyDKYiDglFKGM5TRtX3Y8vnCaunKKGbWL9ZoOye4x8xnn7QbGAenQGbduIJG/TGOLU5SqYyIJ8mevbEq1vc+fNfjODaFFoBIjVfERPifaHPd2XBTPHA2jxAJYWDs+yrhlVtJQFOJDu/xDcsoSPM8vpZbDehDseTqcF/Yi0AJs8s+iKMA/nafqsgK1CRpS4wXVZybxkqOJJNq13a3UOFscfmw957j8CUO14dZMyPK9M/AKdLpZu8vVfcR14xZtJtsUTeIF62gnj9REA9xvL0Cz7NPuh5NHjpy7MJLCXhsdow2989afXxlYlFlBSrrMhsdxgU+Ub1+kmAABmB08sSenG0JkfnT+ELB/8NFE6RhxATlv4oTlFKzHUJYSpBFTzIb9vxn+yy0Aw+/WuM5boy8pEl1zEQoajVBeryaj18sosplfkSRwfMxJ/IIULLOw3oYz4WLQX2L1ZSUaLbxv4AHXUlwQ9fPBjgl8UP1U3A+x7G4/w+OfhS3UPYiAY7pXLP0rTM+GMfvcidhjkC3+zxfWFKTI6lFnvBLJK3bDgT/aI1qLmNsD/SsGAyAJkqSFYm2FQc5lRCkak3eSCB2gxPQrozemPskzs9ROvU7XNhS29vRMXdv5UVvJRbp+uMEzfCH6zF/QxDMb9nZPWkelb1itPPsg4zWNt8wGu3P02u0Q2rxifgfrJTiAWs1dLOBYXRJRGBq1kGeLwl5Vda7zsbh0X8wZGMmjbccdQ/0/uqe05W47hgT5tsN4lu6Mw0ou1v7SVrHLtrluisfmrl4OkJzC0d1siGNEHpPY9WTeV1WBXUO+kN4gPyLf1u2NmjFHuN1a1TqHHxoE2m+nRaGH/OWPcxg8z404DS8x1vNenBgfgccgf9n+tpk9ODTshLzMLQ7ItH3CYlWBuTuv9Zt2SGZXbCK8zGkIWKHTYeOYn8cSWngj94Yf9tkM/TGpPgHKktvxWRJzl2ghyldZkq2XW5jr1ehTXjKm5OYB3n4TK+c5UzpjrPWgs79e3+wEdYH6IDNapKFsRCcSkm3i+TghFNu9SBU4EF6oL+A+cAGKx0jkWmAhxr/SOzo25XBCzWD6JNS+dL8RO/0e9dfenlP257THiR1xb5PFroGuTUPoeR4zfPBLv5eP3alSaz1RLefsEBGptbgaDOFA8WCHJ1U27IuwQZew52ZZr+xL2V/mg/6Exekn8dkVc2W9jl/JupYFPG0dDh5g+hZnnzN0Ieg+M3npIGapwP28u8731OcQNOy17gyDGMDIPsxS+bROPjafAFf8XJQXCbkPsghnwBJrnhjqlxUtuPULrE34JKhHraVJxhKgMLyt+PYvcAzDQrtsJCnR7r602nuQQv/O4bpclBpWrZ7nzf7qQPdwjWEPW4xhpQ87y1MTfOAZb+9v7ESj7zuzAAoE+oVDZUTJBwq8XLDqQK4EIIw1Ir8gEKPs2QDX4ziS0pymRs23lUO13W3xi/7S9W/QIDI9EtXeBEIoX/nUrRlaXg+Y6QzE32+gtsj/D3QMJuTYuX7RKvUwNyCY46g7ZSz88gRWvk/pZvlVDQP6Hg5MOk5mKmdp40z+Gs2cJKGCUUFvshcU98bMsCQKjaHlwA4RaH39ncQMku4A/P3CRaNoY4e9xY4yZI+jQvoBSTfLaB98n2zn1XF7doYQbuU7BnPQ7Nn8LoivdHGPl3bQRIZLyL+uChPYrX2YPqGOgtvuynMPe+S4hAqRNB7OYz2CpuCPA4ZVEOi8xymCB0Z9DNJrhpoUvuXj1KpOyP/B0aKYCkE87tShQmS6dmNe70kbTp5mqQLlpnS24ZVTVzCvS8F/7oc2btyOhlM0eCPtAaBT1U7c0GJwCYV5CFkbq+r2TiQuUXDTeEaCK6B0lTyqpijuwTbQom9iHiK0eu+oLfHvx0sjmcE3xnRO3wBMpcTqeE8nBFwjNpo7H6EAkG9hPuAvGKeD6iQXctoX5E+xyufuBdUQGYESup4ff7i7ID2pvnpJVcKCvRST2qL8cL9285Hqi0PmtK0yWGfjbBOnuHu5fi6Qpc4ncxafC66kv5fz7yRPaox/BzLtM7YN2NQJIOqst1heWLv9hoPh7r3dLIvLnf/xEFSofL/miqLidq7Ho75e+N2bXgygCXd8f5Ahi48BrbuxyeTitPXGMymU3n+tp6OHZao5tbyxU7URHtW/SQ/9jN81NRXRam/ItAeb8f8cqQPzJKuBCj+OJl9mxpuDLZ/h6FRqhONelQ7gAGpymJcDpKZEzfj/5Mr7mf6L87/fw+LgtYLVNO0iC3VFANyTCA8u4YsvDMaYJK+/JBcgODjjGR+8bg0gWiKboxaX7Wg5mkPd1eBwe99rsRozkbZ2bc3v4wroiYP960DGqUmpHcQglaQmlU7LLEYTLGNv8TOEgRnnua7zJC/OMQpEhb+JjriDcwn4zhgQ/mX+Qv+YI7cajj/4FXMleazP5zB4/RnLVWT0/U7aJ9clmeClUmeJW9SoFu6GxxtOQq7tkMpA0VtTqTXnjyp++FUg8WJSL0e2cGoFgZfd9/okHhNx0N+EgNo+ScAdrG6dOGNwtaIfmtsqEsUen4zkV7CJWZzgEPnZQtYpTEfSsljZRkyN9H4RqCh6lyY/3dccNpiSkEgHiAjZ8KV2OUHy+P3aS0hpm2YGjIypmoLAvjtngnaQpjAkeN/rdlJVqxCLadBlktDXt4xeEcofz3EN5Kqb8dpvYexSyVLANO1FHO8CwDM97Ny96hmlOJb8O1cPMFI6/0VgARXS6ftwMsy/elhnnruB/cogLFK4uxf60O7zXZtUW7SJjKC6V8M5vEtIdc+NrR9YtZrrpwITfyI/o6iN6i2L9lwqPl56H1+TEARlHa2kcdmIhP3hVHWMLKua6YHNCbI4JfIiry4Ic3LhUS3P45iOHKHk4Dbbn7tIOBPFFoFQ2+AYr5GWBuofxeO4wHy/R2rcCXlhvZ3H316qmQI1kTd25DPeXJqxy7NSvJ5HQOw+DLGV/k62IOsEGrTOItQvmMeDPt55QM/zVsqVoEJO8O7BOeUZroqZWfh4seahU+EXfvNVvMBY/1iWc58oqHazLmNjsH+uuy/NmVX56YnwiQcF84TZehUUMbhDQbYyEQAByJeX/Q2sEToNL581gAK+DK8ldUCjTbZhEfPE4twEQ4QDagqa4EEY6fuff9Zi9W7YrsUCQwh1MTTJIm09XIcYb9yUh8EBc2S54dIIo2fO/efq+R3S3E7c1gMvFK1SH2hhVYGiQaCZ/QSlRIaJHxTa1QxvJUNAQXd572r9gdI7kWyeOcfLpsel8SrVD5ERN1+j5aT0dVO1FJbUCHMJMVCWOf9BkDS50Uk0PBmbGdZIbjKLTh4cn6po8vgQUlSCJ0fe6H8qphRpZxTQ6M5a1EvuCoK+vqBVjfru5KVNMbp+M7aq5RWUD1RwGDRLUN5rmX9gTaboA8JAPvuv1I53+H6l5m+ndA9Irj5hnMVSNnR+TdMvMs6814BnJEAk+xaYYvRHrKuV7PATFVXt97y7yKsVzUIlAo+VduFNC0qrlN5ZGDzFBFKL0R7VSWx0fh+5E2Tuu5x3mfOkT7SK1mmlCtTfauGtE2SewYxi0+N6vxo1g7/+DtNcS85uLsZiQUVtGQkRoCXfag4p0bw6iRAz0zf2m31WD4iwrMWhmUekupFpPoLqxtuvQiFFfpiDKyA6OEHjOdJpMHEjPpknvuvAnNQFrgLex8wB7cfuzcG8Hcoht3aMFDJsTdt6BJ86rO2IDMxNEygSc2xVPo4n6sxf5XqNba+Ii2+0xlRKqSDbv+Q8R82f42FO+eHgWmJYDsLiTR6bjOz6tXGtecmEY5Tb/O26VcK/Rjb3SJnE3ak2HD7/uzLnHjF0b/5zTFuXjDNFDofo+GqDqM9RY7J7Bc+9OzhAU13nVRf1Dr7X1soDDAxcLPPn0W8XT5vsu3I1gjUAHcIuDPZHXDNS4Yv2xAuM7YIskj6kqR5WCiTp1AcBoNx0HwfrxIpOnmtc/bnTK6shifaPEaIj/4Q+7S9Npbf0vSzSKdhne0Lv9q46CYsrbvzXCVc4bBLogFZj7P35My5hSAph9+0KZkiejRW53TN5jNJnuAnRoNZ4STSiJjU5qN7EY7f1qiGF/wMIEKEmfRucCGQUiB6jQctb2JwvahMXTobd7SlTkt4n0twZerW0rbXYnVANwudUSfJESLpylb7usnI6U+d8xyPAlZ3m8XcBNPPjpjhOtoWV+l/GvvBAeNfAErShzCP/5/sk9omCgAVlwE1wMY8lWcvELTLrbbsnx5/qK4PPeJD3ZQPF0PsR0wiPJ5HkTzvds1ae4Us0DIB72Jx3uhTxTrVIqklbcplkgzR9R/INg14+fXg0LrT/td1GCZxZQElPx7RejGR/leHOrFsd3KGD23lTbf7NjJkw96kkRQTU4/lyqipXcLhOAFHtI4mZAmrEGnEYqqyqa3MXmHMZHKXq0o5O5REPTxbdUD2WzjZNtBuppl9OJc9vcXT7UJUDFh7rRPHwOqQIedLqKvrbBIqG38ZlsrA0g9d39Wiw/5F65X09n2COkAYyZRDk7TRt6ZbDzfwIoCCIUk9wo4Wk7gbrwQSl1BTMUzyAKHIxZEP0WgmzLjXHysRv7qxP2KSLVLaQlM1XNOCPcE9vpmOheANueE9FGVIwDA0o7XDQzLiPX3nWWOfJxwlQSE0pnpqfRHOPSg4RI3IzZyW/ZePCh7YeB5HVtheazaYNu0iMA8dz5SwK/jg5rTAoKnDa31LZKUYTR/BxgXcIcR5/6w6Vw9RIVnLQth0TkUob5hxa8uG3yoqzMS8Gb4UA6BoIXyRxnfZAJnYstk+2Q2ktD8wD2BvFTyfkfuwxBve4Gh0XCpyDWMeBUebmw8LQLDmb1muq04WuqhNwNizarT1nn6T3XMNbnqAfNl6KilWHHKKlLxcyTvFdNKGk3rSQafCjJp7ZDjLksvzGC8ZMiLO+hKJhgqaC3SA3qXG/Hmkpm0R8mIf3cchcaKETxr7nzVxnKr0Y6ls6zpsB0yxpComTg0/K4vMSGC1EDwHrbye0CN05SbhZbo60NCbtZU0LMUjqTouYM7hB4ZPGRdqTVoQfQHFBWpOjtLg7w1UMJJZ5S1Ec4B3iohSs1napiohHLhUhUG42OunBH1th8Ozcfj2+ZP9u/7tO0o9dNwTDjs0oHAEOxHc05sUrTzsYZPlU0PtKW9uH2nGsqUtZQ7G5jvk4YVorw5evUpl4xRmsJ8TvD6+av30t1cXX/Fa/DN0iLUsuIDzn3lDBI4JaePuf+NRqFG162xXNdMB5/jmy8WsLtaIJe2uX+fFjHd8LvLgwpHoKd6jMaVERmulQeH8rBgbRiyGHWmuZcMHm3EUKBa1C6MZGF1WpON5EqUf2oiGGtkdVRZjThG4G+VMaRvoZVDYJKeXCyZJJ61YKQnBemayxLqeufoQlyNTn2F1OSNzvzZvrBQmdS7UubM2ej6gZTLL9E5QD5W0JrfvJCZopJhDFG4s5yBE+t7QfNgZTllHRddtdS69EmhLZbBSONWgOZJjKlVJt83ILBIvDYxZxzpWh4uSDd5eNRICuUbhhGS7TbqdrB6m760Yvi1E6t/FjedyWVrnfQJz4eEQYit7hEy5zMD0Pk879HWlROKfUS2Tv5l1kfqi4V5BvJdNMVfqSZiMuGMZI6qvRqGtSECN9EIvJGqTTlXQvKUS0W/M0HpBAC6saWq+FZjzdY4T1J9WLbB/7XK6I1Q18k8Z0romgYMQtOHb9MWxg849WYoYA4ZJ2U9mvnOdmwbItJ692ZBSpANoV1cvFG+ZuamR+uF9Ctqur98jKhDq3mp4xcFMgwdRXNGZJjSeWU+KLwq9c/jI1CXBjgp1PFiocxawtM2377CJnIPu2eKcLhbba0pmCurNbYWN0cKhNXBsmhDZrFwNCseazf+3nf+990e1ciT/n0nk6oVVeWkrCLm/3qzowf8pz/SlO5FtYjl+t7W358VcqnwNwv25CZCQk9AJ+dUuBCwKAWLaPiM/MoNk13pxwgoVP583r73KIH6I5DSZzaMgLE9zWFiqtLKvnDFNfWxEeiqGtwvtnuNOSNL6drMveN4KOYJ51ykBDf0GU5pMykBDeFaX8MIEIAGoEVvVLpQsIxHuvDUADhGSVcFxKVIFtbvikoEzi/qC//JtvBwlWl2d8w2+8a1sKcSxL9rpCKdqCamtI8NwhVT1xlKwql1M6NShGMfq+qijzpVyWgxtsC2bZ5QosmervgUW7XFC8UAB22Zoh3EoyOcLNLsuPm8y2Wx40RSG16KFcW/2cJ38Zpw7g3lTFYo1uKD5B8wOD5uUj/9LYMZLxRzvqzm5wwHtnvczTD0aOCLQziJRI3LriHWJiZyA6h2z8IblJhir2qXfUpAYdxzlhV6gC0GK3DK1+e5MTo0xbIUBUp68GFQwN5lf1dlm1bfOpABAaMEQo+PJE9+K31FRPtmbf3l18fXvb8Qvv4j/rvD4++ptblu6LcvSyvRHGD75jq6VSVwHmWwg07DnCuKtVW445RCJMil9582SpRvsqDlj6AteaPXeSB0/YmUnUfe72zAtS7HkjJmYNIsq1mViQMxzbeAD+DI2LS4BMxiWEfpd7i9LthkoF48In1vAdLd1s6ElGmjF0S4C/e5/xm/2PVB1Svg9W5tTI200kCaQ69p3o4Q+N3iJsp+v8hKapQPAyG2Ha9jyHVUNv8pWSLx3ZVVrEZb4JC6012RsJz/Pwf51NuuQTm7ldNOdXZ3rq1dMFASCFpbp/CPf7sWEzIpmgPU5GsVylA3tn1fXT1s42MskWnfpaXQ77GHLzPNXlcH0Qw6CY02YcQUISGGR1sXdfj1M8juZNaLGxrGCB0qtXn991loZleuykzHPNYyk00aY6OwyFh047JD2ZKTkTiduGw6XtergZmc68XX9MTMPqM3Td7mgMmHBlaWAE5jS57dXIX9uyWhN9a1orqJTVNQ5PPP4Ng7eKw7v0ySrJsj640yCtZj5IbbBkslW4rKPcFTMfDb6n8prI3QrlvjIlutck4UscFIPeGyJ/W43jc75pKLADv2Qlcsg4sOir1M34UiDqeCfsju8zvfkr+/rPXQRkkjrmQ152emsqMA/Ve5JCFt8SznStZD9aMMk+s6qTFtRDCAgB+WqjN3MtgeCmJNnTSVNBATgdk0U2b8jXpPAAvhag9QCv2mxZdvJuxkhh8Rlydc+E82wHwl2PLpgC/FIEriMohld/2XJEWghInzTHTN9LQmGqpxB1roRRg+nM2WhVr1kacL7oSm/3fi6sBUVGiCnDdp0C5Y3PAbcw634K095zk/Ks9MfDIvS/7UUvcrwZzTMGnTT+W7/xpBPKAVTGIYzD+NB66KB8ZvYKmXVDijlgcdyswB4AMP0AUTFSwV+Al+A0o//hQYgfc11Psh2Y262wdcIZ8yryiQ5rVLlV7WqtadGoipSJWJtwFRPqfzXhZJ8j4HqS04zH1ZmPOV9V090xSqkXJt9NE824uVGecCy1zlnwevb0XgBqenFuu5OfXS1+lm5e4G3T2Cb4aXpvOD5eKaC8//OPvwEYkL2bXh0Vpd+rjNyZHsCJkKkKzQxk1cvhsvN9ZO10vODoo+6dL+6QjlU/7trVfVONOxObKk41Bx1U1eiEIxXwAztwA5YS3OFgR2el6befEcaxJjNYneAFsJZ9CvPXV19aQZqUzXvI1s3cdD+GkjI06PtUC74ZY3+8/AcoLAT5Rqu1QY8UnSYf8nDkg/y8baB6QAlT5W2gKijfONmFDDho8SEK5gHwlZGPKDkn4evTeWdDK4AxZn0ICEiLq7e/47zQnUMVZ/+WcnvJCTWfkhOIQO2iUZE2ZatYEI1TvrrHzyjPYAcvNeSKazVLiS5lhjJT+m+jloEfDih5G2/utqJ/lmZuRgBMwmHpxYRM+HVH/MYNvvf//uYCXrKvdSWn6TJJf8cSFi/XenJHpfmFZrvK6Me8QOpTtKGm6KZ9At/hATjsJ6XdLP0yY/WOWwouP+77jecoKqG3/tt9ihh5emaTBsDbq3AjL5nnAiB1e4bxF4Rk4PDP7yrBtUYT8xxl1giLYRdSVjO7VH83B0hDkOc2FI52TVP1CV6YoL5gwsIM0mjbUpkMLnQFcvVlIYdeBJ0eDhh9E346WtBDYxKmrMt66+O+vXLEZlLNI1biCE9zsFsGaMfHA8fpbLLrK25r7dJa/NPi5zuQqb1iDIhlAqykBfPiDS53mFM0lRhT1UGpCAC3GrjlSU+NT+jrIY61JX5mR7UbhhDdWaQltNFF78csqMGztv38xRM6gkVFkE1bX378NIRw4SUqsVbqrgd3Mp+VuzrS9dMpI29sKAK9yG5GqT7x6jY4fw/coN1mIwjaes98slzuEYpul/Arqv5IrlvwgPhxjcLnI4UjNBq/aogIEvImoPzKcqHnYBPr4vhnUJdNSnP2XoSXWvCQXodlPWiieyABOuT1NxwAp7UZH6+hD/j7pGRBk0sqciH/fiZspN8OzZdLjfWds14JfFgma/0qdPi2G/XukyC+Cpjdv1Vxfub/LK1GrotbU1IAz29R+3QtGDcsIs5T+QNyzf5h8nky3bmABugyV1ug6A1rLKjHvytKC7EVNPzoqMRUt4vMwBKlhMfU5sbD2Kn1dXIsZ/fk158tp6HZcR7ia44W1TC3/UZnPWiEsV3IyrEiRanDtU1OADmz3QRtOA4MAQMVYGewQtJ491ySkdCo6cuGbus4qFcwPJ/wTgghGdWdo0S1UIrPmuojha74979uQGV0hPxBeneXklHDjGs8vDZdRUw4YLOXlqGzZGNaesogJaRkIbdpToTAtYECIfimYGvt0mp3EWG+RwPzyYoGjQdwcmwaPaPPxalSPXbtKx/UrmBbIZ49scByl74k2lhSDGK4OlHJz0r2xf43TFB1XWaHMkkRTC4dP5aO3RL6x/52UYigqdFqae+U6M+8Vb43bgxgflwQTKDtb5iaqKBjHJ9pJTfKpxYVTWZ9oOvOacnHsZIZmokntOe2074K2vkD1qo/OO4X/b08/IKCfb5PcIYM7MCo4CvqkzhMPrYiKAMsPvBWKASGqIu1Jk9n9zrRXy7H1G+8/WLRoQWbm6EnfoZ+0xqo0h0XixtSvN+Eytym22cUgpIeZZxGTS2FYOq0SM8Vog599cLG+NoRrhMN5N67SrI0UqyGRAYR+pauYooKUvDnJuBeXuRnYDGn+jXSRvxQEd4EpYOVqpq0dGfQr/NfGgG7g7xV2bc/XxOyoAZNrQomLWMe2VllYh3+sMJIyXfL3ORCUIA3uRvpvgNxVVXHH92GKjD39epciKUAzW9yCJP1AESiob8ZeJh2QkVQU0OSpnvl7FJ68jGf26DVYRjGlM06NDzYKK/XPI40hyFbxrN5iKZCzMK1m9R8GS8/RgaVPewsF2Ivqp6kvBvaUyrVvi4tIzJ+7DJsnmYw7rmESdAbYXtu4T3qR6UMzbgNMADD6hMwVxvX4uLaV0UyQpyn1UgjXK5wP/1jnXV+zbIGCjBziDXJHV0i2HU4BZhVjCCq3Mx2iK1PUv3f1PeghAMl+9UZGunMhtID6gH4r7iePh67AGWUsEVS25WhgjeyZftyhyWm0eGJ+KtzAYm5jbSlihnRFLEKuviqsKlmV9b5QZLpZM9UscTJzNmxzG/qR93kg3+RRui092yuQgGYC5xpe03S/79foC+ooGa7J/59RBCxrhMKnkbxzAsgwTNkb24q20hadeSLaNh+dsHpEd/yfOl/5/C5ak4FSSl7P78CQKCzYbdxkurccLCTt+UcirY7woUIGSOUrIQQzBpJUq0IAZNbM4p0OQ2iwIdlc5qs7IN+D+A2Xg84aGHCLg7SMJuibZMGJMVmy2we2j7GN2EGvr3PCtFrt6h+rIrdtLv+jmC9QMz113/RB4bXwsD2xdwQBU064YIhjib/GHA0Nktb5yiRdaEKH2pzU64Byd+yS/2RdfSScWH8uatefGl+rLqY7ZD5RQvt/5RM+QCZDIsIg1f+jsf4B8V/7s4Pj8Hkxga4wb1aR37PJO79ixkPKRnIxYsNW/8ZBWQlDOogRvhHO/l6El2rrG2qhpGQ3uZwk4J5RnV4EaM+oK7EBEynRM54whhYNjTicDcaORScs5cDQ/GK1kc+SvemydmLM/6uS7S+hsqID0Lcl6nF5cS8sXDRAHaiCoLa8ubUjhz0hV5G8CnfhqY0WF5uHRpl8uj/Q44/5tIpQpU7QtZ2y0jifS0wckNHF59w5Jsa5wbZCLoFxNHPWuv7wOyMMefZaTi+bB6J45/QXFxBXD1BJ0+lu9ja5TcDCP8DC6+2eIGRa0BCpJGUtaLwy9ac49ro71lVUJa7WUaWMzM4MutunfCEV8QZ2hoDFpgrCRwx+UYZv+CJrv5ku5HiTVOcXkqPBUnIxaZ7EGUz3wq8L5Lvjg/u3Mvl1Dqc4LHp5sfKEwlZR1Nk2choIv8nsoQ3Y7aSmRmvyVKmjhHorHzLA3MR6A0Ct//CtuWN5KkpOHik5OFm1+s3G9ul7p/PmLgsaM6iH8ZiSOHb2QIYGBnjW9V7nabUWp2ec2mIYevlIWYCzzizOmlDndMplZJ39UxfCXy8vNxRs8UuYRFdMt6nSWcZoAYRkmp7hwGg9mveZ1Pl/wlEo3vdzumLYaVjzhAC9Rq+U5JqPQ3b9EavpLsGsMryO1p/w4aggE86hcXbj24iblnUB1Fwha0FkQFag+p5naeL548aE0uEiqQmYqTRZg7JrXj2QvAWQM+tHbUvJE50sWHrq6nsVE0GlmE7AFdWFrZUdVbNQjLZayLBC2isM7Ws5YkI0tuuHg2DLmUTZdHx9Q1ORgymMVr0creZVyvehATNXBZObgAgV5aZGA1wRTijlULxxLsBFGFZiAo5a20moTRbsMPQFPDY1wNkXOgDhdByIukkc4/oHGdpJvypyvqtSACP20uZdUQ49vE7jMY9v4Xo+K99LslpwZK+AoSA1QXc5d0eO4W3Y0KtH9o1Cj+HgtE1sv0fKV+coi2Xh4EIg0CS0ZVCemkPh4/j9HdyxMehowQSNKpDfQevEuQbQqrxKeyhdMleP/8I3Lbt4qp5aZ9Wrqb/9ABRL0SkjOGHQ7ECc0X2qie48BmGNYhbRUDOK0nO5ekPIYiQOZ3PVgFLoWH5XAUzWIlamkPt0FSQAoITzLFDY3FlXDU6fjB8W9uYWa0tMGox7poqR8gslyykRpePTKlPtMMHrNfTZxrnIhgI21R1Qp8+UFDtK0zrHZMOBxYLj+S4lTvflXjP7n/TXokcjXL6NpRZPH1QLVJ2bWaf1wagSuDmqFVX3PswOnvlKbyoqCoPfLdSzt7FbbJzh/F7rYGjNWMVFcYOSOo+cZCADxlbqRpnex+4nUBDCaKT18YaD3rWj2JK6izzKvV4W8gKs7ACW85EfGEeJB8hs2rGFRPMgpoBmk/7tqHmmX9bg+zNm6fDkLQUmMaJGFpoVCl85sbVTEQ4+8uy+D/lQGUZ45cmsuiful9jfjU/PsjVYOoKlx7mPhCaSXdEwtWuM6cvScAUQbudiVFj8TIJW6DPucX4yNkZvnY9wASssqIT+HU4l6JPVw1D/fQq5ngVW1k03xl6tWyeIvNzwo8XRsGkrZo5VyZfVFftsh5W24hkLlsNlUHrGNuSZ6dlPkFuGmuXPaxaHV9ey3SKJbQhcUPRJz3gGnnoldm2UAwcWEuSQIjudTx9ymayZp3AAWEeJ9FTC0h+TRYtkp9PC1cHUWmNArMevj3VmvsD5KX8VOQAAFi5mnd39wh3BhFSarMYHwfqDRD+NL3lUjvMLonJ/ZVeJHJFc0vtKL3BMsZP8nraTzl1rW4lHfGhESXxnC/YzhTAakiRp0haMKYnbvt4LueDk8EqyuGV71dNgtSEaikeHpLvYKixlZcgIjc60ZHtrkWOLeSqUUd48nhGjd2MVnAOFHozKe/dXO13cGv05oqQe2SpmD15DvwcVJ1IFVTEPRNMHEKcFGBehmS/AKhsJuRh/OvdymVk+n0EdJu4227ymehd259s70R5k9UbYKtJRcy5KHnOHOqeV/Dw8lM0ptdoWmgPEK6kPW5a+IYKWxzmTrrUcJAjUGbdaK8ncrR/p5wUI2jXMn51kxkHI3h15jrqDrPrBQcULu6w3XZr+F7OC4X7boTq2ySLpwVAw/g6PJVEx0E+yiyE9KqPl3QrlfOIA6q7kjDm1X+Pba5pMWbVl6mG5ua8UK80xVNEzQjM/jUhGZy3RKtFjnHfn5bEbn6kf1XM+TQNRrfgdaNfs9ExyKkDqe6vKoRkvxCOITDBDVrh9mcTOiFRtXVGnHVq2Y32oadN2UQFI7jlsnw4GeCsEjL2mlxzXSYCcYljTSLl4BlvymMYHN48xg2D1vOdFDC+lgZrMmOYjPbjPysGzQFfOz5GksAsTtYGAr0go9m+MTfCZTGH2GJtljZZ329zTj6TcpvHqHuVKBL9fQHfr+ywuJCPbvfm+fFPdh9hbHZtEtLi1YD0bBetmOJnP8KFo4dQv4YNUAQBOKW0lClC+zsMMAya+ZyOVu93f82Duk7dZdoBACbp+0olu6exGdMsR0eqqJbKv7D+DvtUf1F0Xw+r8KJGw0YHDF1LqM1z8Juit1awR5QNwZqSpALbR/qYeNHOupoNSf4K1RA7vLV5xG6vQc5oD9+bTClnAINNJ2zdBnljBbk0HOL49OD4DZiZ1uVCD9tdHI2w5Td7aPPB7VXLu8g9xMeHe5LdYSqIiMiACH+66zs3db22BO3tQiSR3LDMj0I48dJcO0DiOGrkGpe77XIwPnE06BopRwKSwF+59oq8WnqxHDhB33V+lRrKIMgqtV3FgcKhsjjzGH+Sa6H3fo7eLW3nAAI/h8zsTBjfpSw14xfpchLZhVAE+7vBu4tGSiPvYr9UGjyAvHErBH7kLLAL3JBm4cf/7+dC7Y/IQuNfKIHp+2b98E0AijJDJH1leUH8zSWI9r4kOfKfMrv7iPXl7r/U4FpKU4ZBS7vS/xs0ww7HjuxQmhBVMQPFmxg0EMkpDRhMjxF1cHkYf0e/EJ6f3zJZnmV7Ywptql8Gnb6SZOrvfrkQIhEQNEzetbbDKzTmBBgcwWPI/8T6IngmYuvK38lz5/gUX5JAwDNXjGfs7vpy8yNzMGegcAZKM1/zxyHjwpYPT0PMywjqP2GmkQlXiOELmQa5/5cQix5fSmC7CkcawtmeB4J4KU/ZiCdLgqAsQz8ovx5vvQD8GmUN5VbzEVl+F1ww4ubnT2ffJ5Wf+760RV4NkAj4WFOKg8+ZEGsI7r1LuwyscYkF15ueuyFdbO+5pdBkl8jOpZT3uZgXlpFlOnZ7/+kuM9/IcgIkC5h5Qm1Ffz5XMsqSb6MtoQDKyJMFHb36tIKS6Cb4d7XjggPPzee1j3pJOpNrolrcaxpUOsblL2Ty4jmVi/dsxYmuXmLs05P25LLD/hC3r2dMnsD2+1vBLZAVDv6fkpxetT1oV5T4TFHVBwGuJTpYorKgc0lh9EcRemTdD0EmHRPw2uEpZOjipqsaKyVdrXitvXb1oTHmn09r3IK6H+JBQqcQRiWhu7run7LdVeoeVoxgv5pgO6+Sw0GOalFcORPBL5e1bl/qOlm1YFB8bqdq0VcraREU9EFI9IPBWxVsfeci0mYY2GGTefPf22kdKNPZGrIm1eay4zva1/8i2ULqnVH3fgPsx73xQryz7XzWV6FrIjhiqwdfsaruDhZ1vbi8yvxL7NviiKyyrHePb8/DiWr6Yj8EXzLVzAZWl7jUKjlkUqNxyXmu4cEKnQPBgzWx38qu5iMrTrJsJl/hCsruaz4BNGybiUkE5U/S/Sc36jNfLf4hXb/EjKHfMCpclgcefkIlSoJjpMWn87BlMl6ziWOVBY9V3dKrPJR/nBMuwb9/DfFQxChYcCfoA97hZ2O7PIMaibnMUTRTepLnXadEDtN9YCw80Ge3aecLBlPwee50wfQPErOO6ujl/pgs6GX3VBxZ+OqqRREKQJERMjlAWaQgJKCp0r88Rspw+49lSbEE8J6dMkHq3NNDFLGYEOUf/hDr3jTCToKnfuAlPCgCrQNHcs7f0aVQJgOo2LVJpwJJb0RDoxyhprioB0VWout2PR3Y2LHf82GZDcH896b/3GyCCwAsb3OE5fcOK4w0oPCPgxgzkdC6jj7KFRpVSxDjKyeiGgjbRcZkjpvIJDza+NADpmZy/SlsqFNA+owlwK02GRF2Q3Sat0o1bKDmzFgod+NhkE1TO6bc0eY00z9T3Ev/BbHU+1GhhnRjV0Y+tTb+JNUKvm3ADibsSVnUqT5xEtyIo2oAFcLbL18Mk3N9sO2oxWaMzcdSnv546mpGwn351Z3G76O22X1hjU8sVtjc8/PFJp1one+9/rbCZm5rlAuihk8uOH09lvdeIzWeW2n89tJlO50DvGU0hNoPzplqb+VMMorg5dXfSfTYJs+tgBMEiZC8I3QcKKug8OWyGuez1fzz+GYfmJWKHRKsAKmzk/CTfJbonDpaJ9Zk/Y3hLASaAYTwI7Oc6+QOVuLOVELKxNhs1Ku0dJKxBFfyuYxiw4DSpE4ewN81IlTStUSHjsRYWhok8Ti5eILuDFlXYIKikU85vVa07FdftSDejopG8lm/EbhJ/jwB8RucQnGcLBxs7Mpzw1m35gK6ktMS0+HFPQxei7HLqDKvMNln/Ycb8YjVywC8gpli2v7ZOiOdyrwNOxDlQ9IDynwtBDmiB6LmkmnidPfcTazxguMD01Zxd2BzeIhkOva7P9Frtp7EBb4iL8hswznP3g9U3BJQlwwjZbil78S7tNXZOGEWqSkZFoau4sU8yfDwlc4WcGb/r038ec50fgeGFqYPGaVY80YvyGyHA9h1cwtRa4VV7RQBJfRBo18PBkMG/UpCDp+BKZtWuffNeyg/1Km3cAkH38mBHK/NGd9BYH/1AdSzRNdCIO1zfYSrUGn3RXtjLR/h8iKd9Wq0pnNY0xwau0qBYYHg3/Airr1NC21QKT165YVGhss3o+CPqncY76GeWmpE6FFRdZk8fC0DMpVxmIC6a3hjqPOwEztKmbbGDktUm37hlab8ErZTNBF0VAjQ6nLCS7MJAe4N/EAnUzsgOnzXIWOlCd3ssWfAp6DnDkm8QnznRfHTKJZwWry78+9KFtSruS+av8FvZu5PwAJ9MXT5ivTzVV1OAc2eZNWuRhZVtX3Eh05o9uesk4K9x0dgswagpKr9CzF+Yq2B3jnkL+qn/G10jm6YwzxmT25Kac1/W/cIhLl0Bki9j1qOtMmegUP/vvxFgHTjwGLzRrdokLTQoKrOW4iLLs7RC8u7uc01ICMt5JPj+FntoEoh6rBwfbZBBXDUQ545cMdhKBiOxkveaa7e9M15j3hm0WClC/TntDMIXo8/CPixlIjvf/UxOWobGGy8kjRIQXyE9UYOJpUzrSMhhdhYVLy6QQSKJP9r9FA4y5rrxZYaySJJXGZ2wJ+eojQIVDxlFivTflRTyi4aT2aXD3Qdy75/JMByCpq8wofS3IyusMT4/3bLgEhcNDGSTQN+pSksOZfHXCJozZU/W8Bf4iP+cyBglm0Fch8P/MeJLeAJequeK2MVHilhgCoWozGKcbPzyKFZAgI5xaaBKLdWZftoZ7e1KLLQjNFufbZF+AUUKTLK6GFDn3n1HduhQlqEXPdXPRXX8ouhT9q4Pct+EbczdGBN6jhWF2B3xcujGGUqsngK1xgSFj+uo4K/7mfXOujj3zjq2Vo9Hd9TzkMviMJzK4VDoFQjFzCQqCLksVomJP6PMxjUXgezewqG1ch7fmh93WlUcE5pXtmeZs2OfL49ewrniFiN8pgF3KPCl0lroboAougPcg4vWEdtnXTlo4EuMQOB1N5EPXMCNwQw+9UQHP5NjLXjX/+q24ykmo2vv0nPszwqnS1R3FngyC0sMJREORRdoj4Y+w1jqOLUMEr5CGmXO+0wkUxTMqEp/4erSXIt+dnqCV7vJR5hNrAb90yIFGgYKM5Ry3Z56L+KuFXqvvKpobdK/7A9ga9zQqq7EZcq7PRSWmaEX5bx5VbnVGmuyXZV7WH9wfgMXtt5YN9my7mO51bjB1xNLweKH07v0aF2f+DSaxDBm+VEK15cmTOxO5GjXDscz9A2RZRsLtR6TQkT0tG91nda9CID8v1kBgk6nVTGbk9qZVMbHaG+ReAJGBBY38kBSA2Slrz57wY35H0xmn280kCF6dn/PkdeWsacQc4u2RsNEuWU5DLl7USJPQeaNjDCFlWTsNbb4KeXcklP90Gy/eThJB06UucfF0TbFvEdakGIZ9HajFKUU6iHN3HAzGWpzF3djfZKv6eDmsNm89Dff3rhPmw7S49TCZUZKVJ31KApY0HcylSn2Y14N1Bdr3g6lkvKDj5pSzzbTONW8g7d8N0UdvwzlwW/31EmP7v8UhjJCJ4kxk04ozhFNt0p6jeXHZbMEroe5zNcjy/U5/gA7b18Ulk1+7jaMSXFgSQAMTnKmDfNdvklUB8htaFbdQcoDUK9s3PEmRn1mJQafce1Wk+MAQgSbV6bcIxlEL61WB5MkmuiA/O+O/jKS/n0fCJwRNbhU4AlanAAIdJhiYIQOaednS92o1FznMs9ia3qIO+HUjNn8Si6mxhwNp6OkbaLMjEmCV4CFsNVgV7KoG8d1yJhi35nKDbU8PAPGYGM9oS5y2olAFtGr7mDbN9AovAL2MwqsuRbldUAI/2BWH5/jtwyDBlDPtjx4eUDjpYzasEnoCvzB1OhmafMBpcEA+Fk93GdEkbjwdx99188O9nIhYdhvsPwS6p/1ZsybTueKNVd7qYhNysOzZC6N2bkpmMIa1ZVO9in+4um+nVPBYrru7p46voiRvQYd7enUHt4Z6nOtwxpXIgSJvyGEkaguKBC2K4u5IbKi/BZyx+7gKYpfNkyoQoqRNF7ZsBYewxNGswY+EHEp+THkrQfkZf1HiuDtY9IzskcmEp2R4oxhzldJWYuQy01i4vkTP7wCNE9lGUs3Oh+9UwcpKpImRRSBBd4gaRZu4DvLueianEZi2cc/07vSEmlPEeZ+UcE83D/HvSIelvHKdBHukkE/+ZlniY4TF3u5iLOTz09Djib24gPri009KhBfHI9vpH22V2b9MRFfejHZzLrjEajKvm0lCt41tQTQu/9ekXMBUe1+qYWwFmyjm2ZZibReTXFIocEv3RqIU8h81unaX3p8vlF4jjG/gHBfDtG/xiTRR5AO50kdRyj1HmSioHMDELblPQ1n8LQudOj9AdsyP6J7n4iJRcfGzsUsRA/5Ebc+KA0UefHlNw4InqZF2FdFf5m7EX8JqA0K+tyGAft2DYxwCW543oqpMNUI2ar6ifaBDg6vsgJEVyF+aoxsahGVk79R+T812mKivVuesjiHIAJI+o5Xsvn8Jq5AMTQyNysQrav+9FasWYX2KDMj+o2annU0cb9m5lr1fkP1bbelkQ5QEwUUwVplRK9QP6SNTDY2nXPBtNNYStt4d2YWKEPIPzE6P+rwYIy2H/9m3+7MmNsHoR3jn4DId1guky91r4TKa2AaccaNaj/2oHHPwcZxSGE6nIPfrNB7K8OlGIV5i82lN9bs20Cu/yWmHpBkUA2fgCL63uaXSGzf07sVON0ngvDqIBhVw6Au6iZV45/lErKzCBEABJb3SQPg53W81HStvrc0M/2lsNEYqmS8VdfXqWHDqU0apDYFUxokvcfN0jkpOSHTHVxg6/EcG5o/qRsNiC+qNrVk6N78iFbYksIdQ5L3EVtX9GaC9PxdXjshTblYRv2yHiCBSnm9O8WwInC+2cl4OY6YObtoBul64oV8s3EjKX3l4Nm7PMRWfyqoxkMycKNiUSGlLIS22lwFQa5taLKEpdHNcPdfm8Ixn8OtXG4fIdZIlSSHIJn4F5K1Qc83DpaeAcseBeYcDqlMJIwxAtmF5Xak9I7dTDaZTj1hBISA5R84qIue3VQL8lHzqpQuE/70/hOEavyX5xteXImuoUIje9Y4gFTiXM9YzsHjrH6ozlJ9r3f+030HDt+5KHAgDjcJOJtYEOUjjS5suU8N0fPGQ+1O8H+JZjnQytA0iHkNr1IENaerd0OZdqTQsABEVJbXSedCG365boM3QakTqwJUDYB+jghVsFvU+YZ9kK6IWo91CIxqvvS/WCFXbPFt35Ht4pbbrZO9KCh5eR/s5cg5D/2pOSozTIc3ITCdUFJZALx1ft3hybcYCxoURlJdPlDF9kY5thzH0zxBWpjXnV+1Yem2dFtALts8+3xhwKBflNTQu/cdC/4gIu4ocVOBPWBRPEIPMpIcXH3v0T8UZ1ae9EqvwSRybjn07FN6YLwL/0tDTVrS8utL009bgGWoiU91+zGZjldE67hdL91N58CzYFOw2SUVRRdBoTNvlFfSCW3jT7vpmwYgo8Oq/hFqmC/n3WmT8i8io7HQSsVqVmqg48Nn8GmZ8wR3qQepFVATw9GScDo7zLAn/vnPwt/OZf+BAX8XRnRz07wJsFh6iBbJ0kNlOWkRN08DyGOcTvqmqfyB2MmY8sYgSSTn7YscuWdg7y2vtfBy6j9cRUrqYowtxQN78jxz5oFufgrAEAIWWWvh1lt7fc/Y+TRlENaDi+KxQTkPurrDnOYSxtz8xgUfsIXu3TH0wwQ6swoeG3N39pBerjXamBHA5l6+Ky4ivMpfUOIiIl8n2c7s8SUgzSBhzmPFQ2wX5d0EFjzQo2XnfsZJqC3L+VEkBGRq3bsrjHk3wRbiIOtMHlIQgJZFS/0qRgMJGoV4nq1ISKKKf3F1E4xzKYlhyueGQm30O3iWifkjCFMA7LXFLPyHdV1/3xBQb/4vnb5wJsArePZ2Q+3irIAYVVRylIpr9P3FENMYqzu4li7QXPNT85400ihQlsSlUF0gfhsLoRB0cRe4IL8GWvhn/RwN6bu30mKPhII1CtK7ou67lvHcTs+SHKs8hG8cJv6tNjpgjG/AWAqq7eUFOtOJ2DGUMxlNopuDZOH65SZRjawX9lMwsbhV2mCVN2tXmEOFNfVBYH00ltnBRhWaF6rWOe0i0DDwg7SjzkJMG1xL37TlXQTH4lP/yLRv8ZmcL/B8cXkFILw2xgUeqkB/u6LXG8c/GufAfZ7dQ+LetFac8W5p6NkWqETxY5OJ8DDpWRdub1VraomSmP/qsw4WhQ/3bvCs4w3GdjlQik5dqbK1uNcciu6WNWTtc21Rsyla6ssoT9QbSwMePk0sDYjxgumLq0NwYRWcBD8RIHGvdsTQHYgtNNe0Pks7Zn35rYqj5ljK0/WfPxhopOJc5pIlvhxhm6gjOkiyBenPs2RSJ5EhbyzT6L1RPKdTLDIkq9hORYruNOZM30QiinPwDm6rG0npwIRGmSLDEe7pYt68fjF7dvqkfjBLd82NnGv3A8SQmHxKiWIGnrZZ3t8jtCj84l7jNWBETa8y+GbqL9OzYItcX+qVGCMJIXX3jqXlNbm+woVyMQ9JbT1hD/R8dM7LX/jnMshpaHvrkJe1HtzVEpG+XxPPUGALJJs+nXhhoVT9cW6xyl5jvk+iCBv53jsGkYqIJQZd/NgrK1cYMibxZkHfBcplwjN66ctqOB5k9jJVsbXZ2SnCWDUxHiXvpAZPKslQDz/PJjxLNhUtFksaYMHbhGIktLQVTkYc00rQ9ylUVRYgTrSsOKLbEMutaZJ41vrRQBmU8vVv5uWkaue/PBs+xZQPm/dzCR36Y+8PtHqPOBt3Tf9BCYgs9X6BgNKqkHD+XT5fcD18yBcGJ3KuwLNfqqm865f6HLi2+MWeKMEtnXvYXLA0A1q6M54XjZxG6o1Hddj1TAJjKod7zQWUaCmGmM/pvEAIaidGJFrabXh/+1xWddXYU0Asb2jfL1OT126seLXhsTUCj582iHPdNH8BXSE5pqFBryKzNbIuVpToIIny1AReTPzaEp5LruMnddyfqmn4HjLqzKxm0baZmGFFZHJbkAZcKwVPUJNgvctUI3V4/AenOeS5g0KmnxOyQzSJvoH+iMkUVRm9Iw9izhcWgsvVflOJgrKJZbZfoeTGmIuRI2J/QqYPmT4erqzbCkHZo/RzhrHye507dp66RV4fgSSBR99UvwMoEFKisMyx8CStLXI1MkEHbu1H4MTUbCdHLcK+hoUKqrpRBlKHtLMGwFKSM7+ODKtCgZl3mcRhITUOJlhp/USGJtDEcHC4Qo45EscmhP499wQ3JwbkB7Nlqn+Rc8JHm8AViJtt980YTesro7N6DEcB+FLLryxg3G7FQhCwW5BRs7QCRR2SKnonDWQ+OzRiZp+MAo9lATaUdvWiLWKbWt9k4ledWWjFPVY0DcCzXCIKFVMVIQ8JNYc3yo6H2b8tC2ax1VqEpKbcBPRlbAJDt7a99GTVJzJ47PfUqcomWUeMWhhvddC4g3Whl1CNLvESLlgkn0tEcDWlUnXD3Agz/WmhVj9kZhU9v/h+xvDsensYTzFBng04jrHDiT0VVwfUOEoSzyreMBoZZbaw5E4E8iuZqsG8qCnXWnzrCSOlgoY9YNsHLoPMliSSGsZSUE7yn6OVcGv/bRMWxp9e9d8oCcVSkvZEjW286ejzgtsAv3Nf+KjL9RUaMcWWb6U+S24ei0SJwiEylRuj/hAROipnqBbOC0x6328d9YE4m7CocE1o9NLWQqO2fx9+yQXtR3fglBGz4FEHnvOW5vM94WfWI4NwbJ/hrXXflkIUYqVPVIxj5yCPrJnuMBZh8imJkyylYvsSpFCq4oQoiVeoq3D2Z+5ybIB1hrs0ZUvEO+stvQCYYYi5ExJsZIrYxXsGPWRCFmy3m8Cni2D6uYmYY4EFcMxFd249m6X5GQqYeL8nAzHsAcL2q5xGLLtQ2hk8k6syJdJcbfHd3UN0568vXMCjpucFaa0xpg/ZNJh/+EB1zJXQhhFDAw8EFHWsO8KVTfLe1gvtoggEHSD38Ll4N7G6qgGnwJToMaBwYJVXc+mxobEvO2iD513pt0hghLfeUwmAY+adKcFVxVv+TaiJ0HSnB7bBG15rPFKxe4tet5/jcOyNffYSjo4o0nh/CNCqpTkkuMPIo9OydI8jfswN1uIggNLV3Ia4WwYPiGrDQkwtSfDyqLHWELnFSuEPrZGzl39gkM37IAISykGXtVxUUj8tUIyd6hzcMd3cvlmzcYKx0A+S0oGxaZpRGDQ7j+gio/9obTTSB9V9ZamrGW8iAZwEFJgNbjK5BlCR4RIBVGwyiRdDuxsS/gLr/mTmBLuvRdWJAKmHBxoXvWx8JB5V6NbI9nnt9qqmhAVV2RWJVlA33PCD583DpJnc9xeU4IparaXzIjDOBNxaAcLdkucabwrJAlpBPOOgdmE5UO1PikDSZFhSHcdqFtwkglaQDhWjDNgKmm8EPj5KrnO2auBCZICIc3DC3ewmHA71wyhLNYvusAOsZIqoAmtCHysVmSXIi5rdufhNe2Ni83H8GPylT1lH4Z/+9EE1aNsf06ubm8I218vkqhMZIYobm0fwCdG0bH39Q5TJQK39Ww8tIh/8INhU+VQDm6+40bxNSu2oHKHNpSiPyCFsKHrKXhhogjMc5CYZ7geznePiN17DtfDPoPISUcbCHJL48pBnZ6Eh+AwNIPtos0Rmr7X9B9lxZcX3XO1cRXJoWPESHGOB43/CHcVbhFjIEfYDPNAtGTTRbBhEcILwa4vDNS4YgwzNkDLiFq54dxiWDhLtNBX73UJqYOfFu/R6J7c4Gv/EVLlL5HTw2BglnQwpoi3ljqQ22+iRGTwr5ZHVsZLlfA0J6gsJu8Ya5iYOwuOgDzIWYQTpauBL9MSQTIEK0lgwi/fTi0s/TMIRnnunDxGxvp7m7c51vbaFLoJYt5WB71xUNsGeZCYRqW7NW8fYBiaoOVZfO2/KulSEjRFf3q0klE7THuHQkIYnFuDGDGSjOaG9PjNBS+HPc+K+8CngAuBahziGfy6r3vWkClGaLByt756aAHlYF+WP+jM8fgMNm0+fd9V2/ENGBnuiav4vvkxDtGZESmTEBr+hITM8Yf9D9vCcXYOMKMbP0oaHDBPeisKVPjdglRsZ5qw11tgm2sZOt12++E5+XGfz76OId2oLMtJPT/IauacS4iZiummTxw/0xzW+shPZXgCiF/7KswfaK0i8tqFRMFKAm/ei9CRIrstL+zn9ms8NfLbtYNBkCF96WEQzr+H1ngJ5i6LIY4V30tlFWEbbPZEzymHtDfVhtasOvYy3tx7ocgRSWeUxS7CoVZ+lTAHIg0SSucVSH9IuosV09vL3WTHGxnzjfq9Mq/YYNnI4ES5GsI/BxSs2qesxOzmKecNbvydCLXhJ+rl81hQ084geA3/hR/dqTPEWtacEdPtv2JBcS9xkzbJkBkeRF9x/kCBxu8JxDC25jCRny1cVmFA89R0iY49/cRgup/W7/yFbb6ZoW7xV/E2oGw6PKFlqlhSU3khFutFDjOajex+CJTByeWwSO4oue+L8LmCppJOO1Bd4clRgo37nsfBZSowZ7l9JT9/E30uT6hA/LGFazt54iP2cAkSEmwB9q291UD2LrL1ySg7f1YX7st439Dr7wzKmkdPVuM7CN3sjvYKD4ka13582KvBOWIWnMgdD3cTx5d2LtF0HwQbJeq7gD6EQKr7Id7Yy1SIpk6kMyb8eW3Tms8G2eSbi9f8OPpDReNLiKEkWkHYi2MKS5NghQAGRfd2ieS4s8NGPVudXb7FXwZxQZHxpHNl39rY1G2HKeVZ/Tkkv99W26CjqHCbEN7a5FM2wsgW6p1Zkji/CoYNxcHK5zBIt9TAi05lWB42bue6+8KEiPJgkkThucF/9kM0MqFCWqz/fBEvfdcqXZCqLIkTomgUIRCs4BMPuxOU/f8mS3j1B//P6fZFGjXD+lNHrcl7DqA2ZYXSVXGf8Z7dCI4bj4XCGeT1DeSfMv/2Q/eeWRyjr/y4EQm/yVqY7EMHxl69H0DefsX1CUBTCf4e1RUMiaMR5pOSrG9YYSQ3epRjziBVQdALu5K/aXrnpmFMts/tOuK4EhALVgQ0qRGF5onpD6tDjJUIiIr6pYEvSo650eqWXYBxGCGk775V2JJ5frJjmzhxYFx+EdBuPbRoy86DTBe97Q5B67PISFzQ0yWa6EkHPhl7OZLsazrNQ8lbM/grw6+/XkpDnCTAGKqZM/O2DEKHcKlti3TLqa34ID6w5OjCmwAY3Zys0oEuURGEiEev2itbtyBLrZyO7Wi8EAvZU3juGgrN/slKx5v3Nk/l/aJ4HyiXzFqkadiwg7zHYJSQ5Zq0w0WBVj51iJ8oMoN1VNCOLiozJzidFGmIDvjShprGWu0zdCc79rL4DFqnbAjSmr2M+hiItzaxy9a8cTe2we7r2oifzqgv/o1Xts/Cl0sJavwUzMs4c9ujGeBPAB7rCDlH6CgethQnwGPUlu+knYPEDaShEmrZrGlxaNwlXb6zRnnrONMEivGmM/oEuUkHA8OwQyJmRhRQPFEI+Mo5Ebj0eC4Yj6bXhrV3yldPxSVPN8ruJq78NHWyYDMbMMwi91J0yI7NnvJKg7s5kAEEgxqDyT0+qlvHy12t1BxxvLL6RgUA+iQhQ76p9LW7+kUcPUW5RvU6Zj73XHIEJFjwlDtoCRtNAmkMwtxQ6Jrx4jomsBqWeOmiW7fsN+rV4J0yauAjTWsIvehKt0HlUt46ZwbRZCsjk+QJqmle44iKvr0CiG5r2b3a9061mgz1LO/RxqdGRVUgR+czrnOHrOk+zZDHtFYi1rFEKfxaGJkl4Qe1BKV2dMcLtjxDnzD56n++dbnFFzx8xr5qI5wkQuAk0lSDk90ppvY54mcarPOdMTRlS245i6gYlFcG/I379r1rrr8fEDMD7G78v9WZL5fIzCnlwTN6eL1S3QHf5Uy+R/lRdUMyJ36+co8UzWRy/Oo0e5EEX26dbHcfn/ujqCNzqUJBG2i5Nkodh+u2HlXXCzJparFt+/cDiMkheH2JBYpTwfeNBGi7P1xmiW/yX5ojtEROiW2Sgg0FH0bXQqhFzCbWCEZ3a0aRb+3lypAne0WSoGvL8urtnnpDpRpkXEUOVXegDYInDgjGUoKWBoJs24g8YBSg/rUN6SP9OvTMWR7adqrB9nO3xGPzBdH9kHS+t5c3cnNyJqwNRyXfTSXPF3Rf98vjoA2pKbWyz5yDbBxroe0LThHdPOxr5zLyaRXhumoxWahiMn1Xs1Y2WsusbVvIynU0+819doI42XwGt+suTasWLTVHyBRJKG8/8I6pYAYdKlB3bXdORzXx9a6dunKBjz+Sw7OAq3HLlYfq3itbpdJ9o48NOPjO4ke0Ee7NAWjBacCOp3O0Hh4sBzZHy87i6TguJnpQG5pccWT+95plOFB0Iagw3FuXt1kDNhLQHqcShYg04Gb06QPyW91p4pxtIPkeP8A/VbpnheFhseUb2RSkNdSY67Zu/JQ1nwB6wemwMkXRSvVjsxGAB3a41k/eVa6LFFJzXtFFhSWO5zLP9stB5wf+lc+Xje+QZWrXowTcGqro6jb3ZVN3iIvHK2gRMTlqYrI9o1vpYDJJjIJxv5x+ia2/X9DW0Siyajb+BloMCXl3hDuJkYRHbgVzSNfdRd/ox+kkSTmscu8fRlqbAuHKG+++ykoJDDvXSnDCfmitpgMvqC8riTKPYHq3WDXMNtyVt20gSBdQyR0OEBNgjM6qZS8cttD8lfKfHUz2d0GJyuGfb5DQuD9bpp2bh3J7XjtvccEav3aD4ZRFY9CZYpRnVDAtBHzADf0JCUqtD6l+0MTM3xFCM924Wcg+5+z3NIfiykyD6XkdZOmSBU6uXcIsfDsCfgtWF6mE1bv+TIZHp09/KwNcqyP1gIPCQb1xIjlTrkd5ATQ1sZ6wXIWGEeKz7l/+1CYYtZbDf5IuBEv6589HwQA94cxo+0L22m19j3oz0ECu4jcWpCm+OSU0YyAXtxM8F/mDO5mmvcnzHXitgdb09QdNCL7WeECK9Pa43MAuXlrmQxR/VY4p1a2K+bJxhZBs37SzmEZIXoKUYKYo0jmXM85kfZU8z3g8C+JVdGqgQfi63aEAzwWCdmjvP9/vS3atJwGhz5gTcGErYDyDxWJahYRp9nN837jfiG8o1n+urP7iBBtQSXQYpViLehGXTnQGh0kj7qdwlKIMcE1W2UWykNvp3NtxVj5LVZtg2IMDSxH7EEjFMi9pcJxo+t9SqWg9Hyso1nfhVB1hIg8DnQhcufRq4n4YuCH+6urgVE9Z2t6cKEFvGP6BQBcx0l02lAehXRKgnCF4EVoOQrQFdIkZIVw98XN7BZimd3Kt5miXRD5bMCoekbwPK+fc/F4WM/jeIxRuLl2MrqYmskPVLAN7OJi7E4chfClXqPz9MbqD9re1i4J4sDWINX7EcnYIT3Y9METcjFRMCwDiz1GKENiW/TRdT3/cd1l98qy3Jran5su9SNWv6mCH/X20tuWH8JRqKFKTqg4kK2DMd60aJjW/hUeam85pEDOYqtzD+60E2+Y5l4ohNo3PDy1fNxVSqT4y4+VrC95rfgq2IrZGxofb2uQHin4Aup9qnssKrjWl+pKXSDwQb0l32eitr6J5oxiJkrcQiwsz3OTDKifK+JsF5ScR7vfrI7o8a1yUkaGgHcc5DeZnQyZSI3V7rAassmtToXvmFIaqLaYCQdLY08Kod2hxosKOaz6Im7yKfXEyc50/5meEhXvrxFwSTr34xRNbZFRiq1SutBpCeHpFoW1gjRsWnbmUo9O11rvd0n6IkTitALE+8nmCt/BlLJyasERFSGNHvipWxdNrjSEzOOdzOgKp09v5N4qoHQtYEhQPaAWeC3pBbEYgyrDZ48QUJ0RBt+yjqTyN7HueMLb0YnvHULhBWPEEQ1hhqRzvPLDfRdC9qSmjh1Cm2N3IfktPYSiNRXJpeY2Uk7jXSV3772WknNXhkBOlEOyxkctwAixl6Zq8DfSLu5iW7JxjBremoV/1WAUlKp0kOE39GGD99DnDsfIFsLo9bNSROZkBaLtUQh6r70LElTj9Df3jFjAJDjCYsax1lYj3F09+umHAKRafm9P0FtcpMPuiQzbXQiWLbNbnrgiQgXxHsRDlL2prUspuBdLZye6yOJNtpeGqpzmK6ZEpduOIF0TouIWuo34nAYyr93oiv+gV3Nn+PXJIubsMJ6TtEdZHu/DPlM6JqaxyivorhHhCBWOmrGWv4xgtRdKuQasSfbSwQKAVm4wrt2VMlPEPmRmM/kKqxJJyhInedlUGFWPwo/DmazyaSDts60GOvHlz/DV0nsXmlp0xcGarhCBAiU1qeIzmfjOK5xQq2WuDJcZDezJ3Yp7SccOI6Fc3FuWPqq6fZz12lWahUbKQASriOILzDs/vNSNN0S2LbhDHmmSGnpjTAtrkLn5Vj8NK5emJsYACRBqNEhgP4MX/Lkda22oaBe99+YxCqwL43LYHx5aG+NGa61GtpuRH3h4ILWRijRzRBLcS1O6/RLPX4riPdJ+TJgqzhN0i2Vv23wLO5B/wLBckari/N2R6aOAZqNkKaOgLcOnGIgQDo4ojodp1LjwRStvAuPjQAHKciBxccbOD7nywyIYvpu9ItjP2kFOnQ/ORHQsTQRJQC5/rUMCSyzigZklZJyM4JGDHprpTNBVU3kxEP3YD9lyOc2tqEgiwZCsVU7FdQGUO0t69df4lWwt8nt1fSs1dI1XNgI5WVZFU0foaBT+zdTEIN9AHE+172gBiX5xOuPyFpD1T8H5OcRd7ZL9ANR12ui8+VXJ1Cfz24NJyAsm6rgd0jhYPtdjYj9xhGnql9iDWilvi03aXEq4tP8yWM5wtPadoxGiRfVcAYgezS3rIXeh39ME2Z6l7eaK4aLFvik1R/cFX4m/iGG5Bx2nG/lNAets36JT/p1r40Nyk6Gn4pefBH+GAWRKNT7umIYViojE1d+8v69LnQtQUsKpUwTmo1LY8Uq9zDtXlNZzpd7V8G7xIWXHlQ3E5qLmclb3BXqtvpvBheuy5jvcimS9IOiPLhQjfkOFh/VrSgS0m1KmUjuB6g7aP4+MviK53tl0gwyiUgIN6IZvrPHdGKvuvVZ6CR6BQwkYNEDJOocJ5GOs137pjQd9obQUnNHPFy9RcDWcgvdEl/73ALHKecLzPXLuqnUlKmhi9hTS+2hSDY11MD37vhIc0gKhu8xj1mI7GJHuqKgDShJ/iCMLS7Fk7ln+xorCB+FIwVBZJX5h3klf+U+4O4/+m3UwfWKwoQfgA9951V8s0LlnZU2YD+MCZK5bJvvtbt4ZYhLpxhttQ86k/Obh6K7oncnIVw+IefxiNJfGonADtLG9mAmUVG2r7kDdjePfflIXUMzj8K/uBRQwhEqkShl4ETVBz8litH9Nd/LNnFfMMkRHT1SIUvEKExzVUzi5/atgTAntIrhfJmGC0tckmqIp9SHDEHMC9nLnXn27WpAXR3kcqa+2BumSqkb3/7/ByOf7HxRFGeUxk6Znb319K5NQneCtMod5PyM2PkPHW1Z+LLR8cLXLIhCba1OByQIxLH7RNdu6BUOhK01b3bhV49RR4O2fnGcaP+VUbF3+WEXvAxpVAFkC5UDB9J1WpzgtYMB+tJRWP5Ezhpe1TFOArUQlot8GVEEiwsMXiwzmRwaB87ecpO1FwZJpk48HV2SOGRP8IlibJo3jbyjUKmPIZGBCgjDCkQpY8h1YF0VmxHmIHfOYorcW6g0/HxRXxMyO8SCm7V9IoJhnoxpTT2ppiA+QVgsVE4ysQspIKwPcsIZBhjBroC3FWVP9ljDa+UMX6/CPdHGL4/NLn8hHl6+hlttKC4clTawi9NVWpp0DRtY/Z0buWkZLt4R9i3nWYZLdViZcTIztenrHox/phqIZXDXzPeALsPV1CO2tMRRl+JynWJT+Eeu6BFBROF3OZ5MOcuuDH1sFopBHOyFs1HYMO6LrX9r+R7j758lhQFSGecsHo7MrJu9NGW2LIdcbyNXTAPlTwv1sOsrMZ3VsHICSKrDHG1tAjY1qe95vEb/M3huRxUiAtta6P56dbGi8h2ZLJX2OIOOMg5xL+6rB89GyYTDJo7XB97FSzfVo1HF5Rtx/r+uJyh8jsV415hXHr/HF18Z46gbl2DiPiAtSOXmKqjLITFMGFBBj9/VZXQWT4wA4opi5TbOinv7RlQLaWXe4jpCuIIM9j4aepdQ4qdi1QxmJuCcuxbMqVK6ggHIGeLFHZAMIlC3D0dFb1Cy0ER3ysK1A6iHGpUGvz3CV+7dLK+6iCuDu6hRYeRAu/bDGdvD3SKsNpnhcY1/x48Z9ZPGFEyr01Ly35qCm8qeuQmdfBn5azI83COCk+EttszzbJCnszUZNP0CtPJyQ+SiIVxAc+Kux87j/GSIbI1aOx2blIgB+X9kxMF8KzqvnCPcpOO/v4f7vVS2cBmEWLH8iBH5sc/1h3pSvA2cWhZeiEqsLEOen5iSBrVvznEWkFZ9EoTsjeKvj7/JnBpKyd7UiUcIXbqVnXPkE/QRMURLK9t9LYMFg0Id4Eif9GsvnDD4955ySR2vVov5oG5oyO/p2zHe0WC+XsMc0AZ0M/mnH+vNzmBAcInK/1K8j7cw/aCsY5LT8AfIjZ8J1QwZMa5N4WlVlTtnIUwOUbtP88TKGiM92gFMrP47f7vCn1f63p5imJuZh9hal0yrxlvKgQWuBkUHe15atlx0VnLs2X2cwuBj4mNgNXN/Df2Oa/HLzSd0FVp8XCL2jrqFdBTyrnVCZerprvwOabDiVQ3nd7pp/oGY1jB6rUvEdTDxVGX4YGzdmKOe5Y6xIL80foZSPshR1dl1hnpMLtShn2ue7Rgdbgu1yIMpEhJk24xzcjRGHdfrbT9zKtmmkFSpMhMeDgcG0+ATFtU5J2qBIUvG1Wry0UKWouxIf9XhdvsaxbvhDgj2+Xao5hREzlpNjDdUovFiN+0LbmIRHJWOJq0b45gU4C26es8dGOJFyNPNwwwH7IWHcuTDIjdJsf5/H+qR5YgHBI7TjeFeOOHODohJwKmeOSsa3M+hb48UB7cjsWWTo+801iTm8sWWGZTJXmaDqSF1kyOnPPY7kJ/XjkwxPHL3Hra6hT06NPgBcnpTfyzq/Fnhg0i8H2RM1l8mUVOICPypfgyQI68E++gjHL5Kt43un2moDRFKRx3FJK4ExE9GWpPNdQv1DSWMvGbIJUm/YMl2Jfxq0PBa1NCF2LbuZCFVI8pQbQvE7InjixHWpxhsy4gd5cHsD7cCoUC1OXps31Nhu1Lxfad/WZyinZ1Vf0H3n7nAaFe0mBOKZIsBkKF7GHzxEKjcci846o2/hs/weX8UYdQZ+dLo8HGPED5hg8atPWwDHq1EiHzUKMFulJD8jeJ9XqgbH54gF5HaMOfAjdbsphbt9WfWMxRdr9k+6cqulwy1SSWLhgejbdekDLn4FQcWuJHZXnox1TCFd+wNlJtootKjdojvaPTMF6LO0hPQjq/5EAKoq1JigT/osE65QjGqGjFoV+xr2j+cQ/x+W3t9EKIxFst89jtfHdL1tuFqnReyXRz0YLHNMz9DJAVNjb1vTm9Db4okGewnE6sqnj2ZIzw++2JxGpVQkZCEBrUi9jGGoc4oo0MMlVyH5XntrjZ19wZT9/9hzntzK85P1LocPHib7VEgBJuVU7l4uC246TujB7czCUSJdzEHXItG363NGOhJp9He8QS1NlAH6/O4pGAht58RrMJLqH4KYq59Svb1E/YPl0MPddFpIkOz9c6WsdCXx7mI+6d9Rws+E61wFZiVdCkF6v0lyxkM3oMYl+gzGU+i8aSec6GJRCOlbeRswQyJfL2vbc5GldjSki8pT6MLVWVOL7bgCUm1nWxQOl6ewzcXqmlIxMzLWKrgIcei3xHaBqDpkpoXxGJ/NUsjr2Gr5iLWo64u6H77Aw0AsN9Pb+pCMNc9shSv4x6wtXZZmWyVz+V1pFFdA9AOSH2zG/SFCWS3jHrtCUAcFRAnM6es1QjI3+k3LB5Rn9WyuHGZ2Sb0FpzqebGx3So6wW3U7PHDpWhdV9GHi2jlfuiCSIiNUbsivhePC2DafIjVjV3OvzkAYvLRX6auKzQ7ksVBxfh3IrKxsWsr+tMYgVdc215BbGbvB22qsCh3dtX8SYiOSbcYTrBqn2/FKZ3f78GZfst9XyeMrxTPNpT9eID/9Ygjh1l8vbfAYiMdWAPSJfqNluTEdwNG/6pJA3mOwHyJ6fSpoEprTteuDEy+YuDIKabV7dZx91P1N+AIA+klY3s7LhBf4Lk1srRQN05JDG7wCP/7FO00bgwZNjGUzhqRcIycnxMF9cXsHLfqQHNwi4BYB1MNgKOJpXagqVSx6QP2beEWhGdf4rhLFL1FzJzxhJBLyxBcoxS1NFOVqwjzIgvMUyOc7P1rNUV/BJxaLzQSxZIBuZEJaiIQXvTiFhrAMn7G1irALDbf/IqvUDXXgh+er6pTMoZrYIc/tZogPmA9zlpuBMINexoF68r8ZakFh1fAZPT2mGKRRAaN89X18SzDwABbEda1lSSRuz3JgV2aRNjR0zz7HU1nYIK7IbEbbQilSbzdxEF9Gz9Un9PSba3Vhv8RkUG4ck0HekdAy/kdLNuGXLxBZy2rEoXMXC6fqWJKHJm631fZFGRM55c+pHp3nB8GMSf+jeUwmJ2SP8U32BjhRSJrwRLcKPdoExEp58BgEghn9BGKoFJSGfeQdd/5Jh9E4P8vLr+M0b5K9kd6uDdhGbWS9hVZWIogADMJ3XY6wsQRTArgkTp6BreL616mlmH+0hrnoMhAK0KI51MKV0aHyQYZvFen5Cw0IC5o0DG0B1aNj1gekNIRnwdo+V41NwnHpQd38Yy5xhEwNiV9jwWVYhj+YAVe+cc1KzqtUDqmKsYs9L72MkVbRBYw+IsVR9mcM6BIPOTwedXHHgU6Mq91u6sGfazAxz1eKGCKVCQgiE2qVpp8Yw0Dkwc71912KHlHt3FxGhWjfJeCYEQ6D6dLGm2eQLbLrrnMSlEdsDOb2NoinYIXixKei5/vlPvRlEIkXHcWw0XLfmKCSnSMaY5k4u4OBLlAFJ/YaGyaTWec84WcnODFepBmA8dmk71eEY2joaF4tuGJxVnw3NrFsvBi5macbECHjPCbhHmFjiJbRl0/m7lLWFlEUFMy9Mbr3cceNtnlKq0uPS5nXONIkrbKgR6gq1or7GfZvXzKm86j2T+Z5+/JGaD194bF0gCn6yVN4VGniQ6AjHdia9zoTAlQUXGmLhyqbzPAc6roFYggSOv2VD4pEMBo4jL0e7qZXW8iQ7517gcnb6XVlDyi1Ug1xD0N78KjmADX76GcdrNl5/DRrGoU8HEf0497fjc+Nl0/BPwHi4Iqr07bqZv3gDoiHwimv2PCgjK0KY50+84gEck7MjjtE/o8f++xib+3+11h0sfzPcDPttQzqoT1BmnBsUJ+RE7LiKPvHf1Ii4zj4fnohXlBZ21RJ9hnAU96DyvIFm3gD3exrAhFL/7aFsCOz5AqOOkd9SfSm2vQ+k7JzLfJTlK/utCyOsuOvNTbegYA2fIEMftijckU6omlRiO7qb5BixHVOi+7K+BErmKNMio1twJxrUwaagV9ibElaHrWXUWTVgDgq4y/FhsJ6TmUrQan08gYu0/EiYrX0q/mdlpT8KrVdMPSbTwnpnLJbja6/+OSEPv6rHYVT3x2Q5p2KAW4vG9W8n1ntvxzTNc7HZqDMVaj43HKzv3prJktBbh7c3cjuD45bdckiEsLq2QPYn+BACz1NAWqFT6c+NEJM2IWQKc8RBXwwUrQDfmKSxSybBscCpGggHcdp9msPNoOambtXmh91ccPDqDTO/gBmxCNtejny/4BfFuFgtqOJ/0mNO3JoBaH1KxobFE666p2pSqYD7lnwNDJ4/6QxxykaGskR3IsroK+nrpAB6GUh+XagmT/JBWR4Ed5IEdyLF7+iLxEN5G077D/fH7OKv7z/3xiHS0DMmHv3Z+rabGiFqsoPqVYRCQHViMHvoBQ92+3hebhsXrLrQA3g6MbP1ail9g8dbor0L2t6eQNt373zeQKO3eh2h1toGgayqVtKu8v1iiiIsAJdkRPtzHK9WYdnO+fv3r3NEJehGN7+d6qxDDgUz1MSiC6i34OwEC2XVrRGLyJY9IadLW8e0rmWu9BdCCbt/MgrR8fetU2RESRx7FtaTYMzrpPXoRet1GmsRoRzvLYtDH0GbS1+P/nJMfitxQJ+5MIcM84m4DEInV3x1qI0J/aZs6I5jn9heD4zF9gL9QfmiePIzGfTrD4Rv8HraTWaACTLc2Ol/cURNtZsqPH8e0Q3LaH/9bEGnrSZuEKpFkaN8xIlSZMFpDftc79MkPKXfX7UdpA9BZWOLJCpB1hDbKQdethb/iwyBVYZJ2TOyU4oAqktNtdBUPeijvSyw5njBJz7lIXDJiFz1dsMHhzKl9hDWdyVfRikqAjv5/0MKM9hdHhEzqKOxXnZ/U7lfK8bcMv2h9xXIrH4n2hAFFAZbwHuuYGAa7FFTjniOEDzJJwsDvTNLYmoiG4nVKk8dqj9Z9g9v86PcZpQP7KqPfVwS2hzOsFYHTsApZ11yo1a/f/zDhBHteA0wQPzscj7p/lzNjYf+kYeMp5k1WYPNKvw0QikfHMp7kETDPo8Xb4l8jR3aMRm0GcJmkps9dwCmO6rLQfFUmCFHda5pL7lJKRLXRpaQ5KeJEQkiDXEezyNbNIzTLFURrTx67H1pF6ROOWvloReu7EEis8cjp1Lp9GB04FTYXLOg19S9MxTLSnjtL9UO7U093vz/8kiZmO2zeqeaiRKm032eShENzyg5/vh1i4zlsRgryuPyabfT25pSc20RRGOjW4Ebz1Gw72dCWQ+PwF+K3bvgeWle2cC//hsirga96z7d00lhLDdj3CKToNhu79bvksMI4enV2kp0HMWLKLt+pQwa5GGAI6n0ZtocUhUme5veLyli8mkLfQNBL+t9OokXBJmKSByuO9UXiiNJIxESWEQJ5SbDaEYl2VhIoBeBdYD3XZzEXiysvlJoEbE0j5aL1S6xRnMoqYY6Wk06KiFRhonk2H/Syf+PIlv+oonRpJDPU3m7GFl7InsCyZhp4dw6agQ0NvlRbM+7M+WGcH02657r3VBQhindKjiek7ZeMO90sTY/6dOcLIUAY1wzZPXvd78ITkwH/3hwrIWk9pwfqiHzdvn6aMm+DVo009nyKyKkUcxADvF7M09r6HmHvT3LIDWYyZmSvYDGl5OsBJbUZaHR0wXzgpj/FqCmnM1+H+sU547uXGFN36Or2QzKSUmTFOCeWAN7od4R8p+x0wdQm1yfIX34tuRcoShm4nLGkZyKzmKAdQe5wT6RxAeGk4TqbeV7KGJR+oZDLdHZrQKgJ8UIfhwZw6prBep6/DKW/AfWrEkviCqHdKAMB8JTN9lDwgs07a0+3qHpHnb9NjuZgQxMkA3EnDce9pMTYHx78E1hhFe0/q7tzICW4iDR+ucB2XVf1wZJUjGf8pZ9AKYd9hpgdjEE2ybV5r7/vZIDbmXbK5AKU0kpIr5gD7S9gJrJihpwOtENKM+a1O7jXM+31Yk9q7nNPPf8RJs8IbPiYscA/G4pkR7Vzc6R/paKrbcPkdmC9dEiuQXCbgxFzuzQQu3+7Sffctt4OKY+gC8LGxLS2uojdtT9iPtdlVUQJrksBhu6249dJRq+Gz/dO/bioDjigY6ANeylNJth/MIzXyB2g0SK4KR95h6vU9NR55JS+R8Xq+5sS6xg	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD",
	              Revision := "1.7",
	              RevisionNote := "1.7 - Logic Fault Message Added to Status$N1.6 - Placed Program Commands Ahead of Output Status$N1.5 - Added Isolated or Faulted to Operator On Unlatch$N1.4 - StartStop Times Changed to Read/Write$N1.3 - Change cfgOn/Off Delay to Read/Write$N1.2 - Improved Fault Logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.595Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable$N(Future)",
			                     COMMENT.2 := "Isolator Feedback Installed",
			                     COMMENT.3 := "Tripped Feedback Installed",
			                     COMMENT.4 := "Speed Hz (0=% 1=Hz)",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Invert Trip Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttOff : BOOL (Description := "Off State",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttRunning : BOOL (Description := "Running State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsFaultReset : BOOL (Description := "Reset Drive Faults From HMI",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsRunTime : DINT (Description := "Running Time (100ths of Hours)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsStartTime OF pvtStartTimer.ACC (Description := "StartTime Of The Last Travel To Running State (ms)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			stsStopTime OF pvtStopTimer.ACC (Description := "Stop Time Of The Last Travel To Off State (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsCurrent : REAL (Description := "Current From Drive",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsLoad : REAL (Description := "Load %",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsPower : REAL (Description := "Power From Drive",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSpeed : REAL (Description := "Speed From Drive",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference Sent To Drive",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRefMin : REAL (Description := "Configured Minimum Speed Reference",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsSpeedRefMax : REAL (Description := "Configured Maximum  Speed Reference",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsCurrentMax : REAL (Description := "Motor Full Load Current Rating",
			                         Usage := Output,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0.00000000e+000);
			stsPowerMax : REAL (Description := "Motor Power Rating",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgStartTime OF pvtStartTimer.PRE (Description := "Grace Time When Starting (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgStopTime OF pvtStopTimer.PRE (Description := "Grace Time When Starting (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - Running",
			                     COMMENT.9 := "FB 3 - Isolator",
			                     COMMENT.10 := "FB 4 - Trip",
			                     COMMENT.11 := "FB1 installed - Running",
			                     COMMENT.13 := "FB3 Installed - Isolator",
			                     COMMENT.14 := "FB4 Installed - Trip",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			ioRunning : BOOL (Description := "Running Feedback Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			ioRunningF : BOOL (Description := "Running Feedback Input Hardware Fault",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			ioTrip : BOOL (Description := "Overload Trip Feedback Input",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioTripF : BOOL (Description := "Overload Feedback Input Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioIso : BOOL (Description := "Isolator Feedback Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioIsoF : BOOL (Description := "Isolator Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			pvtDriveStatus : DINT (Description := "Drive Status flags",
			                          COMMENT.0 := "Configured",
			                          COMMENT.1 := "Drive Fault",
			                          COMMENT.2 := "Drive Connection Fault",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := None,
			                          DefaultData := 0);
		END_PARAMETERS

		AAm3jtOFmubwHGp/FRQOfk0xVM4RWkFoL+NdGX1pNnOqCyBwUDTLKjX+oh8QVDxMHqs4rlP5NVNsShxn/sqpcg3L9+2Z8k6Oz1tVY9UMPG+04OFcVAR8AAfiXTwPdqrVZW51uevgcofngVI7DAMg0g6xWIIlfsulSo9YFpMhARL6nVuvs9yaj6qgmQvwgqaPeHvRjJxojkebrIgapM6AARcpkg8uzPeo7+fnNABX9GKzuPtPxLdAxZoUTemVuF3nRyBq/nItjqKWjgWEvhsy+XTv4qTrlhWetL+5xM1/aN62jsSGiR1glNkI0fkDZ4X7n5id82ntaA+eD/wSifUgVrfuveVtWZyCiYVybVVOp2mvfwhY8w6Q0co47LY2dOWpEoAjSu4RbNmmNtHvpyIbV3nsT9tPDUOxXQf7gGZQJGs6ASaG0M7fgQ5zLwZnmyqlyVf/Fgel7QuOIoCYdY1Wj2JKcwtlcI5kTI+rIoOWgY7FLru0rLQMlxo/7gJ1+qj/SgxF0rV6qeMcQWvvgt5uvj33UYxUs8aNxVngIY92LsTxXgu9AkDNsKSFk02/o8pb07VdwtCm4ey1OV/aLJDS2kUs/liLXpBkaSzI1Z0tbdVdppWJqR6CkR6AGZuP3u9MZJaT37Oo//LvZ63Gop6exojwxpgnWUk/A6H9OKA22IaXezQ1pCTb6syrN14llZTwo3K6ysUEJxepPcw3Xv5aLwTDPbUp/FTKrpF+tjENXBL1ZD9k71OgR8QUNdP1glBeth40OFmlQ+9w2rgtHf5B91xbFm0CSe3IC2tkidVxVclsUVuMiSpziqinvjwmgOZ4QfOO0y8/aPCUdtsYM6LaVg2vl7x4RJ4xgxzxK596u9Uz/WIOXIZRGaC944q5twQmzM/dnUTvJHHX7MhXo7fsYDgnxn68rCx+TC9JzHFQJqSvuGGklwhvOi3y/r+0Whk7GMjHsCcza2isMeGKNfoQqxMINuyJtLki5AalK2EmA8PU+DIbUwd/rdcbS/X5b27q0PgOd4sFTuN9HV/V65z/Qsc1hYuLkxHMz2IyUzVsA69FGD0K/U9ir18kzeAZ3IvRzFidZ9MOlbpPpXA7yigEAA5o7t8d1y4MAhwsb9RA7eblwfr3V9JRlmBHh+QNhHgTczER62BBa2fLpCakBuwd9ZbHSQULlT3T5RTe3ugKHZaaCAZYew8bcOmRR8bhgITGkA7zT4z/0etXApC++qIglBnZ2z7+sTeQSBGghUOL5w4O6Ar10K0FM1LvrJK3agIMZF6xafXYb7XvfRPCfOFGvTK1ivXoNbPSLmQY+IwlBI1bTfTECaX+dQa0P+MJb1BSZ9sAlHdrpoAuT8L0/Tn1cjM1hc0TWSTWg64QeBwL3s3mVb8ib8GOiKvCH/E6TrlUo5QJNi44PDub9x52g0XwQbm3h9JOOhBNikPYlQJzo3Qf8DWU6Dx296YKMY864aiz2oAc2lliVEqU3uaQ5Z5iFCrQOSmDRXxmAxviyfId49FUmWgeJ85EBAoU+1LRJLoLfu478y2+p0qUlmumxR8Ecii+tJG7UsXL41k4r4u0RmfqALyjPqQfROqHG/5iE4MX4+296F1Lj74wWdfXJ5KtBfuuuvs0XWJFmQnKRBfCfQzMw0Gv+Z+ShG+5ABnVYBmZkifCJFkMEYrVdTaERkgcs5G6Wyxh6lzY6rSprBiDIJJaLn1zcXAqKBKZ7i3DuWq+TQ/UTnXCF7jeSP4FFXoflTLc3DwPT4ilxiu3ZQqvl37cb2U/KJM1+Lt88GkjP2VRvJ3NIgqiZzzVpIq4M0jjPteVRbF8fwauBGgnX3KsNfH4uFAep/3idmLXD4hurj+JoQbE5m5Pad39mTiFsdy+2a6jWEiBqq1lG0fgW48v3ZdAymxkN1ODOwm73l77V98VjHEFBE2QM6gXLiEy7rzVOugyrhYD39uhxvFYa2oOCcqJKkDLlVPTasqeL24M6OVZqPGfwImu7F2Uu2v7ZCpGNj4ijAxZX3AcmFeTLDmLrCSZXp9mReKEBg9vRHm3zZrQodYly7iitESvS6MwoV0ViiVoqUfvlEVf4QC2zfF5QRmtb/ouzk2dlTKMhbjp60Hhah0oTM90COwEahohhRBurplgnp6ZxxJZhIt96s+SbC8vwD0iSvdk0P36ppEZnasUmFoZI+eybYGu/V1N4izvnS2DQlPMqx/yMHpqUraS6HS/Jhks/qm1oQ/fvC+7V6SaY1z1mcY//eL+8en0YmjIlhHNzl6Cr9GLFjTSlY9Haew8K4Rz+FngN37v1L9bi6xPzZNoI0WwyOW3f/J3qG9mjIjjERv8iCPLpovlgjUEkXAYVdaV4vbceb/3kzOX/oVq41/aT1zlmUjx9NBqyRpjBIMCzihP1q8AET6hic8VQjgMcAZCHizw/vwt8/hjMDnSBckiXpLS40LseLnH242Lls1grRgOAxcP0U6H33/kEUSxQcbB5lQ1UizPSLRm2PJlvo3p8G/Sphg0SOuc8q4ENpVTeIdvW79uN7rMtRk9tEOuWVSR36tvxiU2kmNKWMrOkUk7GKCzgF7/CqH0Ix47mFrShW9jjnbvkjAMLOLLTCv9Ey1dIFUaskVzH8GOSaORwDKurK+NwVmhPTOenY6ywOuvyVuaNKw4HZwIvF7d80BKruNFbDU6nQUIDCS6Yp9RDGUbfgQzA8/7XXPl2NO5K/cHIK3yuVKMJFX1FMEsie/8vSvSk3wLZtR52xSa+XTmKzuJ2rU1KadoRMtE9IJ1WeTyuWLTLOsvgjOcUoJ0ISXPZjKQXEjZ30+M2OBuG1nyO7YH6EAsNEhrTTNVi9vsc4RZvyeRYnIgDa6LzoqvA5JMbXxg6fduF2EsJrkLFpbnMDYIwyMgFkOuIet93cBa278eqIq1kdPhQfze8F4wozC2zWeTt3/bZr4b5AjJqGRGrQRtYews2DWPSS8E8aip6vwF0XGjqNdD8avKVP8TY+Ak+m+EfiHLddKhxmpAw0nh83DibswG/wKOgYCMsPq/XuIujRO/PKwkmLdA18C1tkRJunXljD5r4q5h+jvEHfmL7zRfBHunAWZzvDrFcXQ70u1W7Pz/zoxiFZ6mPeHvfs7wWCqLQWWVqxMoTF0Bxk88DMAEAF3KI+Slyp/CTPfRJY1TDgFcsCyFW8/+xt6Pe8bsSLIy5xKzuWZ0P9yDrtY6VVVEEeuSUpMMfuyI9DnscETEx1b1Atr9bpG+lBOf1DiL1OJ9RVDkjFs1zVzOkREw2OSaWfm6vEeTbVcQl4Iqra+k//eWGuHdcojeNjm454qieOV3aKrs6T3OKtB+DkuwqvfMcp9CqgKAWcc4nKYVlQ5pjpjAevg4Wa3jl76/gcNe+H78+8RH4PnAxf+MXkRWrQbTqZVDB7c5yRnemJ2zbGJfc3GwdbK+PI/2i87J5F/kYV+oMPPJgsUi/Xa09tEs+B8A9u+4ActpWat8HJR97EuCBu6vG19Xg38s00xOfu/Ealstk3lfMYY5QkQs6Pxrajlh9sYr0ouGG7K/tv4Yax2vRB1jbwCkYyDJYTNFGFSP38qLho28eyRsD1Swi/Mwb+dzHie/CuTREZzU100xO5PiYG8AlTTY2+yj5AtKM7ZPBrwKDvaafqTxkpaV4wvdtktq0UG9Dl9Uk+mitdgH3iYnAO0aDDnEW/86z+UtzHAoz9yMcuRmMQbhIa2Oea9bpK45FTPKRIOWLBRG6XCEu00VwWfQhcWGZIPQ7TBFBrpqMWj5T48UUHxthCdgV0zQaIl4bPlHZjthGWxK7sCLqkHI0oapMsjJMDqFVGX6XLLRY073QCefZKbBF+goU34F30aW1n3K83oYCkn1BJHwCxNqFUNMFCkA6zAgTRjTtJe1tRxGTtoJt4zqMN7luFq/V0ZAAGwH2NZ3f10B8Ld4u4gdLkxMaD8w93+P+lVslVyUKcirxLpcpsotDlS5tpNmAKx8jBeapHaQylTvEa3Uo7pYJd+yAuVnfvxSLoguKf8CiQ7Ck+FyHl3DlWYZJN9hTA+4NDjwIEQZe+qFxAnEKnaBJNkzgcklGMV9QUjSn8veSKut5e+FTucJIGdA8s119pey5ncxTyX7qmJjQRWzEvX0QrKT5ejZFm0rkoI7apGCziKjpFSmiU5qBB6ubvQ7GFMvSUl5AGKNOH/cE/BoGDA0wUeEA0jBC3U1yho0Htk+6O93zcVmwQx6fChS5BFBXeC3T53tpBYH87fKYCfsLNRgdK/pPlNLWVIop7txBsnLmI04G9aw9mStmfRe/OMItWoFxVGvFAL23Lyl460hS/O9mszhbVNNwSsN4dTkd0nUEUGx7HzN/DzJZb342FkGADfmYYdW/HlsVsG7QPDMvD0w1YEdszx+bCSxDBl7OwY4Bzs9BVrvYw8nESxt4Gbv59TQq+Rc4ukCQzgbBdEUIv9692U3wNXkHrrDMaAHWUWtEtRUziK/XEbzWVt079TJg3HCV3GdiqNaCx3/6nLB3ye7fnQ2fJ5PHBxAVCibdRPwtuljE3nQ/dpYrT0uM1s+gE0nHHfKBcOsof7Hi3ybfGPb6m81Lsk5krcPaRvRnBZTURBwP18j0EsF2R+PZMlV19ofpd7qyCsMK4JOSLsacUq1VPPeXbfE8220drjuEEV1/9JeQJ0UBO+d/MeSALynMBvoFeYu+hpqBA4NADqa0PXnU/JvqVPdHDh4UNO8zgSrsgcWsIndgkgkRuULoqslUZFICX/ypU1C1m6Ml9UPLiPx691PZClDOUr993b4McMYInDV+oL5EVOxkrvsvTAA7n2JXzGUzd93lELN3dGMDIct8vYN5r/zRNvKCkIuWiofQFpQcDVOj2uup2iOwiX1R+diHs/CKRC7zuRa9zyhmepQbUVSOe/+ycx5c2Eme+GWAzV9M29Oktwqte7EDr9eiN5Ehr8ufRBGZcpgdAcoehl5X18Lf76PMn1IBHBjp79pIhJ1sfqeUmLEoyI5/osqxj0BHCcCFZwXyj3R4vQezbKLyjO7t7kI3PiiamSO/xNPgooCjEFpHhD78O79z7lvjbFZo7pWVL/2ZVCwNyH37+41R4KzZCRjZTePFH6S+gCJDOxbrRpFKxDWmkmVHxC8k4sCl3DpBDBX56V9Z9A3OYTUMkgr0s1okhdsP2egAtVfsEPE+BT8KGgjlxfGIgZa/mCwpn//WmWlYB7zm7cZDyZhj7epT9S/dHu8IY1JF5ENpuuTApdxrjOGAgEYegLxW2jmM5vRlneP8ZQjRK8QISOQq+9E/DP6pRHCJkkn+SRJUdJNv1B1zeK0up08JvBmH8BDsYczajWJFY9VIfais7uXiNPCEOgZOE542B3xfJ6gqDGeBzRLuKWiy+zLglLXUOn3m7wW/C6lZkQAN8HVoiE53eYLkFkU0DaW8aRaen3qQiuz1AqwVourQ714cDXhwrmwMC89FbUWZvjFNFexcG1I7Glo4QwUmpy7sRXiIN0t5Wfe8LEg4CwT2H1qruegNeVhIbOwePyfRVBPA+JtnW0KSwmQhui1nvA7xPocA0pq4jfXa+AuXJBG79/BPv85blTF5ESPSNotU7VFS5cCGSz+hu+9TuJ5ChNvfuchH5bOInpmUHTboJrWvUG0V81UjmOQB+UXwKMDWibwoZFOB7RFZkQoke6n5C0as+DEcKWpR/flMn215ddLEW5fOfEG4GHB7vMn7a2HRyqC3G2Yq1dSQ3jCRnrcQiMy3piWr/Hd9ltkD886komxrxv1pKSwOVpbSlToVuIwMqJuTo0WVcLNJI4wBwl6zOAY1nWn51n96tPASZuVAexqqbacZNvKynX58/qkNnBk+MggbNEp4lbvATOEt64llF5u16JJTjMP04Rl4oJFm1kUg3xapHvIz4Dw9rEBnD62+TyAARmQoDUvma0RfW0wNKzgPZsvT944QlpIwm8VIO0ZJzIGyM3gf/VK3QuioPYIjOAahq6gK8cVVFXqbR0Q9olBNCcuVvxV8mVsaBQ1wXdxOYtX8AqwHKfH91dQbjH3FEaXFC66vO8ZFgN42tY3pNhCVDLMDR3AoR6QK2MSRgwKumeoosy1JSKFLypgCCSR6ZAqMgSgu+t1Fa98OOWbFfVc3+QpXqEYHMk0IFaVZdWNbSwqqwIURS2nFOMDF4Kwtr8rqj4k5ciPd6KcpzGLYusqhxfYA4SCV4COuLYksxkTzu2fqmxS1GL+rdznEFqrWsreYU6FHNeIxnKawDcY1u6Q48RmZuO2jPOwqAy1v9BniEEQQ6qbOJrH0/w+rYLhL33TF2VEasWuwYse7AA8x/rdkSsuWpnIvAEJhteWplSdmFdWq7Fnw7Tsa7ZRXGnOtw4nkuqXgyVCHoR+0nmWSffL8cECJS5xhXTDwRgpN7gMKYfQ8hr2OKnpCJTLl3/2z4kRHVfSbU0Db1f4/6bYwitWM5PyVmuJClHkmoPyu2vB3ISgTKfHmrZ50GwBgYFK/RwXVVEdN4WN203kwLY9wwIsizisVS0o+xjiLTS0OwxZFfdlIaBK1wfyF9KZSApzFWhel8lVsXBqEbRDt9u0vko+dbFUStx4S61zNEjIsaW+oejPqcjK1h+N+Z1pKkj6P/CQXaHjxYiG3WBwBUGfMJKP2Dfwt1oN+CRo94xJhemE8Y/T+9/xeS89dI1dWp/9mUbYLg5j3YPJSMMGgmKdmZOdsS/0HWG+wmrKQbzAimgzmaNBhG1uYwQSKo9F6NYJ6gLCav4IMwXf5bDAgUEm5LfBMYyHPXIiVocVpZJSC1P018aCG5Iii06cPd8PLYUZia3rBN37Xs3B7hihgHV8+KpgYWo++6Qy/THFFiGRMI4dG77xUm1S5uUkn4jCbEOz6B9c7Ej2TlVIenJEm4QFN9FrpYJN78KJxEk0mRO495acKnH0O/mmX6J3XoreK1VF0c3MUuVwgI+s/0waAHOS56RLN6fGDcYZo13PMRroK3Alb/leu60yRyVej/KAPZn18ooW0PyC9grTYdZ8ex1W9s9cmxCArEtiy9c2VqxY7D+bN7VdwdRB61frZnoV+CG6FngsuDpTo9OygZUPRHyClfIo06cQuFen9KDDT+dQC3Q5IaZSXio/idCKgQk/csvcqvw2JtK66QVhIvE4z7/FaXCYxtE09fsnRNtr5rYPntXlnG6z4yWKkt0PjiwS/kzxHkw3ApnAqdcRUzXE+uQsAXJwbP2gJJxDyhS6mw3qVG4GcYiHkvfesUGF2yV5BiqN72eMawF3NmyPMTNqlJuO91RIQCYUbE/BQTR4ndZkXHo0M+bNUNNVRVtZxedzGgolTN/zVhJ4JsC/Sxr6qnatOIPq4K+U7dpMAwd8FQWvgcH3NGd7Z+ovUs5bLoqIZYMfMSJr+tuosxx/LmO06OaButB0F2kPeru8ELnUaQqnGehWuDEkbY2l951cqpqXwCeSwh2FsqjuUg3b6dltvG8omAnuS93ZP4E7KD/0WRimdkpb/jQKHs40Iq1E1xgXIZ4dl6l8CHBbUh7euqgOiEA5OT5knU0/zxj89VGZPkBlqeFNbBUXJaPwKFvbtgxMoZPcNvR+uo3jWArx9YPv9ZH3jb5OYbzNl1P4oKv26T4N3wMeuVFa3Tye1HxkRt4iyqEomDuYaFEgGspPmi1r04saOnaQ81uR/D3ol5Xpgo1aMPAh+2prS5c39epQoMDryZ+78jpeDNPIdnAPSXcyYuBRMIf3uPJof8qpWcWIP0L1vNDy1DC1g//knarwnCLJwya7O7uIT1DkRMIiEdy2gL6D/vMdtwgpsqqk+D+t9I+7xo+J1B7rnH8jFOqncfj5tNzVV7n4sZjVbyj2Xqdq7stpbRl+kOg90VYnVJKGBhYVp4JMX3C6u3D7fj4h93ptIORjEZWEUOdoCu2GOdyO9c2xl84V9EFFFZfHDAGBsOXcJ2FEb7R49tS2gG+QqSV+Zlzr8cl+eVFPlWk/fnUDTLRb0iWoHcVwRtG7/PnnY0X4ufKo3oEhZklRixFMg62KVX65ZnsyIdiBNekp8TGH1AE1sEq7QIdc4a1dCdr003JJltTbta2EMoMUCS/js+jhDHQTGK9D6t2BVpQQnXH19jVi/FAeOj4BmRUh25iDZerK+wA+1qPz/RIOg7/XWCfn5AF4BxXV9xD+tvSrqMc8yxY7GqCw0/FNnrtD0u+/Mh8xQG97tDfZAterrnKhcvlOBAumlX4I73ctviH/0r494+pKK0dh9jlHrZGOD/p6csx3F9GisyEIu7cMWpBiQXTSEjVXKwWlBRUFlfz66JnhMTdDYs3LVFAIakChwJeFgOZes5TyWbvKs+N9b61Z/eS4cBcOcsO6KILXU41WpsRar3JKoZbE/Whxxc3/pkrbB5O/diKBYAn2/LKzij+h9iowH3h6lRbq6kN5RNtcfbupRNs/eVPwOwqdDVLMpLsg/1URUKspLdwp15HjPPt5RB2W0+HJskFP7OqDnGwAOWDgcEOVFqJV8+yE3ddI+gmAfhwprRxNsinLqmnagxAHe4tA2Vsk8DYjISBsBUzTZLXZIfFs5iiYKPFwMqfgfjDxtnSPj7qunDIUi1ADzDHkjbbX1Va+ztMSM6SaioZIGXzPpYrmC5q2tpH/FY6tc1wvdXtA3kboPqo7ynmgPZWKRTztBwsPy+SkxzESlwbOCjuw8KEkEegaQu9Nm4kGkQg7Ll/ZbeOKhExo9nCVw8HtVD/8zKSx7iRn0jwhPwlEEMwS3j717EEjzv08DVeQYasBGNfFzlbyI+EGOn9KvejrWJdJcW2bNuHjpU8ZV6PMgb0tEqI1MZszewzTsPeppZ3+Rbe/2d+J7zEjeD3rWe+g9MsYnwuSjRn2MPLDLb0IUWSShBgzq7n31Com0P3KTPFHXNMrsnsKQOVCt1bRQXWgIKCCK0Uy5w7hK+L2PWUAbSHQM2h/0TkjYkXtF7vrVU8ynY5ZDWJ9P4fMrdHj+//r/ulOsQSob2dDIz0FSWECwv/HMITO6zAKR5Y5ZyRBtj4sbK5NN5bPUk7crTCKkRIyicoLVTqopWqjvp/dJEVtN2aXWD6bVUPd4twM76goBAUQR8J+4Mhvm4AVrde795e6BuGuABpxTkPq2zHpRX9Qb5j83apaZN1TEBPIjQ0f2ejiz0QAoPx8vV3YQepetgmnRqQurYTovCCTbnWtvBCKpWFBXTpw0xsyOdbCSCJ7/cmS8AGkhKNv2oAvS08zhrbyTMDPlYQsPWsn9v/h+2CWnDnBWRPmEaE5tfRRcJEy9YqEE+XoF/D15d3nFxoBHUl7dcObXkhRxVtA1eMoCRT7ZGeyBC4Ir2eb8bRhUJyXxcFYcIa/pLtHBVgMYMRr3jttl9jveWS2pHjCPdUy34aajb2b1xL05a8nGWySwKxtbCIuVJS7MKqKkUkye5wK8E28MpOoHYiUAoz89i/phefS35V2FmUBxuShwIpkiP9jhURAW9/t7wD1EuRTetp8WOlW/B5JU2z6TiaB+wADFLDGyy94/ccMtOAf6iJ4cX8pgDzaX0tUzqGyPUawqTS1QEODZbn6HWZG3209zD/1/Lefx97ZsNvoYNbvrQzBtE+J1HsVssbMIJULMk+Dd54WQ3WNJUeTuU//8Cqw+xAzu5VhdgqUtGa3gypHhvRy39X9RMNs29O1kBXNDJAHk7tWBxqwwfCrjOrpX5xrHLDiQzKR0+MLx3GwHeSGYbPwwKDzuZKTW8b4rVpds4+auRaw4wWvXfTVI/JItm9h5Ag/HyZor6cc1856Go1DErm4UY7huNAPm6JjX+ZUTse9ikBtKy0rC3qcJQpzkyD5sMW0JR4qJfg4zm3vBJcG/3StlpzL+lIyu+dYM2+6wpzd8jloNruTwAkd8npiIfBbxGDQDNlWbbwglE3gDBIDyAl1Car0UqshoYl/sIhu2y6JiAgcZH6vqSmmjkvBNGy+71IB6MX3FSi3YzZuAfjBx7Um+zt4qou1zypsj8GjVMr7JeE7+mDZVIZIIMNDCiqxIqwCU4DpKlPqZ28Efvi893lJ5vuuRv661YUowfK/6FdrtUbFUVp4q1WWtZK6NmGYnToseWcPc6GQuU2glw5impb0JVrnDTuVvE3RXGKwYSaZvXnr5i7HystmukHlFLFOPQBzivM0LzOImcqKA7ORFcRfPkCUAQQCiE/GoIcRYH77xW6Dy/hE62k8j2fhrmc0Z+kV8Gw3FSedlsLzJ0/yvFkCwkHQqeZN5VzaOnnLeGa8oeAhIwwyhafnc6CDzdqoOvboaPGX/7rggiYcMd6eBbwKaQWLVdkz3wisMFR/J8vFWrU2Fl3eJETnk9h8hW7uEeUrtyHJNm3ITgrs2KS7tjRht8aTPNdyF6SMYFmIaIO2E0tK80dvPQGHXIC8uZfsPCuP0ai1JKzHF/3DkADdghWwXadzA45IC1vILAEarkidMncmU5aBRjFroxljVXqWUyZ1kSzNIpQPNUKGQpbzFicyXIS+FNVyV7BSidSUW4Hu8ySvrPwTOuNSNDwmwnfhQsZndT2/qcd6dwYLz8XwUpYsjFUTPQzrG8Kns642zx80ZVYqhra8Hk9mLVfJU3cydt8ClORtOEWGYVMYkCnfHiZFSugpngpXUkt0OUtsjM0VP30ghzj4SUc6brWqRdom5QuioyyfTCMZVuZ+nyWwPPuLus70gWxVlPmxvO26FCtdZOCguri6i4bS39E64W/opkf0qf0Mi7Rc6rUY4DOyMDn7ktRzPgVUdwc5IU8k2yqlFag9FRO1+xA8I+7E+eawvcY4nUSFmNXkpZ4rPrTRebaJTiXKr5xuUj2r3yOzJ7R4xV0IDB+TJowg+8k6sYI3rlEZ3ruJuyJXK1uZxo0RCnzuCX14Bt0nBtAXt1LOp9CNNP7UmWRQp9dcroz0dGJcN6D2tFxGmo51aWcJzwsADHn79acwQ6TQDbuXGXs8brxu4vknm9ghJGpybln3LThmIBUb4zpuv2uCDnQogR0Jzvyf+TeV0ons823SsGmOr9IVWuxOHY+cJPvao3eCTH4rFOF4fh3WTG4VshrYBGGPIK0uVE2rxq7G9uNDWWHfrjlxeVFxD2hpad/AwFwICd9sjmBtU/7P65rTQJYEe3jP2cRXTQ+shPOwTO7ejEhD0vyBgXcwxL3mmd45Fi14jsJQmbcpUvrdIEtVFXS19OuvxbwXh7gIs3T8S/KIN1/Qd8vekBUH1mTVG6IOl+LhsMm3fIVOXQSOKVNGZcUpne+RchFCtoTB/JkX10e/J9hMRA6Igclatf5Vhqs2A621h7J1p1pTRwBSeapctte55Uq6UODEczTMrMoKPKf4RGw9D7m2CGX7BKX6fuZ4sRGKN/OX1Oydtw8kEhAUTxCkTlkZVsWMn++730vxlmFHA7yExAukQS/DaAxcoctn+UiVdRJMYqMS8GevnOWzykgXofwj/09x1+sjse9P2FWsjgPcVTqzQS01aaD3iXBZFyhCZwTSOww0Bbei2xEruJ5MmGhTR0rCaz//CIt2zljdf2V2Y+3QVxLypIjO8MImFRzvPjI10au2NgGcsLzUm+qYv22LUrhCRnRegPWWX3+UGN9aWAeDyExIPEpbecdVf9h1GLByuWOHMnUmEGXs/ZiOqicJU/qK0baZEzJ06kB7MoiY1XRSojjfUV3zlhSHowVc2inNPePNsol7UkIb8VExPqGSJUWm6PbZjMhn//UYu697rjtNQ8LyMZJ+4bAVIJYzYo6OISVA8M+CCjNMRduBg/wbvUF8aKjpXXlbUioCBKEANXY0tgZSNXbuhWKf09mFPByq0Ns09yoaJSB8icgzdesSZdn1O1VBHvQ9JruBskZmn2U7IhD/0Z5ZNqQz+iq2Uve6BbUXRSpXULYro0aXZJgN9lUzjjFcgMnqCY00wOfT4yJ/MKRdh43QFeO6wwCf6XDZNwhJcSwfRK6iDgTxcC8/9KCeDNRQ1xgW+CpXbpjn/hwpYelDp+bbNauplAUp2TsYgXRQ2gGlgLe9LsPKSCJIZoDj+eikvlYx+OdBtL3ENsVfW1WgDL8g9PRMgcW3BjUFa0wSMSFtCYntJ6Nw3n3QYjdxwj8xR1SLBkxI6w7Snl9dt/IPELoA0O80UNLEw390KyRGeX4wpz2TvuKsLJRpHc1AnWhWImgqReoupwDYIMxFmJxc9B/RzoBlo9JMs1loetHRkG93fKogCllW3K92Tq1/EB/ee9wQ+lUdoq1zNH8pLZE0o+fIxQkE6westkuk1ytiy/S1FgcqidOTHvOdg2Uf6mnVDHf9Eony5FU34HoCSdRVQnEOOwR4OmUorYzrEeW6JsoibitBdgFRjNNMk20eaq+uNYg5EsRfEzZ1ojESPdDhhcUqa2MNwPj1OZ74zc4H5Y4budrSCcZbP8MvYMCBPxK9xqrMp9oCU6bRuMOc3GXYuOiU2rr3jx6SeopUs9MsYfO74KkSY0spi/Sor95upajkeTLT10/c3Onieokcy33cmtXZohNnuX73a8kro3YNWAcWqfuIfMBkYaLJ6ZLBNLcRLpPxaGuhoRrDYCZqCkVNzaiWxNuKmlSQ3VbfvCiarOg4Kx9NGFw7jGbHvB2VnhGILI75ts6voxb/uVkLbt+asUdqz56tgeM3/ydNz04TepCRtRfGSL0AdK4ZCx+Q8l1vzsSmGJCSN/g1+NY17eQxGoEhH5jTVsIgnQ5uaXJFBRgZKYFHM9UlEKowJVnUlWy3/A5oVh4LAlbU7ZM8h0lnpe/cUugw/VrVkag2N+5JIE67f2UzP7HcWlCn5XDQYRVgVD84JYTa+tQF7PbZcq+AYm9TfosjTKBtDubzA5qWA88Y2qjaBXRf9qbn7v6o8esGYL7NcIQzaWhKOFhna6V9jKd/KbIWZ/0AZJ1u3OPUGAy6HS+kITzlldNSh5BMNfifRUaxQ8Y9ECHiTq5Qkci+qAyceNNiZhFDiL/HVNZwylQnOyKYDoz5+cJWlSHr/8wlmETilfqWRCgGNeKk+ynK76Zcn4f+JW8ZFDvaeVrDqy/NclSUQ4OgxeulGuQEcPN7QBqX9mhckzxLppOPVZgBn8sngQ60jSxilpExBeYpjsMeVUgZ/HItKLOyZmCuLGP8CCHk6DN8ZFCxWn8ovS0UDN1/+2NqPq4QrPyxkRAPrTA548SHN/LnZtY6GaDqiqP+1BdXfFwzIKkoFwx+G4QFvZHc9XKkdpQbmu/t5Atl6CAfBHAfqX7QsmC/LdhHKF9HU1U50q+uug1bChV58NsiH2NejO98NB4qfm8KH4Jja+n7JPr4/7I6l4k5n3KWAxHJ6JB+cvcpspzCc13swREm76GDeTwgoKViPNWUnBqgK05WoVXSwoI3/3XZi66Y3DSKjOq04UDUMQl+e1necv1KE1hfO9jjTePrLT0qtpx7AfpQGGvwvwVDirrK5YnoVMlB35CQw7/ti2f3wbNCJx94jvORNjvsxr4mPmLrj9tVTE7KRb8rQmYUY/xcV91eqd2zh6TVsQ2iiw2VjDQCymRX0SafJRAe5pKhsbHG2NuRIWaS+T/po6BxnjZ6zg+uqgfwOevF2P3SU3FYsoY1DaO/xd+/DC7kWdmfIGvCp8UPZjACMUH+bfUwKHuqVt+FPuQpNb5CkWRuexwQTFGmjMjbnYiAMrtjaPZMtI1n6H3k59pjO2lZL+LB4FJ6UTUCgbN1pWQwoejEVwOL9wGgkOfcBtb28VK12wKhYjbqfH2fnabo5yfGBm2HlLH5yjvi+0tDJJ8ciE0HZ+5m0FOTPqg/JgULH2WJ4FCHXAVXjh6uRuAv2Ndpu0eGfbHe1vxp1Iw7k9RQb+qvJ6NJMPi6U+Vz6xs6yE8vkXoNj8aCctJeXN6aU4JQHX68NzeREue9ftvqxTJlSHFs176G3HfjQRLfcSrBnqPh8QN961xLgMN982y0bFxZb/cJG3vDYmHmHdImQg+1oop9QEWJdONM2Qaj8HAvyKF2KeT/qGyuR5ow7u63qyHOIjqbueGYceDNXYxMkb5/6jVhybh8NeB34Zx1FoqTdYpf1mRb/aqYYF8bGjjakuVPO2PajZ4pkVqgbJJAIBKf504sbYSb4VDw6UIgQGZGoqkb9iOHAG4s+xKQiKpedvnmHexKENuq7hFD+dGApONzL28k3fj7rbcQR59t7nVf/TfUr4w5qKB1hyIopWLNsOM1XjD2lDA6ttxLVrzh8s7lRd5vgJeWnXO0Pghh8l8gw0DPnfKyVKu6UFWDluOvCJ7hhjwmgZxgIWrELZw+MUBSyymUfLIgPQzRppX57PnYPtwl/GRoA5vDdA1p1IfendU6voqQpV/dUjWsjtvlV78Dtjx5Ob4pj4ynjFvD/5aKniJF55gwr2mzDZja2yQ+JkhTH9XBBwnY1G0MY566WX4K1825fJz8hX6D2sAhVgdB9okeEy/f+9+wAxKZf4WW1mESIP/pdCxxnF3F307K2VJ59rC38sq7f65NJmuUcCLgGYjWLIMYyLuxP9mtyEBImktcHXtSSKRZE8ph1T2IyY2WiZuQdxHu/am2IKxo0hWWPxECmRwWOOQ9WX0uqM+c3Zcmvg8sZOmVUWOTKA0QA+19bzkyRYGCKSr9d8z7F5bP+Hx/lI4n0bgWdHK1w/06FZeq+YgPNyS1pUzHMyPapWrRfFbYqVIaFlKe32Wbql8AJYgOi9b7nANEnNU6a5kErCJ31xJ1WYd4lsH7Xgef90+NSw5Ty8aXN9tDDv/68FboNj5uqIl9Q4qYKemQhVuVdITN/qsQPP87Mc9GSfD8M5EAyRI9DlnMwYTdSgFHAl3LN+knC7uYJAdrStLaA1ElE6dy9u9/HbEr4ZhfVyKokLO6F5RCbmdS+MQABPVzgVGCmNU0jI+P86jKFJ7Q5yex78886Bd0Czk3AW369X3bdjFdfa/y9FqGPpAg5nROv81gjOfAy9TPaDAwoEowGXaYCuiH9I7wRCRWvy3n8+VlUjF1tX5BXyvGWj5qsEsefR3DtNH0FNQsC2sGaMTFtFDIO4e6kTFK/bCuSB4d2lFrJv1pomOvgErwoPIB5tR4X0Uuv0ohCCl7z8dJ97JLw+Z4yTKV1VJSFtz78biq0frwVCQJA4N0JJkNhw4Lh3Djmsze5xVNQQGrdA340oUf34hlPnDhO1GPrR3XRXGty/Af0t4upaBhNXvRoerreMBDSm837mfEG27hFm3V9cKxRyBzhISh+LrLUKvhVvAXQ9L0lHfgvmjBEJwUadtVLzQDcoi7/DcF+YCn5DnPqlQoPh8e2pNwgE1Cz5tHL27cF/7EOuoEchKR1jyL9RuwYVNGeqDGM3iaDAzrU+JceTXt82L83ubU55JbacjZBwfS+thUjxKj0bV/9Jv7gq1j+RBoKYr13RyNtfD1B6h5auExe/DTP9hEmnln437la8XQGfUBsdsgweSJEd8z/gvXZv1F56LORMvAhz/RHiSifCNc7mWQdV2HXi1ocAVT4tkX9eDNXreEizwAUtu3b+IzPD1A2bXVyWaOuyaciqgul5x+nkBesFeb0ZJDz486bpnlGl5P3TvEr7pVM24KWLAnLc1ZvifEjhnluwyVJXTGPn97dXq4HL62ajAG6kiJx7P5goijPznjwfGik3BXDxRKNpNDqmJzLhELBXqtIzXeXHn14agCyXItxtJYoG4dI9LCnszQP3UsmeFXatofEHrsJyeqCZR/gNPae4MrFzg6cWmqu7FS0Qrs9Cte+5bKYcGt4rHh4p5WxhjhtUGJu/lnPt2c8AePiXHy4c+3tsqT1ugNbD1akbdNmstgERI6Xlg95Eb9DhTMNvmX6QPKTSa0bZzh/rbIU3vQHD6X19ZLEeRLOh6pKKbGViL5j1hbuNC23g23/lgfCiqLW9UDWoEVPI5VFD45VvY+TAKkTLTPZLawW/2rh14Awi3yURxQdSZrEvCxGXx2xFa9PxTSI5UPmzv+nAI6S6aiEmkfHj3ZnmaaRUCjWSWAbxB1eRIalcUR7N9xCWQpfeKNIVzcVJc3qdXtZHJFBYfdB7TVSwrlEYICk5qPYd4dte30KOIsojZs1ZjEbjPX7PWcBTGZ94rmK4k/7RXyWpd3r9dPr+khZL8xtt+UtGuUArhA3KBsowzjG63VGe+dEhIYjWBDlfpfdJE/vzU4BQM7Dtr7Le98D7v6lPKrrryNYQdoFS9mWmC2kubA1t2zYQGXfKgrIR7H3gqWOI0j6tdq7m/UAzSMTJF/gplLdRuoCWs2UiyG2VPMK2b9jhWzpN5tJnbfqjXJO4Ka/VutocnZEGLiEoWC0Vqt82I7qxMHFI32EmYc0N7zSSKahxJrWz8PwLWXPhIljvmRRIdSmlttEuu3tsFH+XMTbpWiCTiqVu+n8+j8A3lQ2qzhMCjjr2BWHfJjr6LkymmjQHcZ/v+SrM8THUuYdlRzh9YO/AGL3qYCtWmldSOf/wFIbPX6sZmamcZCOR4OqG8Yb+brJeukjDPnpkuozRxS5Ybfk3D10ltatax1N/PytBlBRFrg50b5+pftmm3WxBbZZ/JEoAR//W6Iao3Er06/sRZV93rI0+J4vvfA7InPwVxs+4rNT7wS1NiityKmDW+MqJ+wIKItsbOzYQf/DzoR5hgbgEi72p9eItfKqlBSI3iT7n872j5p6c5uLIcTYCaSzKI5K3g2w3qsBQhoKIdwzMxg3FwdoURUufpfz/tPt6BM7k6BWYVftUNAIrCCvW8+ExhCSdlSDOC1MDOvft95yvOoiT5OMFRr+volvQhbttDzai4tY2hk6SfOyHMZQt1+pWGk54yjXmJqfR6iVqK4puv5hPVha1bx+MzVqPKO9Kkfb8BgfPkrv88k9MhFET+qC23YUGmnaw3n8Rwh53MGHUkbH4Q9Quk4qw9tzyktavRQ77xAu3hJxK/w254GFXOPyfw5IBNcDfa+6Epv5qoSymQbLJdcdr3Jnh3g7PuYsRRzjHm47OtE9c5ZmYvXxiUWNSrdu6fwjSD9HYbcvWJgSkshgromoN1/Xsh23N2ew3os/rcMNaH17KF9BoWzJjXWG2eT0e2lcVcF+FOaqu/joufsqZMmWPaYhu4xe6M7DNh8E+/8axh9FMRNWrPJlsU/z+EwIsu/VVgsZUk9N97gJ0AoBMDzGyZKBMz6hpHzgpPxSlWtpQo2oRVY6M4ykwGsJStmqDJMYR8s/t1EEPxGom0vYsoKek98QYWURfHmpvHPzzQ4lQG6Zz3UQ2bytcwzOEMnv2GDzDndXKw6C1HTFT5zES/kmwwcO+26/U6VyehXVSvpNSSc02ZBSiIrVHcJNIapACs9uPryOjYKVXKJXpbigkfT2MQZD44V0rg0iftat4Di18XIqmLHmGD3Ac0VRaDEezvhi8Nf6I1rGlIOYb/bEqIgqovheLLM+d8mBQIlw+u15Y4AMBzL5S37a2gmOz4zOVP1aEsRISuX9NkQpgupcrmUiTJOZN0LuhGhm7px5id1mu/m60LRgDHFTKxe7rjAojAjqffXYa33+oHjqbaoJO7rQI3Kxj27Rm+UbGZ1AvcyC89SqQKWlafsAPADfkc9rAFfGUEpYcNXJ7IYJ9UNqXgswE1QBbpoNI46Ou6MEs/9dWwAFUdZJ2OgekafsKygch3GBLJwJCcXACacx8VLB3H3mQb8Il+KBUXQ1P2oREhHA9R0vSM0R4dOFLxPMvl672m0x7aVjSaf2xzkzpm5f3Mo8MPfZq9jcXKiFN6NIwAbnKhjokvu7WzDb9xgjwplRvl//j6oLqJQe6yqewMWXhmgoMGKFTu6f7WeaLtz3LRezopN/UF4rEWo4B79J5p+zNzNmJ7OoEa3h3jg1sw89xMB6WLqvJUyFpUmldJ7gNuFoC3rtoci8NDN2VZLbWegm5wjktmWRkvxPk5ILH4U8LxaFItMS37RAUaTfm5oVy/JgQdlRXC/oGNGJbESupVrVBtHHYJ7j1Y84iwcGYFyVr+rkmTda/81EX7E9QicPNqBhG3sHjlP/9xq2GNr7WdqRgIFJX74zDCjSdroWXFNc78kkZwE8+pKkmlBjZ9Sgzn7HlwvINWrg0n1ysbS6XYbSF554ZjidDWG8tZojO1jv1AZrDdHGsMiNy/+GYq0GH/n01Zp+/pLU0ku+2aW3P7bATejxAPLY2rnBlJW/U2hozIm/DyFmKzfQhmNvq0xof3qTbGIEnVbahLNaT6BEfDoY201/efwvBQ/z3qAbB3saortFIDcCmNA+b54Fw+S4C3cQ4QlyXCLfuhWXiJlH6siCNDAOFM9Bu0G5NWujypEaz32Lzp3+uXe3Pm217kgzik7MGx/Qz7Jyh0EvnInF4QROM2Hu5Qha/qvtjPXwPOzSypZQr5YIUlX/s84/FmacIthwFNYQDLK3vFC06j2piYV7sBMtScVu0MdLHsyzsgDoCAxhubOEjVVsk6/OkP2EbMKT2ThYDtPOqIBz3bLEhCWbBtlJrlFbxHGWzud5bW7m1BuTp1re2ewSfZacS1YxuDOFwMDRw/br2eiIwiUXq2MhOH/7M4uWOvPo6zBoGzF3nmpGIjMVXrUxCrP0/3PJ9LcIrpSeefirCn4R7vrl69z2oK+x18/YwKq+2G7IoRtsu08Tfrk3Gpv/fh4IYcGS/gIB5eV4GmGyQT0TEg23OBe8IqcHmhPRb4Sp6NKRafMSS1aWOCGu7tYu+Iwsmj000uh3Ws7AuocwURWo9kHB3mmde0Ou6gsoxOC7vYf2uRV60NEnrwRjEDJKoY/MNd0C21Ee1nsBGE6iPc/E4FpcnNXtwvnOL/qPvZ9PQ9fjx27o7pla1m+fnNrwKo5BBOM6YFS6JekWT+OijMXwYoD9Urxe3rn1MSgh+YzsxqOJvp3pPOGS7NlVFGWPKuB9F2LlwiPalZmWUgQllfQfqjtPYy6NL5FL5V8Ek4mEyKI1pYUHpoo7QOd42mU0IcltgL9SXCfejmGsZUrYtpqG0BcW0CAUkS6whXJh9LUP1pyWSmVc0U8NikQM44mU3SpwbiZVmBj08tdUObhLwp/56Xtzw160F4sK115qsjRdpKULtB7gkt7flzxLOGHH5UVUzHkzkgxumGHWjJ69UFZwvJrZBmOcvN/nIZat1jXWSTuco6lhDZz0LexOZitnyOPrqLvKRVneQbylRv6Ue5z5yyoLj3Ftvus/OvxKMBSII1vDhM2YPRbFsAVEVXsWJv0Cn+0d+pLMkoucIhRF+TkcVFFzyvobDzsoqsLQWJz4ANMjMSRC148lRxuSELNffbMY4gLqyNakyWWKdxgj3azlMvjpVBS/GZb8889V6ehrt4wx02x+toVHk5iKC4kkfBfTnXB3VUd81VDOnI87WK9PSQ0THIUw9HtTQYwGxJCow1NmHq858m1LS+JNw7S6QzePONFBHDD9kSIeEIqrmw8UVxrUSvf+ybJjxUz2eLzox4GZ2S4IClfeQ5JqtYFDCMkksH1gQ443kRrQOAItO+0OGy+QxbOe2IFQ2eQCi9rNFsg47uEfUN63l6ts248D4X1XzS+5r+KZq6biER74S6khAay5EEcacU5ebSOSkOTwg6MmHEuZqC2KH+5tpsCKnijHXju+8zxReIcC5Kjv1QVF/z/KsIGZtU42Z4rnFFAcIWa9NEWXBVbSIHhCApm7SJ7plqf5+NH1qSGs5I/1krrwR7TPEdLfRUc5oxygbDgIGNWHMnlY/VoemaeO3T9QScFJJk3vNZ1KRoMBJedjkUylaFAHESmqx5htyuCf1kXIXsf9uY+sUJ8Xbe4H3d2snZ7gCzesGhm6MPFTtdhh7YkhOC9d705Bejp8EQISjLiwCE6KofuBKPWRI2Krv79TKGiQdJLbz65kwFoxYqYLLy58CFH9Yb665RrD4tjviAc5tkeWdN2Tk2KNUWg8/RUsbPD2VSGaH5NcqENq/bLjoWJwMvv62WcbzCnHA6bjIWAjnpbjGOSZmcq2R2FT/3pIJTCG1cXbH6bg+ip4bd8+leMIvjOzKi+YqJMSX8UhKSDx/4/xsAb0Qgi6kMB3UKCbkHolyaw+ZnPx5Vs7/2ICv6Rx/XGMI1R40SKI+1TTmn20fCW+NK6cimRqFE8SNGze+mS9v45IQ77F9IlFljxC3gDdUxewbnZuWd1KAZVgrYN2EYJ6DL/12H4n81tFhwVxQdk+xA8xf9Fbsjl3NGE0xVgVYwYIz7b0XKO474PIV4jXK7jWHHYiJ3EVnKsLxTZ2Z4+zcCtJ7s26Bv+5X4F/Okj9OJ8PJPB/O+5UjqSDpBrpnRPizeKhcr2dlXV4fiDvLcRyLM/lOdRStcdle/C1EWkZzMdl3Wx6OcGofv+HWaUq8uxMNGGBQXEI64Bcsupg2OXu7ms0o11OGIcmhKdCG8H8Xxfad7qNQg220zXv7z+XXhnHnAt0wQz+ERDnEy2OJ3vtHt+3P77bXXGoP580RqwMq6bTtC3KPIkESUJ10KNxCUv6kEtsnG3uc4FGuEBOyfi5cgMNjMAH269qyPcM7iAhRKlvS51APj1/AvqSqPlQkVl9hLAeYMgoJQLWL9v/fraV4EwLUR92W3ldvxeyWocwasOwIsiYUTsN3YI7LQdlryrH85WfA4sqPCAI1+JP9uPlMYPER+cIryRJ+Xomrc0wNtvEA/67arTFk96WuIrBijXFB4iXvGO4VpqNLCOPF1iW3apkd0e2yq52A2//xoxihO/SP/9oMh0ukxo5WfCGRozw1OVLH0ZL+8Zn24Iwg+lOZp99vd1d23hbqdbhgQmYaY+cRjQjXnZPQWpw/ijRij+6Jj7myNpwt+wEiEGBi4gSnfccoGueVs+cNuyxVZjtg1+Fk8uzGSsj+CJAlKK81ZPtqGmJkakyBKLc364ClAaycFmxLMMNGY6FreRULGLYCnA/70tvbmIXcGHi+Cth8k7PVDFJIhJ0DyOjDZqY2X2cjihdoN+wxMF1dCBTOwzkxOwhfQpH4GisXR2q/ftj03wAq1FRvwzLPbKGFmSatNzLtixXaCUPTpYVPTNkrJmAr3HQ+9fjIMmXrCBxDS6/bJ70DQul7FDS5Uwnd5gy6I9KbbMNqMv9e/7HbdQf1h3d1Z2t9M7RI8gFNlIDMO3dRYmeynxOOHob2taaAFSH5fxWDQ1b/HOuhvl6T1/QPs6tPAjXTsjyjJcD6kCoo1Eouo747nKHhIXpBGidr6sN3L9DBSR6wxA1VD4SP5MqhmuWqDfpfvc+z5zBX2GSb2GTu8a09l8QjiTlghKTYlBPobPGZu83TfGkcqXoziukB6RxycsIpSdzXkrliZ6FaQifpeTx/0v9V8Y1RQRzBQMVCGNnvzcT5ES0g+P2NmBCqY7HAQgFYkeNPeQIyNZybGwittpHYoymXhVvBuLwzsxiyFrHw5tXSxjLwtelccdedh+1niBPYJD6uihdtnFPIv2BVtKIOOGMpm2mlxdLljmXLpJtcCuV2QS5ZlxwDFvvJM88HZ2NDy+ulluhi1b0OlzrnDTATRx4szcc0igdppe2TSW3SB3eNcyVTX9C5MDpaybEwBsy82HjzBRoz4PW9AowVh4MykEPR+9xm518nzRlv9GZYYWQ+XKBlj7SMWblvT/fUkJ6wHAMKOhQQxYuJmeNdkCry53siBmeGjKiJQEKd5IPGDbwuBaSXlG2BQQS7wUOPNNsNHcqF0/dX5oLJ2olUeC/E7VEqwOCINbcHOBDoe47iKotI3XdHRGlcmSc+G4D/2vEW/rbDbqDp8PbSftzUTYsTMlLlGgg0zUcOzEFycWsGpAVSJeHyWanJU7FZHXyEqSLb6pEQKkBHKqsP1XF8SLREIRvgZcE1Y2rDJLbldKx2r9mDSrU4zTW6QgnOMU5uNfyZjqEJzhRxmKSy9Re8rvICX4Ba0sG+cawxDC1drDj5BmVmDMjxE0h8lO2vXlgkH+ipSC5SqX/NFItd8EddaxD/wVMSoP3g3I80OlFEOUs0Z/FDUlCbUpDFwNomn1zPWIIf+bS2n8s+N588TsRwfQO6BToL5tqBRJVFYsE5fF3M6hsByKNQ3syIcRY8IIbO4nAltn40NF2zOEWb7qvwARdEx+KPp1CgojFZJCFHa1rdmE7Hs1Q6nc4FX2BCPV83ZITniWknsh/yUwI5TRzjnjpq1gj08SkM5+6iXCCvRBbNk6IoUHRpHNpqiWoYa3BJNRvjjxxuCAvvDqGlhjad5wfdUQvROzKSgq9spaHbc9LThrcLtL8ZT9LR33nuH3XGn/IMgoLZjsgkgt2GBvipelvP8gAubJEj6yN7T0OouopI4FnG4dL9ZrkftL3xk/BXkjvWfeYN2uRt0QJkAcJjLq+ALNP8d+epCTjk1DWwrKFLV9tCt4i9MMM59ZphGptSuGbXCfbY+ig3Mndq+fXmfSU0QWDEzSvMePOBp3CBCLdohCSKDzkM63Ih00/4sVziUarV/bv6nFmtaDwMnQSSTEaA9a+PzfBzVQtfdI42w4G9dVukitthkVr2eoQoY9aeqFB7Igm7UH0ae+wa5K+7LAJkIVas23ILG8XwSbLv0O4ZECNlxSvTsAHdDnBA2VNVoWwzom9gwtmGj99lZjp4SLEjoYyxVkc143Flqflwh+lOf+JjQHIRqczDjcHQog59cNJyn1kscPPJ/Dkq96Q0PDrEhZGfwVfstsmupK3y2w3JNHmlwUrYLWzaBbWtIeusibd3J2394AUQPiDYGPspGOhWtzgyx0LV8TCENKO/WEAd2dpeADxk+zEAChgPtD48W360YQ4WkS2id7BuduleXZppRi/yE7kQhRdLBV3sOWzbSu1MiYMedAcOPLpu2LbET/9fT/enlppNfW9lESNpkJgoYG6G1Kw3Bj1Hf0FfQvdvhYbfA6jXYzzRSg5kVtS/HPS+AVjxytUF5h5CE1FKtp/pKfCcbU9edfOMjX7dzlWiF0sGw4DqvkXm74dmV2qVU9PYcKKnsjSsRrPH/q/fy+8caQqqvM7oiQYAwfBgxUf1mYdv6cb8N71RXOOX67yCpzr0Z+sRtjfaWRHPAAQ3HXqjw2z2g/QtqB5fyYzXeUb3m9PT62k+ujpzmoenvY0PCP7S/JhrdRyzaRKCBA3M33P3cddyi/p0JilfLFW4/F8HTkqQVBj+l9ks6zvKENUaXq45ksg3Luih3UmtAy3eHVsK5e9glNyDxWVkBq5DilWtI/+rKD+PCAGTIAGuAXK+qWw5z8/bdHkSV5G7EA8HF8DcbPMvPPvAtTDfl/uDroIc804LiloubNMbq1gFdECfrFljiv6LOcPGlWb2chWwZUL881XJYadfGJuhT4OH20ZVLXKWh4q/QReJiWIlZey/6slDQeJxlNS5hF5G7T92YIZMsOJ4iG+iycSypgBnPjdqW0LksRXzZyl/YeMoAtYeNYZaJ6jIJl0RXNleHgMZlf7uLu7EUucF3Qdd50oPCk0HZHpydagbRNW96qXP9PenS0VwzDuzp+E1th7RT7mr8Tr4RVEehWTUBdvcx/e90ZWnVw56da2akr14G6vReIRq6jYfI8jAN0V/duhm40oPwuFFoB2xrMmBDkfC+Wk44+Q0oOo2VaCFH9dfqQQ0xI26769EtAkFzO91xVyRTYmFF8KUnQQiYx1KZOKPlaPBy8AeUJ7eAMcFlQyfkLl+7oHu20JFFzNCiH2ey7deriGT5KFnbJMiiLZn1jIaxU/MVCJOunM6gAzzYtU3pkeUUYfTq5BQlhnhjVWUGSE6xH1kQp4OJOpDeype1mogiEJoInZK22glONfWs7UFDtJvS7JDDc7K70pNCqBqcT1svmYdAq5UjFcxfzDyi24V3rvFTYUzn3YRvYjHvfSVaezgCauLI9Dd9PpIsVkakSEgvfewOT2g9lPo72EHDSSPQYswwb1AvYqexNZdLdIU8HVc8U45D/qS8IIb5rwDXCOQEU8SgXX5XFV2NdH5kvc2qqn2Ja21hTMNxhAQax6M2KzEekl5EUxqCx9h84LMXSMCFL2j3NSG9GB3fMconAr5dgdCmxtxZPZ2ChV+empL52KeDcDtgUXX5g4ncigKE1ZKiqNgwotsBAIhuqEjunDtE3guElOz58pEHRv5v7USFxL/qdYFp0XmvWE0MN2feCYWUFS0i4IffDJJHfsaiFpSN2wWDAI2tajh0su+wPmPbq/cyVla1+RbUQHZ/7Ej/7w/DHL/LmcGSb19kybxsNCuj6VVuSDrq0U3CioFaqNrR+5pmPXb7lVKPN4aOwpJTl3e92fd1sztFkxKGxPE4I1T096Th279DeV1tFdwuroR8gx9vAWYT8fMDpXU/uNTv8C+PhSUFiKqiI5l4Po9IMEZXE/qgMde9vIi5EnBDg3Oj7aUcJkhZUiK0QCk/m/uT6FEn+E3Jn5rI+OnkBqVYaDuocF7ZomKmXLs8BsOGpOvFAsFIcJU14Ep3DA5dn8BXkCwIGSDRvppM4YE5JYJwQsB2hu/QP12Znl5yGz4Od/Us9QGFgaH5nLoOmhXey3xWVfqleTWQDOc2nhW6pxhGzIByYVMfL3Frv8OucEQLPBD4u1fRY/q+Z49m8xzVQ3L/nEwvqcPpDF/XO0W60jc4syjEyl82azHeT3iUIwjAnAnoMQGQJAX+hlq7V/fhMAulb9lOo7jV5T0K2/NAp938NJ7HNyIiNRsWrSKL20tJ3LZtUu+r6FQYAZ/RqyU65+HjXYSYRDZ47YFf3RcR5NAXga1ogdoLtbXft/ejVfqT1iifYD50V3k3czg5MqwPD9rASbIgiL4tvs/32sKi2hef9XEP5Qh31pysZPGZFP4g0RbkLHHID85l4KXL5itsMgSSPRG99pwjUBSEyjby68QuodBPofkrzrbGqv1Gb/ihIK/QwzsSpPXdU82P1jWQx/as4bnNZl/+qt7N/bHKc84zwvgDMJpuvug/t7abL3eyWAHivL37zzNtBb6PeMu979Zh3wk63sjjyuluEQvHOvdgi8x3ixDN0L9u+1JKbIexNuryWRN9twUlLiRb5blUPDQLRCXLdNnRhGaxK6gteyA/mogvCeVM4R4Ufdy2BrDx0ksnovm1rQ1Gb2CFUWWsxHfxHMGX67btn2puSBNRwB3AoNLEk2Qu9TLzfwBk0hyh2RQ5LaQY4JF/x0+0kSaw3UU6Vadyy2GNWaBBMBFS57qjcv2wXpMcPEZkDSGzP7Keu+uD63DVbCvn+YgLmPpccx933oHbNwxgts+ZXDQoHxkvQN7syaz4U/WBmyzONKfy1HBew+XeFR27PDl4r3AdFgtlKeQcx6SWJ3eHv7pYS+0tcIf6wVI+7eTrzcS4LGLatX6PqA2M+jGtV9aNi/OJczJTOYLaWri1Kho92R/JHkFaJVbTJha6/KbGZjE9ROoYJL6/TToEa0Pg02YPfnz382TqL7hjZAWNpGHBLLdHv4MrxMtcqDtubTld0C+kt9n6b5danM8Lw+TaP/zoTvuvuFekz0gyDCHclkJqBRhqeLn22ieY/eH/a6zcUABa5MXtUKII9yN3n3oWUdDvrgaLv+fiebGBn/k++4uCLe3w81TC/XV4ddy38jbGM5TK5uH5EXFZfwN5OtoPiFDeYSa4/P6Zkp8RZU+EL1BC3qAVdlBPZTzKPzhPSb4zU34xfaeqHN1kN/n1emNnLCKeijT7vbYiJdnrw1qNqJCjFBwS5/lLCMnhIwYEno/tpXDFmpTDMNlmvlBQOUDhS76kZmPKVwdxtvLCFniSn+BXGrXa9m8sx5XZC/BGK7b/GPLnJqf5rGNu9dMgmK9oflYFPH/vQhvM5loUNv0ayE2omiHztVOSNxx/OJVxfblw91giSy0y9z9aHArPKCxG2HXUq3DOeajIpF6oBdr6+GlPAmUymIlF470WykmbvLgE97vYD9iQa2qC9nuAF/YAmnfXZ4G3cDmblRlaXFh737o6zHnvTT7scUl3WcK8MTaoa+1Nvk+p+P8wg0Hr0nUxpPMw1myrcHv0VXT/fcliLrgCJ50LxQ3GY0vtrWRkJjvXIlBJvI4ZbzQDUap6uYM+MGwflYTN+w9E6thHX531KEhittJme/e+56gYdduezkU6MflnR8/n0+CBiynXGM99hRbPpkGXyQASo+gYMPoCTc5Qt1oft4wpCnGyTEHSLKGC0jeEQIhwWTwwlmC0CCDF8GtZ651mh3OC6Q1foXFdQvAB2USiByr8l8hq/axYwxYiXJHv5utFZBEK2Ybny+z4za8EMMP1RPGFyHoNhP+GU3IpzUJpQOBr4baXVK7pu5flfy+24VcZ/wWsHupBsRzi4gw9/na+TJ1Xj9R8V9muukHR9lve8lW0v74IJffnRHBc/cRRBug1Q27P4VKim+qwBh+I2CX0m1yGFQJVzWxsuCm/g01qGR0RFfpxuPdXNMPdWZax6e2u47GRsDIndN1roETlN8gPKQOToAFqJne/pXaJEIhaesDfTf1aET2o1yddXscwywZr7NuTEbafkD+Uewwy9DkIOluwHjJ33yhh7y7jVrU8wRRg9aRV3qN6HN7X9GgCdPKKatWCUOG4GcOEIPwxn7ltLjEpJAUYl/twRIapJXiXE3tsUayuxR1/5MbLMMsSIZhRkdak6XDQ30ZWm4+ZXBuDoM+HGShaG7uYyI9ZimqRVngneGnRtS87lC9fiPBlCnPGOwlwpygLiUZosxf4DQ1eQc+JjZ7S1MF957+lhgEjHP9Ebg7zPSf+lqRErxE917kUbOPENPul7AKqJPPTf6JrDsFU8yR94U6YfYOspHoNAdoMDAVPTI+6WZ/A27etAADChwtKBlioSrB+GO9ZrAgcoJ9pxAvLj/APDTBXtcBVZkVbnxAYiF7fAKLOcEXWIl9FCMTOAWIqq29n1RlT1zi9rdS1eJID5nXWcbc4E1GIQlA2eDjnVD9I+yeufsweVxaxGzU7u1LKVa8n+PfmrdBfvTYR+kOtWe8AJrP1QWNU77vYvkoaLHSk7pO/E3wtSsu/kypW7U/MnB1JpkG3MscYORi2/zd1LlzKLZJPXmAWhvm/FNjlwX9BgI2aEotBb9uYJCDsHkcqfcFZQEIjaBk2hpdURvcMjYtwt+tEEVr7/TBQCQYt1txNjfW7FW9i4/XBNWfOW0rUmy8omOO+P1ru5c9LsaeC8IxTdd7d1hmBQfkgdyqf00bfrxVaKD9JHxXSLFVBbaJnTBGyJoG81hf9f5YwBiDBa2HCIxqk0119sxA3RFpLOmoQfGPL23qQLq4xlzG62mVzCBk71C6cAHb9acrlce0mUPi3c2nSQIWqZGXYOPdNQXJrRWcEY87Ecq5f5hB3Z5KuaYjuC0tsP9yfCystdLycMEOBn1BfTMYzcNLpSCvz2drlU9g31CgiVJB6KkMxc+u04OR88CwhWimD3nPILgppiDtDQS0XstK2rziwjVZIkuZRxeB09gdKR0Fw6B9mlnzSC9RMUCiqr0hIH138wr/jy4h1gmNa6EYIqot041gSCZ0OyKTTmmyjP6/G6EqhVmHvvD5kPFvVcXyFQH+fDTkymz7hNy5lfv6Yclj0vtoadMCIsKuXSmH4qjJ/x/OojKLPYauSK1C9DQ2VbhQecdss+yLIOV8jawOBOGc1eThAC6ou94L68qrcHaYNjylYVN6waQ9PpGiTTSQKgy5sCCUc2aiaF4hKeFzqJysYeTq/+mTj7dYDMmc/YQIrdL09sFwla64CZc7YcI8GMToLMnk0pwwULBeIDAZll2Ef74v9FYxD7n8Ann0cB9ZZIA6p3wHIhaNMrX02C26MzXqspEN4RdzYMJV7Jbi6il9mFv3IzhJvpqcDoOi9iRRriQkSYc2ePQTTYeTn1vqzHlT2E9JqcI5ei5DWzHDn7cWtXL6RQ/piYFVfDTSbLRA5L4D4nxCmkQnUxHTKSmZ/Kfgr7lItCf2X1OtQ41iiKzM/2mAtshTB7KDh8OXmLKMHV2lWBMeR/iekHdDVAfgV0rnA1H+N0akrbOL1gLJZ2jK60pLLKLsC7Uc0V5hi1YpGHWSjzc+Qp4h4b76/kty4XlaGKYh0WHArqc7G4pqGcjj6BxquBUbUqxdLFDM9NFoBQJ17QbhUS/JBVC0Hx7iX157Np3n6pdJOFI8iix6Ce0yMwBxLl+Xp2fT0SZIfMCU3ylsMaL2TB2Prq5CsbSonag1K1RfvAf+WL/tfqvCwpuSuz7TdHq0YBHjbQlZJG9S+08DS6VNncQFQnnEfnt8CBqKD3cRx6ZE7qpYJXxweW/6NTgDihdidE308uvB1wfvss9jaEvD7dxLgTw3JuE0nXZO6G8RV4tQP8Ogmp1uxWlVO8Mdz9mNjVRSnsK3ru7V5SYGnK+QMmz/DHYs8R7ZAzUrB5b5afsmf1X+cCkRA/TTMqremCflCMmkTKe5/pXJXy2p8UPvwnfxzC8/727p9iDgOixt8McmqzzdPgRAEF+TlAa3blUjxu98g8bidUBTiKmDEWgbumnWkbZBIGo4ZjiQKSVPXZL0mYz+4eV9/x64iha3mwTT7ukoHAc8I6AzXxXqpRaJclMAfbCONxeCM8VBAakYgJD7uC2sTGCOTLA4JXg9q5xRpUGn/onm+mEYVNKacdeRsm0a2qWsdH+S6ikmTziAby+fIHuco64MtikZX24bNIchHwWkPuxo+UmO+einv76X48yNqpqQqXMkhOC7Qtc1Qg0kUl8Z5RahZem9y83cl4IZo90BKQOv12sTKfJ+mephDy0+T50IIUohq9Y2dgklKOjrwWFBNinkX3J39gjTbQlvsTFX3YWd3YXqKlEZqvZZZyZFKF/DeMW832TEvRc+dqTYCOqUwVms/P2xJCAwztgRzGypWl1qcKje2MoxgM82BJk+LVSzCr6NA4rnBpBWZJAg613LAZD3RafvPSgWAmfe9KXR+OjPcC/H29sDvvGGb2kCFQjgA5rUJvoiuWdUnK/Tt4a3ZzNLRuLTy4AHqzLDUbVonV6rO5Z+BRaICWkunSamoK1A8AOhrla9OlQkpyh1Fn5W9Mhonxy8deuhYAr9TjV91IlhyHN8+dq78Q35mTNIEa13NwO9mz854bqXDyvqeCvFz4DYIRjtVulUyNCNdvcsbKCKF0iRQnm+ueW6n2N7tBy1k+m3QGYUlJK29znVlRDhunHzIhjcCQAOPXVczTOq8q/bcc6nrKhPAU0qs8xOC3GpOsAjsyIjSbUABL1Nid9MpDEUm08kRmcEfOgXeqjU1h2ggtP+R71zvcyy0WQNLvwAzVwO7znUJLUzDf/+M7vpfDGk8MkhDCDVaPhMaLmJoK1z6lg0vSDHh+WAhmBIVnhum9eQH49Xln1PD5WTmPSR5wAHTzfUQmHmpvNgCURW0ADzKNb12/zHSimwveF4ziYnWmX1p/AUogKIxXwT54qxJVt6nr+jh/XQWy/QoAsPW3THtK065QW/4Idv9E1B8m3ppN3f3aHHDnBVcpS43a7RqeYRA9bdXS2ZYOIhmwfNNBY+JGL0LIAu/XNpPWVWCpfWdp+Ta+qepaUVGokMlRiyNvOYn0UVz339mfLc3EAVTdbyPF1iSZu+Q0RuRusxvMn1oCE6ViIj3/Ya7PrGZYqmZhzCtTwXvOvXXCeOTaaNq7TWemhJ5on+iFizfPkdlXfAcCUkxeTt4W0ZEGFovCPyVEnqChgbZ15UtPDT4gHAtEdYKYq3meWBRSbuBb61gnXUNrs7s8NSWlcrlIBMonaNZMG+Ax/tQ9Q0X6z7mwZH9QygZuEf5zyF2dGNIleC+SLw5YMHOWp/E2K0RCvNS7tbc3JGItFDq0lcyQNDdVr3fNjvQbOZUI5SKupUvmb2VszLNQsYLcoStZUEe0d2oOp5YvJincsr8DAMa3p6xjDwlfVaU2s9A9pYGsuJCzW/TJocDtZep/Bh6aZLyeT+Aiy/SaWC9mQtCJS/9QsjJTWqWgysvS0DLlTUCZzywLMKGPG5/RG9JqtnPUtxAuCJMdhGefbrUOL0FMT4+odjPZsqy5cERrqfgh1f+VlXWJSxeJJoxZXIM6ndm4r9QqLwnDCTAIzmzqrwfbeCCnhhculACRxiHwxLV8O0cPqtohfutQmXamDo0SzV053AkCZ7UC9a5bCpyDGKc6jKmYvFN6bUyQ6GV7nh5IC7EjLyTUZml3bEHZAlonNMfAgEmZZ09h9H6QaoDgmeOUP92Ds3wQtDjtOFQFyHR4cf34LRSxHzDVb+Gxk7qfCUkMx3BCfQSeCW0LQabN1qXb9XVLsn58AYbHQakM+AB8Fowc+/KX0VeeLp2+k3CRqOiedJN+a/EKJ5/FJiMl5KsqIcshVNoCQ8YhIbxxlqsXmDQfcHaVrsIXewIY3GrWd8/Kr1hCbwOj4+H4dJkDQfzTnnjWrdTW5uTRoDdwz4hpxrOD4QoIbZP9s467YfhvnGDqqQMXyDajDtJmy/Fq9B5LOq4qHLhtnqcm4PN5X7teWo8BjpBFAJig41Jac8brW4z+Fcmi4dwywBsMGWLMUMhudndBJAqgyHThb3BkWxJgNz5ZJ1bEBXAqhkWg4EaPOHjsGGdH45OKMgBDNa3CCYzcX7liWkQNiPoyER4uGEgX5XZaJW6fMV/IKaqzY29HtBCT9Ph8BDaAHfSOqvFQkHGFBkL+0PouUzVTbVqBUWZD47gAtyzLjJLvyVIVfACTr4AYFC8sMVXmRJByCoOYqNqD+LsL79X2xqPr8FVz+IP5bB+g5pCP4dfNcerVZPtI/atEAV5ybyVNWhN1vkNBa4Z6uHAFnQUm0bvYk+52qtd33KGCkG3f7gyDWAYYCGZ5I71WzJ5LXySv+p4YEu03dovoEOsm+hYibwSh5n0JmAcix6y6YoRSLkfCrKR7dFtwVWxkFZsqaW4xbVbAG5i3iD1RuOxvLFiw9qkE83YgA9PpMOMFMWYLwUsZmJftR3QsJ6ou3z0cCrC1AiFa1Hs5Gt2xUPaUOsi1z+ORRwGKgR8kehGOPC5pcejFX0PpTnGp0+XfSMHEsBebiBzGRZz1xn1ZH5SABCUDDkCBP6hTQSZZD7cYwZ0jb6OiGF/E4b+QuGs1VbVFzUE6n14U02ED3431quw+QOI7+iXMbcVHDl7d/QHAbV1bfNSqjjvkrxsZ6XJqiL4hTi2XpPOt1iU9RD1Xuzgijajo2wms2kPddk/QEfgZFg+OQhEAqwt7vA7eDaD4+fVGvxAVQ0IgH//QtVyc4KMXd54Ia4ofb2P0dxNd1fC+8lkz63l1VQXmbT+lKnnUXh7UkENtUyczvA6ok6lnV29tE/V0k6WTAa4Z9d45YU3VHtYPcIgC3Hqj3WKjMt6gbtmbhtjYfqOG5uI7BSH8l+Ds5UCMfFI/FPxq9DyvSYXxsZyFWSo2qvlU7coHdzK5Nvws8NNudau5oA29iC44pk9PwE9WTGNFxNZoCR24VjdBxj+zob2w6Cc9fCtBx9LgB/4Cag4jiVvbITJSIDzMMptARdXwpt+rzEM6Po/1f6fVEobShMgcq7SAHGmPva+DSq08jjn95k7oxohlLWZpkBUtb58UA5eOmHoeQR1QFuwEow6c8THYRLBsiFrcKabMr89rxnirGZCQIDDclJvwNhNyRBDJEtypjqB8qC+NrLep2rotsIxPnxN/Oy4tS+p6hNlmrvnz4tyo/Ffpfwp1jlsejODppkiYVka4XRgTL4FguhkWNFEKxOGM8KWuSF32gYButhwVYAgNMunf2ArjjSLbUiKCNqxiTsE4HOve7gQCzyF9trWLEnJu7bPrp5Mxdgb8MSwyGQDf0Y8VgaroMnPx7eXn/QmYeSBrIpQt+7eC3LZjHzz4A9KC2gbo2F5ZtSOzKUxGH7kyR2aRjL+vi3UCGJ141ogjZtEYh6ZoreBCEQzz0R+eU6GZgUeXV0pQBLH2lTiH+vbFXWJsJzf3CWyKidG7E6hjrT0j3Vatr6oNkELPl+ht7OCkK79EGmv3HQgo7MwzVfvt5K7uj95j5U46Xrf86ObhPc5PhrkcX1GLexgKsS10V9seHcJwPNw5v+hvcz8ioBSRZEAI/wfyK7znEzURlBagpzWE0wht7yATA1e8CFKqIAh8EwnbxBrTXuadyoXXwZUzUuIgGzzgr4b1V/0WK0fwTQk9dWHSafT3YJqoXZWc5PVeO7mCN+aKamwSawPQ5WLF2NAQohhxg6YVDzd7Ocuh+YABZeKHY4sdtMs06amI43PxftNHTWW0vEKNi7KGNIqfJfVYIez74KH3t3DE5ajmMFngVKDhrpJXx/87IX6qb3s5Uan01/MPxyEqAUgvs10yBmdv0EnH7No1oYNFdXuMWZsMSwvanpGtsS3vanxFUJRA0lsqcdBBRCi/UCMu2yhxWTrb1+sYeIPznBsDYZojCgGC3kERXh/EkstpZl19Ip03jBDwl9Gueipj7M2vSx/655imJVS6gcKAr/AEHlDDvXSbBHWM5G6hZd3lqpAkoNfd6yHLZ4W48aDedD0yQiXN+Tudw9xdkJCfMnWwwreJa5Q+U9k/xrMdUcxJ69kqjEiDM9ZMjYcFLC/nBsPKSgEgVJlZVD7Vj3CRT/rZhU115sEA/PKf1NiB6Ei0F78bTTqWnwlIDuzpAFyrKIVISYb0R38JbRZ2DLQ+dILYNp9MtbxxnlXL32YDxAl8S7tSD5EG9l6JNxtawpq0ZmaCnkKfHAJOqVpe2Ub0fb00k8dYWEfYGjnj+HSDdMHkOe/PsQEldy+bkoS8Do2fky4H6mrKTRaB6xhVVon3VpOnutJbvGMPB3ARhQ5CA1P6mUW9PvVZjBzVNMBt3T+3wmz0XlWpnk9pfzPqMyt5BV7+jmAC6IyauzvruEB294/Qo3gual2Yg2G7qO2xfeeg/lhjaHF/tOabpuyqUAxIT9X3qf++5iljqsHhudc0Uh2OOWHMhpDK9qmciDy/p0x9Dd414uV4OiNpYA8muWHOx5HuLRWuUKmMhElTfbc53BdDV6J9aBevTtACxABOVUrvEnNhRQfdsfmG28l2ipOoVXVIJGgeKSYkDBEmVfGpbDCyVz0T5XOjBiDmT17j7p8Lz7a8kc73VWsYr0oH2ZeEr0WMTsLMcEG8XTFzAYRj1fmeyn3b5Mblq+X7EWSkEvENRKOVF8SsTUFmLPamI2Li6n83HxpABRkrFXDBRaiR46TemS8WhhVCylwRUddngtlhXfTH8MOqXc/hlt3AOqLRxqeRb3hM/S6aR2Zn84t61ftnkqCoQWytTmDuU6zubkn1t4uBiyM5Lf3CbmZM961MdVd39pj/lyqt7ZvHtZGKTaG//Rvm6ljSeD2VWjz840YcV/kEmT+B62wz1TkQoQgQjf2xOzwW7nagic6cffrcaiUelVCxsCdIvlUJxKOz1NARaO70C37jedM6+ZH5QRVXPXzPt15MANEaJs6+LUk0YQWoz1DhTIcfeVtkHMCEDC/qRRqtdW05pREWFCOCnoqSpcX/08xkWIEkK25v8FKr03VP5DKbVl37qlZTjxWpnCw/QFwXj7Ahh1pU0Q9N4XOoYMgrSFHPAOXgOgBey98am83RxP8ZFXlmT5TOkGo9idK6iiuxjcarmwSUmMCav94DwmhemlkGDstnRLYaum3Xt57mprNWIKGrurnG3QM79u7qKJIC0PMpNsbJgr2z3ARxCLpqBieBLlfJLxPDtiXBJm/Do/JTRM0fAcRZa4kTEIsfFYO+onFtg5tB5TLN5m5KhCPkRizBDbgtiwd+dI6bZ7qczBdoYCadndjPjLahMTg9g5D0hmvtpWZeYsy2G26BxhO3XZ0amWBSd18U2eGTwOR73jwLmXLgktkWbQCI23f2ZlTaSy/PsVuJ4y0MYRy1BRhryhyDqhA7KaFtr5S4AhJ7BY3vl3J0P+Y0TPzh670DU57RuXtILh1HFpK53O6MPmsbBguB+daB2V8qbMr69XTjHqa+dF4+TErEIJkZ4DoeTs+LVyYRGraIVymyz3Gz4A5q3YNEnBCDTAgSQcfwAWtJjmYq4fMt0ri/jV/1T11qV1aOzuTdFOSBLevvg9zktytae80keGWs+OoTmqrn5MkbZesH8yaZHP6mxCIv89As5tZelrkvGon1ZH3sh6b6VNQfo4871KJ2LjhbesWCyIwTxB2hWbi9V3KksTngmYze3s5aCxOAKT9xcW+7uni/kyWgQgVuLzYdDZFFn9XQtIJzblK8+yZmPCzOIReCUugQpMAMUzR2GBbbXrhvMSyVZuAYz8vHFCez2A/V5JaZMcMb4eAqtBUAQ9EdM3I5huBHx6W3taHK5VOEoLNEhlUhbU0b+uPEezCKPJEUmebuHEJ6wSju5SkfffaVhvKJ4bdYCTADXbQKKvF0niMn/SUwotuTkgl58NL0aTCPHThuDgIacovLPzQXhCB6I8ubo5CgVpE3azRxjaC66k/FoG/c6rvUAn/zpEZNSKxS1joe/mzJPI9xmBQ0myFcvtSui5ofq2oj3ZRoeiWlUfxAI6jJN9U72A7/KFWkSWUkwlbRzeiReh1jivSDp/Lv6W2Fc2t1VyFpjPYPLTTpx7gxGdGVgE/OgnLrw/SLCqTyWicVhS8KL/XHVdqsAH4UwNBMND0qPFgAHd6h2YBQrvGp+8Rz1vLTPGAVFGTY3hwM4yEbgWXVKwan0US7eB/A93+rVpNn0N58JjDi93XhABd9ZaVlE5vuumzrnPBnboZtGuyAxylztXEH3bOupHxxwPB52sIyI78Z2C/1+WgAXk/reqFrCVngFqID/9iwcrThQv96kyBOn8wk3GIiEYpm9VfhvDf6r5bMA0cjH/knYpNeertta2GT6SRwGgz1aIsa5Chw+pIYAkOjS/aFPDLAz3lwQzEb/LmxvMx3aYtfafaydh6oiu6crt19tXNkT1pmpS3qYL5C3jRzkoIIsSJ62pjL3yz3YKX5c4+ieeIIWHgsGzEy1MPF5Z2Sz/YpjdYZuKV7Yqh2bRunSROdmsPHJGTdSnETfsgjEeYmDhGtlPMivl7BHpwdVMSOKzCAbGqjZlQ3eOUWvItdeF9g+6OaQ9uGnirbfM9/1U0GP+a6Q1OOHYGkWMxQ/dqfmYTuzb7cymCn9M9m6+yYvD/6f2QmkIchWHJT96j1E8MVhz2jouIIPvxAgf06j1tP10d39JLXzqu4mFmTeMDuoLeWqT/CQf9j5E8ZwuDWz/hCEu+NCDuAQkOdj0izf3ScQpqCtwCEIQGGjYFUgHbQzH0HfZjnR7qQDfc0BnZSDHyU9gkclvGWE29EjhwvIPrQNPOPk7M7Yhlxost7t8LwjTXK+g6JYL/eZW/88Bxl/HjT2LpVlJeYZwkmJuk/MlMZrOHSAh4shfUy8NJPCsFo2HSw2z6qs0vZEaFJlZ2nGdSdtUes2FyLbbuMhq13gNQAHc1cFVkBd7is3Nqs3DvgJNHb0YN10GqFYJwvldcaMTvwJ7AU16NWECK7XkVn0BVHURdJwgKXBJkOxZ7RX8Dd+nDdrcnPNqot3Dy6HV2EcCAw7pKSXZ1d/GvWagTvqUSKzDQgKO1VwNqXX5FXC/8GKo52vuN4XYOnep328H9UiT/2vF7X/iume7/w0yvACNWoLWx/loKnSUa6kyAtfg4BqVEcwNIpDmSyEjP2ZuL02HnvwArRu97F3IbfYHsQFHji4RRHujxwFWuGTHKaaZNwq9nqcNjmG/YBNXvpwJPChs9kD1RUW/CU6DqL+ndkmCXnZNrL1u3DkzB55Ab1K+F6qWM7VkB5zEoPgglAInkSnPZOLkhXKq0VAvh9L4IIGbHToXRNZS2WC5kiXCEuzAdaB+zZzuVEWTyCOkkKKVtDFoYbh9n1Cr5VCIhlc/bY8MX+SiMhyaueKzDdS0jKnppqIM1xeZqMIwJ99VcMyGBBB0qNWEqqdAxP4/vtGB++XuQq0+CCJhuUVV0bg7PmG7y54CDNSYHTYWvXTP9BZ8Y0tBLHfn/TFItZhqm7kzE8bS+eNCPLPpla/CNlE/g32zUC2FUiNxN9pLDIMZoD9nVRuhUWrRsMSk5qTDJ1dwYQJIYnVR1SbF/OxWgXuIfkXenbQuWuegKqYknEOodjO8zv+sBhwXaqGQNTv8Y74CugmxM5V16tnS8gqywpHFHNiJuVsliV3FgjvrT0WRRGm7tu+onVDaSgM7H/0SSJkzP0XFe/qmNzbEkiObAylMvdgQDOKFF2Lbf5oUkDU9rcb1MkhYNpvYjwq8CwjhFL4IMdy/7OdWxVus8xzCuBs73aA72oNDucxsRL8Bo/KOeKhN5xrbTlqD1aJe9HMZWoTClLOODnqlrFEmxrSQHJ53IrBn85HfsZsiLcYaQ2hkr4k1t/JFpYXZL7tre6U1bmbZYJsYGlPvCovrTgVvru3bR3SVDGHbtD2v/y44M1fXdLNJjx3grpQ5soB+2CdOrwJvhw3xljOzDmHx0i12PQTT7gcULhoToNvn0oNhRwyTP5L45lX/yBRJZZUK8bHg+kE4YYa2BGxhMLEu2uGzJtOe82+68qD3MrkAa/nDL5bVj7r+OKXNqnt09dqSes607B9TnkuY+ooB5PvB185efeIExrPMHccLfYKOXYYcmxR0xqZ9bUMSuCoPZTmmi1e0Rujcu836XjZt6ak8jooEyHen7K82wmMN0R4CscDRHP78/b6/StQQMueyGPvXPauCHnNKt4KrbLoL+WYl6Hgw8pAPb4XLXSWG8Ebl+0LA961D1/x+vhkMCidi5wnjSfOr1HecAADRmI+N9tqhNtI9oGF82+gJzZnnA7DiCoCagKWpu2pYzEjVZ4DY0TN7yRd9kZ0+vNnnaON5X2XQ+j1IzLAzpUehnRgHP7SHeNhaAEA9bkZPwTnDTg6hBmwF7ZckFRrLTMhRUWrkKfj22jUGRxqJ6Z8BBwmIeZhvEuvDvRntEHm4gSLrCK5z/c8eA09vs5amdb2brHfTRUwmaxq2+vyVUmfsUAvwxaSRWX8Ua8og5n+8JeRzwEgHcJpVkvy/PXmiOEJNyFUfh1s3GxgagnSnOCVyDkZ2XYQQZsKWB1hHvs373rB2wxq+yiXUQzzZiEDP9hHTdn6rVIFSE+/HbyzYK7qLV5kT7IHBBYFsbr8Q36vQ2u0/lZvVei5OxNu9mW9ZYYW+6cn3XDyVVGctwl+xHRnXiCoYA67Ms3YhLPr36eA72LwNQygoEnUAJX1qf3/X0i60hNjElifvQNYi4nl49Ych1yLGHLLcyaB5lcKtySZuxQXXYv3JPrPeI+t9qhlc2V/cbKECxLwxl8VLttYsAUEG9Udx8rTu+6nUcgWM7noye1F8ZIv2NvdIw6jR45JXAtxVP2YlQvyYlxDrwGQ6h8EFlhsj4XkwJ53TnL5DmxuwlhAcJw3hxjtOPrPxL6o6iZlVvjqhrfA747J5M4scKx/jXTEuz8CT+AwpYf3oTnaWqnCUHsKMPoBzuhCQuwCipT8VaDT65oxCRGzUJIunA/2xqDHRp+HpJNDSn4GvWmOPSPmG7NBxvQ9JkJtcBqMDrXCU0/Ow6q+79ABsZSIijFULjOHmzksDCmRi0LwARtd+RB18BTjtlOrw/SI5so8HMNE+nQElD1ergkXPF37l5ihJvelumcaGJAxcg4X1ZzT7lqGDkVE9gqGtf2rwqhgli44FD8acBY+6BCFp+bzEZovzsr2kf7pXoR7feFe9irEXj6/ISy/l+vnPJfdGbX/jpRyWbev3zADaZ3QkspI4B0vd78APSDYXlhjx64oYL1Jwjt+dragkmH3780bRRY7iVB/tss6/Kpad88M42QBAuD9B1ELSjr86ghFusHuFoxGa87KXvNt6Zzqy+5EtqUakw065WJpRLGXfX0PIVyWZ2u0wMqFYMcYO3ZEPYBYda3ZkaAWvr/ChkSCQ6uSSmkozL83RJ75PYrFT+gb84WyzstRu67Bvhustv2jYGPteUKbo9QzxVra6GVpmxwvlfRHS136m62j1t/mb6bxG5EzXlxv45wie+SdnsjMvZZdBlqm8m4OQwUNkONm2GHfy/5ImhRodCUuPilLs8kEa+ORH/kH1PyGtC0M/DlvhwbyFn6uHCaGWida7sO3+i5DTLpmsztH2PYOcg46+YmceYkWnPwEZpeaLeW/6X/6LC9WW/6l4TcA+FNKsSd+yZS6K93mvaOQ/YFdsPFRfGWs1kBc99VPC/A6rBN1mlly3kB0O45LpEndgqK5CgBJM9geZ3MaUDbvvUWirxB3Pa+yVvWlOtLwkoLkyh1Fh/au8H4rLu6zw9J5hLammEXbQa5zb9ez2TLqYLZDR4LTGpyVl9GW2RANvS7S90JqWrqtO3nB7ryoB2e2ludjyVLYw/vmyrgO4idnhLHDYPLKYlKw+pdypLlvRDoWVL/UQvY5lYqQZRyY4CNyh9fs97IctFYXPOpGmYIM1hxFAHHvmhk7yItL58CjSgPRLKLOtTdpTFXeFVB4ySi2QuANeiL6UOdlS40Rs8FnUKhMk6858PeyuRhZqg1nhkDr9I+Y604W6jJ6LKd9Lou4cU/Xn13YKgJXevzEkAaPyFl71NCjw7r7Jd3ZKNgp0q+ICn4rVql1lNPlsvZzOej42X1z6ojoljLKW4GNpJ6MfjOG/zYR60gKcVokCxvHNA47fNpGhgWYDQTiSfE83mdH3IVUmf9qf3GjLKF1WKwpMIwKsNIq3/IW+wt0MnTJp8pyurStdmEMmpTWLDFtQN7qkX++bhnywyL3bn54leW8Nq2h2xuUXxuaofsD756AEXoxnJRSCosfpF15IlWj0H+Ahw6nBk65Lfgqt4ID+tx3GC5XI40wAD+l+ozKJh9Dtuj5KOVFK9tNCF3oQUyu1hOcoaY8bVUqCxUbquMfMpiGet6y6CyYhHTQitBAPxgvKivy8oRBXxYI2v5O5TAzJltbQXBEeQhkfiyOmanQ48x3F5JrL2qkCar3nAoxBrEftxQTAXD/thhQEhSlCkmQVG9ZS3hkUK9GqTR4WtkGwV0fmRY5UW4BBQnMEHZdNIc1e2pOJCAEt2zrx5GidCRJTvNHGvvS9+7Elcns8IfuSAOXLdAYO5IVHiON44GkPx991VcakBPSW4KNuvwo11UdG4qQHbxxmZa8AciSHN86HgQty2dh90lreAht6pK9tGLypRUjAN6bZBaW94/n4JaT9X5U8kc0LzyjJS+W09UyQnvaUa0l2uLpQBYaz/Y18IrcfEgjBsq1muv8yQktKGWGBylYcOXUoy4i5Fnl33VUTMi2lnGGqzuSY91S3TQVwv03pNIxLf0fbJ/rQtRSAJ7wmaUtnmRO39W5hoTTvykNgBmIO8r8bFrBIBHM2Q8oRWWN4LT8roT9pS6l0xVEoMIXIuSouS7f3tKK2IKyEpCU7vvfJEPeaEgfZvYTLBQiJInpQWNyqEaNghZRuDnz16p7gP20IG1nW5wemxbcwROkCZmvy9NLz/7KV1XIbLSUTsUKTMPt7EhDW/Cy4+dZXtmkTt2bu8A13ZUOVM2QQTEwomsZlGRZEtbDv/eeSAENUZZpDQLpNyRcT2hlExtcGiUx5xUi8ZVKbjNQkOEAHhOUjIep994MSMTYxLvDPIy0reAjnc+Ls42Gpzdj/zzuNZvfIZH2SP/bK6dicNMvhE1M3NXVd9S8ERa9TUu0TidKz98C5nQ3qJSU3KukjdfrXAdqjVyTButQvUQDkfkmuNZ2xWROIhmOVsFC3TWcoXz46qIHmSVbNPxEat8ie9cCFVxc+Xs1Kg/fag5OPboMODJ3y6pVjfNd+O8pmA3HlPjpLuAz06InxqB1nn7ESOvYV9TFBiKO7etEHKm0TpH1QRpmTdVgobj+/AtxwEomcHPY9vYTHuuzxrwWhQOL91j/sKMVka7EL/CmS18dc7YETcvpWMbavIHVyh1vYXpiA/oh0DaNMa6usJgjAaDUWzwrnBOzUxnzt+2bIaf8lrv29le9TB0YggNufi9xV1l8skVYVvEJtseP0gTeYOaDj6mHTdc8yW0YPzBgbx2t1dekUk6u1CAVtgtNU3cgfRY8j34Njswmi21Yo9ZoNtrtZ7T5wgSUP/BLbSKufdOWmGzJSvaJPLCCFJauKd/Eo5pxUDoPw3XFovKGVAIWW3hogw7fRg4fwalAy/ZKnivzOWtWb/98lQ13bVcNS95jOPli8H1tRoVuLOESqIRvcvzWljqXlWRr/AKisdR6/dADpdRWJsW9d0SOSoofYc+N507tBp5LU7mNaVU9/Qhwr/yZ3+dPhZNUazBuuzkHY+HjBb06gYx+305Ih427BFuNlsOeC7EWnN2PttNrF7gCXN5knnNzB9XQO0AvGGytfqZCCV5T5ylvZMdFdpigHUBP70/lnr7SrR6LU5jKnxxw4Cx6iI60VR+rE6cI3wBC3rOMjXicVSDU+p/+Oixnh+Z0/XFwRtXFe00Dq8dgX7u7w/tKD3M3rXlScLYlrw1NjtLMV53/VbdvqB4VYmfNmkI0+1ul3fLt6zYpTqyEawkwwR36KUIHJM0OmhjNRC0w/56Dc4Yytn4R9lD6F0ZrPmH4XXkWlq7vkZrpSwM0gosNxp99T+r5cAjRHkAH2cFyZUr7jFHng0hdKg8RkF+UO7aXiOF2uPDdlO+IN0cEpPkZsR2Kek4Ro/MDT/o3MLcVVbOw+EC3d0gKJKVISpyS3z24obzFegP4jfsnO0Txd91rzX9f9A8Wgx/A/gYk5NbyNeETI+phrrgnHSBdr/++KbVhA/JO8y2W6dmRjdtUc0SBBoIOH7DqSiTOXobB1DFUJVzgvpaYm4GrtF017RJLFq89x/5fLy4mu8M7KrGnFJgwOsjAvH/9EjW6uvQGWbqmeuWqhD4pXF8kYPk9fqyYm1IgiqUdo3VwloMoXPHpjNl42fdNkHGSsf44H9+eR/R3A8vj7o/UctETgw5mM/XkP1SrkKwWnAZfEW1+L04dKF/IcuH2Ky6eHIYEjlgj38G1L6pg2rels4ZyaJy/zogi4Q6MbqYS2EP3wV7Dbiv8nQ+vbKLuNadhIascPAj/871iu0Iso+3J5F2V8Fpse2rn1c2vDUDl2wZV1MqFw+wmPynDWRARxQfFcuetUvizZGZGzJFLC8AV5gTZIKB/7gRsbMoW+iGX4orn/L+DLcZimTxHyvEzWJlxeeKuTlEehKj2tB8fqDqpojcus6b/gwKRIIYpKBsL6+fonyZ+kq2puwy5ENXpOFx6nwtRX6wD3wt2nGqML0WCKvqFfcUHq+zGSbzKK8P0FfH8fyZZtk9eJs/5ZKilCPVzn4r8ZkFfjg3ez18AoLR1Vh7tlQIIf81GL7Z8iCwl7ZSGSXCUxkyTnOsqzIsgJ7M0q3z3/yjkxGL9aZTIdUChxWN0jxORxrVyRFnQZAQNOxP6WmajkUKU2/l7/QBsmisYbiKXM5Yloj/krXCbVdDEX+od1ncO9mmTnv0/6N0VOB6rioGEHl35kWYzG8SxnOpbd3CoN+57igxVAtF23KcE5BU8MbhXEVmRo11khzwLcTpAkfOqMhkpBFeSnqKi+SPNM/Tl/LYvW/jAHziJYCOQR/bwtLG6jinzNjGQ6wvIuGqOCbDjWYVHr41hM/73HAtLRYRO0tZdyEFX0Rq4N4RyYhZ09EiJJwUsEncpA+mJoe1UuYP5esRjEn152K+uR08YC/1X/vyu8PcAdzBpYSkv/Ml/JM9VBdXY645AKmT2GaUhiML45jdRJpQ4Iyv5YBwS3aa2w+kl1YvZKtbRp/YnXtBEZtYR1qfXNSdFnnfKBDUTn+39biUsECMlo6Gpil7PX0izmWRZC2ZRkv4QPGkuWrr3VF4rfSQSOUAbOkSEolx6/cJ+M2CNoTfLq8/M1VUODH44id9pxZHtqliW2hSt7pADDBVQEIwXrWCYVJPkVK3CAU/ld60RZ+ao09dtqBr+jCUclLFG8+BILABLnfT0C4ICERCYB+JfN9o/tr+kzDMHTysTPRhyPlOJ9NxcqizSCyqMVK5c38vwjGI5j/f7i5G053PW0AHqLP9fs9iPyv7UvSoIQNTeuWh4bF3HenRrI/XWpU3U2FS3y3X6HDHKjXLjFYZGh+oU/ivxtSe/hXxpo8mOi/5m6+1iWC7/zHFb/+NFNjI4695hJuKPeDSF+T1hRw75yCfnou+zqKO5fXhFXE/b3Er09J0D2oDeQ46mIW5PRrfXF00h0Rcgw1y9MuMYHFcw6M5Z+bbXop+QQrm9e0oNL8t7Alt7yTRKgf5GiEmzL5JEmicwukrklruop+2seoOrPAvWDhZMIQ0Lb2fSNmX3Ac2h2AIaGRoOQkVpqLyBggcAOq481/YITucB7IN0lSYX8H8APCH46qG68ER6mhfuzW0JYZ403SFP+Nx5to5fe+sX2ch1vh7AogAPjffD6onTazU576P3IwB+4FSnQ4ThEsUs3Fd9CnvSDT9D+JJsCu8nuFsI9iGvvCGut41FSdQCmfiAqMNRh6yGY3J+pexp+pNQFq1xlatC190EI9nEaM9ZPmJiPi79mOjW5GKrpPZLJJ+fapFdZqB+jWIx3B7tTP6ZWQT3vaRLr19ZSd5YddXTmvrUQguqfJIOyclYVXetaf4eTfOza9nAYtyFmm7+/sa7RSlgwGPDci1MGksZWuycXl8eIj1wFvWrqyRCWaXb/Ax+T0C4R1/dRYu7g0xqOBb5vl26UIJG+lWIWaY0ZrYLJ6EzUX5n8Zko7m3E+z+UbVVP0o2fOvRotzCUgNdMnW+KrD2fO4Y1IoHXiOb2j28XXew0WZvmtv7azzRPAjqKjQi/E72CAtfQ9ov+q4o8Aqx3SIh3XrOnAvId5AKhju4gKmqdnFyQ01oONF22zLd/xyZASXcuo4MAJmhCqEarPpp9fGpJ4eDUaFrpuYA0DVcgZdgKpN+vBwlyGDtytsew+kOQNmIYhxpGv/m4UBzb6izA0rLeLCwp5gQ46K+gBah/IpNK8GoG35UXUCCfCyNR9JRuK59+0HczIfiIlMA/O9sW06/KuA51WgCwGG5NQvXoLrmIQNGSNN80VPd7k2GlZd8r2ls+TUvR8yrvKm23rBWg3bFwknjp2dcni4R1fNfcH8Sv7LHV+tpKXPA8thcf33OdCMhQBq/afpS/uvsFCiTrQRGlxp7k2sS7F2FUSAwVCIK/+ChzOutwiH8ZqrIZ2TUKAKBGZ0GQX4Ta44XywsFPiqOqAG9T41hkt+T3na3zgIh+JuB7QT9FECIXM5xxBqMQoZUuwYa/C0nHvixRy1lgDkE9syshi7czfDIAaPF6feubsH8M5Ou9nme3mycPRfwkgOnzqYubpxOy0/xzDpHbCIHhS2FFsdoeLfDQ78ZoBSS/VXewJxAySdqyqXbv4lRGbv/ZP6nVtYfCbqe0f+P2yxhP+ptEbS1Df0kwnbeOIlcAj1UclU72obMFsdm3/hEBCT1h90ofElAxSK4ENgcBYuniwUpn+b6HMUkl6uXegl8bMYNcq28dZKOcEvjIHv1aBxl7BGEIIZTZk13iAkAGXJ0mAU54hB6OT6Pjn0RW8IqVEvpw6zrHp33Gv5cUEwKk8gQG8lcLZdI8CiILhNmBhVPX4rfHVtuXPKw2TWE+auf6B6z5NhVXgUaztI4YBZ9Ebg3go7anVEDtQwTLtLuuwJ1G2lLb+dGSLatviLAbjuJs4GMTVQbWdKV1qjn1/QUvPiICw4oyJn/vDSlMFxhEIpdjXmlkQmIblrXUduUhvufBO8zDuTalS5eYknJbP1snjUCsepW13GwMivJ2gZJnLRNYdd3chnO3PmR2JWwluov1NviwPLo0u74s7EBQEdY4u4XUBM2nIa/SKd0CSUghlwO0FC90kR8IBvtgwmmUNgtziVBWHd3DqBvQYTh0QO12vh4S/vc8Nss1beaWVf37DBuLinCpygvdeY9Nwqy9ByfCPUHLvlFYLjQcLHGoaFWkMLG7cWtpm4aCVpadvkgyr2XKX5Ov6+71KC4GwF8pNw25cU/HD5r3c80cVWT2DFcRlwlAE9qjrgUxi7m7nU1SmRZvXO/tR7h93Xrcir0XYUHJzX7m6/LEFlOnNCGVwr8v227PLsw1FpwL0HP6r3kYeD4mEDTfMjmRnPkHOpvfyC1ei1Gi/jsP6hTR1VBtr0Z4HDxufVsLMr1v+ocDjd88ZOKbi1UBC/cJhwahYbjqyyPuuSxB8IdNnjXEvrxUuik76gKolhlkPSlxnafl2rh3ikm+se7jqrVSdH689x2sOJJzUnpqUZyNvhuwEMXnYTxD+Ld6YOUQOFcOVqm6YeE+WUSHKWCOIhBOmIn2KDr/PuwmyOCzgOo7L9DvgeyyiBJhZ5hGApsrx9E+la8qi0+8A0sSSzxNzTStyTvgd2BwYax7M/2ALLNiXM/HBGDy9ZGR7D5efTv2wMuolxxUMHwtbjRyNK2S3zSo04RDMFNipa91tcGiyJndF8y23fMctdJOttE4a0knnbaD7dzDCO+1MtyAGdMpuBlRg0O36rIr5NnKWMS/kHQ7tJ3NkNZzm0CbZrTuGGSw8cqBkoPFVQwj9pw4TLEB+k2m+ndpuzUtXr9jIVCuaU6j55K1w9+EnQb+rkgfJruUvEIWUfvqhVyP3nqzHlJqTG1nA5CB9CmtUNHyci5/9426/xUPYFz3uTpRb8wY6gbr59nT4RzpsNK7EG6HGKd8iZ+DPxUCtUlhyiuViKRWw0xKZ3UMFz0gsJYHtLarFEWYwJtOBu0PitHmOLNkvFEj97O3qzRUF8QPCy+fNjVC5Kb0lhNGT+J3tmQOAynvO7t50XkqekEN2wNbwAupTd7m8mU3/obmnBiV68ZX9CDP27eFWBUzPRiLmFjZUolnuGogZ2qWvQ1Aj1XhpQrq0xMg8RR6cZbLUf4LC66lOxA980gb58Tcj0cCYIse8Xup3UBfjqqOzsRAa3ycLjCoYpvTRn8uW3tv4nRRRD2pCrsUU5BDsf3ZOWnxhoXstILNNwzPRqBUji/Zdi56agUcpzoQ3/TCQzeJruqAZHwc9ul1B6h2hdcTaXYOyyQWIFlegSG1Ss2lj87Zw1ajcDu/UpCst89KBp18e8+oEADr4chIytpZONw8taS0Q2asD4Qh+16Gx+04lt8AWFg/UW+mDWx1H1ZICMs/CorxiMeUOP2SqZvigGvAzu/0obcZMYHboogoewL+3wccuYN1i69xo/IIhBABpPdUf/Zkww3oxsmBjMmfGrPxSXvpdwksUPbF4o/2wnlBfQ4Q5RvDpKiTIwBHEAIYbSf0sClrYLybE0iHfa38ANMrUxkWCbAabTsTibwuJL1kTFvS89vk/vI+27orTPjTdogxcfmP7mojHIti+SIriPQwechAZkInH0Mkk5AzxTjJ/kuVZF0QGoeYimwwVxY29rkB/T9PDAfKTq0cWXK77XLGpFQ1L7Hkgyn5Dw3dXqqjDaxSpyJzFSw+aA1k4NI0qcqu8R31zWBaZSkE338pIOtOulUTLulFRtR382h9Q0amRl7rBBufxDqeZn4VRGPuiQ7tu25h8qBURiT/ldCWmObdPigDYnh8a2IYt2I4nkKcnpwgPAG1zc7Dn/OZmPz55/Uh6Lj5t4cOzN2lVOB6USIps1wgHAWbjycM/GMukmtBCK5xPVYjF22gp1G3bcXl3SuQzY97brK7R0pqjYjrYIdxnVYoM//WYfJgX7l2TA+Okb6gMCTaUZadbLLMz301XOy2hPwBSkNSEsGq3xe67lkT2fRb68Jc5WQVDSYYJ0y8wg7YcFXQJQUMHs+BfibGSKTOAzV4Pm0w6FKDsTA0IzZ9U2MXXX79DvoXKa98ZQAykLdh+kz7uDGSU+5SrcGZ6WB0w3RxjVjM/pCttsJMoBdGZj6He9HnI70kBa4ST/eQ8Ac3V5u3VIPfQDpD3TWYcxaj8ksNlS3xYIXVzIgiZCM+w81jxmzPFNRc2Wzeg16BlZV5UAFOY9Jgndidh4ALnCc/wphxvDWxpPKNZlqG/R55HUtHp7HrjRu+Q/LmTtx6ddL2hi8VeuAhJElKTRxRGxDdFZl67tdyMU0o46l6DmNxOgh2e/X5nhtzCJHuf7Ffr1je3oqUZ45S0aemvHJ/D0J7KFTRHxFQZw2AQ8Wih8RKdLHQZwytQYYlXKcI2qcKcdwvXFFyfUXJIYhDJDg2pewD9LfoHcMpazkTarSvJ+lx46abNSxr2FQc63hHYxCrA7HpJKyMtuniPJpLv75qougNbJ9mgalhIYyn2JuMvaQVKpHNnSd773QQqdEqPfaauL9lbaBusnvdq8FZ8QVlFgGNuIfUDCcoY+akjR1ZDkt/YWgicDKJ3fIustBbgXuFz78/vgiGdmVGEby5tCOsweE1V5jAzjFxYBKkgIVEdnISt587KjZjAQ5VgUwNuW3F5uOda5JpPyP1VDPzNh8pMFMOOkZMJL1hv3/H380zF2gbg+70kvy4DajFTFA7JKXjKK3GDF+WUH9u49E2i4Ezd4X0bCBZsoi9BfuPnlRiONL72idVwI0bvAuQlweXm0sWZfyuBz6n/Sd4TP+rDFNOsLMxfAU2ArshA7ijdZq88uiePlKqSqr9Mk5jauYhJsceyAIBtGlxxtY7/LYoMtlUkoQ9IPmc1IaTIxEeZPLMZfF3zPlKDiGgVUYNuJUTxaelSk0YIu2K1NptdHoPT9bfiju+mnHmIaooLOw0ULO1TI8WYJClo6NXvqEUa42lWRSm1rjTXRtHePEcJxh5FsjoUtwJqohO5iK1tU4ZO33zWsQkOvxWvwaA9W590ey1UnxCjNKg/TebE9DylEF/8sym0Bzu+C7xnUw51lDQUsWsuoNRZ/sRQuiGkI9iHW6REFRN7lCOdY3dwodsVRvObt5rlicF1TzU6QSaxBGgkYDv0c4oh8RQgyq92iG0TKM5Pf0lQAyJVfwojpYjTt9qAY8Dks643DL2ZQ0n7rSZVt4UMetcGiQAjcfd5jlhlPkJ438n2lsSw9J5kYc2RxAC3BXTXUdUXNGcI5Q/pEdvZvcVh9cjnIhp8f7/cYn5jABkvJ45q1zEIDOnBig7B620d2sfzvN5Y5/m85SqifjhLMY0XhF5nSYpcIu+wFaY63KBuKPSjKzRI2qdKDw5V3i0Soz6RH43EujHLaMKSUtJEuylvai1//hKOpJzAMWagTfJZMMwH7p52LH+/u2qIfo3tbFkaKMEp6YFxiXOAFzzSijL5X+ht7EuSKmvxEUsNStZHLf6KCOUQ87bLMnJOfdCflOKGQKe7xDszmjEXYP/ZxlUxnCICV7rPwEoMOXCGPcnyRGjE7/NxMhDQSvwcSGM4TCaEflrVJpjpOemQ+PzVX8lJGmheDNwSo5F15aK8lw8qs4ghUL9/JVMHBeGm+1szSt4ucdYnz0cQFGPyMOL5fmi+cXA53nKzzE400wsEQ1vEW8adfw6H2E3P7ELhaKwrZP+PX08qmAaq/ijY+O3nis/aOO7Gto6IQCtbFZ2XHWHeVLgarF81bUFYVKpE5c9pGcMHvJZx2qe/7uSSunFB/fA7g1y9T//rcA3h6fnNbmEUS1Y3jswi4QwyD8xC5f4gJxpMCxlpugk8hKurTpFxzqQ2GqQpp7DZlVj7f76Wtkswyen+TFs872wgcKyKGOeX6sIuzXA6rD4PuPEs2JQ2OM+3/YLU+qV1y0vMH0uo+toqy02IdGKK6QzPo6KXrCKFPjAF6I+qyp3SiOvsS0r13aDKQLUpbJl5dFJAjcjMl8dbaNggSUH+nXTGbTkGfISWxQhqLhq1qkAq0Xr7qFbeYGoQm23wfZnPLj8dXa4RFKe1R+OAOzt8a+qWg27/aWK0YqJxw3ioTCyCGmGpmz/lp659HsXz8xyZyuISzVYOn3JXrt+t8SbaTi9yNTHWuZtKlTlLed7ZOfXcVUdT0QaQOWgzfncjAGPgguCDgnV2FILVx/9UvOhBKCPMKdrTU+MM+Oiqv/Pe/eYamgLIVu0QaxS+AQXsorc8xf2xEDSMNINXCBlGvv3Zx+gSg69CaJ65bj/j3+03uzKkCviB5y9O2MbbBYPgtiVp14cQKtrB3dVrcQ7m/XkQKQgwuGWdmYc/ge74dMyUvfSoTkbJObVVWya8TeclzVNF1st1yF+uN5tmckZ0Hc12nmUu1rehbsy6pAHSwxWbip5bBwzPxvfeT6Hy+WMNUx7gmuoxlRRke0y8XR4r0hdi1xQbj5ug0i05FA/cyYk3aibSHUAiD3aG27I7MJLqyfZxf+IXqg3eOwxJJdjCqEmEMDZwcB3fmG6C+xSPxPJnsfpd7YyE6+PmT3EX0zS1xKCBUPgErSm9/YxuTIwLizH7GoccxCH/e+ssQ+KdBT1pONhsddYQ0Gx/BfUElbpjoG/rzCBbPBc0X7YAdQfMjeRh0hkT2uxHsO0YTe8JphlYdpjRylGQ45aw8LYtByv2FBE65KIxjJudWkdHixBF7Gahmqcm6cTxpbaQ7wZPXS+riQCBBzDW9xXDZcUgR4ksfVsjZMjba7ipz3yuey0E9q05z/uS2lo4SN68A8WQRmb0m6mNy9uT33hEiSSmwe4BZKNB9tYFfRp4EcnPt/5MGnf32SOmO6/HHAq44hOSV9/FcMsXvdjOTxmbL7PTRhA8UiQNwPXCbeJlujzVATcvWpdy7sCtCVQmcwqb5k06d1dnVRUnhy/5wYwn7OME+q7hZie2dmO9SlvWfa9m4RSI9PfbkhXr3MA7pEi03dTDbOf3lGAcJi5tOINyGsO+bu7djhvELgLMiR4gXp3VxlI7D6JHcqvdQQnNDervXbJYIL3UU8pQsn1Q4owc1DS0g55knLUtn6Ii4n6yVupM+/f+Fm0On+6nx8UhZXxtHDbN3CBcaN2v0L722+A5KVonRWfC6z78knsmboFEwufAW3PTlHbFSFzdNtG1RKqlpUHIZ3fWH8pFl1X37d4ClmAWEYQEwsKTOgbRJYd0Rcz+T6KgmiSsqahCJxgU2rvZdmoPnvlYACYEuk6FHBkZouk/qvbA19FkKdXMlwqvOnJ1ezEf0S+gALhaZxP1vaKlBgR8uCYv0BcQ5oNyNNMYEanC5tRs+MlADWzeoyNbZF3CUCAWCm+bwPW+ScjrnPRHF8Q/B9U4yAEJHGstjp6i+Bre2IjCBO/XeFI0/3RQKMDoRSvwIv4yVia8d/necmAhmUVPhEltRwevnyIi+Kfmsqp2dhGD9717+inUxd4PBhEDySuH+xp9gGWgdylxF26DTOxdmtn/HkoEDmG+2wRMyq5uqkfn5/4Hn/72L/ASQe6yM4krMR+6Hz17xBP0i9Sd4N0ZWdczwx5w2qiDZGyMYP8uBXdgV80utFl+E++pmizFFp2SWF/ysbTqrI+WCInnWtORtrVtouPxK22eIS2wvOQkBGDlTXReIoa/2tEIgdsbl0euvT95YauaranWKhJWGirb16R4MtaifqjoqVP40Wm7A/ZoglhENeXggTzYpMosiEcifK4vJbDibggEa4/bw53QWiaphTJawJpXJD/SguYjW9QwxHLdpZHiT1rWPPzgrvTu2JfdlKUhe0HeXyf3kpWAkiIJvvLfUhjLDLriz1MSW8QcPKHZNJbh4essmw8chtr4EgF2gRGsPeEwuoQ3WWHmYJh/aAuMU8OqWRKQQhEHu6oQKUeFCHCEPqVXecV7HTwrwXmkpQ5vH6LvpHuwyoMXsi3UzFnLFgo2PM6u2G3vOxHaIaWyKHFfhN5lWNK6Lpn7X88LRMeWtWBaxg5WqkOxhbrIadT5bg0pLvGocBdNCvC/CXhMqCfkkrferpvi6pjxowrazRAlTA4szlnEMx1zkjMOMgdczeUts0hPJlScXXphAqc39ybmP93JFns/i38lhAtc3qGCuQo00DqbTOkzbJLlHiENvUiZmHpNXnvoX/H8Ikof3ljJlYsPEL3uw6+Jna4sbqhGUZBmQpXlkCAHZePpYmd35NgwEG5ycSwqv7h5Kj+Ls4UMT2Qj1XavL//+fGkct8IS33VExS	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABB_ACS550",
	              Description := "ABB ACS550 Interface",
	              Revision := "1.0",
	              RevisionNote := "1.0 Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.552Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			oVSD : AB:ETHERNET_MODULE_INT_4Bytes:O:0 (Description := "VSD Output data",
			                COMMENT.DATA[0] := "Command Word",
			                COMMENT.DATA[0].0 := "OFF1 CONTROL 1 = Ready To operate",
			                COMMENT.DATA[0].1 := "OFF2 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].2 := "OFF3 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].3 := "INHIBIT OPERATION 1 = Operation Enabled",
			                COMMENT.DATA[0].4 := "RAMP_OUT_ZERO 1 = Normal Operation",
			                COMMENT.DATA[0].5 := "RAMP_HOLD 1 = Enable Ramp Function",
			                COMMENT.DATA[0].6 := "RAMP_IN_ZERO 1= Normal Operation",
			                COMMENT.DATA[0].7 := "RESET",
			                COMMENT.DATA[0].8 := "Unused",
			                COMMENT.DATA[0].9 := "Unused",
			                COMMENT.DATA[0].10 := "REMOTE_CMD 1 = Fieldbus Control Enabled",
			                COMMENT.DATA[0].11 := "EXTR CTRL LOC 0 - EXT1 Selected",
			                COMMENT.DATA[0].12 := "Unused",
			                COMMENT.DATA[0].13 := "Unused",
			                COMMENT.DATA[0].14 := "Unused",
			                COMMENT.DATA[0].15 := "Unused",
			                COMMENT.DATA[1] := "Speed Reference",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			iVSD : AB:ETHERNET_MODULE_INT_8Bytes:I:0 (Description := "VSD Input data",
			                COMMENT.DATA[0] := "Status Word",
			                COMMENT.DATA[0].0 := "RDY_ON 1 = Ready To Switch on",
			                COMMENT.DATA[0].1 := "RDY_RUN 1 = Ready To Operate",
			                COMMENT.DATA[0].2 := "RDY_REF 1 = Operation Enabled",
			                COMMENT.DATA[0].3 := "TRIPPED 1 = Fault",
			                COMMENT.DATA[0].4 := "OFF_2_STA 1 = OFF2 Inactive",
			                COMMENT.DATA[0].5 := "OFF_3_STA 1 = OFF3 Inactive",
			                COMMENT.DATA[0].6 := "SWC_ON_INHIB 1 = Switch on Inhibit Active",
			                COMMENT.DATA[0].7 := "ALARM 1 = Alarm",
			                COMMENT.DATA[0].8 := "AT_SETPOINT 1 = Operating",
			                COMMENT.DATA[0].9 := "REMOTE 1 = Drive Control Location Remote (EXT1 or EXT2)",
			                COMMENT.DATA[0].10 := "ABOVE_LIMIT 1 = Above",
			                COMMENT.DATA[0].11 := "EXT CTRL LOC 0 = EXT1 Selected",
			                COMMENT.DATA[0].12 := "EXT RUN ENABLE 1 = External Run Enable Signal Received",
			                COMMENT.DATA[1] := "Velocity In",
			                COMMENT.DATA[2] := "Current In",
			                COMMENT.DATA[3] := "Power In",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			almFaulted : BOOL (Description := "Drive Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			cmdOut : BOOL (Description := "Output Command for VSD",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsConnectionFault : BOOL (Description := "Drive Connection Fault",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			stsOut : BOOL (Description := "Drive Commanded To Be Active",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRun : BOOL (Description := "Drive Is Running",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRunning : BOOL (Description := "Run Feedback",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
		END_PARAMETERS

		AAl4gLAvjW3PAbufBsR5K9kgQAlCU6ai0jhwsngPtbdxCQaojiVd4g3IUy1ZGb8o2hoKUh0AusG4X4uL+6txNUhh24OUWkjRNplNPJtzdxVJBGNpHzFHTW+jvfc6Ye34O9UKmrtd/dWvS9n44TheTHfFTcEgr10Mjxo5jxau3DNzU4V8FVzLx5KLWwJQjHVa9/jNKIaYnR1g1R1irS8ivkBbIt/OWVmpqpSgsxlHI2FVbA7wA1cHQoMYgPOwe8yWC3moGlyjSxYVF4GsggUvYb0QvTHteWVvPMVA/BpBhUDPlPF++TXriVDQ/npmLrTvrnECGHlsFWpSIc79IHrUiD6EdXY/8dN3j3EPTV5MO/oF2nxJw2Fwf1K1U4cDUGx4KUv/P2byEs6fDtgmK5J5Ha6C/MTM0kD8VvCdcF1HkcLiqMOddQKNngvRZ5Pcjqcjrz6LZp4sdyDubmudTj+cqlIHvbdH6GY62tSDIdKJXmltpIHdfeJFgH28uUiI+kkTmYYC8CHTS6L7wF38QlsAXwO85nQOgJ7dzhQC7sCyET/A3Y3YvQMadYOfZ5r7ViIjZAf7KuPm+D25OozM5Vpxy+yQw3Y9LZrgZcAebF3t4hJ0iKaT3h0eKRQ6Gmy/SdEuLvqKp483qPINN6pTuC8U3ZFXY9Q1S3ApKR3oqDQxoYipD689JqiNrU046t/q48UIpI3yRmHx1BjOFj9/u5hhEurPlH4Sp73t1yhE7qeCVR0uTunDZZTQqmHmlDvJx+WI5fKNrshzBzavruE35o/7VxTxQMoGEp7iKatk/nVnw1jvNVC1ikShmG801t1b0Bwx5ooFZ7d6ATv0mmI4woq8qEycAos5sf8QrWi0pApnw+fUQa9WI4+mk2MXUGYM0YS6OVz3Mwr3bhtDwtJIwym0sgB8HPJpv+UEqcttuKDzAZ/eMsvSYhAS0xbbSljY8/WmGrSf0JY7VYVH4wf8B2DiFXMe1EDnDR+TGCOH8fFc19NNPnXYxmyfy7USl9lBa1NH0Lz7pW7te/DfUck2b+Fwe6MWeziABLuMdNUW5kSyKfrvqGW4k30525NlUm2RSuKlqntktq17t0MX9RX2pitZTWxRVyQd3QBM8h2k1vUXYDHsZtdgQkAQrxq21EqIbS/7MV4Y1SQsN68pm4j13oG/eJx40ePNZeIg/x8EsWY/IrzT2dKJgnKPCpRzqgCD9DBh9XWn49pd89G63gqpkvAN0kmjVwD8rJd7pq1NcwtclNtnG9C+MSL7llRqv8gndSVPFUC3NAubN/JMOfWNa1x5WBbNXH15IIjL0dpohzpSN4dNpYOnZkp7fVV1evZZVp+UaFUg43xdlIrMU2h5k/zMLl6jcAIjveKewq3gYyvQqGOlXGLBVPLsO6Z9IN1Btm/sKY+V1Mvu7Eow9INE9CvJ+lJT0PMhQMOD2hP2myXglrKoMR7+P/ZvqyBiZNYI7jr+GngGxtGo5+JVu8oBdRvuJMfeuWo3DQpgnrYdGuYgHumDnSg/OqIE8w9F9sApZAfMFwLvzqZY8D8/fHWhiDJEDLpxNQP6cpeoPY1MykA/ZeESlb9cZDNpzGZqOii47FptQYNKzO3a5/LvXm2vdRXWWdZyeTwrzn0QW7HnmMhxMHqOOV95uwBmsf9Bv1RNBYkKTQVkdoaXh0S3pwuvx2k9gjC9MWMQYKhWjBk8yp398IipaWQdr65/0ygrmMa1ui9qeAx5+H7ybMFPsbKUc2WwYf3KyyFcu7nCAa/zYLWQyyWOTnaOGNLKJwZRiS592MF38pUv7OVPlydvIETphHWpqqEO7sEFR4GTKC0+rjOCUuoV2ylZkX4R6U5J00vcjZYfhc09nBsHf+98WjXG3IqiLWnVu8/GQ0YLYEDSW53PbQTAXk1WzLfvz61lzecznUY7lgZl3QWE80qXZr0uc0ooemwnnH8kD3hBJMd/FMhHcu6CBiTp890nBMXInt8bRDtW4P4BKtEAG7HZo2HQxHA8TiNjxb4mDidkKXi7hmVQ4bVf9xGzbIepoelRa+GPks3Ml3LFFXGuoSnnGEpJ4xj+82ODOFVw1QQqlCwOPCG2088v6je73VSkn6hhDuyh/bNWLv1ZSwblWIEuHkXPKe5teYEYJk6HeI5PnOrnyGp9ZDw9tM0D7hQHJGYT5FuJ0MuLsRGneBkoc82KfiVpsKCDQ8xTSEfXltsIS+sVa7V8za/UKw2ULmq8zHAMf/XkgpbJRmPquX/6anm6sPUD0UnDIvk8Ccy+Ulsl2R1N2exoKv9GPuuAHFnYGXQFXn+McO5YINL6fTgRxV46GqJ25tOU/jRGx85PjCeBy5E5B21zFl9NTWkNQROj4+Pvu5s4TdxDdmFX6aTMhIHHj2x6niSBtaVoNRRSZzg51KuhYnyYPkeaQyPur8xyWU9Xs1vnQ0xJR84RvLhEV1nWraZnlcwbCsAFobqUPG6Gy1cx0ajGuKE/xj5uIzDnP0nld4qFwDawF0zpcrcf9baqGzXR/1gGjuN0o6dPDaw1Em0t6iHCTwbyFuhowQJ3O/eN2E1weLL4wvHhcCOBkHVhIjaWSWSkH0VqGqxdnu6CfzAVM6fP2sFtT7dFzVS5aDCOY9t4lePmYks8WdN3evHWRWuBrE06Zf50sFVA/NNAdA5D9NIwIrFfYKd+ZGfawF/uKce7A2Ji3BPkF4EcHht/frJwVcfOQS0R+iaE89d5CE5FmQJXpobWTh77NyRy1JVJZXwLMzIWHuPH/7e9y9b7hqqzx0OAzPrj6s6Bo/+Z/2EcrvJp9qFRRsvmXG2Hy5Kp/DYbezfdMaswsit3OAUh1D8MRJCnOI81y7sejCA55oDT6ck17s3RlaryolsFYOXQ7NZJEs6qBpxtzQTfMdC6eNMrfUlIaTzvAn1AtrS1KXugX+w/jAVLsGoQJNn7pg7cL2psunByOOaIdgy0DQBDNYvZQaLuhc/b+Z0CG+9e5Po5A0krJqr3fiy9mdqvRNTeF1AkYSx4dMHV2DFZymwKUYHd+Up2g7Lb7ZowOeLHI0VmZONfKLxGuMwpkuGRI0ojyFxBXZpwCwcgYSvDZpjYePHlZYHUOmZIIFexEvAnfVJf1ks5jEGwrg6APR9xr0/m/Aem0g/JyDm2L5jLWGiieRMLj7ON1EaE6oMkxVQAbzwbZDLAKLrGrbUFFhdICfCfY0/ICMKtZlc/UjL3lEFlzuYM1o6fgPBhpXJp4GRCMSESx6jp1YCUB4NauMuH/AjmqSJa4dkUFJ40WFeWKeGpIyT+xr+0GjBjzkYMvVKqmfMq0Sb/BAoNmfZHCrfN7aMxoEpKrw5Beg9EsX0MKB3V8+opkg8Aec74T1vdUJJURtrqYIDH1UkG2jEtSEnMiQUTkhWB2Fw/W1uOexXA0K7R3DiiOswtCSN9k9B9bRqCbue9hibn3N1I0yrXSU7Nh7DXkPGRkjzYwzCXQlzPF0xXGrHhRbfW4La4ahMDIWJo7rncmpg1ACAhzCL+Bw+oW6R77eynYrrijstR9rsxFRfmO0fGjEr14Kb4UFbKG49JSHEA5A4JNwnKMDhIUo6zrQglKyLaGT393WhVoU3mwmXynF0Zohb10K+JWvxjDhsCNBWAXoIxpPhDhcbk2OE+q7dT6eA/INvmfF2U8br89uodp7QYFjqGfxT1evBhP7JDFyuqw+BSqF4oV6akx6k6SCRamvnbQhvO4J9FaoF13AEHMpnEA1W71vQz3XN75yTFjbVI2jCiKRPvOG/DKnV6AkxyY8BpJGy75D4RMleFyVc/QFYAqI5XVSg0rYYWPEvSCsdnRYpLmZLKvoE7MRRhgRhXpmyE3GsSJq9XF0jmSrBOFbZF1lvtwsrzvknQ0YkWP8tHUi+ZdVGbazMT3XI3e67KNuFhda60GYMxOWsRrVdA10K81hwD/WWQC/Zw22Yf8Ll18T7GpBnQGsprwPYFL0r7tk0OL+HWDpjLpfgt7KxvWDydDufIxD28Rlb2EvtsALF1OLTT6fzD4umBs7dZE1N3gPoFtydm7qMJNLpIBo6Q7e8Nn7lzc+xca9YEVcPzzIjrk3o/vVL9Q+2IgpW/LrMk1Xty8bL7Mf1dT1Ly+q3pDRZVqKEOl16MHMQLR7YfMTDXy6goQTb5i4Cn1/mIQUrJLDSXiZe7IN7q/SRAL/pqp4nO78en94gbR4kVbTwlDfzkpbMNpRmQYXs3dk1+0Km0lWjK5CKJNHp9YLxdNZBhe5HvtiUYcTgda9K9AeK1TSyzubrAK2ldAT3G74b7okq/Cb5zYEeWGJrxkwycoK9xpgKRiD9dIbfwPceblpmzbIcCQUB927jWgmf0WMQejH69Jt1AMw9EVLdg5YKer5+Doxle+09uxqgN7jc+PtvKLy7mCXxi4Ip5cUAQKOZlJpsogq+pUjZkME+fO+Cs5T7qg7dgMtE9033MaGVr1+ZBT/joDKaKWw0yLIdHYfonVHj97v+tSawUcOgWRx/t0664LBSJ9G4oi1TaAEpJIRxNiMIb8BaEtqiTYeOXZGrJ6pMZQ0f5imtjPpqKr8G6lY3jknBvYLC9PRYMUh2qAmjBsCP9qbCy/OUU/J9+zD4HOQKdTfqz+GpTkScTGqcxkMCw6wTtmxox1GDLqg3lTo+Mldwv73wuHO2SBx7djFvNWTAY4ukBrkk0Rl3+NFa43B7hTws+oZ2fKLJLgNBqRod1bGBRMz7EnZKn0PV9wviIfN+9bboYTW5g5DapwhFWG8aNVxhseTHslPkFXnsqPBlSGQacT+Tol1CV6X5sX6vUy3/jJGYE5L0P/fosjzb2tSe0eFpTtSkE5jowq2hU+85/mbUzcxwUOKfaei3uvWKvFum/ozcSrwPoSjz5jWZopZUnoRkMLGxba3YVGXcj/VxYz2wY6plu6Z8Dwkyd7ZNKB2vC1Lb0OlEQ+L2hGulG6R59C3FfWPfXGyXtYYsI/MJ8zFutTgBEowdNSQyKuVcnHKhuCw7Zrr1SVF2rg5g4xpsyKb8ITHNOAKO8PDCKBlonaPD+RFqHMyJcWOhxkMa54T59XXBsaFFkssjT2nkFVAQdNE2Emdfaxs1UCgm77qMeiBwhirEkXeUEDGHitC5ydFTSdMVd43VPQJ7tQ6YlNKLPqAj8q837n8cSKxz49ZLWmoDY73AMTEDZ8EO8pJZ41I8jCDZne9kmbIVjT13Pjt8s8Dlyo8I4KUg7ORQUng9Qi7mX704cx7kmCkozJEhY+Sm0HwRLETvaQD0CXyo9oFPuGO6xquhb+z1jHV5AnJtR3Xxb8aa23r9fElxxpAL7hjSg92ssVIZq3xp/FwTxLdS7lkvQdSYy+u9KZMMHKxlUtR2d4QaIL2Lbh3p1XqSIIJ4PKX8we83h1ws2cMWvaI1R3OZymJ+U5+UBKbeJnEO2x2kl4VO08IhTbKZb+gTpljUDrYNtu5NlAdL7W0xPsBMRre0U8WCW9hXAv52HD5ZzVR+7tnRHuHCbK8ZpEMdou8U6DFAkpPDCdUOelzehUJK2mdonwv4qxHB5azHJezLUGPY/E8PlfoQZVuJTmHxoJecxAyTc5KoRP6Hgd/TO25yluhpiyXbk8qx1iWPMEPvUsLwQ+qeqaqwBGt+E0CCgqe+7gzRbw4QPWUPcA9Fh0m9ri9rt/8HCQQPaLLEDPqEq9QrjzpKZ6AxI7NdG08xku1RCdFZQLULeCA7sq3+gpn+RVolJiqblPPMgBVRbNpqVFGdqZmgHR0t/qtBA8IJgAD5elj+sT9CziEEWGW/wlmJYjRrzDNMylDmaENHLgHqZflnYSSY5PoZlXv4L4/AiCLIguKWEdSDzSyibopzXR+iG+c+ThLN5rHwy66juGr8owpVb6C9xSqTzxmrj5L52796TYhaQ4AD00YJV807aYpZv0a5lxk+4HKCS0Z5Liy3nnFGTvL6yO0bz7v1QZXHcdDXamWKXYSj4UDa/2jpqpFVkvq5pvjifOjp+d3GK9eoUrlXN3hgeYwU2So+02KxEmpRy1gveokykAzNMe136SvPv5DgK22b12Xg6CBT2iXgVTdcBs6RDz2DnoP2Eug/t9g1RUOQqZrR77xM/zVD9ulwsISlvyikmP1nefUW8JcXoBcl4Fw/Ni0CMe3utXSJAJg9US6WEWi0lJToz42tIeizBQWSzn2GhD5dK9HexbJSbChJCXUqUQq0D2vk8KpJxUTk24DoLXDEM2Mt+1YvfJV48BNd30oEfgPKI3pHdsSzZZ8FE3SODcd8vTdo7hsspKrt+lQCE1lANLbphdW9vFiHhISmvspNJone18ohlbnBL22wJCL76S/2tMnfE9zPvGSwsb4ejnzns9F01t7wJ/7g2hlXbxUBijY+wPbWGKmhMEH3XKiCNTzhOYD/sch8lerug4F/nqdykalm/3wvHWr64JTHbcGejlKgZHJbzbSzeOjF3K2Wu/UBz2XSjq3D76u0xuhMS36J+T/5sGvokUCZ9F9yJHyDvqEYE2rSTVmsY00FhqsCJESwom7hqPkMiAluO0hwXzAq3RFMj/WIpMJ9PWVkc9xWCoYtYboD2V7KQoHMdZIWRP/QJvw8opKY/c9ozbKDqXR+oZ9e4au1/nnlBZb9yShNIXCFQIFRZGXPQ4RRPegMW+RTr/50Gueu5RvUhZuoBnipSyxSq51ImIOi/cM0hg1REYr9q9EtzQW/EqqkT/EmUSzNdQoQWTPQhm2e/x3WriLiYVTtGRzHj9fRFcSbyLOjThAQLoLKH95Ry0R/4qdsqiTthAnBYUARtI5UyUaCvdSp8rxMSVcJo4rASgef0Gok9ZAnVxBY6eWbUACoW5FnXjS2/g2R8fRWZAyfoVbF0X47Zj33K+Lf6gMq0nb8VOYP+IOyLUbvVBRDKT9TNwyeK/lQmtfJiH/7P/yjH4WJm8g0THsVx0MHp/XuaX2HmKmfzgKehiqM2K4AVXLFrNFzk3qoZZv7NOcqkOdwQO8vfWLwgaKQR/vJ5gZtbEcAXa0d99kew44Jl6aHOvZnYYuHzbWJL85ar+T80c5TyIyw+MCF07ttAkRHkDXiTUWnv1OeLT6ogA8zRl7tuwLOcij7vuuhTK0JL3cmRMndLarRq21coLnI35YwogBWSpercMrjsEnxhJmysmznl1E4ttIZnCBBpXSGrJAqojLN/JSU2GD2b/mvnfwnD9j6hUVAaKc1C1b+LoFcDoW4PtYeGgDg5K7Ts+NxEU6TXzZEuutQX6qwQ5ryY/X7qex6MB7bERmejqcb7JOqvI6MZJD41FlI4iT/dQqn4xkVhysX7OPJIgYk/CHS6JYgH8FocCstRqOieOK9G6rsRt1gTepCawRSC8zT1UAkx+PsI98Us351LY0TSpkhk7iqVEjoHZ61R2H1AuOWgkxu5rGtcU1cmuQ7oYgrkjrCwBgG9RwnHFhSDPSQYMP2sZWv2fpbcX6sd95gGnzspSu/ibzP3L/sHfAyUTOGLixbnSBhlkMRTCC7pkT0WyZghC48/qL8uFrvi3Y9eklF5/SXyJGx5hkf6xHohs/8RluVRXvgFmhsJHo3bcp2d8awBJfh4nblKDMkjssGr2w1WCNbRAx+cf2JXAmzAzrade4W1Sx4pipaQSBO6qYDytYbEbLY5n76FSABKEmii6JFQdnr2XPAAN8ZhpwhjO7+DeD6wG3P9bu+5GYbBNUZkANRdP8+8seZ6hS9WZ0IOTi+kqT3O80cb9vZ0uXRXmguY9gqSlGBUDXlt7Ge/swrHASRVOOkXXZuS5ZyAVPb5YI1G9ndjTKfvEN3IlAOtJrRwJVd78p8EIK1DS6DjjuqqXlgfAcnjj3GWabDg683qys/KAmR4Jd/aV3auQ0xUWHgEFrrbKv6M8NhjRrElr1xCoZaR8pQI6XUyqIy5E3fpgDY8BRKGgGxOuaimH7aEq9LA5DcWnOmFUHImIvgaAjaZiFga0usHMjQItDEQqQfNGarqUhgT4sIGCUvL9kWJ5pNGnquw2MV/ED+PaN6boC+IFVb9abXKktNMjd4RQHFNgGJU7G/QOY8wOQeUdSAuqmJVKgm73y/EnHfcaF2chZo9J/5tDeEylNfwEPNplXhHQmJGQLcrH6AqMoT1DN7Pexi14kjHSqr2gkkg/OA+7JUGDph0SuqlhYZjDUFTIaYp4N+ZAwb7DeYQsSGnT7nK/8I35qGPDsqtYyEhFpU2Z/qROZ/YSeqKPVdZ9r/pjpnU+9Uad60xlU2Zpanj06V+yi9x/0bqQVKxmDhtDxZg9PqtD6smTvG316rfzJ10S1MHpNebKPzjALrIcJRqAx9sy0I6AWcVlALov1VKMraylAIkdNCSeT6/BLkJa036iakWZxEna7702lVUxoyKv82Ofj2NjWkPRn+/yYB/IJSndn+vHdXO/Uju0rb8yqMdhZaC61iln4CF80EMo8CKvdGZ+S2tIw4cPNUvm0zEOicMKoTLuMOkufnKd8Lgj9OGvB22Ba17Y6M2U/C77D3PRVEKVNa5jiJGZ+flqy1V0BUrOQ89/2IlObL+7Qs3BC/S+doAOvN6hyvyLSLRjZ3X5QGhP+iW+mk92cg/6ZTmh978Ipp8vXYN/vtRCE3un/UlvBJDexFmFiev4CVxK8jZCEIUux+bNoFu++rkPVagxS0+pM1GfcrJywGifoDkw36dit2edypLurnxUTWv1cj89CRaumHXvwofLdxqb3HXC3BlTa4EfgQAKnNAqoKv5mw0KvOeZXVd3ZTsVbI1NwTTllFPYc8EH7czL5FipLlVEeYSsu5LevkxU0xkzoFuIdBaZFR+VwV5jl9qZA1MF5eIoOsYu/MZTJMRKC0KBQ3D8ixvntRa3m6+cLjwATqi8qLpzHyBipFq3b8Z8Zpd/U5K+PObd/1/ieyfKMi1/04w9tUi5TKN6e9tUYjIaUWCi/0efLuax1ruBAXo1oRc5ecdGNMcYE2v/9HGrPmkU53XLrQr7Hulh5dH5hNthi1RlA08Y5gR7BtRostOg3Mqas0J73QOIxWqrzrVHQrwFXkuOPWJJU/AK0upGxq72UH6VhaTAu7GgHnLaUqy9lm9Rjj+XtM7V1LeF4na4ymd1d49xYjjbBoo8k0bqeC5e4hu43nFD1uk9N/tETnXsBDYBLfUz4WHODQDXI0HqgJvxo/BR9sW8UI1JjGDy2NLsVCCv6RrFuu/qMSubpDECWwZMfdr+Nni3uJNhsVE0RDlEPO9ebINhpbDGxLivzRTOijleZsjEwyvZjacl2jI0T2nryV2l0hjtcu8DPwE7dmkZDjfyOAXPNsX6UHqPeibnOhCarORgjauVZJ04Xyh+fn72KmWrNA63YTgmLfxmuXINp0SKvCoWcuPMhwgbdCtz9Yuwjur6a6CbFqIbsxZAvEjay6MB+2+6hXukftfXFl3hpc3dkAMmh47ZsJPteT6XpW3tJUmkOHk03jJOoYB3f92xThx8Ci/sIVewrMWMLgo/G4dhGDtMconsEdmsJY7AMxjW4UBxGvURF2TrC8tC1rDuWxZ5OfK25dqUzQ2VRZMtGxKvzYYN+pTai9R5X0MgtF7jpXbBP79PdTbm4SQ6rbis9q3EcFZ9/54ulWbfuoorhsDzK4HjM8MimeRJnOqKhpfgyrT+D/WiDPcxPZhNSn01o0LN2o9HlB7hLT6dx2TPzkgQZvVNfGjouyo9UiPE0aJVa1hgrm03cQ+wQ7G86gCJ/N6B7cv64/eF2QuQhSbK4ou/wluGliFhxKDQy6Q69gLCMr9+101zY29tX52mO+w/GUDwoGZTILw3g1W4kDD248r4mmt42pBfO40P7sXcQFBzDdiRQYDhkOXAlfTMzp2Dbc1Ib7NMZ43eRkj18rSWX+45thJBFziV1n+64/jgyUi1usoHyWwsNXjE+M5TT6qiBNkfVDZa0yWM8jZ9LI5+6dk/9PKYTl4MiNtx47xpzMbTDkD94Vm0ETJGyy3SfH3ku6nYHUokUJEfvzzLQXbXNcUp1FnIDOYUEKLy/mpT8JNeAsQwZYy1admfnX1523JwclE+7TxMR2OjaYdn6wQA+SezYV1yjJvboOmfC1/PiFgT3cDM2YdZ2g3xWuiQRXIHpsNB/eY8PWgCGEWaZmrx08hNI8yxyL18MDkdJmCidrxuOGoDaL4q8x5lELGdIRMRxQOwu4qnY2fbe0mPFmo9rZkHpO9YzDMsZRDL1riLiPzpvlK9dprfjVC0O08+C8Y4Aad63eBCayOUmATR2MQvPBVLWms6zMt3pNO2Z729imYelnVNAU6cGstHljbUlY9G4ACevEAxY4hxPHBVLaq/zjo/kPgwVtSiGFOTvAEZZa11Gf8ZhBHJ22TnsoeG5p15Q6gfxNnUQrOku7CYctTtBJnfoZ7ZeARwncjQw4seIyTs705FYEWVuaOPm2An0V606mJNUdJy05RBubijR5U8iNWqDUhPqq2U2I0sFs3pO/dNKQv1QcCLGHn8wGzl+ubp1awasKDLC7544Gt9Yr34k0ZanSdRr+9MkO4mRDKl0omekvzbEP5ozTSbxzClb3g3D2iQeRw7m06WaMSvfMWwSQTWjxRd1nuNzNnK3UH1yoaPvfrPPwQ8lqpXGWr5GGebN6hI6OltkbdjQTieKl/3l+EZFtZsE192AioONZITUGY6xTTSe9COUoIXHqE+QHnT5h0RF9Gf3kElQJuOajkJAjiq9UwbQgWl8EgXZKdIsOILHuoBOQuO73sxyFMj3FG45GQpmTvrxRp4LhyYK955Fj0CLoOVmb5UL3mQEccXyW2lLfIz2DMwIaCSA47w0gfP+WNPwa/cT2EMJBSKjagipY5wceqBfjhVCARcyOz/xHD4+WI8d9XjbykZ5A7Z/ivno8AIXur4JofD6yNBD4zp4B3b0QvDaPc+CooM/q0IQpXweVHDTsw5/hsrg/o8d+Qfjzfoh2y8FXLYI7MO2N2sPN79/EGe4PySDW8NFo0MIyd8vN0ChTgg2fMZC+jUEevXPnerKTLojjcF4L2fl0cBiesR4kek+3LQJkCDmJZVgRfxKgu/6mEiRqHLUB0OCjYma0DMbn5/e2Q8/Kl8Pg4u88CzG7DS16l7MAAwlCJ9J/n7KGl02ulUdkq2YHNJxlIPkWFc1Zr1eZdDyFn9ztC7h5fXsSXmJG/DS43WARv//PVmwQgTbwkmdTQYMn7bdkDmAhB2PE9q2eGHFazLwxTCgfeZpwef1X02Sxbsr9eAmqsIhkn86C1rOV5Ca4wVuJN5SBWxVVqMmTQNzK/6nN++N6OLYum+Y6lNutVjzllvlYVO33Bstg0a3smuPNivSMebL8Hr1Z/oEdLsAxqxuUNBh9Wph/AdyKWQtG0iPRQ3vHy0PhDhhUntDDEhYhuep7orJUlguPi79NkVZJw3acCfCqrPHEtR2AdWCPioskkahMb7gELgmyCHtydde7JZ1AF6lN6nzH8FOGpGD6eyVE4WAslwWoJSoNQpKO2lJHWAmEBWZLVu2Jcb6iyyLo/zq5PQ+qhS/BhKyoYrZFcv+P+AUaYvPc31S2Ya99QngokkHquHCt7Wg1nBSGncYMLGmbHrDjlJ2EMrbO4jTHwZtwu7wPYdZS0s+H/z8z3GdW3z/t4+1An2QGV6vN5tNT/tILZQdSYhW5bUthi2RHEsPAxA5X0EHA26LdGjtq/MTJ3nJO3PWtuodaVUhdvKvzMilpX0WCGdtKh2rKjRSa0eskOzk7qIuKmFxAm/MaBM6YMNZuvunQhxNWp4XAg49tvBmp3F6mXymcr/OkeKxgJ+uTx0Jf+wEMwy+p4ojPo6AQR+F6tlKkxKHc/as/x/9mD825p0LGwTn5NvpRFaWxFKgpbxwnlJlhlSk0nixj14mlrX/hcJ6C7+wYbefbSxBCEwrshGLK9HU+eh7PedihDFQsDo1zYyaiDmgpzFaRNXOkRzw9qopQfzU7qY0lD33yL8nBoA+JdftOw2NAdxlw8g9LjN0XGDooKPU1TU6f+oScyKd7+OjF+Hyn++FpF1DY7LiC/jYLt9rmvhOwRs7VLZj2rKAGslk/yfsUkGJrNxYZDCOLIgudz8S37JbnfzIqNHSXf8lCe0B2G/z6KmzezHxlGTs+Bspvg9mAGlj1Oe8npzTizBftLakM/aMJp/crJntmzRO06weAGqW2ICV19g6Qd/I3Efy1WdsCoR6GGqXU6Sxxzq2eI5leBY4AYTyakrKif5rzIiy0xJ8DxXI9XWUp7GDi6qzcXjwwic6OVwPv5SnkkqQcz7hDWHrusRJObCi9/YegQXoxPbr2Y9bofN+8sMVfyIMwLhnWiWdsaKmRae9FLs35m65L6enfwNIn1DW57GXI8ZQeee+b53sevbJvrSHbEYHkiudZTBvJ2YuQ6TgiSakc+fVOviwo9c6FmNJygOSeEMqffYFNQ7aSBGiC89z/FDy8DZM1B6rsQEnrYftdbRdC7Fu6FMDl7lD/5fQfzWsQ6Vn8avQfodZVg70rA+Fi4rv6yFjD21AGySa0vV6BOvjxd9RlwzuAnQVv8DA+lzuJGqS9Aj9kaXf+Btx5/jtVtPW9Secetnvyo58pDYeVnzzWHGxTiQvXTgvkxIJs8u6saaE4NJLxp/1WWTMHIXw4zrLjW4s3Yl/n8hN2IBam+8XlL71qIz6h5TEfstrDD/okie4bQpOv3EW83ScF3auvjqfG7CJzSRvaYyCsLf1wiPNRWZpDmitWbpVxw9evz0Uo77Qt3Dn0SCHVEEBBZixCuopmGdjGlMWzA8fPiOSwNEj7AV0C6a738txbePatGV8Ea6Z3t/QzqyPfRCZVLvUZMK4A4jhH4IuiJy9eqhOz/ErP67BvXbSdorrSWI7UGy0NgZ73+ilI5wCgoYNSBoHKRPDOBxpgQgiEizTTDuLhbB6+m8ukD7/h24q4Ty7wKO7JYSfJUKYU/5MAO2jZ0g172dRdX2xrxc5vP5ws/tqQdPZUxOTktEYvA+X0UhIAMY4wnGSlG5TW16alDdeRjdPL+gem+j6bfTpjc8Qdlr+frlwfiXjOyUZdHnAxnusPB2bXkxWVvEgugWqO5/KIgs8zWekeqhnDkHz25D4n9goAEYCGBwVDOm5iNsGaTuQved5pQFA8T0PQJH6khoseB0QTiLnDEG6866RMxWLMQKA5IMCK9z4ZodKrZCa7z2hkcPdUSBpb1dOzF7bePP02C950heUJg9fNjLOq5rHxR4uuoKI4d0gGN7bvQzjFdGu2MViOchoYVtRu4cLJSNV/y7CX7eFxUqW3u87PC5EoejuMZq0RjgDtIzJZwgj1mIppwPLCMq397IwxVRY4pXVeWJ6lJlKdpzC0ZSeHFrN0tDYcTKWRl06tNkNIf2QzIAmc4zGy6VbFpaLhfFHH4XUoxexcKebJWGzqbQFchqOg0LefOdCnoKCmAyniQHU6ldrVBa5brAo9QZQqPrawbHKUkFAHzHZ+eDMXFkVC/pqUMyaQwGWb8Jvnje8DNEJ5jk8lSHsUgjHJ3aQg/Om/ouCIuuPARM4SSfa93AvopR8lq5MmjbO268GOU9d7vRLgFCe9a4A1TO7TsxEsUrROKRdIE/CJvSBEQ2ix4kkZ3F04aX/ejRSkjzcaX9ldDGwZBZHNIkMYnQ4+7Vd4y8UvUNhKFCNaKObqR9WL54g1PCBNiBgV+yUoDF8hxix7NXYRPEi9CH9JkI+FaPrxuGiMnPyNR25D3I6Mxr3Pl/kdZC3229qN8/BisUFoBE/hjNDYN4ydv+7sB9gmR89o/OIynvlOA19QBd3QSdMDK9Hff+YS0QUB+sG34bHB8+CO/hHurJaiQ/restIePXbMGANfGGpOklr9rOTF319uWmqlOnKHG2DvwfizbRxB2sAaSqMFUR+Pf8ALPvoHc/k7GhBGSS/gvIoSdRA2arqsxYHd4X9MLdtoIQ0Ba1OgG0EtQGgd0g0jmLywaiBtnCmd2N6QfEV+seoyjrskfGM0FXUXCl3qu7Kh5/aeksCza6zxJyoOI5d03FB65gQ8203P72oiTlsGLkHGSnlv0j+ua39bLCrX3JlRjc0zoHBLy8IzXxfSokDvcWNOfrMogWRdnpn59ETK1SCbN4VYYMp7MFXWUVvu0SXjHQ5NiKT1TtPiFxD2TXuu+8tBsJ+OEWT7RbVS6QlfAtz014YYs96sWGhTVZK6DsrEqj1WlGH3Hg7usBgrL+QA1K2+tbFJQLP3d8Qug3ANldkzfQhSUdTdix1PokzUIgf8cbPq7GwIGJC7bNTqdvPoe0ISqk3JqbQ9XpUipLxn+CG7MGY7cXwjBzgeYKc7R6szRtSJhq1S2eoaWW7fH1HihHFjD8RhPkI4a3zB0jmKh193Wx+TS4TEGvrpEJgiYqBu8FwE3qE3IbAIuVFodnH+Gx4gvxq370ehAcbTQxOJakPxw3KKWdc3Lx37Z+skOi++G/fChHvjtr/rqQkXpj3OcyHW8iLlTKVQhlsGZnyoDMkBmsd9IXjDpEuvitzKy+BMhTAVHo+uHjKjYPmfE7+zpYlIbVS5sVmvOsWFItBJYPdHz0oskCRB4Ap7a2G/+nK3eOEgo0ZZiVYnzcVl/GD7zQ40axI3FffVwYeoEI8ZeHIpy1XrwBMOWPgNeY7AFKd048OB6XlZ0VEHb6v8R1A8izDxlaN8GBxCY81WwFoPo6C3nCWdeUtWMralCUnAad8dmrMf8BpCBq9oCfTIvI6xZowAbQQ9ERE5dDU5yk6Gaa50FpMp4MONbwu+WSU/qVDUuxDj6zhIp7x+6YpC643uBYJ5G4YX4REIGDUt3Arl63sB763ICQyQFs3n83iOXfjF0+2CYKrMpqaxJWlUK6LjQQl0TIJ/iCMXoyb/Z6Kpo3gk9qce3GIk+Ten5au2IPbimpMw7Q7mjh3yWgXBQKuH657IX2jjhywpd2Md1/f4IaHVE3/4puPlmIykZDyucwV4aAVfewE5Cy4C8USTc5IYO/+A81mnd0m2ZtQUJO7Vrg8yaHwM33k1EptjGe8i+RmGFSLhYfbQtlMXyd89JI1JBf5VmeEGakosGM6RtDx/2w2ysQKE5RTkfpan4/o6rTAh6Gy/+3KFTl+C+CZmua6kzFTEkM1nsGo+P3zi53rpmCepv9jaif5WkCpVcN5JInv5xdlVvLqTSE5EWXGVmEyJpYGjwEN07ZfinVq46Cc+NSj7gd41zz/VDQKawRSACcRm+w/yX4PCfnnlAMiahgEWju13eZsuMuV2V0poFxqC8KynNClEDefR7kZvVQ2u+IqVNcRpfHb+UH6z+nqfcxxsR3RbLCfeygSh/B4XVpJ/m1co0QAUkr9H1ryIKjh2xF7ZJPL7P/oxT4aJ/Pa1n+4hono82ZbzVJ9iKXR9SaVt5Ekmi27Db8SQ6tm8LUF7F15TOn1bypJxgGin4WSJ4fQNsS4OFSGmsmRhB9Sm4hrpFUIelJI/zBhsrS4S16H80qTgiM93geja2xqlvg3t0xBnoI9HzfDfieuQ03s/26kWi5Q7a6e9JVJUXk5JId2pCQsBM+FwWR0NjsGisPJBZwWLACFlT35/0E47EelMw8tv46fcjuR61WTjO5yL6t0iSoPbghxMFB8P2cPox0OZR8awC+wWxfqMAXbYKxm6GTndNs9Dyzv8e+1mZko5XlXMG3+FPdf+ylYMxtNTKjbc89MSien2BXirOumae5b5XQwhWJDHLDP08u9ZU4JyTgWVOPFQevfEPVCEl//5AM9drU1eLfS25G4yffitBEeDfyavj/5BMsPmtRc5gMyZNC5z5r5OYMW+yy7xfcZCuAqHfZsjNoUoszDrDy94nfCSJdW8y8s7VUuaR/K/2rl9ellKxdb5fNfZwZOZi+C8qn/GbzpRAyPuSo8CRGT+kHUo1THfq0rMJEr0CSf1rdJ8mva8z5glACdarurQ6+4FkrB5KhMcX38lM2xVRQhmDQ4EqAm18Dx09IxDZbp4OPLPorOfL+1xB9X4q9CqeN7nhavHGe/UQARTODuJrV+/mmWnRAV83RJdnKZ+DZHPUzKGbauqeVVuMhdrGnVtrF+Y3vZfxYJ423Q2VgZHs1Ww8PA6GypbapaIxOsUff1O5TdrayxsIX/E9adkO0P1B2bQcyjVi1oWgQPu/4tjWxTMZrY0CLBO/iUYqDfuTcH5YKsS9fomdFxBfUf33kXF19Zunrek/aZwfwhY7P+rX9TRpnAl/JJ5UClB7Alm2oYuQJ+S5TXRnOOrEK9UxUoay8YpRONWHPPNb8LK08oSZZAu3ORiQYPAXUG7pOWMHZ5ZQ9re162vQfuc4fmfaI793XU+Q7nYta5l07I+JdQ9JTBZN9ay246H3fmZ2JemurwFiR4czawvrUd0UQLEcwsch1Gtl9i3TZp9IMeimf0b2pgQrXZPtFoY3LzUrHYKww80QVVj6BxQpcyE0unpR+z8shIqd3peuZ3QmjrjwA1TCifwXVOK8XVCN6onTEp75tNSNo9TpcDrjkswCjh2SNNfWo4FkalApNp1W/ATv10sYIjWAvumYugNhqU7EfQdjdweMyhqsfNHoSpKSpHP/7TzpMFwdadqUb+L8H8xQTVU6TTla52I+yda6dPpKkDktewfO1vMcaZjer6lQMQl4xTCsgpqMtKK3t4xxSyK6/uJrjIMMyhoyuVW0FwDEKKFbj2It+bAs2mHrEkbHUHKFJweDrweIfd23aRKMOuNCojVT6I1wy8V1ez3I+SHjDvH//hAByM2TJwep1D0VvfXl0B+g0W0HkLDaLOLcJfmv/Yq8FBVYaRP4suHaoBLcptPwJ1ck1hfYaS/DT/EDxQ6sa+z8MjYhZ545cdqnTyM5bnz7UpAE9puY05JNGz3hBkXnJv71UvtZrdEewAkfESTNvb+vDOB3b02TMQcQCcBAMnuE1mhEs28e4RVnqb2bBqSfO7hGRGeTjhqgJYoRaJ6imaaDUMi6P5EeGFRobI41ceLq0f8hLk+2R/7fLY/iaX7ZwEV3EqjxGerK5F4gelAD5wyKXtO99OneLUOgOfYA2uCKVPb/xSztYc2Ln0107xvs+HURvWmDjtjRalUjpuUP53URv82lYrHTp8RK8zq9dGzcPPkFEBD1UKXabTUwCAFS5N2dhGCIAK4D1KRUO2+JlEJl6JEBCnlVCAqBQdPiFwSw5H+jhYgtmTwjNeDdwVIrbwpOWuUtZ1X7vuJqdYEz/7G8Q9ePNSl5zuV9Xh8Jh05mX2cpjfvL5xYUw/TZ/3GD9QpmXS5M/fFlw3I8c8hqIPEQlti1iIMOU2/VihZ4av6iNXj3W9dWb3Xa/AC6vjF3iPl31EckhCK+wZrFWpxAzkEuoQfhWeM6U4gh/Y9dnjj1jt9rr0v1dGZZ2ELKFfas8ygtDwsQUjLAy3krHtd1RCLZlWkE+HvGqjYKJpuxl/LudbV6ul3eJ3K42ozGFDZzFGP4lvX0is7IHb8nVxz7IwSF0ULj9JLdXdwxk5loZE1y4TEGlgP3VyyWcAiYzPzcZ/Wbw7Vw5aOGmF331z74AGiclKNvQYIAKPoGJ17N927o31ZrjiGM0PelP9WAlSOI6p7MkyUWvWzhgRllVW8Gk2ivYrI1kuHDrpGcJ2/QtLvmajRVO4eUsK0QYD+OEHJ//gn8w30esCIr6oDsESdUI0FK1L+DsKgjqAZ1OWAGrqI4J5T/1fuiI5VgbYfyOTfewNvH8qUYkspEuSTm+lhRqewvh35RlDBpwXOd/Do2rfD134VvukV5OXkyMPDAt6XowHOAfk/aLv3w4W0rqYNzrB1Mrmdp5Jw/hhe9Ul6JkeSssKAFdBonW6YGJ8W9YrOc4lcl+Wa3HRGpNKDMHJdcWw35SrZUjrsHDAsi6eXnEPhS4FeTauv7Y05F4wqhFkA71z+US+eJzsJhvmdNSiWeYEbZxAfL7r7Xv9bdxmTh1Uh6wMdo4/Hv392i6ZTve0uGBSoj8zFM5u7AA/P4Fdoe5LmXpq4M3mZUgjuEjY+39Txqxi81whwyXbKFf9sCe+gWfx5uVdAf99XRfaJB5+ueN6+Wok+HUOQ23MiLtHYK8wDR3tkMJJZMH/U2w5aKZ/EXYUWGCD1FTzclYYgaLkpNJWRhunKV/yob2NTopBFtenw83fjQeM79GZ3qgbkmBwKu46aO8j0r4L2n0tVG/Dk0zphTQAvTPMLsUWS4ZwHyz9UoFGM2GxnQqabTkPbltOXmHcA1RUI8LhFZPcws9Ebb8OWCM1uynW0hXSJxcXyebtGMz56d6MsJO3aN4nep6q5NbwH6zf645EwtT9jJZFg/fjtUF3DFTkpM0RYcDWbfRoPnJvuhBCWY8ETFGS6Jy4UKjXipERcjA0B0JO4HQoZIhA+DZ25/cUUqhCLWt1pX3wRIIAQdFkdsQYE2np73E9n1eB9oEWl0yIGKtpGXxnpdCcKP/XLKqnUOvODZ1sjen9Mi8+74RZli98UO2zwmybF8Z1YnogUB62VG5q481b8SbAbWeIuFVJSpL9Zu88qPxaKlMyvkvedpm2QPB274wnz+B+NYKOWsLHqG7SHvzV1TsVn8SGmPhoMMygeX6tz3c9SHmH3HUGdRZagrty5obpYjxwD0N54nNLtb8Nz0WXHSwb4RVfFvO3NNuAKZK6L35J3yzEX8pJb0CEeyzile/7bMkrzoKA/dsU/+qmtt/zMClhuLvxM4QeuuaRSM6kpFxm7nvjisYi47A1mknI4FmfpweoakVZYj2a1kKhUZ9ybvZv3vncbNfAmW/1/1aS5jWZJXPPldqnbcfRewKRowcYCl2jWzGFd9dXiVz7uXovMMl7oIXWDa5PmnNnx3DNhA8sRI7bzIaigCUecDBP/gE5RbC4uCk1XchnxSBhSpN9ExeuHAMBHq++y4ztPAU9HCMs8U0MUVhFvP2F4IicM0rYnleuAiWnrcx0WxjhysH6OJlQNJI/sfh65EvuPYNDnaAFsIFv2KC/2YDQPg5Yrki3VaeW+OptyzBiAP/bjlsQgpiUuJqLMyIljHIyBnZ6RUk7+MFweond5XhLlEPnjM/y4olJXCRbnqc+yVJ4CZ5Q9kLnr9sm4cwM/S+ytqN4950cL8/ctllj3nXRQSmDT3Z75fD+Z993aj0y7C3AsW/zdGAQ3kX61+RW/6/uDCKAlSTKrQ+rDlSslL9kxRkeyCVdye9IiqjlcCD7grahcxJkUxWb7KDSUDgvm5TEIKF0Q90DGZUK98T4JMmZtlj3TaZhv8UxzUzSyQl+GSdAgJS90P8+63JNtA0W1nFAQtX3/dtzWgsleOHYSol/x6l4dVJNL+nSc8e/fNue3KaXTLwVvfLPuT2J6iXDa+cnTjBdgiyu+XI2CEx3YMHFP6l7nWTfC8UQD2N5CQ7arGj0J+EGecS7bKsszm2nhEkvAHb2jnDXvp4NK6fcdEOqijp+f5zhZS8PDG5J5Nuo1F2hEiRz+lswP4KgmBMGGzyGptmz+KmlYRgNqk+oNeJPcETSdv0dLCWihgSeO5cARiVExbCDQx6far0ukWid2D+lg39d6GpBFFd15l3njauNdDj6N3wNFkc4IGWQ9JUBH2Wmu+dQ5mgzO0j9/CsgS3a4D6zTyXct44efDFj3/4lRXKku+XVo1d8MQHm7V8as2/PmokTqJG655p7YkFio0XOhrEoqJbp8avsuW9B5bZzFqrOTSuKvY900HZOfB1nTUzM/gbhL8SjNFW2z+lN7vefTxtD7Q9amCnOHM1amY/DYWiHz68cu1IAkgXeMO+n96+54D7z3fZOTOrX9qj0qv9veSg8Paak8iV7iRVlfi+U/3WeTxZsAhhsFLcsbJxTQtO8RegKMYOem3WeouLdbRsMRx0WOJX1EsycawRujflOoZApyAgMdr2sQscSLqRN+O1WDXTr3/yrrg8940d4uvYUXQiCSCGddToxAikoAOD5cEZtru0kUmZxiz90e/QsCyOFgaknKlMLnwUTsOB7azJ1nFnDeXT+UtGVVgKncdZL0bk7DnzGrRmTyUuC/do45oBeL4a4bd2wnWbF6mY6xwoB8HJ00s3eZrEIDsPPurSigSHcNzhrPwQWCAlA8ZHVNYk4nquZ22qtiSyVSOCsmjpDCo/GMkG/LCebuXk7aemGkZHQ0Q+zIFNFkzfyNKVDy/mOVJ2iI79pZ7i93DVUbYTake/nCaeVX7ncnMWvz1vx2R/+L8PfgpD/LIR95nUDyL6KBuE8bZkNnpka6GTSqiXXqDx71iB2Ht5zPjLsdzdfjQa/dW0Ut1mvl8+o0FWGNgI9gvVrHd8QqGsGcAEW/M3KfBPiGQHO4JXAzTaUXRCkHwvu93A95LoCzynv3Wb8lNIKuTrIWajBj/gbjYp1biLYYII4A03kjCqa0GY66iEeCm3kSxo5WqRUOJ2rSt422BFnSqqj01hjoZ38A82JEf7J5JLPz+arU6F78xJZEnk/kV6AccLgav8bVQGe0ozbBCnpGF9NMk0knHQiBc+16+ft7dC9OflarkUBk0KECYkaQTjzYQLGKQtj+7a5+NxOU3/VeufFJRM7dvlG22h+e5QLSDTTwUoAUpVuxp9F1gTHVs9jqJapoNKP9mi159ndo37p6h/63yEwHNfkAfjdW3m3A2JAvUys+bhL4y3SkP2C67SubEalIkb8Yi3mVvb9g99+V2TQv5kO/U9fVpF0KEbqWaEJ4IJDJStTkLYFmHHEPlZNBeGAztx6FIsQ7RPRuntqRiSvLyuTgtCgZwM+7gDawe3PJzmV+GkQypQWkTu5F/Djs1AZc3htw+PojKI8kbEdbev/VmKsyAMJLN+dEVmqhJyZ0dmdFY60OhQmpUTH8FZbw+rDx729aa6/gpX7fMGXfSFUeSFyUijtBIFrZHVTAxG6cQteAUY	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABB_ACS880",
	              Description := "ABB ACS880 Interface",
	              Revision := "1.0",
	              RevisionNote := "1.0 Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.556Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			iVSD : AB:ETHERNET_MODULE_INT_24Bytes:I:0 (Description := "VSD Input data",
			                COMMENT.DATA[0] := "Status Word",
			                COMMENT.DATA[0].0 := "RDY_ON 1 = Ready To Switch on",
			                COMMENT.DATA[0].1 := "RDY_RUN 1 = Ready To Operate",
			                COMMENT.DATA[0].2 := "RDY_REF 1 = Operation Enabled",
			                COMMENT.DATA[0].3 := "TRIPPED 1 = Fault",
			                COMMENT.DATA[0].4 := "OFF_2_STA 1 = OFF2 Inactive",
			                COMMENT.DATA[0].5 := "OFF_3_STA 1 = OFF3 Inactive",
			                COMMENT.DATA[0].6 := "SWC_ON_INHIB 1 = Switch on Inhibit Active",
			                COMMENT.DATA[0].7 := "ALARM 1 = Alarm",
			                COMMENT.DATA[0].8 := "AT_SETPOINT 1 = Operating",
			                COMMENT.DATA[0].9 := "REMOTE 1 = Drive Control Location Remote (EXT1 or EXT2)",
			                COMMENT.DATA[0].10 := "ABOVE_LIMIT 1 = Above",
			                COMMENT.DATA[0].11 := "EXT CTRL LOC 0 = EXT1 Selected",
			                COMMENT.DATA[0].12 := "EXT RUN ENABLE 1 = External Run Enable Signal Received",
			                COMMENT.DATA[1] := "Velocity In",
			                COMMENT.DATA[2] := "Current In",
			                COMMENT.DATA[3] := "Power In",
			                COMMENT.DATA[4] := "Spare",
			                COMMENT.DATA[5] := "Spare",
			                COMMENT.DATA[6] := "Spare",
			                COMMENT.DATA[7] := "Spare",
			                COMMENT.DATA[8] := "Spare",
			                COMMENT.DATA[9] := "Spare",
			                COMMENT.DATA[10] := "Spare",
			                COMMENT.DATA[11] := "Spare",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:ETHERNET_MODULE_INT_24Bytes:O:0 (Description := "VSD Output data",
			                COMMENT.DATA[0] := "Command Word",
			                COMMENT.DATA[0].0 := "OFF1 CONTROL 1 = Ready To operate",
			                COMMENT.DATA[0].1 := "OFF2 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].2 := "OFF3 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].3 := "INHIBIT OPERATION 1 = Operation Enabled",
			                COMMENT.DATA[0].4 := "RAMP_OUT_ZERO 1 = Normal Operation",
			                COMMENT.DATA[0].5 := "RAMP_HOLD 1 = Enable Ramp Function",
			                COMMENT.DATA[0].6 := "RAMP_IN_ZERO 1= Normal Operation",
			                COMMENT.DATA[0].7 := "RESET",
			                COMMENT.DATA[0].8 := "Unused",
			                COMMENT.DATA[0].9 := "Unused",
			                COMMENT.DATA[0].10 := "REMOTE_CMD 1 = Fieldbus Control Enabled",
			                COMMENT.DATA[0].11 := "EXTR CTRL LOC 0 - EXT1 Selected",
			                COMMENT.DATA[0].12 := "Unused",
			                COMMENT.DATA[0].13 := "Unused",
			                COMMENT.DATA[0].14 := "Unused",
			                COMMENT.DATA[0].15 := "Unused",
			                COMMENT.DATA[1] := "Speed Reference",
			                COMMENT.DATA[2] := "Spare",
			                COMMENT.DATA[3] := "Spare",
			                COMMENT.DATA[4] := "Spare",
			                COMMENT.DATA[5] := "Spare",
			                COMMENT.DATA[6] := "Spare",
			                COMMENT.DATA[7] := "Spare",
			                COMMENT.DATA[8] := "Spare",
			                COMMENT.DATA[9] := "Spare",
			                COMMENT.DATA[10] := "Spare",
			                COMMENT.DATA[11] := "Spare",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			almConnectionFault : BOOL (Description := "Drive Connection Fault",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			almFaulted : BOOL (Description := "Drive Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			cmdOut : BOOL (Description := "Output Command for VSD",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsOut : BOOL (Description := "Drive Commanded To Be Active",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRun : BOOL (Description := "Drive Running",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRunning : BOOL (Description := "Run Feedback",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
		END_PARAMETERS

		AAnTgKBEKiagHsOghkwcz74r9bvH8YEGgXAt0FXrEqRusXq3RFdhAnwzh9Q2c8v02/vrsVj1OXO3x6fBcLQBa4W0qW5G1TQe7EVODrVA8I0esukvAKIuFwwsAn6PPGA0gTUYKLqUIThhTzssEAmWszIP0tOHxVRcCSFiQY8GB4/9ozt8F8wLtnCZdKLnU1DhfK4QpTYwLwDT/9WaCpmVYdFxw5P9clnuy1a9FkwjEEQ0BRHr+QAexrl0WNVdZmaPli41qP4YuSocD4bCBZKbdzf6wEdgAsPqjrV61WA3y0zGtxUS5xBt91BLWY5sOHj+BppKDNCgEPFoqQm/MfANik5tkqE+bLzniOPoHe7cNBZFj0+9P+r33YDeJVFYi/lul80MPhYewHnGl4OH8SR/uZg7Fnwj7gIJFcO9t3QQ1bNhqj1aL9k8k8hTw94xL/8A00VinKD/8gpEVx8mh1/pDWXZXl7faJrSN5v4lyMxVwlxd/EdaBW72QOLYfhcsU417mQVZgJwoDf5fDuSiAN6gGQbNHr4RDd54bXppG5uXLJ3BMcJSwkHhUQLAVBoxMRSj4n+yTGOqAxdz3S7ZPvcdAH2msgnFIhLwB2uG9oNuSuhIfxo1MGFnI64rAnPk5oO22bvs8v10zRZUc3Ndfcczz6SkzG7P9XjYVfQ1OaRguJdXvGJdVt9RCbptFwOwHhL3aiVGPDe0HCs97OhmIbuctNFA2u1eDKjjGKiuwOaon4sdhisVJksx2fzIYKoLZu8ipiEt7fzjNhpzR74dBAqaB8ayfAKXHoOf4Mg9cFMixqlL/ixIwn6xxn4uepIiCWOz3+NCwH8n0OG6XkrlaP8+/j5PMINIz+djoyhgSa65i6YpBdKEDZ5YEDzHc58CwtnQCcXD17iLXV1qnI3D3KsYrRiBm6Q67pJAQ22zrJ7IRWSeBJPwShv6utFJ/JTN2T4j9t5L3kxTVnRnaUTRh/J79mwQPjb8dHTjIiHgxr0QOG5hZ57bzBsEljbZNCxqEq2WSuhH7rX/QPx+hDL5i3IhhRLnB4jGrQ/gD/1DCJanbzmNbkuPk3+mRmsnefj7B6truPR3O61w+/wIeLtBJ9Pi/wVrgytoDJqx/G4LG70qBSV6L977PVjWcaSL6NDWbUmbJLsLAcZTDvDMgtkuCPW+GXuu2Jy8JZH0KJ1A/7CQUwfXii3NcC50Ls0Q4UYz4TTf0W5ledBHHOf6IqkbGl3/O1EMTpsDcYQl2gkBmkO7213+q7tAQkdcTwbeTbYqnM8eS965OrKn8+GVwugLk7TyEQaVolbXSCe4z1lpLWfIiOHKwM5fG/x7X/66wAtbcDwB5wRQ5JZ/YXVKSZPELAsWOZm8E8CWiDKL8HycfxCsDyhjhNDpkoMMnE+f3N0Z2XS2EWuiESVJfZmWIPzXtnFn4JBPhYwlfibWhCqpIt1tVmxolS3xC+ZE6xw2sY8s+AG8XtVuCJTynjsPGPqyWMHATr7Fd36l6rIyVOMRTaG48XHHdeMHnGT2s6yp0zBo+iTK2cB+o5lZ0+nVeUVoWtT6CgUIkVdiG5/Du51YxiHqRuVVHwZuESUe0FjHp2iElw9Pc2cKerjSGDDgl4o+LWFldrzyNzssHXyjnTblM/QLzeM6K5fKYU72eRhhxapX3PdEiLEVOWs4b0677v+omF0tyMQOvKHMc2f0FBcPBdCmTmzWsAPUeniyTKlu/8guDOaHCYLj5vK29ovP7eiOwCnEuP46FA5a3nxHcSV+5gz8xF3ALsDWTEPnxcd3i/Y73e26oyaj8fgZueMxW5RU8CQMQoGA1z8M9An7X6fTY1J0At+qsHu5YBExn0S3Q8YkvLSizmZLTVjq6ZcAkIy6hzVQsUNK2KN4Xr/97leks8Q3Nd9FBgUPISP0Sz9MewX9MjBry6kCYmeiARdQHNGKIThqF8P8+/NN++l9HBi0i/8rlpX6Y5BxAhHsAUfzKEKLUInO1MNy9/AU43qRV3x8ua/ISc8kkou9GZfhukP9wXaWWfsBysidIIx++w89yw9o1uHifVKjWpelDll14rPNjPDa6WHThLd7YfNDMZkBG3geXphrs0ifzqvrIKUKjA56PYUSk6FC2vu7Si3fXXYOs+B53xaXyGPGaUrF3CotH2nrNUX/VRhVEe5iBjOoO9RwxVyOEnX7xmkanBymq8/30E/KSl6uTkeSlaoAzPLIrQtiE80TEZxtqRZay59VWnI2TYAIBQbqP79P+IeO4C1hUiBz/nDQc9BdldcH87ueXIg3NElHDlLRr4PwDO9n5RZg9LRP9ejn+vByitw1FBL3IEgK3Xl2iVA8dmxIZJYnYX4P+A2dy1NWpuIx+X6E0AgM6Ky5SDTJD3UsPbM7+YStz/qEP7YE7llOaAwjpBgpgicQ7E8Eh/QhX0K69AtbwnJoN2E49jIYNA3a5ybAE0Y6csU3C0jMcj00QRZ8KP9W0bD2E/r09vJjNXQDH2VEw6tuDBNRrwI3h5dGyhv8IPxam4vMiGGgUDrK0yfVdzfGxs/PWSQwYMq00ElcnlXsQRApqOgnvlyxw+MTGjDt3icrJBdxCar5Q447o0ctOD0C10UgC1iqRwzFZ60L8ceW2saKXlGRSHKlPo8YhhUat5hczqH5LXK4j0tlxeZDLf1LaCpYALdludZuj11uFSgJ542sfeScRMf2rOADx3xqXOo9VPGYV8+YFHYT3FBFKRxKV4hGWydxCvF9otiNyxeRl2oeBRiP2Q6SB5DvozV4t6KRaduneMru97bb9nvUHN50EiPCjXM1HpKbkcgwInD9YP7AKzimwssMxOtjRamv9TWE4eYqc+VfRLDzWERl6oFylmTmPQAk6asjTe1MSkH9yLIyuYwo3mWYOT0c2J2gjFFfsDhpPzaRhIGsnI+SOJbUyVvdnHKvVEO359nG9dRI0A6qqSc3dQZmz5CWpsh7I7c1d6/ezNwdX4EA9TyECP1B1XS3z1arB+kq5RDiE02avaj5Hnd0GuQCUrMwZdjM/sQfiZE6P7dHf41oOxZWrEqw/IwTs5c+2VGyI5aqwttoazHPPnsUtqP2FI00LgMPefCbFI+DSBVxUGwPnB1dkwHW4SE2a4j+62n54+OsF/YFJ41Tyu9/V/beOs0NxiOb538zobvbkB+Qi68uYbqJs3iSZx/QeAoF6IMsXMCr0gz1TtogpYpX7QPG36jrVk5jLJ4wCCJkMLIExv06Jd8QkJDUuaNPmJVDiSjYit4AcGV+ySY6V39ePNbpQvzW1Z6aK8au99ALIcYz/3HujYK06dSgh2Ko+VK98e365d4dUSOT2cesNXhJCziz+zgQJUcGeu1xJVaTlQR4q//RULSjiIT6lPvc+kJrOIda+PVsxE5CPSllFuam9E5bQNlYpgGH4qO7QiJR4RwybzKwok+f7l1SOeA3JVyaoNnOScu1YMYbnzM/8/D6tTbVn0nye97GwPyzj6FElZ91PrhIGCMToDtIw5WLMXbk3Y7Xcyx1MP6STitviI7a8AQrf6Hb/tlVX5vQqRmgIzPf9KIZi5034HfUrMjVFhw8BIgJPqXN5QMxS80boN/WfxAKmKvBIUR3ZBZklEkgYEZW6N1JlykUazLVxTOO9zO/ckdgeWK2pxwZ4Mg6d+/m9uZSnwdep+j6VJZgoi1rZ8KzHNdAWA9h8dN8zGsx3NcUsjlBbLrw7Mx9TvhQFhr9heBekOAHMiy5b8GikLZU1bsWujUgxsMadmj/SyTxYQiLS2LgZw2+q8C5Do2zowLnj/r3GxNqn9ZZZbqfEtTqb5gFjVqndpHShQkoG+3fZcz/zM9L3Xq+ESWRP6V7z16F+ASFD88jbPqa7g9YGEHRtFUTmwmyqIsAAa0zSbQ7H14RVctIn7cqTuJSUl2rDlJ55Z5Pw1z20Au+cPXtFfqj4piCE4/xrvHZnNBe0YBVcYA7tQejGkCk/1v9jMSNwW1Q6r+FGZJ8/0EPbgvgEU4o2hCiBujDfN9pctpplrncgPOrJ96qhn64bLp9IvN32PVVpBtUHv7SYJiviSBUxopa6ipAQEC2K7z5YGn1LQ4HXDL4GA+W3d2AWC2kiISf6wVn0MEemeLywJs1iPK4a1vYZQglcDzT4y6/8s5GAPvj7Hh3PJ7NdbN+RlHTku5FDjcK9Dvq1NwiTG013QOFwix43FUBpXkUGxuBfTDKNUrc0TR1tlR2DLBXIhyCY2CrrHi1A2mfPqrjZC0K7rVKeDYy3L5oLDiPTbSjeELVHASf6h/MBofax0XLHSDtKwwhfT8iSwr0GKIwxVh4k/yXR51juK2Nw/wYyqbkG57ZwJGwM1zETRLNnY323mDHXxNXZjJeEdXGL+BpSII86ZxjvMzYfxjIQKic9dWjgDfkbdsQlZaqTL3RibhwVZhhrdzrr3kpnyEw9aoBvBSxCp2VsYqdv4ejuN5+JH2Hh4Z5y0KKsk4nZvEZlNkSoN27KgXyU22kKmFkWpFMEXOisjDdZ8SMH6Tg35ugf8ql+ZTu5N2F+Gzl1ovYE+LysfdBSJ2VEKhxpLb1faQUFdaJtCXOt9i9J9+UG+J5B9e99q2cKjpwzFnq6LyEspq36WDHVGp2+tOemIJsZvYAAQAb5D/J/MIV2VabXLH1WagdToDeV4aMlr1XDtpLuV2SMQLTeEKmH+je3kZI75gQsaVGPTZATP54FqN1frd9Kh+7QiFo/YB35VY5yTGeXfbkJgS8qLJylEw7+kA3zZHTHHGEsdvF2/lUiEk+u87LA9cLqQxEqaIFXVOEBEaC53eNBNXeVzu+QUIHdu3hdU+74gvDUkN4157qnDRMepd3q3UmphdrhI3hwpyc2nIvOEQVH0lmbmBuhThNaelg3y+ipCLEfMltZstxtv3Lmxfh6SYfdmQa5L3ZodMY/aRpAmu30NfcxuQVQZwODcutZG4ZhLA16pQJ28xs4JPS/lhUkjqyWABOjWO1/nu7P0rTgGU47fr6vQ/a2DtVXM6OjDEUAY1ElRgabCk8xhSuh7rlmQ9cgvLdp8yPRBA2sBX/Lyhp+0bK2jR67t8Z9rf2e6RKfjt0aik4p4gCpqr40HseHKdLT3JyPNJFf7iRZBxndMeNAGzfDQ01iJJnDYBUJ+43d4mpI30F6EDowpuz+Xi021twfrHOYqP1tVCUa33VRI9TfmQbP6M689K41LKY0Wi/zT7lEjVV1yhvq8lWFKteZbhOqi9992jrQbkuLHQJTs0Mk8TCrA5a8Rc1TgwZXq6Xx/K+Md4kugl6NTWXyMt6Os3zv4PSPoSq7g5DGG9XvJTc+8TUt6UcTH48m3Wf0qGiVqRKo/rTTJPyteEJdgPwsKGzTT6TT+fUxrfx2+jVBKgFOwpN0+AmOxEDS8A4Kq6pqL/az6OkfEDfaYKHACjGeB5QnX1CVs5o/sS1OC3ze6kTrM0wb66/LIUc4URmtB/kdHk4O3Vc4CZBHHszyLPEKoNlvc80iAUeTkvouygard8FFdaE1ypkeH/KzndtYNxclrujo8Jv1pWlzHfS+koOwnD0Njr7ck+PU/JjERFDjcOCRdNNE/wnTD+O5dxdCoobf0LHL+boRPZRWsiu9Pt3xZAfowPCfRrCTSwwbgALGIOieMtztXM/vRnmExLoEnkd8R9RV8dN30mOn2KteI9eKUmgwlkcUquwk5vKGDcfYtJol47vZF0x0mvFPnKUPPKe/EQ39ACaUjRly8mcUspN6Y/4kAJooT0Sb+HvTPIMTqolfOF6CPbLEfYzoRPKxhqYdbLbe+f4V/oeNMy/+JugTeKKA7Ts4VRG6UhsjEmQwwUkTBdtD0Bpa01VNK2HljaNW8nupVODjvcR1m4pemTraa2dR96g7PePzm90VCBSnmxGl0l1WFunrxjxPo9eRt2h9PllIR1cMRVulwDQDk+CmC60Xme97z59UWe+PaKCPgsxv0V95hqJVR9wH3flTLf0yIregx23rTduQ/fD9Z1LCyL/l3ImRThi0whEeXMnSt+lzGMtbMLrugRzExu9hpyJpMWRT6RRoyJM8gI+iwwWvvix5mhWKmmIsNMEwDRe9LOUbKXWBlcRchHUO9s0DA2H2Xc5ggY80Ao6b4IIStbozmgTHF5IbA04fZL6DACsIqireiWMXpfyt88nol4cbRWORjuaL3/g4Ntrn676iL8U8IRRAhR/Grw3Xg7ai0k/XTj7/vN8hs7dH9a+DFbPt0N/HRpq5RRMejgipaqBKzBw3tGsdTolxF+Xu2r9oehw0xIxvTToJwwFcAvskJXfDbS1oF0AAn+j8HNlczFo/u30YJi06PVbxIdhuxtkkGWIXpydMg45KJm2rlVRuz3iEpWOs2iC23ecXbyv8YH/Edk1mydf0KWSgvVwfln96xlXTr2l2PB+rLytPMWbew7wXfPi5duWmz8gTA0klRSRWFvTVqD/jcfbQMijrkdOXhG663rP4WQ+FZu0Cnwc0ZXRB9K20iyFREiq8ST5jpru/cwExedfmOfL8rU7Jg+HNJJ+a6XHtuB6Ll68pwK95A6/5EX646zyaiOr/KHjjdLXwhLyIOPMMStOClp6q+hWe8aGMtVULVuHsE//GCYycyMo/jI5ZiVfiJy+MLjDQZi6SPccbrFCXTIlxJJWI55uD0sQVrR1mvUv7D3c0d0i5ELr9UpIblDa5RIOIeF1Til7DSp980WJfA6kKNKSjTqO5P9Git70ukW6N3cEcpttGqfuvpKzFF7nK2tlP1dojn7UX4VA5I3QwtZIAsHH8TQm4EyWpf51P5IEErwEWQGUA44UKNyPggyD9uXOy38OIHTT5lVQBCpyIoOK8n6iVINtNKBDgjI8ORPM5rBLiA0HtnPA+zxRAhynLiA+0TGv4Hi6Heh6UIZ20pauqWtBBoLlAFJZTbYU7WBcyZtkV8QjJUDvNy9UY2B8dxcKBmpUm6lHuYSzCE+pVBHpaP3rMhFsID0E3MQR4ovkrnH1CQbMATO8mQa6hALIYnDU7RQypAZKfkOb9r/0DgQaLbOzubKK/DIzDWV1IrUsjV5w5eDxsCnsJk7qrLPfPLRjDhPuDPF/5t6S9zrUUThqdhp/kNR6OsyGZLbUmpNnxU/JpvEAz7UiOIGg+l+O9Use4XIWBxfUpA1AzW07uTAPu2wIQqKz6GyRhy7Q7HHovbrobpcVFozaLPzGohASp8fwISTpSaEQ7G1xqaGD8E3tpOpENzlY1GW4sYihezhHQWTDjikcC/VF2OD16r98SvbGUI7/B4JLnDsl1628k9/Mmi5iHDn+dBlQBFZKTqU+McCgy82c6rWisKZrr5+8yodkhQsmNR8Qzhp4QM2q8/kGcgHAbX1/TnLj48cK389EdMwb2waqzkoaQSp0pNALWrp4LGebWLbRLg/yh3al1d7MCPEeA2M8OMgkatxud6EgMme4oDnAeRorvBc0jh+bRwsQezP4hlXemHWW+v5GRhI04tfMN9S1/nu6kXN4kIJQ6EZ/On4tBplKPMKc9xN0BgbXt46dWmZ6oOUECCUd3jxAlLyjrDbmpsOuSTdds9Db0eo/9vbWjwPHM1AasclJYg1m8buHLO60yAVk17FmLrv9EzhJAzVC3wGwjJUfjND/ulJWE00whwd4RoPx1cklzLv1+H8YVioep/gXBe6fIIHIlifkJnIy542y2DE05ssvg1qWNEvQKXpWmy8MLFucyOBMoEEsjRkCBm/tjmYjDova3RkSr24DCow99hAa4sqkjzkF5ub6ocL3Q5ymZNYCV9pxpdOjmbs0VC9Yr418sSwW3K74wKMgv97g6HXTB41C046JLNNeYVUhyNIM34ehWQ0eNMjDBKKhdDorQDPLIBQLYHF6hjrwdLjSseQD6UkTVcGsEd942gx2wGRsH/fO25IZdJPtjiHf9fHuTSYjlgJm8VuoPmKQux5Vo1G0G6xt7JJ3COyVUscfiRDLoC+r2P8SPUOfTRjegFw+X0ONgSY36V4D8gJrZaMig+rLeyzUgoBzPDK9ARrsbHoXDsrLQeQv65nbW9SzbnnUH9LVqDLqCAA9ZEFGgVNXLxnKq1eVUc/bOq5PzRV29C09ICc2HdMAIjYCzSzE30COLdxOKx2f4JmIItFIKw6uKOg4gj0L1tdr5S33p4N4YlSZONB+Ub7oJukIK02Py9KNLqC1ZLqez98+rMhgPHFBN9D2nrYN+zoYVHf7vL/yGv9gt8CyOrLs3EfljlY5+Ou0FRDIDO1410pJWX7S2B3bJKTYvffzdyl6/98NUEx08eU2u1Rwit64LFHzKWfAvhNhMyNRiSBBrjAXxzkFqtK/iT/u8Fby/sIukkoEj1JerCnOP9JLpBn5mEvmGJY1iIXOqNX8dVL6ZUKu/iheZrS4INBdj1/DWYZtLx5CJf2wnwb61Xd9S12pI/+Fq10b1dfedD2C5TW8hJgz5BJQIje+UDjdZl0gBIuIGzt7Pv4bbUx4debpSz/Snll+UbAv8o6wCNu17Lt40dkgEOaEuaVu/1wPJyniPjUNbxo2yelmXZi3oV6Jcn9uhnNl2h3cZKL2wv0TLMbxI6voM/dx09XvFDVqw0keYKhvEYA2X6k363tAoNCBje9O2rFKIxyyqxkTfLDdOk3hjSNWEZPf124qpuMVxMbyJEN9AKitxxAuVyZEGamcheO4pAutfCQ6eIhLxT77bgvnfSH/Q9bywGpSJ9JAPHHMHvd01mac+F2DQzxBhb6WAjKxOpsR0DaIIG7kaoMDTN0Gl3AIkPyEt5Z5O3Bs+PIFl30Yn3y4LBwuEiOFUbiHBW9i5lGYQBohvmj12MAFPzodCjmtJitTXncsP/GmXp7h/YsRFjIUJyDq3F1JJEZspZq8Za/RboXeQJbicPS2zvlMlBILkLfD6X1FyNtPIWnmTsOrby1DtkOSHS+y7G+ZPy9x+V+lMEPbkroAAN9M6IdnWs7CNwrpQgdIeRRt6c3uIRSZqe6OC6ZNgiItY9BvGFZQYsSOBFqAN0r9Oz2N1AwC164KLXCqzaIzspM3IsmQzv6FWSmnusydI4x5n0erOxgfF4LCvn5SJrgkZyBtnoSpTCDULukCmB/oe9+a1hf9ExMHmVCe7vPFHLS8wmjxFPWcmOsTtiu08zvB6cV3Faf/kWAuBI+9MQKQixC6iSlauq/v4k2mJzcbGhtElXZlMOSQ27Tdhhlz7+pbPA7gtsiQ4qqMf5WgRtFZ1Ra3r3PSPtZvJpwpf4Dr3mr5ZaU993pyQ689UhaVhn/FYYRacJ3p9gsFJ2h3sF2MM+45Z9H4gvjsb2pI3SmgLJMQJWdQZRRsRCTR5PRiO3dAd0vpJ6IeMzuZ6kAfF8IL1LfmaGcMekG/0YLheBaMFL3D1MpJuj1iis9pT8+oisTSTUSugR65kHcHFM7E8ERfpP5V+Wry9Y+lEOFu2R2cxDRF+I8v7v/p+HoOZRANyBE6z1EWZe8a1DfRHeu9HcfYtHxJ93zTvvwokrfurJpDqVJbFx57I5HfbZmQayXvBx+vqww2ggIrBfgAYzLsV6ndsOwT54OsNYpciIIXBzduguviIMcZBrUo99pJHY59EJUSGw0ldfdxM7//LHKedOT5b0E9NWq1eiMTRcwf2t2qIxicqEXSvYFyDRfJdpEcMiPUA4P4hWKh852wqFIMBdP3GzOYrzDy+6werZ3G6SvIbPBhcSag9DtjyPcu2RO6tnGg/p+FJ4tchHTKKw/5T43yaXkVKdli6oouXGBOLavg/YuzKNodDAo5UtT3qPeewh6THpufcoTz+C1hJAxrh5Kg+/FZ2w2Z5Fh8/12BM429UQk7hWiOhqPUvc+cLMXr4RKyRXWPJY71hRGijsV+dUgPaeBUo7llojHSAqHi3qKzQVtAAYM/YRK+DKDF1r2gpQ1qPrAZSh0gw3bnJE0RhMH6lEUj6pzPOxu8UoCZ0u9gSzcuew71QE2lfc0L+I+o+wD+vnPb09wmqsOL4TM7Cd167DgT4Qfwr6TMSn4x5mlFj2vwCzYZ6HW7AnrVGK3jAia/LzeKLgtj3Qw6XIkeRFmTbdUeqagDKIVHF4e8B9M28tOL3XbfNOfpYn1XbXg7yi6v0VBR7B+hyNEqdquZp/1jVf94cC+TeVMACrteg5r7c+1TJ6BvUcy2Wgf8/Y32oeccmBDh8jnBcXpI9occ5s970GQBzvU9xnStR6mbqDNw/k0kVTMqvuXgAYHGD+NJFwScheDiANyBGZhI6xTcoW7/uXsnyQg2/mjxS+8yS9c4jTm9SYr6E7aUpKGPyBgDNpSLLzzxa6IiP3SL9Jh91z0vIraoaoC1LblxSMC4VMX2vb0CuAORogvkbkNEn67RJ2NH9H49NPrSIX+WMeseLOtyY3R0utNftMzp/XjpySn+s6Nv+X0w3npm/dyOnHbRk4w+4aCKXCZTm4jx031SvVYvv/RudxMiH5EPrE8zjHjrsm9SxPwXBV7WvxLSh0uHIB7bKkhGojVOvRM2Qeu9kYAxzTAAVuwW2VzEanlcyeC7mcMyxzBTIHc/7hJqpZZfg6vsglFl+dpkYf2HllvaBDT3yH5OeNb7YLvArg9kREgClaHcIJ5NuulxfC4peQXmtcIN1swtK1hM2NEDvYsqJyRkTCs8IC6DUyIc36mtFWbNXWZs14S8XYAFVQgt/sGMDSeOiJgyyjTKU5yRKhjdIrjblnlz0I7QMa0SoVxOjpdtL9jX9dyZwDLkV1R1ZrNFRfvxhwJgUMXEZO4KXa3yIE7iUC2cMGnUFvPNrPLhGmVo/RLyX8D5IGpWDAYrX8XAKUYUCJnIpoeNkDHf2pQBn8yj2u/2Uz51rquVT/KhaXVvb35jXaTglvv7/IdwF1EGZse+nzWFHcn53Vj5f8aDx5ve4+HfsGrI6yD1NY7yhG3/1q4Jjn14akcZZWxkUrl1XnnkfN02hqnazWQc7MfdmlYhlQERPCAmnVIB4uu4zVTHyYIJ1Z7Gr54mAWMInKh53L/0D0lSmHjTTcRlk9waq2J75R3Pp7My4x8Wz8qWdNXs3pVFesewWUJybGIdmzvdD1dzZ9iLUS7RY7U2ZInsK1cNiXATTvwjf63kKeDWTgk6Y9GxXQcHWfqSevBfj0OoRtKklSKVl7pMSsddtbyB1DLDn2Kb0zB5EijnrnGCeyT+MCWrEIBe3UzQhMuhxKBLH7zTqdAr0BPkk6nvJSdgVRjPgJYk8hhe3EaA/VQkYkPV/LllnHfvplHDcSTUUXfsyH1zJE22DjtWrz/tM+/pn6dMHcGTVuHq8XI8rhwA+nLvMcFPeL+l+seXod5d7nRp6aEN6Dm9LKsBOTKColdcll1KoZGPVR80GRos8DziGh5GxRiw+O6tKcw+9YX8EVN8uEJUea7GMKtC4mzmxom6yQyCQsPvDD0JFv49Syl2ALSMv5UQRIFOM8qD6yscZULrqu/msyUBMff/TCJo+m1L7xeJJ2xtEXzQ4IC5VzBBagUjY+yP8IDuHH7xl8ClfzC2JU79EsYAOdECML/UCQMrrLjKn9M/UkHkD59nE3MAjGhXPt+Qz87Tm60kEW2RzONnOWiRIdcRoZtBgtTgmm0zpn66f8dB+WvFgz52AJkJyYTJpEYv6xjwvnlLP8pAyAaPOZ+uuKtkMx1dRPuKWdlYg9oU95MdCHyB4JRUn8twCn8YT0XPqkg7DoS9SOZVNRa708wavPBDRjqi9qVqlXo3J1f0LiM5oItQRaP0ODaTVTToNPrAG5FYtN4MVI6i8r8MgRqlVLy352UvJWHtf+o5yRtTkDVSIp0paFLZ7GBmPvDzmd2/ShYNnIl5kclNYLEZEQ7kHsRc/r6yvMBRMgpfowh2KwQx+ZRSx76FJFGQ/MY/IneY8v2k+TNrqSmIpAEPA8tnqCpF7K58HBGftCrSacirMc9E0dKkxFdXIdU+YOUUfgbPVY/UI9oNK0sG1R6GfI9kNOwYD4tV0VVYvcqo2NkqnqoJGUs5SC0iKUtJrOEeqzWPz4nEqyJVIPsrt6+Mz2WKMACDSQbvlPvvgIotK+idYaAu5j+aHLvrGeyV8lrOnYw7upOI9fJv5qf7ghJ2A15BAYwBbJk97zCVGQZF+9hLzgpq0JqeWhoohnuur+MgCUMrUvWwXUc6wpq6KP9gNdorq0C5XR2NhWIBZex9tY7n656ompU178zZbNf2mB7Tug1r0z5hCqendjhiGul7rhQ4FFwF5iH0xGDSSBdH+s7ldsbXOlBYpvkPJcY+JOf8+tIGpIH198lLgM1P3bTlKEh3EXAZW3yuTkYjE26piNrte6ZPhHFdPZ7hlpzTUTwV1LPipVJAQmbrpZ+HsYZBgjmISCELNlqJcdajQEjKwTCU9o2zv/64MamBC0H7BSkIyEWQdgY/6h3wgGAocXkTyG5lqYmyjZwfg/LaDubwIwVaxGIrATnnlhr77Acw3kgmkk1bnv1d0rdJiA7tNq/627vzeYJkr+VRQc/WehIqOpJ5ml/251f0i5L554TXQxX9XGSI5MpcSUEt82yiTlV3ZYqT4BWBX8N8rQOQJK0QQlP1L3Sccat6a2nW/C3P/MAX5tgRpik1SSmIJUJ3Y23JJLsRihld+KSN8woe4z85P2i90dhjgeQNuxOc+RIe+Ma8pT6i+VQgiDGFDrIRyhPMLwrY8JDCVRN5WbCLhycV5zoe/aaKc+TE6Ee8Odw7Mv2gXLj4dBBkEkKGwAPWtPuF0CchPha8knUmbo3FpSemMIHaIw7/1OOVo/ajZo3ggqHh6tCQBIZZwE34O8iyMo1vbgYaSeNHV7CDc+tcC1blkZ5oLmpSFm6UBzNoQ1T+EbeUi4NgxtDM/VM7A1pkJXD+eYeNhThdMxf7y8q/ND9w8bp4rAAFestsGw3Vjm9TNaKtH1/NuX4duGsv9xVoFfV5Hs1jY/7V2BBTEJkRGrRaj7JEybLckyiDeIcHV5il2BwFqRJicicj6hYLJuxpinPvsUBdSSEVx3HKSFL45hCDiA7Icj8TUGzAh6+qi63LpTrWyjJ7kaqFzK0S11O9jRsZSHLgTeNgnJ3RwP3VItVhb4EH5iqJjBI4nCXQO53Z6RgfRAwx+z2969RQqwUdm29cZvCfKLHhXFQi7lLLhUlfYfg9vKmT2AQgqEazFBOPVQl6MY3cIoFw4E36fuRgUydQYKBpryN9n1DLbMoP4eJO5A6F1FqMwAnHZjc7CYdLsaym5bzRToGinJT5m0kX3r4srkSHwqXx4IQSwOVMKvimsNq0OcUnfkgTo8wtaKE5roAR58j5w2O98vr/s10CFXdxQVLZ3O2J9+WfXXUuNRr0OawwCPoE/mBUgohX6eHDfhuT4Zuov39RXnj1LK4LSxmdj991/b1byg8UrDtH1Fypw9EpPJDk2R0B5q1edX6kUJbm+igQIWTSdJrdZxIRdAw0VTsHuAl2uf91/mVxHZ1HlqakRPA7dKe6ybCZVHVfJE8VOW6jNy4WJP6xb+M+YYJaE4EVE84RnheC/coJXr7xtDPJs2Cj5L2/uXEW6rJJYs6oqsjaI8A2FBiccG3ErNt+fw0oLT1Tp/ZheqyNIYrRqKacN0A0dhlRgeIoxjR87niQm/L73iQIWFiGjI6+iJmmMXAWvoGxgyu3aP8Pvjo0XIP+sonx35QmFki9HDV/hJ3FoRl+M59PXB13RZI5KYv0duRSIZ6mM/9wcpyAvD/oXrudrCZ2F9n9qaaRVVgVmWsZSApL1WZDSfje1H6qK/mjIf+uXaGd2dxzPl5mR0fq4Rmcqin4Agj7Gpo1YNI00e6wBN4h6AZyct/kopwbKE6mPm4Yjuln+krSlJHJxO1PMTyzgxPu5qop9rfbuccLN/aW0fWE2oC91kxNydbnA8qbMV/S44Aw/N3VmfKRHigZcrRCDM7N+d1XnIz7LahQV1jb8lZFqwelwDv/mP/KfPtIa9bDa51HCSfFA9QhX2qvsT09ZXdU1O4Z0/u7EsOFI7lZwsMfJzMdfFVNplsxT+c+Av8CmeI3EBNiqvEhiMAGobTfLixPVm5F0gC1em7pkvAeonoEMdZCCJReid2r/hYbd8Tl68ey7WCY9b5ZRmX3TvlATwt0QMGbGWdyzuwH3+pczOyK+ePpwLEuu3PlPioxKdvOLDlVNlHH8FPHmNuInrDj7yBdyNWTzBzZt38Qn2y4t5dAo3IaXBc6x3VQB7ujTo2wjHMu8IR7LalD6Xtn2xRiLJXusjCTEeDl3OqdFyySB2rxS5I3MpSCzcsCrauxQGflNbn+G5MZgMLKRjRLILwqAeBeQINuKVhlMtGS2ufSdkI3HxgYNGNHwmFmd+iGNlVcV/f6bt/ljhFlHmN+Dv1deRLt3y2Df3UIRCXER5Gd8LIjSzXVgdqa+mzlEgpA4B1yOmeI70pqVo/6WZdDZm3SwOi3hTD+Vrah1efe56Hv5yiah0HS1ZMSe2xgMia8AAJlm21XIbEArg4r71ARvzlZmpO9vQFZ1sUkuHVfjJgNsPLr2+LvnKIuesNlE20P1kxzwurmiExuDTJAdvSHWI0yGEiKuWaPk7oCci6lCVC0sVLK1GeHRGWE0CGR5c8W9Fs6fZeECbKqvG2PLEaGcvCJ7PiufdVIH02tSHQj1iVG9UcGTzRstNRCPlcdr0YKiFS6RevnN7/OUdbWbqgNvQs7VfQ2uLjjaxaaYGR/AgjjSeqKXui1H1DEv6fmpSNLtVZ4XMMCnmFDaN8bwKAZF1EaFZTpZ1n7TdDiNB+jp4BKS4rv0hwbHQt5xlmZPlLp/ZCVex7KhKFsNsAHo3/8RP5q55PAeTAcAGNjbb+C8VfvNFOzrGv1+c45yYB/KqaIg9sDqG/J9LxbAVE3oF8MGJIOwCWrRDmBlCxwaV7+6zJcU6fwlW+EfDp3d/w/LnbJ21+pzVbbygasR2mwpoACD30gpJxyOOPMkgNBYXx0PcC382Qer9MznlM/BisizB7gnUumkRWzCvICPjJYrx9GDwQfrxjmvzvT5QW8C/Nahce2XkDOZnsJs5dZCMukevx19jcVcalQYDKMkhaScRjtoCCuOXqCX5Zc8PfVNVicZiVHvYzDVc/kilHAfDGHRZQNHUyBBr/K1y2d3h6cVlZqeKmy/K/EueFjVMbtq4wasc7ackTq5Xo9or3ROTcOeMXEjqVPRxBcAJUHuHljXvA3epMNytq0sFaoyw7jbPVLXsDoRJtpD+GXGG/dNF3KQJU1KPL/flfFo6jy/ywHoXQ3HRWAlVFMoUI4BVaNN689UlgesugqwwTb1ZXL/f2ynPmvZYzyiltEwHKLpA7N/YFOA7srGGLp09VPSANJAvX8h1Pv8ZE7oTu1HlW/66wf1C2O62qbg25gJPZFqDeiR/N9T4q2S5cpd6va3vMWl49LuOSJkXYKmSg8FpdsAGngZWZObCmn8YSJ/PMuxP30BuyMytFytYwB7slnX8PnJsT9BjVRbijJ8YPBM2ElfyNyAHvTdu57vxGLBnjkEL90sgY+mWi32gVDXHY4J7XnDPXCPKwsoEGQpKQm/Ji61O0k14KNRpfRanMNE+1rDf690BnrxGMxI8jUwDH8yvPMGOlG8e+kFdqxX6AyvXJcpwrq9nKVQiLA0Q0uLdNbq9Px5BVVkTI6WWIOwLXhyfa24BwxIWvMooi22E0QnEu8N5q65RXCVJpFypRn2j/AiRpY+35s8Kr2sw0QphHEqazM9upQDcUF+AnyeBPQ4CDG28HR3jKD2ihFkpmX6VlMBymk+sAxM/sVbodtF3GnQYWzg3TlMTTTTlr+jU8rbDGe2Zl9L+Mm9/dWkGBlDArX7Eaz/Ah2byOFYvGEkqmw70EBCntq6GPK+o5gyN/NZGXx8+ILzOsDMZcwJHltNN4H1pHa5dmKjC+MBSZQNXXcx/qKEo8OOFuihnAvRC6Mj8wLjiXJVNs2GcpgO3wxaXPU5TZVUM9GItZ2KKZGfDGIZdGKRa42qQ3abPjc+W5M6yfmyNsSTNjO4eq64CFcL9w5F3Z0qOFa5zhSgt83xgAIef0vU3lbt2o5acmgyrP/HQ1mupNwtFzQUAVI9BhDQiISKOmRT6BetBLXMcZBw1d+ARs3KoBnm4aLyneQ9Y1aONCMyD3tg/Ai2DwEhxfXu3jU81rMH5yppj8bFur7b9Y5G20YwhZlNY2hhWvml5jpnufkxkZeqExYLrIcB0GpnNLPTkRQp2q89APW7DMRenX5ptuJdVUY7FQC1hMwkAgWiAPWA5oFZcD3CHwdrCuUX5/7ofGkw4p+fOitAnxwsx06xcktlNQNOUPaWvH00mLlr6BQrJHRXHjkPogQsaUKrZmIgY/II6JqB6v+AHkVnNicRistIj45kwPcnt7dCRBaBhas4zXxmORPNpeI+QjHFEqZmb7c4fBEUR7vCzxKJH2J3O6QOaKeXRCxHU85VF3DW0o2S/qQTeoKzn67NQd0JAS6ckYE2gFY4CrFfmF1XHRXWUZFvWglWWfwG6c1qe8VehVdkMc75K/DWsW5XCQz7btR1KavaQgd+KNlHwdFS+TFv8oa8TWB9rJZ/jNkqaOcU/QZveKYN292GQM1gzYitBoI22ImJaCIDOK54Fayj14KhKIrhxyofXVEOZx1znW17h/uWhqpNlyyPCGHq057FJ59OORONOrK7Vd2YTrri16vAdMINoieNBH0V2bTyQZZNCuVG5LfOJ6XtXkvOpM4YNc3F0cx6c2WxtHJ2oB/y5ODbexcUpYREssKVN7OGdnyQEc571v4wY4R+v5yJAJvWZASqtwZXcrQqcNBFIfp8z25FmIzdfWvbGIijQnbD3BUYL91SVPiEd2nqAMNJoK57Q9biAdatLQU10ghkjrgmJ8Rl76YjO5bnOHATf16o5U0+c3SurTXhHihBuFy8qim4v+pSHPGwwq4D2rWuCuGDuQhm/TzGmQ9SSFstDbEHrMNKthFZSJBnZbUWm53rBEXhXXMO+k2teMKs9gT0Ju9bKXN3u7yY7mYuioUw2CGQ1LiDZZ6bKZ3qggwPsXTODdHnN4LkgJSUqsZ6jiGScC7YwRHUJrelawF8PX5w0E6A8qsq+iI2NHHx7/XQAEj/lISsPPerToYuIQ/ejH0gKmqPXsX7lVSo/ox0OhD11hoGpOLz0VdaAZZIP+tCDWMNI5dtUs3xjGr5hBkWzV5aCCF0c5ZSqC3troMh34lTjjo56q7CryNJSxDrgekh2fIBnSkVhrD8PGdGtX5d/ApK6A3zN5hJOv1W2b7zo69sTmo3n4sbyWcLJqJnEjSdGDu6HhYu9r/SB2e6jBQf1QU2aVTBslTazJyKOEQ0TWl1cW/IocbcyN9G8IFvO1r2YjoGsW9/EWwnMkUQFpsUFpzFdihzbHDlIiGB1f4h6QL6rJkdV17ZFyd9mUwl93VyDy0TEwGZkfg6OGk1HuEGBLWy5AUJA63k28RnzGatokFnMCJKp42GE83C7gyWfNl2/TUus2kyM6ZQeU/bbLv8SHnjxezSTxATpHxFZLKI134c6ae7JF11/w8qiC6+KN1mVezY3T2lCdiVpIuHzDV0rnRfwr8J5CIRP43mUrQjMBFVT8JDCV1UlpeS0kx7qVSCNZIwWVGDITR56QgiW0iMcULPjTNxbcy8uCoy4r/YVa0S3ZLiWI9gucw/8r3Q4A9PhlXgqsV08UdJVj48ivr14dnIi5GDzLKT0uy9iGIQeOpYTNr+FRERKZ/EgIdqQyl8IySqktvXgbPrd0Sq6IZwPm0RHbEPcvNB32eGictLB+m0odMWn4e6Cmgv9tmU5zPrmE1MlQHgllTXiY6xdpN6Btx5YaLJlGfAkG2E9eo1zmBfpdApmlSzglfTJtrTCCmvGWlYS8aeitwKYbne8lgQWMw6UTIyGrtlaneXdp/HunwZaIjgLyNZSE3oLae+xxSw0IkkilQus/9I97Ajvu/tBJ4GGiWp+zyDhL8dwDpp27vHCqVwWLXbCqr/oyBdel4pUcJlJsQkXfZa3HIMuY2lc87R2kaI9DapvUsM+EQ3HzzjpJxz7KbdQFPXBA1HnVLn/w5GPe6uEZprUqOd73wj5JKR+nzRVYHuLRqws3H9X22UjCUhm22euuU+EUqr6Zl3knWCyBUm0DSx7HU0f2qXNNPVg1q2bBApRspbcyXApIGNyW0Pu5jIbSoLeJIZrz3nTCzmHAW9YW6yhZy39LVN2dOMES0+ujMUO19K3NIq/iB3lakn8BoZkvWFNEAoz7QOJmxgpsT1ekDrsnmtko/c/e2p/bhCBgIpNPg4K1smZXIRvYc6AHWlZIVYwE4oi6y8JHHBR7EBsHnNOUVtXNmKdMBiPFE5qC7FLndRrFvVx5N4Sx8kCw4PvD18JQ60t1yrufki6IZkyqLDmDb7GE/P+ZHLHxfJDCKkuiiNa/6NHLoFXqCOf9SocPiIs5dqQDsAiBfjZh1Cvtum1guTbbGoWIm8PZB314+uh1X4sWW9Hi2ZQAxWRP2BfT5wh2ZdL6KKJ23YczFWJeY+b7tUs5KzbSzYZM36FFo+oFC5sjt+TCW4rZTWGoEdyKhPjbGu/E/+pV4Eq+xGyjthTT7gYFgowvIq80wepCqII44jmRsmO+0nTokLCe6w74DtC/I+iMQZh0GxEGuPRm+Us54/qL32uYNAom6KnBS2VqnehVLG+f10UUatMubGR/yCyu3zChN7OqJNF2GXrfU61WVuG8+Mb748ks6mQcbYjy8Gu5da592i2s74m8Ej982IBZ2A77f2myuyaJuo113LPl5Mo1lLObWWLrzgkHzh4TMKr2cHO8lkS3y914YdClUhs2JACVBKLxDNmr1yR8DMv4n1ovu9kHSqV0qufa2oOqD4IYYE1tFkaJjrWZeeRzyqPcdsKCaTJW72u8mTj+Agg0ONYcc6hwVEY+Wcfs+Gn9R/dPWjA39WOTjfe++DZELe8uYnh9l9xiHJnknOW/3w0aNU8OunvHey8f7q47C0DIbY/7jaU1cXdKcRuNpG5aL6Lp28pDIAqECtkn17X11rSh8DuG6Fp7u7/f86y9iUT0R3GFN39qWOXyytVPkxU6iFOvZXyEdUN/aHVGsjfvuc2q8jawA3qPu0IBwSvoETXUB9o4MJJqCn4vFm80iyA+qd2W8pIVlyLPT5scOJs8d70InUexv9uudlKOBrupJnF2Q4TwahEiKGqAhUX6HSAPYy4cJeMzAifHRvhLkFQxuvuctjHEzvOzqCzosE68jweImDVLKFKtPLeYUg5OroG0vZONhCmKyHtSS2UtXh0Up9TpwutIOWFaCUY89xyoApMOSrfUWE6F73ReVWeX2NqzAvjXifM1qm8CJJkkzBkavD8Yjh8pih6W6Ivx6lSVvWl0zrwSA0jNEpoznKwZlwpWIDrWHGXZ7xchCFkdPcBvN6WLhTniUmcJkhWUN7ZsaoxgDYKEhzix07Gzno1HhFYN6/vCDacCoGInzuL9KeY/ry91c0iOVwhaoQs5jRZmiJLN30mHyN9TT2wfEs156hMjqybY0QdXDRZSZyCRk6FZYyDNtHnYUocnJ1TVPQ4i5+sYbib8owyFiDvZRle1n4dX4OP355XqFoUWZVYHgE0n3Ar8ynnBe7STbxULHJWcbMHfHROc2bwMejzjYnbpcODHDxxgmwazFznmFvVkCcA9nFzGkLiEwKS/FqwCqTIMmKFKKPp8uHjcs5Wd0baAZzReda/rSXCxn4DxLw9Sc70rEvoJN/qZuwz7tu8WIxrB7kvpdO/+ZF9Uuw+B++rTo4Q2exicqz4LKq9HSzvLNt2eCCX5kmm60Q4TTax0PMcmEEk93peAutuqOzHJwHHci7+mv1mz2VKBKPioDt9FgrPVy/bMge3n5wi2kjtDTK9Knvi3x8rc1FoG+il3o0JE7f/O8YOBstl+MlzEfi5a1dhxAc2GU2p0B/cJFzOBt0RSQ5EcvcoIuK3fEdKBAmKcOi/aLj5+20iEDao/RRLa/FbELLPzbroGgekZZYbwEt8YAr6iSlktqIYIsm1iI4RXMfrto+FG16uOWIZsfiSZdHppwHCuhEKcr0uYxAQ1LtSeH6vxnOWDimWyDjBnxShgQRjxFB/SnjQcePRUvD2KHnmqhXvf20pYHN54DNyzeN3FEB6DFarlVeMl8QwaHt1k7oWVs61Xd45zukrRNIGRfaxKFKhp97arEqAgymUfVZ14mtQl/LKSakd9ACRdzJDNOUIwb9p0PaxZ3mwZj4K+IXiYaglzCbb/UrbSCmhSu3MBLUfGt0aZSmexELZQZVB5QtyU5QnqTbLXQgIPVZO9j+/2m4k8nZngJkfDUuiFpj3QwM3Joy0qnfyzfajIBR1sM1AN+IuZ1fThfE8glu61Gvn8Hi0Hk4FJ2JWEN5fwPRbrTl35NDjuf7LJfJsZSxZKqCmmA4sQ3YPbIchSjFDy7RLe0e6ca5HsjWboS2ZzP2kdPkG4tUkEMVv2oK44FTcnKvuf+geFVrewcCdHbmJpsSMCG3aLJjzQnKMwJf5p9NMma4PWa82OBpsHE8B4L3ySZORkObU6BloWCa5E6h8mavSaStAZ4U1bbTSwlk+T/+LboLpsQ0z9Km1jUoCGLDTryifUBCuEHznpvW5p0Z3WmKuyrMTmzWMy7iZL1JRgKFYeVQ5Wxw+FfUeQYLaJ9rub0zMGi5p4I4v8AOlG5+uP1Y7ilJmt9cj8e6sdeRyOUDEShpiMWfw+d9XD1OhZXs8N4UdRkuJ8VkQIBkc3osNSiCRD3zbgmGTZrNPI8QEKpx5arLMaIrbV2y+STKKV+OU9mG+1vqfcpdn8LWpkgW6P3kEyE1CaNETO0PcdtI+IHo6PvCE8KEalmbt0R/iKt6fOIytWbitlCm93b+XaNdugyj2s8OLOOnuq0C3vlm7z+tFVoCJVMalDvLxWl5KbTUoH08G6a5Jr1lXQ1OcC2/US2cDOt/RhKS4NLKSiN7g7fF19gS7NT7kokOuacmhs6QSYTOLlBBUa4VyMh9fcgEuKzuOhorNgx83VFeps+w2nAlFc86Q6qFsCY0/FW+Cv/QD7jcZGzrwQZOf1oQZORLAcKDlZw6+gvERqiS72ylZgX3ZL6LsidxKvWHl5Mk3Lwe1ZKP134eKsesAAHbLQLRHOGIGpnUIi3y8cAO2wSTjjzxgqATdiu51sems305wIJhbTivCgLze8cP3xUDriAYWPGrXKekNJysQRja6FXE3BrFDErmqUDFi/ubr4M5Q0u0AYVs6oQkxnJzd1j4ShUImp+HmSJgKjXONJui+aJfkDeG5kbITWddK35B1/iasPOWxFQ71ag7/CSNGXhQ3mvqadq3dapqdd6wZQGUde/O11+2p2DrdIZLyJDXzQUdiJsNAWaaGAP87JLJG01ccl9aqEsEEHCAiOtl2ZYNpdzwSIVf4wZLUtkjlvWw3uwtFDG/O10uTeLzr/u7h6+CR1NwfIMsSqqxMizhmGpIkj/Eyd8SV3B/X84LGZqvT1N7KNsXesop3a4TwQI8D6mfg/nWg3mXy5BinboEoIJELYJ1ikhK4CvyuvCzG5TDW63w9eFc4cP3tXdzcA1zwO5BRgSjf5dHh6FoYj/pCF5/nVBpkwDFSGzHbm3HCzzdpssUfSBRw0+0+z5sW24jU8MBA7RvdX2ZW4LBpXOrkbYuPVHMDMSjv6BNKzDBXYSCT/MFud3y44HTXKlcj+wTeoNfD/0FYhjrA3alTxbjyM9gYg8h+Gr6Bb9RoAfBOXQfsLrMDwoGesTHGdom1BKpRP9IcG8RMmkck4VPfofjnm34394TCppKPqTIbKeD2VGiokz6+iicLQjDyY7xmL1Ns3KAbQ4/qE3voXZGWhRw743jUX4YnlqIIhxUscDqSsuVg6MG/xor/B1UHpA4db8bUPcvjMkIiNc4f7yMEsaWMl53WiT7yMxlSqDYVQdh5+q2c37yOOUVHkRavMVoBufseFaX1dASnyivrt4DqDnhSSzdw1o12UhbHh6dy//WfLc1U2n77bcVNjIsAikeSCVljbORisqvVj6+z+EqqJDeAUCFZds65AhWsA870uaup/ntZhvayFd8BFlVJwmXL+qVqCN0mTq3rxqtgJ62XBdaIOelGvAdHCcKS8WOsd7ZDKYZ/vq82Re7PgoCALzLKRGENVmWBre9UDxOVR0ADwoa+unqGPsLtH18oLmNM	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABPowerFlex753",
	              Description := "AB PowerFlex753 Interface",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Clear output freq when off$N1.3 - Update Drive data read to avoid div/0$N1.2 - Imroved interface with external aois$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.560Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iVSD : AB:PowerFlex753__7C743342:I:0 (Description := "VSD Input data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:PowerFlex753__F738B57C:O:0 (Description := "VSD Output data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0.00000000e+000);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

		AAl1W5Mrx7eg2Xrr4GlCIKrAerKzk2Dp/EPgKSWRm057gvlRkUZgSdU8+i2fClt9YgY2eNeKHWHl649przyS4oFoxT7C/i5bhpyKveBRTp2N18LUkRFVaTXe68eZRCnBzpn0cqjBXBZ/9BTEQhwXNqYsozrzqaQXA3/Y86n5RoN2hyKXYcYJvFMOOU+jhj5r+oUMRKIIsjBTMO2nUEfb+8gZDsrAow5ct/kSLx8uHF7mhvvgi7mCvLcsfacNfswU32ACW8t79XkHgRgk41Z7ikwqN21kxxVt9VuwzYADKSRlgAk0ZtV3so00XBFS7hnkgKji0uDjWpgGN8kGm3DWLEDx2Wujj3bNdVlRmRW4hz6gKQmDaLoOcS1N4Xc4/ysNIoX09lIyH9mQUFK7G9AEpOHctlIR3DphpACHufdaAH88CZeC1I0KHmT584nKDvs236kgzuoeWXZGS98q22tmkoyq1DSH1/2x7OjKQHS+0WrStWgLdJJWitOGUWkxhWIsCzeIPTjIXWEW3nC8NxZQ5umcyaP8w6C9EiuOZrMHG9GYQSz6VXBTXE0suk2uvn0pfY0sRo3bV526jykAJBC6PP4f3aCKNTGgsEqv5ZrGL25Z3Z+Ex6+qp0EMLKPQdcrXpz5eSSbpEXa0DW3i95cdLDmKLMPCzAtrMELg9zTkByehLEe3lwgb7GGcmh1fnq1HTIRc9q5LIxnUzy9QVmDHwGhJR1ccAT15cyTZ4lBSRfEkEouk8eVXHnjZ02MxQXAg8y/lDncxvKYG/xWN847OsKsIce2cwJ75uDBnHD9U2joHrtVWmMhk71IU1xRMJnkp2rkxZhMBdtjMzX2ldtWZyNpotYbS8bd5OAuGyaF8dylsPQtbXXXa09I9kE2K8kOUIBAYORZ/8Q7wHQhm8jTYBK9+7edcsYUSxicusMOO9T7NuknSKvtH5U/+iolL9n/dDNs71cdeDnTE2LNCsLG43ewqUXv2ITqhpeXtxWgvDftCJeuqwtEugWwdNRC1zSEh9lgVKLFgfftDO7zF9EzM2zy7zU3BfhZNieYVft5X5xCAVEFOdFpzUAcowO+bZD2AFvQc7N9Q/WwdAPjzYZMwiSNENSwck9G5YgZQJ20BSQyFwltg1JxX8jdCcQfRuImNFum7dwWVHFA1c65oxffZBLeMRhuycSC7kxCIvaMxImgwyMVMKZTCAmb5qCY5MTmPyFudXA2DWwLIqL2fPxsYvremtRFW46bSrtrKngIcbRnQnlQlMhfG48x7jSItCoRJOZh0duh4EG74dnrWbweTtBxNjuPRxuJvhIQ1MdAb1iLBxUBZdsKgQSJxnvvHARZFAsTK+aSKpX5qWdDawBzZyFZnmGUfi9vlHLEfMGyrNlbkkBg29R9lEUcshyURDiDf00+OZ7bdt7ZtDVXRSmTPa4xmJGf76XDMvEdSLxcfz4dv2Yv0laU8Hg/R7/N23ZEwCFe71cO14u71akGCXVdUXln6wUkE1OvTL1mebusjXMqRsqrj1MXf6DkrG6PSTGUh3Vm0BuTUig0Aie7ZenQcohnpuaZuAC/GeLdBcrzAEbvSJoWWDzCLrRTEvdnAxwilHbXDEM0tR9nL6B+TMDgpDxv9F4acWoTS5V5oC3LtOy2mtcXjg1FwMwNh6ynrZ17v5blB/w3e44Kywu7KkV9xuat20lW8Gz5oBzN1DQkn6ycukqUqhExIh/2H83pTwjsu7rF8/hnS3c4dntagWZdcJxS4BfwZBp9LWUoBg4hemKs6pQDe5Tj7K19zfzKywb9sDUJGxsu7NIo0v/NSBAcbsM+Mo8/fzlVnP64hAUMk6DpExeNIfsWG6pj9LsCq4z8Dx2x0dwjDhlct8ov/Jj5jrWUDPG7BH2bkODiM/9uujwuRmYnU5zKHnRp5tX3Wfi4/EyQsmfmgyYphaVFmtXoZySkJrdIdrFpptWZofLPyAPhLC19HHQnt4OhJsyN3KzJWhQkOUJYrtmr78ZBvOby1+FzDGNAse0eJrXeIN5qmL2BbgAjqQvF+PYirlj04vGRzWCptdiCEbkUWUjkFlb9jJysjF2CIe60EsDlxuJxKLueSLiSzHbPOjAJlL3gxOxO3wnEPofPPwMz31oLirKHWMx206OQEHSCvmjyBmVy6rZ/sIMVTVq9nWGCfk60HER6QrPJdg9Cdi39mmPAyvWnHLRxhcpKicBHvHDTM8GVTUe2yY6gKlMA8dYppYjeA196A/pybP9YcFqmzi0v5bWNzTffxUqYabP9tamtufV+XefwvJv8YwDXRkOBPJhaF8HMmbBwEbs6ezIQJ2MH7HV5+W9Ic9EomfkIrmd4h0mk4RlTo4xUt6Ks9cdbjqgDuOXqxJ2p2aMel47T0SxrE3iEm+0Xux35OvYFOw9obZOddAGt2+JWxAuFkk/4q4QfIFkBWklJ829cvYfB9FBEpivuYPkOEs3jIq1s4YTKtzM1JrjS1Jn75JVferPHBM6G8MgPkdbUUi6Uzh+0LBvShOVZHO2olGR7MqSYZv+DBJ/106HTDnXATbX4xarqbK6SsGNHCUkUG8xL6Go7GLR5cBqXT/PL+mQUV+JR1xX1R3Ur8kcnuwGNQffR9YatESQyyHXVXfzSFTGeGftvUh6TmI+dWTyQTJf/F1FBGe3y6r/NWPURZoZN/qwwtbgZPKdWyzD0U0HiOw7pMtotGf22JTrFyO/uVHnIr+hlRMrBLxZbofzCscRDdu/oMc0bNmrlhouXw3QQQR22KLM/EIKEn2dxTmbhcyMG+vTMzFAuDyDrHujlOFHAhcHnL9JNtIslDMwijtoW+6rQ0/dc4S1VOD0GHoPUC4LOev1IOAmcXPZSe1qCo7VzjgqSmuP4OyjveTEHUSWzqExSrBdVrDtBdfzwZEuVCMGnglIm+DBlba8Y8BgcRRQdIhg1yvUPNCY/W0xUbV6bAHJMsO7Aufw4As54gGztmjz9HZjmxskVbdNRckQGwH0PMDAG9jl3HQ8DUPIJeFTbpgu0nRGK0qAnfmaB4R5yrlMcNEqW6PtduNIpOkaxQCBbN49W2YoDFqrlhmZ4U0yPbwZLvECidxkv3E1D6JH+TVwIsztSJcTEvP2LE+Cw7L/N7vyQJjpYsUYc4EocPI89Fs1Bv07riXuHii/tZ6HJEtSMFxSCJrfBJKpF9Y6HE420GI/3yte0tioteVhHn2qu05xXTtAVzXnEefmJWVPiAO/26sn3t2hcbtD+eljFSDeYjgcnCeQXfReJrfEOaTBie1Uu8Tp4kO5necWbu4JC/e9SfYiDxwdTdPac+Jnny/di2Gw/erPrc0V05rQ9223RANMmP6caI1EP8Bgp2q5e4mG1dKwB9zDaX1LlYI/clWkdzqqhjhhYljOuxAdXCvdBLpHLT4KDvsXHi0VBBqLGxoZNW25FcyPG/fBzY7AIysY/JHivEuI44ZGK6TMldLPnjx6Ycxs5XySENlubTQ04+7G5WMtTGVypgbOKdRwb/kTbf88nTv8gZK9z04458z2TB9I6zBOGd1WvkJXv+xyTyN0OI5AoQc7i/BY7IA/kifVCtr/1BBkQGYNmfdCEqMyUZB9paHqgA0iaxoWebIXg5uIWQ8DouA1dZJ7WPFPvL5+4q9IoPKI53cQ0bwy0QBNT0ihil8cuGHYdeEbwaB2MdqBdBBPLu9LblysOWYiY2fLXvVR5G1t8lARfaBMimh6zLRkPn+4yB8N6C+Fkqgr04VnlwUFSEw11d4rHb+pDkRqSkvUsepWBqYikd+OYhrKD/TgH0VewePoKZ5ysfajjcv/P4X3ZtwVZKdaUZ6AxHaUmPrGtFLxxdHL9Q/yDo38wL6K7vHopqbbOCL8dojMHqA9epMCWxlU/obWUMPOqi4+sK2IyWy1fhjflXXPLk0w1dAmIDIOHxPuErvYRlh5MeueJbrtDwOWz/cs3KTQ8ojnifoWo01fxp8kq4v7VCd66mxncaqXfPf2fS9tExbTNLO8dLwwDQvbw7z0e/S6O1AbJ297P9aD/O1FNG8kWG5vz9x+xZGYLQTfnfnKH7sALBqMHNapJOyjTUW7C/AHtpEFsH8DozyzWfcdbAriGIaB+ttmSUw6ajUBtN8aJCmPd+/6wGjOedTJV4ZZcZcaBT8iaVtgpMX2natjm8OxSUa5lJZdREIZIYbuM+wO35o5mrQJnPwDQ09GCxd3d4C7vPNupsC1J7yrkrPyt4nsfKsStgB1xTMb7iOJDCNcqI/Em3A4FiqmND5+qB41irB2AX5yDQlQGIIuuvkRXIZsViZgZUFIZNSE+PRukcqBOffFNDqnN25G49qz0fi42A4VYzrJMbS7qM1KmosUOMIuWsaOWC5hK5TdzMxV4AfXSK7cTpdmP9cOhQlhBkn1yhbPRET1RcjOFgEpma+Xd8u7TDFM7pe3TmvH0qbLQtVs8/SnuKCSkd+FbGGL36Tt1R3AeXs95+X7TiMR+zqjEw7yzV2TuVnl3VNPVNWGDB24VwQaRI166pxEXUnksOrxLtuOxwAiy3Vti6b3lEnMf2q0T4Wy8NBF1DX95lEDHbimGwM8hdhg7mAnT1j20J5wgNEFGbrTqiDr+GWnp4M1/4PFNvB8OiV+lTlTVk+M2N0UxjVz/s4ijKFb+TdPgQotnSjRBSWR3XCJLSrwQ460sa8GTTKLVjnAy1J8wo1OiuHIvYXppoLZSGBuQP8Pn803IsalPyXMfgdrlkJrIb06m+WvUNKLPPIe3PAidy5DnbLormhIKxEK12kHtNM9frF6V3sYDhHCtGaWvifnRAzRp74XYmEC2dPiuFdVqlH/99XNPipS9gAERr1Mp04yQFZFcEwr6MjJqr9+7pm33IsIO5aXHo1VxCNgvgbhdDDKhNvcsGTclvg6Wc9FTOZ6MAmJ5zVi1kdcJ6oWZO0qhAdVAv8jU9FFRPvVA9sSYmLPtUb3722JQU1yJb4orKPSIaSVrwdiQA5CchAfAOyxcdIkT/raQ/10fHuRfeLt8+JmDXQT7Cy1tAA9Vn20yVpAn9wIUwKCk0iE/oJkK/6KS+R+2+M4Jhzv3v9QiWdEfhltRlib7hdE4czrUVlBzA3yROOMNa4266p6dkYynymaIDvB1cRkglRzw5uUuYNq6DkiP+tiLCjghnqg4ezNNrTPvg829tIgmCWwwPa7jCPivaT60qe0Knlp3fDHXrbRn56tAfpZdiZyk0ake6efK668W6ZHwooTamDBItNAcwZt+i5ZkEX1rIfjnTELovk4TkQ85MFeFV52XcoGqyUXSJVqpw2DRAt0jxL94Aa1pusaFXwHgsmoSji+4bEmvYgIuc8m3CpRD/AKcX2oYQYQxTDu7YiRIHHCtDUi1AfUXPXQIRs5LypOYQndL635uWCGGkjUU60tS2KS8z0wuMxDXNM9zKlh8oOQ4Q4OtKHPBgrV6HwmHwnl8QykpNXd6CYbly5ZSKGrxvY7HKFGzZg3slqAXLnhu/nn6S9oj9PUb9m2wJNSiij3DbKNK222zcxL/Q4ao5BmIYDcU1zyY2AswcwsMGi0okCeVlYW+YrNK4G0arv0XI54Y48vzGyev8pZAkURm5Cw+tF05+A9RtmFHAgfCrwOxjybDAO8wlYATRFsdFVmVsLkjNnZcohxNjAa6KHN8fbP4YU5mQxjlxcUyGLNULr3IEVakxfgTy4U67wUQTmVCZDF6ABqAA7A49XUmuJG9pcjhEnOsH5M2xlvDNx+c2xiuN8OrD6IYg4J9g6LkAF+nb6hFoWV5l7s//RQwBNuHox+ID2VfVavz5TykIz3QHqGkbtwiCTyvl94zSKSHAC3zyKDbQzCpxZgJ41/GhiNow78BD3cG4wkwI71F3pO8tq+MOhhovxihj3ofRZDN+DD20YX/rG4v8mcR8NBVlQVTah6wj+hmyvv3yiE32Llvfb0aYUcdHEJFagErT1/hb0R2H1ieEcOP587m3CrQja5Hw526gvgJlVKzFOZ/KLHK4lq7yK1ixsnn7F7MsH4Jeq0w+TfJlrap6vYVer4wIRWoCOqdmds/+zTXpBPR5gI5sLyrbe42yfZSbwP5eulhp0mfcv04+2bGtaorNIe3GDcXLyoE5D1pHRcsBSW+QkDch663UOC5G+aiZ+BM9wAa9Dqaw9WFyjvRSwIEdB7tYCBoIVbtm7tZsh5kAE+d/qLNpF4YHzGn13M7C815r63Agh7vDKWMDTvBWgDHyIPNPDJqRKTfkiBH5gv8WoRoa3GOLSNFL2z+eztRPFqegB1OxSULuPWq1dM/VdVPrRxFaIRpiwIcjbKD3zwuv6BX07cABFMNzeoXBf3asUv3hiqJ7wn38vHymB9kkJzMVYuwBu+vvzAqRx6LzyLnkwuDA5DfOrINzbJB4x1RLFGsUNjxH2WElpVFTEAOI5kI6GUtnku/1qfHXaVxdyn4uFn+uM/MrITanvt2eU4tSsiZWU3gr264xWCa1YZgW/o9GEf8EZ38M6WQEbjaWKBdMVqXcQKacg3NugIFBY7dcpqyGfVGKWbyF2ZHJtOzr8wWogXyzdaeHcVOVGgOoUNO9Ht66zhn+cchpPFZPpNwJAkx+uIzYhfF3neW4SnSCc2+T8au/3BI80ujcxBWv9C5Ed5NGpCZADOVRc4s89cgHutpu75Gwl0dRu07IA1Et450VRqLIwdeEDjIgNb5etfcHEW/+648FEZcvC2bEJ2jn2cm9YHOC/8aal5DRfw8nrjmYu6YipRoF12S+EBNSwuh+1FGXv5ukAVAUN2BJgFSvaWyA0/0rWZ8UXeTkX/SW2CfR20sJkEi7I9okXVP5YUpKeReqAmgL0C6U6EagXm588GQGeGDk4j6l4ouQvRwFbm3UXl8wmY6Rj9QD1C++droArxlNhFKV4cXaX8NmNwDAy+DZ9dEKz53C/toOAmr8ASGmmac/Q0pVbTjmm8NzvyHAf+KfX6kQ8wBWtcwxNkH1rv4eL1m30fDIqD78pb5z/v/Gp97WO/uvEuIOKOHwwDQlrFOwsEWamop+b5sfZFE+87t8CThr2FWvhxzLbG2InP8mZmrwIvG03TsnB5p4gurQRUgGjeC4m57Z3orJx7c/5jlpkqtHiyAFgSxtHyAih+N/aBEiB07Yn1txzI+73GVTYxnzwVyynDYPoPCGIGhu0UV1WR20dNAS3I4ecx8xFnIpUcl3LB9WIeqMXL+rfl6VoofW2NvB94r9HITs+D5S2B4QuklL5JvWuzRJMm3uITF+8IKh7UZpegBP/QMJBPo8Bm7B3TSwrIK/iwwlH3aNpde1a2+kSJxidNw0L8CR7j2K4n8BWQCQ/kuoc8EZf4CzLk8tw6qrhgiUQmtPAxPny6Si4Edyo6GP/LxI4Ds/OFW1fqbmZS6vfbGOHmBdQGm/wBtyQE7+b+lfMJxCWWpVkWJsjC28wRXkZDceoFPAq8mFvwEJP9UtXzwkC0+25qPI/vz+nm8TSUV1O8ra2JFqskuceF7EXfLTnfZ8EFdEvWcLTfCMWxQyWyIrad9ObbyXtnVPmqXfLjF691H+OkAgojK45bUGQU97OxlzfCx/zW+d1g/eV3s0cA1jIIDZqHb9jxDsw8F0hjGzm4UBWoH5Xk+a6yekVsDPxCR7GxizxafEHL4HdNRTpQ0S2L4a89mfdP0VxBPImEYbisKQ3XNqau8f+0V7rp4zpw91AFpI1zm8DzChsilVwzbi9fIAOyBIxtoFitWnjsmAM0Npv79BPY1RNn7gzzqWjyJudTn4IVjXjSJXmLJj85qLCh8x9wTY6RcoqwyUF0BUrikOVDvIqzx8cEGzeoTNOQT4fm1Q+eCLGHymaUf2apW8jucQoDphHhq3m6K2S8lq7QLYZvCxwuRfbgExm8hENNeJidmsy7GB8YSiLYmz3/MOkZiNrLf9I8UywKWuJqqV1Ty8/u6XFx2165EB3IqbwJ2U9tMyUj1VO4PNE8s9/p3jUHBgA9T7umY6JxXdIKvwSJDW5YpJgrrePqFHvTNlxsL1wj8CidoAPro4UTwzwyt6azy3Fv75wKJcvPAldbC3RO6G0J/9LS8edS2gZJDdVbXczAloA17GBiT/rJaOL8U2YfJR9vvR7sl2uqSdHEqUA2lCUUkBi57P8o+VTKcXRRIXf6HeVcpjz+QWd0/TfwHZqeCAlAYjoK2fmrlF77PZ8s7fPev6GxddjLUFTBm0o3W2VBsJGxa09RRzFHbP+Swu1qV7iCWaOsiN/IQI6QQYaqGDaeRiZNZm+xW7/x3NRPyjW+I/Udr/JnCgi2JvzNtqpYRTh3z16RSrqW1Z+O8TQP7pzfeTdyiGf1mcKUpnOU5eqX+YQQ2xw8ipff792oMJikH4GWoM8AAwq9oxqRwh5kzqQ8Pece+shGxpMSB+Dmmy1L6U2lxevNn6uzUjbZ4kGPiBz/Qa0QPFZzWx6LPwELjm3xiv57+dnd6OOUlYbSQJpctzHNBLGuILcIwsaWDqcQpgctiVZ/DVr0ZWdViHe2O2h/SrErSsjlcfX7tJDqACwNumIyb8oHbd+j+fLYjattP2Wc+oZBMoWojQqGiyeDbCj43vwg5luruVg8Se/L67KMaIILy1tMRVIBmbkGL5IaAsGIeUuiHt3FO90fJa2yteCJcJvIYA6uDAWWUDnR606B9T5xbP4sdzoZkBn6V7CcJxiBEw9yAV23+yorysF6vfbHrFJYyx3Iu7KMo3r1WoGRV8ifgQqex45Rw48FJC1Iy/RFq3ltcGh6CQ+9kfGdIFS9F5fYrPeSiI47Fzdxg14zwPRHgkO/qlfvszF6qBAMslm6hQ/L+5Y/QdAzF2Zpn5jnitHNrEQTKuWqb/cBEJQCn9nKplvBQFQbmO0ecAya6v8Zj2iSKLJkML/oNY3o3s4GavNlZ1WH+Vkfp8odlY7N8SWMKkNo02D3rkDzSl/K3OkNqbtjGNbJIF1nAE8ab3IkGHSdZg8gBFJDrqJ1gh724HrWjpmBQxN5435abT9sRlxf8Cuj9Q2ecT0sE+hsttDLYo5ZVPm+zsfeYG/2wA7BbCWYKHhFIVADkGOnzgX0X/TYK8fDsDeulafjfWV6dW2IUUxSCSowdp6Pgm9alR05JpSqvPdHA0LhTMy6unoVXlKiHXKUNvmvQgaxkcoDpu4MRx8tZhRSZHRbHAT8N3KY9+BbYZshSB33xAJOkd0qfgcqkuK9egoxlg/ITMTWKxzZ6UekEMTH7bqXk6Ub0IId3JZ5Lu1s/havvTkZvrxMugD5lVMh2PK6MrCviM8qn1oB2rhYzR5vhKme4jdH2c5E1rtf4dPhRFWQCs0AWQHoJLYnCw74X+PBzj81Aj0UmELKl4g6kebtImGaFsUyXkZzVP8n2wc5hTRKsf5mzPfcs8gaqscaJO3fVSI+1NUHauQUHuvDHy1BzFnVwPl8hOntBWNlKLaoAza2sEeFwPEIqIvcetjNn2pWkSZyRPjnlVHa8YjgHcYbiJASv3giKjZ74EGs9XX2M0QEyxV7MrDyITgnHSB6k3w1z+9uhSJGTl60pnKsuCtaTRDHZpfsJs+NxcFG8o6nZTZrBWIN9sk/UvaLU0SmbYm55URZja+1qhsEiDRLobohK3vNa30MQSUaueuho4xl5pK984PTbzWobjFbihBiKYHgPdI9Q8Q2THPptw0JrjOPQfAtGr/6O6J+UEjVP1IX3fli3H6FW92dUBAJzCMrD8eZpHMw2Cskh5QftY6NSY8Lf32Vr/O8CxTzGOdvxrwm8EouI6+SOlmEmYwfMrNJQXnVVyS+9jRF8ksYiHOA2SFagaQZSfxUNU3hsFQFFVYb8Yg+ibwioiki29DyK4RUKDnxsMYrWgP1jKxmO1mxEQSsWko7Ug/0BLc1cIFXsmEoLsVSjw8/nNuVfP89iTbsUiqWfy2Tvb71OTUfor6KwmVt7muVdva72tDT1QMIazL6xSujfxVD2j8zk7mkGs1hSIA5fWaglQ+lNwJQQ6b8a1qmGVDRC3wi9COH/xp9aWAcq2YcxwqZsFy+Zu3iz4OcPoY14yxKKiUTQL8L9HeoV44sV6VF75u7CNk+hUx7+FYxQfknLM9QoyM+GTcsyPhf5EFMQd/rmY5iHQSlVB8EtAfc7ZV62ojFirC5pnXCoDxxcgqPmG1p/I4lWQth3iLJpudBc+0VqfoE3vw2/WXxxZKOEzlGcCo227Bfwmf1m4qnNLc9bp8cBJe2MkLOrsn7BdLwTQ2ECknxys8HLX6+Hf0Wqd4hOYk68ntsHW0N85Et1Xu+0FVYIMaWyxIxUy9VwCDIrY/IZ5yvzW0DfTa6seLL9FNapLcNC2oar9op4iw//Qa9SyGmRsohCikUyyhRVe/2urpy4XV56j+qFWaQFoj7RvnznheMJSYTglkZbg+IXYQ5oSNXxTlmGOdvpzYiJv0qBxBiFXtam0EO3RxCUt2DJIu7DH4gZSylgOoPadnyU/g0wNjyJlniYAnrIbGj9hEE+1SVCr0ARPdBtbE5r3RL5gn5Qtt4kpDvFBtYT60Ibhmglb3BW2t6EduyFMuUq61IKzMTt9zBHHZ2sdbUEzelnTN5HqXrbGyX7XbjHbfI13e5YsQ8qsHvpe4L+WKJaKzRLlU9uuAMuWziEhRUQZGbdwHsQPWhdE+udPyh0TzksYr6N8kwGC4Ofc16r40YRscAM2koram0Xo7WKPe8+vT8mPTf1m1n8woRyep4jsW7or66TjKeGqalN+hbsxzNGwTvzXkpHQz4VPsSDs4SkI5AJVvDMT+Jp+Cqhr9qv9oaYphD6NrSoZYmn/xp0DVdBnBGyFFy5qMR9zg+uJC3IZDXPVwRCHh6mCHW4wsASx9/0s4Enm02uSnmsPHqAg1+eRQuDSS53jLUq2+U+i5ngQhPx7QHQuDSpeLA9u/Rfwzb2TkKJA38cYSbezqAIa73ocxj/xzRxC8zuGg65LS2N1KojK5DFbb4TQoBW6koth7pdkPj/81ysTKI6BtrgmzLINdL5a6422VXuvr4o6MCvH48U93l2JwyeGQm6SDG4RGrUY4Lz1VbgDEUScG3ZoRjguXvuPMV0GUtMsodCfYDwYDzDrDWtxx5diSHlmVy0IcFdPnAiV/QZispYyLVJISgWK7Diy9pm9KSvnj37tKQg3E9VpijBRhLj+l8ow591pPZi51tmN1p9cBdf47naJuHnJ0JIamSwPO2eDxZb8XC8uR492PMCicGL0F8rBr4KL97m9uuI+Ms6M6J5gzcHGmSQn0LXKRRl3IeYK1fOBRVXtuJ8JsLDVGtjwc+B5ZSTkaoiOTma7Hq9/KV2Ja7mUcLT7ynEgm47vWCtb0xxoGBJ6rnhX08WbmShYD700+ets/PZ19eGuyYP0SCngq4+orxLFEK4jcM5Ak7k4JcjPCW/yJUtPouta5aVV+bcHrjCVM+wICfy0wJapfQlEtrptgVS00JH2gPRjl4RFNaBcSXDbEkVRRBjDAOIUOmiQ4l5qPH0RJ6UV7cuF8bg2YXiCJsgDnDXANt8rPb7dBE3R5KhHUIKqdUUGE/NCSGBycKeII5Voda72r9vKhxuZeafvhrW+qtJPv47ufVeWx+k6XQrZgvJSQGasD0jwHFBtCmYqPItbeeQw+YCZ2DVtOGoc5FGUCgdlUOCDNrAa7Jd88k1oF2ScxcNsMIyYbcpIxjD8Xdxd3clsbQ0hO0/T8m6h87XuHqQR6iQV216ZtQBznhqOBB9OBolqP0eN7Z5A/a/VZZpaj6ibT17FsjJ42Pp4srQqgsM1G6M52/VPjeOJhiTmUUpwfgaPYV7tBYI8dqTCNYA6tdwDbGyMcGgsWJNX6jKo7K8AS8AK4jdH+l4nOzRyd9hCRPKhh5aGtMg0LW3wL7ZeOrspYlJ77X6diTIc3GX9d2fcyEHw7YgeV0YBL/U5sZiDrJ1nEx5go7BDsWAduJieMb2hXmfqHgjhP1BcD+nrl8X2t/PdAkPq0HBbn78abuxGsR/ib3IgnXY3lD0IyLglZ6YEXR2qmYPgtVHgs5HFw3ZBqTY6Yu0T0Dy/6Ogmgb1Bq216wOy6u1y4BA0n1OPMeURJyBFozYpTX9i4+7oiWa5ezMf/e52M0/QrvXVhNcRc5cbbw31TG3hNiq3CIF3v1xwZnDl0QneWrbz+dZmjITJ7+PmNojsjboIqVzZMG93ZrrS8FU6pTHgpAAI7W0vdF2VbouIxcpNhN9lmrkHxXxvpwcMF0tTYdFBrnLn3YXy0TKaVb3abFICYZBbA/oxfc8nEns3SIymFAm4PFZwU7G8wnAQSMdtPpukt1C5hvqUTn2epPhrYTiNoOYcrS90nOQYsqy6nNoC426DsbZz/loiN/bPli6ZVRRZi+8b+h3gDzEYwrXiOi3ML4pi1zqXp+KB0dgM4BBNV8hjIFgYmHHAMVo1F4kTk56zcC9F8AwlDXTKHeuW/Gb2Cp0DE1EYCyfT3gckGhmCPQopCURqBD6TzvkRvO9k3ar949y6zBvgHuccDN4eO0j/mSm4xq5r/J+2GEuVgNhQAfF46KsU8ko86ODMW9THRWBx/tha1aLKNydOWjwMUlrUS3aOp0OxpwCAFUAS82gyeuJ6F8ZbBad92Jpj2J/l9QaLFusm5zF9INww5kepx7oKkX9V87JO/7f9av0uqqfI/Z5TIwxa8cLBRgN/H8WRSQyNNtBkyDJ8voUhFH2DxpQQbZD4Smvb1jG4jGHS1XQeKJjoVB1rm8yXPOCbVXbht7y9/uO/dv1dv374FBKhHoAKhBL/pMsOPHPe5PEg29UtGmCtPCYp+j218dD+a6o0gwC7ZUyvXepW55B+1xJQ3ySZ4Y6Gx/8a/1zy079wfa+ADGmEIzBkE4247g1segodXBTcP0rC0cbzR+s49qvS9YtV5NlEGCi7hpEd5rAmUrAFqjPfvUNspY6Z8TIc/NUgEWfQNUXSazSwGZ71seVwSi5Agm5wrVZui0i11DoxtGn5sMpKz7fzn77MFxmsVenL5hnSy31UQJ7HFWdVdVZZT2nSChxTPwe82VlqrxobcVcCyWPVQJMigztNFQbm4SzFn+GxsVNqokUBrwH6Fv3tFBZAA6VWfvKByMqsXvVWEEbreIwV69Syk8bbSzyESF0+BEVOHgqmVsh8w9Q7nyphjhlgrtQ76epjBknx4Ayk1dQvcKtzU2W0VIP2f+Q+KeBZghAFr4/4Nl8Ieq61nUhZNn9FtGggK+EunifB/FXt9l6FSBYmytOfOrFzaLoNLswSdhjd/angy+9EtA6c6R41z00EmdDqKIs2aP7ZffDw1EmrvZKdopV/f506W8682EwaomjjYj664awpwLphOMeF6OR2q557kIFNnzv/e20gmUsViFX4k1HzC9z+NqqokFRjJHPjJR80cZ26cHLsXctZPHFJmOdurMLwZUNUMr7HbkDiBDyiEYlqBS3KBFjRLaLbFzXQ5fc0E+9V5ZFZE2bU6krBqTxtP2Q6D1Rtt7OMRNvoSF44VXbQg2UtJffSldA3qk4/SdZcQz6B7OU365nAtyuHLiIx2aae6pJca16SwfF8TDJqlNFoLiAYnCbN3GLl7InghiB/4hrAgcmX20Xl+Yb8K26Z3L+387rgQrLeYYlvPmPmzgAyrbr++RT542vRgvhCbnJVT5an/b1xr9A2IhO1MdT+mp0kFiydi0xHLJiCyDdFHWF7Kh1/wrlQbubdJ9Q0qv6c0oA/khKyElOEsnreXJhjYJDrDelpVdfq7P6u+bk2PgGoVU+Eb+aiLXx/D3sXtFiVgslABdCAK9Daeqa2XBLkoZHZL4L2zCe+BKxGziLEcJwla5wx3RHyVhwm+Klh8ZE2v7wID9d1ZJ1RlcZx5r6kS8vhE/FSdL9akyWodOlEa0CHZ1rQCdEyeIAMPucFpVKz2Ho+9PnVe1Cg2rxMdBnzoHi43W1RwIVL99p2naCf0MicVuJhwWQrHWr/c2HH3NzEWkz1i9DWOTIXAL+EuOpkXZiwENQuUw0Z/jhnEEnMukt8fW3TG257GaqTWqC4KHVmG+EsLEFguMUasbScwgWsAzgnkYDmKoWR5b3dzcESj4AN/93l8PWXsje4XZDZfXbKYkeBEK6esEUyBonAvzxOBi+nURzyDFAeMGaMhHCUjCbuBE/BdN3SSCKUxTlErU8c0DkAbCG9Jz+g+ICypduh7Ivf+SP+hoa6Eu6T+fYfNSVe0XHBY+JysM13zByncbR35sd84zfJm7WhG5crqCfVW38H8evli9jdlCZa24goQpj34xWN1P3iU4aMTe+Y6btUPsBQp+SR1ZqXvnAV7RZ4d0nc9B8XfypjmUmM3Y0LovopsL7x9tsPzZ+ERmYVlIqG5t0q3jtSIjeRvLK91Ao+plY97xpRg+xiI1QEyTXgE3YXS+aJjZMWVyVPaedWa6/szQGJ65x2Ksv/qEtbvbn5GXvOqObi14al0r6K0/ALchHl4FZtNQ7uMe2gfeLyWgxYekOTo/md0stVXu3n/AHzUtvdAHBOutR7NRfVZu4zPDRs73cceHAc5FiLnIHFmXPcbdSWmuKU527Ka89clYCbAGr+iQT/D2C8X38KVmvtEPre+x7r4JagbvSC9yoDppFyTdzhPFancBlBwVasWBg8hW8mEOBQr/j1UXD7MgY2ey1Gp15/g58jXogyGiu2kqSzyoPYMPQG1wPiKmG2dUl5EoxvGzgQOZVnJlR2OCafLNUIIqpYD1ZdYr+boKBqcuJMe221zLhVA4Gu5rfZjqk0CZxrICuuU0Ow82aVrx40l3yeOmj3rZ958PAbf5quR4N6cG1uctntQnLeyJFBXux93EAk9j7INdEN1zNDJZChAKjkWgQFgs9f7yJmav69eSqeVXVSuFH8cMdFd4h2nZiGtkAZA0obZ596MEBOdDfmnWWd3pUmyjB6fWGLHtaaLKNPaqWI58vYT1qoWLFNGSDOXsDW0P6HUPCB8WgKSuWP4lpUshAeGmSFHmTFCIrZbYcpv0w4hAYFg67C2x8FeIz3L3x3Lkb+UvJ0Uovqjr0nmq4zgIZ0+6JoWh3OfaJEl+8zbrmAEHTY8xkzBJiLsEiBShebLJ+5osB8DuW5WQrSj8hsUTi6ApyALyc0BDL5wtTI2TlqYzJu8/i7/CW+yEyl9KHm/Bw6dG7ZWlhBg+6nODfXqPa0SF1A/MYmeMiu+RBj0JTdnxMn8KVqInBGGHn94lgTmi6jhsJu07pPRXOuBHrDr2voY0AYPZjgJ0Cf9IRWtWnLqRRjv/mHNIwMA9LHKMBJoatuGI4UWrGeEMnMLsF4+fRqHM98Ob+v+UEjrL7C/uoKiE7n5nAtrh2B4mWxXYXCzCQ9xvi+dbyXmgX+/+u0ta2scbuO/VTj6eWOHaSAU2Kr79LN65sflcx+B8SM1zU15zia8TgGgK0133mVzDnJ3NK5ifGhLcvsJuzC8w4HJfqw5JjO6PtOdd5J7fWyrSIM8b4NhvSGbFebHvwRLG/KXg99qLRhwcbtoCnrMJzaG+epyQHWWpszezKz8SJmwioOh3gEOyi1wl9nOFK1GHz4kZ/uyNc6r62HItc6CvuqmpnLttl2yOQbHE3XPHECOJK1/VG3+iY5BYLwUg06kAoF7LqXCy8hln82VtxoJ+Pv25AKqifrWmevWv1GvkXR3pnv8ASk7NwwKihsSci/WTKyGo0WlNEEaa4nJPnXcGZ2G+N/9rKU9x/7VhyO7d8pIfGivyeG41D9nEKj9u0E	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABPowerFlex755",
	              Description := "PowerFlex755 Interface",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Clear output freq when off$N1.3 - Update Drive data read to avoid div/0$N1.2 - Imroved interface with external aois$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.563Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iVSD : AB:PowerFlex755_E_23A548F6:I:0 (Description := "VSD Input data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:PowerFlex755_EENET_Drive:O:0 (Description := "VSD Output data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

		AAm7F14OM6unLbmsQRcQUC5rfkXkMHgfa+8Q2eLcOQJ2VIB0vRNKCnNfxKJQN1nO48EsesILUWIttZbeigC/kL8s9J8nSs3fPucD10ZwxbAzyJB0QJvopi9e7FjPOmXxuGbUlOrBoTq0GKdi+/5dJOuAMAOrBmSNQJzMwSRRRXfaS55eoyvkphEbU1QcT5QCuBWNaUCY7tghLzI8aXKZFLZbRaCOzUxjsoeM5gUr2yuVGtNDd6y7nvTenlhu8/RPzzzgHMrs4FMxRgOtAz8mt5+3YoidVzxYCklawOY5NnBW0OG8s0ZopT2CsxGoRPhLgfATNpqzOyEdv4UZn0WEyenCfyin4VztjLDQ173/Nz2NKeFl7+0UMIQD22snCFVSQKAhR9m5iuZRWpl4Yw150JxyfZFl0lMDfzzs+eeRazXIZSyhSBeRRLeWMpS5ubbrABUm6CkWENfZPknA8+DUEufB1dTSuflv+ZgjiCPHHYtsQShtWqfBBwBI4eRD2ITNjz/x1xD3MwS7AzINeacoxKq9IMYrDyb7BdYhtgMqNz7aHnaFwZmLFnKXAPBajLCoXh5GKHZb8ZdIJN0vtJMfvjq9LwS+mJfi30X3S8kEaiEvk6C7MgWgh/OeywxNYsDLjbFwppM6SDgPcgvITTtafKnunxGlJdE1bVaZk3Jh4zn8DKdxsXzX9frZkOfayT9DMx1ZhPq0Blqh5ChNN8cKNf181V6arVUz9YVG9+zQiW27+K8VLO93K8eNXKuBTFPs/onvFkmZfdC/BdKR+Txhgith0CQAu+ErwpQ4iD1kUHMK7HYOsAcqswS+p4H+o1TrUcga1I0kqTAZUCA8LOXLpTYZEZ8lOl2EuuZaVYZbWm8fwE7SUYK0qVhyHlrpRz/etMQjWy8GYeIftJtH9MpXXjVgnJ/jH0kJUZmii/GpyYfGYSYEygpc3RAG7iG+rMDAf/5vO2FpGsH3qXG0SwfBhxvyIzaAT61iMVn6nsjA33Sz4Y9ypiT38/icNyddOU0W6GqJxsnyJlixPWPDob1dc1rgnR/MjPSDhcE2BhnbeXIRb3jk7XMNWFZ0OILdBieCaAFi8siJXiQWoBa4ULjAtOkxJnKY0Vt0CHtEBYh78LAyqr6Aek3rHlXYGE2I2r60B6SkbPMHZIgi8muJGiZ/HO8t3Qfwt8ZzMSXOpfykg+cLVA7fUav2Do3Q4X3FwgXIyVD16HASps9sv+0s1RomryfcBN+bNmmUB03YsSrw+P0wYvL8ZG9+iHHAX/lyEb1Nx5f/kUp/urx1Td2e2MD6twgDZXhZaGGqV6RuTju9FLOVM9HiHg26Rn74SPT8moR1kxc3tR4cBDWBDjGgsnwQWB4alZT4YdTjiA6bC4Xe2X0NR1kEg+jfKAIVFCHr+1035wwO+Qqqcww8Jjy0lStTyc3nSkN+Tukb4Nf88a/339Q5ptYpCc5RwYyySe7CLIqJclgkenONsgaVgaUgkJWyKfp3lokPTI51PdXMRtPe2m4luOc2m2SqHgrqf4doRRg7H3v9hOyz6fbLI3O/wwQxWFhkLGyrhfWCYi40J8B5rDPttmz0AWzyJ/ZhWiMKGz0miNs7C2TXPJagVV9ktDcg/DFZzxEXLaY7kD48AnL/VSF6I6e6dL+d5zW8brj8e7fIeFlmyEe0KTYMicPlomj8tchwItX2swVUhkqZ5YkNFIiKFbg9/l9lt+kvuhXOV1dwBcDAM92H2Brtvryu6rnSov8j2UcA//jVUpuCb7oKWpLaop8M/WwH8N9qBRkFG6ZQWDWOCXFREpwF48DE0bb+CNCs1CkETmNnYJTA447b7ap0QpjzchUFa3GJ/G2/Pd6pSCe6HgMFFFz9z7PAVIRj6tu0brkqjL9jGrdFSSqx8uUR49HkqG3wuQVZGmy5hoZm4rqxTsNySVr4S+tCHZvWFHTUdR+/9fwon6gvi67BWdlWZ/igZVDMo88UVi9k1oT/u8AnTsmy1FER+pcYorat1iuqysD8JR69tJtkmikoiTVbS3LjKzdtOk+icKTvmHiZhoDeacf+z58FCQ9/RpBO0ErWNyIWQuPx64d217NDqYjqkqbiC4odVrAaNg2e2HJUhG9qtI/y2ZadJIlCGE5+GKwb24VV0N3nwsRptRJ7I/jyzkYp8y7NyoMoUqpxc8bdO6qvzsj/Cq+KcY5SF3a5zRJhPf5Lec6fEilIsm8+D9Ci0wNchMEVd/svhsBK7Dwc2MU9FUxK2Z0qzvZ+KUwBsi+Eu6oCwBTGaAer5dmQza1uXXsUSsre5zSzOOwWMcAeUznuTyFr1JY2E79bBOL3AY2P5B+EBvrWhvnIDA0jXsvtamY3H+6+zbdYqonXAPQPxOMV4v9JnMamFE8HnU9yrnCKV934NRZFXVIL0UKe8zxRo6WOIv4UJb7Rfr5ojcFLoR7YidpP1b9vUiVK58i3wZZL7sAInKqpXwBl8v4fF96j5wBXCPYpqKe5E/y7FyUPLsOePwrFdWLfV7yiFLE8QKGD5MwjGYAmMr2u476H4Sm0spWgeWoQZGiWlY+rlCOxc8KN1iZl2MMIBzlhGA4rzCE6KhgkgpaWHptZsuG8FjkQ3oTm2tOCar+9sdEvHZSJdmyedLa519vPXKyS9AKCzb+hKAiYTMPWTxDUMBpI0QV3gMOmsnI9QXtDW8fn+/mXaH0uPfFiUoY7Uz20RlzpOkFQSN2nYtJ+VtGfyctiTBwcIPuKbU7cXy3ctZ8mLrATQ62GXdQrRSgYFWLw1k5L+EkBTwacq/J4n2GdgSnu7u/9LVKvX32eNuyqdk/pt6DjnRM/1XUeBvMv89KQHSbSvPmvRt4mnQSexnS8MGyauLMPx5fdwcCs9O7tOjRlTrIjkpWk2itgqe6xtoJzd0wAOtQgOf1NZ46qItR320tdDUl9Om6ctEZPjN04SG6qgYpL4y0nyaHmFroBEhq5aFNEnTeIRzwxGpiBmoZwhv/9AnR3MEohJCfFk1kaIlhjER/UF35ip/yo86f8T+irZ/e5NR7joO+JYlFnEWU2fBp3mvbBBDV9MB0Sw6TGMjmqDTHBse+DMcRDmtbzAoSjEY/WeZEiiGhS5k1LSPcnMBz34/ta0SP3H06JIY2Xo6wVFofMIRv0EnF3L0Ww8+wNFb553u1qHmoj3N8gP+K5s+ZpILZWICZwTp1rFrWnRHGmwamNyLdkfQRGuzINE2qQ10R42fjK0qR5FuOdMc5y1S+gUlmdhGVVUO3pxMAVXQ6ota+OOHFdPSmuxpgG8AA4hUIprZiiwMDGHS5Sg9gCJsrKm78T1zjVhOOYkkrLf83ltnzBZQE3vnoWWfFV/Xtyt2rpk0Y/jqdyIBZ+big9qUPQQLsyJilM1F/ZCNsxcNy5YBiBCeKFY1leqMxoReDUj+DuglOvl3LDHJVLyv6MUW5mzAa6Lf+VOfYz4/6IriQU/hjpp+PVqlXpLxYDShrR1ZfJWE0Ga3ZTDUHBc0/xv5iaJ+r345JJC0nW/S+04ZKa82Q6EYOnNazNyk7LrQPt8bEq9J1OQp5wb4QB2rCU9/AVVAtXtl3IU0LEwgoPLtiEORFfFADZ4YDNJrf5/bOJ6jYwMiEKCgk/s1nXjzuWTvNrkfG5HZKKafosZIBXSJVYmP+Kc6A1ea4mME12oDgi29WEhid3U7LgmrtgHPZwiMseqJYj5EA3v1Lv3SI/AQNwYiomQBaF+7YDuBO6haJqAZovXBSJQCADVXoqWqWGLFI43SEzOtqeK51Q6LwWAua5FHoT2qudKWEmClXeEktYZELDgp9BMlqTCwFpzZmZb8i3Y5dqWo5zBBblcjKe8hgbCkfJND4JNjaHy15LH9GPRl3DyFT5PqpwhcBYUR4yGxhz7r5hCgw3cxvwAeby/doThxDHtjZTKl6ova2vqrw2Jp3oFer5dquVmNm+5xSIPknbqekVj3adwmcWFRmhtfGFEaQ1V9DRYyvirxhnw0h1lSnuRtzvpYGi1f3hW2PQUGNYV+n/94nY1hY2DfVi6fsSFEtTiZt9oEIxA2mUQ7ccemEdU7zQ0Ubh8likfv7Qzb/BttvADxgm1PrBiLqzQiGIbMZTY2zyycRexfp3WPJ+LI94vHhFHit8rCrmC+iGqt+o4ziW/QTbRyywow2S/S+QGFll+qDvlrVv/VXIzkQVqehufoZf8CclprPtuPg3TR4JwCtvd5FkV+radWzyUKtaSXAuhunn791/YIHv1SZavXPGvwZOz5nTaiS18mYNn9v7Nsj7fGFpeQ0Qhg0IoDokaN9lhn148t1r8e89wBaL0By1IWdrBYx3uqi/spXXRSZIKkLJcINZij/yCXvsAvRvK7I1wxkA32o9p6D9Z0o4Ut6y32gOeehj8hkVhS8YbuiA0C3/tuFxRnQeKtDSLxfjWMM0aM2VzxXwV36UebSpFOHac9Ghj5F2T0qpThJoUcuAsm1E0cUzES0wY+2hKFh7lp4NsId8MT1VPilep2wGhqwf2UYzj339Okt/5tEbrL2hsCe0qaQu2oNWEBoHKwlVfiazQzB1gCYOYOs0Q6aA4CDKEprmMCQfYX3NRLeRSIqZeDDuFoFrNNAWMCcdoJ3p3eegf3FGIAp3NPFA/3PM9k+lprMRsvz8uK+53PpWlywFRMhOpr1QlXFYx3nzrGCeHubCwRmoVGy9dokD0L/um40iqfH72107vl7Za2//FeMUlSZ1ARUxK/7PgsBw7+QXRoESVuimZucopOxHF3laJzRLuuZakbofj8gloXZKqEElHV432hU2obTbfiJLQCrBEBwUCMXfwRVeCzJ79pfiORtzEGzLOPAZbJRNXHJul2MraKMiLHSmKK4UZYpgbaZDzMLiwbpKmmUtH1gHXrj6upAKZNyUAF+Bc9+ONOMEFKNqshQGDKFt2gDwB+8LBWuRi6JFRddBl3cXcTLDVGAkMu5GjkK+BrqT6QHNq58Es7B7unZbT/riNhzGpStcqd3TLtTl6Y2eTCKTNcJbSNsmhS8BNDjNKKGHRam8BXaxkkWPSI26tsc/2satk6SmQtwyg4MmwwcB2gQm6cEWx0c/Bqdy1rSOYJ5GW4ruDIIWp2nzmtO5ETskHHxPYVvyD7ooKJZHLpFA+VfC6mNRFIpGjc8Cpx2mGv0rJS7alOC4QXTba610Pim/dXMHtyP456mxVDX8VF6Hf6Y9q8/qvB1zFsOBJ8kvrdi+6KhaBNF43tXunsg9eYnS6869vB7HpeqipEiGiHnaReD2qLTTEyCuEyz57gZkQE+eOOtH1R+DVbL8OxqdU9ore0x4oqYmpl4rmalQzK9tj/Y81cwCAIeA3itqc4SK5F3LOuuJ+9ACtlFD97w6cQlW+/Ujnb9GqYZL6aOIntOOukPqsAtHwxifbutfNl80QwtNf7An0lLknQ01klC2CV1BJEvy6woj+ohxhmAJxWBK/4stA85dHAkjGKz4ly9NM5IETY75/hATPeufbtQ80vHcpv/3d4D+iW2bl3yQeCCmexwjSKOk001VfuIzKqTJ4J4JNnksNoroTJzkL7UAmaELotHaS1Q7tY0eCyPLLn/thdItkMEHNBul0/Aat5ZxlVZ653/saccfhkTsxPFjbNOlYtZO8+dGE8cT+s7bAU1Eb/7G8EEMWtBFJujleCrft2JUfk+P+NLEjtPHzE44xAgr5PRnFVItSZnh09ZDKBxC0UH1QqfONbiVI44exb4AeA7Y7C6L300r5AbS7KI4H/CB3zC4WJg9qjbTTfygQNfZavu8ZypgyZOpRDAa5G0Jq2YsHGK1fmd1GzjIgsjPnSpQLGeM9Lm6yFnUGGrg25zRTycwhqtv6helG5wkRmGfV5j43sS4ccMcvxVx7Ldi9lPsTHwXWzgiAU2vjK1MOyK5u9Vpu/nDWYKw/EgEty4I7aQVBm5f5LlaqRHAmoWlgP9srFma8/QyUunqYWH4A5ZSVV/Ryy6JgkzToM4axTwt/celSaRiay2paZtaOrBRJ0FI0tobgt2Vf1DjuS1km3vjMJQkEnCuR1A/nGmb5LEFn7gxCf76+3mhAmcf9M7l2k0Qiz+mNYbmdkOdQCCR/hEBTilsrrVFq+MnrI36pBHDSQaksAU1trWZ+CYke9axbsJZzQhr1ItJ5KvLre03UPNyKVEV0jzrPjTdL4GEb3ONjkIClWUo9C4FD5zebiT9X3jNaYFqrO12lQBTu+bbsRu3A3dF5pCngWimP0jbYueaazULC8TwrWBbPSjp1RtaiSAB3DpdAmqu988h04aYpJ9mBLfSlG5TprREwmkiFxah37kajyA/UNwhREPonWQbUvyqvDvnwI0Oof1VyPwkpwmfolh3s/sUWzCSwT3qjVyrAczNEOiGv7i1g0YmS9IsDjbBq1yo4hRAPA8+SqIPRzHHKKHvOiK9ChocoGufzisDfRjkAadBY2QXVzQRemEyZtY6uGV4AcVeY7BnDs9otHF5wCDYEFgzo9eALFDF7LpLmBxwUU74fLQbqzVvlnH5VZgxgW7bnY91fORPe5LYk2D5AFJYnZxbwNOnqpdFoGvyyTZh3U4Vrulx6T+cxPrrf9ke8c2MdO/8n/Y9hVhzRKkm4RwtPyhgPZfQpYPZuEVeF5vWrQ4svMa6qh1R12RboNzxgEo4z3uQ5KShjHp9t3hMok0EErBMGeIJ3pWygRWDUryikORl98L6Ah0lxXDKwTka8fKdiRkzBZTaNJd429BzUTbXFvbR1PXysGhh/dUciJODvFLx4+/gRm42vSE1ofON/bDVSTuFtsukILKqWowMsUNGo/58m6Lrwn/ZueZU83p4alsNRBox+XpC2eJB2tkNfjFj5woYSZn0W/7LyeZel4Qjef+TvCLvWfuPC2UlezvqbqnuoVTtg3QDJy+4NdIMZxuYk9KxhawjhUx81/33/fY8umt9ogtddJL5f6M2HB+hZEozN6pQtnEJBohLsjIWKACZf2A3SmeG+cfh7ceEtxzPrs9gnQawl+GXgOg+Bl+1RQ5WnoPuUjiQtFkK7RFA6FxtC7Nn9ez3FgTfY2HvjANNzu+Wwo3aCfWJkaVBQwOJohcg41SM7i51yFXEVad6JKbyDiJLq8EacbTSTnSdBVa00RqbE8iJUldic+rjlGDSLn51ixVkyoqtMx/4PaTJ7/BtLMN9S+uIm4hlWv8gC5qcQJNZXBZ+yVosQO7BSAC2VwK5HME41hLyaAnFLjoFji5EDvu06XpLIEst/YnAL3cdN48RWiTRC5g3kVrcg6QrJwm/aFXTPF2xIB368s4vVIhW3ZY3maTUVNkS5ov2IC8+hE1iIxPU5ymUmMqPTsWagUe2OqPMQpek+u6JishmMsor/OtR5gqv8NZ1nT+cyM6zoE/D1zxLfhlo4RUPxDOB6WqHVeLEDzgpwa1ENnGmrb03Fbtti0rjowoMbMwtKu5jErnu3d47liyS61LN5zcWLHCYeyG/26BtDpAiEuLG/SWn3dkP2iJqdkM9tbw9w7M26TdYJ6qO2rX9y8M8sEVbMrBHgJyk6sQzDtk9Jw2srvF9GK5ygispVldwU4M0G/XA/yS1gHoxUitTo0haGUEiqWvYrGFM9IAwWdUCGdJBKtwiwWoP3muIhgq5QtwIfzVUscl5G2YTmDxH0xP68Eu5eNA2TFiDwBF/iBCjI3/gFg4lAOJIzg7PVnhbsZmnCx/vuYM9lOpsOYFVKdWkFczFyC1/YGvnSgTNPoKoNJ2V4bhZDg+Rat7zvxJRn8eBtUmiqMkwCH/KoldrUoGv/vBs8P8KqjQhOkvdRaKHWc1rodyl1mq0ImuE/9kRisEVjY56mTXT9OeZKl5TkWOBxiNteodnkhuGwI3bq7yc2MfLBYKUxhF9YyIl5Fw+uNkqpXzycr0nfrh+Haq0Vwgwzb15Xjcq9SmoyvghuqxKgOyXaFdstwov+eckdXuMSEnhIsYRUWh8Urad3rT5/SUkGIR+RVMycjDYpw3LdPSxM63G3CZAzfhUhe92mnH2ZlePWFNOzfMo3X3UvE24ZLCaEpBZqF0I4oi9KVV8U8JoV1lDIeEqd4vaX2QeK49cTzM/IPEPA41bJAXO+tm63iREetNFtj9qRwXufwqtCqy3UVvxmG8w9vrukeaR50p7kxupTNU8ArVsAMhlj06537zvfK5Lpi0941E+9Gg6j2alrJ9fT750O1lA7c+VZh+E4v4GyJC6GiCzAf/X/ZdI4wtGuO4uz6cWKyCC8IFhcERVP5HoBpEPsoidFFUxxzT+SSnQAW5PPVFHMqiAJhtWz42vJsUpKwaYcgNSweX38tes1n+a4ebErE0kylnQsy6kezQiLOfciQjC0KfyC80cXLk2sxB0TFreo0/e89tkScSdJmiqpMah8OB9grou1115cJUT11rhlRfjudDUkHmAaK+/TW7TjjIGZufb54YRnLwT0vCnYvPeG9sXJs0dhQezetQK+0R6eDEFm3AiLf9SpE26MqGxi9/u02Dx/qtThRQx6LRahCeSlrudptyyYoX4SlJvX3QxV3WQV/hb/81U15nYUBNU9HBCBigT64RgPj7nidMmTXlsv8sXFdcJROR9IBr3I+n1rW+AE3my4SonMKEYqYiQV/0HffNQK1qWQC//Hng97IzvnZTbVSRVZ4QbYvBXDkQpnWpU7UxoqoQ2Fz/ovtmHy+WdzANUxqLGL5keShrJ2GmvDT27gSJ+hP4Z54lrR48TnysCnRq02ySIMj9/rJDgHESBhUXaJ6+8FsKGoC9fCYoPwwgPBh6ug7T+Q8kKWcQWDX9MOL6WnRmTfgGoyB32U5spGzwA1RpwHDBbxAENcu97zRNibnnHIq7yhuU5RCpgkKAe7GxhqwhQlvqlOuR5Vows5soSmK2Wa4oCkzWbOIiCbOjHpP55fEImwQIFb4t/wRtZWKVixLLGaAd4Gm6RvDB1WkUdVXuAkB5Uys9jI7cfhsZcS7lWkKY2wStcXzRtFKN/kysgiBvbf2Gg+tf5sKfhywlg+utC2/5dkR2hqaffaktLf9P8mMwkmWuwveeL4PufW75NPFujZl3XzIV4BOT2bQnCEzot6gVE1BPKj/Mvk7gNHw15S1t50VNZK1MFsu1vTf3IM4zO14SrqxsWSW/6nzBK7sRwwNlH+fTMVJ0pNLTG/XeB9b+02ax6kUv/wjRhsi/4EusKbQpZxTs4qD/3Pqyy3B479NImoLh/LOVNra+e7X2LmHMQzGZFh4xsvwSbzcKmKv9dWReAYbf95hU5H+rmOmlP1/wV3ujdJ+PGylvTjw66G0JS9+qeRmUaznlPtpdmYwm7Bu9FlqGR+YX8ZXwauJkq2kSkU4bp4lnJZE7OcODXd4RDUjgGhnXbwYco/iG+I/pQH9LI+SDnyTYQA37ikuCFk2G6559NzcTNzAXTbYIMng4WmqwLaLzLqmPnfPgwnpNc8lmQtNhOHiM46E58cFBrzyxLijZeaHb+vFEQ8YtxAifQHXhLoWKLCuPkd2rEsOYAw4tMLNFIT+oNs1WLiAtpnxpcljvrLnY+Ue/zUd4U8xE7mdKElTjDC58Jo8fvJ4gi8wzYTHe99xliiFtXwafME8GVAkGJyJxUyLrAOjLtiwTiE1bhMIFd16zaScrx/ExEIHalSLNv6bcd69tkfXEwJBkEqKs2o6ORdewFNY9nZFekDV64I/MD8TrmvszvEKc7AsfrF8KWI/cZaFnBBlWuO//uqCI2/UugirByJIv3+82C49cjwdSHZa98SGmo/5tljmsK35t9O8m7v7asyt3dOIePhjbl5POcdR6T1bJVgTjgmHpGYJ/OJNfep3jMH5fNwcIngYhYHc9VA8Ch6P+oNQXWfbgV9L4x3Lv0yhX3fyH5EvajDJXcNmWfQ9SSdATWvOCnCWWEUw8xqt7HLujX5mnoBQK+R8TKj7UDECX7DQky/KhI3UebJnKDzC3rtc1UA+Epu+j8I5Ei3T91UiC2zymjN+YQYkXBLuAeaBLlKaVZMktjfANKX9hWvjhWhvj77s/yduI5+OFXkrThkh2gueaWjOmH+CSPma+Hmon9Npp55fmPFVoVvfWJvH28gsiKtzx82I/pckLUAOMrh0fmtZvwfN2J22mRZz2H7WwxuyBExk6K5UK8dY1bsI6rr2oaew6Q/zgtmH9w0AvLxeckD+vX+BORl9bGFFoRGR4b6ieM96kuRmu8s3P1IqbafkGOcnp/7GThVxx+Bpb3JZTOw6Wad9rDaw1ob2jkCESxxk0WeGLeIZ5gOiiFpiC/uvySP7vucgSrw6J+sftiqLlxqjx/oYIB9Wm1je+sOIruJKW+Tuyd4IWJJBKCJ4T7OSCV0CE9DFazZITm10Fs/XPZFQI2Hzmh7YDp+q+WS4Ruw7cBbpNxWTPfcK2Df38EUypmsqGAOOSIJ0Y1VKZ8AgZB0Wop6juMxP6j9LYmrOYEwFZxlyS9NllzXiNT/8Jwoz8MUm817wsREhKy4iQMmaxWGkdD5/duIH4zzPDYY1xsqJtdZ++9pLJyNi4u/jo3LvZydC+C35gBY2p/e6fUecqiOQU0cJwbXR/JLluB8UhBBxprdXAGB+qeFKxR62Lz6IAcJ1rhcS2XsI1WGHVJ8Wu4BDxfxFkcrix+7VRi2IG4uWRH8vavtKTJMubT3q0k4F3B9bhRjW93P90sf+qr6Hk68r5d07HENCset6XAjqS3vxtlbh1t3bIH8H7+ZuV1C79wsMnVgoLg0DJr2kY58Q/nnOUy/s4GyrJCDdvZqQVzh4rSMVReKNdA8X80dPedTssOPx/Y0Sc6EkFPw/dkZJ3Mq4/OkihY3UTRwI6zZWvMloS8An6pwkxQX6vMsuUQLUMx3SXOMqzivoCYG9FZPzpPC2lzx4VJEvE1iQBtg9e0k4vsZqyKxpZtTp0APPthpyIN9rl5pBsGE38o1WcVBx2XUpSDdP689XREuVkTATYMn+8UrR0Xi21egCSs0nyU0MvptyLvl5Qoh6Zph36irW/BtkZeUjxbk+XCErdcRQsf8zUGbOAinBa/CpnG247fdTmFLmx9Ar9q8jO9KyVW7oiB1znDaJ7bqjOdMGoj3b3V90BpuqwkbWUO/sIiXXzHzyBfImi+rd/Q5XwY+O2i7ncnP4BRkNDeFbtr30aOk5enB6w9/6t/uCf+Pxr+2HYnS1NoqClk/V7Fe+QjgMLA3Yauy2JKm1iSMkG9EVAPt2/9Nn37RUyi7tmIFjpBEax4Q5Sdb0d29UZ6RKsXXewyrVygRoIY6NEj1OgQrmkChJK8euL9whlosNxy/2OVcnzGFcJ0ARxivpgF6EKdGpvnm+evwFz+1+VQFeLeFlCCIRUuDAvzvFGeSx9VrVa3NQGBcMhOtxKfEcuu3//xTdWrh00XfbyNBJtvO62vGX7nfJmgbkBLG3CpZNdR+UJZLjwK9hsfPVZoC+UsuFFLSBic1iDJb35RBnm8XAZSPE/XGPXhQZBBBc6aaKcmtP4iR6wPvBsVPV1F1zYMHRy9HV9ok1VWncfkgjhsmg5wWqFeO3lY7MXmHyZ5Xe+vLrfHeb5Llq2i1g9Da/SUFUKb2IRVKHAoSfQ5cBkFmagQ5rXCUX1k+7+f1aQ9CEjLAW0puWgh43Zt09SLs1bfd0gy3BsRtylDm7H/BVECN4k3HeCoOz+ldczbqvW+t1FMHE8E/Bdz6xGUONEx+QrURajnVIAKgYJ9OQkEk1wG0s8k7+egD/12e8ybVBqVZmH1s7iJbAfA6PChupLIcoDiJ62zbF22/eE69qp+x+s/S66FvaiuQ1OVvlCSrc1DDJSGC/rjNE980qyrbu1qIeYvNt5LL9LbEh8PKxBR18yL9+tJrt/gpIhLyyDwjzC8Zh57PgW0Sk9e5vXYv6r+mfqqlkxZqlV4Bba5Eg1GkiEy4qejNIJ/KAn9A9sucgg6/gWVEwOFnyGeKgtIxiQv28jswvJFWtsgZv9r2newKXmvYk7XUtfO4GzWf/pRMnAnxkcj/8Pb6s1qo8u1F1vi/Rv1lby8NEH/NfNoSQ4JAiZlh0ZvwLuvySBUx66ZLJhKX5Winj1R/C6uFJ2sA4x2ZHceF8vtJo14gtEQhQn8wvhyhL7WmdPFzRxXbA9/wyLO2FCtXzG/3hSJOtF/LcaxxahJ5qjtyVxQtvdbmKL5Pm+LfuahC9KeiZD5o0eXF5wcY0bDICP9R/wbDlqTv3YABdOsj3b2pt/fZ3J/kf3PfCxvqeo+o53JMXpoXZIzJbUSslW08L5Kt/Prewv/0sZwIADmNOgn2xPvBd11ItcFL1PZDTAtLU/maQoXrlInWZ341gxwhLJSUaWl03TgLxs5P0kr93hBsLR7IqHduIw5TxlC+ClRqspgXfniJJfEoQi3h4ng/ZuWQV2zIdE+jGlUmg2b0W2/7wD7erl0cq/lkW/01Kyp+Lm0FjActpSGf9ZHKNlFpLQkatxaEc8XEqdW7Zv/qfCn4hyoy/CSI3U00LQkiHbNaCpjz20eYxXuPfOKa4Tn4nmbZ8ndfozJHu9/Wuz7Yq8foFeW6oY36KYcLK6z/CpGXZB5jd/eqgOPs3/cNYJhLv59q7saeZtbKSZFnZQzuqhnFBUoTUk+P9RTH+hrW+nHYfhiCUMxJSUTYlFy1cLLSj3140U5O/7Y51Fk7CxQYn+X7ru0Iqv1TMsyOoM4lBdZy6B+e0y5QQJnaEZC4s3dNTUDn2IgIMuAyZoBam2d5pMwa9nIBGIO/L80l6JHHiOT+2vuGnRvhW+WisAfXzAd/+wE3Bilqio+ibqoeETveRqv3h/Vp78qhVp3u61a8sg+RCjN6X/XhsPMMvNF/PWGazVLig3j4Plz1aMc4uUCmMFOJ4jy1RUTPnWD9YwU9zXbmeKkQd7tvTl1y3MRfcKDZk+byH8soVAgOgYMuterVoLhno3WVorIZvC6w/U6oJip0osU12D5gJJBz+6d08MVTZc6V+eK5nEVK426V+nJ6YWkWpIY8/qFXtXU1eLiPBEBvzXUgWLTTd9u984wqJHQr6rdxzHrQaToFcOkxFNo5DHGRJrCOlNvcVd1b2rU+MdRbU9lhlnLBHGlSyE8DLr5kpp/vra23l92lxTN3Kry78KJRVCrh1+GnxO92eNujGqd5qZvmOzk6NhaBZS2pkPwDRgMjE9J0TjtRIUauUQK9hraMoZKuEr+QU3vD5cUtm8Kr4cjMs21TBcVHmGxvByB3CeB6/ccGa7tABSmUD5kNmc9lix8KYR2G2XoaqDvj4r+6OTdGP/DgEWi06yDL+ggge3TVmwyDB5+xK23rDgw32LzBJZTGvFHnvDLXDgkcR9OE0M5nD/sHGVR44lNN79rP+t/ggoReE1Ud/SpP1Ocjm2mzXDmfP1wyBvkWJ2K4Io2/Lizcw6ncjcLgD3OMKsi03JgY7KAMFHKY6lfDGkK3TNswiPyUBMfC1v37Wg2y59hIlKy42p+JoFwRmwKdjQs3dnMIr3XZX3/yev02C+Yjq/Fkx+YFOtmczUPoNauoWThvROxINxhbkRNmYTXC7Fjv/hJibTFv3GyPIe+hJHdRguY/s4m1h8VmQwIT5Sqxr2+I8XEfYgZ2GfEDOqH+P/kcQ9ynZoYGLfn2MX9bBtAzV6y1ijgvCl/fvLHxD20FSUUD/UrgSSVtCjgZji83fpfZWYOI0OIulv7fw2Ol59bBuS5iipxKXDFhzt3K04/BXaXfqKiUsspOKB1kDMkYFlwuXWjR6lJ22DIDqfH1bgxGVGn0MH1W0EX7UQmwTQjr/F8psHXbZZHhRMw0BFGxjd2F3BaEMq20zf5XoFhYSIN71LAtc5rqC/GDfpsNA7pRD8rnld2YHnb+fqFCWOwlQRh6PKI3m/vD1rNCSKWVE4Y087XYzGYim6BnDcCliGGnXKSAR6QLxXtgN5un6KXiIis5r+OvaF/b/rbxBPJEpOdnHYEk/FYlJ1AmrVZWoj9M7SGd12WP6+u+YigWky9imIDPDiBfcsCuHjwuxIay45df/AYw/OSzmPreKjkY0yXPx1NRytQJigbaFbz2zQ9CT6UlZPejv+5D41GmTDanQWxIMb3eU/4KTgW6t3niMK9K+IsuuVxUdXBs7conc5hMfG2Gq59KnJwknrPhfb+3RNb65lBSNzznl/Q02XAVQU8nx7k9Q2cg+nCieI/ajNgsQDSG9loxy8GfUXMweJKGuBHP4AjZHHU/NU7hv1uueQvNrn/KPDbiliWK9GbhAHzV2z8OBTeIIS/Q9w1LHaFDrOqfNRr3Y7AD9Ffop0aC1QTQcH1yA4ZtAeqrm5WMjQ3FSIQ/rpN/55d05Ara1i1wbLyXVS8z7ZM+X1Jljm6FsddoBtIK46LTVrrgll1nrhQrVi5uMZ0WtV3BY6p9PO6zO5G7zDyBzbn5pcPl3/CMdCYJBMd+31RxIO5sBCdB/TMmkqgDoXCtLq2/XaLx1bDyIlyE+bXlZjci16Cg0zBIYFc8cl3iW0T8XZf1x0TIPE+LJ3w1Hp4RTW6nmMFD9zW6pVRNffVW0c8LYZlTJdqiNmEr8KI5BIZNWQe/YBtakZpv9euI6PVf3/VwlLGa/hgLTBzM4Zf20EUA61pHJrA7QugnfQ8dAWMMVZUqHWM3Z9ICwdxkFIr5pkR8RLFC+aq7E04psT7CbjTBffacEzbscXCigze02W8TlhPB3N3AjipsiMbH3k24qEZGPp8YR/+aMDabxbSyMoGX6qbaUkegAhJyEFHL9kmh7o2d11I6alRPE4WXqQCqxiSC7ofVFaD0AcM2lLjCb+dWgc8LMh++XU5Rr3TDfIQ9+IhQ3J4+rrs4oJXBlaCJ/ncADppreOfKIAFqPkFeb3jtblG7U5SrP5z+jUX74kbpk+66t3USN4OXGMAx468CIg/EVMrnkjLdWgF/4kIlfb1Gw8EjuMTDCod3Fv0l9obaWJZWt/3zoeAOiAH00Etw48OTeUj5yIM8nxO2qOrxFdGXagUI/SQtqQZVsvEs1BfegvDoehivduHqiAj50IjzkldAEKqVEINST9OO9AqFEHPUNFAMQjfAeCG87W229cdywWpexz/Wdvew6JppWTnpLAgzPsUKsI33rPLaQtUyGN+v9oHpRddAgHZyxC3pZdtQaBhmUhQ2NSgq3Kl7aMleD2ksdyoB5sMdkAPHsK6itfCTFetB+JUrTVzpTSO4fjFPOubHLUjZm3yw98J8Ev4i2kpZp8Bb/lzXzOAMneE9jBiCPPPxWNHpco9qPQJ06tgF99JY0UEirlRdAnomT16vQ2WIYjylL06duOfMDCYfMk0Jj5SZ/SHWCqtfgBuF0E5W5uM1fg9+WiVIWzbFL9ny2w6r5b6EegW7MgRzggeFf5quPahMNQXOwja9SLJipsuBIFed7GjPFiCWRB2LwHcj8PExHymrn0z8rjUY3guyTv5RRebf0klJ9O738dEMU86VrTO4qll8P34jYxqSMcI6itfDKWnwg88nzzPy/tFTAZqywZbgMS79kbtU0sHxoQK+iFTYscgLbp/Wimr+VrAKyRT4i+v8BHBDdxvjvmyLnlfEH/5XHWeP3cVw+eLxuNu2eHDW4EApFB/hDAl3IMpfwxAO0bk4fnhRjCawTbw0EM6MeNydRLEHkut8pqBUDC/GeA7tqpF2n4FYPRDS3kHAkaD6z/3sMCcYKXhFewQLfgyW2AVSVrDodlf	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABPowerFlex755HiP",
	              Description := "PowerFlex755 Hi Power Interface",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Clear output freq when off$N1.3 - Update Drive data read to avoid div/0$N1.2 - Imroved interface with external aois$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.567Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iVSD : AB:PowerFlex755HiP_E__A2840FBC:I:0 (Description := "VSD Input data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:PowerFlex755HiP_EENET_Drive:O:0 (Description := "VSD Output data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

