		AAmOaIc/XEETbD3IPbRvfbEncbyFvjzeKb1InQU6usBieVAXE10ZO6+QGzouvvRcFNHeTtos10e2O8lgaNG4Er3kI+0w4gZTI7/KSXE2qjytleYJc+LaMuF9P4Bq7gVucOHPMQqRuDeMQADvPjKtogoC39bQ78JaydQJBjMbhnNGQAl2qCXNAAk7oyOEVLS3pRVSrg/dtY3iV5Nh6zM+meT1UFFbuKKSPz9sjGrqFC7wqquxNSLSNRqfmERfjmLLt00Ft2pVxoZjn/RvXFTSVE8BfLPrM9BoaOUz5UputMFpSJjybA5TP/VeNVwQVYwf8eWpuxHRvzHBL3uiNY5HfKhqLqv8LEfswMLloOqKfhw8Nn+SQ3wXk2JWs1UHerhbO7YluMT+gRzeNXcxe9RDUXJUlL1mTwEdosOsKsmiEwmXZS4KJ+zIrniaojMsguQltYu8xTRiUFtMTo7/lJY8rBAa/jFwcZ4LkL8OTiK/Jdtw6A9n3xFi0t56bDiLzB1tzDgF46J0RI6Ql0Nwgb6D7uVfK0CUd6E4SBwzHg46oA5JuOs5s5mIHQO8d7HNsgNE5gf+t/64KM0P700K5gPat00xiB4raq13LVQw5lC0fie3jycwyEQtw2hwVTwGq+qOon5nX1eRwWOwqJlvEfBWPU9ErHjnje26twFnCt1oijy4TgYyuMY/lpUfoJk4dNYw7iW+XMqfWfsoeWkbvcKl4/SeYp73Gnr477xV/vFW3Ez+nVzqNraugjOFaVaaUbfTRfznC1SaCZK+AiQakLdSzjjnbKvu74GhnNbNIUvvXy4I5VnmuULjV8bR7CJMKu1eNz1q6OHCZ289cCUg7vugqQqgB5UgC1on6QnupHgA+Km13Fz2hb3Wur+CzSTb1oZFgqsYCGzbKDicFDRV8ir9tpw1R4/VvvjDpdgELRNQu1+B6oggygFgTLBJp70diCccrk1U5f4ZL3RYKUEocmxT8xLkwdLxnbQnKTGGUcPBXITfF6/j0wjqTMNfLXZJ/RjYlgFKpE7yF9rmBhTdisp/haRuwjILFterOxu55/bHDy0Hcdq95gorGobqeNEWOzW8ZbomoGBq/LaEBhTuvw5XWgKWYMHdbNj6i1aZzwarKNtIxDbyVbwiUP0AfcnIEIr569rO37KvbIuWKP9jQs1BIdm5/B0fRfsCLndw4n+SFKibmpq8CRwrFEsFlLzi8iOQxINir9+uqtkDrs8ncARyD8Ny0nSwH8ZTVHs5P1cZXXT7IioSnFhYWSz63rHjzC6RyXVr+MHXlgLRCmTMTufzaY27/6IBNRXqhC0jWSpLYyatCYxsYBt6GOpa6WQF2GFA28wLn7j1H5aiXuwOlUliyf+/eDqbPT0fUJIvqqvEJ9+ARO9hYr6xLBq3zhqcpo/8CZOLospwT2saf3BszO+LEBOMP4X4xaNLCUrAN3KdJG7F8NVNgMQQAR8gb2cBrRHfemVIlRzzVvJWh4wPV+YhPUSUTFXkqsyxDUICt0S2cvjB+Ua38aX4QxYhDeNWsVMbjBinXC4fkTHWZrAaXOoq0duIyODVHKR8W+huQdIW2YSNXyYQymyKpfkS/FwszfnjQpHhQXSCdoJOAp/hzZz66JS5FjoKfQlBIV8uTgyAAsrcgGKTAvJcrviIEIJGE0UK8eMAD32tl67PQd8EioZsEbPBYiX1mE9nU8FieW8iHEG8JRXCmFSruIca7HVhPdmbsHWn8mPw4kMp+ezcANhyM5Pzw/w0F254cwcZJYWVslcjCG3YiGX/3rDW6jTVHOHHEf7UJZ+vB5HB1e3XymICqnoiP6en4hXdWlhHPfn67LmmL6bWtFxqZFviOM2vHMzu3T0RlpHxh/jLXd2JWzCRPP8y7lx6rD/a0JdrqK5EXrTSAuSVDFOBAc2++kky/MrZDt6mzvmR4fCfZ/I/m9IiXpYR7pm+F3Hj4FngHDVIY/Sq4Bsm+jL6WBNZvRbe3cvyMDqCYsII/u3NSwqPXJ9SX1H5ao8r+5dGGdVzL044dctwadsC90LID9G4r6rA9EmOvg5+u4qZEuFLwnN5Ohirg+lyPCHijLnhtZhkFpo3pEAPcr3iGqq+If1Bpee9WkpWznT6gSX51gc5ODj9cluf3/5gVVunANUYktIF8a5Wktn7BWpeRBvbQzhasBJfj8c0uTEcEHnXb9HwYg3OehHYAMcZe9TRDtPo8d6ZObEjzEchQmle5mOJuTxcvjfnuRzxZdPpc6q/90NyJ2jBVeQ+jBZU7LW/wctJsBRVFE2K0GpNb3UgwpgRSOJqrOFO7MXAZwR3FEh/OXBjcYm7KvN1FS+jxzdVShaUVjVpKQgQEaPU3ZbDYByHDtDtp+mj+hVtvdsqbCmE8MHd37OsX3d33y4+n5wYyZNtBxdxEK+ad7jDKuvq29XtAW+RoWRemib0NnqLyMNBTL8xCRj7UR6lqS9nZBU1zFmPjL3e3djQ+8m89IWa/i1mpX3mNOcovlp0GO7KL49K7ZGrz/174Gs7wTQHBQhvABwNk/7V09KgHip3Tj+LKcRPTCduDvg+MfUWvK4Smiq6NnANVHP68qkhETu1ZDWlm91fEnk+Kv6GoCH8qWhqUMpoz23StmxjVuJPAbfBnIy1eo1hXSTJczqNWl96yVAE9RiLfUJCX467UxgJOCmqf1scjwjLEUfg3ehbhUnYu+RlCQ37N0ZKHLPxL6kAvH4e2pjMNpIKzKfR4Qyvu8i9u3U4gdYjrXUi263lEOorWKzu+KHi+1X3LHH/j/06iz6Q8v7kA2NNNIDutOwlwkdWjuKbaaog5ZgLq/upKiukHy5Ggn6HZ6ZWwYdhx29SHElKhJ2T/CpdEjaCi1lIsIBu+UsNymFQDJOmpu04tCEWG3Zk9r6lwBTASDit0W6z/FuL43icZ4wRosLyyAkNQs9zZH3x3lDOJCzmcjDF+7XdHNihCVkRQJ6JEtQCQZ6QiGCtZ2DvZH9iFKwpkZadOLUO91txoSbwA1dGzWmyjIUL66o63cNTlpsMGlB+SKPcEIYGrszOLSTPyYm8eTPbWc+OBNne8speyNmLw+Zt1PGNYu0fSIpAgVtg4MJogCOYCglnwqtKQaMyy7zzIWgJBX5YoLK0yx9lEFTeD1h6v7bJijf0Nj1sJxVHAXZ5BhY+/aPQV+C8YyuFbUP8Wo7ABXhErDf+Xw+zyXov649tlwKQyLWc7YfQVR9rOdK6U+0BDIVsNNsUm93MA+QRLR8J0ACn20fA/RRYocfUbvoa82g37fu//3P7NArIqDDCdiSXQUsPcEGaKAEmkPseRdsdysANXsijrK780FfXikaLfoToQxxS1KJjvjBSr0XeCZXwU528MotocdCV2uJI624rIf4mTeEW0wcAlw2kzrsHK3npqFij5UJaBWKvSHkNkXvE5dYFkK89gtMH7InbbhqMwpuXShvGaNynLawV+r62Xb/DY84+/RGVYx1mqFIiH0wprZe4bvjLeuq7kMzDNxOrrhO86XHpeMZ02vZihteGV6oAZUXOFDMZcSt1Vc+1F/MFXv+D9coT7kKfZ+gbYf8tvaiC4pnCfFsci4fff2b+vr/flSV25KjbYZRM7Zli/kOkbbVYK8MA9Q6O7ldDu3hYm8CEzfIfsEkvzDap/NwpgGcadGFIobwe+1vM+lpsUhlbTz1cV5Lj+Y5en2xxuD75uu4iAzg71JMvu5bwQzgnGvRJh8kBZdagwDn1Bcg+Zl6EudvSauctlrdvZ/T3DNoPjuDXleBIykL7M/T9maiWRsiLUFSQZzjumIQzbSNwU0X7bq+uFehx4RDgHE6AFE3LGKd0NH2UzUK0k09fTe3/bB1xrec9ObdzqoiPmZdpJ4NdUdY85iL/IuUsrt84uhkyFkk4Jh1YrWdaBkcMC569QpmtGTczmf/CwBaLjddHnO4Ulr5csOjP8L2hM3R7ugIcEn3Wdi9LavdvtgGx3z7W3OGmNVkHkvgE440em3qZmNUdCmUAmw01wVxL8TVkii0o4BfAXaM+4vvvsy8PXoeN6fG2smsQsaUCYfDw4S3w+6QO4nhPl1185tIDKQbcgczQPsz/eDongocmHCx1aYK+NcnoZtDHHrDFn9cDuR+6eVACJiw2CMcyMGp6VsgQRNTiRQ4OegDHWOM93CGaAQdXqAPInJjdwFgoTnADw3G+RyKOIex5FKL08S/3mKzjPBR0erC7SgNEl4wOXUg52pWXMnpUwS2oa348+AkfM6PajdFeuJkzvKRhjTp0ILgxIX1lIQ4WD0//skboZY/ln5KeLPJLtJ3HbTsrMOR6DQq6lTT2ySVquUWDPfLPwaBFqRDZUlrLu6OgBNoH+dRUiEPXGN9vw7Ki/PsuWZDIzXRAQIHfmxkm55PQjiGqOFwLnuM+E/xGOIH4sSrVdog7CIMTEqsN9k5pnm3+EQIeV5XWcayvsinOcpGz/PlPcH1Cc2Z/UiHuEZZz4werVkgISz6EEFEHKuQHgYg+wIjCCjpLFLoYTm109AdgQ3kIw+LuYnDiFmRDgUxHX6HK68ys3EfG8ldAxDjW4ZGAOYKIFPs+zi7Ia17/52UyJa6XeDp3XWdyS7R9cJbQK/mMLfLW2iC9Y0JItFAGuq8jP9sIQp37gFIcNSvs8EQXW71tYYm1o9pCYCDxyV6/Td4eGGZbfxTDXcB5548EWk255luuFGgGDRIs2m2t+NvqxwSKH4f3y97he7qrWsEIrYfM8VELOuKuExvpFu0VXjEAJ3FVD0XpLVwfmX3c7vOqrpPE9no1WDYG4s2ZyODisAR0BLg+VkUN4/YNVzIQoO2S6xtf8cDUR6TbKC3ykj7DYlJgcQhxWIN7gjc+QQRM/gU+zawPF1pKBC646E4aNIbu+7+kVIRwRWjJNQk49D6cNs15XFqQB01DhaOJHk7psjNjsMUkAPQtfp+ZJ/RZTnb9dY9iEv7xWAxZIH/OJBMQmtHc9wvuwgHPIemHE5uJJ1MGYBH8XkrA6BohNP5z9rcNLWcf+/nBi+zDLWAV2S+sBlpbw32TNrnHu/75watQ8KRwj5K+DadL3WskjIWZSgWCpkQ+vzKdVei9ym2uBeEzDSzAV2sVPMAP/wPIshDvGjXfSK4Z5t+N2OmpCD1vfPqEOFwt3aqvFdzJo8hH4HWLjzazsSnv6F0DcCEJyNnRYOAn814PYxy8siktwiaITBoxFkvaosg8CvudLAEj90yYGdBCbvbeSHntTXHM7XOD76lrqMNEnZkw79s3vAaL+quQyxFnF6rX4I0gTnSVfoS/NkFGZdBOxzwn34tIxqscAYx/+dzA70Vx6dAj9rfQwQ7OSn8RuUSWwHvPFQM1FI4RsxXu9OeW0a26O13kWqnmYJOZ3vDlWZ940tjzGO+mfptxVaE5hk63WVifnbTrfMDV4Fsc+TIPYIHsGwjLPGB6qjCTTScJP6RoAWGk64HsMKQFZr2GHHhAUd/CsMW0r4dc2205xY+1/UYJhQywMFTVlw0vog6Y6Sb5WVLYoRbGWuhZa+lX4bVARdyjpovD72GouCn8Dp1T+zwN0/PrVNCj+pwIeGrczI1RaP+6XSlXzABJPKyj8PZ2VvYXixSAY0B9DAibB5e9Tr5Qmb/VHlhZqmmBOf//r4uKo6SBLOX4CzSxYb7JhIO657sPbvGlnLjTAA8Fk04UcH4IiHKH5RSqBr0hU1A5AFQx/V3c9IzyE9mj5L/bZ6qh8kRgrB+LzM2lZxGR3F2tkyoXuwva1QJTgIMXNGj0W2OZcLjvOxQxueq1MT5vilRtHkloNsuG/0fQdUwfC29NM8/teU4ACRSmIGgeKVdUS+VrGs3oV02+BL9/DVSZU/8wSJyKL+acZcVk46s9MM3JF6LUS/k0ceigNFaRV6ppl5YEfTI9AqYkOxWqtdZTw17X6DaHQpNoxpIaZI4yb/zb2CD5MvdEWKpbdVlod6EH8ev0oTP7TD7NHKp+8Kks2sS3u2vxxVN67q6sH5T7Nz2G/3Eu2boy64I6d0uq1AlJAxBBo/x/e0RONVVOD89a6hVNhYLe5/AFhdH2tEV2730k9lp0MNEDAh0MCzEXSCddJMv8+rsSjCTcM+0GiIg3F46ixYDqpWeugSgNYQZpG5DOjYa2DY27SAldzk7h4oo3oQpWG63mpAEkcZktK/O30rwUG7xqJ2wEEKtlmKOkMdYYdTPJU+ikDN5C7vuWURzZbclYQPuC2jp1Brg1PLmQVWmAtpATn1ftp18sJDbjW9BSRsSPVy5DJncAbSCsi8/3KIqJIEHIE/hTkWQe1aPQ5J3XEv9CpJiVlzhztFS2txPAZ07fM9fvdM9dRMZB2pTNwv8pcnPn1SR/xjRQgVHtmz13D9D75C7D6HZOrIeJUuWnusTKt/y8OOn4FMFkWZMPJQru/InlCSHgQ1L4z1Kdty2IPqf7i3oqkqidXtnla54u0bTWLlyCFQ+ExCXihiiQ5cIxbkn93HVt3FhuawqTJTCqg0PB/AScY9iNyYRlRdR52EQmsj/J3DeEJHr8tSKOEwNedvSuQ2jYTFQi9Ql6K9X2v9YvJ1dmYhGq70VSCoRRc+6UkJ5F4BffhncrqMRSgYcbzyHYeH6CY9EGxT2le7Jh3NHkVaGbmr2YJLBYB/xZMQUCmW67tkYsLr/ozZlomo6aELdpPqNT0iZLyi7m8Aq0nU457YNCAi9tUdfrruTy2xh7QzIyhZNTJKuQ7murqtonAFyL0N/Juz3XduuPJd6orHQsvFzoHN2VlPxSox2bfVjW/xeKwwWP+0VfECXbFKxdr+iyIMAsO81OlNBVr1I8UWQE3nAGJgErxa/mKzeL0ATnXJ4AQqb6JVhd7wHYOHMJJ169FNaNbT0b5nJrWsVx80hvS0h5Hb9MJpr+UF4xqwb/LO39PMwe5mPloTLu0N3Vj+WqYxoZiAlWE07x4E9lFpXe2i3u+8r6uAP0eaZvriuDM+vcWFrSvQbV8XKgdIm+e+QuGyVvXUjhYsipiROVbI8USqUlLR0IgSnWxQAYqM6oj+fAmA/hqjUCAN5Auj22+eILUrMF+IrYe5MBZ5hhyiJgAXTjzeZDIVKBe2bzMjhoe0sW6LGw8QBGTyZ7tVloW8BylRdhViWi+5Sr1JxDreWugrk3vU4KPbz5S6Tw9K/nWz5BlEbCxd+hsVrTUT8K4ixb+n7ZGPfw0X2/hefrntuXJRAYyTD/6I+CBQU5LBloTJU46zpZ9ewe70XBPaV8BMHY8k+Z1eajYF6ciG7RO+gS9pcPGEKP6b00gL6ohS+ZoE7C3YGGhaNlNoq8Q79QxgGceJUQ0ZDA+m+/wMW2U5Z4NCCqnR0eGN66wVWwgf4q8lOzUM4gTPSncx9DNnlR5ZvMJgQD5ASTKPdMa6EF78hcykXiZ7dfrHc6NiaUboUGxTEZW6EAlJihNiyQTnF9xiSW7xJNmJI741xr7huL7l3w/zmZBha8MsFnPZvhvvoZSyoTYyX1OFcyf5kjQdZYMmLjee+V7qYFNEoOrErtWvecFYcTJes/A5dEkfoDUOyPFhMuqzcQRfu91uqN+HYg/H4AM5JjjYYmLhvr/wTxp5hRb8rKkVorZvFsC9wqcihTfjFyw7zpbGtulNkHG/iOOPrZ7jDwmIATRkb4UxvXm3NjUibFD+jr4jlFW3aSiAUsSe2ml5XTkLQyLW6H4OVj9XKT76//U0ze7tqwTgm6PPv/RQ6053CBPN3Cg9HmL7t8ZQpwLhtyFRTX5kxuwTHR0UmT6/GpI7huPnPH+CTyTrInsd8aOCS+eCw0QCwqx+BQqfXFtqNq7ebUS2SjiQnBFBcRUxMnhg08JGeZSKG3ybh9vj2h7EA95R0W/Hxo+3TTFU4HVJtDWpsl9ZUxgWE3YtT/wHsB02Tuy5ARE95Hn5uuwK0GPLm2uZwTd6ty8oGZV81zhNy6XS/KRSls2QvG+pMOTSLI/O/5ruwOowdYY3NBwgLDdee9pW+jZ2e8v8eUO7z+XprOw+CQX4gUbwNkS3H978nJ1dg8G6XLloccJWZjDzSOETSlDlbnPd1ZRU8yH77lyPNAWYk7G0Hw64JF6wedlxMTqfMX90KQZQ4SP7fQxjLzNgRhhAGrQUjxEidM2rP8vjggw/3xtaxDS9Et7h41C0sNGI5BAk0gRZmPn/53wiI9CCbCbHM+IITLxCpH/SjEIXLBwV/BJygWoHCl6F4EUJAdx5dWI+9ha4fMN/5RxUu64B0ipcUyBzF8loCSNUNgD0bYvEJHl663h4prA1uQbco6OdTZqCpqsS9JbdAfFu0Pl0ccGnY95ilDLcPgMJ4bUYatnVurloFc96wLTfNITjOMwHjlsKwthQQzgoNenumK3XPzAPHjvV10MO3nMKH1ZwYcQbo5UPoFggQISTo8YKfE3U85gQHUHYz4KzaXEz69nQ5Bm3kjPIxTsysTyspn4JbI/+VGBIpAol57ycDyj3dgainYf4/72ZX8zNeos510Fi5WI3LiSTzW3hUghPjTFHh4TpLNKZ2lHeEGuP3qVLuudwzMqE2vbQ0ojjoYT3V3Zi3mmJsG8wvILr1Jg+asVuUCk94SZkOPRlnYxyh83jskEVQ6DXEVWkzN54+p06cJtL2Klm2TgfZDjICIwYKKXf6GEsLPhKwe5GMvo4IOj+AYhwu05p4A+WgJ9Ye3/Q9pJ+sgaIIzlYk2FgVQlRmDkp20SX4itiBGmn0PX9fBwa0ldaUc8X0E0zc7eH0K/LL0sSNZ6LLnOTPKu90WZOhvXd0ybMlkNXXXC8OFK/hZ42aaXzBDfhmhNzzP3EVYGkwLnycMLRMFAlstwoXy60p6e07sRVp/s2BTaYvFHaQGoy2BiumxWe18f+nyluQJnBIa2YoxFh/KsSx49PW5X5IzrrQmdcYGWkpDmRwExqyZwngT5NS8oGDDse+fuh/fAJSPsQWhohPaNYWR9gYTpkL3G+1rbRGuDMTNYAUxyGS6rJdwN6Zaf9MqctByFA3QrTFBmd485BRyAEx3Y74ciuy0GhHtLG+mJgPJ5gr0Ahf4FaM5qO+jipjeBmV/9It5xGodXN8wZJdcRBpjir+a48lEM3aAa1/5/Z9JlUjxFBejdqGfyQkhYjfKg7QrBDydsnLnRrR/1htQOaytqXg0iKjCus31sb2qnxMvyGA4k+x9purTfjYzUb4myBNRyxEbXgXmFOLJ+KscCvL5lrkvwhT2bIR5MAj+tl4QQ7xp56XXO6brKES7sdcxQMFLhi0/2sdUMJa7aBHa9iNgstbyygEthS2oTGfFKMNOC4q8QHX6lgm/dfZilR4vhHVa7CTbdoPvkSi3hq8QdecQ9oBVh2XxoYmp4Ps+5JAWz+O8RK9WqliPfZB9LCnrsc3yxRQJdTPFogf2jEJ05+JgZ2ZVPv+Y9balbNvnW42Yb1FyFn32GnI4YVVDN5FRDjD9XZalp7AhWTfh7O21fBtcVD/yvPJ4P6sH0FdTi4oRyT0dE311LDLz0Nhp3TsCP24pBPReLNu3FN4k+2z6sxBls4TJWKHh8IKs4bpL6X0BkqDMADk0PQvlLZbko1skdJrZ7SXypv7+gaSnJtzvAGxOx0ImWm5VBbrcg//XS8kKuwyOUn0ykA61Y6Y9ronG9GpFuilVLqOwFc9fNNMfNYsRCRR0blFJJbWE8iYtEvsIiOqAC68eJdV/XycbYjvRluhp3lfWtzTXtdfeVo6WTooe2qQe8tmXowGz4uLv1KhRxfDrtq+yUku9g8Y/e5uGudeRvIa0no7DSxNjtZNuFA9LBXUOrqRo1cOXO64xOcFm2mFekP3wUS3jTHtsufRcnxZLXXJ8eU/dkPQmSKFX2iOppZn+4LFFmzeig/PCQ8tvxtOiuVIJ1/VS+yYTELM89VHGazDh4vuc9rNgo7CW3fuFALxEKdRLvJf0tGfeRSc9ZzNSBKJPs9UlQVs7vPiaa0m5UN5iJMapMxu2Voaq4xwvueUwHTREs72OJQd5XTiOOkQDcxdZlaHOTzFqGNC337WFkAuR2jkGKkM+uHYGjB6ULqUD9Pc8p0NaZz8nb2DRWOI8wrcLiYIYzOYR3KNkIVwiO/YtcJBSmHwMlkKzoymy6j0zN1VA2UkChWFRmDkoyrgwqEDp2WqNpecQpgEmT103BqVMa3M1cGt4KznJ8FRa4zRcuvQaIt96BL0ki0153mhQD9rAb3d/vGlg642v/647gT6hPTAtpdZIk7i4/KB5BB3IWWBeRE31BLV418tUUOAeXf9XLFz8VbSDRkXzvAOSsi8sv9eDOq8/2OspsfduD0NKONvGil/XaHq5WbEPozW6+uIfzfZRmo8zdMTVZO+5zljpv0FOG/troBgfVPnYHKe6C/p3L3K2fdIRl0NSh0P5r/vNiD+AvYyjc+ta+ScacqqFgAhOm92eLQ9SXsaMprJXZqAaTPMO4zaoiQKzrFDsX1BI4CIFWb8LMoC56YAxazlCmVfYJtvTq6/QAgNAbIfaBiZVcMAcDtm/vTu06a8lQAi/3YBibya2fUra74eyc64SeM6h13OhfURVeNbvCuMbDCUcp/zchO/3oEPAVDUPmpEqk2seQ17XtnN8vG2AOd50pRQLwEEpifKmAiblyXbzJMtdjtRLJ2nDayq6SbUhfaFxgzOJw4OC8YFUFtHWkQLvPq+Npavq73G+z6mUEvH9+NJqV60IVYoiGfhc+kdNLkZFAIYBTZkkYjtLwYtGwodAonwxK7yMbDNzff94YdRg6ZCMKZ4W1kuay0qexVApsn/bO0QSo6R2H3SOmddHQ9dIuPHGqq0BgK+nHXV4nEx0kA1F1Hl5y4Cj4rHxHBaokMMafwM2yHgB+p5MDYjyYFi6p/bKi25GwRCvhr+QRZ9gbtCPZZWYX8ot1Q8MGBoRsOlsBEWpC6Cj0jwgT9KEQL1ZxIYA0gf3xfLd4oub1ZFlECuqpYzgxPp/qR3l8MmhLRW2umP4Gp5zuHCbd874skGhOqUfh0fe8SVLviICW/rDNupcPoWEgs1A0nX2ycqQdYFSZdc9x792+GoK0/HlD7hcKZwHLaHREbiXwmNyQ6qhKwPaPahY/JUeBBVEJG1qtvig2O6Mh3qGbC5yCu6BY+3BbnCkvmk+NjjOEJHi05X93M1Nm3IaW5jo1f1kjju2CsTmWO+jdZjRZ0Xz/OmZ8sRKG0IqF+29dgoOzetQSAEWg+3BYmDXSLduxYJwArDoPkNI0a+k1LqDQQeAzEOM+sx/T/vJzO5poF87WdzdJYrHwyKjW5tk/AZl0aNdC+HLTNE7CJUbD8y84jzF6m656P3wI7fqmzZqQbuDm7s9AiXAUy/XVpCe+DE9mVF6JwbFwe70Pys+U37k2/5b58juWntVai5mzMYInO1jNQoip0pvhRdHlziohBpsFMgCUV0PyyLVORMrnDwpF0Yj7c67PoHE1fQZW2CCyqX0sff2oJWzP+Ue1qqh9tOmq7s/yKDMRyXkUpg66z5gdeyery1bISv3xZg4IvXfe/YFfvXt7AlYJj0u0nrI8RDu/d0Efu3B/2JgK1pEgIaua91xkBThWKtKuq+6qVM7Bkb7c2qE1jZ2ea36AGgdPLrYKrX6TGPBd5zwPHoejq5hE/V9agAONKDx79GURgz7kl8SWEEjvT3tVptuYT4OpmQAXJS6PpRPLtLEMXPF/f4JsQwaIvZAHyo/qDsAC3XjyIwrrf5UV0LjZb0IaXnA+hBUMe1hTFgcIDMxxYgtQ+IHUbbMIIlAeoRmFCY5jZ4/1d7qrHqO7g2rKgMZUCUV64rKXzmY7yna3Gv4Fl2uv6lu4EUE0F3CG1XlofJpe9IDpWPwN7PYYdyq0Cs5d84Mri2qqTWM0ZOeJGV/IxBbZvSmjjTydR2J3rXrqH7CgxVL5Wg0gtYmnfRwY0zst9znRFpHE0ngY8APmuYnFTPrXigH+MUT9H0/NzXSxResfsLIipA9wofXo4uQponwFnlsiUAsl8+ZiWfoHPMADArO9+EQk8QVNbUCj7klTsqM5BVHHYk+A1rhUiM1T4vmACq3OyberJZw8WMtFZ0XwW2aMpfra5yjK7xAb45O3pNgvdRFcUcIyc4yLD4ppwzZwdL6m8SCCRscwT0sNIsg4a7hqPrkdky1NEN6/NAHlk9uhShbdFc/QJQneU8B4SykDfEm9mZBLhN1YK35cwx/ibQWOhCTOkOceafZTveXa2mWLcz+XqileEGMLGWMIF/BiauZM3eB1sqVUPQ46DKumhNIcDCY0snUh3yW/STfLTwaLHxH4IX7+Ox9z2pNUiuGQ5uqJj0y5ZWlQ/83MxJtoq83fMHnSjqmlV9RA70I9mjlSyC49vMnSJ6ihNQq6ag5//89aAparmqw2sySPBk2sCq2ElabGuqZsWNOXr7MHJowd9joOPhXoXeR8+ySsH2p7dxs2eUYYHtg9IoYJEtspSw8dvCdORuNVy7EmshgF2f1+xMESuna45wQgMG/yfs1MF4j2so5ZTyhHkuAOZLs+xwn51DLzb7JlGeob9T3Cxwn3NxHdaLS82l0KzWc/9D8KegeqFrxhRGt5xqawrvij3AHjdSRWKLiWD/lIm8SUfNClCTrnCLUFLd9M+8PMIrAxrpOBmso86DWBOuVzWpD+hD7t0D4BvJimyDHrrB6/sx7965j/XwGKABNzVDv1ReiZ75X3/lyQ4sKIvbfvjM0qjVGrwqAU1x+aZTW5z8oPYoQZu6jKvuyFY+59Len6eKr3CUdGyAkP6pmzEy5algNSL1XuzEtFTkeZAq997zeYfzHJazpCkFlXdzlk7AwISp+uaUCklGhsieooQeT4LdOTO00/I0VgztYl/apai8FzPALKBq8WgY83silMSENa7htT4qHLyAg7ZcO9zSr3UbF5svfO/PZc6ce+0Z3VhziBotPlxJmHY7TDt2qkh9BF0wU6imj5OWy5L0At0P7AueuXG3IcMvbJ8cYQWiR9xsj+jz08Tv3s/TpqAHCfRayGEDda2VU9QhIIbMXYfAqgASY15iCgzahmUqXmv3N6Vrg38dy85o/XFdu8cpmaFjHalqHgr2aap2T5uGD85IqGYU98HMplR4mHvKMoWbJd5gf1Vnwcxx9cf75UyaBgoUInFyLOf3+cs7TnP+3ROerY8/rRQ8jKf62oqKdQYXF+4u+BlZLZRmm25rTTMdRAmLnyAisUTVIA5KbI/GtQq3p18XdjbJt16xpNB8QvEZKdJNIr3Ts/J859oR67Eqcu4h3Nj7CRwxhGdpfjBy678bXL4PH9Wz7oeTGEmt2MVvR1Je1l8cDRmeTI5edbDAwaSrUOGfErOuirssXVQvfys2dBRaHNwGbdRIZU3rs/XzqSCQd15gZs4Aimw7jEe8UdirovTicURJkHYaXJNV1hUK9SliAlkxOLD8ousEX2mACwUxVC4L+j9FmIloMprsV8Skzq8mT/uRUyuOE/XcERQO9OoPb7qLPShJXocFxe4201/cWJBbg4WF26xlk0Rph4eZhHCtP16dlJ/FHTUq5e84Ucv/lYiesXLWgb9rpaqjVyfUssiURnDCONNQqjdvbFzYHScYF63gbBz78d8tMHpFPcbX4+CsRxI3Uve2KYcx8s4JJy3bd/grjQgqd5jmsns2KY2/gBM7FiOAP+y7MdQ+xLQFYOpre9gQWzAOFhvnEnQHhSu5TbQDhU3cn7nhYXohVtgFS+oKxauDA2TJcTae1zBNO5KSiVaJHhx4VqUyDA7PbdCAGu/UajSBOLqzJmJtzB9h81OCBEZuCSB5PcInVkjvkd7fctYQQAfiugkvNHHAyG20Abbzy5/Uan1QzTSbuaEF2YnmOjnWvp8vi6iqPxXBJ5sUdIt+kio7Q/8vuIJqyx9iRxg7A161sk9OEH95fCRUidixhoyqxPHVC3LspGN+bIfi6srjVe+Gl43lO8X/CMs9Qy11+5GYFmlmFokewaTbSVdYXddZG2dw1/MgczvJykApfc11bU/MlMTJM5AoLfogv+jK16hePEdH+MkhQTuk/tVAFg9LIkVNlsoyM/e6nIjXl5jrXpnC7b3sxDgMI88RL4UCBYQ/wgV6Ln16cY9noKrMRNbOOaZKBtGBQIoBAmzFG98hP9nBIVVbTfaZbHnynofLbFYx9S5i6jzAPBDTLTiZn4FPjDgt8aogWtTNKH1v3rOGWmVYOuX6wv+uEw/HJ/aNNE1NXG1t6Ay55X340RtcbTvmvDcwPN+o2/FkXqDWSRqCRh+E2v9KKXm6eZIXoWkBmh5+Ot3bLjpRDQvgAFNUuRxGvlGRxWctFnIDuMn9C1ZydybjNmaU4qMXzDYqf+dOU5HapGBgf/Gslp9V/T4AR/M/afi3m9EgwyabpCEy/CLc6Tin1Iu6abXKLTLx5CpGJ7ptVEM0iQETcoYzOM+K0oosj0azjEXq1IBNhNlWiCXKg8Ut7mW55qD0v/3iH6BG99SNCy597d3RcONg/BGtqlYzTkF7geY5MAOKDPmmVI9yBygzDJt37X2j4eaZScDY8VXn9wj3FHD/Gbpbk6j8ycfgcIKcQlHbOcgr/OHXh9Ep+6GLgjyiQ8STBxNmuUPg4mjUAjfMhmG8ZpEvQFatGVlmsl3it0lsoAMgTFVoFB1slDAbDACYBjPmT9nwYam9wY6WCi04BAzTZrEbcNi67ZJMQRQDSPR2Dzz97e3JxM46Wz494jgl6jNrFIKPjtSC97uxY8P0EnkZsWrLs/V/E8FJKDw6K9sAjpk4Zap9oby15/9CSZ0A9BxQSTWD1DQ6W78t7UCYd8vZNvpLsVvJtD0X+uJdUOSX426/yfWTj2tU3c7o7Iu94gCahgSRfBbYObMeSl7lIgedfHN9zRTqG630oGlQa3fbONNtBqoSEgmBY02pi65sD/ryptxGJCcxSyvFuOrssNuF1oX7bAIWvirtbLIBB7wyF6ze7FnltFmW2+CKOPahqn3BzZVK4LxLZPZr2JBZkubA+pviWdfJMeAFlAo4VE1E1Z8PdC8SAP6Kh6ep4Lbx1UdkkKalZftwuKMlTwILbJt4sxXHwK4+xmWzhSJqSpSpf5fGzllUxygZfD0YZ7VLMCPpOgUxOnY6A8gzOTQLe64sI/ghChXrM7p842OWr8PNKIw/9EjEhW33q9XUO440KG4zMHpThpe/V0UCW6oozSfLsGHQ1m8sCalCLclSx3bsuvJruBQxsVYwaJxtCWycKbs6BsgUEY9YEhoSntuN4nU9FescT4s6dsZCnAZhprlM5Md369MogUzcvdhmHzD2onvol3PF1gv3sQ/PbbDc8cs4F7+t0XPNSSa9Jph6Piy8koD+dz88qqlU+BST+ibr8AeCLpwiJxJ368hTXFfhTF/Jo5QxOPMpiMYAbvOSG2FhEd9dtQeEvvJ1d8rqhY/uAw/GM8zbYRShkTXh3jCkEg0sy2uGDiJKEeLkttmdl+xTDKDPpEsPqkAoPsNT5CL7be1bsSXhLBQCSUGS4DolFMZs6QfPrk6elwMJdTJs+7CsQtyoqRyOY3/ChNA/7MUlwE7Bkao9JDGOQ3D/K17RWuiIa3CQn5WHc5txbaQPTeaXh/FYV40suUANxbRQDBN/Jmo/6Qu8LoALXkxOErr9PLq7maaBHMEEhBmUCHEQM07KwFsVlxTlMU9HjDNodv2ZFBfohhpnk5aLSSGzk8cW98XAXAZuiHkH9tLTBtDSuIT1KNoXV9GMtohmyyd2MtBABgi70D/zkPWJHyl6JcWFL4ncDRhiedeEGgw/bHPk00HoNPz4jc8qxEbasWTVIYvUt7iWi5ChX883HRmDoiVNIZeBo+1D2z2w7dISLUtd50c+HXcjeqzXohsTCDFwnb1lsifW57K3a4eh4kaFfGE8sH1ibhlK0hJzX0T7FjLINjEkbqa+NklCtchVYB9XP5gYKdBjGGSsUwzFoUyfBH9GV2uNUz2rBWNBwa19D9PUIoywI7M6HqYmwiv/3xC695OVz5mf49fv9oDEiGZrkFstcpL+LDfr3uWkyoRjI7zGioabkUyQa3FvPw8hvOnrk	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiCopBAry",
	              Description := "Copy Bool Array (Beware Hi scan time. Use sparingly)",
	              Revision := "1.0",
	              RevisionNote := "1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.578Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Src : BOOL[32] (Usage := InOut,
			               RADIX := Decimal,
			               Required := Yes,
			               Visible := Yes);
			Dest : BOOL[32] (Usage := InOut,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes);
			Len : DINT (Usage := Input,
			               RADIX := Decimal,
			               Required := Yes,
			               Visible := Yes,
			               ExternalAccess := None,
			               DefaultData := 0);
		END_PARAMETERS

		AAmZsmZ2uSv9Ck2Vb5oEh3U0GfqfVhSSr6rHRqVwmG6uaE0rpodwZUWCrEXnWaZ81/rftWt+nSn3hq6A0mi9dAfJT473j4ORC6jwFCHeni8/QckdykwiQ2L2CseTbeKmNtiTcPtWjFSuvXFjHS2t3e6K0AEx1Y2J2DHqm1EVJERsBqpZRpTMjrV9LNrnk+nPsvXzsdgKkdiYf7EbcMNrDLbZH1uTlW4UPEl2b62vYlbKObbbNCIvZ1fyGIdRZcRETqGftvVbRlELvrkm8myVJS50eMPFRA2Iaqt5gdKWzwQbaGhqb5T7h2Ov7/Ow4JKZ8dRq8/fBOvZJJxYwJzTxdvrBztc1JeYQxrDqQ/vJ2AjRyeKpG2uvJ5KXeWrfArub5jz73iXcXlKa44xVhExzKIV6zf5jmYJRmujJrdOYPoJoqgAM6uB/TiCW2HjXJhf0az0+96HEE5z/q1eTTEvHaGfAkvUZzI1oftQ0kYpofZScCh9Gu2AcIDCco1/c39BQYacXqOWEprpFOjAlJ22lyq3UeXeU7Asffab3yOGnz7b3MEvUGHh3y4zNlvUqWPKvUbuSRECTykcaix/OQoRqOVcHdpRSp+C90R0wboytruKrJnGfzI2PDMtJMlEMXKQahVg7iebvrmWp6c1Awt4tYRQaf4yyeaAq1jOg6PNEV6dChMvYlqGXb1ggzYIUnXozHqsWiHXykkjMJEl0efkdlZzOUV3lQev2BXUF2WDMMlvBr3pRoCrCWG4KlSQmvLKvmd4AqEOoEBnDx/YNHxgl8xdsOvIRVphsV+KLpT+Sw1M6gAtEcn4z0g4Vr21lQwRET9tGvA4LX1FbL+uapyHyCCMJijTqnFGA93gOb+V13fSEvK9U+PyM0ICP/mG4FFbY8V1pMzXIC4spmHPCOMtt18FQw+OFTxefmrcxPBPfV0Rl25rfaLjw2JrSMt9U+nTQyj41/sm72sCIpMGALzIUuutQJb4fR6bmlA2wz2buRFq4AYkKd1e0569LOXEu0+6fOFUw+eyDsyNBrWbwtnGqqAWK+Uy3p8LY16z0DTS/dtKtpMvW/RRcfgIqhPJT3rOsVX/c8GXGlO5TssLNtC+4JXbKTwOAG1tr2AKBj/5Lhf7A+cWxJMqCD+93kjCZfTC3ecmpSxXBaf1TEhnI9j+D6QiE8DXHFKYg0aYY4o8d1OORI9Fx+EkEK677D8UZ8PCPmDYJqpmujWuwsW9ZtqBHaz2S6MzIwRcaUaTM9JXjpF3uufk0+yBTymXZS2Y6OiZsme3my4rJqZODHZZGF4C/z82pgpqX+sX7Kp91UuQa5wU57qAhmbmu7N3xW7qFATUzJ2u7M67Y50N0AhXFZMpwvB/oF2g7Th/xf6PHH7v8z4geHEdl8Bx0CrLvDopkuLSdhyRDHqQotrMzdyr75m9JjI8wVyby8synk6NJ4BJQXzmfbOABoI6G2gKgxtF3M7Re3E0RgIg8SjucPo1wEZX/Tn9N+0s7ztpKzbypArLCSL4P9UrMbmItuhvi7thpB4bLoEn2Bk8Zmblah4TU6IaVvr1OJJwhWRrZV8jxdZX9WB1Z0o4uUQvkI4oTpu6P4nOBBaEST7kHzhNh2GovQdPo1rKEJ7n6+OGluR2N0bW8Gr3pOaD0nfaeLU67/bpnko5Fv+PRqxcDSU6foNuL6ECsVVF1QNRGRcxCy+YfcgHnckyrYuFy7pDABXCAh5zsS2m1DvwMq0+WPVHSVUpuzZkNhb0+vO8YlEHPhCoWy2ZXqrb7X+EwPF1X0Tt6pcR4oWsGg7ZSf/p7tq+2oLEHFJ+iRuXcnXR/CUOWyjgahOv3Cavd368hSwrEaRl4Gh7kjMd0yUH9jkZo2rb666H4WMh5LLTY1DydJRn3rJCKf8lGhH0P8pkZjxzJp95bLIktcjvEHWTzbBlAO43fGSux4pbkMUvUzmWeCxMtHKiUHov5EyCXGQyk8G6xUcJS5wkP/5/mfU6Nfp1QtUH1/R3PqWMNwYMOF3oPeF8EQpwOTGVeLttutFu9+U8oXzamr3V+A75OUE6FNmjwilvwRQ/52HFDP1dk6p+EIRG5he4QwuQnLrZnKk/JovtVDFHKApqcKXqOui9sJzb43yN1tMXiIr7lPZEryI6YAGirYq8Bj5SKxhexaj5pR0cYBAzmvzvWVCWkjNegS0Y5ZJ4nCLSt21p8v3NCVn01+fRu5Pmq7BF57H21uckrhOrgWqE0sVAA0qBsJDPnjsKTxVlxNsRYzQfu0NGGrxHhnaBYSUOpk5ioda8DUsGBNQCeWSKixKewt155fvCLl7aQPojHULp8XKWvpkhmkYHdJL3ptNMKxfkbP5cdoh3j3/0/VdRgKgdx+DoZIpGQ74hHkPwE+DiFNMCoiGh/IM0NPDiwaaprV87MbQuG+U7CRsHqIQzMyWBBDi6+PoHnh9Tf8BgwxwYlq5Y2i1XZSojXbVKfsCj0Cy+0Uqi4Po7HwPugtx38MAqeI2ppK+WF3bLxSYZG48LUACrnZpXbXtBRPW77qrbWSzpJ+w9ATOhkK32CHUEFvDyYjA7pY8cGZGTSK3rZqSkNlniUoBsxQSBqgWaVKiXNO4PlLXbt7MspdMtfPgfznePaVfykcC3vVzUn9o82c+zJGOttI7Ech2YLLFvL/pq97Rv3Ux+yr2x5llR7AnuzkNd3ooPTP/xhvPRNuLuI/glDgslMAAIXVi9xj6ZlSR8m2iZS/mbXbRYzBubSF7aoUVaMOdOgsZVmeZCFxIh54orSbGbefjTkBMxjwh3Xo7tgrEd9DLv+owfPWafaMa6Sxp6Fkg62CVmKAJFWzPI3SG/eXbTPuI1aoQ7+jACQr752nXo6hXidZy99rufq8OyOGTVP/6kvIVEYQdnIXNxJCeNTqeehS3Xd11X8EbTl7KKCF7eHKrcti2cTGkLDicdyFA59b257At2+ClYEUri4gJoNsV/snnzAmj+uRTAfOLVij0qaazdNSfk+WpnVQMDgmf8eCTopmkKM4JPs5PTx1gAC4MVUWLtr+ACKvoF4maaSvje1y2+5Irm61gdfIKSJSmx9SMwlruGjD1RNQngPavZB+PD7EGmyIUFKsTXUXud73oF53tXNDg/8GmPHW+xuzYafZUq8w/xfOl8oJ2cWt0pFtTz3XHZz9V4FslPQYOg0Imybi001wmlRztehqjTNuR5eUSBRaSbWNWl6bzMWCSjSx8inUTp0b71uc3kAPoC5i9QlEqpeUqb3jX9eCm7sFtHXmtL2AkLG2JXbQpXD0u5ekjlvnDQG9KJ8nq4bQu4SAQo9dJNH9iAgRn8qIjQvCEYNx5v1Fqum9LnvPecVLysLDE3B5ahUPbw2dg/Y6WPX9lMAB6K68k9CnlwSGtDxYW0nHubG33IcRuMLqL3ghPNUOKmhesZxMPKZoxa5tSZDxvlEMlionCOlsn6wHt8eaxWuZ/mOVeP0PCernJ85fmWGlkfft/PYjB1eJ84ax53HdfnibXk02GmYLbrvYurBbhxuE5pPJgZdptGi85E0uOgPbv7F8Bvm6g2S1xKT2k2JXFigsN1OEgSixxKVTfodbYqWAoTB8W9Ti1Eh8F37semqThVVHKWNJYJhQzLGz9K+bylLnh7SR+TVj3VulvdmkCPlMNVUU3ZqKW5nD00QMJJXufBH4MtrZS+U6kq7EOzCQNKGo9xO+OaxqYy9EnQ2dINTKnGl4D8EMr7+IzZiggcTsO2x0CgE3+IGWXX9PVNQBnKA9D5NgawVrBL7mOQXPyBe6OdV7S56cXiSrOvc+8p/YnW/hmN+rlq7foF0Oe1KUZkgUaAkmvI+uJNuFaKxaDBpQLP8G3AJqi6pTQzpZbavameYhBqFDEf2wt8VwORlRSS8PVYPE0bJaRMf0bj9xREWApT10rGUFoz2ghr8DwJg3Kn9DwduCt+VmFy5FYPrxbwDwdQZsw8/az4m/Vq6TL+5VnzU7RRp0MHGt3YQ7w5PhfMYxVSjNUG8Xc8s/bqrP1iUsEh8YF8KPqtUoYyt6xfrsAk7s6TCuQu64oiE9vh/sqOrxcqHyeC5BhXD3/bjZpMLy56X5rZ6uNBLlQNhRt9+A2T8KspMCpHglyELtz/k223vxjACZDNQo66Rf2dzqrB1A8M1ulLDpgGe5s/XMKuegxDvFQmmygApcTg	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiDI",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Pulse Sensor Mode Added$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2020-08-11T01:17:33.746Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global System Data Tag",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reserved for-Reset Commands each Scan",
			                     COMMENT.1 := "Mask Enable",
			                     COMMENT.2 := "Invert Input",
			                     COMMENT.3 := "Debounce Falling Edge 0=Rising",
			                     COMMENT.4 := "Enable HMI PB Emulation (Future)",
			                     COMMENT.5 := "Pulse Sensor Mode",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsIn OF pvtHmiStatus.07 (Description := "Debounced Input Value",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsMasked OF pvtHmiStatus.18 (Description := "Masking Is Enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlm : BOOL (Description := "Device Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgDebounceTm OF pvtDebounceTimer.PRE (Description := "Debounce Time On or Off (ms)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlm : BOOL (Description := "Set Device Alarm",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - In",
			                     COMMENT.8 := "FB 2 - Input Inverted",
			                     COMMENT.10 := "FB 4- ioIn",
			                     COMMENT.11 := "FB1 installed",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			simIn : BOOL (Description := "Simulate State Of The Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0);
			ioIn : BOOL (Description := "Raw Input Signal",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes,
			                DefaultData := 0);
			ioInF : BOOL (Description := "Raw Input Signal Hardware Fault",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAmLCCmig/oGP2rukbOn49ulnzz7fUlI5rt3xIhaH9a45Wbyry7D6ul6somSwCFnq0qTSpTMZetZmsvCnWmBLz3uT7JwzcQ4HYd2XktH0Y3G5O1y0TALD9p+2Sx1YabygBveO/dE08SBKWQ0k+nnPC6kmPtg0EhCpGIMqXqg1E76slI7ksfhid7fEb6XZ4n3XEV7y6RSHmzhJKOrCiWkJtk72fmeOB8bpAaibqas4SFmwEvvNyiiJTP+zCc9vb2MNoPMg9MCOAPUEGfVV7VKADeK8EhC1g4FIPSFvrIpfN5hPHMoHbUtn+YazCG5wNrtddz2tAQI3q961mb0GhEbCassaK8HivjTC5kWrIYtRV5xpTwfPe6d0dPOrr0g09kL8fPb4EEilJSasoRg1x3CXC50d70HsVT++8QOsnQKSOifmAU/kt511nneyMu8+HctoXvfUoe7qtQQx67WwvOI/fmtnLZ6RWl+h+MJAbqgF2aryKVzmkLPwtYFPRrKSgMUBAZdVrAxzQxKHdv5AgOHBFpZymjLevwZJswpL9B6FEcVwp518e5PzyLYhQKwt7UnPNLqiyV/I/Hpyokt7W9NWR6+wIQMQNgXXfRMRtHyfxi/trIojVL6QxeINRxGmL9oVsrB+tMHawE8KlHb9nO5WKq0615WVuN4VcxjevM+EXATpOiu51whgJSudOmhUfsYxPYdDXUaj8b1dO+yc2aTkuZCPhyQh7m1YIDdDCEdSTNeDpdo7xexkH9dSyH4VYbdJIXfJfmv17nuViG85w9J6LzBWUVz4bwxhvVOrYnmxrJIMl+OQt4lCzLVBLnkb6+w3o/S0obHkicRjaW6bxXD3QnwESPPrD5HaKeAXTn9cRJtynfHJ0k9UzSBaIM/6lg8u7bTqwUE9TSAoPV0ZYotDtP93SCP6xIxYwvbU/3+Zj18uT8Ct+cr4gFpAynGOKVxDNgBpOR79nrP51ESCreF5w9CpmhQul+vrq3juR5f1lsAAgUkAtxRHY/AnvExqzgc9GFe6pd4qxnAnTfT7iGU1zP9HPh1kplPgJwpDsPZR4GamnZWmJpZXryVEcoighlqOyYn/s1XkxWrXdV+2CvIQxNSY4bXhVdnKtzRf+1Xl7z5OhjPbtFQmOPI/sIsog82Qu0L19uw+uy9Yb7j9jxTj2ZxmqyZX3CN0aCRm1gxsv5eGgt65x2RtS/SIgb3lpE6DDojwKDxPnZwIARqR4R3CHtkWslSFuXzXOccrexH4KQWNDpi1MzVPCUWLYuWFDfy15e2Hkt7K8eTkd1SO5pL7SNVZKgStgOQbKXMaK5oBsX2Te1IM9pHgZD8gQKETmcIuGcyndfQOyzVd2voR6AqnGJurEOWAjpboPrj129G4V9viKzOAAVnucIuKZ54JDMJBOi8MUAN8dWDe5Ylm2eYsqRccC/5q168/nykHNzaSmxv/RopfTjGBgUy256HAjrfgMOmRrA5BoJIjTRP1YdOV6Dhni+UWRNsJXYIoc0URFttMSU42WUMUCMfGNOr46NS4zjfjIa63upzrDNtvggRRNeMPeHNUEUUXvyTR3RtUuX7xS/cxqyqWgs/jDTEkYvJ24XYc9ruYhPSxdqpzCZCp/b1SuiCg8xew8E1zL6eruxHHL1Nf1nXbNp30LVrnJ7c8F4o+Fc8ymcdhJNg1g6Myy7snwbT0yEhtlOBEbESZwaCAQXvNHsBaLFpuFy3NZWVPvvbtFFUR9gFujdwLbUaSWMb8h9GrIUcHb13cj/cSnnZuy/+4YMz3PUiURJZMskc5v8mOkY4eMu+yJ23LATyq+avW6qudjL37Axfrw5GznpNGhQIpOBKHTG9W3TKOGxtQgYqcLuGbNX6aZvDClC5o0+rAB7YrKw3+aHxGMvDseA2GPk2da/SOnqck4qC6IdypDro5As2K/QLymzeuelQoai8Lc5TqDpcnYx6GZ4VlzZ44Cp2yWjkX0n++PadjWj2Vtiz5ssI3ZUePfg7sFP7D61bgm+2EuK6uqTTZObeLl8w1Y2jy7II/zlbwzO3yW3ru+3x78DrCkqPtiu06Z7T9zHW5YrqMYrf4xp/0P7w6A0Gv+JaBj/UfHTU7JSWw1aGe8whkdV7moRx7lUL3AV4ZE9BSNwhRm8lGKl3pqh4oCJuPStmYxFBW9N0Vs1ISO9xQjrjAp02Y9s9xz5ueRvI7JAXx2kDaAP3zFy7e5+8GLhuvwMMykI2r8k1KTmfZ85rNxDQZ6q9BE/hngNhbEvDUeoQdHO6aAL92uoNoeBUWSwhYqVQLVxTW8ntHK/bdIg8CgvZ+8Qo1VtjLulU7QzvWLfoxhpe7HKkeLyTtzYBKAVkFmAgFz2on7LnjfnfZBCpc/k/DFnyhClMAqALPslzWNUhaa6ZtSBJzS8aM846Urf7CQncgvGsZaElUjbS+Ky6PnrdvgL/MPu8p3v5/hsyHBXahRDuuq8a4AHunSvHQmjKCgXyWhyWni/c9t48oK6rLAG79od/e1Z1X40aravV27vu0e1SvXckKyAe+CAqZTxHfqgw+qjGDpgqkVMfTTpOVTOdmo/vDb0ISQu9RYD0mu9yiXJU87xTvIuZqDhFzQQLU+1hRgAQ88xDAA8tGecQCzOsMCSqjGxG12dBc83/8Z+7ceHRPTbdF7Qv/ra3yA6I2Hidzc5EGN1QxmrpyYDU20bNBx7oo093Hit6M8LeYgyPpH57iNTNiubENorvCHNHKVBdAy6wdEoV80v2D23xjwXkV0BbGihfCES6hnw3MxiKDIbc+bw9LVgfeiDMRTYDUYvnIDA0cYBTIylPfBYjgjB+qBYxaeDamgULfPg5Yn7j0GQZkCx3/WupbDqfGLBgb5q0XMOzLrigqgswly2VH8GiDdffLyyip+tI+zWb7Pdh4/nSaFzCHD42NAKKRNokpx+lgJiLYd/0Td7EEWUB/FxcEnKIo5ysUeNmIj/DEl1gD0wilUJJdPr7eW9JpD/W9tBvfZXVSIJmzbAtvyMNxOSz24yZ7x6XLP40TpHb4wfluNne8S7fHRzUuNax2ABtxzFmbApALzWQ4HiOsVsXnIF/saaZ2SIZjDuDrZkNPdo4J8Cu7ow/iJPhH+TvxHFPn9aTVsF+T9O0f72tDCHynTmFFmzf3iagtgR9VHPAL2+zfSYnsS31lvyiq+08bSOE9tO2w6IrQZ1l5b7auntlO8fYK+kzKV4RxxZYZRcON+GeYwAJ6b/vUFv29ZZwZqw21q5gsSQ31mC4k4saRSEWDxkDcuasrpl3BZklx55hbVRzMVaSVAA3159dMGtso9T2zi1qcK8/X0CxOhzMLiUEMDPem7kkUuUSQNRBgej+8a8O/4fCz5a4Cemid3TfrH5st2UrAcR6YZQYAcNeKHEOFo3yGie6pvAgtfRcpDoPDA7PQoH1KLEsNMSAHTX9RYZXI8l9QekfCuewTLvXxPFzO9L3utoHQ5/hn8EslDuOKeaiegN48/eDYYxNd0R4ZExSlvfPPQZ+9LbTlz1fl7n7Rdji87iEdTgrk0xLpYv4hX1H6jxMy/EXOnYVI4fAIxuq2tYlOhbwid5t/XbPG50Hz06FNw2VG+woFOjeWMZJTFYyQ65lgHIL2rJiu8wyRcgpT4id4byffarAHN+42RAHXM1nMjRjHASLTPJ5uA2SQOt8f2FgsBEMTALd9mMgJKGGl2nQE4qBb4y2Ef3LYBB0wy/XboJXbNYcWqYglzpf63cCy8t/sV1z1g2AypSEeKKCUGgRFFjXtx7FEzzmRe8YvgXwFgtlyErkGtJhLf987Zu5wFTB5eE1lppM3FcGHWWRiVFAePFOrQQEvRbHQNp7hIY/ktI8vSOWhwjefNayNUogHV3Zi9LEmX9vjLYJ0zjjpWe9ve0fhEL97+loeb8r2Rd1EKQKh5/dlIIznW5BZ3j73tuX6G0Mh+rkRNNorSvCaLoJbAKv3DqpdBADzYJy4ZbyrHu9GHB5EUOt24aHw1SUgrK44LhtdJuA6WfO4C+O3qOo77II47P83Rw4DXbwFNA5pUfCW18sxFca/ejdoeiT/IZy7BMnydnK/VdWK6cboN7x45+lqdAWv2y9SsjHZBYTqJwjKzy2MQy7fwt2ZTxrH8zMyYroK6WRTLdDtPrJwN3xr+fSVDthUcKHHlAskJHYbB9Qla1vncfRmwGPyGmtKPcRTboAF7gp1dhQDxegvSg0qDYjyOi/ik0YCva10sY9dXZCWY24Y5lsbO/VaXaMV01l90QeF87k9VD5WoBfSPELgkHIvX4ItkEzo1sI4v+W10l+FxjQ61dNP330q38q3XoUj6ycrPlngfQlPm1rsJDSR60KuMPmE/EVkDHK0567mK1paCi3Sq9LcXlZKAWVZLnqTgfz4lc7PiOaszodm9qokE76zwRwkcRyc/RWpWALO4UZeENiT6OY1QUBRsKidAnzrhAlClTokhFYUTNa7BjyPj93qeKJdPA2f2MJDQVRgAvYWNiw32bZqz7m7EUf0JXRdVPgc/LQXTYzQY6hXOLUqRlNU5QPFvuxHWV5NocXGSUaB/ofWPB+pud8nIEq/UKEFe1td9vOo5KNp8w1lKri8bgCvFnv7KzAhKbEOTtBLW/TJuuLGSffv1WTFa2MmdN+MTP4YxEFwM0Sj/nLwIZudChideXdcqf/dnNdrCwhSiyynveJ/SSijeItxG9PM/n63dRs98jtAZ/bWLUiAMDIPFn9bYMtfWNNrgITWA3l3p36jG3fon0Cc8Z97AC06pgE3JcNb7q9sgdD6sNs25wPN24Xbw22h10jjJv2vUCo0zQAtdHvbHX2uV4lR/D15XsutPBRwq9gHPZwUjQA6r1mai7UWvxYyUEemXFfu7eD8A5GVteMh+bpYPegTwKQgbBa/tXMUP85GeTXpBQIN3SLb4F3wTEJVqc+rEAQQqppz5rxcjY9eRX/2fe5SDddFcwH8CEGNhCiuqvzW9Uh5wH+6rMNmhxExyzE6RUkYZA9jxrMCXftHv1XzB83amgx/am1g4gQF4u0NxYaFycKOw+08xKSg/VLBqOdx/Y3X0loQEpaGQD7PZPRewm1F9G4F3NLU0mQoFDgjZ2Se05N1Db7CX1gmJVlSHo9F2GfSHbNact7qct9Z9xmZcyQgu/uicUQQlWZyOLcnKqljGvmWSL+lUNVBigPyJGZvnYDlbGC53a6ZSWmBJ1HO9RS3oKr9UruYJ+hc4WyQspABaUZmyTzYFiztqju106+agolnnwa+bPEtNiC7jDkYNFS3ezx//sefM03/bj1NpR3qUdaCDo1A45kIx0Z/jKEx8enC0Xh4RuedpfKErty9P16BgCIN6kzub1FXlEbh7YTQDu0MM8P4SkfWnOkWMghWAPzXc0PmhNSivbW4EXudjQvTjyTq5EkU36CnvWNZWOaJKFftN9bvu0c8iYetTeNVLIdB0t09Ahc5eSOKf+5lFJeWbWQedvJPurlnj5mEtPft2vjBUNXEu3V1R3+LEJppnzUnXyEEwWqFDNteFKQTY0Cp9SNG5MQAFzclZujW4KXqMgYtFfU87M2qd0JkneXdTHz9r41ajR5HgvWSMuR8VjYoWhh8nAPWSvaukVjUXmX94NfokbOcETR21uLteeLXZGLQLS7xjCSI4heKeQglwn236aEEyyj1Z/ARM7UrFzeMZYFjnjOrvSq1INuhULJhiA6CYRLNRqg5FtV9/OTMe957SA6vpSbqz2qzzMONrYcrvhW2/Jmi/Ibm5kIViU/DbcE+YKIT8QxI6GaTc07zqs9kF0cZg6agY6jkKGicmaxBkZ54xTKOnNwgWNhmvW0mCArFBHGIY+AvmrEPy2HFFniaqbt92uBQkwOkY6AkKEiPPaP7EQcSKSv+47TqCWR9kN9RlAan/qQyHLUh7nkh0xq4MkxiBuZ5nTQgWWlznkrfJyja1aRW5z0hpdwdSegpExZmAAnhfHld9bDFU0FtSHEyXTgsRG3dGzkgN7GQiNSLdUnB2HqfQjCmSmm+rxXZFveyagqG9wr/DLM7H1qJrPaXJptJay0uDdkLyXVD5qK0K06MNmoCRi6VYikGDIN4jFU4CTwRjGn0TrQkAnwpM7g7w4rU0HvbtvtbrsXNsJvnejH0SvBxhRp5aeimi/qx9RH1T2HURBLM5hFq67Fsy4hwEiqoxO2QSZT+Ns+R2OBIfcNEVrOWyzfq13gAdimUylDpZRkuZdWloVBFEEDv5/7xgQ13/EEAsP7nOUYG/uYM6QXS41eoqjhV+3in9nOBuhTF0/7oNOFAUEYeRgtLIuIUz0varfzsdqsLh1y348r52g/+jShbySqchIhEquWrmeGg7DIec1gMl1mzm3RYkKCjQ/TXxsI5f8yWLhE6CL9I87M3b16Q9SHTAUIxl+092LIwUAV+TJ2m9gtCD5CiwxDVjXmmRlxu5Z6aVBJWfz885OVnaO0V4aoZ2OHxugqMwdB3X+tlG+wArsBPEHJvWVg3zs//8yAE8Pphs5qkovKqyILIdnjKeeabD0asIJLkfuflUAmNlGUBMhlO4hlBMPX4n8nV2l4RkckH/RkjG+SOEnhtEv/m/64qO+s/cm+AzpEPbjGZBjbwC28wvySMoFBeGmoJrmzlFxIgbQj6JCH9PjJaME1C0aSHx8PRibGlPzDLa4BasTvo3Y/sHd4re+aWZHmgwhDYh0qNDNuEj9164fIx/ucHVnoSseNMk9rQa3O+TSmXjDV/CokSzTlStFKt+2tiPn399+DR0598QjWRhiwTiTC30DGrcGhIp0rRtwUIlixwwDqQfMEpiYt9T68pRvcFmA9ZzQIbvWAF84KopThsTrpJvpA3iXnM55fUdDKdQdgycHNg3Z1MypYwORGjLu/D2wqyz3KAKsiDczvpEOgLqJXUnmeqIc0Z/E7GJT7I88wLRRMq03qKxVAc4G7C35L4kcI6ay65LU7fQfWkSQCBwwF39g2pG12XxOIv7YpCeVAsVtpwISG5eMCcAkCDD/TSCpiw+YWQ8l1YABaY/VSrfhspv8Q4dHX7nXz+ESi92nAj8kVcJv3XTe0rtts1g6HPiYaBD9OkTSV6KZzrynqLiG04NjWQ17TinI2L1mmM511CyzNQHTSMX9nGlex4zb+S8ZtFTmeZI7FMm9aW3tmHRCT8X7nqlQj2GsH4PDQGWqcEF9M3r1Nqkd/RdyBzhjR6li1GYoBxlto59G/nuMTkdFxwYpRlnl5hkmak+FlFx96LzT0G2/RfQvM1wnqGLVebkDEkuOuzPKVkldD7+c8XkOv9vpTrtuTbdG5XxAHeRFbTyeyRbM06vRDJjAkf7oAOqIutcTTINvE1t3Pxf0d+j9yMPKN95rRmYv9w8tOyL6As4c/h2YMJPd/H6+ZKsfZwJH2ERG9o1/prZY/uVUryu+cnL0wUCmnKlv89AUSWagWpvoH0nni8D10sx2OumraIfo8ypActZ/GjV9j+1Taw8oTA1eq6JZzj0Wy4jIvTXT1b2xx/9c9p0DBpkSHoZmapSOn7kObLh8mOgEZeQjuGJBgbbhrB8+E9LSxABGQ6ISpqgtrLe30uNnSKhLGrZnxYcdsDDgqidmKpKL4q0g3/jLelB87VQgRRNN0hrYKrLtqL9mYqDPhb8/UzpRmQsPJtbx2OWK+NT0qDXnr0E3IL+1Jrve7uPRku5Nn1IUNE07978LGsqSMRbGUAuoIpB1WqN1rlmrOCpsjTJFrM9FPyJP/urZRZ+jZWxQNPQaq9nKfRnvWfEXcg6/MvjV1aQkUyf1yRQCG5Ag3cR6WYTvnzV+9MM8uyCNeEMlP1AavIm07nBF0RRoRnmbRSF6CkFUAuGGg/pYnNhGVCH3o8oGZ996vZVqCg3SnORMYJkhpA6nZIz3ua3zA3nKYbmvFNt5kaZ4iOcjxQhcp/Gf6u40g8MayPI327dYjeMuGSazOm7COKOCS87kaSu8VfMig24MoFf6xHzk9iWgIPZyn4RC9l6nxhFw6pfXMBQykErj8RlBPNrrgCt5FLc6GRwFjYov8JsKp++04XzW+WM8m9713NETgEIClCPQRJXKNs/I7rvZ12RzwLPzIBzzdQRS7bZ/9/yt3b+lTgiJYXdIAS4VwfhiSmLC3eRKDBUOFzGJ8cyqVFO2NRtJ7fHcq2RHcI5VmEji8VedR0aIzJ7qksCS4wMDQ8jYUTJfaPMCrwg5by8/+tbL8CuzaeWsOPTUNo/PS4VhK5jp1E5VeBigeiob6smz5M8mvIe6hQX3D1k1vNIZp9LwlxvwzmIVTwtMzSyozKRzFG9yHVU4AgYzN5bnUfiEfWQYZGDJUACbdkCvcxgGzw4+VKAL2EpJoaBuo45xbJttZLbee5Ct6mTIQXGedgXj0N9Y9UcSNhgjJJ25XVjRS8uGbyOz85VV0gHecl6ytNMJqG9yhVijBs8jhbE+1+oUiY5oQP5ZfFvJwd962Q0H0B43Ok52QJpt2x81zMmPXqoMP/xwsxj18tFCQYgLvQQ7PnyBDYjWN+btI2UoisL+hu9BPDZ5yw/cuW0CJghYzzgLLmVcRnqLzFxOwVfaYIjkMhSgMyX29EPB06AdY+4j3/itPXuLxGZ1BD93PsrjBm4HlcMf+dQm4FvxNGcRSxmAikDaFIRwITqOGgxsLi6ip7eaCMRJFAvRhb/xFmQf4y6Ippm4JRVh0b6OeF79h8aEgyL/NrSwz6EsdOjqPVPwtdAUNo0Kkdp6eZVAFjKNGvqqr4F70z0zufjmklwDhbLeIIj9blhB15B5pUIGSUlGCRgMkLrhov600AQ4nNeTFmGY2kaMS7NkHNaPhF19NDw+Xrq1FZwVfruZEHJqWzXEdA2lwoKEO9v1FYejlBpGgtSUWPaN4pzS0Ldh+/uD9GpbNOVqpIVWWMPbPcz3TE0efg/mxDLJxzDunsEaHB2bCaCfIXWL9YfSt4PW4aEN2IwHhoNVD2MgvitLAoxJffa6oB2jgH/9G41c0zo/KoxlMjJoaPqQcaE8OABHLTABrpvu63QxoMVx+WtXnDxZn6thUHDzjRZcMr9cmuDVgKNT2BKqK87q4StM8Lx7Ii5BfjGFyHMVmW6LOIQmGB9K9yHOblODKo5trVW0q4+InLbjA2c+IFBtxmKBdpEv3fMTWZSpNjqclUHq7IjOcGf49wRc2yHTx9Sd/MUXYxrHd7h0zGKas/EuJyKkxb0eBgM5CYftyBDiLtpjtX98eRKjxnNA4GViq2Bo/Dr+GDgKSVQvssio3wPT1Pt80K1ggRc5KkeUVWqmpdbegg5fcVF5dEev8OAlPQxlwnYQR704xBY7vsipCNs+zlIhPCxUy1dd5c5nsOx/uGs/B9ApgmZwhIFEqyy+UlmKHoceQ6N7FNF935m4kf9COmq56M72NXdCQgrri1Xyx9U2YH4QbRqbJFG30+nHgMaLoQneSvk5gnc0BvuzmQT6qpB17z+wV5mzPnWfruLbRd0BOIpgJe6SzOE0/zGlMmut7zmUkaLxIwiWmz8lyvOAEUjoEkXWDKb+zKEQskKZJDfNOwsZY46eZOZHe2hAN9E27eDywGfigpuyf40fW1Ga6F5pwYMDAhDSDgU3hTJgfSCWjXypv0VHYN1Qa7aJcQ51OjTHoDlFcb9aiKf4NLiZcr1ztz2LKu0Lf4W+Bk9Ja+2tQvgqwn3aZeVI/OETaJnPgcwR+1/Qk2fRnbW0uroPHdjW9GLlUQTP+8dPAX3kKFAP140vzOzG6LiPJHl+3ETbwJ11rMLHBPorYrUTFC6SmkZGOtP2vh61yQZ9dxEmK9gEX/yhRzkMDk6Oz9yVOlDDftaYrpqS10QfTATBKItTjGONMNnfy0QViy15DHVRREWv5SMeeVs8kXALy4RRI/aeX2Yz6u6ZQkq1GpCgQElP46abyrZ8BD0l4dKV/EgFa4VL/O1+6pZ4YNI4yIfhlZz5JyUNpWV4TJHWUbUyn3bPThwjQmQuV3f4deaBn1H6lyaVl85oFkYKU8tTHNoAoxOUdTQwAXGdlu3aCOyNU+1wURgMV+0IY88jE5nizoN8isiJ10gRJrYegMHwmyzSJgqVP1mKwdqWMOx6H6Gy1sDdv40q3FJfDRwkWzhrdoDt98TUsgPsGoXweLMTUXUjXwom3Wv22nBVMOa753E+ymj0tAPCzB/46WIz5z5iTam4f6mytzcDGQAPzceuMk6cskHN06E4K/8qJ2ScNixV4vGFGf6hPvQRuIWf7oH00EbaJt1e3qsSWeIdVgkuZi6bjcI7SkU+MTWfYecDfNUYYZLeSQRsW+ZzmHcLqamzAn3Flohc9yv4wrmw7AsScpi4gRH+CQBkIb2CdLG9hYljT7zMEyLmAE9bFx2yN3u0n0kexnAAYG7m0ggmHSv8vltx8qnWdGO5UJWJQretRx/Y7xbyPIY5Rh0S2eS8XPfgh2OGfDxyvicW/XR+5Dn/oPV/2yFI8UKA58qo7ynUBpRtUkIAVs0FOW488J+FgHWGUilu5C00ZT8tg/8JSASEs4Pk9GKxzBSrVIb50/4pWpRfkb5eKubPXC5SD5UpHTn630I1k3+ac69ZAlZUmRPbgUTewW7uxFpqW/PnkzFzqFE4ht8+esngkyYsDTdze5mdSasY0M+CIxS4Q76KA5l2RqS7pKxvAGwTk2mARMoK+Q0T7grHJoxgOZJEQgfQ1/9wrCPwZWTe5sZxZsm+5axbufv0x9TJHLiYO+rzUf3HE7a5kqtV62Vcj0/bWoRK5dqBzwnWCj7HYX8FB8ROWvK5QxUAny2Y8cHVC0dp5+lBys+XYmfKms06MoTR9trUcl+rH1f8OD9piU16z0OUuBKzxJrkrgTU+lpl78kvfCWVqeUXXIw8kt57sbdcuoUjOiBc7kcCNrzeOYDoKDKOoyBMt6Lb/nI9Er7BP/1eMNRRHGqnn+btukWCC8/vy1b7FxDq7mxBE31baTVuMIis/rRGyAyXSbRfwkTjFz/4GDhkU8XLKmLBwWlX37e6NZwTffRmN+bQ4hkdNwIRv6hl1cdhE3dW67CHN8vKg4xkGun/sGsrQd4a5cG12/m2powgxQHxa3HiYlRusF7cZfqmcWUpxUAXoZM+FwfVCYyfx5O6WcftGEaaJ6QcnSqu9/PYeIIjBtCCTKISQroIE5KrgQPGKUDl5qIpmcQLs3qqrjs2UVaT7s3m0vez/m/Uz2mywxc5q3zZlFOjrf8Mik98nz1YIB/1liSh0N19OaQLji1HNKv3uKCxADR8RZ63Ttmib5UA3c3RPTqLrsaUfPsZC2bQ/9h+oJG0uiq+m6wd/6bnMH/7mebp3QbErRXhQrZIkHNejbAp784FMpntp1EV4FOesjp4l/Zm+bT8hvOX76ulNqvidj6NirylBrHMgsqMXdJX91/+9ZeHb1spVm9QB/h52RkNOLzX6NV7T2UDi4nCgSa71l/kZxekgb3JZY3PVXS1xos62WtMIAHjtowl0sQ11/65eXxEtevLPmG9fwSCWQcpejpJB8kDg/rB6XPiiZNxn/fOXGYGoZYfCpBZhUHXEriOvt/vkN1beQGfKFENJ/fB2S0eByBA8JF5I7cDHeU3c2OE7dKNaj04+FXWbAgnmo93uXDb8ktoUy5+l04oaYPvmC2AFYwtmWqf9gXD2sEkHu+MDyGcrfO2ONQZOTF141LiZ/8MdkJuBnen0qZJ2Eb4BgwsUS2UX3w2nYYjyjvy7qgGaRrJZeElO/dxHuYKE1UMAr4ZvDOT2LNu0K4ztxNfTzWE1oQdB9Nte8aDUj+LrDAvjq0RNFEFsh5DXMbKBJmZyoAuQCOCk2xGoWLPEaYL4NBRSDKeEpcjoFdLv94SLdKFqueFPBSXytveNk/CfYlUAFJCorzfsWsFwnSG3WrQLN3Qnk7B5LrnYWNoTbtMwvxubXKNn/b1cVn4T4OWNupY7k+leh5yKCkKJFQ6nHyN7lKWk+zdvICq9tL4W/KNtQ9efjw92HZxwzOoeeXdD5DcjIcA+RqDIGFbzS4g+wtB6KliQg3Lk/Y0ckavhvrS/wd14ckYXg1YBUBAjVSKuZGxYHXHeBaPITO9qJrFeqTrGwKrYflSJC0gM9VXivd+uGbkKlWEaxtdnmm1BgXZRDhAEXqvCtlyiMDSxrMAUfOlXudKBK6uX292RNfOnteFLHDJAsBWkiz3kkuKDWbbHGDq2JeyFcNZPbrLN4EMhqRYXqCmLXpj96mCUrPm8+bpphiDHk3aYlpQz1NAlLpx3T8KRiedbABV7/MxyGqUF4+JecdVsO+ftZlBTIT1h4LGer2mlGQ3b5oBbxj71frhzOyKD5Aq4ndWyyE5Mp3WimibxVysb8bPhspYgfzz2CNVZTeKdKnFufIM9fY+A+2ojWhpThPEVUdA/uObLxHOjUM45De7QlIsaSajKeepS+7eElICuBks4yXfvKprhgYiAGAD3HBAyUclgpKzO0mHn52zYsthqNyfY+gC1L5GN9BdZlDVvMRfO9mRKlpgqZhSx5ot7KSmhC+H5CrDsOL1dXHXU3DX+pXVxPkBDmxmp6bCFPU5/phgPqIpJQNY/rh0F8mSnn/x2r4SAwFmfql8DjZvW3cfcw5bhuCbER5vu/6Uy/Ku+Rbv+KUzZ+pqS7eKeKgZQcdHHtU/q4VlCBBkfh7N0iT6BdMXqDaXGUCZEvVS0QRaW92OaFZlp33+pwbgFYTHN67BSoNUcsz1fcO7zA34A7BCQaAgs/4qlfAh8V1c+xGkbZDS9QCrOnkltzyrxB7mnay1zmmMat0L6OmK+2Q+j0g1V2BcHBmeyyij+9WhPs6yd9NAK8/ylxxNhdflUgUjAR/BVN3nUUJNzEtZ8e76KJwm1FBzYcajPXiH+K/kO/uzju09vMgDZhn76n6Isbn8f35Gm7oB8sW3b4lvwBvpNWRN+2oiK7i8q2+Czyp9DyavApvEtWQ4ZJw388aXQzws22EMl/Eh+8QVFRI88j23dumzylhIEJ2PWEY1iOti4/AVagVWndRpvqPhQ148VWv3oTIKM/bqlOt2mtSaI2qlV0eayJ9mlvZIPtFrUborMa0oU/TJS29A5S7xXdW6NAGrRjYVI3tj7BHOm6n1D6Ar8hAG0MaCAyo3Q/jl7+VDRHqx9MF4+ddy9vDEDIZPP1WWFlQ3EhGBtwQWKSYQxkxFp9ROJInOB+ep7rwZojElJ19PIUfs4CKtljBODkA2Fm/TrmqkJWAE3DT7MiZ7OxmA7z0NGebqKmGs8CLH4XDqVloKW9OowEXANLcdioHqXAnGZ0mKnHVR3qqmT7SWdTs9bLG51grn27P3VGmaUAsX66x4eClYeDQEslaUTTkYdXrM/ROtRchBXYSYjZj2jhMGAlis2u+XtWpUiaDXoknGLvHltJHQgKsaR52e3RDlb7c6VT/kkj8yu7oMqIAOlaBr7k7EAxHm2rBifuX5cO7hsm7TDyDLg8Olk4PVL/xxs2AtLVeE9K/j/BsSNelyaSE4xlz2xdbXOEvBBvdbc0g0WGzQzO07mgvRnshDToMOXBG68bHWkF7ltFhpE1G/TnXfFjvB/zXiiGjUcJFoXGvgc9nVMqWH6/S02HRo4exrI4SBMH7HWkJYOwOsdCZ30Q1GBLX0cYbx33Ag3R4QFp7+oP0HK2FRm3zdnwnLSPo/1BuMouT2k9VQ0jh/mxfH171FX3l8YdsYoBupPSnVOEiRF2+zzYV84eF+wcun+GgCYwaoHe//bTqi826QZZzqjLJwDh3HP9QPEyLiowjJg1Bx8X6sgye1RWr4M74JhS7K3FluD8fpBjUO9JGzf0YbejYTAjKtzQ8/yYlpSiqBINsEMNdJdwCeM/YH+qDp/q5f1LUkzg7lZQg2o09dYf+UUSqNn/2NfM5FiAZlDvWflSF9nqzqn0OTi7BRaa+PW7C8Q+IUtj4GLfCt8fxZYV/A0jtYSLUiSSpGZsFVr2xde1H/2NgSZLlJ/gfr+XR6ExeRu2UO87IeAQGMJ3+/gvnzIRLT576WbZhPV5KvV9Y13Z0gSMOtFH7LY+ch5qwyC1HmFioRYvkRQxNIKX808XSZs0GZi4Wql2unWk/bZVuUEhb110+xxfaCHFkNcvSEDDv3ye/tLoMyRC2QDYEUkzHjjPNT48zlc1ArZRntxT0einH1P47tcRGOPUI0U1x5HVkNtnfOipkXBqIu4+oMIL4SklGw85iyZYiGf4eoJQLORCIRB3WDtS+gOh0+xWwVAUhEV2722fWhB5kKHNKDtPPRlfuycjrLGqQRNUSt045cxPZoUSXbRLgOV+cAKN1hyACsQKU5YCnZcJwqwbubmhq00H2VKooFmI2ELJme2LbOl6FrRFqsKPKeyG7U2PaDgZu/GEUBKKwpOlHUgLZossLX/7ZmZ2bhl9G7nvmQFIverYqWB2McB0gIV/ZLSGMyooFSwpOXCmB0K3MOKJeg6jTTca0UdEXTHKtX7QLocvMPHttYzZsC4ULLhstvjpJ4/lvLU78Kn1WPVbov6WNPR25jNpJuI2aRSfjn1o4N7Z1YmPfWKxzRlncEoKdSKAmftSNO5bAWYuzxsLgJpoOnHmkUI892YCaRjKSKtK3O2gWVNmrCpw6fnLCNf9fGuDljptmfAk685Gf0MD4ZLlVXDi1C6l5Ow5aT3meDAdCUD8iOMbn45nm8fXhGYqfhn31oLvFYKYWKAJlSwzvCxFO+FbenI+D4BO/3QUgpbuD4E6lI0QN4BB0Fi4VVnmTBxn32LzYZhLyRcar3zntSYwbFSv0reNW6sIlK2SJD10aNNyxRT7vfMwKZQvKh2KUIUKab0w2CWDAhQuG5FsUvHQjCWLri4xvrglnbRxRySVPvZszvZ9Rm92keEPIZkvkwikoABTTMy1jQ8N3b19iuxcsjItsdBc+Z3VSwdBvHeXawHyM9tWC/o1KBtKYJQ9yBx2+Df2L653cWlMZ9zzXiP55QEFgwjDZDjL+9VLthtgTQkKXLJMS36rqE0pnq8s9Q+gOURh77eP0nY3LJF1pzgPM8JyXgv68jQXKGtbAQVzwf84yFJmiR6RfEPYkXHcMDRUrUetZwPlRfMsLBxc31ElXwjwYniKKnSWGM33oijyEGvFeOf58blHXEwV79sYFD8YSyGk9CYu2oIqyELT1GGQILy2mxSu+qraTEQc1/7aFZpn4mouHCKYqZsHNaCZpLqyhEbV6Bb6afi1Cjjp89ZGjuIcS9mJjAkKgDmjTcCRBoTxUMkx/mmO93wvO9qPUfPz4XIFKZ2eFnYPJeT4l6FiDQgYz2pS5+hm7IMREZfVn4n9awalUMgmy6HS0zcttKBqGF2/B/m7r1qIZhXm8GaHxSWxQRnh72erlAha4myymy2se9G2GZFJ7GK/sKcX5wDvSKjzlDtXPpiwGsLcnGRhWs1pAO+/Cv2OISJQZqXv5F4vk4wPS8V2B9q+euk7WxieSn/PfhkXLwUPNkbYmkX7aMo43xkSFguDV873EkvyGThOXSdnVxNFrbvil7ZNxvolvhZF6LYr+46K0Cfq/916D+AyZzcFaz0AnxZGwliHmTRgroKHc21EYqrFR0jbEAJf6p554dsy+pRlwPEid682OHBNRwFzQ++PPP2UKrQq2cchDhz6xr9wKeM8KNRN/F5R+8XC7hdllk8/mDON+dLSMFuiiPlSP5tBrPwnWd6sPvF8k0BQymUhFCh0wGYeYKb/1rU0IEPhuoS9vw3l9GC4rhojQzICnIev4HTYGERfjFwrXEjYs9GF+mb/DOqQdhgWxpyWFfOkOlZ+L3TCyHsX/OXg7B06gDFv+l+WlF5lEdOEmNZwdogfi75bztpZ+ltUKldnlgcpZEqilXBpD8/ncpFJXQpwW25rpY5n4V+YK/in7rZUyXWrd7db/wDkVq8OE5FuJRgCt0flWVhM8lhkBmAaRnlb9m3+gsKwv2v3lxEmcnbmWkFe/Xk+6CEsxxTW2dCeRE6c4PjIvSN2YOf1U1HC5t4paBATteRyqx9fxUGOlqOJSKQbK1y7cjdELeBCOp2+S+qwESb/G4f5erRQjX/50CEXa1c1TrwAXRpZv52xNlsM4RYsce5kCvzkn86MXmxdbGE9D2gJejqbvjO6kElXSG8H8zgIi+euLoCooFHMOTp/edJIjuPxHJK7y6Sr3O3XKSLUVaH7xWP/K9xvNITfwCcYec8RrYElV4+MiB1SKb2kqDuttCzKn2iPZSNGtW54hIMlLNbO1JG36pzctAAVV69z8SxCyJW+JqNBs7Zm2rIWco5rkhlgTPN7xUWtTRkGlksNpO/c7ZjsIVoEU8woPyNgmuj/AG5QcMGje0+Rb11VTxod9IMsxaAw1c4smqdEx81msckwO8D3huXRsvks7Ppr19oKn2SlhS41lrgvSWthVNpi8NkT/YSq4PuyMsHoRB3fmBvqwsv+LTGX9CQs8P2UIDNK9yIfXAh9eQ6PO+XG28zKb28NvGl4GZkkIbHMhhY4TazOiz705+UkFJ6bz10eoe7GPEYr7obYyNXbOd4J3RQg2Yx1er5qWQwyaNpS0oPvYI2l/XvnrGXwHjwKZ8kb4bwJtKGXTk2w9n1v4mBM6Oqwctv0m8ftrtcNtty4Wpop03h7aZ3NxRlyohrD3dRAtNC5MnQLmGhlxgY53GF2FKrRisG7Mp93ZLoy1IQwyfJ0zsbBtKMwNX3mdcgFaFykozKAvRGkxZekXtjmIWjRB3ymASKV0KmN/QpCSmwTEUhKMl+n25L/qsabl/h+E6fq3jkL9OlgqeY9Cn69T9xhRzTs6tO+tg2IhqkN5cnVuFwK8EwFWgKY24/e3B/XtJtdQS1JdEuHXAIVgw58/jSFm7SeEaWWlrKisp+GmeAZmoWeCNz5ouXSICZ5uiW0NCRlPnXvHX1JNUytaA/1sF0AZh9jv0Rb+1iEhpR2hp0FJxfJYfMrSn0xxPkAUBmtTYm2SOPrGCz3zbP1z1mfn9k8LTdSUQfqStpKAet+LLRGxKfs4pZmcwpcmkQ/ZbHdVb/rnF5KYaThJAeKwfiz8mCY9rZoqZZrIw1Rzguj+J5K2C5YmNlwrfFYRi78D3JusFAl/IhRRkPsK/9qxE+5El6sGS2s0jybXHQlGNRCGHIPdPHAxBaJoGi0qJIf+fiPXB93SAhd4tWncc0IocC+hAAPsKrDo5dmzpifAJnqiqApT74nh8eDSihY2bSzlDgU+Rf2gd9ZYSMhkiTtPfmk5NqPtfRrkOC5F3Dm3dUzTiX+VoqtgEuVC+5sP1s8dVUvLvKa2AeyqPH/XdiWRVQ/0MRDH3eeQgdvlo+pPmNwRkLRKZz0iLJdufKzlECHwnAzyq74NluJ0oK8SrXSVO5GalmgpBXbKDLp23VOuLINKlzJS9T7zyyD/ssE4lQ7qSuGXIIfSCRFHa/7bXL4NwfpOPSHsZMyesHvgyJLlxjRV3PW/KYNcS4dqiEWuRiaAZIcrXpdpymzzsIMB2k1T8JWSMyL737Br7SMJK3fzu2YXElBz7jmH+v53YK4LSwkae0YEZ0intZH70idqZey65o54J7zuCMkNgEbLIlYOgSgRIv4VJ2rxbJ3eMDgGBOpGesJpqDm5D2GWqlAwrJGFC07qyyjSOPjJlOFUE+OtlIGIeKQkd1IEAR3jk/NM8XJ0LUm8/W459nsXLeN/Fl1KOrujfvYOgY4Flyw2sgwxzUdpmNC9hduFrikkqi9w19Z9ld5NUqHSNFOeSMInxy7xi7/BdgYlmlWzvvCGwtTNTDfkdoujuhnmX5twfMwwP4IlnsnFKoypW5h7272GU03211TGdkbEU7fLPbhpznqSmQnPfJgUBYrI8tQfc47xT23Q4fIMksSdYl+IaifXmxzXH7YDWJleWMgLXZ8vUi//qLdJhTJWQVor7sNjUy3vZVKtYEgStNNHIuvWG/FmqT+m66WOUC9P5zqGpVfNYeBkzCepcjiuqYrBcrYhSm+F6VYuEs44o7eKxzrR/v3INtUMWdnPGj0HtNaGy19vZunz4YswYtBl5KsbEGep8M5ix369TUiHP4qDKpjS1k5GO6EI3lCH2dERcMqKMEoWpZbQtguku5G7d8eszrbNmXs63cQQWH/XGCaDkYB1wMKL5kJwNx+gI5vU/wcN9SPOi3W1gY6XEuEnu01Xp4yP1+jNtNU7Z4Ncc34j5gFq+g5emR7UT+bo82b3AX6BjsDUlkT/+tz7DQmQ8WNLzbCb4ngTIfQeAIUnh3DhiOOSilRdhpPs8ySy5kV4XLSUr8MdhJjt4CzRz7NeqJstRMGWcyMqDg11hXsUHEsiVctP7Nbt05EoFzUYefl+kXvQ2sANshwOhqi2XBO4yNH7+5yoVK7bfVoAfmmExuUBLnpG8pB7jHPy1S4YjbguwSNAzcCzc/CGal/WZvtmsXQjk1BZeS8ghNrx5sur+sqI1sIco28hUiWSkdciwldJa/iNbdAqAoIj0z8yWjhQCpD/0F74lNWb9jQ6jjRBZYJI9a0PkTYBX1fy3mMS5jMqbih1O4x1bIVDWvpCtAiDdLEBJ9Px9VZeP/M5dNV62mRXfcvRZzKuq2L7uY1es4JNii5MJCKyBQqqAqkemCdNheOi3ffme+STAUFWaz242GZSENhaDSdHINVeeMpQ54wuHmIYo2t9LR8CFmQMAO2XhaSfMlhebK1AIJgqafZzP07tOJ1cKf/xXnhRXpHEJbFavDfdgmCjKVvt5Fe9ES/UZizQCqJ3b33t+JdB8R1jo1UE7ao/pjM3K16owuD3e3mpn9IG5lpznnxPvROl1BDubk7sXiO7LQUwiSRRPuoZorldRxvb4MJ0TDPerOrwD0ec2/IUxvKni4I9IZbAgNkzO1m8M8Gl7gKr1jIfLQX1ndwCiw0Ig1CuMKg04gvMCJ0H5HWzWhW2STNhdWAEI2lAqBXOTo7OAp4XH4u7kAKv3kF5SyejCQa0AvZp03TkG6/HyWQ3xX+MvWGLAE1JG5hgw03y/PaPLsjcWL37tgB4VgbyAg9YO/kXo1QXY2C/GxNrzSrhstduhvBSHVZKqKh9D84LVVp3kCGCI99SNOgIiJA63xlSmEXEJ/0owTeq8EKc1lzsrW2BeGVg1QpMC/5+vZ/YAKST+cpEJvOKDYvF11oxdBFLZpdlqddLqBkhHEvRp+1xIg6fi+hBxVFN1RZ+ZnZrLqq1CjzSmcKQp9Cds8dCis/sSf+P9m/U0XOmU9y9NANOie5Acw27qo1S7X+BkGXTxnWO33QPEV/Es4+G9BBomW7FHsyHgnq0c9NaE5flsa/E09UG+xpBJ2SMGCCmNWK5iJO2uhUssYeyKNQu0galQP3IFBD3TQn3O6dFjcSt6rnW8lKU5jmcOIkLpAswZJNzJ8QmlmrYX1jUPccqBfjzJNyj5/lEX1ri5c7jSwnjCD3AiDGga2i4PL3DAzuOZ/022PVaL+hEE7XXqOYuophzVPBIXDX1rGQO+lEBUi8Utb6N/16lESKQ2C5mq5FqBImbRDxVk2ThsqY+XP3b4WRycHJA3SHRCT/nJMaQ2LxiuP16Voph0eslw+RwtoAYFCSXrhzRA13aqm+bACd8kenyn2W+XYgia/guH+yy6DhJh0t16zZl9gC0QcnCbDBggvFD4vqzgcBFCptlXlKczjsSoH8WDCYNXNKvpyAAlMKIIY7Aytq/NXi1c0gxEh93rqIP+FgFuNA0Ytxt+XUpAO40qCQ4kg/kjcNbOy1wBOsNSh5RHpvzqCyz3NZ89yHpfqfBHS/v6uLgLuhz06m+79mwC7sLBjgR63t0ZQz9dNY/LTLzyJ0YkPETxTeziofismz9BHthSSwxx5g1SWFOlNqvBLwGgC3vsKuuBp7XIUtd/+zLDu2UX1zdfelq9cLI/GKrTa+O40OQ7VrkvjhMA9kQGV1NXcZESRM9/d83unTQyz6MIy7cpLXD0x9N37oNrJzNiiYpYGaxM/7puWD5HQkexj2JgMVSDXZwwCcKtZgV7V57W7JxwW6AZM/J+mZbOb5FehA61eGOeqPsCBkl0jUxarSY9CZrY2SQoEOLDxZvy8I3K7F2nyn7VsmSu455G/G8YMQM+f2Rywm9G5bc5Xj8v5OQS9ZZHHzcm5NLUKiIM7fsA0MzoqgkIvtTkJoATTLgMtqCwtnvgYbz9wh6Q+nie4RaJKQMsi38FMOesO9xGIwQa/s/6avjS2J33t+1jxJfCpPLlO+3BoO7pnyrKgwpWIhnwdYQoMe7NfryoTlGv0yGYFoDkTS3dUWdacbdkJZ36R7IdI9nFndZO2p21reMJD0TFLeWxMY0NYdGuFb0U5or2jG8W3RlrY4Il5f2xTpiUSc7BRamBFe05htd4VuVv5sHGh+JzJta61osnXAlICEUUidavKtV8wY8BUYZguzFVyCv03GghRqdYvJU8r4nIuXCa9iCppeDXJFY39w7UflA/wFUomA0fgeT2/XLs9w83wgan7t5A0DV3h2OK8r0i71HgIRS3zao0wXSPIUjcrjyiX3oliupqVpUHEz0hFxBZc8q3jQrgQYx/ko2YbtMTFzJpew59Hx4Buxs3LFtBfHwdZFrIEVIFdyBkPhoBfeaI+jvdoATW26H4IUlerpsCC/dh9PtOQrtLizalUzW4St+YDD5dJVRux2rZ/uJESZKgez54RFtOFqmMAh7KYCKq2x5Vdkl3GZu+rhqsSczUQxwJqR1I6fhB+la4HqGu1Re4vHOyNeOW8fiKMxr21IN5EjHncNE42EsBXfTFNxA5pMsxGJbvXSYGdOTaGK7YzKglBGVIm/7R+MEKVlgVeA9HQuZIiVylqykwiHEf5TlKd7+uVMMsI48dcFNtHBlA4V9yrfI5p44GIxq90EuO9/ektkOr52K4h03DB/4VWOFCShnqD3VjQtkY1WxeXDeXuxCASPPf6p9I1WITE1upR7yrLv9HckydjAV2CXcmizZR7sVZUQtzYGmOK614ZAEbgyhXHo28fIM4IPBkk70/6JINO50llmV9BtXvoS7xZNWxdxd6sqR4tMjfa3+ExCaKAQMHSj0rE+w3kfaoLPXbo+78q3Nb9bfJtgHEvbSyAAygn61Gew+kmGhChSGZeY/RKMjyfOCldPQqJtVhMGvFqgwaOPt33XpuxMN9O9EWEAVgZEHbqfTnLs8JKUUfvNYCJ8gFzw0o0UQUWjkchn+V0NoykZjgY15NUozhc1xgcH4W0b3opSyHYkblvwOt0sr0tD+AUNV70ELRZ38AqrNcEMZt2FEhdHWXIEm10V8Hq8GSGgFomYDJ2DmFJC8KQUUom4cD5n7I+GBu++PSVhDAP1UpV/7IZQoWdbUiKh9YuW1zItCRX9AS2cFvdWfPOTyEH+EssYAh3N1Q+5k3OCsKMp/Zh2XRGvh5Qaa2j9WS0EOWI3yBXm6XDYC360wgRA2XzdfCkizYRD+QrzTiup1r/esAFnBVp+HCyzRCPxr7wI48wVyWKZrbtfnrKrRmg++8Tt62PJyGZPVRYL1vXaMph8IgCEqSFI9J1scmOcyS53zI2npgUZ3h7ffVmkVm/nNhu+LkL57HnfBI20AmOaN6zL0UY47FSeAP6CRtWl4gcfNhX/XXSEzZqrgQWyVGwu/jB8mRtnIrBLUyo5jpUBKyQnbCMv156vI5mPd7Aw9c5j6naq8YUcVFTY5/6MyajiRm+Fv6v/HYgy/eivB1Zbz2XCAsUcdFKJGxGQknlcJhhBk2ep+wFa5aEhj64MBXNtccO06IQ760SvkKaIqp4avbBKgFd8aDkt9fL3hBxRR1Fj9VPRyBDffwuEMmW8CxZHqJPbK7nLbkWecALNqx4q5xyGreRNAL4O4q7/nTfcDVdQL6l5gGdE5ghXLsBsfCaG4gHv08Oi9i/ScdwV4UdYslwSbWgfEWk4k+AXyzqTf8Af5HaKbWxWd+dMtH3xCaQ3mrKw/pgFYaVT03up7E5xVkvEn8DzGa9tvQVhymqcPfWmezBL2otZ1tLox35D7bzJa7p4IPviO0jXRqnbzaDHYCqO/uTfUNRYC6XJsBQwps5fjJq8L8zOJ7Xcnnx88WlRgqSkTK4O6XaYyNLg1Xc7001/BDodJqANd+b/yz2Amh1zqA5zcCK/Dzd2UTPjLVcBGe3vqORULRltBu5wiDvinkQ6fdL30KvmeUBDmSHft6u4TWbScpai6nXQ5lQjjAuAf0fzx/KPm8XXEgPd9sAd3VRkllbck0nvXQuc1sVfIVbIT1OeR9ctx/JkL3Sr18JhtA3scm6KmJoA22fTerbVkMER5eMLrTp+dbBcpoY+9WKa1cip8p0N4h1DfqMG4YaIaj2ZIdYveivEuEI1lyVKi9L+1z6kHcvzhDeToIYLwQqVzuMnM0py2LSw60HIYoFLpGQ1QgH26/Z3QpezNx48C4Aog0HUIwdrKIN9djW7DYginl35O7RTvSeoeYU55zY8ASeG5Ouxm/ZJDaVh1FRqxuBWzGc854sWP+V9VuUtVJF33/ApP55XfD3+AD32F5OHm2L0B9vb7E+L+qXvdcajoWLkxD227Lt+i9rjVbjpAtDcqYS1iltBQrZgL99S1yw//WcP2pSBi/2gAZrRMnOfQM35lGAAv25NnGTxDpx00F9UVmvzCOznGVE26gnjQckN3b1YHt4ffPdtdGSxXOmQBsztESn+GP0lESN4m6D38U1NsiJ+h0XqkNzGA+T8w7UjK68k1eXmDohYrUb0Do+7OESwhpMZFl31o1NVzhPwdYzPjyQwk/oIffNvHsw5EHGo5pLj5fkT5YhcVfb+4TU31wdewROiwlFrPIFxlt8HrnDKfkNV0iLizeo/+48K7vLXbTuGhucVr5h6uILgOQ7mRWUL4a5+lghyZHt4py9q1SRUk53jejve4Ia+dCvZRN0GumUPrjOhU0nrkXsqzkeZJhmIfku1pzM/pKRZyywcpX0OVevxGhwj/Gii0NSx6Rqya5qe2F79WM/Tgfk1+NT+M/KPYaANIRsj8r0Ne4Tue6CxRC4ZhG3PlbnW/BLvnRgpvsutrBataxI6J5A9LPfmIrVEDY/lqEhrhm3meWz7gnoOZgIsS+fwYi8+AAaghJ79i8XnDssoiasOTb49g0O93FkWJ8Dv9LpBoBj2//oAMX7v44VGMHVumSAfJYnK8pu+2l8T8M+hlwWIssiVOWxqza5Jfvuov0usg0WlqsbwDx6SGHA6ol8P/MfPxoDclW+dvnCHBVgEgzjBXjPu398WfXOzA7AxTtEL5sqf7DXLENQvQZbn7rAaGwYLAoWKcW6Z9Y58KV3vLSVUs9J6vKpRuR2HiTBs8kd4s1Q6nygx2vCO2MLik0/1Mmiyt9tvMy3vZyp0wUQwNPPE4nxJHf232roDZM0Lh8FWSTaNdK/SbcqvoIEP3DZ50eAoMOelEYebAPuMpaksrehn42q1wk3bXAJ1uWLQZfJ4Q1czsBNa6lN8BNMwIYppcImt3CWpwVKQehgUqAg+yzA/2HZJcCurqlkm1klw25mbFkiIlWpAzSTYcR4zj9ZSO52xVN52EKBtAIOqojSbh8NoeL62qcd4AnFZVaqNYFR91WK4dUbp9wv8klZJc6/KeZujFdnWgF8QbhskxyleJqxSqLJse0sUOEGUx6lo5Krq3aUGh3W5h/+xqUhUYU9ctPNZ7Pkyp5vKCOZiN+X8QFQ2Ru+yI7tOL1hfb0e8ahwtMJ6TMuMQT6vhKl70VjrbTV/0/DFpo9yC0dga9xQ2Lu+oYIwgCDbs00wH3eVRpniLAAlaL1ypZrxMcX9rpoTJji3laAKcmWTzHVaLzynsb4GWxLZdi6j0BwUns+YSJWSGl+NIIq5MKyFAASk3aXFFcuUnLtboJUJtBEJtGW+Uehk2kcDPbXU7wyKMOLZfPTiE4fCTGlhEGSq8BPSnKuKMATmfbuYdFYHSB74V9s2/1FYFnzW8Q3vtwNbA028LJfWRPnt2hDW7lSwuNLbE+PseHwt6EBHuA6L1MzrE7GnPq3rDuCYw7ZdIar6GcP0ti5i33D1I4lIIRGp4uo30C7nsehQ1iwqysltDLZ8L16xct7ZPvekpeF9Ck5inVR1Cs7eEvZZapwm/M7zsHdrd0cu5ItZSYS4BbNXnOQ6o8ylyFZ1qOZyvC/CTXSr7GTuI1edUjaTkFcH6MPCJX35afCYOhn95Zd9CEAZbfJzxku0j9l2smsrkk94pSI1RTKLhrzKwtjHmtwi9wpHxcM+yXlOjtp4BIcNHZcahFPemZeB0yp2jjm0jI3phAsFmwfyfzWrJ0yzMX0VzqR3l2+GNPbxoTimgvboATyogXmtpTnkq+G9lvoZ4N3z9mZNgCZXXqDFounjlpBIJxxnz8dgsBXZzocSKn8Hw+YkoXiLSSvDCGLU/eGzQLxgh62/YQEjJip0hoAzKFYO9AQrl49zmqIzlJZM/6vRQ4Z8lp4N9+jAY2WdxdzZmuw3V2ihKcsJOdcpS1xL6aMheSQNWAHERpduScpKdeCt4ug98MNHOieKLh+Z3/WT/73fXc1j0tWCveo454I/bFJnVTRKlDI/Itmpu4/gbDg6xtDpD4Vo9B65v6u7Rr5vH40PgAt0TjLlr16O9yt2pZM0mHjHz0KHcyIX7bDXFXbRo/W5M4mXzdAA/MR7a6ytxPtHhK6ZpUvI+/3btLHZqp6wh1oY05G9X8dNpiorBP/l6R7cEU4uhlX/d4gvbNMQTjaMsG+bA8Gh+4VWckm++w6+5CJakN9M/E4n6LzRAcYeOpyAf/9oDDEEGa1qpFzLNSuavaPgq/XbehSIzf0bpDTVeThWLU/A0VJFrQzaKCa7HDZkO+EV0+rS+4FYULJGHyyVjMlm58DP+EynnZoH5lhL+dTEMLwhG9/7OC0sICW+xgXh+FN0Fvwglzd1tSTQiJL9xjTu4+F+v51LWPQ9KR3Hb9/vC/tkuLaIbAVjT+ILrvTW0YQuj1EVsCB1qjGDR8QtQWOXqgkm/yFm78icf4pWK9sZCDbE711bz8lXskf0Wdg8vYjiXe1Whtge10DjxNTZNpcBMUObg3ADLUxh1fBdAbEvz1b39WQwNf2EH7c/YUhYPWuEcO5oPjJn2d+XaIfpOvQki6nW6VS4B6/kDkidEQwdTIvm7U0/E5XQ95fLgI0PfbMExRzIszz7/Ey1KFO/0bcO5CLXlf1AENiuXJSB707M32AqeEUjLEVIFTAPA4tiLfcX9Ta1n1hG5VGD2ay11XJrkxVX89N2kspyFx/yXIq8dT/Xpev1cp5SLJOByiZ4F3PVrYHdrxjgB7HvqJ5+QD4AxKtxnA25ZZ9RC6XmeW88xdVFr3wALeUrSQIEJXoeAJq4fGRf18+jCm4LgOOzWyG+oph/qSgKDVooKuV/2cQDpQIjjdvy4JwdaE1Q6cBl5do7a2MW8gGb4tg+XaCZ+67h0L8IUb71cvHSf9kHMtQa+nUFsjNpE2LIBP/87XP3xst2oxMQyFm/gLtHWyWDYL4in6kDW3VZKPLfVPz/1nO0o9uVwupRtBQX3JiBQEoI7k46dVFfzB9ThcfzCTrBKV7XO3WNjNo2ykh2neZ1QxUqw7RogfNAdsNXts5nL5Zwz5OtvlL0/y/p5QuEGYa1wyvPRXCLasU5olh1SG1X6L4LYgoEBjJ+HGRhG8/ZJ2fZl28YUy/UAG8rwoxVEcelXyvXaQUrfhJxTRLTK08Azjh70Lno1bLG9HkH7kp45oC4pyeSjL3p37UzYrGt5X4nWoDzxLj5AemishCTlYYgHnfQvT0iIg9T9bnejPQKnN5P7T5VIbA37jBfKKlE5s2HoF7BR+98QqwPBfy4j+NtdgXppregLzFs8e+p/P29OvAKK/x3xypCEKBBvXkh+xKSyfBNakR3u7ikw41kuc6D34iqx5+AHhDxlYZ/DiIkv/vMhH5vwvoTU0IAmWpGWNayxPxoW4z2DOKGoQfZZ+/8ZrPQcfIlgdH3BtctJjC8C/j5iFTxNZ0aopLU7iLzRS267kbjvGX9PI7Rw/+cau9OmD6I6gAGuwtZgClvNUlpHueiUEfL0XH58UJe64+Q9Pg2Fua41LPCTK9U0V3TqrMrQkwqoamAHRQqnZQQUTcYzf73GF0fF7+SFgBM27w3boK1kSqHx8tuoGtfvzFNRr6zzqHzlDbMunwUmxcBmZoD/yDfONi+zbsxDA9z5+wUHDsZL+oh8ZfWgGBSekw38WS+LvHfQa5LLjVkzsDBvhiAUnLwAK6UcuDumRlBGDYU5HxQskzTzsN7sc3KG/yNt8B13PZwlCovDMjKH3ocWwmG/GVxtzywsQGx6WqNoHB4kwEJCzwf7dFCIhKfzsWNiBrpk/rbNuq+3q9Z/1mywu1d90x0NguaKSRTJALard7ytZOm1rfVLEC5ffDgDsyyb3KaPiU60J8yiB2IQ3c1leOPtbmdcIH8ldn+iO/eY33lzSY7MBHDLe+i8W6d1XpvLNglWVbJYf/j0Euxy/gHd8IuVNMYpYoCpFgr7QxX9lyyCaT49BSCuYmQwr6YCaawQE6Pk36d2CNg0i/2JPEueDCgG3VXhUfd2laeJ7hL/wbR826Bqv4zk0u4qVLEeA9qNEDSCsuNkqf2JLTvTuvZq8FhIQ4U0gHGGoEObNgsLDGie6MuRkBYOokUPi2ErESTHV3jplGtPfrgzi2TuY57n07Z8tIjQ+/3Sx46Ld9pF1yW+CVeQ40JhWSZ/12jKnyw625a9HcLAcss6HWOnWQ/35fsbi2CUQDEzekyeEBmQn+g+uH2VxoF+J4ANiztKw+EJevUV9JXOxzPnP3xnfp2yA+X5z6Gcw2OSL6L+sHbZ50LKbYGTfdLR0INQ5SHDZZWJsm7q8NFyU/tpPfp/weXWEqB5PFykYXScCLnN8RHjjUA19E2xNRw8p4lES6zvi3fSmKe1buJqOCs20otIuz7OIpKFFKK2Kq6+9x8kr648WIGUg0LiZWk2jVu5D3d3/SFr5s0qM308dWwl2THbl5gTRkR2Aj+wc9UNEwTmYp8TkPna70hM06mPC2ta8nMvJhxZFlz0gzT/nFY6VZXSYcEl/LRJLEHCqxIMyvZiW0cw43TLlJnZJmE6hOzYsNF7qO0wwge6utgPL2bngmysFurxlhIOLgEzuc+rNzBm+8z3LAY1MsB6lMteBs2aUjjfLC7PbGdeNZhEjjiK5MzDW9RIE4T8SK5XAKmGIeqI8cNr2FK/UvReM5d8YYqNrQwFrrKQO1nK+JZdk0W+xKbX8B+SxqD670H48VnM97z5ESYy70adsxJFCcgVtkWzGXb2gCBVIrHFsy+XZHs6XHXQE2FPhwbaNcX+4tm+VmyzcrloIS63bCe2atjr+blxxeeF/oWCv00s7qD2f38RDi8lR5dtNt3bo+lf7tVHbDkjDm0ivz62uQnSeHDOVizmPbet4oyPq9TIvG+Poo9m+19GElmBKWd2TtBbcIdgyTeBcXnuOo55q0jWR7hq3BMXp/8vCB9g+4JuirESqep2iPMr6/hhueLQ+7Is0KHnK1W2N3u1/R1J9bstsATWsY4hCLEI7aYm+vqdNqi8hdtfLjT5/kVN7DkAmfhqepAiw8s9f/7cn3ns0dmyVM0kFhBQMKIcMVgngWdCSr8u156UHbZvHKvZ3GPNTKdUA+QEPbGPt9Gnc+vuV7JysmtSE7x0jom8o7u6UPD54en4AcZhk/cTkSWGAmKKEUO87AAEfGeOcXLYO0ch+BjuLaHpODc1yt5FE83bOh3DsO/NbCLPCUHYgmizgchgKpsL02wZ2mw/LW/hRVxdWnVToJi8LqHcwBlcaSs/WfS4+AfAUgRzUYG4gRm59cIBJXb6zaV35xPySqU6di5l6jjoWjhpV+/Ky6qJvD7oB5a6cwta4OeFqOPvAMaVdOawVCT8OfiUdGVldiNBYHYgZ26g5C6koaXa/VUQVJb2GjiW4LTZPwc4R+GPiiEdQj01KVTSxjv7q8I51HdU8AJsSGiKJYptVMlIscavsyOGORLWZf6gwyl19XpNDkJJk037vvBP1XdPof3ECoMnmE6JqG9vFCpgUyD4xxXg4vc9QZ3dOM2i4NpVuXGu+cHzpQAB0EdgggN41jPDX8gu3i2I005mw9xaNzBLzcbKfJGXsUsQCfSFzV3/Lr3/cagxMDXZhc+z8T/9L56oK6tuUApAURAR4YMnHvHs+9wOx1tUgfu+yXq5zPvXgRkFcS/3qYiQd5r2oInkaVuGKGEbQXIzpJM4fdv7DSHNeRdqRDcixXniTJQBKfaZiVXnGVM1Em9KIqy/P6fhiXy6VV04JwNRKDDK+Lpo9IjPRVB3aWUcF5CgLMn1rRR774c6A9dzBWLck4ckrMoM32i3oW9qpGQz+0ip/57AZmAFry0Ms7A2uGYjcTIF8TgR4eBC7ybHOmK/VChwmN9F90WV2glhZESSlBPm4tRMhtEqT0lA+fjbgHe3R5fUn8tFR7dwXjJCehvKfxZ5SmVfGQpzkaEnDMkPrmXAvnqZ8gjHobusNMrll8Fn+6nIRxnSYb6zWqHx8k7YxV3xcYOgWK38egJEvKijWDZ3jpzh3q+LSRSv86JAoewsNwnV1AxbY6WBDDFfy+beO/XDwYroUSmKAOEdcekMpC4VpOiRyHZePmwCIBUjeQvDAzyNGA94LzI4FGr/UuLYrc9n/GHhyJLwLp8qY7A/m3yvOWEqDb91OlRZjZEbrJ/ShyqhsfDzfC7CM7N8fY8+TGV2S7lB1RQDtwJicVuayJ12cmT6Pr4H0gdhxEaFSPnC54MU8IFq0xLVFmqhdaigQNokBrW111hcsyjbtCTDVEWZ1G+hJt42f0mkeCuDTHgNZK8g7qJfy8ikyYI0r58Grp/j4zgQlt2C4Z+e2Q+1/ztq8lUGgD2NotI3XqHQqnM4PldzdZKBXCfLmbzb7E9RaJepGyLuxveAUaphApObYN2MXltfS3h8LVNQiC+v19UCmQ/jwmORw8FiJmGNYpD8l7QtlWMWIdl2taF1qpK2h8vp6V+FadmHqRSdPhfjB1IHne4/0WQ/rsbUmb2L9FBTrpLz/p+4VOFt0NhHWav/I1V3p0E0YCJ/Gr37NJWXqDevgdUPAPPgI2xmUraIWhfGv4B2pFeStzeyZ31ux6uqZFPoWRjT85IiCdYbBId7zis+mkccNHhX9AldiBqcWcvSK63dNqw+W4kPCJTs4QBZO1JU4bhmCDQ80sdtgPi5GeBX+AnBb06XAxoesxK4Y5TDAdELZU6QkBibWDT5EBsA5vHwHZ4Q/CZ3kkoE1t1TRSFG7gC4P55zUk+GvNQSeJyXDqIYEAIV7CdxEiuLDWb9PdHthkUAamPc9GhULGrFWD+aLsKnNLyH0IwKLc5QM5crxK7K5+itq8LMuZBB5uPf0DaadfE71ippc+8UuSm9p9fdUI1HmqGOAI80+vP6k1bgCMCjJcMkR47/2Ce2ZMrVpiPlEcH02KpWTg8vK774TILZtN1R6wriGCGpvTYSWR3KAtS/dOm/uvAuxdL57DoQ4GbdidmzyvtiKFnUPPVrCC86Hcy6vHo9Y/JIyIoBpJAhu4C9GRHeU4LZsjztwjxcTh9tG/2yYYQCnh6iG4eN+81YDqHC46Mzmh5qy4NlWuYZOPI7Am0B8p1TgOlKHJesVR1+WIcLLc778nYnKpnaFxewcuTWVqPHGhCeYncC/eDwagOk7hZUVF8kQPdaf2dpK/Ar2msl1vu4K0tMoM2YbbPy+Ze1WjVnDieW0+hxw/XL8q//qPvMeVaRFJH3HXI1V3AmypXajg9ZGa+/s3dOFWE38tQD14NZsJD/7p4oGDzpE51/d50ArHwZY53XOABB/mDT7dnXJ3EA0rNiez6cl/L8Pzj8nTZCQWVSEz/pDsWgtFyE0ay+GzvtfXHGplg3vwFTRlzZblR2oqlgHBuUWIGcHKqRftFgVi6GJnHCPxLurkJCOXSXTrOxzenJxFxK8LKEGSSu32mYllWj6ZqxWkiCfZPzTYr8ewBC/k45iTXybLlC31sCmmrmu+gGeq0WL/pofQjybeVC9egLLnlwcwjIkOGLCEYKf3CliD/NsKT7KB1vfyPZUfVPbg9DtTRmZCe9BRh31iHLne8gubjH6Edq2vmiAYum8dM+TboSnnAlJoen8DYy/z9sNL75Hfu1RzQNUPa4w241SUKYeV0yUEFdnWDzM5tMbJEHiOohErw3215py157EOr7m7hNmC13y0F2BSFd6BVeElL9XjijFkhFYlwfilZwOmpkeA0AMDFHb9hJj5s0+fnniqWtqGpeqh9pr9TQCHPinr88sPPGBbTqLjfBamwc4bhvivdTLMqAqJe1DhipkHYGcBkfN0pYbEFiCoRUdE8zDfUFeLJ8Df27/QxeycUAG0bCeFn/e5AQTTPCyqLursaDI9vnWWxWoLsRyCaBP+4lIVaPJl2CbxFAXLz6oIPTvoZP4IW8Pnd9S/dAlbhAo4UFZwRCMtq50LDzYRKsEVskSAP4ZD9bNsXJ8d8PBeFmiovhG/5uv9jto+XcW/ckTPQ/FQTOcFkB3spKQP2xaBTVdEWA2yx1GFyf5NFr3erUWlI/IytgGbVOha5BjWzKzmUO4m51uiAo+RQMzMdqrLva3N9OQvOUfCTvaqLM6Ghe5cmaxI+ze0rm0xKVYJ4pn8tGKE1dxzO+0+dIGEHKIEoS+poAa5kKNk4jpYYflzxtaFpzXIRqOdoDGP9t98+cPPvamqUt+vxqthPYR4/cDJoG/tgbAcsvpEnmVfdoOLYbT+FCXi9LD0nkJIiFqJwRL8TOk98DYoC9l+XacF60j7r6o0lQeXP+3vKoElNRPd06hYgjGDkuCApQFJnPQsvDkrjFw+3BLD1orzQTSJYq092C+tEDN3pss0nHAGwLXFOaG670bRNTbZ0qFlvnOnTs2xmwRFUwuciaDN6W/vWmzBY1qjVXwuJjr9JyCqX59ZlO8BR+7DJQKz3t3pXlnHQyQQepZWY3fHJtcUq/gd4r9DutyI6q4mB8YHY15hNbp6dw8+9N20/oUJC0aaL0LWHFU8x6DmMmLQContD5Yc01DAQg1hOU3nVzypGaOgniRJhbHbSGVKmSHICteqNJ1J0LbfU/g5KgYzqWECDZPQgL1ySEH5sky7N+YWP4PMMEZvIABPCFN7usDVhSmRO5Hjjtqntcy75yOlAVwtMFJ0z2idN8Jb7Rk5X/k6Ngsv4n1JAmd4/ofZ0hCKvQ8Ym+3x4DM6t0Jv7WhbJhWhfZNC0qvPs8Ke+vDQ90KUoZRdOhc0blOL8b/bV2UBC2h3DNQo2Z8UXXKoVmotWL0poCaaGS0afwBtfbJuMqf+TS/9CkDaR1Af3yU+Ex1pPz0v+NcRB6hFOlCcYJLMbShtl2XB8Erlh9MIVVTpMpcs+QEJgS0qTB0sBXByY2jtU+OcQo5fxwW3vikBhy6rHsytfUq7JtiFiqbP8HKG5x+RAsMIUJGtOzhNfiqey6nOv6aZ4fwQzuNDEA5jPDYqpNWtzycg1PPNSupXzzqD67kq/+4jVmFWQZ0KW3EAze8ooUZEF1aBHSvfdhQ6Orb38STz2ssLhgVPdyo4Q2S48BCPWnTZIjPj6N+oHVNCmpcLgQJAflZAmfCgrJH0t+/6XwdOwur/TOZI3a2SFzxvuWz3kI2R9saFEPeW++SqMGNT8aEK2J/01rr7GwYfdzc54IaMLHwpETamh2IPNkXELRyHdVsDhS1gUTncw+WWz2cTr2spvzVPCQHArxKM+eR9vDRGC6rblKYgCpaMV1lJyAH68NbSZk1bZSB/56WMzIFud05RiA0yxZJeRoYc2di3rHmZ5+pNBp7+zZUwWkCwgLn9iRSCguCZBcXloh3W3gmdTG8quc86sXT5JkfVkzouLb3QtBgvTrWTMDBD1KRU9u9ZIEdek0DYpXd2Rnn9HsE3AtWrQsCxcj5fD139KDeX1YfY8WzbnDXy0LddNvbf8NzQUNVU5WCaz3fjcWg2eM6NpQbUti3wQ9UD9jlmExEn79lVwgW+VYAFF/6Eh5OkZMWlAOejBAhhu3+tCnL0vZuesUbmxTYzC5lwXqK/mbf70nhH6AE8uF7wN4QbzJYfkbluwCqC2z6jYSWi47X/pzfK6DcJmRa3pbuVgQakBaoxXqaPnF/j5lCwtNRvShoKAgpVr57qOADakY7AL6VUwl9+L/7m3SEj70tbmg5V4nCPvrEOMTSnalLppf/Uno+nfeVfV09WdF5n1WBB0B+KrsxUjKcNAIcJ8friN6s2H7Sh7BdvxNPcFkklNzbENAXz/CQW7pbhKnKtdv0BxzDjg9IuD1IdyzyVgFQrt0fnohezQIr0I1F1T+e2Gqc4QguGmUYFrwfSszfOZWXbVzVyh0PIUqgZfMtIo8UsOzgSBiTjsO7pORHqKX3LmZ6ny4oXUX7VFAVsMIvJRVwlgmaxd0DRyum1D4gYjKD97L7Umzyu2gMW5JPt1NKXo3Rvob4gHR0/u9/AaxmUe3lVbHtBcpYapG65pmqVeRuRZV/HILRvsFoIowqVGuhzEiHdvQ1mZe0/uTcPPbcz7h2MkyxMQqqVpnWHVfsAFQGXeelCiX+9LwCyACngAqJqQIxjqEx1D7tCL2Rado9pYCUULJ5sN0+JyGofR4slkYpvjMYGfGlIzIg2bg+/KJpfQ1WZFZ77TiHg3T2tTkzlofTm2vJpcx7sAp4A2TXL7xyx+KQYbKJEoYB1xSt44tpMsrQbZ4VDv2ReOvvdQHAYlIZVdUY+mUUAcHqyX48JZT8rAMZByKvCvR0jub8fWuvsWDK02ElqmSqpn/cpt4qqR8LeLil4maUnO016tzUClMm8XVrxq75qYRuFRzxrqVbXIu5sfFfms/5rw3n4o36oCpK2x6eGPEz7p3HCtG2sHeW/2/ONKh+LHKpqwReBzJxsB83kYTkDGtRBaaGcyZJvXi/hxRBIfxGWlzEtMrrhgKNg5AkNfwqe5ZRr309efaBuTEv51dhHLN3CHr7+yvBOu2ntxSDuWBFdH4zZaWaqYGATwFFMwMrTLMYzfGJ0o4VzDzymKHfGK4r+mxnDdk0QgiIAb67SypdiIH9YxvM5hWypQM3IT7AN1mcxz7YiLFwMmpRjalLiJqV9Rzyd1VwXRXM0kiW+z8785jWpgTjk6RTsxrTO3v/RUaKQq7msCtp0EEZNkoxWz1GySXOtd5kKR9iDoRvZRaKGw5Rp7Fb3HNepAYyFGAguvGz6zEzvqZncUBBln7UPlDJqH+YUhUJyzokTMchZjPkkn55rTIVqa8Bkl/JdNZy+jSCYilPXm0oc5gOKLeq0QqEtFEFReKeuZiU4Kxy5kydi11Pgp4BXBBJj9SyXjNetZcBRhYj9ljeZc+nDlSTqaz8D4abTcbdcCaFmvAbSt9HUQ5Q+rTTU3gYihYBuAlL/NUGyZlW/DbKgjJ0H1cWIwQE/FFHqtizNCtIbCk5MPm0IlRJu9Jns9hLY0dxqbcuenc/urhShWJrJ88iQW7R3t3njGy6AC0gKDkk5gvfu0/EODiaWA6DE4WARf60tGIxJGfTCO/i/J4JAxRymOhPWCfACat+pNbgOB3YQ3C6y81ipsNMjk9XPVAomo/r9UPim3rHugAURjKxqkfNSSrUa1p3PqiS8o9kwawESq6zX0sReYYPCmjN8K5L/M+eY12F0+oWEmqx9tdG6BxiW9YhEp55E/aj+M0pRLdeCwQSueN0g	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiDO",
	              Revision := "1.3",
	              RevisionNote := "1.3 - Logic Fault Message Added to Status$N1.2 - Comment HMI Status bit$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.581Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global System Data Tag",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Description := "On Delay Time Preset (ms)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Description := "Off Delay Time Preset (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAlFpSy/tB2LSCL6L0G8aQ/2+qp3E64nZhqzY08GzFTdW+czg50JbSJutZ/m/ObBl0p3joe8h/E3H0UB6GYPwGBGHBhdqM22VErg7K+ocgqxrLhbosxZiZfW6YR3uB0uQaqnoExjamkBd9pDVeQHS4RAQdi8yEGjeXhKyCIvXyat46bY53k4QjHrfQNESrdBWitAODzAZyy5aTZh0ESXaBx+XVqAN6BJiKSFbb1aewLFKUCLMahnp0JYwQZowzBFG9DzhOA3HV9V4NuDKPvXEDdXeZX56FoWvRJZPUmCMhgQttZm/7ec0lqjT0XM36Ee7Ik2lIudCaFg5CQDPf7VYZtchMCbc8NJU49fOdtgYZ6lrEwIMjKIpUD6RIYEpFSA3coN0ggJfuKBBGP+qte+4c5rAcohbsP346QYUy7nV/3m5MiwxO2SgCzeVnrsJdsVbvgUL9kubOZ2GzW6oOHlRqgfi3dieB6VUO2OaEAPLSk4E4Mwb1MWhvEg9P/rZDqqzuR8wbPgZ7AAwwqdZUmc7l9bhDag0VzOuGqKUmTxSmN6JSJ25n1b7QZ5bu5+Fee7TARm2IvnDZcWSM2rtXgFj2kxU+AgiVo+NC02tAK8o9a07kUOPaLd5h9Dvdt+/6jGPrwswSmjlG2f8Byt1hUmJ7l8kxicCC5veLAjok1xEs/K7hSMhEuo3oT995Ai9T/Q1Ng0Q6j6vYJNXoOsyMFgkvcndmElFOIyHOldlXHfSoroQL1PWGAR0zSEBt4SLvpUJlbWPGx5X5ycSaMdBI5+jGAJ5m5Y/C9TNMD7omQmfiPS6EBY2a5SeJAgz8ZTQj3sPfHdE5Q4MIyfVN6FOuofUKRB+KYLB51TYCkiJWc9EyH2/lVZEGSRT/zfpiTcgvQPq/lburYPDs89840QqvT8xcm03IzqZc89VGQelUorv34c/MwjpVHPnl0166GlNQT0l9I5PedFCnFKfdwzh52zFP1ewspY0Cg48X5WY+n1IqV6pDagz5AF9594IBDhvlQjQg+yOKmHOs1MEFX3J4ztQSrqf48/UIHS4LV8NJwC46XpywN1B7TtdUnibQcqqH5cs8H0ZAULNsV0ClqUD0IzueGiEcz0yMn366JgnCocwg0xgVl7FTLKL8NlUYlrmCpMu0CaQRyLFChgnCdX32SnKSJSol9zFTa2IDKEUDfYZ5j1MK6I66Ya525gXtM9fS3QOMWm6plw0P0de271wEIgd53Tsr6kSxgYmMKm+DS3kLVt8pU/6xS0p2LjWFx4fjFVu2GZ1MXKktB+pLAqXEsMPfBGKMduPN8C+Jv0jWytL6jtH1SW1JNkb5U21z2G62Z6u2DMvMrwZQANMPC7Q4OeYtwgsWABrj4c6Wg+PxFcmf5WU0/vowbGVGlhkBqoiD2CkYisCZxMUWsVEmw2Vq57Xg3/r+UG41zgIwUHWWpfdCj8OsOLfrTcd1N/6GD4mF0DnKryHo4dlTz7FlE4DmhT4lakraiLdm0D1eI1fHUpDfsDUnoPOs5CKdQnFRvL7NZV54AcN7wW+q0fm4qJCWRjh+CZfuu9zesGVs7WIDCMETJLqfuB27tgz4mO2bYcYONnfuhlroujNN9i94VpSnrbOt42AfzUjPkLNn2UxCeBWn0gaEU/sAYSM3u1NHnfEel4b5iZHt4kLOoMCuwzyL2+XT7dAOpglrShknUl1J0CcbOufjtRj8RDuR/qLZ1Du8oO9jMPp92kKfsV1FvbYTo3ucdM9IGf86k56OjkH7naUXYszohI84uhH1FNJHx7/tgVHrcdKqdqS/CAB87/d2fgQK/W9eBcWPcCw+CR4mMDDzisJmxwnzIfJlnWFQFjZRSu7NfCrYtgH8pNr4S6IG2K85bMhMOZCz0bXk5svl4u47YsGIdS7TUkvFANbnXuspfZS3lDFJWsLlUb2xlSFqA2cv03JS0n/ht25R5+eNdAV+vMRUwDE8ess7ExjgGiBBxXyvIlPMezFINXQjPxfYM0J6tk06zB5rMUaxG48hZvUh1sVVACqQbsTof/prGVWSBJe5NI7KgKQcrJwVnwf5X+5PbFqs4r0U/mcQ7d0GwiGEqewnIoWInFKehMtDiFEMbtO2Sp/F9aatM75EAzRGuz8Vd5yV93zHIFZoVdn/vcYld03cXx7ZZXijigxphUEbJVKQB6/crEPIm+VoD6s19alfOEiFmnN5sZX8CUZv4EziASVDew0m0fv7XdawA70XEses+drv5qpe6KaxDRElPmyDU/Ega64OPg8pYnvYlae10utwLdZTuU+WoKRF9Bx9tzlyzUZUPmw4PSzMNoAhti1GOVGZ6ok8lOlNIDRNwBlnzSu5oSDHkoE4gOK2+njMMfCh6z4fzscrdhbPgEpPllB8ODGh+EVfJSbrtE3Z7aizAqVfdj/EpG5P6O6qcvXn6RwtJotJWvBV+NWtOpqoZQaV/MtZksrTkovuxptAP/PCej/9ILRtxSvIc4374K4jnznlzKmhgrppkwui2dq7EPgLHUHh0sWNF12hVloca3aPkgnKNYiVXQrHEIAG5JFGq/Hh0SA6370GPXT8J5ziIlpWAC+aWDy60G46/3muXJSmxiySxcMYByiWy8UKY8FkY21Wiz+NTKYCMjxeRqbyXH6tPFBUek4EiCwq3mIhmbwk5GKUO4WRB9a84ag2vKsGYhi+I0QN7QbFzF6I7WkSiad9Xy3WGcW0NVkN/vyiK8ONXv7a/E3nbMYN4MkLqXpKrprepbgDDhhzgGYUtM98eqph4J3y2ktFyN8BtoIc8m1/XpU9A2aG3DY2UhDU2ib3s69lV8HxFaYVbMhSNLxaymyEFr/wB/HBKl56Rf6JcJzL+p6CUbL+2hHfO3kw3YGsfmkvYbWx6rJbpdlBQsPd3FddBMYi5ii1O69OK5+oJXfCYpxKkidbiYtIMF9fhLj0EMQoufEvm+B1gacwjkCBJmm34BqVQuw9IZFTpb1+fg4DlIf0QK+eRmcewdNgtGTflH8FFhAEVyG0WCGiQcZ2q/NP7f2xPuYqPi4SBPHA7KVVSgxH5CSskRrhy6Dawm7J7Bw8Pu8aigh3GAXsLMgXLYo7eTPYwrSPF7GBwd4Wbm1NvQ3TnD/n883PbNGmVmyz48ikOci9pzdITGzVQTh50vwdIxYDvGgsKUBgGMGFnTCync6fVwW0RQIx0xZtjrvKhgDpZmjGKfRaWch0/AwC2gTF5xpv0S/rft7AcArz/u0BjrykYU2jQaUckh6OcgUaDekDstSmpB7g3jx/xmBQf2QLrCE1/m6hifWVfIUrHhZEvrTDlHw16gbQc3Vu8ZprDuZKrXE+Zd45tOV/mzy4/rmLu1cXVpEKpJp9UmwVjUwL5UMd35QDgSPuqvCMsf3Vae//LZECBYv2sw3XqWfUiviGk+EWGHZX2ggJgFxin8uU7kGTp1cigs0oIWt3jyLpXxeeD1Pwd3QJc6ytw+VXkAnhmifPHfxf2WsOnhfeNZYvPR5njWipgD71GJ8Ppn8ADcxwPbyxLhWynKPBWV0dSgqb0EqqTGJEkOEnQveJe50z70MTYtdCW9klWiR+Q1ZV7uCY5zkKvzx45EKahKWAxW1vaDFtaVLi1K1zjv0SPF7J9lILPa07LBtnxJGh5IKZbQNXONiH9UvyA4b9pZa/7leYGAVnxxGhO/1UsEC53x7w9vCCFaC5cZLm6FEk7P3YjyYN0tCG7N8CtOp4Flp25phKcLNbrPaLsONelO8ZGTMq+ebKs2alxlsojYIxvou8w8Oqhrbr+zoL8bh3iz7jpbFuqAHryjnwVWVSTZxFxH7Yk6P5GbjmIu7346yI6AnI6mfQpX1rdIW+H0ACJQA9MHC05YZOwOVZfoN5LeSeOQq+7+AxvHs5nFcTp3eiPyoG+O+xBDgORx+EPUZFMyH/u/FbEA2gCxy9WFMIXLnWFEcUnur4a+5YBc35I+MoZWAH8w/q/rJKEmLc0GGdrxxXjyQ+wPLaPZyJtoaFWS2kvQglDap7cPPS09de1DFes7ufn+ZKeu9O/fOyi4Ljc5ejwgK3+rXLzjXix2OuN+n5ULKgy+C6agQ5LTJP6BxpF2hYh16yLUHsYcJs/NrkH3Hlg3M1VNnZwNOK41xAe7OtQ/GquS1Kbdd4cZtBt2Z421fb8fhEQz51EfGZKIdicbmNIyCyQSxy08op83tc6lRwcqA+Xe9abjFZYFvcKwaZeP4Le5Dzw1aBwhNvi7G6c8XJ/CNo5p/9kcAKFC2OqQczeQQ6s0820J9N7ExjeAOmQ6ujcuaLYPIQI9EDVH2kLOkJ2t12k4pYu8ld1u9A0u/a3cgpa+4owJ3tl1YZrNzi8YuwkVPQ8oQzpQYP7TjTFi+vP5wH87KaijixMX0lHNEEkg2sIVZilh1Au2pH5G9pFS6H31qyoRanGlJdGmhHf4PcSC3URZd/zbVfw7X+s+U1BLSmLViaJglTio2NIczYx6ikb6ZJRk8dH6F9t2K3YxqE+h9Y5GVo2MOswGQ3voOqzKMsWrjVEt22BQcWnhTwnJZMHfxPETIOmZcCQFF74ymcMzNn/b/nAl+GK6UoAdrf871UzbbaxrdjyqR8qV7oviXgql6jOS/ESoIRaaTFpthOmIfu4E54oKbe1c9cFFWpLl23cjZ7NjlMUWpK211dI4768KB9xtRZlj2tcQahW/0h1oVgNn4C//ff9fTOGlmKkBi/2rs8XbrwD/NQkXalRS1daSv6UEcNo2glavU6jSS58a/zmqSj3J4rKsLswHXNi1mE13/P7d8ZQgX9zxSI0NLwMk8LN3i2dEDxJdAedyRKlCzBmdMiO8xvCDyBWCuXG35jbLbRg7gMa59cS1TMioQq38wJd46nSJ85QCKoWbomUjQVIEu63Y1aCLZ16Te92PiJPA/l/lROaqcXLpciF8lqIIZXCRqTcL7FVHTw1wktGcT2YPLqmg5m4PSYAnrHTD/1kNxhEnFiFmIvbdUQkuFmj3aNCT3kHcgJTRPPnNgbJp6NbOsJpvi5Tm/uenysAYuYDj9d0M8wsAGAuVDXC1bqcNnVMgsAJjVpcO23zrl9GL04VCPwBGIFe5iWZGxyUIvFjT8o0gS+Dpv5Zv/QWPcrJJeOFUuyWlm/uLmGZ6QNKlk/fYrSkqAVb5nAt5Xi9lJAh+z8hq2BelS1J1tCOHHHwxYZBhiF64ZfuwLnZGo4ASJteOZKEOkRXOPqhoA0V/xE/aVo289cDgO4GCWBIl7yFcuUiquOJViZtppLieV6lWlWr+SnR48V2s4DzRb1v++WKN15q+DlkfeBJANpsO6nuemWfIs0Cf7yrEGt6F61qvPM3UpmE1IrVl1PFUbADUQbMrtRqaSTpzwWgyjJmVAF3QfGnEJTkZbzr0sHOKHK1abTTBDnlQoI5SlpKltdpRVXN4v43N+B0jCs3gPq1KEbWWEG1rVHzVHCocBeu0v4P8f8XvdsdaKco1R9QpIrS9BXsllcCkbIZa6TraYrEviPojiF2BTvyZh5eCX2gUyE1gOJSMpWhIPKBOuCQZ7q50v2lJTKy9ofZsOMrmd1AEzuw0r/R7/VWEa3xR09KS1bk+vLOX14afi+TS6wxs2/y00OK1A/vXQu+kr3JPkPkfq0kmELJYrrYhdAA9Cgg73hW7XdvUVGzLkoqSEHzMZ7xCasaAwWQDUiN9aoVaqUsQW3rZdo+8VDMWWAgI9JNfHFhlat6H5PakjqU2B/AtquDmrxwQeviFzWSTrLHPDdvQPqnC3Vw77qFT1aAlo/wSqRCvBPl1Jy7jQTtAZCpCVFr7f4GDxyuaxC0SkG8CcReDCBmPL/MvTZ89q1OeF/18GeRCj8a6p75aC1rJ1hKAgkp7P/IRM03ZSwVhpp/JAFKRwdzzBeYHOTGgAd5JoTydm1GcWiwwyvVjaelQrUOltcPbjINzuZRVrIih8pgB5pffZA/F+c7ZUISEUDynwsRX7dHBAQErTaCsiNk4uBf0cLm9nCIRwjQahBki8acX7KU7yXYAFSVbLggEPM55/UVrqg6exObdh0lirgzWnRpkX4TwSxAhEav9krtTc6YO2omyJLCnqsotchYqvBDKt0m3M98ghVXBDc7DuD5NhJyhFoZodup7zdIpOgmscAMZ8g+QCMnTCYfyY2Wu5moZZw6nVIDLY8aSTZCuObO3LwuLLwR1SCLzduxPMaLLEe5RX/zkkK4+uK96dr60lIkXI02jpPKwSTGpzysFXj/SGEgoM6Wqk3jmfP4p4NnXrLAWkQJQrS0eXtNrPBzmN0dYwvvfpBTZjw7YxNUlIV/ZBe0NQLo84lrlR7y152tk6k+9jWUm5M/RC09PSzoqGeHjnWgvbyMIu8xZXz1KdG98cjqra9jIrUwni6uJYgh9nlTBD38nHza3EnRnJxENZT6kMn1+u4Vr5V1c/0dI7oCn5IaUQmrPq+RxrET0rmncIQW/shu3rt1fHXDlR+VPWlthBD4yrHmnlImsgies6MRZAMpVNr6wKyeC3adMcTMQJyZCPtibayIl1VDkIvyzPkM9TRBkFEE8jVRQGDuLKn/TrLXJmn239i4rC6vdruV/op02eTY/syZ4r1gojSI9iHWXWFgZD8/mjG2QYTHhMaf6pPgkodFyMa16mlBb03hXbsTSfH0kos0iT19NA9hbWrRor6sTMxILU/PdMmJbUga8g1CytV46A6rqUhTPyRd51BFOP1XzFgfZnvJLMkF5yXJjGUZjECTy/BnwBeR+m8bmMdD+Oc2CjcXtnujWIvSmsqy9AbxhQqfUGaoHwx6Lwhj0uukcnag55r1z+7RA+snKy9h6aAszQJxIxlQYT7MVbGvy9AC6HOTQPRDL1Tq0pHJB+JJgxzSB/b+UeDh70UNqQVTwBewFYfRLg5juX70omsdkzbeaPl+4laoLbOmmbpUL/tocMgHUHXggH/mK1N7ZVU5Y0Jbt+AqsbiaZrfMRU8XvJ7XH3SuI9/sqDdSaT1e7e7O4FFbZWt0n8zLzM59OQIA+KXxHEsa38IKeOjGRh5ZhPHzbyfNltNf2eI9j5iqHMWg52xImJxGqZzi9ZoNCKK9QFG/xle5ViQND5pyJ6aFMjW/leakcZ/4CCiUlQ8EBuxRKgThHGq207XKQU8rJ1LHKMWvCLPqF6MyYj8hmeOu29ud8T1FZwsXIrGSDbOemKlR32PhpPktphP8D6zrMb4Y6Sg1XIhoLNBayeCxLcWO6Nw6WUmIBHGw5+RBk7t9EYqhta266+ZY1qsqWErIqTKFf2faGqrfbgftvtaWMCUP/KcFQ9H+BYfDSSxlW5IKXxcH9RcZp4Sq1rHq+o/JBPWRsxnSk27kfOk0cLZFlDFXt3LTYyU0qWLp8aVwXztPnV+j1hQ5nEyxVxHGU6xtkI618E0BIh3YuZJlVPFri8vo2GrjDoCmp3JFsgQzCI+he9SyVmMdp7idtApMJlrX0LdpG3y91moclxmg1NPXy5o9KlSA/tZkghUcxYxB1eeRA697DaDtMJpFe1X83RQM3huBvNB7ZlTXq7jE2cLGkKIpOGxiFOr0q1YA9CteRDuI89ixGL7Ilttoyt4yNCwKRdFHUi8ig8nHCqNUXOeEONcZXdXfbSgAOteO+a3s/Pr0QZ1VD6VSeJqmXAugsfg9sfrescacgRfkSi6e9Bf3gupP9DRvJY2Bq3OEcHaTvlcrW5AIVEpEV7myp+B1jw4YvvQcYEFF7Jf0bYVMItizIVIjezBIjazpSAToSzb7ZfnwBR+AC57+gKl2TS4KQ2QpSbENQ/JAUz8hMX+XR6HLLxxlRX5V6ftbirKM0zq9AjLECBo/RA9+xP1HHBet97eRP57956ofRRiwXwA3ixhOri8Ie9uovgbozScy40RbzfZ5msUc9IJB8KuoebX9uVQLMHMaiGmQJkxbdBdtZq7rOWvCfZqLmKjZCcZ5o3nfAS8p5a08JxDsPo6KK/zbgJt31zhCzocOnCmklXTyUqhVRMNogX1wSAVEQ/VQnJKghQKgfCJeV/9ZgnPdihYYWl/Y6TFqxSwRzO8fJIUm8h6Z62ZDyaTJLoqOZ8rl17JrTAmkgasKClAIyz6AK7b62yUDwDJY9TGse2vTXyQHJDH7JmMbLNE+xvCAcjWNnED83ocxCq+4NGQzejk/nOZBKyrkuYGFPeHR0MWVwiSksffvQqIstsdK+4cXZjl41dAre0psehJCt4cxyBhRVzJoFE8lUbSgs3N+BF9lxKDrMwa19RSko4pJzpLxXUYbWCgVBNn3165b3kcwSX0+MIFek1yOC2860wN23M3/J4x3e0ZZIPK03ecoQSOEfcq5KzKYvesaz+3ultto/ScvCY4JZZD8O4uzpq3rDX+Gbxs1ZmC+Q9ZcgDmPU906Ol5LFJLRux9BvpQlHAAQqoQWQJ8jrRb6KkH0coIhZuhau3eqrYMa3zxd7SyQj/1jDLR40mdFFyawX9NtMoB2tkkA1ZGbgpXhN9VXWswC0J2QiLWr9lQe5BcKeNZIv2ROhCx4s850gEEcHrw+U1iv+t9Pvlqi7N2mK99RVmkjEvmhxFhl01disyGIyyNhO72JvLhLOSdrJq5CycHGb30aVKMnKoLHNQJAx/m2pbyP5ygrWkiHcmRUkKj27EQBhRzm4MrId7xGY3VNQSx56hG8+srujK0gfXSTjH9F4rvJKVRod7Dw5nwZcSmXn5hvm6y8DSGOIcdp3AokrMrApGCfl8y1HaForOKaoSepaLR6F6EJdYNalTBP5xkIAmWHkF9kZyFOby1YEsWeVrNEefbhtTTES0oY7XCMvH7hnCFKPwmpou/sLLeY7J6kIz4szlbq0ckIna9PSS1kqiJ31TelhrtskXEJBg9v2wm2+Ys7iq4tScwMNp5mvq5RNTCnV0lVB+avF94ucKRRyCed7WU5T+9nbquIHUo8PgCo5DFS3XkK2KO1fyA8m1c8EsGf1ZDgK0UAa2TuvrllB5iM3RIGOsFPD+d+JwUriE92+B0yCjkheOcJOBhTs39o94Cwwjh9dCyXMXzCtnqehREyuV57mBnJqxrshMVIgO+bb2kQ/5jI4tHRwGrOANNmk5tnT6vabH9ievID++eFJ6KvSl5/iINWEGsrN2338p3tooq40uu0XRUfHEsIMfvYqQBXzK1WsLPkfuTwqiitxPbJ7WmPJyXEvEzpl4bMXX5vmEeMjqPA7S03qbmVQIkBwiTRA6PPVSyp4D+h1Hfzk4XI4Ujad+cN6D/WidVYpCr5hqYALD9bDjOYusMOe0gX5e594borMN4QsulodoGTs28uw6QF5gP4rKo6LN/YMkUVHrtwJlbu9tIr3jys46r4rRAm8iEJtWkAj8Qb6W/Ol0mWJL0y+gw2Qw2XfuxClf0/jpmA2/g8JnO4v2v8O9rCpuPvgdzrmHGFAIILNpT6ZivkXq2HyAqzp43ePHfgqwBapKjwaqbb1tZ5/awTgrvdw0o4hidBB40E0kUeRJhgvQRaSwiMn7CrrURjzjk/mYyV1c1i7tvwnUtOi6cOS/dBeJAQmEqupo3D+wvNhU5JEETieR70+K7gZd10o7Rewd6+lz1S5im3SjSg7Va7RB5uO2eE04KKywrb9ca7FWeOfAcj9lqww6u97myzvHcnrNPboxXXIIlmbPicva9o3gFRMzrEBl1lOCl2Zowa70/Wok0zTqHTS1GwhyQB/QOmcNjioCvUQF5xVwFhU9XuoiLnNoQPUFSQQqm2zkPhINzvNeYcLR2osc4bbOLCv6q8G+hHAsV1WCGlMWd8uieDxkor2iUjWzNFikZzGZItO/RK5cIbg3xMsupZjUDG9vAAb3NMnS95F287JKhF3qLRi4igzJPGLtEWmgQAPxppCVd/N/zsDqOnmBiUneQN1Wq4J+qaBqwxd3/GBh2S1ageSTYJMjnzf4SXrUrUX99WdA/ssU0NzzdAZ6jNw9HRjAZB7iNlCPhyEq4scl4qTNgJuAg6o4vrIk2dVKSevBPsT+JLAgqA7VeGV5OXfbB2vpQQGWkfLsHp2tnQmr1r8alkXIY99HooAyxgM6ogxsz112BzJREZ1zC3UjBb6hpM827nKxOXVwKvnE8ZkxdG2qJ7ki4m7rflGoEoEPLYX95wQevPZfVhdhUjHq13AKVc2Bj1/WC2R3LQLAVlttmz2v7brnEvkoaKM1uq7smzATfNTISh/hOMguHT/LzNrX3eZ779j5csTk5EaoF4UlMBJWLAuw99tDN1RMEzjeJf7Ak4a3FpgsWCyuo+Tedgh96SScefMcUQXeb6Czk5uL5z7y4rMXNQBD7v3CDNAdqq8eDTNHDZo0ARZPxx5Rnxl3ix2OaB8JisQOyNOmo6X3FxaoaqEYV81lXrxgXG+IwdSzmD1zskWSqZ1ygNP7/V+Qj+76dn1t4ISqaHK52Q8dCWtOox85IXdwcU2WADEUELRWnEk9g4iwFX4gvaA8a9JLW47D+QznsxyWUR6rzOjIeV3bWGUEkeOKN7EaQMWmLmPhW69B7juaj0sdldFkTUM4wpwjlHcK8cJxSbIpUkiTUEd4iigpQ5r/FB1+++KFJ/HnNCbhjJ8oSzvY174e4atdYqINDDdkzSLzGlMWk40BrdVDdBBd8F9aNhleQugRvnJK0U0dvqMv3tMT84tFJAUE4qcWHtwpTBwiOLjNQwRKPAD5uMYjci714MrLFTgZI5BKCc2RZdc33of0E9Dyq1eNor3aFd4KimVThgvmBr8uqDTass+2u3g/qLL8W1AynKKE9O7qKntFLXuviOs+3tmQ9IDb6pV+tRQbBVn4Q4o8lo9D0lkMXQAJ8S3TTDY4Er95XrSGtNTzQirzgEbR8r6a9H7cqlj3FXqtpAfvRvkY8b35KDu3XWaSUmivJo/fiFjJHTg25rG9ig4ECVvhX/wNe9+F7tL0HEEKeyeJj9st0dig7X8eqciJN2mkKXoOPwmUkHI7n1HHMZ4u1d/wv9/Ha9gacAEUAqi6TDOTkbrtStCPGxglR2qCXQ8GtsRcLcCZSw950uDswvQ0ozqHyhTR1IrZ9U5xBGH9R2FjCfikkTBEFIeRDRXjpF1/7uBngEuDE99GXiwEmtGH71ifBJ3AsxFszHZYJlbXcqGJOAdhBM1m7NS5j9GSwHhe/trWdSvBh+REhXy60mFIw19EjEgl5o+Dg7JEk9hXtajT/0LGVCVJ4L3XV8PlrPWV/WCkht64SSGobP3xnZ6tUpWcDgiSqyjjwBIZDMn59kmSaxaMhkV38u99/rZETuGWk0ADL+Ha5xvCzwJazggfD7kN7vspM+RJ3AcSDIZioleDyabp09+T6F5OPyOtgsJ8KW72/zJvMn3zFJnsx2euR4+r27OTcye4eA9dv57BT9KtlLm1Hx1oA4qRekQsAnS1WXYAiUFA5uR0x083xkwp2O0G4Uy3lVvb85nBKSs3BeB1Wt/T1/H95MFu+0+8e5/PTYwvMb0bNWbCu8XlPz4X5dIWEIMR4aZhfUFqhWNLYZKuTEWH/STwcVBNsfQDZ3xYgAhdWp5pR0dhfaUnqMbRHgZz+HpVkXStaVgTET+qZhCNFJU/E8M2T9nOjH79nKSx43T03bvthuBghasHpvSrSk/wNX5APBn0uNnDdWnKFNnGQHImFgSK+41GDuisjxB453FGa3/vTzsvHPQlEyHVctc5g3odTFyorL/6ImWRm4x6zV/G/VcYkWfB1R6PWUga2PRoE2nuLwos6L0MzVIudaaXLuUy0x92dw8jtEFn7wujFBnEn5e94bbZ0yFfTERk4QzqwsJWmPtxOT82nJ89d0s0HSU49J8rDl3+dYUWZk9mAG21FNX1iy+z20v7cqWCQyxYjppLIUruoXuqaXpm0E+CudMpA9Ey5zIcKDC2ZZ5OQ0tujotmJulJ5nfWxugumvI7tzXay7dHAxZcrlkaezKzm+JynaUrN/xt4AFbNwkaZPE7hQnm2jtPw1thhJM7XjTqP8dXjnjoAfpo9et28mYoj1JAJMunXAmgZhW5JHTjeskn8L0NOw5MPhJ7ovdBlBhLy2HA/4MaCDioYEZMvIpcCWWJoWK/SfOOH9xCvJ2wDdD3vA76vc6QlZw7M/NVei8vOWie697ZCVJz8wp1m+2t1le2+ACQukJflG29W94eMKhpeYsm6Be6bIIdbB8DDtcbTy/jg9se4HRzcCaCL9PZCuMeycK75F5tz+JnbYCaidyh94PXhohiRO56eAU9a3+JMEeaEAnv5KzZ9PnDuBeXEU5/xfwAb9KDMae2IdE3l7d4JP0VYOtJsknd3TdP8ynSrLmPuXlTBN6BsbsZW7jhLDe14HinXUW+Uf/RU61p67kS8hG96WhmAhTM659/H+5LeTmsiZBGJu3+FFahZPK+BRy7ulgcDk5n0+l5Wq5oHGQdAuigsGC4NJcE3aASZB//8Y1JK0L+nxiu3+9aJdNzY/QzCHSi02euh1drQgTmp0ta1TdmCrwKh+qAaKRNPmgPTreQ14ATuaKo96/KRv/YRMTa/TCiw/0NKsIm1hvDxJzJuff3uCOs5AiSHPyK8O/eVmhNUfYUm1qhH/oTdKx1X+YpjbiCcE+OC0Y3y5/kXxJ+7iJMhb9TSQyJSy4QcjA7lpxDkDrlg9fv40rWqCC9ch2f0vDGHaGPLVgePh9E0XxTI73jDem/JZV5r+1Y10oSGuhyJ8oVhK/ozj893x1uGvkR1qxSSjJOLSOeJd1Jn3cKnbvgz/WEdij9s4AL3yfpFTMjd8rCpjV/WNUW1K0bGeD4wHhe3WR1nz/Alpo7/pUkrqcdXxGH6sntMIUot/92MUi9MbdhWJYOMPXx3Rs5sDtAJtftM1Ydu2dK3ZQ/bk8OkhVTM1n5xuEPc1ji1Nkv2lMhisoANQYpxQ7hjn0nhCTlABPCpCwYK9yvI/uDaBh/wkXnjLZz/H8TvlHHCpHLz/CG5IHldiWNojpZ/XgsCDkYInqZBsA9lwtzWCGQmUYajDkFyQBAupBfnnQ7DnAiA//wfqVnxS0syep6fYT4Rg875RuLIgAHblgk/twvORfHREIk0NT8cyQBjDH9x1C7ShpJxCopE+AZ2pU5e0LTQOkUNzvMrEWq2nQbR/nG+ztZQthu+CKy6U9TGtlw9VZ5fUT0740vZd4nl27vDohXxoFE2ee8t8UI+Hwfl2teC/2X2uyaE/mqIqAPOlTaPlS0g5RrbXFEsz6rAYp49LEkOT0hXV4TCGQ8sp+5PT1H+QWS0jIEap0xWuKTAtMhdOY+H45ofBoUEzeBKPBpYsERpPld7UM0uebUlK/RzpmGu5Ni7z3gKzO+nf4im4dPXSXeWg9cFKZuwVqlZQqBQ9+sbjj8AN93fCiy+UXpu6wr5lhAB+CVWIUtoZVrC8Tir7+AVoSU9LASeI6PTbAOI0OmTMDJrInLXqXxa28TflKCdyRT2WKHp8KB+xlqH3hZbPRQReUOvv7ojxa4pDUVx0YvAt0IN/49DwzYpFm3wZUrJ36wQJYcXSIGIZnjIp5L3y3qCfTQFE9vNfSS/uxMhTnztyT7cymD5bY33+4fWzJcIUdsxESBM1CCgToMc+lDhy3GJItrNYJXQw/LXQi9MuzcXB3FJ8GEM+ftOBkj3zOYG20pieC4sebKex5bJiSUdEV20LUPglrKKYg+fbjRnuR14A8j1trgb3hTLtAXjs4dubfRORShMpKmrcy2C7/egaSJcCyT3P3mleJPlBJ+G3V4i2NTnSF/H35pU/3icP3pAURz5hu7QftzGStL6C7mB93hYG/Sh0CmNWefS//a2/Mfz+nZWbzlFDJMKfHJGWUnowI6c/Wx4klfE9I78zr6q7VF2sczejc6IJfTDsaNnz2CMrGRwQhpOhecwF056q0eqajVhe8zHIctUXEgiVOuLIQujI4udzg3lWkfDjlJgOeQSesa54d9Tzh01AOJdVTdphOxvqrPOrxWWc+mjo/bHscQFG/gXMg8ACOJq+fRaI72aeDQ3CfLka9kIvgjQNH3a4A0pTydaDkVQeywyFYPaVD1b2CRo/Y7D3mOfjgGNJOXAXoIC2goe7R6+Ui4KdfAAbml+X31D4QANaIfu7pSp/UipkwKXmD0hriywPRNyFt5VPfnbAKBOTsNsTQgbb8ySeQubSZ+mhvz/4JMzxlEjcOLblHM7TVub0vVL6jNG0R8C6WQefL4WY+nRf63WP3yAerXoueTBiqjsomqPXt73cG8dOO/5SaG6yQW8OH4ZJW8++sSW5l46Tg/xRTb9jUqf+U0DuA/I+z9J0uqDy7AEggGkU6yAitWUcUHs08cf1vsPM6okoSr+QOXk/G1i10VwBNM9r8jfNuHBe5T4Y4/Dhqs5H8aSWK7IsTsgwKf0hq5JAR7t9tgwOV5QZBFlRoKUI2ocZvfrHdWJcIPoaXpbeIIUD8t05P3MZBZjHH86s3HAmpFpP0IPAFBQPRz/udeszkuT4VN8Af65+gtwvpTj2NpjdSlFgY0FvSlCDJPXTMmUoBeZwPVyh3WWfYSpiNO/A1eA5R2bwDBxCkU+osEXysIu4SGWxXeHih3PunvAQMa5NO1NGA0mm/s3G0pLnszkFCT5RTrZxoQwmPittOAND1MVMruSs7S/DWqrqN9Cg8tP/1jBD0hg/Pw+IolRAezfLWBRry0flbU9PgSQNsloZ7XPU4Src/jg8Mg1uiQQY7dCLhjfAOgLaw4sarQomYdysOnS4mGBq+IpKYBVgIloMe6cwEQ2BK2hQJSZulAQzxVPclcMsIyiPbWinIE6q+8cHmkln6uWpk3xU4EY8Ga839pEWITlgi3fLhRv7PIURypspH47J3oPwbvvjC0QZg7W1dtkuDJtZ3vi7QVL00kHtbRlOlMBCmPV+1J7rUi5z8FYvlqg21rVnUNoanop8AeIQf8hPbJTExumcJ+8BlqGSe9KY9fmh17IMU5p5ap74r5/c4ixYJm86HyEkuUjxX86FWzlbuZ4oY0eT9t0eIE6/iACKDiG58URJAZEiv/0J7FiTQeHwPoo8RlcNHJHDl6UZEhCcFZwrCRQBIUFuldA0m5mqD0i2abAdzGgE/k/kcMFXrKoYLjaQuSDqspe/prHQOj0uTUH3dsC7gb96LrDHDvn1n4CsOuHcIKhIulJVDYYILAMWW/SbffJ+eBE48NVx2F7Yb/G8HjAYmwq+4c8kxsBFUYHp2AIT+QhI71e0YZgJw6tEqO6n7WBC9RCyi2JpeO7BJWD1Z7urZ/cQAWmnuZCfKieo1yabIGvERSZuFYuI6K+ffqzO5pSUeL7vf/AAsvBzu+EIurDV6MQZVB060pjKdOkHeAOUsFo7MlaBRiOGOuM1Dv6B3qJwN2QE0VYrh7YCsNUpdIt1/n5Cv9D96Kr2cYrGus6lgCFcCj7qWDgy5dr37zjnsypnguXqfa33r0i8QO4UjXQldm9rD5n4IyF/crfFnOA34hPF/Sj0B78fkNA6wpLppdopA+8YnXC/muelR0T2OXsNwjKQxLRC9SXREMGoon3OYFcMfDAe1UBiHs6xmx7cI0+7KTgzwtFTNSRgkjHbxPx8RLQf+wQqXvYqvnRbwjr9FzjjRBnc+XJDrlJ4R1rGp8AERIUQUIiHdXw1QvHedW2sxEbdb7uzRZKjJh2oWK+SOxGMp6NIjQjatp6/wHumpDlYLdt573+cDWF5T74g7cn8kfXV+J7bwSFF7uCLkFAYHpzLbqEtlMIlQ3oVGSAXuuB3myzQsY6sE8CrnlqCA5r7jb0k5321+YWqz3mPo7yhlzyG4rYGdi/EHqefRMNxJYBZq9SW0z8PcEfYpXGE0FCPWr8EDSplYMD/donAWsez40qHOvYHyc9oPjuu7N6PoksOJghXpyk/g4KBCotYjoAMzc2ZotpgK5enZNgyzbYLEdM4uiAvfLCcrX07nRVqHIlPSchRkTaallfawV73i4uTcWmK/Gd6lWJlpAOdlbaJnGhMsQOMd/8W3aAcva9xdoRVYFW+Ns3h71g3jgSRWg/BZiveAoAwzz540wefVODk30mAW/B4synZKkHeWgvWyrHVN00KsR1gMSG/6Nt/wI1PYv4/l2JB7PLEQmlum2tgskziKgMF2eYWS09+vvj1i7RL14wO1KP5DBBAW2fEXLRGLBZo5zNQkSG5GTxvhjENsA2CArM0Hn28ynEu5Y93OucmWZkU7hYFwpCK/1p3ndYGp+b21YSQI7h3uq9XQkjGuzurO3MgdK2uK63ipOLGzbeB+8M9NID8/MAgEfxYkfAbujGCMMjX26eC+ZJlY+74Hejau213qzul+Org2ArZuWduLhtFOiCVLl3bA8wD6oVofkoQjeg1pVzFTIoxtCck/LLm65S+2ThCu5JBGTEJAws3rx/AWWqSnBlaTsnBoipKYo0ZCQ5BF0AU8UtX05G0Rwbc86EGUryCrznf0mnOeT+IsGI/YkPdOaDFIZLMHn0Z9qAC0MZVAFPq05dbyB/sit7KBUpZW7VILDnh8mZcUCC8DoXq3S71a3M/kFE3oJ15/0HGKVR0J75biRRaIJh+wTchnXfTvUDUrLA3D7eJS8HnGyyMiz1n+9ebQtBQDcTl6IaRJcISrl5Kigjf83w+UKLEnuvVqNSeERWULNM5I81+ByI8o1Y1FXLv10cA0yvX6JvYGq28qsC+i8WYFXCj//22bwZo+l/noOYlDhH9tJJYEs7+xllgtJJWh767eRzJlRFIBOX3X5KaNEQ5tvLPymQxihjY6+tH8a7H0gO88KOFwUhqimO1OXGSiGZtLC77ZKbaYzMKC8HI3+ZNmRynjr4XTtl6d5lCJP51ZmPX5cXJdzCkm4NWX9TI0RQEMeseR/BpAgX0BBRjuYpbOaT21+t7LhqSibzM+93q33dMa2OiqEzTieTLMHb+9pbaPhcTB5Yt2XSY6UqUMqV1Hbc/LgKJz3642k3bBrGhroCVuuZVqBAfoeEOsclrHYpPVu7TzDFmzrRFW4PPCtQGJKCKVbMjsFrmx24XVA6HQ5jEJSu2njDsEB+sI68Pg1RZ1ZGx995ytdfuTYphWkEKQp0KMv23+VceQGKMhA8q6fvHtiSHYhM6GRYmpMfAYpZqsrVcWHvar5kxsPxW8b2L8WbbjWZXCoVbac8qBtDfNPbhz93TJQx6rDSsQi+mQpoRxdOwUHMAtjH3Jhf2bGcW3kktrs4OAQhaSLm1GBpSmBV7QfP59DDocxiVzqVe3Y0vrVyfvxBqW0eiqAZ5nxqWo+mnC2iru+C/cmX3cb69h7tG24Mkc15iwrmkQb1rFH1/Bfg7Q77dOyB017EAWTC7cP4d66o15YMJJ6Rf0RPSsWLqg4q63oqiNoeBGL0kWisBdtkP8cUFRM82TJJnGCw8HLbjtkvIsY5jRdf1hVurQQ/XhRk1EqnTH0jkdlXRGHCDXiI6/5CPK53XodgrSL/TuKfdneEmIQxTGE6vz9fWMUCLAp+Dav90MJuZ+xdpm1670pNI7AEiPnTtdh3+K+hNgQ7fcz3aPANSdtBdHBCkUVWZHW/oB4fIegJ1Jd+/PYeSxMbPm06/7Jo3WJ9s/HM1vLZcYL+G94NOz0t7pmioJAKjb4mWQR3j0DsVERsgsVgn7DY3nmy/7R8r6/H3zJoB+LUTa7wn+urqakGOOM4Kv2nsNRa7ImB4n6onlSX02nuLCnnXWlxVSXiAw9aRCX3/ocWdAKtqCa9PWUXqS8zY77wVIBPjPfLEmchhYP2sbTDh+dcqEVxMMf17CrdrHPtd65zCGNigwYIXBeK9KuPdOYN6QRRNh+7hFWrl2Z0bSdkNwavqQNVlFtp/S0mDW1VHjXWc/tDYOz+fFKucLy+O8kr4rmJ90Tee2DMJHojaBWE5m6gKZauBzfplUB82H8wkICDLhBMdPNncQtsX/u3l7Fxb2qbY0h0P/x/Dff8IDt9p41MDKA22ugUB4t/2c3VSWx4pfiOeOzUK7m/9gitQcFn5uke6WpdP2kHpTSMoMu+t30+Ywfc+e4Au8uaixPOFzuMqkWvANDSsYkQKoPqAH2Oqg/+iQE1clf4/BDl0MqafBmHbi2cWXBfsAzOKKFI+Mnsf2eFpg7BwNCQOy2cvfDpytcIDoDIdxgQDMy2L5z5f4MJnun0js6yxU8MPrqFCMRwJbu714Ze7DSsYi0mq1Wq1f1oEPwIJbu4B6FdbYyoHRiRi461eN6BA/gIHgMwjs5b5/4QqWWoSNXGY+l1gGeVl+vrRVaF8/1UQd8kPUMMm7iuBcnqCQ+C3ZGqEnHt3EP641GSw6w/nsTxl3tfBQ66j6ek0oDmf+mdqvEL8Yn8spbO38sctrfG8mcRlIpNmedtonU6o731EFAAim/wO1QEXfmLcmmuSle5uMR81GcUWlq8nqq9FDnl0OFVVFkCJlfvGk0l+LLeqqh7zSy+mWqupsUD/hH803bq47vRX4IH1NLJ87cnMqFE6jdp8m49QumHpueWEMPv3zExxGUH0ubKtrYNr+T1bqj/HrBXN13MzttVcySmiFUvaNhAyLlsXuq2ceCoaGx5dkGtFhCtFXM9qgDDJrZdhh7mqDcJT0OJGovfw2sh++zrDDHy78heebQTngMXXdkILPjuUMFy4iDglKgb2FZ4aRsUR7MWspm4BpfNToxxZK5aiTyc/xtQwBT/cFpTvhQsgfJCZUzMDSDi02iDBoJMSl2XV0LlajKGyd4hHC8y4xaJEVPV0o0Hm6GL7IEruGW2/jAj4zqlpeaRXM+7S42VV2QjgD3bwPMpVtcC1Rq4j1raCyyRE5k77cy3AMo07hKowNQNJz8jaS3xxO+sLDO6U7P7HyYTMFlNrR6fLYAxM8uYPgE3hcMyusUQWtpA/hqNhHqm0Zv6efWSbnNH6QFWlRywzsdybFoOhjQmgtsKfS3SgdJpbSRxulFwqvNIxbnG5gIIPSwvHZ6k2COts6+P0pDK0/DXjzfk3SZPnDLX7XT7OzmhKjJ+WHOJo1Cskcj4rP9QX9X1Ybee6SsKq9QcgRxcDvinP7PdzTAJsuEJ97SD8k6qsGOQhUnzHEsMg7Ooy3VaTVu+m5tXBpoIXsiTpTfDsAjgSGJgI5Jh0i1w354nuUVR7jYx9ICRhEHJzdVjOVzl5rVHdrv+MMxVv8ORsjYCxYyrtOXgEGT5g+RXv+upp4fO0R3QVXz4/dZum9yGF1oKigkPwi/lOcln441BYvuT5PXyIVfyXjGvUjqI0WAD/VSKcjP4zt9WH4T4i4yAXItiKEWKJpheWupPQ70B+Rm+AC1/TvCT7IA1aVJJGBiJSqejib+zlTw2C0jXLYl2zv9107z1oSEviONIY5eaIBoAX7PqhKd6gxJjOM1gQPxK3H/0h8KCrM09u2GIRnznkH2R1GjmFDtp6MPI9JXpPgxQyZgbgBjyeqZ2lR5uIuPo3maxDeExmEAQOUhdrpp4m+Ldnrd2STF2YTN9DmFTER6Ws75xPXUAqr1zAqSjJt8Xd5x4KUTgyxX/T5ycNOZy5FxNTzprDcJvuaxiPa1iw8q2MfeLwqCQ8GxbQsp/R5LTKM6gNwpKFPf7arQxfcb0JnH7fL4LSk2VsGOgDui6JlUFsytqMGKb/fjf8QcFeKyN1fR9/uUiXAsz1afCGzZLf6bqn3MN1xWtI0hBRR2u1exnLe27ZpPyyO1b7NULJJdvjaOQdoLTuxJnLaIgSj0DeMMr4Xfuyx6/Hq9sUm1PpgAvtlSV0lklFdJBO5a8/Xgo19bB02WbrGdgKgAuBJTv2rNKRPaL596lRRs6k+LIUT9ANfNDYG9XozGgq5w2y/ZSfh4sQYEybV/YRBSdqr7VtaDp68mie/NqqUaOPb/qY0Mfvm/HxrxrFCRfzr3OPhm+w8yIbYxrD1LHrf45uI3G7JoM+BNFlDXQlvM4MIZDvKyAtWFNkPgq8zO3x53C/Cx4a+EYqDrwYzqVfYf0FBoF7tSNLV3JedHlEsUwUc/aaaneAkrf9r2EymV3W+gwOTqKerppXTLJyy6Pm3ImFFuh1iEtZboPlVxjH5A/QRZnT2TnutBefOZk7RaM8JGDjuN8OjSR/lzfpHa2lxd4HL00a9Zwk4XtJWPJwxwzJrQREJK4rofH5gpsUZemWZJl/vZ+aVAU7lLXGPROVW/rKNsAgaoZigzjZ3MAtkG/jzwDOtHPz0PSAtubgCvUGBvmxHhhbKhSGnm9rqrVFaf9e5V0ACa0aKuqBdzs7sMY+7ASHsoDEfQub7B7s7y9MF2ityJbER4Ucx1Kve24knuWSZS+14Zngbteeya7C3rHOZbF2GS3lytPJ9+tCQVu7YX0PhcmoaxfFEop0EFsEKia5+JaHrruXP7l23naUH4p/FpRdjD0DjHJnv0uyCJHjXEywPTblzny2w8xqJ27v4vhi2vy+UOklhpY0jbydl0PD6LI5zfC+RgG2xucpyhJ27OQhE3OVpADHkkkGnIOjSd13ZTx2xvy/l4I/nLvZCBI1UP2IcB29tLAYy11NkVKlvVXWYHxaaWPMOBxbgCFalUkLnfeYbh+TT5wrewwGQRwu7nTMp/G49q58FrP5Q56NIKFzkMYBh+wIqbNWecxzYbewPVUIu687hlxK96O42ofinjpg6F/9Mz8hrvMq91RGpbRiFq7n8BxVRQQUymYwIJ3MI1kC+t0qdmswr6OLZy/DEsXCEXrk6CXSgXCgchoOsK6G+StpEtwb1QT31wKDuUiAu/HIqA2TDdSIPPYu+D13xZOk13uaNhHdzXfwrtmpbqBiZUdwUaQKU0+UZM6cwf5yNtscknJXbQuPPnUn9Tj4Gnaeg4ZBBT4B0ehfepruS3eZSjpvQfe7VK7ekPlyLtJeeGnxCQ/esmRlE8kw6Cp+H/S/LjZZz0gevFHBwslt0M2WDM47+fYh64bhfOFoe7gg1j88RhMxL3mPRtcL9Szbd0tpUycaTyKpc0tGXx07vYtQccb78qiQKW9TU8sRrhblLeCnB7iT3zMI/gprpFDuyaA+V88EW6ZV7tt0ReuR6T9OWyLbR53E3bPVG3Ke68xearPHErVRRVIysFtef3cRWqZR060A2iyHdPl9Dvqc9JLNzIXtLghZcXjUYJD/it3YFoD8tgQ4zXsrn6kEwm4Vhqg+cpSbLqp3U0r9mQTMS21g6JEc2EvW1ubu1rJn1ThhR8jpOY6AiUys7NWVNwnkWMITWxx5tRO3yl7YujfM0I4ziwTh2wnKwR6HVoWYHo7h+B78v1PC5XvTWOdOX84W/cRxce0Irk+JUwu0RH7/k9EXLSer1czx9UQaVYVIgTCKF52Y9ZNx8uXVPvbOvdbEd/I8DzBr2hjB7lcTsw4iEMIHSI1yfIpzRTH3/C9vsi2pk/HSV1DJdgiKMmeDMj0v343XX9O/WvXEoO5Rk2o8Qp796Czkq3U2NGHi55Ts21sIfgGCHFfCnRDPnPB+I3ZQ5+pthlHBSSd8IwZKXqkDT8XpIvWXw1NZoxzblDrpFdNZnWqkbCndBenYQXN6+N/txMjpBst6QeXB7wXW/HkOpPjTBYPKTNMKhC1gDlJ+zDYtGt5WLRCwpyCdC0BGYtYKYXXvE1su6oIzzrQ+3pU7RV2fR3bAY326/BODP+yH6diCS8+WCm8pMab6cZLP31VgPMRwZx5DGtE32eXcME6plJUeRkFQL1iykTcU+Vy+Z0OFcrx64wPOHOS4WtnKOpuEVcaSbegwqal+mCbUR6Ds5WhfbUJQHvl7nhvWi3ExyZqfEm+YgciK7YhAAtKtyPwUMP3O0qq9YqY207Z17ACZPArP9fJH3wZD8LPa+L0YKjazNN/re0Oe10/AT0XpjGrGvtvt0H0/1FVlWD9BlO9fK9zcqJQRC9UNF3SnNqR3LMtI9IBW5ZUZxMwYWmPH39P+RifHdMQ06EjYzYTfiU3asgKSRC/B9ZA46vjtqOYu5zo7wWii62cTBacu2UMXz1KXt0jv3qk3c2fOmRxCcOdFDGlIH1/+LixT9L1DR40tz5zqH5evEcWsDIj8SB9qHnEfeSS+wwuowuS0XPbo/0pv7D5ZTq5N6zz+3ZC6ROOIng3BeWX0x4rw9CXaTG5EKyB6Rv8iSlLjoU7kDom4rC7yQFLIbLWQ7dMK52L4qampF/QG3LV10rVH6hRxiIifpu6rYh/zeJZ8R9x19uQahLq+zpNEWqmLrVOjGdQqrqG90pubvYRkC/9pcl0T+1jeFoRPQ/GW4jyxZo/wHpdio8/HUmc2/YixhFDMMyP9EbuQgJ0G8jb4i6v3PZcq6dgeDtCkLtRDhdtUJ0dXvFjUnFtECZ3HI06RSekR1Vr3xwVhoBd7AThoTFme4nKqo0Wkkm5Pb/GkbjlalLSqr9GsE1alXG0SBphKa+qfgLm2+Qf94xA4OiwRYxwpGOkYF5OYzYbZRysdH7SQoNHJEf/TPeLstdIwEVXj+IPU2N7BOBUJ/YtvMrPEG027Inl5fyarppIUWikDNzrDera8S56AQRcO01Cj/Hz6SCEcWK6MBty1X9ctzQYflnthMEqDibG/g0xWGd/TaSMJxpm22PdWjNmJkCQIc83fVaAuDOIxlGjXgDU7OinkAKzJrfvAEa8vOwYsqPM4sbCm9nU60phr2RVa2mM39iGeF777jc+v82GuF/+j8nNdyIs7dtvBEAD2u0y55iWLZPt1A6DiDPqymDTFMR6VUlXwJCSR8bWfWuBi/Doens5eKu3vLQv3bJ2LUvcGQ7msCoHDsoU4ze8rOZt7llBiJSbiWQVJgerbs9DyH6f8x9lU7j9bEWOp/66oYFBfu2Cv3CLHz2FdDkRKnj42qSWeuCr0pux8vZK3t9l+ux9aS0+fNBHBYET2OYERCK2Q+oVCKZ0OqwYhkOzZA/31s2iqMiquaevb0Iyo1Sc9FzLXtHCTDA7s2xZxNHsj6nTa1zVKXBFV2vIo5w1r88NVOTmZjSX4zK7/CTRamePjbRihSDOONoSfwACOeZCNgS/cC0aoHJ3n0FeCLDYNJIOFYbXKUcIhU8S5vca2HuzS2Tcv+KBYB5BBzV1TsPcCBqODHRhfk0Yn4qMkVgez2vkJuGG1vq7FWEP+u/qgvdJ34S653v1jGYq0dFx86hBgT8YR6uusf0iqASZ4NiZY8LMfCLCBF4YJGuVmtIsjRKQeH4rXHMKYx24q0VdKyCC/Qgyk6uF9Wq6aX/+poWRrvgm+QGd8uaZ2FdaxuKaMbcHll5y+hGyARGDlX8Ma3IuZG7VpOooBJpFgpMCvxMCn1Izp92a/Ut+dM0te5Ja8YiPCwAOsMsO1FxfhoIYqFVDZPwZKUSrsrTB5mrFu2pJqXoZVmjM1rYCIT0+Hhod5LIfw7w1SSw50Sm++RWmYRXpMrOiw1LIFS2zIt2gA6N2XymzFkgfy/0UPUQ110N5lgPlKNaFRTCClcnZuevPUCNxpvsZSpRCL4Qoovb+QohJgZ+GjcaS5PTRQAwOD9HfIND7rOHaRdVRuNFbesjIzEIDlMOfvQ1QYSGHw2PeNxSixmav9wRkh9qegJa35w68I9fwoIx+2GbwTr6WevrDWG/4tEAGoQ2rZgp15rkUUIFdjiIhvLRnNcvy9fJFXqcFimann50ZW3nbyFj8vHAAkwQ/7YHLVeaxueAmNIXHprvDWNgVEpoiSaRgUYhw1mzv0Sr8HFyJSGcpaXNj0xhxFET5xOZtTSfHQvWG9zW8TY3/O/wn0A1Pqw7rDgukegvMuNN1+/SBLamqvLTdHIf7Lu1FgtJRUJcuUthOhrjwiyneSm428x97QZMJGJktxEq0IcvydzWQK+cllfk8ZaKZHACuYhqYg1fQP1KygMb0kErhs92YopYEJBS+OC0XffTe/eDRLnRn7C3HOX2qFhDROFnXsvkttH63AzkGySpp47QccjcAFKiid7St8tQxnsosVb8hFp3irl5ogdzhd3qfWNo9lh9YZrocMlV7ngKxSWpWb9b7LbGJRLhuU+HEpPa0MVbKeMqn6nCN97NfDv9LvkTcxjkXCrm+CniyE7NI/EU2+sGoVei9tsxJHvAOcf/pdSIa3puuswFZcyma9YQ8SGVBNptt2uE74f7tadxRiUApGthmtLsPnORiLjF/q9Cxabmi6Vi98O0gTBzOHsYXoM0Z+b0svsPMhbNwJ49Tga2F+iqghO0Qrk9ED79sTgo9/QDd8Jd2vVsr0Z2orDJ+WB9QA8DWPM6EhGhzIPMqR85Tr9rnEU+1qQcKFug1QDai+0PbeNd6iFpVcJVMXlIR7Nckm2v9MwBEIaZ718L9FILFthZ5XCrb9cCIwyFEgLPELssag3Savni012TwNfln+Bl7pQSbzEjOkk9jonOKK84Kstck+d48z5mapYNdOScW6r/T58yrp99qcEgCzmGR53qlBfhjCjob/xt/DyfFbdpYjMw2kC/utnYdPldrUrEYipnO9dJHxRJC1T750N/EhCjnTXMCOSyMt+26Q+cNjHmoD84WVd3xZGc6gjJ8rR849KNLQ12Cz1ihNB54EeqcwS8QhSnANeamUrVpwk3nNyRDIbzvF8X54RuPPDFNGkiGWQu+yUeyu3eIqXxSkD6Zu5hACoqjNGJQ8MHezweRygNUNQeNvpuwI2/LBUyVWJHN9+jsg4JxSzpOpYUH1t1Yq6bOZ5XTvDZydymd2hJtA/X85muL9fNjP8UGQmB+lxcl4lV5MA7OuaVW0PDRYpC2JLcbm4dvMKURuB4iMsbEiOsePogYkHoT5O8Al28UoOekvkHmZbSbudz2xYfW4qbFU+YGne4ff2U7aIVGm8s4FaQX/goZrh1J3McfAl/yBAIu6hx3mFgG8cJpCyKsuD476DhdRvnczmiE/+t1Lb9Vp7vfAMvKM277bLWo8qGiUTCJJmglNlF0Nw+LRUVjkQSWJlKCh/dLZUN/tVyxOpLF6Ktpev81Hn4dV93+MdEDhs6U3B1LNBMAJIap0qV3HW1XenVwok1ndZMjBWwxRBUP2ygZb4+UayDrNytHSxfwjIVNXe1XwoQ5iav3/m7SRd0TbyxrLk0Pw3cuWXzHQ9XrFWiAzBFzfMg+s6yiNQn7r0eoU+LdjmdKwm0gHvCgK46M2D4qoLOEYF0KfctYZdcwRZio9xHAU1kWCLK3Wq/e2cUWhdubxWw8xT3SHir/B3a4ah5Eq5cTafc43vpQ4nn8Nj8ad/b2xNXjbzScSZTMqkY3sCEfWhV7H9UyB6XIgb0xKTiSx3oeILAOCN8DZ81X28GjTgaPQBqeRhIFBmEogRS9gAmFsE5qcT6p1/tESBpPcjApsJGD5GH1EmjoAA1bfK7FEb26Q4lDR0s6ASS+zLUF5aD68bdPje8ZO9xCCcil5FTfB2vJN4ZeCq7i/7JJpiz+rvkh+vkf0GBh302nuUbpDCWAkMjcCgBrhXxEnCpZ8obPtTApGQrje82KMK+j0EBYt8CObbwf9m+XiLhR6BjQnoujuPFCWTjRrTgOHvNkgMQslI1d5BKGvQmillBhQcEY/oHRf4q+L3Ndv6a685BI9EyibE+hWlySSwPGJ+T8sZApf2Zwk2t2861mqhvO/v3hhDMyXRbRYQZc5NuwFOgUNmzTODMibD7Ak0gk8x9sZFy4l2zpWBaXZJNy6H24ktsoMVMxKRC+xJ1STGoKQpsAIV1KZrvxlpyuzYbGEqW7xX6rNAX3my1140DMpjjdxuXH6bCX9x6cPck4beF7tQEnW3a/OWe5iY0z2HMA59AfXuRkl5Fsf2oBhlIq7cz2FISJBreAmzOjXK6ePRZtBC0uVtXpicEpHSV/l7tJ+18pydgvZ4T4D+Hg0dqsU9uc/CxYkhrvmjZAiZxJUfBszIFbIx4e05FT3ZoCfFnsvcRZyTDu7wTzZSXP+2DoHDDKcgfXznQMINYt0kW9LTZH9gFqrHlklPWz7TylF6wWd+yJQEDn2e1R82Lgy71eWzvIGVRxJNzUUqn+2NmPX3B1IFzSsHj2PEAiZ09LolMRsh6n4vgsQV9bFaTtWFBPS3Deu5q9UibEFfagE6d7XjCL84fCEPKHUcgCF7D1z128XLPKA60seACqdpvaWQMx//4mu71lkr8fsQLPMtDZ1QZdlJxH6fIlTTtJpx2+d0lWfm3w0tMm4WwW/w8ZYxGHvN/z0D2KEZgGcynyUmyHeVUiaHcca97Vo85VKapfHbJT1ydU7pxQVQCYUM4P/qsCDAFeo7SBoGVo7uhLNqZbJ0cVNrI0XrXiQV1O3kI7CQy1W6jq/vYTSovHNn0ehZWEjicgKXsvca3Q/wU+NSYrBqlZXOyPjSH/7Rr/ETaDCGYOQlIEmx+ZZU/XrRvaWrBW7q5xOKXjZxZ7p4YjhdhsLcshyQq4nhtSHxzmsKPuN/LZIICxE/qO1pMiC/3kHPVp/xaCktwR9Td2/zaDp3oktPSEH2PEibGYH+s3HuAjmYVLKkR6BzbaXxPxRFETirxzsjs+NR1dXaJBdo2qOdd5YfCmv0dj0LjZnhGdpjx+gP4ck17hZ0n++7mk4n25Fo5OXoYUMf3lOMK/sFasE2YEhP9rxzxG0xpQs4nRSJBEITrVFD6Iq3Wmch467I1+Iv+4mA0/aMtQnOMuMlT8xoOpMR8KJ+iU1WPWjWpyc/8XnIJ3A2X+k5D4gDttK4Zo6COjZRguNqJiGLzGTTXMsw8+ZqMt3C+YFH8p3VkR/Stnr08pKpOQ+4/IDRfKbwv5GEKRiUk9161ChLLtCPjiQ+XN1YEjcfOc/DVeeWOkxMKPCWLjDS+smqIaqoDy94gbA2UygFXMx6bpZHl6L8w3Lf3J0VvyXzefvCKDfsTxESwO0wNO3JeGOY8Y0kV5Bqqr5O1HwnpIVIXACsvfiisyS0TvGMrMXo4WMkLdf3gsYEORLdga/U0hVY0YUVUn3rneWPBhkjzcnWt4QTS1re0PjjJZNv551Hj9SY3xMDsO3xgxTxATY7ueYY5cKUx+USwSxu1wt4znK0YSOdlG8UfGmfrjC7+8ccfGfnXtzMZUFZkFYbHC/nZLYliJPOPdZH05wVdJu7CFhLPrHKG9tM5AI65SWhTXIf6lGAau03cO/a8X1K9KZV+6sYbxo/nlNwfluchBlZvwzVYHFeYEryNRCg6pGhbnvtSd2XJQpUD0Mj/oSIL9GBXt9c0vl99ywN9EAXz3c68xvy5o4bCC1sAxEHTLhu0gVbmG5KgZ/jDRuayxc5DJcSwGARGTia0Ee2n9m/k0JgK/e720HgpaRnTliYV+Lbeibu2DG3s9iL6rDBb95v8swTnDe0WwBWUxwAxUj/4NTunLuK2dpwnhThdJeZNVVgaEEda0pDcha8ZHc1AhXVaP4L28RjbhfDUQQewA3sfM2EgqC8PNU2Zuea9qGJVap765Hv8608mQrdBJmpsF/bL+FnZmT1Qr7f9lA/8/l7PJq3WBK7jkT1R9QmBW2OHd48BsUymbZjA0HvcosSnB/OATRedPxMXwr1rNnqT57YJ8Lkz0LtyQAll9/Fif8bVIvlMu84fGA3PJeZcPK9WLgWU6DnpRO9Hgtk/13tW2t8SDNhcv3ogoWi8unYq9vTyBpxEDm/c6xjQh7X/40ZAwAktXAL9H0Xsb0QkgazLdqMG7KPDN6SpqjlHsLDgZRHQGOWr/T9TepHqSIWQd2R0a6Nup5naYgDUguLW8nZKo8G7Fw7SJnbjBLjUIsD64Eq4KNMyy77jowI8xjcXGgjVmg+M+XPVYbWPaWjpiyea6AuAoII3XjSjccYu4b96FPfDC+Lm92VVOoVQTZetwp2rc6GSaB9cs5MArAb6h/EdFS9ZMvjP/EuF+HOng4WvGjNDuseIlFqlLPhMHFGBR4QxaEcAxlTonmXx1DAT+dhSY5q3OnogFaqZSe3JQZOr/tARsnGSkksfE3PmDvMXeTtMhYEPyxL9DqKft+KtKKdASDgUKRS3n8lt7uTcVshLmwKedhSM8uSverVUrj4+0thDoD4UUQn/FSU25PmZyz9C+fJRUCejIgSOS/fqiZLjz+tL1XV8rCNroF+L2EWnhX/k+TEuDcgQkju6ok7rVCj1QDks9eFNYAwM7H1IcpXzGTpOK5HRAyvNUo9aNH5KFLO2xRtTYVd9K2ca+p3jq5rIgK5zJhcLMyE3db9xuSmV97+pK8vAUeKBM5mD2/0wtbNINKYQLfMQyO/u3PAwiLF35F0lzP9t1t9rNKrt8jldZQPRdA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiLPF",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.476Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			stsCV OF LPF.Out (Usage := Output,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write);
			cfgOrder OF LPF.Order (Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes);
			cfgWLag OF LPF.WLag (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			cmdPV OF LPF.In (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes);
			cmdReset : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
		END_PARAMETERS

		AAmNsIbSs56w+bEM/d8iwSUnoVaWwey8STow0rDg3c6vC0vT4ZYxan6YTeSXNBW02he1A6dr9JoVsDJWFUC0gVVEfJQEORueraR3DYyz2dc7ktbwlPmPj0A+MjsF9v9QvDl3U+fDx2yix0euFSkvxQzFAIcWCWE5aZ+D5Sy4Br3PXKGB4Tx6wWmuuY8tEhsbcFS0pSp2iFnRny9stEUi3m7Hc7RvJCSm54utpiQyPh206n1t8IjaPFhAtQNYX48/lXr2Etwk7rtmIDnRDM+ctPONwOJ7tswbM/sm27KGaYkBUbKnIVp0iWQ9BY9BxTDC1dYvR/lGOo+RvcUfGX36trFhVG4YCEuU3ywaFkl61VAiPWOiblHBw617qBuiSj3jYR4XzY3oMX6AN9PChLo3E7ibhlFJlrqAFo/t313V2MiiUcO4fBgK+Eee8m8gY4zFrtFQzxh9oZHgayWB4AeOjmfSQ+Wp2aL8xhA+3aRhZNIJTr7WqCYICygkuyh4GIng/DNh8TTa/cmyaX4ASMOlcBX3MXgyAhIavvgWE5JT6hVOTvNdDFAyswnS4AOpmiMZHihpQKXmA6mN7Z+YZNBoEjkR99GlP4b2XYk757wVDWw++WvEcqRQJ4h+zNCRAVchAfXeIynLqIuRqBmxiD7e4v8un/R/xakqZ1NbXNm5b8noHamnV8NFR9v9YX9XDo2ddClRKfQzDr0NuZ5OUpV+6OlFZ0nXtIXUzuzOTQ14T0IiKQEyPqJcpvdUR9hJZemrTnkewtdYxFTtFytUS8h3vJdDHDkkW6SvDce0EfsYtEaurDzyyFTr8BnFBpkzOCvycWKT9eWT4ujwyrDQaat4NyGqJYO8ZZvyGoeq1Na7FLm6Zu2+05PgIk7UsIhuN3d6j4YTQOYn8f4tx5Y7sU6VrycEsI8n1l6IrObnXBgJUWovb6kkz7oKQNEBSjy0bllxE6Ef+uVr/kMXDhcM7ZnagHmTsQNqX8FcHZ0Om3LTZwZzvwJq4o/KgoupiywmgepNDgWWX8TZqfDAAFg56DMGnp3/G9+xzsZlti/y5QjK8t7eZ6GHI6XlTIoqcShSuXJBLZv3XSatC2OAOuDpESabb067lUVxe399rL+KBIabseygOQeU5XWsITKwuX9kvYF5JlNjNjcxDKaoSsJfMW/WZ+tAaxKP1HhXPag62E8yZlVjZHrpl8tCigznu3XP9HcluBAmZnxnW61eey8lVJDg3OXY64SGcFkYP3HQHimXVUHuKzwNTPH/AX0f/jT1lD4GJX79s1r870PkX2S3KAa+YePtz1m6brhECpKqYxMuNLylcpFqyyGmYWr4iWpTYZPJYOy3iGvyr9ik9rxk2LtHLc0Qz845prY6Ry7CP/C4b6ovSYSQIykP5eJNNTCXj2ZWhBdHKtv174qa+7GLzf8P/ToFyt5OIdPAE4QCPhndfUXXb8eZkvUVKgVRYMVHinq6Zn0NOaeXxA9GuiY23zXGGcAnBXmCi+bwcbbpR1/yHaZsvwpvg9v8xLqaBgLdzLpCNfpVUdVlDJyuUJznZAiHfd0qKu9zvvdLQIw+wHNdmQE2H0Aw39STa1SCXsn9s9kvskVcysOrG5Ojbp/owSlLka/5zuQ0lHYjabGxXn6Nyjz2aI5id57p3lbOi4aX7NNSwVALyzsZgzPjHZHYbDFffqOGAgCFGdqUaJxErOUvLSTM57qNCQ+297YFj9gNu1LGVk/ALPb+y26v2vMfuLhDRqSVnEkPa8GQ4BFMPcIUhfFeB/GcTS3P2Lh65vNI2p02zyHSzO0UrwxAlW7FhhsAJTyJPHP158iStIzhCnhaECi9k6KDw3HuSS1RW3wUEoadSNNoA4f3A9t4fiDcVqWqS9Pvg7KqYdT+iNML9GpLYtH+jfmie2cs5OjVxIks56XZ3H2SEKaFoJAyJNS8t7jh3gRdWGBasvJmbR43Kllt+7Ozsu4TfxC4xd3n1WflAwxA5KKqo4yryLXZXKrNBFcF7S4HoTLfmsQMyzMeHXrAIF423vvixl4SI+OUZgdxLJqYOSdClSOzleDQvocx1317rXcbTTaf5zem3Stobf/SLOeFjn8WTq7VHYGUOuZUHQLRvGICkcwC+U8swSCYqIHJj3hd/5sV27zQv/d3Q1z3AilGBIJejKvh5/LqGVbgPkVb8Kk+jc6C7dz4oQJ+zso9z5/2FB8wwR9r37udOsXOEN3th1CaHSCCX9Hq9CTPDp9EfITVbI9fuH2GFHhjhIk7DAJJ7+264vgZrC/vNHZEL814376ZUf9+tnveVjPDyMAHRw9Z71qxIBZV1GyB4ai1v4pXt22BcEPzljIO8D4u65+edPjiPYBqBqwzzSjsbtzvJfRc3WzwFwUHvyhwhSdJAJi1w4rMLKXwMkBqU5aJWesJaBVkM8stbCwZ8CLsbU+p10WefzGfSIcl4j3oluRwtlMZRpnS8Uq6n5MBa/l5AiEITb/XBiDnhcOJtq+5LhG9lrmN2O5FaGJ+c/zYtT2Tvl5J9EwhvGziI0VJVwe3WgTE2nDH+efE0Ux2Jx8kSDLdqqmxHuNRyJsF4eH+xnzHrnyTjFvimd8hFdHLWVXXB0AZvVGmzSnMZl7bnauKLLYH4MBIih+6vGzPjsXUcNoUKE6NW6+uG4PFOxG0P9wkd0tOUvY7vCcBPXe/mqkMFbv8nsKSeWVlMlrhHXZHUV9sSnq50OzC1qaspyNuLmNdhlFf1VWKRNbund2LhjCUb8I3U829TDBXhMHJ95QJFOZXjCamD/DVMRn7Jw7XMMVHASA9lw0NRtxQuwXOHGTybLAne/Z1goUCz45uS1J+U29xcnZHdr+0HkTJotUL8AkrXFmr58KbxUs5/1eQxWa0mCWBr1syhl27deBjpdhnXWj/BtKl8bhixb3d0oLmp27dkaptJNdbBHUzbr5eyJgZOLtOKu3PTlGZUyBM/QeV5Y7yGJe/BvBKKy0SLILWYMTV7ggsN5pnSCNXlPgR8B8DdWIUM0twgP3M6VL/rndNFsq37+ug76TkwJjX3gvtPXAxX3Ep9WEfwm5YCRj4FgZnzxHnWn+WuXquAL0Cn5F/nXOXHIYoOfeuOAbQgxmwyA7g3hicdCmse+H+Yy4QDoM9ZlYG71IL17gz6rpwTLJk9Hyk0eckmJqDiJdTc5hDuXITeMqFuMn4TeTZagBsR9vMPDLUC3tF4V/uwLhczIl/ZBNNRAblFJe5FRO2RKbusOO+e60Nrp1cJNpB0s+I46u1UpPacqpTTrQ7w6f8RtA3wcZXxcBDbqKvsznhGopEL6xu9RIQ1okKZsET/XA/75WX2h6xl4LJ3cLb3nS5dznTxtH7V2E36PsxKPvZgPfQQ0WopOovlAXev36G69DFy3TckaTlLIFwitbBKMoWkw91I+dIq48LazLCoNWzm2VTic9s2g4CTy2E6zWSlidIaNBhrbDUlWUuLg4y7KtoJA0ZJux7lcadRs7LlJ0OvhNISWxUZ4JDHZW1yLx9xJkVlpN4WFl45JXhfggUNWZfKCxIFcQK8iTsjaH9sAWxyFbDHDIIObdxchwG8Y8oO0OzLIdXHawa6kBvFMw7K9Egim3QKxDp/8Tz7MENKegQBB9Np3fa1LwNV13pPeSai9LDsByUJj0YyzmGAvKfMM/Jn6gtgwxvAURbD47t+HsVU69Bj8JOmOF3P6dm28x6YAG1E14wQt0j3Nu0GXugjEAlcGlyQ8JfbiUVulgwlbqEV1feL3uVYkwF5V/lJ6+ZCS1SrZncZFZpY2MaJTovCh4Dvq31nBACZ2DclsbTR0LtdY6aSf2ihzKF1m/zbZv9KMIYjgCvIEwKzVWmheO+VCqvBv0/grPRlaIh0KhpdxDIeC5o96Uf1AMcu2mSoMpXVCBKCaB7Pik6d5UTY8JlJv5IhxYYLoAm5a5NW9WlwLK3TK9ZwzANHnmm4/gprP205j16oNnzhB9YTBxMS7YVzk+zvl8zrgg5P8RoxM/doM3nh0UAnjNfliwsne+9IJQeIkJBchkRmGzSeMLGYrw57mpVyDmm2zRrIa8rntBQuIB7S0qMGc7h9Ev9ldh9gijt8G/cXOPogQ1yhXkYyQ2N2O6Hl0esVaaCViWLZnpN3vIwwXfWmaCo249m3v9WZmkXy5qF9zeABBxDJRsuBY/IXnvXCphLijmK9OdmhVNW1MKX2GfHAFFIQmd0ns3xcYx8pCLtuJY7cXt1DS/HFG9XoyncNJrWXEc0rFlyqmFyGtZKdHDcrJ9ZlRBOE70dSaXUJsv/ZOGKQaoA//PCzB1B2z8GWHHHPYvzo3el3hfrFOHPO50A7F8Tpgp7gGfsBRJpnD01krQC0TStkV9JofHO2I0eJIb3mAPPlVVRSKWaxntAOYwg+rK35+ByE16azZXC1b+3T509Jwstf0KnJAgk5EGAnhWTgx0IolQWGmLQe66Kgyim0XnDs4W3sVc+koWf8TxUHNi0P1gK9h8v/fJlm3ofNItn05X2B1NfhoHstOKsd8/yFC4TX/InFncQHiiBlyMrNMQyfa/FcgNZ+QIhgYhRuLtxRjudu7eftTaHTf70dX/QPjLhPJ83eWzXJQjq8OU7d9fKGsChTIQVkpbEFrzyMe9XggXjmZIM1IBq9CRawbSurWcx+lWU+yYeGf+Bu+qCKnbd+KVmKbGQAA8+a5qfKRz9her99mxatOL5utlB5OLrlm9op8VGjoRnlzvVbXCfEOGUwgCsoYloyLMgjmfhfHRBR9tG1Ctsf8p0WP3jnD/A73ISdQ15MPu5hcji2dkb7+60MEGqJpwThZeH7BUEyvvZz8FEY9SlEKO8LPnTS9OohE6TNy1AiQmAVTxF7t5sGYwzGd+4wSyRCdUamHTBtnHSr8cRJUId8EsqpDC6u4S97eHG/3ORkV04KSY7117qWnOe9AlCV0oBFNqoYDKUVefj13kQoiAVnEsdXOV9W6c15BRWbzva1YqaCkqpDCVESVyUmL2qNQ/3AUUxcfGgJjazI/kBRuvKFeJSBLIr/yH/dBppQB/WA7T78A48PnMjsA0vxLUVY6XmyzrbUJtH4Pq27ZeXyeP3JMEuqOChTEfKa+6h4zKJmFsQWuj5wjnQM3rcuaTq3/f5srBx6e6e6K95zeqjCJLB4vblSS//js0t7lDFbJhPrWKwuW0t6Y7DepNwc/G/PBN+TxQvBSF9jQH975VylhQ1aq8qBRXTScsLmX1XrzgbCCma0ohKusy4pSZaoBbQHQhOgDsbIe7ZFjt/ZL+W/VcQagS+e46kJnJR6yw2XrP3uexRPchOUOFTIUf/BWZyH1FS1SAIKNn/Rd5MFL82igJqT9tI/1Lkd4qgVFVkUsRybkGroKwGdFYI22PTLI4dYf8wvNyxvSGlsc9sgCjKyQEjAon5i9rzk29oyhB2tWJ7qeu+4IOFgzgRN0mMxm/KKlrPqJ3l8WlhJCs+N6zJOlUqltEr+F0AW9G163pzpFCnO0B4sqSx6bJzljndcb/H5uZGZbZsuzHh4xSCK33tqioR92lBsGf0vkGOuIlHfPu1qy1FgTeBFCMI9YT6LXf29sqrDBlS9fGULfF98m1PqSGSHrFytCc6NYsEOAL14JaMCN3Lk+zdBQgA5JJh9igJ38cLCBktVKwQVleVmXz6Sv7/PdhYwDmBh0RdfR3Z9TLmT6wuhbsBxN3Wuh3lJdrGjlzRp2OFprStelkwmv3sUNKxQJhjj4oNxXhqHE4/TjEgxkNfXjbxuplQx5H3IPaAis4gvDIyVnvyqvbHSS4BOctBOHQuRgU9NXxqB1/xvzEgRm4EchNhH/cds6prJY6JB5yqqMXOQn84Q/TKnWICngFZ6BajjqJdfq28WQIyDjO3iS+ZT8w8mDGNLPO4BE7BAvlP+obPxw+qWajTPT7xGT413KZjNNkcY0WqcZUfDaoRNw/0wXWdl0liYsMqyB2khfhDSP1j5tQ53EOvTI/xEcf0K5EfgUiXsH22J0wqc8fxuqV9s0kWIAAMA1i0wPjA/klgJQCF44RzujDWD+hf4Ql/WscUU+mWGy/4QBVHZ0+fRSrYKabpznDxfHlm2VQMs9nHO2M71jiMh3nDiFGe1K6hC67xXsWHCu/axtzGbtv1OJb8xGc6Nj1Dcc/4qKZtWrNhQLkNpCcB9NNAhkl9/jokMTTg8OgP0gq4O3d8/mMg8Rr06Fc/bX4ogJhQzIedxtybe9cg8+M0f7RvMBJO1uHlMHULq2gCV+Fb7RI68NeGGbW2Z5Ufr+bl07XHEADKTktTjhlEX3b1gw0/xtNUh2+5xDNdeTZieZA4AIP0PN2o62D9CO4dwrpenj88jJqJTixtmDrycy0pee9vUZvFZKOX0KxviRKSOtbsE38nCaKs8GF/k7wYATWelMiCA58HKVdlEDYsXFOTYvgLYo4xA2VLPgI0/mFgzqyGWc98FNP9dir3vyJy8DxNM4s/fN+bPCxkAhs89KSMZTKTEUtr342DJzl6xtse1owEG5ZR42qnoos9VUeHhzOPfFYCteOZaI18dk/8WqyeqVZwEsBK7JgeXy9lR5i/u3BUvpZUKCe7s4fOHNAa/b19Vb8s0swyF/wm3dLP7COt2Nrv0YMLvNcjQR9YKczUQKgk1Ms+DThdG5kD232ZiRNsB2hI17pg2CRq6ceMRUP5Nrh9vfQMvJC7cYOfuUzU9o9tP62eU/amPRViLM4SCBJ1VojAFAcQ5QPI192EEjqk9w7X6Lt5gXSWGH8h2PGl5SYYNIInXQq+4T4Vxte3w80l1kSFVIExZLiJTH4HUDE1vbtEvxSwbMy1JdyacP6kjT2r0A5EjML6xTwqAxDWvbq1gNXQqMLiR7WuyKqVP63Ph4N5zNya/W0OyFHL8aLV7tdlzqmsV7c7OiAIX9PorQl0zA2HDPT1g1yyb5bxvtb8kbvdp26Z/rTc92w120DnL+xd+rahz0r/7ilIgpf4ScAfUpaiKFN5kSqpXmejF+GuwsuVwDf1kz6G9DaP0i2BQ7v8iqKZbtDNhewmHVlfuYAYN6kjPtrKzjCUbr0KSsMUGzj7iBiRb75uOAkw9CND6Isl1B1+pgZtnNMj75OOBKqMHTIrhvLmCj56b3zpiyiz+Guz6dABxqKgB80djamyMUk3i9smi4LzRf1WO/UBIOiDBoHvKPpk7P6e2xjI0oREbZXZwv5bfg5K3MmOEOfgr6Ownxt28PKqZk94R7rUTstuCF3XgDSpLy7Sdl0qTlfVMlISTI9cRQJwv2CXTHA4tc6yP2UlyuN7PbukstzJPIdH8uTCb/mifag6fGC0nmphp0ik+cEjHFffJJfMgSrUcFYK+T7OW9hBcZnKzw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiMO",
	              Revision := "1.7",
	              RevisionNote := "1.7 - Logic Fault Message Added to Status$N1.6 - Placed Program Commands Ahead of Output Status$N1.5 - Added Isolated or Faulted to Operator On Unlatch$N1.4 - Change cfgOn/Off Delay to Read/Write$N1.3 - Update Hmi Status bits$N1.2 - Improved Fault Logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.588Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Information",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable$N(Future)",
			                     COMMENT.2 := "Isolator Feedback Installed",
			                     COMMENT.3 := "Tripped Feedback Installed",
			                     COMMENT.4 := "Current Installed",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Invert Trip Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttOff : BOOL (Description := "Off State",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttRunning : BOOL (Description := "Running State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsRunTime : DINT (Description := "Running Time (100ths of Hours)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsStartTime OF pvtStartTimer.ACC (Description := "StartTime Of The Last Travel To Running State (ms)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			stsStopTime OF pvtStopTimer.ACC (Description := "Stop Time Of The Last Travel To Off State (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgStartTime OF pvtStartTimer.PRE (Description := "Grace Time When Starting (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgStopTime OF pvtStopTimer.PRE (Description := "Grace Time When Starting (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - Running",
			                     COMMENT.9 := "FB 3 - Isolator",
			                     COMMENT.10 := "FB 4 - Trip",
			                     COMMENT.11 := "FB1 installed - Running",
			                     COMMENT.13 := "FB3 Installed - Isolator",
			                     COMMENT.14 := "FB4 Installed - Trip",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioRunning : BOOL (Description := "Running Feedback Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			ioRunningF : BOOL (Description := "Running Feedback Input Hardware Fault",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			ioTrip : BOOL (Description := "Overload Trip Feedback Input",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioTripF : BOOL (Description := "Overload Feedback Input Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioIso : BOOL (Description := "Isolator Feedback Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioIsoF : BOOL (Description := "Isolator Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAnr7DXKq3AEZt1sBszzCi8kt5UTRkHzY4A9V9udkDA045N98I89IJlmbgK1EHTFxMOg5bSEO2wAtv6sgJmvq37DqvEx60WuY8wxVNvHfQNx28QRljsGvoE4dyG3R2lee/1trmz53ku53HstTZ3CFo4OaffLjRMWShPvCKHIRgUmtVm4fPUcfwWOEIGSbNisf7cMY311NixaGnTJ+IKpWToPvEjZkUvIE8V0w6tcphA60m5P6WaYEgrrmZKTo4Op2pmFSuiCawL/q/rusTVdjDwvsmaeXQrfELdYiEH20hKC+uQ1bMx1ocwvVwlC+EgaNvjybfMNr1QqiGgaWPsSQEw3GuzLKo9BFQpqZZ2LrywWTyjPyj0JaB8OtW4eM64QmgGi2HxdTbEADJ/D+V+wxlZuO747YZ6VG6pT3y4/z9AdqpFDgCS6Mz4uf9+wcCYz2QNwt5qnTIlfTZkxKCZZD6WAbpORkdbC/Ccef31LPGdaJ/J0grEUrWfG7NrXBXe4yVcrNAeiCRy/LTFtDAhgOVinVBXpFSUe3Em+2fdkkNaQSaviwh2Yo1U04iJiNqKFauJtRhoc3+a+L8UrC+M1sEc2l+1Vpq0t5QLF4/QIThBimy9glx+uT6yem3EhDsE4Nc9pLyKRqYqaF3r1nWrv9+YIeC3c/W2SJwpMkiWAhKmJsuZeMBIWlXFw+7oIR4zAxL8SI8isKRbBh8Yya+DiTHPVMKMmZWO+i6RDWtrTJH253eJVUpUR2mgphOI8w3k+HGTEKllEIkdRPB9YASxWGNBia/u1l4qnY1T1nzOwBvUAhA9WD4kM1Kp9MUK3X/y4m1LtDb8LMfy9b8sN18XoaAOSDCpuzdtUpube9Mj6+Hlenc6Dzt21WpPJmtnZ0IYOJbkLSh7fpo/PafHJgdRp3ct+5gV3gM9BJLVSnfX5NB2LqLbVn3PbSkG72sYVgjHuJnIgbEXFbKDIarPI4BGMHs+u1tdaPKbDdsi5akgT2l992KUKuMUxJFPpHfelGQhsAw8Zt4ddsIK2rSDHrV3p11rG6C1bpxkQsOms9GQWXvqoixzlN9xoL58eRnDesTYqsWkl0lKuPw+n4qjxdusy7AauYkQVeHf0/cYGGE2UbbDcwCT8nkwwYW1IGWYI+zdwrt8GxsEkLMWDquN8ymAbbkN+TNZxaBISsG9JVkZXWRsnykpUPlkyXbjyaLiLlaOE//SwivNAWfO501GQjxYw5M/tPzK0xRpd6/nU1u4eqGW+o0I0ms+k/eV8j6mAZj+7dHT/mnvIYxRIJcdrkjD10paHeZ3p3sGwO9yqG3YWBuFOiPh0RaYg8l0HwzOt2DO4rghgrNyQnwibIx0LCljh+vkX/FEq8xM7bwmUS3nz5bx4G9JMa63/qdtGbMmMw5a9BAjK69XB+BcLZjH586LZAukN0QWnPV0wxHB5gFiexNft1/kbzF3GxgHOQy/sbvFkoOfAfC+rwEspY8NCB0KioJ35QsQQqrHir7l7KKzNY8De6+B4LYVNldXjxvywAOdjmX0MaAQjBFrJ566PWF6qaA+Xfr07vpWIO7Xq5yQ8a9gUDqq8OxqNxsUtYCzIpH7yi5RVwhFSGw/FwBGNZ1RUDS4h/CywNPQPLj6WFJSf8kBg5KbdO7B3xTyuNoLdV/UE8BQhRjs46h6KUeSiswM265W/a0t/g89manSZLDhoQ2nMSQtJdPW7Z0KqZEuL9KOQmFua72qd4BmBEed2Z+S6eb/Ce4Ao5TsvraDIz5ID2KZ1p5Deh4Gbs1yREP7kNnQRLJDf7W35zjepABtH/4lxLU2RDDYkg0AjSB3blqlr6TKXVTAfjfzwy91EsChgHDn//AfMwryDzjIYsZeZWpVN5f4M2b5tKp2jYTs8DnyRlC3SDrE4U8ap+1Wo+DnDwIZeV10pDp6EMSt+7qD8OkxvYIRdImYkQPy8eBfUc/sTybeEmR4COUSRsSwdmoOtmj+/cA30HXzvALGHZL2AjylmZzqsum0yk5E5I/J5hUwdZP3HrUcUjTDFyZQEwxxJmJHqPlBDZiqx9zLhxkiUf66Szw4OU/gD5gRrnBYAzPzSd8XFcmQzWYwnwQqVpqIILGyT2wCBx+12vKubWGsAfuUwbLxNFDk9KXIIeQhR2HF+ntowBAraGEwYgoF+2b/wMZV3mODK2ZkTnfUuslu+UUzQCK+urrnyRSC1T1h5/A0QJmkdS25S2ZRQH9NVEAxO0OqTmkKlyFNXusNLPB2zw1ykbO5XliJVEsN2niZv2hTMc209ktym+78290BPiv+zkNJcFy9yNYfFbfYKU85L/BtconfC38cflaaVgKURqTcyaEvbINDepr8EEQY3Jjb9xZm/g9mWCzOGH++prHyhhNWo6bVUdByiGNzAGjqqNEt+qAajE1aXAWUT6SD+1xSrnAsyRYuBxYxus/Lt1EJ6sZQ1x4Aun/IOVKORl7g03+e7AG1ojiSIdm/D9gsrAGroygjwnJ0u+M5cXmiwVeU/7FrY2chmtX0c9M1WrxHh1j5BEDSYt6rcH3K+yPN2u7YczgNBd0LmJVDqVg9sIq8+u6iE+ACX5TlQJJHF8UZ0E8wJzb28RmO4bp56jke+61/xuyy1vN5m75FUWmkxWoiOjn7/8p8Xawe/bSLJvVsoSinOdz+NyEfzLhdPH9O8pIWXPnHfVFYL9dHgMvwTmfrna236bwv/eeM37I93nr30Y8pwYxnggz2nuWjEalANDcIzJzHgAUutVMCfLDSVLkYauKZn2gRULppr6U9fE4ycD2gpgUIXKvhwMF0S81ffYBsxioodhXOA2tWt5ViwMXze11TTZjFCTT3x3wlPQTv9yDROI73EPTzhOsIXeOlKLLdvi15JiGURIPBZBGrS9GV4wRqIGHC78SAlvaCmxCHuMIDIWmSEiOttUdI4yyDZxTARWXR1VHEXaKTl3I7d4YtG2tbfXNh5L8ws9S2aFGVLKXvd6BS3vsQc8CAnc42O+aqdeqsjuDW4tO/z8xKkBHxv0ZteW1DzMcgwrWLibhemRoWLZtTsDOtDYEDQhts3AFxOZYhx3he4q3mOnynQw+jHooTech5ZrONMCIJn6iK+vM+fme6tLU7MePL2S1S08kwYAoCFQ4ciePz6CbaKSdARPgwJFW/h8TTtshlNVSqo22Rjgv1FOrhgPsdinr7JL+9wUahbJSeWg18hIE88J4lh7fzVH+ThvrTm8vnI7YqK5SwJoF0mOq3c3uxMWWlyosjSjRi33QsHV56nNzD/BzOr29FgF/wL8dZcKszCiS6wF7nEwWGhqBaXJeawp/79nnsc/T8nakXK4dNHFJGYx1omkjwKaMFzwx08kWYcohgCKVsQbBIydYdOWOCBezOWl4rkepIm+1LwCn5uBSHv4/FhqQqhqKgH7UHhfVodJOzLRVAAnMpRV1I2r3/PsdyU7F7AAopA2guMaxk6t4CA3ZSSIFbAzFILggUNEtxqMHK24rRqb9QIEkYskaZyAaqyqhiJ2+TRISH04lfhx7gQZisfp0axjLE+6GxhstJsdoiQWeJ/ZFjUiOoqIdGhd1wCYIzqpXF7NSvvCcy0HgfiSdW9grV3+IIBx3kOKGTSSzk2L1sfrFJzCrGNOTAReJB9j9wtftGXvRr4WsbNYjoEn9dDXVZBcoemijj4nMrPaSNVMWdBdk+xdaL16kfknAUTl+0FqS+N3zclJqUQH0M55DZVGCbNo+OvjMjEq6Sl1E99JqRbh4WXG8Ty6yFmqazwnu3qvNdyA0qRkKDtT5iuM6lcctJLYJYIjqseoFQ9HjE2Gzy3PJ6tBHC3sp+1GqEvCjZxdi5279IRABfMc4p3vA93IpkWsd+4THFag+2tsKcBqxmrO4u7Rgmfl67tqmN1fe0+ksyeQhy63mu9EPPrz5KM+Vq4xDODAk1QeIGHpX9j1dxTHGIaLXBlY5kaHUvHZcc1ab3DsLWnNeN49ZzvojyOEqZl1Uy7l4umBZGrObwKN9mDIASFNe2+615L6iwerWIM9kmspG3/ePgeUUa25jvvgD4xUBzy4r9Pk3desnTlnpbeRAj2kURmsxMVPSyzcH21UGyPsetHPSNN5vFd+Ddmva5vTmjtTKTXg43D9X0DVriEMkCJy3xpe9QTHwMfRw2+BoBR/99l7MEafEyB5KDKnqH1tbW0LKgaeZlLcbYFH/zPj91+hxhLeC3dP7Hgj0NaVCS/jKtYKtaWR455PIN3DHD8/Dj4OzjpLLQZk17W0zMnhkRuNcSgXkA2P7uJZpjqre5bn24r4DfPaHGbGHH8J13LW0UFo7NFXRQjv0MUQBDqPxdVMKRCFB2c0TidygZN8tVdDBbjC815yJQuYIPMYVNAzycMhTuzO8HwTV8eiNVBcpdSsFrf3HUKNvKt0TdgNeMrdWULT61zteOaM2I1LuZxLxuUoSRIFE7lQAAnW4HztNKxKeYiLzG8sX4OcRpmL8zwg3Kd4zW0dHyBHj4rlQvRcRZegkrjUhd6Eku5f2A9QOriMzAApUPs8Lvmpr+HeZIGZWDGajQO1rsp6rNHhZk05yJ+b/uGvlapu9u+8WioAItrj31Nyj9md0+uIJMeKulnpEjSBkKwmsJ8FXkyd5htnODhwfbP/ozI/6XZwQHA9AqxznxExnJq0mhYpxtOj6j9i0mbkZhI3Lqx8gDJfSzitthYh4QMyYFq4fvX3JMfWFsWQAI+HnnzvQ9W3i7G4/2OzqlrU83mOH9aOWkX6hjrr+2b4VK0KPn9i7WGn83onw5S24K3voafemQCRZTjhtqsQiQYSBVt3T2+sNVO5IWuBqYyT42EAtw9zrEddFJm8nYAQ3r4HekWEUYRoG1qEglDF3G7lEX7YaLSr754LWdA5SVkzk6JPknusX+k+7dXhrFIR5jTupaw8w98zTOxJybMEgRE/mLzY47jftNe4SNprNpcVUQoBSK1BbShZzQho+4ln5rGZJtFwV+kSuurtX41BgBqwTf1JfsYhxT84YkWTgvNiSM/6MXTeGTY41tIGEfCSjXCfARwZdoVhGUiAYYiNwfZ7tUrOcbWm0x41d9VJvhVinMdAEaZScca6jQoV7tvtdWA8HGv7YFF/3TbeUuWi0Vnt6eQ/IBYJT4BXICRr3nks755qOClY2EzgOuprKlHTJJccgdJHD/+QlpBbBiardOLu5Y2PoJnimbdlqbXZ/wyatDDq3pLp7eu1LVtpPMunArWjLSfTLjRWLani2+bjJtTmwh6Jba/VLplf9/LPZ3r6lMDbpIEKGcPrM7uaXetNrXKLJYaaFritrHZHGbmyVPi3EJG3zFqRGLcF8OGx3RQsbcNq599Dyk1cm0ZMSEYgbDG7nLXGljIcvuR43BEdPWY6eie9u4vJcaMpXIDEOmJhYU/wjOZJsQOHgnyoNERuiQ5H4jz9U1qSSe+uJSedzVdbDom+ECDkysKXY3jSSwhcf3R5tS4F8VEX6PMqdAw4QVJqQ+zDbA8c6iPClJ2JyPYbRL1fqqfLb8fjrKClfiebF09G6UXp5QvgtgH8RaKwscOAYMBBQBF3E51n35e2TfIroViayiJT5Ny1+9mmrQWrn0NlSTpd3C5ofoist7IX1SiD45uSI05CvWwF3NaW+iM8M/8KkolMJOcCCWcIs/PxoZdjSoPHh5aVP76l/iJfg/KabLBtCNa9oiiyQdHRG6RLwqpK46z/klzaMbC9odsVZY2Fo1UhULpgHHyqkR9SFLvDdDRBXDBGb97o43AVd1d1P0oXyVl4uYmOOC+OqfnhsG/2UBwQc+uBnr1rhVl6+hf9ziUU2Tfr1ivb/NeYAO9U0drbG4ntFLTmzMDd2rkyfwFIN17MtaX4UOvBima4HEm7yTHUSXNL4Tgt8B829TU+KfcRNclhi851dTTb09FCFE91DxhgS/vsxJFqSoxXGRXbohW2Z57QLXT2rByUY4s9uLA9q0FhO0v+WWxzEVs4b9TL462JwcFO8wLrFe7dupX7UXufZGd2jxgGiJfCAasA4CJAqQJszciIhcEMIZ25HYpiozJ7s+6kT13ijOWVbJ6fB75LXNdb+GpMcBloLFQU8ref1XXIwOPIPX6NAfaVXETB/IF/0lUD56InI2st+S209ESLE+t0tI6HDUST4OVBO7V3pQ9UkM9YuxCprmRqwjg0W6as5cFCpKdJDt7qrvZMEiWxSsyeO2py+Hm5EPr/gluGyq51rX/oEc2cQ8Su6bFmEZlfToAEK7gM6Irwv1CO53F14Y7dPX0U34CzOqFUKOSw8WwKGJtCrB66kzTtoASBZMMHuczLv0Rm3sAQPeTpfWqLZWElHixfnLp6Qc4fOsCbEYZTK52bEfLB8xbveg1ng36rehWCnKwPzs5hQ0TeF6eZSm/tNtRL8ZYarX6kh/cgpDnFuFUkNkerSsFi/NxwXwYtaYw8i7xiWpwZfsM4+oS78IpUwgjIvbDxTwd2JzQNKoBNbB+e5IcKJTB57inCYsylIdj+H+hvHERE0SXDhio73+QCrk8DIAWDvnF99HrKjETSZiivKdumY1BBZV0UL4wc51BCyi0w0nx9cCkVxwnHLzKaxG7dGM7dbQz+x+Oj/QfnShncf1WdSPYJucHGvTYQSMgldOE5O5KUmPAEfwTxxGr+6IqZJFuiF1/TuYCvCp9IZV0Nms4xB/1CxmDb0vSx9AkmnXemK9/NS9Ps91z49LPYVzVlriyzXEZ147psE0fX2FRq9Fwj+Z0bCa3wVwy11g+PEK0GHTxGUU2Ub1lUHYX3cRhpmDEDbKna/ZxGSi16uwwj06R0bAXSLXX41lJbCe3Up/LQjTc4v40B+JSMxc8k6CfSfS1A1H+ycV38njTfT/Jufm2OmqEUiVVW+cUO5ZnCkM5FOGr8uKPvgPjGe9M6A2vYfdusMPeBpzRVFWVYrStLhYzDYcTrGrsebaivo7DN/fe7yJrsW+r9WzL6pBQKEBEk2Qxycp5E5PNtyfaib4h8upyVbZzXzj10O8eNGt6I4rQ8TOaTpe2c5ag4AscHlpolHAwls9ouD80FpA78QvYgEAnBiICtqO9c/AuKmOCpAxp3Oc5hDLJqsIhMBy8GN1zcSQ61L0o3KPOlId+NEFFVsF+RCP4bKncnBxOe7P67QUO1ATZzr7pKofCTjorQNnXdkxsETKv58K6hKAAw7ntZxMXQMwM9wmt7kf2FoH/irSk4W6XBleKe1W9pZBNOUK/GgmQEq+7es3waEukm/q1GrzzhkbDeNSmx55UT5hqntUg7wrs0pXKId2EUD60wFsifNHNH4/WrlJA/m68wy2uOHP90raAqYuW9p+LKXSF8Hfna63ZicRCzm9M+3AmfyFAv/rI3s6MXZn6wm9LVF+xZQiTKB++SqojNiyS6SLZsgGgLXiQ9X1IiMDEEsI/n2DCn6iHk0SL4ugXYBa+WWmYFJtr0Z3LgCR5T80sISJOCYYAgKsWZue1zvG0znZ6QrhQZ5nzdktdndjYyaLQjumRWEzmeid0Zvj7zLaFW+HuhAa5f9NEcvK1tEfAp1rvl3fJKftK0TioUPeFN6xkt2Wy7yly13F5ZM/tisxPjhYZ6OBqm6xT2AgmlIiKUkX+yWvRqB3HHpQnCyPAtmYXsy8BhJdkbzMmlW+h9sphgsxBBJV7aL72eTmHlfeZBdtfZrwRSLBgQRS5X838SqPuC76YK0OYxjPQGhR0Bg2qNxPhh1x+Z3qcL1NCzPFd11izHyxt7AjsRxOG1DwFqNiXeVBcELYZZQkNIVPCUaoo77ZpilUy1mgkQNGOiXj+JXKeVlDifA+7tDLpWt4+crWrWap32/3pW/CECQchBOM9bEAlTejzJ83xv9Hw6tNJkNBZClitbzSBZfjx4Y+GOmdrOjOOWTsi9BWExX2pctnuFZbcPssMVhZAIjsSVPf4TRHNwd/hvBfkYF37zfYPGID0daek3XGm0MNfNR8XwwXxEGgxwkG+rx42no3SO/Oyg4aTNg6NM6C/qsWwe2YyZs2Xd3QeP5rZJ6dwhyRD7RiJV96NyrI52vzrZKapv4hD9BY6utaQ0fS0k0F9aodtubLtDtV/+OMlQvOkpjiZx/1/uHfA5knzMIE/9zSp5p9258yxSl8CFTK0V//NlfM5wEsSPkYfiWryDjRAelD0QomqfIlcLf0qzosFysmBlxazLYRYaNmi8DjrI2B1s6iIU2ugvVqZBTGHuOv8J8qxsytgNZDpMWytoVBjyTvNB88q++yYo2eDYU5eu2q00OxRt64r2tVl9b9ztakr5knaiMFrHk3esJi2VEH5wO8GXw7yE4dfIVrGXlRbQUgVcG9JQlVu6p8qgVby4skZWygOzuvNP3A7k35D7Cn40dShU2gxqGRJYDvC22nLUAtvgXoW30LnJ3OEEymS2MkoMk35wsaqMWeZquWfPxN4SehkTLtO7kx1pFNzWf8cplQa6M2jWnsC0pktIbH9650dHQYuQ3R8RWWffqyGw2esegC7GTbCNSSJ/WWxZKzDwnmoY5WgSbCe2Fw+ARrY4wMcAxb7E5JhvFMYOKsyn2j/pHqbzjto+Oxtt1//ZzfaHS3tbSyPGZn/EJEj8vkLY8/bZbwY5DdoE87vID900+yNdfxiU4EbiPqSB6PCwH3DwfoS9f5CcgYZvsqkDfGC3MXy1sELjkQ4EAbnA7Ka0cpYKcdyAsYb30OdRBPTGP2YF+INIEc97nBO0vA+cugt84Hh9KpPP8W9tUrXABLQdQmn08KznjBxMP97Tx6BkpOqWWzp89T3QA9/hWzKbReYgboHGIK87EHSuwD9SneLubDJqmVL+PSqokxtPYI5xCJHT8qMWFJIbJ/2sf2bWLQOHIES/PdgQtD8IXvzTPJA2uw8jgpwz8RVAh0kXuSiM3MBwzNfhzZHK6m5i1Bk77HkXJ4yE/gZsAhh6ut1+5J6ZU//fqXK9luRkFJNvGUH3pKO7z5gLQbRCifCWqzvG/F+L6mBBorzZx2iNOc177n3TY2S7ta/8lyNozceVG/keUs3/yVzNmvwNMmW3anYdJJqm8BbPb+WT3gFqQXGKrjYmW2t4FDh9MyXzwLuMQdZY+QXKvPEqLo5lsQW8D1NDqugaMZ33tlV6KFv3pHr43zNoIDoTGUuEHI2KxoBYbW4svsvvfpH4zkjN1rwOBH8Wvv+4tc03JMyhcJ0QxJ7ERUj1zpuyRcYf8A0MPgfzlfcj6uh2VMAnt4OC7RjDLAWAKHN2sUcXAxtnVoHlMwdvUXYZd+35I80j7RHkI2oES8E49DibF8LENe5uTXxJtOTxbLVh0KYInGoZOLWzsQUC/7lNuoSpzKIsKMDRxVRzHsyhqhBIr7W2aJ+a+c3voVa/eFVOlTYl+qhW/BICRtY93kpmoLYpgvDkJs4zdZRowu1CmACB+xKIG6A0pOQUa964xFHGxJiklIFxtxxiGi3UyLF5JS8PPH5VTHf9yUL7DYDeK+BQpPzIpUnfMMURT2LhLsMCHs4V2AoXhgwXvb7uyhDyTqKWzKID+d1zxNuaeAXTRESoDJNqoQsmVZbZ90rg+9R3ZnsBxDR4PbI1k9LYbAqqC8gYXqEXYhct23jnmvcmvBMPyBdWMWZncnAdoXCkfIw0eMLV1tDqnDDf9EROZIt2p+LDPqPQPga1rFPOODPSToxUirKha2Mk2DQmc3NqVxHglAPFkeNqbnCep2MOYLEh35r5mpo99TtNJZeYkW5KG1apW4ddupsniJIo36C9fkeGDrFIN7vkNxj/pVWM5LzSKNzpwd5abhH7kmW4ACu1XrXNyqoY9QFPMQiruftNwBZFHJcbYk1rQgOagctb+X6eulJ07z+NdYJ/L9c+YWo4GB8syT6iuB+R6hfkxW3yKa9LVrbjXBQZNo6sgrIcZCvC5KL18AFttib//ad/ifWW8GrwM2aTYBBM8KsFma2IvGdlt9Fc3jW/ZhAtD/60FEnhwN18WommkrD3450b3pHUhQ5CqPwYtt6BhRpjShSFNDxQ+uIGN6p/yao7GBmSYioYk+4svz0qbJPB5FRD2jvL8RymhhcjgI05dscrdRLWhxppzLQQ0TA2AQxhEtQzELK1zXeMG/8nxfgcWTUcur6juX3LoskesEClKOUXk6fhRB/1+XRR7QRv3NGlrHZLpSWZ2um9vsczRbasvtNseBanWv/FUHcRRbQYHmSu5sFA68u3rkv45JYHSa11r7ZTgnrXytayvJDHc4amG3roLC4INC1wDURW5oaaz+6ZPE07x4dvJYt1FBnnCDbmD0dUXWtcyXTQMz863FRAEL3Q0trfdW1QLGPXnkdWLs9qTYt9ObPFjPQ/Hl9tgd4zkmbV0JpdCDdbOMpkfWwkOm4z1ZQ8FY32uyA7e3K7JxXEZhs6J9Lx9mg3Na6py03NbmbxNHmdOAh1obK03ch+9VNuhDUbfXJ+osfLaf8VtGYHNPupggYDHtfxb5TEe25gyj9rGe9e7cR3d0m1R9CN6k7KtTBD7+rP7px/Z5DyJuEi9hZGJsXICDj4LdzdpUb+MPp/OUADoPfz+sKgv1WedngQovqpPFRuuA8La087JKyB4ISSBaNAZ1NUT9Q1+gn4Y3zXCLaeWUQrmIjyT6vtUam9ue/IZ5qNyDbMofYBgGDO0MAQ29+IprLxxTKNurmg7YYbP0Ft0FnT0EU7jlxlYGmDipClhi/03WICyBY/gLIXni8JjtBZuoEpa5tgP2DdRn6we/F0VJq2ZdS7z6SOwAVpl1iiVIQwP1N+XlsSFCb4AeTpbKW1n0LVnOyT/kYvmgREYTetPDKV2CcuTtGRRqhxlJiYjl7d/XoZ8goRLXsI4l4I+3GQZhTF36sQbs4EkV1hJn4dt9pun5fO51yWhA1glrVDigWGzzif4dDmxnWoV1p53QqX8xa+c0wvPNf//5m1VDky6Vq5l/aHJ+XO1KGwtpaCQ4mM6bK+VpJQL7mAVwffGj9p1ABfwHr2RWLiUV+tIe7HuHNxM+ltCZbdwDOnBk5QV/1J/4miWpsLCjv4pvRekRNBAcId7fbcfLOnRGa2NZaj9YWEmScXJjPYADSUSfT2cLGAVaVbS6R7901ICdLYG84sStATyu585NJ6/qP8dSZ95XD9t24K6QOcHbvr9pnkRD23+ZtQpFm8vcI0/Tf9rcTxCRr+6HeAp3hpCxty7vJomRz2NucHjzg1jZg3u/kKoOfHkD9v2I45egR4qHQ2sZ4hSqotryWUHbuPLny/DzoqrVKf8c5tSIAuMsr5a3caQ+VFYuOJwePKQvkbnMA9OJSmgWe03B5evWDWm2jIkePQqXa8OBT89icp5C6j7KSxg+9MENnm/BMaujIFu2khyZBa49f0Wr26xkVnthR455wyLKkNNB5qoPfSPqrIDOButY4HvHK6u7sE7+3GdNiAgUQTXbUKvhXSDXOK1Ep3ILsEhNucEBe5biPTVoZ2NmXngl0kuOiOfVE3NHEOMQW1K8ViYEhYXxXZZufW9wb7XnHNKN8KQJrNL/RlY3KfqJm92VP3YKD09BqZJtB5almK6jyuADYy7dNME7b6dLO17ubTu2W81XdFKVP1cOqergWcSVTTKi9SGFw5NouklqcWAviRFtyzcBgTjZqppBgYEzAvc8qh2vjFMlfXHJdxlRg0jeYoYqIAgFCQWTPCH0u6R4C66yNSLVJWDZxLJ30yNxtb0SLPxfceufjWbG4HBG9Hrta8PqU2Mrt2YeSyHCtu4uT82mS/gE3VtXWfJZlXKeU4bJdiahtaSa0pVGqOYX5RvZuA1mfhj96asP200Qb4rT4b5jb5N6BXTbPtV03YpBam9Oe5TGuuyS8Mn7h7QitRkF/KbiqrlUwyUq7X6K4uEPLiFKJnFxQ54HupT+1nC06C8FptduSkojXdbOSPfxhy05zn98Wib/c8U3q+69+hdrRQUfmtkgXwxlSAl+WEUgCUxfdHUtebvzlYL3jSbrTEZwkZ6IxsHHq8CMn0F+pc2Ld8E9/SMLuqGCkI5eqstqwYKtMmCtRig+1Chhp4KFOqYPOquoaFtM5Sf/ZE/rZcyWSXWMtg2Eels1eAzIyQFY6cGB1p0kXm+plFupMLIvix6jHQUpGOizsir8Y4hNneDbixufo/HfZfztiUYjKL9c6V1A4BCDKJJ8NM79LHQ4N3ZnSWvUKvtHPdhk1Y2crjB0Iqbb4+L+NuvHVwpwl5FF7kH3lBFuhmNhyMlOw//qtMEnl24w8lweX39xGxyKn/z3jj+s65xpkhRcmLUc0fjGHpg01a0Sc8Uxwkt2ZVixXiyq5DywPwzk2Pfc5Xu8rF6dtOG/n1Rpq76QTQP/ALfhqfPdxzzlkiXCGyN1FwpkfSPbzN7D8cmNSXDRxgjznyr4XMPThN8IMJnRCI4RMAA07Xz0F4USALKEuc84DvhIgvY/DFzhP4IXJHUksxCZL+P0htymLQI4ogK/o/p6luNdp0yUrSIPHkIEaeDM4X2Uv/QarPz0kyhzUBOIupW5/Osyunqiy7lY4qMlmK6KY2i/rrYKkANSW9A9pYuEVkQpF/PBSIU7Dk5PN3+J0Z0C+OlRnzjfclzudNAeTyoca9zylRW81Ob/++qP5DorlNrWPlrbLxkvcELdSeyGOPHamkoA8MYz0bWlhwZlA0Bhgh0lTj1+OXQ6gcyNlFT1gL6fmrqicN6ld9VbeNjgM29xH/UXkfGql+71k0aPcHgMo6s7xFzH65drp4CKkLHU6rziQ7b0iZGIWycJAUiE/QdETDqXtCWgqiDKfvYj0MOacUwovZ7cuCVC85fD0EqjpuB1jI8cBg5x3TZzje7IcnQtr0DLYJRtibu1Kla59V11si5sLux4UD8W+Tq/8cGVXm4ZuLuzx/ZpmoniP6kfbTfWBLPDy8zwqObTy/uTT5zrcP35iSPGQztARJm4qq2JydEdZIYZUNQ0xCCJXxwRYAPQTPONuL3qhW0NU13a/60VGlQkUlR2cdI0odadIgOCKdxm1ksNn+DQauQEMnASC9TZsdCajdncT+lOLoT3ZrrBaY5ZppJVF/FUg7C5DFMleK625HknySKjVz90FChJD2kxmaqJHzsLb6RQmgT4Ibj122KNBbie7bcsG2RW//kRjAmJ9AaM3qSRAe4RVdts9VMqHUg14EK5YvzOr/cVIMugGZ+E2PRuSU7b9a3imUhKCgfDZMJmpPGCzycL/3Lp/F3BjQsPKuVEbu6rS4q3CgNXdmp+cO8qV51LagiNc+GNE97VJco//B2WHekkGbN30wg5jVpPcd+T/zxxl5wKUY6oNI6oe/wYlt9IpdyD7WJ9k263PK9fM3E5OYBGg4Uq0xYXhlsSvwea4B7vetMhY9cp4WcqfAfKzfyAKsVuYcSgMkUd3R4wFGu3PjjYOYmXfU7jPj+Tmsx56KG/5/GL9anhY8kq0E78257RCHBza8BAHFLl5NsnXZub9rFdoLZeUxL9v76oHMxvPId4kkCEdfzYmmBgbOi0j1Hi3mM4QaBP3LGKcX2n9PbpZIVDGOzTx0lXzcYc87/i6PZZlTahdykxujBmwya80zuSxPH4rvGb2ycI314nS51iimcu0qRM+6+iNoM+t1rDQ+9z5MnePAhnOIShFCr3ONsQdM0nj22UoUoDAOXBlqWYkeb5NpFtF9DqvUSNsSlBHmDEAx/tgDhA3ym99B8JSWheCI8ku+nYxy+QZhCV/XGXUk0keGcxoOrzx2Pvl3BdQ+zoJQuEsHARqde76ymvAoWRl99EFKNMlO6T00aoo++JkJtnhKR6Q2bW2650o6LFvMeOgo3GOtyZ4XOryViury89kOMKzIfGGKlPwfziZbjkJWdmjSp3ZLzRDMeaoP4vW5xam1SZh10L3Rn90pYiwpNJxdWwbO7yjANw2KQae0BVuxLXO9E17cvP/FELg7DYJ9gk0ioCCL9BaHg3jHc4hTx1awvhh2SwPbK5ix+MqKd2UM5SbLNwDGDFznUEFFJgIANcM9M8oPn6ddwby4JbOUuhsj8AMNsiREPyIL/cd14Ab8uieo4pdjuNxlLufCVAKgk4H71eeTdj3RToD4zMW0nJrUt56tFrXWNuGhG9jINAp+zkoeuqhtMBbVPHG67iihALV+TaRw4SAeFPazsM+n7lxBIYq/5eUkEBzUquk5UxiXedILBILNa5s2UiR3E8vpqKMk4mt5wZk9GaCzXyLeQ1DS1ko6ZT3zdOU/8iIGn0/rEmmuy2+fEWduK8FUzs/CGLLjo48JWS6uJZYJE8lCl5omUGRq8wAIs2+z6roK3Mx+kUS+irW6z9K9+ukz5aCP4ZDTyZYlgu0L3mekp/US1FULuZRgC8rCa9U6wfd3wn0AYRawUlgsnYFGaEB+OouA5ChSKw6Tez9Tu4VFuPtc79mFpeSXlyWnUseZyDvSSkvpj+Sm7r6vZbaI73J1Rvr6U0C7p2vJtyMsuIjdsRGpfWaQkXdpeaP5VnsEZH/3nEGO3iwzhksQ48D37T9CtJHbJeaAW2dJBEtHIaAC4o+BSLB9cvVeU/jpDnFhTXf7xqADJ5b0fBGPgNMcE8oOz3yhok5w1yTeai6dLIqYC/884mafpd5IzztfkSHU36vfiCQGHWXo0Ri2VGNrdpPkWkYZ8Ky0V7CZMp/z8T7vTqGDwlHeahmmpNSVjHLUFxgDfWvS8TJRoNLDCfmEig4x2Pfsfa0MV8Olfpifmrez058RV6+UGqIP5L0+PjC/GqyIpe8qVQ7iNn08fhF2L1lsK4XMdhPNrerSuVTRyBRTbHI/PBsxODGOwmUGcA0INKxf0f+i9A2Tfu2+fcCNMv8uMmFWO5nC7aSraf3AqUrM09G3FB7kSdiysghsXWffbnitaNo4Vdv5Ipw4+z7iPaBO1vaKwEudJyJgyJlyb3nKocKVu0CzxFfPLe+IoHtNmZk3QLvuf/nI8lq4COX5mMmeHV26k2zPr/BYsDWO6aXndr44b5YZzKI4iO9rgX4c+N2/Z1G17ImhD9Yj+Jy4pdmHoTtwSmJa1zoLceOw1wtW3HQCGOzle9Eyb2UpwE/WhJ5iDHy+keGh6Tl9Z8OHo3uFNionUIjAggZcINc80FNwgr0qO+uEuiM+aiqkQoJ+y91bMrAvpstxj94tkLahCeMU6mncmty+HrDvn6XCaldH6faJtgeDjoJCdWsKuLdmpw/OCI82Fjlj1xDmPdF71LHkV9WDpIXlHiNzqoq+vQdjtmrlAlE8NrVrfnFrj/wD+d/vX9HZlpie5pZtKV0FdSsemlWIXmXK2ATbkCc1ku52+5rGmvg7FOBqxp4yIycodzC3KfxRvCz7+BnF5NTXwADfLatV8xj3H+/563VTIsWnOhH2Ad1EJbIYUVt+1MzZq+JPYY2xLLy5AzmC1+7tE1D9crwA8Q98a8cA7LzU4earWmM1cFFVZxO+n7shPEVD+RvnRCijs5V6yteCCzFDYRjxSMaV8jjoltfz24s0AJO2IW+0gX5oje871ruOHYCjsSv//VDy8wA6rUj3nLwvQWxDwWjfMbCz1l62GS2K8r/e4pyTKbcEmqLlZ32eS6TnCN562mgbOl4WTVFHKCMDF3VjhjmGTTKXaygenB+TPQ9VAvpYrQW1h6Jlj0hV0BXf7O1iuU6nAZmr03b/UY/q7kOPEHr/1IXBr4MFfV1GziaotD8WjwFDzw9orSmWZTBWfS08ieycqrfoiikZAl+ygbfGjW5jRnV5uRgKjWJpsMek7Sc4xf7L0TNsyifbtTaf5wRnpipJx0M+Bb01aEqqUyyqdl7dV73h5xMTtLlP1bjYWUe6S1CoHtOA2RyZ+6I1fHfihmUeXy4TIOdI5lOGcY8lnWRGlU3hWFGns+jTlEXgNuGNKQhnr5A0f7csPsv+78VRYft+SLBsT2b/gNX/5HPjh546+7thMgVM9JSggQGBWUOAiuDU1FTGm7V70MC5IqQ4r8hmb/oK1yWoOzLJ/ZbGBNrfqPpoZY5+HuiUyM39MQXS2Smo6NoHT9qw19ZBcv4ObI1Fn9FfvVcWpc0Tlii6oFNWKXMWw4XHj7+zhiHbeylEk3g2Bf8CKqnQlX7eNSUZeWgUYWHzydKM8v/9uEtTiCeqHZuwPfRsHUwGYJ0CWe+xI5Zwx54tUTKVcOKe103MoRkXPTA77bq2PcnCAT1rQyb0PeBUzUrDVc158MdxGua2Rk6UmoykV6BlJdUgo3Lm0LgcsTct/us57U1k6TKS9zwPOkb99hfczziiJYpv6oguOKW3E2CfXhND4lZNN0+P7eQQ6EmcKDEbsjvLSBNs5ctq2lujKF/rNWaXvNv3Xj923bRQfXNjftnAE4chTspu3pAeLDcUz6RB2AfaE7ehgqgy7pAqkJsX9PRvWihTXwDkVCSIUTg62dwJnGFLEtrOfZZ7KQHfDh+jCPPU2SABn4XyDNUF/92pm992+noByiyhT0QeDJcZqgLsPSvJMclfn2uxA+J1X3lDDUt11WqB1on8oUTNtyP/in5WMGcy7lWR5KRs/TY+8QC/NJJlUDsrW/t8+P/GCYL7KBFd2JrHFNQvPF43+a/Xpu1gleEjMzdV0kHt25SZ75R37YsRXN0Oj04MMNlIkA7+1cMI4x9+wYpLe/FmNR0ievN3ZQUob+XeoiGs9AWwKG1fl/Uq2JyyAGKgTNCrNMD4DndYfMwtbR0dBEjivEo1QyvnLQQdc8/rbIrqmZwpG8ImdwfvOtZBl3Bmkk5SdbWzZvDkeOww1DNCIwWwNDpt/5KVEvTMsOYOtdJ/64/cOrXMppPqTCEp1b9DTfCfdlG/3AJukjbcqtiP+33GIxZ2cckMHl9MAY6WlUlz2N1DeRAtGw3oY3Vp4GQbyJEY6emCak23EenkgapKRrFq2xxivX1OUiJ8ZsMV2sgi/BStUlBP9QRolz81Qe8hi82mK6gpT+6MkRq4JJTkjSo/Elezn9aL3+PtLmezR4omWOPgLEpEQYXXpfNsKeFJRnQ+mx7dvnpHevxh21DDW5c+9eoa5qiPZzxq7/REgSAh733U3Mtdt7roSZNInJ4TE9gantkaxsJV/6DY94MsgdPp28HiwsKhKwmmes30AXbDnYU7Hm97N7gCppm2oN3JqZqagUhaHRFzjj5QE/tj3um1/3PKylwRresPPslrhu0j2iCZaVPyVLJY3xp5VUoXkNTj8f6WjCY9nEFeUkMT+4Wh33vLfiWqn4+3ZjZAIEzpm/+0om5BWNoRlm8pCxFGSJ1z3WNroC3DLytXElXvrmB8AIOP6GSUL8Mh1RoPv2g3w0ezMS2nGC9WztiWqjFch7UNfgpkBddyCZA2c87qHDr52+iVavxAnH0Iop/pTuI3R9iByVaQiCC9z5S4XrlYNDdpdUJZmHiiv8LivrJRbFg7UvSR8gocKzFjS4Otw07HGIjwTqp9S4DC6xGN/akta+CMi5Q1xJV0rBxHuvJxQMnEPU3aVf1bhTWIPRV2YeU+itooNw+hKbq1HsG6PClDFgu8gfLHlnj+xEnRbxm5VGoKKdPfuDFsb5UCEl3/6mqAjQVRmhb6mmZ9i34qV2ISJscfLyMfE9Ft3dja2thoaZZmvnyMjeCx0NM2rZI/aSKj5ibOzh+IdhDtPkQmFjvW6rPcEKEsLXZKLFNhobRz+Jx2xcDr7XNJqYlruUCgj5AuIsGsgz56Z1Kf+8s5kJbDwOCFzAXgmfZtkhBQ1yj4Ppt9LZZ5fyRDpq2CC70HHLxqC3rlswYDGwpnYkFoxGETWsH5Cf3m966TlJ24WcQvrx87+cV6A+6C4qAwvLKavEYvmb1bG7xevH1jvmYMYSpyLgLRUyx1bWm3+E19ckf122Z3M2o57prf2/nrFs7tv5BYFfQSOdid0gJBaenQsw1hG4imH69KsJ9JZ9PDxrUdypzoPgtsensViMT2/7ahMJU4y6LLyoOyJmp2nsyutKyj7C5xsNpDYU18pDnE4/0zD5BnV4XYATGvPgknu4YNK8PhNvPzqFuEsrK3U+x1o1Hiwcv+R+8U5A8rYdHjk2zPPRYn6xGo5fHtrfOxGZJX1fzi+lio0squWPbxkmira3cNKiWBFP+ifcfBQTB6yQobfc3jte7iv7WFnNhv7F4w6nusujGz6okW/KKHgc0sw3vsx3iq0GPVCjeF1C2l9jlpRcrbh94Fpe5MAZ4DgFGyvWODEmuFghsATbwyK7T9qr1+Wj6r//A5sXF5TPEhVZzQ6gQa3gdKr0Vn+3K1LjeaUNhUkWKI0plcf0fEuS+4qP26VGs449TdFhRzkimELadlwEMuJujEoMnpCc653UyIKa2kUuCKu8yi5yztd0vPy/ycJ/r3BSNl5SmJEzV9tGexH2CVzHkYdXGI734yU2xe7MWXSM3/Ar8sw4WZupKNSn0fKbRt6Bzn0/mZifGvM/kdvernyuMJDaW5ZlSm0fEJino4YpATGlk69O10jNdfHJwVkvPUMcRTRySDR+HiMAXEZLTW3hE26oeMCpe+qWUh94RLBJr+t84hetW/sNBIKyw5uHDzsDj5zQVfp5rym+3bLJDc52B0ykyUuIE9zmy9HpXyaB/QG5Mr1fcNnOXa+KnnEbtr6vkTY/QqV0IxWI3tYjSBZdMsTpPPlI29pn2leRmrG92J87tRNyGPCu8dm6h7OxLC7rKwKxoMXs9qAZHgAC0zNWP6hRutcuDOAIU/USJx5aCe/DzHkFMky/3FRL2FUAfmEKtlCHey2pKoxQBHet7gH/IsUsGmm+8DyNIm8ufHDvHkp0WfjCYTcm70eV4fvQAZeT/698p+/SlUWkFSeVqGn51zEFcys0A/LKbRglUkSSD7umn2qI7PEIM1nQMxDrTQgayKoSLjWmO7npRZ0aIwGkV7HRjgzq6JzTlmpffjm4B2d/UUv+XkZx58B5hg22I0sjucFjysML+08cQB9N01bZTNTOO/DqSPUqZjdUOs2sggkoSeBfkoj36DBsciGL2K1F2sGiA7TFRTneN9ZczMNqJfMLAW5g1a5Pgv/4NdYfCWfbjwJtS6uOEgiVhBWlPKu8ABSqdimBi6Em+IoXJWKJfWYZuTeV8ZVdspBZFtHswwQvLcHop37pbdfcCWCP/d+HDDzMrGE05Xwy1pAC/x/qPYlex+MhUU8b0HpPn7+QdUkgE1ZotUHDrxDal5k9bznTAwCALb4lkKvU7mvxGrLECiv4gCM9+jhW0lClnjrAdAmgqbaJC4vN4m4sKOlxOuAuzlwL8td5AZB23mF3rmao+g2Bb1o9rE2XU691GH5yo+vohVLISRb0T3UyUTwUwP85xXT5rCLs05VTfgHiwj12KNzEwEIBqX6F1C4ThR7Q+60oJ0cRRKO+KVotND3q+5XVOpWXWpuVsVMOZb79sSTiKl6L3p/cBmzPaky0Vu3V50o5wlDybWth+uweM4dTAqk3B71FA7rhYBeDW73xBgJ0/rDKfjLUyH/Me6tXCih73wsu5hUuBr8TQOpbd3dLuCpBz/MqKSk2hJqAmOryh5o7wffAvTZ3XXBBN/ctNHASfoXZDRImWdw3uk09GtkX1outMtaORV/RAEfksBJJeAEzxQgBYb+3fKBmH5S+09m7+LFS0j7HLCXNJK9tfMB+NmKYI6LV7FhdPXDpeypW4Kxs1KmJ56S1f4npubyHQqk5buniz8//gpJau2BrTi7n9kYFlMzX39D7J6MmqfJUleczb6jFaHOyiWEuX1UbGLRGO0mnkKMxLGwogRU6eg8SOyk7lKRL2v3VcWSR06j3UuOl5BVwdI0IiRip0N7Ad55Gj+omi11HxiDvc2vZP25JiqVGb+e+lW49EEwEp5Nbod6EoY0WvhY5QP0OUAWNWQ052xZC17uiBKzMyGjh6s+6P858lV3lfK7AZqSPnOJiRLocY8+HKIbhqbyEyt3W1T3ysT1TqexuwRlQKY3NiRnEEIfuDXu+Z1DQSFAEccUOzVDJshVjIRXNgji63MNXdW+2WFo8RtAlRH+zmDis1oBRV8SdRzm564lWdkro+WdN4HU5/ig4hpEk9Drshqh/0buNomtkEIhbNOTVid3UrUqNPlZ5sraXLxh3QZKS4nadKDihvjZeQKDJGNC0CTpzBw9NE92dtlXStwHwgKqt1uSBZHs5yWjMwkUNBlWLgGnZxgbs/pcedBvou/8dNPKXs64Rx4AAOBDoGl1yvjIq2f8CcmZfQXyNviWm09KQbH1aIbYqcUYxoHasbnf6ya8k0DDDzt+a5Elz+kFNfjr04sA1beGoZDVoHIP/O8DuPjNq0+W2FLswsLArR4s077ozxHRZORjAEIB4coR3ETuVG/VoS/Y4HPrNkmke+obKWczCITKYcV/8d85+Q1o+MYQi7BVXAhpXBmS/4xcVIPo+Q20mX9kXnUMgvfKtNxvpts5v+NrI1VS42VMhPz6vCRnzdFmuxB1brBQ2boL/F4yMvJq8W2KmDblcun0iWJVGktJ1wRoVE5ADuxseA4v4kkMi5/i/c7tObTXhCt5sTGBMOvwmEcoWkzkiu+gMaVrQfBMUwrcObJKbAk46E01CPFtEpU+0gNWyECiv4ENlFKS2AobuVVV9rF7Hbvh9p9W2QuHA4yx+tSqZqOOkWn5mikVLrOriSlNeZn9v5/BdjW5sRwdywbE5nK9d2KJ35mduFBlUoCMvdwYY/RJvTomzJaRKwqCQ+tjYVBde3mAr9vGDIPmSEKK21kvl7o5SlopfpYgjSYEEYjo9t+eaSXSa2WBZyH17IJ461jxU423ITtpNSJ9GMRGpcV9B8mTuewfWfGOdAplw7K6M7eLkr3i+us0Xsf+a2WQOllKZYfMueEkLFBWQaOl4LQZ6teZiRicTag73lUiYa3xk3PmHvxXKlqSsIsOo7TbCySApCDptyt7j4CW1joHqyN1avRjMhAmUOZA/GnsxuyGOrClZxOyyTE9vNV6ZNtHReFLrrCTLRfU/QdhJLCih82Re9X7aD09B5UKP70OY6+0oG5foRJQQVKcJJ0zGl0AKakDlfBd77ygiUcU1k7dfAEXZOjr8EY7FDoGDOV+F+tyAZDQfJLMhpZpGF0IvaUqQbOT2MPYpaP4/2EcC2Lhg9UX4Gm2lBH5r7maxclrr4d8lyWKatXivauOOM8jzhQe8JdJHL/dlDnE8OgxWHj3k2jsMOUr5GFJnMUsipeU+bhg555uGw1xowWOxEfiQyJb9D6NNVqWu0S6k2Nz0sI2J7m13xeFaHO/nrtQ2rOubKQWxgH45TzfJ5wyKfLESbtjw+OhORZqKWeCHMxBP6bcJAL5Fbs6DCnZevhV0SlYhQnRGoL26lP1qxPvDufdEUghjUcLasiU6MQNQRmfd/PEQTBPa5/7y199n0c4n01WcgMWqPzUD+ja73TDG3H6NWu719L6bJVXL8cIs96/g/TQkQSABsyUoyBZKMv/DtJ4FgZd+a1Kfdqi3USBbajcIysI7dhresRLGKHug++2zvLtv38XpiF1vJ3fzKsjMdlwb5z+TxGsurTVXUHEsFxwGS7Bfek5huvDK2UAepHY0XXPZlEBs6FYVUDehQZIA6Nmnrk1nvyBEDIwgJFi5IVF9x9/Ye432a7Figixpi9xMExuH4fCy2COzkwJMA9qeyAKMzvRJlyV32JsiWr1x7VCeCBs/taz/Yfs9c13Guxk5cmdD7KknKV9FDl7FaueEjaTJ4mATotGRnq2FiaJxqg7hQTyehJKsBz2XVkJlIWDpJVD+2un7fg7rph81r2guVmmEJHbNgDLWJW9OSUm9dG17Y2KqUp4N/nmivO4glPItk7kqyZKg9Zdx0doW6qj3+U6XeHYkD7h7aqaDJfKPw5F62TiWtoI8lOOp/45pScYa6Wt7/oJox5yog6W/l+eCt8CCV9eN+f4dJv9lbr/iEydtvTSa9Iu0BQ0ltpu9ebV2SpXZAdhhcSiHLQR/48hCA+9fBdLD9OzMmkxRkjjKNaVtjOnNC4djc74Zd0d9uM17wIhCp0KwrMZsSsu2143WMbcbeAaEqNmyTp7OIf83yUp70fHUUcWlQfmejJoDX41b14rzrg/rxljUbrFUy9QHxGGH+J1gx5zzHMZOfhL7w/NpWz4DJ0mAI/rHGHq+OGCibPpbvOugPl0JoU3J0FSCz83eJOj03ULc8ZXE1+7PfCzdmktOeefBvTcEqzBAbBnmNumj31mR+YTTBgIQfwlwIwqHRyGYt7BwxlTGHw6fODNu+WEnlgguoVmpCg4nxS2ASKpFG1HBrrfqbjMfcP2p6kyV+b378kk5xFkJwsMucpWeT67QJ0OH7jGrCMIBFeVeNVK5FYoVvGpv17CCoj4aeUvqNO9Po5yi8b5l+1tu7YDIzsX5IBifd/0bQGtMGZq+ZU2EGat5+u91pR2E6qx7FwlGLann58RmIeyIso81kAm7KyOpzgDGgnfKSQ1SiqTPYywGq5ovCmmnz9FD+Vb+tHKmC3+aNahtvJBFPgl8mhhaAOc4OFUjh25jczak2dOM03EX3/5isqf2V7M007Owi1Y6wzgz6ywlTXt4cYiuEoTyhKpwNkEDSVdzBVEvHKTPUqa+d66ihJBdtCl6ZJfsTrk+doZZv13/4uxBcYYonYUA/tDG1kFlxPYOa/Um96hDLE7BNUep+ZJlRXmqUOSHtq8fpIRFNOo0RZyKAFymHzLb4vE/8OoOHHVZoa19uFvSyhLclUYjS4ncfmuE12Fbau0pUySyudt8S8duxIcnLTv57Q/5ltK4n6Mv8h1TLpYDhDtEQQgoOS2shQKzobQ7X4nMwAZ6YSaa8B25rjy/64T46UwBEbAXnY3uFFkqmDz9By3VYHRzOTQl32nFtH6tA3L48pcU9/o96UYLXRW5IGZa4MiHsf4iVc2Flx3X7TNbmXvaxqgaKFof2ly8cv9bFQ5fETmg/bOUVRkJvqef0tR60Iz4UZ++lWrFd6UMqHn5dxKylfX1WZPXoP9UDGR0HKstv3412WCH0sIlUOQoA4mP1Q+B2Pj1/qLBw09HSkCLG2ZQO8YzQdgGWzJpuduxboOI/qE8UA/ZZc+LvM8jTqgnuQG2JcZbuqomd4UoClFGGOrFVQH5JLnsf9+xIKOv0pzy07gt7KFsbjl2p/w3kK7zP9gWkwNyKUpWMcQ0khtfOQydXgtOnm6jUIYHmNNVl1JZ7Sv2gwO0zjxHn55rpKgHeLF/M+OtP5SSig3yjPEDJbCwDv49l2KjIigIJA4soy8Bmo/hsAU8o++oLGBkKsX9GF5x6yyy2HCoy514s2H/DrzqTAp76cxKMyQqBUBy1Cnxdi7UBfOhuDq50unONEH2wU59jx3lnP5/CJVwvoDB0YCNKRzF5oqs4S38n7Hy7+NI52QovUMaMFtFQ886VdGgF+re89nS1zZdadgyFTquqBQkCmWMTMFsM7DXk/cuFEemsmg0RVdtxnnCB/bylrmhVFcZqpfOe7tZnLRXC72GLoVRTYOZ9geq3XkZ+WaS16xOqL7fsHrSScO2u/WRINk5OKnPg/E3C8h/xhhZbrcgYyyNfXRZTh95U9z0nDwN/9WeJ+83ViiG62JIEP6SjTuDcwQfgSwxATkc0EvRkjo2nw56c2jTmfWlZBtZDyzVyN5Rt0mM9aJKmxKUtkQrwk0pa1jxzg+xKth/t6kMjVgRsOaE0EOynee/uKwYl129qdX3sWVI6z9jIMaE0LJdvO67MKJkh+w0pX0YdVoXBj9f8N1OlkVRFSI4DLKrgkQRtCOzWcCKa8OT/tFj6A7tQ99zVJyJvQHIHaROSPaZSicPj9DZh4OWE7sVpXrGhqbMBHPxKFs9GxU1f8FAT6QLwYkQphXWzDy3HdJyXhd1e1Yo8nIys2j8R9HqOVbqMhZmzi+J17+sZeKab+onuGl3PImG5jf5wEQLLbBG6BSDZUOkVqErxe5lOmAXMBG9fp7KoqaxySlk95I/NwSxMfkTxZ28bC3UMLu1gaxJHmHsRr5kwyOFrMOEVX10faFrR98c4JBeF3zYQR2KrcmSE21cVKlylZpu2g+ISCN7PCbIlk2+FbLnF0IS8ktcQrKKjFE6P7KSh4uJICFP81t0NUVNSJtk43ytHGg5Z2tvXhOO8/fqYVwKWCGEwWC1JRN83cbisUmNYUYDMuIooqVZ5dhoI6lL6tbRZ1lzcMu8jtQEpMD+tDjBjvxXhpc8FrsRI7tb1tiRG4CaZNtaxseW6jtsR/Q8TL1Eg+H9c/F6n2jrjjl08jXh7un+m81eTaLv1VTB2mVknfCzo6exYEtZ4/Ta+y8q9O8tWaG5FtI1R03sMmjR0NSC2+Dp/eqq4qFPL32YpmdQcE7KDTijYzZ+OumVC1HZQx27nuLXO+IKAOLq4XWwZpiPWeTeWcxdyo5e0buNed3c3hacZH61CiwgOWZUcQVg2sAcGu6NPfCF91JlvVCrCDXIUL+FbHphvMxmdVG9+7PIk7lh/FOgToZmVdEo2vH8aowYRbNBeoCpsB0KIhs2pz4U/qLsTYMjJqK78ISImSqLlxd3Y2PAQ7yZOlS/Te+a3/2FHM17cmWAnVf0pZYx7S8ewQuDn0nLay8P7Ppg7uKCjBK9pLlZuxc3SRFj3FQ+GHnhNeKcp6ghUHlkrhNGA3jWHaJPfJVGE841XEpTFyoz72Yu8oh7pjQ0cKKhW/ZBW7unUGcvlThKqLHfAvfLqOEXB8Bc75/iGgAOVRXo9T+aOOR6I47wnjZuLBWgoBayECmDymoyRSUwRsrSy9VmIa9pteJ6fu5rPD7HovRqDNMjcvUl4qTYNjr9XDdwr6LQpwWe0YMxrAmEmd52dZ3qROZKw+xSZf9J+2CmYt6QAltnD3vV8bvYAasehaks5f40Z6OZ7QZoDlMpLZJle1hrCvAFousWEUyZhiwuFBIn1HlOPOdwTwmhKak6x4/xnC+rxZENRLnYTX1PvBlWzafCM9A2mBwqwHWVgc+p49niG0wKgIAGSyk7utZAKRfqHGAinqliV5C+D6hSS6LnOr1HZU8R6uD8hxRD/tZB+P/cZZ7EdWaGWWfxp0JtX3d81jSO1KWsacIDn81O2q4Z8sHj30JKsCRsvZ+qNTha/L6VTCTnxVpaTpLc2XNPWa5w6N8l2siYXVNRiwqvR0k8x0mP4WgEu6tY3h8LFIKrIKheYhTFP6k+1wD9Tj6aryJQwNtLb6wg1Gk7rVMVvAiAhxWVB9B0C/ZajtvG0jGSOYZhnA3/GqPSaTGth2bzglQeE1v3rpNRD9SXb8H+HbzwNA2iEf4FGitBGzyIdPsrrz90m3O/WiUcDDVhhP763vwolR/qGnf4fw1SUVGL+tooeb2MVf6hABpU5iN+V9Dkg9WLCiZUJD9YG1kQ2Co4UvjvOnYhLTlN4KaiBWbm/AV5i4BRE+ErzUB2K1HLQs+pqINCq/ph0YCXiMfRiaSVKQsCXrUJ3SbwFVPJ3VTVd4LgUU3Q/oZLhLzSALnYbQsu9iskHl6tjKObnVAWapYEJOvGIoG/OMWarhOpB4h0dzo5k2zwSw+U/oQQYl1LBcykE5ONjbknHeEI22NF2snB+oTxsJlSu73nzsBF0HaFTpFsqTU/XDgDj7nkuqnrLeFM2wt1Wl6VkjPH32DtENpE7OOoSaKQOJi5T7uukgENAIxiiauKxdVd7tVzzjJS0nge/et5BjzRsY5Fj96JYLBTKauYC+TBl10WLsyDQGsL48Gs9XnXhXmv90bxyFqQiuuiL9iQvcO7jmG35RZw15UpOjlEBj4Tkw+g18rFnD6Qr0Cub0x1vP3FLLxL0bLoRTGrtDc2Y/owrIxtFeaP6aHCYq8VrUhxXgmgVFnnZcZHaFPW0zkFfZA/OOmMti8E0n4PI4SpQMbmvdjKS3FXKqfgelk2V5HLr7PkFHYjcO5v5oiGIVYvghd5FuQ/b7eU6uVQxGBEN3wDLo0UVl0lfkziXC0PKaf2SspRUeIGrHqL8UiZ5fNjyAYex1E4AqXcUMayMbJmb3FXdKaR/GKEqWa8dtUEXgNT1zhRgZHWU1ahp/KKBmbDQhwxtBzqy1EHzLhy4lpCxp+CXvru//S0F4tGKftpb1SVKVwI8ThIgxWrBw7rwo4sgS0FiMBV0a5SgO4NY0ov88J3k3tu3eCvVlkJ+4uuwCGqATKOfTALvhkXsNJngzZSaFhhcGLv51gpqNW3RmFfKTRi/mD4ZQibYzCxHuub2U87CDV3HlZi4DSuT4i6osPZ+YNsl1ZkQ+qI1Ma7+aIpkBuotw6isB5ytnP2qpzdnMypo6kek0nipKjdl/Ukhsb56e31faTgLEwWKs2HT2Dun3Kt/wQxrSVYPAHJldQrZGErwhk+LGFZpP9T8KbREBl1/uo0SCfN5V2JuTgUIUl0ZBQTAVqTPfenbZR1jilqHu0grwPVsB1kMAT1l6w09NqtAm69Kbfh4MA5ujX2CCot1lfbaYV0z6dCOJXnkOe4g7eH+4Zr4CmjqubtKoglWkD1R7mBgFPg7FXvTCU5fkobX2NIzIlo66qBotYUtX+2B+nJr82X7APebx/rFUQhzz4kZOj6Ylf5AfqYVGBEvgIl3Y4mkqF3MYXPGYEDwY1zGrdR7HFMLuWCMFkN7TsDru9geLcQjuSTvAOZyuYyRREG2BMH3Eohow5EA7Qvly/chtrcqhaxFOQJ3SRr8QKEXR+xahTKNgLGBlY6nudXn5cOOML00KmjyaQnAyEINNP7r+gPj/883Rwm8DjISP8nUN4LtUH5KfJCwTo2iKZ6tVpc7yh9ggQlnziAHytwPCkghnPgEdWJLfE4M4/23ELz/jVPOgRIk1RYUuniiAiPKGxuSM8SWi9kU3r9Ek+ecH7wThH71sgeiSa/R3lWwlDnrtJpZOB4Wgg6W6g4eaayqUbb5PrUZr3l8BEWe/2UOMs4LTeaOQvPIJ9L56pJk4CHVH41FeSHOfO0g6KLGZLjPhffF0zIa4a1OL9pOuN5zlwqhH3tSgwqLSkwsVp6v5rcaXqMwi+g+XShEx/yeS4bvH2LC20F7s31a41h+N5ucmFtDxfB3hY0zlS0SGbDc3EeKVN80jemmq05ISiqPHvSq+4EiosXE72Ur7BMt/1m4tg3OD15gWOy+pD8MGXj4C66IMwKHD099egKKg2qVL+R8DM5Jqhxd4dcS1fPhv31bL3o7Py2ixZvF6Te3fgY/PlJnlRy5wj79LuutOV1+ascIq+bEAKhVUyposArU0ysadC3vURwhj5y2Mx97LdjSgXo8ub3N8FJ+wnpcBQCrnkYv05DgvyO6yzcaaQkZtqBc5PwWc2ssZFDGht2qlHOEwMgr/jSbMqELxifRNjdKURNHmeMCBhr2QWm9LT2l4udhTcmh+Pj/eNK+zayvAUmb8B5j+epHbqhR/Z4CSf5YW++aT4Qx14AkIrYv1UuhMS25seF/357DjaAmZhJwRPQLF6+Yvc5bLYG+NRa7lAl6ygzAwSSWo8Z/1Pckza/giI/QpbwpvHz3cB83rRIXwJUuVohISwR/j9XOotKrOJoS8ENrBt7Z5WtmH/qY8VhKvLU9i+Og1paq0D4OZcqUWp3Ljk4olGoh9XAarfsRGmqzd0b/r2sY0JEDxzF5zI0AwLEYdE3Lwd1fztk7CgU1kKb/MXljsqifMLvrh4TEZNjwklQ66HfPoZzwgGe/wjCDjtC4WQx6eRgJUsGKPC8am/bsh5hkSmQf/yqL23KRIRujiOYpy0DYCyxKSEr67SGPEDicchDfte7rvdhn9T8PJxCg2dfcY2QxqLX3mvzllirN1tl+Zs441bAlr1J2ZLuFUxXYgRoebHe5a+PxKPwL7F5V5SsFNWSs6z9OQ53z9pFJYCulUJR//jQSQlWaZYzgzxxIr1sshzQKYCHMhEBeKUNVDcxJgRSOmDV2NmRvQpZXrqWyjxEzT0N0C1Q9nWBjJW4q+uymtGnvls7Kxrve8SDzIcxC3bu+MCdXtuFcsl3W2qXEsCiui2XwQ/1uxottE4OqeFLuQnucZnoDYQyMD5hw7VnETUkOsp5Wv0J4Anxceg7T3G6Yz08NYh8znkqN9TVIYOX6V/Nompp96kGdvvUy9c9Yaj2v0WLasg4WwAm44D+ur4U2kDSkL5ijpHw6mdNmz1wMzGe53m2v2+qfQ4MopiPa0TgZJvOZFgeGgkt1nM7Vmp7qUP80thmkAJlVGjkN27kozAXJN/o8sIbhy05DLclsdmQuaNyhf4M0XxZ3MAERkWMZX9r1OAZnHktNSdYc20mmhQt36PeT5TsLtodDRYYBnKpals+1pxSQnD5wiPxKK4bRL8UEpxgCxfpRSgOq+dFyr0S0jsU/8MUkxQxAAi+LLBIMpEfl7RWO8LFfniUmxtxUrCshB4e4wRKa7QAW1F9b2SB925fjM0dBGpup9NRsWgWErrW8uB4b6qie+Pe+fgjaupJB2196vOQo/6AhqRW8ZvOSu4fGSDN6X74LU2V7cilqc7y53C3BTenuazDowJZj0xYp/CT76tI1JqVp6p90x1NmGZNLeDXjeyg1rplPcHySD5U0wghc6E2v+nxIZ6nYhZXdKc5Y2IpY9WBPKm2X0CP9hP45xXRyrYezeTQGQCWgtpoRk06m0uC61qiKLbxuyUpCsKnrEpYHpxiLQdEqrNHlJEORfO2/iho722paonKwsT9gjgLR4qhYdnW2vKOKbBTZLGiQSc2Y+7v8iMcHXQuUHXEXyOOufL2Yy/T6RzptE8KXKvI03QYvZHZrCyrlN+Vw60ZTPx1FUB2PLPPP3dR/wkD5ZggchWf6HuGnuKBzGl//kZmlosqb65JZTpEn4PRDd32OXm+JTgZgpo7JvHg6cedeZQ6KVgnJwEKgIIngWbA4wic0NzsOAcJPgl1JfcKFucljjNrvVjS9tcO5+CVZnkCcWyezGGfdAw+2doj2DN57eJhZ/ICa0a8thaK2vLthbTKWgJ/lntpNy+NZRwydkOt3z1bxm1QMDDLChWpDeHPjVjD5QY0gmJMwKZaB0NM/ncdeKX9FEtPXVTYSNaW1HqH52hbdAt6ZqTWEgjYGzUEZN06di5o2kNQyOUJc7Vi/snVoxEPqH1S1zJwa4mpwxNb5JYZHTXvCralGarGP39hpoxX07O5F3db4E5rz14VIb8tdG8I3IQywLEws6/H0LCyV6RmfqRy+bPAw6B2m90LCvDJBkJ8QsRHjEmG5OkGz1rAo7JvDa3en4eUOUKhk8oVuNAldMCM3WOOPl4MewdwSqG/Y4Lx5HTgyjJqoALTjB7SCNC/4r3PvR7XNlIz85pOSvJa0H2vWqTUOxQyZaxlrr4WxJgu0Rnuf4pLoXjvQ5iQfJgXr+NoHjQazjvXdreqtc2N2Aa090MKxS1a4Gg1CxGFvGOj8ZfLaeyh2HxuyyGJAb19UB3r8qxQHaUzLTcpmJSgoOov+Xet1cMm376AYrmQNPHezijF8ZiOK+LTTgz7Ov0GspqP0LQOOyb1a1yY6mGbiosWAWt6ppsdBKDzsvFVmwUIsaqz76AvUorGhyQvaFN9vJrIYPy/oBpmE086dlTCDqSEUm9vErR4SjC4cHjrwwwgdPWVMNLsuoAnO7kGX6TZwhaIpGCYHA7AqJOonKkwbQ6jpqGI5yLuF5hj2TmMMNomMCJ6YQw/9T4hXqdSegeUqcP71halJ+FOHRk6qodr6H1Uhkyb+Uz1H5IYFccYVK5VXQZSEFC4oKTlHZ86cF36Q7VEoQwwPmRgXCHNOA0khffqsBRl3Ny3Ep1BZtujFeXsaMieijRuGQV+YHU3/aNcNo8Re+TsBuYcJD4KVanwAsMZEcwXHsXk9FB6LuOnisdlzUypg9PXBQgbKifUVht+OgJ7dCdL6zbXDOvVlBWjFzZkLOZ7sD7jdQpiuCV9w/lI2YMSLj3LDwiV/KIXGWQnINwH3UCz7fEf/ryTG2ggu72t6OWRcC2gWVvYZYz08k/2yXF9UKLOjxAPlbHh/1bA9zlxhf5s+STXFxnjGM+VWP9cDRl72aVf5fYFVfVuKYnDONM1xTpG6abbq3MQUc1qinXg5OoFhSpPvz8eZT2ptTWBjt/KfOAHUVvZz9vcfhxnODdiIlCT8Weo7SvAOXd+0lyGZooAYi9Nql1MsoWfHXNlFTOO7JYEZ4cjM03wMG0SVOYRYoTtwRT07zzICqwK3556f53hnKZF+UXZuB/ifV25rgVJNEa67YyvQka0FkkdPe1vpu9tycmDFQ7nJ5uS5xNiWFo9//TdupUYPwQ/K6jJYffp8I3xIWHzSjGobqic6nIehkTfGq756tZJFwgyi195I+HtMBWpi4V62L5CTWmaRzdYJHtgP/jFjUv0g0pdd8BttSG+xI8H+lt3qDuNlvgzYR1tJV6vyDNVIPQODQjBKmdJ8i/DguE6UxV6OqN5BqDL5J1XsyNloiUU58pE3gKCrQcq0Ts2tGRAZSuRL/HvWzaSe3mR8sx61QgjKSUWILFpl3+5uqgFoc9hBZtNKaP1avI/i/Kf+M+oSmHR7R4NQSeLG1cE3IjkR5HwyhpAkyZVNlZE3JCQ/QNxIWzGKqUjRZlasPIyTiY+tZTbKbTO9pgS40/9TG6Yl6+17YQpsg0KNKVxlYrZFQJ9mB+pW4iauj5q7t5GdPm+5yOvvLj4WJX9D5ACiNJr1SMRYsbnKFACYKYOWeI3xSlUOOWlwAWm03YPD8Vz0uzK85L1KbGRPRFaV6GX48JIcJh0vhh8p2nNSxdliDgDrvCWiwRydbtJGCJYg2WH/hO00DbpHUAiEDgWPMJjMZwCuqDBk048rg44idzCYoFwRCKiEJtl9xVUCffsSgCt8M0i2H4DuWu/rvzO1HcSAr1YFekfZehhTU9EMj6EO1zF5lQECddoCMbWyMiK8xg2mnummq1FoBW6hyttMG2u0hdBg/IHFmaG7V+j6QvraloBf5CCJs9jnbKiJ/DI6aua0RdaI70cOOzOQySh3ZHbBnFTsg/6eENk68VJpenGxHjhy4qsC3vzZ1Op1ZheYx0eblGtFFyWEOI5Rn7FMfGlgYHQPG+NvbEFz1VOtmWNlExN+lC4krMtcmXCGcTvQrg3s1FOjnzYIljfJB6+mqCDq9qEbehNDWTgCQdD5O+o6Y15af5/Pl6GoiKm+MpMbwmUd0QGtoGI50KeHdn8SwbB4m0xI9m36O0sD2L/aaK5YLJpTy6AkCSdlsrznf+wJIDSzV7U6QIM2OXNUeitdkVYhZQYdh6pWJwxromXEQaxcAp9yfUCYN8vpLHCifOFdkByYBdYMq9s1u00sAwf77eYNseAAVXEI8WP2qmZX+wUtYTBxgADmy5cMPL9J0HfVsKlzZu6JwNS705ChN4LUyCCRk7yIWi6bcYM8BBz8bMzp607vJSqJJ+hYAVAfw+tSJxUY5skbkkOUT/LHP53dlZfRDocyTKJ3SM9K7JHuGMkpR09XE3dNSd7WivIpMlMW4Fiy3OOnjToobkmpiAsifJ+wdOy2J1EYtzcYTNc54G/IJ5MEiT+hgRdTUDsJ+IYG3EEFYalHIxRut8USMQ0V5jXcl7DoIZdyrWIAwgbf8a3iuQoa1BmmmulSXSHKIkWaSvsohtAfYqCrjxIdh7Dm0yZogPL2RWMOyBen4L6mGbsQcVAbm7pRMEkoGEDyDfEUa1i2rp4arvo5L0UZa0s6Xt7IokFA9OxTcn00Ukt+a5RkoYvGLkpEpRFgwTu6NTuX3GC1FNiWwvGub7lQuhVB55fMT4p4R1/rEGlUfORoBGPTxjiTs5cBX5K6fVLLYynQBQXOQKRTCGH6WChYcOeUiRdW7E4Xr9NDNcNU3R31b+kmyIyN7uUWKBue3t5l6mLg6RXLr2uPXTorvQYDbRAgSqwOty4VIoYTCXCgZQRwOL6QKB4OTrv0YtXgd95/VktftV8BZlBkuX7tCIKT0s6XhxZUTGgQKmrV1rmnVTi7ZhJgnXLlmTN07kqx+HrH06U/6YF7t7AEVWDgyD7ZW1MNGsybm2RJtFOq9QJ6jHyS40EtxUgrdzI4aaHt54TWTFZX9XukQSimXhj8ktrceb2PJacgNyS6rMkjkJHJofnZNy5Q0qHlNt2cz5aEJaHnH1oWxeYCf4m12yv4LDwbmXpAy9lP1CrnrCA6Kn/10x/o32/1AjmKDBVqzFrAPBJXcDG+bZkRCKXH7h6LL0tGUEaCdtTcZvGoBfdQqdE+MXmHhsxDp58uLnHGOi8+YSFcT2sAtxUmGm1itkYzzpH6cnoLGnusecQO9Qlze5LWHGktL+x8NVInkLxNYHX2qvmgSGBlz4JJUnTLYusvLGUqy9yfm79rNk3e62+sdBcR5DKUKpe9FzgvTXTimdqpDwhgrdFULYEzcPnjZtxW7QPUwXGBvOchMk5hjK+d+ebrMz3DDNwgn1ZzEIKGvpsTbeD8KGDuWoNV0FBxfA1WQKM/Sa2vzco3Kc1K6YWkJTkkYW1rbhjeJ/Vvq0aEv9QQ7ME85XR0zW7hdiHMd+F49gdAJ/dRGynfgqxSmocDH9ovQjzVaCAuvACW+EWJQpXA4JTN484akHJIp2400ZmdIMavU4Yo5xNjNa1Otd+2Pwr/24DskuXOt6JKVIjwNlULFgrIpNcoiPKuoLs8qzQeqS69RA+uNMfVQWQD+sI6vFO6eMYZHsye9nSja9FvZv7O5dqGIEyuTml21bAi1jwbXqsbzs+x3g00W4McKwrZZS629dO0UvvTEBCSFpZmPFFyOYjuJrZXwsP4uAihs6/6Q2M2L79wK3vg6xjhcCXndv1linY1vMh5y7GsCxbBBBk05SnhA3AdQIcpa49mu5g8Byl/GcQe3r6K2RJbEdss35FRihpwQ2LNRS/IW+imAqgIM1sOBKjTD29MQb49HG4Qj9vrMFbWdwe44XObq2JLsvLfVOq3H6iBURbKZtFXJlan5ew4HpwZo7g770CXlNef+dIDlxB5ULXF9yZC9vMvSSvOKU4drJ68kg+Nsj6RaU5aTq7aCUnM9QA4VLmWT9t0Sa0brOYSE0Wvnqp1pMPXxxVB2LHUnytWnCdy4Vsx48XD2pj95e4IlD30RpLvWTNuwmWpSiNNvzK19pyQUCX3anay+GGy4So7msdKP773dMMD4XXn2RfSIWODP6O29vRqPJgiJ3Nu6VpaTyCsy+DJN2RXXZdWaq2hs+m8I1Fat+bFMZelfMNRnXadCFGS1jAe5QsWlWyDBJ3PSv/01oQpQaMBhQG0hthmELEskFmUv8R592PDP/OtolcWqeROOKQKKLMxTrmfsOfnvsjgy8gJSlKFv8VppxGXB+9skEKvfxuzUQxITYA833EvfvkV9TZ42De58PFDHar7yhIvsaGE5yg1wlLdF7x6wR61c+HYaY5Tw9R9ytwZPyS/B0Fi4IM2ZF13EAVywgHooeL5gPhBkVMhVY9bkjGFcEgtDXJVpFXhAiv4C0os3f73iizVtMI0/ME1YGIarC8nnjN4Y+8DRpZOh947yRulI3a5ymJvGNfgRyQa/KiuSIjLSoBawVikq7nxIvSA9ylXEl9zl8HrkX/VvyHXBltjvnsbGEgAjhL/B8+V806ZLtE03Y+Pn3ku7lICCb6hKBf4882aeN63IzgDzttLbv/vWhkgAQA9inVYiJS84ubp4RxxnhVNOA4wJ73VQwwwYQhu7kTQ6sbUmab/MsrbZMWNXEojcvKd9E8irb/S88PTDMf5NHDqdBSfJ63x/9eyg2tEYqO2k1TAx4ZsWKRR1iQ5lqq2jg09Rq3mdcmoC5kp4bgD5wty73o2xsRTireQ5hVcU27BM6auuTABIB8ZNj1QqFbUBAsOJtC4Z7lP8eJYtAFCZnLElqh/dRH9A0/f8K5mmhCoFp8oY6WQRc3vHbAL7cZfAMfvFrYvvUFLrUhgODxwvrNcM7NWCJDSq0pga4k5idsP6dajWcX7TTEVyfKw5/7I6UT9X5glbuTJNHExEMUyXN9W3tQUcwYKZpeTrGfGpp1Bi+S15EvblgxWn0q7vad34G/VIeG3to8FgAHVYTj0vU23Ly4oRVxtenFxUN+nqto0Po3h2wa6p9MseAPcKJGs2rqe1l8FLTT9pp7NEmrhnzt4BuxlvsQCnL0Q/EYoF5yHsjxuEgWFJpsU30WsBCe7/CdMA7f5NifyHpaaB4OZdbnmD2By101sGPRpNnrqMkVqPFkGazy3oyjdymzyF9nKekLZzGaqnYmN8TNYuqYWiSa2jJ5WHfiC9BE3pKe+ZEOHlyIFBjAhmlNo4xRu6+qWrGk3NC8pc7xNF3gwbzzI/WdWaY2c44gVck2QL/sn7PhlEhgEwh7gzTT5Y1rmOHor39qELdKEyFyOMaotPLby4aPKF8e3QzwVsUwQhS/ln8seVxsE88SqC1bT3uT5cu4l3QMt2nauqPp20BOqA7OG0gixwOIoEztUOrsFgJLq3jpZCA7wiYVc/2nZlRjihDqwWwxnQ86vGyUswdBndFt1eYQk7a/osdcdGfq94pVZpM0gvAp/9qBbJYO2sEOlZxeBEq+WEw/Hixp6v/vO4HvV5G7UaSjcjfTqs+lJtB12idQFflbiEPCMGKVZTtgs6xLYo+vM0tH7zKpYz6iyVWmGUXC2PfA6wRbMcRMXK4tGHQ2BI4DVXeBshCJTrj8f+nm/Yc2IJzGYlTt49GNdTe0L0MYCEwht+cNtr+Ee6gYFeg8ec1HtuhOR0/z8xH69vcImtmcdA4D2KQUhvA2xGcjBPXphBspOZGWA1D0JbAcEHt390A4qKpo/O4vHJV4y25VldqRmaE8OXguO3UOzwvCdsGP2licy5sdaIyXP0XLEz0C6bo9U4qxBF1zLB/0Pr9W8Zs6oLf3zw+oCwre5QFB/U4lYM+aJrKyg+Dkb/tGCRHselxyJyETEGm1fNgk/RM7EhKSCE71Cmf7v7bXO0cILS8lWQf+Xv9McinfYGq9t5fb+CRpXydfsblIQYcqYQy65+D1Ez193cwfPf57QhMqMLLF2WWFDfEsuQzcrUH21gyM7pQ8hmKwTyb49T59k/OQ4ET2mesmTA6kXXY7KwYVWjpT0mytcRg9NimXMeocHiYKw1Xa/+c42NxrpYnr+I373U+8tRWdMc+1xjuldnVjgs9pL0Wpfr14/mltGQ+4V/v9VPvKyCsZxN7A0hvNohCeb49idC5j3a46oXA6AfMh7axDIXCZhneYNROOcEXTkJVrNXNhWe9/9zywksQZZU8G+8aXf0BBCEwGeKwrHBt2qxBGfVZHD/BLO5EFW0eyM/B+OndP2zWu2HehGxxPzLmBZ+NcxWl/ItSJ2h3iwPB/o3ILVFc9Sv/d2AkujPz95AnSPWD/SeSYf9ixT3OiZGvXnFC/gz1I+LOvKLoa+PnM9iptVPMHJCcoEgms7SWoOVzX7fUGQ572FC0Jf5dhF5uU3uF4hSpb6bdQOWdcmieNopdzjxvGpkFMFkvR8BkB81MH17NNEwGN/OKCx9qmtkXqzXW/O5penw3byK5+HDthBI2ndy3/xnIm9yXlUfA1GQ2c51nL6CKfBuFXldqNIP9ATNx1W20Vkrkb/nFneL6VQk+6sh5Y9PfAqA785dszoP+obhDv9XGrg4iTdiSUmL8yz7pYZLwJvIL0ecoBauojrrYXd6AQbFt9KE9B4WCw5Zzf1g2AkXqKyAwf2CWN1YK72rzEkCiLLIVbeUY28LoniWEl2L52ooYUJGPo7scFdmUpeFrbkIs/9NdHFNUqiMJAdKt4fJLDgMNIXip7z3q7OpzNbZMyChbi07JAuIkQIuWx8F70GcFd01eqmQhF4EjeM5ekhE4Gsh9NmUr/8SN0/qLIYqhEvdeVV1dq9/rP5gntE6gV17bjNdgtNmCP0WMoyic+54D2gt6oXUWNfab/tO7YVuMWw92FdgmzkhQVtB6Q35N51nXUt+Jskd0dql+wNlmJ89BVViVzmAYYyiFBzKOBDa1/DhH5vg4fX5iFRGr3wBEZfouBgOM8CSYnn9P3ZpGAIkabaf//RZevdsQqWmaKQB66MbRd5DP3ruBAI2bvbw/x0S6kJ8J4Ikb/ig7pAwAzDHqnYdyyVPFfJI1BwwBGnyDBtSSq00gNQkDABSNjY5QTTiXRWJwVqwAfjF7HW32ADaXgjHB3NdA+N6pnnC3Xud/BCWKD1Q6+QihqzI0xxsJrHL+jATDWMlxCFI0ad9jhASaOneLOArzG7O2DFvlfEBTDJ4P2RWFgiMTizQMhKc3jLCu/zxbvSJjQc68FH/MIX9uG3J23FPnCMBqym2FKi+XTxksWamD3bcLRZILSNuMD82RG8aPtOCjBHjZRz5FNgbqGkw65eWiDPrFLWh3wh8l8l7AtFM00ZuN0j/G/OHVTVq9j01O8KgWJSRcMj4DvZMOk5cMgRqFS+U5iWJOyHY4nFrItJix1Fb9Vxtk2QoQMkPtVG2fD10y2RlCH5XOwuwj163hmX9JR46lV3bzajP6PQg1/RteOCFScNSmE0LJso8H49OXkcf2KHFUKFOYzYAk2qOljbAuCjPLu16rrT3bNmQWnUS74qAikLp+zZKKkXdYv2ZvMy4M0Tk6VZIUyL+bh3y0dB/128aLb/Lrdp7AgA1N9OINriMG7g3y2EnoWxI9AXPaL9Nozr0SBBnefvQRpO6FNON9mXufRMjHuBWAoo6RKmrt9MLZA+Zz01NyVlJbP4RHR16J5/lR3iPMHIIyHHQSX8Po57HOlUe85ckZYuB6dXf783iy0vVxyaEsr57tLcWe0I3iJ//haORHh+u5uUyDGZ1y6RfR07qiLm1pBMaD0J7XLWk5590LAFR5KlSR7O60H4eyc+wo+JC0fuuUucLHEdNheSKoPZRv4VvSNhwYWyW25/VzD+Hlwipn6dDzKE6I/vSzncI5bsqEIbEcq7HlpiWtFCb4kLjwpo/CNZg38ZPaoC4m9uM/6G5Q0zJ7F/Z1dotchnTuFBV+FWhauV5CMM5LkRyiu+LyFYQjGLjSbZtPeLrr67wRArHvRhFsXN1hhzfrHUIQ2tPkpoS4X+oE2ysrM9uQA8A8kp0qbCFVdYFvXx5YGvbDM9GVfGb4IDCNuKsTZ3/ogMaqBUUIfpxl1TJxoPrIuQuwIWrY513To5FWG8Or6CGDy6QBMfz+1OBvqbXiapEVl+7PtH7zxnEhA4FfmmT4F59J5jGucOYr5X45KhqoH9PTzOllvQwru+UQs0Spz+pmvXPx2N0FtwI2K/EygvDwdc9uMSg6ECC70zJmwcaSX+C7tuTBPmt4GtEsN4QFzcdt1rmDHvfxO3VEdYkL8d8gR2eJQMjTJ2CSuVNVgRz8mvlgAQm3mCT6ZyDrTYOzPM4jECozoN0SrsSk+TWaGeN3GRePQZIAIepTBK8mdsY/+2AaAHi9ls3qTZmR52X0Apa6CkSjkASI7z6Art6KvQfoLt+2Oj32zeXPJ2sueKXzeZtspY62YN94h3HivtCU/HbtcXiTxelM0HNx1rad8R47XSJFYfSykJJL86XZpYe5N32d/bCqsShvsWV9//B2dbiIgBq8IR046aCSw7Bit84zxDEJZ1O8cmx+4iwHV2gdH+5tfmy91A4cuX3pUcGSwjDoQq+GCcOEMRU4Bas21uXRKp5x9kd16GvpTwBDsxQf901pzPV6/5CBCi17eFldpi7/Lky05XS7WmlMe/0f6IkAHQp06/OtkXmtLsZcNKgbTpbn1mS8AdrO0YS1oQyAzLiNu5uJyYwlYu1l2n5U8rIbm0M6iXK4e8/XhJsOYKwISSdxSycR8ZPAw4RK5hAeX4SiXBtBLU/bg2s/uQfEdgMRS+2ko4HnaFcjww7I70h0z949gyGfpxcODa/fwMrMluOV7eWXZgBAfKKPE9LeneK8gS6BDl1shuU//1uonq40+SL6+jNjAOF45lUVXs+WMH3FXzF1d/yywsbUs4rG0ArC4Dh90KlgKHobnoB+EblFZwOXCMzST0ycp4fnE28TMSw9jAYq8pV2yPvzVFARVBmgypcsbSkpFg149bkVypkmR87bilLP8py868QxQnCejV8UBpy243ebKXD5GDx26NGPZ451fzHZ1E46HL6EUByxRuGs3R5Pqoh6vCPtcxE7+6fBTZFlOWocRAOdXI4MnyGUgISykAkR4TcN9RH3zMgufCZUXEJjFLf/zvoCOUYeAdUEW7bYT70sPWlyi562knVxsGJf7+X1tg3xYfQEDJrOUPDV2UM/NqZSpeo4GeC3wGrp9OEN7Y+H2+tAAIdSFca/fKfkVyT2ywGgcUxzlALjpbuGPTB2h+Zldez7YPvgfu78wXzhJNko217woKKej/qagEKFESB2q8G/G39BxK8udDqTtWdBx3Qt+XyVOiNnvq5NOhc0pKifEJLPh6oMZoxPvkU9S0FKK2xACdWV1ceMQErxBji+2b9bPfY2ro40Bv97ScVb+IGFbC3cvf4hbA2x9nfaJudiQTXL1jMNcEzSyM3zOkg2mf1F8zFnqnRqcShK9XRAwW/+dj+aMmTFVwn6gZPqIc0AkHBSqxO13++bcYhAoTk7sTbWbFR4NuZT1hceXAI6jdXyid2OYiggiTwuqZPHuTeQpokNflSls6b3jRt2glZJcOg+R6MuyTmbnHYSFz9rKqweSjFqZ3MUVLoedqXPvHAMWdkay5yHhNlYuKi7TI7A7lhKXQ8aRWzY4/Uedoh6RWjJKG/3UdqQZU/z4qBXYU4yEHYsN/V7PWt8Yy3a3Aj4crpEysSEdtMQZD+sX/RtSBvxS6LsVXxLosR/Nckwp4KA3T0uLoKaqE+HSjladHUkXjDAvAgTGaEYCxfCZmIAhrx0QXD+EzgQc0PyGxq8jJnZkr938IrHdgI3mdShchrRPrP3dElQeWO+q6crohXzU0Pc9R7ytd4ohy5QztkpcPdel2RA14Qx/oaKDLIfAPhDSW6cdXWJe+Djqt2Iy5fRJYoPNBvXe6t8hMNApu8nlahgJ1Aszyog2qCXHEzMotaoIWXoX5pmuNRbiwFnA/Ubg5Nmsz7Lj6nvDziHIiW3QzcZicbfaB1f3dWCdYsmsND7acXvAIqzkL34/OxjXRwSGWDcvLS2Lgy32CfOAZAxhloXjyiyVf9wFkuKw952g2Q+o3vle3O6N39c7uhd+TjKBPi6QO/1TJV3kXWD2REMVF1DJII+TXmH9AlTgmd9eKR/Ap2SnwlmAh34CsuwSUi0Vp49wfNxMVj8JKQZJzP00gaKuZUVUIG/+P6W3+qcDtID6Nweg9MlO9CBeKc1X2MMsY9+vhStEY3asMmlXS9csVlKr9P8Tibvm4oVt9uGvKFSiVLPwqdFPP8/210//rmNoMgRXLKe39OTa/ddIPrlF+d+KA7xPOK4iM0kZ0iosRE0s+eDObW/Pyivu2msw01/yfJTB96/uVYs2Nno3B5wMp6t6da72XdV8xWM0cB6OBrUa1NIQFDMio6wRm8JkOs72761paLqNiT7coHOZPwUzzoRMQ88YxA0Vi9jsiTU3m/MajTX/lkQf0Ct0nbk2v+MV1gYzVYMs7NbuzX8rO/NPKELdcQfDpFxJENHZsf84nHSz87NxQM8L2FX6Nx1Av83mlDXLNjE7wN/MRqr4cJUPpXEIb6YVg/TpZqMrAXyO1NHNubciQGQ0JHEWuhAWFjM2l6Uu+XbpgkX/ZJqgBxi0gWwRpw/H6KSON3NYeYMHrGOh3SqoeQzzIZ5V4quXbJkZKvgqZVg3Uzce+qG0DYuTQCffHIlG+WmLsdfpo+NPnLsFgf5b8Qz68tKfuvtxVJcXXI2pPXu3UkUbsYj5k4G501abIkBE04zwYdtJqhmtgAxkHa3t2FxqbCHD+6tHMSLdqENgMzQ536ymB8jtm1rThhyyyl57zi4kdqQ8/mlFk/bxx5wNw1TjTvg6IhZtv36jYiaUFm/vLYWVVYPnDgGl+plaBuMvDsncpGi5W3uQAXgwye4+fwdnnzoM+8JpO3VHvj8gKjZJ3qqqonmX6Dcomi+h8OXL0eS+973A7ezENFB32qnBZc2aGwN5uO6dx5h8cea/Mc9TRmRc/eulKgRArUVYtOsCQ/2EOyPX7m84VeLI9OXueS2mQedQpELNpUUdeR/CgZyRJ3p/Yj+wAncFJI7nXTFMngbsTdHRqe3GqHgZoPK5ttu4nRtU04RfVsK12T2lRVmNYuXogbvz272HAtEg/Zr2exyYV9ODsbDcsffVdi9NGOSt0GQSMeuk2pFQ94pwmwfaAtRgvRhPaUa7mn9s5hdCOCQXlbxVwoGSqLMAa67/UGZ+fky4IoBEC0eAgOZldPrJUl91lcJHfnsNVPu0pjiZHqdmIUwJb1t8NbdWNLadbl5v0iNuS+L7nNmHGq2ps/TuaNupcffxqp+92LJNsv6+Na5rJrePgScNphOX8vm028i7ooI+cbJtsrKZc6+o0hNuOK/RjrGE6AqinTILLVPNsB5C2KgN+Bd8Xj66VvPoE7Dn60846bXO/pdAnMwABchqYCTKLZ4feCDsxa0QP3v4JLl7w17ZpW9aylHqXqGT4jkexEg7UxvscQVkpxwINlSelDfy15wjpfR+tGFddxbRO/lZplUZFf/pUul26ZH7igCghIUJ4OQ9XMovy/BbP7/ayl5HjW/u7c4qhvdUyofzZitc83Y/1adz4g1haZnktyfAjFKOwkW4JqFgcVky5/AwT6a64mkShrL4X/g2G6+CBCteD15aOgPoV11CDYkCrLTW+qjH9kDwmZgrCCV4sOuRLCQ1SMyVQc31MU2t3kvEYGXHxM3bK8gwpDszu5EoA04evDgK0e2miOsmy/eaAoLtS1C/1U+o+5D2xwtua/JlT0zvx/yOesGSWhFpRWDBd55sYZLQ/N4LankIz2ObFgUJ8OJx4mQVjdpL0rjV9cqi0n8lCwrz/tmiKW54z7HYZ0BEjJqyehudRSctW3Pv4vv4hHD7Wh4kaETLF/m8gYEWSr0yivFt8CvXGFUDDefY80Ux4XbWQiX03yK4gkWGVV4eowxXQqVZP5sn5LFSH5hxOk9XfNSX+UT0iaq9Ll7ko3/jRKU/Yjd81pp7irRV8vMB5wkLa8tTwhzsX66sfSue1wwHoSrK6lkKCMMBa10r4mLHNLA+XTdI57/C99NiXqcRju7Quxh+AZxuxhOzCQr9gEpYtdFf7D8h/5f7yyXuORIWsBY6ruKXIs60d4g/o/IEMpEeIsTJL1eeJEPqgZJ5pP/ud4BPwLyvoPSNa+vdDpNHdOzVexW7t6ea7c27eetHNUcm0LCTpoXU3vldh2H6z5Rf3BZ+FUMJ2L4xQr72/DsRvON2WnuT32QjBOJIvmYzVLKwJfc5H14eLVkITrRf1sknBi22d5QKUv2fxlsGoMBR8M8cDC9Dvv1iSpNdVTKyphxo9P2PHVelBV6L2U7wqpe8YaGIZr5sDN63g9c6Y5cGV9DXKTjcTakQGYRQvK1YaYBuzze316YUCbOCxEO312TgsHqlMPB6DwlI2toW1Fk3GtmVVQOcvnWVGz8VO77Us1bmoDUBdIxaBG/B2Dk5V/yMGUPX04fTSwJ8Z7fkBAL8akqWMGDNmepsgSwBmbI1/t20zi7nkF25+xEuNOVzYGfW6Oep7ZjIyO1jPWsYTR4B/Aa3fI8PttFB4hm8G++YI7mBZrBa+xsuyWF2Nh470uZPpfa8IUEMoGu+ynSZ+tyKLknBTAAF9uuvkOPB8OFhcgPM3QKu/t6txn8bY+tXQ2/8oWJ4LgapHX8D0/VXC5cvzM78PjD7gO0ehlWiyH3p0vIlxSV2D9slsBmSl62CWarGAFNNLkIDtUrg9BdTHubFelVoVS8ItPvKeel8eiiSqOH5ixnM0TlpuUq0sIA6qF5Mm90lKsIGKgm8lZF2Ed6zMmrfF/C46B+o67kOdmPGUk2l+PALiHzqbrQx+K2WpzM1muj3OJJpn6Fg0e5ZgEUnBuLYDzTvYWLZ/oZpIuUwIM5wpXfktGjsvi8sfPlq1V3Hp+glfhurjPDbMbHuX0uXSW2wJJggb0awJOumm20K2m2QtZdbGaHJ0fLLff6tNNAPHHzLtvUhVYF2Ps5vbBspzwVjCHQIo4UJ5Y7gp6h5YDrg9WqHet/i4U0JVC1r5s/jzyBU523fkDtle6H506t2qEFdbNI5sLqBV5L1AjjXe6TeRAMi67jIAsq3AxnkWeTR2VwW5rXLQTQhJWr4d2FqidEPFRhrBrqsHCqtXMPXdJAUZBwVy2+urHVJxYzLcPd9piWD4AB9vjNfI0XE2j2bS0dpHtQ1gBmzgHWMJ+DzHtxEmNe+/y6fkvv7OpzQ0KoXy8dCm+wqovVj5KnB0pYq/3L2iuSN1RTCUkwXJf7f7Rda/IV31FzrQIEQs9CFN87Oi83/M/Aoal+YMra5QrsONDN+eshwHuLyJDuFhzY9dQ3/rGQNFXZTvmQpR71jWnWkYDAxRgbmhvFiAhbdENkK9xB3pjMyTNo7IBOAcUZl4Ulf34th3XWzkEyvHqIiPrIp2b+paS8AwbhAhPbz5VbhqPRH9crCgww3xpapCkWk/OfXC7IPamVr4T6T6mb/400Y/E6UEJkf+/vTgrLDG0Oe3NTeDI4pjulfgTOL/DmjSK8pNK1wdOUa09eQHx4lShSLwrCAhgCpt42Kx9DDJFyu46SPguzuQ/3KcxGl8qtzN2vivtBUrtPIRxm7JqgFhv0Vdj9tHWUqtVGUweHCMEIowfydvq03jnQRpKdMJ8VOfMFt3vRiSFrH1covPDLOyMOsa0qTXCCtHTDhk97vbDxwRgfoIZmH2alC1RwpDfnzk5N7N+Ib94THinIw0sXf0YWaqYJaN9o40zDymlxg9yKIPlyR/z9UzOWlZ989ogadTntsViJ+t8671+WIGw2frRPcp1EoqR1GadTcckSpY2ygTvIziBcA5TaPETM8QXeFH5NW/2qYGtVmAZdEBbkAOihtTjMlj/7TlT9Ak/BbaexA5ietOgq3xMLDBbH684BaQKzGszx/WCJi8ZamWT0PMVApqspiy6MuatQzhhprWG4bQAVLGcdZVSFOTNs9B/vLScqMW9C1mytHLnW/giSGge9hENNMoeiXYsM2uYax1ZImT1+rHvfOLXQNlzeNSKMH8GrOzFAH/7kYtd6zjkODAmlAoiJLuW1aFx71MHFxJOGEc9XG3a0jEJbjx8TU7FaaqHTXk7yMVlkM0gqYhWb4ulq1CLKnaZIa/c/3+fQATvnOE+qwm58nqHYFuS2WTOIVIAk2Cz7PI2v/ZqlLgOL/9f1/wjDgcmdp/OPSn+PtSJCwC010rHKe3f85r1IR0lTs8RKJScQGytFqYczor/MK1Y2H7QYONeSDUebSRTsGRjEuYbbkT/LThfGzYw9MH86FTB5lKBudBSbucqCqJLPF8Ib+YJpHel2OCHxIxv6bBc8i5UgsRFtkhP8eBLLPLNLABVz+7K9BpKQVYtDLX1gjvVWHyeHZQxZi1cOznYcczVqB4LzzrGA16yDRgaVDhClZxGSYZCujqUyCMdNU+AWkZ0OE63E7nOsY0smmUdeVEfGpXLGqRjG30UICfDgg+thmrYlFbgMO3cKGkZz9egA2Y8qrqBtQPTOIOaEtArMKV4REJlkISOdkvlu+Y5ZG1M8vjc6jBjayWRKhhX8KDRYjAAgGUJetLPL0/hJ+wPbp81fsozSa/4czXS2Pf1nL/lo+leYYXwyHYWLmTxfMtTeK8YoPkmhB96KpPd0er5xVDNdETCcpkwtbUt7/DYXyQWl45OKB4CxVkXatiJmt+wwAAvI57bhUYFsznCLXOvLegxC/15ZufKAvkwSG01jiqrNPjgbSsWTYkVOLbrF+vWpR/5J9jPaaq+WVqntZnJ7LmBEM+O/LsSuYBrrHVgIlimX0SvmR+qe1+hH166tyxR1e4BXRr0tA4x9ttejZ+B5xcsSxczUA8QyXkN88gE3/Wtz+bgGMDEy0jUSB8L9InPlTOsGKeDd9adscxfgnkJIMgOYy4GQ5nlmQhYBDGg3wVqOgqbvFuuSTTLO1mejZKqE3QQ4sdM9Oy4l1zl70Xw1sM/olgwaR/qXMQWNwVa8bsm9wiSJj5PcZzkswLPKcclI30hX0gJXRz9cWqaS+u4B/WcLKv34GxyZTfJBcMy4dtpYQiS7AyjntwqYm75g8HIwDtVJ8zeYgF2grYD782rIqfVhi9H0wnoaHI5JjjFGwKhTRAkHBUsjRAXyLvoLi6F+QeI40qal5tbNxqD8IEiCJKR9NgXmhuBW53Zxsgp4ZYDvWgCxtDkYjP3jIy28RuN8AeZJ6sT2M4KRS5FihV3bxEVFzwGaVZlxgww4yX4KMO/5MYuqqadTEb94wOi3JvQ7L4Cv4pn6pvLmO4SVJyB9q52hWorPpC0bueLPyaH8n9KY3sQ69hcivlhOwvnOv3Kpj1/6Uhm/liuvDb93DqCVsxEh65eQUXAatsiU77UV3+5Ih0TzrzXQh86rnFtNOWYjaPf1RB1ImIy65KlqrHljdF6d0yWcgReFJJaN3UyQ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiMsgCtrl",
	              Description := "Message Control",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected",
	              EditedDate := "2019-03-11T04:24:52.480Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Auto Execute Enable$N0=Execute On Trigger Only$N1=Automatically execute after Max Period",
			                     COMMENT.2 := "Alarm On Msg Done Failure$N0=Alarm on HS failure$N1=Alarm on Msg DN Failure",
			                     COMMENT.3 := "HS type$N0=one way$N1 = round trip",
			                     COMMENT.4 := "Reset Err count on msg done",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Msg : MESSAGE (Description := "Message Instruction",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			cfgMinPeriod OF pvtPeriodMinTm.PRE (Description := "Min msg period (dont execute faster than this)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			cfgMaxPeriod OF pvtPeriodMaxTm.PRE (Description := "Max msg period (Must execute after this)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			cfgAlarmTime OF pvtAlarmTm.PRE (Description := "Comms time out alarm period",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			stsAlarmTime OF pvtAlarmTm.ACC (Description := "Alarm timer accumlated",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlarmTimeMax : DINT (Description := "Maximum alarm timer duration",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			stsMsgCnt : DINT (Description := "Message Trigger Count Since Powerup",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsErrCnt : DINT (Description := "Error Count $NcfgConfig.4 = 0:$NSincce powerup$NcfgConfig.4 = 1:$NSince Last Successful Message",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsErr : INT (Description := "Msg error code",
			                  Usage := Output,
			                  RADIX := Hex,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsExErr : DINT (Description := "Msg extended error code",
			                    Usage := Output,
			                    RADIX := Hex,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsLastErr : INT (Description := "Last msg error code",
			                      Usage := Output,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsLastExErr : DINT (Description := "Last msg extended error code",
			                        Usage := Output,
			                        RADIX := Hex,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			stsEn : BOOL (Description := "Message Enabled",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsDn : BOOL (Description := "Message Done",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsEr : BOOL (Description := "Message Error",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsEn_Cc : BOOL (Description := "Message Cached Connection Enabled",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsInhibit : BOOL (Description := "Inhibit Messages",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsResetCnt : BOOL (Description := "Reset error count status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			stsTrigger : BOOL (Description := "Msg Trigger",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almErr : BOOL (Description := "Error Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdHS : DINT (Description := "Handshake word",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			cmdTrigger : BOOL (Description := "Msg Trigger Command",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdResetCnt : BOOL (Description := "Reset error count command",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.27 := "Alarmed",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAnBvt+cx8hYA+VxVbaluRkaM7bkRMYDel3Rh/41BJ/1MKLeNArqwNRiROy5W7jLQxrDPHk8w4Fi6lSeP8Nqgv9puJkbGkAFa48NeAVCgAa2pxPBnC2EX4Dnied3iCAL3z/TR3PYoUlTbtMGsTYV2bj7T7mkm+h2YiXI+5PxUuNQbye3E+Lc5Ul8drI/hbeaODf/OObc7/lzuX5L9IdWDpvOBXTWQuvsrpDVxH1cXEy4A3VR2LwR2sh0eFsyfWPqUi2fvBrUq0SV5NFCBUDpyntVQiIszQNKtRIxEguI3Q2G/BxyeVda6k45MQGJcENSOU3k2MchD9Srcqjtt//p/wCUntYoTiIWPsz/5rnMIEx/USKJM+qps8FMmOtFbxBnT0pNAY3G7J1DwQD6GEs6HfhJelS/KCKogghk0/lEWc7ypTMZ3g/1Wusj4onTEqWCgniu6NZVQRPSO7vsQVpgjQV8dx/h0T+UXM7uPwykbdEyUTAAvi0z77VNzOGkjkS9stu+joDKNmpr0kanN4JJ4eTlZX2Dc+NJKPMo6qu6CY/XZ2P/OiC2618Wzc1rg8ppHuDJvCZHslL6MK7HbQsbFWrn1Tdu3s4EWt1E/Q/9P9utqxhx9OUGvfaGZgfZXU1wzMmJsCVPis/T6Y2hvBKAQpNe1TvQhUqnnagOZGOBaBTscChDCKP9DRKUFlRGbL8PQARJ01RPKwBlYIuBevcm5BSudd7Wmt1SA6uFddvYzYp+MAwCWrgDjZ420gXv6PH5adljUWNkdhUYF3g47ZHVDn7YiSqZ3H/Vhf1gvlIOQeMCthuWlznVA7HqYke0JmfJHtCYkzVatXluxE2OaqM39oT6TLdduEH8EO6/YozS8B/ttHsK9oOv+jnWYrk/izHc2VZSkrHIqxD6wfMbhAy8U2Nr2l982aI8GOu4XYAzt1BklJNxd41h0sqdcsq9uWZlMlPI0Kmm4se3dV5XlhxfUuFwiM7xpmJ5Za31/RXG7wuhna0L7/IwespUClxABTV/9u0334fButfeKg3Y2PX66ZXl3EzHr7CxL8r+v/ULRwXXOPlOzixXCBZzPKQgtoQpOY5Wu8GT6osS7uEYICCW7o5B5Ib+D6Fngy5r0TKUTLGktIY2vaoXUBVG2xOIHGf+xZemHRbFllfSpQopkgR6q1MXUfD3b7N4wr/23ObRkqxry4G46lWIKSQY0XToVSdE3+2eEgjihkCMGCIVe/Dhq7juPrzdwXqcsC7WsqcmyW8EEfCkVmZ+ImO7fWNhUUZEUFJZ9yjHcuTpLFjQLqBpodiDjiC1XI9y7Qo3Sy/PpxFJiBUUWOzzoC4rz/qXNIww0NjON//7wS40v5Wxki0W2mrQeCtLNmXHYtJaSm6j3nCjm18usX9h6JhzHOpZhaEecTU81m9iaGy8GdGrz235yUHoLmYvMODT0RL9l9/QBGRFmfphtQS0xolMqwVfgZIEHm+Vdg20QdMKZijRjTOcdec6qTrUFHSPD2sx9N+ncghr1qpUwiCeY/Re/wrQ+uOF/OZf5DOiKzvPYQdVU1Fm3/jK0Da24NnGBa9AVzx5Ya6nFQPiLcxNSCl/H0g/s7sRcqEVhwmwzPagyETCfm/LTMKVMM0RnUZx5GRP23V7tZrLpfluaHdg27HK1e6mYXXV+kYwKddlfAugNaOKPG4l0234FfyQMJqxVmBnQVtg7HdxvYvdcT1NZVHKaDRN9JsIUBQhqVdw8lgFviSODG6JXtIaO1THBpXYZspD+VZkb23vaWPXYZwbNh3urQ9xj4AiCdOmNPXGsjMhF/p4dnD2OvVfWo1FmAKiKJIKZ0NykWFH67sn3mcdJCBlRF1gm63vIB5/Iq0MDlJ6rO33JJuqXV7hl/E/RK16/bA1RIZrPkG50SnNcKaPjHCwa2fahJXkfLoPE+kC+JkisWcvuJeqCX/+f4oA8RmzonIl+PWYM8gMCaylb592/LpjZtH0c3cvza/pTr0t9ujuTrqHSkuWVx9gNRW7aopX4NeBFs6jdwZN31i3y1p+kLsidhkR7gRq575kQtUbkiU7RrUNwOZoJ4cexnufFQqXFXqN8rlBkn0/r8mjqvE8hMLfB51HhpqTZHmcglGcCKRpXUnRErgJwpYmxvbRwvKT8WzlnpQ6ILHLJhFTFA24jkPILXdHf6ojGFdsgJnVvCok0uFzmw9rsw/zjJJBhaf2ljEuboLbE5PYa8TMGr3VxgSjO2ZVC/JXCBOAa2tjrfk07Cj89yiYVPhWWNtThXm8vmbTXXh+11eUchyJOBi87oUwUncd+Gw0luQYtsS0HI4XZfRfuFlAbB8sCA1K93cn46U8eOPXLHronV6+/kV9Tmz+WieDM2W1EB4N+SyCprIzdUNWKMiWdKSvfufzGtERy8FOxuRIat8zmpDI0pR/0i5Y/H8Wz/in7NYfc581bUQf3epL5WGaWdwBVzdcDfy6jTz3h8bkKWZwty61tvDadfEJW9DOg7kBumuCq2kXfZHAXaLYgTKXBbErorm8QNPbCD59EZnYmtQqn2VLTvsXBHcOE1OHQGe6MXSQZsb0L9RR+bw8C0uWsnKxzpzWOIXbh7OyyjW7ocfuf4z7YBIeNzeuKJTVqIszwqFbPa6gF5+09XZt6qYfN/McL8dkz97MFhXx2LyFPC2bqKht1ZziFCCKM1cdmqgyWeUvxJvn7MOL1b3fybm1OivycAJ44X8pStkX6vukG2iUrJDHFiZ/LubT92D7B0FUSEDxWc+gS/zk8TNR/sDftinpy46si9yZBjb83xxmdTvzSf6k80bLLuFrKfmFU0kV1NfJ2jc/uxJHpnpA62FqZfVr7XFtoZiLv621WBAzhc7FbCl+4lMX57bDLWCHpb/+eGM5z8M3bxMxQrY7oFMy7/oBY/pEb/I9abriDF3hD/tzA8/nsOmBvmRBHWiGGID3vOuGpGLXp5j/H69umJrjYdN0WN3L9P3P00JsVn60HbsVg5R8qqZ6gcaHh49Mocj3NtSECurDyNUvEQDjCuNwijyG8OSch9KKKOxxbCMsGzPl6KIW2oACk8P67/CryRrhC5DbPNVNvvDJX/cVfq6HnNwY/WDRJLo+qxXtxu2u7CAIPgvU+4rQFPxbPabhJAW1sDKReZejdgwHXY8Xet1P1RC8hlCFq2typUvPpNtmpWRCnnPpWxHYWhXjXXyYYC73ODS5VGRJobx0+5SDYd/TJr5ULkNN0elSFzbJ/bHAuDuYvFgHxs7aoW2A16mt53XXXLaNIw9tCMERP0PPl9xu9SceIiq+Avp3A1RNGOI1RmGVtsc+B9wmNa30v4N0fE1ibX2F5LIFQw2F1qwmEeRsskAQ8Q5izVyGC/DAGxSUcnlH0tFR/ThO8T0BEVwNaD/zP6Msv/MXUok9aLPKrMyDDOXk2M/o14FAuQnrNi+8yVMVNBnA7OqCH24fZAY3WInsh7cIVaMKOnAg0ufQi9N0hqnIlY9V/zeKQMNvtYEMX60qTa8xgGk5hlxx8BWNih0enE6A2PdNmYotb4TeH8Fu6WWTJROtFFPtNuwtlCKFW/C5yjaGne/U+pE9TN6zz0Ox5gOBAJj9ksZWkKQcU3etfF1HcZQNToEg9sT+W4yLj8azw/CEvLLuuleEiBRgyLMJO5E7IlscI8blwC/zNmH7zvYsqOXWhKs//tHmya1E13uDgFZWsIg/BC8nL0GI0g0F+y7nrcyjOOLGBMU1Qx3c4lCd3yRCYD1B6xq9ukc5sikKo6QLiNul9ULluVBR/Qfl7bjwnSorwPmaGuSIRx2/+6OfStp+YMh2QgkVjwM8FszmUBmef/zUvYD6eLT/GqtK04SgWD83AcL+cCt+Pw142z9Gn+dvobGKh6qn6BC/Rawt+nE7/tQopiS4Lew5wtNilOUbJkmiwZZSKGGXosrCVEPPOy5w/JSN+/PxnCT8aXp/Uqwis6aOmLnAmgHiptXAcUzt6aD8gLexuugRLNtQRC9k6WsU5ZchDkeId3zL4L53l6i+ITSaEjaMvBR3baxyYWTDYW7PKAc0RLjXOTFH9g6ECLM73DytTOD5enzFRNrrRDnQJquvpyh0x88L11AWeV9zBUTFhxBSByNIUF5imn+EYPfDdkpdgtalE9rjkkjdNQ80u4AOE/9H4jLZF1Hnisc23XuM7y+Z92YCn2nNTeDHsDd8YLFsNUgiGifC6LF8lECpWA2DhbmWhYIYANDSi7sMhpIBMO+60w9ycp9RF3yNjgCnXCM4ZRmBcLV6oMLe1JYz0n9SqckJ1gvEV28MV/t7+y/t/xED3sNW5BjMCHSBL+KLVQ4Ulqp/rvJddpb65FqQQwk6+YhbV49yQhfBnfCV8AA6CVqwfF6MrefeJ1K7MeIGkHnTzKYDmPE16xoP/hPYX2onlmzoa3gediKHf8O/3kKypopvH/+rniL3YZBAMpljgmwbENa61nBiiTMYesjxCpjmiIjAAQAEkDweBJtfpB/SIPjbOZudYXvmyckmbqyto4mnPD2+1dZuS8MpPVh5+OG9dzX6/e6pBBPiNgGkAQ1awfUJeUrwC98rPfqU5YhVlmdlWUJAcRVMUnPBMSEYLk+y3sX3oNnSHMKhgeed9GEGA8i/7665DiqVCx6E0NMO0Fc4wLztK6/QDx2GiPqZofadDZxECQbHLomsSuJr2eCed232xQ8NOCfI+z6dM1wyVZ/4BKgP/slvnU6QBPU5IMHC4qxwEGEoVtxzXW5p96b6hqsAlEUMD22VK7i/AKe/8rV2n1ohtBpR1B1oTNiDXgjUHnKIkmLklO/2LtOROQXAGFPuUKWB8GecAZhXQFs30o3rsEh2UBPKLJ9tnq+CPA9gtbUOJ9fgoNWzfHTUVx6K/hqTw1JJQ6qMaLQGzkl/JYs24zM+JfJqky4nVmisUwEEV5RNNigY2fWoJ8oZg8JpyrGN91zkCDM7DUhrkf0FPw8o7VeFtF/twnCCxt06LEHCVv4O92zh12rE4nDOoNTSbiqzb2fMSMDiCxOf5ziasOd/y3upOPhMZWhPT+Jv3C1XffkyRG82vRk+9HhjydjVE/Plbt8tRDr15WCYJJb3CqehtXPi1AWUAvlfYY8CPWParItb3V9pqgXrVgTDj5/MQjMBhiU3q9FTQwgWmXnj/q+NOju07ricH6a4t9f/Y+DpOb75lVGqMm5fJok1ycNRpax9rPHyPQCXUiK38eOD9lMZUzvfuC7fLe0C08URZWkeRfytuXAnLLxWgvTVW4v6J8CHLjvfOVDwR4Xt4IfXSw9O9Q9qBBRawaf74MLFZ5hu76QOVOUoWxKWvkBwzwPo/pSuehwmRGpq8o2OO5jeJESE2Vf7IvMLBNKfaLjVcprTOAQJUyY0xRf4Md1JcDZLiXsIVpoPhf2MluhBKR1OJfExlaQ0K+9Q7SPGxVOpT7hYe8r60/3GhZfU0fCg68iecl+M1GPNdtFwQKs7h3bmcVQVYFl5VX1lWoZTXn9nCmSh11wbXTTyiKHBSmr0inbrPRLHgaupbSYIBo22sXrQZFGG+IfuEdWKLoUMtlWave83HzW7fq2rv9tmZOlfITYCFAWwIRN2K8yfnb5NKJlgxLjSztTmDu8QcmarFbA/O+3hrITqfC2jQG615jZ33vJzop7B+TLSaxRzQxWIpAJx1JluwHKrH9kzeQJn2SPMktpj6nyYwgi3scxXQw2bH37zTkuifFkAkfXgZvrRSX054ma2jrwEdtMG6ESJkVN3nUQtc9vTTS6NXEgGvKC8v3IlROAB+oK7XZqDqUGAUeNDl2tNe2LX7AfuS8YDctWKtAK849AuYuYCdWM9I0i6wiZoJnoiQFT0wtmEDmiDSpXS9TDecyca80smK9thsMXebDUYsKrccUEfklilERrMTYSZfWPdg3WsTVATKDl1RLVBzdToH9gNCyRLa5rEdzkop52XbKuR5LPgsIFPTK7qI05qZS0IuM5OI2A1tdfJQP3y9Jj2li5TtW8s0c+y/kdsOydou5uiPkRdtMB3UONubYjlnKdo8JGdB732LVWttAl8Lmku68Iq8OvjOlZgjIWMbusKFkVojqY4ih/wfrAGexMdhFB9mVVimb6FNIZpB9vJnvlAzfZDz6LuwGfqEnoM57zWMiJtCuoFouPI6rNGtd5gQ4l6Stv5WfpP2qqkjmfxLwWv1HU1tQRNZITsEgKpIlBN5EYcwybK2u+YzhiS5G1G69Zv/dyKOMGPg5pzpwkK4fndgMfkBnMyuujWhRPiGrL/IQIHgr5Z6l7kWPDdubHXY1iaIdVqfEXHKloAY9gIe3BhEFumlzuyQQ4kW7HvXSi2wIbtKBJBdsv8Ys+Z0guGAAd/nU+D9GFwo9H8echcjiiTlsOLRH9luX4C2Gx0Y1uonH7htfMBKm2sVTA13Knpzh0AA1TXeSnGTfmdKvzW/YF4bTrjbvEhhj5SKPDBkXg3lU+0iV17AMnfCtc8fEKNHG8FjPrrXs3PLRP8JQ4auAWqeHyGKzYgTd85WXwtfEgEr45PzJZQJMy4BBm8OKr+TBczKgZS2mbjh6oCc57aL6Xtm6Ek/kliiSXn0OjB9uouf26FW01bd9T2LZH5s1rkNIl0kJXElFpsRkO+toMmxawC3ZUytTmpMSuG0qRwRBsRHF76Hg0hvMXmX9U897MJG7bAuuw5BXcXTaWyQEOPyHGWZkgizOTO7dfks3BAasofoEVvzHmEioXpSRNV5F+aU5c1Vs2+w7G8U8nW8LNsHzWRpfY45mg5vvnEkkoTniUwR0mh1oE9yZG5R6xZGdLHplkNUtLhUCdaR1j9z2M5FdQ5u5XsdwHVVAY4sy5xqdCI448vPC/GwavVQY8QdFJBlYG/99y549ovaiwcif5J9OA4+DcYgpSGJ9saKMKX7GWKnNW4M35F+fbsOmhEd+WcFkHPjFnkKDNlCf6gjciudEUo3R3pCOEqUslA8bt+Vy1SB9VXkNYWSiu+Z6WBzlAfOImQ1NnrLQFblJAZH5KXjwtPef6CZsxWg3hJlstHRuvD9tAJtbXuvRiQmOrugSsgayA7cpzN1X1T9gA7CDJmB54xtsn0dGMOtAqvGAQ5vC8IDS3rr3dtXn4MsItneuXUjyeUvPTvd6ouLXKjmyG+UFmry7UOIVMhYgubuysR+bAjxxYPy3Z8hOEXXqt9UUFryn8IgQgzDHRqQFAt5zLGdC1eqBIg8n++SKYL9NGPBYH7ygmP+iBd1QgIVaugoe2QHiQpoT8hlz9c3cS4oPbbcQkJaclWFMj5l4/AsRHHgvSlSEUOIpimwjg+Es/Dy1XSFu+MGMRGsjjLF8GujWSM5bgDWaENfP5gC6WhpnEzaY6lH/bGfCBDs+v84C5r3tsh4t+Q8UqTTa5r5qsGzijup7rhGm6hAFD9hXJSYfO9Sc22aaoJiFPuFjb7rpEii1cgJAdxwudkEqEJkJb0w1UqrFDuqYzz5UX8IhPBZTajg9Keihr4GmTr7QTWjKvL3Xu22OKST3SXuVmkQ7/1Bz9YKK65fjlfkKGPi8ut4u/krDUlamwtx075LXOyZq/qMn39ggoBCqzCYYGGlPveqe5MiaETUfezyY4wAGk7uTqr+y0OMR8F/zLjwSNVFcigmcH1fGjgIm9zaKnqagabKkjRWfUpwIOFTGUmUxTuSdZlLqP/PTDRBS+qwyv45gCedKQRakI0mnr3NkI3vhSJh3/QZVgJCWS6Wv583EC+QYSImBC4wz+Gx0PXhE7YfZ74yaOnoTJ4mHEJWG8Af5mQSyhgJY1bOMFhM9w9Kjx83pjk5fopCs80MqEmiNQt9NVLdSbhzll2uxFN0fpLZl3T05pz1KMZO6kATLgt/FW0ep2GtJ3aFxjBW3e9YnAIPp77845AhIGWt/9zIBlWjkmQAKTP+/czqZG4C7gjLkPzDvA0je+KbJy0c3YCIdQXzjT0ZYw0RHHESyQJTrfp8X0F+xsm11riKhhBhYNBAxXYkgzP1rROOVncH055gt5Se1qhZdegcUEdH7sYRRy/THml8ZMt3lfLk4qERAEUvlkcjyq+QXn0gOXFwoVQsiT4rIFp3c4CEw2GRyt0ABAPd9q1xjw9J+eIJSgVrVsUI77JYVAhnft8S2gBMbitIyyZ01dTFISZxNbiDkxRwUeokZoSd/cuT+kDUOjYTQltZG/OvOvcGvElV0Xi9lA+NlgR1mQcPoaLl0DLKSFwsKLnclTwvKRIuBiERuBgqpb7OqA2G6ZC68oJqHntnimqQV8UxrPU2RzT+PrnEvwI1Md1TQKchGoc8zVA9/e9/lVhrgvH+Tq+PPQExxnruMTFJ5H9YMojhfmpvmfPPjCD6JXrkTAISgVPc6dl+pDdWHg4JNMwiGO6GLWyLezGWB/hcvpd8SjyNge2xl6p7ZDy9EBzbUNFJep7GX1p+URCky4TrBDHV9Nx+ZqOF875fWoHLXb2cw7QKrJqDzPbcVRo/yESWICRHxHYhsMlmFQfRnC17oFmhbu1nLR7HJT17nZXBIFikixseCqobvdGu3p4ixgavN+A3trpxWxkZ1t9+KEi5O3hAPw0lR0rZPEDHKwf2okiKMvFV0wu+n3ndGB8KWGIU74N7weiapwXfiPfe2me2JpSPSJfkp54z09OekAakKOQBpwFVpxFEVifGVX2vIfMZcP/BgTvdJGQJUWMq5il8xm/sjGmUphlc6+W6vryANnLsPEFSWmZuklVhdmMIJlXK9Sbd+alZmNfe7WeEqRrzScPa+MCddDIBB1JbINfpNIjWPJyIzugxWFGItVsDIEb6J5QLq9Bh2HlzzpuHj2wNmxkzoG2FIgResvkoAN9Yw4OqYvH80gXKVzyaZBR7G8bglsbNXwASYXmcprS1PxQpggwNzSj1R9fIwLuywrE/f6JL49yHyoqfwDSDr26E6/glQvN8+vEi6a7UkfIHamTAU8f7IDuFWOh8Bl4a5+waTV7xCI1e6y0fzoIjysBTwqgVGQqGg3dBiar09sOaCN2LAAlmZE7boTih0WvxoQDf6schVm6CSOa+M1hmJFD0C/ZGThu8jG9520hL3CaGQD2K5LviZ8u4hFaL7rI1jhapOVKsRuFSJP2EOesDcgm4nj5zi703If87AybuXwBiGAH3dtH8Kn8kr912HigbiqpwHFnqedolZF/qRTjL2UtEC5u7VomqpqisDqpRAykpdP4S1PMfMf2gFH7oS2nbxFNaJ0xy4zdtubVplFDdTrJDsIH10WzS10JntXQNhaCakCjA8aD0xB8l52t+ovlBNKR2jsgAuihTJnR/m/ukM3y6Ydjyp6vMcA9vcG9Pl5J7d5B49HSOoYI1dEwRAJ+Vz15nowh4O4Bh9SgI4893rvbgfb/0xesM4hevByfmWaOm7+KVPozWZDzeX4XRrVCqc8QtdXBFSQQz+Vyi51rtqWPobvz3Z4WkPOoP+ynBtyW+0DmyFwOxS/mZLW5+4IzFi4driO3c5zfB78yemhzD6Yq90DThqzkekUErf3UJ+hOKKGlJiCtXVVR7Lyb8l4uinhIkta4/I+bR3SRqziUyEDuFiWlTPq7LIeBSq+skwEI4kb9UkyYBlyRNj2VAzRV+xDhvTPn+V5jJxjpWsu/vCpuFKtOlVBe1Sk0rSWTQ11XDNMqBv5VqVvhyfXGqaRrkeZtmH2nxTOmgW8MmdRF4hjL0vG3LVPvV6ePhQBR49nblrqKqw4imyiYj5zBy208HoFNVtYqVrEk08+ZrfzWICEJWVfLBHxSvYZ4wVtd3BnTivDqwEv9sqvTbSAr2PCVsrtEwqL9pPEKhHVkD2IprITuJ+88lzYCroPEk1EbNUydvsqqlBdEGcOtmKL28tefnVZVb/uqOAe5gRlt8uKS2hOhefwTIpaR01ihj3/TWfx6WwtD8lTKj6IZm5TAltw2Wfxbi5dHu3WjA2PjSzQUCtnCxZDTA4TS/aeSlpQttJOP+s25mZ7OR+U9uAogtuEmF01j5bfkhSwBGKz+eCsW96Nq9n6aQtLJO8/IIjhtEQDZNq1ULiy0mnW7rHZ6OJAJ47ydwfOv/m7K+sj21ti3ZPNmpngU2nPnFhVH04A4MR2crBKw3Iy+Fm21bPwTGCrzvPddZ7SLqxjIPrQTgOwkRef+Uyrd+qHtckxkfMMmkQg939/Hs6jgEuJTjTmbhCigSqy5wEIOi7GyiKV5t/R2R/rQdMk5BiS40GpQYbrUPCbSl2xxiYMbMhDAW70cgbt8KJqGUvwHMFFym8VcFiqV5ZoHgADo1OgcSNtbLIEf2aJ3XNPqiCajT1StILFxYmT/rZIUqjaxnnHjRnIi03aegvqygByzrm18g+ffwcO1SCTf6+NEstJMvFsQMrigJfRUcFx3j6DtPpo90X6vrwPPTcWKWJmRiMK1/IyJfZLSoEaGa0wv2yco27lUFyI/MUrVKsVKK+9QHX0mZBuWuvHYUbUMiw4yR0+urDmkuWCbqxwEbXKJB30rT5hPWRhXk0P6uRfP2pw8vIiB2AXLT0gxioIbX2xIR+jcXbt566c7NXHZi9y9D3NraOLCkE0ffBtNC00P7n3kRAjvuh7O+6oKc607OCIaj5hy1lXWHjPoDAmy1aggbsWrYN4VvsQh3J8JDJnDkgJax5KUpuCgt0K+c2LXAJ/qbqRgj/j2baC2lBVCc+AoioUuopC3HmbWioDnEF8YuTx8SEBPkPycFRGw85y4W1BQ6jB+z1tPZDaf79pbIiW4H4w1OhmwFem/RQLzUkOVWEJHBFUJWs6tQO7+j69M1n/y9ZEt3wjpCIR3VwTGs0N38pxQwTihvJMBYKUCAzJRoBELbNTg2FbEjk/YBkCnpAgMYfPLJxg83KfASSAIOGmdPu47/b3lk/p4d2enZS8BOHAvkjWK5CH+NcqtCETdgegiaK/w7uIUB5ZP8w66ug7NM/KkPQsOLWKlqcMAGRR2BSKksiu5FVmNNQbHmDJoYrDlca+NA8Db0pva7sLdqfgI1yrZdBWAxn2ecsHkc+0FztGYmCtNLq1bTZ9+uIHI4keWnY/zWm6cxbVYwUwCUdv+q8LkqDX4fsc4rOkK15mNbM5TJdDXLNH9y3zvGrDX2+zlNoKeySaAVdEyfYJk8bOMbOlyzitKRmJpD1dByaS+ncXSGW68A2nfcEZ6JjqapQZEfnr8YmpRqGUYBkJNP9JWnb/97q1Kpi9XpMJjg3xNY4A+4EhLxxYgsyoiWQdlyhANuYOD5+x0isM6+UBKKYl6FRzao1nqSfSvd1c6K7GTb+aa8fMsvw5K9Y0+svkDnpmZ6lUQVP8kfDuN6yKGWAnOem9Iqwg51klZx445YUTq99w2DdZyfTcQlU0fD2CVMZ6fRATI5JpE5WdwbDqirJobAfy38Ni8udFimcsbiBHfM75hAts6JYrOiVB6Tb/FvEV+8xtKEcsJ4pDxGsGC+8QIn+Nr562MZPH/zLFtsLz8WN+VHQ6/oe7AMcQfsY7SzGVWyvu5wRHyYQ7y+5/5t5LtpoPrP0voq0uO2WAoT9PfL9FVBLvEnbgK7/vxdb0eg0viYenqF4FASb467gr8ACv1FFc1L2Xghguyb6RpkQqfChBCtMuUu6FnjoMRN4RnWnwatQ5sy/Jyyupv4X2M8iERvsqsApfd2HxO5K+ucV9bx4khgUzrk6RQ4FSSgBwAV+vqwK0AdAar1mNN006rzWLFeCK4EuYNOu0rw7ZiOjCCVGXbCHke8yC9CsDAcCp4BnNF80/buyz2ZhtyRauhxdrZnOPL7QILxqjzHRuqNtR+Hmc5VbRtvtvZFWfcpEFhdasaGbCjr/0c/275WYYphFgdT3uH8HL9W6zsGoMN2UOCdPsPTYi6o6PAqNwKxdDl4t5F5x7NetGCY4qc5frBFAR2Yyej7y/0gMtF30vxPG1t8cKM0XrdGguOIkXNzShu01QpcD5/1CuxNVPoqwKO0Sre9bF3unN2C0CEBuHBM1M4LT6G7thYL5NmbGEVpqtWiGiAkdNbO+Yvl+hn40AZJAU3ogcq6OJi1yZFkGCFdGwS60cHekflS/JziN6H2rfFbSmuiQuntqfRYRqzyjyO49MEKIoj8UUzIWNV2oCxLsxhLZQD3OaSGx6Z61oUJ5H6CktIbihcdlqTMKKEcL+wdXkZu3PZ+cfEAw2QtnhEgbVMggyE84kUHCDbCDMormy8eEBysv+hC22eI41gzMm4WrDPBDG+CgcGUw8g9jmnfEDfFDjk6/cJ5G1X009cZPA+NrOT4jobdbhtC9ANCpi8I8ct85siOVwgs6hwCXYJKcOFtHJPZDizVkO9VCB75aaueP/nVIOYrWlugeTCZxacs32HYlnvf9uPY1kY1ATziYsMJNXeFyQPs5uXCInmi1mZMGXDohMjKTAR+u0+wwUcE7u3r5f8Tr1J73/3SDr1ZGRvMldex6LPKeAIBzg6L+kWMkFftdmlfADZ0iE/FQEG3Xf2LxHisxhsvHv5M8hNhplEIu4S4n1CgFCH0ROBUAp79JaPApgTILQQIF1fHky2poBm9aPFGxpz7i5zc0UA2Yxiz67IDLhKZ8nAd3AQv0c6I6/rHdXg6vxPYjRca8h1cyWYw22ragEW3/bOlxznejgsfa3DophUhUYiHlUQ0fmb3ZImRlvtJVJKL3cqiARHnGGkOOjFH76ftw7zyXWrxw8MIVkBV2N5zf883/aJOfOcpDXAkCRHLr1e7lx2XteY14wGLsfNzhSVLX5DWdmMg28DMCK9Kvmgm1yG0X8v9BMHC1zZBB1qrYDkCP57lyOu+fUXfMjYW0RAvO6EWPk6zsA183v4p9n7qD7MIE4gHWvSfrDoUq8sI4drLNspE1taBUOath3n3GgIKAckcHFe1a8fmPEapBhcJMvbdlxREbAyojbjsaOzMhDHclz8XTrIS41OTXwdBA0J95GWzsGg3uTv5vckxcRUZd4IhWPgMM3bqEET8CEEslR9PxM6I+azc8k/f+ra6QlIsDvfDZLHgQs+KkUdIJ5IuvYFxDhqQD10J2cYu3SQ8aiiBou2XZmYyYoqZqj4tHgQsCK50ZTLrOZwl4Djjoho71cMwBWG/Uvv2AA7mkRByAnV4nqvlyGXXO8kO/MhWl+58iwsl8VHNNNFBHDHD26C8Ik57uDuiF/lCBFdukyLVFpqjVlvr0A5LfMAIBCf+w4zCOCJTA8nMO65F0dLVxb9Njrq3lWHxE+YPkgjrFXGTbnmI+xFmTpS6q5nBt2tC+NAk1B/Q7ZCeOwgkNin1aB+e8fdzepgHdh9TqqWA8BqF49bFmJwYqxvI2aRkDrPiWsPKw93SmsZDGHkFd1mItZFyqDpeYL18O2n9iqHalfnATicdQCOlG2OAo7OARhwC9RPkEHxoGmklgFJPDsztbe+eIDm3nZveJ17EoYbucD8RqTeYdKy0UlGU6wNsVar2Gacv1BW7A+rzS/s3fabUJhONfBQ2sYw+Fbh1aHqNe5Ygqk4JGk9bWCZ7ZEUvRVtt2IpZvx5NXvlTAwCq8wiX9ZEtYZuXaDjNv+DZFv9R8UFAAf1UTEtxgQKiEpIoLXcSMmim9MlMuIQutJgTB4b5TdmpsGe71dFIypaXqwAlYF4c1lnIQigsZzxSp+2zGK9AXolOXTZhBijQmYoRwEDlTc68KSbwHFUQ4i0A9CXcEBACpNOD/kQah2FFF2PlY6W2J0jBunAlejbIyKvQRAD62friucaQ6TKlnDUpk0Ig3jcjgz9dKfGjMD7q01z3S/G176/coYx/BBHgB1bI+qlYsOXd/ux6mcgJemPNj7Ati4nFEyrco1YCSoCGTaWxbp4bpplwrv7F+qmx48z0hlpCDPkX1Z2m/3qeZJu8I6Ies3yzFPXYVUqTGIo6++xSbkjn6FJ2qmRFXh2UqvtlgnVjfHvG5jVF0KEtqIlMe/OOLX2D6yU5MktayCGi19utw1V0Y9jOjxJgFaNM6astcIYAWFhZpUnW82H8+XDetAvUmbo2eOmWDPEl5U0TxlHjEiXE+uOyqrfVGOO3z8jQKiWucsmSmZCoPXtwS1Os9yXUM/aiwsYagJmbTPXFIDnw7CIlHMjFyTZ3Gki0NWOuCK3s3i1obrP8KxJhg/2lhKxlx5eSvric8Gg9Kt8LoRvmvJaIRmaQu3qt/AxcTJu2wEzzEr5AAbP511yAY3OxzqFN3zP51P50bkxB3TMO8UN0eDl+gduWOlIZr1O0gqF+pwXBXZwgPa+tJEGzSFM27dSUK7LyobFPANGkUNuNTfQGRo0rW0Bof+alR3gq3TS9vS8Qx/AmGROB064BJDhSQ9+f+48Z9invErIXvVBcUTMtYH1/fwGXhBSl86dk6WYct4Xo8zvpl5aFbgChqbUFWLiiyeqVDptRTrJ5dy2iISSuikVGBQaFarCl6hguS6ksPbiFcTX5oDxUs3IaLA6f9HVpK/mHD1FyKtD0os40TDZl3+9e8Ns5NgQ+ejrrQNkI51LTbYawNSEguGhDT/OKRfuPCgCrtASyfWpFtwoXZvTTZIsh8ICrloRsQQihv4+o1b2839z4JOBarMfvcEhSelvxKxNvrKy0hw3p1vX5HMN4arr5EQfOc1sxDd6oo6d9RJI+NC5p7xHwaVwQmw/dzms3RTqrBa05A0qt+47rvY0/ye8MtVB62RrZ9z7mSh5ZGscUAV+zwTrGhwreoY2UYG9zh8TJUelHSKwssWqktbcRaCVoxUepkdWSDmoGgLnlGbDgxkbXSVvUKD/uRA2aOG3znC6wde5KI74RfmtITFr1m0gfog88F9/jC0Q9eqNmt+87S214tfCoKbDUn+sa9YAf6af5uJGwoCaCW6z0il1xiFIGUSEScUI8m9D3ePtJraaS4Z2pNTutzxOe47fboxS2qSPkqg6VUtIC17YK5llOnnVHLb29TXVro4Uxv//JomuerrOzGTu80lw2apvIbxsFKNSiR6WgMYJAb+amL3qgRQSsNw7IUY2MS/lxegcDLVOobdqeJIIfo5gTZIAPm3Es3NXWcCgm8iZ4DDlrbTIVdji96ygUUB8tyV/sj7rn81k8AFx+sy12jGAkyzykZ0+P6TlzTBCK+qj08K8ExCqFviWm8psTKa7BXpMT+njSCaHbg79Ago+w53lVz+/0Zp+kVBh4Re5Vj+tZt8xO3ulWGnSXbQMVbWETnOgtgWRDu5FmuY7g/I+jzA4042+pjZT4xbOgk5A0Q1wKZN1Ei7Z9CYrYFnEz/GPEHeqNx1K+5nBwnOQGAOgbFLCu9MNipNIz9kXJLs4bhB3FzySrPf+RIWFA142hsRi3zbmYzeJOxQPH59arHQuv4bpWT8jwE116Wcdiedfo0IW/sLXvvUdjqM2sNZmIJmuKpqx3U731HcXcCKRSTYZp02zIq7c6e6I4TonhvO+5Q4t7f9WjwEEK0PDv3XKNKqycppSoI28fdOQfynjpzrXSWGoKFyCDU9m23KxCfnC/fFaNADRTyYjviyxsaRvSvffYSiFfLOiO4BIiuMEL2DVo1F6SGyysioQYZTYNhLROpClhE6oH511hPiJz4OWZT4VKfQx1jvAwhzA4abBSiTgm3Ljuhxu6Xhv9bkQvnpvlSV6kfBc7xiifqhpcKia66nH3iYy2ClAa7wiMpMwgfosJgAIqxx2BlB67U8LSISmNZeE+Coctt9hvKStIgTVEZY2ilKocitm5ONE4QlRHY64C2N7lGfm36RG2lChbuW2B0cDtQtgRJV1/UT/NeMmQF3xatwPEYe/LduW2qQGimq7i5OaVHK2bcjb29Y3HHpOIo1FykfMeN/CIkyfKR0A1uB583NPpwzVUCFfHqu4RrWclYx7BD392QSomDgF9uS1cPhdzSHU3Mi/PT0cxXr0YwRBVzIjf3z4+n5R6Auaby3qaU6Vz+pIeTw4vNN+vckgrI/u1Vl4Dkd92HsaQMfY5OhKn6CSBdbAkz4ov/E9NVZN4WgvWDHTtNmQE7Nsy5VVyltxoAo+J4dJM2VQqmtFZeVUaCeWZWm7zwVfK1p0GdOcAKs1S+nUbBU4UuPCAD5cxF/0V8up4Rdh63jOnTQqnGgQLjbG2Eiuy1IkhJu+/JIn0j0cv2I9Lhv/QB/CX6St2/lqiTa9kl8XWkrCNTQG1DMRKi4bqGHj2yJmON+D38j8dfpX/dAYlf55cfw7oc+Ws9oLqWtQuW+hbb8PDQ/g6K8VnIZLCVyzE6h3yLHjeF6tGhS/sr3JC/7tNYdjqvSbTPlP/H1mBV3QcmkzsywTK+4NCmF+Qkt4pMj2nkGGv9kWQ3n2r4cCuKPcRjIJA+70x8GSOGEuVtq0K+Ulk9l0Z7t6cqIbiC3WqPTfVzAen60YFxSpe865eOh1SQrsWBMv0qk3nyPyhuGtRHq7UO8UphoCGyVvrrMlqr5dv4fWUuRwAsvjftWtZfROeICMTWdcvZEVQJdgUHZbF/ivbEUmbEsRi3rNdlaMz3lUp//uuTLpUwCsKaB4fyepaE4/dL7F7LQXU0GdDeQ7rOI6ihHLKAnTtHPKju90bLneH6LIIEfsN97nV5Q0/RUtsJUb2NFGTk9SoCji4I+j7pYBfPb4fVfaOMKzCoxStmzZ7QgIzn3dxVU8jp6eo9wcYjJFTiLQbqKOqmXXM7sILSWPMnzMizFjjjYL6DYBu0ufMUzp+bYVFS5FykUatcy5zKPat351l5R3OMrJxUIrG4WDJidKxLWnbC+MJQr2dMwpBk6ZHaE7juNt3mqT44eukbSrmBkjqsLROK+HUfgUfP/1mNPIRFiH9wjcXzq3wPsBGvPYM3SmIJIdewmoSc4reSnwpETJnqdZROQYsuUZMUJ3bZEtAT8IOfEIxBtxSbY7W/TeOha/bIfM6H2xzztKLxQfjhJTb6VAV49+fUQL/04AV2plf/Os3ENXSsKhbr8DimrlqQbOrT8SFOLBFecfwXenri4yIXwBJyl6FqWyGaMIb293N2Jf3Nx3wCsyXlWeo+5P4X3bXWh2jFmltnLKqkFYPLWfZsxtzSAm1xfEa2+HA2s/PNzo310EqglzDzsh31DAglOJekZ8ezIUkUrs5+qpD3kLjoSWSeoRauv8OyeCM4YBhPd02/L0g6lCzA5ymgVs7vgFX4dmgT+qyHVRZlf1paVbOshBqzy6OWjXSOM0PQFbdbxpg/ww64gQw8araDwZ1DMD50EXBmtRXnrCuLMd6nWgwpN2BI+9SH3MmfZwjEoeGezTAZQwuEK1FDENBnNgY3XQbXCrfTu/0DY19jQqoYpPVwakmTCwNJat/i/cg8w3YtFBMs7SdPHwHRXiUcBcCQVPhqZVIq/Cd/8wAhI4mrKz/yP540df4YSSKStK3xVqbedhXMBi9mo9aV5+r5vY6E99g+VxuAXSoHkz/DnW9ZQ+E6zGBqIOnNUUzToeyV8kYrMJ8suoHgyYef26uxQepfGNTFFyFh/vbca3sxh2Ukm6Rl9XNyrwyAY9zsgyRIDe2vAqc0yw7jRFvNA/cK6lqUhbhmdka/JshYPW8hOpGUcFNj6NjjVzVX3cI6F4/j8/fWLWG0CrkJWNNq+wwgKczHSTmEffrhQJFLpunGcEUl9NfH5sLxiWpICGKXRhPb3vN06ocv8OaE69dAc02htbN2v29PKO3Pt1Ohwi8jv4JPam8xwK9WdneG/oVaOs4f3gHgCPCmvvW6PEfrUp4hQXVmMyDbPL5viqHAzgIDuQHRLUvMBywZZcrCFgMOck5+Q/dfAiYKQk5B/tHI6CTV7aHE2yQipS/3lF2mqmxMxpLsT6oyv+4ibc/xGRriWbpfjELEQ4POiuHO6prnTNdk+CUPGBiCE+G+0sno4L38a6O4/05VqcFHVCnDtYyr3i9OyYiG4LJBMW+3rWiB+EAU2ICbKSz93MFKAzSyaKSV0riKws+jlVLnqFEFC9DrD/fZj/ylEhtUMy6yGWMUO2wo6HjwwgDmH2qt+TN8KyexGP9NKtyKznJB9rMti3V6S7UNP6Zk/pCUm5g8BuX2eXRK6KooyobxHdsgb07duDkgvCjJNxR78FtXAocyPSk+D5+aNIh6mKx9ZHpHIWT5Qk6XzDDC1S09No7N4wydrFoZwpSviMr5S8/zVrEIUH+E51TQjHFhI5BXuDMIPkeZkWTMUd92Aq7MFzq6G67ZVtGnh0Dfof0Qzk1LVutqz25/W6PerQNs41V4TKKulLK/B9qPyv8G5z0sv/A/a1Z9WHT8CoviiXCVeFDM0ElrZn+yKFyItp7WEK/21KPpl0JGYs5KWU3GfeCHpcvAi+4MlofCkHugKQ/zfMJMJV63RF8iD3EZDM9vSWL+Clq1829hiSfuustipC5oXuGRnxInOGHdVLpVIGLXveReUdYmLT8Lnr5LSexLeqkizO0UxDanTe/iwdwhf+aatIEw3miFaKhvfo2WYdXGzggh0zKNBgc5jKvPcIv9JBNPz8LW6gqM93ubrdAsOKT36hovR7lTO57xGcBaqB4mp3miF6q/TLQucGSV/pBHxqx6eee52MDBagBYgmVI4crmK9ApAjuuFsyiCNTkkK2nsem1GWO//xkwVbKMbBHtl/x7UzyQ65NAlKSGWhuy/uXcVmBIRp+Mag13keiQmeBhCBNBNiWd1XRMAq00Rr31/0zNfhx6lWepp+UGj9obhCcj/k9MQ38A69KKG3eqLilm2RaWa1IGkc7dMUnB2yDDNwvAx7wzcqkht0jlfyDGJqinafo+ac0KyjzpYOejuDd+nisvvmOw9VJc5eGzP7/UZoykXfDONCV1CgAmpUKMIGY8UsEDHKIf0CjTTB3HWpfhuC3qjPyeULdBHgudAPxW4r04EHHzeUibgvfy3Kr3GGV4DfhXMQO+GAgJvzOrTXd2yl1+lfiZKYNkoRwIvv+RA0LW3UVfmqekT9Z+qPZmGzuwMKF2ZW7gVlbQp4xvOzCTkZL0RpE7x6hVkhCvjwVkKVptwT6Y+bWnvKfHrgTr521CfgqPtxx1TwlZK+LzjuoCQxvJzRfig5Lsy7wy2v484uuMu06QhRLbwNpUGr/x7o2FU+V0Jz6Qe6Lf7Ef2ATYePE/rS07l+om08ZdDmuwayiTKxzRAW4Q2SpvuZYwl1qtRkHjodjAku0YbNr/+6oxnPf4FKkpQYxAxcw6CIPZ0EZ+FOK6xQ57ivwSyG15r585txlkcRDtArbBOZkM9d0HbYk+g+4NBd31jRlYWfrsOC36y22s/YhAtyIiLuJWIlviiZapiP+Zi6yHoHlOP5yVCGYJ3tTS37Li38V2xMy8e1dnhzDqaLXpFD6c6YgeEDMWzzhMww87vbFLa4UxNXIsquqUe+Ktox8fwTXITt8GaijZiirdEgWVG/5tUrcXbgGTktTSPJtlLaWxChUqCzCYoAPZ96dgBpJuw3sq+l8Hf8IrteRIAzFfzkcFVBEYO5PRR41EAJPYcRuVuX0Xj5m8L6nhvrGl4ilIZ1XyR9bOv2lOGd/UPT++t0AwtqD4UhG6ORoxLa77KoDxCXSOfAvZ76gtfOePkkGER+JEfFSO0WclefmgvJPjcQYn4jdi3pVhnOknfdMmw45dYZfr/y35mc4fopTpT+rUS/SMQx0G3Sd95XdJDjmJughJAazcjcprJhL/gs75gRC7H6wKeW6ySRDxG8JBjxQcQ2lh4nWIiX350FxVarxUmCc4zfRzJ3Fpr8Nz68TW0OKCaMkZ8DUWTTtlnejD98QY6DE+x3F19LysyzWm6AE03gXLlkgbWcPPmUIBlvhdSkdc5WxE6KVm3m4xRi835MAo0jdVC2X3ZHOrHWg/gtIJRfPs+FRy6t1zrwSdPYVcZJAD1xcZIF8MbQSirzuq5LQZP7g7PBpTxG8m9hYz3nkFf/B0xsVqhggyQb5fsDY9simfUSHMVQQlZTqdSd806UZv5haf/vLljB4bO8nxnGV1psvdtb7KC3wP2Hcs7XZxviJlXSGGpqGba/bCjFMQmF3rIK3N2sGRe7skrEifOoZZS4X26L+cGgjm1bf9r/yUVp63gCVFtgypN/Vsw6pnaZQo2S7oaZqmvj5NlZGCxBND2VgJ5Vlrojvul5U/fdfpojGfctFfD0qlH/B6tPKxM3nrKhq/5LSAD6Qj9tSN6ZiXlxWAfRImrEX4c5tqaBI0XoLte/YTxjrzHa6p6HKZa8e4EUcCZAbByQqgeOILmqHbMlpKbmtB68dlunXrhQeGDK1ySfe9Pi3aXPEGcq21PBnqk0A+sdEuWHH1sDTvs+2gZw8wds2shPwWpfyhxfDWrU80qvrvvgSwyewn02sMfrtgG27ONXYaQb6/80Loa0CnF6KJhIyrq/6krZQJ2Fue9mFDsVO0jqNdW4WISCwT+rKdJ3D841CokwqC8BpxCyr6BErAQHMYJxzUaDwFPUmyRl5v32BQ4qE52KhRDFKh1qlUt4uzAdTqLfMf79kJ3JZjqLfCk4tJrI6NT+qhCbptgggtIwqxIOxuiiNTFgZ9/B+1s+bKQePNfY85Fm/eXOo9H0/B2bVrN2qjQHs0z0Vd0xQrdJDZTf5kXZrruIq0ioNmZlVIH0KhB2hOeQkmdhPj60rURaowBl1SGXcTKDDZe03YK+tVX5FnN0CefstcuMqdyep6XRtkxvRRPsBJPbDBAV/H9mL0d6UpcRsl5NckAqI982k7T1n/4rxUIsrtHp14H9gLqG0tXTkoAj+oYVkCkBi7hTMTmYpqNvVqYM8JtJiNm9WjFnWC5jPTWrrZEIwnvbgiGBGPTBFMGAK9jy/3HiBB6wImDM6B2hk7pY5oihb9ihl50Azlfn6TsfVwlztJphCyNu7x8dvZ7FA1wOo56mQlevZ7UNLgQzbPB0QTmellh4I1uH4zBCtUOmGsP/yPrFiTcP/O1BUzScme5WxXz1TK0Q1CCsG8jEIwvFuNTjoEnZncx1xtd0SjHCW+7Uou7/qYLHGpLY7MkmpN6+LovD8Tnq2goyM4nl/AuQEGMNu77t6K1H90BSZGSTH2At9KgZpnHWGXqlZy5I6GArI07aCBoGCHfFEOoiQQnmvP7gstJJfRaBn6Sm7u2Q+NrJYLZsKBSQmOLlxGoOGTCTdBAQfR+8VzlmiOxaA54rNLTqo8R6AZQbdjEzQd7ynX0E5rST0BCPLUCOhfF7eVHxXnV189O1kVZWIYf2hwWp6gTecgxh4Ij3/OOpp9dQvLr7sNoNEFbYyDtVrjKWlHEJqx+sff1/iWYrEyqT1GiWfvjcRY4fuSRVMAxT17uhWfa1pYnzh9VZEO0ulTwf1pElUZLH2ePXJmE/NKq27aV47HqBXIHkN8Lqugbds1HwlLOugKUDhH/5aLncEuuFI9yyWmEtUEx/U5pQCI3ndGpKYl9NhorZDvTUW+ctvzAWNaaN7DEIKPjnQn6xELFfCSCsMLaXDGtiAcjYF1zia27rJQ1t3a+fCPLZmbvi0n/n5UcOWS/nMO9yKGq4oNLq0atgD34yw9p3WPrVlYX9WzHLQ+eAPOsy7Yrp+Gq4Qcc98dcQ1kqnC2/8ApjhLAhks73URmIp+4usOdpF7ZcBceoEzAWXUIb500HUB9X/Gasc9ZNQuddn5/3ZGqAeq7LRjVoXQXACbhVBczlcmKyn+IUcbremRH8rytp+PMTF3WgG/2IYtrPzZ9unkRWxPMMqsikdi1SzL14k1XWFG5SEVY8FjmkMNzOfaPFYv7A/d6hiAu/016Sqi6JKIxhHnWspKJVTEvvf+410OHGNcC6DlMiS4mtqPiqq7CxRKH43RxqeAYCmfI0uvE2RcLk9ahT+2po6v/Jcyg/CwhJy8jnyKlceiWnGDe5Azpz3YyEtT3ySWEC3eEyV1h7FxUWqiCt0/pjBio3yOefRH3FYw6rU+MmXQp1uQAATrXFlgP1Eco1FhK9O+zXFyolZ+H1WAP3Cj2qWrEvynKJLGErOWG0gq2x+uMUM9II+sy04vOhCkFog7vMHG5G3WwKLezxmeP0guk19L6ZSFkYE68U5SzFeZ447j+oZZGoD4jKJ9pCCmvvKsO4O+r0xSEhQ/+r0Km6VoCCVL5v7mvNyy2QurSAJV9h4Zifp9LlYXe00qg/t5QgrXiDkx7sJCMhyAiN2rIgcewCB/SPbcmLoUz7t3xf0+BeYJJAOc3S076f9S/6HB64LdMlYvt30nTC6vYGNeuu6tV2LG0ZO7nZN1TEh1O66e+KbCKxLPPNoZSQgb+LvKnyUwURS1/0fwTf7ZV0QWx1Ne7TsjIkbNiWsgbmeq3NkY7Yk3H4E/K9KcJgdxYbJjH7rrIunqwpWWF4lL3A7vW3zo3y8NR9hyxuwGLTtXLhKZrsVPUtcIRxH4UiiIaUUjTtZfY0B+C47sv/uGZBmG66B7RA/8frOPwfCL2RRG7C+5haYqiSL7oBpxZ4eI2/Vv05MK+RLRC8KjQGn9x41l3PRkbetp8pguDdcA5U4JfXVlz0uDC5hCVHZWfHmFxjfYlCJdSuaghF2NFXsWX3ZkQOlvqqQERhsV+veCj+Rfb/S/ZHzfB5XQZLyP6q9l5ya7Uj3AWFLDd5vylmWM8XQTz4Ko1cDIQ+ZspH1lrv03smOPghhT3M8dEaJ83MSzCSMhEau3NT/JoAtY3cHMNsBU1FeUPpmK7ZK41gzOMnzWnTVuN/3Ql+rV3tEOODA01Zh5snCt2exJ7fgx4kdJMNpNj0Ao13xkxS296a+1qnAVzHjETckgckFA6ytqL6M+Ghssac/WcrOngz1iUeyFkOs+BiOyuBeybcxTPbO8QJNRfRfoIwNw39WbUIWH5jFlaETG0uUj67BtiPQYGulRCKCh/EKp/Kc0wkpwioRXy1qMco6SzGN10ShjuSO0Y2xFsE/hitLJYi6SjkrK/hx55PIf5iJQr584RxhhdFh9jmQajdadP79wOwi4DtvDJhLbQgLL2QbfCWxZkhnCvfUhBONyKqek1kbjNlvr9EMZ44fMqcsE7oku9Xs0qVqjdR0PWcQZWA7mgI8x9okhw4tivVzJ/5p5OCYgI3xXpfIfF1bVlVDjS1s675is/c1HX17zL+nXdCwsykSV1eq6IWbmcUxvwMPNFDjTKeUK+yxLZwOdq/Ml25yLCfjDhrGUD121RcSMu9+YxJEaIoT6zgESWFqxgfHIHL6+O6R8CkczEcfaNHJv63vdVGtZii1/vCGpbaSpO8xAn2pXck79eSyP7tG01YalfbWf8uEaFJepTannqjrNwzSE7q3snAhIqcU4ogKe02lUT/95kqeKXkpBrmld4xgYewYuBGpAyegpjJzLZoZYc3wBJ24/9KfMEfQRg4KHxh2p0TT4V4QclsAWfB5dGbImIOtPcbfyam3ybFEiPml3ht/7yQfiv4IuXNjOUVGKUKWPjJnlqAgv54E1fM5ZZwgZkDfdhPyhRSoCI53x2+LuTTOfo3jMP7yC9zjRfmCH9ZuwIfEd3L793Khbo2b6k2OCjjM0G93wR76l/ks5hHV8Qx3Gfk5q+EUf+ZO4xcWmt0Rj8HVowMn0rBwQoQGKlnsPvKPStoe26HJcigCvATrj4wge3RBoG6Gx7w24lmz/Ksd+5lRZLChR4fICME3Fse+wXDhFyzchV6qflBcnn+62M9FF4dViPtlesD3bu29QFY5eXjM6AbZ5p9yyvbGCQCum9HR8Ptx1uMLAajlRQK66v+KBM/baPEfDqP3Jwprj1hDy+Gvml4mWLeuuUwAe1PIg9koxZQL3As6DRyIh0T+ue1j34WfMxk9RTPpSjsFHgIDz+80UEdCOIpDVVfeEwlyqoAlNdrw1+qAATObCmH78GLLabbqxrx1KpkU3aYVQw1LF3fV2n3EJa7lcje6yk+tblB7GHFemyVUZNTq9tMoIFdkqPEpMHIFblOqxRBCMMNmsNSpZTKUynNB72JRGGHdi5APNscQM0KCjPZIEtrbHadWPOX833F3Ozm2X3eXUvRfj9omoWPHVDvYN7tnbj/39Sm5TEcTcw4FmlP2+jIvpE3Uor6I5KbI8mws3CeJnUCjlYuKSxC49tzlyoxk32yU0oie4PsP+xczwpCdRGqorAtRDLeYX+sLr9XNR5/IuWTPBu4DQEUwg1hgSdUL+xXn9sll3y4fK9Gz9Y9a2nc37cvSWxb2Hhm+3VKDrqnN65dl0tWNnkdnvpzBVZBCCRxCB6coChboEANYZi3O0sHTVdzFMtJWna1XORjSjSOumOQvfME9hvJdCXw46HxE60mnBD5+6mt4zhbpkPwfSTgT1eS/J5/voH35YWyj7zs9FU6vyg6vSByUyKKn6qT4F485nHUnFYNk8X2igeL4Z8wj/WoGB/zimrCg2jNR+uhk+nFIAmqNXW2iUeFFSOb0OJY4SMg0heHrEQ6DoVKGfS89CbiTngO8YFJzFD9ChcUrYb98Et5acisCFXa70C+VEigeHjy0sdDfBIh1RhEjJAErpQXH4zdzAhX3buOf0xBc2/z2mrD/tfQkNeti0Pb+2dOGmwwFLCr8Xqib+74emvZS0jxK+W3vealtOcabeNXH70IJNQKhWuVmorpT33yjw7Vc9WwFVK7kE7xrGYaLvmjp9hZaqu41oiIDxfq4Sz50v125k6yARA9ODxrrdKtd6/Ky30tqKoYnepdd0EiHAV01Hr8sm3JknaIy5kOYJgXfLCwWZXHMz0a+02aId+1L+lGrkXl8qnA1d2XNdpIACIFuvN1A/9b0Nmgu5q+//Bviz80/7+nzDz07fqP5lQMFX0Yf+cEQ/i68vtvTKgaQ6sVh06mQJyFx9xEVr8GZP9ZvRWAaiW+gvo2f/5nVq2UBI9XcfcBQ0qPiosU/4KOMXLGXWq3IFXOmilSuUTDZqZ9ZBpuxEXuX9xnDPQOJ3vB6lTvwaAMBzsBYsOObXyXwHcuTH3TsgC2QnDH0qpOrUXUO9ijWdvuTZMdRSQMXMeENjumcrO9cjtaShqi1y9HAbg+fApfIis3AV/KAIEAy+RyXiwpCbmDJLMggv+Gz6MCtXGAImWgE6efMtWsMZx6K+NM+3/bjWjEN3oCqgChkrcZI61zce4aB0E2gOs+2Cue3fmmkDMsdFNXNElCzdd1D1Phlx1RRQNV9i9UPd49Skb0DWRh6bFjS75qP8EBUKx17e	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiMsgHsMon",
	              Description := "Message Handshake Monitor",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected",
	              EditedDate := "2019-03-11T04:24:52.483Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.3 := "HS type$N0=one way$N1 = round trip",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgAlarmTime OF pvtAlarmTm.PRE (Description := "Comms time out alarm period",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			stsAlarmTime OF pvtAlarmTm.ACC (Description := "Alarm timer accumlated",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlarmTimeMax : DINT (Description := "Maximum alarm timer duration",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			stsMsgCnt : DINT (Description := "Message Count",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsErrCnt : DINT (Description := "Error Count",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsDn : BOOL (Description := "Message Done",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsResetCnt : BOOL (Description := "Reset error count status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			almErr : BOOL (Description := "Error Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdHS : DINT (Description := "Handshake word",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			cmdResetCnt : BOOL (Description := "Reset error count command",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.27 := "Alarmed",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAl6hx6GqQlYsjGaroR7TX+aLIsH2eRAiQf0cnePWB/N8CPMhoAOcCcd/7vHuTW1X1ju//icwW/nLjH4/krbKm+JLimLP4Uvsscffk4WPXLr6ET0LmzryhtWvEcI1vPwXVHn7tJy56RHxUFznAFypZS9/p9fDFK3o2L3ohAgyBy0053fyrqfQM6/ZugZMwMCDkd4TTgay6/QCUTPqWmWz0JJG5kXNjNe+h9YqzaCdlI+ZYVQLir7QSwJaMZVSEBL3sRJqDflaLZvk28XvUENWwHZHXqOMYd172klKS0/7MmLwpdjLeZaB2OBgDimN9JFflTVhgBvAtKKr9gbyqKKANlSD0ovG2ZMn76MSVFxILU99J2OcAUgHO20+h57RYNbwFwsjNXhGYnY39llMuN5ie4cnPfZrpdLrOGKFcAP1vUTqydT1ZytXq+0ZIjLMDewJtdSJphhGa9zggMMmqFK5XX/XASakNoaeMIR1J27AbnLeSwN6m1AQiudF7m2d9cxIFE9m3xouCwgVlJEusAfFxLnzj7hc6cZVccMkeb6wjvaPqdFRsw5xxsRu/QIbp69azD42D1S/wZJe4puLrmCQC31C+6TVERkUQacBXQMt0KWcZaiC1vPm4uJm3GI89GLjmRVtiFhv6mBWjMcS6/UQcCaqwixY1UE3KjMtIWcYB0LWq4dyM00VnvosPp3O9F832rYJiXnVX9EZ+aOfNd4G/gTutF+0lwSEyR/lsaa3s5fGblT3NohlGTPIubGiPLTBX5sFrxkQcL6BMNBElCPEuufivtDet2y3OJLZzgg8OR+npNsBYmKU4EN77E1mnM/LEjU6hLKL4sMKr4lAnbjR12OtRr60QFNWEi5jc16Sg7pi2pQld8OSmHGOXIv0kIFc1xqvpR8Yp2BrQCst+4PCDhkct1bL1kasgi/1Q3crWyRlrXHh18AKav0NeEIY4tMotk2bO2Z7cmLCAnh3SpUKYstA94PpFlegIgiISh2Mli1N/7zr6bn5nLAbJypa4hca6Rh7JyVwKPKKeadXoCWo9j3vLDt3aq2WvyXQm+JLBVDKkkrkJy+I2si5q7aQ8dHI0IWK2fLxhwonc1uNQ5lik7/58w+UHTdYf+AEq9eNKoMo0B5udZUq1U7GEYmOz8NnOUNhBg8ndkW+IK3DBXhbVv2WIOgh4rPN/J92EHSvuw+ffZeEPtjQA6mrSk0k7ia+uZ3QvgFCb0SPN50ieiS2vhnxWaI64/VbVgXgwNzEu6IjUFGhbMstUC7ukQpXJ3jtGzQPcCgGxlGqkwQAKF26q17MjqyBbtG9w+lgig6v0+Wjq0aYsBufpFwBfpYa2S8Lr9VZllYmgjZ0IIiSLdxlhUhGjvb1r7mu1HvqjlTztW2PRpRY7dFFQ0f42fClb4XzEkMzNpLsXATZId3POf9Jiq0mDl+9d64oTTS/Pw1BeAtFs6TebmhQxcqAc+5Pxsbhb7RR7/m6Pq42TA4R4HkLwRApaEjo3TRq7H1ztcc1Pq/HROhqmmHHvIi+3sJQB8NUFhaglLT5F1/IBHzynrY1kR124AoqN/CLC9772nKRT0eJpojWHp9pyUrULcFz26jro3cj6b/STE92M77GOW+VpsdFr7Mg/PjY5satXHfPYjOFRWQ2zv8I0IkmNuTGmA01AgVc58Vtu98mu6sjFnp5sr1StUZjaqrLS9JtSnIcORDNoehdzJhRd2qphsnHwV23lNpIAz51/wPQD9b+sZkLSiPzmb1wpYyTJHOt1UPTB7y+IKJtU8QiCkIDs6PUHC+iLZVUYLYLwaF1TGHuRD0DSY78fAUyd1XBQ2R6+mPqbs4D0KIcfBpyVmk4wA6boMtqTBL5RudLc2DOl0ACrXmggZDTcyB2uTjQPV2uXaQNrj42D1xv5iA/MyGpyl1x/rKS2PFo6aVKz9ISFkn+j75R3XEQbtA2jUWprEINZC44s8ix7bgJbDSmoI3LTn1iZ053Ia86ZFWaI78ucRlnE0gPQSuZqYq4KH45OhEJdUeYRQiJMn6OcHS9klsdDQmLSMLBqdYFDKpX0qT/zbgP3w9SlqtsSvrkjtFReaIhYeJZaaRoZV1vg7sSq3evLkgZX+F4erRVQRCrnrl9wKMBdHCJbkkR3PAGnDPuMWl5EdJSglnXpMAf+EykqJrPBHVZ5lA3Qat3eL6DgfiKuKU2n7HHxqn+QfFc5J83x0JvTR/X8ZBjBMizaLWAgSEKdDZv3qF5zf5DzItITx8zOgAyc80nJjBCnJwVlasuwUYZtkl6wqWJLpOhaIsZTMrHjk3NWYDVQN/Jc8mJLkp55ZmImAGdlSuGn50WhmJyAZFGwGjgv/p2hyzFNsp3Cx7qikRUDDRjCJ4PYggn3yamvoEqfwkB+yZDQTR7p1qj8g7d7aVvs096XRsUJuCp7uCJHFpTJPtTfkgbMi6lpXyAhlMjVCnQfKu4r8OMhBVUWD162HlSH4t4RVCdnPTeqaYxG1j+4PCOW12QMXiq1W4Ojzw59VOc9wYVHhBvvIO4NBA7e1Imig+R0rBHd9J3s92drE5lHftuErg7UXK6AXDURYdv1TnZI1kWOijXxbGuswgMz2o05GVuvtXwJRLa/ZUXn68D7/JMaWVDx8+bSJMbq3SNhFEuke0ekpu1U36qlHPG9y5tQkjuoUIO0HOI3QHmmnQyjmdqHd2sQ0m3CsOiCSZU9P8QjmHBH5ZHTpf3eSYKdjBwyopf6eB05Tbosft21odbVrRPe7jowzG1pPXmU+JQtFFWf7MUemeiPvJ7xRLxBDHij1brvYfkT4hMd9EmBwiIZKRmPr0r5n2mTxjdADgRQ5Uxm1uYs2asjQxM469OyckyWJcbsMQzWa1oW8SLyJLkytFuzswHnkcQVw+wjbZ8PaXd3hzNdlc01+a6aH+JIgfoW0iBvlPLk6G4uZ/kKfbRt2GDK2XMYASK4dod0E6z2/ZPImuvF4iVQ1iGZKOxlEKTJkQMe5I2E+w7hkMkrka+MFbX+/h+pbvAihc6T2/WrZ8kHuOdD5wKH5aALRBP1B52DxjOGz6VmO8orvkj3pQ19PK5PSNmjXsLaYYjL26/8MP18qTwIIYolhQSaHNHgY5o+f1znonpdLVuv0Yn0ZSlPsEpi28xlTGgziXv+Mr+O3GE0fqEBKZTuXFxnkqNBpv1Xd2nXqxooLy95sChar62VzM0YTAKomBUtlxGQllEMKlWQP1U7vP4ril+ZLUHsMiDbgN3rj7/x6iD/VV/d9EJaaoiL4u9C0ZTY6m14GIvlM1y8KQNn2uHTrn0ZJx9bYcAqgHDz5M6rppyoeJ/eCBM9Nx73oqN2ChZiEU2IhNolcDpXmNm+LTZUjIj9jntssjBC0Y58kW8tp0nu0z3YnX7mXYsQKLnzRpp1w+pw/4ViTdQ9g1AM2wbqlR3PfB67m/80r7sHHb9xmSjgVxYJUYpS3pyz6mb+JwDL9V0IDBHJ6ebTPSev+wrm7SWUYxz25Y0gn+/OXqCEp/NHrAdBy+lPPBSl+a8glXHcGRKcdaRWC36uGW0/uB9y/y5U6kDTeM1mPWcOIXAccGk/LKvoGPmvybstcMHPLyz6tdnsSXYE+tJN/FDjnw1HUhY58uIyOy1OwBw1xBHkp0rkpifIjZRIEaG2rDCiFHwqqnc4LobUEwzi9KvK4Is+5PjzOM5C2GiZmtmzGevg7Zeep60aFDpTSNAVCBW5T8mFD0htzqbWO8jLAkD3Z19QweUul0SCdwIfwJYY03eTDwegST/OMwZE3D0rUY38EeUxJmjaGGWxmls/hy+KTYY5a5EMz2sTWcdHViPF9PqsUElhbPatPo3CSh+j5STypiJ7o9G8NQYYShGRpBblpDPDWWxlRHlM9W4psTFUU5hBSfebhkDXP7YthV9p71dkznHg+XFuJtjONvFV1VtugHOWJx0vmXDdPhSwh0X2ZTDwq2iOPQzAwL4InBlXE2a4lTubvdb7meCxKUS04R5yb0/oPP1+JomVJrAsNI0ktO8xnKC7WvMC9iALFXF6gB0G2gUkVppghegVUeCwXvl4+ywPketNr0n/8GG/HENz575HZTP5JC01F+ZBBWi+pbshh3vyZR6vNJkS/6E1lEaWYOhiQEbJ5UhmUT97QXZ99FwdvVE71zJ1GF1qDsyIOI90P3gnO6CSk/7g0aNJja03GLeYxmfTDb2h4xBtfrUP4rZtz3fgcRLakqA/F5XVfw4CkY0DPuSq3l3YcTr7DVmp/461PRK2XtEL+YA7tURQfwe82+P2aKFLY1NzNF/Jz76qWfb8pfCjZB8+x1zFf4b0LD1or3m0Tpjpxm4nNmtVemrhRJhjVoRPlbnAMhKp21wROr/XslFVcO77GBZaRL+306H+5qh+r8bkzhi+QSqmITjgRNH3Ds62W1QVvHzf+Acq1FMQ1aOBhrQ2qnkndq/7lrUMyKZJDrunOPXczclblfq3JHMv2otSskytHyjWVMT8uH09mAujR5CRTPK8cHb0gUXluQDvnwmsUt3GVrqMID5f+xatwr34NsM4qLh/a1IHRrEun0sO3MyFwQ4aL8PzusFaGNgQAs+KXWsmfLoCzPSNLc7g9HJfE1mfwmg1x3WdJe1zyeSUBHx9ow1dK+i0EPjku/0xu2JaJ9TD/dYvpD9vZ6kUTP+8zRCafOwVGeZi+1LGGmgVzqbjoP0lkD8Kq5NQiFsxaLvjbsyZXX3RmcBSKzIf/asshCG82N8tZ/jgYky4kEJ63BGBfS7ouvY7mFY+YuCqV+EwblwF6h3hPy3Tf8OcVtiMR0mlVUVL/IBjFW8SpkDzgEaSy1qOzfl5hjD+uvIWQpAmHtU0J8IE1o5z+7Fln2rKpOFmUFr3LFhkynrNgzB8qiPMVfJkIdjKPfxalD715nmm1lljX9oNaDUENqkgaPgGZnrp/W+jA+mTrjPjgrJkQ9g0WnU7ouUckFRbNW2H8gdp1+Kg3+XKwxk4xseDosT9qhqgXrNST8aCKltd9eYh7mLOdRo0MeMv3uMq1LjPKGOidDK0pYDnQ/a6lyL3Md3tP61MX2dV1HI/xWwx3XXON7JawfOec3dEChCk0+D0sQFJHKCJ49xvM+tFPzF5p3nGiuSbhcg1rzCU48Mr8idyVTHY90jMwj8GWNHF2TiutLNfEgCt/MDlgu7qE83g1iz+8btsMQWo3csJxwTeHp6+6EYT0Yssvd36h/iL21XfciXxxDwHKCHLgKNTM6oKAdkeDoshONxuSxcn69Kf4xewoe28Fb4/WWqww5sAFuIIJXQAFuOCYDF8jWLbguNOBEB9A9dWD61AWbPYgoEZGyQyST88azpz6DqUXb6aCLBt4bTclTuYDLyA9fEOjqpDEc5g/NBWXh8BhRFzabj/Jr/etJ6WoQWzz7S72pXcHemZbyusXj6yPNYOhD9F7mWbTiNKE1zwAaxdXTeMUT6v1Qt/xPQUtkTOlEN6IGjF6QzXuus/FoDrc84HSRz/KxCMVGla+ujo3KwnWtc7DLpwbtAH/+RDVFzhQXsFfVlWfrDgJRqGPK6u3jilblJo0rDrSyx8SB7sDF4WAu16WP1Z9oou/mvmSI86da9KMwGNRWFrswh8A1WRxX2ipJ0akzS7tMDjHUUwPpf5g2+bjWgDupbJxYd3JZVOPYDa1nMdSupPdH6AjJDUG/2pmJJWDCAZx7Sa15SNaMlEUUPfjiprepGm1NxIfDxHpda7FSQYpctLnH+Waz9mfZ0vveY1+DUGxcD5KPmh2CVlNJBDeco74Eh6n3xWZrkuPFnnH8IkF/OnNFTHMyZeY6RD+GOWESRIrrvmg+lJbzrjthMTevhqnmbCn7ElZ1GUAAoDMNaf2W3VK/rx6fIJIivf9R66Ct0AZlvktxADSut9iL+iPx0j/TLSUU0MNOj9AphlHfQHVw+GkDAtMArGaa6stezi1wITR8f/OeE8mcVAQGRPdZDRYivetSNnjbYuPLO8Fol62T0cjjP27RKlnlTE+HEB8GovWdHK/bggbc5W6+DDP7rFPA0Eo0OsM02Q86+aNhdmIE322aDef8ps0Pygu49l0NuA+0g8pw3ITAno1b/0HL77YiyvcutmUWVRk0wuYuAgmOqHj+W+7bGqgNuSCBLhWnRjHZBmjlN8Ge1XmBsIObbFO8ZEW5C9HoZSG2l9VAT6eJ7aKBbCjGDCGRSq5Odl3Dd76UzTsrNX95c3O2aTI+v4YIt1EW5xAb6tZaQsUmAq/yNEUtS8Yb0iiJfpfycO1ADlWJWy3SYpsCn4RL1hq2i80ZUTX/NYaS87mzEKCZomImBxB/N9R4N2LZzayxtO6mrp4RdQ5uh5uexrwowU8y81o/Abz3/4jIhi4YIA0vsJiS6AzrPG1iiDHiOQdikwpIJtpNqx7mAotlOpJ1KVDP+AbNzFlt/xR5fM1lS59ZjFg65j3qEw/eXO9tMLIUTmH8bXO4LT/r0kJlCzqPZoQzX+JqKr+77c3IXi5X5Ctsh2qe3o1A6VQ0bl8ujhIbps6kWe5rsBUiteRhg6M6XwH2FzvzVMkPMVepEmyBNfwdPznipwN60ovCJI30JBrJH/yPQAaU6o2AE82mKW5mq0Qi7U+NxtD3hi/NvLIVmFUNp+nY69XsAwI7Tj0HYQ4fjZfM+XukxPImZJYuhUmeBIXxuX7stcf+pPIHHcKLt/yhe1YsHg043q8bMWXPzkI7FoHpQSXjKLgk4TW1UOIib5HZSg6iJrWvgCg/36m397h84J9vq1PkREJBkk9Z37UsMwcg81yoXCCrUwKKfQvdD6YCpQ6eEpIiKJIa30lcPudHX44Yc7Qr7tMPLGDx7QqvpcqCf3jCWpsUgLCG+vc3J6y/SaOE6dFQMFVp01yHma3+ttLLnIwYaIcQqupFtSlR2wlx5ET/03zOt5OmP5GKiN/xOa9VLMyamJkRdBOvsGhaoZSArH9nDWGVEnTQ0vL+0MHTzYPY/ENBBWvmU3Z+H7hfLLdZh0z7A2Tsb3cbY8ZLLdBUsNqqCvTlKGXYXzoAFXtlsg12I86iccLvYL/QxyLodoX1+/Yurtyw1A3VBJzhBww6kbHXYvVAL44JuNHrgR/j1Hp1woBcHRZ5T2Ckx+6yqcDDjQOm0Au7rD/DQKrrckLN37evwqBdFKXWrJmURoNwulQm4j3ioa0t0uOaZtXH9QW0s61C+DVfUGrDr2WPUtnb9CU9FIsONnrYCZ+yolwiT2Wv3rO5KuuQvjO/BqLcnR7e/MN/iwkl8TQsgYSuvmC3y5NRMf5xpKS7nMsohYTgAa7wA6gwasNmBvElv2mzGUUh2j9W581mhmd7gy7R4AdU9Rqe1XwyaJMhBZ1FLgIS277BsspNJC5Uix6tWb1PaYjV2fIj7tT7vfSiJ7E/JTa8rotE2Lxo5JXNUZLhAk0/h6uUedVsCTjuFEd1AYlmxNyzgTpOB171wagJEsJEd1wa9+b3MvLx546oYKpXLxd7hSbWGK/rmc1fI4uVefpQZlHokh3fm5OmvTs4fV4PyD6AeZ/me8UEVf8Uazt/lJW/rLGPeWAHFyjKhlAxnrns3A7UGop/8dohvDg6Ou5MTeGw+k9qOtPvvEFHngDO4jdSnA9UBYMG6/Xvg/CeTyddv9UBfwqa7aagjSP6UhDRrpydSURm3qlmmnMVT+HLtRyzzTUApty2e6flNqCW4DTvfrLrEyas44Ni6O86Gowiu68BjCsspc8Z2H+9lBgdGtr6lovRg9jW+hUXv2BJyBsk7NgIMxkoD/XeWCmEbG60K0V/EcCQUj3PknWa6pGgVjPY1Rj7q3czCyPtAeBmKLQtuMfnqqnVrCppPrDcVa59j1eX+bYQF6IBd+0xOw4Wmu0FOfqy9wcjaf3olQX1IYRddUDZkS69CoyDsEfhgdkTebji39Y9brGw2/6LHmg94553lIgRvbTWwtrSD/Za2shKty35zKOMh35+OOqeek/hDqZZUTDWpuxmb5J77XbvPuD00WVhN5ysrhUhigz7z9SSZtycE4pnM/AdzE+oKauosdXs1X/8k/t5i506cI2tVLqzo7YaQKDiGUZHMFjicI0YrbvoHhukufHQ7/j4D2XvcoTd0NJP8H8/kj6hoyQqwGdtFhD9xzvoD9TfCOBIXhKqpHk1p8FnTb5/i29gJfpkxEqgBSMWUmJoXlh+DoQ5g+PlOfl5BjfPxEDdLsisxAi90MfKxOn/O29/c82qgS6RWizjoBFYOffNC1cjc9t1oKe+BmuWuad2mKh1LmeKOzsFBMWVN6OyiG/Q4QW8Eq/SgiDhRsYlPo73C0aL0fPSx/aw9KLneqohP7S4AdM97GJR23OP5PMPyJ1MDeTLtgA3+iaJxX1QL/wHb54qx6BEEkVbUoLP5YF/JjaU61+iI/wzKiLBv0Ot6R/Puc5o2tf+DP2Mcke6Od10eTHEshhp6Yk03Wzh0+0de26e/1H+NdZK+P6iedt+TO0JPreD06getGmcBgl5EOoQHlvyd53YE8ZaXwK7vQYhQWUfAUvDfRMoKoWRUl6Bd2YXM0a8MByq5x0OW79a4L93CvUeO0guJpuLfiMBT8wO0uKLtG7f0v86ZZMfqkzGXqaeXXExjyELeIiFaEwRsL+Q9Pt55Lba5GtnWWUV5AA5Fy+0elQPDgbvNyLgqRXUNRLPVlq/d3Ssu5CsLDq/+QxuZPw19G5odkWk/X6Fb6CVLOGjGVXo61AiNqtuYrcY1N0C/BJgUOrvxrXwtizhfZhbhXyD6er3dEUDTaekcO7eFRLySEZ+Ghi8Unhc2eV9qqrzg5iBDWWpz8WioqHpU0fW8DUbp6FMvTvJmfrueEXXj4v7kzLkSlQFRy+bBmaW/Zi/WpdWAcrWVVKvCZU4gKu/T3ZhUaJREHN8rs1uCMK34igXcQwWR6vM8I+oxDvjWwGYkaeK3FCQs7gSkODw/7FpetYPIzVgvzsrFP3yJETZe9PLlQkG4Fv/aaOf+FDhvxVvMnikO9ObxHXJmmYVpoopwooanqYCqaEtUkFx0UNy36n4YlSXY91UohMYbMZfWVfhfi9Hr0jncPMI1mxuOU/utsv4YQKYrRiPP7MCi7IYLOjT7rwCMo5r4gMnYSCuYJfPzWUczAkeCwm1vKRUX5qrS8IHu5ElmYTdBXc2SAHsOZCK3YsipM5uftJ5igtR/997xemqP1wk4h2nwJO5c9oWa4Co+b4LrF0yoXFzVvu6FHxIjejaOmwfgAkKOgzu6pg6qhKTGmPnl976dkM9lWwl2myLuBgTIFHI64m1igpQtOqWCwslQ1OI1DqIY54DduZMMJmObtGtg/YDmUOr/imvAe/N2ugxvEi19UCYEmHvDJNpWRcgSWLFB65ieU/I6EEKvMb3fzBuWmyI/eCqgLNFQwz0eedpYQJ7PxhePNjriQjtDAYerZpz9hx9oPbeOZUSX3c7cXRTkyKFpyD9NZz5CR4i7C+NWGXAwzn6aP6r7k8vozkTkcgA824wDbQqTJaYGjbvJKSQgLG5pd5wvhgrAxhs6o/fXImpyHAgY+NfeXIOP5WZpCjlD+lh27THPYwcI90sgocbDd8wTKSuYJ/w2//qbxdk4QM/63rs5ubKJYMlzxM96PDZExl6Z+H90J8hzP+aJq/wl7pQE0X6p/I5RvD51rIAn49Vu2JthqDfXZGhUCDtY384ueI7419j+Gaf1RegzwRpbtEOPo617pPzZG4d2wu2Wq/9E9B/+xlnmltJFCeZLIp8hUwAbk6rYhln67UXrmO7MxXKpVotYiMYqZZTlJdyYhNBTaNKeP7HVPWA5s99449ZVpZJiPv4nL2Yd3tNEaQyUvSSoQ/j/zxn19WtRGIUVanxvZy3Izo3KtFpDNbVyd7dBj20Yywi9NHQauw35VnoCHwlN7Cdym5EHw2ixOl1MpQRFZTqggWIwMGCsMKdHirzTXh4DP2gZZIkZyIQBBDOdzOor/aqHdpX39E3CMr8ywrl0bx1UHl3KUQos5D+iFqZVjXDUwmyAXUPdgOlK2gktQ/lav1GDIJtoOnD4cZXmesXcWMu7y+3GYFQBShfR00msfEXdC2Nu/oas3cAsR1d3cg3cpPvHHMaDRf9w8qPpsoZUPC7cnIqkoFE5/A2RGqQqqjrbWWE9OrBPJULuCflQE1pkDdlVw990NJDfjucVYOGPKFQbxgigcKpL9pb6gv9gMuCQy+/5aDdV1CzGibGr7ild/1oMYMbNKFRHlFrq+n6d53Sh75/ponApK6vmrtqQ3OWagozm72z41fexF0F4pMspYPu/GTrd9j13Kyfq+QN4UqOIj8+yiliLMoJIcfXayOLUI9/ZrK0RBoHiTVKJgiEeAso69A5gIfQXwQX17IYdgJ50sbzUccIoOHJRM+tIeS2EFvxZ0UVq5Zg3EwgsCSNZqfaimyAps0A4rboRbHV6Psk1jIzrAwCX5GWhpZxGNuWJhJiIfJxIgdRghYn+nzphX1gCVVQTylJhQJl41ZHCR0KV5qDmGysL/xyQ9rPabHUnDOK4r/PN0rYANx4Ry1cRYJKxixHBJ81BoobstjBVI6LnF62XReTGhTgDapeLhCCbct9zCIBL1JIv8neIq4kUBwItL4KoAha/r52U64CuiCiTf29+pDlh93Sv9VW7xqO9RDMh8TrGSX/MlerdIXrpEi8/ezR7osSZ156BhVlChUXJud9PtTSoD6AOCB4mkr4I9iaOK+zX2OJb1K6XgZ3TUA3Rw1ec9eOYWwPrVkDm2SltMWjY1RYCk2+xTf8xkyrZoblxDE0IURF4rcEDpd+vHKX+CSceM4p4Od4E76q2Egq9Qur+NpmQdF1PFiLlKnrpM1KO1kQW9UKi4rfo3IxhSgGY8ZhrIqxtA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPLI",
	              Description := "Piecewise Linear Interpolation",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.495Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			inpX : REAL[1] (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			inpY : REAL[1] (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			cmdCV OF Calc.In (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := None);
			stsPV OF Calc.Out (Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := None);
			stsFault OF Calc.InstructFault (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := None);
		END_PARAMETERS

		AAkxV+9iXfiDfy8ArxYTVjsmSul17iPLPtz5SGVkHX0Pdm4n5C+sF0JZIGYegROxKi/o+S2WuhFhTKzs03H4FOkgjaite0Ybp3wxapIHHguXi6d8A+xzeaiBPbJalcV8gEHQROC1hCWt1snbtK/mvbiEFUpQQy/2JQN0wZUOhCAyFzAcg5+7fcYuuoAIMTI/GtnKAiww6TidpDxHtFCrVOd4v7gze1CFqrBy8+ipnixyoKeLN8M2xF9dbeL5R1JtT7jUm0JzhRkzI11stAKYHtmhuSCspCD1ztHPeJVZ85U/JYaklMfJplUQSIuhKZCQuhj8lnbUU5nz91PnOzILILVhPBkj955mC80am6EOo4zc9nyXgGWYe6QJ++PbcBU6IesPb8W4YY3gSip5bJZhefGE1n7S9tIKm/7LktfdjN2zRhs3Gb1b7L/UMkrsq5/JyeODOWctX+hFTp98oRC79RhBtvKFXttFuSBO2WnzmyqJuVKigb35cS85MFVi3cwhbS0hSVQzK93/R2OVKfZEzsrSX2mgyKzgALxJY20KeIpixZtsQVnUDdCUaQRsAnWyQ7LtAxkr/zDsMvWSC0qi4OvzJBUFTCkPlEVHHwE7s/p3SOYkhTDyBIXvuQJ3l1Z8JjXV12pgdiU7sIxTxd9BXjQskuBlYmoysQ2kg9Qa1LTq/5rnh0DbdWRWk5nXtxdbyWkVSX07QyPisViNwiO1SJKhiJiofTE1dGulHNYNzNB2Q8d+3wNz047OpJtVuAHUcQ3Y3h9z09iG7IsVqGETANfOVJqFjtyUaHW4bvtgUgqcMuQ2f9Z/lJculEhZiHp9iFMkna9473IXftoakL1nS9h8eFr37q8J9mHWCVvglxlMP3DdbyCBRYVIK6CxY6yi8XO5XPdeNMKJNcge8qzXIGWuh72n95rFDzZJo3c8XZqiOo0avZDllNTfCPzhlXtatLeb8ZGC0XXqGFjh4uhzFLSqwNYechxGutKSNbfE+80P0b6lMpgdHoiS4EU6CKOlKgg37Kx7s+66lhgdUBtu11HVmit7hyUDuMrd3D4TS9VhKXbrjILEV7UIABEU2sA0c2uzQemle2aUOUQG196rM4Kt1ip3T4bXRg0dZwrit/eFcTSRnOkVJbUQw0vHZdmkDW2Yw/kjZKV4NuONrZiOueonBDy4tQ+URiOnDcI8UZbS6X2SvtoySSFl4HixcvdaPV8ExKAAFFhUnusMBHj3wM+lz/W1G9S9AWyE564dx/McWM8GgzVv3sb3byFhWR+Z5iZWJVInR8jf0gmDsW5NgiaEJZcxRDFqg2hMOj18GjRtftgL5wqjUarxwqP6yEkXTluOYi4+0nq9WyahGJq+7n1T3pJl+t8lfnhRACam+i4y+35cr7AXPoAbX9GTv5m4nwHz+dtsAu7O3JEdbFTYTFKK8Kvn+nicfvcR3aL4/KWBAVKyjpiO/3vHVVrKzVXeKDwYbnJZ+bmxvOcgK4+GtPiCyiWY2Yej/4I/2ID7wlD0KfZPoAsMsO+WmNUhaRt/0uKF8Kl7m1rnuNFQimo7KlEZCsXXL6n+usg0WrJlnHqi3MEXw+LVlaPMqVGtSmS4DaBMS+CzChaWBjKiahh4+Rh0WVSqFg3LMtZu2kACxXOoJzu5qCFnlTVUQ4evofbqx4Imp9mO5asdEJVL7uZ156pTxnuadXg4qUKsKP2/tzmvK6ZswgSroyAyjOY4f9nOFCpHxOyRwFUEbriZAgNIHBrDo23J/1jL9HIawDcr21RsGiFM0cl597+DaTbYUdsRI6/RAUmwUiK1AZNBkRsmPLW763a3bBk8JuiscV79tVOWB9tZQRNfUYv0FsCVgQCIwIM3lKdmxVos/pLEgzUdjtXLZV2NbjSr3VyT/hIOyenWLrU6QBXzE7m7idAS+nHeQabzzm5gPOb2ljkGAL4yz8J8X5NSEUXUDuT2Dgan+7vhemXPlPDOoQeAD6ce484EUOAbAXfSYe438Yhsg81rVGg3aCkYCqkn2N16wSevjXjsQZie4voBH1wgjqwxiSeoyGRIEQZMrvFt8WjU+MVVVfbIOr0MJ6bGhD0XLRzNlpmQEXJUlmlIhjwQnAc+4C4E0uQLAixDWHT0gD2AkD7gR5TpUpzkGrpOeLzZwVOklzskMh3EasgBQVEoFSYILTGuJuVOjRlu1BdDhj7EGGPZqZfHmt5hnyzNde9H6ZpqptdL+C3o4T2v9ROxEb57XF2bIoIqlj0sIXhD/roGK/i2FeqVbBw5JzVWNZsC+kGbxScaqZhY4IVjA2qoT15xAt0XwQp3tpp33dB8bg3OIHgHJlJpRAGYznfpauM1u5B1lUH4IAxfHYCkWCYdzMQHFg4Kzk701XaJ3GCuWDfqIfBW5+WrQra1OTFyQKQ9M5AVEQ6tE/z34Nqba1kbnjeHmZlVMQR/z+phYT7CaUNnAiayNNnJYNu9v5qQgPQXbTpdA9dFos1QXUeZxmhqbRxr5s+sv1cGoyYmXy9IUb8Yejd16ufDoaZwdz9VKYCPMuQ1nzLBqBTX9OiTAGnwoRMEGi0wyo0fFxWD7AN2/1U/PsYrdzPZUj8Sll/ceoCCfG/khv2yBN5mtUWBh3LIvby53o41lHaZ/KKcbHu6fW5ZamdhOKSUYJwAr2vVC+Z+dbby9QgbUwG1PKK9yNnXAaGvS/+JoyKXSLtLq31wJa2btF8qR4/9pXWcBh2Fj+keQMhXgFYo+DEsdG7ncLQB/oBUYs71U3+2shRRoE2+ZFa3uE1hKeis3KfV3IyhP9xEhU0ZvuOMahlG8S5cM0kCweq0GkSTqlbXJNqLvgr8X1IfY8TriLsA8R6mm/z+JN0p+AY9pwE7bZJTyeu3TvVuqffcN6Kp+zkw5+XHBwNT88G77ODqG6di9CdZfGPkgWDhNzcoR1j4hlwlbOw7Fa+vR1hZrKNUFBr1MMnx01VLCHTEpNdJWTIK8aLMyHDilJBnz4IPwMIOrj0DdUx517tsp/24v5dRHfB4tDz/l0g9UKfg+8+PhIIDCEO1wWMyoVi2xesQCzMxMRuAdcOAf/j0iKo8iMscrD8gYsR/9cYRubJME6XZ+yFR0keT87kBxtCbbU4iI1Xe+6CEv/wFac4WZNBErLHE8cVvon49k/s6BqyT30hxFJrrQp2OX/h2IZ1ZIWCVcbwmsKXvfKnuKX+cy14OrKumcU4EfEx+DhiC8ko/Y+wD6zjeWdmjIjXNAEt5SrX53Uw3WoTABvZC3rq30u89TRcdIgoOAn36YEsQcGRVVnbeioO21QnNTyPu6gnJ0cVGvlj8mRKf20HYMJW5vnCilGiiyei7sq/xNv82zoI5VRJBhbUK42YSzgus0xvGA4+aSs/eNO5qAHZbMMZwrDNS6g5mJHZaGhd73eOHAhaImnIXkEXSxGYv7QLyDUG4aLltTVc7T4z/ovq9T1V0WfXbKrV3dcvmBNZe++t08NM7cUjSnfY3cbOwtZK4zAIp9novBSlyeG/+WAA2sUZsPpHqSdkdVN0n4pVkTWlGT6Dzaa4366IQtKR/BxxP5M3tLOIJXvAZfxVii4iH+fHf+ilsNOCxRrmE7NRtnDz6M/K6+8JoSIHtZTGgAEZbIbbpfBvA/Ge8KU75WHktGpB+Z58K9p1w1KQDOf0Cn1bWtQKqyNHqNdj3TiRgY+VUpPfCYxq9yKM3Ephkg8PS6lUXy/5qSXC0jFascrELDbfYxQYBg+CfQELQRxyEKuxWPld89jNcRO5YT85pciPgo6+g2lpgR0e8ZH1EBjG00Kad2EmfEuly6JDq9+y1XRXzQnPHWkAfObwCJfUg9kSxe7tGju5ytq1AEx3OrXwLkTwrTo89aWm8WVcts+a3204Ub9Ps0QEh3NlD+1HvfimI5TRqp8HxOmkgG1oUC8CrROBxHUmHQUa7l1BhTYHEc/fbty+Wqnj062fgLWujFxyF1Y4omo0x6Uc+jbijc6qZXSabS+8EXAUwReDumQgzID5wnpJw+OQGc7RlnzYLPt7mfEXVBQGnKBmzh4s6h6/vI6lfLm2J6O+vvwOW8UOr483ogMoVx/7TohEEu4Dk3wMHVTwn5u1AJ1gc5jzJPCp0vG1BFz3KBdTtP+BrexCoKBctD7POkYiquZeb4KfcpKY29Eh3Iad25e3RoHTtKLiGvpwnaKQcFXEpN9iM4CQ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPulseSeq",
	              Description := "Device Pulse Sequencer",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Added stsPulseActive to Indicate When the Pulsing is Complete Before the Cycle Time Elapses$N1.0 - Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.499Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "udtGlobalData",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Use Individual SPs For Delay/Enge Timers",
			                     COMMENT.2 := "Delay Time After Enge Pulse",
			                     COMMENT.3 := "Use Overall Cycle Timer (1 = Active)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgDeviceCount : DINT (Description := "Configured Number of Devices (1-31)",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := Yes,
			                          Visible := Yes,
			                          DefaultData := 0);
			cfgCycleTimePre : DINT (Description := "Configured Cycle Time Preset (ms)",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes,
			                           DefaultData := 0);
			stsCycleTimeAcc OF pvtCycleTime.ACC (Description := "Cycle Time Accumulated Value",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := None);
			cfgDelayTimesPre : DINT[32] (Description := "Array of Delay Times (ms)",
			                            Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			cfgEngeTimesPre : DINT[32] (Description := "Array of Enge Times (ms)",
			                           Usage := InOut,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes);
			stsOut : DINT (Description := "Output Bits",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			cmdReset : BOOL (Description := "Command Module to Reset",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Command Module to Enable",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			stsEnable : BOOL (Description := "Module Commanded to Enable",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPulseActive : BOOL (Description := "Output Pulsing is Active (Including Delays)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			stsReset : BOOL (Description := "Module Commanded to Reset",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsCFGErrorDeviceCount : BOOL (Description := "Configuration Error - Configured Device Count out of Range",
			                                  Usage := Output,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := Yes,
			                                  ExternalAccess := Read Only,
			                                  DefaultData := 0);
			stsCFGErrorCycleTime : BOOL (Description := "Configuration Error - Overall Cycle Time Preset too Short",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := Yes,
			                                ExternalAccess := Read Only,
			                                DefaultData := 0);
		END_PARAMETERS

		AAlk4c05FZGXvtro9Pmb+1q3Y/w0hoDu7xWuYZF3uyklOZt+EVqetlvEK6act8L9axO4IFulKpjUzUb14fhx4Ahgd0Y7kmjNOb+AEid7b6EemrSMkSLVbKfUTqxXamICXu0S+CXE1RR5wa0vYJ58JtcKUkZ77I/LfoxBxV4s6WnL4cuN/rl+wSPG/nbgyKjstUB0IckFltD8pCL9JYccm21aFf48RPfhAGfnPQj6ToA8m75tsOwGH/F0Y4DAAwGFLEk2P72o1JXu9HvrkoiPjI39FdBCTG+mYn8+GfOUcsODECdxnvdKUSK28AqUohgBInox8MgmS/cVXoCocZCavEqbhm8CglsZ3FDWD5PWMXwmWD37Oc1LLQFfKC77kRF7mcFTEAiXhYdh8/O24xP+17WDjvEiQx+WM3v7Qvd4D9SfErPcfhaTaY/BHOMgAXbHT6E8QGqm7V8MyVNhqa1mDF60GTwvBA2NFqd+VXKMkvwt8PYYIhNDNJtMu/xatTUvvWzjnlpEqklb/r/KyVF2be1W5flo8q0zjL2tUv0THL21haZrCesn3LqtbPG5Tk/JZa4pY8Nq8xS/8B+W4NyGTN4Mn59AMYCEvoNd4Ddt//nEHpu9DK7olCVohMBvM6fOtOwtAdi9QLqoXKAE/yxAUDLek23cw0BluvMhr7Y/qQupAgu+uxq3Ttki9masl5kemKp1DQU0nEa2xak7HTpvyM3EoN3fyOu2qKtWTFkUxLqg2h1K+RD7Is6Q93gndKNQk1nKhRktP8kHCq3CeJ/A8/Ju3cik53weLcYHJHeZeidm4jPjo+Mc4kx0pgdLR8kaGASShiXNlVXXTfznRrpeFiqqGTXM7ggGoiC94uxBSbYptKvXuDQ/JWu0B4m81f5qUk5hK7bkclRkG/lBFVgOgCWYZWJRZ+b4B75CKstNqwBxUl8FKOtsgJspZAzgHPayCnPEmnfI2+NFjkX6p2xcjsLjuWEavSeLQXIe2LXc7JMR105/a/gF6rcZf5enrAWct2psfeJW8u8Oyn0V+R+NMQb5ztL5WbilqVVNvoRAlvhtNJf+64+T+qBQam5c77qbgoPj+NBJebC3RJAwTYJt3XWP7yetBf5c44JlAXYl3+WnVaYe9Hh/z1TF3kJAcNIKci9f5d0+HUttcGHz9S1xhSm1KSJTbJxRPkdBlzkfR1iTjwm9/3cmUL9oJxoG22hpoWJpGITuUTyxAXETPgPoUh9HrEIL3gOTH+bapZ8voIFadVOQhyM8q0xGMnPP6a3e2Pw7u6KHyyj2s0JUeJUUSYd7XRTNcXDgOHSPzI9+FLTjLom0rljW2aCc+9SF66LXDYRDzAH359sfshEf5PUNCEEzk8Gm92Uxp198iBgbgPWvjajpgfXnOtguFjVB8xcA+OKyhBzMjzk2sPmmEv5SQs1mAsOna5LgXhZM/TCpF0BYBoK8A+xWzitrqVpokTa32XmQHoE6z7TfTu/n7TKB/JWYhxV+TO1SQ4+CMpiLKPum5WQPVjeF7ZpTlKNoJMuXtKwV44lc29bZZmW5lxjSF96jM0pAh1QRjy1UnaO3phkt6EbX2oKXoXZ0dzhlS8moBOuAHlGvTaM3R9TCLagfLMjyFHcg+GNP724PW2ZNtHknxV24BQJGsxvUr186BXV2IHb0G3P0APCeP/4/VMFTu/vBIcRK58zUs2EIPfcnqACA7y/MkXhfT3qYPhq21u6lxSpkHjE7Z6pyrYCSLJh/i0d/5x42pfctBja0BT4VV3Q4QlNjf14Petz6k/Eei4cfSpeTUtkPYv32Z8QaBPbH35NIuQ+9+CoDmeGqMoBfMn5Q501n2ysWwFr76RRKHl6VNyImzvogh+njL7bvtGgqr0VI3vv5G9ic2rqskbI4dzdRxLkk2Qd29h+JyaqlboFrBOdnZVVthHZ9Q1npkl9jaoPmJ32MxMLQ3BMfhzeo37dVst4xYh7+Wz3eBaP5muHwA3FBrAqU/zpw505lUcrfbwo54uLpQemFbffoyu6bZhcAVGM7Ytw+c0Z45D9q3LMHoImNgs/IYrOkbxWFgZvcQz2y4k65CfmvOybU7tFH5o7AM97oeZuupoq9pGawK3CU3HzT/ouEwc5K76rTGEMQvhZFnn7bb1rCup3n6d6l59GRyQN8kKfkwusLk8Uk8p95ksa5j3BunSBGCNcLNjFdMRxN10+YU8SnHTJBtDg0O6dGEQpLZBnoI0zKAE+oC9efYd7eFoTTZGgTtajx9YM/PWegsl3Wq/I9GVB8lLYu4ay7/bHXOI9Pwp7+56tWzGprNsMtymoMINhafshrzXQjjg6X06HztNWkjOhRO6mb11xLHGZvAcOfuxLmG1L1zOQ0UX9+rPfKabVbpuLwRC9V9FacTbqRFf+p4DA1F0YF4SS3E8r2Y48ltaymYCmWbglPJ63J/g7/5+mAVGQqoC4lU5EgXHZO93ZhK/SpRFZnnali4ka+i8EB2AuuUQkvD1i4YoX0ZzBicQXwA6lkvZeeuWDgJRtzbfKyyJgM9vmmZGVhFUqCfLTutDUx49kFoZWYxxKVGs40uhgMGFL4BZtns4ci74kUU7HmePufUNEP8lT/uayRa9Oq4jK/hJcEjbZJuzQvzHSET2oBaV+8UX4YgOvJTGcWnmjLPSo8zOJCL3eHWNz9Aa1dhMgia6b8O3vjk8DG6axPA3f64w9JR+say2g+ViStvH+klE6JIynuDBHHUmwwaW2/mrNA3y4XUJD4Yt0UHJZt914Vi3GGj2A4rEL4HjvTd8fhDEaou1pou6jkbuCMSRGtqGb+REhKDlIPEQbFAHno8uZNdmUBZEpfB19vJPiCMwGo5Gwps9ae8TKT3UncRlCJ/CJMh23p+QTlPZnQ7ksslQ6g/84HCHlfATRcv1pgLMGNG/0++m4Zxpaw3Qgf+cKSqIekkphRfyRS2CfQlspf8m8qpS0bgi/dOaYapiajdq62XVYd02fBcWVxt1jePIzpciA17FUFtn/xgFKDciYfYkQ94Xz2fGeW2CluIk1BTuVtzj32WfGSEEj2q1Xi6vtSd3Ey2WudYWR4AP09SUzFyPWmLVj6Aj+W9QGGcfo0uyoiO6B+7NuVR8s1BGvi3Qut/KTZoitNorEU1k1ncAb7jHc4PE6L3KCkJxZb2kh5stXEsTPN5hHUZ4bphEVNozvEiKbatPKMXoM/af1Tkr3j7X28mEEdDTdAOSur5zd/hPGrFpurnU++m51UnjLpwvuBOObq3mOAp649td8BWdRmpGYGcvVk8NmLg3pz2esxrvjx2uIi4q/deRx9mvT31Jw+Hh2YKd3aT79bBljHMJLO4hbpHWhW5lfXpLEWjfJqrUWt9IKJbKz4Ay7+LQeOj3chjHMzX4yJ+RtXGRLNw2tdCc19Pdipc6lSZpgdE2B+7f/5XKgs8W3ZDz5lCAOPnLx+3ogApxF2UIedmmznMdz4SEnRTCUDwAaPYpC7ObLrovYCYprhXzMLBJaKDfumakTGfJc/CxNsWKlfb9R7nNS7dbuUGo3pRhBJsXIYeuE92K8OOsVCXmlCwNkB2rahN/cLG+Md/uGXv3vA04ILdsCJ8Mz18aGhGsx5dpfQnvkY8+Z43RVm/HA8/MQHS9LVwFp8yjsHoL/2fVAiZW1RaoCqZOI/x3akuFmqCdrb80YPY4YDIR3mKv6VOFtNEceJreQDEpnUYP7lNaZztTSukgHL+uejlZnj6pJ4T6DWCO+IN1EEIR6JPurms0vvIUidZVbbcIZWjzNJ7GNIt3PbMMCZqMsY2FF3Yww/X+WnVOecJWdXZxhkoMtK6x8OS7nfnYEhdVV5rWiFZI8dTbs8mjPep6TTrPesLZgVkFE3FelCbnbHwdF60iKHaydhBoJsOvzyhSNIqb81/oBy0bhanO6KmDGG5BfnXTsOiEfBRUDfGZjeLjWy0KszibmvtTVMuqEcAQmyfdqx2Btf9+TUcGz/lksKm90Ei+bK9qetDXEC1i7TbHLHSkfdPlJSjC5dPSbsEmkeXP0PEmiV2AvCEgWqR8bAZzkiB+eNTsE1bSK/kUycwH0mw8S/7cRCFQ6dmOg7hUZQZ4uf1LBUrs6ONE8wofTD7ESlDhFekFycsDf3xkGUaqdkmm5wS3MMsZKfZj3LEb88XDqPFbvCLL1uy94OYtAASNUByMeyhy+Tmpoovguy6e7eH4UHXkjLngOj34e3iTgSROjPWXLEZmiQOOxufLyZDmSst/ll66sTAQRqvAny71ov/oJqjxNKZ4I0lw0QoKaEFjbRkzRfEKZF8nySPtGpYXsFGtnQh0erq7yWZepLSqYJkpMHSB6Y93GKZMUorr40ZZkitFBgQMCE7u5ZfTA6L42x4QzcdB/140WE3O4N5LXaoAckFzE49DujJ7gohFHydSPuACuYmyS8NkBPq1L7GMs2yurSnhNTcpyICAms+t0L4SfzE/prLAJhiHplxO0854RXBTyfH+vGV08mgCg4p8M298xWDngiLiRZCBQvLTQcNzott8U9/2bIQ1TqjKq8W95yCPxQxmNpejMOAJoYfP8KFJ/W4k7aeQstCUbFOGNM8/iEvoUuEPef6ULAt+xQs+2MOkXPi0lrr0MuBFRobqViFlmUgSQ8xBs50ndQYAHkx+9nkokZ7WDPE2r5uJV5ui/tSsrhb3Lm5XeWWvz/ZqMf5fXGg8fYpwgWQmbvIzHqLUP2oi1M30Ns62dTR3+cjdrehE0fWiZF4t4jcfqNde4jkgpvtSogd8gtRb9RG2OvWPePWg2ob1ogQ8NL2bmGigx5Qm6NZmxKIcZKVL7DSKVd2VJxdm078rVwfsIPwSveharAcyRlaSnZBzDfgVKQG22o/zOV70pdBZl9vLiQFdW0eylAqRvIvaLWnDR5ACQXz6OqwSx9edPTl5kmHJcYOXXO4WlQiJ5NyfKwd2f6Kn47u5FtuQRqGjPMbOG9nKd5o/bqKphL3iV9bS4Idrv5vQyrMXfbewTNu5yY1dqALoDy0E8DLOXh9p6CSgqKuytIx7z+hfGlRLEOj3tFmO/HEJsahUlR3hKzLYzzQkC6y8uQgAUzw5MYgUTo/2VadvcMB71K5EU/ygAEixMULC0sdKxF7oKgk6bbsWrGnm1lp06/F1ZKgxtEFLKgDaH9CaeuFFydXF6fnuSb73+SjsPepqcbXOhVGtYzi9+Tq8k7xVMXYIQiWcXDZRGwN1BeezocJmfvLP8MdMAQm5/H3iADYMkl1l6TXz0zA5C2WHsg7hYe5I6r8OsELo3+myitOUI4CoQWWx9D/5Kl5xGT15cQ1kVWtVKWxcBykTv0UiAELN0BCQtWSr3r5EI++953IQ2Ly410ciszMQs/8dnRUJLrZForGRXvENwOvqPsDNqNGOS22Biurgy3iVKVNzNyrWnIyLmSa+nLyLgfWtslTDlnkl7gg9zJLmrFWrrTc9hmzc7hMy76iGSXGnnKoeO/kcV2H5p1VtsF9z7r01by9SAu2vPmLV0P9KYa7MeR+dPff+3DnpkidTnSh2lwj/uOEtlI4eG2/PIF3u72B3pmocgjZ20ksPzsaDfS/3OZAOxt+XrR0XE0HlBoOZLWjQ/0vTRVXTVpJaUPeEnEtsTBVIRooxAO2I5oCamxtvemOM/B4llE3j2rBLXBij5XHF+ZlpfKT54lCy1kHgFDtI9Sbf1E8MZmxV1qeho/0EJaPGkcQXRnhGkpOUg+nlaoxVxkKfUvM32P6cr7Amo67/QRmoodjQmw7jY9cQvBHM/5XNJqTi7/9PeO3yokc6gkSNPpbDqOqlAQWCXkpGt81Gr+15W/JQ0OwWfctsEje8VeXQ6nWcLntnrwUXSRx4/6BVO7CrEm4pwbGJZrZjuIkBZymMd/Y/iQkiPdm4KyWReI9wmfbZPNnU9F54udf9dXgM7PsvCy97C5om8zyXmS5u/MlftSHI1aInQH/a1E0yfGvAV3YsDMfBHnmIu+G5FPBQCFSCI1bRIBDo9aYw4CRSi5PVz0aQyhr67f2m75ZnQHttDEv1n2f3tmYH5/2f05fEKgq4V8Gmf9VKnrkOAzPnMzVlTJ9eYQg7YcYgUo7zZ7EskVZ8QfDPbpso3f2mdJKG3NqeDz4t5+s3j/zs7kyU+SC0lhTQst8qlKsXF6gC0GQpxy6hmazpNmq+v2r5RIgeIXQwEWwsc854EHgLdMIIDQKAboedQnfj64tKg5mt4WQqFYxVgG/CmUxEpGBVTJvD8A4TdHVX8iBT0fp/39l08xyT5H6M9jG6ypb/d9MhrXx1SVGTNoItfULANo3c/qZUg5C2xT7gYPyjFqAJYNG23x6eelZ+mAw3P546Eaa0gKz73OYNDJPAS7NeQHuZdvAktLIEQYwuLH5KuGRHvN5HC5PjiAWGN/iSylzfKg9bw9oQV+qalMSIJHNEdnIA8mXfJOOz27p4P95v7UubcV1DFTSQod/Ve+1S7l16kCQuIhceLf///7vhiv296lYtD0aDRUZQHW06dErqr+uaLJRVXK/dCWVGbMeV6XXhAhLbdCB0Vl3s4Rz+8bMw3g7SsMq9T/+8qtVHAjZZXRwmBJE3fAB8ifflZsldYX3q6b9XkywWBLKvmMslEWloJqO+gYni9BeXqlcdmz29emsI/YjNMU/5kl6UuelJeQ4TiRd50StLZhTNATYi1gkH3HyCwRWKpUL94DzKPNt/he2D2bxmRMDzHpotV9/eEGjwELt/0eHyYzSo0AitFUtLUlfcHw1wKG9ogCq1/r+4v9DgyMUsXa75jrzjVqMmhcJ8iAH3TUmA8UL0HvDohapGuuLMtpt8AM6J0iORaNfSeo4ZLjGFkhoX5eNieIL2gCJiCkPxx0ahl+YChvfa10vVKL5zgsH0O+Fw/B3ld7HgJr5AGvs+Af78YnHw2bl0M5M1P0jXruYq2H7HciRWXjrd80N6Z9H5LQ+B3OStzwU1IaraLJPNqodLd/7CVKEo6Cg7b7lE7LPWMC7zU5wFt+enX9YZUV+7rIESO1+9ez15Dt4tAm0eZz+/xl1JzcWO6hj5nzstIS0ziNXV5iqEKi1FRqvuEmBI55Eb9i0xFMnMiTc7rhlHhUiYX5lIlYDsrroPpuPk0ZEaE8K5IIrWNNpxot49EDerFxZVq1o7f1DkL5CMII+Yw2zvlmCFYEISjWMVsO9aSRFblQqC79H6pfV2J73QeGvXt1PvRowejyQbkbh0jotDvPDO1jVmMvmzt+6P1/byCMHxDZMzGaxMcVU5YEUkDayRQrmQqwG+Nuey60SCNUvEaHkRJ2/xIOYlA1E7p6L38gKtj9KZZF85wcm1pWU+AMl1SLSmgAE4+Px4QWn/AyUd1dbDhmZmMcIfP5tcyvKiMKs9bqxrJaE0bmbK9HpOWPRTVffB6X8H8SAyNrM9wM/8Y2fesgTKLjxo7GvaW7ltCLmPjjj4P0RQMl9XGPOe81UgzPInZi3whhrKy4W48Vbcle2vqNhuWkKzd1FFy9uILG8SsnMe5gr9O+zAmK/v7LrtSkf48kD2QWZYcJem5Wcd6FSJsJXf0x5+z319fGJRI+DZDON/5ddhS/FbO9L+7oF14iosI42rfPs7iLZImyjP+ngy/Qnjki+nSexX243gNfsFgXklvk5c/G46aK97tBu0QQcvr9r1gbNZOYlgPyAmeDMg0ejkvQTz15hYX+NNszlutkjOA5n/DNE1FgEkRHnGAbyzUiBGWKrm4c0kAbkMLdFotAWndRxk3SWgJmRPX+6X3yvM+g+SVA5FwKCkWCihV19aLEuOkSRvi0+qjluwodEa8aAsr7Q9ObZCFquhsjAxjnm2qlHz+cNhvFFrN5mb6pfHjS1WskeFdFbdVpdihl9buTu9D3o0VRN6lSdPVwCIodpWAJhB8GLkfPqGfj3a4B5cdQzRvzE/UnyfEN9Jn5vAEs3ZBsndru3ENhpYp9Vyw7Jg4VwcglvzVMBqyTBDFfNtTgyslz+ls4LBqmE0uOYxnIkjVigOnVE+JBMUPCJEdXrUx/a4tuAPFNxLnkUHlyEFyxTJlQrzyoO+tj1eZBn6wdUCyMJ+dnov92EySY4E0+yP8Iogf08mRwgVjmHp1jWCz5lvPhxN3xAM4iCFRSihWTeJr/PHeT99Q7szfQPK9a7rlCQVrY+5raynlHaW5LzDOrNwKCn7hIfbPbA9ekRAt+dmLgxjiidC4FVc/0lkNhuL8e5hSJnfTMuGoZE6+K6xPVXIoG3bk+P62ECOjm/byBDfOx6dkwnKhIT760/bcQvCEsb5KPE5Jwtj8PXdHhJbeIknkdq/PiLa9TwIXpvDBiqH9VV/1qbodn0NQ44KLfOBOZdXXCq1FdAjMsYrygXTHgv6YDLXDUU/qnx3x+8GR1hSHxt8JyQcZ9mFbY1Fys5GiBkgsZLzdhL1WRqgPi9bcJmO5eoHGSAkbtHEScLqyGXqcWRko4SIww/aKyV3/xgdfYAuP2jL80HZObn4a41adGVixxawmokaXvELq5cSbe9twePTqBh6FEnAbS9MHC8FvbXopwcm+IrSjES4Bpaq5nynCALO7nmrK8yb5+2yEnV3bIfaTVXUXhAGiEoOjLqLfFXx40UDTjH77b5GRh+WXYGFQ8wttJmG8Umc2Jwe0ZG2UucPABXvqyZwAK1mhwhRzdSHbHjAY2J01o/5wqLwsXGXVK+ceR7yyVWijv23pH4qj6K0eC52mA/J0jU+4dOQKVfJx1uUdyQcP6+e602TEbnPD8xR1hNFx6/4aO/RxsKWl8gxnZg1bLTMlp6IHUr+UGIRMoWhQlAlSnuKikVWP9JAFrYMalwJjoYSP6NyucWbyILdlJt+hJaZtkBslzNi5RC8DpkOPtT/2YrB3ez05jJBcVykJ74S24uAHyekh3ogh+uOIge7p3hcMgo02KHW90kDZG377Yl3Jvp3tn1wuaf2az5rFOGGM3xtueMwrxsJYyvEjnAJpZoV9GsOEI2IaIUeFCUxyXe9of8Jb32LOxk/LX+RoCKh0jqLlRgsqw7pUKVroroXdz6NlTp9VbtAYeGycEaJofFrvzRYm9zPdWMQZRo1dy3gV+m2CRF95GTpgZ69BrgCPPqBfbhr36hpJS9RNv3867CPNURA2nTCRok5rgCTTCt+dfuGhFXq4aeFSdzlTlRyVPT8OvmJi/lBttHQIo1Pbs9fHn6J3VuNWS9lRbK7ynlyr89gmIwRNNaQdn7drU0XaC+CgSKz1m3Um0eqlxGem1j9LuhuTXDBR9eBfbN5le8Uu4U3gyXEh6UAmcjbQN59qfBeeXUNF7iGNmNGC5lSMtz7j2+hReqRiZ1V8nWNKf0nSJGioa5WyhouU0LmRxLvbV35nAezOgtEzHETvFPqUqXs9kRDsGA0reBARgE5lNuEv30YkBEzmNy+x+Kc59BWnN3uMglnEb6xGgEMa9hADL6htT6rPNyU/XtvjXDfE91u1LIqNagPKStypR7DbQySnkMAwR2ZB7yLKH+/KaVwz/6aRcCW8F04EYiIvpJRYLo4R2cJwM49hUApb84zU5mlVLTc2ChqNIUmwDLBcIXjZTjYPPKJynEkxCQWJ7qML6RVxg05EOUkh0PnOkEKmz2GLP901RQEZRvEAyaHv65ZpneIS3rFl9NPUjHTxzbf6VoBJfFo2+geeG1e8gy2Sx5cnOV8qq8N/UNS/n87tPa8bH5gFcLpTgjBEV1QIzglzhIZ3YPXlh6YW63+ubVBxlldOzIZ7Av2P9kvbnA/X76VWfcnu5OtWq3jLRLUG4kma65Apj8h080I60vBzYlICVfimE8BJOV/xOkEFeciT9Boie7ZwcqxpmAFMoeXzagtdx004ym7nxYnrTxJWeJK6yEBttMeY9LakhOH+8UFaJJ3JxUHStOTGjFcs+K27/ogr+O3Aeq7DnMUaZUp+8eu9O6DSy11p8Zv+Lh5uLiWOAATep1djyzylY6MAJ6hOJZlLFbWO2PK0diGJa38dNxWDgIjlnM8iWIz4JIX4pIhQIK19AVmHCKYnUvAzUS1RryUuqqF9XCP5rzWFtbcEVyJn+2cuRzRiOnJvp+NkJFg/w08Qe4NGQva/14OpBWfSb4L0cqcqWD65+X21bTeyR84r5wmr7PNuI+TEEaFEGoPAkFsMHV+a5sYRTGp9cS4MMBQG2Jwg5f6g5Y1GVBoD8JCfukKhg/xBBP1VLOt8GUxcbHjF17KWILTtiwUMdIMhUBRb+YwT5L6/RtfKuzBCcd/cwTxvM12AOSZDVj9YX5Oq91oKccD0ZfdHqDJedgmuCENw/NsxWNyl71GdgSzsjHpwwdEZg6B2HkKkegk6zDHXPozCo68S0/kcLWIPbsfk6MOqpydJdhfAVvfsstrLGnAsnDfkl5H8ZrA1YJDO+3EYRdnUYrEeJRwlVjkMwzbgrG2lXudyLisEvTw50qXI/JwE3MrdmxuBePOMr7rTz/DzwuMm5YaXp9lmj21MXEHcPX1NbWRScDfTTC5HDKPMKO6BUS7OLsC1ANd6khv5mLO3XxAXMc65Z2ubmYWT16IqrCNs+MS2y5JwycKRLYku2096xgimTUlcvHkqYzh708a7UR00YDKk7UUcuccs2+AaCPl9/f7rkMbCrZmMHiPiTDGHCY80xn5CIheMa0UHo87gcnxNfdL/Diu3xIm5jBUxAXJz/0uiYjAWSAgG+n/BEMmHXhorOYynKzvZ5xE/mHYFmBQqvx98oPiPyZRKNebsp/UHaBw8MnKV4LKbpCI7spgQNP7X7/g46FBrJO7bODQTnVyftGj+gL8mq35hZsgVYko6KmzVVNgWeo76xbANrzY3fJhCC6UmSMfQsn4C618MLJ1YaH0N9ID2p5S9nfBfUGzLPTJr8KMqH+jdFqSr4/cSGIioxTeAmT2lwoXDyJ29QTGo4eT80KD/+pW0E+8F4fJUNaXhdHOcGjsKTSQjjOZ49T4Lgks+G1tOYggoet7JtUy3xKy0K1800MajnpHCcvuD7nMC068Lb3/YVHeqHFrhGq+F+9D0QUc2AOk3lhRRMTazm0DBaSOLQlApCiQjwzlvuxpcvmmDavhrNL4hI9BMb420EOEedZpNhLZYuxLeut4JW0bydDNX3CIs745Zs+6miBd4iYebomkBJ5zYsKibExmY0Fa6UtOhqpKM0kX3gpohL11XZtGvbY4vumXgskQgra5CSP+KWY2p5ciPlQ95xW+bSqj7KXoAeEhawFAy5OMbfqSDSwbJ76Ed/UtmIZUw5aVTq4Bg0AMdIv8K5v2VSIhcTG9cnYiq9nUleSyPFOTArF1pxbqGOZsyXlJjxAKMnerONsJzAsqLKWILxF6L7MkZoLIuXallAAvSD1/U/kJQUUMoj7Ou41z9RW1a8uTKQIOLpKwWIgSWQY6vN3C8ihHwc9NwamDrcvnT5HF+FYpJnGF+VfYxHaGvbHBf/dUwoosmEz8xdKI1G3lTrDA85c0YRI5aAsfKf/o0JGLUR2SrGZ3TeEHlXK6Bx2A3fJU4zUG5GI5Zv0DHv6mjdnDo/+5RuarUl6mgRMKzEqO31r2b/U0lwjN/4cjTZDnm9Ksd8i7BH0cvxN1g2TxWYZqOMbDQTX2f0zLU09ljXdeaNLU9U43exsgInR45R2oVDmGLETn+4VAgkELaDGrttmIoXQoGuq+Z7E5kEWX1CrcrJEuCRPfx0hkQqIEi2JM3FG+cuu+RUoXnQYo+SF6pyKMCQVySOxzQdd8clRb40lFqofV4XHvSAekaMM2+egPgNGekkKXjo27yt/m5cx+JGxk7OSO+CMwEdrUWrAWIzUPPlar6p0rLFfI3QKTmymsRfbWm7ACZkFQKdOB5vRZgSPJAbrV6cJQsp+CNJGZDeIFoQxqb1Rqdf9eP71hY3FOMC1Y5XBHVNYfBCd3/xDAUCOTvlLT3O5dl5HFCq5ohuChcp1Ksh7FsJj6mfgDCqAtOK/1um0vJX+Sp45U85/u6Kuj4WsL6324cd9BoVwtPjXSZgOVRptI91DLbmxVHzHpKGu238FAkSLQ7m0j9z2yMTDTRvyXLU+Xhu/S4aCoNC02IPfDW9lUHjx/SatgYsedbqBwmJyR7X93mlXGXnh02itFxrNj+UfmUIMdz1AyLFSABrzwoHIDiPeZ5ISMTpZEJwSd2G8hpV4itm3Rj/xfgmeofu7SUlh5BN5IfFAACyUif5m9nS6wW2Mmy32GdLs5uTbix/NyZG833mLSYepWV4f5qfC7CP9ca5hWlfbeC2wwBqyf6l4q4wioxgXoLdYxu5OKEghxY/9K/RkG1XnbmcE4uQ1v1T2AgLnfTRACzITG5V1SODIXC29FTXPSwdoVxalDm0LVCDAIIzRaNEZmDLI1mBHroZtFY2MSYvzd2xKx4x5H8TOqaDC80X2jXr0u+3PDdWADTlNoxi5miSDpOcf0sQmbIFPJvBIomOrGQf7daMXWhL45Q+xUG76PtVTaQY0Fkjg5tZuNW3AqszSewBHHyOcO0mtHO6WxuMPjQjLaojXJe8btidzQ8EqGL9DjR6TqnisHz9KHJs9Ttjq5aufn3SDXcpvDafzpv9z3x+cbOtNWK5tzk0UkAddAgwlLYmFA+HzMCtwgf1Gs5AaconzHAtL/Edqjdx7axXOsXPgypFf5+w09c1xl68QcBTV4ZiZ5uZ4+rh2TP577MZxS+Oy6xl6IQxcQWH38DN3Ma720kfYDstoql1btx5TdBYtWriWdxSQZEQCPgJWeN/SaNZmZjqZRDSUqXVD/XXFwsAkxELO8ezqih2c+PbX86Q1jiRmeNa6FDFyYGCYmp0UVsby/083MlvfdWACgiv9wiMb+Mtz4MVfFl86ZSRrHJer7s5m1LNYieE+0SuMI/CR2bn+BpQ4m6O1I8OabZpGWXuyaAPlSKXQyBNitszymZkkzOqjSZKQb3NCSpPXkqXRyZFszs7p90yG+q58Xv6Xz8gsc8990+i8YdesSUDVR3FoW0KjzZ6/46cI5H6C9ve3LwqSFd0B/Pf4L+osT2yBA+N4WnL2C5esv2PUkPmBBFDJoA2I4849yS713DsMbFz1+aEpaMRJhDFm+90E4ppmIzNsApPPbZisn7nMFaj3ElB1swT4pCaseSAaEZQ5gbKM8hvD0hyZpaGQKjGVOBO7mWE1FHpss7InnxVeic2aUGSpySDfhO+Gj1W7uaSXcMjR+dS/lY0QuBuicsdr7G5vsjg8MBep7CktkEs7fx4LJ8nJBaDIzOQaRcKm2q41EFgBbQ79v5sznXEXEo3d7H2FE3lZKx+Ba4q73qTQ4YJTb24Y6q7AxB5fCWtjErjT2fuQvHib8CGr9Yzq0Q6c3HX3hZwEF4mGUwmbHASb/g6oXwkukXDWnAq4Qb7+Gy+iW3QXUbtZAZ8DAc0YIJcypaHooorTcR5VyB2YEXCk5Fs4g1kDDxYReBX8zgIx0HJeyZe5yTq3B+s0Rc+HaJimoiscap4dhVmO/Db4MgL2nmcKvUJyUoydqZhMBCwAsHHeSjxPj2rjMAlhnNZrvNBtrbNfgaEpIRxOn1Y2d2IZNF8IsdtUrgXMtyoIORLygm/kFKwGdl+cpBhBkuoANIWU+gTdpwJfKZDANgWCqY+sXicFe261fvBEeK05SRm/Kas9x7ETdvBWnQE6IR6UOiF1ww8ywX3HLanR34wt45y3OUk0tOacFsw88I3qJAqX0gBlENNb9X2uQLDk+C03hNvXHnrG0PyUC7qnGLWaJY0J5YVVFBB/HHGE/kc8O7YRkysQ/D71lPgS808CF3QhyFyHPZUofy4BSQN310SVvp9wB7sQLRcMBKVsLPF7RhxbJAVfLhCK3yNLfvtzx+QLz2OcahXEakGD67S0itG5WpCl2jfBkWR/1FLcfrF8cUtQyMRsEYWBvce7nR6rRYMHG6IhuPwYB+hKngqTl3cLNE0eD/d8w1GxMQ4kKwg3997vVg+4mMZgBYhQB9+h8Jf/BbjwAc4haxrN0k4b5MNOyUa43+t9QHHyJSo7HUkF85KHINXCPtMr5WzyZ208IUrVgAwyx7C8sdTw/zkU+OZxwAcJPC6CWLu9NSEFstBGSkkUBLBhMud0bcfUbG/0w+76qiD3+MjzCYMyWrcQ2Kl12Xjb+SXb7ZgVhdxPVJWQ4yJGnP0PzJ5ZfgE/6nsjkyan8x7PyYK/NNPdwUecxojD0GVk0JMIQ5ur8lVNz1RpJRWys0PqGpovnJ1chwAxdgfjQww/q1/OfTfAP7jWOss2p93ZJeMggJHZd3YSapL42NqxzSujcfx19VLki8eOxtLpSN4o/DN7L77o2sKLcbFfDZP2fv5mohU3S2dT+f8f+FahrxJosWKe8leAu3T723q60esXVAkRMh7MFfoSrt5dv0nQ31Uj+E1y+9oApxWbmShrutOkpO9dFTPKkii6ikVwe9S+mFWw5Jz7+CqDRaNIADdTsMvtadX3qtmGCpfruwWl+kIbsF2Qcs3pOodKuFpg60ENx+X+h8R3IpPWWIgqlnskfvEpM1XzcGZniLRmK6HayBK05EUThStxp3Gp2oGNIvEfsNCfA6sNcBdpyft	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRoc",
	              Description := "Rate Of Change",
	              Revision := "1.1",
	              RevisionNote := "1.1 Converted to structure text$N1.0 Release$N",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.506Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.1 := "Timebase Bit 0 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.2 := "Timebase Bit 1 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.3 := "Roc Absolute (0=Actual 1=Absolute)",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgNoSamples : DINT (Description := "No of samples for Roc calculation",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 0);
			PV : REAL (Description := "PV  Input",
			              Usage := Input,
			              RADIX := Float,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0.00000000e+000);
			RocUpdate : REAL (Description := "Scan rate (ms)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			stsAbs : BOOL (Description := "Roc Is Absolute Value",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRoc : REAL (Description := "Rate Of Change",
			                  Usage := Output,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAmMlC7rM57KzER5nEhEtXNWELnCLVcaprpIDE9JrvAozRWVT1nyysmQTSmgtlJRkoutPlYa23fvpSDPfHFSIzNkbvVkEHICntk8cHTeFIiVMz9CS5iC7tN/qybycpodacm2TI5Mj+1DJ6ut53m10A7Rfqf0DK9/7NAUiMI41cjSSrjennaKBCWPRckvcCcZBZRKZcBdLcR1MC+ogcCBMaiHA+EhHqZa8nulPFq05/sFKBPp+yt6jZKCya9mKNpthVEzoHTuMZTtla8CDtJYQqNGxyXhn0RyGvscsGi1fISo8S7WXk7pFWrEKU7UcypvC0rH3MN0uniGe5oLZbAupmqAIlHD/nV0fOb/6qp5LPMghxgwf8u2cgxY944PYMJAvZj1Es73egXybnWdfcoOYxTBWhk7Uo5XvwwRZKa1ws+vjKpPJLItAMX2d47i86M6Ss2Y64NbdggAr7ZBEF+UWlJ27/w44zTS10tZSCTNq0NWFtA+aT9NAt7P1L0Xv4Yd4QP63qFXeu0KtRU1TsQrv4E8/UPBdZ4PV9nbZBZJf1DyxDm977IHT9REb5o09Vb6McjIg3yAmoXMOpc6XXpAwFQSssokR1WG5e/uHPhQZEuCMFwTv7OudpsVCXrtmdo4tdwiUuZC1B9xJ+JRT3fk+BjUWJZmolI/5TPtSLZDjH3oMJUsuuxoXo41y4wXMtwuuS0PPch7cu7p3gP6bT+IkH96WbyjF84v7Uqrcl+kwN/zIibsQdpVEqrQWmg1oxOeXnwxMpMuD4u+g57b6bWHCxODUYtR7eviro4ATBX0nxytmM2qZTqiE6fECMsBBR13F9utJRpb8zE/zK1WL3wWLGqXHNtcljYpfK+tpBOkd7s+lFT5zwosEdQQCnY/MPdAZ5BMlCnwYfemEq4KKCKZITScK1ZR8Yx576Kys8YX93gsD2C0xPOuYJHmJFZBSfFzcSEaf6J7V7EUgSR0z+rFXNRHYmC1O1RcowHtGeu/6y1Eo12XDbcitTuN7grqA0mwrlwHkvyq5EyWXZyLmmC5RcW/Sy6i/Xf7rNQoPYd01+d45hgxo9CDC07IK2CkmZWijXjyZruIYBMeGcBSG6Zt6haK6RG/z2TxdGp9ggDbfY5uc6AcvaU9AVUezphErm7IavPWgI1sKcNzGXSex+OBBtM5OpJ/r3adqt7D61+5ePCLTixlcnj/l7ayn66bBGNTLyjfxu1uKA7aAmRCnz7eaUurSbMyYMNf4HMeXR+ONq05d/48hdtTpOfLtXmK0nt8JQ5qcqUM9sBz9r7uQkJsBpCTxPKErKuv1dBx8cCYTPcVDuruMsSkMuSXwGYO3oCUqcxPfn8/UqTEKplqTMysHzvXORwCpN5KcHkvDrKoFNia7S0+/LzuvVx6OzQOXeRqZBYQtzVVLClt6CgOk2egjsfuA9T2WsixmpsR8vl704B/FsbCdJY5Z44rCNt+SXyzxJzOi7lU6JVHaP+w9L+Lytwa/IYC+WMSB/X1i7m7IPZh+raIVum8BQPkhXYNcIYZrSGbFgW24u8YzPoWqJ9y5NPMehQOFw5P1sbJm2pWs8vLtO7Nuq19zH6l26E9cA/u24QjpgUMOajif5YFo1zx5BJmRZTrBtAoZpD602g0HU5SGL42ay0aKR+KvCTicTfw4xLuy3t00Np+7Z0WspW6h6db9u8uELyJ8Z1jaJ2696wiD3n9l6hxjd9uU25mTs+ueIKQY4GdwOYSABMGEjwtsqudKi47vFINAMClNCR+l5y2muKIzGvPC+xkIpx2f8NswNTTZ0iCPJSS9sp2GTl6ADR92FflEY67f6kv9eZa6YVDMUMgTryWHsDiT42ZdI1W4rAn0YKZpIJS1FLv3+v6Y9Rb0eTx/aTB78OonkrIgjs21WSTQmuWVJLAUDkW2rApxOxhR7O7sP0JBeXmeaenSloj30f/AoJdgKj67CIGiJxN9X4gwWOWi9zJin7Iity6EwArDSUS1km+xLU8hTuYjVWV+c/tYwYmNV4cSWgJKoch86uqw/1+ImnTF3FAtEWx7MmJjTBg5kLv0jX3CcTtFf/kAYUjgTyUeEV+RHyg3LyYYpR4v6y1vYXUzZv7jhnguDfs4QcdiAcQ5d2K/ljAqebK804L0vdZAgN5rXjXw1uF/0kX/Bzk7cEb/9F+x4qzLw8W8pgcH3l1eDyaBcILvgdekhN/j3sYg0NypQ2GKY7tGj11gnh9d49ZJ5e2jLcaZMnEd9y4rSaHO03Luj3ppCi00Z53byQzzxL1RKf0ebW16Ut8c03W8asglWzWLn5Q0mm9GGqdrpsCjCw3OfkSXgr3PlhbvoQeR2Dghm9LfXKzOnxgKjCTPBGOESIT3fctaCHqp4XwYXKd8bnLwuj2t+2lkbQYWM6yCVYmp1mer5wCsBZCFalslEkktphm6HJbdNADmPv4DTdZlFGmvoeo2GB3M9DBZ5xYeFlBXWmRx704jbF8G2MdGmbiBWKUONhicg4yRLbKnjtyuw9wJNni2iZF2WK6N5Isobv3Nn2HHVEuQg/6MJF+ydIgVZMWErdyfOuQc8r7lbt2w3/kxzfFEx5IFPj1oR9B8jrgNgXaVB7ZX5956bxwvAtXogptpYv7bf1za6v0BhASpHOiF+rOmJNBFtaIjzcYlqODIPRYmDyYhM0OHELfM+crkwAUET8db2KWxb2eov2avJvl24TN6PaSukxMW35YkoCZ0J2V1z/PPto3gJRmIJ6idRCfYBF5DG9pI4ylnbqABsoylraebDbLCKqumyfOmHD4rCa6OOzVb/BkyS/RcIl+k50eNt3JJFMJXxB0+dGFdW1jo55nJcM4zha6+FdGf6qFMfiywxoEMgxmY+KOY2gzHb8RpX4YfIhgvjVjJtVF0kZgug5lb3nYsO6DU2WgwvcRJD71Im88taoQuLG3o+ylWxOaDNB0zPgJUHBuqTLzZZ/7Vfraqd6k9ycTJXilJwdqI/cz6cT+53pISnV6yilEPyDFj7CP02PO/tatKvQj3RixqLJlgvdVbvlzOhT1qjAZOheLDLcXqE/O7QoUH1OPTEWkLoHDU2L8fvNoTHx1dsWNwk3nq065apqHWDSs5v0nl8/mpJ5DogOwMZ4MXlndVKlDi63LAx0piTVIdppJr2QbdyL/i7PAzE8254vguMuCSKil/O0uNtb7U8nR5Z7gyrihtYC4NBbHoSbW1U17bV1X8JhdlcPOEscTYrX23Bn0QlSkh7YDcSTLZNiuEWGBifVaeeEaeFUj3zEZaWHgQFRKTrQJOXuWRqnPQLlH6k8N6eyGdbNpuAgwdYO76q2fqmhBnVebE6qlVxzXwZxcoyCKClB1alqM/AMORdRqbLRrHs6oSaiY1HkBf66RiexiVyAdBi8t7uJoG8nZOLGNN/50n8tO+rFbmyDD9DpAdgNfb1PC5ONQ84iMSwLrgDXI9OgmK+UNGmqq2jE1b3ciohYPUDGXxNJ2S23zYKQ8Xk5flLneEprdeTdiDhGVQ0AyicbXi/tJYDH3CwPm/R1I59SL4aMkFXfQnObUFaPvccHVVi/6jN99a9I2jeBl/JlYarc5ymJkR1VAXAJC5Sm/hZFZ5spqpt2jqoAVwR5kN+myftD38ZfoLLows33Y2+Zc014lNWiSlCzgtL8xuw1AdRYg9n4VyNrofo/me6NSdHwEjVxlP0JKZoBoLAUTY1lyuOGNL2HKS6C+23Cn8O431dL1XwMUhd5prOYOZOeFaPmv7qT4ZZND7qi2A+aGr8iJG9/AtvC0k8uEmWxsryhBhdaGQNOtP0W76Gd/AEQkLKYQKmS7ObfpBs/DQ/xZIzHilRVGgKpGcOARBnMlHe3/frtr0m/67cSbw5+4BeWEpVoFwH1vaHRiGKiE3j5KUvGNNfcUdU0JK8B/x26z5DP5CzXj8NeeKBORkRlAaWz5N78/zfaJd2apWpsefJvjW+AwPl6tPV/OEwBlCvlOPho7Ah5ItfmW0Y0/5iarImdNQXDm66wzKZjIR0wsVLAfZ4K/zIpK1/kadZ7lJ45nFc/vl4Fsdd8L67FhsspsDzPgtfLdvXSWDef0DTfH6/DZrhlkNelDKI1tO6HhXAsZA/DWiwc9KZcYkxtexrudBLH1FSdIBEzcFN1z7hkc9nPQkJFHPG3PWBMMmAKsX2PUzRQQaSY6Az5iZ7M2mrx3MPMnPf6c/ljWG73PYhVq/X8iSBLCtu76jgLK6SqbEs0yK8N72a7zapDron8h3gO23f29Q7OlwncSAsyQOS1qDZB/ugNGirPVqpIqTfroo4p0CP6XE/ddOt59hZOyd288cZR90RDHeYLvXvlHOzyLRl/y02kheOUGRjxu/X4m4VSidJRKQ1UBy0I+6JH3f3GscDBXiYILQ+TX3LQKcNlEcn/XR0iXEIMLlE832XuiL+gm3/UicyI1iJFDnH2XMSI872EbWGkQlutSrEoxWWKmytbtS0Glxzrlg4qNTBvEDMDGPT0eDYblkv1Lf8uNNOCDztAGNwWNR65/hPOHnd8j1G8fmFoMuvGwQ7aay5tt3nmV2x0pERHRC5TQJB66eZ2E+yqWq6dM94CfcANDqVYOBY4LolwFEMlVKrsOs8LZrC+MpQxWnsUHvF+5uJIPw7HS7gV3LAWoI9S6piJDrksEibMRZRw9aKP74ANJrW6PQGry8cidSXTs3S0yOYv2DjrOyrcft6qYhy3GQzriIDdTtMrHCZDkwt0MgovdoVGV0RYpRksDKnvQJ95SjIN8IsVrnbUNkoz7aAox75wbGJYajhCKFRYOcOSmBCTGVJhTr9yGcBjpRqG9b7zmq3ZdD+FtKE+OkKBbTy3uN3SeFIhuOWEPxcXDkjRka/NO+RBFh1ZrYzg/YdpNstLmfY/vzaZ2zjbfCX+6lo3b6i2THa0lol3yM1SQiuJ8MLAwyCRmoqRwz9KLPYaGfzGf6fDWC9EfDbEGqSaTOYS2yrdLphMqa1GomKGB7GSjqFSBEZ7cKkkQ+DgTBpaEED7IS4tUKkQbuvyjDqD3AgpPvaTkfTGVdKXViHA7LoNzWaEBmnFuUV3laRATbA2qkeaXdzNGrGp/yqI/F7xO4xH78MH8y4TGUfLKO125CiNCbUmABIbzymHfPQ/cRodQhpllqh4pS0PYnftBNQ3ov3MnUU+XLu/eBOqBgdFbwFPnP0BCZ4GzkCDC106I0nX1R4VquM3iuZ8xOp1mucrLkZWF65N1LGNCvyTMeNN4IX3D7nAwKBbrZrPDE4g3dh2LSYDi35vdFuwwf8RTQeaIu6RgZJGdNvPerxpJS89JappZd6DYk10vnzXCmEuzljWqj8LvyMptoVH6Zq1rF8+pK9Fm6Q4GLgSdk6wg7c0xNTBOHLZPinuWa2pH6B2boZm7hBTlOfunW81WJROjf2Ms0J179Kdj8LoE1ojFSWpsRWt0lmdkW5jq/5IA3xLOeeQFFXL2MuNNFRxKFp/nnE2xHTwjSzTpkVZdsCybSzux8Jhyiac5HyugGIA0qum6h2bk9GmgrxmkYhPZ+DYmt4tpfUEdxDpCXUejeVNSBAprRzQZUPARF1cW1OsVLLNuUsq6+kv+IvbsH8+BUx+STweIWRRt/03W1JU/l9KDLKsWlcZOXia4SZ60hm9whYjQ9Fewi3ndTC3eJS1pEzX3F1lWqUHDjbOQrcOthQNKd936mfpEP8g18QmByq3gZS3cpnT9/2mkE2FCDPXI4MUk7qcIXeptyXJhe3lqtnoMUT8MCBTj4n4fMBPgJfHMtdNudYCercH9aaK8g+kvNcu3dmOjGisnn7nrIcpGvcbYrrY6+tFksyfBZkp6BmsBc0I2FeJJPdvx56u7QJqTZE3j6oD/i4EgD197SLCjsw62YNIK6wcjLA5p16ItDLJ95L7VTmK59fJRxHN2s+iilxAYVsvVszUXBGcT/K7DBG/+mNXBtHgIVH5SyA/wgJXmB0175yKc+x7A8XCKtwCfbR71dsPvB+0Wk3SNuSs7TzVf5le+5LmakKuJwyScKCGOa9M/oaq9Oq942EZzQJfy9kD/jqPLvaLc2nBkfBnvot4WiKWvf5W4SvMzd8buh7KZ2qcFvZ1ahvs0ed5eD8M5F8tJ07koHfbwlXVE38Bg3l0MlEmcJ6E4t2O8MqMifVPhUW+m30roypmgGZySjp4GjJpOUpQtsd/LE8ku1fsuCKWT7T9CLdHnjF4qQm8fm36HZNdT5gVOVHb2lfPkVrnDeMXS9tGuzadEsZmnU2aFxgs17xhY8tVtciu9dxdpLrrcMw2/vtGGqRLfOiyNVxIqMLD+790RoX8olDMf2mqkPk4C6RVlKEuwMZNHVo6I/TWghWNIb22sZVGca//HnJweAdplaFjdkJ4Pd+qus2yDzSXxSmQL0Km3cXqCpAxLL1QyaWD1Ab/na0DwIGg3BqoYMNVCRVEZoYseY/0aE+mHpukJ3bFl6vZwu0kk1iJ/akIJ+Tf3Q4t/xt7zP+TVFnw6kdVBFEtRAKk1wRBlEV/DbW7cEZpFZVgHGrBNygn26bs0PApEWwpT/K0tOimV2yyY1KAv2FFJgwk0t1SFSe3GjmJC1i/76FxaK0TqFQsvcbQooB/jSmGaChOW60cNNBPwgDeCDjHBHXvguR/scgFHiJ1nW7pjXZaE6LrbCQUFNxXAszPAMdS+5B1HW3eWfUEHRMHmFmt5AGltzN9qIOnRtRNGLNDI1N5IPPoJNPt/ePrSZxXGNkriqWr7uQLFn2sH5wCfEGXKsWHcqZKNmTFgQroekqBqD90OUFQSxaL7pKGhuQdvWAHrcte5tlIDzgZRwoITX3mBofCwI87WyijXnhjnpcNGJouWeiEXUIheLamDkgf6+CmUmgy3HmRv7D0ek7oJOBtnOaQb2Bcnqv++7dDtWPbqUiZ1q96+xPSV5Il9Tkeipo4uJw3oOp9u1+k9RPU/ZwbzRstS6HgF01TPq4u82jB6Retu5OqshLygG2OjJP2LFSUTSRr7QUUQaWCzpMZtLf3EySUpafwfrsuMVjB4IL8QceP0ywkhrRvvetEi194YwWwmbWDsLSvC3zKbvAbhFGF79V/huTMe3uRFtyppJFhkEi6SZA04X2ITImTGkCW2gYOdMkQrhRXvYdB8A10Os1AYnwUDv+W/OtUqpS03TzPXplThFPfH+iW0e/LxIRVnikyEE/WBLUWRzVXkGyLu1baI7ZLkp21nuOtXQdNmwSono9H/3uL/BRSYGp4Cv/hF+a6SgwEQPEKz2mM8lFY2pdQxzx8nVpFC5e1ugLfQthipB7XKsHz6gspBG8Son0gmX/jNhPemO8NHlMUmteR1hT5+aBnFmfVtKWgpcsFFtqu3CC+h2CDw9XXyng73d4xXykdlATYAvjjuzhx3VJNwmmgeLVInV1vSUyGKbxCz2MNHQ2h4Tdb/mYWAulob45IdRvame93aSzON4FenGKebCt/JvBdFJNICXtvwF2tSg26OEULR9g2gRmNdu2W9WKhB7Ufs1qJqod305Cr9vW/Y+0cv+c092l080xE/6WwWIwsmDWyKNG+kt6IIAfNC7hKijMbyapPJyh+JyjoqHsaHOj+LwOpDL5fEo0p4PbZCw/CSbVn50lmSoEILphFlMLhBQvA6ytrR3RATEQWBAKlKedgkb39E2BuL4RzDrb5+VujOOXubAxr+IdGyXvTkX1Szv+ZcR0ulPhqsIg+TCK0/3sLM/iFyfgnqttjhmMlnSw4e4MTejV2ASgtYkYTPuTfDeh7ZhRCPgJxNQFIn9Tn+7cCQKv7OwATtdrjPrL39n0cYrHlh4HM67CVSleTpk8DVhzQXfSLyWgYlNbRqXcLdVpMHh3Ghu2GEvcMSPAN5JgeIhdNRR89kNBlk45t12IW0ZOOWibN8fpBA0Z+3Rwwk5u8h9sT7mPUuEIp/unx0Wk+B8AGenL35BYACcG+UiINkk7TelvTYjSnYCqkSOUZLP+alRElTHfsBgy68YBI5Pb1FNr6rWUcPGCnjz9M7juqGbThXqJNJ+mpccFA0eSRF3vJuQMgNvjZ3/h2FrnGUIX6LO56qsEzOBzf6NtAyU8EzfSbK1fYhfh6+t8FAM3rWXAELpv2II/F5nvN7V9ySyNNEhHpinZpgr+trVOOTsjP+mm3Msk8waPnDy3GqLSQWMOs9Ew6l/GwLavItGqBpdHhKgQSLrcZ4XwKFgXkWaLPkVKhSf0euNZizFxuhfDOFAB0stjuucjvVWmFPe3ZiF3fTnsBO2CPtaWzQehgIgX38Tx+knBtYmgWeuiY9uIBBin4TrsCm64BTanzgYlamI8PEa7rTVafnBN0f3LGYp3LR5QdUTkc+CxVXIfAfBMr2j1xSDnQnQsKqGpIo4c7Ldghd5UC2dPnslnJW/oXYGgGaRr7xctvebx/VWkQKVGfQIJGUEJAE200p4mFlBsi3XMs8xe51gV+MMMqDdU5p1QNtiPWfiVRsFF8K38FVkVB4hkc7NoKDcVctbzO4mWRyzTHWPlxvBP7a1knHkF7t+P62ZDBR8rXwkeqipTIyoBUM5XpdLLRMRsV1APTzVnUJJ4h4PYL6W7cRlD1nHAQY4dk6Mn6rMED3Z4jj/pwGwhaPEQjJhFutLgWItnVrlKGAbXQLhEB29sBhv8YJwh9J5Z4Xa9PWrfegi5TvuQQ6C0OA8PE99gpyAugAPZDLTVzzcYgp79GvtIkOKETRSSQtthXHyfQX6Y2hq4qpwEXagjKv7b8Lnwp99TfKdyL2+SmAgmciawdMKmW2mhj6zfWLAm5Ry9jcpB4+Qq1yXP3b1dcUTCkhw8Zg/FUg2kRxvkfGmgQ1bekq3uPj0kEVeiizSOXCZctNuHLh5t73suzLBsFaFu4P+w9+eastY5OFLTsFjrJF3U++e/+lX8oHvID0JD+l0hkgkjp0kQlYBs4ut94JLSXX0oMc7iSltqb8J4HTPfJNjKq8BptLFuGuvjuEB+A6FlqYaLJhx5dy5K191NIJWL8wXy/qbwoy/lieK161CNWPukrNmtmOQj5LbdwmYkZo3+/oQGtGggzql5MOV6AfxjUrJUYJry09mJ91UL3YMqgA/omOACwyzbaKZB6dQc1w7uP6Xzb7cLwa+rrJog2+AS6miWPBzqgNqCNwlnljAew40fDIff6/DZLmrYqu4+qd8bPrEACq4A79fqIki7FyeeZxRwI6rnFk1jk0wDuLejbNqa2gK3nIewEjvwEeVHsj8EWLpzCFkvCOHn315mBDdgLN9zgDSEctop2UfPOVCHBfr4nXKzIGZrDPDnYM1wZil/hPMEV402lz9mDcATppEZetkMKpRtIUk2yJbaH4FA+IFfbBg78MPXTs8RNxJ3gKSzlQdL38/nX/w1Bu05TzkSl8nR+gJEN+EBhvVd23GH2DmIl26DpWZUv92l3GIdZZTstEsWhpoC4KBOkbOV7fMgjEg4ADuFiw3GPspY4Q9nfMLtfJpO8FHawgvUd113lxni8ProPZDYGlxw9LVGh3T0UKzftKWAzmFwKbSBAd8jU+KRkBMKFlpr3OUOOKdHBplMkdDjAa8pfBb3aTCkL7Kz4dCYZVTTfS9TA6wxFAOMyDSCX4JzP5Rs59YYBTvJxW6NStWt+SAAquGaYqKPtZqoznN2W+RXaO5JyO33mK5KuKoHz5vT2qqfXqoRlBnbuVdtvVH8r2BfC+bWjzlhjoEKNgGWmVcG+VFPDyJpAbw9bqx0SquyZq6uk6QwqjPqdvbeHHqAVL2sxMy4vYhQT7KPEtr0bTMkwywjRmD4gum6bgMEFsdHoXuVYlfNMXqy0PJ1xd3fUL7t5rW5w9CXgL8JZSKZSkCHjc2ZYri8uoLvW6r3VZjZScRE9OIdpvZ1ZS/2+lFKi5nHx3ii5J8NBJb1pP9yU61QM4M/6/fV4BuArJa5oyxFeCXbCx+knvELEqWyfx9FJ7HBH+3Dz3+6hlDra9kw1IPxzU4revWP4D1Ekr77//qWtaNAiCvUjiX2PNcpub9QmYQE4GW0EW7+2A6TXuVb17mI7IW4991N7pFB0znfpKYLFXdr/6+EiBRi0ozrBzQ1s2qG7twVCfF533Sgm0vpt/alld765zlrWxFfeoexUqjn0wHAKs7sA1VcRTgXPljVKB2V2IZavUISa5iNhX+Z3cyETHmQ7GrRKJENyD1qDV4iK+hljKin4pbBEjFwGPEv4dvTK5joy6DBDMKFhTtFrm7g3nWfAWoZW0xLxHrS//DaGnpmRURC24sNpJ1WV9wpkFCut/oqqIaMynlQUNdBL5pEDcZDWsdVGKIC6PVcw6pkm4XmCYrWTFyQGUeb5C4OZbWcF4xt31qWPU2Vw8ue5QjoTSAp30RWFpsjMgc2M6tGOOlJ/TpUBHmYD/pE1tF3rvbYnwoC6OdaiYaVdsHK5j59uAElicU1EE1bPsnRiKzD1liI2P+rYyAZT+G5roiFgxcCRd2SG0i4OCwOKqij83azqofCMEfbRutm9kasxRaq1LGfNeyh29wMccyje92Iv2XgbqmwVUWsdyb/QZCtDURmIZP6ng3Oay35S/kABw9VhQn3U5Qoz5XIR11sWL3scYfzaBVqP/C/D6FVjCaT+IxlWgVeQ7IJoE/tLG5uoDkeWXVQ/zjMGulyUByp71kzytMeAPuus2JUPHAqcnRGgi98V7B/pPWvHOpve2xT1lJK9NxAfNPertMQDUl2Di6OsYOVqx1ICguaGWroi2FeIK3X8ZxdEu25Am/1ltMwKR70UVuTXmoKt6flNQu2xfBiVadYSEAM0nKZGox+tzLL5XvCxkzCF+P/u9+r/qDKN89YvGrm+LDS0arHuXv9QxzqpLjSM0yyOVLILPJP/j68Gtl/7xx0mK/GcY3ZDrjRMiB9zXgV7Bowo7ark1O/hHJZe1ykNqEBz34gMrQsH5KbzRc7Q/DIQGVgmyl7XMXAmdnvFajKojIlvF544JE3+4E6a+Hhl8/EC00+IgVGGZhekWHXrjL4FZpTcB8iGwQXVALCPVqq9koZv5AYcod/ssdwsqwzp9BXXoPlOVftG+1SZqoJDQyIuhkuJCEEdAql6YsAM5wN2ZB0Qheimi+RVWyaPJ+R40upjslaX1cuFwQtif7aWo41bN1/sBxigA+fY0lZZ5Oja5+inKxoEYmmHlZApNofBLyN9EyG112qJ3KO8lopiHhQqtthRkbIxaMJHqydpwEIi708GB5gBmzBEaYX9TGoU7iesnx1Hbfa+2fTxsZeopvmlpx7g4X8cLHmBRMf/LC5qkL0QdzUDyIlKqxXjRmAnLGZ8fYfvn32cjaKxBYgB5Q837FUevhMhClgEAI5NWPN+pbFqHyE+gp5DCKoucjrSvxOWo5ztc4bqsaFmxVkyVD+6ro/zJ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSel",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Selection Faults Added$N1.1 - Source Protected$N1.0 - Release",
	              EditedDate := "2019-03-11T04:24:52.513Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Module Configuration",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Preselect Enable",
			                     COMMENT.2 := "Hold Enable",
			                     COMMENT.3 := "HMI Start Enable",
			                     COMMENT.4 := "HMI Stop Enable",
			                     COMMENT.6 := "Internal InUse Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttIdle OF pvtHmiStatus.00 (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			sttInterlocked OF pvtHmiStatus.01 (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			sttPreselected OF pvtHmiStatus.02 (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			sttRunning OF pvtHmiStatus.03 (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			sttHeld OF pvtHmiStatus.04 (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			sttActive OF pvtHmiStatus.05 (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			sttSelected OF pvtHmiStatus.06 (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsQueueFull OF pvtHmiStatus.15 (Description := "Queue Is Full",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsQueuePos : DINT (Description := "Position in Queue$N1 = top of Queue",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			stsMsg : DINT (Description := "Selection Message",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := -1);
			stsMsgFault : DINT (Description := "Interlock Monitor Message",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := -1);
			stsMsgSts : DINT (Description := "Op Selection Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsHmiCmd : DINT (Description := "1=Start$N2=Stop$N3=Hold$N4=Restart",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module ID number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Plc Command - Interlock",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdStart : BOOL (Description := "Plc Command - Start",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdStop : BOOL (Description := "Plc Command - Stop",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			cmdHold : BOOL (Description := "Plc Command - Hold",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			cmdRestart : BOOL (Description := "Plc Command - Restart",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdMsgFault : DINT (Description := "Interlock Monitor Message",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -1);
			hmiStatus : DINT (Description := "HMI Display Flags",
			                     COMMENT.0 := "Idle",
			                     COMMENT.1 := "Interlocked",
			                     COMMENT.2 := "Preselected",
			                     COMMENT.3 := "Running",
			                     COMMENT.4 := "Held",
			                     COMMENT.5 := "Active$N(Preselected, Running or Held)",
			                     COMMENT.6 := "Selected (Running or Held)",
			                     COMMENT.7 := "Hold Visible",
			                     COMMENT.9 := "Start Visible",
			                     COMMENT.10 := "Stop Visible",
			                     COMMENT.11 := "Start En",
			                     COMMENT.12 := "Stop En",
			                     COMMENT.13 := "Hold En",
			                     COMMENT.14 := "Restart En",
			                     COMMENT.15 := "QueueFull",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "1=Start$N2=Stop$N3=Hold$N4=Restart",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiState : DINT (Description := "0=Idle$N1=Interlocked$N2=Preselected$N3=Running$N4=Held$N",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			cmdF : DINT (Description := "Fault Detected$NCommand Bits",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
			stsF : DINT (Description := "Fault Detected Status",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
		END_PARAMETERS

		AAmNo9qzPu1bxdPEeHKf6HSBZFnHD2YLZ33pMmbAvpSkHiw0rulihUt9V1rtb+lLO8bIAqjJ6pJtBtlSZma6K+WsdTAcN3/p/N8J21/DU8gZA2Wkz7j3U1H4uQ80F1UXX2fpe5CGDAIBs+F4VTrrCvG2fl+jOrKXiOdk9tYImS7hiAnGlwwrTVbgBkX5Zt4o2ii8D49QK2NPS7/EhXjzmdttrd0r/mzLhJ7mE4TvhcHoIoxFzqzy5KsBHoDSMM2fPzd0SR1SfI928+IiHm6vG0mg4ep7dEsLQE8qNi4fH9S3PRseJtUIQjnR5G8UE2ybsGRn6ncxXVrmtyW/w+L2cHyhSXpxJJEiY3m/wbKxJOWAEAyBUe/LAuyQmdN0NZbIJp88b6TUdv+c2U8q434qbJImA4e7Bw+91yulA4mhPRRNwLUlBh+IBa90dF+Z58DrwRyN6l1GjR/KLicxM1I2e6axPz+CUjfCbouP9/EZp9n4fkDkxskK2sYKIC6dhPn4CaUKGJWhAQ/PQT5Jg4kfv6eHEeTJ335o6xybO+Ys2r8H5XFNcTACa97wthphWrtcE8F+eYf2uqU5w85b+JNRftfsFfkDcYMCrTHJOz9R8tZkHPFe4FwaQUjPPlZb3GenUzdn1AgbRdi65iehgM40Czvk7sdQEfw8DBiCW1lzucAeYWgBVa3X2ZfSEvpv4QIkLoAh/J89M49jJZwmkVsYNDkp/pSzaaQOGRg12SnRUCsJXGJzvIrGHUhLJBgt15PhZ1/BoEEbC5NqQMSdh9x8AnVQV9BLHcB1rav+ms1ryaeNoBOdu1y0ElavF6/+16Ifo0GNRIoHl6C86jUXVhjD7ibNe0wSKi+TJHCATQ1UXMk2+Nmit70YOFfto71c0w8yRbT+IQ75qoAHW0PFbfy81A48F15zeO8wBdR7SvRJb1QxSFv68Ld0+PrSHnaRWXGJDbFCraTig0mr6Z6crLwdSyLAHAcjz8/9xuChSktvFhgS6gonuyEn3KoundzjigvoIFjmi1MomjX1f2dFKwpez/csO9IME2lyIegsVsXfGzfPPJ1JB2w6qdGZ5UpXzCTEgwbUo1p2NaiOhm2iRcZSTCI8BueDQH6pq0OJoosP1dvQxGaKTj0/wF7x/EpOrdGIjMj6WXQ3jSscL9PWQUrPKysnZkEXPZj4KliaL6LNMQSarIzRzJ11S6JDhWv82FjnKc2/h8kTZrtPlUZx2oDhb9cFbQJeuhfbIrQCLp2HcapM/0fGRGKapxClmzrrFNlxgY9amcHSMABvJo62Ym07YUjWStOZD1us0wb5Jvmte9OzhfCO/uCtkKCaMXfgjLgJ9uSaLeIbZeIqw4WcfjUXE+BhuK0u/Rquya8O/R4GIjMfsBl4G0/Cr6H87UknUhmoepV6k266u5SgQ+S66WkKGINIsyJEA0lD4OSXACSJ0tiY7/zQ7Ur5h4m/Bw96zyuS6JGRz/8+5hnrk4DCuyi5kAAbbJf5wJqCgIdY2Kcdgn/vI/P5zPzx6cl5TrLtgnO+71LuYEKzF01lJMLzzAbpTbMnXcQqe1rWmETx7AcGPvvMc4AGHwv/yY6FT3cnr1aOQj6LpSjlzllsvMhRaVkxNbjovcoPx+EGU6r1tI6jSxIENA9NFUM8z3PsM4xDDd73yp91fPcBI3ANfriNCmD5h9xpXqJF1vbifCyRXRBxjv+At0u0og6PfInbFDBB/PZSsesT9uaoIm9djRiL0cnXQ+Yz/9ai97Y0F1ComvsVJryD3y/cdNodb0cJTVc8xUht9lYFTb1wUfSeZcXBsKO156YhdECwDaDkHBoacFVs01jzLr8AzlVsUg7g2zJp4mgreh+yFfs1hUgpuvGf7hLxEkqHXLn70OaNiA6oZ/KliHjKbeyIga0Pc7/2Ds5bq/4J6r22jL76XY7oR0mWBuyTWTDAFzkxSdRKlBVYhkrchHT+Pya9LMfhqFuRfbXUPTd/SjkT3eFppu69zAuRWJckOQfOQ4oKaZ3tjEpKMEMAACM1g6Vuxurbw4kb1UgL4PEgv1c/nImI+jEFQAKm9geoa2FvmkNkPjiIhrfWu6YlNPWGw8h6HkndhfvdWidqMcHr7V2HBMZT4jNz8AeEhxq+T+g1Ziw6CWW2PWahzJlTRb4LNno0wa+UpsQsa/g6KselZRS5sobwnM0ag2NZPcS9ZUS7fDQ/eRIeUqrL9bV5d0P7Uq4xGqPxS+eBG2WXUT3smsYAakryl0hKvo0kGn21qhD1LKt5ViE3KR0eTTa0XYrnvYO7kzjYl+gw4VJ+PMEZcyh4WLanOHkfaQPvYjaInvsD4Caiz7hkmK9UwzrI64VVLt91lBB+7/11/yJP9fnh5+2soohz4jK0pxC1gftanxE65TMI7PW+bKHMR5yfdk7k6RRFSP5F4SirC43wfXcWUIVsiNlXr5UWOMPGH9NGclhDCNj1ZXHdUpRJ486q677Ha6FaskXAJSlQz6sCSuwYD/Sl6eBGIrDZMobnJXfP0DWFkRCFO8iItY8YqA7QJMFhgb8lUo7oAP6PL2vqyVLcPPqJfjW8tv0udwJ+UWFeI6CjiYZ+MQedbIb8PAErOotwEStAvotIDPnMujWlantUlbBTNbZ9motL9l9ebrNx7GwrKECfvaiVZ3L6gzKvnmfrP5Kanvjpz3SokyyOu2DfhLVP3aVpDUSlGKPK2rfDpOM/yKTKtepIVYf48LmbGLv2qhV9uzKTj6kqVHT+MVpHceEe1nJRQJzLkXJQ9l45ErfjQArGrsuTc8ojqxLqIVj0iMjUs05+WTnrz07NsViaRcoZCYj8NR7f7lZvWsx3C0SYTtfEKROuXOwAJ7D/5obdLxaZSGrEIzj6PtTZIvHKpngb00jD0Pl2/XkA6X76JlU1EMV+Vi9xL1sXI+ctiXsB8JNvUQ+2Zg2hmhTBGDndpJHP/akOdSrn6xGCqroQm3VNqB1KNrUrB5a0RLlizr0ackhtAZc6+3VGHfeUm0D0x2km9dIHs6mQCu5KcnYAa30oHuYYP5Dai4QR7fXdqJcxKMTwKpq/De3l9uKd6MhhTUG/CjIph2BeJsm4rI5sE3yTr+rpf8U8QSdWnvHjLllXXgYYvqarSY59ZPWNshOvssdLOmdTwAQpWrUfKI0H/Z8TZ5lhAxvJiiZd+Nw0mShX8VJtPpqfioudKgEjL2WcC5ajzkzqHz/coSxN0mhinlroRscjwpAJZmu4xrprQVZQWGXbzQFUuhzeI6aLZvRy6Ns2USbb4CZgaBCAr1bFvzYGiCdd9KODBzZNAZRTUHe7oRJ7K44Mi7BCACymzvx91ntJL0+vvsKfpmf6hdkC/4jNlRbWIVdV0+oSmxn5slHVgE2fG2bXHjuOHbjpetPfmC9WKw4G7hrVvWEx0YzCOpLUtI34w6vgWrQ6KNmX6Qa6BAlKbFvxVS8eOhC1SFDXJW5MLTQ8onIlkzP4DSatKWiI9rEZmqScyhcZ1jpqUQPeIE5M0WBQq8sq+vwS47ozmEEvWNW0PwjrijuGd3poBlICPZP0aAMP0GK5Izl737oAbr/rjvK2qRYvqk5dRGBZvJyqrh76dJDrLQYMIfIqfWt0idW3VXtO7q8HL56UKoxfLfEq9pu6pnmKxLc/eSL3DTERfe0PhcRsRUvOFJAgJnFstOlAcA0qrABxd7nrk0ZuBeaTTmiUKFiLJZ+JOD0dLRVjLApgcY4KpxYvW9nPPquwdcY5rX0av1b+yvVOR37Dl4FwYS9DMGnOEFmaENTSsh3NgZHvDmvTVlG5vjzhJ2TJTtXvo9Qktev4lM/A7maxUkfFCclx0fuSp+sYvuLkiNlO1a8uXuBQ9Y5p77yZjlg+/PYRNk0imIn5r3XX6b2rYMHTbAWwJWAGTAhXeL4FT5l0w067CP9M3YiDNAIUpuxx0t4PDLIEOgv6nD1TeEweIwT6keQUKe+ofQX5eX9wUMUk1aCxhprMYo8Ul++nIUmYCBTJvY3R4s1h+Zn7lPDhIFzQedVXBnjgpzgpFBtuL9gPWR+kT4wUWaD0w018P8qzaiHgxPngwaZ/BK08TrV5R35SbBkMthKTnnAPdpTjKigwyQkqMMxC7qVz5uD/zpObo0HYkLfB/09y8ukGpWcR7GxHXc11P+fDeNrk0+mTm5w5JzexQmQcF+sg00EcTUrCA+foz3tTof3k34bCbSoWpXP/SimyNq7Mzv0NID9TPnNxAK09YJBnJHJjl1OqiYc/diYlsM5i7ihZ7pJNuxImOO27kvSk+VAV2G5ylnP6nytt+k98jTswcJ+VFLMdH/xgw+GqcAR8tQ0427KcshtbQAZi4BbMhGt41Gg2xxz+UTUlsL+Z4uHBXZPrsrUdEdqx/hYk1GyS4PY+APn8+YjMOXN3CLqi1C2IlpCppRWwe8oEdlufdr9ujzkDrSBD2oMD/ISgww1SczFem0LL+5IYs9XjD4nLQD26nZvX6dpx3v6N5ntH8yMsot98ocXPK49pgvQJ3mH1Jd0R9ogmEyNVFj+4vZX5YY1yKWqkxwQpWzdWxDnpi8WXBcLM8wlSzk+dGVQfL7o2vCqZDHsNOqQDxztCAmqmKOQOXiJbWt4atzoIihmrPRUXrM0YJ/uxHngQm/ZBpEfleo5rXPfJFZLPaEYsJrMMpOZhoqrIP4MQg+sAfK87XLj8u9vk9oPDPODDbvpL5HM7BLGXKccNdhiWpI7UJOxZ+FHOXCxkvBCWAk8WgXRaTjHW7wlP0Rbkq15N9nv+5biudotPSy6hnm2tb01reFqLoNtKIFmEppmH5g+gr+Wtd5lGbC54EXBGMZ3yYtFCj7Mh2khEnfMU3HETSgl/PYOiv5yZyht3TR6ad+dSRIiO5qS5PDN5EPCo9oWdogBICPfcdCbnvFcWBjGoZsEL79Jqjobe2tKAFvwDVIiw6IPdOS4xjq5exFzajyP6AVDk+KzWu+3nS+zzxccWLJD+ID50kiztjP46cMEEmYf1ie19Ly4OeGfcQEfixhPLuz0cbmRt4pP0xb1rIwy5AcrpnmrGzhu2kW43E4E8QZ3nZQlEY4h9+ak4WV7h/H8uhi3ULKFzKZsfv+BPJqiqeLwh3uKOno8GR7zVUk/+vppgBA9qmfwCQSvTsbJa/PqvtX6NpPPSZI0USvQvJKvBhjpM0zKqN89ULLZbDrGpKAktWDC31+IdBJy/kBy2qnvXGoZK5l7/ljMpt7clQhcWzW5L28ONh58KUUW5TJ47iWg4zV5M/H4xvJGwlrAmxmIhK44A7JmAjpcWplYnmspINRRoyA7IAB4IW+AyEwFlc1Xc255xx2Arn5fmJoOv93jLNIRFXTQUCEj824+w0l/8knCEZXKLwDmU4pYaq0uNBC1K4hOn4Nex2td1Y3wtBU7rBqB+RHCDsTgVt0AGL8XcbmHmRGBplX1lki/E3CeyBrXlY+Zgc7dfzxKuCxjddOmiY0vMaXEIDUt9loJnUwN9N/mvank4CFu2kuHzd+hG9edXeXLuZGUWLOo//+S2L9Z8xxK0KtfOi9bleYzOaDr+HQ7iAW1X/nCHpsw0zkNwvdqBKUVea0pErvxbHU769gpVPFkBtQDj4O9fSfYTpKLeILfb3V931hlwgfu+fJN3bbSjGsOwef+UdFRDgCrGcyGva0IOdklC6KhAx5jTI5rZXxoSYcb59E7h6thGHuh/y0xNSc/HzIEDMY4Rj2FDD/6Xe9xp/GTqm0Rgc26xvEMcOG7p4weXNpCBImirbpwvLTrHQIXwAbIcVQ3lE3Woag72NrjrTp86UtS1Ee+FyrwBjBRdERp0FoQv6g0CmbFZTtVpzBdq+MIX2m34JJ4tcJM9JtpeN9KGoGwx94/50oskek3tGNw3Uvx0yctO+XQCwgGp/Y01KlW+Av5XQGv8SCFNknVDzugK1LZ7PWwx02Y/kJ1f/mWjdz/sqjM5vAOxZmAlR/cjCqqPNj3edqaNI8KAs/J9Ca2XE2jVHnjYTrwyAwmLCy6NYSAsD9P6Jua0k/LmAOVUaJFpk23VRBlbdVdSG8qkZ1k/RVP8BHyThF5EG+Xtgkz6gqXsCfk84mtRKet6BgFytTWq8aOdpeL4R3scVnhmFISV6//N9NxCYl6YQ9gAzsRzbSrMhVq9yKg5hnygjlX+0Jj2R82zhvS0o94KDBlPGXpgvrX/ofF2nO6eisYWTrBJuZ55DgbyQubfpGw+ZZ/kjbfoD7jknE5lo9RnDQcMdNGEmybB74qtToDb1FbBWku+StTDjp0e+gVsBWYkpfbRGw961odYAezQo7XpoX5yJUO/e9Mw+UJgyXOpjKY9HvzvbL2muj6ZlMAR4Z5vjriYRgsJvS9CVJ2JQqjEW9yh9KKEqOhVTpOMCcY2y3JOYpkiOFO6w9MHgxs5hMNrvev63UW80YcNF0NGafHQL+tbQ4jm579v5Uwp2fwzqQVOJAJ1DiDJI0eTzGZQcCPs5wtLIySTxGJ1sZHt5/e2GQ33oUay1XR0odpyFcVcmbMU5PXa68JXQYUXh8H+FWSnPuV4AtfIKcJq6Fysb/gr/knSGntYfkLGjTQZWV/W7/7FWcZR/Md3i1/lvZEg3KxTrn52i8h9XpHX6LxEeyoKPMKGMRaxv3Lmidm5Q+kSo8qqea46oZPfgRU1za99jWwHi+m+X5SMQEceK6cBPSiKwe2zuynapXFetWkc57+t1qaei5UatY3Jc5/5m3brcj4NPluwnEfFf2RVRmafa1b7EgR0s0bxDQUtVlOlegyxmg1M8BrI4kUHhiCEL11g15puq74DDZcoz3zJv9C2y2ty3BWJ7p8yYyl1hccrMGaJf0Sewv2c8Wj9PykvXKN64r25n8ZCmwP9h5yaimz3+R/lV4HwXdsEZzGOLae/rKmBDN2eqVeUGSIEHn0Q08qt12CnAxPFXAH0BzI0x5z6tSZC/qJ0jH2dhKI3mCX6zAiLzL2YLkl1C6ppwr2wcP7XwbXSC7nH/HrW9rlYyjdGcgxN47AvrRAu8UzDTclOXFaa1isJCBlL0YVYX+KhzfNKKyAOS78yWS/UzluBHShUeRWEUZAH1MZtEeaV2MV8hR303v2555yQv370I8lFpB5VvCYDrbbFb6mbboUe+HU930ATOgWhlGr7UQJPY0ga/J0RcLeWnVmn79zaNyY9tUOOq5Jb6/EXXbE8JG+BJ+Cl5VYb0kArT5L2k9hAkohBFAmInwCLrkX1/ZtzexlLnkKBTGMkfb/kcHrXczOcDVxkOqytsWcWgtHcybvSUU5p9NdUxOJQR6rBYCO8TFLYp06UqAoUPAMKFdOqIdZmSHdh3QtNF2zXKTwNtLPfBixfc7HhYm94GFl6Clg96lhT+rnWwxrKlIQi9frk2hJy61nRvlg3sh+JNdGdKA9ONWMkr3Q0+M1oTQSO2LsJZt46koPWVLDvGqd2AyzVzOIUqKYPqcbJfVZz1upr4A8WrvblOsdUG5Ox7M/oSFafGOhoqRlawr5dIb4BLV43h9fbQBTDGmod6zvJd6FjnXC0By7C2e/nzHkRfcJHf+GMvwiXHc+f3h6CdTDbJr1jFN6VQlk1rHnrmKLqzcjtHDS6siuk2egd2NwQUqs1tmgEHkRwz9tNz0UndOPeKFWUSxR4Yc8PDPuLpd/XSkDnHlxqLiPs7TkWm1Jo8Go9n7H0QEgqBg91gLN7ZlK3VMo5YPEjXzEuNomEq6FpimKrvUevmmBFETDOKYAeOeHS4eeiWT6OKw81wL4+/SF6gMYOD+P94c5L+AVHiMxOIX+vXxLmYA7dCSCTqNjXaIRdnov3seIUZ/Tj/lGlDa/RsreP0T5RX0EOfxfCOJfXCOPs6qvTRheytEInRX47qiunUuJ0XPaBkciw+i60lyrsr3LLp7ZFRJO/NBZUxREWp6X26TH15uTdrf6Y54UmRXqw4PctCSCMq5/NGCKAh4v48Wi9QpRYM5tcbUOQZiiGMLhKTlC38vmZENpKexnpCai5Hjw/YCEvyas+oKogsGQg8e63IE9nHmwPQcLqnsLPo5wNWBWu4OERcZcovfb1PRnRhxLsDo7KsMxaX/sZWlaFbOET3g5dQkgBzvt01HF28DvCxkoKvxyIZSwvwfuC8d/EFOJfEQ+88O2hT3zPiqR78Y/Yvq2cW2GZa57fiPNDmF1C/2edI4Pp29/uxX4DVOP/Vzm5MZfCrsPnL4v43ArnWHn2h5RpWFRkr/v6y19/MUHZVuHtGB1qRCeMFm2zJrCWQf0St7DWD1MRIbxydVq55SclftpBOT7MQ5zOVul6766e27ZpLILfCfzO5D5SS0Ud/1M7F4BOfuVmklm1dwbGcDV1bbsCjPgaALGSUfv4ZlV1YRqfljohsGArYXNR0VWauskYcddbgXGc1SJAD+WKZlTkmLKjuupIl+v1JOChkXo2S85TwlJvp7ygzObjTqdnZwSDk+KU6W76zzXW/CwUjXW8z2FxgldYJH+3g4R61bO9g8FK2h9VTd9xuQXjUecXvcIx1OjN6E6mB4sbaDNz8r/+CA/PyUlY7tb89RX7NBIWLiZK0KQN3FOGgnwcR7WIR6mt8hC7tpWZ9dCRd74LDSee49svHC0NixeYrA1Y+bmLUqcKCtJjZjREBLRTc3ueVWbEruf0APrF0u1LxrNFzmZBtsApgI1gApzCLYLyAkQH2lsz85Q223Y+BAUCfj/QsJudTs11vM02F4h8c8PvKr8TqIJQFneUQEAH+q2ey7t78EapmcjRLHTDogftrs/vQ6dxPkmNwvHNIQ39b5Zg4jXG0vE8baYzftGz2LsR7cseTM4Mw85if9baxHeSsBBi5jbUcF060+T86N5JgZPZy0GFBGxwnMwdZD6jc7KDSTTpSZnFKlYnM9MielFiK0UcqzpbERnusTiTx5tmvsR3wG38WMJ8ZnOMTROWTQoTZjyYNtQ1+JQKBCluVMKDE3fJA7xTQyeXZhYRD153KlWxvDa/SGkQdX0Zqab5umpg2V1jibeYGPVWTNfLlw6j9YSQTlPEN12hobYZk+BkX7nWK5glyyvdu6ksfkcZpurRKSrFEJEAdGSFL8emJPgKr+BlZ7ll4GMDhgdS/WmuzIyKGoAHWgnuSVQmaPjrh8+SzELrhFa7yOs24S/NBULEqe4/BMnbsrpT0G5McXKWSsGrJ8DH54uu1UKUoFuWOFUlDQiRKeIGHch9cx9FC7UkB6eZKx1NTSYglB9pO/foSeJvl+xSXfHwrAHJR4jnO3N0qQZ15xQxVDpneUpzGRFPJWCqilxmMhoASVvVZPcmzjkCKszuI8bXE5o3bAbywRfONfkoQ28V3yxXvlyS3mkO+9I4Fi5FKKaqlOXz8SErv+NUs8m7eWbOXBbgSrZ8Xqjy4cPqoY6zhC+CR4FmoSkHGJ0lJO5FACUYoAgWu9+Vr+7ip/tqg8qLpHMzSMecTtj0GkjH2z0lf+YhP07YFRQa0LcCk6LqTFUWFliPrc8ggOhMFQNu7jY01ZnM4q3/9Wr5Gu44Z0OK+OsCaUih7m/81Tkjji0SaskzNb53Ubuy5wzaSEDp9x1QDrMoQPmLpJm8c89zA7WCrYVde19KEKHi2FQZE+UOwaNLvdvIg0OHgoeO9QGqti6U2TBnFCMqtToQ2Kvhjsclh87Kl1xRYPWOoGSf0MhKn9kjulM66EGJvBLYi2Ysww0wa1zdWxenaBVr3tx4cwz+Fu5wScHvEH6c+3hTW1rX+wWrUXhMJYGjw0vO1Eg/J5wsxpXU3eUl8PeeA/0QXbni0IJDqIl5gAHpsgQOQ2398LEztUkpF1k+u1mKrCFh5qdV1AORlksTACjgPughiiiE7zaCmIEe9/qZfDnWBDNCf42higWS/iLHvGMTh6WBPH68zc43EDMzpIXcruuT6wYW43GNCU8Jz+Qun3OssJxDwZvKDnJKvDPsHnSHHNSfYe+/sEdcDg2zoPvJWBhmMrht6T5h2GYmJB7sGZXZ0DtaqnHoCRM/XymxQVvSTukHrLzDIJJczJ+hagTMG6ZLPCtIJFTfsQJLN0NU9XtJa92rwHz4xMsaW/B0F0e4zt2bUM+V7gg0sscKOQAJ0pF8tyPwMj/hEUv9mrWWXMxTQj635RmfkmoOAbmKkcsjSaekXSAXnUqhp/+XKuzhD0rw62/ejnx+VUkOZ1D7dklX/RiIlvZxQNZ6H8idOAyOuX7rICyH9DiEln+ae9bwwtL7UMHjtA3QlYHyjr87Y9eEq9+7TYg3F4HgrnS4pqBcQjiwKL9XgaGYGNJiv2EdZLc+SZp+JyY0O5fr1whSyxT5ziwuRF9t52hV7IA74sTqVh2WHmXCuRS6oBygfL3RfyoHP6h7zK7u7mGWcpag7laE5nwyYRDC1j5+gPRvZSgq1HwGA21SdWV1i3PVpFga10I55SaCd+arlowXsrQUbvCzXPHNjbzhE1guDC4gViM9I5V2FbGejAPnyJZ1pN6r9dG73Kuo/Y+bG1LcuCYHsIm1Bhn/rcOPJ8zYZqkXJZIZ870b4sDDITtE6F37uXomC9iqEkQw4+l7Sd2Gksst0CZ/Gk6zlJs/7gNSTHNoQqP0uAzU1TzJtgYpGHofELC5lhc4IbKIspM6r1aWSNQUzb/oPhU7DsEIh1k2PiRdC8KT4mWQ44SFMchYVEwL2L9+d8rZt0god5Y14q8UgtKYO6hX/gSFdZ46yyVpZ4KuztvlAy3z2iDK2kIH21LTdTZXStmTylCigTj6BKrZPizHS08VG3UAHoxEWF8jGZiHNUl0KhlJ4eyyGmqs42WMBogLV1+PHKSfwnfxqaPFuK8h1igcZpl4wb8J0Gzw43grh78f6L6pz+gi5hPv/5qaU60obd4aHA3IXYYIfGolqsaxYblX/GeKXj/TnLDJ4XqzuIOEsCpTyqTR6T6KUOQ76836N0OSfTShBtX84DbN/wz7/XfEp7N4Kk/gHa4GbxR0AJ54nYAC2P5pqffPWkRMrcajID6xWlCN5XZ9/5jQydW2kP8HilavFpJ2TMF6uZe6ywkarnT2VDU099zTWeBaMls9S5Hchgt7EcvutkZ7iCaJkAUn5iI6d1cj1P0Uubbt/pWq99mPyj1H9ksHnnn77JT0jyMvC32SRrZnTuKNeV1O5e0caMHzU0FD9X+kpahf6S1Kf27cn4AC63ouRi43BXQlFpe/evcsqIIfM5e7FYSrNiOTcEF8wPtqQQ9xLGBOLEkVaJs9RO2tZynNqD6F6rgetC6zESDz0Sqk+byJBrL257jMF7UeVt2KtkJuXi/xE7vY4pd6XnRn4Rd7WhVkTT2P0pvJ1IY5VrI7CiTVHVSOpLZSALaB/JXI8q3hql/AMavDaLB7jDpJK9f/RVwX2yO2scGIxp7RCJgbYPSXcIL2LQTkA23fvcd0ijimQXHA1fguS5bzIpjPZ1gGqToB8fz3vD+ogOp8VC2qpCaqt/IE3b+1uFDDJnpnkrco8XiBtYkA73ER7SmM9gt0sJ+8Z0eflBw3mwEpXXnUoSKUB1aPcp7UPBdL0tth8uwxABNP4YcCMmmORtKKqxciiQgPvuazRLfCoaljqgQnFf2zEcwvKuME6Itlby3NGn3EcVxOfnD0oRSgCdrWrRTEZwem6ZPfjMz0wBf7Pgy62WIBUgTJ+f47gM8I9CRO8Pw+W87eQAI07M7p72x2jqD4gXWF5V7x2EyyCAiSXzqcbUjiwmzezvvMlcdeovE9iTh/BxVAXhsJKzvgMTNqNNC6kSvl5+H2GyixQbxmYUOo6xmmdq5a4Iz+Vwuj5pL80A9LsPQdILTKNbKqDNVeSrZnxYE7kDTrA2Tv13kLFNOl0ocFXhQCI45WjAcnOMot0H3eYTgsgULffCvDbNW+82uER8fzKiJ3kKvS/OkRMMe4ELeOqJUDI9mn+UTwfS8s6T/tD0qVh4YtxEcnYwjWxwJU5CAIvXhJYXzGxApKUgZEJsp8UajjWLD5pnkO6s5Yw4XJpOVRg2h9fjHqTfre7tMGaazvfj6rGUCUtvj7z0hqraXUqhEm83cqHA3rrCZuogfRfCc2amUxzTqBc47TtSmszzbJMKK+4iostAlKdkoEH8Vc2+u0GRV8+aWwVzMcBW3MSrE+69cM8L750XIpcZnCwnfMy0FDI8XL8OuePdfm4HaoEIR9siKtK936t+eJ0y9DOfj68YXmj+10BhZfGK+19n5QX1ovfaSeq49q3GZLoqJUcimsS9GKzs1l+IvCqD5/n86kqLapVpw41srVrwulWs37JDs8rkkNSu700DFO8dkmQrOAowSMjw2wWjq6larCjYn2FqJFRgw35R0Ci+uzbw+K90vAM/v2FbIMMmz2M8n1xMe+xImOJjtEE5hC7DQv3n8GGhGAl+fqXAQdvp1u6f7cBAlqwsuaeu18H5xfcz1NMycP6HOKgMsMWXeEfMcBxp2dHJxHdnygiic3G+NlYzR0Iqq8pficCIhRAJPLm4bGuQpgMivy48indJNdJpP2W8nrt5anLeU9erZhe0+tUMKJTR1muNQKoJEXcyXRXbx+Tf76UUjVGt9IU122lYFM69qFuCUxEDYBdFZOj62euXlBbf+pdWqQ8V6kYcaC+dSWEkVooDfUeEg5K/a/CegttD/tprvf/v/KwBV0O9dBN47vdsE5ugTMM1pPLloauAtBQwpqt0sCXkbNVpHdkhJyvS7spuJRNZMFtxz+lZZJGB7QHGq74e9eZC2nn59l+5GEVvq+9yRVRRMtbLgHjQyWvQlllKstRwVGFf40TBbOy7gQzWG6soNp3NkoGd4OsR6rIekTZ4is6uuC3Ot6Pl3rjk1wZ95U1IlBS3i/wUkDUNR7XED1By7ID9u7PPlJIQYaUQcDTMghYwou3xkRZLVm7iOqW9GTWzC27wGr6tcD1tCdZvZwfHeA4HrJ7dGQqJnWTVZU+Pg79jmLCNPqj2S2Rezm1YFWxZ1A+dvCcG48bDdzDaBPd1roQcOrLtD/yY/6ozyn3Nckt7DsK1hPXHbomzAoEix4/bedrs7iOleUhjUEaNHo4Pbe5I+59tF1GNeE1UGCxpf1k9/J1qJ7fRkJmy7AMosLjTzHcwWX7o3WXW9N6BzjcTsks/kiG/X+JFP8CmDlF7yR17s0rzGF1HsOA+vrV77FM9jwvM8qSuoMOSx934Jntp/K8U9S5kL3R0LIauAkw2mFFQ9jhWGJ8yIQksrxDUF+LNbp8mx3Z3acV+s4wmFXMaOocRgn/U0qhiCXsPbrfhVWA1T4sLbKbqLwm0yEHn8l8kKTx9jrYIK+rpmWGwXJU5eZZOZkdVDid2YhnKpgJZOpvqBOptiZfPX2ynR84qb4n/z7rJOd+3/Lwn6uQIW8+GY7bH48V8fjw45fJyD70xDEv7nVmjyOXdqqbSPR8kWLzIQPwalfRuo0TVYdfGozk2Um/89znFI/TnVVa2rRmt1SLbnvbxdZE7swddijI0NsHPnfivkVmZIVNVona696i3UfN30QIubszLVeGXB310a/KdaRyl/IRdlRGKlNZQP4bf+3m/YpQ4lTMwDSQ4Fx4AaEm5vJGyaeIFqvlwpqXXWeXuy67t4NdpozYO8tN8Hgj7MQCjBKIaRfw4acOqmzvTRQxRZQbq7WxHPV3rKNd/DSqv7PHyI74pDHkvvmCzCNkTfrWGcTbsnDH+Ybj4XS9K9yZOp9C92tZPfBIgiMSAwLGyFfrT1bcOLEmY3DAh4fYaH/7eqCV/2GjEsnha1y5kXWWsr6aaQPfcp9IuRbtjGtmhCUena266gK7s9mcaZFg+6sAgeiF09GWmJfn3xebf/+UQYFfK2313y4bW3sp2qI/34x8pjnPQnhKZk7zWuwN14pOYvxzwE07BGfDqCnHH8TGyqReJlQhczwl2vBHx2tFzsqGle0ltUeBHZpLM26KtqAEba12e294ouiBLy9RNEO2hFKvJFOPK/EbE0yQrROR0iC/OYKdyfAs3M1kUYa/sv4ppDIhhNWUeA3KVpLe0rVu5jUQ7UGFdktvs67GE/9jxnwBg8wJawTSsRBzpR5XR18r/jN9A3QkjgVBR3fzM+w3E+/9gx8Rx/lbDgt4FuuN7vSL8k9L3ZHtKli7qZulqK+uezo/wwC2L/1ch3jw6WvonkeTZMVjzthkNtnEVEnVjDhVLn6sgEKwhyKYSreSmbPtOalzhAazq+1zpPnJoZ55ztF+CHGC4wK/rOwtY5KLZJRBFlWkeaOWFEscOuhi2YTtKprFMbVfV+wGfsLeIxLVUncv8mRwKzPBjl1sawo5p2fz4iw00V/qJeeooEeu/K7KRGlv7tI7MXR6Jz3ZAzvs50bVcPaY4MivuPtq+iRACUtsao7DKBTmQNIxpy64h5BKfNjCMU0HlUa0GoU4W46Mqmfnt0LgPVt+m619yaZg+4lWq7Mu8fPWHz87xyKrA2CYykzylePPX+ul+uVdsePxEHX6HJ5esj7/iRGNhfybSQhXsszd6IPwtWS/wB5Y3j7PCpezg1TlD18jCWKLDpIYT0z/Jpx4HdJDGqJ9FTBIWBWpIdPqzQ/4vR7GSOl1rePWnoy6STuN1RwnhfoY2sTo5WaJfPsvRvmxzbJRF2PD441BE9KbwOWZg3v1SBsHH7ssJ9OnZZoXsJqMWY6z5eXje8V/VjL7Q7uyIl8CBvM8b9Ab2C8YuFkSmym0Mw6erhb5PHbo3uqBJz05RvXEV6H1UUv6lzzvMjCNDc9DE7AxY+0vWMZiKbBfZXQ1JH0RSEULiXQGXdrl2JVGC5PKNGMjhAWr+zwbcnWWB+/uPKzoy4tu0NU7rmvMrkGne8o/3dSXX0usgh62RaaKxaoPxr+GNA6Polj9o2vaUHjII1o+erViNAZ84OypEpMfRCN/KG4iw/2ir5tSwcosu2kX8fwuP6B7QjxP7Mb3AED/vPnvDRhYAGOagu7xhb7mnzdehFPDURoYE3EvgGSvQZsS8DaHoRJypSLR+wXTeXAvpi0SXV3Fy4uhTUZGY9s26FNK9IwJHRCi6KwGy2IAj8KGzALmhtMAbxrccsjtngh5CYuQ8IjJ81/r6NtAnaFBQRqnuAY01OE9HQWKwbxLZr5qAggrOKTDsSgrRvcJsJKtVOgOwqUZVNDNHhrthT0N914d6u98LazzEsJsJIanPu8Ww/rqylvJHQIdmTnU7CLXzNij56L/V2HuSrtEW3EL3ZBo6f1ne/t/M+xmjly+BZLY6Q2zH3tiRrEHFGGYWKZYdsY/1/QBSQ1CAnyNJKz4RRka0UcxI2+K30huGnE39UQKWldqchaDqGSIMsgKqLhsi3qN4wV5ZjxA9rS/MWypTPwyyTrolpbBzk8g18xr+F4F8CxvGrv6VeDwK8bZ1tJK5znM2lfZ9ETiFgtmig23C6cr6hqgdpcCLJXrVcGgIozTpoFS0Cg9u8KadQZH7tqqkcM0aZxdRkoany3/Flstf25AIeY8nLYWKV/EobnmLp5pv+7/7QXbFrpPLa+uSbRC75IBYK56JExB8yIklBw/D0RTVbr18a7Y7uTPedpxC815tR8Dw/xMMooKBeWE6jTR6zCEDndGqfoLHS2O3+YEGvzh90818MOHkeffg7xOm1xjTOQhcv5ut1GB7p2JxkIdfQr5r4choQJRDlKvCo3Xglt2k0dMAJd/u8pMNF3GVHj0Vh0AnDyT8xNBpDYa7cYL7GuM+vMBOaLEy8F/q4ewKY4TbNx96UbcKvHtbbclWOjWAfWl5fi77AUvQqzH+DwotdwNoMW1eDV1I9tgrdyznEkq4Qtattu3GdPrVEWx4o/LcRDTxcNzh4gzgPSL01WUe+redNKBw0GtU0LSDez0x2SMAf4soFgXU1Kmt9dAhz5oKVo7cJOrEDULRmZGlXFOcw5RianIs8r5VLa/i+aIthZWYh/V8TwH23DoHY8w/clFJo2SMkT9PV7c7KwcM3aTN66+MiPoVezZ83LMO45r2rczOYD8YTDdaF1U5TcOvERLJ/BZgTitJbd+zeg2w+/F0XCmNnK6QYXwybdNIPtXdemnD7tivKUNrBbvI+4h973ihsiZlyx9W3Nkt/09VWEWbss+0ynT7TLj6cYrp921s1LdGp0spqnbiOvizmXLG2RYPmfwNzVtieUkoRwmnQMXuRvJN2pASCXHUL75aetUT1FHsVFs+FAMeJ2VsQ5Trx4P5X3iQpCXsmAJtI9qQWPUVWJwTgnr+ESFMklC5K0KX2TgozKodJKhc946T9wbFYs7HrsaCk3b1JWGOM9oWSETfM8T8DZDlhD4LZ9GvFAFqz5Baqbwk0aoXkPEXxE6i+Nc+xeJPRE/w+jJATakrIsorbve1cJ126OHWYNYY8WhEwIopk+ztNA5UPnft9UCfbEYOaQdoA0fQ0jNGSvp4D9VGl+k3MYEnMRZXEhrmV5twwrEteKBNhf5CJynV3aJWUQHlCjTLVoLJALRT7XShmCBRmy1PGH/WpU3jtFEIGK9KlqMO92cSo2dtLxVxvHf5x2ddqhT1xeM6qCsqLVrv87f36B2mXBDz3+/8qVVym317HA7JvfcsN6MvbOf71AIh8GJOt7pAO5Gnsi3cSiJmlEMlybkH2xZuNa/viSAoPIlnBGTUwyVY6+fbQnZN2o6TM8Y5DGZyuKog93F3hmm0cxBK6z4ukpx+0hmG4n2ExIb78KbdMoUAR8slnZTuiix/POZNFscKuFRpc2vhIed2JtgW3uFJZH2IltGgSW48RdjazWq8yxDMHpu3sErdJTIyNN43trUwqnkrkQge2CzWZIT9YD6Gs31E/X9Uuy+sY0si7jBWW5e2JgPeOTeLdzHzTyunaQJYEUQ3qrrsAC+2eLgpsBVgML74hoyA2qPLnqODorq4RBDcHqy49ml0kI/ebQXizcTDnlOlOYR/+2nY4QImbIypWrd9StvwfokJvL+vgLjbknK6CuQg5wtGFdmf7B6FVubBgPiE+LlXb77HLQ3nyKWeR2HxyzDz0UOvbBXA9hxEbrt0bwomyxJFNjvzggiFnX5QfnoOJTqmoMqflVf6eiBk+1rp9H2RClKCaBK0h84b8tFDdh0PTL9/2PvYds3a+aazlKRJyUXCjvu2d0HSEuNSH/PXFdqPc9vwl9XRayryLPLnCPyMfRD2u5iRk+Jh3FCZY0vUO0zFDC5riW4gi8/t2fHMckGqqBJKuVjAFL/SVhjoBR7kK+moy9EO5Np36F/6dPwoSMtEPuLyPaxZJlKKJEzY6zTYzW2fL0QdfKyF/A935+6x3s6yxSeGdP3+qRdf4/SEAUq6AeHDev7AZ11+ZBG76ljrTIjrGbUmKlrcXjAlsQbUZnLcMsLMsVNC18Wuu19abrP1D/KnVn6T9S0S3UkDVSLtlzV5QpXYX/LL7FrFy5hFr8EqYIJaE4igbhA0JCng6WeDcHiPp/uPSSC2auaJJ/bsQx0bD5QQYqieiH1a7C6qDbyxlKX3y5ybWBvw0VBTVPfurUAvaTlwxyeVbYwEjiSln6Y+m76O1k9KLdMwmA081wH+ZGE02jx/KSLvr1uc6uEsXipCwBW9JQtmyH2t7vWDv55xV5RdlUKZzKeX3sAKUEk2mp7+x7r8lmOBwPc2w7A9L5H55vVuk5EH/LAFcZbcsJ9AXmNeuL5CkWHYUCRgjEVfUVlwdi0Zn2llXJVxSWoY/Cpz/hdFOTKvouAEkNuFKNBr1TnmXP8fpK5tMnNonmCPKT6/4ZDNKJ3KuYsp1FK5E1CzjJUUEPcARBqc2Gyw8R2FwiV1Hhut27VpSO3J/1pnCcVY5u9zbj6t6Cogfxlquu3ngDPRCteeQtOx2kJYPcw6crGR3uoewgcc3LBLht2LGa2wxaBlJBRTjMqJ1etZrbhvIr3LCPufVUWgLhrjoAnl1iQTyu6u8E1lZWsvqOJLUJp2Y+8qHO+MrmkO5/nvu62KCrseDl+TnUEZfYVkxYoVdQPrIrnrsq8HPz4cywMM8gGohmaO0u+L7xDGfLlJezTGI8uOL0rYjdE6Dt5F61pA6IRlFDI/XQ1O9He94DVpk39cv9OodC7Yzc1O28I+WQDZl4WTWMHVhuiju+LlGhCHKBeRvIlko531HkblhXKYfyZXcLieB6bmHhlT8yzgbpo+dcGPINcwVi9G5j3IAB1bnPkIxRUeK81R6V07ZZmzZTdOrXvKmdMGMhLTn2tDto+ReufjlGUgD5+um0tj4UOb9j7QwIuD9UG25OyLaYn71YgNSioM5LfTSCrPugjTkynugyNw516wNJytbrgbW4JnuKAvq+O6f+F88ngOJTCIqOWs5ZOw7wDlTZeKS+LSIdb1LeJEBom0kjXHWL+pzfO6l+2cjSTI/pRMqxjypNJtOj4cR3NSlT0Bj3mJR3Cuyutt1dfAtFowG8N9hq7L7l8Hp+wvWsqwoDJy+/23gYTqMKs+jis0KDrLLzOClj1kvnT/60KpePMt6igFXmS1nHeJcIcnblaShcFiPjxnBNFAn0kqrhFpEcOx60BwR3XQSKdPZXIsI3LqxSI1x2QWBWfZK3Tbcb+bDNLdnrslgQRy6TS4HQ0Yjo+akeBA6yZWXsTOOqaqHZeBr4/tgN+Hb3zIvgjsqpBEB+J9+0jqNe7cuT+csJNWfI5d568Ke3WYqda5+az2LwYmAPS6Z5ETHOZ0Cdr9MaZ323o3qn22A2U1zR/DBXT6gONp7IEHGD78H5qIdfewkgE9AbPwE/PhR0IAYzxKA9tgbDtsm4ELLN9SqymSmYOzZTu+6Lj76uF1wzvCv3GtHAnGxr6qscPFM6iX84rDqUQY2XMjLuNKlSZE+SOU88IwNEZERJlC9Ok2VAmQIKa2v1RKWV4FuQAzWgTBKjhU2ej0R3pF9p+lWsATgTEuuwnchcItz6Cuml6n9/sE6WPBZftsAi+mANW3P2+KG4KTqPVosbCVvyT++Ya473c6O482xDQiD+ZaBUlCg8Hq07r0Rl9jJk60HQ548SK6j6+65LvcdGqMlJuNAJ0lfAxMLzIGNzMOuypx2uPRNwsfFFOfHmepBv+SBX5pu1lLOFtpZyyxbGP/Gmwr/RHSjcOQJ6oTTsVv+4sMAwXZJUvhL7VZLICif7nzRydmko3vi3F2qL8peEgOFaVz+gUIKlsbb+6pY99a6o4QVOGozhE3zv13r+ZddIotqinDjsWWzeeDcaE9AQ5F+2T4Ay2bfpk/b+ImFdSNvlKG8HhR0NasCeRqJdwZJ+EQydzh5O6+8JT7/jCKBez+9rvkezXVl2poNyeDkDva2HyZE4uyJDQLUCCm92S4GzPSKZRA7LNzATq7t4PVNvdHrXRzIbQMRJcfJVxHHA4+BEfSP/J+YxXxe56vGiL6qx/UsL8NPL+pzBQIEgyKX/x3TE9AEC77Zyd+Ku/nLfr7OfTKNOddxqpUaXLc5YKK+JdyfxR3zN1eqt+l0tDl/Atg10pIUdvoM4BzWikUjIjEl2t8daOJ6n5z/YFi0Dis/PLKfb7bFVOMjd7btQeaqiBXvRm4VwzsUf/m2f7akDYZL+87ley4cIl+eQ903qRUwA9MSBh84VhCyG54It5rVBXungTUku7qFceiFNqOcGWeppTtMmXiVUokHsy1nIBYkgO3RrV7WOS2YhCxbzKmpT5C++Pm9w+kTIs2Y6mPhxXHWgty0GWd2k+78r4kHo5C0xDvS7oFTJzdr2+NQiuRdax8t5VfHhg/jWCl/fIRFAxmb62bRLbirgXxxOpPg01HKUFH2ASBUNJA2w1x4G2+qbQ3ugQrb+odfjlkwXCK0ArOoj3FqTV3t5riua4LSRBVyTdLxBnLe0Iu/9sT1I1TrYAuSoC+mxV1eB1j/cbbX3H6WkCvIb5fEL9OR+ML89+8ytuHVSl02MV13UiXO1tAf2J/+heqLrf6lWMHgfT9biWVMdeoFtrKzYR55Q/X6pNkFiWhirJsaVe9GkHLlBkwJ6OcHn5Z259q0EO0us74cbvWAwtMoBsCrGtoZnRFFeIIwqK2QSFF0YbQpxLzBYDW5MDPcr1KwG4MddfdZZct+/AFTbasKACWAGQhO07qoxFNpCHJiBt5mC2Q1u+k8jbGimua6ligXBIiS+0ctAjb59mx82FdCV+PdrkO1k40Ui4YyZehthT5xHUjbveg2pGhuEJPRvHWP2j+1h9ZMG2iC88Zt3M50e51qkXSpOgsGLlTyVLiGAsFOaE4vxV4MZpc+SSgX9EOx/zlXPLSoSnHKbbRjuytgO1Ynl1y1sz3kzcf32ke8C0T1DTB15lLSc1TCFHzMco1Nd6DN/jrTyfJTxCX6BvLwpaildkMcUPl31BaktM5SBn8NjcUCgih7Bi+xY8j37DBRLgsT9CL4HOyo8nGOrXIK1RlRrobb4VrHvSbFXJ1cyjm9zkL4EQt2RnHiZdUDOxt3qDFFSk1C8mD+AqX0wN+Atkaf8R2uhwnE1Ps6uzDZv7imuz8X8JzEDK0ZTuMR/DhODHknoFHMtie7/fAwIFTZrZ6YPNQnZlTkTx+O/higPFAtAl9Tz5CRKmFEGq80VzB1p9D1VuMCZNPq2f7wRdH/lSfjuRjDDi9ZUIz38FcnGCV3tYOEd9gwqAW8ZikQ//qlkL5xxCjy80gnJSXX5cP8+fRmdXrYt2wKYAgcf2M6bVwrtqaLse+V/AZp6P+QmzZgMi5946dxurUSIpqPTmTf34NuNdKDU75fGbIS18hPE9IJUSqLlhOV++94qgWvqjDUcVkjcvbCVEGO5HsrToRf1Q+Lyuao2sCK+IxDZahkJESeS8y90fMpHqftMwJzfXfPGmrtDYepJ5oFkSYVoCl6bmtFeGD9h+o4Mg+PGGj/QREZKntUpW8/dwRG6WuUxTf8w+JsaJ2ZjNdXOfndFsWHCXTtLpRmO7ypbvJJ3YGqcntnx2qO8T3Ze9VOerNtuYSSIK2YSeYjTbalSKHkE46bANnPpcloLxOCA9WDt8bkdFzLDo92AKRWCZjwL62g4torRbC3exJbymJHrJf1L6R1zb4fPENbIizSd4fJ0kHTiPCa/FbCzVZ4fg4jr5pPLGfdYFTNaYsbhEakNE0MHR0ksvjsIPaQxvdpQfUwUg9UA/Eqf3gsBYq12GqSNSJGzRGMV0UPqsYXvCE/VlwPj7mGu6fyn+bqHTQ7mvKgmP+lREcb6V4g1v06LElpKyDDMtkzP5mkm/v30nnaqk5xq6+OKt7thWGvt5l+Fqv3/EOEohjwftf2+7U0/nhxNKkJYe/+UJZy/ZpQ5gPgzvEGHt98GHyDNyfekD2fYahmKw9INed5XeUCIPViuuL9ZDcum93wirJy9RKPBeUfiuyQvr06eme+D4Bn71XTZhAP4YtTknxjesiKoFIftN/yeEUe2z8YXdsLNklGiJZ1Xeh6BVCinuyugejW0ivdL0oebRrzY9i9UK6dHFne82qulIFmObnWI5nbCZzpJOx65kddOWhoYsBOooNGmGe+X6xPsaR13m5y4Xct87XsO4gpcRQ+rInuLO71uV+p5pqI5HOjdrVqP8JK3VFrPV7g98HyDOPVcL4cJBn+Q7o//16XkcZ366+L0BkPzpqpkfqFdVJEwa6796pDjLyRuKvT7fa6iC7rmcMSsjNH/kzwYe/+z98pa3kuxpOtZOQxLL8buRTMqRfl4sUcFE6p90O1kQTNwVSGyLVXzWcV45SpZ9uiB8mO/grNd+Ov++S9N56Kc/7p4tVXefshwnInp1+K4/L3u5FaBJsbk5EN7XFNyuNARzWayAGmtfNAjE9h5vwxwqC51rFR6Hl18w1ESA+xtKmZsATrnbL1nWM+7psin0kuwCBKRkYGWDwbt+NO6gJnG00AKVQrKa/6SikrRiDZhncpRJFQ0Ix3p6syXxwkF//e4rMt7mHMLxxnVVxZPnhuVofWk8hnciA5FFnEKgJukfZWn4L2ynoyv35wK8VuFY/UYp1qkkV2VPzHeYDwpOtnEqAf55Bhj8dggoZV9OYkXL7AtpeOSp4mrE1uHA1V0gHoDIrymLT/AshPJQ30YLGHwheEQpyQByiG9g3/bBN4rt71Tcs5R5BSweU3rNac+NaBguRGBzpbomCd5AQNX52Svutiv83aNxj0J0nzlrXgJoclCEZLRgUQzvidf6eAczWiGIuTIVjeSknzlfLPVxF8lqtqZl2rbZNpp9TteFLb6XjoflZR9ssUjSK513I/dXzh7YAUX/AQOvq1ivhQA0m19/9gu5Y4r3wT3koFyBV0h/y7p/5RjZKvU6VgoU+QY9w34hzZAWZ9v5Xh6j5l1rlpCw8gv/CGNYCUQGc7/PxeWNiigVVMpCsvaSFYcaYz8alB2r3y2cP1PMTuEKsSGRdTspQGauRmWRJCLVMrqWWQzusGdfwXWK/b1iLrshg09e1UXVDec4bJH4vsY0JPZRifnRDyHGxqSjqvZzmSJxV3+cang2zUrL0mXuVhnlcHBn1lHavqkUKwebhd1dphEiiQ6PajGPC7tGlMONzojy+HSjxc4/tXLuVYR1qQP6GGUz/TICd9XhYg4N4ckY2uK5eXsevVAv6ydt0vmb9VkVlwDL36tfj3DVCBx6PoYNQp/lTyylw7kbeGU00X2WQJ5Qj1IZl/jXwW+bOhLIQd1zxdYRc5x/GglqFqGktbbrCHOrDRvh5O12gXnZqMWXLb3p81xVENIGsH3rFUF5pQmxh1NVjrlL686dMhnT5wvul6Ina3FMXXJDLkOeSIEP1wfpOL3KTRazP9ORKhe4oMPiFdrpE3MaKzc7+3wNyfV65WxUYkBlgPGfwL+a6rxs241s5ESTeqJ1XOGrw5bukK2uh5n+gXNq6CaNKEpddaqyto9hPmMEdx42MIV4RzPDFrcSVoVFKCzEpH7OEZQpmN6gfDnNdrfK7YRfKoiOWCJ6X4+AZ4tMazmYkEZq9xDPp75Fo95nMvOEnmFbfYCx7F/TJP0samMrClCRopCA5uaQzm6qLoyaICVO3bfp3mi9gdce7RRcHAcCArQoK9q5LabIkbyAtDWlVpAMpSeb0083vpYHXuHANoy+xypC11E44GzjIQSuj/JD27aHblYfMkFP0yLVOoEdzF4hP6gKIWk92vDAYaYDO/hM1a8HUGiynQ+AWy2ZPBSdBJYo2OSi5hZl1EU+vlUKr6yg2p89Uq//thX+0ckdLI4U8WQ3PHPb+O+boQNlMm9U1E2iir34zl0rS5NvnP9S/KaNKz0LKhVwi3ysfTUF5nYalawf7HAgGIzTUItCDRN6p9WKhvMI9Mma36yx4oQQUGnwn3oCdenQD1Jz5AcZG//Ig+SWMWVMlHJAsVde29xo8mXq5Pd/rxs6O7t4CxYbiuGL/waNe5qPqlesN7PXU4VbS+HrYAIV6f0l7BaWt/NLIXvpXpQA88xIXPUzCTDGozdDfOy1sWY4DwSiVhY9lzRXx0JVL9l8dxL3qU9VL41ACc5lRIR9gWSYERepeFNjgCqDZtKzZihKLHgFXGVGw1f1cek9yMNupDGYawS/3sq5DcaqHwisf8iOKfgGV1PgGpBPP6g3bKwq+n4qqwlnPSWWOnt7EqQv73YudCRcSlwXY2AXBytZhapViYY5xN15rTwUBmppuUvaLj5Qe5zt5ktSAg5G5ydpIA+bAjbBYWKFQu9AL2wl1hc0sB+SrlQGGUnCwEAvJeqGXlDxd+wlS2KXhwxpTJng9AOCAuLoaE1mR2djXP68JcP7N8VktvNzmlqadQ0/Mp4mdBi0KFzRb1JHUtMOmcTh6RWrCy0mFBwLBFWk4UQyyo0bA72NuL5058r8owlTDvHPAa53gQZ8aYNhMjgxbztm2Hn+UHJiZZxjV9O+XSHTOTuuxpSspKX2I9hrc4Fx1TH4q0WfAmpoSQ4YrVSRB6GBBF1E6cgaPunJkYrqxnNv6LT2vSVy4ECCdfvFpbnfFVaRFpaqvXqenQ7WCcH3BmE3CPqGciJCL9fBtkpqPnh1m3Ru44LIhFg5zt/b9yywA1i2MJaQvO6NLhl9aNw7x/ZTKf1r9E3+U2Rp1pygpfl1n/WzjqdNNex030CRverPHFyfwY50XBkLTbxFH2+4YpCJf4L+/tCvKPHVaDMKkxy3tz+qXz7LRDfKuSLn1iKh8bfO/ICCqe9GQCA4COhaI4rVMOZk8leVQbFR7TEhn7ck6IGpvZmnHLiCFexc15OVlxFo/nESo/owuhd0D3TuR9nyuWzGI1OgoRYiHOBpAuPj+vTwEkz4aOrR/XPzLN/+x+w4ddE13mf6uzdqu+FrgFyCTjOz5Brkf/9ys+/YrdlF2ANnz2YOIF4ihmTUP+VJKYnijT5Dxthsj3ckOQlEe/aub/FSl+dJggCkPk79lYGfBC03T0eRQ+DOuP4QSuZdM9vo5i+TWMSO8cSyonZd1+u3FPjSNzS20W3e/K5Ws/MLSCKYjASN+IqrYj4yt1cF+eGtHB0ptSCDWHXk0H68M+oCYOxHGa3X9ojFN/+JM1KbLy+1JIi2nM0Q3/POSzOxv+0STuZjMqtgp1s49YLhXFV0moqxwvvhHDJAfcuPJe5NiJ+oX9sMzAfcpUvjDyx0UmE7LjJkDg3IMyx/gBj35u/rceSQpcipjnaZfoIhgUIQvYG6TrnFk1h7QClRoWUNW1dpYKy2cfrTm+h+QGDHG1hYcogXJ2njvL+kpdWofqSldDAXdGTn5kCRf1YNy91dEssAZh8iJ42W89Na/McpWyzfofX1Eq3fN01FRQ8/p30+YyS+Zzm7XO+CVqgZScrFIsqAIHvKpCev5tsTwxjkKJ44TNECQbqytdFwpWnBppwz9PshLda1uk5fOgpHi8/YZTmhYC7NijmSDtfzwIMdzen/8DRHNxKj/SvisPZC7631d7LnevxTNo1+HqECOGDHSG4ZAe0qIg5X7kfHAVlIAQCB31ldfgVHAOHj+9d5i6Xjuqow8FFqVMHsjfovqcOlZ+wzTTLbCnoQJEg/e8hIEc6SvTtSHTE9jT1RWCrfP9GOJx/8eW1iYZuy0MwuoDPRLC1qx11s05Yj+i6dpHz3yFlW3OeI2X9krNcSslPuJSPDD3jk+vLIpNh86em2hRoAZplV4AIWeHy1TNMZy0myHTk0pFs8dWVPLsgB5XvL6f0AMvfdyKyV3UIhYJ/ak/8RhIIDQgqjgaTaz3Cc//qTxkYyF8YEtcmmamCcvp4dDuNoEz7nfUIIWyyf5YYeM3KhYqrNcaRsYVK4SoUX/oGwH8dNVRvI39MTt3k6pHjCaDqwyQ2vcfAn5m/A4nUZbNZMNAP5yFCS12bEAlUadpKCiQEJge0NaWk5sWJQ3LtZebINSZ6oWIloUDJD44jWaNqmANW3geZApz5kylLR9MrWS0tZtUNsLkAZMmKfxizzkjCFTyX+8Z4yR56eVyJl7cpEuMN73MvgC9YkaG76dkQITxRTeBPbRqRDEK6y3In8qoks9VhyG8H64mHTuBH4m79t9TFXb5Ch5oFSXjs/P57VKEZuMMU2TOqkbcXOLKVBBWsQuYEIEH8qsSd5oJNROLblA6M9x+eepzTfWNy26wYRPd3kerY7z2UAf7UlhSUfzlE4XFxCAD2bz5JdFd4nhNOzw/WkJMKM2JP1xanWhu9CfUMD23OfIf4wGOU+OmX5zlWgQFeCHl9vNn5u7h1SFLNY7cQIpWg/GOGX7CLsJXwk2iTUljEHq7DdKmuxFs90XOXTuwUEVVZiwjSR4aSBUchjY0wXbTYZ5tLVXNdCbMpY5CATP+4SJjW+B+bCeMoDpYJjrSBCtIcaPYZpc53nawbJspxyUcoe99JENr8m/EuPDpnATmdzViPIw0A00Kj307SU5/JZWW9OX9w/Fdc+Hl0xiLxdPnnVtOxEVwSdUYdPaiFlsBg92gYxAJJbCcmEDcpXTpEEDVIQgg4i+DJKB5E/hkmMfSkdxqGk/N4d3TrJxKhRTqP9Ry/vGAlXwIoc27EQvXLRfVaxKtagUB7KHIuqZboZ6ZPA+meNp3dw12qAme6G2cLARtFGvIb0zSnf11y53xdgGuRgC3WaYMiCt9wpKfClR6z++4nQxwsKgfueRVkPV9xdDIg9igTbj1awKWLNzEmzZ6wpvGd7XOXZCAB+pzbHG00kJQS2TcIqyWubPFlrdcKgOwpGmrI1wLm7FW6gVh/PSUroo13cJ5MgXgJbFVwcvNQebQ7GPSVKsYiswbOMYBmLMnJTkwerNS7MIcGSkfyg8v38KxrrH9HVLZPHYm7mqUZetu+Uw2NurqhV0QAGB0x8RJP5/OBEMnR16UM9sZ19mAI/Ui7qrShsayDFqZz6CU8dohwjCCzw5SPQsNRqMBFtUbNM4Vchjc4pBIJU/u8KLwnErrIO/aVcRVLg/+4UKHzZxpHt1z6CUAL0oYacFrVXcficYjoPeQtFTbF4BYZ33pSDHduLWWm5KfVqvDRx9/D380NUy3ccBIeHScq78lH8zHmu+HS+QpXJsMtd0RCkXKmkm7vmH3htHiWj0xgKPM6oPBOzdQK4VubwJUOAR7Y8iIVD+MaYE6dKP+7ZKK7xWPfCvadHYKXLNxTeczzmHT4Mr9JPQ+rTZdNUj1Ovo1YPf1tX/l/k0v/YOyJ52lzfPvtGp3Fqali6RVpuSGajYYmInFU5XlSztyPgTdML0i38mUZKaLxp/HQXceJGgc6kk8tXJcRumQzKVY8FpMZ3WpI+D9BpsQKwKv0xrcReg8gHyr2rCZ2OTmhFAbF49CFTQr3OCYh2T2j56LKZNk/1D4jFuh40UZdudlguU/GjEcl4bFZrO0XL902v7y72+kK9dROnfI+JiV6ojNCN7FNPOCUM2DM8XPFqbpmsJIS5WPBztsEbSx0+gOh8GPJZhOYTuUIxA3+6A+kDsVhF5+d7PUO3CUxef/+3/ecGtqHcFYweBzmPQooqhdGGrJNlVxH5y+eQT613xUbzDkpy1Rsk/bCeDp4WEYkVDys6qgELqzEIrgaCT2/M5IieNP2Sg35r9vNRGh7nbh1PuOvFcGW8GFGNuPpyQFCjQWAHBj1BaUuHjBpRtErltgyi0l10AgnpkSUwXcqLjN/rKJmrZA5nKwVtpdHs5SSFwKyWKUlNMEqqXMJGP0fbb2WffqR+AvM7VePzb/dx/NEB2q5IwOExzWyO8GSRXDbztgG7tIms0nr6JcRBNoDG3i+UP+vnayLV/6FXg76RWcgl2PO21D5Thy0h12DF8QOdG3V1/eIL/6elH09yNYDJ+f5HF8v0oYSjKsqF6mGPfloHW1EPtLvbgiHmvn9qlYQzazS3Ujkle8eTP2FMZ3XcSn5TQb/7crsl+26BZkC/rZL07E7bkoud2A8OFIVPT3S/0LsTjpIiEgOeEh1VFh8r3ivojcBGHGNIhwizB0VkPxe8tNnDBIy1qSAjC/N1MZdTwvBieOIg6G6vX4ml4emvqBSJjSBkQWmn9CQ4qy1valc6YeqoDP/2kjVwuMVcCIpUamyOTYB9xxVhFYYUBukhTisYCJqiEeGSfx/lkxSHCKT5h/2CHbmO30V1uB56OOW2o4T7dJXT5BEduxo7MIN66ERt9F6Y2aiAIf/J2ATCH28tnkOyPAOWQiFjRY5UTcYOwSKmCETZcpbrS/m1QHAKoTbyATJqTYlbbzdE7U4rFGK18wuTLlWZdwIeqHjpAZGmSk/w4VfFqlT0js0zEIRyvFEgFaGZhHcQahW9mGajWstheAz6ZyS6Qi0ax5XFTlyz90JELW2eJKq9JMsTyZHQFjXBov5ykAsS0U+WkY+b65qy3HlIoruyyfaJzLDOMkb1qheGYi8KocMIdj/KZdZ1bK7M7phWrXtpu4pUrXToIMaDnuQQcwsU4p+aWHJ7fWgQ2/3jd7iZ7blqmRYMqoqmTSuK1/ZZJFI/0G3rFaEHqPQInW0KvOkSqbtsRhDqUwEK3bJaJAJE7akrSFZjHkQvYtzCvMtuZ1Twph5n8Hg2puYLljnBVTe67wlFQjEgporqnCme2Osx5AY2Jm4EVM25DGWvnRc/nye6GFcMdS3BgvYpLsapvV+QqmgqAMTfr/aXFFgRHESxMYYaV5WOkAEOL2YrKtnbjg88VoNObjdDNDcf2UKHLq2j0WNMMcjfvv2G9egQNK43+eaDxb0mOILJuVfn8P7Ky5SvvMeUfTkFjgPPO0GWwwCChyEftB2aToeuCaxhKqbdNbWzYLpLnYRZ1sRszm8yZ7O/Sfc7SMRguxPooMg1oP74V8i70AO9sCKy3G4QlRWgTrz6RNfZlBb6kQ2v14+XnRdde2OMGgM2KPLNxHP7m1QMPSrR5QBJlXaSgSPjEltbxgU5yi8F0+Bs5UIJWIluvgv2k6fjbO2rmUHOMOXLyMTERym+ycRIWMijKQHGpSH/MYd2YbZhdbmMbLut2bVtm1dU5RZMAlFuemgNhpqNAc8hY+o+6rmP7Kkk3xjJDRkk7TwXpHEYsmB5xFMjC+xaCNgHwHxxUE2cbD8AXJjgEh2rpH+GpGZPzM9SAZK2VrLwDUlboAk6WT8JSjHIe/NHR7jYSJwEN+NOpScgaDrc4eluDL5qxd64uVRdg5t6Dwo9iixb9iLAQqFsVGJOnz641PmjYk3eZzZfobTnZcl2L4wDTkDR40jw6fUVB4IZqaGCKFeNKfbW/3bQ5CbX24kRXix3N0U5ninux1JNT7B+oud4e41Wj1oqyh4G+GhDRXCS3MzLrJVjv8/Mk2nuFeTMbd03haTlsoIi/vz3ll5PHAk3DkfAR0VCN/VtI5W9D/gR6iXFSoITI1mi7aTTDIVSsIT10V/Htv2yNU+GQ+T1NTI1aESIB1eU0FDgjx+NwinZwDvJcq0HDAfzi8qVnO5amOzqLdw0uBlP1WSLPDsAlgMYmPGX9o5e4AkoaQSp3ynYL93WDkWUhBSr/pTtcVP6Jr4YO32+fBRWPSwu9oQdEkMrgmsCRyQBackKBSyEnuKS1Y4UwFcDh7GqFtRNO11IO80yuJDr55cKCjaDnxxCdamN9utsreWQdWTYOan4Lss6WsIORGcHIWAS3BXVVKe0WQnjq8lzMYH6AqXCCpFTPLCizGESadEekg1t4FHdlRab3R869jovBMBDyBGSt7r3gj1lIw5q7r1rizYZOaYxjqgNeRMpcvkFMzWj58Wj6066YOSjLT1CuPcrPF6P7n6ixI42ZTSFBybOJeuuxqtHpDKa4B3wxovmi4poRPk2UiugqCzZsR9IaAVSRUGU8AthJo5LFfR4zto+azPEko/bPQTHtfaPQpP+tU43A0Cwh9yi6CibX82MyUlBmvoFuXjeHCpmFUPR9tcIauOL+sQxDDGz8MgdtgyOIkiC2saHUnDXrvItdwP2e8EVXdSo3NmV8Ep5DVdTPbFthoflZrE7PQILizyvD8NpISiYDlODcuw+fFPDYnpnJp2czft5k4A43AGGH37C+sHV7aeiGnfuX5AO0Sn7e8Apv4T8A0sjeVwm75oLB/jQtEdvutc7/0UnApXCm2uVWt2ZtDm4u/4U45af6fMZ/p4wfZYchjaQ4r75JYc597Y4nCyPZSKctWEM4wpumFcCF1Te8y4o/T7bKfch8MQouVVjU0mPhBI2ybEPKixPZKpc5mkfvKpwJNZhkc0i0rv9L0wTPK5PvUeJyYxVCu13Yhv/bLap5ZPzmUmwKgog84s7maoSnXI4ichhKQFuk6C3YCJlbL3jGR2u+ZmWaRbdqEF7inz/G9IH5rZbQ+lqYmKw+YZaq4IoyIvRMw/OXTa6PJxnIglxeis+PiUOwDRsBnqbW2Wr4s+Ut8LJ6yk3swUdrdrZ0TgJwHRARan+bPYW3uwqgZJYMjCxtkvZp3INFirt2n7Kol+nHNE1O6iKwb7gYu4H/hGz3sDdtvdpIGQgIaqfhkIPYQ+AgxyP8AYXC23FFb/wRvlD5s2jA6v4aMHrYnCiQxqt82U9/jwj/FNDIAW0fK6iuBrBLDXqL2/qsyKkb0RD/O3yYrb2Z/jl7LUzRwXxizUEPRPNKesddOePme7aPggSb3spI8yAql1rz4VeXCCHQbZ/YhreN90qTce7uKfXa7/i9E1ITyrrGUr4hzFmwZY7w4tR6hgaDtsX0Fz3XnTt1VPWp8R4pwiJDSX70m66Npn0RaN7VFZkLIFJQ6KZ1fHQka9QwNG8cpf0BBcmiPHQioSmF60Z/8J0foRydPts6T8qIDu01WwPHO2bC4BIgEkoVWUZyITZIwzQZL2M5+BJiYPYqluvcZQcLsWE17iAeHXI1X1EL+fez+DgW/aTpRNVlPX3yb668dlDQ1Xcx5F4LHggQL9bcwTSMow6cYssoiVp7OYY/ioFWMQwmieWxjpPynGvepGOdfgVTxH8543pUPCJtm75gNpv/Pt2JDD5m3slrarGqYjCLDAk5J9JMmwvBhInmfdqA/6yp++zmOpPAm+1/xVQu4o+95H3GYOZUjXcAKK/vmV1HjUYniW3Azohw85wMPiySleNxRXKs0YmCEwSvTU+Cac5Xut6KFwM4zDTpL+EzwuDizSoqKBdrMH5KY	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSelQueue",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.516Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			QueueMax : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0);
			Queue : aoiSel[1] (Usage := InOut,
			                 Required := Yes,
			                 Visible := Yes);
			QueueSelected : BOOL (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			QueueFull : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAlB6YQwD1W6cq76GM0dGt4kSnLxDQd07/IcG2c0HgLkklg+xmJ39R5h5BDy8JuHFdiy/zvGf4uXXMGJV0Z8n0nOQYLbmIU4Mb0tfidp+bSf/VdAC/D/pOl04acOqr1LbgOq6XGH20TWWdIUCe+gz8YzKWb0GwruuM1bHBHQ5pEfPXV8e+sNndizyOgW+YLoewhjYXOaiBceTxYCnjww8VJodICDqO4KfMLQ3LOwYp4e0zy3S2FBVR9XAqoSd7L+OvctiMPxzrYn+CSkMG7Yld02TAG3wmPRA76KFiB+ZarGrcetOQ/KKfRA7xpjLw1cG4afxApCGie1Ip4G5DdhEM4iSaqHpVuQZS9qdql4y+QxHniWnRI6aKN5q6T3NJIk/y1HA/Z0flNb8AA7tQKuSDC0KFjGxB6AtQ+93B96t6NxZTienFJ+tmds4/8n7wvG4bqPjLsnGxGGSrkg3AvMxEBmmCnDQDFSLCuSepGELNu+vggvG8dRA+aSSVlVKSxHYaURirqx2ZNOjbd1QsEpED3pzGvE8uJx+/hxetZW1af7Y0CjUD0QPOUIyr1SVE9GNxMNxYpBmAO9sw4EqGdYtDB9riHgUZBBuKsFS/BvV76XYqSMp5aQrcPx7I3eoPrpS13raNLW1DLnA9Hx8Yec5REfYybnNeZEcef8xIMm5ghjEKBfrtaQ4TPyqxx9nGL2Jo1HsxRQX8JOLpqvf0O0dnVSLVc27PKURS4+AupBuq0P6iWF4EJcSXHiWf26On0VJaU/4txgk1XLV1dZgO7i1Yrli26SimaRUiVr4OAqVs6mRLdnb0ZWtPPN/QgRU2Wb2EsEWK5jTew8wOjc7s+XBiqG+YubligOHBqwO1MVDMM9J9E3vrah/ModgEikITLv7o3rZuKiZT19+y7ycQe4DZMwe6U1n4dtlmZ7F1POHsNeFJv9l9UGz+bYZi/mHyjJy3CitoiGkCzrJN0MHSSwIY4OiZpH0bH23gf5QbRtrFt/qHp9on0vmupVLA/1ataIfTwq2pMOzvaWMT/okvdJpjUaNrs1Gr5nuUJ6B5w/zj50sRAQbdlPVNBzHioDNUyG00K0O8aWBk3RnBu8+Gbu/C7BaCa/4gOrFR1ZCvCZKkLOl9kQyQz7DDbudCibqLCwTFI0BMgxm8n2d0OTufhb7t9+YwBIM1e+bns1dEIOeYb9hI1Ox9IZPbfocJxvAHSxJMjWcCiwe8JE62KWJO+0bWsKFJ4on5trpT41VLDKsIXT9yFQzQrcZtt2SjNNboy7uaBuOpsraU2dav0vEKD3cqWfTiiUKE9YUfatd9/aYioqLLX+NOQeJjtIT9I0ZToSdl64FuAut01UGZD03cYe3pxM1qxZs9SjPKONrlXd02j2BI7YLw3fOQ7KP3S4l2IheCLaIwKEpGGajC1yB9ZBt1oRdlTCQ4zachwkpm4j2dMqNGnOKqC+RVBg+t54e2bmT3uYQrbaQKlqlgdj5t31PFrvPXvHL77b2get8XjP0xjq52ryhJJtaAVMRImz+B8nPVQLoWa33R34YhLTTmryDl5fwdYCRBV29mTGCHI3YqsD8T5JYAC82q9dFStyFx4iqNpjez1kmi7nqKV5M9SsFHPL+mNygdj6JE96NTRXhjjMofzRuS2ee0vt0ZdDLuvVtG+pXKylLYL8CY4aSfIfexInmw3xlFW6fILyJqkiCR28Ip2vSpb17NOA7yXYl+248Xfx2X3O57AANZ99VPL6x3uuT1LN8BdQ4z3boWYdJ8RCyF/UJRTqdkgM5cVZpJWAPeQT22m/8qtUa6H1Q4sWeweBYc1cv0Y4qSM/uJwE8qPeP6qoqBFBhG6FkuAEqoYX2S+zoSgT6Eqe+KTV+pLpvCicND8TjG27JsYo2ih10g+CMsepMHBMz8ejOfthjrGUvAOHiykq5+6rwGk2KvOwDlJSsHhPbl1z0fg2Uz++P6B6xOVLobjAHXtLaywBLhImirbCc80rb/THM5ezTMD5OZzOAR2LRovBdpTG9cvSUVxJRBtaUhUvsjwwTUvy7T2UqGciJ46CeVBMqH4rf90NM04x0iNwYny8htiY15gWfFVIXn1myww/5b5dLfe/cuMpUk+QxWKxnJEC55XOyFkhRIbAFvyh2dpyzl+sQG0hQ4CdckhYCrJ1+5ixjTNJe82QpYQtCGJEGiomSEXyjmaK8XdtKk1/9Td3vGqzgJ4awnY7zX6UT4OsbtQ6RYb2K8GnBPUOow8YO4YrUswauASIpxE9sW0iZHOlwzrTFGRrI+bx5AD/3wC3Iuu/kTZVzMlYOk/M/AyOzdDBa7h33vL82bHpDMezycqncM/sl1ZKTR/okwdPuFogM7i3jBZ2GH6V7uBt1lEPznExvqnkPYrbFzAss45rgc4zrB/ozEUBRQk6ufcwQA5uAnxOhlfi4LS1v6FJoGW00gE9Lt000ZDOIXl5odoQXdrznXdFUKwlqb+nFIOtFfv9gzmpDtqeNLtryqTIgm3h90FJX0v6fyCwpOsWZWL+nhlIifIkOQJx58XKzAfVfabWovh1Vr+y6DuynYY4QxvZExlauDGauAd/27Zxi90apCDMk6FSFEmuOeOFpD7d/y5CGhvoK4iLKNYMIBD8lXhQUfqBir72zeEh9dh5oAmJeJABSDUE33t1JWgHM3dga3sYL8Gc0/7vD0LUrzNmEmNzmNLS5cq9sVl/COiCLpaVQCOcdW/Y4bwJYs1H/r1xqEGZJKaogh4OS8U7aJNdMTsCD1a6/4fM0fYtLIUFUSE/G1+QVbXGn3XOJT6z3Pb86IZILEtIlGZ1h49Wfyutg/wiSdjs0EL2lt46phwq/8bNQztYtroBOWtx64FWgjmjUWAQfZfobAXqvSMwOaOs+9TRNQNxbnNvfCAnY+nglUsK7pdM6R4huBe167lS0+J1BdAISMub7BTgCtBVgln2ah8OB1qqQ5OUTs6zK+IprMm2JEMukfM8tOyWBETVpIkOU35W5OKqDUTD9Dl71JBOShxWgn/Wea0SvXnhwIrBslYwPuv9oVi0uTI92AIo9jfBpnO816Ao1driBtqPyBUJooU3qsMc1ZQNEAOjkuzkAeEcaVMvNLaLY3/i1jlqDjyvV4SMGlwqgi3GEA0FartB6wrwyf0avfIVsikYMeuEBN0905nP6jsfShxKC0BF1P5AfAkL2xUAK2F7xI8D6JmfLpuf3aId5cJqyMdsrL5EJOAVKquZyIKiVMDUxFL7slBM0zoFS8+KBne/noZi36e4KDhK4WisgPxMOqzH8mocv6lXxHWkcA5ByCN5dJj67GnI2kglCGa3pjuntAWP9JQEshKDgLBwd7+13GNLCYEjEJAzo6H/Tfq+CKB/93AlmFyzwvPdzzvm3gqU7XolypZIAv9XHj2VQfdmFkSjsMuQBt3AcH8iA6OBqsw54rhd7TfORA9kofUs+5kRQO5HGkab+xiHWTfnFy2HYYXQ+Z/bkpu5Wd9YMjHCZbE+SLbcZxMWpsvPQPofvYihSH+1PPzWQbAo5ZtUYrqibrr7lBt2ujLdHiOgh7nYt8SHPJlKAN94bhTnrx8kjgVPm3MO1C/DA02VSY3UqFRyaZeU49NLjd98foLQsPZJOvAx7QjThUsKjtuOysbeIZYkyEdg99WpxVdE0XikHWzbvV7GNTLp3wtiQbd8SvgJk8w2t0wzQzymWhz13JlTUCCSH8DVjfS/WObyG1ZcerclgzGkH6qODWkj7h5fSDLfpPTRwbG09sQ15Ua9MxEzlcD7ChE5mB4J4QoSjQv3eIPib14nTEcuSi6fSyXeVDLVZpX5an72xqKhMTNL7XPq7K6KjOUlfjD+L2LHq9J87EuwRY1Rl/gvKEG1ddedHOE/dUzmXanG4ME0xCcN2lEAewauE5STQUcG0i8qY/JITAmC7NbrCnwjxKDKQxkRLVvgD7irUK5wa/4lNsHYZAU1EoMrR6k3kB+np6XN09A3UTXi+j/wvrKC+nP8ueZAHKB0zXtmwlXu6qrSZaN+AarR24Y0nXbCcDvHvF0tJr7SWuzKqy/rnd6XO/fhgM9LKZCQb+X8GT8IKLchUpkWaCJeVw4vBLCZtLiynVXK5HxTczSF/c57439HMVVvVN8e/N7xjl8uV+4KzhjTy//iy1lPIql572YenTsOwW5rTXZdwATENlmr+Vl88j4sMAKHX3uJ2BfP0zpJm/ru+6OPxqzZFgx+4wO2rpUGVaMCq8RZOmxLEkXQgjQsD/d8zhjzXLJ8oAkk8OqsvQJXMkREpnQfES9ssR5K+eUlVbHxBA7vxT1P7PY4Rxws2GmzRBngpyT9jBulYMOnwzUaaStZwWQAbb/HqCqNvCLKnwh8OpcopqZKyTPvKJ6JDiud+PaBPhQXAOKhV7vS9A0ZGJtX5/A3v27oGVge9yCDOJ8e5Zi+emLtg6hM3xEJgPuFWrWtfTrc0F1IckO01xXDqtVMpXMuICHuzLNlx8qrtszQsUaaydVIDDOx6t1Ob8s8O1B0uIlYWNLTbfW5papUIit9y4/TSlYHCfsfKChex7wTjZcL+6+5iaJNo6o4fJSkmtsbsRcI5SnRIAagV9+nwVwoqRmkthfrDOcC9zu0xlc44LMM8UnaU/D/LovJtQcHHgVTEJQfaD0qdCjqSog0oBf6w06B7RU+UeTefih9owJYTut0tHndNR1d6YNsJ3p6X/EMZbHbsmvsOGt8JnY6dLb7ofHwpyvWZCinf5pt8ySqCmUTZiubvVJK2QT0clNFhX1we6bLZ0iLWu6VAJ4ZeioxsH/IX4GS/jOYICW61Xq8vLQwkqbrDN9JDbl/4HgIjn5GczhDafS+SUjELPr6y58KXuZPCF6QsjLWQcFVHZP/y5yMZ0jr1tPxOXQjWQu6dHFLJjOQE6VbJJqW+vVbAEDLn2q5AziW2h/XSchhpUfg1u1KbCjIilSjL2LH5ZAgQ4KlZc1fDckQttJblibJG7eDuQdezyL5rihT//156hlYgGuRyoTNhEGmPEFXg7Jcly+x3y8cjhcY7Q1doKl66UfIwcCBp8p/xlt1dF6iVEkGAebAlJmL7NM/NafC99tyQBUiChQ5Ak3J1KTXWIcFKhJxHE3qmPUGr6cZ96Dg3FwQ3iB6l8g7v0pkDeRAO8edtBjNvtfr8A+ahCza7/mZERFvxoBdE9zJ3WXdL+rMw1SzBv3Zyu8Mx1tW3vnMmDDlHS6neEL6iNYQA4LXVLAW345kscalVQcMNiaT0BdROPQ/5mAtzmE1YPOwIks4l1MsEC0Z1Ju7E8e2nco4vBh1U+XUaeqAPJyfVHSg2PwWWx7aBVv+Q1l0vQMpEd8xV5RdKb1MtQ1BBNQzVMePCpxP4MUCI6J0omCxeggHoNsCJg/d2eZMCXA/Az/okV5D3oQj6zIGrLyq8hqlwpFoukrJbmQ8Gool9Y0QmW7i6m9MAp/Vlxne9ehmt/QfyaiGZOm2YIU0DRqBV/NkyTvwcOyRkidJ7goRnzegWEe2xeA0jRqSYSJpQwMnU7nxVYm/WhsmztRp9anNpTixD1p28M0ILZZLlgq0LjPIzLMfeFS+UWsB+QuyYBv6+54AbJwn+nO4IhuzQie7VT2jMUmKLgq/B+IBG7WUMw8l2jjZW4gURzYWpJ2VB7uW8Ms8IKYxBu0nl7NpwKSFqBrdhVp+BskIiH+LEsDQquLhj0f+dkevbNk4jOolXmea+379Xr1X55oHExIdfsYnLcq7miF74yn/ov4QcRMGxpCCKuNMkHEZLe0p01XDXzp8Vp8mN984DFhb95xeEI2ayCJy0jZbH8brqD9Zjt/O0pGtd11dbGumjGKAgb6308OXmXPqxjE5zJN6w3W9pGjhooPp4wf1flL3jE6luv4y/iJ/ZotDxppJMaG+yAhqguujorowwbLhqdz3ca7xyPwBdBJnI4Qjun1vOhW2LM4UWOKe07GpshUalRLvwBimd7cNux9mMgPd5gwBEiI4FzHJzFnJ1kuSM9uLu/QktuOwsKfLxEi++9KGfx8Aj+Msg3z5sr9NHuc3CJovPnrVfUGsN3QTmWeatROXUKi+VRCiqfnowQy0SXkeMwqixYwCdPBwMeuWkE0QJtGx7XdyruC1GSW78pTbtQTxPBG4bSZ7o5bJS8Z+D7xaDcRg+wX/H4RGkL1fwrkJW54YSTK0R1+9OswXou0yxJ8ZEea8C20hbglylxGQNoKrL25Omarn5Fu4arYX7hAqwtGJDC+Wn94CZuhC1AraGzMfzKHCZC0IpwkejA/cQ7cJ/+2fw+QiLXZlaH07ylsmJ1S+VytP/0t5V5ZaZMwiQ7WC2PYUhKyHZHHhRC8Gy5Sb19qh/419uoc6O5UPnsR5AAK7nFnwP3NOi0IDKG5KV1UR72dDHy5PKn/hoWDsBKyKIvv0pCO0zI8VdFtd+sUyF/TPT8S4kznIPlFWgLhejiajfDq6iFkRrwfkeKT5YARbuQaPb1bnXfiefe/s2V0RzAPlpjFnvZZzMoEtS+SvBFJTSgDhZMF6dYCw8uGzqNh8GMTBR5uj5TMnl3A/xulOhH3Kme4ZZDWGxHUXZmaaCkiuM2DOLhBKCAG2YrbMeCDXZqT4Snx/HvgIxaVryvTdtuSVsr8lEoMtcBinIBKq3aMFlV5uhPVdtu9cLvQjIejSDjMVnLbri0EuqF9vnx4aUhu4qe0p/54qMZPh7OQZQPln3ZCnlyOt+dxzd3CAJ113ExDLg3I9t+gDr07RRMjSf1hm/sKRWyUz00cMEAmpAVpCatTgY7zMIj7e97nH1Di4CUvNGX7j8OmtTX+7P/iBrKGy9W065qLwRWRcZCnTzUMEh26nKVtvSIZQMEXM+Ox6ySZ+hXC/9wkex1/EoiyinIUDX5Xg6oPJRgVlb9NOO6rui2xBTT9TTjDB4A/EN1Eh99MIl02cBT5vJE1pUGNhZm0cEYaz/pA4dA0hDc2PhiMcgxe11AnyBe2kIJwPBVEobrBcOxC9P8EfTeiHnr0l2PE0Yh4oqfZJ/nhib5xSMC+TM4Bmui4R3M8I21s0jBZDfApI3Y7deH0WWAcyuBP7Iyzo/jvag+Qxe9OQ15iySbYqukxI20pGebS5qcvkuseFxiDathlWx4Zxozk9JLTD6mm5GKU9O6Saufr0cu6LSbB90z+EHmIUTu1KbMPXer9rp80giFnw+6ryjReIWG/+p3Qb/H4/ipGT14A4DI3dYneu10r2+2US7TAE/uQmY+8WjY2WZ2itnRZZzsS0mlMn2qDwK0Wjb3e9cDSQ6VwbDvFDRiFCwLqktWemTo1xNRGvKqiAL3Mnoxt15RYVAVesNc1m22JIa/vf7Suav12bnbVwSKYnZstPRpxVf/4fAffoyYtDcRBTU++BPNBA60eapshB+v8JGBeV0d1oUPcCVnvHBX1ORIEMr4LHpINFumEB4+cMjeuQjCHRl+w1CfkgGAbpeTLkyscH+WPuWjRic/1oLUpkfani/JaRbqpOVT3rc13WYNePmGBu71PbH/+i2hpkBjMNAPhxRu/fABBh1nBkRSXORGnaCr1A7QKqPFCjAgqVOquIFti28xEj7qiZx0wVJSpBsgvIxpWnQo93A1cx9bW4AQXNHnACH379px0BIQlTJYHEYcFHa0uXJe0v15zwS+lN+147IZ5M13tVaEYz1tB+/VqAI63WiiCJrBFn+FhO2PcSX190tC9Gux6TQvP0VIgaLD8LFlVxHR97Hy9m7tzO7RB1VXoTL79c7rDFZmFgFxm6IfVjdEpYrZk11DR7wOAB2OMXE1wDKm8YfDJfNS9klKWMyn0yX9zd6pi3liXVS8DkebnR5BC6M9C+zXkOtm5H4p2UXA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSeq",
	              Revision := "1.8",
	              RevisionNote := "1.8 - Default Mimum priority reference to sysglobaldata fixed$N1.7 - Added ability to disable alarm in step 0$N1.6 - Corrected Loading of Prompt Msg into Fault Msg Field when Configured$N1.5 - Corrected Negative Step Time Preset Check$N1.4 - Added stsOper if any Manual Monitor Active$N1.3 - Use Unacked prompts in AlarmGroupManger logic$N1.2 - expose hmiStatus.19 .. .21 for external logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2022-04-08T07:15:42.147Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "1=Display Prompt Msg In Fault Msg If No Fault Msg",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.10 := "1=Disable Step 0 Alarm",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			StepTimes : DINT[1] (Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			sttPreselected OF pvtHmiStatus.02 (Description := "Preselected",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			sttSelected OF pvtHmiStatus.15 (Description := "Selected to Run",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write);
			sttRunning OF pvtHmiStatus.04 (Description := "Running",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsActive OF pvtHmiStatus.14 (Description := "Selection Active",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsFaultUpdate : BOOL (Description := "Fault Update Scan Required",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0);
			stsFaultAck : BOOL (Description := "Faulted Acknowledge",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			stsNewStep : BOOL (Description := "New step",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsPromptAck : BOOL (Description := "Prompt Message Acknowledge",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			stsStepTimerDN OF StepTimer.DN (Description := "Step Timer Done",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			stsStepTimerTT OF StepTimer.TT (Description := "Step Timer Timing",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			stsStepTimerEN OF StepTimer.EN (Description := "Step Timer Enabled",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			stsF : DINT (Description := "Fault Detected Status",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			stsHmiCmd : DINT (Description := "Delay to allow seq to see HMI Command",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsM : DINT (Description := "Mode Monitor Status",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			stsMsgFault : DINT (Description := "Fault Message",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := -1);
			stsMsgPrompt : DINT (Description := "Prompt Message Status",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := -1);
			stsStep : DINT (Description := "Requested Step No Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			stsStepTimerPRE OF StepTimer.PRE (Description := "Step Timer Preset (ms)",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes);
			stsStepTimerACC OF StepTimer.ACC (Description := "Step Timer Accumulated Time (ms)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write);
			stsStepTimeLeft : DINT (Description := "Step TimerLeft To Go (ms)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsOper OF pvtHmiStatus.26 (Description := "Item In Operator Control",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFaultLatch : BOOL (Description := "Fault latching enabled",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			cmdFaultUpdate : BOOL (Description := "Update Fault Word",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdFaultAck : BOOL (Description := "PLC Command Fault Ack",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdPromptAck : BOOL (Description := "PLC Command Prompt Ack",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdPromptAckReq : BOOL (Description := "PLC Command Prompt Ack Required",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			cmdReset : BOOL (Description := "Reset",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdStepTimerHold : BOOL (Description := "Step Hold",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cmdStepTimerReset : BOOL (Description := "Reset Step Timer",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			cmdF : DINT (Description := "Fault Detected$NCommand Bits",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
			cmdM : DINT (Description := "Mode Monitor",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
			cmdMsgFault : DINT (Description := "New Fault Message",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -1);
			cmdMsgPrompt : DINT (Description := "Prompt Message",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -1);
			cmdStep : DINT (Description := "Step Number Last Scan",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			hmiCmd : DINT (Description := "Selection Command from Operator",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Idle",
			                     COMMENT.1 := "Interlocked",
			                     COMMENT.2 := "Preselected",
			                     COMMENT.3 := "Starting",
			                     COMMENT.4 := "Running",
			                     COMMENT.5 := "Holding",
			                     COMMENT.6 := "Held",
			                     COMMENT.7 := "Restarting",
			                     COMMENT.8 := "Complete",
			                     COMMENT.9 := "Stopping",
			                     COMMENT.10 := "Stopped",
			                     COMMENT.11 := "Aborting",
			                     COMMENT.12 := "Aborted",
			                     COMMENT.13 := "Resetting",
			                     COMMENT.14 := "Active",
			                     COMMENT.15 := "Selected",
			                     COMMENT.16 := "Timer Hold",
			                     COMMENT.17 := "Fault Ack Enable",
			                     COMMENT.18 := "Prompt Ack Enable",
			                     COMMENT.19 := "Custom Functions",
			                     COMMENT.20 := "Custom Functions",
			                     COMMENT.21 := "Custom Functions",
			                     COMMENT.22 := "Simulate Fault",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim Single Step Enabled",
			                     COMMENT.26 := "Item In Operator Control",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAnbKOkxYGBmVWbqItyWBpQ5cgJbtm4s6c3+HCm1Tqg73OoSqWcF+tF1iB+VCZe5FWgH4wkwgMTavP46nLnBOSmyyknxiBID6zoZT1EqPQk5gvkmignpSp7XAiRr7yLdjggbNYcb901lVrpD9ghb/Q1zWaDY4MHIbvRFWrBTBFatZXEUmC9G0YuZfIHI6oIBwz+nk+bvqpD8Z+pXqIljQCcl1sp/rtYbu88Mlok7d4MF/hAEtuvs1G0zKG2eulhU2wtzfP9hI+jdtJ/KQATqySKU7i87I+SBp7yJ1uTEpriOjGU8MvrCO6nHbwFF3ZJkPTB1CDMJ1wbrSMmzdpMLTo1Cxk+fYbopOqBJJPRWIPaqMlTVqHCECmp4igEQuq7YEv2vNZKI5/fGuoCqEGAExT6Z0Kw8FMJssAqua0orSXR2B5KQC7XZnVlYHlJ3dy8Tfu5+JHO03KCf40DULAg8CYSWPELqTuy8JiXkjUVeYSUiWLwY3+Bm6bgrbJIZPFe1EaQY1FUotEm6/bp0cXJva/srAMzr+Bm4hq1GE0FwUSyMBCl5Un/KxCtiz0AAQ0IuaMlG9yzo6TxGqR8FvIEuzYE+7Sn1icEJ26RHb5bD6zFxNiGxJq9gjINDaPEzdyIsNUkYbdtJ0oeWSk9xRNPxeUJiJQh037ESZ4smzDFWloe7qkfbjyU7DpC4A9rIH0N/YNfopAggnQljas7LQOdMKpj8gCkH4MjWTIDtjNxw6s62LpznQnmmy5zwweOATtc0/auZNKamgy3D0GSqi1TboHTEcrFmIt1kaIUbX9wHcMjGhUL3fbkTZJovhMedxJ8bJTq1OsefrIBJQ+plBePyGaz644Y9z2/5jM3nCsf46t7eJh1SVK0nXx3tnaoGE3VBWGvRvlk6bCugHScaeqN9dn99GvpBK6rHzdSrbKpCjzQPOWF8FH2T+AtL/7xYEG3ApMXYrZw/8ar/MDHGg/let+PxoMDcPcTo7MjFQDW96SlRstA9OCVYRGeTHlp0y0J0uIPXHkHWoHUmmZftPxGnZl3DPstnXZtVstA2kBmGlOewtuotZKB16Luk6jDEscwdJ5D+zGbbYE+uYa/nMWq8wHio358lFz+yXCws2+bt5ekCdQ///RmrHQT1YlqwUHd1+EQfxe+12h/+cV3A3joAH32x+QInCzoF8edrMHPyXzL8UyOFpj2CYrnPtADghC29Ytv6aTIZi73sSGPEYc/bA0azUihO1hcW9yNHPVaMKrFo1l87XlUArMwphHDt/xlMIWvv3KVOaitBh+lcB8gamS7twvcRX1DQ28kQoQ1J9jNAcBzbS/rcQD/7z9+2rOXE49ctPMfzKaMuHxlt8hnf0F+Blh4icdD6vVPITCiJP4OSiq7kMIDF01YrKfdiTVJ1I0qgc2MZpVyxsEgJchLfPfORIDrw4fZtMKicLyfAZQZnWxDQQf5x10hpfdNw4yTxZBzzk2noheqAgWJ3hXefi+eQ+ye+4ypvFUQpmEU1JK14oFvyy7q4Z0gNR/Pn4b51ijIGkS/e2qjZ41vErjMjGYi9yZe8b1rQl9PsxUB9od/d5ZvhHT50xCn1E7P6jfXhQN+bteqzGtH7Kzv1DgxgmQgWdYL7GGji/olW500WSByd1GUgovN6dAqi2MRMKh7XJahW+i1ndB0p0tKX3OriMFCf5bPLpz1q/GZB8q28SR+7hP7o42PMRo2xSP0odY8TiO56slTRRPVNs5ikFD76ukiW+er2i3CUJiGUFnbqA6vnUhoCLG9QtplOkjsfUc+TWPgQrs4OMI3f4zmxbcjDiIWdgB7vG4R0BXcTKvPkGJXc3Fl49qQmayNk0O+qvKuogSenlcqNPiWDnAD9A9/s/2ESb341nz2eoU+BD1il2uJB5DJUmYV2HXPmz297LkCRQJlGl8p9cwYEOLSAWnTOKsUZwVfEDNTe/TpzIT+UgoAI0JGRhETsHNIVTNIllclT69efak/B8Q6ystc0Br32jEm4pdb7jNlkmTxzc1HNit677TZo+Ar7DYsYC0uUFmXVLRFrW9XKg/j4iHCoyliDG2VG8ff9qHntxAdBGcufmlTowq3cGoiqjLVTOeNgtNGO3LKidowzs/WG3H+OGVr87UxJtCLYe2Y9DbQoMMUww2UCUJAXrIDfo+jZ++z1EBlACMJ6MpStsJzQVuEzqQV8Tl9Pww7lA2PS6ru55JXkiUQElmgPQbgTfhw0BBWtqOg0NA/uD90FXVm2KlBq0iACsEWXfGxIN1IZSSAq6QABq/LwdmPwH5slIYsruQLFocyzApbKzrWPYN8eKRdWgD0EzgoN+44bc3UwTJgO3QPZHMU5aiB8gMxO8MFxxtmJhqNAo/PdykYz4pCI+adABfo/Uc0UzbsLMQXhux080rD1liC3zAVAUjCkfuAxrYVFRNl6Lx/uHGtkglBeQ4zv51riQXHqFb3K5WCIhzTSa4hoOzz868D//1Kfk/eXlwY3JBYbPm9csqtQ0H22i7YFzDlSDM+9t3jU/X1GcZk2v3xS+HyJdLkDFN4aBdn7t0ixrXEv6Jalh27v+MfQkp/A6BLuX60XIfDxZcR/L4yJrZ7/Y56CiWNeR9osW/dglmYNF3yXGfHoWfF9zHScOdsZcQvHTxubA2zIOCWhv3Cmv83VuZyCdonrQacihKCfa0nlW+pSkzRFUJHgL8GqtdvQyWyG56ccKiq/7M0lJ3AEbcN7hbydgmM8mESgO5kVCJFBizbQnNjQbhoDREFQqXNrKR6arLBs71Zzwo5r2/BkhUownsNHfOL0SXGIUWmpEIKVyIOMQek3Ikn4So2jiP1kFrxUv6ozs21Fs8WcgviLxoc5COR/XT16oggrmSCIO2I+BK5tPM21QyzZKY8SEL1YpifShp5SopG2H8vePpmzFD3HD/zqBf6rYsjn4jhZu0BMWwCfHSPWYgiiUAPUmmQXPzTo7p2xEfy8S8i3O58QsS0CWn/hRUuYY1A4vXCvD71w38mOcyZIX7qV36NCHtoSFuqFQzrZOTzK3sDBiebQOwqoIhHHv1P2ac1/ON9Ksu9s/Pxfyk5Oyko/D6I2Ii4uEGBitYqF4ued//7jDO8r6ffPK/EbW3l6TrWFyrIkzjtL0OQvsiWrNab4BTXvWmBvJZSg8NoLKsBy+oBI+Q1WjhhuJm5N+4WTiZ66MhdByg6ysqyw4+Yyfrazvo/HEOZ7iCgGi7/wkeEDIHGPUSusVpcUQBes+jQ32iiPepresN2GnaEXqFmb7j9NakybEKUiW/vLEGuMAwOc6DUpdlcAXN8hkairKq2YSceXEyRhCwhhyJFCUhNfZftkx1xVp89ToqyDkQU0FlVJosfIRHjj54Yfp2cltv8DkK8e5aPBqmDjqVAz7WQoph3RYvD458lhvdIy2LjwRaEEWVRVyYuaKjyO7UJdLZOUe6tGm2qcpCTxXoNwQVooZf/9ny9qLsgKjsMeOMTIeD+6m67SAybpKvFNAbH+2TOIj2/hwaB/ttFJ3w2yG4nwKc28Wogv6jlH7FzDRyvs3md9fFCSUhyqa65NBt03CIhzWhqKJtZxly05jiv6maYZkh5hjIdZP00gCm3LrJ5dOCQlsMoTcr15mUqYYU5IFlazS5cNBUW5YSt0Rt6/nzouqe+hY5XJTcew/mWgfG8r2sYSvG0k9IGY+I65Md8+0u+34WMOtYXbfHtcBRiK0iSmD/2XKRuaie5eOjhV+EymrwKB0uTrQm/NS9OGVRpKe+90z4Ukbd56Kjyl2UTXnqllet2MlIEvaZi7msJTfMmcgxjIEQZgAfPNlGXBAp6ZG4pA/rehZMf1mfdkf6YMb9dKNR54LXz6HODH3okuK5+hJa+1m7c/H7W7kPSU5YTZJ1+9DBRHpA/StAm8GdAFpwBeCDTN571l8VPpdtc97Vu6oM2P9w+TJ9vJKdPijMdsPHiCjlH9l2wtX9eaQIvYcTr0LoItz9179z49GlweJzAu5L6hecKvQtP5N9vieFtUZdtxMLsz3dCb7RDS266XiIaaj7kpmY30kFN9b7aCqrf+6iBlC3ffDp5ZpyVRrl0i3r5ocVocLsEKBK+4gZePhjLHXbsr6TridUht2K6ESr6Dj0ObPFv8KB8ydT8dEJ2ZQyyshiXv7YsP+cVpAYolBPB5cXKK+5iPKHiXXFBjgLJuv70AKQ5T6hK0gnySuE2LxAx8ZcVlQqR9sJRBzz8kTmwtKkBvKKxZM5tG0D3L4vhs4CRssVbVOE7Oi289XTQl5fmTPYGi27AXMB4Bw2SYHcPdjsxyNe5rkGh/U8xpxSPFALxM1KYFZ/+rQnb5/usUuQcS9xzFxjeXdIwwYmxKVT6NoVDk0nxgjH05eevJO0hJ947tICovokykXOacIKjOgIrjsiCb3bEV158i+U+qBZ5csFYcuEUIMlaT/iliaFIJu42ahVADQtlsw7+qobqEXap0uAQu43p0xVw1B3rs1vu/kRmP3VW80lRiCA16AT4NYsOscotmN5IIjhGt4mdzI5egePYiAQ4wXBrZ+aqglr07AS0+HoKOTA/mNfwTaCRnccN9Bb7cmfBwqaXjbptmQxUTmTBfdKmVl2IknaXlhAEL7YEPek4SmzF2dsOEERtx1Y9DFP09iu7wRYR9tRVytIGzBkFdEs+P4R1ILJvI1JKd3HMHBHd+GlhojUOB69phHmSVPXYdQ4fN8eOkNQa6TKGz0a8bcNDEiibYjDLTq+Kh/mWiIP9ybnhfBspDRI3Pz9HB3d2S9/8Ykko7BWQr1oOJHfpre2qSC0H9EH7VMdy6kCSC5+WReGY5FmeWDWgOkqPe7LIazz8/nOlnXfwfjCTRQThemTvwQrRjILmvcAtC1Ypw8C/8MXQdYDgCh7qVXm6vzXiZsxwDcstNTHlmPA+TtafegToDD0wMtTLMw4xg94XDdPabFHqiB0FxMGjTEW2pGOYhwpMq7DLjf5DSXdAa594XAI4zLnu7M0l0kfCbqByJURn/rB7Iyjyuvi6KIpsH7NSwGBwYjUyGibRt6zaVb3nb2gfnRtJ5vB9vDHqmuVEQjt3TwoPe3S2TNB4+jzJkoAZ+Zgld+t/QciClph7lukisUwD0KMarOOk61/rfuPjdcdg83Qose/rWHssGXg8ioTpt5A85HOUvIx2tVU2aAtFGX5zDsNSJRiKSx317PVplTp8n27vTm30XPwUY0Zt6KD7DLCYoNPshNpH53RXUxMKStO0PvYC9GWd1Ssjr5tUmX4+x8Q+6VQVDdZx08aSWw4YRWgVwHO7yXXUYrNQIyvgPmeCWeeyVQcR9mFai+y8NFxYRe1FSekJb+bvqOlzLCoCgGLcxR54OyF4gYpWXiYH6zUO2z3izuH20ky0MhSitn5I9ekxWQbfeAqqb+52h3S+aCjD4jUJbbznKq1LvaQWyWQP7hPIYADi9MBbOqRFD0MmA/ItMPe/ccZTPmnrrjceChfNlrzr8Dis67wNsf4TryI8044cC9S1hWpUgEHAFwavsBrPmKzwMgtycdGYL4t3M9HU8NE1OW71Ly24cNbBo1blxPN7UZq8tFQlzVh5YyFABkBQT5hC2mgEF7rr3AmqkUFugQ5jD5EnWHEeTYCLgnrV/qgfs1/yNZzr/BAGXlRGssvNdwNipO9nAY2S1HQTXNisBCPSo0ms/6y2Zo6FN3+dRcuAwW8c0lH3QvPC/aP7DuNrmkFhcxQF5mzivwtmQk+chZ8hvBtu+X3vgBTTF9ADag1g4zXB3GZgybMavEbmQccQSAs4dARLiPCKNAnk2NA/IAqCxuGW6bpBl11o6J74FNbSdZEAuLse3yaRODSKKV+8BFzerN4698n5b1/t2tHF7BJoSNpoSboKFl1VBy5I5wl0E9hI2GVYIiBEV2EzcL0keJtp0j/ruV7Nok9wnzNClIN2NesPxAWleE22tdN+514/EHnSIXEb6KstOFDoZlZx7IaS21Czs8TBCb2stgmv3mqpiHaFUAwbv1Ux41Xf2zJ3XDk7OWlFzPqtYkYKksnKAZN75v2udcigGqpoRO6JlBuyS/TsMLZVsBsi8Rt/dXIwBZniwRqZeO/RXyeR5AGtk0qrG8lrBMO8fmtnz6SYgkJAho6kkT87WRQ8RAvZ9cp4QkFNVYg3Nv4Awwk8Ed2YmX+hA11fBEgVKY1egMydzUXIvl2a9hk/SYPj2+hh/+JeJv9SE9If3pm6e2OcDciZbaqQ/NgQq24Rg+mV4AMREXDdt5hFmUBI1eZJwz8l3HGTsdICvG/V/fJ/YYJPaY1JAwUEbL8hATqnVEDKKSkwkPabNSsYmF5S4bX77Fm5DKUs548cMg9yRTHfUD912IOjd/cpb3doA50GnEKv4CswBqZEFiddkUmoypS2zuWGEQIcI6C06BE+86NhceyEhpO9X5G3TEz4zKphY+api9uOQ00H/MOBoBWEsz01Rj+S/JR6eo5+0RTPuONCzizMqR0N4Q3Wr0Ybml6sPpLddJLeKcYKNkyLVdNtUVujhIX0Cfp9OnsVSFZttLGVVmQrzQCZe2w4+ODPD1kBcw4VWeyX+Ge2jdkkGPw07U0ad59WNkpP2b4kO52jGZNc316eqD/52EUcH9eZy8pc5nRgCUPQLL7Q+AEF0mLZODb4qLqoeYC+ySukeh0anEOJ+aPa+T1KRNX2U1CePfc5UHug8XvKlF3b9bMXV3g7T2sGAUjfbVQ7XGLu6ueqXDG+8DTjwWV/B/XaWiYQj/0I9/FGgtmo78ZPr2Uiqw67vrirraOKFOp7QQ8pqRq1AbnJqKFsP4bVIwcTiR+YPMV4yjTga5hQ4eZuFy/u7cW/XRUd+HNMsGpaBqFiT5F+ZiNknXayjo8KK2Af+5vCrqlVRMzp+7ivoyNeKaYTtuZXpYZp0LkPIibaFhfx9QBIfox/tMCZcBS14R7kz1GviTX9y8K1oybEPdRW2dXnWvLBiCcJhBcxLxEu+J8UR8VRGh54J8Y1LVWHiEu2xTyMwcOa1naWxH0RUkPhj2CKyeiMSlFZSL2aidC2X/IC4LsuBmu3w8Nb0i90F6trDsfvK1JYZSCwd5z4ysgSSjfREuT920FYgQOXElbnaMy5lLHWzsnOl3Gep+A2kEwxzjCc9tAVIhxU3r7s2oVKL7QI47zCqgqQSKOpSLiC/tSTScwccTv/pSGLiUEM7hUiWy49QKNg3fq5IBUbTc8Qzz4KTemWjTp6FcRlxxgrQcvS9mWWxaV+ccc1sMW262TjQzICCpdYKyu15Rnd0D+dGR4FFzcAS3Rq7RcUpt31t+39qBETgvQ3zxE87U+4ZRtkF+9KJdpDoey16oXmLP/x/kTj5d7mozZRyvGYlPVmFGPGUI/k6TMLKaJTf85CRWgFi+bL+DF2CRW9bA1VLO2UrtDWoc+WR/M4bLbnjAURRIGe6hB1Of4FcM6/iw/pYZSrHrD6OzVk0CkoBQOjkLpr4CnrGoumGTuUmqaofU6h9QVtj9xd6y64LiS3BbnU/sBreK3eztYylBSK1YL8rNW91aoj03FUEP9niTpDP63iVCfybki2kzUKNITFpXzzeSZBsXuy+c+cflNlVLI4LkXEg5K6BDPo+mYs5NQ54S2nbYG7jczlsGfjw/DBNdWeMa0+zaq9ZMQmUYP+oMilGQp/5Qv4lG5UqEnCnQYl2SNH6paflhXxXJsyv+Rp1gnU725EqDazaDBj5qSkf/mn9W1kF4K2YbDvJva5HNyjrzqje0mxr2NAsBcXs01P+BneRdRmsBnl8daMWPDCPzE2OReUVq5nZy56jp7pIK7QHMx6VHKoeq3aUjDFuIUP2SRPUNQswB/eIkje2BbEwrUbhtfuxWF6PskzYJxqPsBfWk7iE06EckJMFcRS9Kd4bPMzEeZsHH1WmI6jjUpnHmRsd3buRA61qV+yJ0VhL5iJtVHQu5MDlgfj1AffHDdsGyT962GY318N8YoDi3HUMyJ2bIPrrtQupCtKWvjR/uZZM6GaCPLFRUPnZbtYthe9GnoaRlXNHe5k1+nKJQW9LO4gNyFZC/jIPvAW77hnuQdmOBmoDrIdy+4cdkfEs6da1p5meUQli5txSwTvX+SXFo1cUBECi3OfVj2Bi9LE6oCApp3dsHASRAa3h4unCHsha6RdQXwEniCQcYlShBWN6ATo+1Jg8Dkn2r9HO77+TBOfTaJNgKwBDXC2bp3ayTJZq0YaRgM9tf344yP3tLfMAyEPJxtjNX1ATjGHK+mbkOqdlTet6uMkvLvrHPO8UGEqI3c80BHiq0mRBIhcD/bIupKQU7t3jNuLpBi5Cn/Y8hNwJzAAx4Us8BXRADb29a1lHf1W7sWmcCkcxeFyUbnIy8qYn+MN+/BD/jtbMfOk2PRBKj+vqpWk88dFKh8UDNduoq/eECvY6hO5CvUV2qHttC1Zl09Q97nt23/D1uwRM2dNr50e5+QoNZ3VRKSdEklZO3jDzhE7ulvbssSOk+PWFjw/FfkyEV9fT4IdBu87rjeReDXU42XcXEAVarMSnwmipDEwtcGghzpU44PoHaVrkh8GocL715y58Qg8WeFT0RG+ZecEwmJxVNpZ/XWqQsElSUXT18RAhvkWNqwin5jgKJMBxF4jNdDKSqqjUv8e2f+LTN8kyIU/s3U2a/crWm3oCgQkyteI/ep/UWT4hmMyzuh4o0SDFzTVi5cAlphXJxntKyUjd3wBUqSbzn8eFWJ+vIvjqCnW3GR5oO3RmX/SFSaFwk7+Xs3mhJyJcK+NQZgSp9elJC3MXULKwVgaY+m6kcdfroG6mvo7uHRMaMuYDmS2yefyaf7fgtdAp7Rr5rkpJmU8peY4QQXjGqedHhdfPiuatmp4HnOiYFcxGfwvxi3kvSsOWbjQxIhtBFltSOK6jb2mtpxMyIGyBp3PwnVImcvgP8SaKUqfzBlMVEn2xwUKqfULk9DEUNT0F4DwJLpuK8/jMLl/smjNo6gv0Nu0dPK9FtOeSfNiyBRRDN382POBMKrUfCyGj2X4JlUvQcTxH1jDk30W+vWtksqSpeg/DAppLnQWRwlZmnjLAWDNgqwBsEtY+7F3k9sObu5tvcEUDLPZihT+xyOIxy5gbT9il8JXnvtKudwgZ66ytAE/O/DZb3j6c6kR3ysXbe0n5Jnn94BeMkyxySv71mwlERWE+Op67qkwlWOcy18QPmWU6uzfAUgePgHhb3169XMhDfipI5fkAbiuQmave/xL76VZzbEh2a2pPQc42x33fJQLRVsoUzilRJm0ch8gprw+Cb9lYF8LXOTpFUaXVBcgrD3oACRgeAWB1+kmv7TxvcApwug2ZUTWXhBV2AvCF8watrX0as59J9c1zPc38teP22TlVnz/83s3wbMfRda0u6wLKm/YtTwMP4SDG1NznZN57bHNCOQ8XgpOYhlLEGuRKZx6UzcElGIk9WIUkKrH8Ks+Q8JkNkI9Y0rDXxDRN08s/1GQ9WXdngiTSErBSxX4tlriSUW+g4nxfD3xxQUCwLCpgUP3sh3nCtXX7rTcJmfAn3W6l+oBpFh/QgrP1AcrQbQfjHs5bTmIhxSNZLz3u5JzH4WlB7SUvkz5leRS7Zq6tAqwDHlMwnGjCtfgfebFXCdCf/68/ZXqh8iNudrD7s7Zhy6L0AE2uCTAj6XEej1/461zs+/gQ1auSYIhgdKE+MhPLfwT0ZBhjERFNLbidH6HIyjXwqupkPpRExyUCKr4jUMs3gntz6f2pjqNLS2lW9+/RlcgpjK7H3/xShG5m76+ugjoeuMVqDCGPWI8xHdilvjVtV/YKqnrPT7bEPUwW5AXUno7EmLOgMdsXkwmmv+CQO+/+uQ3Izd6tD/1HzuPr4U/J/XydtiPfOL+j66G/Icm92VxKwtP2D3rM/ES/Ws/pegbsM0fjCrGG8tICsCzVPcMXR4P5V5njHdTyZlnoBripAcw7QxTQ1j5wgTEHLDtwQETNa83HRmBUcaHEuL9PAZ2HL8I/isCRUEQ/gbFwnaRKlPAI27UYk42tC5EjyTkwKjszXedQy9FOfJLBxtzs5x35oR8ufKEYmJm50M0DchAqsVLMhrLrAkdqsiS9+qBDv7+OkPayBnAayLROmyxe81eHObDZcolpAhwVt3aiW8HiF6iFl+UJVQEsVne0kSIA8dYskZrO0P7lU7dd0lIG4mhNS7Ye7NNopAtzWPPsgBzoVYQGr6PXCP3GzH4FjwaK9Xp2Be0sXQiCGK5s450t8P/kJSGjhwks8bfywaq22DhnZPsnSf5uDS0V9VZB9jk5Un1+XLmyrMmxKdrErUp+v1D5FzwEEu7p4rYHeo8pCWAOI9TiYukO5oa/px8jn5jOd4I1Aeeo+FzEAtfdTuKXk6tfzNobiI2L2aQS4dTE1FEH1HcQKWcl45yZy+nWc6Mv8+9uu1n6/itVkqRrcH832Y69D78ikxgKJ9CsCVIXM5xxlg3Y3ywC5rnOjcAYEzPKPJ2LruBRbtih/W4WtbM2w82UuNNdKE0euL2ca/bsiB6eRYQRvkko8L93NpFr6FKb+0H81wyxo7rxosTzI9gKn0iJEj3bzPvaQUmqo5c4NJlZaDDnJa0y8L8HPI1tIGk7fNdtyaFmJnRi/0l43njEUWBZDVeiZ6RnR3meTta3RZaKuIwKQrt0MTeXLe7h0Ur8DCuhFg3TWf0+b4KiON8I+GhlOzpRMBJwm82yyHvnXRvuWxLUOiPGIgB6iLolB2Y6X5yjZP6UG5ZFyqZb9K7OpdqFd1/09POJ0nwNnBhaW07Y/1Etc7SKaWyIPaj3p67AtqMovC30LidJX2wUxHybBj+76Z0adCrtFN66nYRg5YcWH6EitGHeHsErnNTawCVMWX3+koqZaeQ75FP2piP+t+a8NOO/WkueOPeqZhPvoXYpsMQjaO4PyZ7vuwZChFmDe9VeSuLDuDLgjBnsvDgQRc9mx4YSm5D+SHGgIiP4NuNqFFDPZ6hV7eNVBTEzNyqdtbxQ+Kc0cx88kg6V9VuuX96S3Wh5/skxO8ol6XRbupYYOu+JKV3O06vOXWDvaGjClAd5KSCruzfryY1vdpEeiuwy8cSMzlKhCrxnS0rJ3dRtJtiXgW7KhIQXXALhx5cRPlRAhF6876PYDo17r3fkrfQfL/w8xCiUGSKtCZ50VaD1wzqzJqN1GlSCP/CGOWrRHL00HXCLl4qMQYtNGxubXgWDgOsCKklnsxFq5bJCGKqYQA/XIhWQ/mBlMzYLQS6seJ8n8AbRkLRAS1G7as9bhvzL23Z8xXvF/p70hf0NI0TeaQoBVNW0PMvB3Kuqki51WZ46DbZq+nQY+g288171eWsKVwcMgvOj+U/HcYXrgNrfxFLFjHsyHbdLwBjC9ykhzLkOLFT232UY1kT4Z1Ni5p3K2wm+/V9QBTWYvZpdyiMo9WqQi6cbOoluOrKEKUw/MlIsRkf1099K28D6+On1lkM2tC0p59Be8f9/GSD6KXpQRWpTsR6IDFreplK325uVbBWT+uydtbvaUEJm0ATN1nq9LXAo8XwBb3LRc06CAMbdSl4hSx3lut5azjz2c2PycP+HK2VJRzswJd2NB56RRftk+XxWb1ZjFFwrq+w0ZCZdbCCGAdMwd/wqL7F3ExH44Ro6tG8ynqjyuBlaZyexXr/wWlNu0hEYUmHQLb0pamz7TnKgjjMYuk1se2ZIOK0OFN9BLSh5uFLTmAa/mfeHZSQYUCIIb278iFHRwVp7UOwOtXY+L16JADwkkHGGhwkqCfOv910I2aDr4vx6MM8N089VJBVMZ00BQLwhrZZtG+gMCEiDEr+MRNcKPpszL5nLwj3n/z5xTGHfVcXp5g1KQ6lbiX2a9sdVGqaQg32+EQDavsY5VoGLoS44i0p3Cl85S/j0wjWreehtAdgKLFhFo3cxT+coV0TETwRaMY6np4hkllrTfdJFVMymWwir2eIcZjM8l2sBy+5U8+ldm8dMPglu2YHvLsWX0iq+PXKlpB3uXSAEMOtE/RU+wti54HgOBhQBXXmj9Ponl/6tHQrTRczDdPUtpibP/l9ThRrQM7She2BzrCn2AMwP6ZNhVYjowLjm4MmSumBaXRah9ubHhdLdq26VgCor4xV26d615KnhHp92Oms9h5HKR8kqPJ3qk5mVOCkxQ0yCvoeBv2PkKJo+csVYC2hko1atWBLaAAe1/jJk9GENGqzFiNDK4BYrY3d0D473n6Y/8EvJo3bigUyYCajrdScL/lv0eh7qVbJyQyr/pT0uEG/TyIleakBVlZiJqrftmRh1PnuunRmTdg6Gh7WnQXTRtenTq3OUk4SYdavT3U3rfZjr8QzTAf/sw31Ct3G67aD/1saLbvWMef54Ql9aDrhcIC3PsygTo60895mVDshsDpAnLuBiHA44ncRDfCt9jRqdnng9l22IITVFY5qY23FjJazkF/yfrAR7chRreyvr9mp8w/cfPLKWrM3hUcOkuW28DQCbxM2aXEGP+Dk9OgS9NMjc0YVdfrikbql+WUF2TcLtRROBkodI4lnGZHYidxhUSX/xMctbEwoQWNH2spUGLhIGQe+JYSLq0EYOr0kd/BudpcQ9/fOP7AzGthqv1OLLVrWl2VyNaZb3/VJ2WFwGMzzDYMCPxEV0ZzXXeqvfED5qFu9oBdgZhlJwNKzO6cP2v/4zK4FuxOV3FmHrA0Y1b7xeasL6ucigWefLVqhhanTRxAAyEfa3JQf0Rk0YJutj6IVpGD3WjkAp+ZOV2ZCjQ7HTDJRlVNoewOU0v6Vwr0pkPqol+CYDQO+z5not9Zr4sU/XSmpeTU6ohZbPzVPByAt9Um6H0u5yFBrTJTafaSO2c9Ru84ubR0he4ZcnKiq1jFfg0f9JjTgQdAfeBkD6Z6qteur9lTWR/Xe12T3c0hjD+azT7WQpGobH4cj3i7ViF43RyY0we6/kTnzNR8JMMp9zaXSHLwO5y8tmU7IjWx+iULyBPBD7Tebvr1O/t7mPA2JGzexs6BXKYL0vRuuzu7Yj9WKuNnUd4tJtXHsT/gGgPSQJDei3rzHHldLDQvW95nCBYYHbCIfC3Na7t7UhFMo85Hw7XGLpfCEZiD5A1QdG7fOzBtfGVHdhsNSwiZVuBcitGOElbOGl/Mh5rGz86DrNl7MFVqDXDcC7KO4OO1SFWMl/0NxbaZKhQQmM9QFo0Bwuwj20sJiOZiRBRcjVdPvMObrmUz6PLk0CGy4FIzC7/Lem+9+X1FabcyXc+Tu1a1Om/FXCCqVX5CUDLk0oq2djjUY4OWrUk4JcJzOuz3QJblATst93I7B9JdNRCYdQX8UtakqYXwtho/tOdKFh9WddUCgAPwYONxcbhFKg/utAcMlQ1dqbbxc5K4FdhJNI7WhT8Kqy73hM5Z+8xBm98M+CkRS+rH3TkIp5DT4LRCSnW32v3d8ZPc8dbntcn2/rI+uBzcyoVujrRdQRSekKtA+y86mY9+4apa0Hly7RmWo0Rzqv+6BfNG+ez9ICPgkMGoV/rOxvkcc0lwFCB0/TJKL9hAfLjsVrO7yx0wBiwcPrVUhv3ceNBtiVz4kJ719tMyc2teLm4PLoCZgzuP0W6ru44mj8JGefJRDXQT/Cd/Kh0SDdrMKihM9q2ieuksAdYobFExwbgw7RC440AJHwCvOop64pm7ViLRNtlPqG9r+nXYxLB+lA9HSilZ960AyuYZ8OFk6oI1u1dV3i84ZxsONeVcSKorRGyEZRW8e4tG2J7IeaV55rRDJnwMGecPl2vYlbpeD7kwTSAvSctSKn4357lOv5MERHpStCIjMbNuCxotfKtfkOnyPjvTmL7QNuHL4na/orjtiR/pFELUbZaVHrat+oykVInhVH7B6JP05woBv9fArYxzJ9eGSlBy/fwtpBd9B5xWWbeFbvj7HEB19qMLHYtP2w6QTzVufvkshVzeHVbH9WBnn3Rk7YXHtzJPZD5o5RGIOoN4Aasm6fF1wBVGdoh81819ecusU1GUlPqEU98K9pLNM/g1BCxQk2cfbbSosIyPNZzZpDG4pgXNboInmO9otKWYvg9h1ta6od6Quj6WfVlFSZZnbu57PUfA7gMgybCGQlCAGh91r7PeUPii1pQCe4r/TT1DIrxA/qW40iVivlugAT2fPHeve17SSoa8fqsEyGoy/b5zIhqUyeNN3Z/Uv+0z6R1OeYKXmP1y6uTkhZ/8ldBbkquLZVwvyEyNI6pOWNyVGMQBwwqvOASXys9vxIGfs/sUBOtyQFbLB2lzER15tArbnqsn3mQenzcgbY0P/fajdfMrNPrUyHaM/EEIuw0DBCIGkoTbGPNxssMD+wZ6MRBVI0Ue/MHs/PjmLhA663L3k5x8z30+KnXKHIOiMBvQtrsbRqCnNRJ7Qs4vzrZM4kbceAk4jxODfYFNk3gVo8kdU6K/p+h3bXn3k4IruTtfU0eh618nsybYCkkMt73ZmmLbdG7eg1q/BcFtNg19e8QCxy0b9X547MGbapghkOj4p+odUE3Ze/rgT0gGvQ/vsFqZfmFkCcEd1H9om0ttfXTYoK19oWUvuJsefhv2Nib4LzGQjhMik1HGay/KrfMZkyGSegmZw/1YHl9B9XBmI/FUCf8sj49y+IrQVmMuIZT0csRbo/yFiSR7ISMhHVBrq6q/SzkJwJ3uHs0vTTGJfOk79I6oQphgFrajXJ1PC07u4lw3DLWBw45+azrYXfnynmTCw+G2PM8Maf4ryhSg1hwXj2fR6lZWH1VaIUbdHjohaMgpXnYfO3s3fNj9t/cDy2/1VZ479nTNg8pj5pPdA2CQ+++ZIKKtsJsCx0/GV/mCSo+P2HmOMJ/iuskAl0dIHMUB6go7yGBEjmIhfn7jGQIAP25gIQvGiFFKbU7ZhBMkJN6a8bNp3G/bc9yn0xNLcBeBUPmcxSJx1il6v9MA4SXX+5pl2pdcQZhHPgF6Zu5qlCZBiETnunpxvN7Y/8LDvET8/bVrGPHK3c33EW5L88aYoHYHoNm4J44126jICpO8Yfl17sL4dGw7be9p1DUBSGYwxd9CyAOfnn7UX/olyJE+IXPZlP9wT56RTsWPO6TD9XNjrzGppbHVTMJPyZ3RS90RwcJYicRADVTV7CoQxtFFHuSGQ3gdDnA4Xt9q0sY2cTf94aEmo/Uup+QMpjczLbbGXjE/hQalN9GLNNBkR51S1ILNgHdWgCKM0+axZ5kp/+VukjbHCMuRgKRxpR8rBTMi8y+mbOv/R/LebaBNjWa2/w0UPLCt7n1OST/Y+793qmTnPN1FQBkDNcpep7M3ZYx9XXheSsroqQMJwDOh7cjjE43r4YMXUJVBjlMSqf+LVGwJABKevhUN4r2B8WZOm3hwZl14tpwZRddE+GELPFg/AJaxr8l0SRaW215r05H+ZnKiJ8gSs2GuH0KqC2TgtsmwdehPsTl8nWMaqaMDq/FGRM9WxaLrrJfX8bMhJgOU+PRZKWRvD/HB8YpJP1snywhd+Q9KrAVlWVe0FpxpJN8UdNqtWdRdwgczpb6zTv5k6huqsJMuoOYRpHTXvCIB8jIuS7AER8txqVk1A9wfl7fGws51jQ833De+FXfjKYcb+DCo/u0j4Jn9Ll2iHdghWzD9gMmhT+/Xex7XtftXKmHRP6SzVMariUaXyaEqKMKYr1tqF3AlBfetTLb6sgwSHcH5MHNnK/1kcr8YlwHxS5eJ6a/JDdh3moFTnOatiAJZNy46DMKYleVpwEeXNmMPF5TPuAX3LBBchAYibiX9xXUemSBsq65iHZ+YavtpMm8DTqmi4To9g9WY/cYnyF6Howp4By1BiAwcZj9NZReQAPmSU3MlTbEIz9xi5qFisFhqwQn5qDX3p5/eEW25hS5RoNhwWPBD3eC8U2WJOcBvklSPg5tde4R0EImq8jBr4+vbBb30lgKq8EKzhvSbsC6Q48LcLfon429T+RFIQIlE290sS8HWV/DObfjYFXVQgp4c1CVn1hxdDMJVlXNTaXWBUl5KKTPls6rkmmNdHzO8N64hZnubQkGK3NZpDWnwgZolJcfLl/0H5aatXApjdtc83jtAhUxyDDC9FXh5TZSkHgOlB/KmeS5PinNrkjpYFUwpK+v9O/4rDu3e1fWEBwMkz/2/Xgyl2djsjvEUBYGBH9uHLCzXaYwWz1gSkWGXOQ2LfDTikMfRNVylm6Ky6idyOxo/5nEdv4sONcnN6rdm+VfUYLtRKqK2uQ4I+7fEym+PgY+JjC7YplD7XLZNTQp0UIPldMtxZG/f8Z20q7WUk5bmhPpFD+RG0vMf3idQ96Vax4zIjhVwb2kfw3cXMTKvA5itsANP7gUGHT3QPxKX06wuaMDmlfnv+Vtj4QB+H0HStmGCnrruJs3pzFpMJWahG+YTgIjJuF2PwNBHTFSbFVhue+b3e9oqGRwccn8PY6X4ZAcKeQN5ktfurzvz/ALcOoZe9jUa0i8SVqKPqZBhmdY/dXlYqqamgVi+KRxBZc+PohwkmGhaQ1lARbZ1feaaZ/tKf7OLgJ4BI3VM5b6F/cZWp6UDFBzvtOJc21/pckw7fCDmrhXR/ZfWorKbz+Z/+DWIOfsyqea2vfFmz3lojY24HRhjtXhvujDd/tOpXintQJ+3BHs+rbyPwFKLBCS3jqsTikFk/GArJOWkFCoGoYx6wxS8PnkREOnJnrVpaCtVdk7HwKpe9FOn3A99CcunOc8cDv6KrnPDfYhZL/ydjveAVVKoql4TQG/efNw8SYL+ry1X3R/+HssO9wF8bKQuR/EEEtbmrePKpMp6o+IiPWYMDxoQ2TDECUXhRPpUbm+EqNxEVgTwTeeAbaQjP++MMchZU6R/9ISA/68nICahr5D451b9BTmtDSLPqEFietqQxW0ADEDi8eTlukMuXA9vdPy2FTlvr7/NP+pDKwaiD6JAK02F+vLyoMwVqxEzP26hsQA3u4EpvgAN1frVvvo+SAPG0JvTwCWEpCW5hc160SoVIv2wxCz6lh+hSvGQ9UI4/2KIi4oP2DrQ5q5BdyBkB6oha+6rzhjcUHLHfs9p8qmRAJoWGRDhsaGndpsOjwSwQ7h0rCP1fxaDVl2q/MUwpnZfEIuk28Snd1FA265VcxouqqkOSNtknNNYOXPMfaY8JnS7qSDPh1VyijP+NQLyaA3VfnoEViF01ovEeHHENGMBhk/Q7xhsoG3LAU4qY1tTqC5+x57AqPyR9oLnx9w5jmb+isJ9s92tNbVxjLzf3NzwYrIrmKM25LHygZTGjy9Gh++UH49WVfDLYnV1enpR40UxofXrIXRdRnnitFtM+3bp9h7adSxsi5up70LskKrmulHvzx8ttHDjUWpdvt4ziwtfe+vMGxqd6Yt1HLCSuG9q9ThjveqjQsI2aQ37Dc6sytSCgZMwGZ7wGS+PByTV9AsY5P35rSeg4+G/+BVIYgPOcmNZbQ6RINR0Xv3luKilILxvVDJTaLQRvgZDItONGuY6SMqOtE81joTpdM/V96LRmyw9ZbN24ngrmMOdFUS0gOLU7t525JzM8y+mUi189cbNAyoUSci7yllZHxnAZIxD69873TWuLBQZeVQCVdlOmd1WjdSigDKdwrdBTynPTvY22yuz36jzWwdK/t+s/q4fUa9tSDSBXK5HRQlfJjwol+6yg6FXdtgu/fa17N69UhFv8Y5kRZkN6DdygWEWPotB1mLuzDVusYRDozt4wqAzzHSnZPRApqGUJFCkMnBf6Ujak5HtpHXGANFd1LNpH9i9Lfx3pk+w4d2b4u39KSLoeNioLLpnZ9ceX+KrVBEsfXgv7ekVRvv2D2Aup0uso6UZjlNmYElKZaHUDMKNQuPDGifk6YmRI9Gffi+wWp/Dg4cK/egsfkoaqwyj1YvcanTxiYl7U5x29MQKEPSkk0Vwzk5VZ26Wuds/J0gw0zYG58iRFm1FDtAhTG8uGKbO1ZoGJ8FcalmKvNJQW8d71TEBtuqtzf5LsSf/loD2wFQ8hApU156cwBcCWZqX/Po3Alg48LZvh7+Z0MVEsPPLkMtNAeuP0AM7BnvtHOV2+I5r4NEczjabvwtqZTdUeCGbg8NBOPPJeJ/pnJyvm6kT9GW0DgMWSNOvhWlTruONQV4VAqru8HNCloRtlksSM/li5+bubFsnnhZ406toxG8X1oUtZwmAC21c4sLMVRNZ7kqWzRrkis79yCGxyK7vXn4/ZHMlVjUGpdSmkVFQWnQNEiGEiLD1H6QC+j52RS3H9M27QA3oc4skFZW9x3GmOAzG6TGm2mvRv2ij4UIzExuRJ2ODr7FzDn0N9MNbXj3t3asTJ3TgyP8cx+jTdSQNBNdWZyx58i9t7Y7/gNcj4fw9aEDX5Bie4gGybOYC2uOc3gANcj83hK8JoKkUBWaIE+FbKUtgFzAdYjqbSHAWkpO26DWfj1EWJ+gaIva9uFUbpgxbdr+x7XIKiCpmCaGdJQwHmGUxkEF+QvPKGgRNlHLWrBAnfKEDqVLXduiLchEPzm9vlOPgtO4saUR5vHQ7VZd9fgVQoFbKeHZq2dEgTSUtz9OavmR6+hzqicTinzAJYUOEj5rtP/tpAcAWHihTLB+d7YX6I6OcfBLxYyo2Ih3OeXomLQNNbfqrzFiBFYLchV5d2ZNQpqZlQUDFbAj0pfwv+2kSGUkbJdhE7KDQJKyBzK0Odcta0YaLFU2ulaD8d+wFgVoCNZui9e0dvmJ1kqktoXGp+hsdlmnK/YMgk8Or+h/XoChT/bv1VgzU4gm759yVfIGEQrFwnJgCkMXoHNeC71Vbi+KlmGIlyqborCMugjrdPN6Qvu+ZyLBlEtF3RXnJS6lUPMtO6b6iPK/NadK/MPCY0yN8p90A3/hE0vC/KA2G5n9zXaZZxBpnUJYdg5KQ/c3iF6zGBOEcCpXFt/aGznKRp1zXpF0cGi/ymV/WLia9HyDvwb4fE3rqi+XdkNhWNkajimYnSX4b8z9TbSJ1z380maYm5jmV73Fm+Z2tXYa6nYTEdwWBuhVa6qZOgwVzLitSxMCyQMEAUdQNW+jybHwTN1X8s1GkSixAXs5sYMU8zMXWrYTxAyFVrUr8gUutMkzZAELapQdAZIVlt9OYadzYrl7vYSDrNT9JYkX6AL4ng8/7kNxXz/21wiSjK/ZC693hYncscmk3CKTTVxCM3cG9g2gFNpuDeo5s1Ze4snB9AVzy8gA6Ey8flqx9c94YRRxhmNrnYDE2Td9PDzOqcUScKi00iEWDq7vP+4+XfPEKdWl2n2XbkJtOsKG2jKNgb0uO3b7khzAoLl4PoNWBA6KIO5RfGSAnrKYAkRXPkF9vbtHqwlYbo2+Jbpz7OiYMQnDc5xX1XDCwxo/DyW26nyYQrmFhErKgcn9ZqFvAbv3JfaHLV4LVmEc93qXMggomZFj4qVXtjouCde5i0tRbCxCzV6qAm/HgwiRwU2RwhnvJYpoHS2iCTXEVYrz0FCsYHckr2myQt0SwqpSka2zC0qzTsC7OXE9v7uO4aS2dbz+aqleBvZKuMVtpM0riml4i/94uD9MZcqnq5I+Gi77EuXoNNKAPds6eBeb7mb1cacS69p/re0mHvNMCtTXPaUP4PQefHGH3OExyR1n+Juv5yB8F5oWV4ICrSpBp8gGhuLAmDUgiOfWQz/rC+Ql3Y7phNjX40SJE+BiMI/lZAZXU+MtQOEkBs5TriuOuiOzchkJL8bSEv3Bp/sYc8Dl0RyvtRCz9GS8ki5906GLQNA5plzxZAz8N52oTUU4UW2d99OizNwa5viSGKKmxwIn+MDYoP3nFI0oipMIHqriyVjZs+fFpfbXLvIpIWvi7CIRgDJBblvEz6A+o67hOdGWYsIV+GbV9JhjFSbGQ4Ttq6TIGgkFseq/at+aWG8IQ6zLL1MOpAJKwwLTFuBmxbJO2UVjRHrbb2qhtUCjr3N7OWnwJ0t4Aoee+Zoe3XfkwsVvQna3oRHoZhY06uXWWahdAImHoq1IFPrdegoVGNc3mNsLXuK1zM4etJy4TbCRCVWFUBS1CVHR+dE0/qQ/VbY4AyhmdUMImN8LKO4m7g8lfB2avA0q9YYxoYZwXyYQowxuuREXYD6hX9AWxqhZhehnefHUlxARmtTcFJ2P1nYP33fYsg/QnDCiu5AgVyZySjb4p1y/FWL4jmQ1JGar1P5kaw/rh3PEc6BhIUqjUHwlU7gXvkPTM+IBfiDwQksyYbNvggmzAVXPg0qW9VIkr5MYfKH8QyjFuUXsM9Cx6quY8E7c5fKXEy/RBk3kkLzbxIYrSENC+rgP7ZYnSiK+ArtClYm3pRqpO5OsSUXssLcOe+KPyfnKmzvnoZ1HUmyRhqDnymUzrhcVpM04igxmLU/ggt57EwlH0FlWLn0X5691k0+Klg21yKuCcjz2zx3l/NDUWLQ5SZx4069F42P49wAGqqcve0dh35ZSUIeosTLG/2zZKnxgzm+wIVoZwMYxqVGpBJiyB13RPp6em7y5b93kzGV92Uv/q606t+zflsuUzRJr8BqaDLjNEBkYiEtLhZJ+qWFIo1OBat1Xf+sxsRIjps9UAjRy0tid1YapTrV1OcDuXXIjHulFng2x6Vc1n2fvmqEeOTaxgbUsBR8eQKx0rBBbHA0ZzFXgHhx6wRm0aPikfSYSW+5ZyZL1PgHfM+v0dbqTwQUUX/MlyakcuqSc018tibT6OLalhi3UkGmfg5zt5DY35CGlWp4QkUwzQ7uofxThMEJ0bhiPSoOoo6U+sk4P3FMEhywStvG25KA2ErnsANt1kBAtj8/7qB7CawqwqRVB2EBTP5vq1w3gR2bs/Lm2QuzbeCn/zO1Ft1dn4sc5VyDP0PzCa6M2jftaFiFvTIjBK+CD/Qy4iXawv7w7IMjAWZblLgQuLZi177iCFeugc7I3dwrQ+31G0gi+x2rvWRwvVhEvNwzUjMQJVn7WL4ddiQbIhYSPSlluEFnSA94znLw0y5dPnqS24l9cHKlMI2r2FJP801qZV0o397fEDxCq620EzRALTzq3z64XCG3f9eX4B6kUZUFr+ehiKzYzENdA+lQ8M1k6DOwcb8rOYm20gAvCCar1xdsINV5e3w9EUCGZca9yaF4xjrJyWDpIL+AvdDhSLKrC7T5RUdYFjckzkrQhClzs5+7PGDAg9TImIwVPHQqWcnJ7J0MekVbkv92QIx4hJAamQVEUphAKTTt0QQUkjGSHCc8W/Bn3ms/dr6DPP9uklAPMBFos8UVSPDxPc8PuCXHB2bNmyzAKqVa/OJYNVmiE56qp3W2ilBDE6/kNHU2KSz7Ja5CfZrte19rMngoRoGBM6ELtRDIeZY95RjIGp3FGQRD19XVJ+8vZMfHIv6ZoUxfAss6YPtBvTmRBzkTsIz8hPYMq4iUJ+fC0HhTA9IudA710OdaQ3uOuwFSwtc+PTza0G4S3ClHnTKDAdo784f4UUbum9rRcRMl7ytJMGEwA79u7fa+OWJeoYoZ1PZTAgtufHGB/AuK3pWwMmLmWO2B+JSbLMkofFAfMrgBYQzhPDhx7vCgRaN0rgmGeaPNGDOJl23mfxL9ghrTsc4boxXLKguBtBFnpRIKkZAeQClWFXzeQupSfJ/G7biZzmOCpc2eelUf/ocGev25fhMArGaeF4vfu3aLefO2zti7KMmMun8ROYHZZEVQAM3NDQ8gYbXH50kc4HO+XEL3aDDjTlB59O3AR74LzSYgBruHSfdx4wjVCNRrYDh+fJkIiwRiT8fcB6Zzpd4ku1mIukgzKkvLqP/6Sksnx7T55hlVZe4cGMsgOxnmr8ki4EbDuCyonNB6R3rVXWWWYA8GumMxCw+9/LLy0xicXr6weqVLJRh+ABQF0/14KORHA5Bpj2IOjddlpww0RgK8m14UXhbamfWbljUkHc/G2coO2tqs+a8iuqhqYdCDIYCIcZRUSrU2E+lAD/bF4XWcwNh+dBqgLAsGxBfvRE9a7xfYiTYUB1koCb+KRl4JS1pSTJnygKpT4jqTA1dDuXcbT0/UsZX0uJQIfEneeo7b84Iqtxe330O0e7sUwZf9CNJY/ACeMZqEZuGNOMdAzKGXkCVFsVPLOWMbBKOXFP3BvoyKUYmeLQPDCU7KyOpZUsfERWXUilsHQNUj3lkOOvD7SaqzVzmDSpxcp6W9VWXAorSDznCVqyMjJbMuFw4eAniUhp35G4JAbzs5MQwFkmJWI4yUoU2FHGT2d7d+NdFuqDRkl7ATxRn/csB5B1wTg1kpVYZ2ex8jxmlbakxYoJbvIycrHiCBzkRvcgr449jGhIPCPvrFnev8px7Ys4J5FhccdFR9s5Qq2jW+D4ErjolJan6PWvEwZWbwWFgyZ5gSo4rCS3yzX9Bg4sL2TT++afrmstQGPJwwH3YI0Vju+9hDmC8lOYEE0nu0NKuZTiOkHzYCeuF/aOHEgi8UWSvCGGw2e6qzxbbGt4Fdhxu3r/ZONq4FnlWQRdp9QQACWKZQyCHXpr1hZYLwx/wPsUSW2vbM1/QDDUXwbiM54lYGzXgsQqwH8cMa+SdlbDTP1bsYEtBGu8Y1JFw7JrXhfjvOau96slVR/j5Hc5fz8VWPddV+R/2gWfLGgrKIihbKP/iwKPjUNzTP1ivEZ7WjXJ+/Tww0zWYzUjJE2VT/ET6MumR+LmSMl5pUPxOZ3B5WUwPA2srTgXuJVSwmQ5PjgL+drRykvKO/NtCxvVjHyX2crMEatIbsK2GVf8dpSZs/yZY3lC1f4Ri+wBlIgxG5S0lcQSRaQSB7oDgX5mXpAJnuRrVxLcuGLsLPsZDQA08Hvuk1C+TGKHQoSWIZwhBX/e69dTFolkt1S4sSDRiKDFkp3chLB5sUC6yCmSx4vfUB9B2fmmbgczTEaIbaLYdj4zcwrleAu0osOhS0wceuFIw6aYyk0g+V5Jae7anOE8ckkDKc7KAplk8m2B8tmUCqZXjxD/yO9UjpcFN3q05WQ69bJPLWX7FbhdOpww8TXhx+RCXJmaaHtJ52xCrR+2DHLKPjV7KQnFmsGjtSmRORX6m/YQwXJLQ47gsT9RPw6QyWsyJmOXsP/ylpfu8ILtwH5ngVFNhpU28SiIOR+rmk7FvJYzeNSIvsDM1Uy9qa3dDtd4hpkPcXAUkKUspz6LM7eRRm2nUNFubVBJtMvyyQ4Va+kutHtQyLP3LUi+/e2wy3CggUPY6rJIH6ngZrAHijNScZBJUv9HtWOpwbW1LBP0fzqgRYvofHhl5a+cOMuCLXpFh1juSRMZbnkymnSbau60TCOqYJYxTxT5jWMtWrqPKsD6PSyoubxs3MTe+gUZksW/5+Tl6Rz9VxFGT7Hcv613dF3NCP/H6NGoZyA3MALwf1w7QDjikM3cuywC+/sclk4SvqFYkhWawXjaMtBI8MXuTkCdFDxVDMnniUb45P7GyCp8aXeQvxEpDtQKKpgjJuQ2Q/2xSSkllIWY2MtRwQPSBvHDdHYulodZOmu/YGKa2BNjw85PMhXK0DVfmE0G+yMaGSird1l9Vb/wBqJDf1P491PhCbGxGvmlS7UC/aPujuDLsJ5Od3MnnWsZDGWXyzE1i+gCmlj+PFg3Osb0ovMPPgryli/1i29DBXup5gJGJVvC6rWnId9CjdsrSF/pHH0aWI6t7G4Jipmu0PHgE8oZYW7eOtJwixLhdhhoOGMpW1/6RCIj29Ja14WvTCaPUovJzZ3+CXsahkfcRq9Aseaksjjyz4EYS9zvH46li+PoFacLRHTIMc+j8aOdGxb+d18XGE1lqAp5lUfTw2BwqQHXTMiZyZeSdFL5mtyv2x/zEj00F1RBiNlvBBcithNjK+zSpVwncrERC0RVInII19/v/5/c1ZWysXkDOLnzY7hgGJgg2igh6FqDMLcQTQesTQFSOvbv4Kc0pHtLcsiOhaEASgmfu93JpxOXnLJ96Zn9sGPxtICTAJpeCiclidHqvz8MQcVu7vtilPVgaakrrKsO6SsGQ3MZdx2oGcnsCdelVIGtyFPW0auZEYjQHHBBKayzxI265I+wKo4doAage7gDxQs/bCEJKoeWzQlBtI/2SkHX3J+IkbRxK6TTFZM8Vvk9E/WfWWTAAo+rW5vKKudRIdV2MrURZcvSg0uWehOr/cjhi+SA0OQD8V15rS4dtQfF03SSPXfFtjUMHnpruTkuT1xRyVVU95VVdAIrApOHBzULMpIozsMpjXmW14IP39qSnzkxNVdtzbtTFbzy4W9J+3Hgn/OTB+TuqljmU0T1CPXpJRsW+1P6crPa5fUyqHuYga5O+i86Y411Cdj4baHXATO3UnxgO7XZUCzVHWyDb1TMlRb6TNWQiwN9ne2NXpHmU+MK73GfE8oijwsRMPDy4PwYm96+H7c1gwBVW7j6iBNZlqCnzHbCBsMXiKd7WbCHqxw/s+KrzjmHZivhBfcOyhYvRyX+QVu4ilyGChQRKJwayN8IWa+B27vrIsN2mkEinE1jYB86d+Y30dRn41nR5ukyv29XYzl1+Im0TmlAQh5rnf58YKFTAVnDZr0BAfmowpp+Fya6wqN8iKc40u1opxbuPgmakZCuftSQH6IddCbVcl6m5kqfkzwv6nDgzu3u27E4XH6NTrG1z+W7XpYjIOoiULaZCtwk7CJ3gc/vtFtgyekRIlvfZZJeCIUp4oglfX0hgtDN2LloreGYqzARnce2CZryHLngWvwMoUY+sto74oIJC+aOs6FUCJMqYxv9Q/P78k+D0XyHJP8iaJ++ls9dXbOC6cVwm4BzQ38rpAQf31S/CcEpFPHJU/yA8lYjTVCodpHhYf6tRLgicxOMlcB78gXxu0wGhLOvXa7afj8C6I5g1Rdv+UMvfls6aKZAdDFMSktoeNQZjTO8Ws0VVd7ev+vkFMqhuf5GPqfjJSiUrfP1BfMDMO0q3YeIE8ArZkj9WobsBzbJYI7CD6EVzQu0naS5YjeSHSGHjxtRWrY1/++TgUeD5pv6qxHf34VpC0+Eg70cDmrZdVlBjOb8rJhcP8hUcFMyJdXvAn/a/X0z0TlMIKO85wM6OVJBNkD3XfUbq9wrOidE8EEOlcylC38TL0YdPjWL6wBbIbiqYeKvS0uhtrQMe1GDVbH9hkpcGAX6ls/PHW4G7M71BQB8004Uf3IdF+k/t8Hp6dmg1CKCK1GS13WNFRZJLvlXnV1cvWAlkeBdbo2a72dE9k4u0eWvJCi0hPp82KYe1jTS55qW9oAsYiiVMVutvFS1+sNNMngUAKodC76FaGy3WAkK+PX0OGJJIW/bu+rWp+kG8ZJU+9T619DNitJMN/RY99OmD3BTGi8gYrDAiSffDuuZvz0cqMkkjRD8pfjbZvWSyldnR/J56qatwk99uLa492RNSjoJUgkxKR2x7IofYutIwd2hk2eQl1QkJWMJi7/SRQua8+nY4TDvMl1vIqxPOkqpvOWWOWjimdmr+hlS94ItOeDnXmivxRfNfZxU+RGEhXgWzPAGe19gqEOSJJ2oFaTfp329XsIQic5xwEw3nTssYzUcJvvtdn405wLZ66CSd0rLI0anKbXVTUZaORliO5IGQ8a6PLfi1pvMpYTL8+4Mp8pmPV1hwTniMU9NvDjZJ33HWNMh/0GA7prxOWhdL4T61dp6Z2aA3F5au6XssCg0s5Udn7ynOAFK+AI+qycrNFMr+wgNM5Z8KDj25xx9hUV2MI81C8cDjJTo8JQXpn7Srg5vSwLZt4eslgAJ6J5nICyHRE3ACyDKYxeTIVnOWEoVAbdiQvg0eW6lGjvyhYiBrZrfy/pSsywLseqFXjaNh3IXBg0/89EHtDkoTeojSGSn7IoamxDP/C4GN9y2nnJX+Gz6Ay/WCaQEQW9aZC1yTrTulRthOSL0B4YTHIoa33t3Kq/ortEoTiCvhCJLQNr5G/o583sFSOKwoXusR1AyM/LmKUMjqVU6WoLJFEedICaAWVAVTpHi1KOVC8g9qXhACzrTnh0MBXh5SWX5E7JuoBV6JA+iLZfLLbZ+E3KWGLjaJPvC12/UvIu/RE6jb1QOtMxJE3OR7EcTp0xMU8SZ46xzmjSS7s1M83LMauyQHL+pO4DXNUXbwloyffx9An9a6UGngO8gLT+hdsqmI6nSnr8MvQc0KDqyilfA2dwuHSpZ70MXvSzBdAk8BCLLjAux2fOMFX3J249/T28b8ERTVeYLa1Ma3oYjbFufRSO7YBbr//SIPqFSl5hnLL4bynZiimWOiS3CYHx5KtyIpS6HKkYzNOl74aJqiG6t3IZsHkoXLWpm4pmJ1Ad7dQLBGZ/aRkBRLPI5CUBdoWVSVDE4cpFsbNlATUOs6icVnMnGNNn65qAXu6xky/V3zL5dR1T5wVG1tIC/mvWoR0lr32y7OzwVEYkWBDpvedHEVcSZo3OMBI9FHF7h8DDWiVb2JW2+AcrpSHxvu1c6WUbRlsHxcut7ZhA0Fr1fJIcoGsZBNt2yp/Hxetxnyxd3g6L/Y8hO3ULz83nYcTvGIY4s+SkMZ6apugMt7EKv3GwfHKfs3uzUQC2HUTZhYsAPocuNbKaDfQ6fqHQVjZobsSBIUnT7u+lES5nmcn6M8OKYC6j/1Mrv8ha4TkLaCUXQaimtx2lK/k/f9bj85g/rIQ4nhmEq7X1VT8giWwov4y9iRXoUm0yTrLma1dCyxbkWg75SYLR8hHU9hVtjripSFj+RdsWBB5u5scAx/+apotKeyuBT88zWvuxOQKgmQBed6+/Aok/cAnjqUBei0eOoxKz3W0AB2OlULYXaJ7YR+6NLyrxkLKWEDZ1MhIK1c8mSlVvNzBjjZSHqjm097quXLnWgGSiNSNqOh35aD1M9mivYog9htx0TlesI4tQKq6gDOCmgxk/2O03KKZX8EHlAuEw8DHR98A0YK056WgGMc/5xkZqbt6S3tEvQE3BmUNavIZYLVcPApFU8Xu/O8ywjsGCbzNiTk6anRpnIxIawbzUhjfXvzgraJR0XrVWWoBI86PFyk3Y913GfikP24D1NzOrgGZ2Fl9NGnknoMgnR3UzJorbFpoVBZtc0mBchzCYObnWldl9vVNdWKGxWVs+vvmCiItioFEz1ZLhsY/JKBz7lGZG3gpCw6hxrDApHfb3V6PbjxbDaLF44nasUxHd1L2xysOiZZ5iFh1NKQEQw8/4yoG0z55jiapFXMzmbSNKkFyl6F8DZ+5xLTJBki6bVsCFUBNyxYtIq6DAb++ufE+q+IcTIssHKlEtWzepnwMixS0wG4D9gYfJCM1uv/UfhnzXcJTZoMZGqxRZlpf2qJBmlPTg/sX//4EMalq1spmm77UtSHvPavrtvKsMG6NWeYuMbPmRBK+X7BzkC5XvkBQA/iLu5xfPy4XTlr+WR78VG50+OtnfmtXYK/ICzxsn85fXS5MAKZIsUDO+EndqIao631frO21NWF8/ivfwhovXMhg0Q4DOJNurQRe6NeBWaQbPgiMA7sQQ8iuVfkZ3/MfJkgogL7jN5MxqjXhskzBbJqbLQZEYupEPfY07jXcr6hG/3M9/lJpnodu+XzrURXmbt93K5lgK8Ptx2pIvgGP8wsQy32THJe667/ToaWeBoZq0+4jRb5wB0ZogOiC/dro6xGZZG4clPXaE8qhVyZ/ijRy9549pvmcVjEvtu96MHFoYU1o2qbcOQXqxXQH7Nam7eG4/WfNx4Wd/SGi+3F1aLs+3o8S5uyGWlXpo+iWkiOHz316u0c+dlwSZsqF0tmhequlSB3jOfCJVs48hMrhEY3FN81/uxlhvBQdV8ltULIP9Vepbm4QLfTlBEcXRkfkW0i25Buc5e5VmVpaBcbJelcnaIPIhTFeyxMzqKDzu/LJtfoNGBLKpFtvQMvMwmJQ2M9Hp9c9bH1fAz9jvGF9n3tXeKZdiiac2Xsnznty0xgQ0Uk3lp7lk2F3jF9QOHB1GmVkG/V8UlVnGLj6CCtOo+foeP2+GITlLyZXteFXPjkwFejy7vPfxIlFcIndbyjFTMYLsiHplQD8oTAIBHcFGwR83Vlxlw6rKH4pBJbvKJqN5Ytxsb9ioAvYhIzSAPriQjI+FoPntVEzGcefEemPqTzfbPHkn9JOpNmj0Y40t+ZLbn5C7fueSBf4zLBPbrTxEDImL+cfS25e1whLjnFi8boWsZGmZmPeP6rplZK9RsEu0HbZxpMAVfD/5W1Ylpys6/e1HzBKY5YsF/cDD0Au/gAj3VpcmaxqUgw2tkI6uBBhk+uJrsAf0GXApe2y8y2bIAW8FcqG4tkTaRON/LQPqA/2pmMTkj/twjkuoyUTITw3BZ/VaOx2yiSUvqiqJU73rmVXqxVMhQNR0HimLlAs2+vKa25B24zPsh7lXAdUYyfW5+iLAuLRFIszRIYPnPVW93a84Vmg42E/f+dMXt6V4IdGLex6KfgegpEk8dS6wX6/x5/yc1uzP0C6VcYjE43dL5hwI2KhmaJjT3ekzqjHcLRkPpjaOOaC8YpBuT7TLkVUMElZOOIpzCXWRjFhS5iBbJ7bOxjvfdABq2rclcZDx5OCgo84XZjMLY2Xm1g4q+NjJQzYcs/NGiFhG3rIlD6Iw918kmeeZnerZ7thgZICf8/T9mM35ia3UhsuUy2SwAWmm9lQyTAY0TAVv3mEtSNZZZbYhfOmlVZy20Tr4O8iD9HIHAIVnEGlnaLHd5n3kEIEulpDRowlXxCu3vmwF5OLLajZirkZPopcQ6OqNksvv1e2g/P5eDUlW9eAR5mZPOSCW48FgvGwpqvlsvXo8hEBjm0hkz93lurVVud3zFiNWrYyMfA7HKbVwaCMJ/QM1Zj/vt+/BhM1T/7oFu7IRXOQvAqffYJFYQ6kmLMj4N/Vf3gJQwGAd9/hQnrQreWPrv5/WXOWtOqcK+/jgpNGmDxIMKR/RW0gb4kHNwQfRCyYpU1C9YkG2xOlAYyGi05d8FZSpkl5Ywc0lYSroEdXWlK/22F19OzzQOJVbN17UnA9MN+ojCMG/wC9v34VWvYGR6UMixqyjf/zWYOKMYoQUVpHwxY32ti374qetRcelxk73/pGfHBWf1YgXqz5MMlSldP+I8uNtuA4Yv7Kij4N7zrJy4vsK2rdbMzHSuJhdM43XB4c14MUe9Kg0uBBjX+gN8JUECwVRKGkzQOVnCEm9Cdf9JPAV0GngG9XHAqb2MvMONIK2iBQkKwiMcsmdt5Ywea0n0oinA6YfM7KJFP/lXKBoizHpXrleANcGY3lkzJDRGnX4ltS2UKathNTDvOLu8QpWEprkXOxVeubD9csmqzQVId9s4v4vsj8hae1IQSbwAmxXUuQ7TYnlINRe9Jt1/jPEhHZuffU5xdFz4E+UXttNdSSX4MvnOWbzP2A6lXQkHVPea7EEootw9JphZ/zwoi0TtrlvMq8sA3GCly4uRrREzE9p9U6sTw7EzdViLXm5S5q/wDNBZd+eAMYAjSkTnXiWJ8FlW/g6WOQE4v84q2w/wWqs5UuGOfIsy77CcGppDSxRUzOzcUfRw+s++8UEMMEycOZPlYn+bklVtMbWDjZfWjoJTsFBSRukrYUxzE1mDMAQhVHIgt4WIXK6WtMO4qmT5qSsMQe9fkh+ujxLsLCKNFC5iF5O1C0EBPqMKrwo7fN/KetsKjXpa/Y5nqCPBYtvovpjf2l23bsQ6dxqeuHx18zNGhREw98uAZfAM+aZj6SmB+wTC6WS8P08NWOUTUqhWRIPAJUEdW8dSXT8Fs+QU8EgkKpSEIDVM4xoeuoNmyedXqSFyrHvbrV7P8VB3/gx9YrmKE6AhlS9MtCaKQyVdNn78jVCpeMpiUxKFCrbTy7zi22+PMovcQjj4/6RSM3zulOexcroOY/VKU9GRtovjiD7uhltBysElWylWRGsgdU74g+/Rz3tGTFCCsJ5O/w8FD1PsOGBK3m6DgzRPoipaZqt1uY3DdXNwxe/HU/zXIP80ebyzTIQiXDp5qNhcNbDBEj7WiCR0Xwx37Zqze6NyZ4ei0dywb9zNjJSs6PUy7LnbVdvFYwGAibIs7RvIyxc6PzOEj0IGzlwQ40cHxm2nMM3Z/koLaG/gdQhscXtrSKl7LwU4DAC/1yDeg/dB5yE17FYbjXp6BziBTIuUWxTC++4sU93y98beRnEnnfIKTAZrEFJyoJeYRrrbuBfOOhHlubVeZxOAH9H1G5pgtoWC0z0RezkcNtzkfHOC+mvELTLjspAYhpxbuzd9DmFV3yHKZ8Jx7beGkb6WqzjpIhlncmGBjoa77oTgufuoNfvCHbp/DoPCz7g/dpmnk9r+w0V0wz1eiey6Jplaqim1qBMJJGRc1GQppYD1Ve9kccYQVqwv/ZlICXXRjE7D2OVTUzYr59qMwRrtrUBux5xauPaj19iNaX2wDhBmH7uSfS3z0fcCTHpSTvQvlV40VUGu593Cm8X1WLZLkXSNJSxo8djFRI/6azEKVrGjml34Vq/stisI2o7vFgPQLiGA/JGzZjwPZ8zmlvdre6hb4tdvqjkKXwJqcQxi6TmWlBJHy5+otlhH/gX+n16RD1cLoEiRZ48BvttypHUWg+lbFcTWDQVsHkGq1hXgcZJnkJhcY86Ba/olUzrD5uaswVpUof+fYgW+OuRbWKeGot7Uuqy5w+1lJb87QdM57w/nUi8k7IX669qWBc2o1kKa1gHlbxO80TwAnOfKatg0mLCu7q8/tf39IUmtvwx4xCeumZmmFtAlrCqkuosIxcS+vhCtw/scXJx8Oz7aRt7z85pLIzI2OpBDXfH+eaBDxV7RdcM7iGaa7O0WTI+32zaA5YVmBMha/TxAFU8Y4T//xZjVm9kXybysFwie5uC3z+EkH8LuVpaNDPba1ASWFLFVeMFBfvjTKQRFt6ClYDaw4b7Ur0fizDy6i958wzGNgazKlEJaOFSM9KSF+OVrZp3fo1Qq2IL2FjbUzRn8WKxqKxL/hSZlJMuun4XhUbTGSm6OlINr2cDcCa0Z8ljKVBjfNF5toxF2r8uhd1gEKcy1fsoJNb073M6iM/hjy7wjkjmYF5R14kHMX/EXTOEgxuFNcv9pt8Z/ddHrP34svatMKj7YmyMMF2HjlsBDsAvQa3/k03FShhOtXKeAAo7X/wG5RDb9qfYX8EZgr3UIf8ynUz75aEC3Re9kvSt83dIbxT8YhkD61wTycyziAPMGxgcJsE3f0hHGrorFxAzKjVU3E6dSyoHzXDkZ7U6nF0MC6i45kqbbRnt8lqo6aVAw9p/K63GnSOAjNns8+S8tgo1KSDFdsN1/UNToc5Gp8yeshQkqY3yjEoNrrb7JZkPEHlYUlylrmOFudUN/5BHz7x+RCxns6GwNnejlTava3M9VIWWSOGWG0l+ZQPgccsVTqj4pgOYK/GJ+A8lG5cX05HvVYfAxdsRtNhRnKn2U3DEcDlhgL0fCIJY9rIaa9DNbsh4GQLpGbOzBw1LiEx2L27wF1gT1rEp2YMR47AMNtiuSNw1lKfcDqjXuEEF6PwVOpS7LbfDuLDH1hN01xgvIGarS/s7TYRv7nDbFVm02h7AKOdl+nlqXDVZuV3Jo6RASbyudcnDkcfN+LvsonIOxFwCF+Vb8DZNRkXHJEJxtJ1o+YG76eYwHAJtd6pnnKsQtwWtzwBU72lwz40GH2bQj2ofLH5inFj1VMzZFD8cqTzAJ4Xj/v2qLjxWxoHoGkGSrL9/CWC1a+o/jzIttq0NYeYuYChaEcK71WpbO4N+qRydPycFufRibYjAiD33Wqgz15hXMkUyLnd5e2IHzzDcRy4MFqnBGd90fF+bEOZkI6uJq+PuFgTHiO8HyYpdFY3KWLnlXLCMaVLMvAI9CeunyLVJSIr8dmLMF3YDtNywlN7/hCcyoJUexE1JbowJee82QE1F0v8UZN+jhtEhipvc31PZNxBeouHUg5BddFMtgskzQDozR5Vh/sBmU7iaowI7vMm0dHJIuYaJVoym2NK7F3RVoPJyoe6gnJUc0ldhglVrjIxOl9QP9S/333nTo9uOs9IrXTdACJz9KQpSr8PdP9cwgnxLq3WrJOJR44CIF3Q5QgOTJMe/YrqCYQci79P/ZM+rLgNUx+gW6EOSSf45eYFQIi5br3UX8kQdZnPDghXZbiuFCUJERXrUk928pftRMThs7XKTGBtRVFDYmLV3SbAQNHVIJMQcRoFGT0KuWknTcuF3JpCZOjHg0pY42T9k5wGUBOepuKKtv0JCXG1ILO18xj897+PpM9zYqf8JxSNBgC0l5Qro4HwLjdImehPbj0VrKj5ylrsLsqNIzvTOdCIpx6HmIbhXvP8agIn52NMI3y/ptz5GUN7TjMMJsQ+ULNGJe5hcXDTuZR3rwIwdcJm5Utp/mMjDFKLkGJHHDcpT2C+QtYzMu0eSOeqlATJqDvaO5VS+KVgcXbCO8GIQKVkMEACM8O5ne1YKIZDFe+MEatoZBobLZcL1NSFuwBybS/FAloPYf88kyLFIyeAalnVjC+I8RW9pKc3HVrhzqxb6mi0wMHNpyLr/nLBTpztxf5NBj7Emes9XA9Rs2Mt779wGiiv3r3u7Wnc9f2APH6uVG4oVOlfU+qZbv5RLPuwGDp6Y8Ch/a6/L+Ujt8/y9rsgbVeV/4ATxn52+tBwCRSosf4ISn0fOfskMs4+Lc6kDlwG5lnD7g33ajaydAqLe58dO1GUVYbis4pKAkCugJkJLO6iCDMbcxXGLFvwA5SF+RH0CdCi4/AIMpNyHXusX4mHBTjn+mPE/M9Htphs5LnUvkkyL/7wSKYkL310i10Imgtd4fFmXs+Sm2/FcNcNFOxXK/pw6SjvBDgPKl7qePrb3IePJiRgiOMswBWOtpCPxa1M6k+RX26fffb7dYmhUACWoo5RDzZeySMEUt2af7xunyn0NZY+zfv9IKfQEZYl30HvD+pDRExbpwTixoQ4JU8+M/tp/+THwoBkBg+QXADGcuy3zsjZ5n9qgj3exikKUXuns2MCRlG1oFwQl3n1Q3c5T9ozms6+Ht+4e6oTsJPD3/1/WKcu7UDdW6LvvUATe6Jpu4l059Np4FRqI4s3MyU6fSRl4V64YuF6ervwTjZYjl1vham4ZC+X0tpItRSgbSSXVqZjWjJRNQoGWNgDUxHPjSA1Dwoie+ZTxrRUAVKm9IMxkRDhDDtI0xrqRJIKWFiX6VISDDK4EkMg0oflaZkjskjfr0b9B0cs2Jl3NWGvH0VYSjZ8mJv4vmXxYPrTJ8Hq5fbGHntuNktPfkxK3C43Q0yhhpzSXOYOUAD8o42iLjYrZnuofGJ3VuBa3n6lVxWXER34QX+IV9WDDRbQrzpOKWUfShldpOJ1PfwcZF02L0fP/7chP11HPlEn3JT2LeWldv6Q5inCM1ZB9o+vfYPWRhjXBGcuLnfUs6q/uWN6EPdyHms5+540/dJZt0QBJObWAR+u9XOv86xduO6ITTmarBIA7DJliiQSVgSq7ysJWJjU5FgxdN11BMqMS5yEKa0FGQbCrBF4Ie4opt/2L6wqJpCJjuibHC5W1eQqoJ0vtFT/fnf3XsyqdDIApskeZH5eE91btMz9ahFSw6y0WPXToipTwVZpeTZnKrCKsdObP4B5jyZOkzJeU+fuYGGgXxPIcSYJbs8J5KqZ6bMx2nCctPnazps41JrRy1FfqpO4A7YNy52eAwTAb3VI25IE3RXiumlihLuT7WSIR3NwY6pHZXHywR8MYzb1QwK9qmLTFge2w0NoSMW+jRDsostWHQ00DJ0II7wX02uOiE4CLsy5LJnPimlAhr6q1y/IteG+upQZMVOrTwLzPSkMU8b03OonjGRC3RJN+TFQUYPcYz/+Hjh2y3Q0PYgcVbGhkvEB2dvbFTbCrzs0Ds9PQp+X2ETzncnr4knu+1OgyLJ1TfQI2rhJ6+Rqo+oMi0bABIK9DGnvGR3IHwV1lCjdYtZ+ml3WLPEq688c76itm5oC3AbBxYnERETpHeMZHEYxZHbCNQGbjhhnk9/fsHLw6J7hJ5BY7bCc89OBOYRNagzh9blITuHyI7HGdDDbdtHQWlzP4IoTlMV/OluwVcBTafGPwHdo1Hz9rKqGG+bwN0lfHLdPqcMMfNjoALT4sN5QbknfrTmprrKVtl7D9nmGVecLR9tFMgOYslpD5PIGjNvga9n6m6iE2t26V6hSttNf65ypBnuAkujJv4S/XwNihF9uZV3YS40UKm3DsEtMVthMFHGg5aEdIQZmwZwVYNPibuikFlaJUt06338F5cVeJ8xUi7FsRudpx87Yz6PN0KrCZ3VicZssr+MdCBAWLy8kJU2H5GpbU/RS2uqBw8eycr39mYumA3RB1ymRnRftA5YL7TMXLuf32S1UIyOX7RAW7zV3jfn55cFcrw+6J8NbwdKzAbiPGS7r1eWaqp4MyCUyTpVhrIC3IV1StlPJ0YsGv3dbjr4bb8zSDwykcGdXlBfZoUFYuKcVdmjMZUeNxr+pjOxqmWV5XU9Sn8D9sU7GXisHnpV3TQJom5i5fiNAT3TXRONcIXJKu28ceKlHP0RXpkKJUVEcF/3BiXCgMtZiHhwXbtex/DOTb8oO1I55a/L9+wZh2xUtUpAsxnIiF/A9BAxyRzUxzXP3ZmY3lvkDmuhHDs6QC+Da6v8QEfq29vtk5HYCkJaGYq3QKJVX4Ku8Z2g7Ex2pqNlAi9zXGpifb6pV2P9xzTkp8UYnk1mAc3emI2JZq3L+nAs5YRJ8jKvN9eIYBCsTzYgyuzyqa1U/ppcWfFP08On22sCzQzkdvJaTbJ/KlTPRmeKuyjfjuG3R3x3NAempNdljT5Mfrqd9blB2RC/8fit/4ze3g/wIS3wdU/YZGIIZLGeY7cjC+NB7Zpe7UgtUM1kvwnE/LdQSQlB9kFIB2X8Oogap0OcJ8HmPLxPu8v+mGivufyYC0wL1XWKmym8YUIzKKtSyxFoF6HAP7Rk8ACKfCigJM07Nf+ajnS8KDfCq0HoPQJt1892Ak+MYynmA9iUoJty8nm8S9eS7eMLdax6Yo2c7jyDEU/ZlkcsihRQLu7yUsv0awISrhN4wT3Gf5MK+NRphsLmkd4xjWWuAGe2T4sRr6Fe3akjzEtCrPlQ4wEO05aPCV/wvQUor7w58xwMCqmah2pE12dmI8ge6UEN4BfRKF+AZuq0tAuBB4ZcMhlGfUQ0brOEsVtfwTrKpwEBVMqnqxqvwc8wESxZDB4rQafOxVw/VKrZZ9V10xIWhSVKT+G900JMAdLS2x+Yv+zNN+CCAge+dYVU4/JKa7lc7dB2gDUXeJk1GET/sgl3dIt8e6XBpke7ukY8mnC6yD9T8q4RZi06HuTam3dQ26SJHxb/xIMkQge6ye3je23SBYKlhLAfUq53NeYGBacqQQIM0ygufI9PLSPWJY0OEYc8wAyx0oSu4h2fDRDev1MrSoSVxG8vUrmZ5LWsJxGQEd2kwo5ZW+uxmQ4284NNGsyNOAN0mxnKre/XQJyPMJZGGQJwzePGnlJbWa0pWzjeHRhJsjG9nhS7Wz5Kv5B+FMGtbdJaVmpROlCO/DPLnabkeFAa9V1E+iydw/PEauKvUKuzeAwI8N6i7wgw1ldyJdr5qfZmqsPPyWXmD4YsxAV6oLpmdSo+mZD/VLd74SbnLQydvnbBGIm8MYTsMWybAQukvjcWgsFlaDUtapnltiCQwM/Qv1tkPk2wD7VYRKSJysCbTN7wP64aIndSHViyfI4ejAA7kEL1cK03J0qltTpQzjpW+sYHNDzS/bMQ2NDfoaZa0B/My4ssFA3HsngJSmVtWoL10g2NA03soLaylnygWmpaVYmshVQaItPwYm2owQf0/usil+uIDtxGKhrBKaNxLyQ930QiAdL5YszNns24DMNb3wxvWTbDMSv8H85KavhjQr1Ebdo/95aA4fl+0BpRbN7LUxXkGCNmH3Zz17agLEeXW8CcER1JXPi7k1SMgECVJSm8J2rK/a95R6OGwQaSjtIO5dtowH5sUWEmbg37wZyPh1V1lDgniHCo/zj16N8nEdFjK7TVYHQW1EcM4WWjZBRjZP1oe9zqRX0esdYKt7aLbJwZEfjp7pqG7Br/C+HJO+0b26iU5mI0AxXlRK0pr/RbWnN9lK3thEgxxdoys+V6TNXFJARlvS01FeG4s0NdwC2RJ0Z3QJyVF/Js1DgZmsyhGFKHTu/iHW+HbrAhhtbT2DSeyoTAHtIeEdJS5J14OOJAOTDXm3CJwwqGcv7SGcfV0Hd+RPA6MdKaCkWa59CFmin7ClmmHtf1F/TjqwORgShWgfkzP7lU76Sg44DPT+y+WkVoup0zks4tj41cp8F6j0rjCn8wZriCZMthrwoJXqFYVotuGpJ0LdeiX3UFub0qpiuTkVNbB+0I4K4yhsrZtrtxw2l+W2NlDYZAzdlbzKSQRwN6vg9vSbkOqLB+LTp1R/xh77OPlnnp+wMAGJApR2OD2U8NI619BPv3Sx/JEw3qIlCeXVzAaQMpYTLVRl40Zy2EkoMQPYck5MH+W+soaihlZpeaWgLJADCKquFmXIoe7QqmwKKpc1UbFk9pyGH/D1iiP3NtJNHVXbN1Y4+ooxPjK2jmuL0dS/b+g3LgaNgV9vD6dC73Kl7sbIGu7YSKx/gbxtH4CsD2kxq2KJiyKAR5U5Q8NxA/xGMEjQOYnXjYkZrJVKYQbPUJjHlXHeuglxFJRA7MyjYNcUQJrgGZZLSnL95BUzSfabWn4xJwBZsh9mHYy5OBGS32bPq2DxgEchEg60+UibyKD/gTpiWpKRwj044RW0J0PvVKG6OLxRQbjnw/1F0Jg2ewyxZVpL4nXD5hKJ9w69pU2ypno2RDNDPap0DTGryVXXaW5vLMKcXEBUOAQvxjLjKdrk+pE8vMh758CnFe7aUWTeUZfJGW0RlYwzUCc5uCLl6bANMnYTYdQvQQXgS9qXVSxSK7lLcSTRDKX63G15JWOpG3XMZFJFa4hMKEag2z+kMPSNmgNfqBaFZSSuBw2GLROm3aM3rTf3asmYXqDDecnIVlPIM2MJt8LqIFvJGji8aXzL2sENDi+320ny0ZPvVtvYprhj5/+aECFlDlc+PYer8RTxrBq5R1fqr5cGiwNyJbUFLKtjiKpqul4JrJ7zVjLmj/vO8IVSs9ZnQwCSC0iTuRYN7lJ6K2AgvMPyusB5u6qBYsS/QHLetkSk7abER8f+5g36aUf1mO5/ES6AoCN3X+Xw9qHpJmeUbtnpDZUmFCeObBBUEXsFMZxVg5QvyIaPA3ka1pb5RpsexlZeP/u54BBah1QHZJP6Y7gBSCQ6RUauqEc6xah5rlilba0C2IFS+5x3RIe5i7jssu5uj58rink+AZi8O8unwADSWBJkkjgxZGucttuWuD1OYS8xAzbU6FnSPs2u/qXKLGMIG9mE8p8/gYrrcHNbqOaWCXzH5Qp7okacsBrpKVy9dWNWgt2OesgY+ZEyjq3cDh/aB43Ac0IereP+YC/2i4DzSgykifwasjBPUWpIgYdvfcF81c1CS4JMmXfwL/Qd+RjYeNnMdTcfp9WOU88e3q9VAUNGqQ65LX5MI4FhOXUL8zWEL9ABjhKC1KVuyplz58/KZ2eRfSqW/ipNo9clyAkoHBJPZxIixlxw+ElkIHp9ZshD7iyvd8jyGEhI3qK16rkMPn+kxnLWSl2T1YJVriYY9Z6oKTDEh5wqEWM8Ai4WVnO0929CNrD02VIXxZSTmKU0bPjnio6mdrnzRhrUazrDy+hZ7chz9DiBxwMc98rRh5uD7JBwiFYuC5lJX+ifB5Hkmixj5nPnIIMl1EhCmRZ79PLVTJg8AmKGBis6+l/aEUJfnMEt8i675twHLl5ZM5o5EzmzAjR0aBpBnp7Ctw0PzIEEQK0/6FD8YBOllh7G6JjmD1Na+/F2OPaXMYdZB/Xz+hzpVfqOCrh16n3LIBfrvBz1LNuQxzMnegUKcmb4pRB3M1QyKl83Bi3ScSaL5b7EnBc09nBzFDh/vxSiA6ofiC7LdVTiLAKiJVORCdFEELKvkHzHM92V+Cyf6bmRDW8qqgfi/WrTe+wLJ4/b3kYlFV0DV/d/NPT54Jr7iLEMywrCr8YVF5XMNTQP5iczZAFDw5GyQUai8FEPN8sKKz0vzqc/0UCMIIhiMcOUwVIcgZR8fVdod207EGqpkc0xPIKgbOZMKgvBkrwa8yZiHMZVf7EUirvbt+5bZnKE+0uk9OAlgz0d7SfGDgLcO/DLG4M97xHI8CpU9XrNY3finu43Od7bwjFhlkijd3FU7IHdm+sfcoIbQe++pQMzYu7AJLqws0puWuFp5qpY+4KzoClanw7RkFwXxHQk4LhQozgLTFTclcAfL3HwVA71cZsh4nmEz6fHmKZme8W1WMUKzba6ryxH13iQLOlU6akbaE+sa+YRQ3sG8ekR6ZCupocRLgCKTa4OvRnOTG6jdXe/G9w+cAe/VTGvLsPZlwNbNsIDzHxwRJIPLa3NisODhA52NPpsig6u/x5NAkNs/diyChIrGr89vsJRY523WXcKqn/TNxRQTm5ToVaYnDLAFUzsQZB3GEC+OHGqb9lACe81GEbmAQO33s7z4wclh0oxOFvJvjOVEYl2nv3VPOg2adQW3nlXQjsYtOlUXrTFa4MSk9daWirVgUq9p2o3uxPzeTa+sS9itTsUKLOwRzN3Qc96bpoeHF7O4XN85BJa3pu06Zv6prSWuH+mn+wQllVjluHBLoeVfdqfLVL3xerQ4fof76u5dpyJZqXXkhLQSSkXB/BpQ8S7INj2c+cojbjLRsVZEG04zkvtRTcesxoTWS9cx7cJUQC4PzmuAfONW42HlQjVnxslaWmt3P2Ap60jvdx1Ng4YThXYgl8SI7xDtn5kMR8ojSkuu5VAiQatUy9Z3ymvc1oQZoHJzF3AzboJVAn7XbAKBzimfEkgpsAU14qSXdktMzuRkoB376riF1Y7TUNv+YRMs3G7+f2KA/GLmdNdeYwpFNJBYSsDaEud9t9uh9h8JF0pQK7MxJZ7SvagCevZ2wz6trrjnJ/WpY2Zb4qKsD1XRe7WIyOVfCAKCNNFWj86nN4fyoCVl4hHF/evmrC3XRrDT0Ad7xct+CGB1yHfJnmNsJ5nuSmjHW/JJCxMLOno7uXQv9l5fqyY2y6CGayX9w4nwXU//1QDwNoDkkDHivt3JfgONXOvDrqMnFM0Izsku3MkGCLwUZZ3RCZZ1ck+Qx/myy4qfNQFuRIKOUpNeS47LN7/EXG7+0BzIze3x4i8GfnjW7wgmMcthipEwFz6hGnK+wbdPECYINrMt07FSXHC9Nq4B1UZc0Ffld8XMWRe7gOuzxjnxNtIPkx5zxHnt+ngYcyASl4HCPnt18k4Zpj//giGT/ccghKXImrrNzzl4rlHKJYIlRvf+P4q18ZUApb0+RIZxImSY8UP5wEGGwx0u7vD86N2FE+tjxdTcI3NEvw+8lbz7QK8X3+kx17Rf/BT/Qc3ORS+yL9/M/1ROGyXDrtjojCbv0+hYzYXmWT4Aa4avHFZpT3XoTguPZrLZwxewdQTql+5WW4W3JBL66qFHFB6xk+YY4TtMdhhpOIHtHQ9iDWaU7ElT8Y2qzlIws40swXNXL08kzkoPQhpvI0SqB1KIw2eZaChy7qS53/LfiIgUeqgtjmPxZ+z4qylz069r4J3Vk57GksWGlXPrPmpF1CKwa0ChONZ2f2OfBONf2VgegDPaUs57NIJouhIv8Ov9iXaEH31SZm4uYa643bFFWw86rqZZPjk+cymdL/ie6IsHT4SOvv6iqLhTE46+BzMG3l/9+tmyuG00KPAjfEJv+JDn0731PIE7uA1rPnrdfeDau9GmIpFl0P1hWB6Pb7UpfsvoBqVuuu2Q0pLM9gy74MMUH1lnBj+cuiArarWdKx1aZOsjjmU3AIWfDumtjlKBfPW3zTB46O1/kLYyx/xgopaZ1oWCLlKy5L66/QT4p7GJeAEWPc0Tqel5ki0x/0CAbxp8WXUx4dOy641MFNm+s51EWkuzu54VVv5Hi6KeuuuJWi0aOfQA2D+lHwrldLlV5LkbgpOvNTmG6rFTzOspTkGnQhR1YyYxdxtGwL9lkN3qVWd4pAe5O9keZqxx313nPfF4XBDidNGXPUrbJYQSZzSufY9faCwpPilEjoj/CEi/H9CAvDpfFIfzyFSaIAeOc7xVR1V12EqrX9vfBacPeZelSSUwjZt2isMn8RELIQ760hrah5nzDH5uZClJ2kJ7tigSqPWskWAvxb7k9tKz0OWZsfyV1eC6Q6LG7YRun1QIl451tHoMcmEob33BUHVWx2Vsw6sS3Pl+scoKZ3tz/Km8bNzIFWTMGNFICwGyyexLDOIqwppR2Jvhgsp6/bWMmCljMVdNCqRZqXjQhawbGZtA89ovNx6M5XUIvUsCh6aa1ltzKvUrVwg2Jrrrm4mfXtqWPFINDBQymMZUybpH5hlQeDxSMzfFKt2/NssHsj30jGxqfMucT5QmG2O2u2QtP74a6QcrovkaPSIpMt31LXHxYqdqFbZYcW2mfl6yHOwscsGdKzq7CPrYC+J7in2uCOcLkzQRwYHLPw9qf4U1MauzEd+876lqO6DI7dbQwd//NZgU1ffhDXa0IrI04RzM9DRVRKAZgdy0t8a6rAZ1LFMoUtxg7x8srVdlIiXPJkbWDbmQ8GFEGlGJrqPChDDi+AD80RrYLpSrSVftDIP8QuGP/Tx+Qb1sF3+bq7FzfiIYHKl7MsJJTqvH+a3D9Vr/3gTM6n5LqXEvP7s9KkJGJ9arTt5eHZZ8zmrUv/7XimCenEpYKHg8bdsdoeJjDuCrdQk5PMDDoL/zzvy9jUdKd/1IG1SBmnmNXsmE5d2GuKhDMF7h61Z6dPfAZ+DtfQu5pYUSILSt1b0g0x98eIB3Z5J372lBPl6/opTBRdW6QKvwFeF/yCUTwT2MdH++vKYPfzW/SIE0fg7DHUQF8AutzXBRviBcs09MIPTnV8/IFS9uB17BVaQl1FxTKGRQ3As77IAZcHsdCP5UYauL/r2BS+avfUYcE9ZMThICULde2ND4B9rUg2FnLPr/EU29CDXtK0cTMV8N0GN6AeB+Na9uLX9yCGt5C0uYuKW0PhouYyt8Te2vIJ+MYKWZNwpHkeELIUGxHWF9/snolPCm1+ltavSROi8kniTHKUEhum+5+umXONLneIIk2CbSUz3Nt9moCJR1Vmh+aq/tflmEr2tx98QEAzhf+0dvSVY4lNGzlOCybvE/mvze4GG01pr57PMIllYm9bNJuA6JdOCqY6EKMnGufiIZA+hi0U9iC5nalNM1c2Omq9CjPqvOwSqKhuFQFPLwp6d5OYAV5pClLSTVc/tzWgklUZK7YwvAuuNA+59v/C6XgnmN5j82i/YRrO4+OT1Za6h4b6OgkWqI89cuzQQzn1i2GovwkhlgQsjnAFzS7dAuK22/37PMlJyIp8/FBuwJEGGHg1z13dw1KLhJ148pn6WMdgxU71n1WYRqC8eRS78yEE4lIC8G+9rZ4jogzCf7saYAU0w8d20lAIPrf19fJbZLDyC/egKXixclGhzy9bShaHq4wEXtO679kQtGqfSGPs+CqYDLk2ZCYOyY3x0VHU4ssmIBLQWzwk7VaI5WDgyn79Ygvlm3nYYHmsvNwwjGZFfFqOawWQoi/vTq08uLhfRr2kqtiUi1qUeYvOmp9c5uDjXKFkMcFZBuh/4OzbBBnWQESYZ5ZiEy8vI/WkMhRc44qhQxdTrHhBukrmYq1M8UyGlwM5Qv3YMkvZol0f7GAevNq9FtrOzPYwJyIZ9g5sfuOpyTIBJ5fgCU4aleApacvkhMwXv3zWrcMfl4cQ0j3sz0GdzmVfoqm4kUUhsVv9eSM1t9OzhGF2b3D2KSonS0D1aeUVHZvyNmuG7NUpaAh7IkE5J29RNZ0Dc0RQTBlQBMoCDJnAY0DfBQ8O9/vpEuoMayc/iYQXhvD4kalD0U7QMZPELKa5PgnH4oLVdE9DIUSth7iPG5XPjYSLBfYRO5sjt/3wi54fPaTqyGQq0++4Y74X0Bvh0jgz3NhlPF4I8MCM9MqHC7t5gA6PxUAr4bU0xFLc6gY+gr9GELcdRmW18aoSQt89fNM3aL5eM4XKNGXLdZ/utnXDhnreeTe2/fuMr0uyOYC9WgkGkVJ+1RgJK+o3fj0jfHqBCVZNveIfOGqW1tBg0rzSkCUr4r9xYhO4WZsPrYQ1dpapojLSMiGjBuBECy6atXVzCLXv5353lVty1cmHDiQ1rA3HSwMsKeLRs09PcOhDnRqOPLeHFTc6OeESf81IR8tF2dln4PFFQ416g5uEPwnxVuATL8PX6hxdMaXMuUdkerK2aKtBPXb+oBqw0XNgXRK68Ok9/1luN8vnyBUO52JV2jR8x19jrPLYqk2LD0PP1aYkKeDklyY8AzemWn9VqKnC0zoEiyOjQP9SkZ4V8hdecZE6HMh4g1veWGjN1awwfM3A0WSkSd2ifVSCB9RayVw26Ltad+tBlcinibAk4NQtIBo8oQeTrirlEztENDVtzC1H4pbeA9THrZwo4imu6nSVhJMmJIrZHeOxhjLITGFkQEz0n/9mI7tKFwSikb4Mr+/H5qn4LLI/q36pmwaBPIQ+BYSLpUMjTUjza9aTvG8mWoD2i9fqLeP5Y3MjmCMLzJsc2tYA/V+AalOUSdSnfJJTzoWGnTxGW9Cmu2Zz+UKQ51nsu20OyK1C7hzCvwExT1qfWNreL6zEIiaUA30lbEqIqMD+ntDcVG3KwG+TufQkClugaqC4R/T535JQzAIF9A	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSS",
	              Description := "Soft Starter",
	              Revision := "1.6",
	              RevisionNote := "1.6 - Placed Program Commands Ahead of Output Status$N1.5 - Added Isolated or Faulted to Operator On Unlatch$N1.4 - Change cfgOn/Off Delay to Read/Write$N1.3 - Update Hmi Status bits$N1.2 - Improved Fault Logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.532Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Information",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable$N(Future)",
			                     COMMENT.2 := "Isolator Feedback Installed",
			                     COMMENT.3 := "Tripped Feedback Installed",
			                     COMMENT.4 := "Current Installed",
			                     COMMENT.5 := "HMI Fault Reset Required",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Invert Trip Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttOff : BOOL (Description := "Off State",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttRunning : BOOL (Description := "Running State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsFaultReset : BOOL (Description := "Reset Drive Faults From HMI",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsRunTime : DINT (Description := "Running Time (100ths of Hours)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsStartTime OF pvtStartTimer.ACC (Description := "StartTime Of The Last Travel To Running State (ms)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			stsStopTime OF pvtStopTimer.ACC (Description := "Stop Time Of The Last Travel To Off State (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsCurrent : REAL (Description := "Current From Drive",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCurrentMax : REAL (Description := "Motor Full Load Current Rating",
			                         Usage := Output,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0.00000000e+000);
			stsLoad : REAL (Description := "Load %",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgStartTime OF pvtStartTimer.PRE (Description := "Grace Time When Starting (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgStopTime OF pvtStopTimer.PRE (Description := "Grace Time When Starting (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - Running",
			                     COMMENT.9 := "FB 3 - Isolator",
			                     COMMENT.10 := "FB 4 - Trip",
			                     COMMENT.11 := "FB1 installed - Running",
			                     COMMENT.13 := "FB3 Installed - Isolator",
			                     COMMENT.14 := "FB4 Installed - Trip",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
