			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			ioRunning : BOOL (Description := "Running Feedback Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			ioRunningF : BOOL (Description := "Running Feedback Input Hardware Fault",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			ioTrip : BOOL (Description := "Overload Trip Feedback Input",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioTripF : BOOL (Description := "Overload Feedback Input Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioIso : BOOL (Description := "Isolator Feedback Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioIsoF : BOOL (Description := "Isolator Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			pvtDriveStatus : DINT (Description := "Drive Status flags",
			                          COMMENT.0 := "Configured",
			                          COMMENT.1 := "Drive Fault",
			                          COMMENT.2 := "Drive Connection Fault",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := None,
			                          DefaultData := 0);
		END_PARAMETERS

		AAlf+hEaPflVGWZIUyiU/SZswiKAyS0KBDcDMxqnoYww8L9Vch+zM0h65gp+Hw9nSbkJstMc+facYdcu/DRVomyKw50RTEnKr4hj4xIv/Ngt7syQ0Uy+kQjrHDzmBGBUiwMllcuUNJbQSmzyw6iTAoXXObz/Mo9nRVOLDWj2pD0dvhnYY1hgNzR9L2eD1Q9pKNxf4OM876doqz4XAqvdc/NT5vmwLkVZ/PXHKs838uIfOTZ5V2WF5kfCD1kp92T64fgHM5pzOapF3Jbytse7b42hWfee/9/epbkVcAuoWJq9XpMo3A1kC4nU5Mkun7Jf7jtzPxUk7uvM6fc+nDEzxUXVCf8nXyZBpur55C1o8HpxSk5umHcDQ5E8ungSygyM/QU7Ztv5YYWJbTUy4DLuEbEWS8ohMDvr7Ry8yHaG9cfMv66REP6q12cklAqQP9Pi57u+ynaFICV3/VH0nuhCl7zeAxrGlctCkkhjOS4CkkqXHrepmvXCnc3C0m0l7wyY4LLa58FIkOCujoD0czNk5C1T5nOFBeVnHQoqRM9ftNi/Xf2HDh/V+ewnTXqDnT+q2dooHgkISDWBoHw1aEhTtH4RQjkHHK5z3eSlwlW+HxL9RgYua72HSNz4KY7L+rFEkwtSnl6NdoH970gZqHYNA5+wZO/7kha3pClTEWrl+TzaR9YpA3nbXhHpD9/AZDfUbOf7JPr9RjQ3s2s4ZARkdbbA3p2s172qiJBmgxDJCEzTmzItdc5brL13byBJnp+52Jf0vMUTNFI17Bf4wfuGZhbPN99xts969SAS6HAmvj65CCNC1UzDlvJXr4WFIQ2kgnI0aQcwPJ6mdJ7UAwPpIPbyPGjGtQxW8RmTyfhvPF8jZRXTxlBX1a4PKOBdtr7MRlRR7v0tbpsFd5+0F9Ugr29XdUAgXO+g2rSED7V1998IVldVil0iK0WWvaHRds6yI4Mz2Jg54yMPsTVaB3TRQ1hE3Vrzpr75zsJWpphn9nFeHI0gNAya861sQPiThhtIr9udeXDrgrGoI7PY9jP2b+VSyQPXfVUSPE68R9AY/VbM/MatH/7+WcjJ776aCLURxj08AC7wbJaJW8FKW3Th2ngdc58xCy3XurR/57LwEKUN5Nk/XgmrOhWjB/MlOlsSO3hfeVNNvLUS0JRIrMWAfkGnyZBbw0/fEOVYfj49GDuiwSweCE83/HlALCzJZJ26LRv8dHdzHW7I5eIRfRy4W5dMsLZ27kP8C/cV+mqHB/7cNRAl8k7pLl8uF84CL0lU50Kupdkd+TpkcZkekwwTUrn/4BjUY1aZC73a/jl+ovwI20vYNifLwdYorzl6XUN5QlQXP0cdLx/9JWRVJLceTV8/npEkAQt6t39OLEQ5mCWYjpBOwNO5KJ2WmZiCdWcJMVE9SfcjSwtoWLTaOhZm1Lro5cbZaTx2GnMNcGXVXSFjo84icx6yBgCWzp+NydcME8awQjC8WXmHnFDMm3avl7JqxdiS+Hjf+8uXtqm6R2nZynK6wzMERMYpiMp1nUfyfG/jvALU4d9f+v/gCBzbKhSJIpBFVuB8CJJPXwARrFXr+vgxn0uY4tSJimMKd8KGCwhjSvyWfFcgg18oCPf1u3leGYwHVmeWrTS5jgnqZJogFqlcegXuh4/a6AqF9k2a0ytLhUHuA5LEqvxwxO3Yavaf9EnVWDqZVkJi+ZfehTNyMl20wbqlkSFNnltCpj++p9fM8KCej7CVDRB8bpIVdSeHnaXbnwTJFpAkfj+Zqdw7E17FeFYqeFyi7Fyca23ULU70q5io1sjYlg7JVt+U2VQexi65ZsNBUU0/DvBHsEezlzKRSzOH/f9+ngVj9ff56hp17FUIuxVPioh0JcXFDHnQPu9jYRqocxO5phLGOxzFDJFyoR+Ba0cH4K0AhXnVUXLkTt5oD2ckq+hecvm6yv7v5zu132+PMfGD2KKD+9mpcfiOgHPubl8wPXW5dl7oCSC6NWy70Gh/kUfK5GzNEpdBrlTEdXziyei+AKfao5cfVUiuZOXpF6bpiCzYzi+kdSIppHV0TJT6PU5fvb1Hf6zead/1V1kEjAjLwxD78ZRch/tiFOQLgShy3PLeKq0j5F9+nW5oxWqKf6WoYrRTUtZOG1TuPcZCbnLcAoXwQs/qC+UUYV3tuKWq3+Z2HbP8Js5yJa4r/4A4wiUX7GwczLz/oDM0oMmt+HZq8U5vJ5dWDBsoxTKur2Gav6EtZMQduBJ02gw/j7xiaFMxr9CodnqsFryIbJT4N5rkZ/iHl1hhxuH6pnruRjwDV6Yy8NHl8uGbxkL6eWcIm2X7W5/fDvNFKZzcUBt2jwIISPXCWi7I7sTNsh8e9rUZ7fDagYqkWE3n3EDX18hLVoAF4M9lC4DSPspvGfbA3ovsRhDL2U1JlGacl5NmlU5Uebs3CoFp45apchs3pjrzpyQMNFMeurh2HpjCyVhCz2PjddnW9G36B5eWPWocqEOAZW35ST8L0N3lVRtwYLDRI/b1FBo3VW3X7OQvzprfD/pdPPJ2LpairBkXnlFFmqArY0fFSl4MTZFJLdTnrrlx+anHQZtDMol9KI3KShGLx6jNUboqYaZSG9pfhtNV+t7CWc88RTwD3mn1X+HZsQ/tSL9xruI0uekQ4R61gvT1mzwx/tK4PVaj3Cez1AhKunw8jMLvIpfqbRLHaLkdlkIxEL79A8fsWHRYyfW61nV9TkQcWyjgXQI/0T+TFb8EprmZTttDrpLag0WIM05IzWcsAWj495hrqjPWGOKxGCq0TtTPtey5o6KVjrV0j6lq2KzwySzG5X7Ia9JVLn9U0cVmcFUveYwO+qCAW6Yxrj4CADTPjWHDh39SuYfBEqcYdqhnkKK8p4ZfaRoqT0fNZ3P6uMBOtId80J+8iEIApc+0k8opC5/fwDpsq1ifWAgoBT+bNihwjbFuLdV6ZleHZsZw0Q82H5jR5fFzv9PHUM6E4SjGS4D5N1HbBxbu+ZVR4M/3TSIfrPfoDHpUkXj7V7fIlESPNekP7qhaLGxhBwwvRODxGYAiy228x26evfsdyJaaBu0WRRsOsuuuXlB4c54S6sXQ+cVQDEzzVVx3nV5gHrEnpttKvfTQqET5QKat3lNiVaGRYBWmndnYxsVkd0a/NXvJT5IgPRQRcWgW16Pbls1/VtF1p/7lVNYW2locNnNSqnWZacOVOuHyUQ7V06bbig3xxsNIEMEABsnru8/IwVrOddy+ro9GOhWeT/FQJBUKPp78wIXjO4fZW56rkn0+Ua9grKWCS25IOlS/uBfmMbKJpdHBTw0+HIIPZzggXPDMLTKKqds2R1eGk5WrRi4YFP6v6NJd1/vdDJg8N9+GBs4mIlsODl2YPRur1+NmPflfH5tETZBdZwov0IQLo/g3RaWCs57zUWj0SFEEOUS0h6LDesGs1lj2uWQicrnsnPUBDQa+rw01D9ATuUfopPI/3MMfxWXSQ7q/ssXVTl93BuQamJFN6ILq59FtzaV12hTHXRzgYlP+eciv6sWqf2HYVHWZVwYlR94fRsuXLNZwxpiTv7q5EipNp4WG3K+KDPvT0BuUO2rT40TAUU7WIW6vcoC2wKP9VMJA/huYC2quSmUNo3KSMnk7z5rMGWfiyHYjtM2sO7SiHxb1FkqEENcCc98mQ35b79mbsLfGicurSQLsIya6MlYByMjnr0DhjpMky7P+OWjLsSCgwYpcVUkfmpF1pwiaqQ3PlEQKOZ0DaYQCSHQSLcaYhwyPiM+0kIsKCDzh8u4T5aZooJxwfskz7InnYXlsFHK0xYX6gdUgwcD++nNooW80XayCxanA0f+vov2rONDiqFYxytXN7nD1ANgNHCH5DJ2ZZKLe+OpyekapWS+JaJCsTXK/003jDLl0qmQBvM0wLP3kOWZapJjbvN5Fd9x8s9zU+B7d4TAFn7XOWR5TbUagD/fuxnLM/sAbcvZPpmRnX53TMbYBbYfj40yyV8UeY/dj0xfHtGfpYWZYc8vg/E6lhqdB/WK2YSEnbrV9144nPtewjn0234JkOvNUy5OgF7zKXhjV1+QAJT3ts4yeHu/aW2i4iK5N8okoY3cgfxhQ+142CT8PUVs3ZskfE8eonF3CRtWSpgCcTiiA/7Ya9drDph0BBkFHRKIyk6Wa9qeNcLD8U2m7xgpMXoaFGD0Gyz8FGjDEuZIER9aT2/Ci5hXZQU613BpUudSi7wRG2ndwIJmxYhw91FCmUVLDgMaDdleEvsh/a7xgunBUAU6nOo1hcH4cSyzboMAbDYs7bprD6PaIwR2+YKz6qwuHjbKrSeQMJgqrneQH9qi1Cxl8OyMycnsaGm99XL8fc3U9q6NGn+l1BVH+VRyHDOaPE2bS6jDuBpM6kBDdwiccTnWLoppTEOtf/5wZ8zyEgGUKBxBZ/O7hmVbcddCQJV+6iUdLBR+XJGgOz59RQeN9Ivfm2G4gknThAKZsw+DwVFJt3BRkQrXGnaoLTC4evWFOR8Fers23ECRiCZB0XppErpI1xLi2O/deL0SMU8+Kr/ocRu0o0jO0ewgOBA+cWtf2YCDndjh3HOBNIv3rM7gtpbkFOZQOR8OM0AiY8lKtSGOCytp0tFVIgbrICMoHPMesRpV+ftxddkc6e4WHnZKxp+fIVX5zKfER5TSOPvD/2gvPbBqnV4BMI0dsqsqbpe9NGS8ABKUWCMC8UfUiiGoHRjtkbr+YQ2WI33L3hjvtZ5ZodCSM5fM38nBsW2jidY+DX/lUd2QKVfqmJ31Qrxdz7vqkPwAg5xjjQ23BrTy36ECoAu+dQdp8LSCyMMPnlVS4MO409v5mgPQ+IS2Oy2MVN1YKs8WkXstoR2BbbrlZhZ2ptD5vAZt0KDVPlaOM6nNGG7+SEpAq481FeGguywXD3mBCR6OGSM2a4+HKJ27ddhacGKabNATyNOn5UOqp6n5xcxb6gndephudZbmpfGgVLSLKGWMm/8Ke34svDp/ZpY5v3TcFmFfvxcO0GJIHPzw2jayFE3KFuJjvfMFJlGLSHaYdgdRNstJao3BHmdlRyynUkPDDkkFntZDNUA4g6Qmup9ub0Otygp+3BT0abktYQfGKKG/UIOwPgbVMumzhAFnsimdnbyAw1vA9iJGe71120cMgCH6tIWzVBiGKiF9HOEYGxSk344G982Ad1QUj7KzhoqTlC0cIZEV7yobxvGrprTBZY6fJwtn0oyT5gWDs3tbNKjLj/sWSJrNJ+xY4mLEueAYZpYgjlHOAaQMGJ/YrE9xPqjRJWHsjgUszVTCnuOUQDyjpEm7TcRy+SmXqU2ZtUL27excYW/twL09RV8U7uwT2SV+w/cM2Tt/+Lf9ajKjQl1a6z3y1MT1ucw32M33kEmCF/tmLkrTFKpWquwAPa/XlTFkdSpAdLqhkAJDfpzoJPynpyAqRL74sXy2KzOUQruArwD5gRcb/RqdG2lpUKSLgPtHEMzRYgNoWKs6S5xQBRtguyZvsCRvLcvfnFEJaQK6LXrAXpiocZ4iKOcxfOKIrAm6/gnA+W4pLJVP4sk2qMmg+zm3SreAVsGDD1KFB4YdhIBSxAie0f8RC+ydpUF7/vothl9/pDKXjPW04no1ebQXIF+YW4MMfaqrekZoZY3dWekn1QHfhY7hYXZrAgPIQvCH3CQAJQM708x7Wuv0rscji41q2AJuoZjcxFQk3AXiBWxWeXbWiLJtO5ZRw8JsUIqls3tIlxqT+RBO7idxUMeu1MNGInC7OTCSkvFX9sco+BQrkfD3+ofVnDGYP6cNPG2/O9vJVHPVV9fWfqUOnVIn3t4q6Jv5ZXo/GJY94CJu00woqWc51rMRJ2at6nKanydAyGMZTXWiZquCHIA/W2DEl/UyGhSWSnGWobh6KlWHNi8BLb7SRKYTtBkqVe6AYw1A0/32Tr8A5w+KOQzuH3NkeK2G3nBjc0VgDJPwlzFC1z8WB0Nw0Cqf5DS7BKYuIi4lJid9ayuwun7YXsvracwOXTY6oYC23Qy95eoKMQM97yagbZ+xBtSpVA6LZ9BFj+W0H0BMvC990HdggEFvibyQl7ipYAsXN9I0TmqZiE3jh50ReNMO0DMEOrpkpt7NCSrFf2JfVmFN0HZud3MCfACVUNrd4Bxsrs+1V0azKFLnTkk7GSQWX7/9kz9/s9dkYMwk86w3jWE4R0Y8Je81UtdDeonDckaeWoTfwAfPR66FsU9IJUwv8nZIhUgt2GSBZt5YNtdj5OdnueoeIjOqOfdm7DPaEL29Fv2JOesjme0+EdyQe+pNXRCx3cZ0PP4FhuJb4+/hR9iZ9AnRAiJLyyauX9jgYvY9rfmupYkodzN323kJ4lGA7FyYuCI2ZWih9QigzpfyfLTEM84Pi6X2UIfUI2dM8vkWEVoG4a+sww218VqG/yAkd+owr74CHOw5+kHxMBFhV4PALT5E4jMqQnGY9vH/AP6vpHr6BYblbw15d3hYekjiW7a9PJqM9cQAjOdu4qJXLZDeDoKAySZXR6F8BaLFf644fc4682pQ36HUprqS+OvMZQXzHGzvpnrPN9R0aHLiwZKhZ16fIhWuoC/Al11Y7TeZ+u+exBh9IXX6jUy0Lu9UFuSzTQ7tuOjmIxG5BRu1gnxSixJVwHnSsChIHAifM/nIFFjZrzppG2lhPKlWKHrGN6vMNFJCdVhQ6ONO4Z6enF1ZgaSa5cyJs+1YNhQsk+oieflpgaGYef30P/RNRf9oXsuzJeeTiyRsePmrg5gHZ/KXFku2iOORQtsZty/KihyODlKEp9BjsgdHBfiGpLfiFdqzCJ4LKRgoyfp6rs7Q/2ibqoDlhgAlkiDf5/xVm6zNwOKuUUnnyzCwEerS4+e3X+P7uoNOgHyDu31QsTS9sKTOFcDLt5E0gC2l6SIHurh2iCqgzIADbYb+Tju8hdogTonclcUS6szwGJogI0OdEhSOfySKVkouJauSwzKNp8MIn6PpRL+9/aPjD+aarpZ92tGGgEbdiABQ055Gvg1ATDd3nPoitW4B4yloyKOIzS9y3WHQwpS/Hwhqk5lrxgJUBU8K/pZZN7Pry8X5FtMFQLASv5qBSEMJ359kDXIEDi1oA7alPbD52MAth1yTOpsoEswJHNeho64Kmith54nYwBPuTddgAGtjNjGmHRyst94LX+n13J6jT0N2sQ60aOWEtCW9J+7f9UX8AUEmVSAMrf/SMGSQPCbgec+1T4ewZHbyNLiXNPIdPtvY4FuOVNs16jfJsLUNWxrKnnQxhcCkJRDs3yZApuEK8FhgDaF0X2zCRtYUxpZpwbrWPZIkfgec940fYloJ/3VGu0m44L6ZgfYaS/40QLMOkG/6k/lvEHIu0odDzcLQVG2jXV/THkIAXP/OVby0AKZhJM9Zvk0YSgaM9/OLAnUto0MvtYBjRzcVvFMp0ImKieixrmmbvNHLWZbnh1tEoc5g4O5X3+nKXtpCZpbHXDfLpyfpm0vxMaLtQtrd5CLRVnG0C3jpJP+YSv8/HbRN0A5Uc56LjpigHcqTg4aDlYFGRRsW5hiCyAeJzwD5XI5Fh14l5CFbCpXBGfLqdtN8Bc32Te0K9zMD/upDExKEzPkSFoafgk+AU5NieaitJ6VZCOXe9oMAxWK16UiVDvKDtLUbuEXw41glV/A8PUJZky8B6JZwA2QT7huZmOTdg1cxsY1XlP/v0f8QUKRBlQLAazQ5s2ANV4wT2cOTQeCsfg0dEuZjqH+kcke+T511ij2K8OQl3hBNoTEFwESMK784dLipYPPVlBboSI14ebd0XPr259HTjj/cG5prwdO88F51OU5QiQ/YIH6dovs8mPQcHH2fg6KNeSkJVfim1oPnjvyigp5zzYonIQnx3L1W5cuu6CQiXgbb4D3WqsIxYjojoF1b+d3gO9Ak3A38KEEF2dTzPz4xE0UI71/m/8MOTWLpcTm75qZ+JSMcJp9hivQebx2eCA9bLPmPguky/tnqLTRRgwpjF0vENQtZEhW4XaDzA8G4V6p/nOCmvJme2fj4oBUa4IwQmaS3ZXLjhm/J5SlLeaSgjfPPtQ4SRZKAf9hXlNsYRLqvq/E+RYMw4IbmqZyabReAQ1kmNWgj3943VOm1ocTm9VMV0Kh2ZFcBaW6/WNjdPple1ugcjHXFC+YtVM+8nViPxUa+Y7Whp5VTuyq9cAdhtamF7mM/vdFJSnGmiPCO2I7D+TxtnCSK1AGMzfWWUpjGrhec3YjeIberIuEjwelLSx7I2rfTAY4wIMqwxa22L637Z+GWXbBycFBgBvvK1E1fSk25dL63p9l5FIAzeRajK7IKOMhplWwqRNjIieeIn1OC7kQwlICu4s8skWAp2VS1yr12eZfjh8BUvRBlHeZV9/RTvM8EaT+8PLzShL5BhBYFAnH7uTnIyHMX0lmdYLQKeNtFOk3fT9vePNscIJZzHInN/rUIUELZ31rudQifToOugnwKymVFGwuctIBbKZhSTDayMycP8rZ8+iYlDMaqddOgtYlIfyLK1ynIOc5naFta2JWXEaHAJzFGVllXwpQprIjby4LLTneRVMOJDSM/o8GFjlevLqxz2mZWIbCUQaZlqOcA9heRZQHOY8XJTXffnQ4ai9gxUqfRbR/ltjGS7Ypk9x1pv3soXA96BQR8MtVn4Dk72N1dohBFmLGjT88jlYsmcdNR1RvnFOP44DBk5sz38c5P8emE9fde/NpdhZwaNtgAbDilXR0YXQXgsLR4SOTpV3rr4JS9AVjHktRtb3wmaT4oBSPSlYVxxEibXf0GUY78wyiGtBSBrxgVetZKe18soIIyD46iYLztzvw2BOnW1u/Y+9/ZxjQ03PjKRTx30iGvTK7JK6TvMg05gS/l5k2+wpR5MwaPpQUCZVHpXs0J3ZvdS1RaS3l+dWTqM296k4n0TxyoUyz02XDUNVW+CeKdMi+2WNnJwml42Ua03jEEDpXWDDX6tkmBWdHW/RIDi88dUEnOBpXVcfsT6WMRAfZ/1Nb67XZW6BQiCq6U1LuC517RUHkBUZPrJUAZLWPvWI9vo8chXWH4MRmmjP4Dm92MFb9TGdz7mTZZ/6SgxbpkJdz/+k/ZBSAclrlfjJUCk1OxHSCAnJaXqcnVM5TYHoF7d92Vzj726KAc6sf7bXmPv+rSe44e/Dx3/0d2LRml46zBwjQJm5flweiUBxTT5eKi1NGIQRKHQBFXvulT7LFYbeyFIF0/hZ/99OlyUivC14tQ1CFGqs8UtRyA7WV1Fvbb+uF68Jvu7IDnZIDiFJMb47ZpbqLfV7qfbTbMguglgoCSQpUX5lCZxv7+2BKd9K6VVtrKXsN5o713lf9MKvNmP1mYLEu2VrMD+tYcNFudU9acehLZ8EUTT47egXJyvkEmixCDEr/6rjDCbEn9sGz7m1zTBJHJ4b2UAyuk+D0DsSEu5OPHTPUXzhuhv359t4EEQkPa+mJbszKlewcflU/z9/HSiFpPSJUuULEhMxXmm67Ymp0mEFkDzFrCuGAHQsKXiaViWolfNye8XW/9c22cunR+72xwP6lufOH/Y8jz+Latxlz+NmqT3m5Twaxa7aaNcs83dfYwrVW5TUIt1X/MJeJxG+g56MCl8XMzbT2WMCBeY9VNQTMySLUxVXoIZsUx81Wha022m6Ljg8+bg+cGgGzcXdeO0eyYP8xySZrX+NJWC1dzpnKMCIckWM+2/qxV+j+QEWG9hP2cBGdagGgJPDnS5pkdHK+3N2EkzPK+DDFpHnwL7ExIcW9O04ttGD26qVle+FUznU7gK4wthc03hlZVY4ecYEYw1hnpd2dnlHs9DVK1zIqhw2RFL0cmS/jqXi9SjB4loNiYXrdL6MeC3ZX3pU19KYl5/Qu13MFrEaqfhfLzgs+MGpW32blyMU6jeENfVbJZmDMYo/AIIPDxR0qwuZOgQOuxKFebrg10GcT6LsCK7XW0SEzo1s3Ffo5FTk2CMADT/hSq5N/N/dfaAl3cZsTnIam8f8+bd8VW9gCoGILuM/HNZ+56Fn+eBOKcD6hlKaiNbhni32dHGtFF8ommEb9NL/wr/2yOyNpoyP6gA5YwlggjWTvJDiix8+1BzI06D6ajU4xzktVESVWDQkf5PiiO0VuKiIT0J78x8OH2PsUdP7ajs7XAWkrhxKiF7zCKWnqNYaaArYaYLxKOmuLN+7vBLYv4ASL4FpYV3Pb7s8h+2a0LvQp+0ifXwGICTV9skrZygFfYxwKfh/TKyIX+y9Frv2r9V2+UAgsl0m4Yg8H42VuL0xuxOV5bGk3jKHR8c7IZrViIImlF1tokv5XsWAEI9s/y8stEkfzFZkUjnSPTYnYE292ND2JB4G1f4iTj6t7mZbjLiB0IqsdgEQFEV84/iKvwyerAmUgukTzTJs80TdXSLb/+j2ZwrKR4T/7gBxkKa2kZ7RHnXQZ5K4O5YnmGgEsdD6HwA/DYxWg1Q9lUOsb/Jm1CEPMRvs/Qcu5YCDCvcmaYXf4gTJaA5iMlbuSH4tTuDJZDoM94iOYVv/2fYb8u20hz/zgWc55b8ScmLz2K7PmK8KukzKYpeOQ4kh8wj76Rp+X8ctTz9xa0qq0S11DngV4RtS2WpweZeyi3481ZZgoUTqJpF7Usx6ess62KODbHrQ76IKq19GuVyQBzxj1CfXbI4uJUd+0mzEh3M8WHtDfT06BialpSHVHzihzSynhtR+C8Im86b8yZgqsddcAiS35k2suOqIS/dylfxFTHVxPVM0dLnOB382xxAPuqQFSJHNKFmU87KQDNt7aWEwMXZLNzoqNPL6vHz/kicBvxZOw3xR8nqy/y/6pm+uLhR2t2gcv5zf2QioUkRmodGqrjCcrgPDbNfOtGsbEQnFNbgfIjrofc5MAW4b0UhxqRArg2g+xXBG44z5hAJ+PE6Zbqs3CZNq1NBVEWHhnztwiCp2Yi2PspyJpvo6INQCSmLKjBaF8nMszjAHJeWR1yT00sV1qJbs+20GsWgx8yoVZ5ru7VQ28Tb7xOMc9OmWs/DncfZuqDiD1jVGHMtXGWH3tCCorAViPQs5asCQKJOcFNy89nbl99UeHkHp5O+AniCy17Q73ZR3++O1WjtPylaHyzdVciETu6zXL8Ps7a86/ipjnj2fRwBGQT/fmWsmhM0/39dIF4SK0MAQYB/Njg0wYzGokmreqZv87dh1y6OcuJV05R6sZ5JG+yHJFqBLPVybk1ynRatlO3/3VuriyxtRmq5Cf/Lu1HXW9wz/N1AnCMS1r/TH4R2+duljwsoCUsd18jy2EY7mKpPGvI2bPQrL1Ak192xU+mEErfk8vFrvxxJA+2hb69GjbX0wgoTVox9NzsO5gDyLJk9RJz9+mNZ6csiamaN/OIGsJkuvDTaxRTLB3qOA4kjU0Qb7a6G1pPbZvF6IVYXZYA30GEhblbrleEd66w1u/RAS+efSyzPuHXlvmOWmoe/mTZVxBfURipZwMj7joh/gTIShwtHhJmA+esmb4/cC/pJUJq0Yg/dcnSL2huFIBNMNQL+dtdMZtQcEL8jMUyGUe6IJVZryz2cb/iljFpAShR2zLL6sro8YlBtMRc2fPtP7MgvARJLECcaGujUv9JdPxZjxHsdEX/Hc9SWn+CywQDyDI9RPAnGmTdC0BT1lKt9vQHGb4H9ybtRrHIpv8ggtphfmesknyaUae/H+CKZMqmWu5wJPXiczfigxV6HNLMwwIx4E+1jw/pn1CPWbUVij54D1qYyQOkpz9nf8BA9uRJpmbKkBXiNuTtpKUJXdz1yKzEEZes3wk1AGM7Y+agBtooYuS9VTMfQ1Vn52hexPia+vYbbXr9tUDDuofpjEWLZAbfuP8ZA/py2GA5B3H7wjcXOd3OgW4PTTfRGz9rQ+RWQIXXHQbTFXwHrnUMOLtVNeD6gFiW+u+2Usj+mJu1AnApqgaNHL9f2uXsJgPca+8oH4jZdgPnaLR66iPu/3ADZa28duHzHn6+VnRZZk1jpGTBWK4GVZmmA5K/98t2KnbgwT6dQdAloFuLiapgQS4Uuy85RjInsLcPFfhqvM+En1nC83kN2ikxiPvIYPvCdBOxmjeZSrh/E3KZ58zcvS9zxj54eP6B9ndPw2SDbLZvSTKtOUxy9a6eKcTE5TUgBTmyAoPdSqYD2YgFoU9nOdvh10zOn4MGBykwEKWMrx34v20QLwqZ3f9EN10GIRIq68Me77gff1AuUMeYWDosqo6yhxGnau28Iaiv+lp75iAjTLWq4Z6m3DmH1Rbvo0iOdmRaZixABkETS1t65U8Q2jX77CV2bUrEhJGr0iS7q+/sYJweigEJGE56uSj9igQjSLxazVfr0B5a3iK7y1fhiOh+G/aCz6X0PN2N1bYlDCozbMmm3VwezyKyFoqI45C8rfYvAcFbrFbrVLQCBaRPWk0+9Lo02mkYY6G0u0blKDx34T2/tQIBuTgev36IySajbvWwEQCuM3climyYNn86/3u5DJXYJO6kIpTgEwkrLzUQaeCT4bhfSrXrIFjZRaMe79Nd2mgRaX6+NKqtMwmrrDitjm2bsR7LMz0t0yy5cem+eOYzCUI3tpSzp4TBwet0uonosqw3OkZh8ai5rIUOUrMsnTYW3oj9P3Y4bBxBK+j12vmZOeAA9De2J9wnp/j2xEmNKg7dy8JD1kHpjath8syDHmLAKntRCTmhr58NVARVcooq/jKwidELU5OnvEaAAECclR+IiQUoxc4a3AXFN60m+Qjw8mqzydF79FdPQ9OdKYSYu28aUY7OxDh1/aaHQRh0Q4+yr06a2CIy3SwvD25jzJ7yW0WbuwFLwLDbQ63jqxe6bjARU+g7/SN825CanzaKXg6/bWN3eD/zqWMyVn17HiLk6yHJE69WSxHOdEIaXjVFaIRuuHmN1PBFtr9CEPRkPeBsjRgnsQg6cgHJMlqqPe9UUM8XX3u6f7oUqUp4gFJb/1uEgOxWtffE6Dc7ECFBhxd2DpJRLVQ0T2gbehAwtWtBvMkQZ6UdOX8VEZHWpz4894M5/ss8icQ4Xi+DnBMi9tJazvhMrDe8C9Ty16DaeY+J/gGULaf8A4vNxGRYCI64kLfDy2pA0r18v5faysMNoydtI2LiV7Lke/lmNUdaPIciF70xpy9nj8uFAfXT+Yr3U9vtsSurI0S7F8Slrv/AgfIqrrntIKpmKhiYtaEsR/qFYaRLhXpghGCY3ky6YDv8IsKj1QItDVMPJcXCSsdLVj86YUEBNRKPxXxI56sZUUzHRScAyHVYeHeLjQRO8OS4TnkywQAeFuW4VSb1I2cZt/k/DYIhjfFPLiobplmQKQYBm1cY2z/0LhvVutHnLsaW3ZIIJrruabKR1w6CdAJmQfsVxeFXcyLKFWvOYM8DHOJIxt0JX2QlX8jZEHOGTgB+GWQCP4kQDvMNxgZjUThUosK676DhaMWruT8Qtpkkrzo7iwucA/ronNv0/aaAjACSemLX6XJAv2Yz68FkflzjlKsLJ8bvTe0H/dffTDSgfj83eDNkrajjLUj7AJabAyFtukK04SGxw1h//s3P7jAHJd6LZJsbcHNANz3VO8sJMIeM1r3Q2frgigWSOkRIXbXQjqWCIa3u+37rVJO3uyBy4N+S93VbYZDtY4JKqsWQsCoVAg7yg+2D3n9fjODMOeRChCOxWpWjAl92VpT27+OZvY5vGZNFKVvGMazon9Hxkn3EvCa4rygKba6ijLqpOynak7jtmPYE50hGMy8WoOH4p6JQu3hNm0zA5ryixbX9j6osGKtgvQA5yiAntFPSDt8ofk7hcfhk6Kl0bFbTuqHbkIdyW4wviBf3f09QJ3cnqipBV80uv6VoTtvtrFzAVXrp62NioyYWgsuESJX4Ng8ir3PtLpgbTpKXfhvFVTeQmtHn8oLKxvev16MjB36f5TZUBWOVGZtNQG3Y/kgtBBvn0nIOMY9K6LTBIhxQt5JFIujcnRUqHKhArA68mkWPCK08bt373mUmEJXeFZzonVbn7BmKIpKgRHK4UNNARKL/men4LAls8f7yEq5vfmEqos1gCeO5kvnS71X1wALB4QcbjIlB7ldUO8iqfzS3zhK5ZrprzLETEeGWaza14i6b3OPABHHHzthPKWWXoFBsMHR8zIUA4sa0j2EzSAypMqfuKiuF3Pruggvmx2xPlsjIAcKhmOoMT2vWt8r6bsmrgG9am96Rv5tSOIllWis7+LaGjd+4qkB8GV4XGexOsE7R4iTvVBqk/AvmXL7hDRMYhpFLLExLye81i1MbIGqX436VyX/kzbE2Y+HBfwxvybKhC4A29B0m7YqqTzi2nT91CB9Y4A6Sk5Moyt/sanM3CwFS33eJvLq1VR4VRNKhfu0zz4W5t2m1IxNOwpYpB2lvAjM3md+Ef1OGT/sYBLRWOjk/vqoFMaMiMhXVMSaZbqnSkYezL2LUU9heBLr00/ipJK7vTJOdoEo5yV8b+DP9hR0zIwdI7Miah0qx/w184gUz7+SSd3voqPUNuKV5L0ochjnnkWj8TEqVsouhnE0fNDSWtPVcBc0zOEnGWVjH1jDfZN5IkFkA0tuvbwwhA0VlMlBnbRlK0xgsjcC5ehFSjAANPw3KtSOTCaylPuFpP6fJOHTy0PFvyo4PElaVw5i1ZJqYaZqgfGXwqI9/CKQjOoynpVZqxG+hlrvAC8Y1k47u32YnmV20QZpLR0kDjtBcfHX0thCXBrAXYTlW11O+Cny3lZ6Of1HWdlmgq2aCCMEpFT5prPKAkAUekDBOXWrAiXTU6k9fc7RJe/77wGqkZiVYN6d9XMSgQ1F2swPZpCkh6eSaL4JLOm49CvlJZ/8yo1H6L6t5V4uTVLlqT2TB+h8uSR7QAW8fsYql5T97NsSaQnuyHPjULbajwgPHeB/0UoMGYaF7+ziZLouVgVsY50Pm7hlicVinPwUy+f1wy/E6atwltWbVG02iprM2SmqLNV+wOJn+z/RK9YQFccw75RUgNy041W0+vy75B+v1AEKYNC/Q2mLQtpBDWHcQGfGlhGpwtZQtS0ddpxJ3CF+zoQr5cMsaPbBC81ZMh0/cno//B/DfD82exd4h5knuhFJ/9nRdTP+MmMavn+03GncNo88jRcqDV03LfEce7m+cGoNs2HVpe1m5PTtGizvkghhSBw/9+KOyZ207/MaGc6emMHr+FRtG2ZQtZmDFDfUqnD8S95BU9+aw51ATQg5qbHRGHmczDfUsjfZLtzdPYry9l3JkNS8oqo6xTycpJbr479I0+ElY7dgLI4UDuVgrpBWlwlOqIosA7JZ1K3a47uLI0u3p98p68/d2sVIz5Eln1STBJSPH5EYPPvXDainXiwCes7YA14jduOwDr4MJ/H6ClK27OIpxzSUeWky3AYE5ZsSAvhRV+ruqD54qthHM1kOtxBIhVEmb5nVn8VNSE/dc6jkkDcThycN4mSe5UJnVoHvoRMP884hlLZhm+Ps9Yp6WmRA4bTbq8jbouv5RMMHP6vpSdGx1I8whqkrivBWdKrk6ouje3eSrZ4OTeTIN5iR4lZP2gNp6OwEXimBOdn32URwI6I0vainpJNnfjygzzATUI5HHuu0JMZUl1qkCsaNBaRsUw3qHHbeFPaDnyh8rNli0aL7NS6FJ0ypRcq2OVGaCfj8bfw5Bo6YIGSMlyY8S8OrCexbQAGLI0YIixAmpGHJqkWctPG4ZxTNWItOFYpheqvWH9GnIYebdqiUyHpOqTLgWCxzkz27OVHWV2UIRAzfmq3pPAOv+U/pdHT8UdkxYBfG5t6YqT9Wqb+exYLm048Lx4SLTZ71iiFxCrsrmedrgkv4IaiZGI589cjq6OiUmi8Ud1CbC9S9t0PRKbgn7TzE4oRsGOr+484xndg/BbUjbE6+0Iln0Kt+ow9Qz2wB9EHo3Ta9egCDuaMgUBoImyyOVwcmunvGn9mNDjQazm0FQQR731B1Ilx1ywbTRd20eeFsZ/LYsiFyh1MZyNl3O+JmCiGQGPmalcNLl57wamV8bBpX5stZtf5KpJHaP/crqzt/8xAmwRZrYyxDujU6A1ZySFEHKEMTuJJxxgl3/YDvAAdKErad/kH0wD0dq0IDAmQHkvGAGdz58f+NjW2vC7z4ffSPFjB8SJsnOsyuKkeeJP4foGHIR4aSG7UWa8yUE7i3o0y+XpoM5+C/hMLQ4GMOlpGjRGu9GdtXzLBB6O9Gb2fgzibKRT2v18YQPXfn4SHlUsKfYmAHd8xonqEqazs5KZybzdLp13UDRJ1uYIZGujMlBAG3233eLKcl2s7RqJpK/fSCOL7zZyF004er6oGrvBchEmk0hT8Edjy4g9pKeGnYPJ4BYpOl2ABiiidgFUuyIIczodLlB6FkSRpMN5EoFXqxFdt7SZvKGQ2b9uLl5iFvvMsKTcESWa4UsmGCpHqx1dkicKzOCQ2rhyVuUFKseHyfd+NUc0RdLFfRV0ccgkikS6N9cDy9Idq43hK3roO+afD9Rikj7UoJSEYaj8KaKjQn2dmfO1vc2mE+X4wpgXDc1f6lzbSdCziG7uIw865sZ0E9rva7ArdAU8j2oe3/l9WiKpgYHnnJ7KDvBLipBgVfupqLg/wNvQXQfz79EFH97+gg86N8ensyUKmRgaoV5AlbL/QKCHjF1yp3SmUq3qnpaq7kR/5xTtIcFlY+H/+0vIYjQyByPF/Kd7J0uBkRhAMfZX2Uk7eFqC/bEy9UqJP9XHTztKOzMETzehyQZjwxPmfaOR52CRsf5dknB9HaciKGADzu7by1nz7wJ94oNS3xgnTwPuqygqnV9zzDVz6KOS9d62RRkrs11ABScgCazRp+AdFzO5WsKsw5qTGgneQmRTOZmbfhnq7qProjdVMPlyJkFSlfqiI3efYg/myMhMcml1bcWOc4nG8zx2jXTI5u2magobo00+onRvlynoCG0k7TySGex5aCpHNmjHi4cQDFHEwKkJICEWFnCmal/ufhLNQ0QBQJCfvULr5gTrnimh+bKkfQB19R5g40BYIM7irtfwCInICfDfLmfXwl25o3tsinPW+fh5h8oOtEW8Y6QGC2HVcit0qyjkg0MgYzyx9dBZGH7XdSbatlK8sB1fzlLXXKJECmWQZsz7DVDiPFMPTWbg/aV5hFxEZchhZYb1vbjqMUAZN/GV5JboT5lI9ZJOJ9UelRTbFeeBc8PsgFdeVABXW648SgH5bQG8E9ssSL2aUlCmMTTCUkg8mgzUmC0Uy1EEWRdTrldAPSwwemLIKg467R25NIZtITNS8dmwEHOGcPAHuTijYYI7W4928Z2baTH0RAd7xYwsFH+P2H065XScMUXuld+10CxY72XlfxGPzLvHVbA9XHANQJDigD07ov6rRk0Oi1C9u79uQAt+FRMaugQF9Lhd2SyXMVNestf3sSoBGBJufyvn6tjBlWNlCA/VtviPlytT1DJz9Yp+AkgmuZOOD+d8YnJLKad+rphbm2ShPtnevTZrzU0QMJpib9YXG6uCMBXTvx5LmNrkOn4LIS9tmuDd6jHVLUFpZA4lqLzhwLGP6riYDbsTwhOfI43bnPMEoal+1pGrZrx/CwZuH+nWORwmF89JoSDD4Zu33qBztM4dF7JY6oF4rrVdNgeEfe8/lxJ2x4Utw6tpXzFP50xSw/RXM2oL+Ak2xPF9/xH2YB1r+DdnrMDzqbuJUIvI9k/SRzsMnwuPhaWEzXzLnZdG9i2LLsIvR0zoXl7XjXi/11ZApa4Msl00Be4qss4gEsj7vEPXbMDUrABr6ztgJG64nIzUlkt6ZoC5mSrlTb6YiyHqyL+htQhDUEK8x+PtvgKlFzQu+yIXwDYJ0VgGeYE2nVijadkjZi5wnzDkH9+zmn66ecF2N2ELEZK9ZH7BRxuZh9zGy8sCj5TIVImCYv+5sUzQ4cWuIfgmy+Dyqp9wYPELfVuQ/O2H1F6trzTrIK4fMdSEX10EGEXVRCA63Y4i3e+uAUxBk+do5RgUihBBsAPswlhHGCFBVNJhOXIelEcccdmCDIDbVdMy5DhsP8z0moARE+SCxpVI2lqHR0huVRfNVrzH5p4ZC+wfKvXQPg2joOWcr3qKVQXBmVpaaOHWJW0+99tWeQk7z8YrEPTWLntJW/TLNnYwNQeIBE+sWhoU/kflk65PrTQm8gherg5Kvtzsbl6bM3s+BckmSljzgpayKwJhvf+8FHAo5EvutHNtJLzdEo/1PO9ifxJa20c6Kf2oZ8cm/8hVPnN7E4OTjypRT0qlJzihwjH8kw0/HArD2VbAFYWj4N2h/TrfEgLO8JrosGvOo2JIFRS9pUA0HyQ3c7RHjWox1N+rqhUyGd8HZj1UAB9b7p+vInn3sI0sGtZA8eAPQhL3DCpLyRv7yYydugqKFXpygbkY7YYBuZCNyhOm6cRGiUHK6RoB8OSw/ujQ6ooHAAGRA9G7xXsRjS7dBAUdp1oFxWXRTK2Q8brUeH7XA/8gG04+avMdaTeVNRpZK5GsgcPXZBfrqm6qQL30udS1E/7wNkb7KcYoZS+bsqV2oUbmznOUtMPlt12QbUkFLqSY8yXCMZ63ZUGFui/im/OwmxPffceP/RwXZEJdkVLBNWb1/nV5K+n0+hp/EnZEos/Z5l5jkaqpFMLRTvxREAyATx4O8y3aHOcOFUheABQvGG24PbobWoKSZPFBP+fEqO6zZE4koKk01dY0udXYNEnFnuje84cB3Q/tmz9ai5W01RLC1Iv4RMZ0evJWszLcXcaPleVijqJ8yllaxjlUi/jn4gkcqylcTSeMLw6XE4ceEZFr7Px1mJ1uascoslP81q96JokS+ZiYQbJNmR/jbnvb9V1KuKrZoCom1J13ev56unpAkyFvF9+KOGMoq0zoC25/dzoP4z0j/FNaVPWGdnXmTRGKVmVkFSptD8zL+uN6vAgy1+5APkWHfEJpMvDoOo6FsVwYBM/iVS4lHpSa5u+TRfBsYaRIWjK6rlpKSAhNTVp1CtlSDqoWzNnkfK8g5Al23i8foZzy+W8n6iO0gwLFZAS4bXgGBahn8qsGPMtCEkbW8KRisAIA/Lif3BgZzsIgkPCrlcSwwDwrAWb8kRmgZvxZGWYZgZqVtic5JqOVEk0hAmZlpEziNqj1INblImS2Gf/fPNQLIOPtgOIQHn9RaagRrtU30W6gm0s+GgmToQkiP9MIVB3crkmTP+172wCK85MPs2Jbc9TQHettwftKcSu9hJwnAA0s6M6xy8E5i8U7d0s5lsDxVIymyu45WRdPiEkX4uWJlBPS2dRNXk6gXSmQYwDn9ehyuJkdfOaHobOmBG2STj6G0vopmxEksNYAqKsKf6c5KQjoN9bKV/p9MQGAR1CGjWbI/O81Dk3u16/Z1bhoRAkIvuTjjql/cDoyQb3V1VQOyw9ncGFF5YP2Mtz9B8eVjG3iorrVM1lsHD0H3SS0KN5CseLyqhMMky3vaK9aYQLeOpc6UCkeAuAiyO/IYBJbGU0CVfDz6MKvktkPIhsdPvSb4O0bLvfcxCxr/AVFm2aTZeYunnMWLr9Idf4J0Sugm+0diK+aCrUakouK4SddUp+/n5MVjsmMLh+cKY655Z/+0IcABPGLm02kcI8LWvciVMEEth7idkCRqMD96GjcRINlPilqNLjh+R0X/jVl//Dvj7Tj9DGVUj+TMhzLjK/ec17ixh1/lppszkSjXKLihvbzqS+Gk7lu75JsSOy6WJBK/NAzTnS97EM3t6hdiWltyhCT6iufNv60DOp2vnJ121D616Ec83Iy7jHMtllUaPVWvynsQ8zyknM31Ol5wZ340/flo+Kps4BI1sjrDlv4GzCaWRdR7WvQ49/bgEM1/LldDRgcQtmCKNK7Cp3SQN1D9t8BHbdSfS7IUwCVwBtqVzr7IkUAHHLxNg89gSQxSTfqpoqM6yVyZ5oDCrSMt05uWxzYTl1FYvQNMUWFtG6eicFFAzXKxOebBs4B4uWMJ2XHfIAPWqpdtlgkL/goPDR26IFMkY+CwzulbjKgwy1pBJlYodfUoS3Y/BnQEFmSTYeP43Uc/cy7EzEmWjwxLBEll53bZbgqlkkB6EmHdyBDysFY5nbMleYHp03NqXsOFhQbPyfinYDgjLfERN/i/0dXUDKJRb48CGagwnrpO3D42zq6CDuXqxe18O5UTmwq0JL0lf5XpQiYmEIPZVkl+cdUA8gjOa+i+275LXtBksS193exLLwquPZaDt52UUC3oYLFHm5mAm+d50EFjrhi5UJNgMTB0TVO7EZ2zqoIMR56bN5vKO5rKAp8GmkSGrstCYv+zsQZMflKSRi5Z1UL39Vtied2YjYyxBeID26FbyDcpycY1enELM0IoFRecTlRbpcmC8yl7dL196bm9Gyzalzl7Q9deE3HTxcm3QxYu9lHIRProdXnHDy3diBUBWh3wPOBIrLSRSOXwyaBRgK4sswVcxwh5yiwBP9dDg217EbNDT2nmIPYdGqN9gSRD94OJSsz118lxLn1qvRUodGJsomW7l55fHL+JNMSE+q/L1mZE/MEMQGyfJ6/4JiQozMT1+rcyXmsPmFcDKSPNgONSlF1zLsOzPTg+YKTpjRp3sYgTWCZmiNBde7M8ZfNykQRC+/bN4XEVX66l5IiPKmZBwifMwC9G6VS1TxGvUFyrz8lN6VgKOp7JuP5OxzsH034w9+dxt0PpknfviVacVDq2BZg/GwZvG6Xfq4nM3BgLUxEuqZnnfu4JMmj0m5qYOHDxWFotm/mn+tLQdZub0W2TbBxN5QXXEUNsU08QzklFo3vdSmVWyDXxKIO2RkFOgakgWLI8Lnk7xPtk0vKE7v4rQgxhKpl4xaadvEd48ww+ZOPNEQWwmdTgZ+FUZPkEw85VtdsVn/DnoQcvIQdKOL+QV5JhggYGaKedFSJACs6oyDoGrW8JwPSccF9B7d6RpQGB+udJNSe/BRNlrYSewIAqdn+AE230tUvXbsEQ5uj64k3xrDvBwkQGkAvY6bvikCpVEwUR3cPYlmzp3DHaSRjbJiUVWYWsIk1w9civvOZJy8bmz3xYN5vhg6ysbY/6LimuFfMxqNw2Z/teaXTrxaOZMJ3nM7+428QPlD4BsQKkl6oUVDfYJg4GHx7/zptuJcva82OnVQ6wEdt/QrYIxeT3hE2NTjBLvGzn189QBeXegh/aG60uLEh8zIXWKnefgIHVlnw4sUj1weF65zdRLof4Y1lKgnBLaOMLRJFkEWXYETqu1alSBjdtYcq3AFreBArC+BNC5nBScY6jZhiNRUwhL3FqLDPkbOg21/yiDNDy4q5fZOqDm107qmSCQD2OwctHWtDAAVqjoW1Cre3dLwVa+TMcuRZgX975CbnctfmKNihT/kagpDKbaYPXHBnVNnidnaRKdFARU183oEWlC4497u++GNsTNUM2i8QauDJLaKzIIWcL7E87wvOefpPzimsbk7gW/7/JYTPF+nNCIEFqk8QARU8YrWm1dexHsiVgcrcubO1Xb7x7AbJ9t33B/loZgmi2WmFKI7vmotFCKMvQzM2pzQhViDyEWjp7yRjDsZJA4eu0gDL506WEmse+3Fc6WOFTb2E/+FJKFlxwIVxOiSImMbxI80odajOMn9bJh1GQsmXHYPLx7jj3rlbfmRqdHeA5O8yaByHy5w+KS+eExa4Zgx++Db3fVOyWAm7svgMTR9vv15gkWgJVddhcuNDYuG4rHbBvBn99Vkrk5a7buRsqC7vvrVyELShDZQMtGJKLpvkPBG2DE6ZqTw3oVP+bkfNt38Jn2W8rE7hqGrPNQ3FKAiuZzN3nuQbr/hqETmTCu7oPlg71FQf5MBgTU4vUgAT4zkqs0uf8kiULHgBwXNnKAZaTiJecYokxr5vTwRSBhEIF1gj8rgBW77spUJpi4xbMkw8vTs/w2wLrSRGqMyjIbWGlT2cp53UtHpY8PE90jJb3KoyFqHZX3SGIx71CiV9Utsx0vhy6cF5LZdPyvmvJS32EI7zL2SJwxVEi/9VlOE+/ehVlwVFAweSUWOrw/iWk/FjsaAohIkdIvn/NUoIGOEP9HMkyARmQwQodz7O++C2mwffe15nt1ng+xQTEQ3toRpf1Up/3xk/j/6yiD6GhpA3UoL5UtzfS0yiamaxVVwewvxCFC+C4SxlcB3z2FO5EapZhfmAPK8zmOJZ33Afr79JS1kYK/5po+asAGwJy+ZFCMjl3V7SZ9ZOXjDdfnP+loEMC4JO3V4n2a0oAmy/jugPF6YuWOzIj6KTcQs+J3axfZIiKWiCiuhUgcaOFzA+4w0C0PFoPLMD1VTNBLwf0ui2cbR9ryQ1a6/fyyXXjoZwYYfDRCnVceuRoHxDOen5fUmttWQMHlLwjFkuqTJVtRM7EF8bP1k1GJpR8hVdddg96k+qi75F3SDkfTsXGp0RrBuFPMKwfz8wDnuE203J7GW758gMAMTzXzayYXNzKVRgg9wn67WhL9riIfbU+iCCdXSIZ55FPI2vfTsDUAoDWJpInt7KlBriiyPnlqUc6xwovZ+M94HngkJ0jLcXEx8KAeWzIGiYNooXpw0tOKY+E98bekO84uWZigzlUSA8phUadZAUVnua0VA5oqXFxgxXEBvzLUHVpk7CH8mh3Aco5lJMQi0Yuhzrfp7RyTxXK+wHb9BbWC4iF0lGQNpzjaZOQmZYyRerA/NaXo0zc6jorIjxW53/PFt9jLKOvakZ47AETZ+as9tWGOgczl6Jc/WpWhQctrCWjcrY+8csAmC4FyX9NN3EMrjj+e0k3L1b0mY3kI5wenZqhsM+5aWmy5wjg+zelMoThUVljWYmtrp5FuNQCsVX5O4R2XgeOa9uFZ7j00aoZcS1YvEaIJf2Ug3ldK8xIvY0pzMaJFmCMVXCfyKbxiyrdVWwltNe8vbZuEY1LtKMb7UETIisTdtT92NsQpQ/rYMdaUOoqL/HT9JbOEn+nT2+GtjT8M/f96UkW21iMfk/gAY/dr1ay4HC0+IpqbfxHTP/EvxD8mlhCSvkTxzA8juUt7vFcnuzhcC1kN1o9k2QHabWs1yOYG3okbk4sowjRT58liRcqIugAcF1KxymfGna3S5BBt7NRWKbGIMG/CK+MXh5qBxySwyO4VEItjMJaxpjOFIAD6LBBiAg+w7GgwiFb6EmWAGaFD4hxTGOjdQnGZXhz6eWdUHmPV8+hlRaDgR62G2XJsCv2AzyR7TjlQu75YqY7ZogUDSgBd0z4GcjedSjwc8MAGObOoiG4L2i66shb5FWgNj6ivQ3QOtoJezXAyaiJmRW9oiaXtyECbDZsm8L0gcl2p0K2/erAba+IQiHG95xD5k7geEXNdJRf4sTHSXdMVCp0sQ6ZeoTjgBYSbImfgQchX8m6ID/dd05dXkpbz+bdFXooE6vFoJeXt99Xs0imaHZzphuZI7iUo3bLs/1KJmtn4V6KbfHSt413mBO4d1x540XejXcDAlzDvYlR4KPVWrox+zSl16IERlfB3IxuaR9qX8wKpxsKonumBMxvDr0cwGeGQ38yauI5Xn5xvhMrhkNVUq5GuGqW2A4RjUXRGyx1hk2Icnze5+36PzOioDbOGB1ptjESo+B+oqk2lyFKXo5xjJaotiZx+Kc8Oe/lhNIrfiTe6Mu2kcuRqagSn9dT2MnYS+EGhLk4oxjvJrUECDfVnl210dck4QUmktT0Y3fTD+wlLURBGQIhQ4GF1LjbInHMrLLrCxx2jIYK1Q+2oKL4v8woCIqS0//ET2fVWu7GcDVUyMQ6LQWqxmGPbW1K4Al1YzQ09GWOQmOdyir5KLTV/wHqJCWeZYDmX58pLXCvxMOmK+FtjlhLTIP9osI6TsOo/Ude2NQYS183GQ872QskNTTBKKIWzwhnUIDJk/uMkyBXdwKMFpzWFwfBqlZIOpoZl/h+irxaklnng4cpKs37ed6difEPBsR/OQ1EDc8q2sB+i4ZOgQYDbu07iiCREHu9ml+C+UI9nGld2sM7lVi44qjO2pm+K1dTExVS0BqMQmpYvf/pNX32d8URVZ8ACwobJMahr2uhhyf9qhdK43wN/IQMSN/4OHVwVTZ6dRL1YG+dtTiPY3KyDmcYgfL+IRo3hHVwnsaSjlyQ+1IqbNHxzbeiJTF7pS62Klk7Rx8V6MZ7SsakxUvrQMQwkPILUZXF2cWD/WUqe6w2L5BuIbiBCUZQm7kF+oYcpjhyp+ywUpBY6jdrugmygnny1S+wgfsp0tJ0Gpo5j3yFt5V4bl2QJ5FbBgQQmFogaoZ2f+XC0U/kG+njB7DH7xfllpoNM3PWOYfbfjwe+aseilJOxnV5Yz/0EhbOljKYBBzrtO7fBF2GRV+6nQRuRJgrpgOnCJ23LX2P9o53/djnL0/M+NNugEUXG184rDUzhN2w+3ClY4/D4MxkfAJltrLb7Zdm5xta2WkxYPEsHZljNdtkRidPSZ8qWeyGVifGyDt2CyPh4kscTUoDzbVAbOGCWDkMJnrApGlrkYSk1njezcSque9ZUUng6i5hYDEXQdHD1k2lhiB7gvELim5kF3qIyUx5JgXBGmtd4l3iNo2WZ4ZGnPR0eF1j+a1iQuNuxIKT31zI0sLMxIEbbsuKWKIH831U2j1iMGPMvsWsLBLH+gTsyMxxuN4cake0P/qcfz8/ssfwSRjnRjspwKfrbyuBpDvz2cx7nrDn07SPEBQuEIcbfcSuEehM5zNvrZC79EyfO1GS9Jyj/elUvxhZy2Xm+/m8/6iqFwLe+2gEI0dXmG5BM7qokLHXmZMw0txRXCXPL70hC0z63MvxqTlNgcA5W1kWEQH9n9skNp3NnxWcN8upcARQ+Ss2v7oZIPZQ2oKlPdoXlVKR8BN50IrjtG6VB0PS+dfO44tWfQ8eavVID4LezsiplgF2d9DQoVTfdte8YSXRxw6lYaO04rEjD1JTwwj6JwtxU2l1HyNrMcywSJhigfCHgaPaB1LaT06sfm15PadahjJL2lDedpVb2R8hB/6JS9uMMkromVwXK9VpM23oOS1KlQrNbZInWnEm/JcD9pAYwohVTRRZvOtr3hQ4lrtJqbFyY2Jla7wGirUTaAk2kHt5Gc0S6Ycn8CvdXRK1Q9eL0poAfRbJymOogFCKTTlQlpgP/MymawualzvCfdfJ5H9PiGe6BRz78HfOCzR9uTw9v4rBjoBA4B+ohHzeL7Dwn2tXHrV0Q320/W/1v9MbKEbVB6LGvXAUMu/pm4EG0pLb+VTl8FszuJX7PbdIiTQefU7YbBk8bLJgTDROuU3Mrfnj3jz8MPM+wqgjBiFlpWpVLX3vaURpJUgOzEBpw4vbAIXV2HWoJ+dTzPA4imyA2cTbMotR/J5fecVUMyJhRw38rv7xLtXsJn+7gZtUOY54kLnx9cfl3XV92BtpEKsD7xFaagkz/9C6qC4yUbDTRVRhHMbcHxCS/nafDbmZIMu3/9o9vHCCrZtl/vDFqX5Iv6yfs9DRaw7Y/P8LLOBTc55Z/SsdvmXrEKjnrqk7jo53DgtGnlSU+GhIJUya69bOmdGx3NsCEJBbB1TP5OX6mhltchERMqIURuQ12EQQjErn7QwTJuH6zb0DyPLO6qyhfhCvvMZltLxSG1nGR2eH2l+lBu3+zwqmwcTTXrZDTIQs+Bti/VELEbJ0UuBrGtHXPJhok6jdUZLgA2f1iIyAuCDU1/5W5Nd1HQR+Y1W2YBkaSSR9Kp+8MSYyanf58/N/0EoyAcasy6wgPCmnAeVz8FFpITK36HsfORurXu2zpTKIUaO+7uepT27YsRKXmiP/EZmq6NoTLzmdbpqtLq6qAo7H13BEeY2mvAI7p/xXoSzKUUAcAGkI3gafvUCT7sK75fqy3kEAxjrju/iX2jFGTXEvDYNeCqVIA7zRICOq3sO/yfHwZpqwyjVFPviEMFNhfvQUrMEQxPbGULSmLeF8sVTkc8f7Zu4pJ0JBiDzknweNfRTSpQHPTX9yEzsqLeYj10f7z+NSBOPVsVa12u9OcV1NWWUHORsMjp9+MoG9BHx8R7xMo4OIiY5H2z06YrcilkJjmKai/RMV6BUHmsS0x1bRM4MW+kglCQOWsP2YfeOdUXu1FJrBRHpKAWTeSco5A3W09aPT8QmwM5k3Q65+noP2KKEl8IPDh15VCkJSRjkZ3xKo3h5RuRKKWmWdLy+Xo0mHkdDs8sYGBzcxpbevFUhXe3vQAy2lAQxNMQDfsiEIfDz6R+521JEboggdy+aqi8lo7WnHY1PMxY2ATmfiRXwNACzYw1OyVFZqwK7gYNrvaQ5OKj7A3P2EM4qSSA0LmV1mxb2BSztstPi5OyPjk1DmIT3A57CVl3L6mA4wu52+o4xoUVakdFqqo7cMQIOVeNK9ZAO0nRDGZGjcU0VovN0U/PkQuWhykZ+cJEew17ZqjIecd4eOiOOAn2NpGPAoiXYlJcrHnghMYRQjoKz2SaQuF+SdN8W0vFnrNKBKjkewh/2hOI3sHoRYThn26MkCZPJAwHydZAaNs9OrpXs64/aqNvii5Cbv4eQQrSjE7bHSamHBYBYuaQvIy9Y7lAMPRVtk64luhBDeb7W52ZRbk7HqeIioDSBnCh+qW8jVTFM3GLSk+DrXtCMmXMBKl7BxebFMFgKj/DtESJuyMofC863EKQwN/qSe87ZFTQszrKGpgFVCazz2kWY+TJUGBdopq7vXyu2nLofIt6GQLerdFmu60IKvarZ/Apw0JqhXJ+gF1NYQ7bYFSISzmppEin/aEGU2VOS1a/gng6+9Z7poyMt/8g9FJ49Xp6j/edf4EEnTwRZp10CEUszC1gE31q1/WjsauaZj1/vJVlDtyWd5tgF32tP6+rjc5DkBzdovG1vF9mjWz8UmZImcpwk5Vh24SdZkfJ31v07d7ofQfv1ADWQRWMgpnb+SZ895qj4Tjkmf5E0dDQf5CXf+KSJfLFa/uOv08mVnXnIFhyOk6NPsXuT/SQEnawL1GuAOICv4NGhisccYWslf9DKVcDyjDtGKOOp7XKBK/bOHO9JFEDkzc8svjeSjolCxjvdL+ghj4G4n8tQgWUjgXpCsclINMImrpJFsSs0ItKb8COQ+DSHLPt9uiNU/Npvj9Ngh+TfHDnsBENbrGDkWTb2/47aoh2kh5MMBW4YzZS2f4nIlXda2boj3TpuHZYZGiBwPAeMe1JNmAKeAXhYEyntgQnINekxDLGIZwIVU0/SrGHMTAnkycTXOCO9qH8zVMPDBsiQ4fjh8EXCOy08jbfXitL39Xtgvi4Gfx4Q0VW9ScpnyfZgPpGdjXT/YEvERLnlWDaa/GhnwpZY3tO5ew1Yd8MvEBcE12BTzteYlntEKnnzQe0y4RckkZYYD5TGEfCH/yMQtuIBVeJLx9Pkk0YUBs42h3wEEmD1PYBhwB3nQ/d1phPCczzhw7Q7Z+2mgA9XiihH017eyegiV2r5nbsL2Mzb0/dzJD1r7OHDnUEBDevnATvcK7SjX8aH83yvc0jTq2QzKDIJCkKqidJu9dbLuvSZZKSjVS4n/CXeI3+EkOw4dnAboQOMYYHrF0x7mS3ZWFR4wW/Lb+JUut+Lk5BgU1ZYmQvOV5Qp6EpIMbyMEaAXrtx0Sa/s3uvoVd577Rm593tSgNtyvXbYi/geX3zuLhA4t3XjrWAP1yAvEThqhRzAOAlhs+qUyGW2x4pOt6qGM4Ff7Q3u0fLTstR0v7IuSRStwGLPbewZ/E9vGV5C6EQmQuodU5vEO4lLpog2gkOdof/mLumBR8SZqIjnd0ZMeWGIoGD7z/bNFlMhahXmX73CU5DZffqrnasx8W38WcUVTl66T02LAOYR7WirFrtUaJpbmXJIBrBLqoyrQNPaAkLAU0ugcgGIjyYztkFnDEj7BmZqleI3W5x7nazh+Eq9yb+8c7Scqx84mI+W2hoEgk9m+mmGGJU3Igf4OdAPIX/TQ+DaCdkNR19QiSIX5S2QTOzx+BM6MLwtN5AaLqJwjOEaLPeoLtV9gZb0sUqQ9EjwKDN9Hg/z1hqvAzjiJfXEJq7kayEdxefgvMnS5I4lGEHr4H2eQWCtFZX1DVVlvZqML/Jz7hGEODdnbjb8AOq/uSjSB4RVJjUjTCKggwgQavQ1ucSHkWmstuSNj0KAGouekglm9hKXG1vcgK0HHI/pnqVkcobm2YSuDLW0xxwpZoeF9TuCWKJ+5yEO4H8cYKap9ux6DFDTfJB46O4BNMtlfIO0WqcSGeq5850Vfg+wpyTHlJDhXSi8TDqYvtor5yyJNSUQJ/9Dv9Cchxmqef6uD8e9naKxfMaHpe+KZuTCH7Civzi/w/HvrIBmrS5XjhFF/Qbu6LehOMHM474/GbYZqaD9YSZD8tK3iQtqP88hbyEz/UAwOH7w1W+dUOgEjQngo5DRO3p618s5ia6qQAPngHPkcVBGo+GRdYtLegVQc1GglL2aEBow+R1FydzuWZ4ILMdAqSPlvFcVMYaffCzC0mF3HF1cVjJdgjljxes0Z1kD/nkyE611mDqEEH1q9nRLr/oNLUZiLeFdlk78A0a+XjIN069lZdCUmoTeYyO5GQs8ZxQmgP/7ZkuRju+gVsC44ltjDJM1ZbHsDlP3KBJv457+qtu1+1dz//Eio0xdhVrGZzBtm5yG6GdmCRdpwmUHA4hvkqWJlLZk7eV/0RNy90ua7T0QBTflkAEnQy5inG7FeRCPinjkH5PvluS2qA7RbVRXNjABYRWG7y01tvef1hmzzVTYSQFosnmd9Cqea/U3WgY2fr64EBXqBnJHBYLhS5Dl739NVHcdiRKm0kVYN8um/d9O51QWFLANKk6IimOstRv+4Gxqv5u4ztMndS0Fi3o3ZRcSbM/Tj8r01f5m9PDrqbBryRrBg20dZMt0NvOnaZU5zoMOggaUEb3AkASuU6+mWjD8KhvMFq3ZOv9+1B66q8kWA2vk3L4Z8zYmUp2gBSoC+OtLTt9BhmkvZCIb+UFyxGYqNw7FbwEa9YHdXVvtOzWGdW2d2HBDo7+OuvmK6NQ2AM0VGJKGjNioRjnge0KlGVqPqImcEDuMpj4b8ulRjhilHCeJjJ4zsI8JuWaA3dNaIV5po0/nA1VXd8nL2KARwLLaGmrqsnPiHR9IDuq52NNpKWGHcxmj6vdwRUFlNmBGrxqTT2FotJ5SEwi6QR8Y5kJUYMmbphem+nzhTe/uHZaJLduRWzGS3q+bUEYhZup6vVq5a5tfOw+2fk6jojYRnf3kg9s5Mr99sRTANbs0zjshtkhvr9dSMHNTGnfAKa901f9cIV+i+ni+HGvNaME3Y5nMPEbXSMegktqrOULsdELK+CTZKUWBf4csInb3lizmVY40L1ygi6XFvyFdICGhg9Lvnw+bvuAGDDzBh6/vWuZbwDbX46eFuXcRl6AtAQf/2gz8n1nhfdYfqmPZQnjzz4/Mj6k8rLbdsrWcLez6cm+ZZqZjmOx/gjFzuF8Kht7GziSg5btYS3i+BOCFSUUbZAkZB91Ub4SCGA238fK1uYADpFFP9z2g9LkE4DuBdySOOk/LizGPLFWB6/pSnvc5YPA1AbI9pE9Pa87bcfajYUWZljPYjU1lIVVMWYXFB2SIq1qMeuJ2WKTwFeR+KXM742yO8A7tVLG6GCMBr9bZe4ANhdAYLtt9pJp6pNrTNPTlsrRNh2I4eRnDonbD1jp/ddFjpX52ex9/wfyNgTWwubM9iHo6WIQ7MhwiXokoJmXmsOhIXLxgyY9SORHJrtZpBy2JvFnsUoys8Ane8Y2C2W/VsS7BzWeqVwGY2+xT+822Xgo9TBL+Whhm1EftaukCRcDF/NW3QmkWLIOaauAonEJ6OQJaRS0QkZ4vrmlVhne70P56oJ+6GnNLZuqQCrqDoIXVgqX8Ok+yp5w4a4dKOVhkyUISJkNz0Dtmd4kGOwHj184uhGWYPuECNPIePGKK2/8pd62cjfPdb28X9vkRziLiAR2jypBf/r2fRzlORwhfhxpC12uHyFlTA2lTFvBY12JWMQcpA6TzZCZemkO/8ta7xbamswi5h7a33cP2AINInnYtEtdsh28Itym0z6X5ZM2SP/Nk6fEZI5nO5DdOZvLqnAwv2cnq42gY0D9U/o9tF2LSHByJXuZaEUyXg/nF3UBwSZvwlURtI3SuXg/eN5Hu7AAC/ipqFeS++u+63iC8KP9NhKmBVnvYOnvX0y7+3jAbr6tGmFsyipoI4OunQwg0E0PD+2oaLSIHm106ZfiVspvb4HXux85btI5It1WHepjIXJna82FCdzXQNFJ75FRa/XGBCLFmtR/b2enAZjkSc3QOP4ASJF5YgDNTBvcrmX86CpPE/FVyS+Fccw0/aXKm1TJL2/ueK5SqBgRn2L5136PeG8j4P39Pzh5xZUwtHfG4ACEcr0kpxiOJw/JfMYrdbc/uDRz1WCHHTVejltn7naR0gZweGntiR22nZwtgFN0iOOI6rttmqOT/GJ1/gB7U6xD3W86s16sR3EhGqH2q71crnSQZJSYHx+9GEyMlbpkgkPhNE8+2/sWdpoNcYhjz6XY5rzs+rNxqh9sGDV3OH5BONAPx1Roo1dmlckrAB42K6PJUkWdBHdcvT4rR9HUYu7agl1I3alABdLiS+Ydoseg8d2snupvpdxulbN4EdnW6C6gaukWdgQHq31O/cwd90ax+5VrLxL62fFvMVkf+K0H0hHWQh+QAOtjWcQzZ5+iaAs/7yb/vVki0N6hfTF+K81Xfc8rYYANY9ZAXZcdrzwAKEvXICtUVuU1Tih9h66HgNeoIIya9kzk1pjUbCzXAD9ODz7Uh36zO49hI1lghf9mF0SBIU4X6wHNRpr8dm9+SAim9mb4uiB+DA+PCMCZoIj3iB3h7B4jkof894fLPBRMp9MFhf+FxXqiHTZDTbwCx58UskOvkP5IpYg4S44IPuMtAcNmTdIf4oewXMJpt0qD4Xr5dKu1o80roc1JrzDEVg/yfzLBa8PSFc5XklNrS7QW4yL0oxRUHuw1oxnnFsTsiuX1KJDjeHVdHU7c4FODQdo95/4VcrDHYqzGsVu+QbOqmqJQBW2oLO7ZpFf1PNS5gY2TMIeVBT6F5YpB4E98tWk0g4AA2UclnSySc9qRLYbuOCa9qpPxqgvpd5IOPDUTUnD/osjOYyIyCRbzNHVdnaylQHWuqueT85Befo5dAQT44suE9HGjqpDWfsIGyPNKd+0vYFmPmny+dpHHYE30LW128GXgqNSXWHV/xgZaauTrIHOdZKZmSN/lwUhJc4wLvVnL0VwU+Z4pK6zI2RuqNQ2+dChY9cdrvhLaYkz32fNm9Wu9AHmR2bBdYKClUDNdvgWtLf4hERwjQ+OmtRx8N6t9eqTS07/mn1HbjnJ559uFeU+V2SbNOeN/3sid6QTAdzYjZKvofF3gAqm22zoz2a4TcInRoA3wGMIR1wPWTbi0eGWdifkrTmvnZ2G+31Pgnma6E+Hlud0ubguTSeZmIqk65PATTzuioBbpYXwiRpe5+ePYEpa9o+DdiuuGuzygyl8jMdqwzS4JRsPCgCKbSw1TFsoBtyUF7pB8pUBdvWb2dZud/rMI2vyZRr+u4ngyJH8CEatJVlNegoVOjl3YWfzi10BRYMss+WNYSbwim271cMDD1AuCrnD75O0FlGzbopPMAiCnnV4uPAr+tG73953gdLSLYOUWfmebUcXDnVnIde8CI5BjWXPFIrtP6i3Jd5XTVGSYNUsObNoFwMVzHGXzhScWnqPzTAhicJbKO8Vs6tBie8AvipP++yA1r6FB7yhjgqbALJrnKBjUUYVpTs4tD5xoKH++0ImnrFJ/LY1RKvtavtfFwSPPx20n6U9Eyh9a9mJPbV3rH3OA6HjQJI8A5A0PcZ5Sg3X//x9UITHWVBdinOvofTGguRBXqYilE0bmAw5oj8fpfz9JZQm7doD1HpYg6Bb+TAtYOetrOZIPLCobZfhWQGXB4Hb0mD43r02le7lti0ErVgWCQUg2j8jjsgyLDJisedK8oiyLaQPItJi6X6VJO/eYOnuM8fUCpTnfHy7W/gJ0PZc1N/TixTu1YHzxjOQAfaDc+bOjW0efcnQ3qR+3NkPa5U2BFo6dGSTyn5kc1qhvjKDUGntNvetFwJ/f+tGCPoarw0rZBqIp3vGSFETn3a29VFaJM4d//lMUkV9shQqw1jYe+iBTBK8EMrIvmxSIvllo2yyNLa9laIby8B1UGl3tPKkHe0ZLV0ztxhO9VEgcTXsPU4iV+1NsMeI7F6JD0wAUCrJpI9UQC8vFip2Ebhn+4rzPxUjaONg/jD5LWMrpWm5q6r3736htCCcvRGqet44vyOKJMS7Pvjdl+pnaXVu2FPQNDzkRBS/8/RwWYmPq675Htnco9iHNBZ9+4gvpOZlRklRI/rNGs6mB8VWvAUo4hZDvywsfV5fApBnTM87JWKHif27hJC9gFwSLC4qbzYUx/cFScYdRUgKNlbtcwWeJHn2L75c0be9MR5KxhDazs5Wc/S4rTXRwYpb4JEnjwBdpDCGHfetwwxIK5j4nEF1p4ePg7oxdmAUv6MPUE+p95BjJSm0Ks0FphWVQX6MECsjR3iAqkQOHZA+sXJf1bngLBQ4wOUlaLwkHkH18uSx3+coPfEtenHYu0Bg2cONKwaIqVEpCLla1W4SjRPTeWu2MvOVcBFMIcNBO9rAP7AqRju3riWohKAznIfndI6jq4Vud7vDzr4DInNhzEO45fIWZjbDzubAuZFFrlwHEmOue8E5X/AiMvdX5kEXaUDoa+M90H1Xt4D9fyx6nc3g9gRC8SZCL9utVBSynkLZomj2TjNN4qNyhTMbgdeSfdoiJx2V52pJaE2bBzYNLB1dliqOmsFdbMC7elCgIPQqHZElXJuKPWTgBKCWX1vvV1/1qypdfTJ0GvTU3X68e9AeIHuqA1hSRood/WUt+itSZzfoGPLgDtdtEadw4aN0aKrSwpicXPXZ9AmpGUnHFDDDf2y+sMJfa0RMTFf9GjIWuZFOQR99xqLMav7p4hMasSBFinCsbca/UJczzo7lhLEDWJ9OUINLH0oPVBJosU8+LrqYX+g3wcPaeq04dR7GKJaLMr1olA1dgHTzBhxB+oqeFndkt5sPq2OewkOqLyDKmCVIR4u2EupJxSf1eI35Q9aDISI5r0ImISyI/8gzMqHeFcNlODsddQ/0dnK58LX6uQDiaXkIQblRaQeIjO3OkEBPEq4aL2SWh+dUM9DmMlOdqUawfymF+bm6nmVmCBj3ON/xgNpeua39yski2gbxnBBraAwvfKA3SZ1+m+ULTU85dAojQDNQltZsFhdkdbGSV7XJwvwL6mwAZBPp2wuz+cj+NyoINIUOfykAiR1xE2GvNrObywAWfEClv4jDAlieKSkELXX6Dv0ySGvII2iTMRZlx+Tm1WDzEume0QJOfj7iGA7vz/xEE9SSIaK3VHMbZCtgEU2cnOOYx0ddGixMdP2QN0FBb5mflv6wQKi8Bbf0TVTvt7OT7/16lLh2dPuz7OWLBdltxnw6yMSGQupmIBxM3qQLD8XIfEDwynR2+bK8aopCR+7lL0fjyw5XquJ5h5RJR+hxyLLQfDafFa9WH0m3Udj+Of8BqIwD3/Te2Nu44qxxlF4HXHZDtwXUhgzIYfj7Fj0yCLU60a6QglIY60zp0rKgxu1sojkX+1+9/r6xYzRDg7efrdXOSf3im76Qutp4utO+WJ1nz0VXsgahZy+kFjfeWn1c6PfpjM6AXm0R7dlx+iIDY1wcgdLkd9UZWfRosMYTDTkgV0FBvayjCTpDy5fKr+RC+DgmR6uboZkRqWGy1chgPpKCuDKz3NREmzY6FeywunCIy+YsdQQ3AQxhR4VuN38Fftg65abJZwB1hmTMi0sMDPT/xXy3HvKnV26qrNFD4AMMQsFj8/679zY77nXkpzk0Ric5rhfB0y6h01gPaQ8htrr/EwziClUuM+QheSXzN04mVcLC9pJ6MO51oTUv8DYA+2UYBbNZsk93Pgw3q1nInnfPOZoWG0K2TG9i5ESDjZENh5McIUwzx5emd8Lzbc2dbQwCydOQYSlezvDMrVnY7LTSm1HdONQNO1h03BKGJTAODv55pacgYk3+Q/sbGOaHS7dZAjglqeHjfX4bWuLpsuFBBReeY022/RUSm1S3jloCFtgbklLwE4BFDYWBRKFwlW6fOLxuoyMXPw0iOY4dzpY+tmwC6bLJrFFzH0qwmxzUwauepvMihVCMnJtdjp5/be+phM6f98to5D0qvKBXMvVSd5ueamsm/IlN4emaxZ5YR/7AIXQ+JnLfdeE3OTvuTZ7JCNTBdZw3ZEQZgTzlguM+vnUXV+L9ZbX79UsySl6tAJg3Ylpu4zw+5crsaMU84BsaDE9W6bGYZqMceRo1j4QX8UJvZtc7MUkwJ19SEXfwpqdRPD4vZo2xAEwcQR8ggLDh3xiTd1+z09piIUyixnP+5CKS4ryLg0EIU7E5moW2tZLljLxysOWIOeTm2RcI0XSABfAORivQqWLlIxUc0BOkCjoRzwgmF1jE/bD2Fu1fyaSAb4y0lRgxvkG6k6ZJUZXyKcj3W5yju23JWhFOmnOGn53EE9fugYhDDfQgJ+YEs1rpphAhVHo7gmA3shjhiHxZQ3V6Zp+B1JJHsnXVH8I8pBlVtDkAFq1ez4iBUrQJksvVJZYJE+yO8NlMf0Ugat4PvCvpS2UdSo/YjVmSbpu2p5qiQ7s2zaFA3iSP4k14YUGpkp2hj30Ip79RujHWHVcYnJ2uXdYovHh26bLCbFQut0HCHx7gAi9cSVhVjEN1UqiHw4O+VlnC3Rrox2bO0YXXvlQj9nOytw7TcRGCn98jbPdChpKlQ7DFL0zyeAK8Gi8U6mMwOMnNlILs1EgJqgeACRVXInU6+N7SAwTURH6fbiAM4UiRVu8kUql2zfXcPf3J+oKb8seIfeZl4t2iEdsaLeUa2qGVUuQIveWPEM7G4WxLO34Jrow9bwXd8yW/W5wDLWAoq0Fpt7mB8rrC7g9noEXFWINwoVTvZfOaXSulkyMCt1/sArxvPtb4oyJSmWmIuPULl7sKtC+cMOkKVgP+ZHxyEgRwxJ0UDEA6UiFbgRD6kmu7kck8AK6DBKwvwzbJnUASb3zqoB/eQchoqUDXHp8VPvZkP5XGiB7a4033iDSwMtG1gre02hTJoY7jeReaoLAI2Mh8x7d7WnBBNV632BFp4nm0jBdcl4i9c6WljhX+/FDxrlTEGyuI+Ea6hbgNaAzykM3Kjvm3uJNaw9hrWueVt0d3iEBwcfld9uBwCT5flsRK5kxzWkaeWKNXMVSfrvCR1mz+A1noaM9e/mgSqkmyJaIYVJzofNEzed8FbMFdmn35wNLDInTSgTEGP5xVvu79lW62DT48EvC00DPFVGX5OXV1Pkvk8H8JlLNGDf0nKljVN6lyT8A7mJ4JtPoKwug0dgDiDBC44zmBEkvdT9XCbSs68/lBw0DxUmnPADUlKOW0Cw9nup/VW7uF9mVaiIjTxbOFFyE3hjBGVTtT3orPR86nJjzZGQu4evbF6vn+MK+oH9aI9EIj4uRPoNwF56x7kZ8DuGe/g8EiBKqzVTgMEkBsNmp3/pMr5Y3huGM/yWQBai2g2+hWyh5Og6SM1GjnrGZ3Wr5G73RoRviVKLOp9q9ex/iTmw/D7mDRFfPu84XmMvhTf6Ol0FC0mimp7biVceOgAf0HMaAZeciXw38zjqaX9RSqdsratx0XNF2+6VO7YSRe/6D64vdpv6lamVNnqRdR9TZiQ4CMajtXkUr66nKvLWqkG+OrDlkDpMhXjWG1q5IekfRH4eIygeGCE/y42Rz5Q/uWb5rNdfFCRJdMBuurG2W8P8rOluYzOrDnIRr27D2wmlvYcH9AQTcoA2NlEaPijM8+mESy/gq5XNinlypJW8WKpG8Ysie1jEmuXT7QnLSXI6CbtSGj1/yL/1mvG6cyhwOJzQ9R3/TkMag4+CqsaU3LkazXJesj5r2++iCZerjq9p/CMMKdC+ZNoUMGc9ZXs9SNn5+zzr1XPW54N+x0pgY2s1EaFrTzbCwXjoUPH0GKZLTU3RzWGCzOUOEjpdQp4K3lescKyv5Z2SyRcixFPyJpy0mdMnuYFWjgjEqB1+5dUUt0WaHrdl4G5eMBHGqHayhyQnMPpJ1FjIbqzVgqGbDpmtZUyh6hxQAgTyckxO3gjhYB4YNw8+7n2Ifnby1B4MuwdPz0xlW/NkwD1z2E6pl9sWMMlblfLBIe0ix1A68RkhCTHQ9IhWs0FkyqKIr4L8OA9it2Zmz5Vz9uhaYtNyFcov0TttsujxcYZSBAj50FhuKZ4JItqNGyCzQC9uTw+2v5mibg47HP//PhuMbFXTK9EGjuIwmGDy8abV8gEWj0Jz24yMDAyih9Nk9KeX5NvotLLKfgHILKhveSr6jw5Kt1jj17b3ikUqfHDsaMypkq/ZUK5yN3sihtreRIBJPZkBMxLNwYQaunye/cP9eB7gKajcoZ9w1Sv7eOl/RbZbDDT/r6qNa6b2J3GEZiu7Y2sodszrHKK3zsyg5nA4Oi8Ex5vvLrgvZHWk8KKuOi7wTHHcVeb72SrEdutkGaCKjB7L1JpQc8pnjg3a6cn2o6MaOoD2HMRo7sav8XpzTIof8ULAaNL/C5zVHEXzmSkeeznNGPjCptIplnwfSLFbYDUc/ad4IwfnzRQga36IItxuDIoiz4/2UIjMs7T+5S7G3CFwTn+pk0A1nqbIXS3Aj0nSJ43RHxaD+W3jM1Cs5h0153j/zV9OF7SZ2Gjsw19VexS5YHDUpthDMjvFbZZjaojz0WhsLZ4i+w+V83O55mLLTNBwA0gf8gkEYHRb30q4bcd4QFwCZeW8cet2J6Bfqzr715yBXfWtq+s06rlT8G5meaacOdO6LubJkr/4x8rHw9M8n03A9+CPdc7iF6Q6HKU/DEI6mFInx3AlkbrfKP2nxcdRWXqRty0zn7Qcp/iAx3L34B1nO07JH32fgYuKfK5KjccyupUyXUyDu8kdExjSdooZx3EdOJFZ7IKsvyNTDYDZgN7fWLe3Gzw9k9Et4//RjKxf55Cn4unyytMostrzWp94OJflAc14qh8TQw2z70UrC8PQwFk9XHTJbuzmYe3ps9g1UWJSJpykri90qTUb6Z+N8EZkzqUPP2GgOViVqnPKQFHOYbkmSMWFX8gsuL8J/am/b8Eb9d6rTpbizacUmr+2jjIkxefzExGFMtK0+OCBRRqwXsNqtIdVH7RTRcWORvl48pntoPrmCifS5DdoB6/BjrdSdm7u/DOQTWMnErCEXLthtLsYINYebKH64bhFcK3q73ObmSsvxoCDPjaVSshhtolzU6K/gmrVEmE+vDg0/L/hyOD7PPg3kNkuxaXeB2JNBGt4AeYWkRz/WtW8lMlXHveQdM5CSgvxWD4ZLTSPWyW0qhNpXOyxnd0amrN8JAdFDjOqiboYYm+IqB9qFyQW/1YQGPu699MzYAuJ/GCitsGnzwv4nFdUKjw+I/4NxD+jkUtIDLvQ4dPJwMwC01XyzgCqtY2B08Ukp9XgZnKxvjCEdHIk7iSlTWpeMpPnvrgw3luAdCCwqFTSBGlwJ5CkJM3YRs9j6cyTNOSmkcMUIC6bz63JRGlVp0Y9Gw+kKHmunPTzbsAnjBMSVmLjMoSHPFkKP9wI4OJodwrfNrBcFmGlffxl62DCbf9H9Kzoh9u57jAPSMSztshFwrDjvvqI6is+frCm4qAtEBWcudRKlOASmifzqeqkbQFNVxsdeJJMQaM/Wu3hlOueyp3669lTsmMqG6YT1XM+RnE+AgEhtIO9Yqukjcb9qhnvdhd63Y8thzQdb8zhI3fH7X53rj9NP6reGe5VzmvogikZ2RBQ1ss60SWnrranCanvUP/ceCUtUylIYs4rDc7bK7lWD/b9VPKgE8iitIQziDgHgD5CSlg+jUVuNOpkp+3Z4CmZCVI43x9RQfe5EyM0+JsVFOMGGSIs0GgNJwP4an8sPZCXMHDEpi1xWDJDJy8tDXGHyMDkCFRgRX1ONypdB7IoBsaJJ44s5wZiEHiRzVrZ9yOVXPDkfEf9xdykYeL5mljuyg65U1TNbMd394R3pzKV0gkWxDvyfYAdoGEc71h+qc6lAdXQVG97U8PYKkHmenv14tBXCJBS5XhzX3WZDDpwZSKJVMZOAOHIomMy4ig4ONC2ro9e+iptNKt6Ns8NGn1KkNCH9kSZ+rQay1MyKRzuFEkrpMBfge8eth8J0fUixJG/8fJm5ptpx5sXJ3YpAuVHV6/rcy1jcEcN3SyZITuHmA4MluVYmTiGzCMdHcw53rnPk/PLZDpXBwledvG0fyTYpkRQeAIzoIr7ykiiMFgGgQcWAc/kZ5CFfjttRTOqW9iYSvhON7sWqFQbTk+qihbKi2Od6Ckyv+nbstWf4WPKyhvBZab4E3qeOF0VkhqHrfFwQdiVcqUN3gZyHrt2ivs0EVbPh/5WUTpy58mdXBoJob5zAGtNtGu+2XAcZZTCDXW6H4Z9sKM+0/3tt2x4FvdZD0z0/k3/aMxPL8hMv6JzgKqiIUffoc7EGgmz3s0p8eLB3Xcyz98lql3oclaeTSKjNqUPDXzzOuESjO+TQqW/5gX055tWmASmuGbmCvXIdDyy/EPTWv2ys9DKx7Y/aghnxLRGeuql//kOplFrqMZ/pQbNP1SmbXym1PwgBTdKJm4z/rUhnxRv6AwPkLCzTUj+6vWRUYieBwXai6oBiWRtrTUn5w7s6mmONW70gIaE25iHrfBznRcFEV1xMAHfsSYLC5qONe8j4PaD6duzDcdA2intojongzdg0ZySP4IJfVgxPWbmMRwQBDmUYxg3lMfA7cWfmfFADfwYVFqSxx9Wp3cZKplZrT5wYyX9XaTM12VgqajEJj3khiCqjR6aOOICXOttGQ8VdBHTYb9cd80DqqXR1TZj+Klvyuw/qn1CxUJaBZzw0AvM/EKJi36Jl/0bkg26NB7YDmEcoj+m30HDrM/MXojmgv+Y3BLXeEikjsLthWaUhclrnrvH3/cxNsQ6w+TRXDtUobDwpo5Vp3qGsPYYSdsRwouJr/48GrPgOydcGRIcMCGVSR8jkeljCoa0OBGgCP/Ux84Z8eVIy9Ho6Fhmb8vn2zupZ4O7i0lUR71L/if4mq/xmuVyKX7y0U1qKeGa8+FE1yOvTZZAiEWVVQC6G0Ns8F00kGeXLCAi9Z7iLNtMvzNHDzCD79VDBgFns2dPPConVJB+5ukzF3g1UmbMhAZR7HuFH1rda5JO4ks0rRbKQlBcrmEYNvXPlM/M5TtnbEfe8kqpJhH90bQbh6Kb7IWK9EWasrZ8+8XxtTs3RW9zPNKMqwj5xOg2FcS+vzg16a6ZtaISI0DGk9IYnJ8em+B30ymhyyjVvuOaFWFyNpfkroAFydhYyt4mFtz8joStdGYmNCdPLGZBk2/oj/8RXbM8+lf0q1FXOQQvIFv4aQR483y+0IFtuYre1ou/KvpZLVte6I5N8Z1a/tnjQAnMNKmRgsW0LtG9zpm5iPSmgaANit4pQNvoLeNmwCjJsS/5a+Zjzjj2rPjXOg4Y85AYyZ/pIdWUFDLIp0Jv/1O8XyUTwK4y+tK7AHSwqKoq4XXDKFSvbISVC7wLRHseuqmW/9hdqWyQPYOR4oyIIkWo5yD2Jj61IsmCPYexXCH3x/Fd0l+RTcFIiNDHNIXH2P6xSGwlpdh9IebIEVgfl9q5pDRKDK2oufgRSUy6LPjEgvGOmmj7Canl28fLflX8KcowRyfwdiysIQalNAp9ewImUE22XA1+lLvTnxqEDPOvFXIkIhC6rLOtIMSfqDxiW/x0jI6/wgRC5UYrM7sb1TqGfJi5tDTrbeQ/wOgxGZmFRqXFs/EJG6yDp2hnhtzC4DBMvnE+zoar9W5hkjfJrdvO7t2FqifIJO0O0wkKJfmT3+/2mSML1/sQEdjUxm5/g5nTooS3czOZvwEOTFC2IJ8BVsvVlnVyktB/u7tFUZ3x3i5yOKGXPgZOt3kYLOES+sORU0yuiS5pDXZLuW4eV7rwzPAESnw5qXona4kghJzGwJcEEXuqkBfdIYx/bssp1Zkl/uLLdGqyXakRpxj8LjGIwUhZ6VK/s6hJmPNcNPb/45q7OKsVomhlIP7J1ShhHDgph0gvL25jFOA8Y8847SmOuVj20p1330sp6PCjolCIILoJ2XSG+1zuiYko7Pgk3zgR71WTqQoYdvzS2hNMo6Yhehutqw8mgGtmh8+mHIpDcRTt0vwAd6EoKT0J2s5qLAM5pMmmRwWqa4FBPURzs2BpHp2AC/Dp9VZJQItyixb9e87sEN4TLqW3Xyo6lr2V2BCD5sMtRX03ict4t2wnxKotG0MnYtpDgZiRUYlw+pVr5qr8892WJFiRKuRP9RK2VPVnnljXxjhWDs+D2fGhsCACDy74XPvVxQQGI0flm6D9egEY+HVgsWJ2NIrUFVhFdYCMQHtDVOtMlJvH32v24XmERfxwDEi2fsfaf6/yCgxbSlG7nJgyutus41tWdJcWcVNle7olQ0BbSmApqWi1dSiFjvVU5VNl2Dq3HkpSAAus3xU8Q0IBdEj9qUXcTaOxo/+2e9e9MKQd79ZlpAw5NVTzTMMKcvOm9frfKGFrO8cy6DJ4bpl1TKqTimEDg6C/tzEHHS3l6HnI3mVWf3AhfSsD+2R+LpDt4Qe58qUDchDfCs/gexqQ+ddhERasK0kcXd7ok1oJSYnejLNmBkqWQdzxRO7j+4wGIVrq0Y5wmAZe+s5XkEri01zJV8r3rglJUF1t80wns1431V8TjqIJK3h8A5B5UE89fgFzbNqZuttdpDZZ+FJ3WiGJ+yGEX9LnTMq0jrYBcLFzYMK3aljEjU7KdQG6m5AFSJ5NmV71HA46RojtoRMEwUIvzxEqxb+VtCW+aQlwtgLBh7QjDzEUTR/eqOPrReiZe2WrLYTlFZW2qS2h+KpDPt09nRdjxDj3zgYKd/MyV+mp3z++sKWMW/nbXEa2swcZhycMngP2V3F8WTgqKQhp29VmgNcHdp/0NMfJqAsNxVY5I3nc2f4NxD1WSwHc75u9YrlCbxvX38LOCdzEIiaHKQKnb2ybNsGTbnEKlIHaWjKd/vmWIxMeCWIGU6uMCQAO9K8doMUnjBfPo10Tz1lpvIqnTqXB2ijsfjL0g/UYiyNapkAwWw1bOAelevnFWA4wNNGp+RivpPGDvi9IDrsLLLrVz870a62gGXu1t+9ClcEx7oy7CcHBoBxRNbkPBLD5R6Y1AxwEby4hsGW1cGSanuA58dfb+dG6cwdmLnzSDoTDaaAYKgX0onBL3bUF558Ay64Zy4SQuvKVYT9s9J9D5ZQI+X/2jmVXZCXHn5ndysmXbH0+1AbvHFXKZ8BJTNj1BIAh5yC67MSC1O+u5XSFuQak4xym5aOa+UHqXoRFwdIMd6HKdzFSUr+tTPTQzGMhoBbLUbMD9spyh2wieoziwyzi7TfehbKa2FY8aONAhCAzKAuXZuY7aDzs5ad53NVteWSTafbUfWvWvQrQKBdUyiKv3JnOCq3CSOr9hwzycKAZadsjC9OX9GQVFBtyrnfOBmm3okF4GRp+aYkhxZ5RGg6M/7fy4RmhowUB6b0+bmXno9XkVGjOtBT1v1KxxkuFv6/L6PIHRqT7vwqgvpCWs1BwIG3ScVBzVxJaTozqHvGVjVeS7fX2q1eOnmp+bnDAmVzQcOVJFq6ju8xr6yfGzDa/EDEQkZsnDXK/sgz0LYdBBvRlDcu+JrOLfOyEWgONaSMiSJ0uHMitq0G0XEWOJyVJIgk6s1iP65Kc+BlTO/va/sUL0/DzIA4LlyoLSYqCxm0hOA/jB7GwutYHMs4UsLaKwGndzNZgZmOCcl7N6vfdCbZqt7Wl3Kxxd4x7HbwBa+1b0+MwOCucXADzq2/D68JOnp1ayfmuY9Di++YEID+mtTVDpThb8d0bOPHTParaBrNmEpbFyzRiJIMZa6As8y7BDpmXT3QFqDSuNkoTfJt1j87teSRkY6SID6PSLe3n5+3OeIxOXiFzm74eWm/da335ZpKSjce5Pfv5GzRvuuLXzl8ZH5eps5VZIC7e3P2oBy/DT5joWhqpK1AwO4BRL7v3ddpUk2p+zr6EqNNOt2VnA+kS76BMaGVbSHZZ37zELFoDf1q+wm664Wwrku8HZMV8zcdgyiANMU4+0+b9WIc5Dk3P16NX2LgIBX34MM9lVsGgAnE54obls3UU0YNQkmoNDEnZI/zk1jfBEtPqhVxdk0Bn3GAeVWxygUtHvYgZUmvWYNXRgDW6RRVKVey7yKhZO/9v0u7Y+gMi+DkagZWFTy56WYGNUGSAbCaKg+dVr1Iili0bq2NAdBTsW0wpP1HXCE1kuAILnKMoaqxXGex9V7GEihuwWSjnFKcCZ33qPgsirqpFAcKRQ1p0qdd+gHA8EBTLlVJrDJ5Mes98ZSa6VFXKpgyOdV3ob3noDEdOv6iq41IAmJgMi9CpKvdQbs9XMVSdYX12JJ/vP+eeAdWwWa15oxjb1fWMocvUl/F4sjC2gAjT4LZUZYBRkhXXrjttsPRNDoemeOGUf97EEGRaQMm09yjozNOburVlSQf73Vuk/ACdr1nLvA4I9zcTjxDbS9W+nNECZOJu6CBJR195C5IQCu/hZa50pybEv3kAMaXlTKth3LDyjXYnWfu0NmWMKmgAbDbFxOCDrGFOnz8ckNFMlHLeOXZjFR+6gWSA8iEm8ILIZ+8eRspJTP80FPkWMVX/kxnHjtU+JD4DV/Tq4UP6cFu4ttnacX7P0qz1Gms+DQTrNJm1U1DghA388naq4noIel6S9KLmipAcmGJft8k7yivuDHAZbi17qmWkvym6Fw1SJBIRHzESxYvs3P3VaTIHdHz7avPgigCsLDjBDCKp/lwuIxf5ZofJoq32/qX5Yw5/oBb5uiGC9GztWjYR63x1G+TjJ2PvNSqxrhJoO3RX8B6vMo7o1OutWVz3ZWVplTt+YVP8Gv/hIWIN3Wp/qEfMcv23DfvRMJWRdDYIHJYmPacFWklvbo7IjRZGoxWXhLmRJywQ1mZbmKMMhJyVpvQvEJ0pJVbN1zZ5F0v4XVGogOWwfg9ejfV72OHRTkwGNB6PaijEqwbhrr5HILKBWJNmJREYFxNAak3iGf6FDyOWoIqG9iGZzP+dTwEuSRjuLsNiqSf5SYAQ0DnJ9QLeaRc1N9wAUZwjGSkG5CLyGd7RPPMliU9cGjQsapKn5Pc1GlX5iQtKIweUw+IO4S+IKdbF9ZHLId3lXlurj/Q8CsQ1E3eWAr4Rxs42FIVSNwWC6dShElOW4LLH4IiWVHLxPyG08qnncylKbICQPrAkLPVWAz0vKqcWQnMIKhDMSAvjVGZDoCJtV6/P3JrtfwImJFq136vThn5LjjNKiK2fjHTysTzx6xBJ+JdFs+WoOosG8q5NDk2VW6lKkXbP5bogjRTmFGQM7sMmku5DFmPJNft/ru10XEGjnCoFwf1+b+KMIt8J27G+I5RZIlDngRlXGtVlP+8C0ES+FpE3zavEn+aCOL6bjLtuWlkcHEZ5fEfpJsYkQHciXjn42ZeZdfrhmwb2pRiFnqJY9KvrY0Mnrzbt2gmjahcsE3ROJW5zBLF1XMrhsfouEt1wnNAVamtBJYoOmK8R0S2YeCEBp+amJyjnz2uIHwO16qdnO4ScETlINdPkyuVY5KvRukKCSQ60VZv3EFH86aFCE2hLA2oLKO2aH2bgviZTldoIU+lqikhWpHfr9QiNX4Hnt5rYz/zUhzOt0v1jHIOcaajZHpMWhNWn90lhYr+VSeTppBKiK35W3DbkSyK9pyef+DR0/8Mpx0lrUPDKvE79mgdxkSJYLBSbEUheMYZ769kaF48xgsp1xc5MjSLbn1XfQ2e++sgHn/8UHFUp06sLUMH/RrpezPi5gORlFAEzCfpvxD1hzBeDcE785A+HlfLeWMIeYTabJ5LUCE9CG7gmnJSLXvRs5EOOyMbLBC9dtAYDfVlWOOLzmmNIHgyI2ECzNBF6vmJndvJeulGrCJRQc3Qbn/oGNmQ3/fSy5x4jDmfqm0RXCpb5ddevg4t3F4MZUjQuv3YFRKKEhPdac7oC9MWLUb82pZ6MIcHFzWQVRvHrMYAdW+dEUBzAuVB98Up5VBrExHc6iXQfFQMwWbXy+KxxTMpMIensHfSUR4rBy4LTxmpZVKot3ixrrgROn+FWPBG8DMX1hfTMxs76VLLNzS+ZLG+4MQ4OVhBYbE0zINBV6sbm7B/Os1fitIL/0Ws+kUZdv9YIQRHSmwu9JlPINhHhGDKE5Q+UYECAE1LUrG64HINsAhcD2/WqCI7MQrqfjiEuDrMPSv43nz9WLRcy/vS+dLL1xryXavTR21NK6K5T0XcuCxQTeJzBEOCyCW2/qOqj8QZuoGO0IKr9GiUF40cSohrZ/CzsrVltDiKuGT6D4h4Geq7D0Km3KSvdLbhccros8s1KidBcN9CvZz2BLc6Z98zp/kYJE7C4/dxHWgdX1SxW/pBlIFTJg5x3RXGrCfUCVeS3TcdGTDeUl/aHB/UNM2FGtwk4ELlpba4+t1BtstSG6Ds2tbERJE3XebE//mPtqPQWYysUtFc3wBiVccOvqdWvaDMBwAZ65KopxBqGfzzsvkg6Vb9OLPfi6WXFc3TJC+E6A/YPDX/EA4jGEafS0pBf0aHqdoPvcRpeiqxtp5v1ZBg89awfxNjk9LxBIWe0ZNcS+JpAweqgX8bzRUC94MeIYhlVZiYlGpQBiM2V3z8pYH0il0AmjDIMzCm2ofOPoQcbBzl/uxMRjwO3gfP3OJYHA0MLmkVbk8Z14VYgnI1al++RgtQw4WbzOnOrebpongbvWLsZ1YJFTcPDzdMdHEAwXcA+gW11uq42eh3Dz2pjdrhGhd+t384GRlB1/zvVcFlN5uqELoxnv4THEZjcQkTkDLnMeRqr0HYaHLHLvPD3/GRrj5/1301sDAc78dlhS6/YPxa+pmfpveiwL/KN1bcg41Kxjv79W2EZOCO9IPIv4kD9iwCjLDv/GPAqVZnBaMxe8nukW6UvnBNPB6hewZ3GpY7CS2RKN8ZOUQEVCWGmC7a7ued8Z+65aRJ2N7Qup74HsxVx4lfKRmInAQtGS444XZwVdYSZIZdLPJUEekZSLfIdngoIA3wvHjD+jps8UZrFJruOPt5NioXwy4lEh5ZwPqxOEwNgPCXdwK/bblk4evqJuEtXajnEtAvzBUipItHUQnVDbhZUUmrfe6rLQuQVQV/Rvz8vY5PZf8L/clKZro8skiROAUfc014zTQSxL7UYsSobFnLlpY6+zbM8EDx1rHwPSn+yJ/UBHhV/cXgqUn2q+haqtpPNQCwgN7dUVO+C8adcthU6wyUykvDWbBX5sjPpHUinZN5FEEbGxZ6PoJg2W0qImQDu22y1C+yPbAlEqnMY1fneIWYE6iXH46X4yV2m34D93HLCqGaFCcVgkODzdjwKWZiIB0ToeLJ3gKP09yPObJtaaPAAzR5dq2KvdGTat7LG8Q86RBdQJ3SUV+d1rUjcav5iqmv/UHNCXolGgmoXAvHzPkZgFuA6FzK61Tz5pMTlzV0WRfML7ojR9tIPqzMFVvIN3JLPZ3S0Yb9gQC9Sv+tG1M9t1/UNWc7lLEF+OGixUCY+y6jkDM+nPVh2jDuUYghiI1RcURyCJKu05r9v2g+QQBzBUESEdqJIl8XA7D68NtA6VK6W7MfBfXB2fCKSaQpgaU4WXrQDXGszj0mDHv9dkKYcIybF2orlGdL0vwfvP2F9oziA+Q8TJYbX2+ct2LFO42Yvp1M/ZgPj8knKySsZipmOZU1BpvHkEFpDvAI3oL33qUh/nF0t2LpyCbtl67b7jAFUHj5xHLyb7TbQngsH4fgIVdRh6BMtnkAe5SCRu5uGivsNrO+kFfTDqsGhle1TydbUjsIT3H4mPBsz75bx2ZTtldsrukrClZm8Dz2YzMGhQaklV5FCJ23z0mq2+OA1tL5dcRoME0+E2KHtUkUPhd9cQ0xo7QW+FAQFJUEWHBbvz4vLJ+J6b2u4ZoNcn0YiqGt/7cj72tkD431QOHtwpyt5CnWpSlY0MyH9aXouQN0t78LIZudBlZou3A/u4c8zKN2TuwASRZwfJVkEFQALi2NwBVL/glqM7BYFUqQUF5zMvoMrAfBCrmfnQmqdwqKPecSbeDZFuPxUGmqGtmWEZD3FmkFoULev7y8lMAyvXrviWabTNEwTOQy9lwd1cdcVj0i8V4QRIRI/WbrSUehSBQyZ/ctmY/NKDKA0X+cEqhHdB8MNq6vOOgNkS/b05cPrVA6SHdI8Kkh9o0lxN8aVn9+1Uq8eKKCvgzkneR/OqoXXJdxMrWxQFMTmKZk11BSdJaZTDkK+m8xBrDdwG2/0kEcOmgo6zM2f3C37g6CSg+1AdBl9xLMLT6TMAwFo5dKCWhw1FrOBKppkaAbl0S4VAaLppc+zUn0siIUv3dwMdkuSTcKtip1WUSBYXcYrDDupNKTwsprRrOqAbZjvj14ExdpJzE0nlOMt5disGfl8YDshzpXGC7zDzgo+lXrHY2xxy77z5+qO3i/DSl40tlMrsC66Ml0Q60YrmHzLUW6PbFUhRsRstL+xpoFA+ezpdHmpmSDsw0BPe+FDOtYDQPJ3lyORblLO0zaEHta8j4wvY1ZinUendpKA5WIq14AzNJB3kR/mY4wZJD85tHoMEmgh0LbgeZrnuBSRy9OWmIU/1fw3FRxVJ80+BWr70fbmx/7rPlOT0ZhN4rbRpLmDgOYiFkIgPtxdoWMKGc5SVYoLdVKAnSQ7gv1/orVtmnx3xDX2KooLzXNfdvk619OJUZ5P4O413I8e3FumryQ+vdWxpfrtD3pBSy1SrfbKJNsDPqrJqdNDO6vX3C8F4UQOoBqPR/kCVt7lGBEeIXqMiGRNKD/tZJ4oSOsABtrQJWm8j7Lcd8jsaoJlr3Ov0DyLG5449JvqyYMcKE2odxNB6EqPEmDGZOjVbYhajfKJUPTsiiXpq+DeMh1z/a1+LTUeI8szuRDKxHxhEzurhIJXNhVmJVzLrBiJqSxVHwtG6eUIQmBPMs2h1lfDO9Ofj8iJp7FhrD1wdOcmI2Y/3Ws5AaETR9p3nkcyWHeNkxx6opEEvtXJkzxhmf+C6W+zAeHJY+SZUHO+gvx0V/LJd42WzpF8ia7GU8yQjWwj5gEG9SOwMH4ciUOjH6+Pgo7lGS78QSQiUHWz5VIt67kwiXvF6geBadopXBKEyVn/YIiOsHqoe8za7lTyRuQzqvPtgQ4IQ8qFtvtzLk3G0AUs5pBcLnJluobh8mWoVgKEGLLQD9YiTqt1SORTDmSRlzZJGyWEprZWlq6T6xvARqavppWO3A2I6ZcceozTRcMGCxQmfQG1EZbCH/Rn9cCAEUB03BX5LMyGVIg	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSS_ABSmcFlex",
	              Description := "AB SM Flex Motor Controller",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Dvide input current by 10$N1.3 - Update Drive data read to avoid div/0$N1.2 - Improved interface with external aoi$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.538Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			SS : aoiSS (Description := "VSD Generic aoi",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iSS : AB:150SMCFlex_39F7075C:I:0 (Description := "VSD Input data",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			oSS : AB:150SMCFlex_9BD61E18:O:0 (Description := "VSD Output data",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

		AAnjpQBETUdKykSphllWLjuj0xcpqnWhSswrNjNe4uEwqz5zI6hTxQVXh4yQG002wldDV49zepZni6YPvKOqVuFUfdqjkAVQH96fbygSIjH6R7Qac6F3FO7Wqpb0aF1n0XKQGHoED9Jco6yzdATjgPNAn1NGKuZHVrLOEcLEtY+s8goTLHvY1iBll2GYMbBmUZao7RqidPfmU3qVe2LyLXH3hH0jJzfbinM5ai3VB50eniR86g0v+f7iMy+gynVfSFbvS+XYK/bilCFlAcqIwj3K8pL0fKELxkb8hDKJ/omg+87rjtgGDP5EPgKjtN/VXY7CI799lZEnkxc7ss/qxGAfAyrz0QwoKUEz62kpOpePA9k6fv+RtuahfkafgICR13oVZJ1kfKLk6u3YmTr+EVJfOko0G9rOIpimweTHbni4bJPPbUVvINEqMB0Uqks5yi+EJj4y5YRLtamgy+Gzy5DnG5M3FIKyQI4L1gdph9kU63s+i52KnE/nLgAt7ij5EFlx/IXaA48/SeGSu+cmz/HxbemT8NhK6WF6G8E0AIyx8fR0n5gD9laOWmMMK+TC8EkXmBPUxhmmozymCP9B3zcwptQH3R38pEbi2a9ImEKXkbzPvUGZTGgPgUFhCdrMrqGbv91QcTwlfBmR/TlX3kXNY9mJEtxGsfqVsGQmTUOGrmcck6jYHdgo0O4/daUyU/MfHVk9R0PxpoP0nlfL0Stfo1ZfudwDEEfH/siTh2rWPmVw78zlUYZemWYtILSgCN/DkMMK90jX+cldxJ+EgXWpb353NLUzCt82/THcO3fbh0foKUv2bC6SLlSdfErE0z8qYSr6TIb7BaWeSMkAYIMChtZ1WAnpVUuXjSdYxYMuAMptqneWO+IJF14MSWAL8mH+dGIYBbKV4HqpLvWdA+TF6KV6LjnemejeP0CtUpeeqzoOqlhdt+Ir3I21puDP3NdO6h+zXoGDuisW5128GtjVnQBVadU/bw7WJ3MYBD4A0hZ/kMPXGB6mNV+sdLICxuWI+grI/a7NID36sTQrl7qtEnylT5n3GDmjrlIiIw4ojgczgsOfqyqOBKvCiEWE+SHv3/jThZ0mscXX6ylkmy8ibpt1J4GsIdLQc1EDFqCGeuOvMEhnBwgIvYj59/nMqmYFKkvN9EhTmUBY/U1Otj2Ub/O9acuPzpRS9x4sxtTwSvdZuK8in7tb/u+lSyY5FlHj+6/jKKI0ftGIvPfaq6sa5L1QVESK6TxwHRQlkQVvO0LQUvM5KtxydTlkNWRlgPKhTshR5dlBVVeYu+F+YslRPQCHR3V8VCJxtqbx8PsAN3nivqwe8YbQ/PzOKf6n7mFc17gL833KUxKE8Q5Q+dJq5r4BfRo+mz8fhN/YSskSys7VAUyiQ46jZ9Tc45zTCMgvCe0eycK5GLpSmjQYWTE4Zrt4qCVeMKLQI2yJWPFUiVqlIK1wXHQkAkh5EGt6O4pNM1xdmwytjXmE2M/9b3AWgg3eI2IXCraE9xJszunkWT8tplUGXISH/5kedjqxq/jBxQVALQw+K9Hnc5Ot7VufZaopoxav1t0ycbn4VTRCfmg4l1cF13VRJurfMOEQhpzdWG2JyzBlFAs5UXHyLnCuNtowqN/aO0+ATahVveYORVDcbPnsM6k4XoFPns/4Q5xQmVCtkvjnBSeimgmsvcYWAyZcxB2BQLpyeisw+pqrsEYulENs/INbbrgO9NArK+pP1HaVz62IwTyaUGy/azFxmxMxeZ3YRX6kP7BLbQ8uVRUvWlxWcdFjyIaaOAPxFTUZv/u94yLL2SC4IqO5ldaspdavAQUKEj+NJJ9lUX75fteTFZVqQpHm+hRfEHwYLNbHM0yx1KlFJm2EER2g660Gr+8MPRsg313Z5CNvzGuAdwZNMbsf4i1mLQJWcd4Wc1uMmptGKlkvIYThaXS52zlmR6TT+K+YZuENxrBtm/HVKTY4x0n2xqUp7VveNB73DRXTFrtDo1uC4mzf7fkYvDc5GS3MW7wzpUGBwNXwmpt3IvWeNF8w6f7RDRAwgBUyHFQjgT/SKiHtK/36hzwgKe/3f69nabh4CnII5YzWdTfbkShbe+hoHQtQdKKGXfWe9LC324vXCDunWXKs3ljEHjyZfuE7TIrYE6WgGhlaL9vzBUQrZTpbSafnReEDaFOp/ZTWgiKz2bQ5eW09OQ2SzjgsQRHqqEUuRhmhOn0lq1bR7RqO7o1cLjuSIgUwZlTaUmY8K6cLrUp2FA93Axq+QxGYMkiIpcDT3jV5eg+bv6d7uP/tCV8MYDVsaDxftSXqpdAkH6NrmoSGaLSKf2Shl+CqFABEVM/unx0ne/hGsqplaa48k5Sk8UEf792m7UVQ35r69mnsT5oHQjiOE0WIi7P3Pa+xcuySa2VmyBLbkMcHSqZrpW/k8K/tq3lwHFgnMJpV7cUpYoPxTwHU72hgzHgLgdgzWVN7BinsHJ8sQx7+5xxS9BLVgbc/J5L2oZYyZSvOwUltU4fkvGU0RYpv3sFQ3xaFo4k1nhzxpvjV/m11oA8WE4MWbfOh4G4CfV+gIIJilbtQbS6kquPmHrJ+MM0LQI92t8LF/ORJJYmdppMmXj7He9POToZ+azJcxBP1zCJy6XjurrQiH+557swAeilbHMZMW6g+2xfDDa14+kJxA/rHPbze3VAHH/O/VH0JoScMuvqwbr8qwrZJYdbqwBg8OwBmbR/DIKqqNK0DJ/P0PvKe6kppDgAXyV3U/fdndhFb+fnt3pz+YQuAHNkTSjJq1thqZ1v2+o3EFmD3+o5nAf4IErUwy0Ejd2PTw8tVnZCruv3HqRFtcnVOwcug9QMwv9+Y1i2vxHSxvniDYX4m3n56dNVO6cxzUQW0lwIF3MBfO+KieTCwnzPpS9y0B3JnrDG8ih12+7PBqfQIU02ljUr2XX9Mv7f31vYcP1uUo1EvW0Gdiamf6jrEj5xqHgIEAH0c0Pa8L0PWyV+xLc2wSesjJEmYiNpjjEl1MpZChJxmV+B5FcEL6Gzkixgs88ZCf4Qqn+n05fPP5pa4vVlotvrpFLLZ0fqRpYY2BOn/qphCCaKmWhKYSxBuDH1zGGRFfsoPQ2cK/o6NzFuMspYzY+4TsWBbJqZbdnXioocwyAHaphz/MppygD+LnBb8AEwcUeCEg/gY0VNXopDVRnMVptmQZibAqW/7KgZtzqP3UUGXd6PUtO6ZrkT0/GGvypLzoi3jrnSpWd+KshyzG6CvcZvt8WWZd+GCIfiXpi0ccvshpB93ew1OjzyZOncA3dg1NyJyPz8IxQZpX+/EQnBN5z5REKuNgHtskVoLSj5xEd8ZTI/L/xs8lqMcItuBg1O/Od+/U5p+yM5zeR8gbfAX3FB5LPDfymElsD60wLVwSzVHiL8AFHbqyUzpu7rcev4Euv0DkK053gLw9AO9276h9csNSyOenTG9ARifYeLR0OguWy6HuXJ6R8mqGxutCatEDxT8ah7C9br3X7+uyVxZxAipfML61I4nSn02aEZbxbbIs8e4oRpyjuERW8pHiDszGCY07OhCcPVeGlNvoYxU8cSQ8SEwPDr2QmEd8hfQYO6zGFOB0CN0L6Bynn98nbsHQ4KnLG6+ip6lGBbCEl99ZgJBd0pWvZ8MVrtkYrgSNvIbk4ozZO9srRLvKvmyUUFijXC9LAS37U6mrIhvUD6Q38lAEQwlYQadvP2ztpB7xGHDkZL0ocvT9dutTnWO5ll1KQgthDasV2liv6rp4LxFMokuH9ST29zAgb+q7LyF2wjRgYxuD7amYiuCY9rVt0CxOccK+L5iMm9mnSStLLrA9D2+51/vwzW4SZYkuyyENqlKIxWcyGTYY7gwiI9vNOK8RgajM23BDyeQBzY3Arjhl7QdtjHf2DxHTiVAy7m+7KycXFd/mY4NlTVc3siy1RHo4jiY85CWUScvMj89CREXkc8NltC8ATiTMigzYgTvUv2UUeg6dG7Fv7ia6dkKnO4Pc0T66n12JWwxGF1LGvGQMdDx4g2ov2Tob25nqQLSI0boOzLZ4cH7fTVTa1J5KV/kQLlscAmB5Wsil8e1TdfXgdgDmRfb2FmltHbDJpHjyRowfn1EFuH14XdYu841P7uVqTg5l3Bkpz+Kgfce1Yt0D0AHZDF82wO+k70gdRCdHNaYnzKXsmQVkcuZ0cx90R2DFNphac3Qa7o1xE4GyZkufAaMAdztzFmd2TC666G/kXu1YkHULtVIFoKakynGiwpnuRDhg2KJ7xxKhxm806CLfnkgBVHBbVIZ7gkhX+o5PtbUfo5W5FxWUpzYNyzVWAm461JVj9eLwawLWE7SzGV7CU5m4qc5/oWtAT1gx0yt8wTjIOrPRWakE5HWwTaUax3LI+GLjYqrJiXKc03anfHjiyqZvHXJFcgLMjbryyxum6WgTGeVlceP3ZfCmTQOWo6avT4NbvPSh4XJ+LedgVQwOED0pCx4h3aFip8JVie7w7XyDhna7dyJVzH52U2BARONVd6wYf9rVrA38rVpbtCrzPadnGdRrNHvY3y/nxklRP1123wFuWZ2nmuvcvJBVeQPWLHG9n8KW+LhekJ0nAjxeuNNiKQ1PW/JGU8awJReg5005tYfPMTn7MOWN+bufOaMai2tZegACsbc1+SJJwBbI6Icq2y1bKVWcxDq+vDB53fJ+x6xKBfKcJsXeFm5qvdok1Ig7ucRDRviDOymlzC6Tzykxes9kdxQAl1sEMN38RhBeBPItJV/YFuQwvbUFdcgdgQ3VBGKnIJEFfCX8PvqqOz5s8ymP4q3QZC4VpVBGzpIQ4IXioFZo0kdM+3FB4pDe2tFBLlB+QpdzxKVrJHFMiPG12IMVCGGyjNijxUPBM/lFuVljfK46uumf5Qzg/Oc+XX3Ma5mLk/vQMHUvUyI1gX/Ml3OZ+NRGfQFS42OtC0P4xrO0iQJYrcKWOsBqN1y5PYSjOyiEmW4VOf1qFMyAjZWT/sJZCLnbqI6VstPSe+Sbty3mr7K6TpRZEMWMAEBRvO2j375Pl1JUn2SkHGAmSEYmRp/xUhtnwyQp5QPZl74sx0+hWdE/bbNH9rDK1/BAygLd+cHFAWwFV6Wna25IBDY3udAiorYO8vzpML3bqOF10ftHUv2HgppFS0Ri7lVRlpjM7acyC3VXGh9ncjXBI3UlehBX3lB65Qm6liu/iFC6V3I06/iZ+f39Jm3U8T27ohmg+HnCVokGZCVlIgaUMeUYqwmcj4o6YG0fhgcne7mXA9cpc/Xvx8BLDy26jlkyex7tCF0wSq6bBcOtMWh2zIHh9NUyzXMVpE4aWg9TW6gioXZ+43VH630zj9gewRuFBagimo01wZ+4bmyXlPhr+iLx/w21vdMtn3cOseaabcsmM7InItuat5GR/OV1HTyHAtdXm1LAxNufkCctfhNbiXir4hCmxmS6YAgoyu64jBo4gnb60pFp2P7TXrDRYUtEFBqTt1wzDYOAg9rItBk82Hu/5+cLUShgPTjnvWY9naihhKwFMnOdGgXyp8fxzAhWHbnHH1OJFeztMfC3RuL0GbBZ8IVUOq+VlhHfbBPV2r7mPvtTtVO6VcTMAaZ2zGD11x9uR2Jx0njl/CYqSubQF03MH341yuiXpsJvmSSUt775FL9NZNcuhwor1fh2qPPPtqP/WsNmHYp0BTuOR7wRdqdNo6yYyVCf7EFbhsbD+E9zxDQznTDCu7wGGJlo1WrLz11Pa/ludvqYh51OzQAf0aZUmuXPel1al0Fv22vM+YNJzlGopUP+ZaffXFvZcFut3iq1uSCJy0KKyv7LuD6RGIhTFdEgLnMFSqqX2gdBLInj4qTBRwsJVKsRD0R9yRjH4bvyfCkkYQWJZjm3Qyv9fzPauTwz/8iCW4BY3VjqmqMI0ky1Xi9krLyTb9DDAK2xuMfPqtKcHiyTSfvipDW4VEvGmsiO4iXCVUQoL4ca97f/ZpVl9EKQ6RdoaXHv0sYjnKxPpVY47mt9JwfqbnP6/vT6yu9oP+ajreZEzkv4eeLisHHrp+pNFQNu+jCHih32XOQNW5HY0ool+6ZSYBp76fiSlRlFylUwamnLc/6LewiGaFMY4BJXzI22MSh5kFT+Q6GQtivKbizhMdQq5wIOhmayt1OO+l8G2MHwNmb2+CE71F6IE4tS1eYNwhexrkh7wFBXxmM+nx7jURq3aghLXyIx1+2lzA2i3Ncb1nJB7O3h8ewGCwbqJxibvhPuDAdDFGdYJulujDrX3OR8dRc40oE/ZCwad5vb4UvhWBeaTwa5SJKhaLoeorelKEuauXyJS0t5NRK/iRc+z4sDW93iUcCwcVdy4v95uNQg+MobG9Xoq19Uu1wWupjO1NJuFQBRsQK0YIpWju6tzWleWNvKgGB8pkLsuQHORjriuqUEAjH7gapGGyzYexOn9Ph1kAEvBn/51hXcDpSlBP6XfnvkCrE9HLpUrnx8yqwfhbItVMt9xoTmMWeoXwSEfZquRezAKe6RoIjQVjX8XenjSpQWmDBb7LpUWJqpmvpOMcUiNKhQ5sL9y0AtnnRxRsAM5PNfP1L5zKGlDT+sxeZWoVPJl52y2ZLPoWEoH+hsyt6qqW5mYOKmXtxfSJn8XSPDqGoPIUlYgwv3p/Jcbh4oQHbdwrHRuM35vTUg6jSqIEKpQrEykh1xa8TNrFBSs0gm43IsELWm+VNZZrhRqoY2ppzZ7EQ072YN1oKSU9m8/S0SIzQ9d+hbSNf+Ss8hD2iDH0WU0/ctFzAMXdKl+s0L1LRYlwKv5gZKlmbC5ex2FYqlmCupjmJbXbxmV1mx6tp9Nzp5VHO9Zh2zKQT6FUG6PxfObt8k0X8jawOYaSRcFlF9+Fw3QG6/7sPmKUFmpPV9JSDyz318fCTDIzHRB0EmUeCOokI9RyiGoeljcH40NyBFvzJaum1hQUHCdecqtEfUZ5HloN0D7lVd4LcZxywL0gSLvpLBocp+dFxS7K6TsbWVKtMIBHoO79ZP3qlvrSm/iXdrn7AnoTJG85S8Dr2pwqhkYysajrbcI/X5Iro8ODc9cuWVrYg1pDO+3zcGCXX0ZI2KuyK5NRr+pV0s++YgK+ET7htP8Ga+F/ni5xCwe781f094SFWSY9FNBL2wyx3E2cCl75xiHmw9zVo6qMGqmdcSiYs2VfYzihMHETJJgXOqEzCYWf7U/LDZPhNFyRZeD1v6KNq3634TzFmqbkT2xZ4CXxkYo6e0TnIRuKWw8Ia/XSfgTs6U08OfFeHrJYH1WrilAbFDeijzA7gs5r3Bj658nEjytzxo4VwktXwTXzvJWcA4IAKGnUDdF7oEsidgQgeK2IX2pBckBpiCaO9Nf8Erm9nUTTCy9cI6Fk33X9UgZmbAFjvWDg3G6zcm5j1A2qoQuMrr2kLv21TXYUwNPwNokjCW8k75xvOOVurTbrLlyNnbFNTWypbvZCOCHRuCbPcIOerBAUxsi4k38B/8OxUvTKCRWacjxgtybzmm3baStRSZDq94aknznUkwW2QPmZyShdtxmvNp94Dg5Sg7/qyoalXEXKEBipSWZCtdEAAuTc/8IQ0ONVqQFQoukRnEIQB1l30Pl4Vj5fuJhS9kP2o7z54atUlO6EFgMMDyNUa1xEXMqi9kP8nAqMmIi2CTfziZR4h1aEnMGc7tiCMkNH6dCB2My8DE26FQYtz7sDUUyxb+wPYCTWkiNbouhxZN1P9KrXPSnOmFzHDVSeH7504J4rtoKBky7NSX9ipj+KRzQKJGih/Beb3GgxrLuDe47icDWhfMiw0T5g8d32U5FZbzpLYQCrDTAjPQyQJgLJUY02f7oGnrZ2Pyn1N9mt2LIIv4Uu9Tv2qPljuMP2KSaWQtf7I3Q6LpbtiHlJkPOzKMzVD6kB+Wp1PsDgkbrZDLBEphIr/JFgSUMqllNgdU7vOH666FZw2XzEJMT/ni+Fqsl2yQShZzKHktLwTeGBUvta8cxxGJRnWWtb8m+EL7CH4HtJG0A3vOUQScDkd77prZ/BMdNJWJi2qxBTI/OV+XHf86blkaDWkkUKMjR+66dpraSP1P/fQHkAfy8n65E0KFD43ANc04zk9+rl5Nil+CtrJGJQvarTv0CULymV4yg9NCyPYr9ENIKrSYp6O7xkxhTFfItJS4CdhFbBWC+CblSaLVrugfVmYTRe/fDHQPI3lKgR9JOTzImKWckAWHdMAJDTJGYHcJOT6qkta4JXUuD3xDRdK+0sv3g/ZvCuXqbwyNnunTqcWvXBgRNWrnL58M8eKtjCw09pIYdgnN5fyZMD7KM6D7DcyH+WAfUBkuqG2qgcwzkouac6N2XqCTjMeb2jqThAoC8RAikNQLb3PhalgltnqFb+qlqaMbgThuYccVwwzD34RFLJIC18oXPu8YWDk3PjQoahRtgKgPgDaf8Vdo+9EcIzv7K3h0xA3UaQr83wL7pZSSge9zNGnPjmtwZX9sUs4C80VvNMozv06iqzIUuouge0L7RNFH5F+VJ7/APV8wOLN3/ed6wmTLFFgzSNno7/0jxr0E5lON9dNSudZ8zXEefDrbB7XYmKLkZh2aCYx36bQuGA0sAGAuy2I8ixl7IdrnWrJxUcyploCtNeQG+Lv+caya09CQlhX0kJzYSDCqsudBUKqxnZvS+p7wFxvUCjkTAjxP71Acx04iMNsKT7R4IGWtU7rAFlRiU1JOwt331KKKujQz6CTPvLkyVaEVw4Add0CX7LWqU1hLaSOWHu04+D6rupPdu7z849rvPZnwHmsIa+RhrsrcPBruwTLoeaScxdwXwpLn8LIMN6TuUPdtCXKWolLgt/zIuCgh1fTjxE3/BlnMl/ZHAmukNivYxhirJR6IDuJsjLHiFToImH03bWFAuPuOzYQrREpOBvaMds9w7nFmLYGt+Gyd54r8yuHT56x8uEFPecoM9mjbn9A6BgF8yXaLn3isa8IklXOpJQSt6QkQhmbSdibBIt4/l/N5pVQjL42nkNiXp6EGrzxVkU5ei3rIo+UVcZiWe2X8VxV0YwJmNYaE2m+OwcrB6+jW9DsIbSuHEqiNtlQ4odJQJkVFCJ1sQ7J9mwLamatCRVsOon4G2bylwgb5+wzhpKo5d3CAuVGnyK+/RTIQUTyRJIVKzBM9z56W8j8P77E/13cbGhl4qUjzcoZNqHBXNcuMvbI8E8ah0QLuZ5Mv7Bmo3Hp9FW0BNnjvWhFuaw8vT+JovivM+AuzBX8UkK7epT411zHUzYE8KDgNlqSuKso4XJ6+8bDeVo11O0pXmmKdRAwWu4VkNYQlCfnMTnflPbdajby8fMMaSWIEzYiWEU4kfUsYO7EZS5rpGnjZQBPC1ESBj3wxhS/wcoPfoZCwv9joxDoYV9QIV7PJoiABmBXQjYuktskE8Gp64GMmaenlg1qGmWPmagajz8ZVIHfNnuLgxu4AoFUQrKFUwltA4zdXlNKP3eIPLEZYGxSL/dYMvEwv9ere0KlXqNxLTiU9xb3XGoGKH8OCyuAYcx305+JACrYjuC7A+uxI7WwUo6rZG3s4We8HDe+RmIMs1RMkcdS25kvZQ/J4VVo5kh6U5LkVtiZZwand+m164c6cOr3rXJMOq3Z+Rta5JCAlJQUmft2duZv0tL0IQH2sPrjRiprkUqQLCpYRFQZtJ6t2KPBk0zKLRuSTinrCQ2h8alr7cRS5cO+OcYCDoutoNxjCyvZmLbMjZszwq1DxAmug19CTbw1XUi9qe80pP0zkFH7DfYsQUXolsRBJ+5KG28ALeZWyzLIw+55jJmzEclcSEof6Cfse6hWbPfxgiojVcTqSjJXutOQs7HWT4xhtW3gI7aN1SNy4OD3yYIyGqUUFs3xisLsRA+Vu0qiz1WaqAyekxTVY8GKlcyPyw6sw+dZhpO9Ko7Bi6sYwjD7bsJxSXgeTRVBQiQLNoW1vPXCrdeE6xFhpfmxVvJnOKAC+gyz1cD1psJIxH5CcyzaeYPwggryybWl7j8SGPvRsEw4KidTs0bv54x6dv95A66KN4nrWpb82QbJN3/KCAVat4NuYWnui6H82vrLrDaZ8/aqx0GM56n+LXj8WH/phN+d1Lq9TuugEQ9Z8Yn/H543dLCwRq89dCehza4MHmuW8NbI6vBifBQlcvpIdmaMizNQDf7uljrdk2ifPCJb7jjb5tMaF/J3JMf1nB9ZbMySba4r5TavKcZxuCkmKmzWxiIU/dXldT0mbo8mKuqLABq1sWlku/OdeA83QRKts26oWIvpxOL8kRZzADl1mqN9abtYrDsudUEFUDKWYpXBNExdromGhJ9vWPNU+i8j/CLkhF5vI9rS0w0+H3CfIs+jmSL8TPaPP71a0c68Xdm+xVdMIqbV3pi2U+1CTPMmrq8UMOYg8zyQ43/xatUgJBVaiiGD5TqCkwuao2rZFlB0sm/hdbpErd5QbgdcmtwHxr+0oGro/CmTk4eRe/TDV29qE4BbpxMqjlkJysBRATX3aaJCKCiKIJD7NWq1PGbZOdqi2haFDkr8ycqTXvG1d07Y5n55jiWg8vkXNg7JxyusNC7SOPlG/O0QCi9TL5Ydmh6PxEfvLEC34wQxviveCK/MpCUNzBGHXLu36AZAWDsc9WZncNN6Cv2KMeKLvF4wGbgCv43rR8zqY8AXqM0uTWCaAN/sHWnMVKKW6wlHUKyxk4ZW5LueoivEaO5lHBCfCBNv+0RPfIeEL4ajBnhPQmV64lvHaiGI1e0f63Cv9OoQGRyAQo8sFYDLg/2wZ0IxU5tbdGGXuJu+EA/nJSCgNy2cJdN3nhSmgQvT0HCzugPzf/TGKpSmRHCiO1cAnRKU6Wv5Czg11FzBiJgzVRWOBwlu+iHpIHjByLY+jWdDOEQrAHzCwjepuVlXIqJ3HHSBJ/+iRu7EcmIVdsl7kqqjD8f85mePu6enLaV7D3ntexbxRhsM34wnqd+5Xc+HlMElTybCiaFEs0PZs9GOke+5dxWHiicL5tdvwucETJGi2DrADi4D4w8Wtq2wumjEPNscC7nJtA5GkOyAI/L2Zw3iifE/CgHjnzFhC2ErEgfMKcGpFy5ve8yi7CeqLKYoHeLcbkB/pSb6FA68+hdpUJ5YFBDtAWtFSXzdVLdh2B4pRVY5dNzSlLfWxeJk+nRMDGlVOCCztTke/P0	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiTot",
	              Revision := "1.5",
	              RevisionNote := "1.5 - Changed spelling of $'PerAct2$' to $'PreAct2$'$N1.4 - Added Aut, Oper En and Oper Disable$N1.3 - Set Default Gain if Gain <= 0$N1.2 - Repaired stsTotalLast functionality (and oneshot cmdReset)$N1.1 - Source Protected$N1.0 - Release",
	              RevisionExtension := "Changed spelling of $'PerAct2$' to $'Pre$'",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.542Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.2 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.6 := "Internal InUse Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Totaliser : TOTALIZER (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
			stsEnable OF pvtHmiStatus.07 (Description := "Enable Module Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsDone OF pvtHmiStatus.08 (Description := "Target Reached",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsPreAct1 : BOOL (Description := "PreAct1 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsPreAct2 : BOOL (Description := "PreAct2 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsReset : BOOL (Description := "Reset Totaliser Status",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsTotal : REAL (Description := "Total",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsTotalLast : REAL (Description := "Last Total",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsTarget : REAL (Description := "Current Target",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "Current Input PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgCutoff : REAL (Description := "Cut Off (Disable if <)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgGain : REAL (Description := "Gain",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 1.00000000e+000);
			cfgPreAct1 : REAL (Description := "PreAct1 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgPreAct2 : REAL (Description := "PreAct2 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Totalising",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdReset : BOOL (Description := "Reset Totaliser Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdTarget : REAL (Description := "Target",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cmdTotal : REAL (Description := "Set Current Total",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - Enabled",
			                     COMMENT.8 := "FB 2 - Done",
			                     COMMENT.9 := "FB3 - Totaliser Type (1=Pulse 0=Analog)",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAnjEuPEupWQWu9wYX+1hbBuJhrKxR6WrSg2Hu00h5P+EDRF0994VUWg98q4mr9PUZNQ+uMHcpUsBE/Ta/iOU759kyf73dLhcHZmC+s9DYrB4V3m+44VCxb8KEIfUaiSqATX/arhSbk567XiCgWHfMzQ8Lo29ssRG7usaeBzAhhNg/VRqhiwkIrJw6jxvsNpQWo3AR9M+rJDaQNN63Zp700rONRsEdRmwGZi5QA0R0kWIzAk9/XCEya000peHvFto22MCy9QF2sn55nZqUYiLCCebCKUJUVWDiOa4c/LncefG5/+Qy/DWKrOD7jO8lFuWBRka1VBPUpQ/niDvyGiolxu75rMonlm9EMT2jpXWQJYDs+NXRKW9INtn4gm/2BccfIggByrNe1mbuEZPRQl03lacpAA3fPHsebz91VBnwij3Zu+twUWRzYulGVhxZUS2V7x+Z8PXfjysFmr+U6SrqGpwnjWXf+Jr8RwKztrPzFE22A0wg0bYCqM5uR7pbGb+qRDvJy//swQw3UH/1tl36dnFPzH2ye145TU1PyRK3iZl02oq8cS+wwxUjguFuE7uihGH54GoDa5THKrovfYsXEz7BsuK/YPtgXpYUecfRkUJ2Lk1a0aVuzi1Rth3R42mRfZamtiGvXHTJeG46PYKUMOSwOIYHDDI8cFIWaA0X9t9czSYZq3HuxbuS245JATMPf4rncmBYr4v07FbivMtna/mJjpCE1xQqQAOhUY+mvAir80sKLWAe4oVlm5/p4ecjXmDIduaFYET1wuMJ0rVIx9hAon1Us9uS0tPQonF1aToO4lO/OkS/saX3tUtsuqb14RvzdmHIKWvcdpK4Nu/HwVaWF5SitHL2jcmqSYw4TmmpKVaBKrce6HidJsWB4tO/6bmVsf6kft1nC3AiSEn+w/7ZEv7GPl+lOknKiGpf7bG2cKmrzpY694Hl9v3i9dSGYk4A9IM6M35LD/mxivqaXEMw+rWpvavEMbVqAEBjI+ysg0npY4z7LP6v3TW6WFa7so/QNNVv+vBfunYceNyoOkHIzNpW6ijuUKkd+61MWj0y3bAzJdMHshMrAmcco4MwsGW8OWwtcn3A5j/LdT6bkLwTVCieF8yqSGn6r0UAl2MWd41Jd2AFQzEED5GCJL9o4zBZMAsh5ibyFt3nAldbsE+JySEogHtkSWmFK9D0kMqo+N3T4bhS4DfkFNVjJHOpSBa+XdBaEqynf/lbbZdZUu9vTRNDLD3dOkw3z6dqqv82roikprnw+EW8HfDAJyD7frFAZDGyFxT1AHcAnLKOH9pifr8yocy86hXrFcbqArtzxdhsm5M30g0xKJ1uB//+G1Oh8R4f1zTTdxEXkFX9+3gshapzPpkafGTPl8CI0hjSHOK2TLFxweKbfHfBM2Lq/USrWWm567mWHIIgEgtYFflathamAtNuu2zZfhZZECWhuhcrgre7NSO/TxSYWRjtiR9wOKyC/ZxrFe6WfxDWYAExnYaTYWhZxpJsIuN/l8RU39Qz7Isl7hMiBKUy5hn6M7hmwuwd7uz7CwpjcH5t3qoqLrZ8hztYpP7iJqjQ5CmJDSI9eGYUJT399dOguZTzpOmgFoJ4h9xlXZGKB2rmuO63iCKlbqF0iX34rwaKhwyaMtwlDwTMLJL/vtUxOr8mNGdSu/eoydT3L020pzACi6p8KPrkPCQFpdTlPDEn7N/JVY6UCdqWsFvEbIK8wjBlqED0C1ObkW2eSYh9hnDsD6ib1qJLuKarWYDxh06dMBvrtSYZjOAmqFjzRdQk7/lA68AlmQc8BwgColJG0WMuJct8AUy2W/Cqzzy9rmeI0fBP6ZVDVBA3vjfWGhW82J5l+02OUrYAQwjYAl4mzkd/dou0WoSd+ZxQN2EHjhbOxpj/K3+a0rC2hHjCCqD5rEUK2kKsGHDnLp0usilDm0SzZ8e36f+vMN4FFAJXDNRX/zrpC7Aa1d0fgaSKBVFFTwZHy50MWMLQVnIgecOlTSJNQzGLGeQwcHtk2b8wYSrsyWfNLa/LJd/cXslIcqqSSmrD/H3ybpsuxUnWqHJIbl53n4DFPadMaiDFYpjdZnZvNP8SIueOL1oW89epNg2RMNYHiYuEsM6x6zR/4+lgiLUnDRIdt4ZGaLEeA4BPKU5DSwYkiHJyGIEbm8s754UZV76pp8ug0Oh9ghB4+yrK95NvI5N73/FQqsWip6j7piK/i1Hv4dTSkTIQoOgU7Uugto5ZXYHwgjZFY7ny4Ph1dmF2lC54UVPfpcVPv1lP2d6tX8AvuOO2LQKZSsoqh5heBN88yTeXWAap5qt0gitAX9kT6gSrh4TwncnsXPjoDhq6XulDpNvhHnpmm6Q/kmNQ8Pqp0OnD95UWS9lYweiHD5TARiDASzXYm4uB/PcNcnRIhXQlAFkCOm1cvKEICKaeMH8XOUK/7RqjqfMvNmSuF/lGlizFrqUENWR987S0Ewm0uPTZxccxqw18iIhT22iybskFwAOX0z/3x+CJzQ+IWbO4I0CvVXCHhI1wNPV0We6NBCB0eNU6k3cei2kEiNFZ4iHhDvs/nir7cZ+uma0ao4yklsLfxnV8NGAmlT7kgJBQA4aDM5Jq0lJlBiIGV6W0WC1Nxrh75wW07WjcZy9IhPl+6SAhNq16+53z1y0g/6gnIewpE/L7VYwqO1XhjEcTNBj6HQw961jtOtKMKGYYtsYSemlSZt2ZQriD040mLfS9PulXZnV0xDQqVOUVLXtLDboxlQ2ePFMwUn/4/kOxCS6sZ4/OI2LsTCUBFu2cATcLon8uQ0o2f5kMu/Ru4djtO1DXupMbgevj5tBts4SCITsdgUBmxTPcjI50uSIpZbjUWZtOI7aigoWo8PpridksYMJIkxTWTAvI3EqySJ2X3lOGov4bBND9i6O5Q6qwlRk0tQbPeqDE3asP8+HJgQbkvj0zXyvmNc3fU6huuFhg9MACNFKoSfV5qz9Ei04JZSdZ9LKpUcUCbvjlSlyyZ3K3VEeeZpxyOuA2DP10Ka4bUdCOfMUg4/FkOf0yqyVMW98vK3Q9jZ6n5m7olXZD48h3ElrEXKO8t1aC3kwh575XBmylIGq1XyU/4YCzIS2W+ndZM4pENsYnoisIY2a0sklFma6icF2hUQQgQpqx2PmG98n866Q7uQapkzt0z7MLrIPv2fz80msh4ZrFwLdwzKeUIOGFcokoWxMZnDV1qTpZxOZ9TR5Wy+tbB6Eg+uYQmQVw6zEJvka02N1x9/DjdblGSCxJdz+bpGROWfB0gZmTlytPcvYzVSI47SSvDzEAWvbQ8ZRsMUOZ8+KPP90ZCNKdgB3MwGOoDUFgSojOkB8cB0iNJlBolpcx+95Jy/XcKoIdhzNuyF19xu1bes7929FJoCQXK3ScuxVygGMoHTijC9x7yf2xYiBxcwKi8HgupoYk6z8kazuLTGayyjG4+sEfnJ1x6IPsUu6DuY+H7O3iPvXOaNqem9b42ydA3d9PeoSW5zSGZu/sxJzhOuFoKd8+yCplurqe//LXrSfG1Q8P/3NJUTcB/qRRtgjJaOcHl0QA4QfGU35q32OqGPR61Z82bS4b24D+dMTj90fOKg7Jt1Yai/5SO/voytXdcXlEIzKjw+49u1YeLuIkx9qrtQiOuCQTis3qs6YX1mqvDNhEUtbfQygbTrybTULOEgqkAY0lsq5Mz5th0+wWfaOXbUEohJLIKRUjrR12wnAzCpsjZBmPToQ8D2Sdh7KSu0A3HWdNhdg1Dl8fL+P/qLwFw+1SM6eEQI8S76GlFhnvkVaO7w82nlVk36HtmNstfifIst/QmXNw2cUccSe+Y2QHNDGkxS1gWaVUaG35TPYFkoCDnMYko623qHwWKrbS8vkrHt21bPsC+P51lk9NO147U6hFsAVPiJcwGsJ2NuwAOFdsGyNJP1lGgB4znjvvfb1MkIFGlsyDDuQWI+WV8O6e5YPp+4gRO2luP+EjPXfMoK5Vf31IfHMm4Uz0mbB754v3HEIgXVnoYKH3SghmXCy017SEqUdRpHbgiYaJAWPPU6SuhU0ny9Jr8LX0WiIfaQuC7+Fpvxjf/raL90RsfaAgEqRN8LQ/2CSGwsTvs+Ax97frWNJCK9ENcJY1c/Dww+WPt9fEcfENJ9wI9IImoz3qMI1wNsaNwOxuw8IZs+g15SctIg3IfHRifB0A7sLOMRFBNF9SOLpvivQ4me9HWFizOPCJhRSZ7Ou7JpnvCbP/36HMHWskU+ZevmjPG3UCRMNy7FJ0dKp4bxYMxbXzEZqeZCw+a4KucXw/WnpiDF7zWfbmoLpDXM8S9Y7AKF7NhuhhkNfOp0tnMtfxYY0ZnZPbtDCzC2JiJqU6gCjH1UQSoe0YUhauCmpnQGJ0fGf629XaDkPtaGc1wgN60g7g6W081jzmgiwsu50exN3DCLklJi2In8uuIsBWYszyXVUZpd2SVuAF3yYSgoj7yasW2x6AEzFgjz3gg3wA6cWNg0X7pzm/4/CwOoseNcKatPkQfg41DXVj8kM01F/zK7PRUacDsrjJLNsV6fpZoPhWD1IRHhepQlBKP25CC6IKaDlmuZ0OmavQSdYUYIAuqeXE/rC7RS8RsL3eYPndAcEp1UEIXOSsb2mB02HaN+t8trLcpIndTmX4cQeRtj/iZtNa+gI0f8DzJdXEHov0VwI4wtnJ3gOsiHrtM+kZEcbO+zDW6bhNy3yuTQSeoI/d0GJuMomBwDEVG3Eh850tbWSNAY3CprrUOLXyvQIPNpHqtkEUS5euSrDHImzzzG0wFiOIduWRrw09vSQ15JDT8pv8AywTmM/8FARUP4aS04fDamGajWCSwB5vPo/L37IqFr1viqqjklP7xLd4pBEXpvcb4Mcwz3KpQxGgxQFiKbO35XWIx0zej1jeSZrnbKPBKbys9qGzmLhuJmNds8eCkohYZ1idKsj22PCGJzEkxcHFrHPLmtrLa8/CYhEpno8Ta5vgUh3g1TzaPyKpw67oGlRJgGZ99KeG00YrmCY1VwqW8SssAtf9OOK4JzSQneDGbXTjzmPXFxIwpw/IDPW3Hxs4NaxqB4h4r4+LggKSWjMucQVfH5ZvUHM1VStnIlmtm9WwCba9fN2/KwkjwbZY1FkJ3HAVMNLzhY564J2eNVcm/VViIjm4HUVxdTYJAFrHqMHfyrwm9PZ1ecfx9mgH2NMRY6vR4iUwNxQBU+dRp29kMuqv0wn6TCLxy0yOhhqLfCrn50fLDQ8JfHQqx70ecWN9FRpa6NwBwW0/5D+OCH2b3mdBg9mVZF7YQXc6ZC39AJCx6twR+Yd/XhHlReUEe0heKlOBU6vzmNmgDuMYi2maafpcyelJSRu/D1OPCBsRCBoxj9FeOLTYhslPXE3X5PoGCXdr1qysR790di9ISe2MH5LwfuU+xb05/0GQKI2hEEkREEcG5XHhSVmuXBb0sTpM4f5Zcd0MXczFk3sguGSJmzD6r+H5xkiQ9IIY/zcdUrGdy4vA0z0nvAAjrc4GyR4KWHI7zSonxL3ANJhAp2It7PLfpznYhqsMqCPePCKHSRzAYlnDIe3F0ZgFsU2RXZgem4xLhs346rY/RZiZTORjeugQp3BnHLrMH43AQdl8KIFBorhi6wFuQP5f5FVcibj+2sDNuQdmc0tM5LJV1IgTm5d307mfXBnuybtVQdRJ/L2hCcGXZRAiJTpNEsptYGYRDU+iHYAtBrDvKPgquOH48EScd0dNsMRB58GEOLPduNQzFVCxrjALq9xvn08HYvkINRdSMG/PxUCPaZEJ2spXR5aveXyEtfbc20uSai5/aktJzTB/yTrclOJ5babC6JoHAuYqeTyg00kj95JhOznakqIQLBUfbT0EfGKAelf8tYeRV4HOVzA9cM+GNb/v5EULh4eiQ/pYRPLMfoJaRHpSxHcAiI5i4Lf5fKhUEt9GTvAzzEW9kO5NKxKXHK2Ww7weE2btZD1gaJWIhVsLM28cmvOlT1Ic83UwBELrMRFCkXoV+KkURIahnd4iVB+4U3aZEH8uZ/djZjuOftr9vaYhAxXtt1ibdGCytSYh8ic58YxtrgOc4ICmPQ5RxLD0n4Co5pvTOuVi6pU4PEC7z/igKMMqutXBl/xQYRpH0KwWNXDm50f6AJWIIk4U7I/sfTxlZ26wFEFFCJOmQvilOJ1YvOY5Z+5PSxxA/a3frr/htH4hgDg+h1fJovMbEbdEWNNOicNpCXgoPltVJuyqpnt3bKIH8VdXio7bOcd5jQeqV47MBoDk6FJZp4c2p+QA0CYMlo4AoMTs5fPv99wlF+sA13m1tGwC6mGi256P5j0Bn3eYdsE2VfVFIecrDat2+QNuU7d1PEaeg3u57KpjYLggyNLzEoe1WG4GkqZWUD5l7i07MkQSPYyyPjEcdeaBkgSD1gcIySbEpbCBwV8t3AC6UkpFkrf2mxe63zoC1+T9NbMEf5yZ5OUZ6Rd81arE3bxns19/59Ywe5dA2J/5zpDlW07QlDNAuaX1JCoT1nPuLgU/zxFk603VvkL6qDDsmyy1oGZtQduetOrjXQE8cN1kodrMdp1MkCdHFxrWa0eZRS7iI35rMTmGPpkaOnjpViONr7wGR9k23ZaCQk+YIMiuPZ36e5waD5W+tXuOt+YOTJ7RNZUyiAqS0ubDGiuw7wqFyEmDjlg/Xy5byPhT9u9NAIvKw2fvfIXRax8j5IvlSKJbejl9yTLKExu7+oMeX5W9rZ0QAc33M4DbiFV5mcljt8uiGMcN+lTYcNF3fozvB6P2j23WSMKwG4Nt0MIxYjwL8CZr2mHH9bBX2Iugtko4QT4JpQgoxYMmNHrrRqwyuXNBh8eVPZnHIkuD5OS0dwx6zz2I9ji7ZmrT9EM0w7ZEozWxyGa7tpg2Ttx4KDOFTXsHEpXkfYFht8ULXo4JXb7F3wr65tkElbDeMTQ2jM9t1gzoMjCX/brCy+tGulSMfjNBjS8VS/j1wWDKunZTToviyDYdvJHq02cK5nG0r62DUYJw6IwXvCUGMI0zGdMf94XZXTxMQ4MrrKq5K17HrBHekRSGs86qm7oUCvCir3sUxNxZkBptUTDBTpeZ/5l+Db8zBaqs31gV2Njvrrmgck+fu151QTxuDMXm5QySXmDordJ2QkETbEWcOpy+/ulT8gHDIY5Wyq2SqwByK7WyMkYAOeN7cheMsoaW3i3wqjshst8TMQSkJEZiR22bFC4bC5i4f/XzrtZF0E45dq+TF4RYyXSAoF5GaVWKDRu0eRPzlXtdbqb0t/llu9Rdvdfh5afm/VuXX2JO1uLw1hTpzkoWUJOc3M/JZIiWb3WYEWMaWiaFKoieM15OjiuTeDfdXeARbd1HkFfCqlNB0MGEtLGl1B7VXViFmA8CsPpQEWGjxUF0+svMGButVW2kyiGPhwfMJD8fPMui0KZ4DUs2rSaGAHPiM22naEnfFeH7AEUN5AIbmWpxDjuHjTthhYobrPpjt7SfUNmwD/McAiudMJwLk8hXO6Wklz/NbnY31O4rRtyv2ob1rF2+4sLUKQGmV4QgPlZizdyw0/b9u3uSA1j3qGwKw7FKAhTrBAPNVRtmG4kCcY46y0gdOn2xeVe+DUyxgLFPHpLdLACwnHkZhXTurZepYDQ9Wi/EjVOXL4ImjIpoYZxVM3IpEMETAE44VXPGb12hab+Nbo15fClxXjQkrnEqv7gO892vfukFfk4KyFVdr8ZzbYuic/HNcsagQJwBok3ZB4q4qQWsUeyeVj+TNczAmMU9PPAlATGj0X08a0bkJ7dnvw3dBtMIjbGwoLNYRQ7cbjfOskA3JcqVXUHYAVqg3bZMe5pl3wzvnig9HzxWM6ujKQwS/xdV89EIWLasBM0Ir9473/caPEMZXEadQGS0v72P++29uoHQfxs9iXiQCFtelzxMrmSd4/89ZRajMm0I7hqxLDEBaBoQLaaVzVRnYbolWBUCGHHaRH++O8xhzixGxY1X6pqRTBOMALOOnliZ8ute18ZDAE5tYzdc/ih8nDnuQQQEnzIDrfgYw7HeJyRkBUng0WOKD+P04cFq3OuVS3x4JZCcnKcYxO+/OluEqKGXNntRDqoSURJhFt/xSPNJrLLrNN2MoPHYwO/hwTy1k6MOxhTjE+jPf+2zIbbiKg80OimrCIQlHx1whNUkSoxqxsd016k7FIHlqRgITTZBb1jnuAUjTSiTU9piY2NQDBJLd4GvdzsE58ndna7qpC4uih0OpB+jtQ2hgzezybXIWIpW1IVPgpkoIlBG7lgi7bguQSBWyPw47JpyyKlqSvgRI+oliIoTI+F3b2ZPE6O9ChUYBF+6AI9fCqFgKLwhMzRNmmLVKkV2GljQGD6BXUTg5qtBwHIDJoIv0nco09VZV9Q4vDxmBHDH67j6y3keEVJPRR2Wj0KaY3bxX/PC+sWiv8zfb9dA/EIBynOkrUr7Amyf+IKLtjyjvLtIYxOQ5VAhLv06trxVlTZUx8Me9mbFCpngmP/DQJM7f5NXjHWSLnVuDMvqkXMgKiD4AezvmREHtg810jCbM84DI/R2DYTX5nXMLWZ73qyA1GdDwr6gvaHRcMOfrKqPS0triumCESWHy7RdDY+rWpw1gjrGydYFXbqNZX8642HHa0GYvqPmqmnAO96gGBSv9bQIIrnyc+sSiDNWM6P8DTpRC9vUqEuLrwgtDorta8Iwjj+tn2+BMBZHEprnM/xlNfjir/SuDTm8wgVxvu+zmVOQhUi+voMcjLud36YZvXI7LwQh+QMfT0SpC8Sddgn1ZPrYACjcra0m4WAMnpH44dD1aiu+qN1dIQRyFkZLuEGYlwJLdpVXfldmv3A9G7z/ZmCx/F27z4HtjPR8Ei7u4PlmUhWm425S6onJjM76CsHRU85GGdI1ToWqnohvak5ERnvd6jtKkSXpiNK/o34XUksfLPf75Us2ekC1aXvWN8Wyx4tfpfuPzij2TPdz6WkbHnaSxLD6eMZ1w0REj/f/IhWLYVb4tzXIA6Dmk3aF/cScQOfzM7QC/evlUiRvVGCLL3+PgLIz7dOeXhv3+vhAIag5pwKeVhvK5u4e8TIxeVtK3PwPZihyMyfrxJ/2m6Ohg8SBoiF+Nmw4aXYKGFZ/j0PsJ98EWZVu76F+VYsiaffK139ErXMhbULzMjunMRzuA8JMLEm4zmRzv4Z88IrPQcNh4SRuhVEmmfajipMbne1ELuNoK7y+jEjvHcrGYBqqUItWQjfdlOcosFROsdCY5KzyLho4TEkyeYBH9Y1tGHSBxjyovVvRsIbJNy1FerCdmZhlkSSfEwZu7vNBEgAIP5QR5m5fruZpUWYQyzl3SRuUIQ0Bd7Exvosbc6Z8n2piYwIaWnvm0bYJO3riGkMpC+COGelelSEWWfGHse7mHU7izDTZlndJK+AylEXOEodXwudv2kyr1uskLYIIE5o+ctJKQF8xhsHh9fRE++oamLLeVkAwjZUfLXKb14c2NMUjh1lpOW9l3v0kmB9nm6u6AcgPcKvuyZyxLJptjtm5oYLlfEgSLzJsLepdn25WiF2xUFVsK37rmBBlC3fX3oGfCg29MK/uyJDzPqfv42gr3Y72qUY34sdYzQLModeWUIpFNL1hssPGvnuJayzJ6NoQIy2MBKXqQ44VJ9tnMoHUtA9MLlm9Bq9gFfI8MVLex0b/nKI2r3TVlKsZfY2l1rsDHTmtWtCw5vhYxFq6S+DtMrDhMJ6bdoBW7At+m1nkShZLlTq4uQSb7OCkuI156qjlLAaTfyT2zKTLaW4Pu0cs+r/z21apQ4qXJMo8AIhYz3DLQlzW02SXuFM7Dgh8OIgJkJisWKHYFkHbLy3eGpcGnnqyBcMDhM9ct/l1l4jSuzHRwm0oHCmzOV2LFMPLFhOhKW71S5DETNPkV4HXaGXHSQZgsO68tkyxbc8XJFTYZTnzJ52TSWZvlI1DBi4cyf6nRpwsILk5xnWBEP2bxwm3rhuOOYkUaOCFEn+mK0SOD1O1JCrW2KxYKcTUAN+XIOlBh/ozV0t3jVCrD1Hl48LobQwwTIyjKNx5c8WEPZBBvZKdhXy/dAfF+RnBIuHG4bnWHI6NpYZaYOzg+C32QU7gyfE6iO9ZlnJ3cOOM/MgerMXsZO9j/zTNvUA2/LFFQWfShdqhKx3C+jdBFuc47A8pK4QTSwnwkrxiV0R3U93D/YC+QTSybE/mv9Ko2oW3uTBsEmrsFWDHc1DKstVDUpxi1tGmu0ozKDDZjmIec1WBQDw3o5+KC+qz/iXzq9/H6vTWjxs25vaPLzLw4MBkFeoLqNTIXV6LY0YmBu/RNyIGFMUQmkTeJ/aAbJOcvjBfXITy7b+WzPwD7V0hNySuz7qkEBMCgvH4N8CgZ1FVGYvt2aiWuldbz8dC0FkOOmExs44fTUuGacznS4fYsokzpCDvq7NW/BSQkgUDGDcGVuycLPnnF8ZSXEPFpqK1KPueRhQ8161sNU6aqXH/+IfAfTqdkV55UQvC9+KSLg8pwiT7aaxRKG/mr1x+VIN/Yk/lgm0UJeu4efhYnMgQr0sh/E9FG619o22QiqgTDzmvaHndJ4NIEvin9C/ahThDnZ+49ahyi7BVPbWeVRoP6Cr+y18mbpNqbXGf45oa65ATyZyalx6FGG0E+HnsMT4q1PoT2bn/vNws4uEumtQ89GeGqJAc5O8TTooEErlX2p6wDKpCJteAMEZSJ7z3Z2ohhmeUPRvYq0Q/NY1VxfZy/XuV+9Gi+ktt/DCmZepSbO1iSDZ6zpoBJvZ95p3wMw81NcQZgf4QUv2PnvPuF+rgQYEGLIkJgLlnPSyjPdeTR5lyPvIwWaQLnnYAjuH+3sPP+vzn2ysQHgSUxkvS5i/sqMqaFvkRwrU9vpBbw5Y1r+KsjQI8v2TJXJPxKsF6YMZu+WjaUwbVKwYI4pxMKALApZhMed4ldO4TFHZTRN9YXfCt0ymX1p4jNFDeXD17mUxkltvSbk86yIzyLRY6SfEDEJ/2EcMW5TXCLMiePOd8Aq+KBiUCNJt0o7MWqFeQrCk33zVa6LLHCU3QBPDnIjLExOw5DNkngd8vx1Tvs4DcXgQzeEeO3YjbHesGO7bviG7YJnEigg2K0W8DJSobqKcW2orD3clBqwn9HW8lz4aWMKyIYZimaRlCl+lLoLx/SRFKlZOsizK/EuiujRK6b+zYyByYi6Dcu5BCOFOJOhOi5oo3RSIFMSyk+y76QmSlMg43cGrxhqGGbOug4eK/f+Ae1leHAc9ApEhthXQJwmSbFRYWDbfbRcEp3IboES5Xq627OpBSx43mhs4C3jI60E24uk2LPb3aqYxNtQPzPzJ1k3N1cie74Znnf0bRvMjmNkL7M5QBUwLq9rewnxNyzj34kQ8WEsUvqZIZdYytUK6wbocrMwrjE70qUB6BzjvD/UfmNyUOfyEujIX4dJiZYdcpfFvWO1fO4oj7fd6B/arL0jfMJX4A8xldEiGf8Y9/ReeT+dFxqfzG3RGHQbOPTEkJPdN6+7FSVBhs6xgmf2hm6SHfzPmnhTr6pXFpi5I413FiagwDIuf84EsXlSAtyXx2PCHWbZINBC5C3qZjWPE0YzyBeVIUsuzoTxnAkPdHq4zwjKeTqEbuE2ZtN+lu0EZu9yLW0l19iTGKktHGDWF5UObkLTvemDqV0lBzU+YhC4lLkwbHYyNvqq0a1SXOLPygZGRc3zbJRLrUuyU6kkDBSH6xQcdhJCQl8xKfe8Ba/QdENJpiOATvnwAYJNkLWLS35qHoq36ZAq0m72qrdroAjmAjooZg2gV1IGIQaTHliwYJy4EJFNrpRNdm9TMTOPQ78xP/35rhwk6dj9pFrdlUk9k1Q2cNfGBq6tAnXQO53+ytW3U+99l0RkBPRtt4WLjKuqSRy7fmw1Brb2pGrxEvIjrYngVnby+6dTxL6MsnSba+0xbrpCZQ8zka6clt9SvqOO78K5lDxQ/UAv5L7u3ehnU2gz7F6TgSwDy6zN9iAh3nNRs1p6eY3DO6zf7hskQ0J+ZFGTtU5utGIPPMV6+dZD2Ufc6ZaxdJc2QHGD7AtCzHHo1kmL+ZlvbXYleb6DcDU2GdkJnr9S6/CVjQf6LfZzCTm1LAXlov8sl5edIS/n4BbN+BG6hHvtYT/DRNpMNS2iSVW+r6Rnz0qdkuhvP5z0IiDDtEW+ny7HIaGIS8V8NK0Ch67SPe5w1sHVx9vZUTQGDrOXB/AZaifoTutYXaq9a/Y0ijchSHnEO1w9veKrqBUkFPS+Mq5iiKqhsbR4D7qxYItGNg7wEBqkYIa9kNzEPASXzjwWz6lnlmzp4Dk9eY4crclSeNopnb2fepOWzVr7Q9NgDvZojm68HThgsHyp9EQkG/v8JJnpt01cr7tb+TLn/jQviLmcXeXE1oqN4uyrMzvH1MozAcJ8Osv0ZxCNWshvW8eXHE6eknppQKRWw2oLUJ8FqqkDUlzkEtEJD5W2O5+J2aVwZ0i1MVfLEYb3ixXaG3tzB3KiVi6MsWbfIi8M+apTA7SQh7UotxJP4O3F22B6QD1lhR36Mk/KURLroQxrBJSvuJmE1GnZJxbhunKDCG/Sy8GGkj/4cgWOiOvaJfTCxjosd6JCT+1TTebpoqU0gXV12HM5wMGXrZopHXG3aTl/gtFRnKZNO4pm4+kWxHe/S6cM9ZSgk6itCkZx8dpOpsWc8gKgT4pewmVAppVzj8cWrWGn54hzGJm8xmi7uPNm8k5nqE2Q1LiIigawSvEZtjA1QA0nOhR3QmiVNgbrGrlfrqvZf5EkJjkgqEum6KTQ2PqfJg1R20mK0e9AgOqT9ORCIFG0CoU3FfnVMKESmBcGkajQ8g/TU121VlaPA0gwJqekFJGcY8V6j10HiOv6DeOeAOkmNrw8/C4D5GoScp12ptCXr/mbgoIOt6ijO9u/jN4lkD4JAorUcIDMNNqYKkgdAIzFdwwYPj6/nPKlTm6dqWK6yyX0uwtAXrCgvvdztSBRStkK2vqNgmWcxpZKrDQkPi/Tn93z7JcOqWTy1+97nQfOHXcsTknlgDmb4xOW4gZOnXZF+ZwgLzIT5kb4na1aQ5h9r2v6lUSDc+ZnY6sxNBHRkP7LZk7Lxds7jiFWS5RfA8CBC6STE4s1dgoYG9tcnRUOThfxrxa9fFtR1yuvDJ8OFbsLIJbAUdHNPXRQTkRHMUQqnPdWLsWMfR+ZHbwKkgF4wpPEdVouIgmQPmHE8bmbK7dlLY8sssudyxJIv/Ei5e9+o42Sx9wLIvcE1M43bJu4kSdtG7RqF9lWgKjxWTFO/bKh63BSL890N9kXOqWA9eswPtCV1XsGvXfyEJ3C7futgmTSaseWIh9ihwW6uqJNSIuyGikfrJ5tx8/oMOzTRRY5FWy2b5XrMIHlKL9rNBOgjWei7yBH/UOtoXODx08vfBeYUbInsfiTAz0IgvUSstBmaUHgePWccwClZXlZG6amgVpvQq15X/U/vMOSSoPH1NzMyr3wBvu2YQNbjCDlYk15Pcv1a41pIDkh9vn9eoXRHe0LpK94YFevIAiH0BKz5gbHL1it/erMp0ZIZV4J+uJOWtMu5pIV3354lc/qXr8LueOxzfcg/cIr/xPMNMqSUySuWDWoeJIiidxlgCYeBfMrspCqzuOrZlikHq1yrKPKsZTOlZYyrIBflgFGiaFDl2oNT3i2W9SOW+C23IPcWVWhQ2WW8D37jAPz0iuOOdQhTZnfknLv7NBanLkqMEvWhrIZaCnTl1ROko0wQicSooT6FdiTuY0iNt4VvMfovNBILH+A34ldJjL8+CVKPfzA4qqDfie/Bmz7VVsdqzUa+Hwm8GROQiB75Sruz51jMXUEculwGyX6LbQdY+NpaZ13dR9oshBrEaeqN9VdGRR6ufEhwM9MhVGS3umEzU/1f9cAu32t15pjX0rjFgYPbuQWY3kZnj5WYpetbL2AYFDAmFv3WDDj1MJSeHtIiU5j2DXgcxO7jm6MlN6Ezaas981rqE9y5qEZ74YfJAfchRjq2bNchgbwZDlLHAATM6UwrplPHGerB9mjn783Vl5cZjilUQ0i+rLeUrqgEWOaf93794aUG/Wf5gTNf1uOoCzXH1jTAn3V+6490yG+NPtxWhPOR8yyfCCR7D6FWXUeCTYBHHlju7hN+EZ1EGXPKyaqcCB9Nhc6h2CbceIQKkO5Z53j/yFrn9mfUhH8GLfcKa2DsaYcOg3FNYkgWCNLa/yn2NUI+kodum7vyRspu2UBUsDAUsBejtlTL4sOilI52M8QxmS/qOU9aD8mFPhmTh/4eAqSGIztyqkws/d0EpQoCeSjeDQfV4Ls/nyMCZSvW2DcT96YpRtRS3sDVDCncKHfQnYHGKpvtbvyOJD8yUvo0p1N9Bzf71gZATzn+t325xk7gvUEAkTmbgDA/lguvOdwY8nvxHEY8Jk/1dm9WPuMYs5BRwo5qj863K3Zp4D+hYBh1E7i4PJVzWJaFI+N2AF2Rl0xUCA//aCkdloN3HI/QFvmOICGOPe29B2eoWRx/X9aaRngG6/R3QBXCtCY5JGNeuZyQsDqDOqTg+RsvbkzHBkFHKDS/vSJWZ+GXYED5sLi85n8uVEKUwLyqKCH6ki+z9HxgbOW9BrW/hCTmxPUqRY4U1lUlvSnPY76Vgtjy/7nDJSY2CZ0oR+eI9pj5U8nJaimK8qSPBhqSqgjVOgf0uRGZLJqjwTiBDNU0a7vPVsQcuJqyAvp8vxNIKJVZXg4mXmF+QYeBGaYYMdDWuEXsXL5jTdf3nUss60FwHCsWQH/AO3zBckWq1aOn3bYIhI6JJgJyU4pdmJ63YBSBW7GgGkpSQvcy9Ltt2IK6Nsf4p4/Tg3UAP5DhJXgKIxXS+bXiKVE//oEHH/fWIFlKX4L5pfNwWIXSZepwApP/B3PMoJTs5Vs5A9sEZb2IE5ZTPuVXkf4IvEFIkrx/Dx/sDQAa2PQS1v3wZdNEVUn81NxkNYgvjnV3zTbHDDV5Hak1o+KoQuaCx0N5rfTIy2iTf1bZeKLNLBtwoe0CzzYf5mJHJprCP909FVap2rsdpXVGqL5oiXohSpBp7zMruXDpD/WzkPN4SMctZ0bhg017cMOq/zhlUqGXLayMeP8BDWhB7fhEb7p5N8+bFV54VUwAEqnQVBkUOhhjq1K7WHENl++3kBmQvaRp2PPLtCx8v+AZ9yiq2GVdtB5raVaATmN1xXj/t5Td+vLXvjinPkW4DMZ0rjLaU2gfsXKqHXIiRsvLQLQVT96YpOzBy5Ea+bzfBFv7qFgpY7mIYZW68DuO5AQiC9QelqvVdDvaD3tlZRbjhHRot21biy58tMG1ScyYgSV+sjeF3Yoxpx31xWJKk9DJ6qOcNkZ9h/aPAmzpErFe9K7ZH81n0cYXKox0VYNnhg1O64rn7n9PsvxNziTcyG6wP468qYM9tUSrG/XAwURCbek28GjacJ01m8HdbMqNjxqvMkNMVPXYMMbKATYi5DbInuYD4kYPpsNXw0GUVOMZi7jXQ2gzUYV7HvcQ6W/MnzcplGkv41UhxmVrclocOvlI+67V9eD85/rddzvl2eVWWav00yf0Fj60kItyq/NfBzehPcK61xIE/dMDI1VqgqHvpax+igaOAM4SFGcNnRGhCtBj8ipuzFU/zSOR38LxcotJXVIaW/wpFyJOU0w80MsAbvxidStgL0UvV5qltLBVYB2c04D+tl25S70grS2sW+QkfTuv9WcrJ3GzdDUtGbCGWnthxm2pwM3M0CRUZdNhvZ8LzgefSMPwT7Y7uA/HfqkVFCKPTqyYusjRxyC8pTeMJm/2BM/Vhcj3bbkmumduYdwUAzIG5aVcvUlNon86cWfRTScnct5w3pImXISGnXE2/EiE/RzjOi2TmsAqOurYTBrVeFcvLWVsySZJv/vTqKEhTXRpf7/x/S6/5hkS4uL2LQJEV4yPTmf3hRt5VkBBbg2EJDTr7pC4z8zDFQesDpATM7H/tat1hsYMZSl0IG6kKVpQFo9Fy4htYYvmmW9lVIH/X9yCyRFC8FKrcNQKmG68wJCwkgO95ncNQNf54L3D+ZGkl1XKaM03E9bso3swAgYOUfQkv34iSZo2WHThbt20cJLJllz6SGYU9UvnDJ23QvQRU7c/tYwd1BE3kElKG78BrEXJOPOfi86ifHxaLYtJiD/cl+jVYZK1hiqkrKT80ALRKBKjm5ogh2Y1TvcuRzViwPA+hk+Z0S6HnMcyjPfygHMgO2taoimhN7vqa5xHa6zdsPg4ExPM247u1BXqgQ6Hap42m2Eyx28t2SRHRTI4ab+6ZsiNYjn9l++XdzmRjS2nSbOdJdLlXifwXoN++rD/iC24V5ZuRfe44/lq1gxV0efOHVld9FFZW12vrDXkm56EbTQDEPGsdBGvRwrb35M7Dr7mV6b6m2j6A1DXg+mix/1TSXc6ku8eo3ym43aHIdR/cOfEufZvBkyUJjd/94mchTm61cQExEp5lL5/XhSjNlLrOaDRMm2/3ltBMEghReTE12QOnV8r3ozMTgveQi+jZe6PQszaKS1JZmnbBsHx/KImYipn6SX46y/W+s5VTeA9OVO5aay5ep15XK3fo4guh+rKAX3C+gtRjAGTzwoKRjWjsXxjkkNKazlrO1+v6utjo6ytYV7XJP9XOlRUW7YIyWtQVc7DLNqqMVgg6Q/Zuge02x+DSlogI5C2fXh9c90p91f119qaOw+M+z29z2aHb4doQWGTxMNBGNrUR1d9MQ3efqzxrCCOiX19TGVGYw5MjrPH6bW1EvryQ1iuKv9vfM1OHBkKAZjIYQvJcisn/zxN4nkxREfC+/cQeS8PVfiidNFVIfBZLeRz8j1FJ9Qq/HkYb0VQ4mnIigBqOzudnPDyMABkRWK07UYsSa0VEryt8CmsVHPN1eCLzfHMWPSeX9nUYZ94aVWmtF9s2850fmK7UU+SdyXSEjb+arNX6mxwlUs5b3PiTvlvFAs8O31ym4sI7zknoss75jgYH2QFwVQBHAmTH2JmPpB93aUtd8Ck4uhUyaKzGWed1tlLiaGxHHjYVIRK0a3RFMfym1DfXqSCWvyzuw/2bDTO5EBOt+/wGKWMmLVkU94gyLCbdQq/xJItjsA/p9wAqvBzGugba1mOYo8U7J3rOX2+ewL8zV23kZ+wPW2tUxjIFQFA8d+BMZXfw3YHYZHOUXuvMHp9ndYiaCs7gopQiiWb6M8OZiJaVJoKcOANPul9iOTkRXfRBEfG9o9HJhZ0FpRWb+7AltymA2iUGoyytEWW682bbafa46DtctK75JttddfMU/DvhA7/mQu7NHfHBnI7xlHYMCsJy35SsADwjLMyToHnZ5fUpdbX92xUVh5VSY4zgOLnGC81OJ1Dm5FzZ28/NV8zKSVDimNE96o5UZWgDMCBdoKgffZZPV+1sI1QqE23uz738GnU38s1JlwAWowX77Cz32PDPaHqcwo9c4hwF40P34HqB9Zj8Nr9PXF4INGOowQwVdevDrSHTJePQ2D9sPgfVzZOrRAjEQYR2U3sLmfD6BrvNMbm8SoYkJChtX8oT1ZyzECZHsylLYumvb0KBC2Z1yhB7eGi2N9/J0pShf8NE5JoJS2SFxeXcfcCqn3bmWhnz1VTHhHwQmV8tAdDQN0Ayerkt/ejtUAnjco1Rsx5U48FCO5pIBlZlfFkao/97LmQCf6KRJ0JYyzQ1Tw/VRd6m4a3hsWo01Yw4f9m7+1ss/T24eC9ytmbROkCl7WeI4aXpDM4G79p3i0mtG2ZncPDcV3S1YJyGDm0D65PQx32SH2f8xTWRz7iz+pCkBbcuF7oGQ05WgIW4H9QCKW5J1nsaBYDJ8L9nzq0m4Qz/Q8nX0M3Fs30GIMUMT44isDuWPuwMyYEpE7FGi2RMnDz0RmsiHPwZITWEqs/0WXOK4MYoCEpFWmvl4PnyTabsp9HdO/YRNl/Q1ODZgDzzKnOrpLhvwel+NvJdv6J9fdsg7dsefpDsVioaXCXhEk9wwxM80nABYWkDDIwhxcY1Al2BFh/cflftDCKAEEpAyEG1E96UB42eLhA0mTSJFyAY6qSlRAxFhwPHTRAWqbqdLQaF/PexuxuBrHjydPBeXdeajrMTyix/YSYMlDR3h7bmD7xhq8X7vdyaWqHeUtyiyezhxoxdv036KCnLJmql+EDbvT1yBDo34FRGjSLBuTOmK5hvwD4c+XsnYAhAutAcGJ44TDbS6nOU3QzSN8ijKnHYYSJWKkmfTOguBRUU1Uy0D11+aGncAbw384C7IxCIJcW0j4hj5fut0T+ELfqsjV8s7ZHRJSnFiWLHFguREQDH4d03H8pRaTaMzIArqKBZcNcsuk3Emu+n7hKBPPwrL0xAyjEmdu4adC3eTGK9oouLqurQiQRT9mqsSrPCHpFc+/s0ViLw55NnHDR9iE55U5tMHSgE7n+rIJP5GETk2NtBeur4Rq/RLAvUxbNraMaxQfc34FemvpeqI3y6iDjpABw6qKOCLi9ciVSJywnCTVXLd10SsLakrTzh7l23AE0rEeHI+XLU6GK0fFaWFsRdEhGabRBcXdGbr7lQAmbm4b1W7kFE/pe04iWW3OXW2iMmXbxZv2WxrX7FvsPryZuBRK0TWsPQEqm1ZjyagkNA2hYHd7wUZKwEYzTobpABM0T3b0JSPP1vQjL23H5YQb40+CdMFWUeu9tHcjIVIxMKioXzNzO9309kaJ5RFWevHWAXSPrRi3/7FRtDqUV3wSUiMljLCAdNetT0O417mY7f/HCl6X4fuDX2SMgWd9e3ekSrOwgC2G8WxdYFuXeNqL+pxt38aQE7jT05C9akKQ6NvoJFfVE+gLzjPsORyU/YFQT+CZRacx94/ibhkcw8p8CrMBp6JorkP+JHe+xgOmgVChwNFTzIEFUKTBh8JwGkZDgKMnuTRBOEU0igQSexl07LhRs83guMufAoOHE86Mvnfo44MIOwf1PD39ZIiKxUO0fblKZiZX3+fupdyebjUQncy/G2wy664g3uu0Wqv6nbH9iETHRUGBBuzXK8sjeAdkq5eYTGZMxBaxmIeOH4708K4R5z/fcJeB1PfjSxyGHPt1MgCQKtT8qvBWH8ElknuRuOr+zWL8fADczqH5s2aHuWXzbG5Bbit0ZAy4JE6C4jRgM/l9Axo9KlFDYIK5P/L9y3+tFKT1OFJRv8veLhMc5wkEj/Qmq1PcjnrTZn/aFw+QP7rb6hVhzsGnEgqAmc+N/yPm/LoV6QWSi6RkePU9UXQwwl3mFLic6Sp7TKaL+0WNHyVxRKGHRh8VrkSQ4TJw0cGW3AeHJOKEJWUNTGDzqYtsqjQIcl6YVOq7OVlVXfyQIvyKahMVXmG0JmN2w1xnRpOx08mzc46vK0Z0/Sd0K6AwAIEMxjA+HRh6meZMrJl9FluPbiFTGSp8aNGIKmYqrFKAfJ6kDKTZJf0MzlLeUaNVZ3aa0efFov8zMAt2LHrSWjcppR6oFtFkPTQTp5nzypl+R/Pmht8GRDwiSE5La8m8ErKE+0QuWKiOemhKKucNOa60ru4501GBvfN0P93Pr3JFBmaNhpOZNf4oYsQHdg8Jn3eOk20SOdSJQBsOM7CJgj3AOyHJlVHLisGu5RMjf6asr2t9bzQFIVK9+M84/ee1oOJHY5ifB+5dC+H5pS8eaeeAnbsNdUdSaAIr1qZhu7pJByx17zwqOkHk8+c8CD9EunaFeoBweFuBn/bTS1iMFhZP3AlHAhhPqyva/UmpSoiFowaNAEPuQUiEHcq3GTAO3HKq47HH/j9e7z4+an3RJRmiaM5ePeIXNEpPZLy616n/RTeueNLl0y7eUF1iutWWdyo+qRn+Ow+R4F729emTzx/vDHfVWyzuFoCYPD2Uu80KZ4tKSmgsRzaPePfEVmzWlOzi+upZfd1MOyC/S/jcxtaHzhgE7bkTDNdF5F8Hrt8PkI2Ta7RisF6/jIeN8336wFlSZ1zDBsBdwn9J+V4NMl2yT+LAsVRNHWr8DQA2Fk3/YY7ie/nNcmAh0pyXofPoH+RsOWrwNLZUk4aybWP4X/tnIm/yve4g/ULys2e1wm2l1cEsgAvlHh2eFCSHOiyZ0nSy1IzHEZodiewFB0R/kfSM6xFX9eMgRukdAPH38EdE05iTZk+/KszEdp8LhiocHJqHtBW6UErB5cxt9X2QZZw5mLSJHxWcQowE6rKDYObo3dVvm+Skz8/Co8Il40SlST1F3sYjiRg0tpyfUtEVP/UZURpiEAiX7XeMzK6fJIp+JeRjopNg4Wb2rHBnwSSdc1y9cao83vWMA3LZpcl7qKT91zAHTnVLPNotmX0ErOYYh+LQ5I/reiR8LwPJvjceX1Rp2umt9sC+4KkfCOdSOKkYEHiEF22F8nunsN5YZw2fpLyJiHywi2bSjuVkMzY+6RHpKqkQF7RN4pSIs09stP4NqQbDGXqVJxkQMxRIkFToQw+POrptACZ+ATlDlmu/gqlkz7BjRIyj9Zj0rcOyju6Bk0iiymMtSlDYVW07KsWbGZLWP/xB9xVNSDBK6zcvvfybGnqisr7QeeR6kt8ekqWym/IplgBD/zFn9SZqE5BdR1CCe+WQ3W921+CbxASkOLWPcSU2qEOKo9k693t4bh47VNBSO4mA5X3DtT+bZOlLo/TlF+iKtsJ9fLGgRsU1BSEvm23hW3f3/fO0dqau/OUClyBmYX95+yeGs2OG5ADU4D1hLMXarxv/YJMurWSchLDKi/O8jkXYYqC3UhWJoxzjaPmUPwpDn2B1PmiVWg65whVIAA4myhuqQhGj/ytCFJlOwI5wbOy9ufsu55YXdkO0WKMM75EBxNFs/20mcYq4hehy52O2pLTyTSJouvieH6MvqrwEjwMCfU67R+QunsyF1EO91GSzq7/puIh5Z1tOFkeHdzwQ4kiX/nnE45wFshPiJfL0IeVEjm9tMi+SE1CHRch8+wZhar9GMuaNr1VJ5iybkSEYkqnwBiEnv96yhtFlrZxTf0uyJwswwKIiLR5K4jm5185KIRjcoBYRsaVl45G+p0J8Rd2wxqRP03kOcFQH0A7DzoZREe4MlcSSfrgk8xeV6YaPkpe3yCd54/hIyffNv28te3FvUJqGkTC7mF9lHzeO6dXnXYLwHIagbaRuK/Vj7PA00xzSQsVkCLAOArIBzCbIdUcKDM1fQ+0Opanh16ac3MzmxD2y9N5JJ/Mrb7up+s9pS2WT4shudOnvaNtIN/mei0InIhBnenVLtsNaerPzP+S/nYrVEEX/2KyTjaSprEu0SUqs0Mbv3jC1//hLleXo3wM6DAbTzqXtXEFy8bfTw25dQWSV0D7O+ygEvj/t+DFRnHRWzAIV0ja4xdEDaufFgIp3vsVwqf0vHNpbwi47XdvlrFgngaDWlCkmi2e+whVvt+CJkHHBeV5idf1gUuDUztYKdEz/K6Df4dwtNSAnokKN2qFQ+Xms8DMdHt4bfk8iiPVIuSlkcgUNnGCNQQKEQaHB+3MI2Y61uYLlbGwP0M1hzyQeuJ+bPYCsHwmoD3eNMkYZN5I1ug+hHzmBNTtqVoMF6IqRqo6HQAz4UP1pcEa1YfRFdamtKcqCRZWit5lVnRXI7Y1JfqMUnFL1Q0cjuLdR17O1vCvk7hOvyMlNKWJvPVdVBlFAC90XyfSJQfciJ2E3c55RdZVzaHsxFDEK/qD8qnh6uC5QaxBHbeUzrTVjzcqrKDUUIIe8sXuPE9D1itFeh+ajFePLEoWkQ+Vm7dmMJvb8ndgjUueTbw1/Fn/9V69ikOoG3Xh+cEmOqn3577jaZ3PFE+094zkfZyhqVSw25Xon5aqD5rOdvPqUAXqX8fubjD+wB1sSbRZlVK39axWfVWeVdhf+Mv4b4Y1m6C467koB4jTIK1SlqE8AjS+947qmjbOEOU7HYOvkhxGqG15zuVu9/9FANVOvFR48WUYQO+bY645Y/y+mwNr7f5cL4by9T5PhlNLcbjdkk8B5FKNhkdQVSbo6BUp9yT13nxJozM5hW7UP/hV8DXfT/oWD0GQIyJleF5OoJY3r0PrnLuRRCzMzrZnfor4g4V8Zu/2e1Slt4SaQ6fqVYdcJvM7/z3GFWAqLJkQSbCGExScOZXp6ansgAGBXTMoO0xYwzY240/OFSF4BggMRtDChTakR0U9FKENQEXPTvIT7WNSZOfyLFZaA//0R4uKH/KPVe7JMB3JQCAQM81fpiFpTeI/luUrr8r4qEiHLqFN9tto1UQ8OacDxhoSx2HZ3owtYdDKZKxFm4khvhq+OntWsMakXeWJM18YaLv2L80ZcppQRIZZNt3TOso0E3dnwy+CS98lJnGwX2cxCd20ceiYjtTvPlSW6Qp5V5kUOoBUT5bLOX72Ph9dhdGtbKIpGVzCpeqdZlSkYcsUfR7VZMyuS3dMbMhuP6ch3u7rFLv8v9PhYpJIkJNc/E9qVifWqe5ZPPSYM3RE/gN71nsiTJk5MiUvDBqbiAchR79lo5C41eDRK8qI3K66/1m/ZbfD9AdLo6rQSF09oAvjT+G1alA85YrIXVYyCf6DjOWDbTzmXE23oNPtBuIIxgeHUxjFLZYhWODMpRzik+J4suXA/4HE+4zM0lPmyPNpoRt9wlIhZiiaDhRDBB9j6wsODrbvRDKcmYXczTwx6elzMnYSKQWSu3rOndtsTfW0u5bVys4JrO5gJMsKH36ahU/nz+gQNyCQSrpMYBOqWySWThsSYBY/FUpG6gpXoqTtoNcLm/KItHuelHJqHdh5kAmuG/qimsbHp/0Q1ajkMNYMm4x21a5xTrriNR2+A5aIDgEohSAgAQsps0AQV0u7vB4nPp3N6cAzse0GBPsC71BfgU48k1oYpbTLoCK6H+SdXfUyWcYx9K4GRkVO0HvIJ8R3P8qXbvsj22ihRqjcFBb7XxCh/kNLIIKw7pNZYjc9p9nyALoHDnbkLwC4Yc3GfOHmkH87xbzq3t5m+tLWHnP2HFnCq2bpB1sBIHjNYgbCGk6LBbewcx4wCZeuhP+qcne3106CSIx5IYO+eSSFGIvHdA9Ea6AfqX4hqC/3hpadsWXOyBgh84tn+maF1k0KsnaXrb5XLKWyIdANjBZFoKk8Mv20MbeRbKpzx7EJEzdu/RXUnxfEkP+QWBpwwlBQ9Bhltk0XLNw8L35PPUBnfMB2R2l6bhBcWndhn0HhJpzrZKqWvDDqKMs3XYNGEUIEiD9CMfpMNlwQgopASca8R5q+Pr3ttlSLHy9c4bKf+6Xd7gV1WmI0QBlXey1n0MLOrN6fMi6H7JnBhHewb8gaDwr2hrv3xZOiTdPM2VgpMmwe56186fpS8ZYkmVSt91/GOZKIn/+g+d/VAedt31dI+bDBHtq1g/PXzjqaccMSl1A2hZePmMiHRLMP/uFWzryTZDBF/yGFMJRbct0mapCX33mmRL8KTaieB2uhT+qFL1zQTDLz7R5M66+iQ3hqJkW41011/ebpLMwtQsdiCpmv7lH2IpaHjWdU8fNSB9C5jwREYUTQL6IxavITZhVrSyNHkN4OSdcFrll+wrd5hmsKHEwnkt3atKadys2cwfb0kqbAhRHp+Xv5EwiqGWbr7MHZP6BccJcH9x6XkItXwAZkEvJBs4uwwZ6lOEKpm+4XOSUB9Y5C+Ykangu4pvvnvlGEBKi6flUe28XjmwUCrFc5PsKxvoP6ndzu5gIHv1PNDn5q6Ef03fzK8hEUZOUcqfhWZCeZnpZsmT5YlXM/ZVs+MyunwnEfrUNWi0h93obeZMDinLamKV0YlKNoP6by+noaNmmwUsgGihAV+C3zyw5beUes85Z7cUUuvww4BcWGjY/Qule5rFka5l7WZ8QwBXVgSPsCV4xzc/SLEQBT1Le/ePaMmZdgk+cZGDiJZ1Yh8XoPuuodOsvrBKtEL80X1kBzvrY1XVuli+A1yyAieGU9Du50s5HkRW2HWToK+Px/F2jl50qqVFefMUAAQLShp87QP9HfJaY6TKbG3wj++IGBQmK3n+Fg94MV5m3WroqxKppUCc5bQX3BkTB7Co0U7cntVyZCLMcS8NiMOmHkEjtR+OpQFpW+fpBXsRtOjrM2GmENY2Py//DdgsTzCZyri0c6hp9MfMQ8Mz1Y/BiObUiPxsFEao+Fz8g6xBNYc2973doRsN0wYFmB6oaNkx0c+00l1GbnGja2o1KByAOhIdX2uqrEk69sUmfOYFs6+5Fv14BAJXZ9ekOLqD5dq67nbGK5tAjvLNaMyM9l8nG8R3uQvfgKG+lheKKaJZTahIxgomjCi8pl/xuLVL58deLM3hS22EHnV/exBLK6o2A3edXmarseIRmp+kdkMqGIgSnCK1BmDnNbzgCBLlUSz4oIMa5ayOEmAgKW1Mm1uUHUtNtn8ed89h7Cy5UfzmvC/BJuzsaFtd1NPUtAiyc3MeJTl1ylC65/pJbDBGyM3A0GmaVu5unExehIvFTYs/ZDx58Idbtu6dCdtqnPWcK8GbdtelxFQBknMWI3eWbapO+jcg9em0rBGqSHhzQ6GjXcFQ89qj2JvsUkZc5GVJ0NRFL3LGwlLOU7VkkMepvVwMA7lnf0HX6V6+40qCEyMx2YufQlp84JxOST5cYyPssTTH1DJLVvmOLTWeySHD5eZOWmMuTx9/C6w+CYoa0GorrqBIpZCzV735USGCUEbJW1ogkg3cKgs0qFkrwzM0yoXBeYa3z/3Cqr9oVUS+2rbE7c0nuQm3mYB3etTyUx3wL5gXam82wZvmOzy9fdrDRYcWhjzzbqbnSJv8t/5PKhMeLmQKz8TmSPib5kUE06Oki4LI8TC4oZZ/KJ4jtosxaVtbNGhXMDRVLfGRtKleG+nYyb3XgyoHCjgdPxMhcEUnIS3653AxvRnaxu12Xz4FwJ1NLgD5Jj7JUKRrqrXmOgDBFSqhkX+Vgo+Zw19/Pa6oCYreTmQqF8RPgjj+QMDKbiyETMWWAm4WFPLTRxcnJ4ZA6yFKf0JdoIGLe2VWXEziZSqBuXESDYR6XIGyQLxZ1YTKBAe2dCXmEqpYy6MLfeDVmro8B1PZ11YnPzbDBouTaZMJ3yxhavY8rAvF6carRMZXPMNHGWQVzH9vIAGVGk4/SJJs5Hp4dgLwZbYUaar32Q7xYCdjJuTbirzTnMC8oambYbw0BVHJHQmYCc2r4RPX59egYRBMOwuowTEYMz/JS4Y5844tTHKD4+XjPuk55bjb6t1NTAJ9NMK3OMfeuJLtdT3/1/me2H+FyfH7Yb8wwbt7H3EYdm0ogKnZTSFBTWw6KgNAjUV49MAgA4dknLouRwOhb/mj6FCrI4AVnwucf19grUt52b6cWw8NKzBYfSZnqc+Ug0jciAkg/gfsGUkHA25T2nLGu5MMhksQ2bfqrMbMIJZpZMeIXpfMO8mmaX9Ue946Ly91PfDbwp/T6gVMMs5lqG5hh+G+yr9GhwB4Igr7Yyj+WEi37EZwNMiAL6HwkSImvs3t+fZU12W5uZ+lByeoJDllIANQ5eEMD/qvJYTZqysPYDkpk5ZVkoGoXx3LZ6jO+6SDmYYIjm0tZHsNTZME5fwq75aSHp9EGgYt1L8cHgxFecQYuGWIs1FeAtdY/RA1+Yhe82hweyREBgDI42PrIft2Nu/ct2burZH4oyEslYHEfhFdGjk+65xvkcUusQeMWJ7/h7GVxuePhmwIGLdYeiZQ/eYUYmBqpn52dICvhRGSLL0aCFyeJTIVBuqJJxQuk80zgpXTm002isLKzJRMwsOolhWOIuyOT+E7WaECLALiV+UB7xgxaNYRrvmScvIk1ZTVp9loT55e5rwyVd8mTaxjqaztDFGPrTWnqQJLNrJlF5S6ilZr9NZo6YI8rl7TlXG3s/16EWE4THDZeEdjao1D4uGcs6Xo5aNgzGKcs4nQ7IIFTWtooWu5BU1vVbjW6krpY/ek/7M9L+OBwicy2W4ouxjrVIZ1C9UHNfrVgreS/qXZofzY7SgS9fJzCvEAPeiDUTJKCpDK5D+wAAIHe1aM77jZHqj2jbeLY49EuHPZddBV3vWAhKTUbKJBCz5BRyF7eJcUea4dfzRow2O+vVvLfqpbNGXCFu7ZMa5BS9XKC6BVP2wx9/4/gWps3IKJJJHP6oB4lIbjLGvah0Kd7RfnepDiSK93saCl22hoadSJ/Nb2Z8dxvbHkc30ClmYzpCJSh+XgLp+RT1HhM6iYWVfE5wG4n8katRrO2/FIIhokpjSLckvEovNLrp8L41oHlyVZtILS2ZNCDHWtB1HzQmTmMKu9k1qdMHRON7+jO/cxTlIOALCQ0HFkKbZ+Edl/AnJzH+fbo8LHsWtNuOERtp5WlEW40uop+WwWWw2xJaC34ISd6AUZL3tSnFjW/mqIgW7apuTJgwObFg3zSa108JsNdbON8aEVkVdYk7yviv2lZH+LpxjpwvxtQx8sWxC6CEeX3n8nkgLvepp63R+z8hiDSZre54zNBO/U9MmGVRXTRFGHDoYsT0MhVcMgq9hvxqir9vbxcJyMV/tOLw68g+AesvbnPY9NgeN9dtUIc7rRrbARF12vALTOjayZAkgZzXyoSVaaf32FdwoNmlbfo32y9u1pcICzIc8GwWJGc5X2wpLiKhk63Wzq0ssO744Uh9I/b/31aaaFRUnS/ffxqQg4KHYybIt8ALzOPWrUfrpNBm+2D+e8msO4ogDMSwInz/WGMkAarr3MY0psUyTdDMX5gdqynszA51DImvL+WRh/JeR2+dsVjvueLX8/0rIwfrHNsQAywm6BJ2xOQdIu7WbFiYXvyXbVri8SBxNGJfyNDtf17zVMpYl2kuZOkQqjEztNV2w1MOPzSekYfjpWQnRIhWyU01WO81w2YUL8yTDnvwsMmt5iiuC0Bddr4M+YkF5fwixXCeeXTEjw2H1mLCiXbwjliO4sC2wLP/c/d3wmLgy5PEu0evJRj0m/MT6q3nung6urfEYDKhLfB42JYTVqvAlDBbAfdtm6WqwoJ82xyhvChx+SBMXSyemZ7hDRcgvkDK2X/8QCmlEmPHExWxTN/bM2Vcc33r4YnNu1DEoLhx4CC3vhDrljb2F1CTMnCDU6bXMwirOg1hx/bEaNZ9Ra+QmuZusuZOoC9UEW0GJDUPDfFVjn12JNL4s/la+zmgvxa3Q90UyB9Abud4rC1b12ZedKL4KjPQ1stdZMIVdrPuwbvw/5ByKHtXGyssWaN/fMLcM5JJCOuUavorxATbHiSLKyJjkfG1BCBYVrEUruhpH4gXhCzqkt3OcINaOcc6GkDHCTzcTGDcXTM8jhMrWkEkaYsrs2Sjja+83tv5fHpNgiliS6hiNyjQidhaHsslYW+UmVLm1hL2Lk+3vqR27syWbjJk2qpoGqaB0Yi39t8PN8G2KQSkLVu8g+kE8A/YFr9/UGwE5LlPmpw0zvapmfnB+IOTKtHFtTt79jzT954/hax6IevlFZMhiQ0jlU97AYbgtJyuCDSn/1o13BALHyacafVKfAZBLJl+H9+L4V1/e8tNXzpAJhHSeRuObMxPv/GgRF1P1oIzlaUH1zR1UfMttGQjCgEo1pnps1xU4xMYilN/DE1j3rglQfo2o2ySC6O5dAaAm1vJj1dRwF0lxQR4BUihCmt0YfWHr8xN/yA6L2BfNkgeZe2YI+1puzsA3cTJ50PWo1V80Zm51yHwwXVh7fVgCjGJoSAcdiV60dRnix0MADYny7eSe0GBy0DUDJ0WEJ7T7i9Mb5D5zaVmtJ7yvTIBhjwce3sLFk2YuYwluPAyGQhntxlxqYoGYTLnLzO2hiS/xtRlhIVkRopVE7kkHQUktPIbv0dPdxY6pcLGUEUFmw1zwEISRFBb5H3UrAcp8Nv//5jwEs9tl83TNmLnUQOj8euiIP+KTSeTuWFys7WnovpXdOcs	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiTotPulse_IO",
	              Description := "Pulse Totaliser (IO task aoi)",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.548Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			stsCount : DINT (Description := "Pulse Count",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsEnable : BOOL (Description := "Enable Module Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsReset : BOOL (Description := "Reset Totaliser Status",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Totalising",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdReset : BOOL (Description := "Reset Totaliser Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioIn : BOOL (Description := "Raw Input Signal",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes,
			                DefaultData := 0);
			ioInF : BOOL (Description := "Raw Input Signal Hardware Fault",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAmK3V5K2IjsalhtzYHOY6UiZQS4ljydiGAZGPDrok+tMEFnIgIGQYdj3ir0KTJAyazWPEg1ZMqxbUjpoCkaqeAUKjKuvKfwKSRHzzUajL5YJYekpEYDmSaTzUQ5dlrulAVUOOUBwVmq1K+aRsoSYCkQZ6pzMKpsQwFB3a9ODKA+SbIBj+eMV2YFrRDXPURSk1AeEUpbX2pIcjeuC/bedNER66i1/jIOV4fV70YYmmv+MUzl9YJmPSVRWY1E22GWapCg+l6KDJeHzhU2l4m7Swf26XmfCF048laqDz/4jpxyytxqMNhXRPXCFAi0OkUnHwjUatCuWEH5YjitfTYOp2S/4t5feG6eNxjAkmzITHijtl3+cSL9pN3uxHouSXBRewdh0DqSuecf1dcxt66povwp66wd6DUAMmvF9Ko9tp6q0RsmYwKal//qfQaSWfA/j/JftMUljAp1njYl0RVhu4IQDzuPL35e3PUQGj18+Z97ohX5mZzlLCgo5XIvn1G0evCRQXUCc6+WoVA98q0R6JrFAP3lhu/cI8ZjWOtWbNk/BQPA7kOW7Qk3R6M8nDGAY2Q+6dY1ANK9Eu9j0KgqsRv5z9O0p0740p6yXR+YBMiGXyUwWBqGI6NPNrHvaTm0d9UqQSWhj0gr5w69Xxo3I1KJZa54BJXby7RyOvgTgrvJrqk7WzYBGBZXAlmXniFnUd/vVXp0VBEkd9Xe/i9WHSaYqwfZsWTC6NM/dCSIdnu2M2zHYongOhMO7m8cZniV0sEacTh8e/JZK0DZctNEjgXzjofMc42/EyH8OhMz2WqCPCTHw+B2cTfjfdK+dHAZQMN8woX5c/4jLK2+7an5kuw7RFeMPrIEFkEHy7dMIikm7B43BX+PQtMryA5uR739gJ0kvTXyQyj9QzubjlhPlxywcBOnNsGhy1ZC/VImyrs0V06qxo35eA/QTAbj2dMOBV7uhgi6v50/xVrzd2BqUYFMtHoKIVE7El4pA2I3aISO1Rv/X4rziQoo8U2yGsh/fapJZF3f4g2rjDZn5IwU5O1sxOU3H+mfo0AdaFB5C79iF7z1X4BVIMgWv/QqnaWwkDgBEBeC6vOBmPNY2y+yapBmywtKp80/mopPBY79NzzUm0GhnZlVdCrNMWsIu5dZlzznv3h4e9UMspaWeYP63W7JIq+P920Apldxfk9cVILhFWXhE5k52P3g4lBXfTwFYvKou/XfPP3xkvwvzJ8TBOEt2UL2twLJ1phfIX6xEI0QzoNp0Ne4f+gG9YcmEyvjQV1QYtwcvydyLnu25vTwlVSdZljlkUInon+XBu9JRVv8Jwhnquqp2IrLHK0jwi/aCZy25qF4yuruhR3JGOnnDGoKSodO9RAUWMIkTfx6JiPxcCm7Dqnswcp482O2DUTwVqbhLOEsFsyXOrpeEC3F3wiIBkiu6nJFQGdV6khavtM9cyDFDakbc6pjacX3yVrL0fDjks2cKX76l6WoEqFZVUScvk1sZbzMWJInuzinQn0t0oS6S++1RUN5tOETpof0q5SxbWA2S48rficxMNzO2xKTCsjMdrh6cXrfC5VMZk0jPUPWNaHO024Li7+UnpSpzQ19XCAXkiyZ6rOY6949pREjfwPrNg7speFk+V0gS9q3hU8a6DcMqa6+ar1rpjaB+bWZqEFWST0vX8zS4WRyDk6RSw9B6UZlJIG6xirKcMhxvCQL+siN3uT4L/yxVo4FAQY+4J+TihamdBr2MnPHbt+WaddRPd6Vw2sA/NvbrjaAEcCNcEN1OKT3cyOWhJ2v4zEVZjBQPh/7jr3r31h7qYdvFzZM0I4AoaGKywlXXZ4Pe546VNZ7FuycD4hpqF9Xm6ko75c3GN6B7zdtc2gyWYC9sRB/ahGX4LXD9ssol6xU9sP1HapzkfI8iGEc4tu/K4iqcDnpnJI5P2o2/MpEH0+iY42zTbJxNks7xSfUpzs1gYP7PFeSYYRcPTfIgrw66fzKY8SMwGXRenf9WEZ7oeJtrE1SjV14lfcN87ixCYLyjvXH7oZhQjkqUJlC/oLYja3nrjFdPffvdrbUzTOgYMVEIzkBx1qxxYzRCOA4f34WC/Yt54KsphViQRU/RL6gTF7/BGiGriWFteDCJKN0R4w+m1MgYQrvYzKY2yUl1hxSrqPU88iAtu8uI5ZDLGTubt/6hZIRDak3f8WQ9dqpSnH1WJUaZl2ylq0j/fW/JLDcjFrALnQ2DPI0Sre4ax/xglQyRmthbd8hOgip45vdhmL87wlHNRZ48o2LYUp4ldcprDh4tOttIbCLNDTdQOFb3MpVCSa+ODJuugfds2l4Weq2oXGNoAn/Qc0EBFaoJciBOdulu/ANypkDq4Pb04FWgc0MIsC34eDVo385ppGDcwnQd1CUH0kOcYA+Pr+DBWpuemvFMTcHV8fGLKBmJyz668j4WYIQNk/LGgw5eNvmAhtpU4vmkfc1VatelBYnIA25c5tV+jPIXzKJI3XX77v3kYgHwluDYj7DOfkyNvAgSBDjTIf2ROGeNUSt7gviWXEKpDTPHt0GJ2/NxaDqoI2wx15ySHGdN45zWFbtkq5n32xeasTkBoXDIHZNvWOr6wOLpDMvjYSu7Em4wx5n7GeG+kKqSXfHrWBAovDSqSIqRsMz04PnNGp9MTmclLqbskfHxyNs+OQmZHAWJdaXU+IYcxLQ+EC/M8V0vLyoFn9kS1Lo9EK60gpI5rqQc7oWMgiGoAujVQkmjz0xhTMdqSZWubUHrGsYc7hjQED4TdeGV4BkzUUuo1+1UepNhiv7NKtyk2ug2hGHHB/XSc0XTVWtJZcbtVLms59ekPTGp/IyEOD7/RSv3hyGCPwQ8szZodZVRol1FkMou/h3rmpuk4qp6sYSdbEyFCDVrlzqnojudK5sf2c5GUkAkpgB/xJOAmpExw5yStJhL9AknUL5A71ZUXEfWktCXy5oW4nrHCvogkWLu50XmR6RMEg4CR3WD1Bgb2BDRNNebOs5kKyjhTLqbnWmUvVmd+NBrBiTKtxScbaK+ObO0PLTD0ufbvmOg+L/Ve6AlCdphsKE0Jh6AMon6MV2Xcm7ybaxvetc3ErLAGgUddn5y9gcLUthETUZ4fFJzsxPuWw1mGUSVzJSS05qSFZ0pn0X3rysBnzyEr7GfY/RAnrl+fsSSQlUu+rxb7WWD0iVTKojpObQlJ7rLwauadIHcjirjLoZrrZDEgPVNhopz6L8e6VagiPdkCvtlsZ9N77o4JY1AyTOCTZ1cgxnR0TRPsox8q5XR32aGZFDE8cnsgVXhmRpeVlisw/z/T77LZatlNz6g/Cklt/9n+3FnpE/SEsymQso9MWMCXr+UfBi8PUL22mNVvV5yw1vvayL6crifX+hADKkYCIClGXM+TBXBDePfyGJR6PidI3KPEpsxC6IxC4hefjJ2/eEtPXyUXSwY65bG+EUBQFXX7iQ2V9sP1Iu1gGmKRtWji3MgW8PbkxP13q4O9jb/2m5fDr1ddSMtOSzkIjqG8TktGrtoKLyFx0lTwf/KaSgniYMnGrWHIRwzy7Sn46RPfJbU6FNsTyDrarxw1CiKkrM/VCUd9O+jB4pC3qwVf+opy1DCe4KUG19BkbyZdWkA3ZUCJbDGr9G8qeUlDNvln2/h+UApJ55k4n10Or+kRypGHvAcTkHb0k6lxoazsOS5P5REyi8eY+oXhKTiZAno4jiNbTY072A3/yvhCVlNFjTWWk9q4xx+AKOZ39wA01fPyKIhiVMyo7gG6MEBdQc4sIPizTjn60thN52DSkpOn36TWty0xxp1jm7eKyZQNkUT5Gu/9FbDsGIsavNx83duuD5ywwE/w5m7u73THQdOFYEq3f60FUP5EGJqFhRbllQ9cxqS5ClEpvv+Jszrj2ohghi9zPGHaNHaeLvkF5J2ii6IP3s18DetYmAqE7Qd5Wc5imPlUSPzdi32WB2t9H6ofz63Iu5COgEyJxHlLoHbbKs3B27X/BEH5eKx0uDQgIQD1wXL2iwDF1OgJ1i99pwFHGl7i03d2LEjNCSTJy5HZqvy18fc7zYVlgo7IdG5XQeGsVhKV2l5pCMK3v5VIxzMAX6qGb3oNSdf+WLUTt/WTQw9hU9PbZBWcBn48NTVz7VwfSl2+Aq22/NkhcwuslapP/NX9cik/eRp+0vumdJQY4QJBkgzhEslyPGmS8mYRYt78vfhCTFgM0TiscZeOna8kuDMH2G/RhuDAqps8eX1ktTR1Ecnn8dKwVbZoKGanbzOaqU+uayczui2Gy5O/P7EOlwNT07L9RqIZbs7t+AOq7Nl4gWlAwjsbOUxnWvuiItC0wsjbzayAuTujJlwDpZ1wp18EOoYbnyb58g9duczBLM/jcOAeVOuN5WYuy1Klb768c5522oMKEroofR4nEZyZPzWQ7UEA2XERBicJG3s9FX4tFDXfW6jGiaI/PnI0b25EUHdKJDrbf8R67Obv76/+9MlOgTFxSsolha9JTzw+fJg7500db0hUzi3wozOgPnA9LQQbvfSynIeYKJMhRYUrc+j2xZNXtyh7oDt9Cj921TIy10Qxp5vjBuwLK2gRCeISJXXY4PWHR7OIW51dXyv8p6V20wY8TGEtI48wVxm4V1Cuay1YvCbsJAeaOy+S9++6nGb24hAC0SnVWI5ItNyYd9l7q6O1HYAnH+RfHhhju1m9vFGJ9ndXZ+tPfB1A2/Nv/zhUvDsHT2IhNnYBLIhpsfk4a9phlxp2Gb9msZnrcHOwtAzwwWuosT8SC2GTS8rH6++qeu1oItO5BFaShGQ8Qr7/8FyasnUDmy1aeb00VWNOFrgF0YXFdXdFiDAwvn/AIslOIb+0PHtyfK72slLBfUjEZQrGMHQTMgsQ2W9kyCZWDNOIUZjje1rx2pGm96+oIhg+lIn+J6LNvlj16SoLH71HADLlLsucSYjDyxG20ohTT+XixzNK4BbrqlHPoaj1VSapN2007ykZF0OEg4NW2cgrElakG8rH8BlwHNnNuJARXL2t9h1PXAQKysgWx3MuNodWabZoP6kLwtzSKg+WG+SvyJyW4PU+voIIMZ1O84vNWsuR103drV3o6aaZNdrxU2zNBpzp3bvOaUN98sUsOKb48402KGImrp01vXRKI22+ZIlY3jgBhbDzY6uXcqWyEm/7YnWoYqDF6I2BP1QSE2hWpWP67JeX+7TF8wzK+Qqwr7mzYI64GhybZ0rzVnVFDGVALnaPowgoECnDvazM5XNkW9puKcJcbi5xwHWmFADFpbLna2V/4S59O4ev83ZhDi9pkkCxPQ1HUcE07q7iLxK8IAgGrhA8yiTcrHg1m4N+KNK4eJL5jjrNoWPm5XhUcCQyhOAgj4Zi/wemKIQ87Z0TMKGHkdzvvQS9N7Lr+3JySNzLFgUr6OIjHCK3nbV2KrBF2c/vFViPxaMSpo/VsmIqJyM26mH362gBUApY0LmgeN75QgNiQvIZmtFCUbADNn9wNidnhPwnkl6hUXqA3l6YbBxQJhwZVbrZ1jf0u3qzZVl/yqZUXPdREnSHQVzeYllaWxiIBB+1X0fJf2otMfJ8aIlcilmMQ6sFZCu0BxIDfEaBCyxwljbH1zIpPmOxZcrcSbsi5xLhuqGmwZpbyGrdGZIf2p7ixVhEj0lGkj3AMRt2/PFNpCiQXeyGm5AqDkN96Yw4eV0FvVHe1Y+VnvRiXIPJ8eDt/yMh8cSdxYmQnKlIn9DO6roraZchnehG1aY3bNGM8fPXj8Nr+5P8wWV4zhfIzMUZSkjqn+pqqj6YO/N2vPI5S9SvNPDCSevspK63NQOsmVyTXHSK46sz3Mbetx8PgShqMtSwNNXquIU43HnwVy024+zS11Cc5wutQW/VGHzulg1yw+Boqfh4i8zsSZXjACUfWuALzcak8Jb/l3yOkGOxW7/W6pTiyKhuGqpvx9jIlnxZiRmvc4DRp1iBlZIyTd11nl9yuRpwPr3uo2ZgJbMnhdahferOtRp9KjI1J2uS2jcmsXZAbw2/8bBL5uVsTSvz1HaY5jdRWSuT1FKLVGOCPg+kbDB0tHVHEn6NXlTfVP8g3bZEwVsy+2Dxt+lu5NSAzjRAAhuQoL2lG1efCaaI77esdk3NTeR6mud4mV7hAVHZ9ZEStkhe2c7oxnY6qHDjzTfn9qchraYrWJ2QgiDqcTpfAY+SBnLrn7kt+XMuGVwNhVAzx+j5LkdcF+fCIfe6A/G6gz07oi8G620waAsZqTcnh1wTTb4qBrKcpWyslPZxd1E7RtUFRA0FzpM4fDcGv/f8vIOWwC1/42wA9ki8TsuB2gUzgw66MXsA2oQL+cEPB5v8jleSZB3+o3Bq94FLag7ZlNjLRU5ke+pQyO1ka5wM9oZ6XL/lRPqNQnZkjXVo0i0BRg/pIreeB2MkOhKZIGE4K2+ES9/ruvvEgILPfsBwEeOnr2r03tSmkFXjelOoaOggQMumjy+Hx8rWhVCpYM26+a+npE4He1pkxEPP8ZOrH8v1v+Z+uRgN1nuTMbutzqu7quVdU3cTXd+4b53PACqIzxpUR0bRF5qiVnIBqTmH35Snhv8hxN2qelyPJUnCTPIEeQGFa+evv960Um1G1onEkkDZR2vuo9cJNlBfAc40QvumxYNW3jo7eqA6wCzKc+JoluQ5xndTY7ocApcjdUyr2utxFrnAZ1ZV98781Q/a82Mb+CAQaQ/X4hlsXgiCg18jMrbq2ZjdF0uttTapB47K/mLUE	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiTotPulse",
	              Description := "Pulse Totaliser",
	              Revision := "1.3",
	              RevisionNote := "1.3 - Fixed reset of pvvtResetTotal from HMI. Moved to own rung$N1.2 - Added Aut, Oper En and Oper Disable$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.545Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.2 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.6 := "Internal InUse Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Totaliser : aoiTotPulse_IO (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
			stsEnable OF pvtHmiStatus.07 (Description := "Enable Module Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := None);
			stsDone OF pvtHmiStatus.08 (Description := "Target Reached",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None);
			stsPreAct1 : BOOL (Description := "PreAct1 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsPreAct2 : BOOL (Description := "PreAct2 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsReset : BOOL (Description := "Reset Totaliser Status",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsTotal : REAL (Description := "Total",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsTotalLast : REAL (Description := "Last Total",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsTarget : REAL (Description := "Current Target",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "Current Input PV (Not Used in Pulse Totaliser)",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := None);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := None);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := None);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgCutoff : REAL (Description := "Cut Off (Not Used in Pulse Totaliser)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgGain : REAL (Description := "Gain (Units/pulse)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 1.00000000e+000);
			cfgPreAct1 : REAL (Description := "PreAct1 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgPreAct2 : REAL (Description := "PreAct2 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Totalising",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdReset : BOOL (Description := "Reset Totaliser Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdTarget : REAL (Description := "Target",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cmdTotal : REAL (Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - Enabled",
			                     COMMENT.8 := "FB 2 - Done",
			                     COMMENT.9 := "FB3 - Totaliser Type (1=Pulse 0=Analog)",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAn1Jt4nnVgM2vbczTcZAOSy2DBAbZcCN+dLzJwXc7twHC01zqmK6+cu4/+rWy1+kDXsZv4aSV/WYSLbKD/303GRIN1ZlzG8kRca50H41K3dIKqCC9hk3gxgM5DS0IxKX4b+hpDljcUhTYbdYXlLnv1LyUlPW11qBsbqDaGRWsysDlbovOv4WhfOfGHJFC29lKWtho402j7nCOpg3wVuD1Lu5BIkvZUDYYatU7GmpvJStx4IOBhhYB/zPZPsIXluJ5onWYO01jrBgV6kybN1Kp05osEnP3Z0c1Y2H+GFiPx3fKy5I9Tg/VFNm3tPk1I3kpfeFJB51vxY0xj9rvl2XPNOjrg9IjWuD37oS2wY31KSytyIKw0XndbRFr84GPWcVumybDIPGrRsu6Wmh5el38dDW4HoIyUhc1zDWPhC/O/UzMHHmPuh7gJ2QyuWAIxoq5+w7zmyrR8WR/atxMGyr4/AMzas4xkEqTyBdsLSs4pODsgoMYIMZ7wkjZFIZJpU+S4SuYCU0attLGZD9PalURUCBo1Ku+zm9VwKd8xqeoNFtP3GyUCpzn75EqsyMAqOlWmBs50XXOYMRsxcuJN9EUeOq66W+6RB3ooszi/YtBF0z8EJ7BGZ0FXr1Sc5i73P12LZfYIJOKAeCz/+fwQlZXOBpVPFOpH/yVW66qszW/OSJtPtG7ag6Vx1VcNO26F0Vo+SWA17tsQOT4X1SKuh3taZeWY/ifes4t7sLMAtC8LkUVoqYzitf50ig8MNsVvjejK7PQPtAqn8KSGPhAq9eDoa8P6juY7nPjVbVuFyJgTlb7WVUPwdLw/+nASVVJrDchhfPomQ2st7DxLluhGF7rjbcBXK4tRNjJ0zznokok+CGH0u8cSbqF/8jCbvCDbFOc0sRCGoqkpuAlz/nzKcrSfojrCb+MZmsTbz+MWzsJIKSy9Vdp3PMPxUUirsQI/rTCfs+He4YSXL+pNTGLq4phMesjIm5bGCQVTnxaHlSMuG9yeEc6/mTr7OzK+hr/7dBm1u/uWbrSL/heeq1oA+cqdx7UjZF7js1PlgjaCgVF6R2ipePdSY8RMnG1wV0SPQMoiSNIoh/6UihL3y6sb/KPYP0SVT7W6lY8UqgnBmeY/o2VgUa/dmmG7Ki27+9870FCPuFFkf261ctWJv0rnh3dAwixBZ7SACfPlsHGL5l02KNJg97PXJkzW2TfrK74M2TRLDaIBaZ0wb7H0Uq8nf36kC2I8kpsMWcA/aqPNqAiU49BacFQi1S98zZZYzvUwdrpR7x8/c3nAleTMQfuOj50b2PhAlVhuldITglX9A0yf1iDWo/A1plWZYHpTkpodyUkNZg7npN+IhZmUYurKl1WjVRMB4SzNp0A1DmjbizTvt7vrRUdf5zzn+/gIlnRWsMv38XBBb0BTY66TuR+CI7ZR3vn9JGoXDC98BmxbVav4brNE8LrhX1SLCqdu+AdHUHh8VUcY9Fo5ZRoeusxkLxvPIDzcTG0kWqCwx9Jrj87wMf30o1hJ8uJPA5waATmcDxlV5FVKjDlKYXhPqLR3Dw/PU80UyaxGR3lZD6XUrpVGGrnM9c7RwAVi+Uo826y/6+4hZqIVi4LlYYSpJmgPARrUucNJLw+bpOxGQUgJ7sxsd709sMi1+As2KOANs33e5EhaptPZuXUKCmo1eFPYJ+VolPwfgRFGtSdubdBJdWEU18+UsvS3B91sH9STrCT1OgNMML9bTV4dIbznfnlhBeIMe6OILvYSclaXT+RedpqW83GSmvIR+hYyOya/Po0ttLDS5zY4OpRhk59VW5b8nbJcr/IqMszekXHDF6XScAmP9CMZdXEcYPcDD+P1e1jPurnLKZhTJXdc8guDpNea/Tr/dVwc1la6d13aIkCoo+/aVSppsNYr2kIQ5vyrfg27NdqhfZ95e5cnTNDcb0f7vPKDn5DweAezIQX1txF7pHsv1AXrsvevyxBTzy+Jqs/XmRbuWZI0IhfqPyJI9RMDbXIYqJOuiXwtXcIY7Di2FvaEckAtGoTJp1hXc/OStusMujizc9EASH8jieVKilKBVNlddjDqpRrKpd2c4RRTzdtnVPGQTvneSG5L6LTXrMm75n5IZOdTw57ZlH1QAXWLJnKMB9KGBHzaz+Lzkqgs/SkNaucdCMcvS5i2q3hemXbGgfz7HHgGX+hpf3UkPgkNeAmklzMK79zI8AIwkv5wZ0gGFIgXRIikOUGIhjz6YozeHEaa8bdcf02Q/l/5Iw/p+/PEXu+twvF+xcbSJLKZ8nq/K4SzmNOLEdGH55DFkggbxBi8zZU8E/hGTs4HclzLxpgY1SbymI7oZes8zQ4MJxl1lubsR3uGb7NxQNpk3ODo9LTs262JLlUxUK9b9eQ6xR8hJad9ax0wC3lPy8/0LpSrrsztT2Bg/N+JM/iBhuG/J5BwpDwFRLaAwo6N4YXCbsWpoAXOigPUPsg9iDJmvT06WnvZfrhScMEVPLG8qnP+NBQlPGC/s61nl9KKxnNPrsU446+AbRiRPzHTBGYLEH2PoUuHgg+SvT7xmH+56qQXTlui3KrcWXkGmbIY3kAF3W3sg/JSchPZQ7XoayQ2lwQjav7IOW0V9aH7Yc/dC8DsFpN/yKgQPwLVp5A9Ggy/tqSaLMwKj6RyQ+cH3SAM/9w9d6XrxmNpBu21Oh0ekoGVJFZVm1ny6tX3/Qfkzkd89J0msWPSA9zM9nSVPkrUe9i6V72/aIMW9IK7n1jznrqTs+B2h/cO7xH/91Z0GLFpayMV6I5rE1iLxHadlP6sKf/AAYEvFmNk+9GHM6fCcZ8+p5AJi+XttBUDr2HlitelufvpvLEH4J1qxhL9OC4lDlpe6Cor3BID8yvw58QHYXXu8GtFlgV4Yumo3h7YXPFMXoBnTVKTYd0aMTLvykiCQq3Lz8sgZoZNsiNqsKTuzGtewcHplJ2a5OfOep3mLEGb4/eBOD3j9RLjWZ7wUDwsI+0gLvX1PIvKs+DMF4zbE9aCgltANdmF/ifjExf6643N9F3pPLG0nvOo8SWVmvtofCP2r8zVbrh31ep4lUHp0GaDhCqzwFzFqurYGT+IYmq4q21a1jHja8nCD8li2jPSPxtxDdF4KKZBYdirWOjC2VOGr0ALYE9+z+1FIjsD2Ac3/ZbHFYM8H00h3Wh1n8XW2Wsbb7ynu0YvlUeMx8l4/Sf5h+Gp8eHOLT6PtNlm+ONeLXbOPPvAY3LdXkhphKPX2Qxtzad4WxKdgfM6H+hTOxmpzSTY+UkZyzc+nlfY6J9Ts7ccXIBtS5a3/PmqX5WP6W0SjmQfDqBbyaq1/IcX0kL10icJFpO8uNTNiKBvHsJC+xM5PZEhPm39SctKgMso+I/8WpcPnUKvaxic0/tyPdltMORlkxpBntTwjMXi55geBWHy0pjZOuGMcMdz5uCGKAWLduul0eabSB51wCas+sNA1jum84obZAjj0Hluf32CEDd1zJhhNOcoM+FeN7fipV3v6XsfPJG3Zu2VyUjc3n4RPOqb1tLP5ZYNEowF9FmdEoLzDY0xzXxaPsug8ug0kVXVcnMHQhn5+mkxF+ZQz/CfWlRpF3Mg0vBMpKsFnhMKdW6Eg+vkXf9Ca827vV0+zL0tv1PpMFsSxLWKEArFahatYDbBuuBtYQkAvpGqxouj37GwMQ4ZUUI25/WbwTi9kydIUMOyfg9uzKETo0gk28I7YWS6WdFJHQxg4YyKWT500P6tNVrO7X7DTvnlFp3lfv8i5w9cRgT+jhqXwbGBZz1yFv6UxNeOJt/GTjGasEgmI9uvYZUE3MmxjXkAHqx+ecO/b6TvUX4Is9Eqvrg/ZzgLIvDaETmEytLw9rY9pKoZqnuV8UWZC18T5J1K32MMiqd3RzQ8LQMh5fegaHyynwbaySzrldTNaIEe9+Prog+Wr85l3cm76dZjqsRshVog2llKXDV3q1rpHNrgbg9W2gzDOD18YxOxS1AG0fApcS1ffICTPbwtGbEnLsj+uaj4eaYv2i0PVStNLnqKVOBzfzZkBwjUcAaop6OBvOWmkv6TMFbx4HiNPEE7WLCzJs2psJXUZP6ni563d9JOi7pqFnmGld37+hbEVZ8O7wJvV68YhJizqZB6cakRe7qjbqX0a5kZrbjMSoD7km1gsQ1yiujAJWSvmcDa0SLrLd5A7sdYPRmdBVMjGbAGq3yeiAFwhyZll2dOkunAaUJ4KjGWajOd5o/v9Y1jx6kiywwOzrKdHgJTNG9cS1cBXkRwWJ3elv8DUdX+VLQtLQps4RhzVEvar/EqYKSBuE8el0b8DO8r0R6vD9Iu7fBarc4q8lrsw1ctRLfuUl/UADbVq8L+Hx3QovbOZbvG1qvL6ZLU/v3V+5Nzyfb+OqQ7UtPRsFo5FQfLFkcmUtD0FhuwM0Ic9vEh3xC7alZCmsIC6eMjdRBUjXHxTwpsiHDndF99PuLB8oum+FfRI1zFflZtwV3UIaf7dVkjBhfhIa0daYFhABu00VHPD4eTX3Bu4SF0Hgiu31ZHjXrLtwSQjBT7puSxFFGVR0cMKtXskLcl0wKCLq3mMCCPBIDzv7nUA3YbSPXN4nFPBt5UdmTvnMVYA2CiTsTsAz9NJmrIoqNQEDTQJie8GDrlRzP+PZzRiz7OI/JKdhGyQ4jGUK6Hof9Bsy7CqMUO6tTpMbWqLy/iNL0uRzQl2+RykiYWIZgKH/xOMter0cOlyuekRmMEZFgAco2L3HnJvUXG8xvl4Dz9vuFx4sR4/7WeJrwwdbNMWBwm0hpIgfTeDXdO7891x9xTh/ZauV8qr12noUS83Uxnk+9s+b7NZybjI8vj8dIzvmLE5O/OjOraeXKIbiP7CYaU+1x11eSE3s22VXVWgVuiMOpDbbQn4Kerh6csGLR/AGgRjm06EZp4NWAUlCi1RTNOjEOv9iE9IH8WzD2evVwCCjIr7kSCW896zYsXO/zqyoZdAe2gZN1bNm/KH4wv5SPENEpIV3H/JCKyySv+9tmrPWhpXVH4bB6g7Ld38KNxSUlfIPIwkhfMGlZlfxIawkgVO7C2ZmesnlnKYQbdZj3soEkM8JQVSHxgIvgH2f7EIXU3ll/oyTr+zpBcRip2eZXFM4x7VEa5B5U6v/N0Bj0bhj3260LhE49z+hkDBk/ULZ13icG2Xd1VDZvoTDfw7yDTL85XfZZe9/KyKL2NYquDJZntanX3IqYbB/+Z8V9WHEISUmrZk992jSSJDGYnP+aD/mq+x+VNshZevk6xUkwqmBfuhi6C9dfylQhKMx5Toclalr/sK5WP8PJ+p0djzOUKSMpp5IT+PrJLSuYKHUCK4Q5v7o2I1Sjn/dm+k3fsleocoFJoIVQ/B94G96hb0YRn+ShPowkHuYcDq2Rn3L64Hj7T2Qqo5g3GwxNT9VKID+ivDlgNHqO7WWjn9Yjj7Smc/yzvLUpbDxQxnIgNZ4j6KgUiL4jfXTfeqYHYhP08XqQXvmICy3S0lEEN+pJVAchs6zURoqdy30OTF1doeKlAvBLqaq+QCbmFUFgzoUo3/+9K3xXmdinxllUQtX1xIXamHrohWVeDP6FjMB4JeRrLxFfpG10CnezGFt043I5BSPsuIaQGAmGv3YIJvEyHwPPgLJ30dDEEZEjVye28mO5U1ivzHk83ujOP+IXCX36ZS3YxGR1jpkGmkgxKiZ69P43rqoMpUEp/9EXDpb1RpnLADGQjyaXHTqfauhUGlxa3xRDehQ5FfznnxDZi8G1VqpE6PjwMlIefMrZzvS8chG3ZDAo6B3ErGMWNovWl+7qG2ZTvP5hsAqN3cTkJquAm75USO9GG0O3SVypNSSBXY9pVD4GSZPbcB5HoR7EjW2jrc39pLo2uPG6VsnqUS0vnDMojGp0ws2we3gbrXrwFX/16RqpZK3Lw42FidfQ1Nz6P3hQFyLEKflUny9NinC/abfU5GViwdTKqeLz84IF4DBz9RBKJrceYXXrrrCD1Ljv5HCMVua2cDGNfNec//CYKDq9EjfqbKPlTcV7Egde589yvtjDCRCmjZg9vT8Hq0hfFSXkyjaXFrBIUjVOQDuGCw0tWbKhNrVbLTiggvmEtugACD86mjk3RnOG2tKSxJGvbKSjYp6yUmqILtXeG3VIdU77Coo705hpR4O6NzWUCaVoyTBuTS1cvoWkr3bUMWFnUMlrI3gJzV9YiLHCYigGRBBDFemf9LorQZw2hiXTld7Xxqm/JD0hRQ84HmAuu9nagVIgxdfHoS4vljp7hxqW6TTbLeZaRPs88CAq319cki0JFVxKZckE0uLYnHWJvvka+WswwlAhRim410/COv1Fdt0dJB+e272Ndo5wFktuBPOi4vuohX3phXLY+W+spcP8MDbh0+iuyqDX3Rovy+v5pC8Yzqkc0SDxM8cMCoETd/Gp6KkaYtC0OETXK/IYUZYpigr2v2pOf2s+eJtXlvfE2PuVnOZG0NPYirfuHA3xFmfZGi5GU1gKGuobZgWxMLEwGpy1n2gMHSzsDuirr84Nk1X7R7zm6ztXzIs0qFDXWbvcvbuYDTqigGGw4fBqMi4cgFKZXCYaUNYXBQKkzbPb12G4FG48pLvfzzVAa6EDTd9hHVFLrmcZ0CR3ePMHXuCUqms7UZNq81EYlF6LNaIivhTbQJ+bql/iDZEO63pF5KoYlBGbJfioC28Lbn8++LTsbhV1+ltqgEN8jmm3vkREWmLdzv6ORDSBqQiP9ksnxq6R6Rtnx//7b0vJ7CWPKXkUOvP0/dXDzRyoWckqrwsRfXeteKlm1bwzg9pJ0Wag6BOpVHFDLVHcnX9RDQB4FaHcfS1KD/Zs6aaczMBSZ7lNoyMvIAY7SKzhbhAYlymc8L2fntSydCPOprv9AacX/rMy8uzJUtaVEcbPhixbjMTZuLlAqRtyTbLZsRhURSCM7kQ8LswMiYe31n+ikaXmufv+3F3/Qs5Bh2M1fG41bjDuQKP1pf6YC3MBjYwSr7ggtTs5mheBqLOtGMGdv5dsuDx0wWs4g1mJ2zxi764mOzrNaZaHSxprbniVY1hTXZeVGT1Qlw96GUuPeKYfUgnvnGZaHfTKfzF7FJHtFvIa9/5sHvo0q2SXuCB3QMqSKyPUTCe3K8D9lg75ETsHYWoyheFjwu3yU5cj6X4fi9t/erh2DszPYJkfKMREgWxVyQJ5vX/ABwsZVP+GO2MyHCO/9Yw2jH5l/P2aFDG4Sb0Yu170K33lL8mQl7/B7Sl22AgWsboX2N+gmC541v6BSI8Mdt5Us9hBv/fiHco1qGScYPvfe9HE/SFUqqNH58SYjtUlb77IiAB75Rhe0ZO7WvM7L9r+i46AaHabp6L9KdfBy3WSAoGKjqjQqWmW49vZEt1UUK6p39lpiCauVZzgVDoqMMbaiGBlyldAl07CIC2+fXzc4eCKnWMsjKjlOJAi0Yx0s44TSKU+Tj6qWzZJ5/bXH2HPl7BHKLO5o30a5J5IY0wJU6WvhOGDSjOR4KfhCx319Fir3NbdJ9sGdimSeKjT8tyf7dfjQKvUUl0ZNriWvAESd1+5/bfIHGxduNaxH2BUxgym1RjdvVFoWBbWaSBXob8cN3qBE6AmqWof7XxlW2OW2y9ZL6YWkPXBdxULvjhGHZi5Gcmct/9J9BL7GQb4GVTOhGCF9zGQDSyioHD/JfzKL75LmOIsZG+gmKwrEXGy1HyjoC5XbvA+DL/XbRBpVFdSqo39ABeDJIZtejNUHRhdLUubbL7ncVCXcCy0XBGKLrsSkq9tO0Mt7YXn8Mom1Uvo42GL2qDJcPBtk/x70d0y8gmUtrJMdEtI2vzcx/qDHU4bkG99WHB2gOcLxz3coJGEKF4FXA8oi5XtbeMmXBbPQP56lF5dVNlzRCfOS5//FVpfcqXKOpLpk0J3x/UwcWSYNOW4nihcbENFNnl8F73dtX6frEK2WlSiDofZ3MzWhkhVvrGMV2iriekzvB5EXJawr6DVFmU5zZuZErvM2hR4ZZix4QCdciuTHajnmpsBG3alLWma6NCjx7pyeQ6WwHLR3EHsLQbvOg/wZkeyqdrA45y+mGYDm4s8nE9AAd/aPkWW87GuVDWTIxRYZ/YQWEOWQsUtWPd+v6iuBy0P8gFH3aiGtgfoIBckcyN8wYt8kr4+CCQNSE9tDOegNSE6TwRg/5yCnn1f0LY+zwV4NCadgXtgeVdQxn8RQnvwR9+SebB1ymi9aL8Xq+77ELjhAC5MX7IMcejzd+hh5pOXLZPf1axB3QxADwuvASVfzaUrhJJFM9Ykg+mA3EgXXY6TQZULgOb0H+xkb23HnP/zimuf/nQQ5AVJxpvY3oJu4lNz7ThVl4RjqXwlu7Wlda8zQ7PNUpjACqFEL8eYlzpo0t8We7J9F4+bBwYb5DlxBOgWEZrtmXnW2BA3lOKH+Ik5OIPGL/pKCExe4eDi0OyxNBZMbhvVLMQ2+fnLXq/Nd2KmgmG6kRYo0AucJObEtAiO2Rg6lOP65tQPot/6uCJrA9HwhVHi/On8SIFRGIUxHO7rMAequO5ckfso3tixPhXyO6uSznLGHmcFnaXbW8/UpzOMKvr9TxbOvhd3TEhvIips+BosJPlzZGwodjHrMSm17ZImCr0hipM5Zoj7gr1qcpGLKndh8HiHzXK4PStVXV0Eam3qF+OhlYLj0TCkPOQ4R6e1/b3nw56O4yeIwW1drhOqKegZT8yVUUtnRwckODpmyeFfvyCRH1ANukObev+sTs/K4BigqHtHdHrapFkePG5Qsnx7E/CyK96k8L11k47MuQEezU0x3G6bB0liM+2TY+YVDwX/U0Ez25MqPs+/2Ocp9LkGVFR9d08cJel6jUoEJY9EKZf9fCZMXDUkqSfHiVpRkGc8PkEU0iF3XQaf2rnyAxLi9HnrWF3fcXGx38o665ifAke5VfXJ1DkRHJ1GeAg9GcsvYlBZBJ2YBvQ7yBgtyUBJorYMRHTRoMnxEDletEWx6rp0TzG3LqQ4h+5gnP3IERnKP1aBM1CVWa0/Ke3RPbCfAbFJ7xZc8HvsuUt/SrMRbHU1/cBk8n/aWifKFKcGTjg/fEF99IREthu7DS0uRzD0D5W42cgqTI9hmyQ5rQSd+XX1fbLAfk9n2c4NomIE7w6ukyKz5z5UOpCrT6Eq8+fyitYEkedphE9upWWG/N0765+6J4pyEA6KsqDQhDkEMK6Fi8aS2xjBpfIuqtQIypEM/Q1yr6c4/1FH7rY15fOurhQxv1L7XwNSZ/on8UrT9symQS1xS8WIetqg/7xgsgbQTkIVVIkovR0jsk95tC0csE+wX5wkuOMoAcqXfRC86hyfF0i2G9Diu36gvFQiELr/y649LZ02fdJIvpNSArCvluQmadCAQg5U8T8+YLqiuiEwLe53yvJ8tTspNyj5x3U9zf7k32d79ujQCutO3YxpUi05c8vJzsrXZJlNPkRih9FdIoFK41JPjFTRoXVD3qYr42c6DT6pIVGZnKgdvNzwT5W262oSZY15rmqrV++Xe5KQi5k8Jfb6E7BkCVPUjrjv345Kl5h/vzVID9x3uR9v/1vrJwerkUwQfHLQkqVU94hJJa9yRUNxIpVcvJ97v4aa8LmUMmOSEjPl8+P96zeP+yBSnAmG6uYZDioqJU+AvFk6Y8MQ27ZXaZEoiXXDGNerQkbFc0mFYe8PN/hrJa9T62DOAz/QykLVgXKA2vwqj/e/YX9yMSS8rMUueEC1idk9/WW3LZqUXBtHPkWo1qI5Qmv7mIh6P4lfW59olnUMBhdX4r8i2Gocitpspf7m/w6AVk/j2dhXqxFCMnv0y738hdojaRKy77guYRzNlqGiXUJfsGYMWHG15eBycuTj+xeVFoe8lpSlA0vO+YcNy38Ueu6TZ0ZGb2496SW4Begi1Pi75f1uqYfs0eUxS3trJaZj7x/3qVbiZaPkeagnMHKGiUVje6SG+QEynXhp3SuRK8FAELtcUHr69JWBX5iAtbNX1P89KlCghJ4k0pGPWgphPpI1mGVqmYfaG0wBgcUP+I+cvPmaI8r1MEBCjRSKw+AetTFBAlUUcSj4zXyQo5NGlaoMTW9dcUYHXcIAhEAo9KCqGcdcVRLaiKWfwOWXRpofDHrAaP6OhQ/ka0Sz0UId9iUeKY9ksRipzuZB/7S1nUV6ZXQd27VNJRdKUVexDvfbEBcte9Hh+P9kY4MM6itpQ/MIyFYUeDmGISSZy1B6yms+TQ10LNFlAID220r1fe+Zb6meAY/liosBxJAzi5mKeOzVv9dhnQQL0adca5RbvJupgr3gILKzbnRGkCy4I/PMKE+IEdpSKXCsV09bqga+fYRN8jIJuHp8KKy55uAGeGwFSvFl7W/KfCQX/VzIc6cytdnVuzcaGrZ84DM9ACGpPOAk5SMFYJjgN3LtLQFz0KTEheic2NS3Ff8aCAGhuePMKMWwRXs/QJe1SuYApvVf9nxReGhmrehC5gPedBgGKKlBuwQz8S4p6NU59gKOLR15iLbX0o/Jg02digqf/4zAk04t/h83nshtnLmuURBSFCQd0CuvY5OTMEJsMbjWu/03BUueuSpqQnvMl1jjVFj/D55JRtPdnf843CPinikcJSn7saEmX3enhyZ3arPyuztwnkje7eAe+EfMkNkxbdtozuvORA91e5LmdrK3Uud6f6KC4VaNcc2d02QEbESdJIHSGKdnk3gQs8E92keQuKDGTgqdhrWtjclRg4b15wGp4S6f8n/OtN7GRrMSQq31va/ZWGSnEwLGYrnFGbxIAdwlN4+cECBLLJN+/Sx678V1+2tzRSOv/TEsiCaHpH4kisaZrfSMBkHFe8TPWdpZs39VX6MahAPFInu/CSU5MZ4T0keEiSrY8irrl1Qa49vV7GCaU1aicQX5HItySRHcLUGIs+YAFleaHaXkxgJIjbcbNO20jD9aJhAsRkYoVpdrxWaQBVWp2BnersrWXn52HVlI2vPWhdE41Ukoaq2hUN7Fdb6oet0mbe3gH9y7QLC/2fy1PrQFn5jjDLDYdDY0sQPp2e+fuiR7X7l9FHUyZMqJUBjk5GnWE2fyaQsDLAEWR4QtKw1YtOQ9CDP/hSwjED4L7rqMV9Crfa28Vvm6mCo25w8CMf1wJ92DBCE0vxVorha3XWwnf3/t7P2a1KOSFmSSX2DC927geVrOcRIlbRoCT/hiiyFCwgfiY5uYKZZFdYJ6EkOGtjYbWThEL5nTOMy/OePfHC7IF4hf7lA+hT1t0BK3UwW6+8B6ANBj2K9JDWAFFVZVCKM+743N4shq4lzV1tbLVwdtGUw5hh0koysWJZn886EvYhViQLskRvgWqav08vBZPxyJaLKa3WuI7Y+/EgMB3M8BCCxyKzeYlmDbYZGyrkMt+cRQa3c2mz4sLPK0FX6ZjrUgoj/NvXosp6R0JskjEaK1kyjN0xpqnvu6X3rYNB9+G6Rc/uvdsGNyPAyj0nmc0XBnxIepuLqIo10X39z6fjh6i1MXnxNhv3yGE4bun1BzjWRIB6w0J6Vc8jGMuURhNmv8rstPbhHc3SWIy6eMLahuo6qLxFdJPjb3Lwtkt0iLku1Zzx23N8v61DucGoFV9gZK5oVSN/sh3S4ygUkS+A6yjjajMfj9ewwgADxMLHyVN4xmvGMEQ75jT7Znx26I918KiaLxAvBU6Alwv9PBFa/pVFBJAbxUfty6PfNOT7iArM2xOY9LenVrXVMLoq+QYr40XRPOoA3gy3uzm9yShi0LN3z31ORLD76dZNy4MFF2lgmdneXV/Av2J32w4K5EmuklyqMxhPw9J43c8hPj3LJsd53zPIJItOv0GB7qVkO4yMCO0idMvej6zW408EMWF5TsCiUh2RRzi2btUC3I0eCI2MJRIupUzJBjBiv2XQv9jLcbtSisQHmN1SVIan7R6YhZIYBQuhonHBCbL9eca9i+y9Y4+cTeoy7OClT1h5BxHGcsk4MlbrIIHhSzfzaMEmvq9jDf8MKRM1fvXzov7ZI8BTKZte6qY3dOFt9W99rAZ3RssG7FGcXDsWx5joGIHjVNUXtc3AUipiIU5FekV57uAw+ukImoTNky8r6j9ntl8OITLm5pKEqBUrN0bF7nUN6TBNsR9VdxiTeLqizbnScYdcqg3hoakugS1GodXMlxbVbWv+cbPvIyO/y334L+9Mj+zf6FgexR1s5KCz9ctH5XN1p+SZeB0izhr1O5BJuoiwtcQRQp8pKd4K9GJ+VnzPHsP3O5aPAaRqosgMcJvn9JVLts8524WPGtDyJRbukdchXsGEXaH6xTJu2c+DbOBuilXu4U5Zz5thVfQcrhUUGy89WEuSMYH8GhrjTilj5Ru2yW/Fz4i+EhSKH8kYhNW38SkE2wI9Bv2ud2XQKYL1g2C3A6nMaZZoh2/ftTtFuqegmJw0hY95Hl7ffDsZWUuRCQufo9j1WFeb7RCHcc0oSuK0C6dqDB483DTlsooPeEi9VBJyTAStsdZF9eQqYbwBlUOCwfzT0B0wLJbrlIYqs5GAo2Xh2kokuPmnJCfoFOkyFBT+hSeBSP+7AXUBfQYdTz8tECDmScUJaFMA7YdkZe4rPihiIngmvidn/OpmuXKLQsvbCSGiBcUDClaJ0oF/gV8nBTumNKRTqiW3Dax+9FVVe6jEx1I5LA10R2qw8S9wjBb5zGJxXoKFaZjViBIoakNcv+zvX+i/i0pDKiLdnIY8TD1dzSLiMTIrgI7KGdcy8Fl5h0h9xB/d5gthd6Z1gzsn7DV8PC95+i5i1R5McCBualYeDowWGORqI97SrIG78mV2xaj+Xd/7zKRMiiV8JPTuJrB7EnRDhvlSIcyqac3UK5Yi5aMATgIrwwBQo8F/KvR2ww8qtqDC/Zvf4q2Qp2BWoSMp3Kkd+9iI4Y6FNoceoeNUOLzne14I+GDWNUtLmdaiHd/j6ffx/edBBCmu+s0k4b5yC5Fg8bAvblWZ8clWNUDqqbnXwcRRby6zRtXTKlAsycCWs99pbLzaFO6s9ntSi3/axbuuhNfu3xv4bvsau/8ruKn+ah/9WgSEglnDxyygi1Hec9HXiubghrFeONKnlPoGWe0LHXtvUB2h1nhpzv4ZeZ7Gp16P/JfsDOBYebH0uv86ut8bi+E9LYZVCllsSetxCPDCBaJPKmWGxK00jVTh1VKm61GaDOPd+/vJD5Y2e73o3HJGYxrggA38SwUva+DRe8qscp/P3FHHDi0wSWf1kYYj15+Gp/ef9Sl6BzsvR/ZsAjND4BQIfHudWFgKCzWdMb68Dr+N8GP2f7t5iP6ajgp1XXWd0ajAzEiNUzEcFTt188XDk+SRtwvw5pVIrihhZaqbnssy9YPPQ5H6Di+uhkG7z4/QYsZY2PrhgN9NBB0JNP5SSCTQ3+Lkb5f2qOczi+0YuKN/oQD5Mk3lX/+SdLAB+wfA9B+2dXKJdns6dRnyDn/tLe8j3o9SWA+NouWaRRazo85medbsJKQLxK9K7/HmEFmf43hUNkwTZCfT9P8w2777GrIB1KeDTPgYiqHkSiAdDOAEblgRTZCuQjlDSMqmXsUMyTBZP+s5nmqq4EMAVumgFGFx9P875WqRAqsyaDNesAt6EoYM7sGIV13PwcpCQioPGHguC/eX4P/Jl8ubKyx8eOfP3hWPemcsWQixNP1iAwNUDDmYi9RhRwZ0XCkDEF3qfEeN6q7IahWDrTvHAPBOMmd8WGUEvI6zqu5HsehrbTjkv7N2ynbp+3ImwYRZzvyUDHs8aWOMDe3jRrfUD+VRlbcU89srAfULxy5pRiyMw2JMqUSuhIwvPva1MvQLqH3uJz1J2IUjOg+su5OOo2uy+2ON23F9njyUVIaT2eJX/TcCiiMZ8U8AqhPK14HB5lEdGuP+DcYlvNuEyQWdboHnA1uKoYFo1Vke9jeDQ71bjvlXQc2oAG+5ubW5lVf4BM3pE8ZipHY4quNoYhVbVWI+zse6JfaF18LV9DiU6ofsEoY52QwhHhaQtZK0DRAHww0apzIxj2o8/GwY3lE5I1AEmGXXv+1pql+6XxtINVbPuoeR1xJ7a7ArmlykauC51jEpx9R1/G7QTX6S8ZErbicDiC1PjaJnv+l7H1ldvsTt3SCuSjy/b/4VMtvFzYWeY25FUUYpybsmnn4SKQFHpr2d+k1fZbELLiiJzuLH+6DC13rgZn3x7xZdzZKTMwCTd59oD3x4pSMVhyviIaYf69XFTwB7WQXjug9m+scmDyEn/A3gX8lQM1KtEr8Kss3XJvcG3tvbTfIsw5M0alsd4b7dzmE1oqyFdeE63qBFSLmmQpkkpAjOnXqGZ/J23qCjx9md0FKMdU5izHVeTJdrLd54rkGwMIhit0GW4/6a+LdikRjLmTJHvztSqbSbUX90t7vfRI6M0yP622e4Jr2TJzj3bx6uVzejZPvP0/w+/jA1s+pjFjBx+JPzA96S4eyzc75OlT0WBGAc4ybNrfIb+ZDQeWO9OiYQVzB0l/3WGAHH41hzy4Tc6LMWVGlTTRExGtgj2GqmCk57zKswQaJyQ6nyNIjtKbLvim8SyjlvxBvjO2DI+tZR/Z2q8OXalsh7ng86liOt1MzBirKnfrn8wNL6en/Q3a7UCASrCn2mdt2z63CRuU4Jp4M5f1MtyyHrKtWNxhd/D6FRf15fsWCGh0UduwcS01gcEXookI80EcmwGiCFfo6pdBBVqr1rrj8AN+EuFzOCxscQAH6nIjZ855BCzT5TlW6pfzo/+/CKiGwcJAnjQlymXCc4Ndu36fyPPo9aCZ88ygXzcIzIV9Rmc9OEz7Arn8GyOB6b9E5PFPofWSFwvcA333TfCjI6DWExcmCHzlqIVaOkmcLz/qzGvczk2ga/ZLN70HZimsEgc6EAXbjk3SQ5vHm/uanupuXN98tJzZfSa6cDJKmkqy7UWVErtaDmPrbS1KWolOl6RCIuj8ldgFn33d64kREzHDI3/GiGYS8fZGDzD7buYTWSdFOEzT12v/i+HI7/gBs6LkOxJP5uh7mpOJ01Uj4XhUD29mwJurIr/wgAE2uJzNxqS8pPcf4UZ1Mpj2X6aw8SXPqWOTuJDVGJ0l8MLhSkTjOkn3Ch1cuJWtnLZjmRcfbroEoGlS4cb2ud+ygy724/rEo+534Pq3vcj64FX9OJARjN/Xi9Zf33/Vhmw0MB63H9vObE2/6ZjxS0kZKee6VKTwGZD8NTqlvLnKP6AbmoSdFekSzoeRuUF/8Tu3uMhpnu4LhBp1gAv2QAxvNwM8NrhRxfsYmHBlV+NFNiXfMSRUnSpzBYkcxzI8cavc++gTHYvmb4vmmJnPopQe4iQuhwBW8I9H9jRwKaht06/RrkvViGJ+xiHrs+pbTpKUx2KuZfqJq6dr1ExoFXytXRgIlCDCKK/a2e6mq4e0SHo45fqOft4taBP5JM5SI1foqYVmOf9S2Xv1bdQFR8lfexmVkwxnB/SFmhQcCNGc2fuj+NH6YbzMgiTc20fkWk2CFkkxBjdptApD2OkMlaJYeMY6ZSEjDehC4dl3ZKIEN5SPCC319Soh0ucXt8b1EwuMFDfOmLWXrWPtm3dPOPyeKOvt5IAltVf1MUYXytAmzUKaqNiCjVdV0kOxSCLIlG3xpRCcfk3CxasfOubq3kd4pv/WNVB7wYWgr7v1qHTX8qA4tkK4kaE4Fo338ev7cbIQjOK6hQrFqSj8EXHAOb/pn5WEnwLyDQ1JSvCCrcb+7LGg71Mbs2MS6bc/RvE+oVHv4Eu1U4y2cWz3RypeZe9/FpAHzyDvoHYwxNz6hywxA+KYP466gI+RhC5TyAUYW1pRwtVJNTe1ttk2wHjcOgsuLC45JfEfru+OGfps8Bc/EZkb/CsyjCrjMh2XPL80p4tfys1oJPqZYfhcB/0BE8Dc2XWSdo1PbiPTXcEQ++nEewy7AAWQLMiydflddoe6W31aOT9ptYvq9hDKov/rTvTHzY5rEo/vuVT038kRMibvZ6xowyTByFjBH4thO85AhxXWOpZkYFDS1nJt+IwqV6BHJNc2gFxkn4vCgLx55PWZ7AfkXIxMHJ+FsSLhJHl/t4ism3zDo0TEElIE+iRk5chrml6MZ07Gv2szpUaNBkhv9589URnbGBDNrMGZuUe3mEvICc34oHkk4/f/2g8fB5GV65y/IuyLq08c2dF78/Z1j4yCmh5bUHqrkDKuUiDmhMzTbs9/p8lgcKvmijhWCzm7OGWcJ1ESPfyTEccsv/Kyg1V1QmskvJlD70qN8TOpveDQuqIWR2ay5c8I52NFAl8kR9/gf7LxpZmjcad4py22yNBoDlWMFEtGjF+pYY4QAUDm15/1+oDwwCCusum7pwTaKv4/3g2Qrmic1io/NKU386L+D6vv1Awc52X/ddx8F2qPjKYToq3JCqfzqQOhNWU3+WsN/hNSISwpjF6KWJiacyMLqfEqSJSAs8C/tmDUUZC+y3abUbbVvJX8WjpQ4Merif7ymOpORDb30h0JNUM7edu/egbsALpUrqKtYCLD4uorE/HfssHUJVrBNquprPSPZPS3EPcnDWmSjbwqC78Gl2lyzsqqgs+gKN9itXOMHL/DmTdJ4ytzMJbSfbVgGPvaieEEk7+kA6sCs+SI9qwZbrf+456erswB4Us9SGWxgWeSg3MLsSZ1VrsKSMEr+KsUrRhGuOeZFZYf9Y+1XxalTRD6hwEgbo6DvZ2XPUBMjByccMduP9NX42kjqUv/nNY0wIayR0sk2hpEw2E8La44tbRTmQ+6pVToE0zXoPc47i/iUXmPkQGCOUjmLczFrEglVShuQ0vX2Q9FnvPV0L1ujMSdx1eikC+wyhK39RMqxlgwrr6PVjsH2LQw6cFzNg+sR/KalYrZiFqzQ6VJ02I6ol/r8hkovbNj4dOSkQXRM3yATHU2YxiQSHw7p2fGtpR6jTEXzwXCI5SefZbRo6UAhH4x90Q3z4jU9LHK+puYssOPpO55FdLmjxFzFprLA7vWszJ4GYugW0bYtHiKZ0AcUmcuCJMVw92av5MZPK6pnRjJds0fZuxEsQx+VBbl8jrWlVY/qACDcMI8iCmqwD26L+7YI8dLCATMeOzCdguU5E2vXMNy+x57HRCO4qi7vhsUvigQiSB4YVHj6md746jASJ8mqkNO9pEG+RqLfnNCmlO+FnBtlbNJDsGfGdqiRJKqAg216SlZhSVhjb05rzBUtxglmpMEKkXG9+w3qDlJmp/16l6qNMvF2uVKwcgCAhVMZh/W+LQOR69Ge6gsdfvEkz7u98aiT+oBln5Wl5gQ54avLqqXBJ2ZA5ppznEl29IgoyioVw8/Zsh6QdmN67foiJ6JQ4w266hDfZwp8vo2r4wAcVtVu3N99dBHdpoouojMrngdzhd37a37aR9ActfWNGQC+9XDyTB/vmiDvrfPP/Ix8JVnT2UEtO7vBIdnyfHEpUIg4D2UVXLwgh9nPRg8b1Z2sznrPIpP4R/QOtScHBMj1RMy2JyXsGUy5akdYwYw+sYf8yZJL1owrmWo0M7kb9GuH6aVX7hCUpyrOJ3IrS+XOGXKwOYD7sLsNiogLcr/GDa6B+PEZNsv8WCZyZhyqsgF2fOawvYlIpHNxXeitgtXT2zMpaTUCS/l9Kr2CObRX5Wmrc1th+74Hc9T0XlpbxUeLYGW9j8pORdOB2swREm+8h3MMgQjRahjoLNZLduN0q9I2vskRukjpC5kyZYIZCBKmjSe7Tx63ybdfNaFo6PXf2xQdfyDJFBKjn06NQLuO4bk7Ih4rXp8o0X1yU8CdSI93rDeXoeAEIlK1Owsn/wAY4YBcT5Z72e3amPr16GN1vkt6CH/GkrxcCdoJA53GGpoOloduCZu7IOQ06PHxu+IuqypeGjuBQkmT0S305fdKNjpodOuhFoVxPTYa369ANNUVjIhvI/9OAWTmXyEqj7nNj2G7Dbnr7qF9yEpBgGuXhfGdZv4O7XZXIG1Wk/ayx2dgko8nfyiPHdIvtosORCWV4AT9jizRsjzfRrjT00eJ1xUEu6EL1o7gTd3ipBOO+EVxx2SSxT42BjaUUCXsWE4Y1LEBJO69hkiRUTo9TITXbcwZkTFGDililIq++yiKxF81vNdDI4ERi8Y2FhuD2jy/7TbiVb2w9niDPABHOLWruDb4JCv3NNfvVUtgQdQzVodIv1uTjqT3V5KSw9rnQMFgdGDNEnJUZGaxFZUorX5iu3Dt/FomTfZFIqOIfOXaI9u9/OlTB1f/thNJGrC8DVs7OC0cqEj3aN7ewkdwA8ZZSOBNXMXDciMq7YFm6Qb/oY4Qc8srW/mi2Kr/Q6XR4IVuxhuVnBCEAqjF3KrGNVAepm0PBVmMBdphYm5BK3+2HjCfPYZ/aSk9nVCxH7D0Lys5M+dYzJ69ZEsuQfMHeKp/3SycmWf7DhWHU8WqStxPzkT/w+MlkDV/H54zUSkoIdxyj4LJI+4Wbxb4Q55aSe0cs00wV6YbY8KR25OyQbKTmpcl7uiktGA6QSqW3u+hV7A9/aPFhF02nrsRa29yx1PTg4pq/DCYD3+f5BMyotB5ZOhdK5FQQf2GldWZo4cKVIhQi2cxUQrjdX0EsOgKwBXo25OR3kl6/VeDtU5rozfhfWzdLIPwABnM5kX41mXi6PZEJgPBSav8MvP90fsLM2M3JFt6BC9JEi9wftJVVh9OABePQe4nlIVt1H1uf24b1PIruFd9XytixByZ5/FAwzwbr9ykv4Dz3MYIT/i+ojmFVJC42AAY8PC23a163zRQmlUMRgUp8FYGCeGg+Czfc10x7hKMXShHyvEiCQWzaJ7+BP9s9yApjxjZ6o3LEjDUu+R//J2YeIai/5aWBg0nLmKUrbHniTBnN1fbEXblGZRkW2fYp61qMSFaLK4rQMYxJSPzlutP9kMVEiA0g1XY4YM//YSAsWzwYZOF7KaTj7/UNkaugVRtp47Y4zXbxmjnDSp6bsWVVrEQcqnNVGUmmBai+RtTfdl45w+09pBTCPTrau2+9xX2X/JHnu/t7ywfIox6MJ1WwdGqhmTaTYSExhfVNw0h5nybfMLgsVOd0EbnbbgGQnI3zBA8bg8yJmmunPRXgguwhc61ibidPJT5nA82APa6JJ7EO7WIOz5UCFW7heMJPGNF8LJz21hBRBbgsXn8AViy/Gb2xgB9rOW9xI1NkyNKnVgWupXHw0Ry9M/hy3uB3sdzipd3KnlAPNCT/PsZdtjINGBH9kcFLxMYu6nkOpe/LJBumB4v/RbQDwu8rAW6aKGLEt8TGsC+I8aFFDSXSOFPmTdJoQE/uPqQqQldPJYG8FCUIYnMdlCjnTFcEZxT6iFj04pMihmnKLsgeVO4xXHjMXiUdAXuCsPck6eMBQf+L9axL1EQUZ91MYFeyqpibju4W6P333LWSb+iVemiKWgrznVJRSB+bVlmlIBUXWscsodJe7jly/ioPFEKsYMdY79PcW+VwUnp1+SBZu1WxQumnKdx7nO7X6MqV7NLJa7MyW9G+CQmbCUl3j5dCztngGNHS3bFHpe0YhxLk5sqgjxDu+qc/vbPpKclgjyReBf3vVNGfasah8GJkTuD/prB693rgQ+vJLH7nx7vcw3Jn0i3ry4Q9YVSo1gc56gfVdhgNrjFWvwqPcix86RhwWGi8Jvnida5t80Bsu5v4KRU8F2md4psmwagnaQmweCa3jK7RsH/8WrHSembkHW/MOJ8hF9lsYPcdEsEV+Q2o+nKFnawfiynouU76kJ29VOy15qqS6qskdsMvYLbO7boqfUPzDtO6F2j0wCW1V27fOZNujfwkV78dvbEoeR4fgadyUkdIg5axy1qnBbemFlP+pxSSMlK6H5SRJ4JbjmDBxYZn7xE7GWj46Xb77k3lFDLUHexwEpL74miSGzKdepU9cycwJQNlwKWyIt2mKIJ4hLbRonuINiayAnURbECcsjTbkRDILeT7o/RFl11iyYFc/boTRPoBOQYlOseJv5UVw9uDxmsWDqXRN4nrwgD/lABZhtXcuuL4HCRHjsRWGSlqIFCcJc2uFxMVumloRTd09sGo6ZP30NXAPIeXOsnM/BE6w85DCHhy6yEmEEBaLC+k5GuBIqDmqRxGcWyLcNAHFmkijIOYQkbiGW8fXYm2bUvoLNSA2RIWpRN/LQcSXyNLZc8WatLeCeTC3URj7TcCRTQfStM58BXTH6bfczeQGKTKFT+0YocOodzpje36o3kzSaZJoDZv2YqMBKXMmn8nzdWlsTOyTDygMx0NMzJKvVOzvKvzi3YRyd5iQ/52S6C0PdcoK+ikF9sHGyA0+JTWUA25rM1Oo7pXbxKdj6nhM1vUMGdpSvmdxjfL4r6OJc5M6RQcoKonCgpBSAMwrvpaKlEcEXxfUUZsHcyVWf/mTG26hgadAXUnn9KpaIW8oPZB5eC98ZOS4++ywff6Q3ACqpjknuOxtP+lx+4GAT1+Fr6/BdzHsRjrblOWXI0Qtu3s6jwvrmBHQ92ndexZTq29Or1YmJa/VekS5ZTPFy8P+OTDWhJSNPr9Zeh3k1c7rWrTawdEiOdJ72/cT2yDSR+p3c1W/yqoVwF+zksMMLb/Pg8Ge86b2WXUWgg0CsuhMguZNtVECE4a1sSNXrRFeOq+ULE17aY1zSEtnjlkvyswCTSxJfxnB5MAno0kUjVDX/BVs0HgbZ8Cra/yEDidUIY9MrX8wt4fjUqbln/Wh1R+b1zXugRp70a3CHIIzWCNzMuW71OKs2HHEajo6XNJhqHO6a8AAGNocZD9Iu5tcTduqeKbpPmh0v3+/GVa2Xc0XgqlHIc0gbmcwRW6IbOiosEpoK9+37IX/tMtIoYBdQRiLQvh3O2TYXPrs25lZP+Fv7b+lauaZMIEg/bKTl7j0tjmaPgS1DwKbgqWpfi9SvLcMoO0yz//zLVo3+P6tTyGgn/PuE1xDj7lO5KDukmSKfVabMf883WtwdR3CLKmbPc2QziZqnLfm/n+nROQFyEmDyxVSUNiQ82b9N+114WgGxF9UHNo3XlgtiW4M7fo0MoAzaJDiCGRR1KZLiS1VRnkz5hf0Jzz1TiVuJbxTqS4UVd21vCbAsTMFCHF/bARfnevMfiw4t3Z9PMVd00DAkOeXTp96suyzkHyD9Ei7ceNFOS3d6WbUD7mImWACRAGThxJ/off39HsEIy1HLu7zFZoVLxSwVC9ut+y5+7z1gaQuBBUA5A9tbBjUtjZL2TvJvYvOjQVCOcY+i8DKnngfMP/U/c78qYNlPSqciC2K8zsx5V+oHz5itNyP47i9gN5LUCj+prRJ0PuQ7jh6WKGWk9vhFwhsMoeZnTlcGCbiAaVZhxi+PqkyKqguSQR0MGAjqKGlVG3uWxqsiU0t5S3OCCdDfuZ3UhysbuDS63wjHRB6nQfdrN1yy402VOeN9Ex+erofivMOQOfHa2QdlDBUdnsKct3t5YGBPywYBA8IGx2R7eyj4IoKCdYip7m9G90BE8C6rOIOCMXBC9sp/9KMPSJU1qVPYOAzjeC2UDopdkPVOtJJVRX8GD75R/ZCNXaoTvwg9f6U24s6YQEi3CVJE4NSNPC2Qw+wCcBIc5zJkJvfPPyTHBmmEf0JkSia5B7W1/F1UIdunFvMpYnBb6wRUgVq/QY8VDveqRRxzBG/pQlCTz068Q2//J7hp8TYV+Q+IOvRDSIkxyzk/WSCqKETIw0+oUOhanagXWSSK+uE679jT7D3osaZp/O2JMTLNAEOEaRpSFB7fmxf9aGzUcqWDn2CjfR5Q0VoMjs8YAtjxU9THRMCnQytBJF4dvZ2IZjQuoOJey+SKieDePrEpNEXNZPiyWE5En9/mwWITkbt/aAc4De9VvPQLpXRPEz4lc29u56c2IJQLMZXx2So3YOxW1L/5T15WxtTPZM+LGnk8cOXY5nEv08iYTEcDIGNvpsGQHpV61eYFvlvvn3LSWNZY/G70puRPAK3IgIaJJTd3m6bIWwKHlDoXr6ftnuhoc7l7+oCvLT7oUSwkIIQYVhpzDD7SAbEeLfhsbuP77p0OpJb0WQKNa4dLqOaB7iIet9TSOKPSimiomtWqQQh7PjngGFjgkiqB1cHnt1n2nyZbJfyPPqsDAF9gT8T7uBdYCMWjDdiK7dvHbhVkzclPkkGJcsNZEnGMrMPUV7OhmVhpv6U9M19LdZl08yJZQSQ2RPelfk3CaDR9SqlT2ekObtOTbXM23jLA5FFIsjB7jvv8KwpBzRo7iW+mufG5jKRtM49vZ4UFKCxS4xqD6AwZmeQnhd8Pt34jrQnyuLDVB+xCpjOW+sjEeazhBTtX9ATyTlX/eejphKsOXdjeFAP4Whrj+LW9aZAaPDyWOfuIYktt53xQZQdnKtkWVP5xm92InVl17HOcn7IcNvujreYHzuJhHl+1g+vDRuPBVaRFhcvwnDbyhbMjgNQDWxYaqZheDvbT6FPRfZrMiJi4bGohqWEwMXO3iuSAnmPOL1uDrY/m0JLwtmAFQoSzSBFBty9FQbXZ5PwCnSQ39TlVB2oNoZoR3yXIkAdcZPDABXUrcUdDHENPmA/Hladvf9FUl3Vc1aivEuHvgNBu9cUtRz5n81ZD4ldAvvzjLTFmhfQDg2VvQp1zszpqRJ1JlLZhB2UDPvbQ7jQD2fTUTmfpVfK6oGKOnbx8mWtzcwM2ktO/ufIDvf5YqpqrtNI8XgEakLnzt7Ij4BQP0M2qA7RMx+QCinDEIdR0ilrzjq829stL52fpXN6Fp9oRCiPAwIc9Z5DJ+azYdY6sadQZNGo4ZJrlKzc2WV0itF8O4XqmMn7kqqSs4BvtKpaKLMA6nOMYZuugly9Wse73hBBdzIvKHDcg7tjliCrYlxeOaMttS+x5BtbLxDmuR7ale9miuVRBmsh+3yXdR1dSdMlpVckG6QYFuG23swIHzNagGdK6ztKsi8sBJ+x0HCCwSSamAd8f+v6jIPt7l3T3kXvtgqK7agukH1RmpJAnCe3F38Al7pr6J0EnOs1JeECP1oJDveVX7CMNYicGAwBTMROKYaKD7m9SiQrW4NgjQSof4DA3o1/Lh+euXXgxPQEiQCdxCDzKHbFmnC3/vvo6ORaEWo4Wtibje/LGD0lJxjAJFvgVDmChFoZ759QkUWFArKLMrCCW9VsHr57mcEpd7h0peetZxty/OYSj3ucvBTauOapv+A4gq9QU9YPUYztul2pplVyog5kTNU/HiwbXhliIZpLFfL7HY/7FWyKY4xg3u+XWY7VSHwNkQ7t4wiob8JohrhDZAL9w0UEqh0kR14T/1KB1TBHMq7sPsAwomIvTNZaMYJuA0KeuQhRi65eNTJF9pTsBq1FI7S4Gf0gt6QXj5Grw+i6DzcEOS+RjwZcX3nRLI6GTdbLV36RoQNfqjIB7Jbu3yaD5as+sujb++4vcelyxOnD8Snu8cAuK+g3qgF34U4pj9G0G5URohKIKT0PuuFKVIusJs95NFy7r9DT14E1hAFVwbQINyNWRtoHIuldKWozBq2XOPx/JvhK6kaAHzZuf4tonwccjSQz1+anmEmjmVPd71K9FkScWlnbHbedJrylguGXtOIOyJKCXiSd0qqKIZlIVRd4BNSDtUMapzc8ojkgoQwHvYE3dRZ4EtZlx8AzFuLgLwqVAGwIDfpXiPr2Ty1vfUMMvOSnLeoV7glEhKBiYe+VdZEqR4Qv8mYY0Pn6eVlsbwweeYXTxCG7zBQkrA3Ifln2/ZKjEv1pkhXDv/hHS+C0W39ESiprV3kmTOPjOcF+KsqWxsJfvjefVgW89NCEwPPVrROp6WYS66oFsxJCJ12n1FDHBcwiaeCjBh+op+/lAnKL05ZkfRPFm/MUdAgfpXCzBrjvbwydHzCRn+7Ty6RYy/cL1uysfTMk97VbcTJJFPkadaewzXPEDYnny+WfFEsttuDPkzT7GwGgaD4ye9EEcq7pqRwJbrEzYKpP5UeU/KEDpmgs2fDdB6PmqCQFL/WtmYp3YMCLW6M7JCR2LhjaZklUX1DZECDNhKbveQw7tczVlQ4WOtTqi+nLi6Ri0DcpfgVhCEkYWzhOYQFZw2Sy4GIqKNIr2GsHHVBNSzyYieBo0UGX/3w0hvQ1qIeoZ7Jg6kT7GuQJoLf+MEv9lv3J+MM6KmuyUCY/ogpRAMdRXYr/88JKqwyQK4GMgI+OzbtL2WC3BWT0iGrDvtSJM/bnd1ya1SZdhf1q7biBn2YzWM62UcMWZuBjWCwxh9JG1tXvDip0ruh5xrAEUvIGR5OG92iBalkFqE1RpX9Xc6FHqc6vdnZDG/B7cjhVmxoNlIkunhzbE+u3++28S3nYeNaxF1Bp3Ca+KscnQVXBxizrQeO6WhCkWI5bXedt6PfafwVsyXvgDQ0EZv2k2YvN0B/57oE4L/kEOCQ8tCyvao6+9NrnNvBF8FNOK7QUSTjtiHZvd92c6m7gV1FMDEhw1yjUnX+Py6UW8YMuQkc8nnM7v/Toelmn9mLG1Y+Nu3WgtFaETPJBv1H766J+JzT3ZuiRkiLjLlPICwXfUIjF7ebcQ1E4jKYjxrb3+MVwgmI9eLkdTc2W8Pn6BvK6hjcDInbCoop7KrquTS0f81KXGsGVfqYQuuSFbEvVX4mZhEI+uPGRXmwlGXvDsnFZHZCyKuAYR4teVO6hbDJl5CC88jBJu5zf1dC71d9wEzS4NbBn1bWGzIJ3vqAnIAuY8ksRWTNfMxYRNjeDAtO2du+pxorcdnsMD5a2mbe3qpaK4XF/OdprJLLmWl0IUNFNXxzhcwTazt9M6zTtU6e4dEtjIx73iESL6AOfV5e399xrakCKe/rAUYeva1WahF1FLYXMPUQ+XGTjymonvSYSSqWd+fsxLWnkTeH4INbK4ulrHi/UrBAhIHbHOmC6v3M3wlrhbS02aUHEpmA4ZCw+Z72NzhD6VxX9jfSnmZSL5R3foLcawmu4LOMsYLuDaFGeRXI/nDxsjmnimUqz03K4aeoruUtv7uoWF16M+Yw2GUD7NKShTnToWIJY5Lj+U+04FP+HDW2Lk/UouPDL/IIOc+nxSsFDyFTTZQvXHqZVNwx1LzYLQkPxNKhO2DNC9tykORvOw1er2cn7H1rzVywwNdOElNqduqHiGb5Hzx54AHpg+DR8K9Mufj2xgj2J6wpnzRDWVVynYJuxrrik824bo3Kh6+Qd97pPMdLw0dRY+3PP6e4MBVU3kOEMVCOAH/5JL28aWIc+TcZ0jS1IAKC80vP7Hkc6tSib7ljnO1MKDWBcYKbS6FuhGk1jf6OwE9DVCw2UwRugf80H2SQdiGtY+VXZp0LlnY4/FoGFY6UhepMhizPceBDxQHYyE+UJII1Ap33H/QDMOi2OtC5hAT4TmYBsbySgpG5E/g3M7OZBFHlr+K94UTGNuF8CgUrzIMSQ/tVHb6Nz3WeI/j5eAttNp064TlFjRlPTREsNItSRK9GBOjVi8IpH8214GFBjdfH0o4GkEuX1zmBAfV4kbNAnnUitLUb1BdSjDub4HC9stEjFnvLBn/q3A+/ms23RWkP7HOPVusmDJsZbgzTzsceIfe4mqx726OscIMhzZDMu4bztCGtc/MJMuE2HkCHa0yq0uiJR67gk7I3AXckxwWGXaFl5NMWxlZW9g1tJKG63u5uVWE22wVfsWaCFHnbGv2cPLScPwg83Q1otdPCqBpAqzf+a1dDrs40KjiXcpxm3E8SAacaq9WfiDwjAmQ8+lf0Ow6RgIJnpYOWl01DrBtfOy/lWrMTeoGELizy6Hd3T72YNIncBs8dCqseTb9z6gMAtfTpkgfukmWKLPTvk7nS4moL8ThDRUihe0xXNVXITbVa2DYfUAUHvUzf8QFMCXFSp/Q8I4Bv2nJXCMeowcn/Hzuv3Yfi40T8YO31DhveWlGUAiLPUhIN6xLokvJePnhF7yMHzCwd0Z0+0G+lRTjiDfCjLluWi/vzK0CwMfW6XinDD8Sk3SPACb4XQ40ZCgbmFNWr/ZROPAkltLNpBr5lIQ26qGR501uMV6NZsrSFBK1/D3xGXUlP9tSsooJ6GCzqbB99b8aEldnhrerks7lHRwNULG9pN+fLtUNBh1c+vTlkkrHiu5ZFRnHkeMviIDqm0UriJJVCFVYwUETkYvH4ZKmtLiuhx7VxHWOtB+5s0VmKOBo1cKpKKBG8IEpYvHcq3zZLSiml4nME25xyponSBb1z5tYTvjD+BpJuY1ctEJxMjwe2LX0nZunc3yr73tQSl8fyXGlWcSQM6yE00ZQMft2kSHW4DvomVmT6sNMC9elstfTV24eHNFO4dTP9Tu2ns4I3S8biJJfi5VrioYr6/HntnQUrz03uGKA9qlRP/n5tf5dEQ2N914Y540b+Up88qQV5WQ3kIqkkVjXYesHGJpkNDU2FF7RdoxOcQmYw9uFnY1NuYfWKbLigAU6rQCutacWHi0kbvC92stmO9SMQQoGrLJSdIiiQYGF1Rm+0UCISAuzRDgojhrXAL/fD5Vm2MPzVFdjfwVb9HZDnnBRvFhgfDzuZjNxW77ev8tTmQtQYunP42mx3le/42nE/7Us+rCM4cnBy6qpzB+8VvNkuo0r31XBu5FV++UGpYdoWkKw6vaD9l3uj4vOjuVpykNhlLDT/dIsaUi37roxnjyOSl2JVbworE3hLWT9GMAfTfN/ZfUCY7jbYlreM6AtitQtkabWpnPlBAUSTD9vpqao66+9ENfDI0TGgbQRQbMxFk0AyVrvkGx20TXnw/C9FZnlZNUPAyyYpCjaUTWYmeigNPr1rLZBzppduthpx9KKMsunDIOmPRbWpJbUuCU3A+cIHCl8pynj0NxkjUVSgYzYUyLaFnRgs/e+9Mgj13d+qjeCajY5pobiIcfki+QHlGomUdD6GI7SbTziqPUpvCZaa3P8sCQEbcq8qLEfUxTidQ3GR8m1zjHceyHArByDjeWfdvoL4xQZXaBx4K3ER5rbGzjANC3Srs4CZXJ4aS6D8X1+dONOvKxnhzDLJvKi8rjoUdPUPqkbainbyBaCSjZoT9suzLvs0LIGynTHQJD4xCxrCH2RVcEpiHL7seU4VDToxSXBV/LzFSi+DmkfVgk5fT41z75F+gj2MID5ywL0S39x56nb5ZiH0t7yXABwol20jxjs72WFDJQV0UZqNCIBZ9hHLWY/Uk4k6WR8erPqQDylsd9P8MgGk59iY2a373qBEIfjZZu+L+fWkSSliSphHK6/p56QCWLJEj3so4PAOu5ORmLosVpOzz2AdCdAkKHrUS7xmdlN1rzrxI9uJDsUmYUHLO1X7siCwL1zUg8nrtKm5I0mAzxtZzTlcsOBfHFxhXvh2fPP+FHdr5wOd/WkGIsAxace7RTG6YOjLk6bdW4Rh2CLKQVEC14zZQunQo4dwd8RKCYjabGUEzNfKlVKfatGFxTJbXnF9s7LSJRN7WQvoGm49TcEN6RQran1G/4/VEgZx/x2q+uvJ7PbD0rBwLTGbbxGO7gfbSSul3ndFMbmOCek1ISKC2kaQBTD3grn0fTYTkouSUzM5Swgx8WLu5cB7q/hboeUXGi4lcqPaOUmB2OUv4mzftzWlhO1YnVWrMSpYFMj6wZQNIcbAh/UZ/uz2ETTYRzl+3MkaljmvDtW+JUyUfg09MUBlB9srB8c8kWmtQLQaxhHRzrk0EhG1mMYGYa2YeTez3JCHgTPPhBc6vX9O5LxjJfP6ssw6mvcatBJ3U3IK5Okov7XTDIF9OIctmQmuTCCNofCfHdsn//aS70vtVcKIu615wnOGbw0W+3xZ8YlZ1yDAPBs6OsXUC5yE3raqch1wRXyhLrkFKDsdhj/nx5uDcO24/IWb8ty5CZ+/Er8XiopmMnG+88Sj9wwoPhBQn+aW+B44SRuc708sCTNBl5a7g4RCM1P/4rydumap2OUHI5qK8CXwqs+UYUgmctjDiIy0gvVNn2dRbSJDMxD4WH0XEMJVZqtlRn6wUfx9aFEiFnU+6GxdOo/8Tt/nvVDu5J+gTO0pAUUkMoDksgp92zgJYoCBsqHBoOHyBXt6EjgXuQxXrY4M0/pr2iK6fudQc3RHCFvGepWm4U/hhZusNnfStrrGH4+B47JsO8PAHemE/7voA6fblUf41gtkIi1hhOJJg6YfFnHi1mKYBzRnviAjTqLhBnCoPcEJeHiwxOr8i5d1jZl6jVg8j8smZgxCb8d5ZGCga4I+kEkMhLIBms0oJ28HuYKVxL6WU7qW682qU+IwYYJTpg5RjwS5Gae5YhksxTrGlLt3mfoES1rT6Rf0crKYJHUy5p9y2jMpD/1/xSjYlJX+yfwahqGgEXskuH1T+/nj96PuW0Vai1IOdlOnbVehBMA2YD97GKJ+bNFu4jrD70lLrlgvhDQey1E06isb5fYqSJ2Ru7CdC/dwN4aYR4YQGZqQgb1LRYCuzPIuucgCufvbPyQhYWmlF5tU4UAIe9FIAzA9h2dZ8qMkudUiEjIVhnZPb4LsvAMoby93EQNgpk+IUxHBoSXp7vvE9r/nBuNWecjqcjNaQLPnjF8X0Vfs7RR0WU5qFpNf6SlGhxwTWV4H10yheaOANXzZZ7j/vX3wMqqR6a3OBAIgRU83fJnYU3KnizyCL06i0KrQS+tLsp7Po6EEF1icb+rux4ZenSSI4TrURFyLA0JXKIqV5lBaqTSkNkOsOjd3D2t84V2iwUUS0RfNr4OwTh539LveEIRskjoyVHFg6K7c63soVSGoFRkdgQaZ2gi81ND5JtOwN8eEyMEgYS0/MfTpGYO1AVxyVoPS0itVaQvwgfsR3Vk3q9wV6ucy8GKSBNJDKyTK5BwlqRkUqMCZrDRmV912uP+cTsJa6wGxTsDyivpnG908FUkaE9p4129hn6xfYfUAaF6eBM5gbyYt2Vuc9lX+vvBYC6ZMZDMEpCQQgiyKrap3I8REm7biF7nJ838Ab2HYgihoq9baQsWRkcXIihMymFDFtbYP7qy96EV0bEnml/Y20wYch0nXe3KZ8+NJ+EQv/labWeWBQ7ZnEJNld+HCWy7LRuElVsixsRPtuFFjU96m1LIS5tEhlyMZwfjJaQ1jsMnCX488W8a2OeP2dQs/6FHWrvb9cA6MDUZdjOs3N8SGfQLKOFp9CRGW3DtN/deUsMFxkIhCAioMPa5TvuNZmqU/DODiGwZmoQnSpRgUusZnE4T4gFoDXpoln00udlF+NA1D0QbeiQBQ6e6fGU1Du/fni7+YrGOcSGEIjwDWpzatSyDPaFqiOYJJu//XifiLwNYQvwLOkqjzMqPv6NQ+dpVWcIAQhKIEj9epibmcakAb4FsdZg0brobpt5CjgWTXvzHfb0poMk73pf2cgfFubBg	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVV",
	              Revision := "1.7",
	              RevisionNote := "1.7 - Logic Fault Message Added to Status$N1.6 - No Feedback Configured Fault Removed$N1.5 - Added check for system start up when initialising feedback in simulation mode$N1.4 - Initialise Feedbacks Appropriately on Transition to Simulation Mode$N1.3 - Comment HMI Status bit$N1.2 - Improved fault logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.599Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable",
			                     COMMENT.2 := "Deng Not Installed",
			                     COMMENT.3 := "Enge Not Installed",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttDeng : BOOL (Description := "De-energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttEnge : BOOL (Description := "Energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsMasked OF pvtHmiStatus.18 (Description := "Masking Is Enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsDengTime OF pvtDengTimer.ACC (Description := "Travel Time Of The Last Transition To De-energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsEngeTime OF pvtEngeTimer.ACC (Description := "Travel Time Of The Last Transition To Energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgDengDelay OF pvtDengDelay.PRE (Description := "Delay To De-energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgDengTime OF pvtDengTimer.PRE (Description := "Travel Timer Preset When De-energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgEngeDelay OF pvtEngeDelay.PRE (Description := "Delay To Energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgEngeTime OF pvtEngeTimer.PRE (Description := "Travel Timer Preset When Energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgDebounceTm OF pvtDebounceTm.PRE (Description := "Debounce Preset For a Bouncing Valve (ms)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - De-energised",
			                     COMMENT.8 := "FB 2 - Energised",
			                     COMMENT.9 := "FB 3 - ioDeng",
			                     COMMENT.10 := "FB 3 - ioEnge",
			                     COMMENT.11 := "FB1 installed - De-energised",
			                     COMMENT.12 := "FB2 Installed - Energised",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.19 := "Mask FB1 - De-energised",
			                     COMMENT.20 := "Mask FB2  - Energised",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioDeng : BOOL (Description := "De-energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioDengF : BOOL (Description := "De-energised Hardware Feedback Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioEnge : BOOL (Description := "Energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioEngeF : BOOL (Description := "Energised Feedback Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAmYktFH7707ullILh1oNcd3MEl0aENX6pA2zbPpKnwmkzABwGF4fJMmEqSiASX+rAYG447ZBwcPfnNUjcQ7I7NBUlvXeMVG0Lf1I+iIWjt9NG5UdknvqoVvyNedP24G7kaCstHA+hSHMpUYYc4KE/GGJ2wkLkwDpxSQ570E+plMUpV4OFlwS2wXke2ruintQ+2ZiLmdHSsu0Db9az6D8HcG3s+tezZZgsUngoqAiIkNgkAij268SFAicRK5YiFe1UtCq3Cj5m6a/uUgwdld3enX0Yu1Gm/ePa91hphWFwSw4O82xTgQT17bCpCzAAjaBUa9hppA7nFlewBlPHJ2lpZhImAAUf2Wdkw7gkA956Qj0IzYQyOmKVTTs7jxdhbg3jiv0vbSDBucWZmCQ0dKjNLrIYtRJ2r0tb4rdUW25VSfsl6aAx0esHg62MgwZU3UvLePlYEiWsl+9Cxzmv7WxnazQf8+bEwaOhaZQY1S8EEFaAOcOSNKUrbF3w1R7dqTNe4UEx6E/aIR5XdKZXS4Hb5ygmc5HiYkgkpNttsvBPWJJb6SACpHVcqp4dfiSbsxtTsZXyHVIiAKAnxge+zpIq91uAqtpd7T8weIAmEMEq9BePrq+ScLcrXqALtHiELWiVpNaVAzOYDaLpoVaoANaf+e/UNfXv7ariEUhlQ0h9NxKD0e5WQEuJcEcGGBcPIadvNebVQxOiZF3qR9X1oTGTO9TRKD3irJE1njx4jRPCQX5XBSXja28JYaSKOPPZ3TcXJ+BvP/Wig68RRSdbvdZf/fdKM2pbJ9xXNn5uo6ZmUfQAj0PQDzzI7wUU+2Dat+wGm6P9cfvquEvrgsagbRDWEBF+ksRNAzN95F/79xLtBMzcEjBnBiq5q9RuywgVyPo4WKzMivUWyXlIGHxlFeNx5cGVNRsIFX45Ey6pDjgMQbxO4AmeOzxj3vGrUunUP6RuiMtlLfa2x/V/JmO5OY3MBItFLdDxOyn+hva1y81rc/IALLVPiu5LjZVAPmESdjAJA0DyFv4oQ8LYQL/dirGkZwRWv5SFa49C4CNplbYI0Z8YVbXBpTYqgo1pDfF2rihBreix2vXH7ZEFF2vPYhKhhhCbBLsmIj8Ub2jqV37m+D/m9uBe1LHeNYEhMTC4TT1UsP7KFgJc0HbsQ8MayL/WR/blI25kKByiM9CeyuzzZfALi+o06Q3NPNNhd+35TCQEiRCJPfR53j0SJmbZ+jG0qIFSxNvbe3fa3HWTiGmcScUtNAfoKcK+/th3GCzzwgcGBtGflYHtp3TCWdzqSMekNFwS6cdypwWO0ep1/09EHG0RuuWLOFwojpo/3IgOfpzQLi9l8AtwUiVdgvMO+klpfE8yX4sQX0zDrxLs0k67aHuNvflLhnbON3L01NKl4hJypYLQLGa45YD0AlEa4x1Ax82qyWHA7LJC1I/cTjkpN7cnVrw9r8fPjJL7vw/FRTjXf5K5IWhNaw+FzK9Y5eUH7DtT3ElEC9UYFT1fLXY2w4r/2wDsPOv/fJZynYLrjh5hw3qSU4TBpTc1fKw+PY1pe4iN7ovAzk8HAVbAx9tMjuHaaBHOfoprL/0Flc3tV/mtmUD9CH4ucG/BEyjObyuethZ9KFgsceT3h/oeye9yQ2COWMnBqpKz8W+MWc57iaGLjsSXNfGpK2qEPihakn7E9FyUAwpbOOn8a/KXZc4qEwTsGO7LDlPoM1ZAT90uGSvZeGQQjtZ3FB01l+OMhwRrI4ZkTG2CJLC0UMWztWN/TD6cyAAEInSvMQotDvzug0IPTbw6+8sGPk1kU3uYBn5LjvVqjzT/I8WuZBAspGbt+x25MDsWbLhVa0xl2E3y7KCCqPZHN1CA13kBfqmO4bd+sYOx6TrqY3Cgj+PVCbEgWgYYgNfFnPDU2nuNOvPSMKOQDMnAq1f4dvDu/sk3hccOd4rTnPNBOscjdreaipDUcwmzdaFCrede7fL1eXNdqABwi9NFjQ4smRFMW1QV9BI4t5wjbC/C7PRr1e0EYeB/PMHOYauULzw5M7IWmbtvkatffto2MBrJhndnQGnU5CdoZIXQ2IgomMwfSh2BSTO6MCkH7UCaSbd3Of2/ALhbvrK+3v9JrjJNXg97+N3L/BzDMjD3gKM5/t6eNGimq5eMPdIVNfOQJlHt2t+0rZqPk1ua2X7rxIxLNulmM1kSq3Idl0cp93VpD606+Cuft5gQS84D1Y68poQyQNWSTWTUYTUVRbcxWFQPMf/uBzAkG3AJkVgHMXRAihC0SJWD9vRWlpvpCXOJphiixwweu9dVmyjHf60WMuROZhYED78uU56rAblZcOHAhFQ3pi8XQeafVG/QxpRPcVjIzJAKKvCPQNCBXdj7t/8YyOrqM4UFvQPkAb43/GlFUIseZH0wOhaNxL02R8ebZIlBV+2RU3QrQzTB++SAFnIlw+JglRCboscOROFER6KQ2GDTfjiM/3pXnIiUH+g36ezXWnm99fZIna9mkq56rydeioEyM68YbKogJKV73Y8HLOdT2HqvV1xO7sSBFL6JQ7AOxmoyfVh0F3cJmJjNN/i7/sBoW27IM8zRVBh6wulzhRWxG+hX+HbVd3al08hFb4OSFxRqoCwcLvML4hmLwmHpHlDW3bHKEfDQuJusmG2y3N+Tgk/rvWyALC9NXyeFagDvT/uq/75QEJR4NJodqgAPQWs/dVjV8LYkfm+UQx4RkIW7Y500HB2HouTprbxW3m7WDhRUy54VH75I09asABJ995BVaQCEs2TGocISZhbYaihPeTbAtooErnh+eFM4mdKK6mMKRdwsTun2PTnR7OTXoYSAXb6oMCwZCZB4GciHj8X7wOiI4edC6vh+9zZ76cimPJ1qCnEMb2/o5z9BINzPn9nUkcbzGaT1mVpatSSfwHdVv+F/hYzC4nU/chyjzs4MUcRTeyBcC5EGGWXkdlwnOQCbpuQ+zsKo204DdHbf1vOnXYb8E/8ONR6Rc7uBS9cGTgRFcrtjZdFdGTCYO9CdmH5NZWiLwvhbSPaCNwLUO7r3C8ehlfKJh7EKl2DcwekehFCPHZcEIkjt5iEkkwcs6yGhU3Cpso7YFsuLDwP/KuBtdbxIFZQipcXb6/BZ3gW04VNanHrDSV1J8CK/4X4n7Y+4jDxExI8wfkyn5U7SoYK/aIXrtbdu8cTvbyoBlK7/99+EWhNQ9/myJ6/9o0lMVrVcw2SvyXtB09qgVkPL+VzG/bZ6xCVTw93kc6GBfk0rneDpgM28uzRO8IsZGc0vX1LHVPILzUJjzFDC9re2tohtrLjD3y9sNwkpvVvOl2yYDNv9xUIr9Uwo4td0rXawquSt0zDxjX4857rW0nYX245Np9H0MAC9bcMOt0CUkPWLjnqvOI3sVTktAOaOSVwVQr1dZptZAXjJ+cs2KsN+86TZyl0yKg6/wZjRvb91qzPZByy9ZKz+pU7VRxWjVVY66xHd0TXUW2nph836eoIXGLNNCDX2y/mAIA7SOrmcPtvblWS1MBnX8YHh/BT9ZvT9xlGzquY+CxyPOCsi7ldoNm431C5VO+Oc+YEbifiP5nl2gZ5P0jQBSL4+tj+o8bmOn9RPiq5uVhoj9JVbd6Mzp9Z/NToiTTk4nUwNwgY9NeZm59ocE1izqGcJqTHoDHdSGn9OJJoIbRZhYAPZaQ5JtbZTuLlUrYaDPNPmW/M8hCmi67jvEmbFn73B/arVaIzNg6lkHRyN7zMzvf9+1IsdmanUtNVS91LIIZX3dawGzqp2k2eBAXJ7+Thk2HQohJDus7EBjm7dkFnVJPT9XqDRp2nNzV1bgUFHb8UmYoGB25b3Jn70Oaq+cZr7gb1MeQpNM/OkY6Il75TEfa3KRQADNt5JmEBBJkNSYufwBZsGvIXiM7NZ56cOLM/+4emMuVQD6AQrpb+zpMsjyTgoP0Utq6a8Ccv49dRjjLPagQxghULpfHtfjDJSRL0lvhyIbw84xGtjofiw2lZcZ54zY3DNR/KrafFhq7WIwERKxYt/a0jNNi6u0fuOVlWoC97HuK9z3/DAc/M1jEqRobB8EARg/qmhTAO5179LNUQ81JstTkWBcwfr4Dkj24Uoopi8LVA3Sqox8VmarbYJqpnrUXkDoMmIgzAEbvhG86TZSDUcHygm3oVjjpuzML0vdZMuMtnpcd4hyswSBaFHKB05pC93cVxlOuSpYQCvaUd360HhKqmZycRcAFokeytKGszYH6XFs2ZTGw0SO1O2UvdamruE9n9eb75tbKK1LwUVPrY1otEd76VJRP7iixI+OEZkfZl6jT14CU3iM73GjtzrIrBnl+9PJuFzJs0zr31TfJhyvOxxCohk3IeBXU0Vaki0iJZz6UNOx5LO8JxkfpNcRVEfafQQPUsadFUnhUyTyQVeykYLOGOEjElEfhLI+/O2cP2VPNFZcE64VeSV+FQIWmFeYkBRzdmA0uo9Ncu8fxmHXhm0dcNhkasTPEhS2xHwyWhtHs5IGrvdlEkuZwPthLeTr709gxliyWJcIAToVAyEUKCqtTd5tdqhPxQG0Yrek7n9b3+e/BR/s+GkCU/X6S9Xr9k0eJCO1xwj47tZsb2+gba1n6CmqdWJbPX0WXdqo/UOdIOnB2J7C/iwdOmXdOy+YPsvDm5MeUx/h+VB90ys3WsKd0kEG4o3WkY3IYtivpCUloqkENpJz2r95lbUc4WA6HUFs//GInLGGRTz9dPWIwUyx+bDY0j/otv+IcXKdija96DRmK6JPzcVCg7KovENQmTk6+851k4JCtNVLu/Hsr8UOa1Q/UcYhtU+sB5PWmlWFOkP7cSpl12RGPztjkte3LyJcwTYoenLrhAYxRyy1K2fkaXsIWvHX59j1GBgFfA320IYanuCyRD9CrAt1SqpXgv1C2Jchc/JzqK3aTCuL56KrKajnDhC2HLh1JRPvROjjT1qEm2npyGmxgUxTNCZlNqlrxdIgDN/f2l9/8kA9DnlWZT4HHlxgR3ianD3GY+8R7acAqSuVY9sMjwJESPg9iSeY4HWi3/bphZLxS+PP/MUFTOez6WnYw7+wgPXGb2j45N8IEbhX/J2qBdxk5nlYcwhK+2pEVk7kocBV4OvYcqeTqiZKk+SQUGtXLUW6fdIpRQ4Nkr9QdaUgcAXl23pHGlbwQFZ//EZgCOT9Sl1+zlZtdSh2HfhtuHm2wydacPx5e4mIbVSXsg/AFnyPn/X53zQZJsZuUAO17XVvf5bgykm6cuYFeUK1JmUhJ2qREc1owPleRf+PsPqAM0R1OMrSCAxnKRsWoQ6+94SawmhnkVkXZ7j7QkV14z4urtRkMgMT7W+la9gvGkm+SMA6GeEWUNYBIxjsKx6BWwQJUf4+nOHJBoE5pmw3GH7eIuCSX7WYSRYlcwUwpy9XfsztpGTbE4/c+KUxGr/hsySfVpZgm2VEfF75QPO8evWdwGXzNPioBH68ltwwa+CuhMJq/B9BNHAs1ZDl/ft4VJMsmeJa0HyMB8wIhphDrPyBqJqMNOpkUYTuWLZSeoBYpGFOvfmy/LwWVcWpqzUE8VFMYIff1GLpXW+9fDbQ/DE/XDjHLTZnlR7cpdiPBXrJlM8KPi4wn0TVC5KzRXkc/sBbvnAYfTSPWIz1ChHVrOaIw5wbFvIaP1Hs5z2g7cHiMXO2eecNnSjx0xnlkT7w5+025IQMFbK2CAJgs0EluzEjP/0Y/VKfnVkhNv6IGVzh6on9/J/16nIZPyBDMNNk1qNyS2Ptf9EtqbBzEhyNElFD4SnLkRZmqOuPyHR0QPPn/Iq5ub1jGdXZoVkTkoOfQVJEy+l7dZHEQJtWG+QQ1NAKmnLEDTZed1boy9qO+LSWPhpRX3S9vENbK21m9Di/MhSSSFN3lHdTZWM76CYR8RkDLNOiO3oyT0C01FVO5KG19Ui2qkrSsmWhpLLB75l5ImmQh+fuZpbrgSM/vJ4AKFNaMSV3I4W2yNSjxDyS/C40xq+TeAwHAygLY0IcMt1/NPt+E2Xmqs+k/mFIHCmz3qNTdufb+lyh8TA6GOXFE3roY9masBdMyI7IXFRt7MR5Vu4nF9AMk9rynKwrOxsVInAOJk7/HmRKPdol1cM3eIc80M6BfygM81+NkElgMmsy4efq/4FVDFYDQduaVN0xxCFZzJnVwqPq4w5rwH96yTVfgX9EFJYOS63hH9vPDPZi86Xw55C6kv386lhUa3N5hvzGuYvxli3lVXgA+BslIpy8D9kbIbuKOA4L67rclZl+L+1I9lbeFp0jC4un46/HkC0U0vF1KDB3EeuNq0jfMb1Iy5Fqli9y+BUBkB0f0WBOA6qcUuy3x5JW0XpQevT3s0+GDSfGKjy4sWO4LH2F85mFMgtHwJhzuzYFL8kiyqhKjQVPVOOXvXFX4IzpZjoLDUMvkLqPPnRjyLRbfxZGJ67f0Ixc9ZGiwjsjRZK3dXdKtZoNqptFMkSdDnIu8GZLyjq1DZ6QqbcmbvC/kKWdf9uq+n7GrqOPnSip4AWrITo+VBusxMcjrUGiWu0ueAnWJ2J7US+qTZMOy5Xh8s5hKUUzMj/9NZ7VfpZlxQJO22XCHWGkurqrSkkLL0h5bS/VI6RFLwn3jyKboBU69UM1x3EzencPKF+2v7lHah8mnIZaaax1ocwS725paYW2LAtNyShDfu6a6+rSOs5GCX8RXJ8Zc+HekC5ahybNA8YR8yFjOpjXrzsHn6zZlYI6o8rpLocIKo/DbXYEgUHKkKUm5ks69U0qnWzhy+Z5XXjm6DwzVqWQxArRQCz9kXjGHHtizBsf1kXTuBEkGAcia0+6XKHVnyZcY2u+XgD0gwPA4Dq/gotj2pYjiHF8Jxe5wX31zLAX0Xh51/RGCwOVzuVinTzJBrZM7C7byIhFwDKyDErLZsIFudEjDYIb1robMfWevX9xsIuEEsonXad71jENJZGbRrNVEfeMrKWxyqI5tLRCSqyHoEjvRFVaXmtX92aGGXGhbeWDl/ldve8l1gRV1eFgiZUq6o3Zik6lPxcYkMj1Z8E1902667+myA3jMxwCylbD8MAqMZdPfWmLpmedEnZYcw8ZanNq7lYy8whUEu9Na7oBv/Y2sdOZIhC4r7mQTGozpp9c0E88AIUscARGTiFsmwDQ5CHulfkNILCUGyBmhlPy7jVSt3EHnFN6bScbmYwDbky11z1Ttm8+cwV0paOSQEPssEbEMjnZ9oRpMCdkzKlZyh1mn66JnLKznCPGZR8FyME2N65qNIgvkQX5m+aT93br/R1I72FlBNFd1Zix9n7sXG5A/McBE0nscOJxuClzlkSnVNI0eIqdpEZGppFY8ZwJ7LJlapwlgsAtpUGVLcGngvxB03cRbu/wLl688/FFmChCiP2jVFXcATR4ZveEqudya25CHffW3WZAtLdpgyRNXRnK3Vs6VXFRdOdwxOJX3wTJcWHe1BkCTwOLaQaMj1SRrMtBNCSjX+fvUjl5QwnaRhUWWSkJYIuPkUTXqoK+IcL+3+9ZZoH7ytVvJIzhxmpaa82IY3A7qimh5nlqxbe0DZ91M2knwAAcMe0U2WRhgLVSw1T5E6/1PqwXC9fDUu0lsxS/OwuuKbgq09+2UtUnMWSmuLkhmA/v6W+dY9UZgzwV8f2CxYFoIZrrSjPalBICIQBALFYbKfCFzG1j45EDaWO1lbr8qIY0GW4CXmekg3sXibO5v1FqStgm6/1+DOFj5hzcPy70S5jMrjYTfHxogXcLwVieY4n4LBgejTKLjv6KpQQNzHIJS17m/rhhTqggSAapd6as56dfF9MCtoohARs2LkEoWKUZ4BvrEkIdyXwAkSBLoTZoQRy3ULVhKI7LRTJN9b5D/LRIFnfBB1GGDPSpKG0lEZEZ3Ci+p2LwV1ipQ1CKRIcZ+zWpgxUheKlNBfP4J1Ko+rkIli3UGUZeF5zp3KZY6lLQqQnEXcoY5VPZ/kubh8L2WZZrSaLo/AJDuR/Gbq4GayUXCCkyrU5kbl72XTnWZiWRDPXjrNYW6DdhzrGy4Cs28QKL9FQ78xgQJyeI9ZEDhb7zkYx/lgKuZ/X8/ZIQtg1k668VxKRKSxoNOln9wGVXTzUdJJC+Fr/g7U7VVJUjo1Q2nM7iCbXYE3zb0YtR+uXqYVBKGTxrC3K8ihxBINnIvkhdTLjvKWwUFBN8I/3GMfet4oJfXwOq46W4CRjArYfhGjaGeNlTR85hTHoxK9Mx5/ItSAdt9f1++fKFWPtsTr0Nbi80casyLec8iF+iScbihe5b5GSZRvSkf3qqyEejTbYOWzJYzif6yPMpekDHrGJI1QwpOtyfE2vGMnsyokQN5gefAyiL0ng+UnPT+F077MNZT1/y5h5YnSyuKnIGq0F2Ikpj4JzK2HGSFyUUzXqj+vJe2pWJDFTcmvcuyHfyg2fesAvmJeeqWE+oHv5ysKkCts1Jr8BR1Y+KBj7Dy8LDH86PTI/u90yOel/svhuT5c+h3vtoveMhG9Fk8BoWqAwic1P8fAU28ZJ5bGaFVUSZMnfv2sasD/0HM1rHQ/7rS3nVTj2LUYPdRftxUQ1iO+4GR2aH+tkhc68/siWEw5eeST2ztheQh6m8RlYIRKBJiZqxcF3YcqnrOnb7nsDwgGNNHsJp8AGi1PSaaT8fzcIJrjuv1cOKtWH0lKpYnUFfRpbzTxhryjwqfN9A/q4fctDpIi3Bwu3Fkn0gB78o4tMg5Oao4UfZmLyzO4+WpwwKoKjoBHd91/csdsMOrUOOQoPJCOnJ9ZjuWw0WfXnG032TV8sl8bZfyksM2TEnihLBoHkbK3lzrC5wxA4n9abrOa1EbSiB6FGwHHqDngpcgnouIEP8H/C1jf50fIR+RUB+f5LENQQKo0zgcZlqB++84Md9U40kK37/zBCFD89ymcIORYl7dLySA+KgqaSVY5Z7lNzv48+NAR7mKUQn00SHTzFh6gnDrgW66Q856ypof1i3c+6WREeeDE2H4Xk1QSBDqE+Vr9WtVnMuatqZy0qikOrTtflsR5KqBrz5jZkIZNFj6BfDYyKSx5bUUSjFVg3C86WD3gezC/VZfz1L6RzL17kV1N1z0uUt5Kx+B2ZPf6Evvyu6+/4wC48kQ5MZHBpUagvLKpX8dBora9Oglw1DZiarsE/H8CC5IEJmxAFsUHAPJmf9p+td0/eQjBmcSTWpMBGI4Ok08sE9DsPvMZRBwEtgaYT77r5Wxh+bolwEyGFFIlJW2UOQpI0fJnjQoo6hn0NcwOfhhkUZxNCyFoGZt5WhX80JGwTFn8quCj6DprRWCjyluDSHTTQmHXOEc90YVMV4dHBsxikHahCjGLCH+6MdJlGjWgAnlK3xG/2hW4BypD01rN9LUuTTCp9f2mFNzHqsmYxnnxljwR3GvI6Ao2UeYK2/XwPQo/l38m9Yk1jwFcH071YCxR8pmFpxEFmAbmjFmATY8TShq4DCMC6l1Y44cbhPDQUepGQjcKvJCUus6A3QkR6h7v7metAvg4gYDxqumdb2vvLSYv8JtcD1sM40EorS0CLr26oaoRj8FzXuId1e0rrvg0ac49lDmV6Y1IAIq0zYh/yIESY0VHgGOHb63H86yt5SHqgV2GfdT0+WKQR18jCl4xqLf3qQGPBX7/A1OC+fb7WlumRVQEP++9BFMXvrkqn9/LZv8lsOpBzxydzoFDxvuIs0w0VfzETzMZDF2e6pGhTqG6+EOTk0Hu/pjvMwOTo0kcfNSb8v2BurIOVfw0i32YrcXKE6EP1ZfHZZwvnrdgsdw8JIw4NtDpxF0wqvPtHjfgOdqGL7yVWLTCw4KHTm6ZEEwDX4ZXL7LEAnxKmpuT6t1UlJc0vPjMFRfq+nqqU2SC6aBOecVPtWXY+rzFqrNnqlpKLDa221cqmCpAlzfpu0Bq6vGLIHRfSs34LLdYvXJzk6MhCo92CZ1C5XNY5/Vd2AOaK3556mTBH/nyUvE+tI7VIGlAr+q0wvSVm3+/YBzO7XonQD48yyGwNulT3Gf66IsnuACGkkHKXvDs9FGeRc5YceK19/lRSgkCJ+hWvMawePOUoOLomYNk70tT4NxTB76c9r0J8Q7Tw9RymrLF6pv0Mx1QSdCl5wKG4IfHnxDLijKlcVso3Nok5W0aga9IU/cZrrAy+KRwtpyPUq3BIHqhVtVGcg8MiANjBeij39GbwRNrUHVfDfnM4AnGEFWhlIgBqy00qB2v16M7d/XLj3e2ni8bYMaCkn6BUHwU90cFZJD7Sj5ih0gktmc10oYzj8heUzpshh+EtAEBvFcbFQ165kP7xGGPUIvUC0o8THvvpkTWIOa0JBUHMaYZAhRWZ5p+8HxkZ6syY93EXIGMY65aVSclYkgICAJ4vHftSwgu/L8tLr9EB4pBbR4USDNAU0ftw+L+VnuswlUCC/R7Eb8VJlpcZdLIubqGuAH1OPFBquvjzzK9pkaEgJ7HULwAOYWjUcctA2uzlxIRHgU4YkI/yYXOnny00RZEzHbAhR4KjOt5clsJ9avx8iiqOhZlRCob9vW629qpyZndH9m02wbEMTBfKto+Uzsr8vKJ5a1XpbAkvCWkk6rFLmhaS6SCLfJNtQscV/qGmxx+66HAKNoFN7wGXhpOVH7IHD+O2KxOKyJbH3oLPfmKrWNcaptZvXembUBYfRlBs+L+Dqgk33zgDW1zlYyvfUWGlVcN+uSSK+wfZOmDZlrrQkYDb7eYZmXbZd009gY/UkKlogdkaFcKmdC1EgnLunhtg3gHldJasbBOkmJQYIZe1TC3Yv6p378QQljzVi8TmHf6hV0Em1XDghd9dQN10+RRVdl2NbV31h4HYym9tqn7Br7b90zxnznD9iebOHQyDfNl0ya6YKaBaiqkegKLKvXXdThhtDWk9B2PWVTKJxxmilsPO2b4wzuTtfR6sPeZjYEuZ8AGZcoVNvFNaYIAHfyrujAZFj80e27gyUlnYtRLgO8LQ2DC0ngH2HeeOV1LReLAPJ2VR+AryuB1xIdotJoI3dYEWeFuagGjm+cQfxSEgC37OkR92KIhmYc2xppgG63vvMKHvyk6aHi1Gujv7Tr12+xUq5Lwn4ZkSqWSQ9kQxVsU6aQ0QFycPLL06C8JeZE4dQCmpmEt5jNtMoBn/mYTL0lp5Ugl4jNibgJ1fWm7nueDPwJyk5h4gcr2q0FW+XasnxaH7d63/UrJP5jiHlQJttgmH2tBM/7gDb6lB6fAbvvQRbaF0PCULx/ExwGAKZGA54PRmXryBlMVXvrRau+0MxUgZSWG55UCu/uUb+igKTzEl05uOxjt8hP8cBU1Uck6iKVXmVS2yTXnFRvAa45LxCifT1M7AN6XFrDf7S3XzlDUYEzr0+1+UFsFV+6MHRBAkOy1C39d0n9+DrjKERuhva0hkc5PkGtF7wVbOZiBb+ZB5qe0zeP0VXWOtQSKGoBWGlBz2vIXlbDep1pGEqsycyhLtV+igUFf+5BniQf3vP8u02EDUcDAmwKtOTeK55PzO0OhISFyDgeiJLlcDNTiRQGYqAumjz7B2wobCMyHaAs3Yba32+2UlI960bUAlWYDiOw0Mzooj9/NPL8aVwj2kwmJAh5eNUUjujSjZgyyrGkvC7ANSb+F0v4t3ANgUDmno6QeXmOrzkKwRBj2OueDj3RXj0CQsONgYq2+rh3bfZ6FIdOnzxtQffn+ICQOFZLB11pN1k0yOIccUiHST0+m3cn8kx9rgN7d5JYzfi20zJniI902JMZJE2OwCNvRII61CG3IUWRKXN4VyeLSMBQIUaD2cNrizrTrI2DXyDEW2UtTVB66txKe4qfX7+Dy97MqlEDxeH2XzcBPtOoHXIDOHFvLM6Kgz85/G1c8Jk8HPY8HUPLqrPEyiAV4N82OFu51qUwtuwXsRgFct/L/W8jHTbZxkuTpSeeOGTQ+DPtUHK3+Y3K4Y5EyTFT7qrBVQDFGRsSgLna/paTgeUf2wDRvbTCFloxnM/JL9uyApqSRrlBDGxISa5IcNvWSGJ0a3ftA4chV0soIRwzm0Zw1I0yDH3Q26ZE2oVc+sBTPB9KmhRfRVfWGeFG9RmhMTK3EOOTevG9SDvLCsiNQUuRh+BO2SXNr9P/bm7ARy7rmGKCBRZ2j+ARhBCcQ4W1DDPvFXSG3/cn9VB+8Ym80XGKRaVMaOw1wz61QkLV9oHoDSo4fzrjkEE6uasn7KU7PxJafz5DexGGfmzcanjJn3LId3UUTqgEeOQpuNgl4v7HbfxZFOaPZ+TBjEBwBZsT9ARl18W7Fc0ApyIzhWnRyizwo1CSv2ZCV3oKwDu9oTGsFbl0uWmjPdSED2b/nNNebh5zYJnV7CUOzPcAiKPNxeKyK7gQQGM7w7rApgM9Jc2y1uXcB8Kq21Q4GYCHD8/Iuf0ZtIEp24B0sX22fo4v8l5B1/mAYYe5Sr/QNAFu8804bj21ZuywouLu9Suv/SaRBOyU7UdI2sla3WoX9dZwHtu9jirGOA0s+etvjOpKr3AyB824/YeWg5o9qlpa1IRfRirKmMbju7jXNVZeCMKZ/fklPa2fx1fKcSKXXvs+gzmzZC+ZyTaT+dpdl9mJxI+2XAJ/HtdMwpgbbGAE9IBi1yrEG9TqXusHsm/rh+9nw/wScU1MQoBlNVkYImPhSn2UQbf0oDwwRUJYl+runGt6k5XJ08ZgRAVDy6d20M856cGU4u0a8kvY5bR1ATxpONs2GD2vhzjFrcs0Hf5CtU82noVOPV61ABrGMIVLMSjbBzPbODSo3wvLzA2Uqf2f1yXNMX7laSHMV6JW7A0lmodAHAoVTv3FkdzGD4OggbSNy+JFmOS69OP6wdUL+hTsKKnG10gbLTKdQgrMJhNICxG5AVrBkOlXXkr5b9f7axmbsL7mdPsQTi6eEGRB4M012v3uWFZ6AXB2q+R2XphInfSHOThmRHxDiItOSpywSA+8UqvnmdA/PyxqvzdFrI5YdImslIdUckHQ0CJmdWjhbvFKRNHltUfUJJQcnXvFrAIubHRpGsn4AbW/RV1nCAlo1MSUEFIpe03LfhNHTdvJI9feTf0r7zigf4UAc4+LU2MO9DwQ6TgTdP81brStWk7yCIDy3mpCY6vySJueHAe7p+wq+oam8BWhgkxUcuDDtf6wHP4kooBbpICYNWnT1ePSmZYXg8hHL1PQz5xSL6zXL/4QxNM5U5gEb3OUAXlBoFf20Au2wrKIxuDsYhSo//H5sPrpxWonRlO/qQAhxK+Ysy2EBUEAM9xWRZhZ5aMp7dILZSu0bqTFEg5n8NwW+WKIa3gly8toML3eyhZ0kOXhwK/WV/DW9s5ofrWllqUqsom96wl4DGva+YtiBxfRhnMB/zMNiMaRPbNXaZ7N6uy6AXHy31beyjbsge1QbN0nGRYCqdKkqdwDLPQPjYwg/JhcQStHycz37oMOuYQ+Tb9woeoq/M4qLi4HADkihDDbLDIRT2xddqh0RrJ2zMVp8hMV3vVwcGSeaVM1VUs+GZ18JF61ypEA/wTvEE80VSZzDxHgTn8TiV6ibWlmEMJidqZkaipOeRh/LLfh67cnxbQe/Uu91RmNJo8J3OTIAbDyOJCVjJi8EYPjqFw0cC7bvYlrgs2nR5OYGI+s/1Yts5kMgast1jqA3ilprzMXGNpimIrmLJsb8CQ1S6txJq4Dt1rBLpFxEnzywkFxYYdCa3pCGB0CMcpaedGpB3VR7OLEoLAcn829v4ul9/1d98/ZQ75Mk0VTWQctaM4Vtk9dbxiSS68QbjIWUfriPMVYWYqNb6oBZ4lLqaJXJE3G43RqBTkyZHOBqGlqThxoSYwu82rOSNAmKAmfuNetZ8n4geFyP6zOlm2ICyRsXrPgW309BGmH6KPCJ+/4RhCLwL5Z4sryQ0wdFHqnqx+SlIOu7xwbAsq3FoHG1Gh7HCYJ2XB1X+9E4Jpe8qOHonrfV/oX1mqZDqNPLkRJ8sIMsd/rwWjo/SMfd8wMpLTdRJx9T8tJyNvsqIc4bFWlnNN4Y5pzDcm2wgdS3PfRFr/o7ks0I5x0bgn37RK5SGCx2h986+nk1DnyPVoVIjDr+bT+SQH8eZ1TQ4VMWqMSNAtujpIYOwPmwjZP+cnEH2emkqEnHRSTyaJOuT3fZip9tIin+RLCTwlpScMBY1Bhit0vBigTb/NlIsxvL3fqouJPBVWHqQZW1y1N8CLkej/hm/xGF8MljjIF+flxJzsZuJErltTzZU/4kvnKYEp3SI7/LmdbTTOmrjrddojBo7pQ01x8niS3LfC6FXiTEtJgOYq8Ls3yB92hLvIz5EZBaLZNYJGfR9kQAHT6Ff7lGbkkUCPWUuNB8uilIJyNiFuuv+7V9gaEcbToI+yirSBV8ghs5mPsvO1VqeG+00/0cJ5ckmFFDPZ5xXjYdWkJqhrAM2QgtyOWNiS8GXNoMXCpUBEsgFgm/pcYyY8/1MczMaWbxGEIK6pbCBO35NFHKC6VqkRPfUYiOa2RtPyaHtqvpIYCGE6BkoVH9WxVY278HHKfLP7iHZ7r+Aed98tMYvvJNQ91vbV7MCrjD2U6pHOL5PCI7ZZjQ6AfDnrCwzQJ8SprlLR7YDN7bTwpgSfV8UAu+lLXzgSk2N+AmMI49KpYZQQjI5115zvJCcLsTZj5on6mtz8KiYMcr1HGT5SwaT6MNJF+1s+YVYnjTXVx3RYq+EswBc0J9MF9vfWz/WBaN+BZVr7t3XsNV88m6IM/S11Ye01uHC6xopLc0h8XqD9+xT93uR1wxnCQwu8CQH++tTCxIc2qYQbQDHHEbnViuvOhRcSMF/igT11Uk6SRKEqiN1gP5cPxO/Y6+fZpM5u1qbIQVYtD8aTvvKdYKww8y5C+vZANBxPk01VlgBl/oDIxg0sLv4jPQMQcFO+dMtGkEjFfZeEb12qX9aM1kRczu0hgO73WCphk11vaKsMqTf6lSjCrPLVIHGoEuid9Mn2h3wmYWJQAAwn2N0bDnoAmRKnHyw7kgX/J3ra/cRQRnbFOMTzxJQ6CMkcaG+GitohfaY5GJlq1EDQfOMbbQeWaW+lx3Gu8bu3nRTxfO5DweWXDFtciACdW5f4rU/JQoDQTS7Fcm6mtctKFzdQ7dAPKcANq2/tRqw9vplCqm8bnFicsI7V2JZBAMBxo0No19Mdeq4OIBKMwxZXwC2NiANkcaMJj6SdLm+VXrlTcjhQnLtCWxPlpKyzVmaXJweMwg/lyVMun/wFBjW4SV71g0RGXUhYpPMx7c4X0FISkvdbWtg8GE/XCZcNktzhtfa1NSPUM+D3sFuFWZSR1RSDmww76AF+NtztrQE7/LruQaPJSfB1Wo4wZS+8amIFqBVOH6zxUIS0nLAVSy4PiDI/6dYvfoMPGaTwS7ceWqwxXDzgWowsNjvp4mUOfoCVyzcSalbRwcr26yDuxgy/FC9Rybp1a5EfJvYf9zlghPhh8X/ta5I5Pj6qeUhpAnckUPq3+Ma17Tx0CeRVn1BM4/P3GR3LnM1p5JT+m1mAA/7Oqo/6FP/YJBvAemLG+JHvPE3rQB9QPLUl0l1N0wD/OBC7fb/NkGW3ck4TdSzADkLFaEiwRnJMRa4OmzOO4fqyhu6wzZwg8Gbw8BRNwLJgrGD917l5s454XVV6fqKSYZXRHgeKZ3H4qCJdPzW6ZXn6cAO9fI6qvs35QfiJqdC/MN+r6dglnKfSR0YlIIPHEEh15c/Gz4xaE71K+1RnjhVAK3QTbakqO4jjQvCW7+2+sbs9n4dJ0ojNR+If4EkqEve0gOb8mAcY4RK9jBIKoQYX+N55c5ls7Vt+u3AEt5gJDMS7DHyKGdjcGuJGgmEB3F5ll8tv8QkyhNopFwUy1j4m7C9MQei6cl8tfgzlSsYrHmwE1gwZc1FvFEtPpmASo5K+aLvn32yvUGGN2/yy/W9SzmwyuS0SMlDkoJzgcvRMWVXjHyud0ijKYtAnAPkcFGc0eUmIu5+Sp8yhXhGqv4mcNu5gNlFvfH6S7UN+Cck4eTTOIufjSy690XDZiyahrJX7Umoaqa2arWVlYNX/Tjn8KBBTG+Q5fCeMutpck44yzf9IK60QIMqzrz14nhXXKZnkZesWmB/R1MfbtGMaQOlMXYZ2S3/C81W+xoErngON92guXqtYIwkdE8pe2sVI7Q5gUM1o4nsKmNmCKeycVBmQL7xJ5urO5UYcKRENKKV1yVqW3UPx2TxaCyLSv9+SZ7jLEDFX3rBIV76UKIpvbxNo09pozKYxVUyH5nrwpafMuhjU717qsKV7ayrkVtXo1u/R+fQnf4764erxJqewPPKpY6kTznEFnfzG0pKYtlnfPcWwf+8lE3dPfC23nkpRNhCWkYGaOb8bBf9qs7LpKovfOJ2gZFC/97utcRY55sC0+czqktlSBSCK/MAg56YYZ4sMcdYYt3ElzJpl7kgL5dX5QoKdZ1/bfArFiGt6y0zXnYZGIzv6dtoAKUIBan4W4bv5OeE+Y7O5VEjhzBgZQEwfOF2oHU6j7EiozunjJKupxXeI9IfKYhq/qmv/JiwIscgOyHNjQ/lN+MsZ9kidg/7HBfXC0XT4HMEEahY7bCVVVfh3EeCzGSYFcHr3j3JQpPPO/wE32+X0nfog+ly6F97fRSEa6MGgE3PNcLraiay+Hmh2MaTjptNjyX4ZvHLEb9EQZ57VpKxRVmc0hh+aUppzRnRnEP81hrMopw+5dXxARNRePkRC1IIutYzkC93w8djErhs1n6h9SxAzCa7MPnCo6LIaIViztiZMN+XvgOKKZ0BUZ5ykmYiaz+G2gAtdl917ExbuuiKWmu6fpN250WW0cifAVKgPxCHg1KHoW7sR404kpUsFxFToNvQf/Ys/zyG2vAOXJPn31uYsGMWDcchswoXs9xLvajRnhDU2DP96W5mIsdb4ZrSUKECNAGjB1z2gcTpUm+EqUzk3j4HB6X5wKBGHj5OJE346JZzW727/XAMGrQWjOq050NHBJiPsb0HX/sLdFTzAf3lxU+mD/KVd6jsGnKRm/NTEEhW5a8vnNU38X9cxRkhxi+ETyFDEJ+aaoNFB9HVgRwFQtl34cB8CyywJF5Ymmmd8N6MfOvTZSD18zwBDZ1zlMkaS53054WjMISgoJpYcDcjGaUMGUxE+wpq0F3Nv+53QGWmT/rgso7SGQBtlT078eah3zY1GDg3phsWbjcB7ncMGRtdr25VrT/IrNe7NcNZMiTB0Yi+UEmm3rBkVkNUm+hzDzefirYOAHD/D6KvTysYlezhkPGqqQJIhoTWK7a/Fkoa5u66RFEYmK9CER0A2bDI1Sdd4FnPGek02KC6NlJ05WIXWRSWMArdtCODNRdn/qXFLIyujg+Qho7L/zgccVoVJ2IPM65e2PSeNvjZhGiGAtDZEV5uTtT3p2CVsRSRFy7MW34LiEjqTpdtDEfyVPhJmJFU6zHSmhac5x0uQnQ+bT9tYgqmFStfFv67nGGrTKxLSQoZL/JPEqc/XLXVQpzVV6cTEOGxOKENL9euqtTSaYGz3XVvk/RFuBjyjLR3/dCBC+jVQlx/p7E5tLsEM97TzFtUlehsWUXQKqFQ8RmrNhjLAsUBgoZ/dcsz6nhDkggta4LxLLxRj+Hx8UTw7zpMxjv+O3yfVPamOXSYU7UeLA8TMyqmXNq9EsPSjeyGXgzle2EMDnZzy0800HcY/J8EkDCigd6236klSgPzoXzFmt842ep/eMJID2OVuVxU0MM9jF8dLkmFj7BODXPYH4Tqx0K4mF7J2Jt1ACkDusskJLATryAk4UMf6nWF+US2z7mCqHAzk0SL62SUU+JbR9U+J7tHAbrykDvkWKkiHrOhn+TFWGBJQJCG4J9nX+6Y9MzExL3X/brNSPYjHiu/UEuPqQylIRiC+r/taLLkvrBmoHLeIZvZdORcGzb0o7eDYaBCWM03BZTtJMqZVKdnZYsjqR+ptjdzMu6YEoAIQiCVHPGzdak9bmr30KpySK/jR4NJjD7y1Krd+/yN2ySkoGmtqFhryp1ziRh3q+FSvzy9htPLGf+o9Ul2gimnZsEZc4KcilCJ/eJUiYzePkMLHDj6bKwmI7co8XLe/UI930f7BqutvIYnP7GYHQsqxGDHEfNY//sWXY+T0U7NIzm2Jp86a0lAYkjoOLwH8yceiS1JZeSnJgXTjhyPUq40KUsMoUgluijAw0F7swWJwNDdDBzmmltDBPI2mTfVlY3O+09WgTZeqiD4W7IczP8Tr62xclSze6CQwiv43v5qdsvM+lY8Wz1LgqqCPb8AkrEfjjbiuHDj6rppcCVPJHZ2rH/2nvNLDko07plucOUugt0iWPjhn9yqdTwnalni0EMnRFk7BSQH4ntURTr2qAdehHqIduZbSNdfRy3Njj7r14LvWBm5EPUSt7INBLx69nv1KzupQeR7MwOUb+QIvADwPOADvCG2URsn7s9X8WW9qPRMVQhTMH0buBNLH+3cGiZaa8+6Scl9Hp64pN+wNEHPZ1Wz/3G42egFBYDDONCluQfYe99iHqWIHE9SYY5igw6UnBp8x0I7PmHvBMi0f9F2RjOleIQA+h2fSG60dluDd9NqXiJXbpCqhvvdH/VUCX2xvNqB7DrnmlB0DN1kLVEr0q3+IV8RQRqUmQY/rK+t8XzSeYq+DwnZSePGSaZ+IdO3VwYVUNDDXRfIOv6mMOdKRMz7oyHcro6YmA+siI1c9IKmLZccP0NlZJFhgy3GEfvufOxe+VPD/hjpN39h5ftZaymAOY3sHMA5pAzFMocn+sjBAtJRxs9wcX0hup3rB7kBE/TktlZVVYMD+KvIw9jpQ3x/hopSlBdUy8QOEn3HyAugRrLrEFHDOp1tmmd0jKjwygd9V+Goh7JmRLBnlgNcqMOZVP/z38OnZQ4Id/3H3eQbgjbaXHg/K67rIjbLilbcB8BJH4LV81jwq3DV4Wnhx85PuQbI9/cZyvNRMLQASUVtrOC/oqC4Z5gKDAINkMGosI5aK/y1MOCTDa3tO6dM8POCojny2xO0jXKAtfia8J3SijZ9vDMu0HynYnl119pLcSkb8M2pugtdjHcWTQtidQlnPCQuOwNGCIyOuS1/ht1fzcKqeagUymrRYrgrEQSoS0vxZ4RzrQXBRnkk+GzhzhnbBsMjryWEkR0AZtC6IuC2txHCqRqKDeu0COO5mhvizK/2ci7lgmRkiNA/C3BD/4A6IVpgw4UyafelYgazfIUSsQFduXkUZOORPalKODVbaugPVKqpkRpJyHor7DPt8IxFtvXGI+b96ZUKwmGyC6yoWKJHMaBlN+HSGpg+F8x80OFRPBYw7rwQ+zU7W3DcaDFMuNKDiDq6SYLmo8YPovVnsK50NUJqiP4ECrLu+TnAyQ4guDG7kb0vnSqJuo6Ce5y6WBCuyfvPYXgwNyM4xy3GiJ3iBuc2eONrPeUJzaNV309LVki1lIMoe9F80vgVC6FZ78IW6waYQ+Q5YMQwOMmk5ze9sq/cO7aL/P0uy2Q5127dEikhCWQ0bprBA+au9WHB7LA0wKmlU4UwZ5WENnK/Cdb7T2R4TNhJBwUp+6RhnmOofWuWnlQd/ChSulhb1vlvhgsE1bSMbbh0wJoyPiAaAa3Alamx+R/pPfFueaUn8kVgLXHMHaIjsXJcs5uK4OawfE7invUON2BwFdluXWQUiQccmTRaj9PGI35j/gkW/eFe0H/yAj9HUX40d+r01elWh1pm9tJ3kf6aD17NWOpyOoTdeT0MsAYndTS2/1rIjz0KAiASwG2uRAmwZRqfwfmfgvXglPo4UQM/7iEoE1f3U8tvS1y/2+P2CxN7z432jduL6fjz4s3o/FJS7NiDT0MzgchcJKfMvuQu/RgTte/mTet9YUS2ZmO7pjjT9BpV/zRZQ9XH0ExEalY2RXVfcT1HQ6TkH2oTz6NvqFhYrmrK08Ouhj3ul6TaYApJnsnFYfTfcmWHabfLlQ0p/RERj2EYiGQFZmwVsmvl3c+nhXH8sa7Fo+Bk5LNZReEJeOqjm3FV6+yoX5oG8OuAc1SvAQNq3WxinND1qW4LS7jgG0+UmD67jZzB8Cc9R6cKDhIt7aNIitApCaKQlXOkM2iYEpm6qZnApniPafWZm/QJL1pO5k8Ylxh12SxyJBsPPr2lfIeVMbA+LB4ehl8isCn6NVxg/ancFRVoVIJpGNSNUfXBliomb00pyrcvcakVUwoOruyV75mlWluC8BFwDwyW6XPCX02fQM9AO3D9tJRmSphIS5oHIiLfUomDOpX1r9K+W2x7xcCEzrHTxCntHT7uG2e1Zaffob1PBq7zqgTnqMYUweuzoAHUaSYseodQdm2m+WoTZKidh9zsahdUUr4aukiG8BdEwveoE0u1tuUUEqzHao+jdbNH25uKLRLs0hH2evVHr5DJiogqWqfdvs1njKutwvPhd6lDRBqO8fMV0WzMowTKOcz3h1d9LYAa3LzWnGsDIVT9DAF6URliSJ+7U5RRgx1tITyfvdVlBCGuatX6GtjcoZ96Z7Bs9i4If/IgtQ7USZ2wxm4U+hUUcq5bFEBkoF2vkJO+33bsH66UqjU4qWW9qpO828opBDoz2vc9Zv0oMpexNSgvXZNiFpTnzPSPHngrEZvpNTwyhsKljda0YzPYd+k2AsHL3MuA/k3pB6nTz493IrDS4hc+Ei9VJxTYrvnE/HJfuKeG2MT6+RZtgIYgoXksHGisME1l1MLF4a3yZTGCT/R/Fv7/rhQLZ1K95crkJ2iHmex6BH/u6aTipLTCiJnb+dNUj2u9v5mRLXwWVmtav5oJsCcil/BS3G/cHcEpv9f1Jls6L6YAD3nCbq4aZ/GgnjeNLu7MgE/EOlMy/L4wZt2ecSg27Uz9KV8TppklqkN6KkqkbiLdNlkCrwu7pnM+tDTALMPQXZxkYOdWiSyIItjwQx2JEllSigESKioa67z+IZJ3r1c+D50hJgQrVe5nMAHhyAtlg2RkV9/ABP1gjUyd7IcvUF+wYqaxLO1xH3ujxfHJr0iFonakpLVixJVmvgb1DFvFIZI0S7GHwaeBryEIMnLWYV1EU9G0f5K++jaUAb0F33xjIsWtCV8IYv/JJ61dYtSEulrtKP5ObSv2Lda0ftlmvLiPgBqJsTn6Widc9LBH100IudKms2doURlt7ae8biYhZg63MpsyzI6TOSR0H/4HTLbnELfmI03Crn8zhDJrdZZBUbS6CCc11J+rn/z3ikb0RdBu5vRpQU8MP6v1XD8BYfNWFOpRKiPD8hA3UKW7TT6lMIGL3JbEJViklMvDFqFoHx9/5VlVhEm1uUNezQXKdmWwNvIQ5XWK8vjrBkdwh2xKC+Y81EYAIyRrZuqsD0cdbuPaVNHipKxo2LE6K6fim2DTYTdOQ+yOgAjs3ucaEtywhfh+WxJ1/hkwAV8ALfz5RQL6E1ZrmkFaCnX6b51m6iK5cGnwhOiYwmtBLFVikK7M3hH7zaZinNI97fxWhqgnxKXnLUPJGQphOTyKc3Azgf335npZQhSq2mRdKumXbOzybAcplwTRwWRQCw4biB7xNlnLhuGinOh5cr7Yyq/OoIDVGyvyHi1b9/e6WrN4W7diHsCpk+KSrlLJYt19FzZIn0IAUcGy92BFr1iv7FqFCmBLsHvbwzt8qrVffeT4gjcmoeZZR4nSweqTVn5VZi1naDVX1jOPpad89FkhvW5u/7hcRunhVldNdArhnDMbQ9fKUqG3tEg+zBYbTCN4W2nWaQwBOKTANX73DOsocvYpghBXUfeJeZgwqe+6p0/N02/zuS4nP2EX2XPtEp9BxBBws2Zeg7NO9byNsqipYdHJRrPcC2Rtm8AJpp//jQ2AE3jyxoKI71ndvQIVKbajvFnwlPTvcuJTzj4pp3NNvFmTn7I9QJXY9TaQKLr83xDWZZOEbUbf0X9butEM8ceJXUHQA2olsdTzoRejn5tSVrCSC4wdyuAkuFVo4jWZtc5o6s4/EvqglFddUbVm8sOxSpsxBYz4v2aBHfcIC8TC4uzxMRBbt6d0LOPNq7URYBxJl56WGsmgLKyQR5RBRxtMGBjkpNv611G/p7+XXDUpKfYdebDDvYHwzXDa3IG4DLEj21z4hCNfjYG02g1QK0hD9a7yfQ8okEgmGjUMlX2u/L3repshT7/Cj6YgLw8jK3e83e2HjRP+m6EOs6ZHZZe0XJfqjWdmj2UhZeWj373NO1zX8W6dOgDX9bN429hXJSXd618uwFa8VHUOX3l9r8WUbzLNR1CiE5bamk7vybRdNw/1sRk5fqOT2Qv9YrZ5LLcYXOKXcQQOLfdVpz8uD0bCHgaOmKNYi4nOECS3AJR6DPl0QvLkHEXLnZAFF4NLrd7SCYmco7GRw5HTqCitGnFo9+cVPZ3w197mRLD6/F0S9qvrS9DcH+8zSFXmmlNhlJNbzdMq2pEGRQg18im7SGyTi67eok7I/nQBFw+FEuSVkVEQiAO3My7COz4cH9GXje7jZrFLe5cjnTeG2QTlDlIJqOMCbyt6ZdXU8/2/q4h/kUGjaviffF9Xe5V7ABlzJ/3ep1avm1QLnTvApA1ezl0wkOVg7dAyJbY+0SnZ64oAHf5mSQt6lM+vrt50v3AD/rvPx6aVr1oR3gQyMbXfuftWSoDb2+Z6NpNkKFJJkixQ376k2H9RqZNxqlxXjx49E9QY8eeDIJNpiCvpsPGJ4sbYpENtAqNR17emi9jhLRVyVhEEFkp9O2d+w+v+uaRvzROLjRsgIO6Tc24ku+90P9iwxSqMTzOa6i6rVtEe6wACKoJLm3uEObT0+tXaW5XyXTfC3duRPta/KXF8DCRY6TZPlr50g32SWTmp4HRi/4IEZSchV5AmuJcNoyyk7n4zGruErvRpSi6kD3/p/bTRVhtrm/UhzQLlm0Da8Y0f8VODHc+3fSBS+GRYX2hew+yDMuU/+/vvJ+4y34poTinfa5mmS/JtomcMmzr4lCXS2YXVEe3nGA7ftomVWmqJDNZif0Gk2DJP2ZRNeSe3E8Mex8PhckfTLLjJHKWfDc+MqJ6HXgHJU1V20ir0AqNIFqHXGCDXdncaB5WLEW8KO48qdcQu9+y2HnMeH3WRlsq5Gg3W8Re6QWiDs+IAIq0uiHHaZSIvusu0EWudhHZEMeiWnimpzaKPBdy6GFozH7t1+k1BpiJyCtt7Dg3B0M8dm3cW9Eya6YSQPG2fszHjYExwJLqQbpBd44aMJ6QjaIMaZb+gcZOuceQROywt64p+a4u9yJ+USnbOZP3lYlLCqoYlv5Ah2L95/oHrsptGjBV2RHn/X2q3a3mUyfGcOXDCAnS/odPYxInA35/uphxl/PkuTqzmm/um3ve7NGFGwGp2F2P43vXxZvwWhqw/fMQt5K4nOdMVjBpqyuAZ1RjxkwGYhnsp5CgCiw/g6IgyGkVnxWe09XJroWp4wZWGPxSLtG77DGB0DyULL8WhBsSO9KrdZjm44KMAHE6f/sbxVHu4i4H8+1BSfL9xwebsj1eIPEqgSQ4nS52O/gEp/KW2IKwcj+N2K4ou8Jp/4+tKUFThAv8L2p6vx84Ul/It15Ywubaz6/D8w4Mb8sOHRgEZZ28rS/T6LIpgOQMw4TJrz7U3HG/XiiuwFGJj8hDV+jwenD4bUXslobuvO1tZN1sHxrkidPH/Ly5jJUTK5pSBGVCmTi6ToRZPgyn7k8b/mlRzX/WLRGVkedYurDJUUN75FkoqhqTtqtj2wF24NysMVGlYPh4l2v5jK86bqMhGXQcCKgiNmKL+5gzdlf9JlE+UxyO1pZ+Uy+TjRNwcqYYgVe+PIRBoPywKyoQxgIHLmNPpuce5mkUlY3XDTk9R8sQ4fJpgRd+sVg4/KWAMygoVCA8+y7qVHVhoEyuw5Koy8FqMFzHOCbioFAjAVxTPlYjSan99XfIes0Tye8HXNM0fINxB2NIB/ErgbIh1UnmxvTLZlatPmZnItf3id3YhS/gIbuofTu73P0T+wLkRy9T4DTEl2ISvL58hahm1PVKA7Iwy2W62bjnI9kB7RQ48jO11Rzm1H2AyQB2s44sZbWaXj54npp9FxrsmAKUt+dB/FE12tTzhiRYlpU3kU161XqRRKpOmmAiCtCmXP79VStA/ZPezrgmv8PCz1OgXRr+ahIPOkkvgaenXHgPHNwvcauOXwXTlPQL03QFd+4D+GF3CCY+Az3SPfRqdbh9VDJamUFXdGEiljtV9S1sJRvxN4qasebZaggRiyf8wW2g9XvL0j5d+4x7QxmpsyINTx3zpcALW4I96wAy4LYveE4JHLmvTrwguu9nGQ0IQ/+WjIQTA+UkKQmFrAxen3W5C5k0Ve24W5m6e57aPJN6+vuT8oeU6rzv56sefd1AQPRCZTIa2Ovh9fQcNDuMGlmQ4yJ0mL1se2FnPAapt2khmnPClsWT7bt8Ol6DlMW/nb71GIYZ9fkkbr461fn3/q8JVb3BBI1a5xEi7R3DvNYFqtqq1XAc/96AmIYxigWpaFHACyzMyJtyFomyT15DAzhgfDG69ZCGEMk/LQc4LmBlqMphq56iexBE8E4GIC7eVrm9FkoLDkX0o9hiOH5b57aBHunFpOSo0zB9Ju3PP5vb1uvjQ1AVcagK0m6cf4nn+pp5IIvovKBrTQKKBNlIWUu9b1v3R3pTbvnRcSOPx/ov9As2LSUti1EL5+ban0D79UKnSVKi5pk180B/ag/4j52eGltnYPKxIxZG/szS/C+7yzgdwCLvXwsOvTfA8/dgmxv1DUlCMTTROKEBYk5EvhHv8FmjOiJx/LZOmqMNsoRnoTNyGNmoxOgbh8dK+onzqPoSd3UuxrZZ9/gLabzxiJjQdyXGT0JHGUeP5tuCJDqUf/KWAw5iANyc/PyH9hIfqZ4mS+xdUz0NEBqGvLujUKGfcsHpAUpCXLNqVugEFj/HE4eVfWbF+sqqVoIdPUAJD++0EiaHjD3YucSLL+M2uFXYGu+HcMaBY6mk8n7OMhg/IiLBUmwAl0lHjW6l1iP5ycgjdqrA3CCSFDkrR7ewhlyOQMCkxJxjnKrK/4/hKDyvfAmmKL5d6P+WDk3gqucnunzNISc0QL+b0oS03B76+pgoEzN/0oNZYywDPkJYIkPLnvF5tYxep9vYdaVzsjV+gB4jK9X1UJg/rNNulHjC4n+wU6cl8DD8lmGHrgJ027o+0JuaYEspRoLDEQAVVQJLS1exVqMUZ7i5CHJdH+1dZVrgObPYHQaomJNhNoA+lXRVHKRuFPvRRhU8uHhNyd7fGLU0YhWl6Yrujr5OQJ/EiuekQ4BshiJXAeejf0aNiIXfC4QLuaHqIOEwFq7WCMY6SdrPtyWVeE2PqE4Elno1oy3CUhudoq07or84+BRgz2qgBDA9ZFm3C9J8bO3fuN1bwohuYOp6XZRdUAYlRYLD1DR7tUgJ7LxVOqdTpfvnEeEWqNw6Vx6QFXWESP+/VP3VL9ng6YY4KfUDX/lAxQKk2kS0QQMHLf8tQf/OeGKbkVAC2ftJzd1SsTY+luV3PGLYFB3QyS/8LoOkYrUG8+JUuBFw4eZBdKbdBvA9Je+wkFGbyGuP/cmd+mtgOFazy+zgys1p2gG5evZYCCeUuzWhmW9syzikYQyiUqM+X7Jzts2gao68dqoZ5b58FMSbTo6Zu/gq+++HtMj9RV0MZyM84sFeabav+MYRZoER2sTH5fdy8Nxhvq0GC/mdf8qMCpsGpFG5atXVsZrS9fG0fg9heOYJ+13HOr7JMHhwrMl8khCxI6kkIU2+2MUf6w8WmEg87sWDb0P1UuvEnuRoHnXcscLm12C0DfoO4oW5kfjmWAtnNYh9P9Qe0cximqKAe5e7m1/VouW0rU6nOhnsBA9aMEZRWY7duRnIMmBqizIk0Nu4UEBEaKxC0C42nclNW4nQ7TlHk9gY5UXE8OMqT6s7xqtey4ReQpHBrJ2qwLq5129tCSRjnw58QE+2TNQS5TbAf0fMe3qlJ9zRryzuY1fGw3rOVMNCxOHSM1N3i2vnxW3kOYgNxqUxlGkbmjSA+teUB6wvEf7nXNnFP5HtBvl6Iodq6mG5WGCBFQMG7xaTNLATCv6RxFGq511zNdlNnbrPCNAU5zvmEmR1tVigYsbb8LrJwS4Ys96K38BvmgsAH8FMOrR33SwB+OzH4yjqtWZcAJm10pdAVqWhH4LKbaIjisycYuDFTxpr7tG9QzRiEFMPj3TUD7gB+8h3Xp/XPDnRSC+6yjZvus7tt7s41enqOlXHoekDdVVPsFDfJZ6E2ac/2uV5NxRXJ3XtjmMegyHaFiLek4fZSN+lAJRwUVqNJkGQnCvXk0o2pdlunIrdIOkG09+55r9bxGbYeXzwbouidR1hf++9PIbpdGIx6Kr/D4nWqqE2vnIBXSDdBbJOnREknxNL8/qadcF0SsMSTTrI2w6W8VlTQfCfz/mphjEq9R7lTt9UQ+LhXDnl+c9ZtRz+0paN0ADPgQZ04ebe41EdIOw88HcPKku4FWLAHbtPf9bi07F9v6NyY6C66620nufEHdmNRqxdWzEeUwSYzFQEkbh/aijb9ecY3bUHAk4puoJPnDgfL+ZgWaJ3JLe83HcPtdgdijFZnjfuhFdpwYquzNa/M5CZeLLHG4WqrdZETDywqBhLzowqyy4fC02F66WuLQg0Noq6Z0udKTmJh27t0ovogCNKxHYk8pEKU7eAXJ90bG+2zf8g62eqPvjJE2gYdklYmcSD6yfoQhfQYZpd7ftO5qsK94H3QAffix4loQLOZguxOwqCLlptGdDu43Y4i74pRqVehDCIlQkfNGEjlZzmk7/FCl8OmttuPxv0d2y4kzAYVcfexaYJYH5dfnhOgw59kD59bO5Oh/y+RoFkaH7M0tdyS04KqjVVXz+uvXxuEeARhNxQBNyvv24890QkKMb8ONi3R7Meq6fGA6Di4CVN7LaYxRmypISYDQm7S5ZGxlitVvn1GZgJBbyHZLWtZq6YybpkLEtqXm+RNtq/VrGRtegQZBi5HptKfzVKfXKzRl3q+TU61QojQXCU9wiDWNVmkE4DkFiJs/tX+th5U5OR62MyFDlKEICQnUJmxqJK4fPww8GYdR8WVJy64HX7zNIG3CNYN5Bp5htk8dhfOup/TcVM/J4yTnMTK78zqA6uLGKt6RuN+Pko5v0c/YyUecgo8nwomTkWVwu9Koq59g8U30QaXP1ARPAQ9H6r99WzPSaIot11vR8dED+4zFDEnt2A7ertVJijB/8G+QIIf4Mgf2Qtvtrbb4IRLuonP63kqz0nYlCBJz8oRPnvoKrQBcOWtfTwe5lHagrvGnDvv9CEUAAMWIMTjmErK8LxyopKk5aGDWxTbGXVjz68Bc0T1Kv8lDUAyY9F9ZWGIZggNO3xrNP75NnxcAjXQQYdcjDBdBgRwd1NjTsKzNutwg9+hwvxacPN7BqS4+9j7/ha2F7T1/xGik1ZLvaJJZDr3N66G1jTexienxlq5kG2f13cBiB7KKRXmBNw06HPFPMb3shRQmVU8zEdZwV1UdlA0fsSHt+LJjshoaR1jp6RS2YpSEUU2Aiv3BAPpshpCS3G5MXMdhduNwRS4sVd5bhM6vfNU6+PmHxY3Y4NWlrZYGJKr2P4VAHNntoMi+zwuNm6ScZL/xyV4t/a58nU0bKM1FKMF4H1DLNOIwxcDQFuWaaV4f+APPmcp/YUw54rXKxEJc37/HxWgxGg9gbIk7wvGtNjvHNINQP455Uwl4FLxnzkOlVpFhL1OaTSUTa6JPLLdg7g2dfvBy1dV/poIucsK+2lG7Kahegx2+kWjx857fy7+fBJrfI1gDMQ+aSe1ad5nyhpMpBLys3xxyiegy7R5UvrocHyN4ns0fWQ9TA4wQcL3CmZkznpjQ1zp3wbiJ5tiUx0zrpTPXpmw9PruqOyx1pXsTTM224yvUWM4jjXBs0DGYBf0lWr+STaCakMrXQPKqGwkZvXaP7xuSmDfRjSopSpK25esHN0YXueVGPK04xbO7ggqsNhKa09rNkIXQN1ZnzqYd8YO6Qwx8KgRjTacQ2SBEWwcZVS31nr+izOop5YEjf8Yqda+jKTqz3/oG9lEqy44OqwUmGIuTRgZEBfj8bEqjdD5Ms8TwPgmZD5oz8ajSlqEXi6DYFesgulbPm5BQLu7Xq+jHkbK5Z6rbmpOwoalf/gqeMOnKpeAPUMAMZitOPhFDH41CARNZp+qX9vLkLQ9rLPEoncMAcILQljglPA6VTkCN3MKozuIL5YnMn9gXIDM2557foGajI0Yf2kk+YwGDNzz/37aRVmaG8c+psaREoculc4NL7QK5vRG4p/JrNnX+2Ipk+HjEtRQ9p29XpUvrXnF25BbHMbGSNNwXU9dbVVVpJFEV6qbjmX9g2w8jEFQv1Xf1aXWbqoJFb3UaiS6KV/mLSmSWJnifVfw9oTD9Z7X7kf84ToOUlr//Cf5QzT3cSGJTRuzekKXkw426YPba2xPTnCSCgX98IAizuPM/Nhd6b57w9Z70xfMy/Av3frz4Rv59hrsKCt16Z5BV+JHwG1kkRWN2aQpnwLoFbPqy0UidB9i9wHWBl+8siSDHGLt5K6JdXHtMHjDqq47y3UPvF8Yj4OPCnBSy32td6a2sRGm07ydj05vb1nL7YB1CNugKti4x03FLWvGCKQkbZyAP1th1c9Turi4CaJEitJZvOrsORrt6agIqhF2VsD/XaLZjknC3P6mnheeQtNTlyUEfKO3dMU36sAAeFPh4ypCfI+X5LOkqTQgFEY2nyMOBeJ3lD0ss6ZcPwU42/7fgp1d1rM+JS86HzFLcSz5uc00tBFe3Zbzp86sQYQCjpBez4GhOHgR0mlmaacj4gviVVNSU+fLcgBWJnluhV+nc3b2Y7AYHP6wPqM6Q2/CVoEUOK7wkzO/RSv6+lZl1pMS1LPrm+Klq2rMQswTnWHcfHeCQ11xupCFDWFn5Edje4QAwEX3+3jMkhIOF7fPC1DvOC6a9JkKd6ZTP1HWHq/+0Jsg/V1krE8AKYodfk8dAmCewJRCqAxyY7uhrxwJPzI3tIj6s4XEex1XWFQHrGSEdWWSLrZQjv0G2Gd/dpaoKiyhxMqZZs1KBGPuMhWwo3tGLzKYQy5b4zhdHizjTjR399zQhDeDtA9awgQ9lM3dnB0A7wisbXL6kpgl45cjyQ2QNKYb789KL9tALsz6K2LlrKleapzVCecxitUYX1zLfQlHOh+jfGQnKUIryRrEZfj+MJnCpg7FfX62P+3i47LuBeFoF2Fxr6Lc3d4ocCYlsyvSrHGozwUK5uiZ8W/cBHTUvyH1u+zx/6UUVdGemq/PfJegJbYMxindX/qV5di/+6H1dPI1MSlLG4uu6RsxCtBipWSY1XFCwAFeweCIaYCL+6L1aGdGKwlAoj8RdHO8l1/5dR/SJdlgqyXqnLowPa93UPoN44l53NhoJYKUqrFXIUk5WK35CgbcLji0YhRbCmPC7zeW/j/5ogGJirvNPuCkR8IaZ9D1jtKp1su1VXjdTQbCV2uVvOh9iHRkUYXGkfIGj37EX7OrfgrXaGlD3UBRW5T19FFmmxU571LVXXw1JoOOcbwFTwYRSwZef3+XknbazP8dYbXp11smKq1TiuaKxuF94g/pym60l+05biZ5MVBIeCh0VmZIie4Vmn057JBuV6pqN8ymgjowyKpqos61bYwSdnDMBXSVbpPZUU8euzFe8t6xPl0LTiEOIM8316vrA0ExYUx4yB9RZmeLmephb7M1uI7ObwNNoVLf92TWKC3odvmXeEkWxoZ/Gz7wbQ/Mg+9cxHodRI9bx4GfM6w4mym2XuNRUIeKZPPez49YUmdAbLK3tqBuCySwftCTLPVU9oZ5aSW6IXtkYKQYN6KBBYHflnAqVFZxCW0xQNzhrFKxStML+LfyNLNkxaWWrIJcpE3LxY2pgy9j203n5ezKGA7Lm+HA2snPeOQmde3D0uP9wgwWpsZVYd5PSa1RY/HmOscZ+OEnnTHGZyX8Zh15avCkrE289WXJxv2ZXgEYqTYLKm1RyhBhzIr2xxlFA5W4g4FD+S9u7X0TPayJQ6+PhdkamY09iolbucYnX3pYK2+xBMdzFIM6FTQjsaN/xJQZLfpND1OaS6gUOL3JpuxmmHTV1pJEueIrXyyCtGGg1UeNtfbXC79TPaQVzBSYvdEXx/a9APu+t5cpwvfCPVb2355A7cks4zMgWNZWjxamV32aeBeQgjYslyI8un/RU0jqPW6SIj1tWkCOUP+watlSzyRgiOt8sV7qmGKG8ApttdzHTBygpCV/OiYpLUjh0PoaWpDWbfLJF9WlFG/+mSQ6/y5SGA9cX3qfTXaNW/duzUp/1yQaPgpFqOvhRoUehzRNlppoKDH29cjI19G5H/MbyxG6Ys0QtQEh2C98o75dNcxsp2gkOQi9BQk1GOa7TaxC0B0dTv8bJq3LpeimrIIp42BicmXuGY/UkruOYNL2rk4QLUZzBYSMGITbQdc7nUkU3RLKAGIQggrQYziRREm5tSHYDHts4EP9qQH9p/4D4RmuDbwsDI2PCGxBr9Y4kVRaryEJX3T2nSz2c6vkb9lrunHPiYFXKaSnxu/DAUNO1viEICeT14ImW2Ewd4iK8sNRFStY/pPxACLFAuzwU0XIeyIt0An7lrVRMxYNFnjoBvoM0NFrUUufB6lX5bn4EQmbWgLXdqLt4vv6jR/4aC0qNVlJQ3lbYY9IZKKrmy56D+j0W1qFMQyJa4yqXnnfEUiWwdjFqx9PT1P104k5gkgTeLStRarEszUS+tWrIrMW0ECeNT29yvrZMEPD3GHp5nXCT91oI2TRIcUjaEAxWvMUnhNfO7/bk+NJVJrYw8ZlC2R8vf0cXLu8BYRO28/euNKt9IR99g8FDSLA65FYiUfMsKZr+mDpq17DvzJTrUDbFCHrIviCnI0M301xWmw3CzfYU9NI2X9esBUFfl+BpDe3FQIWA3PhNL4TFpuH75P/NJIhSiEk0vsv7tT7e4T8wO1cqix2MxTmeaHlvKYcnsE+fZuTu29e2sN9LBuV+9v9LZqZfLqGFsHhNq1l91K6+2OjotkSqjdBWxy7JE4N34Tk5WwBQg85KOctKFrBtu9pDQm3+I1ZFBetxl6DfegwaIWN38NHznlL4NB2Lg1XLIaRq3pF1DsUlCmXyohanLIWTm+QCKGzcz3JOCXn9xsUY17ykMz8Yfv/NU8eAgKpgQmiLeDh+pcvCaDY/uQldJt2s1XCOwDiKBv+lQHNJtWOBw1OHSMMM90EFj3/WUKpqvejZywqKD8M16RNj6O8YLE3R2vYeqg/2lPuw7SM/Osd4Ont1k2mKGv1Y6qduFETZEHBsxRfya+hAvLJNkEQLLU1yS2XvH2Pe4N6BdU/KaPHssLNMFENgXwd30gQCn2+1aqc1/1XMJKqcbbT+owzPiXWdgrNLQWIJbQx0m6z663bBu7+9HbGxr1QzksB1ReTqCo1lv6nehsyudrvOpWrapKNlTH359IYRjXIOjN8oNO/4NLHZcjm9R/GRwrsg1ue59X+HsrIMikpT04howL7r1N2Z9cMcM5HSyIJfTJIl9RrwMw8HXaRTJ5AUo8OuCqPJ+zIB/a31fCuAE3+p5EQCXBkVv0IWCq/N/hakF9pdxDf0xtSMAan+ZbbRaXhEkcxab7fgopz9P+xDo2JhDFgKHDz+hJtRAmRrU+hRrEK6KV7068Hoq0XSFEHhUusz57gp/oW8qRWVXI0OGsGkRACz98L4PBSZRNrc849VRovMUBkd6p3Oz2waLnwzU2uVxxcSY1kIpmheV7Xi/BxuGklu2QpecKkHgLwLOxIeIJ+rot1v4EGw0+Kc9XIRiKi4kI9EW/A7W7o5zlUYsoDhDJHH1dc8z6Gt5l9LYvHT5guM3+adHlDogVWvEVtRfm6/whaZeG5bSCWiXp/JuK+xNAndxqlg3mfLZe36x/RGPoUtCOVIlw0/lmt0Mehw1szJymnvD/letCCWkvX3Q58JCKLRtxMb3rzz5RgazcXaqXSowBKnj1vztoPD05H+7+CwPQVnPFGPToNf2ttDyjahznMx1MBhheStuA3bjjlNWqRUX/8e6arIY2hvag/kWU+/GadVQEJzGPFw2Ja+A5PULOawMCRTotHjs5rzvcj46AoxrYdu85H8D2mQEqhezeC/MiVmpKY/t2IYgZNozOEPNBhxpdGXYng/hXLzQKPWfrC6ACPo1DEXC2BC9k2yWryK2ugQ9ihbNBfhqC0mKtjXtqbr2MvczSnFyNGNGS4LaNjaka4G7iYg623D3RGL5PI5Ah7owUYAYrWGDqVtp6j/yAM8enzevaYagKltwRBKA1PxIObMUp58QWLX22tmD/SBN4HuT96m0vbVEYZx+I0zYLSHAludfOtQu0ae5+M8Gw4iJw3k/O+1PsLWA8jKYEpBB+H9nTCyEftFjAsAimdnUUDyejjtzfXAnEXsOZ8kZLxNLUJdtIVpYe2rM7oCdCXlDnbB9gFlPGO9r5l5xqmc2wOexr9mPc9tcaL1NBWrwUEiI7q4g2ux4ucDSzq0M27juhd4jiK2yZ4Aa2G9J4eCvkb7RekpYZgdyeaI10n6orcm7rx1Rw2qadxVTYW4cB7WnefbkTgLgieaIUcEU6XIJ/CwO/trpikC5mO/1yB+BYhqwq/GVgLU9kqa7vhd3DklWKgf3MhSm2+d0NwTOOCZw6x6XrasrzzaJxfevrSKM8DkU+bjDfpWt6vTVCsJHQukqK8cI3DMiDq3ko46E2Hz/tSkqR+L+xz+7eiZX62SiYyIk2HI40CaW1yWN4qrqWsM4MH9MW5k87T3J/4p/E4Gp3ZnZihM/ib7cNLkdH6ZRzopBwtyijWboT4wXSJ5+XojdCYwbzrraOvU1G+mRfJMPww59Y4gcn3bjkKyyoyT45oaHzV5EIatoS05pbb3rbt5Drw3bJdpeefyugPm6lTNE7fWF09FLj6PRL3yV2ONS75fE/nekh371eug0JkAJagHHLrDT1cgH9pZ9brpJ2U8kABB8rS52J/0IwBxrouU0WaBLhsUF3or7o2c+ZiMs1yW7SWjsSJ+Hubd4N5Rhx7OUSOrMnPn/iySD3EB3mLo5HentB8ow85tlzMiM/cxLz8P+aCxXhtbm97gzRNKi/ddgbpJNF/cAjTQdiuMr+6r3X6HGHoHyuJ47C+r+AVJTpbNIBBYdK9uupsbcffWBfvBkWSDuNJbUshbMOi1MM6QiJTo0D7NCyF2P8w3wIga2jWqvZo5NZSyypViQbTp/knCyelr5UkV0allsCmLiI3W/WruDyM67sNiLByYsVbABSopvQibW6u5n0IdM8gfkFLBMmzelMkHSZCJrszixuo/Pv1TK1L9VjT6f+5Pm32ZA8uomsSrlplOoXR4PdUvmar2htlNSt6o1N7kbr4ugGJaKDmQqWtLq/iwXLViKUtRURlSJr5mJdA4Qej9DSrZjQmjiOpEVbeC9ZFruc6OsgJ9stMVsXpZvmxEpy8B7PCRe4X/1GOZofSi+6O5SPafVxfsOIw47kqMA97P3+haNLkI8qHFK+p2EvEiHuNxU5QM9yUEJy96Lrk+jHSqEG0U9FtDmGLsSVSpqK8+/2JrOL05naoT+xhXlikCHuLL9zGrzAt77Uw3AxwjpJY10tEza6M721EKO94WGMBmH2xlecBC35TrbVmN4kGvNFflJ7Gf0hlFRB+m/J2ICethxjzlSrzWj2xwZljuutNUdxxEY/lTwQv0Ol4XprzdY8TrGdOWiZ4YC8VR3hZy/B/GUG/D7TFxWCIfuQlr78a4VZnV8JqK6SqKt8ctjsMdjR/0TOhAOmTIVFRBvjc/2xb9pf0nKI9NZk06TCiwW50jbqDxtZrtXY8vzNcGsor2A5Q3UhvPO2VT45H8QtugPkUn9cPjvUtderxoS8gTczSvjmBPLtZ5pMjK5p6lSGRspHj+9yRSbk5x1HSwZ3nJBr7wwNecJaiqmZoiwEEbrQmcC17h0B1fFvI5XS4/Rz524OSQrxk0n5hHDd4BjMo2+gmRoeXDKHA/2p6o3A3R9YoZJ2SCIqBS6QALhtzqGJk/9ik9F6eP6TRlQScyffD2C3MCQp7cRX50yZu2S17gM2BVcmFzvq/xejeOZGFwO8fmMFEDtQITAkkDxc5fE00gzL1ncgxGTr/+l5bfHZu6NOz4wG3gjpUieyCa3Tw97MMjZEqmpWewZeIhpyNdTK3KHn1HnH0uJBwVhvxlEwKOc1pmho9aqACoHMJQXI3xVZXWoVlTLjzNm9/eRmDJvz1uwzs8FxrWPiNea3m0DZ7pCqXgM56jMTeXUMTWq7cBCraNyWOiI52vkJ+TnSxnbp27ffdMaCa8kkyMuXTG/i16zLl8OD+Qz7Qytt4gn+IuSUjBhut4nOusIT/2QxJWrmmkFfihVEuLnpPmxOSHKM0P308KHuWT7X7lHa1K5yR68KgVJzhzdvSeliG119whg5rYEfTnJL8Jj8gcsbQpqttgGPQmjhbwf2tRhDSuEc6jkE4WSyZL6UQ36Xc9dpMOuKbJ/pXKmCIjUpJRDaxjNqI0bIRkMe/wCyw1S7QC7KE/hDU96pqeEhzpakwqvwI+5aEerOLU06aq79860OEZ6wbIDjXP6OfuZIYsuStoexsabl2dz6cWDuRHIHfk2CEJ1YZUp9b+I4Dilght+VZfByIyQ4b1kudGoG3mSITMmTMl2xU+ilS3z+Bf34Xi1yWVhYoX6ksJZRtUTu80P9ORMZNZt/X1k9GiYwlM/AKqhHitTPaP+ulDHOn9q/y/GqBn36hvYQisl1TsZBGdtGsvrlF7LuswAzhLG/zsFY8yWWhBDxqj7p8Bofv9DOfoTfcUVjeB+k70ylzhGHdUoIcK0KZRixnqQZCwDTACU44tjqsW6SlcwUB22jbogVSWqmByTQ/zizOEaJPNMIu0/kQrys4f1PGRRs4JZscCJwLIWJKhogdwwNdinZYVQwGwFPRyqOH7SNt5kYIGw0uYRf563fpupH74R8UinaWz0G/nXheKAT3WUCOBpjBjW6VZDZ1klwocn0wGutH38Yz4z2t4hqI+/rRzvfiqaTtWIfZSqe+k8LTbBwuVPJ7EIr7xJ0ry9v5FNY33ktA+aysT9bMYt60k8aN+06WVKsRLutSV3WWT1afzs8kp9laxeAjvV4AeiobVvgHKaToOKoSeH2qt1b9twYTRb7jvfhsv+8q/4zyrRp9KGsT/OB0RQgjzSe7PB95T3w4+tfSxBHYX8/QjiW0OMFqPUvEOBpQwL/YSFYnHgxBvLaYfkhUoO2M7YEl65s0NStb5INrS705YqxPe7KJAJjOEsQDj2UtbOZu0p++qvpsL8R8kRR8o38qNAvog02+CM5P3UAGCVHW12HhCYtb5Z3YTo3+xmPWLlmfR3ga9Ew0POP7HyK5S9FLHQqX3O9kTLRs+S6PiWej+3oMSegd13Qpyj5GwV04fariT31xcMbBNQFFJHdkSubs99YyqsYYSgLHCDf/dRT/w/d6CdCRaeKcTlmt87OInrbMwJv+EvYS5o+lnhV5I4D5WrWf/TlEjcUbNbAE8zEcvmNZvVUwYPFHaDLxY9ds2rYNhsJc5rTVY0pMJWcuX+Xf4hYmxmV4l2bkY6siKfOKbn/+4r5krj1DqWqej8aflP+6QzezSexX7v5D8BC7C2+o/iTiywHTEN/BjSKxk9VdDHjbBHtwjV8bY1taxAVg3F/RcVr/3I7nDOI/8O0WgsIuup50jt35GxXmNxbKZ7OY14OBI6PcQpsJzOrcRGmjQS3n1PaERWFtveNmA8swLhHLFYZMuApYNTZE8pbQbTAffWJH6i8zTE/iyMzYcq2ges4pRIqpRker2wfwxMdcQ2giLhn5Un6z+Z+2S64vRQazQXJRjKMDjNQmHORen9F7TYBEq66tQ8AXbuQJ0+lq81U+0DqeOhvvzmO4SuvE0G7+hEwncpl2McH2H4yhgnUfd2HldR927qMqmMj/D446nL12sr5AqUjo4T5TLC5E01KtvvX88viPD114yRAqHxxQf+XvfGB6jpZANhJv8E19aQ7CPMh1Yb05O0NYOlRqlq96OlnAaTqjLAWUjmo5sHhajUC3TGEuP4eFgdhPQEdrm+vKqF5wVSNX4f/Q181E5iLJs6208QdNfj7Rx04gXZ7La7T5fWDIBWnO2bDe7aLZi6NWMMCA3qtZMDEUppHXsb6PZqOlgRQkP9mVPjYD75MiAJVFyozoJfMSpSZLSyi7Yf95Coc72UWG92ouABDckOS3F3B5nvGGMaI9qPq1ydkg0b3BNCm5AEut+RMC6vGXzxuziqtR1HeN6C9+3p038MThifZcEd8Ywc5gY4DB4Nhf6ozvXb5XgT8TvxunAICoYycy+6rDwdII5kqDp2CQdf0n2H6k2Q2wJeWlh8j1gIQmPMKnhz1xT1oxYI6kf/F8+/BKT5Rb1Z88N/Ejvna9CBBNj2UDc9mr7v6jKm0OXdriCIpbYsaoGFJM6FrV0pZZEYlQ3mIzH740pzLicgXpjdBFJ84szyaMZpYFxxTcgmjPJaGwL3bq6WaCYrlMRpd93jRnS6981HsVwvce0+P5GUfLqPkyka+p0TcDmFaQBdPpJiJxYBfunn85S7vIF4DnUIFAgfyqhWC6g7W1KaolSMLcB9IaHEPS88NJjL2Kekh/9LFYx960YCmr75HZ77cPumke8elZvO6oslsyIndr6tpGUbFoK24FXESQ8fcaxqBCBeLH2mtG0J8fi8myNkrx2JYyezlimilOk6ACN7k85OQQ131WrXNxm4F1XeNcp3THf6d6Z8dtTrzj97AHKDxD+OYzkEWJy4jmDcgTpQMV1uHP138XJXV3XouyKA+7nvEH8GSTgcXeFGR4xPa9++bLM1LplsGICwsqqEfxto+B2T3GfPzr3We1oaAaPpkrqzctkDTtevARBylUYHMtvw5oVCyyJJwL/P9qcNlYCLvuFWJ0Z7Ou/avhPO+CdrvovxQuvGpvszuKdUtYAEtF04QIxLpWx9oKCm2cQiQnGQ5SVbVJG6rB+xte52DFGX+e2hTsMyhZDrRS9rnE/Vic5wE+zHKaE5/FudJPXo28Dr7wwfsks62qG+CyBBlBdW/v3dFe/94XmVG0Kn7k3QWOD2Eog9575xld9zEW+73/g+age09hn3b16YfpAbQLc8vWfydqyek/p2/91XgfJVzQpzBAR4H9ohZKLqQXJWxqotVdw5FkDcl1bjPakcbb5g7eTI7lu+VagXf+k2WYjGNCTMTnHN6NPIIV9PGf8wv2tTGKxbrrDBNo38RrbraQ9leeJi/huyhewXQL+AMbdgMBkwWYRDFJncE54vkjUfJ3XfDcMqJbrsoolc8jUUT6eyzA5lLv3kDM+z7aTJOomw7PzFLOnJ+/BIeNGJ2LGqoYI6iG+6eSru7ACcAYeL4phACsmASMamxi+yFn0hzp4cndSdgmQB1GblWveGuvIdjTDoHPwIgwvCnFwYwlM23O0ZBywkUXT6YIErkzfqiPK10EGcgNfvnraywTzNN9xfeP6jcOHOznPDAJXGQqlqU4+BPb8YmQaPqephc0z4mk1FFi9cm+Kdg8Fxh4WXE0BM0cMC5GILNnsKJBCWYxWoSPIQSLh0CYYEkYKxdCd9YiagQayYWiVfaA7xTbDR09t6qFDOP2wA6wt8OL9n+985ENqxe8QUBySVpTDGrdo3YKh5R5rZAgwwkNL85tZ+DLQHw+7RTpvNG3Obkl1oCQLpJckZ1PPNVAP4ZTAxLmh+18LuCfiBFBqwjshrUd4gfss52T5vmVeoQupDHCRMSkjyRdnOc4I8NkHT+L0Jl1tG7wwSpLE3BYuUISYDCqwnrg2gspys4EKdZB/O49r3qoQm/CqV6jWBNipg1eezpkcXz0R2IRBkTi9MZJCv4R8JXynTZ9JFKlaVmbI8oT55AkD7VjIUwb+YDUneRJbHx+ct5oV/xQFgd8uJgvEcgnuvBVR6vSbB31qegs2/kNnRc0vHov6GMhtfoqGIVbZa3j9hIVzZI4Gz2anj48+LF55wJ48VCtlLupixmJ8+hEWeQERPZrpoohCDIIZXMUvY9NJUQBDpwSlxwwKhyaV5e3xEducxRP8bune8HYlm+h7beSZk8AsbnoAqA9dvBpPeZSuSF+7BcDWRrZrxFLUWvp22DzovvnEvvYO3uB8Zx7epCIY4VoH3iDfn1sATq4M8uO5oDoiGb2HbMhsWOtGA58ngYIl+H5ioiZxBhi4owEGZmVQFXUqPBMMPgC2tYQWD75vuSaTYHSEqhP6+f5rF/rWvLWw8Q9r3+qeSIbZRcBxV0QTtwrSl72XPGdyQCSBaYfsRVAQvcf10CavWogx5s6Cw5QFs8IWcpqfT0dnry5pygUsNHI/9+9b5ChbRAWKONuv7xD3a18B37CuL3WqAG19ehKxRdvSh6iu0eBuuPE+pB/kwEdneDEacUSUhVFHf0Rk4YY5hXy3ful6MaR148qhrAD7pRhWJu1i/HLYPHDPvvjtwalyO8cV9tLJTbpsy3zPERLymspK+q8gzWGNdrKX4l+lYUqOBxqek1yX3TJZnZSaNTOgC2/u9/sE0t/fSo44v4ov+W8iLoA7uFv9FF4ueJYe5ZYt2Sq04SE/yi5TE7gzGkB0GqCeHFWIaP/1A8Zrgw6Boeq9Qb4sGorIUZ/CqAeicfPNHnhB9doe+aZ5eRkBorhqbpvGynkixLkci1wAjcSw5aPuh0S6LcCjk2AFD2/BL2l6rDS84BAOWimLoSIANG/DZ0/9JbmuayD8cmMruqsiXH7i6WMPhyEqWy4y600jPrTF26KC+uae3obroDYayDcOBc57Vjrvg5R2rHvOal7i+RkIrTaFoGhhkknQOpz0EfXG6IAtb3KEJZByglc1JiIexHv+PeDUrPaaGSA3p5rzDSOL0h6qskRqcguqR0dqI4GzXm5hYREO6B7lYKnToYGA/JOTHt1fk6mSR1TEnqVLBgTbN6CF8cb80Vk6zdbFSZ6CMErHKDYdXphslhOpECK4Ugk6g4GyQRxgkSq1MDwiQJHwlKVgOLZhzjSNGt0Q71qOMkoIsAP+IDK5g6msKJ6tk0gN3AZ7XPlijQ+SUqElVKzIVOFDSNJ+nGUR7qI5lOek1TL7k4/o8+64qKgxvjbM3BJMt/sBOQbyDQ6yDMVnDyrZfTaaE9f2fJYANBGvrh43JF2FpQn3w8TtQeb/yD9J8ZTCloJlUO3vhfnviB/lrWXji1pVcY9s58nm9kU3LDCdQ+PJXA1U9+n0CrjCiHdMz6P5WJGpZxFvnRolwDvdxmwo4SqtEzdEhnTu6R9NPBW/hCMi0F67HBs2h3M97rh2V9a+enLToExhdR2DXc1fN4KZZnG9sXPzlturP2c6ritN3CI3RNs/I8ro9Fo6iQmnfSuvB8rBLY7pSoPNSW7WQOj47IwQYneqWsqXochNak7uynHYQArQqePlkebjP69viV28zmTqn6rYBH1y1Gn60unompTDjX7nC/Mlbt9LKwPvG1Vxv+/1Okwb49HiitJIurtLS1xUaN6KGMWH4Xp+o5rq8ZecndlstPOEktRak/Do/xcZUSS56TUGue7XfLSP6v6PtdpWNt2/v+yT3dZE92hLsEaDOjJTmvsjTuzkEMrESFftsoQB0lNUe1Ey7VqNAcYqGnjEAxv0P8HXvgzXKGJDF0FhvO3lDgvuZcR6xAR3MFGCdjW7Idy+cLihAFg7VIKUOclHnlxhLRa8PACLGvwcygvJ4z6DS/naqyZlp6gotQ2PuNeagm15RNhlY50YVgluQYBvqdYilcgrvwzo2ydARLHy9fH9k4W0vU5Pp1QKVSD3WKJLzYs+fZXI9y9fsxLRXJrgTcSk/aG463gup2BYYOqcBXRy6QjWXAbeWjiV/T+NXTPoE7xM8q17x+70SCJ51Pb/tgX6gOmL8fBOLdNfdCD+3FspBqJb2I4dppgI9OOpk4QOAtg9iBRg+K0zxhX0x4B+wvH01faZpBdCekq1jBrYGXylaU0NJYOdG6ION3mR/WikeoI4MkfRFvr0HVhsXa+znjuAsu1k2m/XQLWpgZtOmZ+HrrZkRJyPgC8hSkB1mrpkr3uuUejv9l2VjaFpyNZIft1KYbxrHSJQN1xgxCWwn1iqRYuLSuJxsATaS87B+Xf/1e2QcOGNRPZo5KKr/m9YkG+jf3XJ3LHIsRs7JEXKKAefNih6FQ8JXPDsx9hm+QAChrwFeCYF0crZyblOtJOryjxQ/3HIbj3mLuscp4HLPIws/V3bTQHBE3ggMM3BmBf6ZKRk1qScu/IyrArnniz4p9HNm7iR6pF/Jtdzusc0Z76L2Fz1PSJ6GaZjPj9+MlgfU7Oa7VPJo9q8h8bs8vVyIOwJJ402LgqQR1NE435HYs0MNvXKAM6QRPPQZcJk9kCj6hyNYe5DW1sAnsmMAdsMafBj40uYQKf3TpUXLxhk2WIUxBzav2Jbdt/dPyEscCzNnF95nTdFc/0prDKlLvLpQWxvuMOq9vTul93H1F/nf3O/z/6Ovmze/Ik/lAOBp0I6N9+IjP1LMbVx3+tYNokEOz9g9fKw7Ao5WmnGCqopOvGIN8ys32+4SZ8urZiu9vXY8ZnRzoF3y9WMovleKaHEbQATc7PQdN2Zm50engkV94PwvNEMGbslLP+w86OUt4ZE2qDXz1yLWtKHhMWqHtsWrazHYK8/pl0Ufi1RMixBdUjpKQ1PGTitL0WpHrZS1436PEvQC3b7BaCzZrBOyQhlN4mZtpE/Fl/g1JHVMWtGAQt0pjsZj1l5eOHXwpxRH2FMy7PAWVZYzL7Wh28PB5KU8tWIiXjwvD7A10p6nNoZoORfgVzXltPpmTbZpmrjHE0xf6YRuZO9YHSQO+0GufKagmCv8JyTbmJCZ4ygDNpj5T39TeKWBrgC5MvDAuTHlj9urrBFJWq3iVtoqmKFz2Ts8ARqakKfM1aBOiD/xamFjjF1MTP6prYMNUTDqGkTshnTz6tsc5845r202goJhwfy/fTIjSDMV1zCRSxj/2oEbNmcLMUUVUO0q0wovnQyeld5rfIII/RyQn+xkZtkI/pJPPB56LkHQr/eiuIkJZmqBaErxMEyU+T877EY6voW/EUycFYPYrB1eOv59aCnYmcSSlnQMEL0ZyItEeBC7vzdpQ93SvI4vQf6L8RbAmoK0TtH1EWwG7aWHsZzjio3UChFFXaGH0qp/kk4VeiIcop7dtSHzSYIsqxH9Zcaoto40ZpjQi4hzwKG5/xSt57eAGwne7h/mZbbF0V9ytpY9T5KcSq3xTgSvlsGOMAheiJmQlAWZfXkmghcN9WRTaZHhyweEuyY/2VCRTsEPup1u80pA9n575Bszi7i/vti9DWb/5yK9fQXegfynnYBajMWEjWfMVWpgQE1YbXJ7YLqjLoU24MxVucQuV6UzMjA6A6svwaTqnDRdCL6U8cYOIiuPkY4WiKUcBmfxUwFTUMWGSGBMgpVanmlXsLwyEyR23zoIUS4POOMf+L2l4RUCtEgRuzvC8THPM7R+LNQL8CCWvkvofMTfCV4glS6i1VKnlYRbZtuVlsDVpDvwg+QWPirdAt7+he8VeDJGDsYQ1f0Xst71V+K20zDwcVPaT5b20mHGwYkL/eeldc/pOze1+Yi3UqsKALKuRywIqlp6sIRcuuv7kFcqtcqhWelMr/5tA3wmHuVbn7DBjThUD8Sd4x9ruiqQE+4z98ZmEhM7KGi0k6j3BICXhg4SXSFApjUpVXOb+TIcdsc5DJHpfKBWy3IWUC6ZtGL6M0E7DMgAyp1GJalvwmN6XLldi59qrqi/SWhl2mm72dNpiheHqYCI2GTb56qHT1yFBJBQTQhuzY0ps5zQVbh3UnOxJLWJZu/0IDKDD3Bwt7y1PTZgb4yHlRZ+4pb9gCuMAx7BetAMNTeIix29uiCsIcoOcbr+dUdpMowOibunvr6XFsE0z5bZnga+FW19u4QUc/Pv3sIu/HkAi3SDLZlv9gC/VVU5N3CxNif/snzYk9EMJKKYTtbhIhXMm+cHLyUKw+sK716d2sYHp3VlUMDZAzmWF1EFeVDVGq6zzK3R29dGHuWwkQOJdeL7Fbd86BlXXkg+Z2PmQgDLnaZFngoyjLl21vveIGWBEo9dDiZdPDoWdL5+iBcobc53/zh2jrSswA3rZgqhCQoNeshilKXtmgZCsP/M55KJcQvHQQ3k/fI0yoRqbRLy7LypZdSi6DmkDCaXjfw0g5QHxXkgzznPFbgBEGiqilSOai/tXiAuvmu9s6WPD2s8J15Xs509oTwNDcvQXr/VldE0WoOqPFVBgykCqHG5RNU6vI9cTkMaW0V9MkT7g3aBV2CTo7DKD+vn+HsVVPk69W6gKTuk1dU0/Roo59siN9dLh+Q0F8iD5SMvDDhNatzF7Vd3BZqo1nz6PXknBEX7FRAAiV8RP3Ayrtw1UJYdHqjh1P9SlZIZW2dICgkXdFKuQVEtoVPH2/HG3oa83oUb3Vwpg6uz0xp8Y7//APTG6QYqecIxNLiJ5TXTFw/87bSooVtWWlkJT772sIXScNrDRMJtpzK8SLwXTNgKgSd9CBNUpgCtKIzvI5eANTn/BA9pE5SyWAhctpzXrI/1OBvtcavm1T5oaXIv9nNQ6cmKnz8zNKVY9qMzy+nEZ67AgOh+rtesH9GbpE0jQW1OMM6E4U89q6hfb40Z0J+A+uyZVMVCHbQLgMi+v2fjlqpG8I0z6gZJbqGN60O+ZJlP1KCJ69kluX2YlFZyvfLD66wVQmSUSybxPG/F81UKhRM8/abVwv+pYk8vfH/17yz/cO+0Ni9dcsgw9sbOxADqQe6lwKoL3vU9Z7lFdocSqL+AdAyeRcME8VnP00EDfzRHPtAALkDP5Mtg3J4FvWMiZj29mm1/8yK3mmU64hCZ/vF2lGscdbKEybkLC+805BvL/TdyDZvVHQjoIVrm3wZbV2tmAVKlPyS9vpYbubaXh4fmTMAwNPZmcpI3WMTdvAjr2eDhGafkGkWFmQiBsUpKaU+GBuE4QsYHKhl3znKJ817d39kgs3jEnrIE+saVa7P6Fw8fUTfe1QVvnvQBdr4dYZodfpuZ4Fg+sksOLkBgIFAwUZLEziIFHFo/cnbIn3zL/H3gpKGnhzYckj1mVqCaXAYXh/YJaQywyKa+PVNW8Xy06zptQh8aS3NO5Uuaa+DAj2gwIfeV7y/gmLDOh8KGs6hEr1yRTI7ZN8FTvcQRE3Bpt6+J0Hf9KY+BoDpUg/MQowhs9rwTuZY6bsAVu+Lwsekzf9umiGssCDZBVWTJCTqRmSoSsItULeg8TWUQ1uyqekiI1JREGVqg9JjQqYKLksAtqDNlyDTy71xQfOR54kyNyheRVy+Mxha03VUzDAJ+ComlESgAqI9wq4N/n37fdqnOat5n5wVZ3BeVJMgXm8HWkRS5zTsNhcAI47NcFAjehGGZkvza5z3PNVmOjrduVZf1T6fauvVRq5kQcYEVXpt8c/wGX64lEgFqneTrCnDbNwnQ39mbRGHwbh7cBGnJzIi4aGbLdp82w7fzsMoAHwu+UWdsU0RDiIc6p68PwakCpSOnonuMdnPyWoquhNN1RsmXXVkHqV/nznnINSw7izVK07fmunzLghnuIlHGI0Gjk/R04wKVcyX97RIaTTSAxW0M12H7uHF9f+yPMNk8w50ihWGcWIQ9nqCDfZAjutXtAJUaz7alax7GqYNA7t9M2XJu2FAoWpuoGijvxPErt81Ks4Ymm1NYWf45uKcxa8rM5qiIHN4xeot7n1olbLhjviQIsEneJDR0f+zbn/Cxw3n4Zv7zTN9p1RUz/qKTNRn3wYjkZ0JHT8xFEG7KRFF48uAoEfM9Zsc1+sYXiy/8V+A9hMrhk82vykVUV9j7DTriXPmNC8AQd0u5cz+JJlZ7eLDwssU5ELXjtGbDPh136bA9lJ02TXWilEMZhFf4QXOq8DBBPHl5KA0O6ZRFdak/ccOTyB7FOG+HvpWMuAfeDRSKXuUuyCCOqVfcUdxeFsJEGAHSmKsU1wEhr9uDO/2R4Z4ZN+N9WXfZ1rGmnb3huiBia8F9ljncnL4fAymfJ2CFDNkdBBpicOnrWnpvbF0UtuNViIYRdwBVT3Wi5HbsHmU1oX95mlQTOsMZzIy3rTZOpkv50cKDeSaYhRAKLsroX6LO615IrY5Ju1bCZXKAY+mbbRTquPnG4Pk4ZQZDPlEdjVsPS6m/GnSZSe/QMBSjRpm4oeAsPwDoUn1W1HiO6RvUDOh2Mj6ci7RlUMcJ0eMAiMVtI+CHTzWjZaIED5oMT0Jim0jGsNB1vg9foPPl1RZrW6XCLiDf/81+UPcSBXBA+hzlz9sqGXfEryetmMT92l1WWOM2ZXeCf6ZFHi19tkCuljdwgXYBHaaLhaz5P52ULe+qZB/5EUiZhA2y3rhhnqUfhaWfkD+BczZXLSkqQgLn1EIbZdm+x9U47vNPixZPp+59lMYQ9y4FoT+yFog+Fp/PCNhqzRVT6arKPZY75Mxln9lZAukBXrANFzE3HRBqoKees1VjjryMYbO10/wFTQw21gnp8FqZXXf7x7MZ9UJuFGCSXKt4K6JvQcxBR+83FlFD2CT3miJPZYTdT/E3oVcgZyBgWvjkW35L1s29Wr5F3LeKXNFsteXOx4mgjZJtm9INPjle2n15xInqDYBTGRZIoXjBxN42jsB/1PjJTo0EbtIGuPKL2lCxuXRAJQmmbeuPY2/dK8Cepo61HeG2uVhtikzQdH8jCM8OnuVt6dmYX2M7jKv/IOyEI5lC0ZXk+b2S1/LEHhIHVc22gzHM3yWl6Zx0Im2E0IriqhDNHSOfJkRRUOYXlBSZ1pmWyfMMyo1238Oiw4Rk7yMhUM0V2NpGopuesYicfBpU0SISojgCa845SuPW+haMQR9A+HEJEOumsnGbmIPZLrbDKNvugfaoXpeNwrZHGlyBdbAzBQGx8fpkuymfTrYEmIn4uFR6EHNRUlOdiEXeeO1FP+X478R/MZ+IECoiGMI4G1py1aRmGJouCaFQmlyEJyGZaiWY75A9h6oHRuhxg8Kg2Q15gMmBhoOm0LPstH2ld1CVAn0D5eAHVq2TKDLfCCkx/kWwTv9rrLKzDIX+FdmNZCl2+oqE6rNf8R8fx12ZN5Nfvyh6O2QwePejodxgU40kjQuNE0xWcu5j3bPHZDKz4q9FVRb4qAlNWDtng4ImOsSZTEoLvRr3sMqrvZpffkDU5pgzYdaHpif2IJOSWsHehk1pI8iADMObJlOQDKhh3S3eTicT3MGYI+iPn6RI0wcOsLHAP+P7e9iDnrWL3BLB6mXWIu6ALq3gCKnP2tfiPaM8TRZzv6c++i7F0w8sU46KgvYT+d1wsUNANmdEjQorNY4kHAYmOxW8azc0AdssXSIdnNS+NwtPCJiHzIMrek/FTLsrHIJ9Y3x+nB8v3BaQkkxXTC/PzHPhmCAOVbCTbdHwbCK0B2aCUYd8NWFUxHcA7RkWLIWBHFx9OvryXoIRGII+01MqqABqd2SHQMAHjQglrEOKknH5GUOzBaFlRkM8NBWVXe9KWt2ibhYmb3xTR8kar7yMCpMMtZuRuRcnYiQ1sgmyhigfYHjbBNmETM4WMzPr4FU75ZFimXQbSoCy3G3DLSHr3GJSlnu5Wwo87fKo8yc4Ey3GfU2DuNH2cmjeQWuoHicknbVCzdgCHv1qKxYhxSx456bI6oPpD15TEUVhMvTuV6NlrmZVGwo98XgSzAzA4STPkOXIsKugUahkp4oxmYYz69xmAarzlDjtcWUQx8vTfZes8OFVddLMEHhWFYyYSXlEGBbvJ0gLmG3AbaEM3dXZQ1Ibt8TmI+DZSUAkzwNj6a+rlkdIhTaOnSq6w+ARV+EQ238jfbW+t8q3H91sOthQTh6XwwokZmYZgTwTWmiGqkFubA5utBTcNGFUsQRw71BBg5nK2aUfpdqr2PyLGphKbXEo77AWHVR+5NblwGg56Gb6iJWxgg3FYBRB1k+EK4IUdmob85vo/na8HgGhclp2EFZADYPCFv1JdBziM/Lee0yG+MR7TGmnc5pSFcQANTsDbtyAz+yPJCNIpALkSeO4rY+8PvGcQ9AAeergcbC6NRspiEqr9Zuw2rGbbY5FgPve1wYfdGOfNx9HQb7Hip8kfJvXiQeWNolfIJXgbOLffeV4PSIly+8IyYQ0sDrLVdCmpF7T+VhMe+hHU/8axj5E++9NRlREL8QZLT4mJuN0SNJqvyJV1xwjtL0evOW6aIRUQhgzqsUptmpt/QgMijZCC7oyEL98iPyzWzaN1kITuFPbZC0Y3QmAJ9CrRjCa2HckkAqcwkvCgiB1fMdkTAQktOvtZ+aP0R9qkQWj5XWyC3OrNypSazqoPPaW0aSrSFFuOPis0h2iDuSkLm13b5LfFUS6/XTgfqCcX5/0021PKJSeyml1MlLx0Nn0yFLRN7szwzdnJYWWYxnGdBFr4Uh1vjEiotVWc9YFLAPiwixyyN2nMYOHzjz3LUIEuWdvF5M9E6+GZEhaU7k3Qb4wBEDFhGvngicmyHwuC+Qfa4bC0dzO6cjPNlJfHIpDaUxDVP+XQHdNHQ51axNrGs15UYffTqciRv2fFwxhsbCw4nH4+usAr+EjKw/v2kZVfi5Xfonf/2sdPURB9zxIVwOnrWXCEVd0OTUX7chJaecHFarmZNIZrXRHeC624/7UGwh7GBZ90thxoJ+Q9HbhERF7HPS6LOBEeczhydK2z/+nf4mG0ZUSbTTBswi8TAJD4wtF3Pma+HFjuv6p0pyXDsJlE3SoZvOEadXhSrQT6hjWNsLrTtWdgtm//ZngJ0HGrxihyAE+x8TR6YKfOKxqHvou19JrQ9VDaOZPSm7Tg3KUMW2iLoB+xpEdA7fVy+7u1S+1SYjkagrPELXusUN0nXyW/CP8wpBAVdEqZkuh8H3RfJViqVDPeOVxqEPWxyM+SPnVSfX9ZEHVBqopUsXN3R6Z0dGykZ31R9NI0+oBIgDKsAa0mRfepfjOMsmbby+P0ABT6HXwrURIqXnpRRMzxJG7x/p8s4p0FrS68yeafgMZ6Y6BZ0KAbKV7njS849yEmMsuRzKcdOCxWU0NAuDQhWcHMhktxU4l56sBTutYdEqVl/xV81PBPexWeDjWOmo10MJaXEUHI/GMOwX9OE4TrGU9hNlDR1JQrAbkm+TIPkglzEiT6Jm46fm7OMdOjKadUuE6kQ9XKW779VUAWZceGmnfGYAia+HbhyeKrjc6Ie45xz23L9799BOehnblZ2Htq8A8z1rqlNfJcpWrHn8YPkoouH6QRWjuD+NMs/IWISlyKSzTAZ+V9yJamcuYh+RTiWwjULlo0yBkhb8pQn+wenqjPankWCPQ8QC+BoYR0GTxx0K1AqAcSA9EN1vN3/KQ/JEUwPuEu/TKObDDkhsAmQ1Klt9jhfOQpJCCZQikoMaW8IR0G8PYPigS5kyksxOIcSH1WVnKSsxE2SoQygtJVu9hPFYYYx9WVVWLJmOTB5qnOApdBP7FT6dWtoKKPTyPIcxQs7pDve8DvU4pVQjsmi6xPi+3HghkyPU+utyzaBY/UGnz7qb4KVXVQmb8PrhvRa4I0eh1zr2qERWp6uCXp2oKlSugffelaZu7/72MyD5ARURjE5t6ZGXp7FuLRY3OC8l1QBwSR7W1KP9m46annevvcNGDgSsnfoG703FhilEPsIUZ1AiuzncFgC2RdAIMJNCCAvD5l/whTk1yt8kfOxe4NEI2NJFxdllup7qAfZvsJup0o2BXRcL1O4G3Q9t9oZW9/qgZGGyDE1PuE2fwYVKCsQH67G+GOZsOpydD3hmfR2SAppWSxl09y6DVNaN3dzu8uaW9FxUc30+sOpuZs8T7JzvLBfPUnJxlCIxvs2zxossGonmVWDROL2A+qNdVvnF+sMe+DkdjP+sQnbnBYUcQmKzbkYs6by2ErCr1ONJqSb3IganCruoNIB9/qb51aRLMWH/aeOLiVGVEQhSKdNDFGMT1+24Wz2SPxJr6XpYyQ6TsSnatqziUcenZ0GbJRZ+x74dCmXdlrXmczNHud9x6v5h66z3O4Jxuj+rTP5vCP2scyy2RBRY72j9hL+WaMdWIUoI2ZRMDWDfCPNOVFzmGmK54yqmFlfes99reJolPElz5X4jma1G7asdiGuB/wHEZnbLvQaCn/eoEw2MkNJx6ZzvlieT2mKyJMF8YQFIvyx9DApiji/hP7HJtMX5ZJn4RyoSb8ZxfrUv1EkEbD6+ED8YIY1+z5fD5+AuJdmlKBaR+PjIMRu/Amqzw/Nlm+pSU8TSklgCZBgDjKaLZ8zLIzA44fkGrMPjZAt4g6ozdw+apN2NjBvfRA2Fs3CobqNGl3rJxPv1ree1vU5ae/IoAaWdUO0biAhJWVvXDDukoxmSKRmN801giSxkCEh1VImeDCPPsldwcCIKVeD4pDQzzrm53q3Ln8ihi0DM/Cr6HPF5jFjDUdIgBbrE2Gb7SJ89+TSMbWMLJbe2y+8Iz3xAVkKPOC8FTqCHYuN55vnLIG1IjZLpW+FK4aI+DTkNypRGm5Syw9sX3vGBNRK6nLocTgCZFb+YRXSo1YQWEdezuuZ1/jUZ4pnixNxX/qZjYAURW7ResYGcL8uDYjTHgwdvKWgbnEaO0rLcMX6FgT2p1MHEyhwd4XvM8c6cfuF/ia1eDKTej7qXsJTJqP9xTjvJkIPMwtaEEr+/JP/79548MjY/YgIW0hOeO0vBIlKAOXMN+VFwP+YWIyXcrwk/dVjf5H8oLvD5MkbQaDjH8fbvMTovK4juawL1XxK5X2LZBI3T2FwYK+JhNvHhLfz+ZF0ThCzxsRRDqDdO921uPdWicXeY+B0Bc0Ki8uQQGvYCCmcv7duBYocuZ3T+nWRy9hj3ZVvwG8fTQSnn2WyIKDSvOtV3h8Z5FwAxRsP9DAOcdTbhS5f4RczWODeSvLHXX3fNL50GBoJE2+04Be2FlvFCngpVF+Zv+q6n86GsvFYCskb4D+zlURRtmB11bR9dAUT+okcg7y8qS8o2gZ+tc5QUdj6UyqY/ggX0V05GOkgjM8UxJI2Sra4PpyT4oxgxzPrfdvoEVQc/H/siaeKIDZ1PXGKpInTeXCvA7/WRxiVnVcs/mjpR3KO+ih67hrTu12OHCLjVA0Fdc57hP/VNEOjh5/WLmV1v3RvIhRzf6xPcO3Mrn7Gvg4Zw1xZIXRer+pc317WIacNzECzKli6ZNx25TSElptOaY5SyP61E3U1auzyfibLNMThbEkkdggnilEWR5ucw1ENX13pmSgd0EH9h78AWD1407JeoT0TA0O4c2y9rYCmsgSppYB17Wm4Oq/f8vPEvKoeRxWYwErl82Fv30PUykJbo9e1VY1n++7MpFR+WueBVsT7YuEULFs6jxtmSk1xq0BpjpmPEOfpxVlovL9zuYFUfwyNM6nMAOQHbplBfB/gmqS7CCmRbdFZ5mRCcscC31qTkDSiVwDl0A0sjyQj/jj6VCJAB13eiLj1l16Af5TEWt+f6R9OWsOj7huO1tfCM2C01yGsX1RhT3Cfe9Z/ZYWBZ2SNDR5HLeR7817I4pprTlC8VQgcHvnugLqcJT6N3/psLJUTkP6d/dOYTm0DSdgQixCAK0EJdGE+corRUyptYvacFYfXi9mBtHobZPRSNXlynpBE7elaUgOEf5aatN16pZ7+AleE95TPWOTOEGAEZnHmoZ2iEFjEDfSgo+oIelyEM87K7kNyVzSaJGavuRkLUmdwhjjdepqfQRE0oEtRKzZRZxbUuus4Hz06cog1KBdLXx5Db7a2l+PowzVI+Devz5bO46fIX08s0aXO8aQ8/R+Gy4PhmN1kPHpCtajglCxbybMJtH5X1GIiNyvfR0qDu+NEjiNEOzGFU9z1Z/CE7rwStxcdsVB6CMN38HCab31P+2oetbyyiULUGlF3KZ6n8B5Ru5+z2UdUu5DRpZwqv8E5+7H0k8sl9Re7Pqniq/M2iQw/VkCNzoS7NsVL1iz7DB1fmDOabbSQp/52zSzJ/LmlqjWFnr/NtS8rEMK1SqkyZuUAXWIqAa6mBPE7jkwGB5WWEIBEBVHVIgVubHjVroIpUCQ9FQGQXVMRoRhTo1/V+kMvaAoVF8ttkiDs6Hl3ksTHllW5F8fLpEOFjvBb90Vg4N0q9Bkxjas39TAvk1OMYN0w4fBjmy3TCkcIWkAaVGRKlrbG2gkKt9FNkc+QrbWaVsCXu+pT9l3CY4CWFR+aqf90VAp5kTPaE818qa2cD6bLO94mmT3wSjou12h+EKxUZx999FzP7j1VVAWL7NJ3Dj8Z4zhQx1ohe+REvwiFSmbJ20K+HIh2ig9Iz6BKo8LqCZ6rEpPVv4wCVDOMGAh35BUVuMgKnM/Rte+1qA+PtXECUUJKjFdpz4sGAMRZSrhEtCP83ajyKV9HWhAqkGGZzgFnCOatOPcGq1oHkyX3XS/uFQxqFDuJKQwnDkowIOxn02FLpjI5WPaBEARU3i8L+ArXqNGXnwZxpk34yvadCQaO0ZqF9QUsVFujAmADGwQYAc4nKbn3XLaLc5sZiU+YDdwyrtz8/B0ZqxCpw37a1y/St6Xi5cOtdFVJzk795f2A5r4TpzNXQjOfzfq2zEcs3Nyhxz3iigW6lsGjrxVkGv7DcxoPEkFoN1O/9N0qj9sKC7bMFpzDlEQdqv1EyNuhhxQHIHm9si1QnVR/fTdWCIpJalwQxnRWAc3WEm10yA0ae9WdgedpQy8T2dFfFG4qIt2SRcXZ7BUM1BGyYQTuGiNezlkj81Qb8Py0OQffbTCgNyElQgHkAUTOo+IZdrrqrpTShxkHbEK8FC78KW3EytaCGHo2nZ9UI7HqPuMFj1SF6wbU8KhF5sA9VBKruk1peunmMC98MdxSpIsDJB7rxwoxRG0RLnntlbO+sReIHrVB6y7teoRSUQ3bB7FyirqVbGWVi3daNxV3HLXv6mw7e9FkPxXgDMsJgoTPsGvXaDbo1R1mZ/	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "zzzCTEKTemplateAOIs",
	              Description := "Common AOI as a Container For Ease of Distribution$N$NCTEK MGS",
	              Revision := "1.0",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.602Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
		END_PARAMETERS

		AAmwwJIzTyug7c4ZNnPUORz3Gh6/+RZGWi16dp6Poof3CP4NgelayDUBWAwx6AFfFntCYsNZJjGIVjR2aLMS772MVUmY8+TzSlpH97Alwa68nXV6J5ENEVypgCbY8sC+dImZp2xxKHdJj6Dk0UnkGGYz5U9FP5mPh4IxGzakv73K317qOvPylJ0okWbrrMofRIEc+hrJD5Nwqqw6vCeYDnQ8I9Q4ET0DyYtlE0vms9VA1V+4q4GYl1m/qExvMwhUO/BqT3zCxbT3CQetNfwtI2DVa9th2vHb+tyqiOgMMq8bct2h8JuMatQZRdJhx+916tb9aFsgbE1GhNVQRpL5uRclf3YB1Opw5zQZKxhwh/S2H6I/X0UCOYMIW2MwsTxrNRMBLUc0oARFwLrAZRum3s1qrBGuHAgtkhradnP8Z6nzUbLvy8/P+El/r22S9RBmRZmu/TlGfW1rEvLjlaWkpIpOwDg/ez7xks2IS2wnukQwQidGrJijiStnDq0XHrvNxJAC/na4GtDjKfudHeHdeDH79cQJYqukpoAuJDUsR4+Dnenf8VjFu6vrDCeOrBZldcnJf+L2ug7ku6tnTlMScdFp8DUjcqte27WHTuZA4mHBO1X76fokDt63x8vqW+b/MqyDyJ2fRwUFZPWUSxquXyw3sw7A3se7QfyLKzbuMmWimHv2IX2Vk+RQI4kJbvsuC+W7vuyYLri+PnnwkF2U7K1E771t2rwC/92dBUWjB9qDiW3tCxt/yvqZCjFOdngsHO/nk59qH1QlYf4MiKzmHqB7nPvb9f+eKqp4sAynHPNIjxPU5EHXpXyrBc704YILscDqbK8gwUxAOM4pq/BueEQaraj4oJVtkonylLa5Z10Cj0FVglpEG5I3e9tUYnNMqh2zN2rgA68UF18ORvGkvTaIIE3C2ViDrPQrpni4eQpZwPd4Z1RJZOYw7IXp6SH5q4uCXjjy0Ihb+oksBB11VPgPuY6f+nVLxnR4DbmFOMpubG5uKWLTWgJmxWafVVZbtuSSGlHiAoMA9c0GWcp+A9nOi7HYdHX5dFyNMzkD3HiScMEGliaHUq/dfa0TA8zTmLD6FP4Ge4oSCk49hvytxcyrTnlK4pwy8LCnwIksjyD4pZBNO22FkUhx/eUvCnEkcl7pA7Ip36NF6e/ax+k2OKQYtVQDAZ6u56pebMHGocfhq6tzKzKNVKwFJZFYKlDnQKrAuZMSClrGHYfDuJRogqxkQNeZE80/GTLIZt0dK2UrBYUu8qluwXgIgPqGrL10pZ3sd2Q/V/PHvl+BdIwc4wUXya60lT3TiVHR/FSfXWzRqprKhIiVm9ktrelVkaroDRYcinN73Velwuf7zsf5tmNUD/GV/IMAF5O2cEgTwmQVYx+1Zhkdz8EuKMt8bo+zcnMZd3YVvs2ZKSDHeXJvPfQoR1s1oXTy3vMl6fpZbo796z+gdzd01k2hYYfyOpALc35otDSApIMwBuUCOOWO24nJOqpprmSPrZeUtGsgGmunMc25XCJQWiLjCIBioautaZMOrhtwAb9esuAuO+knfAmGAfGf7QinJC+SoFwS4KZjGNmSng52HiOMwuPptKULZpop6upYPKyjJjfOuVyLAeZuHOZyYp11s1M2Rb1uWCt1uhO4BNttPAf2r9mL4fadIL8j+90Pbwf8/fLjPBvmxDtH4NlWBQSOuqOWSZwlu1rrO8aSLt87icNt7S/o0WgARAD62nM9MXkZCXQ5yDDSp6rK0Em3lulYvAkZ847XQ9SYx6Jl6KBrXZ2TPqiA6AcA1oX6Z41nTX13iPS+P0R5UmIY7m5w8k+nSwHpWVp5JNzFycXsVc4E59I1gFMcQCli7cYCKwlx9mDl+0pL28aFUFnW811rtpvKsnMN3slea+BH0B/WIB+MlSXRx+KUEawF5Y4pkGjWoqR5Ok6gi/ksI79ciy798BhRAxKfrNnaV747MEnPeymYArmeVeqxezyQfaCt/4yRGpMdbpAv6CgOzu+F5X2ewEA2TyFlC7jli7xrc1gLh/L0nyaMe2kNqCb/5ayAXWJWqHVTaZyyp5u38aFXMJ5Rm9xpRSMIq+LTBAfxMsmKbSHHQSQ/qZQ3JYao6L62hZ9jrwan6o1Us3H3r5s5IWUnTT0RRiTksrcDfYnPTw9t9m310FV4u6+JfoLpANcasIfrtc6bALGCpCuIFvBxfEGFdZ0RgmMZx5yB4jn/O0l4cZhQR/detv5lDLzEiYNiKaqWOympMCnt5xSmY1KSCOTbxztqETZNHFaxcV0NVpAoixYWo6un/ZPYWTuYMJEVo/3kR+P2gsVcHVeEg8Lb+jzJcCJElPZsMmH2P/6c/ZPoq+hrC6wE0AHZ16iig/2v+PMNPrpLYi6ILy0uF4Bd+Ik+UfIITejf6gZrFk0Pz+WAg0zTgUqPnFfNB47CpPuXHJbZGlpYqxvDPP+PgmNfLyOXBCAyznKKiMeaL30xhlg5zNURl7oWoxCqWYJwPhKbdyHZG8FIS5XgB+EiBaLa1k316cvK5Y7QpdOAr2AGYZIOomo/Ga/Ldy25lcum76nmysZi9FGZiK6ch2pdMGxwliY150iERHXG2tEyMUphNlgovnyY4IM86wAYdYMzgSMllSVyljyh30maM14wFZ6f31Zt3SuUqAwJ/+w8XyN2WCkafhAXMnH7NrtTLuik3qx/msyUv3JbHOhu8lm6ucYBpIhm/rcVeESfrflqA+4+deTtoEC3wEPl6wcyYqhX0tnFB8ryPZJXZSuVjUq8rlnuVZWqTVzoD63hchfBNTSdWhHQThb/dLWAydNgs8ZanKXnX5NVyq2DymiOmqQsW2hmQ3WK0PveSVZJBXJ5lIzHfsBfLVSv6rkqn+6pm2Ot/+bQi7ehrVromMw9UjC3azGdgzCKfMe9viooeiv0swvlngt86QP9yD3wLdHghAGk9xXmBNMYhZIw+kGdsHKo55k99F9A47YtldlLdXLMX5jGw29i86bm4cBvFA3vBHu3HBFI5OHlHRvJRSAj/N4cZawp3RPFNNemAKpk5zTTVwo5bQGV6W/P6KRsyxW2sIU8XywabhSFyJ1nwB56KJQ2YomBqK+QB1BeZzutRQp+SIvTmMd7ZZhNkvoIP2zEN2dxG+OOcm3eSk20marqxLPTCXnd5Pi1XBaRoZas5IZZuqWAF+ugs9qI7SSNKxwGisAFbWUly9CVrY8ESTDVT5gEwVHoG1VeNd3K28cOxJs8u4vSnc9hHIv7b/09SuG4S0o+HNnGxIH9mxdiBVcGlaR0gOtpV9Li70FsGlx3ESVwQlQZv4SFxT9Mece5e7UjGt5swvhYasQ4IY+PE06tBSm0Q6VW0//9lpI1Q9SXqznR7Qf8QUtL9pCJ/ewS5p7hvuqyt+cUPlsae2OshxyVCOQhFsNmXnnmewwUAwj0ftNQIJ2bxWyL7xA5VlZB/1Q0P0Wzwe3s4wnYbLzduruSBsZE0sdhQmk6Gl824NaGpHj7Tq9NIEVmkj2YSo2rkbQvcb2tCzQr/xCrdB0bQ7UbkLU/CXhjRQ9EaogQCxlEoFRsP4+MUT/bi8I2/drrWZgXc0ZRLrTF0xAbSZ+8ZY3rj/pmNPRcb0/GCmCMj5FoXlorWbgY4ocdfxXN6V1at/prPLuHXVZ2LZs+KNRPVoIXzCEWUuMXRNexTbEoYJKRVUdIsLL1GH89d5a2MiYOHKbW+IED273716AsGlr16yDrXoQOQlZKJD/B57uRn6fD00McTquiMcjUnC5Vjyl3zVBCTbqrfE6VtUaRbSzRW93/eTNehr1jubg4MjeQQ1GIUyoWacOCtOl9SWLRpDHyZvxmVFtdhH3Y0Gs2t4UUNe5+SlftYynKIhGIVz5mVNufJOQQGlFjnX5l8i4P6kw5z+KFRJvm5j76f14BJFJ+7QgUOx/uIUxEf3c8B0sPy464y/uxciKqYDik8Y/PUKELyc9rghRDmIJOmpFFQeVao/xq1jt9GBx7iwoIhTSTMCBbp7t/xODeq838VrGy81FmD/HdiYVzT46Cel3Wv4lKQMyOXbvKP4fKBWR5gcJCDbdDbHrUJEfIkYiPKg9WAHzQkEjNs4hNTANd3lK4W9yV6SnVAWv+EBpNuZUyfChqA2wxDAB57+F2bbCyQekV2KUOoy1PdapkLf/DrMPNN1KBXwv7J14prgaN+YesGgai7kCKv6gXrtzfd23Tz+TNTISn63Ivptje3vMdJjtzdOmkMwBx6tM8qizYSGSYKgskalU+ZVUissUW/CNutxsxzSDH5/DazWNb6qJ6VfMJeDuHBK1WoVAvMV0RZtJLfstXMOaN54K5Bi9JTrl/WOIvLBcuYVdR+REQEsykpgYtN7+wMJFwbpDw7kQIQey23nrhdqMUbsiAMX5ei5GPRitxHw+P1120lBBsTlvwQKFiIpuP7ZhWFpdMzj5R9SEYC60HQJmZiMD/lmVer5JMsOMQzMweJ/DKbVGPjKmdkMUCh/B3iwn/rW1HyHYyUyZ+jiEfyeZhJxSojXXAzTlKSEfuvNsQWw7kHm1+vKbiXbIgN23TOhMzUo/bFEvrLNcTcrJmyurixC97Q43eujOmvaGrHYk1i6qAXeoVevsyd2yCIHvafGDizR6Xt7K2BGDIwDbcUglKKiVZJAgDYbFcT83/MlzmfrNKC+OZI7n71qZHzzW+tcpZJJX3AQRi6cAdC6LhIaBVe6QxqyZTaBrYKElelWEd+i/5eaBkDtqj6bwH/YLiKgnkvYek5ukHnJxDV3FrgBiirS9by6kbG7psiPtn6yoDNcjs0Dh3bto/yX6czovlLlYnLurIzChCTkaXZXNfJuwdEgSJqyyi+CyqOTFUWdWxiaq+bB7vKJtxGsEX0Ml2CixXIVuu+azpjC+CCCfBw9Tp+6WaHbC46WweshZ0vxLWm70MUYlgf76zhliljLHfOo2H7Q7C9JkLY+f40zcNtrzW+UP4+OP35yJErkLu60Ujlwzj3TfxhedmExjUHdnKcl5EW2QwgdjuWVM1GpyLSlo35uIt4K07SPy19n8QkroZv7tYDGxPebkpdJWBWh5BEvZkOdPJuyEdkmg4lZyViII8qPGkzwkNhssSQDSkMwLM6sw+teHBt4BXcIx4ZppoH2ltOOFsd2wp2GU9TxmdsvCAza6VrozuTUAXb0h0Ca6ja1uTpCfvFI19EwdzCr48RR+FLJ1F6bT8yDOvyR8/6+9Ubr9tQzsAD3i5O3ReE71Zq/ge9xkiY3snFbIw/j6yHlK9FwBH4yubLW75XtBi+9iUS5mILdhDwSsvqKe5aOdsU4jBEHogCOnoQzgkL/1fCSWFbAVDki1BBUOf+idTViW8r9OXZVA/aZKyTRashAhRbith0xzIOEmqS8lU50jletDoY6UC7MVqi5bSwCZTwsOF0FQgsSex+cDFPpwywCR2nGJp4n+xxsn7AinbGS0joFshWiUGSa/AUvoj5n+FzJfLjPKaUiDV77uMaQM3KKcPl+xzrkXbsuS5urT7OHPA0KcjjHlEb4ZWrzwbimeBO3n6/v6yaH2qTE1weKcfzQvmw1xgiT0ovFM8SzzYVIBJ+TJlNaNhWcGI72j45hj+c9y3OwKvZ7nEPMPLbE/8FC1yjJhhyQwMkfhmCLHD/k8G5pOW5dtq2vAQ3vyHmi1QE/ZgRUCKKpSQzcUTIBgLrHatisa/q8r94F+Of4p9fJYn9sVZAghyzVm8QjRhFB95yqnq6mXADhJMIQrQcSy9JDHCQw++apT9nmvKHUDFzky28wGuVDev26zCmjEpaZcRlByfufLlEYD8CwrXhrp0SjB3+5lnC8Y69BGJ0h2DHLcvPHaEALGU9FoVHygk80dWVWEONo86sk4K7Z62Bv8xDwsbzASTXvS+WFAHkFlNuCOEYoa5SWMtZ8l+983pUdmeSKVJ51AT2s6e++zNjiyXd9PEswJl/SP5BXXbM0bie5u9HO/+17lfYzteAolR2HI+q/2jKPn/XCeyHm495biFYZp+M+g8ypbOFaQgiX1DEhK5/PCJQzlo8AFGmCgBQTAlqs53tQqnen0ltP25PN8PQ2aNMyAV5N/JzeJJMsSBGuXwv59lhf0r+1FwK3wmT9THrMmKUy1cukchban2/7Lc8E1MZ4qzvkxkCkN6wDd2dVMOJREXeIxs7WcBGptXShpRdnW81Q1tyiW8OgHvQ2dxDA3d8ru1y02R0t9EsvZPqvggD3DCMxB6YAl5n78yCVgQaQAbXMhIahtXQvM+ZWHfIllk6pSW+5F7aHbOnzlLzAa6SRVEKejkZR7GEm+2TpnuZ2g13wI5/77+aPJYMfIaw6IMUhze+c1fpB4b4NClwpepXNyjGo3hrd/GrvT4j2gfbzePJpRXxGTUb+LudDj8/pwuPA+dDxJN+RcQXiPILu7JOtU/duIavUNAv4RBdW8ghEDI5VlrF2gdMYn7afDP/mTiZpyf2MZNT5Zq10KtfPr0sI9cURqNjj1W5Feum9RGijOO0E2l3D6rPgrEBeNejQHO0KSOX6MSVn0AYets7ZGG/rBeS9yuwS9qSWg45CAZNpjLJrq+XjAY49+4l5cJFf8R0oXykOjhNGDvSDyV/ExDwlvemt2smpKxv+OBhtaoXK7PwcvIjxvv/GVQBcKNTIH+/R2amB7btBp/HC9dh7QcZzXKSHtru+gKZBzQQx/TBA4i5isCuHIGGHiyVOlO9nTD4chhgbeAJIm9iGBtPebFpH9O+F7rd6f+HvCG+XjJ+yNxtk5doYsgE6pgsFYVMhob0nWj8CXCrAkqDT/pW/mu7Rt0gljGC45uqPOflveQawp3xlsvwuV5spUYyAfMmWBHKJbMHlPiLAlJ3Ymex4hwjMyIsAYU7PYCyAXqgIhsTokoaWSQq07Z0T52GG9TD6oQkGWPSzDDuN68jyenVGRWBGE6Bm32W/exlRkhNqbHyJix+LWf8C7MguJhvw/CGenlIGv4NhD9l13ejCYZZSwNOQN/8gPwZKJXuzfnB5neAEJZXKL3E7RPCh1iTCbvP7ed4Riqh5lIwVflWLTV+JJNj6+RdclCuTHNGM1FzqIxKPVsQADRBylRalYMxaSiGluQpEbX5oPDdC8yHXjUe/zJm/ThNcsCmPGfRXbmE852PhttzC93678SgMrva4oQVv2gzJC2AvTJNyK9BavUjyXG/xuUW1VQdcY9eDQW94y+eZuE09OC9dk8y19wipiMgKzUavSBOe8EugBzXC0PEzPY2BHxWqgdag78bbYAooobMYtp6f1G5ayeerX2zeND4VUTvgw//Fcup2MpGuyaMLB45IY0VEzcej+yKj5nNNwsJMVDCWO/0eqUDo3ns0LL2B8GWstdfK3ECNHXwXPvTcMpdmE85ePTQhRkPN5rCbC9FZltHWdov5zy1qp0k3ThA/xsaFdsc3K5sr9fijDzsGzBM61vTTVM0D3xE/GKGX9YAzegrV//y7aRe4DQ7WphLPhfnlUlh8drV/YW/NY5vOUB27K/vSDAdKqhNZoQ8W0CA9aszO7U0lJBWh449tXVEO+4fk1sccogOGf1lqZS7jzs8BmXg2oulhoii2vuMaQgrKkW1UJ6ZzlWqfGT9kSaMcs3mGyUtyF9UV43m7K9xi8i/QWoxYm9bJC5TE5wRp37VhvoavSmlAkEyE5dzfOMAkobYx6MY8UPVzhM2CXDkqVgomXGsUd8Kw1NvpebzmipVRojFr6JrR47SGrFFhZRsH6NttVw23vDkObyFaPSjCwlg/it9fp1R61nncP/usxAkHLZJL80RTzluz0e+JwMMwwNJB35qPgMDVr6CRFMXqaId+4TyzXCyDVZaEYJYvOks3I+Wkj0Xx3egRocfd9MGTHQ0CTtHW71kYsnv5tE7OpIiGGUPyjm2ipENlbLFtGccIIhP4e4NuFnZP7jI1mTJmOW5BJwpVtxyEpE3vgla3D5cwktzVEeMIbgvA2wZ8tc3umPzuGl1/ScLzSyR+/ACcKMUlc5nwkHHlnHFotple3UjEaczx7N7tpaZWt0Ues/lRCTkN3YVJEbwM68pcSPopr7raSYX35fmVnXCkBQ7vM0K1rvXdi8/G+o8PQGJylqdd9TdAw4sEXtj7z302TsIbfnZ2qsy9az8Zv9Ea+D+UqC41xPhUSE1GCggnDVmw/2eKvvUbxMgUKWQ083pXNTPzdc0MyA8aKguHSS/zyPXin1fsS4NkR9AFRK8MOcNoGU1vlKqw4hACjvhaWDz5g5FEnFhea4PgZdNFhG/n1jY9R8E33BQbOBDlB7WjR6tpPUey1LSbKdUn3jcJyQLGDEX6TvrGoi6ja1Oj2hwrb3Z/gZGlW2JVVFNK4E6riVV9Wg2Q+ZYzE4pES0iZheye4m6Z2eBixup0cd2zVSc2LQ9ScdBhuc02gVNv1vBY3nLhGumZ+EBWPm6QVmWOrCwMw5PL3UXhgzWg60c7yqTt1IMwOhhm8GgJGPd1CoBZLGXxwPsDlMhH2+VaE+NjO+kysGBf3hsar9fmPU9T2sNVnkT26dC6icoW6xVA4obnPPL/QJy01FRUuXlbGfjD0iKb+P35YWErLKnM70WyKqSMIK+MTmiWZZ9mVyB9iVNs8sUyapifFUJ/UVZza0eBUTp37dad+dcwvzbRfB6FXDcV1bdJqiq90TmNo/pI3wtI3Hyaaa3YKiTdfBvRb7jcVf466jiXdHNdRUGyv3ynK00E0ntxi819lII+CsioxJQiU8oreBKAJX8fbJV2InBmDZsKbbZpNC+7AJ4BY4+s90lPxwKocNMSu/kHeWMZ48la9XbvWnesEYXUo9w+Qu+DYdQK4+RpAoLlUk1THIOtrDPoQrI+QEW7lLPOqFPI139Fjg1BuU3CcKZjlO7RVWnBCTgBOHKuB+plZe1GWhweZ5IDFWg+gEmQjmoC5Mmr4B8h5WGi+F+36RLD+3DLI+n4p2eKiC/KlPTaJiMi/IoqeGtOhTPpEQmI9NDlLk5r8B74uGFv6dHeLDkYSY7uRG3MD3lsD1UylF6HZ6CI1ZNf4sInfXKi++xdjXIVCnTJPyqNLwzX/go9Kp0f5Y2kBRBbiUDrMu8qWvPyBpBMywEgQfypG+oohYmjvNvQHXh/Kn+u/hOmoafqHCPPAfqGSweajExUkhi2ylHGa66oqRvM2SsuxeRrHqbiR8u5g+3ftXnYZlT0uXyhqpaoc4IwbcsyfG1GvTFAvntX/9unUzO4KpJG6gUx2XPrGCsrusgU4a3SZGB06TzdOtL0KNYXDmhBGvb73kx6H/NzPxWoRqR6WXqsH+HzJnEt2wlHUEh5hykoMJww5cZw+EUBNDMbPIAIqvP1fT9ajZVNET86/ZT61VRpDbtcZIQIYXN5UWBud0XcfNrhCbsiJOtQexMqvKc03McEXZItAMs9r2a7dkkGG5dI0qi0m5XzKU6vU9btr7jKcTyr4sLkBXkYKgQz2O5+q27JHv2NI4t96f8ck0OR8xTvWY2Lu7m4mWOMuBkv5M80bmLH0GqWxIwxKl+S9cZNsMLckL1QssMGt0IjBrVwAtnw8PhkFCEO9MPgWzD5UvT3fCqsvFdGmJeUVCnm5QCnqakgDPwxVYEuv/72poqB1lfaAmUgPrZu3/Lz6FfIRGmqw0P/KcffSCpuCc8pQJjwDZniG0Iubg2vPIkQwgEFpvXHcYFBeJ2xFfgAMq+KN5f5wErJkyDv3m5leX/ZdW8Q3yYXPNBf7PbYq+7xxHIYQXEM6DzwNd4lDAXqTbyTC92uklQkH6RRSeIiAn62XYkS0+OV/PdEHW1koDNP8Vfx97DuX3V5lmkh9kvTfPYvzWfbqJpflo0GmNeNnM7kFyfuUPxOw+V6DxCtbT2zofxtW6rDb+AiLXFt/PafAF4P0sLJOKVRmqemyT0BTKSRlkqZyi49YhLnXMyykv1Pw3s++Wq27Q12TQzCk93Z70iXcL5wdLIR9kL+k91Vz3IQWoXnGPZRT34/6tnpE5D87VZgOujgkOVfGekBixVUtb0bYv6AC5Xv6dRA9WGaV+7A0R49JD83I3zoeo7VA1TDOd1gkfZ479LSS072mwSEgLBE9SBrRJ4yz1kkdPI0mxF59RDwL7IlUOI+vziXPfvCzebXlXj3MJjc8svtO1StoECIgmWYTP3r6sIuoQ8WBfMXt2i2MkS73oqj1oofB6CJGJ3w/AgwVgCzwDNtcBVnCCRnbMjtKCj3DbkSVWhbubKys7uI6UQPQ1VgItq8//kmudMIdrkM+4UjPERfKpD+YhX3uYdrbjmWXloDoYIOmUq4vrjRDhpHosbkL8cxmPwSJFYHyxQUZHC4AZMM0b384KzykShhQ0dtWzNAgZ8DbsrUGhE2aBy2O1BxLtHdzDTsHCyPTM/DUOZMYfsmqrtHsNa4ZvvQpusnC6nO3gNvgVIl2reTgnr6e9pL2k5j+xTAoham8mhoY0OM80iolFfovhJqM44+4tuJKkv69aFixAw1CpHMYcup4sATERNH18AmpIBVnJ/BjZBy98GQ0ZLC18LxbfB0HhuNCT2k00wvszhx50l0G/63Tu6/WTWlF3omjZXWwLhZDd166WT0tLHB2KgLegrxxHguWWtylI1fT7+dowdLkw385gEthDKc0IK9QSB2jgC+EWF3WC6qB4g+k0TNSsZnPkt8R2tCZ/MZBtm0Au/+v6u/pkPnJHgDRMxEox0MwMZitQhkz15Lu6sdvdq6bgQgvw+0LREMAWpMyxA/6v3l+3H7Ui8BrihL3Yajc20NSB3+kGdXlfk72wz1V0Zm6PARoXTpVAMREbz5NHWwrlY2XMzpQoIIBZJ7naE/GlRpewUtkH2MJ1ZuqJ00cO3mUwWK0/qr59oqSdHAHuJ63+gvp6xRoG15CprGUJSXJQHi0VJLLB+E1jH0N28zCAwHW7tRGX6pec4tILim0bbMe08fPdP6weFQaWL2SNLX3AC2s/OJZ264MceI6Ou5ahlaMxC2hHrRZmy81BFAPWh1NLmDxSpthFX4v+1QTY+fgivt06/xboRpuzTzRTz+YU3slyaH8huO+bpcDfrlRJ3TKjPjBZEpTt9dZE/HaSjLs9SWQ0cEpRNSJSBUiPrGB/P4pX5ZV1HKCwuZkDGc1r1ge/NtTov/jThmvu2u0HuARwDAJDoMUTPp5c7IeSGXChAz0BD5CLQZqj8HNNkChEWWJrK28j63eJxXNQykIQ/FCSC47TXi1Ad81B25mS3efeDo3u9onztAl9l+mYNEkVl+uQ8FALt6aU3BGGRcMWDUhFxINl24Es2oHT5BaD3LeNZpZbeUhyVrWUak6s+ILXobAExLYfA1EGkUkJXipHKNXgKpkhrzRGOmBPjS4gLyI9vQpqeNE0l0k/zDYn+pCYkVMKzTPD9ZT9DQygMSpkZyZp3tnO51TtsLNFAxPtJn4k98Zc1FrbFHiN+i7x2q14gNyPZnRViXa965XihTdcJQaAKFLjCFQjCG3W+wt4CWQM5nWq1D9X6ycNsv3FS1UIZSG63TYCObhVyAL7XJhQ7jZHHnXDpFKMU7MVP56Zdxdk+ZJ8OMPzneDmi1XrH/FawqieaP/hAdELZGzx3HZR85L6aEREgK0+SuMU3ft/WXh55a/Gm3QqDaCB/qmRQqAO+ksjL+cCCb7t5rUNF5yChqQu7DPCitnpBsqrhwy3LEXCgIzC58ehI0gshYtSUKGoV/odD18Ym5K6F0v6rRzdHNxm3wMCMTvlkEmUVIqjgUlgzlrmqjS+bxsH2v8HeZXTyUmim46t6x26PgAlHdvIt6hxiquJZKuZxjejp1mEBQMcCWw5JCi4f4SYbZborcbRAnGClHNe6/zvPgqc/qrfFzuWtyf1TZQMINQRQq5UwViDJo1fxHSLmaykJK9/14oRU97nIOQnV8uQbmA7009ccMR7NKKF/aS8dLOk50oP3GmEwzEMIMfLtDuC1/Y4jwjB/rtNKV5dlZ/3jj/HNVounGrGJ3vMyaMgZqzQBZ+f1L7c44b8JMWkO8bXEyDakTbnDmX7lSb410taZzlC/k8h4BB4qY4n3kjEu77JjwMpPXPOUhDHDWx9fVUfAaI/dMpjSdEcKuE2rtb1bftrAIN5+svsENaHXGsz2bC3dyzRD7vlo70RvjTySAi9TYtxtcfAUkfb8C1YNxKOQJ0qiOIoJiGcOGvuIF9koLV96NSLPVtSBqQtrSxpjYX2HX1s9OXIusfEjaEeg9sT1OqwcV57sHKyAevE9Kp/8m2h20ODSj/twHZ1FF3XNZLDUkHZo7ZOMt/NOXVbttGcm84htfM+NoqAaTN6grncB0WB/v0Sn3L4bahmj3USBunO/9p7V4+aga2J1zSVbiU8xL5N8gwj9eTlaMIdOfhDzNkbg2Az7U+HIwgrpIseegQ/LSM2/DKr7+6lXIB3LB3I1RcmS1fRH4p2p45aqN1x0FfcdvAOG/SbIl6DC1XQfcHK/GC2gIB62U53KRjOA3T4yoQR6do97mhKNVox2Z3VUcNHzn9VO8M07GNKFl94cQIan2B6Z6fEQGgbqTqCeDuBZWLS7nt3FfDgnfQPASMFN+yD1Mv6iS4F+yNfZsmsQyfnC9mmYgxjZjp/EqtX19Kmq58XMK+6cjsQLdc5c/0UDD0fWCkoFeFlZPCCXPzbArI1MqgVTijVd8jMPTdeuumAAOPo+UqiVNrX5e1yb1VSm9mJKzAliikmut9YyKXppZZ/9rZWQ1LzrCkxj5kaPrJoC8fUe8tif2MBDmsDHI/dn+yFLajSEhx9WKPGS43yaaV8dBvbmCaX5Tb0IhLBea/Gh0zddrNcnvTNjKg7QD3Gpv3P2cfoijeMvEJSSZ+E8eirfGbcvw/zt+wwSqB+pwJ6oQPCbFNO81i+NwgH585XKAYPcV5vrvyOb8lampl//OvGWgWLkBgyhP3h8tMp+/Cv9G/hWW/AXbAfJyPYzwXRb/c4etJFQBQuINhJ0Y0mJPHOd0l+rShvyvJyAmUcaTJCdoFhV53KlsVb7SSwm1slWr34v4+jdFyS+JhzcOUU0ILSChNAENNspCaWvoQwXXfjSrNUVVpnHjj0fXgmVXBY42W8E26RhM2NqlEdb8LAjNh7BdujTPr705OVJ8t5XK5vNnvyJ6kurPnvFVPJNd1m1L6/x8fQWqfnlfLlPePy0UFdWdjWZjJoaBPk2+Fa4tWySYU3koB60nP5uXBF5OMSA9cLp23w+LaQIOlsq2DcLWqICHkX1Tgc2Aj9kXL4mSD+HhAhYdo028dPwtk43+i6+9GOQgP1AjXRKaq2n9GDYF9XjF6Pza6H+J3rgBAhv+YeGAAQ+veWCXUvOsgFB7oK5EDSPVeCBhnRObxKF7LJ8sqHsedhFMK5ulAVTUr7iA1oa8oruCTAw6WELD9TE1jhUHwVuCVD+UCSXbrmVvTcZK1sQmSfjicp9x1KSR/BCRX8VwL29YYc4TzJI9Hoxr+6ET+45THbfbJeFIW+LCPmTzYlHAAda7I5y90sktO+l4jMqRWHxirGMbTBDOsSCptqRdojMS1oxwOaHcijQdniMUhzswsJbG8IsUU7EbRvmgLXjJ+QK6c3qzakOXS9aj6GZxTYW8B7I158DJlFiw4AKMG8a/Cqjf/S0SisgZjKuiimL5prrsHx9U6MgDaDSFKjLaqCaSGb9rYcZ8UTd0ba4rMeU20aoPVbSPfLYw3MILnE38FPAwn/GDpNnm2rRJk7MXHWnZMPtGKSUaMsVbcb1NVRdPq6/LkFhtXbqT9kzr9fFPHtHTyxX73JP6PRA8OKDgkGK2RjHpS20ZXQgqFRrj8Q4bjeolfUStuc2Keml9JJY5EI6L0rHXsHk4szhinJGFjtrlk74PiFdtWYcHIxkDIrUNXlTz5Z+hfLkzZJ1WM79zc0pyLbA9OvYA4wuCSFWf1Ns/eY69RQqZ4CQ9nEAeFFpubGdL6Aq3cODrp5KGesrcQKm8SyZk8zi6gi4NDBb/dC1TF1nh1TpTGqAk/+PyWwf3mqmLTXX42c0IR1bKDVoDukd+Hb2AdZGP+HzLdmTzR5OdrWFe9vdLEugmmiIjb+2gO7gjHt/E/u+mpoId9Cf7BR0AHD1xEZYWQboubcVJZWV/Fi2JqLQE2/r8UkBjOrR2tRnso7xef3DCp9pYQgteMDoeE3u/m7d9dpN5SA/57h8fzWxDWj8qlOEdPNVu/kI4FF4iopPiSjElTNyRZIAvXHJl2gWPJEw2sJi2GPeRj76SV75wkUm/t9djt9bz+XH/1nwX8LPF5uPaNz5DmtVFAujKFRFp8Szmnbc7sc9osWi8vSuBQ0cIPlAnE2/CTMye7dRhHDL2RzDZaMW1bOwSv6pWnraf3vAOUdaiJG0rhBLBPvOBpo1PoPzGTMxQ0HZ+3V44e9n2OyN/Tt+MqHUNNo7uQ8IdPAFK0Rl9X231QuJFpuIn2bH0Y7gT/mP2iNoAll+IH/b/7ePRXCdyDL63TS5dMc3IWSgc035sqsNVG5moh0guen0jL8GWU3phdhy8tC3MyFU+9N+bPeRX4fxoqlTmIiJsUpYtT8/bAWvF9v7/+B3NhO69r6TzzkM8aM4dJiuJHR8V5JGkr7LtiWFgxTHvLTku0T2/OOJLET26ah8PXXnAyAw2He7I+Gx4rtlENAHZl3szFoP9f8dUoendhgVDW9hXY0zawBsF2oEwS/JI5WToP7m2Z20wF5pMpZr7fc7VL0EwFzXj58lFWYf4vEyysstnmJlg8QTFN+cdvC+L5PFoxRZrn9MOGj2DoUaSs6AR/cOtVb9pAHcEIgejMODliyhPNC2spUvDAn2KscJMld8nMFfhGUhdJ2LkETEO4uc0hkFPC6QcusZLl1CH1TkmkrnTfyJtYHgOXaPVjbRoRz7KVGUctT3h4RUZS22ol/PPs8o4NC4QrjYUhY4AIStQ5GnZpvsDQhlMM3kOIT9cSITIjYDVR+QCGBhvSqH1rwlD79BX4PrbZVxouYqRmz+oAgigRLRhrtW3HMaLwr/u46ZhyY1iffx/cUi4oRf3uXdaVqwq0Hx+/sShB8YHorz0/OjeQ1AQF5zz73byAIw1Zs/ufxRidKhK2gOfyd2S9m90dLfR8eS3j0FUqubZD33uqCAQAHnQ772pmMtzYwekN9PHGocsWUGiAXiI+ht4iVcgY85Uc5Uj14ov4gVlmI3l5Flc1y4epfTkrjQD8JQx/uB0W5c4mQmcO5J3ei+jAV7dvjMp9STLsGEu+tG3h9gHW57v4iU929MkHRfd685NtpSj8Z+PTnxZJmm3VO/vS8Gx/urrrGARIUVOAb1RBpJTBsVVvocTraANxH77C9Ig/2jnbrILQDFqR2YPee8kdJ/E0kY0FQ4SVvSijrKHhBYBEFWcG4bNA3+dT5TnBfXWTQICGY+jJyCCghmQAD45QQH8H55LudUG2jz861jJA/yGKSrJl8HHqCCzgq6Fx+tLk9l4eECbgih6pMvRNUAD7X5WVkmVhaQ+zUs9NzkE2sqiZMX+0UxGhFVHai6nUUiljGOpKuQQvilz5Cdy0/3fdnNP1BTQmf5oxvMPrNbI7hNHhKMYg4GlHm5lNbuFR+auSz+YDk9m0k0a8kl60has6+zGNJfrhFH1nEePC+DO0stfZL8p8NQzrOi4k7HoIRXqQC6/ur4CTJMvWIltglaBCS7jL3/dElmmCGOBlywLpq94Q5wov9Zn0t6cTmcWbYqEKikb28tzMfUWJRtRY6senZtKXd4yHVJi6DQvE4dEnjpfm7l+VJhPm3DNGeVZ2SErgNQbAd8+HxTp+GXs9CR4Ycv9ZM8zDcSRo68pjVKEen6Mcn+e3RPDjeeekGUhfjb3AGGbrnQvV78onDjkA/dnnJALydUuOR3/DdaNfosLLLLfEk002WpQbd4VLqNQKECVpzh2/oIjrWWPeCoFrA9Jx5EP+4jAx4323DOHMT/58Vo4rcgtusV68z/0F0A1gJeeUAXuYx52/Rhgx4wFW5bzllcyi8/uisXZ8EPOlXbXxOW+o1ZcK2WIu/gzZvZcatsLmeIcHWQNCJcYVY9+EaDCMGfOPBwyylAsheA6PDMg7xyI01PDQ7t3S98IYo/N/TahAVcTHbJjapZWFFp/yBy2ShlURQ6qr0ohhAJ1qSd7l8sCUJUIXIGQVAR1xyh22EiAAbeV6aOv1wkfNz2lGaZ7VnyTv++RMIuktfJtymMlN6LjXtO33z6d5TjiZBzF65gGHLPTJ6VC2f3TZwikNZhJS0KRFWKHIB7jAdldeedbm9qu70uHdwTqS2jT8WtKSscGQkgc82L2u3PAihgA/4ohqh/gQIhSccwCDgDAJKpWEAPbcxJ7EsBxUzWkgO0yDINgRqNUZit9XDJ0haw8BklMrEXxkR5Ke6zXYlaLrMUR5kstmF1iI9hDkODNM9HLJ0KPGjJn1l8PsKSHBJN/Xy5tifbmcdYs7XX/d6jYyVBZwCGktFCmcUOJHTL6X2dcm0rYMQ9w5jLNEEfXUSria0sD4cn113wE2fDHXhFeSnnPGZDZD/+7TF7xPGzGBYH1lRjyt+jAsgTGyxrckldvSWcoeN1fw2Z3lXodNy20LOUDoLYnckXPxxJqpd2wTEp3z/0ErfmPAfFt3LHXY4WE1lkWpW4vIZNrAuGgTfhBMzOJnn9H9FnAOHgcz3l2uKcSr+AI8imid6khHpZ4kyp58vZUXJHXI2bDd6co8q7d+dWvmW7XnkTnONr6pGiN3pC43U6JsJtqUQVkUwJuIdqPI0HJO/0M39ApHYuZ1KccGzAz8JvuGhg821W9KZU8whB0017Wyf6HFMcGF5hOBdhLFOb/DxhvSiWifJ93s5eF3W9r5m/l4XOkjqEsjpLW+gNdAgjW//SrfQY0EHm4x5MncTwZz1tZv5Yul3iXO3PZHKJdSB6lInA0xIhxOD2/BbZEbQdqJ0oU1cm5FLVAh6LIfFljgxXFJ8KqtLofbHZAbUe/lscmWznm71VAIs6u3o9ruPvhKQcaMr+xmeQYYE0k2IqW+9ahVNr8fLCL/F2aD8+J4RTNeswN32hIecvO+ERfnIJQZ8EG57fTnrMASO1rfJDOYk+bztoIgHqRIcBbFxVLcTRZgwIpBOUvTMEjVtdWThP7z3w/VOxrwVI5XAEKSaQk4z24aLxlWe805yEm5Ej71oFCedvmQFe7JcYhotPTQxXEyx8y2I8o9vl2dCZJTaOzO60cMIhicq+3K+uus0FH2vF820jwP/CGy/S7O6XrZg2m0Dph3lqramAtbgbIuDs+ZP2K+gTkMPrG9zLNaXu5EQo3lVVah9Q3YeAdRjiz2RqEkCyhlU49eP8KajoKbBBUWn756cgRFAeRHPOrliWrBaw73Hi02/L+MIAJgqfwOzMRPmTQ28Lr9gcMu6KCkPd7pNRd/b1I/YO5diIco21k3AJYLRLHg7slqNjmsVaRZ0tD0mx7mVFApNoyIh0n9AhmuzYq1HawLEPfixoy9qF89a2aiBmbenVL7pI4/zs1VfEamhsg53M7+NMgIsaKKAcsUmSbtP+FO+zBSiqbcb0z0+BV2+Ewhumr+VKK5nSiZn2dPnpS+DTsVG68XTPEF6MHS6Aoc/e0SDLcxLAl52tUosCpA19Y3EV+ppJ20/gZyJJKGjUFMD1Qumwu0leavI91qFkfsd8NnjWQ/miLcBjOEjUVMSgYX6YRZ9V29svD4xzC5h+loy0hu/H0vaevBBHvCmXoGUUZi2yT0GHep9NCAby8KzAukQ092OvFAqRi0mPxJwA8maN0ihjmzSl+yhvtG02H/92OoKcF1GLXGMLAW2bI/B9dXCtW2kXem1CKDMUt45IPWiQOpC+lI2CvwhbBaTx53Op3CC06dGpPg4rX/NW8mBNX9VyL7+O/Ad7+7eEUQRqJt0dDFkw7V9x2Nk352ZxUWgIrRUV8ltkVF3YTtYsf+V3FAVeIjn7O8IyaaEHi1eY/WRzk2x21vzgRjFUKRFVUxTtaCQfS0/QWvZfVGy+3r/sAW+mM5+98s3sgGLh8WBXIZbrDlUqVtp/WMmwrs9+i3ogb3eiQL9A96P9P/lRolZGxzPQdDwHYJMzfjJZUDndBY35h+i8LWE0i7FCMcq39w0f92qIKJpJUGeiRki7lEwyQL671vTtdzFbUtEUVmtzDe4sAhz1Zyz7nyjFXTYYEGMOgr0Fv1n9ut1qy9hVCCDONG8wAU0TgdoJe9CzkvhfA4tF4MrQR974T8LZrkOAMAgxhq4mAfm8uvEJRkXj+PgM1ryGmDtfX2VuXtkqTc/Nat/AruiAPaPgcWzlP0Xkl6FpO0MoaZJVWveWvDarrHGtb6YjgMsSeWTTtjQIHqO5lZ6kTqWkQVKvn3SfYlfmDPIYxuYNxR98A5DGJI9vAFJqvjSEL2D59qBFN39sxCT3iBVJ0jnhNyZm+wOJZHIep3yjAkdmrOJwEld7OZKK8A5855XelGLn/EYQvEWXG9cbaeYB7mI542hcJD3Ff48PGgRqYbXvvHWLsmXMTGAV9rsAEhrvGF7jFwRQRs5wqmfiawvPLoPDFvNZpMtZ0rC3CZwfcFWXrQfPjugsDMw7fuz1cpzgN8ltXQj4HNdXrckB6kJmnj305Ktqlfc4Xn2z1wLyc+x8e8+x/Cr1zNdJ28Jt1nRTzcHtPeD1dTQoabMrFQMMT0rQ/qtKWdtG24NogOhC19LjmTvybluhvQJjqEI4xuarYF9tRBL/XUGQMx3Or/KEbJllabQupxkWG1RDj4bGat72PQfr6wbLRJIw0/SJbT4TpGAQpuuZTFUn5k+5edXAG6vCXQIEaKibTBeb8RPsTJpbgreqiAoBxLbxJHl4qYbFxTOecsrh8/5aK5jlbpIUfkheJOne7Zo9dOej66NZ+At8RaiLJrd37dInI7FHcpUcm9VaqI0Gq3NRgYDVCw56I9dPaPaBzi3Sc2e0EgowNHI6kB6TfjftsFlLf5JI7S4JCe+aeOFdw6AkZRcPbEvJ4VyGeXen9km4W+Of8ODixDpNG74rH6xlswsZZ5x+H/s7UWQucPdcfDx5bMiK5OIcs/h6fRxuUbtSQnzpk3izaEWh2lQ8El6PSRWquhZadAG47iXDTgntKbQB8WQT9X129jsE9dJWMV7g0bwHlcc8znvTyZ1EyiapjWF4EdnHAaNhV3EwdtR2+4R1UpBkgj6jlawH2wiBKf3MWPRO6IJAyURuiPd2urJ4qWTGdv84BpJub4h2y0lTwkAbJszL6V26cTMuoqjbCNsGbjm9TS8foCnN4Mlfyowi7xe/yjkUaO9WZ5IA4LhLdwx+3gxamjzfnPyhK3DWsJ4Yd7Yfi/BFP5nfaM0xw8imb9hlgy4FhloBTuvo7Dxy6KIv4veS2Vv3GfOlBoGipRG2ndpkHLCVG1wTih9k+PXmjcO03e/enEonduUA6wMUmQPs1cHU36qtI5hzA08P5tLWNhffdJicTO7KWB9spo4IRZS6iGkJmDFUv60OlH7gs6trI3vbVghOMcwgyzF2eNKTd9+viZv+ekB9bTF7lnPmWy9NuFoxadmZfnC56w81FtCVGTEC+mPyQ4w4RsR0lphAh2ryBNqk1VOruiWTVqBfqCON+SxLKjwQ0nC1SbWtOupZLUOfmqylJR+XLn/kQvmpofravPavExc3dnEwri798idvEAFdWvYhz62stwo5RisbNDjHI0sL9aQfZ01sn3ake2TeBPQBOVwXjQWU7nOjFfGnTToNRY7l1CHJwd5Z1c419d8eRSbEq9akPOiawuQhZ/75iBuYFhsHyuV8mPcEwuUl7t4kdRNsQ25ImnwWpthty5ra8HOfNa/5/SrtWDoeDZ7uN4TFIJydZjfI46UHQhcDmZ27UWGrmqE0CtiL46PC6XZCqnpqMUQYlukxVX0d0o+RRgMJNOt5buY9LjHbHAItjGXQpdhcwtYCHsRaqveWeFmAGuxnEwSfmn7yd+BySLEFEmz6XPO6josZUaKDnNspAYN+Bqjdda4GfF54poClHQ4y5E39/B/jm5Ic46a/Gsq2A5MbMUozSPiFahbt0+ywNwpT4sLzswlKr0XlPn9aGbqUDL+5jy/WEmPaBq4kIpI59xWKAzGMVysjVx3lf/E8AkG8SHAEI0NYrmvEDLcpsX0pSsQ3GN7rAT8GIJmXKtrYW7VxdPI5Lu0wfDPblzRJ8w5jDWfiiXN4kV4oMvvNS7rEDpo8EzekT/o01KdPSNdo2I+27EeGW6620bBOM+fbnGTq077EntlvJahoEvJWHemHmP1SVy8JzJUCEDJG4rXbaQdp7K2iuq3u3JYoBN1pUlc5hvQUCIZV/Kz0EQwT5+yjB/SoM1/c6/CVUq7f/CHho3VyiZ8gRGjhA8ctCmrIMyJwYzUCD0EAsrMJmpIGtFenr9M5D+MBYuuchE/R3b4TY1BQ7ZSZd89hoBcSEAJ8+y6IERyCcHfe4iQJnxV+XeXj2xjaRK2EilDUOliZ0qSzPw1/YL9kjA7b8MbVnDkFmRtbeXCU3g5OonNyJ8uvT3dEjOAKfm6vLZBbZi8UGOGhJNKjwQsyOq6alygwpaiXk39hRQc+5dMsQ3tQjVQ4qLH4drXHBQ+o7QmjxFHn/EyR/gMKXpgDmhh7FmBbEiAzLfrXZ2UiOtautWUhkl9IfHBvcoG+/aRrzRZaI9JHnaOFYv4400XA24TRxWoQm0ujgwJFo99ReJ+2dtP4MbCypXgitWxxv9kkKexP+PR2rqcdlMlDFkOrCZG1V4zRcdCJuVYYwqgS3zE+iONuJPJ2CpmaaHJxj1Mriq7GVyZtWGsnTMbXD8ALdRQc4/KrYalYgEdM64JKib7o16g8N3JStSPJPq3TYLDL6SRdHFb/+xr0E+s6KHdQF20TQaVwa0bTMYv70I0ZOpiukU0bTHUxdXxV7D4gL6f16DRpOvpoUm3MsENGPESx7/7q6OWQnuEV/GbratyueNWHL0V27nmko+mm1nCLQGWMoThs0DBX4CqYtturIi82Gfly5LWX8ugY3nYCL0radaihylnkdFQrYEjEXvxU3HSuNuKV8VbLPN0RnQcW6YhD8EiYEPW/2cRSkDVLYjfVV3vsj44syXNed7Hliwbc1QdW28zzHEtuYftwI0eFyDd7GHtN/rQ+Fo2+06vGHR27LjL84gBw4z1znoz2GvA+9wLYxzz79H7ZUxPD7atXVl5X0k+6/rLnaQp9Uwupqdn62HiMdVrBJigJ3wIJl8ZfTfIzVV1FCuDnMdKb4SW64+E8/ZnlHaCMGFeeM4ZRxLRYUTJx/GiMga1aO5ZN9sYnRPIKwyqWJs	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_Danfoss_FC",
	              Description := "Danfoss FC Series  Interface",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Power and Current Readings Fixed$N1.1 - Speed feedback from VSD re scaled correctly$N1.0 - Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.571Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			iVSD_Data : INT[10] (Description := "VSD Input data",
			                     COMMENT[0] := "Status Word",
			                     COMMENT[0].0 := "CONTROL READY 1 = Ready",
			                     COMMENT[0].1 := "DRIVE READY 1 = Ready",
			                     COMMENT[0].2 := "COASTING STOP 1 = Drive Engaged",
			                     COMMENT[0].3 := "TRIPPED 1 = Fault",
			                     COMMENT[0].4 := "ERROR 1 = Error (No Trip)",
			                     COMMENT[0].5 := "unused",
			                     COMMENT[0].6 := "TRIP LOCK 1 = Converter Tripped and Locked",
			                     COMMENT[0].7 := "WARNING 1 = Warning",
			                     COMMENT[0].8 := "SPEED REFERENCE 1 = Present Speed Matches Reference",
			                     COMMENT[0].9 := "CONTROL TYPE 1 = Bus Control",
			                     COMMENT[0].10 := "FREQUENCY LIMIT 1 = Output Within Defined Limits",
			                     COMMENT[0].11 := "OPERATION 1 = Start Signal Present or Freq Greater Than 0 Hz",
			                     COMMENT[0].12 := "DRIVE OK 1 = Stopped Because Of Overtemp But Has Not Tripped",
			                     COMMENT[0].13 := "VOLTAGE OK 1 = DC Voltage Is Too High Or Too Low",
			                     COMMENT[0].14 := "TORQUE OK 1 = Torque Limit Exceeded",
			                     COMMENT[0].15 := "THERMAL OK 1 = One Of The Limits Has Exceeded 100%",
			                     COMMENT[1] := "MAV - Input Velocity (%)",
			                     COMMENT[2] := "PCD - Input Current (A)",
			                     COMMENT[3] := "PCD - Input Temperature",
			                     Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			oVSD_Data : INT[10] (Description := "VSD Output data",
			                     COMMENT[0] := "Command Word",
			                     COMMENT[0].0 := "REFERENCE LSB",
			                     COMMENT[0].1 := "REFERENCE MSB",
			                     COMMENT[0].2 := "DC BRAKE 1 = Ramping Enabled",
			                     COMMENT[0].3 := "COASTING 1 = Enables Converter To Start",
			                     COMMENT[0].4 := "QUICK STOP 1 = Normal Operation (Ramp)",
			                     COMMENT[0].5 := "HOLD OUTPUT FREQ 1 = Normal Operation (Ramp)",
			                     COMMENT[0].6 := "RAMP START/STOP 1 = Start Command",
			                     COMMENT[0].7 := "RESET 1 = Resets a Trip",
			                     COMMENT[0].8 := "JOG 1 = Jog Enabled",
			                     COMMENT[0].9 := "RAMP SELECTION 1 = Ramp 2 Is Selected",
			                     COMMENT[0].10 := "DATA VALID 1 = Control Word Is To Be Used",
			                     COMMENT[0].11 := "RELAY 01 1 = Relay Activated",
			                     COMMENT[0].12 := "RELAY 02 1 = Relay Activated",
			                     COMMENT[0].13 := "PARAMETER LSB",
			                     COMMENT[0].14 := "PARAMETER MSB",
			                     COMMENT[0].15 := "REVERSE 1 = Reverse Active",
			                     COMMENT[1] := "Speed Reference Command",
			                     Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			almConnectionFault : BOOL (Description := "Drive Connection Fault",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			almFaulted : BOOL (Description := "Drive Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsOut : BOOL (Description := "Drive Commanded To Be Active",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRun : BOOL (Description := "Drive Running",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
		END_PARAMETERS

		AAmdJs0zH1cgf1dkiYe1AIh9VGMVMCnUHrI68AxmG11/2aBWFvXuNhjey7mOk+9/P+STl65rjUkHgy8HjYBSO29HMQoniPRZtJYa4axyaCNf0+kO89cexL5tmjHbtxVhHiZDagZNtHA/+D2s7obttJ69tvhAcsNIJlesmdyy5/sCDIKA6716P0+BZ1DsSwINgmKsxDZ3KLknudYZRrBrElONkNInkTQQAZbQ7t5LYoTKRotym/8I1J7l8TJaFFgCQUxsjESmtUVTnOG2vUDP4i+JeV8nDZxBFO93mY1FElrqUvIsMaSITjSokpmWjhUOZJQa3+/u5+EI/s/D/6h/nFjLvbwiB7g8wqX+to3V6bsggyZFMyrE3vK0jbXXxHSmPPlEdo8RQyTtj2AKuYQo3fo7VWWVd+C7Zy7WiauPHi1AAPJJu6TyLNSqibUbn4I3YrV7GKnlAO5aLjqbxVH6MisqrFS2U+zSletLV3WnxJcll0PNht8sEUsYyGTa/NJNQBw9YCaFrf3uglu0FnF09xFzbkdFsMbeMJxdVarDJc3Qb5bz/AC+kPmH4ZrV9/wFuPw7U5r9ttzufyQu8hb3dkRAc0PBSLvsM+wttBPbGKOQ2MCVhiiBbdXj6JACgwP/Qp4GOLTfnrE+fETOFt5PyOLJYZ5Ch5NxQjmk5euYZY6OUSnp8NgRzde+lX3QpA3LmtIh9sZrRZ3yGV4LrF96YvLLFYR4+Ipgd2KHbfOv/jjb19L1ptlH5ssktfRUy1G2egTdjEbPL+VRF1I4T/lm4MINr28uZwJXLHmeJsqB04RPLbXTRjiuzkIWsrcOmdyH+xE3MSudeOwhYn0jE3AFJohf0qRcY98SZvZXcYEIxo8DJr73xbowtFzSKsHEhL3Fo9DaidJx9Ck/FDWdYrPgCCcf0uiMq987NnKZG82J6lDAzkRFs9bTMW6wyWcStq5gNJtgP1YYVV/JpRXiELULYHEfpwMb+pSnoLF+4f6jq7ndB2czcOvhn6hE3MWAdbnymqzpU5vMln9TO69czE9zkO1QHMjq1BypNP6zLvynqAf8tUrCrXLGW+X2Bl8Cu/xxOyb9MSTqjAnzxoPsZOfXfu1NZEHUeK7bXzfgowGBgr1TbOffjUE2I0bsK69jRin1bdnZir8NO0XezerBmHGlwduZG4aOCdax85KzrnKfV9s5Egpt3RGSINlpmKZ53ISCAP4rmC1qSRxaW8OqSkvlTw+s+9hFGG2Lg6tV3zbX6ptunZeDy/ehEZScGpu3DtDuqoL0fh1d79F4qLtx7zQvQqzkuCxxl3okZB7g1soHoGVRJy1xTjuxMLBl405nwAzLHxfqDydOab5G4NOHtmx9+db4s7HCNecDbZPB0BjZM51bdwRTdQ41q+VMMCq1RDgZtG/eBYgRI0nujv3z0WLRGCEP82ziTenkFIyZiV5lDKCZWlfBEs3AF7h1tYIDVYVSyK9AbCS1fxi/TgxFC9xD8uK8cWSd6ikdsrCfzOnkfVkLihvnYjyvUdgRV7x/t5DHDu4OXJbXwtsqZ/1HeR6XT1m5ntC4MUUfy9cfEp9T8Zn4+e1J4fs1QVvvzZzgzE5/rv1FKUHeOGPih1CFBq9UMx+pGAYjydcKtgqHbmdOAXZMRkDdYxRyLT/kXk3Bgl3ozfUak5mjeR4gHoCBSSTlwISwPAEGJCq/2ogjzHy+dCjIVnLuHGnMmr2fIN3MXV8tGcruIsbqS7aphZHF/EhyyA++ULTkE2Unt9U9lMIwn7WkA0A3i8wEqasEI4efVFAAyaDvhQdpT7MPsyKbApNZ22Dxqlku8VpkcEisB1kh2o2Kauxo8Vs10LxytSZu00RrHjA/cY0freSEgiv5BBwK93ADZr69JgDs3w5pCScDECBBOdzaa/KgBgkqB3auZyQ4imv61FQGYVf6v2DIqL9As5EWE6W5L/bzr+5mOPBvkJ0/KEM+DkBF8zQ4n0o/pBzywxSteQEjENbgRdCA9eQlVJzv1lA1qiHq3BMkKldqwL7WbFlEmjw6IUDKrY/H4A3KAH3MzAP9Ogjtqfhw1DAIidIcsHjOBG3ZwWzhshU1Sb7O+Gb2tkjba9ZLPXJq2DYQ3G8KZNjw4JLhpRrlEX+uIZICHo+QwmaRTI0FeNFZ20ynOpvBJRtzDqrkuUOro2kuEiGlypnPQBHNFwcFbMbmnERqTq57/FLhntSuNthjy6WuzAexCsJYm3Pvd+r+kYsx5M4SlqOCl+yroTT2oKbL6s5BOm1P72kb1fJkPWGp3pKLBOVKtFLaDeYjfAEesUCgNmtk88ls2hlFDQNKYit8PIKGedG7zbvlq/A8IpyxbKs53w+am1R0VdZpfXH+snr3QJRnYW+RSVni0SpJjityijTIFdHS2RrTKAGtnQDlSR8OJ3NOwP2H5V8PKZfcb6pZ8McNH9EdCeu+6vG2gRVad4ZOzBdvOqD7mQ807//mya7OWBK34SkiBvIL0JHxv7OIKPfnLxA9mkCFBgOCKThiGeTW8S/G79p6YwPocJ1KTWmS//VYSPYhCZOy4d+fT2l/6yT3IOVs4usrAFX50FTVAVkDQb3UeC1c0hI226AiF6L2+X73pC2GQaGy5fWVUKLs1N1yC7UF5FcfpDw6+KEciKXTfsvewJesOCc6XHpF+n9ouVfF2CEDNZVsISsCLLRBpr69URFh+yaFRl2C654mqsa6p5rBR6+qtY9HTITPOB+UhP8Y9cVhw2eOtN6mOBMPwGtC6xg7oOf6YfdOzzmT9si6cKk247VWrtrGmGBt9GlcJQ7rRcx80ni67LfnyRsg2Xu5dKtE2BSPczPP5Tz/NrgjJw8sUP46VS3+og4R429V2h44K84RrMgAqlFS/5Yrgqciya8/4BI/lpo8S1msrXPjBNTHEw+pZQmOEc5I1sRU5EY2zRtmEEAJVT6z8M99pFFmsUmsD5XkVL6oEMW/NGO+bdj/25sywuGpdZKZVV95swygfC9oSnqww5vtG5VuyyI1T7XTfrQvUJm2j99ERXLWMaXUzdA+MWeqhosQbZ0+xbSPCiHc4KDvhtZgqJCZUiWzFdnm+in7otTTxwyYui53/tYW/ntw8PNYcXzo978kSZp5k+3S6Mfk01y6CUsF3WYSOVn3NsFpF3etmz9x8RJGKljd42Ui2UJjyiNWPFwiREzoIgs+T9+M5URkxiWlWksfhX7ff08ySfFbLKYXLDQEY2BUFgRGkHkvXd+LsTie3wN3EB5zHhDpI3As6wk8t+cO3bUZtzsJTJwvxF6BUrziiUlVmD4ANpKQCnYKiKlYPHg1taq0Ol8gglioVfyV1RAcYYJEXUAIwJ8zjOoORhcAbnjrggEwncejlxPifnNnZ7p5ll3H/5Q8G25mJJPiH+RXYAqrA2hLsjHOYaWWJFOKmLR9eAb45tPPnCgymk0werBH5vmaQrlr5oupYgxDAYiBwclQJXXEqegBqS1EeSsre467eMGKlbI1i976Csq2TmYdiCIMVTLhfiJ6REDx7z5ZqyEE2bd9/Eh0LRZSvk2VcwGvmJmmussln3tFcED7DsE0Iefpt17Hg2tq1aL8PoEdl1TzDt5RyrRYoAECB7qFVh77F7SPPgTj/+SYd6tGLXYZtvU8l2cRqiVoPpq320sQV+m5Bf0wE29YkAP2kh22ePanhyGKXEwcGISfgXJh8e47cLXrE3BH/hzU8FsisfHae8n7A5xWm6Ra4Wt1keZ+buz19tJFRmsXHYWjL5+n/mo9haX+OGAp+7JuO6G9AbFJ7uA5kpnP5wh3wHopi8S1hwbH5gFlu0A2G1ZBq2aWKpwmS+jY7Wz5kB4VIKunwUUKK2S231F4SvuF3IyXv664xri4hKjaelU0QksQDHg0dF//lHGh0yCkVxFgqxAHNDunyk/ugHlCBrVGw8MXYJX+SquRiUW17aUhnel+EGZSv6ubjggXc9UMBqj+Gh92pe2yRyxuCz+D5GjYsj9z99w7oRwE98fEDNrNUPA2rxhi+qGuzP8ZrYadwLAav5XTUb9DmhLh3LRdryBbjzqAuPRrE1KSN8Yw65iZIxViPf2x/v3GCdGDpwCw80sTywBtW8ZZg5aKxQS6Bae8xqBOBsLe/nRlAfIXN+lQxCQ8baglFTFrR4H1lYotlcdnRvc9VSqB7iCrBXJ0yzQXd5QPnJ07sBjDo6AlOJcLw+kdvspH+2eBtX52Sm5dA9gF7m83xWyIxK5zUwT4fCvxvMzsS8rfeZStYzJOoTC8HoZecGWdUKHYxgXIVZpJrB+30u76tOI8B0+Ng3SEIbT36za64BtPXY+65kBu9yviAZ1f+Nse0kumrEC4L0wHiNKE6ZP9IUWROJ4WKkj5+2hKLgGLosx23CQroyE1Gbuav07u726powT4QgUbp+Bu7OpfWRYx/SMuAY/iC4ysSjWC6XlNC/RGJlRQa8dpJRy7f74d4nUiZkC6ZUNpUpmTr/B465rIdU3YsQTGQGrpE9sS/24+WnNs4HYunj0GsgkJakRFtHz/9ApdFaGacBBnOhMgVqhTciK9wbAWx8D2uZPXH3YaBbXpQ9FU2WOEzT122rCd0D7pDCmG/l9AMpkXcbZXN4mh19huCImB4LaFh46U3UhEWxxqJBodzdmEnxN7noLG8EpM4eJfNrq2UQuwTQIOhFHWMw3QkWcD//3qUE2AwydKET5ReRWcMNL07PZotowHXZE8KPxQxFiAsfYJj6X8P1hr+JdsrwTjBYIMC8GwWI6DZx2g7m+cn7u2JEhBcvzZA7arvXc8paW7KTfO8zXZ9k4xiVRp6Ws1XwZErdNURpwyTFyPbkvr+7Fy248CR0NgQ9DNdL+jJwnfSqaWYSKyC5MoNFf3m3aNb5G9b0z9VExclNOIMIfI9ZS1qHGwou7P++17IHg7UHYsG1CdJVnuQg/SHesjYDQ5UGMymX/rxI2votCJVd9nVi5JIa9eMoaNE9DcsxEpTV5qqgd5OsGDDZGDBaAzUu5XaberpF6kooDWxSH+wlsXaPSXhC7K4lunjplKVT5IElbPBgoBseA3jKSihQ6XRgR2UcfqOxBF0HUxPX4JUPimJ4QH77e9GCbsD0fLg/CqffwM5vH3HPlaEdHU/K0Ym0tl4mnRhAl95sOhhtC1Rk/n9ygkp8+AtEb8/llNvQHXCOZYJAqgO4YbuvvHIkYZCxSIU7EEDok12KIwQ6mgcoQwL9kADvRg6xOjmbbtIQPa+FQpNkvXoYSogujMQwaMBaUnb33ruFmbzUMV7RF+TWBx5ya6noUn2qZ1E275k/Xb4EhZ3v/YSzKFJGgZ+wa0Tr18hozVcyEwr69sn5vzyuGXzL4wBGAQwpGCFSz1DpJi/lUU6/Hl5UhRMOTVgcl+kh8rM5wRJXP0bfKpOVC7aC2n80BrojgAcAhP6gAF5Yhqmud/D+xbe/y0EKx0D6poZXAReB6px6OGPfPBkgOdXTu+SRqDd7vszN+FxMD8xe/6X/3iBopHJbKxfOhd9HJAN1vnZ/nz0lEjH7zGPbA1PEThipmaPq4T9covf7EqJxjqyk4pcmSJHB5bazvPkQXqBeEcUJh9ONvFvi0oX1l4+QBPhy5QHpIxH4hcCT2RnBdi/NFxq7wI8DSGLCZWsi2UXlTT7g8YcrxjFBEj1JU0edaQMtkETFBX6MjhIhu8zP7dDUYlkuGiETOKLyjljGhnaRzWg166BATL/GuL6GysXz39PzJ47UmkzZMDXokIYAi6SBn5qhxsRjo6Pyhs/lnOFX/l6NArS07P8x99lxiZP7sjxzqHEC+p8VDg3uurSGeDmjk/bB4mzoSgHr+3dobVdkNYMgUT8RjovjmDEYfdMIMu8vicHSpK/fBmUrQBmLO7AdtQsNr/DMS4+IP3vJnYE8FxFN+1xKsOrEsqepfxsm8M/ZTZgJeW1LGeYIJjZFNsp+S1Q/+f+/gD7FYAh64APpbjBB/i4ggXXLR1C3LYTISQfGXknt/C/7aHW8T8rHyrmH1Hlofit2MuubXN+/VIh8lmPZAqfvTCPknJ+9zoMdP6v/rVKv25NrfkhclXGJtvrY75QCYNliJK5quuo9QoLeQrCuamYOJDQMBc5C8yNjakagZO2wF6RyDWiPAAUJPT2+e8Y1reAihqVu7+30V0gLF+XfEkxkXZe8ScKpeq2RFOYUucHOCGbQGP5k+jHAi/bV3vtht1DaEttMEicyfCOSFUsao+LTEsaXfI86ZBklmSiomUPeopFHw5qGZ30SKBWm7VZYwMt0aGudtPXnP6hwUY/w/5xIvnxRWRQH8aRjiolVPuNkeLhQtwIA1k3cYZDIdbLomVNHF/4wla7WDj0ncVR0rFmgghFeMFlIHGOBbriJ8HpF6+uq6XS3665Hq+xRtU+j6jSVnlI8UHKp9L/xFpGxu8x8093pSAOsNBx1HgMi90jOXJwrQspsoC2u9aLaqhNQOpZwYRgqz2qUOsigLlPMc2ueD2dqKzAhfEtQo0YzfJkRSDfayIpwSGnkSwkvsQQ6/w62Btan0+qLy9jFvwE5r3U1WEgg/UNjMLj0PBes73orGDQ/CXWmxpN3CM8kqWxrfSrMdv9vNQdTXtpKgdzG1o/MstNhu6WtYgLw1cahX8DSoOD07vadbuNR7Vu3+6VvNJ3LYMCEz93GivbLYKb+XA/K7IOkZMlpmnoficiVRR4cuYFCQPrFUAPjc6bnzdt4RqB7Wz8ExjW9rFNbB110WS102UhHSz9OwxbRZej/saP4LTTB09/WBVoTRiWqDopElcmYnCzUPJnhyHFVDNAew+mbiVr+nzxkTbeJSxknINtsF7Tzg8jP3GCEbUvP2OgI9AxymKUdFSHNu93Y+pexHD/QDKyzBdySbM7KCEFbBbSWMBBhINrVqW5vfN3AKIAE9nfGaWCzWAYGziAKt10UFPAn12M3vkiKiWCbtIy4AvqnGiijnInO5puWTmGIxmvTCThUR/iEU7e+PMjpyqhqWye5kuygkmnwz89OVd65muUm7vii8kigDeirKu1Kgp1J3regHCQsnRCMDltCu3Zql1EA+bOX+gnet+RMOlw6HiWzl7ol66eaRIXGST2TL627JQD1E7l2+3jNyC/IWm22dO1aSsDJmVWt0YUQqraDPdSPGKPkXfxPGXAHzKSaTozLeuequOaAI9LT+Zk9k33q1Ze00iedqVbuvYSyzCRoi58jTxivcLzgJKn5HMnadoNDqtUx1+OsUQcItPXCf7r8z+2+rtQHPrML16jR9GQjKSujxrlDYMhRkcTPR0KeWlTXcNn4ErIzHhJ+M9cUxAoMM3YJ32cyLZTX4+tNPIu1WbV3pW51oRA3HTMb4igdrFVwzKyxafIYp3oTzJPfO+6WI81gQGH8anb5uO36TNbttA5drWpqB/KPzBGAy+qmVcMhM+xRBNZ6uZGhda5ebBkxYtEuAE4Hnh6JhdxCKP6piwzJQRhgjDTdXXjd1Px6zmAeNhlB3bWA5fBTnFlX8CMewTigvpKJU1DA4J8+/GiOtJSkiJ5Z8a2aqsQhn9SvmiPyzCaKE44s0KnkmsHKUfqbZqiktC54Rxu177x5NCxYmp4QluxGVuTy8H7hJ1AK1B30+eEMTrDEd1gL8advVWraeCt9DzgQkDxv4bUfuUd3LIMxy0eceAyz7dJ/uELw/E3IWw6Usbz8P/zzL125RFFR6FmdvvO3v9ia/grvwdrcd4YzyVvgovqBb+C4kX6P3nAA69XFxZXN8cAtnqTWK59EBNPpgG1i57awP7FmnIy1fNBEp1phUf/nk/zNjNj7njBzaxrE82VZrpKc8gEJDLVeF45nmSSaigpHCAn3tqusnUOdwrq9Ttgenn0GgW0gFFCIMsmtrqgW+6bwKYM9BIEvSdEjvwenQ8whgZkcecg+N3of3fJ145S9LSZ3bSane1lrmTNpbSTlXxqBhyGckuifaaahE3BwjvEKm503Poqewqq8qgOItp+/Kp9iW60hO2+2OLjgf+lL1QUwrDaId/VbIbf4ySMIzUNc+OHWiFYBBtHGBM2QOWi1Jf2hL5lRSyofbH8Rotjb9HBoQzOBaYriTMbZ4JIKuJD5dpkuM8fNRaZdSPHxQmH3+3tyQC2GLHAKJrziKx3LhufO3mht3ZQIdFsccdRxGc0tItAN7a3KwmqFAey52chVcTOjo8yeWLER1uVfps7e1lEnb4xI+7XvfgYwII6EkNgEMMSQtZ9YDDBd1nD9Y2h23iPREjR+k5D9bgoByPR75QykUQh+3X+v/5ak0muvDcE9yXuuOIHICEINHAVkuisHEBx/kB5ugCU6Nk2UPl96WU789uAwrIqXwQtNymHzAMOHACP96pFbsxwVW6EDpJVF8kLsBYBN/DDqrUekafNpBJpbZyaeu2YrHmNNVBnMw4ih+8eEEAUM72XuiBTLqxb1aEMixpMCE07jxcUplj0plIojcg/I+bWUKRY5ZpfSXnYxJ4ge1Z0MB4OtbLTUEYJczqfm2cwqZGJiNEUmNnq5JumX5FFgrOFljc5F5uXyFsw3zHHrcKoEDkJokQ9sQgsNK2eppFNpJCE7Oo5uq1gllbZTlvrIuaJ7US06stD6VEDTLxoPn6C2BKKQYfqTsE3x1QFtBYHedgPn9F0t2ZSbNq0lhuB1DhlikO+BG4AtU4s6F45GaAE6KjIg7Swq1z83DTn7/3uevc3GSHBfdeLhPsulEGTzZWZRyNc3MVfcyDBdSFzaMQKf6CNmvg1k7zNv78Y+O5hs4sGbF/1NvXcdMLh1wL+/YZ+re45KOFodRmeDVNgCjSezcjXhBkMZBQOYsuLKhIG8Ed2lRybQJSRLgNrSl8a1FFPIzcZmG953b6MAZhiR86w0NyTnRCI2RUPllWrVX2gMoU6Dk/q5bWN2yASQHwZN/6a4goS6uvc6sEVjPVqwndLwuuQgJClcy7wDpu5Yp8mImRyaq8Vsh+a9OyK+Slk3hICPGO1B3C3rUV9SjP3r6J1y++VjhzYz5yRLbhzHOOl13KVkIih0LBIryCVTYUiOhLltYWjuALgdjOflbiltokIDE6LocZtkY3VVKAjWVtek73io6eA0SZGqgzfoxNRVpTgfwMzLJg5GEaO8SrcQUUuPwGaLCt4Pq+qTc6BRnJ3cgZ24ayITTXlF2OhxGsoXd2mY8SyowbJFEext67/blukQULCuXUqwt2t7q+YoW63qaDiNwGPPYcts1Wto2mLrLEFOaErCpXeHBtiHTvWXGznbveisi5DQ3ZJ3p+YJJVcqpIDSNmy69C12MNJZnAIOereUYoKv/ixG8qkQt7A3kzrr1kLUtcGeOb83hePo4sQjCG8AOwdn/O0T9eY7zyvxsravW/i3oEbLqXVbsQ8W/qv8GI7fvxNK/De8hGmUAqnAM9amp897AAmaLGeKH2c0QpUSBJy80Fpux53NJhkbo4vz0i54iYs+po51OglgUwQ/oXzPLSg1gvl1+nAuXgYv/05IMvfoxSbrwtGh5twtIHt8K+O3VHfZtG3YR5WRUwRLpsrKAzy3oH6ozOmMEIMaHZ74N+2EukHqJF35E/hXdiOZCaoifhEuwuz21dAR8qxN4lGAhrELXJrMNEViM1fEad/VVs5toNemuW2L7dmQmCB6KSHUR/o266pOmmr8010zYHqI/R4G/iRfaVMzfRl7iO00sZU9ct/hrIwmKMypYFKTHjeQlqfD50rLv0tHAJZydRGHEcXAE/JGjKQDnyVdhfvbbZP8vp6hr8ePUmiIYgE8ZNLMB83yd1p83jj9HVSqQtNvt2jtbZcidq1omQ1WAjsAiPJhWTIgp+tFt4LfmxSVUpJp4JWwxFQpeK2AgNOiMVgELOtGacu76jnZeFl9Lf5TCR8F0SYMBOHNp0ryJMWO936giHJSSEJG2SSPDhF1xG/MgmUBwB+hFOWl+5wosiuagIxkTRF/91GorfVHrSXX1MtZvFvCb19bCzv5ludr+Y0sR+iHRBH34c0aEzFDNH9VT+Go9WQ7/7ok1BlII+cFt1zqi59rRrV6Vc1cxTkezhoTypHhnI+03AdL9GMM3Ed0d/A5mj6sfj8K4hvokm4osci064Q9Nhi3G3CPAtdY9RSne/cbKgdflAEDiJnbY58UmZquDffdEI11vQ+YqsX5xgfGJH5o1l8lmSBxkOWskgl3C+K8ujPDZoe4OUCPHkgPUUPcfaOssibdtN4cUucjMKmFna8DQ6qF53PPcXhCr/7z/6r3PMV3tKB/PM++rJbO+Mo7mhPVLkTpRrvIdLBiRvhkzvwaOjPvly710FnRTa0rR5iil/ePLQ4Oh3Zn7mGI3N2wuKshrokPHZuuQzlxkdfxzJerQIASpl9mYOv4U5/KcXOdwZPyFFEn4PEFAzw1TptIla7EljQQbq6u1Bczy64XTjHh+DZIBo9lmpeOTxgUPLe/mBUe2vVQghZJi1WrKwGxgcYzCnKdZiTEPTeTiuNUkOosZ9jiFc8SmEm23CGDz4GqwUS2/NlUCGQ4XfLH0b8tGOEHgKwSEuixU4m6qREbsuAUxhKlPDhSb9A/ZpU6IfNL3DOeIt5I8MIB9z24Kdc0mt/YPUl+L26KHHAkLZJIewL6waIjGu8eLkBHfnMm89amhdruUkqzS+GnQ/fB8pxmta197Tvu89BEP/qQMnGS6HOXg/Ng5IvTGKUsTVDhtY+dKebXMMTYD4ABw0PiNFBj6jdmn4eXlRzBQUaguwt5k6qeqOQioIs1n9HwkJTEMWTeOIgeGiM1Un0m7AKDqNLV4fK1o5DyiAMkrtZIUw3q8fiVr6f++OTyhatXZzkMYPvIJiAAskY5kkMsjKDideV2pJO0nCZtkLib5izZBNvDMtDHp6PFz0Jcgio/HILeny2WPmwNr6Ubsa1741XoV8mysNENP2q9yG0p93jmqOaZsYYP7BpuxZF7iUAfG05cU7v0Yz5NFO+Z3HcnyBS6V0Di25D31giYneOIPyx+KUrZCV3MnKnE67e8DM1w5No3IMvH2JDeV+mNDC5aAzlYw6BsBm8j7AafVb999o+f1X9k36Tl+CI1TDVx58FhJZ6IIIgiloQmK1IpFYNvOeX99IRzKfeCykkktVycSZRR66KOtS0JRrKQlrZwmwHe69YqQDBSG88bb+EVUZDUPzujFPtJrEA4V83cEycp6nWa3nkt8ltWxjJBJOLC3fKtoYJmyBM1H4XeGmbqXW2Cc4CbWBgpyBDkhJG6wcB8XclWbq4pvXz4BLyZfz/cgtnClqqGCc7tBM4ejYhJXYxpo3Ve+RIxRgv+ZDCK7HlVcvZyJbVBmpFISfL6Luey8hhk1A0LiIN22wTbTjMdHTlJ+uZdatHuIKjMhD29PXCCEuJsFThJ6Wg3apLSy4Nl1IK5u+C0pVXJd8wlOw6sA3vZZSHOu0LEIWAqjRvSKZ1BJ0jUvFzFw8IPgvHfvOc7lF6HX+WAv0GtEuRHBOWph1OnJmMFLk+vsFlVFgN4HllL+sN/PoRxYCdWih179vq474hXuCgb1hvj36SkNrXQb19WWNjrel4pMI97pfnMfLi48vgmzWeZ/xjI0u2FrurD/gSe8KuqQZ4aYNOuQAYkZTYirik/oaH3OVJTMMZpovTE16+t8ghgOYJgkjKGM+r7M4wA1uuPxTnJjlpiMlI/Zp2xvzz9vYN+ZZoNijk8/VPwt5x63Cem2HwqQ6qrkcnxdQWH7oE80qM7ulz26DA140jImEYiXn4NLST90aoGnAAECMaHso+O8gqhfClgVsAe2QW5Kasyq1LL2TXLFy29QRy+NO5nXjkpY8u5WB4l0fL1QF5KSF+Sy71hCjtdpoEbtckw54lUNysQWR6PENMBaJx8ddXiSG1eHUjnE7D5LRFPO3AP7Moh/tTA1SNqy824wu72IoUHJEdVbL9jRl7IJzDtDQDdBnVycT8583fxTeSzD2egxw/rM3+M4KcJd/j59ylBK1wqs5bPOmSe7Ap0WnQvJXruGdoSJpaaM1JCZ9Jdg/3EG/oWd9Fus3oVNUO+uZARi7g6oifti3ifIWE4tyN2bkYEkWlqyTN+BZHZfPe9Z+8JfPNt067JBVvnRxWZIxUjMx7xTlzWPv9+pvcFEqF9vI9g2lOAYzPLgBHFNmzNJon4Jp8umnON2SRyl234b+GHIJshViZgaD54+vkBlCrxQAFI0QpFQD6BIT4ZiTphiYlPByldABCKTSLdJRKs3H6KGLUzhjWc2wNOop/OM2F/d9RksaAWrgxikWD5ux0hXF2Ebq++Avr5aWHpoUsBGAl05RFCRzYZv1KV6bmgIkEf3xzE/rPAFwMJX3ty51b1kxkZ+luZaTaN3GtxldkyA1YQXOBViSiy3UYBPi9POIKLDq4OXrJndY+lz05Sn0i5TGZmdP9JZ2b5/ezL5KqAZSSftAw8Zve/TfPXUDkZsEPPkkhTO33nTZCyaexYeRfeW1f4s+5FKAYrpLEosbX7hSCXcorQO6WOVSTH8LAcX/XxnYj+bGkOfKPcG1jFkjxhoB/6VAebXO+volNWWy2w3RssflUJ4o3NxTr4tiBobk6v9H3BDNqFTCPRGh/BLgWSkpq0SwPAprI/Km5zkU4QTTehGqlR2eAt/BUdotQ6NxChwCHXw3GwcMg0QdQDzJwNk4ffDljXiH+SXRiyIz1nwqdiblUCdBFlul0W4EaTmNiMhpSAVPgexQW41nt7WnE17MUp7kMIf3qLVuCTXfHgr//LBE8xqGAx/PNqpU9cWm71AC/5kB+IUR0qkfmjIhfUb0zbjfNGR1h586ALjZCsYDyMYbsz525YSTftulK6nwso7SC80FUBizDQ85EYxoKQTt77IDobUVLIguHUqzo6z1atPxfBXbEN75BY5jeMMlETLwEC01jEJpdJP2RclKtpal2KdIEnxNiK3ZlDY9vEe9DfIkcSZ08xtCShoVmTr7rHo9SnUGyZ4oc8TciU1jw3c0aDXiHMju0jDyD/O23MUBqyGSeL0cVT44++DEzTXLyr2jsEsuCsqZ17y9gvuagQpYh3rDgMhmKCeuuC8bM38qIThFFpv2pDq9Se5lUmmPprPgCboQSGySlBTFvJMy3Y9E4YMKZpdTZk3u4dtdp8818GTXMZMn6HLbRbszA+G3Ed3h1q11/LhlKRZgBhB0pVaDa4W2fVXCGNOJaQdQYF/QuN3DOsU/IQKk4tbjzevFoSpzLuH0aivPldW1SphXIZl+JqpOToZeRxXSTf04LD0m5Uc3dWml97aqUhl6dc0Z1m2Rq9aczVFY8nciCgUY9wMygqTiyjVcrfFxFI0U+HX5Ru/QOLWU2jhHFBgOcEvoyjiAEVclfHUHMtHBnRdeXHKQ3IDSEuG/HSeXDXW48ZPNKeYuzECWc4IdVpCNS5kWcBAqwWCCICaAkQB9Q/q44sQiFREZ149YvCUlnSmufOeEv+WYAPROZAsl7wDqzGwvOXgTZ5KdZgiGjIUkD6tWUt7v7mxLE5jaRdC6A3G1uATlyZK7QUpW37SWx83HI5UoG1hnjEnEBgoL/IdIgYPpJ+CREWg56Z6Kb9/WvEyO5gilJyBIpIMadexfDnMuSJLR73bx+vqWrxbHa4JSi3FoR51RlFxV9LfYea9Rx5AbhTLN/bbLAbRWd6ttpiDitac9zibiGdQm1tnHoIgDDIUWsBu8anLYAxW7Vr0TjzzdnnXA0Pv/Nx+0YZHGrKQs+RbKxRoXEwbiBacGAfWmE2q1t8L9OnFuQfqOrcJa5oiDRDrIsR94BDxe3w0t444b81AcibE8ylc4/PIov7qWRM+Beizw4YdpoBzBMzwoS1vsX3qw3mDK6PA1JH2tdOKUJkrSyKwl9MKQ9hQJJsmgu3qU1NsLaJhggpJTiiqghrYp43FjMbWgAolApjYhrI/tJ2FyFPLRl6goMoR/5Ve4fVlK84zF2l/PXsWvwRjFE++oBnsqyR41DbbpgkTTEc92Dcpinh0It8LehHhvObPrKhCWLyWDS7LKnQ0ee725qsF9zN4MfcHZZzQaibcHEnGvc2Y4r6ykofbzvCyGVkrJuGbZSc/pcnuPj5p5mTyJGnw9mU+JDzZUipWNL4RegDv/19bW3K8/SgfUx6EhFyZDrbpnbYWLcWhD3O4owIn+huoqeMj0ET3LNX3FNIj61Xw92Oh5O5aOGUAYgYvqOlOIHRxnfKb6G8r8vnIW/F3ktghRI9AFwe4OfpMS7Djn6uJyMn1Q59yZfV3coYPayT5NwnL0hs69SU+Et83l41CYm05W+fHsEaUZ3fqvlQFYob1WZsWz6xbypG6tLnGddC460tju1KQKGxGGnyaOP/g4PNJh7ZJQcnGrW7QGc9G1Rgf8wLVbk88dazHQQqpOJjzSSvUNCj+cV16fJflwwSXWKU6VB/Hdlu/OH14F/76tJN20Bc+PiGW+6iV9POqzj1q/GkJEDjX7g8hyzBFuYIv6GzeZHjFR3zRCKB9XdeeZOMWGDQDf6X/6i4xwV4Fty5pMRoqq9U/DHizMI/fTAIULcMGkfbYsoPZflg4ck67TM9htf5Wqo83Dy3TcVNgJ5AJ2zo4Pbh2xkB4WpK0zevrVFMXrsvh3MSkU3k67p1aimRrNudu7yhcy5zD2v8sTA1ejuYiRXegB7ePlKfuoKVNJ7w+5CC2uUf4ZEL5ebJ5xbE4IWnAIdiSv8UBV7n+PzfOD9YL223/c/WH4nb60fRG3zogWwMVPmG7fi7fvIqTb8TrqTmezE2oAwn0djXXEkxLaStFLfJFosdJ4H0fPtzED/y0SBlcrNwP3SW3WJ1h5znhKIQvW5bE69N0Qkzu00A+wAMsNmvHSk8qG3unY1HFt8cNPKk0PaoeMw1AWZwm2HPKeKq24ckQnU1yE70IQKU5COOTGzV1XQA8q2Kui3aanWMBfN2c3K1DoUdj2gcTZPqbEEmagtj5bdGi/Ml9qGabU4Tb5j+Redla3RdR8fqeEfyOfrrq4fjv3ykQHROpc8XgoqUI2I7lRiO3IDOjvKT+7f5S4pTE4+fuIIkSrt+mUxhhx6O/H/1XEgODnw4scgMhOLLCQ16d6fYGfRDqcyBJZnH0krcA4fUaldv01VtaXuxwSvuqEKB2y+Ot9tcfako0HPQH5k7T+flgXRB5DWjJf4qSID/Nx9/t9wjjWYCLj3TUXfgnP7dsyTCX16Gcym8XxLJW5Ig4E56v37/SUJSPQKbara+ZS+XdEk2g7e5p1x6MIZon0IX/OtV8ZQ6iIlMHn0Gm09tW1ckuitkEmqumMgGbH679VH+eK0jCGAc/WyHexxH1DC4T436KgGEwgFo7Y42REhbwkD2AV+BzmkpgUuDGceqKiDHiyBfZtsVWJOElCifQT0mWJ/HNuEACaxH7kBMlSekozCqC6pFLoWRL2crpapOZ3x/JQ580DuEmJt4BKpSOCVhgQInJgr8HIBfItsJInZqQVK7y74Av9Y4rr8kM3w8ibJJMJs1t3LZLNCXejqCyQdTbAOk0rZoIJDgZ1IIaUwtSHCv9fBzboxvTqJg31cFHWNDCSQajXiUpBEejAw17kWr8KhkUPAhX+CKoksD+vTN3z7FiyHRs1Bu+M0bU3h4mSYFNKsT9jeg0jh9Jbk7JntkC6Xh7IBSMsILnGtQJMb0NpZ1WzZuZtbvpPjPPpp1M8G+O31AxVoznYZei/TTcYyhFvOtkB5ei/w6OL1ddCjUKjZnqzEs6Qa+iYT4xiX1XT3tZTr1N05i/rJJSpCu+RtIMk2QuqGpyBJnS+uTi00f3NZTYSu2Zeap+HQ1NK+7ES7LU1HOpxHvnB5bdyaeG+dJ4JlXN1Lx6WFhasHl1rNHfYDpTfL5OhwbjTcOtiwpJSI2KevOLPowADWdpJ3F4p3qwrV3lw5WXSMdokNxRD2+K8K8QCQxVGViXHWJm0V7UEpKoRkFT4RfZRAkKwBSnSBcz+QZc/0jtsbpgGfDOphhTQ6PEYZ2y/c0r/0j3P9HCntarOjxmzPFz10eyspnAgNUZpYYKoGn26xWxrvIcBI4ZXyLHtAzZh9uHt7u+sZBHj2ndO+7kKOYXCWwwel4pbmsoIoNrHXXfjZDTsQ9JghoIiYaetBm9LuRhN+d5w4kgo4gA4M+hKmUMJhI3tLmSoA+QTsLorVtqXt+AQuz/70SZeiTK5gfGaiixvomHkxn0SjvoLjz3xvkIocEQEVgOs9q/z5RWWwwONF43ZT5gA1PYT6ey40z+4KnjN2lmlKJXOVw07L1j4gorItMgVATha1DkYSDHNEFVqkQVaIrEAWEbaYgYh4/Hp4DeWr3B7qeg5q5Wu1ZI1DV7aT2OZscFSvbkf3KIsabO+XPoPGhRhY1UOXjkB4CqHrVxYRBt5BsmvA5nF8wq0CXCaoot8aMU+ILIrQFE8qb7/dKrXHFMBABj11pVcaUMuKqQDNHtk9rIQUOMgRtDZ7N5V/O4PrYwdLmymZqnXc+UDIWCYy9YbgM6NUQ6adwDFd/Iw5r2hZIlLfDdtALmEyKSC1yiUWDRmyiERqBGs/PBsMgm8q2Sgvbh5hqwJiHI/byuFl4LBgMIs1mehybc/FSsRtjHxORQxDI+JOk/5mNciMDckcFjX8L2bOFdtIF72htsF232pJrae4TmHKooGd7lPt7y0JX3XX+RH43p+uXV9swKLiUc1RaIvZ22K52qlNDvnHbmwiLDl3BqSIeBZan7SzohbtfFsqZfwTbcl7c+NG2F44M6QBO+e9eRsBcuqA29ocLLlWv4fIk9iw26sRgYtNB4wu9Z4wQSs5yldHI8lnQlxmlLILtfshzk/1Cfyk/tolaM09cYL7AiyzatItC8bOScTtsu78MBv1a5nGS/rYnxAlxIxs5mkWLFR3bC2JfaeRZBV4+4Fygj/cOl2u0GSl4GHGgzJmYyzAaTr385SFSq8c81p/qqUrrNtZXZiNULlioOLJKM4w2Us0M2iQNtr8AyVK19F7qNX1Zo+hwJb7fB82RWi3KZcRk1/ApfP6OmWEetcLDEocw1G5zRJaARU8EN1KMU5ZGDa8cFfnZBLPEUThKgVfaLl5SCKcsv2cT6YlFZzCrqNyJtHxM5vYGgCEYG6k1/UEkx49yhjtvrTNJ1Zy+3BWPCWSVPT82BvqaMYq/h6KkNIp7i8XqnuKaCIzs8kEEIo57Y5/DjDdA2vaoRASxBtFyYqgUhtM103QoXayzl7EVNvxknF5QA+nqbzwdzDy48VF4BwAUDZ/wUPT8bXCyhpmuUSyctkKDF2pDeqprZ7UqJwXsKQIlcMVmqfGuByuvwoowO13q0sFMrY9e2ikkH41MSJFWCLZkuZebM/8UoaROa5oRVIZ5pouaTKruSmURPbkIYslVfVySQUy5slv3lY10OjJMkWl7FkWCehu/s9jPG1pE2lvIxpiaw1S5o2ratkBcVJP+8n/4fJlxDT+ajyaKSoakGbqErwcvd5tmF682YYKkMGNuQkcJvEbpd13Ea4R/D0Qs1g3n7Y+6HDsIs8o9SwYfhcOSrxL2nA8QD40iXhkmgalWsd3gEaDPj3SsiIy2fmjGMqZ45Ddi2xpOF3tW1Zwo5gCQle3VFqgr32nCbN7KFJYNvUTUYMa4etZQ5x1161jiMkghSsTgmGc2MYOl2K6IVwMhPAPTxsdSaSo7sXtCZ8lzn/yq1hOiIkZCczBbcEU64rDMsNarysq1ORXMw367wT9Br47EjEipssmN+JKy9NA5zDxOHkwAjjvy9+Zx+8zn6Mu5WF7+sCldpRhdYus5VHtNGH078CrPMIiyjJ/3U29Miv/A4KDhblAQ2/5titlo2j/Kmzq5lemsMF2Q+CUmKrNEVEwOEeyo4m2d3vjv0QIBAnxoMrTibW5arvxxC9DxQglLHVJ+RLWe1xoA7Q4T2Dzl/2YgoZ1Qy54MdrZM7fYJd8A12FPN9dMEGIlfhfqWI1hi+oKwmAbrk3rpbnJn6BL9/Vn1/EW3sQr6e2K7ZSEmxubeWeKsU59MRBg4V32alQdFuN1lQs1qmZ8zJOhqTh/GHfdDr87/ZyhCmBDm+tTnPODSPORtf3QNVnYpOkF9er5vb/z5/9a8so8BDM6thkdq+tiv3ZOTGUGV6Rj/V2xmCpDwxUWpYu+4LLbcLBJi2P7DQD6DxqFFYHKoylI/nwJJMJzPDrwm+GfTFIPGTfmwAXhfIvPRhnUEd9ajdOpLavaVuSWvbI0uMV46+aQ/9U+F9/iT+thXQGM9bGpXkGR6j65XBNwtqWOe+jd5wrzcnLHiJL5KCHliIZuqmEdG+Ci+zFwPWvrJxnOA2PH87yRlwsuxkTOmvecyEFlpCpkf6CrGAWPeeCBPLZCRrMhWYxNWrdfYV9ipFbqx33pjavTCT0zRaPuv1hylmlRkAkXeZpzuTUxl3hvfVykbWQHZA/kYh9ODQnjfnHWI3Fk1aiwVw+kR6wk7whF7kGAfbK/CxqCde+yqamnVve9nECWSvqucSSZm8l4uNrY/xyGC57G8uJO4siAtmk84KTUx8PaEbukh2l0EOzWjD9SbWFTfs7jCF46+uicWgKtfWWVUhUW03rbBaqoPPV7VTgjEa5reoIwR17+zZzR/HFIO4IEOTtkcOjn7KqZSWiM3vDzu/bNWwkHBziX0JTxQYjnMbvMGpeTCxiu2PktsK6K1rcxcb3aJBeEgLYDvuSojOwZTHOvCRD58XdL9L7sk6nLKSiakapL886xSXBmxyjAPGTQ3WeiLINXPaE4jjJz5ccN/vXuq75ALDqhE0hFnVeEH2Xr7SKp5s4+2qWaPVXNo2DePyKc9r78wVJCJzvSEPoXX3DIQYPQN8Mg4ZcPDnyxAXV/X43agJu9I7oKZDuu4octfCNhaP0TzMQETnXtdPMqndjest1iY4JqfcDnAxIAq1mYj2J4dcN0t8GAcKA5OE1OX/z4/q9eHNnB4HQkSbOnFQ/wi7nk+PELJlSqsUOCc4Yv8SLCfhBJhrh0cNoaLw0rwfkP3pTYPUSsxGSiRo7u9+8OkeCM0Yk285ZNzftDOfHDax/zpP6hG5k9WpNdxUmqcnMSzcx+zRK6FLgS3jx4iEEbCQt7U5B6dGSc/uoIqNP9VaEfjYSO44pAcKcYoGMxfq+uoYbQ9W7Dhu1aKEQss/EMqka7MY5c9LaKY9RCTtAhhL8D+kGEBi/mQXUXfZFUTc+sS2R57cZE3q1qyYPNqcAlrN/lUa90VsGFU1CXtq//9GxdLcJgDVYotLAYnviyGs5IZPVplOJukgxw1KnZU2uf0ymVEMiqHb4KEmodalTtskaxlzGxIMqh1WG7y7mkut9xUDQjf9LKArPiu6Tv2zgWneOY4uj+LMWpyaVcjQrt1h+E0hFJ+9K8NOUtzVPCSsurLr1HY6+jB+x2v6o8niG+Q8v7H01BK70TPR6sdsVdWnlzvfDqav/LHM/nJHRv0hpmK0ZCKMIOtjsMHNzLhdndF1JsVMLyL+0nGY+8BNJduYmuy6MI06nA3fEjYKDMYv/TpNkLlpK0eY+wcOAbD9BF0X/VJSc4N8CBbHtHJUCOyXbA5Qr3bGRz/OeLSB0lXXNkSKUWfb20e8FURzNSPkynuftmdTh3++yrQZzn8/BVmnQOX1ywf+wdX1l8oS9dHev3KeNJn4fEmfaolSbIoNKmUWhSs54NNfhJ24a+hgV1ZRJzCd6f3Mf7ZBIrqSGKCEAfH8pvnSaaD9m3uynAyzF9GOFslnNfYyAI0bjdo45EM0zAoycfbvLQ4Lxsjpq7xzgz2i31GNgYuWjiybDVgNJAcUjYmuWgKrPigOpoQhikHBb9RqZeLVbcoC/mc/08hR73VFOSCc6gUkaLjkR/i7EJRzhDWjFOYxtfDtng4JfmBJwoemlHk0NKuVwQ872LTyE6pji8CEXRyg1LWnxFrbYiynIkGmaEOjVvpmfexQKu4dL9FT67Z0N8bM+VJX1N+yNT7Be+OoHEyWoG9wXpn4X1iLSs5byklWhfSh8DHfoVgoL4uULsldwXd3l4G2KtqaeV4Hg2+EpxUdfovDIIT4R9aEr1RmYkFkuUJ8DFlfF3mWtYBnHY8PkGf2yY/QWhkCJLe0RHVp8fTkrcwb65AVFHViJjb84gzqFsN0eBwJnd+pf8GnCRgei4aZH9Nhxv8GRFNL/dEx5wDWg/HwBhIJu/O27s6qMEfXIMXFZJB1Mt/hklzqATrjXa8UiQ6kVnzNjXCCpvIMcADLqyXHoqmGlTw3YahbWotMk1sCUFPuJeZZ+F1ZkF5Vb12CBp0WsiYUgMhpbVEMc4jcxGY7rBg3xwHGTHbhDVCOX9SEHWVgayHcmrHn7cRwmOmM20uT6Kx0iu9AUYTOKhKoJvBh7H4cpkXuSwrzjQDlr9XO4+Ee54MwvQr26mG5ba5boJZxskt1g2AHTyi5I0MtU71NIxmldhuHaa3SFHHLq0aw4r943nvv/8dn0WeyARC8sx1+BzdRgZstciJDlw+OYNzixQ+QwMGR4gvGT2pagl2F9FaWfHaBbIblzAxwjhMCLL4rz4JviGxr6ZHgfrYkNj/oP4zdyetfOi4xvaslgZV1niuPmLbZ6NbBp49t6rJL/KcTO3dsF/niRKSY/wyEnvca+9L3ufFXZxp6aKQcbpMF2s2zQETbmuws/c2uzI9iFc8A+SfLOzwu1TUu0vUt6cAexwg7LJ+/+A5nSrKCY/HXOamHrFgd2u6WOmlbbKcbABwIq9yJXRLL/7tlNIazF3ipxupM17jiT9bh1DEMgylu0SrwHw7Dq9ANRnWkbxvUdlZ2/0u6BrJ53n38ia62x+2DUVCC/xveoHIJ97AjXd5Fm+HQcFO+cWnPO8ukB9qiUixZrtCEsjjes5VvTEEy/VRjVPl1xBgANzg8Kj6pFr5cQJjud5tLIVzZRN8hLxF6UMz6mak+sPo1NfB0rHj1P1InIvOw5Xj6QwqNgMj84tReLJERbXVGP	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiFlag",
	              Description := "Flag Status",
	              Revision := "1.0",
	              RevisionNote := "1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.584Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Sts : BOOL (Description := "Status Of The Flag",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			CmdLatch : BOOL (Description := "Command To Latch The Flag",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			CmdUnlatch : BOOL (Description := "Command To Unlatch The Flag",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cmd : BOOL (Description := "Command T Set The Flag To True",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := No,
			               DefaultData := 0);
		END_PARAMETERS

		AAnm8OeH3LOvEADXFY4C0pO+wV4U7KSPriwxkH0RDOtuxbpH1wD8RJq29ErY/77vrJKwK2IcGLS1yf3sf8AfEV3iXTfFE4923ZdBGK3wY0XqHjyN8PQxmh0o70jsMd9mwIVvNw/4zJl8Eu+c7ezSYU95wf8b2OBmL72DBRZD8wCizvIQK829MfhG1UCE/bZHxqLjROtMN5NXav+g2yFKNK08slN8a8c6eY8IO5A9ksDUzuL92ITlhAtD0cTAgrPkfAg8e9k/3pTsLRdegdYk/Mv1HY3ToM9TQXJFfi/SWw1BR4X/ii72NUskzO6KvOd/5GEq4vOUVE231GL9W5+pcJzGP+4Gm1nNeEmWoTIwwoRofZOWWfsPRKjeCsM/8PGh8MaO0Ncvq/+WvIXLMfrvFVDrm8XcdOKV+ENCWgDTakFW/ONSxYN9xM+zLpN4qFzvFb9CfxpxV/d2+FA1rwIj8pwf5qFMfjuJ/PRABV5vXYAu3so3Ks9mIOSfiItR8FLV+lG69QW7FWzh6UG+jq+hyEQUmY0y63o0JroDDCiMKuttYIf4p7ioUtuCNHUnCzNcAc6DJZjVcYSUVdw092POhOgUmkmpI05EaQDzkH8dwF7ncl5zf8k7E90ktlgPB3KTS1rkYcbmrnKNEx6fjJCJPm+bP+wf81AbtExpVoGbEig18+13giJII0bZgNxum9pYAZOQUX2aUoZ6ccke8jO17MopWGGHazZrhmlJ9NAhMLMsddevSIMQE7fvkvAVMh1SnA+Z2QI2FC0Wbj+bJA9AgzN8MTvfwsKI4WKvSuKlWUK02sMzea+OMh8f59lW25KL0Awz6MnqFQ2Q5nhNeD63b4EWC8Lr6M+7m37bJPA41TsWZW0/n+P8othMPh/mKVezHnPA9Yq6sVIpbjEJeg2kIfQoAZ/hbHhEWBp2EMSFWsLOrBYxtAnqAMm8PU2wb48DFyZ4fwOr5p3sTaNShNkQ28hY7ZZiR+drYVFFu7CewZT0gSWyIYMDq/PtamxsfQlB9um9NvCfCykDaz/cQA59g14hch18o1rFZruy3bs1lCTyBVI01/N3uK3kTGfqhqUJEVmkuzznqW29f9ztdoLwr/chvrKIbROLvrrspKUtv8NrrasMq/o2lh1afYhHE6aodcQMT/VNbHjzqQk2vR2B+zeTlfZ0lWJv33lMIGppGmUiCZEqkV0Xc//dYs5XgvrQk/WjqqmfRdlj1pUSkUbOxLehWCaIsBONP1HL10By9E2BQf8DTqXUH0MXZ8qT1/2FNt1X9vBomvPDeSWhCffVpqfRGrH4E2rZ0VKuOKgA1K87bS9qci3b2w0kD/5o0w5M2mLIzlhPGirAwSS14FxUZIk2rtcJxz9AOTxyHeBESsDvCgaSR8PDlws5R8TsHCjELplQzHpDayydRxc+3ScTIhcwYGg74LBFPMRUfliQi82Bx0IpIBkbi9JVG2zvB+VmhblIdi7uMLO2v8CY5DEl7IA7/No48KWqR5kgFEVHkYk8j5ZbY1XvuQr50W3B5iXtMZ/9FmsGVAMlkvPz5QK1Qn0Wwcu4LNZgXfnoeTS/zy/BAFtsjCfxbFcp0deP2Dp8I1FyeTKh/6MYAOF4v1yxyLJn9iN3jZ1s6i3CQSPrMMJjh84R8LOmeodXkyNp3O42LTPlb5ahjqY+GSKiG0SwwIEzkPW1R/s1wOSIPeqs21LQ9mwfFmPLay/dbpoT195t1bjZRE0V8xbxviBHwzcne+BncYH2mZoUbLroLPBqoTmex1oQhWSzRaDwg1vMvEpOGT9pBfXn/07Ofn8g29bo7OrIsrgh3Jp0Zv8fNbBr/Zq07w6jFN1v1/VFmNxWUegFtgPPYfR7Qcve6yhFAShSvUzR2h7pBxAvFDWpOlJBDDQFKcMJiL99l/1tVCdAuD32Owogx5bku0hCgnopJs7RmKiQhxVbRCBEgGPDDzZQ7JZHsGLE82JM80Pn3GXHB5IhogVmVkltOF4inlw0GO8UvOAFb3uEp2SjYT/hTXeDFF7Lz5xGLLolMtVxOyRz4Oskxwo2DE9PAh8QggyABUJ2J/TapET1Zgng2XtoLqW53PQT5ugxdGqRyC04RKk418O3LL+FlC4tqjf6RXoY8hr+Cok+9Ne/lzdOeIgFZkR3M9hygwxKZgbKOO4lhgPgEDnVR+Jo7Jevrlv4TU008eAeLBDnON1C2hCVKKQLr9UDJ95FPxUJQ0BbkidV+mksn3/aahCtN7u3s5JlYzAGd/nJvHatMlDHiKn7XxMUY2tiJ3v4komLZX3lgZcbL5FS8S2SFF72bRK0+YHvWyLZh0xwLGSagq5Got2s4wh9qDgFzSu6hXCINvT4rqhOcT2d09OpKBreG0kH9x+qV/EEI+PfqY0uFP/H7xnmr7O9ff/VdXiyjEHtqKwzK12w4A9X1WJsMjLbcA+Np/BW+3iyms8xymT3WoKzzgEnPhIvoghfGXPzcKeEMNpCPuARMNbam3bA+MNWbeLJGqtcTDGefDjwzPwhyHJY1Prn3u3AxNXrXy//4IUQrkubse578Re4nVeqMkm7xDuRMw+1gs7CKZGGB8t7hoKw3e69629nlfCthZrhSKyRgehAItiU3QlzEvYnc+xteU/bd3tP8rTpVnUnSOPL/UZzxkpPPo5Aif0wPIx1DIK8wcH9pxs+g4Q5Vp9Xi5ROz+E5FBvf6hirk6/s2APeUeWIBd8O2rlg+0/RcXP9UPMvCOCnoox8U7Igyco7NgXYqRS2zWnMmCltUjA48UPUexGjjufB6bcwxKlJLQtIcXciMFd3IfsdutC+ns/mliwxY5rAM3hk5JdN/EGBbVxt/VlSfL1oDyt/0jt6mepGQOzxjdvWLFCiDAGlIOD1HBHkTifCRA4olRvt2kGkHdNvUOBniecemaQg9lbFZy1PtGZOpHYokZ6aUX3SzSAH/u4cwcwV7LmjNHsCZLzJhFTPJ8Fn9peQV7uIDPcHf4NHEgaPwgz8+jmeHNlvlku2gucMbyQRSZCWW3hbC8t9vks+wUWhkEOUyKRb9rcUK5+Ajo99WcoyzxAUVv85gFK9EfEyGZKQGxX5OV85htg+BW88MC82vRw647/LgCm++r1ovkTsYHDM27pncX/G2mmNR+SPTp0Kz84HQkPO2Ixm6gAhDvvLRHj7RqDKcg7PwYTuWcAd+ahi7fkSSaeb3XkNl4Ditp428Jjq6SeNIt4bLTzjTEc8nE6KsCwOw1Nrl+K3E/sZU8pT62l0nBKWK65EB5x4O5yXShLRVcDoeykT3dSCPU6KRuVrKf3d9zm3LX2BuamJ/cZGXgREEAszXv3n8Qfnqv/XC4ZxdoPFjiYFAXpVE6uJrvKl7jTScwFb6jx9994PLS+Ze0nB58WxSxYWDu8/jlooG6xhVTHV6y44Ak9tOCXm18fFDZk+5AMRZ/74zzu7ZL66qxunm4hDiQ5bskasf+56+FIPMOkIFEpOo69Hqw96o2jjf4nJfIGEcAOV5CNLtzXtc/olgIEbR6RcnpE/rjYSlxk4dzMd64tcwfUPfcSy3fpDUCj2M5MY1qvaqxjVBOMJGKQxSjYV5+2pT/KURS4RxF6uVHYxsLMqH7H43hYSbORxo9qWpS2MRI7FjcrGtEUoVJIfc5Npz1EBYW4QKa3NBRjnhOBO6GnVFw0+5C7ZulNEpvzA1iMYbYqHvM4yU3Jbf1MRqKe425pH2B8ptl/yMyMrWFUBpc+1OamUpSEshvQMrCfQhoOlaq56+I9EzAC7JhKUGy5oSIQUPaurISSsdamtJ8Rk86qNJFpQhsE8GaGTj02ulj4w0g8tKMGaDUlD/CdZK9cpeu1zqvZFlQQpwkSOMC36YuU8U12RoMszjgfaLc8ECp01xyeYcPwgzqOD+h3lO8D2PEplDdy6zxmAncXbEybwJYqiEWqSsNqRTq40Eejk3WVb7Vfc9d8N+ApEltYmTOJtOy6qZqPXVgrQaSLy1IpahgA8MymR80WF9O6rBnybl1SJKNHSCE0WUu/gsIPyqM1xkv/T0FYtEGA/GBV1vvF+H3DDW4w7OjbOWCkhTm7Pc9ItaMHyd/YkFMgYMSZSxpPUhZ4F8xRkBSjWC1FMnE4/KhlrTgq07uB6mqI693nRAF1EKi31ShK+1sLRLwl2kr9Nc1iOXWbDIef0qvB3zYs+3Q+BNKq+RWhx9J/Az2dR18P0XOdE7YISSWGg86x7aDa+Ol9BJjF+8d5zLWd0RjHty+2amny/kyVzj9UW1Mc4F6mtBjp9XJGcNkxXSUxHdtrLNV6tj+MpiE1GB+P338gpV+JwLXe0xAZ5jIibMxjKHIDlvGKIUY+HOp+JScSjRkaDeHvD201N7vQ7hTnaK5YYt3PL16X0fNKnRLX2x0GfF5i8lY8+xtoQ01Q0sts0LEDf8pzzUU607NBN1/BdG/Tv56xQ6fqq+eG9lMBSXeEALeFlgElL/OXwg+Y	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRocV02",
	              Description := "Rate Of Change",
	              Revision := "2.0",
	              RevisionNote := "2.0 Initial release for improved functionality over aoiRoc V1.x to automatically adjust for program scan.",
	              Vendor := "Combined Technologies Ltd",
	              EditedDate := "2019-03-11T04:24:52.510Z",
	              AdditionalHelpText := "The aoiRocV02 performs a running rate of change (Roc) calculation on a specified PV calculated over a specific period. Up to 20 samples are made over the period so the Roc continuously updates showing the Roc for the last period.$N$NFeatures$N• Auto time synchronisation$N  o Requires no scan synchronising. The aoiRocV02 is designed to be placed in any routine (but preferably a period task) and requires no special scan time synchronisation or Update rate parameter.$N• Configurable sample array size$N  o Allows the Roc to update continuously for up to 20 times over the Roc period.$N  o Actual num samples depends on the scan rate and Roc period settings and will adjust automatically.$N    ¤ e.g. For a Roc Period of 20000ms and max samples of 20, equates to a sample rate of (20000ms/20=1000) 1000ms/sample. For a scan rate of 300ms, a 1000ms sample time will take 1200ms so fewer samples will be required to achieve the Roc period. So 20000ms/1200ms=16.67 samples which rounds up to 17 samples.$N    ¤ Similarly for a Roc Period of 1000ms and max samples of 20, equates to a sample rate of (1000ms/20=50) 50ms/sample. Given the scan rate is still 300ms, this sample rate can not be achieved and the Roc period is going to be acheived in only (1000ms/300ms=3.33) 3.33 scans which rounds up to 4 scans. So although the cfgMaxSamples may be set to 20 the actual num samples (stsSampleCount) will only reach 4.$N  o MaxSamples will default to 20 if a value has not been entered or if MaxSamples > 20.$N• Auto sample adjusting$N  o The num samples adjusts automatically should the scan rate or Roc period be changed requiring fewer or more samples to.$N  o If fewer samples are required then MaxSamples is decreased by 1 each sample until correct num samples reached.$N• Commands$N  o cmdEnable, enables Roc calculation $N    ¤ if Not cmdEnable then stsRoc=0$N  o cmdHold, Hold the stsRoc value at last value$N    ¤ Could be used to ignore short process disruptions$N",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Timebase Bit 0 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.2 := "Timebase Bit 1 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.3 := "Roc Absolute (0=Actual 1=Absolute)",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgRocPeriod : DINT (Description := "Roc calculation period (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        ExternalAccess := None,
			                        DefaultData := 10000);
			cfgMaxSamples : DINT (Description := "Max Samples",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			stsEnable : BOOL (Description := "Roc calculation enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsAbs : BOOL (Description := "Roc is absolute value",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsFull : BOOL (Description := "Roc samples loaded",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			stsHold : BOOL (Description := "Hold Roc Calculation Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Roc calculation",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			cmdHold : BOOL (Description := "Hold Roc Calculation",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			cmdPV : REAL (Description := "PV  Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			stsSampleCount : DINT (Description := "Roc sample count",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			stsRoc : REAL (Description := "Rate Of Change",
			                  Usage := Output,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAl+l6EfS/3LPqRXswtD05kfLr3yyD6acNNNCNh2qGeNlrGEWbutcWyQ2SwiFGYEahZnoO4PA1oML8rFpYKCeoOLvrukGfDHOi1jlxErRPREvIVlbVSL1WY00EOcgoiHeIzLVcqdwqU2bWeUIFCE1fwMXzTNlHQXiZ2f+qGNxEAcdv8SIoGOv0O3ZKTmIqtIwmH3DZQGo2wwWndBf5dMF4XKMdc592EQdcrWPeaFCFeX7y9LYV2Y5+uohk1RZqrWx/h35BLafuMWAvSWzW2i0nIrBBUCensIIcPJAFdb9k2baECQCEY06RGPAFgPEwcjzdlY+TjIVFJstsB/HbvWob5shaBEZ5pu7EBcfP+RI2A+UUCAOpB+ZITXQAfw+T7765TPG/q1WPbySGffF5qAzs+W/oSfGMW3J9urbaTUj0BhcWMHcdJyFhInWPsMC4zb9BvI0+63OdHSeOPtCafYR/BS278kITWjnDpyvUYP99HsEK0gfI4y9R+Rl5p3HfINzywBo6EPGHsf1FrSXu62dVan2I82OuUCDlFnpAKK9ZvcTTI1F5RQTK3STqIxODr24xhu1sd7AiqExP+GjXvUuVMYq3HasXS/4x0HS9KWi2NJlkWqXCSDYGehHrYOl4r92VSUpqm5R8GZByNzJ7qx23mS/BgU4IKky/zrHIQyXgTLDLVv7Qlq/udemINCuXFaAwLjknRoRrV8DvZMvFUW5IcCa3OO3SAwLw1cMYkLivs8+xd8yWnFdP2rkBFleapTG80ano0ank7vGikI0zEU4p3Jz6yOqkn5cM/5erHgJeNhv6COeQkb01ePoxHPquAMY4MAvrstyLf/EDQEHXL3uo93oHQn3gqOYRnm9dq3yBMJt4df7UdOCEbYIpAJTmy5csmbvMUxZZJu9zFcUrDHWle/XhJ2fytd8uy4vORUrUvowMMYqx64JpnGskYYSJDfcloI8louk13INuRd2tQb6X/XO6YD2s29bnmflMPWv3Kz/X0jLRcYQfwO4rhWMmQtW4W2bxSDpbTQfSgeT/wHNYr4fmuraiwNYXrhDF4v58pxuX21aTHDW4OV+pO4OO9BBzqdA7/M/smiRVnGwiMzvUe1ExfUdenKcGVhgdw+rIubrQ9aLqodkdTXYFVSDFnJcz+fqsLdpywq4BheniqSlCfNwDz3FplXm3Dk1q3nf5pNorsF1mzgRlbtyhnNlEqHcTs4O1MP2Y5zwhwPlIjWHDmHHGggW2hWPu+JevkiV1SH+4KOCP5s7eUs2Ascc8YyE7nwPQZzk8Y2BniSd2KtIJ3kNhldX/vorOswIUDeFIHZasNjzBU1vsSwVfsFMg08ekYUX26udub7SmneiCpfMGWKehNdui/mQ8gORP3ecNdf6ACnTUd+VsPZ/AYwVuyFkQe191DCTyppmt3egE/zGNJ78Xy2FB9rP4WP+D7M+7qOWlWOhTVHLmk0QPIHrUhbUGm7CNnZeA1AmZVBtfq8/X2Olgui/Bqxf1wQ1k6lWSIkP/R5TjvSAOZBWBtpc3w5EUEZYU4LahD+B38cpQcL0PDECFygPWFlBPmI3/F2H/GEcSVuIkMXubAdG2/EPcAw2aRV6/bJ+jZCnPyjCSHVviwCb9ezosoLKP/SGtzkNocqFYEc0OuQBkH/uWaNf8mLhBGl6hTZrxTYpe04dym7SgTViqRhD+WeFCCR8N4YZh7RDkAJziIkSO/Ab/uF3Dp+Lv4R4OBkg7xO1pbcgLDSAS8Wb6U6Mil4xuPL5JfusBErkdv1t9ToHHC4XJxSB5pySLDisfuhp0BziruEMPKWbArjNOjON85uibuECbV9tteYVU1h5a/hv26KmHJl0s7Bpknq3DW5VoFu1ncM26/k72zPT2RhefILLST0VjgK/fwegcuoIIrHzR9DCbVs76focEcPay8tOwfIyMgeWYhAh3/c5WHMKxVaD7RIBTqUCJThO1oCHRca7Rav0IUMEDfOXJYZu6H6MhleMzX1yybEx7a09/jLeXGQ7oXjs/af9NKluN+npRvSuIBOavhTLEMOA2+3FkSTPgRVS0+8KxQ9h/7rP/Z90bbQ19Nx6J/almbePVecbNPkcd1JGexrYzijB99g7pdrc504U+yCp9c/caKLN3U0W24Z38Z2+JKEQeFCF6n8rhlKVO5nSt4iXzv8DE77A1GdR5GJCnTNtXrduY/EcUI7q4jvyW72i+98Dt+UEvj9T7ta4I2TNrx5oFq7VS3loymr83Ys0FfgBDdituHrpoJLcBAKpFm4Z6Qg9bsHZsgs807nMmYdK84CUfrKawIWXMjTjLFTHktuf9NHZD9TD1rD2garYzeGfdojGutBroRHC0BoZAlW8UaYk+7/mvYmz0sWVeVxHTZW33t8HzwoQ/SWLumXzn3+k5ckjQ6nO5EZbA3F3cOnVR/emrsMQSoGjZdpJ2QCHQBfsVaMH7oDly1GuSgt8aP558ieHseaO4fa6LPwZyimGsa2EaZDoy2CTaN6HErQoa6cXI1HFdIicvriT7csEwPmocKBoLH/VtZF762veTiq2sulYc3q65JvhfMv556HfGvfsdaQfLuuVaMfnj9Gx3gb79EZAzOb++OJ5WBjysnpBK5VqD/yFH3dflwdxKy+gycEAj9n4Kig+7w7/sCKbHpgQG8pL8ExFpZ+PGaLTN5gnr6wymZlQkoCjD3d8LXL/jG+eqEXsVbjmvDxpT65JQoNLkoO2RxhiukRWduejNxRzJ/O8qUB5Y09s0Nrur6aPluVnosT7rBc8DCQ6kXNI27QXj48KVqyH+9geMZeGLp13u5kBvFCIIttO7K3nOdLRK0T1IZWMbXu2PVvMUjTFr6DmL81hFp+oYFfYq1EUhmdTwiHoq03p8YoxJ92Fdy+CeFQbXoCx6l5V9csoUyTDCEPzFgaIwADIFTSl7TcoC+KIKyI52NICJj3yeO6TH3vCAWLkcEirheWZRf/CaIGZikREVWoJ5pPiJJAoZ9LbiwGY9Bm1pIbgjRssfooMsufDP395T+RFAUd00VLg8AKFDU/310x2VAlDE0J992VUsJ4u3lgaaspBw22/Y/jt9D3FqxqnDNbPYsnUf9CyyIF5tE5LTAeEmvxnsbBu6DEB2deo8oiCzmjHj0CBdHEOelHxUIHgSG2+lo9Ydj/70iJ44eDWb6ECpUOiqrcoRjkuCJJJkVVA9rI9fgTPDwnzms+6F/6Yr8UG9KZPH7gGBJdEiqwFFBvsEjw4eeZ4tRqAjyRxLJn+I2n42HYx77UsICynbBslJsre4/Q0mF24VNrhbs4CEkQNez2mKqHl+pbxxiq6g1TOVgVtXTVhxCq49JO+cy6cacOaladA6HMmttjDcgaL0KohUljQw8WWNhfklOCj4r6AG7ToQi0y49JHZqjTewSsrFXZ4i44SAFFYZbNGVuyRf1GO1l5caA1jZwEzzs22+8YrurG4/YTVYAxWvXPlqr/KWF1qkrkHhlkSbolYyXuXh865dvKrKraYzqZfCa7B3RahRpnoSgpWd7d7/QfIX/UBXDLAjRWwtbX79IDwtVFEWuTkEZ4I6elR2/7OVz5r1g2UZ8bxZBBN86c3OIalGP3i2waRIYOoPMAx1wzrfDOggYwHVjaN19zkFio4+NiFg6s9q7khNf1NU0g636eR2eH4caH5Ne2IaE663RdqFKdeg8O7F5znT3QgmVpZ+0ahUXN7N5h70/Mtls+mJSo2FIjdvq7pJrmLEnojXcE9MMkK8k45ehNiPVoALW8rFV1FLgWeFI5efCLdE6NiyMmwguCqgppGO6ENwaa+NxrfIZuLOl/BD0ikmlnMavB1HAReXtG+qDM4XYTL7vUYqqqgfCOjadxaz/x4WNHBX8+tNC/kovgHVRIXCq9qBxqZE3DEVyijA3jculdEcKfTqq26r8RK/hgfoOIadQO378xNe3oo6I1k1pIMmChRGo8pTEqbo0VbGE2FcOWb4QPNC1pFRP1/AamlNysxJ+jmYXsmwUmfAXBsTQkB4VltQpwovJVe5h0tAR0ddmC0R7kbIMNhAiy2cNIl+yqf/u/Nz6icswM0/xwf2GVXbvaXYZBd3WqRZLJFdw+fhHi5DcRcZD10Z4MlyXl949RgMfkji48ORiRLAqnGVu+v/WxPoKnIow30vOnOFOIrSEtDUaxGJNpkwEdquah3mNunY9JDHzHgx+BCDAKlGa7Fiu8ZeKnop2vgpCbrh0yv3NLoOB6bWXSswPsAEScbi04ztk9OTkAGKjeDllbSi4BxOHI8g9hhOwrtEeMOlmtJd89VODMvm3vDiLozXkxh5OHO0cS11Joqj60Rqn/kQKGg9jgK6/l4lS5djQpSFZtGJyi4Ok5ap5utdsXLjdDwimEFuMoh/NnrsE4n/dLFZstrlF2MWi8bUJQhSCRJdc/qawkGQEi0mmJ9UVFc4ws1nOTZ4t2hS2wkjDZa1hINMYrhQyYDfxbkdyoeKvH3Jpgzbdhs44SZstzYYG6TOkqimb5Om4Gzk6v3kkkDtlt339Pdr92DUCHqLAfoTNziDnApIHqRQsbR29fHcTVDTiP22+Dsk2wznbekCyMfpxq4yWm1oQgZcgEzHiZktcGDKOYhJ8oamvufnkzQLMhzknR3adWrae8am1E4q8Guj5hJGGemp7YNefhwL0IOZ3kDMYm/pLDW/o1g0B1Y+ewsuIavMHtYFffeypQk0lwBHoegXnwFweBXjdhLcz81CaEcX3TKGVeVU3G8ESdsfqwU52c+SNnsuKZ8iRtXaBurMTKQVOeBrTMg6QekvAucxOlwEIlHWBaR8ywquZMVi5tpCQi0hDJZqJxhbJbSbelwjvSweqF5ufLMRRCXcwwZIV1LpFn7hb4kM63YdserNkXbe8l0IblRCDCTpBSYDG9nzVAxLQr+KHgq0+jdKHWHVvuZULaQFmQwHbozdSeZjXdmtrbOQA24vC2sOHbpxxo8iJuz5NBrD60UofK8RzFttEk+n7ONE4sLlng82NqBgCxNyKDsbbRd2kFp/MbAz1b/SYa1ZPvdP/kKvHQ+GxWt9wwxC5tMH1PtQH8LFUFxI37l3+AP5GU399yQuaCTizpVcXniws1biDqfbLrk7wp+LUpazulAfhRcBvBBdqU738F2twwXd68SqwgmcXc3dHmSXXd0Jn3GTBWldBOkjrhVTo/6IOKD1UI0cEXVAE4Co60/PB+8ImISMaFULrsxJopEkOrn8lwclbMPQrC+W9seuLnPbSnfPv479ZiL64s1dtom4ERUSdnvPYn8X5zBMD+BlQ5B+IHF6y8yfcW+BCvtuGIz1IniFnb64U00deRAQD4YJXdJzNvpE2JGU88aq2mRqf5GjrY5IjHTwoqUFSzkMFA/ghAYUu/SagQxrYRiJ7vyRqTZC1wI0p7UIZisFP0+M7W5d1SlEwXd+iLtXlUvlTT79Qag7t6ofacc57owg71cnEtgV1ehNOsz9oujMHI9tHSG9Cwgpi/M+O/7DLNIgk9ve5/An81xUTGOPn0WZU7cu1c0aL38+SMnFhzYPT4mRcKvoR2Xr67IAPMc4lP/c4TEJv5oIPc1Krc1i8jnVbSv+DdUMQv40QjaiW59OVDKJif5kVJEE1kUm++Hvogjx4RRQ/N1ig6Ch6WL5H68sxa9g/0wHblMWsk38OgR0YV8GUgSWYc35GWHlKhKKPkaizH0Wpa7NhJXNRKKKkQr9X/czJgBvfG1XN4GoWVyzluYu9WRJfKGcDN2wIIaOHB+ZEXAhvE6reT4DkkQIodl0Q/8/xBNFF2BYjtms0kyyygfLi8hQ66yEi5YEqkwD+S1hSJgSQH8xhAM3w9rxb9XxM0KyvVpXvZp78OsVMhyTDJw3NdGdXRstvq4dLTLThCE4Q5VmkltpQKvwbokOSJQYsIDlzVOBGnTtFRRE3LQwHF0s19e0lxW1vbyR33d/s/aW5J1nTPi2boIivJl1foUCQBp3+ucWzJ9v/vXmN/j9SYAkZ8ThkzIFZqsy2F2n3U1PuyWenkMqjoH9Zt/3wITkH+o0JcWPYELMpUAG2h0+3Q2UWRFcwCcPI1RrvdVotwdx5GC3f8pu5cGXy2WU2ul49xT1m8NywGtrPXV1r4N/5iPE4ckjaJidz+owHaWVZhQhYL/bYYhLOLwpajXqfKmIH9vvs/25jzGHodoJf35KVxafCC8wsHgw41eZ/PHPZbbrEHV4v5Kth3tgxRT5JhWjS/GVz/KEpiSDKQoQDpAbKd4TUbF08da5msevze6tDb0NTkXDQYRpJ5x3ZZbmEo8p0u9KglhRAGg9/d5WbnQjH2UJa12PZZn2mGg2qvv2+lHishSOIIqXjOcRpaN619OvfO7cUC7llaFgSfdQ10lj77YhihUhFK8ePhysDYSjf9yUFa5STTfHso2iQ6LgQOi29+vvSXTBgjGYObx9TtR9mtrKTyogQU1eE79FwScEJlmsWv3NyujCZxw0HQDlmJZErKyZLGjJKEc7xWd8CcZOoJbMbYsVE/C1kGSnBp2klnlj4JxobmFaPhnEQuQ9Km6V6rAnL+nMnYe3X1VrcKLHESG1lx7X61CNfvKQv+7zOCCTsnCmlIPf+tWnb+Hdei9eZcEjRwaaEcfkPtJ90pZ7nLMv02/r84tNDzfSM5a0+Sq/kynpsz8SDReQixGeg1Vl5OAinx1WsxK+IfQCteL3vu/5FOjpWfNiBUg1hus1bLPVzYvMmYHvxPjnaJuEM0RXg+TAkeT/6KGpcV7P99MWzMjHlBh+rfbkfl+orcpaXjKKqddp7oWRJirSsInyz1Bawrwnjpq9uRr6QuN1SjPNogDYwe42eJMKNUYtiz1hV4A0ouzcwzGoHbxVik5ANpA6BBuFduiJ+bULLE1vr55CFi4KGzvJWjGY1wDMNwvxStqP3GFX592z29k54dapTBWL65//76MNf36mLATqQ0hrxmtPmyxEbyrg0yc7W2cLoBZXtsiDsOxh5Wkng3TcHVFBqCizBrxCpHr7sZBlWlxjdGk75hZFspfF+ehQn+G3EPUADUnbd/il4ViYK46ze+0PtUOST2JW3az7vVt4iLU8aHyD//akrI9VR9fS/NCH4SQHv+nGWJwnYtvkNg2LtuQozebhBrrNsyf44dLbzCy0hhI0crOefnmgws4Uyl6zwRahdD8YfjdNa7zA0vHPiSvLNYqolKAxImySVAYjDM6f3SEYB0S4Ey17dNSB0N1KlA7+UqANdXYpOnaU1zy8Uo6HviIRzh5l7NJPW7sIakes7mJzANIf7iZ8bUnYTaBl4h3ftu0q2BqcJuc8RkAHx7fDxfcyj50+70maDMXNd/brArbTt0vH+tL7sh89wkBa5MUc71TxEzTUfXzk8cGOoCv0MGmjK3ZDadugd72CYRtMQR/kVllOMWIM4g4tVOKcZl8m24T1UpIRU3H3JTeoXLYd/M60i+PHX7jiZNLII0tbEsgUiAV7296XnuKzM14F6jFxQUFfLp/CCv9/KX5lR9HEmbbB9RCfWbz7yBMnb46kOVDF6PojDYPhRy2jvICrlv5lzoDMh3fFc0V80SC0WwECv+N/e193aPcmQWABiXNJzTLynINx0DXtErXONKfI2lzfsI79DVIqFVzI7P8y9YNDopOzEMmA2PomycxGoV0lCP8INLq2Yrv17s3TVenM8583/yizqCzsYwSH+0uut5HaPxVop9UG/ZXoTtu6CnVo+FHzujlL1nAc3Mw9F/OOkCDB9eqvpDqmPmHdqxwq3g+kyj8JSluXCwILMFzMtBsTo8qsy8GZzLkpPly60f+r483ZhqQyjv5/CJ65XcFFKhmhnVWABYNQbDwgLB3CRCcJxMFVDOrUABzB7SvSPg+Ay9/tTuI7w55d02jcKwN22af6NkgvWT96GK6VFKLJ4KVuU8KDSV66ukSLH9+xlnqyMVqse9j4VdFQ00H7Hil4OwZlq8zuRUgLp/RAlq2kU47UEWpjO1Yod/Zc/R5M5fikdcL4ofEAtfdpyLol1OkHUFxc4XyRdrcP3vmr28Xju9Tc708TM4r47QkMlvxh7qPYQdbUor9r+vtehWzslw+HlCApRGJLU4I8bb4RpzQ+JiZJ8CIhi/OsAvwp7zC8IRf2qQqcI6Dt6P9neeLJzYY1nbRfQ6i8RpdqZiCNIAcXIZald5YcUYv45dUPLGgvg9pNadDK1slcvFdXeaNu7us3ftI/Z0tcw8dVc0J+ObEDLOBNW2By++GvUTtt9uh9/YyV5J5Ufaq1TAmv9uZYn54pFgDxCeXA3MA+ozWGDmYNdenaWwQhpY8F2RF2h0p0+C4OTzYP0iE/lwpqwdPsgLObHh7CNvYFwK7avIbbWlrW42wMAlylWWAj2zlyQHJht1jgr11gbSZY0QiC+zwEEX56guzhS6qezsQ+ixbzPyTdkjoBBYpNxX0i8DShJdoEtmbT+NG8e9rKkFsFVZD/NjzYx4nigWK5Y883flvdny8w/aWQfe6vSGSgpB9z4vg7yP8iO3VeA3+U8bBLB4JsS3uV2ZM7YwF7Cxj/dY0jBCW2HS3orBQaFHH+yo2phNwMBSraApFhylfZqikPuKoZZ76CaNveZfRJQVVaif/1nqAeICxy8rD9EEqximjXbGtDRjssXWbYPL9ywNXYYQuSpEHphgX2logcP5LZrhOGdEMiUIm9kmkmHvw2apIOnPaGyZJ08mI3pT1vmHyHqmGpWwUZhMlGJuMuAJkUaKsgUhlT/VSf0uDnWNBpmrj6Sady9kkWcFFsOU0h6MlbAXpinpFbaoT53sThXR3CfA+/UvMLNRn2liDcvvUGbbENt4GbJSep1PfZtdJQomweTjZmZN16iToQNG3QbuqG9lrdBEfqhg7xu65csNUorTMHxCaHpVjZde0kVvuSMGvUP4BrLkZ5UEeHCKBp3EeJdts3trHPYTdlPW4rD+QCDlGeKHMZC9Nkmop6QKdOj6qEueD+Ys71JGXbdJRjt0dxDfNU03qfdS0ve36PUdxLWCZxF1AhHJvthrH11PjJi3aILoQ+W4vc7qLazqrsWiHFqwwGZCJcMcUY/DVeMWS4rlmSb1WsFySPsy18rGOe+f/u72O8Slw8OVoPG0h5g/fi996Q0IO6pyctEHygU27MvGHBpXvHhvC3qIzFCemb1jFNJQymIrlOUedxH0fVJnm0vC5bMRq6c6kQK2r6o6AJSOEMpWnCTvOIdgyITRp7FI7AanlXIe32rvXvfRflFFrPaDlsOjwnPIrUJNYMfWQiZxBXRWVnd+c/rTQqFtAyvpG8qwwHGIXEi/UIYuF0nFzOv6kMabHodMAfPOtyGeM+OD2LXneoE9+1TTLf2k1zKIyHvABSKGPUw2+s2t+szlw3nB2rTF5XuulYwtkHyn01or9bZWcGanE2fRn80kpA+Nqy2+RakkmFBuw7ew5PBYINu74BXI3pmPctSIVAvJ1bY2fWQLF4HqhydAXldoUzHvmM/J5GMbhDj8HBowdTVsp0oGW4vRaJdDOhleApV8Xzn1EaxIpEqada7/h1NaBa0KNMh5LjIpTNhOHgsILp0zdPjS90pstc4l8QTK6IXQHSSCMK7j7fcui8j+szu5LciNvXrlrT4E5KBTIgqY5OvpKT4LDEQWYZ+B/VzvmS+RKO6GB1enXm61+/mfU7V0VUtB1lw/8jakcm+EDtTQ+GajE7pN1BV+fBa2d9u0vM2uYK1Xe7lWtHIvWni9+CCeCoqZYsujE+hS0FOktu87OW5enGPcd4pJsvfvWaqW2nN/gReUSP0f0YMlP+dDWTq5sUjCaGeHpJ0DOmPKmnNld+KD57W9kDsClVJjHOHhjDD95PqleloaS/DstmhHIy/3kZZ6l2s/M3Ldrz+3eAN4Q0V629QntpRzSynW+O7oD87V2gaRikuxE5ObE2x4M7NUsO6Wp1tH8XvUEnFRrZ2m6RbZj5Wde+TOPTRid6ZlWHWUoWyAy12luumAJCLexGavP1COvrwQIQYlMlwnSqTtHo7TyBvqR8mq6uvp6CZXBV8z6UupRiuRhvSuJS+a8FI2glcIZGJl27nRqmSCY5r/OTmjuJIYe/GGTMgPsZRwnv0aFbM/2TIP1wFSLwsm6Meg0D72L8RvVYz7rFM/cYap7uDE3VKc8UzL09SUllU+BJZ+fnN0maFt5IKkCdaSg25ocnAUJipnP227M5RuMYsXXv5l38I8YRim8g8czT1jacV6hws/Gi0Gt+2cRBWpfijDrY+e7cCA1VRWlCOamYm7P1SFZ24KiZO0cS/JJhPiMLUtmRc26dKZ0H2YuehmPSd5vioC8qzahqD8PT0BklmLhQU7laX0Rt2cpj/A/GwZoAFWSyn9mhZCat9ZSuDzKBk51IXkREuo3wYSgmOl0PdkjH/hHoflNxq2NNxEjW4nZXrymFYfASyL5EJph+Zj/6aDGHhYBIQixcZKcH61Z5amyT3n57bZPUwTEHthuyz4+P5IdbS8IsOLgEbp8AnPmlazu/T+4vB2+IqsOY5daZ1noIx7HnNObGDVXbT9PFVxxIJiLZ1T3PZ91f3SEaMlT69q/KT0913WhclQqLmfLtPbtUXMA76l5EfLDHmg9yx0BT3x25uKFtED71C+SxE1Lv8z5JYhnDB4BN9v92eRk5/+Fr2rlw4Vzwzh+1XBDETTRJ/Yf9rs5O4KB4VGiI5IUcAzjVTJTD+gpHqiD7MmZnvyX7Du+pLE7+f6KZd0erssLJcquWULnhYx5dwOLXHE9mGxO8/ytYTF8Gxw5csH+SFewdFWRp5272RdEObwruhUReXcxihWcZxli9pnLBkvYDgcU6aL1EYyFiTzGDUH0UH1wX2OIkAJ6vSgf8pIgsABaunGPFmq0BtdLuKO21PwIj3Ko+u7TJ5pL8EPYigs+omHbH81HOczl9dvwGjwmm3jQsfguVqK3L5fFk2FsX71SPzdhLRN++g9HqsIAlz3o+89FLGXktm4meHmSK1hrtfPMLaVL76J0TfWTA3cCco///ADcGyqfiEIemzwb8SD5H668w0/dtGC4y8ey+i7xJVT9CEBSG8PW0G3FWTFDFcb5LuIsbMR7+WdQvX16PcPZbQHgFgfNSdrpuWBjZ5OsVP/NAliyv8HsMqPNuK9MesrRbyjAe+CztjI191OX4fhctny7/zNDmeMw7OTKZQ0EJQDtVco5zWuTj0VXdW8Nr1MtV0QIktDWlkdLiwt44NsgShRXu4c9BpPzlphosGQOe+qAZrhXzbWuBzTyoGJ4P9NxQZKlbJSlsiKlsr14kki4MnE2P0CcH+zCd5dmZS0UgZe8ZdNxifUY6t+Iqej8GoLHns1McmnZ+3/9hU8qkhLHfdBEsLKUdZqtjY1FsN9jPGjlrig3gBXznQufZGsRboZFOBsoWjX8E1L4ZU126NhZBkSzTN31lzPxSyuPskxTCRfP4irAczkbd1j1cmqtxp9m+5l8tmUU5Bu/o7n0FVvbFaPxpfKqi6a8RB7l5Cty7A5zXEz/fw5ABjK5LI5QCSNoPjEiJZmGVeIT5Z7u+S30Jr3RTy7Rk9f1cBOVgf+evBrt5OVjyJAdb93046nJLuKpHQ6KrEqrGvGhdXqipM6GgTKAuetykYknAx7+SuA09tjZCy4nsci91KxQPBNLnC+sG1u9E//lyEnkLST3VaZfXxVFgAZljjIBF+Wr0th2aItjxNPz0jAkUoV5rMcAfB1OBXIpT5Apx7Ve5cLsxC5leaGM18a1MdtoHAhnOdbS7BsAi1QCIgRxr6PaBgjn215VSdwuyBCcvWd0dYvOHw8+jHVb/KCmlcvA7Z+A/TIrtPan10/QB9z5hDuYzzbGYMiaXgKyKUxQeNGXiFb/Cka485oSwLgXOV/I+q9efxOgEd2lTcBROCCCOOfozt1ZMd3zLlVruV7531ttUhu3FnaILs6BTsZszcajuGnGZFYxIGjwlyj/uXK8ys9HdcIJIq3q3GtUj/2clhiRzoNf/rNz8W4qqz+AWYTWVwMJozJEET/G7pEHfH2boTPoq9BOpav25Usufb8GLbhsNudOUb00CFHUeeEHOKWz4AuDM01sNAyav3AVnSWljBE1SwwOX4CN7k3rH1n0IN3ALQ9n2uaG+L8S+JtDk36jM1QYd/CDy9o+wQH0WSLhMe4xog+CPUMfgGbph6YxmuYDuZ8g3E1S7dar4Oy9K18jkVnTtsskIudbvCQwM6VACpT6isv+z0xin/UqkYbEKPM+wCDh+rHTdljTt2gRXfg5NTnDqLQ+EWTWUHnZJq0wYRayhwFxfAUbOZrSet3QKB87lGIGV3rDCvgrpyGblMoAeu1ZQJBfBjD3q2ZEnV8uzieG2ngzNQRaaD8XQsoGREbHGMssfYh2OeTn+LJoW/vExfQZYXPJKcrJR8ACC7PY9dOPPgPd6bE1+Vdk45xyRqEupXFTIiEy1g6Sa/aXalH6tpNVbGuyG0fzxqurPObbDLP5rMqhYWLvkDSv70xV0pmFaFV/b81EoaldLxf7MoOtFHQJNOb2w46+bCl1clVZm3NYjmT/CmBOTYjyp8YbrS1Cd0GMXOMb10dfO8SjaDx6y4uEGb8zwTBmPqbXs0NJbVyNRIERk58vUBQlQDo3jswVoITEtyZSfmQOhL5uyUC1GKla/3ySBh1tb7jwk94JtkaI5eSnMier9shjvq5Drn4hzpyjZrynhgMbiF+cXx3Yfqx2iqeubVk8gXKoFoB+zVAbWvkv0gZldnMSsRLJsnv9edlBnpR7PdJ1NkpQJZd3LPr6Rwsu5JRtQ8N+saFgR34BoYNCkw9mburLJSkJu+n7u0gW5wD8GQfFbO+H1b9+cSAZhqlM6xBoI6p/qplbO2BIK70lGopdIkdsM17gie6kstpFWy+DRpPBk7P4hMHqUqwSI5iFd+yJ8nEZl1Aus1bjncPHRNh+HZ1zbPaFdNexW0V2/le9SWXR+jCHWsyki5abONlttJ9+/QB0jL+xzg//RXaq1hZ8DoMvn7hS0BOU0SMm2i1Vut1yAiYEK6gBbhk0XmIW2WhU+Dj8wPwRejN6iYBAC7v26c2CDzkCvWfQDUXT/2AG8C3Y5U3EOVCqbmAF+SCCEfG4tg0aTsZdRd9EYM71dx6aQ8wwDQ6NMDu+rf++JAXygjwlAIfiaxZAM+PnPR5uQSpb8/4DM7BZ3BFEg7+HvEB1Q2UjOtb8CNl3+bB6a1O6A/+UiSEQ14KVNT2wvQGY/vvuQuTXsqxfnyyQUl2ADOZBetnfn/eVfxl4lC/DHSY2vasQB4jgOoBh3/Ti9DNjew50ThIEv7g+tvI82H9+KzOirqb9Imbri57kig3Pr7jSjduisU6GvJr6iEnFityThoTocBnfBJL3CJ/cIusmQsqz46cBJG9MYplc35oSI8BFzbwxhnWP+uTH7xVvZvls7+KGVLk/dvZxNWeZU4KN3hNpYG+beXYJ5QLotV/RkSrA43FeHkouIbT3V/YIHiw/SINzyFVGNmWStIpPuWk2ImnqaHWiMuKvqVwdm7bWalnyHwMQQOV/feCNx9Nr8BYyl02RZlbnWo5TGBJezotES0FXOPIt3GONW8AvVjENAPi+ONNQhV/n28yup+0Ch5hYpj/YxgQA/jdIJBe5oTVtXPTrFHLblRgzfuvw9fXWqiHdDS0IYum4osbTT8NXwB+bTf2xai8EhhxPNATJ6OtqlXOoJwV0qh4ajawiknfm/D0/0Heox3jVYPeq40RYU0bxpcvmZkrFNqeXVAb3l9Lx0a/4cyTSfqN7t9dkPSgLVWCRsT1DeKOM5Fv2u1drLRBdVT3vCi8m2sYDGXH+GjQhXTVkncIrWoJjvxvLcOkVsTzTGqh6tN8Fme/M0INDAa8YEZ1z5MCRtcXEpplwAGk2kZlwV9sIs5dtBunREb2m/+dm1hl83fLMYKEQl4xiHUJYSDPh8rysj/jf4xroW6XAIjhcUkZ3YeNnbALD3pADC0CQTF1zrK+IIcWNIcmnwdgnsoY/JpRrCdxNawQOumm+42Wf6tIA4GCg2mzsxMzGBH1GGSIcm8ezb0VLZVadKO9/Ohtu79fKQx2H32MUEP5hEnr/SvGL87nKDOd5uTuzUDVHX90E2iptki8FDsx21ivtB9WkO7B18dBsS4olkJrfzk7R0S0e6MPVrZHUN0rYR2clfl+JqqoGz247EDG33+AJ77BNHjtRMeo0Xc8v/PmrQZqsW6jAiRwQ33cdlaaat/2yvdGCAvqxAp3Ixo6fH14mFoIBrJrNupVji6oJdMC+OIBYQmdqGIFBnioq5gVM3ULEc+Vld1UzHMIPj6uq7TDCQC7Kd7rPDr2XDv9Zte0bOocAWh281lGpXNe2yDfpCiSPHdvv3WTErWJnHr3CS4ThO2y3Qv8Wneq60v25STpBSuNIUDRXbZXI4JsmNDhH1r4PF4menABnG9ZqulFm9KCEsNQhG0+mAQ9Ya8jMkDf78kiRTmIabxhP2XiwQN1xB+Ff22ppBDxQFFQDVj6oN7E3NEpgEtlZoIv8o2lXbz0ewiJGu5q7I5FLV5WK/j4yy+9Nuk0ogQ0XZEdydJBgPujBvxN28wdOP+VfoWHWIWvgZsaB93mlNEuGUmDAZmVjnmWlmfcJfwgbF/BDSKVkZfIu6ak6cO5N0nJlRb94iw0ylmDhGWb3vrOIGvO8ldkeE8IB9HSUGNIisAITse6NCUaHatUT6vMxrsG1T2hyosv55XNwAs8FR0r15tfYU2otIEwyd3LT7Y39EfYAObjMTju96hmaN8/NOqlmYOgswPBLaSmZPuFaFVT2lkAHFj9f9Aq8yBSBzsZGiGsQ/aCSYtSYvRdreL8glWGU/UdqcJzUI3m5T6WDpJX2qnT9kDV8lXGEMAnqGNlUbKzP8l7oNZ96Fuja0inqd5sIe4gd1vaHE9IY5PUTl/qpFlV/r0s2e/qdcTj/RUdevd3KbrNN3Mctvxrcy0tZq+rGfnPITybrLbVCGGgq2fJt1ysQoAs7PPecFCx7eZ0MwQ90NvOQzLye2w5MdjOQnNVyHnYB51gVpuDwGCQ/7NDB+8xRX0ZIj6C9/ih10kSU2dxr5V/FOzNxnT6wdXW7j1uVRSXUxbzDsn+I4+BjhWIvItlb7nisFmhhGZE1xYdITj23a2msHO/3o9B2eRfV3KsFBQOWdvt46cj1LyQ45xtHsw7de60oMoKpBJgl1YLRP5FTBHjnmm/HQBir4qCVcA+huH55drot0UJnc2l7AfKwT2Rov8H0Uq3f7pilZA/RxMSV12x4gBgSv7rdkdj3r417KlnvuUPHYwhP3UlDJAa3N4ANZPOQM/FlJzqoBNREy/JG5QVVAsv5ousaCYbSJD9Q9DXqr6h8Ha1qbierXFIWy3Aumv5z/kQruSADTYoFKhsNlFnOlfoMeNGzzun5hGepaqHCaizJvgRm/NWUBL3adCS7CFjrSwBrRhL4hpRPQHZzmgZCtl7xOpmti4R29JeCS4YJh7yld4Lp44TH4v22iAy4+HKOhTFmLhhFyL5okh1JSNSbYbHkIomonqe0yQ8dVtRDsDAgW9sBU/cgS1hNekJFwi+BLrGc0lY72js/GX3E90ro/Q4uiYlLPomyZ5AWbHSP5I8iLxoFzpsxeNKc5suDcd0K0tzo5byhS5Vd092UQn88KVS923QBWSDQSDjL6wEVQnRn6UOyBInDhxxtx44VN2tsxs6pRsO2TO0jxs863hYq8w0h0nuO/VuYm6Dsxmy7TQgzQke5cLX6MkGST9Tto1gTjXrZwNSRd/Kyr2qLEZ4Vwi5kd+cBBQIm8BEbNE5oppKlWRAyEKBNnb1cIqdvhL355UvOaWDFa/GMAfz4SnhHaPvWbmAjEmjt8PbGv2JiCg9Jd+xUlKJnXXyuNulLuk1GAVoXJ5tiDpDpYITx+IX5yEApCJCkTnt4HioLwPNpzg2syLovDGYYlCTWrEObYY7bklWQ95Jahl81AMeL+UvS2ZYPGOVLTVFXsX/avu77ZXYeZ4n0gqS3FSu0SBdOI907BZvkAYnWHtY4P/ZQt4CAqP+9Eqf++8a7+g5inNnOt6soYOoUiPnFf6EOZ3at0FpkeTlfLsgq7RcAlQOvkqwrFsRXFeM9f/uOB5ROVIaruM4USb0FlWCZR0mDAouW1//ngq1Q7fSe8UrvxS5UikCxEawcGtHliOdxVu6QcYwoNQlbmTqORLNz88sJJtAznJuTKvVn/GO1I6L/mdYKzLUGGW3KnfnClIOugaxYUR3DUCCGDVkRc3alk4JTaMcUo4tQD7fpniCb1H0s/B7v+K3uMl19JBVIFV9Z2rs1SufyC7KSkUDHrHVJhdeiBgccSciSj7MlE2CBxntZVHC3L3L6tWIwmxk0fm2q0JiHLQFWv57RghjeQQ6p9dip8SVMw/4y5daOustT1OKjW7qZcfFAsjYg66TNUyPuntvCT68vLRSm2xMv9Hif4fE2jTbq0kyWE+Il/84eAawREB1DMtPHrW9tNl9qDj+OXwwYlwV6M84LdKAF2F/ElBY2EuyCx76zxUVdcAUQ78GJilYC9A70Upr8Gr8/pWe7Nx7pE+TIzKkG6f/TxipRtk+gyqANES7rHUbjrDfApej0UTnZQ7PvdevjuAYLYxq54mYp1OZw5XeehqZtv/nE7EfSyknjKlfxG75O7H82zAghCXc2SFctQL1QYPJiTci6l3mCnQNAVTfH2yVYncHR6Kzf9ALoTUwWEw2wH5Yh37JpXlJ3gQzLVvPhcqVY2NuT9xcNjThHLTWz1spX3F9Y9T3xf4qXx6fesxgUOlm/9sdhvNCRh4LnNjKArtV9zuuW3HS8tFNTeHg+kWDlWqkbJhJsZDT3DxT3quCEIPm+f6he+R6Td99xCzlrPFOQRXkg7SSE8yTlMjloo7YC2qSQfNA/v42kAwArD4yMuyoaZVj/lkyYAYZA1aV9zhjUA8KwZoSzF0crGVn5XA9DEaaXwUHLp5fKx/ejvTpiBYJhX/6lc9ehpD2NsLzCnOvDAFlIHFico9OOUDJ01vyp7WLnEmtOh5b+3U/3s5o7grR1hfCEzBnpOtNzRw07lrWQHg7KPc6Emj/Ag4p1e5CXq3EqLFeqjp/tvmuMj2BeA7gVKaWqd1V620AvGdvyM2IT8jJMNgBEoQdYfBK5+MOki9AlvU48pp7mVwik4P9nnpXNL94/9dqCJWVd0tb3KVwURdKZApgx8kgtpmjoklVlAEXtikrq+nViu4/T/Xw7+dspvlthEEa93erIAVwoLz/q3/hoLCSJ10cML57DHwwUCKe8aP2r9DvPAsFB3hFG6D4mnd81cona6I+KA6VnEoVDPV2BEnkrHpRtxhshRiOrF8HrX5kofY14f4S7ruGNvpK0Tgxdkv/FfkAPHvmhntSjM60rpwGmX9Kwg1xYEH3UjiS+vPOMDxAL0PfNNlKHi5wp1FODXXCCGj6tHxJdZcqjcqkMD37aHeADmLb70uxSKuwx8OpWyg9r+5J0AQNg2VcLmO3HjKKzmwg8I0WKdtX1ES7boI7OKXjwmvYkt2BEIMFgu8Oc3h4kUjkpK2Qh+szJFzlmFhHHqAiITQQbh237IAcxdsdNm/eNDBDMxBlCYFhj3RInvww5F/OMjXa1UIA5eorqgvjSAdkbG4VOB9VhhA613U4O+QjV4HEwzxUilXV/GQXG0S1bWOGgTrMfKcihh344l6o+92rb1wWCQx36bA38qzK6TYtuSQ7g+EBtnsYnnqip0jTfoIKSf9U7Y2pdoDEsWXO1hdtu54AgWJwLZ0JO7BDcO1GtAUfUvwGZhBfbtjKv2QUM2kLItR+NEVNybbeCtpWhk4XViYVfxCGhRV50inCuCJJ8VjSdYuJpFioA/1HP7IVAQsDD4ksNnwJ3mBLFv/4BqRJjYx2zZ/WgxPe+joxLXpjtReoEavwQ6wa6k3zmSxXPnWpUEcVPAzMAgi+OK3U0usR+e+icVFMBMbvGOrQU27K4o12/ZZYKYfxC3ynhjScI/OxqH8DZplJKrHDVgMEtVM+JRsOzgRWIC5dPg44lJXt/DC/mcu3md6XrnKy0chEJi29QKb9zI+azxy80GZUGHdsTrcB+jfavt3gPV7zN9uTRTL13HRwNCe9TuEXKIwFHw0m5RWzgp8M41iVufnU0l9FitxIOlvIac5XeVWFFTre/ua2l6V5/Gl1IJCB+nowSpvklSbEuz9pCHQCsafEnIOxDSoqpMoLh0SD2m1Ari5coFSMYPGvRr0770UhVN6CZHvkhMQYWgexUmPGRvFZ1kSwvrlni0694NM97myS3bAN5HnKqtI3MCW9a5MpGO7dzukOlWEJs+kYenDAAz1iRJJePvJnm5SPJ8YIVpKgpKfbJfgAHRpXW8qfuEG/xPH+BwuweVOhVCVc5sQqzOHHjuNAI649HQdCXbUK2u//HnmlpYYtrYndeqRXyasP/DdQiZrkRp1y+Fyaro9078dcc/bdRJPiQxQGnTF9YQmJDxNaJakwuGhym75A0aVv6nfso+vrHT43OOMXwyV5Gzj4C/Mw/esBmhrzFJeKSnBFrAyY4OvDhkqzCJ0I9rOkTpooPipznHYOit1Gs52aMMj8MGnF7BPO0Ak3boD3O98/Q2GckwpgrAbq5oBCexOoO0TT21fs3JxMBmMRvAgCOHmpbSn+32jf387IdyaHpRF59QpGNKbDNeodyzyeWAkT0onFtEWnUcXQgyCJRA6ueHphlaQ76t0/HAKg20x3iljBisv5goTR5vhtA6I1upmRrW0/nw5KVUpDValSz5+r15bhqyNrtnyRXZurlaEJra3pNCc3TOd5KxaoLIbhQU7Fe/6QFQQW0PFw+HLHIUQyLBr9X4habl6+dGmFBbHtl/Y4dY+Btt/tShfCG+LvMT8v5jWpHcc/EFyS5XvERP/r8VmVqpFj2vJmDbi+c+VAK3mHsjIxgYYkAuZgU7/r+Oy3WGW5FtlKYezCYM6HNCmq74amxbzjTrfY9GfL4HYGoIMWMwsBlMV26I+3BQdxMm+N54Gf01AldXyAmnYhFl6/NrRnHNpiDm1JY9TwAbJeUgAxhFisCRhg92G5leHjEqqiMq3n7Mq9CPGUGCwFz7bXW1mJ1UNwtIZj+w3CU2JEe68PACJluHyRFhYgvtE09UvBro1Cjj4K2E5YfPIbr769tqiTXOFLxni+czPkQa737eUNCkY4Plb9HdtvQRzTbHSbv6Nsasw5D+UNDtbNjTPO+UghnZ7l/vju7HwSuGFFq//sdNrLztXV9s9pBCgPdnh7FZJg5bNB6T+4uvNjs+fCJYJGfwFhGFzsPAMHVAI86Sj8HCq5Wu6DtzZ/OKtbzDhR8N2BGPl/DL6sq8sqhJQYxGkYeP3k8lQUa04MPjgfirinTerGnp2S3zcOx9nABq9OSjZd6tAY+yJ6TsuyUiees8p8ZQsBysykGTycQnWiCkCcXPYB3HoU8QkDT7DrHAACAaDLRk9DrcU97GRGfa3NX9F1JleosCDaCVUgyDC9cYJcNLgzZpSQHWkzfLQWZUhGKFue/W/3kiGy5+dJNxgI/nrV1TP3919MaYuqxU2V2sGedVR6OOlo3/qZ6PopOmhITsR99iMS3Xf3SimeuM/hWClu4j0KUTR1LBAhquJ8y0aathpWPTWWLih47+k+wwek82lD2WCIy/JGB/yEESXlj5me0tAus8CwAiwVpNR3y+qlIYsP4oQo8h+QM0SH6r/Rm2kdlrzA9gWbnmCEf4/O7IcXPGZdfFOC9hKXWEkZnk8RShABUOMjBbbLAsZEtgTz6RBoWXNs8w8MjDM8Syu38yQOF/ouQeWTOUEcoK1TpPHQO9atZtM4YKNKkYucGXZu3fgyUNJTJ8hGp9EStR6P5q/sc2mdDfsmoUO5WQYtf0DLxgmKumwDAPUQ41gJm5BCnlvEeshxR9j6pEKoob6RZdsP7lhTJEtILKW3wfFmVv9msmj5qsJ4n6902jp4Qm3oVE68IYVrBSxsMNC1exqPFcEfIFB7lSWdjNvouXlEsXUkSDHYmBMdXJsCb8dzrniVylkf4Hql7hq4W83hkno4FDH0qsyiPreZkLzzbNoTI7QsWov0XAL/S8w5YbtnmvGQILnnGNpTJo7nluLoMU56ReVIH969+H5kVMr6Ukh3mnZfu7pY5z8YcABYoLlKc5DJIe9Bz7WHhpTJM9apAm5GVgBHirJgNg7a4+obQrzUjrftaa7fJJNjxWar7CLgRPAjVRgXrMwO27RobKcrlm9t7g0yrehWPPHyf1tw931+sixOKcKEwOXg3+qJ9FdOyBwTFW47ZHnvpTbSNFmqRcq3iIGn30/zkMWgkD/tGQBwhmPEmS/gM22RmgPHuHcILfYuwBoKBzavJf3IbTANbtUfhiTyooSZp/yr+9YFSvMAXPivSxSpvgkY1N6iSowOU8hPHZ6OFK1DrXk68RnwYIc0Gbluuf+2K4RcfDEMbpUI6Vo5u5E8cvWbSf8euHWVDCIx7+OM6PEGWVb/Aqdy3Nz42qW8Lmu+43j4QqKM1LrBsBI647v7NR2+xFnH2OCmKHv7kRrCb6kiSxN6nOOOMBOPC24bpTPQlXj7PI3/IEJin8fLGnD1uzF5jtkqA3rOhTqYUF+sQ1DCVxjoywavBeTlmSvBehj/MSCgtPAMuQ6wYLtiv9FHhFumVGQFTNLLSLO+jGJqWgsNaa9hEVpwHJZwzW1grXIavaNHDSDBTuJFWgp0tpIZvSORy0oFyL5Ovzflf8+Rthb+G2wY5XKwiBneONoD84ro7BPo0GC8CbmONkXYB5gt5cxMMgo1Ldvsf9YogTROLIDldwM0h+by6OZmPUnRyCUhMKMJN5Ni+lPuucBxDWDH2EOsRpAdkjHvSlfZ5yIJI4NlxvfgY+0yDCKevro5tox6DjpSV0u+Qa1hRbNUMKrIz6gwBNvm9QSdIJQnvzR4QlMMmlaR8NwLc4CO7ZrCL1nuezAmC3Rj6ZcCPar626j02j/dcBy2uMs0yzsH25J/7xYs6Iv3BlRoT2eqVPZagbHVqRgu+87tOFuuKXQr+Ofz50MfxqvJWK+7OPdNa54KJijN6vzm0nkzi+3Lpf9NAAua9d8YqvJ3269WVmVNGMVMJjViFxrs9iMiQLBYKbImgFeHkSIyeKvjIy4KkS1DTf4TS5PJYJ7K9ajzxQY7dIOAUN0FEFW55xB4nNXKaHMz7S6nuG6Hymw7FAgomprxBFZi0k0FkGgdfUCJ1VuQ3ngXtVi/w5b+wZF8gt6TtnrNDkMj8pVp/JjNPNEw6kXkS6alv0YwTa/MxU0vzY9+yeZAc2v0A7dn0iIib/I/dpRD/O7DrwvZP6oqPXYVQfp31nIu6C6S48UWSenuWEt4ammc5X1/OU6mWcAX0lW26tCVsAezR6nk4QtNW7Bj0tmlrfFHG4e/0WmljaGIOeWcml1103mM2XmKykh/JrV4izFuBolRtE5BGJv8iYWrnCNa8ivevrXfORnlSec2A+bJaJWKxZc5m6TOucsKe48Kr8nwL6eaorL1isM3yfgIVqBNRDteropndCgVm9q76woMftfN8tOCDVSFcHiqv1g1AXwf7RhVV56xDcY5DXvM2UkSjChMHrls83AyrFmYwNu4Y52A5b64VE30MoIUyW9HXjb2uiDtZL49JqCs2KmEuP76kkGvHDlCbMrDtMKcxDub+iyTQJf0AsR2mqtcQUrpIp+OCoGWd1SnT+MZ+lcuBpvhBp0rIsp6rHZTA3hXXLnJ//+1HzJiwdPKZrcYp6AOLtyBsGs0NAO6BPDhzzSMZ2Qd/yhMsNoMxb4smTZct0FZIJlAsMb1pJTbwcjOrt0tiueb1bWwlFtXb8CcA+sUIy28yZ6PAjB64g6zd6efDlDQd0hD7F9HljOtlCwEuX4ak3ObYt19lydbxMePW6dKr6/yifE3MghD0OV2sNIcdNy9iI4GzMzwfIcLTzjAsQuHrWfM6BPO0urR+6qlEZIL6uROF0j74uZmrP6SYQLtRBMBjZtdV8YFy69tOstF/n1/W/Nlw5b970SMWMm2dk6beS03rkDjjoOOPDKMRK3Yk8AbbaYTOY/A184MhOO1DDYrXTrths1B8oL904qX672N3Hf/TxDxEyYiXF26mtmpThCq7TAI3muqPCDg7b5kFNjKU0B3t1uVFeW9H466BFcnPwWZVsFT/Pa96XCJOQy8s772ccBe6k7FTMp4PyGw9gRCInpihBIJQROg6Ie1M4NKFS0Rf8g/kkvKKnOSeqebeJiOungrqpt9zg5nwvJ0rXFmgupvQfRR+UhGrAh3uykiQ/+eTwHASGAOt+VvYEFblKitNRSvd20/Eeuh3AvyKlEQQV6L4wJU35eETcd08GvteXWEMD5qrwHx0FiIoYUzqBG9sTI7I4tHhuGYRoX7u31hHCt5gxavRvCbziDsaqdNRWrtBI21wgv8Cm+UPrvNRWllrVqK8SpqkLfNNbEsFXo/LKtnmvSo14pZyPi4xSWYP3dXUxlSU3mPGaxMngUNPzyre4L2BTrMw2XnvQmSKVZwjhQ3a6gLq/PqMDXWP8vKcYUXmc/LJupd5cnX6jrJopb9uGiiMIGcBtYO5cSZIXkFBy6Kuz8Q06dnr7E0HI+JojVdWsl2D6qUD9AF5+jN930YNAByGMxWJ4lEbiAMLF/or3DrCg8vUNF20JgxnMBcKKOyabg1YPWMweizRC/dIMVQFR/zbBjVwRzKBPCTRO08QIs7IiQ4sre+h/C26jU8pV/1LvwkpNSIythEUPzAKgF0v4j2w6uAq6+WYGd9EnESSz+f1C8+wvWiPsxtcf1V9qHb0ELepRrWMF5OAqFQKjB1yjeUgv3BRPAYrAqBsaksl89B30LUghbbgT3ErUuxM7OdzAjtnXKRf9F2NpGuDXcQIEn0aKOd1TqOfXG+KkKpxYAbNEIJeYiuPc23a6TxnojtJueH6e90rt6YAhKYnIJjhAgUntGuTIPqRq71DNjTUiZidcAA58FmU57T6g+2KZb4QEFN+m3KnbBlGXih96IHD2wD/kWfQ2sdJ7WFVNDWMjhxzqvLRjX7vZMl2ikBWJZF6xn1kfyh0PBKriEpvcHu0+wFLC/aYIO2Ra1xWvnskLp0VRXM9iM0F0WTeji5LbN0BWVy0NrTOtQKQbcY4uP+s1Dsib45YGMs25wV6mXmPAJ8vjL5XpJBKsAZheAZLZfo6mf4vmOxjsX+/Q/7WlNMXnUioGJNVb3btHNqge7PWNCyrTfg4xr6oOjzNfif3Ebml76oQR8SZ2T7bBOkGAtkMgMWYtBeUgKweeVgaYebtcisISBSkqW4c5iWfKsbh/CnMLgRDuCpnQms/oHGGQU1Ks/d5fHhFREbkZgpshZDQ2qBitUCffoNzkqVXqSgj7ugXHO7INARJwDEWr0kCnwBep6a2Q6ljpO4m/Gk4rbpblwERd4w6Vt07KbLPcB6zEHPyl5x9PZ70toiGkNpRUogYy4ovrceGCK8oKvXyBXfAwDTESWcz1OK+ykRv9dQI7KSwOInZ3RCX7aA08tK0ryEexemr8qR8+8q+U19rrWGx2q4SjNKSDmcEJqfJyVix4RsirbjjlYyWeJ3NIVcdt8xh9WCWThKVyN947dkX+u5EhcZ3G6Rrv+tmrPus57oHVJth4M0WcdUZNR/kb3rFjjl2Lt4wsK4hFVThuq6KBjJOUJ25fvS4TcwY7fuECk/Q7BtsEkOFoJVb/LngysGlcRjOWOqFKPbj5z9hO9iMrl6nfIQ1VyaQEiuQClkm9c7B54A7Vpc9t1jN6NMGhyN3K3NNRsqSXV+PIA4q/ds/JdnYTIxPPbKUl8g8d84ZG3tyl/dtSGZQLecuojqJd8vpQVDMbpkgM7DgXOJva/abh8b5gwyivELdDJQFX8/lEWUqYvxwm/ffQSM4fzsFSIS2Jc6yzCZZZMbjZQ3jpfcpFaL8NKIpQnbhXvs9mF3h35F3j7vtAH9Ayo+m21XWq+Ka2GCYmAxAVzgiFSIfiwb99tmG4xDZcN5TSjRkUPGZkvUKRrifJUl7JZ8Pouk8f7JNO5yShIeAOw6JNOsu5YDzyMJ2Vg15D0VQiDT1ANK7/H7Ie0ZGjhwMwkXYihDKxXCrTb+i3THfkKJKEullz7uoWutOOYzmvcQ3dNusYsKRZbHu2C3CInS1Z1xlCzt5A+IK+9YAh9BPAvk2nh+QGBbfYmBF58QBEAx46B3mXLZelAd2HoQ9x0WQFpiX/o8N8J+oXjWUHj4i3x7qRcXohJbr2Hcdt7RuVsufy+ZgElEqpyPMsm4kK7v/jdSMpKoVU09u/ZmH3VOOJPiEccYhTN9Br+gEkFlMRoWAksyNAB8v61sH8Ux2RkjwM2+vlF0YGq9sqG0c0ko+sKHz36kyoa4okUu2IyMFK6KTsLNAO7Xu35v8ta7DCFcdDiPL6A9VpjdDu8GglURczyQdDuIdC8LPVybb3JOSAixB+uB1YooHLx79WVq7DVNsebN69C2RYELzFnwXR/I5ZCpZ25Y6UcM+NnycdUagvC8IczTAb6WOVWlzsvVyKUjokz7vGlfFe6toBe5DvbIuZHT6DgEoiMXDba0MfLwHtQNVzv7w6Rz8tB3wc4Jywh4xdcPoA0+zZPEdrkEkrjyXaIy5driI/8i5InvYXvWXz3VFdlxcycoAGuMG2NUFmRW8rXUTymk+p0Q8btfkZARkQVnaeejQ1nGhf4qXvi0jaWNiMtZ4C+9WrwmDvA0emDpblfKrokSmDBIM7REHBkkj+pBrmhUBuZrFIno1fORlaQBT39Fi+QaLkt2eE+lfWABh7a0iaMV5f+1mxXFVPKxr2pojSdW7uuJqxeAJDRsaY55nELTIdLyY29iajjg32kfEwObbULJWNUNjWruWrgOD0+aqXlRbioaHySQEZObnZH7bJGxl/t5T1hjAE8DqswCLsWkcHb3cdPjCOL57Y1ltlBA4+a9iY05HU64sTxMD4J9HzpQAfBY6P4aiNusbP/MV2y+3KPwLl4//UNLB27qLbHmxp7tDOexgMEX10HO5hxZKAWpA9PZ8CDViBogJ38e8oGc95KJdCQinEKcbfVDvahe3SLV9PUJMOpxwMxoL/KPmubZmzWzqj44mx2w+xvwHNCjytGwYa+MhQ89QAcuzv47sifWJ0DiZ5Xu437PA	
	END_ENCODED_DATA
	ADD_ON_INSTRUCTION_DEFINITION aoiSPLimit (Description := "Clamp SP to limited value from current value$N(ie max Delta Change allowed)$N",
	                                          Revision := "1.0",
	                                          Vendor := "WCox",
	                                          ExecutePrescan := No,
	                                          ExecutePostscan := No,
	                                          ExecuteEnableInFalse := No,
	                                          CreatedDate := "2019-07-22T01:55:28.343Z",
	                                          CreatedBy := "W7\Automize",
	                                          EditedDate := "2019-07-22T04:38:27.502Z",
	                                          EditedBy := "W7\Automize",
	                                          SoftwareRevision := "v30.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			SP_to_Limit : REAL (Description := "SP to apply max Delta Change limit",
			                       Usage := InOut,
			                       RADIX := Float,
			                       Required := Yes,
			                       Visible := Yes);
			DeltaChangePercent : REAL (Description := "Max Allowable Change (0..100%)",
			                              Usage := Input,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := Yes,
			                              DefaultData := 5.00000000e+000);
			SP_High : REAL (Description := "Setpoint High Limit (Max EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 1.00000000e+002);
			SP_Low : REAL (Description := "Setpoint Low Limit (Min EU)",
			                  Usage := Input,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  DefaultData := 0.00000000e+000);
			Bypass : BOOL (Description := "Bypass SPLimit - ie if Recipe Downloaded etc..",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		LOCAL_TAGS
			SP_Limit_Lower : REAL (Description := "Calculated Max $NLower Limit",
			                         RADIX := Float,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0.00000000e+000);
			SP_Limit_Upper : REAL (Description := "Calculated Max $NUpper Limit",
			                         RADIX := Float,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0.00000000e+000);
			SP_Span : REAL (Description := "Range of SP in EU",
			                  RADIX := Float,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0.00000000e+000);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Update The Setpoint Tag - Clamp to max/min limit if Delta Change was too Large$N"
				    "USING PREVIOUS SCAN SP VALUE";
				N: XIO(Bypass)[LIM(SP_Limit_Lower,SP_to_Limit,SP_Limit_Upper) NOP() ,GEQ(SP_to_Limit,SP_Limit_Upper) MOV(SP_Limit_Upper,SP_to_Limit) ,LEQ(SP_to_Limit,SP_Limit_Lower) MOV(SP_Limit_Lower,SP_to_Limit) ];
				RC: "Calculate SPAN";
				N: XIO(Bypass)CPT(SP_Span,ABS(SP_High - SP_Low));
				RC: "Calculate Upper Limit from current Setpoint$N"
				    "(Clamp if at end of span)$N"
				    "If in Bypass Mode, update Limit for when returning to calcs";
				N: [XIO(Bypass) [CPT(SP_Limit_Upper,SP_to_Limit+ (SP_Span * (DeltaChangePercent / 100.0))) ,GRT(SP_Limit_Upper,SP_High) MOV(SP_High,SP_Limit_Upper) ] ,XIC(Bypass) MOV(SP_High,SP_Limit_Upper) ];
				RC: "Calculate Lower Limit from current Setpoint$N"
				    "(Clamp if at end of span)$N"
				    "If in Bypass Mode, update Limit for when returning to calcs";
				N: [XIO(Bypass) [CPT(SP_Limit_Lower,SP_to_Limit - (SP_Span * (DeltaChangePercent / 100.0))) ,LES(SP_Limit_Lower,SP_Low) MOV(SP_Low,SP_Limit_Lower) ] ,XIC(Bypass) MOV(SP_Low,SP_Limit_Lower) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiStatus",
	              Revision := "1.0",
	              EditedDate := "2019-03-11T04:24:52.592Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			sttUnknown : BOOL (Description := "Status Unknown",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttCIPReq : BOOL (Description := "Status CIP Required",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			sttCIP : BOOL (Description := "Status CIP",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttClean : BOOL (Description := "Status Clean",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			sttStale : BOOL (Description := "Status Stale",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			sttInUse : BOOL (Description := "Status In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsCIPCompleteGood : BOOL (Description := "CIP Complete Go Clean Flag",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			cmdCIPCompleteGood : BOOL (Description := "CIP Complete Go Clean Flag Command",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			stsCIPCompleteBad : BOOL (Description := "CIP Complete But Not Able To Go To Clean Flag",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write,
			                             DefaultData := 0);
			cmdCIPCompleteBad : BOOL (Description := "CIP Complete But Not Able To Go To Clean Flag Command",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			stsEmpty : BOOL (Description := "Tank Empty (Only Used If Tank Status)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			cmdEmpty : BOOL (Description := "Tank Empty (Only Used If Tank Status) Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsBatchID : STRING (Description := "Batch ID",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgMsgNo : DINT (Description := "Module ID Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsOpState : DINT (Description := "Status Of Operator State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			hmiSecurityCIPReq : DINT (Description := "HMI Security For CIP Required Button",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			hmiSecurityClean : DINT (Description := "HMI Security For Clean Button",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			hmiSecurityStale : DINT (Description := "HMI Security For Stale Button",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			hmiSecurityInUse : DINT (Description := "HMI Security For In Use Button",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			hmiSecurityBatchID : DINT (Description := "HMI Security For Batch ID Entry",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			sttCIPStatus : DINT (Description := "CIP Status$NRegister 0=Unknown, 1=CIP, 2=Clean, 3=In Use, 4=CIP Req, 5=Stale",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			cmdCIPStatus : DINT (Description := "CIP Status$NCommand Register 0=Unknown, 1=CIP, 2=Clean, 3=In Use, 4=CIP Req, 5=Stale",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdProdType : DINT (Description := "Product Type Command",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			stsProdType : DINT (Description := "Product Type Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiProdType : DINT (Description := "Product Type From HMI",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgCIPExpiryTime : DINT (Description := "Expiry Time SP To Go From Clean To Stale",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgInUseExpiryTime : DINT (Description := "Expiry Time To Go From In Use To CIP Required",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			hmiOpState : DINT (Description := "Status Operator HMI Command Register 0=Unknown, 1=CIP, 2=Clean, 3=In Use, 4=CIP Req, 5=Stale",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdTimeSinceCIP_EN : BOOL (Description := "Time Since CIP Timer Enable",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			stsTimeSinceCIP_EN : BOOL (Description := "Time Since CIP Timer Enable Status",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			cmdTimeSinceCIP_Reset : BOOL (Description := "Time Since CIP Timer Reset",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 0);
			stsTimeSinceCIP_Reset : BOOL (Description := "Time Since CIP Timer Reset Status",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write,
			                                 DefaultData := 0);
			cmdTimeSinceInUse_EN : BOOL (Description := "Time Since In Use Timer Enable",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 0);
			stsTimeSinceInUse_EN : BOOL (Description := "Time Since In Use Timer Enable Status",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write,
			                                DefaultData := 0);
			cmdTimeSinceInUse_Reset : BOOL (Description := "Time Since In Use Timer Reset",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   DefaultData := 0);
			stsTimeSinceInUse_Reset : BOOL (Description := "Time Since In Use Timer Reset Status",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write,
			                                   DefaultData := 0);
			cmdProdTypeClr : BOOL (Description := "Clear The Product Type",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			stsTimeSinceInUse : DINT (Description := "Time Since In Use",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			stsTimeSinceCIP : DINT (Description := "Time Since Last CIP",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			stsProduct : BOOL (Description := "Product/Water Status (0=Water, 1=Product)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdUsed : BOOL (Description := "Command Used",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			stsUsed : BOOL (Description := "Has Been Used Since Last CIP",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			Local : DINT (Description := "Local Bits",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0);
		END_PARAMETERS

		AAkO55l30yxXMUvYtEoHIF+VDR6QHzwxQpiERdRlnN/bwCExfOedaZJZfpRB4tfKJEHj2N0TftndB/ip7+D1lVQz7ONbHVQbNixnUtv7/hPMShjzWUFCIyiQuO+cKcX6qhJ6L9RbIDI1p81R/i6gpUqYj2+lU2r/j8AzdM1Wy+8Ncb2K9LbjG5cDI+gxeHdY/1zM8pPPJRANcoAIqmo7fEgckCzHKSphSybopkFGRAYr8D+carOKSzl+y5zHSi2zMSRBNQRU1/bSbK+0cvYMO9OaBUlkA+3DqWlVfr8tye1j3LhpKaikvW5GWBnnYv7CmnTQxI/L3VzqWC62iEo0A4w89NZ6COJBsr70a/xwqtgVM3FBvmqKnJvh0AE82voylp/YTwVDTXCyR0A/304HsDRU/BDpGwpNGbZfxs4i4KI+fXq6jVT7w5g+y4BXO+BOZHfRjSDuiUQiLKWuWOSHiGwf3EdWUBJw0QuvuSuVUet2KOxfMYySgJ8qs6le3ls2TTGnM4vyfkJD97TDO1NmB5zMsysljzbTBHL7xNXfoy1tmwxDwM3YBQJVkWvW/icPFR7PTtO8BqcNdYK3kJ5HntT63bF5Pc/FmqY9E9oOtiAtd9ZPqBCMaIrM0BYqeJsDLdhssi6wVISjoiMaY8TZoOCoI3XTp3LeSynyQtVsxHZFsA5uHZg1PqUqw4mxxLn5N4nvZ/dqxZe26AXMmPzlRttr2jAcPx2RjciEsOAWoNN8Mnqoln7P4TQw+xR8hdjJWcigw7maxlH+Xi9OJfbGKDPJa4yy/wqWYmRO1BzCtaboOHPawDCx+fEuvrzBx7+Y0QD3Q4nFhvHDJYRmfgsUpjU7VhnLV2tomxxY4+qwE4am9cfLbOvyeir2Z9J79UiCmcRPHpN55RKMNlcieauQhtlwBTGqUGfp1xD+x+FpYZLcf9DiYowI1knGl8xUOkr+gedAQM+ZNHHX/QMkx881sN5HadQ8ZQQiRR1wyb2bjKhA34VPs4tfr0A1+GkhICi+9QAWxc6oRsn8vMM9R/fspVmD5KmfYWKp5lLUHuaihXyiP09zlkNWyzBEQkPzF7n4Izfpsb+uGpL77oPvbb99RM0ff/ft9Sp6fNLXNSvlPG8CGJBAKxYQ2PCq/paOTER8QSQINg/ebVpneaKMzBTKp4I8MPyHU5MAMkSDbrkTExxqWu/FU0jINGBoD6toVSooUDnGdxR7zCETi+WRjg3eOTxlhMmty1q8tVMFmGxdQePa7uz2PWsFyi5HmxamB5Z2DObQ0B28Xpg+6IP3r+LYSh349tcbcxN2Vn+H8c4UDTVp8WFE48il2BTtO4jBCBKnlPEzueiD7ua4tFn/Tph7mgkBwJ8N/So39eKUJA4qktLFL7nlf66wS2vZ3orUsUsZUMD+weRpz+7CSQipD5e3wE/i1qWe7naBlpC5bnA7elyRl3GXHC8fflx8jv0JjrYXGP71mRGGnSfxfAhx5gzFgfl1GdsixIz7ccdp7L0s1vHvHdINpe63+p10K1LCNpl6PwVBDUTGPDyl3MUMjC5zFDND97RyqjKbo31Kl17Sgn3G6o7YD54WP62UmQ5k6m9BVCu+sdb/hfVNEwSTldslLhrbavcJXU8DQIbC08gPAWmB5IoXT3oLnfLo6crcsccopXlANDzlzo+HwBF43nHCtzdlrFMQrOLnie9S4WSxbtFReVhu1Hb2eGi1oQIUm7t6wSRXRpiI2yLHPJ5xsYgERf9sxUr5nAyBBxQBA0xPSOyDir2FnBSDB8Z7rOkOrsVWSofHc2xhT2/juoCkySXUHxUZNjihv2WZco7cD2cKYkMTaFNlTgnfrzVlPKFXrbty/CYQSEnlDlTPukWCSxEQAClA1aFDwZW+GnZvQ/fLs1gwQjPefB2lcWT06muHMSEXL1+NbEGb9vsXiJwAe0d+89jUipAqh2iz7tr0Gkx7YIVnMjCKTkwV8BC9nYaLiWlgFwM5+tvfAlWrkG+L4vRsif5JnAQuMEwloDSRJBPo1OsK0iC21rpKfb+AhKbnj4otcndMTbk7VH0T126ZBo5YrzzQLFRWBI5X9PkJM9kaVU03zY/H8ntzNIMW67bTkTDiAhboYaVW/YQViPJqjeB7kiG5q+ifED8kdvLkDJlVxyWenMlp/Sxw1BfEoUdIKTE4S3gNufr3jI222zh0zGD21tmDkUAnXyO07W+xq/b/74MiAhMCTDS04orwZ9mmLczwjPCA8W6JQA75z/1xEPx2VPG3y798fYaFYjkfKGbeOsq91bQa7gl3ZktXkeyRk6yGFaeS0YFjsypLTkNmELVQyxuY9lVlUXrysnQduvEBgNqJ4Zb8hIimR4hL8BRcsTPcwHOcx0v0stI+WSQb4U7o7mAjmnCUBXGK1vmfnUgsH8tIbbwFNflFiN5jM+sDu/TgbwmUIbkCLuJFDGWxo1y1QqUTASnfahwbRTQvOiut/8cIHX5V0rLTr5BgaCklhU8wvLXgRPz024ba44b4s0kuwq2X8nvhR6ZrtLjVStS4PD12pWVeCE63WkNNIL0B7vB/8HvnvXtuV6k2f/NbzGMhdKyX2jZoWKH66PIbPn5Ui8Cz+rA+saDWviRzNFC6iduUe0CZAn3NapJ3G7gxUrS0vb/vWHaRR9dbXcfN9Uyp4T3/PTJMQzRUuD69ssMjPRipuO3I1KNe9cb3U/4H1m47rsa0MUrGmjKFu91drtAjVZpyuhmZ4OWTbfPIKvqgLDcgX03Gn5Q7nnoonLROT/fHE342irWzzSJ1fvFvQhRptRNM6Y9ZhQiTxL53TEMm1ZSX+GDGvR/KmM7NUoCVON2tX/wdO8VJWqvqfM+JJA9KWxOKNO5kB/3QqcwfGUGNdPfht45UYODK1XdJ7FltcJBnDOCCLMdA7gqAtUDRqRatU0Nx32PPZfxX5UWs4R33aOADVCer+n3FU94Him6D1N8aewU2+h9ucmr8xbffPleCQ8kIvGHD7AusR2w/9k1KiiBXK2ZDUgDYaAwoPFM42NQvaqjMGID4vKXnNfTs1o+H1lK3rIF3z+VnMIDGUGzccekvxcnYPm5Vrkrs/4GF3UZh0rFm5du6hqVBy0kzOBL5916BWVSbyhbymRYOZ/m86nXCp1nButVIQcfkC3eoEEbRiXEip3uDkt3AfR8n9PTBn6AbVDe16brYxPYqzN3d+qHrpEAMUqnpCHM6kMJzxhKrsBYyabTBEMDMnyUidD4NzumpkprbfKxfZbmdQFNbtCyZ+vohIWatZmphG0t8zM5OTzYlfdSQy73ctY1etqfwCz40UCdyrOzHtwt+aBnsTlqIF2aeIhDHYIm727D6JvLft8E/ouYf0kAbDrMQJ78tT7UQbq7Aipq1mCqA03O28gR149H4E+GuQvXtn8wmMXbLyWRaGbsDcW4LKsdWatoFaaeag3TEtf7SlQZJTD/Ck0lxrW57/vP/vsAhj/BkiI6UZP3r6cHKX6iHEQ2VtWQYQ65mpZHH1Egcr6XwyLv1UJZ/o26MSJrlsDQjmGPYAUbYnF06EOTb1oSPuIfiONp1Hr1VsZJcm6+y15IopwsP5199C7VMI/7awV84nc3+i/Z5M7EZVbhwS+uwpn9OP06uvhL6nMwVr7Z1I/1TGVjcNet/IefB5/QjvQJ8fBhodyTHqwiQpqySgo19fZoInvJ4e2iT/hqRBSmr2TQd9aY2FIGcB2nnqhTz+iEShV46dZ2MFko+aykkbjjOAKaLXk8dPD3Oy+iWIsh2cw2LAuo5Xz4fIVkffdwziRc43+rSlOQ5yVQ+TQMXdFQHb3qVBme6wP9hDWl5R1/ZkSS8CqF1U7aYsvkZYvv5Xyg6VfIymqV2MZd9B4wpXTIA50jjM8t0aUP/9OJWIvOm53hgbIIHHVWhPyt9kIB5LRqo5XHDEJXjN+W+85JV33g8ncHfskrVtUIwCDZmnB0n+tJ3Nku1XHxoQ6z/AJmTy6ldzyt64nmEPd7SJMeS/zu5ke26LhhLkW/nVgDHfX4UKMY7FL6h+q8Bt8hI0x1sW4lfseQE0FZ4SaD2iH2Ho8tk/1xAW7TDyVjFELqHwHRBr3F/xjWmrT31NP4aFGQxE74ZF9BeaHXNn7y/rw5kzYmPtvYfCZgLAVuCBRS4c+KwPLi9/5zGn0lIxGRk1fJFuW9ciY9ctkBDIlbwoNRZYQS3dHII30tyamNWkYmPuRufEEv9FZjSx8duatMkUwlK7qFt4NncLL+coVqBaaIH3STF04EVQpFu3RSsSGfA7w0beZcgx9qZMHagwrni5F3MA+gGXI14xWTc2WD3iznr8PFt4aPwPTUhG8xmphSHEwsncKsGYgaJ3jBGpZWstexZKWAZSXjgdbYaDNNswyI4s1y/hnOhm46KtwfsyFegCa+5oVRHwThMY4UdyVUe5wf0C1E3phYdMsuAX4hkm6AL0BwaZEso+hzSAaycRBTyc1asGfYS+7ZkUGsf61imcCZVmEdMb+6hN8K9V9gZW7ej60lyBRfB600jZ8SfeXvrhkhizUJqzKmUFsjenewYaAAeeZFrDmSdLLnRlf+nE1Avxo7a/diGf9K0qcBA4+HE/cgy11Eu0fdt3QWwX7q40ZAxTF3D0rbOV1G4eDGUso3JhfobAbKSaTEl6iW27mysyI9C/btkLeLffickCE2qk3faKrq55JFeuqEcbFjVkUS1mHnpL40kx84Q8Go7+iczHfY1GH0HZMwrQNPvSDUwb9v0ShKPWSPdjeZwPd7AW8KtIOrqIwsQQIH4paxuq3qCE7Ptz8phR8PkuKVlmidjrrhElHwmz+PILAH+CiOBZ+rgqk/GPnMNGsnkXr/dG8XMspyneLX61tm70wIT0/dNLnO06f5g0mtePTnq5lWVkPW94gpulvr70wsJ0B3kzrbnUg4IOymIQgZb9qzu+4khW9idBqnLWtRNdZc02xBHgjkr41qfY/w8HZ48fZ4B/z+gQSxdFR/jWdM8g+B4Zk4XCxDHZtjj9H0Dm6+Eh8TBTDqQt8+2CrqSEUYV7f71Z7wWQLfMReVUMh2JOyydyRWYMo7yYha7vCLs4aofZttPjn8HJr46lcmy8CMfck2hiUGaUXk7iEGs4YdIekz1Z3j7X9Mn7Kg9RSS/KpkNshvHvcevWUeanCggvrou0IjFOrY6XdR20Pfv3hZjtHTQFLjZ6aynNCPttf6hFyEnhoVb0uKfwXl2TrnIXKpw6Hb15TdDHeHPKukABYqGl+ywtLdH4Edm4os8vQBkxvm+O/cpHJn05Vj/ZOhpxZun36p+G/rCQKbP5vX4dsq17Am71KtANR4RKlnSRSzjpfgEAxzW94LaqvYdJcGAAUukVstyGdqSZ3srAisHjBtUwutJKdpJ5ng4pnb5PcGrFgEjW0MVnlXSwo7lFdSigr5LcthvHVj3p1Llv6OqT/cRs17GA4L8e2qtW16po0R12mUdCCe8S/hxGju2rfAWnNyAF8vVLDrLWObd3quzCpMN/V1Tyg5PpwU+md/Bzze7wmtv7ks3HbQ3U/imzZGSdKHLfqq+f0Eer1QYq28pIEh0OANWTY5IvrBKXGSxjq/oT4oUFz2xKzKrfS8upxqQnREm6+j8po7OtTubB0vrA8sxdn5da98GQ2ON/WLHYfsOWrowfT1ZyxUR/hGrWiHjLXs/jQwjwu7UUEz3Ix9ZDqoYoBu0fvMO1q1h00Gs/wAQKQAVAiaPIXJENOcciheFiHcCS+9zMS4Fu1x6hGWhypY/rPskUr3OJ4k2MHEhFUTQBAxmn6tx2olDiiozPa4I7Hi+ikK2HMMIvad2uuBexv6a876veMWb0lb+Cq0AJojCngpoIXhYBoA1HVz1bcVemqGZ8rZM8poGKr7IHyexND3KHwlTt6HldGV/Dr1eUtv0Q1FPKWnXtFFr9fLnLoTImzZOX78qHJT4JT8zW10VMaxZHCwhudzvvG7I9jUef0gFfY42mB5iOh3/jljJwAbC5afLmfkIOTPNCm10AMsKuzpjDjhYr25htGLVqUAHT/huEtzAgcBWZA0HPCR3cQi31KA03ebx5Xgb9Ava9iEG15OOk5QzZdNtUPozSeTpIeiL/yT2vu7UozpAbH9T07C9k5ZaQIfK38EUkz0DLYvgB2vGWmFEPhpJID+GYicc+Rlg7k8cROHygLSziEUVU1W7xgmPYOf1jc4RyO/SraNNkHtKzCdUAy5k8XMPDsca7qxyBuiSKRmuBiWmVTa2UynkspZoKFx6SXpRYNQrb7vYu3weY7oihbWgbj4BbbBR+Dm+GkuosqUbsmBceb23C7sosazHcTuD/w6GvU/lHvHlEQFg4bTOXujSlTdxCgtb5q/vlvcfY0I882/7TXrgdI/C0oS3qh2V6Tu70Z+6hZawMmSgrnNHcjZYq+9ilHbx7lxr1vzX96t7TWsxEE1eI0VLseOcOz/W5T5k4+rCbo0FNrhAqH+JsAhmqkBMc9HXlzJVLqP36eFNtIZjJS1L01JbnvIiU8R9ipNlyybodBkMOAJ4iruK2qDx2oywWCNP3NgfQpU5nt/9SEEDC5t4VgAf/1WCYRB36cb4mIE0TgagTTo9aHE6pJS+3HF3IOh18YZP4+CL6y2fPo5e20QKXYY7zIeD3DUTDkDXxUmPvKE+DqNn9VRZlyzGoiAXpIEKy9qhZt28qVEnNzf6Cd3CgCde+z/w3ARadhuSevCWm6quf6xNnZZolKS8TLusJYP81cgfX/X4/tHF6DDpb7R/aPZnb8+UcmD6g5iFerIe3YbiKBRd7BYgSp1omu61twFZYmqgNBM5q9PbAAH52Z6fR28pK8dxo6C5Rv0KQca1XzC55j9hsUug5qEVO5bs0nNQWPXxSXgEzLWoANnp1lbjhXIqD4utHDyZ45tAWEReiVW2E7trbb6jiXk1wcUMa20/GX7AkKvbQ14s+keqZJAhtSrVEml4Y2j7XKt9bcoBm+VcHixpfhkQ25R4toAkjFgPeikPFcZ1mqyUc5VHfqGxuUFb8d5O5n1FfFVVJS7JPSQXSUOsdHQ45eAIcjQPoFbjRSFTWhHiSkeuN5c0toUaRz07TPL6Bi7pFdBtcG+gZd/chCXkSSNppkSTNLUyaQAbzNHRbOZ70S6mRJue+eElyJ4RFIdCdXy3wQeebFmqNGJQwjGgQt9ke2bdTnnoZt3Tl6vS0MqSN8MgwVWFeD7JpzVu/eH2HWLkX1jZbuQ3XRlhDv8mBW/lti1ufoSWKsfbQ/EAZKRDF+QYsngfYAWUxgbpLWfEWgox923LzQHxkEdLYmKBadUoL1Mcu572SFNkPsx0qRhSs5kHNjywavbe4hMNAmrP5CxTfFHAvjqfO8lQj5kZgHHh2/xqQ15ov2TGF6ZmHEM5Z6ZKQJfS011Ui6ZDEq4c1CYPJ2J0GB+Tr0mJB4IYjMxd/jidDmOo7kBbPh+/asGEnc2Yn6QJyRweh2r8kjbR7n0bxIaklKIQljaoMhX3EXaD0ulcyxg9S2o5yDEnaCkdqF1LVF8033WWP+PUkJjTI/b57+tBqQj4f545c9AUTOXfaMBWAD69t7LgMVqYY3HF0D2nJGpGfO+AR7pZBSTYqb6gEHlw4fC0cCJKpt14vsgdEbVdbQLh4lqsWINl3s7u+vxIC+/d5V1so0cJJnGdZnmj8/mh8FSmCVKf+Zz0qTlLfQN6ps6nPUjZYWvuAFs1i7qE1lfj77fJPa9FjJ81g4XhUK81SJ1T4trp3arrilhfhrRBLvQ1RWxZYutZnLAb9ma2G7zfY2d7euQ5Bci8+AMtWjokU6RvYtWXaGYZ8U9gTAxnCMlj/3mX0o5MwL81eR+wuzKkr4wgC0fD1vT3eLNTFg3GHBRYZn8jpGFCw46HRaBd3thKnyh19P+1QAV/zTDvLOztLN1/Sc7UVtClox5AcLDZh4D1kgo/VJJim3E518NwI/NttdXiIZ+NPhKn9uzTuz/dfHBfa1e5hZNOm2TchMrB/U0OO3q45tUW3+teKViqjpDc7kJ4rtPjB761HH4XyrcMYYRRVP0AA12dhmDXAj43mbkN5ZuenmfDNudxcCLj/G/Cit0i0nUo+t+BX1cZabztHFxTqLIakFK9cfNlkWSGY2/Vw2td0TtCu5g6tdYpby1ELK9EFzVCyWeij1ptZBeu1qfauDs566oJkgX2uMjY60bPYDHbmjngSRmAQbtioG5bw87u8/d7X/nNNx4Jcq1fQLLD0CnwQiTmHhqfNTkllojzevtz6iQ4pRi71uBZ0tRRfrbCPsPaB5qWG0FV5Z8B1/mUbg16KCPQs95NOhR9WVpiQnwM/JRCITdxoeA9jjsMJUC3i6/JwixLa7SdQiQBsjGxaB6seK1nj/pslsNPbZGu6FfIjpoVgl1hJGMkeqcBpoSajU9NbDqQuB5j7BGjva2QrwaVQ8QGp3HyHOgcrR8C104r97Qmoe3IlOa1BVP15HKKzfdcQUtskA3VYvonA3me+Gpu9KkhXUca7KEaDMUi3s9sZrsyne93xKgB0Gk1t0YgoYppnq2Inz5kOiZi46zXp/pUdcXH+MTiG+kWtSowl7FP+AgOm5cOObpntlobUZSqMM8X1nSTQnMrbZu/GHH18vqFIQ30jLWGBe14rt9Zk35sLSrY8ocnUYKKUsNkadLRwtiPZ4lctaMptFpUyMVLpDAuCFwK3VztSkRdd4roueL9B7BW/Hm1qXE5mLo4i1wn6sNdGNTv8Pt90bzjT/6k7KLVKzznIQrFe/GglkpwIZrC3QPz54n4ebjIxNiUIPHzBLTRWH3W6gQPG1l/PDKAHQ1RPQvEoN+0WwdFVsZKv3b1KVnx1MuhdTUSGGOYlBsmVsmdBR6ghNP38H2ADv2Mc5d781iTl2BFfTDgpO7sdh5Snokn4dhmps/0eT9PZwI0oQDLmP8/Srojt3atPBggJF/g+OzI7ES6sQKi8K00I86giGgXiTq+EEWaaVBjwws1pfKA1oqcJ6gL2jAiwHO4YSpjH/zzBD/pnR/F9/J9AWu9W2tH+WEXbB3FxTaddAbgZ6MD0/KKLiVxThEhx0cu2CWZZG20qfuTMvccbTtr8lsOIcoH7JWtBQO9gQvUse3h8Fje5MnsNqZdVIfLXQuJjghh9Oj7gHpXamemtOuAtLdecty83BqlyQni8YygFopBzu3PSsPR8bandOt37SFxB+GshnsLIwoXag6vRtlR3rFEPtpdAkQn86ot3KI2yXcaM1upM3JYEtLGsHujA/B9fcIFfQWpYSy9nIOirdWGkhkDu+dVbYbpCCQuOns8O6+2AYFl1hNoZ/hqVPNqgIxBLmVmbTn1kZbrvADmg9eUJN1LGVKg0UzHYLiTcAjJxttBeEBxN1UHkUFqGzIlEm9SHRIEhAPakrezC+JjryY5FmATLYLGadrDYouIyawnobOG5IDpBW2TX6aH5BvwbgvaDLI0z0vV+vUGpmfhphO0dTPizkXju3tferNUttqYugq9hEklKUuElKc3BP4xlVVjo67DrLUbvJ1XY753MT8l00HFdA8ix2IbLHRhS1OnwdzNPn99tI8pEEzazCsYaUH2+pmRQpJJyWL0mqPyMAbx3TxfpFNj1GC61bkYQPVUgV0t/ZN+BKKXScoPXh1aPW3Ko217LdxgcYFSGz3msF4lf54ghC/uJlRqELnkWmx5SlYXd3rm7jVIPg2N2gDuLMVAmGNZXBL2/PigwpjiFi9ki1hpaAgE8psMrhdOv2JBPrEGXOWVg98Wmz+ck5m+z90rq+hurDnpF99V+cMcwp8yVIm1D9h1THesXVWEq/+abFyr2qP3+6XMz6KAPbnm9kQF6mdY/kpJB88iiUF0PMkoGbOLx7z9wsVmOSweFBGfX5orbhTvHVum342nehaReh38XNGa8/vh9mLb/ZXAra+lutJiDj2rYPDhNF18R7IFCw77u5wPTqquC2x7lQwE4LaTGDxAclvjFcO6c2XjI/4BPmFQ1Y3R2NTjQ47QtQWS9qcehQId/9ESwb0o+2Qi8z1f3o40eXMsWrDI2FqBer13urVgMxdWQrXcKFimkkaniSYPgXjLSApJQlUmhLLAQ0/ZEMuERHvh2OqMBkSFi6ku6pEsqs6LJ1JdJSls/uSjHqk7xY+L1mYpvq9jaaXVvbFzqqpFNSUh0ua4RuUqc9gaRAs9lv1fOxzOnHOFsPN+lP/Ub+ZKws7K0fnuLo1f5iQAm9EXmQlPBSwqMlwWqM9DF1+yVPAcCvKJZmd40RekWlGL7ccoVxh0IP240hIajLYWE7meniesvBTvTvvmiA3zjGRA+MD1q729tVVbsuPWy6W1QyJZyzAI4XOXl05M1UHvfrB36o+ntdaIspb0tP7kCUbxkfQRxsU4YBOKigv+5neypg2Ls/9qEJm0mFltUd+2yZToid3l6QZB+cbFhlWVjD6UVHdXRNkFe25o+JbSvpZPhDFRnKgbPh+cxXMyoQd8d9Vn8nLmpRlFPmpZEwZVTcgiTBgZQV3raWAq2hCbJC4UY+ps+T6YzkJ2SNTuET26CM0rh8bocW4zU6cXvcR3Ed+rViv8Ef5ge4SjFY3GucPGPCkBnBWulaHtKBaFFbUic/Vr4hEnU+2dDX09bbG6yk6rHYDRsCyu7ZPcUR0N2ETPxO3DOBWLLxe3bleRx5XvH8bSRIGUfQb0AhCPj90KgJUJBtKWBMx+MAnj3kqNIrnflUBh1ww9OSDZSQh/PcpEYOcjuD1E6C9eGBqixn0N54dUvwoq3FElNUjeFxg4VWBY1vuTtZed5qLHGki2HHKiep1KaJDHHlRJ2IUC3Xd94LAQr5WFApEZ5Sg535dOWD0OtsqjrCPQxaDsg6vGY28jWrFtZz5eNKRxuSPKUl7PZlDV6GE8Ry20aVjSoVm6KX2En2/qz+znG5vTfxYAIOx2aQ8nwYYxrXls4xULrYBNG7qFHXgyKuKFdmHk74t2bHkIFvjn6OwlrAfEhz8Z4WsN9c+0mFrmO24QlpDEeLLI7VCAYAkKqyJwDhHzVs8mSa33H8ONpVZ1Ins3yc3RytJmw8T2fy/jN/wm/dZNbVYIcT30gH1hfR1KOcp/qg6ErK1XdcM+legb2CkoPc4HUBMwwZMD/3t3N/ozsZZ27VJcl51wtf4uiROT0Hj9EqQPke5xFkwdu2W9q50lYzQQ4P3Pfrs4qjqs9ZaZhFK2KC0SgiTZqtu2iTA4OGktHp/SMGVArrnuNiKlhKelNfvINZSlAUciwvzUXlijcgD3Au9jj/uHP60ILG+wuxVHo5WRZCRKgjS1XkF5tTskJKaDATeNYKnfjP0rQGK1j5ZhGkSMP5lO/YcnrKleCoHRRXCyAyNvs6tNrpIV5oJfvmsh8xe47YEF9DxZO09M/oX3SacLhi8WSHOkdPGCZQFTJ3DpXycBjEav9fROgxJYz0BcsrEkA6Fb/50pJnYx3+qytIafrOAZjqznKNzXJeJC0a9Tx0hfw+KfgX2tV0alxXKXS0DurgAbSC2tq6TTrJRy+sFFru8XJXQl4J470XJDGPNs22wihHq8nepQ/yJeXWN7SAUrp1RohH4VdLGEt4fmHxXYtlLAbln70xm4cmLvP2sH9sR7HIpPPl+EV0198lwbaedJCvFSXk2mQoyOf2dUvoqHzZAOZjM8wYTRo7+ZJIn+EStpzkgWaWssbuQVK0tXsR25AzmPME6bfdeUeVHKOiygH22y31+tNfG9sZ1erKT6Poz6kJsv3GQMtr8nc61+DG+9keTFKKhLxZZi0jW9AYzDiHUCrvEBpBQcFPGNqQaoF85ehw97l59Rl0eun5k9I5clTOpQiIpGvjTCAJ8z7oihf2iieebvuoA7pHt5nQ3VPNHOGO9bkYvuqcbwiGuqSCQr/9Zk0AfX04i0gj3pF43BNWvrJxROjqh6Y0kQt7+EOM0rYpTk3TH+AVaG+TkFzSw3bgneyl0AHH13iY1KGgeuCpJstI3BQx/nvwbAHwRPAVB41TqKx0eaKhjLkFEuRCr4PH5g4VXgnVbis+Ip7c4keQYshHqbIx9ng37ngAgCAS915llPIerDr8kIOFEKorq9QETGXTO40o5BEMDlw01ZHj9Oo//F2K6NaBJ13i/HrknIs9iVevzIO/pJamdhv/wtZZYjGuNb6c9aV50DuUwBFDSxtROEfrrj4clxYKfLzdBDSnL0tnTcMgWO7nafQVVRbWIDo68e0zBCpWzOfTRu3u2PIWM4vBO8eITZReJFx+fXdFbH7Sh+xSDTzHoS6Oa9x8IBYu3y3uK7JvkftfPstIG/Fd+mqDIV+vZ1kh/9+N0q85JdCSxayaxW5pu+0oVpviU5PT5BtZo03iNtKBIhcZ9o8BRyXzUJdNMbLQ7ItM8Ysn6X1uyRr8l3OyVQ5Hg/hTkNTBgnunALwOWIS0ty4i8ZshYRo7xA5X1N6DdZXQ6P7Dqci3C25FXKFz7/EqAcCzLuINYEElcGQ3YzbeR5aCsCgeSrj2ciq/tEvRG3SELQpSoGjqW3Mm7Oe4NyM7XPxZcxC8v37Q/iDJNFyfwQEzV9AqS/F2iWToQ+tDnRA/tQFTLw8ry32joP96XWiJac/fkVQdpPK6GKjnaejPRDJ6sO46piAA21e6Baxm1FNUkrF1XOtAI/R6Vfu70Tn5ZTRiJsvAQJQ95bqUfFnEbfIfVdqWkh7FJcItvAMNxHhT68hvh+b614Ujg8L3n6q9JjOjrrzgDQvy2ynSFRSwEFoeHVWt2V+DLJG/9HSsSxC8tjKlJWdiw+vLAIBow0nx1Nj1POfbUNC0FyNNYmN09Zj3+dUg9ekl1vyDKErIrlF11DWLe36C+nbsYQjefi9wL+5AYNglPHV1b8GBszpU9hjAIxIIhc5tIHlocbJ0entqVDyO4ptaN1kOZEkoIaOJ3E++90kof3R//V5pqlJXM4e4cje4tgULIfyB1RjwTWYEeKDlbMmG2A7vtOD042nLqxNTYvSc24TMfLXH1nNVZRS7ZQKim7KPMdQB+HqmXedQG9zelgPU6jpKWzL8bocBM6DPNEsMrKtCt4HFEU5feN5kl1TZIm+NK9eeAkio2HzWQNgWj5zDL2zUMEzucojIrWdiOIYKWgIh2I4mA1umZch2VD1vL4P/wx2U3TCSoleg1ynEXrQTBCrEHbDGCxsVsBVIk6B3yEvSWJllUgpQUugjrRAtsl8GNeeKrCUPTvY+MPkuyh0UnJ1sme08z3h1dcBlwrN+A8PnNLOhdOdzoYgJHUSm/Z4GzmLbGihu7dNeocWwxpkQx/EzaJh9Vk6KEJIYGKP/ZPPfnDjqMm1SYBQxb8tSHNIGmHz50c9X199tlg+6PkXrsCGn98DetYmBm4ZD7LMVEE4jTHg35eXm6/q6/UCvXIUbRgnZktlZH+DJK0xTo10Y2K8EpNaJH5SkaRUZAw9Tl6V77NZn2D1xEBl3LJyalMOdXRsGw+6Hve/7obkEs1dXkEnIcP3F551ICk0DQGhsZ/NIteT0UpD55QFp+wwaBMhBfCoyDGAL4boLbm4GrVKu+3/OAvtT3GWNUQ8fpE07OL6YWh0PIS54f/lpLXNrOcBFQYVukNIBAuSAzX3V/iPybVFpvIcAXvsKhPzTvge15PL0NolFBn4r/pTDhBPYhehrHpdt6HLxKLcgg2/GIXe97WHMQJTgVBMIe5Wzd/SDg+gmUPMocCoGdx/4haIjDEBg+pAed2DFZVqgucBAnWAYA3mfNzsEB5FVcUPKyqVdAhniYXcPI/sRJ20lbHyS3dxCu+o309OxOItijb/NWa0s6izpaRek8GoHTBeApwJKHAMaDYWMBUfVDwej94WU5iiwrCrU2HXfxA7CyIBbs/dfW8IXz9sL6q07CXagGOp07s2Cn41GwT2/7OvY8Xj8Q3wXAybkVye3YEZ8nRGXfu+SuOM9rjfuEBW++WbQHnI6Wtxoyhn0d/WdqiU/0NckLjbbCGA3sSUwSFP5YYXXRTU4KhL4ZtaGpCkG0bqSO+75uN3ef8pQi5SXv8OIbXOGX0tSA1r5ZTvHIBWWwgNSgoDLJsOMl4oqpiP4YqYyd3/doTfiQABVmJcdQVleEzjbzfy+XUEgVC9Mb0f7apTRGfHLXewTYFnoxo7Ou8PeVXxOlVgINnj6DIKDM0iJDaDVaQeZHuWhy0YzeZ7WRrfysMqosxPhxo8uKuDCq5kJvMr1BpUOZRmzLktTCUm4SjNQeFOkNioLQjUbP1zVK/7rjnzm65p8DFyOoK0HZ13TdVxtQIP2GCfzNW9r+91TU8TTTDl9tjTLFCt6eGKGcy9g4S31d+7cAc9ZbPfoMkqy/eZxTx002l58MscfKVv1LjO3aDbUdgi7Z3gTxyYWwagQguayTsfuZl0XvPdNDqxO7OS+KFwVq5QvOGU6pBzj7npFYBxPVvM0ZsdjQYUastZqCo5iF31vQI9jeoixeOKg8xmx1Q353uC+grDLwnM1GFnG2eHA2xNLOr/IQMTzQEHkkAGN5vifRByZNDMeSciUhgQ4WYgKdvmIa339yEiZKe6fDuXWNRSRtaPeiI7kOwK1aS/cm5XvH8P6hNNiFt2gv0zvtQd4ZSGrksZ1y9UF/x0dJ14o9NxAiiWBjSqJg6H5RsEG4nrb1Lwq0oJzeZ15m42i3WBubr9SpzEkdkNvrT4dGKHJHSWQgiA33uq1rvN/THG4g2WHdxQ0o5gHcopiadxRNI37a0Hh9Tlzl4/janKDvP+ZoG7tDp6gXuotvWjXC1fyjjXzKj6Uq+aJM3f/WviLDWhNZ6Jlpr0yS1oUqjyFv0zJyE/exRaAF3a7CgqehRkg6iqAeZY97mK40uyz28hxuUjOdG7zc+SEDgcnzTW0nU4W7Qc0CVZnX3AP3ON+hjO/Gc/4dU3CeEx62o4+ow2d0gFsAWAc8cJur/dKDh9G7sWoDjCVN80PGU6SiPMX2IZcAj9NjQ6xZQHIa0Cdprg/rqdUkw2YWvD+XaPes9HouPVQmzXeeNfzbj7CDVY4vNaX/cqrn8jVy62PyKPWyE4Ar3K2Vp3VJ6CbIRvuwdrDWCs4gjVxwMSOYckujV5rQ9KhCQvDCkJuszoSLBLMLWyB9gMVT16WARKVObyu6rf3NfvesB3tSIE4H+fD74GZe0iu3169VgD/Y2X2gya8iSE4CAfodhIpefPz/fSTHRYj159/wkgBXf3HJb3lZd2G1HHQq3FTHu8HIkkamOcZ0Y7MwlKsFUqsxxSX6XUJAKLQgqkCHrStTESOG4F9L4CsyawDTLtfhUL3abQrMQTfYKdV3+P2V6+vY9M8CWCJhmLY/Lq4DncwnvnzcpqewRVbxrhcAW4D1GCOqTmbE6JsPB6QhDwXK65lwtvZY4xaw6hrDIeNOJTxPYm+Gmr0Ao35TmnQZlfiNVMivMEveNN+WXXxpep4eYYqxriXxb0Hu0Ksm7CQbUiT6byBPQpm32P8L7lMqmJLwFag8NwdeFbs+iRSJNhoTjoEtbDZler+wiSxQ5ElK21cOag8tLbNtP7oyec5uxY/lwqhQVzaskErkxZEdW1c+aEQcnN0Tkvw/93gEzej57FrVHFAcIfhMPODxj24BII06C8f58foVFb8HnPCBr0xoGuDnm32y+Z2euMm9D6jQ2fhQl+01GXvfn8+jfY+VltUI2Y8Dj4fkCo0ZrffRkgRnI4bKWVKXvx/fO4KeKoxOhcQy31NoD9ZH6Cu5MbrcDyMvW+/P2mHRtPRThR2HgFRKAdV+VL0NfLJZgXY/BZ3sQcTEei6VIFuX04A3CUAFekJFXlz/PeM19ZexjZYhnN/l7OzPZ+lmzYVK46d2t2274i+VgGjXD7vHV72MRBQ48lg1Kb2sjDXaW+e1wn/ecKIKsFHjE2JbFOiB13NTF36Dk4RfJPEAx4IvcYGiqy06EzoGPsWmRZZ3gT6+eDcp6Eomlhtf/yE9WBanU//adO77hKOt1Wg35p3/OfCRbdXK6WVroA6xVGvUXQimiCuVcoCY2CzOf5Fclvq2MpFqPlUHggju1wwBlvWi1A4qJ8wbDxJnlB18xjFq46kdhZdhwL8AOzC0PsO/0jjsFsfqfPVX0/JKGrgqK9P+V/V/6xxtGvMofeeAEw2vXvlDGdZG0Fc8UV7Jww/OVnPFQey/OskS77v6yZMt1alks6sKSKrYyIg1Wr6skY6lhLtivY6M5YKAveliXXZ8zrJ0ugZ5Xo5jigB6jKxwi6cY3MfpcitA1Jt/KGMrQxTDAjaL7fZsfmP5sFgho2uGEUFRFert8i9YmUk1/oiaEPMeaxGygFjmbQ2i5FqMnNSSWfV0UC6ilE4FihMsEw2WLNnUwufcHGjnKrOWyH/lOKSL/EbUxOl35ZFQNxAjN73GXfkDSM0mhFTTBPdjuQD1IP+xBccY9yJ8quCZMzxfruEaIpMBHtblK6FIPNMSDxNNn8UUbc2Z32TLkGEyRJrbxupiTqQvZyGi9uzsRmxdN34fPXkoBPOc4T/xos5N9tyu7JtF3hzDGMs615qY04CNZNpT7OzfAc5wVUhcD5wTWGYiQZElveWhgte5xZViKXTlr3M1qhZp1fbbmZ325NMvsVvN9EpokrSr/OOdHDtPcgEJybv6DIMMYTqxG2vWvCnhDkDbnGQ5oLMy7v5rV035r7Ic+E5zYsnhBXYr9u4+wy0ihzZtzruQoDjFYSjHpNvFy3Op66lIijOBL6bM4enTTKw6T3stJNexDZyHm0YzB8F3jf5Vy6BZDxNFCNOcAhSCW4doYI1vHECkTn2iCQD1ojhkbfR2S1L7Ud4kr/WzuI0JnRrYTMZpoCJf7snhqoiQsJqDxFNcbE72D6uTeXAl51GebO+5mSRxxvqSxrXAnzTEH9sJCPFOu6Y7eKe+1LUskmgcZCLm4Q3Ii4X9Mc/mZeuMqB7u+LRESljflINMdi0jYGUdhrox5SJzUBBi511w4q5hEwsDRMoGjJIbUjX3MpjmXWDfgJ+KPVZj7psTM5A5gIru6c3QPbCubpLTxf8gJJF6H2S7BI4ey7wao50aMcs+4sgApnhlZ0Rw5zKOlLPHV/46T4aFznIPGlXSK+doQBogN7bi/3Fvq+8GzKwyf5DY853dBVXTSRVNcYIENVGEvWU+/IgLM+DvfbZ/HLURfMsHnPgQS8tby8FcxmWEcykkK+PMDYti/RrFKVfATd987rDy6ZZbvItt7qxc0x8d9WhGYhpmKcDElsuIWCybHKvCUO/jtSbEMnVJm6O6uQ6bBUA+8PUptU5+2IRn0alstupKqX8uQGNhvh1VymVsTtWkKz/Mkg9ecJsXQ4nMHiBMFQg1S6qlX313lJ62+fzxwlK+fmqHUJirGxUjBofXUa6FXQI/u7Wl6LZxpfHy61XPCuVNwkFsVJgv71JNhr8urCGjmDMZuhcj7AAfIW3Udagq5GOvOGpf3zk3YK1qzu6QM3ZkyrUoV/uMqUQy0G444lDhwBeoBJM20XJ0hbj6vxsy1eHKJnQn1OQUlbbvDhuTrJpNLLrtz5HPbPPVvdfV5EsShtHhxRWeuaWeDt7lJXfYYPIa8M02BHfwAtRYFC/aUknbQp/Qe1b3L1YUopph+QSLr4PSm8rAY6T+EIS8APYd4lEmGo+c06mK3Kzgisn7gLqJQMBPoXi5vxthRpq60N410grzQXne1Y4+K5wiyt6U6INodaNNACyZor11BAl2gxCiqPrfPCxeGdSd679DO2FRwdBi/Uj5YEWdOwNUKU8vOMzHC4gcX+LQETzx6yvoEhpPkiTThnh3T/wrWF8G30knA6Y53E0eHtGNZzBFXaTKoupR/TvAd+85c0wRtlZNHqJMz7MZd1VebNNsPm+Vh2RG+CotdBSfPi2O76fncXZYSTxB+qRakZbY+sXxzXjG1KvmEuEFtvU2RxKd29Oo7y2NVkLWHT7K9VSdY9vb5D6pxYS1cC05ZNWGJEfV1BQFkHZqlWX39uEL/c46wDIEMI6iyi1xHD1c5JX3Z4BwXIgg8I0dcdKmsSVtgHDTNXcRR6JqQ7ujoIa6Huf8aHcerDGInBXevvtA8JbfIGn3j4ry4b9hqWd9g3CGN6iwXjVBA5mNI1K+xdwqHP+c0s3a3gbAvFLwN3yP0c7cxEg96oGOth/1/0APhMztFP6JD49UQ7HJTE/9N77h6fCASeR5oZK6ZsSG3la5Kud8B5/2WPoPGS/6rB+9281jesTD09o/4W3uJxetIABOEXJcRAapHbwswM+Rk3RTvrep85JoRtvBeJE4cqtz501QfBvvOAEJQjJ5jEs3ykvhfCh3JlDL7+Na66Cl2uCMxB/kw6lzVCMT5G6uAWci9kxa3hBynfU8//ZsyInvt3tbbToqcXZYlzVIwp+WXVdM7J7bxpbHXX/tZKCWIznAkDk+x9FxEepIjl4PiDWVomBw2wCBmHHJ1H1HgyyTOwXUfy5OZzaoegg2EACEai6mpW2US650nw84uMrm09RGijkDuk0ZCKkuZjvUUSq0kuhd7QdGSRLYlOdZin5Yvu1Ead2xg2eWvVCl5nno+lMoDgES5dKN3ZEDMEaJ712gXBq38gGyHnCsxKr6a9ZYuyegtuKY8uPRODE9ij/Ct2WSnG8hJyaPqrkdEF+q0ePV4a0Au1/NFcYp7dGEctS7ei7ISCi43/RTTPcHSBe2khYhpaPrSbvtVfOd4a/HvPdFe7HEaMjVBXjZxyIAzf6LYiClhjMSf3DHU8m8aqSsvjBuIrj3VuUq3L2KZDN3WZC4iCNwDTUAb9N6VSdzvLuhtEG0pGutSlmyq3VoCIMWgctePpTFIFaO9m0lkGRgxzvDGk3ISyHIBP1XNyYgkw5EXK0PJUm9O6LNo3vkscTRNFw8uSp4cLpdDt3OdeIAqawBti5/6mJe+ZwrowELcvVzuZz6vaGO0bJax5ofkVtynAWZyboe2lSv6FPhn0l8UYNfwfX6bUuO9VbMnJ3P9bHuDVEExsprKwqb5wheWZiMJKFQU1dosGe4ZjpCKdOaa7DOZ58EYBWTN9h+qSUfObth/luUONhxsb6u/4krnSDGf3GgjqJk13kZ+s/IampFhd50R76KvALY4ab3e23jpYUPvUabv13abQuHWV7A7KfZjWax13ESn9FwdFEg1r+D2SaC4kOT8izGpX/HSLfgIS+pQSZBL1F1EDOCj+u13e1oGu7gXUpAsOL04CSCCT74TmUQ3VV8UCAmAWQ90M4to4Ne05GSt5HWHN9cfBsSCtJRzxVQTiiIm5ZAo5KJLR9CDwOAOKxgvFdEr42ebByLME7IbqHzigNXD+voEz13kT6eMQWXertbXp8J0FIhT9KZo48B5WzKCYwK84xA7jaf53fnyXu3OHrhra80QLEYs4ukJTrz0PX7MGHMO03DSsaeSasNBJ4dvbTX6F2mxrXOx/2Ivo3bgOjpeybj1hgmBUTdmZ6+n704j7/P5MG3aatDgJxVHMnet3T655ffejSe1dzGYG3E0AG+DmB68xx1C4T1Z8+pslUsf2N7chmDDP+niWvme0PL6rmJAcdtR6oPbb0w3kge/AoNmuXHnxsgCISyJliYMDFz4cZf9lco2csdf9wAGQaCfjK4/RFbcWjIetfIB2druCQGkAKa6S1ZhCILZqahbiuSWva7PyuE7xkHBlsXetkYuD+AzIMV0oioky1r6aRWvqYSVybxI+u6itnl5S8V181Y2QbZCHDUbtvk3WCa0u4r0xX3Bzu6pK7qrsRik6ny39qESr6Y5+Jx4HH7cVeO+cofMXC7L5wRpLriSXhWA8ndS6SI4CTfPRlxpspHHQdoznOBz8ZYZBFL51RUlkuWgPBdOhowYfHq+poEbqbk9RNO3cpQ/Gf8pVB9kfqS6GjPUvtnLxG8w0LnIt6z0Lg7cyUiHXsUZalKdQ6WzfKPrhenpLBgGvScB/3ThyorMCn8miR5Q6zIJPMrI2tXriLLgWbNo7w4V3PEl8mqChp3ElxRhxfZNYcAvk9bf1WttXH7B3SM977XVQEfcPcN/gjiTS8fEKscHQ5zZEVRkmQVdY8Wmh7i3AotL9n86fIj5gQqz4b3wM+kFdCFHD3JnhDgYyYgaYqZFA3xnA32O7Jl00BP91NRToXFsIN4WFnVHNEcQIYZydns6TxAljCu3prqyV6YCv7mvuCBLGlGmZARcZSH9HOBcytqjMBREOi2n011BvjaqPOCAiv7v0fGfV9CLWSKuxbufoN9SP5QPhmy6hV3ZxiYl4U2p/lm79KIhJelGAA4TYeGz+VZHMgnoCupirGAFKUGb0ordCE/ZTTtEkp6P2DWbmwAc4iTr+T2Hna4IR6rFwc5RYINEV2+2IoqT0eYadRFMRXfKETb+vS/CrBMJ201OPfc6/hHb7smceWXWpFwoC5ypQ9Kx8kFdl5NzF4bye14bV3ac1rm3wqRN1ZBfhB8ubOe6Ej6BeepbawcTzT4c+ZOZ9zB0ER/TP2ZY2CzacHQBzo4sdLEc1doCTsgFO+3NOeyvShzwyr5jF3Rx9RcfV2npizmxQ2WrN5CMreizBQirPRg3ZqZQw+Rb1/WAux/awoBmeNS2K9Ir7qLExbLENCQGOknuXDlZlZGyAM9+OxLflBUFdtlET5Ju4mRH7kQybn0fsNZulmkoiGNuxJa0j0Gcp3++ydgwwNVqp78vDZf5N6VEM0rlBk2HnkqnseQZVsQ3j/ab0QciIdF76ma0HfMrYiYyqhWkuqetkcPttkHdsPjJ3/cboD0Va9BHBDaj2k3JtkApCCYf9Do2BEa9u1aYSksOwgfcQdb8b+lbfYcwGmnunNVXWGdkpHRbt8C4WV2O/jC7vFEuRJv4xrpKmzxn2BH1VrZ9P1T4fIdLhY2mCb2kea3diCPrvCOHDFUK4sVNp891jN4zosRr1eYM2U3cSQDIt4Q83oOsRTK0kU9CE80OwI5uSdXcVdwl6oGyjeAB9VRM0aUUBYsocVaeDZLD7xIZHMAweXdjgqLYye8NV/qzGCT1nomS4Z4m8AcBF+8VKEyQiJbN51bJcce+6gVjDYoWWir0Shq/v/unP9CSG2m1nJHVq985iVenqbkDvb7l2klYppnAFNSy+tD8w6Lqkq+lbgp1bcvXE6RSgB4sGD4ZVkIWzUopE0HrbGtWNBSakAyE3qPULjQWwVkswfxhncQ9b7M7FRZHVzwPsYYEjlo+HlZQ+Ml0MdDP3mzZwdgn0AmIh/+BvccYwDEB24Vqf1kGIMDdtfPIWZrHzVkLItuci2qv9F29rK3OORnnNHgaexn+QvikCQXfw5ZC5hlXD3X8womaMqSkVMX560YzoRQ/6j0Bye00NI5r45yd/urs00txcI9gniI281UexVsYbFq4RfqhB0ZFxUe2gswHpssP1xWP8OewRaoRuLehfPTPzvZusDhCNzDXMspEa7H4212UNGlw7kiLyTrS/RQ5ftNGTdUSLLptY7GZoabv2OvVthR28d+c34B629G1zdRfjVrn8IxkNPUW/gy8Kn97c+3WB+TRMYwSo/4Z4RdT3ehnj3Zg5bgAF2k9RfMz9ewUhh35M1aCImluK5nFcKarOGtJnDP3GTb0tfRZ1eLXpLXrkZWURmC+AwQ69FPF7n/m9+/xgOdNucVfI0f4pfAjXm7Xok6+s5q5w+NMYnVq6M5LDSLUIR/WDXgCa6BlAN7dCFXe8buz4I/VZrVEJ0l6uPiJiiL84vZpCB0GjX9N8Zf6zFV3FrwUHjMmmTCSoy0qU9xIsbNHnNoE3GLQuS4Gl5xr9I/QtR0eR8Ih6P+QfFUTcMo4pyn68MEEUdJuXDyh1DFwJOWtyxYcDBm6O2j7++okUFUz7k+5nqzQ7lnCWNduYRoXSpqa8DfEswmCLlMURWQGFqbuANLe2eZFp7vrVvKJiKwvFB0wXwyHiDlQqQy3NaehwG7w8FN6YP17Ay2h2+4q6FqQtK1HH7ohbsB6X1DfMA0iP+byR9FpZs3IZMaljssV60yk41QisIc433dHmhnAqPg87gnKAYhzpROvQk4+YUKcVoIKz2j/DaDQxDh3UV1TLKpAYlHY0Ka3Rh1aCKfZUdJel673XOnPYQ0U9RVDJMg6MJYGEEfNf3NbgurRpMmLlOxNxP/EG8Lo+ZDd9JlqQ9W/9h5NrCHY1u9uM/9PA3gqGqTunWrHvtEKnZh73w2VOplOIdBj2iKy2ckIC2t2tQ/QGWW2LM4DFoFwpcWyz1VizBGJuYs/yqnS4m7rO5M+CGA+c+gGcNa9D5gR8qEJAqE/cMPHCVOD1C/pIctqcQ+DfWwepcq4vx/t+geDiK8xmv0sO/vIPljpwRelzEH9U/fcdjhgri8jBrdd9+K8Xlaw73ZjRDbgIUNrEZ+D1GHPDMfxgK+Zb9OFteclb4TvpZgdfUKMajbXJpIOWsE9vrKv4RJ8kXRSd3tkpvxFkZrpksF6NSgNSV+pCDCIK0voMrka1Ce+eJ/FFP9r69zv0TgGlI7BgZLLbHCkjgX6/vSLzkqpqjTGU0zwiFPdqAjvp8AYoqMCRmtIiTwq3gizZcISvxIT0lEmsYQirODyT3NuIUgriMZxKxt5Np2xZD6xxLzM3d6admf0kPMAb+i2AFs7YKCO81gGB/J5YEotxA2Hi+7Ti9xjUg7CWObG7nLOurE4Mekl1m8kSACwRR9SjMRJMR4O9sK3G7Nt6ufuErxT61+Zfcn0DsnFqrTjWwRbVx0G6piotwxbkHu53dLkxmm3JGHV9ltJnXtOVBmFHBnCkrLHbPvVodVOyJ5ihj5weWO/3PuswE9QnOulKfK93ctty+QsvDYj/LtlRSV3Sn6Rw6v5UEOqfGF+mGADKSqZoNp4kM232bFhMkeI5r7NsZeoTajgQ2EWsbBL5ttSiGUD+CGpPxgdjFcVvsPcV4W8iFtBVtNvGu7o6R1yXj5BmQJUDwqCw6bbhLgbI1JrfF4i14IGIeSxxLWEct5GvXo5S/19s5VGqnvaoMDvk/J8ZDqBjryxavboPcfOHsiRhHX4u1RUdBhBeU+fY375MCnAF/q9fr1j/o2zATheVL+LGiXTwwLb6tYXK3+oJFzHtn+Y1nU/Sae9+l/2ycvD/dJr2tag/t9jbInttCqrCdtbws4dbFWEXFFCFJR8Uk7uClew3wOTB8XXiKY4AZHmyi/n/B9eck3bbmcJGuFDrhD3jYEd/pvQZ6V5Y+sttYF/hUEcNcwQZMZiTf2b+HgPrg9gt2RuaRjzNrP/MI51xCkSbWjkOUyInFVol1mBlhx45iAlr0QPrCoznGkALjIoBnQ9VkycNusRELxYFDTmVCz0NflswlPceTZ82FPHvJh23fnCqkdj3Y7ArZjylDGuQ6dzvr+deocSzE/ojpk1MZjgZUPaTbbuI6DbCte20c5C1CzcViTnuZcoGax6ay4Kq9dxplozeOyEZjOImsvxRjbURe9w6I+c6gv4tbFMt+IX/nICLljRe9gXUxjL33NgogIF+R3Da1Gpk5gggaD/DkU1JB+dbgmAFh+zscar1prArUAR1MAPBiHaecjdcJQenHWypw/KVTyk7OrMrcBRrJ3djKOxH8ZBNaBEvnSWJjT7zwASJ3PZszYyzwKSj0zGiX4yEqEjaOuyZCmOIOdg5Ya7h01CLDgor/2li9AqT/lEtaMcFjrHAGnIWp4X5PbUJ5ygnv4QmNTnRGh4aqJ+EEk8WBM+9vePoCItN24Wijwz2MlSoAzx5FmosBvL+hA1cpLm388JQRmxVq1wO3spkXvEoO7IgGkYwGK/FvSkrFz1GRxqc0gepV8g5csNblo6s4nHKFRJ6hn1kZlC8LFICW6hum0Oa8qRPpSTExLZbcGwi34kJjUWfBjOAsRuF6vHN0tHcnDSYtjzUID28GYwaI6ioenLQYRtTv/e95G6fK4GsFHmFUn+7yiSkjKWRziR52yHfJ6iwWnI8HukuF1NbWiWsN//QVGA9bUyzQq7H6C7LoaR7bR2B5IHABeVVDZJAXAi5BM	
	END_ENCODED_DATA
	ADD_ON_INSTRUCTION_DEFINITION aoiString_LEN (Description := "Set the String Length based on how many characters are in the DATA array (ie if SCADA writes to the characters but doesnt update the LEN)",
	                                             Revision := "1.0",
	                                             ExecutePrescan := No,
	                                             ExecutePostscan := No,
	                                             ExecuteEnableInFalse := No,
	                                             CreatedDate := "2023-05-02T00:13:36.031Z",
	                                             CreatedBy := "ACMVMGR01\Engineer",
	                                             EditedDate := "2023-05-02T00:16:04.452Z",
	                                             EditedBy := "ACMVMGR01\Engineer",
	                                             SoftwareRevision := "v32.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			StringTag : STRING (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			_str_LEN : DINT (RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			_str : STRING (ExternalAccess := None,
			               DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			_str_NULL_Char : SINT (RADIX := ASCII,
			                         ExternalAccess := None,
			                         DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: COP(StringTag,_str,1);
				N: CLR(_str_LEN);
				N: NEQ(_str.DATA[0],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[1],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[2],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[3],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[4],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[5],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[6],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[7],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[8],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[9],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[10],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[11],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[12],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[13],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[14],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[15],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[16],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[17],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[18],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[19],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[20],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[21],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[22],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[23],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[24],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[25],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[26],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[27],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[28],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[29],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[30],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[31],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[32],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[33],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[34],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[35],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[36],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[37],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[38],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[39],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[40],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[41],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[42],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[43],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[44],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[45],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[46],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[47],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[48],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[49],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[50],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[51],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[52],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[53],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[54],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[55],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[56],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[57],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[58],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[59],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[60],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[61],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[62],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[63],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[64],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[65],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[66],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[67],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[68],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[69],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[70],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[71],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[72],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[73],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[74],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[75],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[76],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[77],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[78],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[79],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[80],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[81],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: MOV(_str_LEN,StringTag.LEN);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION aoiString_LEN15 (Description := "Set the String Length based on how many characters are in the DATA array (ie if SCADA writes to the characters but doesnt update the LEN)",
	                                               Revision := "1.0",
	                                               ExecutePrescan := No,
	                                               ExecutePostscan := No,
	                                               ExecuteEnableInFalse := No,
	                                               CreatedDate := "2023-05-02T00:13:36.031Z",
	                                               CreatedBy := "ACMVMGR01\Engineer",
	                                               EditedDate := "2023-05-02T00:22:23.799Z",
	                                               EditedBy := "ACMVMGR01\Engineer",
	                                               SoftwareRevision := "v32.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			StringTag : String15 (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			_str_LEN : DINT (RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			_str : String15 (ExternalAccess := None,
			               DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			_str_NULL_Char : SINT (RADIX := ASCII,
			                         ExternalAccess := None,
			                         DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: COP(StringTag,_str,1);
				N: CLR(_str_LEN);
				N: NEQ(_str.DATA[0],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[1],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[2],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[3],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[4],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[5],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[6],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[7],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[8],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[9],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[10],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[11],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[12],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[13],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[14],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: MOV(_str_LEN,StringTag.LEN);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION aoiUTCTimeSec (Revision := "1.0",
	                                             ExecutePrescan := No,
	                                             ExecutePostscan := No,
	                                             ExecuteEnableInFalse := No,
	                                             CreatedDate := "2008-05-21T22:26:15.750Z",
	                                             CreatedBy := "Not Available",
	                                             EditedDate := "2021-08-25T22:08:14.175Z",
	                                             EditedBy := "CTEK\lyndsayh",
	                                             SoftwareRevision := "v32.02")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			TimeInMicroSeconds : LINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			TimeInSeconds : LINT (Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			result : DINT[2] (RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[0,0]");
			init_btd : FBD_BIT_FIELD_DISTRIBUTE (ExternalAccess := Read/Write,
			                   DefaultData := "[1,0,0,1,0,0,0]");
			temp1 : DINT (RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			i : DINT (RADIX := Decimal,
			            ExternalAccess := Read/Write,
			            DefaultData := 0);
			TIME : DINT[2] (RADIX := Decimal,
			               ExternalAccess := Read/Write,
			               DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ST_ROUTINE Logic 
			'/* ===========================================================================================
			'
			'This routine is intended to only divide a Long Integer 64-bit number (LINT) by 1,000,000.
			'Divisors other than 1,000,000 may not work correctly, as the routine optimized for a 20-bit divisor value (1,000,0000)
			'
			'The main usage for this AOI is to convert 64-bit Current Time value in microseconds to seconds.
			'
			'============================================================================================*/
			'
			'COP(TimeInMicroSeconds,TIME[0],2); (* convert LINT to DINT[2] *)
			'
			'result[0]:=0;
			'result[1]:=0;
			'
			'init_btd.Source:=TIME[1];
			'init_btd.SourceBit:=11;
			'init_btd.Length:=20; (* use 20 bits starting at bit 11 (11-30) *)
			'init_btd.DestBit:=0;
			'init_btd.Target:=0;
			'btdt(init_btd);
			'temp1:=init_btd.Dest;
			'
			'if temp1>=1000000 then
			'   result[1].11:=1;
			'   temp1:=temp1-1000000;
			'end_if;
			'
			'(* finish upper DINT bits 10->0 *)
			'
			'For i:=10 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[1].[i];
			'
			'   if temp1>=1000000 then
			'     result[1].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'(* switch to lower DINT *)
			'
			'For i:=31 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[0].[i];
			'
			'   if temp1>=1000000 then
			'     result[0].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'result[1].31:=TIME[1].31; (* add sign bit, but it is not required by Time Stamp *)
			'
			'TimeInSeconds := result[0]; (* Return Time in Seconds *)
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION aoiUTCTimeSecV2 (Revision := "2.0",
	                                               ExecutePrescan := No,
	                                               ExecutePostscan := No,
	                                               ExecuteEnableInFalse := No,
	                                               CreatedDate := "2008-05-21T22:26:15.750Z",
	                                               CreatedBy := "Not Available",
	                                               EditedDate := "2021-08-25T23:13:14.898Z",
	                                               EditedBy := "ACMGR01\Engineer",
	                                               SoftwareRevision := "v32.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			TimeInMicroSeconds : LINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			TimeInSeconds : DINT (Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			result : DINT[2] (RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[0,0]");
			init_btd : FBD_BIT_FIELD_DISTRIBUTE (ExternalAccess := Read/Write,
			                   DefaultData := "[1,0,0,1,0,0,0]");
			temp1 : DINT (RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			i : DINT (RADIX := Decimal,
			            ExternalAccess := Read/Write,
			            DefaultData := 0);
			TIME : DINT[2] (RADIX := Decimal,
			               ExternalAccess := Read/Write,
			               DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ST_ROUTINE Logic 
			'/* ===========================================================================================
			'
			'This routine is intended to only divide a Long Integer 64-bit number (LINT) by 1,000,000.
			'Divisors other than 1,000,000 may not work correctly, as the routine optimized for a 20-bit divisor value (1,000,0000)
			'
			'The main usage for this AOI is to convert 64-bit Current Time value in microseconds to seconds.
			'
			'============================================================================================*/
			'
			'COP(TimeInMicroSeconds,TIME[0],2); (* convert LINT to DINT[2] *)
			'
			'result[0]:=0;
			'result[1]:=0;
			'
			'init_btd.Source:=TIME[1];
			'init_btd.SourceBit:=11;
			'init_btd.Length:=20; (* use 20 bits starting at bit 11 (11-30) *)
			'init_btd.DestBit:=0;
			'init_btd.Target:=0;
			'btdt(init_btd);
			'temp1:=init_btd.Dest;
			'
			'if temp1>=1000000 then
			'   result[1].11:=1;
			'   temp1:=temp1-1000000;
			'end_if;
			'
			'(* finish upper DINT bits 10->0 *)
			'
			'For i:=10 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[1].[i];
			'
			'   if temp1>=1000000 then
			'     result[1].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'(* switch to lower DINT *)
			'
			'For i:=31 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[0].[i];
			'
			'   if temp1>=1000000 then
			'     result[0].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'result[1].31:=TIME[1].31; (* add sign bit, but it is not required by Time Stamp *)
			'
			'TimeInSeconds := result[0]; (* Return Time in Seconds *)
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVV_SL",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Not stsOper added to stsOut to LL and UL$N1.1 - cmdPLCOutUL and LL Unlatch fix $N1.0 - Release - Created from aoiVV version 1.6",
	              RevisionExtension := "Not stsOper added to stsOut to LL and UL",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.574Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable",
			                     COMMENT.2 := "Deng Not Installed",
			                     COMMENT.3 := "Enge Not Installed",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Lower Seat Lift Not Installed",
			                     COMMENT.11 := "Upper Seat Lift Not Installed",
			                     COMMENT.14 := "Seat Lift Fault Inhibiting Required",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttDeng : BOOL (Description := "De-energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttEnge : BOOL (Description := "Energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsMasked OF pvtHmiStatus.18 (Description := "Masking Is Enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsDengTime OF pvtDengTimer.ACC (Description := "Travel Time Of The Last Transition To De-energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsEngeTime OF pvtEngeTimer.ACC (Description := "Travel Time Of The Last Transition To Energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgDengDelay OF pvtDengDelay.PRE (Description := "Delay To De-energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgDengTime OF pvtDengTimer.PRE (Description := "Travel Timer Preset When De-energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgEngeDelay OF pvtEngeDelay.PRE (Description := "Delay To Energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgEngeTime OF pvtEngeTimer.PRE (Description := "Travel Timer Preset When Energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgDebounceTm OF pvtDebounceTm.PRE (Description := "Debounce Preset For a Bouncing Valve (ms)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - De-energised",
			                     COMMENT.8 := "FB 2 - Energised",
			                     COMMENT.9 := "FB 3 - ioDeng",
			                     COMMENT.10 := "FB 3 - ioEnge",
			                     COMMENT.11 := "FB1 installed - De-energised",
			                     COMMENT.12 := "FB2 Installed - Energised",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.19 := "Mask FB1 - De-energised",
			                     COMMENT.20 := "Mask FB2  - Energised",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioDeng : BOOL (Description := "De-energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioDengF : BOOL (Description := "De-energised Hardware Feedback Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioEnge : BOOL (Description := "Energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioEngeF : BOOL (Description := "Energised Feedback Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			cmdPlcOutLL : BOOL (Description := "Command The Lower Seat Lift To Energise From Process Logic",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cmdPlcOutUL : BOOL (Description := "Command The Upper Seat Lift To Energise From Process Logic",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgLLMaskTime OF pvtLLFaultMask.PRE (Description := "Fault Mask Timer for Lower Seat Lift",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			stsPlcOutUL OF pvtHmiStatus2.03 (Description := "PLC Output State Upper Lift",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOutUL OF pvtHmiStatus2.01 (Description := "Output To Card Upper Lift",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsPlcOutLL OF pvtHmiStatus2.02 (Description := "PLC Output State Lower Lift",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOutLL OF pvtHmiStatus2.00 (Description := "Output To Card Lower Lift",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			ioOutLL : BOOL (Description := "Lower Lift Output To Device",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
