(*********************************************

  Import-Export
  Version   := RSLogix 5000 v32.00
  Owner     := Windows User, CTEK
  Exported  := Thu May 15 10:04:47 2025

  Note:  File encoded in UTF-8.  Only edit file in a program 
         which supports UTF-8 (like Notepad, not Wordpad).

**********************************************)
IE_VER := 2.23;

CONTROLLER ACM_Services (ProcessorType := "1756-L82E",
                         Major := 32,
                         PowerLossProgram := "PowerupHandler",
                         MajorFaultProgram := "FaultHandler",
                         CommPath := "AB_ETHIP-1\192.168.10.121",
                         RedundancyEnabled := 0,
                         KeepTestEditsOnSwitchOver := 0,
                         SecurityCode := 0,
                         ChangesToDetect := 16#ffff_ffff_ffff_ffff,
                         SFCExecutionControl := "CurrentActive",
                         SFCRestartPosition := "MostRecent",
                         SFCLastScan := "DontScan",
                         SerialNumber := 16#0144_5084,
                         MatchProjectToController := No,
                         CanUseRPIFromProducer := Yes,
                         InhibitAutomaticFirmwareUpdate := 0,
                         PassThroughConfiguration := EnabledWithAppend,
                         DownloadProjectDocumentationAndExtendedProperties := Yes,
                         ReportMinorOverflow := 0)
	DATATYPE comms_2G_Rx (Description := "Data Points From 2G Generator",
	                      FamilyType := NoFamily)
		INT MW_00 (Description := "Msg Bits (Malfunction) 1 to 16");
		INT MW_01 (Description := "Msg Bits (Malfunction) 17 to 32");
		INT MW_02 (Description := "Msg Bits (Malfunction) 33 to 48");
		INT MW_03 (Description := "Msg Bits (Malfunction) 49 to 64");
		INT MW_04 (Description := "Msg Bits (Malfunction) 65 to 80");
		INT MW_05 (Description := "Msg Bits (Malfunction) 81 to 96");
		INT MW_06 (Description := "Msg Bits (Malfunction) 97 to 112");
		INT MW_07 (Description := "Msg Bits (Malfunction) 113 to 128");
		INT MW_08 (Description := "Msg Bits (Malfunction) 129 to 144");
		INT MW_09 (Description := "Msg Bits (Malfunction) 145 to 160");
		INT MW_10 (Description := "Msg Bits (Malfunction) 161 to 176");
		INT MW_11 (Description := "Msg Bits (Malfunction) 177 to 192");
		INT MW_12 (Description := "Msg Bits (Malfunction) 193 to 208");
		INT MW_13 (Description := "Msg Bits (Malfunction) 209 to 224");
		INT MW_14 (Description := "Msg Bits (Malfunction) 225 to 240");
		INT MW_15 (Description := "Msg Bits (Malfunction) 241 to 256");
		INT MW_16 (Description := "Msg Bits (Malfunction) 257 to 272");
		INT MW_17 (Description := "Msg Bits (Malfunction) 273 to 288");
		INT MW_18 (Description := "Msg Bits (Malfunction) 289 to 304");
		INT MW_19 (Description := "Msg Bits (Malfunction) 305 to 320");
		INT MW_20 (Description := "Msg Bits (Malfunction) 321 to 336");
		INT MW_21 (Description := "Msg Bits (Malfunction) 337 to 352");
		INT MW_22 (Description := "Msg Bits (Malfunction) 353 to 368");
		INT MW_23 (Description := "Msg Bits (Malfunction) 369 to 384");
		INT MW_24 (Description := "Msg Bits (Malfunction) 385 to 400");
		INT MW_25 (Description := "Msg Bits (Malfunction) 401 to 416");
		INT MW_26 (Description := "Msg Bits (Malfunction) 417 to 432");
		INT MW_27 (Description := "Msg Bits (Malfunction) 433 to 448");
		INT MW_28 (Description := "Msg Bits (Malfunction) 449 to 464");
		INT MW_29 (Description := "Msg Bits (Malfunction) 465 to 480");
		INT MW_30 (Description := "Msg Bits (Malfunction) 481 to 496");
		INT MW_31 (Description := "Msg Bits (Malfunction) 497 to 512");
		INT MW_32 (Description := "Msg Bits (Malfunction) 513 to 528");
		INT MW_33 (Description := "Msg Bits (Malfunction) 529 to 544");
		INT MW_34 (Description := "Msg Bits (Warning) 1449 to 1464");
		INT MW_35 (Description := "Msg Bits (Warning) 1465 to 1480");
		INT MW_36 (Description := "Msg Bits (Warning) 1481 to 1496");
		INT MW_37 (Description := "Msg Bits (Warning) 1497 to 1512");
		INT MW_38 (Description := "Msg Bits (Warning) 1513 to 1528");
		INT MW_39 (Description := "Msg Bits (Warning) 1529 to 1544");
		INT MW_40 (Description := "Msg Bits (Warning) 1545 to 1560");
		INT MW_41 (Description := "Msg Bits (Warning) 1561 to 1576");
		INT MW_42 (Description := "Msg Bits (Warning) 1577 to 1592");
		INT MW_43 (Description := "Msg Bits (Warning) 1593 to 1608");
		INT MW_44 (Description := "Msg Bits (Warning) 1609 to 1624");
		INT MW_45 (Description := "Msg Bits (Message) 2001 to 2016");
		INT MW_46 (Description := "Msg Bits (Message) 2017 to 2032");
		INT MW_47 (Description := "Msg Bits (Message) 2033 to 2048");
		INT MW_48 (Description := "Msg Bits (Message) 2049 to 2064");
		INT MW_49 (Description := "Msg Bits (Message) 2065 to 2080");
		INT MW_50 (Description := "Msg Bits (Message) 2081 to 2096");
		INT DP_3001 (Description := "SSL_537 Total Active Output (Low Word)  (MWh)");
		INT DP_3002 (Description := "SSL_536 Total Active Output (High Word)  (MWh)");
		INT DP_3003 (Description := "SSL_539 Total Reactive Output (Low Word)  (Mvarh)");
		INT DP_3004 (Description := "SSL_538 Total Reactive Output (High Word)  (Mvarh)");
		INT DP_3005 (Description := "SSL_542 Operation Hours Counter (Low Word)  (hr)");
		INT DP_3006 (Description := "SSL_541 Operation Hours Counter (High Word)  (hr)");
		INT DP_3007 (Description := "SSL_544 Start Counter (Low Word)");
		INT DP_3008 (Description := "SSL_543 Start Counter (High Word)");
		INT DP_3009 (Description := "SSL_668 Gas Counter (Low Word)  (m³)");
		INT DP_3010 (Description := "SSL_667 Gas Counter (High Word)  (m³)");
		INT DP_3011 (Description := "SSL_669 Available Power  (%)");
		INT DP_3012 (Description := "SSL_511 Generator Power Factor");
		INT DP_3013 (Description := "SSL_512 Generator Frequency  (Hz)");
		INT DP_3014 (Description := "SSL_513 Generator Current Average Value  (A)");
		INT DP_3015 (Description := "SSL_514 Generator Voltage Average Value (Phase To Phase)  (V)");
		INT DP_3016 (Description := "SSL_611 Speed  (U/min)");
		INT DP_3017 (Description := "SSL_618 Generator Power  (kW)");
		INT DP_3018 (Description := "SSL_619 Generator Reactive Power  (kvar)");
		INT DP_3019 (Description := "SSL_620 Generator Apparent Power  (kVA)");
		INT DP_3020 (Description := "SSL_633 Supply Water Temperature Plant Heating Circuit  (°C)");
		INT DP_3021 (Description := "SSL_635 Return Water Temperature Plant Heating Circuit  (°C)");
		INT DP_3022 (Description := "SSL_640 Hydrogene Sulfide Content  (ppm)");
		INT DP_3023 (Description := "SSL_653 Ch4 Gehalt  (%)");
		INT DP_3024 (Description := "SSL_656 O2 Content  (%)");
		INT DP_3025 (Description := "SSL_658 Gas Volume  (m³/h)");
		INT DP_3026 (Description := "SSL_663 Actual Power Prl  (kW)");
		UINT DP_3027 (Description := "SSL_664 Set Point Frequency Prl  (Hz)");
		UINT DP_3028 (Description := "SSL_665 Actual Frequency Prl  (Hz)");
		INT DP_3029 (Description := "SSL_666 Controller Set Point Frequency Prl  (kW)");
		INT DP_3030 (Description := "SSL_667 Position Control Valve Plant  (%)");
		INT DP_3031 (Description := "SSL_655 Gas Pressure / Gas Suction Pressure  (mbar)");
		INT DP_3032 (Description := "SSL_649 Room Temperature  (°C)");
		INT DP_3033 (Description := "SSL_651 Engine Intake Air Temperature  (°C)");
		INT DP_3034 (Description := "SSL_508 Cylinder Exhaust Gas Temperature Average Value  (°C)");
		INT DP_3035 (Description := "SSL_540 Setpoint Power Control  (UnitkW)");
		INT DP_3036 (Description := "SSL_601 Charge Temperature (Fuel Mixture Temperature)  (°C)");
		INT DP_3037 (Description := "SSL_625 Boost Pressure Actual Value  (bar)");
		INT DP_3038 (Description := "SSL_626 Gasmixer Position  (%)");
		INT DP_3039 (Description := "SSL_627 Throttle Valve Position  (%)");
		INT DP_3040 (Description := "SSL_628 Turbocharger Bypass Position  (%)");
		INT DP_3041 (Description := "SSL_631 Lambda-Tecjet  (?)");
		INT DP_3042 (Description := "SSL_636 Charge Cooling Water Temperature  (°C)");
		INT DP_3043 (Description := "SSL_641 Air Inlet Filter Differential Pressure  (Pa)");
		INT DP_3044 (Description := "SSL_501 Jacket Water Temperature  (°C)");
		INT DP_3045 (Description := "SSL_502 Jacket Water Pressure  (bar)");
		INT DP_3046 (Description := "SSL_503 Engine Oil Temperature  (°C)");
		INT DP_3047 (Description := "SSL_504 Engine Oil Pressure  (bar)");
		INT DP_3048 (Description := "SSL_602 Temperature Before Catalyst  (°C)");
		INT DP_3049 (Description := "SSL_603 Temperature After Catalyst  (°C)");
		INT DP_3050 (Description := "SSL_506 Exhaust Gas Temperature After Heat Exchanger  (°C)");
		INT DP_3051 (Description := "SSL_509 Heating Water Return Temperature  (°C)");
		INT DP_3052 (Description := "SSL_510 Heating Water Supply Temperature  (°C)");
		INT DP_3053 (Description := "SSL_659 Return Water Temperature After Cooler  (°C)");
		INT DP_3054 (Description := "SSL_670 Position Control Valve Heating Circuit Return  (%)");
		INT DP_3055 (Description := "SSL_671 Position Control Valve Return After Cooler  (%)");
		INT DP_3056 (Description := "SSL_672 Position Control Valve Charge Cooling Circuit  (%)");
		INT DP_3057 (Description := "SSL_615 Generator Voltage L1-L2  (V)");
		INT DP_3058 (Description := "SSL_616 Generator Voltage L2-L3  (V)");
		INT DP_3059 (Description := "SSL_617 Generator Voltage L3-L1  (V)");
		INT DP_3060 (Description := "SSL_621 Generator Current L1  (A)");
		INT DP_3061 (Description := "SSL_622 Generator Current L2  (A)");
		INT DP_3062 (Description := "SSL_623 Generator Current L3  (A)");
		INT DP_3063 (Description := "SSL_624 Generator Neutral Current  (A)");
		INT DP_3064 (Description := "SSL_637 Charge Cooling Water Temperature After Cooler  (°C)");
		INT DP_3065 (Description := "SSL_638 Cooling Circuit Temperature After Emergency Cooler  (°C)");
		INT DP_3066 (Description := "SSL_650 Pre Chamber Gas Pressure  (bar)");
		INT DP_3067 (Description := "SSL_652 Pre Chamber Differential Pressure  (bar)");
		INT DP_3068 (Description := "SSL_505 Exhaust Gas Temperature After Turbocharger  (°C)");
		INT DP_3069 (Description := "SSL_606 Generator Winding Temperature L1  (°C)");
		INT DP_3070 (Description := "SSL_607 Generator Winding Temperature L2  (°C)");
		INT DP_3071 (Description := "SSL_608 Generator Winding Temperature L3  (°C)");
	END_DATATYPE

	DATATYPE comms_2G_Tx (Description := "Data Points to 2G Generator",
	                      FamilyType := NoFamily)
		SINT ZZZZZZZZZZcomms_2G_T0 (Hidden := 1);
		BIT DP_01 ZZZZZZZZZZcomms_2G_T0 : 0 (Description := "Start");
		BIT DP_02 ZZZZZZZZZZcomms_2G_T0 : 1 (Description := "Live bit (on 10s off 10s)");
		BIT DP_03 ZZZZZZZZZZcomms_2G_T0 : 2 (Description := "-");
		BIT DP_04 ZZZZZZZZZZcomms_2G_T0 : 3 (Description := "-");
		BIT DP_05 ZZZZZZZZZZcomms_2G_T0 : 4 (Description := "-");
		BIT DP_06 ZZZZZZZZZZcomms_2G_T0 : 5 (Description := "-");
		BIT DP_07 ZZZZZZZZZZcomms_2G_T0 : 6 (Description := "-");
		BIT DP_08 ZZZZZZZZZZcomms_2G_T0 : 7 (Description := "-");
		SINT ZZZZZZZZZZcomms_2G_T9 (Hidden := 1);
		BIT DP_09 ZZZZZZZZZZcomms_2G_T9 : 0 (Description := "-");
		BIT DP_10 ZZZZZZZZZZcomms_2G_T9 : 1 (Description := "-");
		BIT DP_11 ZZZZZZZZZZcomms_2G_T9 : 2 (Description := "-");
		BIT DP_12 ZZZZZZZZZZcomms_2G_T9 : 3 (Description := "-");
		BIT DP_13 ZZZZZZZZZZcomms_2G_T9 : 4 (Description := "-");
		BIT DP_14 ZZZZZZZZZZcomms_2G_T9 : 5 (Description := "-");
		BIT DP_15 ZZZZZZZZZZcomms_2G_T9 : 6 (Description := "-");
		BIT DP_16 ZZZZZZZZZZcomms_2G_T9 : 7 (Description := "-");
		INT DP_17 (Description := "External request (%)");
		INT DP_18 (Description := "Setpoint power factor");
		INT DP_19 (Description := "-");
		INT DP_20 (Description := "year ");
		INT DP_21 (Description := "month ");
		INT DP_22 (Description := "day ");
		INT DP_23 (Description := "hour ");
		INT DP_24 (Description := "minute ");
		INT DP_25 (Description := "second ");
		INT DP_26 (Description := "-");
		INT DP_27 (Description := "-");
		INT DP_28 (Description := "-");
		INT DP_29 (Description := "-");
		INT DP_30 (Description := "-");
		INT DP_31 (Description := "CH4 Content (%)");
		INT DP_32 (Description := "O2 Content (%)");
		INT DP_33 (Description := "H2S Content (ppm)");
		INT DP_34 (Description := "Power Setpoint Limitation grid (%)");
		INT DP_35 (Description := "-");
		INT DP_36 (Description := "-");
		INT DP_37 (Description := "-");
		INT DP_38 (Description := "-");
		INT DP_39 (Description := "-");
		INT DP_40 (Description := "-");
		INT DP_41 (Description := "-");
		INT DP_42 (Description := "-");
		INT DP_43 (Description := "-");
		INT DP_44 (Description := "-");
		INT DP_45 (Description := "-");
		INT DP_46 (Description := "-");
		INT DP_47 (Description := "-");
		INT DP_48 (Description := "-");
		INT DP_49 (Description := "-");
		INT DP_50 (Description := "-");
		INT DP_51 (Description := "-");
		INT DP_52 (Description := "-");
		INT DP_53 (Description := "-");
		INT DP_54 (Description := "-");
		INT DP_55 (Description := "-");
	END_DATATYPE

	DATATYPE DateTime (Description := "Date and TimeOfDay (absolute) or Time (duration/interval)",
	                   FamilyType := NoFamily)
		DINT Yr (Description := "Year(s)");
		DINT Mo (Description := "Month(s)");
		DINT Da (Description := "Day(s)");
		DINT Hr (Description := "Hour(s)");
		DINT Min (Description := "Minute(s)");
		DINT Sec (Description := "Second(s)");
		DINT uSec (Description := "Microsecond(s)");
	END_DATATYPE

	DATATYPE msgAI (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
		DINT UnderRange (Description := "Under Range");
		DINT OverRange (Description := "Over Range");
		DINT AlarmHi (Description := "Alarm Hi");
		DINT AlarmMed (Description := "Alarm Med");
		DINT AlarmLo (Description := "Alarm Lo");
	END_DATATYPE

	DATATYPE msgALM (FamilyType := NoFamily)
		DINT InAlarm;
	END_DATATYPE

	DATATYPE msgDI (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgDO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgMO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgPid (Description := "Status Messages for PID",
	                 FamilyType := NoFamily)
		DINT SetOut (Description := "Loop in SetOut");
		DINT Auto (Description := "Loop in Auto");
		DINT SlaveAuto (Description := "Loop in Slave Auto");
		DINT OperMode_SetOut (Description := "Operator Mode - Loop in SetOut");
		DINT OperMode_Auto (Description := "Operator Mode - Loop in Auto");
		DINT OperMode_SlaveAuto (Description := "Operator Mode - Loop in Slave Auto");
		DINT SPRamp (Description := "SP ramping");
		DINT SPSRamp (Description := "SP Slave Ramping");
		DINT CVRamp (Description := "CV Ramping");
		DINT Faulted (Description := "Faulted");
		DINT HWFault_PV (Description := "Hardware Fault PV");
		DINT HWFault_PV_S (Description := "Hardware Fault PV Slave");
		DINT HWFault_CV (Description := "Hardware Fault CV");
		DINT ExtFault_PV (Description := "External Fault PV");
		DINT ExtFault_PV_S (Description := "External Fault PV Slave");
		DINT ExtFault_CV (Description := "External Fault CV");
		DINT ClampLo (Description := "CV at Low Limit");
		DINT ClampHi (Description := "CV at High Limit");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgSEL (FamilyType := NoFamily)
		DINT QueueFull;
		DINT Interlocked;
		DINT Idle;
		DINT Preselected;
		DINT Running;
		DINT Held;
	END_DATATYPE

	DATATYPE msgSEQ (FamilyType := NoFamily)
		DINT SingleStepEnabled;
	END_DATATYPE

	DATATYPE msgSO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgSS (Description := "Soft Starter Messages",
	                FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT DriveFault (Description := "Drive Fault");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
	END_DATATYPE

	DATATYPE msgTot (Description := "Status Messages for Totaliser",
	                 FamilyType := NoFamily)
		DINT Off;
		DINT Running;
		DINT Preact1;
		DINT Preact2;
		DINT Done;
		DINT Reset;
	END_DATATYPE

	DATATYPE msgVSD (Description := "VSD Messages",
	                 FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT DriveFault (Description := "Drive Fault");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgVV (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT EngeFBFault (Description := "Energised Feedback Fault");
		DINT DengFBFault (Description := "De-energised Feedback Fault");
		DINT EngeSLFault (Description := "Energised Feedback Seat Lift Fault");
		DINT DengSLFault (Description := "De-energised Feedback Seat Lift Fault");
		DINT DoubleFBFault (Description := "Double Feed Back Fault");
		DINT NoFBCfgFault (Description := "No Feedback Has Been Configured For This Device");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientConnection (FamilyType := NoFamily)
		SINT LocalSlot (Description := "Local Slot for Ethernet module. For ControlLogix - L8x, EN2T(R) - use the actual module slot. $NFor CompactLogix use slot 0.");
		STR0016 LocalAddress (Description := "Used only for controllers with more than 1 local IP address (5380, 5480). $NFor all others must be blank.");
		STR0016 DestAddress (Description := "The IP address for the Modbus TCP Slave device to connect to");
		DINT DestinationPort (Description := "Default Modbus is 502");
		SINT MSG_Src[500] (Description := "Placeholder for message source");
		SINT MSG_Dest[500] (Description := "Placeholder for message destination");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientData (FamilyType := NoFamily)
		BOOL Coils_0xxx[1024];
		BOOL DiscInputs_1xxx[1024];
		INT InpRegisters_3xxx[1024];
		INT HoldRegisters_4xxx[1024];
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientHMI (FamilyType := NoFamily)
		raC_UDT_ModbusClientConnection Parameters;
		raC_UDT_ModbusClientTransaction Transaction;
		DINT Index0x;
		DINT Index1x;
		DINT Index3x;
		DINT Index4x;
		INT DataValue[65];
		DINT DataAddr[65];
		DINT TransactionIndex;
		DINT RemoteAddrStart;
		DINT RemoteAddrEnd;
		DINT LocalAddrEnd;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientTransaction (FamilyType := NoFamily)
		SINT ZZZZZZZZZZraC_UDT_Mo0 (Hidden := 1);
		BIT Enabled ZZZZZZZZZZraC_UDT_Mo0 : 0 (Description := "Enables (1) or disables (0) the transaction");
		DINT PollInterval (Description := "Time between triggers in milliseconds. Minimum is 80 msec. Anyting below 80 will be set to 1 seconds");
		INT TransType (Description := "Transaction code for the Modbus Protocol. Acceptable values are 1-Coil Read, 2- Discrete Input read, 3-Holding Register Read, 4-Input Register Read, 5-Write Single Coil, 6-Single Holding Register Write, 15-Multiple Coil Write, 16 Multiple Holding Register Write");
		SINT StationID (Description := "Station ID ( Unit Identifier).$NCommonly used if going through a gateway or bridge in which case it is the device address on the other side of the gateway.  Other wise leave as 0");
		DINT BeginAddress (Description := "Beginning address in remote device to read from or write to.");
		INT Count (Description := "The number of items in remote device to read from or write to.");
		INT LocalAddress (Description := "Beginning address in in this programs$' $Q_Data$Q arrays");
		SINT ZZZZZZZZZZraC_UDT_Mo8 (Hidden := 1);
		BIT TransComplete ZZZZZZZZZZraC_UDT_Mo8 : 0 (Description := "Transaction Complete Flag.  Check the TransStat to see if the transaction was successful or if a Modbus exception code was returned.");
		INT TransStat (Description := "Status result of the transaction.  $N0 = success, $N1 = in process$N2 = retry$N-1 = exception");
		raC_UDT_ModbusClientTransactionDiag Diagnostic;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientTransactionDiag (FamilyType := NoFamily)
		STR0500 Request (Description := "Actual buffer used to build the modbus request that is transmited to the remote node.");
		SINT ZZZZZZZZZZraC_UDT_Mo1 (Hidden := 1);
		BIT ReqBuilt ZZZZZZZZZZraC_UDT_Mo1 : 0 (Description := "Transaction request string is built, clear this if anything is changed in a read operation to rebuild the Request string.");
		BIT Overlap ZZZZZZZZZZraC_UDT_Mo1 : 1 (Description := "Transaction is not completing before next trigger");
		BIT Overload ZZZZZZZZZZraC_UDT_Mo1 : 2 (Description := "Transaction is not completing because of excessive Overlaps in one or more transactions");
		INT TransID (Description := "Serial Number of the actual Ethernet Transaction used to match to the appropriate Reply");
		INT TransLastError (Description := "Last Error on transaction.  0-Success, -2 Network write error, -3 Local write error, -4 Network Read Error, -5 Local Read Error, -6 Connection failed..$N-12 Invalid Trans code, -13 Out of data array range.");
		TIMER IntervalTimer (Description := "IntervalTimer, used to trigger transaction");
		COUNTER NoReplyCounter (Description := "No Reply Counter");
		TIMER PendingTimer (Description := "Timing pending requests");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusConnectParam (Description := "Parameterss for the OpenConnection Service",
	                                     FamilyType := NoFamily)
		DINT Timeout;
		STR0032 DestAddr;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusCreateParam (FamilyType := NoFamily)
		DINT Type (Description := "Type 1-TCP, 2-UDP");
		INT Family (Description := "Address Family Must be 2");
		INT Port (Description := "Local Port Number");
		DINT Addr (Description := "Local IP Address");
	END_DATATYPE

	DATATYPE STR0008 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[8] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0016 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[16] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0032 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[32] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0500 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[500] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR4096 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[4096] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String10 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[10] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String100 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[100] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String131 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[131] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String15 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[15] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String20 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[20] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String32 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[32] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String40 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[40] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String80 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[80] (Radix := ASCII);
	END_DATATYPE

	DATATYPE udtAlarmAreas (FamilyType := NoFamily)
		SINT Area[20];
	END_DATATYPE

	DATATYPE udtAlarmGroup (FamilyType := NoFamily)
		DINT cmdAck (Description := "Ack$N-1 = AckAll$NBits 16..31 = Group$NBits 0..15 = Area");
		DINT AckGroup;
		DINT AckArea;
		udtAlarmAreas Group[20];
	END_DATATYPE

	DATATYPE udtApvEvent (FamilyType := NoFamily)
		DINT EventType;
		INT EventTime[7];
		DINT Int01;
		DINT Int02;
		DINT Int03;
		DINT Int04;
		DINT Int05;
		DINT Int06;
		DINT Int07;
		DINT Int08;
		DINT Int09;
		DINT Int10;
		DINT Int11;
		DINT Int12;
		DINT Int13;
		DINT Int14;
		DINT Int15;
		REAL Float01;
		REAL Float02;
		REAL Float03;
		REAL Float04;
		REAL Float05;
		REAL Float06;
		REAL Float07;
		REAL Float08;
		REAL Float09;
		REAL Float10;
		String32 String01;
		String32 String02;
		String32 String03;
		String32 String04;
		String32 String05;
	END_DATATYPE

	DATATYPE udtApvEventControl (FamilyType := NoFamily)
		INT DataReady;
		INT HandShake;
		DINT LoadPtr;
		DINT UnloadPtr;
		DINT EventArraySize;
		INT TimeStamp[7];
		DINT cfgNearFull;
		TIMER MISResponce;
		SINT ZZZZZZZZZZudtApvEven8 (Hidden := 1);
		BIT ArrayFull ZZZZZZZZZZudtApvEven8 : 0;
		BIT EventLost ZZZZZZZZZZudtApvEven8 : 1;
		DINT stsEventsInArray;
		DINT stsEventsHandled (Description := "Count of Events Handled");
		DINT stsEventsLost (Description := "Count of Events Lost");
		SINT ZZZZZZZZZZudtApvEven14 (Hidden := 1);
		BIT almMISSlowResponce ZZZZZZZZZZudtApvEven14 : 0;
		BIT almArrayFull ZZZZZZZZZZudtApvEven14 : 1;
		BIT almEventLost ZZZZZZZZZZudtApvEven14 : 2;
		BIT almArrayNearFull ZZZZZZZZZZudtApvEven14 : 3;
		udtApvEvent EventArray[1000];
	END_DATATYPE

	DATATYPE udtDateTime (Description := "Date Time Variables",
	                      FamilyType := NoFamily)
		DINT Year (Description := "Current Year");
		DINT Month (Description := "Current Month");
		DINT Day (Description := "Current Day");
		DINT Hour (Description := "Current Hour");
		DINT Minute (Description := "Current Minute");
		DINT Second (Description := "Current Second");
		DINT Microsecond (Description := "Current Microsecond");
		DINT DOW (Description := "Day of Week$N 0 = Sun, 1=Mon, 2=Tues, 3=Wed, 4=Thur, 5=Fri, 6=Sat");
	END_DATATYPE

	DATATYPE udtERP (Description := "ERP System For Tanker Bay Interface",
	                 FamilyType := NoFamily)
		String10 BookingID (Description := "Current Booking Number");
		SINT ZZZZZZZZZZudtERP1 (Hidden := 1);
		BIT Validate ZZZZZZZZZZudtERP1 : 0 (Description := "Validate Request to ERP");
		BIT Validated ZZZZZZZZZZudtERP1 : 1 (Description := "Validation Commands Have Run");
		REAL VolumeA (Description := "Returned Tanker Volume A");
		REAL VolumeB (Description := "Returned Tanker Volume B");
		SINT ZZZZZZZZZZudtERP6 (Hidden := 1);
		BIT Error ZZZZZZZZZZudtERP6 : 0 (Description := "Validation Data Failed to Pass");
		BIT ERPFailure ZZZZZZZZZZudtERP6 : 1 (Description := "ERP System Comms Failure");
		DINT UnloadDest (Description := "Raw Milk Silo Destination");
		REAL UnloadTotalA (Description := "Unload Total A in litres");
		SINT ZZZZZZZZZZudtERP11 (Hidden := 1);
		BIT UnloadStart ZZZZZZZZZZudtERP11 : 0 (Description := "Unload Has Started Trigger");
		BIT UnloadComplete ZZZZZZZZZZudtERP11 : 1 (Description := "Unload Has Completed Trigger");
		DINT MilkType (Description := "Milk Type From ERP System");
		REAL UnloadTotalB (Description := "Unload Total B In Litres");
		SINT ZZZZZZZZZZudtERP16 (Hidden := 1);
		BIT Comms_HealthCheck ZZZZZZZZZZudtERP16 : 0 (Description := "Comms Health Check from SQL");
	END_DATATYPE

	DATATYPE udtFlag (Description := "Bool Flags - set in Sequences and used in another",
	                  FamilyType := NoFamily)
		SINT ZZZZZZZZZZudtFlag0 (Hidden := 1);
		BIT cmd ZZZZZZZZZZudtFlag0 : 0 (Description := "Set Flag");
		BIT sts ZZZZZZZZZZudtFlag0 : 1 (Description := "Flag Status");
	END_DATATYPE

	DATATYPE udtGlobalData (FamilyType := NoFamily)
		DINT Period_Main (Description := "Main Task Scan Period (ms)",
		                 ExternalAccess := Read Only);
		DINT Period_Ctrl (Description := "Controllers Task Scan Period (ms)",
		                 ExternalAccess := Read Only);
		DINT cfgMinPriority (Description := "Configurations Bits To Set The Minimum Alarm Fault Priorities");
		SINT ZZZZZZZZZZudtGlobalD3 (Hidden := 1,
		                           ExternalAccess := Read Only);
		BIT Simulate ZZZZZZZZZZudtGlobalD3 : 0 (Description := "Simulation Mode",
		          ExternalAccess := Read Only);
		BIT SimulateDisableSelReset ZZZZZZZZZZudtGlobalD3 : 1 (Description := "Disable Select Reset on Powerup");
		BIT MaskEN ZZZZZZZZZZudtGlobalD3 : 2 (Description := "Global enable - IO Masking",
		        ExternalAccess := Read Only);
		BIT PowerUp ZZZZZZZZZZudtGlobalD3 : 3 (Description := "Processor Power Up In Progress");
		BIT ReportFlag ZZZZZZZZZZudtGlobalD3 : 4 (Description := "Report Data Collection Trigger");
		BIT Timer36s ZZZZZZZZZZudtGlobalD3 : 5 (Description := "Pulse Timer 0.01Hr/0.02Hr",
		          ExternalAccess := Read Only);
		BIT Pulse36s ZZZZZZZZZZudtGlobalD3 : 6 (Description := "Pulse Timer One Shot 0.01Hr");
		BIT NotInstalledNO ZZZZZZZZZZudtGlobalD3 : 7 (Description := "Input Not Used",
		                ExternalAccess := Read Only);
		SINT ZZZZZZZZZZudtGlobalD12 (Hidden := 1,
		                            ExternalAccess := Read Only);
		BIT NotInstalledNC ZZZZZZZZZZudtGlobalD12 : 0 (Description := "Input Not Used",
		                ExternalAccess := Read Only);
		BIT NotInstalledCoil ZZZZZZZZZZudtGlobalD12 : 1 (Description := "Output Not Used",
		                  ExternalAccess := Read Only);
		BIT NotRequired ZZZZZZZZZZudtGlobalD12 : 2 (Description := "Always False",
		             ExternalAccess := Read Only);
		BIT hmiHoldup ZZZZZZZZZZudtGlobalD12 : 3 (Description := "HMI Alarm Hold Up pulse");
		BIT FlashReady ZZZZZZZZZZudtGlobalD12 : 4 (Description := "Flash Ready Indication$N1s/3s");
		BIT FlashSlow ZZZZZZZZZZudtGlobalD12 : 5 (Description := "Flash Slow Indication$N1s/2s");
		BIT Flash ZZZZZZZZZZudtGlobalD12 : 6 (Description := "Flash Indication$N0.5s/1s");
		BIT Blink ZZZZZZZZZZudtGlobalD12 : 7 (Description := "Blink Indication$N0.2s/0.5s");
		SINT ZZZZZZZZZZudtGlobalD21 (Hidden := 1);
		BIT Twinkle ZZZZZZZZZZudtGlobalD21 : 0 (Description := "Twinkle Indication$N0.2/0.4s");
		REAL SimAiGain (Description := "AI module in Sim, LPF gain");
		udtDateTime DateTime (Description := "DateTime Data");
		msgALM msgALM (Description := "aoi Message Constants");
		msgAI msgAI (Description := "aoi Message Constants");
		msgDI msgDI (Description := "aoi Message Constants");
		msgDO msgDO (Description := "aoi Message Constants");
		msgMO msgMO (Description := "aoi Message Constants");
		msgSO msgSO (Description := "aoi Message Constants");
		msgVSD msgVSD (Description := "aoi Message Constants");
		msgVV msgVV (Description := "aoi Message Constants");
		msgPid msgPid (Description := "aoi Message Constants");
		msgTot msgTot (Description := "aoi Message Constants");
		msgSEL msgSEL (Description := "aoi Message Constants");
		msgSEQ msgSEQ (Description := "aoi Message Constants");
		msgSS msgSS (Description := "aoi Message Constants");
		DINT almHeartBeat;
		udtAlarmGroup almGroup (Description := "HMI menu banner animation");
		udtMsgSysData MsgSys (Description := "Message System Data");
		udtSysInfoFault sysInfoFault (Description := "Contains Fault Information");
	END_DATATYPE

	DATATYPE udtMsgSysData (Description := "Peer To Peer Messaging Data",
	                        FamilyType := NoFamily)
		DINT MsgsEnabled (Description := "Total no of msgs enabled");
		DINT MsgsEnabledMax (Description := "Max no of concurrent msgs enabled");
		DINT MsgsTotal (Description := "Total msg count");
		DINT MsgErrCnt (Description := "Message Error Count");
		DINT MsgQueLen (Description := "Msg queue length");
		DINT MsgQueFullResetCnt (Description := "No of reset done");
		DINT MsgCommsHS (Description := "Peer to Peer Comms Handshake counter");
		TIMER MsgQueFullDelayTm (Description := "Message queue full delay timer");
		SINT ZZZZZZZZZZudtMsgSysD8 (Hidden := 1);
		BIT MsgQueFull ZZZZZZZZZZudtMsgSysD8 : 0 (Description := "Msg que is full");
		BIT MsgScanStart ZZZZZZZZZZudtMsgSysD8 : 1 (Description := "Start of msg file scan");
		BIT ResetAll ZZZZZZZZZZudtMsgSysD8 : 2 (Description := "Reset all error counts");
	END_DATATYPE

	DATATYPE udtPlantReport (Description := "Plant Reporting UDT",
	                         FamilyType := NoFamily)
		REAL Real00 (Description := "Real Data");
		REAL Real01 (Description := "Real Data");
		REAL Real02 (Description := "Real Data");
		REAL Real03 (Description := "Real Data");
		REAL Real04 (Description := "Real Data");
		REAL Real05 (Description := "Real Data");
		REAL Real06 (Description := "Real Data");
		REAL Real07 (Description := "Real Data");
		REAL Real08 (Description := "Real Data");
		REAL Real09 (Description := "Real Data");
		REAL Real10 (Description := "Real Data");
		REAL Real11 (Description := "Real Data");
		REAL Real12 (Description := "Real Data");
		REAL Real13 (Description := "Real Data");
		REAL Real14 (Description := "Real Data");
		REAL Real15 (Description := "Real Data");
		REAL Real16 (Description := "Real Data");
		REAL Real17 (Description := "Real Data");
		REAL Real18 (Description := "Real Data");
		REAL Real19 (Description := "Real Data");
		DINT Dint00 (Description := "DINT Data");
		DINT Dint01 (Description := "DINT Data");
		DINT Dint02 (Description := "DINT Data");
		DINT Dint03 (Description := "DINT Data");
		DINT Dint04 (Description := "DINT Data");
		DINT Dint05 (Description := "DINT Data");
		DINT Dint06 (Description := "DINT Data");
		DINT Dint07 (Description := "DINT Data");
		DINT Dint08 (Description := "DINT Data");
		DINT Dint09 (Description := "DINT Data");
		DINT Dint10 (Description := "DINT Data");
		DINT Dint11 (Description := "DINT Data");
		DINT Dint12 (Description := "DINT Data");
		DINT Dint13 (Description := "DINT Data");
		DINT Dint14 (Description := "DINT Data");
		DINT Dint15 (Description := "DINT Data");
		DINT Dint16 (Description := "DINT Data");
		DINT Dint17 (Description := "DINT Data");
		DINT Dint18 (Description := "DINT Data");
		DINT Dint19 (Description := "DINT Data");
		STRING String00 (Description := "String Data");
		STRING String01 (Description := "String Data");
		STRING String02 (Description := "String Data");
		STRING String03 (Description := "String Data");
		STRING String04 (Description := "String Data");
		STRING String05 (Description := "String Data");
		STRING String06 (Description := "String Data");
		STRING String07 (Description := "String Data");
		STRING String08 (Description := "String Data");
		STRING String09 (Description := "String Data");
		DINT CaptureHandshake (Description := "SQL Database Capture Handshake tag");
	END_DATATYPE

	DATATYPE udtSysFaultRecord (Description := "Major Fault Record Details",
	                            FamilyType := NoFamily)
		DINT TimeLow (Description := "Low 32 bits of fault timestamp value");
		DINT TimeHigh (Description := "Upper 32 bits of fault timestamp value");
		INT Type (Description := "Fault type (Program, I/O etc)");
		INT Code (Description := "Code for the fault (Unique by type)");
		DINT Info[8] (Description := "Fault specific information (content varies by type and code)");
	END_DATATYPE

	DATATYPE udtSysInfoFault (Description := "Contains Fault Information",
	                          FamilyType := NoFamily)
		udtSysFaultRecord MajorFault (Description := "Major Fault Record");
		udtSysFaultRecord MinorFault (Description := "Minor Fault Record");
		SINT ZZZZZZZZZZudtSysFaul2 (Hidden := 1);
		BIT Recoverable ZZZZZZZZZZudtSysFaul2 : 0 (Description := "Recoverable Fault Occurred");
		BIT Unrecoverable ZZZZZZZZZZudtSysFaul2 : 1 (Description := "Unrecoverable Fault Occurred");
	END_DATATYPE

	MODULE Local (Parent := "Local",
	              ParentModPortId := 1,
	              CatalogNumber := "1756-L82E",
	              Vendor := 1,
	              ProductType := 14,
	              ProductCode := 165,
	              Major := 32,
	              Minor := 11,
	              PortLabel := "RxBACKPLANE",
	              ChassisSize := 10,
	              Slot := 0,
	              Mode := 2#0000_0000_0000_0001,
	              CompatibleModule := 0,
	              KeyMask := 2#0000_0000_0000_0000)
	END_MODULE

	MODULE Eth_IO (Description := "Local IO Network",
	               Parent := "Local",
	               ParentModPortId := 1,
	               CatalogNumber := "1756-EN2TR",
	               Vendor := 1,
	               ProductType := 12,
	               ProductCode := 200,
	               Major := 11,
	               Minor := 2,
	               PortLabel := "RxBACKPLANE",
	               Slot := 1,
	               NodeAddress := "192.168.26.49",
	               Mode := 2#0000_0000_0000_0000,
	               CompatibleModule := 1,
	               KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>1756-EN2TR</CatNum><TimeSyncEnabled/><ConfigID>131178</ConfigID></public>___]]]
			ConfigData := [20,768,393217,33554433,256,0];
			CONNECTION Input2 (Rate := 500000,
			                   EventID := 0,
			                   Unicast := No)
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBTCP_2 (Description := "LV Board #2 (Generator)",
	                          Parent := "Eth_IO",
	                          ParentModPortId := 2,
	                          Vendor := 309,
	                          ProductType := 12,
	                          ProductCode := 8009,
	                          Major := 1,
	                          Minor := 4,
	                          PortLabel := "ENet",
	                          NodeAddress := "192.168.26.51",
	                          Mode := 2#0000_0000_0000_0000,
	                          CompatibleModule := 1,
	                          KeyMask := 2#0000_0000_0001_1111,
	                          SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBTCP</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "S03EW0003_Edel (FLOAT32)",
            COMMENT.DATA_2 := "S03EW0003_Edel",
            COMMENT.DATA_3 := "S03EW0003_AvCurrent$N(FLOAT32)",
            COMMENT.DATA_4 := "S03EW0003_AvCurrent",
            COMMENT.DATA_5 := "S03EW0003_AvVolts$N(FLOAT32)",
            COMMENT.DATA_6 := "S03EW0003_AvVolts",
            COMMENT.DATA_7 := "S03EW0003_ActivPower$N(FLOAT32)",
            COMMENT.DATA_8 := "S03EW0003_ActivePower",
            COMMENT.DATA_9 := "S03EW0003_PFactor (UINT)",
            COMMENT.DATA_11 := "S03EW0003_Frequency$N(FLOAT32)",
            COMMENT.DATA_12 := "S03EW0003_Frequency",
            COMMENT.DATA_13 := "S03EW0003_Erec (FLOAT32)",
            COMMENT.DATA_14 := "S03EW0003_Erec",
            COMMENT.DATA_21 := "S03IS0003_Status",
            COMMENT.DATA_22 := "S03IS0003_Status",
            COMMENT.DATA_23 := "S03IS0003_Frequency",
            COMMENT.DATA_24 := "S03IS0003_Frequency",
            COMMENT.DATA_33 := "S03IS0003_ActivePower",
            COMMENT.DATA_34 := "S03IS0003_ActivePower",
            COMMENT.DATA_35 := "S03IS0003_Edel",
            COMMENT.DATA_36 := "S03IS0003_Edel",
            COMMENT.DATA_37 := "S03IS0003_Edel",
            COMMENT.DATA_38 := "S03IS0003_Edel",
            COMMENT.DATA_43 := "S03IS0003_AvCurrent",
            COMMENT.DATA_44 := "S03IS0003_AvCurrent",
            COMMENT.DATA_45 := "S03IS0003_AvVolts",
            COMMENT.DATA_46 := "S03IS0003_AvVolts",
            COMMENT.DATA_47 := "S03IS0003_PFactor",
            COMMENT.DATA_48 := "S03IS0003_PFactor",
            COMMENT.DATA_51 := "S03IS0004_Status",
            COMMENT.DATA_52 := "S03IS0004_Status",
            COMMENT.DATA_53 := "S03IS0004_Frequency",
            COMMENT.DATA_54 := "S03IS0004_Frequency",
            COMMENT.DATA_63 := "S03IS0004_ActivePower",
            COMMENT.DATA_64 := "S03IS0004_ActivePower",
            COMMENT.DATA_65 := "S03IS0004_Edel",
            COMMENT.DATA_66 := "S03IS0004_Edel",
            COMMENT.DATA_67 := "S03IS0004_Edel",
            COMMENT.DATA_68 := "S03IS0004_Edel",
            COMMENT.DATA_73 := "S03IS0004_AvCurrent",
            COMMENT.DATA_74 := "S03IS0004_AvCurrent",
            COMMENT.DATA_75 := "S03IS0004_AvVolts",
            COMMENT.DATA_76 := "S03IS0004_AvVolts",
            COMMENT.DATA_77 := "S03IS0004_PFactor",
            COMMENT.DATA_78 := "S03IS0004_PFactor",
            COMMENT.DATA_81 := "S03IS0005_Status",
            COMMENT.DATA_82 := "S03IS0005_Status",
            COMMENT.DATA_83 := "S03IS0005_Frequency",
            COMMENT.DATA_84 := "S03IS0005_Frequency",
            COMMENT.DATA_93 := "S03IS0005_ActivePower",
            COMMENT.DATA_94 := "S03IS0005_ActivePower",
            COMMENT.DATA_95 := "S03IS0005_Edel",
            COMMENT.DATA_96 := "S03IS0005_Edel",
            COMMENT.DATA_97 := "S03IS0005_Edel",
            COMMENT.DATA_98 := "S03IS0005_Edel",
            COMMENT.DATA_103 := "S03IS0005_AvCurrent",
            COMMENT.DATA_104 := "S03IS0005_AvCurrent",
            COMMENT.DATA_105 := "S03IS0005_AvVolts",
            COMMENT.DATA_106 := "S03IS0005_AvVolts",
            COMMENT.DATA_107 := "S03IS0005_PFactor",
            COMMENT.DATA_108 := "S03IS0005_PFactor",
            COMMENT.DATA_111 := "S03IS0001_Status",
            COMMENT.DATA_112 := "S03IS0001_Status",
            COMMENT.DATA_113 := "S03IS0001_Frequency",
            COMMENT.DATA_122 := "S03IS0001_Frequency",
            COMMENT.DATA_123 := "S03IS0001_ActivePower",
            COMMENT.DATA_124 := "S03IS0001_ActivePower",
            COMMENT.DATA_125 := "S03IS0001_Edel",
            COMMENT.DATA_126 := "S03IS0001_Edel",
            COMMENT.DATA_127 := "S03IS0001_Edel",
            COMMENT.DATA_132 := "S03IS0001_Edel",
            COMMENT.DATA_133 := "S03IS0001_AvCurrent",
            COMMENT.DATA_134 := "S03IS0001_AvCurrent",
            COMMENT.DATA_135 := "S03IS0001_AvVolts",
            COMMENT.DATA_136 := "S03IS0001_AvVolts",
            COMMENT.DATA_137 := "S03IS0001_PFactor",
            COMMENT.DATA_138 := "S03IS0001_PFactor",
            COMMENT.DATA_141 := "S03IS0002_Status",
            COMMENT.DATA_142 := "S03IS0002_Status",
            COMMENT.DATA_143 := "S03IS0002_Frequency",
            COMMENT.DATA_152 := "S03IS0002_Frequency",
            COMMENT.DATA_153 := "S03IS0002_ActivePower",
            COMMENT.DATA_154 := "S03IS0002_ActivePower",
            COMMENT.DATA_155 := "S03IS0002_Edel",
            COMMENT.DATA_156 := "S03IS0002_Edel",
            COMMENT.DATA_157 := "S03IS0002_Edel",
            COMMENT.DATA_162 := "S03IS0002_Edel",
            COMMENT.DATA_163 := "S03IS0002_AvCurrent",
            COMMENT.DATA_164 := "S03IS0002_AvCurrent",
            COMMENT.DATA_165 := "S03IS0002_AvVolts",
            COMMENT.DATA_166 := "S03IS0002_AvVolts",
            COMMENT.DATA_167 := "S03IS0002_PFactor",
            COMMENT.DATA_168 := "S03IS0002_PFactor",
            COMMENT.DATA_210 := "Client0 Cmd Error (S03EW0003 $NPM5320)",
            COMMENT.DATA_211 := "Client1 Cmd Error (IFE Gateway  -LV343002)",
            COMMENT.DATA_212 := "Client2 Cmd Error$NMain Switch (LV851001)",
            COMMENT.DATA_213 := "Client3 Cmd Error$NGeneral Services Switch (LV851001)",
            COMMENT.DATA_214 := "Client4 Cmd Error",
            COMMENT.DATA_215 := "Client5 Cmd Error",
            COMMENT.DATA_216 := "Client6 Cmd Error",
            COMMENT.DATA_217 := "Client7 Cmd Error",
            COMMENT.DATA_218 := "Client8 Cmd Error",
            COMMENT.DATA_219 := "Client9 Cmd Error",
            COMMENT.DATA_220 := "Client1 Msg 1 Error Code (Slave 10)",
            COMMENT.DATA_221 := "Client1 Msg 5 Error Code (Slave 11)",
            COMMENT.DATA_222 := "Client1 Msg 9 Error Code (Slave 12)") := [0,-21343,18902,2779,17367,-26771,17364,1022,17297,916,0,3451,16968,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,71,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,71,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111,73,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111,65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData (COMMENT.DATA_1.1 := "Run Status",
            COMMENT.DATA_1.2 := "Loaded Operation",
            COMMENT.DATA_1.6 := "Alarm Active",
            COMMENT.DATA_1.7 := "Warning Active") := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102 (Description := "Heat Recovery HX Panel",
	                  Parent := "Eth_IO",
	                  ParentModPortId := 2,
	                  Vendor := 1,
	                  ProductType := 12,
	                  ProductCode := 196,
	                  Major := 7,
	                  Minor := 11,
	                  PortLabel := "ENet",
	                  ChassisSize := 25,
	                  Slot := 0,
	                  NodeAddress := "192.168.26.53",
	                  CommMethod := 805306369,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262145</ConfigID><CatNum>1734-AENTR</CatNum></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [-65535,-1,[0,-1,-1,-1,0,0,0,89,-90,-1,0,-1,0,0,-1,0,0,0,0,0,0,0,0,0,0]];
					OutputData  := [-65535,-1,[0,0,0,0,0,0,89,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_01 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 1,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_02 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 2,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_03 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 3,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_04 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 4,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_05 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 5,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_06 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 6,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_07 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 7,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_08 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 8,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_09 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 9,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_10 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 10,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_11 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 11,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_12 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 12,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_13 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 13,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_14 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 14,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_15 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 15,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_16 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 16,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,9269,-7,10062,6900,-9,-8,-8,-9,0,85,0,0,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_17 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 17,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-9,-10,-7,-9,-9,-9,-10,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_18 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 18,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-9,-9,-7,-9,-9,-9,-10,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_19 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 19,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-10,-9,-7,-9,-10,-9,-12,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_20 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 20,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-10,-9,-9,-7,-10,-10,-10,-12,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_21 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 21,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,0,0,1,1];
					OutputData  := [6855,1638,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_22 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 22,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_23 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 23,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_24 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 24,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE Local_08 (Parent := "Local",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-IB32/B",
	                 Vendor := 1,
	                 ProductType := 7,
	                 ProductCode := 12,
	                 Major := 3,
	                 Minor := 6,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 8,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>113</ConfigID><CatNum>1756-IB32</CatNum></public>___]]]
			ConfigData  := [28,16,0,0,0,0,1,1,1,1,1,1,1,1,-1,-1];
			CONNECTION StandardInput (Rate := 20000,
			                          EventID := 0)
					InputData  := [0,2];
			END_CONNECTION

	END_MODULE

	MODULE Local_09 (Parent := "Local",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-OB32",
	                 Vendor := 1,
	                 ProductType := 7,
	                 ProductCode := 17,
	                 Major := 3,
	                 Minor := 3,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 9,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>401</ConfigID><CatNum>1756-OB32</CatNum></public>___]]]
			ConfigData  := [28,18,0,0,0,0,0,0,0,0];
			CONNECTION Standard (Rate := 20000,
			                     EventID := 0)
					InputData  := [0,2];
					OutputData  := [2];
			END_CONNECTION

	END_MODULE

	MODULE ACM_WetProcess (Parent := "Local",
	                       ParentModPortId := 2,
	                       CatalogNumber := "1756-L85E",
	                       Vendor := 1,
	                       ProductType := 14,
	                       ProductCode := 168,
	                       Major := 32,
	                       Minor := 14,
	                       PortLabel := "ENet",
	                       NodeAddress := "192.168.10.48",
	                       Mode := 2#0000_0000_0000_0000,
	                       CompatibleModule := 0,
	                       KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L85E</CatNum></public>___]]]
	END_MODULE

	MODULE C049_PLC_HMI (Parent := "Local",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1756-EN2T",
	                     Vendor := 1,
	                     ProductType := 12,
	                     ProductCode := 166,
	                     Major := 10,
	                     Minor := 10,
	                     PortLabel := "ENet",
	                     ChassisSize := 7,
	                     Slot := 0,
	                     NodeAddress := "192.168.10.49",
	                     CommMethod := 805306369,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>1756-EN2T</CatNum><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 100000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [-1,[[-1,0],[-1,0],[-1,0],[-1,0],[-1,0],[-1,0],[-1,0]]];
					OutputData  := [-1,[[0],[0],[0],[0],[0],[0],[0]]];
			END_CONNECTION

	END_MODULE

	MODULE ACM_WetP (Parent := "C049_PLC_HMI",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-L85E",
	                 Vendor := 1,
	                 ProductType := 14,
	                 ProductCode := 168,
	                 Major := 32,
	                 Minor := 14,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 2,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 0,
	                 KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L85E</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_PM_LV (Description := "LV Main Switchboard Power Meter",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.67",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-23099,17639,-10570,17645,17790,17641,-7296,17009,0,-64,16552,17642,5243,16270,-10486,16323,2621,16087
		,-10486,16323,-19594,17359,-1700,17359,4346,17360,-5649,17359,-2181,17263,-706,17263,18496,17264,-32768
		,-32768,5203,17264,-13107,15820,-15729,15605,23593,15759,-13107,15820,-13107,15692,-10486,15651,-10486
		,15779,-10486,15779,-32174,17360,-29201,17367,8676,17362,-29559,17566,29616,17178,-31520,17174,23315
		,17180,-22062,17382,22990,17374,20639,17380,13365,17376,-18994,17576,4161,16240,-20175,16241,-4396
		,16239,-27435,16240,-20040,16249,-10565,16250,24742,16249,-428,16249,2120,16968,-4174,19549,0,0,-4174
		,19549,-4174,19549,-22396,19356,7374,18434,-21314,19357,-23477,19355,-28230,19563,0,0,-28230,19563
		,-28230,19563]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_GS (Description := "General Services Power Meter$N(needs firmware update for TCPIP comms)",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.68",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0,0,0,0,0,0,0,0,0,-64,0,0,0,0,0,0,0,0,0,0,-10574,17359,8118,17360,10322,17360,2621,17360,7320,17264,7278,17264,29646
		,17264,-32768,-32768,14748,17264,-13107,15820,-10486,15651,-15729,15733,-13107,15820,-13107,15692
		,-13107,15692,20972,15800,20972,15800,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-64,0,-64,0,-64,0,-64,0,-64,0,-64,0,-64
		,0,-64,2902,16968,15346,19210,0,0,15346,19210,15346,19210,22308,19003,8634,18240,22443,19006,22173,19000
		,21386,19218,0,0,21386,19218,21386,19218]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_WET1 (Description := "Wet1 MCC Power Meter$N(Schneider PM5560)",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.69",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[10] := "Av Current") := [[26015,17206,-5291,17223,27751,17219,-21392,16718,0,-64,-27532,17216,18350,16553,-10486,16499,28836
		,16317,18350,16553,25098,17359,-16137,17359,-17702,17359,-24760,17359,-16910,17263,28974,17263,2961
		,17264,-32768,-32768,-16837,17263,-15729,15861,-15729,15733,-13107,15692,-15729,15861,0,0,7864,15877
		,7864,15877,7864,15877,19717,16929,-12364,16946,-6518,16941,-32560,17152,19667,16775,-2437,16776,-2037
		,16780,-25172,16974,-5713,16942,31219,16959,-23473,16955,32519,17162,5100,16236,4400,16239,16572,16237
		,-30895,16237,-4559,16250,-2781,16250,-30274,16249,31902,16250,3455,16968,-6433,19036,0,0,-6433,19036
		,-6433,19036,22011,18863,-18786,18206,19376,18868,24646,18858,26250,19055,0,0,26250,19055,26250,19055
		]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_WET2 (Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.70",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[2642,17198,-3119,17198,32231,17202,6121,16424,0,-64,-11260,17199,-28836,16258,0,16128,18350,16321,18350
		,16321,23121,17359,-19122,17359,-12791,17359,-24776,17359,-14285,17263,20155,17263,9037,17264,-32768
		,-32768,-16876,17263,7864,15877,-10486,15651,20972,15800,7864,15877,-10486,15523,20972,15928,-10486
		,15907,20972,15928,27732,16923,2361,16925,-22569,16928,-29006,17132,-27416,16755,-16371,16744,-32648
		,16751,-2725,16946,-4787,16934,30783,16935,29529,16939,-5579,17148,23446,16238,3322,16240,-7751,16239
		,29029,16239,2349,16252,-27506,16253,26055,16252,-19415,16252,3584,16968,7376,19042,0,0,7376,19042,7376
		,19042,3396,18865,15974,18237,-2250,18870,9040,18859,89,19061,0,0,89,19061,89,19061]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_DRY1 (Description := "Dryer 1 MCC Power Meter",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.71",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[1355,17060,-28283,17055,-23594,17061,-11183,16523,0,-64,5005,17059,31457,16148,-26214,16393,-2621
		,16328,-26214,16393,-22698,17359,-422,17359,4306,17360,-6272,17359,3795,17264,-15581,17263,25246,17264
		,-32768,-32768,4487,17264,-15729,15861,-10486,15651,-10486,15779,-15729,15861,0,0,7864,15877,7864,15877
		,7864,15877,24993,16783,-8143,16780,10859,16784,13854,16982,22512,16642,7351,16623,25996,16647,-23060
		,16832,32627,16797,2225,16793,17670,16799,-8389,17002,3586,16233,-22196,16235,-18153,16231,31520,16233
		,30048,16240,-31675,16243,-14043,16239,17645,16241,2929,16968,3061,19164,0,0,3061,19164,3061,19164,-32115
		,19000,-21033,18277,6469,19004,-5162,18996,-23725,19183,0,0,-23725,19183,-23725,19183]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_DRY2 (Description := "Dryer 2 MCC Power Meter",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.72",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[14129,17214,-29685,17219,30908,17225,-403,16497,0,-64,-16728,17219,31457,16436,-13107,15820,-31457
		,16443,-31457,16443,-31862,17359,-5206,17359,-9611,17359,-15560,17359,-15099,17263,-20807,17263,17151
		,17264,-32768,-32768,-6252,17263,-15729,15861,-10486,15779,-10486,15651,-15729,15861,-15729,15733
		,20972,15800,-26214,15897,-26214,15897,21840,16927,-3539,16936,31098,16939,-8069,17145,-19729,16817
		,-30150,16802,-9753,16819,1476,17026,28290,16950,31249,16955,-24664,16961,-10446,17164,-27078,16223
		,-19910,16230,-18652,16226,6245,16227,9764,16236,30409,16242,28479,16238,8946,16239,2455,16968,9201
		,19206,0,0,9201,19206,9201,19206,7988,19030,31288,18255,23837,19033,-7861,19026,-6227,19216,0,0,-6227
		,19216,-6227,19216]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_LPP (Description := "Light & Power (Power Section) Power Meter",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.74",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[12249,16670,19760,16719,14257,16523,-16719,16656,0,-64,2123,16657,7864,16657,-18350,16939,0,16976,0
		,16976,-28930,17359,-3259,17359,5954,17360,-8744,17359,-12515,17263,-27111,17263,-20699,17264,-32768
		,-32768,1737,17264,-26214,15897,-10486,15651,18350,15841,-26214,15897,20972,15800,20972,15928,15729
		,16010,15729,16010,-27828,16400,-14894,16428,-24268,16150,-32586,16561,18668,16184,9312,16324,-17327
		,-16547,27310,16305,-17132,16407,-21861,16454,1955,16262,-2591,16566,-5587,16243,-24021,16222,4815
		,16312,23824,16248,-14114,16248,13883,16226,-1044,16258,-15783,16242,2913,16968,25978,18528,0,0,25978
		,18528,25978,18528,21059,18133,-1442,17932,-6216,18189,-10989,18062,31013,18532,0,0,31013,18532,31013
		,18532]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_LPL (Description := "Light & Power (Light Section) Power Meter ",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.75",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-8354,16715,-18172,16883,-9930,16705,13153,16793,0,-64,-30949,16787,13107,16887,26214,17026,13107
		,16905,26214,17026,27653,17359,-13673,17359,-6313,17359,-19289,17359,-24172,17263,28401,17263,30018
		,17264,-32768,-32768,-10429,17263,23593,15887,-10486,15651,-13107,15820,23593,15887,20972,15800,5243
		,15918,7864,16005,7864,16005,32021,16444,29918,16611,26008,16434,29466,16717,19174,-16562,-17898,-16431
		,-12100,-16552,-23565,-16302,27318,16451,27617,16617,29472,16442,5969,16724,-30270,16260,17754,16259
		,-30912,16261,537,16260,-31458,16257,28517,16257,-4802,16258,-17172,16257,2619,16968,14730,18718,0
		,0,14730,18718,14730,18718,4719,15363,15520,18470,15520,18470,15519,-14298,-24643,18723,0,0,-24643,18723
		,-24643,18723]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_MS (Description := "Mechanical Services Power Meter",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.85",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-22751,16964,-10193,16961,18769,16936,-9371,16696,0,-64,17120,16954,-28836,16562,15729,16514,26214
		,16666,26214,16666,-27882,17359,-3902,17359,-748,17359,-10844,17359,-17133,17263,-13497,17263,28394
		,17264,-32768,-32768,-745,17263,7864,15877,-13107,15692,23593,15759,7864,15877,-13107,15820,-10486
		,15779,-28836,15938,-28836,15938,9090,16693,11552,16690,10868,16665,7878,16896,-11610,16465,-29593
		,16468,11230,16465,-7494,16669,-27453,16700,-4522,16697,-10055,16673,4102,16902,-6753,16245,21152
		,16245,17641,16242,-22754,16244,-18132,16254,27087,16254,24944,16253,16601,16254,2922,16968,20871
		,18820,0,0,20871,18820,20871,18820,18577,18360,630,18499,-27809,18575,-17318,-14387,808,18826,0,0,808
		,18826,808,18826]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0002 (Description := "Pond Aerator #2",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.93",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,15837,534,569]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0001 (Description := "Pond Aerator #1",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.94",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,15837,697,787]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0003 (Description := "Pond Aerator #3",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.96",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,16384,530,537]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBTCP_101 (Parent := "Local",
	                            ParentModPortId := 2,
	                            Vendor := 309,
	                            ProductType := 12,
	                            ProductCode := 8009,
	                            Major := 1,
	                            Minor := 4,
	                            PortLabel := "ENet",
	                            NodeAddress := "192.168.10.101",
	                            Mode := 2#0000_0000_0000_0000,
	                            CompatibleModule := 1,
	                            KeyMask := 2#0000_0000_0001_1111,
	                            SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBTCP</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "HVAC Coils",
            COMMENT.DATA_2 := "HVAC Coils",
            COMMENT.DATA_3 := "HVAC Coils",
            COMMENT.DATA_4 := "HVAC Coils",
            COMMENT.DATA_5 := "HVAC Coils",
            COMMENT.DATA_6 := "HVAC Coils",
            COMMENT.DATA_7 := "HVAC Coils",
            COMMENT.DATA_8 := "HVAC Coils",
            COMMENT.DATA_11 := "Switch Room $NTemp",
            COMMENT.DATA_13 := "HVAC Holding Registers",
            COMMENT.DATA_14 := "HVAC Holding Registers",
            COMMENT.DATA_24 := "HVAC Holding Registers",
            COMMENT.DATA_25 := "HVAC Holding Registers",
            COMMENT.DATA_27 := "HVAC Holding Registers",
            COMMENT.DATA_28 := "HVAC Holding Registers",
            COMMENT.DATA_29 := "HVAC Holding Registers",
            COMMENT.DATA_30 := "HVAC Holding Registers",
            COMMENT.DATA_31 := "HVAC Holding Registers",
            COMMENT.DATA_32 := "HVAC Holding Registers",
            COMMENT.DATA_33 := "HVAC Holding Registers",
            COMMENT.DATA_34 := "HVAC Holding Registers",
            COMMENT.DATA_36 := "HVAC Holding Registers",
            COMMENT.DATA_37 := "HVAC Holding Registers",
            COMMENT.DATA_38 := "HVAC Holding Registers",
            COMMENT.DATA_39 := "HVAC Holding Registers",
            COMMENT.DATA_40 := "HVAC Holding Registers",
            COMMENT.DATA_41 := "HVAC Holding Registers",
            COMMENT.DATA_42 := "HVAC Holding Registers",
            COMMENT.DATA_43 := "HVAC Holding Registers",
            COMMENT.DATA_45 := "HVAC Holding Registers",
            COMMENT.DATA_46 := "HVAC Holding Registers",
            COMMENT.DATA_47 := "HVAC Holding Registers",
            COMMENT.DATA_48 := "HVAC Holding Registers",
            COMMENT.DATA_49 := "HVAC Holding Registers",
            COMMENT.DATA_50 := "HVAC Holding Registers",
            COMMENT.DATA_55 := "HVAC Holding Registers",
            COMMENT.DATA_56 := "HVAC Holding Registers",
            COMMENT.DATA_57 := "HVAC Holding Registers",
            COMMENT.DATA_58 := "HVAC Holding Registers",
            COMMENT.DATA_60 := "HVAC Holding Registers",
            COMMENT.DATA_61 := "HVAC Holding Registers",
            COMMENT.DATA_62 := "HVAC Holding Registers",
            COMMENT.DATA_63 := "HVAC Holding Registers",
            COMMENT.DATA_64 := "HVAC Holding Registers",
            COMMENT.DATA_65 := "HVAC Holding Registers",
            COMMENT.DATA_66 := "HVAC Holding Registers",
            COMMENT.DATA_67 := "HVAC Holding Registers",
            COMMENT.DATA_68 := "HVAC Holding Registers",
            COMMENT.DATA_72 := "HVAC Holding Registers",
            COMMENT.DATA_73 := "HVAC Holding Registers",
            COMMENT.DATA_74 := "HVAC Holding Registers",
            COMMENT.DATA_75 := "HVAC Holding Registers",
            COMMENT.DATA_76 := "HVAC Holding Registers",
            COMMENT.DATA_77 := "HVAC Holding Registers",
            COMMENT.DATA_78 := "HVAC Holding Registers",
            COMMENT.DATA_79 := "HVAC Holding Registers",
            COMMENT.DATA_80 := "HVAC Holding Registers",
            COMMENT.DATA_81 := "HVAC Holding Registers",
            COMMENT.DATA_82 := "HVAC Holding Registers",
            COMMENT.DATA_83 := "HVAC Holding Registers",
            COMMENT.DATA_84 := "HVAC Holding Registers",
            COMMENT.DATA_85 := "HVAC Holding Registers",
            COMMENT.DATA_86 := "HVAC Holding Registers",
            COMMENT.DATA_87 := "HVAC Holding Registers",
            COMMENT.DATA_88 := "HVAC Holding Registers",
            COMMENT.DATA_89 := "HVAC Holding Registers",
            COMMENT.DATA_90 := "HVAC Holding Registers",
            COMMENT.DATA_91 := "HVAC Holding Registers",
            COMMENT.DATA_92 := "HVAC Holding Registers",
            COMMENT.DATA_93 := "HVAC Holding Registers",
            COMMENT.DATA_94 := "HVAC Holding Registers",
            COMMENT.DATA_95 := "HVAC Holding Registers",
            COMMENT.DATA_96 := "HVAC Holding Registers",
            COMMENT.DATA_97 := "HVAC Holding Registers",
            COMMENT.DATA_98 := "HVAC Holding Registers",
            COMMENT.DATA_99 := "HVAC Holding Registers",
            COMMENT.DATA_100 := "HVAC Holding Registers",
            COMMENT.DATA_101 := "HVAC Holding Registers",
            COMMENT.DATA_102 := "HVAC Holding Registers",
            COMMENT.DATA_103 := "HVAC Holding Registers",
            COMMENT.DATA_104 := "HVAC Holding Registers",
            COMMENT.DATA_105 := "HVAC Holding Registers",
            COMMENT.DATA_106 := "HVAC Holding Registers",
            COMMENT.DATA_107 := "HVAC Holding Registers",
            COMMENT.DATA_108 := "HVAC Holding Registers",
            COMMENT.DATA_109 := "HVAC Holding Registers",
            COMMENT.DATA_110 := "HVAC Holding Registers",
            COMMENT.DATA_111 := "HVAC Holding Registers",
            COMMENT.DATA_112 := "HVAC Holding Registers",
            COMMENT.DATA_113 := "HVAC Holding Registers",
            COMMENT.DATA_201 := "HV Moxa Digital Inputs Status",
            COMMENT.DATA_201.0 := "T154 Temp Alarm",
            COMMENT.DATA_201.1 := "T154 Temp Trip",
            COMMENT.DATA_201.2 := "T154 Alarm",
            COMMENT.DATA_201.3 := "VTR200 Alarm",
            COMMENT.DATA_210 := "Client0 Cmd Error$N(HVAC)",
            COMMENT.DATA_211 := "Client1 Cmd Error$N(HVAC)",
            COMMENT.DATA_212 := "Client2 Cmd Error$N(HVAC)",
            COMMENT.DATA_213 := "Client3 Cmd Error$N(COMPRESSOR)",
            COMMENT.DATA_214 := "Client4 Cmd Error$N(HV Moxa Switch)",
            COMMENT.DATA_215 := "Client5 Cmd Error$N(Services Power Meter)",
            COMMENT.DATA_216 := "Client6 Cmd Error",
            COMMENT.DATA_217 := "Client7 Cmd Error",
            COMMENT.DATA_218 := "Client4.2 Cmd Error$N(HV ABB A03)",
            COMMENT.DATA_219 := "Client4.3 Cmd Error$N(HV ABB A06)",
            COMMENT.DATA_221 := "Vots (ave L1 + L2 + L3)",
            COMMENT.DATA_222 := "Amps (ave L1 + L2 + L3)",
            COMMENT.DATA_223 := "Power (kW)",
            COMMENT.DATA_224 := "Power Factor",
            COMMENT.DATA_225 := "Frequency",
            COMMENT.DATA_226 := "Total Power (MSW)",
            COMMENT.DATA_227 := "Total Power (LSW)") := [0,9362,0,16416,128,64,0,2,0,0,0,22,21,0,45,13,37,38,8,18,100,26,44,30,0,0,177,0,0,0,0,0,0,0,0,151,0,0,0,0,0,0,0,0,40,0,0,0,0,0,0,49,29
		,23,2,0,0,0,0,72,0,0,0,0,0,0,0,0,0,27,34,19,0,0,0,0,0,0,0,0,0,0,0,0,0,101,0,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,4,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,239,640,434,936,-32768,9777,1451,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData (COMMENT.DATA_1 := "COMP$NStatus / Control",
            COMMENT.DATA_1.1 := "Run Status",
            COMMENT.DATA_1.2 := "Loaded Operation",
            COMMENT.DATA_1.6 := "Alarm Active",
            COMMENT.DATA_1.7 := "Warning Active",
            COMMENT.DATA_2 := "COMP$NDischarge Pressure",
            COMMENT.DATA_3 := "COMP$NRemote Pressure",
            COMMENT.DATA_4 := "COMP$NPercent Capacity",
            COMMENT.DATA_5 := "COMP$NWarning Code",
            COMMENT.DATA_6 := "COMP$NTrip Code",
            COMMENT.DATA_11 := "COMP Reg 40001",
            COMMENT.DATA_15 := "COMP Reg 40005",
            COMMENT.DATA_20 := "COMP Reg 40010",
            COMMENT.DATA_22 := "Airend Temperature",
            COMMENT.DATA_23 := "Aftercooler Discharge Temperature",
            COMMENT.DATA_24 := "Inlet Air Temp ????",
            COMMENT.DATA_25 := "COMP Reg 40015",
            COMMENT.DATA_30 := "COMP Reg 40020",
            COMMENT.DATA_35 := "COMP Reg 40025",
            COMMENT.DATA_40 := "COMP Reg 40030",
            COMMENT.DATA_43 := "COMP Reg 40033") := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0004 (Description := "Pond Mixer",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.102",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[1475,15837,697,787]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBS_103 (Description := "Effluent Pumps$NVSD interface",
	                          Parent := "Local",
	                          ParentModPortId := 2,
	                          Vendor := 309,
	                          ProductType := 12,
	                          ProductCode := 8005,
	                          Major := 1,
	                          Minor := 4,
	                          PortLabel := "ENet",
	                          NodeAddress := "192.168.10.103",
	                          Mode := 2#0000_0000_0000_0000,
	                          CompatibleModule := 1,
	                          KeyMask := 2#0000_0000_0001_1111,
	                          SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBS</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "State",
            COMMENT.DATA_2 := "Level (m)",
            COMMENT.DATA_3 := "Flow (L/s)",
            COMMENT.DATA_4 := "Pump 1 State",
            COMMENT.DATA_5 := "Pump 2 state",
            COMMENT.DATA_6 := "Pump 1 Speed$N(Hz)",
            COMMENT.DATA_7 := "Pump 2 Speed$N(Hz)",
            COMMENT.DATA_50 := "4400 - Number of Command Requests",
            COMMENT.DATA_51 := "4401 - Number of Command Responses",
            COMMENT.DATA_52 := "4402 - Number of Command Errors",
            COMMENT.DATA_53 := "4403 - Number of Requests",
            COMMENT.DATA_54 := "4404 - Number of Responses",
            COMMENT.DATA_55 := "4405 - Number of Errors Sent",
            COMMENT.DATA_56 := "4406 - Number of Errors Received",
            COMMENT.DATA_57 := "4407 - Configuration Error Code",
            COMMENT.DATA_58 := "4408 - Current Error/Index$N(-11 comms error)",
            COMMENT.DATA_59 := "4409 - Last Error/Index",
            COMMENT.DATA_60 := "4410 - Command #1 Error Code",
            COMMENT.DATA_61 := "4411 - Command #2 Error Code",
            COMMENT.DATA_62 := "4412 - Command #3 Error Code",
            COMMENT.DATA_63 := "4413 - Command #4 Error Code",
            COMMENT.DATA_64 := "4414 - Command #5 Error Code",
            COMMENT.DATA_65 := "4415 - Command #6 Error Code",
            COMMENT.DATA_66 := "4416 - Command #7 Error Code",
            COMMENT.DATA_67 := "4417 - Command #8 Error Code",
            COMMENT.DATA_68 := "4418 - Command #8 Error Code",
            COMMENT.DATA_69 := "4420 - Command #10 Error Code") := [0,6,815,410,4,7,0,477,0,0,0,-23742,24342,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-6298,-25649,19351
		,-6298,-10189,0,0,0,0,-11,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0005 (Description := "Pond Mixer",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.105",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0100,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0,0,0,0]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_WTP (Parent := "Local",
	                ParentModPortId := 2,
	                CatalogNumber := "ETHERNET-MODULE",
	                Vendor := 1,
	                ProductType := 0,
	                ProductCode := 18,
	                Major := 1,
	                Minor := 1,
	                PortLabel := "ENet",
	                NodeAddress := "192.168.10.106",
	                CommMethod := 536870915,
	                ConfigMethod := 8388611,
	                Mode := 2#0000_0000_0000_0000,
	                CompatibleModule := 0,
	                KeyMask := 2#0000_0000_0000_0000,
	                PrimCxnInputSize := 64,
	                PrimCxnOutputSize := 4,
	                SecCxnInputSize := 0,
	                SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 101,
			                     InputSize := 64,
			                     OutputCxnPoint := 100,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[8542,100,5080,5051,2456,177,111,601,0,0,852,901,0,48,1,203,211,6,0,4,0,0,0,0,0,0,0,0,0,0,-27796,10]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE ACM_Digester (Parent := "Local",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1756-L81E",
	                     Vendor := 1,
	                     ProductType := 14,
	                     ProductCode := 164,
	                     Major := 32,
	                     Minor := 1,
	                     PortLabel := "ENet",
	                     NodeAddress := "192.168.10.123",
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 0,
	                     KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L81E</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_REF (Parent := "Local",
	                ParentModPortId := 2,
	                CatalogNumber := "1769-L33ER",
	                Vendor := 1,
	                ProductType := 14,
	                ProductCode := 107,
	                Major := 32,
	                Minor := 1,
	                PortLabel := "ENet",
	                NodeAddress := "192.168.10.145",
	                Mode := 2#0000_0000_0000_0000,
	                CompatibleModule := 0,
	                KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1769-L33ER</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_PM_WHEY (Description := "Meter W05MC1001 – Whey",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.206",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-9891,17306,-13872,17308,-15133,17313,8755,16356,0,-64,-12965,17309,23593,16367,-10486,16163,-23593
		,16416,-23593,16416,27712,17358,-8635,17358,-14792,17358,-20417,17358,-1125,17261,-12563,17262,15934
		,17263,-32768,-32768,-21096,17262,7864,15877,20972,15800,-10486,15651,7864,15877,31457,16020,-13107
		,15692,-15729,15989,31457,16020,-22849,17031,-27557,17034,-8687,17039,3222,17233,-17977,16870,13937
		,16867,-22245,16868,-22955,17067,26587,17043,-15111,17045,-12545,17050,-1238,17249,-27112,16235,-8309
		,16236,-6082,16237,-11866,16236,23471,16252,19084,16254,751,16253,18585,16253,3561,16968,-26189,19079
		,0,0,-26189,19079,-26189,19079,15696,18905,32449,18492,-13016,18928,-21128,18881,30742,19095,0,0,30742
		,19095,30742,19095]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_CHS (Description := "Meter C05MC0001 – Cheese Main DB ",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.207",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[19232,17382,-30483,17386,-7277,17386,3307,16754,0,-64,15669,17385,18350,16289,23593,16143,-15729,16181
		,18350,16289,-23733,17358,1249,17359,667,17359,-7272,17358,22350,17262,-4735,17262,30143,17263,-32768
		,-32768,-5925,17262,-15729,15861,-15729,15733,-15729,15733,-15729,15861,-15729,15989,-10486,15395
		,-31457,15979,-15729,15989,-12037,17103,15735,17109,-14739,17108,30008,17310,-22996,16909,9289,16906
		,14756,16914,524,17109,-29261,17115,9670,17120,-919,17120,10919,17319,20611,16242,-29981,16243,6937
		,16242,-22058,16242,-30719,16251,9693,16253,1682,16251,-2902,16251,3560,16968,16024,19170,0,0,16024
		,19170,16024,19170,21433,18958,-17881,18568,27390,18975,30952,18938,-20628,19184,0,0,-20628,19184,-20628
		,19184]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI",
	              Revision := "1.4",
	              RevisionNote := "1.4 - AlarmLo, AlarmMed, AlarmHi sts messages added$N1.3 - cfgCong.2 Documented for Flex IO Use$N1.2 - Added stsUnderRange and stsOverRange$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.448Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Clip PV to Min/Max",
			                     COMMENT.2 := "Flex IO (1794) Used",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.7 := "aoi is in control of a PID loop",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsEuRange : REAL (Description := "Engineering Units Range (Max - Min)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsEuMin : REAL (Description := "Engineering Units Min",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsEuMax : REAL (Description := "Engineering Units Max",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Message",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Fault Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Fault Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Fault Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdMsgSts : DINT (Description := "Status Message Command$N",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -1);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "HMI Status Flags",
			                     COMMENT.6 := "aoi is in control of a PID loop",
			                     COMMENT.11 := "Alarm Priority Low",
			                     COMMENT.12 := "Alarm Priority Medium",
			                     COMMENT.13 := "Alarm Priority High",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Fault Priority Low",
			                     COMMENT.29 := "Fault Priority Medium",
			                     COMMENT.30 := "Fault Priority High",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			stsUnderRange : BOOL (Description := "Input Under Range",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsOverRange : BOOL (Description := "Input Over Range",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
		END_PARAMETERS

		AAlvwjKylZx0L/spupO9gVNSeXm+ODnc9teXxQtU5P8hXtlGWJDQq0CF1uOKlYltiQZmYupiP4Bg2huV302ft2NWqSj6haJhwYZjdzBlh68q33rrg6peekyUCnExEQ/LOdG/gPOh1A6XQHPH0lthisgA3Ia9ZjjBYZn5qKwwvd5G/A+JP4wcnn3AwbK7jp+NwquPW+V5LvXc1Hs2nJ94BtGGj+r/8rTbmdmuRlEsxPxsfaLJ9mfvTUoVx/UIHziTA+25QYaPyxU5gaF87jUOIxMkUxCLzBQj22/KNCcCs5Wj71xfRW8KgPsluVxotB8gG+PIkzE+i+xB4CjB+1X3diBLIsfY2+Yv8K+I7Roop8pEjN3k+eJl0EfL7lXVkwsqgo8n5ORcQrz37d10nGIVRfI7JJOcpsvU+z98g5DudDGhMoOwEXP0tvm2eCVmCuPk3i7UFp8xFSaHtxPYRVWdxyBN0ydNqD3lfSeMB4+fnUxakJ6mYUXhbIIefvhaOI5FI16Dl2hyH5+c31wAU5dB3Q/XLRBTA7RwOHdIYlr4k5vvLFzWHLD/0lSIk3R3+5gHyzlO7F1yQmZJ26fpXThaJ8c5gkhE8nuIkpMAy+mBRfP5fvrNTJE1KujtsSyLvOAFYDaTMemdtZHb31X8NmPre72COrksTU2N5p8rNaGiwBzSiFA4ItY+yyn827NMMbmGC28GeJZ9yiBcd9gtNTHC1aEB3V+UM63z9Po7PGsGG5fr0iGu+VjEigQsE6lPTR7HHY755SLPMHavBf1NFNVIkhS60AKQNbqByU0WSNq6rF2WZkyDauntr02PqgNdL97ITVt9e3RkiLWw65otp5/x8KaJ5jASIw/BdrFxAou3kZpTu3Ms6mQi+n55cBaMFJQHZ9ajyNQdMOrN9wFwN0lvtfZ+dA4we3KZjziL9519JXSgAgnQCQJHbqkLGLctR1LWY105aV0/m72Yk/krTae3izUnslbVUM3zTdn9BMDfAzXSoqcrssOMJ2POzZA4Ac3nXmATEWSMmSGufMJzcxrudf4GgXgTSLWBlF6S+5Afe6a7LcXHExk7YkK6zPzM2RBeRDfCA6j++FR/jq0fwLAlAwXZT5M3mipJsCUjzGrRy6xTThLbUuEvFnNmToFxGHoe5W9JNMIj4y5U/BLjvX1r+P18pYwRudicmk1R3kKY8q2lC8IJQ8d9dd6c2hse0K9S78BDPKDdSTkwl7g5VIGIZJqlPQ0WMZHUIWUvP/FXZInxaeMt6WVwMh4n5aV+NxRgUefyq3RSE4+NTbmX3ac5jYWtdKvhETq1isxUmmlXrhQIp0pt402j2uUDFdEdvl+emayeWvCZjkvIh+NiVu7L03t0VtbyCpo+TqkvqIJQ0HhzCE/PjP8kw1irrE9IrKpIRwXuMJjyCQOj7JM8rMYTjEaApccbMDGykIaDTMhSpOKDSpBLvqHVN8YT1bByEwqaam6R+BY5uRDCWZ+NNaCNLJlBSR3vN+gzzmbucHXejYbnIP65laUHGRNp8mrLV8sBiR/ydAQdNASht/5+SvMnTn/0o1PE1XJvHYdUFyD38RNlOsaWIEvmoWEiNwox3b55Yt3pWL8df8atx3gWiE4zCMTeoAIebKDCHsI93oZ/ILialxQUcyOyLmAis7HkgSdVjjTWBNUDGKy1j77A5x76jR6u8SBpoCEEjS8uglrl7OkkzNUuXdvwHLlaDxZIKvc4MRkrNwViqsFGypPZSsVZyaxxYfL+et+C/3N+YamDiKNovWArVxBCRLlFwNo/zHk/l/qDf2e+sHDjotQXqwod3Qq89e+vu1vMBL0ss9UxeqSeElRL6uuzkILWu612h4GfIhCN1OM0FLezKsSyJGTqBxUpeOpYvl6fBzC20kPWlp8SyjWR7lyj0+mpdymKojlSyMcBtLicp4Y10EOF9uH1oBD4UFTQJWXpA6l1AOAYgCeZ9FvjQhi0jAnqXR6im09zGgq78zUjntcwoiCWjcJPM+PyKyldoJQGf5fpMRAQj2ZCPD1Lj6KMYQzRtWh/lfpmcreUHuK/alw4rl0qxW/0ruZzK14hkdKQdf2TdWJgzE9dEjpO+5FEt+VjoqL9C5GpONvZkiWC0bZVMww68zukT56banY93PA44KKLvG4euPurj19jpsrAhaH0mwRXumJACnMInMFD65QUgcU1RgY5lgWRy2U8l06lh8ktaU3IqXoxSJDyOAcQrDkhXov4gJ9I7ov6qct7DWZRJNqAUV3qF1LYuAaSG96MHByWNkWMg40RjtrWVUN+jbHTldNhecOFaqaHVP0KGa1RyQlGRySR8J9J4QQxptItFEyW9KnSciLQxAgyljmWyfOGKVyVUStbnj60PqEcEPamsQrQJhQcAt7BcJpCZwIxOUUpLk4nKeuTuwVsMM9IH7Z0aCVcXjZqxqBUccpDPPRdO2sIlBgRC0/MPyx5nwuMgDocSyCFDt6wg9dDIbSVx/stHcjaij2fQaXajObUbJDwfYUCAJ/34FddjzWtqFmLx/6mjlk5Bcu2I5RfmS5sRSahBH479ppAKgHv38Lji2Rs8w/blkVAtUhDRPzIRQP0d6yRnGdo9PHMO1BhDYt9fg5SVhQLnCHc7l9FEwrx6PrOq+e74SCf5bTQBwG0MBUUJO9C4LYdDvuGNBYlKQaAyMpJ7A2GernE4F0IDui1b0t6/5pU4ZUXntVZ8b54UAB5Y0ZCkbZAHQ5roAMMWvwKR8f5wFrsyV9llv5YWXWK1AWUUezyzCCiB61rWh2WQjlS5EPO8qlJrADpA+igrGjdI6PjRaqsB/j2zD87YaY76p+6lzbb5uf+HO0rr1uOx/ZmriyCi4teYKv2HIULslaPO1sgTBPBNDHnTSpxdsRvDgB05tdsRm2dEFrLayPi2VIqLIGFc4ZVhvA3v0YDkXoZ41s47M0KAPWdTyBt4VU6lmMWYkJsoIrlhc7MqR33qU+uTjJ38p6fNMeOBJIdBQyUqcldgCVW2/ocwZlhAUn6gOpInSk96+8U42QRNLUVIV5ICLO0w1ZnjhN4Azf2sukdyivl1g8JHyt+d0qyan941MjN2Oeky1InbHLrS6GyPdZ6cVwdjrPwzTJfpDnPE+IKpjufJt9UGyfXC6dl85AGUVS6znoXMaeOPTBMsML6s2vdrERou8QCQ3cl8uIc9YacXAia4KcL2swNJNDJMLUSATBGtK6sI2M9gh7bhoc/efEWV3uxxr6ZhiBqWV47ier7potsGqt6p2xEBeeLW8H5J2/IUpHbEEPRxW4qM5DHPN4d+sGexoIl5eH6/jLSaR/yOly6yL+SC+n+uuuCBxLBtXI9ZONw9hX4+a1OA4fy51iBiI7mnl3rpLWNQM0+ObCCNLMLzGIhoP4jBn1FYrmJF67WymsTHmVvJtkmqG/GGLvS5wef1JMdnSikD2SBXXwaSFOEHm11EsN5E9OPnr5s+eCKkqPDR9wFRBHQ7TUJlpMjasVRwU5PS09lWqUU1yhGyXpi9oNQOeAcAOJdE93BOyQN0O3dwWZZusUnI4a0o67CNWdhlUgtHoqKlAcNJBVN7aRT31GSDKaX44BPIQkDocH57fwacAOmO16uGZAkMNpc0/A7A3NaVK9PC/UXC1rd7BzbUrM64Ml9lpd9Y2LUn/1+6baWhi6CIvXuxu8W/K7/1eygXzf5wAT6wtKEBMHrgl39xBwlOv2lEZWXRphLLEfyxUTMxQJoBtcQ1Myejeg5QrLezYzb6Xa6mRp7asCVtCASKN3wECqAQ4+GuSmE8Zp2o/MTzI29Zs72X8UkR67pWrh/bqF7EBOSYdNTDq3C/R9LaHXeel00/FFfUC80MTjvYh41Lsfb+3Q7cQJgWJ+aZ8EKfBrClR928VRXy0eGbewunKUipRfsEs26N17qP8r+Gl46k6OHIMn6xpuYRGTZtWKZqI8HcaAGUiN6o1ugo/NEw3/F0KeFNlpJc9GTxhCI/fdcyTGAqd+Cxbo9YB8LMsbaf3LBTu7IMchBJTneP84K6hUgyktfD/KHfLZAX242oxGBzAWxzytiZN7AWpTAyJwQm8VXXxdZnqM+4FxtlD0ikcyUpYtz214Llt+SSRXkYeLLqjKzrGH4Z0Twi3m09wYk6o9rp7TKTSx9byu9yeoxwaHBKz/fLgSHONOSzstbjhAw8pscedhc23+DS+y7kpob/kKYzyxnlemhQ/lKXuekqahHKX7mUarv408Gos6oY/y6sV9WQLi13JAp78SB8h18xVOs5ir6K2rCsVxnx4oz7oE2UR3jFgY5j0wde2WpCxI9zfcejf91Z4MHrnkpv+1T27KQrnylfEvjtMtVG426K+0BBrtxtRTXrv/pOSxP6zTxoEdupjqirRnwh6zjkNuIzC7x2z/PTcg1b47t/u1ipuFszhhfAWApwfamiuKvzrNgPzRAeUxujGCpXWbxRIBYMxwLioB2eGz2bW+5goDVRrie5SrRAyMVhaAdRFvSkEU7qj30qiJka9vopvP/n3pMJUAT5MIaadjmaObV3MiDt5pDKnCjNjm78jWQR3zV+OswC16dxpJojjYprmKr6m7kP7CegNGdvB3Auo8VfnmQPVtXolHUQNr8o9weBofA5A/E3lAFzQ+vamOIcSZhdSZmnqZunVM1G5AuZGaYYNV/rxqYX54XcSw8zjgPSXTqWTwXmfDi6iHX6mWajHB+AZL5YaPI4SPGrQBbBtjCfGUYDjcQ9S4lvjrPShatPdsYMB8GtpU8TB/y5Zl88cp5niVqHMPUtSBx5tmZmqMJ2r2xLa+qCje/HP0L0PbcAwAfb0iJt3asJ8oLVqD7S1SQvPUomLPmbr0lYkNq9DCMZr3ccl5PtaEqYpIcfyWnz4JEdfHYwyc/6zEWQ4Vdr3tRnxMp9V0MjkYejy8Mged+Mt2Mxm4ErWwqs9ENbeYLrjSuoiLEC/LY3OZJguO87zRoyAWuP101BNOIycTVN714gDcjDna0PhKrX+b7ASYJefaTmz3FLWR9SX2WLhL8kTj3x9iVYLoBtdldFvZUppeFMKmgpA/q1zfdgZqqU4YzE0LYKKprNDKK9A9w7xHwpfISqxvUqPd5uFfQ4EzoCiZLXoajpESuNU4471YQruJyeY51kydq/P7tfhx+Fw4ZUWKGR0kYPkObpqRazR7P7XHPbnB6+I+6/yqm3eOvQwAhOVuZt5hAzFFBI07n/l2uKGJkH5lZ4Mn5hQhMt5IokmlJQplwa0oHwPOKy67EJ+Lc0em3IcqHZ1B51F98wVOJkpK/czJlQwiaDYHS5T9dn4nn/J3WMXc0wFPMdJHDqQRJoryVIAI8EqoMfYcFwa9bmqoluSkGS/3eVv37OGjtnk6Zwce1/cbdfPDkR1/u+3BHSGmW4q6mx5DuFQUU9TAevoF2IuezIYfupnAegJrVSOx7u+OCnBPQQU4SMVYhWQmxb7pQAOixQkRXBEsvF1qhxRIB0Mx1tiQMYpwX7BpWEtTUNcGEDntTGoGjfTj8BCHjbVxqdyDbVY/5hX/8HINSg4D2nyQr5eYaXjMTvLsG8GICW9yV1n7UfVeT+1n4GW2etSGEimtaNXvlK5WiSoE9jm88I/wHAACrlkVdRwZif8/nZRtWywUuHUOaXtilCCI78AW595bY5t4isaIekd5ET51Fr6QmPkemjAZ6QLZ2EJa4PcHVV1Vcir31Mo/pxkNFczbQ8knNLImFizdKCLoYOyrvbVpyGE0f9zIF35bHcQBd611MsHHvMmhL9dTl4a+aTHlaIrlNgnmZ/oJB63cIYDk47RdsJRxrOUXJmQcH46QUfWwPNlY4K1mt0p8FKS74xDprqy+YZrf9DYyecWmDsuRBvfN+eQWzCUgpsLz0L/yBTVzX6XW3/+ytokKthujhvOc82JkE0vdWGHkrz8Yt/Jtneq3yyOucqZO4qAeDoMR/ylBzZlpN2ReBe9WsDp8IiNbRzyciG0jnve2o3O2I+xYuJJUSWnXG+xoVqgzwjz+i3hViwCa6qiTsf9436ZCaQEeghMEDaGeaZc/2ajkMSh3J70sub4Wg/WIE5gpcpham6GEJAl3evft/D3+IMfAUtDVZzOGKiLE5Kv3S5dfMmKXOxbZWx8YXpUvPJqGVndfUpPkdQyHtSJNZAZSl2Z+Rzuyd3Xx52u47mpKIBWD08kv2vnOe42FyHkzp1EcbNZZoXIt3uWOg4editKQMrZzFKbZLU9l8afw0RvGbZlvZYLe6ahbR5scRc/YS6c7SpxlfudD7BkILeUde26moGUwwBNqhBoE67GkeDnaO1flXQEAyyYLUQy3jUX8l+Kl6FTuVoazkqStKwhRTo877RDevaCmS23gP4ktHm2oGj+m3oCNUSuMCM6b4VzphckOt1362bXZRhAv0wJzN9dsm/jfaaZpUNl5Ef+0o/rKLrtjNC41Es/CURTIAp4nXmwCkscig8bQ/08CBUjZRBDb+c7TroqaCo7L340LbyN7VRsxhppUk0m8OewTrv7QahaZqE9gTIHW1kV/6ZeplYTVtzYYxv9NZ2aIwXA/BH/dmj/Ytj2khVkWQAXTIU1vEbjc1jdYtySGPhbctdL7QBAeXiyVgSmPua04Qlw53IgqDuKmm1Oj3mG6w6lggi30g2TKP1BznlWvi/O0eCoOSkvZykJ9aTG7sYsDui+mJ+rx5T351hBW+7Wslva8Yyh+zC3M1EjENut0ep50CI39KUHuT6Wih2AlUCxVPBU1TuamSFmNEaZLxrXAz2lx5mCXGY55u5UXOhNvJApuqq2Q8YpUI/KnboKbuRWg4L80RPEDIGzJrZCMselFr74GiXRrNqpqRyKx2103YZla8F7vnC+IN2NERe8Jb8YDmagLnxvQvlc7rno2GQnvopZyNa4SehaT0dEaTsSYbJ51dCg8k2vvJ+blYJNuuZyIQNCi+Dr8pXiwO8IbJJoPge7X7eN78OVv6ofTKz9lmJWWJVBZd0ZfOAShumE9ObI517S0lKRHS4o/Gq2LUr8Rtz6WSd9M9kS4Ju6aYAVM/3CgAPcgEUCiGefu6rz2yTDqNa8A/Ed2wPrsgRDCZzJKQyfPFIV7Pi7TGgZAGdPVaQsL5i7xl8uGXN6dkmP5gF2hg3f+Fx6+f4vUqmbkJ/FDmYF5MECG3hR7wEhtb8veJrojCgR9t3LybPy99eyUpn1zzvhelAIYK7kyDTDAv0xQ/qJzxei9pTsxIvmBSrlMHBrB0CxMVyGeKpx8AtsmwDbKBV4nPSgaJU+wbvi3696rsHrrK3sWTaMYhKtpj5rhuikmuAmtMnwISqOOZQE6+FztNoCh0qgpQjo89qpvkUnypRHx6j+EMUbqGwVkhdfoT5E3YiqLivdDVR5gM54qPxwrJu6PqDOtLe/gAnOP/285wUxJgZjr8znNUYQ86b/MWC9qHD/oI/ygfIDIdKhNQrfimg2IHiJK7hX23gURa4RV5J+ncQzjV1ljrKqyk8UZ68RVXI3122Lw6dbKSNi9sXHyckZqfxUSmlY79EAor4Hrk9ou7hmkrnoYK46cUkKueYXmwVRtfLQRByz7HQWgYxdmeCyHkgYe2lN1kDL3lIw2By/9DfSB9sv0vKpkbJPOK1aeRKZhx2LB1hfiXoXigCJSJ60mcRGgjgvEVJDjz9VZ76CSO8VR2PUeSVd98WWxSI8AXoGqcqKmSGKv6vtLR0RFWFSCQn2O5Kxkge9kb5xfoICXHKr2hI+FmiPxyissOvJtYJsQ1vkSMa5AK8RIgE4huj9ooFSrzWcet/rPSALvsNYQUD+hQ9Ou+KUo70LJ1Q+ILVCjs1KWOD4DsQb5zL+itQwMgaQ4qxox7lb7C49m/zPNnoE74MlU8jioKov/qPCcO6ZY7pY9+seeYmAHYVCDzzM3PdFARc5ZwVreUUtWnbKgHwp8fz+qO8AhqlATxdPbWLomLz86/PAgyN2U8WxIudZZB7obR6NmrX7OxZ/7TEpTisabAi8MCGSUD58SN2O/pq9PrnnTc+lt8SmQbxAHfcNSjwSNLEiBDw/nw3IsnqSduv3AzCRCcafAJTcfv5dCUo99ikm7BY0lnzyMCToVkUXl42rWEKz2AUcaRHUGoYyCbQHHDxCVDQfQpsILI737sVbeiIrpUBvR3shpbpQB5vIckbjQACJdNuCcUhhYLJJqfVanvNTj7bHV6vi1TmpRlM1fGl8arLeeUBeirbzon2IOrRJOkc7dZLnla3qz7ivxZlnUJTUucbEJCMK09POvDUF9a7xEeMHSDgM1/7p3k5FEJUiTlC1AWS6u+DcWKeMjp/1pbuwEmnL28L/0tdAc6lckLLy9/ipAt5bsKoI8JbjkARjD8t7R3Fszia37X2II8q13a9iBjLPeZxaToYJgsqHwJ1SGaDz9flVeHDmJ9ZU7+aRz7i+oV0jqDeiPqdJPdqBcWbgxmZP23kINQdPZj1+sf2DTJTQB3LD74NnZiGoiiOhWXYQA/dp4VedYX/HgjnbGhGOMzNz/LSANITBxugxPSe0s48qh87aWV98KoeOBaGdA6ZwJohNVwggHQ51Ic0iuJPN9vysIdg9yk1FK/9MGW4lAKEGZfpNqBK4nY9IS5aJLAoEoq157qQvtxMIBQ61aB6jJjqfW/GDAym/tTU50egrR7sh1g0juEHMrZ6dEgTKsHu432O1DCB73x3UUcu3IEv3ACWC4zfc95OxzgtRTV86uW+QXUA/eO9uEvGL/82QoApdIzejlYeIbbSpAb4i+VaBoNBFm/J3hmm7pBh2OGcOMz5gEwUgCNltoC39Z9SUNnCkKZOhfsbewZ+v1ysuDhxhflyfQZ80SqVX++L23AwiQ6fzMTC7xWv2ti/ben82wJSv6Ud3aKliiGzUf1FJvPEylZNG6qTu1DNJ0JZNHlxiSqvu4ilhCkmkVDuXfnVU0g8XXtarLgcaA3y8RBkHInO6zFvNPQbP/9NHpcY23m80thNJxGGCNhwJlEYIqBwGJpgddGFfUl1PlLkXFVvxM6Yq3g1OmRWCYT+MXjJu9jhra/QN0zNroLMnfpi0N0jWKRNdw7DmIb0N9vDHgJU/itODUvf9uMh7x88za7bRUUbBnT4scZkfY6Bty1FRMnF+ppkxReh8421I77oiARGHVmNZHoS4sUVWsEhccFwBvMUVgj4T498NQGQatxPmDE+J5WpAddbTt9xAqKih5SItRAw1RCSiLyj5Mh8ro09bc9oxK9/95I0Zmd1DoRGg3YQAQz0+fW7cSYrG4kWuoDD0XbALAJOkiaUUlg1j899xU1Fh7CmPkJoOIZ50zmiuld3SttChE7Zp6PIfRn72KN+Yy1h0QCwzzMKWurRXgzJD4rEQC2cvyzouaeiJiR6IZy31yDcxFZKh35Zu+9cMWXttzcer/kq+7QRvB1tnZy2uz2BVPsX5dgImY2P0e7R7AkM6t6O3rHoOSO+V1Fk39MFfe++obWf/4/cEWhXcoakjb/sjpeg/ZxlBvOSWSJew/gF6/czTbmH4mUOdpRDYHYTLW/0vzKwT9iV1nE0Nl6p3LNlMhbIm/Pkxpb7FeOWOhvZYbNLa/ub23RIkglH+vurObRQ1s9Trutxbo6nZCqwd6Sjc9IQNl2SYGMYByIOe432WygyuPunjCvrH6eI4teI7zhrojRd/LCVitBCG7NWOdw2Ox3pZw31tcaru1fm1jnUh8PpHqrYI3mPJ6C0bayDtx8i8qqs53heNM7Be35tT9Cty9mTmd+jSic5hNc4voI9LX6UdFAtZLoxgRwaw1B+pS6DAFJlQqPLzFZRIXe3QLBDJ0Ln4rvAzWhUzY+qvORsVU8r/mDh/n4TN552IreQk1fNgOw6Zq9arZTcJIUrB0q2YtB2RPO/O1EqAKkLjEhHIU+1UG2urb19jgVOIaHl+UI6K48ps9qardfXeUi3vjYUQdwI+87Z+DGNvL/8ZC8yip2PKwhja01mrzhJ21BsaGNqN5UqSBY/NisP6EfWrl5TtjjnAswDxcsgIW5bPFJDTKTTvNJKQpIVlcW7/LvmPG2Itk6xpobHvXCnrnmus91x+1KYDjxb0UTwYFnI0tt6hMV5HvETGYMsCeIGeWiHun1+r+F/eAKvEb2hiXj0P55j94n8W2xqcjvgRtEivXHt6ghc26pM3W34MYhyGhA3dF17zx8JuSqr0zieRx5e/u1z3Zs8qsfAOMyZ0YU3xbFDgy0wJLNXl4mA0yxLX7GWffEssaENLLxk7kRSpPh/I1TOFFPXWDCCR/w4G3Mn1U98U8vmESh9HrSg6Ug2e0nmK+jturZP8sx1nJ02FtUe87bXeQJvWqPJrpBfKntCCx9WK9tGtoNVzPaUgNdbps+7mQRuV4fbQZ0beDp9N4qJ/kl8QWgC8kVAmO7cEfsP6Z9WqBQIzW1KtXBDSUOMC5F7wpWFwTZjAGWL5qT8N+zxWBgCLFGr2wR7FzJ8NiBasXdnZrU9pbl/VNB6Bz+7iyuhkQ3Ti7XYv0Ygv2DJXOH/vQBsMh6IC58yastFKCk0/i15t/yMTTa2ND3lIiAb+/II4vtfdq2ypVRNQHiU/VmQb+GztZ+qCVUHc/m82Cfj+7Ds2sU65sJ2eDdtfL6ca/SotBUfAiSa8WzwY2yKg8bjk/h4HvMXifUFfnVGA4vPlIRyZ+kdHGW6c0NXNsdqdSqPIVBDZkS0ZHSgRtidCalDEkn4a1jyCaw38oJfi6/cF/nMg0iHizYPtbA5jOE9VCFwEYeWWSQIkU1yYVzZISMA8/zyhC7rhLiX2zyACZNENYNbYH6SLD/pPJqP8sE7i077+Cc1xRhmcK+FF7erVnxzLb3zMg5eUOyK7RiFtPp3AwmFqseIU1FEI0h/zdUEhTrP5r9S47UOemGjksoyL0Ma7UcWbzskf6GPrsBIzZxhJtbVWFa/MBk1d7Qxv0J8OMyFpg4N6EjWrj/dSYjbHZCL4QP3/gHQKKsnmoK3XC1VST3Xn5F/0pUImi8t4oN2OSW8xoUKbzjBUgK069QZQzwUElVCJ4DYitZuW8nR36/xPj7UnXSmSsTNZl1FJEKngDt1EPtCv47MMEUhU79hu/O89rELGsQ2aD0BlFaarlpLeLviuO15EcCztlfm6qLt6mXBiP8zs7DX+E7vsJhWygKfnEH2OpHgiOmfskgL0qGZn0AjLzn6eF2n60XjmFMKuu6avPSQ9EqSQM/8P0AHtKn3UNcfuN1J8RioGM//Xa2KpxaoNLdxwDN/fg9WrJC3dZIsv35h1kl+yCthMo/bqI//Rip9b/i/KlMlYAU49Fkc/1KpdiYq+pq+/ot7CB4W3wpTdvGuZ8mO0ltEPJfinrCzbxXMkMYlMtt2qFTDuX68dm4KbgffqvfpbRowcq+MjNRmjlt/I8J00mZj3T8aUJVJJ/XG6VbsCr7tonWnCVu/EeEhlI9d0uEb6E0b9NIXInrYNAW1oY2foKBgijixoJI9v5ciJKRbzpb1qjc4hGFE6kqb1NazjZB8ZY7mzQn0Jh0T7G/fupJJpfytz8x5LmQagf3FcnjavCpqRpILxfzXHy/VEBvefAOC/ijftW4uWRGFoQcbpgDRxRpvFJPtawlaBeJjlsx9/lS18R5qh8++Co3JeGMiZJtSIp79sIxWi3s+FEUF6kPDg9MtiQ8CKcTst2ezpdRrDJoiXk1bpot49Y48qtdEKU+F41jWzBk4hL5GgCvBkUbEGTieNfxyuRxhXqTsccjxkN2LYsCBIlt5Ovirf48pJjNCO+DnObISXQ7yHw8gI7WEztQaG6ZnOvXY0WwIDrGFuO49JWEpv72z72yvmSwABVjVFC2bKHBtGbr2Q+ysdFpl3ti3R+doUjHrP+yOe3EeCWz1B6vpvU3iC9awjfJlxbLgV8P9eLcxODAZDKneUe0QrZMROlKx6kqdhH6XUNFFSQbjV0v1M+bta5hsuoo+tyW7BcQSOhNpF4QkBS4bIx/E5M1Hhdvm7F9TceuWGi0pkaAFmzb+LAAt7+4F0dJCJcKh6XmD8/WdUQ03smEeilCxf2bQiQCjlVtmbYtAKsZtWhdlpn75NwU9ngtq4+BOPSndT0PRWKKTzudgv+waYKUeRGD6WMzIKjTMSvyfOfpaiGM9FE4+oBz8nlKO5Tth7wIv5yu5ZwQoDCtYx0GgcazlAbFFe/BuOmR29AUUCxP83QBN2K4imTatix7buffRXnwpaoF44frRYc8/VdjQwSOkxZECvMbMWT4KC5nHutczTsnVEgxN6hkIcC8sfKutiZv+gj1wDPMFo0yXh5+IxepqHncUZ/dtQ4YWojoAZ+bym79osY9jvjkq6TTfAcT73klNiL5obndvAusDu7C0Pm1CpVhbbO0k552AVGP/TNfrkJGRLHZTnTUmf+XY76X0Ivg4BNaLqCKDdQWbUyeBz8uJI6mKB2ANRgy49jXAnJO33Yv8K8fHEjQzongUDcG4bRG8Y8OfglfBZMdT9L5M/UhOGT4PXPYWjZn8jW444ORJxdbktB9hOno1b8OS0buKC0dObvXwb7JVpBMZ2uurhuh2RFuNIdhjYVcKvWeSI6If+56cvMfGeFqpLmcFTMXsXZWs/+Lo+TF558DKKyLtYmXP/XDoFpIKa+FhM4Vwovkfbx1ibTqhZ/Wgr+0lEygfufUpFTxe+yM0dvOUVTO6wUOpVAZXbC6ujzJiBaRhAdKTs0hiE2WPfMIoHRNNU4hX9wR8flXOfjbb8TgCluWkAJfqjtaTNW/Ikg0tmRk9s3HrPui6FT/p/xvecABFwz0umUlLhLW6Mgpmeodgmy2mg+k3naH1HzXE+E+6UhaqL0j3ryBQbh0tAzkiJgn6HYhbH+jFZFBdwSM55IJPfKdfHTyNvECENR+2geFRAcU5VkaBNPy3pEqBBaBW9/fgEl0U84BfgQ5Ab0QXAb9IT7Yo6YfxrDoNuANl8Cywu3Ijr1ZadcACNxic7jK/OsuzJKlGpo/do9qSN4hpJ/82Jp/w0iHoNL2LsBgaY0MmlA4YEoLEo9JEm19jtYBBUpsbCr6bysyh2JiH7pipSSxBTDJNv1X5dd4haAnya7LJAgshyU8OuS55uI3EbvVQF/LGMz1pSz7vZ7DIK74ZVW1DPHPJzILGjPErXOCZmuJKPge2AxWetndbaKR5JO5R11JRHPm8fM4X4X0oK3RJ4apBv7jaYnSS3DRqxyW4yIUjiNRgfezXhcag4aDT9MYF78gUR3vaBzrv+A6YM1mGpMrJY85Shp/C8s/abxv4ETgXWy1kdZ3aNbwSBb2rVM7zQiSWXorrHd8/+xtm2qvhepNgobNU/Y4DirJmtKK5rr8jUFKHm3NCoO8eSwvtN9RgPI5fkmhL/PbAp/E/bGLfLdi3TbJc6JuQFxvu8M9tlQvLn6/gEsdOOMQF5es8BtK5oDIvv2NYf0M14gORqi/W8CMZEXEME7+qkle4gJKXUvCiTuKqmnQxMDKlKUO8TZVHU4cmZXhBA5n2CQPlqXbBFxhqjPIiUisyNne/iJnmirp7MPZyEplxjFxuP+LOU1w5JIkSkYOAhYuZTYVby7eUoLyvCKtAymtE5MHNKriK1ZGQoHmRlj/X8p0EiLEcA4MjXrJEhs7v/A+PdpjNPMXOEvPxGdXSCBzyJI+oc/h+72iIpsfMPfXVBVLLQm1V3qvJsweVTWDy0oePVTZ755wVPXzHD4mtGIO24mSuuGT5z1psma8xKSoSGLXTwtl17WSJ1tQ7s6NEwx1TT0yX8CaraiuqfW3OkH8dB66je833ucQ3nDQsKzqCKsXx5QKstTclZUrdp317l/zsPbWqEP1/q5dvYq2pVgsXI6czSgbhm3kyzxTHbY4bsEsKLmFbtMRc6e6hxy5AGGBMDMTGkZugFVg8lxf0Gxe0GgzM7HV+fP4dfneU2vlmyHMRI/QMdGgfxM9c9EKl+cWqnqdfvQOhynpBh3WlAHcjXmIexS5qX7MJrVTQNVfvA1408uiOQFF2kjtdjwhTjRxAUdmmBPZ3x1V85LAcvsfM5Sj2NzzCKjjcsWw2b4v6y2uRV5ClRm/bGKE7e8Wwi//DodrugTz57WRObBsWSoy5trK5mpsWOQLHgptOpd217kUZ2jzx/MUPo1ToJfOG34J6jNvzk93QAE4/TqcAglfGLM6sugDOK6453ZZiljnBAO5e+U91gVOcRO97VCEe3KM2QDatQVrueQKQP5jqgjmsI+lkoxHWfcG3XD8G5Q0pd1t59DRFYYif4jznbQ5htoGPjxkj36LRdtA35pPcC2+a3k5rZn1jCsKR/pO67vN2M7dc1BxlvOT6l2fk4/eV2xlslw6Y2iIUrTGlEkbRRGSycpA1LNTrOn3KBo6xJG49K3MVVd7qRiLSNUy0N5EDSPNyeEXbha00Iz2d6XcmupBIlb+fkbuNAoXSpFeV7zHcy/4r3sElSs3bWwJdVSU3XF9brZUSFdYPGHLnkLA1BjueARYScckQ2lpjnT3Hi6dH2mS+LIYpA76VlMkAX/ogaZ+MtrWidQFxu+nYveYX3IRaL2dtSeRn+9JmuyoRznudjzyR/JdjP7cMPgMgeqtdZmnhaPVjFQ5eBhSQhJJQI0N7cimmMHn0OhuwvXGNf/Mub18TICbvqhw1nco6TTAf3HJ+bDOWsxAFZjxPAjPmcgpe3RUoaAwmemnPj+mfMxA9c+AqiUo1hN75BpapJFpo70mU1lc4nuA2Jyl9l9d8/mEuV7lt06Wepj5qCCpKGw5CkbNT2StRShBk0Y/Nm75UwLCxuIDVCRgGUGgNtkn7Oy9nmMch6e2d4Jt4aQGOaW+0hf0F194dcHBHPYps6YmwQq85XHFDxg3ItjXfYT0nW0wXpEF0YuyVIS4Ev1VTkWjgNnMUF9lTGvQTGHp+Ny0fpKIvr4Sc3PqlKU0XwwINU5o8eiZ/t+3V4b6nWM9h08aITWhUWmzz5spwFLA0mlzZoySr31+GqCU6kUkkfqwQ8AJ8O9ZCalBMC7rvgHJEWX9cLIyjdr05O+W1Bj2Xda3C8OOWIUBUAtIJnnkCeklz91N+LdnFJoIQg8CUk+3Q1ri2Og3C6B7jf7zUyQOn2KnstuCBBtw+0BI1pB9HWkJ4z78/k51G+MVVCLhOS23mAukPbE5HkTQ9SaqewoHRHZHTKYaoGTEuNc9BOYVArbZ3jDvZNZO4tPISzi2XDqREbt2wUCfNrRp0tjfE9ucfAvI6Nj8Z92Gw3ube18yUJWkkjTlOcEioBTh5sJ/D9+oh+cQvMsScF6KfFf6O3rGtE0oirsT1Ds0kbRNvh4rjk+qgwcHtS4Nuq8qdFgiGbXqFym3wuSAQ3MHq316peiik1+RKlKv0p4WgWMhUXy4wKc/pEM3qcX85nHWKPsoOfE5wUpHC336RQC3cUByvZc5rNcvoizY3vMYtvoF49TaB/W2yWdTS7NkbnZ4+1FEOcILeEzcuAuZ7LKgOXdXRXNDOkZcnHv88ab6ZPgxBNfV8Tqt35mqidm7HPvemhkM1dc99HQcWgnjMxaNq1cmdacFLSr0Y5VS3LVEJExi9NMieCKqShhIB2OUicO3WvNAnd9vpYSXTC1NLINdtjztCXzMZtyMe/gGw3pvqmKVJe55tzarcWPNTk9qIU7b6VZ1ZvmgRIK4dIbxKyIQmhrTqVN2ki1V7DqM170YYZVptH8S+vl8k+juxZ3Zj8cBWLnX6YhYMpDtRTJHeEgsrXTP5jdmzArF8/XVqYm07sDThaj4ByzwW993Dduk0BxS6KNbvypTdUylbhRGhTQYUhhykQSgLdfAisnJn0JVDJg5hkUYYDDk2LqskHds++fs3noycV66idwu4YeNXrhh3GxjWhXxWE8rCkZh3obzM4m78BxNc8hEjvVNE2m0XT5CEAd4C7Wn8bt8FxUZ+OKUXZ+ukVKc4guyLXmfeZHOsYeW+Wc9hrLLZEwtq4Xsl4DqJN8di96nh/0kbbIoNbEojzmiEQgdEQA6uamrUnKoP8KUSVhWGwNx2NfruE+H+S06NLMQj35Fb2i8boy6EQHvzdEZnlWqmEfJZ/V2CdtROo0jNekhbcpbpexvKiYaH1f9I3La07V0ns5T7V7OWoKbuRPNMCa6w09DAxEpjNJluojWz8sY9eThBt5Vee+laCXYtEWoERSXhzAakDAfj9cSRBN9+zHbngPSqaGQyJp+B+NselPUoyPRwAt2nTuVrYmB4y1YgwgKOvQy9mJOhyNZZfwTfRYkpKBMBBnGLfjKbt3HRp5ZgPz35TtyIYJr5d+gElrQjb6YSi2oK3pJVPXWTe20vsrFSOmmst3I/YV91V7MCYkdChddPkwW/zjaGexeoQ2+gFh2qcoSqeLs+64rhaWYFdQeMA1CyS9PsqM8LEbuiJfH95H9B1VflgIp8dw8k7SNZGLuxj0LqitR/CROqRvOf1WA3vV24BwH71wt+v6H/1tvI584pBrtDO4aOG2gOS/Fh6obL6sk5lKgQ3Mnq9QelDN+De3rI9+OGROXmzKO3/7XQjxrGb/Y4we243YDD4DJ1FhmthR21FokNwxzvbUTUNt9bPS1NX578tRU21F1lFbRsMC8iP0YdqDl2GaHS+xw1VcbqfR85myuRj4H8YuZo8E43u+7+bi6P00OPoOlvkEqOHYtudIz2LJR4QyFLZBVRpAhptVPg3ema9UJmcx9tRYVCdAJO0aKzE13VAvGq7JmuqihTa4FQeXpfAMJzGxX9jXblWVunnOMDYPEWHbrTbq9IF1n/c/jmp+WMnelBIGD1i3EhuKe8KZ7okE8shaddej4yBuR7JKzO5Y1WUVBW51URjbUUZZe47tcxYaH9U9fWMsLYD3N0sy6DeQNipt8uC2O7x1tc7YyDTQ4qtuCWLMmK3jUZ0EwrUJ90AE80pGFfpdBObEV0vMSFkqGrl8IPL7kP2hJa6h0s5/lDYcSDCG9KCUdje1kh1VHOYKmF9iwlKnSDuSUgIslVSlmcyz1rwdp7d7/T0H2HVz6EtE8s6PlB5HVUtg7pOKLXKzOjMqK2wtd57F2DgWwMDVMn8hywI8sq8aUKOScDtLXaIKpaxne89FlcG4eEgU2t/qIUGKLsv+Z35Ki6XccXAYrDf3vg2q0fuSv7nwfoe2Zq2T8GK2G2fEwZmS6Cf5NxUCrCTeZ6RVpRrZlFyUW5aCrbfoJYCQNP7g7x8PaPbBF/ok/J41aavoT4osXqSz58SCI8d2I0hdgE7j7003QJFiQ+yZ238RBf6DmBX/39jpjkUno8WFGVmNZX8cfCE+XtPiNA6sbc8QhaxSExdlOp7fdsGFPuslqlyg54cwe5CvYUUQX0X8mMuFb0Wgi/Grqn467hXI9QlMG4ZRHtdO7yN7yj8gblBWbe940YNrIDi1EY6BkYMcRwgiLv7X7R0iIjrnznvEY+fD+9+VfxclWU7gwvkm22DCCaVsH9VLfZq043XsBP8fg9sRpu1Ib8YbYsUIDQuXhiyWGULKaPkt2AqRBoXvEKYfqgPrg4eCQk3shlzURlwRi2DI+CWB6fIsYpulFYY9kWOGsRUJjy110P2rVthP4Pa9faj1OlfnRcMmTdYXMGzQoYfOl3CwxokJoQ7nU92pFJ+daMjVMqniwVBvA0dxrg90bBXZgsv49970hmtQjtUMaVib5iSJTM1otPxRXcI2xllt+WaMfXiVtDQRKYjALHNKMaZwUsEXApoBvqrvhXyhFs0zx38XlpofGZTZsxiNbz2pWbp/jqGmPjNEf44/eTZSHPp01BFJuhFQzl5VI9+1AunM9nGfS6HKQ+SXZmnvN4zizAT7ZagrwNGx0KemOEaHgfvbAczSFAsiVyX5zpvl43D4l85RAB3C+X4gvGQL1rzxigxraWAoCn//ReyyrcKA96LKoKlg2cDGQsvgaa7Yye8izYinGcp7Jfj5td0wgOlLactWPciyfudHphcuTqSGKc9H2BIWf7SlQWu2ol9N3Db0dDCpRj3Ss2KV+BtVWDvZPA+9rKm6LAH53sOo7SrH9VwM81iPbM3lhNN/lGGb1eJ8drqjO86JqZ3DsGtI3doqoLFpberCcMBPSEt9fAtD7WQdY0y9gMupKGMHI45VvrOszQCSKhlXGRvNswBg4p0DgGbWHz4AuwEZulb+oOE3vHu9bqrEeuJGq1ZPmncbOhiG/GBvCIbHbXclPoY5blPohThfz650WoCrmkN83Z0OlVPjhJgeH7k515HKvYZ6pGQ7/q0fn1mxn2c/Ta1rXeyq1sbcfUOoSYseVBnIHH74fOLODCfHi+tqbhiwm85gSe+wN609i6bJmEcRcTQiG7/GV3OHLVFUxMeL64Bfw9rCtUS14krtUkGCSpYx/dWtuteVa1UQ/7/SltkUaghRqbhvDFN3ddrU4TkSHqCQHI7ffTxAU3svGclQKSCsBz5WjpcZMo17GY9kkd7AEadpvjHKPrPB02hVvwjEOtRXWYP8+lay5dKV1e1MnniV2LaVA9CunwppUl8edS0e3XIu4xztxRwQuVcySzX/HXJalfpEYGdTHJgOLH2IusVgJ+1SKuRu9X2/DheCcFHtcIfKK7disC/DKFY3UbcSWmc4lpTV9RIHtqDXdvFFy2hOUYt4XCSStvYu38ULXIgGIVfWJWmKbOzcZkZAi0ok+3C2LKDhIEOxNzbO4CLyMrcE6VM8RzQJO8ZfdR4aE7iJbPRgwA3dAcvaCIKQlpcLWN4lYiIq0K6Z/ubs3TN4d0q9gNOblinJPamnkFfkmA17Fg4HYR8kuiRZZaIk4ap+YX3pXp+qg6tSt/OUq2Cjj3+v0J6nnS+aQsa7dVtSjMLBokAris+dHS269Y/CTryG2gcAuf0JWL+jSwq8OHjnJYnX1aI6HGefg9sGEn+5FT9hOeJ1KuWAGoTVOs1CB4hwgEcfFugaNFgpKZuMmJIPh0p00f2JKIuv8Gchi4w+D488ID4We7yRMkY8ZgG8nHj6QHXMk4Aaes3+Q+HKGw9awcD0P9i+eYdADwEzwpgdlUCV2xkaXL6cc4hU8WmmCziLVq8L8Z9zWesbHWsz7E4HLLU/AoAXTCZeXfHRACJhAWZYANnmdjpA5AWn6FiIe+qvSD5uldMve91OMJKEPh4y6+h/KqwhLC0XnjETdDOOiuK7OXmm4OQwRM0sfwaGD65Oe2rJZ1a3IHOIfBIjMxa+5NGzTtFfGoRtBa/hGwDkaDvI8i01CN8jT37BQTgDzjAZ43ZmrnlQLRra8R+4LgSwFnOJc81sM+9Jml0/afNyDp3FdVKHcwCuSCCO9HNylDJN5++fspHm5uemEE0j9tbpvEBwTG9lUhol8lKD1t3U1NRKnpg84PEJTZn9EaELAHsfKJRv7EJse9PcYPowahjL6mJhPPa8D5wI4G5/cKdxvCocE2i/2QqK12gngPgfnIxWymqFeLOQxcXsz7PBHe3Ll4DYlE8Ch35ifux3qJRZQ/8Oy5JaThBn0iOlfwNEHK6+pga1caQY7JgZZuuGIeHFT88expDsR/yUSPQKBrT4RwrplAZue+R8NFMZRlTVZOnZDjtWQ+f+e47vhVkjI9wSNJ8jTrWyy56jkH2a4gGySx4c4OdNO2NyDqmRqHbl2RPUiDccbIz8axYWDbAG3jA4S85t38TTj7/C/aGoHRIW2EJh6nIyb/0vckLnIUU5rOvE22VAHE0FHB6T0vH8+byC+TwHkQvuKXUFV+MJ1+xIDgtLMaT91z7Sq/8ijUBArUY9gCEDu2ACoEMh2LstotXP7ziTaptHOyXc0nRQ/KkO1lgTnkuVmZ6HyQB2amq/SGy0DcCdz65dtj7MZJVs585MUVWO0g7yLyP8Ke0vJrb/T4YA53txrmY6245vtmLO5U6UbzX+VhPZdyxKU42B9tIPDeoOFhVsutf6d8xV1oIZbktQDwIfym8uUKJszpS8Z5AKu10YXA9xBMm/NgsJCTz5jcJ4chYvSTEGxrLK97Eq08viw29KIv6jxDT7p05hC2IVxflIxCwx4QwQ9aI/Q7T5AjJ820S7ktM6egJHFR6Ygg2MItHji8G4ck54pIGpt3ifVfCJV7WGGw/RlfRhRl1djJMltyeu8KfvLKeUgwHwAOEOqc1vxxBa1J/jv7xfCQROMNkvgazzI70o2dmeHLJYbWyqwPl6Nl05UgoJ/0Dl5YxMZPTdDVdjtDo8ckHn4KYsnrvWtRyI5fEyesBFGvZPNaTs7p47IEBMGvRubHGA8XAqn0NrSXmyZHXisgegfT1kyhpKTgSqrv/GkUJTPAMNihwO4MGvsvabLzz7r8z3KY5tArRzRFcPk7Bo7LovA0TWOqUR03GujRf4KrQozmxlTB9ZdcMVb6Wc+T54NK2yTksvWVgOwpuve1eDVuAX8HjfKEUXPs2ucI5cUuIRx1xBxD9OKVOISKGTlw8qFEbY/Xaja/DcQdoFs2yPybm1agDKJzNfddTfW33B40EhmHkm2o1lo/rO5feOqARPCtwU3KPXSVgjXWb4YOfal5MZZ3k1IiZNyKBPvIVm7ik7e7yKIo86YxB+nrguNrTPTD7fo91bi9MViKPtp5Y3c5gZdA/7+sVxvHQ7pZVkyHNRK2/lwzgtWrx42Ok6vSzcYBHTMc7NJV4chI6H6pdj7czXHOKsCveSxS3hyvSvS7wJRpQw7uEfzNJbbvDea53xJhelSUGyltp2mcM3IPL+CWml562MOcRsArBxdDf2GjyCl7edqIHJ2L0pZTeaNbl3YUtArG/1+DCRhSahGYwRO6dbGflH5SWQMnu7PgWbn+WhTXBut41P8SMK9FkSZRyyYv/XZtIjswXlwAoSWpT0n54OHXWxFp5qGHiQciYDBe6SZqEOKF+2LYFQIAueJGgiFlkFfWHkjQ+KKyYiyr0EiLiOSiN3U2pqRBSs/qVotkM92bfLuIZ53ZiqCupvleZDcbv4SLNBrIlieD1hmcwvb19Gq9G37FAfzcA0yHb6ojW7zgd5aFk6iCdkqK9YinMRF40pXkx3mn6BULnQe+p5erIZwJCjkLSfNUbDiviYymdjKQZAlZsAkcEjwiAAOoVCVbTbyQH1jC+XWMEYgByI9It22EFQqkfOFszWRsgG9ax7GPuh1as2RTF3EvA5d6OZ5pmLR6Hd4klnH/mFCHJgqsoxP8amYZNCFDwqm70WaJvBuE1NLIwDdq6p4ulvUx99XqsirS7kXKrmNKxFiRBgT/71fhZ/vNsyE7TnLmE54I7bjCKDFxPdM8Cl6p7/pAk0bWKAJQGROO6PWBoZWUy9HfiDvP5gC8+ofIAD+K7EjG9Pt8UIy8Armx2290uyVji0L0NkbHC7Ob5XTO4OLc9nma4nGhGRfDxw8FYa+DfvFxGdXRO6yTsm4WpndPF5lEamFzuyKsZD7NnokHR5WQoIKoZMyWgFG/JT8VQzUg7JYVjzctAoRaKMvSpvRSh55tsC8j+WSM38ZsvAooXU6bm2inPCG73a4MFSi1A386bmW8peyhjShomfuptzxvn4XsrWkXOITR70/onuF3V2HqhwlqgXPdOl0eHch83tXg220JlSKUBdnL8Lz5SVGp1z9gLD4MCJyLjl1CCAeOHXVDPDLEXP1M7s5vISzPcfCk+ZGdo37o3zZulOMnl7GcuNifmB2utiJT9ZUX8hkTXWjKFnkuJxBBIurIN/6a2odka/6gxSBIBbvA88S5D8ks0ZceFXwUDvt92PsKTtwgAhsXhw+iAIfATQoD7cCl3QIWxyUDsyVN7S7tpvcSlwcf9Y+TWAT7UwS7OY/qsPkNI0PTHHzO5Kg7/KWSBUm4pMt9mzfYGy0sIKi6mxkH4Cic0+9a3bJ/n+fMZapXj9wUap+jBTrZQWTKxchugvw7h/OVuUgu8iV8IooOFraTltf7idsN2p72dfMz2qHPUErDcRZLMKAFRL5M8dJh3+uuAbNVIgjVOE954E9sp9xDaQaW/lJLk/7VUHi/ITY/B3tKLD41wgoARcVlB6pvosqVTvBXXZ5YuIcvrNytJvukPDQMPUOzAZUQT/3mN6tmdUDVm0afakPipAqR2O00z5pXo+qeTIGckOdbRfJ1ruyAc+IdAnjIwWPZTup8rR31EMAM7YaG3R/+tTB7hH+6ewJ34FA1ClVUfOzwPX0ps2+k3kKMi0psJ0BcpHuGhMGojGPqTSqm2KIb7MxvPwLGLlSEOc2vDtGBSUYTJJ0gH/9IydxF5r87OIuJO4Qmq5wrCNBhmdqD/Nqz8ITxVrunR4qACxnluTPSV3sme2qaZ8M/Ssy9wPcifA81ZdFqWTCC8UCkgFP5GznWv9d+R5JbCdXceQVZlfMruyEmz/p2STlgrC17+T4VGF0G4ih8IEPgyS8PqAO/U49coBPnz/Id+EfZZRoQAogoHew2uExfinGHo0lK2exTeec5FQxzuIL+n4Ux/LI9H8+d8umm2WUJh/ug0NfGNa039vNoaku9211Oucwr8Jz0qe/M2u2NECpevbqLeclfMWRBd4L73YpnEBBsebdRInvMGyBiUC1VEzd2Mi45i9LQrtaILbcdqrJ4GOUMfMRbvUkIYNWKw/5WW01N97KtXFcsnRJaLVJju0QUtkJwD7RambSrasLGJYqKjfukmHvfUyP+3fd4myTqrYAJhuFHsTlDNZEIHpnNbYRd5m9nNNckE2dSeQKCG7PjSicVjsqt25NwCokcGxdLQUbLzHFttNAjk0QtbQaW1Okb1+xTrf9MQS8Hrv6bjjzvX334j3ELv0+XtwQtjyj3wFz7uPX2wXZSTE0O9TGCeqKo2LnNpXXrKW1CVJCFNxaEHQ+x8cwwQpw/EqRNT66InQBeOnGj/F79nkndcwUr5IUBOAHpRjCXGR3BaptMekjToSPdt+Xfe8XPIqnJzIaYpfXJ5f4AJsiLNm4m8L9LDe8vvFUpCbiJ+6DWueuJYx0PXorYCVZCdtq3q1HW6JRR/9JsxcXStfL2dSTiu8MhIsLssxZ4h9cWYoR2/pNHzdbq1/06BuR3zZudaqQfMXUm6zesp4KX6FkcRVI2B28fVjl3xrjkbCOCQb3zVCrwYOnpO8NmjrnmUnwrf60Ma8s8XZnowDg9HNCA2HQ8mMUlflx7n9eZ6LUa4oQ3KbPUtHapK1DVfyOxjXLoX4sveDYCCLJG/BvQLpRuZNIWahBYkwhd4F7cHVGWFn+N/ysrOMbcrgEmRORD/1kbDNJh2bVx2AyCqv+s2YnaxgVBq3ck3duTSPJuPdJ/KLd+vsxSJsCyDFweKMAKxSiFsbSwd7GesZr8OcuIEmNbJRdsdT5IyE2kkokldJVd+pS064szWo3sOhBfVOoXY0f/4NITLgljGz6doCjPe5fBieS6An2eMmP/rFVn4glauXKgRHBRDl8wVjPim63AqZpKWCuvN7IEgX6b6KZvQHn+pARe6sy1Z+E0UwgLS7q/Ya4SZRaBiTo7gNUEvQ3OYrx7+yg2ZrZO/9SCeYBQEsuLKb9B1Vc1VVoUb1yQEIf3TnM0v/iZ4RkSrkyMQlZXgnp6p1a0rL5pmSoFKDc5oco5TBWY4jKgpqO4dnWCB+psImP1p2AZrwnYnC5w465zx0DGg0b9eL9yfjpELEpFC2oosYzCJBWk3g40SA1vMFWebWAwUwiQJEbZKHCHVuHKZWvLMQFJtOO8S5l6YAViaUOhFdkEOxPIOtAD0Amdy+4B1AdkVZ+vcjapjoAGSLgNvh6vWRCjzz6qnI8MGP+kNhOTDvs3+TbgP9zgdwWOeOG/IGTJzfJ1nvKTIzi1TFanGQHNeUELXtl5TJdXNruhh5ZmQwvHkxIuXBlMNjC3UZx1iaMo08meaWao7Te8JzFymrCW54SbfrWctEUnd1vfd+vDOgQr7+NzptvUbCScDDc4KuDmKcxB75A/0kYDzu23Mx5t5+6j12xvqDSf2Yu6iMtvxKtTwleKrLyP8T4ku+ll4sIybR0c4xonEbLVFv1mExgU+N9tGzJB1V/HWwqC7duu4PTffoyVnOGu/Kw4AbAuMOikS3wdgifuPSYyfftbzrvI/6OwHjSGs9xofeNkhC+bCi/1EepaqMJFL1oq0fshHkbaZgjuPcfrcaLujL27mDi4Msl3rO7YosEie+wjE9bCqh2msQEQftSDMynUdie6OBD+CRetfbziJPQJwHbFMnCt8GxlOu381cgq/Jrd7pWDetSRC+yzfHY5qqbKwUo/ZDAyHFP8Rw0HgEt452AW+pqzg8Ll49T1UU3q94D4SL2VgNm5Uz2avMPIjK38U0PTh36vxo8e9yd6phhUyenxWJhlLcaHs7rRVCQNUaOmBuqtKhmIy7S+vEtRMzsktsZUfQDeoiJUU8eyRCbRgBcgbk/oZE+okthhNunvp5EI5ts+K6U3FW7DdYlAQpbAtj5Z2ZDo2iXeDFHr/UyeANKi5l7OFjmWSCWmT7GSfRJbIg57bp0Txwb/Tj4nRD4ccS1wg/xnEj0Q9qWlgA54MAJO+1SpIfy4zehWu/RRM9Ec6jIa58eJfD25AecHqZcPYF/qfn4AKEV3nkDSDqBGHSArBejLTs/qZSOF+5S+ltezSvNMsBg19Heo+mvpySEq2SmCXQ7vDyz4vkS7fxI6l9CNeaQQwO1gh80BPyUr71Gu/SFVQcQxU3L419XIlJxvAr1Cy9oA7tsUjwNSKqjfZA04TywlY7Y/HRWen8LCFIreVTwx9MoUH+oSBD8TliD43U1/18p6lFgkn1upRNOCUJX8OjoUMjSdu5YFoac6iLC96nDUpNhQK7naKywuDCTOrQiKFTa7gDUJfKtuw3JHJrNm9x3juiTH9N/nRWpykIJRYrAsoLh6N6LeXYWkybZUyRuxadMVnKLissD81DNh9Zl/YQbIe1Q8BkF/qIhvyxG5VdLA0a3NkIK9z0Kp07c6NSL0176xTQN4FjWJPuSv5uQZAhJcGgaDWB7jqBlAPbH4UF9H8sTn/LvEmb1DlFZDGQz7nF6rc3uSzQemzhUxO6yDOmsFtbArUT2zsIGiyYkMcHrfJ+FolJMWeMSuvb4XldU1+sahNCQuH7AwHlBm/HLqYRNF/YRQmtptAPgQYVxLS6jwt97DjzEmEgOkSpzu0KF19Km1zfHIx6U++iwd/BaqTZiJ8HcXUDVKLGN0ZtO0N2JTsLqtR1TLMV/8HK/dKiWlFCzs++qtXGV79tu97wwD7EBXJ316SvB/PYbR2LzuPW0Ma9R5QICPWpqWMcNgG5A/vveVrq4PGI0/0pM6QOHnN1iwic3wUET0fUYH9R44igeQ3lDlwufGoTHPPsZgsZwf6Os+XSN7ONEerxTkSG89XlImLTbbOsTZOcKTN/0KI/e/sINxpxX2NIYgMcSCWJqwwjW/nhx0Yt6HaIMNrrIMTHhBaZ58x4Te8kV1oTuCl+QiLBjRVnW8WQhWiL8uX4DSqsvG+u2Q6mRpKsFOz3CBBQxkG9gZNUxWngCm/2a/cGVz8lfkY8rfC70LJLFjLpWfPFiImNWSPWeHz8yFCIhLTJeVAUjAKZwYruH02p9futuTkVW6bk1rvpQ0MJg1yTnkKbNIMTeDjQb1c1bUvDhCxSeQ1RKInxyf9V2FtnWYBVf4AJ/uOHD0PpS/HBWzlPvfdu1v1wyJVS1VcoMj7fZSQCpzZMRWkiaH+voXKZ1aMJavc9L0Jh3aX7vFU5MWJQNPbdqyqPpVhTqfL/44fLLsWYv7CZvCR1TuFJc72yxCpFrgL7oGu8OQb8Azj5IxUEHnjiofp27kZft7oF40Os+YLe6uknvIA6zqXBtEw7IAUSqIe0DsyKx5dv865r/bupUATTQ6F4ZgguQA6MlDBCu5Q29TH5uVIP/sHIe4YoS0AuJrUaNUttYv0aMC0oP58TgDRzkRqeGZjxQwPnoAID44jn3njNo/VLtIFaQ/HOhbke+3XbgiXYyiOKaITUgC9HPBbAWS7Oq7ibGsqGrPVyFZ8IZiFXi5ISHSX2IvWjmWCjtOQRsk6IH4Fl1YeWS2GGGv9/J449d+Eb/1tFiSFxL5TRUGt4Uv3jFtNMmk+UuZKUmBdyLWvXYQ5O2dDQJ0Ss9xPuS52s3YDTg0V/KMSa22inAwBL8Bn7ZBA1+zE7RmGX0fxsx3cqLV/lcfeSBvdJX5RxuFW1YSEdf0Ne9r+BJaXiKi6R1PCXaL6a4Ss/jVHbRzfimhV9/+DeG+vxsjRahR/kFNkhcZq0g45iHa2zu2Czryd8D+NSa3HdySczy8Ye0xTF2cYAY+R1yqFA2JYAkI0+ueDe8x+8Jy5hsjfb3Yetpv3ECA1QGuTa/ZUIT02IGTaeMeH1YnxElSgUg4WqhEn4bIacxzPQ+ESrpYjl6nkU2UBBH3db4c1tjCPjDjX1BBz+fIL1SoGmdlnEdv0SRd6294U+aKcqs+BjEmCgaX5ApHCqX1XTrDOraII8NYoFdlYaNJCS7aW6Ks7rAjgNXQNIhDVaqImQN1y4d8p2Rut7rYBB/5xrOSObwVnjgKr64uKjxoHOaOSrbgiLrlxHIvSH7IzYsvgkBSHwUOjyVsNMYfYmiWmNiwdVY093pwxAar9tpkvNWcWQ7U9HWplv6nahfQo8S5sGBbTIVXGBbKkIfFedb1Tw18L23ilt6QKFizWgNRslVkfb6VeoIkbEByUnrnyPY7qZ1E+sAP21EEpXtyiAlbSBOAIomiqo1wf+TxI5lrX06dP3J1wWuCqGKzFKaFwhvg5Ds73WasmvgX47Tx3KiJV6ysPREHPoEKV9LxniBA868tAfN+xPthOJe1mv0Bt+DlkdcalvwMl6aWl/Ho5z59taareHjPpnR4yXMGKDOEIPxxyXDEhfTEtMBsuEkoT4nK5d+EJVYfVewloN5bOtpGF1uFozX31eCsDVuJEQyu4wNiUui4ftM6d+/	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI_AB",
	              Description := "Generic Allen Bradley Analog Input IO",
	              Revision := "1.8",
	              RevisionNote := "Compatible Modules: 1756-IFx,1769-IFx,1734-IExC, 1794-IEx $N$N1.8 - Added Flex IO (1794) Support$N1.7 - Added pvtUnderRange and pvtOverRange Tags$N1.6 - Converted Prescan routine to ST for consistency$N1.5 - Clear stsUnderRange and stsOverRange In Simulation$N1.4 - Added stsUnderRange and stsOverRange$N1.3 - Renamed to be Generic for Allen Bradley IO$N1.2 - Renamed to Exclude Channel Count$N1.1 - Source Protected$N1.0 - Release",
	              RevisionExtension := "Added Flex IO (1794) Support",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.451Z",
	              AdditionalHelpText := "Compatible Modules:$N*1756-IFx$N*1769-IFx$N*1734-IExC$N$NPin Configuration$NioRaw := {AIName}ioRaw (Program Scoped Tag Aliased to Raw Channel Data)$NioRawF :=ioRawF := {AIName}io.ioRawF (Coil on Branch Above Driven By Program Scoped Card/Channel Fault Bits)$NcfgEUMin := (Hardcoded Engineering Units Minimum)$NcfgEUMax := (Hardcoded Engineering Units Maximum)$NcfgRawMin := {AIName}ioRawMin (Program Scoped Tag Aliased to Channel Min EU if Available Otherwise Hardcoded Raw Units Minimum)$NcfgRawMax := {AIName}ioRawMax (Program Scoped Tag Aliased to Channel Max EU if Available Otherwise Hardcoded Raw Units Maximum)",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AI : aoiAI (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsScaledRaw : REAL (Description := "Scaled Raw 4.0 - 20.0 mA",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw input Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgRawMin : REAL (Description := "Configured Minimum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgRawMax : REAL (Description := "Configured Maximum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAnmhiuWhgAnnokZUL5urnErP7uc+E1IZPW+Mv2h2eL9InQRNVlKNLLRQc91H2WSX/JAXWFtRQOc+lFWrcTL5Z5HbpP9BubRdNDoAT1Xw5urHzaaBxvqJb5MKZl18djLbvAattON9cWcFdGe1597evP4KiufI2MNU0mYutFCn/GGkLrxA7LkNoONKElvhS0Q9hvJCFFjDyE+kNuFumnXtzMHr3GtTcEQpP0PMUL7WT51ug/KRjaOTdhaNLO38QiVEYurgKe1kpjowAPrULmYyN8esgeCkg62S35v6+XCxi87kajHfwdAVuW71+wVzwZ6RPl34klD7BNkxuH0hhlpEQWlf2INxboPe68+/1zy9Zn6T9Efe7kYjAMuDEXOjYXD6IMYyRecHZdkivYx0fK0/hA0wJkgxVxA/3V14ITw94IM2+9F79EO/1wsrxTqDp9XyLgPrWy58c+NpN9E4qvB6VJCl6QM4QGRsCBkSC0Wk/dQ4o11YtzugGQkWd1r6bQWXH+GRbyCwtg7JC8oZ4Ny6upqxyGqWFCn403MEQMwky5nu2ZgssvZ57uDbFt2mF2CJuEBsJ5tO8CJrzncdYUV4b+/ftVHq6PUZy0XBHmTiB3VRpB0ljsv5jsnnrve11TSjAxmwl1pl2nBdN38umBnd1xVSBs6UXxRkaG8X8xrjFzRygxNY8ETiRqQk06pLcpZzyoT0lpOaeMmANVroy5vV4Df8L/0IZ8CpjlmVhwjmgi7X4t56wVkaOMm2haxdoNGMljz1G8IS2HU9R7VWhBWnnXicGevM0QxcexqH8wuDV25lv8/zzHRA+lHVg9uqmggB9/g58Y75C7xFbe1WIWxNQwyljUWMT7y8NC75EKIA610AxBHWH3ip8tuxVCOzY3tq/y623GwqTjMbmNqmHUurr2LQ56GJ5gb51drQBavHHtbrIYVMaJcC2s2KKRcDLEl3fraR48dJOUE21mr0LGR7CfiV8SmmrgTpb4ygPRASV2/0gxVUMZcvPAWlRqkl8TrqBXSl+hQUwKfcZXZXiqfbfKNUILA6KXXzXQEKi+arKori5zu+c0Vh6malUpFDb8E3tA4DG33mJ6bKBTrcWut/kZxv4Sj38NbpFcMW9s/zzV3/KygC5xlaWY5cMsEPPPRM5nJ0HzJvKOde+QcRldbvkwIY6fJ522vobaPQL5v6FS16SuyMDq1K73wQKg5Gc0V41Vp+j6zPN6smMkRvDYNk0N3IMrssmsU9fTRUUgDbXx9Idl85BRojFL2sdfGFrrum/FEwGTHEtprxWOm2eNdPXqVVZer6Q26SJJeHfnHdIRQHKtD5Y26AzRmCU6reupwpYt9jnQ2C1yC5QC7BtrMbm11Kbl4QaeqXcW7WpVhGjWDBOnOb1QjTKUqt/A4SaRYdsLNumG57xbXOzjLtt+yAiedYHuImD65spOXjRuilwnQamerfaRFhhwqCk/MU3x+OV6FvTiAmtqM8iQqdpMONxmPzoDub5hgREyj3aRDXX62SFxyGuMtq6cYyrwOMyjLHqE2pHC/Yxz8JsW4pkrumIeL3OHfc5sQzJQ1o2pm/0aD99b8CGCGUZSMDiZtM/PWPs2kwcC9Y0kFDeQhIJPDM/ZnDbqG3/JWMSJ8UZNgwkej5PcaoQvq5sNe2hdm0kKjdgl+c8galQ4iLrTQQgqPZqMWF9aLPLn9w3cZez9u8dIhLoBIg6/AIBQOPKlXqxZ+jAP31oGYrlEk8q4ji1PJZRUyPdLz8wyzlsEMdhcGS/DXb9QcF6ygyhXFdumHB/n9yiWG8tH8gmYi43KtUPGU41H/2EsyQuV41AGtYqSokiIOydvVzPIkB6PnisIpDba4E4gsTHk0GPv9YfrVcI72qhydyhuKE+3k8lGf2aGedpgJONQqB98kRBdRPaBIwVJT5VLUvSy2DAw2m3kCTKGZC76Ww9RZHEL8CHtH+J9fbbWt3Vcx00+slw86dU2L6D2rll8e2c6LS88EhOVAOfuL3sG1ziHoXLxbBuFWiAhQezOXBopebMCuFU8kNVtDfwcYQAf9X0al4rWRAngqGFPN7wSykkUsvuIs65eRPWqhlOX82RJMDNIvoPawhspwhlnsjwsDq+1rYtW0sSlfN9a25IEQ7v62eX3b437V0voBITadKgPw0klrLIRnuHBKMiczueZ3XsZdpj7wFpE6TRBbUQXYi/W19kfCyboWSAJdXZJo6T9ZbP3YzutkDTzWmczJpDwKBP6SPZ0IW6kvZIiaC/+MpoRS70fe4XCVZtF5jSq4OWNDYnZaEpES5SAyPShDORJwa554h9MefHuKql0EOzQ4Rnz0q774XsdF9XBPO/hQmUiE9YG6i20rqbgMW1yrJfjQFVBK9cyfYg4i/kCkvsNlnOXhHv8/qMkgCXrKza7MjtAkbGBE0XASg9NsLXxfXkPT5ES/zNY+6e+OPnfUkrDCVOKSb0dryZpB0f81VWtWwyP9Tmn3iiWHO8L8zEoWTYrqlSkdVSNO/mUAVkoz8UH7V/9fu0acJQ+XrQyOh4lrYLUavug0jCju/cq2QSxY0lZsxfF97Yk9BmD/SSYKw5dsLGDotneQ54skho4EN2lwB8On1abibklr6v2rhchjHQypn3PMOfeWuwncLq8YIfF8EJ1i+LHKQMhbSsbTmT6oSEeAh5OQsSnRMccmFHZYBf174BZRkpCnF6nDe4rS+c5g/R76BBhyF1znRYB56V5zfqgcBFCNCH2NR80NqKYw8hRQqg5WkxKF+4Qp2uD1nXABKR71dIJ6E9vfb4/VSmQb3E2foO4wZLduANLLyUuEMnWf4AYQX6bRfp/WT9azAobetfVJzm9cIcCMP5Iw4PdjTFkp0VnzSHiB/Ut+gsnVO2bm/KJoTIBca/S84lnKrusSl273qSOYmy3osPChWGsBrHFEGzCcshPRaxK1odfRyshs6tgzeOVH6agAoeunTszszOJ436R+KoeqgMnblNcUfQbda4+bbd6Ojz+jU0VPJ72UJvekzTbfX6VmqLIIqkJjwKBDfnvabAvT1jPMSjHPoO/MMAirlqxtWohNTHWTk7jh+a5ACfL0bHe2GZCO5ZqW5Y/tNw+hJTJjrsMVAjXVKKr0Fmc/y/wSZeFERgIPeRaxs0OAmjeZ/YOX/jktlREI+Dodfh52YBtUWQUEp782RocRBAktmOVRXM7Ub+SPlxHPCVn5nIA2e2FhQt1rDYuv4NWtg/0m5ui+pM+w51oqcHzpc6HGmvjEijVldi3fMf/dMTeafqcV4mtIABkTu0p33dugn6VYOvfOOK0kWLHLWeiNHw2W8TiCAtTzzS/eI0RQD+YFzG9kXM4zZBigLcbgQbqVHVy9oAWqaG+i0hi6MVkK3wWjJbfSTVSebx1cYzBT6ThoV2dkoPd1V8wE2n1vVJFb/79g0gUTnoJrB1jW5AtlAYVpCn47O4q2zFNYwZS8ds8ytU1bkvWGt3Xq/vEvLXLdrpdsUvaiNn2BynXcRW1uWOmGZ+n8pZiUvwj8saxh68W+v3tGanrJhWNGNwMDbpRWjyRC2lQ0pYParWTlvs7QYP2hxHHetk6rqFYGSgf7hvXmfIJP9903cjRiUQ38QYSFbdv564/eB7aWJD1TojMyJauEO7daULCsBLLfXg9+c2KbxyX8kZj873iLm0KDQc+AwYyERmwrEiLHSJxTX1rsjgpEenpEsokjT207rlNkbIpEr4v2Use+ackL//jnG/kg+qWI2mBY29Ui7tvJDIwq3D9hOaFEvL62eQv+pn9LkjdvuhjJLwumk6ayYRkMO4CUOy/iOhmhJSGu2N3LtEyKebUoRV9YFRsr0hRiGzwaIMAaa1HOmq4KW2tWA6+ouLMhcLeoXEnmTdcqW0T7vwfnFCDT+uHjj5JpIKTUSjKI0KKYdS4kV9ISuwVi/pJjNN8/NoGB/Z9/Run+wdNbUuLcNq1XMIvXUXGk0bNufi23Z5hOm4fmZesMytiPB8pdk8NPIVV62+7Htxs1cDG7Sg1dUsJ/UofNKXUeKsg4DwmkKpkkRzcuoDFcUYrTQ2/B1N2OF634DA43XW2KyVDAhgCmPNLUQILipUgMSENPl6RnVnAjF/9kBGdcpN91Him2ans1KPt8xNJDbdeEL+KvtedgB/AN7dR2uFstGvOMjM71IYA3F9rFjXMxyb7uSJWfMXAMkKO5aVSnKB9tY2NojpuT8AOH49hgvFTHuFKcdOJFJ1H764F6x1xgHh472XPSag43K0pcc6ZfUmBZTxIW2TiHo+j+U2zlpf8rn6+MYN5BQ2ggzGu2an7UYJBY5vDzKW0niNKVpoxvmpLXgiDJfr8GXLEcoujmfLshYi3tCTh7mxDxLq/j0nglFUH4Bqu31s+uF4pxrI0xOOOT1TOf+yEU3EVH49VoE0HFKqqupMPsa2GsXj5PVF4uFrv0OwU6ob+NzqzFWF4/bKSxY6BJf5lnVR/qKNLpD3Q9cvVAAr1nwT0TbHCgACRd0sI7jXFnOqUrMBC/u6AKZGZA107XtS/UGpgySPDaSclYIuXN+G5R8HSzz//7T/GhuOXLFikEKystJf+ZMqQzKQbt8Z5yLcVsqGEyiZ3gMdi0GJ9+y1GjWGwK8QzKi7GQGySK6Po4hU5smjRAxqB/LjN0c/UinyBBBAlQbfQt27bNNECD21ZRWCcgB9Zdu1leZfM3JMwF49A2+czSKUukpYwKUzseeK00O5cPtkiGkq8emd+qcfUad638STtJHLd9RdgpOlRxTamd+N9sPY2PMEyMNWrn0EPPFtQfsw/F29GwlAFXeIAFHYw4vyF4YWoQIx0Ju5/BtJk9Jhclvil6bFVf+vIyg5AA0ExF8BtDyBdDXRaZo+bK1i/s63t/DY4d3yrpU9N5RzmxW83xBemv8xGYYj8EczM8fw50MyRzIp9J/xeIWKXWQB+3/G5Ge4Y3qG3h7CtYOTlWNTJ8RYautUS8sFjc94czbp3mu9KzAQDLGspJKs7TthIJlAGdyrT3JS4BphCDaVdnjsT21E9LDJd2Q8iBlsF2jPjTxd+k1GJXiLBqJBh4sXHz+P79/5AqKzhvxiCeRi9jQTVpfVsanFm4vnEFp7n7448j3Xk7XQmFiIac2xN+sgBATRdYPEC+lgVhnb5FIASasUSiCXDPWY7o6Ay/Mh2rQ+632fIjDHxQ6uRd/HY8+5OIYHOo5X/bj3VMpZxCMWvE+jB0WS7z/NhEQCVJALfbX03l0vxwn40ktuaEZ3Qv5G0egCZx+20RSHUpiIfX2Hg+k2E/c4q8GEly2GEywG0ZbptZkR9CdCc345IO9brhMHTg5COi1ybSHv8jk6j9C3+ocBWMdQfoOTc9mbxC73duxVehdRUO7sxsWD2OInkzNzX5B6pwPRnAin2K8Uals07mfQeF2JtcTTyX/8Qj6sBu/S3xFjk7J8fCcfHa+jLg3Rax1Es8vgM3Qsc42f7RXjejFi7pK+BHkX3/t5ECKz9S+gvsPJw2GPUDJnUilVW1Gf02ygcTLmPw+cpWhD9C0AgpxjGKU3SjObv+C5lcAI/xm55glFTrhjf31WorVMJgsYOIiCah/40mkLDzGlbxTgMJP2jer1cGLC+dQs45m/vR1wg7CKmAMkOeJ+3UV9Fvvi3j0Q7REWpftIkFcRs3HQQ/d8FBal4MycK4Q+ORZ1NlqPiXJdODx9jA+PnWTCgOhcyKfcRO6owQGKk7HXflhh5iT0+RrtMrVoiSVpaX9FfUaDnbQcNcVCbfw4CPNblc7fP6m862fJOHSCq/HqTA6LbAgCJQ0DNTSCN6DEJ0LO/a3bdeeZncwDJDEP/GxQ4Nnb0BtRd0lmarE5D4N9TVwXu0IxqWgRIRmd/f2+lF7HHZbUm6qyS3MfFoUHSoUvauDljQ821h0Eklyk4jDXT7cBXQyIkaJBAg4NrbR7MnUMYavrXtrh+q+XpMaV8Fc08lu7bbKd3GbROb3ypb3E/T2RDEMR4t03aIDAsLgPKE0V9f3z6Pjkb++090ruBrrl+02HLh0s4X4H17YpkMus9rwGJ2m7xGnOTZe3PGgNn2PZp9EvB+gN62CAQd0LZX/aOQ4jvd7DfhBzqJQ9iYiW57ImBDJbO+sjHBR++YYBF/xrMZkQKh2L1MVZM+nvshwqFQ+kFoW3jW0Iarlip4xdx4lqPi7O0RDXGTwVbUTsyLRHcGn8chNBBdfgtwUXxol42K/b8Gy4Id9bmNbEj4lRvBYhy6ec58ci6Ot/AsrI1gZvQ5yUGB4rH1vcZQ3bGIEV5pnofJ+t3bpKC0nZq/yHVxP0WBtsYmjosNV65a40DT6TY94gGBB15/39u8r2zENrWDu4SgSXBQ9di8Xg3mgQMdjIhXwolJ5Or6FgEkCQB+TBJDFxO8+Lo8hFI6kEtlSxFByaHs9CbsyGWJ/6g0eM+SAQKo+HMR9peMBcPk90LdciKwpIfSFqBLGpc1hHaJ0OQB0l77gvjpmBnlkiKQIbOc9L3vhkjZN9Rvq+5HBQ7q9AqnU/8xcJfL/beSqOeSp4tAVBgPyGMyrEx4EVoJJoFpX5Gv78IbVOWjSqv0h6pyMOoYyXWbCDs3z+Lc4lDFS+KLEv7no8iz7K0gPIXCJCpLeu+061rrB9EjBCRhaekT6LjDHW19V/zQr4XLO+1j0DxKdggYW+2q9eNzLpl8rtdv8LB4CoTHObVtT+XMeFmzZgOj/NtSH6mdJhHZg8FPUVFBRucgvds6KyRYNV6n14dpIG/s+1nggQ2H6VE+XjTikk9YPKvsAAK05k4dWBLZHwxBLxYJehiF9M6eBKymw2cDK/yd4GXRZ68ktVlJotgpHAzx27qlHw0cK4xkiWZ15YyhBG+w8Kx84d6OluZluslmzzlYNMb0fJrl7I+5RoW4WBeJbIR+06ay6xrXSl2VT3ont51X+sDQTxDGVg8cblVZF4bh3kohcuZhq5Qap05GEyBll1DUS2DbdQI/2lIKePnlQYXt2vhFgEFrROsv7FhaBLce/7yA1z2uSet2t+xu22ImR5rvm6zz8SppwiX1yJMPZLmRuRLFKuoUT/PaTkbJtPP3zl3nyQ+HawdHiXB78E0F+Do0AXQ3kikj/ExHXlR9jdlFrENF/7GoOQ8pBskzpRtImVetadL6+OPj9RsTFUGWBAjSpllIW5AgyTSEnqEizaYmJcSaR9Y435fB6Qlml9V57qkqBmNyN60ceMgnQWrrku17Ucd11hr/PpPLwanJ2mi//OURClc64TLQAXWmSvZiPHpEGvlYR8IR0/PPcvCqW0fBwELTf5KH2sOVET81FyVm3pcU2medb+/LLkeAbTCj2SpMc1dcAf51hAGbEwiTqs3DvSr/+D/kcRfQJBRiesxE/TGk1lEmf0I1UbJVuxWyMUtYMieFUqcWU6gIzlYrxvQPTg11AXrKB25pAys2UoOSPt9fPP6JcouUGLyTTi4MQOLRo98wfo5mzXUTZOVpNkPFXzJYsjA0HDyp+oZsKolTkS3dYDsmIlXwhBjpCR6WCxKfgUI/XpoijB6A734fnG0J0vP9LCp2dfWi2qtjpjc2mk8lLstIDuPhQBcp+E/h0Qf2sD7BOnEkzQJVQewrd/FMbTdygVfdw7EeJUna9E0QXnxa6P+YzmQgBxRjmWDP7jf2xuKPfY/lUfAoVMNxr7It7TlhOVDeDwi3MCpBfA5mSvmkC+JfshnrHAco7T9k/4/64kP/snIGR8lP1dkrzY3UQAme7pQvyDWAYgonMFk+H2ymA4Nds4B34CAVYd4NEKcXjDfKc54kvO+7pUYIZsXfO8jyaiT5LXLu7L5Mk5UqqlaiFohabdShETedFxnY9mZaCfnZa+QMNUWH2LYtdEaVfnF5N4RR4eVR4rTEDRRmSm+Vr2Cjcmi2PyMVZGVqatF/9nqxDfMOEZEXqN5bQ34ZgDwcGDExW1vJDcOuYe8ZcLtkLMEDZ9m8gUs/30jq4fzMbnpXUMRlybnyHQinQpEfeyqxCZONlnKkaHDcbAl4HYvAsM25YN70MucrIv6O8lTW6tS3qEba9B/KmGgvKmyGsFlJPX7Y9vz6uOab7ppSv1uFX22DiYoiRB1jEOvfWnzKAUlU8EkeWGFvsOyCvvl21dkpM8RhvHqk/RN3hwZbwjaqjTM+szN9zZn2AH5JWuizv/6qOVVbQPIAjrk4mnYmeg2wDc3hBwBzPL4lxzdDDsDWk1tD5NfT8hxhkFd7fNbqhMuNOOG0f+V6BPu+L7H7otVW5Rr3HoPVU1Py4P3LF6+1fAREIXn5sd/nZ+tM9gj6goblOamMxccO0nfKOlKebuRwUnLVGW3/d0UPbUOSJjxqitIXWr3A4qkVRz9WcXMcWPk8legjrhYp0EvhqaIoSk9F1cSPDWnBRd4/0ZVjmNr/bux11FTabEmF9k54ABrv2IPga1JxnYdB04U85v2opC2sPdvnHoR0dfpjiuyKC5RZaDwDZudMDnYPEOqt0LQ4Ydiinxo5iyhDCzvPWBfeWujLhprglMhqkqMFuJbWp/XN6Djj5rIkyLmOqceJhHRjxUSjrd7Ca/XhBg59zT5+4tw0q1wqJlqgDTt+EgcxRpjrjwkNKJqdpPXUXdXVHZKsS4B60nvM6p0zhuomgLNc5rVPbTJ40G2/9yAd+3hdSSrjib0s69SfJzNQf0J/IVxMzJvx2aQ8k5QAgkbYQJEIOxqyIpEJ6hO2hIwoPgPC6wdDntklAVnCTLK8C2G7hO0aQF5cwrNYd890/rdN/7cccU29kBGFdEGlTVB0Kq6i139jzd+GH3aDIRxcDRiDjFkcNJP3KLcHjK1qvmAVYSciI98LLxgf4zqBMofmhMyFvDotOLuu2gO/hmvD9gVynaknpqj7IUqVbC0WmpQNNrLWQpsnQFz5imxJmkQWqFEGIdD0kKtWNt5lxLx9kV/GloWHioL/N7rJutllYvHzwbWdbXteUQwl4ZGrxaiQutvG6QXqSkskf/JaJY5AYBqTB1TivzmDYWyioXEJC1PxSN2kxnvTeicl7Kmo+p0HfiweKYd5J1zitvYeHkF/nfkTqYjarHTb3KTAr/HqQyfZA0szEq+ow1o0dcqFdp8Z0i1jbFZn6ne/8A5+TOXRHG50tPpsC6QhLzD88j5kjMfH/RNknpLjUfwE64hlYSPPvPl6nNWEAPQ4yQBf4hTxiHpoODgPQ0y1cyqfwtaQarnpyIr8ziJWGqkO2wzqI7cs9aPrH6iHDDVQidmbB3ODIqi6OPQdfZErggq7cvEWwtWgqhGUVHIqIbzO9fN59SDesd7JLsMGhlZsb4dD9VUpBwheoPDHxyLEa6BGewASrwH+OCk0iJ7NXP9J22gTlf4RQZUSEj3lPt/gSop3/xHp0p1JRZUEdLtryWejTk3ME8nwmkV4jnfFc7E0rYty1CWGyJpoRotQ0AXfjmlJOwolyCYWcxBCC7vqSz+fa72Nhpt4h+rOGDxU2ZS81rp71T3Wijj+TVU2+y4BABLIKtaM11xgDpnP59qtdLCJKum+CY9RtiJW3Hno9DDnHk4+GM0fXBO6nZN6JFsb8rI0x6Xs1a6fbeiC5mIC/fEgqnBWXCYgDpuM39Mi0g+/wNo18gN9L/8nCKP2MvVgXFuWSKFIly3JXQLflwO++3nUTHEV21MM0AoBN4LBTgYZGgM+0MtbaeQjWcfDD8xRUD7K1JjAFGXkJgG3mgl8nOiTbwaWgh4a/4LrVUZmkDyb1bHB3TclGW71OGF8z3d4GKRezvzEcVTai1ym+uOpaamlJrPsyAkp5xB3BCxnwHNiLXAlm2vT5BQMzzDHEXxY2qxon+mUA3yHI4iDvHpCH1HwjBpFr91PNVpTHxh2+yv8saAWTEKZIGcKckMutJ860cu4iXAIbQhuNsiUflmzqeTmggCHDa9L3JQU+Dm6cEvayhUzC/nPXSVzSAsd1PdXs1ufuAEx/tudENmhV9tPl9QiTTiVcVbR8Qh5az34fx2W10237rS0EKP6QZyl1wpL7KQvcuhwgeLotpSxuDoMvt+RDOB7K9Zeu6tV+nFY3Xyhfeo6bDyJlUBY2SzgKZhhfgeF+HveW+P85HXt4QOqwPhXh1ikXORXnhUzgutwywF/xunLXOrZv1alxXJQBEtTzxLJdVdCddNY8KM95L3riCF9otJVCuPQBmS7Im+7XnThopunQh7SHNwEIjsICZ4wY7E0Tud+iyf/3uwk1pwaG44SYYb7jTrUJNDjmQmVCYzYt5QJB8MxZ2fY1GCKjDzlVP7cRSWfTNU5DzUz4SLX0BcUsB0llXKCa/15cMTmNUnfr8DTwM1KihLWjbUDUrSlRlNtf4OytOi9Q1SCKIYxyP3fYBS2hJvxVMfisu/+PY5VKvS3rfPooK3ndQd10Q0B+krXzGmjUOv96JE+5VXrtO1xUvNRqH7T2TDUwo0UG1HAhjhSuZfjbAXjEKimDZOcvmxr7kbnyXI4sA7ToaiTTKdHz8igDpl20yAzkfnu8XTO5WMR8jcestMSc9dNvZFQ8OblZZBwi71CWfYV+FyvmpxsHMaxLrkpCAxTij51/AvY/pBkK/gP9ofnorwH/Oj13nDOs/36ewqrbmL5DdndRNDfeJdKcYe9XQBkh0qwrQVpxhf8A9DpDpxM5KXr39TBIkNLkY7dhYa9x6GdAneqcGiK2XfZO3CerVUQ3ID+VjpjD3sjADp9HKUBUkAIo0zUzA7LHpEF07j9fbxHdBe/QmG4aoLhE6O/KNB6tJkRTXXiyoTXUr1KUmR4Ei/OwJXUZ+TOx2ZBbqUJ5aZb+dEm3l21dVY/KgJM2EmGYEw7X4V1chI6cjLW6wk9+gowjQeX2/hDYhp0GJpcMPwZErbFtcIGwnqgPI/FzQ4imX7qmlnxWn5e4BfUuEZiEeeb/dyGqvMBKNszda0hXZl3THYK8mY7diRRe9H/0JKZhAU4JAQW1IvTo/d/OxiLXJuXYPQCUwNG5GUdCH4Sfnw8ef7QPFLj3LppaCbQV70MOhi3HyWyGnCg5rMtY+H/xGn1rruYN61A4vzlX0Dt0muncdASbKAsN/gIdWd04Epu7h1WB99l27l9tvUiE/NDpEmZnI+J0kE0EdNoh/tOkzjk/aZPzwJGEn2QvKtbV0etzzG0w2fx2oXFjWlEK+UxoZcJXF3hheslutMkQccFi6jG2iBODjuHYZohv3sc9zDauiMiFUJ3Z4ygQymjqAFNdo3A8kXqXwYwXYCWvRTq+hqVKGjophqKTRgHat29HYjB2JsEyC4kXGFO9gXQPrkYdsreCnD59SibJGniC/m44pOZHimHmBk1SMnYW/I8bIBrylKc2EaEyfEsQ9j89fLI2r1qDqcFZag4MhbY/ETyvc7/Fv6EP+An409j4Y4WXkNNDVatqdDxKDqaJtJ/ihyX/ESU8Tue9gZpg8RdvZBEEigm7285qZ03dQWdJxCoWvmWZFDn2AecSeRWzRxaRU9mtqmM/rHUWFUvESVJCz5+JUhaHJgBeIBsk0max0nhBTLpfYPAEm5G8FDpff3tRxmltOkkNJbvGJe8d47X+XVZ0AvjzCVVIj0L9WVUlKgO0VB4F4RX0IeeRS7rhTW8W3vup3A84+l9UFgt2mG2bzjfEw1OtCWjGh0HkQaWRgFPZAyGngRV5aiUycCsLbg4xIwR7zCcjLu946r1wuFs9ufs97TvPTzv+ALrkTgZBbJQHcrTElEjCfQ0+csatSrgLpQyqZ5o+WoVihrLOYZ3kputz68xXRBzxz/TK5xqmuA+oxJ5hTgKeGdwNLMcdTVgMiTFBcPDgGhsLbP3DWlc66zyCfP579CAbG91cyjbIo9NYQEqT2NpprcW6FQSDL5rObfS53atxeGKbpoKDUpgR7qXDNoJVSVuzjGqpdYB8hsODrdyDCRhc0iwnc9W3hcC3aRuo3/HyqsucG1cr5bPZ4Ytg1uXEGyGZs8OMQA0TizHnLKJ/Yrx+nIddqhhNQvzBqmrX/cWFW+87OSoYBTf2KWuSS0SY/cnEpDlAuw0scDSERuynwDowxmMhvbWm9J6x+6q5e86VZV04DrTvI22EGe9bTa5B0D9BnjNcnRwKeFfe4ybTvUpzx3+YrwLjgMqcjYD022jHRd3TrLJApJ/cHyPs2Ns0XCnyufJfiqeshMSckA+yoYbNgBvsBQES1zbxRa9EnPA8x7le+AgE2oauudPx2D12Dnx6FBIAIn4ncqn97GajoAOMRjL8K8wf8bMaOqTTnj/sY8LBNAt80Xw5vBuNEvXzizKqjsoM6fzQrnhphNzG31TKmeyf+W7z99FCK0SN1Ua22Z7zXbuqjrcGo43AM8mF5ha10AzFP8yF9wLgVwDWQo0BMUf5ZLGKe0YWF2/70oDNkBc59E6VYC3hYzo0b0a2VEgwAdzxTPRUkc7ockOSZrEMMkIgs582S8xm/4sHOYRPkjmtMjy+BkSQDVgjIPglovgjWpLBswSK1kLmVYXYu2E9Xpu4wXnmGTnwFX7P13ZlJm6m87AzbHm/DiklWO6HJkxGjQYsdukhS2mFYUglByvbfGro/dfjeuuuJLBVpB+QU80G4oScoIlSsGCju7UAcjGtrLnVl4kTpXkSw74+zxLlrQwhQrGZVA6zRaKfCwdgXUkMNiGU6sa0nm4Jf8ytkg1Bd1Bkij9rVZ07aVM/bgp+xUbgP60OUkbLD/8XdMt4Hmx7pjTcRyYtaiWSMlosMt79jIZr9LrVU+kCKOW8Bho2a1lXWj8URtm6CzYJXLtTo+p9Ge7RFzrGA6qqpZE8GZEjEtrsK4qxxIjLSzGgXmKYPVC7nOR7hh33EQHXRwTrOJQTarFkmWk12+69dydfXG9uKWSeqMyMWQ5J6SH6qABikpdf6lgUmBp/uCGYI1Csj6xFduP3rX1msLaQyVLNnMq1yDuB3fkinv68tGFp2jcd8pauguJ5fq6InZKo+YF6vbp8VjhCWdyq+ViLQNXhjoSuhEfa9BiyiSgTRXPTzqJ/vxrOcQD5NEKO8GA5Dg8H5GArM8y4ov1oXDWKNFEID76W3/rszuGfcHDcklla6jwpMUVTGenvxQ2n59N8ciPGK2bWpQNWKidqQh8PAsZKogRTYekWJH6CJn/C+EYl+tCZzRwqcQ0NvNygz56ObPUTSXM/Byf/FdxYFHdZpII20IV6w	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI_NoScale",
	              Description := "Generic Module for already scaled raw value",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Converted Prescan routine to ST for consistency$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.455Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "PV",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AI : aoiAI (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw input Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAkrAUaoRPfCJeYaAk5Xai1DZMJBUEdeiSTLVkkUy5dpEgygzsumA3dkUDzmCoQ84kadoKWjR9vsYEM1uufndPma5ZJXsdV5ZKF4zM+MUaF/Nqe4gDZDUss0l9apUBK872Re5vTjtqI81AjpIjSYz2tjJwdSHEMuZM+h3TdqFdxvH6Eopw0x5oskpbOydW1vtLgUPjdhdv/SGgNwmecwv2+YSRbC6kGIGTRwbDdM60vzhnUzvWG6OhwglJk9OSTg3hmyoRlJY10zb5a2E7H2fnJRt0CAv0p8pGt+i/Viv53+h4jUMkTrSAj2l/geESYocnRLN/67SDPdkXGwbsctJ+Hur7u5U+S/UrfoNTt3OJfwc08OA5guepPOGOYTW1uw6THjws8V4dCjxbHWTk7VQBJLdTpnum9DSbWvlKGqK9aCxExFWo14VewvCRCbLXiZkoE/U0lC2vlGq4LdqwHmK9ne8AJfzHQYzY9qxkY3KRgFQQcP7YLspUIqqariNv3a/KkVI1Zvzk5BRX1wCGrEqUT/g2pgusTbjLtJWN0GH5GnrEtvnusoPjzgQNI9q8/8CM3rF1t+sU26WzBdTpT/T94axgF7CqwekVT6Jtq+uJhYnKrb8oW19c96cX270rs83CDkZP+T1UoBYXqNmSCjznHpB2hpBdd5kZcIQf61RBXviWiHD34s5Lc9FYRXFruYK8kNNFGgxapcLt/OL31hzZp49zhIifryAzrAWl8Mh4FSlW7gXzEYo63AoBAXhXGYjJSuEeLHSkZKavjUOghhvQ0Ws4uIm9Za/2LHfWgjn2MD47Hgr5Zr8IbydEjP5fNCRqSZ69f6yhh2D8ge+flKzqnsK1zJBF4czhEcCwEQwnmCJUY9LK2RLCyRBhzeORiXfmZfI/S1ATlHgIlRb8xwhiY86p66/xCo3g5yB7jj/a52IchZo2XsBDJcCmzQhx2E6TdlqfB0xpvCv9e1qWQzkw10LHTHzWDTfI55jEhgTao37nRbLUkl7Vq4UynalNlxy085gZ2e6wHG9m+plpckZScSy6OlRw2+Kma1BCW3Qi5L1KSFYjpq5+sgJYClT+KkjY2JR9/aW5aOzGV7PHPex1N7gV3iCefMDRPJGxgsbdzrby3H5SGoeaDkBkkZ2xs6AmARqfR9QvDk8mTqU8Sv2ZwNKXF9G1LoZXf/VbYtaxe/yGXFqIpU4cxuvVJAbwt3K+P3w7TKjm4Qi66kB/7IX4H7oYDZOiH7RhWMquk4sotUvGgY0a/kpG6GnczdU32fjG+QUp5634TzJivVrN44mc6KAb4SxP2sIH2J5xj1k6Ef5lx9fSgj1m5YjKZ449RHRR2HT80VYihQ2/6R9uTjwlmscJIdbKNekJgTOmY60WDGWqvXfXIT/ZToPpwOZ60AR/NlEOWCPRJY8QTHOdg9UzmS+Mg5V8Zzc82AQNzTmG2Z035NpA+8Y07tOvsUBTjRCOVE4EP2Py8Lsydl+2VWwZqXEXShlcdAcA4rRim7Bkkx4zuCXZtYSAahM8ad98QrZsoN96Dk3d4ZrjZAdtbXSGMfRvC8olehI8PEKjFqR1i7Pc1mNh57jY53tbVQLQehcz5qirt0yAofh2kNulni/c/T0zFXpez6QQIhBMS8Rrh9C6q2kcj/w/NcM4QDQcM3VgpKaD8s6aJJ0bbSxBUhYSz4WYwqyYKAYSorc1PldM9s36yeCl2zZZCPs0H8jxeC6xH4LH54hmsmBCVvlJYYJ/R+7lwl3Ab52QhGR0nFVP+iG7wwCdNl9g0tgu5pLykdhqGUK/FIOjTqv8+bLBAztHRHlqJrgQKiw/lz74L0WuoeN/fd2ezDyyXAo8Sdja5lIjolxjqTKiF8az/6A2wod2rMEqslVfedvPxtdRvPTkIwuusRCLtV/gGOjwQsVrwA7vf+quUJy2wSuiMjrWFV9D/VVVENgYHIybDWEOU1PUCk0syvLcrd+jD5dvCJhRBL1BX7QEWrGCgywHijd5d4aq54RKMzgpA95KEwjSAqqZisq6rg7Hk3aNB91pF137VBbQep3WV1JnCnnqY42jN0ToykUKuJqa2PxiCWssaZfQULzEi8ib5Mt9PdwMaDQFgoCwvtreSm3bEhLMLv3BW+tliILAzYMAROy/QW9xfo9A9k6IlXzml84NomncnNffJOzXCG6V6+bXxgrbnFNCAQomizhKNYp8nQBzUPt43MImgcziHuBdQsC3yjiylzYBs1a+nPPFWrpQNgfAUmuT7PW7IVBGjjM3mru1EoXukbgS60KFWC5YzJrtr2IcCD+pJViYOEDZJvDcA2F6hePxiLZ5gT0iyKpmDlMNsLgM3rB5ot5dLhBvuXns+s9tYJjzs0tO7HIoLBe8KuLflyd8vwoFtoA0Bxm+EmnQPmnlSbf9ClklMU9tmZX6t07VSp/7FsaMQEy11nMrjwtp9sSm0Fw08LwGg2EA6HMkeNe1SplBYBJ6XS9ETVRytCoT89pymdcyE0jrIMQyJl2+fcnnSLB9ABC11Z2OK3VaEqdNLPiw7eClHeceiwVZV/OkQO4EMeTlIXwSq0VKLFeIpx9U75a0FcJqCe+3fkrM4dGiWGfALEfv0Outx+gH9fjgmFFNhSTs5rpSkWWvBJc9408LI+Fdh+LF12Qaesw+AGJo79yrkJgkKFfuYF/z4xBzAg4GdS7feWj9KxYYKdK0zB9agszg91AFtUxst82WxpV3bQXbbNEqp4Ia6rrkvr1Zy1J6lwG/vS+o9SDiandnAZOMEuQbVvI630lkLsuhdqUtBIYD3q6dMWIJ0IyrRToCajJxOIdqwqELIndKKfvVddFlMWM/T7bAPoLVDepHRPFhurXKNOt6h6hPqwtHut36VJ3VKMOQiDYGrSZk29UiUC3zODUtIxfMjMJE8QJ1ByF/bYIfxWN7iuddR6Q60+Q+pMEv0vv6B5h4aNinc9IcQB+aOSjNpEvek+UL8j8sa3Z1piPUjjZKFYk1g0tJh1LycHXzfbKBHFdFnQY7yzvPRky7sc6orWjlSbqBHxa6jLZ7nzSlAdLG7OsrD/spilUaJNOwQpdYcqZOdhkWg3P1jH8as9GQIMRT2bS7j3rYYGqByXTQhEjh0NRmFnZsmEf+oc+eOykVFKGa/Om2DcVPqoFiomJKu6YnoPBYf1b54a0q+tm9sZe7HA4NVpKnqecpJD3ccTsxWA6gQ2dOuTstg07tksEtwG0RclKG8G92EHB5grTPAlFZ0tVJj2jRmCU2uZimARJC5ZthiJiRsED1mKYGtK18hPNdLATWhvc5NMaXwLI+bhHnkGbL4md1QOOccFjeWstDxKD7k7uk/XXrHpiO58c6CyTEfah2tfNS/aa2M01wQzhekIUyXm0IRN98qEo8mxUBKJeLR57VbvPIJeEz6RGTe9QSqawWXu06zd5b3r9aUJZYnTG0dOiGAcPWquF+YCU4QRlumGaG43K1uuuLgB76G8nCaIjjWtgLdbJC/2RrFES4whLWjxd+D3N8C05cB5CX7jvGYyQDOoO8u5pLtMQskVsprkHxlHK4KlboPbzO4wmTgTzJZ7TMXyb3n2BgGj5sUI9xupimhYjZidtR5ZpzFmscAntpCOz8fTD9Cmq0hL5Of8HG8XEZjS8xuIrkSOCMlbrlk9g8sa63IUU0MSkNQwX7BziHQ0Uy6OdY49aaVHlcDk/3iaJTuBmBU9UTCKQPPu9q5cBqBapsX5X9DdGYFI1XRIRvj56CDZbHlM6NqQMpgjc6gx22Bpf1AsA8EIf83FGe8r1VnpGCNbHlr6sq3SwwhymS/IAQI8p9w7jKzDeNmrP5ssIJPmDNSqdZbWDt3MMNYdBM2L1ISf1AOl/Vtp8E9kuS79LG28oB+AqHqbQKOUNDZEZuHZUXPVMcM9u1m3iMLc+Mtg8ZJAIcDTqxOjA5KMAIZn0jbECjuoa3A1mKRvzuBdyQeIphdivXUlT3yHdL/7XpV5mef9fGSLZBj/OgTt7X+71d/MS5JsmONGuefsy7gVnAATU1AJmSXHE+xDACG35WS8gb0B5gk4i0a/0sDpIcpO55E4wZvGRhCJpmNK1FjZ1MwtHiLKliyvpsO7ZdT0kWW+qQfCvkzTSJyM31WuPTTrIMSOUoHR4WrPTcAWfBZvIVSfnLfxoZbskjicvdmQuOrF9In34Z4KhB1uUMbLi5W3WA4G/zKsiNipnUP7TyD8nP4YAwoiPP79BVyKfWOzubZhOKGsESxyvmWOpGt5GoLHnjOacfd8JZLsmThc2fKH53aYRFe4O3d/HSD70PKyGJ6oS4UEC0LK1fDT+pNXFo0LAPrYtXBcZnPm01KACm5tPFbitnxxmFxa6lhi4GXYnzuNNtkpMPApUlvXxQUvk+rzb4Uw/FW7PWgk+xNHDGHTzwfXU9y4Z4eL9GdqtOLV8DBCQiJZFP2RoTsEalrw6HV69aFbNkBNxkK62xZGJ/99AzN1CIJhCOyTVu+N5ksrbcOQRYq38FhvRBV4W2eP95/+S0JEjaqvYS5v3w03MC64/lU4/2u7uHEu8nSKvFqNu4qYv19AWPgZSvsxc1OAaQCbqxN/oRLNpVG7va9AXgbF+zrMx4gsBTUs7r6+bmpH43ZFRwXmYEDtuLrZz7MHcFdaN618Vw3qKAxsTr8eHHsQsrq8eLz3pUnBFRaoDSuoJm95HOCkig7YYDSLk98snNozGMltDrUR0voT/Egnxw/GNyoN44lllWVK4oRlpYSy6Iybn8Nqc1KicQMCq/F4CxxgEi/0NMOQTGQDKAWmyLXIkECWJDIQVgtfYr30CkfvZ8PHGWQiHvkwJXvmvR2jYtyTFzoej4rT7U2IBCRF+/6y8bZbq0mgDd9p8YpnZC9Q9Hy+mWWbrshQxz79HbI2ZPXpqaDzDoXGbiOmHSFiCE4LrygNITry/FYbFRZDnBzzNTZdZE/fw3i3FkCi/bEPrrn0Dyoh+8eqNg7EbHHYYPpXC7attPlOTgWLJvrkZjiBgV8nzi1cQbgcuS158YsuDbdLrLG3Sgn1M5qobHVl/+efXqVPyBDQsM/11PJ/lFWj9vIg7fnhNtcu8iltTXq9vDdRDq5sSCK8TiUk3HmcO2vI+LfwLDXvXPl1/6/dF8cMYqnPBS21oqdXw5MhhQwjXqnXBh9C/rP0B1jS1Ais/QQM6KgbmssBNrdJqDhZyacUTXnjfKN1SBhkN5uyAT+t9gFEPR7oiMmMGFhNcxLIRblWlR3j1l1q1pV+yuazSrsOPh3mWpFnrkC48xCNUcz5QHKTiZ69HuAtpJwlagJM5FeNKTJSY1aJdm4ycelx1xUlEXxGUVakaZbUEmEunm+HfTHWyvjCNO5i7Vihcpi5//VTQNlGg3hlzX82MX6iMuUxlYW70GbhrVvuCEm3gICVG3ILyO5/h4WAa1hbYyKW3g5z9lY/1t42DueJfAAjLkV2uuD5MnyyevNkK8MFvjt9NUlgmzHVgBHVz3tYccaUuBoTs8WL9hvY3dFfG+k0X0PuvmLaoi1IcdLEiXCC1K43Ypry5aJSPTEfR30XtIrBEfpVMTMqbLdOAvCsfV/A820vUqnceoRi1p71mDfQIIFx+ZiPwvdm0a6bCZ11fJA9B1Mb+JOcQK/2nj/VV0QWK2zFeKXplBaUat8k/r5XH6wijj4X3n/35uUzjGX36c/IdkHMPBOoVrUR6Coj0gi2HTlU2HQBAh042mZYTet/XqZ59/O2ZAcOdjg4bx6m36nycREKQERzzf/0+tR+2r4O4rARZTtAlxaOzRiZvfHFefvaqkVVPF77T1VD3BHuMx8q7IDrllnvrIN4Vg69Oi1LtNMbql6BVrI4Cm0Wqk3agCHubvczLmHRQboQn8vNvK5re/moYtwRa/ewDIMih1JHz2BgSJPePhcjfdAlN/EpctJytL9baMUWX59Wqu4qAsH0zEz7SMRcqnbMaGALV97g7kH2zyVGa5oEO+Wog0DH90HmxC9vhWqKMk7+njrar/kTGkPk1npOlxAwhLvnKbEZgHD4/Y4nqXFK0SgYKOVq8t4hCBItOFw2wMZrZUJbtncFvBzh4F2iwNor1HAtklM78G7fgLFXr5ZtKqEHLshSc+QZS6yQoUtVN1A7zraRZTJ4HgS61UfzMwBBPPAaF/IkYu1t/iRylNCali456Xiqf449v7JUVEjG46DjhB5T+LzlF+3F37+iR8IRJQgwjTzi8Xd6WFIy+iFNHpxf6+bzRQLXpZ9IICz+KhAldMrnP545wKDH7vVeykfL67vGpgzJuG6fEsKITjJOJxn4D8/jt4dpXIzMLTFaum5DzFNaZTyumfm7sVIlE8JeJ/Qr4ORotbV5qvY0HImfZ/PpDCYCICXxPmO3BfwsJ565wI8t297LfceAsjM+O1G70sFrgkcf5E3NTCRFWUgx5nb5qdMha9az4T3wREM5Sm0vdVoOKrQKHnXMcuY75t4cb0EBVYsH3UkF369Ea3GKso8S/9AaPvxNBQXzG0PgruPlTzBq1zijILoH5AyDACPaKEutx7z7J+1+l0gfpsubZAF2tN4OtGCqYi8c866oRefHbsyUeAWdYOWlV3jMoqHHPprJWtXU/isVfax5inAQj8W9AbSSgNvpKI5++acki7E0thyMWu3uBdTVwQmRzK183UztQJ9kONo+K6TnyM0ZE56blBSYKefYkccedRguAXnhDCPqBEFj5ZZFRUDru+r54rTGAQDrGJUq0V/OU4hN+YDwGfXmgafljsND+APJubtdx0bQQlgh1m/aKyaBvAs/U8JNIhlPY2XZ54x6I86OjBfXtcei7+28T82jQ8wZnDSVwSuVl+/5hIz1kzImuO5TtqJL705VQtpjisZRPbqLRuEPMaERuMzj9Ho26GqfGAUjwwo394IpPF3LaHkN44DPJg73feZvEhvrA5m3o3vFLW9QNUAmBrLu705321hbHum82wNSI9f0K5eRJY/DyET159IoC1/XQWd4thA+bXCJsvZTqS/wZzgJtH9RTi8T/bKGiHQoGJOCl7m25L/LLY3q9/ESMZKG+N404M1IOE/0bpN55Bve1ESetCMK9bKJWXPQexFyt2FpzbH0dvumBJ0Xq4FIPihiD8MiOcl7Ml+v13lKf9MroifpDTKHcKuEtBBYKPIVhW7xc2KzKAaNocTAHzPHcOCO5Apdu7RjdeKpKskDu2z/Vg8ddU7B06EruCab/EROQj8Yl/mipGONxKxtyyaspI2/KVWQbELJ+jbbZ3iF7jyeFhMXRphT03j3HsJAt6cX56GJeOoVJyUybqUQx/Wmsj6Wijm4z/88a7pgK/3cahRvu2FddAsnDm0aIxxZy6BLPBbLD7mUzYz2MiClkhhrFdmCVfnUybEBhAgAmSzjkhA3FL5BVt32ChFn0c0AnHE6KrHei634lhY1InKIZbDqhQdqdOzAfkQbozDc+0MgtfBNFFG8okB/5ubA36h1jkESiOgBns2jAS9n13h1lu4y/T7V2LqBPMcTXoA7kElKYBk9x3zjlqOAhz2iQ8woNrh+Dd6SKThMb3nsWL1tCpA/zQE18elefw1qe908Hz1wGA+nZrZC92Ddv+1FXDwrYzSUxBO8XQYQpiJFhAVg01t5Nu/PLwMVFrsXGhP6jOINKLyxOIIEijW6YuuoI+xMjHze0JQrsSf+Iq+3WDqIiQZ6Y+zgbxPnJDeA7G3OxJDSMc++9Nkapvb1VpVx0PwUL88QAaboMBFqwmwjeN1zcw77CmcY4TtzATEFxgUy1JF4Z8s/0t90a1iu	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAO",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Added Config done flag$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.466Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "ClipCV",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsCV : REAL (Description := "Modules CV Output",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsEuRange : REAL (Description := "EU Range (Max - Min)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsEuMin : REAL (Description := "Modules Minimum Value",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsEuMax : REAL (Description := "Modules Maximum Value",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsConfigDN : BOOL (Description := "Configuration Done",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			almFaulted : BOOL (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almFaultHW : BOOL (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almFaultExt : BOOL (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
		END_PARAMETERS

		AAnN5n6EupVrSu/Y1RDww/79jGbhiTfrHf9SvOdLOH+dolMRmTeVOfawlOsngd4tMNpMR0AEIcqXAAIIFGLnhJvRBST+WFku0KK80aZiTD6QwrebV7KUgPBUSr9xg+miOT2KR41zKu7fw2lavpyDsNReFb6W8G7ubj15ju2LahR+7TLDRi5Ye+gGEn0LiUPWMlTOwo6o43eszU8ieXzBjPpmyC1xrDeYwTptN5YppYq1iCHuZJ72Xw5UJiYtm06krNds3HiM4BZA3CpmsEbhw0wMtB/ofo33qzAdoUr28x+Bb7pLN/Eevxne7ikPh1fnZvzlyji5E+uRKiTkCHrwP16W9kwKSPkpuqaRW4rn74a/WCb+h2ipPIAWT86BU5HbSmBXBAhhybpZw9bS82E+CBPl1hqKrjUZHV0vjEFTKNxrWlLAAZnlzO/to3Z7pNPcJLAexhql5yuPOUkjdkDe5XxuHLaTIXxL0z07+SttVTK0wxurxVnxXdi9X+kIUkGHGjIJbtCViN/6coa/jmmzfjfpms/VJEcABlJOdzNZWvbioZVtS4n1pjdOkhnpDenIozHx2UQyeD30QCq67CfEO6N2RZ8MXwsD6qq1qwEbyRUHz8q8eQOicw9lvAkoR0H5AuADiNVrYIR/Z8gjBAp/2BAw4R+rWAbbTnW3W7UM3fVT+VqNo1F7R8lLzDfj9hx0JMV1FxzPVzuts2t56DwUQzJBngCzj2eR+PZUIiptUTAzyhHiP8lvxN/OPMRf79RwOBqIHwn0wFWDlLRkJ5jkrAZsBBtEc7DNHOghSjpuPvFQr0cWxHtdCOwnBVdyjtnCKEaMRm8xODqBjRvJsIoRd8A4wsTdnzTqD5G0EGeplIHynrfdayWshTorjK4tzQspC/o4eNbUD4/J6TxPJveztVHBmfC2g1Xzzzc/yI7BavU2QsJ4+9jhVhWmNb3ZUYWdcymoJc3jWblhiv5OHd2CZgz83IbxV8zm00DK7sHFHXIujfrX+50pUnstJqvjY6BvrpwjxeiTUpBrpuGKssNVNsMAmoiXADyH09fhyHU/6KzgVZwGinMEOKipS66YUWTmTr45TOO3FtWxedZMnuNfMo2ybYG/y4LsLGOcnNNa7zSIYLqcoIWz6AH1xwa2fn5+fACcgJk7j2untYDE7J5P8Ia46+jyIJD1UTK40UIxQ8Oe0DfkC2j0pizmFd+2zWaAY4MosFlpPgbApfU3Lolry1ltC0xSIJ3NleW5x9FbdRS2MudIuhd3zSvgaUszXRETbIBsXmJ1W0SNwG+TSAOEZum0jWViGy+lFXvyE91Hvk8Hr72ms7iVnVeJvlVdk9BFGBG8T+UbDSeRqzdFIjkkar3I2Tlz+fD9r9hNXjEbq3/Th+G3ViY6m4LNiJTrod+V8KQmFf7OFlRnOPcMkUcJENOfaZdZkGqrmVzJ90vkZk1wUHKDedEezq/+FmxfytIU7dP3nCxhciaawV/lUqY+dcxelpNeLQ/eW/ugk4QkuNet66YdIzQH2uqm3Gscq87GHbGydvW9lJAoeBE9AYm8ov3WrHgJJGOGN96FDwMwBEFsBdV3DDWzNz9JZPE/4QMcreRerrZlKPhqzNNZlnB3FtCweXFNPrQMS6eOI+H5WQwCmh1lv/7w8sPseRQAnDUKyK5Qbkav7NDX3w4sdFXucBfNmnXGxkTZNb5OQMIJlJfgKsq/S4RVqy38mDgghTt8PenhwhdyPBiEu6pyuH0gu8kFOdtpmxNVdinZZLd3XVz6EHkAeWVbSmWo17kR7nsZNqQr3uHcYFZBDreKcIqj+97Hmc03ToDHra/rgjE4yLkp3mrUezhDlunLPcRD0Q7BmcP8n7svjn5s5aRKBUEMz0vUjbnJSn7wXDHdIcwOiLoU3UwwjSeg0Yo0VoxjnQG+RquTypu1sSTRgW+sF+6s23Qc1o2Zt5hatKtdChNIPhBTxLNZJaGEe+0ROIu5E2xJ6QUiGmcl6obmvgQHKR+pvtnvACMnnlYGwiV8XlLoTGjm3dcyf6kywTDekgJ1FH3lP+N1VDynSFY++BF32MovQlquXkVC0srHqYY+CNFEBw+YPBsYerJU8bO9XBgezh/wdcczCfRNhjx9cq3DJEgrDFbowYkhmA6+5PjYRuFtC22zUwGMRURevnN4Cx6jYdY9ZbqckUXcavzc+d0LXBcbfYp8B3RjxtKAz26PXx+dlLG6LHhFNSHDcyPMfXQ7hLyt5yllF8Y4qtqK9suwfHeXq5LSgIpZzEbeJwb/j28bshJiPUrVWaeeGycc2vcAsJm0g6IhAblGxjDB1Ts8B9YMG5l874f/sfIx6DFMUhJy36m9ZKX3cu7BDfz5J5zx0kbUHid4mv36m6Ff0JdvM30oZn8PW649v0uvNmOnG1D1GASJHZbnlGu6GaFzEWM+82NDKp4NO688zm7OqwWjeg3S8G4JZCMrTGnMrmjWzv1O+xwNK6S9ocimB12s+HGJ0ss5ADyP75rN1DRnciPhGb+L67koFgVYUW0Frqeh8YOiTxOYy9H4azCNKDs7lTi89vNZthD2Kdp9tySaEvSjQmb+zjRX8Ne0/E66VJ+CdP2j3mHVXfzr+dYwGv95zJ11NMbU2d0TzP/0oOP/9wdnqev502+n8rK8+MhjLcxgaW1QrPV+isjDpSHKdQwjgm91LdaBCd87+6yOaTMM6eeavFlZiJWEY11zUb9DeHl/c4aldYgTCNSzSKEV6Qy7gukqUsQpM+AC9nf2sgAGSIDlmdFXP0FaGgLb2ji6Xr/pbFFb+t9JBlFIzHlKalptvT/SKG6jfTJGSgrb3O6Rl0or8CGGHYiH2SWAceRaMzgL8Ue7Hr0S7oEYOxFIkNDJIGDgHWXz6AEjDS8aAkxVGBhFGcEVdjMvuOtRGlyRNCfqcUAzWVZ3T2T4hSWrYvyrPQqY+afdO+GsNL8mPXsU0uaX+Xmwdmg7TIP/EA8OYHB0bchMgxex3Cqb2n8Hag0VVCT65xGfX+Q9Q8QcwTPcwe2W9hN3ypEaJUvZrROIX6Wm90GqtOIjpAfGDyr9RD8qd7d0vdvOtq6wqPrE+WIXyBQBfk9YIIl8EzxmtBmx+hpVdwhrRFAjFw0KX0ok/T4rVfAcwXKHVRvRbG8aLIFKImQP/iv3OpWMmgviDIwOkMoa4ZoM8ek88jbI/h8ig+rVVbci8/qgaB+Ua9keCc0OneH0YUUDRMtWCYdvYHnFqI1jrXWPZShVUd6vU13zbki+DUh4PpvSkWER+3PdnpJfK7N2fJ81SyCOTcxomORVSdWb6YBvC5L8Tq2fYzGglgY6mSGb2E4ZLH7vP39abwt5y3LgUFmjJufNdAo1mZjjubNOU9MD6D0QGMF85jsaVNX5XKJ+VBmEgdOo4RUciOGP/z5Agn9YwO29JcEv8Ty9Dqz/hVmB/zL1bs/NHRQyi3pvR/TIERlrmfzIbzWIr0BZ6NG2isW5JcuaHU0xIYdrL5VykRjdFVErOAyzdDSsO9ftFQvnYQM1IyoX7iHQ39r4wL+x/VpqiiscLIfVsB7Jx1Lkjf8+7fci6KrSuxc7lKuph5sRunLsWwH0HOFhJt1cBbHVWS3taldDD9KAWrfkUBrYiVXvRbgzT5O77vdxlUMci+HbItloPsg/gHfZfMFFf0HE8urmyqFrcJdWN7aNUvrl3C+GYpmAioH6U0b1ysEaM5ijXUHSeWqPaaGT8sqWkt4VqC/BftEFJ0cGIxV5HI/ToAaWx0O94yaZJ3/j3C4ZAQ4C1Qr1CgYplAu+fSN0PFN05IQpa16zV79Fq98p5S7emmwQUHxlgy418OlQw3yOI9TtYT47Yc+XlD2XSBYXr9wpGyZwDO3Rk46797JON4M8uVxBs3UNmUtciPi7h8Y2Netq6IWXlAC3RuNQFFy1ecljRnDWOwLr1kMa5jS0fQAodXP696pD0d9IEpWQj7SMiLWsrVkD3p4379AZ1ceGdAmmacpgxkQ+kJm9rTWNPx6ARztQwi0Y/ZxO2Z1AEeH3C29K0hXUl1hDSE/am0+Gr3S2EAcOHco05a4wsA8hrPHJfCrEWSqwxUNvsXJ4Ncs4K1eAeclOHkgjcse2J3lNyrOoKYHzBRFZkJPin4OzMTo8K8CibXJXI9x8qSZ29hoZNU0rmqWG8zf8zWMVMmuwrqOBpmV9wmgiJODiN17XhOOU5sHh99QeSPQXqBeSphJrZIlpTPxbmnjbDvuRpYe4S1UZgH0ei1kxfzICPV5WgkFoqYPu6aIX6R84DwzP/S19EsE4Xy8WJBOmdsBZ3LtvopN+1yOHOM1ZVI+cDXwPlJybsaHT8m4qHiCZu8Sh1QQPg/hGfBKbun8yzqwUXFF4y0ls31TOfQz5d6mSnte3tIr6EoYELdq20uDcWJXUGgqBtp/4OET768f/kLvY1YJnXPLTmimHzaq+VdVJzZHuI2soFbvhuVdwMPaYEUkc1QE4dLVhLgS9ehRglQzrS0ODpkl4B3tN7d+pONeISDE7AgV6PpzH2RiuasLVJq9Z/AgCSerQqeYocJSXhIDFN27/aZydvF+M22T9AC+RJGZu5+4ohQ6c2T+TlwQhMqT8jLURY+t+VrI17YkUHz4qgLh4qVKCvWX4OtwV2iYgVrIj8uJHrGTR3FlTeMh6Am9c7xd2BPoBLSyU9+QbFuJh5ONh252sZQ+k3SHN+L0fjYq9/Z0fmYzg/+MZ/evtwQI8gNB7pIs4zZrAlEsh4EQIGmocTyawGn+UjXvi9TQd+y9D4FptUIZce5vLdYWjGzGszniXy47T9ANMOKrtfBFeSpiy2DXiSXXHiLp2sTXnTRis2cg6HO37eAA45wKGV149xNTa89W24TL6lxz523gIGf52xzGIiUv07caUFa0+HBp3lVSvDq75g3J4P7UevxREVju36igMyEHtn/n0TiijVO08T/5jqA5UiYN55vPmvmKmqw5Z0Hg1fKwNJRAw8Dz5oSdOeUGKsPv5Y+dmR0DLgx6qmOJc3uVCYe4G8R8NWoiru16p9fN78nPbnN8ZSIqAb0qKP/C8atRbhaDnPkt3iQugQuMeV80ZoFF3isomDJBbg5qqOX/Ok4EV+TNrYmqBC3aeKHEK7CzHTkr/TVQqOG0LjDBYx8qxMH6nnkB309Qxd5T+z+8F3m7YjZVbk8s0YvOiexKRnHKzBQ6dSUkwQ1fo3ktYraYR+aGNvsmX/J+Gs2T4LZV+gshuP2GpyhtonyRfj5NbOU0AATupiOJHa2Mfv6Xm6x0+SDN8OSkxQnERpu9clXaJfLcB+khStTwZtz3015+Bd7ta1S6AYeZ3Zk3JEje6okwa0QAV7l6XpNqTt9wLhBvk+25YywvLEfUqs0xCK82ZQVjfmMu7AT37B5VqRaTsukeLcE2iZHh+bsAs+cTaajyCF/akXhITsYz4aBo9tprDC3gytlrtwMWTLe7e4S/le/0TsA/gn0XPHTPZgjIBBGN62L+ojKZi0zYeGnljUt18Lu79kLY1iggrxYJdlnREN/SXX86yJ1iDE8muoemV5SoMfQJiCkugsBArg0cjYXhSOx9OYrirG5gRZpgQHT++7YtuY8lLIeSN6aWf4hyaYpARLL35jvcfO3VJ0INHFtbqhMqloX6KLSFs0DCZKfeWmeD5fw0lMSZ5w2O3IjjOzWufaeyAY5vzmceFw+0dD6WwSrkM5XEf1Mfwm7qy/poQiQSNVyIysFNQUZ1+b8dJI+beHhePNo/lxSzXt1Mhp7Jszdzf9euwk6n45mognrt4sivhJlVt/CHaLmf66R69IjnBN38bZSRVxHg6Lf5F+VtMIqjcryiBFXE4CCBhPqzvZVpOpxc7r1N/c7+rD9ZBDBQ3sdHDKen61Tf9dbV9QyX56ncepFTt83hu01ksF702sGW0PBYqqGGoJP7jSfimKjJTCQvHVglA0tHcxtRSqKpVn7HbxVuML+ijFVLcLkvukf5XqK914aujo0puT0xDiZvfozels2ZkEvQRUd3OVrxSnzCNQj1XxDTa1UuFO40NXubRZVPRzMukzXd6e6ryyOPDUe35fnZMvXHZUgwzFsF2GV59Cxcl+wmgtLncdluYydWE8Lxjk8gH+hXPCzJRSK3cMe3rAE/etBvNmAhUi01j1UkjKL8TFRVAQKs+gfh6DmDTeUiVmvWZskxZgRnM7oSUWT6buZXtdIdj83SGlEBasgUxIaFdwcJjqc9JLuZmsiXWv4ia9ULbxchlqJSRvtppVH9KhuQHl+E94pItcyqhJXcgI3ZQmJZMfQVON6wg8BplXGwBIxV0k0OwsHtavQxE57c5qbTYHeqcX6xYxHI/OfpaAb7GKaktwcuhyU7w2O+gzHQnNSEzZTdpEVGYau4vWiqUbt7cRB/r+EXUq8OJ/Y1A+KxB2vFNSTTrvJk9XYof/qXM7/RAtH4S+78XdUctFgTR+cDiS28SQsBzVJr110ja4x6fj5acMRm2Vj2ZNTPCO7DBCT9GFNa90n1qc2KfGfCbmlJ3NpJ0ui2qCfiS5vx6G9u6yTURDEPC6Wcr4ePkGINg6kklS98fgBmZp2NvhPnMup0qUcMSNpoLw13UsVsA58vKhsy5dAtoFGWxCxHdNzletJRbwPRvEjmTVWj4Rwlzbxi3DZAwAdOLNCdciXiIUSH9SCoFUGRJHHUFnFsOFD06HPS0xdWsvJSQPweXeOIj71WLYG2PvX4IpSzYd1wziYptI5HOXymTRez7CxwJSSuujxo8bhj0qv4OMoChb6gzfq4QSWP/5SjXesrQC22636Tv3XNrZp4T1lH1/OcQcme6DmVaCFVHSpelaFLcUjdQ5BJoDkluv8wrnY/DgNGjVtZfvjnrv9i+IoxBhE5bmYhKy8Xpco+gHfRynamp7Ac+vfMjZn6OVlx2q8U9mr1DPgptsj2ZMiERozMzlJGC1gVfKA1OgSFB9TzZtS6X2RQs3VrJlLBrw1Nwmdos2hNdINLR4XTFfyiLiFcV23PX4A9JB4GHM7oZrmMG230LFPQqhEo0A3dnYKlGHXRxo2mhzl3AurO/2BrF5fGpHM8lsk22AyzV2IlbIHg59nhlagnKPh3Oi+ys3PKHlOpoYsj/CHBVqiiP56zGo+g90yhazWtIB0vRLE9g5rAa8Kb4hb2XoXaEMYO38CZfk5FhMEc21mEaSza6aC9yBx3sZjyG5NfEs3v115kHFBzVhiDQvToadgeLjwvaOuwTJPrJnO/Mw6AuIT7MrtRI0YnAEIRpY9mdMX7vMAfxiLbAdFLoqmznrwwPfrxAyMhLUAt7sNzTfFlbH9JcQzU1i4gzyEkU5dkxJvocu/7wXVhAXFk2t2ldsrjzwbKXVKlC91DUIKz/ZZxlagRbFugsnMQHqif29yChr8m395gpALunEE4bNec2GKqbKvL4WZBRtRUQJzu0PLyWFZGs/c3GQYR0ppkPdoikbJGiKC1Ng4hvNj2uEq7pb9npfBIJbHN4MZ7R6lPiZ5gI5HjKVqJPDHJdTCP9l1bas8D/WTQtvuWC+YJ4rRf9izXYvU6TW9dGIZAfAn1AfxXT3NmCuibxb+SLhgyBwKzpUfRi0+as8tEx8fy8Q6O54Gtxuzf4VXRJCUef1+qyrHs4nH/S1R+4+ZpacLjwzVWaZ0z9QR+worJwsuMFJZt1L2NZJmYj9Wqo9syjYpGp1w74YpSaU+kiqBa5dwV3mrlSB5VnvZvjKptvDd6bR0IPoskZfjZHN/JJECN+bZd3GiVQpFvarIGlG8vK08bU9pf11p9yr1aZn3F4TerzWHAjupp3+9Vv5TxkUZd8y5vDIjfPHMD50wFG7WkZJjh5FHcwbGq14Li6i/Zw57p8yzaWyk57ywsTVcJkGPd9EchqmoanZg98Onw2LuVUevNVgsJ74q0Jp/WymbSTIeZsg55GQLR9j2TMbUI6uglL0DBXJwGWozS/c2BNSKqB9OV/q+rpEQJlQ9m+VAzlQQtTnQ11PnLT1k7XdjcW4urj0trJ6x7shT8MULYEU5GISSVK7NtoPV3YtieGLb4AllVzfmF9/W2aPeBcTzGd6qwe0tHVyricJK28lNHG6zg+oLbl+VMct34XjRmohFLhnaFdloVOOPDOjW5eO5H7T5cvlmy41WY4bzJ0h4pZLwDWy4SEeRuhmu5SMsbQkUYV7UO1fCj8dXqLLwpHyFAhkzL9KcLU/lRPndlwXyIywesGVqMfg/s0b7vURr+hNiXvubIWMQJE/BEv3DMd4QHyt2q8O3glKuXof9/ST71h1eT6C93sGy8XnDJaOjOQRMFdpTt33/xPBI9lU2DfxRBA2VZE1psFK8eH006OCczA+gy/aMAiPnNjMdUk/HslPRcPnGon0KEBdWZs0liTChi1AooNahJJdVaC/LR3YSf7dIdcu9nk/GBfE5U8XV5jLG1tuKHGF0HeQJU2m81h2hRLkasmqO7xB9sqj+SQnotz4RxcXB5QPmumGvltSVzqc24m4X0/iTCwXwK4Oci1azQeo4yYoBYn3gn1rHukcEU1jpKUygaLz6DkkyQnhMa90W+Z+QJsS4JJWwlyaHKsQHfk4i7tKD7IZpi//ZnxCNvzEWQXX9N+/af627cpKL626oiDk/zf/n1P+LHWUFhc5xQMlB27xmheLB1gXpl0T+9RGv/SPyEOnfnuer0uxwFnQ2XDTDmYIq9lQws8Or0pzfqhMwa7IX+jZ2QjyPb/JxgyflPs98DkMv3G9JjfIXcQPk8Bf9Uk9jL1PNQ54GwQ+1nrlv75fyVR2eDYqkfSNXomDJDLB821MNNARBKdCBiA5J7uNbrEbPicFBI8RYYNKaGvdHYQed+IdDf9ZzwY3pz9VLDKDx2Atw2AW+WNLVYzLS3XjS6s7uCT9z3IZEtjk5S/OPgo57WCo6tISx63DbCgF/Dnbau8UpeTm69+P9P1WsgVwdwCa08RfRe97HiCpeNX5+VOjzgvDB71Yt7efV53+MzXtqZXs9MNRGKT5zte/KF+S1ZvrLeq1ve8mgKCPU1lDPBLROGyAMg8N+kvBzdjPlzdaDACqg6NjDmWmVTk2IfiYSj1jn+1G97Ez6+y1d5uG8h0pUUct6hsELXtOoAJI7zWzkM	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRamp",
	              Revision := "1.2",
	              RevisionNote := "1.2 - cfgScalePerMinute Exposed as Input$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.502Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Rate : REAL (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			cmdTarget OF Limit.In (Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes);
			stsOutput OF GainMul.Dest (Usage := Output,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			cmdByPass : BOOL (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgGain OF GainMul.SourceB (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No);
			cfgOffset OF GainOffset.SourceB (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cfgLimH OF Limit.HighLimit (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			cfgLimL OF Limit.LowLimit (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			stsLimH OF Limit.HighAlarm (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsLimL OF Limit.LowAlarm (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			cfgScalePerMinute OF ScalePerMinute.SourceB (Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No);
		END_PARAMETERS

		AAlVfNfZ3oJFlWHBNHb+9BzNRtYaLBNXU8MxPlIvR8EtyG+3Ej96DoaXpZ2lB0N3mBmi/d5UPYMiuJ81g8f5d9kcs+nRbfwe8RzaWoZpenAqwqfNA1c5dFQ5e0haUQmvUjSub2T49hcOiJuBx2mQwIc66B91YwrDNbIO/Q7txsn88rSrUfWDbbapkZ2IXO6N4rNUP7ObDuxxeWe8zOD47Xkf0rZk3oxyqLTGvUMTG8l13EUpz9MUvWxzdkx1rMwBUF95hZUsfuCwr2AJPsBmxLYMDUnqdeCpEztj3b2qm+3WsZ6Hxy5N/UUxxUNva7brujaKW2YvXjT57iZwXApZmz1BXPo3FgtWiDhN3+Lo4tSPhvc3eaWB2trKX+AGEZm6pPLKOOE+CkJZwGncnMvIabQo5qOYrb+sCj3aFZ9AvaOL+OMB+C3j2+jLMR8vcJ6Ti10ds2+WaVA41DLgpg+6t5lCtUa78zojKRjik2LorcqRZaQPESJnPp7hcUmtRuzFSWdupFwUQqGnclSTs151cKobQkI9h4QX7tZkXnJYfLzLwdFXGlwEF56BurR3OrT70m0UqdEUL8EF+VXOrbUZL0FvhzpO5+du2FWhYMfqCFuasI5hqDXpw4MmiOqLm3QQOguxIzbAV58WSG65hUEG/wBP+RIZEtnbUv12xKuP2TyzrHbPYCSt+pcxBW4tDeyzQylKSon+fduPKqmIrlEHj9Tylc+4zPOV3V2IKWfv6VwStQW9bX3FBYoJ3jtbyTgEM2j8CsjLoN78IZBeRtSlHipZKk44e5wxWm8gND3uM/k8i6FFRQ4ytPinKMLOy8K3EJYbs2RSBsoT9lT37x11Gj09cIkOe/IICHGSUSTBP8tJ+fc+lyMkXF8NS0Rp9SgZCGRDvFJvUhgWNelD7o4n4XsMj3o8VDAl5NSVjSX6/nvb90coS/itVkBOM0U6SRid9R79cU0bwmJfrxPsQ9yaxXuxohjgkAGs9r6Tje83fm5fLRuH1ri39b7glA3Nwl6PZT4tz7V4r4Mib2rKRfsEixgRRCx1wUCTwhee9qVJBwIsF8iJA6JAYlXw8SKYzAvuzwmh40K5Xm7tGeQ4haOmAfn22pJ7G7jtQQFSESb+KGZ0lZEXDATMH/8vwv6Qu5E6+s3LwPmprEbL8HiXMkH8OQF6kfj7M5QBGU47aS38Nkjx6wdI93aRe7tl042QfQ6/YwqXZ3emCOPZwWP9UwjS/y+5kHp04l70qyewUJCT3ZyxXdUtRtBy/WthJvFLfBa/W0hEhHTcjiCLYfMlW9wQXM+uex7Xan6/uaKOnII/kSxz4fZD/jnfwFJLQy70NEUxnhZZjDHSwYIq4iNAxMHGJrvtQdQT8AiWJcHrHEp6lG3SfgsepbTT5gWp2qB4Oq6ysyyvu4VWObV87U8kPUyII5AOXslidUHdIUgEcQEnOXdUQGuAzaDfDDrePWBvQm91WzbJ6UKM9o9tEXHv2DDToxn4nSB63CVqvXtw4dnY+HrbTL1JxOybjMOgFawELjn8K8d/HGTzw0jclcystmAhb/9nMB4hiBqaN1sLxcVVkiEIGWnYJGDKKk/dOHu67WQJxYUhEKT3J1wtohgNjWbFK85rBzQ95ROi1GHQ199GMN9V77HvyfZ7rnmZ9Hi9C7YybGAN0udWjh/wJuY1ghrabEGsWQKAT68T1OiVV/QElOXNmJq3O+6jBV1KCoOrP9e//yPISUokb1QC00nV64JviDa1B46jBuGxNFlJirt9LNvJdpT9ZTvb9PzmRwlDFH8bZXdw5SjXXh8M5lPwYDzpb4GI6UGgM7/OEN4gff2QSnfg6ouZcDLp3gGVg1sOiShGHhpwREHVmrR9uqEDqkvEYl1vDkF/U6oLUZ/59kBCEwxv+1iRTbcT3hE4Eu+pfT3QA2l8KujwlZ2V/wSt481rHTMwOZ5lqEZOo3agqlYS820KG37d0VYB0LhwWSli4YZktdC2xZtlMY9YmNygqCXlYJpad9s+VXABduExvHX3gCBtVrLItqghm7m+MaaUvCtiwfLAF83e51XYfH7fEPtsOtfjZ5PZmlCvVO4k6PSTafgUH4SsAHyk8S0mEQL+Me8zuM+LKObcvxJnlv0pWOSYS/oMVQlcZC7Yi5DQjsbt6PWDh5h9pMHI1xFix+PR+B5ClA2uNGZIlCfhedw66rxGy1M3VU0xEFErs/1qspupotkfF5lynvZCiItiHcEwErRVYUooZhguUeP6NCQ6mZpt2AUoykROnZFei6fTgxBMlOCy+sLzv8+tD0UQfY0OPsEUHRzDCH7+3pVdjoVNpSkTg2rJ1Sc1ePPneA8/msCM9S1IBndAQqqcSg/mGEjVMeWEDw1NhlCa/vBsDOwjlGfItTTa9T948O2845H8RlYSS4kPkooNLkESrXlvUfqIhE+88LDz47oAGp2KRtA77XeuGfkopRl24iPp6zsHIVMOTVQwyWmMDZCZyXShbzq63qtd8qnG5qLbJ5wt5EA5djieSnwyVYyd95DfAfP9T1+B3wLtOj5V/P4o/1W14cgMnSmc6Ah68SRZ9a8SeODVyNu2nHwVcllK0u6LTCkb8E4Z1nyT2An9vIog1oW2CpP4YHI+fuwCn7MgAUeHfCv1FtVnyCvvEvRp4qzfb3b5ZsARqn78C3mNxXxq7/2yCIpC1RiwgFVhWKpOuQbpsGW1QenPYnnMCs+Z7kar7vkpKqE5QwAxcprcdXgSIjqG2gJNQWNJubhZMD6lr9hltSzFDHyvb7+o25g7XLiy9roCV4nhoYml9tHFkjP6HgwGN0LpzgBb9rqVzJ3euVD1/YOFqEp+m+q1TfmOHctcfcqSWxf6XT0NL7hq4jaEIZFXK2Zm+KhH94Eix2LtSUH/prayegnH3ioYA0qoK8Qg1z101jmVWUqJaTfMgA/NLRPUh/0tKJ45RmeFqDfjesGGhUYlFs2MZ7Xu2ZG8CnA3Rj4AgXav7pGWZrtYrUI2FUvmRnq4WZYRYOfMfDAwKDXh7SDumT/7LmW1tDAG9w+Shlze3P37LG/G0BdTl1jWEBwr6d8iZyVusLbXz7AVJ9BsyTXHx83VzgQ/Ao2K9VrN+L0Jm9hXvsuADkVnifPLIcAfhyhN7SXpdEgjaLtwbEj0xLLDsKScPwrA5MDfypqhgV5DHMf/A3VFkaNRof5et/XyuqvLoYsyPK4G7m7JXKxuCbX/lWgj2Yhna/e3zWxm/RHKWoBZWL+8QwsR4TP5AbWBK/GuxfdwOnVrYZ1iNlPsqlcH41zTYRuTgWryNQG+W92C/KbLslVc0cFk8g1KYQUFE4ZhTUvM61UOaHOhgodu9MW0OKSCCPdPYjNpoJLvGw90Vn8Vt4blgjEEMvWbga3z4wfJNjCmbmvE0o7vTo4caOtMSJkETqJLZKGYmt1HrlLPX26XoOVWgvPh9ldXwrJyLU+W7rBX0+tmj9ETcoCOvT28jK8gDTnHpwCBOTOLAtN0/wRw2EYs4AsMEYQl9lwoyTetuoalVmsYZUNNSpiWr8WXFWDVL+/pgYEyXM/2evH4AKGt6JX7yPzqXnZYiP8Vkj7J9tEDGveDvYPF4VoEexUBzf5EpcRlCnTQSS1yR7SOHEwfdzOgNV+ZpC/f73GgLwGQYxDRapBaURhVFNTLg6GEE3i+CIrtGmqQ1Z7mV4SpwnH6eIYVa9APAf5JaJLeiEr//BaylFPrllS1C1TkhNEPMb+EZ0bE9SKzLmdwPMrf4rkmqpcfgXEiN+qONPIhFZCRg9yyQScG/Ctdl+2LROG3kBMihg+MuWLTjIMVhChc93xhjGfrc0BGb1U/MZ0fYjfXol5qvZAdcYGCZiaOuBsSHZW0I4Y4QBRJjphQX59TPbbwKg+0m+ymh45wfKPyAonmeKO/sVxhAFxX2sgGyam8tIhEaCm9rYTz/7DqQG9Ckht5Rlt9hcvBN0+99lw6urDuDhZUAlX3UJKh5GH0lRzMq+CGhVth+/awqrR4ubHKwApzSCEehWa3c9mUeaSjeWo/0uocdWOfA8k/Wp2qkLrg642k7lZtgI5SVv55MqfX8UlVzWu+14DLJuUOF7xz/CBW7V6qR8waGYlDavbI3QjvSK8Vzofj7VsNtIvxJOUbV9K5va50NKBT3hVtxP+YdHK+r1o5D1Q0KRjFwCz8+Ariaqz2F8VAF6wKHfVmAE/SUjgR+5qtNIrofwFHsNRkFS0kzbB1PD06LlZUNIzIGuSfp2sjUILFk6OpsW8eYOcxFBtgeyC8bzIdTFLvDneiWGA5dkQ/WKne+TB8ZRdu3YbMKrJ60FvfmklweyNnt8MqsWms/3/X9n5vfEsAEVzpDsvwjYn9yy11NjKKIT0gZhPxYoaKxxRlm6vKCnmvdTSPLTBLdLdLfyUr3iyR0fXeA3FX7+/OlFGXlzAM8OkWs2UBWl5Xoqm+ETQknyO+2aq6G+KyOfbTOIcb0QLB4x2GZcOIqjjSXMVpBEvTC9DsmFMMiS9SYtEaASeO9EwWsUH75cL3eYVknpOhNjONPfwTAZHWUPNw8ly0vXDxm8tBBAsn6oexPCuNOLedJD22aZdFehoUHFiakfR8WxVd8eWQUzCykO+4UwSGCT4gnEVuSwNZaPR99F9fxn5jv0UsgObUNSU7L/XyGoPum7c1U/OtClicX3OhwzqCEXXDzhVjrIqYdmCnI+mn+WMeSpQ+x2SpMeDUvvoDNIloifNncsaTgu15aVwlL6fr1vo9Y7XSk4+vO6LJqJ/BcP6cUOgaCt4VOU6dMzJnPfbmxwiOKQI0AcWk6xF9znpcN4FYfRhMo6mRZ2hyaqbm8zSi1x31IdcTyYxc0UKum74v7FBGp/KBWM2BygLz6seQFkE5yWcFZI1Yk8KQeZxIYieD71UlXwLdDrpAhAXhRoQD2pKfaihVo61GxOpqSWrt6MnKG10TUH4mqYOBJv0YyMEBKlirZWvn85KtnWuapPdE0559OktEinCK/7MSItkBzSmt1fN0v/y8PPaN4hh89iikuoQWegrY1hV94xEQvYh/nFlE8rlMDDsKHgpOfrlVY56RZoERNDIkgdwsQpqS1KAG3TNjVfvkHmfGDdNgq00BtcIxSt6YqY/vZk2rvNombuFVO3nWDfh97MF7+ISaGcsNa/C1N7isrgwL5OcACv1BgHrE0vaSy4swNBr1yGxXkIHIC1GNKw1WcHJZ2i/BC3vQaXp/eNBiHefYOa+9UkqJZeTogSNwrBSwPU7cyMvHLAbSjYeqXGqJnAa+SzQAAAriR5J+ZtjvRuYOfrqQzXmcZceNF/b7mVdxsQcO8mZWccKMUmiUzUGwrQi2riRwtN9vIRhwwMoFgSMEI9vo2na/4i3OE52qBr2qHZHN3lm2AYp0Omjq4xrv+8t2nIKqOvdH08k8Dcda2tCepsZiF3uewyH8jG6tSWEtN3Hs+H9ryTm6iXKKoH+buJTAoXw3UqzleIhJBGrrYK7odUBBQQ2Z8yxA9wigWd4SCTThudZK81kGOItkvUw5ACikkbBO+zL7EFkCTxKW/5vpFZ9eoEy4bFuIN56d/9aIF9vAfyhVjwhrzAbzrM6lUyKX7G/rkDmZ50kWd3mP3SxzZdACfvMktm/eL/cMnpqf9NgAFK407ivd3wlsWdC8oYx+1XD1nbvsRtV+YboLd69oDZC77TfcKjCTvDzSANrpY5zxG/MePQzDNjGT73YY2OEVoQ/QDSJ87/eo2H84caqpqCAhQPZydfgOrjU+srEvDrfYE/qdxt1K7lFCZwBg/XdMgb3ZjDY/ecH4VN4lgUGh2RmHXvbHDnI3j67VgrfhWVBTP/85U1ruqmU2gwGfGcA9LXMx8zYO7VID933iH6mhyHBHKtVx7NFPUVo5om2HtesmRfNbvDoeLH429NENN+z4GndfMROLeN0oDkvipF8O9TFY1G/rxdWJvwLM2wgvFNeN/OsE4dPg1zlMwhiZtpOvDLwQWL9LT8b8trsm5WRMjrAxr4jT8TswGMcXIJVeDbkywlsEVaiu55MR13xEyT0v3BStVv5zPvfDyaHybX/Mj6/ZROxM/yYdJMgp49ij+3JwO+2Lw0Pg0nbFba2+/MEOrCJ0c1xdVWVslOy32SGrGRfhRkslJpB66mcJ9imsv95M4byEJvgpliLaOt8EVMDdJYgMAZxxfNWFBBfVaVoHlEpWJp0TvNj2EZr5nDYGUN8WOHGICqN4NyWn/V7CiXGQ/mGkKEB/UDLctvsBVV+tboZM9fGIdLo9NmK5AzoygMheW9bymiaiN2gQ40tceVC8d080rVyjU5pdfoMDANmBW93B82wKwPrKkkZ9XcE9nIul+/mIN3yp/QAVB5mhHkeK4X2KSoWyYmd9K2tvYgxL2YLkyIJtIlI+ZFOuG3jChD0R0gfh+YKy/GcJpcyJ74MQlL66HY2VoU7hC1W2XGbbzEs/+2VzzAPisb9QnN2Pqo9WmDjTfkGSA4CpnIK5MsbC2Q8V3QqiVzyKw1yFlBuSIm0nwXGOtgeJfmxMj3cuPLuCbqkCqffJQwx9cmLPv+fIxWHG4FaUuIbqp/mAmkO7oclBaRThsxfeFzruiVo30RgZpz2uWzcSJNtAAyRY72PTuUGiz05v2Q6RBi7QtPw3rIeOfz/O1KC6TIuyonhVfwmRaxJ/ZzuZxbVW36WEzU1A0oRpzth1A4u/KqUQTOoqW+BvyGIE1bvTsyCJT/cARUWG9u45WuR5BY27LG6Es1NrNnl+ymhz5XlTG/4iuRQDkR2WcasBaKHdPv7RPKNqj1KrPbw89CRN5uqFefmy5TZSfx5prT77gzSLvJz47bUjwET+6npc6mTaRrYQt6LTBCgZKl7nVmMBiw2YJTHnDMBBc/TPIjhWtO2c6aOriQ5UKidQ4BjDm14Dq+XryGtodVwLpOp5LNE3fl91CvV1eCxRv/xGeITDGctLoSrSeYd30ibbPCYA57vMfLU3mZhQ+bpdmgewze3AzXS1NKedCmi0pWVbzxy8/XFQ8eu1jZnjJhtFZUL1fTtqKnK42a7OuwZ0LBJe0/Ts9uN7wQ6XzJyRtVKp2XnK/DDRdcoipzDpnMevgiRywqiLCTo7ZavONZKG5KvurOimO+8UMdpia6Bb+gAo2cfHFOuMvFbGV8eJ7DXeei8U0V0Mi2FK5Q641ppYatIzB6y3XV7G9hl8DXHpyFuQLt2Yof0SUrYEvTq+ZJom9Mss73LCD+h+3MLP2hINHaXr1i45lZnDywSPVXK8nF6XwgdmVG94oaZtQwdCXta4KyeNCoaKy9YLrKNrXLHvg8wBvr/aYliTDHyfgOQ9IAF8dYSHKcmTA+JcGnKdOpmdDF3/zL3/48nkCAa5IWmZsB9Vq1OreMzItMFEk9iulwCFEdVxDFJ1IG5NkcxgdrUtwwaa8V4NtPKtf35xgFytqbYFhu90E25yEF9oe3tWn2Kk78HtJOgPXQwcuoWzw9XuVofHLQgFq+aQDmIBiFKS+6yHdOYUs5DZGFPOkaK9b6gnpN1Oakjr1qJzEoJKxoUzFvQvrJQwQRoTkPMAkLpfQ7sCJPZwFMRmped/DJmRyXnmkmB0JsBMhZpetyZQ+odO4eWWZ36fko3Um6+WTT5Ct3VRNqVhQb5HJtf8C2l4aaEJ6kbF3abmzdbyG7DVkKbN7xIcaOnEHr1Ys45SXp9Km/NRupeGNb6KO7KKXaOq/bze0PnFyXRpwHF6d1tY0gMdQgyWRXZSSpMe1W3c4EZw4Jr/5OvB6BuRUwq6hRdFvClN2RFozIlZCfBxFyJ3s3HUfRy7O1zIkJGKnfrp17SqJ0cmWFMgQ6eaJe/RSth9iReP62umBV1DiXh0t4o/+GmY+FDg1myyZ0iOsCuav1wHmkzX4ekNTdICAOhyoEosrWxO67OcGAjku/qxbdk0yXPe7ZIriE29xSMzykEUNN+b7t5ZGOKi37Nq4mCuu/husbn9kXNz7Kobl46QTA32ZDOP0nglbBmHufiV2/AELhjj15BSDCfZQdtaNEzuQZRaBAg8qDEDuSwIKVY9MUoXwE98uDvLGWNvx4OH4AwL+JTo7iMbm/Q6ujq9Nyif/NFPvgmqq26cfk2ck/9OAejavbnynxwU3l1PuI/gKhVceJ0vC5XztTI3Dhczr0z3ErUf55nsaaIVjiYbwmWTdpMsHC2brSm3dqEPz8m8c5hsCc3o/vhtJ2K1/l/wNrO5D/De+mwzXzzKX4txNICDmh5yU8m3ZR0tBQPkm0WUTDHdTznWfZ4HczTIMu99mjRmnxjOXHJHm3lVsx4n3HBVExtX7lIbk3IQsrJ0ema8+x64140/hSwplFtr1KL0jLVCr1mRubqATfd+sMgVtpTA3u6pMvZUXfyaHxW3TLrmAIxrpu4qK4t29ju1WYpGITfqtGsMPe2s/ybLltPTRLmy6EvRg3UAGzxLTGEwY13Lffyqvdg1KKPGdCtNGh9PZlgNVXFM6Dy4YS8DIMsHeZQ/nFctcr3XpQIISk62i5qpFOFqrb5FtFW5xTZPoL1bXhb9yFk1cDyMrRhERVUCnLj+8P7jmOIjjudeTxAdqB6BOUIQz6Dv+4owrouY3HECWTEeM6iJSkInUSI9juCUxBxxcK3RMzt5Z0owQ4LLEloA9LKiTNl5POflSKtohxCZc6Amoc/0qqqEoRrwfsGx8t0VUEtnTbKUsNKlv/Ia9kj+3RC+xiA1Gma06Mj6mtOvh3z2oUY70YpCQawBCPJTi1Cg0sIj91J9xeL4UV4bT8e8KyJ0nwjduvAPsIQW/s5TH5UHQzV1Fhyjcny8CT2MxhCL7E5aPI2GhjNm/BWSyp5J6jxQ0KSOxsGkRRMaAOWPbXqrXa2gaWKFeQLLpU49kI9f6kKOi4fsycDMP/0/UDSGP3TgIU0wXnb+/0R8XA/YxteR3/35XluVCXp0Ehx9V7ur/PeDEbP3zGtUd5xQJ5Bk7K0Tz3qfrAPF0hhDNfO/nj6ITfrpWG2P+jpz8MWTq8ugDTvw9356DG6EwKfvOPQW4ZkB0zjcnV6R8ZZnHmxdefYEjJ4oYLOOvI2WA7PYgcS1Cq+ZYx+BwfsmQzFPyH1aWEt12Dp6Wxa6QecQCDUxxm23jOb960t3eHqM9sHL5J69gabsfC2Vg9iy+pLn9GdS8WtoiA3XFa4D/ZIv+n2MvCAKKJX7qOZrvWZdoi76mlPuY+LHyQsyLRr3ujAzheZBoNGuIEkD4xX0O9/qYq9o+7OCwRVnGWss8GMKTSX2s9w89yeKk5Z4vxuLfIBjvkN58FkyczBDK3fSE9WCY5pjYZlrPMLa4vtxFH7obo4NcDFTYyKsfD+2oDeYhb+dRVqQMXXU5NiwrbfbmqeXJVUlCxG3E2yri+fxpYm6NRpA8HJeYtRkA4l1kMXZj1kVOv81OL+w/mk2WDRW3A8JK4sPK655S2FYRii8c+ZwO7QnqclXHY1IiP+wI0c/8NcgIjZzy2voLLYumK4494yjy9fU1vY/28T5xsBRJnrsqyC/1A0CVrecQuNCwI/LaHstS9jTlg1XBOlh49pXIIWsZaHg3Ki3RAzeheOyzFqtEL9hU6r3qGlJR4o7aEvgQd7M2oZYEOsMbA3yB5REbwRqa0HBXJEXuGMnQU4RRHcjaly4UKTU5sCCTm8J6Jo8e/QIN7Jap/JYbQxFL5NxF9MemoT3MX88Xvjw2t2FQV9IuEVB7QdwRTiZzPCI4nJCEMXCMODVnAISkaZ3ED1C719SK3MpdivbaXUNWLyMjMN5pKPYlJN8Gi/Ndouc9ii9NIMr4tNgwXb70xq/Y8tbTNm3614BRBNiaWn5Kyr70i7m4/9u9o8bmYYuV9DorSB81p2rLWEB/meVPMeUTdwHL84DEeo3peOT6Ffq9WRO5oyeO2RogymteOe7INA3U3sGjZOPEwu/Am6Xf7aI+TkjWBqv2Igd4B+qh9ZmDjNAI8YI9n2WiOBHra6s2tu+tYtSr/uCzbnT+Wz9CTo2o4hC6J3QgGGNiyfMboOWn+PRYCgC7neqE00j5IBse1GU1KVc9mJs7coryUdhqKnNLsFwYdXIlJ9aI6hyV8sunc74FtVE86lPszJnZxJZaWIi3bNQxc9UHUdAIglNXdm5cEWk2T+ZQ76vUhz7+6s0NbC7a7lsj02NLrbXsQAv5ISdwxZi24ZiLjpEHM/mMsZ40D1Y57Rm2FOjlBpmDXqxCcX+1vFBf9h5OZqYYKyJql/RefzfpNciuyDT5apEdvvkwhSXkaTxVBVLqpjoQ3malU56C3UIZeqJvSIRqs+9wKW9Pzl+VLV+Jdn/yYRuJtZI1v11m56oXqGFnE+Yk3vKlDqhfkkRLbIukD2qlSlBh3OP7ji7ekd8a72GvoiT8C0SHjFXW68waE03Um/dxHZUFkRj3kEujBdja8bYnt+uOC575Nt4DKf9pJ6DqyHKCxqEDR5dBrtMSpN2Crjnktl0U2yFYlGJ4ZCElUnma9fKjnqLhucDTo6nNY0pkXJHYMwuU5pKP6ztB2W0GUkejqLfWW+fMHvU0wqLsdS+OSmf0GHOyQKVhFaOYqB/ki/VGzn3LYb9kBqaT5Xcdn/ndFvS3uFIFGR8ak2RiJm+s8XyqhM/8zL7QwonNMYjwcVbEA+OFOdjVx8K9K1nFik4Q3loSy8sjbQ03v/QK/D+08/sbvwX3UzABVwckI8ZGQR3iLYUwo6bU2kirWqF5NklPLZaK0jspXHnsW+LniDSdrMHdhUJABlaqp1NwwCLyqI68C2BSW+Rp5sItW9y1L4fvKoDW9Z/Teni9FNbNllbptIjzv0WYESmBDRkkA/DqM5+OYCkkYLXIznz3CqDWz+3IjYV1vHVPZ4pW9vlxXVB24bGdZ4BWWLNFlycVQaN81UJQ7Nnbi62mFevQNwInA9MJPhcCS7FR/OEsIkalRTvO0b36rKNQtK0ic4mOG70ryC3zpHKUvlGZ6BBWDVZzW6RMPKu2jRtS+15lZ36YWDxJGwH1cwrZ9delXaiRggP1JbKBGWusGDaE3Nj40SyA8iIQCt5JPYEs1YEtxrTwEz62d9R7EvVq8EdA6m5DQcC1JTxjJpLXQ53IcCJHbhCxui+SjN09bu55UaqY5x2ZK3W54iagDMlbcgx/VHqQu+wrDMtzo1aRYT7veKaaNQe7FtFgG/g0BUMNOduADZUxVrFlxZjx0sNME0wWmCXBVhuS/9JFK26LuScQGZMDS9dhOd8TfCEjutzXMw4yumX0hrRriLsSJgdqkOtpPxry1eYrHhxTkXOABoyJ+5hANxF0WmU0zNceLlz2CXk03CYo9BCIu42BcZokxv+8rdkx2FPx9/E+EXiS4JfyaBiJzB6O8LoY9/DGqPNokiXWNT/hO1UMt/nn0jtQIfD0jKcR4dlmj33z4nee42l8eCP9IbDUEXvKox6w9f+Nx2/l04pOHVuJke8DiQvJlBXbdL+XenJ9KePk1IVBfn1d6cylpzLtNjWv1tFn4RWBsJ4YD8EXUlC9UE4ubjiMAxooBU/qw1SO0ACze8/ANf3QCJgZE3HwqCM4Zs7tV8pGt52wjWxpfiyAtky2F4tex0fJPWYpFipY6j3Z02Gx+V/BBZY7RRgMh89cFjdz0K9vz9/oQ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPid",
	              Revision := "1.9",
	              RevisionNote := "1.9 - AlarmLo, AlarmMed, AlarmHi, sts messages added$N1.8 - Fixed stsClampHi Typo was Looking at cfgCVLimL$N1.7 - Fixed Non 0-100% CV Scaling Issues and Made Range Checks more Robust$N1.6 - Fixed Transition from PLC to Oper during Ramp$N1.5 - Added stsError and stsErrorPercent$N1.4 - Added init code and range checks for Ramp.cfgScalePerMinute to avoid div/0$N1.3 - Avoid div/0 when setting .CVOverride$N1.2 -  Initialise only after CV Config done$N      - Kick start from Min/Max limits$N1.1 - Source Protected",
	              Vendor := "CTEK",
	              EditedDate := "2019-07-25T05:30:48.685Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Control Action (1=Direct E=PV-SP)",
			                     COMMENT.2 := "PV Tracking",
			                     COMMENT.3 := "Independant Gain",
			                     COMMENT.4 := "Ratio Control Mode",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.10 := "Limit CV in Op Manual",
			                     COMMENT.12 := "Allow Operator to Change Setpoint in PLC Mode",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.15 := "Ramp SP in Oper Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     COMMENT.17 := "reserved",
			                     COMMENT.18 := "Limit CV in Set Output Mode",
			                     COMMENT.19 := "reserved",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			PID : PID_ENHANCED (Description := "PID_E",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			PV : aoiAI (Description := "PV (aoiTag)",
			              COMMENT.CFGCONFIG.7 := "aoi is in control of a PID loop",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsAuto OF pvtHmiStatus.00 (Description := "Auto Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsAutoTuneActive OF pvtHmiStatus.20 (Description := "Auto Tune Active",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOperAuto OF pvtHmiStatus.04 (Description := "Operator Auto Mode Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsPlcAuto OF pvtHmiStatus.07 (Description := "PLC Auto Status",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSP : REAL (Description := "SP",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSPTgt : REAL (Description := "SP Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcSP : REAL (Description := "PLC SP Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPRmp : REAL (Description := "SP Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPVEuRange : REAL (Description := "PV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMin : REAL (Description := "PV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuMax : REAL (Description := "PV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "CV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.09 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Code",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Code For InUse",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgKp : REAL (Description := "PID Proportional",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 6.99999988e-001);
			cfgTi : REAL (Description := "PID Integral",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 2.00000000e-001);
			cfgTd : REAL (Description := "PID Derivitave",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgOperSpMx : REAL (Description := "Operator SP Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgSPDefault : REAL (Description := "Default SP",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVLimL : REAL (Description := "CV Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgCVLimH : REAL (Description := "CV Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL : REAL (Description := "SP Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgSPLimH : REAL (Description := "SP Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFault : BOOL (Description := "Set Fault",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "InUse Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Reloads PLC SPs",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdPlcAuto : BOOL (Description := "PLC Auto",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdPlcSP : REAL (Description := "PLC SP",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperSP : REAL (Description := "Operator SP",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcSPRmp : REAL (Description := "PLC SP Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperCV : REAL (Description := "Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiStatus : DINT (Description := "HMI Status flags",
			                     COMMENT.0 := "stsAuto",
			                     COMMENT.2 := "stsOperDisable",
			                     COMMENT.3 := "stsOper",
			                     COMMENT.4 := "stsOperAuto",
			                     COMMENT.7 := "stsPlcAuto",
			                     COMMENT.9 := "stsClampLo",
			                     COMMENT.10 := "stsClampHi",
			                     COMMENT.17 := "Allow Op SP in PLC",
			                     COMMENT.18 := "Allow Op CV in PLC",
			                     COMMENT.20 := "AutoTuneActive",
			                     COMMENT.23 := "Sim Mode On",
			                     COMMENT.24 := "Sim O/R",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			simPV : REAL (Description := "Simulate PV Value",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			stsError : REAL (Description := "Process Error Scaled in PV Units",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsErrorPercent : REAL (Description := "Process Error as a Percent of PV Span",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAlapZzcACD3jfcaiXlSIfBij6BrrETn3ijOY6Ts33HYEQwBitjKVgP1Njgypaf4NX+GwFLXbFVWd0m9b5gk5gIlKQp04iYKhOPOBjZdb12pQxA/3IHBVqfDtHZKfQkKq0iN1/eHcnjDSRHKKUMxa+KBeP5EOosCXwl5FiCMmXReIU09xt9Ni57KUkwErO3Ct8sk9QPqmizu/OLIn+sttXfztcNHQtxrelXKmGrHm9ZTHen7S1UxpVdJmxiOFSpPAOiNiA1k5geHpO2ZB/30H56Xf67IcCpqHG65A74DnMww1Rdb+o1Yabb4Soauj+lopVM6pw2b4btzLAxuIbharAPUMzp8so3PNwdcAt40Pu+069Z3coBL3980Mqcy95FWLk5rJtPSzpuOJ/zx5xqWQ8ll14itD4Yn/bSuB0BORpEvK9qV0ZlF/FtM/z3tcE9smB3cIrs63TNvNgH9cjCHqMpF2389EJB6J5LybGHV6JtQ5K8+qNzgKP5u1AUAhx1uWp+G9OIMBuDUZ/wwDrBFhuiCg8W46ggYm3/UijVpbDOLbm3AQYdv3RX4r+KxiWwaerh2ELrERRPf9hxDhQTCIiQsu2q9GmZr+9ojUjDbu12VCZFKsA/fl98nZZwFGfHXgUrgJ099F06ChDYxF+cIjsLCOz9e76QomZms4sljh/e/bdxh5H+i6i02R9slSUgJbT4H+TWCJ1E3sOhjA2jmBcKSJnKXeeqZ5N0mZTcrW/CnbAaM7zix2Li2aA75rkhB2nJYYgC0tHDiehpOyrZHuJZaBDco8Et2dYm63aa7vB+G5RTv1Jb2hRt6fp4nzIkyHaQ/0e6cR/2dsewXq/3petXyip9AYajvU4MInsFKe2L7W8G6P93pyrMdbiY/yyElWuxTIAHFfY3Xr5ZCjQDF0wX84DV4UhYK1d0rugliv6YcUBdr5D4IBk3k/P2gKbxef70Gth13rKiDLIu8WsIajdfkP1pZLT0uKFIdeSg4nFADf6ndrnI6D2TeBhSO/bIK/sQ6xl9/Vg8ao77eBRMue7MhvoFuuW7gamdR30XJsCb9eJHIm56HYVwSsMnqPlgExjIMfzVY6XjqKJJ9xwjn1LWkdtTrm0ECYHzsDhComchl5vOo9gCuLHdBDa07A6ToNex6IcPgULR0awL3OCUfSnD2cdLi4R3uXBfVI3qU+aeYG31Ch6Pjm5xRNpXJ6mZyic4AmcR2MU2lWvkS4JQSQiMUcjTWDDY+8DaUXS1n7EAWSR9tV5rwxk3H9MFFxdErGcocmuczFLDnSWhsNHj7A2atrfYjTgQ2wru4KqaLC/yvbDPZhAUgQVrgUkwBfdmcOKp3LL1orEvR1nUoSzwNT/rACT1tHlg+h262wtavEWxYGiYxpKQWL5fGGF1hBitlm4Pd0EGrFusACyhYMkfONfP8p+r8wH2rwlgyTReqMgQRqpUB/pOYbpXExH9uFl++Yz82nwkelNKsEwMhWRNp8OJwJPHg6WdRxJDUaYH8Lk90uZG22WKJSVGOF6vHcgXaBX6/0hi5fYtCt0vQVzY2H9r8bpQxGoXHWGQVRkH4cgHBwsQshnTlLDDAK8BkY9nqeZhiOSWbqGUwkyzCCj75037NA7spoWrekMwD2TGBfLHFhf6awpnrdqUamQI7DZ2CzlmoG7VJi4iEE0FL8yNaMAn8nozUhYLX+/ZMbA7e/748PoqHxrg8AiSEBcZ6Lorg+OzP5RfB77Z+/b3lnFPC6a9SsQzK3LDuhEGYHtd/s6MiT6ZA7OwoBZmKlVOqgLt5xjK21sM7VkkNJGHCyKeOlZ4lD2qdUFs1p8UPnd87QNx8QaMVRvQE2vemwqp406UQOzuY47Ew1KWprse31MAbh2bi6XFtFrIUp8zm31XxzBBRy3HbbGHQGqfR7o2foaT7bQ6xbDxjegRA3eUOjdtCoSqEena6qaJ3kE8tmQcK9DXpAsOdy6r/fw8+dn+YhF0u8ldm6vcX4TKAtbvKM5YKwjfLH+Hb6TziPHGXFdNMatw/JyvyRTUJrw2G7C1MSadrg+JvzR6mRDdsZDJStkhNkblNLE47cmWWQ5fn5e27L8MejRDX0Ko3BLHZ98PGzSlTpDczwZuoGXhExVsY7E1/OOFoOHBMkeV9SY6qhVIxoToj/QgF87qE3emV5Exu3AlYnNZ1ovGXlqjAs0MtT49yGU/KSAV9t8BcPQojTkowvNj5IL0e8zoffl+nKmIoWZUWTbcWKVc7GRjItZFU1zZfoFW+PrOoKOUZNUSzENyLRU30ge9LX3jarySOrqgOXr6hmxzhGJdeSrSVg78Go7XPQ3YTq9otnGJEi+k2o8FiP/PoeMPqnT5xdP1+fJ+cxN/utn8mAqSY6n/vC7XQClnddudAggWaeXRYBu13ETsqHtDnEBZ9xy9ensG11gbZZKSIWq9nuu7A3KyP2B6pUst4E6kfiU2Aj2i4qVqBUh1Y1be9PXXi0Bagb+W+miOaLMHI9TJqvqwpmwISFFhPJ1e+CGxmzlmfprSaoLZYxEA+q5xoj5Ww9LUx8mzpwW2/5pzk/6KmDIaotMWJWhqrD7FX/rPSbMao7anvco09sAig3bREqBlJ2w5RCMENYQCMEwJSxy+dw1gcD9ZQfwGAJ4cIvVQcBtPdZrPZEH3h6xFS/14CWFcsWHrJG1JcyBUqJ9VtLBApRaUiJmEJ8PfY2XFJp3z/xTaTpGx1iT8Gt0pJUadtB+ysZBWj0urr3zOA/Aot4sebRivB9FTl8U7ifkMaI68CCBfG/NizVSaV+5dB/NIAAFG7SyqqqGOXdkTTaU6bw2fMjJybb0jXu/A59SIk18wqI7hKvgREJlk1WDQr+qtyOLWOzsFZqUP6s3tcP2JGXfAr3+KIYTZR3+bFZuB791Nw984HTbTkDSBmkkpCyERSwZLzIbv4XqZBGw8cQ8BThiWq/ip0PXg8HVxqX7eCQBLrgqZrPLoDevcM0otVyEYkRqyudxnxk92GVuLF2pMRiUcHGW3+PTsi0IBUFRs0Pm56toCl7+SfxPq5gIxVxZnxLcdZ5JQllD3zvUDuMiAqi8VyUA4mSgfAqlFLwmlABxZslK1BFy0sJOqICB2Yzy/kguDP/BR6ImW+tlraZcUxtN3FJ2A2z+D7EMkRBBS4WJtnL/IanX7JjfRnRI7wbtNF7XUa3TevyYOhSXj4V4aVdgN7Gla3rG6AMAUr0Ps8IlRdTsPjaR4vQfm8nIFBl3IA94+smr6mHy6JwZc+LimjkfNJcDsZOQXDnhobwecSmgIpZp6h1XjTUiVkiLNxbXhOzAHXxKzSd2qg6jgJULbLZwGM75QV1+hWJa33q8CTEJgl94heRhqqjxXpCqr4VOy6hceKpuFNK/Yd/HC+lGA/P7gsetMke9PSG9ab7LOGGNfa1JEE4X9VKtfLSyTXsnYleB6boAlB6r4TW+NhubiZP9LUKwpjS8D8hLtr4KuWJv/lxEi99ZIrKsqyIaGI6wiUj5Oq4AiLiM7aC+tZAUWW2OLT/AkmgJd5iAsixVxHO9TkLu6Lze4CB+Fv5D6RdW1LIS6AeUWPaoYlZKpk4Tlh5ZagOcR9JbJrMwTxPP99+7ND0wTYBF1R7j5I31JBieVf3IBKrUiagRYbyBmORIUFnhouEilyTUJ8thv6WxUH88IB2W5X2vHyTBQ3fHvAKL8heJzJh9onGAzbw+4nl2BNLy8ZcYpo97wAwVYaemCt1j7v5oTsJXIc2B0EcgOz8SAV3reD4cjWlky2AadAvq96unNj91TSXJiYFs/VmceF1+lA/91sRy/p1ktiICsVec4JnIvkVIt9VjcvNbEapB2dWJqqHuJuWxchi4SmbhKV7Y+zGkK9qs1S4x4gCUQFyhg5905bxoKpzsIGAm1JYebCj19J+Gu1HR2WE9J42JZeJOJCXj24nI4FbyH20LrnFOksQ8Y/GMLxPGaLywPbqd7RLHGNrNEewb9Xyhj+9b6lc5d0BOxwD8FLPYw/qJ7txEGcOpv/OjqMnY1gWoofZyyTJnGU8wiYw19ertuDq68FONPGPf9g5GmJYjE+/QFx3NZ8OvjgaV97oCdcUoXun8fGqilrgH963Q6mUwsGcRASmaN44ERza/Vd9aBB8EcFnkhX3sHbpIur8YT1tZLHr7ayX6ysd7yC6QyWvR2ejAE/rjMf+cH7ctx22QH8Zqmm4VTLjR263mv+SnnbZ7XGpT5FNXZRtTPE5LQIY51USt6pYikVbrGqYeA06js5vNyxL6k/X/IGCXsB8ZPtvu6xg1JB6X84xQh+CA7x54X4+7hPmWoPkrs8jKWfLvJo4MXslBzfQ0C4MghsuIM938bsTkPdQHIS/H8gWvKCrPlGEU7LLjooeWDfsVH9ch7/af8IQNfeliwVUgFiZrWnjiwfejjNgBOl2Ye79A1OqThbyfzadWQDNCDNWei80DsbChaf56NkEJJBcgGu5US8KbYHY5heFOehsJ2LUFEfK7bEs8CmVjjJjwJYFUBnlGEPyW64XpalgWUVQaTil6vXssGnZ9PGXfmeNMsQJhwhpLK1TtT4B1oTbZrGEgjSzFzJPdFYI0aPUZ6CnLg0gkG7f6V9cLKnM7pwHe5fspsTx7ZZvnNfeYX8k3oW4mmB5rHaRSC+WUNpnVRWnWEHQeiuhym/+xLvI+h0cbocT6wSPkogcJT0ESH7EaQvYHpqh+WLV3HUmV1G1tpsTJVouaB6PwynQP+YiOa1QwyPaXKUZCe8PaqEidoR6BPgUxmPjRi8by27RkN9q72bdZa8oTJFAwqMF/nVQVQlNDzxrVwuF2WANzZq8VXnKnuML3qpu/2TC1Vy8UWR4AmfDmZVQOz8S4NnaetrjtfGU6NYtF27tsA4xUIKHghPnKvSFOTkFf/mH7egOdn7FU8e6j49FG7Msj1oQdtdOwsA/nnpbiiGjujkJRsxGRCnfKpFzJVJkn5L00Jn1GoM5lWA46roYhFYI9fm6SACBKtMBQgkOShWE6KCveNQLYuoAY59P5iofqdGTSBEkI1wMo/yueeNiO0nCt0W/ZNQYxqfnqyRI91cFwpkEB3+Iwk/dlS0qWVb8kS0OLA22LCIUcKcB//Ai2ETfFhc6R3icCNyX/IiSk9NgNPc7XFmmeM3ZAmECD12fTJLY5AUsXMV9cIBF5Zzu1f9I1/pvWm9KSJ+vS/M772iTI2UP7RSgRd8lmNXRreqPb3c8zVgNaCTcM95iUkjr4ZdyXZHtFHHEZR6RrvHoavXEkjZTeT+FqfKbWs4fevCFbedUzQVAbu/va5HFTdNDRM7Xp8EvEZNfPp4v7BI68jSVVCGPYx1xAS7MgV8d2OEx3jAm/OOJAYTGoDh0t/fy4pf+y4HEwXc6fjumbOm5ZgrVA43Si/I97L7Fv0eHDUNotiNqYX8QhVRB5vH/tQFXzTkjNSJfrI2u+NSy2l2oYsq4AfFEK6WDOGKjjLhNmBa+i/nEU0oTtCc56gr+r95zCgkorjU16ahQBy/3PmYuqw21ReDdT2CsSLKJg71ydC1NuV4BO/GPhrmv5QXzMjOvUv79pIqRIkA2Sxwkc9mXCdPNBBDFSRTj+rgkbOeQQ2cPpx5nolH+Ep97y4EO88GblP/hUXL/yxjeOg0fA214ggPv5xV3mK0Ia/nbqsVkt/QCJof2Y80RzstMIVHJOT4t6jMGcP6xqIZxhJ5wkIuiXUn2ghFfJXiRy+EczBD5sBq3gpOL0CIbog70YvgivvLgsIJqTU6Okc0ej+USa/lRYXb6WqbyXBkwj++Yz6BuDERgRgote3rsh+rKRswGiO+ak9RxgMI04uW6LQEYmRBuKVZOAEtF5yCqK+V23IdCNTFw77VXfbVZYr9Ek4bmNUDuWw6bnjRNQOsZDccjdk4JviczdyiR4vQQcnQtXY/azUvnLm4hW41oIodbtTbE3jAMRCAVhZLjaXmhRFRUJGM3nUkt3b6YF9MMO2+7YGg7QfKHsYyuBZWKgEgHgdBzgPtrZMRtRdHcHM593uiHc+PWMIc1vMG7FOmjhx3EelpD5xAltScQNLSqeuGJDjwzaXqO255kUUNeKz+tkaO83NVSew+fGN/vxcdHJdRT1JXhIYepiOIRTzevc3na5Y1so3L/qzSYgfS0mYM9dEXJFXmoPclFzN4e5WABqPMigYcL4OXOWNyjtyyO4dVSD8JIW4gUghpdZW1kQsUEKXGKJwtoS8P2iAYXDqAlR97zkjF3rfK/lkvY9KWEOsycmuP1W8OTwCNxBKZeSCHmFgOkVP2vHCenHwsGNQMUfZrkzYN/BeUaNyfOb65an+JOk50YPO/pG/j5s8dgq3xY2AQfeX3mqczxPOQn5XVHGgSGrR7UB9FULeh/8vPXTYTZtj+pv5M3X1TgNo7EKjUp8CBxpD9zgl0LBsZz6cyb5bSBZJrukDUy+/3/D0vUj+cwyWxMyVYQH1nVCASWrzvnYm4y9WWHVVb8J0YRYrP5TZ94he7IczPFIf2kVaTlUNqU83+7OrRRnMIqtmh3k/o3HxdDsrzbshfYrbYke3KeTFSvTioda2yJPpge0CYhZoGVZrrnrbzJ/U1aXN+tTKpWj2KeldzrVFfG0TegnhFz0+oiQP0ro5CBSNugpgNL/mJQfW3Tb/2mK0PBqfh4NIxTiJkS8f7cb089nONwTGuWt8cipyarwzeyPVcmF2Bavo3ouX2ZCN1JZDaWUeWJ4KptEh/iu+VXW59cCPigjNh8wSm/klHRZC9CcgR/3DX/pgbwNqUFqA/NYnFnPrncFPM3aeJhez70RR7+QqYWVgUEgi1VwTIJwXTbMyu1ASCuxAnVd5tePQ2Ox2AlSFAIpgbDnkMzo6s0TRLU2WnRA9JJrSRITaUS8QgkHKJFGKxWh4FA6g7E3SncAHIVrpCRAMp4JwyGB/XWiMj7KCjkFWtGjqZuiAaeJv5Iy1gk2kiJGeV6UHLn31YicUNpqgna8UUWObF2kRZijw7wVltGM9EcqSgm4AyH0/03pJLfcwIYGV4ltkqFLRyiagHQEd2KWVHHg/PozswTLvjrXGbiAMJtn2OvWn4iZ22JdRKuXi3ahKzkqMQKK0vNU5TtNUTnFBqsc5VVvfTACE/3NVxlAjL/E/F3CwYYJ1Ru7WHR595L6Q4o+G0C5RMgsgCRZkdvXrhzrZ4WNwo8pddbSESOhtGX0GNV6AOEvA/YPVGlc2rvLHKYnsTGukOAs5sq7hd7VTEOlZk20crRTkyeNgS2nsRkeZCb23Z7sXrL6woRnLt2fR3x6TTW96XYccNi6zw3ndUESO30VwRMdeFKPVRAL+MUYONcafi5s/vL511TSvuAfa9wSRRA8ccvX1NeSKPtdrbR+yIiR9YuBMFmCx8thLfB3Apf0IeCf9kegRzeuPwgquV5d0rbrthT2N2gFMrbxcZTqeAAxYFjxCw/8pfyO44Fizs1dfuADecM83dS6rpMryxaPSAN2uBAUza8aXIE2mWBgsKJjOrsOmy+9yDuLbYnOu/0VZ77EvWDQHwKn07+4R5JQWnLF8rxy7AVAsudfuVSlWg+CvWrk3qL4FQuo1VecIp6OkWZ8a1e0eXamddhNtI4at9arYmB7hOEAVhxlgKIFWlucLzoyFDYrsPovyAHkfsuBDn0T+aRwlspSVZYNLKUxXKzUZwKJokIS5GVGJwn6GxUmO3GbIu2eoABYr3mwg63afrLhCWD12sQiWArHo9XI/OT9mJD3wKDD839FHbwaU+HlQx4AzZDmSGIvfVptM5xqkd17tepgCaiM4sWUvMVUB1OFrE4akg75JEj7nv4BCbI7wA/stfrtbuZkkBgxQMQRVCg87I2jrDZcYV5EEBOS8QbK4QiPFx/P83c54b+e5xckm5Av1fRVtXJTewsWqcorsbPKV1jJc7Uyh5l8tz5whBbXVALqR8KzCKxwnbWJRIt8AvO8ViHka8zS9a2CqWsnVjAbLqLqbCq2PoFsUFFzDBTKTi1yBmr9igTTNJmoNpe9E1eSnLkdjX09PeYnPwnBCDuB2YUWhEjgjfmQmErr5ZJeQvPpCXZseHr/xghwfa/Ky+nhdfmlwrxevnm8X/xPiLU7qyDW+UJ+7KwEyAAqxrebitJ8nsfnDEuciUPu+pkJtb3KM+VM4Lj8T/b/hhqLisllFyINa4blxqp3m/1guFez8it5Q+g6b9gH7v25V3TexC/AnUe3ac6Rtfx0jUaWbuU4R+362H5mz+Xs2r8A4cpykdppXP1uaeFxAjfHm2pSEL/PB3iFGl8u25vcXCIyfCN54IDzj2OXvc9hqtbKi60jrQFoWnryppLuI/J2nQBanfb5DgGqFN6XDZgdzxe4OMDISxZhS9uGSHoaCrmmmVp+q5qlzsUv0BykgSQz9S60/NT81a97eXQdZPhxiGiIPuUWcuGWtyuFGBKxNdKw49I3aPC/K35YfzUiR3U18KVs3L6JCpcNSpqf0DrMB80jix3mctdpIAj5oLbJsdI5cqk2Cj8LXDlGZ+nIAapP9uHHpFj65iQMDATyky96L7erH/aE0vrvqHD9xbPJ2YIj6XpIHN4OxOfryDkCQQ7yT2jQ2P5erqr36WZkwuom9Sh3EAggBC/+N7hr0/L4gwYEVujdbqT+Z0Dy0Ltvrk/DRRFtNkBnCpwk7OxRPj0f9hNvtMbTRM7G8eIAqiGm0/naaUQc80buUUVyKCtdu3wB4pMpFwYUhLBDcCS5zaHXwyk+5Mh0QkrhotYlCiNs7T3tGF2IOnZx33XXg6DVJ2JKlYQWsnVzg4c5zI7E1Zuv2qw0esOEeTkIQ/Cbaqv7oWyLO6jGJfrVEitN9bJqEOT8G8n3Kbv0p1dXXnXi/+h035pqd4AupyZHWi41Cu5dn+mLsugfuQuEkBdZgC+rK+7gET88r8SPCc240L0+QUF/FkvUD8kXuJXN6sIn9IHqtzblXStCh2XjjkI8Udf/Ix782eLKkl7u4U8F9TJyXEoRgkBWWbqwuo1k2WR3+Ok6c3XY3PX+x6wrr1XEXjQ8q7ePiHiy7sREaSTtmTnYioK0YDgvEAclaO85elW/Vdn7WggBCPHBGxZEolb/+exHNG1Vhzd/mQH8ODs0Dkml1FM2GcBdkKgfZoouHJZANo2EqcpTBnmsqOpVHo5gqqMEEDwJ5zwVQXFUDfALdyCByopScPo/TW6FkbmdrUcHqMpeiOH99bYvuimIFssjztpQsmQkY8maQQHkXw3cW9pxKW1/v0EJdOy0ld8n40buC0jYPhlaAsE/F2EonlBsDjHHXZASRtxuU/3Hs+LYUrEcCVSp6rcQrMyoNs1Tnt1IKMIDrQx0leOo+nGB5Ao5Q5cKHzWfz2nosiS/PpUXxOUXfdoT8qHmZidzNVU/3FG46zAKE7x+VNhpbArx+5g5emffS5ZKrV+EQuwP1APrwDcWI7+C1gSgW/DD2f0q3S03YcqFTs7q6zfOpRHP1EMiKw7IKbcNtT8zXCwm6bn2idRtty0NQPSdYhWoq//8vzlxsFDCVX/DwF/NCFDnm2yIWNiPQq4HVEsQZMXk82hxk+g2VEmIvAv9+ski+msAMXixNXRqG5wDa6HvklwDT9kJWYM9KlRnsD/cflWt5fVraaYjUo4wRlgaGti+7LTR0xdY/1ORqrMMFc4YR8pqLJGMOLqeNePQ9bBRpPBC1B9qj4D4s4oJYK2woHnjjb8t4CPChqdCyvBmqCxzVuDLpa6vejPyLLQ/Uyekc/g4B1t+kLX+OObzWp8lx2OEL2aQh48Xvl3BCDNIVrVWWUivUkxQzM1yO0AUtRt5m6H5z+D+mOVgFFqEQvk39hsGX3lrJ/Vmx/nyqcUbfHzeiJCQLxP0tZwLLbwiI5WLTZsts/deRTwO10CTJHlh6T/yOblboJvVeVXar/3JIylOqLJsErp9HfZ7Nq38zSCCs5G5Ct8s8/0RoQ1f2MWv1L752SESLqgmMHPeHldp0mUYEqciO8M7GIR+UabT+HtaJ3pZIugnLjeBmAaI3x2PvhiPwxzqerB4EAt+6hPHYbrXSZK7OSDam27r32uDLx5iQ9U+Bv+S+wyQhctQRx8uGsdyOQVz5EVG1015vnNIWdpvyP1dcBzWiCm784L8ilNKhXcOsWQrsyQM6i/uoufIP3c8YMPyGwaVloXK9kxAx/bGYoVv+bBDyTPJA9GhEHBAGTFDb9csl+xNugCarnxDoMmpsaygy1yyrFwxt8MTAfuMNbdEJWEwzDfLoEexNkzT7AblLIPm9BDCAweMjPpd/4ncJ3Jhws8rPtMXQ9MGHg4tRerYvh108srVNV0TSYSPG0gCkEG6e0EkxYdWz+B3tG5Gl8q7YpqG/KBQgdRgcNTit0s8Gm6wqXfdwqLwxtz5t2d3aWsQcYYvhMApU/z7qcbDlrTs9twkJBtPE9swFCXKEPBGqoS/sqJP+b+4jV+RBHtQyLjpFvJ4/xOaEfojONMOi3hF/XA3s9ypWW/+vzq/n8iyCUSj8m0OSAHCAnjeYsNJnkNtPfz9g337jSD4xNGior9jFsdeIiu1F1J0DCQtY9etrBiDBe58PoKDab/UvijRwxunAlcEji51JnriQHoGKe2EFSzeccdacp6RL1LYG6+SzJCLyb9RLt9z/2lES2sSwoWF+mo7ikADfiLqxcm780DcFr4xuRwjNS4gyutfsS9QblgsY0kdF+pIv45JoTsT/pXrc6ER5TvRpp5dVuqadTV8ZLx+0z2YuQTKlrmdRavYiBr2V77Vti7MyoLajDaCy76QxfDqRpCTnQlSJUP1iEf/wgDunPR+1zZNAsPzVlznSlylCLV1+sxWAJcocSzYf0Z0wZh/L4nCUSxnXpttILt+adnDs5Vr/MXzU0tUVqUVH0lsixs29dDip2+VGeKOxUySyrjMe98iPeJ+nlRoWglCpjS2R5uu/uYomsBxMiB1oDWQbiwZOmRb54tmdQbrKOB1F1GXFkC+YSrPSjPFPq4iSF80tg6sMFL/BPTvH+UgcaZmasoKRPxt7I9sXp9xR1JJ76hvn0GEEqPgN7M9kdD/kQ7JoVHHjad0vfCRmTpyEhhsZnu636jhw891qgpWyNMYsI1iSEPhXlnkhW2J9+NhxbbqqdOG+Y5KCLBCCkj4eW3il7npZL9Mk2/xiDPRD85GCDG6iMgqKX5WXwZTBWcthMUQTwRp4rAMXMPRJASO6nfU9PE/3cuKqHjRDXTFoYG/uvSF3o+OeMaI0QczKWREdctpfaKJMfpIQ9l1aQg4OtTNWXvpwxQNItLwTtnugqTxTE+EB0nO89gOtX+gqDmluGbn6GKfyIFQn9SBAoiSVKzeQz0K0onIeO8KNrFYizx8+9P4k3dYbKYbrMpJkBzHtFJy6eiRy9wjnaIw9/guRweJ6zhGbG8LCLM4xf3SQ8ypwWpp85HB8Ja/VIB+AXwsRW/zQeENMO34s5RGLMjV1UrkEVJi1cIkw5f5TE5mHHp6xT1gdgpdBfasL1wnptjsY/y5LozrgXoBMO3dM9zS3SQnEI2+mCT+3gVZ8s7EESHk4TYzAVnhW1cLCRLCfCJnijk+d82i4CPMKKzti3rpvT23WiWa1TUgjg6G3w/2BtuBpxfU2ehsgbdLGVcikRRXaR3pTtDfa6tPvJu7++uwR15I9QZsZhtBm36mI/xnk914dewaKqP0jqrYCauuHBWfhKphW3W1PF1QFCKmpiPnyAKmS/+Z0gzHctdbJhi27ec7lgCUB00yAMyZ1jqIILz+r94Wx/u1nMtCv7HHZ0KLFk1yXv93k1OfdpU45TkAkaK13Q9FadaTXaiDPPGWs+Fi1XZmVsoQfEUbpua33k26W03Niu9cO5eMI3+VdCABYGe4Nh8l9nnytyFXg/6dizmhfBzqch7uKfDFi+kMQWg6HXf5Oyb+k152N+6TRhGAaqBh7taCJrGcVUFeTHbFDWN6HpIB7LfLSU4RYjE0XbJJRmwKqtveSansPQzDARz/OftornfzqSXtXqvRBmFvefBO3QRFgsrJRmrFlU2Q/aVnaKxmW/46dPzyH+Qdxf52+r/wD7FY2gCvaSSt5aFCcK2QxBf6YNAqf2o9kXKeBOeMHf82uLjSE3azq01/Ufvq/kwmG8i81iz6iLTldGVkbHwBkeiNK2IqRPfI0SChhvibScBEtpRXWJEqYIsdPdO6KH6WTYgVlMhkkV7xiR45aPvsEeeOIsUnpHjs+wl7aXHRnYQ+npDp6n8l7eb9jqOjcwY6fBHd2nDfIHJesxlLlVTlsp09/7Xdw32JvpebufokGF7Xao2YOXYyA//P6L8mRu93bd/dN2j1AcYvN4MMW3BGPAIg9Wu6Q7LfDdq0/FHq6HUM1c0/MyGQ4J9GvotlY+HuK5vlj8nkaUJd31WdQub7KHGC/R6ubEdS86WWsYK+jNUapT6ktfpvCMNk86Mjoa5KuwFvZAeHrK1E7KmeJhliJKG8dWwEnH+n1p/kDbREsLz90pGDivRyTZUgME+XdUuzdwwbVwSsbIUh8qQrDwXT945SAgFy+Z4fyVjAPk53YPzxh0v3gBANlN80bFaVSi6Kc1lFXfw6KK90ajyfNm4GLPt7VT9x2bq9F9xRSQeLlg1Eo4bTQ+jAtoea4MCH89dnceS7e8dsV89yjmsTTuM129pxDahAyRBRB78kkVNipkSyIwPM1OrC2rrNlLTyBjkgUkTqA3HIScf077fzz9izvjPJ84kI4sndyNve1Ml6ps2delL/wVouFAr5vmMNC/u0M+eeKlSp4k99Cl6XlWb/O0uTpsPhdtroN6G3xIb74IrtPz6zvm+2XYI1M5iLPhPYAs4qaJxfrmciPcMJ+uEhsJUDGZF+0T1jjOPL0sZyFHJ2dxeuc+Jy11zTudZrWysrUlOw+3mh6k1Tjo2ITsPTCZbW5mKHqj/5I32N44eOk8dT22xbarA4IVXNGdQ1swOE1Vrhu9kc1/Zw9TWAbAvYZwEKzFLFVAUdGLC10FdkXk5JK7OWP5fYNH2qr/JU/gOFCOI/f8Hnn4nHPhzRqEbk0dmi9aaTYWKEYkZJuTpaxkZ5V2jC2MhMjwHnbDTzsB1mSW5/yUBL0Cy3/7QEBxkHwHccz+4jivCqtFggLjd69AajJHnFoOzLfxy5H2M9cYzghTzKp2pHGq4DjS7SQYuWXojHoe6kkO0UIPZklAlVg9IrB+Y/tWxmCj+fwP/89dHFHJv0dPjsoLYkyiLXUwogUMoAd9ZOVSKg+vJYPrEwcjw4D5aorPQ73IsGexesr2TEJl23t/Ibh1I0ZJLubOA+yqCVfa8XAf1ZpSSB8qItCv6007vzlNVvXc5poa3wM09R9ltgJJkpbajWtQr+eAXt4NAq5jrvgaX0hy3KP1Ln265IaXWwzAUxwKb4/w/JmzeYENH1nVjH546SeDxBzMvt7CIh9yHtKUKI9Z829hKm8/kiX5xnfNbT42SCNUHdSzn6MJ4m66O17h5znJ+pPz+2APZWD/WPYjgKo5nCVqW+ukHWkFX3OME3TpFZ8uOypVjKh8OojWfXPvRWCw7zK/P3hjCqGxQ/s3yb86Cwb9c4jgLRD2jc5ysDqQcK6XJW51PgXXuV0NVsToqCoo5SzzFTsHtgnjmv1sjPY6nnBd7MC8nrC8gOUHbT9znmxERMx7j7q8wlJiLyLvJeAbeA4wnAr/YIPyq3rHrZzsSF5RFZZ43TTyUn0+G07lMb5CBT60rDm0RzVqr4w2BELEPUaBNQbXsR/C/sGGhfA8gfWKJLY2zz7srloSTRV67/J813m5asuLPu1QlnNC3svjK1sbWo85+CHD3OhzhOtCQtyyTBs2H+b7lY28niYoi7aR90FWCVlDWVqXLNnZEtKPWdJS/WWVz3lJOFy0J727f4tjiRMqgaIM+1SKe/km6ZRpUVlwtX3anZSEXgTDSeas6l87SbEbNCzf4fe3At19ty/R5WR6/T+H+JuJPEWvSLVUuuHOKxkAps4CZWjhcR2749aC8HV/XdtCvGS5bM/xEmbdkqsQeQ01pYEFiebA1S30ceRHF+xbbnIZORVUGyxldFFhIvH8BRW1ZM2piSEIjBaLUgIvYigbstgUyUgWOVY2Nhxl72jbLdmhTjlpuHK+7HQMV+o7fWG+uWYK40LZjrC0RtCsHekOqnBLrAuk9rJCU9VU7fz/HaarF1u1h6dtBwAgIyIMaJ/tOXJJyxswcEErG7/owBWh9SOwnalPeHm1vvdc3WTt54pTULNjfxq6AFQ3luIVn3wHD4DzC0CiCXEybn/8L6XGhUJuBn7+PTkPT7ELTubqDj3lTgE99f8XlXCv4D6qi68rkQtenGUQyFlKd7sLl0aBBBYKtJPi0Ur4K3Lhh/k8V+CcidEOnvxD09w7RCVJ4sozLF2zMEBuXlMy8L4FLpRPH5KBHAySJ41Q3pXtS3IlA10WB4xRo6sZq4WARrusvPhMMqQD2Nmn9TtaRIzTvi96V30GEwRCjInTJ5wL2n/ch8ay4fWxKr8+fLLGm75m4oMQNpuTpJFQq533vagHKwROFigLf0b62bivn5P8ccCebL8MiHa6qyJudDdw6VpjpBZaW5IPGsmkijbqqDROOVxBBhCfKZZTcAPSrIZHCz8GOnahL/FFwYGfvf6JHWzKk7qR1M8meysYq2nuJnt0EmrZeJZoiEZ+kGwud738u8fDqMi33zM1nlsTiIhS6QTofWK7dxDUPB9MDE7IJwRI4Css+YZd6pkm6VigmMBjSVb0wSd4SfSfiHLxM0pmsfVqd6r1c9HM+FB3LMrBo8L0XVf+mNiZmENij+27nWg3WcpXDgAlxUi5gkTklSDWgOg7aC2jX1DeIbGILMpOAltoyQ2HHcXTDk4yo5rRjOPXDeb8bjVQR2QF4es/7jgDFUnUnPCVI/h5+xuZdcIFyX9X0exTht0N9r0C5pZlP7ynjvvwXbhxCduaIMso7pf2ZxJ994eq3/Uy93XNBtFlx/7NrZdULo5iz1XkzcUMr5sNZR2bDy9RCrEw/5G0tFYxcEzuwonrQixkCDtajIOTZufhjG2DDDxeTOVumFyHehMZZvvCevHHnl/pKG41oX7bxW66J2f6UnilqHjRt3IHkNIw/+NskpD2EjgXEAn3gx5hNrEjkXvgLakKO56fgEECUpD5HmcaoXHkyK+g7o87DdvUAt2IRki0dktjx1cmyq8/CTZfGXgEu95NZLcQG+FrSlClYp5NPutO0sYAzWn1AgodTyYrJQbakZw6g90QV66ITdHpO4LyURMU169aRdjAb9dPi5o2QW+tak1bejeztgIFLTJTmUfSjdVxA8CmqX9Wh2ebXxRdd62tVudh3go7lhtCJ5zy0jJ0lhJ8P2cpVS3QfPfJ2tCphGmJFofGb85ZBEEgQ1mAFNIClB0u8bJjKld2q9yDT1M9PJtoa8ksDCYW/ad0Xuie9z2v6JfeA8y6aOl2dyUfqYAOXZqnnEK3gJrq+mscu8s/vP19FZ+fLHOL00yqfh0c4V2tbzy2NTokkS06pa4a6onqWpQGNjJ0kmIAH+a8CiloveKeKbCI8Ck0SYAyzOLBjAOeaZRPpizAjZH/U8rOrI+0UUFfJ6DI/AaKqwR82xc9pIQFkRPt3nf5qmR9dYqo2+Z+24q1sJ+AhTkAOtSFVdAnjWze4kXnNrxqhayjpw+lPHz0oThP4JdFYW+/DJrNxyemKseLdpPQ/gp78NidvdIunYbnOtoXlIvPjC584fBOsXSZmxV8IHbUPlF3O8oIIpPwKaVa7hyI6NdqW2pBQDTS6Ei2iPlk0jpg27UULUNAbx1jorg9kf+9ZGpsETOr8jGebbYLrrHLvRzgMHAnL4guBtCXqPz4V6XxP28c3UKa6/nbPsguPFeAEnnibX5UGWPBylhsSG6EMgwfcq5Gk2w+fyWOLcNmBTWzeoYL5TuYQgeOgxp8uWGf03nRrvzGfuNoNbNAdwBEJjaEOhM/bKb7FwKk1tF6iomb6Zmy2IgwtLLRHhX0xY4mDZVJl0f4ZgZmPA9OEXBgnJ7WKsKnQsRvUwBjJtZ1GgCE2RToUVfb74tOod05RxGynK0RDuyzJgh3O+szibjsLuoWmhl823xPJwIzxaSp6YIO/G3nAXJLe/0/okEvRoscxT6D/9RZvnlgqOTtJbGohJZYaMnb5A/yHHpCFR/1KUWLVfFIdfqM4DKzqxTo1X0bgqaY581zfiCCCYJdMC8J8G8wB9UIQe4OvMbGwaCgulmMP+HbwzjPTF7Kn3Ce5ehuRm3eJozUIhGvHfZ6BwgUb25P7vMg1tkLWvXe6/QdC7yKOeVItbdpgrm3sRd+5Xjf6cNXE+bXJmUG0F9QPPIfEwdiHEclQzudJKtrrJ7WhkHS+M6aKKwnHQ4mXdob1oT9ZZjOOrE0Dtp7ESXyuIH5rKE082RbfsUxqgEWtKNDphzp+46hvbIxDIjdnVPOCLkDpGLHyR5mxNU4FlO2Bbkp/Hyo3h60vCIcqck/RVKLI3GP9yi4/PnyPxxKmCHfDrHXWrzswHxg/PuY5iSWjmtrVdZMlWvrvTr2UxB+2J/sJAryZHNh5sqJnWExkYGXUtmtPmXgzLebp9JqjprxB5/fY37BSh5f0A2/b/oKvvR31R9vJsoG005XTBVJewuJVqFGm+l02B1jBChr8Y5BQucHULsPZGbwhCCf3I1JSSEcch6CmGJaHQK4vm2FIUWCexgp8Iqd0vO3BS7vxmsRRGaggUiwDP2VjS9+s6J5gcXDQ5ksFqbrYEzIKkRLuXF5ShdWf5ctegWDSFbK+MPIHSz6k3WB2suWXTSaaigHwa8/hjRngVLmU8UhTXhGBaHQyl55Zg7Cb2WJ0mjdcqVsUL29TjZIVVyWl1OcaEIM7KumRkZpEt9qTx94DOcc6gEyrbVqZfHCEu+Ivyz4d7iVUInakE+2jJyxRRAKiOVoN9fN+vAp36LoCGjeQz1siQmybdl9/GpUgnL3C4Xm1bP+4MAaLhXwxo9HD04IvHH8tDvRTpSvTgF4dcPPf6u7X6gQc2PXsvMD1xr/JJtfbFHsVsu2DyVF3DuYPXXXKdl3BenzgVKPsQFC3QJExh8Hr01QvfnEDbKZQWPMfubz9DWRnv6maSrpYmgbEdsmzNUDczLu4YYPDK6VHgG+TAsgtDAASHIfmCawramK98uduErX3BWjjkPzUHox6OQuyjnopdaweiXFKo7EhOGMkb8RuNev09IV4SxPSh6h4B5kWljANm581QgafHn+GDGpIjpZInPo2jg45YszTYzbz/ujSuJo65/oPVtsMjVvJWiGiMYDMCwI7zaYgDoDrSH4MQCO/LP/q5CZ0QRgaqibdYlJjeX0R4PyrJoWS+TlwHlePWU9BeS6LNEsyXf79ldZDvA80iLwGQxW7nmt+HEoPQcwrKkokb5cAaXSM545FO3TxVt7O8DwzgW2xeN6ws7A4eLmO+vH4+iTiU7cqYWQj+pl0AeXZClKh8j5hkqtrI65mZvwNEbrgHmHMduAvQG8yg8CPluLzPDHnjg+KnkWkIDXukIezZyy+d3vG298443xzr+MxCtFjvptPg5ZYlG0JK+n8uUjXzqnBgYU1KJ6AIHeGpID1OI/3F3dmTJgO6Le/A6ev5z5S7j9NZb/NDIWnMLL1VQVbqA5mFfBrcC3kKSJTzlyJn81tZKeOYxOR8dokeJMCM9wVt+Xx4ZVu4DjGnqhSnOX/SsdMCHrRCwkvEBs39dmwppLagzYh4yEIq115AjPHz2WgM+1NqqUS2kFOMeY3K7UVMDTEJUeJIS5LJt/KGLEd+Oj7tQEQL6HeU4EauXNgdSR7cASH0iVq2Y+AOs0PY58KQfZ4NRVJ69VsTeZMfpS2c/hD6JSUBrT/BG8bXkOD0lYd0cILJMV3uX9UIWL4MN52zBudoUIJR/2DDC+SJMSTDf79bTx52fdXr0lnyu3UTqyf5GBx8TuseLLdMW0sJL6yh6/XaRTKf83GtTp1RkLTnJyPMCpKSY4T0Yb6hs+HRYr97wfGrROOUX3OjX+buwXftZCfBtXfIjjhSTewv984ybXDrhAEbwoo8v4heqhYpD9cP3qpaAeA7ZGOz8F9TpLNIr31xz7V0LB7xkSE+sUNNAHvlw3N7l0VLkZpTEnky30PnV9Nn8y2l6rHYRbqfh9KExXKnAzWmdhEqzyBt88w4ltq+O2TfBass94oF6uS5+W/koXR4MRHTcxgfLx3DiNuu+DNsx1GjcfPUgUMSUc2Z0UWwcgIvYSJsHUl8CdVH13PkXYyGpI88T57QKaxQk2Y6ceCh75PskEApQwmSMKfvAJ0Qc8AyNhikFwqRPY2rEHpaCUfrnPWo56EF1/PBazpXrSjVkvcd+cjB/YgmQESeAq+So3O5lCaUUO20DfVf/4ssOiCI66m4AK0eF/fyrhbGEYATf6u+yEkdCe4g2mOxfTKRO2XUoIa2QKUO1MeVxyjNGmqd9rQ5KnHQys3fZ46ORMvp5mihhugc82JnTOyAR13rjSx4Z0re2sgB208JJrqMJOeOk+0uhJjBmTnBF7savS32mgW6VwewUCpUT2q0LuvkrEvNZh0vOTqC/def8F987gtaCitdnymn2Yn4zWY4BHuAdlIAfh4gTBYtAucXrytX+ST6sHxt2aPLxd8pZHvfYSUyrw2SH0qsgJ+8szW4ovI3ErVzbyK7svu7inKNb32cmYqUMKCp3bNtTPGksG4dZJ2GosONRAQlJArL9fdKsmWxRhTjDrRzOI3X6xiTdHFiX6XvGAaZHAUP+jtrRmAaqQZAFSoRuBVjtnklhxYEV10sD3mCRJTMuqMlk+C+IekDtOB0NroeSgE89T4q9np2dXyK1Qo5rMEFBS29g4dVM+isSausC7kzDVNI2B3xpKcOCAiLi8MSwcYnVDnQXsAYJPRh7UhNITpNIis3O18A5NMi/QKKO6qmJ8mHoTXaqlSnPjwomSE4ub/M5J8yN/R1Lmu4W9IVVM6McCOoHuddVvubgcgdupBa0x+kM9GQh6n19Hneu+JtdBDpjs02hmjK72MKKugsYiEgNx3xjZ/ahDTtd/IdGiafJv0oJw4SJJ29LQ32YU+iNPHfmAXIoW0feHB44CDUt6jNMSfFEH/EAw87lIZwIukBdAYe1MUT4cznj+IRtrOVseb0V6g1FgvIKgGDbAfBFi8CFSEEeRdHpaWeAluse4UXoj8DA9bHtPJIMjNJQ1cgKkjqjFhEWBqz8Od26a8/rzjSRCwW+T8gp+eXrfdh+2oRx13Bzk6uAjMvpmFWBV3LNI/yYqeEQoKhy4l24cvQbR/s5yxyw5MUMJsJqDfCLU5ftfj1KfNEzhlhxTLWqMed5GpQG1id00/PFPMmhsKFf8Wfn4/o3S2iPwUpV6iYvzvuZLp9LH7hl9mNwFluw52lksZkKIhwb7PvQAo9yIh9t37biGd6VSS7xm5yHPpjYIFncA5H+bqYpM8QubOT96Pf50/bqFPIBBXBD5UHZ6Oin7k6EdQEDzfK+AxnrFmqOaFMtsEGLNmjeD4uM2dv+yc4z+RIyXtG3rPRJfYDKuFlYzK9zrgz4W3Nf6IOFamgoIV4Eh//xpLP8AEPpRI2TWfjVNYL2CF/PmHEIwTHugif92d9mSVBZvetTP3pBGVt3iLHcs7BbslCNJ1LQPbxEn/LqJwMeG1CWkksJv5cHgWgkFm0xyXP+azFw5HpJnbMuY+YeKqjSFwOBatDzeln/bzQLRJLFkGfCqds14kMtTtrefncLmlupFEEwDaSrpBV7RSnnmdHA8SNXPDsXqgd0T3gDpz9lZCEgKtEfMMSRBTqxpmtzMN04nyplKprMxoBD/IE8i5QQXx47REGcqFuBtsSLJn81faCWFLIYpbrhcTeX+03Cgbupbbvc9awMvgQFBodVTz238Cf2kBzcS0nMxfntfR6GCrMBK4G26WgGNCTBs2BkpPIFuVir+SuRJuinkyqHz7Yjm8dholIZVFxBkc1LEUIM6Ow92XecccEx8r6/2sCfLp4/jaHM8ALnePXLdCN3pFkfxK8CHkpFuh2ulnyTWqv7fblTmtv2tk7t/TILPwP33xOdDXGpERVwmYI6VbzbY+RUMDapk1/eyw43HpVH66QpbwFOiWN4W2+GFYLMDXKBS14+j14CnSFjkOX9WmlDgTLS7OhJbxu6AxsBW5VEMj0QkB7XqG5PxZ19Ab4xZpxpZnsEJtacODyAgNdYuDyUK80cQLUGnu+oTydyeB+EKUuLYKySbPDQaUNvEle3UFJaxRkBBQtalvWIzmigHs9A/5d4gDbMM+71FRkh25LJchppGtxcVgddyc+GY4sWa1Jd8fJAUtiS30mcnMkmCbt5Rjgbk6Ana3mjQN9AzZNtPCTsWx+8lExvbIkAeF/et285vT+99YWdYEhDwNZe6ZBq5ETW91USuaKi7xdhP+Wqt8rMtk/GaxFSMHD8x6j2x3nxnDZtpL+hUo2z8UR+fq1niHNZ2D019USzLJsw01Y/BaRpfzRIYEy8loqC6llN2hmS+9QQyUqmCw/DSvRjkFt2jVXf6SbXd60318jByl6cD2SlMt4pY1WTF80/FihfEtMd8W7iGsVEtOswhQyz2j8JChbmWxNRozsU+KlODd4TU6uUgd0Z9+D2hw+Y26ZReYO8GFnVVNSj4YaU241yj5bibpKGcKnM/hm0GOi4WyU+49HRWGY165ck2ubVTpU67EAtLieK88zF6dgDkSb4p8AHck70SAivIkohHQwE+j9MLW9GBJ4OX4fYvwSWknzSXmeXaj/2T3iXo3yuQEWanjWxoyiKBnqcXDpqDWfAn0L3Xylp4duvA0qz8rsS1kh5wT+mr/3w6l4tlqHSirOePQaRURzdPsO+HYhfOq4r8WzSVtBIUietvPG3cd48go4TjaQfBrsf4v//4tVb40HGC2/JuMIeplG015Jm4esKe5xp3KKxcHyU8rlS/vVJQdsy9k8ti86HPpyfIwNXoUJV1IRyV9m7TaZzban+gWk0igc24dWqvu2Ujbo3K958D5Uni3QpKbbTgy+WSklQm6wSWfFgmqku4zYJ5mn0Mn6LrCQRkCQueQ/rKTu8z7urD2ocz+5129UH9XXN8wVy4SL9gOhZmP7Npxg+PR+wF8TGjF9qiOmbpfX2LlH+6v7voFbrTBJTlw+hW4P2bzby38WkfFx2KLtc5hGsXCP9Kj9MShopmAIvl3hswQA9BIePdwjy9ssZ+XwM5fFpLAjVYdrtXZUdEQotj7sjs0boybCWTEaQ4UsMM9fKpC4WJ7d2V5zMwldoLC3eHdzDzCn1k6VzjKO5mfDGBomvGRjI8Pxm4zTkVfZfoIZ8lhocJ/uhHs9k92FBYuwAE+S6yDPd7P7vWjjkaRGTHRV45mx8dDsW12+/pw2BU2AvXXEWgF5r6OTv6r7DYMtAHxHXKA5CbjSfZVoZZoGMQBBOFrimLofzTVdTiVJ5NFHqbU8h3M4zv2CG5odbaEQR8uTidlMbHt/xkx7RZrzGn0Y3mnIoUz//AboumVqBV2KyG0/tbnSPb85+K24hK95a1n5Jbpj55jX2twTPMOL/ySKeKrMv8gUEbpEzigwks1CIpBkcTU4bL8e+du4d0hEyJixx3XzXzX6Pmf8TFbzk43zQ7OitROAo/mAkZ9iPCC0awB7QrB9SXvfy4GwllHTh1COI3PCEgWQiRAQsoo+80calPd6aclZ0/kfanI3NYA63Xb1NfJYSUkpbbN4T/HKy1bRE1RIc/74feN3fvQvuwejT9Bdh1npsXCX/4VFamx04XtKTAK5gRFO4uNdLLKCBhMbhM4A2n7xyr5NXKUnBMQKsLeP1TWo66uPIVnHD9bTLKo3qCzcpj+ss/YoSCgfPYOFnwXV6T6w40VhdrGHdGG71fpbb9dzUPvvPhmNXvcDVGjBQ5K5BdMgjuWLeTy4DkjwtIFoYgbOkzf8PmFixgLtSzhUdx+kur71xmaQhOFuBqBmcqw0rmubJk7o6rDAA3p+K6YYdwjQ+lU1M4w15XForGT2JMUFtVDuki1H1yPcWEUT34+ANY7IsS7UBgfIO24hy5l5wQtV/YK1YS0yLN7cMrnvIISKVLkMUa48f0/M8cOJUVMgAKuBjyXUYUsWN1wCM25YbbZjaYFpnTQ5WldxOKM94J1qVDU/1VrtWGSbKrfGbg3+LL4fac65IHV8bm++huiZ3XRgXydRp+h4Jgb6dcfb4GtBJzreRLL21faU5fTGqamdQPJpkb4c20SDKzxy8KNqvC+MOx+uOFZiuBG4uCphv+tyTfTAis4mHV1KJy8EE2Dslg9eYJkl1zvI//m269lNkFq0v2hTLgMGRSLD8TV2XDWpK3d1rfjtv0PbkVH+RO/atwqi0wWgYWMcVE1W7y6WAWjIrOasHb3HDeudxzbmH4kpceA4pAg75ggQeLJt1XImLcs8oxhjVLIr+4hsuLlNqcfJdcGK7pMJAed8tY8CEeLw+qjmYXYyWODIaVynT5ACCUQABk3nLz8UtpCFkmcuNX3ostXjLtZKZJGteWrFh+4kWDjwHNmU5HJAVL2qVZ93JU2+81HMByrKOhFjtPMz6/jfCzUbURhCqqmoEwc+5uYl2jZRRfLpwva2SIlq3GN/oB3++2ihzBT5ebV+4sdUPT6QmGvBCErB34R70LOZMSbnggx3ZOHQIzzaK36fNZnXPP+oKbrP8B4mjVAdKIrBVfxyRxRZhPO9phKIb249A7F6123d1JeMBZPpzwm6SAqhOD3PCgaynBUuvVgh4A+HyjXkgnsDz2ybXfjHyfcksinux9TkPWxcKItWKQg4EUfi98E4FGX07fSX/M7W5UFRaX/TWKf85Xp8CvBmoYewA+OjExEaP/bPrhvH2BCKZePhCLoNqpkAWSUVEr5bKxHXdF+0MAf7c5wJ7XWwSz88rphITX9UpS0AalBEY8OhdP0M3sYY+UAUNzizRjmpy8AVA/vgEJTkplcbLr/Dg+ITi7vxf32KWP7lQn083LtNohbVG7uYXvlxQhFb1jZz0CmcaGS7xIVBFVZF8B3TSyHHCiCGaaK0n/W3hz2fh5lNVWuXhQj9yoKLTSQCyVYKKn16mMOooFKmBRjeX9cXzal1dGjW5wvHWaa3rb+2qU5yQqBfPznoxFQTNHEUXrqKRScrl+DZD+xa1YRwMT7Y+kDqsNPZzruP/UHLfi9IO2k38nldqna069JYIEx+0xGqn3rOl0QpE1XyGayPuYh1iDJh5mRml7r2ToXP7fzql2m4vqy/4NtbE3gP2vbzo6jPFOeR4dm08qQzUEHQ90UEysGYB17JX8KQDlC66siR9QL830mAwwuNbK3j8U8dyNmFFPJu5KxpWmwWuZeERQaMVGfkqYGIaA234UX+HodNl0JbO0v4qfpzkOaB3+nkrEJ/LPJXLP1FLRuXcWe169xwnFp1pJUpWBmWlsloUnqrVRno7j+HRIxqygTj2xVpKSHO/KiUEwbBMCYu/EPgQco+J/iobJVcBZkTPW7zfjkshO0IAci992/qNRiq+5F02f+Et9JHej1fz2BzA2x/YCFVkKWU5Dc0EW6WQAZ+hkuV+tH2/15QN+JP/Nv14we5TjhxHw2Rmf6T4sTsHVmkM8QAPuOXE/CIpSx7neofw4fOe5Pzqe72wj7vm0YNAG1nHX44usuctARwjgAyJWTF+InCFR+gCDUPUHFFG7T2KnTMoyqOqMx2h+lbdggjVfRcgp5dyOMgMZqBQkxXfcs2KGNFqWZbb1j+sQSz6uZBWKBaQ6gAiM1L4n46mmgeUpaF4oVjgpaoCOICX7E8RR9SfZSz1xDC3rVIqh+TixtExxEd+WVKI5+sNPUwus0BTPf2sTZNJWqCFdX9BL1iq/glvrou+1OjlR0BUrRUN2PSfETpkoSeldC1mx3ha1R7H2m1OLDnw9HDD9CrIae+hoqt8kWUuKFvIH6idbr6/icBcGcrwNf9HfUYGzNiVkmSOVmCTvGHmT9B6h6FK5uOiw0EBansAvbTuJCeEEooB6Jq+OcA4mqhsx8STtCwlG46P05RI4/15lsZja+m13hLca/IrmrdOmLLexPHhNuvyCF2TJ6R/g5Ob8IqK22q87zrJ/2EeJJbAZAnb0n6lvLdX4F/3DQvHeA/osid3myadAv3eDyaohgCOCvcv2WL6sGrcwI46w9O6nwYufY2fa1UErGn3PN66CCKUBNJMHTQe8IcqWBx7XlxNIbmsaEtIBi/LluLmdx0UFqIsyOrfB6pQA+0h/X7CmWO/c3ZfNDUrGLxI8fsvHFIg6q3qJr5CGTVVjqqPmMazLnmA59WXzJmXHb+ObHKSbeKmKwLWzuDG2uo4dfG+Fl9rO444MuF84VD5ACEmG/rq9oaXYc+oi+xehv+fGJaPfZDs1IPs07IOaSCsuKnmze8e4A1bIULNu5317aQsNg9upI8DLcGbfiH5qkab0WE49Egxd6BAuuiqILUiPEjkkPYe6h4nDyRfONG9a+/TrQ5p7l1tkYKaDvd+4bKYBP/KuRT8rzGX5jb64a/8iRtLgLV1JMM1s8rtDJb07SDjDd1LmJwEGZX9ceIGmut9QRn/wVrR+nVpXoCtx/tcCg8MnH8QevbZcv1kXABVQdVd+vUgfRu1AMq/W9WDW907JjNwjgzl6UqC4oLzKIJYQTy7t+s1LhisdYfGUWVhuV4dLJZmVvUanOvxQ0ompryxQSdCYPICY110q8Thmq7ZBs76VkUIc50HjG8bVvOQUipWPohLT6aDasQoxdCYXHocLaDSEcNmwpFAyJ85jz4Fjg2FqqXJvNaXMS5Oa9nV3BKYOHkKaWmh53nupZckwJRiYb6droGylO91ucwjCBt6Y93Igb3maxFwjlhPqMxy2GIbiXrJG9AH7WgdwKPpW2hpf264QxOo/s5x6gZpefIXIBXzctYoyF+hSA4guM/DpB+VTol8ijV/3D9EZDfslOr9znr9MYdoM+dGO5VswhTCMWuPvL+vNtrN4JIWTvVRHsPXwZ1nzQ3uALNJo1jGI/1fde6jQm5kF+KmUD6e7Wf+IcnNhwwR+nzWGGzWU8M4iEXqOSSldBymjJOkbJg/6TSONvgfGvyRgcZOaxA4q6TBn5i9+jet6cRbz8NBkRjDGh2zkZYjEVJ2oIopMM86cevXV0/rUIqNY3Sd3Wi2bC5E/uGeQn3fGf6qXL3S2QOBYizLeyRUT04c/lp7m9/i2TyRpggO3p2FvHTGebcPpnw3v72MZ93/f1Q7BMTTgVfWMHWLk0LcMVevQH+gdPMhO4M4j8oxoGk1LtMH3+OXwy4iJJ7PnQdKVlNmOwt+eLl0TWQ8nlazixfS5q0l5DAvUn7kerkB561A8COjsmRh2wm6PG95WKBcFSFrs9I0lts1QFEYaUgRA/zpsOkyisFGU0tapjl1LiUHhsmX5mNY/EgkWjKk8zq2a4x9GxKjXUF+cePhS2apo+fzB5wT9glUNzUa93JXeVChA4SEI88Qwph80oFfMTYTAG+JZGJJZPNNx8E8qovtYujF1NmME+XnggwVeZrhgT7Qan71CmNj9/j5a3KTomSux8Y3jkv+r0GPhDsDtzoxXKCnE0+2JNH8qTKe0PZ6LQaTWfvmdF0Wl9eaK/cPWBcdyt3oNyH0xy1pkJO29XSOLw5+OxUgClo8Ca+UMdPagwsw/Ks2H1lqhMvvqm/DW3Rlmy0Sh1zh5vyPh2PFx6tlyQEmrU5CLccM4N/GiGCT01WT1o/ZPqaE0WbGMK+mqok6DCNdPrzruMoYNM+EsQTQ7+BbEJVcLbJMuCHtW8UKsDGHUkgbBwRxYfmQe8Yr2uNvQckbpXB6W5KexClkTkvkkEPJL6NjL0Ta5iksExqIM5XdkMFjRkNnOBpRjR/AbH2DpPYhDsxPoydx/NzsaYgd1Con7FEFoC8dA1tKC1yP6uB0XJMpPnB5OC3j2r4igPmx+HePo/c6lOe8bpm9XzKSfLCiYdv8ZpEu+1gsdAXRI5NFXQTJMjwCtFHLp5YGRN+q7jzGy31C3yZMsnxV9w4yYM2xd191f31g21RDdulA+Vh+tBVZjxjAE51jYMTac7+iRh0UargzLJmMyUD3z/yxMlvNYB0NKw4efc6eW6eAdjPRP6l1mJTF4RVEmOIZGsrsM6nB+MJ8mU0sQEsnKXuEmS2wDTG5Nv1nllmSqAccTU5LUdT6JNpmldkYab8xWf1T18fvxhrwEY9KndnRWFMgErKX7mSlE4GU5kX5KLokhq54ad8mflyQv6YshFUiY+ii9RWWFZ9XU9RFngsrCRaDfpCGy8UYvgMLLlTNFQIkAKK2bs97Sz5kHLv1uJiJcF4EmfTSLsh3C722LFooTtLq6lDfA1caBgZfgqscsQ3UW9TbU8PHes3IoMGbYC3Yy0r/z7C0S+7Q8vUDJAxfrsakj/SZuQd4+LYQ6/igNLV7cTpd/c7ezAI3QYCOKuVmWqSocuPA2fOTTxR3NWx+G9ujLfZZ62qgV6z83ZpnJU00hdizwqbN+N3LFhRsNdFp7bioUyLrnAb12VRwOVC09h2TGSAucsj6kTW2I3EcycY0BuM2svdmr4AOh6VmWW85EPzxzqPZbn9m6Tq5Qr7fjDwm1LThWxKu9TGUkcVdB6BWNoV5Ld7DRsWij7mqIxOWyka8lZl5Uwr1tWB7e+9usLhlwB6NiTp9sEUr4AQHUCXB87AQNU4QTyFjgyoGnZVwB0crT3hSM8Z8D7VuHxFbfqek4JHAVjjBSFxIhYzo380o6kHU5jGXgtcZ4gvZ7GzxC9CxutFvQO6nidzHfFsyV/aTVYsBfdJXo2rPFAxgG1pJVpX1ZB2+XESMUkYSmK6sEzTfWsxv9tzwyGNG3lgimZamDbKfEbtuXSEQreMrhIGhepf5gSoezJFJ95Hf0GuwuwoCC2OkHGd1egtXQTN0sPM4qX6O6Sq/FeRpSwS/vujxpGULPo48xKhOkbkbvASCavVtd1cHLvvRocbGuY/uyV/DNY6BmHnzNI8Zj7yw0/ixmIq09XcD2Zy9K0iX1A4WmCbHCPfOqXxTP/vVNhaTAXgqWwjHFjv1UL7m+aeLnWc3NplYpqfAOzAV5qnkHn1MqRET6zDTKJBki7V88wvVw+LxavDd9H/RsQzKU8Zz8q/K0NMgf8kD/Xt2zjZcF0Y9SbLaa3an4uCn3F3LQzpeaPEjercF2jAimAhr54JehRv8LYa8toYTNSjXZLbV465WYR3pTIbMVTVbyAXEH3yEFylUOg2mVY7EEFafobCCGx/BVzrSholjjphKMkUBTEk5XpeQC574sWyuoF3Dk8qAyzNcaYP43A2yoUMm1srJgvQVqTaCvQMkHRRQbNbVvfQ2beFfYlIAuQgby/du9iDe60zeh9npmbq4vcbMsUZp2POZRHJugYoD/9LM24U/FuylRfPz9203YfZvkw/Y1TyJyqbxlhpT1TglWuzZCCcG9sie879Lk1Z83HaWIp9J5J8RHlIVJQmmWfOvPtz2SyWWapc6RMQlU7OjSfdPTACJpilRbC4IcvB/TBOvWwEsXJtfI+mvnwzVSHFkYlVBXvw8ZAVk+sD+TCcIPktVVwRJQNMcUE0s7XC89VM0a+ic4g1x+ANkxQQ2FIzNXhPJ/vvjpnOMiUGMDH0/clXB6TO7eG0d2i6urVl0qj14+L+XPmaiQJ99JXQSj9RZL9elvpRIKzuF6xgJ5xcDfXSSt7/ZNYBk6lpzlamj3oXKtaT+UfF1HQrIRtNdDfkvWdbExJ3z+6J05Cf209EZL10nMYigOUYg9xqYhh4JpK7qoDrwzcE0oxyAHZNglZE/jApqssUJCG/86y5KbPy+lMHhWWHAHrqDd72D6G4kZxhKnOdPLWNIVVJr9TJXJcjvme+eDE8L6082Kw87fv1K5FR6PjN9YZRC+5UtjjfLsXkX+wdManNyqqGFnDFn5b6L5n5kmhDEUVFuh1JIX4yUGEUyxTJdykrZ7CLVb/yXTkBlwfzmoXjv5vWx07W7LFj6yd++AkA/jOoLIOkEd8s/uz0gAy2CKPiNyXBKo+BVWxqhuQKbOwRMXOYDOrdA9wF3HzM8wQ5hE9X9ScNvWRsG+4W9lZe4wH1tyRw+B+OplEUuKRNkvhjrlkhtYpwM95hw/Uq7JZwIv/3e3VxuUgCXhW120RfAAXE/Jd/UV1imVdnMTP3hS/57c1oy0efIoP7F3cR8QMGUJp7F2Nd1+u1lmXt5xfxjV2qlfWpvxU90L9WVNBiNFkF6Ln/x8ny7qK5fCSZTf9VcuAmmrCPN38czEFnPmWVCZLocFJs1wErhUr0mhWnL7bRG9uaY46sOKEKsDEDd9Fmqokcjg4YCVL0/fcDOa2agoA3zFgLDQRrzKYmHBJfQBO9380Fd0RUX8G4Jo6NfLuVRVZTAFaHRi9dgsFOjTzaXbV2JOTIllUt92gHNcVaIqOP7BWPA4FF4lMlGEikpY56agMDKajPBIIhdV4Fm8B2ZYrUhev70ho8/WbZ0cOh6N4lcoD7GzmXK17yWTLxZmP7hcprNEVRuQBtm9p+XOJXqUImUCvHDfuJt8M5YXivaYiZ17YfDD/JIp0SX8TUNUvpajU3lK5aAQ/kO+i+rr1dzc+RE4clxrbyml7Ko7KBJF7f+sDrhmVN+kqCyn26Zos7vYBPFpm/YYSAiZMA4AkNcEQv//kgy2fMZ5U5tCJ6OKraJIt1v/w3UVZxvkAaxDuD+TpZTls07+yBf6sn0ba5Ig6ANLfvcq9A5k6leB1brCwFQqW1CER5Y5XeTabjff5DedRF1oaCDE0hUY9C7HKQWJCch77ui7Vk2xJtG7Lsr1ovY6S0l0pSOH+IQn4qUMhbuaz5mipnyEy71tpGWT5NynZYmJd4X2EfCTmGh3kWqY7PSKKxFlZKdYHQAS+VUfMv1vVz5lGapVZj262zLKGiDiivC2oHTb3k0D8TCF1TCMvR5sevSOduq/7WYwCelpbSPygRBS5d7cVXZQwJa+OEWoEAKlYLQpKZE34SgXGV55utqhx/9AYU4JF4Yr0W2Dr7R1xsWnH/a41mkL66Wm5AReFdYBsLp6fDVff6sJb8oWU6pjooW8FIPaJbBvIrUbC6j4mW58KFeYzgPRqVq6vXUob0P1UAJMNjrRuITyHGX47k9VhM5/aKVHTOoJ5LIrIURxROjaJ8XUYFqSrAvVrubHxAt60zTrOShaE1GLZ7dZY9Ci5DtndlKfNSIlQjWsHL81kjBwLwVm729vXwKnBqCmYM5JxRGRo/1VQ3CoBKTJqCS12uSd7jSkr9XE5mbJK9s1evIRzIrqDOb0Ro8mr6Nru3mRcsONdL1BwvWhpIzvH4qmyk2UPy80ayVt1EHzVZ2kRqeKHRqD8xl+PjyGFzZzWpPcsjFJJU6iR16CW0OTYaKmmJRdoN9iUp7J6KW/84nYBQzyOHKcs5GWCrtgn7Dn7OJb0illxQ+0nmgZqZn7pSV5s2c3aXkuFv0lcc7Mo/2aQo6zP4Zh5AH0zoRmpbRWUdVed76S/Xd+L0crxHDRc17dS/HZ7LEIQ5wvGPD2iAvTw5XvJwYen7ISWO18JOwQ9tD8ubLZhL/vQmYhYQ5/28HPDMRXlCOo+NJ+akboGasSDe+60Ltf192UbiR5F+qHh5FS7bbXUGDi/nBEkr47lEAPfFGGvIFe/9cfmGR0MutinomvYDBwFdjJCjMoZgqcTNWi/dP81+aRKY7yOAitExVhkVAIQyw8MINeJMuT00zymhwCCl0q4TZspz1C8TGs9g/PAbn1hQwf4wX85QC7sb2AG193X0U2B0Bxgnf6M/VpQAj39F7uhkaXnx57dCHLs7+BrbpvKLATBPnaFbGRYAC5zXp/aloDiEy8GaupA8Niwnp2FaaqaRkBgLekS0AdDH1TUA7y8YcBAzD71C09ynlZT+qHRJS+91hhauyELogYHYjFgj2yc0CflM41uyhOuq7FRMqv1hMNVKoLPEA9ILgK6lHpofK8F9VzrobiQgVxis5VRx22+78lSZaoX9ay3ElW5q1qZRpWhUYpcVP533vD8pPhoEaYrZRURym9Jx7Iv2Qwi4QwHa9guKmIMSVfaWYKgK+YThoIPB4Ep2NffEkxbP8OmqfdI1VWupzXvrxzaliPEhns0x9eDBLvzdWJqBY209iXfRGjILu8dWxxlnE/4kvKdOULsbWFkCclr4v13qoLSR+w5JYsqRJh2mVTIUSeKjvQe0eNCHcjoE2RRCYbydRLEGYTwYu7yzPxlSewxTH9Yrj+gzLriVgaUidkSYMpb99Qv1hn5KGXzFNgmPgSVdGmE2F8aKpMfXyhW0ep/aHRnDrtwrQ2YmfsgoUndi/qm9doesPIbuRqI5qToyUX23E9n0QNo2l1epoHW4IxbwF6t9dmh4CjFGzSGfstwjEqlFwPaoupPDaZ3vMwOIVdJAlop5Wk1hEYIkxvGw9C5eqoASFqJSk7pytPL73PJbTH98ZMFODdv74W0JDayOw7m6Gvwd/TjH9e7CcFJ/rKBmuvkq7lPFUM5CP8w9BeyfHv32WgO+OKiljlBA1Q4b/tRhSzvFxeHVr+MlAOfBFw3Ic6697ZZmzCRySOmY8AOPG20IK+OsrCF4qEYwLbY0U3Z1L54k7WMFknJgQEg0tyVzFnhTR/80EmgIK2zMfJzra+UTxmoMosUQ31q3PMhGVeCtUHpVRELIeucO+0WbI/igYHlQSbgmyma1J2sY4hUERfAlfMa/bssdukUOTYmeP7OarMzvRX3sJkzSRB3r/VJ/S1/vDCNuB8Kj8TJxwYz6zHinG/SSUo1o2zrqFY45V+GJ/CQkQii9Xl5/CDBUBIkSsn3yiKZgGF1LYyOp0QvMmsX1NsvQFQvz3GrzWgKUGkSHVVhldkkzjvNyEptX0kK1L78YfI0L/yZ/2BGCDJMsGufU86NsmCKE8bP17cnlwdFVkh9OPqYdrUbJ8LsquYRlD3UgFXFyLlpRvSThTiNEHybs57GYnL4bnhj2gDs52YlBuIBbMwal7D1zGXBUGr5eF8Y1pFBJD7Px3kuzdGlZpdEEzhJuqrvlAoLw490r5rac+2HBpoTBq8HmnrUWAuV9FHnpjuu/Am5Mp6lbZxSqyHGld27TVRBljOwfTEshL/b9eY5WjxrEpTEt7XTfVhhhhNneAy6zMtR41sKbYlMpV3hOITA/BB2ac+RZVDA4V+jzlU+h07E+V4dxxW00hKOY1dCJs0VHMrrWCRkJ8FucwMPEYw/qcAGBM8fVLO4HumZyswkWnmlgH3G9oOPnJ85FNAZtxMjKQGpFmGyaDYlPDg07X/y4uTkLdVcV1YpO7V3ta+tkeLpYoYV2s1Idbx3a57t/meggiuJJpgxyrsp7NhlPFEFX0qcICrLxWNCIB1U7bIk5brC9z/5cdbudDLKfpisQvHTMAzLetPG4HFiFABmtMs2Ttg1PZUC36qdPsM3Tcx6B+7ZZZTtQzbEM0zeU6zFuquvUQXbEfdjPtxugZxUZHtI/vGWGWAUWlxhValhobGmFtTUn/HcDvU0JGXMjEVPY9BzGZf4N0ATP+RYlV7lhkA77zzuaOqPgjp8mVdzR3KRS+rUBaYgKvSycA+AMC8MvfcNLmiOSE0cS81gHTXl3ur/uFl7BkQeGR9kZbfd8ljn2zB1BPqFW6za1tBv77f8OqnUczlicTxsZSAfqdD7HUJOF4ZcdRr0jlNsmPi1l3UXHVMDbFt7ltpVCsTTCgeprQkoBWUFLLsRIY8+6N1LVIxvPI6btmL8qbpEaz/KHAUJEXuLULBLJmtGasBfrizI9tlWWENKRXHBGUzIw5X7OgHGmEARTSavA0lKsRtUiCUAcSdDV58GyLQB2XAAjaWwVh7OP8KpYABGAhd2DbtR7oj6mi3JQfKTTqALycLFHbAUfliEYuInHJAHfhTVDos3KMHr1ixxMOBAMGa/JcvQHc09ULIqNe2fx14c77T+c1bDUtoZwEWYyJ4pUDzQsgGWYORSzo7/lD0kuIU+C8/f/hnQA0A+fmK/ZQT6e2UhyScM22ILTcAOQ9P+4pmBoDNtMfhqz4rtuKiPiHPGXaFbw7hUZGdJVX86msBuWC7aORH/abhKS/C9ztRzsjuInFhoBlrmKiI80OrTHlxuoGqyYO5u6Yjw6vrdQB1zBHg3p6cNevvoZFNOP1CHcA0C3zJs8mVVqnvuTGEhXq8S9szdMtXcS7JEmTJaNA4ohOiNu0l7x7JrOytLUIj0LJdmho6DzQZSSD6t0WQqeqvu8gXwAoiofaKSgr72I7bHtgr3gL/d8+Ys4SGRnKF3MYXYtvbfzP26lRHp6+/0D3cPkJKkz4UK82rWBporBP9KL18JhEi0GJU33Neq9o1jNEByG/CITiTNp9NAFCleWot2d+RI/PAFMFBQl8axfV6L0BhXB8JtYvZSKk/6YczYE9vQxGhrNLX0ebgZ1VfkkRVxvqPQlkdF5Y876zh0He3AQRYcpaa7dVU454C8ZkKLmlujcpzyrCIS9PL4aD1kcTTAzicJgGBRVTxmulhhDIJzOYnCG0sGhxNbkuCEdY9av8TQeDPvZlLxy0I5bJKjGgknLLGhLcACNdLGe6f6zojHyIOUQrEiJU4PZK2OLZVf6gBPD8HgfZgrILqqJrROHyhxxVhKVBTIlOfOLUn3FUjMEHSEjsXP75v1QeNJjo7B1I/+k7sEA7zn17rU/EtU1l0vQvD97CTkxOm7DfyO9rKXpdpJ+wwFpWjfnfi/WabpbI/Wnz12w2MTfzpL8aDZ7DLKXgo/wLA2SfHJUuHOfLD0sZwonYqty3YehqtxqDJRcHPvX68G45qugl0RdMYf/a78XAIKeTo8YLz2Y9kngFsGntPdHS0KAgJSHQCJBIY4aDoXiqZHKTdng5TNpFKwY57ii3wuC2bxiQ06q4KDgem6wFtxV5ywEdKw8aibJH4F3mbN9xbdEAoCZcMx0a4zIG2ZODM5CjMtWZFuudmcHz/HUr/CQRwSgsF6OG0VQKLTT0hZLysglUQhne6l8U8r3mW0TzB+P5AwD+xvXtIxAKwiCip5AxE6+ljjv6alHjdv/TiSNYinuhKySPcpBQBLOQDgMsffF9CEHXkVNw87haZjMBXeDoB8DHlztx0VMJlZ8HFn9AR50vHktl8ONgh03xKK8tKE6y7bH5/zCFPCesNgV2/Dla3hVtAgedMoXgXIwBIwh6vsndzU1p2cTWKMZVLWGVwvshIlcRRGriSsMscE75F/mVNyKVaxajc5k+6hzTCCL0FU/CgGmyuOChiEOPTHepx8axb9w8yvg6VDyj/rXzeeOizWUz0qTyGe8MteNHaTNbVC7KE5NQt0f8+cxxW2Yt/x6YzsXRXgdHz30KYlMQTmHXb9B9pKSxAaBj4HXqaCany3UrpeyjcUpe6iLK0/upWsbyfqhMGYvYVxCVW0JtEKURzaF//MiiX4xv76z4HAUpINVQdfG2zPCI6Yl7Qo5NI6IcqPqzYbEe380EDbFt68RQSsgSrFrSYPuqb4uuud00WdStYYT2+/rqcsDfbq2HdswC+v4gW7kX6swrAeQYj06NFbrAQeB6BrGh80BeoixU1SFOxfWw7IqKilCF8jRLO9OK5Cktj15ZUdUpfDyjvi59/xpCS4JrA0kpZPDHZhN45rYpev8S7ZU5LdC5+wPcEbWQHD/VUPO0FeRrqxAAMZjl72WmrRqWQbZ39AzlSMhZe4hLl9lkW6oNkhFoYzOfcJw2PhwiNdWS+y5ryyU3PcPj1NtmC3BJy9K0gNYt2YkkwkiIlbXRf4feeDrontdXCXMjEBlSjNxQ+m+MhRUtdmUwjCMRYIfoEuuWzDyacL2CdSM4PdJeUmwDcrw0A5m+JrypFqKW/F5QgPZhiYTdpA6h4D3qvp7DpHrKwLU28GicLtrXf+uZYOqa8W9RcZdjPOqRuYiHtL2OtnurMLNJyWyf1TDDok2GABOnvVfgCf3LkRQcx6EX9EMGh1RyzBd0xL9ogshJRjvkEm7451rlgJnpdU6YVcbHhgxDUfXeX7qAhOFs7iGXIoISIJgtHxa1fn1AS47e4+QVO5ouFBS1OkHvmb7pDsDxidEkbRE+dijJwnTDPKZoWdK3aJXmOhIfKp/gYWU0VQewSnSp+1WUCBgweXR1r1aLbssOqlIctr9YL4BFZiKTqOiH6wlc+Iw6sfqo+tvcCIfU8gdhD6xVMdSfm4ZOqMZndgPvI+aIGXDt3QJcHZoixBiEo7byqtb17IRNSvFIFHyU18SyfBR9/soj+8fMpNzv0b1VblN1C3olgAnfcU8BvX1Y0W0DxdynHrYrP47ASDF5k5Qw/JyTTD8hrd2JCpYFMApY+jijsWxDfi+iQxgbF+GBAr71ZmjjUm2++UzHnRPBSJ0t7twZwRfl14C8lqGsJlKc1ZuRxi6yWuxmAZrPbNVfjrBXey55hk54/SSKc6kDoajuwi9Rpbs3QFngsq4lVm6NZYT5eni0XxRNh2BQ0pApnxqSSnr2D7lk/+eA+9ctcLD//qlX8ZP4eyJUgajcLWVAXM2DBKg1qXbk2Mu1fM9D2i8FVS8HPo6w0WRPKO4ONasS26rUZ3bnHtFJSnpNI6ZwPA8iDi5H2BKeWosjqGKFnOk9CjtHNq7YT/6PhjF6WIFEOoEOZTJiLlLxak693Wna1ArbtbfXpaN2u84xoE00MfMIUX6SIY84y3jnryno5xP65RBrsbV/IUQbftBOql0iVacJemGcU43ucQ/smenxzRvKTw8UGl/4tbzsLlyA41zvs1WSbuq1cNai+WVRNyu4ETtgS/eAsCj3PJc6Dcwojo+z/s586tclcx46u3FiRKE6DxljoHQ5FKdplyXP2+JjUlOCInguNbj8Ynuj4MJH6krPYhy6zTgre61PkNvSSLSXuMJ4u7UzP4PMdjKgb7tctJrMLcrrogrz8izb6w0j0e5WjS+aGLl0mAFG3VjS2kI/fMI8m+aYQERDz5LIvwWUv/KSG5lx+dFszNO5FW7EN/GvtUvfuNrimT6Wv2Fc91AxNvaU/HGurOM0R9Z3lEk9XSd2YeBKqlxwA2lvipNWaePRGZAKyM+6e6NkQsZmGegxebCbK3alg4xUJVfu/6KjOm8qzY05M13JmRSUwdHS1rAp3gB5S8YXIOpSummm51cf03lsG36UmJrA141cOMzxMk+bxKMD/PM16o9iLxOjuzDbHqGBI8Jd0dK8x08nnhysTjqehPNGhOjYBkI3E6PpE2RcFALmosxJgMJ3391WnMlSHipu/DZzyHunFenuYO33gdjZWDIgu7tk8F/WxGNOqd2FZ+jfeHihaU2mm75+I7rrzk99itqkFrhpctWlg9APazE+BwP6M5W59VMf6Eazeu15WEBPfjLdMmf7S1ZzHSn69Nd7KdWWmfjUXfwTmqXlGuC2t3AiL2D5xO+JUtRMmcBUWmhUylS9qfb5uA/V3cgXnatPKOLFBhHct2Z0s+Egvz86vrgxeYnITv+qI7J9J+pyI4BB4IBxFTYDPZ/1AglzG5Gkx5CuCAZLSAZGDxuAFDm57Lg6Jl6eE6fbz/9MvswP0IK01zXKdKtG/T8QhILRdyNHKIpVI8hTmXBXpKksKGgS6WqlIJPpVsmpZY5buIP7sG/nYTaDOkdkL/DvUZ2YURWAi90ujsCIqI9iUwc74xWY+/vz4ZDENvDNowxHeyi/6NCYDZ5aGMp6mfAz7l6Ly2rUTOiRBoCBrLI9l6tMEIzQrHR4WArU4jG99by/GoSzCUNruMllbtVducl/YIfshexiDrkXwihz9cjMaNGQo9q7jp0c4JlVmPUSARAjfMaLphsZlHXQjhh15EmYs0CB0tWh+HMWeAicWpjwSCvISc2BIGyc14r0pe3IwFTDsthDbPAXWrfK4RB8t+oNnS2Awj9r0YpB4yfA3kh8es7Ns3ryX86AQF0rhz2P/c35ByhqpEoGAeIl085013VDYqi3WH9FoL34mybHpmzIdEu4W79h6VFZrFC5ShvgH5/PVAsV7QP2QiLEhMiyIaLIbPaCCI4jqaKx8lkwPQJrvnqPzBYOwtHhMNyW3Ns+lzfsCMCicfAWhs/Kap7skR3RUkShA661U2B0MaXx6cE8EZTVo1LQYKWsgj7IZubPT8aPhtSggtpCrWXy/8nUkMxfrKpyxdR0mMjv+PAO55sXIgJJe0HTrOrKjNG0cDqBIRmA2mYQ8LqGWQaskq35gU3d6XPb19WkSBXyXy7m5J38ZKV22H5PpHy56Be3OAK+YEL+Ui2pE3MChpaiKQd9GUOe2hJ2vgIA5zTLMRdNYjKPAuadbQH+VZAyfLvhwacDpZyqALr8/vWgh3KL4yRjlApJirIbQ1D+09FAxOc9vx99u48Z7gf233ZAIzlxxcTfJFfkBlsFC1WJAftoNtANeGJhd8mhYNt8c0xNy03ryeRdEsoS2V3HhTcgoGg7ldCsrvPPauWEUAB43ZsBi00KKeBDyJw3Rv4kSNW1rOCuLWB/Y601CUHqBgUs+OTz/psuGNDifSjP/xidhTAzK8GU2OO+H2dlbX6F0lObD2POvR+IHRVV72I+Tzwxn6oC2wHNyrX424VtG3ckxVsYW4MON1DtAisHHPXfAOB8iI8Jn9fUKL5SAwuF+lat3W/ppl6XzTkjHMv0RY/cLPvn7fItYSge+gyEMyovNCYsuff+uUErfBNRo2Niam3lCbzaJCjcJyRiZhsBqjlm0eTpLA00ebO1GBCj7S+tPHrKmetLWAwAN00KWqFmIUZOjlDiY1ip4h57LOKiOsDZ7UAOt0TAcg8fAO5fMoTY6SgN+opLlvGJb3kA3WVuQgHgdNSHODFdU/nnQBTbgb/ZvXlkKiRJZkDGSrg3HlGizlaCK73dzl3+wPGAgd9XxtRYvfucnXTtCBv1pkPhG1YdfutrPRopwjvNhOBVsUY0RCKcgopY5bhwy9PRNs3+UUmPMUWfVHeGXe+X/pLs+JTWjzhpy+EhftL9yxxfOVBKmFv5gwakK8XDS+XJjmxVFKAc7woOS1J68h6DeL7w3oj0scdcQ5UI20UEFIlud+wWqr2gH5rbFTu81eHC6bWV9eyCdj9x9zeshjfVMMkIe4PMvlOlvtsXzRe++LmoVQJ6A1MixTa76FDV7ypo0mxmWdwhCeVa7xocPYrXiJpLiY5mlyFEzizZvq08kRdYp/PjPAPvPOv89otduJxdesYHs6xOmKUX9pE2DsetMeS4mc2gUv8+OUgSuq5W3PORkmgaKDq34wiHLG+vk88UqQwjNXiIaVRoFI38PF7b0tcOhf6Gh+gNWH8LoSzn7TQ8wFgtZTFtmCwiUzG0qzN+kprup/NNpqX+pxVo5WuXYXhQcwnlKeh0NH17CHzBPXhRxYr1GsGZ26zq0X0JQpXkSOgWaFEiDYm/Yr0bmACuKsH4gtUUrNG05Bv+BwdndyQJhyA1938I3BGYNZkHImKPdCW8QQmBQjI6ix7i/mNX7Cw0xabdMUtYbd5bFj85a92cz0tYIkY3eVLwQr1dlSP/faqnW/3RIS14k8we31AsOmc4UKgXkZytfCYjZV5dffohPugk7ie8/u5RB0ph6tGN1zJGlThHt7rpG2Askgus7CGUsNiv2JaDCj7NnF3MrOL3/1g0bfz7xtSnLOXk4lU59QXetXrFlT9k67g64RgU6lAYKZgwQIMLlJp9XYUxLeUcjbtfJUleMx9Q6kG0tiCp+BGb+UXVo1xgrPV2uruMc8rsYWWG2NPfdF3M9wHsncSgrGEc6Z79zFAViQEnd/BqJJvedRpdFkmlMRLXFEzLHeZi97Ifh9sJPpqwFEQdNBiQMB+r9Y99YCSHgS2kUbYSPwrhgjkCJOAyxxBZzRwUIkX38HFi1zg2IdTNTzFoo0rr/9pGU2nAGi+JUrai7EMR9hKn4QuTX/2bGT2YW+w09XGyIuNSBrqqWv6l7JQ3FfLnPV3K9A7jgILsfcaLFdArtAYdX0erHe8xI//QimADp2yD2WlQ9g5MSbBRJ2lQ06tKzQkRx2g72M4vlOcvkswpQ9Fg8LOwl83cJjEtRL+Rjc7NOnTwTZvEt+40ABaIOTiLh0jIpfEAJLkeFK+IRuCcIpfVgy1OSZ/peIVPkUqswjmsDC9hi3UCG9a/ZzxTjzloTywW9zUPU7pFmMdjd2pdAHWhEDEQ7wfQeSHKSduK/56GEelLWNRf+p31LMOjBky0Dc/+0lcX5GO5UTriiQpxDfdTgaRv37wtHKCUkVoARFMzghmjY2AFfIvPQWwoeTinl4jplKnbaZuFlNBLrgb1B19kmVAZ+QANqkwG5BD2BKYhFHMfi37C9VwRpwBQxK8mYDJF7KIwWiJn59/arRzKmrbPgbzK7U52RB4Q7ihYqV1VbNU1B6QOBz8zkUvw2bhdzkFhagD0oTOhm71xhcRymYb4HPONJZBLjHAAtZ1G86tziRYu0+7MjH/cFtGVV4ToNC1GOBAbPLWEJst4CiSLAX5S5TEfmG4vq1Axy+QwZyj1YT/SDwCU9GUofmHc68M5WkrwHxesr4Qz685i8MdmSBsYWwhcXy4s4WhxqzpNiAISUxbT6lgySysjQm5QI73lG7kuy7/d1v1qo56HrmJMv5cz2aKxsKamxMdvpAHj2WUoLVHKyBy80WE8J8ySnzaiSvVxJxrf0AdIDvjmlEXBkbOUjY8b7ODNANQ/NDy9YSRggdHYqqrsSAI4Y/f26nysKpiXbt2ZifOJD8qNGKkrZi42b1zpP0uasz0N4DmsEZBrKpwVyC+jCfDL2iprAyni6i5rteMgXUyuFAOFnEkJ6qy5tYWTunE+NBHQNEd3rq+DNWX4O7rNmCw/+kUf730X39bJtWZHUgv/j8QXC69Zn5+y+EUH7vCktJrKt6ei229ofXwYNcLMGZo2Bqf2UZwunCAFIIe09OhBd4qYkJwWnJeOpccUzpMF7V6vwSA8Zc4VRrIUexlTbWYb8jQxTfQtV+WLMa6BG5hPoVs5I31sxJ40golylsn8TwhmizybvSrUggtORWkJQe7oujsA8j7PAK+whB7kLjvuV1aVXDirJIeqVpf2VP3fN5v03VDa0LLDTPSkSg3kEwcYOf1xEJb3sb9yuCzTwMglfHzbw1lt7BXfPM1OLeYwBf75Uy/dYRfFyzflgtHZsFvvo5Ai7d2s7ZWv6PASzWv8S4dTbpM9pP98VuBrO7iCgZX8/iuxZ7V/lUGoarFgloHuOOLqgUVDC/qwk3QogLKHz/HD6usk8XT4kf8qb1tUvTXN0MK8pWTcFjFvPDWtKqmS2+pEH4x3NSoC5QgknbT/EHBTgvzGAD9yxY9n4bOo9PFlxmnlCzfF7Yk+FKPutUw/yvckk6O28ckvn27xeE+b5pbpBfLQxyT8+5mmx0a1V4UJxA68Hz12gmZhnAlNtBxidYAWmxoqy9uS9gYeyS01yDXHscTsM8cG1qaF/J/AmxTrNqCjiaukyE5cx1cXefHG9FUrsUAXBxLGWQ97hbySN/rqvmsT/X26vMn4/vcMQmhKm94JVFlsG5uSYcSt6onC3fg/CzKmwZhzz/yi6AHjqvTKmU7C9ITYPyNXzvYvucIvCm4KDyMPc8anJ6SWN4YgfubF0lKZgTCiBKNkjiNb01nKFTsgYDgKOmRCee1TDnz1uHHwMxdiuEotbFcBX3KwvVx+vC1Rx5+2NF3EEHIRuTEa3hRGymxaNOiCwpwqsySILNBQwHCfBYbQnUKEAfxzorbtFSig+IGuSCyaEsf6rcHJpkDKNKeoOzhJ4lJUaEVf5/K5t+jdAAIBMDlSN2cRjYpbx10GecOvB3AvSfNC/6NpRBIKWwWNWL+wgqEWV4WjtqEUkFfoetYKYUzYslcqWpE0KGq3YJNysP0rmv7U2mUMjrd8AUA2/Zf3yvrwZ/2j9BwCFiYDR4i8UF2GQGAufNe/lxh3RlEQASaGSHwtwGUVMadlziWBA2F2JxNajrrml7I9mscn70VzAgedZoiGRCJwWmdcCOGOtJjQ4tWOjLUqh1QVnuIG0aFMWuxGrj5eDx13CdwXgm2qzRDl6Q5gm5jVoRmfH4dEKWfm/XgUULgxeYqzw2fLRUkRb6I0G6ETPpd97DT3E88rG3ME1lGqzGrRizNTAIuOJ+f+1emQaCQXRF/LGp6Gcf8HHaoN5yYBJP+yLFu29H8s4V3HMHyfmBvFkTPVgFlRLzdeAroI8BmPWuyxtj13/pCKzaAIW60GRhnW2kp0udOTQfGA44SfwXCATqwpVmOK7e/GfFnac8HPeBeAqRycaeMaep8KqjnFHKdefx/O5yvo5NG1hLqpngCXxI64oeDA0h6BaPx5LSP0D3WZ7IM11r4ArV9hsGt5oIResehIBHCZQ5b6GFzlyyGu05EZ6J21nAptfj5lzM7R9HMIlFcnw0H6e9rtw13eLA+id3/Vz+jgfLXS1+usavygstp7pOWFYn+Mk+/3BLghk70iPmcGn76GjimKzucGY/f8ICkZHfkt+7znmqkFWknhR7VDD6cz5dboXo85q55sAt1TBFA7JWXn2zSLqdv9QMui+nZM2DCm56W/B6+F0xOE17b535qxwCDlie7cJq7x6FyosYBpODgZwrMNz6jLTdZ6pytkB4VpRnMzY8XFznJN8uyEUGJVQ5Tm3jFjFMaJixbjbfc81iLLxZRJg7b7nkZF8nST2MDQitH/0tc117fchJv31BS7UDy03xO/B/M2mknBmZGBihDmmLk/305RIpsPsSYXKfYMRp8FDK71OXdIYNhmLCCE50JDKR49XBHFqpNp1kx1M0BAFK9CGwIcHC2cmMy54G8c7B+WfQsMmSYWKTsIuUsdr3W4e4dmMw+ItfB4GEhrds/wF/AU4My8yj2ymSXIdl0mVCAzFzkPHQOt73W1kfaHD9YYf+tif1PqV1hoRfNWXAi0KFCpCH3o9TbTwTNv6pdxVaOXwniyj++aSyZH42KClPnz/FdZgLO5tEH7uGXQGgLUK+T97JIKneJ9rmKmuTD/jByud4j/koedZORsrdo5luoGALX+2jOsqcp5L0cyWcpQaiDfkZp2KuxIEnt2lHt4ygKY2/0oTk9beWxhB3fw8GQAjSi65DG52jisI/+Bxl3aWOZbBLPmgfPjR8/SIhszGL8P7cexdTvKHSGpBpQUT/loAqWahTYbgqVOQumVC2JhwppPFO55CWURvNmWbojHMeKPM0/twe33TsirT+bXRMPFTuvz6fI3lyum7/vUPltNNLqtkIGwxQbge1jpEtavZTljQbx0cJvjBxshjeHe9SH40nzZqciGyt5CzLy63S3lAoiOAMKKMMtTbJwUenRvPno9fPLRi6WwUeO5xxBY97EBqZQrNe+Nyrs0CMlimF1pMNY5oFDjp4GwzUQm6vpVZ8gWva0qZP13fQs6Iq2ankX825ksfdGpM2jFmTzWPgP1nhi/QjRtGA4f6Hthh2a7aKtwSqpZj5NaxO0upzqOKt4T2E/IxR7Qjom/4FAuyDddJ71h1LUvsQN0DjE6gLSvMvTRKPK4sHblmoc+7xHGAeQxOMHP8t6YgYtvtuPT2bDAimu+ocE/8V02zKVMCueT+NGj2nZegV7aJbTDCxW09CsHIyI9qzEN/CTFr5mTddW+g8a42ot6UP8U6pFv1aQSysY9aZhD7c3MpDnDAMQiQOFhuY/7I07ieqtibOcIA+Sa11M6NhBX6V/51e6WFjOQThqaPD+tGEntphQwPxWsjFAtUMZ/rG7nOjeKGCitX5QOk2Ex6R/ywSsQMBhYukLo0FifQRQr+WI/EWGM/J+tPBFRx/esjQ1H3XZh4isTfgg3UAkafBdqc6uCr63M83zjiW+3RXfi9RDoR/IwNFQCI2/ehONeHw65GTo5K3WeP8jjEiVJtCY6hEAH1+C4BW081y9qMTkVfbaxZXeS3uaa/KJnAuuwhYyMK7kRLluOSs3YKDqKuDv43dQlKoS8jQmBjYohYFpTy4kjjP8mSMUzHDtJgSG8s1+OC8O5h2aPHz1cy0w9NyVbxTEBwoWLJXymOGAcgKEQWrwj2p8U7XxQXcxKT0lZieCeLeK0z58gW4jhQrP4L0v1j6/wZOMzL75OUAIkmlZ+RJPXGzyA6noGc0YNW9jEYpS2qdryrBPXPfT7i5E0nfEo+U/P+RjgIcuK8BExDrn+vT8/x/T1GdlcIJSemSbYwckiUy4/q244o+t1ADMhwvAEJu2d7jZXYQSy2PhkGChmH1SHmrl1Iufbxjlbm54onyeov6wr2w3tt3y6PKAx62TGjyn7NDV6UUP4jV6MUGbKYmK0wzj5RUQynzXlTBTBJfXwbrFNDFg92cfWfQ+BoFpiB8lAPfbE2imcnCHiE/9lkF/yO9ikCe/LH/UqXYnrG1etIZRw0ZLtBNDCjv4PF9qyI7baJgFVBKnkrkxTpR1Hhib4gVvzYEM4fxbL1emafTP55XQMau3MHT4enqmxmFGnKpFNGdPjUi7+pG52hHapTw2LE+1pIQpkvSwogL4dzPocRD8zxryrz6CtFQe0kqfSqoMwRcspSmG2gxYSCWTovtk9TaZ7HbPRhlvdZzWliCgeA+ZB7fsIA71ceR6BfDW43QF7D8wQRm7qpGd3hj2zVUQV7BptWAQcBnGRHFmrkm/ftyNiElUq4y0JB6p6j+uhp42BqYKB56a1NelWnsz0JAFE0Cldm4WbWafT0R5JcNG4MhD+RfQNvKN5lr4MAe1lIpOfQpuEYpY+T+8KG0AvOXTflUpj3xwhkm1zHDZu46vpuoWjLGDXLsoDbfW1xpCaBzn+TDHxZC7inqUsEvEjcKcUWO2YW6kZmaUoOv4rL2tq80ByWPHVh0H9G1nQWyn8uoT4apgrJeGMose5+5EdFnaVMAcWLIy4pYKHX8y8R3ZqsBKG5pLOaNwkqjeBCrCMyOY1XnTVNyFzP96UU6kfuJzeNEngoyk4kzyCkccTZmKd974D+eGiCtTbmLDXRaWrRvHot/Em323T4Ve4xk9eownuEfXKa0jWA/e8VWX8b8eTuPM4DWmJnNs61EdEzzmeyUSjPrrr+rM+l6vg9GCMYpTExSudAa4gLHqe6JLd1+Hr/d20zwsGJDABLNZ4lEMhAYsPNpaijaI7PAZ9w/sMppqAKmL4crtDWRA/YNgPY806esB3aGLunIh6erhFRXh9QiFlm8kl+nPICMQSfINQyJWe2+L52yEpOXS4yQQ0/Qpy8dbEiNuPkJx9NH0FOLIll6f+Uyw5M5UujDWbc3s9xYICj+/IpwKoq84rNkqIm8vJhuuvVGtScq84N9YekrLO6U3cU/nIUiwqG22dTvnghz6/wNaVSE+9p6s9aUBJZzP3un/+yYdCvlNGgYGECjG6ckRfAXDluLaCm+g2y2RTMlTprTftpL08VO5KFx4XEzqM6CAz8eqjyWvl6ojSmZOAo6EhY8wN9iyIR98MwiW5b6ozWv6kwsGlXYCLrLyot/Bqe2jjkC3TzQa3C9EyfQ1a7wLzQZ0RphwHPZKxbZDG9dmnHDJB2boC5AYv2VTl5+9nZil1d/0F8I3ZT6P8G3A8NrmYoIEwXGcDHrtRvzcNrnERPC7RYnc20OBpnirX+FA48Q8UuSVn/tAqk6hjk+SPyaTRhwYqrJy7bPJ7pC/xb1n1ODu1fcUMkX0Px7SIBcZfv6O5f1nwitDii9eQzfvqzTUdZ832GaZXjwnkXX2GKwZYDGUClFJ4O9SX1YiLhPTUP3AV4QGazj7ejki8ZVfduGpFw/0vWr2pMT55CdwCZsiSSywo10jgvH/R1bCB7H+hlhOAquE6gU9Mlv+QCGHU02IZS9zg/yYEKXjuCmWiJxBiBt2zveloEDrDm+LZEYUcQTzNYDZSYh0CZDQdGsQ0Oqo8w5izHFic5bnG1jVIQGNpWwHI/+xlDl7iq2o94gVd6FOJ6qC6mqVMzPkkl6loOUU9OV6gu7DS2Yw+Gi+JBBcBfc7/wCePnk/4fD4tOqsnM5qAlvLJ2jq0OMOc+GTjKVLZRTi2sBWyPA0/NN0csi7hE55XlZ0uq6j/9XgIeWtilvUvmZua085oRxFasP0eVK67d1eP7r9cWuR11dXSfLgU3ZXczgrHEBwxvlKuMU2D6+jhO7l1oBkuO+4837oO9Q+SfBt9cLbku9SxxTlrPdzdaU0FFedZcoZyCZMKdaIWiXEqoierXWju2l6zhfbuE5r4UB0yCJBGwHxDwkbIFo8+InbbyB/ENbR+Wc1lVCy2JyqYCGGm+j3V/FsyTx6i1EmZWg5S7Ijl4dKa0l+OOl3nNdpju308CDFTye0uxMYes/feXQDUqC12Aq2Y4sQZDlUzrQqzCobnKUvvSwVqBv+aHLwTphxv3VGgYcZTAIPFx/8NiIJyfVaIWLKOykvtuw73zHF/HLYb7IrCURus20esEPYdhRoEvljUShnbDgVtG/8bK/bOJelRL/8hJiSGoigeDPGm+G32CCk+Wzzcc1gkOVGRnlnR+F8bkLdTqUFq5wxDsE/DDiUe2R0qGmR59CcAI+BrvDQEMWdiCd51adS98jhOSlXCkzHVzcdlVguW2+3NIRWBz5+VXd3afqHmBNZipTWwReiIbvF7lCReOFnyFKnWIt97ycIXSqPuDS7xsGG050NARfddB0ZzD0xLvS6xB4VRgEXR+fHl08ZmNXGLDyMaj+w5174XA2MjJPovZIf/jd8yEtbZihHJGcdoB6RNzji64DnOp8ze93tFZgjm5QBOCEUjAEJGtq4ZZi3Q1qggGupddT2vxSTAGzRW/CvOu2hO38Mpja3xpGJ8ZCJUucXkFaox+94BP/Q/a25/Huhp9CvvHADJtb2rAny6GZ5tNLXYw/HOH9WoarJoBMTHvBjiS8bWiSuONj4xDutQm/L2k6u6Sq1RoijjMfQVcW8NT8LbYPCdGn3TWuxfCE3qCYvIJigQioXuASJ3oG+wcvRDUOgw2c9ygVs4M5zMqKoN9dSpNRJXjxjj074cT1YcHqlZvfNEGI8ZWckeGO5VbLJB2ARQF7pPBZ9F9+OCAmQxRAbW+Ve+SkrXHyis++/F9YFY4r0W3OIUHIcaYY3ESta0oTD3WuQNd3dUbzi61wHwvyEP/cC3L3Dq6SkBtuVJWqXYggra7D8EUYA4D5cNx51H8KCTigsS3/ScKcSQbeOGLxFpkh4e1ZorJbDSD9S5Dr8OWIMAIcngBDyc195j094LGuyGDfaKI+FfkIvMkWY14Bn/un2CxXvh3jhk1K6rCwxDnsPw8EkkM9ZTNV1gcg0dheZ4KiiXCRPSVcc+6lJ/GaNNzMx2Ymi7VQlGUH6Fx5+iAXAibkXHuAzdwaySUMKi8lqZDvNqGrFwNZXuUSnyJZq5UKIUKGkM9TBLxPt5cQyE+O59op21N6uEA6zmLR/Blrm0oxvyfaKy+zSDgkmp+EtoE+JWzA63nugJjXQovjq4zl+EBMCbBX2vZ9U8alrUTeGR9AZuo6xwHTdtcb7EUF+xS7BpoJJPHBxe4WVSPuu80n/sGSzjAOQFJ7pDf2n2CA96/FWZCypqMMDab3Bpo58vOtyby0CvgWqlHCX1xfX87V6K5hwzl59iZNfYSaSGAR/p/NT/fI0C+sWiicCoT9QoF7uJU/sagWDTq9NT3PUvpYyP0KScf2PefpJv6Fzrdmphlcrlj8tUVMhKiI7vQlFP1fWjdV3AlIDD4dBM+2t/Rlbwied9vNSGEvwsRTfdnBAGjqtRqxACtxQg9uEjeDzKGXnKqMy5A3lvuhnttqhw2QpwKh1pTR7iGcw5y/gt2G2tmUwuoEIQYQvs2oXq552qpN93GEtn0SQexnVQYkiLPjd1lN4yrBKHKCHw41wKuQFgO6ZAgDnaMUJr3PF5sZ0Lhtltte3wO3pkTIFwEKjFV1VY0fLDieMxUqdof7lirediHbhR6+Fzt/X5XV/c/MeF0ddzodbPmrvaQqrPbBGBUhEdSxuc1gZGlCgxWpX1IfXa0I0n0uZf2k8rfLKUaVKIxYj5a5Zy9d46pfg4u2rOjfOlbj3HFhY9DqlxIhNc2eDKa2s/Z6cLcazOJfGloMxJA0n7hElBRct09Cwecgmr899/aqHGMtIhVQZpW1HkyWtAT8amwiodRrAka6Y/j+3/7dF6Biyo69+MPanDP4NpB+8ffpDvE6Nxsz0fWJgVszXTuahPP/UmOuxInqJH9O1g9eStnp5NweK3vxnIPVjZ+heetq4S7s0znEpcfcCLP0ID5Zs8j29E/MGTGZxVGPEi0ruwUyXkGwdDfG0rqmouhka6orQ6jrkriFpgNZ+wot08aHrU8TOXTWxXb7j+FDHf+9O2QhHjLlOQ1ksazQ4cdCHd1zyhkxV5FeCSRm1kXrUekmayXv6D5FZB0JBcfsKSTPtxs2mn8uk346SI7ZTIUfz5q1betsmfaWOhiGuSyTOmno6uc9OLGAQStYKQ/K5e2kG/7Os6lZ/1GurzbFm2hMSqnD+8qdBTadE+7+MnaPitoGJ83Rl05Yv/zJGxu85tS6D0dcHeba9zjSvavE5IvtA2c2GU+y5jLYLMHXrj5s2scqt3dZVpcsLVYKCGWUiBklYLN9+AHTwA5anHg748EZCTG3uyal40h2st5arsDN7w8WrwnV9fAGghcBQFbBR1N/n2vLx/YOgTXxq9ysJDybs/P3rzMYUjoP/SyV5Rd60+fJKWApI7PVk1vAZ1MDNOJOqgYfBdyXlxJUBRdUPeuf5JGgXHAA7oTf6aNVGBLyBDbsjZ6bZah2Qj2x/NtSX3Q+bYApKvKzO+bPiwEjGvU/cSfogIwQmN4DPfvkqXqDOhpzV284Zq84RAtW9kHQ5wzpAqoQhW6VdS/dyrH5aMp8JkeRcwjsk0x//6p0vjZV/Dd5jLfKBhcPFnFbJTf5HTBMTJ9R8FM3CdXBeEAh6ZP7/YkCwj4LiKz2zEdhoVR8jZrbg2jDJMl8PjmtMyqKimEmbCFeWe8ufZDfV6A9MrAIY/xU3rzYlVDm3ifXJuo/lCXUXhMR5JKHdvaIDzY5EEOsm1epk9LZHs01lgCJ2ElHapy6ld+fT9oKvsRnZ2YP3D5nirwZO+FBqS0ebLrJiQi1X/eFHfr2kyzTcqr82zj9zOf/G/3dvANA1go8VC5zVt9YQYre1s0/FIptDrfcqit6oU+xyaWMOq+1u9hZ8/ghpaoKS19RIzLxx0dAlQmnRtZtnl66xNztdAPiV8Z5HhzqeQcd5YYwKuauC1hYdlwVVRwBzJr+IrEEK7wtOadWgte0RpPhA9r9pmr3JXWtYGw+s1J1UbnoVtTLuDnVEoMT/Lnmm0aLjd61CkA88qXTThtlzflV+WRvYduqAtc1v1xqF0299iv3TAgFstSKBqnpcVS9BN+oXKPAAY2MzF+4fV1YNwzwXSx3A/OhY80JSn7I6FRNJsu0dnMrnavx4R8rbS7mlDAOFCjrRr72bElv767ocZ2Vd7iok+DIcG9YaKne5fMDB6ucu/5GjicXpbxnS1q7hh3e2Lxk8u3KXNxIDgQV2zVt2iHffMpZHIaUuzdpAsjrsoF1DBooJwc7RbmYZ8QwAAKuRaN/J/MtAHtnCdRTw/XDRhUs7Hz4LIMHyjwgLtcpCF8VJpcshkWggbQ0x+SfnddcGY1TzfEmPVxzhkLir3J1zRqWQv6rXeLkkoD56lnIhu0eVjI/LveD4IodZde7xdQ+gYGAXd3tFvnsxHPvOVhDp2sABCBK18feebEN1uolM5loEcXOFH2X3nqLe6K8EPEfnhhO01sdJmcr4tgL11fD2zrze7PLiYcgMNMsnAZY2nrqSpj2BXWGb2Q+ruFSGTIf6Ljvwr1FnUBPsmroI/Px0xqh1xAnL2u3zUPRDWs/eOqx7dhwHNqjrxTKTBnEzKMp+m+weUp6IEiHFbB34LFy9tAlU3bfxKNxlfmlunXIdQr7/N3Mw7xP8oqJ7dwjRFOdI+djvjSh1U0x7qlFIZm00oTyEypV7EKoJcWT+oP6sbKq7F3iMcHGyKgcWf8mom3hqPF4Ldt8regvYG42hhI0gikrV6JfDyy/zdsS6VV801rqH5BeK8LdP3jLqDXPV7aVBs/K7++CF1GcA8aZnroSQrbz1FI0SQ9/B+5jO2E1JmUKFquLbfdMMSRHSLes6CQRHQTcLQg8+toGFlMKnHh6INvGgu6o7yUDxjEmiDYk0EbhnpBqbgcr6eVnoH5BEyxCE6BmKzwoHyScjXwupMZRH/BC6LnUof62a7Xr1A2WgrZCawoGL5A8qD7LKY1PkN9rnw0ihXsVBC/AvqV/24DZSaMICpY/ijiSjgDynaiJ8aeHxpG6lBv6b+0WLh9ChoVk0BtV5TENtm1IkX45C2mT+GTFD4oS4VwMZdQU+QGOfckIEbDXxZ18Uo+PkzAC7xNC94uMlrYYLfvFQzZaHwIVc1IcZHRzdyZ9ejjeAT+stZM7H4T939ESO7DGZAMzFlQdesSJEUi/KTQPBL8SiYWtq9vg2KusoJfdYAKdSIVDUgfHod6k1daDgizgMA6GHCvoLYR7Bv7JbBC4TJAwJGj/lzL9ufzYFhvS4cDN1EODU70+sddYuEXMlFoK4Hvd93l1GKTJXcgyrnZwkFFO1MGAyyNApBC6TJiwaxNzKCwtqIl8b9KkpOFz6mxEKuz314faGN2koLA152Q3+K5NWmVgbkG2T1mKZnW08Cy5Brgtd3DazWz0vhdxGdA6d8XbtNiGG5qgtJhNROEncYEsHn9BQ1sLifq5ajdeuP7Nn6tQM/BItYpONsLOzjT2GKI3sffvIfQ8ZRMZwPybut6cbivE+7GkWVo0U09GH9OyR0itsyphaIfH9+ZcdlzkJL/xchruEqioC5oQS5S3+SsHtrJFvdQjSBnWE4TX3wfURFZTpXOYR5rib6N/GBrHAgIgKkWwQ8gPd2FRFbyMAp9UijG404oVmZdED7O/l0Btn0cjvVIr7HAPUNl2PavGjPQt9mVXGpCsMyH7G4269kVPnqxSaScGgXWFSfp7AbakE/vAK6Fx3gaOYP8B55JQySItgvVZAunTz/+NEGXNYoPxkWxmorEVoKKnVa7CyOROvFpsPk9nVAT17sK22/vwlg8jfuiD5z29l3Jh9ejuXxXbxDVedTuoiUH+g6bHOSB6/3pDt4hRxehcSO+sYb46YCnHjljFuXAqkmciQ1bsvpvZ6sGyosUQ0BAi0sooDwIHiE++SJB5OcvejBKs9uQQHmQ8BKTh03iVhimS4f5omD9YphyJ4mdEo61cMSkJ4S/uusrdezu3jCo4SaJYPfNTLIVdbXsXwZ8QpZa/w2VECxmrnHMC/bA/6j6ijjJku6LThRjJhaMKHYeMLGxLtsCTzyvxLY7tWL6AgeiUbbNRhtESoen9QhrRuFv4O3agfB30QKZpiTpza4AD7bMY6zPmjTqbYBp8jCgnd0PNe3S5ND8kZOWVSxK/bcSZ7fmJdIzZhm31f6dDv+EL1RRe72+PNADHTpJOaqqT/koH/vaivkYxNHqZfc7aI4T5Q5PS1gZRf0pLbXqyHBeT+uOLGYZttELx/xRQC/mcR3vc80MTmJGonKTOD2xVmkD6OhynhgSYoGR/GIX71oNvvQWDCqhZpG0V9+EmXgJLKbGE/Dz5K+RRpFmUtgcX+V3aX6f63IHeRDm3ne6ojb3/5s8N4C11Zltk1KB3aaofetNTyU1nZhYA0eQ9OuJ30Fu3V65QL9wnglpiCUuAVS034Ea/wIjVMvGuo5wFmiAIG79krhCk3ItRkDYXQhYXBUzuY4VvMGJs7xnIG+tmO+GtYmhvnzTP+bclWazoV5pvLTMLHhFS7VnIMJ91XFXkRzqbzMTrC1UKZl4JgfaDxv11BZT+awvgkLwKaaTwNWMV/CTAVo9Q3/uPO5ubORGosHgCPe8jzezv88caF9w84gemovu7Vy1/fmHVxdChpEsLU9ibAWl4ktv2EEznKv51hhbm9SWZ9EWiPmO9TFDCMKw+EJPomy+LEx/k8t2ixRrxpjnP+7lIMpbGNZoTdt3/GyK3oGgN36+kk1tvHgYottrgCPw4fRBFUU/WwYuc1jlOaQWkaZx5w7LKha/8hGI71Xf9Btfc1c7iESGNjUCbu0xhE5A4wWHt8KUSmqQUrMLCM4YAIGrtGZv55w+OkFNYv/DU7nqVgCcIlbFXNJETK+Rzkzl5qeQCfQjGnGvxWIsLZk7OD38EZsYjN7zUNGwsexebzn8CjZ4pEA2neLIAjHUclFdnVUw3l694BVnbCiEG2TqabEdrIf/3AfKmqok2AJ9zt2MlYbOEec5REEmeUzFW52O9d9PdlcZYFRkfcfWz9u9U0rVV3wNLbcZTYUG+c2bqbvGk0QCLc1ah54rUekUNskL0Gcili7sJDOiDblqq0SPsPixIFKVRLTF3svXM/u/ZOqRYkeHMNivqu38Fq9CtdHpA0/FJelhocKWu25Rh61drFXLbXg6omxypXHrLsd3XIcx+Em8juP9+1qkchaUKo0izrr3ZObQEUd2A4wRxHgVg//QBUWyCVt9MNHtf16jZKhWZZK5wdgbLsPnYm0I56DcpgzGBd/oYZQwdR0ia3gXm189S4MCQztTbT7FGqDft1M1hR1x8y16m26HjwmBMQfVAkMP9wB/FzKSi2sp4I3lWNM7fbEkgp+XqOM6uXHB7JTuSE5ezmez/19IQeiBDJnte3nzPzO/37cen5xbf03SZNWHjPPAbLDh/coIrPppQKDbSK+3AeuDaYfmPA3WMaQeM6hiyF3YfChcHRH58K5jmPB4DwdZZq7ErRMRl5GVWq6TggbPpa8NIfApZv3w4qoAuwD/Qh2AKjj+XFSWw4pWu5zxHsPEfvd3z0LPzh03uEsYQA3V3ql1NFpYU2JttOLjiWMruP96cGleBrGijvKT9zrFBUisTREsoonh2C/ZJklod4RsERjKnGBT3FLV8RqDEnWnNJRPUb01vFlbqlZT/dqZIGsCUhrlqncohSCRNvRylm4kroQhpJCMtKrlE7u322SJ5BtHVl20B0e8cPYON2hp9q5aRE69o3E75Xt3ndD+o87ysVBi9HznrMAinv3nzNyOwrS8XzblyChVegA486rZfwnzk4OURsXN0jKuXwf8M4Regtw7YwncrzNgP3fxlBwjqzyfF4zgNYsnw4QHq/1MVWdHeqtDlRSB7X0oeD7COAelV7H4+FDaO3VPFWbtrqpojZ5zvFkM34KBJM6G5mOTtPnx0yFuQu8jdBoRwh6q975ktSNm7e586JK3hrtZLirJKDpWiXVZ+HfwUbI8Ye1A+2rApWitcrL3lnQYFH4lL7BE33yDf2xnfqWJavlL2VINi2+htEw8gjjanpLC20OrBB6wWcESkOce8vny4Y/dWbautSb4YXN5AxLRx7mlSizY/FVCsRdOTQV423Xhmv4Y9xDx5pYMq3ZH592jMQ6P7UhijyqzZ2lC32Py+ynH0Iieph5UATfHvSTcGJeFsoaXRCa3VKOtMrAjWtJhO1GXxdPQ1osLE1nOrKa/rNX1rPG/XYkJpHamJNI8+vRuyXaHyXHR19wAwqG0qZjLeOP9ATPeuWxyIpuB6gOb5WqhUUUHaLhecBZuOopenxm/DtNbduMFfkkW9jd1WtFNgjlveaxp4Q8x3qkPbLOfgnlS0AeNVsyIsMhV0af+aO1BqFgk2IvP5SGS+NvVXBAzqMkhTjePDmcQX1BBJ3IN0P0nUrrF7vwOjafPnWCneAKk9Vr/IdfIR5XwcJI6F6Nmp0pix+y7bJCe0lxXQWyctgnjYd8HMuBsBlcsl+vv6dB8E33sPY62TNV/TSmy7mTV3pqje6DR6zsfcvWf+zmTCy4H4bbYtyQRUfquoAgK6vC5VyEDxYVgfdXkAVVKL3GnQYGGKUNsAUihere4YH6OPxJrkWRYC8+ojH5qgSHL6m+36ySCm37MAJ82MkICQQAvha91LCxDbocS1j76elv+vG4ZTnX800YCo2UjFHiAp3NrldvVzuaX20dC8QwRUDUNeNjkBvyUbjyXdmwHKOahLSMpKC7KJ95OZ07/sSBK0WfCKsYAr0+6q+Mi/DKcVhkMEIFed6/f0t24cqvg+truBuCP19pghFPzowWOW8cO4n143LzjywCFjBSh7QlcjPdpPWY79pnayG2j5MK8cJ1snFKrhHt24HB9up/DAaIoBgKIRzOsb1A7yhT0SFrCJq1/gL8SXiqaFBGAXbhssqVHtLhtrPrIMlWDEO/RsfgvfYhi0FEKUYpncYtTkL9qVr77fmeQhPvGlVGRC+lsgZI6j5hh+Dc0YYIZV7rKiEq3LWGkzZUs/7ReQ2oF2+L6KCFXUHk2xMDF3iWlw9hPbLiJSyG0SkCtrHNsc8iTbwMtob8GaT98f+LT/kMw1Pm67vPUVByL+cwCWJGnaM6R6RUYK2lOKChydBgIDT6UNTT9/nu5JXrqpREoJxpZqAqnUb+LW1RtATwd/aRjjUEDyIkSdhK0XfDtxlhFiZN6PBxS5F/XUcrefh9sQpUqPDi+msBcLA8Cpi+G8CwX0Kl97WlgboGvdCaeb5D1JMcmB13XKEmd4te0eVh6lupUb696ciaQCepwt9OmoiK3vQ+L/gz4BLLK43lAT05oT+l9GlSEnayXFhE7GocIBIipMfyV4zuqs71vsR85O0UkbK5C33xxaHt1e+eBxpJRl1Wn4fckgMwq4XaWew+cbZZzzypzN36b1C9rDomrG1fVK8LoIGrToMyLd0ECiGl/Y1Zd8syEL9MoWq6KaFbdmyugC7XDdwmPnVGcCQvigeCccrIxWrkEiczbxeKeoot/fyV3fOe9c0iRv7HH1s1Y7vmmVVG8nc0jBUDx+1x1Ty4kb3QGUoDLCKM/hMl29tobyoZGUxiItdaC4XouIqJYfsWfXm5FXc3Mh3SNd3H6iyChdlYBcxlH7JWN91ETdjGvU2OOZWb4gMUGPYp3gOBdoFIMRx1AwRFD4HDnPbmfiEAq0i38YZdJyL+lv4SNTa71BBvZ3gpDt6k0nQ01oCHZX3F/wX623nOvUUeSCoSLfC09bjVuku2twXeKXREC521QeXVkb5ypYI9gvj8nZPCF7Ts2ET2OV8P2e/7oHza1NCIl+WHb8Tnp386kSuU2IbVvFbDQJv8/3EyTEjDrfN06Yz4+HRpSJAehDtIwyyZvZYE2JnZ49UHqnVkrBMDCqUttPI4HO6JDIPcsgoLXeiYjQCAfWSEdeFGi7jm8nFkfUVmqSp5bhGyL+vybKhVP2ja3Js/rP8BBgAIDFzvZheUpKmPotysLsoIWV0/I6G6elE2nCVzDIhp6EtJL7o77MRRHp23FoRFsh/wYHTv39fBnQ62Bm6+/0F/s8ohw/G1Jp4XIW7ws1YQ1X4wCuBhLAgLtA3daK7BA2VQYDLvAG8kscwwrhEQ6xoPT1nL9GGubpiKN74gy12jUSGPZuql0MARlARnbRTB7yX2jzQdSEynHeny8GC+DJDiDv12sKM41r0re8PeijcuoPOKYisjkFhIqiPzOjCF0gPII0ZGkC/+diUmnmHaEwjBNKcfE39Vvj1t3VwRq3EDF5Ghx8aNkS0ohQj2n4M4P0WjxBGu9psbh2nE9dbIRpFW0AurfEEhevNg4AqGLBt71dS4pfN0gUnia7hLSlrup9gMBEHBdwTDFWRVy5RTqpETFD069RDFf5llNf4swve+e8UYx+G+rK1Ir2T5Kw/8xUN/UQ9hies6xyt4d9zxtibni6Oo38XkKSb5pMLFc9kENkXUlJLL4shCpvOEYzQgWCty/Bivw6nWnaSwmRMlpVfy2LjE7YroFhKqDrXHAERqFDSM/8yz5Q6Tjxgbg81p21ttRudGYIR+XLRb88P1j0W/cYcVxDiBTWQwv1NnSKG7GwQ5PVUEShRTjtV/poA20HbjVjowf2Uy/ndmnVrBgVF7z1/AdN8ikCignjhsWdQ8edswxl2BOHWIqepx3eclpbvCaursHsp+i+xOP5LC5A3c/1Dur206n59rCNlEz+xk9lJ3QOR/ZAX60AvpPhMbwr9ruBGKlcoZQOQIURi2I0EvBugWac3eWe7BH78fDnhUa9yMj/28v39B3f/lDucyX3fuJEApwTeUA0uvpZ2gjIxl1bybHIOhptkw2cTqpnXeVBeXG09zsLXtBF3swwg1ZCdPDHlVv3BcrrFiuAzMmYZ9z9vN4HEI8eH9mPb+QUPZiMVi/nSBA+mwt/QAQ7NAYqTDFr7f9Da5F1cOjw/49md4oiGWRrljuoz3+/dm2DoF1NnHx863vGr1oSpqSpvyPq4GIJh+dogwWoUAauY3Tux7dG91XbsQU/2Nl7xXo0bWrFno/3LbZcUicyDHxE9/5cFQ25cPERTTPST5bXl1F74ePpYQJGARAt89xmU2kYdXHzboaws5CVSyZX9sVzQrxQ8DqsjAjX+uZ7u6785cPbgTUQuo6urS+DS3bI7QTzBIE2EwNm1FJJvQoM0iNc7ifZnuqonBeBxfcHIztc8D6Wf5kHI87ikCaMTDXcSq/mFdpEizhoDW6RhODi+u2hWummr2l2v0cON0F4SnzFzl2+W8BA6vMlj+j6JACXiSCVcOpa5kqrwMUblhwLDnbAoFRXMDY8WldUCBxoIKb/xIwJrtThW+o0uCQkzmbQGVCIB2SdpCw6J13aJROngkziAadmskCDSVeDePtbH7JT4GJd8TlenrkHo0vYLWWGoe7zwRfKZqnt1C8EQmA0xTWsJQddurU2yDs0fvRkLYbaPH8L74WkoB9gEu3Dc5a27fB8d1Pg3e+8BxjwgQXDp3YYxM+oWPp+rkUA2eDMQ7Ql2n9BDtXKyTZKiQ9d4kucapf7aMxJKwTnQ9WBub6KrYiABCCCGVE2wZ9fzWCjI45vho0EuNJMsoGEr8SAUCfGfRwwhPtKZYViEoapXat+XobYlYYMb/ndacXogVJUTeABakSfpy8Pt+oMqQ71Ht7hglBWH17QNl9KjiQM1sUrPASnJb4y7V+nA/t+8GdfQandmCK46jyczBlwm2sMtKdhSAldkZH47RhZB/JhCekHjA08UdPF22oB60EXCXSGloTpwap/Ykq9oyf5xhl6f5j26/bKRf8j3UwjVl9CTEh0oSYmCUa2HTj9O536wVl/2xMg5cjsGyUl0kEKxdqhhiMMXzAL7+v3HzJnW5O7tG/qwbS8sk13znHTbHBJ6x7IAhdkuUpVe1BV5+8EijQmVUTurqJMrqhjxhBEAQ06Oevs5VjjYK2KmT4cU0iLb0GVRmb2mr7Y4m7ZQvma+rN+H5ns9FSzPsQ+J3QsiTeYMIhQ0XWp83eEzBbC/ixrbd2f2ton+0yA4+KJTsbpreLbO+LUohN67Y7WdGdi9Y5X84k1zvz24O2yF335Ld2O6IIkXdbW3k0oA0sXmTpiZpPnT/HR3oYpAi7Ku2RdSDknpwIB+6brzxTIS+IMDQaPUKcZH2ua0o9iVAXF0cczbtbSR2YOuMpdvyAIzPME953oAmuiu+w4r1YsaagobOzvxcro5Idta8+IXeoR3ckC0Wk+bWI8sFe/aHD2emFLAyUjmxUnnm/vDroH22w1XFS765Nc5rAy0ds2XkIF+GlMUy72JOnk54kCC2231N3ewKHNG/WPYz7Il4k5rXZTybEUfa/L8dEWTCqgMgs6xNBv6yMGlBd7L9JDFiT4kzWEpApWXnBzg52eXnJa7nWwrysfzRGo5FLwdciA/2zxOAmtLQqIcQ+G320x6baba4+jv17xJQOzy04G25pxgy9vH3Wr9wFTOYMfl4VxqL7iW3KFxzSl4S20AA4K7SEO0D0fu06jOHXmg8gfyJ4vQw6/WWZzSgNILgB+5WI8bJv6rZXg4r81iucXVeICOQS5nOclhpuX1a/0etj8BFNJMUf2wCl6BqT22/5bLs2u5pK3S4ivDhIgUkcaOSwUXOYiqJHI0ujlKCuTma4HJ2XKNkecviv1ww2Fbvk6UdYuZKaXQ/Q3aeBFPi7YSExVh2/L9qqsIYfU65sNngUqbBQkMihl9QNBt+Jt8QETMC5rxQ68CBlU4pl9AfcHHjR9QtpNFOvsJq9ZWNdlBr/cYsYRJfy07pdTqC8WRii4kBEfil2uOxfrlOQGTQ/kbqbbYIs2MntZ48p7YvxBSGjyHPn4gx6UmDa6SQ2E+kyBWAkxTCyctZsI8oPII1BV55F1NgDqZuvKgbnYwf9tt+3a5p5G2i8Fv1I+rdZ85zG4/PUDjp4Q+ffBO0nWjt2+HeYVLbj/rBhYtVxSc2Vs1vzrcA5FICsDl2zoy90MCpaCRcwK1gezquu+Vak1bBqj1gFzA47X7XqP4Q2USSPPO/7Da0ANyW7Qa5nKzog004FlgZx5ZgQUpVHjj9rm+JydRICHrbqVOpD1TA3/EKNGnZbvD9c9BEOVT/TZc1kn5RddPDVi+KLKqlaVh8zdEMOUPnC95IURei4qrbmoOwcuq4yyYy6Pn3RTmpZ51BMV9MUQXwNnjIXxyY8kfczyJ7shwDX5pycXJqEuzT0EL+BAob67fB3Tph1+L4dYpo9WpufaAfr9yOWNZBWRwul+DPZxZENWUyz/azBHLrYVtKHrwggzuowu3uygfvp6nV/+hXTcoaF4o0Z/VaASH99DqscZvTB3PTEidIOkPrfQHoId72lOPOAdk5xr40UUj5KIs5fVib8zySMwTCVBvIkkl02TwbJ+DZ5R/3TDqh489oiRJ4gPUbWB44PFW+RK366UwNm90u0TuV/FT3QqbZ1gjXS/siUpzyY+6dz6CStjwpasKxE5n5JbXMOK7a1IDougH3bkv7IoYHjNKOigUWEhIbkzJSkc7aaw4N3Mn+p+YkTCogNq0F5L2VDwmyNjMDcMYqD9kompUwQKAP5lhk0C+b1yyXihgU9tZPXMVfgVNGBspL6gZYcXDXuEKmobrITCryyJXkeANyDF3NZpiWD6rRZuagzfkkn0ixYH5xWgh4rUIwIMLJgyOoOyyfTVEVJuDbYdzFwUxLzn8eUYrqwGO17B6ibuoxKTzLrpxqApwRNHzQAD0y9vkKEzvmNpSB81avITIdSbP8KpV0ZhHo4CGFPCtphTo8DiBhWgUqfZbG9paPqEeLuV5/cC/0pYOwFzad3W8ZYMsGEdQXvAIlPkTSRFdRvIxssoWb36hJb0tzi8sPixieRRyjfsoHlp5JvNZysUlrf/MbFC5fKTuRU1uCNfaJgxRJL6/EF3NZT8qLPq8e4viitxY0YVXufs2eF47V/Ar5RTYa4PZ6h9llQvehnPydfgCJJVC/1Tk6xI6zyWXO4RYQPojr9ZAjBBvljhThQVbePhj/KpygktYMGeeQr42lc2h7PAd1ULi/HJV8bbEvq+PbGAJTy1a+0/NIzcBW4UPtYNmLnx308iN1B4vGbbzpgWIID1dCbmWsNdtslhWhH1sJnvO1VHfAkOWExDDPLIF7FXGWRppakkv60h0IBOIHQiIphHCtXIgmeyEPEXTyG44yhjf5ZQKxyS53XQg+oKKwUZaKF1LP7xJeNbp/9XTQ1CpuZX+BRWnk7BYeuVm/OUOjF2WQALORbFyLiBEh0ys0T9fx7HVupvdczL+cCJj1zYTWArTsdvUXW/Yae4i+PBMn2WIcc7x7NaRXyWd/49i4qFdvcV4BV60stR9rfz3oqsg6zf1+8bg1P1QkZoie2zy5vezjyEPsAbrWxBRRhs8SGef78wo4v+ofPlmipILTm71tFH0SibxghKBcbmeCSFA9EGhlC1w4LNE2E/khWfVaXdDqFgqbVlqdH5sjbPJj9/H2rqggjMvJF13VwiSiyyfPNULQNbjdo4YOx1ViyqiuLfpdqmUwiO5qRyZRtCh9M8tvFXlItzhzHICvn/bzDenaY/QiTZ6MoWxW284/JDRjGlPXwRuhNHapWBQ/B7YJU31sGnwWEgCt/cgJA5XF7V2Ijq06NQwQspbFV5hKz004t190D6iM0xBLMf2rsDlczG4mcJWwATXd60lOueSHHED84Y78xj5cq+VT/oyCpqmLmrx0Rv4kcS1XGjJ6TixwWUHn/+mnqt0IkHLh1JX8ZjTWH/mJm9rD4u6bjMyf36OONPwHSNuZ+K4VpqfBJtoeLQLTub0chLFhcoFHCnp83FH7BWF1l5iWPwjY2pnB8utUJieVEtjlQwh0qDdh796o6a5veVWp8NmwLoRVhZfOmpFReMKuGwwmMFhikVQIu1m/zkj/SoV62Ee9zheTyvIJPxJCFsEDviZ+PhSs+B833G5LKEe9giDAfJSFRrt6ayt491Aqab4isSQBKgrhqH8C3duildQowa/ERxHeDBxjxPnqhqc3vk0BpS5JAnZOLLQ83+Az5CVPQRYK7YE3O00sRW+laljToLOR+ZdesehZRHBSWM9gGKJChyWBA+6jK8sKenASgzQ5xkUZlzGLIS6XTqlgTyDgmfVBAQ1t2ZeRU033Efjzp04m52gMoXYfv2zvL89iP17H1VMdda4ZPTXBFrGx3oiQA9jwmQL3AeLjfxLn80WaMOMvgOwD8Dksonzt0M5azRcZZ+cLokI6JAX0YGi/OiiSki/nsPAzCr+wngDwxfyLG09fBG4vqRD2leenOv6CgGWzADPsWH4nhe6CbtSiQnoKi6jW9Pmh1rT5jW7bNiu4+vr2TgiCa6uAOSQVrhfqq7FrQdhA9aTY99WxDBsRlIBwhCBHdz2sZfRR/278JUtOa5z1Q2RZVKKtvu6qheR5SMIS9+9yMfzGWcUIxVSIGHn9wqi3Wp5lU4nwSV3WtOCYjwfM9ZNHmX34lQ4v1MQYL6lgSzonNeQhqGP1KD2n0VdibjtGz4O2IijOcmB1sTQF/vYE0La+ZRZ09GTHx9r5EfdbQPhi+IWigv9M1ZRVYEtO8WwhtG4QgtEmQJ0rJQh/Kx61+hcquHmzqZoxNoaX++Ahwp1CFzBpkUnYnh9CrO1wd/eXSjTCPjniaO9VJo960nRm0RjwXLF9YXRsnpoyZRKOuoiWLgoaRUCEKTOyLSXY6FcWXPVtPV4gMBotjQRWcWn6SqWHxhCchUvSlwoIw/i2qp5ReLcqGzNVZFJckdzYHEDzR/DsEaHKRlVY87l7LWXWWF9kZEaoUENWjWAuujn23Zu6f5+WfGmT04Fym94K8iVZEQqskZWrc8q6w62+lgkeLHMZjmil8mKa5YcFaZ20ZzXLCtSh78Gv9L7RaNTZ7N412EoCuo5919xi6O0DoSAq5YCbG7i191TrHHJeQHBx+y4UKlqjAZviytwLZI0JDcSx/6zrh6Ty6OckUptDDUn8A6YPgqCIEdQTY8ztgdajoN57O7r001unwY2QQv46xsVlczTZJYM3Ah3ytKBZnpYBJ6jUr9ye7neeURFs3L6lQ3VODhnnmClht5C9N9shG4VTNajKHKiCBQqazuvO6xQglsLZ9fmdD3BeeN5zX7w+JkfXml8o3jSYvEh/U3lZ8WrqS91EMOHXIhFmyGvkg9z6xkvoZR5Wp8pktnm32NFV0W/iExsXAI77QVBwlNtKgSQVHudQdAIUVuh0yNZMUmLqJrIabz7iMlFP5EMGkAaj591xOu7TjlPis7Yg6/MR/ufF9dWcFbrf4BWmRafoWmv4uN7oC34sAmZiWybfbTDeGIzBtcbaPlDiREYBqxX2iurazAZGlIu5/vS+eC4pPliGAybWMWD8+QtGcycfcCBELPD5bh0B36mVTEaO0cADQe9C7k+k9JS/igsb9Pox6T1BoJlHgSFv6GASGsC1NFsWEpD3SBJqfM5JLOp4N8RqbgAdkSJ5OvSQ/7iXKR1nOBO/OgAIumPtC5GWxjRel47ZjZRFGldj0K0BxypvJlO+uWa0e88g7y26XD+6SqBE3zMvxAJKU8kLpa8vcjG5qF4lDwG0YZILxJQ6pF6Ma2Gy6MYjGru6pKpW7YAusk2BSNUaq/10OvL0L2iIN1OIKSBXogmROu56K1afm532JjchtuGNku+VvcvLp63imNTvm46eVriDO7K8BEkXlHDLJp2EwA8KSBu9s1L1wgSf9zQSZnsLLEluu0om+Piaa6xSZ3pt9xv85yaMCGGI4YjR/jlK+cMNhe3OtpH8+JY2DObYNmuFa3fZCDSvnW1ldUhWiWfUiktb79oU3BBalS1mYKcF2Ab/Yx7G9bXUEbNBzNqZCQeJ8rQQhIdT7KgWum29FrrnkfBOKU+yRQ3ug+bUk1xPdDCpN+dAKdylC5ixOPTdoVYO11uFw+JJI2XDdf6w4+fecWC2qVL7pH42fLDmMUY/CfXzoGs5quvZypGRgpIjXdBQ6z1cQNbs2K8KdqBjAcHYj47HUt7iM9GgtuhQQmGmFz4X0GQRuh1PUHnSEjRhP3amImCoxdP/RMUFERDKpMOPv1D/P4r1vJXlWmWrIMk2mdvEuriNvQUHGM85tMqlhCIV+KpW3ZE6dgAZE1k0D8XjkEUzKa6D1v+mvxJRuzABJXFXD38Ksd1PY9mQ/euE2V2/MOdMA69ncjkcg+nIwUi/wT+7SzNmtmPNStcRJfGZhXklXX72RbRlDhJl7O4gQz8Ln/TNq2XamCDhuh4yiL+lMpHC9mXhDo6hyMZpH2YXH6ftn/e/CDSYsCCG5e1nF0t86WlVXwPfEwMqxgm4Tg/PQ9+NGb58TmmZhjyZcgwsRNdKp+4jDH+3Hc8hrXZUu/gTuwCO9YTNkwCJSL7v+G2IRMfNv0qSlOrvbIvp/WR0ONu4RkNvmbWEB+Praef+hWBFX1IPJsaqkmkPHSWB24LKAoQPH48qGJUdgd1lRHHeJXuTY2bi+1bLyAJVgwLaGXy/P0zlV3BW0Az8vq1XX+2TTX7VAqmpRV786JBVNOT7884luq2cfLPotnsVEPYcIJZFz+6axt7br10fLOmRjamOZadXp0XmxtDSwNw71Bk8Q82AJPcDBt+b0s63J+Dvzo64zrSjkX+Qk+fIzc8Oip5Tu4jlOz7z3p7K0pa6xvyTyYsjKVSTWknmrgcffxxUn/ANlZWYBZ3UAS8TsG5jPXzm4y+hROYrED+ppwtf3roib31kMIyxqJPjsAlqXyOZcfmeteCkg3hW+vn1u5ACntc70YJ7eEk699952YU/m/6DemF0yfFkcw1r/vpZ4dAbtc9MZKEMEIYQkoidO6k+rH0lFwEPaWRQzeb2AjsX/w7om1RuF52qjrv4/0GKAGDoGg2QhB3XY2hxttH6WaojDxOrRJuRo48CsxtfEJkL4X43ITL1DqfrfMyGoU+r56IQbQN8yLoD21sjE0rdR9QLPjfQ1ETOmhDNqXuhf0cM1nu75yI87EdHAFdWIzQzJNUl2JY84F990VUqeJHhZI5G0fW/at2LntpnZ/sJl6IQF/pylWSriDuRmZud1qfBnoHDQOCgn5zPyYyhOZx79YR4JmQ2B5gjM71h7KBiQhMZR2hqB6dNd2rtsfN0JkANvWk3X8ERxA2H4OvbuS/HZNNSNj1Vl2Mb0Jpk0FuYrnG9Lo+MQOl06VHjluR8x9jMMhFxEtTvEnxMOwk0DLj/Gzwgp3ea5nYBWjVZhOTQ0kEkQmOC5wNhYRX9GNhGZb1q1hwn4/RKwtRKfZCB9qu7v++FGfjUvSCmz06MHKuP9V5W92NMpCeKpQ1+bkT5bt0yg9yX4Mlv8e4Yo+nv7XFF87QMYOcI2WMsXP/RWnax5nZuG530Aaa0MNIaFagkqkfMr7b3rXi4n5MnLzyoGeMVeLZted+i5A2//CNkbMwOpdVKQQeDzQTQLPkIvkRxbS/mrVs9e5fRCBIqFeNi/HsAtXrkF8L3hWZPSv7PrBoBNrGU4R+6Q2HI3vMDSIhQl45Pgf6dsk2cPSuY5GuZJtIAlUyT9/9bmP0ncSsh3pJcR3iuXVbgz6m+Qi4CCyTvYrrRtFRlcgTqwbSAhtD5PDd+Cv1OtR9kc6UH4XKmYxRYWGMtwssxcHEpmHS9SU87vVzwEhsaEg4yfmnTL4E764W46GmFTiyod0B7pRhqcOeyFXez9K9PYuM0QUi9HmacIA5OMoRXsZ3GkJnuhAXL2MUl6vnnxxN2zzaI79kfvWb6HYmv9cqD5/VHS9D8yfYS6nA07PU0h9YwXp1GHr4rj6OCay7D4+OmhMoRmeJQqwDaFOq8EPATgYZRln3fptZC8kQmdxFnCbZFKPrYDlSLtu9cMuOIBMZBky/3HeISSq98g2cGUEvUC4VN6p9Ksk6YoKiFzoStLgBD7rwDk4sfmZPftarIzDTdVAruYzFw97khX4JJmU2nMOvOS5YGq+KgQwvt32tqkLNzTKH0DEq15pY9zCaZYb18WbzHf+KuS1NhT3ZkAbhTecRccNlFCz4lxZRenJAZvasakKtHct167KPlHVi8YdQS0TcuNqESC2ZavpLIORIQzFhQU7yeKLS/0hQWIOEzm8yjycYct8ndBnF7T3j/rp6oSVe+XUfFMYgNS+n4hfsW4yMvSO1t9YbsYn7AN8ULwbMFkUihDZMr5DtBqlxUz7ob0J0z1H4ainyvzUnVT0ZtP2qG1bsE3R7lNmNEplR2BBdCQTgk2FRB142Hu7Xhr1hJm8NieSTMugsSB3PEzLunMOjcLyTHc14kzP737lD9gS2KJF+y8zu+G8nhVCGGT6KPx9oLLeUcBdrcc3mD3JkXL6e8BTdlHUvhtT1Q9Fs7gdniVarZanrSnJXyf//tOC4XNSUIooRKVade8FE/ucCKOwTKODCmalB+C3sqaUaZ+2rAKuegAFRqJKYjvujm+aPwSQ3Ozk/+8nzUj5MY19UQA0bwjWK2lWiu7KLvTxcvPh8eia4g4y7VwpsJvmp3N5cKzvQ1eJq6weRtySTBKHs0edZqlGxVzDsKbwIOGE7S1vGn+lJMyztEaeuiJU6i7MQkS630utdcGKOL49nR+QeCAlAPf7v5oHVDMi1DNUQ0hNfhymDDfCYDgHSwWmvdYAP6RX8HYB/z0+qaUApNcGL1oNsBxEzzh4zmF+Z1Cy3yeaF9l8XGal8S1EcrrLZbMDZ4RTuuV13BbmUpbwVhT33wKy9c/uGcCe7OvAVSASZsVmLqIyfkj4Np/gUoYMbeQ+pW7SXwuSRIRzxIyJFb44pa/tnFgLK366WcbXmLGCo445Ez8oTffODIwNxxt0/FFtdb1pyLSIo4MNogWC4yXV0kgp9ShAUS0YY0hoOZeFjNzkYJBHr4bENgMLDYtecaSaYHXjaLBk6djr7mrHTnuM79Rxrpa4E/4bQ86PM68gsHgoXWhYd6MdIjz+VmXlRFpsjlXt9UnaWjZwlTrccdmerLMB3nuTtw/dv/C7xNfyabVRZnYCa8gBPhu23Lwe8YGrxmFo2LkUpGtYNE4yPsGvbugRU3slNsfr76zzcMtCgGpKDxK9Vm9tz83DgU4MboIyV7iiDfQto4ccuIlH/pXfV45hb2nv+L7scRVKkMxVE9jpZaHjutrqc71twHKGxCR3JSE760Eg+94PG7VPfhAGtQxdphUJLOoTNYeO/rdLVRlbr6576DPoJDxfpzUO1yGTNoowZnYb6BzeO590qahJcEL8U5wieCfOyyR0y9WpEk7EvHRRtpwP5rNE2+qHqhXs5ZznuOePQPfHcbGx0QGA+JBzgAjNQ+KkUQforuQvIfu6JJyCPFFibqB36v3zYq6J+KL5FBbtZQD4bPLIhgwCvk2F6gZmjwpk9WgXb2f3XL5HckBvJOX4ZDjJUp2mQ4nNKB0ZtHeJc40SBU4/+/OAPyY5g9Nq4Cu+1VQET+hMW4MwhwtL02kbYJaNVesKdsM1Qa2k4l7UF6scV89pdOAGaTfmM0NoGfMYvNou/it57KVU+2uGdpBGOLYC14SWBmG7eJFdqbd7IN1CnQaJdlFzDSsD4rLxQ/pV9AAqVowSojyP7912yFS7Lj/3I0I0sR43TX2SW0xuS8fWSYHqJKTXZp396m39YXe8pF1RZ7709Cqx0mo1TYsJb9ovoWiErt0Tdvv00m6hzxyWEZF4qGr0ddvvzvalECi9u5ii+pWbbceaXBAqtL2ZQSO0w9kKtpM	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPidCas",
	              Revision := "1.10",
	              RevisionNote := "1.10 - Fixed stsClampHi Typo was Looking at cfgCVLimL$N1.9 - Fixed Non 0-100% CV Scaling Issues and Made Range Checks more Robust$N$N***Refer to Help for More Details",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.491Z",
	              AdditionalHelpText := "1.8 - Fixed Transition from PLC to Oper during Ramp$N1.7 - Added stsError and stsErrorPercent for Master and Slave$N1.6 - Added init code and range checks for Ramp.cfgScalePerMinute to avoid div/0$N1.5 - Slave SPRamp by pass fix $N1.4 - Avoid div/0 when setting .CVOverride$N1.3 - Initialise only after CV Config done$N      -Transition Auto To Setout reload cmdPlcCV$N      - Kick start from Min/Max limits       $N1.2 - Slave Setpoint ramp fix$N1.1 - Source Protected$N1.0 - Release",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Control Action (1=Direct E=PV-SP)",
			                     COMMENT.2 := "PV Tracking",
			                     COMMENT.3 := "Independant Gain",
			                     COMMENT.4 := "Control Action S (1=Direct) (E=PV-SP)",
			                     COMMENT.5 := "PV Tracking S",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.10 := "Limit CV in Op Manual",
			                     COMMENT.11 := "Limit Slave SP in Master Op Manual",
			                     COMMENT.12 := "Allow Operator to Change Setpoint in PLC Mode",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.14 := "Allow Operator to change Setpoint in Plc Mode (Slave)",
			                     COMMENT.15 := "Ramp SP in Oper Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     COMMENT.17 := "Ramp SP_S in Oper Mode",
			                     COMMENT.18 := "Limit CV in Set Output Mode",
			                     COMMENT.19 := "Limit SP_S in Slave Auto Mode",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Master : PID_ENHANCED (Description := "PID_E (Master)",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Slave : PID_ENHANCED (Description := "PID_E (Slave)",
			                 Usage := InOut,
			                 Required := Yes,
			                 Visible := Yes);
			PV : aoiAI (Description := "PV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			PV_S : aoiAI (Description := "PV (aoiTag) (Slave)",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsAuto OF pvtHmiStatus.00 (Description := "Auto Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsAuto_S OF pvtHmiStatus.01 (Description := "Auto Status (Slave)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAutoTuneActive OF pvtHmiStatus.20 (Description := "Auto Tune Active",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			stsAutoTuneActive_S OF pvtHmiStatus.21 (Description := "Auto Tune Active (Slave)",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOperAuto OF pvtHmiStatus.04 (Description := "Operator Auto Mode Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOperAuto_S : BOOL (Description := "Operator Auto Mode (Slave)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsPlcAuto OF pvtHmiStatus.07 (Description := "PLC Auto Status",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsPlcAuto_S OF pvtHmiStatus.08 (Description := "PLC Auto Status (Slave)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsPV_S : REAL (Description := "PV (Slave)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsSP : REAL (Description := "SP",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSP_S : REAL (Description := "SP (Slave)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsSPTgt : REAL (Description := "SP Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPTgt_S : REAL (Description := "SP Target (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPlcSP : REAL (Description := "PLC SP Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcSP_S : REAL (Description := "PLC SP Status (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsSPRmp : REAL (Description := "SP Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPRmp_S : REAL (Description := "SP Ramp Rate (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPVEuRange : REAL (Description := "PV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMin : REAL (Description := "PV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuMax : REAL (Description := "PV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuRange_S : REAL (Description := "PV Slave EU Range (Max - Min)",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsPVEuMin_S : REAL (Description := "PV EU Min (Slave)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMax_S : REAL (Description := "PV EU Max (Slave)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "CV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.09 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Code",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Code For InUse",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgKp : REAL (Description := "PID Proportional",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgTi : REAL (Description := "PID Integral",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgTd : REAL (Description := "PID Derivitave",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgKp_S : REAL (Description := "PID Proportional (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgTi_S : REAL (Description := "PID Integral (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgTd_S : REAL (Description := "PID Derivitave (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgOperSpMx : REAL (Description := "Operator SP Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgOperSpMx_S : REAL (Description := "Operator SP Max (Slave) Change Allowed (0 to disable)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgSPDefault : REAL (Description := "Default SP",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgSPDefault_S : REAL (Description := "Default SP (Slave)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := -3.40282347e+038);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVLimL : REAL (Description := "CV Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgCVLimH : REAL (Description := "CV Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL : REAL (Description := "SP Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgSPLimH : REAL (Description := "SP Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL_S : REAL (Description := "Slave SP Limit Low",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -3.40282347e+038);
			cfgSPLimH_S : REAL (Description := "Slave SP Limit Hi",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 3.40282347e+038);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFault : BOOL (Description := "Set Fault",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "InUse Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Puts Loop in PLC Mode, Reloads PLC SPs",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdPlcAuto : BOOL (Description := "PLC Auto",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdPlcAuto_S : BOOL (Description := "PLC Auto (Slave)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdPlcSP : REAL (Description := "PLC SP",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdPlcSP_S : REAL (Description := "PLC SP (Slave)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0.00000000e+000);
			cmdOperSP : REAL (Description := "Operator SP",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdOperSP_S : REAL (Description := "Operator SP (Slave)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcSPRmp : REAL (Description := "PLC SP Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcSPRmp_S : REAL (Description := "PLC SP Ramp Rate (Slave) (EU/Min)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperCV : REAL (Description := "Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiStatus : DINT (Description := "HMI Status flags",
			                     COMMENT.0 := "stsAuto",
			                     COMMENT.1 := "stsAuto_S",
			                     COMMENT.2 := "stsOperDisable",
			                     COMMENT.3 := "stsOper",
			                     COMMENT.4 := "stsOperAuto",
			                     COMMENT.7 := "stsPlcAuto",
			                     COMMENT.8 := "stsPlcAuto_S",
			                     COMMENT.9 := "stsClampLo_S",
			                     COMMENT.10 := "stsClampHi_S",
			                     COMMENT.17 := "Allow Op SP in PLC",
			                     COMMENT.18 := "Allow Op CV in PLC",
			                     COMMENT.19 := "Allow Op SP_S in PLC",
			                     COMMENT.20 := "AutoTuneActive",
			                     COMMENT.21 := "AutoTuneSActive",
			                     COMMENT.23 := "Sim Mode On",
			                     COMMENT.24 := "SimOR",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			simPV : REAL (Description := "Simulate PV Value",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			simPV_S : REAL (Description := "Simulate PV Value",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			stsError : REAL (Description := "Process Error Scaled in PV Units",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsErrorPercent : REAL (Description := "Process Error as a Percent of PV Span",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0.00000000e+000);
			stsError_S : REAL (Description := "Process Error Scaled in PV Units (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsErrorPercent_S : REAL (Description := "Process Error as a Percent of PV Span  (Slave)",
			                             Usage := Output,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read/Write,
			                             DefaultData := 0.00000000e+000);
		END_PARAMETERS

