		AAlYZe5hiEAwADzkpwar4CtEXrkO6zRGosbvJ84ahHNs2q4CvjSoorMTbZkwyB99c18qEuYD10BAf1e/LCLSQMxV3gb0eq5tgL/HXNHrbvxs5qgfi/n5lZPmPa2pTINIkLgMnBWIjsmrXzZ94D/VLjPJCpeYbDeUEmgA1uquRGb2gbr+HUYXjGUM9RErP+km6UOq6+9TJ/8MXgMvtz9TbEmuFwC4zZeoPxzZ5nbcnAHfQRUw4DNpfi8VPpE7b/RxBnS1x7tbp2Ygu0vsv2sjQEZbJtv5l7ZpCbVWNlOrpH5ygr//qUN45xnyKDbzc7oRR5Fyfe9JcjnGcx4fiVpec+kOpBth950ES0oILOs8YWJ/OceLMzsXVm3CcbS/5iLfKSo38HZe/TnspxHkv0xgU8hiQJlXnm1fz5Co+8Pb7VG2ROV7hJ236fA/kZG2VTCGUEb28s+olqywim/mv/5AsXJey3Vy569iTVFN2OMtPYhsI0iSpuCaTjMG13ORqM3b+8Aq4HG+CDad6O8YLL2r4tqFL5/J/pEtz+q0sDdB7Z0A0PNGHW/asYVdpon1YS/UrFQcPh7xo89n+gH+lV8bxSRZizBcZKHIAurFqS3v7K+6FZPzVnKnNU3n0Al2ib9x+V53VmRjX3VUeuGI1TWXp+VjzpVosduN9A4U2/AOPFHt1xzMSiDb7g+NW21YDl+6LcJ7aWUxXR3PcKyKQFNcx3wt0uOnL2dR7x3/RlrCsc96cWY/XXjbppliqodFmYuYBiADJjkEhI3sDXuw/SH+1coDaNJr9FW60enLaNgX593SbUQiswyOcHYC9QdRrUOrVwPFlPdkVLnthq0Tro2CdhKurF2f5aTtfz0ukkYsFDlfhPVwOFsD/DEeqRpxZTRUk/e4Rv36hmgNZgUcv2aUenLcr49F//Z3hVAuzEAP4DMzmN8Pi/Tvulot7+HnWAv1/qgfUz3idTf4eF1UOwFEqxd6xXWK2J2xB9r2Vb5dn0CH2P7d5Q1MrkSyvSKn+m/gSIL7yLs+g2Qa2+f04f5A7CsjeecHCJ60skVqp8zhGsHNAirZfMouSnPvkm7Hsu0oI8vKDU+Gd6eZjCxEK8ZKOpdCXJAr/wDNn4Fh+ZcNuB4NwMwY2O6g670wfWKbW7U0BgUKekaVpXTMI3YO9L6LTM628/NUNqHSZHoKtOj9f79r7+XQ0j2g3PR5rM4awHjz1ooA6fEV/MNksuc5+QqQ9kj++gm7yVz3871XoPevuJLWhtQUtTxzkZa68WERJDEMkX/pMfplX0YktScc8+uzqmtZnxHJaummFJz0mYX6lOyL5TpdjW/wfd4v/ycn2MyEcEQOgWq7t8sDRrcQhHqYcQrRR0RVY3sFP6nUE7N5mETxY9bKkRYm68CbYSvD4YDC3m0uGCNw0zROqStF3dKYEZObALPiiuZfyfyCPa9DLIBaANrO0vzBiZYqanf5JnTqzhfhjqpB/H4uDELmHfIJGaOp3khPyIatn7NarGLsIpfOwODDR0V/oz+9PU60EjMlnDsipCZeXE1OqXxiRTMUsaRZNImrc9+k0zxcRortwWNTX99inZpp5tk5Jn1+CFR7We4hurunSOu8+j3ebiXFuAna0ReNeSx89SOLaxQCsN+fXZraY8ANlNKshRarX/ttUjXuAruI4YHiIqEc6JZbKopdcJi3GcQ4Lmw2Po1twePSVsvS7yw2P/KMfP3K9OLztNM5a2mlWgSDR7hfMAW8xTuUcp/XwT2bIUz76r091t6gBZz5EiuiRRX36w4BqAOzS/3TdszJ+KzXwEWsSsi6aRqOzyCRH9guVfUnNrg+XA1apqXvhln8pw2lNlpS8i/eSY6TC4BPZ1GNeTBV3QtOg1StxwfSBr+9HW6/lEiiuJc1nhqrX1ZEpRmVKXiq29yvCm/5HoukPG1l46twKTvwF9465wSxOX1EuTtOomjWhy1eUU7RIlWmpxytMbGxRcK2Xxxi28mu3CL1CR4icjty0RplI2INysnDROzG8xEbICuMDkPtD9zGYBBLNadH3tigFgHCyZoTvVQP2CxoXXJDx3lS1cuNqMk5ugYZsIPUp3KFMm9OuG6qbBgt/UkpnaehRG0O1hKD0PtSYc6t3AWzpXiJZVmjSMYB4GwFEKEx6F9lMJOvU+gEhwMQHXuPiRf3TfdwZDeBd6MX6EF0WtH5Q7/hqUX+z/R951lDhF+sR2zmJJu6fWv2ePcp8BwMTeD0NiW/GZFvNqNl1eswltttTrpcNnHE4sEKdmi7vjqXZyvLS1b3c9wcLYcynUCoi37m2NTHjGMJhY5rwOg2m/c7gCpb99SV7wZ55bU9WoQTeF4S69M19YQ2tKHH4yocGpsK4Yec8xIjMU5yVLb6mWGAzUAv+oIJAKV1LXFD6F6XAIgGGYNPisBUdhmeVa71dZen7ZBmH+UiYvfCZudMzS4+3jjsmRK/A5QPTUDZHp8UnqUE2CBVxNcp+jPQUJ3s7SoiabaOWquohaTaq86FpgRuif9XOuE0OWfeV65rHmrShGyBhzP/8+SfzdFXmASDFuXnSdriGBf9FzF++6WrxiaHVRi28n3DrGwxq/mKwFIBWXJeRcVNwVWYnuPd36C58KHPJrSnlwdsBLFgR1yF6cDZ3bjB4g2dN4tycuU64kWtcfU2cSgNKewIozdpeGHtgOzBRhuZfejk7p8O08lMxgbPws165aSgXaVOmxgPLS5CoeCqFKAGLGYTWYIVqFCa5nn+ac+3GX4I+G8CmxBXKXijdkHyGrh6hx9fTsSMcnsZ9VnXimoX/gyqwliXjZdmXq+2sVgFwZeOsAILD9QXKFZBeeZKZYC/TmYgW8IsFoeAfIYPzqFOcILtSj00Mx9wGFB1nXN71+9qUCWT80X10IiOmOYNEUxmihkDvZ35FM2/BUZGzCBtrEh4GMogsH/Aob6O7xDTdXvCjI5yeXgbPhZWyfWQv6TE+NX2XixQFi1Z4yJidOCcHxxZAbkL/yHP1xzPsa7+CWFfFzWdDNZVAwjR/oDjw9Q270YkVsHAxAlReHyifEGQVT5eW1/u6SPD5dYXuh3YY/UA/QVOI9q/MmwaIoooo6n+23RPzwBVuSmLzBYNgoZ/5/mhKsMjfF9BIEJw5kREtY+cV9rOL5LccrcPo/5CY3kQlkhn60o7sQCoI8Ig2inB5gY8EUDO8XahRS8RagYjKwPYthgrVIDPmyCZKr2VCLJO70BVaNOMWNiXRqztx5VRxuYVSspLnglLIso1/t3a/gK1NhXkhjl0zxFM6khdjFMQxAUqqXD2+ANnSyffermUp1ohJ0rhy/6o3TguoaAQgbhhA0vHMo3l5lT1jNRRM2xf0xN+AoLQy16W7psIUsNQjhX6dGuW5PiN38mbigFlOGAP+t/57uMpvoIpmOHMHsdoEm6dQ7ZUUo6cu94o6GMP/Q3JBR689ivKTnQKV7PhckVHMyM5npsJ328g4zVa0R52hwqPrvUOo5B4RbyiH2fJD88OuCUACQTMEhZzUgbxjeNg1oP3dpplsqMfFNjB372nl3oQHCSzCABLpprIr3IzYZhifKBJyPj1kmpUbf1fF7/pGtJOpDvW2Xb5lN2No0ejleLrx6lrfFcunxIzJXlS7bm01ShK/T9dKyBjw3YNmBgRP3cOTr/jQEffKFmsnO4XUWi/VzI+kjT/ZlUNVn6oSFgBbW+Jc9fqEW1SB1TDvyPY+BkJ79aWKQbNy2LEfjGJvVb1UKF/v75tn455UaIKZFJz2QdLz9Vcpfc05rq8W4x57toqzrAH6VErwXxQ+IatD6JH/DOVGWhbM4sumLdWcT20M/mTQD1KO3QSm5woetKb2y81W00dtOH1B1EAmKooqfh9Uxa99LkgdjiUffaT3A+8R70PX3uct9YFUrBVbJ3IhWbiiyEzEJgtlwGt85tItFxrYIPpHOZ2sdznxCFKFVbAnWgyxpAhnfCp6lh7o9ay45rkOLXVSVmHMBg3hk11Wl3IWXS4YB9M4uAkqOBjprzImGEmDdQe6b3C6YYEm43QSgMOzQVB9J8WwYr1xnDKX4819l0HCD8GwsnzDIUOInFkburGaQRFtVxuBA7LZnlRsD8Tfh+KO6E/7ihesQdm7d80bVvXREf/IiD/ag9Gn0TptVul0ETTR21H6ibx30knGMIDy7SL7TlnQKmlksWyJxV95/9pKda8OpJQts2b3H97CS8YsTdiIhR4m3POsgxGD3klkWFYu00pb2cgGtGRYYxKU+ybT0cBVuyOCEnAFYpIYZfKseiVtlnQDg2tfoY+rtoHgIeyN8/+8YoXLrBPnkQvSHqOIsYRXqVza93XUSbzlp7cC+wB0Vmlje0ZDe4ZZes9egp6UF96NmW4si1ZYpJ61Ki/h/EN9UP7x3IoNw5i8UuttbnMTLcEt50sGLw2NA8AuY3SDYhW3+ka99UrAG61GIOBWbGII/AE2o6CmEdGiO8bKUDWmhUN+Lk5IGRdvXlXLXsBUQHRd/VvrPHIoINs9yz2qjVfp8aBFqMsCJfVn7TPUDXd95k3Cq1dL3sutAvsIvrT0KU+dL8tbd2d/fSK93CjJEeKK6AUXcfE3UpeSeSCtkI7t0VLAS8d7EpsLcjaVcQTadW+FesjBwCAe196m3E1wzVwVgf2jtXAOCRWqiMhg6SyWhfLxGwgKUD2ho0tNOiRF2w3wEuK7OzWEFlvSxk2JDPwSCBPYUXfTWuWYmVPrt09E/9wcAkjEeXjHkT6jMVvD/njilZIhLu04orzhVk1Kz8DG9/a9XP0W2N1G3LVKIf35fQt4JY2tuXyHHHZoadl2DQoAHPRQ17ae2jFuSdrE5OmsiW6ix3zgNJWzS083oFqDA7xv8dULCTmTU49AuYkTXr/aHbKQJCMuf0FU3WFbX0Hx3/84AyU0A1cHhl0J1t9UcHiXD4Jnrp/fKHlDQuHylNhhSAIYlGzArC//wui5x/yXVWaBwnFshGjJzGsPy1pzr/gG0zAlTT9zEhYA6Wf5Bp1AMjLI9+cwHiFhHzFisXDMTQViqmhS709z067wiF7EbwTdC3bVGgVog8ihmG4qQmK7lt6JGw2wtV+b0k9oX9H2McXyvBZhK9h9z4taPoxoZG3ym3/UKVPQxi8QLbGYtLhWQuM9iY2nOCQ4g9ryC96GWQ5QHlC4H9o+6WAi+EJ3yhgA/YKCfLkjrUTXyh1ohymDTjPz0/67SczIh+etNb0FlFkhWxUf4KrzuXTaQXIpm2BTI1RiYyy8HbQAZi+1GaxAQTgGqtpCj0nVHyO2hff2FUHef05KkNl2r18jtZyZEsoUgjUXyijg9hoX378ivagdxtjiUW0OtSwILGLRxu6R5in97GbtVKe3wKqqIlRgCHtqM46Ha5mx45LjUoE9Nv+a+nmX3HltDTDxCgnS0+3vPmAOmx14MX1VsPJq6YAJfNFDr9HEpcCOak8CLhclpk+Ggu47RVIF5iv02J2hRJ17JuWaruVCmXG6GetD/U1E6L5jHmjB3MH59rgEL/XE0o7hLa2WSz5qiQD+iE/KTS7Tznv37pU5VwPGt9XdHrjS4VemVLJN2GTSjgHPgLQXZ1E0kIHn2SrKdP2cIrZ8hxezZIjUhAHU/EnCyAoSDeUeF80Y/NR1XSlKHVRcFwF3gssm5g+KVjq3KoP6ZCuDixe8HpJiE8PoZajUamIMsfiIG0Bmt0wzA05+NJnrftyaj/xHDC1gloD9ylbyQOSjSn99F9eRFWoeMc2fvkYxBEAZb48DYLGWjirpZlt5gw8sgNLQ5dtLs9dmmQXZfPYc8qCc1aYFv/r3VFC10IqywvgtHP1TtcFWMnJYyUx7og8ULaFZzwaLqWsYvfnJmIzW0Qf5GDMmg1REAM/GRie+tq6t/DlyAZ9j4uoctakudBPdv9E7AESuUAqzSXu2Ck1aCOkkTCJe6TPbW00/fkCPd6cf7Us2kvQKYl72GAwp2PS0pIRSHnnD9QECpN4NnTGxDmgcyOdeYlbzvlA2ZXGmQCjf7VxjOnwSMrC3z6uzFGSAPXdE2fUSmKr9+KmXdacwyEUQgoa//XDkwuIZ9N2vejIj+yEi71LD06WQb4wpRSVs2lDp1Qr4IQvdZ7OkpLBOGwQKgOeF3CfQ7x8VamGd+cVFesZfbZ241FSWL/tM/Y8TXkDd0pO5tt2CrokflRsSqT4/VNR7gXYZhZBSG6jsTfz1w9UCiNuLMq8IfwxEJJj8PJdCJslifyMI0DJVIolXmSe1Ftif0nZaxJ4xAZWwidPIt0iIeTsvb021l83UlzmkDSvhI0h+nH5vFKeRAJUuFDvWTHJpKuAJq3oJw16dxd6DPJ1zkcASGaZacQuygJyFZhR7/fiE5DZi4XJAyThcAVqpqDIlMMABSzHZDe+iavWoxIGqf3zBj8uhf51OPRKVOtzADxOIhlztBV/PtH+tGdMQ71O6mqfE2yxB+x1eIvYLsFRI8Et4OZaAFDrcxRaXTzG+9AvjYVrbjdyoT/4D5OobiGumYkVshhgv9YYiBt6hqacZggx09wS8d82DXG83NOo8DiwSoGapHnZ6nwCuMYevrr0BCcvuiFE4J1/8RW5pbxPCamae8WTNDvGka/5PqpBPvv/DvLWz61bMRaAS18wmMYxTrggeIRYUFTutkTO87dcIhApqvmNB4UnvmizwyLPXlHGAiAYyn86qWlBvRFiYIg2QNQKV1h8NWU0VX624cAZywcNwfqkSkGFRi3LE7bFyFNUSXXNRChdJU6m8Kf0pRNOaCfSGgjt9BKLTJzvwhNDSQzYnCtLUUkqHBA+tJCTCSABYt0AugaZCRCMgE8fPITF3C5b9KgN3p7lj/Xg97hpk9JWZA284ktJLbHjChdjzloWkwl/YUjuw86VdF70+Y/esV/wTgkOVIVYePfcmefgC8/NhoZktvkfAvsrSPOCDg74yhzHjXHF5OdYvXLx4FfaB3EA6/ZyGAhmrI5RJYAaW89zDsLzGuHIbyWdt9qe1it/llcGA3siMJSPMjYdEI5ajs2UijZE3wDThWWKmH/7oFLK9WEMnVGnBCvfVX9e5ZdH1oTBHN2kQDgmxqJzgweGg8QBbxy5hHy33B74Iz6m9sInE5dhC4ajxsWjlNLn3A+NPq4H0lEZ2jwVuFjRBSKnPZ6fBCTQmk7X7O3+f0HtDc8ueYToplz9AEK+fq3VPM9tRJARpfgWmlhpoinIWtnXG4eUnGo/Icp1PXM5tEqJGJdJghZ61G42rwC3gliXzQrInGjHHwnb9hPjLe/g2PWmMndyG2hxDirAGXK+TWFAKnD9tr28sw3IYvZR6DdJMBO6wcU2MF/1bHtdQ5+chrKAX+y76WimAmJ2MTntfoveATwBHc6SKjaPRjnW1AFRD3VtREsZy+0hpRi50VBbybxNdh3q392m+QFUor+M51rgdBv1Zc64sFcj83XZjjQiBhTVj+GVUgXNbPnMV+Cv18hrHykP9W3XUWAZoU7C64czjrUpGD8zeoCaC5Kv0Yu6JALWfMrtSMxu7R+ZCmsYlgg3K1zUTXeFUvSrosin6MA2KtCyKDZtEXFKM46B0RrfxmJi2BVs2RxJ8mlGxI1BtN5PKUMJ68OH65eKObyfnxK3kn7NtCkAnDmsTY6z015Br6PYQ3/ctoZsLtA8Ajg9KdTLcaJ6gser2dsE9bxqlRtsTS2MhTrk9UJvCmS01n+NOmMRbCKE3g9bM40SbdxzmcjJ+MXHxm48GzKVXtJOZrJxveycbNNUYozFNkluBGFvCFby4b+4QaDKmYXcjIfQMiUejGnCTz6lPo+he24jfILrOmY6ciBx+vj1dcfu11Nb0acCYxs2SOtEVwQldwpPjjrQf5V3RbdTIZpFHhwh0dEr9gz76a9QlbwpUTCFTF7f/woMawZtLtG+ntHDJ/B9cUKjxHV5eXHusFFzmmojSHF6PDBnTSAehJdy4solrrtcdb9yIYO+74mZagHinDTQ7pNUdq0z+bxO+D3Zx37/CVcRedR/l3GwUucBrtYJcp2E26E++zl4Nf/U6M9acW3Svh61e1JvvRQWFgU0aeh4gGtPmUS/287WQ7ZQp8XzuO8Os1OT8h8amwU9PjEPHvHdDFNwaz3P9rbvzmy+66SG8ZMEdgceDQM5pepe69CiyB1uwfQby3jq9Hgs8YDOimiq0y+mU/CFtOdA9RqFiyvVRWg0t1vjEX1417hHFOa5rGiXlIF3Sduw318NBfKFvjZpl0O5OXJcgnSbn3ueu6Q1fDk9qaZFxuMI8KF+qD5ezLHhaCWjGUpxLgLjHyVxvXaKJjTx8ZBJcWKyKOEDIeHW8MgQ+dPQaqagAxrT9FSdYL9G0emF6HamPZXve4AZTwp+8Pa/ewp28GD0vmCbKj5nkT8JKJj/WuuA9tCByhIlIubagC4AGmOr3hEXXuedMZq4BPVUUVGG4z+ek3u3AY57/E8H77yiQLZdHP5SzHkPnV1XI+mDvKrbHSCc7O3tebwup+3AI8+uqTW4+K5XsyehQnQavRdE7NN/DR/R/HJIYxGeW9ANZfX0uO+oaZYBpfybx3XiICAmc+tWVo4agoj6Wq8iPU0m2SjNhgo57/td2NN7cjP+tKAv67ELiNPXlDpKom4Kns2iWb5bvQZ14yGhZuXrmiWlpZlmpgtWibUL2pm5S9Tc+1IXnPEndQmZH0+BrxVbZe8IqZ5CI3OxW5LI40HGq7iylnGt6xw3HilG7kia98iLREksiY2j/njYtdCNarayO9G15kNenxYxqdddwxKP3TwdoxD7F/eQhe5ft1fcRTWy79Bw//m2M8BqYBAdzdsZzJqvEV1lhJl04KC9+vMT2YfOb5nCMz6h+zKMsrrry5NVTv2NeLDaAn6uNlwdwwdDpgxC9MyBqsSXHL3F6jNSXgKWB+vwmaTNhI73BajGAnnrXIFexasZv8aIN/+lzQR5mh32uycGOVuybE3k4ArDp0ar9tx/9bbBQRpFJ/4Ot1VM8VKnuIr8gCPtX5qxdGHgsewn5TaYi89aSEO1IRa8GPQCgZRu2UP+SHilBphdQCzAnd3UhesmpsYu65qux5GKDDQGeA5AztcVwJTLn7BDQK4aoGNFZg++gdeGn/JlBOWvALvk5ieokzbSEiw0aiP/Y40rapJFnk/s18HLGGODGEumuAk+FeJXXfjljivP/uFLJUmc2Tk/ZVfRoZ/DvP5oFbfhHkanjJfUsXi3Y55f5svoWUPZJzc4vnx3DeMwv+nMjsZXCNa4WkgDoLEVK8Aj811k+hja5Od9vgkzwcgNaIoiV8bh1ZqYgkdGsrwv4dvfu0Pq+a3ypxIxAz1DcMf1Zzbr7dbSv/azet9Zs3O3ch9gEIT1gFPRy9lJokbVZgfce8H7tkzvZhxsmU1Czk8S7RiJzgMWaNnZ8Je0EDKwE/09Of6YbWiALmAWbexFjDLWPZ0Sk3H4zXnHzRo6CkVFErgkCcIVgYcDWNFfUhmTR04CcZECrv79Ulp9Gitr0MSOlCVQYdR7paeKDK7dQkGxbuiVx3YmsUnQGFDUeAgiK64DaxSwt9Bnb5N4eP3+r2PwDpInF7HwkOsfdSientgeD4zaLnIiLZCjyqIN2LnALh47Id7bddv2zEY3SCOwRe3pcLip/itL5gWfPAXorwZmNqxr5sPEzM26X2nvaYFwHCjYaZOM0fj+SXD0otld2fLwPnu6ycZihIFKD2veUuwHtJD/ohBR2SZHWa9ubYCMvs9bsgu1e45Ht5W9a2iQ+TqqMAaaZGCWramDLrqAdYu2u3JMKQcuP4l0VNjuZv0NywxWzY64SQXoDp+2XaVwEGjcJMMpz+UZIWzoOk0lDTKE/vca83mK/mnzhjRPuDy0oLYXv0Hv1tKH8kxSlsrr+B4Vi0DWC7FGOaKoq5ctNCRKEJA6rTKrlSB7BlzfcBNChYNY68UsMN9FUm45mSD/oWb1yUegeyq/L+E3UW5BQTXChcBbDs+MBqdgKYLtEcltBPnXB5v+L7xbvMOCCflPAGr9Dq1r+ECCmjDdF6ib/LeKPcFVxRmGvwPVIy4M/stjtf2xt8zliQ8RW17ynq9TDkd2aoj0B+ucf8ARrk7HuzoaHRKvz3ap7CsfcDBgDINwND1US+JXiDF8hL3QjgF2ESDUVZoRhVCyMHkf7IcpyHFQL58LVPIGQ2RJUpk4tO9NfH31RmBF7yx7KRoUhodhKpEDjQ17hxXKJELQ3CXT3C88Tdw7U2dVtgSPZwCR33nMVm6n8wEdfr1d7oLIYtgwrxNWysVchgCobo3Uadzrq/Kd7lT0oiBJ+lWjiBYJ4HY5gSygIRzWntvusOcJFGR9vdw2cASWsJOyltUYO0IeZsYM1huPLLpuSqnwpwFhBHMFFpN5csen0CsrLd/zH+OLpCUChJLSFOWGF/ax7ugUmdMMQAKt/vnfZhrw0eAOjZe52DBGXpZy1SxEAL43jKRS6iqdnpBdSNkT8WlUnEcrRmfLLyPTaxOAe2vG2xMy4ANTE+R0xzouysz57cfpT9J7rrMtWUpQX3RaZ4ZGQ7Ac0sOvmjN4KB7tYENmtLnSkhxdIQZX+bQEHcUpE+6Y/Ja9bi0Qrc+9dB/bT+ICD95Oj7gXTO2MP+8EngSkiZeq//apPf1TtVtF7fZ+kFlPkoXFXGrnOlYrRsm0kzxHZdS6lPKAJd7/08wsg0BaOHvrT7b7fOzWs5ENRYz6vSf3/eajmPtHpSgdgyB1pdVXMFgG9xH8eHwjx/XiSrOmYN4N9c6RDVDZ2z+8PmnrL4f1pl1U4SZm4eDaTCqJiG2iB9xjv1hkx9nY5cEmBG5EO+b1VVUefHiO2TOZo2gL/KoU/fkfXxRg6muGla0rqxsAE8DornWZs/l/1RbqXG6bR5LEz+XdrC06dYBP+L2Dz2JFktS8e1XsZ2A9bxMwjUEb9JtV9yG+Is9LInUy7egHf2AZ5Wh8lAcT9Mks9FuSPImURZNmjHdDH1JCl9769tI0JOHf09CbNSbvrmM8TjzKzJctnfDyO8xntti5I6ZCnpqyls9ybDVNDWDQNtIw5dw0HXHwPJCLWte0xrWSodaeDUsjStNB/Ge7IiiCN9S5Y+nKi3Fq8j/8ytwvEpfjDt1O56VrFTyN1DJs6z8VoQAs19g+V6zAZckdeFVkI0MDWep7P5FYNo8QhbTAS9GGTFHxIjtLUOHaaLF39TL16yXsBHbv+5kF9Qsle8KLzLLZ7sX4XZE0zgV4+ukCQbNiwChcuE9QJGOq1W9xu/b2FPZSA3Yt+8zKP6MrKZAyvQmG8z5Fus4yNganQmjixiJ9GaK0miF47xhHRZ/7Fpdk/aDW9WZwa9jYMd/w0h9jXC6krYaeqF7p8RkXsUghxPgy/tghjecLc/i/vI3MclleIjov/sFEnAVmnANP+efLxwwMEOEHYvgJR8FRU/KVuWQkBcLgdkus/t+CTo0rXLvypX5//9zrrWY70zVKDxEPgj/4uO2QlxGKj8vty69x0j1lXrxhhuWw9taesfL+EwCnWsKbWftYvBl51F+aP/5M26YBaFyJvXzqTzjVm1fAWR0/78VHsOMUNbcLu/j1I0aLsZJSnKqpSLfIugPkSU2mimeEOuQNQPJy7lw+ln2aOxN+Wn06ugXoBOyD/BLeWUhKjPQDx3YH1DFHxs5rJoBHd1yk0SMYDhl0+LgWGzNOaY7H3juEjmLwwcpTIpRu0Fa31sjFWqpeIdmhO7/r9Ra6X7KQJ5Frt2C9VDHehQrbrIm6v5WtWIfNWqkJDFRGHQP3xlOcJT4eQ0OVvI/CpnD3zvOyqKLYlgvXSL6SIzboufNMZrUZG0Ar9/DFdKg3EBr3YpMRIiYr8O8ISB/DpHskZAC5IXKBU4zpnkNZ4lBQid7iR7u6/vEJIEEk8ZlOmwx+9cJc6LVqlpyi6by1NwJ0t3Ix4dzl7FufU8mjsf5VPiXNqqYhf+KMctyqS3koO+mRRruvujXRJGIMck6rKPsHGjFSLBlXxlrZY/uDd/UEMJpHOljqOZr1T+1TtejiVp/KcnhvpeoYsHOXnLZGcPyZeGR8ifq++x03MrH08xZYUp+RtW4OdJ9CI34i3DG5MVwxg0iukneurmwzFn5g4kF/f3i4ZwxyF95bdHa1jJ0wW0xjd7mXdsZjzTqAAaOnVWTGvjB8JK1VW2KVfn2i9hcJw8DGzCOwZFe+F8ZZgMJKPohiUAUvb17rj6tH0hTcTN3zSzI/J20aRcKglligu2nEfF6o0TirPVpeUVOEH+pzvkL+O70gKDIp6VLWpVgGP7QTzQdA7TSwj5tPezLQw7m2T5JpZ48p4OaPDvt31yTeNgHuKp1QAwAmZb/d9Nt996t6vzNzyC0gVkqShWUE/9taYlKc9QdNJqCLJEGYuetFmTYPyfrZbgckPmkBOh4T8PAqojrmQSerx66d/iOH+me7FCHA/7D6K/w6tCHAdDgbA3XdhgSGwzJqqUDAs3ECizURCCCHlkpEBd9lGSxyLOqgxwShuZXcwv94euC3aed60kXZSMAtAdl0ytZ//EEX+Kp8Lplj0L3YVzLnWJ9FuT29TJpM4OP05xPmlGEsyykSgiI9T3I6TAcfLsH625DNqjsmi0REBgNxLTi2XmtSj2AmaRqIzYYRK+UFdoCmBpwqY21WosjIkqop32JGe9mTCwCbzG8aH0ScGyGpoXsW0i74JdS9TgIW2PJvMK0qC8yqMU6quR//0Olv7VPnjYS3PDT07ZjjM38deUhG3fEAw19nc0sP24jtphrb8JG9zTK4Zzbn5EbKG8oSWfqNDjqfL1CWHDSKM2Vd/h1Zn+/ABsbKUGg8pO5Uq7T9mopLA6479Cuy+hNzA3oG4aU/4bv7osVQSXRjTYmN1dEhoLxWVndWPWP4af5CfIh0bVJa+q793mp0Klxd3h32oqnUv08OoHxsr75tYYdKjyEC4+3veCkgaZZHhmM3hwGK2iDf8pvMroVF/UX2C61kxxnuGXwQuGsGpk7b9fppAQTeg+ml5GH3UMABmFVd5R8iU1VRUk8v38D1xSeDgZ/GDlC0oXxIOdBz7OGgrfvZkjMCE1fgBbrwKicvCYMP/fLK22svRwYGOdKWqFgWqwVRT/F3kgpIy0PbB5/K1imoszuJ2NYCSDouwT7qklH+nsHVySmDjupDoGcS0kyjrn8XbDAMIclBJSsDzES0HfQT5sAntByhr1EbT64kUkZcPblIIg8TvRlYzfn+46P/bjoVdbTn0jn4XDGUjqsjwXv0Lwek+y/DMmfc/vlGgXCBNbIPTyTbz9+J6pRQKqZn/bOM4dzI0IB2YrL9k4UodoINhuP2BUF18sX6ofWc+mYAVT2gXJa0X5/r47knuOexJddcmh4yeIHE8dHtLqGNT92qlKzQG0MMi9zZvJp6OjrJcCM/Il2kRCNpd0iCiVM9ODxoJmSgJ4e+94dv/heEON7xB9Ekhe6zjIUuDswNQVi9zuCLAayuzKvCRwsMR4pUyoY5w/z3vtiKCdhwvoB9bkye1FNH0xtoZes0GWPZtSvzFmEhaCXtdE09FyhVyQirbS5bHFXzZVPGSsgvmGjBKMW+cVaEazyOH7rKCcjAlOAtDMUtMIoAztY9WPLyCUoKGwCd/W/mLNm8rfk6iAe8fQOmplmG8LVJ8i2aBXgCzBXrL1ao3HecAbJs/O73Ph12yb0pKk+I0eTev5Du/hheZBMk1fyI6chMc22nI5FmyRYIL4PA4qZUJ25Tl/fNDhw2jJRcEwIdC+HRYweKHdFW1fkP+6nxtUU/M+IJ7vbyEqSbfleQB1uzf2+kEBVmoOchf63ifco7PCZ1w6T/4rV6lbYLpWSYf+PwMozZ4RWO3m+Q8rnLoZYljlBUSiUpcp2M7UdoMYk/SmI8Aoc5xEkgn2Su3ElEDeJukWpKXhv1E6SLNCdt0gMxoCsAovISd59/dVEpbmN9u+iiELvL6B3fOJ9Ij5u+jla9ogijhIFvAf0mp0mFh3eG8sGGflqpdzQZf0xRK+Z2RYr6XRUCmV0Yj/9LVa/7mH1t3QH4Z1fzYDGdwLdvrxom2AYx7fm/AUcg1QMmmu2OftGhJ6y3Fu0NlolE2+qyx9X08Ne8DayeG6aBIPz83Yi+bpqw9EHPmVmJyPj1xG2pMHys8s0AGC4P8JMwEWB0wo2QSFLVAPzNBxQ39cL9jgCMZbn5JMmSHuAXihehkeXRVryLZ9Cydk0wb6OZ4wPinmMpsAUKJawvZtML/WVWk9N/hhiAN1nrlsv1VnJXgMr8AtE9ZJiVqFk6jrSL2xUwU479mi3DNFfsym7U41hRZ1sdmkoNe3C9svs2+HL5Pb6U3ZdAOjkT2+tS8Sij+TuovLCJuaMCFEJCHzN9QuBcJ21pulPlSNh0MMSskEXSgUOd7S0BnvAT9zGUl7k//GRG/N8VnyC0amwSsj+zO4AINISOAi4dNmKwruJ7lkFDfOqnaAsYSMiKj2d6xBEMgPAsCIPGTH/yMxYzV5qCT4tF3HsLBJd4CINAHXrKg+uJdyQnFc6lkwPMfXiQo6/ym2tFktLB1RwDpRTAY7VnIZSl0/Crzt1cVfE/QuVcDD0DCGdOzznDA+5eJLzYgA7OIyBuCprjwwjEwt8qvhG5b+ZiZYpMRyFsiTwhnvKX7XpjH8qsQ5f4OEgJUBaic5rclYuayGS7Ugu+wxz0NoPeSkIHW9t2nOaZrjD+Y0NTG3ujaexr3GIjiFvcbsiQlrFdL2IZwf21M7yIUMLqkaUCrWKezVjjf25SYmnCY02PqJg+0uBL/cNDECYM79XgF6GqoRzLus0XPY+RGpnm8TF1467BQAQPEKLkxiufOG8EpaGoZ0oxkqz/t3ztMnBUsnWV81xJXN3KTlnqWzF/zZaudpjfqG2Sv2R0foWV2FCKPBCh/LJNoKEM4kHvaXT0z7GDZQ9Y5zgdGDER5qW4rdHnTcIDIxFX+GzneW71yMGOIGVitrm+wXtzetggRFFo3LsBBmQ9FybaSAWClLbDXrx+CNvYnl6CklN4rdV1fhRjsP+E9auJKgzeKZYdqJF7gJLX67tpl6SkKMBazx8yFDGoWQi5Uh5YhkLERsi7F4rDKsyO1OjBc3N5dO2N/23ef4Toa/FZihd7iDxFjZspDVYhfzG8jBbkA42O9ltP/t1AxMIW4nbLYk5FjoAqe2zUDCkBy1xfb8XtMXoOb8Tib6yXI1uNGZHDyUbajYzOd5gtZgIiosRP+WBvyLE+yu9K8P0RcCuNWMOo9fvJVREMnsfL+I4ksnNAptQN6DRli+wirx2rTOdlc/AxTmhx/Qz8B064NFU19oYAVvZYPrwDY5p5IsBckBpS5XutdNPtCIvEW4vJe6XYq4RBrzFXHfIa4PpTjHGe8e3XxfwS9NS++ejVaRjk7D6VFbNg0WNap6zOgghMbLrt7lxlsgSmS7smH7QcZ8hLXKNzY0NLSEV4Ye9zZQetmNDdvcdHDgofB2dz0CLjsbmDBnvblnYzZCgMyNBi3DlZnU73LJlBbT++RhiSRoCp+dIrUmv2KtaVvkeRgdEcNhnZl6zJJ4sV1+WfIkxhVtuyREBMZeef751th0UPQQ903ZsPRHGjUdrwA82v+kdte4Gga0YRAr7Kj8/FqMRbY9HZ98/xgFMEwWLa4xmYqi0tKUdi2O9/moqBcHsECkK6VhC+rLTfN1/wruqC/19AVSnYx/69jKIa1oVkx3+fk7u+ZgxskQ1XhaoP0pj7dSnkp+UK2QK9gqGSTU2zyKH8+9DQOjwCHUJIE8Cs4BldX0kdcaQhD9udRV32JNFqoRzQ3wAZSJSIUCj9Hj4m6UZ7073I8T950UI4u4781eOJIv3mfj03wNmuioQqr6d+YcO2CeibF4as6rSWFq/gP6xPw1cr6g7NFHV0ZjJbe94fMwKKFECPhpqe71wq7gKs1Z4S47YJMs/6MGEp/kgUGTp9fpoicCrTCivjQiEN3s/1Xwg1JOZCc+HY+NY0AeQduKRHrgHioW4KxrHTC9hsFDoV91O+zlbvN0moV/8DLWMc/FLpgvZTmMEyk/l/qq+B56UruxLkwpmczoM9I1kXr6ERqkIGJykr+m0t66vm5sNJMaX1ao5R/cnb9rnqY6kJbpQN3Jn7aRJbQNOq2trSMGcdGwEuTveHNUs0UpoEB+d9Aam5nub3+HDAWauUvbsixKHXnQbV7t2ZL8QzjN+xGO7MVESiNELAodaNYoNFCGF9iTyvUGEaUxzFksCwYTkzsEWTdNu8SP0yXMTO0rdp4lyLbw4V7YvrWv+iS8m5IEQt0lSlUdmnMYxmLPqGP8k9oflPQKpRjmc0uT5GSb2xhV0r79CfoB8zZdmuda55u9tqlCLnPE5XUDVQVD+KMuzH/jzsFZyk3IFMUjb1uMyAbV0c/rPyAECy51ehsb3+2Svc7jeAxyUcWjYxoMJbtLfxjAMTs4SXJNmr5JIn3mURMjlRSIabpL1IB5mcu1g8UHcOpFKcBP2mCB/S2kqAA629B1jimuov3ParQ83g3XkE7W5r+FIHG73NMtJ9mLDIfm3asihatzeym7wfQUvyId1kHOGLJXgFrb0M7C8QsmRJ9QBsJqzuR2+U7FTxCftPh7Q/MYD0/BVajtAgvF44uykZ+68iNx0VKqpISwB2bJzjxBU8fxtnBFLyHYFNaNKo9OB7LTdg7XZpflfcj3B7gFTBEvUw0wJqjVDh6LZ1o4LTwr6Zf3N1jlrVpkxmTPUvRItNX10O89D4OEHD+UyZXnTyKdrf10mLs0yr0RH4as1jsVserkYcpeoGIU2D1ryslgDXPwKBzO59VD2qbVu6MnZuH3tO+JDXMmMnQNDnY1xz/1HeMFMjhItpYqSLJyo2oDYSfxQZ8SOEZhOnkoRTQxwSVAnpQtW2YGi5VZZJW+J/gic3eHTt2nY9C9JSTD49cI/OFzpm9UmR85Tchp5j1YQkX6hxnolrSDZFw40uwMdNad6hSgYHxPs9nUIw3qeyT0BFM/RJ3Trcf+90RqkbTXa1CC2RfnSSUtf4ZHuYjvtFaCGNMku8bfxKj0tXz5jxtJCjF53WCGLZ9y24wLyj7vCJ6ZYxL6V3HE9avqPYLzaxOADUeBaqNg7p6MfIxUIBNJhuPg4d1eECEGwmavydMQgLRLW0INrfh7wPuQX9AkZmak4WsmXU2OYWyIHPrKiLRx9om6E+Qw+HEQwAFKN6FSkUVgTjyaBfii/mIKr8iPF5u/AAcHFmWdgS+gPchl0toY1sU/hbnFrsUbyG7L5MxXJi+bk6DPtAmu8YeGLjXEm/eK2qnA2zKgNrbZTCTbNBwHBat7DcNlK7Z4pdAaCHmXkXHlX7e1qJc+2uuT74wK3I6oqnf3o253nu38droIW/mCKarlWSJzgpMqbeqGn6dXNmXapHdULxy9TE8NOzxSE9tTJ0yaxj9s7vPTxUk6KZrYvPrj919tZn4v9+Xe4x4tySWNma/N7uSAEqsDeRiNf5xkuEyPXkZYwt6kycpP7GdI0Eg5HuHTEU3SKgg8woTLOYiupuLhZFgou9Tboevn7caka6V50+6/viVBpXtB8B9TTyE6sB7o17O2cvlCbxWQBXEB3Joojj2zKGFBdsj4EWnJGab8+IcElf8UiSw/vfLUtJECFZVRodFJZqeEavrTS+zVZj7Ku5OdKZrSfm77ECoSjMg9IW1Uj3H7r8C9aCe84kbMtY1DmeoZsaNqIbx0XXF/dwRtqOop89uZ77yBJc6MNqZOQkaA3H1wTDN3xz4S/ntvlcm5ScAdGTRQgjm1LYq8TriY5JNkByUNU9zttaWT4DwdhLkj2+q1uNb5xYv7q/YBlBc7gdIaH5/wJfeDmuOVO/8MiDfMGh9G1kvIKESzeyfSjwLfTy4xKCjwt4NIhk/eIZoewEzxyG5Yr7JVCvKsrT/bLJ63S2bBHVfcmBykXVFpjIbeneHlLvp6nPhz/3D23ZTftOjX1vk274OPNR26k6/xAUWJX0PY/djlZ2vfJayOSs+mzrl/8m7Up6Lv1nsGUjUGpzZPkXj4hjV1n5lyHsY/QjCEZf0wI2TAdYreq/oRpI/9VVEZDGm5JXK0Am1Ez6Su2Rj7nOlfZs2/6xp+FMqHW+rp6y+bOSW8FZYKigYFo9hjpEXvM5O+HTR4VCXEx5kH3tRS+ELeyJOCAiulWlgV5eoGuMlvs1ym8WcEhu3ilEdbbythTsItFAb5PDwnKCbaWTMUvpJ9K82oCldBXL3GebR37b8Mhk7V3fZmPdL7RKdVrvMl7Gp4vaJIyL3qyRMmzSe8UyKyAtE8Wm3BONy99wyO6cPeMyjQgH2GjhLRaNIDU3but7U0IlEgVh3dvHv7EVme6n4KKlAHDnF5tNBBKBT/vBvZyLdB22opNOEoIhhfQnNmMRLvYGhGnTyauIhAtCdUSxUzHlZ30NR6oxgs7wdtzxDB/CLUbK3jct3zvUHE97Lm22R/en4GuVnjWhxdiupg6PToZk1LCQ3ocRemzLT+e+/JAtazFv/icgaEvODMDR+f+zj/jDDT2zbtEbqKkxDf+jlrSBMb16yYfupvq/FngEiioyrByBbneKl3eblPe77BwUWw/YFN5v755K4tdud191iMkJG5H8//4dMfF3bQok/jDC/Cl7vYin5f1kwgSB+LVsE5sowWur4ID6Wa4jquOGc0FvvT6xh1cxTZ07Pc7oLjaymAS43OJaezRuroPO03ZZX77Tpuo3SBFx+ajqIE/dZ2ySH3sAl8zRdTBwG1Q1s4OXiUihN89Muhk4ImIZ05qZJj9MoCy6IEZwTTH5rCMUzQB4kvuJkYcE6A1P+H1U8vKcUTdO9COOYwzKn9tWouLeenQNXu+fTAki7bxaYO9gpw9gKq9L+uH9qML3D/ipZ8fXazsueGbQfCrdaJW+GwqozZ4N2zAh9B8EdktGBxNMMlalXCsO/km8s3pmbIXYf2QXUL8TJJgw0VYnxVWKKwsIpcp5T2+xtueQpy9qY0WE3SRwJjKpVIJV7PwjE5uxGtRVnCMVJpjhxB7IrUuYAfrxYVULVK3zJgCv4o5/quwm5ybFnu005wQba14GT/XlIDByOFRR6R3ZR9gfeEGUu0RdQMYJBb2/6KLpimnk5fbFg9MQVrAVKe/sA/GZHgI0lKt6bNslDqJuBPGIHp4UdFSqUogynhB3GckWy5EM+GaU2GihZbkCRWaSrlDivGyhmpJeuy5azvoHGEr8JDBc17gWKD6l3B1PSbx1XSwwFlam15J5n6jLXJXEFY2y5rFKSSfp6RMRiyJaqday3J0XzRYpvtxi5xE4H4clly1nvf3ENfQ0VOpUWKBguVdCp8GhcF8/2/tqZPumk3sfyIdBt5n7AsyGfhm74Lbx0U4s/Jk3WNIH88RrAdSZmjdZJ5c+niAfd92ykYhFEY8/zVSTFXRzWZdD+LPupUkRM2e02Qjxg3H9YxId7UXzFL7rMzimXSfWKQ4YPYlZqoFHzlgAUON5EpZPd2oEmLTT5g8VFXj+f/2wRHPFyLCJtJAPlmuTdX31v++gxgvD+rBLDY43sRvf+qiSpLiYDHFgjfWfrTQ+29LqQTjKIEJj4F4MAT4cyLejWQP2hzX+texPidAlI03fgK/u0smR2dA8iMegrGQHC/vDAJHraiXoGP5QUIFtuBt85V4yxTr/dvBnPNfc0NiY6vcw6c+HvHNwhrApl488haST977a2sLCZujEEOhVUDY9qLSmEchRGDAnjhTEGICXv8f8JK2TBA/uZcXfF4XzWMCqHa/D1kKCiTVmSCFmjoOpoy69rPyHkpz5HQB7A/uGx+HILJPVl/wS5CiMRm3WpF6QtxERaKjQ0E6jcn6W7uWlViMlBtI0HJFMVq2QmmlStWEiDVEikdEfjyHcRFM//2TnK0Pfi6eh8voKKDZVS4uiRh6ohwDSGqrvV7hgiWcYsVhzx85/8Thxwm9PBIgSuo6aA6B0sCW7hTML5SaZYda8ml0f53WWFyHOZEPNFseKJQ/E0EniEOjzuQz4mzfyYaJR3Fk7I7nrKQgYvJ5yptt+V48Cs4Rpmej+lLuuGiPT/CiWHSe0imaF4nw1KARBBEkp/zr6/VzCO4xGhaxKPgVER2AOmSQH2x1vnt3Q9pVmLqVEdCvSQaUPCc9evA8WdSzp7+ee9HuT5U+ovcyw3Vo8LVefKBorX4nt7C9bQIEaKb3dfDDlFVjdK98da8RvjtmEMOqqzH6oDGUHBCc2OuMQ6si1+C7PlrRapzvkcRnc2eKdGfHynBfFAp85yNHSiNscD7OQC+kM8RZYLtw/1eXwaq9leBq9aoToQaj6dNzYnnjEnHn65ZwhZH/Z0nruG2VJqUBIo9DGt7w2BxsF44e9FbuPAHTWYplCbxp41H7tCo22SQ/ssIP/llrO1Qww/2RdljOLzMyk6EpwGOlo4dEx4HVAf1JY9d8RM+CEu1w05WthPtyMUqk4g2x970W9q4ypQtbhb43bGIYKQwI5G9FCL2MdEFI9s7DjDnvMwrOnkd1CuI5xFCr0NyIFYH1O0qthTuovFmRuoI/QQ4d9j3lV27uBWCv92q5lQM0i5XO2TGB6ibL2dqHDLcfY5jDYlWMcic4iGXqYM3IQQxUAJflUAiZo3hQStvabZKDeKZMO34A1aXjt7GknTslqG6YChZjpw2nDCDDOuwl+1UeWS/zyNgjofIhsu3r+xwWZ8DGzDDhngvW8MA80lZuhyJiDHtZweav4UmgjpWq9KHiZh1wt3vHyByQ/d+9R32TD+eHmUloWN8LmAfr1FAdM3UzPVduEg27eDqgBJGbgy/Uf4SiT2hMXbHymq+ZYbZMfJzkZ8QKFsqOTobB8koH2Ofr2jvKN6ux0zC3vAj72OLIp51mta3gmRreFjsnMiqd7L2BX0SCNKTjOZcZIAWQfejTlkDg79mX00XsdZZN5Xnj0CLLtAzZ25rzYY/kayPUu/HIBdHKFB62ySBCMa5deWqnweE4pr2ztd5fdDtG7fEJboFVPHyFo0Qo+M9hsO+23vUbr45cCQSt92ib8pgl/xiaGA1gaoUo/YPPoGqpvuaZXpb/Xs702sOBC4nkUWrPFKXDVrhQqvKn5VXuuMKFzgspzxs7uk0ly2a0hcvXNSJ4At7D08+4hdlvyfhyZe8eclgksol8zMGmNRS00994MX3pM2wIE7BuuJjUEqAmiqp/g78adTfM4UyTQZhrzFgxqxzYbYAtawOlc1I+fkhrenRBxWHJFELrE3S0owawIIQ5aEYfTyspuImcU3jdRskeUFRDRleWWjGDDWEs96h1SSaBFv+xGijYToOlVpfWFDev1Qdsjhsf/mab12/YG2yfOUrVerCVaOKH1S4idyAMz1WXebYul0ikLvvDGZQP0SngILMVxgVI5mgvEYOFzRfNDRMSYxmiAiCA0JafeWiK6LxDumO+weDQoHizpDb9ElTdFMQuPBUMIkvq3SsXYBhjL/xyxmQhKQGVwYLRfET+pmC4JO4DtLepaQtTPt0ERMQRZwr8M7P0RjfA4dB1OCbysUF/zwPn9WpjZZoQ3yh+nbceNvWzNxo7q/wIRNXbm9CQfPqEZ1+c6BLhTvuh6aotX6Gz7JC+b5Uls6+zOIimhy6C/Zy8uFD6lCygas7QnjIhZbHJSvTd0uRpef5k5S9ds0vrrrQgLnG6VVH/dLJPUwBfRM3+dnPXII5LuQdKNs4mEYh72Khg2eAoaXGKdkru879hgv2uDpwAybdnsFoOvnslTNta5rHhTfHP5imYu9cVwoPbYPX+vsfPt42FFO54AO0lczZh7ygvuN9jmhdTs0xty3i9aCgNuWwcBvPUNP0FH/NZ310saSGcagnGFNXK2u5xYpQ1CRGUiMVzawi2vw6mqo5SOGwHZnmCjfNRcCWwFZMagIf8QiyFqzXS2AZqtBGHQEgk/XtSy4LfWjPrd/BvpleLodXLTKzzYGdCnb/QSfamCn3Y7C4iNOg6iw57+vPSV6uTMmM4lXbO1laXHHNxhUze1AALbbH/O/wUe+TmiyAhDDVV6NDoseL4E+c3MoFkSYxN1SUmOJSwmx6zq4tHkGl234r8b7l8bIWdnCp8UQOAsts3RGJPKvPe66/t9vo5DNc/DXXzVJFswxVD3aNhaqun3PzNX3sPr01tTKbGY3qlU2d4q6ycfUApyV0BQFZHl2ssRTx5ANrznqJvgu5MC50fpmKfmEHZ5aUoi8B2d9z5zEChb4IQGMwkAaEUMZv6VzBmF1/qeTbBSo1nxfa7lCitgpf9HFZrUZ8punltNzh6dHaC0FMtWHE53BQ0K451Tk1gT4yYaX9DnyJ708Wyos/rhbDMu3Z+xzFNqQzuxIqp01J/SqmRu0+/JYMGcL04KgPo3DziseM1k4BJbOvG8fl7gh4TnUS6M8Pu1tqyntOuVxI4cou12pX54bkvdQrtfLdhTq6+5nsDnrKtYz+qLWoB7cQFNRzHBYiChYC2eVwdm0jBp3palYhqPDF879wvn4jtiPG8B+dRlMpqsnyNBegvDN85EybJAemAkAYSSMUceACDNMBRdLVZYd1GcIq4fHFMuytYa6r24akY2DsLlC0mrCAuWSE/2JczTDS6WvMSZtD9xZ3W88JI+QrULa18QSTEqapjpoWTvnmJvDzzGKjZ59UYigXYF9stRF4ZqSggofcsjpsE36uqJikCQxlNyBFYEWtffLGu99xffj1Ta2htTbimqbeqi5V0RBWFFi4iNfalkFt5I0DAs6LNINPnx/IOTnzIcIw2aa9wufn71Ed15II9GOfY2UvIdKjVfIBU7jATTFh6M4lQHAyckuGSa3zoVOz3aQSkQ9vEpFOhfx6MAAZ4/lcbbNc3z9PiWDQogk/4RHlDdt/Sap1YZRKqc63KQx1y5klNixzJtg5G1dl29Ezjlgj3zbJwzMvP8k3NbiVGf3/NazBZTyge7+fzLgPrjpBkKWzBk1MxAR0jea7pIpGcd3Kutl5vGwb1cbW7PCcazjJSqKS9jnGlHJvhxTU1e83fPmWqtBgOEFuyKmDFyp9fJcT2/p1QSWClU3VXDBs8qpeHwF5Xl646ui/Z2NX3Q9o5oc1BHtBe18DdCYrt1Od98C5NILtTmsw/XJTtX+fSBni7Xa3+8e9icVHVOXCN6cXqmoPlss1lCvBurZbJm0V3uJJ1Ku9QEYpU0IT7Ve1oIow4BDN2nWt0Prk9Ubb5wxgpEIQeMxRsSqVH7MLM8UIq/SWrX2vtA9ludqH1kQQKgdI/lhsjQAQeTRLuzPu7cvGibQDLdTNNopskRp/ycRO+m7UBpaDcjEfN2jpWUwiqqVnoNGzUJ+4i9q21JNFIHvDXEomaA7I6b7UdehM/ODhrj5RKcsgUj7Mbh96K+raTkM2TmOjHwsswplLgDUE8WJZUUlxNUyWizwDKROuZ1dmPB4ylJju93R68zrwQI0onWy/vnRdtkB+9Ta2LPFYfe0EvqmClRtGN5GgPn1AbA05K+T85q2ZXdItFUSWjh0W3LbRkfVmUvGorEZpXECELtTgJAS9Z+aOoJ3/swnz3Avh0x5N6hxJM9PPc2gmy8yurBTIBL2RDSjS/qsBxFXEZRYBQSPDxvpj4cwxEUve4dN5cHLL13pjLvNWmF+b43dPX0FDFNSS/NaCbMEKGi8HT2Ou59cYaawMG4CsibFEhcpZR/wblQdyxoHYF1Q4agIHhtkmOsHQMm1V27pLWwP7My2r+XirAdHlHXzCBamOdUT6KOqwVIpb8U3AtpQUwKr1FY91WFx7f4cR3Z0v22rBl9iO9uZ+eoXGEgAgkLx5bPCaS0JAl5sZXpIK98CJtGgQujryp6bSJ5qJEmdueLXBnPYQB3zT+JnH0ikLOhKKDpfMd8JmhIDHOPHnYoKTC+sLF7Vp2iAnFoLG43fe0WeMwugGzLYdpk13mVgmPSW5QJjFD8SxGTVJSI7aaXUiw6kumvaqHCaHG9E5V3czdM7N65EHM5kjOeImmquJ4ciMjl9m1fLRQ+gJQDbW2dAPSkCBmQsumtC3UiS3Bj+9/a0I8cwDoRXbOjnbBVhxY+Xdng/oX3yiviizsRQR1NEulJw83pLYQ3WvDnfc8NxHu5/bauPdIySjDFosov069XFWlg5XCvS00v3fbHsmweBZe6/XXWjgzDFBbGj0twAlVzQwIsLDjX3aXR1ebneZ3wtyCXDWxfZRQBH+XwTDP20lwxQnnU8JcikBMp5VeELG8uD5p7Ds14HYSpaYBW4+UfBqoGS2tz/ZAsvOCtdXfyEe7fbj9Fam9CFQ8iCBznR7lAGYltA0TA0GBBF6cyDQV1KEsJLS0oES5C4ohPCg4YlO/Crt46Bf5rCSuWrWTpqRIR3LzckSOENZZIgATire2zRGXPGIG489MA/qH//dgX07AMQ2Ux6vTZY50IbU959HtLHGgnU27T1b9BPOpbVVeaauT2IyRDD8ZUqwCajDUs4xo/jOa8tO9JvtA34jBTeh5ECpa0p4OaYLFN7CFW3e1BFIB7uSPSw2Zb0wBJ2b/STZ/0z+u4ltgndH0M4yuOjRmBewLENJtxcJh7wSKNL3uIS+AnoBkS1dMA/EplW6GH5+jgy9FMxOyL/FuiFUgr2EdjFlj/8aNxYg8dLq7Yw25oUr8qur2WTglCaq8ohXSz3WJZLgSrKFAyGAKDxW5TXvUU7bmj+hz8K/HXK1okeFYmB2PuJoTmmhGmowHOACxzYIEHt5U34iqZT9Nn4W/RISkspUM+YCgzRgQRob+33rVMVO/0SiPtDWlD9ZFlZ4nbdcV/YARLrUjBivyiGV377d0zyj3w+v8SfnBkmaYuDuTQ85dIj0p2g69G2nsvnjGFHqO760SdnDyFKuTRS6fF1lHTLq4WXxqudH8wRb32BgqG3j3FZJX/BrdAOMJBK45jqKfXfnMwlSm+471GqHlZ+WUvr/1MVRSizohgAYjWcxs6S+86NKgNHsgJLAGQp1D0cVGkCdz4gYgtC86vEt5rY8KeeRvYXlSoEtotzpN+/wwoGciliCS1RYan11TTjK5Wn0s8PSYGjKNR75BoJ9VbRU7G1KtlNg4hMEzJWkeG8WNtQThu+2WGaHMkrSbESAontWbTzvWK4IG9RCSqTPwxBHrHrTvr3j0tfwNOybg72+KsCejo5ens+q0BDPQVGX2ETYiZ87uN0L05mglvs9b9Wo17MdSreCjkcP+Jmz7WwteYPWcfRWfJs6Dv9OuW+tNJZJC5LIsvLMTQ44svo7JMOUi3JDhWdtZorT+QUq6lQHqXYFcStZXe6s92WJqXwJz6Kc+GnI9r+/XwPVVaxTJur64t86xlR0xOC5v7jEFxCxEnjDjI7r10ahuZhLQkh+OW9m9r9MXCWYEqpiyL1Fz5chhXPpRWXKqeRAPTN7FIwmouFu17O962k3YJTKmvydXDpKHTxmXbV77Oi1u9c8ah5WXIZuwDKsm9EjnjvYe7JD1XoW4s7liPnlirLVyAavhGQGPlVXvPAWoWGXn+BSmmyQK7ZtgmR1qPz/lbKUkvibZqUbNRaQfBe9rtRrA/nr/voQm9b4HBwle7hM/1Q5xcGAxF1Fj9DG/QD2bT9tyHwPiJN/AAdlizHrVJJi8q1rxIr/l6UbBcMj3pVw07FcX2YuIwAtOrSI+NHC361uMv9wzAX6cGrD/A46iu1dd55kPe7qikIImwPLV5oVE7V5MdRvMKHhVEk6dCfJqjI82C41BkUP7MyP72yqb2746mbBbZ+kmDUlo5F1rTkPXBN7EgjA/3zUht762ajQg9fPIlYDNc0yA40mRTurI0GpFcPEzWBDVZ4WiG1QPt0l6HGEoYjxQdGYrku10VNmJttOi9y+ztxLHAUsF71/sje1vxIZ0SrguAiwv4KCkOACMz9jkVJBxeAukdzgihPbDm3NkDhcl1lR6WHioRwhsqpUdHiGKBExqgokJqa1cfQQkIWJn5xUWZJOybaKCpm0NoDQhWTTPTlzqy8Dkf69hLzG0mw5Z8b+OWA/yXv3GCjlGgnLGl+GDDwx+XdF1QHUYWz+BGMyzmtlo0KVZg+wSEXNM9qs/TVZDVnXQOIGbpuAu0LeORSW1rVQ0BT+xrmPxaJzfnOB4ibu8P+G3ACqhy7nIhM7Rpr7wnCY1QG7VCXGM8LQuqg3H3gBIBBux/okdaYfqQ60zL/eBUTh1iWGYViOM57DFSCFq+Qac1pPh928EKvocfO6yE6BMX3cUOwDw5oHuDOPZMDbMdkRW8Dy87jIpV7PKAIooq42qcUPiHlxscmbXV9MAaMy8djGuqQ+Kbe2OT/0bryaZqhCRFByWZDzEcrihDXFWUO9EbLwK908TzN23niBacN+Ims73MMCMeh5dpAyrA1kiudOMH0VSUhCMc/khAVVjWhoV7OX5qyv4vtaO+BQ2J06Cwpl++SXV8FI/eTZu1XPu2ln7N168K0uwyYPR4HXmI2aWKyt77bApgGlu21gSzz3OfRGAlEwbbmDm03N5oUnbSPb58uyDoiQz5WJ54K12GVo0TVZHrZbtnn5p1riuptyz/Q8qn3e6M1afDzj1BnncVeCKNWfBGQhmeqtaApXzejld4La7YldpXS13oXkE2Jrza1P2ZQN86SmAuzR9GFhBsvqynNZ40Mf7PiAAzq2FtjZk/pLmNbLkhx389+IvsCPP1zRA47NTXHZnPEzQPlMYp3tRkflvi6Uypn01hVf8Kg99uQZCV9FhdeKxptgeQCdDd9v8ZKTOmEmGFWjbRVbT9DPDqWvijqsrzEg6OblyblO7kFZol78bSsVUVi3SnIkNhqFiL3QopurJdHDIpCQUgATATZTz0/Ue5slF6Jg2z8iZRaaVsWEL00ugiEL/bo6hRv8HjgpAWlLlkEbTGFuuSDQM3X9aKPTAjQMICGeSoBCXfDSo1jtmN3Tl5ArrB8t1LHt4t2IwvZzIQ/DpyWpM+kP4ntwDUOGjnDhBjOkdJADKb/qZERMWMwr9bclmoq6Ie8fccJyNFBddphn+JaWykHoPWVVess6wsQMgOb9edAr6WCxQpVO4j4usAN3PhhRp48DlTHfGuCjQQpO2+oyKOnte1AlqvIJH5MsT2g5A0JoDVe/NoAS4GjlnxBxkJIdgQl4JJiH65A2qPAwSi3gkaeg5fEzlfucPozMLhVWVjHGEwFLThDAc4LlPzMo/MjBKgIaZ8cJrhkP0v9bp1Vu2cfmZ7l0tARcZ+kuWp6McwYggfoD77n05VcetnfTcFO2a5I1ozZ2J7DaTWLbfkprMIabBNY9lpcWoJqHbJ5jWpMpkYXb3sbzCqrI4rtUyDUYPiba5msEQNb9zMuSC4/qRPF7tpRj3r6BC8gRzMiQRJ4cTUhYbVIhCkayeD8NiBQ9R8RyBGxZ8QoPVebxr8is5Qk/V4RwYKN4S+2fVs1V0JKTEY6A15WKV46ox50aldxMmscHRz7i7TDalDMpSQpfuMG3PR83JdeJpGDeIAdrJBirH+ndXJ2Gq+pAi4iU6XvobsPXTvH5wKeY3JlRYZdweVrx8yarouul6BSKNr4xJE9vNupahE2rhzo9wMl6yRxfgBO7jEVPNnKjLVcz/gKQMiDvkDKlPi3oxvXTJJjSys0FOaVp8Kz4/ENjsJFjb+QJAzZxBfG3MXZzERLr4IcUjf7T119Bwr8IxrkzYXxaqSqxMSDFhkmDpQgW5LsOiidmge157QQECojKX70nUaX5Ywsg2so+PgE3vHI9Ylh+AuG2YydCSxSBtSd9V4dgFASMWUP6kVrmEY0xCw+T0oUBUrjaezZUlVP67G/DEj1v4YcXImIEW95J3AWh5IMvUi29bUpAXZOZjtIZ3ESD7ZDVVUtaVwSRHuAXb8MQEtWgwI0xYG0r47LOI+jBZgv51AMtNORvrAaXiUQg3aZ1+eqs37lmBldeA8CQYq1bo/zt/9K16bWc+CxXITL9e30IKnmjy0z5lqLcu6JvR/x9S1c8xv0/NCUvTJwE9GUIgDVaOwMCbtostEZMCnZjjNGO9+58ZD57pyz0UVhIIIRzrdrq+7d1RPa/42+SUA6yBpjsIikPILhGSDu1zEvByiv6Ik8Dwsvl8bw9xME5sG7QXJjIX13hxqY8UQu+TlE/vG+vxDTa7K0NNSCfHypwts/mdZ+eLOunZNo18ZGfAB/54Fq/bvUabgY/anerfr4XmhZ+T2chZ3PFUFZaKhyyCw8d5mkAEl+Q7AVXchZ+7F5UFQ+RVZq2RealnP4miJ2ko4fO0J/2GH8VduXIu+Za0k5KBNZP0FckL/iamVVwuldJktHIqUslwPVuplO791eT768cT6y4e6OHnzfG/fh1O59Jmy81Cy5yLCg8Ejk+u6At0yxlUvsIHa0qblfRiMPZmQXiGfhFU7aFACzvE1gIFAuQ6SiFWcpud9oP/DvRI9ZWJlPEmcBIX5CZaeiY6k0y7pmSI+lOxtdYiftZ0Xbco4IJNwY5RX9H9XZPExkGA3YKwUUyk0BHw+H+YdLLvHrzLx5yCNtS9vcPfS79vH9JhNadWunqGaSM2/PULumMpnmzvsTgn6FeiF8QvtpdiZzF95zkmFvLTIPMwrFfhE1ooT06y0twZYmZmCWP+H+4Ejizl0h97ZBMfpw9v7xH1/NuNVQ7oQUr13Y9S7jfYLf63lBbCrW2SNpCR0p8MGbwuhbNtnLhuJmtPWx+YBfW3UCD26012wU5khIQY3Vn6J7uqVfjY6LwDsc7SLMaaoEIy0xrNZAYdiDDUxubyx8b9yNtWaNViz/VvlrgY29ebal5fHh0bQDT3uO85zktqJB2mzClSeX2NBshKWU9X35+nyYoBylD6NQpMS1fZOOcPqnlgJmOZE16f+3ksv3gdlE3SJalRo77dwnReoiRjPPUL3ZKadJf6oLyjXNhhtIHUbcX642Nr4/B/dvD5sgbej58aY9r5KYBbB30yopeYfVLirTvyNf01JzGxuTAR78HDOe8ndrVM8se5DCoiyklj9a7H7apM+fdhBia8Uyh5CTKLkOHzxyNzjOubA8rd1AVEFxBSwlCwqExYaYepUrn+qMzFQDd54UCYWv/e/39wtFXY5YuAvQkc33uTNxJGYUW0DIVtqueN2gNzGpH7ZPOhN6wzzApNLapo1E8xz9VDAGFW6cV63u3wDT0znM9GowkJyCaH9ubcOUf0OiohhjxcKpgglZmSIagb/yQ5f2mzo8ZdcX5BDN92epXZZ5piw+wK/SVxWHMnLCZ8i9Nfr0lxnyAnCGLdlE36Kc60fiVXA0f670mHCAfryim0JJfyWqQlVDSOK0aHBm0oCnYE5LEtM984VzkxX3tUZI+eu27LHZtDzPFhtaJhL1Y9PA6WqUpoNJhatDLm8vFyy9MFmStI/MTXyK1xA19rKL0KwIdVuhLn76Da3ys/qhPsvS7fmFnXsngoJ4E74hQki71J0faaleBby7qW6zDACvIB1IUElCBdmRD5VPCzyx6chXOOxblc1JA7SmItSPTH8csNPQn2VlxZJvegfgmW4zc/llUQZZu5oIIfJ3UtkwvJB4OTQDvN96SjDEgAnOSX4+eqFTTXXH3p9BVT23pL2k5QLmndCP5w3dLcZUcqErGkRAX0fWEKhezV2Zvp/qxasdge9EQSIyzCyu4M2jfq57ciVeqaiZN2dqNAJAzNr8oJ6SfNolSlPKDCqBfsIfz6CJC6rDzAliobcnSFfyye8Lao7EETKNma6e5fSA4ErI9Bibeupiy2HJiqqhMyiNi3gXQAknGYTxghhtY/cT7XbFgFXURxnH1dLMxPwwXP6GfJKOy3Ob6ATFXekMyUQl76WH1QpQ/EBo6+l/AbOx4vcN72s2phBAy5LLnUiRD3W+1MOHOqM9Z/yF2lwxS4GyI92LL+Ygtf5F2cf4M1RUqUDWwR/XqHMaqysQqZ2WAkIxH8/8YpCVERnlVsisnjbmxRYc1QeaD1OQF8gN1tyNpnCUWtYb71uzGHfemkRgKMnqOSI4/CNGrD0n6fxcyQy/cxmEwi9DpSqWjnK+FYBbqpM+E8w2EkfkJAycyMyaYkUkKepRKSoOC8NG36/DFzjhCgGRMJ51dZxaUbppgtFWrlnVucXASJRJOzVVKHf/QJnnvyH147RjcCRwCiIRAVjDPcT3lv5V63KQS+zuyc+U/+9T+1v6bYGEUIQUNiFb7oOEY0vhJx6lJtZxNY35hYba1nF0WyC5a2rk+JxuPMu2oY77m2qpnkaA6rJq3ShMnyWAz8VgQEnE79bwotqjUSEDAn3pyX9eu9wl1xkVj8M5FXyAdPea2n7ksM/CRK5G0wXil5NLAKTkghPav9ghK2lb72xgLAYdqmaVOYJOqmctGBFGplCvKRNTV8S6xIqawhn9nPW80GFYTB2EdgeEhcrxZO25hRhmdAWor0emO/I8Y39jQ8V+TsfGaonyiKKjn+qVWIp+XbW+SeKhs12FCtEILgJzV2YEmRhG2b+ejgz8HRUYOO6WsN/WbbIPSq6ABiTj3Ts9K1AIDXUsnNxiBLk0fm2xE0QEY6THNffn8Q1JGzTi6ovjzmCFkRtHm2CSSFPOQywtPwqV5CwfEi2BF5+L8FmjqpgfIAHsMxRKvxF6Rn4kbnpAA8c8CZwNcnM7Vl5la1m+Wyr/GqUXToyyEN/F5nkQzQfec7IEpBo8u9WdkiXfLUZ2dNAXhtwLt5LgSuA5gsEM0UKoNzZ8omnpB7tCKVxmWmrmU6ohRXdIqV85ak+arOzdop3/xMdw2waT3DVryQ6gt8QnOIp60TIR8z+Z0ty6H8uFQYmMepN+UeVb5U65q42HelNEr4BY/RIDmf/HaxB64VrvxYGGFi2KTKJ0K/PkxxV4u1pZdPTdBMJYL4mOe3oY6tV+tNyUJSWESo6q5Wio72cfr9FcxM/Fa/zJwiHJ4JsEQZIF3LMGqdUxBoRvkKlwY2YDLwbuBrgfKmQQDT8t+6AZYbnyMx/16k5T85/9G8wUujmdO5Z9fyBGGkwjQhrBw2/1MNNMJ0MBgUQ89Zuct/ddqs78HxQoWDaUC380cP2rrQT+xaRlVg8JCSfCv0akjYbqpr8rOhanR1VYhP9kWlOdeXS+cfX5TGxjZphaFTbwfNjgt9IAcATygIhHeKrNh/m5O2OlfAJ67P58tpjVVmn/br37yBKkXpYq+lXXu8JSba8XI/dBz7Wbp+ReMm4yKto8BZEj27rviATibwu3f3oF0o+Hzw58L/JheHklCKsDzeFsShsR7zrBlRUVSqo08HIaEwXSeNVULLsysKbI4KQ6wcnUXEnvN8AcleNZ2lW1KGiLJz0+sZOehdykDNSM0RZtoi4n3xBcM+TY2CbuaHVYuDJEy+qSV9YtcUxiaj7PFPTa8GNBYUWnLJ+jdn8luyhZ51SkI/Yg51R1B0PU8fzln3oJI4SiZlKUB057YAQPc3eUxt87PkG0eIK85ckmbbEn8PiLF0NP2DSyPd7On2iotSLsqxZ+jPOyRXgsIr5mnJVORCtNDiFsgfmAki5/D4BiCpX4iVb306PKEuvkwmOVN0xP1WvG+VdnEV37CrO8ir9Sc+nHNQtgj/sbq078dAEPSft6JWsglUfqAQVDrs32/gdd88sVG3PQfI8eux4+0V1fM1NXNU5CyrLgSzhK5z8RoQldRPcHJODKpNDPXeGnc4hiGdH/NH9WABMQScUTP6a+8GfK20pGmg8YqVojHZwtEghDrOW0z5WupVhXT5lD80Ru/yKHQxgjc09BRWvOV5QrnPAznhTDtwDME5VnVjQPPux2SGvkUZTQyOSFmzwzhX1Y3g0Ekatr2Jg1VyBCDTk6yyYj0WVoTzmZuHr7BqFzNwrCpBxDTJ0bksOPEPl51eDUtkILj4+OncYL9MHRA+AnqOqdW+Q8bZ86qIanCQzTcNX4LSAnl2m3WIFab29iJPCw9x8O4M7eqxvzVWZxa/VgBpMHfU1QynPJgj807OMhjdJDvyCCveozOaRm3Q8jWkti0+aJ57WP/D6Rxic4AyoAIoV/BcHyPuCkM8ZnR/dVZyVpzpCC3vxrLRRLuzQxsa7fu41OwoUhX5C25rPlzidkNufccpiXhMekxyWvtQo1axCBSQefbJho8xHCtLsYNi7DccpSydCvPSDihRp2KRSvcRU+nUWNQZZ6/MhIMrTht+ROfaN23Jxg6R4rLuTDt6k68ZQeU2rtXZwbGOwODJrwxc3OdsU4Wm5+4ue7CKVDnF3dJTTbHL6pT6HDBMyLNBsSGTNxVna85BjCnki/aJR60cpEorceX3F9IzJbY3e5muQGuGApaugOcvMdaBFtXqvI7nLDy9zBoK6E/bzfxLqB+EFCB/1RJSeMLhVbeYqLjgr82+C/BbxKNoEWM03ZkYhuQX8Smhu9QxQXjejJkn8iIvZTwh4BA3rzPTZA9MKFeGodGZ5ztmoXWd9nuTJesdvZ3cOb2640w1/LL4V+AMgASOyODALekiJphcjtQwvOEhLq+34a8izlRcsrnDzBw/yEC6TAVblXx/KUYhoNnbCze7TW8/aCU76ZTMA4ZvvjlxfzuQuyt8WBESxituKt9AFI1ji3uHE9pRZJrKk+nInimMzCj5A9QRr3XI0asqQRQ9Pf2SJjC4l28D3S+JRbuT+E04+VnU+/OUn1Qj0nMAoRe2OrMviJB3S3M48B6TxEdenSQwcm5oPrs11Iity623piyyzttBukvDC4wHobAqvngVEU4XHWbuWEVvCGOQ9hSDtKBf3JbZjPKfESt4jdJyfnvyMS5+i/bGpo1h+LjgdSpxE3/QNjEAi5D141FEpjsNLq1+QC9jN7w4LHsZNaYgosFEoHNZzw/hLqy+YIB6y0Bnf5s7QkI8dNy+NJltOP6j4ujsH+SMCrBNV/CRDOozDUXpXguzPMDUqChuYWf5Ps+4bJAowIe4YGSXKMGFlfhn0x1jAd/j/JULtGCAwr48HTc7rJkYNsfOfEAfo4yNknR4E6s3PDusf/YsQtetH/f886hPtP1RuY7gp3gRLaybUb0a8r/1mfFrOWlkAdNd+mPXWBpVWGNv9fwmyq+Mxo42LxydBzbTB17Gj0ZZ7Tl2uO08sdLcaOZ3u1m0qAVWy1cNm7IuKCPGKv19eXhUYFW7KchioRudCcxtniPrVkyaUq8h3naWL7NUdSci815ON27Ge4uZC2BOGRDG3hWr40h0rkI5bVIQWX06cqwhiLCBMZvwMy494vWudmWGkU1RXEabonzlecDlPJmO7nyd1VMMRWaZ9SZ1Ksbw+bN0kgcjhgNUHqzM/H0r9z8udpKW6Hey9TgNLeU0YOP+BSEuosakhAUHIFZfpPiJuXrlJ1i+C/j8pk1XNDDj1W3qUPJ5Ow3fiXF6X+FI8icmEjC793f7GGShOqFN9McYs9wqmevSRBDI5d3h748pZSs5VkzoyjtP4+Z4IKYVfqT7PiOH2Lk7WIYXgblRmcnrNfGEy/HEWPOyBMVSB+n9YKZE7IgvJxum+QRUmTpCabx73iejmauslWPQjyYHUo2xx6s0ZI66JWtH9JWoYmlCWspeR5E6byERene+WWiZz+VSuYD6MIZoIZ0o8GPDbMtUMYvS3CFmq0zHI3DDl0uzIaOddau7v2Of5UNzMASBkeQ708ohF+5y6P/Go1M7L9CbpPyD0AHPKNhhaL/ZTnRhMc6UWF/IhZN108ANS7S9Z7azEvvsSjsJaUkc6T0mD8sE+bbgJaNJ6/DB4SM2Zzun56jpkxmlC2R/AFQ9PXxXt2QEV5GYtM22ub48//zV7V7IqkRfPU1oBDYq0w84LFOAT/CAP0Ti+Brdq/bFtaaA9SyETJpHho/PAQ/+kaCHUudn2MrMZIXgWYe3tbus5a8AGaoF+OIs95JGO+QYhx0SYnN0agSs+TiCoYDcFhoezs3inbHnqi4R0ZInSALO2j7R3tmaMFBK3R6FYkBHvKeDRpcOKWVSGI5tTLcfdOJHXjZCAxtSPIH998RzKlLmr02dTboQ04CSemrz0iWVNiw+oGI9nNvE3/q+MJQ1dUchWpU20H8GO8EZaQB89T7mpzJJNw8wL7Wx9eVEC77K17QNLiEw9V88Gmf7Qx9bZgHkKv8ILbFEjGaoQGhxcNGn9Nd+yY8T629IzJ7YGbuSh83fMVga63bp3jZJozSw9z0br2seMBqRYVQehCBpbQ+9VGnyfI9kDCKupEA5oKibxdvkX1Uigvvrgp7grWKzsmwIIWuFoGf5W4yjtXiSFMbGuoYMhov7ViJGxni/UnWxKXv00xvORFAhK9q28OvkIHzGssizUmvUrLs3+OKRo2fk3rLqSTBRJ1RbnsTc1rOtwr57nledDzxYm53NLcAqDABW+qf9feIwlA1h2FukAoMhb6qVL0o/kHjvBJzpMPNEGop1ZOpH2WPy40oRwoEBWIg/+cNkTxKTUQsfBddZo0OICTBa6H2jLqgCzqXgeMeS2h3FsqRRu1iV0esk9pVND0TEUXTth7wLhnctiMgZ10dZS790x5vKAkIaOKC2kYQumj5IZFsB22KNwuI61DE5PEXy28I5/zU2WTprJQQhPV5Ud+I+xLT5k1uUd9NFhDUfhjeAfmnn9K2HMMvQ4UbUO6scJR1BbVNNsB6KMvmajzVSefeSvM2avlDtGAWIaOqUQ8aqQoE+aQVaxbw+B44+4AOHjzWzYyxCUDD0fqc8yyIheVtBU00z2svisvxM2bwIeyzfDhSGR7JjmJ1cl6DCSlYAUhhi59GfSggXXvJQjGpezQegt9QaqDliAHE6qdHUrKbQLBO/IeKWtIZ5ReZ8qMYDeRUoHh4FeiS40hjUlSZ1W+R/D4qb14PLpJuYMJVTvDhMvac8dXllRoM7Ged52Ym2ZJU8pJ5d2sPfkMMlG2hfEZ0CP/mIJuqjTCcH8XYB3N+De8t/eZYSLO+CPco8TYTuHcDBzYKxksFg3zqmgE2pddK2cCKtzWsvWxOHmZGt+K9I/UV1sM3Hz6rUL/J2zhmNtPVdOKplPdO+OPgRkIdsjTBNMNY0o5txHLVLE3asJEx0hr5/nQl2upZnXLLIQxUjGcrd45vYNaCj2Igqwu3r7CASKrSdwaXNJfQADo4XFm5iY1fEoNFqQkTsnhXGj6kmN8ng5uIBRBmOpQLKxGRrEV18P5syyBNLt0L2zrS++A89kZuPsGXlwoL888ieiIvkgJ/v80zAgJqnIgUZDILTvZSef7vwVRGELkVJFQoaSZ7lf8VFSdGQ9bKzOEYr7iaTZdNvyDzdkF0NOdTfW+Zrmrboz0oWN55gX6NEmFA7rWsUsIWTpyKJikNVOlagJDP9Ex/GY+vakFinPaPPtj9qnkfypckHcdJmB8JXHsfUa2Fd7Vm4+BFulAhhXkAOmN8VXfiXy7MBK1DEkqYYggIPKJ2iMCXJTVtMNcE/fmJkopaH+ZadIeucfsenZefGMz2bh9XY+S5TbLAy1/3XG4t4AVErurZdYSAUlJZdANFuekr0UUOGSKlIamLoukSFNdp3RpDl9ibKAyGF0kdSPpM8Cc5bhIKUHZirB/Eu1Dyupxib0T1xFlXODUtW+En2eVYmHupMpNYB2/guEFCfUTSYEt7o4t9ZZjOkffDfZS6/5bejBFtcQJayBC2hzpSEqoKvX3id7X8R//WEg9ja7zDovpcosBz98WO/CPNRSh001ISdTedRm6qyhbyTb9Spa5CFVRz4bSCxDoJb7DufTP1wE2zMVYsJ3+pL+u0fLd05AnzIloqWK49znGJnj1Ff1GiisqYMTHkdVtOTbVtM3H9nPU45lOV/UPC5cE0snR4BN14VVIakhWfREmhra47IQTs0Fm4stur9yfDvEYBer3bkhsYgJY9nYZ1yLo0inBHg1boGtIzm8lH04C9uFR66ebW6tmne+qqKlckF20K61ygpufs0/B5nIxrDEfBP2NgfWcorFLB+AcpioGM3r0CHkWEcGnjFtYtFHvP66jk2wJ00az/i/nu3bi/WuF+wyyBveyjvQ5GEANHxYhBU+0x900kLV4UWoEkXA7YxP4I7yof0oA5B3/BEAfe09/Dq48HHfqRJPOc+MPrTMktw8vZxWfMkQG3/fnu7HWgdThQKmr//C/j/6bL66OhicPMGNc38zXKHzYQY8jT3WnxUBl4EpHlIJpn4kxgaLvKrlCG5eKmrDVKlhz3PLKPjmQYHWkNpNgt8VPGWcrra70v1auO6vC44I9lg4A5o5C5QtWHsjQ/QzSk9GDRbqgjIeSCmqaoyIxeIo7G4GDW/XedGIYaFfegOrfb6ZFyYFVAT/Z9vDxuTkEnC4yNtXZ9lHwXIC4D92xCbusedOc6ep3jla2ho863e4zifRDeFHEpQbzCL9Fgbofc6AVf9MgKfukKQnBFQp4Xl47bPk5eYF9PBVX76/aCExY1ljlbxWyw2sbECvPwjJib+yQBzxB9Plyt00nUaYXHWfqacGJ5sC2nsouvQ7HOBLKkjAetR9tUqOWkzh3slwwirp57CJvuG6DU/JH3Krv1EFowbGn8nrQvx6To2vkY16AOf8PTyVXO2rhiEFHyhq33zc5iP7tBTn+yqtytfHAEtCOODHFDPqYEiR0i/v/4sTFMtSGutVZnLYMn1yHAKHGUivryyqcMOmIQglsOzjSsgchQ2rl2ldx0Zok2vsU1hKOQgyLczyx82elYVgs3aZpKGJafV56ZRk5m0pcFZlqwbteY21v9R0vDZYnSeJh6G5oU+8/9HGQHOmtpo59WBpH8nVoCyYhgBh3mtJaL9MYlZUZSngsb0QHAHyH2tqM2C28XBNis66gsJ0fNpaWPilxD+ZPTQ27zer9I6QTSzipt7FCE17yJ2cqzVMh0LzKgXRkyhdeeMp9VCkOus5GFncuJ+B6vb8EnYo3SqwgyFUXD+95ga6BPF/bzrW8IFUFJ2mUm4hpmd9pCNjXoENUcvViBZcSXd3UOPICrCkt3Grfvw2n15hYHMlf0Lzf0PCl+pQM6VnwrKj0rvTWSySQGeZdJ2vNfueAgoMQo3mS2JOcx+eQbGGx+uC8Gkyg9vojU1YqJCehPMU+sooIKxMNllx8pXQq+3EeD68T7hPVN0g0G7boN/7JLvXp6FbV6lO8aOorX7+54VaY6GVOSbnPLU8mZ68xwZs/o06gO3fuRqOEqJj2tB0dakEopT41SEZigI3rhHEw3gKZv2gnK4VbLR5DGwZCPwxrAWSMJeRvQJU8V+YGybGxlHRJjkAHu/Y6/GVDk1afWcp7me7zysNPJ10cDb02JugAyOr6WnE69DpgORQynK3KxMupdWC4Vg1FtOpV7qOMzzTxPYF0d6pty4l8giaUKhzFyqkFD2dX74aR6btrKkLhBoC7hfQ8C/m4BtB5y6Qsur2pwheorgrCSMILXW8/j8hJNYGvrnz/myEIuFLTLsHuLm8ANnqNpyeSo5ZnhAOAtwhY1Bq4x9pXYNmXpR0sKiesfiZ92jE2s0JdVdipCC93gQvVQ3IdEVHqvQmG4c23NSvcCERllL6coLDfzlBLctR/cOI7ruDVIC5iDJuge2yBxwMuDhSMBTpnE9w0brmuZ4+kDWUxC6l+0l6Fy3dCWO8JU83U1JpOkK1/6yTbSg2G+RhHNZ4Rv6VGWOnGjHo+9AEaSkjhgMIN+TJSyaGsi1te8JJr2i7pNgLIZ814Vai8Z+GJ4Bu9lTC7kKUu0ngh5EsGDz81PSjt8OaEZU3iDWq0VjwLqq8Z/QqWnWdpLbsObyRlv4IZeq3gkooJvixK9We+RUfy+RrvDngfQDcPfGxBYRRMTX/FCUS4vx7xrCteFTcgb7XAxRyS0SZ2foU9qsXNZLZK/bVVjnPC2s3mJW4GGJoxxrErBx+4UFnGglzSu4tWUPqGmoPfhm+HhG9pWeJodVFkzxAQYpeBtVZiQKESofq/0s8cLKzzMQ6r8aOBOXMDrtEiLOPbfSgI5ERiDLGmJWf7jvaQm5/ra84gmro/BvaI4S/UPGeQN9QzYG1pYtdpVMVXzyoHFt9Bin5xCuB3NJT0XIMmpDgHtuRlIdV/TiP3m2j/rXrFSrRnvrn/CnZhDcwZVa15cS7BjHgd5KPnODknvT+llGxVFMq6cFrJxCzCG8PU30QyKTgZBLK2d+8p7FcylQem69yMVtOPQhdNgPVpbPIq012WaMYTtKtYnEZgJ77ildrma4K25wzBsssQ5F/N8fyTM7bzvpKiembh4rgDbA45pkHIRXeNUwgiJaW3JX3VFh7cqe87oRW7Kii9w2dlB4MO9kE+gmbz5hcek3qFDmxDeNs3rNpAlv90R2h4dJNRc84ilXnNFKR0xBkRnGpFz10FrVmldrRxhmUJaGZs1EtKYQrkDeTzSIABi689PDqxa4gEXayLxj4e7bONFKQy7Dc0zylm67poyTRr3+UfennHsGjI7HMgYFYIjfNtpx5eVqkr0tQJwqRl7iaRiIAF0CdpNRXhHG1KiMAK+NkDXAPSiO1OxTTGjpDQdV48bbxPOt9Bhy1OPkjPMcElVroTXjkPVwoPjp1cPR3T6pkkMxFw57f0iH+UcszO+2mV5UFtKg/wW5WGvRZLP5182FRI+nz3xZqhP4BvhORoiMjNs/MzYYNS0qFrwlcchC0QPF6jWz52hD0YIShCk+SFSW6QM+hVpiedpdXhC6bKnmuL02stBpyVPDZZR2rPvmPNhLBr5ph9GJ+LNR+aQW7862CFI2RzY35zvQlbXFqj46RJkysSOdCtmSIpqkHvNncHxF7/cM+CFiGnVjCouqnJA5tGJgeF7WMXT0IHUR4yLvO5GNhIB3NmrifHzOTrRGbCNudVOnYdeFL6Rn8cUPv/tPdyx8wyqzUyVcTY1jQPZW54vZqffzUBwF763WstgjkVsRtHNSwetu9RK8c7dXjpT/iczzS6Ukb15FrAyk+lYENvDAX317pLQE5ykQnmBn/IDOlvglLUGixhKFHwvAxjrKOtvY4oUqmLYd73CYKbR8hz61EjivDgh1Ec6zrNzkiESRn1Bk9h1qoFb9aHNqlwFTPPscXybhgZletZf079lvPv4kn3mI1tMy6MLTzVdd7RmTIPfi868BIUkGzMWaJPGUHmM5ZirNYTBMdPbxv+XaOjUmq4xI3hrOb9B4xpdVp6LQC3tSQ9PG6UVpQtbgZ5yPQlI4a5uhLWtsxrKRtcYhdu1WFYJ0ZeO870b4ZkILIBx6EM2aCziupgujJRa/XPTsr5Dyk1yEaTNG0cl7zFinJSZinGEdrq54popCXSGDPMSTiAP+epNOdyVBf3xqwwiccK1pMvidOwRd3HwpiIBiTqd4SfkzYEkPBjza35hg3eRZquhOWNoG+dDo5S0/uAgGJzS4Q/+rKEV3olPDC47tCxKzAS2JYnLXnA2asPPATZwIW3eLEZq0BYEp2d4sIdI4/M+8AsEkbEsA+ANh+vh0x2fMy15Sqlwof47xxku/pnD6ClNXyJWns0kAfbKPjbJ63/Cx5FiSpO5Fpbdm3TRXXFOOeVKvLW66SsNaWOQkAo/xV3Cf5jqdKDZatkh/w+ESA7uiwyuld6kUCMA+5b+PUmnyjkw9yoSfMRM+eKZNZfutBpoXNzpnp/n7as+WDfK9x3xxS1QBVbzsDmZMLvFte9sqdDtgU13pe9kR3onSNJgsYULfb1czcQkN5AizZq/N62LjFeALLtmBzDuMs75egjL1Uz3egFtaCvu6lKicSdCT1/KkFlxOkacs7kGiqVhMene8dstzowS4K9L5PL2jnFKIudc6QHRhlccY934V/eQHz2ueCSvLowUR/pLtIwQIH4e4TRLyvYS98ECMuDEfOY197NlJe3y5/U3L9ZBguso88Nh5DrAuQL07FYi9lHZWIawCGMsYpDjkhhMRrZN0rdYeAKLRM8AlKctosOEOKB4fScLuyTi7tsydrqNmjEXeAFIt0s8BJVRsKzs33wS22R+lc0Zr+TRsXT1OJtzlAycX7NmuL5oirvK9MlX1EkFh4zZF3F6ppU88u71WIx5mpDSb7lXWzCX/vzNnynTeTuUWVAIv5ltqGXftETbht+sHqd4vdjpoXrtRJIvRzScu3HFjtrZxBVW7uivCoHIjQLq1+hmg+ACMbncin0Gco6Tp3tMnSiEPTGbAXvPFs4EDmQz/PmNNdKrlxbEZwgm4ttuw7LnsTE4fq5IJCcNNZR/6v/OuchHQHCNcVlg0uvrURdcpUUOOX/N5bnv1yXD0K44bTXUekivfckmAyvTZjl1VkIsvZJnV4yqTGp9dNYbYfgF6ypp7oTinmUqLoXnzNxHCnPu8MxAb31G6d8CKqrNg9aIdQ6vPIdNTsZB6tslzN6ge/jlqFP5h5/YitdDDW81mL/7fmW0dGkb+O6NXCC4oARl5wkrouEOIUQ6FsBTvp8j4BRo7OIF+Frc2Xss9MkGLvBxAQMgZDu9GcFhDBGRvydj8ijXcXuwiiHbtuYbAU7SPEgWdeKqzR+M+chsQFIs289DhsTcEnjLW/AUjcucxb7zOs2aRv3dbrEp2bwZUgWqAO5iZEKFXUaHA9+J5sR/Gn8oqD5UnYNYLW3velgf2Q22Q1KUtqXpHoUH0MmwaqAyVJiHNM1syqYUabIwJRg4vk/U+ot3SNE5qWPn2FZXkLt/wimcyZEnIxx8NeeB1N/loJRKpQ47NZxNLC2Nw917Ki1MYd7edzAEhsZTzziGp1S6b6J36cs355Sb0sd2RtxPup4NXXZ2A8X6PviIhwB0QNcyQ3kL4jocJj+QsCrqNwLaIt7WRZyVOWKS2p1iVLuexfwR7E/o49Af24AnXmCDblWyA0ehya/heJzB9gzv8qYPb8+297lqDTi9t1YRy/lczARNjzau5xNVWkEu+NN12RPaMmgCraqtFJzEgzq1Gir5lSl4tlgLB8kD/FqebcFQjstACTvqUTIr7qtMucgqd5MKo9j46L+asoj8DCOeCYNZhHKPIE3TjYEL9Sr9rd8hZxrx50wKk2Yy/JNmVSkFmzOripJx2aertLxeRiLHJcJs0Ir8lp6Y3vTboZGuPR2zrqN0YQysZYMcX8QLgZxxFB0K0IMxyQmsvk41k3q3EzfHKHPlJ9z9MOBe/SetLCh9ylcbbG2qv0RyMhO8IRR6x6hYydg9rc3mLUTpqjSSGwJscDzLpT04oHDwKH6VOpTYpTMdQry02WV2EvYn04hMm/L4jtzY57A+XvM5t7T6UEayWyPrcQwhiYiOAbQj7awA4pDcu6ieoIAV60sILZRXQdDDd25QTUVKVr2Sbq5Q3Z49Xc2SZSE9zTvfGSyUPrx9NpU6F559R096Aj8GCiIRwGSbhmsjoO0Z+A/mNkp5vjsXQQlosI2dGzvt9LnGJnWVEv4izCpvlwTOjjyUi5tVzpfIb3iNbnIovdJJ8ByEwdQHjw1VKGVfDHZD7ekhYV0fRATOrlQ6dk1xWUbUSFyFWmp+fo3zkQ3dxyvmaBaIzpYdZy//RL9UMDzrfishfMNk1pkjm1UPefePWapeGUCEeLOK8Ehk7eB2OSVeLzw7j6i8smPU6VG/SOWWce1dQMJ7tizM3ZTchrmx+QrLLnBP0JmoaQsG9EL/6kGrDPUKkKrO7v+z2N/xQkLnq7FvP18H25GvLvNxlYIBRIx0QwD2UVBU2p0k0aLQGMiwTcHo3Un9O3/6uO5PniwADrUuQ82rj33qlBHccCE+IUexwadRmstDiAJ3V5qsKnfbBLSc2jnFo7ZE8CAcEx1aqkFikY3bTSWb2TLinI4nsT2A4KiLSaf7inxM0SzsqSbc6ly5TNzy5p/JtHM0sIHFI+M0eln4AZDqH4WHAWMdlWoED+1dSGLogxE+bpjYiWukX/3nLYJDOClY/4yVkLCDeiIIpdfbtU/S+ssw05oA6haAK+adb9xk/pCt6Dwuqhw6TJ8fZjwp26cwmXuvf1qRCwGYDixJEE95kJPfzVmWMCSR2Wu/GrJ/A3jufZIxWPEvLLEVlcTfJ4CVBDQ1r0QktvIiBP5X8xw6beB8MYYfehegM0I3MPpjJ9e1F5boljjBPZmEN40LMoeBOz4n/U7gUpEg9C37Pv4BENchsOUkWfaNa0uAmCdowlHW+zIAhClACLqLxO675s+QFaNLg70Zvz0ejlmWg2mw9f+fB5WnXT4U4AEfXV/iobq75JW2eK1orsvMWM60i2gOsjn2H1cbVKuSNRzVRGY/MUw3UNyxyBN53OdM21OxB5fl2Cq5CGupura0Pr0NhZVGKVSFh8O17zPjIwKGcWWM1R+WnyYhCGY+IGtd9/sNXE7eyP5Wv4oHqFqwQnIELC4M8uiMNTxoinSx5De6Z7bx3WM2hP+mDIPDgvQ9+01FNPzKEOkP2UhjQBfXhfBdIfPEFPOkynDI6SB8x5q4g52mqoTh9ZChfmU+bWSkcj7D5XWMwda0MlHJ5nz2F9cIr7YncmxOhYjQJ6Mwx7wRTWuCwZa/7N5r+llpG2LInDo6LXFYlcfhM3ADzwV4gpjYk0h3Q+t1+gAmfG2dCYXfTllH2jA2OSCTjuYPzkEwNr2edcYHS6k/cYqSFl8rj8CATeMRG1rGjM/Vv68g5kqz/TqTLbgD21f7QFQ8MJWfIe2JnVHDGYVZSt6ZXK+oGtTUFhUXil8m0Hkn26/kgnl/f/fB1JwGtDdLBoGlziRYve3f3/uWgO3zyYtErzOzr6oqdFTL7/2Y1cIYdOIHL7bcOs98Grhd/P4BPIvCCW1WuCzxMJeGv/PSIiOtIVtMhhZ9Tvv4XNpN6eclwWu+KYiE8D5hvboWU9dPbDBHWqMFpGTUXC5+UtKMmvUKy4guTJeKYSuCnA3zVcF6ZQI8uwBXdLKCNdFBjxwLFpG7h38wvdxwltS9Tm+vMj5kSWVC10ajGVXBFCSY2uQ2ySRah2KwDjnyXflB/P700jpiOUSO0/zGlqnVSgYRzU1BKCXDaIjlz3U2IQzsYuQMEdaNzpEOf+/fuv5SLt4QOv2n4BlBrFhpWREBvgfdHhIQTyodUM1CcXMIoM4Kkhz5K3IcqFunyD5q8m0md6dnyC+AA8b3o+bZzOlkYIWQmbNj8oXXAr/n3IKu6BjDLG/8W8Bazb5hGwYH0WSI5+sM+olP1RIhaRQ0g77L1CnebbdeRMD1G+U6s723itH0U/ZcLiz+VzTWdB23pi2tFLGDNunwNt8FdskP6CwH1WPZEXofFWaPfbScyfNZUnBChPOlqX/sa4UYuHqah9YNum0B6wyDPQWtHXMhx+WOa8HWWnJ0oqHu/e+EWren0EvZbZi+7NVGj/xCd3XTb4NDHu7ItON/uSveSk75LORIiVgwX+FGvxPxsbzI2I/8dq5SYIeZGxwUj1Wv4iHQpbN5M7xSlre6qgkFjciK1gxRW8oR+Ena/Qz+rN5L6VyuuZfg9Q4GKdJYNPv6zff3qaqTzAA8fLgH97e8ZgUfyVr0pzCL0kI5/sBfPmRgqWsHaPijGTfZre1FW2GxdnPzEsuxVtLcOfSjNG4PixqIxYWrcul/914bUEjk4N6PgMuxDd0P79ODJDGTAmKY51DvMgkNObbIlIDq7AVlPyNILmDwzFk3cx4cKGuWcM2/a8IWCfgo9DlKyQGzox9g1Eab+7p9ggXQ4pSf0YLxh3PwyMaVdoKr7SuI4z1M9TXX/eHZ4pkpo0gP9Qu3iVZ+u2R7OyhomE/cjlTb4AzqF91IwzKyK334rolK6hgWRYjYJGgnwJKd43SlCdVtcLDo6znxPEvFJksJbniYjY11KU8j7rzPxmg3K1JcyOc2J9wB/jSXnk9gExKJL5FZedAFwTCeBVZsexJr3YS+qYrhSV2OkB22v66R6ENiX01U27/1nrz7SWAQu22mvWJ1y9zCymYQY01Hp1EqIJ5vnD4mfroeiiir6RAPJZJgRldLoobxjxKxPFXRbmngkFQQ1SKESwiVQFYJ/bMNw/M7/FX7EHblwP93AWVuzTNvQjU9N4hakRvda0J+OKL5TJUtWGXsASnN8e9w/bOt+YC0+Mrj9Z03paBSZkm09PjLD+jn7fS0ueCayV4YYslsjZGV134aL9R+Zdvr5dn7p31nJPaSAzQdpJzWiXePa3ZwevP+2zl9gFqMJcBYBvGqD/f6HyfH8+H9hu56iHtDHz2lusen0QGpQXEFXXM+Et3diiSAr5mHzTCtc77Bh4k7FGAW0Fbb4X9XU4kFOIfNx/Z6q/khQbWgmNGhgs6XNpWRBH+0nhthjHiFU2NbbzCnCnjE8hBLbe+U6Ox2zYs0Pbly/CiGiCvWJYadthudoaDoDynmrEyWxhmEDG3yQXy/5u6TmUHOn9iXHF7D+o26jvCFUlqESVF3InTlrX3956yT+B79f6svRZXjYIPe6uRTBiZYaDuIlcEEHraCY9Lb7BmabJdtQmbENtB9g5NtSSMgFdccR7WwMc82THgqJmzru4/n9CAoB9m56vpy1xMqtHcv0SDntOdbOO7Wack+XmbrjacuM0xYnJ/XiIuP+iunBuqMZe+/fQN15y8oDLgule9F4zGOcIas2d8nUj+NXi2lAkM4phq7ImmF2Ue2DlSWx3++yHMTB66zfZ8fMg2KwnO489sMzj3/SlO2+VJNopKTvdV9vqkrWx0t9uXZadXQ5tAZB6S11gWfe7xPJkIRAK5m49PmdiK1BaIGzXTclPvo8JZpTYINPMcDwFCKbUFPtSW18j0UCoXL0HHO0NyZf8SL9C040Xt1tv8jDMiYQ6LoEJYjocU1DfSt//SxToLROus7EqQS3K15xMXT/x+UXAKJVo2n0qGtTFD6r5kKtaHBmkXO3BXB8rb0kc08Yjd+AWEJvdgz2Ioa5fB1OimC7yAVF6AISHbWlNmjgk/4nThtudXWWYsyTKX2Pt/XhRr+gmVBLONSwDHtE4zz+YlXYtSuthtLdTkYrYWmwSa4/LSWL4JVQ32ldvgT3t1g31f3cYDUqxV0YxqkiSp3N4vpMBa8s6mU6OmK28AtXoDeDWxh1VtPc101LoXgf/dA/JEgZkfABLiuX1M/q3AIuZI6DclYdyh+SH8NTPHIOPj+PBJU0wn9DRH/9QFSCSb1pqA39BD87lj7Pte5ycOfmN2qhzPFsEpOsOh05UvkAa9kqYdZY4bW/S8atdeXKBOShDmezkbVAuGPmf3sfPa3CrnYCO4sI2CtbavepShDf+xN+8faNQba5HtYs25qtCdpyT7w0w8DcAYOolNE7xDEQtWto7aiQVCJ0T2Zj5NQn6x61UVx+XFYMP9EhW+6jnpbzkqNfT8PGvmn9m97IlAHQUjPYiYrugDr55cMmDQPFP5j5wJhhqB1lc02ZAE76rDCTXyo/skDE9T1rc3AA5Pw5LE6FIjW740lT9bu3U1swkaOKGmY2KcWWXlTs//otA1WD52Ihma5JVW5oNGBt09ZaoZfc00bwCzynFD9kmFzsoPzC1ldS7JXXs7S4391g5hRlOf27JnAaA+sFssLYW0bEz5FmKc4BN+xG6wB/RjlFf2vKZ8AnVd4h422auGwVg8w1GFxK1PRKW9vbB6IFiV3BOvnZ6QAXPOxenfmBo5KhmQDExLt2ejoY7edd3C6ytLS4JIdj59//vUm6W7Q/MSmSrk9GQ2IGc44SqXCHWIpxG7QM0+zzEo3iGQPyNWcj4fjlJcRyP96TVIcwgTeWPr1QbVyxvX49hWSyZMH7UA4Xcu2H5aZMyEcWn1wyHsahZnnzFqFnC/1JGZwMkN49XCppHxi+Ff/GQc8MJuwofw9MUOa7t6+P/tq/xUpzyqcN6wxNFnmf2ufA903pFYux14qiWio/YfcfuL98TRk0FaFh7lCJ4k1CE0e6tj4ebLcXrSC2/y2FVMQYMYneuj/gukd+c2BxNJ0TioKLlgoCphbTMqgpw+NUiQ7zj1RodcwHQcEozhmGHO+JKKz66PYpFCo+PjsKwYBROZ/ZgGwsnx0mRIBimBcnJHqoWwEbRm7H8K3GZbNQ5Wikdw/JWVAmA+bNvlWKoB/DVnHk/YKHH/JYokzDN8RkU9+q9MTR8PnIw3a28TwFKEjqfqCAKwJsncGVXEuLmmXuC4SEOJgjSC1q55+4Ui+TSb7TOs/8AeNwnzYM3wWIRPWm4HbP0HvAxXRALsaKmpUf/s/0knmpmd8Lz3pS4ZgIyafvS1xUVpuCVAQTRhtDbjbP5LkepwwAe+ANoZP+I7L4AyGe7Ca4sk3gBvMwyIhp0Uhagrs6lW31si2e2XmTjtjumvz+AyfVugDoamZnaUjiyNZ9wV+8zMhL5I7xZOfSScdvP6n/vWDjN5TwP+j5NaCVbM7fHIUZc/Kyd5ZFMB3dWd+vgV4yGniTf4a+47Xa4A4lGfaLj2Pa6flBfIG7t+WfXW4JYwuGhFSftnhosQk/EXnTUXcI1xBM16xyCqFZIjxeQnm7LHXaHWW5itQ6wte3NONrYLO051LmYPPukst2CFoO6gH3prBjZFYtLyJRoPidAfl2iGbvpvE1buLEl2CpsLDgTqHMfIp7xKFhk0Vx5+M93W32NgiYyjHqq4PUnjAoLS0yqQopE8+vVwdUzNjHE7XnRkDXJn8/FRz2Jn7O2BgwyJkoBCIDGh7lQct04e/D06uNP5U6IpuYcxsLdofOBYpqx2q2TnZb9juivNHJsvHZ2qey2ksxrCv+Uls4XLCq5IXp+SzC2v02Knt29pHAbQw11zxpcxh4Z6Ub4GB+ObP6apy9YICdAheKDzncQep2Q1K8q2eF2dJ8e4upeyu4JfOqBgUv7bData992JrjvgfDqhweTkoQBhX/3C+dWoChsNT70CTPZzE5EOfCWOza0Oa6cIBqILuAKwSg2hJAPMxwvjCUCy6W/mjCPUYEuiEVHjGtFGbN/wPc6EO/xIKcxd+rrL7kBqoLRDve6SuRwFu7ypQI8U36GEUT4fjIHprRTR41zDfwNId7PkYo3SEMfoWaS1lkKcqWOM7eut91+ZyNF7EzA3oDoayonsdRekY/cK3thWhu5GKV93PvhsitySIa7b5Zuzifv8NftG/AEx87IYnaEAPxZAK8I/7Zgox/6kO4UBJG21AOSnCBHiEt9QvDy4HYy7iEsr0eEPcrbql1r68eSW97iLU7oJoZkm2iWnsTVqMHJf/kIAjZ/Isd6XmDkNZbqDvc6L32NEZfLHrusH5ADzJVlCbLGpnXCAqkswyxifsx4oedmJXR9BxNuzo56Gnh8OIe9ICvnpnXR/oBWsiHWJW6sTi7jkALofeiROvecV5rucPNztF+i2PjxEHKC2KONJ9Yn8W21Pf6tmI+iJN1AwAHZcHEIUPJHdbp/7WqvSPO0Na6Jmgu2fCPj3+fzGE52zx+Rt1d//mJLW/r7Q2AoZSSoUj1ZwPZl0T9WRYAq7+MzJojhwO7RijAq0eKj3oRtj6l6VAcTjAKdkNrUry3ZeFVzL+x69ckIUpqapD6yUSoVtECjPId+VaVSGL7ZDgKjmhk/9B0SgiwDv63eA9H2LtXOJ756ZQr4QIN0dD8VAST4hdrrL1LS2bADr/NtlEBCX9LXXwqy3bx9ZJvv9600K/koxuh0rzfdJdMBX9Wg5xz+ki/3VKvZcwIAtEvPhSovhafbxICkTJlk+OtsCiC3EFWvlDhDQ1T6aDR1oGV+q/8CyFWwCXhpDYOGVqo/nNORxmwiGM4GFlSYnoBLnLKvpHrp2YH3hwpxbAjN6J1DKK3Wpw01CjRp+98VBhcaptdw5FfsyCRvp+QeZnUkdO97kx14+tB2Z1uHbggNL8c0lb8+9Z4nTqSj6RL0/2TOE8tQa2BDerIowUvvuVQCtCXtjhOBm2wvzG1HAoRG9gUocpe5WUflyQ4qXmTBnHFCjFzt+bFY0oLFdNT3hto2zZaIuKL3x8arCfeo/ntpHY1T+8Nttng1SWMcCVwyJmVw5I+ueRr/ozuu7BDhRptI36Coa+fKl2NBAnqahNHeuzWn5JdwsLDrUL5PQH2Osj14hGqZ7x8EUVS6aegcIk/uRqGLKivdFWOILlCi/TBdxgQBUe2g5QJ36iatzVQS/w0U6RHiU1hBBfY9z7PyqlxibRXsNQ/WDAPK41eVmilptLqNDLGEsVMhVE6IjnX8ip2GPkavHlYmkEIOEnKXOvI39xqV1qs8McIG1ZdS9/CYGU2MA2sLMbVOmGi6uH4nrNKPy4Y9vrYjNIBHQARjv5O7Goe3jUSIwm5in1dTi2xo7GhvfOlB8i3dEDEvEOGoiVM2FaNvf4l6hrj5dCkB1o3I6YuhbU9+04QdIAUu9BUxNmOKefqJnekfFR/RsbU45X3G5A6ZEmVRB3I2YtTm+oGHk7oThvzxZ0Y/9UmAJ8gkAmv5y470KblXKupR0BS+1va6bEvRxdUeA+U0vsRE3BXntPH702qzRRu5GNtTsmYSz1ywuYz3zxc1JO6zw3C+mVzNBtMkL3JWqE7Ni8l03lBhWRr3G3FQsHe4oLeNpjSQiXOZ+aOGOUMx5jlMdMWKP9WZ2qCTCOKsctmGuYqtCaBSjM7pNI5xMcq034rsh42155HKRuvFzgLYk40KUn0yyohZ4Nk7Z5DAJ7KPAzBRr6nCOJ1SCykGJn+YyWLaILoNUgY7NBOtUEa/NmeSpKpDxn7xpaMno7ixk3/wDPeMUGv5mOyYlhSj7znEbr0zF/AgDerGuhy1+PsDNWCQNh28YKIcZN7NG8HFLQU8+HC18Vp9F+C2DY712GfyRi6MebFs6fk2c9D2gdsa+dmqp2Zj5brhHOW4fvmLFj/GKiUmnjYmDJG2hARQIL9QbWR1+0nZiTDf+fuXa45v0yYWRPjOj5jt9eW717bctkex03FD86eo9WBRrDb+5uUgDNOWTivxymiTum3oQvUI9W5EwNRryoAhg34qY75pc3dRBWJodcueOVAiLNaq6B1e7mLLABOPigb6p42ivR7R0U9vOOczKfY9zJtnIKhfWBWxLnn4y7Inrl8ruiCoFK+7uPp00hDo7YjR8tt5M9/ouO+ySeaiyoFU3uTVeVqatlTCb4g3aNrcjrBxIglgv/5nS50Ft9VivK1Pq89GmM0+a7HJ4rycd+IunQML6K/RUlc+eI9GqvBBx8zYHHtH9EU+LuQYHq9UAFh8ZMP849odGU7RouwaFin4BtTkFpSoOyWUb53jUMfNyh6IBvdcRZ8n//Xi76Q1YffskX4VSLI6EKJP2SdXTUhKqN7GD9zifxTm43q5BDnKrUDWizWbQpr1xVw2yhMR6RQ+C6GuiKlSjrUlBDe4oBOfa7nQtyJvwvLxYBMQzQ5HchFJQ+Cm/ocVaaJjRL2b+ZsGn8QSUGfnGhPu/YCdRL3V+M69Fwxd2RMaVUf7k+P44v050GMKbCM8kweYv387h/KQfinTJHtJV+6pLh3idHpbZOpSL43lIU0IrGgmV8dnpB1GBKmq6uGQ+lFgmbHOVzZu+RhzoBsXKDBxB2x0lIw+XiJfVg0Hq1uxmYoNZ/XmX++e1N5OcN76MX6MSI8PxKSVM0FUmNix9bQNoeBZAZU9CwFxWKd7HUzxQMgc05bW/a51hi1Q50eDtnJCk+87SktfCQ2eK+YJe3XO+3Gwe4cCkjeStmVwtEmY88fzpss+GlrL0JiQE0tX6xEIOx3GiHRq8uawJQoOC6vlXVbqELEQEocz9wkJd30Z94nYaIBo+VQQ9b7+0BBy0N82NZHF+JfDHcNFitJyGOkgNKTrKKyccnJdW2WMYDT6FSyqx2ukKp0FTwj8W1KKXlkvadl5IltSvhNcykzlpKG1TLhsr1uBbzAJW4UHHqmwuZ8hQPAXtfArjG9R1238v6XfkklUNtoyNakxbj54gd1TcVtXHixaHGzkUQwfJGc43O/V5m7RetExc0Hz+sTfzHO1TFxc1OD/MEgpz2/mvJighM3STLSdEBEKGYQ+PQ7iUBbgE1+uyR5woMsuEflPWjqtm4T8WBkx6wv9l+Mj+JsPZ0S3PrlrDE/pqtfXmi7JRuXk1eT8Fe4d5vI8llFL9Wqm/bP+x3JFN+23jIHk8W0iq5k8eOmEZegZP2CCYn/gHPY51A500f12NEhGLEborNos9Y4qIArE8GjdiWSmoGZPqfDIc0skeklCc3Ovb1JXVjHX0NhIZr8D08xNfebT5QUIEDsPewoJx408sClMkcWrDVDga499vbCRTRNpJAg0BX+Bq3RHZC0HuPhNJBJWSZ4ObULVpZGNI8Or99IWUacSk3KSGaCZRP9a5UCdB85iK2fDYcFc7mcn8N2U4We1nkt+GCk8X6s5/IAmtCTkjPHMPR0gRjnOzcXUS0YZiNFJNotywt5o+nivkdidijB9gn8THIKtGDAIcE9MCZxZCAIhzq8ji2nPn5Lu1IGCmhoR5HChzgDj6hdUX7mnzeTqjZ20xBJwNxrFF3FZqru4QyvVFi4f3T5GRo9Onnr00eTTF1QjWyjCGgCZNfWdCoCEa/uWybhp407Enf7/nsrAooenX8abygkAIYeVDwittwgx3hsbB8Ykn7D64zyxzJ810Y035yfxUjw1Lm2a3Yk4v40O18bg+fpMgtfKGkVsawOb5sD0Buy2xL3gzoOWLEzkdGFnzDalhM/QB4YMrUPZZvVSVJXQ8IvKERTXiWS8/cCoYoRQTITNOVec3t483kOzQoMjwtYTqKENLDx0QpJSnwJmusqXxsg8iiaGUhMUNA7THGXZyVViqGBlEL0ywL0pplY7fofz2GiBSvIB5G4W/X2NK69B60SS6FQrvgD9Lp4uJIb2jEmT1uA6q2J2rFP7MVdHoQ6gEyBHgMsbISfZpdOpQJvpOW/cHSiK5qLKQeAAijymOKgwNbIdOlLDZO4XEDtUKBb9V+vrHsKVT1glraAa8jkjYJch1y2FgqVlpSKQhTK/6RZCsF/UbwP/ReqhiZc2DiFCohghzWa4sm1jl+mvTcGI/Qr7AHnfTwIiCC2kxXBwJQ6YRI0zeiXQAZsMdAXLbVsnlrm4ztWu6t5GGRmJc2HQWDLGDtbAmyDaiE+B6VcbUYTNhXfUJw6gJOWBH4WE2dH56awSO6kpoNoJPv49Xt17d6lVaPaVT2GZlfevZx4SVJCa84/Z7A7gMpaUhb7qTK7FcguwQ1JTD8CmBl9fu74zj/vLGCPr1bzNXAEn9aDwGUEMFscO4FEB1mm+WdUSTMCZALxsOLVoRhtzzzZJX06x4RxIw4p0mWNzmAXaBwZ21QO1JKr3KjEeP6waX4fqk7KAJEOYbwRRoNnu53wTCTsIjVEMD2S7PHfXiEMitJSDYyxQBtPIw/3sfgve6pKXvrJZfX83kJBYhTycWBTSZQYmeC1uIGN9SUFPDJbsEcC5It1cM2JgTyQsYQWGvvymtgJXXiIz2wl9lq/jdy+y/WX9qVDJZfXyFERL4E0vDbBCPyQmqjT9e/1Fn/dZxyZznGwBo0DHFPaIxaZB1yi+eNI9LcRxKGijJ6dXyOi9uuJSwXDgF4TV98SWCONSlWjU5g4HGaNxABSppqZq3huPP4uM8NiX7jS4m95q7bQiacs2XkJarMy9C9RKxLPtxhj3oNWTARrx0F080wYCIZAr0FOwgkw4J65GXYX/IZYS5IZtZ28yjZEVjUcWY61X9y7QprKnR0j77uYoPPTBS18TqaRcE07f2+x5rYfFKXdxiP1QrWWxoJEEwI9+pJTadsdyJOrnTkZjMoOWws+xgR83F1WXCA5C/LdSeSbmGhaPt+y9DJGh8uf5Leli9EUR92kTH5B1G8PtoQR3/kTC+EpLIm2GCW2P2GcJnVF0lYYZu6iYjmybS+qmJ3paEKDtdSu5NUNZwE4iwNs20U96eHD+WBvZrZFBPv/heKk7+HJ/VkNVV4tGaYCwJNA/gbXVCwK+PVkE3JBo41Zq3VAAK3U2lgc+tq+MzF9jQsILjmIZPMMN+taGruaCFyMKyZt4ugO2mMCm0XnH92ZOqNDwxC4ShDRTdDKLy3a6QEar0w/6pQ9sFUIud13KLF5t1xuLCDAC9NHdIvxO+6W+9uzoFcaFuvnAMAdub7w5tp335LGC6QPN5LvQt5wl8KitX7EtaTvfzuZGQsHoqE6YQZunoEdcONNjiM7dxWjqRbielsPTCfq7PzpgtLlaQObZsmu0jmJny4jsX4aDk5oMdbjc2G+G37+YOE8zYp45cqu2Eatv1g6lSz9akN00r7vAcds6Hu3YcUZntw+5C7jOQMBraD6vcVC9j09fXZzrrJrA5fru7J6tzluL+ThmFcfBOUDidJXu09H3xuiZf1EGSJ3kGddBekolvXkyFMwAg7RUmfM2LVXK6IHX+4W6Ny0FCPrYR50pN5O4xZvliA9hRIKTFsIqU+yrcWC2c85ZdaDUsvQXBjvPRkR9p5OJqSjGF2JMz2SN1YxP8eEzqOLyShfID7YD2ZrZCqDe6KhAf6RbN3mrwBBXGtlbuBiR7H4TYvOOX5CxLkRlJkMS+Q2a4x9xxNxAWoRaT000ZK7IpVbefFgYGNM1SUreJz8p/MTs2e21UfuYQ8gHLHcTcC4Ou/llzF28YkqiTWr50C4Lhn8L+rw8v/KMh7tfCGBpPGJfXoo/JpI3+JHjlQ5j4Y20ocTRAn1g4+9iE+QNsA1pLR8sReM28hZaVVp/K/AYpdHefP5aCJ0MooBqvdjRZA9ZYv+PuQ7TVfhiXC/TD2maFm9aLMj3MberzNWsn4ruVc8nWporYtqJRgZ5O3lFmjn2ux5oZ4bn4NZn4gQHrz3reO1V0ZMaYvcOq7+litgbM54Of/Wv0uEAcDDk5OrP+yLCRTRDym2YU5ixJ6Bhun1+ffsKWFtO/UaAf2/8dc5hs1gQI0L+gws2CTgzUNWH5/HomcO7eUaRp1Q84uXigCs0mLN+ScHWO3P87Zt6TJGVZ9FATzDapl0e0pFX/3yvCKYacRj8PTrNFngOQvW7OGlUnQxheUDMLG9BlQtrKxGpqT0vA8O+iwwwdNEPUzMv9goEFB5Y+xrZ4KqQJ7k98/BI6BR0tKH+oiCiLNdzdtURi0lOHZqQ1dAsixzvY8T84UHZfCtR1K/3mqnuuyEiwYrq8IaV2uqQw3fRt7OKZZC34m4Rq5NZjvtD3Rzg/bBr4zCHVM4bE8CzxfX+8Y3TLhq0ekYNanymFW4wLeploCR1uITuFHX2/9JMg1NDTp/gzZXS3Jc9jDI58rh3cTNpSb+Sk+9YBz44JPQcfcgq2t9J18NjWdXPqt3oYqy5IqBxy8G2lEGx4/q1lNs1OAD1gYVipbwMcL41HSgF9jobrwnigzV/TWOSI3Q479nhMWau1uaGrh9NKgUzK7fb6AwXtmXf9IhPcBiSfKPnKljM7WY704Zy07p8QW/+N5Mz3JHqgvjSDVGKcdlc6JGkCf9VRHsgXJ2FDcrijua0AZX5F2SKbNZ5kSJo0uOnSZEpGpFnJH0lz9uzK2GXrJn6HQaaLsfxYIOgnCNFL4S8AFzhVbDVQ736MfXzn8kzXnLwlc0ANsjWWurBUkGBhV47O61cWom3KOPI/W/lhSDig6x8h8sJiC9KvzbrGtPD1CjckEog/MsKCSPreKquENjPNDEC4HTE7TCaumKvWFxz87jfX74y6MtQtVJNfF7I0pTXSJ8S/O4hRkEP95GW4Z6K56yzTb6sdvcisURqyn9FOLPu98AHCu5/RvsvVDsKxZ341a23LsAk2xPBJAJ4aTeWrPndYxmovl9+8f5v60NSWTtnADIpbqgqzNGzxKtMXRQ7CULUokZfnKUNlLAj26EBeThpio9NPAKqBinhKDfgn528byhddlbWyS2ewFprJDXLF0Ta0C4IJs83certBxcbBgqu6fXgsyC1mUTpMDTvh0x/rH1tcb7ykaZ1+eRSNBRRNISaVjLGzspOiEqycnh1teOXK2iC3Qe6qiuMeK+mOiPsU7BgrjJ/84dkNnpAZpSv1menfAGQsK0wNPho2alheTGk87mqFFBHVvjzLXmQMm9xOFu8SQ+hmUdGI4tzqGYL+5EtXB+NMG3bvVb05O5Y0fs8MBb7uZq6DkHX08q9QYDrfXNF5tO3gyXZfCjdVrxuZ5xndpTzmRq0ykNl9AaHwTwRuC1m/04Euqkkt+dCWvSt0Hl3tvxcI0dglblQ0EeXFP9/6AhW8VxP6HHJP7v/v06KtXtYeBpHGWwTQZwTpct+Nr1QmvpKt1UkD7NmKCsMcg0M9RmNzDsYVcd+X2Q4v5c3P9b+8gz0F4ftQTTzbNTFG+VzisF3NnfPZYo1zynR3om6391+kw4B17R/TOsELH4KIzJQUBJ031t2JUyXDI2iW1ymjPMwhz5a3EOJLsX2YlHKvW67OUCSjTXKJCgB8qshbXEK8fx/neUWb0wvOqYCxMPZ0NFiHPcbh+2wNqTd4rnPF+J+PxKfTYcPTfFCqHincZDSVB23HaOaA11cWoHQcsWp/s8PLP3ot911wdiz/+55P9Vka35BtTDYpyYiWitWS1YCHsaZzejFwgWrokzuSX0WUO3zMQBmJgF2oONnSebxH5D6SfEIRZMoNX+ITglt+wZbB4VIjr122G53eW6kM/jdjINNIfLvWNJoRVF00iYMlyAgGnsc0ruiXDYwQJeAb4/2QLLCz299eJr+Wrsb7SQ3agZL4f5k6MyVEXhWSupIcKD3FVGhTIWYxQy1j4tH+8uXwnFuTvZTw7ohl3wxrAhRBfuNot/iGLnPY2duxp3Y5/NE7qzpEK57AGZYFVFSw7q+tWYgvQ7fj0B9GN0P8BqyHl35tRQvSNCruDX25Dg8k74ISZRR3j7hL/dyqhRLq2iZ56YY/zNEqfFqfABIP8l1OS6B48ypveB4kZZtQkT5/8RE8UPHxuedGAgJtBPCPC9QoWOA8Ur7qo9kOh9E0+TreFcdKo6bx89XOJbJIo6lrGZcchZMdTf2hbr84PHN1fgVVjYss//7fvjJQscK+S17GT/s0VU5vqNA1O13bwV2UrONm8w6xZyOCpgnwXl6ZhlETlhfMKA0x+4e+0Jhle6h/3KF2LJF1Fkq4zzWbFb3Bv2YWOpAqQKoF6iOqX/DojSgzS6pjDB0cO7P1soZU1trW+zwY7B8CBT/7qEnaMfTvXuul283ue6hyd1wmqHfm9hvpKDhDt8vr7OdkvTMd35isZgogP86MTVzcoGD97dUt8OoCfq4yN4DWDlPvbVE0qjKPL/lnqCeeNMf7yBVuq9Ie8FvvUiaP7yq1+VZA+e8Gv6LG0VnWB0in4RykdQr0XXjejr07XAl7C6h+BSVlntgwH9unBge191GturY1O+smvVPTVsrrziM6EoMDbUKLtpqQNpZXLHEWnyNXwVhU81OCsSLKvLcOaURj89u25L6evGyQvWnXSi7GmQ2Tk1FAg+ZQ0/WsdlhVCqLUnP9om+LfS3wl6HjrAn5mEDnZ6HcaAny64FVOZ0NZlZEwPh883Q78/Mgyp8V/f+joAeyshJJCHHID+c4ZZy8bGlVV3Q0nV4IEUohAXmVmOf7ClUgP2vaLatVj05KZAIhkFkocfwrDra+ySOqE1IIH9ymf/Mn7gwhV7TTEwcp4UnNqOVui+MjGRlTDBzUTPhBFZQdLond2miEZgArtYN8xaxW4Y7kIqQ34TMH7PFaSMQe6P90S8OpE6+vZshgvAVyF65jQSShtUJEUJtU3NFy7Filz1rlsgDynBK4Y2N5FqYSafnT3k2YMzPThOS4jNJmZozlYEvGzRJD0ARpE4/ANDoh7pGAEknWrglYAUBX1W9ajZbsJ05mGd+8Ypy53GV2dsiMl7gGshlEtbhnIkSS0lTRqaUbuLU1fTFyL9l0qUefrCN7QmPJqZJJ81ZNcTOKjq431SrZBbuRdiKxEpLG7ffpcnr0+GvZqlZ261ZvZr9hFCevp/KWYnrZPqQSKy7WpgukAwWnIGXUoc8kfeULd2aRnFcormLNWcd39tmqoKcNpzPaVz4GrBejAbpz9EmofdJBQXouNyKfGeHSCnpv875OSh3dSGPWIxsXItKBwhfY13BfIVA3+TZlDmaNgPkyCb0nNPIMQk+fW2uJU8GwRixmL6RtugYe1pWeyfM9eU94yNl8Z4g8eCiRLwex+ic9cACgmghL7I2Zm9a2ZNFzbCXPJJNaJSG36OZzpaCLhVkszeI5VV3g435Kee07bw7O2ki06ozzhUQTsGC3oxNLMUY7ZjGlxAlW+DeORo910mmWWqoSjujZ5dlE9YUssXfxX7qlM/3G2LZCc8ewVm7SMHaN3lPwI9xjIYnMe26cqj2VVgfTLJS7VvCMqnmRRNdpSf3/yQsTTuOg/jTmYW1XofUs1VncOi7drX2p9HeA0WAcUP1EInNEjYdE9/G1Q4w3593F+L9zZmSLrCAEvj9RTKT2sgvB4llVJDCiPuW/DgPOGnpgLfhiUg0VA1CkIKlk0OTZCfyOJ6rMO2wAVK0T4kKeNam0rCFle7h2KA05A/9ugwmbyDbmjxX3pKY3cN9sXEmb4xa3w50O2jkXE03tJVrHrKWvjMw4e3KqL2RvTNHRWXmBp2RujYl/Q1oGlCD7MlWWbF9zHICaZWDMaPTOMFk+11evGWxSxGrXaOHxu47F1fLs/XE7+7hKdKecuLunnvP0ZJSD1jEpcQqphOHrMAYnKvDYRd+blJ8zDGMoRK0baazOdRLhp4iRZCCYiuRSazwzeQOd2bErvFL9diAZZ64gBmNxJuGIWOkRxnky88dv/Bp4mlj35vC6IqWKtL5HOQl/ZyaCONyTDkS6AE0MXq7iZ4pDBn4egUFxjbnBXAbhAfu8tOypKgbwd6egv2e7NoVPA1tCxwWVS1/TpkJO7r24k2Qsb1EZO4GIqeT81NfECw9LIvMkp7lwgPbb8sw1lCTczZ5SJIH9H9/USnWMEGc43iu0gwqS2386kjnseSNlR1xq6gU1u15VpbunWpf6v6vQmffoXm5U9GIitqnhyLUxZwvvE7PSgtHg4hLjxmdjtEXMjpA3s/gMpMIKk6DIu2am2Hvzcg8YaSFYYdN3gnCNZeoQE1eFV9248lqYSqt/o/bAgXnj9ydIpRc5XqGEIPNZa7eS5XrzvGFCk5dlYzWNRdCnK0sSAEvCv9asJDxnF226wYSOu0cdpxUCLAX3soXAUWxnn7VDeQjJ0L9sRcY1eNwBrbSWtSaZX8+UhRHMgzuNVdVvP+jkW8SqGzYPmlIQlp5eblsGikAyzswyoNT1yJ8xzSopZE2CaG0ibGPGIt2WyAkiwK4ADBS/UGtmpWhb6Kp4x1eD9nMOT/Bg75ey27Ng/rKX204CTy0T4EIs9jjgkN+2WUNr/nkWlywbKCc/43SF0oqIjokzhPnds5qiAr+xn/yatCjYUQfBcsYByGL5PiXaz0IGyWh5/ZJ+eiD9+K4JhtycY3oZTUkfLuo5uEpJ7Cv8BAwj3/iPpcmpEbNwlsEPmKfSafedJaYCSZMfE+GiP8cVAi90MpTnOz7OcauvTTV0p5vtREU5aDJ88qjAfDGCtOMFOtaxqySPThFQgyITW5dFevCVLeb75vld1Xu6tYgPL2qvx8VFJSr6l/HJKe0vtLf65vmQ19t4XHx+f4ORlG0NGnSoWaufEZQSSutK8QjzyBEQfOJ1ebFJTtKn69fbYH9+3jAanUDW0DrvPnVeMEsrE3Q08frE4wR65kxYUDHIhSYB1NkMFaQX8x6K4TV4iUf1lMgLJTyHdJmIP+mKb0Q+rakC2ajID0F7mmDp9mL+FgQ/KBD+LYupsSXyc1U0xiIafSBEkaP/zGIrblFR0LXCrAmFH0qgEWmMQSVy8h/TVsUUlVyfdQyzgZWbwbLH2wbE4o1GnIJve9SIokv9nciDdQ/GqwoUIx246YswlNSNq229IBu8dDLLB74SrH/XWEAQREdX612K5dwszMTvdAT9wjE+SlR9gCoCVZBbzdHvvAKf/HBAWiauHLJInnVQQwrPOYScHnFKFBA29JF1Ycd/vbGXeunDytkQHbJZubh+DJvXz2JeYVblm60H3nlFNkD7bjAdA9tm/BidqfE/qIT6nki1TQeZpgB4ZWNgscJuJWgZO84RmqrUoagsBcxL5IlI77PTKOlV0oDok9EBBDyd2BktMY8kHtgiyu9LtQtJvWHfymztpRki2xOeMNrAzAfsnDEKrHSQzFHpK275TyI+ie9EhLTSl6mtZBrxP/HM18KSeB+l5eZFqhYoDVOVZKbnpsGWHkcIr7BCEHvO9+ysA3y3I8yJo37IlMtQdQfveaRmv/7hy/vNsjoORNpiBThd4Z83N4mATnuilZojZf0GhgcozoIxqrVCVvbI0str6moFbgseAy24YiZbeU0/bLnDFzPGqlyIcfmeK+SkVhA/IDNYqyyvF+eJJ5j+mUOaiTih+a/LsXu/WVZgZ+r8Rc9Ucw4maM5Yx7t+Mt4goHZaXi5PdcpamaPWfSAi12mU8UotqiILeXkLQOpMvaGhf02SVCtTTT/oIRj+lNKVZUefamwlrkEeNqn1bvxqnO0Bvbb4+6KiVp67hEB+pGSJNVxzILNjMevSX0NmCNS2KKa8xIBGJ0kd9IE4xrv3Y7gluhRvnXe4aivmTSCigd6QAlGrLrDOWmzvK0YrJ+95jrgxVCISN3ms1rLEbfP8gwq+htiC3gdqgzudX1SnR/EpAnGU61Fb7RxebsqM1HiK+RrHU7/Uh3/3AqT3ko4ZG6Jo+J2n6oPiQjxfbKkkCtZpv/s+W1XOkmR9HXZEcLvk8zi3z48bdeToHWMtcNJSTKMyD0BhJOrOGx4fgl9YlSTm3nBMNbaMKWoE7Ky0/JCLUcXlOj4xFrsvI9SKFQM2RI2T2bHs7HPg5u3U49bbEejc6I4y/8RQR3okUaL5/WQHybiu5HRUqRc4Zl3kR7FLW6XoNid2hnu829WwRQHGVxM06EU4I7vPUlkjuaduhfc9cqud3e/N3HrJKLP45GUUg0FbFm3MtQXywPbr6bA/W6aeN/7bPJO+kzY2wZFzQhCnfXJT54QpiLSnk2JLMyUYbzWFk56h3G+nLKMRJostilZAHIq071qItrhez9fN9SWvQ8vIRjwtg9F4/5b9aSyGtkBPwfZvKW5yloCm85SNZe0NRwz3mRh4YS5MHyAhIt0AOh8VrqcftZ4nqTMI6OSogq+Eeppl1nL06dm06nU2nFMlzX753L7QZS9JaSEvoTBn5Vvj4yX/R/Y4jHXMsL2FX8XoU1VJxU0+UYJ0iuxQrTm7POkXUnvT+Y4ALTeUwpl+ePjQeAyHRYWIwGPM0aczrc5ldTf166Lq2Q6r+2yj8m1kRA/rGsLHZ8BhZFq4c2eDAqYX8eXOzqODAuHjfyC8ML0PRx7cXPfdIuoPoQnMrq9l/M5KI4u2MnCXWCNfRNkZ0T8WXktJgyjGzxxFy3P4oTGqBvgVAxEiP5wAKlVElyUv2Ri/KDrCQImM+KX6rdbeW0VNaLZ7kmerFcbw4svHwro695kPez0tgNffQOEaxgurvc08UiHk1eSTcgi2nRSpiMklIr/e+DTyIb/vHeq52C3vEhN74Kfp4Mwl4DQxY7Rq1sezSqvYWBcHzGYEVjPMMcfRCR3N4ht+cL90dxGvV2Lox2kAB5FgyFCr0xfPYpiCuxTrCQLTyUVnHFbES9FAS4IudqW/JgAweVBMAPl2TS8S5VKl5UMjepYQCL5a5DS9etTceueDGOXpsPtuVFnefu2l+JdptaQt230Qwp1lfZrOighn3FVzYRY1hP8+ubH5pnRTDR9NSxAB3CcQFu+hFOcUJ3wVIVlw71xI8VenSxzDa5WNDet+zRO/KgZx5zGCyB+xFrjK5k1eedT3d5l1u7TFghGhNCxMvALcf3FRbzdkrVn4g4X6qojaHp7IMLinx0PawTssjgEK6nYF8pXOxJtq2Pvf7PaQa5dQm23vx3MymibHKDyRWNWVioSOvtuZgssM4zZyORsb5t9mtuQIscMFed0MRGc1LGsYvAh/Zl4Bdte53TUJZ4cW6BMHklV9ShOx8hEtPi9tUkhkLC/Fl6L2Ok/qXAHL9HnQRxkbQkZAINgvH26VubYIvw7TORYeIkn81MCYtNBL1vrnQNRudco0yPQZKHSdToceK/oFJPk138DuCdIB9fGzFTuD3Fi11Ow3Gc5TWeB/QAGHf0TGsIi4ZpRl0o9NfrbzqUNSyxWoyWh0jVXNitUatxNlMwhZiXJ5oKPe744jYetmT56mUs6dwESLAxACZX8+2/8zhPfMFgMWSUUvd//fjTzPxpS1HvyAMX6CTPKlO4RW9TkHFrug3GnIuSOwIOQz1CNaHIYt+3IpRdxpNavnlKtvOdrU8F4wGyy/VS0Yh3X92AKnmJuCJBiAyGbo/ZDIMUbv9OBfFAFaCYrrI8GiPq4xW4VDRWpnpg4JVl7+5Xq0oRn9kVuVfNPVRWZ1vYbfkdyq34cQ/yg2qZF+BeWgn9seynQIjHhZERwHveETnG/oFLQpWz+tGZ6uVAniYUY5Bxpe8jRCmQv0TyZGpFtxAjRTPXzHVhiGQ+mpGA+pLMUnleWMVhlOSrllKHwzz48WSf6HaRJzkf/SqPUP7LhlEX3+GN3UohkZyxZXkHdQxp/2rXHIMsboqeTcAP7hUXptVFgfDLylapkBPVncqv4f4sXhyKMgB4DwxLqFs62AjQ1y03KPgpyC8tiQC/0ccyYrmq6K9uDoOSRxmkbeLL8cwwaSh8YJTNNPapAJz+2YlkaI2xvJaWb74i673fJIXaQeMjWhDTgzi+WgknRMxRG2Qcx0n0SVbhrqoOiPyLCmbLewL/Hp99imZ/grwOqy7hS+pGB3RFpwqYBlj7PaICumzASl1zPXYoxce3qLXavUvqDnDc9SqvcUdHzGUyT2UW6iOM3Dhm5G9J7RfHvx/jWrWcI9ha8bYxz6pV6kS6hOgc3wFvavuWI0ahEu+c00+mP6BT/f8kPz2pZhJMM2uKn04kP0kNehPRQOSxci+F9IJ/5pMsJtsaBJSftUkhg1XjF0/36pyiOrF8bEU+JY7maJ8/XwO4umXbOhzYdsvL1HiqLU9Sr37gZ5NFw/UpGvQosK+G+/TiTnh0nKHyTiavgUQuxJTd2WmiRXYWaQDyrm7c4FtXkufj0g9WB9/Vu2jN7YUid62Qg2rW1c0xjoYsQYRclnpUa+qrK8e6SROiUU/fFSWhfl7pQs7B6YoorpjxGTT9j+mLTo/SN7Dj01ftPEfsdK38fl+mgv25ZLiD+Ipfp4MzweBNn64kykfUq/+nJ25rdXD4H/uVDjyEZKbiNLzZG8m4jYeHIKRsbceC9dhzHpahG6M5WCy4iwQQMNIWtTtD5DPOYDpOm3BJlhAzJhFeqKexQYXHznRPwb9xvfawPFuyKIHOAkIgqKT/XYxHMQ69sz/2T576VNcXit8Rxo3anc/sYUgvGbu8NmhAyVKFTp4jGoGtVHIzqnARkj/Jcg+bMqG1O70FMkaoiin2jXu7VKOp/NZF7fACK25zRDMUnVkg4B+cHkLEXVqTTYr/XcY68Reigh+HDrREvWXh6TWKN2wEDWwD5QkTxE/saozudPdJOySDTJCybUTxXPxNBRi0Tynz0hJsdL/5mtwl1Ape1fY7Xc7Omz5/osgV7+KKsEUEhVZpKjp9IFljoS94Saj6y2fpJGQvYDOEaurMAYuYBg0q8wrG61kgpn1ayGxi75JAoJEQ30H655XHWcDZD5IR+1biAq6PPTMJgnurM40QSvC7yAzDy4KI5jWTyzmhy80fGnGULMlimqOanC4r8gA+PkyoN+OevwKbl5ye3/S4RhFv5BQbCupB9Ddi9t482YXiXUeLWxCAPzbtVUxOLxea8OUa2ZXf9N87T4FGd79eIJUlkB6c8/kSoe6O2Wdn3bVBa3ifJoKKYgoK7eOjr3LKUNpWAGvjWPVFmmn6r8T70m3cR+4kcswxtkCKsYWh908N6tE7/owwxFUWiCQwHS6yM1fXHrGwRz3tnUtQzFiIUSnsbmdUjWosBuW01dUaKCNZpPt1vZ//+RqkZvj4OlTh1Wkhj+iEAIbWYHwyc9XTp33kZ1Kznu6bgKDIdX8q0XuRgeRdzG79ORs+YREfCru9BXsec3CRCLm8AwWYnx6JLdu6bbBqpp5UavBCTuQyGD149gGRVwgx+lfSJzXy9oTgRj+qCKhHWN9iShXD51cBA6L2KmphBvwyxsLuJb+NVgcl5PuIkZkc4/We4VvsrTBubIg3YeHI1aNn8BKFyWf6EJNkDKnfGg21fU2xfgXmQM1hJGxe8gOCt/l0WIESNqz4plyGPoFvuCU9+5PzS567r9Ieu0Nc231x1ougDNS72yCuJSL6HuFnx+8MtbD18hPyk2aWONUBSdURT8BmH/DEb5J8bD/0zjbu+1yvAZ7uOuBnIllUz03H2LPiS/lVscE0JFwEPqiyN9ke8ZfxDWGVeHD8OuWJMpTIHxqtsn85r5O8ulNwyA2LLZTKGLellce+Wu/Jw4Ez/cs+y3yPwkK0TN6zlEgPTJc/thQ1svaIwUPHrP06ggmWG+t6W+nWGW72cBdHgXjLSeV8qizkuAe7Z8HjqM0JN28GGH5iRSQpGkYlSggCJILfzNhmpgKJ3KBdeQ5GiW/fgkz2fehxIe2nlpUxs4Na9vis1MOKruM74thDvNKko9Yld/14HKCwKbW8qwL6LiiE441Mw0NXcbb/3IsQV7IinNqJ1qOy5bX0mjHR297joUyWngSc0p8dsPj8Yv5w1s7XOWlZYN4t8jLxEaVU1Ktpp7DvnQf3L9udc70Lpz1+9Ez+09hdFCbHgfyTNc8mXcjyeCSazHsnMdzf/l+KoXQie3tOTQJvG+klWf02Z550AYH45TC1XbvvvuuF4MIka+50S2nJHC2GkmBH8xVb7FWr6sZkEMJk0LYAlfs7Brq9KJAY5BLCbEWqUiohKluupBnpGP5019Ix8TCXsLlRcDjZ1YVYvL8mdyd1JyN3l1QQa2y+htBBy8PzdnrFCOTGpJJMlYjs61ohRZuRECsZnBSne+UPlwhmad4coSqaPh5pl2rAed6SQYAe4G9A9ObQTI22XbixUOuxBGkLLohh0lE/uAVXQRuUjYV3vvk34mgQk1guQeRLmxFGYobwCipvRuQUnQS4zmY6pRgQk9NJzltwbmJzgqUeAzGmesk9i9w38uG462i7FoWhOAGnuTSb5hxZgmi5hVeJD13dAjCn/mVaco/eUUgXit93pgI+Y6c2FK8NtLt26fJC+NSKrw2SPp37dLtA8AkjKcmWpOGxXZxKbC7RednXAE+Jco8aY3IJ9KshfXBqyTLe99SAVjzuYSXsDd9F4rcW/n6Hj3lNkbZDRaHpV5wgf2r82ExfTdoYGNyn+1+lA7dJ/zIB7rVne0bLvzT9siUIZpOWrWTiidm9iSb53hiNPH5NSbAkVeOzA0IMXjGuWXlFlHfc6rtZa1JmsnTZhPN/EbL/6cEjQhJ+N087VFAatLZmlsqdA8MK80dFFj4c6EsCpDi2SbCKgXgU9CDBr8GazAqa/A4MGjKGdjXD2r8vof/tKcTdk/SqxNb1h52g0BkRltfzzU09cOqVAGDswMam7AAr107kmx8Yn1QhngVNJKjKuXbku4++QtmmMFdBGr26IDepSOGdrrThJjaEW1Qb4HOqQmhUXqVjxpfREX3Sb6RDXrk0Lc6mEcZPz4pNB+XUnqJYjYc370ASuob8NO9ohkzAi3PumWEIUmKa9xZoR/mXEb12H2lm8910F+cWNSvA9/nDAz2Wt0kPvuXkRLSQoOBJT7dkS4vFo0risZtyXsIirt16AIcaXtnXZns70J0f5Wrp0TbytRBt0kWt0PjcA/YZzZd6GluymI0h4s2h7fe4CGcDibCb6nVktJ7rZaF+3nID7iYq00VSAbA7GgunJOEYDXQdb+AtPSxY8gvhoQN6Vuj34njpDMapA1oKzaK5gm0tNEzUGS1dhybuJh3IayjJQEPIryfsm85jXpa07wb0T+ciIN7pT8W1dgdc6Xk/xGI/E0lwJTDxWyqa1O0rz9w7Hqm24z+FXG+t2kD8Y29TeunWhOPeXgAZMf/XkgxAxuKN0xE/sWmj9mtfELId3YgqFnxb3czG96QgjdzlXvvAHcV1F5ittGQkXt4a8BYOKofvDVTokVRrpWI85XTHUDhqJlv/afl+ubU9E02D1/wX2bAfJ808xlurNdZ0XtKZhazKzyBsPeq5Q8WjopfDRYeVALl5edIoaQ9lUmY6AiCLZ7A+letcG7X+Liy3Lw16DeWRS4EAhxM0vMvzYFhTTf0+xTZabtJCe4lMNpest1PSyEeCpWfmHu23FLqBXzFGYkpIxSae2AvnhePvF+j0umSmHw0CkGuv4T+nh5k6TqXsi4l8EkX95uRDmT6/tM7CIawVlJMjWAvjHJxSxB2LlEffQSM9dQob0i768MLRB/jHeFM+MIlOr2yGTtYW/CnC23eJIV8g1txsita/ONwqlkU+jE0ITRrjhtDvX1fwGgF+NYXTPwjgop5D9mJKHV+0JJpY4Z7I0zB3cUfeFGQKOCNR63HvDw2mpI4bvOK9W9U2Bv6ZNSLvN8oM8duTZCjmHK10NiPuhn2PENU2WVESw9lGJq7mAjDrBlpTT8JQik3aeZh3SvDMmBEgeWkc36DaqAhvLCZJtmZQaqSBm72rvhle9FAw2G9QJrU+1VopdNLfDNJYXL7dy/9et9b9u8VlbkkHMAEfh0c5NR/b707zNa7k3VSy+mwvzUigYjXqzAm5itYYbON1rhxqzoIFCYcHUSFJHAtIcrqE8abf1wAZJX/HrurvWAZpJbPRatofIp3xRtp6tlh9qbobB+hv8K/k3Y++NW9c4fItRdDVeJ3aZopsseMqyuPzujF2ZcC0IzO5LmzvsIIgkU5+rkmFGjdVBtQYxePsE0UCLdyhxXoxtz18IMRPq1IWBtZvQtuMipci0lkkXixU7T8rtDGshvX6xFJO+HhdViFbLKjd/LihcIvKueSF1V3WW4PKt20kf1/rExP0a90Ym0VxLrsv5NjOOL7WfEJkFg2LlUw2XIVTEPOn7LCzAilAOLHJO8P3ygu1QfrKuXOjS+5i0TZqJwruZ132DgY316NdLORRB9tUIHjnGjWDnQNqyMWtLFxFiy5LYrhYYpZpiLZTpvj14WH9GbLYUCdQL/bqyh4qskFRzLmHgyYN/LQBAHIlneeTW7Eknjpy3AKC8qa/+vO+zqlgLxBz/g5kw6bD1cgH/Z1YTUOI2MmZVYy5w9l/aD9ndaafbOn4xXP4GqAjxCgzhb1NFs+QxBnsROz0flwQotPOu6B6bpZV5oWxOKoRMM+YxHGkgbp7rqJKOAJO8q193ag9Xib6IhInqy9GNs04am/6vCctJjOAt+cKWb/AumGk4WCxxxbT5MZYNF9fOI/7R4gurRIbRbvjrvVi19O549YSaMqU2e6nhcchD67tqWdzT8Jf7kSJNopKXm0hdsRYM4UXjlsZHt0LknVauGHPNy579MA48XqeZU2IPKBH3jgU2aZgKKBeDMyQhDz8FuzL+9x9IRLi/jXcwCqkPJsPD2mFcZxDuhybMerkJAuzfBaOrBtAhy3xmYL3GhNfyqrrQ131h/teIyk/BjqDoEg6MvdoVL0PXa2ZufNj3dPXLn7WGxNE4sUkAw91i3L/EzIEnLKM86TgMXPiMyWLMyFDaWMzh32e5ZQVBtVeTH0sgTFVYRvti9X3NLtuxAjTnKZ/EejXOFgar54UwsHuQuXNmOEh8ihwCa1HtS5gAwI+rN/D+kbyKWrA7iKZIIEWoUixF9KmbGNQOvAsGIx/urx0VxokrdkOrfZ+w/84+3sjABwnDOwHjStwDsfMF4Rs3EeyEGORfVmk6FXDz3mUrp1hNsdcYjOVDTs3ZY9ov1U1C0/zDeKxGk4/lcKvLkFu10nA/NcS5fD8yEDOqGILqNmMUCmBI0mCVWi4nQtGdMj4t2Zb6kEOYrgFUBma/u4TbKEgANLsBN987GgVD0G6lqHXjZzkdg4xuwRpMbLh7l2IsemfYw6HKAwRqgkIPvgkGrLeebpluUBP4KGWKeSIYY3fYb1ypPtIlTTV2qmhKzwhgfhOEJwQWLKGMctFTLIt5+4UzEYdT/iZc7Ulz8rJarTC54vuYJQ2jKvoUtvFeeHXezu5OzhBDkhHu3joqucyLRsUHhF38/6iT6oKDNDj1tE/PNwysr9ZuVKKMcGelxvNV2v38+301xHZQQ3HlTk9/g2/1PR7/ax09/SVvgej+MuRKIYrSveDPi8AktBb/ioSfqNaqFa/ZZ0I17cxMTdz6IDilMVSY5clhA4lYr3ezolJCXTguZHga2TKszGdkzAC+mhymr4U8d9kjoi2o/YHlH93le+YWURAp8cqbkaaKcmZHKle0g/iw1R7r9+c+mCBCAuqzD2rYUTWbYy7NAxDhj6mViofm2zBvD2vH9eCG+MDLqgzZNvwOIz6dx2iop4XSMn1vhEtNIxgd8gI8QaB1dE56VKNyNuDlSGIeOqjME7NrGtdhDEtVqyBUhtAyWTVRb7xDIjK5S/9RyFf4XWGJGKRe8SZV5rsXdLC3ydFc1x2m4Lm3Y/Jv/5Mmyc2hHB6WDq+vJmCGSGtYqdxbs5vCcN2uBkTvaZs6foQsp+mbI8SLYY6kJUW5wKQdDfKYObwVMdboaMVMHqspYCSocLfzrwEZJ9w8Hf0mD2gw780WefFNjm/HVCoBjJlSTfAugZx4O8AeByy3MV8332BwM8aIwwYzdC92+vaQKaLtJMsfy64Vlig8pYyggwmJMh0Bfg0adkEAbgphS0vSy3pePYjOK0tDCIpCiqMBoRnsEy3E1KX1BrnvT1275MpnlM+Dz2XeQwy7A9jg/KEkKjQ6UjJkmRi4KW3zE5Z0tVZ4hYjigpXwb/rcEK0DEC8Ivy2poLu4hHEhF001jL1zXbElmmqk24relvdCs7kubTz+/rErOXqlfolmEJ9ZNUMgOU1BybB3vuDYHMD8H7aA4tqxgIQCMblF3xZMNs3vcr0a58ImYDyaVQvZsNVmGGqT4FWsJ+6TkSbm7pMsC/bTcM8/eBjS6In5agf7DJ08L+jMJZUbE2LbvICAU5F1fzk48hxe3DE5DbQ4IyqRYliXefNHWrc+/g9L1Pxeef+Y8xft8yUDVT1/2DDojwMUjE7jRBj/xFfKdYYlswlWEoOmS05xuLjw7eEGwhNBWUffbNnubVPzuzEwM7mzXZmOiRDDnpqpWh1IgTGaVhE8MhY2nVI4H9HxIeJQ+vU3+xktTB0LhDbPeCPY3AWOS//7fdWs0dixw5ZJu/Cy2l7xTQsr5ztFg6noPqCKjwqyRiNgbaG5QNubWsjEH1YvovkeRQWqd2Ty7ZcivXR8tjm5qGEdZb38PUUADjpr1H4s2PzbBWrSDEQ35cxSKnLbuUztGV5/33w0S9ySKmfuq0qWZdURSQN41TCUmKJPnlNA8vrHtVqAzSvOKDsf6Q5LzI5B4yFzVNm0aEGKJ28QCawjKUqU0PG2/VECoBgChgmUW0P8oZgEzxLFSzAm8WUNtYFvlNKeXs72fJGG72ab+/SDR6Y/Crn6iHdYcSj/ARYujUva8sJ6QDdFqZ6IXyjyxwXcmorvgE4FHyjBBI3q0yJjuncnE9AP4e89400kyB1w6R6eq6TjY76odE1cHfS617xibKacm7RsARhESrq3QigdEIhdpZzLrBE5dW0HlhInFxVylxBUtGTh9bwIzXMImhVR4oXCHycrSWQKF47XlAygO0o0epIRtBX/KUQrdkOHpvm0qX/0HQJOc0vB1fLkZHqkUi86DHYmoT0CCTh21GZtp/GhegMUbM8tkTTo1SqvXC9FnT741ZneAAklL376Votx7qWXXJtrpiHcPAzJ4X+J2MHmZaOizicxDAWdWyHjn7coOcQH14eFuzMQ65x8GDCsRB65REhLAZ9xTZaYzTqlFRbqOaeO0SFsiDPkH7ArqfzW8WuTthblYRttHDP/yVREFcW/Abp9HDasFsltTuACEn7SVMlWqfhyCjMOu1Si4x0oHcjre9DXkMYI0RE4D7Grupa8hKBVR9xGe+sd+w66bdVU25Zn/WmAT4MmBLOaKGhxgLfgmZ9cFaasgQW36WIMsA+VKKYmISycOT4xMJDQSvhEv3OWhyCgznZvUxB1Uo+nFz7PoCmfkJNwe9uRoMvJYdS4J0ZfqZFFkCrhIzq1HBlzQ348MJbT8hoXRX8lprcaXmVN6YhfYWqdUgJR/SKn5Etm8FhE01EWSXj3DnkfgltKKJxYDqtpSEK5sQsubLTx5ttHxzwT5cx1gEwlrLwl9FS39TuCqgXXhRrEKH2s8LRmu8GhcL2JJMItH85CuUwrsUW1sWmdNEFM9uMXJbHJnmsFGZaDYDjoxgYNZbd3lIHGSu6pJuX23Flk48bg/6ozXiON5hAmShmNqHdmeCiSP7pyNRsohAZJR9gLbw54YRa6BQjvCI8lx3iFgiPNxnqhuRUx8LNIKayE8DCMFBygwWWqID14771eU4kdx26nW6hsBrE2quNiRjy0/AZ+FqhbOuxbGMj9kDVjXE+uGwZA64RxOwq3tmOMPQrLo5HKay8tg+b2uwXg0TIzfbOxhcdnOLmkD2CBOTQYd7xe67+sBihM9WvWXEzJ+cy1A8hy9aUmkr2EbT5gttrJL0GZX0d3fuRLgVTVabIHnZo2jkd+N4gaxyqnGJ8lGmzDdhPtyw7Rp7Wgwm46A/oSDB2EqAJzH1gBpAaC2QOMdQ7kCAeBS/snIbjKK0OcH38FXjVGzMkKmfOX47oJL/4AZ0JR9yw5icQlL/hOpSZ86MQHMd1q/rezG6yBByii/YN29BjunFmiuHzo5GK/J4FKE1QjiuQ3nGunIBD7wxWywmxlyMvBydaOAA0FfPuwBjmwk+8U3qGquJqn0ZeLDXVlAN4j3VTpUz9uNEgaQmcUG/fMGgrkmDJQ/PqD11h0BWcnaSyLuIc7aPZJ2tT2iNcpNAhP2yva7WvY2I/2fn3rtbyno5Ix4gX4YsWCNG/w81XNFNds1URE/sbaIW0fITqMzFyzXGpsM5NuvBLLEP/JyKJkViMLk9ySxy7Vut1fM1c4vvJY2InL/jFgjzMvG2qaFoWEVsMC2YTFPWMUQT/V15H1CxSkhqQutPzlyk3SbraTEF+zlq2VZa2xWY+dj7FbOGsQexOjCfoA2mil8/l6+FXlVeq7arOCLZokoUaaLlqw+Or9EMhi8wqpe0dCjWSI22Q0n5pUhGebzZaMyBo0pSRWVocYqdGZQxz78PRB5z7YKwyCmgnLu2P729IKpfdqReiA/DOiZ8p1us+YSDf3vdCIQcLAyvcfqoKfLsPCtaemHT1F98cuGoUtlRE6N1A0BCzBlZy/4RpBsWkTonAqvHrLRDvhHGeWSSaPqqWWtO+XKKiWGjOEOuCGvt1A/FD6eicmYe9zxyW/wuFJ0KThf2CAAyIH4ZblfzfTdNhiUlxQIQ/SLTWmgsis0XLG+GNJk+w1Yap8bnf3QBQ6WW7+Wb3HVgg4PEp1EaWVAhf6nx+a6SOZgxgPNgC52aNPfzcME9kniDqjRI1rpIhRsedWkee2d43FOkZT8/TgcROVZ76fOw76rCtYDYQrLkGpe9bEiCIrbFmdsIWmSdpRvhCcvH+z3H5IZhWYAY2h3iMWGCO4jph+brckdek4gheo+x1ui4HhqlSSQ/2BNk4iMSJD1gchrpVYgOc7gRthc21jl7m0Up2TsjnyADnk6F8U68Ii5Ka0dlvsStIE78ApqPvzAtx/stCPVUL66XrLuKZhRXhhORMD60oiJ3Cj9G0IuqQaKyVia2NXEocWlMAlQT33ynP48TBWKD4aUBfS4Hp85drOY4YmGljJ2puFhtBsRGgoqHuXN2p4iviT/VWbEot8/SHu8NjkCKE3weVqH3a9Ch/bmzFgfrk8ycX+aqKmdLM+9UTaZWySN+yNLlN7ZqQl0lq6wyMNrts6EV40x6Tyv9RPSqMZqCi1O2FlT3t3orgMBqJ3F0+iPwkX398d9TV5W3xg0E2FOcqpGzk29aEU86YCdPGgJCaY9L/nyvlvevG1KuJYwAXaisNv940ziFrDoFJPqskY84hZGK28JUTAn4a5CtRhyU4szGscRGy9zKN/3cHdfTx+uXOgXq/Yt8n3Y3JnuRjks7CVrRKOYIeF8n+CXjrER6v0LIRYXdYbW8H4w7kkVoGHOtzinNQHAsZxYaxpUwmA9AtPrygeVT0w8oIZeq1yAgAWHM/i/ul97Hx8PrD0swyGjqTrAjh8tuqdur2lF/OWu3D/rX3Rjxm9FcWFXV6kwvUuI7bG8DV5Pxv4bkMkuxmH+pl9Cik41H1KdOSYUtkZ5EvSVNvuoWBfuZ4FrI5AlhJ/YKeWvuaYtf1TYpfArtMquz4To1Fti0YG9GNxfVRB2+b/EjI+cTUvrs2bvp7Tz9cj1723/E+T2k5wV0QYzpmG2KaLRiiZbnBqse6oLiGUbrH8SJHVLp5MmdQCxgtat6xX4+6+IZDJ8P9Ov6ZA9S90xbkM8qZ4csLS1VoROBSGSUburjyWPoZYC29MxmwLAjHo/5/PATdSSZoel6oQPkdjfhp74FhnbMPN/zzWYoDM/3hdRffqDie1w9SJzc92I7bdG0C1cNuYjJ/AjR2FTjk0dAWX5P7y3a7/si+SVhwhCDFyxsWoJHijFCmqx8MK4M6Btm+qopytzAMULI2eOsPXkUiv1cZC47tvLAWevvtxgRcVTFXtoVmpMTWqVTikx49fx8LlY2QebWRUBQ6gxR3fd4tS2gnnUL8/5ZkO1o+fZidXKmdNAxG6zQ+TwBnXNwwNZTRTGZfXBVj6THXO2EA5e/2KmdyBHuM3EDKCkzibZaY10Av1KDlDEJ14Rkk1PtUXT5081PD0zeS7XtEosWdr0C5qxj6fmCeIepll1YFPxSMqe3gX9XxDoSpcW+pbyopCloKAJrodxtcwjC9cJNco+v8MmhYkjys1VN6a1PCxK+NMJwqaBpd59Y08AsdriWAK66aYyOF7aQ3GnqQWCbaTprhltt7g4XTnw4cysAkX3+LwRJWydxKTjM5s6ewlaiyU7UwY9zR9otZC41TXfOxXUQWJeCLa7WRnjl76ifyJvpnwPQKeWYd+SmncFVJ8G8srHfyraXx3C3iFB04ojpY2SJ5HMmnUQ5iJb05+5b7y2ANVIFcIrowP0/kpzv2ymvb5MjDE5+TN2GEhzWITs310BMbI7qsqx0L4IjMS6mTQNp6k3eWEkn4fnqg2u2C6pTitPOAt43y5vP4C+0T3mRrMWXMWWhKNJQr7H1sVo+nHK3oL3TAZYp31WObYkI88cUcWsX2Ascgck2kyKR4aag77h6Y8rq0xubx3dMm/Lx2FXTKI1pOGfVRiccVgRMR+5r9lT1QJ+40pOJYg+q+rce74wvWCCB8Eele07mKImcywScdJuJCue737gwIymKBtiIiU1GJmVvpkKRPZyMXpi2lZccjGWjZ7RIpbBh/CYFDmiI7ah9k44lmqQPaaw+FGh1N1KQbtyVrYtJJmvCibYUrShxzCdxMpwV+iVfnXHeAbZn+LfEv03x26lGUmYLmFUZTqA21xUX401rjLUsQPWuGtzJSDJsm4iTF8Gnc5NVyCEGFBZOYGlfVDWBENJEvIsGg/d8rkxkKRYaLGZHilxTGEW9YSObJjEejw/u8Tk6devbZ5AIMF72KjAnneO/Hl8mPHWHFrDcURbJFFuh8qm67kwECN0PcMOZYd86yhAtRdRUpRUxNsLvelXUCSuzqq2Dt9K+aLMiZkJA3av39pCoCHzsCusdxhiC07lYJVp1j1qKWFufGPiwUOsE68UcQjxyuOQaeGtjah97iUKP5vaIu+rx/w8r/mjhtzUf70Pe9EuIrnYK7elu0uJIGR4Fc9LrO2QXcT7TMx3HIfjJONzrOJwXQzRuV6TBMGBioWmeiBm2RPCn+EkSxYEbBwMcUcJnsD6lY8JM9a7Z2WB22LhiGIJoZ4XeoD8B6CqzeuqRK+EvoB7NJ6bXimFkiXiT4iSHdnMuvlDASlIQWABDyGIqe/2GWunBs7iyI2xyftA/mE+LhhaXAygPnTjM9AxIN+Y3gtWLvfi8KPEzNueXdPRVfPmcYNDjXoNiRs5hF/BIVcmxTC3TW202qehA9SFL1d+yD8H3JJc6CPXda1RDGbuOsVjaPhi8rl2ZI6tRoK8LtgnP6xqsbWv1jwU2AnvlGLZLZHIaarcUHx8/GKxNPmGf+yOCE5zsDjLf8MewnKeeFAiZ1UkxzcC2ve0ARCJImoloeHYnNZ3S45zuBn9HTbyyfTSa8MUq2qrgQnj/RbBvBi1K5o/f7QPYCKeElZj85Oru+Y1+VeS6LcMONTPLqY7014Skihjca8yr8nWOAcYpGTKPqfyYNyvcVPNHfrE+nvFkJZrTnLinaE5hKCHJT34p0XclmCX/aEqJVcZXTjvt8Jf2leVziDwNlqahTnL1+AX4lr9O5eq34XjXgXcqWCNSErNlMCkgeSvsZS1AQoDKuTL9O73+OO1fpSm4BxEMDHCuJYxxEb+4D9pbBxrWasm0KttqLuHdOJThTk/S12tvy5piOBifa3H8zvUh8tY5i1OLvwVvvYSZqDHRbrApWTdOOwqUuKffNBZ6UOizg2JHgM0Z555bo2bFHODbzMp+E51vG82jtrOh9UAS4Ze01VHZbpJ01zpMZCpzWgLoYTuiwzOoKZ1gqLHF1+NqkQjwZeEPlJ24VO+XIclVXBzaBy6FAx9SIzwFbF8CBzVvmPN6TnfegTqCaulG6HVVG8pu7uqQ2K4FGj/r6zDUGlf+oRqF8IcMlIGq59lMYmcGkcwYpfaMVNbFbsgACKhbY7wIbpoaKofPTu0ipydAeViQUvGWWKXjnOGFi9b26ltmzeorlAVP9HImRVQ5mbVV+vYcdVOWIYkoW/IrQqGnVc55TV+Ww3I7uU4M/0ok6SFms1WvLek7Dhlc/AzEDt5+m47M3YGb25f+AYr3ncFpyQe9PnCP6nYCx3+PBWcNZdpht6oYURTVx7aEeu1DMHvadCzj4AE75NBMRlaXkoCVAcjgA83KBcK94mfhKrckIjZjPDqovgH2oxzwFGZDZqh0xUI4sNGjpXIJyZIV441mf2raAWc4QXTdZgDVGY+JqlkcW0kxwFtBiKW+EwibNItlRGfWYQ6B7V+Oxxt4JawI4kKSYqFAQsCEJ6wUc4H/oNDep1bUz7yKVVLGd41PyI3q07ee3lKmPtDHl+7He1e5OqQWmEUFu+zz0oY77ilCzJfdghwT7erNeytMnBTO8Yr2gbdhZloBfEH4vefvuGD3Sm/AHEUW9V7R0adCoUbDdl6/EJIOtXJeeU0gArmoDLgPukpI5+BzsJSvFkvBgdTd8NbaTvdw0m8dy52JaXw8xYQ+K6M1a+pWGzMtTItyIN+5k1L0rGhVJ26JoenpE0N+1vEstBKlQAxn4NmyIjF/F/7CliYzK+G8eOaeqnLS7s1SXXNO+9LTRaG58yO7ZVAJhTv9TAExmFMOeis84fAlXi5dPy+SItRO9gdOLdmfZfbJvYFjEh1OcSno4i03N1PnikVxAu4AJCjedZ/ihpDd3DnA7vmLmBkG4UthaukEK+jIRerwC3Eu61YFlMc6hhCX0LMKO2UYtCPKXn2ojsDfLH6q7eBpFIEkMx8quLeW6T7Q7D+sgW6MoUTU9OwEp8HndNsoD9KRjrAYTBYLBDeTYgXWka+hkDF7vW4smP0sFV2yCsO23LNX+PzzRSYbQT9fbhJV5RhoJR4EnUiBgPuABdS0cG0i+UBLhYYcJFPAL6Wjt7lIXOBM3kBCt2P/nETJUW+xaFm2Zp1vMtZ0g8XfPA+8OpQ3c3b1BbDmwLKWnm/yQwYxdkP3DgQ2DynoIHdz3PTrxsssFCrFA9ezp/hUSQxt1/KgJllkmRJJYuN9VsGa3NhIGjAznlSDxJ6npU+fFuOZG2jx5SiHTKq57BpirrBEv7AatMMVE57/HkCElTweh1KGQzWlVvjcJbs8OBK4dIftb0JX5fWdIj0pDh/1qsjmuoB5MYzmcBtM1jheAIqFySPbLeJPzFObv/ugesRRYE0FEPDfPtwYKh2f3HjXmYxQbAplyIHR+n+PsQ/zLF9xabcxFH0rUKAJB3EV++zen/oFpK7XKTM+4TVUMP4dBSbhIhr7TGRwqnVPfatj8iBlnXX0HI9IxTApJfpm0Sgz72+9cgb17/MTkFRDRyAaXrl51NVUeM4BCPvC7Vboj7ED1nFcayF+a3p7vSW7TjpzXxzUJGD4gvdVln3Kg2rDzKuUnE5YLgzj8LhJ1NAV/0Ls1RdMCqiLP62G+lsgLa3+r7ya6mAyilPd3DKoqvja6RSiGLs5izelJ7bnQIXU98If95FmFChwo5W9GSa3tCZGZJOzRwzLfDq0a+XMVNf24XP5SR0udXwWhXpjfSxgGWUCYHsWhH934LBXXRMCxI+27isNM3m6JpJ/QZ4J/G0/js8x1+fhiN4YSEYI6r7TfrvpLGi4NQWAeXPNhzLSQ4VnMfZKyAY53bHkmk5zcdi5+/8Jah1Vmdn6as2SdGiJKnf71kzjqGw/59AkBKCmtHQGqm2yeju8npS3sgoomSOzcv1UV5J5RGLGnNBIDBvB303W22qQmR4g6S7bA6QPkV/G3CpBbcYDteB7R90Ts2iITeCMcMSLReSjWKpKP6qztQOclciLzNzPw0yIVIS0u+zUPA55rGvsgYHGqnb+DFASxhyNuYYWfEiUPHJjrrEnRflMmO3gkw6Tz18RyXloEg9Z8vWn3Oc68SC5+HSXzyyZFqM5GMPck7wqNjCbbUba+eeFpuGr2Hw6XyAJ6XuKL6NTvqtC7nOMG3K0lskE8RkpW9rm7rYhxb20pkDMH9s/AxCv5lxuYl7Xz7vH7AFCPb7xSyqx5mSecDjb4BzB4j/MAyyXv2tkOX5czWWzELyG1yXEJyzyR+Xrjt7oqLmgeJ5K3bdT/sO7VYHo+uCjxwQ9L3bkn0O/rQWiXg6wwi8dfy8CyZKABfbP2bjJ6vFN4JJ7b0R8oKivMjXyuIyB2Q0E0EohKzFHCEGsjw++14aYSVC0L0aGTfiJAEPyc4QropTgiY/VgcwXYjRN77ixxMXKY5TqrsLdduxGfCMo6wsmpTU/khjuCzx5e2Yqvxm5BS2cs5KtdqueQBjF/uGM37LOAEpPW4jh9Qz6ErVMqh7P3l236cNuL+7LyX0ab7vzF+wR3cDukXHsqvwsQYqtZF/Xv9D4R3hzKDgRtAA+svytDxP84LKya906bOrMoWk8LBqP5IWwImxJOMUfGx+ygysZXYkTtahNszhhz0J/j4EjkGH2JEx2z1gC86vRXZ9tFuq5ui4dlC3brTU1EOPdnLaFynckKZ4MGvUOqR310yl0q9bxTr98ps/49OE06o6WynF5o5t+9EFpTRapUZmi3mZb03YGyhnq8WIOdulGstdAS3emAkUmHCnvSvlsgOJt3iok/RL7hcvLM3SsUUHork9g+7AJoCakzejb4H+6ufzSMysYJ0E4PJbXO9YlN9k9GeaZ654Wl9RbZnFBMLxKpcOgG0TwgRMp3SG2m/o4gZ0rX8kIJhyOdMM1Uh1AEjXd+ZbSo73UefDxKAY3JmqZCi6Wc8Ay7AxPaPw6hthX/hY9rQp4WvR7egoQsvWkjpqm7EH/mDJTBCWZLQxkmhrpjD8jEpC7BeyDaajL9TfzBpcqnXaku9ucZRihI94Aiu5+wvlIrGiH31kPnEIDNUVBeA4zZ5RsdoQZnZI8KzHrWbTd5HHziY+g2PfTnMTbB8fLCQXCDvJHtz2puKmuGPjRpMMlinP53g8CyI4k7P6BxxMbRkVzjfM512ky33Z+ijuzyPhxqFC5TmQ/hpKXJXSwvpn+rxksmSmGgZ0Gsh7QnXiAxPEwwgHJSTbbOvu66M9xq/iuUKDyN7bdcBdg6+J0L1z8cnMfL5DJGgx6XKlsDjcpez+h4KeGsAEJxugZu+VCBUI2zc6JulNWmlj2LDCQcVIOSnFRaf8EFlnHvHDTeHS4UaIp2SqkkLpNbfAjVWCXmy713FbeD5kbE9VeM2qGJMu1vD90umoGmDzh9pyxJRxqp+ry2+bFm30yvZ7R/ggVyxFDz2gq+kl92bzdqu6y1Ati9EsRpbZnoZ6CcB65j4BK+UH3YiEAzQcEOTrc2GXPayUrvQ2/Iq8L57xNNfg2I+HP+85zZXAm83bDo8tC+MQ+QyGomNhjm9xI9hG9bNk1Tu9N+/LWS+2lScQScF1cAVyRfIYpbgGRPAIaiPf+V+OVo66AkMi4r8YZd+kUxYIRH2mYA5NeubE+4Pq5CGd99fQ17Yk3G/lCUB/xUkjiKdS8JP7Yllss7vj9KnjsPcHu3FbWDNPUe/khoY3MEldG7Fhu6RKyNhLu8BXCiYVLscc9Yg3THUctbpx5MeP/AVuRfULQj2InkO8piLoLSi/3fD7H17YwMtrI44HJ7Qkkc+1bVZfm66lweje/l5sTFY72LSfPELX59K0Pr8bJz8AkAsdjfWjF/x/lpkXGGTKXgjx0Ebw7bCua5XH+1p0PqbfOa5UW3dXDulSyJJOGcslsTMRl4aA1aqwVaVVsWwDyT4WK91aa3gvO8hsX8cO5me31z/BOf2JKyoQqozuZ4JgznIDMKgYwa81p6SG+s42XuvE4h/tLFTv/RG9+NeiuR/inOUIVcAXbcMddxTo8MKAKsYfz79wnxZLmGRo33wNBI+m+W2QCN3RH0tNiLjqWjFYmk7EgncTGXB/oN/X0io/w7M7QvvI4Adga5mYo2QOmWz1aMLIewqsGEZEN46LMgJoIcik1W1dS/OgUREHJRWqSbzxYNxG55se0O29CGnNsvHMCLs7rndIZP72RL7Jdd/Lrrua4j/ASsP100wXOBGj66w0iCjk6IQdhfMXzEFsff/fsPtQRQUYIDQhiJNiRukVBj9QM5cqQ8tdMtU/dDDCHFJTfKb6plqOGZFq7Zq/IxklRLhGpHcH3+DWFT04VR+jO1AVZFLn4RFzlkpKNts2M+zsgUs/KjzE8wmbaXOpf+JlvArDwtQO87iQCEp9InOEZ88yIav7TFto/mPBt+J1ia3S6Ty2tafxwaTcpo3ZcY/JVZKUpJFlGPRyuo552uW/bbvoiIzYme2GqvpAmF1jQB3XiKnK3d+jSLHMnDYtGd2gCWlTCJ1i0jDYdFSf23sUpjoHSqjagYLnGPPfJW2biu5LIXU83Gv+Qojv1DhE4wjbLiTWJ+0x5CjC0Gn1U78PnabuARCuD90yzKZVmyOvekFbn/ryyp//7iD5+Ln+lwAjJ41QjZeXtYDT36T8gvQxSGklDudfHqUS9oQ5wdlFxRXq1n0rxIkGHNZS5+awbvTaV6gq0VkmIHz9kWU/3O2OBrPHm/lICRp6EH7hzy5+P0xqav/yxmsUng1ngK65l4CcEO/W19fMuMR7/n9cUdawHRhV154NSVMP2Jlcf0mxR2d23zU6o8XgoJDLwokJZars7TAzIDBu1mYzC/8KduIDsedua8/7SbGu5Z6b9GH96M7PyyJpMDwS0UyWRyqblUsBHTwi4Z89q0b7s2Bknu0o4zubN/F8ZMze2uED1f205aL53IH72qfBjMDU2vixOKn2uicrFgeXJ8LZ2NG6ochLX7A8Zhadr1mCo95QqwroFPuD3P7cuSSvHZ5b6OO03h7/oG+vubMtzOdnZrOXalPxQw70ixVBZCLwqDTaSsBiMieDzfJ5gAcz7mt//81JXy8oNFwlsb736XgDjU/S7iUnleJMIjXSAPyEmmubskjHFH41ai6kv+0qp5tP3dFouln0dQv5U7t4ZvDalzRQtSFNvDuCnUaA5V5XfqCibMbS6+H8oZGr3QYLu7SBhg4dpScieDIAuvLcABnmcOqWvEmYwpVwsYniOOq8HMeQcAChzgQqvr2/llSgu9P/u0AJN4Dfb7QX7OnEAgRJKtTPNwQc1jjaowOppp0xtYH6fHoKW3GwzFNlGa2fJlySZmdURBn6rNq6GdO0lvG5at/jHxcq58x9BfRyHzR8BdV+oozr+Iw63XbPsKmkZfd30w3XV2na9urn09AmJ/a1kCFY8voAqyMFp25N2U0+mUAM5RKxGCoXq3cRJLz4595C1EkIpa+qP6tTFoWOOWL1QKtlmU4E3X0ykJ0pDNg2OfR7acaD48Mb8PlXqwgNEPbkNtLWCLhCvGLFhuoEYHyMU+WT8YjtBMjxBU+Wsc8+Pm2RPZcoE9+rSDmRqEn1Filx6Jhp/1M/qmCnrt6gLZTnYbJdNWuq4ovd1hfAJFAnU6jtxtFJPMmKO61wwz3AUmMD/VHjt4P9wKEpft45MYkQTKaGtuaET1CVbZy3X1iRTU9pW15kOQFSK3NFqloofZwu9AAj4HG7b5V2VqQy/QyPTEUtcUDEmm6EDEPX99TK844+vdZccKHFuSjyYZXY5FDTIKx9lZdfYVXxoDlcfN6tXu3d4LYlQa5NSL4LejBx17rgs1NTnCWqFNO0n8cFtbP1x7i/q4vxQgJl/94D/3ueY1pvrOTbY+PZPoVyNovkrKB6STvlLz2/m21xidMxPvl11e9HwxiuNqaOvug0+3nMsaZpFJEWeNMARVCrTWYJ7MnM55ueEdpMIJyjRmiMOy3RDYcRshDjerrse8BPRBqmDw9bKcgdPyZxBo3qBa0wsIl/JxrNIHORXSsQvBZ/UZAgrBuMlHqSnyr3xlEFnHakIWXpnGvl8/50dNsgAZOtpKA3E7o1lSHLv569CzH3lf6wpQ9frb6dFX4HLQVgIa9j5imkaJPHqNvL/bL3LVfnU9Gyu/PqMi7kvzf90H/GcliPevC1hurSaWB9eKdRaew/EhIbrfrSCLpLYR/QmiHI/fNBe2+/qwzL5e8XC1DfBEm2pB3bck5T4LjMUUEoV+ICnAHfmbss370pfwcZP8sXYpFOOMH8CzYHnGuavRWOaQoUExNCHyDZD8tlrbCzyzJrgxvG57cvDGz2ukW2A3phnrLMlqXV3mJvqfRxB5TgXXIJT0wD3gMs5LynexnqRLb19js3ndNHCWjgYzR84QjBEVrYQHugdYuRJxzOYJuxtPtKc6dBtxRShzPBNdlPVaBmOZ3yh7p7j/xtpTjukxefi/2dGTp+mDqFfApH2Ldg0rmrzAREfzarK7AeAlIiQBgYmBXxQtEyTn3qxM2KQuEVOStr928+gUUpipwXgw1kW5osjaQ0+BRKLYSyYin0vw/kHJPYDVHMJaS+axvVCUlNXO8TlcyA8/DPQ9QnM42U3QvEh/eoYq7MV/xeUU8ZTPcazwUpl2FrrXbMvJavtQCtL95MYWwZsg1tQ7E1Z4rRs8eOhro1IV0HYFESN87sb5ow7Eod+dyXirj7+qc8UkS/1Gtmm5F3cyU2VSyjarDeULCDwNv43zGaXL1u1SmToZsRjtvr8RCH4Fn7ETFdMPpUGss33qzTfBngXt3XzeUlOiYgRQqnuFyWRvVUNYoFT1+eUhs0g1B0TibqkS0ynSUpCTwZ5QYJ2mynrngCk6a+MNnuQjxgL4+pkNR5XZITRASTEPhE4sUHAdUfj5RY/zWRD7btkW+jSxcZUN48UzDHjZLenZz4/USAKnpIMvuKbpwKk/WZF7JdCUYbfV89bgL8p1iHrMRbEo9MusMZgcAteAA1OdfUkOLJ9Yay5zG08qGpDPLyl5uRPq0P2F3MGNnQiKXK/KUGN+Qk8idU05qW7t9j2t1Xz58JnlcZmwDALECJcmT2DkIR08xpadGJePZilp7hgwxWVct5Vq3ONuPRKLOpxxQKEF+tPy02pBbi/WZMb16kUHsmKgAohcIh0NURENnAEVdAGPDVsl3iz+mYxhauvM8Y27OHDQVP4oCaurlejTL+rTFtm/1z2h2/ORN6nQ1+nobv7SYt7eS1buOc9cLYElpe6xJ7PvwVLNcRL+Jb16BZpMzI0jCJeYd6zm+M2Up+zO2GvhojHfNPffBcvgDk8O3WBMYfs7gl85lYwx7YiOvvESArPselkcPLtyeptV634Ad0M9+tjzIvfDWQekLWVT737VuCkcUHqJGPMkQI5ifNGe/AJVVF/I7JJ4EyvjmByWafPTyUfB2PYvF7dMXFOefISKlxvmmfh1ay21MgIXz68MzhoU8GaUbiZkRrRJvQPNONAZxLHMeId41NUhT5YXe+SlNbrbjuDOLKY9AB7SkwySWuba0WgLAMkSoQDV0Tnkue6pKzkY26qBKH5JOmwtTWAjKXwhWDNwgHpysCpvHjzzi3zU5eOFmx0war+OKklmuXIiNlUPpI3VlPlZEvKPx/HkwvNr0zYD/Wxd5g7YyYpjKEbM5JMx0Rb7/AkU2suH3RbdceJiX1ajwra/obH3EO+rN5fdETj00GMfUiIKO3kTZD44W11fUkGMmB4NiRMVyBbwZ86WEpVWcUX1YvOCydV/du350qfEUbQZMPAT0l6Qq3OnsQD1mLSC9v1Rs0x8YgDu0Xorq20f11aNpaFTy3gm7kCNy659lLJODQsQo9gpOa3EBGLfTyVxJHqoUA+fQZtQNSElNOqWBSeee8zffqkQ9/zAYpVv8ECPzjqrddGJtVJM5WYTz9hRjkFMDtYCZWOcOhLT4JESsGSjgkkP6T1nnCsjBqKwMblcoDPdCMb/cv0YztEFajPoVYoXHKxfGUW/F/ixhkvrHiqGrOV2jgYn2FGvZc30MtDyRIyH56xc6VUJEgcEO7U6Gtmf0KcpufJoL9d7BGQAVi0431ieeHRRY/tw9pp5s77Cw7B7Wj5huS6sdRadfkSg2p4rVLMXwOPacg9VEWq7rL8IDNSU3fJi93nM/ClKInuaV/vjNkXIPAxJ7ci5p578jCxp9rOxF78Y5T7W6SJrmliatND769wic/RnrlchbItxT7/b7cMa/kM4p+FM9qvg8pMjz1RG1kPLUccd/j17MYSFQ58EWzt8p1WBaboP5RKn+VNqfdpQX1EtjFh9kUnSFckNtWO0jTmIM+4Qiuchx9zCnhOJ/dMOCRwU78AVQEr0qEE9ExeONnhucdR32IjIoDFgBxKWyIp3sqp8XTE0zgqOntXDiFVgICxBPjKkwPnvtzfhx0oosMJYhQEG3Vyicn+CfcYYo1DzgcE1uznlC1bUZSxpswSlPtr2tAniPmWBTlP2ZHUw9EL3J1vsXkb6TSeSNJCZ127aYlV8OAP2tgF2erQX2h0+Vvuy1nsLIwOdN3GlkMsAZQrMwvFb7xnPdEAY5RMFYXo27syqLIQABvSdlX3KIduqCXsM8dWO43hljaXaLmg2bReWCJdoh0yJTnKjHRQTkF5+5b7wS3r5hv+Bd0twGDPEZ53SSHMhMIdVIQ4mBJcI47wvATiMl+47FGnUzvRiBeTwKDuM+fworiQRquLkz0u1YF4qJ1rfISAqo9p2QxzoP8l7zM7UST4Ss+n/eOtrDxXoNjPs9QtEKIrKRzZdY2Ed9dvWkAju1MKOd1mBiefUFMP15QCvyMoOZ+sCp6m2irfRHfSE8oMFAoeCx37tKkNtVLEtUQZofVzaRW1KVy40QPNXeVjukIS1YWRWepQSVKDwVYfeKRBwChXWT4HKvz4m0Ap8dyLfgl2seI2NrTIOHwB+qREABpUALPp0TcJxwLcfkwzw9dZYpj0kw1QlEW9wHfuS4+wmj78Vanv3N0B/dwO4HPmGPOCgQE3J/gKzRtVF2gutsVp6bLfVNUejQqFbKUbvG1hQ2CGTo3t4wi4kx11eybl3EpvUxqDloBIsik12h7gc5Z4ZQbqRZiTauPGSlKuHvQFF0SzjCQMYZwWPfeLQbnKNRWxYxrUo+D/n8vMmDwzG/fL6H1Qrz4bHu6XITmryOs1JYuJSn2Bq293U3x2swUqnrYqfT4N+W7zh28UruJS2LFfb9knFO/B+qDF5ib2qjqejgsEuGgY9kbwvN+ijgO8zb0NcQXa6sKHFh/5fUzGGtPVbwjKO6sz44ifMbYR8DybqC1RjFIhBzgQy3pBdEJ2JzAwMGa1cC5ziaNtfNBp2+Kl/7u/Ae8zXygynr2C2f+VVSKIIuZJBO1a3Peo9DgpfximMTBY2HvrTLHmsdJAhorL0bNFmwJfPYQobPuVfOOsWvzlouhBt6JUmSK2jE8QFpjOHLI4FfIQCHwOolNMcTebuKXsgsWT3ZLE+G/56tpBeo+8j85AN1qPWEfw+JGdf8BaiQwJsoLVfu4FF4SwdK0kxn5J17djP1lx42GrDRBLHyICNCE+ftp2sI0AsXk63HVy9F6G65bnIhzYW/CEalg/UaqMXYoFIkezTqC9PepJ1P7PmGV0KINIZpAsm2bmYtH/43U4VsPxhhEjIXc+YsVlmclKPW+Rq6H4fFINY+YuvQGyE0i9019qhfsVNdX30UGREVvoaL5Qkrosf9HcCBRL/iXmLjsx2UuPKbtZ9IOhnscVnTOiz+MA9dxLcP96eQJ2klAyqMc0IbM5CqVNcO+kDlZwYkSWi6KbAX4N7iexPAtytBhjdsvNwfMjZ+xm3yYR5mEA5MjYNDpqjejHHVzgTebz3zgMo1lig1yOrGoXUAILCLH24MqTZ0lm5/R+oIHX/PPAkmWnjsGn6YU9M4RuleGJ6gAgHXsSfDtvdLMFbs4StDH5JL8OwIPAbmbNJyaP+1d+3QP0y0QzfT5T+T3CZJnGmzC2dLIX9Fmu+1Sguib0L4C7IDQ1ZwK39qXS4OF+UutVmVCSypDOVxFl3cBmjm0JqpTS8PwE2MIXaHPJVSCXuNkLlVqau/Bv00KNtffx6WlQX+IoO79BBRDA6YOXLdny1YJ7etlEarXfCCTM9QOUkIBRKayVxp9y2jBcyhoy2bPgQ6STRk0MO8GWqzy1xnuqUE1wl7MWmSmvO7qN4NJY3MVoCpohtsErI4sZNfbdZlpeMKQe7dvRmATevz8fxdHNXbtDcZurlPbB5WqgbAPnHSilJ9w3Zj728hyq/hx/iwPSxQvUeL4nAUpBvrvvI5cz4wXPs10Mw4js63rBw8ijbR9YkoNpVYei/gj7e6h6YyGPzBcJp0Scl7C6glNO/RBJLGq75N5VYmc/tIQlH3DjujfI5Wyb1936Mb9CYuHUwAJwUF4caefem/s4ZwHaoGlLqaHQT2NBNMbLcIq1PYoUJixT7rrmitH4sxVj/N0+F/cmyP5Tws48e1N8XLMQyGuKy43PGJ2uBJ07uHaUq0Lzld78VnmFUvcBKCbhXhJySCcw8o9/2CmD2WHg7yKBv+4pRqvyxEq3I42+1EYcyw5LR7465Iunp/h+p2sSrjkzoKqAJNqViyr78womyaTZbPxThLgPqUM8CQ21m5O9tZ/7VcxPSGvhvOWHP3GEXxQPa4HXqayfCpIumT2yeUAaT4BezTazEBtfbTfz8t+uGVX+DDNbMGwx7s7P4Ypzweaj8/9P/tmkwgg8/5UGMEmXg7Lm9HUkwhgF8H/jlN+K5bgWNNVMvkAzG9Q0YsiDw733Syu+A0n+QcA8BsWH/qwYxfpePtHhc5O8jXyEhROK7qOqpT0L7ZHDuUtDUML96a6vmOykFJ7sXjEPq08OBUxtmNfIJhd1ZrvUB7eGpwDZ8uw8aaJt9T2O3S6Grrcb8eHvx/nu6ik911zagk1xbq++axIvy4vWlwe6tQU1uoHrD1bNT0POLIZHpfthnAoQEPKYymzw2aeM7I/9HaW2Nk08tuolArhgVZIzWsXoLMBF75P5fFyIptc/BnMZZQo3d+vHu9wIT5O6BoJKPaYR5x0dqHCpvHMHV5qk2AVZTPiHdKTrP+YFPUE+gwKfTZ6BA9EJZ+VHemWYf2XvgaxXRVO1Myx9YRdsqkkKIu9hNv7MhRJuKlSeaFVGqEjc3CFHo/qzgfxxI7CKQClTF9Af+myrTlBcqPzDr4hxDcOo01lOp5/cDaKF5cOLlg2hdbYEel9YAtFs/Cr234r7pq1SJlrZm771Qdu4DZTi8XWRgvGsT/M2ILRJ8RMOAt9rtcy/FyB3A8+gzZSp+TpSz29MclXh7Fn9WQldwai4jU9jH7+jcbHUVUguSxXXjhUPdn11b1tWjdTKubYOPBqk3LmAPQlzZeMal+ZEwcH4L783zrYCiM7Jjygat+RbepKrC0W6vwnhATH8v2t0/7eAMAyjw2oluexrgO9AL8XCQIOoF4RXWpQbIuSjjJoutY5etfy+mzGLThZO5vkI/DWirLH1EhkW5WO58IhwR0rPtlrMOj05MNtMPSMPxsYyO6VYfySDK04Dh3+YSC6LBYV0oBUNmqJDwpBdTwIAgyXFWYmFRb2hEpViB878wUjFb2Ne+n52Vm6Xz6uoeHi5gvYAezL3McCyBtihANC51eWbDixACwdzyasL9PwIxHQjhvJf5TxRxiAhAXRjGo0wt3GCkCmLONScQu6ZKMgMqzrma7AWsbAJz9ii8wC+wi6eIYWgsniGoMPg+g/iUwfAlEGCktn6jCeYYpH60ZiAzIG6ARmehfuWhkYUm5nxohomYjR6RlATR1HCbKVh+f4QQWCM2rROvKOBAFpW1+wqC/7a7on8h2GS/WXMD2KOpm8qivs9qV1Ng6nNe9fC1bXk1z3HMsbuVdnvG8pLUWt5KoNNNijwK/P1QSO07Btje2HyIoHiR+k36LSEbcbt+HDBwBucER7chZVnO6Y4LXUgEsn9TYvmMW+jgpzDDa5WkEadtCo/k5iZBQfO/ACslmcbuF37xqkVhcwXJBWtZQOOwQlZGy3YabkYvx/oLyuuCoqqtOKjsKTUCSPXtOCWdfbr8HAKiFR+avpGI5KV1p3fdacFK5TWldc9bjMXh/rujcpoVRZQ2ERvcTBl+CSgu/C4m1A98FahGZILizq76yYrrLkLji4pSdr/K4tOEoLkWd701LvR9AbLjehPAvdsIwKUtpm4AU3fRfQqrsso8JGceRpCNOxDE7H7cnZOf9t0tTze7SEFIiVoowsMGgeTvk3Y8384cpFwfXLgZ1yfmBWvGfF6ILQydy7bnOGfE4Gox7KISQVOErnbtes+j0fk/Ux+kefIHlpr02C4OyywimzsMGsgkztmT7dZGDTIZOup8cLJBvA/FeqsnPZ91HJVu36WMeDU2tEQBz0DU00aCJjx7+f+mgGaHo+Fn8VLRFH6fmjhfJJUXn2SW4x6w9rNaUBDlir2R5GGBm86kG39NwnkYq/AdbYo2lzDKUNNOGi4aYI+wQVkN7balmZMEjcz7YofE9SIIyFMpeaxLs8CZVRMjOfK3RSS4sPe4FrvZjzpoqQh1c0o7ZV3M93cEQqfI3r2C3thgr4ozj0iqirGH37HBmu7lG0g6U17Qcb8HMAEiWp3iuH6Mtxk2Y/5mARWeybwetXR4zCFWvB461GLnEHtSvkyxc/2Yah/HGDQJQ5etgeERFMHM/lbBCi/AMatBogx7G2iBNW2M1s3YUqO+J4lNEzQBILqA1MmJ73DA9rUWDnlRRbJTMmzRbVo3XHyZm4c66du1LprBjDXD3BjwV0P7Bf/Yg4RI0xtGe6eJG+a44M8VEIQyYJ/WKlWh3mA6CFQ7qwOhPVZu8FZqjGD6bc2Ln8nmNXCc+SOyBAwL9PVHoqIbPV8XIJIDuBQO+NSxAKjNh3h0HZ4DeN1Xd2/VDKMlMv6TRxaRA66diHSOpBmOXG3aVM9aldF+593lqUAGvSZQRQl1e28IvxWXBg6raOZiMo07Efif5vzr+KamfGlvN9ZTLEsqDD3EFvKkPgRsfNHu847WB2vI1+MJcD2FP78w2RHiJHd0lcPtgVwC3PP2dwfO1vCXxgTF7bGTK0efoqbw26a2uYTvaQCurRvwWJMI2h9Nrfg2ArlbJZTW7QI7TReJd8YAQRA7GVl93LD8KA0VZ6IgGdPrIG0cwkrQ+/mJNXZpNNrIvOUZWK8QZSCtwRlgAGSLjlQqSSouqSl3rrYr6U6TYwATaG7uSHv6ccOIHOIAqfmSL3pz5R6PhQxKb38hf4L8ec+0xoyuQqd80amkWh4g0IRmOmZA8Huyfph5bjWRUJsNvpPHAbvZOG7MdVprBTIeN5RrClukbyRUp9F/3Y7nwCzyEgN4xlmA50hmpRnyW1rFYBezkhKNf31oKi2lD2VCH60byPSp/2LLTnTORNZ/Eh0EawTe13b60TOldcGTquBCdNsXKQPrAwmtIJYJmj55Tf4c4nQjMYeHPLlnPZ9REvxme4c30NdKJWOa7fZlnx1FJxggwJZi/x/m0j6koBtxi6arfC3Mzy5ZBZhPee9rcdFcI/S3qF6XV0J++h08cuvQUw8CnKDc9CwV6T4XKkXjUMK7cAAithWKVJrOIwo9ueR/pQ+6q2XuATuUzRSWyWtlO60Bm+id8XZumvLpFQV9mFo5r7k+4++GUWsJMIGofJ3LDFNPgix8eEeFtL1apQQjBLIeMctWUU01LMJAr/1cchzgWRfWuzCI8X8vgMnThXMmfk9X+5qBgkKct68JP73STiutOLxojhqkjM+hr9SRbpSiwz4Wi43+8ZWwfbGqDwJlbxAp5oAOegFNLM5gXdPhxRNi3cE3lSs+Fu9xG5Wg5aBdyO/U40aVAxPcVa/kTqk5S+I8lKsb24izLpBVfqiwv9qfPwBLohB/VxtO1ZZ9r3otPkVCT5CJDBgyHq9wUckQRblDJJ+iaElYoCY+LMwd1GkO5ZB9rsrWaRQpHujMMqHm/qnlyrDnTqAm2nPu7S1IVkzabzqWTYTvpJhdOQzbbYlGFciLUrqxCSv3QBfh1kd4E5bUC8I1vPFFD0WpkWVBXzmvdDdjfkYZ/2slVk42EF++uHvuSDhKrOVbuzy+KP72sIzl4FB/pxAa52ml6R1kz/KN93HRl36u9C5Khod1a+/uGeH0DaeQMtLPHrHzUqZYac71quPx2tmRiqT1TcrpDMNWly4fOcC5B0NNOlDV/vOrcvwR4G0LOFppliPnqmaAIZfpn63F9ytYGzH0rTVydHc8LoW/X33qQrwcUxouE4pIkZ7hNTEALuBW4fZUepeYXe+ffwnvyI40Q0FW17lNz1AvkPXXDvEufjWYrq7nctFAwu6RAsSAwFQfRv0cVsKlwUT0FLxTlw0vx9kdUPl/PnliN1valRr5KiLe8uKgqyuEID/LpAkGIfKV1uaaH1BV1tvNJA5/3Xj35i2IodafpLk45BsZaeELhBL3GPp9kA4RiD3H72HUrFgbHHiJAajPOEH39Us3+ZAQmn3ecq1f42t+jV/69ve+T9Way6maV0+xJG8vWxjZVoOr9DSt3NHkarowjV5MVNtS3vxLzqSRH3lf4SXpwP/PjRWmUpJcF2RCBjsbbVEqXi61klJGsE7gb4m9Y6t2wVcPblj+0YhhXN9Q/Gis3fI3i/SdXD/T3DDkW4pT5eEL7UI+JRzfDqvxa91Goa6dUsCCno7smxNwoo6Gn4+I1lSuiN08NQTza4XoKEzXwptg8TjRKLlU4gODfnJQxQ6nXBbgRPi6YCGUxprmMEF3PA/wk8v/1rzX6wJEF0nqGH5lNYNN2L5WCf0IPO1F0nIDGofoepDZ8FGkrLeHb/rDyqAxJMavXnp57LhzCNUQ7TU8GMrBYdP8AodQg+7qcr5+acPQZjMUXk47FYpZJcrGiWrImrBwiHWu5rWIH184hSzg0Rzn+iogoMvX8Yssq/lBFmHTDaS4ozH618NiEbeqn58YvcBsVSqQ2JZ6NpDb3lVyBL7pu5CtqJDXB6bxmLbGuP5E1AU4LuQo+bOuZN3LifFz70ZMzskYiS7Op0EBW1MqCz6knLM4e/hIEcdE8EblycjThebx0hRJq3G7+z1Y5qd4+ThKZigYGopFgNqQ9GCTRvQx9WbMwkjFznjUjHu0At/P0+VwiSDWDcMB9gtNk2SUgfyvNic9QSbch6iMT5WbSCjNb7dQ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAlarm",
	              Revision := "1.4",
	              RevisionNote := "1.5 - Acknowledge Available Added To HMIStatus.01$N1.4 - Added PLC command Ack$N1.3 - Updated alarm priority to respond to cmd priority $N1.2 - Added stsAck to hmiStatus$N      - Change pvtHmiStatus to Read/Write$N      - Change stsAck stsEnable to Output parameters$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-07-24T01:31:59.349Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global System Data Tag",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Latched Alarm (1=Latch until acked)",
			                     COMMENT.2 := "Auto Ack (1=Ack when alarm cond false)",
			                     COMMENT.3 := "1 = Reset stsAck",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Delay Timer Custom Logic$N0=On Delay$N1=User defined external logic",
			                     COMMENT.9 := "Delay Timer$NUse as RTO$N(only used with external logic)",
			                     COMMENT.10 := "Delay Timer$NUse as TOF$N(only used with external logic)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsAck OF pvtHmiStatus.08 (Description := "Alarm Acknowledge Status (May be set from HMI directly or via an HMI command)",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write);
			stsEnable OF pvtHmiStatus.07 (Description := "Alarm Condition Enable$NStatus",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsNotAck : BOOL (Description := "In Alarm and Not Acknowledged",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsDelayEN OF Delay.EN (Description := "Delay Timer Enable",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			stsDelayTT OF Delay.TT (Description := "Delay Timer Timing",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			stsDelayDN OF Delay.DN (Description := "Delay Timer Done",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			stsDelayACC OF Delay.ACC (Description := "Delay Timer Accumulator",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almAlarmed OF pvtHmiStatus.27 (Description := "Alarmed State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			cfgDelayPRE OF Delay.PRE (Description := "Delay Timer Preset",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlarm : BOOL (Description := "Alarm Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Alarm Condition Enable",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdDelayEN : BOOL (Description := "Delay Timer - $NRun timer",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdDelayRES : BOOL (Description := "Delay Timer - $NReset timer",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - Enabled",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			cmdAck : BOOL (Description := "Alarm Acknowledge Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
		END_PARAMETERS

		AAn3/0o6R24wRDCyKTz1gUECWNQ37UPygUHJO9+WpeA28t/sYHMLwvjY3L2QGwcETX6d3yhCSWm+0h1ji6RV+AuPStBAUwBcuTBqmdXTZeHtzJ+wlFaW5u9omITb14RYhusZP1RcAH0rZK0n6Z0I6uH7MCHVi9wh6Lj2xxzLiBZvQzeXW3ptw9U9xNfA7ENESrRDUC03dUYUkajYvRunuSsUqvw+azQ4ZWjlrFNOqdjl6c6EIc6Gk6meXhB+MdU0l/6MTHwj7PGvC43n0WYeiOu8veEJr1CV8CIlO4IwcI6u/YN65QV4L9eu+0vqsQB8/kSsKrvIuYactnmTPasbrmhs5XpPmnn+3/ivOsF6E3+H7k2yaVS6WA5L/tBUjlUgMSdbCd+LS8W16yVNx7uCwumRYC1XC7jRluLQHCn81Eq+W/bXnY5tyvM/YU6ZTE93gVFmfqbd0J/QTGwMKRuIg3knHbE/7ULLBE0ff6ljc+wIqTOjghgd/9MO6wkACZLMYXu3e3JH+ofNkk1kHDOsJdSHVNEkCo0uZDV8n9ow1ZwWkD88ERRHGNnQMFDzyGCPvfTLC94D9EQfvSVI5jphHjaWOTuu5RC05W0UuiZav2VViL4KZ1ulscVQAycwRg3j//tcWozi9OJziPVZT32Rf+0qRA9hX8dw0aX1NHqWdKhcwdvB+gAt3kizif+dHKIA8/0chm89sr27of0DVGSuQPdU4heFaDwm2+R8ytDccU9pOarLcvipKZEPY+GUU/TcRP4SkWUmJrwAKyhVnjtr8ALuW3t6FHh09T4jQJs4eY2aQKJZA6OUevVK5Tw2sJS6cukcyjS+SyKC2cGxK+i5C7LQLNclADacLuQFNc2Djp/hMnBstQQZdWw/2DrqzwGPUGclxylKhLIbsxeLVMFsVlNBgZAmH5JH7yvT9cOTBfk1kt7PihhJQVe8dSlGFvWtwgdZMa3L+IY8mw3KX7nDtOygDT3wzAwFWJAnED/qQSzS6Otqz9DiirLzUsFxfpL7gVrIGKGjUmYdfcK8XCRZghcij93JFRMlytDdm/xPOVE7eaUQoiO99NdYPmFx8o3mI7hluyixItRfZuTzVPF8yuWj5Bmqy9ckDEsgx/D6vGjG1Q3BzebTwCR6oCJ4KjLpHHndKqERnVbbRMEGCzQh3PWfaHLL4hAjT/nnV9JyBrS/VLmxZ7xl29RvRkJ84xGBX3nWpiJVdIzP4zRtMbrebizkzGvzUngrq6Sk4OVAhEn5OVJd+m/o/daC9LPM0goCBeVw/Sg6020bDusvL8MjBizXIY7I8UgSoU/7voCo202MHizcOM3j4I/qhoVmHV6SzoE9UUlGZCeh1IVLREA8ZNoy+YKEGNeOlf4rRfO+RyL+v7bEc3lAL6iPzas6oCjLoeAavclRvklIi0fLQ2gzk71o9c/OYDbGjgINnf+wfHD5rANnotE1BUur3svkS8WCCUDI2W60Rw70Axau74E9pSi+EOTYNX1ZjGT6OyoCjaPJFLBVaWJ//Omf8pDZvhiGLTDOiGgKB+se2Wek5hzJHpYl7UqrveXlm/h9xGNuKOoQX7hebIRQBBhKz2Z6iKr8AoV4tuxiARYVYKf3THPeaCUzM+PJTpTNRRwlSG0S/tjyT+w7UyMKSKXOmCMiKJZv+lqLKPaKJVln9CJPpES0BcEha6v/jbBdd4CQkPA69BnGu3jJO2vVKsQF13oNWUdG0IwRmLmW7AJ308aqn7785wj0Ha6ReXKKCPP53YMdG29klF6NtGR+o7jLS2FVD3m4wE64d3KZciRhCi/QqUaoT7IPRBqNBAJSZxDzjUopFYYlF5eliNqaoHEDu9Vlv3n4cosiOtZVZukztts1c6/JDE3PbB/LaO3BoWs3jeCwjpAN35pjFfbIZL3YP3o1m0q2+foclYkVSll5+Z5hFKbtCT+/w7hDbz9bkd+n8fzus/Y00WHRfRR87TqtA2heZTg3GA3XLDZ27EgjWRoACdfs641R0JK8yre6gy8d2ZyUznbdqifAUDfNse1cEvC3zns4KED9/51yT8EpTX+UvR+5S0RG0VAgyqn+t9nFw2NufK+Zyi5Fl/qs6vtb0EZ/NW7jufp8xaKliG//AonlNkkHnIrlDxYWUBt679rm9c+jERZh/HbanvKCJO9tXbjuWdu/OCM14BdVQKt1noxXpeNFyMO7UaUNOaMqGDWrMngL3IH5Pf7t6ebdvQYzdnREATsruWMcUqNQt3SJpY3DyONj5L3nBne9GIf0mMWcizgHD6lYBrUFmUZ48JRyvrHJUi/4XxIxNMSggELorbGtL7epf6SeXrHTUkYTNLrJRsrKBaEIwB9VRfEhuL/tmhXIGVh9wT9UkspfkRgYNH6eW0wWCPhOtlFfu1Mhq4UGnCsxL+5c/fjV0QniGuig1XiIkpudF+XThgH3VRQOksJBW+2z03kjP1LU1k+Lu4ehyMb3CjE3ddzf/VUZtIj3uLwdE579VdocLg8IuZuyo4SsrdXhy2NwZXcjhlXU2ZX068G7H7Z4dnpHC5ZG6lbRxRCvvYt2bEnrvZQCzV+zyrRA9ZCyvndQ9bu717T+wWwMCMZ+5IKeScoUtDz3nga0rY0ddck9zB+Z6faycdNM/TT5ML9xSOlbgaldYtyzvwjyWzDgQxYOXdB9+L/JU09UlZeb0mUxFvKt8xzJSILis+RzuuLMHR6hLtuSO8ACokRLuVC7wZGNtTVgjA5LTszNeXl3nOTplUdNO7NkmqiXuxXMLmNo6jPubVz4VY7/MFr0RiAyS/NTPe5GC07QjRhA93tMxZCpxZCP6RuvEznqsSye0W6J/IESMOwDbqxFU2fAOsdQoTRUOYGal5ZbB1C4MPaUOUFnjzBNm2jO9H/d3dxJdjPZfEXu/T+QgsuWKjX5hrrU4+VRP28QWWICIRGRZeUDR1Oj8pk/AikmMdLoi+ggW/4GuR8CYupfFUuTT9k3T2dRFHiD1OJTgwzRsHKPqiW5Su5FBbhmnHEE7RbSuA16dyctb3rexVAG+W2piN0yUZjXvmrtGx3y0r/dDbDPYTju/JNv4ILfytop2Y2+v3HH4fd2vwd49aGHVLW55akrAwXJLPOrKe4PFW5v6jKN7gXLShjcnjnKgEL9Ve5Mgzq9SBReBdErwsse9Rf/tDda1wfMAfrAmvulIkxiq6zZ9lCL4G3bh/pP67H6P7NxYMLSyVjLLmCv8liXsfEYG8eu4xyeLybRRFVTAU52XCOGFQQ9xDjlluqt2mu4aBi3KoHoYqVRWjya81M7GQL75xyVRlbbB/mbl99vVDPMtPzpP81h9Ybq6CiFwYSw9nWGpU4GyM5DUHaNZtjH8mEewTa98/6IZy33AsYPqUZyI6v5mesBZeM/EbYJO+WFp+b5cAo4adg5NZU4kG/JoluVVb9mVtAkLpUXjSo1dJNpQIMPAL4tVM50dMmVldcpwBcIAr0zhOjbZakb1aeAaOSWUfMAcWaH6/lCKkznu3JY+dKAQ/w1WvzEVVWwnrqz+M0Dm5ORz5bIdng/Ot36xOE57rFvp7YoEocjSKt+bUgL4NYTcqsgd7ixKoRRvv0N6CbHd7XyNv0Rop/fyI5Z2PpkPksPyUxwB3jabuFdpz8OSGQsOc4OQU8aiVmKluE0g2NEa0/COGuCFn5X29gpDXjzUR6xwsiKtDn1nzt0OjQ+ffuI/mxuBpQN5JvAUbk4E1v9KcPeL/+ej5ritWFhmA2vr1ip1qAIE6xkOv0ilYrMjjV96g5hUTnxAfqj/iIKpiV3KSQNOL6kRHb2hqHHeVPp9cU3F67wh0Xys1RJ09SyIL4Hy6D44xs+5svRVi0Un6HyKKLlvWq6aLIU7GMjOYPC3XUixX53hAnQqEVe8z+J1VQQJZCEISwSm1DDHe4239/kqZVFQiCUl+82pOvcf4DeTv46wNAkDTQH+RABZ58AL7NUCFee2L7LVkQ+nWuH6n6Wrl1WOWOl/sHJcJU060celcSDR9reASNbjWdAHDWeUbb5vBEqZ/inP3pCJ7s2/z+ZOxogzfe6F3Ina7eemad8587bQVUrKOP2JHjTI4HhNbAnvyNzjjPGdBpHCEZyJ4suLblhYlv96zaWm+U3afhPupLNp1jAkruxtBuSIY4zjgRcZCXI+QPdNTAMHeyxDmK5iZBr2wouvUwnzkivjKm6iQewqF2LihOm9hpJP8zhGgVc32Yl0cUo3ss8jkn6cfEnZSNpA5qjf9lBIOJjPhT8+AmJWudLFSFY+633iMlWkzWvHMmNvF9yIc6orQEkrjWDOwsrKLn5yjkhY9pTYuuSV0/1egGz92c3Xumooy2saSMrECz1ApBvjXLkv2QuxP1CL/dV/zXU0O83S6poUoUDuukFfhi9wHY/E5F9KGI2MOoodSocljo0OFVsFhdsZF3YhkUvZ3XgnDcPnsQZ4LL4Zch1KWmoAR97PL5bdTMoDp1lvtMtlI0tuH1VgWaUAztvIO1q9SzebGs+IV5x/C7/m/FL1ixJDV4jwfc5rAucSS5P265I8Ic6xTfQCniebXqrHtyWCMjbtoK6UmfQ66sgk04ZxvPSg9HqKihjBEnCwx6TgapCaEJ+L3aHUNDvuI4OZpg44ZqnBqqu/8WGWsEOEIn5kpSBZU7f0e8Q7HNHF/8JN7FS+iu2rjyI9VQU59UJ9abKM8eawGlJSSgVTLoYcP4uvyXwEiwnnJdoD/pK/r1HaV/mcLlEudpTJQGbLspfIcDKEfdJ5Ir4uLe2DMvCvwRMlK2wms7LbnaqE2FCHZiMsVtz1/xO4K/BA6XuApz+tvB/RDkR/UvKxmfXE1HkFdh/+A1ulMW03/qeC38QpN9c2KwftNht9SCn7T74/NiFUbf6u80NyJMs2XpKcd0QPOkfOqn5vIWGLMfmV/1zXZ/4tW0kxD08E9DyBFks4qEqTC/kNhp8sXNnQ7Fh/g5Vi0dGO3ruzsEB1rVlKFaWsw6k0S1S5fyMCJ+Yfn6F3bEXlwHv15f0eN4+gUV+GUkoS5pI+hEalJKftxLG49L+E412p5C8cuC8Vs1zss+8wK8ZUuWRN3Yo71Ue6o1mbjg2g16d3oOcbdWyOz4zdr+Aq0PhconoXSVwiXOQ3EeBQaOTlQKEmMXeRFhg52h1DReBetZK7YRM12yoo1SNDRK1dFQNTGaqhZDQf8rb1jP11lUh1l6BN99aq+05wgJqdGH2vkI6UI5RbuNBeUnaiz3ywVmiCnMHG5Td9lPeyYJLTbhSdKM8ZtEH7bPI6fd4KlWcn1VKgLWqvXClJJz13MrlWw1DxqpKrArigOiyM/O/nR7lZ86To79r85yWDuLXrYjRamD6HxGBs+XHbDKmECtoiHt4vyL3+lqYhV1FblQQWPpC787NzInDr6GvU8mYlmBycIGOIz2AXy5TNJJWWoPYvQgAxuVmcMzuv1RMoEnU1rufrlS32Q64em+x8hIfT5ro80ZV8CMUMj9A4y0Q4u3k23k1WUo2kpzTl7+G+nTMNQxV/gP5k3tutIgZhy8a1X3nTjgqpIU4y806tBlBCawGi48pPD/JytWHYOOjwsnXd6EOWZlucwSpiQXsdZaZGniu/QH1qyIptaxu1Fosp/0jUt3WNYdC9urltKwwKkd9hc+YnkKZZLRQX9E4Wu89XAV3LrbJTgxsGhNILa61HdQY04Afyc52oUZ4cpLhjJBdwGWtcmTYyEL/ClpSEpuF8fWnhB/8XL3NBpQ44K3npDVD/Q4h/sj/7n87cFeFKSUDjPHpYyN6icH3JJtq+sdzB4X7doTZXMnt1BP52NIdlDfL87MlU+9I3EQYoksSvkeq6Ki+Jp2rmn4sXR0faGDH149b35L96woEtOXGx5FIq35l1yeVDdWgct0cqu5arrx4nhG5gR/my27cYKqC0XtbcGWLNjeQOuJG2u/8ta9DUCNAHHBg8qouBsifGDmP/oKV2N+YcB7inQBmviE1oMR3swkmhc5Yi1jSj5YDi/SO0qr4SX9XYeXO0Kj0RJQi4BfaDdP/XlY1hF+ZLFxzOzI7NKDsWuL1aDXo7No+LY1Y8JbdCFTBd9AWaSarDGn3G3lYsDAnKwqTBmrof3K8qWVua1irVS2bR8dNvsjrAAyLpixIWdlWC7lqI938lJ3FhERg4/16fw64Vf/RYTV8bMxwNCnupUhNc4TrYRiCKj0YORJY/bxD4/G+Y7tH7bJTHxz6bgS+hegKdhNGphGuhmzOOCChFnL1R/rxQVnEOW6CsjBTy5sjUcWAJ6GNIvGRr/rf4BhbL2Vh7AyAr4YxPk8cCgwd+rHAJEwGg1Pwk4RVyopgByV0NgP/SPKfGd+SIwJ2CfP2iTwPjebGZgDCs3OEvZtc3NE1iz5e8cb0GBGDi4kxqU5H2Qyf74xQ+mS8Wfaao3MRDDB8lh8WZmHLiIE3TgK0ohdTWe4ta+abov/624wiKfXvhWzsE+C2aegfx6VJ90Eg5nSkKc1hPTTmc4DB40gGFa+xpjMl6wFRfsgJ6Tw/73DTSVYrWGcXxS3JeZJjozl0JxKoT/CbHdZafQObkgQCrBCAcpczaB140nciJUHz1CTyvxIqrsFa48AsXyUg934gSodrYh8ycRKDhoAbQYjoX1YxVU6WwG1BMKTPDR9/HrWgMTFXLCThr2TMDYi+xbF+jHxOrtX/kC8oToLj1QE2JUqxEnDY4HRb5TnyAkN2O1JRB+jY+Os0ky1q/IMwRr9D2PpKmLWODvMiAAvhnmjYyfulV531OlUdK+e2DWSLVEIego/RqVczDxidSCBf20s98CotocnIQzoVjoEQyvCdP5q7zAwF3Eoh6XMfNG9lu1P+6ZLD6irgXIDW+esl1TjAwx/hpu6faCDOdRBJleyEIVLBQqk8E4odzI5EasCSTIJ9T8b+BW91toZe0qJYCVlq7+nMHlwm/0I491cNcmX7MIYK76ZlggfpZO3mMWbjxATQhj6UWmrayPgYv2gmFnRcR7uQvIlHY1/E1YM/4z+Tvo8bJYd2BR1q1zeS6qBXTgG5EKYT4MXofOCIRASDC+0Yphcq9xi6Z8+r6VcZ/bfa4sgPcS+DQQ19qhkoRofoUOpupgnjn5PZ2WaC2YQ8phMU9QfwfGUQufgPc5makRfonzKfNA+uri0rVdZbxRqLx9olcrzFsTGQqxZ+8C3lbwNXOsiDy9JwpVGbsqqY0CgAlLY+nJPG826F+W7irNnB1/MCVPUct9RQImWf4v0pSQZk7dFn4U6DWi2YbDrsaNZcfjBuN4j/OiXBogXu1nOGjoVc3jHhq9pHLos5W+GLx7iPgTqZMqSDMwttOKshjZ1KD4TLRT/vIZ68wvTJnVnwjPpGoxB2P9m9ArlL9R5Hz3Apn4+03oA4hlWN/CMVQs/Qd4f2c/eBuzIvf/IC57ki6LpGnVWbcovBgsJ0JlXa+/GqwPS+q/91Cpi9A/yczp4A2goC5qCmrqqa6MSTghreSvKbeYj4aUb3r6dQt+RpnuiAL3ig2dkd8DborES4b2Wx0oFlvlZL2fkeTR7anLEwnLFqeODGfSP/3vHumfdahS4rdCLGElud0l+e7jdGX1wQrA99NYl62Px5LVB4LXfdx9tT6AiIRxkIGyaruBtRgz+tX91V3U2ABMf8Hn+c5LYpnvZDsJw/+AHnP5Ioz45LFOAjzmkOqF9LcnPLhiOTq4MOHP+ikFtp0UCRfX/O+ETX5mbMvpSj7CF9SNaYjMQ+NAwwh22kOK+dbq3dBHwYCgUcc4qsjf8FPMSz6rg3WUGsAxc15BckoDrjeZJGX6RHqvasYO4DGRC0M9kbTYDmE0dBS++uGc+bRDUkgBUS+ojgQzfls2GXBMydYADzgAvGsLvBABCV654z3JygBGHlBKrZc0zgpV8C4Te49ahuCFJLDQs8a+YKlP9AT/801B/hoxToaKeR7WDiJFwFteoB3gOcFaKgRuAfaJWgJSwUxImcHwCZkPWEFJUD9RT4uT8TjXBDegnpZHmeBO8/DPRogQLgDY5ADnW7BaowLTqKk2DduMwVcDa5h2gDUt0HfO15A05Fs/Ni+0UTvilGT341q34ZyZ/qPFFvVR1Z/8SlbsOqOcSotFkV+Mn/fDoASRkJGqVshlaf/VXDTsPvvXvSisKJfRd1u/2qwk+nOAMBDMkrDPY+kG0eXIICAFOVV9iMZHuxKqdE2uHUB7H+UbzLWVvO727vQZgmUawl2yjCCfKm7fOgAraadSUusNOMP4guNaD5BqGHzVfsfTYxom5J+6MyYy9srV5qUNuH9aabIK824JjOpwYhOxgWdokeNfd00gTEPkPzAj0C8jxSCykDFlyG+XjUQyEmegsHpksGKZcFdaifiVtrCOjPVeZi47ct3QUc+vQkxELGyEAyyHWiy+HOrh44dmvi3hXQM9lnjYmfBuWyvNEgwFLgkvO6wFRcBn+q0OfckDncl6J02n+/kseyOGhkK714mOCSrHFmVM8XViC2sNp/i+enzuVJh/NzkAQHl4kw0CKt2JPiEjfWy8XWsfLBXC8iOI/dxBx18eyKgkxVXtBKL2yJZp0sCs3YNqNWsu4EKY+MhIuNtOqrny/zmisSCgEQk60pqpIoAs+HbV9x9PiSDGtLklK/HrWYDpJowlL0a3UhyU7aGUmWy2/EYkMfJjE33gk2ZWkLVXFR4y+oJB7xrKmxa07zHG2RU8ob6zvxM0/slmFC7NmiHw4KGJTAcKI0CBFUSvRCGR+MpuzHrdegB/H+1TJCcudAiVhYxq8BN0V1ZeVD3UWLGf1S3TtoADVegVKFF0oBdtdci5KHu54QxfLqp5Zx8IgSq2odDo0cy0U0xliH/i7k4Dg07aornE6/Qj9AjMzeYUFXv64OH5awvZbcdDSwqA6iT+84NG6B91eqDni19PfTpgwEcgSSgzpY4Mrlj4Jm7JExzB1wG289qc5XelK3PLQAeLJyrLYn9d5+KgScNFWnVJW26lbbEaOonMALaH5iWPQWgVwdxcskkOjfp0BKx3BILayEtHhh5/TbmAlRcA7EnVT8msBhlucmJA7h3fVstB+AXPLdEqDnqbPP+eiAL5c1ObYQKMBzG3/Aa+R49mbpNuyt9tnp3cj0o/c1BO7amQ+MGpcOkZuYs/fbknkI4qW3vXQCUgEFiysG89NzDw1JLMjpQXJw1E9CHuBFyJiqtIsKEEx9tz72xSZpN88uRSz5qj9CuizfSULbucB/moFcLGyx/+jMir+FqMjUgv2K2uGpcQDqIH+GXn3wYsXQtklwOOM4O0030P3SQgCL9CskQEBNX819PS+UH+b3JsI2DTb6qHKlUuFtpMbVUwLb8Sx32ueTBnCXu9z6PbslaI5xNt9Pvh3fw6Y1VshCKzdUjMS+tyDau7lVoBJSPJ1CEaJhNNXrDXEnHRC4oeSoGsj2CkCy3xotLSFb9YqE324/IYWszJdnUJFcnvRoPouswe7CNwNHp4025qu4Kma1DPp7XcAXI/oeasdBkCQFkx4lDyVXRhk3IuYJ1Bt0rc5N8Txd1szADm/IP6NPqoCyac7efOugdx+dnvuttDZqNTtJO8tiv/YXAKH5/bd4rNMtU454BS4RLPYH31qgK30SLFUQBf5olOiw8i4kFAgHEkCowDrU3xriKaMjTcDXX9FbT1kG5NpUOUE5QiP+zNWK7kWGISR8NGDChkodRFFQG/DScj1vEHv8hKRxx87R9ejmBBCAGxWiekME6kAKb9f7efOSN0QxScUnCmPEAEjzvCnd8EF4mVkypPt2LmJqnl4FzOdnbpEYeHHmdroB9yZCPkJuUf+Bdtv+4PgfWt6rKpkNzXS4wjU9JPNl2AWlWCABGDUQNmYW9TEIox6Mto09mUYPk3dGGthFQt5ELVy/eEqVv5jh0h81dcYmNSnvJyMcfsX7E51Yg+Vlr6Q1LsK6pdNL8ozj2mMedWTMGB+gcb8m2LQkuNREdDnZL6AgVlxMyskWaGKRfAqnem2043+NDERnhDi2JozbkmZR1qv31f68sx/cn1uEd1BnVbkgz/xj1+hm5DUUVvdu+LDisDjdiVOhgHEbeYtrCASqsvLJLL/gNmIByETY/69VlXQhz9IXtU/S066Csz12aX9xcHBP4zVLQQn8nLN/7/UMcYDUQEmmRVdahtvrIEDzgUI9501IFuDnhLtQd7/s/LJKsZLxmx7+lN9yqz18QIxiHJmHIT4x803P15LJUwP2xfzq4WZQU7VfeoQVkj4h1p9urtYhb9KOcMI0sbDt8Y4I389eP/ddR6U02R1KgtIiu0H6DxyNMLdCQCc1El1dMliR5jJ5uTghUXwngPvhwQW7yxjzGQYF8VdJfaau73++HfIEl1NDjDs+KI8FB5aVGLQqXlkE/zpHW/i4qcrdeLbxkyiEISl6yVhkPF3OWntHgYeFLs4S2XXT+v57u+zbBPZXpO77RiYGFL83VH6kJvm5fdUUtMNSfiSsuzGWhXuIucZqWumZfx+JKTvXExCdTpLsuUFczH56eM/hqJWRgEP5omg9TN0SGk+sRUTjiFWog1DHUF5v0Q8TUgD3kzf62EGcLhTtFCCkvG8XgebPxR8tFG7YeBOPp6yjO0NxYQUdkdKEjMJ+l40NFzjXpa4yxR7FFzR8HjEBnIrY6lIqYqhHfaP1EejgkEeWr9vy1UL+Dde3kVLyEyfmhlVz1Sg1UvRTfLICX89fQ23KVsX8B+5Gsd+Q8SQ9aSAy+9u/+BHngrSPAoCXOJHFSdBTVAxjFTKCkMXiqOSak38W5tMQ7jQg2EkAro0mIR9QWWpRh5kqApurd9goFpgL6t3bZJb2wfoxNapf2Za0qtnogVtGEhni3lE0a3KHiGHPZw2fEveUMhabmTHextwd4NnTCy+jz3dyloyK5uidlQqNqXhLJrePIYEVgcOP8VFGEC2iX3JLDIX85NXlG833ReEpxg3oelxUsfe01UfFdjUyRD8E/7B6nxgN7Y+B+oA/deGh9dMMvXxCcC2AW4LK3oF+I9zxQ1XargNRRLq5q93p4bT+6cu1iGysCnli4RP/okYibVOEN9TaH6h6KsDTi8F3iwfducazpgRXVH6qH8IcEY6L5ru2s5lGpUWKi5WUQTYNnJrv99EVNQOZbbAfVdOWNdKD4e5NMBecPPq8iSyHXov4QoACpoY9Nw+UVEQ/TxRILd4A5Rv5YeAJUSA5lZunzXn86uYEsUq2kvvxG732WFHy4CyspExlKprclV2caz/dT+LYzBtcHVT0s+sEluxRbn+POkktWwAGcLGTXX6oPBQczH8HhCN0/lQqEQcGpFdXlAqurd9JqLfcWhH3TthUzO1Gw87cOx7vv7ucP6NxevJcW1HfK4BX9ANIpwPtiRtFa6ePvirq05YgDaHKUD56V+bJz0c/muNoPK14D7zWy7KS1TxreRfCIGIt2urykgZ7WWlhx0hMF8UgNGv7wxYaKePuvTSwhZtIKnK3slPBad5v5IVzW2oevm10jFPMgD+/+mtdJZr3+dwM6h2m1BO9arwfwY1OW3aY4wJYL2TIVJk3rLU1gmPvnj1WnOtqw4qSNS9abOWVg9Syh6sKKQDoVCzJpZWjsMzWmYZd0ZmAR6VbRGoCzhLEVFuQ45gQYdoRjH/kTgbbDcyBZshay4OJHavAw4EjUS0ffiRL5Hi+UhySAPWxkxeJiWNScZhwuKaJpC2qTHjElotoXSy/LE9H7FwWrR0R3eukDyEILcGQioUqaoYBHQgVyzPcA1oj3dwj7nuoZt5AeXmN3jr36IKL9R/bPG50CRpxvp4yPW3L3AUSVLDH4fJlwJ+7Od2cy37EjAthAhcxNrqEGcN+fPDtmd20WUKkOecEXzADJmeQv3TyTi3mxa6VfRpbf43oVjXQyiV1owc4AKkndY/qytE3e3td8FCZOkTSS/8RSRHyVhX/o3BEseUh1YJB8VTZS4X5nsI8bdS32eoZARmcASJzQ0aSamqL/yCa813ktQJdYBeWj15J1GRwSoBn48I1bEqQsSAu0WPZ4Oab5PKP65pa7KSR/b++qxBv1V6EXB+KbB73kxHC/fzWhqV+RT3EEHq9gupGv8p4Sadrhc7D7V0626Yi2Rz/1d1+NstttdU8+AyXIsQ6fZ/R00XH38zlnEaNDk8MFr5kX0zIQ2nLcp9DnrbGB+arq4Vgj1P3LrAddHv11NM1Sx3DbcYnm0kIUpaY7BDPdvpPwAHxeRxEYofrR2iHq4VW9VH+LBti9snXHxvH4Sild+vPx1tOq7QXu3/jRoJvV4+3exoMTRQ5WkdQtem0DTTk0POc8QpcFZQ3XcYJHu1TTZo9Fg3Yk+DW+2rVYWodsitfnZX2koLr2ddksJU+yEPpg4IKhyI8wPWBIPSriV6WhEYEQFDWElkyeVGvTHUREPYgJCHWBuJZCqFe0n4a7z7AR7CPT2BBACUkDn97QUKLwjAuxTM9OEyWbQad6KGwlN9k1jfdvjdlo8shYvbNyMSZ3obOeVmmqcXNos3LiADmIwHSLOqdflksbhoW5Jqt6WngPhNQdQMq+TtvGG+qyil5rBO4dSLwecIKQco7+WJ36J/kTjnmynaB4n9z8guuiyV380V5zB3qmaTpqELj08JV5mKuI3meY1c5yJUe7+9QNfr3Bj5pVwB6zbtBjxhRGYSftuz1ClHEyIPmI1pvfXbaQGuPUXs/DG7NBTI4RVlwCeSWRvxCIL+uik6rp1Pwjr2KpX2yhA6euHkBjxKG4RTq9VcHjE+xktekx+gB6NrUJU2K0kFAc22DbCgHkh22f78c6elQxQwAO8NkkG78G1PYZUfeqKwrg5H6M4miFkaYiyUAFbrHgcHFcX2bHKDXrAqb3eY4kaMPijiTz7+zAL65RKF5eAm23HQfV4OtphevfVvgw4cvD9elu5SUVPyvlvdylXZTlgDq4tZZDXwP5l4UmSyTs0N7vPAj3c9LGMlpX4Q8FDcuoUZU6Pf7bDxEOEe9R+I9CdaGKKDDplSMZAOS6KGEpXktlJtBsHzm6xS8NzTPlOQ/76xhYkDUTasJrU6a9zaMAig1CsUU6XjRO6Kg346hUFnCd4wR9pVYKn3zQatErffIFKXYZoZhCUmJ3qNfCTQ2wCaRd6AENicwnHUMAJoLsMv6J4p5XjN1fyp9nqv/5TQr0AEoLQ+IIhPWHHKRDheIymbbJpZxaEmyyH1A+X+ARvviEqbuPUOmcpiKgmTTUAy9wllOhsxeHvLTHsTqvGqQ4Po+tJGDI2Ui9MOLBorx3yUnUmV9qTcdyduqt49wzv7iv01wRmDFhVoUw++jN7mrAMAbcAu5y/HCCmCUSUl6EspP6kNh/+pKu5mNYJ7/Oo3VNRo2xHwYRfpnrH9O+FNgKJq7nFwJO0Dh8rW7+EQHPLnV0FGPfL/2g50mAoQQQtEa2Tosswguuo/2MEBZq3681XzInOKg3YoDTdPt2WmzsY5zo3Rg4fOL+YsvWRAAgqaoCEOnhdpCVPqwv/lIHIbm4YcNx+uglFa+OncogoAKLYmd7mEEfiY14bPq2w0fds0kCrJ8yS/kehqWIaxx3pkmE+FD3Me9/2+xeJjeS+Q/TVsashN4oVaQm289JNGLCLzM8z9k7JHW49FSfGMBjCtUvdvsznxik7er3EDp1kW0hFHKLW+3vJ97eOOXgPZsfenFK41jJkgZX2S1gVWRxG0NCz8+2My5QM5DX0AL5om5kL0ChBWSEVUZN94eXIB7k1ig1lgXvgH3VOSzJ/7pR4fEtqc7DkypJDw6efyLXypyab+O+YjMukF6OveXRnNBVQZ5NKaNf7KsY5V1qoEgwIzNsA4Ig4+jY85jJ3RGmLSy2vXeCH1TIjbQdcfky1uHytRAICfllly0Iue83N9H9Dt1VsO7WmHIKMgGFuwh50w0Nf+ouVQ8SOU8DypfUY9K+4K1CWFUPyS5ztd2Uss1blF+GgQcqnpbCAOOkrmJjfHhPw9xUGormfz2HkbyvU5RQ0T+H+n56vw+zbwLk18qQmvUs5s8Xs3NjhnmMoGdH539U27+FmY0nllQTGqlC4SheXVPnFT6cjLxMAmgaCjhinceQ9AcpzjgGRjA+fWfeK3Q7noTB1qJ5ggBf7BYHl9LThvAOPLnM73sUuThA9fmW8C4O0krvJ+vRG76hKgxdu3deu5JTASUzqhVm7P900jTlT5djEqRAMNEz6BXa22w0vCPQPd2jRluF2yiB5gs2zWo/Kc/6SrmbcIKg8Sqg9oCnhPK7rN9cQZKTjo95Qh/RszdwjnAuLod5JMbS4w601vNfU1VZetL5qrVB/zY1fmFIwOVD9kDcdRvlyna7vk2ceCPIir0zTlnv/O7NcbRnhNievxSTNtdg2QIOSfdxuV0SAjpCs4udyx5LY2qoCDZnERyA0TzXKh2VXSTIYb01AQbA1zv4/txOD7PiJ/87YcnuULI6vNoT4kcGLSGza771NFGPvwATPArYIicctaqR+pTIEys+LPQDRbE7b4XPh80NjILiNVvDuG90p9BWUTjakoG1EIBZy/9UP68pYe0BPoajkldzsmuFQ+0xvmzmxDaFI8EFS/Lh4uzKeyB2DlM3x47X1kiolk8Qtq8c4ONlEMgFoeo95gKjJJDr3YVTOzUmv5Ms2Heyae76P81ACBFWfX3XE8H8eOnxQoV5PkqhTl4e1djevZLq8i/IohOrwLZLFIMq1D9nLQtucezyvU/xBGNFHe3cOWtLSvYGWWoUSvYk3elR8fOhoo/y9+mF5o2X3o6fn7Da3x2PpVIyAh3glmcnZtz5EkeGXFfqnFOdwO6RymA8tP2fp489sBgzCB15j1QMASPaNpnsqaXl4jCj9TDshLwtI6WSFuyKGbSw4L+xOuTfvsYJL4gqs5ZXfrkjuShkPaCioQQzErcOWFG3682zxnRGB/Gh6BDn2o+LgYZQK2U8U86CSfeAT6KktWxAtFNi0hFLrQ9uYfg1tavB4Beg+1bhspPNEybOGPPOoldtjF94SzNdK+BroiXFVkrn4yrwu+Uj8N+WBlYVaFhkT7GOiriz5tf2awh7qrVVZBjRF8d4ZZIrJ/hLYLXMxpm49GxRUmkYeJjUaPQ6KS9zQCR7q4xkj7xtfHbUmhgyghnOzfW6lcCCYBdP6UAvEoO2SRN/b0bLogHOq1vr6RH4Y1pGbDCvvOHiUmuEdUBW7DcN74p4+JS1dgbslXd7xuMDQIU5C4AqZLg7GtJ20D90QZL+7Q8P0lC8H993MNRKeO0M7uGMZxvTs8Y5ylqtviVcTanmO6K/f+uPjAbLzVsW/bOjPRBERRoMNIEuJzXzwyqPyQqBOL5bZH5RwyoQr2UquWtkEGgDwAdALob1D4jXyCY73UXsRt7vSFr8XroEPFEbQzoPzaTXHb+eHPRMmuswbU1UJ/nRmYpS8NyOSd9UpQeRpu+LJm3wrei2W6HbD0+1pfAd4abUBuK1Haglx7yEp5NilTXJyo6j1Ck/9jhmZkgWzzcCOL07YMoxTfLy9+JpYen8/gf3jahVTwGBWio94xKPrwYD2NKJrQkNbV8mi8E4nAohxdCRMLdN5PyxYEOSgvUxJsabeaFNptbtQBjZehdMZeXlHk/vBRqgjjkZPxjrPAo/lQhFl1sZ7CnVs6MLedxBez84zTv4455ggThxbAgt3kVUPAVs538Meb4c9Q2Qozl5I43lPBYwi0YmnRD8zwV4EIm57vyBu/x/gE9ry9OGPWudqwx7Tujxpvz9edq1kMife6wjiwpuoM1nUdfP/3YKc+7WAWqp7wJAjXG3A2eBhwNMjuIlhTGpAeUdQLbuHEFuUMeKEwsp/6dq040j4PqOnInurH4bYHI80gFrmhysHuT5kmXRCWubYuGgCmZLZXfdoraAPum9ui5LTYlYbb3LvRZq8AE2Beuo/BAn7miWra52vem6nIFGj2rana3HWNAJYQd8Ov/iClByDwazT5Mbs+Qr3EcuS3kcwrNywKcdX1SdIwD2h4rb3Ijzmes28cdQGvfDdxKmgo9jUBPEyVic5pjQvS/QP73mBcniS7/gmLmY4kiP0OYNaZVEu05juXkCPz3JjH27ACFz+IXYRcs43FAIY+mJn0z0P9Hl/FZc1GIT/QZeaZc8myMQaJSk2SxkTF6+dpokzim+kgtCgKCwHElMD1ySc10FmWIQNgD0K35EaQ4jYVM8F65vC95nV9TeOau6R5Z1IXEd5/kMbd+3cDqUbp2dzx/YYd8qUio4jAehwwxChA1gk0Vale32fut680T0Qc1U+pWcksK+QUxD/OfTJMoF4tX3MsXBaHrtRJKk1ViZe0oCxSxLjnm77HdpiFHbnvLcD0zTetNr4X75O1gt13uBmDSUFh8tCGuT6F6mZOTwbKCucrxKULK0Pt2lf3srxb7ko7fD8qVvHZ1DmISwhZfXLZGxPCW6QY1yeShwpA8xumbKzi4txc2j8OLrOGCvA8OWfbScfQowMXox51vegEx/L9+8HhJgtwY7tiNGwWXQaHPwGbdBD0g4Kyzry4akajOtEOP0sBBmkAKRB2t+Eg7BCJfpbDiSdZNxvuMFFCnhae6yaaT1Mch4CrofzjNARNjn6+RnTlCuz3H6R6LiJs5f04TioPXl3CjduYav60wwE0fDZntvjaLjDzjfSCHN/hlYAa1oeFCZ01NsuJQNoOo20bCZx4cryCr1bsaOKd3cEqWEBqEGv6z3HidsyF4oJb8YkwlwR9jaUkfty3i33AR+5dhr0k6x5HusKTFtinyaEZ7clCkD3lGX17iKn13OnPKgVmeL5JnrLIQcrho+HFRunYsp7ERfaZtLKkMERoIHI5S8etBX7HyOWbprDgTSWNDrg5dHY12Uw06ilgA+n5Ni97uHRXKOATi5u8IilzRpiKIyWRvpNiC5r+sWtpT4ls+MRL55slWJts6E/vDSslHSAmVrNA4HQEe8nQtLvIGQSjVlwPxvH5JmJdCr0eAYR4a26hxILbbkkTai+tYcA6fUKgQE2VA5UeHAxC25UBorogkWP3hFZtfdM0oezpxXzg4I9W8hY4g934naNSDqicsQE4wr7bB788zFJwqj/uOcESZx+qWfYvh0L8NnLcL3Tl+e4Bwvx8VjEFokUYAyUHxu5179FqiikOOyqttY/c0ePIAFSEXriYfEEPKpSrT7vG/n1DfggGpvKhk7mlLAf633hlQSRTO385EoCZ8frFSuWegjmtebGrSSREbztFRePYAJawkjHVyY8+ZkILkNdn1KREzFfQ5kvEu2eutaUv6qKxzxc2W6MYtdnntYDzISRSfFmUBOEbq2Kk/Ox5HTspeHXWgSvDewJLHtI8ogqFkQqPE4f9zg/2BVk213X5Y4AYM2Ibt2Lu2J1ZvbwoS64YLdurKWsX1BxeDtND7G7SklIXCyZZvU6b8jr05h+KK68LE8pJ5kIqPudgQPfr828gIPXZB6r17B6y1mp3GT9jjbfFsNNgRGo/ccJukWr4v59zC9dygb9ZaqkvKIE7vkSC/GY6BGdjWpVLiqe2VPhWoJ4q2zpY2Nljnk+VeYWEDacvJbc4WtMQfaj1AWhO46AI9ckxsTZhGS9frlKSwkVwCU8aXEb/rl03kx8n8oFOFbGTTglnjdUjm3pPAE/xfAbllFabzGzgso3g0AxqtFUjP+FeHwr8uliprNIuObnDBHFQfKplyqS5OU33HqToqq33P7Wsq4RsIuGUTLncPq9WtqBJikmnPZw9KAicNt5NN71RQmtQ4PYo7R1uRk7gYoBWuTsFtp4v27omkVkhhK3+tS7C96XHDOpqxpJGbF5pEGyRDW5S8gyiEYweOtaw5kaEWr+Ag0YFweMMtU+2uc+3aq9u47U4/XqyVu8bhT5MCdas61OHM1+i5Y4tDvfIZp3jKBvMpjgMfToGcpuGxar/kQKpG8Ovznc+teygY1s6hXxqWgnG5dNMsyTWEBcmaRmHSrR12XQDJxoUDRAZkL9Qak7INngvxwyWY0XmJq0lHU8xFVvsIrILQaSJf1f09g2/iALxmawcvvcLlDu/EVPAz4B/ym6P4MSurDqT/zvDmba5dJUl+nWeho2NQb7ow4gL6HaJGNnLCjnO+rD18we3Wbn/TL7dQ4oJ9Ks/0ihTTEz2P4URZ+TNm6OlbixkLWyhqhdzw8QM6JEqn5B4TiBWna9e8jNjqgmLJZXfr132WHML556FYzLZXQlAnNxHA68W+rInojBWeCHgKC7JFcG/DVFizit8l/HYALHXqpy89MfkPpne/cXY1Mfge8czwYwa4JRwSroBQm9a1zJHVtF1B8pj7tpiOZidA8S+Xnv8ZBCYwAwWLDXJcsmXuCMcXm/xCew1Ff0EKMOdv6vYejtSJUG1rUpGK0/ZYbZv7mrmPzRk5egEgKCbp7OdyhZ9SfSdnsoh5MohfDxJRAHbUs5lCN7oiVkVfSbcDT6H5M3ke4x3/kmNPqCiEtzsKl+hPsasmz/TWF9JKbhKaoFyzpk9pxiH/eyrTHpgrcbr0rAG3muzUUCJs57P/MdVuB5c6Gmsp/v69UqwjWZeCrAISJWOBxY8T+5CE6HzeUBY9wTwJVlbRQObH8baVkHVgyxWyFhMjUl2koaxSLp9lcc49hMy8laikX9KZnNQlUG3VoxgknNuI7+Fyks2yaFPQM/idYLS1rw9RI6p9okrJV5L13J4NP1DlYqHV9hywM31hhUL6d9+4EWr73vvnE2iZyPOIsRW4mBG9lwMGSdWf5M5N++LJyJdGkgqewHFQ1nW7dARx6mwDu9E8kzhton/JcUL8N73JR/JU+e7TAFCASAHrMfR0Zq8uFiXfI2mhIQqJfMjn62eqpr5hZ5RXne7rHSnx2GBgCbz4u7kDC0476lfbTX+euFObPfJW8+QMvmNnNBxro5DHm9r3szkS7d7KqNk6nIRSUtkDcXYHYkDjV4/Rk//0+561OcGDvRGkKNFUA86newAW1PTarl8DnSN+0bYol+RB9BfIYBFVWoNTdgjsdVZziWfR6Oyfs5NcKJZEROlBK0YjZxc9Wqc+8dTlEvx68vqSTraHRnLovSZEAFrCkgB7czkpOvrj0MzeHqu5T/QvBt+qhqULqJTHWR6LFfh+aIc4KB/YXOg5kiHIHT6nF1XgpQm65UunNkoG9/O1gCJH4VvTAbD6jp6MGFQ4ZuPnyq+Bf7YvPfnErzQ4HD1Vdr/X11kOevOInlooLgkbryPCIFLuyB3unIqmUAT93svBrbuuvIrsM2Y9LQL46YdHDrJCrbhmtdJ7unbgtauoSm4QTpyh0vWeeMJszmOm9s9weMVNlKM+FFDRQsmqRi7s3g+WDehSNlTv3x3Dg10mIYta6OMxsYHAZGdRToe3zmzNV9tFzBdNLl8FTXf04aBGqE29P1K0XVQUwEThOKAx17FATLwQtwhjSHsrkfZ8nt2AkA1iJyBUZXnOsv7e4tZD+joSwETTs3xTBhOmPXtIxeN8TM+OJGwTlp1yX5vHLDoaKcQj2JSLMxAEjOLn02L/QG8rOaIYD06qgczG1EOyZdbEXal51YkIN4G78XUh4T7X+VdisqYd5Q4ov7hnqiMym2fzo/+MB0M6yVSc0q3rZjCbHYR0zoIGXX8vox3XikpbLXHnWRJsXVW+GkvHgC8iqT9RrUNpqFnUuEwmAY/fN1G0OEghSij7hyN1f9DQB+aLXTu07FRLOE84Ptd28AozRzHjBjmS9l3dhM25U8d7RjgoZg9kiJr1Nr8oH9ucQDpJsdUzJTVrhdeOXmCNWjQOfzUgIzbEVIjv8X1G0XBiX/pZ0w3GFyQG/5F+k60SFnw8o8ntvqJ58xdF75oBGsJrs5uJu2YBywopHke8QwHd72peHQPmXYK0xTVMKS872dtW7TJrj389Ge93PWz6i6EakDxd1GpG5p+hSbKbA4yUgAJl1+WxS/DXvPusad5vFwbTfctUraAxuM+t5OvGCIDcL987aEmtn3W2fHcPnb2shvJJfRkqffn4epzkUgvGD38FiTzUSeWYN82GzYtwZ1eaNa+pabvq7HwgV6zUM6rtDh45J4DAiVZL9n1TaJqPmPjTyF8AoEfYG8mR3a6x46R2ct2/9L5T6EwAgErIbURCx4V2KHZ0TkHh6gEYLP4yZSywzNshi3FL3+6Gk7waqtf4HfoRmBHlVN26h72cXPfHDkUTJR/dtKTrElCRpyTx3RT1LQDuyoVjlbfNYNcIajepnUI16/UttYcjkarYJi2VbWaxIfOJuC6XqwyNvUouTwCZdJTHSEQgiqDrU91RePoaBwHa68QcW5z2PlQqMTKFIVSF+tZGBBAL/5opytBg7vgmqu1qvb5igsdbny0f5tGGuL/Jb29AcJLZ+sWRE/xt0szOnJ0mmA4HqBU27Zle3bRk1Isic5yRz92MulPu9WL1vPM8JRQJ5QL4JUi7YWVtVJKrMWz051k5+mmEmERSfEgEQjYRu9FeTz1+ppLhRfDSELb/YArjIBuQawvzdKoafWno8/KWKHdjfQ6kejj6XAOV4+Xu2DgTXDw2qgJqs0npiau/LPyH9O3WOZ22l8vNAB+Mz4aIx00bw1CCcmZTY8estUp8FsgQEGhukdjQjTm3Zug2fwD5VhlQjNH08fNSZoJ7TZlHG0nzVjax4SRm1N8Ez1UwSCbu8EC52pkaXJuKqOhIkLjjiNpgsoKasStOEkrBbhD7UbMvv1H5sRJLYP/CZh7wzsIuLAktXPzr/CCh843mgrirGfDwKuUpIBLFSFJhbMs3FapQMMjslZDu8eaEH+4eNMXo/8wOhVMLWyoArX0Tg1MXnvYM9sIQZyF8wbApvRWvxQ8a/DeUHmHHKYO4gzrophpRDzmPPM50e43ISZqsqdNEz3xuiic8w8eyiZiVLj6QD1B86NnzKoFAX7fCA+oUsLKAc1ZaQ1XjtapUl+CDdUJKnZjRFogH7vZtS0zC1Khl9e2SDTgLFj7bugF3Qa3f9h7CYdoEWw+lsujdi33I9aKU7mv8GdqRJLA/7q7LEEMLqOr9dUtCq+zr5Ap6nmbC7esZB5xlMk7WP89HjAKBaJlqFp+mHlnpWTkZhdIREw3PROa6EMSayx//2QBiKeF1MorhChX5lnp5MXip0HjN4vV2jv+EBugrc4R9BYrAcio2qdr8VsrMmgDp8JJcmQ6AF7VPpW7+FsRWsFJ3vBT+WUw2iHX0o/udiR77kKXxJZRaLx4FCuQGL5kbU6zjjRg260BL/0AoP4EOa51ZaSOHTUzdj9JA/8uWG7XxMsSlSSAD7D2yOV3NVqBIjsRWZxjC93Xs/dNsE48qclXoQV+gCTcdA3XddSWn0f71cfIjM9+xKZkG0i2MESqwlaf0CtCEE5o8xsCrCOqoBN4tc+8rB74Dg0YJD9k49L76hTCeOmoYDCEPl3VJ5efsepminMB6MoX2sGKd5UN5vFK/2boh1yB3Ub0Wq9ABw06sMrZFjz1W32BMhC7BM9LRTXT8XAaGqTYdeds972WezTpg+0QAZKj5XOSzaoiEPG1nhvES4FCufxXhkLYhwGdtYrEi6TdcaQzb86RN+UTWKSYwdF13PtC9lbXsdCGQtVsK/Ow3quJ+ajbWaCTct2obCi/Jq3LDzGO0qyPHCBCSWcrYHucy3eoRok0FfTdBwyWCV/pg36K0BXjE+YxHgSdmiH6dVxLwzdMYI0efUfzdsHZs371UcnlzG4C1fivlo7dHMAMWrworh4Rc43Eyz1lWb1AlgeMgv3mJm85VaLTeGf/hOWBVQS4T2gH02gw6rXy7i5mAPV5rR2ieYxAhPFsXFsIVEycSR1czfr4K7wAZFQCGtp0zQX8aW9A6IJ1iTVV2P1ZDmRKehwa8WAa7goqVtmd/YaKTZbZMor+f4jgxdDCfwSdpQZ7cehNw+Ka8FVcCL2nu4e/2RlhFCCECpUIA4iH0SXBPrWgyrmlYu1wscuylu3h+1dKm7H32ZA2bXPzTMw30fNmo2WDIYdzXzHq6giPKMcHgrW9qKdnngL7BBbauSHmtT+kxb/D5xOz1YTvb7svG8bEm62wXLThBzTeFRO5ab7rvCm0rMiHtFsTgaTOZZPM6D+e5EGdViHrl1fceqHxtRhQPmHsS7lUx/Q6iRZG+7tmZYYHJaYWQ5fQ7yckgEgT47H/6wdLOMoAIuY5gHRk73EQrxyLic34A2ogWPlq0LPXR67TKurZfkhRpUtJk8nRXiaQlSwYg60KDDpJErnzevLGE+kQAqTjp/W9S0bGgD6fNEQLvTj3v7FJsyUrEJsSeEW3sMmAk66vLbyFtxk5ziWpXAPh2XnXdn/xU7mBrius0SvTcCw5ByVYXBbTD0948+u2YOjfi96f1iPfx9+j2FRhMMErGbBMeh41PX5BlljFUfjIvccKqbxF2lqOT+OdmMSbJuqLj3Euy5C1dQcljAc2xXyES/lz5ceezQBsP5gAe1bIfUTLb8V+yNAAfg6fH1CDcNbeYLqlOz9ILUZFmqERGQqJEMJUcEMiYzIbcHVX3kKn4YPEdb9g2u/Bk8ts16Z/QyPyIffLuJr7ZrySD+uOlwRFxVWBq7JfXBd5j2RaRfJhyPze8W7NktyHlYIZn/NVqr+4DEKnsAG+PeJFn6jql/hR/OUIrQSKs5EixBJkX3yUw9IghOrtmATXL2DwaGqprjUqvBtGtCqa9MfWoGU/gI3LrSXpoJh2VL/Nz9A540ByFP3gaC+w2DjGgHhtnFD22XHxRd+YEaIcRwFDg33sMI0S4Mb+YTTWvqUyBs32dphDRRmmzPawxJ9SE+FaKIZ8z28biyJCAJiIxWdo7qU1HWySwZIzaYQOCfVjPBxi/MBRBjuMwcDuf51XDLLSSxS35ypSh7eOLB6+ZM54bv6PBXcNwTTl2yaIyiab8ktKVJucUMkmYhvwUAQUods5gHz7CyGqAyOL1D2MCdzqT1WXYUAxsQtVrfxgCJIShAq9igAowFbhHXNNIFd/STHSR9MXhAQSUp6Tjwthfx+yiexaCUtRz/HN+RBBG3bxVn0VsnAYM1Ay09variXSnb0ydpFlVoQFiJ9CsGZ6zs5XPNsHVTaAQXWhP40Y6W0aCLNXum3GkAV7zMxSzxKX+qZLlLxknqdj2knd1F5hbKZuCVY4/Yw7ko3+798rRlZFSa0ubxzIr782qTa1AulZYcnwWeilsLVHwhALzjd2cbFMS0i1CJGubQxL4wv8K1PztRa5DxZghVkMxMjqLgQuVuRb11PZjr3yAd1hPcAO+d6zhuphVNczKbc1DpHDaVdL/WbxJ8EyoLw2oD+UGiFDp1dFyuhmNe7IMMbgHDr/DyCQoiSdVKg15wxjW6xW3naUwG9QWpJa9OIjfOZIWnxt+hnshPSQ/JzS4Ns5oAM5jErqfwputNe6eOtQGst+LS8zU+ig0g/gF+SMNzHV+JWDosQkZEHkgWjtz2o4IIvmovu9udpyj2iXIvHWqJEZj+6xhqncqbkh2gapqvPTjS57s63w94kL4JhoKsAJSdjp2ccnFtwxB3FDRwU/fpfo7uqRkw4zdnUvdSl7v9bG8/1nky1d74el2Gj0AUw89ywicddMnCY9wHH9URz4qLg4dIYA/q3Cpn0+uA/EQ/FzXWpgGecaUZhe/MMSlkRTs7Wl1cRc1eK8QkgT5aeHsjXkI/Mc+bSE09YVAx66IM1jfxKJldiKA4A1Xm9aOaGDOykcXCHoUe+G4r+iZcnh6tAKOtYFbr0fFUfK4tpezZv+dKuEUx8hZvPcTehh580PyLXRkcCkdRMRHVtqDALxuQy2MUmSlR3bvrQzkvnNM6V8ass4f5h9Gc0pYtTwyuY000zJMBZu/peSLoFj4j2OtcGMLWi0FfJCrcgQ1KT23sYn5mb47zPSgICXZ7Jax0lvWqUBjy5Bjt4dnjMjRSlOk2MxQYdwUYgUr317y4yaC36TsZYZkR4n91+N//gKp6fRjn+x+pbDKKe4AoL/29NBBiNXTLE0nmy9nSEdmutIFE4J2dIwj/MwA7JJ8YmsofiFYr5+gJ6tmhCCDepSN0ZAbKQPq5wJIEVoFh5q4xsGSf9tPguTwMp91U/uX8pqyz++qMFa5dG6EbkkOrJytL/BFy0WMaTssh/YtdNDPhOPdE0UPRTxFWpEsaXZaDSe7rugu2c2RtQEih6gQ/BRXcVs8kCO70ZJaAH3W+6cOdn3SM1O5pT4nsZ7wl9eACaxuh8UOmml9143MpsSk0pSxDjwrUApNG/0zIBGfk+85S+PfabTe89XM3iz6MH4oOLbitg1nl+WTFMFEBjQ9tat4Yybfvk5WNp76kI3OoF3xqC1z2uLJqce0FBrW/Gfs9W9MDsjyCw5ew1jUHvpKkp0H6xE6W0hhSjKxtC9c+e46O/xIe7eOwapdeJ2dgYT5LkUueVsRR25A+SF3nK/5nCC3OYnurxl+z0nmbXsOI4kRv9J9tkDJY2cfyk/Od9owJknMMRrEtt/cbkxfeH9m76QR5/ZzaJHcuAPML+MdZdUmeqlb864sIpxRqb3rhK6q+WcwPz7BGNfTaFot6yAjyNJ17FOiBBSvVMk++nhsUW7NSLxgC1pMPCJ3vxR+WCXhtWaHPMKGJzWO5nLO36JyffyJCJru4gLNctjDTikFaCwhd1VLxvBuTiiin+DZgiQhpg7USw2BmoyQL0ukAT94PE67QYYlCAsP70AEMNs1KrqQUKY9HaGlA9f6Hax2RxJ8V9JCzhQkBluO/CGxgD1/axOm+6qznCGOTpeR4+JWgYOAy6HrXVqV91x1DoiLUjODrEiH0p22CQVxbkt+39nXaxlI7CSdvbREx69898FHYlXOGsigOyJniiVISofAzkExhmLN9mXq9Cv51yTkujRg0E9zws2vUuQ+Q5i8bZJ4CJ34pkl2WMYLOvvLkXzm/AgefzfZhjZ0RfIhGjttWyybJzI6+JVGk+70rm1KvVMetmiZpgVVchE3eCaSKNH6LBUydZfLuXlJ75Tol4WJizdkSAS+vu6Qyvtfvo+EriYWwXLPDurekiKAeadNEjGAxoyZ5VfAR1HCvQ7twfuGpFbBRHipGuSDWyZ/P8GVWaU/lD0ynqa9MJKZYb4/xz8xKoOr5ITy3arxsrme9z3+8haMZyE+qrZHDSPHQi6D05od+ZYi0uW2w5jWOOnK5HrtClZw7QMVk68WnnisE+GsEnUCMrqNFiYgCmrz2KTiIIkWN2yCVjgpp+48AZY/nPzsgtaNINq6fyWtg6ZdiG2KuO78s+Lon/Y4evMr04s9TYYU8lTznI+e6bmF4FaRa2u9uChThBrQ9xylQnkDx4/JTR6OL05oFgJVnc/yyIUYLwtk28yZ7kjFdm/PjDKlI978Bdity4aH+VFsV4NmzqzWVIRpig3eriIi/m6bRMVY1o/W3wKTHTp+NkPNpAZTdjFZMVKNdJnhlDMBE9SPbKCyomBZZaDv1Iv9o2SWA71FGBu7f406bv7MUARnFET4jup3t6AKXgfZqkh38w	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAlarmGroupManager",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Converted Prescan routine to ST for consistency$N1.3 - Assign Area 0 to top button for each Group$N1.2 - Modified to retain Group NotAck each scan$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.462Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Alarms : udtAlarmGroup (Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			cfgAreas : DINT (Description := "Number of Areas",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes,
			                    ExternalAccess := None,
			                    DefaultData := 15);
		END_PARAMETERS

		AAn30fUy8a6c99Hqj5xOk0u77rJyEwl3zYngNJTH3f/SMH7TyuNJbc1uMQIbLWYSzC8G0AiS1k0lESt+UWWUUn8K5wPsylm+8uuSJQtY2FJYoafjQPXskHQjrvsHGtFXmvJMVYnj5W0Rx5TTVjVhB8V09sTkfwiB7iKY0r4VXb5dCm1wF8U4gDmQaVGr6KT8CLQmVFcdwW/RSGv71cWXDG9nPL7ish8nt3H97xt6GtrjvmyNYkHGcwjWQLDtFtdeTCJGi9PyK8wHuyan0On33jPfCuczuntZQloSLf6Q0Q6gvEQz0VptkLeNwffzl9NpNrbe4G1hiz4IerRsfIzWW1/Py6VazlKI34pghg4XfBSjtEkrn8VvK7IVReiOyI+mRjXf8+qJzLsZEX/boycfP4CkJfhwQBUTD6K/KDB3VyQ+eNRAAlIxfmtPS6IHlk+PsAL+rnCeEv326bWSk/ldxCA3a2DJz+fRFXxQ0yO+1C0tii5P3sU6MeWa6UK0LbLctpVFdcJd1F1YIeWIZfvj3AqItL8J6IqGvvf47VTuObS16Eq7xaTR+OdpROyfphBvowOpvWqz5PmCZF92PZBJbL8mrdI7RFNQcIJUp46hWIuOlZf6rV6SE36ndJLkhndtFaeKrEDKZ3/E0vVwD5IThrDYsQwNkjQ/VgTxnJl4aSYCIijomMdVhLdYaDYaLxLxNN14gsDLUuywo5l7Q9YzSx4eHbWa8mNwS0kLW+1VhKAUA5hlamon/rPWU0D/flafl4gJqFhBaMK/e79FA2zAR8z6V1qKiFJOUzi6FkTTiFV/RdeRgSsJTPTNr56/Lb/QKZW4MX+EbHPRK6rHK4b21y0ttOb49/CPWVPEdZlc85uPIzSKZb8P5NzkudcYPxKg1AnegFsYknzeHrx2Jo4zXs11jNlvfDkkVzUjvjoOWsLucosOhe4XJ03bYvUPV5Q+AMnB2dVBdDzaijNkoJqLa+NPeDAtLoefeVZKdxZW3rrc/2GExkmT57BcgtNaaua4JWxlbuHjzDsJXSCS7M5QTDqt4Hw23Qbjj25KnBIHMO/0Ni5zM5jBr+6EYj3lk67YKzo3N2Rt5NfBOUr7V/0cx0K/Gm+FJNrRWp1aO62D1gNjtfv+uSEktERja2KOORtucdPN6nY+1j8nLTu7httLXUVmLGXfr+fGXsCe9f/RFdUolxvlWqpZXcoJ61w/HjqqVRi/nvHbiOPdp704VC7RoMOUsLg7vXF1HZz81vE44ZXupdSDAnTot7fQpCHBnxN05rSgFePIR2Dtd2oadEfFD2Ht4olTW0eF5HU7+0ykVAmPv5KWSUbaLwvPKaBPJK6G9TSTTxfuyY7poi7sXRecQBs3xYflmX4dRurMK4UotUWVRkeXrVJ6nrDZ6BCnDd3rjUJ2YogbGyvVVm3Nh1qub2EIiIx7cQ6tzXie07c4heJbO5oq8qW/bwwkvan/D/XQX/ejeHB3rbcwODw3KueDrVxFJKPZL3G22+UnhvtXHYAJLDXgxnawK406jpFu1VCjn65YqGA/6fus9Wd7yr5Cyq1XoumMqcHGfJt2MWgLwhKAfMK927YKrEHTjAyz2mU7WTTDFz3Tt2w5coXEqYqIP/KFZlpahWdmdoXJR2qLi2YVcj7dcnN367kEygR+nUX4pr1znswZaVyiFUYSgC0NzCfx8ZLBPlRRo52CbmFRSLlzwtg9cjyJfzcMwP7aYLnCW2cmpnWOWd26IESZ65V+mHkWvFyo+x2NrXh/eHJcYhlGx5+vEuC0i51wCbHY6vGxWVwRqI/kH2jrLxm9uZwnr3aaFSyd/wxr7tO47px9QOL0/x0CeTx0IxhLA8XrSMuyBb7Sxy7okiAw/HwbfPjXPZnDyScUy4b8+h/hGoEeKJGF7ElNN03R8t9fOH2/zLi2HrubyPVOQJdEM7YvtnbEOuyNcNxo6PZgtA49TM+UTbsDeBA2LKIhdbA2yXFUKPqP9hABA9aQ2edVOVkTeSWel6PgbdS9gGkvpJZo7qh869bY10bhFvzJd3KavLkXofnh2MU2O5lRX3r73sL2dKB6r2ZnYTNU9HE5W5N7HpdmuZUFsLw3Gxm1a2C6vRoNyAEv+duUyaxmgobyit9Mfu/3d0jFVL28r03DaRPVmh2MnJMpcexf7HaIgNM4v0AwJn7qQdhm7k0kSac+pSr2h+C8i/bCsRmKmvoVRXgjIbs7zHHCvekhMl57EVQPHtnSwLl5Evs87do0JnPIrd2/lcemwV4RXEGzmbFyAty6VJ7yiE1XCcEopKEtVoUykN/soZGGsEybvx16ZT8Yj/maUQntMaiT/JSXNUaYq6bfmFK7u9t71zEbvj6Y5Dwghq2ZA7u41RYeSSi+TjkAwcXFH5rQkJKAHRk5mbJHIqpXaE3ONdt+dGbwR/r9wLB5vDTluOpv4ksvYH+2nCSmJIfbAbryMzMD98lTxSsyZYalQegpIUR1FDYdbJmSQ0wfedep+KGmUjoY9r86pMKb0dcHe8zi7lODPfRhM8xKRsikh68icYmobq/W7Kv3JsWncDhn/GogFz6NRsu/41289wSUQzjvXrUvl4emVcLc5Fz5hle0MuuvZx4bUlhj45m/8FNqA3//A9WK1XvZmo7kYNF33mkkNpR5Erw60g9P5eJ6YQciGouOrFaHoj5jGQaRVNWSqwOz4eCT5saG/yEb3v8WQ3Vhd8ookkE0Z2Zy8AWHDxVYSdQxtLE3HwuC3miuTrqDT5yB9hV+unqgodnnM+21hm/uLnhb6epuJR2SWclsozjUMExX99cGdLGIhlBnakh1J9QN5Q9nMGxDXr3Lws71/S/+Pg45J8WY0bmBakcphlOmQZkmBup8j1hi/MVNArpiqQ+i3Me8/VgGk1YOlS7QQbxzVnyT/gprfKeH6XSN6EeEcEY3sB4bodOccYO4zbC0OszarQplzuHTKGl4HVPckA1X5rWvBn2ionSicWoNkIKdEMQ0fOMEZuPmO3YMsXgwEhNsKm7u7Wa0IIOUO0qTBCcr2EFSxeBBUtZTcokvA7ype8RpnhJoIGoTRY6g2UMAdnY0pAtFLAb81hXeSFi+1SYMVRoa8MMeTIeegOFGnVyxVWzhkQGysRKRZYk2RFthzMz9bYKfpiTCaXYjMw+wXLwmISECmKgfPst4vK4FkYOBRc+vVMSXbOtZ756xgNqkZe9/ez34YosXT759jJfzNKr623u+8h0Qp/4YqyLyx1ZB3H88CLEL9dEVsmoMyvCMbIdD+d60Mn3H29TfDAgyV8ytvGnbKZTD5fqDWzG389ujBXsX8nWsFSyNPKyfVfyu3b9eYLeCK7GStSNFcGhgh38tExEdjwYB8m0F8v+mGvVP/Ry1UXV4j5sROVYADOFSJmqERbB7YStdkcoJVv+xX7BIA3k8VDXGLFCjjLjv9BRM5+ceXPbyXWKp70/1kdq/NLdQCKx421nfcDiFi9wzI6/7IuHu2OSdp05PeYVGuMkdcJH8HPksymwawb50oIToIifSifhOD0FHOENJYT0SI54NKbMww55V3y1nGAVhVbnXVkw6yqJgjRFIdMN0s1kGwGIKkSaEHEH//CS4uk8pahFYDCwh+rcWFhcF+KNzcy0LIdlw/x13yQu8nEhhHQr3mmKxP7CwwB6LBEh4J3a4lqa05I0M+E8yd7wsd2Uq+vwzf/vAtRhmgb/vTgZpCRURVdvcN3y3VH+MtjSVDQExB3VKPZ3uhtjCwclFOEtFdMezHI6XsYpLa28dkpZI0w72tmPNveJ6DUSnFCShVfGU2SP3BWq75921p4buFcF7u+fL7IUxYsRfOT5HcpnQ0Vzlt6GaS2fTSU4Gv+MHMQ4WOGc001L4VEw7q0S5t9vE+gGwkCa5y4sYYaacKO7C346eG3LAX5vJFuq6T4DRUjA0mJPGYxXiTLFbUezlS7XuXcik04YRjeGpjngmgecVQNqgyLUL/5e5S0Sc+iYtsXwXHxt9BkXyYySbKxdex+b5Q598BVuh7B1yo5M/weLsha6dLBpvmOdFIgHpzVwqXZ9usxJY05pIusKx0dkMeOs1Vm6ffzoruLBpDStbyScAaeqbKSnnELWdbHPLdtUscfJhkrm8aVNtAwh3WCRk7ZBojJ7yUuo16mLsvaXV5xyHCL4pGz1kLc2jVW9wyCph2QWcleJiOHadExmO3Vfbw0bVpDchmpN3mIONWkiUwYm6ThVO0DNjnOvEzGWt7V49xnUuvflDv+G4vyHLt2ujhEB14PYlq5lto5TqhRezJOFODYPDxKaWl6x5RL9QAcHjw+uqqmHF+QanEEMPehjbHslSyxeObqLbyvLmHtPZ7DljQ17aGOFjQG2bZh+TI6HoT6vcw+RNlrblAgKv8WjvN3qD7GE7ZGohLtbI2/ubjjShhZlFlfj4jM5L3qk84/w0lTARjV0tbFaceJhSHb5gIJcIbp80zcy8gR0nOEIaLT/AknmxSzSeZPQELyuaJ5Y0rPgf4BZewPCeyRd7Fyp12x8KJjEQ9CVxMzkM9ZT0KBo8RbcJlG/ik+51RypuhAzLJN2UE+8vcUt9QaBR7Ysg6pw2tVUQhfHR9eIaPbm5i24IIOtJUvb4Hyu2M1VAzIw1JQKZGYAccuJh5hR/K6amqOkT5QwqSJZYIbva9uW5NSl3BVwqcIfHYWoS0QMweE0fBypattbBE23vrP22Jd93z6v2zgJQ8YeGjPQLVKxnQ6kMUAT3nedy6fXNXmxrGyMj76IZF7SeORhcHpbKA+lPpzPqjA3GYbfXZUGPUZ6dfmI8c7FYp5ZScmENjf8iZwfQ5zn+xkYoqP2PpkDDuUOQGTCfHQzk+EjfaJeaZFEf9NMJp/McRePq5YifTNib2hpNq4WE8L8hSEE7E5PYB7hP4wolaqq0GbzzN/o7RB0xe8c+wij3MGfP13vqMwZWpKDPGHBZcHTjK5+tt3q5V+ZJdkpUHCbkT51f/92u/6lxUwV36Lf4gll1rcl8wMIXsiKEGvYKni5m7367vOsTTdgPP96C7irWOoHnwf8ri6LJiGu8BZ88L5WBOh7kooef38F5CikxIMBs3KCSt6I1nan62Cs7kzHHd6ut2T3YISzyqaQnDgFs7ShCEbef/rsHVg7kSsX++lTTMGya3lY7AI4c/8YMmBkiNwfO9Gaugep9zvP/z46ncDRtjqlP3Yp7wh/rp7KBg0UQiY81N4iFLCdjhycmBrAX1TrrZNuL0b5UBjmIMzzjt3Li3/q3BZIuk7n6+1Q7keLmaVoZ0p5ZpPYU7V10lpgUFlLpnlk0CWAg0s1lYNqU4Hf3N0j5S7bT9mR3uHPtvbXyzHPG7HTVDSi4ZX2KWDPXuZcGC3fMOxh8Sg1+iOjnt6L7xNeYBhSAcPFwc6BMqvGcezuxyp+9p8R0jewoV2ew5l1LnvK0gmvKdl964MYEgro8Lou9JmPUbXyinAhp56ZOTb9MhJ3HE37n6w5Ano2FDBY+xleeln7L+g/1INz6GXRsGQCEA/wPYxdbL2LdEktHXHw1HsFB61W3WwLMKnfj/9VOtG5jEW8fAFeBGp9/5zLBY4PLFKngTk6Mupo6LpEA3SJSENoQDIOwg8XCyDd/tJ9KwC/DHnqUNqnIVVSg8RnZb/JT0DMSuWmatUXoN8FfSE6Vo4eZHZiH09wODh6Kj5BDrL+UQouBm/FWp3SyicDQlfeD/bM9n6zolcUtcyS8O29YOa3P7RT7TaUAUeugrHuMcEKvz6T5QfZvvhGc6npC3znAJQzSb9wKdOIZt3EGLoVtL6eZSUHxQWuzIKQ90+nCO8Z+em+Z9LFNLOU02PsQRfNaWpY//KZgw+Y7exGotOiLxb9BHJ4/HSGCoKHSlDgnSs2ss7jT6Vo2wQVMV2o7MazuLQuT6wRKLe9rfjIWjoE470+vPJfBjVq0vQ68DE2wiuaga6FXNA4cXltXQ82MsX+jOLVUpY0QIqzDZm+fuHyC2wAMJYKzmljTbMO66OoqJI01GGwHCX7qSkSOMPo6QMf2P60l5Hbhv+tCBW2qh1UtPy5S20Fra6Hd3kw3R/blupt6h3/mDi937TS6i81jMtUXysl+4/xgYmkiUg5qc7OeUS2NwwgvJXZizBpZVLB2SpL8ZdPrhb/Ndxx2QLwFU916vg5PF2sHkVMEelR+B1JA7WTAr0NZsepb77MMPgFH8ERBzy0VJyEjc55K32fy6HsalmZbIeH9JkJpekNzhjC1leD1cx01Qr31UyUQ42IS2l8w8rAbmYwRGmOzqb5ryRyf+iq1SfMQMwSF8SUvT8qMfNt+ZIKmhmWAXLDDndxTLRLhTQj0DzfEyOhJsgcCS6QTPyMxRGsvt42qhXhOqhXG/1sAANklUByqChQtWT/IZLk9S2COUun/Sp1zUVxaEZSLJiLQXDlq+NMcxk2W8OcjC3KvOUX0xvS/Dh3k/rT7Xh25Kq2SaigR5HhAOIRW9dinMV3uAGviOa/72LLIP3uBukUIjBGVnF7PDkPTN70alUYVaPQ1u4KbxP6U8hwF4ZqS1sf79rPVUmirxgXnOqgmVs7WdmzX/U0E+2Ydl/dTV0NK3aR3TpBx0iXVQ7yCXLfliLfSZt6jG+RQMePpPZdZM9b+REUd/t0tVZW24wf2MjakVV+VZrZmk6xn9Fm6RoFJwDaca5SNcJbBrhRQyqCG3lGRCgfN4+XSfuURFqLGk/Y7cuJl8hYVil/xrZ5qSnzkLyzaDglpSzvkYnD+4SUqbj832Z7DTsWQmJAKIeo55c9Sdd0K8SFvbdceOlY8lt9uqu6xGbbViwNuZ/IJtgFsyGYo57rP6TRsNCTKH50gKi3LygViIj61l0Sb417UTU4poHdwF1UIg4ZU17Mf3jZCJM/M9MqTrunvKAb4KaI9jez39Ub9oscrD1FNzxyMDUt7akpvgkjSWzxAgXqxX0ftpWewTA5SzmyOtQ0IZn+ZT77DM9wRFekmWnf40J0+lu5QdBc8vP8eLZVmwbBWH8TpKAku7ibvMhEddP0aVD0MqTmRtaZx35PkwCp+bPWKWbJWy8wbtop87wklVyDBwQpVU1XAQ18pSQwLLTWUH2ApNmeHGwdQJRQsRELKcdScLdJG/epUr2LXBV4FuWAtGCmt8SCnYCZ/5u0A7q2K5wxDvjPyY001uc25Z5aTvzHfOk8YPzrUVvNr3BwuN3xUP/+5OPw4A0/3CWDC9LJDMWHdFyx8xY23Ho1wDB4VV/UnpKcA3kGRA8+4x00DMoC7/l3P7KRc8C5265G36F72lHTkiSkzVCSD6w/PEkERCo9qdB75f4ccDQN/b3TGQwVq7jqMaFu+t65tepztbVDcwJ0wdnl9hpLdXSUFEf7GRXYaihOtInkusckbLWrmUPF78d1z90P9Mpj6Qi8q9IxHCJYQypz+3sJv3reTYbYrxm8jYl1ZN5u+sTD7ltQmEExxeDFo3FvthAcGuWeXSXDgShPfdqoL5GtpWNsq49dIK/XIywMG/kNLjEg6O9kYdmfSOXNTwdRolmHgmX86i3O5ZQ3uTSWVKUG9YT0E1X0t5/yjDJ46bIp9UC4LxmfDtX/7n7iazqs3bK1z1R/56LMENPp1HNiB+X+rJ5R4oatKDmAomSeLcNHWe1D2B32G1yBypHe/A3jj6ZP7QNfjnWPCm8QYfsBh/2lA8XomSmzZR0zXAQp513mtJkw6pBPqkncmbJNZAfYz12TZYJeLMmlCSuKbBmAaoQy0FjVsRyChebyXZy6ZFqOuZh0K6nd3nFSqTzdp1suPrsR/KICluI0c2hzj2LIG2k2mJtBT+6Zh1MHa+Vq7rkkBCc4Jz5b+1fMP7O4azkPsZ5jX0ZYyz4/37Ui3Q+36FUH6nGf+Hnk5jvx33jkY/Brb1guUXG3cLvFan6gnh48fKiDY9GI/dDy9EGLWJi0	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAO_AB",
	              Description := "Generic Allen Bradley Analog Output IO",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Converted Prescan routine to ST for consistency$N1.3 - Renamed to be Generic for Allen Bradley IO$N1.2 - Added Set of Config done$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.470Z",
	              AdditionalHelpText := "Pin Configuration$NcfgEUMin := (Hardcoded Engineering Units Minimum)$NcfgEUMax := (Hardcoded Engineering Units Maximum)$NcfgRawMin := {AIName}ioRawMin (Program Scoped Tag Aliased to Channel Min EU if Available Otherwise Hardcoded Raw Units Minimum)$NcfgRawMax := {AIName}ioRawMax (Program Scoped Tag Aliased to Channel Max EU if Available Otherwise Hardcoded Raw Units Maximum)$NioRaw := {AIName}ioRaw (Program Scoped Tag Aliased to Raw Channel Data)$NioRawF := {AIName}io.ioRawF (Coil on Branch Above Driven By Program Scoped Card/Channel Fault Bits)",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AO : aoiAO (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			cmdCV : REAL (Description := "Module Command CV Value",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgRawMin : REAL (Description := "Configured Minimum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgRawMax : REAL (Description := "Configured Maximum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Output",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw Output Channel fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAkGIkIWFeuCyWOufEXzbFVglcMtl9K/LLPatkWL+hSEtX60eWvUMUo/D+6rcr+yYi9ITd5hWEPcna2v1y0B5ZnaRlarNqSV8Mgknu5dFqI1pTCzEsL1yzjW6FHV+LN8Yue9f/SoK4QmuTHI5HS1fjW75jhtDLeQbDQQ59nXTVpXGH7hv+HqL8cqMAefy+I4aAzaL+wmh6V9nHYWTbIjI+PH0Jk+1v/BUQfo1PNcEGN7XDVxA/S9HZox3Zu6Jui3mwo6ikiHZIc7c1VZtqvh9OrsjONX4jAGuVx2n6aJr46QKfG8NyInjWgMNq/nAOt6Dy6ypaBs5eg4Ej/0AysmMAAGGFgiWKYBH/Izopooqpx1mpqh8RnbThwOn/YVRLhQn6oVLI5YTdBkKkfYiZ7dsPoXBg23aSCm0+nBvkSp2uWzA8e2GOpTtenDFPM6lhBzwO2/yHgDyuif4JUjleHMj7L2YRWaZY5uZGdJcrDhzlGxuKaDRluVsmWbQSCvW2jtoh9s5ARS0hRcB9gpaKYduNIp5VKoJaFx2J8ROqV/3X+BpbNifJBQzABRL7wQwq13u3JMRGJFRlejIL0OwGnE9An6//AeNBsYnRoDob8KPF6484KPUJDeLx+9kku8JNJx45b5v9dOdX0W22Z4ZM7yHAnvAHbEr3VT/mQGg+gXp2rqtIp0k4/N1He1PdoBVi+bZFRJhEzbRL/oPphU/cCHSvaN5ZW+8Ox2wyYGmrv3DjLyruBQWHd7h+mBRnqy/iDbJXyNMe7zojaIISEeKhISWbQEw6mvn6JM8RtzNQ8Y9dDQqiaNoBkcHpxQAZsXb/6ihdHashykgjfxAX4c9LvUi119f7jogVql5MOQpk5Ui6wyzbNY2HQ8Ym2utLd7cjoY/Ktyk52ojbrLYrae4HMPNMTOTeQj3VjIvYLSAU9Zy807lxIxHUy7Zx9F/KNjZ5zTQeo0RquVe4daTBFknBsBImrvS7q/1X5poCLfKNLuNUYwxnHwN6V7erbpODw/U0q8jM684lWH8lLrpnxiJHZEFhr/W2E++kUOVxOIuE5483b1f8i+95Q8bAXan5oRnllNINFU4mmkPePjVLjRuDyIL9KrC74zgIo04zyJC7veB8w86z7LvgMAjb7YHpSkXvKDDNlmJlamuKBW4S7axedtA8uIVdJeX2OO+sNOBKtsg+d3CERGXWyB4w3L9HxJ6w5yWh9TjrAC/BnG2JBujz4A2/KtqlonJGSOKePQeLsiigILwz1kMKscTzqXfqxR1IYQ8msePAEU531B5U2+BGvpPTThYOtaZq6CdqZgtZ3uDHWb+hJ7YhmwrVeKWGR2JY/KUcGnwzuNzyl93C/PkMb3IebnLsonJ6N9NVIaksQELxJGUPbhBxhXMWKiXUSNM0wODMgk8/wnCd9RVTn9/8CQn4jaVvSlm6BLYfMxN2L15TJrzif7L+CCRpwxaeyChGb3At7WpFf4IA/e0V+CvYHNgYnlZyM7mf3TO4uo1LuNM3AmCkimW7/FhOAeva+lyzRWXfHdaYm1g6bnLiIGrFJQr13rRswcbCAQ9r9RYOG/S8p6HCuMXyEkwUXs91e6BJ57R6gw2LxLUnriAgVV7zDUbk86zbosjdgSVN4k8691/5TMVX72CPPbGcKd4aotKYvFipwMrqwhAaLyfW/3TGt0IJuanBPyEeLpW39XCJx/l8dyizRrtuKyPn3DQXgTRZ5J2878oaFM4SnXSXeh5fpQo2Y2US6Q32R5ik5iisYTNVt5L+g9vWPImEgK8R0qDJOwhomv4b/sWG04HxpQnqBlbwwp/XYSf+54paE4fhZ1h5eOTcXsjfBiCXbRi9FaNlKrwz0R/OUodIQ7IbN1WC+DmcRf6qW52pstQpYpzyXgfVEU8ryTmk0o6vSLS6ZBCWXnwL8ZNEGJZHXR3Zl+1aaVJGZJWfB7bmYuDlhwSCxeuH14X7TWR6eIg+2E+WbejTZ4s4xA+a6JADWFQGQrvCuKWDdBNZceuC52RfaiExNCbcGzyY4qQu/wkU6e49le/Eejqg3MjF//6s4A1XIxpn3zLrDPNg3vK3ttQQkUdGisGQirDUvK8HRYYAOwDCkkUiTuLbe0wbMMPB53Zl+CuCOlGpY/GrUJ+OUQUP9Q7piy3Qy8Bv/MTlzOb4HaSDIN07ukqa0etuuq6gRAe1Gl+X9eL95mu1FeU76NejPISYPR7U198xAehvITQoyGYg1ilzM/HoD5eOHZcwYuC/PEElBZw2hMrfye9uWIDHcZVD3RTKIkfyM0OygY0jfyhA6GHjQBc8x1aGQK3fpdFgFKlDSEPWiGErDnHDEKaLdcKVb2L3dW05V54M8Ohh5H8ywukEeEJesx0oBwN+kGeiPk/gbAu+wx3xQx+AXjHc8MtxjLMRjgROhA/iaWf7+1R723sm+VhiNuGFN3dCUbgctPJLgMEAV5rJShU1589sJe65zWonSSYeKs1EajObTdBQGt88UYxan1u/sc/8Mo/yAtvKyvRruJulUU4AC9urXL/UUy6l8ZPxDaeOe/k1ZgvjrPG2ofNQJ1evlulzq2c5+vhnVNEjGhhtsNOFbgXRDjhG+pUgtQBlnhwt0ZHN+9KZ80xfqHlqBDxjdMz36EM+HuMMmorIv1qAm+fi4w1qvYG1CMvFJM8qcGTemT2af5Fl+sBXWTXOIrQTJ5I4HzaROg00UftlnwsASqrN3ulifV/XaxizSjITRlyMfue0XpolWa55wYmBjwmXfTdn+J13hbmxoUa5UxSNcYBL7j2b6yozeDWx3vssT5t2frPeVtTO91ThpI05p8qACEQNRdzV7/AWL34KkilsPCSsBXHRzPXslwhAQzBClGjFDv7A8QiRQcrZR2T/x6JtRulma+OIOYunbkmGGgachNLodCOTt0GXFZXu4yG2sNaAlPyqSsDW1UbBmsHpE0AHXRhuOI1am03/gtenDeVOy0Fau6HuwORtyxcitabzEkXGJ12Wu9Q+qhTdzDg9gvrqh+6bJ+zdnd+IeHKLQoxyCvLxWlY3Ja6J8qaVdG9HObH+jfL5lyOGl7J76qlTv3Y4a5o2dUQrc9tB2EPSr3AnlK/sUKF36EAEXChMbM+69cgoNWe0Hoc+jRl/eB8X/B7fGj0XAlA+ajX1Oqpo3NHYrB4/jX0AfkAr4fPqIy651TKv1PhzaTsDNvXPYmad4B8T2NYYF3GMFYubMG7vbzcpZx10GJ3u2qXKCTSaZ1b2oltfva5xH4jHK/dCYV6JxAOiiET9KAP1EUPRlsR43ViMXIrDauUTXCCGXHYM/11lejmQ58RDzuKC+2ENg6JKzUvcC26ckDZP7j2HDD7B5crLAs+Jx4pfp/2CCVJ34TpJs381eTzg032s1nWN5qxymIGrkVakUbBIW9sr6cFterE06neOSxTeHErR/catFvLMkT4sIJ4aZUiuRVeHHPOVNznsKnDRkCNCHFzI7fHst+VSDtY2KqvOXZbb1c6STocKt3x3a2y0WsM63xK2HAZeUFMuV1M+KsjixKcF0GRgqFRPzgm7LegexidcS4WNmo76fplozs9l4Ts/qGdYgleHX9F/ibwZXfswMWRI5uVN+6EA8iL6TcoiPZ71yMNWKKOS4Pb/pg6yvxyUeZqth/B5yFlNQBT+UsrvP6bUiQgVM0zBrz4VvNaswhMkMNHSoOlKf49YruTnDSIDzdvX7mLsFAjUscB5DKP0AZ4OAVCsD1O34EAflcF7HTuXfM5gGMWSj0GfKMWUZEU7Jwin1Xgm5Gnq8YjBjeaFIYB+r+Pb8EeV9W0N7qIcKChPb/lqecr9WzLyU05W3T9EaIDcM3NJRH8oeh7UhaMCPODtG6+j/zrkLHTYYM6n94Y76epeTbf8GSlBap1AFwHCPIh3ajBoJZfGOdZs/GK28lmn72ddD8/YF2EhCmeALz6C2Z2oy+e7jK8rtRswic3QSQPB0aBnc1rL3pNv/gkQOiTFQPPvAbZXbUUy/aenMqnQ4rcTbjIjZJyyumsCAgW/jH85niSOmguRxy/V0v+Xij9JuAKSUva1uAKIDb2viTiNZSfhSLI6zLYlc3TToJ/ytUxdS6kJwKvdDPcihQO+jwfSs4K2sa1gZXmG0xl5k/8obtT62EfUq6D7ZsIFzgElZehdDFjwDHCJpSB5hYekxccEkEsWLMAPnPm1gDJAmBsvyfh3r+v2dK7ScevVHoW2D+r0yuqftxIM20aGR5z4RggOjt191EdAdhhP6FfADkDNDisC+bJpeNlceXMkyjTCZYgokxLA+HbBof1rfGlzsMwYodHARw1wmECTDAAH3lGuodYjIT6SIjvInIfjZrVtH1yX6moKd5Kq4W4hwKk7rkwhHyWijDi986lBqeXKKZYCdheTy9jMXE8GAjbz97YgxntU6YnpMdZAVX7fvdBW7yFiOhbTgJLVJowGJn1GDmFb8l8PSMYObBzIoVHH2nk4JEyYgonE4w/7OMfjTTXd+lNYbgbqS10YwLHA2xMaLX0z7V4Du0ucgGuNYoqWHyLrQbecIWVwN+Bd0dvZJjE0IqSaPEGX8HEPUHOO/Wn/bvsHbx7i6/YQIqF9QZk4CNY0Hm5RDYK/D8ZatzTfE8VE4rNkaIBfShos69I/26UhB1bLJUXJcW/pEFYXPMA01TeEwyhxFzq7DLTTfmNbcAdXYd96tev3JbPSpxHmPpMMktwHvUa5qcsLyTQtiYbXkOoFHHfEEplCaVY5iNX8ps6B3dGgsxGKkIUWw14DK0ZeyAnrZYOnTUfdvQHEXy7ZCqxxItER/Ki5iZVdw/Fk7UWj1uCDlSO1vCfiST5GkTAuGUve99LYhCQlCWLhf2r9smFN3bp/KYz5HZFb03sAwJVh0O0c/ngHXCZeq5gKxBa1VVgMdbba4zu8mLDB6gf95bWFerdEclYb1BwKCyfC2EP6iM0Gd5EDFrdrQ+gQYYcymyNOLe/7CWrSfvQLiNzI+acIz5i9oX9qflCxQvkC98ILx9A1AylrC/FXkstPn9RqlCw4tkj6eHkhEnLzPYCQa3id3yFBVWJ9Nk2FO2FKToaOsg/nWWJKR1/WAIUJu063OwVx48NQpUZkeeLGsbafj5himBKrVYgQWpBUYt5/Dj7DwNZaj6q7afHqriyVlJjzYNGyzrMzfCeqwwHiNbe860w7ThaVZQa67N/XEvsdn5Mq9kzsSDGfzDnuJkhX9Eaadu9kYWkRCTdy0ToUTG7fNA9HL/nGhnNmH4S9xfUqXTnki5mF0UZTf0tvsWDQUDgSAmk8+GKFdJxSSKslUX0Yj97jWJ0OAqG54VK43sVecKFwhbrZksHPZbDs8WWzBDKxdHO1vOkFnpBioJy9KxrOxZRav7h0CPsBUcZDS7WKgkq3bx8guzccbz1xb0K28n8rlY1apzKcwJOdpg9PXCJA8TC0nPj72nUyIcTMQS1i92TPreXoBypRouzDgYNKoGmE4zjgnnfraj9RplJA8w16mNmv3KNbl+bY1AJNH+zvjNc+See5PBHSxoLKrAytppRuv5ocfyIq45Gluu1AaRWLTzWtlOFPbT1E0Dg+OJpRrR7Guj5VAOsLra2cCOb2OwoMnS26LbuxCiTARyJmrYGYXe+8OZxXhniN4qbKGlR0UdwZjgDHDR0xOro+JKM3mRf0jVT8+pxjtr8bpuJ2mIcyhSa38MW/ser5MTgomtvfTzMBV7RQwRgB0AS5B0stfT5NR7qsILt4FhB7Nqn3tD/sljV2WnvLgU2T4QMF5WkRJk5vsvxSi8fteMRNwVdb6x8a56fFXErQ+f7m8TsYcSX5llR6bgQVPjFcJU4jyDLCG8fjW8xtEITl0OFg+O4t0vx5SB5z5d9AO0QoXAF+7H3g4YrXv0D4qgFrNByRRxvaXUFJ+Nv2IkZgBo7UjyXZSiwgWOJtSUbGCZ6IcUrrafr+HQYh6ym4SmsGAAlbZIWvtTdXdc850dwfd+cGVMabBSEfhspY5DQJ8Fp3VlKGDxIjKlgw2f4yoYt54LfiZTbeLhZS5ZjGXBUUds/L2K3vCipSkfYtBpd+NaZdMiOm1GbqXWA2i9U0xtnrtk5ukWAl5O423FBem93tnECC7GfrdQPpuxSdubkn5FiRhVw38BoHublcdiIEje6T2/MDX7oYeVYpW8SX6AEkfam16FYuvxGJhXV+H1vdwqB7I2ghaenIBGdJK7IK5j+SKFF53bQ7mT6xSgwHz2CG9CIb/q3eukC8hgxnfDV2jN1qQzhBRyPriDpwhhzmMFOGJqO3Ii7nIcC8ZBdrMVz3y/vdEFhQGz8qdR2dC2D2BQP8PlFCFSEuLw7mHIMHWEMxcws2uDah5uhMB8igI441aAPWHoauAOxnZwzwhFAZuojEYoI40gn1Xmvp/D7Z2KShBnh/0+qgytWa0lSrJvL9TthaKdkTmTRSFD5xUIUtLcnHpdwYvOxAvLmd4p0wLihBCSqoqyUcfOa8rsOig2VPyxsdBE9robGhS7UDxjj1QePkKwFwZyWQ7SC+Vae+n8KsEmh5eGLUcSE7VuaigxGffzPmYFR/R0v2K8l/ilkAWxw0wn8jBGANtPK4vB83ENNjPHjN2glTOPQkNUWcg8ImjdQYHZg4AFeGUpifY1YKuJqd8xncBNKsk+14v4B71z4fYwaso9xaxh6oDQUactPgPwMed5GX6YIfhnbMKYZdsbBET0FEyhwarvhaxPWM1ueIKvbPWcSnXIw5J/MiB+YWESyK36fT9En/P2QY+Qh55WnxHn8VABWuuzJKEbYPmU28WaGdB/amVTL9d6CtNZJ2bYq42VllQh4SAlOszE2FkQvoo6i+ijooq+ayZdoE+QGtdzex17es8Clb2TKxY1EJQ42ANugqD2Z0agyCK+gumnHTnN/u/SpG7ibK+YYE9W2LzDwqSx96nSTsHdNKltKWYfZITkCsioyEyf3DOqT+NIBWd1I7Si8il0zZDiwd/25EN16/c5jphLkoCImtEaW03MzsCr8LT3cHHJJJgeix7BhREOAt0oUY3/08EJo7/iW6mperBLH3ApVbxRH9rAfb16HZIX0Pwht3rX1uMYteA25CeH5rlVcYmp84stdY5SpRkcoAOrNNaygdUoadd/1+IeUfRJTkKvVHJ/zjH8iWf9c1v4gnCgRj4NtUoZSEnqFCCzyO4M/v9fMRGjVWI2FUCuM0MNIYM80838HP6LB9YWFQHbL33YZXqDHY90ERhM1Sornr2uc2AAJY2cOu3jSwcvhWVRL35fsh0pG+MJ2QEfxakrLWxkvFgJbDfjPyx4HNY8tQO50Bjr6q0ab/mlN8/ayojD5V5E+egbBrbwCMOP8MNSv3R2wYw/TXRTmLJYqvU0P4LcDF8OSxR9eHL+IDkCASn0CZe/JulkTobiwOK+qoFHbSHRDbahH4gzAMe9SpviS4no7cihXXAQtJUwjuwdhHR13kY1pc2alGCdkxSY6Tot7dtefLZSj3VFI+l/96VcG4o3YRPFx2vGUV+3JcDsmIUAuK7Xzf2IQt063ydHFCC0spLi17ORX2OPW0rsyEELSYyS89FZ61aXuq7osIqw4IY8b5fo7dxXnec+qZ0hjpUaaFdYMKekI/p9j3hE8yO6kVnesrzdzL+yzBIyTwMOaufGwqxYAqdFvSjpL6aBfbWNW/0GeQFrNe3cI6OA3jxPep5sSTa7yabPiQOmaKWqgY1gZx+PaLIPfodx3JXE9skFGdCGb2tgRh/RvVgXH+F3xFC4ErA09pPPOL+jdx3MLMboaQaErk2TFIlKklaS/4ndHlIzFJa3hNVr64NnG5RTePkPG50Pe3U33KpaJ1oze0wSyoC/LIBcjN+YmOePsQg3oUpx1sz7xUISsgJ3w1a/tuGisQ3XpSetBjdD8I4xJvvHrrbi8Na6UcApcI9sODjRKB+NReQXUjQzuZs7UDBaIOOFjfnh+413dm1yiD0JUTL6R8qNrXy5xhbkup5MYJEaMuptcC9JfX1yRpeeI/B5IDWMDpvcsJ2vCVKgbwOXilBsR1spNSXKm71TdxxnAkWHaVhNkNpuOomrka/AVLOeO18vhxosF3xPvjeME+AZuGTcGgkI18WKTs4ZWYW3+FOSC2MNkJ/RISrzFtCXOEmWjSTKGqXitzDy5ElsJHVfMMIBe4XxLJ4a8MyZxblUtPNiOv088DEKXLIA1pR1Xf1952Sd2+KMU9I+eR9iGlRUQ3nuX7ny7cwpKLwKLvbjkqnUtHhcjVJw9RDC0pTJyzb6hgFOLcXwpQXZNctA5WMAAGUlShimag2wRxYRGWHk8bxP0FA3M5ZQDXPJz+42MV6IngozhoQ4jxjNQWuBkX8gb0nB3zM5DXVrZ63c9vKcQ81L9Kmw809Kp6yhzgMSV8NpSGD+kQ6oFVepIxnP6T0VP5XRZWRsJhU+h+kkwuqQQADr2oj4KULTDRVkd3+AELbdynq/1aEZ/1FXt3BNVSGLsPnXx97CmZi0agPJqwr+t/h4FiVf26azue3YTlVHJ+F6tWJBUcdbDiUr5HaGrn5L+0DXuVpyxEsUxICazZLrwaxCGdoKPh+QaSCyhAnTt0MC8v5gILlZ+NOmlLmExvIYGiRixq9Q2do6OVQyWHDpAzJXiBf15ZE6Dv7z4WQC7NHiYsqdpU59LYa8yV11vVb6KsfmPZwZR0gNJs8r9vFHlDlJbypkdI7Kh0Cb6hEacvU+A2xRkDoWfRNPLW1bmtxlzNYrsdrtlSUKYMK0lNo4S18AuyJXn03bhxw2NdtF5QAxXEPYR1y4LrFERON58pAFz9NlmIpGJ3Fte3Nu3YzRO9zXqVis0l4yLru7KY5F4sU2WRWJ4R43/ZnfJr8FlalujG3a9IgVIyDAsYd5Y/kPKqgNgbUmgQtKbgOR6XPQmLycnelGU3nRe09P6aKgzv9YQYK7COqInToK1Et9WC3xD6f9ia0NgYQaOWWtqfl9EsEfT7QIyUjvI3IsTf4emz/8JbmPu1NF7bb0oRJs/uJRRTpxnUh3OhwRwZqAiC0hn6IxqJDnaoZZPgOfSypPr+vy3XFDEKNmrFsiGNgXnvyfPakLrpyk0o+AxO+IxQOpo5PxxKMgni8cBV0zagjYcc2AFuPKedF8an8N9UKouk09f2uQUoPCIZjlQB0iQzql61svIV3ajgYlEgehhakY0ofKXmM	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSO_IO",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Expose cfgGain, cfgOffset and cfgScalePerMinute for initialisation form aoiSO$N1.1 - Source Protected$N1.0 - Release",
	              EditedDate := "2019-03-11T04:24:52.528Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			stsCV OF RampCV.stsOutput (Description := "CV Output To Real Analog Out IO",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write);
			stsClampLo OF RampCV.stsLimL (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF RampCV.stsLimH (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsCVLimH OF RampCV.cfgLimH (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			stsCVLimL OF RampCV.cfgLimL (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cmdCVRmp : REAL (Description := "CV Ramp Rate For Ramping Real Analog Out IO",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdCVTgt OF RampCV.cmdTarget (Description := "CV Target For Ramping Real Analog Out IO",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No);
			cmdBypass OF RampCV.cmdByPass (Description := "Command To By Pass CV Ramp Rate",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			cfgGain OF RampCV.cfgGain (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No);
			cfgOffset OF RampCV.cfgOffset (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cfgScalePerMinute OF RampCV.cfgScalePerMinute (Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No);
		END_PARAMETERS

		AAkdxht59wXh5FfvJcYkpnADC3UFOrpsE+y/31zX7iYZcIfbKszWHCJPPySF8GllzkENVjweZwsAdFBuf7+OmU+kF53Sefuqhza1avyr9zpdCVtvCiMQQqd4S1odMPjLjSoJEEpTjaCTa4JfLSgBtej8om+xYwEbaHo8fOvxMQdGAT4oliQkCZyJjcgJon2Ga9DULP8rgQFwb6VMCAmiJ6rLhceumX5UyI56bw5EHuTSOfR/5XPsogJZeyzAWAwcL2rMFXYtrM2QQEow7d0HAQeVb4GJ6dgvnAiNubeu/s/K7mqXCP2x+2ZItFvN3rQihiRRoePiY0AJstWO6MAVQo4dAzeU4XgkEiXxS/hQavbg/ft7UjMrunZGOe4vVHGJ7UlWkEVrCL19DzFivRtFuwqw1HcX1/58RsjQF6T+8JzzXOGFx7VtxEEktq7o7Grb1czqfZlHgNFgE4AQBgpQ9XGIwBCSIh4vP03zivkadVmTlVfLlWR/v/BtyhXX7s/AzJGElGe1wNPLJaduqBF5QdXHDNogNLIVkIbWFemBK9bvTGFh6hWLOS3uTufRCr8tdazdDzgppqW5XRtCFR56bOm4NIyupLJYARMs7uOV3QAmw6fshUJoE/AvQ4DgrKS0P+OnqwFrGgTROuYbaesxhQ6DE8+Ugp+GdeTCWV8B5Eim7S6Stfa4mtWQdz2zZmEHLqvMIzVMh4mSwY4NB+w8LixQejwARYyuDRCetnw1ejnxqLpSn20anv9JRXbq7ElKtQO/BW9tcq8pm3tZZdptkk6v3rft9fg9b29yC2DDoNnY4IBm3wxST0yIUPKmh7KfoBxiZCdCaLBuqv3zDHn2B9BsRFl5FNBAi8ZTJNC2UzbgqnweefriqiNAhFP2AIhtyaaIye66kMXTxcGOnNVEBTLYRh/qyVFHyQt+unybDlqHCbCjkAW6IAD+gYpOSJ0KgR32S/kH9lHpHSpTPa7C24sn1hqeHXy2a1oyZAX+75u2gqRMwDCO4MXLQTrquE3syfK4WuuUVgB7DNyEwHXAX2FUEzfYJLGN1W/KIvRwCbkF5O/ZpmdEZs7EAFouGnUCxnsAV+YBae/EX17ROYReETNFG70JjBZPOm1KllRnhGNB2Fe+v+hXwofZJlC+8NUhTRrVYG64+i06oJ7t5UtZkPvRV+vrggCn5PfRDtbTqKAOYu3678sCy/bHHyO/JC2b6hiRTMHWOMPaJ4plaEjBmnrXBa/JA0RlQvvbNJS3pRxNaMQVCm3IjCNd1ekyO8HvuFKBQyRSmzbrLicKli4+Vl2RMglZPnyiBQr/DLSQ9LJ3YuxyCIggsVhkHtXZjBokqhBA+FAvMx1ul/5jlNDaCcju3+5D6FDmAFgmG6as9JDPfSmn9puE02Gond6+u+xV05EsZEap/dkqAxkMtztd6j7f/oaHMyllgpLcoQFdOaJkxcgfiLM2XrZNH8bvIjETF7+0KiGahU+sHOXCzbfq0iXB6FJc1OORiepbaIWOfmq0o/rBOJljrBCmLb8g68ig+loqlk4UchPgmr+xyYa1p9+jmxPnv29s3vikBtgFj/Oht77DqUkLNpF0/XNP0a0XTKauWkVgMHuzO52vlthLPQdg3CFU2Yjz5qSFoBqTNRKDldpp0GA9nLy+RbJYMmzq8DVqJm+s2HdqEA4uhOlU+xNGWMEcm4uaFWo6GKLpJJx8jcMs+KApwKYWXLAQ2KpGiMtRHRpshN2FI/gTv+tJswtYJiJCovUqoQeaj+p2LUKAClrd/mveonoXTopZbZlLeRc9Obz8K6Je8U5FK9bpLzufI8o9FPhKpOftyPaCCGTUMaksYrdcow3KRvOqgcODTDeFwrNDILGPzN0Qz/n8Ie7OvramqUxbhBRBhKZIutKrPaMh3yc06qQyDqQcYrsJvCEz+SB8Ol9JkmW+fUwi0C8GcHDT7BUg+TmrCeQ4rlGypoGb5VBYIhjcoge14nYIwoDkqRBCeGvB2/WcU1UVOrv0ex3yo8cE8I4Jmi9E24TCZsXaLc4Lm/7sSPJP4nQ0dCiovCDfWgunIPTtFNYLvsP/qphCNE91+k8b94LUvM8Jm20XgVVlGkyX5dX9WpjBy+QAfykVXyql+vBhRlLyMqzLdMNSNlMI4WjEphrfPVXI43K4+c8eZgQx++jyowkP3gg1RP3IMlw9DAOzZf6dYR5ggjaa42B7EifEqTgNVT1NB6utBwnNUvlgGgdQhyRsKidXc6VFdt+rX08USak2ypGcEfX5H+5yQWpQGbYI56KjPB1RLiXuj/TFdOgRB03rvVAia82SR2URcoSyMjIK1F1IXXxZ3lE79Vsc6B9smwEIaUtAgzyBFAUqDungnmcDHaLuAHl3Mc22g2YSr1YpANtUtCJBI5RfRMKS910EGK0zVBPzVbY9/VyFfSROaZ6WjWx5I26VM67TVlocxZLaUWymWMooIsR8EybmA4yIqCKZBSKjZanXRqk3ge66Eg7o2axbiOAUOis7pWm/G69m5lyg46K1U1vZcAhnTuCgX7NEzcENgGqpWIrXT0s5lf6LP/kmKmK+1Ylc7TWsbamhkPATGJS/Mp9zQdSpV5lEHglVcsQNShDH6DjclY319CKYs4SKhl3J3siTLVJMWOzOKi2/wcDkfdQUjyyR6yd0+oUwwpRAhQdlKPv53hLwgP18tH+4b2UCorfmMlCQqXCqezZ91NUczTHN8/40k8iMcV3fiGDn+25ZMkta+SdS5hGH4C0ihOh78EedavKKL4O81x6hKquuUZn7PM98f0YGYB1KfuoOvKAu5FbtpJ9S5UwGPKjPM7st7fdcjieGTKG3+navYliUipnVS13Qv7EPDG/OXhvq1kitb25AF5BSHXBz4DczX54FvsVIaiGh/i0cWK/+tQwREZUvkpmPvqQ7wsmEm8hMLo3cP9dDIcfnVRqgSrIN9jtGbV7OqwzgRHqK076xjAYosS/fXx75E1sJqhfluTS99NNHAGvN20T55yOBpD3h8CQagUiOEQVhnklt5VD/kw6ox4UeXfE1bUW6qXXJwAqjSvCM+4B2RV2hGbDeQLb3TnEjcLsF1+NJ703J84fMgmFTtQsgamEYCSQF/p/jTQVOF5WNt7fvvtok0AsaUOaik27BYAVy1eRCsEM3HGTpZg9PucXzxeT5iJLWrn9RKqt/drE6Skmz42cIpEyj7v3SLhIsUgtLC1D9lVjFRuMPrbktkZkQYiDUN0j6i7K2yOcTgYgkbfK7oni2Ktos3bBrMw7hmdC+CqSz3lGO+2vDfKQ5/7RQnXBJSuOXoWq1smpc5f0QnDhenjqXdk2/+qv3BbsOWaov2gSnppWAYzHxe3OyIofut4M8P2EjgkqwKIHNHdHExx5mC0At9Uk0DhWGyyMvcFaUmf0LWZHmc5jvBPq6igbMzOkJq4C8Vq//STDdLLW0LOU5ekD9mGAqCyjbrC+gOuHpwvrTd5xI0JUD801teZHVLQUkqBU0Yq7gTzXbL5Vv8Q+9uWhywtL2ybsHHLK5vVSfHyp26xC4g8HsywUl1UJYH9bsG5nFWH+fsiWR4rKXVjVp9RllpTzRy5bsQgRDwBsVfmQNDtfpuJukuFmip9clOqWoTvzIz2WNdo5K+R54Vxy1NYR4kxpWGNP4v5wrBzWbu3vV9XtMNwNxnPJcSoFRW4zsuAvAN8lukW1vzelYufS9IA3lsgtDXcHdIKNJSET2hP2FgCqGBw1NOAappK92fMCt2RuazGQt8wFEVcaoNEU1iXnD53A2FLCovxHFoUN3pcOH1L0VWf7gBQVhMowZqKFBJqbHzasRrS1zR4tdiClIdvQ4LDzm241T5TI1CYHr0wUTN2zxTaVIQdYfC1Egi/HL7TRJBN0wTz/4aqElwiE35q9w4Itw1kLw8t9ZVQzHmjj6oGhszWK/Tz22qb+/BKQlZWOuDQAXPCZC8f4hCp1Y/2Vsbbf19YAUtd6GvBGPjLd7VkpHnUP+puZ9s9dM5h26j/wN6+v4XKU9h7hStFwBgWRSwJ4UCCFgSOhGgN4BswNfseSY9LPCP3XZtzqhrOsb2RBVv5vwPkEbivNw17JZhSLAFBNWxSt2wNNw2UEZ6+xUdHDTWSlvV1gQNdXbVy7RrkpMjA1iZ9DUuTULqbwEX49QtUz2fBS1rX4UJ8eFSEyQQ9sw/qNnfMpUgU2MS4C9lKpnSwTbhZCfAu+KFqOiA87v4XYGhq/z2V8VDvreO66wuu+gsLFzN8GHGvRBWrG5UdmDWY5l3cj/p2Yoe517n5M3cERaQlHNQQ4JkyUEyP/SW9nuUjfmpZzK5ZUX2DRzcdmh+uT/l+9ruq4LPxFAbjQSRWwnUfJVUsZ8bffXLvWYuGePZNxqkDi7YJdWQ3tRSWdtRmrDdWF5fslNtt0AEeUBMkM94w8QsLl5dVhsXDQw3qXcbw0ZVtPhDzSX7vncJAqArSrpZs/HEVHWbgpuA/J9DB65NVJq6mDwwA2zBYPcG9uPpZzMC5QcaTeddGKeAREAUHh101RqIHj4bIQHd/ztoX6i96fEDbm/uR+twKaFM48T6c8AdTAu34Lv9YJ04Y3vm3R1yUKlH4tyluDN3x9mJOMDuqeATrCFwXK+xFpQvSr0UzLOckWcyIathzxLNjr5jWzwtpXuIVrsFt+IB52P+diJT+6EEeDmYF06Jp0mDjZIjDgU4PX1cUSl9Kg/CiVsAQRbTZ5kMZrm8ZUUYuIWkHHOXtnFtDTFCquHIV85J1B/RoM/M50oVoDQK59YVQAP5iNzy3NuO2k+xv1l09foO6tedkcvUI540gUxeuZRiZrNyAxvutKDFvSmxhN4rjgHvXIW7Sa57s7S8rL+UL9rEk/tt5OmV85aNr9h7RvYJ9EU1mrug+rWoU/3MSAadXMLQ3UXZ8OrMNrh+8BFrXqoOPPH/q/1jVI4ZW3J6IQr8PpwHMAp++4/8RxuAZJxu4fKaaSu4uD7gNAC04vVjcd9gpstGrGOAnmVNbhjR6xtc8HEOjTTMv8T1p6+rexyxzknAQgH7+Vzem4/HiuVuuoKDO/2/Od4lD6+IpQAat6eHsYuvLhCKNivyj9a3JraywZZejJVJ1ze0AOoaYzPC4zu5I8ZoaBjIq8wASNoNQPhpMwYjhtwm36alM5zuGa7JDYunyJHVqsu4WzZUs7Pkj6jwnUL0MDuKFEAJ8AvONCn4QgGJPCzMkRoIwEgt7EMwc0jWyI5lDBlVp7uifH7eEo5Ea+jD8q8G9NkpWHFVlViiWOS8p+ie+hM+yCOXYEVZ/2nU8PcLVAjKFnXDr+wZ5P7aOoNpq4U2l8hvbK2msGh7w3CaCmAAJnLaDb7PpvIjETJwqQI2tm/+f3CjkClioG+vY23P5CFjIUtdnGpbLIyCYWin7+PgIPeixrgMewTUQGLcDhqs6od2DtNKMBungPntvjPsbBwa0U2K4VqPyjvau+XnZSOKwYDA1vuM+jZKknKjD3C3kEzjiYCqn8f8US+3FbAT/YUZai96rzhE0zcZK0eDbAgJTYs93+yaB2gZJhG/50wzK7UnNZnju8/h2c4UhWsFr4cJAS6K13of1jYN7DR/3Bq6XrSlrO4P4WP1WeQx5KK2Ii7608p91LDI/prR2a8G7wQCpM6txfk5CeES3nZQZqrOJj66wp19/hPIvmSE61aAeBz4UDX8mjvJ69kVIjALbCfkX99ev22iJt0QtGMtlHUSEFHcCqo6K1zKZqJTAYsGDToMUEDX0PIs7eKwKRaQdQiLLNpzvBX4nHg4ZcDeyCuOGZmRZiikPOPBa8o5HeNosZ5wfqImbeRD1RgOey0xySW1VFL6wuJQyDE+ZbjPo7lKm4NyzTQqVxSJb1OgyS+LWK9WBXlyjRTs44jGHXAU6JWf0NjWystj090Wevkj4mY6NXMwOmraZG8ErBuqo0QSml2l2M40K2pdw1M9R7Jzp9KlsoYuGlMO18jYtFvYwPTyv5lpyH3WhyNaIwWd/4LD/vOcshzyfKYXckYsUXyl5VSy/dQIwJ6VuUlZQ9S5hwoYUKuZHLyEU7bC/97EEO0wDRPknRu6pTupuWW4c9ghZueh+eUUxIecrpvA3YwVGFKP+56jl99imO1H3dlSQoouXLbQNQwrT5afYXH/q4kQiwOQigY2Lb0ccFgZr53TejIWT570yG1oLspvuAnsZdkDMdJh9Fyh5PK5/mBzI0M/2URztKy591sqANNojHFxwQuZYW1Qjv43gwh0Vu5nzJ88HqwJKrN5tQQdoE9A/fH+BMuRhk876IuCHrMifDw6Eb0C5nY4VIPP+KlZXqnmEc7srrqmuDKpqwqiq/md2AOJvgUbEaEdCwoNhC2Re7OeuC9xKIHNIS4N1ff1yU5V844wSlWnkxt517s5kOmmDjdJdqCwyDy99hPOi2e2UZ7Ad8BzrZhPvejHd4B19rqmwagnEed0OEXZF73F4SUHII60Czr/WoLzDaM6u0irdHHXkC1UBYNEDAHz1ddSx4CWFpe8gkvyFBAtMhPNAcljYUFnZE3djenTY4pNdxYRWwPy7Ucsat9qwgPTeglek9W5cS84W0ohciqe3nMmsdW44bblkbtzUMmxGZOgKr5eNFL298iWRfG/GMGhYXj8Ro7qD3rIoPTmz+ESbn4AMaGSSZF1VkVmknK4elOXDrQJmJxICsvAXlgoc/csGChmHprOPOTpeLAvs0U1qVcJB4Ke+ZPZ+uSRMdoOUoJDBn5nA9M5fL2msO9gxDzcP73/+yZekAaT0KpMcRaDxXQfAi5C1UqRAzncyzsuco0sq7TzdmS81M3bJFaQJ67l++XmihY10sJghUsV1y9u2jLlNbaBDjTQgOgnLJyKdJVAXHG7aeqOP8b1EEgdeWWt/IZnX7HKfRvvX4ydknzXNyTlRKQK9Z5ctIu/sb/s6IxeLVnFbwksiQBwmjbAaIdYZA6jUCxFhlaNgMQ+qxQHEzThwtXuoJOHwOO6MUFoqt19v8QGE1b2TuYUNM7SaHFTwXEZsAByFAzLISrsrYPsgChpOCe15P7takEced8CeUGxbJZK2rh4RSzSz8g+hcxVIuBDVe8cQOGQ8jjmHvViOmDNGhBdXWcqFx2xenz5ev3ni2D7xxIkzvBCuuqPlgARfpJ0o99DfYJLvxKeNjFh/ZINEEW	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSO",
	              Revision := "1.5",
	              RevisionNote := "1.5 Added $'Allow Op CV in PLC$' to hmiStatus as per PID$N1.4 - Added ONS Move of Actual CV to Target CV on Transition to Operator Mode$N1.3 - Added init code and range checks for RampCV.cfgScalePerMinute to avoid div/0 and Init code for RampCV.cfgGain and RampCV.cfgOffset$N1.2 - Included CV Config done flag$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.525Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			SO : aoiSO_IO (Description := "Real IO Interface (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.9 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			cfgCVLimL : REAL (Description := "CV Clamp Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cfgCVLimH : REAL (Description := "CV Clamp High",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Reload PLC Target CV",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdOperCV : REAL (Description := "Command Value To The Modules Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "Command Value To The Modules PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "Command Value To The Modules PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.1 := "Output 2",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.4 := "Oper 1",
			                     COMMENT.7 := "FB 1",
			                     COMMENT.8 := "FB 2",
			                     COMMENT.9 := "FB 3",
			                     COMMENT.10 := "FB 4",
			                     COMMENT.11 := "FB1 installed",
			                     COMMENT.12 := "FB2 Installed",
			                     COMMENT.13 := "FB3 Installed",
			                     COMMENT.14 := "FB4 Installed",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.16 := "Saftey Interlock",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.19 := "Mask FB1",
			                     COMMENT.20 := "Mask FB2",
			                     COMMENT.21 := "Mask FB3",
			                     COMMENT.22 := "Mask FB4",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAmPDWsTJC2nzVHqyJmrTLYAojydzK0o7ua9OjNsqIT7PVgaJsQgw+kZR8T0goJYR3vC37lSJD9JW3wLaT+oI1HogX3nFbiGfrzSraqSokSOe8/D5WpL8CxQO/Y865QbZDsmvcPuXTHN6VovC88ZUWxEfuu3GT25DLqwWynOANmnNVhlfk9FYjL+RcK/V6AQ5orIK+YwmilLXXk4LWvZFrVzvjMpEDQ8Uk0fsGojqxtzadZYwP9ipvzZR8SCKprQQW4kaSoQdddFmiwik7bRYXpw/X63IZuIMundOOVYKuBnmTEVkc/oIfgLxeqckFEPmCN3UkLlQpphoWfKyyEqv5qN6s7rAdJ70RQY/a9Vr8mPFrvCuT712+fukj/pUZUE6YqDBeDOamIobk4r3nmaZu8vHAO7MBwVzTNlzrMtBzcJ/LiSJ38y94Iea2ldFIntuIF+LuP+Czo7IVbY56VLVVJ0TxEQJMb8kBWRRrNeLHnwyJzdHhAqRfe+G0QXmxHDMelIW5l50efK9Pwojpn8cVQbGXIkIgK9lS5G0/xXZRJSVPU+IS2ZCtNTf97YuLY03w/jYMcHtq6DBNJ/pdVAT/PicafSyYpdhxRnUiIrX1qukT6UhauSb0hVFe2VxbCJQiePyOxtNY/XmUuvAn2Jh8V2b5PF6BWp4vYstjeAZLoorQOUbZaCkhRSOSRFzwOJ3UX8cV80Az5TsqXdfQdIuNARUx5xmlCWHRoeA4W29mrkyg/mBsbbL/qFdvgqAw9nkhDoAPvZTJ8Fk63F3FMW41xwW54WLfOSYhMUVjKowblGLNtAj+4AxdEDXjOLIryaCMAGzIj3MMxn2B0/h/rzwAOvadGVw6hTxqB4+7gbbU6MnIFbk+/gfzzBNgKNxJvKKc758l6Lgk07GBZcs8UEcaYhtKZu7wbrxIq72QrDOjlCw4zeLJaMVAumaz3UDFPig5EFvS0YC3Ruz9NC1wAVMkrDs4IcT9AbO0T6QCR7vDYjDjI3Tx0YERIXV7ixsShxd5LUEqt6A24W1uPR+8YEvErgSCvWXiV9QYQMeXu9tAr3qkCV0ugrWkPo3lJwfEXE158dkuF7zW0abDm0bazbYw+uYQery7rEGeii4ekZ3VLSOZwforpMJcPuPVx8VeRAgL9jQXUsS+MKnJPRwaSgAndxDrOiH0QA7O/2KhVq1N3eOIu8YPe5RFQB754qGmiDRoloEfQbylCwPUdt3WNeaAmNpIrQT9eaPi4PLXMGM8T9BqwVrCitrSwrQkjd7D2d8+ZiNnunu1BYrVDHbK2sBUvqlADxri6MGnNrefHp0tCN/ND0Yt6Y5eDUpeH1k30Q5OUf2Z744vnA9kJOLn5hfrquW5VZ4gBgbrzNP5CbuD5PSUhhoSczcA41MvhTy8vdoIiSf6FC3dl8jxNqH7ydjlbqBLlo0DMh5ux66AZj4UfNVKaQvghyQR53yyDlhlKJ9akitrN02NIPyyMahgACK9/xd3TdFrUgTeJDqwWgFIcpg19CSYChv1tsPBx1ZP2KakFEPp/NTTB6W/PtjKcjTjbkFAjOiz45MdNOK6d39Q6LGyCbS1v2I6F81iPQKYeqMBuZFVukNsiGOd/OWgErTs8XSfoxQxuG2dyOhv6DyHaidk8DIKSLKNDNrWoiG97tWCTBlMCCHvgs9wRRdMjmlH2yx5XzIwdVvLY7+IyaiD4QYM9FNFXbLF9uE/Xcu1nfiw5T9NGpFL8ywM9SrObjRv2RHDapAMmjVGszHdg1zGc88uVBW+JbuNdomIRUuK3jEyu4g1rd679BT1SlSCPcmEeatfj/qBK19A7JmXd+ISsMyrYYaZP8paAbI/P/TGIajBVtqHAJNC9ez1efD7XnQUOM0gOa27PNv6AZCH8viFFthfj6OLaSBA+A006NdB19QrZ1+siN1T0f3wTzYMbazclabd3Z01/G14B8X2aFCSKcfbSR3MlSqEFWedZZFGSbu4ar+6/kjbVuh1Uk3Q5FlspbmvfFsl6E7cxd4OKh15CRcARU81yOqte7B9obnLq1ywdI2hzxw14DVsJQiZFTtBDcgDgKWMWY7LwvyR2GI9r6Cfuwb1rJ27oTfvYPfQxliz7fkya8lNzyg34wP787igRqB05U0gKCYDk/f75yeE1EOWjRoq+Zy1rahcyUQM1L7KbQWajgGrTpEHsXnMJKyxyUqivUN6H6a/ZfD90jPalS+T4QOGL4gjo8aIS8PiB2VtvPbOph+RC+u5tx5oF5hwr4TV64WzwaTN7S/se3dGL2EZomTyqVxI8tAgdSFvwfOn5O9ssNESu7omusWz/b19tz94DQqD3jdL5KfZjuApzyL0I0oPI2c7xaUKn2e0MbAg3MbeaXeCa06lpHQKgfELDWo8uc6JiDTSf8OuJsRSORg8h6XWuc74bz8nbt5Lvej5tA9gB/7IuicLwe0w+6rDrldNMO7jszgNwuM2M+99ouWiDqQQNDOY376CrYHMdyfsnMFpeGCWBc4YWg02y5e5gZnVwEArCSF9w1/GYi7rMPgfN2yOsogQCIlDitDY0971iHboREwYsPmid/wUSTTWxwv5b0m9EDWtCPHA2U0b3XhwGy5RSf7wr1WXzElGc+ie/4J461deltvuBRYSAId+ZaH/7bEQfXB3l6mmlJQuQSRiruzO5Nz9S8A1gJPVyM10biIS98NehNWdlGoFndPeMlRxAzBHXMftYUhimTx0bhBI08VyQod9ktQSkrpjeoor2xP8B38ioFNEgZ+kJYT4qjketzZeQUBu/OEPHlcM1pvEg/8ZfYxfPKpihSnDLJWytzhdNpFHkUjMVjDqsX3tK+UdQ7MNsdWFr4cWGV5QxDzGQ3gQ6Jer3yyLbSTTlNra/Y2TQrMtJyiyTq38cUOXXPvPwZOMX/m3zb7dTkCcHPkljJSsZqQ97VWhPknHfx4CJBln6S6w2+SjlyWMvYYX5tRRqjKEgx8nWvVDKlUjtc4nIrkYSDtNO0URaLvuz7/ZL0BNbzkASplu2NbiwgWPEJ7r4hjy7N4ziWLKSEbwVfCPRElydaj2Mf4F8FnlYO6IpVyfvQztOV3lH4VDTF+OIoNnrEnqmnkmGkr9lYzVra7LZJw6qoMcu3K9t8xN8Tepma8zI63HXJmMvpmYozcBmbKzDsIsGt5FEZySi+EI/Tw6sV5vTM8P7X+EcABX+FbBzZKmCzXDdcwiSOrZOQTsK2TLTLPJ+o8x0esNhPJ2yWW2c+AMOKgGq8cI9HY7Zdgst1H/gCKZRkZwTzsQyCG0T2iA+48IpE57T7RSrBJona5eiR/CmGcltu3lXKXJpLaAvpk1yvwkfoNQgJbxqfw7XbWn1g75fD8Ck7zy8Y16iUELqZ03+yFsKNB7e4tXUr5lLGmvMgYx8VeCDfn25fIgh8/gmdwsZEeMvxIaoElIcq1N2WLjWn+es9JfzqOXxrDzfYtFOJEA13U4q4KlmxIBQ3iTh2QIWqcMhnVFLjl+3L4dDUhV8RiA8Qm4HVtKwXHS5Ku1Lw8AP9VguQkpnqmepdh/5jxZxlmMj/SZgm5c8lO+nXi+cdcqOTyKDwhdn9CYmU27Hg8T9zKi1yT8qUb/wtHZX0GvGOFN3+A5TN7u5O6IK9rx7P0HoiD8/1JynQ1Y5MOd3D6/uLfYJiShFC1EFmufjeXAbSYtvFCX/BeEwTz+e883Cvddrpq0gBPc8Rw/NzQw9BLqMuh0N8wX8ierxHvdY2aFppuwAS8YnYuafG5SLxA7laK29jQIGN+Qjgn1b/kzi1syoPCeyTgfsP5JJdUtA5JG/PKlNW0174NmcQCfLB1wR6EtJY3y3E9vX4UBCL1eWOxRBpWcrvX6aEC/TLl4tkbUvuYHT0Oa9Qv/fvUBIK8jfV9K9qT9bhk7b1X30l+rIMZk2B5c6w3AahlMpVnz8sNsFTwkGJCkxRHmI1FzIPYQnZOGKvBHr5r+V9zqVy+15cpkrJH7vTT1Aa+HzRG9QcDvSONlUpDkPzM7knF5TLs4/S+sgvGF52AfmxwZAAbZdYx1eGg3SEZz4RmzpBIg4MM4lAfHELdEQvsErYb0Nhrr0cWVE4tbsoIBOe63e7jKYlr9+RLXMPyHmmheQFhO6F8HPIoco3gx0S0hk1VEhgWeRMKEz/Z2qQGNvF93cVqWZeScI4Nz/vWPpJxrJgF7rvujehyvDxcPrOl6sTuoYRrXnphD0sO2Nmp7YuTggC3B4vAKoNIi8HhdHUSZjswHvY5Q2h9RmVAIBCU7iJ4HQAeSanL9x6T842tjoQJxnnzNrOc9vsbB5sz2c5vUJ+xyM50GW0zX3P7S6Ke/6iUptJnIoqkdQBk3nER3GgU5/XRo86jqBqVLXn0VzZ89w380SUHIGwEcj3gAjCkTWI5ad89m+K6R6zlaG2WynJ180qIubkegfdEeHohb3QDG+iFHo03bS6uyT3NQMbDwbHV4g8sWK5k8Q1+HYX3x9v/ntgKUU/bEjnOb3WiYV1oiic28vN0L4MvZzi8zLYE9PeDNaUr2xOyg994djxyFyJiejP4dKCjNrFHrLjEAiqDn5smCZqmClnn1b7eX/7b26TZMEHhcxA5W3OCu3GOP7tgEJM0UvaKDsm7BSYFN/cnue8yffovAgaULHf2s5n6cXXSK0gCmwjl2jco2n5FmxyUgKp3ZOvBIEkdhcIxKaLj7oBvwoWEHMM+jTfcd10TG3haUEzWttaZ+7J47TF2JvdphR6YxSwTMyi4BL98BifFqEmBFB5ExvRvUjaJK0AfdIYDQPZ5eUVcxXZJwk/X0Nv56TdoyfjuUX4MNyLXKb9TuLXL0yjyveGMQbd09RwFGmsvZAy0VcXPzuXw5hLVy5fSZiaGMorMa9MR4z7HwREKXdVx4B5qlibDH5IT7Yx/MDb44NqtWrlud/xnUbnpunmjQGPDPK4yN2iuns5iKvHhlBNu3/fNRjsmthGIBicql91K8fXUfgdOtd103qbhJ6LFTo+Ks8H+CrSaKacKmuJDp3nc5v2qzifd7iIzU7jLw37E8yBjcuQhPixA5Is0v8EqHq0yIS4Vv89teMMCVvnZebjpaoF8KkBVqY5d1fNMmw0lqqKBV1+z3BU/S1G+dgEb85NaBX9si/9LrBq+Eq3LfYLpteuY0jbpCfsUiMRs8T3BRPS73XIegf5Kw/1+PGNDnIIuRuIGzz+KC1AZZASxLXng+qCK8Xwy/frf+91crYxv+0otrOnmFVQxsgHiJ2U0WfDieU0PzyhmO02QjE6Sc4qA0SUaJsdqZ4wBEG5QwL+khUJmNKcjTH4ikmzNKjHyZq3Hs6LhiUyHrbOC9f1pn41phSkWccSLQ7IzjO5a9QL3fK6peoR79uvfLavG3FlSzDqgcVItzSloGZKHvgdmO20qtQcM9ICP3QoQcgZCDnNk5QnFE4+/CvQszjQhdjjeGabYsr7SR7xoTU/q2wH/4PnqJQASIh1NP0peTUJsXljodx+i0XMAsrBIJ693isxMkfj7+yf5qr6Excq0bBsG6OTkKsJ4s3hqxid5TXHRkD0sJAUCdHcy0rpOpT/RoBEgWatc0GhIw1hjDZs4l0QuhZxkkVp4etYGj/JNtgAlE7hAceWggMfNx74mOZhLqy2FOt9D+4gx0w3ecKpNINwamrBVtRDaGbz3Da0wzHYfPGRqzD8yIi25Oi3+a3Q8xx0zyBxyAsoifE5sYFlTHnVCqEO0PgjOcpRzSuaSJAn20w48m5hkIYA+B5WYBFgom9SnH+4JC1eLRslzlkQHn/gr+nMPZUVmMyA9t0UQtxa15agCqXVGFz1BfbGVime6Ap6E5AgniBWbPHRiiXOKnCdR9QUMo9HB8AMbixg+zIuWOvD4xv9krfNQQTSOIyjSAfPubm5SpOJ8ZyWEMwgzDH75kQ6ovDPKjIwp6jZHd08d43jG774/VJKTWDhh/PGIIMsypE0q8rMI53hUcHiyuZebQY1+EN9CHKJ3YFQY+vN6Hl3YWk36+j1NS06m8XZ6P5D2eFeGU9VXMIhNmyQql1VT/qrS4utmo9Zbaq3mJCTpdizehHSn83U5bXGYRLjSapikLkLLSqcLc/QzhdBD74gPCZYKX1/Un0Bo2utbPAXBLZuMARaNvoyjGYNxBpwkdLmcCtN+gmLfz+jdeIIysAzOhr/p6H8x1e9s6Pb5jUHw8JroUfI2kjD76WFOZzfyKq0ZZKYwH8pSIlVWZH+CtuutwCKOW4PPwXzYeF+zl+bJZ3h89XNbC8/fyQQ+XBebqCKOeCKsJ2MeQlb+dhboKh8Ru62yxqP7Gdt2XwH/NgR56bAu2ARLOznyxOT/InNBzwERd8GAH5DzlOeh6tA7eUoM/8RCASql/IyxigVTDi7OCmgdu9I9ag47RrJGc9GfXqHjwviH6JR4AJhb8r9F/Us8ksJOXRvR4M9G672u4xVKrjaPhexUc/mGVNv+3tcg8A9GiyXcrD+HpfI3Q5y3Buf9HtLPYQlOS5UHVA4BCd+0isjlHvCctDSuR1hq5VcR1kUrRuLK+zmHrqdOaVLwrKTGpTVM6WtpAniRi2aD9F6S02gSY+XVp4/QuDhuQDkmqV/AdwxgKG1xWnNnT5KRHpj8ckLWtR3QAfZpFL+hs+fE9aSfGYdQRRCfOknxHGbojVpAluDPuAJyienHnyqnV92cv5gIFIBC2nqzEhD6ppJZIMfU8EL6rJv72GmaV6f1ASXsh/fQObQGDHgL3t2SzbqIkDhhZ8wPXzHjlD6dQ4ER+C+bRFgNeVkXvcUATUSpx17ILAg1Axnx0cEPy/ylFGTISy0e7aeThJ0V5agShng+bcqykPHsL1wB/DA8VpcY7GfV6w8ggvYW8Asl/FRROzwSy83rSF0Ea01pWOT12i9HYBtkz/vOb519TWb/6QU+3kF5bpNggRaPPy10k645FnlkjbFJxufLljVFOx7Q3kcZu44eaVfRI1wTMKEyqp2kP8+Hx+hf69S2gRHprJtA5h5R5ZwitKEVGnWUEb1SYiZJyimqUYvoPjQmr0vAQL/ScUxhHqsFFgfOaKWczmhWr8mBfzABC6nl0NQltK5/T8UukdjJqS0yyiJx7oco0GcS6YMLj1P7bopr8llj55t9Fc8jh2z3ddJTwCvLKp77I2hX0XTWauByJrcfiiRLs2SqsTI7E62ejUMZYtbM/n6hLj0dgWHKupftMuE0wrt0ToG/MhWy/cyjDCQogFR41poJBRUz3SXJJrummg8ki/jT78RxPEAYgvz0EDFWW6tf4ovLdWk5dHW9sC9MWw7P44u5j4ZYZywb4mMc5HuX4HOiMtS/OSfDYyMVuiYAWFk3qBeUOQF0zXyjm2jKnoKckXXyjRRHiaclZCv5MW4EC46lAPYhl+aVBasL4eDNqnpizwN2Wu1hSFxHOF2Hk/p02NDqcqHlDVt0/geufeGM2LqQl78OdHCuDrPLKDQbiLftsP6YLy1GEZgFcAX/ejKt9x/UGIoLY9DUEBSO1/6rVTU4ThKYGMsvfVAaw8hh3SqSnb84a3E97YD3gITfe/GaBZtyZF3uyqLMi+93Jba/KY/TMAhvvfyuDZMEKeJs5SPK8GHgCHyK9t5BRAbqbAZ2wsf+nIcWeuJFIsxIBKr+CKsvraGMrZC25PHmL1slU49eIpf9pgraKbf2k9Q31eZ3kooah2l/xuEztriuPb14vsS1oZCPCbkElZoSrHxAcf+ISST4qFM7Bg3ymveaOhaR5FdMmkBLsnHbFAJAMhmcxRacKyEh+48zbsksAGvaWPf/QMZbQVE2RcOH911G7ZDrDJN9J7aJ5oMT+5vK5K36MmKWlcvWHvqWJBVUisXFdMB3zRyrrfwzsyiuzQJUUD9Axozuoa+IJJXP3BnG/ShIQ9vdH78gCER0gfzmrqx0laJ+7WPZ7FRT9WEPVxyCcquyJ5ckrppu86EZ5sULaJNYUUQATCidCt2wk3MLznl3NkfSHcR9e+KHlzUNQeT7LsFZNyj+3i0IWO+xgXtBqAGppjSWNgB8SFM007U9A5C5Zd8a7CwB7nOoB9XcCGFHVsnJlRbf4z2Xjc/0zwprOwZAdv+vJQ98W2oCHGVJDHStPDbsrBTZi/F5sjDZ87E2TVCcNzlZ7O1ulTSCpOTZKMzn17Fr2DkMm0HNBM1kCYhH/8LMfoCxEL7nvRgG+ES9ykh1mtFhle5t1YsTn8e7I14BGTG14KTxF9Z0sYkHiaY64OWTec7MlKa//mC3baWIjoVgEQxYfWELtzfz0gbCgNnvcC+XN2K+MW61SxlIGKYNlw62TTKCdFLaNeU36ZXoJfJbRH/PZXVga8krkY/v1dyXnFqTBgcemRwywPuNb99zTFjUlW24Zh07sfKUwkANWCdr6xeTv8B4PerNBPq22LHsqvRwX+1ABZq7ocHNtuj3MxA/vqjESA5+LST4fmm+a4c8SZB1UeIhqXApW3enUIU3cE1UnzUNug6A1HnRhYP9FAdE1W3TBgPczTWrsKShFweBufsbifyP5y1WvNq4uEIH/sd1LpdeA7n1ZvNSZ4/T52LNnF5SXmuJ88W+FWfrVQFSG919INuuWtojoRqP5T3sCetBuvX1MCX1NwsPGSkHYnB8FAD6t7WqteyYr09+ejnTGgigs7wCgsDv8Wo9KsM51IKEJ+bQkt/u+P1hn2789i+ARbebOUeM1DEDnCpFvAzTyxEpXLbHX1QpxyvlKC3zDjCjT5RPJPsWweDS59QADZvxF1Jdw3Qdsdm9F4NE324bCOkAgRrt0J+054vGKkMOFrwQ2hGkgSL4WN0vZyAkgFC9vfTiDsQ9oh0th16cp8sJu5oQl5Joh5QTnQCwmkhE/KBnrzClpZU44hsDlfN03cs32W2ZORzybbJ6RBaC8EKmMSIo3+B0Hvlex3BNM2lvDjC30qem+zkduUojEU7xT2WNNqVwyYOBGlT+xY2VgKqQ/2nB+ZiI7UwUzKOhJ6n8urrEVRvMnhiVu3P0fEKgqxjJlSsq3rYyJ9Z1wQvwGXVWHu6OgoHOPzLa/Dk1qEDeeUXD1I+DhA3Nd3w/63Wnpnmvyckfjq1lHxHdlgJ6M4Hbr3WaYamqbUc8i9erQ3P5ICW67+uDBflExvdIEzyFBDdZjWGj+bi5vIDrKHd27FOtka6I79PDBmYPyT0b/YEKlpurp+sSkYh5fKZ/1sERshDDx8CLyngYwcTj1qN8b0nH7PFs2mVYj2ytnzlq8jUegZ3vedMOnmM04TLgQDy960QuE5cY7n5y83pfuhGZ3hyAkxD/W8Yf6wMg9xyLELAqidKLCDtd0H0YVEPCrfSYnm/cm3ifzOUloQd909+lIJQxzStxbvzcQcLkZ1cCszoxQM7rGWn074I7EnwE/SPa52ppWyGYRrzWYd4NaO+EP1aHcNkUPY8m59g7gGyViS9cMRTBPcK3MikOjoN/u6IQAAkAF7sfB9jTdU8BV1CnieV/Fr7LhL1WJq3ULm0YpcyodxpPQR2Ivv85w6bRC3UsSGPaNIRB1gK3KHtsROBeYVwNjYs/K4XMxcrpMNYaQxzIR7oHDkkhcFYDccclXkNvYpp9ml61KsgL4LNsYvnx82TVqZ8qbvYWpENhHLpXLvdvegaTMEkfmH46z74J6yy9Xvyr0faoaIG69Sf3PaNGjYf+N1YGuZQoCaAWKE8JyaPYyi04bQPRmSSwzSChlzixDtQOTmtYD8vqmGLiMQZZ2pthb5Naxu5uuTcGgl4RljLtG0nurv3fXXydcCFsjCr0v3pPYNid836hdzjRezpH2UWlN+ZVtdZ9Pb5NRra2LxDbweM8GNFrPGIJHeCUA/ap/0czzCNUeLQpKU+PJZl9OSC78xvVoVtOpo1Ab4idfJi/StlYT4TjnC/1HCtH4d6KYFOHeMn7neZuW3EV+J+qlSPULjVFO0OkAQlCALxcfMoIwnA5yZ3KeaRtfwVIdbcXMijUftNt2gZgKElfKslIchG2QKQ/mZ6x+x9OPr6svITLWKl/Cue1rGEf17jHlP2NXyfTZRnaF+0Jztb/JDburfteDo6WBygdhr8+5lfJogOl7mokFAqXJHhuz/KGtqc0/gIBQ/XubZ7DUhJauIKkvOVju0aJapP2F5ejxjqtQL/T8iLALn4MC8uWG03hy8QJg7OHT23x019Vuin0EX8z1XkwwhbNwFbQZN7ZaDjJBXBZP0nJPbNUK6hDXqpl26F1jUay1UJnRlezQIpxnHCLrDmVZ9JDPJE1wZCmzAtRk9sQCSaO7VJrwpLW6elng/SdnNnQRYCrFeSpvYKrxZs87cEbuwCEVEyA8d6ILV82BKpjYUj63YyheUc/mWZzVJNOyuz2duiohYyiScOP8AoB/GGClt5X+zzlsLbEQqZmwQ3VyDkkIjRPzUJ52TQV9aUoA5WuIx/AeLmLuvX6f+pVS02LUksTWuCI8X7JoD32aHnd/TjHrGrWyvnrGVGoCN9Eo6TB705ybPHDIDD9FvTsSSMaJHntQp4A42wrI4l6An0oP/glCG5dElv6O2EUUzy8TZ3x2jPKsOwh7bge1QIG9jedVgEIEWnObBEYRkmJnC2F2JroCuNR1ilV4Yfo7h+zhiwUUxDLAJwOhK0yT51AxOGYc1tpBN2w3X09ApAEx2BNeZFaIOMoUahqYCfiazU1IC4sevR/pJ3yjZB3T55rSebcapAzJN71s8B6MkmHyhudBjfFXCgQOPElBnz+RVN9Hj7IHjxijKGyXrVYZkuyNFmwJSSi5tinPjcsMIFFI7R6p6Erct+WZx8vH5wDAbpWdkewah0e2MfZTKKRfleGJ2+SHFUqkWtujRD8yAUXYjdwe/NY4u7ca7wETV0WPUKVekHyR8z4wTatRgeGUKiMixv5zcvz/UV0eHRHQWYKLmB2so5olafrLa0DJYFoEVE5Wmu4aw5vebS5bnNTn+XZcboT6sVISeLxP8KJ62WwV1epqHz9fNrsZqLHXVUM2beN9vFXAree4Z7kUGIy+XAdN5NVuQuR6cje9Z/PJFzdXxi2WLicZwShLXmHKoYQPHTIEhcraG772TxHy8xohi8kWHkT8+lDa4WJ+rv6Cmdv/PjdP7YGyEK0DDUP5SgK1PJm12BSD8PJVe6HWUbNqrEulGO6TtmBzg8x34ljCH9rnsDl1HX3kXm4mp2nJXYyGh+/lUuv122FDz9SPwgn5qDkoIk4EgEE/lHo864X5PIm1JMswL8QWKGLyMtB0ySYulFwrYxG5yNqqSC1ofxJUaG7TQIPrKOfxIDturaTAJEW7Tdsx9DPL2k61blviEVD7LMwUB9B03VD3WU++jW1h8eZ+XTUkzgOOXPZVqMh+3/jSJI5unyeGC9aFziHHr2hJsZNFCEyjL/32iNANHMHOsgVZiD2JXLkgNunUrEZb6u/V0ALkLF4274n0PzS7M5sYPFnpXX8V4NACPDiurXaX32JoEyPABDEdNf7xT0JBBAhCSYi89paGd49sOWYymLKgFqz4eIvnVJNSdXAQr4JLB6ygj3qNfO25WJ2Mio0ZMbjPK/e24HZebQRz5JtgR/Hg2jTssiQpnISpL4NWkwNtmp/GWR/sQK/WJX8VGK+Iu3JXbdESbx3Q7gsvz/YJ/0MnV6+ginMZflUOSfSo5Qm6szTZeSmrMGaZtLB3FV46XsiHoQfjAPuJjM+XE0kEK4l55UzaMJcfOyhxI8Bl5Y4QmyzdTobkBZoNDCzXQ0HO7L3YCgfnDogSN4H8LiLLJ8tHIQlLIdY82ldgpJi8DJgtj/UfshisX8VqXqilcBEav2ibk9WxJKKF2v/jUxPlA/dvtt2HbF3EUsdxmv/uMBSAteWTk5wKEoGxZQPHkaV/UO+nPtj/KZ8ZSrWYp2zeYUhotKKsxGWEJo7emxqb5V3o+hjjzpDElwez+R82lYWYhOXmMo2Z8XkYzJWlQnqAMBmyEqBA40YcJmigM2/YDEP7DlV9fy/k2Ne3uLEIJHpTTA6bZ2q4Fm1TQI0Ij5LF9FerRQ0X/lj7GoOte4JRx6jdF7T3vxc+5W1UHyQkc/ihwcwdVJaNU2YkhZP9w26ubBQ7ZKj8SB1XKkfW1K4c+qWsWfjXOlhhUSf9tspWJcbOC9vNrOTfqRtpw5X6goUzxuFrmvcf23ZmUrlRrZAv8031b4lryze/YGrCX9MqRv+nRD7SfgYEnWU4SRn/YVeQSUUIXaB8GoxUrLCtF7/UpRChCWu2am9T8NtFD0pP5duNfliCCdjuu2sAwvyhZ0Fs/wpqtDXZSqYlCc6aG8Qzjyc7UTKCZ4s5oksUU5HBeQaLPi1RCYu7dnKAva28t9/vWslf1yL5gk7Ym8Ooj0tWU8F6KVCl0LFQ/bAz41246cCLD187KFvcHgTDPJzIJIMSRcHiFm1Kmt5hPOiZ2q30HMUQD2yrZluvwzOhtnr1LvpLALDP1H6q1yNKeFFNrlWl3zhp47zHF81k9USpiqy6HPGqYOjdiUh114xeorzinmirEifJVAZ8t+n5q3Phh71mSwKcDaU3e3tVbQeNkzd9SnbBG0vXoMrSafrRTrJAJCZD56kUEqQakg+7XxKDMrj5hk2Gnl4YEEN4pUbxky7A/1hN951zE5Lzoe3qtjkoVAVwC+ICxCUDQ6KvwYCLx8YnUO1UfWyR4qJrKW2ENvkrPIg62gzKwkg4Mvvw75O2KVQYNUnxrHylL2cPESnJUv9t7VF8Af98unY6XcPyGFCDJfifY0C5UVLKg/SeLnZJ0VtmkL4uFc8cVSA5+P9ff1WLl97ZbbieIrZiYofj65M9DFaUL1aLgJZ10wd7WOlIHKvvyUJivYqNNJORxV2HPzQcb15EeF5dhmbCEJqqz0HweQWb1Mf7UFIly53VFnzVCrXFHFZf0xKis2TpLJTxgloyfrz5sprarM0XL8meymG7i4r5BtnJZz7egFHzuA4fHI/tERWP5eBGe2Zy6g9STunCAJ++vQuPSqbnmMbE6Nx+7KOpTQ6qYqK+VKfJWYBP8fVSe6lUzfW1OaWQb/mRjmUCYkpKhT2NTLbA/pu12RKU5c+3SzPAmQI72K3XeXQSpRM9BBR7nvGkVi+NyCY5lBh+7TZZO0yCq93ZJC+c/NedRteSoz+9JUfUWCRiDogQh8UH5JWssypzF4Yn8OhhkpLQVnzzUMH193LXs9PKZydxb5uQS4uaxgkDMtyjwmRJ4Zsd8biOrY77GHqiG65PBghWsEhkGbvWIKYtAoy8JjciyNJ7Zhjav8ZKYxxhKq4gAg9u+DsFX2aWg7LOVtQAvfQUDYFgANGyfAs/sNjL6SHIGQMl+VXRN7kpPdDDENjL8vFPx9MUFcoQklQIW0W8Pp1rp9KuuJZXphgPSNFftJYC7LwRw0GUkwvk+WA2HSwhSrBoBzgsTMmPJ7KFdgbk2VOSMM/qLi4xZ/of6FU5mNiinsLv8/7T73rMtp7IySwv6rHc2ytzAQLRzkRbvAi4qF0GqmHCmUdr0JGUl70YMtq6gz7OJE29nspDGRogZKpGW5AH/E7hVUzrc2GGH40NyxdxYNsm64FWvsuFh6nyJZdMv5Q1dYxNZO27B7Vo98ZZ+Z+MPmBv3HAr/bBzWVNx7k0QUSqQAObtCvtBHPbLqAhKUeUm2MOk0xZyo0U0+Bj8zW+7LAppkKwinCGJL5f7F+IZ7oK5uP7H2HZaNXZvIfMZi8dae/HOmqL9ILqZ7rVSDDj3sAPbg1SzRDY2vOy5TO55C9cp8BJpGXbraV97zdJkKKgdtOZ6QkkDiw3WzLtRi8TK1FMvk0e89TUZzUGrnELCEMbz5/0hv83h/wFerSmNQKvQSlboBrEq7ggWoUAjVy34uMTVSu+MdOWzJct30GT+n7W9Wn3JufptWZAVzamGE1+Ho4R75wAWUOQ7/5cyx+exnU2I0i0OnRtaEh/RNFHEdjoGiMKm5N80JO5z7+WhkAxU2JmlrQqHwopS+VIZUhkw4LxiDE6yeVTzqNkELa/whROpvIKlBF5Ub13I/eKf37QG4RS0w/H6m8d1Q1Hl6vX4UngTkKsfknENreVqi1bR7PIjGXH0AV5ortU4RZcUB71uErNooxcSuYDxw34m9BJWbdaIR/+mJcdzcS7az3ooptAJGZCSTGLXg1CsXu17YQ21ZjeM1wzbtLSd20Re++VVaS6ULgmhNPingZ82nVcUmHuU0pyDESpgveVf2QJL83oTFs2N/rkJZfVKl8DPxLTqCcJaY5czYQJu+hMkLkCMmtXGY1wGHIA/mBEdxaoE+PmXegjWQbXTUbCeO7ah899KJNBCm4nywrmA5BLljWvTEptNaTI3/DTObUoDnEvb2zUaHeoivfdY21eJT2i3W73MtdSs4RxP1YU+moeidaIJm/v8XpwwV5JOGpjggdDZBkvdNDzkJfplYEpv407xtAu+QGGef0hrQfjaVJKe2Yfd7spsp4zk6GWL3Flmw7a4eSZtg9OD1FlUbjZENbl4QxTe5v5pdmkv9tdU+LSmQ7hQ3tvt4jXZXJMhMSMgYZtgunck4ecFH7J8U/XlvnsFh/yCArvlEu/7N2MQvE8lhZzHd1jXb2oCqOHOf3y5aYJaw5c3xXE9GLwPS0cG98VeZvkdCDWriHWwXzyA9iknJp7d563jALTfR8JA39OGSwuWdNoFtALsMDa307pm/Ny/3xYU6FQkK/hJH2vLcQWJz3+SKaRchQkP3Nn0YoItVuHIHmaBewwY8nV5hzbkJzvk6PHdw2MFGYMRaZo5h0AODFOwKw+glrX1o/tREBsQOzaV20d4B3ckJbZ5AjDzHPex9lFyOGppbA7/SFrJFmKp4GjPSnSzBCbq5DSA5llZIu0m2mzgfgC5JghJUgOzwaRyFjRMFEhFvo7FmXSGx+9jU2DEKlVw9XadV2rTswNiI48rOMkRcRDsk5EotHqr5SzFz83oEQut/4CCbJF7gMt6SNLSg79vIYAAxDtcvwcvKEsSnHfxmN2gPLkivJAFlYZ9Xl2cExR4OliFkjaIoqPU9ILKRpsSidCMBCL3R9lq9+3qLtuILLtYIEKdvTwv6+W5XVu3DwRATvqLSeUXjIZiBMsdTrDjNzumShI9cVZj4T2ZQAdnfpQNy2U9cyKBeiTxLNWoAXXUfJGGDE1Gb6BvCsOqWeVuecazIm3djYHoWIMkDod6RSkE4ioXs6+zmR8WsR8QWkQu1JQYITvaXrZHQdEpR+lqm0hf0dUMPuxt0RKm89Xe7a0T8ALV1CaZAFw1f1Nh5oed/scknzCebuGgsTF15j+wkoT8fxy4LnY1yBUHrRclmWgDj9LFfLl7p4Eh2r61R3hypXtIwarJ5STDYNT6uJnkz/M2TBia6whXl2b3nNafi1iNt0u6dHkVcWGiV4kM5q1lbfdkYKrEFG4TNU1cVYd9QLr6tvF7JxqCJwGQJh0K05nuGLvwSjkVf7V23Fajfdbdk10uXt9/TTy7yloicKM1afwZ6PzGJAulLiGM54aNOmFYibfBWQUlKWmeTDr+L3rmCDdeOcMURcE2yRwPziveiY3ifbPlnO4EiR6wL0+GQYlo2r0bYwiXmtlvqRps4OhkKzpiOIt9WWNEkdqMLnynLfw6xYEGdqln2+flSrS20aHmw8NfP0EReZXmwbK6Qn2zwUsUfy2JE5lcnqnvMdWC+fMrp87kImL5x/spKv3qPZ8CZ5ERhQei9JAs2gwCA7Alc7HRiXBCPWxHd0LAnIFxR+7Qs/noo9+N8CpbVV3hP9q9zshg0NKQUjyaANPdmZd0jN+MjxTlpsAGdl1bf7lkKMQ7uggSCfhl7IXZ9MMPKFO9aKlgoKuQuHc20XIKlH7LLTinXUZ/FyoqJrOz4u5bXxr2GiFFABYIK8lHIEYeyYw0Rz3HY72mSYRihdFNWEX1gf6HVPbHTOEM7gEt8EzVA8OKRbXNdE3vH2GrxhOtAEarrvAYCrMZE1MljeIC+n8lT9timgsEUik5S4ePdvaccctQ+KRd8coUbVr2m88umkvy/Lw9oDtTGyRAwj9TPkfd+a+R16W2ftvSLwsictYI7Qdl///YeBsMudgFOGv/+9stEAZEX5/d/e0VmQi6v4oVq7ekN9gB3lxWufhVMZFd3jJB7ObhtUuuDlRvVtE4MDsazpj6NYZ8N/4r++6qJM+uBBojoZcSL7tcAes50x1iONqrdMkAQBfvsn0nGMbH3sX/wgqlrLS8YlpgzOM/elV+m/YxPl9WS2unBgRjpRGNVoHPXIEMy7sg14rLe8M+5MZDG9GKw0Xdwm3+ayDeJhccMvS/LcQpZQ4EOrtmnqZrOrFWX/rD6l7Q9+BGQ2yl8P6sOPeyTTlTwT45FBN6cKW3CYq7zgtZFf3fsMxMKcnb9oV7OlBIKs9f7vviqej9BRabQPI5HFz3nWWkBmN49WYw9wKoc/XD2rl9jhMLL6SEn0thAaBngUoPJAuA8GobeH10THJdvg/pdHgNOSWygTjIe+PQ5k6IdbdGOV2mQJULHVTowR2zYJzMnW8ENzPenBG9WVzDyYTwfqqGhptF+53+U5jbBt+k7i2DqmPKbZlJZhAT0gov96CGWxp9svVkJ6ALNhKUQEwAHdpY2Z/a0uHTbNktS632L4KPM/gtCR/jfIdGrKwpGtHccsTFMueCb4T+jg/4j0w2L9gqLsT4IkWKIv5/mtm044oRW9h+326ZDlQzGk1wSktGcbLkDhphZJKtkMEiKSZmbmJ+4xcRTdcO/yFjclNXdBclbd8WV/BCs3eS0bImnglrARTc4Qqdb0vEbRRGQDr+LW4uMhhCUgjvJc7rwCtQtMvWdj5wCGS4ouTIeYo04c474XRWfaj8z6fJ4n69ZuhfeA7t/wp1To/6kWOxVaYMCTJtVT/hzwf56jsNw984xRYAAt8NoYvKVP6+BwvuyI+cI3hWgjCcOhiC2iSqKqrmlQ/2LY4ePBWzIcoyE5hO1E06B0yORx0RO2rEKsWQ6rVKgAnn45gYkLrgRzc89gDX6nt/aH/m7zfTHCexNfboiPT/kICgRY8uCmzHkCOyVUkP7L8JMvvBXX2ZNcLTdlbJZA0QnzWs2FDYzH7eT/DWj7hpuzAHVprbXYN9eEE7xnJ3LZQ/owfKML7V7z83bLddxlVYyfOfyL8quV66Bxe1EZdCgSvOIWz+br7wDs2Rp5DCP4t9P1TDpeLPthhndltZHFl6GKbq8yf9P06DBSzRWAIFZEgeZEl8X190DOAk4fgOxGZhsSk5PCl8cBbJksmJWt9OyN2L1Ii9/rgjakRSB4ZsO+lR9IKqy3oJM/wHf364rdLIin3gnH5AphL5g+7ZYUwk33aYqvEfnAmhLih5GcfOrbtXimf3n4OebBbEiojmE3QUDnFEfPEx8j3ecvVc44xdLL4aSMJfG8fp6ORKsvuzyBhEGfFKUuVZv7xxza75RnpBTYhyoThaaF9U5w5NU3ajGc7Uxp94j5j5D2pN28uUSWBe3cMGasGM3wcdJ2yV4ZLf9B0VlrEZgjEpYfjntAb6HHs+4eOc8BzYavtniHd0hhP2ZKK0GNfpldF4TWDyQxpw5AFuX9hWcuslvWaDd5ayq4jTv/j8rky9arFsI7zuI1MJsH4CHRKPh571i8OGM/RjVKaTupTRdMr/xVL5zzcV2z1YfIXKbTDZmuQAJJa7jma9lVuRqGsvVPKIfqayyWkYRA4QvKvulk3fn9HGZndb1Yd3CYv5vq7Z2x0XP/MNeXbwmqSWshisIogeF/LeCJBgopnkfQ3PqInXP9sHx3MohCflq1JLKnIuCKzs8U6A8tyJNsUVY5KYdH+R36J8cK3uYjUaoTkGYLWgQdcjlsFrGYPTHn2US12s9UJjdKieSP7GDk9uBeFvfTBkjnpLxei5ScXka9HuEWCFt3GznCBoEP1llZRYm4V0e03aS4U2oNgBJhh5kRpwwlhtt1F9N2XCelF1kyxlZ6EYioNKIBS1AvB+AjCUhxtLwyQH1C1FGcWlpIXVFQV8/fufKzIGnUj21jn1+q0KAFNiqbvESlJZPqblHqKyo5gRIdSIAgaaCgkvDQGF445kiOs4Nt/rfCKR74VRtiN3jWLxg5+w4V4dqyOI6dJzI7Or33sQFVbWwdGFGW7TCDC6G6xH0jF8wKAr3LAz4ysVOjOoYPd0IxMLnxdEV9x/jWf4Leyb7FakblE5xhS7umGT7EYO2Y8tapBFmuPNJTX2JnEu3AEGoj+OS86m02MqBnXlGPyjq/aHuxrOmJC90mo9jdUthDL15mkRqn7oXO+2Tk+7GIXcJQ+4ygzRVzagc0/WC6h4ClmBNzeLNGBA6n8RoMtvFH4q79J3WiBdCo1xYerYu4EKI8I4RtoG1q/WRn9be2WZDW/4NPzGpmxjuZXmz234XbB/Fbfu7qwLfTOH2MqQAg6IK/GPrgvP6MqZj+xhXRwPfeJZSsHIcRpHNxHjymjnB0Pohkoru+U2SzAZ3FZcPxA3tK5vZs2SxTykwBN5DSIxxd0X1CvqY4qIiEQXsIuLektipd01oEi/g1f0vi3+fLXS2ArqMBC58QOZaI2K3VHER3XyeFkd7Gt7EoxGexDJ2e/Szaaaf532BjkPW/XDFooFib+XZrKjQHWSfzklSqfjKzebj0aXTnikJetcD3rvrxAfcpWCtXWtLwnXjp4FXhqJqjQykTnH4yOORO/aEruKPDMqZgnurY8jifIHkwmqTynt/nd9ZmItTbCPgR0uR8K8YMA1l4uDnI5ultZg0aExkZyoMwWP2pEDCNnC+tZH2NZGF7qRlcufZeCLAOCUr78ZNEiL12VkTisoFn5Vf8HSKsiBxAWeoh2Tz20G8FA3lVv8tjN4h2T4aNLBs9YeDGcwoqEWpyRYP5qXP/aFCo9mxGAR2A+TyLFbIbeJu6sEPyl3XLeLHdlQDk1lEJciZMIDfm9bOhFrCzcpE9Vhm9OiXXdRGoTDMbt/8t4PaHDKnBL7qmuo49tpe/ertWJeOjMBaF6pd/ut3z/CTh5So9d1W5qwcLpfkGHX/KRtwFO0Hx14i70LYuwPB00bqpvac8YqShf7OMrdQq3+r+NfespZnQ8KNK9ongwmP36hs9IsTLNrzeSsXsiJCdV1rSl2d+CkUTLTQbFHDj4ZwYcRgXLyDRS8LqOdoONcDfbsnvT2JsJVqXz+Xqfo7Nkj+KQzbB0/JHvZT9f05K1EPajVc47WEWv6Zez59m49jybOHtflEa6eMCCvyCrJJJe74MrCqlF/5pMzcdYxfK14fCNFEdc3PZgmEBP42zpwSQ9bH1aQ9IsejxmDFecuLQ4K1mMakhqM2slCQD1ufE7Bce4k3RAN2xU6j1ji1ORGgwGSKRx+/XKKQY+7ZB+S1XGQ3eicPbyR6tUiB57iNzUWKDnl8wgk5fn3bV4td54EyuzAU9JslKI+RBChlAfbOmWLx64Twym1G+6pyIgH6tpYswV/Fe3ILjqsNrPIPhxqBvLl/PfsjD4G5MgQgxgFtT9Bm/3s1PoL/wIrCWRx1EWShyj9oesnRh8QNPdAgskjnxQO8oTVIzvejdiA0tr8Ey0HgpcH2f/0Zy5e8xgNvmjEuQhqGafPi4D5IgiJdrhtdKfi2q7rBpNr+4BHofFn/wd+Gi2TqIuMDNG/k6QlpZ2MnKi9+MvYPNFUUC6KQMS20Sqom7ZYjs0JU7E3d5NiFhV8vxLN/msQFPgXA+lScwsgSbCH8P1dCpD/vI0t2NqvPMw99hBbYloKAENH3EIoXMED+EUM/9riAChw2OWdSl1eA6/LetRBugrxEVBRgrNC2+nwxMRNFbTr0AYrmPT4ayviqEellUKzcydEwdR9v/zm76cqnP6zBPQC/hkxxmbktvxogxncKqMTDSUpZHUDDSb2uPDdLV72bFRtFCTIS6/gJVfsLzWtJmhO4c50jaid5gyoammPlf5yMbjaBzbrIhnhAM4TFBHW0PvsO1Aqxsb7d+b3T2VvRgwhxoBrotsWNyVTSksBkMG8XQYM1lE7XlRryoK8rEeS6+WsRmMqTjKcZV2FrhF/IUxvDKxnIGq/7D6eXtw/HwSosw6snh5E49t7nC5DwNhDHggMkk6aAEkjai5cJCCb0/1s+Qn/bLJTs+2UdYWEYpsyyg2s+y8qnUV+t6SBCcADHbejAYmORgciJURWzPmf1xE/9E5Xo0h1POhEw+2Ctof1ELaW5cYieT1i7fbqgyOSF8obDD3z1o+Wxgm1KBtUAeRnRCT26EhpfGDYbIKxhbHQWtL7kyQTZ1vpkFUkTArtwwIFOjbuJ8bUBVJie5f3HTqFDogVRJ+QswPv0O+9dvjy67iapZ1oqWXf3NVb92weJZja90AZSED9MhGk9X8SnGj80etfZlqjklO3pxpH7PV0LMX/+AjJy0mxXLgc8KHMwzW8WVsAMsmHxoAuc9FEdWefaYO8K2pwNvJJ3m61jq5atgGJEbfXTvBjwT3df4dSN7mp9J4OnMVxIGWxnxDUK9Wr5JCxDkihrq/Qway8cyq9cd+zhV8JahtcgdzfbbaYo+/lIhyb5PORsZAcTWmp/nXp1eBEsqmfhricMnGDgblM8GdTmZfPbcFP6dw5EPtEbh4ZLlKBJ0q5zqgeGQhgDb0cxKZSnOMlNdTKAqX2FXe40yIW2wNlLbXMg46G8UwLymrajMEkTRZXUKPyoRzAHUov342ABfZpwEd/R/6vKLl6PHr4JLwBTXJqztZoXOFVMXE1E51KJ0ryIFECCm4q9KrA9mYfcbJwXEnAVluTAaAzzLXfzgSH9Vejfd3j6pumuR3PA6YTXxT1XI5lgWORZBwrSl0XVb7BJEJ/CDW1svHje4m7Etxqyx8Bk1+E6fAG+P3gMKTpc0eeknknWXHIf4/cwXPYthuXiep8/3H68M71PInZAmFldbXr+fPc3ecg98KIR7yRSAXcUoNz+lpAJA1mVljUK5fWALxaQ+OfXkfSpIzW/3DuCeiNPKUy/9ryql8DWP24blEfvOpuVsnqeaY9bsFt+DqjKAKCQg0H/avPadlIDwhATzzRorF0n1waWC8O5VJqpu//uem72/fIU1D7N5bEnJXKEqI2Er1AkzuQ+RLENv4Pw2V79cvi/6ciDrEHQrEVcx8BvvyOiydD38wVeFtGmrLQJYm+7R7Zx+NNoQMO71LyB0UfladQ4qAYLykyW8j47Z48SX7aTDXtoVumghC/vpGQi0v+Zv0Lb/3QKNHOQFJh579QyZSPon0Z+K28Iz8RycslaXQo51M3BemGT0ic3cJnmmgpMFn98xwj1CYuNyUN2sHDOAt8rABLZS+coKAnlHl7NnUdScgKgGcxx2NqJEQIu3KphWwyd8uEB+35O3NeQDcDKl4n8WPaFWbsUOCVKA+AE/JmBjs2LtkVlvnFCfD7Rqdu0iWuXupunC2o57SMu3lj2D7WaOvta8PzUroF5uIQNHND5KEGYLm1s5eS0dJ6HiKjz2isr6hRw8SRrtsTZ4dAYPOvkArma100bQjLw0ZTfVXyPYMCG2D+gGg6jAcEws3N0G5ZmafUYZ/3Ol0ULyunf4JixhvZ6MzpbMoqLilC1rRHQCHSAh3UzI3BK6FOVbJ7X3B7lTTd/jsp7Eh7j2ejbvsGRC+cXhzCuxTp2WVJNm0j9rwBaIw9QbEwpGLKbLmA/J5msfvGi2bSnNq4qjXvVzDT3apb/wcIUYkW5YgxzlTlaIGu/mKEFPm/KSCU5INKqSBBAA6hD3Di/ckUSmOzdIBJhyudRBVLd+71eS9aeSSHQzoNk6i1cjAasL1ojfqQYc8ArlI1eUZTq+smBCIaEUpqvfRLOFcX3DifJ4Jz7WhYndwg1iFlrCnY3gUWzN9miw85+BjgK1OQRyAm4+C8okSyTY+vS8IElUgVvIQH2ycTSJ5qbygNEL3OOM1f7hI4L32+Dhk/tS2GbutM9U5nR9hMcAcRzz+lAlfMMDGUSP09tpxY8boYJw+WJorXL3VCVbRtYuflfYz9RW0pTjQWQPp/92A1hPqAO2nU0Y0/BKoOTXh2kdHQ1Vb9Ao2CW13KE63s/wu8+LOZ2AwaaBrqDKo5Man/H5ouZ6qfF5YvjfCnRZK5B0Cd0kjvaQTjjrt91Z63istPTZ7XcSvv2BPl1G/tFekTPnJ8RbnnleLfATdfoDGIM9rag3xgJbA4ynsO1vSpptxVx79sFNbe2MpudzJux9ZNVndRBTsDLjojo9L8SiQAxoJMTwb5h5CsBB3H5EJtXRLNhZWzc6zswARQLUQiyaKp5foAquNnfxNEc189oSj04va2szLlThZ/IVOo0J4fkuQkV3LiL3NygPOpJ/4WPjaEOjieHoPkh85I+vcnKY7wC8HuMyUfEcW8RC7q3zbe8utP/tdj49qq+S2Er/U2pTHRaGwMNIL70pZUtIb7GmrwGnbQbu2/7BjmsEIbdoxXz+E8VK+EcGmCFsXuaFsLzSaETOQvkPLWInPvftF2hqKCVg+F+7KjZghN7+JzMCAaike+NwZzBc6wkFP1QlV+ADFOzt8KXSdCTdyg30Yz3CRRIqSdiTOzsmCR1IMz7iLHEhTv/OZHVLdJMsvXijVlR0h3F5X79Y9vq9eRYjZRDj9T5qU8+Bg8AmDOlEXlpsBqfU2Ip2YA7EHPIXt+MbIPEw1reZMI0jigqauDj58VXlKZ3kH+bPZv4FL2/DwgC7oQXKhEE6i4dWaaO9WHW8gi5vz95wRFZAR6do5tnTHvQzYHyXFoozCm8sFpCxCfC4nTPIEF+RDKir6xUUoW8PvNgr92BCFtZkT/VxwEiLw3ScYmTQQDAZOkwJ9eu6TP3seuN6qrZXgIYqGXPrnXelXx1hRDGaMVCUTZHZd0vhBJeKBKk8VHecrIMJmYbgmDeqNvUAYO/Ml31DFvGHlSzWttUL+82ROmw7CeTZaUqAkSLWkb0U9nKxIW4zSFVjUc2mUJskrShuIduyemmtZJxgJe0OY6gwV9DdBufMQ24yrjVAnYzdGzSmzQgAuta7upDgpsBIGhy6xXdL9RkGilxTUU4bEgWQQoQqRvZVeUfDep+nyYGPuw848g2zUCCXsihru4222ZE/T57PEZiTgkglEWvyWePQwHFBtzqimve+0W3UxY06Klltpm/t/AizmAuywRV5ERC4Lqa3eSqYyskmdvWqgWKs7e9vlON3/8ZsXelutpNhzWtCBzYIUst4cpFRtRWBjJamc+zXYh8e6ao54CVATFCTN9++2tdcQArODIGm+/YMol9b8JNAKNdVYhppszy3o9uAyMoPvSe2/Zaak9ULHZ/c6HdUq5cyH7osdjMXY3JY8Z5q1hjnZNu1tmSOGK7cxVIt+W6G1pt+TpU7zGacKewJvVu65aCQ3cuPHP16dN+BcgadW4QZsEAaYpPCAL5Kvt7T5zGKWQQEO650IyYiDy9nAlGssj8U/i65/PmWCsDDO8vkBZEs7jleQpaVoeLNDHiiih386zzvR3Pw9Eh+UWosROdWoq8mupvqZ++RanCwniEEh/aePhb/jLmdlYSa4gWZ3PYTlDYCdrPnnAtJTry30QR+WOdv1lm6sCTPMl4ZniI0PQkbHuuKbDHXm5of3ct9wsEBKJ3HKuINzz8qNia+l2p7xYDREoEbELIfZP1V4lTapfpRDFzZkUyw9G8wexSehHVp+nW61l7TwValRLhexf+/uGtFqBJjxpAU5kKBiKNtMfs3i1NlZauzz/8XCpN9/MJpsHAwnYHq9rhstXoAiAfCkG6KROZ8Xnz3zQp2lUJRvlgIrSWswbbr2KYp9uTxt2p1p1KCVwpl8zNK8JSuZYnVsPTsnlH62CNnTWwcvP7jQ1nvvdk1qpcMttEFIt9hymlLAD21JFNDSBRU4rkZPvB9zev8FUFky/UGvVHf33zus72ofQQDONpvyt0SIMqqmx42uiIxXSycFW5gyBnuV/r3GMs9cIXtBMNNr0X3u2j4DFG4ljnT31GA/oBcOwVeQqZQjjL5yp6YjRilncBJSTVzCj/CqKDoDZ5+XnS7Ud/WP50Im1RgaNZ+ni6ZsNuKSar712LOHB087OCF1tuhRuUOuJgxkrlKY6vbMWTnIZmnVo9/1edUetpKciAzT/wOcd3FUeo0Tl6s+PqU61w7jN/Lv5tzZNAOmlbAhQxWcJWjxlgnSOKtC+ZJN7mlnH245iIBR87qPin9PhSsgr7VVQ9rvN0IUDhUUkLra0uPvASTVePju4oRY6sjdBY+cqBnr6atgiDPdJuNYqr4t8dGq3t7etpGBdusVnVjJMR4toUoPrFWLiatPA6wHln8kwrAZY+gs+woL8/ZksXjpkrlFwz75xyviwfzbPJx1sJWoSiSVSjfSysXOhCn9QbHLPzCZpENG4ikkDhcmvSKVO30Yca1VAsHfMc3+wzA36xRebCOivfuuqk4Sp3ZMLbyoPe3l6fibsvrmiqnJMvB9aKeZ7szTlPrxvMsJ+Q8z1ksBhLAF19ALZ8AwsUu2GvkQlorRQzPkNshD+3kKtXz+HDI+xH8D48LLdukyZMMiyDXFC+bDrhpLxkyH30QWL9E6/O6L0JCCZCTyBbNjpP9+WCPoi7Tmzjqbi4dRAUk7RD/MFTrvawp3YHJL7PJZHYZxkc2BY9wh2XUBfOWVLUwIRixNgG/CaW4cRuasU32thQJmODC6PNIb4T4d8rujwoEOEEMoFAI3VIXE5GBEv8ncRDNXcuTL5qNuDCSk/owCWj6Yek+9HH9UriVY0HRoda5daskQNJj08AoE4Bm1dAH4QSnsnwj9/2yjzjFPNPrXFREzKuh2Q7SSOdIfMdDUwVTOcyb22kZkd2ZypkQ6s6HBqS+VVSw3l6cJH62pUHacO8Ynmzwc+IiTYSwVK/5JY4JcvlCxg6ta5BMtYSf/3tCaaOU7RyveDz57snbcChJojkO38do6SmOadKxvD/HBdUfmmzgniv/M+ZhDP+XOnAFL/vXMP6O0LzgivaGbT8X+EUkbJBzAW3RYWb8Uodnu+NuX4tl8NSfPrudweJXHDR5u4bOMvoNprNv2TXsUxNb2fTN2a4qaiTEBpF4FpOn59qcacArSEyJs6JioicWEHZS/hHKwRvT5yBSvyNqSVQvxsoNWwyZ57KylI68udgckjMVcT86ziXk9cVHRoMTDHtqGGUDCJYwXkCtCtfqyJVIHilL0dXlYZxdHXOtWEBcfwGsFm3YBGu3mTS8yFfin+0p9J7htMi9GSfp/rj1aqFMZ0S5vdd6LqlzHpZKHN/oL9lB8RILUzzTg1yHUpydqaKe84eSxKU16rOxVJE8bmhELdHBu/OzwncoZEgVPEyDF7aEPBBwGDW7sWaXH+V2v9R81QzKAFtwqx4pkqZhiUF9z78JWziI5SntbIyVhz3Wgl7eXbKUs3yQAy4ok5ZqF2T0YmTZFY1nJFXsB5+H+ClYDR3NA1UpbZA0Hy14LY/A69Bh+e4OCtWIFO4V5FRCSuQVoOycfDUeVkrvmQp+btm50TQ1rkAJQUoISn1j42vxhEjbjRIsskLTHgapDesmwae7pR50IkWqTaH73ST8Kwe+STzXLgAuapZfuCswayIOceKHN0ZHkDjfqYXdFHXLMa/igCyvV9iDT3uXZzSTZ6ri3xtdnCG8WX1mcpuU4n069n6irFIGOlrqr/hRQ+so+eaJ1ACxIxmCK4SXOTUTY+NEA6SQvlbEo/mchF6J7wXwWQenX0f8u3xlB04TuYYWmmjhi5LVIn4HdH466IGMefbKItQFkxq/i0y1t478buVj1R/XJEhFsPf2W4arVrVe79GD64OE0AD9FEaUJ5c1F5k4X5gqGWUaemyw6Rr8tcuDtwTxGqrpexlie9ryX2XyJNp5mRNv6angglp0gzOF8oP5L8Sb9YAi1vIwnT2EHhbVyHiVFogvk42qy0/d4zgurLgDLxJjYhJ+wM6e0+BFrXiujJNllqr8DBrtaA7gBv9ru2TU1udTWwqyYYejvD/prwuAxYxKTSPXRWHHZrT6wIvtTVxPABTFV6PwFPK+tgZ22I/BxdwkA5jx9RglLXB3TkU+PHarOb/lvYx+cOoc7S5zKmILJg8DXsAtbE7kdE7NAaeTum3WgbQtd7F5Lfw1gyTs54TBUlwR+zolWfCBPoUbao13LfMoFbE2Kh61fZc7ym/WNzaX0pJPJo6rcufC5yeRRwqnIblVe3bKbpDqweUS+fk9ARsJ91bGpzkHJAROewW/4FdMHjbCy2lwjhMWRTAwRi4VhS6pDMTZFbvzwA2EPtXXhlkp5Q1BtDmTl8NW7IuyeErfwmZ0hr0AroNkkVZd32epEilt83+XXHyODl+akUkJg3gehYggjkspIJ9FyRW5hcGMqtCNGMDp0lVUmVqqokylcxeChoqBcQvkhVPTSvJ30ION6oON/3JOts2HzedGSWG3yvZ+h5iHL4YrwNn+pR0v46QlKkJMEHp8SHMFKfwI+OYJFvSv3oGqKc9ahzHdn9phhohxcVPC9QjzhkFjrm/p9HgjciD2LF6cn5JzAxrWaP2inIHM1MBsnTWep0nkTk1z2jWHsdVuO0WWz+L4kCayjJhYFG+FBuXB1vHEmd9gsP9R9jy9OxD5rHhyHGLFcOHy7NpTlGmT1Yakfu6Q04kSrsuMVUt1gwczrpncruatPwSsu36FCiSKqE9PGfQW4zekaMJZAQQ5m9E+shviGw4y3hLzWZCMhrydDktd2qiLadbylV5xHOmovVKV/jljjhIho6eX6shXRARyGq/mCBLYTxzsdZHQZ7hVmGqdpaNangbgWnuv5HVeSGldEX5h7KVNSJFAs0rIk2Mv2imK7m1jqHctn83EBHAspmK6V7XgEhzTJxpzBNurmJNoOE2KHa5E7TPpsc+FuSOqP1tu7j817WuNOyrKrWaFWMLaKzwMFuBYUd4dkkijSE95YBlgUIgWxtxpX5MORyeA0ikOQr+g8RKlDlFxbPR6wcfTkSkqBMjTSF6obgOLtJVya0eg1+SKMWJ79WN6328W8v1GCf1J9No9Q6amgEL88DyfRnC1nb4mKjdmdV42vF5tTzzt0k7D5bKisNHNUD4+UFLs7IQDa24kao3pYDXaGpth8+aExxAODzKnmDpEIZdmHzKVPCq+oYH2rIR+G8q7WUg3dWWZOx7ICmazYfvVfVl3OmSsk7leKDReHFjH/UFffvpux64mypgZkC4QfpBMvDlLJtuoAlo925Xr6ArUV7gKxsUCdujtQYjTf9YQY5bRVOcj61ey0IfE+tK0nOiCjtDXb58e37v1+/1v3iDQwx8pMu2expgxA3eICwdl89xCJrj9h9MmIIUH4ayOobC9r74Ve31Bh9ikstRjIHRY/2aTIGuDDc4rwGrbYV+kGsf26Aak20H5OAOLhChNkasB6Suhz3aam5huCFibSmclPVdfmWe42Pn9zixmcQF8Y+VUwHMzBesSnnnHQAaMJA2cX9syEYcIPcB5CfqlKlkAauLd2pWuOG8CAFz+abznendQayyRfGC7QzG69lYZBWUYVT7B8CMguAbNgkGmiQNu/Y2dnfFH6uUcpekKxYCuikYbX3HYLWCltZsmpkrAL9kIbiDTlfmfr6AG6C4pr9/vliKhfjjVPK8s+/HMVMn6CMfZ0qZuXbt3EXfGKW+HHU66NsNJUsfFrweOuqEkXqLJQKNKGNpWrMGbby4hSDUmtSQu9O+2jVG2vDQcY/0b+Z+AJSsydCaMW/yFAovXnpI/yrOkZuiv9qG5CGutairyes+PddNFvVamDfaWOqPQ8Whf3uYofcoqPSamht7KX/uV4wm2NvBq/XQG3q8GJJrMlE+NASo8PAKzkBahSZopFGwdU/D3bvdnq/L7Ni2vzboKUYPHEWs9BZoji+KsUVMzNxx7+X/d+wbOtRxtBWkZIgbeipXopb21+QtCVW0Tmzyo6bucpJaFWgMQlZpDlN0Hf48cRdW2ELzdK/LdsYnzD34wXqIsCWsaPSN5BgHAMveyb5vSaHvwY2EN6WwUB4Y/a2fylZcYLqiO0Pyo6+/nFY9m+ymmL5aOAHsCaYpZa+V1A0wNKXOATsdt82rcuS/xWOogbmCcyP5zhe2ZpwkiVCY9C05UpE+J9IXCnIhZNZTXQy22QPiPTa8/vCrA7blT6ZvdFUdbanQqOdD3KHpUIWBrRJg89zm/2yvLbjocQgWGrLtI9MLTWCvAVdIFDfMJeqCz8+bNnOcSWQfKLFOvMDJo3aNeXovvIrRMb9t41L9dv5ePGmxiQkTiAFU2Gr4KPMPvawrbUDorsMLBJQsIGxNTwQx2MHnl6SYWtAUTH5Un5pGNukGx4cBeTzg8CxyyfDNhkQFNY29Vk2pXPDSgeDOSUC/gX5L/4rDMicm5aAG4/UaQNKWEJlA7Q1vbWBD1mlKVONtwfXzAg/7w1M1f9ndZadRfBoXZY0sxHLpR4NgSwrAQaYefmnvWxiuGRa2ND33svbnbQFC3Zt774I77u/kQ9LfDZBnT9daACuHPjUszl9n9HehVNCLD0hRhiLUxE1lx0cdKhWlY3Nvm23qsNETavDPIYA27flbG+qukdIWWCqAnD3OjCMPcPsyQO7CcNT6nGkEidny+/LD+VSwEO+8k81d7lraofuVt+neTwR3Fl5mm5EFSluf/2smHW/uqtLn+bo1M0QQXZhoq3g5sPt2ctwSczLfSqqz0p+ObQ1doZ2PZ5Po8ToVYoCOzbjU06ob/5Vhm0OSLoLDABl8eFZIWzlQNf9BZ3cdPt9Pu+iJmqBcfm7AYjiLfUdRQa6/NU14f2YXFH0cXcgr65po7gFy9WuCDzIDj7WRFrroUVLPMcdR4k3kaLX0tmn0Ob6Y10ZUobfzGM33M7jNiOXE9ALNmqLAxQ6RBr/May92NipI9t8MO8HBb35ZHZGlYWhh4nkVp7ZQt/5F2JpiLiTJoDDHgd/ntyaXU3nwlqcO/k3WbwhR7KRlHAlIcMpF0u1SzHFZAKUoKd8VVQUxF0lhZzlXTmzNjJ+hzyWjg7cc7+6e0pQ8FuLhAMg6PKD30dqf+RIOFJywcHLkIDhq6TB3/dKGyM1L4JeRoiHzNCJXzsFL7NJMTQC4JTRE2g/qcvSD12opUXtf64D3MA18Wa7rdHKGYMyCb09A8kswF9ygWuvKgCjz0dopFhlxAL/uCtSiXIHTWf1jDibTaJBpWPn2fiY+HblzJX2ckLqKhN4yYONIERJFmjwIAB3EM9Ly3bsf5zFF4ENK1KZyF25118VqPa/d+tkKVnDGfVIAaYW0ZWbE9pKHn5nrdzt5xkCkig7BSMzuBzf6bRNU5EJtgkW/xQunr7vgzo0JSX6rxGKKrClTifp1dawx8J1p5vEvz2mBd6P8jcY4cCfJg4VzVRndQIeKlH5R7sjX6pldssii1bFxdB2c0ipP6MB8W14z4gc3bCvd13WJB1W0WL2ySWtqtpInkRm7wOSuuMZUQeUma/+QMtD0yyObfu5jqiM3NAXTlMuopcAa5BnSQ8ftPBdd4+rvqGcUhrExJ7eC8ygz8Lnn4kkdmYBssxxxIVrqmuCgeWLlASGubMckXKmlmvIQAcuBXTs2UEaMXopVigDjGarvbKZ47EehQZvnfHctF9VG7SNcFFn3KLXBOxZKYKkJVfetR9Jsgz6grgs4N8MEPOITzE39SxM57sdkqMAO7hVox5hhZAH/5W0g1BltNQNI84vloUHcjMEivPgx7AUyuG9crsk3KhHBk4Ns2LAX8O/mjSCEkpaA/ceFP3dgPP9bozmn3dcwz8rTGLoWJolaKVZdaawOK5gmrVuNnjRfSZHZt0gJMfja3Sk4+EQeMTRqYxiCK6eYbYGrf0CCKuweuybbGplxpxGtT8doBOSLw1brE2NqjN8jRRahwUANhy3kzMhOFQexOohFqw8qS+i4IZ0xT4nqAthBZZps1pvui7Ba8qTvAxaoWeVVS67uBK6eFfUjaf7CUrQBQ5Rd/iBfMiA9++VwSPa7+OLv2WREJ6JKlAX2F6aelaWSA02pr7y0zGIEBlIndy+e2pbCvoEIB01mH1sL8YBb1ZBGyKmmkTkqW5z/u3TEJVYfp2jYB52p8qNGoFIrmxoL3Z5vLXz3mSTX1ZJTRKe+pj5w2ijLhty3jM5cQTRNahuWb10M6ZWDIMVSMKTblLQGi9dIbmHoRqKySGofmlwSYaR/OzjThtiuM3HILRhLOW/sr+pdD2kEk7I0GwQzp4TlaDmg7YeYpkyGXh2OsjEwUwePtiNAoAdB3L6i0gAOdLLB1QKfyZ60Kzxev/+yHnlilrhdJ+7I5vMH68ITfAKxd7yHx2t/7+u3zLKTi5rZA6z9eDLWlhMYmRJLtbj5WNRKc3rBZwX8B8FnswwuTDhgRGACtRQ/pZnFk8fYAbmg4LSruO99luYge8uG6fm106dIS4CYF42WS9cT4+6hY8iwmzRA3mgnFSm5lDbMAokRhqCm6VKC6kcGfQUc+0CXqgshDIkzPTaraCY/TrPMVM1UuZQoXewXwbqic84fQfsiSSTy+nblKBsC0V0KbJyvS8h3yr/sEa/drhQI/TyKl7zHJtIjlvTnTc7S+G4RE8/67LsqcPLK3812tcdYYLRGYfEexT81bTq1secC9AnBsIt4zLa1ZBcyIFnoUPHmQ5+grLqtd3RM37v3lR620cDqsexmEyxVLEOUno903/ftVViBwni1ZMYTpDel2UWFweBo85QkCZqMGSZylxLVo2eDomfpepkTz7tOhZEEl3hbObddSr7gEWzBDHAY7yaz+lMSTKcNh2GeHFfQ0z2WlB2OFuPsoiPfxZpp1Fobo3JMGAHEYlSCXMARWU2L45JfZrdidBSBBKSc2sOSZA/bxG5FrvOUV+NbkjKGKlVjv7Zrhp4gA1bOXGSsa82+QITgdxtIPvZEBWkZj3r4x53DlQVQ3qy/fVIZnxDFt+GSAHXy+Ne5eR0jIF/ySfQQ2PVQ4zXNElrcuB7UgzYCVZyQpvIPLdvw01cv8HzycF58REDd0iw36x8clIhJx5TPYJeyV3zxsm5CBS9cjFVXFyHcvlWklXEhlKBeuxvlUmFgX+8K0jV5xmfETLAFuOwYaQ2TK4hgSfb5bzvC7b1s5XXfU7ea4giejraKqsdo6V++9rHZpj1Qb2hOW1+86v9nCHG97MevVWcf1TN/izZa8UweWHV/0v3bopEk9I7BY6Ow/wmzd7OGVS73TxFg00J0768XPnr3klYlEHN9VmG7u1jOfNJuM18GNYuctWJHA7WzBzdgcTqHTe0aOFneO6rzLl+6ijlG8VWOOrSDeM6eAOVmzfPCLJCryQyTMFmQXwefoACKijCAHp42Q0HsDgiA/IWXGfAHwV4E/7ggoMmtliP+DRSVjnWmdTxYDypU6bXswBBfHalVq4GIM412FcFBrwT5DfrQyfdmc3Qd4qeth8CmT9uVM1k1eRLI19h98zoN0ZXE0JbgciL9JxDR/QT6NUDEIPbcfB/Qg+xI1o2nVLuB2xHdjCKn0HJWgNKGkgbgFrZ8Fr/6aBVRPy7HzmrPNazzwd+z2e0DRFujDDUJByIU34XahO6KAvsvAGuBW1hw+cRaIOiz3RAiBrhqOAfRXXXiNYXx6TMFyEDZYHc1JMDl77Xo0Z95nk6t7imkSaEsHgkcoXfnXNgypU1N4Cy1hIfXWNeNOPCMOzVgDuy/u9StH+WZZshHUZSPFajJ1PvOBng8hks8n6D/tudRGxVZB5FrKm8gkNA125M1sLrICTsnMGvxMox3RwD5FyYlAVkdhokUQMGOnUQckmChkdycHU5fj/PHYbKAzQFEjnkEdEJFaEbQzg08kksVkxS2ArAR2KwfX7lLGVOaAMUb0IVa8Lc8b9/ntdjgiGwhHgQ+kwV99Mznj3WkbxQspJzkzhHkuBYI0Q+tOM+uq+YXtK0m92LTEpuS55H8m+nx9pD/3ygJEjcc9HGe4wAZpcEuDe0yChHlymOpcSBGhosNrUTDo9/b7pwBFtT7oUfhQbecopeJ4NZMS0suOuTCQjUCxb1xE8CQPWXFnO90JA+RPQfJretCHzqHFAx6TghmeA7SOzNlfE3HNHrjBhc9P5qr2kUhOJQwtxSbG6bhfDUcrcHG5I/YaH9K716rEW/LEDGNWU+m1zRZT0UKcgaGC/xoVEhoerd8LNjXd8Hkh+cnfIws2DM5V7VriWIQAvBFCIOhfvbFtPRe5VcHw7O9zHwBFSEhDXCSGSFCjtQw2pe3IDbke5YuE3kwLzxy00tBoRcNgnA/RJhggqPsdxIQuuU+bTTk1qKnK8zn5rF2OrdcOmsrTu/lXCCW1oa3xi969h2LMVzsPOVs27LLkE4/C4Q4LKOCVJzwJ2Mr7yzEvxFe9P2XEq6dCC+vUmoP6glOh/6Dfhpa/dFKTxnEmDpt+nTcwCkuSPMKmBeqsBabqUCOoujdIe3ihHYowweq+QNIl/hdPrYdot+oolPUm5B7Lb6oBQfDSb9QoWWmUeQKd5mCS0/354WTNX34AXC4YqByiKpdAt4A0C0aAatYeXiqceXETzRWOQTUBgPSRo+KHiqpJu/qmOjiEf2FH6mp0zolLySn6xsXd+K6SQeYtraor7WuPkIX12lNBiOoh8XZPYqMdvBfANzaIQvhkB4XtoJgIBLMMwoopPvrUOT4fZWcSPAf1USkSkUUiHnVzAbsIqDyktO4lNyL2DHO/6RiO7OE7s/aoHugrLO1OgSCrgKsaKPVFDUPXgqmPCrZK+abvDE18e4Z95oRMTxjMRqzCqiLIxXKcrGPx7sQXitOdqmf7h3G9IJn9bxtMFIXka6do2IzUEJPhQHiuWJrrT91RvnGNU6MTkHPSd9K/Bd3xO0aFnTfdLXePxAk9dUXv119WEwrZfsre0QOSjiMhnCg6uyBoSgQjZukV3bVVN3rgx7RUQgHo0z760tHhHByKGTjKe8+6SeKdh5r6vvDpDz4jCjajWoI0E4zSOCbWlh1dEcchciuSVFkvzgQ8LlQHbo7opgwg6KLQ7lCahWMEEuxWETGsatQThEpchHcIhnIcb3GflF7hy7mfj469zArqKSP3v/tqz8Wrk/hToHLtwJf/1rkw92eYaZ5kaV6Jf9vdXyYGa4R2ytnUfM2KVVVp0uBdZWy8OqynhOj7UjdFY5cqElf1kAbSfKo19wFI7wClH8lH0jbM62cdfoBzl/NDmxyasej5W7LkTy1c63A9KEGzrOCXizhkcdyTJzbUOivy5fZXyJ9AWzjsLKYk2S+kaU6IUf2ZV26qqJIcbk5Qc0PWDcE8KupgRP8C8bZG046k4Id6jQ/wxQijHBUu4Lj8CmOqNYQITWGN0e0qVcdYvQEPO5uDibaEKdfEYYVCaPszrjBuVYgMHUPPY3oQ5/cZbwCVcRKMIHA9UYGYKl9rb2/sOEuT2uVfwtjdzsJX5SUs0bGdSEqp1fDR8qry3jJgTXC2lXhBHiJoSLsmIFfdaFszhy4Id0YyyiOnkhQPRLmajn/HF4a7uWTLI/smTVFWxQB6W1C7GPHdSFrq88wJDLfcq5jQqnlFpt0c8+1OvaNMaiYuqmswuLgB0VVtfZOLCqvbyFTF7o+UCD7/7mveDejt1STeimsnraweZmS5YQq1BHKCfk8TiUBS6gT/UE/Mz1ffdWuwF08T8kpVJV3eI3/JDBgIxiGv84L3j1CfMdfwpw6qv5xgv1jBtuxVIVWBluxfpuzi6euK4d6PxIZiP/m2JwVH+5TIPB5RpEviJUq/Uz3GfBOkVHzcjhkYAMBk8/oNaHmlVRXcMJ/kDWRh99ZROI+zgtPtndTsJlp0xeXrE2H6X8xkxyOU/ZxLF5SEreqZWpqiJjzQHe+4e2qRslZpYJS9wLiU2e7038vAJVYSPSkx7woatMlTd6X19qmqH/3LohInsUtx7EbjO2e0cetgcAkwvkbvKC9wbXouuku/pAAWZBYcSORVSpHdhNj0kqGLHXu7FTA1xUvr3eaVLUWG1SjIdwBDApkJortTzi1iJbdcMBrIRoH+zypjocJ7R6bFSFRc1yoNwWV5Ewaw2ZesLJs3Nd1PyWj8g4Dds7ACUrQjbR5ADOX2w4TAMo6LNwtzHvDtV0Kcdg778lHE8SkO4hCxzHyR1CoQVlfo7icMPd/coktmMEgAKHCIxtsrfcm+W5oKpamMy2NtIj6XZw5HivCdz/Dl6kmyj6HM7cX+fzGo39pTA+caKmBogKyjtd9tXHNAyZqpt4xwvLZWS8BD6353RJcdF1hYjS6vx9G4jM8jJJ84lEgGte+Z+MBZ1kpx38ucCPq9K+pzptWAzw6e5HiltcAHpZUOz6wEk8WVO6i15B39YEb0pSKLMQbgVa9pXSeyfeBWD/wRJMFqdwMuqCqNqBHAXMcKAZwHg6BC13ZRo4TUnrU4RsodIq0u+TRAX1Eg4ynWsIsLFLU+oB8OLaTxhaZskMTvE1Dcsu5Zwyt9rHZn179bcXJ+bPMFyEvRuT1kwXIj0SoiXXMXZ/RPCyRzdd78Zn5Uatdb8pwf9vgDZEKKemTuIOgQ/g/8hhn0RPuFso3mZA8lsM6hT3iddJNFJ3jeFRLgaVW993+TCoaVd0OMIBxy1asDQdMjKiiqpxDX0wHfrqoGQNBrK4gufWgcEMIzXe5CWbgwBgWaAyYlIm7qTTj+IqTLb/Ux/PCRD3rqYaM+5bAQrISi4kmdBys6AHJCkEDATV7EeojcQMfN5b5cpzjXc1xmy8leSU6kZdhfvYO3KC/CyjvNTVmWgp4jfHjJ0U1C+J25cZ5v+VELko23nVg9dCpGnE4nOzMIUfyofT9/X+tgejH1DmoSbZQubkszkqnr9uG7a6ujbqD0S/zCrvCkAa2vEpOxpuq2nrRuz/PyLLMBoP72Tzx6c/KZr8pFE317Gkh6ntMhq0J9A++88D/Gp2qZihlVh3CR0QyReilMj2cWpbws3fHN+Y1kn0XOyVZWCdI9pCNNPsIzR23UGUFaKkUI+wzLHXs6OUQuM2ISxQS/1NC8BdUrFfkL5DX3BNljLfd0UL5mqSKRifC93tJ72//LznVBMjXQbPAlaTJmnm9q/sR+w1K1wHZ/bpOeThtjiXiCoZus60mYGRXkRlFtXu+dU8wZx2QDodWJmr5Zn2rSydilFfPbFerXJrM+HEaJwcuwRz5OrcjPFR/GzuTILpQ2zePUko63mrL+mB4EkHiNcRDDqQToDOgsv5DnYsCuY46uBx1pwjFpcFLg/L/C1d40rMvZNyeS1LC2y3ahtEy+GTG6Nb5Be2beMRlB+q8Dhgj1U9x8OkGLp1USgk2+8yZwE6CkBqIv7CLIa7L0ao7IKWQ3KKfPoNpGC3Ri15438yk5jcAGRB6RuFd+0N+GSu9ZsCRe6oQ9/76hAIaCN90B8RYgODCdg+vHEmuPpsF8M6iiwkqVulhQuU0W8a0ZWBk5HvYDmXImu6OHxXsTmwNhRlWLJVoeYOnntioPjRBe3hoxRBET2/121sJR9AnbZ9yuv4of3Fc8A4BQLMDqoJWWvXWsunn35kRjoYpSRZ1n9IW3WMf1kGEN3j9jTn+cNm8W5SCxf4kINNLr3URtbdmZHGIivzPiy7TDFyApPfrz6p4EEHm71YyQZSf2O5g7jqjN9W2kvSQw1pJMBXiGkIwjzMD/E0dB8eNAW+zhH5ZTmARlPpKWd12mEfs4paej1hSTOJFAWm284vNP8EueKr5D9D6qPSSlXqsNa5TIyNwmp4JK6xMW/rEJaVrmC2gnxrse9r7aC4r9mJ2KJYJ8lif5ldfOLLArADJfGF4/g0XtTa30+0N1r8IRhBBCDrqt9hIaOYOMZ2KGlldOLSJz9QoAcEo3GPoxCyhxPAfN2pqKDf5c1Gec3Ik5DFQlym4LFfocFLOQeoknqOais3vLh+i+BAq7+HAVh7NxjJ5e7EN6jBdGqJNqWjAqNG7T+Z69C8YnjJG6TxckdXGuwI/+BlILaOrBfNwmQpzUwUCfJYtRH2xHynXzcGp09WuCfiyV8UyoYp0+vDSH93sE6fX3CUqJwiVEfIKghKh1nWwEn2BGA8pnsBDlNrFaSPpEpVuzgT9wXfn1DTjCEymBniLRBoFXNEX9L0ms2emW9ofyEDvlXfRTpAhk56/EHx2UWL+gjxhxbF4zUY1y0iY+lnE9V85NkqoSbWfiU/c16TdlbMEJWiyheDuNTYI1zwE9rHE163sxYnACv8uHNXrbFyciNrocqLTYKTcuPyXhFr9O9IkvBp4YaCwgIw3UjRnOQDDcmFh5wpZg/0UdYAz3XjXBWnedyH0oMgmDGU2w3bk/2ujHHD6igCHAAEI/1K2ojVE1PNV4dKCL2lG8jmp9oXjOGucv/tExrMhaJtWTqU+fSMyxtQlSgK9wnIQmqJ/e7n07XDBX1W+xfeoK/0peJ/isAZbY7WSu6L4nuKrF6Avnh7wqJ7IxjbzXaIXb39zt8uaOg420OjRjkbnti9OG3zDDywjF3vfzwAAgOcEpvPC9Dim4ya5mKcmdm7dQXQQmCeyL9cEz7hdixd+G22prqYfmBl4GkQRkwXKRoZ38FVPF9APRccp51T4rHn2QYDc8yz5gFBjozuRDUnVZk9qVq83mRdmRya9pdbKni5jTwHGnq5F7Hh4T2lZaMYDgJTnrxniuJ2yj2Lo+XL8K6sFAwSj1lzecGNYM18Ksz8Rn0T0geBMXXX5OL7uksK6LKntiu4cHVaylYsGRPwiAqTl/OujI1yysVMRn40gsovWFy+Z9iiO3gfFrrxHTgwN/U2teazk5V28ja9n1DRtBY26jlZ1MQWmYxBXIRgkUU5jq4pZsj3ObkH5nlQdzTPLPN8gb/1BZvRyJ+68INxM6qjHV1qFQtDlwo/qfZi9LgeAMc2VVHIVAIRsrrLr9OeCmkVK60oQDeSSkdEvLAXehjHQUe9p8LLOm0TqnuhxTuTFqSRrzpAx2GQgMtdkIihNjOTcrnIy3+nDx6nua9vAlJxDoLeUXBn9jcExWIhqTNSF3WlhBHKBotChMqjdBokSLH+AsZTi9fJyGA/zzmysACq/TfCpWePb8hRzlS19F5TMivVORudqZLA+xgQPHPEtFZSmYtwporUFxRGpXRH2arBrUHlPXwDXgb3cWzY6xBkxBUqWa3yIIpFmOSmBwRX8TWkxMH1FiFU19mw1Tj3yFi3EP7YiwMfhtq0eDO2hn6jXn4Uhmjw7loT7+7Q9ZWoeNUxaETClNQiNC2leNovFASNvg6jdAhd6Hjq4XukaU0I34tyXdST/8LbBn/ZGbiY2+lkaWVBQxNIrceoUlXbL0N9wIrARdum5f+XEfcxODQeU1MhDHDjLybvy+gnC20mz1/0e2sysnFDt0xsMNtSjnua24PnGBoEV0vLsSgkXqAtraYS+dQ1b3BjB1YiuD8CVc1cjkRUrgY8NV4RpteC4esMqqpSfLpyXysI2l+ECEUz+MvStAYe7L5MYHVbehat/Zn1ywxIflJE+pHtDV0LNYQynuU5UqZq9uHKQP4WZsu9zGYHvNVDty0Na88rQSFr4t0SP3BYlnkcXRjAlbX4qnE7HKsX3h92Oj4r4HQWZ4Ri7OXAXf3UpclRmmhgubJ2ELrtxbE5Y+sziiDj1aYrlP9wk9axKCem+DFhnRGogvzsSzybA1kEh1ZC+MUxttGiEgYShlUx/3dp3BZKWwq5+d2E3CnLPDwkwKthFLKumPovs6278GIiNGHcHOV//Kxp3izZa2dcmxCTuBi9zmc65mHKx8erRqhaArlv5dX7ueTooLqY263DkhIyyqEnf/HfvNPQuXU3+mKebuTLiTwnReF6HGNFNQFAVZpQ/pPeofiIyijo1WieUwYYvmo4X4Q/ISiV0QQDxcR2lzzgihOD/q77W3whkRAAwioLAah/CVn3omxyzRFnYGDheWuAZN3DjF/Ks6sgxXCSIX4Wb6m37e2wk65UK/Zf8SsTVtgUXAzCqWQcOIOaGSNusUHcNUvPudnu823rlHTdadx6y67DVTzZ5pQXVd4/butlJoaGNPi5uPjX4efLafKMBW+Rg9tfGCtEEsCEpkhvBAjxN0Fh8sIA/YuQZCTUQFXcU6OYVz4Z5VTbYgWGS5lca4tmAPdgBDRXOD+SN3lLTAuBn355C6qZIrN7fi5Yv/qN2Olc+Zo4nhnf09f1sahl1vlm+2RPB2fbo4QwHkseONF6YrqnjMLsk7g3jZlremds1u9ETmVdwD5KDYM9q0i8BwpGWUNOY/026SpBwBpKldodjVn6bq3SORlZQ/+W1CaEF00lZdes4KlfG+m5q+NHPrBtN6sySai8S8lPIy0OPwwmDeksxv31bg3HZOQS/NTZ9rT3lypS86rkDtTNUNrGObZH9QZIQ5m19vFEOlE7WFlIzDzqwZlsh4vgvqg65UNgaYT+vyC3kd4kTv/KMdE1/b0vWFzxotEM+maclD115I1GNS+wswPpC0bukQIwdeBBQlXmdh2X3InqkYzfnM4HyDlhGKmm41IqPe7pMCPgIZIKmGPvOQ8fi2AlHS2GZFQD5v7oU9rkpRK1+gfM/sPKDJ3Z18WWpBo2NJO3ncalV5FSJjPAvtCrN2EKpqJ2YA7R4AD13yjGSyC1l3a+bZ0yAlwmAew8FTJ01ks7iDJcgF47whR5q9RQK8+nzhZEAj29mFrm4mE/dlTgxClXse3BX9zT9laEQd0aj8egbGyH/+2sjJW5uFKvXZbYe60mb5H3njHU/yWeZbGA9gUBc7mHiXdh1Sh2kgLSQvkqKDH4bIOIGqVYvEPGdpLqpEwE9U6fUr7GxaG0QZpstxiyH5tMxgdHtipS+o5n+rWaameJr1d588FiFSfkjVlOM23hbygW8mAbxXhnPvrZwSbSIKKg0u4nMh1/AQ1+3bI+DSF38CEzTOp5ldGbOv3biaUNS+IBEKVenc2GYSM7gIgYjZatcJUdJimtYx4TfLJ09b2uto6dArzMx9lkYUGOON4C/K5rp3MvBoefiZOTXlMou9rTIk290LRoZVFrqLavG1Ufz9bhMBRK9IZ7NCf781FFKz4aAmDG1KFAu7KI0ZAvz2kYfe0Hks4S25KM7FsuJn98GkYQExKFPclr73KjeJWkSgJsApXk5zNZ2EV01JavSGFRpmtKc66YS2JhPh3vTzUQpW4PwP/LUx9brnXLbWeSPFvrg5IblVITjQB6o+m0SIl5WG4/vzKn15oOeoIu2yUkOlcKXUo/Kd93r6hD9zm1nmSz4A6OM0EQJx3/tec/K5Uyxvumi93EQaIDZXV1EhNs4D4ny+rw71wJ1Sd6jbPe3Z0ncD6t27Z6mnaqF2CwOjbng2nrFH9u3TsuIuNmMZswPSySms5psRRSIkD7NtTsJaJ5+dyqMIjMFdVq6PphU3t9snDesdwkFqKVdUNSgbjiMpOowfpDMVkvFKMjN6L0nn0qZUFbUlDK8KlzdXd+Q7rDeusX5nR+E5f/kxDd8XSmgEiKonhca7Ud1ti8ASE03NoNyQd7d/X9BkyXh/NDHf85sV72FrWM8H5kuDTFowKQhEXyMyHxwMHTsbVCreIUWlPLhCA88Mglrr3ngyf2mqEVCh31AUyAO+sc377iwJQNK67EBt6hiOU82fXKDzDS3nLIITKw+xT4b8Hcoj0wj2n0b6cOnithJTAi9TYNRSa7TbvJ+ETW23aHRq7iO3fnkRZPYiGza4wBLrJM+fHrEG7VeYh5CqytRSIyom1vKxemFqQcyhyZkmfpQii1UhqIJdGRRmszmPyu17VTKlHYCkEYIGaJv2hDbAIs49MGo0t5cH13JwJefUKJH1Sj2M9uzIm6fHIZbQuwxJGODVrPRn8hA1k6wXEwwwmfTDk6uQfct/oauLcmlfps+z3J5tzCF8htBm0Xs0esNNikD2pQN36lOEDljXQ0FOFuxDjxHtRtYTyxAj+5cZNmOfuouAOmuXIZMrlCoEcwgbdg43B41yth4urMeCBUsUfGbPaYcIzo7ZqfqZCabPSaOIAzW1js9zeU031TPhAtIGRIoAO5mDdgSx6p/orS0QMjAZiAI78znPTYu7P3Jt4JeiKnGURDcqpNGVUnOMAzA4vhCpRwjnj6nuvhvEn3MI3UWtpfdQOE205dmvgNblO86XZZjiBrEsKeeweLg4qF9FbS9L6RtEWYEpiPPt2dAfJe1LzAZunXmIIm/uafNSdBWyZQ2wQXnEx2VmyC782K7xtUktH9sZtUHwd5C7SokVOlMU8S5yJ4FjugrU1Zozoy1RwYMdcdkJM9LAHGyB7nM1gHV+QWPIrlW1nfFhotABVVeQDnlhy799YaI+oRIk4lCDlt8+rL+CySmNIA30yUnh2AFWbTxFeO8GDH3S/7hpFdVNvK0jqwEoD2HQOhBwUAEKAUNsCRfWQxboDiGL3S3dXRGvlgUkYxHPMllKCpCsNm0jKsNQaoBQwMmXG/+yHz9hH7yXUbSi8xa5vbKb7vH95LqPvpK5kt3C+Qt3Zt0RPkQwPWpk+dFFw2u3t8FGGfJovfCFzZ5gvtRrPnILCFv15GVakye+SCSHtSufeJLVJrPtPyCT9TP5Kw/bJR5D4zdBTJe1lOYGSLIq3DdnRPvRhnZ/1Utmj8MuEw0CZ/W2iXFPL1BxVEHBf8nJC1MkbjLgP742pmeScQ9+7oyfIheP8ySaNAwTid1nRcCvP8rsvBQY4s0OqxfG/GMpwkQN4xRDoHnOmHSn4xTk+pOl1hJCOp7NMfbp2gUSDp76LaI5gHQHozHCfGEfy/1x046PQWh2TXMvkb8F/MDL97DxgHr10TlarfrYWqe7cg	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD",
	              Revision := "1.7",
	              RevisionNote := "1.7 - Logic Fault Message Added to Status$N1.6 - Placed Program Commands Ahead of Output Status$N1.5 - Added Isolated or Faulted to Operator On Unlatch$N1.4 - StartStop Times Changed to Read/Write$N1.3 - Change cfgOn/Off Delay to Read/Write$N1.2 - Improved Fault Logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.595Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable$N(Future)",
			                     COMMENT.2 := "Isolator Feedback Installed",
			                     COMMENT.3 := "Tripped Feedback Installed",
			                     COMMENT.4 := "Speed Hz (0=% 1=Hz)",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Invert Trip Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttOff : BOOL (Description := "Off State",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttRunning : BOOL (Description := "Running State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsFaultReset : BOOL (Description := "Reset Drive Faults From HMI",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsRunTime : DINT (Description := "Running Time (100ths of Hours)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsStartTime OF pvtStartTimer.ACC (Description := "StartTime Of The Last Travel To Running State (ms)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			stsStopTime OF pvtStopTimer.ACC (Description := "Stop Time Of The Last Travel To Off State (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsCurrent : REAL (Description := "Current From Drive",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsLoad : REAL (Description := "Load %",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsPower : REAL (Description := "Power From Drive",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSpeed : REAL (Description := "Speed From Drive",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference Sent To Drive",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRefMin : REAL (Description := "Configured Minimum Speed Reference",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsSpeedRefMax : REAL (Description := "Configured Maximum  Speed Reference",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsCurrentMax : REAL (Description := "Motor Full Load Current Rating",
			                         Usage := Output,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0.00000000e+000);
			stsPowerMax : REAL (Description := "Motor Power Rating",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgStartTime OF pvtStartTimer.PRE (Description := "Grace Time When Starting (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgStopTime OF pvtStopTimer.PRE (Description := "Grace Time When Starting (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - Running",
			                     COMMENT.9 := "FB 3 - Isolator",
			                     COMMENT.10 := "FB 4 - Trip",
			                     COMMENT.11 := "FB1 installed - Running",
			                     COMMENT.13 := "FB3 Installed - Isolator",
			                     COMMENT.14 := "FB4 Installed - Trip",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			ioRunning : BOOL (Description := "Running Feedback Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			ioRunningF : BOOL (Description := "Running Feedback Input Hardware Fault",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			ioTrip : BOOL (Description := "Overload Trip Feedback Input",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioTripF : BOOL (Description := "Overload Feedback Input Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioIso : BOOL (Description := "Isolator Feedback Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioIsoF : BOOL (Description := "Isolator Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			pvtDriveStatus : DINT (Description := "Drive Status flags",
			                          COMMENT.0 := "Configured",
			                          COMMENT.1 := "Drive Fault",
			                          COMMENT.2 := "Drive Connection Fault",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := None,
			                          DefaultData := 0);
		END_PARAMETERS

		AAlK05+PHhW14mNX/utrKFbO+Lrf//l0mCc3g2CN+yiZ7OFOPkI1mTD+/RzKIo+bNBASKNP85hG66RX3PQsta+vaMAzHPz03/s6g1oWe/eVcS3APzB1FYr4PIJ1XNp8VMz1AC9EXGEiW/c6N/Hzw88EhQM2lv708XoLInpPuXPVYUMegQplvg+urr2iQ3XfDVvDDpz0bMU8hcFCGtzon0I4qmLzKjbFqmwBFpXWPaBPt5i1oJOWXyqc8+5OltT3xHkVVtcs2M3j8QbL5XgITKii0IHMh6iQ8qQUPT44sol3ncoiit6jNDHUbfhZ64DnAKS9PH5smea82hMXv7TDFltdsYGo9LXBbX8pGZS5RtyBvEsDbbgZWBoHbYneGLZFq8llw6dBhVk9QcwCZzawBH2CzOGt7cef2/JecOFVcii7Ye60GprNMBMp4gba/Eday471nK+TFZOQG3MwFxQcaVn/EKde768I3oJtROD3Dde9WDPHqfUSAzjpz9cUPssIMXMIwvOD18larKrDmqGsBCp1nY8u1akiUn1Xhfj5KTx4Ejkw/fh0pfUt9hWjHPqNVpEtV/GGG6RHFSr1GAyhxddj9jx3bEOOub3gQ+9offww5wZv+eX0FGbfQZsdI63WMVyk/M4ZRXx8ClxXJjbuKm3JfYzQQFF6ulNWv3EdAa/av86a5bw5U3Wy+0QYDFw/JrJeuIaeC4UymRZ3lVzEho/qR5vj5tNwwcjv0dAcKdV7D12t2fJmZ1tday6fpbey99Y+G7Rt1prkdm653cMgSGQrf3lE3PBq7++gmwM2XEKS1fA7B+TKwR58yZ74MPfFAP0I7J26XBHnT7e1m6j/AI3OVERfzmlCe/2a3wrh4gSpFbUJn8DVPtB9X6N2Mg5TAgXWZqAo1W271vyiKbgpNq48Gs7sXxVnqhqPBHyi6+y06yCys59yNWBX3/tTw+2l5fUWusFCbOWH/uq+3DGxM0aJjVwZLEErEySNEUQFucKom8vfbcUyp4syWqVKIvPxFFIfs/loKHkaYgp9mIZyZAVfiJrz8hpqLdCYMj0sXQypviMhVpqoZodpLk/n3Wlfw2Yhcb9QdpHlj1JgqPyp/z/6i5v2w1RJj5o6r5NdXX9xQhrFvmg1gSvhP8O8RIZN+Wze1la/5A3R2C02Z00e+PI2NXWMhONuqi7XXebXOW5STqeehHozpc+xMJrEst9hCsyxSpnH2AWlgt4wuGcwiCmXqycOwhttjpnUdloxKPacYpx1Nz0XzFur/mP+xCVGhL8xJhiD4JLr6Ba/NCEsTHavp7JeWVXDRCPdF4xQ54LqN1EQyhUyo6YSMwTavGqqFvV/7waMVScc+p1H1DM1/34qhmo/oCqyx2oIbsKFASkvb7WSZVZQmKiaHLN04+eS55+vijCimFHVSUL4zqGQ6Mbvg0e6rX9j/MAQw97P/R3rwRUL3grjiS2pOpLVQhVr7Nw1SKdsZ9m3q0hbJogimJ9I0wdOXpO0eJEWsOqBeU4vET8BN186CGmuY/Ow5RhUfO/rHGs80EQdKEnj+MuqzGu+qhZ37kkojFsWAHEKi7hKFkVYLVR3nYm1IT1/RVteeWZ208qhIzNmD/yQESqmPP+1dcSP2nJCeiyHYkyBVO2Bf6OnwXPbJ4z0mjnsW+JxgPst4oH7tH+84Vx2iIy30XNpH1rErfTVrP5h4sC1B5+j/4dnk6i7BAeTe0Yu3PLgbA17tWIvzou7c3gIuL4MVylLlO0m7RzT/lCdLRjSS6OzUKlw9GGeLeYgemOprQMgi9zaxqd+AOlr3TzHj45aJ7hOPfTdLsCev01kVUwOVOafDeiol+2pjsfhSvb8hNyhExdlZiet1AAUkgVVSJSmP2pHTWFouM414qZq6SgyuTZ8+Xg+NEomqW1Os67JH3gb05mbvLg5IiviToovkxq/XBtHrbxykEgBf8tRTXNhjxYvIXm8+zc3SfsIh1UsQYei/DqfeYFsn8u70Mibpnpc2UF7QsShcKEOzicKlcH9eK657qxTm0KDSJw0hnd9/5uitzzcKwr8L2OFoedeuth9OwHRlafrJuFOm0/elU22s1lTSehTB+cPB+j0Scx8EK8svKDP83j8NJlx9+Qk8XQhEPZ/LTXoHo1Itnt4Oe2F4YdxFgssckfN0WL/60OjzXNrhtkQcb1ayvipXeg0Nd19+EljJJcaRTGpHVa2CiiqdhngfSFC+n+zWzi67rQLpeYerFIv0i3SEK0/y8u8nm1S+mVx7zdRDJKygx6oaPDGDc4FwOKwkmihpZLeEKXL+vLvR4nad6G6saX9DYO+yY0k/QtIWt9OyxZ0C2VcJf4yunPKbc6ahj+6WlWfD2aDwka038p/qYD3FwqVpXp578Wy2I1B0PiJZvCg6TSnRgREXdf4dpUoWhar5TifBDI0B6cNyNJtvqfCQAQ5UUgMVPSNZ5xqQsLtKzRMKubqvPtcKt366P1yeKQM5B74mYnkxmdsgP+H9lhqYmVQ0j8GjO80PXJj58zmEQbiicsWYilKUOMD+OMYUr/NPghEO5l0PVExd9qRa2ETHyI49NPYnLclRUhIwAGCzgu3qkOfXXsnu60cm+rAAMUT20Ofedxsqa2apL4vE38VICGV3y9g9g+lckJhpBXVOqvVuW0h8IrO4cKCn69AQ3BKLPgq82veATw6eiD/zjweOkVJbpLlDjKfILbQghSoBbJRR6mrlhtFbT1TxBqCSwqhcjgWCNfxx3mi9y6jKQPpERPWqotSlp/YsREPEWBmLFPhcLom6x6VoyOfcX6rHV/RupsM4qNqNoYkZmbCz2a+Y800vTa1UzozFnZOKqI9NAS16QEVx7G3lb4iKdTROf6A1GQwoOHwAhhtJyXYEZSd+s+a8T1iPfG91Y/l+HP0Hgf3MpiCABrvnXMutAmCrYUC3cnYIjnYoxYguUiHGn39aLxObXAS9doO/NNZJnwLVlo02nsyINVL/k1hnG/rcDNmilq0TOQ/K+hg3mSSR/PtVlaPDxGypHaQgz+wNRbn5sv32si4A9OCOLZxqwZEEhaMF8NHWP0DwF058H0p/52PLNrre2eIsKogg8tCWdBt0a3Z45xskIqubAIYdGC53bGVGs3TPdxSFhPr9wzWDqpy2IaTmwsXhmUwcMNp5dkRYVGmnavy92RL0ICJTLSKVtlClLFwiBGTKiTlA2z0TWZe+R89p8bMYLkaYhndiXBu/3rf779CNNw6ik6qzsXKIMYP254MyNV1yDD6roq+DMP4qeYEv9OAuunlh7jTYmRUoiwWRcEBixZE2+Hfm5e7SJypaxeUOzeeo4RNtrR/mJOmCIAu9sVRNUELx2t4WkzkjyX1N2OsiZDHc/Llx989rDAUHiIxSMyzbyabR3MaUb1pa//xXv8WPT5BRyFBeInmfca4xJRUvTNARxctpoExiXjAURh3TXbIs4jGnOhftBZKJUThR+u/6fCcwYvawwWSuJDnvSdiWht1uf0KpiPEGSvIrpDrqJv18ih+Rf4gsmV4JRS1ExkNyUxmmXniIjdanf5yrlcKQWVtQqBtcgxBdkd0FBPFeXDcYyzWY8hKsOup9Uwcea8Xp3bCAds7qw7pG47ndREj5ywlLGto+PBqtE+0Bx7OobUgf0ViyP9/LlKP6JT6QFJPTfAOnlscVK56VTkFb4X/2ZZnjS1Ijnl3Aa8xQosm9FzC2Q92BSzpGvl+mW20p2gwsHK4tisvQUf0FYjNbBXElB0tiD2TGcYtA9peKKuY9stVPQHqkdWnkvlR+VB/pQIJlqKjZfKhUOw6OX9pDfgXCfQL5GcGbU0K9to7Aof8mozsywuC63ACgXycLavh90dnZMBnH16wd5mRITt1R5oz2RRR7BdRc4cSCKFXX1W5cHVmmMSbZTLzdny7Cw5UDRzwTLtJ8IuwToN6dpfqkVBaaJFhVgebTU5AC5eyOhntktL5gthuUdE7dXw3m3zc9Z8ln8pRItSNpxqJVB5FYy2HFlU9BZPnCvvsrEapc45yrhqlahm5XVus5oztjog1maDzRBtlIXZ3aK8GCu4qyOf7BD6oaFRYtmrXg2dwhfNtt/oDjqQP3FQjZcOJa68SixDCCJjttnIY9E7gAcNDtnIRsv31MyjufSmQKco+uMDcbpBNoMSUR1gzoJy0obTV/Ai1lkMQ1eZcj05ZhJwcO+9lEJuZqxow0fGLy0+diwlK42LnSlAtbPMrIGsxxQ0MWuwDviZoq4E8+5aqggAoG1FXDUR9oVZKLavRqhLRRoxmKnTjqrSsqCUJSPjG4c6+czq3JAJs0KRX1+wCJrp2oKEmwGZW05SxcHmdsRXFButSqZMurg6JoiLuQ370Llul8b23zz1Wv966yyiHpGBBQr46nXDf083Lnwe3tpuZKmeQu5isGEqULBK0utAPSRYZnKnWT7wum0V6yeE9jm38taD4Bhl1R2uaoIR2axR36LqYFHyNN+mg4jMcJ24Bl2QFf/09vf0OpfD3gGbAtDLJFlMOKdPBHAdTIRHxOSWBN7/CHAY/V015jYPbNvOp8uLBPTaSrHEippte3iqce7uI270mY6fRgZ3nQxTizqqLvv+ztRoO2W0KQdzdpskgMyAI+kt9QBp6Sjd9c8uw0K7YViBLVcsPbqXr1PzlhvEHbB0yUTmlobZcwZE37zzkrWYRQU50W1Q+jCD99PR8GTDLJCj/IMICt6vgNxLCxQ2twR0zJSDPuzeHcZdgByAl783cM5c792/kCgw6zof5qtdQaiOXtKBZl3pP6eOEKK4b1gUnAapkpcBVhjAGb5v6qiatiPqIxSxLckDkIl0oW/E8ZWTua+vN1VjRELSkEk2Ed6b0Pt7AZOk1kF4ptsvaLPJR72nOPlEO4L5ZlhgCjOsfR7ud1xghbWAUXhgzTcxWUfkSRK0EuRJbGXSRn2NTzYHQ5JFwrqReaG0VqvgiUujhktSx7FEzePsIxAgw3CsbevlF3WPEbrSarSk7gR2ftNZT+ZfXzegMgJU/OWB6dOy1gP7FMBw+wArBrpu7UshuUwhCux0InWgRyg+DvGEgB4+ZovXP3bXwHn//0vPGciAXNniEzDTvCB1tQ+LJKK1U4vKfSkS3whyPM8L5xTSve10j00ESghoS+GJB14HRGHoTuWRkLzcQwKd/sEfaJKZoktrDn3QILj8sqg85f2t9awKgaj8goT04JjHrDZcC5anKvpaUlyjfeU3ka5slDvb1fRztX6CBZWr9/Uk8gCLodXT/hAakvt/IWNyynf0bcTrmrDgbZoii4XUA/F+SU7IqNvI7UIaDMHPc2fOsy7lNfAzrqrbcFNC0fN6uZJgChv7xS9sPUMFMhtxdLDGoL2AgVVr5Qi/ZrizjKObzQzCfBdufow/avQZ8/NEy1zue6hpOprY5NebZqM/SOw9wKwNDEdujc/F7rTliv9DAS7Bo31omTt3glltIsKZNcpwCh9W+rPeqFtW6zdNy40+3Wo8D5+rw7FCaW3UTfdeeuMNwMSlBrCAnM3QtjXmvErcr8gN58Ev0A5t5ZdklEGZTzZCCitSr4E6qE43QqB7LuKRjrjxEPCy8/+GfsBA8+IqUS8AjrbUic2tfKZO6ge11FbvFqf7lIZRP7ya0SWXpjKLMRwNMIlsmZsgvfy7svhSVtUdtF8xuDuHVJUQkrVExsTEdZsFq3rMHUWsfk1HCQdEZJD+zEJFqhUgWwDDjMY3/Mne1iWO5WNamFKrXK4JIPdN9gBTUHe7EI5PguibqGy+AiccPm7n5756sKK9qR2H1I4g8MRhkJyU2+rpgqKx4fRx6yhcWDUrP3cwjlnD6K+NvrC5Vwp+jmWnXOxjZ/zpj/rlHB1fkWiu7On0/1bp7mye9atRKSJrPuuU2B0lGsYr4W9W1rjwcZtb03pCoIBoXPpLYWfoRSMXyL4SZAwKvjL5Px5QIIDIdc1WwK+jl3uc86Y99zk54A4BmkV4e4zPV3NgDfyjneN/z9YgVZzUx6cEI3vWBqfpGhF7xqM1IZqoNHnlW2QYY942TVqa+u5exDAt5hCtTlAxGecB/qy3P7NNuiNfSL5QuoYuiSVx20YfQaLVF3vgnudqXtbeR51JYuBNrEPjmiGDpRiwwRS8usOb08rVEof/4dDPTrBZtRd1H/eMuDiR65zJ3gdapEfcTteGDdZuTrotPP8JZSjdKrlXUatWuw8p8zHzaymfk1m/tFWrnId9oagcgdGfid3Ps0S43GpTKDND2BVlFAdrG1bQb8I2I89QK9L6bIxN1bFbfN78HX+X/nXLjsS5SRKMsq5PSVzj/1Sto2tlsnd74h0Yfd3V8qiarrKIzJhNmyI/Vu6ZzI9U4zth4lVsCTiu3hhsVP01YAcsJWkBP3DfbZLq0aBAoYaAMaJz3j718nR1ghcHvPQ2cx3j1iWEj9dkzy+kcAa7aFVZGpigyv4rWcX2dpyWRdE6/Vvb/mz7R3GCpdy85zKbIRON7VrD8uY+Oxj+ZjC+CytZO9FSHG6d1QDanKnWKBYA4UySj0ZruJhv8fPx4pH6MqECMbR4ypv4TZMJirbcWejEhMc7r3stg0UYVEJ5+HNlRsNaPyOsqu7znuNoXj4ZlnDSVIxoju1cv24Ihpg78uNsN9nsWiNQacAFpwiHzwpJzIdVW3Qb5wOH8Nud0frHxqFX1zO6do3EzBy2xh5ozwM1QuNChjqRyOvdyXlJZm5Bxt5hywA17WewnoTk/5LWhSeel7hruoFoLwGQT+wKzIJUUqG2ngHNV2G2DBeRnkUT3Ez+OHZJRnG/CSkPzu64MKu1qBETP1nQLiK4ujqf8S51D5/asghZt6wi4TLNqxgsiRhqIUlL9g03LdqH45aRzVYUcuO3M6E20ZXt07sSuI6Fm2IUyUWA0aPUogCujTsSjHeZUAzKVp7FWWJIic1sPftlZplyJrzaBVaPMqbfv2s4UhXs+EQK0X1K/LOVxodCV870oPxERY7cpAQnkVtdhwlnLUbDCqaQdr/YnEufgd9A/5Q7xtArrtogSl5p481tzQI9AeRLijghj2zHJ4mgI31Bkcr2rs2zfoWiDWqxLkvl55eFDsccn+xoRyoWAaLoPCtoMdyltiK3hqJkcsy7Inxpp3vvjGuDjkKsCrMCJiUH9KISd2XCWikSJ2qPgaz6nfi661jNMS/mUb0UqaNAQHijisfk+I0E/S4yCnCymdJ7G/oJOZj9H5gDgA0DtAoROo6RiSOTa7bLRcqqJSW1zKw9VGdwD7WE1IQiNq6acBhtVHdjyM2tV7olQnQFJRODg7H5tBCBI2/El9cMb7UsTq2fqu425T5S4Xn9oOXu0XavoR/WnWPZ1fNG+DCDiblKx+gMCWgHmDa0GsJU97RKT4WZPtwo2QHdHn+ceWt+oVaGYLIhL9TC/3GNGWsDdGkyM3I+Kb6tVa9cdgpAA/eErXdJmgfmn6wRLH5C613OBTJehYJeevMB+rKOOYIOZiqRE2dq5GWr1GmVgH8kqHgRn2AVKT0HFbhIacveqDJR5vP5nPTW6b0P5BJ/2dSmd/4zoTjC0ObhzFErcKIU26aAz8nzq05x+j/bb4USCJbQdMa0AeT1Ta9/XWJAhs2wbNu2cEQJUDCCdtI5fjXyRYkwmIiCqQYlHDF3fKhuRvtxFDKtAZyqcS7TaKtYNtdKykIyW0OQMD0Vbyt8wNspvW8Zf/qH3Y0kAqRLXNnatkUEAORWaJ7gx3LisK3nc3bB234ySAWJ7Ff91F7gangQUubBS4Jps+NuvOLS25d0dqwL9tJeUqnIo8fP9196K4jfFU2uxtIslquvzhgkY3ifG1ZqPbdVDOrKm5N1SR8peTRCmR2h5tFTHHLbxwBEnEYm2Fe1SaUoYnBYHjbqMr7ED/aVaU0on7zFtwIdkbel4MqObTfuAGSFcGQ5qhKHj2rmO4rZJR7cv9tqiOGG9OeynQ3WobMk9SQRjek4BnJ3HvsO1IvmWdTfusG+8ezKhjVC2bU4SMaBwVulSKtrEmBLzN4a8X4/l6JAD+yKj29DW90lxEDnD+FgNarIumPWUSilQIRAXgvxAbApbPeJFM5B17VeIGU3wLSgNHDXyqHhb16ABOJQ2Z/Hc19DunX2jO/Pv5wltMoixIFkLbSJ3/QNzTpt+H+A9WxOQm+zfl3dLYOPOy26CN0u2/W5QpMeTdyjuTlnXit0t6stmGpjI6kG/du0moy4O+3L6qDbstAAshSBjRxuqnhVokdegsj2EnmVucHMMTWs4dxD6Juwb0UQ2jhyRiHfXnjj15VFMsGLNBlz0wIJkgJ9Wh9PTdhb2/ijYPipPd1GCcZPJa/9giM4MG4ziJ40Fj2J0MNOAQRw0VcS3aMtfVYd23K/r+aUiNL8pr6EO6BI1G3hiMsi2Tv6cORPWVgk08x1j+eAHfzr9dpG3qgET5QRM0Nu9azCT2mWpkcNiRLGqKWgi46hIPX/vqNk6ucxRpxSb07ZRaRRqj4uob55Fv7RiS1rthSqJT/eh7FEKM58EYe3AFehm6E9qVNsDs1iXSMiMCLeku/IlGQWt+D8UVAxRAEdABur7N2Ib0cbbUHHS2hSoTkHD2OxZI368o4mk2NtVHKiWbLZleaKJep0NBgtMvIWMuSjJucjRMkXKRSgjpM/tXyhvyBaLaf5fzmZQwbwgaBQEoxDSvQEnYME0BH2R9MVk4hX99jvhi7wEw5KqZWd/StskkDaUqFJXfB3W6QhZZaPYG1JIH0i5S3FUOfs9L4pyn2heFhxtdxGLf4CNtqWhZrf7I02kFsE+zwfiNZD7s5iMl6lR3/Mirq82ivreZkuYn2mHDzBAGDDPVVqh7MZsqQY3zOW36zk5YZnbETH3ve4D2snxY7w+UqWi7D3zozfH+oA9lNS/rzUJH+o+/LrlAqVWf5QF9xSQcz+vmW6NPDCVlBJjhGQqPL3WGsZ6Inir7V3eAXbX6VUJYoeWdz2Hh3RfCfWefG81ChcEOPaboRlYKTcqWa6+kf5QHidAQDhBSuI272Ig9hlrX9IGUSiGHOtCI57CUzlOIRI9QMbF+zSk/q8nZBoakHaIFgqo3e/JcxLbIKpHFf+pZRp4SgI7GQijxTjE7rGLyRO2wqAGuz0JvbxfyC/dmS3hUy8JaaZ1LOEweM7p1ZWIfQNnT6LV53DEsQC1oSHc5HkA73iubkOvu239xIreLDcCKvRjdQ5VzSdzstFH6DEjvEPMGUz08XtxkEDx2vGLjH9Ks3sj6njnnXZt1hVgscDV3JFXW5oJrw8hEloU9IfVwx9btgs3DdoYNvcZnDCZ553OyLloYWtCyTpeCaHloLWn6cUio2jI9Sq8ahSvcrQ3rm7i765ogn/O/3A1UI5E1G1lEOTjqU2AyPYoyDEfY5BN9wJzTpDeMbBIfz3o+rexqTldDnvgQDtBkeY+1V/7NioyM3ht3wMIpTSapTdEkyfpzy16yRYPvSkcpZS6btGzq33e5vXedvClrs40tXEaqCDL79SgbsDwslxjmfePtYPy1FGMEUxrEZSJqItePaM0sXtm+8nyHGZEviQcNBqXPJ1zpCb1l/Dr726++dno2xVUpqtyM7iD2Zb+9n1utOmoyapevoaJM2/SqQPOM6j+p/p985kA7Hs5E9TNh/gHTtgarh/HcsluCYOsAECE/cUayXG9KznTMPtAHjO0/e6FMbHegT9CcGqibl1953hSlkQ4V2iimmSour5RlVKYjZZNz1xWwKe032w7CwGpMcXXtHzmI3JVxKAPBEzx3YwAU9EcTG3rZ8DL1tmry7hgj2mP+y5RKgXswbfHnkXXsKZuPnqrlg+eCS8TlHPR4V4gwf5H1yRLd3NCjodVoXhERx32U/0QsfP1LFbHzk2UmLuGRJopN+ncq/QcftItPVsOmSJSl1cdDKgixou+tJA4Ge3nq3ylUnjdrX4voPpGwVFmDor/ogqCS3wzc61cd8tAI7VlqW5cJ3dExt3+u6bCfPvh3pBs+MFyVkapkMTkiwRBdWXEVCGtU+ehrlw7PoF+FWHYIOty+F2/j3O+jW7QEnP1zlc0x19PQNYyGuPbtszfkSkP4gLcfqdNUEldpgyFEvdr0SIFZnHFQ5qzR8AjCtG0Qfcw48d/NkYQCl6hFvzkqW8fMThqMIWU1/cYBYlK9RFZ+84uMChnnugvU9ZWdjGimIQAhKby5Uj9yFclz2HpDmR+qP7L8Tb6Jh+zsjBqmTJgPmeNgv5ju8m203VTK0R5pQkLJ+t6TqA9BpopfBAQ+364619KzJqxYWZndtXQK6Im6KECx/KRNACZwBMMySRQmEQ7dU6Xzdf/8QBtW5ZaGkM8Vax5qXqaymHNJx4luyPKL/DyPjeTTjx7Tj/3yd0kkptb/VJHeT000Ku6UH0sGZV8TAQBPU0owFC5pbbMCek11Tjk8K8PNo3Lk5RChbsxguxCzTHueykf6WdOYWXQjJjtXXTS1mY7lbbKHEpUPMmY285Sswix2QOEUIpggwUNQ/6VAqw2ZHxgiuE7UtDIoZU+G9vuUfCDh61u6yhOizTo6JgxMAGSfcpBA4kKNM/XB1NUnIOy2Nwd/0u9eTRCCmdx1vO5aoZYVFy7mcqkOnM3wJgZTzqpXaeSWMFGFOnEtbAk2sesWGtN6sucz5RkLxYEXgrHW7SGsn8gwMlikB2LN0xb0atFuQYeeeUaVRbgJ8t+yY+I9Dre1MO0wZpEZd7rTFBX1CbZW3OL0nAjou+Jz6VoWstrK/tEQbU2fn0Ma1EmIVdP/PfSU/wp+z2bYsXrDMKvvP+Ry5Uj35NbJ0djkOWCar2HQDbBvsI0qLdONhbTRWxwy59oDyR7dklxEa+p1S9UhaDJR1ZvA5SAuth7SHaUJ4qOMZZOHER6OmU8FXW65c6Kc51WLRDsJC74szBqpwL93Ht2TNO/R4EHNhKVczirzbRscTJpLL6en0TmwfSJscWS3oWFhZvBZLiJbyebhfu57Iy48/FnqPyrx7oQHkvNDawi+DyCqMhprOFxXpkmsQFnmLZNBM0yh02szi2wd+rIgAV5op1VheyCDOw6RwmD7MUAvMDSYEyeiorRVESvIHcbYrD0IInMkt4VH4LIYmnD+QM3sieRcOU+P2grhmCB2ejz895W/4fIupcsYKHCDBADX8Ba4BTdRy6fb72RWJkWWhuD3Py+dSgUxuXLad8SIyVVAf+7zGCTzukp5VBYyvxDNvIJVqJqjnNl2tad1m+4E1ZigVcF1tzN794yHkLITeriEa1QMzQAUb+mR39R59tzW8Dn9Qx8E8gPvz4QpLNB4Aqa6Ksu4tCIw+i0ADh5Q1IDTTzQ0K2EppASrn5IJD7fH3CHxna9W9zdjL0vhEJoCMEPosmAVuHaKu9WG3jGoJWIDlg7Ww/mwFDgPicQAffhoW0lQiAjGM82WvLyngJn6R03G+FNlpgiQV5gwGLzTGwczECqIXL4hBZ1+bPovs72BfMHXYXOVE4Tg8d6cJDQJQxzfzSdQCFkmY791FwgisZLbxDnHOq7IgKk0mnvBn/6oYAy0pklUXqT4v5xaYkcJZKcWS6l+45kAilUFSS9zwvYDpGLosiT5ZR6jdQ7IExxiXciGdlmF4I89qcSfg1SXj3aUJdccCbm9OAZrgvZbEJOh3iiH9RWzKQ9/1RA3EJYpF/VC1ylhqzdjeNqGGeec738YS2sYHzCpdKw8RL3QRpgFz6oBRg28SB21MWRpt02rntu0pB4sP71iDho1UprxbPWBwbtDz9isueSs6KW34rVorv9wIEJ4vSu0IdtJwQH8s/slBZfG7V1RfqbNGOusTYPAogdKUvSDcWC2UAoEGJwEmplFBuHmsN7HGyYqqqBESNsU7NPaa+DtwAL43hKYpuiwsWuG8p/y4Eiv5p5ub/O87CngAKZll6GLskmgROdO/razADJDZE4ayuCX94Mz212ZB7tXlX8vc0jUbo9gaQ1NuphQGuTVaff/1PN6mTPXD6uYjdk/lzBL0T2zOqx9furVR30kwia438WtNXEnRoFTrjxGr0+7/IkU8jXjkkBa/WC2ZJz3O3ZKeK523lcjf6T2Ae3SbUJ7/Dj91CB6qPqVe8jWRhMHiNGYgep5c7kzYu4a6EXXKGYUc4Pikm66YyZROPtflwYCvEAs4eKB1iaAiE0dKUnMPd/k9nMkz472G2BoyKvRXRLRJ+euFspfeInkm+J5ZIFOcpuWKfPuzKbyLwoTQ+4sYAJQ3hr5TjtDIX4F2b9iuh+aK+IAaOc3py6s6uRyu+irQgX1S7xeETgIpCfTbHmim69EKvirnRFC6l67ruim+1IkNOqUOYbt6mqCX98jBwbAoTgPnxWIJXWMUxV6LmyvF5wSXt+aomDKT7wZwL5SYxQFW9g9efyiXztmxRsI4FqC7ZzTr75sRpVM/USHzBXi8JY0jMNsTkjTU6hX1nEQVkNG5kQI81J9U3UzcFrbHzJO6JNEQp9W2NkIkHG0FMSNCBBu/pQfHIBm0lyWsrzZ2d2fbpomobG3dUyK4+eSiDsajG3lkhZDd67v8PqBnOauazFWww95Qb0+ydsuxo60OixwNdFARTBHyxLixqAsSjiuVL1ddkSKkIPBZBnBYQubvh+li3zh2mErNZnW1S32PZLg4QjG7Q/KNTEhEQe6wqobDIyU+dl6ZFz226ZfKpbVekI6unI0LZXlOJtnEY3l11bkAJWvBGhh3ZG0nTh+ssQerWemwgFFo7AyoizIk7QrGlSleh1q/Jvn2HCb+zzAGn95OWqIYM8Yijsu0xK7qs8DX2ZYiKX/O6UMJ2RPGqFMfrhjGmMBl12DGpFVYQBfv4l46x4V/zNrO7q0eccENly8AiY8N/SDBFLVEqyfGulMNiIFpjZRSkeAaOigVFsIDmtSW6JYAVWR30FAJxYv+8lZbJ844g6mYHdI6UJ3g5GjAmQMD7CmysSXcOCqPi86lN2dI/Wz/3uvbqEh3kDtlbegSUJqKA/K66GqqonF7e+49+RNx+EG9PchQaTiYR2JkVSvjbIkcVcbo3Q+offWfjUsUb29XyiD0Mb9R3Kaf3yYzYP3zx6MWQnUCz2fh7SM8bGVosvhpxuozq1k7n+9wyV03rW5HQ+x/MqTfTT/den7DKhwrf+0oLx2wVNnbNBMl06juwAddeoVQJDzF32dNKrO2g6Hwd1CkbYphYXKZkbCoU2FaQVxw5ceZBBHX2/MXGOG3OhUlbes2lx6URJ+2R6tOYa+7SzMq4MJjhwYyBufOkJd097GxQhqJtwwG/jYowey4k4Dc9n4LKrQpNkWuLZVzi3qFQreRt5XkY1NtBKU8la48G0F+hFlcpvupctTfJ6IrsvsZiJHVTREW7JlQ/P6BahRxlrT2TpIEYQ7tXC/gWd+fSsAI3byx63HFezmvmb/Nqg27V6LyygKgnfeBQ2Njo66SmTJglVilOhn/7/gmwZzvYQRmx6/oyu4RaELkStYoILvq0SZ9qNyechb/RQwN3gBP/qP0gZ9sjQe4m0V+RgWSKvu0nLT4ogZEo2+8lb2sZbdne/H7e4H5WcXBRb1T/5MJcQGSFkm2yUsE9Xn2Zr/R7qad/q8FrQqyZ4y91o+VgNSWBl+6d9OaiNGycGRc3n778Jl272TYe7kTLJpKpp8LWRTdAs8GixPaFfTe2VdoZ0LQZZisgyxYhB+3vixc1t5XIBeqg8Cd/JSpZE9JcAoOkOwxHi00bQHySFqu5AapFBWgltm7a0Vg8IQ9NEL+2IDqXYxv2FxSLLfq6OiqQwsvCPVy6ZtwmR+I6oL2pWANAo6Y1F+Q3ZW+rs7/k6uhp4AT4Qk1hJzdvXBNdaHY0UUh/H1frTwAgbmJpbOvEU9Ese7OnUUepJtkmrvC6tGWK5t21y/qvxAMO4vYEwMG/xPYzxeJLM4sEkKNxKkmFGw6XdSy3PiF+4OV5/9BUt2stdfoqJMTCQ1QbzXUnBsAl+OeiejtBVI4YPNu+2wgmpY1O3GaK+oOr4B222ps+rV1bFJuFKCa6Du6b1l8g94oRdV9Modz8fSCLhTkvfFvOTOOqh37XI72Mj+bgLhhUEWP0fQ9fhfKWQ/EaV8EBjRUfwAroceBJ1F71kzZGdw6kLrc9N07DjzwyKYoM66GVk+01du/1ZebDFikYBcovjgNVVuhT9jfgqMmQEDe3IZOOimLUxXo/KyQKwBPbWCGR1h0dZ4BlBBStClY+VQns1nQFZufKpKG531xAjaUE2BGHLJRWBxfhS0SXK6QkKPcVSGSatnmqwuRLZvfh6FpgYyfhmcsn/De04Wqv6L+OXsVYFdh0Ib35TtIjgXxFJJ6UY1NZSfXyVBliMy7+jcnbdGj2tAMdmkKys+mmq42hu8FEBiGy+pAxgJgmpGZXbrkhcUIs4CEqf7BFnMv6ss8mEJDmsmYcwdAfZQgJt9jR2ijPM/4g6NGaOUuCE8Rde9hGVIezM3FGuALfdes89YPRbrbjmNi3SJx3WR0zfYWFWRTRNMHUEaOoigc9z0iKLtKUhsh+Lp9OINcwUEPeo1LvTqrQ+dkndL8NQS/+KEXXHsYvvpoX0qge7h6CKiisUw6fMY6XcnCkuEa/VzGHKp0l9rlc98187LqJODJmJLBYI2OwnJvvxG32frKTuOfTzcMXHrZRTSAacu2StBVmQJSFDZT5f7pnLixtQ3ESfL9BmnVgQpj58KQbVu0AWAbEvuJDqJrlolfaY9YXZ4YPKcOErEARk6KDXk+3hSNyCyrzyqDAZ16PcfkYT1GiL/EcfeFewWXvCbO6Q2JExwxNsoQy/jzkoOOXzVEi4+2wjbEilp0o8AYTrtxHoMhoH/CDlG9q6no2pMVDlab+MUkDY8zONCJQh8DZOPONx1m9kxxm7h6F/7qnTpvDtb9iLsqdPgNmUkaghUHvoEx3AzfRwb6nZwuNf3woJq4v7Z+PoENpuigClpql8TlcTQr4dKAS/zeNHyLaTe8l25EmLT8wZJwhWwCnhGyV3WH94upzlNsqLBZ+ba2kiN21R8I3cEMwRBlA4Wz9EC//llnDpbbFQxRAM4HhuQLrh8L+hnvYQhr/s+B3R4qJ3ERCXCoDfPwOoihYCBWbIziaXrjXOm0xLOHWIr7FFp/ZNFwPXtkz2wdLgG3Jgch+eZaoWUhvIr+hzm5y3Ya1yOwIn60ugwTc/1AYb0WLwvkezrsgLWEnABT52I0SQ6i8gRwd4/7CHvZ9Hg1ugQNlNvUzZW4UflFrv9BY/cGp6DkWg98+zXgjyHabctn/vmenHizeCbJ6CZcrpMIHazAWOfTZsRWrfQZj4y4xkaHTIWWRf/H+3d90pmD6hnygk2D6Np+z9ot/i6E21qHrhwEf5JgdVrfj9dkSzLFixuRoN3ieiujtAYSOPKxT5WcsBRftyZn4lVPXQYIdBEI646jAwr07Vu4PP5Y6cjAkftoKsFjhcP5WpdmwJRce3GEpqLL6KUsXoWjlxfumYjU+15ICBhaIC0AeR/B5P2I2rlOLDnLF85WhaXBHlhvchwVD/MudlnjD4wkz5f1QyuMYQT4ROlkzsh96brbNJmmwTh4XAAk3uswnr0NR4UY7ZVEf3MDqR+e0N25BMXlva07Vy7DMJaszIkx1E62R1qMju7Av1pgS7FiBZIxADFIQNKvflSdPT/hN4jQT3iezwcrwjSo1S5OlZsJSIgNH/AJAsxM1CZIz71aIGc53HoHLdt9etKbLWL5K7rTksRNZ5GNvxBugafangm9BJfCvx8t4ltvSYif2b+6sc+7RDPxcXYPTMgCfKJXMKLNX4txSVbCmTDkQE/p7X/yQj/SnYE2CmQv1YnercLbmEe5iDhat+tQLCZJDQ8lae5TQC0I3lmz1Czsd5yCiXIWBroc/70l28TzhTl193xjbZKtvj6n21J8negg5ThSs1/5NOnBk4M/wE6XqfdK7GStZ46LJSoe7LsGdoUTALJz9GCazq9+Y6WWPAvWdxrt6i1HUqfXLOk41rybCcrdFmD+iWrLr3292ErzLbEAqlHuqWUKdMGB9Uc/49edXg+OcnRTbALAsSHRiloP/UFg1nk8A6QUbG1TKhoU0VhVg67P/4yYr37BGpwTNq8LObF4Hz3jACEplpjJvtmwePYFCVgDOaudGfCt0ql+MkvtgnnCkwa6has5xCOl3LMUhPVB7CjLWtXkkKdJL/fo5zQeYIqD5286azzZCJTO5RYspdx7fzlBlrLQaafldRlmD5R2Ov4rJdAJ1pfNMYz6hhoOyhkEBoXJ9A+8gRh505cWU59COSaOstJk7kwnX9v6GKp1ToIoqMc/nrfJSM6sLKWojW524/6xRAGPBJ6WPDjdQ99vXLOLsZpoW+9iro/JtCWwCx9a55v9YcbRjG1bADZJKrW0WqVnE74Y+O/IBUX6IwwCZbmcFPPsr/tfsrJJOltkPQ+8lj2TyZx/e4uTcAOt7BJ8pH7rVrLYVPOq2w3e3S5729N8cXpGEsrNFCpMtL3LcHIoGj8xTxSYedV58NpAx1NxBaql+umbSFQQ5jyRs+il5qhAsBLozQ0OlQG3NUS7pTE5Mwqi58WBQ1o34rQ0nYBMCw1J59/acnair2mcf9+JYbBbu/8ckJpKYT0Fc0vCXtLAdmrS2nr8sm554z6l17ma9yIpg0l4/8EAJNLMsRAblul6ALMDnXyN0xSr8kDg0kXbrsgeuaBIrG8PfPPD71va98FsSA/YAfiL6X+FkRwWz2xA72v4Xi1/SxxbrZJwbfrk8ow5cJ1GuFKx2VcdvH7lImSj9sXSav7tws9NpdDA0mRkVinnq9zv7b6ZqeHMIj+Za3CU/8E0VYFabjz0ZZI3FOaoFAUO6HodouxVIMdmP9bvz9uEIQXwYQJR86XQyVXH1J97vHRW6+wh9E0ImTP8REX0nNyVPlSaRxGDNyUlD4ldBfDBeezmkoEa+2WjBbKAdGSiOAsDQBukFpxaoKv+v5KxATHxOzV08fKYoQjAAKnxEzyo8wG/eypZi2I7neUTwzdpvBrkKyLX5dNkF2zksvbVAnm5W/g6ZuMb1TJ8kprYofelx8HIIUYn2IC7DLEXe1+cYlyZ2j1/tUOhUThbx5j8pRSjwEhCcWZ30qNyq1BbCAuL2RyjDeb4UnSAXEAyqkkB+WuCOAGQsbp9JYvVI2JxNY7bftBHsYx3wWdLooX3eNZ9u1Kv3/HnDtLKEs7SvYAC6hMMTdd2uPidqfiVJ+4WJzsLG4HJacRWgCTQd/XxP/aagcsX/HbP2xz77uWNdLH0t9ZlUGSZONoNH7WeB7nxhiWR39INIBPjzDTu772MCPNdiNrwKzwP0x6U7PxgPGfZgFcsEZYxACo6hgbSp+uTdDw1ML2p2nRDUqwm6xMwz5BXDULhrWEo0ON9bcCOgsQMSxiwMdD+sIutacAn0gMEnUUBXREpbYmv7meb5gFaDGNt+PJWrDmFoSlNp/SxrJSiVfeio4LgSvWVpQOVckiX/sZ2kcxhfJqmv0mJD2YmpLCys+cmyO3xl/3j6YwZ+P+LWE6VRqi5uuC0aiziIVLP6qregHea7K/OoV6m2PO4FL/xvl2WwnwdZGEAsejWJKRDtC4X2y9E1i0gY7DFkFL0cxz0+pOlH7qRXEM4MLGAlxNZWbu983DmDVyr3GMFBA5qlOOYUqSOzs9fQwLsro6uU3N5ipWlQ85cqI9Lb//0l5FuuJuFbgZB2PLbqTl7uXyzBLOFrNtcIr8Kiarc+zeDvhIAvWXsrwRWjZQ9h+RVqK2s0wn+3hBmA76eVm3ChYLBsOF/EwbtVryyFUaHoEDuAU0BoK5p9ayug9+vo8CcLAzUobvWu3sLuEwIAQsOvadQM1CRSNPi3oY2e6/+4I98ISINBopoExgBCE4a+uJyZWLH5cI9bOfLnxXFmmrr/b4QduoRc/gfxJBmHkJeypnDJeBbfWMCrWw5kulLXQ7VyYOYkGqw/AvC9YxJJajrCWEr6lU699EoaH57n2joDxPSY3RiSbHi7Kee3AKlezFEQitQDFZ5gNbPsucJ7WQensE//FyWtDFVYcSjVBhv/mSHqXouhXS9lXjmVEs9TqTtB/sMw44Ipf6wEhtXP6FK62apV0Pa1DKkDLbXQ4/CMt2B+4X3gvTOy1gvAi4GgYSDa7B/lijoQkIkRBXq0vB1AuLDDuATN5eYuNo15wsPmi5QvtxMKRhapptQep+jIW430N1go/uKvw35s/hgWohxf4+QTqxmFWkPG6Q1Gr6/TNhKmaaMCHEqOtoGu5SoERflhRyHN4p9uKg161CJP0n5P5new+S3AHmm8lp/AvcKn3tXR0v1hXZQWDjNZOA4/zZOizdvfOR9BNCvoGEm1jEeTSFsdxGL3KvVTtb4jdRlF8ig1OVxnGK/ywEW+yNR6n3GOvCq2FSuTwvG4kCKSzQcI3VKV1jcpITPuTgEeWXeRAyvOMaJm3a6C/LsDql0gj+kREUoF/4Aq9bOMQeaqdErAtvao48tk2WEWjeWtftQUygNGSTMfCcp8FVZr/xCH3pK3SdaE7E6TIWI6GnZzVrQTg3LyGP5C8NCuGRTs0Y3YxS8ZiJk5OfihLQsfpy31XdJFp68bYcPUxVU0il0OjiSsnl2TfHH57XkZuhDRs1UruvSEfT6RG3gDa+MhImUEbY4BSJLh5Y5pls7Ri4nFvGb/COo3DZOr98YyakL9RTXgd5sgXtcndQe7kghOPDJn2urdSaS6orE8lLIZKzIQnCCzZMyIbcTFvKz3iZamedJ/MtE9RmC1TYnMJBot0DyqECwqspBvWoFqjaMYdjcUsmZDOFpBnyW3UyTqEc+VGNU+hFyRu4LkjWEWmAcKLLC+tqcKGtMoVw1gke+bFx23dK4JdDMg+X6a7twyJqsDP8TXbeURXIisdzqIkIx5QudBtOL5n2DMR2ppfI6vS5mi3QLnKG0Pak/HBM9ywFM1w5SoqghLOycq5HtyUAMV4POJW0H4CjXh0ED/xvYvu8DeXhyevofK8YP5BdCQ+cYovKreSc3X+WwUubBoG0RDICUUOHj1Vx8NzvOmVlTmWjp3gSsvyxlkXy43NC0emuDTifzGUqMYArKRfFcxU9wjUUOMtx1vBj8nbDLgmw2qoO+oIQrzPeMb0UButUYcmRkcPTVrtsnKOBdqbsU+f+L7zmyPw8/UjTQC9hx43ziNVTN2Tytkg5lq1qHaGiN9RmEiKXas0xseaN3vPdy9Ok2VUcT0fJ4aRE/lzKGyh072OozgcgJmXRACWt58ictfsrCY1bdPFah/tPHtQWoGwQIRSrFaza9TNPzkHSOUx2NlznLNT84LfAdjY7avMeK6gBGdC1yJ6IDJGva/DigeLmC2/pNWgddVMB3ZIHb0sL7jt34nG0Plx1L9BZLJMlnOuskpfXrV5jjE9jUI1Tu0pHGzzBl2DeVyBdR7YBDWQ2J+3QuA2ebypIeozD/INWa+Jw9zH85im7iRuiRT2xwaje1JstxYs9hNtKmaQEwHDDnUGkv2lZp1MRrEzPCAT8uW7I0F9uFMEDc6omPbFGjn2Tu9lS+sR2zYMel+iI/y2wk/DzjuwXRpCekf5Ajy1sabbDHQ1zuZIj8slmXSG4oiTe/I7pZDhNGkq/SkQVJ/hp/tJuB+wPJfRRxTuaMMhxNUgc+dA9NgzlpHRu7egZJa3ZpBF4ee+DPFgLotDgzf3+ivmCkVewUMG3jS1mzphA5dWPpxU8CCNqrRIFLtwhGW7gXCuiSDHm5ua8MI5E4HERUd7hXJ0r8ZfwXpjIzYGY8gStyc3ETbzf7zeG1bMtpztvzSzn+vD0dqJqGiG4/GPuBUtIymcjZU0Ox4j5GVWfJsQ2XdwKL3g/Lm24nh97gEmRLaMYRX0K2Ngw4Wu53QN7y/MEhzYJ8C8ieU4/Ax7rcf0SXO/Cu1DRLyMWhXoJaTt04VyItiLRy5QI/Q95hcl9cdfBSo0md1NcuxLzv051w5+YgE5CSN9Z48hTIooyDH7Vou9IFif1dkCovSTzpLKB/+mjDqACMjnFgB94xUykcRQrjOJpIS8sGx1T5MQTelIqGrdJxkmMMFKJ4MZB5GjP69LV+/ApQbOFpuS8NRvUSU+tfgtLtwO8gZhBYdNIh/e0Kbd2jUc0iZ/Jjpqs5bSdfdN1Vrhybde6n8GN3DFNEg++lZs+roNjAdnqAOyAcwt3LABK2jXf4b+5vHBm1y51WUAv9JzMMVder9NtQErLa6phDIBNg1V2wpj0C9bGk1aPNJJ6b8gbHpoZ9bT9eVzq3QoY3BgtEYlvydD5hkjjJdQ3Zjh4R9YlK05ENtCFRy+Y2pgjk7Ssa7kcF58uw9XS1XKfKQiQWPKxOwQO0f4suWLPSxRFi/4HoR7zU7n9OdxNBOMUq61xDRFWdW9GjuKzOMNMPeR/qHDOM7CWGM6u3CBX8gVF+sxi33lyvfGOaKmGlkrTHqIesGI6UBbzrYY/+Tr0ee9yl6ipbD1dkRLHf0zVocxSAz4QOzRbk9f8TBC/YnqUM4lz0XxufPn6kMh2fhKj5MGBQ3uhkVJVBlnftHO0hzF30vV2Xt/e8GD8Xlfg2Z+c7AsYmCaOWHF/ZHVoXOajdnsAWkiZmwJQTI+viPOB+lrv7jNGe/VaEx9cXnu0Fi0WUNHPXOEDG6qoN1FTzQEX3ErCR+j9jx43AXMiukTKdY3sL2uDUr4MHGXck4rP7tJbg3ThxcSBiPjM2NEJHLW00JRNLXzuhaaHJRn/804T2i/xPi4/FxWH5aZ3fap7Izof1gXhk80YtSD8d6m9imrJyMVtSWg6i5o+rC7yPwVXFDg8tfSuOEERIMXwRBHxSkRPJ4jrZg6ixgvptokHiEhK4hX9pabccs079k4ygSubkKaE+n5E2oBtvHPHbTItIU74dKOLOZziByOO8ca9kCPJbLI/VfZDsNBIJP+5kXxClLuSrNopVgTMKeaK2b6Sj13CYkEGT+o+CdFXcO0S6dVoUFTNRZHbjjza7Shd/GGHJJki6GwlUilXvZAHHrRUm+1kLuMVkBxvbprWunWeAF5SzkgIU8a7m159g3aqOXAVIoIaFfRMItyYqf+zt4devnoikJi/7TbbY0WJvuQ9JSSqcKYU8OenASfnHgtY0UaGEuS2fCn/vyFOmIDJNlOVuRreogpEsX+OZ6ZBDexD7523YRND8MRa5PkNqBb5BwEY/xWW2RqpOclGZaDmTxxPx9L96vUAXfMRm9uCnm2lGo3VvowiqCSL78HLvpuIQeuf2RFeJD/kP0NCFlRQQ0QJK3/8xeGtiRzw36Hxx1gZpiux+7c1YWYuy7SpdVEQl1L0kS0LeESEQuZRcGDOWtk2NbH2jBgNJ/3lt0qRPZEqH6hZZW2DUKiYZ6wwNAyIhM1zv4OXBbOdV07A6OAQJO/1A5Y2ijwVfj9aEOXslG0aCugRnotp5QKKuR+4Rwxb+DD8I7V3HSFtvWOdY5tf1WcNtEWQGuwLfYZDyePxqG+MvAdW7h6jkK+DobI4llCAFCYwdu7EV4KYVfjE/KJUTZnauGRVL26cnH4n8gEw7hOaGQ3Dy8vP3Bb2PE602DWJCMn1uIiDmOepYcJW8SHONhFWSyuTCWwNNnH2zcsR2VbZdbiGbMZglSqE4vCS+yJiGCj9KNmaDrWWjDB2IOOKrLZrzWqZgh3ktBCokz3xwA08AknxjNEhU5SU+ELzotzbkvyr5XACXxdfue5UuPq6nRnKBWddczx6XFXzb+JP06ZEPc/8mwRdN+epWWkCBv/ZWzz1KrliQNj9NHaORDBTd6GjpBGpSQPaSAZFMzXVkjq3YnBKQgKgqGSzghCgGqlV1BQIIUYThR2zqJcKHLEno39TdpCVkh7XAsbkA/OFcWnrpNAwnwkF9f50yS8EV3NVaez8ZZsg4P4DEd6s0mh3pxnL4ObismCzRHChT6xqHXwrrT3rnJYt/VqKBju8QICtf3sBrWBXVOX9fDqToU2bdkefC/lrnQEldmnyJXzDueGBs8Zpyq232fGA38mqAHso09xXHRpw0GH/YkjnMEqmmn+EUf8X13xcJuMhkzhE104MA40s94Ti+o0lPiTZJXAc0vUMXOya38B0c9Golmh1VwQ6CI/1L47i1sA1KpzibTi62i9D9XpxtwfCejddZrjMoh/3HiguN7CAi3z/Fedrx6FzWhtL/Dw0hYHqdV5PfHnOqR6aItqmGup4ph/YHLy2TI/NkRylQbYqCqfUZX0gu1mnlWGWbxmQjZWbTlKRzbX99SBCD2mLbkw56OVIzS4LRspQN+UqxiTqk3Ng1OCSyTlpNRbULJFJTwRMBDCFAknegtdkCN1JdnRu4LO1mTb2p5SpxqaJAy9fer56mAJdBNG86Qh1iarPOKRtR3FdV2N/iDOoqaJD7djVfN1XjuSU7sEV+QRIOD1P82R1v0V79Sv4G6inISy4Rg1hulplYvzYrrbM61OuSEo0OdopBB+4KgC294g75jtJKdh835L4mh+iTrys2OnLCRSiO9lzgPieffkN3hO+yvUtkR8b+RirXt3tI3QpWFWdEVLhpdy7rFGwjsQqz54rlmzSOaC5qucwmToSfU8rLfgFbaMa1tyk1H4PhMaA3ePxp7cgX4R5Nkj0JgUk4hLQQ0mMSna+Z6xr3BoVR62Z1ZiIqQhhvMJo9YP4TWey9KXF2PX7o00Yn2491+QtdGFVbudjislNcsEUNWBGiN9hXlQvV5aTHdwXcWQUycTOA25kpo3zIcr2cg3CTMchsD5Ekmhr0ze5USrZc2sAsxt4KGaT9hHQLT5dHWyd/iDKGmrba3kBfhZtvGAgX553oSsJJyLhfQ0Ebuy3h0/JjDVAiKeaibly/a3TpqkdZSiM/JTBNgtzy4dCl7oFAb4v5MPznt3CsDo23Ox+GUOFgcYTRtFI1T2nvJouecmIRZipJrEFhCtay+DprRkHIjsv+MzPriJFYdDd9+u9b7q1X1klprGwzmgMPCRcjPXeUdEmSDoVO0cuEtoIsjHDx5H24ovs7cvYLKdSwSpLafi/WVS6BXS//qORe+zYvzFfkOf1iyk3FQKZKTRi6m+wHwXKXIwv/rd41LWEKqyXn3kMfjCaWcOnD4vTkd9v8vR4Drev77wjMjt+G9Fnkia0YmcLHXVkr0eeSW26eCv5Vxm0l+Y249o5InPX5xz85ftuFZvmf4Jw9HlMk7FGazfKRlYypLtj55bfSD/N2XzJ+EPeP7OH2smU4FDzA7Uj+XEYbaYe7RcZSGxNV3h7KSAtR35f/v3kOETLJ0r4NdddGxshsLBapqXWIzB1ycWvhmhPv6kuxDi8z2DkxRMRIMVCW/g3JO7JDEwC/xr+42+WdTrFHcfKIqnr+jYcYdzHW0EChj16c1Zv1nZ64f3cam6od1ZuwQk1oBDXRqtsPGpb52vQNIv7i8LmZAV/76tlBIu1TCU22cIau1ZAdb7fwOAaqyRiOE3oqMSUZjiCq9+Af2FfwuEoXFZXCve0rib89wWvQQsWK26OISVE7sxyB48yfz2gE2ODc0qvwZVW7Or2eS4bgodzBsPHMYUFGxElgObxjR6R2/sKxrsULGv4vamaa5xWPDgB2G+3PRRCn2zRnv4EM80CKQqzLJp1INOx9ynKhqSUvGqBLUjUOwybUcpuuv/jWDYZAUyGv5IN49WrqvxIWeY4VUrh4peRHnTBiNwe1frUYDOQ7s2WmGYdGPx31MRYFlSyoXlMfXTTXSDhwYHK3uflhFWNsYZvae4aDDKwq3Iw69BuEqTScJC1WZCJi7g0iVdRe9WHuswlaWyopS119QuB2CpIws/EGkDMAwhSy96irQe+jepp36C4zzElh5u9r9NvH4UdwfJr01Q9SRufGssOh1LhKgn3BWwY+sZGa3lDYlB4ZZ4Z7wNDHZ74tKlmI55lkFyPC7y3Y/ZvspJLBlCQDAywrAyMRXvxLV6dGzBdAcorZVsx4DzmNKjtVbUpznlyK3aQQi8M1uFYYquebXT1izrpp2/mfuZK7oNpCkx3WbQWkdyIdTFgc7NaMlptkiOGo1Ymos7nD4o8IKFaqT/7EofrDguJcrxtKVxLN9+k6VLDWmI8HyGVxqqJ4CIFIYKN6pDVnG6bMAwGGsGKmV9EbryJnQE8VOTO6760dw/nDQGJuaV8Q+Pj9/sx3QMRECyZr693trmFrGKR5eSfAtuBUKBnF6YtFlPCbBgIU6UoYAcOuyvy400AkcUGiq67vcv5iHA9gXK9PhkKnD73KrARfNBmUhHXXXB8qQbKvS7dJUlqWBea1O9e6mO48ITfhOky5tr1pcrB1Taru2pGwZIsgQHOuGdk8n/8l35jkwofm8i7VocmWMryczIGpDzpK2L9g/x5n8gT8w4jSe1qUJc4u4AJfXMY3xQ1KYQnKdSfxrAI5yafZWWwi/MrBFji2+THwO9ru972T9gmUVAaXHAlj9Gjt1zYDusUpihJvmNYuqGrNVtutlPQxFCSnvnvx36EVn1LTQwFghgGiP9PqTYbu2cHmw6khXvXzbagfTdAWTCiPVwNiV9ujkvSt+hnEMGECeh2zXw5Z0lxuK96mp3AEgXx8tnsfqcXzrsEk3LTIOw7mFbtCsjJb9nlJPon8UmI+KerohPc/buf9I7JmXjXIKOihK+0UmHjHEIbztFfJulOgPw3AoueSYtxAAorGGmMdaQ19hGsPVsxvEduzJt92IghDFfVeMxuj5Xd5WFUF5kflyxqI6ZoOO10Z0vkyE5+6pcu0RknwHRfBuGlqAIVUKvHBWVDzxV1p8EIP33Z/00cUb3dPXsBoSKIDaS77BRj8qi6fskJKRwrt6bEAkFQTilP7ivR0OI9X7p0ZgicNnFpPCFSB7lmucTRyRE0SEWdJM1Lbbsm3U+vx1gXQ/rFemK3REcswChq00WO24t5e6y1eDByDowrdXHWs/l+O5rkb+93afjRrDldcRzA2fL1FpGhQapq6Q4M9LrBcipPcb7Zwea6ThJj/VIRBXt0sVIfAJKP0s1rkWfRcTmRZgVPv5PeoN5I3KWufoEFCxkMiHyfkHi0h7frZMgLy1G414ZkK2rG3/EKDmnB02NUGHLtuRYdfSKjeYdeoNf6/VFzaqFo4Al3qJASET0WjmTHxYNLQcABMqQanaBgg3ITK9xt75d83HZpFNakzmeS1YAAEHjia31TywlaZWbZ3f3g0uY5+wmUUmkS7VyzdpVJVVWP7VtK/OgjFDPTGlXO1doNFlLSi2VpkxwYu74Lfwxfp8hN10PcnF2yp7rX7uKCcaPpk8tOQX9n34wIK9dHunX7K2TWuSbWbUx4LJyWaAN0+LxmhvMEnryN3dncJxPWoTP25bQU2T8lmL3UyxhbD81B2I/6lGBnTe+sxE33LySXPSH3hlK9+CbYn/hrwyB67Wwb6iOJlo/9iScQx6o4fr1ZlcF6hnhIVNmora7AUtth1+mj8H6/4Bt+UMMLXnWsXCIqBQz1j4d6AGl3I7SVHbld9pZzVbkTKOJo+Tv7GimcLpG53MUFy8UlM/wlZZ2FhxYhTTK4Nb5icmonuQGJB/FTEdyr32s/wKDOZpw5QBjq/qwEMVIpsQGlloFtCyDNatHQJt8RD2C5J6YTdpRCD8mJEOnhPE5wdlkqYF9Em1znRlmCNdmjL5p/HTyAb8tM/IM0pTzuiR35ltnqtwooTLCEFwIyq0cNMyqO7m9wUNp0l5grlO1x1QrknYV3/zWkHnDiNww3boQXGjfqS9e+GKB7XQSP9TC87sLYRQj0R9dHaj0+vOL+SrwjKL5/qpDwixRkqQ5rH5hJXCJLhty3k0JpUGWbe0K6ITMUyV7Rm8EemFYms03NhXuRB3A248Vjk7e7BxdGa5B6o9591+Fk1T4zajjx5EwxoJgHWqx7AK/srlsAwsaAifsuEl0GjloAb5h8t/+0Hs7H9O/tSTP6aiq1UGBSzCzbRCJP2hRKit4d1M5GK8bBb4DFDxdMVN0bpQcX0GtZMH8BZ2G3x38JaKVxYdSKM5a22OhqCtlKM8ihP7eomknGQofJLwhLFA4OHcj5UF+lRezbXJFE02S33SFm7uS1NemxFVkCVBxD6DCyJ9XipZ7MKQksDXxITj4GyG5ydJW4F3PJ9AbQ1gexVckR5+D5xRp3tz4+kupGZuKdSa5qIR6hxgkSHKEJyFp2Qnv6mk5vRA2v8Sl6h85wOnv0q1EYKXXAUhb4cwbeIF9bI0eYQQCKWoPyNcNQH0pig1PfKKhGnlwCfQNrTwNWvGqkQ6TRHv9Bxf0870lC2VtJgtimAs9wg/BZAGo90yBKhhPEpFMQcKBjaeUzZAkUlfxbshkIcMlVeEqjbo/TB9Mo6riz/bSfLdWoajxop7Ygkuvu9Kut+FsGmHJbEEhsNJ3KpleFnF33WytnY3IG7rCLHLgUGK7uzqKe7iGbT7F37XnZqltT+X3Gy2XLTtRiARfISOplhS4ONeADw3zORS+XoOfEPNp+n8qTGf4zcLmjzMFSDUyUffbOHbIXyQB9YEubpfRPv2tTN28qFabOLqoi6Jfe5wj/tgC33mHItiqp10GeMUwjggva96FlGvmm/oJFvKxNpl6nP3W+WOuNdDWjBMSc/y3lR/TtuSmCUGpKFzOhXGsfrZ68WzjHb+in3dMZzFqfjiAzbhOyFvLBuC4RWu99QNOmwo238tDTSxyKVh6tTMexIo6lq525ccoHFv21nwjPCsYAZSerfgaQjUiZyhb6KE3TkwVGwndrjG3Rx9QuDtum6GB65Jl11lkIBodAQJP8o4fxpa3ykX19OK76Rqu6eEN4pMDjI8nn4RDGCs4zm3TsCEEFlbwyRlDiW0ftRWkeycKE6CqNWgBauoCqhI1OxIdB0CPpmEHA1l6mMx7y2sUiLfgptSubJ4G0+eGOmzU3HmKsF57m5Di3ZYoAVM5AFcRed3ekT+L3a349mzIzbzDgiMyD93vQAgM0O+SIK8tmPkwls/JUq5I3an5P4CLaio0qhyOQId+XXboHt0XsAkcCwdU7aS0IPNo6oAMy3v2av1MT7YFU0wZFU4bRZmg8tOJIVWTmpySpjVhoTTElPsmdlEHaBvio7NgoZ3fyeUNTkRRlyILYB2CMHMecacfLnD14du52FDxTRCz+kVvdmHjyl+Ymg9GAzyFjLYDDosiC5PR6PEnBUFPWpzSGCQKg9d1LVXlD0xTrD8kk+9YjzZ2LQqHL7/oNCKVPkNmT+mvsUUxRIXEzGgJHLxTyqg/ea4cmPsPA8g4kOT6Ip9aw1fReKiiMlum6QAuD/zmHAdrr6Ok6BPY8NmvYLwhoZK198WD10NhcKbjGmRHTzlTze7ynwcv0gl5oUcoNuE30IH4sD+hXw3uLiL/w/kNI+U7YopFusA5WXNpvXQNqs8lV42yAo6xlOEg56hJBFSpwK4C9VnaPY/d/3e3srTf1QrLwhmVt8l2Jny++gXKSuZwX5T4Jz/hfOp0HgMzG4yy6xCNP3MF17w8UWAY16pXeE6Xqc4bykHnkwM4AxcpLvbCEMyW8NV5HqRWup/4UtqE6DqaFd6v8OQT9oBW3odnX+1IBgV510EjCT5Ek4Ak/x+yMoihSbL6RW5YKzZG2q7xmUY5tOEjoXYQqm6OGSC6FbOU40bWqFJ7JwYoQ2LrKHqAAKbm9zrTEiH3woVV/r4N2vmM7K6emn3SUvlYI9e4V9HYVQMAGBZon86wmhJgAntZMWselb3WRueC/Ga71rijcdyWewaGDqBINkwnFuk9HZCoJZZ2B9nLhmZhWvwX669pOk1f+MUBt4cPddHrDGx1VoUtQOBTFb3PAzRIfSuT2FLffUJYrgR443WSq/LUOKpk0jXtfVI5PinB5EzX+O9mLdGoLr/7Z/POkIr1zW09vvnAs62f3rf2USnG47EEz+bSsUljGmDCYIflf47pbqL0FppT/Hv2UswpuS5S70utz3aXIZfWOgTFJ7c+PMC9Z2GcfLaX4+Cq/mW8Y94hB+Ohyl9NbsyeRmv5EaoGEyXtABQYn2BexBzzKjJJ6BIADUUbO0YX71E3ogDPkNTgpcMkPjVJ6QeIf1dn1vfq8HRNIuNWYIzRT8S04TXSaRbmNwy5vmvpRkcazKx7NQ+ZsUsxcXkQqjLzjFtCJZP0LEqxYYrOWoxHCWR6VKdF2m5O902qhFeBw4Zxq0CBETRzwp9J8CYORU7cgBBOCCXjTDmPUbH+7CPbnq0dttkq6hcxY2/wvdLuuPSFZicFd0YL2yfWYnMIHY+k+F7tBGubHZb39RcgjcOzAOqSZf2LGyBtXwVxbiH+flGqPAblreRpGeaY0zp7TUM4zTzw+yudDzR4htwvup/6t9I7WY1Zw3gYr8h6+O+RC9XkxE4psp6wtNOMcwC9kFU+VY+kLfy+PHPwW68TfQkOhbpvM8u/X686cOXLjjaAzkCQPOHa+k+yDQByhG6WbUic3jeDPNLttu83x7fNQ9oLVzoi6wMIEeGmBQ3RqL/J2Zb9y1nnosz8RSV9KOYJ2alJQavv8ynDVsMj6GzW4ndV7GxZLChgGJ3FwdkT/q7PXwBTFSdIlc8ju6akHPQC7qi/AOObxG1BCyWESB0WXGoRCRSuEQTCMUElh7RVJYVyINhz4R0T3JrOdmH2KWa+jTCBaixWTqAvaM8jRApqsTqwnoPj3gKS1+HpGd5WOtYMNnWgyBa8Ty6kE2EZgQbrfpl0k9A6ZwwoQ2e0ztEbS6Pp8LuSsxgUi2qrTB58buuvqZ0aSs8gYCLZsYt88Ik4HS7kskOYWGLxUg9BwEQnTiWCEnXlwkaT/KlZThu7NiWlIOZNK6drj2dMcHSX6Swj9KjzuucTrxSVm4z5ftr0A6kkyrfS9u2NT1ZK19/OVgQKUHxfcK2dkcF+mnIfFsHnwvzBAZBl/65GnoYe+zYKZJXE969S73jJcC2ZYj8m+1un8sjR4CK6aTob/N0YSr5E8+jfIDiv0Fknrkg9/HEeLCuFqm43qLFOcDO8lIQqNXki8jGakUb89/S0NOlL1aMTNuKYlUzGaX61IZZMWqo8G9ale4ULmzN4YNS3CADxkvH1cjONIKpgv9YZpQ8lcuTjfQUdHXSrSp40CybxGNqnYURbRmh5x+Zu17kovl+US/q1DQpvONqrl3r/9mJDtoejIwqNc/ekNzo6NiFttHrdAl9bG/Zhl1qXOLw6SChvxXhUNXqZeu8CFA8F0XWYAg5MG1dnelD9dUgfZMbp44fd3Z0NcG/uje73HGP7iIw08GkZ+Oh4owKIyBUDED84EMu3nNg4pfIVKWY2EOIT9dyHcM4LjSvfuyXBUFg/N6mvJ09ZJMSVKsLnbYO4WEOv+92QsFiBlXUIe3ZaB/x3BAYJypKl+LMSLmTMVZR4EBQuQeIlmbWipD7wJOILY8qicfsUrJ3U1DVQvclXC2d4/0Hu/Xil4kpRPm89doWPVLbARXLscEcG0tC6u1rXMlQkix8AaxxZvr+D8VLyA5FLLvIGajIRf12C0wotZ1spPtO3BkLDwiptAedAiIcyPj8t4wCbh6WOiScP3YMuIAWqtm1u6x3b71AkDslQy10Wyu0O7Wud9xcqD7H21Z0IOOHB1J6Ju0Aba3jpw7nAtgtozx9DsL0dBQoYvyWMCPt+0T1CO8IunLd1NNxfRan1T0G5a2ogg1qiwa4E4cPqRsFjExtqVoYxY2K2FWRGdfZGndDR2FWVAULRHTf7kpuitVnLmPWT7LQ29L6ALeV2k/xjwBLGvBhta8GvLLnw7uCujsyqpY30jsg+HhoGLtUe8QpU3S3IITuydc65KyuWMX8O0LtdVoOu4p5nzn9i35WYLung2G8qPKjQ1nhNPOzLxQ8kz20t3GhyWIjBE2vT2D4n5IBl0aYb687Nju43YRdhrdrLFbHhzzZHePY8W58qYIKJOlMowVFBdJZAuI12Ongjb3/895Cb117Fz3J+xJIYXKqroHvzHxt4IdmIcsBZTBiffqRXqo0I4yuSmaXPJ5uYDzuRuAgNL6VAqjIE3Zx6tFys4pykHl1x0Z8G8lyeZRH65xymRLsCmPUlr4xte7wiXyYyZoR+EDnCk04PcI+5Szstt1VJLQ0OsBAqMcYFR/nCB8PXHd2nQ50nZokANG9S+z6MxgS+yRH3tby85Qza/NLclVMCRqGzwPGTj7NtahouPZIR5jCfzBub2w2ZPIEFBQbIvqviF9CUmrjyB3RJwYhQIc8LWT9xGvXMYEFXYUw7mDOz8SvE/OYOiBTIL2sJQkpn8zqKG7gzXlpXvzn85eJqHUDiE4pu8a1QcbTCMqVkWLSjRIXS7wQepYYHZVE7uTOaCJ/5iI7v0dI4q1tRDanEXXAgSkPWLlFi9HgAlz/es1aCo0PVjXafSi6gTX9/kjUIMXnrnDs0GZUjUnX45FFeNztXRv0obsIYoQs+wqRc1fUnNM52rgkC3Zkd5IGS/U6YtvXk36AxLu2U9OOpv08TyfIVGQVNW8tsRO7t+G8Vc+lrgKHvyVbT30Yq945Q7f5gndzNgJ01NqeAQ5lf7/jmUmqaswaFYbZwBEWxLN4ATPZywef3bJCPXbMq8PrzZab+8T8nIzVt/rRuYx6ZmCY/z8LDKnbspAA3aBJCx9PGi2bYIkeZnaPjKA10QSRgJrn1cvlKBHfo9zDccNUYrIoBKuA49XZzqypgEpc3LVabW5GdrDiWr+k3zAQafjFjuNMO2YFzk2zlT7ncz0eguqAsXF+LNJC5ajyId6ZLOk3my8YAjJ1XwybTE91sAg9ZJhAd4q/l2IW4S+6tOZ4BGTMhb/kBruhZVY2zYpmtk5G23+qP7aqOmVQ68kze+mkDgrARbn0ZydAKaNDODK8PGPlUk+6KHffOkFVgleRLnc+2KxJME9tvYdWyZrHY1O3TXGKbETtD9OQcm0X7pAj4M90nftIPFRwPRbnR+2wiRmRiHthgNXpe44k+t77hLeKDe6UYY+G/euwcWnxCmCgoCSc4Yhq5I08xaWfJtOeaix15Gz20saFaCle+UZCEtNvMclAKQFIwkfEwijliyLt7OYW0JuZW/3V8BR2SNr9icGaxY7VD6A/ymIBdPPgi4wcFH+lZF71bWQdM9L+67nIVnqCBprUxUonL7Ukfb/z1cI25WIbwkEYZbd7g8otZ0rZje4/dBLbz+AGUbNDBF1AekPkPAtk39nEu99L2ocPiGrMbBlqnaVjI6GIkssd2B6LvefpltlI4zzcwwFyGpIzQe1m4vdMfhZa9GaMN6OgUUQ1k5JmAtX3Um4g857jkzuQrh07MM97N9u0vf7gaGc5X2YK86HjTUz2HPmRQlUA30y1MnYFSGFyxoCJVUDtf63Qo6t0YqFN/0IpKiYIUt9QNV0+3+/vaMQTQHfQwjVdtj0rYdFjm9xvJJ3pRvwV38EGdjE6C9AGmz2aRpxqm/rcCdhCIja8/+NsVwafVkcMyBMBokoJWQSsz+dna0dMv949Mou54Smu4dGgOZSiZYjPOS9g69gb41XIatknbi3yPAGyHTK4rSFv5cMu66Pe442MFyLHozpRYph/PtBje7Rk+L3VEqxEVpcipAQ1LNwVqebSjgBDHb/arZJ7TMatWxHHCBAfuq5g+CyQDo1EoST39c85VEgFqrAeLZXpB5fLgmTt7Sa2SYDJJO5m5SlEjzZIqORP0JWj7ISr74sq7Bp7Ipi3NxsABjSpAqCCHQVqMWVdj/1K/FPkH9IhEt6E9vw5HMV8oXXk3IAIuOqQkCOArq3yEr6ykEieHaH1N4uy5T8BLcCKWB3APMGf71JYr/2T9Kc1ZE7CCeFZF16Ggv/toFAGsHjcuGnPTogWYHUlgihPCHEfm5aRb4YAKVj8M5AyQaq0uM6gZ+Tqm3XmxdmsBJ3iyGEjnK83LKgPdQi9A8yV5S0Rzg2nkjni60ot0xsWZNA/VGlJ/Mhn1VEC+wEKnhPq2sixXLJAHKo5BnYoOtpqpB9bGBk69VoTDBwIYLQAEDvLJ2WNO+F4/yOA68IeNan7HNYByEhgD/yi74X1flDbIViNjln/83ZubLD76QX87Tgy9xpXxi4jIOHKe4LOKt+vhv6b4Oct1bC+FckaWsHzXlDjyy7IIQ5v5kKkIvzNcc2GGAimecN/Xeg4YfD5l211qKSedgEzDn9Qs4IV7rlQKGPbZ9BzO0x+wqC1US1GrL8dzWqdcrl14wr0flo9INtATk53Bomlg9EmNIM3vZgKJjjtP/tLN8+cQ86OYDubjS8JZ5Qlov77OVujSHbs3t278ruzwj5LHqaA4Ngg0/uBOkPeqismRoPPfVe9yTnbQDmo4JjThc1gwl2eo7TCyES2yVPassWp5/9aXpHzqRaL07iWNEhfclCcM5PQswZcu3qdRUESZiy7TFH5EfuLToHOUrP/ATpgG/6FTrlII1w/ebW2weTnYxFAL2gu1hIb2m5YWMGr2rKaNRkMXANngqUPjUtqKMRu64ciCmYAwwDWSDzog4+nG6U+0z9/AaZGVSzHXWiOsKVQ2QqfPjMAF4wvGttboX2y5cQoAgfkuRbbVJMENR0PS9Pn/ixp7/EMbutXrWMTVDrSATCMdUDPb/Ei5ImaCehxK0smlb97mIevGhaGib1KhADzRIObiL8tN961Q674wbZJ8sB5Mde4L8ZQZfOeGND5eShQmbFa/7J8yf8+S5llxOMrC2aHriti8Qk1E5OLvnsdOoo12lrQU9APCVqFMjX9dyAOcHXxEAA8xatbhLjy/KKNr0JdE62g35poQp128RYVh4TBLx9x0iBGVRKHdi/ox/F8HNsylz7AQe9t5dF2ro8axxaaO51fUH0TY5HoRk33pWwp8baUsSvIj1FQ70d/ZsBG0tJ7hU2DoeMt/J37ivlizE0yRpwE7MzltpjLikl+PuqqbgPOeYeS9TEhMvhpS9B9hyiTztAgFHn7bqKIQAQhjwD260QG9NY2CispLzWT55Oqj0l65xQnrpx8aJS3LN1WFX6a2L8UNFk0W+RBOMVRJp47D9Sk4s2ch7+rjDERdCxKPtZSChpC5sDhHUba6HKRfUbRokFXIyY9OkN4fj8X+l50yMmE5tLUkNMB611H/SgDKPMXcnJg6X92zndON4fwz/HIlI3OJdTRaI3eXefWOmhjyD8y79VUAZv+mjgXIkcFT4IqF8sGpcGgK9Hlh4OwODHw5EkZoVL1QaPgtzFeLSIqHpMsaWZ/iVEGeF/IqCZ3wljA4nEO8vUJ3K/jYLq4+/YyKOwO/0xURYF70oBI5dMNe0FRNvIwF98EuvK8zbnPr8Ia6cBNW0kUUhyAGGw7rmwsh8CYCqDgjFIt24KxnZad5V/JM4EZLCH5XOzoTl4zykBv2P813YzU1c0fr89aEgbtOo0PQeY2qQvyo4nVLMn45ou6Km1EsIkowjKS9ZSPgW/ByFxGFj47bP3bVbgkaQnBn1eeLHNeGiWZ2sSSw9uv9dCB0jWVqCihgJbjHk25veHSHjSg9Ik+7nP+Yp6r6bqTsVsbLfCyXp9b0/HBXKfrNDNpEftl1qP0VPKRa5OQcHqS3SzmACpECm4y+WAcl675Cw9ncFM+a2Gl4aZawwXfNCfGFVYqmeh45OuA57qWdrqtVlJT6j5lV5g+x6G5uwaC7eUItiEKR4QCn7NKW5qPebt4kck2vzipUxUBGK0bHObl0j4ZmvC6MUEjOoIUjR3T0XFG3+ZXM6RdwvDVlLHuizr1EYGV3fDkYJTygl4VwTJXfgBfqnfdYFs48CYIovhCIdy49hMeLVaaNM4pSz82qnpsJgeU98HQDtp3mIQThxDUOxjmGk5nQ13o89F4ZGg5594CyeEEjJU1QOE4cTWqsbU0SWpwKvsHpJrbD5uEPts+TExuEdDJpLEV2olhF4MukmSjVapeOURoN2VPEx6j6w1GZsMEQObMuxdDkw0CTVDc2BYEXKDh1jWm6dBqDHtu962VlOQ+yjak7w4OL4v9YFcLKOY1GBgobqxpQxDm6w9mbL3p+7JvG5rwMZp0Y0B6UrVTQPyMCbTkoZdc/RkvG8SMNgV2UBgBcVY3PU5V5OxRX/6cvXlR2CwSxASEyxk2+O0EBsimPnBj+ISMTV4YDZmEF5XuYewhtmbebhCQ6nO/+iP39hdeOU4yKHwqwoc1qwGR8EmS+iW98h+/vUryhdXwZG8HSPWv00D/cNJlyv3g+AetO4i6wOIYhSW4UENr2qffH0+XHSPC/0w5QuUKjKAPU3A01M6xkwT4kZCLPz/+/NuvHC4koyGGAokU7Z6NB0g+SSCpqTCCEitWE8/JXKw/xaPmNSXeqik71X1XJKYZ9tJnCFz3BYKuqHveCh2EmPUQ0akrrjQh6dVDHEfGMpJR3fAG4DK2YhKkCaql1Kr/KWnbCYKViD+HokywoQGmevH8OCA9nJpbECTPWzpLAkuD/IO41VWDF84oIQkRX+vI21oKKJDq/Ny8dBi9sGZo20lEOMk98TEBDPsaYo5VkdYC1vlWVcNe1ICXSKaicjQociZ6m4fqVYBe4bxlG/YvDJ0LOhdN8y2HcmD3k9Y3uBeFBUMBn5bBduNguw2y5gXiaHM4e6bTJ+Sq9JX9X24mRoL+gvAutXBzaoteuR18Bu0HZEc4KlEiSmiTLWaeMaQ8q9UWWdmozMA5xiVLp9h+gsZiOh2M/uycwdkNUWI7pMshut2BYHESoXOVKA+OarpppapyFoEOCOxzHK759liH9Nm3DSk0NorZIUfrgerDBzNmxigU6pcWqdhxhWNhtM8VD8vl/4Y6ZLdWZMn2rBFyRFwfuYCfi5vbBrxb1OYa/n9M+L0WEzoTWwHHjLrDEgIX040axhbSqpXYebHUlOGrp1q5MtpZDhF6CbNATAKdFql0vQ5JZsqy220xBa4jMZHw7Sen12zBwvLBY4io5tVXG6a5hWUSWxa8j5m9kAMsLcYfz8Iz85B++i6i9POzLwX/NgXQt3kLc4zvE45RMDuErI3iZIWufUgAYxG2fBWV8MYlbYWChytmml+C0V8HLBiGjgMJc17q0pgUlFy6AwRI+5R9q9Rd7rfs7tI6QhW+LQ7+UiWVcDpM5NStcMHqQDe5PZBwKnw+w+bnZkt6oDhTn+NUJsMIYHBJ9WWk0p6kvH8ZWnH+AN6tJmJSMPjCNcwB+dckwmUWpQ7QCbGqrHZzE2sXSYtdFOXKIKve3dAeSMPZqou19Y/cLoyaLg3D6tyf8goBipvJF00JIs0nWIercXkuycNMFgKyoevjdBJsiNzld9ZTzkz2xo7QMdrbd04IyCZqF88+9JnvPCBLj/5zg9/8zPLJjf1pEYM4gBH5njUoEaFuW9XIef1Ex34PtvwX5un/zvaCIytrkGL4WpfOdJhglOEUvfhy77m2TmOxNW5BHNxoHJT329F+yREKk7FD47n9XWT3rD7MlRt9OfDTEzanRzCzPvelOSXBzpuWFrjVzSJEo4r6VM7xTYKbA3WkN3w6ns/2OkhokdVv5JqEx9AzkeF67II42Ego3PZX5/3fMUHS8ymH0HHq2IVxJbD/zaOFdjW//c+09xXNgvuPaOBhx0BBirOPe5LXZzYAuE5s7DFQBvs+y3ATO3b78d6JOR6lbi5CAX641OGb/fA8j0E0pH1M+Fk7pCuYyFVYm1aEMLOQ27pHZKUlFKoYVRrMMw+A1/AlGKkK66Oy5UZGBvX36ppNZizd3P9ah/HCTJCzv61SrnZL3Aux5SkVEBvU2HqSLoi1AZdvUUZt5HdmWb1eOqIj6Hs4lhItHFhlRoutu0rJrQaWwrfLvBrDfQyv2TYtfJ5Q+8+iPcv70wtKc8QTR3Tya9zmm4FMp0TmnwF/tq5WIMQnZt3QXPt+9bWvZGi4TQcNB9kkyPOgu8ObDr0K1qnzGRCKU0UerTM16j9e9QxqY67P50PZHyoADnjaQm+VqXhEPavQTvpiGIIN7tPxTKfql4svGHMJB5D15LxWHuyeWn4pFBuCVYyVKDWSxPDQW3p7hJ4+S+ap9flEZAD88Bdnyt+sXrv7Nsf6GA1w9s/HCM+tbRWxsOnUF3trUyeqUkGGDRbFg4fwU+tUYAv16qjc8eYeoE0iTcx46b8ZiL6pDlXhPht5pmRLeVCY//cTvFZwuxbUPwwbTCM+9PKWpLzpybvonxGs+Csynp4FT26qE1k9B7PsYz0yWPr1IVHfemunxvK0/5VTRKpIEduiLhSwKr8IJSGRHyz06oHEjTds2bysab3XXg9Z2ZFkTzfFghEwmJX2rNI4KAS4+CEeksrmZuKpEi2mNiEuZYK/uT7mhwxeXFw+kauf4zEgw6TZcvhxeuyb8d8MO+0sTofXblpX7vv+ijmDQMN3c5BLBFKWQAjWSSkmhprqynxThXoalp5hjnTACqcysF7JbMskNt1eSb2iWX3h6dVIgTe7k3+JY6DLYCuZv4tXtuClqnucAIyogAppZT5emYFS0jeXzZSuwTXDp/Z12QW6tReJyGTOhCWhBLLWNRzL9wrGdCkQe0B96ld51S0SHuAA0lJmDqV53as2ztbamPL4GA4vKIe7JO6tbzqoA4ndT3ELEEICwrGgwxs3oEeKkZ//utneFdBaFEmstik1YeMTtQJAYV1ea52WgU/OA5IOf+1TtfSpRo4XZWpC+0+UTeAM1IPNQZtqP5lI8hA33DoVrJghczHvzFHorWLmA0+Zn5FFFPnZ4G/BX4ioBSjNfLx398znkz4Wq9wyqVgMYmc7qIi53kINoO3JN3yRM7tz+BahIM8SLvo08zbqATD5EMyZArpndPbzjb9RWYlRACVFyUxB7gYZJRoCVsSH41j0TG4giUbP8jHzmr/KDOfT7KJ4WTK4zv5gx0COm6bcl1LKA77HzI8nwoFgIbBDVo9QRlVdtvUXyLaYv8N1uKwBenxgWaaWJbeznxZ9roNWR5v3X0gb4rTDmUAP8pk+lbrjREUjtxrd2RUtIIn2ZnboB5lBrT/w8r3wPlMb4v4u3lZwQu4mPHlKAZBBXqsQ5tvRAS7swqXNOz/4sAAclOTPFA80eYro6KDB7PYz37FIvg41No/MXoaWtcUbp3vUdzWEMLs4svaWVH18Eqtf95Xn572O6csl0DQXJK3ZUM7jhb1Vy/svNIjWDTUQoZdxupPnQJn6RcGkPziqUXaoLIvW6ffGN7KQqu5Y32OhbZAkRk+2h5/X7VaZ/bk/Np/JczhHevBDVjOenC8YUTwdyh9wK0VI2pLXKl2D1ygxJ1hgBhuT2oSIeKaMLLObe720gTfxJPANKMMN+L3N2/AvWmgan8SVE1mEr9zkOJq3lReNwnQcVR/hQQ9hrMfAZSMbaJ+hyIl6Vw1dfOE94CHU5mroAX3BqTWkmKnGOqOKAxGigTegHxmsOGMrTH92ydCn5mLIMe6iAYTpPBkfgoqw15j/bkaCzKtiH4YIZtsrJjFRYDQvbJp2CC3zcmH3hPhurHP67ch5eX2doTr4zPchdtnwzWcHcV4PTTidy0wH2Mm3xLBBMVX8+VmKn68CTDTrLlgWG/GlfWmi82ncWyJgKupbMqMyN+EPPaiyLQfbFDDxWqltOFMHCKwdti8lrqpB7vPnsu8koy9N0H9E2nQH2LXoII80ksVeN6CZJIjOvg6lT2H8yAGCyAj13rB4U0TAkCuUwaVnOLk1YvDdEHkIdhZqgP6z60NLAmDE8IFNqDmoZU9RkPzAitsDTE2zjzbhlFgtNcmb8D6p+AcXvD+YIIzw+XGcFXlohqg1aMiBzZ96avTGuwjOPmjjh/h3a3pF0mNU/Hw37q0XxcOnTl1E8M30EXy8VptuH7cVDX1UmUh/7CsKC7jpPn7L4O2p8MpGaxrKSNlMaQRZEonDhMwmOqIG8ayLmHjsEB0zleblZrj8m4e1yB4v5VzkdVfdZZKNiBIf4j+lEWFISH3FodkC0UmVcCE3UGrjoYkLMA9p+BAm1zWgFxHI6bxDcAUxGZtvSwWyDWlZ13+b0pkCZakbXM1Od004moXFX1h1cJYr91T6xfFMmNAYwLnc+my8kY3ST7DjN2FaLDR9fBA+2RNhmYNrYFg684FYijxqRq6cyNhDSIktmU9YVc0Kxq7+mD3p20GsxZoSE7vx+uy+cTknXBG9RwVerOVWMVEdNJ8lkLl06wngBgCpInp2XMRKGwvcK/vL93uqRTejHb8PHeBTATs5wFBYI9GXLWILK2dGkM3XxCOEcPe/iP/eNdtORo7591VlXwgqNrbDgKGb01cwXqGm3jjL+CzrBZxngMnN/Rrsh1F9UROsT3AUUzhnuYLBLFOPMA8XTPXVgYYj/5NIQR+hvInyhqBFd1F5BPIOnvyVuKjd4O/EOg1fIBwHRaRdezcc1ExHhpfFlcQ9p/mGOaFKfFdIfOV5r/NcHBR9gvAr7tF0yIeAzba0D4wbq8N/pwWwG0RoSb5Z22MRLSqHx8Y2gsPrqU7NubgOprPBdMLOfGS93bRuvFbTtxhyp/KQB6Au0S98kocgS9lHQfGjvG3ryv5hks6f9yco3D/ouBGABjmhg0MPK1Bh6sj6nL8My2BsL7BhXLo0n49wXwt5D/5veZJruGzf/NDBfgGLYTPZ93uyTVT3AgA48FR0X19YqWtUCH0h9uxC9uvamQeXinHCdWE+L5gFaXTkIpCmRoo4ahGO+rMV7CGZhCv4m08sSY1t3I/ygty+eVvZZYHQ7v7q0WMcdKYfdil28PTi8FOcXS5av2DaJnXrGHY5rZ3Ohak4wM6gRBoSTqWCbJhCFFo+tImLDkkLS5ZblneMed0BTya+DOxgj9mTEBY+/oBTPweZ3kBlUKOpsyCnwWILfOiesPK9QOvW+uzEsBdZoD3WghsFulz5r16zmorxgGbQbl/aj51RFkXnx7a2v0noYwyWHiBzATdGvHFm2xRuvByVhx+85CIRwnPaqHkJQxHPmIanNfc6a5xfu8BLmhWOMuR4V0RnxLrhbtrz+m8E6A981lsw7U11jDYNkel8ZzGw9h6jPS5WWTpupZToD09dLivwKtu+iEsJOtb7504lHi7pOOXQqx6BCU7G55fQ62eJxIpNi9SRreEUW+du+nrkuf+Ae/O0oZR7NVL2ioZ+WJSraRjzw/D4Cpfx5MhEewilj4cTRMbnHd935G6mMIsVXaZeaZ1d5LeP8l4O7PI8z1u5oXIc3hh7Nbc8/zqhIenqeyXgHG9G75NrQswOPYhTnX+Wx2NBHg8GNpVIT+4ya2k47QZCQKNDtWuO0RW5sakg0G4uIEMw03rWU7qCWJnf7uvdzoaZ7xilsSYJJeaoQTE+hHkf/5yjSjZHgBUrgFp8zPLnECy6ZqZKOINVm8BVvtyHj4d6ybYmp8EKkNiBOHSctsUpHfSxktmxxsek3ussk/P7FRFVglSQQqq+LMUqEZ13rQjRnkxr+ZeHnAwrSJryOCF7MIZEguGhJQ1GP1uf6ABnOwPY2pwJqH5ToPuhDU1KVKlcFR4aunQJosCzryb3z+RDEIo1lczCilbvl29PCHfD2U4urtuuCbFM2OK0E8gIZG0MiG1YplvcQ0IpD4X6Cvvzx0hZxaLGfCD0ezTk7UNVKgVVm0bsqkGKwtFYXN+gozLzIRbFgxLdoDzefGEl9Wi1zT2TbEawQoesNk0oCSIHO6rBUT8jOz6IMZCwEwC7vWLvQe5Nyb0haNBsOlu5K+LFlNL/xZbRW/7CiFwFF2hv+WYMBvkcIFuh20OD64hH9JiPVIMLlLEnrwRztNBL1V8bewXCzRk7VBTECf+qyz1MSHM1kbuM0yNUqNY3fwksMhULH7WS/lIPbsWDn9Kje5tYZ12/VILsNXkl6tLz4fc/DgGbP9MVhn1OkUBMj75GPkfBqUH3uzEQrv9hlnLYuTp2IzW7ISsewEsKLUGTXAduGZgSa+RX3Ko34K5CNN/EXC3+lSRD9+kV1HWZvw7NE3uQTPnldf/+LfhxIrjJ4XIRakUKoxpqH2UwRwe0I/l1xJd3Ml2b6/5OhLlUvzFJTmTTb+3bjahh0/q2udA1PluRgfjyZsxtAKNdlE0krLxvfUJl/ZypDa4jCmYja883sgrhbInRnH26lUyJH6jfvPnsR5i1vlHzfSMcBz4sA2DZ1Bl+IVNnNHRTfXXKNKaueZE/imWKyAcA3bQiLPkiZz3KvCQ1QYfA+MF6r8D89STCdSJYw16HxRQ//ohd/HWVH05idgT9ALRkUkNiesBCyWqTfS/GoZ8G2zByfvQJg7OqaPuKgN8kdPT2tyfgVoKQS8kzz9xnPFKL7o/a3wqEGZTYZb1QvPSdePimmrxUtn41CYhIGJb/NbuJFvA3rzzUHelaL5yVBTXvF6q2nIksOsIEw+sq3/D7nyty34jsRoRnw5cFuQO3KmkjYakjZWlJk9/AdQ9JKMSUloYXTMPcZ1cOlqsyEwMeIfIBglU7suKvNeqZ88nY82JfAXuKedeS7kpSaaq/Fh3wD4woN/ea4+3avL3yKm1sqQd+vMzqbuG2ihyT1KHb8yLySOA1QgGpDwfipwJVT5qsbHKwqPXwNe5ehcMzxorbejUdehfFjOurjtJ1y1Qc4ajS0vD+aPJHVYwXn3IQHGJIqacxmzOXk4dGpTxY71GZc1Plq+WUuyjpuSbJ2Ms5d8DmBI7RoCAnaGIPIOFOnvJn7ElSDXKjNLmlSk9NcxFCHIi+x61QfGnGgaOMLSIU/7yYMuqpQjSPr6z/W7tcP2D8CBJeKGn7wcKeR5R72v5zFp1zGTTzL0sZqRMg9T9rCAkDp03+Sj8aIFGHyuKpwxuG3/1K0OG87lXKSFqtAKOcze5C3hnUwF4y7lfy4vI7saPlqWC/cGRXNm2IyUqNMoW3DHyxm5g0UkyKRQPF3H9+dYxzndL2/3Zxu85tAgsXa8NUs+G6p+48/LcuYpdAfOtGk1enelone+gUO3Y36dNTfTusc72TIzQlQqo/+mEz19rkACx2zOVRtCW2VSZW6ooQKIPHmdapgFIWJLJgiqaWlo6OH7unXKJudvhpEnLWfdShkh/cg6grxq1tNIO7XZEKkNJqQwp4hmfh+kWDYFyABUGA9UAnxd0BAJ/KzRbkFyq1PmO9v4XjN8nNx0yaWMVh33nVotLCjy+dvhLAcuiOxIrER3mLKP7npPlXtKPRlPxfaRuDjzI73ICaS2f/nOsKLsgG/dGux69KSoYOp52eDpp9Ob/tTFgcKCrDSsLyZoTsOVbRXLJzSjIb/QvjuOoUMckjKEPjP9t2CexQ5ljUezTDPMvsNd2JJeMYzrP3Zr6MmUUO8mUZxSRXkK4R00P+5jNvEvxs5Q04vMtj+xTASu7Zo8xn5qtWFVoTBVyai4MUKohUWLjA0MVLIzUq1Zr3NVcG4HKgAMOwBEiy6bSll08ThJ9dciasJ4NL8igsGUjDP521sGah54IIFBAcO8aW3GqjrLVgKGNFZx/i5rm+i3rTztRAD4c/0tk8WhC18u3BcSE+U1jYF97p2nJBo5JNmrhHgSc29qOApNJHpdUFbgmlVrOMDjUQK97wfK7YWTxpuZIfpMCWWBlsESuHSyWeLkLZj9cEsf78yGHzz1BAKuMcCrW4tr9ewMZNmy48dxwB7uqnMRFhwNvptMeb4ZKXqhWSsig6+kswUv9tmkzPmnqpdUVOXMKojP446JxEKtFQo0vARQR8dQ1vPJqdEGYDjfJf1z57OvUrjXoZoyu8tZgSz+S4bx0jvCHEJf+J/zaeC4BT3dGnpKeTKE6G0R+1JM7LWDYWir7eej8fOG8mT5Mi+4s1GmBMDK39JtizpT+NjbgQgJSdEyGcoLOxTZ1nfh5Chdsx8pV/YmlAqIIgpxR4UJRol8s226E0zCNE5GmmPnko0y9a9SYgmkZFh30xkyfk9Lij51s0DAfobIAGE/7SR9rk3C5nzx5Vu+DckYLj6Elt0jSFyU4DWHV1/20yW4bsX6T1KaNESGwqPeat7kLNTDyqpWxE1DCps5zIr8eddannJOYcpGPMm79zBkqpn3GVrmIT1VAy5CL1iB6zbDshC+MkXvXeqFqWGW1YAhlLyuiV57ps16XNO6WBIANPr0viZrmATN4apNIgPbagkBeHxXlqnrQDYQo0mTRJMWz7fw6teb+RxVONwjzP4p5T5H0zRxznKnT0RoacTWZEufsHmDBUl0qwCx9kDgy05NK7ogv3n1p54wBIAFD2nSPVk/NnqRPlG8WJo9Xc2Axl/pgYGAh0/mbXNEMPXesgo9oN1Y1psVE/jWT9xLPNb16YVYbS9K/g5p5wvuPGKrjx0HIUfVA24+pvqh5XDWF0xyzO9bhTNvEMgLCfMUOtrwM+PrDUZho9gyULjt52jLzNXYToDHffGA7009SUG8UOpoISMJ6gQcQMnBbVRe+XEMhLWxpruNnrjybGdo6GCec4+Hezj6kDs3AyjZxaM/42ZmCJAU+GfK2dmSWRyaAPyatQ31c3pLA/R9kGQUzwkNtGeUAnyQjji3Vb6mA1c2A1y5aAZ/AFP9JEkDR9aBOSG8RnRTSuTOc8XVzkPQVjLUY5oZ59Ea1DDYJfyCGI/fgw7vO1//DWmediCcmbvq6H746+kACjikKoXerJsfI6APTdK99Uqa+/q7o3saniT4fvRVh015+Aa1lxwEfr5PrSjXmhtZHncQ7vpGF2KOURHXgPcoOjNk9m3qLNkwW52/53ohN6Foh2HM2dTztDaM/f6b3CBkomjVhe0xG3uiAthIHFGsV8iHHuTVtN9/NSsbYCK/eGqR8AaH38ifw4v8iGmwtB2XBbHM5nbqiVnjlkeKnMJ/dw97ICcUElCRls0YQFCx0fNhfelr8cs0wLWYNklApc+aTDJPp+/+2yzm8NDH+LZmBdcbHYHBkndeyK7UIXXJ5+loA0jgLdE5h6E9S3w7vO0fldJBnsn01p7m2YVG6lgmNAdTSCaI0FPGUUTMFyBc9PUe08FaZTm6tB+5J54/DztmHx397UtJ0NHaYtjDS1cyhRGfCMVa/rpZBTPOVpZg3vspvnzuVcMbNGxs9QjQMkasaV1TCuZ2IxopaM3MVbKaBZLtrACf5wxKgB7bRt2hOIsfDCUDummUTdyuFjqI/8zltb3sMmu0tVudjMUBum4rjSvUu61eKMUzSW0FiT2OGdiHaZ6FUnpnunnaDa9IPNxaUyFlf3iwCbphB18EFYoOI8m8PS6cGTNAXIBRPDvdC3gZfyDvEP/7xkRVF7rNYhNlNhkY2jPkoCCgTvMscJEqKHpu9qq1B8G2QwuaYt8fTBh8/se77iSpOCQ7JMDAMCfvm5goiVXVW4ORexi1gmN6qJit1RBumZPa1+z/2TXVsIuiqpCgP6BV6buHOJiPwXPdozVgScL+EMcJ1RHFJDOSAGHplhGu1lKyX7fim4FuKMN+4KgVSUud9z3Vigop5exgtFpEczdsmfjBm7m3dzLwtxacXr5EgVXXTq3KXaJ7cLPtoeAeS8223y4MJEv48QMl1VbWT4BcIdK3COIiQf3N4FvFV6VHk3DZFZMoKLWCekIR6A7Tovg53koHn0eQoIg3MW5ckbSC0fQSi+bzlkSg/7OolE+9PIVqi89LMzgAppmxIKGZnPHrsx/j2nVknKkMUEL6M7zixS13n9CRV0O865bwGMKDM/Gn79WxAvmPVvNQeTPSfQiuMnkOmpjBQ/9tZzsKdKkdjTjiP/VTqoGOe62fhjAPLIm0eRBDhaMcboNDLPLIhE4oPZn3Hg3BFPkMyk9+wUscgm5EybLPuvJc3ulJK+ztxL8X2SpPS0rUg4aC9CJI0m49JSvr267JKR5Fiapc+D+51Dm0fr1d1086MIrTWIo4Yei5El8vB7Io+QqgZDEirPDuPhnWiPKcGhmXrhPJQBLxJRrfmrKQbfC6sR3ukeDN7twoowwIERwwZhrwVzjQtBaYa65/m8cRusFbGrFMeCsgiVWhIsnqrW50MZJNjNqjpcj5/M2n1cS7qwzvHFTtpv37BS4IYaFkHKzNywCTfAFv9dlchuaWw3jgZstae1V24qfE7TqLqXEM3o+Zp/8YicH566eBEYE20R7GOzgmZIfsUiH8YYhAjMsO4R2CzHY5HncPUd8hwvC4OBMwaVeO7L2mkj1aG1Fkce7A7dLpXi9m2/T6kAkUZvO3sAwGSSTrsnwoRQy5Cw7H2tAj7RYrTiV67lfH2mdFxXMg/OrzFkuYPOemv5xfpv3owsLqU9Jz3ZgmBqhnsnCwhBsbIc33ZSW0EqAqJJ1/tOwU6LOtLoxQ0dkfu1hmPK2MvYg8bFntmcj1FBiLflHwZYHk4zyspIWXzYpi6uj6qVtqkLuisNfw2Dejymsn9xuUt0PWMv9+Xw4buVXES9FB+hDNa9w5I9n15sdI3ztKVXZIk80mbUOA0chZDTTSdoATOaZFKmzgPJKUJPlJ9FOVXTVh9MEBUn+1v37b+p++1gc21FP258soBpMI87scv6+brAUMHLdt3j9utUGoAwYicHkMciHhJ7ayy40q3XXTcD/fxr3UxS1NuWcjKzQmHDe8EWIoaGNXRbQiLQ6sErxJL3FYyXPh46dJvUOQgAkjPF9K6vs94ADq262X5qJkc+tBwMN8hrUB+cNFFC8X//WSKBoonyK71Un/HJlrDErotlm5VoUf4Ypya/ZudiLo4OrEt1Xes/SHoUEDLi2tSiFb6eiutMrIyaSErlL1BHunVco48mzeaSa5GKOgNk2XS4Czuguo+r3LKT6i7eq0jjQzXLCwhjvw3QGQ+b+yRR0GBdjJ6GPxvDHp4vGgNEEX1oRKIIy600unzzvAqnZElH4xtNOi8HEL2NIbh4h2+YIJSxrS5BZpQhlz89hs0L6w34R/OUS0O05BoGHjKbgsnkSXuSj6TjlcGx4LUK8ECW3TN1Dl4t/wLhs3BCiu2raoz4wLdZ7Z6BL3PfxhZoYwLVb10qZrIrL9WT9als/gcJvJDXimoCePb8HqKIe0dL3CFL3/Bt2eNb0rUNeMFOOkdXXHcRwLgp9WO8GFJieX5YqsULz3IANYNbeEntWa6pcHH7FCg0zaTqYa0yyAzXdsGhcsi/h031GgDk26aNtGDojUy3UMYBLVbOsrhJkK6daX5QbMU/RLdNjZMynuaejgGgZkQvgPhqGulfFUCgCHxvcdmTU79qPel6EeNr8tGRe9LtYbQQrppXIf3jbfd//64PKlY8H0UWdzhDIykSoQ9MmohpBQvpkTMeMaUgBxIc9qWLqfrWnaa++ToT8uZEjp+epJ26rncNRsrN3VWCNP7PHQHp46k7yICAoI1rsZsne94/hES8FphpKZNLCyv8YWASfXZKvS/sP4i5gkwV2TDCOAxHyVbB/ai94XfgE8l/KdV7rcwOtemen49YUEoFxAfJH3IDM9yuLwmJNvJlUaxMEqakrQcugiDB7zUUsItABbFxTooTy5A/yiqVf9gCGhvhDjs+Ch/MU4NwEWEMmrD6Lwz3RX7azQootg197QI1tPWkyvmZl6LApuNtg4A4EGk7EKPfgaZHPFc8jLDUG34TAi1zhwtKsq2np53ArSYTvLllKQFt7vdD2reSsmwQa+N1+YqdMcH6zk9sXkrGo990R86DG+tbTUn4azdYBb3iVbhacXZbzKgZ4cpkThYLE6+YaDMO0mrKkc0zHWL03SE+1BBYElHmL5vp5/os3bR8/N1FAuwQ2TXUDEC9zuQUVDdpAeYSUoPOgPqk0X9CKi19EZhrmF2eUiGu8J9gQShY4wLPbphXBhOFwGtPaEpRGntVcD0Seavtvf3cqNdg5V9YaE3KVq6YpeDPSewd3UqXvZpZPdLDM2S6GXOZ+RppRTQcMp5Pe+gLZZfNEpAfEJIB2vzY0SqjU5XBdgI1cVJwAF+aYalGSRye4YNGWbTnS8oNUpi51x6abvy/zO4dkOCxhj8wmzLze+u+kJaDQHoncV5FC/jc5DIgYzzWb31GbHyP+GaGVY90UoaJmRHfgyycUtVDILFEb0yy073Jq99+4mtEfUqAryj79Oa3nMnKQ8sTRrRMGyNJCeBsbaWsVzTY+O4Jt9gyHUuDct6kNyrLHB09g408Wq9Rk/lvoEGEdMd7lSBFruak/m8Xs5LoJXiM3vW4hA4XqD0rMM6AtZnHfBfAXkE2AYcZsuyMlvvbznUb8xp+sQ+jZiowXU41MuI3/CFtvxf12AcNVcTKjjgj9jl9c/UOk6Ff6zD5nCfs0fHL0qwhp9JUD3KMgJT9IXeaGpjJw+Z8N0pNbqB4z8sbXs3Ds5U68g5PSEoSapHhdHKnadgaRr6KQQPhbTC7xlgyMYd8A3UyCgOqJGcKWhVEdfzuD8naPewI7UzdIPdcjfGiACOaGZBlc9B0wKnOTCuTrIVjDP8b2prPa2vXmgL2JhQvCxPvHrPFYppMZGLKNok2P/Pny6BM0TOcL0H6fQ72zEaCk1Yd3gJ5gXg1E2dCm5MtEq6AEJ/67MA7qYbTORoVy8VusW+B9TgG4zjTWPxS8Jo1wNsrRH5e2q/4CvJW1aSqHIepFGSNv0Z0UTf7yrDFGQ0j+V153/KnWFcl9BJtU/lpKLjTaz+keQnmlSIRi3crGSj0KGs8Ld2KS9mwZO7biO51ck2U7MgMHKNggWBruj7swAGrhV4ZeMGiDjShKCKcwpvDuUPP3piEFEDWRL8GZNCFVdtMDi5lG8Z/eVwD8v54uC3+y3llahuOTb3ayCEXD88R8lLAiGn/m8yC9PJrPBefbQubAaFfaZtlOr74JgDVMWwNWtBbLYVQobw3O8P9B7T943tJ+Gau/QZgVjFMAgFkhEgys7ATeiy88ezghNbJPlOGNXZ3ZteVDGNVZptGk156J5e2LEPezy6/MXf7lbJ3NUGncfmnoavEwdHyfVrtvccBL/Cl+Fg2OQWZSmjniWfhIKzeudNbWPBzx7N6ZNBW/SGa4Kulih0mQDOAqVeSwDVHWs86W2Pjqn7lO6UTVvBH9Mz/VvsnNA1MbWqm8/VKSGGNc+VWjn4U69o9iDx/cZozZmW1yRukYg9QGicQzaoSbtFxFwGlyjCSj5xnfhUKdEGFOej7my8DapAyCQYmuHDpltwRMK0EhH02SoDhdYEmxDBAZ4sYVKYseGy6KpCJOnfVADf31CvfpM0MkphKeot4gLDJF1DauaOqOjrBOQRo8jQoYBoq28DRbjz2Ri48kfcAdS9DMJ7PNgoW5fb6Jmga2Bp7Uf3K4jX4XEEM0RMwaFGNJlsp63QgaetDZDDCo+iZkQc8T2Xjk/Ilv1tX93jgQF6p4D1DPmm2PM9SYldNBWR7A2lwGjx7RsoO8Sli/gVZ4va1ATHAohKLdyoF62ov/HWtuOqu2gjjn7o28UHf5B3zrSSSLVChJZmu/hY0d0bGxlxvQD1sTkF8Z8l7xadJh90cz12YLoxZGGzS5eVEJjhjL3gf9dPnwCcrpSrnyvIO6sQlmoGwLvOfUKHatv7vYkM/IwjtGpX11mb1yolZfua8jmMrvI9SCrEtZwTXhamOUggp1JI+F2R0TDK1Hnt/Jy8LM97okiajwwVp6O5/EAQ/zk5a3LkfAu6hjoIPWUDYQmaDfFZm8ySSU2HMSzSEeKfXEa0tiwciZkVHmqaSDq4rASTFOTB4PiXjBoBe1liW8LwuC51GE8MearRzXxD58NInq9Hl4cwHfqse0pP7K6FDpq67lLAKXq2uYKP2WFN8R8E0qNMdjpXtz/0/Q/X6B1RN+KyWU2bIznznTn7uAW14uxM8qlXH6JxM1up8NbQLr/AVBHZc7Wa7p/WX7oQXuKMbjiLbrLHK4nuDlHdqAnJdsUIIpBXA3DzApGSe7gCLAOzsCDvFFZqe3Bu03ureKTbV5Wtxm2g93udp9zlxqJ9ZR4plZ1Lr7wFGBpTO0DTJS0qcgNNwvbfysMXjidg+sFV23cbAEhnQUmypJexQMjLq+b1izvr0fi4JkseLUWtNmSFdg9bopfgpRZWyh9g4GfZ/fD/trwlPkIActHY6umPOZuAjQcv+6SlzmQsxHM9ljcviL0toSF5XeBypRqFpgZs+bKbtDLgb3OgMh22E9S9UI70U98cWOFBS6uWNsrc2iSudCTDFx5nNT/B5LVJo0PdFydRZZl9No6akzQs4okQicJ3rVO3BVJq0Y+ioqUzhq6amkN6P50Niiux+PHRkF5nf+POT6tW5A3WCyrbMRxVTyZPvnkstBkHNZYDftNwoIPONiQNphjDxS6kM4AsY0eBVX11LW/hwvQsKDLSjMd4j9ablevyjfn51Flz9VIm3ahFsrgVlmcmG4dOSrk68iz5VsXS2dpTnyeU55EBj/QWYxQ5n1EeZ369O1pSXUWiykDkaskFUV4pMj9Q3vMo5PZrUGWenfhcaaGggZaHh1DM2zkjHGUlVnUNh0X6YfwCQWpc4ee4A73p7svqyvdzSJ7O2Fttb6GzpfQJn8G5sZQ3udacfE4/IVTZasWMTb2X/8/JemteF1/dRSFGzDQw6dwmW+WxzdiANxDNOiqNcF/RJHw/FyoxgvEvhpCYSoPQfg3Hh/alz6Hj8WCvdPwieklSb7LJmOnJEmMuGqfbocOQBKUm2e7OfF45GDsrJGlEucm//mO+MYOu/PlzUUaY+yGpzOSrz3uqaSGSOkuThxIZa4IaHBayjIZln+e1TOTPR+pJ/jRynYeJlxi1CJS/UeDXv0fyIMiqWsxmDd0b41Lb0AwVwckmlWuIRtXKIrOJMUGQ7GwhlbYj42YC2IbcFPZPgt1H8g+NvmgFpOvP7kzImVXG7J9Q32e027syANnA0qrr2OxjF4g0UQshZ2VxgCgcl71yyFU0q2Qt00Fx9h7+ovrVxRFrlSWGL3C12DVoxFQ1XO/zk0ndo1GcN++P2VNF64kFLIDRG46ZxXQkRi0yseJT2cpjO1Ljk+oAGTQH8rnADHJ5oYqApzIZFwtfAhJO1zM5XDvQqUHZHHFDIdIOV/28/vVY9gbEWdlNQl9Vn2FC9gXlD+USkYP5UtZNYLGACrH4XUOVqANG954O9BXtzRbLsZ84ewkQxXqGSRVc0j+mmZ/0J4Kj15HIxwmYxl3HD+eLW8KkzWlXnli5/0hu/BCMWQDBIOjqOx2FPfCCGGWcxFOmw0ufGPPOqQ3bz2N8HEQKm4A6KaZp1dTVKC1EBUwtlir0efvSL1MWFn6ciwuoGMZ25W/bTs37+PNaTfJR5v265jt6n9AoKIKBEoeET3kvWk4epr3CtVnNMbWVYjYk+jfQoHKcecjwszQ4WWdzag6ioj0Legr8+0TyMrx6A5WugJjqmDcNwaCKY+G0eIKO7mXob+r1mYO70xEWwZ6p98YP4Dk3VDo9rIdWdU8SxdK2rfHAzfTDUIAMC9rltZAT3MmR3Q8xP/JqlD+7uiGNZxJ5rcdELdvTi0CXH6ou07j5pkwl66fdvVvQ/a6CL5l3plpwo0k5zcm/wwd1OsucK1135XGo6vGD9BRITtdyBigxvud6u+9eZheYXf9AHCm7m4f6asix1bgSi3koRuGqfL9x8z5FjnNN7cPQ8VDi30F8zup91waaV3252ErPF608MZbTwOXByxcNiIDWmx4s7lgdvJHBrz3tbpa0/T0nSaJqiwxVFY226SH+BAFhDGbrLrdiMVuFGUQCDey8cCAXiesab8tE/E0sJNZNBOCBG3oveekv9y48Ud7RabogqU4BEqRN1oxudIV++gBbzeU1AIyPd0u/lxIGUTwZwMr6Cu3sDdD+4wb5CfD3P2n9fuXKF2OJYfVV+I3xZQQPmB3rf8pXU17rX47PLcxm5yz6DquN1fJClE/CHi0QsHdIi2N9yx/a5/F/1jr/ufhIumyhQS2+hCbYjy8VJzfPeSvoMFO2zIBffG+6LfxrIb/0Rp/aYbFyaVT19J7ZFDMa42NamUUj16571BQTWvLnFx/yhoQiVKp3EwANpnTtKOXNighqH1ws2SrG/7viQN3ZU0h	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABB_ACS550",
	              Description := "ABB ACS550 Interface",
	              Revision := "1.0",
	              RevisionNote := "1.0 Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.552Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			oVSD : AB:ETHERNET_MODULE_INT_4Bytes:O:0 (Description := "VSD Output data",
			                COMMENT.DATA[0] := "Command Word",
			                COMMENT.DATA[0].0 := "OFF1 CONTROL 1 = Ready To operate",
			                COMMENT.DATA[0].1 := "OFF2 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].2 := "OFF3 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].3 := "INHIBIT OPERATION 1 = Operation Enabled",
			                COMMENT.DATA[0].4 := "RAMP_OUT_ZERO 1 = Normal Operation",
			                COMMENT.DATA[0].5 := "RAMP_HOLD 1 = Enable Ramp Function",
			                COMMENT.DATA[0].6 := "RAMP_IN_ZERO 1= Normal Operation",
			                COMMENT.DATA[0].7 := "RESET",
			                COMMENT.DATA[0].8 := "Unused",
			                COMMENT.DATA[0].9 := "Unused",
			                COMMENT.DATA[0].10 := "REMOTE_CMD 1 = Fieldbus Control Enabled",
			                COMMENT.DATA[0].11 := "EXTR CTRL LOC 0 - EXT1 Selected",
			                COMMENT.DATA[0].12 := "Unused",
			                COMMENT.DATA[0].13 := "Unused",
			                COMMENT.DATA[0].14 := "Unused",
			                COMMENT.DATA[0].15 := "Unused",
			                COMMENT.DATA[1] := "Speed Reference",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			iVSD : AB:ETHERNET_MODULE_INT_8Bytes:I:0 (Description := "VSD Input data",
			                COMMENT.DATA[0] := "Status Word",
			                COMMENT.DATA[0].0 := "RDY_ON 1 = Ready To Switch on",
			                COMMENT.DATA[0].1 := "RDY_RUN 1 = Ready To Operate",
			                COMMENT.DATA[0].2 := "RDY_REF 1 = Operation Enabled",
			                COMMENT.DATA[0].3 := "TRIPPED 1 = Fault",
			                COMMENT.DATA[0].4 := "OFF_2_STA 1 = OFF2 Inactive",
			                COMMENT.DATA[0].5 := "OFF_3_STA 1 = OFF3 Inactive",
			                COMMENT.DATA[0].6 := "SWC_ON_INHIB 1 = Switch on Inhibit Active",
			                COMMENT.DATA[0].7 := "ALARM 1 = Alarm",
			                COMMENT.DATA[0].8 := "AT_SETPOINT 1 = Operating",
			                COMMENT.DATA[0].9 := "REMOTE 1 = Drive Control Location Remote (EXT1 or EXT2)",
			                COMMENT.DATA[0].10 := "ABOVE_LIMIT 1 = Above",
			                COMMENT.DATA[0].11 := "EXT CTRL LOC 0 = EXT1 Selected",
			                COMMENT.DATA[0].12 := "EXT RUN ENABLE 1 = External Run Enable Signal Received",
			                COMMENT.DATA[1] := "Velocity In",
			                COMMENT.DATA[2] := "Current In",
			                COMMENT.DATA[3] := "Power In",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			almFaulted : BOOL (Description := "Drive Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			cmdOut : BOOL (Description := "Output Command for VSD",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsConnectionFault : BOOL (Description := "Drive Connection Fault",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			stsOut : BOOL (Description := "Drive Commanded To Be Active",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRun : BOOL (Description := "Drive Is Running",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRunning : BOOL (Description := "Run Feedback",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
		END_PARAMETERS

		AAlsyXryeUZAwJsHWRPXJHl6zkySmssfAt/jriXuW0WytaUvQcQzfhMMjpdfxrT0KP1xQ3dsEh1nCgGi/2Sp/qrNoQXz9yKZLCygD5WcryAZ+PRDDbKT75eHQwdoWizffzS2IPtSNLQafvTG39WKjt7G9MX86Ied6axPsxBg92++GJhO1fTHylEoXknDg2ICai61PW5+QAaRtezuEpYcCPdAtgBHlKztICPxvA3TMhVavK6GSPPou+aGXBDNNTiMJZCsWqU+n2CvL2SUDh7O/ExlxmUYYdJ2z9LqagFkvzvSAPZ/SwQteM5qa04SPhXPRVrfj9GyOzEV4ij+UZh+coJRCcuLkUYlpY1pnbaTF/VQzIPPXXe+MacqBuUu07J86I1ZfeOQYtQkYP8lp7V2lMGC76zSnAd4gcgxC3X8TGFOpSFNsPiwhSLIYRA0jyER3L61/9y/bAPOlloM0OJDjRTRlP+vQs64u13ofrjLOftVa194i77drRMNZNhqzA/phtV9SGr8iYi+eUn87k5snNxNchh31pwNOxvWeEF2qjpMpCLGfyKxi1OEIDl/JQX3Mr9XjUE8Kx3YiQoznwiY0Lq/qlbfRQ761M+NppIzB2yEM4kCgKXyW5Afk+b8N0tw5vWuhOKH2EjXiTKxN6AP8uoIhPFT7fMUK1hUpASfZtr6J9ESF8vVYL9MLwTj46I7r+8G4ZBKa/NiuA9N/WTMSoHTIjAH6JweRksnd13MlOsHqgriorZrOnA9PwSLcK9QyZY5PcIB8iklSpfT7nTnatqbOf4ltuyStEsulRfDYaH8AvTDFOBYJSppNOfKUY7wHGYDPpb7gNL3XZpOQ7E1M0Sxw49ugz0xJjigzgvsexhERcnCvNMEbHXqD2ex6XDDXJuVFscJN9y2WTPGkI8AZ/4z5RRfpgRHsecJ9+6Xb2fdONzIs6KO19YbKflLgEzFsPxIQWAPT6gE8/4tSY795q/OhOv2s88lP+ETt52C6MxgvSBA/qr6sUKsjCBToAd6c8fr9hMPaw/acxT0nZP+B1rCe2Suw02NZBfdl/nvH1X+oBb5+h5fOUVcbOOvRVbPqVp+N0cuGY6n6+7g90ZWQWGx4HKbqpz+EEyYsnaGPnJaovR6BBJ0K2R9e1ZDKzWeKHxlIVhbNpPxdG4LIFzE1/vCGvfsh084djSwQI3dbl0vloDaLNzUQytreyQhT2+6DchLqzDerdFuA5nONbPw+8zZuPvwtrhg8vBPz0ZdMAnNns+kJfUSE7AT4DM0eYFPLgNNEU/kYfG6zQfhX+dVTgybQziuFmf0kRakuAafrvExu24GTgrvdpZWebQa/PHi7VC+/DejUqr/JYqcORSkQy1Zhb4PEXIiagyGb8xkSxRmtTyShY2Xl2jXc5mLGuRBUdfAbfEMdrCs/oe+wmbYerrLa7rbKpohETJ/9ON3ARfQgMnpZisVWVPXTgjDcAaNbS3lruPrrBVKDz1XyJjRtqXWXQMN3YzHrB6I+KkBrcCS4ZWnGhie9pIEunrhC4RkdJ3UQ6b7zkyPN2mn++qkxrZP/3EjgUj6+NtRd5d4F4kTRxEkL/dIpxY72Ypj23GmDWRyFrCZwI1OoA805vIfj54L7/sae30nAQ4n4Mu2DqgcoVQqn25f1SthXnwMM2t4JuhTQPsTbQtoflTQ746VmoyWbLkt0vldzKqFI+HUH81GxHKefmxKN3iCaf7I5nnsmMVaLmbnXDpUruwwUuDIshe1yWcycq3PdzdU01AKztrmhqPnQjhn8YbYMwYoDWibcdh0lQG3YXoNkfoweEcCFOdKI6P2VYPT8acHrwCrSd97vc7662RZBAfyLjDUiL+wpvMl0geqa7vYJ7QjW7+yiOMJ9j7StAYSDR3hvgUqhGy45gQcVZUXCzKazfkaBbIaP41KIH4YexA7GQAYfSwVsRClccOD2XxrjTTJkPG/CXRDvmmgbss44GJB/MVDNYK27bdxjUMkAf8/fjNvwb9PdOAfcDDyTjBfndUFBf7q+UJTz1gpqbUWo/3o/8OSC9LCFuVBG4A9d6/4N+ANUDQNEouJzd8e9S7tLKC51JIXiXHnnzg3mO+iTXCgcKCcw5o/oJMbfmroGEa8svnHOXCvwktv0S5Dbs5wiivm/yRGrgdfD839HfHGuDXaWaeQK/C4CPw5xdYd8BfsUWOmO4vcFSfWWRDByURjfXCfYHIpMIVMsjhz2WLlJH6HvfDwPuMnPDLnvUqdFB+WOD5pjW45KacvIWGoFVCLFz9VPvPvwYY4H0JHfliW3nJT+4XkDM4XOq2rHu2za3oH5LBiuj5kw/QsMMRkena9sSYDFT0zESTRCokkiBSOcKfjrPrHog3UqBAiXKz4R9FXhFTFXFzFhZ7AhDLibaEPo67LAqVSW43pcSZZI4AvEUsXeC+BsCc5eWfuj55AixzuULLkbbRbDP24dhxjerIX+RC0vYJxfchp7bERlSmzxR7gvivquhqzedsbUPowmBckuQ+Un40IXrW0eLLhEJIVYWDWyAERDbjo3MOKvV7SHDfsfduXL8dyGDRiO1GZZXIkcOM+jYhUtEMGpw8SbaRt02Fu8dfnnYHtC//Obo+YiRvj8beXHZs2a6UDEANn4sEGpstcYEAMSv7i/D4HukKaOx+AhipmvmKFeDYUEwynF1YyIt5OQqs8EwZQrP9qMlMYvvTZZUoNZ5ZxnFCa6rp/dwYkDYXdEtna/ocsZTRU/8tNe5GUhQ7RHeBGYOOOY8PNgi4vlkdF6QxB1omf4dlqh5aH/H/QENrbEF51SYee0Sjk7Uui/MfRU3LMJWno3v7owp1UJq4a5d1VOV198oMPjIkTMlQQGOcUNUuWg8i4kL8xeqLzZaIRm3HNYalO8NJdegt7vr3Vm3gD1MCTG7sIwFTBZ0PxX+hteCEb+Ghg/B8/fl/CPIzTBXCWYoG7ozXI9qzKhQIzPyCLhcj/buDWMqMl4Ev/D0ObxRT3O9A4aYWpK5HhABn67ysB3cK5nckVW07WNM5hMsBq7s7JNVJmAzEWdPB0qMwh2h1/TqFKlmuA+CONUmN5KcFxua4jN4B1qEhnan5W50q3nmkWG20PO1FS4NJYyttSnQGSRgKpx1iPPSb0pelqu/ycGymDjMab1qjfP1Q4rB3pt/do+A4kHLjC3Vzqd2sXmkZ85/jc9Uuybx7u/1jrgUJ3q+2HW0kaq7ESXAo80+UeQtGWPxpBMGEHgZBr06HHHqIpsx2SZZ6pWjlvov33HWpk0pWF2/PYJYAOz774OxmvMBxeio2Rhqnna2+IEapTApLLrfazrYKTYzBITt0AqSJucJbO1k5tl0az+dO6d1bK2gK69HGdxhwE+3/xRF/lZBuPIjaLwvqq7qdGARxEkmZEN9r+569ORXtPM+fGso+lPUpL1wMXaqQFdkFGLsvOTsEZ+A88Qs1mZKraDhsAsggnnOZcASrAC9Iftn09U3Pn9LS6NfbzrYudVyGIn6Ql1WgVj5rmE7fAKDQL/SrklaspqueCryKcF/F5GBB9ZovzoR61v5tOzFbAYT1nkiluxc6cleWGS7+PmixntY0deGwYNf/UtM4VJvGk/OGNFGdStR9axoVim1xCLrHbES8A3O8N72IrE2mM/gAF3iLGIqaMIxoWo+KxyC8oRBFO9UjpFNRk0Yf5yJP68DtJECzuR82fwfRlm9uAh8ZVkL52rbonC+ICpAjqXU5ZPl0nHkWbpDuUQ4pqLpYdo2/bdq4L6cIPXihZnUYfbW7jFYkvHVSinfh0Ehcibmfp0MRp8JTvyGRAHtlsvGDHJhXQZRTtVn4qNGBz48hJ7tn0t0v4Kho1Y3itIa0DG8Hk5+P0U5PJz12EBnYoV+IzT0I40YSxrAo0SY+n7O0i11EEZo/tplLfZeotHPHFNrOGshBMSjV8Wz51Wto9rl4BWOYKVWHo6TedV/Mgqp3SZMsjTE7q99YsGm0I2wjoFrTgE8wpvbybY6N7hz49C9fsHKeCupSxA/vRF3pKDSl7fLzeNeiVPc/ODnWzTBLVBe9WTFBYJU1megKdWW2CB4vQazMXw1qvoLR3+900D3OiY9riEW/uPB3F4PduLl0+/5UQ1/4UsNAN3kYNOk92l+cELZuSV9lbBCRaA9J3MT5Hpr7Jn+CF14K/Bt6Z7pl4R5z5x7A8W1ygSRRh8M65FOj5Ina4H6Id0WP48BY/yI1rAo+Nyidm4WdRtywq9Tta7GaxjwI7+wIjuxHdzEJqtTYPVTHJwJEfk2pLHAIbPP3rkPRv47uiR8CurL3q4Ayow9jdM0y8Si94X3kP6RxYxvwd7I09mQ4NOTafc/qCYDmA4jjSUe44/isKiiRW8sILBIddriIX7Md62vbtO4pNWgwjDI0VOToHRPVElMO01jDvyBaSZZTPzHojdZIstTDqN0RSFnZZX6/a41WufwcJEbnkvieXB2YP+sJqPSNgLndDT5hC2a2qU4L1Z2OHVAJZVyioY0wKdB6NQuza0qtx08vKphqB7b9o9ojtsB0AmAMVZn3SQYdam0sDhVu9k2rjeLeCaly15LsK+AEhrtvmmxs9Y+WzAh61/k1AN5/vPfjFH24exso/OXke0i9R4Xf6mpbKV6Wczd1B8woxkbpdM3IcSHp1VVqxdDGPLUMWjAf7SFm05vTw6apFHdyBDQjrHv4XyF1wEETVRy7jKTx276YdOEdok972G6AcN2nYllxVxsnuL4oaNjT0QI/h8fEWJaoLtAbL5wSrnvJrtxVY0zpB9Ci3BNOvCWBkTS2XLi3tnptCebI5NTvVkKHujHPoKQV9BFsJGzVw3f0+0tVcjXViMk2rnD2HOy5/y5DjuiQfmwgAuf6/s8LyNPnsktzPMNLSgp4HW4yVIUBO9Z9izQJV6GJJMKygt10mMmFtS9ETtibrn2LV6lqCQS4ms/d3tmFqpt5Q+fkMPTwi3BTACegTKt3GkeGftLVDYbh1tG7k740xtAWWxJtIREaK3jNprCVXwy0PiZIrOIFGktbQHN62hjyJlRAf5dwMKxEr6SpoZ0dJDqgvH8XnBa7tu2swwZWnLVG7cSUTiB5ha6rKX8NF/mKQNmOfY/y0XkyedwWBAbVuwEliI3xqsVnkoAW278X4ZTDvcknbCkmDlLwQwzehEw5u6KwpKzL1dLpEapuszvsRFUC/Ehf+VvOG6QlRWOqsdD3j/Xv1KzAEHVuMj6Sq7B8qpN+JbcQWRqbrRpENFxSF8WWIeRqLYvyJzTiCed9M/CVR7/d9GSTLL6Ixha6TlveSdpHHjr51cX5tMVqm5dvVnAQbeqHd8afzU/2x+3JDSNc1NEkGl6qR98HEGIpPLzKDyO5VaFdSEWAua4zbpn+Psve1CblFuRGxsAvnIr3Ieh/UwkeSRtsuX20L/Cyt1sIvOC8VrsV5JcxMVliImoIg5C5z+7KQMt6/16dviiQbBX7DfhfPd1nrhC9+irf53y4jl4uozUiyXMgXaRAxRIswO8AXSHH6+Z0cdthgeSLKMwuWVYPAkuPxrwAgVK+9RhDc3xCCsofr+Va2cewyNO8XQRdl432YhCAZ3lbII9A/cLNpYj87iXR7etPWioSkA/Xk84GCiW61jEXvAZ5K+PwgGc09BFI+O4kOzPWWTDBOekWyN8bry+4WuoA2BWc4LNOdh9H2mfyLBFOYaKSlx4ZTKdrKEY3Uk+k8d+VeFVis8sCuHpaEAoXYkSo2GXGnLO+4/j7CpKtR07BEFJPHqDk+XASeqRXE/8MDjMxy5M7UL49LwDMddYWcR104oy57CFGqnjFbfK6aJVhHui8T42EdHwBmCWtEiokaDeRgdaRHOjTaJaD0+U6PsQfqjzdJkWawyACd+pfLHzvJfYDIxlGf1NADLuBinE/awdF45kJYhAr3vLwlrjG1vsVMtbG4JsC16lFR7S/9x7aKy8LyrFmE/FcXNyoz4CRR0DbZOr4QXaEDSZnRrVWFYhBy8BG6XTTkJ+AcdwHcA+oLwnWPRjXj13khbGO+CMVFWcsI753iBoMDeGDQAlWhj2Yb52+LoVmE2fhES9Aw0GiLFe04cSVSq+Ici4Hmatk/rjuvCBe8TRtBK+AD0m7hgG6T2tIOv0pg800T04hsGMjxyN8Zh3Xd+MnrLwoDKF1QOyUDTLBeEGrSZP++cb0QVNfC8x2AYhz2UXhJU5rhhVz5A8tIBprx8QG3NSUxwhqX8NxrYAFoWBufnFS717asOWruAlb5QEk3v+Fl+bKDexHcXutlOPZY5l2c1yCTkN/oCzial0aPnQZsQaSEBTFhOzBo6k89XPDV4tZgfKKh2FI9WXqSea1EBJQZ0RSpukkCcCObTTmCGdGD7zQYxyvp10jcBWQcrVNRNwox78Kf3loEi2V7r3Wt9ai5YcTe8tbuHdDWvDecENltPtuMaOWGMexRyjELL3TQdNUSDfUox0Wb7geJbs7jlWwU7XyMWnY9mXVkpi3spb/33CKRwPpztPcn4e0pGCs9FJNHRAL/1zN045HAUMA1WRGO6KhqO+gYJEHURr3YfjcgZo27bUQbzI+b86QyAL/JTWu8AP/cNrATfqO0ZgMxN2aIVskz/Q8oErmrZ95rUYUQsIs6W2q1VZBqq1aNMgRYfcTp7GpakgerZoLs/QSo0E7zXLU4K6McSIK4V3p/knjNU7aIDRXEUannsOugN15DyDOS5YtAWdVuDabiqDQuTLHy1/DvlpKQAzA6148xuir+5mVac0ID8tFt9FKwMzTl6ae89U6YELkklVyHL/oYtZnwvLhHLna0SBId+F+x0ZQqQcc+Ns6dArQR0D6BX0JRke2wwzDz93LLLXr9Vqdh/HovYQ8OP9qoT5boOQ4sBg6ToAmXNG08yC2p8kV7ehprjW60XskytPUo+AVYG7fZHg9v/PiPXdDvR76wFtA1FZYzyt0I1oNL/wz+iillTrfLv2QexMqY4BqAI7ezV5Zp62O4uNU/7ErEsd9ol/omD51vdHlbmCf/DMZCETk/lPMxpViiKFWDCRpDb04KBWMGaMaS16B00+eSa1M2Vx1wd76A1W+jJ40EtiU+4DwXaOCC+AoxtiuL4Q6KPLkR/d4uqsUZFG5wdISni77mHYp2jOQHof03I5K2JUJr7w+xgyB9xtorBvWnoxMjzLtZfPh1nznMCFudphqwDJhDucf5qmzqsBqYWUCn4G+oIv/uHX4QYl/sCUVAi5RTbdNWMN3E0lPp87o6b5EQVSHgjhOMTdXglTsfVuQsMe+wU31Fxx1osEudLD8uPBn9wzKAYYpPdz5kLe5UezynCZF0nRDLQsXQecCYZw0bJSAjrHLEabtV2yyXa5grPQ2D34uld8mps+JDBHlxC6nCoBHOaCVto4uh9iI7M+AulYIGgrrYMsfrstrgB3+0bmFxQisMv44Y4+jsO/leJvhnp7lwwd9KtCfC8aXNdISw6oYSO6Bq9jwTaQ0SiTIwn4ZEw7MydpBIYL2OQ4t+JjorYX/DjF1vxp9XXMXpE6HFyiFBs0v0wDo0nKB9mZu2to6gPsN956qIh8w1gIPdftD4+aJyZ8+nXzacUZy0e/qPdA+0femxKCOxBXWVq9T5BbyJstlF5GlIoHvhzEYyWwgJ2JVouFy/sRYa6dnREF3f6OtCgXXof1oUCqlBl60qQSgZHvzu8hAt+xEpor2rVnCdW72SHL37t2lbGjgo7Veb9NA7E55Mq1jr8GPYu2Y7gPt5C1/pTRmp2vnSejLiyQ59Lzczi5eUiHulilm/Otv1vfsxj2B4fzd6HxxMLCT3LMAeNrQ1G02w8jXRbAjb5vx3JG/FMVVt1jkSfgLwU3XUbtm+rYNo6gWpCtvA8fA7d/8aKE/pUNYrgfWqdiXtGSQpFCifMTSiQ53wwPAFXBj8bRUFtyUAn2DOMvewrhNjR9b4gGe4INxljHZOY7xLhLRqciA5g/ay9xRYf3r1Tlztne1uXzg+0H1c7Pnn/1TfZsbmDhknqetS1rEyW2rYZ/OIWpDh4G+G8w5Xn3BUSQ9+lXq20zAqjFd0oX/UGhLgH424Cl1/M/37E7v0i/C2FYGZzEvoacbQRV0P3mXhX3+LDgfuHibZ2APxJAouMCJFsyo6L75dernsKwKvRRRdO3H/FSBYawab4IYYBamLkDjC3MKiVGl3HRkUr1hPHB/KIcJ+Idckn4h5Q+Lrv94AniwS0AMEamncubCGfgXRFpyXxe+1GHS78qb6JzTmCWUUyhZgnn77unENMWjKNX6q7GKCT6cHlok8VTmfuNJ3/p9jsayffEx4ozcOHdMIG7MAwwLCq2LN+U1nkLewZWmkFyOi3+pyGTpM6Gny3yeVYNA+rh3xMNSLMMarz7tZoRx9Ri7+TFT5z8Z34UZJNsQBXnjJk+JHibPwAIIBHy10K9eFmOb07nQ/Bej2oLwCDSxYNGQr7+hmcCWNqt2SrVs9UX0aLbyEbfMY5Act86WdtUBxiy+BFR9M+6DXgFV3qhKUGd6nE09nEZvItpbsSBG9Q6JvQ0owQEIoWvLIbVIMpXJd45tkGr8l0UJsVPi9S+CFFFh407BdtQqUj50m1HVz8C83hKmvMrFX0Lwy78cO4LNO1Sy6LRIfU8E/p2hmivYCYZx3oywbQgdNicffG3K93ICyyB64LfjeUg4VizUmH+mtwJghTwf8ilNU5KxTBwdt+ynK+j/W6vHZ4dy7dilMG85NIQSDWErm71fJu/BiF6zSXcG6tgZwGEW3aytUgujokMnHmZpsB10UTAzG2aKNEkxu0qO3FnobtukKVIvPUInBIFxGGSNdAmxDV0yF2wuo7fOQ8njlPbLmi0rqWt+R15ARq33yzopx7kcBPCu8aVmhib7zJ+7iCdDLY6Ly1HE8c59dXUy3ox8H3iuHRfv+pxZ/A4DAqNrIjuC5FzxxSKE+IihWtA/BWi0y9oNyGbOqRpGRmCPV8m4vwJw0Ma6gua3Q1Px/FJq1DkqVOzWRuSIl7hBXVcP07bbm/Gza7W9sv2bD1vx4dtVIC3kOYQQjnMb093RxLL810tqGCfK3VIm+Rfxp2ciS9r4SJCakSAHZSzAQ09w5vJOzYNW2qlqo05lrPGApN8XKJZ6L5ib5ahTKG3BiMcQX0W25cLwuWbxRn2+vSzbcmgY347MPmmGTuXVZFtqt++3ngr2lwXAB4GEj2QzqqlHJ6rz1dg9sqH/wZ3m4Zm51fI+xW0dn+fa+e4EhK6TZ7i0Qqncl8Unkt909dyP8uozQylU49FHI0+MxSKln0+WVcoefc5CRO3u5nh994XqN2gqBygiP16hmBIupCk7F1MKWZiT17MJkHs69iCBC+yV9tQ2NIgaa5Jg3/Ms0YkwEF2MKzJouA+d2ajxJqntMmMzl6D+YWbkfEInsucGAXD7ysyGSWmKb5ziD1n3dor/AqOw+G0MD1iHyrTT0gnNXtZkDA/AzeBNtIe+LyyGpuZfH0lS4WdiQJcn9UMnik2ci6wA5sgK2SsNHlnyXyiwvgDvnG10E/KdFuSN33w0zmuPQoXeDZBpLx164Qtd+qRlx3i3cgSsDa3PzHLIMFWo/ZIUeH3YyIwvlyRtAO4p6A+Qsjg0qJKIFL8ETfBGmVkOCe0Zmt4WwM43u0wQN06gLnDRJdrHefFcyfRW+cX7Pe58ImeHMshPVOG7ZS6KV/Bza3uaFVRW5TSuDwO3g7CoVis5C1auISWYQu7K3HLCU5FH+Q8B4oPsdTYbvDVqidgXt0TVinJiPimRhGDmBcpxxb82oo4HhPtbYH169HxcyZjZlqc/DdT14BHKS24tjwfXvRiORV+LkBDaL9EJq7EG3dcp0O+npnkEAgvR0xwRNYuqL9W947x4ve6vEboLpmbnkDkL41hNdm14RKsVS7/WKcckwkeiB3JBsD/1mdVi6URMjdJFwVcIC/j8A7MJPDzdXRPBtPU7t6POXt7Q6bawRN93417efpB7WXkgfdXauq7yVNBGG3xjtAbPXv3lfMYwXYxb6xoLqKl71l0p8eZyga/Ag7b/vZ01ivkR1/BHEcSX6TGW5W27Fh5ocYNK9Yl40/CWYctxN2zE3RjDqd5KdLBgKLoqj+dcSsSFlImv/I5RdMDYWA9hgzwhHl28i1DyglCBvafnIeCWvuNZqcBvPhZLj74HWf2thF5ZG3JB52hXtL/UQmiIPNBi2UQ5W+Stru6iTT5O9T0A1EORbsQ3rKwSz9Gk4jPedhmsS3s1Bgd4DmzUwv/BuXnqFO7ICK145tAdhile0ts2mrHlPSqpQYhUsRZl9yaZCy+7wbu9Cq0M1Qq68FICKuS3SKCQTLtGGlo20qTOYQuwumteEr+s+2fwgHIcdwTv3ztf3utTGPTgG39+7i9ZsIz/zgar5pgStM9XzujQvKd1e2T+mcqP0Mn4DDFpncFrRiHPvLMDVsWR9eEuUUwHvhYLNItoBaEaMTdeHSYdhjxstmPZltM4pOXafKj4LhdpWlkKBlzr8GeBI3xnV2A/ht9ya0qNWllT/0mQCyaxi7UFlrTQe+CD6g9wHUKon9OaAYhjcZJ/8jvkHTUVYpDwMIyfpw+BxeC2UxpY3DUx0zOomvfG50dxzl+zdYuva3tz1eplfgUbtDNq9f1SWn7cWszSfEv8C/FuNLAQiiYxSx6wyb+p4hzlqrrPuZ+2v1v+Ur978D/eVrbOUIYdleDVOG3OQ8WHqJYBeQ/xNZCQomlxRb9oa74E+rcYuC6MS5qd5T5Ie6fzOBtOBXLj8rCEFMEwLwEyzqBw0quHiObzorPElG2+e4cJy/KmDTNkIMfIJlUbXW5tgsDGxLl9ZhHHqTF9OraNvRp28CDqOOtwSCju3ewfZvQpzDz8m1JAMUbRwv3ZL1uPnkjEONPEDydNI6b/ugwLV6GhsdWRd5efnCRb38W3/RAg8ABtgKA7hnPbUx06hl3OnDRthQReOYHss6SQAAIkS8bd8kBlHIrzpC/hx6ncNN0p0zWeTZe3Pe8MxJw2ydi71jHk16jLIYaxTPX8K6DDeAJ2KmI0X2gEFlbQVU+wSsO3USonkOyVWo2a9jvEigHJuIKkI8hUjbcnv4TYY2wq79eIEoo4RUJpYsTUOPJPE9HDJxLktn+VLsCEFDPZlSqnjKmv0og71E+KX0fZWKUh6+uZntiHgDdS1YWBTXK1SsaHLmP2DyPfpMjaT+TJUIrZ8DfZcArw+TZXdupGW/56rCnlkesl7NBZ2MScRYe8Wdr0zzfAXQKpXWyc5hnjO0zT6qltWwx4JLi4k4Mq9zkB0QtzjSgwcWRK2zNvWlUHWu3zYp442dr9gF6lib/Zmrkvk2UhaYhSn2E3QalZVKvkR1Z/oIh5vyupNc6ftqrg5oV6FMLLwzWlQj3fxqsL0huPViG0GmWnXOmnI7WINZb61cb3P/tLQ2hunBiZJJuvfH6v1jr9FiyWHh5W6MhVPWix892OVLRm7aZ+INalmK3jRFtdjrfRT+/Uck4O96kl+ZDHVwVq+5v3cyZ3vwbfp1rEEMkOyQPD7ise5DPEczvbCHDn83gkgbnPJjQKR0As6UtOkqlJdjLRb/9dz2qkH6DhANycnpK8Y50SClm9QGMhxi3BirtLKrzyk18G6ic43N2lMuislZ4+rvZUahjVtIZRzIsUdgFTbVuKBLuRGtWPID3BIH0zppDDdDMv05VjfiQN5ghg0BnJRLmg7z0c16JmHw5OlO7sVng4iOv3EV+TiFjUG3/AUIiU+OhUU6s7mjdymhIrT8j9iBcAT1kURnqhO6s3GkrzZaWW1MTmco2RpMDX4Ty3HSOxWl8lqe2Vsz0aa5YFVev47JZCbjtXWjYCjuy8fcbAID6ahA/lxXSXOHPAzMq8b88eEkYVw3ztFbUspPJOocDsG0Eme0kGx8L32j2LWCt2FxlZV/8I1wxK6sTRY9U05HeQPeEXPiot2vUEezDrUCLUbaWtZGbTNwl+jWlxaQzSUyhBQ6WJud8g8MRMOnQLQf0qLp2cGr7CrAnVyJynhpvULF6BkvSK1TmX5bUWi98ed89de2ZkDX8zgRathC6ELpfzIsafgtDZZerQVkwEAKjnLp6PFTonGARn8uhdlns9t/4NrKbKd5vtJOxf0fxfuNgHyEyq83zxQaq+MA+Y1S3pjkOTu3gGOuV9/K7tC6y1pB32PUVjwRof4un7WxrPkUw5h1Wz11ciR4BDgFU3Kt0RlxXn4NYlM8G9VY1UXTrdEUYYvdoyb0gBmM7i376xbh1KUhMqi8lpHKxc+ZtXROUTkbK6jI8k3zf30D/VbcHU4w17KenoS+tKTIyqUM6BLWwA04BNscB7Fk9ZPyga03yfoG2JXncnj8YkereX/cpMulDwHRuf7SaIE8Zu5+AP3dXtUr1t3ftCm2mFJirN1BjmYfPgJbChxxX8/gBHWlGKA4NKLYSaQMHTpS8xiSjvA+TK22XRYxzF1xnYjGgkVaoQOb5YCwXK6jVCNi57IRPB5jjFu3udDRfuA/9dyq3lJ9hx2ZGkRrNhMTF8PYem2Fi1+X3N4xKrLWGfsHxv52Uiw9rtDG0jrRRG1TrH4ycMRn/b/pmaHfA6YLV+Qkfh2VmUg+au/UuXoqQmfVc0mPGoJ76gtKG1xWAnSwZXIeF1xTDjWmAE//E51aBQ1xmbtmaWKj0Tr8yLjurE1C1tNtOeBMqA6pLkXOa1MP/DE5xR2k46a9zSwy6viU/Y9Ux4YRec2okRNgl47T41xP9Q7WvDk+3CvF8VJUBKcm9nB8cAyXjVbaq6CgGV0GLj7JJ1Os1F7bpsB9kRh32bt5x+LNqoA+gxTph2BUulYFq+2AxakPYW6og6PpWm/vcxF5S56Oj3DrLaPSX1P9BoYcNO2ICwbaexKYDpq9xsn0VcByefb70TOSfow3yKZf4WMXD2foHtYPWIbX4zmx2+RrSSvVp4oxGhPPRDeMgbOYJLOTVPrl8jNXUPif0Qwqho9IYv1v3o29yLjAxqcxLC7Mh9xvK2tplyh/MXMq4j5s9vkBREn6JDuYkRVgbbzXEw2vW5QmkD5GH65SGijVPmZ5nqjmaYIakt+ci3roKgs+PRbfouKtbiJ9oFrJ0g1JVWeOIvOD/cVA7dQx+sQNirQl0DUPsUydOkJL97mJYhNpCqbZ7Q9as1l4oJjuqnGr6zXYvbBKKJikWvoUQHALMquir/m+qFIzV0nskXe1rWXt0OUwm5G5jMoC8wmHncpnJSz40kEa3BItriD6Mf5dohxbLY4HsDlqu0hPtyCmTcdjmIIC+4uEdA/f1hPvvhOrWZTq/LVy0eXtl2P1kAtazUVvkwX+rKYeiS8T9wLx1blxCc6+7o8eysl0QZ1lcrEOfx1SEiRHedaqsJEpRHAKMhV8FoCi29W9t5MeOUaMa913kuIaY3aaB1hqHfABhJ9H7JQUwTLA8Ua5/WuILjdLVj6f4nEQ4l+UOlDk3SRbi44UQOer6eAdYxJ4DRwzC8Tc4Vod0H96lg3xTTQkeKYX5PRutVJuX8ddwHd/oZfTMrV8yGXSt2fE1Hb5RnLiycqjUj5rjKMJnDbFcrjnRzuk90T+K3DFL+d/dkjQcF184yRQzJqgy3kvxAVMOR0o6vcL5YrqhQKU8Wzpk6Avx/Uv/UgB5AtNQVE9idwhts4R6/RUYpOwp3pTwrwxgvuhcwpsTe8UGSds4VOlKfgagI1DLy9EAi+ZmIMuws8ayn/fsPJGobtgI2yEUOdPTsAbKuaH/7t3fivCbzxlE5lxVZgPwNqZWwqaHYkFhETROq1+DZsaVbFtrTYw1bJvKchitdeKtlDxm3bp4eEpTOEOuiqq8i1n77jTp7uk9bTR5ApHiIA/4ZojxN08VfyP7VpWk4R9Tk/eEeaCapXvuJ3x0Nb4gG/M+1DGcyvRAPCOgUvD/9kvnkAx1+PfAmlQqzri8OwJXSxQ/O4c+sIs0lInFahTqgQxEy3NnfcRpN8JbJAMPlETxtiXAClbIkIxvbI3HhSmzpu8wlrJAAtnkS3wuppUsZ9uXq+6vpwewSYa32ztwZ+nW7OJ+S1sGQcPaNbhrvPxlKeQwGfG/onkKYU2Jux2ez9LhRLD/vJwU4KNDa3lqSV1NZHck14X058LH3zCpKWlklfvzYd2EXLxEXE4UqmJ2JM0OpAtKBf1eLeIUi5ujrnqAP8ThBUd5s/GMFNjMGgniqagSXdYGm9etcqaPazMdR8EtjjjADPL8w8TgMtI+54ZruS1CCnTL2meIVSsKisu4e45ScLIzJKS8BEwYU6OiqpaP16zvA3tB0iJXAEE8H9FWj10/Uj6wHKbXKICyfM8iKD6am5p1QvR0d0ciiwcXA9Du6nEPA4jkUgDdJsX4T4o2075wFSEVcw8JTLr/8B7ThyXkTgZgKTAyDr5ll2taEDUK6aYEtDOeTyR/sYgrlYai50KN/DJYxcLfgqyj+uytEgAlHA9EQP8qB5e4bmx+wQh/1thjckZUyq8jjb1hMGd8H84Q9fHagVvB2OeMtuTR7CgYBaIThaqCAWBYszPp2D0Lf656eyk77wBHyHSKfa9GJiERq+utFeOhfmmJeuxkllzxuH59aTfGNo0QqSEXJMIvEBR/fHcUelmNEpMtA8+SMpnAfy6jU4QWoolX4yAsRaOrwtVzxgFo3mj4m/je+So6jHvqa1lrnkh0MFIETcYgrZJvkq+munclXl4Qw3m9WZSwCP7pgTbhd+wv68PDeZGPuzENVXQpqNT6icQWtmd+pvUg/F+fNIdwTD9m2G1PFfi1ulDpPu3f77Z0UPCzP8R+6Yte/8qRCXjEgHityc3EkdlpF8gnbyRE+73ge+Dk4aw8i6GvWBSYBRBdVMzYcFcaINhoDXOUaIdM38BTBc91OKhshIvq4Dfxi3Bdd5YS6NxmYVhr9ep2865jarUMZdsxhposHQcWcyNbfUv65bnYJydRcGrxO4K0ySy7EMqXyZJhQ5NdMjDTp78KqWiT+jWAPqnD9/Mz7HZ3sVi+nukfePdVZd42js1VaJ7DfguJqPpPFgjlB5+4r4RVkNwfYx32QFArWvA+wCy14au042qitvmnL2fhN1k7JxQXzBVaN+CWSmC9VJtI/+g3nRY9ujmakxdGdMMq9TWP8dYPt8WZQgvyhwPgIR8utqtGSDUxPkTLCu3bLWyx/zrCOdHZ2p/DJB0ap51/szGZpoWghjh2rzSsWRjY5Di4pE/8S4kO8EF+tfb/BD/rc/biHF4qIh4driEnxrFlYQ4NkLigXXnsOAD9m5b1Y34o9ITE8N4AfVf0w5S5Vc1xCrp7TSthO7VubLbqZP3qm7fGH1/siOZtIB87fwGDsrPITl89tVXRYUySVO31STN3hsRTZQD04Hj2mAAEdtGoviOKxtQ7GFyDL4jpJbWiEKPru67iaKPN9qTfjS7PvffCp/phpwQ5ZvSInfVOBCVf4dXt7I4gymPu38S+VBo7u3YHxmYGBxbv34k5QG+J5TW35mG9pIvDMVmfCZ8KYw7f8QgTvWqbkopgro+8iYcdM35SY3G/DeNqvHGyGhoZ0l/Ci/LrzhEbKIrawNmISBmvgZoXUFY7ku+xKPoKWdeslEKRc8optBhScna0jA8rDxXqeYnJ4QAZgagjOPJG9+oB9h3DDy8aUrEHJfFAH0X7eGZ1Bus4oiuhavvevf5O5gTYI20q9Mp2U+fY1jfj2JoNS/iKKIvDC/WV/iaXjrbs6mnNGZyORVHPsYePAUizEI6obUVh8lSolKAcZ5GZ53RuUcvNp01tiMU7BYE6lJSEsCUYNuVvL9VJaIhNwdfrlT0lVGdmj15gFLkXFSHxPCEwRnU8ZPsEz6JM0tK1BqE5xOzNi1V/JtEA9J2xunlYD5WEZSPEOA49pSoXaQk94pXBlwIkkVEhetFvIsiZHRSSn5cD1y/gSE0YCxgCI3s4BH4G/DMIXOMQidfAzPui55M2UEDPUTnx0kU1KyDu2CnDg+R8WBlfnTA5LSilfURZWoKmwVhx7+j3c7P8Uj3BUXTozgXz98p6J+Zm81Bak/Irp3MeGBjp6JNk8lGfl+px8XxCT0MzVVeTsIJ4qxtqZt6uXw/ZAm3s7ZOph9p6OcrTMKLmxRLnso9sVb8OBwbeoz79zUSx9gaI/0FO8wuXkXb64KszPnu8ZpvmD4qxI1+6+2Em0PHPssiwGPS/ke3MjwzJQVv2NbxN6uVsmS5nudIgdyij/9zTgwY44wqkRnoAYSCn3nyQst4pZvpRFFOs2/E6omj7IeCSPYmjOM+lKDV9Lg5v2Lko/JDScXmzSegnaFV31sHYdvjSOcNHUSIxQLY3GIiWMFkRoLLYypzgFIFH9lon6S8EX4os6VE1u8kRmmFNRsla2p8LoOY63kNFGlEFaMXK4gUY6OW+HNw6XNAA9pzm4RswRaeFrCkjOETkuQrESVeXg7iRijKq9AuMiNix7ZqeQHItW2vPndyq4KaYJU5U8C31OuqC4Rvud2OZl2KTNDfeiBi8YiZhRi2TyxtpHlfCgfea/4f2V40tuuowlkdv21ZOU+FnkM/YCfu5PD336l6uFSEwccaBkKsKUBWqXIbP7xtxRf5Ve8r5uvAKAt3XvoNGjUsugzYyfdE8T7ytj3jAgRQzQ/gJUGlXwvdrQfcYsy9Olehde+nMcnZY2PoIJ8XjHkrYtUH5vGKSQSnGHpqLur+YkdzfTnqNVvazFb5fAR1Te5LGrpfEmuVARffW1A4df7msId8maVB8D/rymcs3lsKxLTARSoIOFSRi/p8VK94i47FuyKHBM5iucskzaeiySe25sIZTWg/NnsBiH/XvV3UO5xCKV/Ae+Na30NFa3XzTQkk16Usj59AYpcS8wx2JbOUBq8N0CuECK4pbOdDUU87ChzvlGep7t2W3SeOev6p/6e3blib7XlCMjYOAaNucYbRZcHlu/04n4AxRlhOhm2B1Ji7dpNI6aHwF2UKta/l1BR1lpFbbcXTJg/o67YTv0iCmbTwoQf6c+dMFurPuz2zpqtG7fYs7lJwJsFxg+BX82jA0d+9s5VDZFcGHBWvc2xGQzFaktO5fEcHeG8h89tFHOmNpFehErPi5JtBBQWTWzq5sHLJrSvKv9iDrL1vGstECwV37kVzj0qSjpBiDo6ytcM2ypyfpajSlkPKyYtNA6D/9wXlRggwpUv9JLt39gSvDt1bKCaVla39yqk1XWOm3aY2IOnKjRBSOlPznV1rqJaDMEzdpltabKKnXhVvshSNg8iaAsDETytd+QXxiHK7juS8wyyCwLoZtNQz2ksa7i3NCXmXhPnv/dkISac/I3fZcXZo8DBZ8mkhWUpUi60Xh3p/g//bHpPB9N7kLUY02S12P6q9ROgQCHhgjamvo0VmUoN/YONMZN26ASjD/YIBZA8rUfFjioWuIm7yygz1+BrdwloTPX+n6b8mNAFT/Q8vQIeMZi+qnqcAId90hB0Th+oKM83ZmXxoLtecJqCcvVUMbhP3UbORAcVXYfJw10u2VAjQZE270fo16/s8AEKKfl6Or+8E0PPWV2ZpneCpmFlgQwOxT17dRZ+grQsJYwFwSHGxkQwz4hRdNzsx5imp1dzjaJSzgiTlJ6WBv8+d6XNQY3WI91+mtn7icrLKENEBTzMHxvEsKPLYDp9ez2lf8Li5cM8XwNABED6UMVlaosN0WyxnsFDMOAA3TCmnRtpH2QiAyTqi0oRjRRcRyM6e04NgkStq0bJZw/e2/8AsMriN+P3d6qD2tOrk1W/yMZZ/OlrnDV/M4DYuk00ZrfDnPdvZLOm/oQ052tmztI2mbpn+nDzDFVAFm7dq+ApQwJnn+i/rXWMzuGqrtY5DiLUsVI3VZ+FjfFubFsXHaLKXeI163ybawQWX03JZ4uAQ/viUK/3ee56OzQW5pXGMENKIlxmBhHStrYZXx8oyHIi7TWRDzoG+QPKBRrkXc/rUZLXb3LB/cBCujHU2a+IgvqDicPHQngioHslFxMPa0B97LpSF06czRkSToEnAeUifZHT7WkRoKTwIHYYd92RF6tEXPPhys0SEu42n8FDU3kWnpWrhJcUeLWFu344xRg6ES2FJ6p6b+aA6NduVYX971i56c+fB/32l4Twbh0n5Tg3KP53KPhLe6z5i8raIROtFudxl+A11hH0OVm7Da4C2jVVYL9MArHMlDtBLzcKxmdzZdRkaasRA2NGGQOfS2Wd2RgGxu5/VLHt/jVZ6d0c706fWTk9Z527uzsQSPSNBDGLkJdXb3HHAAwqnQyuoqv+NRmx8R7p2fq83jJmIqzNLTgSYTKJNH5CMmc+d8M+ZvxEJ4GG2D/XoUoGag9cpm7ModEQPFuZRRLoR2K6cw+Hgu66qnNQYRlSO2VTiMlmhV/fX4pjJIfoNEFgiEa0zSLD2pJ5dv9BHHOg4r3m5cQUbx8JHlUBYAr1R7WDLMgjrOWqFZe2flRy5ODzBcU3Ya6uw/XOv7tzz35EsBSEQNUQZ8Xkoh1Nqlanzfkf6LWteTi+KchCSM1IY3vWN9KCWFiEFrOPntkAf2b/5Oe+qteEYsqkrmjYAnF3X0e7PgWrkhBdqaxv/GlSgOL/VcA3fYXOhjr43vLQn+psexMScAcC8yO4pqnpWLDzH2Ovf39im+c6JmfYUoyAJxWcOANVV5gZzM9jkkCUkWMMvIUk785g+T9POx8umgQ6ORglwPAC9nB7F0OSSXxFFZQeJAFcmTDsnw23ALCoCUYv20oEaIB9QxKwBa2WvMHqLKC9fHqdKCPvIIa3eeOElaySARqOiAFmdZpxVOOMFjbDe64pW2QHm5isjvfwa5RfeSjCqoQX9jcZpYV8/yi5TpF87JH6pdZB4dPqN5XNVzerwHDiG0BpCsDaIkF/8sz0iUDMWtS6ljGzlo1SMyVN1BSHVQ35LU+OZjTcGraU9B/JWRm1S+3Wn5QCN6uJ+a8dJ6f+Wz0SxB/9dqbMYTLcsn5dxnSaFW7ifD80KtZGgiOVvxY6QM5Vp3WF7R6j/oPrnhvMOgGI8XAHu0DHuWcy+PwJE42YUdh3pyFlDCjUtaFRrUtOQodSIpUnRAy0wgnoiDRAHvuoEuC2sY99dBCIfGifWNJ1ipPhcIBbeJaNRoq1CzawF9mlub5O/s6yXyzhqe9RYQCeEvxfh9zEQjxQH1za/AG4YOfGgaUQN+crTHnQkkZ78CJQK0V8nmyGUeiZlbkb31Axxjqbj5SclV+NRMgNgFr5VwGshYQI6ap756afTxDz6GSxeHQppC9bxVs4rNZ1aiAGHkQ7VuAlj017hL8ko9G8WMGm26EOzzDR1TJza8SFCdFeFXzIETzg2huw4BBqTo/Lg9tfCk93EWAtv/OMu16WLPv+yert/2PyWlSseAmgIezdIZ+7obmlDngt5PIs5qCk3Gholearj/csv8ij5UTaetpsDrs13xJNDhlTrZLrtH2VtRRiEjF6CVneeMOFiaMcG0Rw3gbH3axPZ06VKL/NAJLUIFoYn7B14j1mN+xDHW8XohE+uP3nEavcPNGp/eoBoZ7Adf+qVQxGaSZgjK+e01l4MjLAgohKUESYtC5r9FI1HZ16hNeiU5fWFVsN5+Jr0jMjihOS5vDEc1nFYIzi4eePf3/lTcTe7ZQ/Tu5myzAdC6HfP8GVWZjpeIrHHROLpTQ7KAPnStZMMfKPt64k17AJZY6QzdeQYA+IhFw9Hp7vBefqe9n8rLY8hugtjO4XvbUE7UbjTXK5u2mZIa1jrNbjxTsIGsP4Uizpb2qq+ij8iVdwLe1jYnxkPyvoobak4VLNifDdzHOvDz1A6BgCUrJNqEoDBgSmKeWTD734cbEJd+90AlU+7g9oIEmzPis67rTjKcxpO1qgqOfvj66DfdSoB1G4RyYh+JgOKyqQHFmxJAGMqyMHo/S1nxnQv9X/c1Tb80hIU49SrhfJTvwhFGT8WJZlasd7gFUELLXLkR4t7pdxBEdaK1HtPvr2CgeGfI0FHDKhKuiLxtTlF3WlIIiVTEO93dA0lOf6RhPf/dtgeGXmTKFbZj+sRYab4sZjWzDNvlvL9iCbn9SC90IR7OR57Wk9WMjcb22d+IpyfS3BJDD6GJtj/AFWqGFpOzFcH+DEo/hjh1h/mSw/ZWgZwq4GPyGKJ1iIBTgmgZMG+JBxjIjH0MY3jEEyWQF0zujompPIO8vSM2xDa3FzNpofw5pEHVZ0i459Y4Sd7PIF8V2Hytm3KkBQ/mKo1Gz6f4t41GC/hNw25L3tDsX6hQNK9rs1Iye1541i+B9VMxB4NfwtGz7kZYe6RAcu7i6f+l+icGCa2gZ6teAM8tnNB9lnnTrRuNUz25oc/eA+/D7zbJ7EZT/GVsVyNBPykbpXuQD3/f9hazBlzPc7Be6pc6C91aJE20biIeLzrCiUMoGfm2/aNZqFvqoIYZb1RZucT7VdMciCRRN0zlDCTcrDTJat+Fz7AqkEghp+pPs/p07ElENrzQHBAvo1fNvUJ75B67VeZBJw32GOQbfkMQlpm/Ae/aMDhpUKHA9JgtlkQNSIGU9vM3bfhOlh1lopEJWE1DQlb9u5nm8+1DleBUdq7k+LCGcJW8honCW3uwG4KasjM+IuLzU5KqiG1I1piB/cs/y6DcTuL1tB9XKgLj64ksRflI10voPrZsG7YTADvEJPSPY8jcj/HydxDtPIHFn6APcyh1t45lXZcY/gKgxUltvo2Vx0vW0w3L99ARrjvAsVj6hurOwb5/+44Lu39z7jox2ZzegzERjDFegFBlON7Tqek1ImuRu6HPCLvRFqrWAybYzKAznyRVAF81QY/nTaSl2uJITmQJ4YTC4t8KZBMCMp/3ZImdF+XEsyMF0ehcqkA0w2wtGNInJnfow+fF/Y	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABB_ACS880",
	              Description := "ABB ACS880 Interface",
	              Revision := "1.0",
	              RevisionNote := "1.0 Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.556Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			iVSD : AB:ETHERNET_MODULE_INT_24Bytes:I:0 (Description := "VSD Input data",
			                COMMENT.DATA[0] := "Status Word",
			                COMMENT.DATA[0].0 := "RDY_ON 1 = Ready To Switch on",
			                COMMENT.DATA[0].1 := "RDY_RUN 1 = Ready To Operate",
			                COMMENT.DATA[0].2 := "RDY_REF 1 = Operation Enabled",
			                COMMENT.DATA[0].3 := "TRIPPED 1 = Fault",
			                COMMENT.DATA[0].4 := "OFF_2_STA 1 = OFF2 Inactive",
			                COMMENT.DATA[0].5 := "OFF_3_STA 1 = OFF3 Inactive",
			                COMMENT.DATA[0].6 := "SWC_ON_INHIB 1 = Switch on Inhibit Active",
			                COMMENT.DATA[0].7 := "ALARM 1 = Alarm",
			                COMMENT.DATA[0].8 := "AT_SETPOINT 1 = Operating",
			                COMMENT.DATA[0].9 := "REMOTE 1 = Drive Control Location Remote (EXT1 or EXT2)",
			                COMMENT.DATA[0].10 := "ABOVE_LIMIT 1 = Above",
			                COMMENT.DATA[0].11 := "EXT CTRL LOC 0 = EXT1 Selected",
			                COMMENT.DATA[0].12 := "EXT RUN ENABLE 1 = External Run Enable Signal Received",
			                COMMENT.DATA[1] := "Velocity In",
			                COMMENT.DATA[2] := "Current In",
			                COMMENT.DATA[3] := "Power In",
			                COMMENT.DATA[4] := "Spare",
			                COMMENT.DATA[5] := "Spare",
			                COMMENT.DATA[6] := "Spare",
			                COMMENT.DATA[7] := "Spare",
			                COMMENT.DATA[8] := "Spare",
			                COMMENT.DATA[9] := "Spare",
			                COMMENT.DATA[10] := "Spare",
			                COMMENT.DATA[11] := "Spare",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:ETHERNET_MODULE_INT_24Bytes:O:0 (Description := "VSD Output data",
			                COMMENT.DATA[0] := "Command Word",
			                COMMENT.DATA[0].0 := "OFF1 CONTROL 1 = Ready To operate",
			                COMMENT.DATA[0].1 := "OFF2 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].2 := "OFF3 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].3 := "INHIBIT OPERATION 1 = Operation Enabled",
			                COMMENT.DATA[0].4 := "RAMP_OUT_ZERO 1 = Normal Operation",
			                COMMENT.DATA[0].5 := "RAMP_HOLD 1 = Enable Ramp Function",
			                COMMENT.DATA[0].6 := "RAMP_IN_ZERO 1= Normal Operation",
			                COMMENT.DATA[0].7 := "RESET",
			                COMMENT.DATA[0].8 := "Unused",
			                COMMENT.DATA[0].9 := "Unused",
			                COMMENT.DATA[0].10 := "REMOTE_CMD 1 = Fieldbus Control Enabled",
			                COMMENT.DATA[0].11 := "EXTR CTRL LOC 0 - EXT1 Selected",
			                COMMENT.DATA[0].12 := "Unused",
			                COMMENT.DATA[0].13 := "Unused",
			                COMMENT.DATA[0].14 := "Unused",
			                COMMENT.DATA[0].15 := "Unused",
			                COMMENT.DATA[1] := "Speed Reference",
			                COMMENT.DATA[2] := "Spare",
			                COMMENT.DATA[3] := "Spare",
			                COMMENT.DATA[4] := "Spare",
			                COMMENT.DATA[5] := "Spare",
			                COMMENT.DATA[6] := "Spare",
			                COMMENT.DATA[7] := "Spare",
			                COMMENT.DATA[8] := "Spare",
			                COMMENT.DATA[9] := "Spare",
			                COMMENT.DATA[10] := "Spare",
			                COMMENT.DATA[11] := "Spare",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			almConnectionFault : BOOL (Description := "Drive Connection Fault",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			almFaulted : BOOL (Description := "Drive Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			cmdOut : BOOL (Description := "Output Command for VSD",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsOut : BOOL (Description := "Drive Commanded To Be Active",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRun : BOOL (Description := "Drive Running",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRunning : BOOL (Description := "Run Feedback",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
		END_PARAMETERS

		AAnmJx/x0rI57VRCuI0EgE36C/fzwVnhlD59n6cvhqFvZqyOCWeUXcuvMCaldhf5/fLKY8a+geS0HY3uHpjE4vu6DZTa3rZ8VaWEA4ekjvfjnVb7cXLhOD92K76d9wy9G29FxRdBud8d9vZTkLocODTHh8IIb+yrs7HC13o5alCJ6gwRvkij9Lufof2j8SaQmmKSb7MpiqJwPnN98dzhbV7ecNKFP3iIHxHd7Xg1SIjVAxBXZVJx5Eluh/5tIFBGikHRJDen6JB8hvwnRqvEghem42aGiTrtsrhqYAgg91bsxjHPy+FYp4zjPVVGF5DXM3jglk4ECvW2n/Vgv09Y1kOwSHq9nbTT+Hmf6DWCvvX2oeIZN5oDfSKVKDouwCc841+ytNSR97tPP43p+WQZTPzNqQLzlvCF8IQ8FctwESsxcKASwcax4F6twmd7fIlNF2t1+eEb8pLwFvzW+GRwRU4hvXN989abxDV8CzDNbU2EfQR+RjyTp3/terYE3Q6DIugfnd5V3Vo0WZFVmfLg0UsJFSqR1bCWcquSm1tNd5sTIYmZT0MohIcKfbcXfpJh0DfRQIb1ERVYmjOi/EIEOQkqcnZK+wi9vxJzNazC0quHYf11npetCEzN1zq4kCh5ZzNDH0RmdL75QojNA3BkpkMm/jw/a3DbftJN2wkxaWRNIKiSloYteTU0fg2vm1uS7wi+IiePtxns0AktoDuCPo7B7rMvrEJsvPM9G43xDcwGIIJXbLUtDVCVcx20zQWeZYqR+wpVvQTOMxUr2CSfyMafHRxN1Vt/V48hraGmp0M5rbdU5IZoNFUOY/txJkgMQvzqwPqcWyZd5RjqjMgAG9PyZ9L6sTz6KVso3dlm5Jl6NcBk/5pyd2pSICtOSi6NlCaN7l8y7tCPlcFtKuhRyCvez+sWPT5ESc/I7ITlHyE9Jecyt9RhN1LL3SoqqU7+xRtqRRyeFbMAc40YfX7bEWCueDlImrCN8dZpHXM0SlkkD0RNIZOajU4ScH8JEpcFkp+7glziTSxrB6FRC4jnngXCbDVl9rO7XewdUMwsBn9JPk1Q7lMvoOEkXp99zVem0+AisHDMCjCCp5X/aheeQ9FSoeMHBafERAzcWPHhlTkR/z+zCBnQ/8o4AOx+bMYo3hYTfJqolfUuJXirL7luoof9N4WTxXr1xPnvBvakn5F+0aDn4UpksDe3TUwNDTtzG7X2DKUHCz+MKHmlD6biin4+SIzGfdsyL9ZSGvw+pmWgLehhP0Ztwre3iO+Wyf6ggRZCGtzrd5hzSZ/iGh1hVK3K17Y5kRWJ3ow2JcsAED+so+u7Cq5sS2pE9bb+mP8he/AVHGdqyW9qKUuWFAQshvBE9BymJiZHe8USfwSuqtYyNFruQjTh2HqywuX4O+T/LgWHoYAm+HY0xgcAcJYM8yc8Xv7bkRG5uzV45rAncKqqc1z3gGLJd4Rv9Q3qJQaZTjsxNQzlZcqdNUqqWbSVLnvgBDXSkozDI/tZxpmMamGWN34zg57Uj1CWSrkLelSBphZVeh9N7vAiFViShBxGRMeJLQWWeVMAQ3khWa4xn3HU2/FIGtoSiZMPC37iyWhQ3v/tx3CCia1x2uVwMVtH3Y0JGGk5tYCHKmJsSgnpM0oA9Gj+N9ehHoNJGDkkAbyEHv9HVK1zgu1XuNMnNkAGa1a4ewdP2xEkKIv7x7PNmiGIdqCo0PxQ/bVGp3caCCzlOeitE2mRKYC7kosBF8lQVmgiJxkSiqV+uMr7vQCqD6yVKV04rwQf64TjghCm27vjMM426XXzR/CU9GtypYiTTbR2i7NPTZpRFzMYN0WBx23uaUdmhi44LjPc6O2tSRHS30bPVyY7FXzZHv15SYH7J/RY5q0P5tZj87dNPQn9/IJLsqUf9uxeSmLPhUCeW4UAmLCy3JndFPVFGlGb44rTp+NhvwHSG5r04IZF9MkIb7zcboxJF7JGTfYz/VR+NIiYYoJsBtQ3HT71vPbD83QMS0BSvHhL3e8a/H8BuT23oJogC1Bhkyvg2mVeQUY2EbMg3BsENGdODM9ciqhQHISzsnRaEPgdg81ranrjn1pBMHGwHIuc9u+jLhWcvKsws6AhqsQ6aXo/77p0zJkz/a/2rJzzf7Q9PmK3aIv+hq3PiD0GhWzBnijRp87q2hxhmuDQI83042766zRgyFp2EIS5biB1X39ilrfYg++IfHpPeBHLH29Hyk7mG3lVVfEU+y/4RbxiQl6ajS9ng5gXRQuxSSiLqxDo/6a8Rt6QyLMCdFEdmdnFxxBMKUAGadZuHa6FzjdzXPhmY7m2Zm8ioH/vSA2bBMygkrwE3AA0naqDaNIl6b4gRcgrbcnKKOqKRtr7dSbeG7SkFEVpZi/Gg8xUZ8UVhykPgpk0iccz7soJ0o4f5GjXn9CiCN5J9CwTocEKxHXjh6Mm5MDaOnSooJOilBp03qfpWj+m514EEtTzQMUbSQj6Fas7va6A6MctSRMV34JGSCDZGEWB4BuCaZIGpB2aMMVpzhaX54Gas6huFiV83/AzQZXN/9NXkLOBh/k+GpzhDYTQsKleg/4q3JlpIkKxN6/HNBIWBsSicuDLGPLVnzpNRzoaPdF13JWJX1IITbAgcYjRFfW/mKmDaKpUma5/+quOwfA7RiZe18/JRs1uM03SOs4KwXJe09VDv97za+BCCiXKhm8Da7gTj7Qa+J6FYf8voik4XGoPduFD855vHytefCarrwAaG+Z296Q0dZ5ZQhz/4QefhJtB7lWqYVipb3nWTV0ehC2PpY7icHwZFDL1Zo5zkgvF3A0yZFRODsWRkp1XGGhmaF7N1F8eyT1h6MwUk0q9LfKlN4QOFtZqSZRVPN+9Acci4xoQ6L6hwnxFRz6KjdDrr/ubQHh+4xitRP3yVgPcCGgENds4m9SyW55IJ1qvHNI261eSoL2ZipD3SyGHHrnbuWsqAfj2Hv60uwjDJ9Fdf9yeBNmKx1hHm8D1usIRi2BisVSmDy81kPS0PL0vogvnjH5i1bmVRiiKq8nGzRdv5XlVpSCmTHRcTNkLfn76LhuxLilfrJ7ur5AxAhDK2sp6OZSLhHezqK3dHP5JMvlY/kEJ0kEBPlZhvIkV2xUjshjoQSeva354ovmKioHd5UQBFm6JCEdKOJwm6zSXZoEjQVZrJZLLTOiYGdluMdlkjYVem/aUw1b8erSX6VP5wsG+yY1m6ch0alTwpUY/gvyjSumIbfE1qSVAGRBtxUnLR59v6ne5L9dr47x+4WVUQXBydbMg4AKUp3pdANifPBpU1S1k3s3A1ijv5LAb5scXbQKCRkezi6M2X3CLgqDSNCUtKgaQ7PaYtTXPILCxgznrkFSKiY4TKvoBPB+mYzjCAaOxYR/B77jtX/RGkXUdfN2dUceahga6k4Ce3KL11ZmS22OfQ3TOYx3fgVizzKVtqeoEscaqjUQfbJ/ccRzlj6dhez8xdzryaMZAy3lTixS7Ws+/vBK9aHLriL2ZqbglKdv5P7gz0/rAuENALq5xsE14J+dR6Jqdd/DWCmxHtuxMIpMoUUxSPQ/yYn2dbL4W57/54Q9PF+v0/koeTJRbl2yKCBF33enFo9kLZBo7rT0xEbWN+QSpDGmf1RTKwLSoDir1hDenrds6Aagnfhdsxgy2QSzwX//YzwZ6rLepFkifAZlQbH6W7i3bUo93NXJkj74Cq+wl946/R/BbROVD4dJ4iRKHCcYUe2mW+0cJZUc8UI98Lhd5qCWX4n7OCHoqp5Fdg7nGeWsNy5YXOlmTDrNZYEWsFtkU8SpgSa1u5hgGzLO9z/iGgOr0CiV1zxn6aintHFiOenxC3OCvgqF+mBMt3jL26XcXdIDPoktxIGtdVZvrB85at3oAdHV6J2CIlayYwKVUpXATrV5hYk4mJ/aiBm7ttzryBCy6UxxxAtTG26yVXf1UWOknufjtxY8bKep+VPs9rWgdFPinW5VQbPYZN+UnaoACuZArdtgP7K5C9Gu9AsO9B5V2EG4VQv0cwOSDCIxBKg++1yT4pdzZEOYFbTF5p+KQuEZdNk0YCMqjVwfYvHR6ebQZrHfo0HYYhejzDwTmOuUBCo/1gCe4+5MTVskq8do+Kl9VFNPyr4YmQPdAr51lQA+5I4aZiw221G2Xhc7/uDAxJPNh6xfN0ZDn/OKCcjq1eB3Qq6uzm2D59lyYIUKSfQhVWtWq4C3uCAJuYpMS4xiiTAZ/XVn0Y1PtZQtmZR1Cf7Sb8D90pAogHlEPTyYtczuZKVNYqzRi939qvQbohfeGwtMfxgiaW75ulOmBcVq9ZUdHgrGgF7c1fiXBf84Y38fWunmREUCA7SzybYiDC0M/zcIFlukczvNnjldQXhwkRGi5h3pT/RMBtE5FKwAjdnwUvqJujuOr5QmPicl99YCvnywMw+Vgg9pTSCmxM1jH0NQ+g2OMFh/m7z4xdxrzlULIbW66GK8ubDbv7n5n99ufM8zQrB0h92lkOEYzPoyeiQMGr+fvKLMgicCSZyLhpXYIS9osjJ5VS+fe3o0qLy9QzMDkJRC+M/MOFOF23zXnNCQYplAxaGHiICpS4MLZU0HT9Rv/MpidendvS8rfpEVZTWvTG7zp7PuwpUrn337U0Q+Z3fi/C+VewI29K7ssbXv5gp/Jluy0uayzPj1ns/6Cs6Dy+4NLIy/nAavZwsgbkF072cnMmiDSZZnDhMjsijfHD4zW+hdhahmGdEx8EVh76Io34p6KN95hzkmOuYgP05Hy2H1jLPobX3nQNNIf+Y7632bNF3ZyUUPHuDhzjgQ5ARhL5zxCbD2Rrx4kguq21DyPbRuhN4oN05rbaxce5n394CibIiGcDNGabuPWWHeUa6pvLjHwqzEANM6XaZMbFz3igYVqGX5Qph0pEg7oR0tgKIkeEYS5FZJMA0OY+Fvz69OBhYytTSlBRLPb33yzvjv1xK7WX0D9T85SuLxsgFE9MdRxFpgnaNxhQYHSQ1KQNJnjpgtkvlxjs+/Eb10cfmPaRmyiZwAqRnNTCTkCcV4p2YPupkODIgqbvGL/kYODqvR1w5VwvWp4ueJGk8m/z7jfQbxHpos0L8gyn1+qJWDWAbgekie7RkEJm/Y1Re7JL6Efwm5OJg6hGmKXLIGsLDhio+Qo+XkSeME32wTwvZkyXO1kS73OAGbtcw7gORzsyZj7lf7otbceLRGKy84oACQXZxqmGSlH7KFjjuI0KcfcQitLOaRcAdDTHANSUsJuTmG3Br7PDh4+O5nb4mmPIZyV2wW4FMTRAVX7+Rfc8fPJ43NATOKZE3xOiTXIkgzTXMUsDCyuKjLMxnMAZH1tciL2xG+Tr+hxBnhSdzbV0NLD3bORd2bbjW9AAHvl7VFzS5+79aR0cYbbctzTqOuscKEwhFtqJJ2V9WIlEIOWH1j2h3Dq8vpunTyiON17ZKRFAVnnEpEqmXHYtj8cFe4jSR+0KpJqRBYcDpxbv51ikE1D7Y99J5HqEG5alognnjTPnIRusDKs5y3Tup6GLzqOoBMy1JNdTO6L7Pz2PcF5AM+WLwJqLd6buZ0vcfyQJrNSaKh5TccKErnksXYinWetMZYW6kTkxSPYcXHJXP9scAMufExxjdmdti8q1glopYD1ZDmlb2PHE0YkBB3VLldmqwE5V70kn8kj1vURuIvqtV7/cXEs+bmrPxmY0n89GjfEkHtJQN/g+2DIHir4qtIvoVLpRb6gH6SHDM+FbA+oDmoNwKXS27k8bIHqZITTwaSr560u0u63iYcLmi131K3KE1jK492X8H0CD6os0I4XdPbPE01g6oZcVPVb3BGxHY9GfN7pNcO7+/Hc+vVXFSooKBc9s6DzUbyqJ6YVJMAiBQRcsfMXtHDnxacuBI/pq8s3/F8VPx6EXhBGO6IuH0z5uwUwpvZJRW5WTMPhnJBaQcGHL1IUWI8YrUnWYboAEat0LDkHV8UyvNKBrgCZhyOcOv3j1lQkJ4NxHltsbFCI4/i/2rF7A+tAOZ9YQxjYQQ6luXp59IaMrot6kPv404rrUISLMri/NFYh2E5Z3pdDGjXByMKQMt9h5zBAD0yx7GJf94FA4VIvT1BXoD1J9QVN/sXqUiV3Oa5niZTR9eZsXkvD9a4+4F7853ZUE6pKd7xxyVhIe1yGIB4ZPCCbUxn4Yj6DIZFXCSVOQ7J2hpVoQip3wxZuwcfvs5yz4a0AF61G5S2hix3CVClJScJ3OX6iOqJkTV4bPL2Eu45N8AsnYmJn5fXhNUF2E/GqdosqvtOBha36JrGRHns0/z1KqfzmHt0nfKqnjnJ64TBB5AU5GUUauDX3WhaqkKATkHyhqSRG3xfpGMnhVQAnw76YgxEW0Cvsypd60Scr8Y4pFbm7I6lwySVk+cS2Y9gO94VYoIT4zKq4pDMn4Tgk1izljyplfwKVGFF8eoJGLz7Ca6XAv4G0UDLOhVJsQl+1vqqmtCPqPfkWGZviN8n4EQ5UrDIIn/ex2sfJn1NUjd7bL+7Iaw0vXsBEQMR6NJ6h5eSQfSs/UWpjSpeIsrcUz3jImE4FyrH2Tw1xl0mvQQFnf+bSy96bKQuu8focQijvYrg3aW77h8mhUR9RYsISnUBKoot2EVk6laOfBbXFirurJg0N/EP5u8TYuQmidlQhHuIcBK8vclebYLm+0woc9K6vxzPsjugsmyy7YdqcnMDdGQlZtE35LOW7PZM/6WEmEKBHH5vtfibKCxJynX34PTa/3KDOt+uJVDzKdiTUKIdgV4FkYE0ikF2YfdKRRsxVKyb8mF9Dqod05q5OrLrIzovWTUAFi6tMxerRcXQjss3mLxaXQBr/bzFM1mfhuylfowZil3zOlXHrz3LRMxyqDlXZabORalQpS//V2BRiJnta2Qp1kapUWQnW8JLQqU+0LFSNoXv3TFz696mc4JiWQZeLLePikAc2lbOhndapVoVlDSii/gJ4nni7mSEga9q5qfyswPCctHGsp/UpY68KtRzd2gqVow98TzkEFiusfveKz+wJC+mGX+t0tEvNzPfsCyQq7irS3ofObvL5sJ6FwwqLKasgCCBPzJeAr6/OW+G2C2sadyBlU5Z5O4yiT9dPWG31qamWheUk/XyyG6oDo983R1LUalu+FMXE5zzkYHPoYlkQs+1AHxQTbQ1rkbGFPv9t9saODSbw14IqANW9w4VWBLEvgJjyq1Ucetn2pci3yZnWIT8mrhGbRnmNEMtkaXpnzL85pyGafYKDXiY6ZxBl3kRDNnlD6yNBN5IM+CE2GrmdQww9I1FJ0P+pHIx2kTElRFNmNhwHwmF2BBZG2SuPaSi+bcKPFTAaYu5UH64jkBQI/H0XUQI8Bafr13uigMt58AzSpMAxy4Ofjd6ST5cPj04vAjKBHwUSVGN9RxZvxE4vn+K1ctwmUuxiJnLlKn6HbSxdC3z8gzttVBOZpzzNSsp51YdiGDoh2NEBcENEN854VbO6RuvRTdyL8nhcWZitizAm0hFIR1U3KN7fMT8kkd7j7khXYe0KGC1m8Q7Ee1zFt/navl93CN18FQ+jfrNK25UiLF56cLx6i7I04+WXZufH6hnD5qBQtDc+Q8mx/W3Z3A4roxrWD+25gZYZ8eM5wvPEXrwowyffq+ZQLVblqFqQYRJ38QR3Och1jmw5xa5RhKEOXc20gLcvwGFZ95eH/a1fyE7aXc77qW+DII+ujEn6BhUccLKUHhfbpxM4csrb6Q7803AiSd2rscpxT9RIif6/+mKVxCuSsDAzyZ2BrSc3Lnl5f5QSQVjvnt9a9Yzh/zSc9ljMik4MTtGTEN/XGLd2BTBjsRHOLURA/v5KDwKxsCE87zenKnh/mUt6b73VILbDELI+1NuRp2pTwWTZ2oVlcscT+KDv9vClQlheR8la2A66QpSZYezWDOfatyZSSrHTcsOAdU0gi+qY4blI3z8YVEm3weQn48ioEEJOgOBwHoJSsQURUsgqS9l4N27tiCXx1LZQ2uGKSb4/u0T3N/sJ5JdzBptrZKh6CASFRGFQe3VsY9PQVjPmOgKIWhKpu47AuZLgYS0UQNoBqHZci7E/jLS2MiEgyIfy2PQqfbgpMF2bzg5pinETKWVt5T1gohncf37jXxWgUaDAymSgg5LNTyHrxHNMk9NIiv89axlu5x6WkLcpQPPGf+JkGS+NmGAKm0bmRdlggrkxu2tgYpvvP/3cRqhFdscZ2rByK0BCgmfhdBkWT9rMq5V6MUulktxmQQWK7APFneFxQ0ZSOeAvYHMyoibSDKLtRg68lCVqtUjgg432VFVO0VeqJ++HFvQLb667MFydrov1iQvGJ2WIoWFtLnN9QqJjKRFPDgSDD6QcrT2Da3CjDxfXTceLubdMXOBfM9xioD5hudshwwqkWB1JL40VvtoX/+EOWEsq9mxM/cysAbDn5rIY+d3CQXl/JV14HZZCSAULiAw5lhTUTFYebaCmqqSn82g75cxS++ItHBOdA0GhOxRxEly4ACzlzdMZIAeAvvdzWo1SMvdGrB7UPwgIPjr3FBlL1uHSMh9EnU+8L79X5tMiaW4KfBwuSnzF9kIhKMITlZUezi2MoARIPmabjDuTpWRxJzURo/WtjpvurvA+zrbRnmjRysOHFDZNhgyBNn3OiWIXujp4nWY3v66EJWzKkf/737awFY2vMMqy0Hk+ronCF7deNuLReiz9Yf+KpB3XU2zVg6CmvkdnvcK02DiYOZ6hb0D8MUgp8NLErJem6aonhwMnCU4Eg/O1VrglOyk8gxFcxcflLTBVLOvigCb71oS9W8J1hWVHkh9N7oxf4+tYz/k0oc2/PMEFaYWCyHZThQHfWRFJ511EmL+Jnr54pLeD9LGBk17xBEyHBuhEW08Ocih1sntDx/gmbiSF7iAN05HP5ObZOpHPNK41uQjLXSAQug55jbRfFDoDwYjLDSmJpy2GL8q3Ws1H7TF5vmfovVK84dJqfqBmUTVfic8QREzlJSjdonWq4ZF4HjgQLncJx+lKAMwX+v4YssW8n9J2y10KgR+kBzmI5vAwHKakjMYgbZRoSciqFtdqfX+zqBDOOh3FRWcX58Hpt6ZywHpJYRHQyv57Al2NYOwm2ESfTIVdg7FntoUcWGYj1pS9A5p7Mnrz7NuxY1HSjgvkfA0DUNepNxpQu5pxhDdl0x725vs9pwaywWzzVlUeRca2q0ANpzoLPEHZL8cBhWZg9z2VYtKHPRVPAjR4tr1pOtIwKcbfgzEPOKECHqaK6jhVnZQ61RS05lA3onsLqGd4XoPz1YJ6gsMquUI9YHzLuk8eAunG/H9juTU7rnNs58REv5xrHGaa6GRzCQCnGN39sKeG02pJs9J6t9C8LZPeW64gruO4bQDbxP0AnPQ34AsTdaiVvxVqPgMted/ejd3/Ci4lBec7NScWkYuYmQK5VpbjkiUiEMZHRpRoSb30slfX1o8bwe0ovz2bVJP3F3HgNbaZPD7XWjGusxNebE5p3QIFaIabFRpKrn+t58T793XB3coCQYzkgXvPARGPp0nASeC/lF/eBXq9q9j0SFclKxpU7hj8L5MR1BOOKRltDlRVcsmO/RelxqUqlVqYk4BZFaZq8M1A6qs5+xoNi2Rmaa+bukkCBViFkoGT9Z3evHQNNOHYFYG2XnCcusI9bXm3wwUTYaWMxhXXE83XKi6Hk4Uzlq5htIHN5VFltL9yC/TMPkbuW3O5n1JB5F6vtJMob5jBwK/XxYEVMn1/4WguvS9M+DzuzoS3qxj1aKCq1FZleyyRdlntRpnraA5nYqyaDtZ9HWOjXT3Uu5PV3o9e2bb665ExGnwjGMnkRf/4CF9O+kaue8Vf7G7u7r2MKRPCJ+HeaREBUjXez6ZY+viYXntvvvIh9zKqPYvfLt0aMIXm7XQkNJ+XGW15L5msrt7HNtNosaOU+0P05Jq8R+OLpSI2kORom/CIoxZVL6z/F6v5gQd3se8DrXJpXJAx3gtUKbIev0bofP1hm0DilEyaKIh/EQ3P2GusSV9xCagEWzs7MlA4fMT0y/EG1qmJNEDCyhK4jg5nV8wG2r1l4sqcwfxNfCczG4laARSrVlJ3foZmgLcTuV7E7Aw2R7tN1F6aq2U+IpKkj/ibiKgUQ0Osd6bg7sLwIx/nYt9exozQ9x0KspG7+Be6LjZnsQLvsGxznOD4ii9DRhEqlriCBi7Jg1IgZc0UHnnCxpH4OFNfBqA6PCpAMrvzEcLECglJcaKo0K/qKdkz34yvpOUdbPDM4Yv4TGq9cytrqNDEZmbcfM/QNDBT/Msc2Eoxy2152KmtUR8E4ICotnvWT/SotkZ8RWJFGChLACBgsm3yzQvzONpNcrviUYYiWXDCGVnMniu/6irKGX4/W50jYPFtWOnvmEUCTL+AgBXZEZnWP57GbLAalUJdK1PhFw6HIeI5z7QfXk7N8dGsAMuQKUOtEsZLoepMMNMrcoOm4Z+iSCHYn+/2fqfBxCxyK4rGRzgMClFDbs/KhV/J+V1OslDlib6pZ1uQCn5+B8gF20Ir7/Uj7z6Kd61sO+484qLQQtKl3E+wfFcxmhkjMRdufS16+hpXcIT/sfZz8l8038zaHRzH6BoOaxr4ktTuhQCqpyaBGCPaDJofirfMGlMMm2fLyk3Du1F6zG7T/SEnC0tt9D/i5HIeYH2++oOEBs/ZSfTJThjD3Mx+RUiVLzhFaH+Z0WsVYZ1ns9IOVyf16lyEv0Z/gd6pIDJWKuxI6GuzOH1hwzZ86gytZT2KMCdrzYLRziBGK//7ehBcHfgOgSng1GBVLr6KRM9HVSG/4rDKYxAHeCe3pebkK+r3zVaogdNUGb8mNg5I2aTiE68DC65eNmhVEAM1tiBqnplhcWB13yyodwQjPX0NJsgBHfzyIo7utBl5RKcN9sIflF62SWPH39hl8b9OGRjmN4ZUy0feLIYH7V+KvwjerNSBv1y9+/lRm0d15naJsCwXOlnt9CRM36Nz7SL99F0edQh4JebyFz0hzJQzH7d4gXdOlnfja3gnXi6CVzNRU1WEEgeF/JPT08NZHhGojajFWWPlbgo4CsSXAgkR3igITlcWAEKIkbWjCGjiOL8BJpLP6vrzL+ggnmiaamEj9zHWCBWhPPm54wIEOX4BCdz8Y1/rFS27fUBabN517ns7/LY7Ei6ME9V8gB625+LPEMTQYz7nOhes9TwJ3pAbpCItRsqnIgRRxXczY9ttAJnUPwnqN4DBM/K4Cpyn3FqR0zF3nQtC2HhAEKbYGrCTq91tuSeA8OfY8wYj8g3VFQiK512q+Ff1Rl6XqXeM7ZD2xJf+8PDF+r4NpZcMWjRey5uKlR6fqOB4ESghQjLhYduuKsfcX57jTxy2cWYZnnhRWBz2U5HaEVuOaToEPaErkAHNn0g3or7x3nySDnz1LrFT0CV/YmcTploFz8NZ/oIKsBvQsVr1pj/UdzezvKbIVGw8BfWsQDl9xcCgxN3MvfnwOrN4p7d70BfoDyYT5Ne5Q45kkDOSmtZhdJa7ZoyGnEMcwTAGU5TLGIR4IRGYa2/D6oBlgIjUcj5nlPItPPGqxiq5jsEzIHqAjnMKlDkSxeyUzO79V5urNppkYAKCkkitIjbORd745U5BHOLD9uUNrTd079Sbpocm2fwbDVTHd62ASqnL+OfztafXEDTyEUcbaZ4LbbhomicfIfA8mPN209+9uQPspeOIPFyIPOadbaaOgJiABtF3mR1EeH1E+M9twV2hKWeUzLcxlqjxzuzKt4OGdlSQeXoMhRsmVSHOcEzsSHKhV0nETN9EBOR7LLRhEJhoFIg/DU23wxLUl2nttkRygByUDdWjO6Wn5yvfbcLpCp1ogL1rNO7yaMGOw2/KksMdCJfL4zl7K/GyH9sanPnb/foOURya7gLgtCHIKjnS8aARQOjNmbC3t08qcLsP6ne9O5z/eHgsecXO2ZbXinBBr6HOtKoTSI9eDZmtWilqexJKh036yc8/S3VWT8xNPDdjve+1Y9ZeWY39tPVfNS/83m0bDqacnBDXLktk5Jqjy6g2l+SVNK/xyilGkiA0j51OKJ6WnAPciXFEr7+Z3X9OtFH87xPnQ5AUaFS/gUYTqG0biX+vx8ZGH+EPyEr1kFqKTvekFDLN9V20TR0+FQR43qY8LblSVePrS1Ci6OeX7tbvjBUhICVRQtanMGQqz1A29smulTMcCmp4VU3xUC22+5lpYo6b6FMKuhOJNt6HYs+taISvlAtS9kj5yfVPgwSo5F2EHmljB3O74PZx07eUiWcX2a6x9aaj4zKeO6zkvHAgNrs8ydlSelyRq1iSJ9BWnGgKuu2DAs0n1M4GC3CV0tp9OOPG8tVIcje0wDkUrd9jpgEx43NYeS9osf9PEJVNgPHoZq4Z0xiPvNYcf3KjCFf8JNO/ajtP4yLGwGSya1Q54HY6wuvuC9ORNbXcSfINhc+4oQTtioFxfWxwMJiiMAIua6ctduMGJi7bIrncuwA5mwm/1yMgpMP08QJYIxT5yxhyqZQRHKSYef7XMPJYKlI5XvclxVZghUaaP0brYf/oL5EiE7Bc+O9pC5pjMjC0CeDSdU5V8Ua6zCgn5Zsem/AomJt8Z/A7oV22maORZ+rszwA/N2NtsPA8G/BJOaBrE/CAFjQn8q03aZHzH+8k2y7OogQ7Na3toNr1/C1mv19WfttESKFM9SdFuj4xHSsWCW8p2FKXivx7R3JZ3LIwPUFXUeCj0by7jHN/9P3734wpRLqyaZuXde5PSo9oEhnbFpBeVzHm3tzXUp2QDzSPhFKb24GIIJiDA9ZARqIAhOqOEhjjxFfMIKtwbb/JA55tOu0QtdczzgnpTk6+21kSyQmbF1pHd5kLs4+YVOXxX+fXxWik0XVsr8+x4kK4I3addFWtvnZGzuFOsEF+/fsS3t87woQkXFAxWpGkfki1VmMKiSGxOTCVIeQeMFLymfq34XVLLgBJ0MxYalEjVfapIbjmsuRCkskBQlKAa5qGybB+Fm+Pyy/BUQ9reh5t+EWKxrXwY3vWRGbm0BGMXPA+RCEwrfr2IWS+Qekx6rd2anhcRFxhhqub+kJWPdawPEHVvdbELGJJ/OtbZ7aQBg6PL/UZDzuQaMKc5a87i5qLnlPVeYfCqeILKSXU8hcBDBvOBW56oZ6r7g70IMLQNeELick0gHGHi8LtBzTLxPcZ+BFAq96RPm0b1jMOkAdrNUvOaVrYH98PVOguszWtqmBbvHqjhkUfre6am2efLGrSU/T8j0ow+JiAoCwrTlQLhDk5PoPLXUxYPXxY3rdSidNbBrsqzKGBMRCIg69BNG85SLWenEJxLfdlNF/aGlApJ4WSsasmbJcHJbsXqV8qCzT3NH10j9ORJYyqGZ7pUBdRbqrM69Zs4UskJhOqNPpLSHAb7xqwmegAf3NHzej9vqab6mzroCWtH6IEX1ZL8AGjBYfgmCk+bG9rQQK6FKePu2TbpXJ+/TDbp3vGhkOGi2Sn5r0J1L510ND/yNy+wO9ymyAxTUk1klz6le93ALKbpN3sfWInBl6s3CCQbCciYfzmAaHmZEQDC/M6UHrJnV9GfreCOmrhxt4VgehKvguelY30IQ6ti4ImN+EcGZe4EDR5b9LXWd26DlgcPLUxl+cPZlxaXekuTEeph2e0duDHBgxIpXR1TXUIxIUQTQmkMJcYUCYU45v5N5/AXnbJb+MsWStMVGIvNhJnRbmcLylVJ/p8BMhEiyLAad60aCxS5qnCFiK3Nbt994INnnBlVfPVzmEBHMgr9Nc8gW2E0ffLhIL/ZhxGoRHLCTERLTLWjCf2Y2PdOIdtj0BwxMcFCTRIXKF8YCdEl6ADZaimOE4APfkeoNWFJUZGQeQqLldaKFqgnigJ4f2qVzwoYz6a4aH3iUWL8RO+C+Jm7R9m/TuvSVYp9CLZT8mGweg7v2z/nuowXsCuGTCcbqYKikwCPfI+ymDt9Em/HruReNSqJ6brWRh/MjLRZnmZifUsEijfU0U+GaJnR5dUuZdByC+CDGAzH5QwdLiOaI9gFyM/SEIm4r7gTLFwRPjmf7aBoMxNiVO/etx/a4NEIJqXwriAlb68+QOuTGC0oTLucAIw0PAT63AmM7ayXzkrpyn3wTGDUSuSwa+FptYuikPxCAXj8tXzDbhftSVSA6VqoyRgppDE6bZiLJjyYtMl6D6ti0fJN8dCouYHyoik6zUh99NPPPlcpKFMl7SbS5x/tmXnyGP2oMymD2kPxsatA/utH4ucFM00IQkSvocl6XPAMbrCF5t9wBMNiFT3h0+Jmid0/Q7on2fPWpVRTRO5cI6300o9JILPE5kF+l+6BNDQZsDmUNot+X5s79eBnEbfUKBDdtsrEN3x9lwGdraynwaCqB7nr/gJggolP25WFRad6nzwW1bCqvOgESIemxNfcTAaWBsiUYntv7fA4uVEqdcojnPv28DVLJGvRTQmrDR3fwjsiZytPAFmi5xPiHIfIC3HUmQ5gJvLfLcmD/MSBYoda98Enn9mgxVOZUzSdM3vBJRYvik9rXimf7NWEaAxByqIhiGk4TghYw0UQz4jVemo+oeyv05dBeru8LFyAwVdkLvICFemXlmlzhb6Cme4NfqadOtEoTM/E/xgxrg5FtOHb5/30ZIApB+IqbRNkftfsBakMoAesqyqe7leRfaGOT6PkcruxHWVE2p7mJxKWRbewFmAO/nfDi2NjiPfydG0AYtv0itYRfc+7aE9F+ZJexvMyOJGNAOS9LV6BIGhdms3iC9wRMfwEoiNtgDiN7l24y25QWGozCx/asUJC/9pThuR4dJhwiXVHguHkyNh6hCJp2C41Jh7bPOSm6Kwn3oh1PJF4znGj46BjRpPWe8RL7eoCTcOsD/+JAhcXnSMk6E7iHIrv3tex+aeeWHKbb+aGo/hu7Px1pySgIkP+M/yEX1dLyN+Q4PlEBiyO6TBr9QoBmeKWjT1tnThUFc6zQHVQpxrDeiI6mejBMdyDFouLwrn7WcHL2DecNBb27+2MJUX46pecYJ5mHfRhq/KXtGbWmB3nrw10g0WoDk2FDAcHsoTpo0CmWKI68vlQQiVCBrgRj9Q47DJnIbAexTrb1xS2qg13jCeYAaSXi+fi6cK7+GrtHVHo+aXuo9mrsqmNc3UlmYjh1JFzd9aZcYeJ9fqzEMcPu/ijWk5U7x7vOlri6NCs5cXvTr2Tg0lxgoKzUt0xbBHhstfAhH1ikES9YoSK78TiJcLlVEKr5VepjYwil+oGlbQ6N58vXeEBA/ISOzH12REOIczqEydp5/ntn+MGgVV7U16iFQjgS5chWQuxgIBjjdscoTd4LyYZ6FiCIAax9JBdiALNHuDX8l/B5O9WAaWpINgZEzWpuctgN0ryH52KhzLjCkOKFEIl0Zi+22o0eRXxrGZznMNglKLquxRqE/04tAaFtXhqPPuU1bbuaJi18uTRkVKa8ovoBCcW5M8E0W9N0p/zYzeK3QvZCrJ/4drMjhqanpxE8Urakg3fztofEV1nAid5xQuZmfvAVYyCnQzAoNn4h1jkQIoPWHxvRn12o62ElOS55wenXHH4kh6zF5yjHRF5eKlmg4kQKgDnjy88iBJotrMDaQbIV+vT65luWDXbGwFN/aylLuEF7VubAZqYk1uhjH1YzfWa2MtLw/HRjeTg/4u1KTGdL+IuRi7Zn4hJ9q59gwsJi3edTI7BvvWZ4t+gPkLixj/lMrEfLK6+PUBB4yA97qDsPfPM8LYhDPu1UiTJJpcymFnpzNDgYH0n4geu/NPQeeA4w1zzCBfdUg11/Xokco45EWTCMzLMcvPyD/6dLVsIQaUgmjRwKb7eSJzDtdVbZwycrCyGd/Rmpte5nUy0dkZ/P0Jx39z1NanuvB86ntkl9DqtP43zRCVi5PmzlRchHdafWZOxf3qlAmxVMCETxWKOF8oF4lx/tjcL6ZvdIhRzSyYzWrzHeHXNcofyjBDViky9HvYg2LoGoCYWA/kXUrS8RmMi37X8BA49QEHE5q/yg+EzY4LenpwwOHMyKGf3Bc7eKinAwpUEezoxkEikLTPOqOoeWAEjZjtUxkISQ27yrZoM8ANfh7Me8tua2QVlOHJjxYuUs/vYPVvs/JNe6Z4SVyJXP9KIk2BWWTVpRtF5BagG564UajVWYVBi7zmJXIZKxTUJcdcnOwsmg0n7EFXOIHEl80LVeuMibJ/LA3YLDnXLPVYS7YgS8eUjfA5eTa3tc4qAEH+aq45SZh9KJ6A3MtlQ197IQOOIgOOi71tPMBe/jUwA5qKlrrVuZhuXz1ImYGGWmdHNNWtLR97irB5tnMDpZ4FfT4LFjej9//JSpqreQtJ41OEgTWfkpDuiGWNBQYgYsHBerraMeGRVx9P2QvwhP/1WdSEJKzv6e9/bZoHjsGKSLTB7Q2eh0Xucelogg8fvRSA6Frzr0Cdco+kxRzKkx0jr3sbT1s68uBphtT5DQWuXduwxU7zI8HmC+q08kG2GItzPmfr5xhvCMMzh//0kApArGtqTJa3Zw/0gH1QWCWxmTnCzpmHvfrPiU6ZLeQThj/R3TyOr0NxOyD8ySBXGzNPyt3sO50xPjpBGqx+RK0GFC3nmAUBx8oQ+Mc3YlxBlUiDoC8qNoKrDHB+14VK60r7Tf3Aewv1n76QIxxcp5VgplkbCzqmhNTaJPIUpHsQgLZl/h3TOzQdDdYn609003uavBsv9x1IeN+XQ0U/zEbc+srxoZqqNHwOVflNhVkt+zc3jVsWx8CB1VR5KcqEMKu8ifuwQdV4WVX+f7cSMr4evRi4Rj9bvl+mvIjwM0fmXKsRWIb4Q3XAlTl389Uo93/hipyN+PpijIQpWQEJSubYbaPMmALYhx/FqnXM4A/WR1wBuB+HAP0YNd/gDNX2rExQHjjCg8/rqBbjpNvWOU3l4pOvBryRV3TXjFe/0HFOhVqLFv3N9kQ2tOTP1SgGrfHytX4ASvl2S1FaiJj7x0pjY2tkA76T23PK4yeLwcTh1mwYwuwNFqwIz6DOhot+j5AsulOQ8GD1+TR5NIS0fqcOImKoi8fwkThVw6F48qE3NPJEsLIvR27AVzS7+/EJXcydvWfIM0JzQj2WEzX5UI1KdulcoDTyyku8Wg0MrX14CNWpdcrqJyVEPXuQPJcP2LdHAOsYzivN5rG6KvfCPIvP4JHAQz7wYUGxTM5y3W09uFeeOm4Sl+S8VbmBvJOrCvxwRpPQ221aF0YKJTO6xMVkzOlmosIm4Rc/XpbDF/x8fZALIWJyUo8rGFzqxmGGJf8JGOO7OczvvbwtNSQvSl0bk+AL5w6lKwWNhuaRJqTd7RdBtJ6xEpDTwS49M2okCL5i4jLVLyKoULNLC4dyDMaho78BZllCN6Z/fBNmiHAL1CdpeJzrlhiYH+VSsKEJVGvGzPAb+H4hc+KFeIPgA10A9VQDZE4BXkoTWB5P2JmiTPF5GGLGD08aKw+j1sWFSoU3lwqWm458XFGsgNTF90t3NO80RVVMIHiJNnV30YoK44v6T+gZzE0F73hlgnba0RtXu06PkgJE4JZmvKNsEQgdhACLuifXZRgQYuJoF3A5KvD3SIz5yGeef702p8THO2xu0e5PIw4LazYji/LwAHw+LM1K3Hh5xW0kwHcyTWph3osHgXjh0BNONGxlAXhupVYGuphqBQu6IcNWFQseINCwQbGl8mQdPa6OSeaDO2Bhc2j6rvChHkWj/P4OWJnrdhr7SGmbvG3zUIWBG7FJvV4HLs8HlUXDP9KQvD70F+6U69V2hugPz9vk+czp/NTQdEsbxtLeZ/5lY0JR7MQxOhA6I/sGYuDxNAuS95qee+pAleJoq68qFyZbX1fJJJ3R/TWNprhV8sX+m1LKljf7FNTM6j38WhQo/N9QRe+BhikpR+1iokdWusZ+yk/wJx7dJYxTt8CRtb3tOcojDru/G1BB8OiiZpQ0tc9nPQnx4Pe/i8W8ncRVC1N4Sf4Scy4qzX+spPvJSnsk8Xjr1ztpJlRgVii1dNnCaRcOcozNlErWzkggjW8e6MpNfZmhbl/ARs6Tw0FIIs05VfMpm5AgPbuXITbKrO1nKbEvawS68pXuPhjL5ZpH6zXLopOZRZ65ufeY+w5/WuIfqCC2BfvU909kLDe+x+nk86Ck6Gx4AmW4kobxRIOdMRBubLH3zAboY8AJ5EqhKcKzaSSrdF6KKJDDWZkI/0E0lYgA5lOPGZ1kfkvPHW8INdNwwiqfr8oN3ERkHPYV0ONXI4/+6wXqkJSdWKYb6l17BgnL/dFd71rknyOEgFtVHD8juZ/9+TsGm9uaDfnC7SLbV1EwVqMigQWnmlKev5xythVjVyMl/0MCC6v+IYkgRAcGJ4ZQax20X6nHGnf0hME+amgBBvYMD6k/1nnI/LhCft0/LwKYyevyib1r8TfjGUhI+AMVcOcERtjEpanB7DeNETBHJgc956AlQFAmewUQI2Q4qJE8OOjr+WMbDJlW75sOxuMLHUFahmbrPzxUa7nu2FyT8qGez4+df9RRqTp7QmG7JlyuAcGkpkjIayl+w92gsDk7K0nJDyOJIAUNPDm+IAwatblzHTqks06oChg7J5LRHEPB1/i34KK+C1uv96Hosf4ntf87vTSjUKoLuNeN4ZTqFM0lLxxTucrqNF2KsOCy1UsabRAd5m4OIw5dRDBuULVHIdB0epfS9DzFM724KOh1Ra2NamoqOpaCuPUPovc2LZSG5jvX5pJnaqZP/EKI4mCKqxA1prpzwggjLpzb4M4MTj5cX/hChL/pdRho4o/N4g3/aOsHSiU3BMdUdMYJ7QruaptLlAXpmukJV35BUlDSRR2nxfXZGSP5W4rRXVfWwpdwCDLhAJin6IyKo1zyXRZF4/QrjPgCwRKbMOwEHBzxfOKaWmOcDHVHQsjvN12kkgs6VYkOweFmdaoSVUwtlbHs2MxGCTrwW8si4laILVVPF9PJJLARlGsCEPB0uBiakeDvE5lqax8YA0u6p/Ilei9vHHFPMK3fT0lGIBUNh9avjY1tkflDKwv1qVARcAc32EVbSErEHcWid0m9YQ4UEPArkSmP9C9Jl1w/MkfPNpZ27dTNd0UMHrEEUG2fXAsq/D/YTYSF6rLtQP65Qul0DLFFPchPz1LxE+fQgCYPVDt6uNpClLpy49Hdra2BawLo6LU7z5F8jOhfI914JJB3JmY5R8493UPgsTKPKSBmK9fRzmx0emN/RQ3vn89cNdJ6hIv2/+0Oa+CnVyYvNP6NdZSkAq6qGA0u31KGpzSWofhHLERUyE4Lmno6rYZo35G0K2CmdDzDkqgbFmK0B17gzKZTl+dsl39x3DlIKFZxETElQKwAClHO+1rjE/U6cMV/27ppxJv+vbSm7+vzi1wmtDRyrIQaj/4n8R7cjkCyvctqwbXh0slwaoNswOW8v1vkQFIwEt/NzS6a4wZnDKfzl3QQJgQ9EQvyb1i1X5ByTeSojD1RNqDR4lOzetIwqqlhbxugBNnTzOdFjWvgDajHDymKMOkY3cO6P+pb1pe3fMxqyGEAs36DTYAv2RQWereJDfRSzkdp128W1VjtIRuHJL2LsAYVLlZDM/R2rp3bQYyLVhPLebEo0YeKrqAvpBY8Gn/fXXt830kGJ/vu3YYndgphQlW2Kxft1xHokUMUJAPKm1BhOx7Z3MV6x6dvgnKSLcz6ElcQksmZMIz//G7/4XqZtu/hkVnO+NS1IZ9K028wu+WDfWeAexanqMywwrllrJdq7uIi71H6qiM3XUmM+vQVbM3/mtQSgHxVWkHebnGV3wKD7N0ruXKMYWGFWUTJ05XLkTMraWHA9PX1ZLWsqkYvtcu9kCn11zKAdwoZBsAAzJGYqIgSwMA+2zOycWNbpHtz8aKHim/byHMEBjmDsT9k1fNZZrSgmuz+Np2Ak+pJAjIdrvLJceErBP87mYRhk1PNW1Mi/cMpI9h7zMF5qe5LjCNAyBYGA+3jZconD9lyNbqZ8oG4yVUge/ArdBkCXvyhxeqMPv+9lrJEdx6zGgCyVpBHgg5IJYJpvBrmBxlCFrUnyTIjQIjP0TWwm1cmL0++6/Fa6gbi4dbHTd0N5WdIIRkE9xlvo8rPRlU+htQeqZvwtvCZx20EUbD84WauilvBrAabfbiUGcVj/y9yzmE30LT484kQCK+EFxn8YVLIsdxg1ptxDFzHfAzeE26DOD7n1eBxPn8YgxHg+NE11m03fcE462jCH9C3IvtdTviBKprfPnLgdqxoRy5PD3x313TA3SalkD02aXG4Nwp1RhJdD6lZolfkdxUQODPMWvO3J7EQ3b6rQL1owiqZUx8apmLa9dQXNN/iVqZmzdt4Wpn6SIyt+mIU4vFzIeG7eCUFv02rLQ3i9pyMctscSSCYV/g3vsn7UzJXeDfl2ql00dhb8SZ/CNa3tRyyAiw1xBtyProU3NbZ2Rtm59op1lPsy2Ia3OqepQ0SRIxPvDDLbjFHtnSgabBd8z7YC5/TAyjdF2aXWbF0m2wPnjKLHc9GcB7xQWUqKUPFB4vdxCipJ0M8oS4GAJ9TNAK8xmoCwfGHRERIZCWnyTo8LzXaEqMXQLZtxiEs8nI7JWhw9nN5d8ycG8bh0g16f1UMXK+la098D6lZek5uIKfPGp3nGd6/77XN4mAAPmB+A2UQ2rOwU9Klj1c15Nu7fy711eTnneWQ1P4UpMI85OeitDk4/9qGbNJVJb+A4TXtErD/X6yNgRrEzM+TBXCC2yVKkGuED0b+PStj+GHW87EC1ELolMQSoC1aVOe2EaY2SJ3bZOxCWSxgRQoRfVIJXPIgBwIPSRal4Q710q/iVELq91QmzDLoBuh9jn3jWcxI64FiUn186tz6Md3ekCwmqPk3/bxxs8gVDmq7JM0yp5qERC0vmvdrWyMHn3fsnLPboL676OlL/0zIbE/I4gmp6d0KJp+6yZJ4W4PQpPpFrUHbly5dBYWM93oW7LpuYqW78jNjfKrcJHIT3WBV1iM5TA8/AoO32jYXqp33vMl7KN/TO4G42T/0vmbfLEIQ6m+vEp5Hit+ACWVNz9oVU0lPdF2do2cu/5gj04SA+qvKabpz1CqxvPWYg03DXVZX/ZioehB1Si5VYnhJmXFgepQkPXCP8qcdBS7YH2lRoaOa3pB1/o1pHRP4rACTrnFqszXS4ITrLepnDJhwrGGtTbxeyvs2P7aFz68DfTFXhjLfdRK4mr1YnNVGk83WebANAqauAGpQCPsM/TIg3jivhLrywyIvgzvqXboRRs41gFi5ZcbP+oUf9f/RrzABekyBMNgMnWZboiEirhMLnFU5YWo+n61zGRtikhpZtuN+W+f/dXrzjtK31n2Sp7Lj/4LvcdKcGLoS9HTG+D/zdtEC+Qj9qCYjywaDCfE+HRxWMHYWvfLHh01b1CgF4nG+oC5OJ3+Y2dPfGvybkJ6rsTIa29QxClg+K1XAVm6DViRe3g1l5ae0p+fKOJ3QpGuDyrMbVORLZ+laYdiS/ACQMrvEuXYOEYNY8mDj1W7HJO4pvk6JDjiUunKyabVUcgh6nM9pnhSi8NbgUDxdhpigIgv5wPSH2hCpeJy2/Kg0y+cXm7do2fbvB0FcsMq3AU3QdWaO+Nq1UMnAJqmyOCj88YVVRzxB/AhGhRSl0X8IrBMYPBiyaczpZgMiySSdrcO07Sqe4bLmDQqWgDVMdok2ZTDrakWDokPYl3NeXXPMT+dBR8ZYzBRz1MgKHOWsMs5uKdv5Mv9Wk2qKloZEfBxUr7dyEuPIkltB1IpC2Yx7Xv6pN9lHcKiChfaUT6QQ2rIigASm5pfjxjfbhLvgapvbfDdHsAqrMZyNvCt/W1AYmhLyZ38pWcwP6waI0u3nin7FdjAsiyh8B6djmDLB1QELIZ15F67/afeX4389sDO8xaXOPLR0IdIK8UnZi8wmoASGWHG0vejPlX5YDR/Uh0zFm9/oEsl/RR2JHXAv4SV5nw9EcGQ0fyoyilpY8tFz5Wag3KpA0OM9fqpOYrFygsGlPmit49J+4SVlG3VScV9dPfF5aEc5vcCw+wr+DA2LzKJwIsf0fECfaYBwqa9mNNkd9sWU4GpTomn+1/HQZhJ8Togjd5nH0D6n2Q0VAq5gDrcFp9aLW7rDqYyXG9E8cZ/ZFUEa9DhC1+vIoEI	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABPowerFlex753",
	              Description := "AB PowerFlex753 Interface",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Clear output freq when off$N1.3 - Update Drive data read to avoid div/0$N1.2 - Imroved interface with external aois$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.560Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iVSD : AB:PowerFlex753__7C743342:I:0 (Description := "VSD Input data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:PowerFlex753__F738B57C:O:0 (Description := "VSD Output data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0.00000000e+000);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

		AAns2BCw/iCePg65o0jfBGuBjiOvm/P0ambjr4OuYXyCTK/K37okKxyhetKyRfHEq+pG6Fy7GXtHU666wwfFrNZRKaAAILJTllunz6tBbbTW70i1R9v20VDtzbPifW7x14qeW1eYC1tGphPAl0Rlku9AHo1SguqXyjYMW1QCAXHuw0RwUkw0IYrWJ7mW8A0frEsfecPNqdhT/GcVFPlLljzsSGLsOnGnoITUpFR99L1IkA4Yx/yHPRL66dbWDd0+lToYtaTj95Vrjv1c0NaTBTs7OK/wcatMsvfcl3N5GKS/Tru+R8QSK5ANUL1EbmdpIes+GlL/tMJsoFFkw3DZ0DZa/k+JG1BsZ3SeygPPaYuiexYxaK6UvqcSFvSmcwfhKTZbefhW0YWHjN6yrwJfQduGR4xLbgDasMWo1Vm93ZBPt7WxP6RPecdO073X4j0KAFE36gLHWkAWhjPZPCX0Y20f29YHzv1nfatY40+h6U+4j0hwZAP8pceeZW0G548zgnPItrfu6xcn7ptXw60pZ3vM9LM6M6q+fjwLchWsTJplojGxPUP2ukGKlG3e5DTqV4v+IQAqfaJS0MSxznRL+ZNmnfUfEc25Q4UHflTneNeEVgQG2zycQkQEELGzKLCevetLyQLunM8v4NecQFU4PRpw3bVHeMZXXCqYMmA4ma2re3cEiaGF0al9qNMZVybHzEIYdTAL+UvpGw8vQXXNuBznJ3BU2kpUDXvIRTCud9MABfSNTQNM6uSn8l6y3ows58KRukXKPUguIiKcljOW358gnJOv09W8xGK62R0AiojIXcAA+1gOqHk8gC4aCeI4jhC39cPoUdeKtEcP86jkMH/F9YeGwMB3vi36YD29k1kefagaoErYGtrHg6lL7PUiKEsEBA2ZbaWGEk7R3kB+tdPKdp8HDhegg/u/QRh7Ny3xm+Cjg2DvzTRJax4g7vUYzaKRDYiiV7qyJm8eI5MeaGvGQmCCyh7sosujezqEP6HBq5DX2eJDeo/gRxcEAMKztEk2ILyAuFrMXkRZI4+hU5gePAQhcb69EBm+hsjNY+uqiac9q5NIdwAzSV1UhRVaJVIaxw/Qj1+m5T12uf0AY0KWv9HsSQesg7c1fZJkwDAtrs/YXK/SKaY6RYvxP4aA4jYkPIBkdCDYFHQJwC3WHK5/u7YiLfpXLtSZ+JhiOG/BQallF1ZCmdhpMxdyytdJtVzNbV3/kxlH7QSvxYnHDjR/CBIUHL/I4qTRExFwCxQb6Y9a2H8BlUk/PZPGaFHUQi+5owa2J0wdXOz1jxb/M5Q7x/YXmSlnKC4wNMEczqhIJdKlpF+EgtOk1vdBtMML7AfE5WoIslqv/Ued2B7NOWpO/nJtlrDRUAJY2cZKnmjSH53fdzuXZA6FMi6kMhS6qR4sfiYhOw0JKaU1yf3gF4iwBGd8/uiJoR4CzrKv8Su24mIZEtIppAM/UElGcwAkMEiP8XKkcge0mj2ylB5B7Grchix/UuJ0MZkJZz+w55/L+93Bn61tUhk6FGGcQPFvH6pfu0H93TGACkVdkChKFd6GgXcw9GwM6/XP50D7fkDrnlKCN/TdovTqLxxgdbsrQcMhICGGkTgNdIX4CaxqG4AwGSlkWyU3IIy3K1xNq9XU4hP3kuQgIU/E0Po7cY4OgDSrlMoU5ej3ht1B4nWykCbMTzRB0KtM/OfwajgqLFFp0+nSDsSpIl9iffR3DvZSy+m0WdBJGNd9pZGwxm0Tb0gKIXuH3d4opG6u3yBI+EUqWNo3Pfk+t02ltTuJQBHT9B5EDySPvePL4DZJlloreWMmBR2QJw5DjHLPStUmy86VsMngQ9IewciU0mNjq09YgB2XoGTtKMV3qEkktfqFlWcLXcLGEw0kTbmzSEFbmENrMeq1SKLaa/41ayf7emlxG7OWyUCT7acEm4/15LCqL0vyvbfkIeFueoEiufxak8iDlFMrwZzwOhV8c4FbrqyDyTnql+b1kxuaIqQEpNZjJwU4ResGY39vPzdRRr6ae9aFHFoZbsLytAH0OlIGVDo35/Ryc9lDkdagwhYgDI4qoow1t99lBCM27XM/c8rlYfot36+NGTcy6Sz4aylO1dFOEZgE9S6KZQNDDpxxqLMEauLg71PqKiI9ykZJ1qB+mZBU6z34FJNlvaDlKJGNNUJDQVlJFU4xOsFcZYTqUgRTn87LJmk6UUBJVN1tm8aeRzajV9hADot5Fv9meNw3BntFnP8OtwWPcavR8qyvNr/PvzxKazKhc42OEZR89bl9FsTrM9fQijwmyOcc2ZiG4NwfG74p7NuoAhasXNRnT44iSgKb51BMp8n1ExIUHyjr77Oovnb3pxBbLmqNEhpzgBfpAY30tW0pR0rLH4DDuGu3dY0HijESmylcSyHqCYilN8TpkxZdjUxIPNWR0/PBo4ReWrxd9W6Fjck2sOoNDA0SRB8VYTIs5Gqy+vg56mlyn3SQ2sVM1+bLgMEcjgrPDDsZYIah7EBpXwaDfkJYldQKvfuxFtua33aoJdaVzYSuckZKNBLC3/uKNseavqHQTpR7m8UvuAKkNYX7Yt7GlHqL7QyvKdwoLQYKReGXq9MtMlGQSROXIbSS+VfCVgzs5Q9ey2BfVnWs60elZR84o0eOMBDTFquzFUQiuXuc5y2klPNLajXHU5KgnUB8Pz2k3erR2FPZdgdaBGa3jcv/6ApJmgEUnIJhlavRn+U/WAvvjNJmtxXm3t817yGAPR8+B2jnN3iUQk0qSlItpp13vCAbAcpU1nBtN9dPWM0cNnwfIMoxK2dtDyGf28fGtmSkauFS8xj34vXKIHBSB32DyVED5oUbsv2rGSULWIo4PmxHhVk6dbJAkeiZWKsW9FYnvksX2Cpxc2OrTPwolx5OkSXz6A/ETlBDyfUSuOZdrW1Ftjymvpimws3c3dz2w6xCqUDr8C2UfL2F3T84FllMJ13qAwUPwVh69pJ3F39JHItIbOTfKpVjLsBQtGQ1JTBu84dIzsr43zSN01fQ/kjjj52Pz9Uwl/dAqQu7kuoM3ploXBP1lhQ0UiTYfZdRDxQETsKA9q7fXxN7kSl/W30I1VIvPt7U++kftPt7D4Ier9/u6C8VBIWDHtsbvYt2UBatNDGyQum4vaQE5fpVJ2uTQ4blnhQlBFz4a3nhvyh6G8WSbYMbeFOtpXhvAmgHSGilXspKBepjlJrMD4DXy08/dqBi5DhkWyUK5T7XguQVZgVEPXFI7Kyb1UHNI6Xu1W/us0cu9zn8R6dLTYhVrKqW/9Aj0uh2rrwyOCp4UAnE9OstR1JcbHB7Y/3rqNXs2MmU5tlGyfpCZgMXF7FApoZ7AzB8gJYF4FtmuQnaqyV+/rTbdQvtE7HPK/YljW7KRhp8ISxjuXc1Z5IeQQgBvf9SWjmpGKbwGxJxLI+Si8cEuOCSbKdWaqIIq31RcLgQY2X+OjO6Csc0EucddxnpzuOp6gK1ksLcSl4IIWpdGcsgHfsxqufWl4++tCjZxRNQvucCQ2yTOdK07vxK4fOpOf8+odXiXodEyK3lGww9Pt4wF/pJFi+/WKJWX0q/wOOCMC/76v4qt91BY/32SBn5z11HK77L779mi8EIciSxg3aj2MvWG/Y5kiX8jhoD8716lrgSczM7MvwiouxEmOStE+aNneCtMdumZTULcRuxCLV4GjrjyV3dyFbXEfzFz8gnOCa9t2yfWIP1FLhiCWXEJcOKRqgHPXR1kMvP1b1wyQr9jMrka4BZ+fZsoUn4AFdvcm1ZIhtq/a2Ay6weh4EZ3spQUAK98gpL9VbAOghS13Yri44GCLJAD8BBjEUvrXVltPZRMKE11MnJfheAzdReOTG8Ue230LqvMcqFI5HaQrQhC+nmXOIyEcWOgOx+ye7STz8A+aC+9Gis7lzXIiDeewXy9+6hXv81DNvyMZzttOLAlRzCSU57HPOT7NpCgLJgjsuE+SwgJirDHV5Dj4icvKa1yWsNlyWJLzwcpNKZOAGEjZRA5A0YOO1aMvzuXYzh3Wxw/U/UGlNycVqJEfiEsJU/HKohKHIvIeMDymk5pGUORpBEqnkdPH0SpjFnwuki4ItntSAWdiohPa+444CM8g+q4r1NWknteEUkw5t8IREyXJEIlnyrLrldxdwpCyCzM+GvjXedwDYifyrWzrl95OPtILXb0y9sS0NDdWZv/519d5zy3bidJBmy+hWAz14tOP3ueu4HiU3qBeKSxD9Zw2QV/wxCpE1bES92OC4vclD3d1REyh6/I2cDRgqgdHicALKlkDc1jNqgsXLLp+noW1Tbx4y5ItuEdx4ZurfHV4g7o4M7CxYLTbKFvN2gx6cvEL+8UJRC52YSHAe05MjsKLs7rCc/IthA4Nb+wrTkpcPrYzCYMUgpN0q0qMwSBZVJqRgypjzCMvQbvju4N5jd0lIR+qspppM0zNsQ3PqgpGe8PZM18sUnKIxoEmfB/qSaeWrC7Kph9c6+3tk+gyFXSxV5LHkpeO+0+8y0mn2QSsQlKFlMj5PPvY0t2DElM8b3juOds5KClk43KAPByOx+Chv6HmwpObmxS2qSnrJr7CaC49BQ9cDVd4/tEOgNav9fyHrdq5G78kcC4/gRdNOUbtv/gS/uSDND8NuS9JWrROg445e2QPoN+mvRM0o4/dmV/dJY0hff+MNlNvz+g61qd6uN9P4STmzcBT1bRFsc+IqhjNUjkTjGtrE8t8pjeLN4EOTIeOehlYh/bj46jHDCmffb8CH7BsXqLZbp1ccfNSi9msIg2HHcYZG82jYrsBkPhKkqVKpX8Ug5khUj3j5HLXjfQGECbZiTjL0rqUbNDVFH51BQMsG1V3TYEEvYzCxwMTUp6uYvz9ao/hIKd+KludJcMATojFj28on4ccl0AlGbWBg++rFwKfkoP1UB0/a4fV/Rda88qa7Oje1l5i94wIfqhHUtAm0y0BWQssOJ5P4JegfQKafjzh7i8fbTbt4dHBd4dToc7mVYKMGtjxkaR34Xj02LPCV+Mu3AEvRrtNQQ2fvi5wXjx3b7iAUo0LdkLjj24JTL+7om43TfrF8JTjQroFRtIoylG6V5BAmHyYDT+a3Xk6lNF8gk7PvjtNHfkR3Tx/ZVQhT4E7o8/ucB0qbloVfUhihYDYK5gq+O5lpMiSSTCht8W6biIjCHxDspmgEGSv9igR5IntgIqqsvqw8CJbRTenRQDw0UWsn373vdHyIzjEa16w5CYGpJo8e0gFH1GOjE+l4eW20+Zyu4G505NsW8pG9DMoqroShn52GQ8aKZUTo30F4Kb6Y/gEndnY+S4OzSQ1tyZcmlT9jTt6j3TyuEr4GdKyGUvh7tsDM2705dPX9m2UpsQ7BqQTqX9D20v7sfOtfJfo95kn6YuLk153oA5W+nRjRbEIIw4tUWGFHAnN182ZJofY0A7ZvjLR+IqfNdaE0E9yQXbW705dPpbJEWAezlRTZcy4r/rRCGVVKMWqkTCzvOxq+O+xlXaAebWAMxCiIlyQmACPNTY4TPjo0aLHlclpc34cwZGZLX1/AsFALlkBRXvRwG5WJtwNGWxzXbtOR1EomD/FbZcbl+To+c6xbnc7Mcatxp/V7d7+JFr1eD9tnZ+LiZrWUGLCFStAbi0Znh0jA06sg0UI0CzavSVM9qBs6sDeyVtvd2cWYbHJNwcXwXZIDa24xD/YQquIZC7abHIK7gzkWU9fn1MqHgWvcgpCnJTkHIvGIh4I8DTEmXvlDkwFs+cs0WSE7oLmf4FmTUhZs7Xt7PSpex/ep8316RSM8L5OWu4BliIU/2RzrxhbWKFGtmEcyzmP4ylVm8+39xgS0mv+kWQKCj0y/k9M/y6fjwtXteZOjymzwCpa0dbU7JUScNFK0T8fir6QZqOKRDNmtWn6hUkhH4w+LYUs23WFRHpTv7JIoTHMJgwNT5luPRSCrQOY1n6yttXfEH2QRDKDdaFndQ2rrQQkvMmvePibcwJYCgcPRj7MseG3GF+AB7qqOdz92XSE+dBEQDKNQ72sloNZ0Jk8B3hR1xr2MAxziXhoc6LARhcvzedujjHYcqoFYVLtaNVgfP6z6RB9JUSJQynCdfMg8nynkDASqn/tpowY1O1GTyKUaUHa6sMTFs0f6O/EAwVVuKs/9v05iqgFFg5glCOZaD4KXbRVvwINFg/DIwx9qm6TK1O4NNYg/K2vOhQPBaJlmY9DQa+AlB4EqcLNw0SbGHko6zFOwgRi+U35JvK8xMJTlERjOOFW1FDPpwVhUG60CP9oPBUmOIUH5qBLP4m6DGOeT4qzxRlB2mdfv+dMBnF/EppaEMbMKIpmejx6Jre4MKvGfddIiFerkEnFxIAEa7SoCLtKmi9Ihq2hqRtEZmwM0HvrsKNiCzrs7cfsrrGPVkc5M3f2MfmxPYLl2STO1VOmGVhz24UFWo5bMpIxsqRPdO2dzstZJSdCatQr7ScjnLso53HPKQ87hGQfH0PDAxq1hq9/P6kZP6MmfLUr+kSnOf/u3EGpFyCUs9WLYcAU8lO6bRsnxNCDwE2cFzYygJbOHPQ/tWmWw8pZtOUQ3PHaJVmyU30t4JdOktAW33dIl+cS2jHbXAu+v9eR/F8vRBEqToerUJBZxVCo5SSgdrxm/FwXmNczSNPJtYQ8kNx6UKapfb6xUPWxpZ1A9ki8atJmo/VBvoWpmdBmZtlvPmRJOhv2xW/t/Yql5+V3QUTzGMFk6Qh7CRn7eQhif8RlQffeQ9Gi20MhI9qQg5NfIWNa1E/CKcOxqHAAhSodg65elCOir5P6q85xnvtk9FIC1DOalzTNoEIcdTI1LXDI35n+sEUrkJjF4Rfk/LuFkvRcA6deeIEU9Y2CJei2YFI9tuXPoy8/DH71ncG0B485u6CY4DH2y9tzKhZatrZIWcpYAwIMX4kNzAw2rSYRA9ULHAqcMgms1IB3mXR/eKC+6A8Lj8hT78SVl9rPEmPXk0wVdPQPPkV3nr3iPGFc8geAl/PZvR1skIGLp331Z6SJYYyZMSp2am4acqDVCKgDVP3zqaQsxUHvGA/NAZI4qIWYHy67eX5RrBp48gypgDeyjWPLp56QMCt1xouPi3mHJbpXh+JXNjotQns2uYaCsPQEUwjk2KT7PQSJIj3a55IpFjM7nIbCI1PtZkrkkTktgR6L1W6qG/PVKeITMS+sKAqRCxoz6FATVZEU3dTBSOJtfJKs9FsFyyBqXigu0vxGSmavKPbz65e8SpQQ15yH1IUazPxPRTOjKnEeoniBfe6xi8Dk6E/uUKj1jSOW4dCNv5OqP8XLqHBEw8HWSDv86uUBhW4afiIjP14JPMfXmOLlknTVFwcuM1+3cqHeSV3/xi6zlPDnYpIvuPD95V5KD77wr6czyQvkMTfTRshdSurdKV7LR+xLWRdEHpQrxsPtVbRaEK6DyyrsNKLy5xI6/Gt7k2kBZ1o3NnINXgc9CPxDMHS7H75j9FnAyjHclvgQxLcrM5zpOv5BNAzFfsf/Ckhvnv5jrKfIZbNA7c7OUeWIygnIfRwNiGL7ven7dleqeMedqI83q7WIMvb9xffRDSLf6O9jLCgTh3iCVtLEk5+IT4cBHzclhke8RQh5anPX9oKPTkdfgkProv48GLONrbaF3+DnAmqWT+4Xgr83jTMhXU6HELDik47X4MePF68fceYCeTKwo0Rh8czlbQffjPsQQ+hSI5os9dPRHe3rn1dCO/N5jeJqV5CTT4kGmB/ykw1I2EuFcPg+GfiUA1xgtOX/PpuV4LkxlTy7i5j7XlJuGIMDrOas8WvHzkGe1iMLqqE71wlKwrOu+QVn+w4qlRI2/Xap8OcEtZYr6A3Rq7vwVAk4JYLzIcFRYK6mZ+epeHCotkVQdZsEz3dT8Xx1OMjq2/BZhicoJ4gQaHc/77Bq2vPwYnrxSCTUemI97Pp3TeI8Lk4R5G1tAby//1kL8OlrFotJF0qLemOjA03WBJqBJvePukRCrI5Z5a+N4TKtZeE9vnJ3MZGMBTshX3imTTkQXJpbB3cgKtGsO9w3s6hG+O2d8WfmEaZRiDczF4APIB8lSSceM3xf27w8aU3AqT2d7zoBWNeUyeNqWdHpcc2jfAhK+e6Jfadhm+MjWzFKyWfYZ0AQzmFnnn12w33rQUp6N3SN1u+HEkS5sA/VKp1ouu/I/XbaqDasRqmIsKelItPU6cdg/Ox1PulSNyaIoFbxtBdsRQnKkkzWuyyOPAMCbsaCHY8806bRRTYonus117gH++EsPekuOvDL1qCEJGsVdbUs7GuSoGGyJUWBCgRBGkAo3k6aEV+6NUtMH0fd6ur6cgbKx99lSfCS55jNzWcRnAfjmrWkvJ/YjTrjT+Lgzsk8+oJbgXysYE2KDIPOyCi0D4Zv2XsdNfUIuc7qwbQjehiFzLAIc28sDlB3JnyDvBsScYJXCfNhB7ejJ5Z/2Rcgzre5CL/qem59925b7FbLeylf1wFW4xR4aTMERcFvr4O2qeWWTQJSxjesaOUi5UTF7IIzbVxs+otq5Gp46ftZhvlG3lmVFMGr6LUe+VbhR1wRjy1l5a5GfOegQjdhcwkMavBN73fZ96mdB6gkmgRgBj0AhaRH9niciKXgFoMjrqXHrh+1oKfV0hTePR3XYoLuBh5IDnnFOcKCLWr85u0TKAg9JaHi4ozkkEr7i+Itx0y8L8mFYHglWYdsGR9sxnqCfyqLAIyExGt5+nlIn9tKIbz64XhCRzKP2n39280KHf3J41uzGWquazSlOP8cxLFAc/bUEDzwVeogL/FJbS2krHz73+hueM5DCXZmXS7dR34x1BfVWZF8LRZyQaLCTSKns8AP7Rbh/aZN8Ms5UwKhn89OXhF+GEAc1G8QBRduIFFIMuvAHEi7Nf1VPTfnIRcVDfK6nEKBh5mGF6LGnDL/lC8Y6zMeYq3LargPnfXsk8yvnDQUOp9sftUrCE0wdY9VUBYco3BRYHQLFv3cCTAMPQsKSGJ8NA8O9KnHev+OGUyjA0f5/axA+OK+GxAmKW+hTLeLFo2BO7fpnica1/y615gr85Z3LZtI31HZpXVUvh3RtxpfxgTHxDv+FYsS96py154o2iv0YzVNaCMnasrqcS0CWtkLFanc6ihsT0/hYuVeTk5ZSY0C+qfVMiNfw6eio2yswmQoV5oJkeXC5OfDuBCxFs7WyI//qQqtYCkZboGvxDHiynSEr3UHju9oK7J1EHWS7x/zngCC8T3+VhvLVMh7sC8j4u5/JyD8cfJkSPonhJTPRJVj06Ln8T5QJ7723OOYQHxxwVZFW6DqhK03yM52Tno/dRsPHpk7S+GoQ/gUA3idCHZH7HiZCuQ9MPbJoAYL6Oq+UkEFMNNesVYQshdHUyz0Xwfs+HFELchAi3jsItgFqZ7B1JYAZwVTtz6JMYiYwPFTP2IwyZ0+vPkVYgk85wBbrBQQ5emU6vTxufFRAVQj7Up01zB4wfiBQvaV3vimRavxb+En3CWA65jSjMo28vZ5tJ0BZxdhZKqEPpLUgREv3M0BGAzzkbnvghYlGCDxjhpGBBiW5UhosjqQIEhnRyQ1SZlrcsgZkrz0l/MqA92VlcayiQtsXmWZDW+lTCLTohdo70kBR2F/UWPrleW/vpKXgiEla/2bhvQTL+OBto3iqTPH3GMR//M8R+pXUV1T2eiW5ILR3ZsBBNd6MVsNOS9D+vNCVUdjLxsJj3ZW6yeoA5qv0KwlDW4OeKKl1+Sse9nFWFJyZQI4bO+Izxq2tlEP/9/7ft6w8u1fj6kyStCzQ3QeMV5sANQsSGeZbA60D2i0lSfwe9wkxWKrXNNy7Cfh49Ga3LSwqTaG2bKolzEwr6CknsgmNF9UxQWT6iU5QkebgsS4J3F+SBn8TcFK2NRtJJmTq3O80K6PiVT2VX/1q7DOuBHm99eWDSfFts/9ml9MXOKUJpiYs0VI1vHnfkC1SlxbPdOKgth8vE8shv9Xx5rHz3iIGeYvNLx8UcVXg0CDW1SSdPzlzzD5cBcwkSQq/HLhqL8Wh6Xs9US/0jCgLhOeLxU0p+G3jLgATJHR9GwPdJQb5EOGwoUqjQQXShoeRVxbpVQLxj+IBNqKaXY8V9veDz9z8PmQwHbhCjqq9WhawCoIdwGUc46Ic/EGZJPtNNZ6Nzd2kTAgqLBcpo028I8o1Bcpj9rxRyUVvdv8LP/BoWEhPXXs7aslkr0bmHGHM7CAqMdS7gp4RmQyyN1QlVmv7RlY7DYwqs+DNwXB10pabxcpohaHis2hUr8ThTR2rwlWNbQvsLCJuFSl700813YOR/5SpWmWF2FnKW1jShuwK906LiT/ZknVPNoY4p+U4TeYISw5D0L5TDYzZnukeZnJ9HkjXnHcIUqKkoBWpPA90vIumQoa2AUcE//hUzH974al94iXqQlpgMc61ErBI5kcnmE6gXk4tPuVefhCfULS6LhhBrdY4XtYaqw6vxQ2ZsZjylKfOEEAadBT1SOSO/GPV2i8kvbIkDq36+PgJJ+cnVbNipTIEZrwbE4hOHVXVA6+Eq7a8kpAR4JOko6oo4OUfFdSeELslmGRZalZo9uLuWhjJ12QNr6boTarRQ47eISGMK7ajJQwx0eWyqQxfP1tn/qnVuKOQes3W5GgjwLGWRLhlneD1IfoKExRkmPSB9eCVZfRHn6Athq92v8SUOwj+lJmKnp/91r0pB4+FlS5c1qW94gYhr9pjTSseJAOZ1zQ6n6oS0EP8JoXHneq06knz8XapvZb023KXrAXLq9fErjIRXfOgpENk2V17VnEJphNutnUN24j11HsXsUajfPlk6EcBJ+2tPnvqMz71AWAQvOluVy6KwbkfmL90N2lTieElqKrCeEq+uvT+XPHHfRK43S0fzHFkTb2S90JNqH3zgGWlUnF0miyLq/MOmNRN0KC08Ny47zFIbHtXn6eWLmOX1Pr5uhN+Q6TGjCx/1Eg8vO3ggfQRogx1QteKtcfpThqaSyknf9F2/08HQTWzCXjb66FSLK+A5Ts3mRNBkhLdo33QwggDCWzmbOIQ0XSuUIUIFphax9HLQfcwBgLI1kawMdtA7ucLuBJwBNzCkVLdRTkOiAt9rHuATYxgkbOg9O5ovZbWwneO/ZUl1bZIAGaA0rcCLd3xHV82zxMU2INBkLsT1NOhM9GLx6IYAGNWcK1QGXx2qJCyDNjQdZebzjrvVqYOVWNiHZeEjfSAi6Xvw8h+QHMMszxxyFgJ5414BevRS4kdT355xfcXRa4U566YWaNhM/YNqcxf/YnWCndSILytVKeoZvcDI/FIMo1hYTTbPvQq5NCZf7JG90Cy5k8OIiaPcCufePhUSfiEsseQpx8PHNoN8Y/WcjHuM7mNi+lYt8kSv1j3l2wIiD6hpgZZnbvQFB9kNp9KOfxNEpk5XIvo1odX3OMHjo3XuDhqW1LUrEg0oc2fSKTjZOmmbYhKmmBeRQpy1UENCEPPChUd4mNpVKSpSZTALvKb96rhJzpNlifRaqh0wzNFOxdJ5+Lj/u8Z0NNlzHa9ibIcwPJc+5P9iCxDzxuuR/fJDVZzshts4NRWRNY4NaAGS5LUN6VS3AeKi6hX1izS9Be71V+n26WL6tfL1djfJC6qjljxLggJRRfut1Yt04TToNzpxHhc2eXttRaEeZhCVEgR9STM+iufaU5SEof2Wo1ezXTKIqB9c01HLMZGBlRbPWPpDLxn7IEJsO3rq3k9nekaVAdf3CZj0udYYHLVAIjJzOKDTBUU5M2LSsAMDc05MJf6lPn8PbJ/RjT8e83GnbWgwFRq2kBli9C09+ny+hGzIMZfI6MGIoZeCWnUnf81ZapUmkf6+jigrfFMj23fuNK0+vnSBuLVMw/nBm6Xup12GDxaaPhJZvCUzQIjNtfWV1cs22cRIuZmhFDvxbQNH06sFYF7TySoTxf/7dqHRmcTXZJTipOa5V8cT4kT67ASpWtsRgcMWffV/VTgQk0couSQo4pOc6GK1b4wf1t2sMBQLrEuHxui57R44is+UOpPjYp93d9NYOVhClkQ3eaC7FwB92BdUPQBYL0iRcLUEOLLjD5OGxgWz+mB5Ig66DNQ2e9/axK30sdnBz/CgYS2FjPnYFkKjaon0bVD57CtJHcqF2kpSQZqSflqIGzEy1k0UNnwn4ALjIdpSvFF1iNTtpdolc81UURbw/5ZfhIRtSF/ZIUct783HyH+wURLcshNGjUhN5B0OFmluLxdHLPbCF8CR70UNFYMMPmnO4O/icpvAzLMyzyI2PJe9Zpel2UZ7Duu3PyfDv3Klco5GiE4834J0quEdmb7cOZ1Z/JYdTRX+Z78Kxq6aMvsH9OnEmGA0Duv+yAmhqlURWNvRcbllkt5FrB29Ku/w+77k5kD7EW36UKDoQMnuwdMSry+tIliVwGBmcogveqFGPyEIczrTTNr8rTUpINSURmDzSVKCV496QlZBXv2WoL/rMyhKt8BXNtwCZN+yRZx40opVvhmR0KPMbX4j9nPWbE+6fdpeEEiFWJSr3cSJM4cEUf+pY3xrwtBHJxRGQ7jOsDyWIO9Dum0S297hM+Pa9X8AUbzPL5g5T+BPByH15n/iaflEWqL9FdgPMkYT6wzaOoKo/qV4aCPcd1xqvTwclqBjELoPWk1Ffq8IjYjvN9+gsg9fwJvddIkm4lZOZriBTZSEYfvux3iaL463D971mxAISOUQcrqA+EY82vCar4uBd++ZzFK7Vc9doonuh+Wv3+i5A61VP/1d2dz7DsEVhohur/pTgwXJQ7nn6HADaD4EZwOK204uWYJD44eN9K1+AoOlo7XNyIqhp8OqiuMVaqgGwqblstYM0SF88OY/dZIdfH1EuDakkhS3VhJQAbUAdAjmGsSxmuD9xsDTQUj04Q/wcg4B/2Zv9O3wW5d/avBVx/88oVNx9wqEsxYUSRVDT7393up/hcoTGnJ2lmkjK5AhCTiUiEudwgInbYc1G4ojmAEhuY6gwT26Lneg8J3ft7ItJ2PfZ1v3i8DRGwt+T8vK1AJpD8z98kqoldI6cfhef+83eslLIfhSMGYwfIOEJk/6VThqo+1CjxsPwaulQnHkd/3JrL7g3RzCYuk8QtSCqNMrtI/K3Dg1f3ndIDQ7mh+RUOKUPyvgLRUtMoZIj6CJzEBHovYlHDslTNC10lbH+bPm4+SZLjEshv69srxXyV2oaZi0kyn5OvqghJxIcAU59D9LZL+BXE3m8VzrHlUvzzxl+rKfmAE5SA7pVjhOfY7HYIDQHx+gToBjnLhlfzbszkX4IS+6LG4Xm+/t7Dfj9V2GD7EcdxmXMhU186q/6umyxgZWcwc1vB/edsyi8JiT9GemrBMoZchrv1Ckf7hfaXVxIvBZieOQnodv9cG43EFTnRMHdxKoUZ0ddKiAgjmCKrgiwmxnMKM+p68MxDD3QKixAotmyCgSYWe1+65QKRFlyqmflXFA+hsj0nkTDd0VUWJZAZ7MgyWhxVRdtG2LBFz4H4rd3urx1DNmmwkdBmRB7hiVCYBn4trKdUsnCywCYFEXwPtrRVDPWeFMZcQ7H2oH5Q9HqBWNBOU7wSjIdvb7qwwrGPE1uAIiXnF3XRjKXocipbvoMa9/Yxl+jPA+rnMqIxw9kEvhN/QIo2DTzFOvfbybszien7IhhMmlc/xgneyMoiyEwQYrzIjCBuaX8fZmG0s9CFXZGhop6fY0FBbr7Tsoogf/9t+j4GjHB+oPOCsUD1qHFg3pFSl2x28XaJUDGG3Ef5jt7uAZRWyvSZxem3HH14uMVJVyUKTmWu5r9YOSDZ5bMRs/6C30rZeMpCziHHOLSb54j6zoids5T5HclNxgLOrOCvDCyfvNI93IkJhBFyKxmaoOrCUtvdvrjotBRILuNUqGd5jLEWADX9ONcgBOHEVNWN++EByJn/Vl7E7wD90WI+ygEcLBmHd0WrzNEN3xdWbdKBBI1avzt3OBdFyWx4rFfDWnoUOHGFoG7Fk0IUm5DBbJ4Uqy05EqzzQO5t5n//CXpr/66raOiUVEx428RKlvI3vkpXFzyroXo/deImtvagJf6egl3HYpnp77UghGwpa/9xWKTvWU1DrbXcr28JS5kxIpqNE9/sKG216i7dm/ELf9peBMC77w4B7ziufFyewTV3qW5aF4n2yo9T0DEPFbYd9ERd3fHC95cyIeAqr0j6mvedowGfMAShMbFB08jhCidQFhZwRg80M1+u/5RlKrGmK5IHijD3Z1tIV36T9d84RkjEf8RqYGPM+KZ0TMkdXwI9WWnBuDpg2Wxt7MjXY8lAjpr8t0T15ZW/u0rE7oTQSDriB1IFgJ5PNhNCyTtqtE+mv5anDmGCXjPZrGNvT6AYIRSVnad6L5BoawnBDOhdC+vwe+JlHjWGev3/cs1WstrJv9g6KsLILekF0x2zmpalduM+5stTd1fsOesM1zx6lJW2rK076hXr93x+3irJbtyjoAU2ixRl/14jGvjFa08aPVBC3G7EFVeCTbI/+oWFwpVIVd2AeOcZojL18nS3BsZ7SsYLmIXpLE6EA2DAyphmjScxI9piPSb0YoHMIOu2wNPc2kO2Gju4ctDZPqzQmY7LXw4tZDSzP/Ose4IcB2tjoYDb6nobbhkOAeTEuzPPdD/0AARykp7wNfkOyW6JLjr3I/HdStQjWKrr14YnnQDEfjvKgkYndRiUQEL0SByZJwkfV4gCMVwekMdaRvAuq6qJ/AE8QvW5Qept534snUqlWNtRdiY6xkrJcACJOZCqOyA1Wma/ot19efAEVcm1gZv7b8q70gVrn58YwfhQ9Wyk0xg55RYc/I1D9sFt33Fpg4mKODEFq4zY9aBTZm3lUsONCqLQYbPs6dMFghLHT/iv7lR32iPregkTAUdcHxUtNHGRxSHlMsZjgXS5rDgk4uQyTGAB7rSLATFJAwsnsIhliEndcjgLiaJAYnmpj3KoWhK5ccvRz4QygH3Cuk2M6uOo+3GG+LBkISy80/4sOESJheBhoWXJhNLLUs2xv1D6JeZh2LZ5qYrOhAUiBJejK41UZWVnZeZH+qle4HrLsrjgWYjOYU24REouqAPfKui48bjiYn/cYg7Q8mcKer4wanZ7sUeTKqta+gHnOnxoKOOutvgL1maQtmm+hsr/6pjACzQ8ht8pAGyJUn1Fb6HMUawcYeV9EmEsPJ6WCZdEcJ4Qb35cn/d2pRCN8elxsFXPRsfV/0jpAuCGCKIISfxHVKYDSySy5jog/RLnxp7ByXpu9n9ncTL0wE9MNQsMSWEzW22kE60+mlEUFkay27AKpLhbq0/Y7QoGj870caXPniUwxE5Ks00k9AKW95t2AaECtbswdGyycOf5rXGBPL0XJCfNBO5/trlYkRu//M/s7EMn9IAmht6UK7mcLBImMovE1zbhl8W1982QKUO8NQzt0x72ab4lZ+95RL53IEKIQ+ROE8mbo7Z1Wh0AazP7trcZGsLmzzrscJws+YBbCDm1NhMrMGiDrfIMW1u8RLMZu6l/w3zv7u4nB9ae3IQ5ctSA0bkRFGtk25C/xNlce9NW0fkJikNIgxwRUILhSr5p7TC8IkKMDCCkVuVYwvg7PO3sqt+fEt7cPoyloSpxWgfgnNtl3qkfQVNXT9GG5mC/p6Ko5Q/GeUKquMu77dIIenOQ6X3ZhtWqjxmbFsRPuti8b28QmyImPwu9pGl0I5iCpGCOQnQ6//MBDfUoF/sgo4cI3M8FY	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABPowerFlex755",
	              Description := "PowerFlex755 Interface",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Clear output freq when off$N1.3 - Update Drive data read to avoid div/0$N1.2 - Imroved interface with external aois$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.563Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iVSD : AB:PowerFlex755_E_23A548F6:I:0 (Description := "VSD Input data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:PowerFlex755_EENET_Drive:O:0 (Description := "VSD Output data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

		AAksbzGmicqKIQqRbYRtjM/NCxXat9Dl8wihFVpTV4wXE4yW5hmUbfWkPVNtxlKtgHCBinPQXf2cnXeECZZoXUQjAFTw78lHpUEic+I3xGtd/Q9BbkuErrnxsAlA6lZE4DTEsEKxjWKeBcBycypxZUVAJHI52M1qu3A3+bPaFF4wOdann2UDLSJpGvUOhpYJsO8JOH8XIad+B7SuNM3+Z1EsDBAat9f6sGVFYrabyWhRAFCO3iEt0+pTNqGlnPsiWXoUelnykGEun65ak+hPJ+swUWif7nM2XHYtdCHUVKW8UWo4rtnE/5IdjbSGX2i2JN/eqI3Gcdqwu0aZUxeSPv36DAkTEdnw3GtXoGEaFXa1qO/NMdiTJ+RMxdix4MCtcv9RMGG8TYRRPVf2qkTBSEahmZEdARyL2T1RmFogf+Doz1KXFpggZ9SVonIN0otq3oQq3auHKr3JZgAvcUVU13j61+ebWgPf/gb+3mX1J3JjlNe/wXFksBXzwEZSPO1q6umSfwNPho6m2lY16HZ2Lbe4q7kHPS6qB9KlqeZV7sxMx59095upwaR2Tu5F2RrHPZCdgVS/vhKJylfvsa3WsPuglr1tCa/2b+BHKXnhMiqsO0iyIDDz8OYsUasFxDA/YBSmq6tSiVNvbVAvgXOFJYZgdk3rsUua1zA52jiYiCHbjb5neJK4FON8UoSbM/yIvtUA736am7IaN5y3j1Lkby6pE91Kdisb5TnYkJJC1g3lszOXEwPYRCp1mJ0CTDqGuaeNgtKGL92/ScSNhVRcmJGqd5xTLGlZdJKj3xh8ss+2xSNiW8zuCK3KKOX/4dz4TXzaftw1L0cXKaYXvOfJB4zq8DCS02tE9RELNwbcct6yj9DT62XXtRHSqrhM65QP9KDzDo/MUAz0GC3+5qIc+6xPboyridsbTBPeGNcaZY+Edlbjysj1Ipw10NLS+CfXX9VBLjOEDsfNVrYT9HuA9Svpf5IxXNW3xi6sGXcEjnB8R90AoSGssJd+2/vXNv+VWW/9uO/90hvkAHXgqVa9j8j4qPJRvcxFsopEN4oW9ljkABReuxIL+x74Lsc+Ab0p2TwIrGiwGvxwQ0tcamM6o28pJDePKczkZGjMboi4pANgv3ejkutGbMQZtLQrjUKMxwz3dU8pN1CvRFs5iYg27Bb6hLYD36UjYvlTaGl1IFBvkq8KTtIN3kMecIAbAH2VZR+u8wmv90H9F7iZO+6yCaxUz65aLti3tvvz7xocmmK8RX/mkGHPp6cVPXOATYn9X4JowvJn0aG5AYqtrusaqc9xonGu/UTvUHMYaSWI9Z9cUjY9ie4O0Wp9OHDEtN0H0NOYxOz6XGPUYKdOR5fqeVhA7neFpaXSh9YxQqbX5XaVQ2f0Safu2il4zcDu7TMapxE+sC7X06ZjtHzerz7G5tSRhb31jBn8mf4liMhtTVWOTBdnE3dc3rdKi/DodbnBF1fAzq299JQeMUN3Bsa8rXYoIbS8D4HQiZRSa5/WAFkLw2EupPqbS/6m8Mjh0PHOOE9+DCWn3KPwJBX2Be7PQIH1mHNmXuXoHuVnZ7FXVb8YaID4SscMoIjF8C4OBnEp4uJQemWfPxjbjX2BDo2ewoI4ydPsvW8mDeCygmqU0Y1PXtYDrSjXF1ciSHDHh/1Z2hVXVHR3+Je+0He9BHKY1/Pq+WWSlIGWH3bmt9hiZkedP2ZmsrIwkJ4cw0tZo4lKW6uuDFqNu6ozt7p4iKvocg4thfJN/EQ8QXRHeZFAlDINtLGf6KmmT7HXSjIwEFRaKtnavk8M8iUAc7Y6l2RdZouvK2E3jPOqsCDgbaPLIPfFIRGsdHS3jjSXhgNz77f+ao2Fc77g3v5mZQqbAyBGVBUgt72/JBgalMmX2eeUThIg1R8z12QNsYkPh8F4/R29QGhZE2W15jomZnZ2ZUWjkt245FioE3zjdpK+W2kjI9CmpuC8Z7rhPcrm5W2F+hoYbU67V+lt5KL68mi5ohkCEd7mmYbJRjxDLuTjuBraenRkPg9Q1nx7oTXhiZDrsXZ0S/oR0i5XUAfZZSez/XIrvtHTHDBpI4mV6dgZc52qZiXgzv+S7C/k7U2+fwQSCkdxh4Kz1YWpwuVda/R5jndV93Elnn7uMXpQ+MaZfGONRpWMCQ5XrVsg5bh0BmZ4xN4/eyrQEfeMdxUKduhkBn8EPgY9Ss6ekU7kDuh83OvqlcFMuJeBejWA6hw1v6/xMZK+RNwoKso46/gx1JodGGcGhYhhql3rWM/W7l37Bs++CI3qSVKiy+GLKkLtseEXfWF25x+jNJwscX/s0Z/Xf3MGa4bhgzUi9mo0xB628KV0P5Gh4j3W/ByzRz2ID3WOr2RLRd2WA0MQCQYrnbs6/uehuWc7h8/39PSxeQfl5PFjbALBHpKnTk0mMceRrVu4XRQ+5yNMKIKEiIehlORV3uOIPDAHJFTlaPTZOhBGNfNjpRncwXoFRz0S92wrvE95NcC3k1AFAGteeIGxZG++l2wfljONIgp7fAgBlxZEeXBnOaqh/y9PWQJ7wT17ngF/ObwByMfaSNRFL7Xo682TLgdhFyC/yLFo397WbmTVMNKHu1McDWNA8U5ydocAod+hlOS979/f3dItGD8FmJyGcmYcgPsnye728lrGzS5JQwlxtAbKEC5/T2vM+PC0MJ8gB02Fgdkl+4Dof5ihgbaOJexi/JFaF+7XxktEl3Xi2jTeDcFzd2NG1DGD6ypnT47wuc7V2HV2eFCNc2v6myF7U9MI1fEfqLulW9aS7vqyySm5s163i0miPmd8tmCy2OhRpIH2z5UgNUOqYWNvoVJgUB32xAKNjwAWSqs53wc9MmTCCZRh7+coQRmowV4YSCrte8tvvBVQa3w5Ehwm5BMq5o+MAvNBUUjo0tVlf5dg3d5PYf/JT2TiVnh7QEL5+ey+OHD4xv6V0ZyepMOo98IMpKkpnowxca2McwqMNqk9Q97MgF5IDW3vyUC68yvtVvIlnaP2It2CrmKZuAFeEtgpldvV7dxw6ixfdXYZbtAMsj/ZIXxR7KvihamFJmjUTSgBcElEZgls4n1J/SCkYBTRBdLGdUrcIXmd0IxqLBSlj+eMBUxFC4NV+gsWit2R9gVbLBriwrQrMm7KYa9y28fsbxswkeGoP5tyqSpJtq8dferukLubW6SYxnH3Vj1nJ5+0W1Q0Wc1NLG0oOr763NXEEaF8X7GTxsk+J5nh5jMA6X7kVpAqdjzF2jBHEhGnzrp4Js8snLRXO5a3ZW/spd+rP0vAF5i7p6bEauXAcxkEoXychoOSGGc7V1gmz5VcQ/QkYyKLtWMCSo073Pi3J3E5MtFYjZNMVkTTpoqyIUTllESQHTvpwCucsSCdbTvXuA25JZ68gxz5eZdgckTHnVY72iezjQJfy5buZaOMYJHHKNL+hBPiMJovLy6YIUJaTQq5+5lPYNJnpz4mJ5wN5I9iZ79dEB0lqmeNZMZjo0SuL1giSWyeBt2siEWIVLKLifAMgluWkeYoSe81G/WhwFmHcPIAXA883SG/dshhRkctPwU5RPr5X92MtY+rWYYa02hBTS85HcQu2kNliVs/H8FZ6pTBQJrmMPYN+nAH7QSKsp+efCRtkCR/AotKPbE7L4Z91Q1+6ftuPWTUcqii3mpvJBFwqNiDFo2N/v92xIquVbPgQqaxPkZhb2c7QuViB2E7R2Tx2lXSqPABSaSeO7E2s+c/yLWnzva46tXnFLz/+ni8ZRAbgTZLxEe2KxvkivbaSi6fHhutKEU/x9Mr1eGO/KybrpxW65r1YG+dVTHwUP7CAqQJraXj7Uu5Twvn8GmOPKFrGtBXpaOju01oIGmNCVnYm2PL6fC3CmUrHL7hxFCwy73Le7qR8qkaRBpToTaL503nHFcvXZF7KUihFvZiFlXtLkHMPp/r4LQcxvF2jwBK3MCLrLOsJGhrDL/1gi28EohnPuU1av+QhZEjUVCA1QDTovlCJmEdXInPvKiaRp7/lPEz4k5ka/O7e6LxOPh4ZZUKh14SqvfT3sEDjFV5fKNuihmf5O46eHycIFs3ndDFXFu2H7wfnmzRLZ2dvJKtZXHYEfaGwV0U4FIPuI9ZNu8rbVRpck/TzyESmHHcSIldm5SSuN31TVWiK0oiP/pZKap930Z2bUYuWwLy/Rb/AMx5SLCj+DK2e0NsDmXJS0wZCiLApKHzWwYetWXxKS5yK+pJpfFDH5U7CX6nIJz5IrBHcnjisVBPxHlDv88mS8oK2/PTFLPoeODI3gaSmGFF1ip8xYn5DgWFBbqjsz0NyifbewwHRgXavPBEuHVC1gq0QrdyHC6gkNiUllkgSacFQd4IVqtUkRupBhgyKYcwxDfqFapdyC9MZ1IKiXrRBGKdLimDwnzvWU7yj2el5BtEkRffx94aqQQUAo2RETaIwktMsz9gLnvVBJAHbM6sOFyVbiAxXYZL9AWL22qeKEetrvM18qC81ZyeI8dF+ag7QIzOP2GBZuK5L7F3YvHlbt4pMUykxGS/tgiZymY1iLtW0h0+B6VeuxfCyyhZgMAWC0SlusGdyYVUACnM743jrIRbjtZT4NXZwO/dEXOe0Ize3e33TG28w2Jgs0/iuyGBa2Ao50H0VLAW+NB5/6SzoKiCjDEwy09S474rNUtz8FPLlyYOpcLDbbusemEsjPQ3bVMvIIRkwGZzUDTlUgyyHXDyow6pNnZIPaBUgKzEF+HxR5YmmJqoSLrXERrx4Z+StG+Y2Us7guAtC8JEm0agaqmihhcZ02sOLPq62b8Zv6+oRRH6iWyR6kdX7bF0IKwGGsd5nWE5PaL1tGlIh09J/rbE5l63P7hL0hePKcYoe3a+Q2jB3/364o0sQnLFtay6cDisdqgrsGXWQT/I2lLztEo5hjhLUtmZNGtN+/G6WtF8bbnwa8myHZB/DsHjmNp2Wa41TNjkUfqTMCAq1nEIS1wfFGgkue7sT7Up1qxOYnMKc05tQashZ+I0XOZ5MvMrn4yLq7C+Ls+/N1J+XwvgDmld/TUUV6Q0XuT6eW3iEIWRJJT4VCV0UX3ZA6oEYgzNci319ULtjeAKoh1LzKW+bz4EXf4iDffN60DWeNpyllvdl9CcmmnlrxGNUQhwJ+yv0LtzgR5Hdloi6rrqHBPJPoAIlGYebxk97Y1KaavE927hoXJ57/GGzpoaXF62Owxh7xBtGVhwn7Y0dyY+X7U4Mt5KDfZjlXfDze8JXoQmP9kT//BxVE1OCIZSUDUJZi2Ut5QClBrw9tMnU9aO+qN8C5gqYmjAoxkayNeDUX6T+caAYd6Bbg0I3J8uISgAc1li4jlPOfkpwq5FCLaQgm+g35npEXPLmXZwNRJAmYsZSSivmvgHd6eCeCAAmhbnWadZocPJUi8EJ8lAvRvqiW2VpAI9T1YVkq/pi5Wp8cnVPJGbCug1zphzBbXVr00t+ZTabyO62IWUyX4YEsKRNV0C3tMPbsjgSR72XpLiAwBzl9g0WKpZPIx/FYf1vsjeinSJ+kOjlILrhkHsllkAaFTNngxt/4Tbn3cZzxGsdzpTf9A7AMTVhUMDki5xOOIzu3VDqVEGSjd6huBbKMKyjnGVxlj2oajvzrEIcwsjOwqNYoJXYhonSYdAWq1ikhrF8Om9AA8SEoI+aIgtWwy52Xlw5ijxM8+W3M6jWgFbaqhSqn+Yd9MHAV6MaueXQ4hI3HpsSrx1zteRIUsyAiDPqs/YmhIEGN+J/x+SQT1Ym+Nh7b9jEl0FVQRscak7DffIguvjB7umCFx/uePVd+s0NeU5KFMZn9hMJ+s3Bbh9X4+x+jgvkU+bkPrXy8n3OiA0KQXmC+0L+uTij54b0smHB73zwJ3F/mQIQr+IJaFA7J3uAxwvEoqIx46dfFCME8HYcCrfrlA84G1WCaKDN/yXqHri/xgPW5MTWDZAaiKJb3mpH68XwPSHOGEeR4RmPLcyWXpnHlQ9dvyAey5yqlw1NfT71nDqWYkpHSqqaP5C1avb7GC6nWwMcscvnrsHuVixxLyggOvv0L2NUH1g4e2OQqtjrQCjMiiZUVlZW3wYYC6MQreYDlyt/ynQcy8nIr17MIDTp+dmqnilwNnkeOhgqb9ZLJm1qSr0033QEJ5SIZmkm5P15Jk6oe5z3dmFHetss3fPmEMzLCPulpfJPNr0dYGUGTDowSUhs1Cpp3OUQIw4g9Md/292mo0cARAI6KLnslhJPf/udv08p7B1mOLB/gk9D9zI79x+iNLBXnsXDEJiNggc5fHRCyNxE5N+KjPOFPnwNjU5ATLN4O3hAG6Exc/VJeAFPD4A/eqYSgHAMixsamiUe07Gvl+BkYptS9wKcUfvd9bq0C7lH2X6VKazGKzqnQ+aALEw/6YbkTZeZauVExv9CknDLGw6YITobBJlU+cvRWnLKgsOfJOk83isfvMaVT0MbmywU7aF5cZtlXWgp4cgILAMGWvXead1tGAUBw1+8dRKUZ+HcKCyYDZavu00aKUiI0RPH/zOMFXC3aLyiAm5WaESI9IuGuBatBdx15dFYI5KFQURrCSWoZ/VtAejgZKttfO6m1rWz3CjGb9pVmPl4ErJRn5Gaa7tKzsxAE8tlsM/98klTeooGCNCqca3ANnFZMeRqzv3ceAyFhKNk1/Id3/1vjUSa+tMq12AZPo7bHbv5aaoZ61vMCI/dULdSg63YSjFYlf0GelNalz7C0EkqTVDWyEeC/AN7OtNiOIAo72W62jaayJojJfgLLVrm6T0yPjMQIJSvih6akCT7xtsi1p2yh1PJ539pYhzKnShGyq38mTZn8Z+ZUAIISEY16FQUAwMrH4AMueFBusmROINGCA5tXEVtcTPNr6OaaaSoXP7xrYxRdQdx6aKtlWA2PgLI2iZ140u6Txo4ovtbatp4Z4ZygP4DFuUCru004gfrkvwhUQetVHi3gihA47SK5n68NIAZGo8/nxgSPEVEuoqcY1GAYSAXucYqcoJ1I3QEog6gOw0esQ3ur3QNhT5wwhWq/EJBqmW5lOxDdCU2DS0dGgTpKurnzVY1x3UFNpEtS8WMh+EL1fPwiUQNL6Xm1VAz1DXtcXbdM2l10m9r8IMpYr7QsDkLEXqo0Svs8YWZ6GlEZEiUO6B8WODffQk/jKC6INPqZd80vuejWsCFK0QXcSThYJvh7e+CoieVEFeJdVSzL101W+/WAAfKCMw8rBLUQvoBx3G2ZKzlGCHSSWBiy2vUQt0mXcsdAA9LRTMnh+PUjwbTJNdCaX2OhfkSNF/xwyB+2e0AemM1P305cCBjBmkmz9COocofXREMO+6F2yAYtuwMrIJ6V7v64DOig2rSsD4sEnwnBePV/kiXdmFxWc8iLql37ikR9K9LfU/t/Nhdlmt+2t6fAYX4nUAdKEZLSS5KtUYrROby9wLkC09MGKm4/Ds/lND4BdxKXzmpljEUZkVL3ficKkp83ZIlfj2+x/DkPSZq4855AbioN4upZGOEu1jE3lra9B8pPglx05ykymOysMu6Zn/GURvGNrR462dnttLQUCbpsWQTxZjLt3ac8jj2+M8B/BK/wg9M4bKM716gnthOxFkT3I/GDjeJbaLDezlnwOA9ONiHu06vDk+kJ7+U2vSDqcdufm858QBKcOx3k4RpfZ7dCOR7LF4QACHOoW9cm4NlFeDMWXQiIr+CXXTOLI8Igx34cegK/FAFhnN/Czw+ffkcWQfuG0k3aL/rpelZe+UUU1WMGHnXU1EX3ajXNYk1Js4iJ1pumiJh9NaW+iHpiekwy38znFbmDKSqQ36V1oEV11WnIAujvANvUJg7uTfF4sbVbTVNcitQjk6h5lZp3HajRNryzNqH3X5srjBqlUlD+aDmMt6k6RJXHoReCmMLyH16CaGkgnsNaf85ReTKlfLtJjpa3MFKzCALGwVUgcyTvspHU3zjt4sIdW0MAcfi5wC9mFeo+zLV7GZSM+8yL07NIxdEpq9xKIUx6XusOUMX6aLruVz8thj40fsfCHg5IxfZXLNsG2C2dQ6qfe8JOJHa1ww1wz2bvm6KpBu96RLPTL6K9Oth5xB28+fdxbwLXiqmykkybpiPe92+/fNeahWKSzEbaOPNzNtKSbXauInM1vR8lk/fh0oJFFfJBvsW6BjT930JCaeIY9Ss+1/cO9bz5pCMFe/4wzIE5LhMqh8p/tyFo5fXVpTgGAFfhNqi+UzqpihVfRTcpYxER/VP3f1lu/3AI7P2AuygwS/3J4cqafOkAJq6RWRUWLfeqtwq70WrCQo4d8rXuOluM7QyOe36W+gUDxSp2l/K5yGqfalOI6YDQLi/0p+Is5K0u4GABfl9yAjQvBnIXrQvW3yXY2Y+rZEujFxEMTRJSdg2uOj8k7XxUqBv2DxGUpBk/7/nhGBan0zGiFNDu6Sj1jM0d3tuPuKGT1aBQB8rJ2kKM6vuGUC1KWtV+KwNi4xtOPY8bIZL/63IPl6eRSOR51JKxoiV9RL2F840jKcXBu3u3OV1ukAY03uN4RUuqh7xGeygzJmkaakykIOz121fITPHDLsBkOfisPDbLxnVVRaf01dfGK0AzK/kdAeqHKtbnzqlC6CcZA/GsIDDAr7HDElZzOpLdqxU/nX03H0tXBdVftbJBG/KgoxBgoWkBW9rKreQPqxN2Fcvoro/bqaBuz6Q1WDKXQ0MpQnrvDbSE4UC1drGfwPDxGkbd8f/CzueE/x8N+4dMOEodsU7Lhv+Kto2OZhTAebhHsg9KGscIqXIiltYtUbSOK+s/GzhWBUdt0oXSsWirVHY5dX/G0TnrmYKKmVnrmxcWxdVYPCe9DGs0to7Pn60xQZpehIrduiYMxErOTXY3fj1ypXcvYjPBV/ribNS6F6SoP59lMyTFn7HxlsC70COLgvbdl2ASrkiBOQpR10b96zNLczhRccOJirlDDbHM8rD278a2dB1VtEA1cnM6E4fVvRAkJx+d+40RsIOqk5SQwqW9pc6NTO5sCLw7cvCu5XHpZtz/pS2u2DfMuQzgJCXFD8iIS9BRmGS6KZJ0OXJ8+v98V6X/QV0QCe59IleO565jg4ZmhM8iHMq88TILOs52LHz+STX3fmud7+pnwrobjLt9M07tpwPIqJPKFNMG1xog78fELYGp6mdUFuI/Kkcc3Sh+22jY+pSntSKt5n/3qqCZIUrdmeY/tLUpdDcv1R8aaQjA8FKbAfV243MbPLgIikfq4/LUCs5yrpz7FFAAMmCh4p++aE7sgWuuOnGXbpskVWflpuFSyUgKOuuG5cH+R/8GQbVyob1YOxRKJms61zAAvTDDlRQGvTHJQhFZrIMH/uHC/od8fqLOfEZAdlTeTptXRAO27aQ4vwPSFihhs5ezHj6rtnEShkEkiJDfqBdl/MX/5Sc2vc9vH/UeqMnHentgJlwetwWfgy6RjtJs24ZIdWKQOIygFhLp9bb5LolQ61Lw2IqXtliw01aX0JTXOiUMNoOAMcza7rhEJZjULkWH8BuoZJOvQbHtlJWzUZgQjF6Z8NuBoXIel7gpRpsfH83jaPJZ4dADVgoNZOkWObXpfhetm+Bt+z8ZfXcKW0CuZtGVPhUgnoNKuNhBpue7MdaHFDuXbsn8/lRvlfolPXnNZ19IxSz8aRQtPNb4J8w3Lm/t682TzonZy2gpSMfmopeRVwv4Thqh5KWokVaZmzKIrPyFNaNVsQ2vmnI84KFZvtAiIFa31cAz4rXVUVGBkcRhNV/uD7cM3eEm/SdzaQP7WGKJfVDpqhz15I3WxWHIm18ZhrhRktWy8GK7RCrWG56JjY6miW/RRjMjmX9Z/3uW2f9Gq1Of/aIGHk1Fki2oh0qByEPMu17RZKL59hXSswfekFUhIi72tdJ5M7193sz3kbFHqFFeE4E7w8tIShe5bUZIuUkUMT/Ftvn75KB9BRUYDINHZkCVAOoc8V68LYv0X47U2yvpxTuu9V8wXo/Y0BhfN9WdZrStrI36aIg0+1f2kv3kA3Ykgos2rDAZ/dJDgZByCChK8rh5RMmFcwAuoglWRKKFrkunovJyK20uupT2l7zlw1LjFn8UpcqVAcHsPMDwKof4Xsf0FcH57YrsXEHrdIAF6CPo4aSZLSJ/UvV9tswyDgjEllbFhSBiOjyCsygjeb14NhY2wI/Ie3L00xa2dAhtN8agmNNlU7Zv72O7Gmw5UT3qe3t5lw9i8hvl01LSd9mau5DKeVKarLtgKWQtUl9MCjOJwRUqmhP4DU2thkyUyPd8zWXMp38ypjLfO+WDzM09moxy2zyay94VrR+zPfOv5gc+BvpJilAzXcEBMeUlLZiM/9xh342dfrwIihrRXywGPIve4Rltyzuy8Tbvn8xwy3r4/hikCPINTrZqDUzoPwIKIF4SBKpLonVbnmrSRtou7h9vBPf72WluhhRIEKF94XDW6UoYytaXTvNUA5oc3JwDz+kMpBT/AexA09cD9V3oAdKHH7xgf0c81FkUb+RZRp3VLMTP9yo1t3euus1b8tIWQDUmP+4PgqKWBThTaF93OVMJctkuRsTUnzBPsA5eMBhaotRccqSXYeZCg63pWEyIe2UzG24+DSMBEGIdBsofdRUv9ElGAyonP8exm37/nywrTw3KvQ+5fyJtHtw5OpR7+AAT1xpQ9GIlS2uf8E88hHDpSncF5x/37QoAr5pqy/owqiWC5w7m1iC3GJO3hnnwvjn1IdY9A6tKq7H044s5+aMEx46UJmQsfS6n5C61TdJqciWQ/dH3x6piqXy5oJInzCCXwkoi6Hk2ETKFjwrG7102AgPh22a3Qsa7aQjFKVlPqJvuXEch3ZQUg7+Rgqg/3P6tMbov9gJ0uLvzCAxgtyFOPE+g3x6CTfLAfZqPIyeYjVx9xTeNdN8rB2i+mMgs7+2P1Lnyf+Cm5JrgHGuASyTdL5WomQEAo0moGnTdPsqdu7DxdLP6/E0qj8hJFhgNkY/OPgaxNaa092R0ev2Dadw1nhfi79wzM4uorvX1gYCHj4aONr/GAiJmPL+n7gTXo5buMKYrFPFZqldjne+AbCDEfhqTUybipTixY1A3ceWYGarYRM0+l6y4NgAZUet8Aw4OxfjIVfGVN0qQr1jQq1+Kq/Xc2vL7gYMNZ3S5YlAMskAPNBMbQhSbrbIpxrt2qnEZgImAZeX8wqbOGVyAlpNg/FY7ZsaAncuoech3+tOe9coU3iPL8Jv062atTJvZnfq25ns67LZ0/GNwUilgIlO+Vl5gm8gBkSFjuS+YeySQPGGPUlKkvUj1CNGay+J4JACZm5vG+PwPRWhp8gRirb2j+dem3N8FvJBcJA/+Ulx9e4OW44Uwf48/EuNYMaoLH6RMv9FzhW6yCMqn1UXvbOq+yocYZlt3FLytsD/QkawOBPqI40CGxGGOqrOaMmzvgq0KYCS3bAz+bm4kvW7hOhruP/Yiel1fsMhEFfJeRAZJ+vC3Cqf+3+RPdilwtDlkRI7UyTcgJcL3CtuxONhx3R2yPcDnmS51PqV3tphKw+X+8qfZSK+ea6p/LwDTADGUX/ix28LzD/b5ps2EeRQR514unfKiDmvlVZZy4n8dTN1aaASGw3jq7GSVHFqhAIOqXBcJGo2EmXLyfieDFsKWmuugnE0OOJ4RdfvYqfgwM+faVS6m4X6GDr1XDiWPOZ77FPpjuWNmfWPL9yWAdyhNqw576fNcpLHva3p7XqQgDOvheMxtb6q/z9FL1/PXMR4afRqAVWNZFFKv6hHYNBzEXrtBSKGZq4fyNsnSiI7Xgl14QVm1EqkBhYGS9pCoPxB6ErlXW75TRreUDu3GzTSXT/+Z71gc4sqOqHVIk8RNCQuzYrCXPjU2jpvBXf8u/o10xJ7RkRdPKY6B2uey6zvyvWeE2mgKW4BtpK7q/u1RYufg4NvBfrGWS8zesahkT1TwvxT4YB5lLBYSqhnwkvagy82cbitXoBK5RhIBZUN+gAxWBs2vRY6J2PzMzFyfurQTUEE1pqTOs046gxDvwqdUT/g7Nadcn8Kmwge57W6maWwRk7ohcjzhuFX/EWHIYOLrAhH9+VGqNUy6PTyvNjlwWANx+hNwntSY8kn/7jaqVpZQDvA0X4+RmeZpdzOuCvvqAD1P5yHifsmu5dK+PVRLHNLho2djYYwmZ9TgqBIxARD8PASIz87crhwqoxvBHdbeQ70v+B7LIuoqscg0Q/LjdC61TwD/arNKg33jRj1G9YfBIbwFQCxvoVAul9KH4ZzqFYCDO1VAyWkCYlxKVF4EJ36kxF3zY7zWf6AsQ/HEJ1fhJZJyvCTjxd4+hXLsdCgS+988tj7v0NFZmuW6X3cNmRG8gkXx6jbkD4Tr9C0qmUwc//jO5edAyEZV2u6KDD799Js1IsD4LZ5PxApGE5OoyurYU1X/Zdm0UTle7UUrUgP/Ra5cZDYGU9m7wyp+zm4IXeN6qMbEMcQQSEocQKGPVgpA5nhB60l5Nx25cZ81FsmLJlRjtWaSERibnxtjjQzlrT+/cnFF/Q19cs0y6ss75Q82KD4IFQ0YLMGgAYaPe/AkdmfB504AyTiEW5xB9JVfAQr45wZgA8Y395RolQcofadThWRXgD0DtxtgJ3ua84vop3XRzzKA4Y1vBC12dREXDp2FMyalbVRskI/ZbsfIBodlx3KPjXJqa4vrMR3bsAXF9AUXE4hrICzKu5y6yTzR0GxFKOX3NLAK3UpeY8phb2di6CDZv1xCtYV9CQ5dnoUG2fkdTVVZb9aTQVMx2hhcnGD3L5uMHAKc19pyVpK99q51WNEomZYp92UPmlV+yO3f7pCHxXhC2qQOnWihzEo00cWLOstAY/xnb8zQ+IoJEdPlmcODnilIi223jY6RaPGxKdRD6bD4PgkuUj4vQtpMKKrwsufcxdCq8z+z0j7ZVWRE9Cg/x3IMaViMo3oH5GiX8BCRpEUvLy1DH4P6sydbeKCB5GS6iFtH0ETlYWxc1kyesWjD0wBST9J8rgarQ3+jOFVRE2btaLmPci4KFYEkFSFd8j3+Gui7ZfO81xdAoWbO6yU98ZmhedAcI3rf8KiPU3wsncB9h9UvQI3aJ774xwfNKpx3RLIf3pdXXbLjQXmfVPEKy4DXoGwLno0fzRRbhoEEodBRgx4dEJs2QWItHNe0y0IUfDO0UznkuySuAxGXNPattROoKBy6UtIO2D5bO33hIZTyn95rrw5UFdOiZmYJxLSj4EvlBx77LqI7s2zgr4CHIXwLomEsd3sTRRKXK+rXB7CANJzquJTt/Qrl+3Dhnv2l8mGHpMtu+NJgpAdNhTr7bY/2XuCeHQYVvTam+wZADdpQMfbNzjiiRlumlKZnXXaQQj1WhOLmGuZkDP3CjvtNn1gdN+WZRBwxiWFiiOwldhq3R4aNn+HPBHD+Ic3YSiTTSsgWTQla9w1Xv3Wa143ipH5RUJDSVoyLNjg+RMsc15IgcRcHVjM7bLn/Rpa+12VEVouk0bYIMy1MEEoot+FCVBIOYXezDZjPrSDGpTBpuSTw/KCutQw63mJOoVTtqQ2SbZuwODMlhM1X5T2k1Ty9FCwwq9SxOXh1CJbh850w6NH5Bznz3Gb78rqzXe7QArHThMKWYXND9umBTVLSGYRKKjXHh3EXV4gytp0tuvh7uMVXotvKgOA4jA7xdNGOJcVR/9GJZMMbBES9Xm3dvRxQu34yPFBRB86sMWm+apPEoqfEYmzWcl52G7ZZ8DcFoZIgHcV6z4S01u6hkQeBMBV4RD0kNmhKHgFvoSOMaH9F0BJqI19lVabOsNOoCIPni6byAe3CcBxEGtyb8hwnViqvn+nj/83EiCvcjD1qYHQQPxk7WB0amJobX+D1+CwnN1WwodN2iswvoJPFu603Zs3BS85X7vPg/bvlf/MmxjsKcsWxxZkzNHmcd3s9E5/1oZhlOaU3zdx8KE+Q/cuv/373gVyXHRtKNeLsBqvBv+7QFr5kusI9QyES6RwEIQ+/FQ9dkE9nMyOrrKgnY7wgBhnrNkAA6XaVdUDhUvusZBX7U7KqOZKwnqxDc+47yRNNe3luI65c3mv5GOAVp4pmBaq1IabvRG1rfD8PqnRKKSbRdEnPir54NyRCGFg5UMg+bSLdx9xhyjrbhjxBqooQCCNc+CwsD76S6QiQV7mZ/AfXm6KkW120gQbTPcUYKLN1CwiSf6x01/PMQVOKNUVWXGtxuVJel/pCbgywltO7/5N4lF7ZzvFwuJsJiqhCCzI4J8mJ6mMGwMV4DtLK2kkBE1f2q9MIW0kjcFZxYCPuWe4WUl/oXWncUVOdmaEaLshMRLtMVqrtr/E6n7JlAReoVe+zPZIXeC9ZtBw4XCF8CopRyTTTBKcCScXN8CJdqrjoLqCvGi3PbEc07gIPe6Jk5yUlxSHa+FzEBUYMkL6HvuXHWefjJQHBpP2KKCudO1gIs6FFurVX2KeO6ThLhw3BUyRIPvcnOgzjzVwhctK1Li+09Y8eeK3IrBjkHVNqWqUKvSJN5VkQI1iS1ju0gV0CjFmhoAGb7IrLRtRWyrhe1CsUGI3YNqqpR4EZoJHcPtioVVKIR0lLxw/jrYIxC7NAEwD3s3cTEYL98bXMdVtJ1lFfrJfQb35+KXy0aZzT/eY2BEbiJKVLO++80vvFGLNTASmdQ1hwQHTCJiiWO/QGJyEfpo2rSvh60BXPHW3g1kUpNQlxSvpW2NYVKUpLUWpJpGrVF0mmzHsV3GyYKZG7h9B5YrHE+gqBK3LhYyQyZ9sSRV9tzdUR24Oj/9t3qVDJLQjp/yKbqbe6WjnWmlxnZ5m2J7qsagkrjpn3+P3VstvpoSl0ZDGZ2OOvQBDEB7bTpPITIAR/p7spY11LZz4zszpnF1+63Qx2/P8R84FWMt5stoXBys6DGfuXPe8P65XSDzMEM+HRb+aWT3G3b4usQ9oR/a8ML8c/Zc5QlAR7VxV5wU/D6DcMdWSz8PaDkEQsUvfSf91pTSG5SWyjRkJn3GYAUOz89bHLV/J3sZFFz1vYKP1NC0yhtV4TkoQeZCCQyz2JdJ1nVYg3RpyFvCLyszsSdvx7Y5tRhy8KabRuKp2Ld4PuaeE172j754TBUQQ6osyEOU72p7ErFNNbrE2hAe7XZKAauYL2WEHU2Et2e402NCIgdlYHa0DrV6xwGBgK5sGPmTlxLwaeBFCyjY91s3vSvcJiOZZxLUyYqZYIN/CdaO9onVQ2VG7aAzmasv8d0wZXoIqcNH1JbBaAsNea0s+HO9hmo8cq7/QqGSFwEV6GjDIrg2slCTkNbdHnoz5mkqpUwsir/Y0WHXJJomUh2ns2kfYl6HFJ8x+Q0AFe4tglONXtdigWd7Ny+ohMSgYXjs+H3wNThkO+hqCi0YjO0JYU1ijmXOpmQV71bTyMSTLGsS5XqS+UWw2wBH5Y1Qic5Ao7cnNaY/+0jHIwtJG4rP8FAV3Z5zD8TFMNQaDEFK7RypQusinOurPPIAbETlk/lIOgkicwxowscOX51LjKQzJFrKQ20X58weoGZsugTcz9SGrh55sIv+oXMucQWyeRJo4fxozBuKPljx1OLXkx6MPndf8nYIWemkIhKv1rSfydQc6PuvnZ9ck2qrGZNHqo1IEzEjqDgUr2UkJ7v/NvTfbxkV8LNbNE3N7Yb0yG2+AsOQAoOSK9buGRkLfqlOoyhUDYPhr0AjGz0E6Drz	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABPowerFlex755HiP",
	              Description := "PowerFlex755 Hi Power Interface",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Clear output freq when off$N1.3 - Update Drive data read to avoid div/0$N1.2 - Imroved interface with external aois$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.567Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iVSD : AB:PowerFlex755HiP_E__A2840FBC:I:0 (Description := "VSD Input data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:PowerFlex755HiP_EENET_Drive:O:0 (Description := "VSD Output data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

