		AAmW3fjxYOcaPDjU2r763djFAQMxP5AP8DnXAU+R752f9LO34qwQn9uG7fTv+1yCUbu673biV2DbCnkNUiu5U4Su3/uzxkYzjo7IhRkguAFAQLtO3RwS04eu6DzUUQKS0VC57YYBZQSG7P8mYnwL6wBNrhQXqRdjBIQ+tPZULJDp4R8XeSmVjiJYYHrmAT31mb2KDoG78p/z/sgmJVErb4rlhmdxi6BVJZQUCxbW6Ep80i+KysuoRF93Y+B+SNsHU2LRfhdP/WSKhBCpxOSqUPYBdXHRzzlsURxk2CqRZlZ6y+pJBKzyJ44/FklUU1NgnplLO9+5eFZRPZ/RG72OotePYB2HnTMSqQky5eUZh8IGX0khFODbUDGkWFutY8yrqCc/xfm8xgBVQxxBiRK5tvlxNIcSwTt5Ohu6S7oVcOIereRbAqAptJ6Nsd63vDp0VsS9iUuHX3cyNdwlQ3kWr1Irxg9kwNdGVNe/p+1JL1+mcekE1hXJfDV1eFxbxpB+5pbkPUNUoIzggRvyH+eJYGnYzI9Y3j4JseKtXd4UrVw+Doy6tmdS3hq2C3QtgAy0ndxO1mgD4wvdr3koSGq+gzYPEeUHm2QGHKY8io6kO/W03M7wfBy0+IFNWkuLUKBp/WcW3L0f51oCu+8b19ucMu6gePwmbWYQPIuc5cbkWpCYAJTC5bCUykE5MUkI//km+GH5lrg9+hihY6+i4lCOJsshuyaUxz3k7uPqisc+UWUo6qaRECkBks0ymh471uy3fuW48zjQAFRWI5xxaUPBm+yDV18YNU3QOWTxqlvKwaWMOl+ZuzvPE/w23iloVDNDL1R6zDcn4UnDdtegr4sshAb5rXz8XGUuU4aNHCdbHUFfBNllUHDVTL2YyTSGMkAs7MNWN/WyHYOdMmyJBmpCn4rCicyUX2SHw6JNfEX/Oc7AAMwOfKU5XBzFkY66G/oNzw2Vz80I14YCHeeo2K3ohWLJTSPw4067bA6PBzrCJ0RuVtCwX/VTf0u6gjlO5QRwbhKpadk3+jQxD7iwv+vSNt0ciW9JdVIOgxIRAvloo7I3IjglTM5TdTXhYUxSdV0tunmoaxG21MX+fndsQJjKYRWHRsd2dBDXCDJQPTzJ74lCCEPB8MF3dHDssZGfxa7LmC15Xuw/OOGIr9054/ZWc+hx/rPa2QiFWBhDNDWr8IYZvzh22WXzIT4zuzipwCTC5w142ca1WY0L/Yk3qUsQ90Lp7ntUmieZDqmTEW9InobRtyMFMwUs/IXogmp2OowLwrT8phFjqsou0vDgxVlzGzdGhpd+SnArQ67Ec/5aPLaHMbXpnri+ypzej+uJZpBmmoD7vco2vMKRhnLAWLn+fqV0wwb6eMBvQhyNbVTwmnCc9Cw/cQ42y69RqasYoGpF953B7AXC+Yqmw872FTZ5WHNroYQR/lPf+LCn7FB9Levs9BGjjTSPPLtuE7EeGTrwWnjg6TGaUJqG/m+xMsDpGd+zH2JeAmlU+RUniZd7hzwKEm+lPkdAiDn6b1uJR8reG5698bgbjUigJ33syVOyH5df3i7tH7bkrtEbSs9e8vWWQHRxISWgcJvV8uIpZJuvKdOIvR8hcupTofEjUxuVQeb8PyEo7lXjtAz9jXOPjua6Psdh7cojOlO0/VGcOo15ugl+twq0ghsOjj3PsSVjJoeOo1kvskPSR/fUrXldDZ6k1YcPlRkwjsxjXRcopB0+XKqCI0pTQ/+ZzBXOi3XDYFcRmKIFr6NKnbpAWH0aDPmmL8i6R3TLYE6yzOzGyolqC3ZNxaOsfgztV+1LHXI7Zj3yFnd0Ydd86GBDRXIDHp2ytZj3sie0J3cFUDllBmm08L6KbFIISV3dDLDFb6jwmvnfZkOFPKQ57AEsewpZVQHNl8RB3A2dLVP5VKJEc58BGsBtLMTh6IUyPykuYkXfeYghobLbcYDXbJBkbhAvam9rYlm4WytNsVvxr0gdveXPkrBVhebB0U+Fxg30Qmgk1IV9b2XrlA8t7Gf52rVGa4V9BCJAALunmxV9/3hs0LO9U4wufuIbEanLtD+nrGr48NgEBMJORtYEprggN7yhWlmfMqsrtiB7eSialcyEqo7zextBwlrun9id0uw0doQIwH1feUK/9kFsPzsP1PXRuueV1nvVSK61WsLybwrLeBr2XFzT8UuDnkv3QD1Gd36Low89BUV9SSVYtgxAEFxf6uAA01IhVR45as+kafDEPNENVbRRL5MesSWHjBxYHrl4OORayZOkBDYHkHCSo4KYPjXulq/PKT80a2gqmzJkJbYfc0BmRNv371eth3VDTtLRwlHddoMxt7tigW1clH/G1mxiKpajgSApQUEVsdTJHF3QcOlxGRSmG8DB5rEXPYwqsC9R9vFrMSgwq3SYd/XotKUIb3TZ51xZnCD2RDFNT76b/XHOtGzjpF/vHvI9UkRZQv7xYG8khVB1QXmp6aUcc8cV7hr5/LmPFnPzf5Zm/EI+kTkRjuOhtQ5pRMU8B0bYv3RN5xSRDe14QvdVSI9XkerhFBr+gGIMVdwYMPy803kL5xnQrhJlo6YKKK8KJ0W4VG+XYUgivmDkuaJLFVNVFbDQLLyEDgXmLLSb1lYxrBqtt53G+qvyMiMa+bNtPZcLU1PaplOXDhTW4UYfFNtOqyTpJbO88NwlgG7FUOdPv8BLhMYiXha7oZON34Fo4A9ZeoHIFjnFND7wPjkL2kuowM8JSuyeE/V5u3Nj2hHDJhc+msln8DhFOxHqcH4AVWtQoV0E9aNg8hBXNhp1dhtzcDw2P+Ph9b0MucAKlF41XpigEsjC5ln8Niw+yx/lyaPfrunXR0/lrHYkKvhI/e3fNYQM/4COn1GbeP8qCLfG39kuFS79B1F/NIQFU9dwGvNsbZfVYoMYDC/UNuqs+Ne+k9fIxb3WMN7NiPi1JFaT4EdjhnzkdCFnrB3+X59d83mMDly3XIamPLf7Vwa2fqkusrlf5i1QMbReTwJG4RtgU5xTocm+J9UCOP7Vg4bC5k+QTCH+TpaTXTs9B4Av7N3nMMV7KSK8XXdawOyYL7fPQYSlpOQA04OKJC2xajlj4yIJ1HyOCZWtZUNMfVkiULQR+eVCZPscpArmjzUYFWrJBojD+HOBOO3ks27hACNcgkpjzC2DM9vd0zJ9HScHOD7nW28nxH8N3kTZHmf4LCUbg8KRLHZfMkO9u2YmflVuN6zlJOUKyhfcee0eex2ob9B+7nnIu6vBf2L8tzy4aIQw6wAVfrNK3hvDuaztMIdN4waGxu4r+ZBPOKy9R9CAF6Aeb7+ALiQxSFqmHMItl1NgLxZVeMDPrWQisn+3qjc59TR7BBoF1vphjwVkpy6YCjJ7OE7qXm16aEh2/pT3BA93oKB7QM74Kp/CU+RjghXYQxwHQbKg6MIjyTxAjTA/WgZUookPxwOvGN9CS0gElgNbBjLIKGgjVsdEt816TFOovGOJsajHOUKQ2o8f7gJgednkaRjhrccXVigHDjnJl2+PduTm9ccTZvuc1dBm2gvg4wjEttolElHMw9C6fkWmamXpuNSyw3Q+4Jxp1TfY/0cTxqYpercMLp8aUFQIsg/Sjx1THdpvWV3WwtqbqE/OHIjUoKn0t+fEupS3f6w2ZNJpPJ1LnWz2cOJteUfw+Z23HfhOdRM7TOi9qw+rAZCi4fydsZGjY2BHGtTaNC9qk6+HRL5PRPKLqUWcsx/wS1FS1k/5Vvzuj4FQMFxVepH3PyD/gESWUD0nCxEm4kcbwinIW6U8Bj0wnB60mREu5z4xd5PLK9zvu0pqwRqE17PzABv7F0L0haCGJaeAOkC+7o1Wdeg19HrQYbVZJgqv3nM5wrAECZ++en9iRQOQloJHXKlsFxeKpy260icm093GcZ5T57JORNMeKLiAl8pB9EDZE2QtPQxxf/MNVSyQKm7W54dDaTrgDldKCMe6f1RxE6vugyCylITAzLgDxey1dcticQXO6CSU+gD6Sa6/Vhqkv7274/Yd0FlSB4go8P5J43xcq9uoCHhig8tc5nz9CVXNrRa2Nd9AbrgNoLtxFHsL7SduEp9STOe4Ewr1WajvFNeD9901lp34+30XANYi7ZdZWNV4efDBHVXXoFOkEfSviYAS+W1d5X4SlTozM/m9W+wQ3LiawF/rY4hfRSkMaM7i+B8eC9dCKt9rHdtyVvmvT7zxtriYRA/E77swL5/QHISxEEWGUPyA08rtWyHcUZ7/ByLVWokfWk4K2wGBsd3Jup8mlr0HkXEvX6Hh0fK7QiKFs5O6YXypWZHZxIWNouRPhFYwswOCY3NuWYnOZL0U3bPxHt2P5Z05hZHBkDo2U2CNxUIJCuVYQKt++2DTb1YFuPHZlq0IvKwFclY7/p69Et3Cd3AbzrMw04FO7QxjBSBGaqNzPmQt4PMBuqEKhpgmV3xARIUY7Ln0+RM7vWyF8t9fCD6oizh+vxBGcZz6Ar5N9UeIE5lC8pKRSZaszVHRHT3SehtqGC8IR9inP2vXPvqj3RSCBBw01gYOlMvb/9UaHzIu68ALpJAbabuDoFZhudne+z0g6JXoyL6lCF2/CsPbSy0rBVKmk76ghJF3Iu6I35TwRUwVpl7/jZCwKWR6jxjzUVZDv1NehD5PDO5j8rzP+oC+y3WeclzM33qOuh5cHKL7t3W83S+HhOKS/hB1NJJQdxpYIYp27sw5uqqaKpToemrIv1rhYFY0BYLBxyt69Tt47vXoQ7WFh4JzfsEfcmR0o7sUub/HHAILP4zgVdpY2j4ZQVHUfqIURIXBJdpWpaKOLEEoLXBNhTZxvzjRcipmV9OYTxt8FKRpduxYXAq7epEmitPOBu4JV1l2ZzLL8i6dMyR3a8SHrgVy9458D6YyKDrauc0/21H+CaHtUnqU3OHWL8pYoqu/Ds1Vh11PFo7q4KWCyhFWsPmtmex+OmJyT7DmnOrfZjwkQef4KaRsfVWtAso3FFCs4jxWAb1iKHLm1bf+TlF6pJihF3NQqC2299vh/fRcYTtDho6oa44vZSpSxhdFNA5jeNfy/+6d1LeYvX/KvSHEtGwmciSWvLzh2Q52UF9W/ZXfWAjio7jY0nVH8ocMwQG3zN0IjnMtxOnn7KaxEw7Dc1ONPNvNatubKqzfLhVb8g1MvDgLZUR935uwK2MXjlujU7EdFbw4nHpYFl7O958fyzXK503nmYAuF6jJpQlkpowNLpiduyiLlfTFO7UbNiwZzL7Rn1ddTzGXdc3jqeygGiFmG7JgWMWzdyuI9Y3dEMf2nhasX5NGUGyb7sGbrwkaPSK9OMDlaFY3I8dXjYUDN7GzWt2P27TvU8CWVNaUt3ZRgbqtLyabC1i8vrcJQDRyQ62u5HmWSTyLSzd8bp5MxYpTyJKARSR3lh9TTJPCM3RbUVIEFBwJYNW2KEjH2d0ppyQboX5VHsIdekV6MWm4aFizMz+pdN0ylUKrs9mXFVoGhisV9AifDQlNJHcO3rCSC3FHKriIjkN5SZ82KxY68v6sNzz1ly8m9ZAfnoKb4a1kwp4lH/wxdxaaSeR/+mBTkb+eOXFTDCkFxAQ/BELSw89stSXmgx+6ReARXU6OOdJhGZSuAs2gesRFb6bBFF/qWpGIpfdP61QpAYoShRSWVh4XTqQapDLjcv1cyu182vUtjjDx9qIs5kgX87t7Se+CzbXp56oyWc9FEHrAwJ9BQq88EvIsZpkB2YNUOMpiyKHSPsOdn6lASuuZf+dN4N7/7JpTkUZ1Z0sE9LwN/hVcexx9kvtb2lyUswKIIMlEG0GMP5pZFOWpR1hp+ynNna+QglBrJbFCF0DMqi9td8zrgnqQZ2270R8g9h9lANYC500ekhwPKFzCZVPuErWwsHyptVyVrltvHnONpv60PhcX69Ktfs64OfzrMaPchqRk43L92iaNd0o5vJXL/TR8+3Qaj9Gwus4iujza2sN1Ish3NjizKf4fPbVVtHYH0KjYFgnmFXO/VLJi5PX/SW7OZyO/l2nrxm9LuHzWdAaoUw/mmUnxBNiPXkHt36p9ZiwzRJfgEPV5c6QsLM4rl880oHWSlazvyfxxjPwgzA2U47/oelQ6Pfw1hyH2+ikcFR//OIVSRrFDlAX0nuoGI3rkRNJmBhWjSoHDUIhXGRYE48mUpuThWmc/aDnkRP6hSfexMdBAWWd285VP8ug9bRAGOuIwRwOB1RhHNw5rqLkEGcAcQypdNO3PC3U7MVVrzAM/RI5QrsYYIihrzzYX1XZ1vjOioL1oktUCPh6V7XcRchverJyecZ3aWs+flFyJI4lNvYDzY3yhJqb7kkGKUk/dhQ/b/wu7TJXKN8Skqp4BF7ojzqr+S58S7nmd1oUj8rfsM3wXEoSldpg3grS7pzVSDwsEcMF05hJhLQDs9EU/I1pM0w2F7p6bzWOZtmb9L7V0U0W9bzVKGRqUGK+07rhSHIWIB/LOfhvLEf1cp8sSPKx+Gw3nRsIkeC325aT2QBce21NA/NF7yhcdRdFjYjC5k9AzyuP4kxA7p/qXUGbxfvYrjZcB8WR4wU1FkWv+5Rpj0gk9tedWVxAvU7IyTcild5Y3p+vthpE0YfGyqIbDgtqfra6P67fH1g84dJK+ZEWUJy8TjQ83RG3jjW6qC1hB/svt9SCS3KZsnvmfjJKvJDGfCcKsHYVjTZXMorOGRyOyZt4nM3GZ2L0TKmtw+GZMEkI+4BUPAnjgEC+EvKG44J5WZfog9+HTM3SohsBv+I2x1sHPlbl7CH+OpxS3003pgbjs6gF5Q8MK6Gvp4P7grylfNQa6qHJMWTaIWPoAUWmoFnqNkYPnAoK68j4AhIvLlJAEkqCt2VfQVgfz+BqG6m5Vl0VgTN0RnD5TS1ivnPYqxlqugDJR10sEhJfiK5xODk1+7cUl8Y/993pIAoluwstLQ5sZoyl0vSHd7JU+pa55paUVLsJf4ugPl5qT36Tdb1RNZISTvJpQloYKtGmYHICwG9jLBFRnA6jW1UjYJumqI6o3srzaqR/UzC6texHbswyvL3Pq2D9VReiDfHtmhvh1u7CdLbZNoRxQvGZjB2m3W8MbVj7MWWVsfx+6O4livycR3PITFFOIuZe/8JnhaghEg6yUOPtKfxJdTpmOvBcZOYHi2LZxZtnxoCFJM6XD0Xe1pk/WPxZKkifpvLh6sbF4rejCNQpoL2fnPGqgvd2oYy48aBVMZgr54DK+WA4oc8G9m7OSAUbhZs2lScm6RVluyLXXnU3dO0POlLwZ8orxTvNDudwJK8ao05AVBUWruRH54bzgkaQbzQ5CTaZRmBqRlceqE1hQhXRjCbZlEPHCdD80dlsTso4XFeX1Xetq90KVamGEtAlVzFLpA0KUW6/DU599xAHkcun3gy/P+TlgBF9GK3C8GdUTJvgoQ+/L1J1gFfrbFoSdZJWdwfprtdwivhZF/MbNDlXt0pIAj22bUYrxYVvxuvO2n/p4PyQ3Ylkjc839uapTAkzMTA8KRMz6iP4qUTtCicKdvQqVmwlihNsuPJeokjEfoCxai3R3n0Ua9ie9YJeVjp3DiAVvesloQZ1RCCScy2gNNnWU0P+PTG+wZ6LqTxvCPR1cX16kNuVLjNf9Vfhs5gs3EUGLxdL+ecC3rT/RghF1euxev5+DZnW6S/wA8Zk/I+Xj7USBYaNaGE00ddlmyAg9HaTZ5bc7Qp4ydeeg7iDEN4iSrQoDgEYxewcIEydPT6zUdK+UWbla3AXs/7Hb3LGwUArUwKMvDojK/i8qRfUQV/QbWiwfVSeRrT+zYrgsPr7eUEGqXG38T2uS0i9NH6D1jK2Hk24wiSdCQPDHFIDO5Po8hGlQl+CT+rJK6BKP8PRFDbvafD/DbS2miBCUBZWi4Fcy63CmIHLREUlBvD6SogClOj4f1R6e9J4BkaBjTZmSiLN5K+fb42fi6xVwUgMJzJNksoRi+wf6Suglv7lBqrDOAIWE7EHEsAOHDoOONRAr/6qZIEKrRPej2hoSQYKKA5dGW3XJPn9rP41KjK196nOeFuVS7TRcNCjByezs1qjRQc5KEBXTihkcQc7wLN7KK+PQzH9G2EWXZ5t1CMQDXkQs85ydYOy4KPJXl+IRBG45Zjs3X/+gtckCXbXlsggovTNOE0lqRkAwb+PDnmrSTxvsMVdy78ipEULXR0FOZiN/3UaneJDPdEnm7tVnT5laTwnj2eSiv1+gjqm8hkOA7DdE0Y0XeWFYS446uC10eR98n50+yM4AM0t4xjxtrWNP8m9OCaV9y7NIiB+GOYXg/yqrbx5kBhBWkAjx8kBPYbrHXrIQLb1rzd9eRySvIRX57HqbtJrwlv87dAmvPk+SlXw1Eg8rRffYY4Y9YdTL7QA6bEttg1DBegUPE1KcxJ/SKLg1p7iW+zHUpbd72+8LBrS476ovODnctnWvKQVTlWaajrfEo0gKm9r30fYCQjbOxRRJij6XCpV2nxahkenglgwv7+hRAisQNWER/c5zM1VkiH5creApq7Im+ZMas0ZEETajVclIzmRwomHYAGMguGCBkP5vPjrpI0Y2LVlu23QBoE9l/i+HpmeLKEVSQcYYfQdPDMYdbWxj81Tgi0MyT5yvkqsD067WOkR1t2V6TmHpAGHv1QerXCEozQlolxkb2U/ns4VsgeDHdQEnoj40J/5PsKvCXIP+ZgMvAR2BV8Ao4HePqZzQar0B01vE3bWQo0Y9GpMFp6OeGD6scwhK4zXSucNDF9lul+PI+t6PZjD3Rdgj4n28WRUgXsAUiYAU1PL6r3+nL24nGoxhOt1QLoAHMO5/YDTR4HY6bbFh10KXyyzH8LifFV4gbYiPYbjp2wggxgM5PrZHMHJ1Z2jQDJ6iVsQgEfFs6fwDft0JtERI2lI1FTvF3NLIx6PIMf2dSq7S+j+W/8jfOpOYvovU+0UFbicMKEaqJkuOq+yblBaCalEpG/LsAcY0DqlWd+8/pIueWoLsUlC+Z9u635H2r8ZQVFvlQ6AURvyoRwoBr36fT5O9nCWIP/kbpnNMZxizfbXfz10xVgu3Y+ZgXikUvn0P1B2AE6QpXqgjVzKFi07wX1CYpv+d4RnKKJ4/++pDPXTNvis5bfjK5KeK4RqowU0MwedEivGbtehDN547MQo7RsEZ5AIjtQvLMIsduLVG/Ac+22P3L4K2QszzgOTjVhvPf85daESjgZ4TjyiEIp4vWLccOpIIEFandzg9nZiG3v4IYclH4LoTmQ/BRdqvBinmqDDfqufZx10p9Yhsb1KM7tofGBqpJqTwonI/eP+gQuhOg0Esx0ou7U60b1OZzfpOLUtPUNgB77UYTkJi6Pc4O/TCQGGNbaYw7LyshnssVQAvtEBW3JDgCpzqTbprPSk/EOvachkk7BmffKSqFecMNoPewbXJ3KsSJ/+Vwidi+75hkBXO6a+CuEyM9XfcWINe39hg2TpFoEyus/mmmO2iKNE26eFlYJItBpCJJm82Gsq/zVWDEVluD/2CMFur4Vsjsu+YpR9gJoLFtMIgx1k4Da2Rf533bbXjAryqXLApbHunizS7so+odqBnNX/ziPbMpZQ6YiuO3UJsKo7k67IBF5rjG9i3c730ryyx8ClSLXTK0By/GnRZ1h5+B+iwCIyzDPdYvV19/BdADh3UUVfxfd8S51tr+GuhWkiDD1h0qs080Ay5x0bSHbaGTR+UeANBmAu2z4whIZPJS6UEJPnaGqUCD6JgRkOarNoBY98/AXKLyuvUeGH8OjLmMEAZG5ivCnKLauUOdojMqnLNt6LuenJ8vppRktoJ8Opi2rO3UWZR0D6EOALskpBvYy2TLMOjf9vPd8SEnfn2bur8sFgK1D8+9UYDFK21DvI1/rg1ZWEa28cYjQ/Tyma59Eig5rJC+LtkzIrlKG4qZ3m1giFozQ/WBcxbqZbTMqX58eep5aqduYSxRngXuUSMO2gS5KfAvJxVjvsykHqAPiOQXkMcK97oAsXzhdvds8v5Dz3muUJ41aQ+0KyaHX2TJfwZcO4vUNXhZ/XV6EF6C8gOd+L+8bcxXufYGhNV1r7E7h/E5lxOfQr9ky+pdEAGtVqb+pKwsWuidbJBZeBvnlOCMSaCKkWapr6n2Iqtdb2QIey7aIhhqH7U7ymLykzxkS+8t0FUCqndgTfpECxsL7S4CwsmfWHz/xt7CdNPL4zLaMsZU/lZCGe5+WpYHhLmKheenfe8Sl+TWMMpfdlm8yteMGOtIqhiQpF3QbwBlq8Rk1tB229lLt1cVHy3Phu1SpU5DGJAj8z6zCNea2Ah2lmjE+oU58emQeZqLMGfLNSzQOqLTVtIje/2EvMAqOo4dj0rVts2vCG4suSuY9hzKaFx1vuBlY1IKAsxm+OIuPezyX4zO37cKkcxS3bKkbUD9wqaSkfYnOwOXWas/nb5N1xiIbTRNLGWvC6sieQuYqreok2IdLe9ClxBa9fRaf5NeVnw2ieGRYLciUzwUXYEBcXD0AN9Se9UlUknbOc7aaUnbKtKTYx6JwU/9zgs4syNMGj581CqIYOS+V2O/Q/gY2AI5APQphCytW1s7MRRVd7TSe1AQhLvPehB/l7vaR3wsoje6zst6mY4JYg7fH2oRrgs/T7jQVKFj5oypZygk/KIU4YhY3e3VmEQ8rouFyJxbUf7rfqF7iCL6V34kGgDIQ5405QQtpxBQ0GVVshUCvrgY4zCVYlHVt2jnFsOWziLfWu3Lbc71m87euNOqNhOxDeR+dOkaqLvoBbXo24f1Zo1T4+SvEO1UFBsr6tg7K8gV86UZwMFB2M5QNArX5xDWSLUoh5FjaJV3lQCXGMtlf0beHtrCVVh7Eif0mSa5FdEse9RPD2eFOp2WvpOSlNinAtMAnUr0OCsprQecA+PVrEfzTx2B8ghKIIAB+TCIOt4/X1bsYWXWG9tPbml8hOh8bO9Yj6dXehqdviBiV47mBfCaHtBof0HE+gD98SREnHvGoOLOCI1N86bbgTw+HiSkKKO/88mr9p2yJHwShXxsB5bpCBBRJjFQIbVIMLliMYEMXWdvPx1J6KwABF810Fj+Ehw+wt5uHT0ntITyv+YiYJonlIXBYvpuhMz3nhD4zR56Sp1O1Dap/X3UBL/cm7jRCr0bEDf7JkVvKJOTK382l/y8kmv1OC4S/vpjXZpeDAXa7v6mQPtjFyA5iyrE49vBxUPNQmtca03tye//ax678WgsvvuZKsbowovQ3WzGvRyiSORiBBnPp5Dv1KrFwqXorok8r3Bl1yY4sJq5OLdpzz3z/9zqR7BbHmOzMDPtmXUssuoZh7pHXEaWP9UqImqnuEdv37J/ki+iqKb0mFh3XWjCXjL1DWF8b7eGYWvTKvg73u2Oa4zLmF1OXMeHtXd7IQYHeAwsoqydoQN0LG0dsE/ypro8SE3Qkp0WKkBBhQAjC4jZsgCy2HWvJmr+FZIACQjefI4d70hCQ/0cyzO7AQ8S6U2+eR3Ulk+6tEtRxiGne/OP/t2adNGuq3KlxH2PgEWJycV9mcYA1PGCREXH0hlWhBsGolgPMBmth0fPtYtOO5K6BSeeNsFUJJfq/FVg4KhINYNc0A5DGFRF1DlMEF7Zj5nE6bSBEx0B/4hyTDDTU4bUqBvfwLwV70qYD+AY9eVjA1ADPeDnrVCQa0MjC6ancd4wl9b3BY75Qi5apGBow5HjRUgi6tYMZh8AMmJuVm5DJGe5fyMFUU06exUi0xMoyAgz5DZIcX8wJgfnP+kl904PnV4tP1saN5JPZdFzSu4a6G5VZ94ilrhZF9k/+UfSmxbDfWID/XVvgEcZNbfsZibzoH6HMx1OYyrGGR85HUJO4FbxCluTE0o7gtjKVvyMtnsc199hVfzTLRTUaNXDQsHR8pXpz8pbQ4eJpQGp52viXoysiqQNFDnpZYfr221Xhnew37/RtXdcJcdrH3mLVqnE/QL19O2+ST+y+wIw9FcqVuifEBOICJfJMaN1KzXi/aa5aoNV/yOOeNEhlk/0fFefHmiWv9ChdLD9+o9Y4T0BwJHHmRPiyzaFMYG8GrTJuUX0u3l6bQ4Q3aEGqMeNleOJiEOkhxtyaj7o9aeEm9UmJ9OZuyI347ALyB97fC4y24LJ7ilCFlAYv+2TgTaYuHgyP7RF9y9xJbDkUoG6X3qMLAKNFHrdsfcU28FvB3dtP+rtt+AreZb0QIfGQNnR9h+/IZmdCZAN0oHxXCBoDofnKEZqJ5L2KS28sP73bAtVSdyGbXLN23Ir5ZhPjB8zhkGLd7bL8vJ6E96UYZ2Kg+uPJKIh0EsOVLdCfBwdfok3OIr3hgQb4qMp67heaXhsOuchxCzcXI/NoG2hGKYLYXZHM5T+qlqzu1/610phSnSou0Pwa08NCl/8ThczbQ5HgI5+AUngDvhnMWzCqmO4ykOGi27joDbZyprusa/qYl5AwvOS88ZXRqtxnva5pVssG+oE7B+OqFhHsAw3n0JCfUtIfhbtgqSfuKDbu7MYqB9AWz1UzaJW8NMWwN9YSnAxiRhjgiChkfuIfz4iFxUX7t162m8DXq/KJ/qTF61H6gCHw2VElU/TyJ58rg+L1DeMHAPB93bVYMWtDUgoSA4OsmJoEu7hprT8cuFMMZaIYyPY7re+dojCcQh++jUQbDD9bxe2AU5zMsa0G593N/vp1mPTn5N8iGfmH17CXFKor+XOvik9C8vG9Zv2SgHrbCWRCw4vzwmxCNtPlQyqyBS2ufuX8jtQt9g4PtBdlMZRiHbe9dO6P/rHPOK2b3MjaKRzYe6Zbj1T3m2Gi6pnZPxtdLncHT1s7DHPA+7kGMOZARHRLoy8jPcg1O7tvuOifJmnRMLwThHtp6yJsAOxhc4t2lJkPTjl4dwcsrdymwHGi1Mf4Jj5CKPxPzG99jqkqUBCy6GWh5OXxgUl0dsFDEw4aYtkJfWTAXFrwLVp/y9zt0fek6rMh2OUHQgwuM2PAw1yIa3xo9K6KRNUnxFmDAxvPm/NR4Ipfb38fVq9BT6quZ5+GiANCrKUG21dvbkQFnUM8aBaDzIWE3TenjKxnpyZWnl0rcw3s+2ROsfJXd3FfwbZHmgZ50szg4sy0IapYpU27Yi5QQPWzdB7zBatoVk+rghmMqzpAcQRqVxBo1Td1zxJXrxGUk1XbF85+3Q2c0v7vbIQ0djy0or0cXMbdlgPNqJKKQWhU6X7TsXlYm0c6a2sYI12Ry/2YhVLPbHTkMsguq5jiULdR9TV+w7Gh7uh/N5OEkJvN54wXIDzVRag1RAgU1d2vyD690phmDOhi9XjKov2DXOtPsLzacU3DCsxg2okivZPs3Rpsc7D1cXM/glJ6wm39usxetcsJYv+OTkD4yfnaQEg7ju1zzUq+WBHerdGFgV2Vrj66PS4driPSN7NcFHDnttiyqV/79SfMHt6bu/Y+nnzgQYw7EPfhwkKqy7wGW21uMdra2yBq2ZqHBBe1xN7/Todu0WlV59i4Y25Eex/XgjXfxDzkJgrtDfH1NK225+/7SyoTFmMlogg0gOoqV3GO1CYV8pdrndj9WEfgxIjXPxRSEUMVgMleOS+6AB0AAmbtqNKSXTNNp/RoFpGegOUNJ+Dz+Wt/j8JAdhw8ZMkjV6O3/cMXAoviTgRtZgmxhOF8JV6teRZf7ZPplqNwUwJYhAOUAWLhuhkJ/fJt8GcOP7mot8Ryzp63muUpNJijHwW/2ee0mQX8t++5aK/ogBPYx+CX12zThD959f0rx8TlIx2B++w3STyYGKlc9JBrpqmS5H+7nArD26SszfHwIj52XAo77tY2afdPS4ikHCZDem1mAUzznFr+HdUPqBbjP0SAd/cReno8iQv7opuZwMjahxTue7R6jbwu3EWpng7O1emiIMg5vOp0WmhuHtbupodWSuMAEFF7UlAMxW4H9sjrSh7ezywZ5AC7RSr0ZP3I2Tq6rMYLGk5AvgQE4QmeBQhUMrey357F6OAnIfNhz3ZTtRrwzzAhZgHYq66L3G7iPDVJsDb+TKGlB4q/2QqULrHqZXiIaV5tcB8J/NynxXh4QMMF5ewEt9gKxXGECWFBmVhfkJB08ZAMJ67iTBs7pCkkYpDMNo+Hp2/S+rbZiVXMztAjVZ4ZrbzHFHQ258/ohF28TmDd63Qy0ppp+ZJ6717pD5Jis+rD+oDBn/z/hIiWdsiRkvRSU/bUwcUWhSPp8uQi6GtVTcH2Nn+LobLRQg3/+wOMsWK4Z2oJxWQDzF1KsAZfJYC4650Mcx6ahzjBVvTiIwwlyiSqDXpxBfsTWKS3MI9w+BzbvNpEUqZfpMG1IFTlvM+3ebS4ct2xQZ0ZacXJKP4A8Hs7r3Vu5+r4P/sV41Zdr6CiM4F3AtAlZrlEd4lYd119FL4kKXxPRPZXQ77D5fS3hUKEqP9uO8dbMG14yW8nc3DkrdLCBE15BDGobMUhQuKUscjoV7Zp3QZQT9rveISJpk8vH4TT9QYoJn9Jp33p3GBbEkUYL0bWXARWMwyj3QeZOMZ8BiQEZ30CCECxnzOaPRlAjDcVWDlTRzg9zngSaFIGW/MnjDqnCPJFa8H+Qk6Yzu7lo85/3L/REBt7XakH4r+oSlf8Em58SxqH3z+Oq7fJEy2o0DIt54qAykbYno/cAds0gkeFvuhk6+xyq47jpTJtAT+pr9VR+XW/nDhAAvKD6Z8nsjKDdZAvQ7tC8CX2wvB60nNm9xXQeum/hcrO+pmPoqG5/cvyE6tXjdyhuyYQo9U/DIs0iwDS57FabRHdNFg4p7AVGotaZgiZeYxsFe6VK4bOvjvc1Shq6ozw8muC7kfHTrvMvxgGjTfopLU7OwfEUZc1q36Nx0d/BAXGaPtzfsWiZr9surkZEWwa69d0ucp8ssso30k3piRwliGKPUQBOkNZ9KmbxXZdp1ouq4HvQHVyQN54sv7g4xlRh08pvDXT85RtepHR0zu4m4QQG6AxSR0nLQc/yd3+ANcXvJHaPa1AZJAUbuwpveDFyK6Z8fHhGtB4BakKj7h8nMbqwuCYsgeqobIg5nQ/Ou8bL6HJv4TtXBJfJUb9ygkt0FUR9/7mvdJkUpzDQmEETzAtvFd8bFN7iBQvy73NgHbxIqamhKrqABbr3JpnQqUivn3AHB6kY1w825RSWzEX5+cquOv7zVww74UNNzmZiFCUZNdV+PdsuScecBWwqzo31YvaijtVn/7mxVWNSd8oqSGrIDlYYCUXPhRsJmUk8Gue907/tWE4W3pZkcADvIffE1qxFx1kDdcVYyuC4TwkZBQ55+cL0uHnLulizIN6beLGcuLhJbOZ3vinyBAyZyWpjlNETzq2HfFyDoJUai2prkyeBkoCkVtDyerdCUOi9eh/qt5JnK2cSkfq233hPFnmCmYK9SnrHD15DykDfpwDNqAdFDfq102anVGRJSdVEjABEGGjS+6WIihQiAd/i38EsOJNoXWnR6Q9zYNn1n0GSrkLwIFhh1sEHKGfRSqVgCwp/HBvQH4mr089T9NyqA719waACMrWS9m/P9eB6JiYAkWBKsIkklCUFHg1NV+EGfLhq6CDte4RtJG3wxa++8zneLSo4xQCGZw/4vfFa0RcAAwPoCTYHrYaHxpw180M2C3yHYUkBudL+f2U1I6cON+MDfUKuSKt6FdkWVuvHXKk3FuV8XUspxxAyGkKLpYHvtBJsV3KNaIqO3VK5oEwmZS3sSC1iyzIyCixubJqcr9HBIVpNW2PGLb93aHE2vnnTpE5LTuq6biY96QBawajQNrs0ntELPY1D1r9E0GLasIcUgLoEgv0f9wy/FFic1F7GvezdyzDgCme3E7VqeI1UhR7/XCoaOLowFfNsdDs4DaShb7visPHlky+5AJgaJhwcnHWZRkDbm4jJIK6AWiVgbz5Fo2hx7SDy+IS5sJZjaf06ogap9zc1Rec8ypVDtWPSfLmmzVuRtIv1Gy7UbihYmmw1lxst70bk+Zi7I4PC9kKpUyIqAXetaTlXFkICTQVemLTY0DlKwKxhCc/BfWu799BKS1crmwN9w08M5rvN+VJXA9lfFVU10	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiCopBAry",
	              Description := "Copy Bool Array (Beware Hi scan time. Use sparingly)",
	              Revision := "1.0",
	              RevisionNote := "1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.578Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Src : BOOL[32] (Usage := InOut,
			               RADIX := Decimal,
			               Required := Yes,
			               Visible := Yes);
			Dest : BOOL[32] (Usage := InOut,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes);
			Len : DINT (Usage := Input,
			               RADIX := Decimal,
			               Required := Yes,
			               Visible := Yes,
			               ExternalAccess := None,
			               DefaultData := 0);
		END_PARAMETERS

		AAlOPGFjLUy6C0VeN7BvdcWJ0qXOlBev27w+z9+0R5pZD4H089L1bD6LU65UhJG0cXEhc3cbPYdHclm12HiOF/XxBppEjyGvo11qIGARTmh4e45xxcCKfD3z4JeyX/7tgIjj8SnENlJZOSaTNYySS6dnLnDynRh1MKGlZvP5aTaWR/MzEYAk4ukmjz9avSEnLZrEMKvfCzFr+UaUurfuvnQptCKPBFCIskkbXfVShKCmmgn8zb3ARaAFSBXbD7JFsHD27lXiboopoHs3qd5nZl9CwkfAPfm0fABcf4IjrmZ/OBYLtzMdQekMkJZ1Ln/INOZH1GmW1vICsew3XkZ+jCrCiKtZaZezlvSJHUFG2K/OX7/pGC7mzWUrB2JiiVlp+JEp/agL5a1coiuptzcJgdAhd+6lDbA8g9K5hMaZP5SW251esJrz5NhUfw2nkCgX6WsqJC9iU6n0vRh/FW/8NYVWeI0gwJxYayELgy5TRmbWwg6XqJVWSpkCsZMBZaPidoTPCO72Ocqfs0kw5SKFYIWd+Vr2YTkNDEMc9miK/P0s64K2SipmQMRSyg2rWhEzTSFZ8ui8OlfhOH4O2ywamHFYdZ34cQKn27EfNchhs6z4vbeQI7f5stfhmsgLQR6t5yVfN9JFHaiFIEIrdFinbvwKz7q+7NKX0NZ+R23gSLH2KT4v26hWHym7/LFokTwsO/Lz9gMtXnvsBW0kz7zE2jyFidVfBRfqwA1FyXD0EXZXc4AvHAwt6F/BBlx6xWxCIO+xwqVWgPGNnB16PvhPpcqF+5AXaemAe34q7VUbVS1CvmWfdhDbPN6fy8mfQ5caMOAbtHtqpxoFSKsR4W6BYGo9SbWtdtwKRndZAFFOPBnmOyIo5QByi+Z79YYLdInOfUkFZtUjqz/V6gsMQDsX4ngNmYZgmStFEsWyWtWeZsPXxP9yLbChSJZzb9c0TTXL5MZBMJNUGVpZ5oSJTiPyaDibhw7kYkbWCG1XIJ2c1yMCLJR/O8xub8KrTztZfFsMvnFabA32Cbi9m49P7gEVw9losKJyLTWM71SiyB6TRj1azcSnfQHamMVFu1jE6dlN6X7wow28kI86wTwUyBsTJMonq8MfvuqjGbQqiuOrB1KR9cquNS+9XCPuABkEO09ktrkERi5WgcXPZXkbmJOlquAJ9YBpd7tNoCIw4k0JLtppsE+L59hSxc5ntTktHuUE0Gq6pNjtJNmRtrCeCcCzV1bpKgPfTgNK8qmFTxxnMfomES1AeaguEYUnhwYlFbSnpAfs4XXzGbS6azfn7dueFOIIijwc8ni+OAwNd2aI0+3e7eupc1N4DSJIiboO4j62sW4k7ixb9/DrcbLH3A7aFGeBhlvKTBKbgMTM+w7+rUUkWw+GVL/BE2MTuXYBFkJoym3iS6zTmREyJrqPB3RUokV5dmAzv/MgXRkFbl0NqBykpMlv0jYEj5MYcEhxx8y7hXwS9olQ7riTX/iE76JigWIgEGaXQmMZMSt6/FZq9LNXPoKGIbiKx3lAiGdXFlJ5c3zzb9d6nzd8v3EPN4X3AgB6NHRGKxwi4NZ7NnRpw79UdQhemDYRb3TO8N/jW29hxQfB8MCgdK9HGti00jtilOswPyWDf5A7unxtFoz54i5U3xyrgg9FPeE5lVx5NR4rwKSX0pLkZxC2u3ZbyuaqqN0UJYTTtutIOnDcPaj4l648y+km4pL5dIteZCuOQI8KrS3VKU87MU9feJTZMJCEH+mP9T0pIoHd/dpOo+f7GSBr7kYueVtmDy9MCApL/PT0jdjFUfqAvtI6VbY6WqIvhyhmlPu/q0T2sEbZF6uWDAp5TNhvJeWMlOCMUe/hm4JWUSXHSZytDu5NzZIbDEpBS1LL0WKdsk3Z3NWVnX4HUpDvBODR4WzLOaLJa2vTic40mUDL5O5n2ab+saFhmLOHciVXLYOcr536/o54Hz4OcuY1znjzBL8XmKezwNAQRQKST9Ytv9G3Rhtipv57wfuVqjI0emOn43TAHPssghpDg6g0zXNkpJBW/t4nYmAwYZauhY2KrLI0JXo63iFGki8/Y/dnNJDYvU7meqXuXLvm6Xqflc9Pcf86rsy2v+/Y2InyeD42DNWf8Da1dc8dzt3iDJI7t6qahDnjXQSOaVFdGMMlBMfAAJwYwdabgFkDjF5e9kBExjzuJbK1XBlsUD7RlUsFuwmaP86hzwiFtc6wvBIDs9nNOOtw3gjxsnSc4UaOBkuG1D3GB/wIiGXj/l5/AjfbWO7o86WXP4fbhD45Wzkls0GfoIZjTHcSfcJz7FvlFkO9bsyRcuth3samsquy36BqSee98lk10agicgAZModTESDlG+sJfzOeTQNlwWdtfnBAb3kYbrCH0vmwqxy0dUWOBOIgWy0D9X38R42PHvOVPd50IL0KZ7LwkWLXIpGnbI5w9MlISyuymGgBnuo4nxxM3Mdn4MUoIK4KT5vf6zJCVkgCVLM5EGhWQVRpFixKPHaTsz+HTkYK2t9kRkfQpmUxfwSyApxLC1rHIAU8N5q6n3AzqeY27F5QggyLrHic40y4ccfB/HyLMfXtuNfd7Snw6cq6HRTL7lamkUpvPSwKotqvLE73Rc2XyVwm0UQZjWit2ICRYIds+np+DZN4RsDZIWWLwmJvQWCRN0ndJhzRh1fgvS1D2JCRb9jBg1R3ij0WPnqkrAK8gvo2rC829yhtiFlHqhrJpzK/RP+8ifZXJl0xXvZkq3hj8nKhG46uZo4YWKgy9/90QpLIN/FpSJnqITJV+3bAtbLn4JjO4i622HPE8Dib9sSb8Jlwtj67YP7LRnWt76lGi4WhOE5oFnEiiYCsJK8wxjsbmssIgQwnYf+BI6kPOvPLiAwFY7AyAq/n/ZKdVosSoLCBeZNVSdL1JOxAaVmnSjniiTD7uwI8CD5GFky2Yp2jk+xU4/skva/2kyJvoTHpr57sWgN4yAfJo3BLT2k1dKmdeArG8Xx0k3K/PuKxnAFl/8dlwFOyRSL9Q/OCCZT1m7rDxCQvy/bmzpEe/9WwUzHAaBLFHcGKmaMmi6UnP7EaSzV58RjUs8FuZj++rAmvJxRod6KnWeBAZUVO+o3dm6bAvCZmSO2cQfhF0lSULvuxWGzBQLXmXtoXJixsDtWQzk1vrOQy8TuOH1muFVpxEUCNnnVQ2jRPkRNAZzuvy1AcSie2AI09Jeaps1493uvlII3p2YyWjJB0U0D+eMoK6XztynDqBfnsU8excd7gGJdEFxKTSTj/UO+/pwQDxXBmUk2YsRCuEt+LmG+V9b8m9qpi9YhvStZTwi0cDFHGBUcYDTVrBERJg3KqbiBA5G23q4mxyhIYGhePnRHNZpnF5CyuPJRiCEUReeE6eR9lsZsY7gMXndGyf1wnjpg1JUbKSVjgoYObb16rX9YqQUPgQmeaqyixcdiMP7hbP+aOKtApgvao4++vc327gaIH7+jWsar27B8tMaSEjLht8PLd/yorL4KRMOA6bHnciRHovJ058S7n4I8EhtOasdTWKfeCl420xfg23eYa1yZdW9rKQvwVSwAFcP+IcWcuYARTzvpuJS1W0NA8r3mYSHLAWUWpkc3zeWMOXzbc4Frer6UT7mX40hjAuha9pTjpZrU21E/ffvnsLMZI73ciF8JEtIzZVyI/hqJLkvYYyx8ZviGzNzq9TVrSLms6r3sVVNcWf2/dNclg72E7C8kIShsr+gwYMiUK4eedX3yzdzdbUWFVv3JwnJmpqyTpkUH43XBrsyVIhr7XPWO36oSKzmFttY77eVfqzp1ouAAQ7y3za/6OeRvHrPfnKpBo/0ATdECAb//TdlQ48wxbJ1IyJ+3JjONWwBUIxflk7ahN+u0AJyr5yG4Npj+WO71WNb675sj1Pxkmn6Zvpf1ySr7lQDk4DmkFzNKFB7369l6lI9JXFZkSr+j2X5TAeSUgFyd14Atj8aLyktfQE5+DxjK6g2cWaJvhSlCm6uJIfgJIciKFBHm4y25cMsZarWKahCDnxz8lRxks3Aec0T0EehJpZrX6pHJevMxkPhRrovTISuyHF04ZoRUU25VKboiJ5NA30WttF/Sj4sogEw7tEP25vGADn4O4apxdUUxQPsBFmCDfm3emSdNZYqF1wqOBvKDnA7XCZQVbiYWAywgFIDS3KCc0/ho	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiDI",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Pulse Sensor Mode Added$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2020-08-11T01:17:33.746Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global System Data Tag",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reserved for-Reset Commands each Scan",
			                     COMMENT.1 := "Mask Enable",
			                     COMMENT.2 := "Invert Input",
			                     COMMENT.3 := "Debounce Falling Edge 0=Rising",
			                     COMMENT.4 := "Enable HMI PB Emulation (Future)",
			                     COMMENT.5 := "Pulse Sensor Mode",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsIn OF pvtHmiStatus.07 (Description := "Debounced Input Value",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsMasked OF pvtHmiStatus.18 (Description := "Masking Is Enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlm : BOOL (Description := "Device Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgDebounceTm OF pvtDebounceTimer.PRE (Description := "Debounce Time On or Off (ms)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlm : BOOL (Description := "Set Device Alarm",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - In",
			                     COMMENT.8 := "FB 2 - Input Inverted",
			                     COMMENT.10 := "FB 4- ioIn",
			                     COMMENT.11 := "FB1 installed",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			simIn : BOOL (Description := "Simulate State Of The Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0);
			ioIn : BOOL (Description := "Raw Input Signal",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes,
			                DefaultData := 0);
			ioInF : BOOL (Description := "Raw Input Signal Hardware Fault",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAm4YWaYTi4fquGx6hQIZCHpsd8XFil0ZG68hNGVHUK5QowYuYtdM9uuTVI71Jm51A1xWQ4LthPSol36GZMUGMj+5kCzBOURzFLkx1m3G6eWEOnL3923B9nxN0szZf6NUrlhGS80UroYWQf3W5LBRkr8P3O/ge7RtDSLWzG8bCOL+UOxmfOGYCPJ+bgUWyIvukb0JHE9Q5B+WnDIy0J/oYqYxXM5ARwk0zpKl7dshopSW5m/RoMRTW+3mV2UmAWh7anOZ50C4VzqvTNA7mT1UHgfBL7FXRsblXB2XAAAsbLdWBn4ci0jh7eHrnFNRPN8S0rZ3+rz4sjMbm2Nvb9RK2XIaWV8eIUjNffzSQY0+H4xPU+7F5myGZLy45oM12rQqCr3JvFvdDd+xBzvDOqTFdyiAabf/4b8xmokMEeGip21gZ8liSmRedLw0M3iQdSKEwJPzVO3/ufDjbArd6MfZ0n+F8eLurEaBQpAgzMa0IPv7r7lC9EWwUcbM9QEtEBZFboKhvz+XovX2UIN2Z061qNk6mRYl7an9w61hEJiE90Bxd5OgRTt3J9LLCSR2FSCKcAWJ0P0cgcHIj4gp+rH/kNm8pnzGf5GLjUxa95DhgxQPsSJsPyztturW68wxlrCTGXTVNy8Rl1EVQzVNa1Vry88oGOVMUaOUlBB3Ib1OA4QrZh6PGKuI7cVeU1KeTKv/h4OlabJUssfRCdXJyW5AD/H1hHcYIZnFE0kjLc6eAaozIJYUJnLj6i+d5tucd9Ny45E+lTTwu46lvJwlvSiDqiFqUvdDgck1+FeaXo070g832B9RX3m+dIczaDjpl88Z/H3AAOsTPQdn73TjYtXSkHCxm3LGuKUkphncDkeSjS5Hl9E6Qxm3fNPJkQLokXG3BJcCdIcWASipfu2mZ9BHYsDW3aPyp/iSXDb2XzDTBkOaM4JgSQ+1HnuXA3JND4QIum/m8n3XPnCKfhrfMN4864qb8yAR8Oh86kdJBVqgwmOMksHlA3RNcmgbZmPe9imI3jOA4uK0Hh7IbG7iKAPecZyo3CKER6xz/1htQlgmAFE1PsKoJ9UuErSX1+VooEnS7zi7qLT+KIHFy1AySS82tvngoat4Y/2HIUOyfdb/BT/QnAc8PQH4CV3Uoro+7l82mlfhiqseVhQjC2gKpWp4ru5KLS+3LkV/oniTY2L5fxDt61Pb4+oddxqQlNfwIpJLohYiljqg9H+gIsfzwZszh9ZFVl3Yg4rZuFIQyT74BE4dc9Kw1PLs0mCbRStiH77aFZMHGh/UWamMUoiLeKe97jebzGSmkfDPAq6B8jCBTz6iO7NNcym1zcWeQaf20sToRrkNlg+8q4f8nWynnM4wTYoNo6+N6kQdqUgmJ9yQvTiVElF5RnuTRo6yAJV4LSFS5KVBF6gV84+gUqTTmYvT6cP5ra+P1+7+KWGFBCsXT0IpEo9HGf0YkhaVf5DcdhWGebfnjdrpJ+QfuoIVqV24PwfMeNVtZnvB2VU+9+ni0f9B0GgQdN3nHGKpZXIQzH4KGyo26aPqkaCGDLqjInG8kW+J0E/ro2XAjAXodVVfUAwpcYzXznmAxmYbU/ofETRUIqrJradFt2YoSNxIZktlySjCvxYRgQ3bovcuR1LiePI0oOtR9rMQkPnt7HfFtJA6A5OdMFwYDivf4vh6pI+FvfXOkRS8M5vrIlZo/P+MXq/9CYY2UFVrgipgEskoNr6yYMNTl6ZqrTEZPd8iwKCVmlTxv+jvN5vnJTCjwYPiFkzPzxIisKN9p+MJjOx0Nxc1iPMRvbUj72RHePKTsyK3X1qDioCoStFMhzUvCV+1iErANXrOiaQMUvYVB3GX/7lWRGvH0tzArMBmMn7BXsYMBCybeW/GgOZylUI/H+OvMoTn+XY2+t3Duyw4kmUjAH16fam6N4mpQPYcZzkq+8LZRVAgGxa7FDzrYQTDLA0IPiBRcK+hk/9tgMYDbNNMFzs3bStdOcA59FdfR9igs1GqHVHY8RsqxqOq8oKW8iVa99JkcorDOeY57cQCIGE2FRSFaUn3vYyhG+pDgEPopUjnc1C+dpN4nYEkn7IoYAPc0pCIo44c2G6Y509qWWyyDvvkiOKQ2K1aQKXiOJumWUW7I3cDh0Z+rKijj+uksWRFQtrRSJFsXWNVkkdjBQk9t2BtJxnETTKUK+wtUsI7XpUXImXDvdpvc4cS8slIIXDpmF3yD7+5DMj8i9c7gRnr79ya6ZXxNnEOSVbHgMmUZPBRTRiwo7QwZX1OZAsmUeL3dNwKWW6nzGPZp3PVeanarZAd7TxPPM2tk2l0YUGya/9LW+BvhtELdJqQRcDb4+qjKrCLAeh41xeAffP3bI2ARuq8E+a4vZvzRMpML2iEmMGiYRNge4xUvgbkWa2mSDJxP/owAQnfWwxiWaEINl7pU/Inl2T/0lla4ThK680DhwvoSvRV0cALXBxc+xmrcx0Rq9Nfc/godcqXfO9MA0r7YHrQof7AA8paHnNDcAWKxsafuWLzvAmQ7wc4NOrvg6T3+jsGsRLw50a76jfSZCTqJT3tzouUyXi0TMpRovVJMa3+TGy6NhlNrMjWbT9b0XjIKsdvMdxarH1nhMrsFYhsQYfZJZhwFs1hUty6WcFtbnjCSbj351hSXaxAk+fI7bfTi2b10BPZZRTXBR3YN5/FKm//Bx8FAmxmZkZIUeF4vp0mrUVzrzn4I0Ovw6Z05o5RpUOIuiwfDVb4HUsbvy0ss3VbosGTPXB7h8ua6alwjZEvN5TXIYlcpfk6prdJ+sIY/juqe/XNprSRKlBgN9jApD69dgOL8OmVqlyiO/fr1+iUP2rA7KHC3f6non2ae5VRJTZxAdpDfuN5Q3CHoEY0wRvimYcaCKTj10YJsfEUksl2dnPIoOgFDwWxHJapn5bs/D/Uzi1uJMtGavko3F00t7hMWKuvJeA55HgnWDnHCq1FmwuX4Mu0FLCzjOO1mCbQJaRz7Bbe1aVIIS1vi3RQHBl8KfqBq3iWucuYybdH+VBMo2t09GmkNsFcFSI7ud/QzaGviNB5NEXGTxZfpfiTi49mZC5S/FzgThO8b+cuGdCVpajdg+9IZe8xBifDnvbbpE0OgspIUTn+ktZ5f/XyDJVU9JkfETTYMKRL1Pozx7pLTBUzEM6MEU1iGFPPLujjwGwmZLgI3eiDO3t+7IincOfLUX2GenN+VPvkOHGB//yTWsdAFO/eGkBseGkzjW/ialopkAVxKNeJk/u+t+wJuJi0G2or4vPIEKUQ25H1yxawAvpX0Ie9FnPq8tzLt/XLuUKoTkWe3UXqqn31lLUCvEip8GHbr79mahFMpV6llEaBERyRDUI9ccuqfBF7eyXQs75zSSPilyGKHDvvGlxOsF68A0EMA6wsjqN8JNplSJfjjanTaeMp77T+hQSMhUp/7i+Dli1wvgG03HrkHzWPP+MCoC0eetBtQrQENlglMyJh6HQllMY8BYnlgUR4JYRzEEZt0CP0bx5AngIBMS/iUtZAVxfqEUKzS9ONaqj8ZStTVqzB8G5qcCIUbmWMWVRw0ETI6jeFn54RpR/N4+uzwi3pFCOfoOmiowmAm91a84h6zCb0S6lc2R2PDeCoZTldIP019sGVwg2zHNuqL1oPtY3EPrM3Xk5JWr8sgRQKmVKFmKJfKoCx9XSK2c2GOO9ak22XuD4xnW6ME0iuFV1wArANBzG49r/kh3CZ169+ccHs8kQ3v4X0CLOZgcC+Cgs/exYKNBRYmrAG8oUYjLkQtepTaY4CPXIgkatXdxwXcRXZDoVO5EZeE9+bRIpuleudMPDytt2X0JtzY5aFGAstJ2Fp5CmsPvR/U0Y9FVQ8XjkTSvGwuP4QN1PTTQRLXxtX9CcycOmjjIj6yrmetxWdqqdqPNkKzh4jYle5q2ajfc6WDbmc+z9sehlVWlNAFdrApMW2vhxBn6HAjBImVYFUmJhsy5bnwq4aviWaY+rzsI9E5Fpm4UMw2Dyd+4eQAISwoMpesOKfa7Go4rGomVs2hTUywkEBp8xnWC5s7vy1MARLAcZibQtI+b/oQAknXVWd2iys4nQU3EC8VwCJihEjkDi5zhSD8facnp3c9EHJyGFRAfikPSYZCLoKQh5XOXrcoQFDHcTMdj/v7zBIFIelD/ZaEREwIP4hl28XthSa8+cnuZuHCPMShv09IUuxEw0r4cM8t8Hr1iNi37//aNIC5m6bfN7aLe36u5cO8mU8CGZvE8fB9+rqVOkxkBXAlPe9mXgzMbtJI4fyAB3tEsvJ6DUCIhXnc3NrAh2dLq8jEmcW2hNN40tcBIROZFhPwyDL2LWTjMBAj0xaWPmbNfUuwniGSt5g6y7Eomi1g8F6+YP9NxBUNywwsWuxqLJKnbyQ7lBFfdwv3CH3orfBb/PHeEGkDDl9qGdmonwbSDlUZtilSeOSW8d11HGcRS/3BJxnB7IvYVbkVLIGqz8vAnJT73I3gLq0vKq6aS+cce0VGMSkKPNKQAKc5ar7uRHkaDfmwu/VNrzY0y63dwVbgB2CUBN6SjfYVNhm5zsvNnN04BGg+1+UlABSFmqs1ZsacRsBQ7dbB6nbKLj0YIZNZWhtRzMqwv3PZHqm1vLj7+v6rMMqirBskspHKLep2tBEx1Ik/LXz4jeaz6vpZmgYxDlMvvp2GbMi/fYXCNRKDZ6CsrDNgYeYYW2lgR9dgAnkomoy+pQBMyI4xA9Pf0bidBDsTnPkwZf9ekq5Y5tkkJr9C6L4chTE5OyDisHYHeJF8aQ8o6Hw0S65vJHzkzPCoGnKhhSQYOVKqJTqfLZhu8l2I58YNy5scFfcXOiQhmozBR+jdOtgQfAYgxyWeNvvoC1XuQqnCcVz74ukBsnZJGFOGRmjO5AcsRxu2F9YZTP6VpY6M9ELrZPgAwHISwY6/2nmg7j4q5LBVSv2Xa/v9FKaIZVCyXqq2PGeDBT8FGZYRCA7kfdVBBlQVRWRwamVq+m3uxFzDS+f5jGur4LeIifgR1ADJp8mUNHXKw+ATMCOAHsC5eJf9YSCduVw+Nx8ZMwgzUd8xUYrjxC/xlv9eUzZVtB/gbQehlN0OzxaWYEDFfHI/M7l5HXEF1l78UbzlfSUj7Imrukiw3eUIZyZRF0wuoTNI9sOrbIeYnKyufrNLevO3WGhZKnRfOVVH75GLiCF2t2mOuRUUioZ8DJ0h8OKPH/2qDhzhoMJquJihI2p75cth8aw3LqLzzld/XZuzqiahn6GT4a1H4N5PghDfYiVQGsokSF+3fqGwyt6NyY0yVQXP3fyVieCTy55zGAPNOhZbrcnH58Kbzp76ca+lwf50gB10td8rhGuEHjXUHU2clCQz8EBB9hA6JjtPNf9Ih0xAaivf27ZbYWPih9q6PffRYbW+O0BV862BEvEyOtagHCT5vhjGSFk/o61X2N6eE1d5TeVdNTppEQzYqpTkpSwgKwA9BLMPQusEyEaX55Ri7SNSZDny8BiJRXEMxNnSB3dGLaGjRcjkCW09tmJUyCGjDJd9lt3BFqqldxtEXpfm8udRIOyuo/rxsCHGBT9Owdum5lOAPSMZMMkH7Aizh5uDzDm4zKqE5tDM5hWu1SEaYucvV+6i+W6sqMbTNG+oJY+Vh0vrcQfbANxLLmaA9x3dwy/QVp3CbDzLUuamjrdmkK6vv6xIphshzo2kX10IT2Mnet5azJ8QsDI1BbJFyqD96PpltOKJ44P11//IFr3PMpKj7QUB2LJ0vGlq74Rm6VJ7RdeA9kZxP7ML9nI8vNFSLa7jycUrQp7xDer/EmUFtjvo18w1d9I4jCun8mrE/s1MQmFdTHvgxls82fQ4S5v3UcgowMk61d6rmRsQ1nx/hLM5n7z5Ud6ya8dqkYZAg9vnv12QoriCyUf2akFDS2zw9iB/ZyJDvd9/sbHsmf4miePQWs0j4Tos7wVCSh21ySgxLERcp327zFyCppnH4AEJddwBrz36KFF/X+mzE6U+TDOY8gS/6rCFEGRbaEfeaREDPTqwTRYQ4+wJ7ZcATRFf3RYMsFLZEfwg/YBjlxgyjj9a3NYhD+6YY1fELldcGl8XR4YDbHbLbNi7Ff2PnM/dDpeqKeSHHQV4nSPdAtqduw8iWRcECWjr4P0ndaf6IUjMcm8BhPHCHk+jS8NuNsDMFjYr9ldVw/0U+yEzSiHkyqOrr5MsN9aZTo+RQf9jwSYMlNFxGkIbPo4am/pbOQxWgMsolnTs/ArHnnbk30EprkODgMm7w4k4qMdr9thUdPYrupJkR/23ZvMHW/p2XMGm5PmZHEP8jNJj5PMthGM3i+Wa1X+68idIyEh/UJ3+pd/SDL2fKGE34FkhL7/xi3TA+hBa1qtr3j03nsKrcoe4J/HZw9o7RrnE6R2BKXSsYstexvdBVlt3daZ5028w/mXfVFWoT2XW9K6lznLXetniYByBGI4boqL8IbOUjOI32epiIHIQz5lK2If89xhsQkZij03g0JzJD0NDqG50FCdVa4jQ0kzl+6lozh7C5V05osigWxL1j9L4hBUmBqiWR+d+Pc6yuEMeMaMuUIEqmhx1ZpWV/jTFKa+m5mEGqXyZSf3wDvPE88TzxZTDhsbvUotQwiTNRL+h2ED8tcGnxEf/4A+bFcUIhwQnpjN9UbnjhXdKWB/TSu6QKxrK/JZR1dUOQwwa1vAaAjhal6fQzlB97tETqioEpE/pOYOy3NqszavEMng8MwLkSpLG4pO47cGCm5CiSiPeF/KXRhF1fl8IkIO8CjAaub/9NXPYB11BHbl89mGyt3Rm1/shcV0VKycobMngIvUjftGlV501Ds5NzNzotSfUV/lsYqFUqAsTh6dX8/4JuwqfNx3fcNOVI8e3CeL9a/BIyy3XJYzKRr1rLljInlMKayGQhq747b3Kxvs6TTyv2Q5fL872u54tiB2inANb8SgdvKsa3ZVUJa3Z8wtV1d2Qmmw+bbcF5qhAKBQETRcPrAwf2LXXcZV1MHvH5Zj/1x7l9VQnACVneLXPdmNE3R01ncGBQaVpw9NDusACrBWldaTCnrkU34DL0Pelc6xcuA+vlA/kK32M4TXbfGs9qYKFIUorEaWhLbgMhe3bCfoi2ANhdHEZBO+d7sCY5obhHxRukju93xVWBiokndnskcR1WQbvrvRVlQ92481o03Ml7xWQufFleLqST3qOlfc8iuS5gN+vKSIKDVpU9/bt59re1q+YT8V65Ge5AbtxwgbQBGG5xg0vjljW8HwA+fs0801+ryClI1Q7JXGIJf8DndBW6S552hY5HE2+oJvqB/ENhqLXSFFBdZKtUCQCYSUuuY4RATnWNQE5fxolcZzUwF+ixB64AE6W/7KJlSElM+7W+i6RzeHmjm+/ZaIZ+x0iwsnRzURLueZZSulUs+OPDa4BPzW3gfC2+jbnkeMeIdQaxl0jPFdjFVbpgVW4SjqXi00OTAK6zzbMQqrh3+aP3hstzimex3SS9ZYGy0MsQXivAVNioRJg0qe0lq16wlmq7EcV/Yc9v1ToT04+oPctg1S9KfQwuTpDbqZ7np3vEEXBCUo5MjZwlEcdEeXqCAWIwCdCPG5kPeqy3b9+3smy8NCIR7/ZMI3dl4P91F6LyivgNu0+MJ86RM35MhLX5fGrUT22bLi3EHz3IqhGnC5vPi/FWQI+qr4+MENByb0hLNBSuSi9e1RrnO9KZ+325603zKVIxAnpM6i6ypIqPaMCZo6jPpgLDhVgfFERjGBB/atyYSDDmTAJcYJ0Do8tLrgTF16Qjxx2tGrTq1tNPDg9ZNB753F7GMQjORL9e3/0LpEWPyyVB7LZmDPQbldjtmgs+RSiuGqdPSfOXLOQAVHTjRq3JcRi9bmHSoIP8BD5z9xG2sqMzqUOaUu8jVW1Pf7+lTCJWLilzT61da87wCTgEeWr991r0h3wB1jvv4TPL760BdpwQdgUn1v/I7UDcK01874/0gFvVTV0HpeypVv1iJQHgzsNVLXLE5H+aX7IcKWuhUKha8/7QFwNO/Tlh87dESQYLa+Ak32w071NFDycitoJC/5Hka0g3Na/Htt7hSYbEDSoBgs5Kczw+J1B8KMC9tJr4Uy5YVqGyUUdZvrJIWZ7SdJAjm4xpD9n5KNlfc4FDmoxCV/U45hAhxO3YxnUBUxc04JGdHD+9BQFk1uTlc4fgyWRUTVd4naS5GGpZf/9VyJSF7MZN2jFodgwwlJH3h4dhtrygMQ9qEDIhUZlS8FwIcBfFn3MszBHb6ee0w2DzqJUJ7QfwXvpfIwzG41vycyA3o5e4snPxuyBu5YK2G9uZkQiXn46lhhF2rp6vECnrH16V38XisGbuxjOkTkPubclgGd/GhO6GfmlyHwSpUVk55iaZtzn74dBsIgBj28FixSpOfx1vmaEo555aAO2euvH06Iz4L9GN1VJwpaEDt0ujYqSb2KFHl9Rn1pu5MzTF1uOMoCRvxd9yCtmwDzWHN7UmrfjSMAW9xkRN3quGae8NNcFBtTmo4S3xc1SNkG4r1TCumiAzdByEqSvSRmS+CCcs+1Yt+K8I/BDV7q0V0VLIIaq3JJU2gmu2FD23IufRYAQTPMChCsr71FFy+0So7xAxCNlzc7rVLqeyN3Y24oox34i+Bo2ZhLamQ+1UP+YpIg925W2RAkGi79HuULdVK+IX811QXYH41ED8culGQhmhVDaLfPwuAIrrhMBfPfP3tw/hXamfqaaSQj/Fbzt4nMFH1RCaXl9NvWF07xOw3LWBQXZQss117d9Jrs1/Nko1GI3/apnFCcaNqcYn+lw7+pFJM/AVYr7+u6AbYF18M2+0P7rp8NQ4T3G6i7RYHdF4em+dlbX4gThUs/CuzOOcOGtCPc7wtxs86YiqiBmpAl2GUdV19nSGNWZnhB/bRoFIpxpG2LFAtXUOPD2pJfdU4Uvh/CDPH6YA4xEQVj05HsNKnBSMsL4iOK6rWyXzlDX+UdYxO65sWU1hLB9pvF7NW5FBE90vIP/v+IxfdVhTLxk54Sbqt4Y5I6jzPt0UG5arhsKSYLcANmBO7ihd8t5gFLldm8PvlwZy6R516KsW+4rC8BzH8o/s+4QcYXHhmNG47pqQvAXHySp8JJqqklJ5mJnXCnUXupgnvOZdruA/r5mWnRrDFY7C5Pp8OI675XD8xaGYXlMsZyQg0Y4RhdaY5xJpm0zIx0UujAB5jeEowgrAafXZ94vu7rtvx4AGE5hBSLnbzyx3QWRjDQgVKSX8b+PP9gtdgYarVbsdp16sNtQ1L6IRIfYrAcAACtFm0M7rbwZb9cXAVya38AhmnJffMGc7LDRm8MpJVTV/yO38/MNLrueA5Pev6OlpLW7fIYuriFIm07OEpj1MG2lh7dtyzao4Z43Sv8ahBaB5dDCKzOdtAxS/hOuR/sevE6pHjr/gLcY9uF7aRacPkCjVw9pRRqNdvVlJQ1J6M5MXG/KNkBrUyuILupi5r5tzcfaUkTJ7gWrr9qDDFekY8Iw0AW0bVhXRt4Ia1wIbM9jJZZ7vXj2fcTtFOHdAklbLrX/zPQGhJicjWqLTECbN6p1pEbXBpZk9phWiqT1OGmIR1i9LCIIGds8nlh5Zlc7e7qNt98J35q3ueDh+MdF1X2bvybzDNbSLlZYtldd2fslerioNs6mkrQyXOxPkOEXhZkyz9YXR9eQCya/q8Yc5qRNJX3Qov4JGQIKf9/xtjg4NyQMO7yB02pcb5jjBYd1V+wqkj0q1IgRfF2Hrcbnxj+YatepYMI3eJr4q+/dJbb4AOzs0iZAWUy/YrvCp/kQBwzGszOeRIj3IlAVY+7Kn+lAsfFaiyVNBDdQeK2HNs4XOCXS7TsCUoNX8DlzHihGqqDhQZ5KCBMPHF22V11Tm4wTw7tSOCl7bqHx2s+GSAOYjEx1MT+uHMCZpw/FODIx3wyjjRwsRwHAiB/We+SA1yiBB2nn4ClZjZ2ci6B+Udm28qXQqwSjkqELaGgKZXQjkLQXtidGMuomGdboCHMLCzaXE4cW3mC6zgcoWAdv7DqnWNFKlzGhceCMLgxRUZikyktpuNCqOWzCTSKMyDIXs0Pq+EVmI3lpB8HW5fXB/WoFssZ7SRfpOTGW6PkL5iYGvKyL20WNugnmpMIsgc4rKzd9xvjkLZoTwSBRo6ZfCXX9BZ/1QUQca2nmhnTjuUrR3GOnNt/dMCrFE5n86A18RvlXqE7RAspssGWeFYjXUTOPt4uQYc5IhMjwx3kywO12WgduUDKus2U4lbrI75TRk0D88QWgcOcye6adMTS6bTU1fElTjRoIBKNphPA+EvGDgS10T3Jf9RzYQoiJMoDmsEriNN8JMg+0tV3aVYzxgxMwBxKQzjA5x16CVJOHGKCds6K2i17uw9QejzdQ654B6bIXPynJ5mBpTmcILzNB4Yyjx4yQx6d0Vh8Y6AIVL3alyJB1HOu3luYSqLrzvfjSqHIFH5CiGADudNSQaNoKZMhBC4BrcPgGMVktrwgOHZ2fcElEwgBHHDGJ/nOhlabh2kvxdg7pFoypuYwYqZD5QGutCWL4+2simnenx70mEgHKep+cH8mxeMtJkRsw2f4DCZKUSjUumq0eACWCpta7V1Qq3k/JI7+hB1MAE7KuuKYB3zy8uJ0HsbOfmKPD3Ed6MTS3FXuM2YN5HYQBZ850V1X0qIpRd+DGWRuo+ddJ2r3x8q75rPJuIe3kqPUrAl6dmH88y6kbaUR7m4Hp1nO1fZCZ/aqlurCVxGx53E7rFtMxg5n/xjPJ6QYsa0pU+Nsvbe4Z5j4M+J7NrfGdmWRGhEXz9y4nTH8Od8Kemytmbg5O9jZU8CHrPozgdDoOzmACBnjHGKFuth0dZiHeh510J6Hr7ibhXRlapqyFmVidC2I5FlrWTg5T4yb57bi7fU9MXPAqIuBURk4UdWv0jUbcQJFHRgehGVfStv2Bsbf87uzGSOU5uCtZYhmEva7pDEHPWFWFJd9gKufhqvQWeNn8ONQszlXXtk4LVbCJlpJPbILtiq+WFjPpMGR+JZRp5wFD3WdZyWcuAI8ZDDGdEh8GLEvtKxjw9l0XG73QwbjBXw5TqpZl8EL96zMYSp8CePIe32mgKV48SBM1rfuXsFpE3gULoMLybjIEDHlO85Xy+nn95mKTEhKnsPz+8u/WsDvHnKpWYOZM3wCHXdIZL2o6Gr4vTuS1/2Hczc6q3PntxcnOjW2WkzkctClGoUXwLgR5Xdp93PZzif9kQ29XDpBBuPuss2Dqm32l7moUtTUNCB5Ehi0wlTV9KDpIDYTfW7njCvF1yPw526NTDAIjStLz2NAhoJR1/xCBEHmUSQDR8RyiMumyol9wQH8c5RedItYWepchj6cWymlMjJXU6InPnmpP+YtVVi4R6Tmch9z/lZqbrGhMps0N4e6xSlWtv0mdEZfQ3Ufqc8bB3pV0xNBVqFiTwrcj2vCtCsoWREo7psPq3s2Ad6bmf0y17rLVBmHuBpQ5w1rpGH5FOKMDIsi9wyAsDDum8TYhtrBFzTy4y1seP8kwzbjghnmqMJOpwTi/+bhC/5eKucS0AneKiK6jxzoBLjm+KLpArsT1jRFs6r+VCetPrJ0vFU7yQIvsrWQkdOQ8SO0vw6oknOBxWyaGO6Sj6Fuug490q2FBALQgVSSOhvGwtj2JR6X4t/fMfqecaUTCg9dDV79L1NcUDHOProTA4nuoIibEjfkS7w185vCBTJGeaO6Exy9nhXPzNeUviQUpOMbIYTEa0T4jBmGdgqPkpcQQwPDzN7LLibnOVQA1iQojK/EzSUIpHlmPYo2W57vlKN5E1/nPxe23YKg7pQX/BdkmziK9OWkHBvEDizR5REwHb8o6kU7whEYQLL6rlLEopQfU99nC55oU3nHmZxlSuw8yEpy/vwf5/Q3oOZbOGjmk/xck7zbdo7ODC4DlBsDF50YvQg0Z36pqIAruR3kMF+dUDa/Jxo2y2OToSknEW+jGz6RAgffo7lqmIAo4wkN++kD6OUOisw7ks27FwqnF0WuW+T3jLGaNv9Px6+To1IsbOxwP7YXztNv7rcLu+PDRlq7sz33emck3p0suHVqbUWft6LiClUneFQ8l9JsivnWThHrGg3ismBRp8+TCrYUyq5WuladeRbfnTteP9poE+CTRAV3niLvyhmcFkbQjIDwrmL25XCrHPiDuld25Rm+H/YQyaBFv86jWBOh0rJ8uOPrCEi91AOXnJWtftMyObCRqXWvwS60nlJyRcHlYpTr7ZOS1yD/GzcsQuZKdTiZ1PAEOz2nDx/vumxk6U8KuKxNIWif8hlW9BN9rm3rrbf/p1tZQDubXiAs5eEaapiqUgufXatc+GLrOIil82fz9209Tw7SMNO0teY40A0/MokHlV4NJWC30Qxpd8g8Rr7YIMc2KDqHM8clIBSpg1aHN7KY9ZwgY09tvNJ3w4FNBrlUgXs2qaxaE0+T/E8DaDZ/2ULXDEl7DYgNSsQUL4xlRs0zb9uFeXSRLz5vH9Mi6s6h/WAgLo93g2Oha5FegjUgajKDHmIn8FllUMsUvIfvXYTZynC4ez3t6+qWR81WK71d9YH9zM0Mqj1vwlO+K+SwIi9iNHTMXJ8wHBiDLOPD77Zde851ZaaZ/TLEck9bLtxL1Z3eBKNrB/ULAoZEqwberlZOzgh6EMiNhai+PK8kMIAA0sBF6ALFp9xawgL2IfiyQuQp3qeG6JtRFkCKkE/8byTFPkVUo8FgQvLsS3qm8InanF7TNgM1iZjAPGuZ5nfQfgSNx+9L+eAgeFNE9AzcMCnQl/G6NsGCYu41TpvXSNK1N/TJ4PMcbnkD0+8W6xACMrS1YUBCt8ZQ56dwWUMBlkVjkFdZpeYnotzqrYPVGurqDmrczoWy7E7F5XWFF/YZa2BvrzBLo6AuGp29A1W8kVvM6myX/tqyRfnYKZ5nEDT+UgzSdTNOb/3KBNLCV4pm2pvhhakVYP+2EOvqQoslZlcfJ6yfFl8gH4IDZY+yXnoB5jEYpMn0PG+QofcEn0ZMb/9JxvmKuwum/29/cWzIGjAsoZ8RAqQsd2WPvSO/9KhzqqVO9pkuNLIr50ozokQOE2f544iHddJ4jc0ua48z1rucCYPSWeah1/v4SiKx4tRIKF1tq2MLuPex54iqJqcImKaGHbS/X92WFeaTxWc9L72j/vTT9frQtRMNSPZ5xA9HVYKloV/k2VVXl4hQDjUs3aF+ihcpqhox6ipi7HOKtXO7lJSIvyBw5aVsgaMP6dgLWg4vZnAYCRR6mlN9Cr32CLdbokPdi2bSnWlJ1zp9ijc59FWJ8aRkTdx1OCBXMA55sqUMHuNqeoOly83an/F5vpIrVAFBdJX0cYY+ulr4IKEjcwQPQ5QIdk7OZtm8QF1O7dbJDnqOjMk57G/FzmGW81Fs9yMPI6YqIsY/cbvgF9vXh8Ll+52aRdCXbIwW7DjcTP1DhTg4sRVyotMpsI1VgtuCRBSxagyYaWqWcGXmTbX/exxwShoYTBiTeLBGUeznWREIueMplIsZm8ZFMNh4rnqTTbgOW1Pmw4YSzgv7pMXcBNlTcbvnGBB/FkmvEopElJtjt9qR2A3mAQkKtQcvWNPS0wtxKorUdoHUJIvOVYOY/B8MzsoPZ/CIC0nhSrt0SUUphjI6Qqxi7FtLYT1UAh8d5SYIjDe0blyCQjuT0Z6GuMEcgeSMCjEfUBxajPE/VDYzpHhyANuy62xvICV0BdCg0W9UdFx00Jk5y+ueF/AGe1otpKrqylrkiZB408l88va/qOiOzXdGTF40bVsV/Kkb6/dtpum+LDRToXc0HFqvTozcaXX28gVtqzUcd3c+GB+unQ7oadw4ExLyT4r2ciL97YOtl6FxhLbqAchD9ulSRxp+qFPmLGpME1geJfM4y/KfPIBBLK2kH00rpzOXaCHrfmcTPJZAGJrkh9d5LTK/FkEsmPX7O2raOV+c24NCofgUdrdSu6OPesG962Ssa5tw88BoQJ1suhbFtvA7mkI70lzEpjfTMk07xv9+h5f251fyvyospbAZGWHHHVm+rmb6w3v56l3cXI8wFrtlyrzAYXMY08KgZagjlzPgpwkk81ovEHt80ZoXpzPy8b0rnW/FOsL+OsCdJw302ObVua8lny3dK2Z4dmSQ7DIYMFOR9TaAaC/0zBzLtthG/OVh9IfU97uiaEbZyZeD0P13UmPxmlrFO/EZ4yfHsQXao1vGJwdCR5QKXRSMe0hMyCXgE8cEtoHQ55nhQWBLmQ4g510lMD26c//AJKIFnCYvS9CSFLaG23LxN6trM1TmHdfdn137nBySpdOffg31EhgDSKZaIFRzo5km3Nyb+PaXvcfEuHOrpTRRIK72bpF4ZhfFSjt0LgMFrE90ppkihp5wKLA33ErgEfnHKi+XxMm4M7Nrpiy1wb2kVA59bXQNo1cJTW5uIkXtvI8iKVNwuaBacV9dbx/LqCxI4W1agtj3r+MNnVcLFsxPTv/4sLTi60fo19pXYrnN5n0VlpFdDeO+Hf/bSw2ZQ9Ia4sZfubrpqPulnpIjaXNAXB1r//zaVZRzkurGWh3AXgj525qVfeZ+Y1ioTKDClmYxMY0LaKHKmIDAKNDhfz5oPoNDgtv0vsLsnW0yKf2kLIj0ljUhwnN8WF2krK+VezyMz8/3tAfb4cvsCk2LB98m5rLd2OkeEUD6LLr7eqTcQkRW3qwRuMEPVcwBd7ZAnJU2gNHx5yCh0jGeUA8IZ00N/SeAXH5A90UFWNDxWI+EaCuGISja5t8gVdzeuHLODdBpzxK3U5wcGlOwTMZDwL6saLPtXTirtb7gwaVPHsl2i9rwJ0d7WdVFssD4+2h0pMDQXosBLS0FQabDGb7uDxCNozrFl5LG37mS3zf70zvREz4c5Xu8GQ2CVAQV2X1nHyJQ7NU5sJ+3HzPoCwzVFM7X7soiBIySr8dKYjoukvUBPUiTeVVGFN9QxNcX35gArS5BTtGY0MZWJq26Qq5k0gRbmpiYKyuzKUL4egca85U5N8NlMmmEkuiJPWHXdbnxdUISvtC3ULUzO3Bj7T48yVgf5ZVbMrq/QEsXnQzCLGAnaP8vCydgWU34LhagLv2ZXEGyGNXW2hKvRyJH+z2Q7n1w11KbaMptJWgqiHwEq1AeaMgmUDJND8XtguRrDjKiXpHVE/9nUBbGIJa4LYAMz8qasGI/R2hJmNg1pW+xGcrZDrdH3/vY0MRxm5qeHUL8wjmGnptXYprA6husMZaNZ3z1uX5innWbB3kejmguU3vZILtJ0UDuLxCpUigMNPIgM8kC3AvCgtX+9i4aUB0phb5V/5KdQe/UoI0QfWpO6U6AxSWD2FS3VIPuD3cgTcXRApLvSNYco3ceK2gdYQMjS/ggUuvGpQvBE4Eq9nvGwNMf39m3tmKQxhGTdiwr/1qhgml3WDTMAXU0KmQUDem2UCY1ZfcvtlqSJ/k9Zjibsm8uNDbJR+YJRiFfqc/pA0TGJn3VeKESub3Krb/nOQ2C0NME6vEwc8roIDCj2C6zv3oo/vFbNXThNei+k8YT5prWKtcM8Zyq2rvbbUOjogTALErFnXuRNRh1VGWFF7EnebwTOrTTTruI3eVF2EMYuZrZ+g9o9Nm69OHRe+yIEhbImAA3/KgGPCbn5zBeJ2CauaoUSOKm2/wB9lwHMBQEfkMCAoSOoLQxxdiWewaPBeptu2M9MPh4zL/zgeiQSTNrtYiR1mT6TupIVFPTGvoOhuZkMaQgpDzHv9JdWpWQNGE1inew4Bag6HJAzDJLss5H6wiTsEZuQzqclZ+ACzZBTTQwLC+j/DGW0T0Pac8mo+o7UQQ4B8Uy5aNBnD5DbSB4VPlMl0dWjz8SKpl6ZBGGT//tj9MxboLeJrXggzsPEM1+TL6fuavwORE2NRDcqj1kHWJJkw5orapnh6WRhXiCoES3m9/7RFqSbvf7mM7wRX1tJ22Q0NiWtNEpmr5thVO6hbTDzEvtNJz4JhE7kvlfJcDc3LfekZ+eHmf85cgwfKSZG1m3Lp6mYUei7osUb2j0XIFvt7KlUEKa8Bwvu9bE+uRdtFg+jsppwspFzH55oRzqL7lNX5dj6Tb1LX/35oAdCs1Ewx0jmfYRXsedqdhwSDf49KonzbTC4qLv9OJ45miw2UnNjvZveeMQa6tii2bPpngvjY5wpZPF4dPRKgZP9c52mpTJI5gAXSW9xYI45afTrkY0w5qf4i8Ah2tjXtsA0yQCbvDcznZOByBAYHrz1C4Q+RXhTYlFWqpadJDxx4q29YQeSL1NOHGu1Q0R+0okxS553pdJu2nk8WNx3FBnvFrMNc0tKhOfESj9DF0xcA7/D7lpgn6whaxy0utPGE/lo59f2BzzOOoBjosxJRT3bFwM/h27IAD6BzxMftIdzLnCQ5B5hd60HK50it76CeRR1OYVAhf9vLSnqzOKu/Y/2GxKV8PTAd8aMGfUgnK8qLbaYUY3EsQsCaznniAGt2KZJgTHVdFhX+O7cxrJ6PN0jhvKGIOibANEJoCKq7+2w7PXpCsRMyOJKIN/6S/6U9q0IfzRSjzv/vs9Lcvd4tPuKsAcCT6eD80V9hIqo4MaXlGoGMm0s6BBYVvEUipXVF+aXu3I94NkA67JSZAyrMVLhKVQzt/1cCT9Cmm/T0t45bwsU29SOczsBkY7pFPjL3GKiF4fXIK2gpRqgzXRL+zYtU6K9z0O7EA4U2QTXePyFEwwCBZ4+nT/lh6+7wv5cpO8SOARZtMy/RGiCvITcKSUwHfi9jVniXcfuWVVu7eOYaYipv5Fnszyp5HwwyLSwOnARKcott1UqKkLn3RIJucfk/X/6yq6nJnXMn+CyYYTtmTByJXsGbyPQ2VPcnhxacX6ts7aIw2taS0BtJRzkOWDYXn205hhVs2oRYN+izfMzlYsekcu+5diIue6ArvF2IqpMDoKY8eiOsz7ukQ63P09EzysRkor0s5SNhGAnDfnAfgQQLFIzjt0IlLrDuQ2kUuimjWBDIfPivwYRsU3dxE0xEdQZfu0tNw1vDdPSD1cMZ74yej027sAohljdQRZWmVF9WeIzCNPe+HEYUQZbyqzVGEY9pfMYWg4ojGmg6bFUJ5AhZTxXip8aBv1g5UvshNDlp5o15feRozN8pRABhRc70AXtWTeN4ZZh1AnC2DHZtGwJK9MAjInGAfN9ex7HsqKGVxQU/VRqCkNeY1bNNKOhZC9RpkkMyNtfCFOu0UM+yUpZxRhC8r0Ck7gsftEsg/xq9oSO1DUYesFpquKUGFLCM2kzuY7RYWiKX86hjhiRNscpFFCNmmT+LClhE7rhAqP0U81h3hwMCPPuVASP4+dJ1ZmIiQR353CHJCN2GhXFXogFi8cuLu0PXc81KjRV6U7iVN1rJHIV9fry4C2pHE//eWLe2mUblu7Sj4E1YwVXAzcc0JLjO2NWuT9woceTg23NKVNOSnC9PJOpmSGBJNCseDtpNSM6lSo0pNh4R/q2qKMg/2lW9A89zb8cWpqXKGdgfurtz65ZrMRtMO4RlIW0oyk0Z75pR5dPN+q+LkpGHWjQFV7xjU6zdCgswJIY233+dEnmr6q6Fqhvxuq8DwHDM+HjVfhS2xz0DX3NdWAuyGUaLftEQrTNpMr46gk/dqDUQWxG5BkwAzz0sOzPjslT3KlZ9FeIlDWYYZh0hnHXxhuoXbiiwqUZbnh4fkDLl0yaP6lCt4PQCyTt+xGdvMsE/KFk1zS/znYKwqsnIfPhhOLLf3lJRYdzeM3fywMbP3mF46+ylni6qv9t/nawoRD77CJj4KNnLQdwTnd1zDytW7GkZj5mwtz5D+8xGU9aOoOqYrzaK1NsJhJa1vhWVpRT53TuRnJ5nwhrvXVlA8d7ywECQswfjp+jwjh2GMYZYiDhZTLRYJKgyAcaOOYOIMUaLvxEOErsrgATk2A3/TtHxaAAxJf+DcHMIo/hlbI35YAP/WEZNbL57TtAtI6lY4uVjn2Q9JcUddwWbaqMGaMIDd9tKK08HK0sx6XMHzhFz1oQNPji+3ZRfVfihF9QfYOoBeU3cp/l+xP63Hl+e0VV69IrjuRs5y0HzIrjY1F/rrdL/cgmfPPBQFBtzxZMAqLs8qJumREQin2R3JP6xCwxhIuYnnH3fd0NA4cQNgRWHNEhlYc6i78KZ6ytkQHJVtTt66HMm4y/AEBlX1QECcIgeIDk8JmJphRlLdjLcRtNHaSkeJIH07K1Y0TmuZ54MorDI5NZ6GjxcosD6vKsWCNejuzJ3cZnxLaIJe82LVJn2cj/UDmRIWcSWFQ6HK8U3a4pnJzoNdfsIK0ip6CNAuHMz6jjhvjAewa8naXnNlk1VmH2MJSySt1mJvuJ80FA1WVLNfM4DiNpQQjSm6rLyvUU4qdf2X5/djAc0XhLBISaVdV6UGGT1nyXUruBJoKd6LTDmZgurXfoocGWnO55Swtr2eigVoDkf3dGaXfYv8ZYGWfYbpX2Lhqujk1sgegfTpc5zyyREB+CMIqCM1Yv7UcRuP/x0uPtVx/nKH6xTn+vHF9C1BQYZ+UQP/184MqglKBdOSS++rwkKrCAg9cvHl8WFtQ4FP0bkzfKNV9s78yjncD/F2XMY/eQjyRS7C6bpfdKkgpPBoBRGUcYX6wuejJYAnkS86QZyDqf7EPMwkqjB7WqbRshErhuS6saNSoDaSgI3f1iIBgDEZ371DP7SgXsS8HICIoAF42Eu6yB7jeG2RFbsUP/qsm7jRfpxYgpsjNFUXdS5A1ct9j+Sw1sbcg7DwhfGKavEzUCZgtGVYjXUVx3PWQANd3UnEL6cJ6+9kydfbaDxZRvSEDY2PZgNWMdXNTkBbw2V0Vy7Kct2oECVE8qYV4ghOifnvRMck0KeDyrzyRA4POfxEjfLusqgShBR0FIIrZNrk7mpwltxIU/JMbEY2D+ASgxPFmXeF0SAEDiY/Q/1Tt9It9U8ysM/TJIlAgAY4Z9g6qOf1zEjtszHQnGUu2xKxY0WC7nnUzcp2UHtB+69nfA3P9m6QoxKcVY2iFFGbecFyNy68V3Agt24lOrdYHO8627Q8k6N7mPLovTMWfAdXC0iS3+NHj3Vqs1gALedyEm8SB7+8oHpIXqzKUaBRrP3RHYLJjooWtRJYaTC+qko+IIiB3IpYESyFYSSJjXzoEChT9QnUTma1V4wWsiLLcgJxaoHrJHAThiXTVYRdDfS5TTT0oc1zXJ3BuSU1zCeLsG3eHk+VN5TwAk/5WtYoPYVGjpu1212mFuB7Ct26qWWjifLwdvXbLaQ4YaADN0rFoecuXpP/OwRF23yf1jajAmh8peGe5LJGN/wwZq9Eq4NREYcnkMoHrOUtE9gwVZRu0Eco0Upc5EnTk9DMbo1UNuHT1F+aoLBkIIQ1YRLQB4VISDKyhPpnDUSdsJRXwT26majyUCs7u4EtJ4YSIrZsqQgo4koe7HWtLXZkfxaQ+3h68gmcf4vl71XMkoanjVLvQlTvTPotv/BrzZI3fUR4aK0MZOboPhBaF7jLip75FmvsS1pRqj0mNKC88dV0Otuo9yuLHrCjwpC04+ABig9YHr9nS4KPiLk98D/ppiGwJRv9Cg0qeY3fSGMxOjK7XQQAGqjT6upQxYwlmtcHZOGddAkWC/k1FRJZPyslOfWJo5UeV0dsIMrA8jytDZGD8ocmLOLl4ACpwoyhSaHtQJGKO3BKLUoTKUezzLpN+HvgA/Ct83xSdB4p35KkfXRpBlAcUfW6Eofe7uIzUcdwmMZEtZpefrcgDIaWGNmltjcDVZPnktWu1htuCDbBzHNyYToP/kgzUbay3M1J+xWp2o1uy6kAeLjtajBSIwP2pKkMO4O4XVmfvR5sSwpMAAYbyRZKLJJbON5KFAGVs22Omys7AKuQNA7G0TOQAezUo8JvwyrbSj+1PQzPfRW/2SYS2mFz/+AsKJo9CACUW4YARdnmXC3bM/8c6KAaLz4cgX7kyGcpzmOky4gJB5FiyycEuWdtt54CguES9GgtCgYxBlas/dp6RRBJiBuOXUYMLo5UV6Iy/5GAcY64nLEdNNRxBGHLdCBUCurEtOQ/JPwW0uhoihFBJa3FoemlXmJiSPsr2zptSenu6iIiUMLF6ob7di1cvDSEjy6anaeFGXoz+kVPgBxNzGVcYuYzVgWPpDMFWxHI1SO0OxnCh+Mi5Vb3U+C3YylglzGJBcm2nu55ql+qHVO4W2ywbYpJsCA5QgGXEbfOa6FdP5lV900VjIgnCzysES4SWrcSb9U/8p27PUpba20Sq2ClAimT2n8goLcmnn+axu09epTQCtytlaByHovD82fBJ7TXhlmWGkPPXBXTDNkaf0R1tptH7C0hqIsGEEs/iA+IevFNI2+AepNU8Lpq/+eOFhCPR1lJWnKUxMzXtLlN/3k8JaLq9ICYXIvIs0LiSCdaJK0zlVdvNkDIUb2l5uZ/ncctBgTD/rGwJ1XYCO+Z54Rln9+jlcwgANgzNMC8bJsjW3Z3suQo9xJuQMuIbs2OY5dLzzbc+E9IR+SzapKGLJrPzRlwIS7k4Ikjca/5KnvhWMsF1Nbv1a8gewf9Wanb/2jNMhV/uI+WuaH7MA0EB3s2KwyXJwqoTrF//imivlYTnzVSuN+Y7eJoAL6AoWrKrHuAVh6xPbklMpIbTfOtHcLEyvLa13Ji2gHRfD1eGhhUa+CEqiMFe2PW2dtcCADfX4n0MliQWTCEe45ZhHETcMnalhGTa9wvZGNhtTSa/2f9Nq/ksgCjaUOrtpUc51TqH/UCieTjOwJMki/MWtdnCUq/OZUvj4NE7Xsx8JlaaII8JlkK1jHcxRoertM9krCMAkoBRYgLloD+6iWrY7aB6xWrKgcuyzP9b65XpXfGkeffLH1/bwuO8V26xrsMBFdxZNfQ+gH+Wl4hgsxxleQcY/AJZVYL7A3ntT5quV8Rbgy6KWbMPxxPmA5rXGslhAzNr0yVWhBeq6wVCw1aRuWnrkDqa+44QH6Yyz2zVcRHuRLnOF4DHVbAuwICkwBO/wLnNhS7NliOz0JYcQBC3LSzNLDgjaX/hllVUfnXZ/Nr1sw1KhgxFXodmUvFENX2pxDDEQlVRjV1ega5CuXDwHFyd+R5fhLQrbtZ+f05OS2eMDGhdH5RUt0YAPX8zoIs3gn2W10uZXWGVkbuj86MwhqKxpqm+WLHpb8Ffl/5TN7k/7Q+Mx7iobtyJnKvbNr5txSzLb5HYP5iQXrkQkcs56OuDUh4wNrEcEJ87fB14VqcjkAvpCYQUmuoDqFDiwb65CeIm0MCooiG8LAP88jV/dhvhF/ankea+JiiRAwDqoGRnCTpOlAyCZG0EJC2duJd9sbOqxlvoVo2ZGX7T8HY2j1b1TKMS3FzM6g5dfQU3oBKxrjxgnBM1pLAmKxsQGViIOrMQNZpZ8g33Dc1iCSQFVjkjY/xeEW8ajoR2Nmrcqu1D74Bk86KULsT07tqSyAY42K3rbwbnZxE598k02nMqDVKgNqcLbALoe2mKB4+zvBlsWbyqr4yHa1BHngfklWxplgzl5SWPMxXrWEa6TWrWgSGhWRwuU42kdcTscutcSPfD1SwjLg7ZlW31iXZ2fEEUrZpTrQ5X7lM8jw0mEaDS2DlBSa93ce49Qywch4UVAOvaVmuo07Kh1Tkvi4uFbPAb0JnMzcs617vXJ3Jka0yfE8rgB1RJYPghWh4utqjmydJG0b7UYPwDvtySJYU8XvjusNMe2lbnknb8CT0SL/W2k7s2/RdS5QYFOjwKaMc+SeAuNxgM4RoPE+4GTw/0utZyQ0FzJhdT1xFfTs+L0v6hX3FEYEX2HclsvcSJVmC1fNansaOv+AyCDk0OTqQcc3YrufxcbkMpHXFKaK2k6s4ajuAuLQ9D8m/m1F11d7CvM/iKIxts2seiJJ3osxVVkUhK8sSDPeack5BcXcUWzH73ivDHMLkyCSAmRWauvR0xtPfg1iD5G+sWtThqrC9jZo3p/H87RQAWoP7UDxewaeo7UPTR3hJQMWu+t+p8EL9MaRFisismWwTV5sVSgar7rEsKasOkYDkEobvq4lqmUEKbwsP4CCYx4M43emFnbv7I/B+lgf0OVf1HEzU1K4BP6FXU/4xOlitopuPsfBDYiEhL5M5B01UHaYeyqMS+dcX+2/yxztjGhJnl4eIwUoc5VRW/RXahv6iQYfZcCkz1wUiKSW1eBrp4Q50xhme0B7kqWl7kcJ6yADPNrELcQPPNO9PQY0ac1skatQq7UwfBEiawO9oqGduCg2WbaFP08xIq+sn9t0rIMIy5B6TE4nTsY66DViffuo5zvN7YonJTthtb3eD/dEXFsgZcQh/Xqr3KsbN2gN9YFYiFrQe4cuBIUBJcTDBn6i4I3YwM4qvNZrryNFxh9+AAZnQ7P/EtrsHkB4a3CCmUuIFXubsPf7Qhmi2oWmJuz1nvEAUilW84qV6sIKlnUaaT9dfk/9kESeOw44srFHiA5tGht14hfhDcZ7/VKTltMjNwot+K+rRCXzvznKzAKGntb0uFxuuztJm/jZzP4ficZ7CNb4UgiwD+Jz3BenvmaChqrQ3oy+xXLV+ujdv6cwYZZpZ3XQGOtHAX8B32i5HUYNCHvstMnnXMpdQu7VGOA2TXQd5Wo1hG0KhtndxE+vWN7MWTxTtG2YGu+ElSyNF3Ns9e/bvsMSyJTV8T18i/Bi1RZJ3iVVDYabGlKTgs59ACA2Yi+Albe1Fw/kCy1H4UPDLmLuOFeJLLOOH7gaoqr1Bq2+nz590KgcepcSHaSSSiaiuHtLYOOD3OHM0KVH2cB+LmCgZgdtjtx6kpuCat2hsR+svKT3moR5IuiVBR7GTma5EGBfKQ8VOIJFSmTm4crwNt4adOeu8hjMC0blCY3lUafQVB3In8CYY2ELP5OpIt8NOMYkRrz3e5f2UuydLQZk0h039Pt70FeLAyoG4lcCTndI3VkHo86k6orkmdtFXUjmMH9z5VVyLYgJkzy3dhD067Z8keY448aKt1CezpZS39bL1t16V+Cp2gX0V/447kKAIENmDrJJiJP/iKLj0TFjOVE542kQyRm3pS4WsEIxapOsg2Mt+A/kh6NEBNqrC1BDPavo8hZry5urXxzjSj2Z4zNCEPRwepU5l5iKCeydal8T5Khh5k0kW9eLln6MDVRuENp6ShFESl26r0t/H8CnmayMyYZj6EA8/KEBOmjBoH3SxXdYX3R4YkJmxGz6K2D6UYxyKIsFlD4MSypvDivtLBjjFZkhj6haB2h1ya3FSKH5ogxJWpRIr9CrexYDuSVd8WXl+hNphVfd8U6UXXbq7BRWhviN+ZhSH0bIRuu5iBXUY99U3qgSXnRazbmy3MpjbOJVzwIOyldAEOepj6mei82XA6qXaFEh0oA4PdCw7UzNiWKEaWftVOPp3/GQER6fA2sBwN6UPZM2qi/bpf/+zuNRVMxTyDXedOvlb9U/dMCIqivrIDXTzp8iZX6w50xK8HMHzzx+/8QO4rKBrfc9UKRCVxHoXzEFMG+hAtFTKr7obiyv2n35w8ZXhUoHdmmq6YVi3/hz1jaXeZuKUDt9/YNq3sfzcN0DrSBFz6dkQTOqo8IPtOZi3NjkuwTZ720bNahbQIWJz+PZVemuhcMNWar3hJ0IAecuD7R6kOax5L6/HwZqWAf61Up+9oDM7MB8pKPnxgP+OxwP8mUrGCK3NlkjxCHknozOQvf9aIHsb4zyJZLw86+3EAYldaYdKvl2rZkkzKDUntXeSc8PwfQ3TpkJKdQMJr3zyS1MOWnUax6Lwb7XMEdlnZ/v5wFR5TrcgFl2UfHf6uP3gcuGRO+lWBHXcZLt5E49sp69PX1Wlnsu7De/l9pK8W04nH1EPWhOHKvGnPPkVxHe5az4HrvMv5MhIsBLh1ifQVrdlpU+QN24P1ybSkgWkm3ST5up+/xX5u5hTAfZ/OnPsqJNIClz/eskvgHHJ65HXZz5c5toCgBFB97Q8q+nJ7fxTA6d7v7Ie8//i+IcsLTT/KYhoZi5rptrYgo4Ooycrdqdd4GJRKiU99TIyj7j3dCQHUt3jtZZs+acx9r0E6CD0PFxoFUXv9rQn6JmFKbXiyRBFBu81lZi7DEqXjtxfT+ImJyjwobJB5j4oEmnhyF3HmdZv2wO2iQcYFPWnOOarwbs5U6nNW1Yhl9HiXC6ZcYsw/uemsoRPQpDv5J9X3LCXfLI+vdxcIoHFmME+laQP9h/Z+POmogJSNXwmBE/9yMw9kwHMnhkAFLrvJU6YcXAR1QIqMoDfBlSsNpcW+sYtaB1uaCC76ghvFywovco/7rhJjcV9m3oo/RM/+qLc6xWOFguR+Qwfvv5rlXMc5/R7Aj/StHXimH3zH9f0/Qjg4+BBTtklO+tywj+ca+4ATXMQMNNEfpES/XA752qPnvynvcHQlqrc+i22kjAlw6FE9vYuTUegFLD5+5SQQo84WMjPY2TfXxHMRLpWhn11Y8t6bCVCuIsQyq0sH3pguUa2KlwTQ0Rl26YZCcl+6Ho5hQnYQ51lAvRxU+qwflafI0fAsUQGuD0jGXW21pSvGsYcmBAf6wUxaq1rxuJGJCLsaZaw3CrEOUZrfMviLb5breV9B6gQ3Dr3d5yz4iSgaHgAor4NhIkPyl3IyIGJarJb/Xu/ubJ7m4oAeAAOI3sorSRYb7dC0AYmtywCwXZo4yTY2J8Zo+4LyvfkHpKijJ0fQB++FSgdWBQ3L9CqugMtFefASseCdhqeMZ7m0Od625FZfwsm8iGHhu6OwU6AYrLNGgUkbrOn1nFFcNONF9pqxhisp6ioVG5T6v5RhXD/3+kNBpfQI6NI27mQZ638pBospeeFBsCz5MOaMVi6NvK8snh2knWL3nUPtfhSd3/KV8jl8AXycUDKvA+maaQ/aDAa4L9OpHgOLN4NRLL6nrm21TzJb1/UeXR50hoJ9UttOqL4WZN0M39rARVgjEMClR0joX7qur067rkZGfbK7m0Z0NMEgfk8hUBBwtQLjizMGWKOFQT4RKhU+MfTX40KmQKuJitdxcCJQ21SUCrEb3WY1kxdTSOsq/aWfnY+rSRx4U6CoKZAKv9MOYDQSr8L4HsASu5l1PTZwZ00cvLGoz/I7n/NhEzPCrOZUo6uGTJYP43kl5GZbNmfzERZ8AqAeQTje0Fd2AX+q/ZR0d2wefPyJQEy3j3+RJwdFggb6RkJt9o60Hl65J0Id+1vu0fNjcktCqXDKqEDyy2SozGqeXSFK2qSMqaAw5m9AeiTKVg5DEEEx4HkiqvQsg8yzB58eQSr891H6aZJYG4WNjgM/HNQUJItrqiTGqb50syLXaULFyJovcuErhdj6msZ6e1P1Kq69xyrRnfQmzyivUKS9q+LSv3myvd4G6ul504l6gRrn+UBRqzpupOCAsRzAXX2IXhc71/M5PSl3vvfdDH/WElx4MAWnCWw7XxZ/+uaz24Wt8uIPqzQ5z6GZRKNMzAKreDSsy3dJMEEbCt6M1+z1TQVMEFUY8CGByqFLa/of/ONZqc5yyOlhp3dpoiBl2pi6bbRiqYbVgrX5IbxUT7QHGEYgTtpa4W7RyiWF3kDGwW9fXSskZa7BujFktLMOdieGrj2yABECQ0MERQZZJQQAYbhwrd+fbXA/YvMP9yRCKCqchI3TpAEbPxk2x6p7s/ZklHxxAnx1fmYkJw4f7c35jy8oRVGLnDAElPj1N/1dySKHZlDx4GSMZr2v2mVCOXUIFqjt1Z7cKPviwdRB+pNUIiBiCxMBxTZJFJ+4fLgaeRnKAVL/1uhZ/7dkVtjHb0mAJzoW9pSzlhg78xXW5tvrXTICu2CbzYlg2QrxKKuTXsdeWnF77FNjldt8up6ehNh8VMYViC8vOWV+u8ZW+4OWrWQD09aoGXMWNvSXq4sqiycAtxLuOeMbdntbB8qR1j+HjOW3+JfM3rYzmKol8nw1/rN9VM62g/jaGa4ePgYWtvnFQDKrF152GfIwmCAY/4MnaWKZ6lN/SzJyKwRhrm1neZyKiHpYUdvP6QeQEfOG4u6qXyuTez1wsli2ZZO6JWiXP/jWJ0oA/gG1HRO1PfaLwaPFPIyQZ/mAY0W8OxXzuIQD6tyBVHPdD0C0RgeePQOwrqxlrSXLywSsEtMaxjrwIcOixOWmq1CekmrbkbO8+184APHWwcoSxdr4Yp1xdcbI/IZTrxW6oRe7dHZZCwWRyzvxgU/3txjkXQM+NM9p/zh2W9ET7guRwgf0i+ydcHpc2Vkk0t7jS4R2B1XFUZoFULbp8bIm00TsyUvdeu/tdly8aSTQIuyJdIk6p3rFtcsWHVpbX+EaTw2hvrzGTIgO5WvOb61DCH5IUUcD0lxNKQsUB1xaxs0k5CtBeBg1GEiEzIhRxVe81xTGemdVYnjqP+bRGHArMSIRO0uAgngBz4aVxPyPAm1Ws+dfbaq4St8AKyn+Ce/f1NzcVRp/iSydabDiX6ko8Ct2d8hIMU0VjdPWzukw1xH8kX/0O1EibAAhwzqmDotXFpCqFxuuLSXV9NhNLwpcdevIkwQ69ZetzsHPxb4T6x2b5ii9mOjakNAywFHZHXTtbS1EwATqmAtyWxgXItzPtkkGaVtfKENTabA1ufGMaez9IzxjO5xi0JOg/+QrBDPf9wvXlccerJ8bndEwZnQgUSoFjtNFd4gyFVwigfoys3ec9dkdRPwQpmPuNqpPRCtLLd2X9cz1uq4E96roEp7s3bx8cBtxX1vOH4iIuhmhkRSnwgeP5dc1Zem8S7UDGE7a5gP/+q5gWTcbFK6dusTtxTq8hPiezaSPzHUIgQKKdyzfnIoQcw8uhLBIi50lpjqJ2LIbhBsSo7YBIzTfa7KI769Ay9jgPkajVms7mRCBkcnHdkW8cCKLmVkO4vvezpLsMEFMQuuRDW6Ds506YWBDpu/DDd+WY75G17jbqiIfzCQPIVr803cnFf1mc0AdAm7mg6KKKQoPs0eFJB3X5gMKclQymDegQx46pSB4FgfZY5OyoseX5YXl9Gss/XEkQRyYsulhYh7+84RRAdghVBINCZfdy4DsayQKfgqARUlVWwjDYfmq8SmLKOTWr5A5T3oySXJ7Q5MI85gMWfqDUtfCsEmEq2iFzidOO4/M/eDamH7+nOV2LQJnQc8Oy4vcva+zhSg2uNmhuNrrTH0TdtjmdbGcBEMROKkNRn0lICn0pNw3i3aeKJ1Zxu9pvW/vBcnOfKiASlAhTCHaR1B3FH30mrCR4Vf9Yfa+YEK8Or3GI54Id3Gmju76G8Ej5hkKzjLswsykA0Z+rgF5C35v2tW+Zi8VQgPSsGqpL8pQtK6TqxzecCfDlTG55gUTUSzlRCKNZOfASVMzBqmO5W8PhDToT+4ARHMst5NG5aqYqmECy/GbJf7oK0JHXTh3VmcisENgDYKRaR8yjjORIu4OSFR4w0gdx0XhoeZzL/TM2CncNw2k2EKukz43KR2pGxC/2XNKkV1IDtCvQPLiWxdoJQjpBwVMPphGv7vH8SsCGpzUptPh9YRtYRj5JRVvVdCJp8sI1dClLpVJ8UL4mqa10UO6ynrJz5xal31Fjg9MrXRjA6ZqD5eQbLNXjbzdBhm7XtnppvUM3TQuEPYV+k306NXQzxDfbFFWubqB8EFeSdtbdRVXmeo3GKo/S1jhUaxcbMWHNaBQh/YMLLYntf69KdcxAMfxhZhNrdhU9yZdpOzNIKLEIrR1FDDgYE+TrVLUQ/fnrzRGPD4fo/7iAoSn9NqJx3z8KiobsYS6eLglSxr644vI2NmbwZYdf1K5aRqWc5aNglXk+DrZzDQ9bCOApteT2w3oNJ9+7ce+CBvFGyXyobfDdjcdFTpyM/66KPrVd/3UDKsuFiRjiNfCiAoUMfiJwQ/VnXYylacoorhKqj1iDjZytaSMo2AAB1N0zho44Mas5cUO+h7DAlfy2boxck9O6AooPHTgzZWN3SlLvPIqUI6XPLcM5mAOviY3owXrbgY7oOmQlTsLKbkiakoORmLxT2xgeTOFY1RlI6fUo4CkYC8vlrLsaSh8pgzciA3yaxb55loOYzeoVOUwc6cnN2b6Z0EehtXHe5ubd0UbT0Ls1g7pcB4afjGOAyumzxni6Wmw/8uIYPX7p4D+SWt+eOFy20CF3Xx6nsy5EFhCe5dnT0PXTu3KfUREqsk4C8+lMjwDb+WHCdqYehOgTPkQaNkd1pJo+FE9fef4pETrgGVVn2AEKq+AWsRkXJ5+8l7C8R2MtYaDEzpCUZjSfQEGTHT+P7k4Xu8Jfno0CEChJ5J+3oyv1tpfHDImnOtHnBVc8FRZ2rvdRa6u9n+4d4ysyYoJZr/XiTbI6o0d/mxhGO0njhShwhUHCAR4w2SpdNu9TwbaDTTU78fXHgklA6Ys7w3sF7po84yG7iNYEeyvJ2acoHn3nGmrCcKxTq49EO82H4tBaygVb2t8F/W6Lhf438CLQiKrqQKeoSlwUP88uQ0sgdzsj9YHFJBeTvM6sqaxaCX/ZK4K99nX0rtULqLl3K30ntiM9PLGlg6HpxjctrgDlEbt2rGYUKMOGcHUGtDDHEpr6Nkm7fk9P8wk1UcIbb6H/ccqpSqzLNYa5pYjm1ERKz9BUYs0Ci9r7NO5MOMZ5+9ubLng/XI6zRCdZHCqdmHv4eqi2DgoJrGrQkOACkbMuh48XI0ybWvPHbuVBIE3iC6tmAJ2LyteYcHhKpzD2pAbPKHlwJztzoLJ14Eqi5s6rXKMAalv8wVGFWf6+v/WVorLQs0H4zClkmHUCZ+jfrGqGrgIY197VSmPo6jIk1Tnz0Iv9AHbF3fTpHgMs3+/Zeoy+WpFKyyYUoGb+8DIGYvrBdkxaocnSjL84wSdaOY/1oOuCVnvUwT8CInwIvbBVNPez6NCHi9/NNaWZgjTjuuRTfpz9gFF2qf2NuMhilz459GPy8KZnoR+sOLwfqZK3Z4DETMURZCLOAG6J4CoMYf8/yR7V1pcTk3IiUMLdVwmnqaebf1nfhZ5k+ic3roLy8km/AqlAeXL+LMGPTUhneUokPBH3fpR64L4p6++n2g5ai7b3q3mxRBOSyRGGRwfJTl3ewZJkKE0aPZlBAbSHpMLw58FmeHs+DIB/UdB59iluetiUDamnH+vo0BLq//ub8e6vhO542hxl4QU+ll3fzGIgScHXYv+4HZqfm6t+KnjacGCz2ACUcUv8TLZU7FvTscOCuyYoyBxV74MGfhzCnDaDXlO48CiZK9Bh5U5fclz4WE9l/wfRMfeAXpSLva2i2vOKpx0h3vfJ8Clm9i2n2zfYdcZd6sryIO0P8aPpeikmwcKsL6JkzFv5X34gzlu9eG+rHMP7nWVOToW0WqeMZ1TyKQNuDOhkNDzqR9ROO4RBNdA/Zsutc279f8XGs9ywIJnLBOp2vyIfjZV3ovPwnhzdkFb6KKjXFB2OBStQn9Ys9nsSD3QLCLbw68/NOCWAADGFTPmcsNIrK2SAU2bFCMZXz11OL+67T1i7xUAIKr1XGIVjrUMhw/pr3b+BPmUzHXdbZnlnWGfPNVqOlww+o1aP6LHTUFUvI6neHh/skb1Qq9sy7hSjmaXknSS5s/DmmPCqMyRePYe4NFQ6R9Kzz2OdWZ8drQRsPkUHa+IxUjaqWTi78PfJiaCu8MuEBQHaeHVTNCqKf8lc4tfo1WRjMY6SWne0dVmxAhDWa7gx1TbbLA+k377XSCj7i3fpmcixTBkqYdUA+5ubPigsziZALz/ai8U6cxp+6+5p1q6sTYjsby55Q16AojLIjs4mPRmWzrctutHyS235HUelgGXXRX26s4gtFTwIadTuIdGvvSK7oihnN8oZD8YLeqEbxCkZgsjKiSZJJmdQFcctcYRhgqSUzaDu1uZZimtnMWtlnGSTiZ3NsGr+LsSwQ4ppa3jThmc/Rgb+dsklMO9IzHQMPzSQfgCYiT4EfiGGGnL/IW51HVzP9dJrJvLJp3LVfpiqBwipcAUSDWhGspn2RIFKKY4ZWUce8WhcWcPIpZS746Iaewgc+4EFoBx2Acm24EumZ3IamKNM8wrdcIzmJFKqoDiAupskcUFLfo5TZNeUida+jbSj0jVsef28GaAkMCnzthPRhT980k8PcXfyX/+MUUgevN+rio+otpitJAdBy5n1ke+DRHgByXIIhGn38Y/zQkExjacrCuLvfFVH6RufSeOt3wmW/7YhUJJeSf4m2qCXPbzDZ77VGfOUErC3wDAkpiM7Yk6hNlscD7GBJkmICk2sbvlKJodVwcKF1iSuaodgx/LkR70ssA5xDWwHfJJCYapbaEmwEJRrf8uwgJrldmtlKALCH7mESCLFNPIpfEehkggHCwuN0gr8EP4BE54lGbrC3/0yxO51hBK952Cs9ZC5FCT6DT1v0Oo9fZU++4DgrA0pCur1ezV/B6LY8IWIMfQts0mMXVSp8c4QB7DXS0gv58PQE8XlMBhEcoVo3opbyA0AxjgYEFAcgNS5UYblcFavBgrneb8Al518jCnMQDchzHPPS26HEzNly8uf6IBOmJsAt3HVPmDNRdSSgAAed3zUltONbmA5Ne38m8CbI2T8VPh9qQPvOISnk04hcWpwDWBy/dheY7wBDKvQYz1ndNJMETcrZJTb82aQ7jukbGGSWg/9x1H6Q6irxuCGsiQO9xvfh3jAVwPkTaOnpwHOv71DycYufMcFbQVy40uDo96wAOu8kiztgqs+pjRpM7UVMQS7ZmrF6+N+006tH0qSNgbPBGfp83lt8fGdtH3tlfhQBfL0hOKhAwMFtdkIZ37Rmp8D+QQZF1O5LduZ604EiSHQ+tkoY9DxY9BYJcmuSQHgxl5tIWScOh15y5bxjtrUywKCk1QJcqWFShfZfIBjCLVU/6h7+stGW5WmbRc24mUhhftz3remTZA7o4D1GKZeVtl8GSiVz1lA0Vp0K8/1L9CWtFniLe5c+Wfy9f2fH4pY9IydEOIMPEcdqMeQQdQ8LLQqxpMl4QEbYEolX53VSuGEHuxzd/Wb6OGVls4G/f3kqr5cFgbPb65ygr2HZPQXOPGBM/Bs9N5pikDkG0miBLWLAt5+kpPVFc97yHL7GTqm3ShVUNSRlxekGzWVWGvzyTE2dvdke9j8v5OQ+26UHB+/LoS+PnYWmRH56g/wO04dpHG9FdZp9qkItQ7aEu7W3zNjYSwHmec4Dg3Rvuuq3PszJ8FSDsuo9PmMBiMFFkJO+OoVHBiQRmifluNH+Jd5v22hOFUtmo5+s9qg1WhvwK0wKtCdDXE5LIOzbc+jn35YaRNPPUrV12wmu0JJc+I88ZcLwkFgFB2cOuUpIXaI/9OXF6og5NaXe9l8Ydhp6dLd0bx1AGD3p0pTPxXM5zIw0PFgGmJ8z0fUY+MyjxeKx9/cTTtwTH3GUSm9eTLPI0Z+e1pKr3SUQxtHQfbsNkzCSprucKk+j3aMAOa63D94ee5+EP0LPCqAMJvdHACup5Oz1lC04qIKdKDObeC4mFGiGShT3yFs+0dM7YO7tcO5i96J5FV3GIBuho/57q5GHAPN6h2plPRwAJab5lZgPcs7kKegBpexMLalSf0Kjf/F9HmI9QomX9xR+fBSISikIwqLL9/dPS34OMqsRz2gQ+tPKlTlz4X1T+BSwSIL9aCDlSe5mqipRYTN8z0yWNs1mxXDxwykY7Ewe7h3RAVOP/tzaKAb56gu4tWJ7/+DWkfNmWd2ghP/rWCafPkl2lcbpImshiolP8oshNbo5XAa3rl5pOewjjrTmttyKQgAVNk5h6vTdSYJlBVLZ5ECTtc6U3KyW71W9jbls3w3OzYugw7II3bPO5h3M2hnMsfw6Q4bZKM6kfK3HuvXp6TG2Ys2Pq3BUi8sTxunrqCyV6mJNdRxO+4Ra6hLZH+dwBDbf2q9gVk5PisvFcolYVOG7ZAc09fd8aF3NQsSaQvPbWFHRYDiYd43rUTht3pYl5Ll1G4tCmeceuzvYwVrJ3TNsKdU5cWvWSyUw03C+2Kcjdk/LNhGffpgm4TrZXzbhdby//Y0SaeCLECKkiu0/ZD/thoVoLVzTWcPN1V1KQq9DlH42VTVMXCM+4ZAqcPSuXXpvEY0yznmScVJuGpeZ1sJsBhSTZgd2b0Z8Xtv9U2NMRx5IHfYMHJvhnxQE64BdDborgrZ7Zj9T/GgEymc8EmvyLjC7Ui5eTIhtYX+PlA8sRZ6xHlFOHvz0ky1pmaA6TwaRD/iIj0um4Mqzgjm8J/Um9+kI5l6rckkyBQisQsScXm6UySY/UFQq1ODubmBo7NmBzBf9qiR/kunlWey9LenWyggoUUPXBtWlGUL1Yb+xH9ESOPnOk4n9D/xHRSnudVMGtdZuxovMUouB/chfrjFHC7bfgsLB6zn+trTttmjfc8te7WEz3SwPMHfcwRb6WeMSHpBkbj/JOLuDjVyZE/WKNGGNhG30vwG8T8yNyFMDMoL+01SelN+sMZh27faZauYg6OUUP/8StbCA93ZzBHmRg/7GsY62H01g1osaAbrCoaQyADxHFF4SRu//Q9oFHQ4SS9O2SCGHI8zi880g5FsFMFTkKVEx37xrOrH/m9G/ryNP+kYffrMBKRRL5QnNmQZH6LS+BMtU2OeVlOl+5uJQAp1WNTNW8FWlK4CNID1/meoeHDaWoBCZ3sR9io6GG4lV1XZrNfrSchSniaVqT/INZwIpsOtxE0S+TeZkOSolXV10MDiaK7CU4louDGTIBdLr6714BPAczaM7R+AsdPTKypdHZchKisycIAZV4RinPCfbOJXGTqs7UcYTWF2bKELJQcOA6Z7StEWoRCgi1CGdvlWwXEgQINkR6tfKsF2d/CRvdLRcji5PiEa9rcMBRxrT4G7GQ+vulk2JFpXTli7XjM7zkjUtTm3mI6XSrobJbekRlMJwtVjHXaeD9yJ1JcYIAIMWKP8bQ8wAHVAljBSyuQwLasZsWlPU5ZooE31j0qwDMMItnD/E9F64qFpkAfjVcufASTGR80qmbzRVI61N6g6CZCbC7/kZvofoR0aTod2Ry4tZnvXGaPKjjMcBdax9ogVZzt73Ugq5fCzLNY3wyprp2mRbRdSNrTMVNo/Rg3LX2/T6QcYTQs8VVN+Y9f4z9dJL+tWWyXjKrJQZ+xaa9UAe+Hljgeu/8lzeETnhYUBsynZOEQSCS3RS86xh5gLFTwatonN4GlVT6p31jiGmLb+WQvYP8JDgQhacdzx0kaa/YRuXp6vTQdSzGC9wzGdrCBbDJer7cIZkf1rPk3IQtqmxD97bRYlQ2C/zxu+fT6qeWxj4qLIAXeo+IrDvQDFkiaD5bBmpZgdktW8g770Zkk8I39IBIR/5VRetMmq7kyz+f6zIg92qK4N26c4ybl53vgw77xPnpS3kRnDa7BiId1DbI3/GPDNlDOEy3zGgxxahcDrE6vou+avsinMFRvyGO8qEwJYb3VNJuYB9aA+MV8SWWG3v3hWGuSn7cAuElgJq/tGLqQIIZzzo9vEIer+CvSPCy4Dj3KuTIUGF4b05ShORH0m5MTNgDmD/Qgc7u7yHpiNfp0nYiUhEDs7YpgS4IywbhGvKHWJEPbh2tP2yg2v7Z+54hOxv/6h5OmcasZ9iWz0vtrUl9ufqhvjONm0SOGIHPXBXkWkb3kLqBQ9II/aPdhlX2w6fGC5qgTxh+k1rpzmNPRB43kvNDybrWeNvnlqbMiHGT1RNDGtY	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiDO",
	              Revision := "1.3",
	              RevisionNote := "1.3 - Logic Fault Message Added to Status$N1.2 - Comment HMI Status bit$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.581Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global System Data Tag",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Description := "On Delay Time Preset (ms)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Description := "Off Delay Time Preset (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAlOdyR4coDvv6JgWUTG5b0LcuJZyJgL+RRgAYWftXQR+5HPF9kesisf5A2mTfRm3p1uSE4/PA12T20eZ8CkV9ZVk9tNGp9yeJsh8qCFebmlHSDtgkDh6ug9bWYOhs+V0msbM7/O+6DoxMBqyTx5bjifNTPm60Oivbia2kcK6Ye25OVC9vu5kjmVTfJgtmZqfPFAhIIR4MSrZuhmSwIRYx3bZVCo53Q4XUTmRP73vYc9ePOywx4KO9lgi9SFdPFCHy2XDiguLIkHW6qt0ajNrytPpYw9QV665IJO3y1bDc6ngxRixgwNs05gRtBT3qZxjWisKatk70frX8s8wEmTPJb+jTN1DADbUlQrE8/Yx7bu9qah91CzgSCwEqpxqH8YsBLDPr8GfZ00IJh0r1wbu4Nqqi9ceoCIkCyYgFajY9y/BZ5GqO2fsgjeFL0WBlBRPICinouaZc5qzq6cw97hyRvUEmoydmT38ogTm9BfmAi2JPVpYwwf3BuqoP6cPf5IGuQlZS3jFCbjtgH6Gpfarzp13/o3NcE3x0etGl49ymVF6StUmfqY0tSYevxYCT1+0R6DgAs06s3g7mPL2xeFRHxOKKyDDlWtl408g0HwNbSaz6me/z50tebi5Gdd79ElyR15U7RhuqnsgQgBFfJvHOpS9kawn38Nr5kGvXmI9tBpoXIwQVQhMfobHUepLuXDjTqprEiwBMxkf8tPqnm6b77pQQKEGHVnC0jiHjkSsi87l9V/YJ0qwqDQ7X9ZMHjLEr53/PfZynVGinQNIkhnFnXjXDnDt0kDg7lvEZ7a78kLkTAgAP35jzffbfrA6Pe4hPNohHdbXquItwxYRT4ZLKUqMqpdjltw2eVxXI7cJz7pf0Txga7aKM+cLE6uiIQDJZH+yqliD4HVXvhO8HinF96aJLzdS1RP5RZPpXd3j7qHgv/ttH5fxVrl8FHouCdVZ+OVn8eZkPw+QuIY9f3tc36vlHp6n9XUPge9jzshekpVaehQIntwOJvSHj5WPFgyKpm7fTbSE8q2bU4q5S8tdGScFt8lZErMVYj5JlGegifaeq5Wx8Rdf66Xbs8A9JN3VvwE0F0OKJ9h03QKZJXTWwoPw2Ae1YNQWM+EX1Qis7+1MEKp+/HM/y1a3SLxjrG50FQ/M+xhCGtouEq87Egzbwnpj3NEfxet967FIUZi8hq5dwefTZcZzyJ90LDQErKHjwG1hNkaqbMkNY/4TvsynR4bUvY6Lz5fybLEKVbemnDIWrhSDd4+4mz0X6Q9YqoU8BJ99r2KmmdqvLnf3RRw1IgS0TUD1wZNzyd2Tc3YQ/6EiqYO1dieutWm4hwDmIo1MfqR4Q4B8/BejWxsdfEzFyAWbBXr75NCCK5GXL+tY5FT9t/SoUrVnvSGJFHiuu05idiGCXKIPpxvfMXPwadXSvfa7gRRyWf07LJIzHpzKiKchZsl6OSB6fbDCjCeNabR7bEz9gBNZSpkdkuKHwrgVrcVjIafNoy8MkojpwerG6Ebg/5nLr1LZH+wkTXwnIdJcpWWtwCiRFYygtXvu1R1UThjhheieEcNT51pbn/qxGIpDQrtvRbZxXl35I+6+STv0R3P9Kn8nhpOx5NH+kmaGtOY4A13YPWbTWyps9ajc5DxFHE/pXgbamCGyA7JAOTdDGERpGagcvR/Mx1M26bFYLojrnYQ+Gh6VE13z7Zpb/kYAuOHut79d5MysHolFSX1HQEGCcV/l03W7IcFZd1t2zswHl0YKvaKUj29YRqxtCKilK+sYXUKH5Av1KLhNwmhUqdGnEgabOSVJ3skrdMLJiHahDflUPacYV+5CTuUgg0RpWAIovU8zX/nqGqr3v3dKOppQ/DbifrHjJ0CiEDU+f70xKcjAclAFhrLyfa1guvMXdgrredmV8UZttnI5D88dB8wkpxI5wOo+Pq41Auo4Sz/LAhIZ2qT1a0gHQOXCYjqVuIVfyyHpfG/oqxBhZf1VM5agkbCntaBX9EBW9f5v8AhJRhuCsF1M9L0W56kGuHJHZLJfNok4FD02n0kEUD/RSD72KLsXDCcRoV6dtlwtofsVrh2ZeLZuurk3Q0ARtBD0pw4wUM0HYEFLu3XVqEtqKESC1RaI+kQxYOHpd3CM3+0YNMOkV0omAe3tSLgkk4VTYHss9B5JUOOWrEK3/s46Onkl4/YesydpHFrnqyuKi/gPq6hGCTVfi74Lgo7XifkeafToJ+gTtDDP1Wuq57KtIFDxyuEl9OZSQukwK6oDCZPgDgm5/fQXTYdyiIsi65ZU1rCh0HtTVevWKiSl0YZ35lFDC/BldKcyfIrNF0SHfnTumGg1T73lxH2kwJ8fPvG+uo5bOtsVPtYkXkNi7x6X2Cl3Wg2XYi6uJaTenKNZqj+i1HR03Em3uSQxYsD8KL1g5KDGDFL7+RqUxRNILAIzLTflGVv8V1HUcX26zAcxE6kso0/IQ9mFLJ8/wo25X5i5RIy7n4YFRSjvHMVzoQn+RbAGClC7J9LDddUFHA9/HKMIPwdvo1PBYrHBrSK7nXt8Ier7UF2MLEDqQsFbduDc3tW4P5F3zqkWGWmee5Y3WgLv35XEgFab4oyXcrB3GfBMOn+cilIl6Eai3TsmR6LOaLDD4EnOUCr+l+FoWekWRXKA39ETVPY8+lDlHXbBCwgM344d72JHyt89ZY6+N/ld1cXOnZdGCzxoVjP9bdexlphH9sWzWTj0ELhZK3WOXlbTMFvilBtkafe5fsPEE+ByoY9C67Ipx85mYBdwoP5YVlLaogsqGlT/bcrHd1rqayrKe/DIwRnDpfgfB2/kX/3Y9Ry4hLY5KUQUKiWC9Rqy5YUuJUxaF76SueeA/rJSB7/6EA8lkxhH0nozsuDFAB6Nk313zX5Cw0iyV/iI4mFo03S4MUdern8EzaJmSNOXxPojlNW3EIrIpoH8s0DEiPLWul8dKFqnZ7W2ynxynlopRd+r/Qp/FD+HDmPKt3Nn35F9NptbWpBNL2fEZl+gQziY/+7hGko0q2029DjtlXiQTJ1lRFACKdlap//dDEX88X9NTBc5XNlOvovQ8AdhVjDymGE+YfU/8p6r/LrjkSfvyeHKTUAVO8czY4U8y1u+/GG0trheUB0ffq2m+VEg04lKBHXy5cHF3eETCO1YYwKP5EM3D23QkjxdJE9I8QJEJl/9gNAhs75aof1U8/WPh1rW3Xp3rZhotBtTgwfKijS48re9j4gRFwlJWfJJXh+UbyPnTZ/VebgabuL6gujwCcezLt5z1G/88VwT2Y7XTue2tcUjphM9sHi6DgygWPq+3B9z1jNrsGoSJuMjDOgLZK8bJNpa62zyCqiGBrHPwNtpUSpDdnq37q5+PwkoGGUnLRnmDeUiufQL2t8DZjmCN1sgB9VSsvfDQUxRn3lHaT31P7QSlEXBzCF/a6MNmPLZPWHbeCFP1wiHhWFyGMIryAa7FlfD3QCYaLeHGrsmhhhk91FuHnUZoP/qW/MJMkcPTIK1ACccHnQIuveC/YweCVOjPHdBNTpYwejqnyjtxujH39qU1QSFeVgxbbbXtwdXTGNEYUz1c5kYhajixddP/YSouNpuxiqtini1UHKNjyl/pnEiqq5D/vlFkPJaC6twtvVkGrEV4YMB5DM+aLtA8uYZqMEdZpDMrByfdQm4PKjRmjNkNSXSiZGiiAKoK31BG+RfM045FdDk44LVzLbVk0hXbrKfjGwon0P7kXoiVMWq+MljsXvR1lANrIX4bIH/jmmu9lZlFuUf3VR95gsO8Eji6VyvbCR0WMi/fAXk3l73xwzqvWm8X9KlK4ANLyGcN7n24U2BLBKJ/1Co9F62IIHI7ph5TLEuggYK9o1Zxw9zKl6jtL3r3rC0MLgR1Vo193GAIwouZZZN4Bs7giwRR/2O9Z3EUZFMb6sfsLkTCDuiG8+Plj+90KHEn1kmydvVP6aCAj7uaRSLuUnV60NeBoAdQBXgl4BnoIQpCbSCQhPr9lMKaTbMAJQgDP4FMk3oBftMOGOcwFKWYi5BPOyXSfVxK3eQyXTbbVKRTF/RWHxT6X4905cwRTWc08+SJIcKF6/6p7SZdI/24PwiiMoWjgta790Jz/iyK4xi+Q68F4YMa/nEI2v/3nt9atMNh6sy0wBfLprepbsIGHW/PUEhT6ItfhffN304Q7/E9HWtOxyJcmC9/cvEzjLvHQADUIXgfAo8Bdjo+clvp16CfqIuUdrFL1VnEZMTqd52c1rP7u3zF3YBdvCuU4mrUKjWnea/uQr6I090zsOveMGcsVEjFEuYFDtQmzgtY2YRXGDsf5p0dZ0pOBonU2cxWFTxqUUCVXkRyJTefilghxzocFlLWvDNvFCPtC9DCQDUWiz6J4qslBZROuzNG88F9s2lbNDLUqSPZkDGF6/j/Rjeukbw/OXAHL0rvMU9x/WFU/3VvgVklmjrTMMqy3ul1kJxuDoP+SDpj52pS0YIcA/4DLkg2SCNd7xf5LvNG5HXLSXHhBoW56RKhELGzu1QVIuUKMaMlYwxD5jyKZ2cJZ2WCZ9+P6Q997sWrnjBna5wBX6kxDMZ5Ofjzb2Gz8qYV4GzP92sAvBAPQqcC/7g6dCK8UHIxCNY5NsjzDeEbT9l+RdphELE7pUEHCEmknNvpl81gtr1Gjtwuh0cBX4lJGhtcu0JBZG+69H0ptHJBmguJgnWD2hx8RAkeiuV/HgKsZQSk8y7VgIG4lDrA1BJFj+skQCDw+CWEBDchKcE/UKOuA/ORpnzTQXGTYySW1+3zh75Au4hK2j9FZbBFEnT+RaiC4f6Nx10qrDYZBOhe6cdmpXl9dbnUCMjYYuEQfyt2BXEiupUKPcmVyZZIsGhtA6jlUNuqAVcw2fri9TD+ZYDB5q55PiefOww6gmC5jAsr6aRNyA80HoQWKwwuJczCcy3HkQHUxFHDynSSzSg/MgXF+VS8d662Vw8IWC7HdG5v6DD0oH67r8dHxR6LYtMykctMJ1/R7k0Ey1PIFh42HogA1IJ7M3Gn4DJKeRcLRvkM1hTii1JQt886bKbr+kK7AghGB32RtwD59D9Nel4G8tIxXGHJ/7S0EH1TFlEA2ArJREzQzaF/rSWl3mOnmc2Oo71Qugusz1LUTo/X5i76x6+j6vkql98YUriv0iMBYhbeQ+o/jTbLv0sos/SZWxJuRW32ULn4ycj/1pIOxwZGs/02tXc1t6NLGcUD68sLPgyB0UVDkogSMeGQH942OHnA0aJFpQNiDs1qFE7h7aUcI/3sdL9h6PIcNqAAWjtLO9g6dssJuDSvfQwrHrzrl1ptxf/3Y6r/dtqTDb0eLoncmUy42H8aP840WB1SSPnwDkEBsjqOa0TTTaQNCZ9QlRoopDx63PTcMPL6NBDe4Q1S76fgEoqn32sBirPCxmW9W6iQD1MNJn4f1752OZ3YgMmDAAlUD2WfX5hYsfV7SaOMsI2xHuUpE2DnbrxHiNbvj5GpyUeTFisPPpuRVpTi91lLmqwT8BLxwXvbxqXmZTu+N3PoL1zR80qbX2lYXKquD53O57ZgD53Xh6Iuyc5myM75sPWmAnGAwRajvPUhvaFE5hJ5JsDx91VGFdnkvrJqaMIOEaXNWvhGT+yxv9RyqcYHtwmpN/JGqBifY3ZOKyN5zu1bePY4I1FFUVYlRuPk5/Q6WxU6nUfkqjukFDy6stIHxXt+toUaQN3hXicKnM0c4JLTDQm36Lmfqr3oIJP4YOnVTK7O3BLqJjay7HG/4q0KIY+s6mi6v1ybrbBKx0lN4px9IddDCsm+n5shtVfgjSAMMuUItjP7233GIBFeYl06XGZGD8U27l/sbLxx6T1PDk0uOtUur0cuvfiK5wDekx4ZDt2DCty9w8X6k+x4lWVOdsTOksZJNxH+9v0Z7Oc2uHn4szxv1SzMkj8xDNfNoIKPdy4+t2rLwHCoM6WzNtQ9Xe69nW8sd82kKbPPf6OMKQqlC8NbNFFjSZtNgNtTJdLr8qVTA8ZEdoZsUlENxl9Hx//thhsooBVgVvMJ//cTTL+1YRD4papLOGNKr7YYbXxRyBV08Egy6f8AUBsTm2UkPEFMkjs6xjgUySSS4y6ejNUnXCI1yXPG7KRXZ46W9ODQoy4/ieEdh90+nn9z0UljrRPVHK+eIKm48us6RMBX+H5/STTxUq+Um7b5o+ZLrO3YTLfGRD5u9+sxunsHfOKUjS9clfceBDFmOXUHdcpmPBRBvpHtOB2E5M4HYuyQ58462BDWBRLGszncAFKeOSRK0pcHMs7U0U/qNDPgZTmBeO4V/UPmRuZitN5X04elg3y2gwyqGUZ8m/Oa1CGxvY55dmXOEeLpvxvS/dX6d+ikn16j/C2EJbv1b6X23CbafJl+UzcmlGw7Hfu9/LBeDgX/i4IkONfz6rjbAD7xk40Qx0buyJfsI9PPHSYW8kRFhmVWSiawj58fNZBqe1jrrmIBnT7vQ+ErsDN2l18xSG3nMHcwGKemopo/SXysDCUO9un/mC8XAZGNDkCTjFp8Lvnzish1vH+lXMaa6szNW3smPNVY+bIPXXiVu2CADTp2nC6PN1TjsqwakqCZg39XN5+hU08IN2AfT0EwD71YK+UfCDFsMgIhhh7ZRXJWfkBlekAc/iw12jDxCyDr2PRHrgcO6ivmY4bRJJb3ncVrzvhPR/vktzhjEoWOG8KfqwO6wr8dNYyuNBprC7e8Lfq1AfzbGJNrAXV2KqvmzosZyCvaTM0YzRhvYapa8QooARaUhsCGx0KE6hSayCjvF5DoZ3zTSMMxHVFu8El3DJls403OFOakwxjEF+fw60LaeUxqOGRPFCkE0Z8hmAngTDu5FHPzoC5R4KPnnIvRmp5cTLylQV/MzqpD+5oRq0ZoQSjxusJVdPwlTwQUMXr9OmsQ1K+hiysxeJIzALSMuW/THC/wHg3Mf8QjCYG9s7ZQS0EH/Qg8aFynsy62ds2XlRXsHRK75ubwt8gN6f39drcEEFvG7kjkPckPRM7t3v0iEY/L8UJLLB22NXVxYYR+c3+R2z2VkFThVF9O4A0My6JY6DL1QOCwwMW6zkWbueGqkA9hYVn1BnOiHJaYIKyHX4UZQMJCZwfV4+2eRRvQgmddeXykt2H9Y4MnlUeGrYgAP+ERmAV2pG049Jcz+mflPArjT9AHToMsUHp4h2Za2JMDAnsKwRoheReQnS6qNdyd4A6iUa0aPwJIuI6NHX9d73RLV+LBwbVJgNq4YpO64kbWORRYHA9r+toSQZSRMT9i0sU/yxGoGpBsnHwlcni9gBIZjGSaZTgTKakY4tu2BvnAREhMC6xhlA/t9j3KpxM6jrlwkvcGUayS4rcTPlV7IPXodPkQelT9KkJU3geMxduZiX7EQ98tmFuyUVZyjazjCIK7RdMKVyI9/SOajHXMPzfmbCyVg8INsD+2TuFbBDuffNbTAOpHEJ25HPBMYSgkhgyR2nVOjR95PvycJkkqi1bPFVpUVrW3zWvuZWjUYREm6z6sJg5bd6Q6qdZnsv2Nt5MWPrmsFeoH8VWHUh8E6045CF5KP9dZLsVpRLEP1kbTq6KRCbDBiS+lafHb6zwTESe7Dwt/HS3VeWmpBzXF3Ak0HOBogjZpw2Id8ojdZV69qz7xWMCNjuGjrWi2k2Y0negB+ZAEfelZCNEh0AKgV5rC44WYJlPhN9TQpHx8AYTUWXolBWTS7u0P6SDoigUS3GQfNU+iWw2/318f/57cJEnRZc2taRrKINJF2loLbD4F6m7nHJfgiEjmZ+k/DR0fslIZ0w+XVcMwruWdsVAkTLiaavVirmJ71QwSKEn++eqvSGoVfxPhErmwLGfW4qFxodWnznJ3m2u5s5dQUVukouS3oKBdi3lNaZUkxCIFl7xcpXY0vfb9RPJOb/VGpLJ1gezNvCG5+xGoUhkSP/WVIN2tzvyyZRfdEcYoWrhwU5tWvtpoSRhsL1VSc/i4sZP52dkMbT+bYhSOhyIz5Uq6dP3LU65uOCXOCgMc2Q4fkhpFFCKadpTgUXxs6E0FTEzFnhJqr0hLAnI5SecENlkMxMQ5kTKPCfnF7QgkrXR5niNNn4dl5Vr7EExEB8E7BieSgDL/ovd0E8FG1mru/vkuBjVkr4gbHKuBJ1OHdKCPsAqS8FccC8XcCw+JZH05H826jKnb19wf0SZbDE8ZWQRl1vlSeanTLRlK0H6vcZSny8Giwl80YBz73vdlvm4CtnzEDTqGZGD/fMs0K0vSj0znH+DM4ZEolEusqEdPOJj/CkjkZs/zs4LVknQ0ji/Xdd03jgbVX0lkiXbysfrKLXI9PxVnKPQPDVtTPwIV7npoiAkKOgp5GJ95R6/r8wtW71CY3nYeJwP5atAed3g188Y3tIKEYSih956c+2du+6gOy59KAe/zMZPlpkUuOZkB/xQT5R3dkgyPvqjYs9kohSOGrk4iVPRk+dtTEUokaBsfbVkbDY1wJqNXkEGFQH7uQJSuy43hjFN8c/678ECwFOCeBFYwK7J3AYcSqHhGIPlR9T2L3HxK3UHplj+kPmP4I2scUrG8Y80k8Xo0s63kJCGJZxFWtV25mlxp1TlcMMpWj7sVpRFnIPUAUr5TQJ1Uao5XONBmP96j/PP0ISq35DJyX1hCO7F0qVXCNwLFutaxFOqlHo/AVMY6hgW+wc6GKXZGXqhFefuNWyj5+AdTs60alj0qhieZdlszmvOmDLzK4zY4Wl6OAq+Uv1mqSJ5HEgLMtVx6WEoDyvwwofoOX3l8rLoy+ypk80Jn2w1Svct/iALSlmv6sG2oGeT/TYPmoZ275Z0KLXWblqx4xGk89SiizzmjnjDjU5bSz4RXHOLwqEIRv1XsoiY/b5NGzJ/r57JMnWYDAKszAu2pjlTygZ/8FncexwD8MZYPiY5VYJQ5fQ3uJmccWtjPU+KswSWKIjOMHpQjsDahjgptPhcATYhukMr+IGPP6ozjEWPmnxKZWj/KE3Pf256VH/ONDFxTW58VARYER0z4uwFEqhIsNOzi2jAupUQ4UJIkoIbF22e9ytXrghK5HcyHBJm7nMiIUCK5sv6Q2hHozpeFb+gY5L/EEpxsV/ViMbfDUPysQiZxEwkthuBHFP4Gu2VaXgeUFBmvcLPnYoxOenxSn/jytn/7YUMhEeef2doYeYeGBJeSid1svsnFkblWsSDeXAA5xDwIfu040ajwkXMFzTG/pWgRbV/gwENP6CzvjM20NAf9wex732fmPdPXEv/tK6oP2Bb0qbbseIOX3fjAPAo/TzMEP5f57NbqacxN/UYXaa7aP8HB/W7qslyNtaaGT69AH1IbEgGR/l8Oo3MpwF3joAT8mXWuBEVCU5m3ByfAznZ+xz+A8wTojHF0zX6aFzDCfRxoO+fKQ8VWPXN3IKMzgw7loUNutAv+YvROzcJxXku2In1R0wMmEAGFOUKSF/p7zHjEZXhA93hlqfbBpFtyIRbeHHPWwj4ZCiKnv9XLIpMv+LYedgmKrvr8vBw1SgTGUKDEZXFSR8/fG4iSkUSVD7e+jk8Axmk5Ev5d3UK3UXastsKZBshi/PArWZh4C6pmAEnLo1yW6Xf4KHslj2P3GJ7ZLc4VVKgs0ea1NTG780w3fBaaKLtGjOoOIfw+NDV7znhPMU7IqmgCa8A0YMDwOecg9QLUptBnSfUeEVmFlFFC6t9cbcCNKSt2e0ay8w4bm4KTAhhXKy8wYeG3gJGbY/TUN9RJPOie4xc0xDqHIGdnnwbqXlyEBxKmnHw6BPplpht90ZxogNZ+TYBEK6MpfRVSyFXu6PlfWjz1cOu8J1BT29YxADBf2lX8b2MG70ZGQ+WMX9yCav3Jye1MbdmPpHgNHmhzZLc4QMnBs7J7wEhLYplqWHpX+CHSjYlmwqDk/N9PT2/SmqK5rinofbRhB9wiOICD0qC04gq+D8Cdqy0vJ4a8s/Xv+MJwgsfIREoIGIUa6dp1K6Lo+Z+IgqhTRAQHPNRv97tyj5+zZ4s8QIL5xW8qkwkBcnrXAbeM1hEIJtTXdjq4664tGQVv0UXJPs3sFGue6ltUJQn+WNJmMUGtulTDbuwBR0J5c4VgUYmO5A3FMQbb61vERwbcuhyEXRrkoLxCqpdp9o/ZI1svax7jAS8bHi4sWWXw7qRIoAw7p1XkJd+7j42caMkyavE3UmzPKWQU0JR6ImAsb/o4RbjfHYl1U89csLj1KhtarXMmtTL4bQYkF0D1pqaghfvm7UqIGxmb446+L6K2fkwoskcat/UmWHzhmL/EFkDX23Pb3B41hrGbfco8v4SvM8+umdSw1HQBiNtJwm16UWPOR8eAUgxpcY4IAyIAi5Mzqdv2bXPKX8WAmd3jHX7GwhvE2q9Ktd20BS04oA+F++7LKPWxcHjXusY10lqQAFI8rfXgr7L1hYx5hYGkLkzXJ9Xi+vdw/edKmYOECAUwKdL7OpRwH7OadF95XSkguM9mDMWezppSFKWErYI1GUQSKI42iF8yDAVmWX9tRaTlm3JSbDa8tgp75R3uwovsY+zatdMscQ9xJXnQt8+UyqnarGMtxaIUU9dozdzGAw0HtTMHO3qbIpHVVuUuYpLdny9GPl+IWiVljtBW2iZdrsA1vwS1oCNt4HiJV16v0Q1bfR9FZXe0SxN+BjfNR7wJp8TVOWW2g+kKKB51NHBP4ATvvwNCjGUCF3ZxivD9CQCsJUbBqOsKybezBcvbA+Ffcb7yhXFh+jKbo4YPX7pump9YUD3WcIcr90+Ghm/Y+qT5XABgaTGJLBrxpQRV/pFhkXyXHnv3Vs+4xEPX+phEi9/8G7mgG4sek5ezuxBI19b7JvgZ8zLfr1/BZWyi0tPyZirDjMtc2yOnS2ujlfaJnOPn2IM8UpHxTv4KMgdONPbWlE1BN8+X1AgKZmpnVk6cfG8UkUSxpL60A2Jtmj96YhdLVI6xTyN+GrB3JlkzaEj1rVUDZNnA4R8fTihzyrbqiy3pwy2JREsLswhYbdRbhsd2Y3xf9ixKYSPzBY0wTwmWKIciKK3SrRzitm9nX0qPWbuw4yIJuNHcidSNUP/m1AoWGRL7r8+lZJjlU9Fh+1hXLY8FFhcMUHmxok1LMEwYBc563xZbj3NNhbxj6NRTJ2TlqqroI+P9Ws5aMZu+BczVEK3lGq1LW+/hH27DhK+8UZG6AJF8pZogAzOBVeFyfh3rYIOAjk9Fz+4uUse0YSUFn2miV6j2K6BZ8ggPvAehigakaxynY/QH1C/deV2ZW+w2onEabt8iph8TB0uoYIioXILqVn7cFaihCWLpftwRYZ4AOVE28SaDSCWkIGfBjoWT1ReupaWObl7hvdpbINRfqFshtnUa3qa4rW2PbWkUOXpz1zk6Fuubi3vzTne2lbQ2GY3p7TlLGWrFb/Eze7Db6XaHdIkynI9emaDQXHYKRbzP7xnES3fLXQW4VU0wjBFdRxUv3sDpK0BTMVB5cVWDsmEDVKqWKBoYdr9Az5mDZG8YbzBmNqd00R8IjohwWOhVHwebl4UIhPYvU5HNKD89yi7o5zDZjXDsSq7OsmrFNMpUJek1Pn0MKxmRl1Ex456R2Ew9Qx5leRmrarT/RpLU4+NCyKyOifww0iQk5UcE0QXXqTs5oE5GDXdxAedkR/zpPUM/6+8eu6f6rqDp8VcdXmtTmAk0GLFDjYUgCj+ZHJcfFHcD5/S9tSKTdKn5nm65ACL8pzLQ47ZJ6/sr+SsIvu+4aQUdzjt5Y3uEh1N8+0+Z3pTctFD4YUIx/FSgh2yrOG55QbC8OA3BB6vkFglyUeIR0YqQ+rUjkhhDFFXJrN06FY84Bw6pxdf2q+XYx00qHeprVVexCxaM1khF9bNnUexJdcTv6Owg2B1a6iSGrZaivgKQV6mcqc7SHB5vHdMb66zs+saKcdCOVfiiuE9IQsbVO6J8lPYbhxY2kD7Tqh+LLvHP3e/reZmvoUEC1pCbLGZOcEheK29oWuoquBVQDcb11+0nsiscwfMMr58k0UNnlEYjVdxnGT+hU+P51r2q+38dXN5iHfqKb66hUTqCKJ/h/cMeBwlVp0Psz6byKBVkXswsRwZK9j+b026DvISQc+2XNPPTS1YbrSd4tLugSA+SrwCYel43GN4zPAX4thovRc8e8ER+SLfejFinj6moEDIkYIj9UNvj914DNjDkR48ZMv2IrkDElCXMOUmjIlPyEkHJrkS77xTnDRag+ClX5jopXJWNp1S+V9dovgXjZeUNIZHEGSb6en6y13BbcYcvW5QEf3TbNvKA0F5VQ4cQ1t4VifaO4POVYEprUiUP4el9gPiRl2A5BRjcq5kAQtYA/jOIChhpuYAaJAtwGHGTbpv45tA1pJcT3sl3cIfcIgFUVqboXSmHcrRzByoQiWiITEK7xEbQbZYO3mm0nSDVR8Q+LOJEZwBepZPCId9/V+TnFHaYVPYYlON66Ng+giJeoMcHofAsjI7ZdQnSV5qQzp58zPRSgQi7n1kowfNKzGWjnTwtDvk7tfmtn5b0QW7Yd/kQOz8o6OqZrxh0F6o0i2lDdlfqDxOLHqhb1BcOi5ibPQkuM+YXB83frL5whojbsPkXnf+GEOrzklzl8VZLFz3Jo9x6kyYgz9MLI1utZQMa5WOuqYqT5fVUsHC+bTjw8c22CT2gunWpFON6VtpoYQrXqhdgpgrAWgfWiSURgk90VlYJ401rs4zx4+PP/Sor8ulQFKMt8zefUYX5Hbylzic5Pou9qSzh1nmvRaqLVGLOmyKp9DBmpV1N6jB6YwcaZd97NnPayFNZO3bnWAZq+kIF56qqA2MfucgGplKFKqagjfWuMGUG869P4+vvnXOjAXlgcT9FsudU1m1JysWcn+X6339dh8krFF8fVkWTnDoHWbC7M0Dc780zYeq/+uusXDWr7DiTzrdZ3Md/uARBVOJbA/xwAwu3A1xRlWPJ6qMEjTrmVNqUrLM9TEHo07SDTYAZecC9WlW06bQJwovrI71aze7VQOx4Gxa04UNCx4hnzBJCpZ+iT7+Ge+bCpUUjeD+L7cEm/XH5MJOKgrEuOm4zumK2+rsq3rbWVfhB6CXNcc9Lf/A36EavuqiCNANQgWbZWFpYMZbxnfnu9uNsv1A7+mwyWttnWSFLjctkLFrUoVM4b/hdIZLGPaKQqRUiE2x7gg1K+/WPHcyLLP56W4kshV0XY9HE7N6C6j9AAPf2bYO2+biUYpvuDiIfC2mv3BcHmc/vaKAauSqVaefzRgq8FddOo+enuHkvk1pRgRPMsorXxaU4FNng/CkLEJtxAkj5U8iFuED5p8Xg02zps7aoAuNLBHQK5eIpeKFdpPcRegn+fPBZ+Vymu8xA72JZVAS7stsYSZVC8Oti+ZBQP2riW+OOpq9LQpFK3L2Luk4rQW/BhvDkWG99Ki6iOqFj9yj3G/fQE1d1xfK1vMUhq9UxFMesdtjOYwMpXQIgbs62r51mpanTOn4fafsiFpBX5O5L5Zu03ZsFW4WFAOUzuWrelrU1W/YIG17fzt9oIIJ12zv95AyOhs3eUdVtUdgGDB+vbZvGglxHmle/P5A6DhhdfQsNhpnZCPjHLfXd1XmpqMB72OHCjrbFyPh/M+64AMtLUmqdstPavOmW/8KawhWROs/C3d0YJ2lwRdkO6DsuCYYLDTuMd4pws4SXEZhoG5efCQkCc1qfrpfdOWIyV/9ed5nKrLJwm6mjSzNAt0cVeb7X3MXFczFHp5fRXcj7yxz1YPLwBn0PtIdD5Non1eTp0qxo4LWtpuFavzejFBePl22Z036+ybDdrCYPoZMldbL09Q+7Zgc3yyliJps0vALBoRF1lVcFo7QbkqNvwxAyzQVCzri91+ZC9ld+RMBGs+gZK8M8Z2FKVtojH4kyNSD4lO11Uo0wo28G4tAUaTDh4eU150IBNmH9B4sNQhQkqzDUiNk1h26wBAij7j5p67TCof1ODw29U6cfyv9N4llyTpbiRKWl0MHjC0dICoeCTl+hM2xcGvz/LB01iKaoAzR8sfeCwKVR8t2AlGQow6N+GKEKeMt0V2ZAi9A5aPL+CCz7X3IjRPrstksKAyvYpK0C5GWW4fXKTApqrveWKlu+4ZBByKi23Hn7pxpft2n1jQpqnUMGPOeQ/LmW5mtq6vBCMf63sYRbj/nke41tfRr+0FbtvIsc61xIpmJee06gqt3IhITXL8aDOnmWHlnVkmAgAkrwRp50CnI5ykvwsllQd1TCvex+zZ+4uN8HIuuPETbSP7T7Fr4wRUxFTj4YAPbC4FL6P8lDJvv3wB9+deK0W6mCid/mtS73a3xWx9ENhzyUjMckj2ofYxP14UDulBTn+VQyDr0Chg5vzwRa2owR8vYP4y4GOPzv/XSGh+cOgahiNt7UXGD9MCNpx+4QbzbDJe/WMzvh/rY6VfZT/TmqUKmR5cY9XfGhfmWm4wUdWLZ0li227VVTpKesCmsrRZqbQUA+6lAiXRUOC7CafcnuxfbwcqQm6+twTI+m1f8C65DY2xkcHuVKRZ+/A0NXlGwsom8ktiZv6PO6vU+X6+eTTABPOQWMPbpkbKM/2dIpBvB5Tr0qrXONGiVuyRapl/IBFtFe0smlXXf1aZmkr3WfCHmyg4+0VvDdWgy7n7XVUNowOtzFG1LGEuijf5lKAGtsulxP4hMdJsWPj5qp8sI8esPP0tZ1RjFjpzym3qdbtakB9yHgN6TNMwzAO7I7OFgiiYFYeyyl6xWW+rwzVkQOGqDNStzOwQxtHYRnC53v73Ph4n3HdmUe7o+Rdp6bhPcJ1gNUjPL0jyfectOMdG3XYmbERSFT/kO9G5PFBt0JCzEMkBNchS0wSeFI//wlqwBEXldwBzDdHTZptFzeWukHfd6pMn/soMm+WjKZfiBtytP9vQWyfdn+I43YARcjWPn3wds/VjVxnSVUTAf0g0UEbSIvl0Hd5J2Du/14CzLBXAmPHgTyzpiEYXmLz5WJAGedshRJ6PaReQvGoMt+Saxh1G5GOFvmXHur5CT9OvfKV+Irz26oezOyPnHIV3R3f91jzJkzs/LW18mc2LjFARWTQnsmcWX59enqoD22eyxts5kmcnPInIbOIn6KTuejdcBn7aiIe8ZY4t2S7YfAyHrSDEGL1BLJtgkpKnxQE+lXZQCn67URWw4biQtlMRJEfbnVYfdTr8sCazUKSPwrNQpGRrD1yc/v6Nkl6ONpV3vCy2XmdhOPx6IaBYtl6YojtTqKZjL/l7qkCujGdSishDMvnEp9Y9vpAs5i1nTYOsVaTVAdaEWjMACFPE9xyl7LdLcXf391+ZQbdQpOLYuhdfkSpf/Qa23MK5uSF1ZR8UX+Fch6sQ8d60WOowzKtf5cdmwpWDWwGt4JoYLYvasTkIb4YDH2hBOrTo5EtXSIyYsFAUhdKr2LCMWYEsReGyHqr2oDw+pCFTdkrpAHfEkUtcccTrYS+LgwRB608B37q1pX5SX+Cj14zaJzKtDw2NDUpPygJgRjy/qvs3pSjy39eIe0vLg7VCTYgC2QF+907eOqX0BXrR4aoEEGxurf2AMVOtNXzCgsPSzlCuNsJafj9i9RwTGSWMHL++xK206Wtmco9vuiebVM6jxLhkSscV+13r4lCNVbmz4nmO0THjVnhkR8hCI4GROagvH+utac+Exj5uNbT9quRzF4o0EasYpSPwhShjkyfMXwPHhf5idXRluObo7RQ7XHStPQZOz1qTZQHPF4lpFjPb8Cyt+oEGwguz36npAcrbxVDhP1fBWqrBCVbrqkznT47LMlFMvQvY9XwkOQFRtf6JSKQ4+ZytHWMPSWPUonoyFXWrRamXeFhgK4M7Ab3uFQQ08RT+juaIZgop8JoVS/cLXVTtcS/rswZMJODlYirP76k8zvt3oot7YFMxuhymC+ptVvNu0FjkzM6a/LlOmna3HF/y2AJrSJQ2ygcttrCbbcHGDb7DBiP8BAWLhh7+HGYaHW+HEAf/7I8qcv4CtdTZYhj6EhjrKUXqZ5xNVfFifXS+4Q0znX+bMQ0hzz3lLiYx4Ljc+IwzwFvk9g7+qCDITfIk9wNfdF7oLEGPU4rpC0IQnpaXLIq15nnA0FXOjTT84o5emmbETXk2/1V4fxzr4rJsEnawovfZSAa3mwDFfJHqEKuXZ3xYQb/PAHSI/t9O62CvCn2nIw/14nfRhzVAXit9LDZ22kd4Tc1g7tZ031ToOPQrxHWVeL7Rm5ja/NGU1W72+o4RhOG4hqyOA7ey3GbCDgp2W92is/J6/UBzuQC36zFEmYPyPidNY12naGeuVTBavcuyk8/ZoJrKr7iovOy1TwtrYcijGh8r7va1EbObYR/sTElYavvfDGc/m2eJmtAv2SKl7vYo0Wc+WaNrldos2W7VMBDg3vGRzUwQ81ra4Tx4Rsx00p3/DK1Owjq1nYKSuu60c8ujvxdwqbA17NfCIiew9u0TpaC19WzFS4WwYTv3r7ymr6R1g+jeo95ua1f/IZLKc2XxpzJZU2fFp7yuTA0dFu5F8H9L1OO4tn1HIaNKHTf1Bvam88yF0DDXWv25F+cNdrvL3ruUjFm8hKFJ5LhrCUtxFINaGRcPApyeQ2N5NC/+b++Gj7v27TzbN6qKj6zFZZ2TOrBYc8GYufv1pFPG5XHLD6DwEpH+SuEj3nZ79r2AURib8ex9U5PlHOE34mauauLeh8zoGaMIL6B/clF/ayTb28g+e4gTxnprx7aehLc4pPOuz/cDiW3chNessnpW/j/KK+XC2rXq2pgeYX74qtpkCv3/7AwtPX4oZat3AkRqXW/fN/phjjQ4njpBmBsJ1UjLeLnk2qj7rf0uwZWwTFi7eT4bjfmwXaRE53VFQRD682GQYLWAliCWEixoblMwNZDe2QSkuRmKP82svByEycCHeaI1G6rLZPzj14mwKbAoEfuHjMCpB1z7i2N7Zto+YB4ZWMZwALdL3EffBt8+FQu1B8QIjP0LjA2hNEqG16dzyA1EVAMiEyl+UNQQ0irBbqJuYveAkCIZQF/Asv4FM4Vv71zs81gysDPAimilvMAanGmouPW5WrYmGpOpMAhZirvB/HBOHP9gmZvjrxDUndAsXVguYuHvQH6JyNGO0nO7doRIAcGkE+eCjNdmscpDGED6WKFwessnI8HnqnK/eMy3TEjc7l9DyiLFMibOxkEe8mMddCMKG/ASz8l1nuGLD/sMJPP9sefl06fXY0MWU+chZXATisUdtYSidJJsUvNTkWW8ytbDD6/ngQO4///YmySOYx2IEwGjng2qs/2OZ0SjlhTg4+YDCVgTj4E0yiBno60DMGmY+4wxoJLcL5pXObuuZJfPQjNgoQmCBWAAxJjaeWOCKzFfF38ibvgh1G9Hujp2m3jYC78jvi9R3WwjCqmlEwwZCu8M9eWqy28125hGkixAekKTzHXEQs9QzyMhXAd372IFBE0KET6WZ1V1goiwZEx0H/twClvdJ0L3Cys1uYwefktxsHcAZa6T0fLeAHlZ8wSOYA9jw9Uj+dnF5raAonaIRDmOBPAPafhmZk5ffQc4Hxed8cK5HbxFdNLZIOtL+WzCyUWhBud3nW3ZTxKveN7OQCjvWTkPaYZ4IAFI6+FtcvL7uTrI57c+7AOxzQJCQKkTW8niPdywKqxOT0isR/Mx3/g0WykOHwpsRk1Nqd01S1/42N07Jo/IrbN0PqM29G08+UYtstiJ2dfYt7n7omGBcopwsV980ZduyR78FSGp10BeCsc597ykBozNi85Wz+LCBCnIJU8Mwm4YYyKx8zLDu1o8CmTI7n6+AwdXIO/4MIYyJxAHDbgCvgshdI16NLi1ueQg0K1DAwUPJN+7XC6uL7x+45mMc76hP/aGkHvMXccJh6/9aob573iduuzOB20BJFWbRn/zCgEcg6D/6FOpTBpcqKj1n4K49L865/ACRp8skFDTamElU3ncNEJsIFIrvw5blaQ/pP4rvQO5THLZxYBvL8sZeHjLnzQXb9knzoHMU1Ajm8tmQrcaXNJ/KmQ5FfKEVDlRarMTzL+H5EiBbZO/LxIQx/vhWNGnLfyrdZrwbZO+wVfzind0UVzp/6PvgqNsRyC8RF+3AfJ0OAVDVnNRUz3hV3M5SxCh+OBQymSXCyrkcEB83w5crSU16aqWAqGszD3JM16/GtHykmBc/POqZokSg4BQmpDQyveU581TTcWYfqn/gIM8scuW0PObbXjZ0wVQmasNEmhq/fPFqls5Kl36dBH1/+mYiOlQeAkPiZZE2Ifs+/uL4nZsfJjOzJ712yTUn4dobVJZ/eyLq5THJ+livelu+Pf1iumzl5BdSgszShKStJQhFNVwOB4/6YvM40QK+PqBIrR5Wyfys38roMr8PEtfwb/2sQHqtCT/fryrncJpKxfd+PBdUn+KZnTUHxEBEXl8683TmP9spNGB683CwJQHZhQXth80BH+m1Cr6ktBGxlLljEDeWJo44TujCMUXFqjk2MjpMznIfEC0xE7ECKSDc88Tacu3ACbNu1vkd4WzX3/zpZnspjKmO9rnOmkE1vI0db7U0a259jlRj+xmRlYYuTdcG3Ieyb99lPhyD77OcORCdeezNmHkFl3luianLJqyVK9+JtLoombrcip0utHBzXqwc6Oa+zQDnQZd8rePL34Stcc1YPIucCqCKZAlUepi5dwOtY4Yv7pmueNprbovzQhTB5aLTeUb1Mx8KM9Zi38zmALXjyxQtiryi6Dj8twq08ohX4p/tZluqdAZkeBSgBWGF+GA7hsPZIJrFq3oxNK341pNkxN+IIg2fB1dnZuq4+gI6n3im91xvnMaI3PoAyPv4IBfPsmE6+7aUoVQ/+Y8yjTjAITwIPOn934dEVyaTGXcX3BAXZShK5NTw6YPn1nUZJgBzzZq327oLgql/VLb2txi9epwdBvkM4vs/dlLUDMCrDK4Gbulzvk55Oxpe6ND86vWO/3HdVaDr15tKPClxSGiLSbmG5aOj2JPOPrZd8J4PKEn2aEXBWDPmOmJzAEkJxkLUIi6RSb/mYaSdDlfP7CbHzbVoWDG/2JeUkjDQh+ZsOWU6deUP/BfRsPtqtJ2gx4w1JhY49iin0zawUw02rWWNQTEU+1w0ThHHlpn5dzT03hHnBhdtKC3CXGDIJZbLmwQvrb52WlWVAofCv2AjUqGvjWRmcpR4zgi0i9RK7V/FyaNmyHK8tbideuKGXfosPXNGKL0kybhOocS5M5xwebqjsDOSLZ7AycTBrIrr4wkvH2Y3/O0yUxl4b6oeuM/8/PAu+7SNUTrscs67XBBPySNMauc6MyKKqdwEVKrN68t7r4SM+j1jMWUmS+VPY0vTZgymGqoNQmoqg9q5XiIwOOurS2WGzKDHNLP2CXkDoVxguPktV2foeZ4qcolMP25oQFIxnMqJkxQdFywvhmFujMRoj2mOyoRIfCAb1C4qILWzv1eHqI8pQjjzYW2vXwRValepug3sC/0njSpRCPPy4kpgpSP3uYRD6cN2UkD0/gzKNVnA7DphOaaT5luyhxsvmodjJDPM2kqJuDjzukKBQ37ZMyc2VvOnaIdpVrwxCDexcXpkSubepBZz5VI9NofmFajFaqnc5sm3haly6pYURWJey3EFMCt0BDGa5r3pr35wKwfMnoBgBKg7x99F6WFRVbluTvumWyPT2oovYXVfb4br1p/InhYBlLLsJ0kzUcCfoy3m2e7ZxUB+bvUMQTaQVgis8k5+DD9YUFZqWiG1ug9yKAPZJ9Ro8uqtqrOcQqUkTk3D0qPFrXXVI5up4X8m7nx1Fw7879ThHqly4CXqmU5DikFdUWg3NXgo/FKPq/c7TJM6pJDmzVI6B5/dwGIplAtmJ36GyhI2QnCgVQHmfyw+jg1O9N0aJmXfBtVckYXpSqKmKZ31eGuBhcV5Et2RDdCED18+P0XSF+nKHyBYEkkq/WREeV/zV/R0ui11XzX1B2bQ7sbkJ64sBIahRArkK3AdiL0NxUk6U7lLi1DoGCsCVatV4+l97clvMZF87/4pKo5OZhwHo4HvqQh4nlVbu9SfuZa+WN4bZt1soRDEp2ntYSNX7ytwpnPFoHWtMs22CL4Wm3/6D4HbgO3boc6xvpBZrNjI1wEGPx6kYYF+qTt3PXirlr5XaqtDt5jxEmBROfR7RcRUi5WF/cE1d5KdVbs+JOMawlo4mvpzsbjvXTKjb3wmPwu2SXSsJcmeppPvGNObYOfdGPhfTfGPPH1DgvjAKFTr6kLGk8je9Blse+AmTXEnOiQTvSkiMR6itmvpGFq0+a9kwl3yAGmdKC1zH7RRrf7e0r7uN3eNpiX/SROHufvYmceDSRSJw4OTKqmQnT3/vDx2aTw7cAtbQ8b+mUtia5iQ1+CJtHqTL+oD5SmggQphWRdahwdW5WLwhGdvGSwO2yotu5inamsJp43OjQZmbNnnfsEfEcb5BPRROwx9VAgR7IA29IPYwIKEjKqQ6xcAxXPGSoEJD1ZA/269V0+Ln4w9/YZuUZ/uC6i2tJ1P6R/CjA+85xDCwzbH8VYo2iiHfiC59oxVNt2LOwqD0XasDqSco+FbHMeqSQBpP/w6KBilKpjEB0p7RWDTpaH5yaPgRN7oovcKn7XVAkG6jLye8cbu+M1JaiHZfwrvovAnIO18boySNSgcCrbtdzU59NiJhADThq759tu9eA9GLSCmtGxA/bTO2LhBVGCv0efVITZ9soMmzSK8+LpwrJX0dklpsUja30NNkJNInX9QaRK2yxVk6SOQFj9qss1UP6L+ilZTEMraBssCdUOW2EThCgiDcmopbJeTZ7EfdjAzC1Sc36oFQXMm1iXQSqiw4q0ymNJnPAEVrnOLK4utksb6J6YnYhETPT7oYEXCWgw0JKmDj/YFdZupVS+yygKcKgkm9PhO8Qnq7NNwlozBz7hjqRaNTpUhQgQU5sWjXig4x91jrkHp5Z1Ny5cGuM7OzSm5DszMA076QpaUWbJoZYNQhTDa/LfQS4+oo9oD0HfJCbSFxxj4ONzb1z6mpMS8tPyiYfVDuSVfqztDBYmhMTHj1JXPOHeQA6mzbK03dWLs9SnhZx6tRiZdiEXu9W3U52/5FnI7n1o6EcMbhMl2Lb8eaQNVerOsk23htQTTP4QRXDKUsxqWPx9kgv6ZkvK6h4LYIQKcpQmMVjvMWioxvOSCBO0NMNjJaouMZPv1ditXyzLC7JXHrjg6cnkxlBQiNp6jW31i/wXLV6KLZcdNb41l4JVLnMIAIvgxmuLtWWYa89LBvlcsIwJsIPDciUqGXyEIKfRBwRyerlNvI/vD029kZK2XK2LaDR3bJmSR92V6T/oEWLJqYUZ5lk6lJpbVheklxMk86luwn7q36A0VXjrxlIQvVHBvMMdi7yJIJbQB5BhEC2437qHEc+wT2XxrufEJEuAeWA6DCtR6A4Mlif6F1tBS6lqQ9/xqM1yEQAavBnw2M0h4T8CinDyYhy5/UNfNSyB25fXjV4MWnogvNsS7VM9Cmp7M7es99bW8ohKTi8wRGE08QPOtWAsr1fpHWKXos66PLh2++CT68mI1dQOFEC2ZTRSbL7cN6cePaDJUp3ZsrdqMIMY0XT273mlw5B2OSOfNEIqmWtYIKdPp5DKuhqnOasxjeO2Dr7iSYEBt4AJ+r4WdG/X8pCWW6PJuQYeFQk5L9D07PiClOwRmPF2a5ZTCiBNuL9Tlta1SucDwSfEghcnk3GR+S0pI3j0/GYp29xqI7gKz9b712cM/v3rBgB/HVH4qGr1x+dKQ6XmP1edH6INef1OS3ddj+x428F4yNN4RBD7EQK9aHkZyVEDWpfYdskaULzAV6gO2L+UYYLsIUG6YJsRyhYy7k52QB9Ahe2QRGyYaEPSeaZOLGsmQQbKgeN82KGUwEEKUws1BW16BjSDrSiU6A8M5TSxfnJo7eQH6wyp5SAzzFTNgB0if3KEuQm1mlZKPPUTNdLdcDqIVbvFXE6nLhhpV3tQDnFfaWvakMxOZyn7DFnoXQpg6eeFYLNa1LxNJUPsNP/U3o8+LpyjpWKVnOa1bmHZcA536t6Bt0dOpbetKQIUMAIOt8MniIeKq9hBra40ZzIF+gPB7G4cwWrJr6Ee+50Gq4NcLsUxKhKSllZJxrU4YiDjXwc6fdHqp6xN/rzVDk5S619AoNQTtfKZef7SYUFRxpB5rX/GR0YB4VEjgcDQg/dt6CQpAyrqUyMFZK82RvP4NLOpZuHtM++BAAMRbbFQsCfv4s38zlHYnSchd65H0Yfm5l65jqmViJXx539km6mdqKTSysmeDMUzkmOBRJScfGFAMDYVTgHavrKyIGOQ8rKNE79Sc6bfMM3fb6zTb4LIJRiUzX23Oq9lIz25bYBJX6cYI7PB6QSriCKaO0xwRC+0a5D/TXHneDBGTHMc53xSAlm8qLqk6ey8ZIrlkHro4U6hg0mxdGff4gSDg85UElOsYAGb5iZvF0Vq9muoTL7XAeekK6fD6hG+MaL56+BISZUQu3VkfXpMsU9MuRMlfhMWCqnUV6FEO9MR+IceOi2k4vIgy5//ctA5GA+Su45+/NwLlltzWxRrTqvc7LE+dVxinez/4Uud+oo7gbb5XHLsNkX1R6Y9yovgzYer4dcmfD6URFoDTG/0KIGKRl4dZ1UUw/LZoKYzTSYScGNn0E6DoOpudyY7N08jyUallsblYTKMHVPrJVWHaWwFuYX7njeQuZz49Hy5yxXGVuFm0DWgDo8xR4RUPc8LG6rYCYloJA1hp6NH79Wa3QaWP1OtK36aUXtHpb+3UXBi43F3O2ecFhz35wutHv8EExFyUqgV6HLOFKMyMPmphFXZqLw8qE3ikaheEjEliFGSOq0rb9Iz/TGissz/9idU10cqHuAJzYPn8j5gjUqwgmiqW96H3JrLqCH+dGbPqi+ZgoKh19uaId7ySKB2hiY/bPPJYlbkcqvrgcjT0ft0ilt7x8Ik0N9dnWQgUVZoEaKdUI+M4oadeBK1j2CQe3DtEvPtQu6m5QPnWq/mKWmNiB658RX99n8M5H74LGaFp6sKQ2iFRS6nzexmjKtlF+MIeR0jSGobwrHuEmV1NHBlVvj42Hpip6XB/1e+4zakxfBiVldxWIakoO0pC1m9bXe6QmwZhcpk21d2IXpnYkfxwlksw+llScKuD2NxSj52/Hh0ohE+ozXnUpMRWzfzSoiQI+ryBUMI8pQ+BA31AlPNlm1CP+XRdRxXPT3SARSSlv/R7FVwby3OvLZ7dzk6LKwmNPDkJcieK0oblUJiE7aHhd+H44Ua4nVD6Nq0q//thX9m80DAoJQfXnRCfgCeFziJnhbRDQ+jPHGVvppc2rQnj5tE9qOKMSxdkbPM6qj+WJgSYpXMa3Cq7P/p/VvlF/0k4iVgYQEdbaKlcHKa0CPSgsHYvo2q6hEAOKumsqOM2Vw4dyyrmwXQZ9x3vtfjfE4otroxQpf0R+8tJQ+aeJLgT49HknTHvf6s8CyICcNMD1FEeEeVSMiohwaS5NMrkRJpGxfKRsWp/o+BwBOw6OT8CL7pDXX7e/CNP10vZ+/MUR7KkQ4xkujNy0hotp8vk7n89sQhuFtkltFnCjSElOw0TpXEkKd94sjglusIsHA5Duhjl6wjuv/8utcXL2Oea05O1tZ423eQ8M4PbXSdzezqb1HgSEF7QQCogKdidO46ZGvB0xJ0/Xgghkcb3Q66vUReGv+72JfLHierk1dsqu3/ft2KUEQ0fJ3SNOE/h9/lco2McFBm+lg9GeP06C51noWuqfQ+38NemJeIkvKufa2+bDbv/oJn9NkEGO6M6d5dDAkm84cmwA2QOEkcXU7aCMlwe6XeowL6b8cUPbdkBdcqSTnTHyYh7ssgY6VtqkPR6/tRFfD25gmtHgMYg5KOPuDCYMW5AOjgsZz9oUXradewH02n9QutPMZqkbTLE8DuBCW3zlotrE95724AgMMfFiEHMbG3QSN5qBCLn+PLIzBgO9rFHtSZ5NbvvUQO1YxT+YxIJxXBeO07SvOs40yMq9XiLZ0jE35bJn5cF/dpn7JqB1mcwrOYhgyLy7knxUbdxr92tspffTAk0HMdoSs9NO+1SEvPxS4bNLUnVWfg+3+u7Eh1MnKJGst1gjg9pR89Ji6K1XFXiCYz1pzoW4jws5iLawekdE/cYcXpflx9aNF545Qn1SBbUA/NfBX0i6h9ypYuCHkG782B7TiaC56mpLEX0vrTw7TFqpbsFCR2NcHVUbpYuGS0lk/1MjFgTKPO5O7yV7BgvTRmMgAXoZSstkla1Q3Y6xim+5haDDeAxoZ69AWc7vNIhU6qKeARDKdgFgJXEHfRrsdhvumFFbQ9jtN7XPIt0BlB0u3SFbXtVo6AyaCsN+fWaZwqMqFlN37eEDYwJK/UmREQowgbXBJya3hMVR2Y+xaMKPv2Kl4m2PigEp9nlHuQKiiPenuMcLdY9l8gpObSLL5p81GoqJhY6Lwl8MpZCR/pp6XNj248R9aQ5UrmRIlRGk8YsouoyM9o5s8NQeJzGn0o/1ASBHdASLYHfQ+KB4yMo7J1P+GF+XiYLWhTZOqMe06kOZpQlXjOse9mxOa4poChgsLddPFSKBdd7ihVqPW/gkwWSAVZnqvbzsi9JaJCWZbfhm+MHAIncIHY3KecLDsoldmfwtK/wOq2EiUGJNtL0J7RVCnR7dLSjZYxTokkE0ljBokkOTsofSKlmB2ZFQNc8+pzg4/jENvwe7la8QFKUDIMyolENGw+JIljVoNcBFlBUqo8WYjBl6YnsGB9oCjGlOjR/VOTvV6XwE1BeIes4TA1USlbmu5Fx5tVycf88gZW70g996v4v4adakhV/2Vq+BaZwlTWl0D1HSuyM8f3toZews1t+kca1b2tRO4btchV5wEnIgUCvPh443Uy2QiS4ZjQl015DpIo+Uhb7huqSBbPVfQgh9HRs8yfN3bzVnXlZLv0VHH7F1kSFSPb/EmrrWVQypwXTBO0WQsA9NbeO0ZdGJ+f+2KAMfDot98PFM2cfJ+piZptI4FmJbd9GqE+nw3sOjt04h7Z3b420AG0HKpMYuze57gJbidZ5Kpmks1aA8bCeJVtpI/0lAwJE3Ziq2+Ym/0x11vIDeHdPxPJjPzH2Cd9YhUb5LCaUCZKtRsgAGqYfysWDu2sobi0AgLPK3A4f2YPvipxMhnY+mLiu2qrY2TbShRCfFQs0lS2Rn1wvC2mWIsrUTJ2CkbmxmoZvnJq/7BcHzM6Eg2hXm2h8WyWuVr9in5hlTPI5wc6UrLNhxp8aiQ12MWJeNkDcf26/P0Vlw8LMi3hJrWChdaW5XBTFxdmexY4IUd+RinggYaYL0H5Etsn9JJhIaSxYOO7iDbVqspwGUFjtpI3uk2DqetxRsU6hbUk6uiB/Tl4OzfsgHPEe9GF8BYtz5llgXQRPHaW/6ERpXWQIScmInzML47j3zusVtOxESDIVgZUmg1QkuBzYgSOVGhZ1MJSuDC7xMm5dIEaj9OaMDQjyDQdioadn8IQeN/20Cz3FBxkHPjyplzRkYDXPhY7czofIb5Nj4A4okde8zDyVClKJg2nXzhapY1WjI9pSvGSAEbD0FCS7TOwrJbHk0dNRgXUFez2SdY6OzbU2CvIFM1zcju4vrmLzloFzBpsBMUeZm8K5M5/7La6eJ2CAdLy+9ilt5LY8TD9ae3VLLFHBftVrXPO7p8jk5U6VAc5kmzTmxBWzlGwtEZ3mvE8Jq084Rqn4zXiah1gZ9u+Irnzm453E+nx0eCz2hoNkZjkraUvn3oGsmSqwLOj8ZmqiUSVAfEKsrne2L+kXokAvwltQu1Q3Qfla2jUQcCiRsM9vhK8yv8c80k4cXnTpYOlbthefUloyKgcNRf6xpVVkYu+RPItDHj4Skl1aMfkrxHlU0p7rb+ZvNLnnh3vEQrK+cUNnqA/f/16zUxgu6gUy4YUgrzWrNfN5CFjf/tZ9igwZyP43ywH4tDq86Fx6cagjng8xeoRfVMiUPs1kue72UXnTD2tD6wtmE5v6fnBjnDyz2J6qXFUdp6Hcs9kbOmKk/lTwgaWk9K2cHGkeNY6da1vp5QEQL/2eLwzOiRHSTSz4/AgL3+waQGycq1Biujv/QQaiobh+i+LQ19cOWuANUYCIuWkSPesfUk9fWmeRIFHJnuTBlilE5jm35L0k5A+2qQ/LGCNfiWjqRT1UYdk+30QFuRKl8m9TW7xlz1ORDAvty7GG5RAVs18DZStPorw78y0kh2oy6qIfSqqy3KFtbAT5XY+2j0b5XolwW53bExq7Xitfxr1WnBNbQgf2O24AxmGv6OccpVknJOkMogaNGTc5vgcnD6yGgSuSFNhBDIurOTNgwpTj8Yd4fhF66Esy+qhZR7WCzVQ2fhDA6D/DPk/9on5aOCoQ7J+47v2nxzQfz75vpzFQNIr3jLoSVzR85IZ3qLg1OOv5KprQBVWT31eW/qKA+T0sW59LgN8AD/o0r9EjxnaSa4ZWyKXgI7/ZNdLyHeQTvKCnInSeJhKsKDgGoy/Jzk2YkMjDqYojFGAQLeVKa7m+COjOspl5qbjj6jtAsX9vtS+DFpLU3H34mBL84HDcC3aUzYlTvWgrXWwvEiObS5AMoXZjcyRC9jnIt4hPzLr9OJCFUEQ3VBiKjfEMVnxcZOo75aKOL3ha+6Fo4a9qjhgSsiAa9nK5AEMCymzWVeni0W6Cs5qW+aLd5+dSXE2/HS9nbweoZ5ZsbazZ+5AOlK5zZoicU/VT1mi7emyzdJx+Oew/yEkXInoLgpLesnFzutYT3Ij2X3387by382M21fudwLfwUHR/z/uYEw2jjFd6S5TaDr/pzoR7ZqP+NL5cjJJC5J9KSH5J0UlCCmq4e2qPpZ4+t4qPyl/pHF9BElUO2MecDQzWTM9vdpSq0yDLnNziRD6UoNBbrf7f/6KtrB8Ea2VTAOVY7tSGpUkoLgd43R52rZtUSJBx2FIntsjkkNh/0dd+Mt2NxhWY/BLkWXBrNF+Cxy0a0nD74l/yHNkSYED/pjb//0/vCnW9cSkY6Jt4bILr/bfJ7Yk91iDMHzbBnf4sMLkZfJORHyXPznxEXlk63qnQNf3OYEpFHEHrzhsJepwwJL6ikGm4hW00DwqiRDwcO+ceV5RlPY0R+oRGE3LmwPJobCdLvhYGBdPNa2hFjHvfqB7J1uvynpRE+YXQbJNHMsne6dwww6Xmf+TBD6e83LMM/4GyeS7nd0jR11WCltxoCKwpjqLn8JoJSfO5Qd8M4IoRvKjjlOKwyFZMPkXZTQnEhjl9VjQlEHTnO0XHq3L/qZXQxSkAAVh/zEJ8BLz45qm2qJP/TawBmE+o5pX3BPlLOzJEOBvCHzUiJUMu8I36HzLZPZZ6ujtrl4qWyK6/KjQ3+dbumDEQOq4fiLtAHpLVMijBt8tWR5IYtlvFV6etx/guSjzRN2wmueowKwWtJa7EnlYZJBr0EF89WAuej3xKon/aYErrbHJCGBOp+5VYjzoydlLLrVPRoUvIB9r9DH6Gl87jcRi795iUQo5eOXmsTOTeQ02+8GiV5WLjX89MvgvrDMLV0w3TukcDqTi0Apt8jvzD1/2/XUPKjAeHrLJThN82+160Q3cUOfH8LkRmHSMcSdwkaayUQDIxCDOWjIUfv3FjQzhc17CCx9s457Ho0TBl59mlAksmUM+opeHrPyv2+2meXexZSKCjEXZ7IkgOIZpfuF0SFpiLUnWJbJlDde9aUzORq2R/gqobd8sfMd3MXwyl757exl5idoKzmUZpmNFD/IW2azMWcqOzWNW+zXkLhyuuIcezBG34oDpP6LyZZ5WZEznXIlOjoLsSCCxA4m9qdPMOx6QWcCw/2SiFpKmsOtvKJbsG0dR/dQYjITt/cU/w/7dsKqa8HvVxPP1l6QrjfMjHWTmkaQXpgr2iEGgtE72pzJAEJh8QZlTFYdFis9hT8gtGYsu9EkCEuMdDhEG/dbUBMtxkGCi+K5cfnvEqcT0rc2ddS3e5AwtVFsYHvwImeR3sPFk/fvU2mgBeqjZhooCOLdaJZloRlMRZkqGZ2zzI5OUV8fyg3Eqg06OMwxj88KTci7ewNU3a2BZ90wUTW61qnh5BaAT6/qWGfMGTMwiIA8g41oCsGx10bCmX1dI1PwwboSl4NOC2gnm9sDsS6TGt7VrwcNliP9oeHOLn6dvNWX+CsdkTDA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiLPF",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.476Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			stsCV OF LPF.Out (Usage := Output,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write);
			cfgOrder OF LPF.Order (Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes);
			cfgWLag OF LPF.WLag (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			cmdPV OF LPF.In (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes);
			cmdReset : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
		END_PARAMETERS

		AAm8ryAj/IcURHBpMkNxZCatvpvFXMeML30UPpW2Zx2XwKbCahQ/ww83cMP4sjBpspBUCP3v0PqeYYeGWJcQxOKrxG+j3z7KJeGlM5PzkbGMvfNzSUJZ0zhsq+SPkzvSUX3MbxtXpBItkqarbQTHn9ejmw2fNL0T7tH8dDzT3rOJiuEacBSl2C9/K2H3vvfD/8I89xbUM4XjQoD6EiI2SRy7iLvV4RRi85iMyU/XGSGSJYvcQuXVrVXKdMpi2Vfz3wVvSPqedgP3X9D/RlfBU/xVWWqn2U83ZQDYwnid9+YSyeMmvxAd1YaAsPEFlG0mEBZG78lVu4PPXoV1rWqUyHJuWGwzYrxDa02UayeVsYW5Tz9SwqUz2jcrjHAd/YPKbYXRZM4nljVJdMd7I6MvFNcGBk7MrPGRc4onpzT2L2yWWUXpeKgRPFvw4U5SQ6JdS0noSdMCFKPv0wgWh8yEuvsQUKGZbmOWbG+26JlOsdNEfLyAvw39CYBKHAI/7wyfcGBwT0RED0Bo8NRUwPXLHs+E+ny+W3ai1jENzDCJqWhbEcubtYNpF8P50vYmyKJm3HJDxGHFb3xpzaZZ6Tf29goEhd8MCOKunNzKHfr+mCre/MgSvgg1uQv6EpJA5qegcksIr/ufYDTEo9ojcVwWRU4llrPCaz8csQ9A/kY/6kLlVDVJixuhHlUJKRybkK6nY+bZsOf7PRUJG0XXJxKC7AOjDa2Vn0Ary5ocPOf1geV+mPiMFtG2hRBAHfogemnfcsxF8VIw9dyfuTYlQdA0uCRgMxXUhKz9GoaBGZWFk/axyzDortaxlSGjINYJJuYmWCUMhUbu1wHHfi+epXlxQitoEZed8i5dT75yQIbfY7KBbmtISRkbgCLr+yNfPN0upweImDYC1bK526Wj/h+jzf3oT5Dy0RvoXLDfK7gb6QlrZRqU7AAQJqCAxyC6gr/T2mn3hxROAFABzaojz0FE4+BsERSIkta2lzcbAlQA3z2E0FWrijUvByYW4BMYknUCCLAzp4a9NHP9nkKCxIt/54FIsaqLBEsNDZKoyNzs81Jo//XHFdnwJ5uDT9MHbD3K8HzaFu7vef/h+ecvHK3aSBGdekJiPE45TiTnUhUOtgH0X87cxWilpv+Lgk2VOh0KT/XSFSVVhZNtcFZ8rMqYaKD/H4SQFe5S8gD/dDK6hE7fmIKN5mpjTOAj/bIrH+jzArawQmHb64ORdsBfz7c1WnJaypcR/oY3swfN2R+Q/HtBqocy0nhAX1TLJ3ARcUuvJErJpR56vjRlgWunskwZ+7mlrx8Sw97RgDIJbz+RgntB6XP1uveTF6RKlK7PXFlUSzjPxgYXMJqCLtB6sYivHmZlu7MWrd2VuQIgN3fgc4IyXyHmDNdiz59vpNa/oruLyo8I4tMYQ+CGhr4GM0ztBuB1BiVkjS52kKA0m4UESsJMa2H/PwWlcHZwEJHav3dPR5LfBEfWNX20TPXD/ylCkG7cuwA97Rc32eWwmh/MOiRyzBuFffbxvmsaID/bthfsvFrac2uoI1GxcQFzDD3H1i40wybBmtbPOctro4VfRpMKnMurxY7N/+xGC6DztX331DRs0TF6aJSxx1MQ2mFDPiH3N2Edjmhl5CEbqJ9wld1EOJE+vNbhwA6EDyuBI6Aaq3CEjaPID4yjUhj/i6RWU3NnfkWR84p6uo/uexMinftH1BfUkN7hs0Y5QC3Na1whMMxjB45y6F6gRuD+uyGFnOb6Evd9QO4ecfojjUJoo34cZ5B5cmv49+RSKp7/dYo0Ngr5o5qFfsVtap0HNNNfMwlQsfFjYO6N6ZleOHuMEdphqG7Wj2E5HvmajPCAQKanZdHpNsqGmUxUY0TYgPs04FC4wjTTpVzP3NqbNS9xr+UHQMJ1yOxKFn5SlxGXVelgivnWEeTA3fAq3bXoCzUmFVpzcxFNemIzCkegwSLZdCQCqlPg+4NcPISNIjKGt5Dg9YS98KEXcmPwTDJDl9K2TVWSek30KIJl+lmpSJY4l/uf+9mmk/U2iWWc6gEk1QX8M9ohXTPWPWISnRLjEmUe7Gh8EAOgD0MzxzF9FgtJX/2cqzmb923or9hk/qsZeCEWAQWlR0dDA4MowKJH/0wn4a0MxU5WkJnC790LQ8FRK54sxZPwu6EgCkRV4sYiSn+woSCH/X7bLj3RtW6ONIip24xdK5q1VLA5TpJT6NfEf0YuaabKPjdIULc4mtxsaJ0IkW20dWbh/CrhbVChlknnH5DGQVS20jtCRuk5WH29AhPJyyjcUSu9WKYbR8FQSBqOXvfknv0OpI9AQABjIpwko8ihXfjGR8fxdnP3bTJ+dh3ks+LeP1y++hdH9UcuB3mRsmkrOJvpEBNprdYrlu4KmCr4X0XABEqpt0PmnmUKAudDKg1DXveQDJzvPDhFj5C/C5sbJV8x5NMQrYGMtHck5XA57OL42QzGsNe44S7jimGHcwFlga1cgS9oL9wgdNXFoZIIw9XxrEwCg/IFiHxainoH6WAYzrIdotUYOk6sSkdVQ205Kk0sTjt1Bg5KqCf5VsOByRc35YlwR9OO2+kNUWWfixRNNCCG4PBeSl58xSoRmAEZhf6tKAxA6jdnLBOt6KBpFIuMKjWv0F3YOd/3kqkRoOknrO6yS1l0BcBKmC7WD/p69hVDeD/Tsa4AwJeZ06ZU2au23FoLsnt6eUfmE1f4mRJi51q48lvYaAvxJ+j+N4Iz1LwGemTHRYdk6twIuGkMAS7xCD2tzay23O72WaQG5wcncICPKOUm+Gl7KM7npk0YkyUtLSbcQd64E1AcZQZMUXiPj+yn6NCJYWu0pIbQNb8pHI++IlK7DYi7WJaIJzoVIyVx25FsSAB5/Be2g+Q/2heuraTOTpaSkDBwW/EEmRK8mghgWubM3eFcyrTTctt+QWXpMs3FT4SjdfN2dPaoK/madk6lkfxixddcq/7LjLmordDc1tk3wGgGmydgXoExzF47JUAeBY3YH39bdu6itmjnCZjfruQY4C3/zo+5bWifLGAFyrmBwIMU71VRpAbRnswa5mpO9GE1M6zLsLu9ygPXgobNcze+LA+/KJDOfaPH44bCOZftLT1/+0BUCcr+iTonsymsbKCUTQGUZzSmWQPk0Hvp+os6+5zgySxqgLJTTJEhnH4g3/lTigH8dl03Rqv0Xtcuv54hQaNvyI8m5kw12lleIkm5+v10heH0Ftg/R7hP+cA0izDNxO9+XDvgSXnKR6YcgQlbTYOQmrqzPPJT2FLzDogkcP78r0YmwA+ly48v+fkz58giYf9q2gH1vWxFFeed4DWGKM9tHvfZ4xL4dn/UdfGkkbdSvoSbg+D+QC/OcON+CJhW4NB2Q3Emkfu9rPHcyJAf0aMwpfPBC79A7rHezNY+H5RkWzsFSnMkjjU7L/pyf7YX8FLedcvPrpZXDLUXZ9eVUBFs3OpvBe2MFoDGHfWomKu44hvdU0Fl9BW77yaljaV6e/ZxPNu9hLOP9eGMx1xNU5tldfCFI/hZPSSTQdLo/m6j+VRQw2w08Jrnz7+pD6LHQjd2oEITZs2jP7VssDT9sMduOfiz67me7ekh+tERnCA+WeSN5/1rH/vAjAL+ll+uDeerA9B7yyPOCpVzlrSylNuSNneu/M2ZQJU7CavnkUsnHqUmk/C29MW+/v3Dr6b4YiG+9ha0Xll16IcUSHKSrWaOMxyv45JCIP4MSkxDKEFmBei8YltlFZqde/MtmCEPw+68tAtVeUpPOUcC5wAq32bT4BI6JJ/j1bN/T+w163z4SSKIEEsrdKw0mIih/KozvuQ+EHn/iB9SPeAXS84tjG3c935cjawEw/q8pQPsDVTrkGqikcnrNyo7OLDUGr6p5EmjMQHx/8xvQHIq4msX0HR/pg4r0k1MMxjyXwmsVkg4TVIjZXArfKKuxAwrJUZgsmfMtUhqhZRKCxRiYZx9anWKPSCIVeU75bPvoj0q5mMg41wnE1pka52bmYxfry3QSxEDoopv1IaeU9q/y5HZYCqAqAgA2o38gsQfsWSeXqLo7KWpcZLFVXzTOllMKItsWVQ7LvlpeuM4G69mLbFQQET4P2+L2fKaRh9cYWoU3Nnvo2I+ggote5YxCZehmkFVBBE2oMUIILG1kqApkt0jy4mY7+pkyHh0lrfcWe/winMTCiSWLdddWkRRhiZFvVzsVxKoBOnFmdeb+Z8vmxKMhkZHnHL480cNp9Dcu1R4gnMReTIubkQrV8e4PU/EDh9pIQYc32Ng1wRskwf2fpy//U3MHZoE66OQHmWRTCWeewkjbTEEIUsQpFg/qWpthM4UaptYcSUttZSsulHsmqn9uW/rzEQqguOPmNujt2oRXkHQZwHEg0ckTHCBBZdDgzHD2mKcrrmbeLbxXlidFWYrQWHwjsSuzOn589IEeYyXnsoOPxawyjp8Hf9D9tfN4gv7whqRY1rkXUFNQtv28NT+vNeA4O20egugJq1/wZfCl90kPD2qZDtdH6wN8Ve9VuUX3oATMFGPozYZ/U4xVIfB0xv+kLLjob1a1aBkSSRgVuNAMVKxrNA/oHEbsud5weBPWM+kj8l3DtEmxzz9T8wUxNVpLVBYXW3gyd5wjjZM2Elc/59yZi8Q/qKWCKI/RSZ4sBEpniKviFQvRyuhOyYP/nyVKmZpRbf5JEzFH43pZopk654yCQLLZusDmLDy7+AhN6xKo9f61ohdFKvFitn1j993nZuh8KROZGzQnMDAXc93is9BaApFqY7E1P6QG1Cv7hNVFrNGf4WVHBFsodROIOMlNVvf8cU/hvxjIo9j87nrExtA5gadunK9SOWb7eOyHE1dcYDwiNhYR6B053vtHZhxFmy6GfJAyfomFT0lkfG3q3lIGYUmiwk8qJWUexFJr/6WhugmM5SSl3n6nDvaCUV/KAeEaN7b8XP4TfuzlvfSw7cWVkE3cjrNhT164/1xJCMP0p15UIJJIoR0ijjT+9YO6O8MRtUQeEYhJ4dSQrx5VBdvl8zXwqatnXg/Od9/bsfG+Ro+9b/pfxjUQrHBYGykY36kuz/d7KH4g7JSgzW4FQGt7lLntl+GbcTxbBeR0NE1rpXAm0zJRa3aoP8aIvY+chyAkN+sC8fucCWUlf/Yr2c1QDQofMboQypjxME/1AEq4VFdQLC3HDzDyClUye0T231d3nSNpq6Cl5otObSz6qfaOpo9r4bxEwSsOxZS0lQxk9SYrSJmjewQu6GBwoZTjZcy/hxpcp3oz/vu3NQlhCGy2NBgaahOtVZ9NzfjNefBdK8DRGPS4Je9ZK96RJO9coUnx1XxQaU2poRa+Bxt1oPVJN694iMWaDXLlxjI2PRKS5ropSjz7GGTHqRp2UKuiWY8J7Rlbo5N18QCB9458toYMVOmm0IaZXjkSurlGoY1mPhVkBb7NI/rNtEpMcy8aay6mnmfnY14pbJZRdub5KjmEVPqlqVv2ZvrqhXQup32cEGh8mzMms8ge7AKP7R9xQQuXWfL9C0Ed2Ve8VUpuHCaGtInWvpruNRLUviYV+VGjmWiu0FGLsisXPmgLE+cEN8b2W9FfXGcgiwq1DzCAEbtCdLbrn6HQGpnGQKl6NoZyvz9BsGN9sWg6BT9d7Pm95RmpqJEhZ9Uhb2mX5/4S3D4ntvPElq8hS3qR+HUFu/QiUbj1/SnSlUlbdmO/CpKBdFFP1iZ4NVmd8q8wmH70gzJAwoBTj4QARcfyjMFA77BYKkqk4jxfj5lpG5gQPqlsWU7//6u3YN2BV0aiskFZY6/iwp68y6KHXeuFbzdB9zaQI91kNttknILaIeQOi5UTto+2dfg04EO0Wum53DTonJdA7I8Tjns4CGtnrEZHz07iMN+me9lxH/NIhmXDWn5E/nbPbeY2Npq9f+slgH8rHV0hjC+uuupTewd04jgJ/CvR7DDFaNUD1bha1TaqOJ30XH6WgUEwp3oYTJPW9C2ZlR0iybvMRxGY0q4ygFGbGXq/JGmNNsXipuFY6yN4fa+glydribyeIQc0CJvpAd53Ykz9H5W+vhg2DUG8DsHxEpb7q9h7h8Lo4zyOMQckWAzfKewyaAftePf3PDNwMy5EGgKOKO5/wPduZYFO2SYNxe58F9+zmMsBbBqITA6wccPNDEnzzK6CNHsxEUzTIgoGJA2BUkobt2wn2xLkBiEdc4GSIqRUBVpos20HZ/Hp9fzY49B8FPR5QSYs+GwPouGyJZFm+4zUNaaNewm68I+SkHrJ2rbGOPmsSrHt9GBZc4kRP1Pk6rOx+zuJyYeHkg+xrH4/gA31UARY67056tAGlA85J7LcfN/7BSBjRMIliqf07mGu1GCYzyeKF3WRBFOylRgZCLnjKd7KAkChND+BLK6x7j8ubSPX9Raq2tGAX5g4WPSzuBRyaFwtRRvdjX02NiDZ3vRJ+R4KkreI+3NiEkgUNgmPG+HHcXSpwsfK16Kb+h63x0+qBzol+lNrvXrl3IqWW/VsOy1o0veGpkT57x7q+kgyKnV4qcDibbp3jfPP752/d46wzRI2bIh8Llnb49R3Kt1m4b5d2701fu5UkKEO5QqjREiuhbTYiD68ig1kZ5rnF2XSszyvVAmj5gpG6KupxL5Z6bElkkBni01EAdyPd6BDGaB3sBkq4afnu7DfnFyKOR489HUArCxzcupJW5EKWvEvJ8EEcrnUVcKmCyWa8AO5tSRwyKZ0jjPh4+c37fvsR2ZUdrmK8ifPYv4ogRVaZx7tbFLUMI/wzdYDoFn1PhyNuizKFH8VsGN4l0HI4fdSM0m8jO9gq051oQbKQs6tM8wzv5ff7F2nHmN5WQKDxlio9J9uhoHABJkX6nAilfgyGUIXN5UhtoeYHCCh8z7nGJiOtcjKMt0NqxxgrDPSjuHn41DlzBERgnqT3YDXUFtIb66r8In7Skd3OYpCWtTLCyso6rIUzoL6IVOCxhKoWEq5GgQI2Ph/MjhlRC+GTLdPjc/8C6bOCZfvyJ2CIjrRCYnYhiuavZWFzTuKha57UFNLsgUr9EV2mXvnJOcIkg6BpuAtBCCyqZKW3RZkFTZBWeJdifB51Vt+ydJJ7WWEoEAp5nlWMhEs+OE4t3AkgKwbC671q+soknMLNp2eL4QgNjHeoH7toZOyTDuZe5hH71/4zMmgUZsaEJsLmuiVyWmHgw6hCRi1Z+Zf71nclELetKRH3nXHZ9iomDzHBM7Q3Px7txDPRa8FGTApSSZ1Ss0G8amOl29mgiU2oEVzn42hVXWqWPdvPBUbqTbaHi2Y4r4uUk/Z7TJNGVFNNARsPbs+oADjJs7RY26w7Tod4bOSFyQHSyo6Tt38Xsmh9+dEwHXIA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiMO",
	              Revision := "1.7",
	              RevisionNote := "1.7 - Logic Fault Message Added to Status$N1.6 - Placed Program Commands Ahead of Output Status$N1.5 - Added Isolated or Faulted to Operator On Unlatch$N1.4 - Change cfgOn/Off Delay to Read/Write$N1.3 - Update Hmi Status bits$N1.2 - Improved Fault Logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.588Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Information",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable$N(Future)",
			                     COMMENT.2 := "Isolator Feedback Installed",
			                     COMMENT.3 := "Tripped Feedback Installed",
			                     COMMENT.4 := "Current Installed",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Invert Trip Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttOff : BOOL (Description := "Off State",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttRunning : BOOL (Description := "Running State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsRunTime : DINT (Description := "Running Time (100ths of Hours)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsStartTime OF pvtStartTimer.ACC (Description := "StartTime Of The Last Travel To Running State (ms)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			stsStopTime OF pvtStopTimer.ACC (Description := "Stop Time Of The Last Travel To Off State (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgStartTime OF pvtStartTimer.PRE (Description := "Grace Time When Starting (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgStopTime OF pvtStopTimer.PRE (Description := "Grace Time When Starting (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - Running",
			                     COMMENT.9 := "FB 3 - Isolator",
			                     COMMENT.10 := "FB 4 - Trip",
			                     COMMENT.11 := "FB1 installed - Running",
			                     COMMENT.13 := "FB3 Installed - Isolator",
			                     COMMENT.14 := "FB4 Installed - Trip",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioRunning : BOOL (Description := "Running Feedback Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			ioRunningF : BOOL (Description := "Running Feedback Input Hardware Fault",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			ioTrip : BOOL (Description := "Overload Trip Feedback Input",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioTripF : BOOL (Description := "Overload Feedback Input Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioIso : BOOL (Description := "Isolator Feedback Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioIsoF : BOOL (Description := "Isolator Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAnmSmwc91MnG1R5jOguNgoLdAvRI8cn7LMN6uocPe3h3Gbh6m9uxqU2Aah/3aWPxtc1L2VX7pedOtvVoxtXIc2QTDdO7k2Lxb0xJrgkJ2n1gVEK12rtFMEeY09AzPrgE2HaiOB5hv94d59WezJpG6FzdJGNj1EQdoaSL7jYuRZ8RvWweG3v/yfI0V8z8KKE0b1nVcvNDeReG+NFXG/0mXzHGGvA31N9SiMJmDuETG0RHCe4W57DyJkqI8hiZhVNqyt1xMLa3nyuNB+fegaQVaVNsY01zsSBcMw9UMBOVyCcyb4tdfGpgj8g2tXnle5eTupdFQZBygP1aA7w+E5OUSZgpYvJC0p+CQkhFlEq7+rdLiMG+KyUqAa2iru1RHGoFt0biWbEWe57gFzQqYrUiE90wbiqoappdLGtREx4NmfeEP2mOpM5lTBeFrJCjM0DwNgTB6aRN7WqbpbhatTVoStbqN+UeQvmKxOc0bpXxyPQBmnYVtEAIJadW8ihcnkkrMzDI9yoFrHcmkOyNA3rtpbiZWNrNSyHQpBfvqEwdUC7USWmFfKFjleEL1jNLTR9VA9mj1OTHtHCvTBR8mZE+XMda7CrSRJK26w7BoCL4ef+uUZshSStucLClTUgKCK/MqG50lh/H/a5xhobR3NP160f3iSRdUvitSTA6jMqQHUU8g1hYHXZt377xmerURm/3TEGRhpGSUcPK0iozT5DlnYbcVGNl0yWYl23hB6TtuQFkc6JmdMKwKdT1aHN2ms0NqySv98wLrEm5QAjNRzhjzDr6/aNqnLVSTqBgmppD7WzrOzFwkoojKmg32CsNpbxgAohLe/fEVC8jFhNIuFX555hSKt2KTJotzejzrB0+rD6TZ5o0JLnzzX33KqLtoHFmXT/EHCQafUG4rkDaJ4qK9/x2Sh3pi9HO+r1ltIuGZb6lYBzw3Wf7CSvyubVijfcdCAOi8wkJIJY0HDgmYsjAi9ZLPT/Ustkt46nB1KemVCM91D5dE/YCa8j3Hnwi+u0qz/k/wbZAoX3vkP3ORIKFY2Ugccnh0GK8PLxBpHCO3orn4oxEzkBoMK/+ItFeq8GZ2d9zcYeSOjd1YbAyTobieP1P654OxWX3x2U0ekF72cvct+4GKRCt//6Ac+4SVDwjihsryWz28j33u4QFPjQ2GTpd9NCOuso6DuktMTPuyr08V+ElGdEYtL77Zb2ackkhb3IjS/oG56Rm5m0F745PvUMMV8q/+GNEwhVn5bg5C4zq+ZSMoi2tfAseefKz4aGaOCIuaLP/Hn74uibGn2EqFzZZlX49km3wkhGidaxzpqFDPw4tzhaMfjVDb3NNtyYVodroYRXURRkucsLEdBiEO8DU9fvToIQccQ/O4vKo+90sPuZeCKPk/Jnb8RqMI/E8acYvqS5+kMpgZ8bIFjsLhqUcL8cj9dUDPGWLjkNS3K7wwCLl/O1wt+SOo5ldtYgCbD6+3epC/KyPuvIjE8xxy0/7BbIz5Wnc7nhCQU/Hu77yO6LY5XQuFzNCa04seev43vrQ9X1UhP55O1KPg84wv4/K+ahsl/SzBtdfHpuW9m7RQzoxRT1AYq/sf4lofB9sX67nxGeVTNA0//kkYXsOQW52A+YkikBeG0AQCjPzak51PI/l3ODdFy0la7exii6wkutHdT0B50POBcoEgisdJSsdp7XBENVnJiy/7se9vpe1YW7dBMRl22UUrWIUr3C5KDeLsC4CuXkWxip12vwYW2d7o90KTOvbY+8NMP03ZYpP+WCBDFdSL/9d/C4sY8p2UGJaVhqWsP43A0SECgkw3z+k7ddv2nvY5B25RCUgdhBkBoBW81eXoKWX89JN0rwkMSaHVkg7W3l3euj7EMoC00GD8CAHWQES6nxanxjDjSpiMnBQPbGSkSWCIKp04jPEUqxH98Mzd6NxelmXQrzhaSwX+0G3b+jQQd7UGU4Uh2C2QOXDXkERHOxXNVHyFO3EE7zKsDJQV4tOAhYM7viwgjOM+5t+apuyv8sbo8R4foHdXJWiM+IHYrBwcz2B+DNy6aSNtwsNR3YG3ZsmXI4h8c4QdlWLRPGEMkYIi49DMfRJ4ZRmd4osmgWMkXVpRgrcIMZ/sbnE5vbbVT+451geC3Ac+JIf0DpwQuqhpaOlpInmsgB8i9Hnez7/tR9rUY4ZQNrz6CNLjx6NI7l97OWMGpivRpo8JkOHMxFyWcewyvzlCowNQxspQd9pJsY+UhDKYMyMyUn069VAq0heaN9sZRE81mj5c4XpmorbMMKD/VqHAJfwPEcHlLxaKZgoYqH6MgjC2X4hYXkOBchvbDcjNJ6zA6UMe1iTSZ31owuySdLbwlOQqhWvDZOpm5cLhAGd527L5ZQeh6tdxJLKq6qHTcdgEVDd67JVz/OcgVIzpg3bT85/vd63kRarlPNQfwQuvvi4jzI5r/kWwavIdsTr7YvWGhc2X0QU7zJrthTaydAhBjuPiLBlm/rKRGa9erGChwZk8YG6IjHtTxeWfWiUt9Gfqq30kBovzNaF7n3LR/uNMumI6MMWCsXPfQlALg5vz9VAwbcxfWuejHqSDfSyq2xNRCwEI4gf+vV1c0wuHbYyRVtmWEKTNMIOunqxJwEvbEM7FrCRLoU6rH0zT3znUIqLfu5F+ZqgViDxZmUUkHV3bAheyn2v9JcL/xLbPbgWdtejbINYqIYANnbAby9rhjxqN73n7Fn5L5GzEPGD5wy/xmevVSI3v7kx+tmwlf3XETYgAgl1q20DhRSvpAK9Pt/jo4eVveMxVmyI92g/aQ2ok6LSTIaZKA4bT0EtTRRoyYPDjQbFry59D6IMLQ4yYtIxa1sonekRr4NnnuHBlwOMZjWSRUKL6x3P/05PriN5cOSVdveST397W4gnZPjFdOpdyETN/44Qs8kq0QtNq+hMPc7IGlVXgDgPUHOIhmX0XpLyBxgEi4GsQvwWGuVdioFL90tlHT5J0YDyOoQkc2L1OMFalddlHoe2PTPoYN9pjdBVwlQM9kPt4HXKL6Aqm7AO1WW3XG72KryCHEQE3AhoM2l/m2e7+Dn51mlwlqQgr7QHfKnN4YW93W5BH1hvsjWNow1y0pgwoa3rH4FYRidaI7T5TRtYAtjrqgizHGLiTIQ+8W0n/pc+FO4ada/a1yL4hjqbVsjQp+9undYZeqY6zyVA9Vw0E3EFVfm1xfrJZdtHWRYSClbZCvIU0iOvUBSNMGpyLhrrkjzzvRgjW6UPzllnnlUEZLRC6BLJnEO4qig65wE5qiHUL9TS5Tti0b02lhMnK5Hf2S+hU5ypz0OtrZJyZddQXUKX/mH6FriHs+XfNYmD3aKiJX5KZpwZRQhgr0L+5A6RWDHy9FSEthpctcgN5+Vb7y+Up1k+VUh2MQtWy/b5tAmpiEnaRfkGYLle+WhBEUrlvcKUu2dxHRA525JmwwRyvVTMtGFcdmbBoe8EicgcJfsL0X9/ShGZWGRyV8+IZuh6zfR+wCKsCHlxGSn/4mxv7QqZQAEIDxuTkTDBuQopdKHJJGQV3wjCcvnMMmlujwlkDtf7/SytzzX5N3zqGbQz49tjt4U9ubluo5e8SEuvHWIpIg0QHrTZ52stNLK6hSFr95Bz8+R3Wc6NH3a/oe9CI+/Vv8OIO/iovqKkaxyaIzdk5aS5p+rPfPO7EYURmb03jjN4IE3OGQRat/BG4S6G+1oRR+3/Ruhi5sLaQX9jKI3hLWhrBExLkt3HwoDvY0PgrbOopE50jyKpxNNRUiQPEhIKYzYZVqL2FQz1cyVCtY89MsqMIV/l8vlg/fQg5pIlD1UxGOwo6AP4HV1wxcW9cBSuqGYlGpYwFra4EcqwL1m12NhAfJkFYSZSa8ys7bXW0MGGEefbZYmxHPfcSGs4Yo7RRWbgJtf8cP+jeoRxRL8QBTE6+sgiapSuL4/Qz9SNsPOaKBn0g+XCKzaiGyH5dabwC6g3xrxXJWcnuR+km2JG4dRfZw7EHgbwmNvk/X7q4Rfnj1x+4iYCWXqnz6wLmEgdXBGOnw8S5Unjq48ZWmh7Q+ZWKqjbffikV1KTBeIFt+/Q1+YCTolAhqkI/zbxMhqKP6aRuUQEP+U6Ad66K/Ae35WjVqORn5lexT9+meo8VffewjcX5+CUAeWFXNkN+geaq3NqwSzOAg3GDzAFrKWlfUo7+0wwidpvcn8kvyzEhOEHkE2PyVl7NAbg7sOJyCqAj6H6MdcDPKEPlOpDfKDQGsZiDa/4zCiR7n8r07Vb6kryGI181M/TeYbam2no9IBtTYDJa0KBcnmk6Cb/ft8da72tZkltgw3C1HpVpq3Y4BHnnlM7gApO/zw/EdzqVvq30eieJl+jHXe2CtYUWeY3d2iNWocdtmj2moSAvb2zbLH+4g8RnAfqQgtMbCIAI1oGgTFLrQwnshlrm0+9UVzHwVL082MDht8pfHJ9qZaW+0rZQEyhfLkY5BGa7C/3rcwBYhohhLdJSQnOK+Np92vXsNyGZb9qZwHrcs1YMwTpJ5SvX/pgqpqtWQP4O455mIr3PZS6Hx9qX2aRYQ6Yg9JlLO7C1YuAn1D9vbtTLpqllL+wDy9+L7cIyCDqlaEPx5peQkZQ1nSkVdf3aGxOaiEc5cY5pNrucPgOOV7nSRh2wu65lnY8KsclPBdcdtVE/Q75zKgVcowtoIXmUnyCWKcXC0tzBbSZmhSo/Z2HKQIBZXV7kcGFtCw1VgEIWgz2o4+uAGZK5E3q7FNY3aHrWTrs5ZJnnQeSdWejymauaBa35qSSUG/S8M2ISzYjIZidFhozmLgLeXQ2S5v4LSQKsn+FvQhlDw43fE4JJIxcTPhZq/pR4wn5nu/SDu5GsH2OKUo7CSOQPgRGtyf2SWS1KR2BoXoJUOFms6Wj0n/k2MXstomntI12Ddbnd+zEkvrCsGGfF8ggtFpcsBrokBQqjt1cYIzObk79cdZhsiy5lFhzrnwHsauStbvuQ9NbpOADiHa0FCCb+BbH2E2LroUvINnwStZO8675IE+4wA6m8Qgwyhf0d+P4RJz5pBDF14eSWHNc/e2r+dM3b66kjm7NOrFfIwVkDYwJK+Y6KF7R9vXaGuLCbh0Y6ONeKfN8f8cSnD3eAUo1UdCvKjve4/tNhfqcX3M1xbNsPDnoMsrBoQDAgGdhDnicCbRypHzGSkGrMnTkpeZp+p/+Z2NpZUbd5tu+HHqFg+rXncfzlYj8NIjWy81kV8vE5VdhbuoBZvPrBgfLsu6F5ETideMs6Hoz0RfoEiGILc2lNBPt1sRDmz/MOoUc+bAQALJ5DUSCDbT1poqXj9yqAoxfd0U+TufP8JPEna+0ATB8XmMC0DMqJUTFGHS8CLi57CwAX8cIrGGIf0azKJh1uYQ1HnXSa+oo6Vk52oEqPJoTdISssmxJngwhO05RP07M3a3SHrCsM+6AcrQK02OkJkR9TsR3lbWsofDjX0No8YgBkrmd3SeQ53qLwE0FMjGremUzNIymkrqDNHxfLwIoKKNemrR7yLUEnPpT3w4pCZuGNV92+lFlzSDMBgvvZMkJUBIk3CRHzjw4QJruuXoyHcJLci085uy0UqiteHX1dORzlskqj+gNr9568P3U5Uu+DmpFSn+leQqW/+dLM7FI8G4SwGvOC2ZlKQqbNi/1eegZiHif/GQ+N0+liRZfy7znLmNzaHRd7pbCvE4MgZYsO02mt93ne5GhzSBuJdM/b72/ua9f8DOskfIf7c0G8asz2wGnRgw3e8IoEDQfXmyyjaKBUQ0n6Vf2++RuQ2ieiGhrzIZPR89J66Ha+m6uJosT4LCzzeL8jxP9v2JiJnStUbMdP8albb0NYbX8AkXgoC1agbVcaGnrBOjmSAygcVl+Ib2R/nP3pDfDB1cF/6W8NehxHcPM7judP5qY2ONq2kmC4UeD1maAGA9kewOeVhdozUu9WZ/ziLtfEo9fTiOCaIFqPW5+wQ+Bwvp0a/Jt61IWBse0qCcRC1KosQbAbvjFSAA3SAT5GJ8JAgpNkQnoNzIv5B06OiZBD4BciDJO/EZWdiD1K/KHTNJoue1H1Km1dhHMC3ydZAgA/YV1bnj32+MsMTDioKzV6NbB+C2KRdClg1VBoovcOlYcHxIWt6rCZpxTVReCERbybrfVA1URvmuFvEu1lvfCVSP/6V55W7rDosZ4wzapeBXPLAUPwYLmIP9TDHhNkVQLUb6CXjqKyeoKeTb0A4nhUnRUdfm+m2AKPpOFueEhIEKEmxAruTb3T8JNc58S4fd/gTMSpKirOE90d09IyNnTB2VkXsYecThYgmDW6D8/biqYZjn5VGK9oRLYSrvvy99iRKmb4jNnFiVhtjtRXp32+p6SiPDBOiGPrEx+NsnQkiTJlR67NKFfAu54s7k9auwHHuij0cQkzAzzCWq3B3gNTgHlsPPwrFMm5e85BvWUM6n04KF7EgfH2pNyXUAOULTdECG5ailkwJSOAaYHA3HfzYfSjpnmhQbzOIWSwtBLfND92ImUbjFgIrICzvYlAISBuBaAH876qv12PSClSqj8xwnSyw8uijB0JIsVSkgNBbIe2IQ/ZxhGu2bMOq8+cJKJ3HkAcSPJDpJZm0STv7o8eznYPzqNlHo39OKhjisFW6FdDA9TgHT3ba0wQR/0MUfZNwDbgZHQ54JRVcFcZIRDh8EKVFMDWlxHGtfA1VW5YGD5j3Qm+nM6dQuZI+zLX9ya7vRDWPgs9jNO1eEce39WFPWuMaGn938iM4JesBFenchI3qQnMktn1jPHipbdiau9BhrPrmKOjG6woTLTYR0lzdtN8Y4c1qyeKDwbkvtLOxAtB5gAOYiLcRs42i5dm9xKhiOM7qjj6kmrSEnkmSOAoAj/QjKanSRpDM/nKRjsSXmZV6w4v4GSuwhjw3+FaIOMUVvQIYYosvwvQOilmgxoACIFIb0Lbxvzbzx7vCS2IT6mwBZlPn/SJVO8QILP7ZyXhzwTuPB4TQU4b0WbAJkYlObGpWrySvty+pQRtdkbjwrEUo6lbrHLX2x9EnLyDUVfX/TFvGh65PzMROqp9vcn5P/gYt513kwFLGQu1yqqCLUgpDfyAU/6VXJt0Dfly2EOM+skFRZLoCkZx+/KyVbxrjUd0tpWMlb6aTu6fEBAlRigOyd9PdOALMaLvYdgJXh2+n2MvZDvHZl2xL9TGTZGYn0aAXBLU0A9vlxh8bCZZk5kSgmcHzkNS9uO+TKLuDHptnSZ1BSTQqclLILOrhQS1SgWOQGbm5wmxAUIyjzv00Xqy7qvbDzAb2vbVWA9GfZkJnDtTx6lSv4if3QLGdq5BA3Hvjxme19I/q3OfZ83ICaTzuSuimjqzmUty50EO5jgC2MajA+0PCn0xqKFRcmN/FIwh6lE6H5ZNZZ1RpTK17M5YJndxN2TKC8+51+UPtbTUJoPuKEuUJNDGZyNvBaPjTy8629B/PvK3c49aUgnGbWtF9UfGEbV72RLQjgnm9PNrSuvZ1O9EMRf/yzQSLjtEKTHI1vxgKg4mkBQUKbzi8Rhvt+fgP3fxJFsaT2WSXloR37mq+RKvdo0Kqg31kacm+y53B2iIcJOXsTrNFaYzPEhyI2vyi8Plw4aGfeSlTQjUPSNvb5V46uc81lf3wEjeYztgZc5Nl076961s1OOJd2x0fMTzMgju8EoVG0xYljS/u1LGcXNEKcDp7Vtinsr/zKy9WggH6kiubAIJE4Cxz56s7UshwfVzgvBh+YsCIE/JrEeTHZUab7f+1QBQPcBfEUi8bin9GG1jBJRXtJHUQXhbdxbmcgGC7HGmUMGWY25agCJwm0Vaf65WIjf4Xotp8jODX2OasV51+cGX0HCz0nlQELqFgwSfsgRQ4SD71ghtwoif+sYY7Y62zbxu+HIZKVdKCRMcutzvVfb2SsjFjssUSKsrOLsTEZl7lwhZ7n3WKXAXhwR92SDrzLw/ZS8LQiuL0pTDq5ojtWjMJibOLAqYDCpMCj/vhMaMn9DyAw5MaSWQk6qbP7qBKTJQqXQrMB2D6o+VbG1gKsmhksOVDhrRvxqT1EcyV5ELq/05f6ua/PPWtvNj+GSFbO+3P3feQRmxXP6hhxdIAN4Uc5SCXj+ppwpDCXNPd1nGFTuyk6dtmtSWfCnNrZq3vZBsoKUvD2huGJbBZ/7J8RhwGlVo+2qvnqERNFWmIVmYchJhhGuMfa0CYY6fNG1KMDY13TMaKVGQmwwBheSMZ9mcxolOaCQV1QAN6ZhF8bkMwuJyAGb76+x4ac7TO63GwubV+XaFvN65hoEyBjiXM6S4a4wrq5tZCWA7M3YqyfzL+IYiWp1FiHgHPbAGuKCCVVd5ku6vZGJJNyPlG0ULxfveX4E6F8OijcFXTY499hU09sE8D6bwmEoMnPQHiK1K+isHVJ/cD2AMG/OwhGeiilOoDty0e6zQZm5qvkWsRWwPlnPutCmJ6NLlFupGHldu1yPwsVciP9uKfsxy9SPOAxAloLKHzc3MSh9whe7QKBqTopK1+rKYxsQQIsDAMo8fX4R1jPg+kdRKZ2xnXwlq4zbIGdBd1f2w4UlHzihAPVtEuviCFJRrznZ4LCvoaFhKR+HoqLq/s6KxTTZ3HnhnBri19ZDVNpF2nftfdDzM7ULvrRxJU7fuuWEu6D1RdZe8hyxETPgE4Y2Op8KvAyE7CZAf+YMRCR03LnZ987arTaK7NbMFN+kN26XLwOJSs7dxYm/sw9cmw3ivFzfxFjteK11qKV0UwI0/0FI6S/AuZyvEknuMDadtOkQveUV1hluPtLAzDukkZrVp8jFZOnMTfh8esZlSxfKeP9C/YJ5OCa9/R0u7ibIUQVf0MG0scpsMIS+aU5mEINd+Mq7uuqcrqsrLOWGY0Z9OU5pkev1d2NyEyAXdQZoXsmtfQxT0C9NEK+abZrcIns5/LvagAe/2Mgl9fNuMejt/7t7by2w+Kfo9Bf8A+oWG+bmbS/5Gb/Un3hE81r2EkHdcrlbiKucdQIBdC7bqeD66wJNyz+kOnJZXmHU/sRehK1lEYwJX34Zp+O+0RMzSKOiNHShpf3JjTg71N7DhQlTFarbJJdv7UffnYQr9OLr5tbE3MBys1bLwKz2PYJE+qofRKjXLLJ+2TuUxH85ixg1UZkF6iOTyER0La8+Zu90n4o4HN4EB0sV0uvUtWHrpgtkzg/w5KagAU2fIeL5ALqc4IgO3EPL1cjkav9tu2V7sTp6VdBwTKA+SSqN03aCqxOhkeEuDRree2pQ39W0gxIJ5QTUf938UdtymTZF6kAi7aE0NZjO9iKeEwIZuFEqk7jAnsYtRCKgXyzSnlsHY8A3AeHA9ETfI+IpXJkdhzSJhKkqxR47OIfE8sIER+IkxBu8yP+oLRNlSJyBdofJd/Eb8eOjxPXn1E+RBKWQx1hhH1bWEHepX9uvfH53B6AE9XYxun1GXbjU4Ne0A0uWChg44SfQ2ylQFyANHdpvnQ3qk3kp5ZMIyu9AaBw6PQCMDGOLcnKhpLwIFhrXCbzvoxCoB+BsS9PkbWzTbbQgKOGuNPjKU4Iq775EqUhq+Th9vRtbrPzNUxd0sx0/ChBt6n7tf2ZPSH8fvPOkLg3k1HonJzBtxXn0uRO/6+rpg3vvQt7JVwbYBEHfxvdNvRBSyLyRdn6mCXQ/jyLlwZi/DIiIGc4ZZjszwrA3bS38hECAz9c81Xz0zbTNTiAfuOt4zcf9pNqpvxcG0j92eoR//GUXbNQ1va7AmAfcj8ujB4/7skgQmwKSc0j5b+EUBXjj0otU4naNS8DTh6TS5OEmSCQF21vF36mjOCq60mFnQRw8wrvj7zOPuXFgnLQAPzNqblwxWWUY+oMSHjdbGsBbdordTuu4Xpl4FNT18WUdVcUx0nqwssTuUoj0CZmc24g57/Bdozovp/es9VVtRnpAhCDRmk7z4eUTvREWw+29yv/zQnsx3Sxn5Xj3CqCM2T+sds1qDWwYgj5n1+d14L9j5YmynJqm7NB93XmMOSVeXIO3h03RhtsT7K090/boO7Z52CMyGBVZ33hdglyz3xAvMq37B/ImHMwy/0nrpYM3YnNAulgMqLYHDjF1oDWhJDwtOFyMkIl1AirKYiet7l8yTsjoMhtRQagKsV+4IJgA2pnY2K4+Eb11cIkWWYICwvn3UmOmRPQzh8aJwIPPSyRcq6ammg7fSNxXxB+yOAxK4tRCH46FJKE7yjgIfkpN26IytxYSQL423CJqu28fnSEzDlh3+AoEQ0wDCewsG9CpUjyAylA0SSRxcsV70v7xRJgQYiZkV4iJLazXEoLQlEWWVBAlUuWDCY1eBJnGQWWRZ4Qt9LF3/Kx8b2NHFQtSi8NC7FbqeutW+UW8MamiQB3IdMtUBahzqAk/PZ5EK9jks1SMqmJm0OE8GaX0qNVD/tMNO4+b96Y1uAdPXNm2lst8y2VikUgS62TkWRrQ3SZIsu1KBqkLgSJa58twshWK5sRe3qon7FOX0lfQLN8Yd9AbjAnn2OpoQnbgtH9U9X69qddt1uC8q0+VOrLMOTdfyX9TcALb6mbBpfSjvvRQQXXoext44pPRpRN4Zv88uuFaE/OkK0hLGAfrDLm7qO0Aqgk5fXOpKkXTyIwJrTKkieMPVQqsRPie8o86pnoAAwivZZn4ZnHvq+R52KSCJwCyARetH8asptWYE7K3l3e2ob4SpBCgLIs8q6na9l1vJbdye9Z31/DtogkJvB4lgFj2EErw+ZmrGbORV8e3iHS9AH4c9wzl7F1gvpsX8bFHe1fjsmyt2EEkJq/4SMNQ/1pODwndY9N/Pw5HvP9lbsr6MIpHgLY3m9/ljhLnCXMMkc92Mmqq747KSWXVIbiYE7+TODCczkmoRpqhJJhVidHoA/EQzZNlH45nk5lh9kXpj0WUb4B6NxnD0erATXvHen4CHVCG9BccWa77mNq1OXWwfaXeCN8hSNo6Q7+cEBQam1SdkiPMvQ+yi3+F/OrHiY0R2cnYqt64/221YBeCvdCLLjCnVgLWiRCIrYzWUqQw/uYWhESaMdM4uBTPZabsp1daDZaZRsGY1UrHhuZbXnc8anwwioR6VM9NXRPXq1kWJZ5N7fw5QnlVgaYi/GMPROnIw7esocbXzEQHDHgCyAt5qoiXdePKZKIl23UtJ8UQH7JkO5pR3qTS+xKZil3sPMzKamN1C8z7tZzPFY02ZIUzjIvKiQEvme8cAu4kUUa3FlKX09AulEtftrHfWZv8jQwzbZnnYMlSc2O4fwkXDv5CuA+Kq2z/m2kze079YgbFhxU6kD54kiVm2mcGhlqFAVyVD4O7+Jg0OsrTTpFKwVTPaI45KikT99ALBZcGDeEVzTte2btnKl7T332OKHkShfKsgHMukXQQimc5LMtVryOqc3WKuzhsBx/YftUSNlY/uj3uV/Boz9fYE/7tS1ucCxRiH1WxaZnYcrzg2WmveTBxJcsBae9o/LLUsGp7GhLNICKOV6+Q7FitsmH/aPg2eyWErbWAQFs3yrABr9o1e33C70LuBGhOf5O3Ov3yrUTg1GmIU3bbNcyWOj++HWTQjaJb/hRwzpFRv2mD9tFu5eoRe7IdiEbTkO05+RHzRijUAZfLgNTUlaLUGDW6gftjl4i19DiH/m4d9tELAf3w0NKgrJ46twDgf9I8AFpIa/oKDuzBFg7cGAjoVMopeXZehVVBno9E3/46UwYaHUHcqgCRLMM9EwXhND8q+BStSoMyU6dtfDiFRTYxdQxD5zq3i5xA0zAuG8C/9r4MzBq77vvFDSMfTVeGaPpAX2XYEkbY4CAUI1VyKBQqrmajB1RMjn46TlpWIjMAJr/71A58OZksbx0E7V4duzCNTPkEWvZ8v4gNJumvmzpp2JcFJkHUPXhSxcqPAX4GcuAkdqYmsMTkqZLkqvzk6ZU+LOJc6ScKoKGNCqEPlXXq+jNusWYThT/ZGB855wMKv8e1dtp/WjmR5hEgpsA9oTwZHKAdcNjtfiGJ0zxjZYN1qv5/G30bJIpAmBh+kjfa7tGWyg4mg1tJ27urJegKpM5Qhs7pEwLgV8BUNx4tEXNkV+dCNxsky68SwDz1LWcItBC4geGnn7n8jokAMu37dJ5usSSfOavZS6a9w+TxpQ1YcPtLnMg+wTCUzX4nNyBrM/RPGiM5UrZigJ15KXtJ5MAoijDtemBM2wLoZTYJqsogHCRw/jfdCKux58ogMIMzfcNLY2fl0s2fI1MqLHguopa3EoPn2cqiZ9YTjqebqrDRLBJBe++l2vftv3xQPcOnh/c6PbaU3OhYX6/EJWxslkIwM0buZ0ZLrUxTNEWrgyj6RqfCfUgx/3dWnUOMb2B9IEebl8Q6qS/hEUpbHmSGhoYuKpdUwZPSmPsItot5+xul4bbx94QApmK9btjjZwaKeoxj3plRH3m+M5WUsqzmFsl7oE/83Po9lh+RGdl4h69TndlzGY0DgtWs6VCqgiLDbnilvIDqoSe3Tb9K7vMnakoeLsJ74Q+sEu74AnhZMKeEJuzl4vzTLbizwY8/qmWyLfdiz9VwfmMh7nhvfop8gS3tGfPabL7HmA021t1pPqzwG0OeTmL4I7b6O43qhUfmbT8fmsutT2lo475GKlxK+gKgQR2ukQJirA/9uHWyD5SV1GSN28Ur3tWi7Bb6OwzSW4/TXQWO/1NXel1o0VauyauTlxHeKiGzjaVvph9FEflidrTqZt2rtkGW0fel0VwS6QIfPqi89WbFf44g45vKna4NiQP+Iy0wO5WTnZ8uWgIlr58HM8VZiEmQ75NolKHG3Xb9CxPZncRNrI1LL5Rw5JlE6xKwnVTxThv3KnENEMKaDUcqCDsf+LcZKRQcjp1jPcrDuaDBTgesY7O4OB5z933atjtU4h4e6sxCfHDD25Gdr85wxqIQejl4WwLiZZCgft8c0+ad7U962jLroZXdYZfMqAcbvUygZ9TS+GWJDRfvDkCpSa/vFAHoZTVa57RERcK0OtG/fexLiTvCnCDpIRDs77mnTNaKlAqPfHyG4OB8W6/U2GB7/WNJ5+8LvvSTTz5sZcrR6YU+bH/9xywv717XmDDtJsQKz1gotOQ1pMgYAMjIiVTDog4WBI986ciIP8GrPFEzxgVuPulg6WK5MWqIm0y3rcAQJxEr1IetllKIBv607+/EnlpPQrbseg/vPJO6u0F4LqcPlE4J842UgWT02hwjO7QF5C+d57aSFt4C+lG1AXkvjwzm9/LIMYYHHDzAz8BvRJiGktlkJg94Ub8+5vc1oa/+Q8hWU/O6CNn7DOyRbRuQQC75MaDj4I1IAmAG2q7xULYsPTPZKSvfMDAMwo09BkPp9qcA1gmR2SIW2BfhamGyhewAYdLyNaFPZ9gTAyzt12sKGK6W8aFtwZQwc6YKTC5Dl8POJLT+rFnykGfztpDTDzMqx6K30QwO3RvweBPun7XPWJpILDbDM70mx9oGDugYNOB2C6NapgOqRVYi5hDXMLgNMaUweLSMaGVkdm+XbYSB1s3pF/RJAaDbld79HFswxRDASIrf63qC6QHa7qfDROp5ZlPTzpf3qdUg/cqwo7Un+jt5c4iiBZHS5a2FsBXOTkH3eJmF+WqIVgQOhY3VxgRKZm0m7ktpYkphy2zo5XbOwqM/0n0MZ77hak/bbnHE9a06qWhawti0vIVNXdjFwTl0qllpfQNT5jhW3wgazxe10SDl728HSNtWf6nDCYyAZ+UzZOHli4VQu1/WeIdAxr82RQ3e5s4QqVkj9B2fo2ct9c23mV+4jN8CuBptma9eWqLkIhZSlDVVzzH6aDnBC9t9PNfN/LB59tcF2kgeoM5TEGWq8GW8Fw07cY7gLoD+8djNfCRoFeSP+o8c2jsrVnuzZUO8ifdm+6N9Aibdcqr8T+s15uLWeFgmSSWAQgoKNUFk10iTf1qcnNsaWBaRSHlLC0+sfUOt/pOUehkpad491pcxlqmjgeDjcQ5/wceSwciAvz7hSNESwCyvMSfnyKKQ/sHjKIoPOjaWLQN0qopUO+pNtpZKYHt/X2Rcd49PNNc3IzN5G07h/Hi7W9ZLPFDka6ILAvsrKj1G0dN/2KhPdXEzIUvl6CXpCWSlYmSTK7d262Vs9CKkz4gyqToyasmB8LgLsYivG5npCkoxJHst4Ls9F5RMTKcw9L8c3IrppVIXtmLlK6fe9TrYYH6PNgKAUL2FLp7f0K+QIPvJYRwEwvTg5F3UtyFMwTKh6YiN6QNc2OLx43qD/sjREvmr8WHN+dBCL5wAZgQs2C1sHTjrFCsygP95Kb9SC2A56Nb95nJgCHMb+avHqdDZA0i61syiboTkOPkvyePshmYnh1M4WPkHV9tYHYfe/3fET0d/bx2VJsx0p66uhghlx3SMJOXALDjTQS1g91FAQBHQNYFWGXT2Gnmr/kP2zNifggqqOH2a5n+fr22n+9UYXgSZwiWE0VFwv8LJUHgOsazlxKLOCjpsmW88P92sjLqvft4enRieB05vJ3tWw47NPYov290BK30Ca8fJKGI476GTFDR4PsVjIWWriVf+4upsf1I40M89qs5gcz7sby06DBwn+OF1WD1z8XgrMEYpR9wph8Agcs3ZLRCjyJKMb02EdL+PuM4D8Q7uXtuUNR76ONynju0/u71m1hhlwyTLCL4kX/nsilYLL5P+aCE0HrRZuf1tfGHoO7jwxmGkwaAjNrvOZxyltlHSxpWX5YhxUfnT6FNN1qllrg+DG+SJOLVMMhnEyBwU5ax01NlOzZF2uyAFRc+h6vUHea3SNIcTTrGRhLFv7T1ecuoQ06pgN0EC2hp2XuekBC2wy/alkwcng4QU/UIdWfsFU/ADcwYk6ODG0zJehYHxUtI+whQLS357JrsXjPNw+ymuw5IpcjAtff06p+r6D5B4vSDa+5OTawd7Df3Bj4uc2CvP+PnSycodZiy30uyN6TBSHJbijFuhvLl4xGw9NvUoas4XKwBayb5BsBQGX4YkOls9lOpyguCoslUe4yb0KxiobvhCd6zVIYR3BrFxb02BCTOA3jL5JTUAzQg20P1Z7CM+YSK+zGqESCO7MnOMKGaey8zw1jfkI2ANv3HJYgcMSzq6rHaowm2epNq4rOhkqmAkLFe1cVssFnJ3HlS/TIa5Uu6GgbbNNA7DyrbyQpV7gz5jJaYMtvfHlyRHVAlRgIjc2Xh2AQ7a+WUpNem073gmfMQ4N6/m5k1sw0yUnF5YrJLYzJGMsll55LF7aNDdJQU4xYHDEQVk/Nl2aQ+dt/yVJ2zyuF1OAR0DXAe7ySHe0glMxAkVLP76tpEGEctd2mQS+0emtklO2e9t0jqmMHmPlGOWkwz2skgyuL35hEvcv8idZ4ONgdxbBFHv4vNR9tot0A+ck4fS1TSGbmkWD1RS/xSniSgcuBo0kzYzHT6WDUB8GaCNxkvDXhtxjof7LRdhDUH1ySesaRMVCuximXr14GRAQ7yPCFPaB7Qo6lg3m/mwcbS/6hQZe+lrQ453hJstUYMffAm+BFfQHGZP1nH13+XfIOFqXK5cjZrSh6tmWsYr/f6gABxRC0jB5hhYnuWkFoEtuZUAqsMad+gT2/hSpB9btW7mCHO9/N6Yyv5l7OO4632s1qogBuYLg0BnuPdtGJ5w/ejALTrHZhF1nVrcmmpE26ER7Ri1Q9hhdvcE1Ng7Ll8uXtkuJbGZHqLGc6rHkracuI5iKMgz9k7GC7vDON8+u7KQ4S8sH1jWdk4KG33eeCvof5E9Fm8lYsookY1q2hiXkhwnx6kSOeFBmExi/5dgPauFychaczVLYdkFjtrgmWHItF6W4yzfHI+VMYJ4x7rOIpAn4++mu2t2nJWVNmOwg2ZRIPDGdT+xuxShWj3Fkmn32wRkMlCmXQmdX0eSiz/Ryc3TgcH5O2lLtIlLQ5dztUbCCmEpSvI0/tQfyc+/Ac/C2ClI3cm63xK9RDs9MbMdB8xK3BqUKOMcnZ1YYCJ3HLXt35D9cVaub0iBGO1elUjg0nP+jywZOshwJYI31VLE5vYI/p4Iy9nSTPFvT4dKL5c47K54eSAP3q1ZhVQtbOoDEc2mBBRwFQtmPvOK3lVfB5AvSsXoHqwA5N214cWtQ/meJ5DHfmrwj9uhlSMgcMLEISec5YGRNLWNDxZLCNOVlwafIyYi08pP7ZB4iLFGq6yCd809g6djKblgSNQf8UXqVc5GkLMiyxd2K594lo+8OKz+RrpAU9l1hdbO9SnZCL5hpaD4RxfrUMPGpKmmdcXO9gyfaYOS52K1FEBptiBR0mm/FKsRX3IvMx5hlOomd1dEiy1UI5legycp4691WflRn5OpBlbbj+b+6usxVFq7jmWFZh31/jj/jS/4o9Pe2SKLVIBmpo7EYafqiaCm2Vc7rF+DqO0OiMpTbn4x1ACGCfGESgwzg4P5bpZb7dLkpBH4TTZSZLfQv2+Mmg8Eqcewn4fnIB08vukb1s08+iux1E7krm/WCsoG2zQv8lv8VOfDJnaxxDImUx6TD7bg8KYGd+yqqY/jK5uhxGUGa79MBelxrt1m6Ck5pjBGjCTo1w/RtDzSBN/fvI6NHSs1M7HxRp14uvWeYjZt0wjibnRNuhcajImBI3JozM7zerwGQmNhnRBS28Vwa0skGTF51AgzQ/5/h8nxGmaG0jDvePvqjGDH4McBhNPrXEKhTAhk6F9zX4JT3xbVyjWhHFgy2XKZhkbLW6yfzJbW2Lc/8PSaxzi8UxxBxyShUkyjosb1fTk9NATBDsexAYAHPfyJEtjwHmUdGN5PNwerOkorZlowSgNKbO+Aa1FfbgMxVcBeaVBxoX8MPkTlxxF8eWiSjEC4nM1r3kv9E17iTh+U4A8P2Awoicy6L+oRj82MnS6eJ+5ZxKVd61gssS8QwhQ/tv0AQjjFSZIjMUSFBYWCM5k0fAhBrXV7tOXzRA/PD02LfnHSKhWO4jbvoydB5WIZPwT/5nbgajRrzuAji/17FFyvVDZzUVdRV+2dq5XkJReAL1MSVF5UuvAEFvi/7/xMGZzlsbsFJrMez3UsCmkL4TwQWGZyOe75GHeGj2v1qgqMJUqb9Vg5f6UV+OBqCgaSCuvJ3Gxf0y8L0y73vVwmbbu6zmNgvssB74sx83jbZfcwqyx/9JIRglKm4K/GmuwpW9sUpicWAHqsA1uLkfEhQv1BPsWsH6JBXVJ8zMOng6+EzDCd8m32i16q4YRdHQXfSZEoSgX0x4qZ/vDuV9erkwl6noM8Wa4ba8qcFzvJcN9AJ3O6D2L32fw5jDwcOi3lvIJojqt7kdwHoCmchPKnyKFwsml/uaLcEiG4s+KHZ2LAVgwgqK+8IYdkhMh2H+lT9LH3du9Z9DG7Y1I/UqztPUfA38RomCYefkdF3MruM2+KbEC6Fs80X79H92nkadRvLp1GAJhgxUbK5VcG49xrlzEy4JrD6J3qst0vtIuxDqnm5uAG+3x7H48UmpVuLweQ+aRmAhxytpGhcTLm/7VhnHReN72NZm9wKzMuxQN0spGnpln5ypd6yUwzBRH10qsyHWYjeCC2qz5wt4xNsOKKlKqIS2uNxnDS4jYhos0YhTAUzkOF2wNjISLEzlEH3iR5Gru8wtmA/dIWTAhASwewCojNHaIw3/5BltWMPF6dzw4tF4cvFHSaC4fV/5Jkg+mgGMp9uPf43SnNV6iWI0drkMj31eQvA5ABkIU0f1wwKfroQVg++aFlLrq6gG2sfeFta3eFuyv9MFRLi/uOB24k3RL0SrlhMeWOL3QNPFFMXot+JJ6RD4Cw5Xf+wF+BsGLND9Vjq5y8wmeYkehaYgcv14iqzMDMmnvYj3ZWzbrkvzbVJJ1KmEtpmNQ4XahZKJ6GgMISpQAb1Pb+gTerw2wBaXo7HxL79XzRnqmr4Pd3KSfoTM5F+PrgKt1/tFE72Zt9KMqyRlkBuglqL6WSXAQBgzZnUxlEXnG7xQfc5dNhrsLpm3NwwIr5y8lKOtgagYt0zNAfW/InJSPlG2PaHI2ycPFayVO+pxMdy5tmmqV584zMNV0IqblDwm+cDm+B+4deGKgiQDdm6BQfJVtVAig2hsvpPr+9hHXeH0A82r/q05W4HiXKLisGNiB06mCxO4NrZSXpN4oM8pjvunHck7Hi0sCx+rq9boTMbH22Uuyb9oW2fCsxNX8tls75121Bz5hHahKuPg83IpknxvePmXPHquMD5rk83jhKCR4wchDxSg2Zeh4OA50MzCTJK33Nblr+KUYPvGK1tQFI1leEpxbxYrdbHGxDcnJnpXatHon+socY5VxK18rAWM/RgymLIv/RYnEB4OyxhsBuq5fh25OE7QEiBI3YbxAnvXqlUrRlDlf2804lVB8EYtVWrmBXp5K+pLZW8OtWkFCpnmaIJQJ3hp6ykeis78qFVepscBtMWR0R1jdYSB60YZriS8E4fzIcdH+Tu1oG9oiMScPJ+2aGds4qEbn3FZSPqfZmZJRo/I4wlKbi+XVNf8PrRShlEXipETW0VENNhEdBSk1j5oNBBQSRfZM+DCJX+RwT91oExizdq2DU+mT/XuIoeqciZTkiDKVYgq/HDuuwmZIwRmqRZwq0ft8ns3S83GwZuIorKT+cdh5vxHoNjZfwziHTlkd/cfEae3gNRZf3ds7MbL170IaD3osfY+JckPunj44vkvsV6mJXvDS+hI/YrWGLLxFhY1CHcWKd+/Qzwv161eTXirVqqH/UJ14mi1cQ/Fezjy3G2nh7FoyuRmqdHc5puOUkpAAi7Tv7Ma4Ir2Flr/oERIsuLWCSk8dK/RLTI4f2TETgci8T3Dg5B5dSG9dEvZk6xa+I8ocHNEG8v0uS0xzJ21F2TRRY/MCgtO2hdxp95Xnig05RyWqfiBkU4S+4br5+YIly01C9eoV4x++rKSy+/k2gpb4dauLUI8MCno4kIPFW7ULATS6Vs0eltZFoIVIpl5G8M0mpnzA3nqWNU8YHiyT8UI3LD+W4o5rZ1ViHz5B5pbFgo4T0Xw22MtlpoeAtvKHNqqIZ1uU6STERDCzP9xFaRxuYqVnXubFhSbSz4lkazKdzGnlHGYHm5bIyw5PAeZZHjNVhzWC5fNIOqqqUlN0q1MWrUYZhv2A+8wUhHDKg0uqGkhqqu2My7Qt5vAvyjEju1MEpYWRzUkD6rJqhQ4ZMs1ol1WCmirnaqRtQMPZNxISOOmZtv04DeKzKfriokDRUXjAo/kU4oIoEQcxBBcsBfvvlEy6mLUvo5hD0oM0HNVZFVVRtvTdrr+vcVbju4S/izSIOhFekftJTw3LhVWNWhiQU1gP9U4Wbjn8O3JGheEvJOjlxz82ul4JWvBYkXZLFWE84pQINGfI3/zdo+DD1Dc+wPWV2uGfKlgnELNXAVgSY8se9Ekn17O9Wh5YkD9iyp+YejR+oENcFCP34g+GTqwNFzwZ/NboqEfs+hDxR+CEZH0d9/XciYpo2syOn1sB4HpO3vWeKgg03dOLUvIl+cS8ow0BKu03kDaOOZPVcsJAALlJHZJPL2rmVtLFyDgMkyBfR9qqlanmmXk6Jars4i+zTPqvrTCOxiGdjY4DRDiJzhvpnLFdqBkNHxJ5VMcnSz4q0AIFHODQagB4UkdCG2yQUojlNRkgX+4pJtegfmcIxDSQ5aGDgdnGwpWD1IOLUMmE69jZ17N5HwzlcMWO9gw/uFxzAdIT/FMz3zSShKWJMlUiutOfbGVaXsTRW+66q5tvAG60xuG17OnTkfrC/PXvy+J0XXuPuy91FPKbohpW2vijbeproB/SrBYJ+684Cc3IrMqoz/ed3DWYOwszbiDzvT7IgRANlzPXVGyrGRQogiL2KQ7Eqpwncs5DOiECRwZ0WO2y2hmwsLKr6Gv/A+3o3tRJ7M6Y4KJ/0DQwI+HlwPsrOXt58Of4IP8q4c8IMmI5o2ostbvHuA0Jsd+DK/O/hNvtE4C4CEpQkGrAgzg5nQ8dW9DM6moP+D0Hez43/Nti2MpihYb2Vrk8deBbRNj4fyxOqRxg3Y2dgIDVzUaDK7zRXxvSxgnC2Vs9q3XVss3zNHYzGudpQRGYPSqmID0lh35cCN/7P/5j0Hbs2q/VsZVxzdZ1DKL26z/F9FpORpl4ylWHD6ggwH1q2RW4UgTN7n4LlbdG7PaFR56WIEjctUxfSnKOrxhqsIrsiavyOZeB5EU5nMjVzAaenSM87Wqks7P9U+AThuW6Nlcdpg8+Bm8Q45GoWiu+VYGtQrupEOXiWpbHDQlYT03W1KyjsHQiCWzRHOCjFiCnmgvRRn3tjO52yvcuHMghhsJN1XBw1ZFQgx1Pbpd6GRXIeQZsJEdo/MgYJACl7igES8TqraCvjER2NDpvR9h0XJ/pQunfLTUAGObh3YhsZAgHj3AtIellir0Hcfmzl6lJcPw1uaidmaDoVJ8TxxExQfH2nS4k1/y3ARuWxnPQklgqa8Y7XQdA+Upf4cgf+L0OlqZW4SARVP6y2STvkIyu9U/IBiIIfyzTaKR5N08rryE8eEUbdHXttzne+UfWhwjqvHO45nvhbnLjQdD0z8YMCx/qzDysI7v3AaFvjjsGzxwOdu0t7ElxIrdnFx3muoEVSSEbLgmb99mg+Ou1MRp8yLiHTQEnRzEh9dVUi+wehzRw5IMKVZ6FB/z0rjvCL9gorln1YdHVlbT1oSQKE5nbspNnslsdKm4uZJ5pd4O9iM7mtWgrzsaf821VAC4P6pebIjeclXBkxN6mn+L4zigEO3DCu7+ciQ7kAHVFke3o2HgIBUEzKNtG8G/ut628PHsJ+N5kze9P9oNVJsxfihTqGE75aZ2CPwa8CmZ770ky2m01WncWue5R7eL/NlKE/1chVk2NsrcC0EtH4WEBLSE/fWKTCmuxcQjFKZ9im8YgBZ4RHFv0cS14BdF9dtylinJRI2+6HXKG1a94dmdb4AxIOfO8enaUGKPrwJ5mJccilwOO5L1qS6vChY4BPMccRz4ytwdBpXhWnj3AWk4EEGPmT/QX9QzjbCN/gN8IJmMkfyloNPfaPxH5Ld6IOINUe5zQtjPqexuSCkipbf9dIIEqHKMZnXbihTHsZuZauAXKHHkiqX5lcuo68G5ei6SxibSfgKkstxmXB93wh8n0RZX2EmmJO+SVSPEbF030kgzx7tAlm9YdEejIhUKeUU9UtZFxAFDkZpgpivxh0jVV+I3Eg5N6lH+KA0SDvIPxGU9W8vy6t2il4Kb475h1ffAk9SfSKw7iKZYHRm5l3zwk0xpFg5rDyp5pn1O0KHOpOVXrdyui2GSE3Ko+VdTzQ2yutyhsWBPGcri233KZZLLGb8fWpaibpsj5v7p4yxM2Q7wR5FddLI3fwuICeryJVtURTN4ed8aG1y2FVJSlDUdXhYV0hvEGBjKxETFQDGe3hZeTS9BVMX77VSb2shlcYkmmdcTSGN+tmWXCHQ7Wnsw7gFtCDNd2rgIE+061BDxEAu2kiN0lJBQmxWlISNq2Gd1xPkzWzb6w30fbXMIJxJPj05FBv+GKrAyFSMJaKm0Foh6DVOPNTglccaE7OD1CtqBDU5F932b7JHFA6abZROVmSwgo0iJ9a98B4AYTt7yrY1olEbl5WBuS+z8qFU0ZudtdRUG7EId6gLRnfbm3PeyQx5hO2OSujhpCFuva5oSDk2JcVuCCOh7pNOvUqvzfLg3ieeuEfKvErCHFWEr/+TuHQaE9ek7W2GEhbR7wZk0nC/U3ijqJcHb8uXHpY3j0UZ9zO/oTKvVxsXBtUdtcQ/pSiUWY2rR5BenPQbIjonb4XlWMS5/AtYs++IVbtN7hPvYGdedxaT+c79S69HeJXl/zWZs/IvqJXrsQjV+eaXVU61kUPVx2aSfu7xCbgcILchnVA6jxu0c+fJkiGiCh4JX+9kBLPYIHlek8vOzBe7BIFHpZj3Mhryh2VA7auCrFbnE19yRxGHrp9FH8/GqdOgCVAB+ka638RsruylQ/3VeuDtb4b/fiD5YGdnsCyx63+6EBp3iHPXy7AaOi9p0SLPIG7SAjaEc1nt5moMvA4m54OdDRR/tEgGTmaOGLsULwqSLEyAFatf+Mo5LKSmUcThs2TvXdZlzgZTcnn1JTj7UBpQWOUvdmIkZFmSZ9lGimbbTvi+mgNJwenoIYTzV0a0A0y6gpbKu2k4LEbVIFz4GIWVcU9Oohc1Ixv3qxW6xhcmzfS6AjLfUzyWBk+YHi5l5kN1F150KXA1Ry/GJuGvDecjfz9OwR0XGHUaD/y/na1Qg62kEvYotnjGK05t54pgcuz4Xjk2AYN0DBEp43c9Ih0vsYkb1ZRk/pwMMSX1NZDW9uW7l/4htgA00NMfjI+8ymxWgCqr0Hf/tBZSHUKIpJtGkqgReOS8rI5zZRUXeF7kTg0RyuMRx4vnlOh3YqXhrXJIyRgGpz0dND82cZcFwBbXabG3AoZhXRSOxgWDi3i8QAY13zHom6mdYNRpXn22p70tagDKfk08zQ2C/oNeCxNUvnxBnyoLgNJntYYYZXPT1HJAjpxZH4BjmtUMkxnPt0UuyP6cKjgJs+Ou7vCnXstJwP+zqjv4LB06k9R7Nv51+vfV49LEPQlzaA0+z5cq2b4BqjHZu6oVMCtSSbUszZUXJlOHLCeWajaEKe0gzafXCUlkx3j+QaSdovqlmcy1RiC7mf6XpdDzyUMgIejL/vzhWV5RPmBh6h7ElhXf89gFzv8+F9QBf9M+egZgYoVfvllXga4r+P8fdC6sHtd8A1BGhxoYcbVSK1Dqh2LND/WbzunWpfzzmPBlmKE5zdcg17gWMhXtz+NLfR0gNFSCeDwb+IK6byOW6IpiVVWuzZpA/JzR92UgRIG27nY7fSREa7RlZLghrcvp0L3W7CBc0KJX/4bppYDSNXmjBgYVceNJoQ9TVHfH3OJVvCMZXV0iOPw0Xk+9/d35ftmMSm5pjOfh9tz2mklZRIW6yfodU64YT6hqR6cc6HPhcemABtlY/Oo+D3/J6fPoUNdMwOWAfFq7eI75I6/AJTgWJxmdj8MrupUQ99ECz5ornW9xtOb8RMXfrxQ7Z2DwQN/gouijv1GQ6YrcDHqIg8HbDr+eFoNG6aH3h2ZRauclB+05mKxPje6avCL3Li8r7sFHHB0d+ZN3xwpz62m9S1pDMdsxJsYUkHgTfMpGJ/mw82OD28caUpAN3wv1vUSC3bP+0d2riIUOLxy+G5hs5qzwwyxBdL6Hqc/sMAJze8Lj9795/pBUR11mjatOfV3uV9AjUETCbCnlWqkgpt/ikG2divf8iUD4MCp8dRLWe7FHn0aLW1X0vzdC1gV/DMUgjNeCOIjq9GTMnWHLAYEgahAcyi0asgJaFkj1R2bNHmtxFprMmlPa8AoKCBIaF2eleDKaH/MarBTDT2BV2hnul+JxY3Z0EMcBd9x84HaMOeplxHmaOcv096unNGWmO+B4jyJxkAt2D9J7fbBaGHo/lslxpqrPv2ClXK3ObXEZye6kg334pqFxJWgfvpOobr8BFVlQTBgWfE19+cna0K3E4dzAh8TN3iywYP9G6cLmW//+iGWCTd1QR+SWmULa2AFXYFwiMR/xqjWwLXnr6wiU6KrIcocug/izG9pB7CyCkYfn/TIbKXwleSu0xsNORzkqUa23DTu/KcgCmv3R8D4eQGjD2jrV4FQk2BzteCdUI3TXoBJoEjPY3npYtQ3eBpu6qpDQdG+F6VYBbrbjBsAG5gmC5BhrZ5BBwcWT2k8qmVbrniBaw2u45ZjqbMsBYi07oDazTjHmHwK0a2VfmLLAjHIeaCADpNYebm6nF9rwuqS2yVcrJVZFoFWVvJw1iGP6VGnmPfrS+cC9SjWuEJq7fHrywaKn5xkuGa76HbpKsu5J64msofAIZRQLRBEaBbyphIVnFXtZe8eHVuXGJ+/0bFpEiHtgWUBNqdfiln/nW7n+Tlew+Zecm3H8q8Y2ZpvuJBN0JycTtsl/TWNnFM7Qe+juU+V4/dMLrs3UqO5dc9mSqFP7+HX4yEu0bFVViEa3UofAm4TGGdQLIktJMrm18l7oZVXp/2NvFeZKB8zqJG6YXKhkqDJkjYNBn4AVdOYj1dtj/ucrgQ73MfU9iqqABo26kCfD4SSvfwhj45OpzvKEpt2LDltQNVwFVfyvP/MFn6/vSsoSYup6HYTXidw4TbVNgh9rG34/ZgtNa7GUACgJcQ1azMCIyLSAf5HLcE4V8tl0uNpUKzONl1s8wVPYJGMHsYy9MiyNcoGT7hA9y6jxfV8izfnkxpoaX3cBBhes0Roy3j8EjG7w+XfcOaKD9RKOxzb1EtAMZHx0nLFVwIAJ2rsrjcB6+F/6IQYktY7Eyfdwh7LRSfMQyAfmN/uXDt8BFwOEbOIZnHr11WFMoFIcBOC4iCBXPWhhU/6qKXJCJZIhSh8RomDHcXsJhYk4XZ91i5i+0Jzz1nmEnt1p7U9YokzZlnYrVnjDam/XrGX+icXB3fGEwx+6P3ox8Lqsa8OxTBuLx2UEuRB3PEcwGRATcJPEP7H3W3G2b7gaOjtbxidOdFuKmGV5/R/an3wx1Nc9SOHzdrifndr2unzMYd9Wp4wO024eNrvD294NU2U/d01UhQTMF0KnPmYrEO2kvsSx0hzNEsXnXDStOLj79v+mPzVfKnoJYe1T3X+Mv5LiZXpEXG+wgF0QFGmYL85S8LUnGeEFaOVvONHGiJmft/0w/di4t67n/VPXa2avPqosLUZ6OJwsCUKUiatzPAB8YuaoRyjCLPRxRsXnVklcHar5qLk+dGFVYpkl6a6RmyT6NEHFCNDh/h8YnVaV9DDUDtBQUlZO7AfTtAMwv7afYKgVWNmNFp1Z5BI91F5xBHrN3eybjPiODjBbkR3yTJa68Mn72XOIV5O1DR44W2j+uHEnh7nk8ihiQVlRf9F0g7RJQ6zrTV72vc8UIQvATyahwUJES6iWuruTV6ZP2oyl/MiZLZMVkuHxGVPXZk7c2lzr1lLU0wapkjUU1a6iJlrWeBK6wgN7PsMclSkMPOxBKHaLQ/tj/NkxEKpAKH2nwtZ4+C2RM1WW2c844dgXCJ8IgCPYfb5DO1Lz0wfijLo+t0oab7lSdImk0aGcoYqZvSpv8sFM3faD91VT38fSg7ZBfeS+wM8m3vjjJiVNh47GAW4UMrjh3IkBqW1PmhzxcjBB9gT4MvPUvuBJlmR1qEwdqCeeeYJinPaga7a7OBEMh1s+hw0/NcoPHvGgpJPm4OBjzM5Ox3PoxLD9SUB/RnGU6QOjUDt2WGokPw586OVp3lDXEYub2etvfsox6aCNIZOoLwVctuj6gdYHQGyaOro5Z3Q3sx37EsqoPrjjxCqxv8gawpmq4HB5798riSv45kDeJKLcbJuwjfr2gjyeeghcN+Qw/LsrIcAuAyDGu9BVJk0y4qPZGhm3mrxWu+URr/x9ey9R2h8nxj0altr9peFum/zB+dljrOlAEkmxccwoNWrjN2b8h7otjNnVvdW4xXWL8OA/PLe6W24fE/lrH1ji21OA93DdktcmoSLyL6s6rkUTCHX9dg2fsEiHEcpMuil1A3Mo9TnD6Ldkz9Z7NIVXJQ1t2AhGwM0LkSPco6XM2FxyiT7uvVEwlzxuucyxe3tIJFD6R90rtWL1bqa5gf83bWxqa7kMLBhmzkD6qG2fFjL6OqQ8AksT/6sltDDigQ9Yq+6xAyPjbXbPmRkqvozWIJEXEezCjQu+3XrFGC+r7DHIM6R3bWXvzdfH3epYPR+m9G2w8fROjSfJ8sHbBVPALe5MC8/1RMJXFLtX50p2djfmkP76/l1Eys0Er3d6UAzR7C5hOU2Nn7jMfke+LxSvBmqcSh7gqq/wRgFiD2mCpz4OYVh9nj1Z07wJ4y9Qt1uUlBcTorulvc4bdeZO28aS8TAnGmlptD+y1rSz51+w4pYJq1S7JE9brv2OQsgMu3mxfCbdSBn0rR+WVBTv+Q60w5kXHo/y2AenHFg3LB/sIO60p7ndx1yf9xG1Ws3dxaIuD1BW0ScCxuVrLyGYKk/jqY75shiKTVQTYhAKvKIHIOzX2xM/kvomuhaKTrmfLhC+zA3WIvBdpd76rXoaxCsgdRSZpudBPZOQ0E2Dcjip29LaueXF+yrGOJpA8hCh2bu0PbH0i+Mx4wIEbZchjE7o4LqSo/+cZ1rO1dLLFhqZKVjzZqQUESej8hwmJelttUYbVtsxSfzR4HY3s0XoyDq7naTuWaKGsUgxXMOx4qVc3o8P8XdTgHAIqe9q2cp8Pw37IFfnPnn24YEdZCJiwbnSp1AFK74ygWoBvW2wZ6ALDQDBn8bfsR4fMhAc1ngRMRyRKtKWsKZysmVqHgm+6LU7gNDW66Wx76wMP1ocy922Xr4hQp7tfAqlQhbR01R3jXPtlLDPP21sBvD6/4YrdWxuD+7VTjTTTED2lHTq/9ys/Ox7pp4IQ8ftbpIsvAq/UZqfCo/pvPYYNOsHI5vHOuzjUrnUvXyjjE0dT0cSLFT+UdL73soBl9/aGdiFcN97iPDfzIqNhyGbteEDnQDHf+US3W7ne9g+5oD/noINhYNALAEdkA/9ESfFCDZyyneQGhACna3+M203FYKmSaymoURbgyTJ0FF/LGkgIYxHrjqYpD4pftmtIoN64/gJbwGhCuXJZ6AQg2TD1Dl0qeocx6rmy2BwnMuZcDSVetsLaxSlQKKDpVr2TIWhWHSIUTSJp5G3Ms6twnZDH9jj4xJf4hieBBTkaY1W/MMrtemWkWfvLbMzKBLu9GXwWbwVCqof9Gi5ZuHoNZaiuvJhVw29Z7G7IGLT2elAPFJIasDhxN8vJvP15BDXXXSZoeYny8GLTS9kC4f4SxqwSBDQ/lz+zx9HmHvhU88RydS+Ri6tL9NHulH7ednxZVDUW084+/ITZmkJmznkwHKM21yD2novkdL0p8dKEz1uDSEwlgp0tlq/jUKDJTqbkFFl0LJFLZATj7sIio1uSv6HUlcgZF+ad83i2/vWDDvtUGKYde+WGAN469gxO6PcxhIfmadKc+FafJI3ftP7nZlwA4B8QNgGVFnja6Z8fzgmqbGoCZ8awJNI40b3n3Z0rnrw/GrN9DkyLQ79RGO6acbHsC3lshtBTCBC6w8FOA/dHyBc/F0pqv9DlKMnJ4rc/UY3nsfqKfgKH3wXaZeogdEkVNApeYCERtrQm7xG97+cdoY39oWDPB9py2YL3/S6pBacDt46fKTH8jZl7OKQX/sWz0z6LutsTnQYkGutfpG2wfXc4fWqKdn2dNINwSVUmBmC3UPX9XJr0/nO+0attOjCySlPF881tBZaKJTeIABRjyv9qSWRbQOMt1jpNLYzoCSJfeYVZXYvoid3cpB4mRZV3WXoh3C9HrDOGpA+9jOhWmRyspzo1f0xH8WjZw9Fy2hNguJr0tn+dXXRu6ea5G4ucAoa0Us1A+6CDaLc3kUUCE3ZROLVQw7XJgTwiTAHo0MqhcdNGwGMB+yXd1T5c0kskdrCyXAT8CUelDQiGS8R2xG+baZMoLW4trqbcBakPLYuJYGhN8YrW5NhmObiNPfwr5lw/a2f2g14Tzv0IYoQRUrkTdktj7iomr/MC9vmGP0bPFVLhs4NBUmFhj0pa6AIEmYYGgvgbaODI9pFSTfK/IZBqOfOOSpnwmCHlxXhtt8ALMKY4Jng+xQcFLIJrkExk2/ZPs/sH5fEAyKmDso0BmEcU3mkdrVJyv3jSwML2jpQmB6v0XKh2UMg4jwXeKsEwpnju/WJbjQShJnYAPLYrRud5F9b3sNi4T5jjz/AnBYKIayIW9K77wNUkLPNJmSSHKuk567+75SiZyADXJWwVUuUP6wVS4s4YNVNa2/rdIUR9J0SzzGFsozDGk0anPhyrJtpAQpRB0OFaeFRHyX13CBaoQ4fw6OzLlRITG0YnZBy2VuMbzahtpNhzFoAYoldxG5cuSmnmT1oLB+Bw5nUboZ62gHh+Y393pbLuS0OhRE9u3963ajbTUu7HUdvzxjvhrpz1EPWDVtg+A6uYF80cvWIWuqTtgiJUlxmshB6JUcBuJNhv/B29TdA6DP8+HUdl/bjov0uY3IY2399gMRjYjPrgAd+JHKvESgAiV+XVtavxeCKGRsN8kP9pTj98q+FWDc8h3Mi5JqGRJmThwhL5uLNJDtWs/EFa4B5nwIxoGFxMNOf+CjSN7EGa6Sh7NPmqlNN0Mi4LAFx5MyC3xI+IfTtDtY11v7BZj6wyfGVOJYe/wkO7qXBeBZy3KJ4Y29Km8tI0DZZud/qcijVJOEvMhY44H4hnSbSneVYihkpFJgIBXoLF4PoglSstjn8hIi87DSvGH5/UhGqtQlQgqIqOLU4stkRTPLwZyMIjNoN1CydTIUgErc2UF+Zvtf2iUO/XrOjNuLbOnIELnPH4NFWVgwQrQAO6fYIvYKFQIAdDlf8qVDCvHgvifT1Fp+EuPd/p7L9YCQW27yebqzgZHxa9ES5pPMSBm3ZLovWkvXfiFu8o7Kwasg59Tgii8fbkejowWOV1gFUM1rv4R/fEX/k70zIPFutaNe07xUm4UfyiK+TxU+/AO1UKOgvEhDaE9evpU1qVkTwaDdSx3DUAlAonM/YxuZhrltGQK8VdsBMN5Md97IPJUM6jg8yUKvSnRJdvwFfkED5I1bLH7M4PcN9JXtEjGMxc5H63zfpzYbIELRxz/eCF3rCNnQXadMz6k29aQJ2GZYnyczOf7SPBkUlL3Oq/oGCKYpYSP0vDEdmAUzjrEBkeP7uWu3UQuZ6UNan7Ehwfzm9kfUIHJimUUFHbZv8f25cvo4I5AXx48WdPfrwuJ5q2mno7HGqp7IqW1Ly+UlxdbIjJZLTT+5WxQ4c3u5sZbvPzTcwANQeKLno8dhHyrq78PmDKGZjTIAaZM7QtDxyuot42koTZAqSjHkmEH3P6mcsN2OSwx3idHJJivMH/Ya5cu4BxXMEq2rChmYxJgPKAflXgVSEv2r4/D+rbHxXYEH1k9WG6OSfzfY16LmeHocRZ0D2jlkYL6I3HMXCjAIozfMCFIrOL52+R3InGIKbgDH/DJL2Whn0gcQHxPR6ymIeG6cyJiKyZ9EvWUQU5PR+areo+lxDnPYKRHiwXd+w4n8nZUvqkT3777/7Jzi8Vwb9RLbuvCU+OvOZAh7aT8881qH5SQALuAVehS8FcmGvhVmXwTcZe0pgZMb09Ro6XdDZnnO5ZCw/RTsrwLsK0/V9Ag22tu59cAX/JRRYQM0gOAjmGsOFaDUL7RB3aIE33E9XhC0aa6EI9mFPBd4zGz0JqR117YG0OmCNCGTj9xbIDHVmxbKFKegRm0HOtXjPmz0A8D0h/hIrJe34YISfvsFjC+snurbb1dKuVST161CX9wsiSy9zSdG3VYD1UwHHQ58Mnoxb3dW7GMkwzVYLFZxXLtNd09AaLPVNifaqUFAWnyCbqTt2KRQywDGyvxidupY84qRpKEAurwtN5u3saZrs0CV5lb2nh+7g8qGT7daK+JGV44Xyt3Pl06/yFhCIo4SO/cj49YlZh5Fr/WQ37bwykAAvigxYXBIXS8pJVhvKB5ZbSgPxMACxc0fCSTS2JbySvNo/v8KdnBhx/Ig/oqdLDWXjCAcZUZjimOd13L485WUCIfm9G+liSkXiStRCRN7qFAz7RsDPJXY/5B4psqNVpjfjToe9Yg4sRXpXn9jyXfyWmWd68PsjRM9DR0GOwtRpWlzlj/4kXwZ5ehYL3ldvMYlOv/RmF68a1f0BdWIeHQ4d+4mCdMHJYxJK3F1I0QUDXQpONan2PF+y5DB0zFkRdkEBMZAvBoO0pdpd6xGXicMyWJjKHkvSOLFGjufkS6SlcLy3Bp3lXHw0aN7f3gVSr0/hZlALqoaMOfVZN1iVZgOiUHbM54aGVkP1vtOr/DNWFgZOzypLpoRrRMS0m1GMbxkoCvPy/cS5+t7ACsWvqdg63OvzBB66Fl7KvxW9HEOiANo4sACvx/rFU+oiwqr/mdcEhcE8yfUk9hWxGUjmHZPKXX5YZ4ynAUZ+1T6E2V748U3DKQGA1z2S8BZaWTtoo49eyEHCGIRCz2NizMncWVzuunBAPrqKIjunUhF9oDJnfQkpHl5vW+EeMoSQf7bR2CLz7YCbtEbQ1xOgNGrC9bwVNmBKUD3++VTcQOxqn7A+csJPjhJnqMNHMLb7tvjVmrGqqM99Gl9bc0zlxyOhP7I4Og76U3/a8ZdO6d1L2ulfl2KzlGtJQmZzK7jA1GVKrkEW2Shr3GoApkEhiTKSQWFVqnrUmriZf1joRy44fpCdXwLFMyHM6U/3fdppiUs3wiUhmG79/iSATQMm/5yMEaLtW5ZB9RWeLkBvXSMiq3wM2GlaC5NvrHlBsslymIZ6nZy0O19n9t2Ie7O5AsTAdELcgWutk+8cdGcRlWz8fObOb79HPORSF7ZqPTZl7Vxl++iELQ1PcPC4hRpF4z2aANmfEF7bVDHHAbqmKbO39+bltcoJubhhR3quo2yAA9otWA4bVX88rESe3hJ/1Qr2PlOfnLhfTLChvLECn/eE2r2/aAM1D0InLP/Tr148qPrLDTTHpwWd9K3E5KH56Xrq63cfdrVkYw7gu+PpFfox5rorMdveZBAsnU3ZbAFuUTO3fp/jglkSDhE6Ir08DSoj+5mgqLmYy3rf+ZXZ2PQr4Sf7jmfhHGvKq5/NhAWIXtTzAgEELN8UTojRQcVkhNvtd7JWQZZ1Hf2ZLgLVQhoDZAZqJhhNltKDphStXUUmd2oq3rP6D9XVXT3qTmo4ep9ZB3wLwP9oFzWL3ZMwPsWUnxgXonxECBd0YCnqsBLP2CuW6GE7w9MXB+WG/JnsUlf5BXYTfM5SsvBt8tOBwnkBmbdoPp+24zCZoBFU7BJylqVmHBfvCDn5DQcSRxrKHyEnBQ1G0TaECYW0ALnEoUWdTVhgvT4020Phy8Yiqp172bMP0VbPUImnSh9+/bsda93wury+tdHe+IXhFxt7jwMYBR0gKRJYVOU6SqA19jli4ajnMoRYcEP5/L0r1g028psDPXnGBvkEQlO3jS/zt+qW+gUejE9xna4Q469PvnkwZeMImnzvMuJs6w8ChDur8x6VzKHo31rh1m+DxJmggtpqB8WYTtditAsBhtuuNQTE+nva+3E4ODnYUlonAbtCfZq7p4k7Roo62WnPVVsN++dsPjSCIxtskALrEdaeY+5KLWaxm/Uou8HC6Ykf0lYgVlcJGMA3DGaBUrs7Vvm0vGGryqXqys5OPMCCchj+Fk9mMgVU0Miqzwl0KR3vJX1cVvEb42bdoAjYCOeYyfNr/QarZ/+RPTJVkBbzKR2cM+38TkVHhiKK17qHXMPK9ijSFYFa7WW3Tc7FNhFyjNfqH/qy82RWqFSt8RVAwHN45GGHgLmxuVlKa1Pg8O66pnWvOx4qP8qFVJfZkNnOmbO8mkOYaTNy9smKSmCDERX2dEzenZ1blty0E0w/dXfc+gTvyX3xJp41+ATvnLrXegG5vF10jhiQVacptYxXwEzeCE6+g6lYSzfE7q2Yo3BgWtQuxRKGIAyVUKw/MhSfS2bq6D1LBeQ8bAnYip/5q8i+VVQdPlv19KAbx7aVrCg0g1JOuimwjQWmsZEilEw2Y5L0bhK0IHnfZHNa/4YFiSreZWsBFIT09nYa0aUK5JulAQ6m7QW+cCeYz7JgnmqNZ+Uyi52AFHNh80CR42u/D//OikXks7BJ52O7Xz8qNq5tg8qDS16dtnFW75tvIbm9Gvu6hz8xui4JYlSh4anwmc9SXl0i+PZRrpL1xr/mMWaWIATYknLdtL4YWM/+DU7o7ZSGx+YNbuq92Onl8OWvEdVrTh6zgZvMuK8OSh4CDjV3kKmmRH7Xt9lqBnSESM0IOiMS2teYB06J8uvX4eB/6lvnymNvdr8WUBPRKllqxYtxpzGValjjnDjWn64u8DYE6nb6L1QNz7iRFDGn95jfZI1mohJqpY6hTh5ANjnWRc1HEO7X7zmGToVvPOq8ie8nOMsDyOwh4uVmC2m+of0l089vPep+FiJjDl0IrUqMNQ5DFz6/eUsFzrLCOOBAIq8JdObIwf81xaeRXneH8HpmZdjsxe8Nz0MRif6g1ux9BH0OPz9gGVMQYu/LUkoLVbsmpjfnzvGrsy9E/TGFugi3JIl/84wqKHhgR+pzrctzKQRPS972YhBSnpeoX3JW8bKWSABxlEbyFiinA9Nbc2KXNhrJOWmlqItHNWv6atQ2kR0eb3S2DCJUcg65pjFjMmXbfDuKujPKSaegKHAJMIVo68Ws5gTMWk/SldrUNvOvtTQkg8hZPmq6qlf9EscGmiw906oYLgCQapO40tVyqi2vCbr5vgBctlFUrnPT/ResWcNF419H/HGEUFdoYUHeP8l6nBIur5iLS/iyZiE3JZyCDeNlmRZlMU9IQISYl6RuTTIOn+Nma97vKrID43r7prJoPPgfifii1idup49jhjiOyfjNE7Je894mlhTDZiQ7cIBIVh9t0uaIBuJqx3llfugpddd6WfxbNz+tbtpV1zn6Xiwv7QrmCcdnK0Z34fZgMdAi9q2jV1v2FD5fwjHwXNUjaFNbxzXW/yaXvrHc9HJcMx32jJEWi2H7PQja8b83W+mF3amjcifFGkGihskDqGfbwEkjaWtp9BvT3F75E9sa6q+yt0E6EjJnIrblvKFCb7v4aH1Glaz0RHzrua1BF0rPV3w58fkrbUjZ0nB8BvZb9hmEGTTHxHtkxFG6DP5r/WnVA5JLcESPNLkjGomAoXQb9grmiSq1VKIEc8nTHzw9McUTHTp/hvps73KjMD4Tk9rKglfIs+5zOnl8etYukE98pVeX/7m+eNq0XSxurWUYT/H5WkLxFkeXs5R1mazs2jCOnoQ4AT6fmheX8BOokCUSahwGSKR7vpUlKZwog1Z18ZCwL2xFytb6RS+lWMrbBDdpDLwGRW8sOFGNY0wJfPBlhKGhDTSivF7AR9DXghg0J4zGxb4iwWuhvKjj+GLHbo/V5zolAqUPNJisaHkUTRPmhF1PsjM7oOaV2vciCYwjw8Zz+ZaiyvdFdI1jRkren4iK4WVguhjBb/F7mXPLZlKXAMX4QgHGxOUbyZ9MT3nzz/7JH1ffW4BiXYMY+omq7ZaNgw0/zF473g2hRtag4YXscosJj5eGiQsfYdfDeiRYcy0GjLaWkrV3Va7YxZEfdctHtfhFvtndz2PZpIB/Tb9K4XpWqKb0RU30pNhxQSu9SiW5IQSHA6d1g7IrcRT6eZ7hihWCNHzhN6IzXWLMT3KE51h0T7EL8ttEmpFRoI6zzq4XbZvHbPUFgQM/Dvr+h7kNwmnuN4+6cqp/JRZRnGRpsuR1v/t/ayhtx265etvjRmZn2vQSMlQ4pX4f2m8ISk2I4Irb6/s4hcqsZ6ClQjijLilDvlaLWBBbF4OCEW/gM/sb2ad/OqnQPdmHn/uDTmFTlCMq8gl1TEkFlwKAh9bzDdZpct/o07PTuZb1ANaJLJIXK7FnhP89IX2lEn4A/E3IFtlYGnqKSXpqe2q9cB9LYeTmSRtgBOlZcPC/9+3Vv4EgrwbLDMlH/qTDUqPPZCbU/KXewNMad3ZgcvRmFux4ca3xIj3/tYSWR4ijHanriqpd8KpgIHQn3FlEfkY8ctxyYeftLyGiYcIjmtp7i/0K6pjrMK/Be+DSGhrlTQZkhrQmBgPtUvlBslrCCtpLUg7TcpXu4dJYtjU4cNJm2guxTO0J0EoO+s4bdFhs01WSTM/+OXrulXycnUxHwH5SVNt9AwMh8Z9SO0GlMEB/hNwuWRAwtwWhbG8gHO/lxxyNiO0gPYMv/FBN3a8jGacxgATWT2TkQHGOzyr3YjYphjguDPJZ0K+1iBqOPJx5c8nSt1tucAXq2n9mpucX5TJtf3VM78NXFz6tMquHAVLQDilR4anw6Idjja5TSvt23VnMOreKEiQJwW9+YPUHQKkq4+e3LHUTo6F2jbGPzH8YwYK84A/JcwKR5gBhnCeo3k3LrsFHKnfOHEU5a/W90EYDBRwC54X306P20HKm3reoDS4HVTQrJKuKcWi2ZBBtP3Skk84mBWkg7NSyNg2oX0H7hsdj0iV74OuXr2h1ZQ2nncTWMsV/rn2C7fC6PApe0+VwWrGkTs6MTsH9uv5Ii1CKbIrObNYa6WZKLteJbmk4aOEbsO/uwy0qxIT7UXAKufazoL/o4kAh0NYENmVzYNDZXD6dERPfoRrQ+vcABjKuJlcStFL28OXCpcuM9xjIAdw+HdD9XWYC69i0+PAK7v/PFHre8GPIaz3GQzdyE/c3+1gWhkLsa+iIC4agmGzDW8Ntptk4b0rBhuuVGIlctK0mlv/BdVm28CWurNrqreGL7DlFdT2HQRISXlAD78O8M0hJni6EzR1OiEbsNr+jxWXMDGWsdGDMmZdL+FmTDh6ctWAwpchHqNLpIa5DfdSg8pBxuKjxtQ+eqkcXMce0iFszi/C+gzM53menRiyXQMxWBopEW0YB+es7h2E/r4EIimd03zPJI/YQCZ3EG+mMNp34F2WtOnHXx7EaV/GkcxSrRCM2Koyf6Pt97MPyCJGXnzXLeX9ZBNUWnbWVoNYYnarmSqOVK+7IAXjiT4K70J2gRFXJ/cUZ2d7DQAWp9QbsP58sYV5sBr3iLxA0g6jLlTFgfdBeXKUoZ26YUx0T3LIpV9z1CR06c2+FUghgCRZXqNoYhx9cxfzxgqmKY7sxlvmeyp7afmAvsHyZUb5ajA0aLIIZ9Ywvf7Cl7RuPChE+8IDQvDTLz8/gpUlotOXzSj4R2wl8GuJwKJEGbWUnAoDyNT5GRkZQ/N4doIFB1bWHPq+1Rv8K2UnJmiaEp1Z8mLMUx5fE4FF84MbFTzl6C6AEX+eakuCprbfb9sTILyKqrlC+N56uRivngAcawL9tmf0HboUzCYreYVimACDk8nj1ZZSwSF8riKZJRKZbAPfXoR/zCLLHxDBXHTtTH2/MWDJm8xCtVWMkLgIpQm9xHt3tc8XT+vnONlOIP/Ehq52JnACcKPPhh8UhmhDoluXNJKMbHNdfFaYQwB6ASanSauY+Jevp7eDxYVMZbcBR1sE3vmb7qzVlXC0wb5C/2F8JzV/dlBBUgye8W05mT1A2cw01bRS6Yx9tdcYFa04BooOi9XaCTA7DWYdOeZpmIOiTLcMsCmwAMz+fRLIlyQJkNHD7NYbPeHLOMZpvCCjMyG9OlygEdT0aNJW211oTc9xqHP2O7skK+WiT1PMbHMn4DEIWfHaoDJpa8RxaCxi3RVNV3Emqh7Q2CS0MSFzf1ymt2pfz6cf38r5b2tlaMwzn4oXdXKGx85/XRjW3b2OIG6EVUh3sZebhPBbd7Knf5cmXHsbWuTbtP1L61Ui5/KZm5EZZctu1RSYPnWs/m7TPMa0MwuNCnU3G4fQpj1eN35OT/4D0ccgnc4RusNO86CI1ghbLaMjmTz3snRjkHDsrUxFIE8X2WGQ225r3tIjvmP5bVG6LRFunbh6G7z+Lqhb+ZZHBfaatkdqu6c5oWXV9ufGnr4AsqsyF7rLSr9txs3NevigUPsAsHiJn54KbbavpB8Eihcl+amlMJFzTexGZ7zbkP/RqfozGl6iH+PqURlXHjHr4ohUJED1eQu784aFOwhQi3xNJzRFVgJESldRcvVW+9MjjL0UnXKcUoAKKtH1TR9wGUfQ9Hc2lhNt9iGpKtq4d3gXRqJ6TRkIgvWivYsyhLolZVitUga1Ksbbu03+hTlhBSDuOVd0gRMyyEYssCJUxMvappXChuzMWIXWdX6U+O6pnUcKHhHHzRx9J4wXlDy+9FNTz24Cfda0ON34ASJukQMWtZIceRsQNT6N1NctRpXZi8QrWqOp5ADpziQvUv9W7Odp5EkcWFU/CZsc25apKbfjVFKSre8W0z59Vag10H1PCQaerG3L3Hefeiu3dCQY7ktN6W/7XKvl4q+JDSg0Y+ZftSXFUqmGSVyffQLNvk3UpXvHst1GYzpkl7gichgjsWzXyf55g3Ot6wVvY5YKfUtcTzmqclYVqdSTfCNpaMiDLVWF1y3Sb0Y3PUcZcw3MS4e7gEmRLX+woUbh3L64++RS7o/TzRJ8zUkntzXuJP3givKJHzY+NzkK2ip63Am8K+BdGRn/hkevIkxFx8AZ6HxyMkBTrAZuwJroDOoWwJYJcSYY3krSdZjrE2Aco26U5pb1gNOPrrj/U45BzQwMwEnpCcqF8Klawvwv1yYIpFHxZGk3DVoH0aNBkI3pbhVSd4u65PEQA9zOWLdNvF8+EnFb1MbEQPNDtMTm/00ikNOFxTxPR8Z7E8JsyRP02jTjy58JtcgD9ZAnEbWqoR6+J5u6K5AUX5vQlGPkTYVr8q1lGJiRoZB0k8VE9vIFKqlazIpVGpMB/HACfApGvIoU2Cn1MjoLP/2c4Feuyuk1+kfupBMSEanl9FnCqrwrXpThxpgCsc+mxszL5pyt/rOsB4UbvTmg6EVwM0UHoQuDE2Y9t5bRk1Oe1Akif5FddoF2cqca3Y/PEWmT5u5jC+PxpSaj8Xhx+6wyWoaCe/RMcpqTzAUhIpggEzT6QsjgqW7w7iWBYhMKBYPvuXtycITqDZDT6pj30J+b45YH9cWg0kVJwLz56eshTzi9AIHmNeo7zj9XPZ1HA7bu73d5t1llJ/c9SsaynjM+NehqRMquGtuqXCX958lZUyAGw++Ldf3e26oB1/lor+iFkmH/e3PdGFWNSAaGO+behnu3QUN+g/W7EtA71CcBKjJqIyU41zkLL6Q1Ojef/J7XGcPHZf55QxsyqRFyV2pOGI9Vn0LZP3UuHH3mshe+yO0Z9fP686Ib/J74l6h2JE343YKhdvGiSACdgcR3+fWDeDuJ/NqD0W9eFgE0jKvjng7+/xz/GUkgN0vqiHo5Hz5oGlFiKPqBfy/IME7J+2KcjlKN5n8HJghj9LjXeHVS4NqFamq5HyZidBL0zzLtwFqob+Xwt3DoHpFTC3X2lu3qLlFUT40QoifVMEqRdUKk9uKpZyhIYyLfP+ABaNtKQuAlkw0C2gVrFu+2SdMUXrFJ30U2DjBFLLyhr8uBUmLBOgoLFpqkL5awNoBn0AQQGGxPugoqpA3jEsNEfMUPKZVNSR5Avq6VDIvsS1oCKZLjAgxrmKuz06F8wYeTk2Le+yXREZ3fmARSJCoQ8YMaMsEGVULwzQK+X2FZ6eldBM6y6XtV7WAzyenTQrwyAYEel2f4Gc0glR/3BGE78l18yhTtySKq6+8X6Pc67M62DwdoiHN5SgaxNoPwL6he3h49cWMlpYzf03kN4jbwREJZFPAWcaANWWbN1lLqDJzjPLRNWu+HWFWnx1bYjcLCS0qAPk+8JdLnSD/53MQo781aQ2c7UCOEwB1EykMbd8QQ/WCUtcfnAiuPNrg0DUYW2usVn25rs/A0E2p/kmiBH5K5bHdvimoq6dpQFLTI2ZLrgRPgV9sSZMy8o1n4F/O08B9ba4L5GjadIV+T9M9XcdkkCEhgaQFkCILxJQGlUGuUcEZVPIpkAMR1SlbbsuNMHmca9pOt7Z4O4hfkOEbvft+ZBqGgoaMzNJ0fpxla9FeSeToRZB5W4Sf/nB70SkYAHEXzV/Sagy8vAqrUFy1DI4GHXuhNVLUSM9rcJJ/rAzVzxrv4NOz1KU0E1vU8LUzXFjh15NkAUuvlqjfhYIq/HAxqCJOxdw2oFBdJwBmTQG4zwvKFhyvydWSm838p1pmKALSjlkJEe1p/vu6sRfskXZ5euKn16m7Sd0X0FX2UZEUJu34QNNoeLUatNN1xkolitQtLPXay1myx0h3fyod46Nm2/4EhdMZich/iWZhXmknY4YtrTDqIGhy7Z8r45vcdm9M88ohIvdLG4aRXHhHR9fdcrLzfZqWfJdwgiFqjV9mphWe3wWzuJQ9OHXI8/2D4vDvT1xgFPsqZx0Gtl6mrWMbSLqz7qTfpHow0dB7glI2U5B8/SzNdO7XlGDvtEiDiaZJcNtGOtaN9ofYTlT639y67Bdmh2NkRJUjnfLiKhlkVZzSY734Ko26LjaOw5Q21XJwhs2IYALgUy+qdaRJKA40fzhNhMOdbwZgOvz5tz/l19LCMT77LGUlfAVKRqaKOL01XYFe/lMezOFxJxwL6kiO0RkKrXhMvUnAiavnHQY8fesxLI4r++6owMz9XNbJRJmNea5z2SOpKaxR4AjyDBAHya1Up1Mm+UxOPt3UAJ0uLFY+MHUSp4zNNBgsRLpEoU3oWr6uq3+lfBCa/yx7abwdygWHvROWc4N8o+lw9Ye4GZUQ7AucS+DMwyjZraVVsYM2qVwpIhx/ZodJ3MZBiDxBlviOGxhP2C+d5XOIF9jV7XVUMvmmBe88PpQEvoDt4UPzp6BLlL7X3yN8d9KC2JhL1kpjNr6kadk+qQf7ovLTjUW9rTR4vg7WTYkjX/ayC8McU9o7To/aj9PnIY86mZqCoG/T+49G56ZMwkL5rTPG+d7OS7LfveoP3FG40r2PqO0Vbi6vxe7uFQQIOgQJwv9Yd9+st97A2ukvv7l1CEEe1ZT7fkKIlGx5ZxNmXZ+5cn5v9NDBE7UXwChgX06LwmkJqZvR4fa7tiHqC58RbgXyILVC2hALheIuRGSlEfn92Jt4sW7ARqN5gkjGn/5Ps4RL4TC7H8DXQOdczn0PDTYZdMX/ijxQPniTsLejVWJvyuWvSljCK9La8HzW33TaMk4tR+uImvLUlP13zcnezEudpxtVKgQvzffbR5kge0ZStX1jgwRmEQLwSqpCp6Pb0gDqlpGhSr+rTit/DK1yV2vKv1OqdmKe0xJP8RpqubeRUlPrnDVaCVmXqPOZALT2hg4DG8uH5h6MM8RTzAAN3Hbhq1i04Z+N8VDTbY0ivi+BFv5/qZBovgQbb+RNZiXtwVKKcySogDsZD4+qJUDTnH3orrwu4IjE85LvLfCSjYhE/UXERL+fQRLjbbGbFH/AE5XqaoM/BtskO7YuhcLdCnxJJLKKG7XbOChwYk/EOS1fhgf1sReNi21EdAM0aQiZ0ZSzOsO4a3uwGMLDn8QDHWHbS839Jx2GGU903011ATk+u0Huc2Uh29dSjDOIe2f4EkfTG/ATrauAbly4UlQJnqV0DZCi7iKpIDQ6abeyKC7yuP4RpaVi5CJrscXXw/RAEo+eyq9gHIjRMqt0H3RVh8Xy2sslOdli8EAubE3LDsFEiXNT8VsMtWOzqMFoDRIMtJmiFV0MlanCKz47AKqz1rT5Au7NBpiwe4jg4DNglISwTUH468Y0EuNt/fxk2RkH5Vb9vi/fb7OLWiVeaP7jF49SF55Xj65AZfhmz67ryTvF2QenDnpC5XbtJF3VSAMF++rO2LBWPzYMULaz09XDLpcucqBVmUT6PhK8S4gH3Jx/tL+sN3EF4d0qYH20aJfJwX948C5AOwM739svJkL9cCN/L+Xt8GbKx9qm9UPQ+Om1BrkDTLLenoEvtT3g4rmDaWLe7iF2iIdW3YvB//Q4/GDSErkfXg9Gqn5untKmKY8g7lo+Z2fDClzFb/0eXBTtir/YQcd+ejImfUsB7VCNsU5T5tps1q3+7zS5YvdzPFPYbYzZTjHDeDHR3Y0EJ1ZHHmWyROgnj4cYZSgA7sFiBykyiTzQbPXaDARlncxG8+LUHtVG6rqjG6dGvvHKK2OO1+sx0snrhg3uRr2sC5sWOm/yUTlVkHQQwwGdbF83J9UjFH4TCDWoafKkN1tdJ8eb8+mGgGzh8Gw+oxRme37jA2U1/+itdC5wn7YKL8j9mgQBMDjp8WHOs0Wn1b62aub6UiPBxemd2h+6MfnAyGSWpkVZkPhbLgOr2+nUMugqhMQlPBFAJoeXAOyvn30QHscykpqvnAsoIgTHYN/aDiD1EhOL5KXqQwCs7/iCFQvkya2mh4JfYigyXa5SRAti1z2eqpik0KC4KAe2JNB61TKbJbh/aQlfHpTmTFX7N7EatxUU1+7N19wiU55zSHR76PYM7KlMVfB5Ti5xDWU5B71HuvjCrrooWAU51UyW/q3YNzycoc/WKsKwCQEa1yr8bfNWEPfHo5eKIUafEb9JIF7W5wUvjBNKGti4eajrDdYjlqm+qQdMXvaA22tgsSFnzH99BqcmKHJPmKkmH4k+LFG0ocqhZmL4NmtUVDU2e9rmhq5PDqAsK8Xw7S21Mb5MPcsPru5Ma97p7pVfmc/3Gcsz2yR8wTiEoXuG3PAbW/q6LEbJra1cJr6/xdgfKz7mgQe3gwiH7Er5l5I6XGrukf7ydojUVclbsx44gRi2agBcssClO2rE+U/mJxNdeU/RY846IP2+3g4OEL2PJpRyQth5JLVAIUgQWWyQONMbRSVJzYQX4iQe1YtBWidoDDpEeWl1YZYLKGwXFNezsTHQViC6WzleTEGDTUlTr0tuqjr4h1PFpWKPwhgbawUhQUh0EuWrb/q58+3EvWrZqGmJl/CARAUI4fGlLAaoOsqHbF4P1YjvC03KCvKAIUhJoVJEAoYaBMr11ETmLvJDe4eoEUOlEtdYGw3HZyiS2mMCtXnneua9Ee3qP+KEnDV3UNbudMaAugR9ibQTZJCCEKtOukPGZUKg1Y8olPcD/rlK7QKpJvVLvRC6faMvK/F0vrpspgJ1+K1NyVZTw7SzRK9RF4qp850Sn0ZIy0DBMl+WU/XF8unH0LHaH6d7TBmb6u0x6bsf3N5MrqJAUQcFl+k8jI8rlVtzJqKbjgvDQqoGQS3b107+MG2y5ZGppefGirhdj41sNihprvnpgGCAj3YZeU92EtOjiftsf7Mc+WtPCUvQkRMpsFsOsjxQblF/TXDT2WYOqExg00EM6NzmcOWlZ/Yl3KgEqHEeba9dZs2ZzIWeu4ZV7qQAZwQeVJ/8EkJMUrng9d+/sP+l5Hiz9gwqDcafOSLFktlYtlpSCSUeCIokSo8abpewWVpn7AlFAdWKEkIH9Nv4TNnyu9ZEv46nAmFu+FK36SjG0z0jGPG0Cgj4FXbG7c9N8WJbIew1pjdSlsYmFHm2Hy0E4+efpZzy1/do45tOFKBE4A0idzEenc8fsRvQ0fbOzCHWWPqj8dmIDi/lkwnG0fuy5XpZwNJZj0zxQtENFUzm506q2CeMk1/WF31V3HRwWDDvijxMQnnKEyOdIXXFe4FSGl72LYZ3KZsteTh3vM7DV5VkomuSOOEvO9zrXYD0doNb+yZhLseAsdybkxNCjK2/i43uUBPKzz7ZHzpi8zsh2/J1KRVz/3QNhtzh6U9tF0pAez0j1Sh3i9rKk3dmJs+PJkngFNgTlqZUw6dScXDMcuTr5IYk9qMAju59kLRlr+Zk4hrB0DdLpSityzrMo0EmgfOPrbrOpfTOxtwK0ByJHNUiWibttVscrCfVgpB4nTyX5kXHbWEcXHpo04v/hlyCG/JyPKeiIyXbLdYM6eKB0zVGKZxQ+HnSlRhmI8rqKrC4u0iAtvwQKEmKv3InDj3iJDAEq4kRfiPwDn9mXmGEJ4xOKbQTyrmp7wX3lvDcaKO+fgOJ6S6WqH5jNHuGnjAsV6MAf03uQvzuz52ri3z7lBZhW+z2zvtBtPOxKzfLYR0c/NCdeGH/JqwvK+ns4ihKCrRu7wS6BicWaTnyuZF0W73NHwYpqFBfG9a0ZNemi/Ky8W50QT5RbTqEUUEJg6AQiwpcW9hATf6kbFgckMbIw6Wtjfz4RHFoG8j2D4b4QaFmw9ryRfNtFHbAPM7DoYlwf+YtX9L8LaLFsJXdkmZhXkZzGzaa2ZT4C4HAkZ6UsVdmBSM/eN3wzev1r4gEqOVPy7XAhHj3eSCprcL7HGPkA3cRxcv/o6Z5glGNTDJH/TP98hTkpCTVTati0RwepLDPLWYylRGHK6/G/OAm0giXf2rSMC5tfMAA7zfxk/6VyWd8yAoRb77/OzE+wivj3wUovshJqO/zFKlv/h4GGG5mFCEhb5Nrl0CtW+EMiZxPE5fIDe0uWe/92XjrYGsB+0+yUKXGDYdIxcBzIUPF2hSU5erh4DOzbo69RZiuqKuliijbfr20+8YFZCOGVwiRj6gwsvVzJtOJ3MRjYHQPHF6ueR/lw1vyj07zsPcuXkIBdOTvVM3r73WeFhRFOxsUiXaiCLPJaElOZyOmNuWksg+5HZgbYWuFz64WRNywWLDVABHDShMikfgB18UikTCjzSEf75ta0IbeIqxslc/Uaw0qbfbwmEH8yfRvPU/+AOPKd+RfEDEIPsoCv/FEJj+LUl5HBGFMwmEh9uB88rlty+8oBmT3yTarjshLYpAQg4Dfn3lp731HREaa3MajPLhU4SnATqS9QKJ8MMizi1QdDAVNlTkc9KqrLLc+QxpYwpnOqaPPb8TvwkTpvh5k+NTVEaGRj+LjkMV3ZztH5HaOQLPuj+OpRtBkcap15YRX+GiTVZ5EGSrHnWuNqs3oQPoLrcjbff7PU9Q3MmZaGMhw0Yt3zjkFZzSNIimBc+zDI6G3SKbe1GLPtAfDBy7eAxgcGaIgVtIQG0aybOS2JAE8kJB/GPTy+Ln2MTNm1/zcyeIw79Cvgf+sRr8iN/ARArm1J8sL29rhuDdi5wjTQkKCmtAaA18zipJLWH3/vPYI+CW80inTb6lpJne9JHxxz1Mub09q9rAQw6FEISyWkfe/txVCIN/BkD74zVexaTeu0ZZVd4SRg/BLWtJm24v5OUBlhA4UqhAtjxud6v+P4UY6OryhDUWlm5sSdVKkxbDpJdcElaMDnfPPsivjp5irWUHd1bU7ZKlmpuGIRU+hRZnANvpz5sIRumhIK4VWMjA3sby9SI8Tn3/4lhs79poLJksCT44aR9vKqSQh1QW+f8nf6AIam5SnrsFuZ8M5b8dagrvUUWlAjHVj2kUnyRNcAi7EyHrovhkLxXpRVOv6nwSTFQzyJkrpoXIIvriQ2MES3MBE/PCOAZZQEzZJKaRFtx1c9uD6d/mIfZHnGZIWPDp91PNE/T9F/8IYuIBYWdGcfidrkT/mYxkQ9QSMPZgzQchNAt7HrulWuwTf3VCwvP0JjfsA1uO/DjUNPIaIeGwMt/CIJJIzohmGOWeKE6jg4tNO84i/HUeUFauq1BLZ/5klECegT03wfa6mKqU/vjLH7DLGVEfo2ck4k9eXxDlIl3k+Lplge+tMO13a5VNpMWd2uyCDXGU1gs+ODtVd/0C4ormX7p5YXu/pWheHpMo2xYifA3TBICG9T4p31pg0MSZaTWQA5io0rQQdGyZxINZ5jisUi8Feee7DVf3z7f0RmSXDZLlIA62ta2XDHc+ls5fC2IWoZ6k2XCdRwbyKKATKg9N2Tms3m0jDWvqkIcb/MAFGGVQvSW6gCkW5emgLzShmYbRTiCqPgW/Q5m79bzGkfKOt9vKV8enWfTNaJW+C3Hu7dHqXYbKW7j0mYURzbuhursHvzOV4GWcXA05LztbhBoSauBqyL3ArEQOYzu7chBmplc9Nhu1WFnRYAobgVCgaGCmVd6O7OiPpenvwGyPq80MsNsB93zrYzspIPpNMoOQaWb+y/jdDcTYqxa6eaQR24nphYo1hsGJDOV4ILBrIUwgZdvDpe5nJL0uaZ3YlZcKhtX1si5B/ogFw5PoeL1HQpTvLYBh+s3eYrHa2MLW5M4dmJmJFA/9TQry+eEmxl8C22GlOw6Yktrq7VgUS7oSBP661JA/pLJHo7Zxat87P26vBqTfb7e7aJzvxd9kqRLDqBu6sC5zz557BVCBy9vlffVbxBroGbQWTAqtHfynDUckbL5Jyt1HGL6eUzFx91zH/HwVi3kS8/7tDdynSh5E5vvtdiSL0XqDMmbnJw4h3rE+GXhbncLTGkeOl8/d7phtz298wyvDmbkoBUVUAoyVkAuyr+skImxmtEaR3LWTeZqGutm5WM2Qxiy9BPs8YbGh9nByOKtb+3cTgC6tE5iMyTDmGCbkXzYw4IPtswUxMUi40JgYxc1xt6uPAA2tjxwVF5ORSkZ1EGzzfZW74VRzg1Ay9+HVl22lvWjItN9qwJ5Y0hxUjhS0d/ht0+jfZmVYa64TcB17MGT+9tlqvSai2OEFNcnU425Ncw4MXpm1kt0RDx/ffbIHRSi3ZAvA6zGsFJOHku+kdXAzOYsGAlglq6e5b17SKgBeLVNLM2taqZgLzngauKjISu9N8yqr/O4O5wRyZRSk1L1zyu+Fx3ldYzkcM5seR1TJfnYrqa7PP5db5VmIbFwuBKNVujvR4YlqP+BtHtjPO+Xcmx8GTuTKUlhTLvQGP4j9l0kpIgVZtmk+PoQK/nzVwf0ZxotZ/Dpe11EoiYgWyk90ddiExjGrxQLmalYTp7cCQLbIwf+O6fiffEd0xl4AfIpm4fQmo7zsLaEtfsnDt3FCmMaAEA7iuugszmGUxxOaWhovjnrrNUqbrz2HzDMkwVi/qjHKCQiYOVYCV83IbJXg+FIsIOr26ss1AxeRb+08EQtOWr6xzZgpfCA+9zF8TsT2m3v+wLM9MgrT3J7iyGJWifOYRSwGolg	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiMsgCtrl",
	              Description := "Message Control",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected",
	              EditedDate := "2019-03-11T04:24:52.480Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Auto Execute Enable$N0=Execute On Trigger Only$N1=Automatically execute after Max Period",
			                     COMMENT.2 := "Alarm On Msg Done Failure$N0=Alarm on HS failure$N1=Alarm on Msg DN Failure",
			                     COMMENT.3 := "HS type$N0=one way$N1 = round trip",
			                     COMMENT.4 := "Reset Err count on msg done",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Msg : MESSAGE (Description := "Message Instruction",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			cfgMinPeriod OF pvtPeriodMinTm.PRE (Description := "Min msg period (dont execute faster than this)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			cfgMaxPeriod OF pvtPeriodMaxTm.PRE (Description := "Max msg period (Must execute after this)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			cfgAlarmTime OF pvtAlarmTm.PRE (Description := "Comms time out alarm period",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			stsAlarmTime OF pvtAlarmTm.ACC (Description := "Alarm timer accumlated",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlarmTimeMax : DINT (Description := "Maximum alarm timer duration",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			stsMsgCnt : DINT (Description := "Message Trigger Count Since Powerup",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsErrCnt : DINT (Description := "Error Count $NcfgConfig.4 = 0:$NSincce powerup$NcfgConfig.4 = 1:$NSince Last Successful Message",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsErr : INT (Description := "Msg error code",
			                  Usage := Output,
			                  RADIX := Hex,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsExErr : DINT (Description := "Msg extended error code",
			                    Usage := Output,
			                    RADIX := Hex,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsLastErr : INT (Description := "Last msg error code",
			                      Usage := Output,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsLastExErr : DINT (Description := "Last msg extended error code",
			                        Usage := Output,
			                        RADIX := Hex,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			stsEn : BOOL (Description := "Message Enabled",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsDn : BOOL (Description := "Message Done",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsEr : BOOL (Description := "Message Error",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsEn_Cc : BOOL (Description := "Message Cached Connection Enabled",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsInhibit : BOOL (Description := "Inhibit Messages",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsResetCnt : BOOL (Description := "Reset error count status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			stsTrigger : BOOL (Description := "Msg Trigger",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almErr : BOOL (Description := "Error Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdHS : DINT (Description := "Handshake word",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			cmdTrigger : BOOL (Description := "Msg Trigger Command",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdResetCnt : BOOL (Description := "Reset error count command",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.27 := "Alarmed",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAnY6oqGd5MMtZo9LmDIUmm01bSQOm4V8D4AnbVcZc4yMn+gTfQGsmWJcHZI9SBP5TleYTu3P8vo5p9hjZeY0btDKig2a9yWa7BUnhjK/W0S2QwdFZcPH3BTbHzpYvgvXxuWA3ZneSrSHKXdqeQ2uOT2bSItgaiVeLlRQa/asPpnaTV752lQg0KwmSUVdXxgUjfHTppQf7VZ7/X5/nItZMuDt/K+DBTcg5zu+G5Qh8ogoopMrQ5hO0m0GonNY0mcCwwlsCqi5hkkMhGxExBELoeAa3bPiRg0oX0bfu/w2xynWo1euV0rtWv16wFQtlWFN4KgZdElkOgl1oa3Ky3dBsrmvMsgPljRVtlSixC9hMNs3k/rdqGxpm2vMcqH5Krevs2Z0bQel9Pb/UR1OsRtm9KM5df0PRKk0+VBYdG1SnA72mA1DkN00yD7A3dnxb0iq2Mtw3Kdvhzlf9aM68RY3biA6P0gfJ0IUKe/Gyi133LDYKwreEJ8Sfe+PCCQIKhUQ40nk1GtcPQTZofTCRd+JCzCoqxFpZMHgglvP6hCJITGAidRR4Yft/8VC+wWfbF1T8HEadcgW49UVefyXXLzN7ahgRRsNVjcFn02zNAJs2k9g+i4z19SdFsR63oUCYsFOsd531gqzaJzoWeLKW0nw9oflZUPTTP/PWviIYGwGzSqE4w9V5pgg9ip+LEpOqlbQn13aNMQedpnzRyB9RnEGOvKyL+IAUNt4uN/hdEv3CbjusZpUe9hmQMkJyeZXwU70k8+6MHg+qlAvX2X7jgTZiUylLex4mA3CCuyr+74JCFZ6NMkOvLNoCxpbuyNlkgLN5xq111tevHiqrVUsAf+VklABxiJZm41JKanvUbL8Mv/WSpjo4dYwz+8EqEidylBh7iamhvLPBU4ozrDemRHFtuIG9xCsk2RNXb0Z06DDToaiH3kJ7YDNfRvfEpJeOEpuub7v5tBlLa8o/UY3R4gSta+0ONTQti8S5NNQh19S/cFCRmmkxVoxf2QIhceRxz/tTn/hEkxy4JaTFzwd0SIH+XZBNFqZe0/cduAZdgdBpxGyjmZ6Jnci5bvBEINjl+GTVyAOsZGjLzAgDZE71ESRH0eK609mrkrfGxPY+d7ptA8fhF5qgBw4RJPb9NWw/5y0xnTSuF3pANebYB1GE7D4hH9Aq6n3tWuRwqM4m2LUPCQpKmoAB7VgVZbF98PzD3Y2obXTnf1jG7sbUT+cxd4fDtS7rbOCSvDhByzpTvkUg51f9dK1pbrsopn2lJKpm5rP7IKMW4AP91d6bDXHawOvo8x7qplnZDGpL1zTmRJhe+1aRGvxUhVR1+XZm+aLor0uoptNeG/jwO6y40J2Sz0OroiL1RJtJhiMW7/+3/igtS1xsHFPR6udPw2eNTLsvdgUxsg1WIwwH4DGecRAMoZruBN+zhcpk9uWtQDU8yvf4yVXlziFc481UrLINNC3LpjUQqW9HV8U0CYh43aItqt8bVb08k8nca4nyLhsjn/UtJNEoXBhS0aEyH5daaNmjPJlS5yvQ+8bQKw+udjQJsej+9ujtenydKv14znCkeMAWww2+zMBZt/qlnXuqBy3tWeuX2rcMCNhWz2hqyG9fYuBxvg9uw1A0Pm317N1UdXsL6vOo5E14R6SYVFJE163Ipd+g3eeXjud1u0YXPOdkMVfhNYXEa6D2PA55/2qqVRQ+cT1t3POZN16e8dzrvewCOr4COg3hnR07VRdSmw4v7d8DReXNjVXl2A8RtMjmcQmeqGarAR0ZjlYWfyF/oeaz2NbKLmIsPwn+90lguMzjexlAhzEJYiavmHAaeNoUibWY/jfYub0DyJ3WWHTUYLM1VZVCn/VGW1nPXQIReNtPrY4txp7Rb5XH+DW8dntULCySsCnm73TNyVne320TBAZBhM/VeDIldYPPjOWnseoVYUHXf3j6bG//5qhaXbQtnC4biiFMUOapkzyNi1r+aNdCLGPtpWm5W3BRKhqUCxOVDm9TITQ/tOfEJmG1f8iWD8upPxREcQl6lAEF5tA9UgPoK5e1ENeasebm4JDmj9zhf6tqjlvVBZTKGiPJ9/TqL4w9umSp0vTxTl54hp8lb6b5UJnFY0Ap+gtCPzTVGzFiDpWQCLEYdOVzuFrA2UjxQJQnNBjOIHy1yrRVmmDw3sHw7EdorYwHhL4skHOGDfYWJgfvkIDKitupzT6LGzE6lQBU+RCwlG9q/NDF4JetI4+gW+GwjAutP7/Eve6/+dCpZDdwftACLH/ru6KMlIzUYUUd+mQ/no93kJusHetXnbIX/Dyw8ErzPa5MLWpsJ3mI7NAs2Hmyh05lfNDtDt1rAVoElZtXWh5CgZyA+HpT3gAfc+8WNtlOqCQQFv4f1yH8W6IZVjPn0FkjJVNYlq5iUIYDOgs53H8/YmWPh7AaYXMKilO2WCCfjYSzU3Tmhtlj+eWcndGLhjhEv+yTkSlDUQ0/qVLzcgDyw7/4ehifHP6I/ahNpbLqkIW21HAgZKSd7iicMokc9HGlT7eVbsR8yBLXv4ClGVAs/wbsXlqKbydEk27slza1CF8bFHNH9Q0lx2F/w3ftWrLPs4WkOp1yIuNRYYAriXOQ3CMk1/wm/tYTwXw1sVAJYqnRt/674Sm28ZjnLdhHDtba8We/CNRqdznJ9kvWbNi2d2n5jvOFKrA59KC49TeUqk6ta83pX9lMnwdVonFapNO3zqtllSckrCDP9Hea3mqHQcpqhBfP9mljP5P2nE6JnqUuqXIMqHAJUOmCICiOjn2moMXgWtEROlSlGc3LmTEG8zEPaxIzaN23sKXV90ZOJtM+WpfhGgeFFweaaaf6CbC52mwoFCf+YmmojGSG40s/iPagkBRZgn68ihUNUyfi72QoL5QS29nP5oqq1uX7Gj/y/woQEiLG5HMO70g4FwK/ndh5K6weZ9Lx/4hT+hXpDyV41vay5WkHX9lsjJj/PWmRpaLCovkKnn+sDnUau2E8AXMuQQjJi8ADcnzeSHiE8FAc8gXrFCGbASqQZ96idkv58j0r7f3AM99EQPArsF8GCwqMlw/Xy5AxJ8d06R084gwqGaioCbt9aQ1zepn2V/2cRIXq/rY99GTURkYkk1YR9+RDJwb0v+RWinLRnLeCr3qprI62BiSL7vAvgA8JsYAYvR6EMnRvTQuJN3gJOd+s5uhjk4sG+NkMjw83GFles94+1UdTfgSAU4DSwZTYoqGp955qBGP/Qchc3XBbj+Cl93EM/Kan6nSom4Z0I03okeDE4syCf1bdZb3KRoMjgJhdTKaMfflLAKNdcSA5TZuCEfMXMiwB5gjMDU+E9jxOxJ8wwcJJd0tzaJvkt62NI0DDp7oyHMZ899sYnJ3x5pPv4eD7GyyZy8BxKFpW72j4a3ZVGEq4NZjnT7uCqBvNVDbNA/ounl6v/B0POtL4eqsqG5jAhQeJNdz/lTYw6DTbd4yCQOMEARMZrIuw10KcDPVUe7r8Gv4WnmAe+ql/HoyZmsHsmAKD+RnjPSHnAFu3T4tz+eV31SuM9E7N7xMSygwsXUbGux6lK+1OmhfmKddQlcG29mHzIaHxR5BJGl/4PRXhbg9i6eVP1hTSjYPwkGP51eWfOcg2aHolrypAuXDEbM+ujyTkQwwXJDYCN94ijOg5aIMeGjOSAtYrw4pqEOIs6fJP41BwjGlMu3RkNwqbhInQuiOTdniRtCT3uOOPpu0oaHhvEg1Yf+AdQWtYLkPAiCnAUCtV4TbPBXr2xXVNXUB9B4nUD1J+rteax6DyZXK2sCeUZJjxZU+OBwW3NVpZr/WAcmRNwTo+BjI7H03LzuJxOFGzXW0Iy+7Sj2w3NDirn3w2CYt43JZSaISn5l+qmdGICc/xyOs4W43SJAODhMdgusaZBbFXDb9MekU1+qHjC9aivg2FAV1znhBfpAsCk2ymqr/xK03nUA4VJXz2B0agQ+ohGwMDa3wzMuAjHqlC0i4/IjpKDIa497CYIxqv+2r8a+UZa9eYOnw84uZM0C39ahG6Y0AirKfyf1SjY4T8azQPumBZAqQO4wEAPBpRAYi57hHfTHQ7gZ/g3tZ6IJ5ZQsoxkhsb/bjdc/HwFA4hDli2vqv61I5twKTpZgEWCE8kt2rHhv4x69VmumhGgfyn5u1BJgJMQV+QG8fuYAa0rDCsykooxO4csySHTSGTYO81MIC94ahx8KyLmr3NUf5EejXiTNyOvTxFUJUMWOLmwTvDxATdP4PIfmUH5hCaJAlI9Dyi7boWWLlXPnSF1GOH4CjLGtX0qtQ6XoA3cj/8jccZga8atZAr/IWovEQ0Eg7Pg0dCgc1ijshaz5JgQ8qs6xMQwHchjsrTa9NKUYFfH064NtY7nHIdTKBdz6dIvZsPUO0b/2Qvs8a86CYAA8aQUx2uWS/Qu58IfWlxTLkJ042gZPspTKqmwVuenwkmxMdOE7u1MRJHm6gKCZC6YlqN9i+cuUMNwzsDpJTqj838iW1/8jQ5cx5ESZeXTjqdHv/4jB1cPhQU9rhZdBPhAbE5TPGBM+i9kOlE4pkiOnZdgIx/lpor7D8i/SiROy4Tm6Ogn6Ttoc79KsKtTyQtlGWfYCGkDvED10QJiWezaK+1QX0WIENq0pkajuT9w2cs7WTVlAdmU4JLCPjtGY2k0kluUV6ptrbk+WG6PdLwyFInI7Gqtz2qME2uT8hcbQoOtsBd6+qG4qXdAWU65cfA/3N472gGBBeLQ+dVVXaB4CW2Sor+VhTSoAOk90894SDvXhdPRVnqGWX4SqunEdKslJ8BqgLN0swoFrgeNUTMhXitQNXD2MuL+KAsp66rqPXHg6Z+H1I3qh2V/LG4y1vK+fur4K3BbBS6wkKvr8RCSbr58nK0561YMrHAJLHWiewT+T94scoL83h+wMtV7jv4idaLDabYH2BmNQ4sLkNXjCRbzlkFge5TipqXLUPrM+DUGZKQo/FnDB755FFPbGyAfB3kcydZtS/0r/9qdGz3ooLIke51ZVaiQjiwx9MorVoa/y4fvTwR8U0EApU3CPuT/whVxFQzx2G2C04pjrTHTar/uiorsqKFP/9Gapt69JeRkPfhP3ZKwLyCVzb5FX+2+6gjUVYMj6DtplD2PNqI5eK+6MDbSdigcWWtXEYfdIBAakZqcFcjYaulqDJZMkdQ/aPiXAesPaMS3vxXwFAOG/+z0ELyYbfJh85wIWfcZrvZ3Huj2PgXiCi6gPC6LUEhMJwYqGhjCkQWWqJJpZAwjH0H2sCWcpK0Ki0Q/I1jHt6atNx3S3iP4tTQ00nXWLSsF9Gy/o7dappuwQopTJTTjgL7Nea1B8cBldgfcR0aOEBFy8TF7CahT3qBoDmYfH5hZN5v+cKr8bLvrrMrJFgZ/aGRnK3oUr5dbHUWxlqgPdfEPmPTcRm4phoHtoKlAVcEAO9NDDn8Oqwb1ZvzMAg9XKnAZ+ULH4w9i7nu+gsuCAGTzlDFeq/pMEtdZwMNwkRFYkeK3PeCnn/xrLH+Y7ht0Hxr3OEH1DpO6npq5bmMCGYLLpdX+UJp4eHtfZFa5/K8l6PLGBkG6ugZzhBxWTR8cfoujs4gh45S+KJaoMPAZvHCNOgmJTBAVvLYSBvZv1nT12aOF80pu0H4ZSuGmAmIqjfDhbL6EcII1tYv01ODTpTEl0Nn5+FZ/+UP6ssu4M4xe1g4Cn8jujFV+GMxBQYE1K2WVKIqkPuwPOasv8kjZidSMi1R55Zy3aqA6VQuy7B4nSFSXJcAh3f02x8FLZsx5kyHRADJyYND6Vk1cr90DWERVG10d3NIquP7Y1+TP3WIbx0YXtIRaORGhx41keIfLF2xHkrKaGE71Cglv15+2TR6BD+UXqwDEoluRWzD8J6GNDQCiq+32VueynVdzqtBfc8hmaF+wS+y/934boCj7fjLkD/VBf3hhN6O/oyizbx63nxE1xg4fiARwj8N7Fj/cG8wVVtogDMTcRQf/YQ/gK8reSCWAzHUF4rII4Pilt7PD7sC97q9HJ4yC/b8UI6lPqY1EZ/Y3hYWb/kIariTNSj+Tcs6pOSP6DsWe03/1pQpqNMCvr/ZMIsNvzenGTEYKJhe2mHfqkBBbmfp5SSQUqk70rY7FGBz5zmf8ow7sxc/zELgpLSCSXaFG0SpLPcbO2yMboakQE1HfBrqNJd5vXP2UlpyoM2SiwqTR6Upiu+u/wOVUcfDJqEUtCLfPi5yaswGT7eHv23eVgWuHbTsZAQLwtKA594oNXaL2de5Flw9vQTbWdk3PfFqlmilctWi1ev3GeLZF6w6Sdt0rGoED+XouJn/P1ohpdihjKCIFSAMa3rj6GcTMTQIalk6Jy9lqdepJ0cogWk6yO4b1lBP8plbu8FYssnpl1GPiDYCjgyH4L9iNSWr+GVuMKTfV+Zfk8Ze2JGeZZX6uQUgzM6JHU6mYjspt8gXIGpiUGlr2J/uilK0p0v2/0idXea6XPKwtuS2sGPxns2kKJbyTvN/fLxCoMcse6C3sK4OsDsYxvOf1DwPwOsE5zS6404PvYjfPGh19yvBad5LZnp9wT/Y9AVoxcsx8uPlerIhv6my46D8Bqt3VRgSHGNYDuDm/vVpSR8hQYazcy/cme6TD5sNMy9LyDcm8z5yvLLo9sGoRrmztNIoGsu4MyGlBoIEduDXgA/OCOUSfy0SayUCjnKgKgaQXomB54iQ98PbFKylubMTlgiZOA6r4eH33cbvx02UsVDX5pd/ARDsU2XT9Cmt+28aqEOrAgxB/IbRa69HJQpzzptV9/OSBzlJADPx0XsVxdRVLgh4GJo535ssp7r8bUPN1P2iICqcGju/8beO5SYHs6jPwZamGg+4+K7/E4imyLPT46HiXHOx7IuSypDB6u6eLNJicPxPhF+d+c9IyLEpfvJzJsfBz0ihUWsoUPzjbrJ5l31VQ8HWG40jfN3LbHTCyB7Rtgit9x3weiaN79cB/uTPlkyCA5SAjcq5/s1L8lAv7TKmb2FnsWa3thFNzi1RF0z2BpEqYzsxtDzxsHr9JjI6cR2LTx+C48Ax6nRxfo7woSNTQ7E3b9EWUfemQLRPE7Y40FUTepebyfKgc3m9dURPeNQxiQCE8SKswsP3PML+YU+j14ix7k2SpcHdrgzKRSrZoJBLgZNBnS2dgJK5E9UMP9DQROXGY8XLwm1kxNspvRvWZTn7XaXKsgmo8gN2ZHItTax8gL02CExSjS8EqqdgkFIuRe3rNjctU7i4pq8PHtiWIAVtdN17ha3chcLSUaXdjtLHRrSbcKnHJXcZw2DOIOKEt2VooUhfBG4ehuwrmczEGPXXodBSWmFIror9bo5SZZ+rVUCVkLmjKfWpCZP3Hej6BinzRAkNI5oc5GV+R0mjCClsBkYbL3gjYLfWePdgWqOXakkvLEMHuS0TSX4jW/ecvu4rzy1/f+2Lebw7q2jE3eOpEqpUr2TYRRPJh/VpMTDSxsI0vWFx9+pZvlXImv8bjyBAVRK/gDQ2S27Ocbjbc6TpGWPakYnPMpFD1/vxp1J3jKDp3N8r2HdL82c76XuietJCkXQZIYB22rgzWh7SR9xtW8kPtciR7iyCOjXiTYsUbC1Pf4261rdKkyl8i5K9b3GxLUhBtD7B4+ZfRRYIX0GcbMd0KwHErwTA/2nLYoSmmvfeROCsPdnXe5rqDUQ3Ne0qBr09mcJpo6BKelo5QsTojExN1gIogOohSl+94N+zBfudDlsY+m3VAZzI42Pqjpis0ecQOSuX16SedSc5IIwxrIwd72L99D2V85LSSq2jWjzdpt9NOKP5mN6tweXgVO0yeKltvunTFkOQjWivTsVLcAFUrIGdi1czfT34zP9RilerRNxSbQAxui9nKxwa8HAAR7vfca0qU9VnVf7eUUO70dvM2x9F4nOdPCqRaYVujCxNOqhkCAXfiFFbCdjP5sbea5wH+l2fTp2V4QwXcIwklszC/uykFepe2yrHssdsgwZzJANrbrmNocaLAWxuwprsPiiQJaQsJVgDeNTThPm6YRX6ggzpPN1vbB2NPXt7H7kz72S+uTz8jCYqYOw7q2OFlXjxKBJ6Tsp+ie5L8s3NDxUNnbRG4JpOHT50zMz8H/9fzRIb5bXSNenSZGIogc+0qB2674Hd6Ro/KnDWqaK35dgJw+pHLim370pL4qFAqI2/J4cg3zFEz3MD3Y87iToaqVM0qlC8gUO4ZKqFHyh3lxpI639nwD+d2WdsK98J7ryQNNT1bfSBNEkwjYDgCt5AEsURTVkzklPHDWVPxj6oZhP0hwtbHS2OX8nv01zDn0uvIcwvDGfT7sO5MKSVJNIfIIcdVVaLLKOEB3Si5zkwkOejQWjK7tw4rmPf2Ps1x9HW3knwrpXc74/Ff5g1fwuCzkYULCmtgaItXzDK8lUOigD8XUakyzQraAmuzSEGONUp5eCX4woVXKB4IMO0xp/J+YwjyrdaUdma3+nqdBSLNkDWxCiiayTd4y2VPXdRgZ4i58jW7nXFKKhcqyNiSaKYC6jRExFaJdrFr6ew8GLZuXKGbLmbP76Yi4a5GEO1hIa5Tqvm/H31iRSi7yaFD72s7B/DioPKqNqJrWXsMCYfypewTuOhdWkayFkAhpbicPZ/opVox9ex7oYoaFYKT45xzV80Lpj0GnMRZJVGfvmSc72omb16ZRTgstFCutSB94smhp6P9keyhez7Jl0E97MnrPDKMkPwlEcomBXpxKVUpRgH9Xe8/Sc9z8zbc0sHmMzpugywskWqs7/3bDqQ2FwkQ6j2tciCRG3peHcCU7FvYtVHFXP3nqXnkc7gPMjR87YUyvuwKEW7XA3wEQPGxxg08ETXG0fhpQ40zRcMOdSmYj4Fw+0kJ48ipIExtlUInpNahanEsCZfNWZbpXL+o8/Jo8aUHLSufHR6oMDMZpqf271ZHzTfErgdFAhR64R2BeQQeCGk/IyqpOLblakanSQr5XwIh4ZYLMmGtS6ML1u6oBozszh1Gqndw70VD25D8nc/CjpETfD7dNJ5hz59sSLvGBV8epkFcICuRI7BIdlZrLjtNO5tNR6a8oVVaKLwFyU9Wg2wLIYpxvrn5j2u8xqVpKPxJcqy0HyU6sJCqGWrRTSYOuTCXXrY7IFuukT8Fr+Iojp/14ML4Kq+OVYhG9SPHXbGPSIXNE/FubfaeStu9HAIe6iieskVTr9Jjpd8Efaa74uz1AVVwOhtmm08ox6+Zmjqy+Gz/IYV5LdbpUZN/Xf+IbmhF6GwoKK08qZqOlTyzwgCqydlQj+2v/yPseWK2I/kQRMSBP+0ZO1eMVvHkY6aKCwauHiM2+YtQutNdFqeO3F+dkIsPy9O9KIVKqO5ExtomHtlu6S94LPsM78QL8/V0ZTDo/dZvVNbQ7DG9Sxit1njGrU7eC3P1qZrJjV4gELNBvKc49XspBbnVX1JHBNRh2NKHiFUl9bmlTGER9PaQME56OoIDDlcCurRkYRLGXOILigiFdA1F/sy0EG0t5e409ls8GHL5Of9lHfJiPq4xwW/0LIz7dF65NgtW+IgBgX6c27P9w03iQNEEypVcTNsVIoGNmSRMlNutbXmQoSb9ilvZvCJ7edIPWN5+AeTGBX6EOeFm5Vee+oPUiqZ2I0APIqXBxmBnqYlkA/ltJiu2OCLJKnLzS6iOlaRcpQNXj4ljvHksu4a3Wqup7wz70yaYJZe8GyeydGMHhRXP4NDACLSPFvUogqdU//wfSKZiX6fpMyTWplWour58oy/GmhMQoZK/5TjmIHooNRwvnrxYNmPsj5buJlhpCSqEzCdeaV9jUbKOTP0/5xzvJ90CLaIGD4fSKhpA4zMMEJV++vvb8KY9wTw+dbQI5XauCOo/UqT2QaSTMQ7ZoPJrrQsXophVf9BdPtkkEwvgUDKzq2p00n4eankWbQ4SzrbpAX+1TrFDJRlsFyHO8sUkh01RVVxAyrG9n7EG7dHyuKoTvHmb4CWtGNv7mxd7v8FAEygYhpJXo+cWRWCEN8IuLkpEJF20LZYg250a/ZZPlCSPqiEnN4rUD4mYg9XM64JILyt4/hVPZtFLRzmzlP9yCGr1Tnogzjw0aLVgDBV6RK8kPqgi2h5nYRP1EHTGz91ROv3+IWOJ+KgxAau078fiTMzRnssK7SQOed4XdUKh4J9jPTMDs/jTGVnM3dMQsjI8/d/MwOwrIMDPEjxWapu0h9Cq60YJtuTx9LY3ZgB4OnriMPUtjaPxB1+nuPAIe2UT4Mj9bi0oWqrpJqrIiY2PNNfm37RMUC8vTDcGbmpA7hgtNjEnPSvUi7qUU3WyT9L8WltZy26iIgFfILehdrLdOLvcyCRdEgKwJzDNpTmsuAVEPgbnr9az6Wuj5GyT4uuaXs+fBes9B8LngJBBAM7j6uSDEqU+FFkI1FU5VJ55mNQgoprWiK2P0NU90ilAIbcNTAaXfmigWgDnJdU+DeoeQAVzDWuVFCmJEnrCcgk5g2Q2Hq9KvvWslZy4P2s2s9c2qdF9d0hSLNhrslu1BUcKsn/WTaMJGG+o0MqUAJ1+GoA2iJFhHbbka0Xdj/HOns+ud/VdBXpaxsADhvLD1B9I4mTVB/NMEqbV2Pn01g+03X60zwGyMGxeMZHyJqwlJJ0IySY+KC9dl1VSS7poGjWNO7IWJda+dOJiGpW9ECxNY0yUBweRx9O6A/nt0OcvpFO0qk1LzflwFCAbP0rEyUAPajrJmmltzPKYIjpybEQUT5q6b6stLN2GnJlQHMqkM7MRxfGnVvr7/zoKoR9ZC2LO8540BLM54A8tNNZWr6Rwk2flZVL+AHkUjmHT2RTZBqLLni2BYHtB7NwGHJg541YK4pQdLbsc5Keub3L11HBH3zERQOkM1wC4virZasv5CIBTPJOG7sbByBWMQJKA7Dixd2dSm9PnVBVpLFlGcEVb0aoFdpmkq0IE8DfipQ8C1w9XajMHpYjRRMoZJjm7ZSRiIZh3IcHOdqmKfJ1967nsaEmlgIELIkifJtvgwlU9zw/qyfMqblJJZRYpJ2MwdQUN9VvCLa0Eh3/6gQlACp2iY29LK23uMPtJkjxjLE2JHZLEdB3eIeIS6p3F0fAjcPu6Q57N0RB6n7vsx1ZzbEMrWfKMk/xQoZ6chgy7sgB00dz3jbv2QGFVqNhg32JvOxLizoXpcT8Wo9kPTwWVwe9dYlQnD6lQzNTL5Xwnf/MNNhzdT8+4xNbQIo5gzNKiZ2QbkTQ7d9mP0pS7lGXTjM9pMKTj8E3/iZqNHsu1rvz55Tfr/1Nq8UNyJEHC3wqlijSsxheV96pP3fcqOmm5HpG/guAUUyMEeStB3xB+WeyGpq6IHJqFRgehyiCmbOrjD9bpgbKFGreLl3GXy74hwb7ua1pAyzGKvEIeGSsNPJA7EdWpLxuhOVAG5jHW7XAg/FF2c/2p1PyUbMam+B5+OCgeKZErholcqe49UWuDEhK9L4XKhmMvjLs4ar5TTcWnhRqguHTGwtu89UdMyHKkeobM+8ocl/rnVsZY60MU0xaPM6Mwz6yav08Y+BUh9uetJUH4v+z90zyXUMftNsQcecaEMJ3PP43jo+ewaij61qtDzPtEgVo9g+7Cj8Uh9f/+EB6FsDMQmLXV/kU8pKW8UnEgPfaRJcmLNd21eo1YBkrUOeJnoW/GGTno/+iwmpmIqRKnBCXfvQ2hyPHqy4yBAcn6eBmeR1o+JspERjurR79q473Elz24bj6zMWT5J3QTA8SQE42X4/KmrGfGIeecPPC0frNG2fKpo8LySWTX4yvpbC6SD46Qnlx/0I8gAvxjzph66kyWmMHdvyZD5Xmw8xqzpMoVGi/lXcWXAy4CXdvwleNJSFfwk6p1SxokVxZ7uKvneFuFpcgE292r93CxpXj7qzUxhAwz47FyRTMgQwB/WRdpeoZu+yonuvMcCLwFWNZWKeKFAUsTDNg2VchwGtff2NjVZ72Tb3CvDbX3KsDztQsInIl3izBbXWGRsp/8C8OOG7CwJJ/ovY4S/MaBsDAxQ0Sx0ZRTDfDMucmUMIpSYITHVsCcjnfJtYzFVqXxbajdr3zrecaRrZYPwG1ILt1J0MdjplOjkNGhoCpHWrtemOXvUbrpG6ls7ozQYPXBdSRW/SYSmiP68c02j9DFkTzqNWDX/UmEkki4Us5Q/CGJ0uykPGA0bpPdJIYPj423woS6O7D1nzgJ4pntGmtFOmTQyOxg4hs4yiN2L3+bxC4xnJPL2enAYVDs3x63yeE2Vf+ETHEl84QZCISwk6b6CtdW5jwkYm6Ueidlh8KZPhsPOIjM/cguI7pgPdCcpknSKy6eXwkdyISVwHyfq8pIGFL6+U3QDM4ZMf4syOC3gIAQhluzCxtQ2/p33baq20TEP0qFlYpmpcRP7ahEiH4Pxy4vKXgnRcJmZdzI476SqiF/46SK2cN7Gp/jylepJP+fDaT3R/tsNOvK7tyqBqAs+jfO9/1717Q8xpS1IvY2kyRPTnci4tFeogg6tLn7wfTDJKrN7sN0yKQ8ugIVSMlQF1edhyjFW3J/2l6AvhIO2aFEpk20McSUQGOEgnRBRaH0GBlFKSDj15mFNROlFR+z49/IupIOS0dPGfCM0C2lP0uS3Zykm/gDwiiYJg6JQHobCBsqKVIgmuKbhfF1McWW0xYW6StpCXsIAPU1MoqZQ645QSDKk/3qyaU2lw9swpr4YcjqjuN8cU67KUp21ZOVcwJSvV8QrM7JR+kyhMlvMw44qC/5JOpcRXn2HLq0recBbjyX7SJ1zQODPziWdQoCWvrdcXJaZguJblxfb2goInk6crH4LKSPGv2pThbHgh1pFq8GqqPem9JuhHoywJnDVozWjsdb/gjGicOG/sjCXbz030IpExlc2kCmX3kyPKjjdAjzM6hrPASqYH2ZAs9PSZvQhKjw7h1mO7+1Wll6WmZph/b6TwElWw8X/Pv+48yrhZou0E0Gm3R2eFjPuLaiFENZeTtB4HWCCLdEej6Gf/pbMTfusXIlrK8Y1GHV/oRIF/PO1vs3YdDA7A0OjCRPf4JRZxBJ1c7mjU8il5KQZ91Ken28pYWluYJyovWPow8X5gwjy6J+dcbTu9fd2Wddon7NHMeAcJlWIOuIDCFyuteAOSqoG2SWGs5fNRtHf+pQnB2Rz4MBEjQaq3LSfr5GGlNCYfCoSJaGG3kcSAtnb4HAdJCi9lJOfeLngy7ZJW4d1H64CwIC5NLZDF4nVjxLemYPVTzAcFaIrgIKhlkyOHJChERp/Nkd0uW1l2INtJh+EsXxnGGYI0cs4rNX7dJRX307mYM3bvbnyT5fw1inXvmh1Ntn4SRcEgL6+TjNCKzfrpG7F0GftzFk3L/rvsxfRyK3TG9PWXckmlSuki0cJLIsartlsHewDqtS1tk+sIbgwJu6APhiVML0G2qfC+3YGM1NaSYOxr4Dr/PzdoqD7OXd7+UhOSiBjPtUDBSwj69+QenIVd0aMaIThc0s92dmBJIIcjyqlrD0capxQvcIAD2g4UlCT7fNFghAjQWh0ybfmueqn78X+IB8qk5/EDVyWqrcguJilSuMBcB9swGlr6Es+wFeEwHry+fMlBnYEY4TWiieMQSesU+9qvwecatxGbpunwbl87nweMsGEVIyvnyx+P++f2AZIl8JmFWqiGndy73d6hloM8pg4nEvpEhnSLx1yz2bYiOFpG4LgbkNMvRgBDjMOGmPXCsWPWuK5OytcSnOHHpjDDN1Ih9rFU+jlwf6JGtzWnRHaeOHqla2UZpG9IeBkEM1GGBhJOy2f8Ejn4dgWSMiAtmxiL+au+Z8q44MQ9Mp2uK8Bh4hNLLRzsBoTnN07sz1aIG+qG8mNa8+BSU/seyx7gT+8JWtBf33DGZycesUjyfl5pjm9SN3x1X7Uf9qtvDWP2majWWbUV2bE344cxFun4ht/qaidgZB2JSBJYeIjwhMdV8CUXZRDG1uEKESKknbP9kmTkSraNFfi9ij5Kv0+Zt7iyTrw203MPXjaBg7QW+aDXlhRJ+SWO2zv17myobh50hIB0Sy/6/7NgTLNOftc6D//HCjevToH6Rn/abGZxaqDeduzbnouLHIRZi1gwxIuXzakD8+PBobJajYoW/bNSU90gCBVx2NSKGpazDxK35+5CWp7Bbe3loolv1HNz0guKs2xQFmWHeJJEWtE0tX1cJTm2RMdtUF4EUsdbcIZi7wp2hiYTIl5c1nOw670EYxrZaNw1siDRYD7KgWrWwIjQH2llWrX+keokmilwD3qtIHkP62Y9qnVloOgiWx9zYJWs2BsaajALBXKTBvw5S+71ZQESh7ZmXLiOP+TcO3XnXhmCPPTkLflewd0Vf53w0i1pY2EiX1OYZDM/49cDGmUsutNGAmo+uwcQRwRnNJuyaxeyyg31P0XXHhPufzKOTG4KLSV67FSGPScPe1cckpNGcbNoNAJWm/FNoBcqjWDyXBYtLusNm+2cI78coCchq4Wc2icGVnJXjbwE7PZE78jI+PSdTF5MqPHWxJ5XW/xDAHvZTZIU3VVMNlH8guxvnsn5a/C9m4BqHHn3GRlpJP76As9WeAOxQDg6GdugIIynAZBG3tlTf1ANE7KeiB8gAJHi2Jf3uOeubwM3rQX42WwOCPUR5FtSMbYfgPfjGnHfM8oQ8obKZVUVk4fiiuTJZZSgIn8tPp6cg8OQQm/Luv1aWPw0mRz+MUO2+tWlLRsM1buO1X/uTrM6sJqyiWlJSjlY2MThpnszC5HjsQok33vYb3LzH+zs8EyDov42sInV5bV4gOxLV5J/FgKVEu+vU0EQ87fgl1wEzX9GPW3HZbAuPzZrgWeUL6mWfoNIdgOYrhvrRyG/vQa/X2xBJtPkuGoc0wQRkB/qOAUyB/YiomVgFvRiG7ULxrhGL7awhfvsObZVaplgt24J06kV7EvFsTHdsTvsMpm0QCT7FEAFDHA2bPKv/CCcCCu4vc5J4z6zKfTD29wKKkrsuwox3o+iWttBjnxKeo+F7ljUBjQh8AmyExL/ut+Ur+MPvonz6T06kNquA+Je8CM1AdPH36HY8jQYRPoUu2koNuSWtDoEEhSwVx1RSsnb0UMH+hrf+OT9gKSoIFT+S4QF9G0rw4+oVJ4OrhkMVZ/uwI3S2Ue6no/TxB3NQp9+V7szJGkZdL3jVgws2ZsKY6FEuGZCp1TzrpY/dy7g4147HlLVwYI7Fl1JmmTI5hvVwSAAGHBkD3Prm2YrzXB19xRPTRoqxlZyfEblsGOhl1kI91PujZd7haDsjBTfj2sGPaJV24k2m29lqj+nSgmglcqTxGIHDwsoaQ/2YndGAC04YUQdvcC7iPdlcLj6zKXIdUw28zaGe1EBB06XsF7zK1UVWH3rx5QMqqoc5UNhMjKDv1/dya7leLtUUqqF64+s/p0uCq0QsZpTPPl7pF1R35suFggp0hOPtc7ZYAWOCg6kK4T6pT05jHVDr1yyuOhKEhrO+O9vJtg2cHpHFammpCMIZsQNpqNjALx6ir3iwVFyYFvl4xfEFBcEWsYOPziNc4FE4LKhUQ1KDzO8Zc0+TdYOyDyI5NOtyx0XPQo3geBJ4KXizBALaJOudsp8bPbxYD3u88PQCmVsOXVctz4eoFpiQoI7QavCjJnDClczNwv7MLnYx+KUgmFKo7YhUWaCKiSmgArPG1yjnbwVeM3IxxrLWAJkzn86ty+7aT72IfB9EyXYNUCxgabeYbBkXBczezyWiW3SGCOhSPxPhdA8FW9L6lMr80l6QyTKx85sgLZs/SJ/Kijunk2g+zinOOLTUMy0PrDrM1/8lSGov1BSeO7jdQyv1IgNsFWHMk/HaTN4qTshidIK/BkXA5YiSe3CTUzqpYdLHsNIOBHc37/6739AhuL6QxPwtFOTldRX4RqT1UORYHGOoANPzBd2iRuouKhsTjNe4bOBiEhyPDqM5rt4oYUSrB4luiCo0dXrdZD3ZclAA2k3fVW9TVDA3RxaFSep84rwtq1FrwHhp/XPQGBLx2LNNYsUNUV9TrnV4Z0qmNUUWTo1JEoZPZfDORZQ/RxSfZBq7O3qBK60PfXsfRzF2zOHR/dM6gXIOzF3sAuLa68Jrg481rieN6jRfuMKA1QW67KL5XcyUT04b9qHJZZCnz+kX09EFe1x3RRY1jplUZfM3RnovnZV8wNOwGx48EcYLFe5x3HH65cCmtLYk7s8TteQh7yQzWHW6fseLcmV8fcv/OP564lYa9N4Q3tjiDGQNEQAvkOurXi9XPNkriaqf/6IQCkleQy+mQMaEV9nHtUtyYHcBHl2UHJA2PiNdzPNvJKPtsTSPrTWAOUwtLMaCaYA9vlZjK2pVqlOvP3j6FMUcEsJpbGFPrLKcV7uiPDureNFkTDpejF3uecj1xUuIOzXqMbYBNCk+oMzEyytwwRyHKUXUqQGMk6n9CfltN2uuzIwLV1SsKL6uoOaMl7bj9D2Tphb6ym0JzVvXHiF/9SNlPp/POuUD140Bvu6M0TiD41cMbj0UN5sf16mNYnmazZ69IEdXYo5W2fr2DsGVxGTOwKvf6gLBHAUzf5nTEmeJeLCpeR9Ehgr4JYna7dGLmGX9WS73LAnYtF5KJc0/n/nzJli38qzprtjHvkZfNP/RhDvt1DJA8ENTM8EF7xqmOxKf+RiaiVEAOPxQBDHuTwU/C/wjEYPC87vKd99IOkzYJ9aj0PtaJ1xuGi2lMa7I5DiByWoFy5ARJZaRS7+f83Nl9ole3QrfF2pv1EUl0KFZRl+V5Bvm/pLGmPpZ82Y5oDuCY1QpF3gxe+bazFy5L5B92nCxZWI4YAS9WFYAqhFTyGY2hNmEHmflqhsX8RkF6+xOd9DeakWZ37a02z+aDmtxmjuhbenanmTM8awKQ8LrxjZ8if6MIBla/Bb4S3ZJ00S5GZMZviZG8mOPY8WXIgm6f/Yqk0yusctHjX/hf66H0WwJTpI7qNfbtaXPMJ0IdcYjTjvxwZcqNjld3n1QHsxpF2RsMuGxA6db19LNRDG6MMMhc88lSYeuys3fFgoVngT8TT/DZyXZadT3H5GiiPnZa2ULpjwdwU7GB+RcMcqv+VXLoXCdPvnMgy+fGWrhyA8cAYfvbNnYlGCVZtCl6IxhWp4hCCePHl8/DKpoOFwJLj2Q+V6brRFHhM6lqx1c3rXMmjvglpQEiwOTugvivGlr3y9JG23MwXPbklZD1s00y75gJ1lPVGyV3hn/zDIbavbxZeDuMWut3/uzdV0OEj4S/q4PXZ1GxLBYWgZj/NWmM/Ur6MND2Nx5AuPWxOw/ePbQBIv05QDl0DdutBnAZDrtLYukffbCRZFBOmbsZ4HyxOfHK9zEcLsbQUqYsc27nczTnRiCknP7QH8FyhGy2ZvQY8kF4xl+3/Fd4jdcHLQB5h5R1QOrvyyxnwaVKD+gPjrYDJO1kTb0p8GtxNF4mWEjuX87nesiZNYL7ONrmOtWApK4wf8aYEls1tvl0tCRYg3H++ZdpKbnXPC7zFGQ6CA8GIfdE7uCdA3ofjiY5pNZqgBoRsyRqu9sCzg3BI/5GOA0sJpOtpXl+vufUBECXj/2rSX6QgKmA5Tjx6/O3+tSadao7lDVCgh5ue152Q9kVo31OBoQ1Gh3bXuxEKovl43+cpYS+NgA4ySBO96aHEKKIo5NHNH7K5dSSJmCObPiWMO5q5+W8KB40UBTxjzzZE812g3tUeFZc5YIdGiSgTIB7LU30nF8yeW9hNBgNtH/BLemfN6mt8WWdEiVZgtdqLi5za0j6gZQhXsAsYDMWnoOrYfp4jYaOokXewjBgR0zmgoyHk4uLXdxC4aQcF8TrharEYaI5Vt9u7iF6mtIJknBeA/u2VZJEugoTb0shxZFFUnpyI8RuuSVSJDRTfUJMUJaVnjW1iE2UuetBAje8/Dp+bQzHK4hFAGMMJaNi9w3MDzTIWLpJhCmQIoQgR0OSTA0OSRnt4RhOcqvLupdSTaAJKRhlis+WJBEswOSHoKaCT8wCP/UkIy0U0sEXVq/VLIa3MBErA9cgHIn4CvwQmeKMXK8caNU8L5q4mK/TZ3SX5Vhi/nL3/Wu7nhMXplG6/dbtQTC19L7I3ZmMChF5jDByJkME6UQnsih9YPRkmhKp2a5D2RuYk5V4ffBnpExZ5iUgSLPr+permIP45W0f/JDbLGElMk3JTGvJey8ccfzlc38fsoZe4uELjvLAV9i7hAU0BEpeJC+OEf4w9YsbPv4xj7wJurlPN1X4yh2sFhwbiqLAZp9KH8w4ef2ht35P7hxv7tMBEI7mJpLkJ+0xC0NHTq0ePOyulERQ4dVCOBNyrJAHYkJqEErYLNSgfVH5pL17UrsAqN5WvKVNU61u/WSrNQFUNEn5FFIG9VQoRqjsr+/jFy4/4t9GlpC8d7SNnrkme608c9Ljm5CAD0L198JgPEDX46zQtBu8opJoESqvjUEhee+bSUDoDNpF4s7a97GV3RQWVq5zBB2DOHyC6L6Sd34ATrLg0Xcs6tEqE8f//AITseQRK7tTCbqnxPS5TLi432oOIQTvtKqLF1AXG3FG0qhaRbKArUqSZEo3zgZUfLXIg4SkXlWsaavBRaXGWdA7teG2EaGONs/rnTdQQiUfDyq4wCNfKp7MLh8tGABefrd8LDOte97nTyGrW47mhzuqRKglhMq7kSqwRm/C5R6VomQKvYoab276dlqIJ7igeiiZY4XciLPpRJv1RwDgejmLt3yS9nioOPdxNrgzxsnF+hrWixnnDFlhRoibU515FDK833ooXrI8k+p/6MB8pXBYGliu/ju7VlL6wKPLHxBQqL5HxcVVDslDHFoBEToxlEUNH9dpnyDx4oPZQWSAVVEbDddrm5I9A2lkvDxfyfW+4sX3RgKWC7ZbguADKCIUP2mFJ7FZmQnRrykQ+HwZAjbhRy+xM1nOQN6OcyPdg3jzmjtjQUXV5pzJdSRtf+QAYmgBlzTsTOzq4NMtYkANYjj/NoKA8+UjV9gnHQWOMVu9Zb+uvSl0LE9c9fIX4/swcX8P4KZ74Vxi/Azoz3B6X26+fuqIbQ7q/q7IvQccFEb7ZA4fqj2b5YgZzrKfA/wQ/8YDS5xY9GMQIyWW1l8wn6oJmq5HZrL8XmVMGhaj6849ksb2LK1+gt6Ekw2S6zFoeC7r6pO5nEK0Amlu+62H38Ue7Dfu2mqhvMmWriWpS4KMODvnVvL1gvmIew+XzBRdqVa/x56GdM3OTF0BC1Tg+JryZTn2f29A/S674EOamIjBqFn0GVgTACavolyJoqQP7xgeplnIAeXJEPP8y592H3mRNNlGCa4WJ5f54oTSu/NyqjDYbS0CLL9w2Rtd9M6Y4BNT3piyXsL/hO1Z6fMef0W/Aw5mUyd76PHOu2T+fMzHmMwVR7Qf+tEQNPSqT+JL+FwqxoPEFonUdFok/4V6iRZZ869R1RkXjgP3Sui4hFf8FjQPHj37CMLUbSuA8iT5U8yGPE+kI7HepwbR73Sl2pJFaKoCPxXwS2oEacrGVxS1La+ngOUDemD/UELKMZ6c7jCOV990jBbr6AsrCC1k8jpj316XjPuqCep3G8VuIozpuqUQxa5fccZ8G2XUMgGFSBAfdWiO+xj5eg/n0QwB2lenCZaQNzptGR+Zh3izbzoB+2QqapJqLXRhHb0aUkXdxMVpaI/aF0LT2JdnHflh2O10s1Pcwjmum9In3TxFMhjErJzwF0GElpWQvlklbgZMyTURkGx2TOeJgsebb1MmMfJrTVEmmxprzFTOf3Wqhxw+H3KDPRnRKhk1lbDbPoOXaj2ZuRQPUcxX8VGnoKSZiomT8S56+EX0YQJIC7+iSK4iEg5FPmbdyGSg8pEZwUMTAYPXyZg8sZa2UBv9/3CVBpRR3fSl7JHnA4fsbWpRzPGWtkuMUjY3M+fMRoEpT6WVBl+X+L9z+NQmSVLZswQOyLEBlTBeTfj2G0ADFG6gZjqNHbeMrH/ZgheFMpMtQc8gcaSftbUKs59QC4SBHb9FhmAFQxrjTkQUDogfNsIYraa/cS1Do+M2Q2++flWt8y2AOASCljTZKIvUkTnHxka5hXM8E3QSgtypf6bWqLOKssFE8uDwbD23zuwHQefhmc5YdTP+JlZHAyKhSqBtSy2bjDcQ+OpxOowHsDchCIATFplhq2mK666+HCz3qlw0jRbD+Jp9exAwjxCopaViYZ79GucDZV0PtqsXp6Wzld7b4/NRUrw0b2MXpUGpDSxGkJVGCDTyPZZQaJBTJZNePxdiMuZGF0HJWllTOKbzCYmJ8jJ097iWnY6Oz4awU1I6ErVTud1Vh3mENbFCsSiJys6L8sw4Q0rUTfaj01gCthLySqMQIpkL6HbqXsKOj5y83B+zoaV4w+VzmN6BtQqud+r0BFLoNdRGd8kbwrk7T97BQ5P5WSCSlpjjlcIoKNg448Ipv4fokJJHaMe+F9pUAwQQFLdfbYvs8yhwhAdaoKsAJ2mpVEYSS6scrBMIPuNFnDjRB7NPgT1j6BOZsMSpEhgu5fkx7Bt8LI/rbL8lX84tmL+YsfqxiTdUyN0orpi4OVcHsGtq5jjCphbL+7TWDzZuV/6eaqsF4MqbXBjAV6X1uHytTb7gxuF3yEX4EU/Xch0zbScP5odyk381MkE9zYCdGr5rzKaCjI6WJyGgxVhCft+ZO6Yv0tkcRwacxJjs7fge69W+Zf+40CEVQqb4RibmpGyhVY+vPUM8mRvE6RRDAiYP4KXObY/O6J7wmqIY7n8BDO2R0giB/ZkVhPzXAHMwMOXrGjdfZ2AAfiZz462fdlcU/snEBem5MaoVOUU9aJ5kEggpo7O2dq4gxVqJTBvCi+rz8sjgbHSyqN+ON79oAly5Juh5aUc/+2GmSbfHdOJJo5XgjcPfMlmjEZ5OinAuujxaKdTJf0lt2rVdwOcaKGScbwlpLLm1YuGkG1v5HWwV2t35f7DZX4aExxphqoPr07iWL5DdBoK8T3ad6E+ffLqF8pLrFhB2DOovgGJGPfjTDcowRoNPuRDfs7N2/SRxOmKzznu3mtExWCmWPtjLsk/n1gjz9np3XMRDDP8YrGQU5tWrxMOywXUGDx8EBpkJdPWyJrhmKqMHCFJPnw654URqz9ydevnxODv+ftr0Jr6R3JKqUqeJusxYsPj37OBkrk4MB/UdmOsSicl9lRvfN4paAudzQGIBf9F8km20lyRdmrmrk8ecVwZw7VI7BoWGEX791xBy4UuthBT8xhT96G1LJXXvVSgAYRTxhr7b+feMhdamibBWNr7EFxq5jXdzkqVQZ5U34WElNwCaTs+cqPER9Qz5yBu3JZKTcY590aZUnYrccfjgRTwyZ9AY82mTz92WvT9yH/pTiwpUNqkkrK+dUjWnGnk6tdDU+Y/gJcHgptruDomet06ZcCPVr1JNCptcd6YFh9G8dFVJFkzutQko8ShZguv9vtxQDe2NpEI5mw538b6syLG8/R3sVsi0zLk6dzvwTk5kSUZ5syXixqBsvBUn+/QQoJ02rMsgcknpx9U3+slqMfHhfKVikKdeQEFTQCk8fx27OFzS8xfPCfdyOri8M6dqLBPT6pL5keK1/FSJYAKw4SZNwKbR/WaixH2hzK8kDO2SEQxqFJIRCtAgnyEZjEK2YOfa9p914LsM4Hk+y0uvSDkJI0IwdX/xwuXpmuV2FD4jD32ggAMXxQ0a+N5hayGyLpuYXUEXMB6IGdctxZcdQch3wf4SlK9sASI+a4lON7R8M5Dn5tGw36B4jcTVzt8LrAnVzawWTYS+9v7NOs+pcf9zOnJ+oqct7vLNIc08jDT2H82aqoUeqmZ4+VHWyvhw2aG5c+LA/zZ7b4165fmakxLbPWZYztSepvZfd/02DGDQihD2PwP8ElhxBGwctW6e3nguG2vojmOavrhd+jhr8IsHyyQpWYL1laWrtizTf6MrIrm3tgcAereN/7DrkiHmCJb8przqyXgbVa2aGG1N/VwZ53WDIYlNKDWIQKz0SsmcyOHhdvgAADdIkCEdNTAns4/nBFlPcOlT92VhOOMlARCP8gjAy5xiLDOQ6ngV2FjfK7oB2SRHrQODjKfcq8b3lYLHBzLuF8fVK0hssqOAdbZL90UIpET4IoXJu3kmJdSGqbKQbkHnDn5DHNTunUgsujsRf4o9K+WL4zy+JkUtu+KAKGEgi0t9wVg+3G+LwIeSc0Q7emdKWhgb4XE6jtc0VkqfoMkKtu8OQT6lxQqMuwKyrrDuQmuZjxLgmdZqb/hG+acIaQSOBgaY48GtjIwOj7jPfOziq0EX6HiNyiI9c7TEk9kd6NS0diV6nQu+xX7x0Sla47ajt5kg2Aszp0NeS/acpv2p3sGKJK8MYbEZ03q0WHTfRvZT0mDBbQ3V5D8aF49cot7cgLtk1afscWuDp36vHkGA2QrUqBGXgrzmuHCNLBt+miIJS2GAfaiS1Z41mQZ2f92dBHzBsWuG5pJ/CA31kONpuQL2nJJxaxGq4gXKt+ppuMsLxaB17aBqdka+0vYKX0F40DyG6qG3WOfU3E21UkCE4QcHUCr7nNc+FCyfKO6u4/64Y2iiZRw65IbKvyVZjfKjMDBgGeTno39UN+nVh10krhlpOQ3zGP00tAq+RdXaywxkDVZEzDjEn53GSTPFIUu6LcTDm2Nlp3qHENylYERdu1alJbJfOZWmaryJ7C6asiO37i8Cz6lSqykQ47V6ZAxb0NreoGz4+1GpZwCRPEpV+LUbSIq9k8jZ5Yu5qIzalGmMuwecvW0iL+McoacCLUVJ8RJh4NWEQ07R9l7BqGttAy3WNQBhDLTeV0tAKqiHM9v24rxBL/0GRNGpcHpQVqUpeL6HXLgeeRXcPzljkA/rg9Ghu3eyUkeAU2T7nBIz88qDPtVoKl++CjNaSPxTae8WKoSndgYHwWcX+3r0OaD34gyuxMq2ThlF/urABjBrJhUB4S8pHR2K0TsHRt0duX859pg778G6un48SnDtgfVQa3lKlrBSOj0mgDEtivijySBTlZ9vCWjtUkLXA/ya7eTyoQYwo92Lw6IGJpC/A0fOGWMwS/GmLCuTweKzkPtzHZgsbEcDzOCucIB4JRyJ/XvpNrAQLEvgc4WfuUaDemO6AmP/l32RPLPLfSqpyO6fVJrLC4I8wdNxrRo3YsqKyDjiQyNf++OnK7QjKocQAcrWmnT4/BWvvoCCukMNWC/Euk5gySF1nTKIxFpF7UxNnPkIXRxNrP7rnExAHp2XeGiS4BMIRnFNRhiFDMWUGntlLlztLGO0KUAWESCzgS0ISQyfrAQJtLyyfGBQpjzXjSbSUWbnUIA8Nd8j6whP1pPcdhPiSJsC/HugzktgB1OX8fbhqMjpLEpB+0U640oJGjSxWtKqZXpvTXNYauGXjc3J1/SwcbWy7pqN8wd/wqq2wKWq53TpOBBWPjHGgdr/dVH28WVj6I8uBGkAKNGKk9Ob/iCfSLRolggT4trAQjDtcJjJlaDDRTookErycY/ucsKRAsXihT2mcSoGsx6beXzGNsDN4ySYosMCyRDopLXpHZGf+lnlXYhaA3aZq6QAeG2G9dvziWqR5mB3GdWfF7kTpJXXu4+7bKI714QUsa8r0kHX/uL1sAVSCy10xWzO2IO481mnZ0cEe6u+8X1pXaI+9v3bxzNalS1GqZKKTR8Cg7wZPeZkqdItwE8doPbQUCi8wmpp76H7IlGKm253Nb90g39DzXy+VT0M2gAgNqqqqm0NBg3AK3r4flXY4YvqQCojVSopZCoHN9aN3loXEpClZoLjIFJafOjH8847h6ZjvARvU336f4yTg+TGxvTMYZaU+RueDejWP+fHiBK5k0/1QIgaYT+o1hSzlcwM3mWuju6fG6uL//4Jem2BR2NJCxYX/6a0V9g5nsarR+wzkGv0s4nfbR11uW8FEAFkcHlKTzUzevI6lM/O3WAiLr76wOSILa9TJOLylAIZUHbRhiQsF4VSHkmszd2JV4937dI8NJX+YTcbUXhGkd195Jp/bK5IV5JfbjmNGi0D5H5OqzuAKB80lIq1CZeTU3evt2lIa13oBrEqSV358tnDw++AWqWxK2bl4Twwv0fyiWpFmXWMI/tE5fWp/1sODXSwnXI5J+ivvgvifh9l1LvVhku1LcfKLG4iyrspwL64AorrhWJL1CiuDV4QXyI+9Y+eK705OmO3Q/b0iW1YIz9KDqIPo7SstwtVcAWQwcl6Rdzq/rv1ULoiUbVG7UEu/sDowsvHKF5DM+MCV2KtUnr+PUeV6hi2RFmLGAp12YJN7WdLxPxE55E8JxJ/YewN7H8sviM7UUQqe6gVCpY+XkOBra+xEpt0ayCU7KvVOn/vjDOZEODLPhs6g0t6v5raY6PVBEy6gjjWmRwWWlAW6Gm3eZbvTyVpGdxOLT7lZihfc/nDavujApu6ZVeIHd3VoIYMHdWNT43Ih04Rh1CcEVWg+5zbZZ3OM2vVU3ZbcXgyBdYueLHXQkUyxhYGaYDAOBEFUVuTeVzHmbc9EC0ovjkAwJPwDESxrryNqwN8cBofGTwn30g//XFZrUgGboXLxJNAyW7cYVtaPUtiCN2qhcrv5ysRU+HsEIilqu41H0A05jA9mHbt3L9byJHIkyEfdAZt8ASNknomPuVHjSOfB/L5WkwL3jdofL3z9xLXf7IFbq1DTHniyd1wywnSreQ60GVC9ReE5sfhrVjfhZD3c3NZKF7w6n9mJvWgqGBBjVsMfkRXsdX7YQ3+vcZPfIXK30t5j6QOO84UdoN8xNh08h95MAVwLjDUAUeOWBx4wL3m+rW54v17eFMcAJdKJnZKai85omVPVVVz2Txp056qNHeqZCIrWXz53QQc3zGyctJrWZAG0mGv/fuy9/Z0k4s1BAhmqAHMF1LjXPPIOPiPeaRani+8G5GDBm37CR9k161nf5LpXwUAgrS1dcH3IltCA/v/ckocO3zUWFQ0HIAjc8v4+UAgg6AJMbrEHn0798NuuAXYdofsrBVsj0TEdekX7ToP3rXj6Idnd3hdcBxspQ+RpxhDTgNCcjS5yBegxX4sYeCQdZOASbSqFoDC8yVLx8mDtmcTH47JyVlDz8u0/K5zJExYDDNtJ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiMsgHsMon",
	              Description := "Message Handshake Monitor",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected",
	              EditedDate := "2019-03-11T04:24:52.483Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.3 := "HS type$N0=one way$N1 = round trip",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgAlarmTime OF pvtAlarmTm.PRE (Description := "Comms time out alarm period",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			stsAlarmTime OF pvtAlarmTm.ACC (Description := "Alarm timer accumlated",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlarmTimeMax : DINT (Description := "Maximum alarm timer duration",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			stsMsgCnt : DINT (Description := "Message Count",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsErrCnt : DINT (Description := "Error Count",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsDn : BOOL (Description := "Message Done",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsResetCnt : BOOL (Description := "Reset error count status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			almErr : BOOL (Description := "Error Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdHS : DINT (Description := "Handshake word",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			cmdResetCnt : BOOL (Description := "Reset error count command",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.27 := "Alarmed",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAlsGhKTKtPqIlrmIaZ0Ia7zH6DNc8ZvgGPu/GAN+BAf8CYIOLA03XVPZslLsvBQBXX0S8nRUKXlVqsqB2gkNWRyauJ7UQWv5HzAL8mjVOqT0nTlFMFO0On2ITPBlZ4lbklbKVGJgmDDjmIZzwLzM9io5TUAz+lnEw8uVkwW6FNbKU7a4VAYLME7e95AY1mcvb7+MOyB5wVKPvipOcvMzCFf1uttBMIm312q1NYrvuwiRhqBvIhPZvghm3aX35L5e6k4f5Tbs3vRH1Wlv0JUasr76fl40GOnqfPMBZnCeloQIUZdhLx1dtxDvSCyL9U4KpC7FpM4VrDHQne7evbDasd1xVJWS+yw/Jojxh6r3BpmhyCHGDsO2fL7QRpKjn4EsqdvhfuWMRkiEgFDqbkwD0ACc+t8o8F0iTQDWDc1trChTye8TF+Jv//QY2Tn7yt8pykAcRr492OLqmZeikClM76MbIqFLKgEOORZwrFhTCsWFxq75kQHs+wzj2sgwdLwLzDERpdXFfk0tnEHCIVRh0PrsZ8A1YeCi5a1IDURA6MkWlbLbq9ulNXZgYVaGnLrEQTo6ztN4as/WlbZla0el03EifcbRLLAoX1zHtudavbCLOUvbwu9ujqnIn7YW32p52V9VLDxOFkupFetPw5DN32Inb7Yhbf3H+CnHoi+FpsrPUo8M6ClqkCmyKQnWS21A9pQtphrSVxdjVR1itYs5FapwBPsmJSNqpz5mo+HR3ElxjU0IBCyL6mdkOLVg+MHcGoZaj+P8puMdM00v+fii1JyGWD2sJGSLsnL6VVYEGT2yUoydaG0JcsqHwEAUff/wDr7CwwIE+ipCwHT4ETBUDIjHySJcTLKHH3yGJHoP5PZE7S2PHcVF5pF5Gxav3g4DBvqb+6U7uptXFQ4jK2DQn9WzpfJochlVv0u2RxtOESyRTQ0Bl/MgQRyRC9OiNTWpDh57eZUjF7dzQXJ816DwPmh6izpGRlntE3PxxPNxiW6sGyFctb1V1BbWa3X3a1G8sixaD1hSuNrySW9CBOIflFjSIXT61zZ6v2XZlTN88SKssc+Dt14boYF7/DEVka3MeLBlq15gV7h7abktUiB2TrMqz4QuUzuEEooZF9fp85RQ/am/gZhpR7Dg/MQs/k2kbN0DYqOZHCQR7DiM1An7h9wP8BDVwzzfCLJwm7TA1yhq8OjSTpS5WqHtIEbZoSqRWRyyX/BDMWKP4TZa2GkuEpFLREkCoTg/iTs/r3zuQ2XYS5beCWxNl8FJwigeSN0J8E1gO1OG5gd8fgb7fZlcfrR6wE6waSmWsVq9GI1Jwynu9zntjOG4gWwI9NVCohxfqRenC7AzEh79ytQrs6NmjKtpsJgHFtCeKg9E7QDgWLMn8HryCRCDpxUg5U6goAgq8Lv985toJgjfUEAYNkLlTMkY24RtRBXOmeX3sHCGOdFaWXH86junTpFgZp4+U5EOB+P3llWUb9ZI2k4CT5I/K4YILzcc9m0WTFNs41Cvhkc3xMnoEvErQyQlPyqFleH9DDahdlDOtR0s9gRwUk9JwrkWmWLkE9HjKe8dVT+VlHx88pLreYl8JtqLnVxba7/Ircx1aV895v16In8gNi9uGfaLxR64t7VJbqVOZhJ72wM4sa6wUdi9M525sunvoKOcqL9x+g3uVBvO2Q0c+X/UpyinS69mlDB93nRDFPwH0cE/c6Ab/RG//ooGQ418Er/I5uHdOAftKGLGNtJSTWn4sZZ2zonWWpffzzgn44qf3g5Q/q0jR/Y3uT9Xc+TwC/OPVwkkL39UeaJigne6zzfWl1ZFmhA77gzYHD61deUqE7OzPgIT4424+jvLyXPO/ZrdVOF4/XUr7Baw5LTjj/eeft1lUERC9G4QnuVwKYcAAcylCLDZFRleUFRotUfLqURIbXDWy2coMKw58SIo9QMfS6kGYnsWdCEQk5kJ6FqJLaXbW0Mz8FDbzg0xUtpSN+cOX1MFO/BITXMp4SpcY3l5gfO0NR2kO+huvEtQ0Z02tYlIHBDSVUVU1uCXw3cv6LtEb2lkUvmBReiGGYBjbxWTN8vRmcuaGZvF8JEv0ktm9uDdrpJS/VewJxj7uq5KiJAyWIrp51QSoec6bMRfvm97p1MHrNHTV8Wiz+Puezjrgx7cVAyPW0fzkHZLWNWGS8jXoCv9iOZY90vQl0T9AvROTFQoO8ly0Chrr893XJrlLc9AJQlSwGwBbGA2shnfOnyAgP9DGWZROkbD5CjVbW9ZZbG06p1Ul6Coot5k8vWAMkivYLuneinGyp2eE4Gbivz057rMXiRYvgeR/8Bt7IcgqhDivMyde5Y/ERX5D7mpsfYlQdVzL6bxO3NzJwLbfPrZMuZVN6FYc+ywV87tlopPpHwSrq7G3K7012s/cKKX6rALhoq+1eDnBRC+Steqf23AwN4Sf9L9uJPHZHr+56eGMVUx6/RTO5SMSI/z1x0IxuVYnKcfM6R7wXY3aFZnyhM0ISv9uzPbanHpQm6FebKNvsW2H1YJEh7qKKetFLUEOxDaOMEcM2m7TN0wqAwSH/kMNENLK5NGsFhjD42Dzlkou5MtnH9Eec/sh78V4S3rKvfW0M1Syl73H9QCPK2F41KVh7EHfjWfEGMCdnwBzCUiXGpyGC5FM8UU5lNkbjD5AaDfxPW2pfkKBWS2bCmp1Q3Scmro7GC/GEj+p4z/w839JVRYqL0PAUieLDcvn2rwIwzqvFCuDgFpdt1VZ8ngOraDG/yN4lV/mb0ylgjoLZonGet6v5VIZvy7GynyytfXImNDBQ40rP7MNqS2bJbjMsnTX7qa0UeI0zf4SvI7xUq9FEb4JqTEfhN3u3QQ+OcMJ2erDSc8BnxJpVJMNFs8Wdbr1Km5NngAq6UAGWdq1LsYLb3bWzKqQ99EdoWrDTSrmVQsIbs6e815lrDpQDPpF3a23rrcP9fep2u/sBDctZDPsewBMwdtYJ1htRNCewjXsjPt9S4O+SCb3z0OOoUnn1F1qesQwwzXclPiUPqSLvuxb/jBRfhKHJsWQ/meb8AE1eJvShOhJmpyZcyKqlkB8d8chcKbfS9yDwQB/niJDHGjuvN/AVvh3DmNZtmmCybB1YPYUqqi9Zn5/iSIoFpEsvCYms6ieLicBXy/tZQyTajBzSGwN3zAm4t6vWhEs4BAmb77mJ2/4g3AQYr+pS4Sa5xEv4b0oAtqRXeXna02qA4ouVZPrPKrqiupgGodsHTjBF3DPvif4tBenH3pr5MT3P8Kz0LkZuMJJiZ+FWbnyATMLfXudI9DYNChyaz26j8Q9vqRYkxlA5kxYbRU3UJzi0SuQ/FQ2+AIA7+yJ86H9IuGWCSIUFwzEmua2OPdiCBJpRCpxfVdXDsSQPRfl0OVO5iJ2wE/oVlYJa+u3TziqS3kcCPMxjqZkSBbVkIXSGMqCyabx+8un2/MsYULfW48LZ8yTPBKyiTxRa5szByUUNzmR3oC2DLU4CL4jfBSMZyazWO6AaHy/vKMlV7lVfiaRE/n+pNTKX5Puc+50imWuD8p+a/T5GAs6eEPDRO+1ZcHYqXQDlBW3U4IFE1MrIDUqcMB3aKyui0nv4djCYSJ+du7ZQz6ffoJ4SxYPAFBfWBCAIYC3LNF5I86halpITyEb33gGZNCD2q+lNyWRwWrqkDYj8IwVtMi6vwKH3NfBA8tp7WfJVR3sGMmfOx3wsAkm9U//fnG8aMY647Aa8GBOvHCohVGh1eXVW476pHoVCR9quwcBYLrTjbkqNbGk7LIOqVGS+Rf2zzxUEhE8Ocvkc57Q4WbOXBM149NhmWtiIyf7DVoSVD8TLLZ2gDVcXKYCBNymtSRsNGVRaGU9+WnE1oF8ZTB1DGuzSMdpAqk3oZlYVuVdNQa0CHB+8OZIluodIrhsbP/DPZ7HJ3kLp1B24Tau62iR0y32ngFdNPCmcloJTy2Bl2Qq4mtcnbZZHlUyD9MFyYFrNAc4nrWn+CBLuhtvHU/JP47sWextAh3Cc2LbNLWYj5WH5ZQ2x3wJ1VNL2DatdXtnpYMULfYb6BXvhQFsRfe8R7AnlvPeTNSk8Kp/jWDIfJmMFnfLkpgxMo6uozBFhnF51sfTTlSf3UtuaI47riW3SKCOGT7b7ymN3xj3RPqPEo42qTGCUvHZU39Wi2FNRcpxeJc3dPcG88lV0Q1aByoEYUx2wqXrjRIGB53ODfL3xkQtKLtO882rFDNXB0AWEefY/m2NKrvad/7wSy1ySNwXTqqUlwEkf04TDvo+g/pwXViF7AebNpLOdnmkKX099dc0Fqqd8bd+bF4VeCYH5MkQBsGpZEkUR2dSIBvA9JkBaqntKGfhwfHTOnVmushMbiOkcBsUCQP0lz03n7R3H/cXNEnpf6Maujppx8FsMX7InAG/wc1oAoB7bxVBX1zye2O+1HZfjsGQsc2Fo35eBuhHOMPnbv5qHi8lX1ojRehps0QWg4hhjpQ2ecPso2Od49mh57P8xPK6XjDAYSmsevF7N3fkEVCQ8bK3Oc+Mhf3tdp0GEang28DW8dLvvbxkD6S4lxn3xVhfbIhCZc/6w+WNGMnZDV5dKiox3UO/h9x9ZqfTFO57aLDsLLrKpVznM9s/B91Jo7dilQPODzzW1pxHNlGlsjbp4S3Y0T2wxs6ScgGx7zsxt5BEmfiJE3Fu+xRedElVtoOUNLrcKeC0DEJWx004SgU8ILCNRPpCkOBFrA7flXb7Y/kRrU7zqUazUG1t/92hSW0RdldtWaQVsz+1GirzmgEquPncBk03Zt/DLrd4T9KLOl7G8rLSR9bzZDSCdPM3bhlvQRrliIN6muPC8MfOxhUKNxsCAOgeyCclzBbFUtuVqOjh+0cRaJX4Lkx5zb4alHlz6RkSqWYrXOa6mVdPANQl09Ub9TPq/Fzvd89ZNw5ZaSwTmqxLFT5zFof38PQwLcxOtNyjpd9dLnoJuzEDjqD4nLjmX+qsz1HK9p/e9fpZ8GphcaIzRk4P8u6vi/5iJp7XIvUSMaEmZr5rBCq/3z+RtN7qoG7OUHzJ0SpjM2c1SewtzZCEIh5pbqfmfbdW8tL/uXS+ctSWSpdwEkxwY/irrizkaMHklQUMJabV+UUVUBrRg4bDibaIcEAnTzVH2ZPjZeUL7ZB88P3ZhKRzqUEr6KpVAWF6ZOfIFo4YWxOkBkB6L8mU7MdugKQuX+8kJ0MVS/3PKtPFUCT9qU8DmXXm+My6Pg4I8yuXHB03ZMq3B3/NKPJAB8LkdbzuS1nvEIMC6s+/AHz5OxUXGr+4p0c1dkK3Yr77VU4FKfO2IQhNMfFJMoCXSsmxdRasH4rOdhOvgg6tstIJYrGByPSgbr8pCHZupFeHOdfZGHO1BSmgrfNF+yzmHyo4LjaBhtExn8g4TWxuMTVbapPYYE1JgwLzQeBTXdn5wj8+ID5GKgSZXE1+Mv9gmPYpHZgd8O1/87PEfLXCuglL6Vu9ubt/7hcYih8QfJuecE3Qu665eJfyuGxsrAa0v1sznsiWeIX74H8DKs1S3/sOXqz1TvmMatpp/17RDRVEanS2X6ljtlWox8Oggh98o4P0Aq3grUCnVEyhDBef+bkP1ZvaEBBqRw0UuR8mBdwswXtyvBVGUhDlxSah6XwMm9902sOFRh96Q2ILU5SZF17j0Fuxti5FhULc947gl85CuZEdMWifZmPiFG5umNijiRu2nZ0ktZFbXk5YOz9/mtZWQJJigN+aHXZvkhgbdYBZ8ZQ3K/ql8ycJfxRA3FDeOgglCWuczsmuQtpJ9bFf4BEKan8K3nf3/XKC6FLE4Jx5wztYmoEPr2C6ul8Gmc/BKWf5TwD5RvKjSfe+XctxJvr5xO4p80WzMWQmrAu7JuKpkH+0xSm3oPYfAFr+u6Gh/v2geQ7ll12BXHw2emk6vGnd3HzZKawEm6XRcxgaKvaS+k9hmkw8TjoXroj6xo1d3qgnyj0Kuolrhp8EXXJWf5fi0sSeNPJ+G9lO+ozv0nuJTHogH0llTaqi2/Iyfp+yjEItF+ihvTNNYjXzFYCKqANRub6lKwsv4LmfAu0xrQ4KlD7AMJbPI1+OrXcP1z7S2SQuxU5mSII7H2BAaoSfcdrPzfFtw6GZpgnSk2C5Feql61VhMXG+LPpmbMlpbRsFEGIQXyFg4+j3I/6wRiqKD5jo6b26MAez15cYPk9Wxj3C7LORF02o/TKarZgGshqgcgy1o6SKKwmcYsEOVIK/jiO1/W/jGpSGqcN3ZQtsBeiOGgRDdTKcuWXW2FpO/Nb9dP2napm7HtIlHWnlH3eIb07G8jYppMohh/Qk37Y5vZpQDDoalzQpZp5KTvEEitEPIzYvfq/jV2B8Ye+XOFB5tbF1CL2j6HTWcJ26BArBH4mbLopq3lIZhrS2YR+EF9Jxp3xqV5dXxQbAfB7HsuQ58ND1o0AEg5QVBwxuskNk5iKhj6ENPV1f3x6Vcwd4/RH7GkTcDeGo8nLZ8DYVW6cqH0GeX9U+TmTTkZN+mhjftPTNxbaALeCUdvFgiS2FZR/FuyFwLghaAxEY8Nc28L6YgiFEsRl6GCnedbM/9bfr8oy5A6VfnMbu6DE+6Q7+OKOqKJYFX09tMH1IrGUUv6RsxcdMUa8DIa7GXimuUjcgTH2drmYs/Jo7zaFPt2TLeEt6VYiDGkk6CnM+4DNOZtz8whGEM0IsQ8UqazuQq97YLECaHuO+N+OOZLYRmQa46nf3yTngNmlkPJGcHx9oGMTUkX6XM2+7roHv6t4WCyN6s7wxmqU8/wE7QL6d/1eVkilOn8mSTe70pemJ+lFmuT4/T/HACPeKYGT2fUPf5VsVXzxUbtb0dhGIgMqkI5v6e5HvxOAj+hGfD5s4QtVsiHOb5WhiE3ch4ZMyuXwt6ffHzhooIQ61Ite5cwsKCWmIAWhGVvbCU9DuAlOgDX+DPJkePFrc1y44kH/a6ylfKC1SRraPqMDBWbIB1iic7BWHcWxrUr44lxzfg8AcUVCbNcWJ85CZDMexUjhwZODjUQfRl1MJNSYAwdNkYvza/sdMvq8/ibtfW19q8bJPlndXn5BaurZNw8jCsy6NezyvjGakF00rEsv7D0wwiRlrW4b+u/Tb3DB3xvkH3klBfEr3H9Sr0GTa87oRQsBfpTC50wGZbqrpmqZWeF79M3zbnYfyY/KJ7DzksgBQyXvLHzp3OTu3jyZr9f7AVWOFlf2S7ze4CgY/8zGP5K1KxZn8QlXJOXuCqp0CFf8/RjRG/xQpHiSVoqKOULfESFh9NRoUS57gMKgzZNpAO2shEQQHSnYUb/kQuKCEDrmJ9idz5oRHRvSrQ6PiQAnjVvYhgCNiPkuf0zEmt5VrgkwahKqsDSL+WBpS+54RV7BGTkk17VWLcEbDXKPXi6uTjalzskgekAzmMYtglACBKsOnbY/Be9VFZS0ayJuVOjrrCoD9rAc90KY0E92bU+XBq0qmzUrRObj4GYEqM97c8wpEcR35Ad5d5CnKyY7UQKl5JloYD9gB3SWd4TQukLH8usjHj4+5d8tERfn6I3z3QXiyNLFMf0rRUAgZZ3P/58L9kAg1vIDKR7lr6CQKTawUmPT1CBPpA8cLvfsbvSagFcdIdQr73m1NNTy9J/MSI2hayAzSBTc2mO4/iODD6pyeXNh4WoVOfDJl85meHuy5ENGnTWZsGT2PqWd534YAlig2MRl/kGKSTBAYOMMCuMn6ShLCjaNZ/PQvs92xtFqLg9zqyr+Eg/yPbuiIyquNqFmqkzTkfzroQpIn6AUo4oCdPpt7kL6XYvviAcoFKeDNZUejDvHFnneMqPd6tLtEjQbXU8tNFDJPfmIGIorhrZv5ZFL8/JoJ4kg+hiIVveim3SK5r6z9oIHFrAtOwX9v69smHa7FT8XuFrK1Qd/+0mYMITOQIyvaQVc4LKLKyXthW7qbsQZbDhoPs1a+7d8dRsMs3Blh8IloDd6DO+Do47IW2hBALyFAFphQUh5Mpc236MmlbHB6Iri7+3STbCUzlNwCTj7/OPU+y6sniyrD+wSP2wITn4hDJRWVahbh7TUMjs4LcPYXSTiTyTZQ8wjZbdThVMqK7KuXzccxxjuxBH0XrvWXPWgYpWfKXd5868v11JHQRtRRtXcVdFZ8e2RW7bPmxkkC3erpaVpv+4yV45Xvqdt4Z22uYhtaMSiQP5V8pSkUTYfvKpKgPKHMeY13TJT73eWC3zaze32M0l4PF/CdrklwgfYhdI5UvVg+fbpOFVhtcBXSKqbihzWESVlRLr3BvfBt5+s777SX1+TVV7Gilbn3/wSxSiqlBzP3gjN/b28Sex5IcVYqeGCHkz5Jql5tjqrVX/u1ny5MpHBl3s72z3ultC164ApW/VzBVcspAz+vNDGFqhG3QK/+0cx5gYDGj/B3R/mVNwwnpIJJ2qIa82Zw+ygI7Xml/ftt3CQVGl/ACkTzKhbMDr/fi9Fnc6WQ3xp0bBU+VUCYVdNYw3qNyyh5jWv+JmvH9bWlbKcb6ZEj8uVzb8YiPfK5x6h7yBd6woN/LYth2Xr0q1ocFqOktQJmQOBR8c5saxrL2nSzYsWEmtw3c1PVKh4r6OIy73TtbwoPbETx3JdjccWyobc2SOFxisxFDM6eYEX+qrelAr4inUGg/KxNiQysXWblJhI68hOwDvumrRoi8Hx/z6GCpvIgeX2UdAHOijwE1rZ5lN1pyqiWJwffhqMS830nrrsiLxm+XUCy6t6gpD2Gjag8QI4bkrh+42bR6QW5rYeqGeHDh3XY+YtVp7fawN8taRIOrtlk4PO6+HQP/kPR83WTc4ZWPzRJb29rl0kGNI03iI2yKgbKZfq4+KnlVYkmLqA/OU5n/CtkzJOAsZkjiVRKqaUGd9lOoeX02Jd9pWSGGtwWt1fOuDrQu+A+QQoe/YBHx9oNgUOv5dBWXHJqtnQM14V+fTD21cL5DS/BcYZ80Nax40U9/CZqGYB9ggqkgVRpaglpdIMQO/J6jRY9ymkIagXy36zdom4+GpKg/tNliVJ14XWFqKO4QUpIZh/t9+/9J3STe5AAmt3lcCrQSQLGOCzRORrPdPTKjKIQniALpbJENE0+0EbR2uWC8VbRVafs+Wmzr3HV76jcVQauqapis2SS+JfttswF1siBcetY8ptXR82SteQVxdwiSY+K1ywhNfdh8F0fKAfDkAr4IcXfMC2+6MvoBKH81ntJlpZpKbXTvr7N0Z+Z0mMjiXpZSBpsVVcNO1i6VrZ36TVVF8ZAwluiwuJbbTkwZNRoEoyWxkkM3MivrkAkqYzu09zTxSgKlQ8md1NwSsukS9EL4aYCIA71cW+9nf8+8CWJsbhghVxApf5+sMPd8Lo/XolL0bgJxW6JYEIkThHEgK0g3C+JmLra7jtRX2b5qY0VWc6OY5bgcQihIBG/vSZsSifdRRS2mRBEgTnSAoSQsNDtn1wD545mnmJLZYcYrrP8gtW6hVLjE2FRk7rzMAuuqcLq0a0vQdj+UJzLkj2EjVhILrc1WzrGM6rCxdndfSHttrMq5HA8Db+q75JBLJtirxHRnpt2AeT4E4Y8H3b5Rjnyypajy/CDg6lwfuPMl7pPvetnkQuI33AJZCSh6XUb6r7Vu+d16Ny5zPSFhJ9YVbIHcJAOMMY0+BU7cHFQcujd59Gtb/SCYhmwTX7Lksre+eVO7oD6/jbQHPfQd+VTtNGAe/g/MskYJaEsI5vr2tss3RYfToQxzc4yIrY+JrsZOCPnvUoFJbQXDeAV2oBrsiBVwgzqZ39X1rrsClbtoT9EgqZO/ttIP7K+LylSlbSHENk+rYfTzOaAuk473Lmt5lbBcfcEC/yGvFEDonM8S5GebQ6tuZywYteVGvSZVVtSM8Di43pqNYcHDVai0GsvTprHP3o3+L9GeHD+pO0Z6ql82a8uWAkiSTXVQV1GcnAjvhsAz2VnuSPRP2RUXA5dtHSQYU8+yqFHtDigTHH0k0Ra4WOVKocLvb4AfQmerkf6ADuLZUxKnRC5agTTnBOAy0m14m4ULYCTFRH9+NffQQCIlVtC+2iWcy5cqNzuDpvML6TELlkowKxf62Jq5RCvjp+lgasAwLvMUiBxzKyFlcVXBamN3CqWAgg5gQDOfyteuEHeRwEuZmzgt2R8m3YTr02OeKju69jeZHIPhtN+UHn8QX/whDpycfgyMOG0joz10ZvmLKRGISFFMHWixIT6MYrxlOJ6A3tWWKavAuVUum7BW007P84kLtsMsjmtuRtjwmUzksFqn8H1tGmiaYCu14i6hfRU2z83xm9mfG7uyokn4oY09C7acjwe6wvUlCXLtRLitfj1xKfakwv1PgBs6Ls1MToD6U2EoG5QWb8JsJLE5os1Y6Vbps1X8xKyIJL8nO16WMMyk2bc6rsbcvi0Ga7F2y5S7Y+HQRDTHom7du/w/XfxLhaIbZu+xm9MRReA+YGnb1lGTak+DhVf7uUrlpuRldXbIXCiDLZjQunQcbc1zN0QxPZo7QNCfrnRIbatID0QGYEA0GRmbH9hv6r6/Rryf+Iip3v3rsZ4WYNc1POba9Rqdv+0sSBrLeH4RcNwJ7ATUFFgF6EqR2RlqXRngYyvtFJW80FG4qQJnymi9X84DxBlIfEExXfl4ieXt9s/5aLP3+1O1gPeYNtQ0XYBpxwf4kAMp3Rr/A7+NNeGicHklhD65w2wbfsgCqc0/YKv6Id1PQlBzp7DSz9gaDcoD4bmPU5B6AK2rU2UQaZT8U+cSAMhJ1wBLJhXe1FXsJPgG8BF7iRNgdBvTtFM27+68eNvvUYmLXcbf/LQPSBvaXC5eqPrxxywNVMHH2TsuG+OdzsqksBHcIGxEOAa97yyYyEmA+bucrrE8Dq3WinWJ6vsgQ8Q	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPLI",
	              Description := "Piecewise Linear Interpolation",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.495Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			inpX : REAL[1] (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			inpY : REAL[1] (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			cmdCV OF Calc.In (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := None);
			stsPV OF Calc.Out (Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := None);
			stsFault OF Calc.InstructFault (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := None);
		END_PARAMETERS

		AAlJYgM0PI1GZy0T9IdoyaVmEY5Lcxj7wo+qj+K7q8zYnnWZzcbwvOg+BSNUNiz7b2VMf9rRkLEkyuVYRG2MBsOly9ofMM34wbyMfZgkqkKFMcLVcvOQ7Gx+jJfmT3l3BHHKcKpwsZwn5R7DEDh/clcKly25mtXjHlj2d8aF8P7esi/pw19Japnn+2coC2XIaCj8sjokI7td+urPfoOlsDIBvegN9UUplEObpK0Cx5bSGwOcnMkqBPj/bOk6a90dr0LyF3Lap99yBu54Rhvl1Idhh3PJrhDcm2k8gUGOKrGef4tE857/4ONyRG8en06oO6bliBit7tCiycwCjzsaB9Tqt8E8hLh+VWNXWVruMpyvzVfR/jOoEVwCpF3VAREEWP6N1lH4SeZ83mR3nlGsXYqBUlrkdQQKpVpVF8zbigERbmGVx1swUYkKh9AfY46kQJOwbkEu5D3lMExMsBP11leKg9bLQ30aH1lDf5mpI5vbADPafv2aXxmg6d9rkzmlzPOUnSfRglXo9w/+wMu8PcUtSiBnAJCudHPzyEaHOKkOL5ewAwcRnNkqs92nN0CsD4dSpPF1M9A9S/pvl2oE1ntyERoheBROTe0QIIu0CNgetc3sGJchi9yu+7LA+/KgnhUzhHd5p/KEqoFEN1G4H2KgTSLlY3sgR4KOAm1yh1n2Spr8yOd/pTsfe9BqZrwQhVxhpaT0hg3n93pm2vo1Vg8Hgw6WTR3Vopw9PLCwS44vRjhyWADYu4UvFJSZZwIUYYfiLdL4qdfjBXdruDO0aV2T9NeMT19gdx/uHfXIwKgIqnKOhNXZBP9eRpmIgP4Le4OMbODyCAUVgLnWOt2geMcaV87lN0yflMOwrwBXZIhWJO/L4Ts76w8OkhTbnJCJx3egM9vSY1U53CcTSXU77b/xLeUxg1BaIYpbTcp955tb++kwrI9AnkHgov6cXSkEgxPijhDUFDi607Hh/XizYjt81tr+xiaoSLeBjDF2YyG+/QhDcDEz6TLf6IapwCGqUBIKIGMnqRNtU4wV+hqvCQ3+yAgRkGQXKChrltiNKAESQ6gINdQvo4pmb3QPM9SJEKdnwTMpjX8Ml9akXaQ935XfuzADDcz1hjZ6kOwt132NjwcoGB0pPSBNqv1Uf37q8MJCGs/Q3K4wGgg75OJ4sihSDpOskiFTbomhJnG8DKlSHIdzvVKw/iTS/nbOWSOyzQrlNHddxWfsb80F8oR1IrRsOrBIzNb/52PCqAKHOHoEWHkKWjWXaQdse8e/zGmoHA7KAly0wA4nD2inbWdGZL2cJ1UapgLBgiylcuYAa+t0rx0/Xoa9xa7pW6gRbecQFD+D1WYB4kCa3evaMxSPIw0cvwA8U+DvPmJ++nYSRa4HCXTjS0c9wB01ZAIEXOJ73v4RHnp0B9DfeV3aRGAw/Mbx/BgqDlqvA1kEcpRC0ecioDkfDgch0YGq0PweOeQ+dSdTsxsaaz/Bh1iGVS6Z5szSD7U5fvNOPCR/GYpcX+zJyL3gqeg6ccFi84A6ThQfMXhrilZRe23Gqg/Gt6YviIBTcw58N0UC0Nzh4Rvzd7mnofqSlSsKC7uV3193LI8tdO1V30hFoxvWQj1ipe23Dw7EJO1zgKgWdRLlMG08NprvqqQcy240IjoX5NSbAcY3GQGxbygwMhLGalMwIfgli+BeDpikBOZ01Pw1Snuz8i683NwmHHZLUnDglDYnLd5ZQL3ejUSQLjBD3bHFSzf2MC9Ni1HvQxuQz+OO08hlEDRwiMDvqTkgKgUo6c5bQoZVL6kyw4Ue4CDS0vcYh7y1k08iBY79Ca75/eLHML+6oFmzuvSf96MPMSm9hMGnqKaKXpt8bArrzYKeKah23msrjxoIBfzaMwL/+klBOuLdP+IrffRLk8eHhIKJYjA+Dwcv7kjTONpJFjV/qt5jGLMYZWChw7EUpEUvp7Vaz3WYrdT87nRGl0HAw91+aC9Xxy0KjOEFtOKN7T+vtYLAq4OKOpetevyfGDnogwCDLEIYJZsxf/5REGlg8yZ9jIIxFwPNSsBAyv4LuHoVSgwH7jEBI68Jf3BrQ6FrmcitV3jdoBTR+QzKJ5fzkCx9jCfQYL+vmk/xyKQId97o9YHwoSG8Vu0fN/h6y7NnH0ZrPpWxsXDEKufsvXJs0Mufp9CXYqHdrXPIAv94fO+BZ8oGcgWKXR+7dXR/4kXDSrnWupga3LhY2tduo3ehk1Cq0FteQc9Tyi7LU7yoBZmvM2LbbSs8MWQ6vDfksfejU3cqOg2GmUnIqL4Gqq+fZ3h/z9BnldD9ck99KmDArkaqJOVu+Oo4863ClpXIhpRTzVWk5QQ5vjuPRjoAKnCZeP47kwliGegNSoPnM9zhs2k51wcv27lkId6/odFpb99rNZK4VtliTEFVXbA0WyMC9ESfCIT8xyKt4SFdsGsMR0V22G/czPADZbMfs8D4ruyiwFG8Gt1e6vRg8YFendRcXPCJf+nwJq6CvslxPRAgcAk3Va0WtUUj2iDuEb0AhdQv5oGyYUDlERdriZ47JN0eNCh5cyxYXlRXlap3UraKQ/3GtM97PPnu5Bvkmr8Jp1nnNNTPhKkoFHofaAsT1/rpgSZejoatOnxS8OyMSR0Jh0Duz32fbxZ75MYbwbbHeZzFJ0nf0lOLzFMlii5CUIHFRCl29fay/NTNXqeDb3L5iNTvBys27+/sBl5/t/4n1DT23bXmE4BbOr4DdHzDaOkmQD52hbssRC8FyXuVSRYby7AKPgXIqPnYxN4UnhkFAVNlsaZhq53V7EiX1hgyc/ZTLATMcYQdGD/Xva4RYYlrOW5KaIrQErf8g36Qab32FbXGbq7uf0TAz4gTBDeiIEqt1rqYik0aTFa55BuJiP2hZ//xPDDIMGsECUMw6Yny5RsZRXCjefOWEEAJoaLxf2ZsVXg6ROwA6C+t8Pc/6IWZu9eka7NsxhyTLqvHDdWn9/sLU/flPs0eSjDBEcDQCsFZWNQCrDsz/5QP+Q2jDRIkgiaNjHXjPYb9woLtSKEKBGqswHPKimCz95dgceji7M88LbcJ/psjKOErRny7MVyLtTvr1WbZGNFqx4agwv9Qqitr6bCwQfFKEV2dRlDS2yHcR11omhOz+ev8w0XrmHfhREdEwxMV1YWDb7v+bOVn+WseBV6HrAGOYoyro+Jl5vOxFfBL2Lo/xTIgEVeLtvot0mgtzypGzpHL8oR/mdRI92ZW6we97KeEE1AkK5i/wBDvZtYjBLUBOs6pBI+cY1q/rg7nWvS1DarvLyIrQyZnTl5Wh/Cwz3a5xysncPbJhfokeM9/853dhpd+uwVdkf8vkHn6Ap+LjrYBWk52m9jmjhAp+KF4YuvIL8pWH3kz5ZOOZ0FDqV9T1YsmHTCQlHu3ffXqACK5Dlit/rY5LY1hGPZyli7y9NVhahNsF7yKXXv+nwM2lvQoCRxPjkLhiOqp1Vv4/hxw3nBmwBlRe3CSdP0Hl2zcIE+YspGHEOO8lK51pLQcOAIJVjD00N1AEedJalKbcTG6lOT2mCEsoue3a28fa05VTdbqSzRPWJWjgSoKToEp5JTsZLtBlXJC9TD07jm70eQa8f2DCbF7xUO6DSvLaY64iaMejXujB02kPPIV6+z4gvxoqE/kzzgTn9MeNoGZYDxPEVjs6dlJf1pmuVXOC4TRlazmOavrQ7ednVMTqFcU4ehelxY/DhN0HbsFu4H5ffnnb7HDHxzscr0OzXoahstb9hxkpMETlW3og9GFfb1kd5SyEdRoeZrnilq06FUX/yW/dS7xZ80EBD/USp6tKg2ccCT+DQxRIc+UfyQxdk8Lv35FfuFi19aSwTpGB7PuaFWkiY0p2HJhQswtKnT1tYDpYxg2J/JZ6AuaC2zlCrU5zyajfERHtVfb1Ge7AsqXH3niWHvkI3j0n7KNrd8QJDo7o4kgaOPez6CGWxSj/OQ21rvVfWLeflDId6/zaCLRO5kwtoILV3kiV8YUWiLDw3PU3nJzsVAzU5GK5GqvlWD+NIDAirf7UXGH9pOwILj2VXIn0N+CSFiWqtNvC3PeUrQfaKTJByB4OWkucnaCwiAsPAgK7Cr+XJL6Pxr6PEEdl9L03L/3hs6IFqLTdRFuvaXVnozOmoa0FEN4SsYnchXMkXMM8vwWaEZf13I9Fn21sSuD5JCkuVAHRig	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPulseSeq",
	              Description := "Device Pulse Sequencer",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Added stsPulseActive to Indicate When the Pulsing is Complete Before the Cycle Time Elapses$N1.0 - Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.499Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "udtGlobalData",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Use Individual SPs For Delay/Enge Timers",
			                     COMMENT.2 := "Delay Time After Enge Pulse",
			                     COMMENT.3 := "Use Overall Cycle Timer (1 = Active)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgDeviceCount : DINT (Description := "Configured Number of Devices (1-31)",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := Yes,
			                          Visible := Yes,
			                          DefaultData := 0);
			cfgCycleTimePre : DINT (Description := "Configured Cycle Time Preset (ms)",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes,
			                           DefaultData := 0);
			stsCycleTimeAcc OF pvtCycleTime.ACC (Description := "Cycle Time Accumulated Value",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := None);
			cfgDelayTimesPre : DINT[32] (Description := "Array of Delay Times (ms)",
			                            Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			cfgEngeTimesPre : DINT[32] (Description := "Array of Enge Times (ms)",
			                           Usage := InOut,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes);
			stsOut : DINT (Description := "Output Bits",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			cmdReset : BOOL (Description := "Command Module to Reset",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Command Module to Enable",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			stsEnable : BOOL (Description := "Module Commanded to Enable",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPulseActive : BOOL (Description := "Output Pulsing is Active (Including Delays)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			stsReset : BOOL (Description := "Module Commanded to Reset",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsCFGErrorDeviceCount : BOOL (Description := "Configuration Error - Configured Device Count out of Range",
			                                  Usage := Output,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := Yes,
			                                  ExternalAccess := Read Only,
			                                  DefaultData := 0);
			stsCFGErrorCycleTime : BOOL (Description := "Configuration Error - Overall Cycle Time Preset too Short",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := Yes,
			                                ExternalAccess := Read Only,
			                                DefaultData := 0);
		END_PARAMETERS

		AAkug8idaR2hcS/rYhWvLCsEu6FF9h8nk+CkBRko0y0bT6jNMqROPBBwZ7SCyPkLm60vqCZgedhzJTkpj4kgJbeKzlf8Sczeq5rk94oK7273BF/5F3sZxIGn6+ECKJpEar30Mhd+5mlFq46m0dWka+vdr8yCU8uTrebNBrhz+5GN1lKuPfZ/qvJ6rlckjGjaNosIxvFhXCKpggnMRc9qH9aBpsJeCnQ+/JtmNAjetMMXsAjAfqfFISgV9k6z2dPRG/SxS0MUTqiqQKNTrrtO3nv7KkCqKpPuxUgEVQigsQQMo9Kwa0/gkcunLqRKvd6iQAlJV8lcdTNM1tj/METrhTZrEmgvIn/J87PDxpGF/6qOhhz6IwOGgrQewAtIhdueIqxRMxmYzrMhfqG6TAD3/bbNW9xKdQ0DqzoOaxePkZp3Y9IF0RixR5ECXOpUcnk9F5yknbo/JZL/78j59cEz7ACD3vXLVHN1dVDNhEcMLHay0281RmhEqMJkq1UqWVSDDtKaTde62JJXo7Oy3vqe94/WXEPvDM0EuiJEAA3/70TmLYeDJ9TTL8082wj0T79OQb/pJtPlUjs+HNZRlORCS5rJ6JVVL7BKgVmnm1QZPbanVaskcs4bjVFbjUDgUjqAWBg5wsJ/OBVQsyK3CiR45Q4PwNOkdXuz6uncyBDnQUN6b8DxT3SVSXUxPw0l1U0efBXvVgaCKA7bqxOD1nCXIPRWLQmo2sm7GbSNM0tJbUtmfFkhay3slp2xEXN+qBZA+GOXhh5XLbGa07jlpBfFNQ9pmB/fOUqJAHc89JhINF7mhMFTqbj9x0bh9eVQyYcthXdnB5Lh7ZOPzwkyMz4TO00eX/xJlXjxpDfk+1Yz+r59o/4UVVuumsN3W3p6MrCxBbelShecET+uubCy0aC3LmunjxfIa9fHqoWL/JuEtnFT8v7dtzs8ym57FaUWKB0zduQH+zd4A9fWDbYcDppTayguJQoCSVeW9dNFjsL+fhjCU2Z6Kb7wuVy9QSU3Up6/BNKBHIki8Omr0OCu7LPD0+NRimCCXGy20uSZ5YoSLi6nNs9gn3V4QjjtQW4QPe/Fk6/GJJ9caggQt4dzsG4JRddmA6KSd7+hVTTct8cK9PP9d50POBm8sL/qDjg+sRMwF3Hcp1nJO9mn0GaXMuZF/pgmB66fvl/RMhxYFbWTdNR1cnBer90G+3iBWLaLh8xBO2v86agRwG07vjquLg5ptRaS4B2yvtpgWyPZu3KqzJ0Eh8EdYke38WV/KGWh8dBqinqxeSDbtVOC8xokLcwPsRBUtsc4siLqWPAdqAuW6UxjsPUxD77+iMAzc3Yi1DwqawOKIYzN5Hxv2HhOsFR+ZcJxVL7cZM5vlLB2rdoIdzliDpeMhrVC+trYB7K/jWTsGsZDyJBcJhZsGRDgf8Px3cVVlgkSRDeVn8ctdkRtJHWwM1xLEOPHFsr3NBuBmBl2e56joz+yNedWNafIOi4pGwXn+ypPIrWhi8TZzEzsrTFobUFzkDFfpDVPCbhXHDus/BNXNui3prybZj/Ft2ABQ0Y6bowv92wskaGUk+GXPUG0M5Nk6Pr9DNUAyCA4hx5IfE5TPT7Sq0PZXQx+HWvYcUkCijPanlaAoUkC0Bq1sCaAvkae5vOQSVYKRK/AX3FiTYFN0287Ls0gWkYBSi1K8dMD9imw7DfuXtd2DihhHu0YvQZVbi7p02gbmCNBqQx0+M5H1drfvD+Mm0iyDoch0T6hopjQRnP7NVmIIC3C7Epkd3IEsW5/QScDCpxmiF9n99sR73V6P1oijSyUZykkfwNUuWXfe17SQoH9+NmIriX6rGQdomvTWK3Xbn5vcLy+t4aWckRWDU/eM84kBcYCbP8f2DY7yvsF7VCQVRxwd22AHbts2TtstyUNEpJqnCaKE7lWgUhEGYczYgtO9XQg3yZWXLvtcCpLTyuWetY/PUsMygy1Be6MI9WGKOIKWJi5L7l9B1yKF0LoHc98UMS3ZNljMOsZydcuHSHEYfjF4kWUY4zF4G9jUDm2OPo/XoxWmtBK2CEm4ut8R3lSHX23wwbGwnsqtpz/Bz5B7LK3xA8DPFVyWdegrJmN6KYigr78IUHXv9czALuOFLKL41fAdTyyg2Q1uU65OdyIOJT95SCKTBviMfpCkDbwOdhEFaSFYF9XMjHlUiL1gNiHqwlXlfUyOtD90PFTerTfUI+sDkPpH7STTsXSg6EKPn70I4Cy4t7TsNTeYkRNKoD7qhzKgeNioGCORTsg3/rnHvkzYiCTRA8IbJOXS1msULf7PTk7EQ/nBoNj89/JYbcFAWwqXgZXCzyN3QDHvLAfU7//Hg4fwzEQMcd2gDCZTv8iU4VZRnx2fdh2/gHO/e6OPNAPrvggo/tbm8k69g0iCLXvUEV/LtmQ1mZrt+sDNRElt55/EHs695Wn2OrRX4lSd+gLrhdNmcAkHYFweHWCmRE5GCdhzzEhK5aZqtiBLwXzj2PEP0PQK2gqvK8/BYOTHDDjKB8GFoGwYJQQaNQS0BrxMCNjMliq2/3RJ7jybdrFfSdO6S4feHSOUn8M55LsRbpies7d1oNbC2CHg42IJciNNQt5Wj6RaOcOcCyuEIUxEujp1O6IeM/QA6NJTaDDRJslZwwlw4W8K+7u60RxKJQ+naNdYLSWQRCAjWGlE1xK1WkmYSm+qWeXUjtDMzL/aQJlRJ6bkQ68Q+dpG7Oh/8zARIRufbYd5EtCSRnuJy1CYaL+xhAhXgV7ROlRQw36j+U8GOyzOzmMBtxxdomQ/3FMibpsmn4uWneAiHz5+ulXVkz8reRLt/JrfeK7UlG5rsNeo3Stb1BnAlX3o9C0vC53F+MEKlCUV6xjyeBhhsjYnO9QRPWF6+4jBR6AOTnalkZMb/Pi6HbiGOKY5a4vwwAG4dS/7N2oDeQLJ/Q3HFRJtcxfnHfvQtQKjoR6l0XEnzg6+eaPnE4aXZ2tvJBpheX6PNwriHhyHfycKtbzqMXo4CuV+mwKukDglDidcDcvQmcssOn6pJ1H317OvOYVuWKv8GmAaUD5jyrSWCf2+or5VwimPXStEhYyRQ0p38bJGmkCG96cfCMI4K5grHxnhl17VmJr2YxFwomNUdAe9tfIX3AQDFrsFB/EDQ21ToQEkeg4NDpBypvQhnlfr49eIKF6iEgYrc15AhQzY6ho8Tg7OdnQkW+55JikAJfxd5PGwGtLQa72VgrLseDkp3GOzDtE2ByTceYmS0hVHG/RhrXS9iBDhoFmK6xZNYd+CdMH8iRw6veuTc9OwwDGH5oO2UZfKtNhpZJ4jbjUScqBootwn9ofSRz0JRVvI1xs42WQC0bMePITuKz+8RHagLh58w0/6+ncfHD5exfivug4GxL0uWRca9+aUbSzuAKR6Sc9Y+eyVi/wSP2/sKpPe/D8z+fKxfhROb6CL5rNH5FOt9aA1v02OmxdWV0e4VQXIdvx2dr8sSTddOU9M5ua8I+EalgpiGOnbM/fmVAr9RMG+oLijIc0gJopU0ivIME+G24x44Kz/ConVRbHsG5n8Ia8JQ/+ziwvFWa0o1YM3Z6srsdo1QOCoafbOnneogVUD2l3Dqi5H+TZ5h04leC62iWBkm5aPMc6ZRWoHM3p1yBnHtGalDqzn2sm+dE5/OidHtS9SojDetBTBzpKxNVd3cwHy418/WpK3lqil/TGsMw4+ZGtXlqbswxG240bJbHDvMm/6eFez81qQhqT2PVd7K39PzKmzakncYriiaO2xr8FkjTxasXjIigluaK/SaxCMVNWtyH2n5xg8uJfTuwAM/AHyaSZPsKqWHG1NDh/Rd3jzf5HgpUgmH1jMbsg6ou57T7UWVOAJ0/jED3Zg0aXkPqZFfe7TXr/hZng42SCcSOGbs3z2vGgxSQPGpOWMLX4dk3vPNH9LU9zWSjsLubtxWTXLgscQ8AEfLrQBJuOtghrCnDR0vOhBqY+z+h43z+nRoeOKzm+VkifM6okMmzFxOktyHbpGFYxLiWz8kNN10uMk9FbVrt+epO6FHxaBVdc0sX14mc+aZJLa3bJf+P678oNTspkgbgA4Rjbh0w5gJDmXcH0BfiLyBJ6SQlxC0vYKsfuUykeW3n/j9xDFzc1bRulcUbxi9Zs43MJwq4ej7sumIsct7R0LL+19wWXLIIf3aKfIVQ7tIMvGXcljw+ajDCCZqD/b/IANtvQDpH3AHD4op5T00JhAqAuRT2OArhaL1QaffOtwHg2/uj7juqRyJlHzPlpIH6IfhuMCe+2mdjDL+ESI6hUjq5Ntko2dRhLRtn2nYW13daIKNi/0FEgxVyDD8jfgy1o7JXOGiDn8C1ZjXJacQaX8lvkD5iOWELMEgt3sLg6toWRAMZhdQR1id4M0XZ1K7IhJu2lCwpCWi2bac+u5zd57UeNCOLiMqu0rf+pjkStKHrXUuIwQPD+wPAhRiFMT0BlzpetgRkIQrROhsehCs1L71mhDZNY8x59TdEvWf/oAi7PYCnaKLlUDFbVSPwNQODMf1yiU/Eq6DKgElhnX2avzk0K7uWcWiSFrkkYdzzWanTGYPQi2BoZRxY7odUrKKx/nFAhcyi4wkFegZj0jAhPjp0b8/8WFilMNh+50WDq0L1CPCrAwp2g8/4dToUMXTqb3NVal94IWZFbU9JdljHeV0rskrZRrsjEy/XhWrkXPzZFPK+8qegiECpXCWcjMoEUOO+ztOQSWz2+Mwg+mUJo1IjGwwFVkkDcCF6RGKk0k/heInfP78dW56Wsg1RIlji9pFq1OvfxdoryYtnIx8Csc2IV166pawrRcGTHOFDjgO1pxSmnaiy+tJvLmwJUZHspvOpoU5Kj+/3UIveeMwDrpdZxkFI2BN+vkHCnkKbq+ueSD2HHk4uzUZo6KBsqxD4dIukWBqFBYuimDiuqJX/sFvzbT22IwHx+LnXIIOk355JKvL7LImxq5OrpEujo60ab0kRilwB9zH382hCdzvcBB407HBYm5pqo4n7w4rWReK8APn2vIhARsK27du9jkSG2YMRF/kXJ3nReuQVDHPsRa17cRxUniMzDAwc0JIGb9f3QFE6tPftmUxJiZsyz3pv+qniP6qaxosOJIfCNgB4c9sXuIMv8qiDG134tlOQ0HYjKeBCTAFGF4UIT11YNIJSI4nRkdlUd8WfmsgkOVVwkanUtZqvZwu5j7JMIhdUVHXuWnJI61SVCeSseQ4G+33hOQolMxEpbqUDgKl+znwRuJSLQQIVdlAhBNugyvKH0s0jZ/SKsfpyUIj5eDVplCRylNKedDCXbDREOXfIYa7rddEjV0QV+3SGKB2DTrXN8W9aT+gMZ2usCPC6seqI2TiDCLuN78P7Tllvp8uFvOmRJGQR0anDDLe6c8VxDQRAv3mXqqp09qCvxiBIJIM9hjH9eO3j3pw7J6bXKARnwUGo6bslK7rPW4cXOYuOevXY7eZ0oJQAFS5OBStLsqQmIRC8r8IZPHn9p6x6L6elPM9ufbRce1/n6+M4JRlY5KT24xmYD5vlQegaFOKMQzV9Mt80xSy/o8wAPxCmBB1rclfd4IUKuoQq5CnaFn7S0aJ0QSOthEqhvWfOLCSpHzrxNUKHNVgKLSgLHob65Ed14PJlqcPi+tGAp3VR9YIfDJLRTBFHY6NDsbMOiZDEKBLCRY//vbp8zV0O2LVkypLMmtKIk+qKvFSQp3LDUz4Tdxx/uqmcJcyZosyWLvJ6ccjicCszmsm4yjFLNcyhynJ8B0qZL0GAc2DxjpqtJCG0lX0RKcmdLFWM0Q89Z5ib9CFoU/Z0CMx9RXcnqhpei1uOnMSfhJ2s11qsoP/kVPThmIS61yZx7cOae3HjjXdst9B0ki0YCqoGD8JK4UzOdGtqLcpJdQE1wI2DWh5DavzywVBukRDFydhLQJ49pUOrLiiQVNWgXpy2ngeg9LL/IAFvHkygPq77XhictqqQapx4wDsmZYTzXYC16Q/K05evYRfa+j/M770Bq4/bPDzYp7zuLtMehlgIqopvu8aU6QY718RukwF+QOYq7cEjLVBwnZF19HPfgEaepTaXvhqeRhzWf3Fe6R90fY5KsKUcwcPLWUINa3HlCdwQbVxb0cpx4Mh3ppKkKomCR8pp8S5hoqIa8zMq6KV3kZ3ReX8NfhikT7EPhnBuTI42jRfvOoCfqoZg+TenFjoO064SmATELcBaB17km6tHGSzdrkwm7t7kP+k+ESEMStVirTwe5j77E6k1ERoWLDD/IJksdLvQKMa0/6kujrGakCheHCaATy/+CijFw3xSX6dQxu7w3gQNCoc8GLdcciexsa4xlCIIgQlcRA3jTJjvGBQSslgaCoyeup/KRBEQqEJY1txyodXa6qWbhoORah9vDnRNEl3wB23PoazMrmf1psJvNYbHILqzgSlNGu49JCd4jqj55Ciy2q4nPTnlyz2Yi3XWIKDfBISfnqO0cXhM7zSD9MtCXEbI5jvz2pseAKaH4OJ+CW6DaN9UaMeaF6C2O/JNDWXGC2zq7+UOvFry3DPrlOvYOTdjUfV92OqhQr+ca763YUTCcao2nweU9qBktRTBeHsrdluYxFXzLf6VPAcxOeSbAWce0w0hx6InUWvxtKc88bCbmBBAkuBdGLGyhBAitmmn6PU02sVpWoqRvWmojLZuhkIN0YJOUrE5jHyJfSdRaZlGLIC+s3DQ52oPn8zfyjZTqCPozBhe+KApady7DRYwN/g3on4pqbkfpUBarhGbRXFBVJ8ruvHHqn7n0uG6Um2i8nKZgUfkqf+BCFB/3d3QTAsP7pamFJnBQg0EWE3dRsQVXIDXHyR/LC76dd0I0sn/KFxfJa2Gh8HEpdxxOQ8GZYRa2/n6W3IEMQTIIxG5yWTvaJrH4n2njNC+rngrupvCLCcPvo9OHmQFEmN1gR8E+kFhHzlpzTlyx57YROnZOVZbGTi3LjMbWh7+0nM9jmYWeRdG8Es/1asJXj4oUF/Shl4Va1nyGIJJFitKpnffOWRcl9mbTe4halHXtPXy2rP4eysqm0Er5BvvH85Rz8+Vl4767ewRzMWrRvEnwo5NMC764HFVz/8Ts3xbg3SX0AeNp0DWBbRGhht7veK/HDg/76RFeItB5Oode/AplHQF1qNYdGd7u+m5aYiWXwnx2MfAKmqO14TRkZQGfhT+RD2zSaAYuEd1QPvjkwtz3K5+e3B8iiRnBt23tdHDABhEwKOouzrFUMAZnQIhFWcB6C6PUp51THWyQXrGzLecJhgz4lHr5z6f2nULL6jiY/XgzBh87APmP5mz/zGqqdUYpVlhZMrLmeOyfV45sEMbxolqkfiM3MZd+SWjkAZeYMHO0LBZPD6HYWveTWJbJSQKwnUL8bAWIBbG9cewaHoXeJz4o4l3mPzNQgduuy5boSVIDQHVlHQl+pl0aKKBFg8/rHTASsqmYzAyEpivMpCcBbF54nWBOffnl45uTNKX18sWhIwN5wS6y2lFvd1rlvkQXJ8nRu8NYV7AnTbZztFY4qiT3aEgGgUldIsYSXsaVMY9OKQN50IH1JJ8mritfpwxW2tLd2J3IJw7H5mnCpd5qBc/RzYumN6vn0XRZi//Azs3+vWtVMfBhoH0keHE7adeSyQ/i5VUjxtOVDU6dzoJhRsMfieDp2a8CgDsS19+Ebm9m9xdVrG/l8hZK9QJqyuIxnob2ATXoTcAk62haoELi/4vTTfa5xIZpFLGuMbOxQs3BekRbfKxLRZRA1URxJnZojMpqsqAk2IL4KMjbBn5MDZIBMPlQaLmIMgx+7+/4QM458Q9OSNnOwPNVopkCWRXLuljUqz+RdFmDf0T045YIfGXGrptDDcePcp8UM5yVRqAipJyLuex/Db6K815ZO7DiGR5sSvxC3PP/8buomXjYU5Eh39UKJCb3SCtS3XDz9B5aoNJ2FayIvJqDDsT9Pu/g6Qrunl8/k1o1iUjSeiaS/9/Peq75UOVwnhONTi/4meW+piwwSiT6v7sYBvb4PpOCRhcqck+nwEHldLaEmqJujab7FqD/ocirsUH2B6szAoPBtQPEHw3sSGfDYAzZj2qfXuNhVVUKl1Yj9JxOS1wUjVHBcGRBU4FvMGDxaKQ2/8RcLcAAkoYh7pfp1N+88SX0njEhQBr60xalnMbPiU53rMOuBInxaeHquSsN0wJlQvTWcCcsvdR656CkBk/v7YRuSXGz29YOnsYgjRcck06K+ZXByTzcxRVHIypuXZvTWM7Ec/R9TEsTG2m0NxF8p8sorq2Bb13iNFCzE+FeDkfoxONxCUkDBllbRCasEunK5AN2JSDs3rVbi+/LTbNU/tV83VOGWf3dO0y5ty/XknIhUHD/3s2BdKTZvyJg1CepcuQlPKGi2R6Y4IMx+Fm7Ad3IoTAvT8CHeAq4edXnOd94xxfb/8I7Leak49n8YZ7erImV1Die/YI1Nq8DoVXBDWMGSM1SvlJB0rr5xsiS3bX/3B28xZQMBHv0HJXy+o9/n8hwzLHCpPm+/9oRSrq8fA+z7tWh4Y7blBBQawRciRRqIoL/luJGzbJVlXa+qdlrScCcy+Wf/V7QlN4Kd0COeGcmG3sPooPSI6GlsnzLJPp+ErO8guiirLS+7Hcd6yr1HY0mak2BLXvGggwyw1R3L43HwySBmodUzDcCO35jH/qWIYVt+ibnPV5nZfR09xst/89ZgKB3Nzw9KBe+out2eRDzzwm+Y33g+WUQSil7aZVEJdcAmQcwEziOMhl8n6LQQq/BL6gBY9Di9Vzy5QfDRSkGhZNBWXsPqKJ0vm+qPOlQN7ediO6OdnqS+NsSskmtfadpdC6XyYlEnYmzj+PvN2VWz1JXtaSKd91mLjwWt7oo8Ncto0KaIdDkRpXPIBMjsl1Egc2CR7CvdqM2I9tyO6GCl+761bEidBtk80YrCttuLfORjfhx6MB3RJondn8nBqHsFqEpARhpT/kbyzPYLm7Ab8BnGOH5tsrcIrI/0CMbMvnXJeELhfF7vLfd83DpbZb6Ryrjfb5TALU2Xtx52eeQ0Bj8gi7oqcLYSJaYDceehvRbJF3s9Lz39fY4Mz/3BdS83OgUNwEY7MMUbq9AhPnQzV8PnLxF+MsmyZjoM1xHnimR91y2Pdv7O9iPAvfoULMofZHe4/IhvCarVFKjlsRyowNfRLY8X2g/5z6WA/f0dbSKmMB4A1z6hQCx0A7MBfvZToWophvhDjQs8oNCrURPMwGwpP8M4Umio4Fm2ZSzocr99eKryBPMmro0OMe+BsvdXkpMmx5NN1JBUnul4u846E7zQdwDKKPQuo7eSEYSUrY5hZ+siArGX3NEW67ch4FJvW5TIqb8k6TGTq4ePk0tatkmb+5mPNPlew+Q+uFLfszy9sEFmXP8Yr7HK4WUUhw6UBMgeyqk8FBNnP9nkQwldqps/OhnzO8InqoCVkd/fWOnJJoFHg0HapsZvOsaAX6/+P7Z5wcquk/KAD6ej6ckvDdZ4OYt2zEuPDWDdt2/X4Ru5jStJLjOIMwjGb7DPOsPFEjPVqIpC6PeYoKbqFKG42CVrX+aUDHZAN5Lm+IvT+9qHqfkJf+SQG7hgw8VGLe5BmeIxZjsiuyKWHMmH4kt3LmmOUE6tWq4bb4nz8JkY0Xwz/0P4+HECx7NhgqTqR2vrCBtRGWomlcQqTcc2xWAV+CwbjnnYT5SGEQ0TKrze63v1bE5R3qT2tVvamUjlj9ioQqthY0fKs0K+6O/nzXBpEWckqgzjEbtyEWcLlq0pR7OWw9CyDiYO4H8w3Yx19bx5jfbxVOjd5A6OHiEInLKBya58yBZGWfVOD0TlphVNKzYMsMTDlI45G9rVxlqetZkQoQwuXMH7O8IYF5zhLqQybctlKnqzChJGs4WLxGUhiRvEyMn789aeXGhbBK+hyerq6sjXJmN8sKV0nD/e0CNPGsveiMIpImsertodQpEnKZarwf7JXTdpQNP/G4VBI4GGriHJMS4hmNxtA/zGxh4u17StXUbktdP5h8mWUPP5v1kHNb7rVwc7OjqkvSMAG8WB9B3Vu61BgX6pDm9LQICuL0ihc+/hduKE+gLXI+mE4O1GhzvFmc/2PlpD4xT3WyqbbT8VgHPt6LPJ3uWoajB9HnNMUWbMepGc0c2yv1CQWM8ljasIYxOWECNGCsMyEAW5FiSH29i4WM9Y8HqlzA4dkM7loEJf6li1x7oC/ew7Z382o4BNu+6E21GloF3y+7CqZajmLRPLl0/LMuCDR97MGUbxTshFeVHjhLVr2mq8zR816QsFD32GzLSuwwHZat5y11awEVLNJZwLbRtHKurShUgZdrdZgaPyZfFHVFxcvpzczrSD+QHkH5QnEsfpjJwIFHQavwHdHfFUWCqkdyiNemYCB8LbSs1rnOrhLsS6v4XJnaipapPOqKXuaKpXuZWKmDwA8GfhTu4a0F79y/5iSPDJ4mjy0xtDFpZmoLQ4647ESDK2hSiBvfXlsp1JCFyFT04mC5wwvLoHacv//sgk8OKZaISJgCt3pcyhAV13gS1+pBJD+RS9wgY2lgGa558erlp989lLf3hG2yoVTTQX1vubJa1KZ+whJ4j1pjFfCED2sffQGYgpFg3q4zSb8SpqLxthkfXl022AQL9Eh6xumiQ953cF6TsZ/LWeha5Q97d0ZfVLcTN+tlf0jJLYKXEpU3ki+fn4zlJtEhiZnzcljpQicvXW3mO2cbZSUC6L7QqFiM23pUX57BYPEbjoe+nExYTqv/o0C88YDBMvD7b+TpppGHhtbjQ4Ncn8WDmgkriklqu71MwP5N3EvfOlWkr0aPzO+JHWQj6YoiKcv1jO8XzT/ZdtKCFXMKiZI9gJYRnsl90m8bhjdXDf/ndB8lYPXjZ9T0RSE2IFI56uGX+YR0NKm1U3PG12xfmjgDscLWzJbSxNG9EP368H/nwIQHlieGtA2evcnspKd5PX55wjmeYiDIpPOvKWpF2FGbs0i9TdKTf2Hhymw2ggryS4XAF3KpkKgFYPsVAy7IcXYmC3aB4f2BP7b+tRmYTx2Vwt78fUPYNL0fVZSt3VwuWCGy/Ewp0nneO1cEKqNsHcmfZGOWc5mRsZdAV2esJRNKXOLdDMT4GknI09p6Cs8bEqXw89EPFk3IZgguRh4NxaQkD/SBqUr73DzCEt1Hb6NpvyoPLV6U2vOEgQ7/5JPPoixyaXIqDn6wVjx1BbvrqiONH93Ul7/hS8VzhVTF407iOyyeql2l39KjEv5Gi1HA7VDxyZMmyPZeEKi3kyt9uutzbOEc78T7iffd79Bl4WhLB0eeFTS5oHjQOUoC51qEjLuwtX5zldNY4EMufjGNt2ze0zuJCcUEFZJ0AlAwhHtxop9leO8gKatp2pMlKLWfRqr1y0ac7NQQ7S8mvF0+iUCFdr8yz6Kvny0cs9Vnbves2NueAFfvIy+7ffvSxyd7sf1EiImvAeic+zsuTxol09CDdrj2T41EuzRZ68T10ykO0h4nPFy7l7lOeWH14sGVGvNqzOHxKShBZiE7PO9jMmEN3SDNXaIPD+IJTgFYrI5cCQaPBLWQLgZ70iiD5C8SGgsVXRa7lzILmQtpRN2PG8BGQ8+wCJzevXu9iyu6wTPDcMXfxx/6EN3bIkbOO7LDAb7Z5lHqtdMdrCENF4r0IRw5U7RCaWqYecfzDXGCn51Yc6wToDtR6wzfKTX5PRIs+rmGW31zwwXvQhp2ZdJ79meE9WnERj+LNkO+5bTk/X+Mxcs0zcNcPLmRAG021+kO62wpn12hQm0pb3nr/7k+DGa16/gwbNijh0XVDu50H02BCk/zH9GAjxM0O9n8JWOP+qrUnPrwqyd+fkXZZnKI42tobUyOzz7qHHjXm1x7klL7NCNJT8+ik2H0/iXlhtJ0pLE3E9fqjkKICMLsDDtZzvGN0Z7kfsoz3CLduxv5GpweBxyKfcUW9cl9um+OolnjYsQr2lnF9xwv0KCoPpNRC6j+yW2pT8ZF6nUjzUtgL903xC67W2lViqyxL1g4u5l/mahy5EWPbh64pxTeP2iwjz0Dhmpq4tDCLnyVBNCGgoCVlxoW8BU3Xp2GglSLCasWedtKETFJhMkT7ImkGgILOd3HTWbVdIyrfPvqcx+OoOvCw9sqHafoxPck2TrEniJCWr7gQbuj4MXm9AKczbC3+glE9O+tp4SI3iBEUiYlEZJ18PzQD5ts/O9NoZPPJUORNTkVkWtUM4BD51U7i2joiTww8bOu8FlwJMirkArH7F5tUl+07jZQrSjbskItSPH8pof8os8kZY5eBa5ojU85AYQ/titt1Bkn9IztBjdnelu1j6cObmPjrddj0goyEuIvRb4wvdRjnAULWhUOE7So+2MtRbGgU2CPCqvKZxih7HSKVO8Aq72e94YZC1JLC64MTfABYNirHvq0vFNQfyr+uq6bYwoub5yuudpvJ+VYWWGEAII/JXvzEc1q/NnsTHjGybPyMS/R3KTyQVNvo8BmZv7u9K4UI/8ewutzyzNgkiYHtsZzpAfIe6HBZFn84YnkEeDAztBXEGzITgVzxVk/tGsuX4BR5eOPM4bZNUSnJPCXYFKz1kNe+cGMGqbckrWs/ZmlBsU8H01UBJ/X+QprxbVtLEnJLkl9QWO2BJT2uYuu1DbdgDInAnY6ZreHFb2tfVtcV/wGRK6OBBh1AZZ+2u/tPXaKuX5ZM/puBvKp0sFReWCqaSnoqm9kebaXx7Zdy8CMenr8cdyLFLOKeFHFUuS6UK3MiCV8s0r5Mqs3aV4hZeO4wh43grSJ8dxQ6KGEJvO9BVjtetV4EP9OIuJE47XC3pEFOHTFEnhaZfWufYd/srlLY+uV+ZpmTIo+SKSIF67iirQhpvANGW1CSFnr29wAIJ4eBtiVkMp0dd/Uww+ZJtOsLeTYC2PyifkhCtf38rcvNyUbJk3nWyuk/G1Dp9uWvBzleqs+/lWgN/0R33YcMu3+gFFC0Z2eGFiil2BGAQn/Y9dTnjhYk4JNUkDKsgx7H97B/1ULtD/FTuCy8lHOEKBlqPPNahFmhTyGfzBqDmH7HQgGLQuTtY0lSAmxa63oS/GbUifVYL6E/3YCQOZUFUtOu70HDXTCE5kExGKryE3PL1Hviie0XyFdr7maCTZ57tlruZyA6hePpDd131wCQTn71+GdcRNKbjUknereFFWbXUSZ6382YCf5GUGBQ4nN7vFNknET3F7S6wYGSpisi+YcL5xug1NhWRpqaWTwNsT+xurJZMxEklzoYWsZrhkTX68J6+bKF43RXywthyIUgBXlWiBaX0Y2wFRryWzS0U893/E8YL8GBwVVz/YhSfgms7AtXkE7qIXLVlmDvvtFI9Qmu3TOR50EupiHhiS/4T7xpfAJAX+wCgDkBq6sVjEUH20MiGeTfL7gFpKc1VUWgriW0bFzBhDV3dZJx1AdKz71+2EnpvmjgS+RMaIYhEM4Moeqr2HRIgr7upObRLBR+ljEJwKIL2XzOxG3I9+qzgzcGi0oeLgn/Z75nkfOQV3kKmgYxeZrKvP+nOTQn6VR5ruoIlGYmHW4AQwuL3OUeCiyXKYwvXF0RTbWOlx4rK2fsmWKtCzDIYdEdO610KOhIhI52LvMaLX+gKcy0qtLAJPKHXBImclbHXwR3i+Kx5aGhA0ztd5HnGJVbnDZPSU0P849CXTGrpj+v0G+NvZVj93bgM0T80WTyVKj46OM2hQaQ2KvjzBEDrjE7jE6Ximv2ZHuEHkCwqI98+J0Qpzp4C74gG+NDoqRhJMV/WOmU3/y9AFSbDeAHzEIGl2/NdQKx5DJHfQtbWXjczvs+rSDf9eufLEW50oKL86SFHtPo+o60tyzMSbGiwt847tsnX5Dt01DcsRWgvXg82FtOrpzdGkGXPNjPTd1cpokuqvp7j4nQdzQeGPxzjGlBRrXIW9hFaM+erN5kNU+sldO8/eim3e+9WOepWT8VRsyroyzp3A+8+WOrx6qU2kN0fOJzaWKIwaEemRS5CmBorXQ1E/FPpi6soI43OBkUigGV2rxjKOo2QmWTmEUQIadQ0GBtFxOK+f4fQO6BOgo3Hdw6LVw3WdocAXI+D3XsTxgSrYqoAZjxjvwNtkFP5qluZL3jwyN2xmczeiSKe1njznNy2Eiv5n2qN2NWX1iImhsI5vtV49fxW9yEfsblfXKMxn2+DjFx1O8hzjzxpN9S5mS9ayfGQ4C7xex15RCMH2UC5K50C75nULhS58wNQOg15wtU7SCLK2ZtTSZzjALw+Zkp7UjeJK+/RGisVTdR/8aZljvoEsOpAJjwVrtz6U0gY+hl5ni+Zld97/zeoh8P1bCgbgsJu47EwvWhUliI/NfSTjNOjW3qI5xLfDOQVYY1QTZjQ7uisEbX5bg1KGQL54bjpYPegpdHIC0COl+exgE+Jpyb9Kx1s1sHLgCrReP4MTKD5dGwHOP6M/8ruhUEeeLHj2fCEbNUAj5jsIrq/Afaf4g98J8RPID9vZYAHJRaY64G4VoKnNFPvFseDPtp5SvBkdox4IGrWe2QbIUrUbMUenYeZ58OOGYo7G49HpjNWJ8N	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRoc",
	              Description := "Rate Of Change",
	              Revision := "1.1",
	              RevisionNote := "1.1 Converted to structure text$N1.0 Release$N",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.506Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.1 := "Timebase Bit 0 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.2 := "Timebase Bit 1 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.3 := "Roc Absolute (0=Actual 1=Absolute)",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgNoSamples : DINT (Description := "No of samples for Roc calculation",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 0);
			PV : REAL (Description := "PV  Input",
			              Usage := Input,
			              RADIX := Float,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0.00000000e+000);
			RocUpdate : REAL (Description := "Scan rate (ms)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			stsAbs : BOOL (Description := "Roc Is Absolute Value",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRoc : REAL (Description := "Rate Of Change",
			                  Usage := Output,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAnRvfnpeqxvp+O3y8G78ASwIuVp8E9mVE9j/bP1c3UpwZKXjV0mkM6Lti+/VNk5V6rBXaRWuibr3q210yc/XhBwkt/rRzJbiDWd5yshJYeAzc95onhPzlE1+F/c4437Qn9ynh6SzEN1x5qRztZ8UVsOu8fs77bjC2CKvn/jvxJx/bt+EjhwwqYNkWdw3c5va5xDyxPuduXUBYeLBp5KqcsUHPZhebrfACzbB1B/D7+0n5KFiP+q7BU4IaR8ELnJvcbF+WX8oMu6Z9UiFW0eYi0/f7vWNlQOoyHBzRnMoHJbj2/QE6V1V9S8dtIS/D69VMhdmS/411M/9jqCDmL866f1MCYwPkvfJLGszRHidSBZwy75pR3rdEi7JnHslq2HCO9Xxs0mB4aZD98CuS2tAl5whAOkDhvg/BF8DeXRSOoQrt/BILcNP8DbA+VJ4ZyxD6xk9/xNikCpRtegkP9+KbVdjb//hmhGUurIqnZgcB+qpU2t/wMUa8lACJ78RNAqO8RLQ5zB/JrgjXHq/LlKy4QCokn3qm3PNUOaNu2ndsfzX684VAyMwH5EItIh0NnPxxrcH2QtAgcz+JpN+GoMFd5lXLSY1rljbwP9xn5lx79EfLrxutum5VxDQnW29Ucx7dvXW82XREjlc270D5B2aAOOO4KRYIO7tQdq1KvjjeR/zZ1wQHMT9V7eyQEDTSO8kX9MzaUylJW6lO4h//0rBzhbFLc0tNyZ7fjj+qZwB9C9fcQXjpnxijt9iYhOVq2HiZWcL87iwJgJo7MWQnbARKoV3Qhik54W1QBryqachSON1eusQrUdeRKJcfRRKXMr4EnQoueb+GhNuU6ibhfJ1HktdsSVGfYPGCegy+WbtgelVWGPvLmTF3WnebR/6EGWVYA54sPKuP6B5HNjZ1r+TcGXq6GYZaeyvdKE7uXmfs7mp8leztTqICclIibsdRQNM+f6GWE6lQTP5zet+2SPxvzbMFrlSx2DPgZFcNd5OipBiMLGrNrr6M45lVC3nPJMocs+G3cAW7v3Gr52wP+7L42+Wr6mYp5Yf1/hRaiD8giEZmXQMGizm77ZoQArkbdx7SVB62HaTnSm0ZzCUCdEDESC+VEFRAMzuHdQ+YneQs+VlIm8paPVCEinSFeIwY6QrQOw+2vuIDSjnioFcrWqMF57uKGcntvU+sIAEPC9/a11e9oavT4DF1yOebLBaQs8NkPx5qXe5/+z1/sR4WkoaeB1gBiINmr7ijsbwAWrt9qJsL/iqKcYyZVX+3rHG1jX+hMbh2CrZ3PbfsXiNsloqYlJljWJmVFtQMGBCRkStwlGWDkJLmsum0djvSUikR/kyyvjEcqhd2HbpN/lOlNC+M+JfcS9ZwWeTmfjH38/35d50ftgB8m5qbUlFz56dm+zdsOMciEfO3oMSstdePJX7UHyd7pXgPbfaAWGht6Fy4Qqst1wmIh1kYZs3H790AlnKBHOsGENcE5NGZpjrEyQeLwDar39i2DVnTs6nhgzoiiwNiPTet939YdVEr0fZjDA6EeLxQz9bZkwqkcej8/OdjcTt1epis9OxRQ7vRVpLCeXURep9iHJxYnXfcLdzNb/elAiobKzXTMkGgtcs52dYLSgP2sqHAOm+sQs91W6SlP0ou13Ga/gPqxK/P+nY2XYGVLTcFapG9PmHH4uS0LnIBY9zHyyEkpEFxeSxmaHhbbM14nBN8OGwI7kjxYKOqJ8pQ5TwWEzE0tKt2YATY/WCZkzwqMFuf6OeMTI1evrt6cL/7EKw+AvWBVkANikyQiV8XIJMwkGk/6ItIJ/SmIdkARHXw2Oz4ePZGmR9tesmvf1YBVkdE968LxEucKnxEY6hGgTJ51NMZtpTh5AX2RMLl0A7mR4t4KL/8GREFEskEslscqPegrWv9QiDDv2msXtkIlnmY4bWXOluedKdab1c6p5nCvflQSYv1/bCMux6g50CVS/cXeL9DrO7bfHj7VOwiM0ZIgB7q0XGatrpjy04fB9hNtDGCLOSywZLgzKQp26lDUkX77ycQOFV+LKJMxhAeL7pZW8paaugfqQAaT6ZgAUfZyoEjxIw0KGzofZzRyOg8dKy4JP1QgdzEkRKfZZudKd92lTnYqY5YBv3IkA6bFXrQOX+L82yQMirwezebyzmNdnXYf1pOStS4wONYqR+OyxesTQddSGNyIs63ooMY9S0gJhuc8rsHeX8qY5gqfNFQM1oGZ3tlpxsPtGIU4VlNe/T0cTCsyPbL9WpGjROIXHr3Nw5apKVqJpvWkonVrtU1p4RxXb2LRLz6fmTgQR7SaOSvM9d1HLMFfH/a0EefQ2v8KHRcegnSyrqdANHvz10iYEzHHJJ4AQmCOrBPgIVjXt6RDum297uPtVMCrsX2vONVJoUKyixJh2ZcUFIIAVU63qgEhBQdnjygvIR8Y3gPjec+TxCMmhbtbqBtx+VIR9sGHoAWvV3HR6gekoOCIfGmlNhKok0gb53SyE3AjbBbL1UPINL3Bbk2w6/YrPlxhaWgJvtrGXTZLw+xpN8oQIRAPw4MSXiAkW1vlHWKBU9fOHPAwhT5N5izvFUZitOfNNmVuS0tn4zl/sTGqvwOfRI7ptfcrUxdWBXCra8PAiEBVBCvB58GzmOUG3CInzStD3VLfrUEyw8y5qdSzlLvlbxlyYIsH3WdCrAdxoD6Xx+eDK4e7orPZ74sn7/UB8OwoImdmvdNilAwDNbxqUFRQbQkCTQEjf0LfHM8TUOVeydwUr5JE/9pEmhBrF9l4iHlvkATy0DbgGUwRyB7/2LDp68iNZqXHKfUg2ZDcdahKkw5onPNsEQj835sFCFwHKtFokqhHFe/u5m75mntZZoOnoKeVZGdLPd5VooGkCckaV+DMdo+y+eYlz9BTYUCvRyiXObG1zFEo+CwThJWmSb/GsdjFjKGd82VMyHpdqYJBi4V+2CsAPyQm4AjScHHTNACoy+62GNU5coDxCFa0J2Hci/4l3/ungLSdMC4k8kv4/4jsnXQmJt6xwqTYgpj2+oi7kIIyTEZgATA99uSTgxDeixKV2ziBLW6y54VBcChRgZCgvdFRJtizLFumLe3IXXAGr+3YvXuUh6dp8IHOsF7QOmv5jjNl0Q7z5Mh6yP+4sGSpslygEYJnyU93FsjhJMWgBxz5OWEDTfgwFn8/+JmkOOXxulmoBTyPG9FUfLHTmh5iJa18SqqgJpgjORD7Noft3B1lTKZdjqcuQLI++2yo3R9vngrlMHQKtzOnHwUPPNIHKa/bn6Fwv+TNU/BGkh9vDFGJ0q+jh6aPbF25QbVBOqVUJytrwtId9dpT8CLWjdQVT0vsEcgvVY3aa7KUyL9qtNXF+7/SAaWBMbexjbry8ph3dqYXUtetixg7XDk8sASLzSnq0TnEjxMMP6cjCCi0GVrIxKEQhGXHtzIoEll+SYSg0CM4m1Sa3fv/KOxbFGttovWAVyOwgvrWoyjbcvKCLMSry5mwMyWYSHJN29AUYsEbWr3IjE/ZRPDl97RGS7n16qpFYz2rxeB7DXZ3X5ilsqcPdwsAMVk87kDiPhgMVT74H3ELXW6upwZFFM0o4hqc2AMRwJEnbJHcoxipAUoXY3Hr1QpCpZCvYa0kAcuEXwr41n/blQZ35e1IWIMcJ6UBqx5hN+3T9CWwpWRY9fosvndpNper1l5z55skcsi8mug13xxna35qNs1l9Gl2OI5imzXlE1+7gqLzWkjG4I6EAhjyyAgCWBfXq5zdstKNbXSAy/4mxQbZ2WjZhtnDN2wHi25Q/m8YuW4jVgbjD+B9Px1bcWCP1ngL5/zjgM07NxbIlbuZu1K0lBYqml/Xzj8jkAJasQe1CGjhGoInNGZjHsd617neFrAe5pBUmFDO5iYJwyKrbMrobJ68TOkl98z5to7xYcTX5x130bRRwIHu24K92cZeFvvR+ZB6eu6JGqoQJcXqhpoKNcyLKnlXdBIxN1Q4gFtTEQ6G3y1MfDyNIAAeTL2p299MkQgcfEdHHgnabd4DDitADV3zt1xwPYqM1qyP/Cfd+9dY1oxL9RK4pp6b9EVIkF44szCgwpMuCpytGHrZ3JxlB9aB6I+wsQ5gQoragMdDqm6YC4etl1qTHH3cpfEE5twUaaXPXufZERLb60lQAmcsWHgkfEaWBqxtcoU23qgUaGX8NA5nyeb5fdixzSZZLqmsxMlH31VR68WjLPNmDiC5+jOqWrMP6FMbod6tFzDxakDE+gmlImkoanfx8KM+Vgxfu3ZfikIi2cC9N/mTz8vc0YCcdI7doaRU+3chwxSCDh91ouAqyEIECSjulymUC9isWPtuEUeQoU6pf32Je+woXjxUAhAwxk+nqJ3MQD1fE2m7poLMdSstZKfrehaOz7L2jhBM33OZW8tQSHHB6ABNCb2GwCoUjog5uj44dsUg972+zTBdX7OfXR+MqcIHqm8LHzbragsZGy+RZaQcVQ+QxdQidwCc1eYkGR9u52M1oRmVlOZHoXtt0Yd9QCla2QQKCGBE4lmptRNm+DxJ/Wg05UDmaFL6Rh78v6XWTeruwOMOHNkEsaG1HNfHyRx/IIqokC8JLugBelBeem75j/ZeynmdJYrplhnrwFn38VrMpaxDNhDjqoEZH7i8vfg6+uj/ahOU8AiIxoHZFemMP4hEaINuudTYrjzK9gVuj6TFlTmCfMTeeR9UA/MrQhxwNZDe5V5Wz+0kCq7XgtXBiRNZXIl23THYUptQkXmHXG1ntoJ6jghs11MEcKsxKOm9mcEjsZdoa9kitCdC839k3XMROzqLZ0Mctp3KMMV6DEAW67vEtQpIuaxda6q8W9UFNvYLWoUsptbnh4QBWEnt9Z4ckkZUzmeEvpJbeDLL9YDSOZFy7m6Af5iAsz2+9tLc0/NR5PNOejjq/0NKCfc9S3EdpixoXrgx8MKhFlP2BF+51OUv6RyjSqtk7jnEUnII+wwB/JATN+pRkV2sfk1k88QHzJtDnFhcdDYppWm1aELUvnMAG6RgUQTHh/1ShEtgzx8+Bawwg7I7ZiCBNjV8Qm1ApWRbYWotW5/g2KNfODNrrUOg/Mem33IfD+mzSYio4ddRWiq2zHyDJYQLeyyCmXRJJgSnbpEApgk64Rujl/3MNJpVd9/iFm3EeprN/SmOxsvhwf8LjBY0oztiTDZEvKY+b4yh6OmJjpgxGqdajK3rrvcZ5wl7PE3r/68g4obZLPdCDQk/8ETXHDlMAR9KK4xYI2wEwKIhHL/08nF4sAb1gRZ0L57Qy3YPrw0trj6xui6NVp9wn7QXUOf0C3KYNwNb0P1d7XhlZ32PHH8jl4fUu+UYqDakdgpNOS3LBX+fTDykhXleZnEWBtjbjV6YbGi/xnFjwoYMEGFed0BHYR+JVGIIrP4Ilr3JZ6+K9RKVA0qaAEv1CXyfTJiLXrbZWAXT3ZcCwn60MNmMkar1PYt77GQS9Msk7mGpa0La6ergUYLgVJ+nhpF9Psml5MNANeC8CDkOTEH5GOe1UCCG+weHq/fgtNgMwkZGOa7RZRM7jvvenyfvd4cmwFzLKSYgR4Zeclv79xxakLV7FxTng2OSiUN/T8q9B0eW6HXbjkbFnnAPGJ4/SgfUJZ5Fsmx+iu3jLR0CuOkZazcw0XK+asX80NPz6J7ja72aEzuRDc5k7Pmm+mdnDGYQzY/YzFpq5EaY6UBz44VJHSSV5KM/ThVC+4QimYzi8dTByZnssUW26kcxEmWYOgV0ZdekY6AUCOm+9uxJvyu2R7bDThLnGPXVKYZoq+r2JQgsJt/fGxzbDFdcepeRZn7Lt0U6ZTzzQIBAU/lP7kVb3S03z2LQfABc2E5LyQAZMXwOGJK+B/j4c3K6IMYjaWyfVW9DewZLj11oTp7mOXPwXzatA5eWYT5j0l6VbV96dkmEstJPAyqT5Le/Jth5MUzsMeHKsmwOrQk6AbcVcRN8JzLLdv6Qli8PM3S4D/TT203nnOlN8oedcLfTHABBYzwdRyv/Cz+GaVsQQHdy3F2stG5rhzjnpEFQ25MCXTu3zVJotjEqBwL23BiiSIj9pl/qk9L63Le6AZ4tZjMVaMqK5Ld/3ZO3LZJkpWUaRU+JE+8cRkovnF17Afv729iWVQ8+VM9h+VLXVqa4M33mh9jjMebxnXaTfwY6N5tHxFjP+GGL1+adk6TANbyvSsOapbD2Rx+ia5wU5SC6xCRkufzfVP7aF5EwEy5EhcIYrjbop+g70P8r3XRcnYlEGfYnNq5HqDUZsQNE8BvwfTBqXDJKOrga/ccjmFwBvCfJ9LTXG37e6Ek6iK699qHFdx/02zT2+a5ptgNli0zQ+r0HCD6sfw+FQB9L9O5z8x48RpfaGfrnEGJscjqVzRhYDMcPq9DQ0rDwccOGB+7u4EwyOvgI/gpvwokZ6s50tO7BTE1NiXaesACn2Iorh74Wk2POAKxO6HYk4GtfXbrUnuWDgJHWYBVk8Kkv8bqsls1z5f6opBIpnt2K+7IJJnu+CtgrEhQ1ush4WQ/1Pkw83hngMj74u+OUNfIZoD5I9t0syQwuXNTVxt3aYBMUKHuPWBy4rH7FTRPMG8OxePE/yQOg1p8RNZ8AHDPT983dJLAvK2UkaYiHVwG3Z5JhYa0nckueh31VAnGDl3Yi5RbnjjDa5V2b4mtvH2h4tHZfAxfy5LOOozAq4XnnyLZ1vliRIDoAN2Z5v6ikRbNQYSqPcigSGBRN5kJqQmiGXZrK6VK83/CzQw7rXBXNTwtf6ziT/SIF7sN3Uq81tJpy8lVaEHMCTwPuO1Q3Or8TurVjOXjuhwtF1I0S6WAe315WdmIzVcrvV4fX6DleqrYFnziJ9wmpt1omURT5xce9J4UL+cttx2W9xdhE3lR3qhd05o2NfF+g9C0TEqWd/GGn0wQnSvb/fJQBfGo/8kP72l9uGjzf9ds7Ei7iR6L3R86r7VsaNmrduW4HvqfT1yLzNNDxO9xTQHdoQDbGypmk/S5DyQAyiJPtGzmqVoNsZCGyhCbGUrFKlySsyPgb6lJe5rmTh8necvYB9+lfL3nImJ6nBxUIXX0es6spKVwG0vQJAwv1odXczEGmIOhYl23RhCZyrQjFnQEnfsJiZOFvGVCmPd1PCBCIQKP8vlRRNNpsZvkHygE7IxQqrgA3Q47ip4l1w0VMv6hFJYJUlQuUbJ2i16NjACHx/13bNtHP6ZRdVkDxIRzNx2Zto9mfC2XFLi5a9efkvcy3uYbrscTmx6hSlb60RgwDs9774ckHDCGVUmCDZex7/2pCAN9LEwNBNj/v9ssEGrJxxX82OTI12inbb6r9FLh7tuGD4RvDZR/d+IJ2drtWcUJy1hFHy8S954KPSQBVH6XxcZk7Sp+FOkpsL0T/jNH/mnVz7P3RbORkJ1y9Hnx0odDKcUaW/b0XB774JdeMKECTyjMy7xNRI97XhlvLV6AQVYvsMYFa/JlBykB699kKbWBiuJVVVD70ns2832y7tZiNKRyFFJ14cV3GCikX9MfwpCn1h0Ehk06Ta8iaKLedbsaS42DvkPJu44onzBsVVcvYSRfigCkYxDI7xOtt0sKjuPEIO1Cxgvklhkr4Isc4Y8PH4uac5ZrFQtwEtGqb3s5HdI7iEsJkyTejUx9WHwiQRnnv7wTDrjIyg0GDFla81n+C/T6urEfqBl9w+WIk2U0akyH++VjsYrtadSs2GpOdtjXGMUDIC2I/cOjivllGHHBD8LMb5GzkrTP5SVijdRnJIQP+X+Q/LPmX1BdF/UmKF/CRvz5N5gU/8uyFIE970gW0vPVLikEbSD8GLZr02bUWycJMk3jJ6V0bnfhG9+AnYGaQENjE2V0ENfs1GVu59JAUl0k4tKbJjBzSPzpIjKbrcEW3VUo1XcamT3qBNMUf+/ziYc9WHN2Qssiauefw+kSCyNmY0vngdERcLj3SoPZd0AQfofZ6rL7uYHi4rdWQbWcOFM9d4kp5M0aAozQ9lTXZGLweG52aIupWOqMIngvHzOkAuC7LojhVahW2sz+SUFpIXGGfKSpOYvGtraGNA2SaPwqD3l9gaSRIUBug3ScEjQlQrVhk2XUBi+dDjzCbut8ux+/Uoihjt9Jw7hynC3laNolZDp3sWOOScbdbdXEGsOSpgGu4/j8O6QsYLAbUHf2dv/V97WDNccH+hJbUo+pU7x1ZPT/8XTd7Lsy2ajkBo321WDBy5ee/gSDtQ8HjEOS4ei5eRfr4JdauJZ74rT30JP2A0vqR9k54hGJsNjPGwiElwgwlmwkgVNj2z/UmyGj0/Wi6DcfiwtYjIjgRtk8k5PVbdNXzOWGyzJyAtJT0Z7ZUdJuUpx4Dqs0/AdL0BOX/IrnRkor8M512H7sVH1U2Owl+kWh+zAZnSoYsIyr3MmyD9Q/12tzrxDBscpaSiSjKHwpfgieaa1kS0A5WK88CuqJzXuwbUA85OkoYmJAYWsXHnKBg7+HRdwDzM7BJLepnHxKVMzc2qfCZMe0ZODDwsL2UcHsQjBt3U4rEuZ7KGZk6sCjX7mvKlEpz8Gd9/jv7W1veZuM8n5bdMiYzf0WaUqiJxzd8WzH/6llLLNk3lv2NuGJTF9yQ+vbgs0JRBcmzgLEU8I9hJzmDxo6XAbVKF5jgBtmJlEgIpwonqh2izedYHz9Bl3KOCeqam3DDNCarUlUbr3v7mtKnTHFhtoApwmFqUKD0KQ15t78hy5LxSnLzQkrmyLrnp6giKl9ReWsFQpsupwLAcQKo+/r13SfPUi3XuvhruwKo+yQz0AMux7OgAzLMZPtHgf+ShWLDNJtG6wDJ6HqBTPpsQ9L39LChZWZMlB3eMS+0OToICBgTOJgjaUEwv4rB14BNyXmaBdBUAWtbKDpIUtD+aeuRYkFOzwoDy0cEG/DrrORpG9pF/7Cih7joax+McbPVKUeSJ2dJCToyUZew1kw+5gOIs/+RB0NqYCrgONAllQeoTlj1cKKkIBTrS6ATqoj3EJDNNCsw12quxJXPmtJcQ5kQMtUd3DEgwP7QiyadnJv9BtilP6yRuci+n0gZ9X886kanCV5YCKRHPD9lVe48lEpQ6xXJrID35lnUeR4+iQlKBq+zNta8S4NGCqBSl3rBesr2Cy7M7qTpGmI/sbLb517OwrOuX2UVLAdoD3BsVJQ0mQ6dB1W1kCJGM3X3ZadQ7iBuSAOd2OnO+jMD8r69hCv540oEA28WA9Grav0lrBXm4G/a1TiLO9fNTp1FiX193VMk/DjQvi4kZx0HxAvdiHHD5+m7yM9wo+vqDs7GuzvzXFSNTtnDJDnCbe0RYHXZ/UBFbl5sLoRJShi1hf5iD58JBzraiatyORBYblrSCKHsUDeU2wf+Hatbtf+jWqSIy6g0gpbkvvj9suGfcDZLpBwGucw5KxduaobYkM7+pUVQM453iL8VEB37576+zCCzYGnPI1JSdHmrJKcGVfhZtCmwjE20fzQbLVxhpgl708d8/zEO71yv2fzJ2MezRIMyHOd2Xfwzb4Uq3rSeAgdB4NtUIPngyJ8SYqJqz6BCzBAEqd1Ve/YutaTN45lHjHu7wGffwZrwBenZAGIvItUOKBoW9g/IsNAa/ZgonCXv3zloTHZoG+NQUeqPn6UVXLh8bzb2tMZkg6mGjXeYQ0Z+ycAq3oVOJ2hfefHbdCZaklBfhxAGKwy1z/Dekq7G4HWZg9jSzLEmpRiFf3mRrqqOwxzdQ+/kQHoqYqvK6v3rf3x+zPBytP1o/Gp/Wg/xwmUlw7RxEEeEMj48LHm8t4eRI+bzpp3eicJXwofcRqCUzhjugYxKt5FDE+khfRr6KFsFFvWrh6RBgmOtqQ9vJ1ptrvNtBjUnxGpkW/GGPJppvi5Zwzw0fwAkNEPX9Rc58p1gyYS1Fsj0Vs8OpylpEleXe49QVuylqYUXxSYHz/Rf3YgKXFn0AQ1c1K7PyXcNUlaKssEoObMrSEbp8HSlvYvWCV9d7+pMO2uv3uKJdKqb2onQoXRPSVc4ra9dj/Jo/02B60mtrQwQchhbt6HSyJSg483xbsJuHsFvFy5Uwibj+scMwh4Tm/Zk4lu00vzWbP+SGmIOgbz8rKiPwtvV2gAO3nV/h/NoMV68tyLdXWxAD2jgzpxtRR3v08smwhyEHaeBe5RdrXPOXAcBgDnI400VDZOZd2bv4sHGNkO8atxUOltbA7mO0WNKVe894laMWT9ouHVhQTQIj48migd9hhHJ2cgWO5gpT6H900F4iWRQibWw8G3QX5wILANjwfvrwdF5WegGhUG+70TOCpwoaVzGHositlQdqQaYpyUrV1NNZnnOMY7/IGlKzcnRAE1NFf+ERRFQ0V+mMJwONsCpghGG8o/uzxl0zvXGowxAfBeVRaV6tVz2Bgy5qfySgFszHx/QilLNrZu4gl1tBPSpvg00MrmQW2LVDpQR8im3hSK5zri89LozeBV3Fu8kVlIaHXepiPuFs4hQjYxEi+/GckGnz4c93A/6pUp8yMrq+9qVi+Z1sm771i64ch8TUJh7jxns2eawQX3yMMfPh8QF/s4jupuCfLLDBMEcjxmDJoZYjMLcA4fnyPn58HUbRxLe9Uj+TzrXhj0Jl0PJh988AnTx+efmtwGGJLb1ED6o+Xe9jkIVufYB19SpQiqXrhJ+tgBOc4K8OUNct1NlZub9Kz8Dt33hYmHpKls2RDT9+75DH2rwbNBaXdH5I1pWBSLtnQ9cGZ3XxLohD07zXZrkIcrlqHSyPsUPVLm8wLWXFtGcZ3vmbz0wm5mL3ATDZexfTZPS3PYHX01PuNgM+RVgquSqRvzwtpYdGHowxnAZfiuEjwk5h0ZlPA2zR9QM7jbJxXeziFX6JmFOEVHCYcaCCCo4P3qFjrx0m+ryakhSvdpL1mSRfvsOao3/PWsK0+mwtuUZsqaftM5gW8ktgOq6waZOMLLigxLx9cPA+U2vxlrcJIdSzdmmjNgnDFYqad0gWFwhCebrIvbsfFB1d3NYiETtQVg44XAwAoDtNWZok/9DR6ZYMa6VPUD5Be+dNLJDm9Jnjz3vzkUcWXPhZ4mekwwjL8+DrFLyVfG0AsCK1Qgdxd2IUIp0iUOhAH6mjA0rB+9ZlrOYZYdxiS/fFI0NZAhCRrWfBZFrBXNBE3GpCur1LjyyAmpbTRT3Za+TgVq4jRhQMfuu4paREyBdT/d/Cf6W2kcUUvbA/kaKRK30BGt+UgvnblYH+PtPMo4uKCIAke2a1iWGS/sNc1+MCPvvr06O4Byg5Ddc7maNpHHYWhoR+gN+Z4PJoJPSfWLwamCJIfcCYlfzwLtU88ny7R3IWHmzCOLHSthPrs1mSObUI2xm9q8JBZrmFY7VhRJahBOJcWym3AwgDxJ75VjXgEMd7QaYbIhiwVknEgGBo54Vr	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSel",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Selection Faults Added$N1.1 - Source Protected$N1.0 - Release",
	              EditedDate := "2019-03-11T04:24:52.513Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Module Configuration",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Preselect Enable",
			                     COMMENT.2 := "Hold Enable",
			                     COMMENT.3 := "HMI Start Enable",
			                     COMMENT.4 := "HMI Stop Enable",
			                     COMMENT.6 := "Internal InUse Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttIdle OF pvtHmiStatus.00 (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			sttInterlocked OF pvtHmiStatus.01 (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			sttPreselected OF pvtHmiStatus.02 (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			sttRunning OF pvtHmiStatus.03 (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			sttHeld OF pvtHmiStatus.04 (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			sttActive OF pvtHmiStatus.05 (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			sttSelected OF pvtHmiStatus.06 (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsQueueFull OF pvtHmiStatus.15 (Description := "Queue Is Full",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsQueuePos : DINT (Description := "Position in Queue$N1 = top of Queue",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			stsMsg : DINT (Description := "Selection Message",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := -1);
			stsMsgFault : DINT (Description := "Interlock Monitor Message",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := -1);
			stsMsgSts : DINT (Description := "Op Selection Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsHmiCmd : DINT (Description := "1=Start$N2=Stop$N3=Hold$N4=Restart",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module ID number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Plc Command - Interlock",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdStart : BOOL (Description := "Plc Command - Start",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdStop : BOOL (Description := "Plc Command - Stop",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			cmdHold : BOOL (Description := "Plc Command - Hold",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			cmdRestart : BOOL (Description := "Plc Command - Restart",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdMsgFault : DINT (Description := "Interlock Monitor Message",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -1);
			hmiStatus : DINT (Description := "HMI Display Flags",
			                     COMMENT.0 := "Idle",
			                     COMMENT.1 := "Interlocked",
			                     COMMENT.2 := "Preselected",
			                     COMMENT.3 := "Running",
			                     COMMENT.4 := "Held",
			                     COMMENT.5 := "Active$N(Preselected, Running or Held)",
			                     COMMENT.6 := "Selected (Running or Held)",
			                     COMMENT.7 := "Hold Visible",
			                     COMMENT.9 := "Start Visible",
			                     COMMENT.10 := "Stop Visible",
			                     COMMENT.11 := "Start En",
			                     COMMENT.12 := "Stop En",
			                     COMMENT.13 := "Hold En",
			                     COMMENT.14 := "Restart En",
			                     COMMENT.15 := "QueueFull",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "1=Start$N2=Stop$N3=Hold$N4=Restart",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiState : DINT (Description := "0=Idle$N1=Interlocked$N2=Preselected$N3=Running$N4=Held$N",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			cmdF : DINT (Description := "Fault Detected$NCommand Bits",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
			stsF : DINT (Description := "Fault Detected Status",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
		END_PARAMETERS

		AAlHJQtIpGtjxTfD0y3vtawCM22DwM2wog9kAJddRr0uyolQLfMZY1u+5oTl50+39CvK1Ih9k1x7cQ3/PpTDgE1m86W+9MpxHltPX74WXvU7GyZl64JLLwHhRxxxEvoY9uvzTK+ItZ7VCPQ4OKAt27CzDbMHS37g2N3mjvWDLO3WVcVH8ZgpMu7UnnJ+C/1wL7rhRNvBXsn0fgVdUKOel+dB6yYpCNF3ZUB8x9TjI8EXoePVy778wr3kIj1Ui1qefA6EYAq6BuvWETeBJGr3cTdOtj0xYDoeHuiPbJAY1jN/iOeBLkqF2OOVDjSwEfeREsu9XbS569etmaJPsVzjuRzuiHMLfo5ZnzwyAG+c+z8mPl1pSK0o3xsBc5vBpWESOtDhzzf3CjBDVn7Z0t0hRbfkkJIiDV/OVjNyZfJXMmv9uzecnnUHKBYXgXM9zeUa2MBSBuSd8InXBM6pFldjOjiw7R723uONafpSFeI+1mOakRM504rag2srIw/EQ5YdcL99Jo6yj6CKLa91bBOcO2SSX2LN0CxzCroYIWXCAHrzsG9F9buJ+GV3YciQV7zJigPvJ856ovAoPGIsGCOOikpR4YW2VKGqJUbF13xbKnph1Y+3LmFF2kbSeyc4tdNbnucw3kfTVfGv5y3/EfCZuCf4xIAhZ7Mk7ERE/OqHT/z28MjJtYjwYxlTPwtMUowN9fOt0Hnt65TQEePamhiyrEf5umM4FiTnPP7ChhB52bguTZg95nHDYHZHEC7WUoRiRlQj59hW5YZMnYW24LMGnnW6TmGnCR/sFBVwKzODtJt1eGfu/x9QEhwuWYwI56HX4BnXEU4zhS39h6FqzSYKU2iYv/ng+ctx1P0m/Ld0gsrvBt+iBX61Xh+82ZrDIGO8bMB0pW6IE2DiiwEHQpEkYLZ+N1LlVdfab8QY+tpnNdvdj8qgv8TWWECfMWIzrjCGFnUsBQhya+cbr3Ag9gMeUhQLlY1pgtzDsBp4qkhyJT9UjLd9f7vzzdieBZD47dgDCmZEb10x4HbmLnqrhI2sPrA6O9n0XgqjAciOHZfQle5bEFTr1i9hxtqBSDX7tPOFJoTW2nU731XDC4neI8SCVPkA/PEiUGkIRPrO+23YIwSA33MyzROum7fvzn8fygJSyDWtCksLjJCv8FbHriIvI6OmBeFSeaWarziHtulQos+dvh/7N7BROVORt7f1VX85tqP19AEetJxU7QUr99ktToN11f5N4dXIApsVwM78qDv91tVaczDvl4SxXyHBSnpvPkzrwMcOWzjUkut6MJ5mPdh1Y+enR7tBQxTKwk85fqBKX2zRZy+XCsP4oofL81rMKonJbdJhI5LdEn8YEpcyOr3UZU8zqCFGey+9hizvre3+r7UNxpLttQ34UEfqIX8UsJcBVymdp3l5rdGPcaq+YceTSl1lBeqo89JnGuTJ3sLnX2F1wgf5rNVNBu5b9Otp3l2yBJZ2dJQ7zZ+QrwAxtA2yUvknkAcAXOwvE5s1r1RBl2oxNTNADMN1fSmMbbapOmaX62azTikngxK8NNn6dUNWig7w+bx2Pn2VS04Q6iEH/IJhAdQrE/erJuxXqI9m5AeVgaGbSI4W6l2/xSvZG2JKODdsZR6AK4m2xWP/p/gnyAiUeY4gPVsVWKvfWJ0h8U/Po4EHTJE3GTJesmJaRhDHDsw1JqgJx/rPEHGaE1LTcA50z91J+wO5293F4lhdZ7Eu5buQtzZ/d5OxmCrumGTMlGH0eQA0l6PIouhc5gsCKsyIv7PGvRLe34K1QuIeoSnKGv0GueX9P5HJigvbUxZhrhzaAQHM5DP7Qv998iSDIQfAksHeDQwrQT+EXOwPAlXEqqcQ4MRbDnu/HVqgSN2FoI++cqO2V1jYISGNaa3IqNQ8jMu58htwNZtxd0yZ6aBIiTB2MZVGt2B/SkwlP7z+DuovzOQ+Jq+6EmXjGCRfCVx14nvv7teE6JojpmHj92yGpk+Pqbuv4p9hdIhA8aTN/OD0v4zeccAVyJoBre9DJM8hhbbPWyV6qJeYS9PfAUnNdX6mwPECNn8c03/lgddc0i5UcaTdFYup/GWH6p1cfDKQitEHRHfMg+NPXGzqynT13oa6DOWL5pdCDAQG5Wb0qWQZlWeRCyhwzi9J6wGig/P/Nz2adDv3s0yxpBW3UuLstojNq/HjaT+ibtY7OcG49y05hI7NZ1Yx2OVZxVyh8sOEmXH9l/TLOmr0ec2za3rKHblcWM9tuBqVMK59z0NSDxJMMXb1Rw7PTKGppB7JHiNhKNKJpy5J62FKBnEaurJy7gNkqizsiLIoob/OYiNeYD1KpcSWNce7ihtVTm93+1RK7WmdA3QfEwaVVw723mlhekNGk3ydw2JAQUVp/wsjCcZj34Eg7Tz9qLxv0AkKEH+kif++kLHWN6ZmaRUdxjM7e78YVRG4jAGAWotY2GZsBB4cmADgzPAhgPumMa+6dzLwGAqRLoW2crgiWrbsm5QaHK6igojyVep4TLkN5g3GmsG2ZQuzcuHG1jA6TTHAMz4SJtyI7jnE9as7mJNNohAhDL/ca9Lje8kbE6olqT2eyM9Uh/GrKFBIP8qeqot08pwQkeq2Hq2cqlwasTsBjOaLlm9u6giTeOlO1+QqkmCLiggo5kLjLQEF8OsoZXu2lMEN/SO1BM9bUQM6D6yYeQXkh9hencwY2a8r8KQndchIxNt457EA2THkVtv15Z1T2rUW3vg96zPm/l+tXdyRekUgd3xji/FV5aKWxPXIvHG2vUE559eZOv0WEMjZ142JOgaQ7kShpuPDYnr3r3heiSyT/PqUmwsqoDfC+XOxc7fXFMfi2oNGMxAiFAcFtw7g0Xo1PmppWYXpzg+PiV09WcEVPvgCcfWVgsN9Hmfc9rUy4+3SyBnDfnMeYPKipnIuLTegcaZru3M+/C4JGjkWe14gp+XgkYhLNUc9l766jvQi+RxIlCBBjq9gwPDzKfOz30HC4Ey+t+ihgxdz2eqPx+8iM+pA1tildk2BNlSGPyTnS1qMok4QOqhmuZyIPowZKr94nnLbG90E9d7hdc4EHvvbWhXpxOgVM+GgVXnEwmYgYN0BDgD84w7Uy8x/Ee68zTb8R9UZRJZpdTlCDIwgg8y0gv+aUEMipP/p5cSN7WEiqDxFVcxUBH+mVgSg2ATzTJo7veXdUqgRGt1TdC5Vma/6v9mIy4FietDrkWRcGfSnvy65ARiJphlRAzuKuOXpcO6DlWdx75AyfsCygDSTjo59HVdIQ+lskyD+QMxakc2I/1ImJ8zrDVc9V4BopgDYXT3lfLYlghHvP3tDkAGL/LqvHAX9uXLs9LvFZXg03jI7J/xnzwJTL5VHRViwwjTqJW/1rRegGLHOktt5n5wXqywusiunh3WldSUASWROXEy0fiDNuONycF3qmCVpr0Pvv8nDmYKh6ZNwJ8SaoD/TMSA6ng66ttACadPj90CYmkndYrjEMQvYnJRw7weSf6HGdufR4LWY9ZoeFpIkKccls+7ua3gNjny2bZ0rDqoDl6B6BUlf8lZQv2vUskxcvClPy1FLvaDCaduZPSLVEmwcZ8WepeszkSIrXAgjBRHGYaAtYDmBzNJtuA3VyvEuGVyEzl09cIJ5Sx/GQGmO9HAoqWIpYu0s5mLKdQZTQEAYhwXEgbt90pGysev/n+B9c0rU1EHEuAY/vaKtrADOS1VOMSk9if/rSmMZ/HM2VpFx63VzHL8n83GJP7Np5ABKZE1Tzz75p09eprORwZm7ke+AmmYUcZQfYmhmwO1lXSCoPPlXqONU5tixvqlFlXZTLklKhIhAXSa8RtSLlehJLVO2Auyats7ljksSs8iEblAjNaUR1nWdKeOZdxdPPbdB4GP7cUIopY47BmRgWhc43nWgexvXs5bXMA2eOElueRcVE/fmEp7Udd3GdOooyZOyb8g40uKFcL6y8VO0gzYkervRxk1nlaWSsvGQzaC6+XZPuk6K7hzHAPlb0Wi6vQsmrUDwYBzPEUMl/8Sb7nuOSkmjnt/iAgYJ+5p4DCYZkndx6olTNOMArHyO7gxJqlfBG5ARRDaynBSIgrBo4IoegRVYn2uJdL9753RW6VdYpE7SMBcKEC7526Xa8NW8UsNxAgIe0g373QyjV8peuJbR4TMaGgtCCaG5ABogMNxPsuI0ZSsgLREav5yi1EaJrtzO5qsZoGvPzbYH/aPwqYmU9WvuV17CN4MH76FCRoBQFGvd+p3KSB8Ywf4coOL9XUbDagXqPfJhYbPFh++cbP9raludO1D40+Bvff470u4Ji0HDHkvomr3W1oG8JM2isqAT5khgeg1msQr+s1RXz30mgqscKR1Bo79dYU1RIPq9A8KPrWYB+gQKIr4NWtNoEMGgsmgXcBFNK1YcY5xaWqmPNg/fpl4ymnmnAI6nK+dVuvu9rmb+ZXCYeJYUWjzkEDCER7xWYIy2iKqRl2aI/ckoLloz4wUj0kNZ/9hHoltaBXacS4k1Tt8KAVjQr51EqTjYDnf2qGPRBJiR7S7GL8JEuUvzZoNEu+/xTNM9NEG6RqyM9FBMtksO9QqfEAXreRO6IVjgQU2VlraLIVJ6cT0v1wgoe7jzx3XAh8DvmdFDLA2YSzruoY9ITkYk3sKAAxOxOwvwFa5PejsYiO20C6W3zdCCEhIRxDVca31tqqWwTxP5TwoFKFveSjfrXXJC1qqWmaLSgP2EhXOQA2H/I9i75Zh+4pzBNfmdTvPLc9xCI1Vna1+Q6/ezmRtl22wwMTxacvD5zd3Fow+DB6h0837f9F35mHRJTld5zpOsTZD2iXNCwyKQ6r4HEnnWmE3bG7H9UozXNQpFlUTcQCiQga6m44ReHOssYIgRPuqJsh8CPXmNEXfFQv/OaOacUtUgTmFIeHUDByD0FCdYtc9TsQQL8Xgmc6Vk+mu8CgXMVKylhg3iNUqieFvsg2X+slSGd71Xrff5rCxGDm7bX90OP9IVLHsYl1EEnJBvkMYhuaEe0xq5vg585sVlRNO9lcIxcIcSnzG6W5ar9yYpufgFGQeFAkMmjA5Zh00z5DzZY0kd/kgrqyALQ1wHM5gFriJbK+ioe7KJwrOyqW7DnHqhniHoOUAgnW22oN1nx0VL+IkOQfoU+aZPTBSXjm22QlOqEtTDmPyYLskdQfDmZTphmzi6whpzyp2y5a0lKzsEt0o3yOQ1kvmaOK3n82FnEW+NTDIXCTKfafNCJ3lcg6KYn7CBOXKtPIuVh2pFg5A6RLAKuUfuAUPVBraFTXump89U3fT+3YsDqWQ542QvAdjlMfQKio9NNv9fHnD0UNzsU50uaoYSjUpjTU3VBBDDf8w2wvrCfnLgPW2VW5nTuffPD0d1XL99464fLypleotUv+qreVwsfDaMvVd3S3ntIJExXfh8ZgH1j8lknD26aaw8YV5jcmkZ9siyTYs6ku/3ra3epTekeBgBfU2WjhNm40kC9RAfQk0aMG36EaMJdN63pxqIl0RxAU3hsEc/LRwJ/syfx6s5a6JABXaaByZL7AyWS2F+kOUeVWy4fF0gnU0HAdsZpwNa6rGdjJxG3eWVobgpgJbxaMHP5hBWo/SZ40GZNJCXMB5yzT6IUXCetIJx9flT3T5NSzO41APX0jAFcm+EwAOE8WcNpWsPlLGrvEtQookVaf4418+X0y1nBsYr1bMHZGym4pP3eFYwziFsy44Mhmkp2WpCvm1N364r1rT4J+ultQqo+SVpken+FT0X2oYAE5Fqf9sQxWCRzT/PfOZHiSRFSaHioEb8tI1eX3fbOmfg3oVIMLB+fG4snCeThlijAxvnPKJ6zLdESveSCoS0jfmxLe82gAqQtAV7xZwj7eFJZKhPMUKgUCcYhISkNqbeNT1UsjOaIowIeiFVWUsMhhi472389eyck0EkDdxMaMugJd3I/WAEkkwLNU1ldMcPN1IPEF91eYtJC62zmJs5fewHo8QGK6bpLAjNGA/U8RCz9bVQWVOEmkD2JDP4Z70e7ouGIALk7T7pAaNVN0j41suvIh4dvWwIhxGHMO1kuY3g4LvPLG1Uh/iGF8qGfI8qLxwcywd2P4RFC1GqXQ3ppuobwzzj+Yc53ybAacWdKvQGslN4INHdQ0eIAMJ3WV9u4uVSJG5O+vpVGnsTPFi0f9mJcVCcItMGxP+ggFFA9uIbcZCbFq0o59d7uF441j1fKF8TrULctFpx1UmbMvIl9Rxil8d/LPCgPPKSF2KUbkMr/6qrROQZyT3VZ1YTJukM2sAnhyDM3n7rwvmJvCIVgXFFxzbPOGCy/ldoQ+XQgzl8LYciAM/KEARHMj2e7RR8+eBghsNv1ZnhxBAC0OmS/pdvuA1gi1qCid/BcAIsxhG0iP1MNGYLiC+AgbReK00kUuRELVSLHRBHDmYqlgAOt0cyDIxsctvoNf9kNyriFLAhCERsAfXDG5L3YGR370rxuZ2d92pci4GDUXf64/CEr+6QcZJOwVD/q+UcMXMO6YPDB+zuZQuHdz77ziZvLSmJSdbInn1eDPZqLeXVq/Lv71oof5dpatJwNf44fG8237wvgk1VeV/xAy3tP+j2o/u5Cg1J6/3DAT/5HnN2u8wTW3muJ7B51htYkgFIcbWkE3WQCcKxdSk96VtcJfYos1aDHEmc3gtd/NR5GfQu6X4gPrYQKTaI90bLlZFNXwe5d2HzsVOC37D1FAOKmkn+7ZMA1ChHHo8Y0xZGsZJ6ah3LYb9MBxM5SJcaRgXhfZ/vjfwo6zaeILkS+Fln4vlgPhB+ct+kKq1wrzrXdTxsULtoiyPvFrfBLz8uu2horhJTUUlI8qH7Snr7k8HkB4W93Ws2m5uBUoa99fyMPDRiMBUxUX6NMLtjUXKqFgbZve8f6/PgcnXnms2FKVhYqnyVAEHXaItOEQo5q/5FRYq+KgqDmVw3RbDx6UCddQ3Q/CJtLmotBX8kcnxLr0C7k5OMu8G+HZ2s+thqlBjOwLxveuLWYXB05rRVluIljJnOzUk81O+LyNiRSDlxtMAleSsDMaYigRYAy7vdn0zqyiFQe5YxR6WH1Ai3MjomWew/KHnnG2rH5jpDuNAXIt6/17zRy5tlVHq7Rmka3ObFBc4c9heQkas5NoJEzPVddD829JDm7dGg7RA6QIg6/0bg+IqHbByRDCxB8MierS1qHtkrsCH+zWfd+Vdkh+4ytbxWRlyJnVEMu5+QZNNEey9YTa21OwpO9L4Det7/bQwkaYBVPoK6XzVHXRSrvqmjnGxVbuNU85jDaNAjVcv1EyqKkkCpsX2/dSm5qMTQxtGGU1QaYJLKjjwXl559RPa3lYHqEzO4/Yjbk7bdweoAyEia4Qkig7m1G5LjwLkXPd9Y1gfFyt8tUV1jLzTHVh5savlUafghmSiJY1XGGv+evwMQpxc0lEfwg5hcqffs/i0yNR3t9sifH9ssVodz1MUKjJSKd7KM2ISduF2fb3Qu8j2e+psEf/OXaeAxENeeZdVKKvcy9DxR9PkrqWUK7a+EOLq8BNggTt8p6W7P9hghEhRMpHyhifOZHV+UqjJ5VpUH7kQemr/BpEKObFbV4t1IpyFFs9szmGv6R6Sez/QGLUNsqOnUaxpCUIvoOnpCuEkc7pk6t8+5X5EOEIS+27TPluZRR4CkM93irO3ksXwApmTbYpoI9tIGM8p2w9c3tt1XcGYVryat6qe52OjT+NsySdvGxyWqhtHFrTV5KpdJLC5i+1fELo4G04S2GIE+7lL0QQsGOpoXBRMbZKdO6LjbbbSw7u0IlUZWRh0QnLbf647gVs9HcTm3m68wk1rIEVqvHB5IIKLa1aYeXOUgD9qIrSEOZQhnNXENnHSekpfIYbuim1TDH9vUK6sKwgRSJkwfIMEJ+oKAUbluGNpT/YnWDdDZPD3sI3Ytthf63us9Nmq3J0tBBj9CylyH7SKEEuwnDgi/yi3S19szR7BjA60xMso7la/ADr2w8veR0VZscZ4R3XlR6+yKNYexWkz1r+EkAj7FO9T0WKsqJxqsWt6SV0LZ6rltRiDehfV8E5sTggxwI/He+v+TZ/Z5CaSxSdS65n5Sg9aaYufMuMg1lk8f2UKqrIc7XOGObBJggh4Em6Bqg5spsm/zLp9NMD4uA5K6dnaBcI2qtw5xcm2HR4X54Tz4buuE0G4rORH5ASh2PQagkD+fBgKqvFqj7cWOQD4EniqdS2S3quqCabe/kJi52RNPXxwUoBD+WKTfSFgou7WgxhGVCknIORqpqbN4R39xiD1OMsBcfrogwJSWJMSWxoufwrlaV9t/G8Rdq1bSb9uQE9aI+TVigF55Vj5wZOHL2eKT1yXNG5HxaW72LwJzNZ6r1a8351ykE8wYt3pbplBGpFEWpEa8Tb6cg443D8M/ilFFD9Vz6sM2lhwr2m0P0jdpqOGHMZ4tB2tNieVzzMr4aPQpoiupq0MKgrqaRQroEo5TjOQs0WDrln9mHZOgz+J4XR9MAMYpSDTQks2eY7d1XlmZ5v9TIHfBpJihMS1sF0Jpl+jV3vkWr1AbsUIXGmc8bdFJVOGwW+E8NFLYUdsAUWtRi9qU6yHiBMcNz4McKbU/pOx6dAxT1Dgg9ONkABaXcyhNfSyYtVJsYP1Ulddffw+kto7BHpY+wtu+CzKv1Q4CqdnavKDXvgED5k32S/ilOEMcgVFFs1HWUHM/jRGSJMzZwQnkViriAZXHBuJWJZzM24v520vZk5Xw6hcjDFUtln+8zNaiHvysHiDEG4ItS+kmVPqfS9buKs+ysnDkaS2Sy2zGkwFWLLqJQwWIjlWsQMto6D1Gy+SQzwsHXnDWwnjdjvNYUS1w0CMxi71iR9HM4jn3RaS0mGyKUE1GzcrkHCiah0bv8w/QtjNh7hkIQk8UVgNg7dAJSBX2OtxmgEMICKH3sn2h9y+EXZIdEQnhoXnuxZewjb1SO6SYVfix4LALOrygje8v3x36hKkr6Ax7a2lZ6HvrwT2rvaoZrRnALFZwhjkzXwKOPHCQH80j66Lsrs3Z+M12BxD2MMDojjojD5siLB1nH5Qd4BF2BIcwggD2CymdXfKGCLhigguXGe3AIhDF6WJtI0fgTZ2X9wKxmZ+fMtDc9ir3Kc7mNg/jzCN/nFcs11Mxxc/d3GM9mzBZSsXaV/F0w7okvjTBnNFDcdoufrH2BVh/ZwDOaVPC+TnJSLEHDDoH7WaDKnkx3lKbz6yN0Kp9rb17noffr9LqOt7kiblZ9DI0H7roNsgPwsfhb3gxyddc4qCVtq+5MZoiKcb4MAxfWeKg7YhRyMrfz0m9mKEmKrPLqvCfHu4PRlbXwGfPXIce/9WUxXSO6LnS650QdnPhXaZRHWVR11E0pJtOdDTftkT5v7dc/D2GGYrMPDmUEz429sy9py/cueT8VvH9E/Q2jdLNX/Tea3mPJr6DQm2Y+z3lZO8brElQSVMulEaSZdbZE+TzwfQYnO0Q3MSUcV8wlt6xewJnpEnNEVZfpjLZ+HR0hUZyAbHAFlhmxOwfusdtY+Wqh5BGRv8dlEvjU4B4Sb1MBPBksEyuvpW5rCaCb7S4WO9wBaogyuSOPd+L25IHnivg3X56GOPLXycZ+cUq47MPaZAPgBZtqz5tL5tNOwBDDdUoZYI6hWgu1v1ahfSG44JnbB0oYLiWJzjf9UPZobfEdFkj2uxT1Wmqs+EN+vHL8+iP2gvkLp2XwpO5ca6aBhkHPL15quG00Inr7Wv9yU0dKLFHil60anTFbwjy17BOVIybnx8d63pA1l/0XQUcnSCjh6JCeFVPCJstMJDBlQrYeUulWRfENOMLLCJiAgmVt0gz7PqUteexv31P0Zh5nC2EuS89bCPZrgOsTUdOn4zktwYxD7buz6sfedksuBSPLTmDkT2tg+3gZ+1EtRy6otpEpHaVoFM1WDqpDn1AVIhmbvO1MBgbHZaSHpPkQpD5Fa0TzNowf5e0xrNNFUOdH/GPznlhOLj7o8WiJazS2ZvY/b2xjJb4dV3zJgUFpd2CM4PmXUn/naXQCUjNzAq5+HZFKePApkbhHL/8/9MSks8jHbbZujnpW+6fNyfLyJsrIExy8pFUGxYR1p9GX/GPgClUWrcqgeW2BIR309+rSFVb8lS+v6h2XTNtV+UCW4scGPHHv8Kw5Hxcf98PSpq7TruMRI0dHEp5s+DqX/EUxU5Gb47bZfbdUe3sHL48KgrhQE7Ifk0RkU/JeFejsFJQ+H0XR9qk6PGVOvK/GYgwV0Y/mYiL6G0Z5ah18V7aH4H2IXEf8+wTQ2gAtfvfnJcfcN3+eEi/2k4n2h9kA0jWy4MdLH+PbcOXi1EgdK3LnbGDeLTUuGh+IyDtSgpw8nehXnzXaRz1iqxvLd112QU611Rd0vRHDSLwz5+4c6dRW4v99DY/fIGhXYy6GtwW1FV87xBnwu5YNrIOPHcS7g12Zzl5abq0cAZelYZLFFiMyu31lLgLi3RblmEEkygC547pb8TgoNKruOTFcXVH+LG7bloNW7GV5eazUQVIXMHZe48p4iLsl5i7j2WK7cl0eDIAvYNg/xFg8yW2jGw3Ia//PKLskvrWcGKjqIxG6Y6CZFFfO0nnxCY5H2C1s4VaeFgOgG5iOOlzagQGdSVCntzzDNBcKetbAZRkSr2eYIctAs1Fxci1QCs3lgaxIC5LHZ5qrcYnGFF9G6YGEwLgIUCaqdgCBffpWd2l4acBDziYqrAzx9JoLBvEw00rnlC1XCJLI8SAmwsQtyKXYqk0LITiN52bCSMngDrtsm9vXyHFt65CYlwg5bUbwiLAWPevyIsrJZS3WYYKFF8HahgH2R13hZFScqrOfpKKCSlTCn5XGKkCpXzEX/BOIvSqKfyiJlsagm4e4W/c1leBcYdKL+FdgOP3ZWqXH0/iKNKS84PV7h2mdJhQBlYZrAnt5B1JXU0HW27viVcO6SIu6cw19GhxECPHdTMzbOTdZiRY1QsahrJ76QyBHbY+CC7fBh9GHjkMOVbo9qLO1TqGmXLxY1Sp9V+JNSoMN47WC5hTONUKjooSJnne17WCP+io7g3kdqLYhaaiXf/TBV5V9o+OtDO7td0YCdwj40z9LsYaiOYJZwTkJoOM+3wqQ1YsI+f5qElMfmm60tZhLHA7aAIibx2vOeeuj4N9krZJ28gDLv1C3Q8KXIDF+qR7k9bSVqlwfaGXuzjj/nEAih6zAwGZxHAk5D/vnyjtmrLxbbHJ1rWpN8m9OwrYIsRyrD6CRQIlG4vZ8yIs0/HOsmcmw8sLwho7lJtbmtOVV8Sm6l4tCh4HY7MjaiVFcTjAI8HupWem1EVi7q+xjKs1ZXzcVcfDwlj54L0OGDcc2xvlWNwYV1URHmbv+9fC83OH9Q5rLUDZSy6VXMXaDxZjOgjB7SnueAmZuWvt1kxRRfy2yU2QqC/73RUaLcbFkMP/yrMvank6yduzmwsmWZ3NfSl7oHjZKhwfZO2A74nvMP8YCV+ezqCImfUy8dN8W4OtLbC4mGYCqmZ/fneOUDbLUJJ/HLLe6G7aBroWr1B1Sus+eNLRfzQ8XqHxOhr/OvbcCZ1eV0FAY4sivRXnZk/KFd0C5CRDiBiAK0KaV20izTgR+oPdo8KdsYm8EPfMYws+bIN0iUu04rNaAU3e/XDsKo7HXpQjEu2YITR9osmzAD9sd22vd00bxo3mbHcQs4YLRcmbSWUC7VRLE1QA2cCFtA+yDCLC4aAtKuGV0C9+TxULOV+wFzi/gMkyAUHbJHZFR5kCu4fa4BpLJumN9MyaLsoJ/lVsO8QxjouTm22Kju4/j0jmtyJpfmZfO70EI1sNEn8inKMDxtySSMAPRz3c6BOn3CMBFqGydv64nzNkKGJaw99ZEnQ0pP3zO9Lf7EtaVReJkECSZCMPed8ozZdHRCm6cljoPzUQnazJ79JRCDDM+JGivYBfsMw+UWVzcRGhZF0EcRYVM8oL59/Hdz/pECBkYhsg3N8F/300ZAU6zwoQ8Thihw6ImSuf9FBgqc1kSQ7jy5oZihVtDDir0SkZgAYMvipibERFo0PMbneEtWyFaSiPn8Pd02lLtdTqufBYFSVHZ3e6okkwPlgdy2puhXfBnfmv5Bw+DNbyEbJdsXP4fMMkGi0btKE8qzd9P3PmLf771xiBXfB2zS8Xc7HVg1nImgXJ5uD/BEIt/lJw2ImQu+LQTJ/4tuplc6qhhx4tmLvxFZC/bTmwlAc32NAiHhfRO0+Rzpv4/ZGwbiEpkKU1Dfb9wh+3WSUDpwr2TJ7M0r4KA8VckKTbB5TZvfSpaFZJzUkUjCVqPiHlTikD9LYNNLJLn9zDvavhjVGbKW0bjk9WRiqofGXg+wxFjQBEPoR26GvjFrh4S2dKgklPvzs3kYqS6RTuOCxxpPcVFSCUDHa8954YX6/mF7I3DBp3oJkiVQsKKIvZo5vXQbQIcRozrj8Bj2wF6GUFbvIqqSXE75cL1pS0r4hgFxNXqhaNL3e3sOo7CcOuxEEKizLkLrbjcbuFillsjaMynq/yvguhC30WF7ncKfZM9Q8mP+JwlRamNmDuhPVtdwoES4KMGMyBYkBkRnsZey3FmEPOC+P+pqElMN16DdXWaFC7AqD1R3zvQkz6lWTbDXIxSDlbaEdk5MU/FidUGhuq5E5kxmtIg9gYamtAMtS/A0C+C7jkYSHh7yUHF5EnaG8yoqEfM1y5rSF53ULtfOfPEqWIlusQp+wbk7hg7g4Ixscv6K1sqoz2vRZ3RIqhhcj1r9bW8J/TcooBEaBPflmWvNvYZpyWj3KMT3gN818v6/druaMGrpThYsr0Um6hEQb4Cvvm+bIVWVKbCFuNxzcaDVACGOL8X3oIYGMjYjTX2onwAUx1ocA1kn+bUiHAx6hpU6xhZqeiIwFyT59ugUD14F6NWTeQXe12eFMxAp1YQKFZI73Z5Pcvdr2Z5LpQfWGgTTjGyrTBW0IogTXTWiL9Ne3+INEP4cNO7hrxnyDwQ1A74LxJefdXKubNZSYXK/dTa+Am0+AaW4JyZSBTBPbQzxZ/LdIvhbMI+rR4bJ/U6sCgNYP4UGVGofL2FW9lcZmbcLQQybs+sIj37YZa/qHlIMCKO/rICY6Rs3FtQvrKn+UNvpOzS8G9HOQ/6bFCo+C4d6ejzCNFKBWOvVNKms7rnP6xbzxLcCZF6IHBICH6lgEvdTFhGZcMaYCT/+ufolumrHN31BhS9UBy1Pa4aWZapENsa0YpRbip2M2lnPzpY6scAZVS2CP3ic6vmPd+UfgKXwPrfwspa3O+CGT95G49vtWj8v+x740xaU7m5+3Hkvs6II8a9CkBJdbsk32JZZy6z0D6GTZYCr9O1owbPgC2bVWFSJMhYxCMtVKatOu6vHULCsy1OQdS3qzADm4mqdqHTiNEypXo7POcbfagaqSSJWa2FIJXcYceRCFwGG49UdLSU8EWNgK6KG32oUe+zlgbJkCw7Akyt8S/KyVMSbJ6B6bBRTQCVdtdGxr/l9AHK65DRtkHeh51Y3JKh3QUj/VsyP/kZkGdoigv9ehQewQoQNTU2Xk54ux3N1KmhNqm+W2bAtVuWoRx3YbdmnuCQb6W7IC6rfJ6oIU5yEkVMIS9Fc8BF5YFkpeL/YE/V9HBgwPwUoHTuDBRYNFFwQj1pJnXyeVklaPchoGsHz/BgB83FIOp+/LnaHux2TtgyJrvj8y498qrNz2EB5udP5k5SCKgRT0wt0GqU4xrmbgzvYd8VgMr6IVHj7kLgNI8gvySgh+0eA/Og4SuCHV14nOXcZ/dqoMqMxct29LCyMDBDS8cmqrS5lwPEtZXOgkgrMRViV8E9FPS3vIQ6EWuYr6QSHr84HNjkMB1FSdy6Xhf+SKnq3HkGx2VIHZ36yw+Q48iEWXqUqQ4ITXwluAAdvERVqvTYBxuJK5yrAiOxlrqlf288CPW2vFdDXexUHjUjG7rMD3wGilMDXT7VStiY4Lty9Q0NWkiiq0OrmYddmCWK+hhIsUbVCY5vt7jBlMb9PN42dHih1im2CL1n///XX1VvH1Yx2cKII4Xsrnrg6JUmGdAZIoZzf1erRkPqwkqcw49tPONt6859RkTmpwMcHC666Vv9i4eSalyHySp53LRMlXsMNQx5sp6C6PXKS/2mFJyWsRMkcxddrPO5MOvj9N7N8eVb+BvbYz0rKJFCMjZRb4CYFI7rCtBD92Kq3xBD4Ew/b/iPsbwHJW5WPloN0eAp4Sal/a9Ad+EnZ2WoTISRoIXBu1G6kdK8kBKsgIcpN/aEm7OCHnIvw4inDlAM59+ZU4buSekNtikJnLFHaQA8Cet0cZgJgoj+kX/nOEbVeoPgDdmnx5KugLF5pK1tJupvfY7tjbFHj1N/aGUN3DhH90Sb0qdsUYTWp5wk1NUGsbpI9ydXsjzItSVPvMEkIGkHjziiXk2/Oqvtt4WMvIFwT8WGkIV57O0fauz8X2cwLUWIXOOJ8uk9i4Mfp6gAXAkhhnESUUIRKQiVANRt/aW2AscZ2CM+Z7TdCLsJ+VVkAoUoB4AbR9DQi42IV7jh6OSNgw+Yng0K77r44JUR3QEB0zeuP1ra13PTagZ1ktC4bZN3MSg6OF/WId0mL8tdQFv+0NynVMu45M+bVBuZAD8WZPr305nR12vavL0fZ7ihU6iLJNLwqd3ZpRM3CPepGjiB/5iR+rY1qsciaCrOC1HjfmfxLT+fcMGNgvQcw0P/AfzSc8jOGO4BtRxgJEPTbgnaRljjWdzYh4ZsqT5litKLAiap91R72bL7p3LJ7rpEy1Z55XjWmTLuozdP1KeW8732ZQYYok9LdMkMsO6HpCs4Rhz7QmEEG+a8+pcVybHV47CEkn0J+2gems9hCEOm3tcUYiTj+wsZREpsxMQ1jMRxgWFw3FRyc0g5Ju/mEVvkYC6AtuFPNqnTjgIGO07K1iKzTOnaiSmNtLPSnbffvB3BnzhV9SReGW7esUgA4tx7VNblmbWeRVlWe8H4wHsA25JE/aYN03GquYaFRA6GUhcAYN2MiEXCR17bWA/cizCwCoqWJ6VIOHA1pbUlhBupZlh7ujhzKC+BgOsFY+C5id9K1/mjLHITBNdJaQkGK5w6D2hJOkMOuZ9UzJtZ0oa2Tt9zaMDS5REq+g9QlcZUbZTrEdXl05m4mV9av0MTDxveKQ5PxZDSiGA49LlGYHTK8X4krwjPuvk+6+tuAyR7yCcVXF7FHUMnp5/cJPFWcmFEuVj3KlWEYTH8IxqyEz4uiroQ9M04FHdyrqcm63F7ON1cR232+J3OoaDzDq81rBewE/1/58LPdU4Cx8csOQIcS9vVk7+p7w27NZIe1cJPJGxTYob4rWaheYPnKSlj4Fl8usxY3C2nNjVy4IaI7fc1bWWTnFCEXKeVVfRKZ1yLpKIR/DNSqoEEk6/harZ/b99kk90XfZ6Ke2KAw3Re3WAd6AjHj7OEzoI9A1/2D6uX0VZQ1nhQrLTtJZ3tzItv/phEZ7b0bFvbAWoHmiyVB8nl4vdsV8UPuhPy0LcV40tJGDdK5tq/DwKhVtaegrqyjL9u/Adf6DMISCc09X8wFoSz2+bXR9vt/jX86q10lWQKB5drFcQXmw2aK1rYVDAL3h5F22YSZ/uYN2QdXVAEA7TFU80egz3aPlBRhHV4CMtRsRs47rfTP1UMGj447hBpwPjsy6V4L0m1H+fF9PG7jvhYnoK7dqqr2xEK5erjB6054oAAQSX0QKh+otSh5NQhxX43ncbMUG1hBsFNq5ZwH52lZW1jpBbAl32SH6Nefm3fygrmnqCS10bwMxunEjIS1ZifTFQs9lIlG+NZ/saWZP6j43G07j0QvXstsAidouC6RN6jtKolb0RLR7QNkqtiBGgcmxVY679/VNC6Qkb2COFfxfGUJHajViDjY+O3JttMlbWFSTefeGJSEC+8aTHZLNYXJ/NjpCdoLt8sq9HawqsQNPA5FHR9xEmEnuJj9WpCOXuEJSdXPJ8HM0k3BnA2xNSmSCC07W2y7xGoZs93kzxixpP/GOp9iYaPJVBCr2Se4iaMajX59r4m1XlsAgz2DFjcHc96kiP2EB9fKuYFVxiuWikaV74bMoAKK6svihy2NV9wYIzkrS500I63UOBbTYRVmwOvIIE55qXHkGzmIpbzzcvghLJ4cdIatpSH8fIiNNhiwbSAlEOiqgScbYXMcgxKPGnpfWJ1GDiu1ND4z/5NnW1Er2EzuWkByRRzB9bmF2TuflfNnIW0Zme0bHX2I0n0B3hfazh0Vn/gXf6HZMBVllaSg+ubDa5wJTFTWtcZJ7XUlan9UYx5XVZftwDTBSYAwnopsyeInIglsMuqbozpiHLuxOj6dLNszS+FfMph05xMtdLjXIIKcgh5TP/+sIRy/HfTBFd9fK+0bkHSXe5gApglReAjUD36qgrq5almvzW2Ev5waN+VeIQ3K6zgZ76sjv9biFrvu+cCzJczZb94cf0gv5M3Pscmi0opHutXXk9for34QlztVxoD4e57XniQC9P98KDtbFH6dU2qgITWlqIc4po+0QN+Em+wyASBgrX4LGsxj6NRHcMJl5fTVTG3OVy94Ltq1mXLXvn4npQR6v4XPaIgdayypoRPKHJsaAFfAnir6FuFQgwkPY3oVMMCEro/QRQIES6u3mwkN958EE++6X7ZFq+yq6x3k/uQG7Fft3yhBsSzYf5dG+mT56wlbfmD9nidYScgS5kndLvAezJVkNh/cC5rllBLLxNlYDBkO7dwXlzuk0fZLG4KxbLSSaFiXUTLhGIxY/yvRdk+pNRxOO0/SqWTz3iE8bdkLzJCi2hfgHHsuUDrsEL0zVrsa+kzMgybFyBOoUKKUK7qD0uRkhMZE6EZ3ZGRxj3pAsvfuSnn9o2yrUixBsRpuxz3OMFmnZ16oz+CMyb6y6CZaquPHGUEmfCVgPIedcd8RR8w5q+4o6ebHFCukvlLP0OX0NDQA2Rknff+gQSEDUd262Ea07KZdaY1i29SG7g72pK3LV5TqqSEBvMeLIBL/FbH3f8QQLectosYvLEoSh7bhaCYD/XyKVRN7n3j3WXDDOT4qhK5va5zPrIC2wNy8bo1e59BjcYZ/7wbI41+Eb2zo1eTGTXZFJ9+kCGSkhqNvRDyaNO0slN3P/sSRQI6djLiQGDbQujT7H4Yzir7BoZncpG1BC8ComtSOqKC3uoPudpICKHUsIjX7QnyrCfAwmR0zqDPRotf9COR3b7wugpEvclpPJpwDPrylHwbrx+n/CTwlchAB+kRPKjwEoUUT5z0bjPGCjiWfYLi/KW/oZGDzEH3nXUXRcPYPnzjSrkDf0UII8IxE1Ix1a27ekkQ3hc/a7Q9PTE/N55BTzbQhxy28+Yt6ihz4W4r7V9Ag8ssYapY18ASa1oV6rJm3Xb5Jp69bfYI06wWfCVFaJ850I+CBcBbjwOJDdmRUSK3Cp+GgJwm+PAueUD1178LukGk5X5hv5P5mr05JOEYb1WyOIz+xQG6yGPWZL2GCevIlC7Gd15oLrZBWRRTc3YrEDIrB6j9UaR0Qb4jA6f0nDKEgiRDQJXoJNXCjPVleLYhrpa/wLHgAgjMSuvjUYUzxclxt0QL/OfUgI50T+SdMgiKRDLF7nROCN4Uu3bgA9n+usVIvbS74pfkUw+uCD/Fi8pG9QWx5Q61Tbnahk/1mbiPOJOtF6PPERqYs7UC5brxhDAHgPAVYjeujp7g1UWpacQXZfk7Acds3bsGtGXGxhIgZFb38J2iL8wypAhcoW/3BDoMojjlv8HP3O8xMt8MskzAt6t19i5PdjHAjg2t/Uetc+uH35H2FmR+Q6iwv0BWLqLZwYpeRVIEHuXG8REcKIryUjjtJ9x70AUvTGsUeulvgzbIjVzM2ClzU9tJOXjOYMfVoO2oc+4NbpyGFfQFiESpSe4pj1cVUpn+UJOv2qGM/kcG97Qe+fNNwg45mZ/5LyaM6GMWy0GlLanWVu9h50glR1Sxa5k8FOtWadjn/PWcYGTTa4wZfV3hbOZ06md/hgw7KN9QZ6LwFIkalUjESOpCCs5NZdjrTfyGuD53h6KuwR9ESBeh2kswRB1S1R1fnPeLFGzhRwr7r9DRYuMf/3YCyrAA7KE7I3Er0g7HPcfgygTmF/VSpsQlaStmACb1dl/fumrkwGPIFp3NFolzob+16FiX86FmHqp0bKOe+e9mNBCMRwS2cACP3XLtbI/SlnsbyGGT1JKds0VF/PHqKrjqo+Zp6EytbOJKlTSCheg6ZbJalYssBNxwnM8YFse73zpECOy6PWrqdTgfoAAdEQY+GlYh25JjMkK9IbrFCnon2kDLmrQWbVsLcbp9udlosYk+DZK7eWkKA03PvIDOgBIoarR0Df6RnnrZZd3swcsZLvD6jsgA2OqJi1J4Pf0Rv9dmC0ud7Aoy2Y2TOx6EOTjAVbL8OJRGpPkmQuKxF4pNt8vQGO+E8JJPsT9+IPAAGqwI/VZTHy/do8Nk3eojh7LHv7wVoe0cPRLYGsIvVtkQZW+kWk/SJ/gYKoDwgDYaQogQFR9wBfffDCL9RaEvQWmTIlZZnj/jf9nwocM3/0V2n1lnPu0WJQAZ1CkqRW845WA2Wz+TTZRpAi3qKfW9gUZOrsxHthZCr3N2uiB2OEO74GT0hla1e64APye4xIbppjSbZKX99BWIYiuW3BL5WgKbD1hNcftX/dqX9Cqw7HChkJqOp7/uwZ6keS+GxAOWwmbu4C2A+gx6UBmqKkTwKd8+ySeFGBw4nFgwBmAvccfgS+VgfH8+taWZwFYX1rqxZpk+eQbDl6aucFqqgshzZveU0bPygZdX1mZO+ZmmxIDCuPTjQNg8KkpOFean89V9jwQ1e3NsRVUtYkS/Za0kvpKI25csloequFVVho+nm59UHGlK4H1g4OLZuY04VrZSZVLVgYsV2u51S3F3qI2Dv2WAKFg5LZfFOPRIAJw3CMIm+GU0MgeSIqzJccXu39e0X2s0uOnatee5XnS5GUMpqg+zf9cZ5yWghE2CGjTFRJi2Fo8dN9wWxv/eMWQqqhnwidJWt0DwLw+J2u872gYOLNlx0XCx5PULRQXOfzQl86/KY/3XHDbEzv2qYFAmCyaB0Mo1daKD9sNZ0y68D2UY1axr0HbYUm8rEDu5fZeDTBID4urkSpql0eqBLrWr4SKdZVTb0IqNP+nVst2IOKilag2Gt/0pZSlQOcuBcBR7SFSajsIzpkEa5oI2ZcxfmnY/Cyxji9ZKI5ug0XVVXAkFYLO5zS+buYkZuzqH129hzKOkgC2Gd6lmwP1ERvr8emNU/2ZpjQCvCcyOCKI7kgvqbV1eBVbv/mpPE+ZgtlDRq1pU+QxYZ3Lhpx42nbr2iu11w9c/G4sonzsnP4qQBdlS7vcxUfAqAJ6i+iZ2vjzFQFRTK3Xjg4/gUC3BSemxk6epxQRA4RdxmQXBiCRkdxvNZzGG61eijnvxAJ3mJsgCkC5+q3NRRByC+rur/mf3mqY7fgV7kcUXzGTMRcU2bysU0m5Y6I/pgrCgFCeEdInuw5BCYAxNRgiWYmlFGnSyR+eJy93OafHgzUKYbhPhtyOe8EGq0xoi1anjPSp0vr7Kvknqx3oXza04yftfOhrcHZDs8PR1tq31DP8CwdSTRkzjPW2RDXeMerlRw8Vun8drMnfokkrpvpbmy4k1gT2hzu0F+xuaco57TjCGTpXEmS9xpVpZOv5FvAuPOB3i0NrMCQPL3bQRj50a4IpHxEzAVQCmYuKozzHiB872L+mOGGFg9p5MB4byMQECHik/bARYREkjq4sLlqsWOAglM8YJJuyyTZEfdN41Wt05JcvrpDrVh8LVWF7p0+AYvnopw7VXDLoa5AA7qjRLHQcfCgPaGpICPexajK/U/lG3wGKeTmC2/waE0nz7Gi0fXZRbbeS7Gf4hA81/zj5Fv6+Xex0EiROzeZFbI8ZR8+2FIRrKihGU4ONLfSKX1KoMjNSormtJFpQF7SDkB+CT+zJs5zEVSdJ9XT9BRvfsdaktFmEfmfM+Sn3lE+rV/rjbctylwUA5sfSWJA8akw3Wf5IfkwXjEdJWQK9RnnQqrHlKD3T9Gj8q9R6KKDicZbbrFc3Ncqac+4f4FhyTpHT+YgoBPYZBMmlpMjOaIUgUqCqqhKxqdQYu49onq1JrsLxpced9gif1VZNbB5KcGHvv2nfr2U1X63uhofHa6TxEEsnnKpFDyQddvZIn0XGWFSWa8h4zMy30UpG7ovA2lw355oYszIH5ia+GngT5d6SJf24IR+BrBHqkk05b0YAxdXoL2amp+fARq+SO/xroREQOFJRLuS0Nwav0X3wbojp11NSNioeoG15yfcn7uHrpYxxwPewh8L93S8lfYLnnwdaB3ADrw2p9+6jqBS6EwshbXwbovNBTezZ9L2t3JgwByiIc3yMVx7ZbWvZut09E4iy9Rt+kdJ/F1XCKVAHyU7ZzV8q1aMULC+YIYe95/x3jbctUuZf95leIuzh2xQb0D5mKuZgCenCuH2HYsJGdhmyxhZTaHTQMXbzmowf/lWf49kIWGeMbY0MJxfXqKPF7VRmLFkVS3F1b52Otzul3L+4ZyTVIXNDN79kJa4+gSfNavto3Yv/50ysRuUqkmeqv4kbNRfGup0et2+XRcLNDSlev2g+S1d91CsnuK7DUuVxBMeGv4w9CHXVHla9V6/Ns0S+Ecepu9gLnYMuUt8bD1/oyfGXsj76nSm3UFXHP+e0rJLS73hf11Rp9MxOieqKzjmHsINgSK0S1m6uiFAIJzA7IF8M8hfk7CMGFPcR+HbDujUYlJoOKwGT0VkO8e7zYHSk4AqDw9NbvUPT8Tyqj7CSCuVLeRe2wVFLP1vVqAnDbDI0RxDUuWWqem+rcADJh+sHg9XOrSg274PMBxmWxYfnLqPTQtB7zsgIfN1XnTduSbcwLXOF+slJsNlXW5aJKfw06VBG00t52b+Ag4dDadLPmtUpsBiVPUDU6YxvHIW4QMAmPm2c8YZB+071dOLTpFP5YncggoOUBiplbORh9ig1XwGJjloSVx6zdKE+R1RlQmw2NgjEAfWfK0alX4eecLiSobJIrY0/j0bR7Sx4AVptjZB+PqddRYTaKwiuqdkmfU6LRcs+2DSoiCKLkQuQi8cYhKVR2b6I13w4xGtKBEaF/M5rD/AkeBLk9hmSp15K1rkNW1juq7r2DVSjzbVAjxgBO/2RJbgs9xNh3zXhEcDs91xqv5uEH+JzLJM9rg0VoUkYaQGCWzhsHfbrCOur3wNBEHRZ4/oWnM+ONb+pryAaW1yEigjDJzt7v91D6IoAlh3ZS0BuHWFMSLRSRaNvzT+6rVGFGYpgEz6j5p++ND0Z3tLIqle+sME17IGCuyaiizz7B6DE9MINVUoX+b8f+D8C3fOorb3xe1zcM4DSHFnhdw/HSl6MNAm2kI51gepMG3HatxXeUjy+Sesx2MueWYRkcpGzmpIF0ppn51kT6ZoqzpJAe7U8eetwJjJFTUh1Rb8tNbyAjGpJW4Ce+cTcUPMmiK5GJGPreKrY78+4hTVYX4o0xOpAQPD+w2qmnv04NqwddSPKsTVQl1fdgZY8JIWViJA9P82A+F5dPYP5rMSY/A70r4/1t3AKZBhJBRQuNamrj1iMPvATsmP8homjRWxX0vaW9hQj34NYTmqa8qBbjR+LhexEWf/+FTa5joH+nYFPFsZYL8lEQIlAkIKj0+V2thBBzHJwtPKW+rtQQ6tmdONKWmxnNzKtaZVxHH7nbAxdRZPFhCYrmusHjxPFVGr1FCI3XvZAgzpruLbZz6k733RkPmfMsTIfGi0zzI7ktQ3hrcXC1bpbiCqDrvvCNrIwJt44owgbZBDYUabxhmpMauf5wvBpdd9zULaYu9nen53Fqg5zB/fLO9ZTK6+AAKU4ZM5uPGW5n9QhP3l0d9tA5GTMbFOCOwkGXKloTWOubiXLuwvwSIoMwCHOZCACJZW8bsAW/pzmzwxJdjQIHJPJ+NL8Xd7VWWDEty++t8SvWVe3ePqR6SJcMrvKtzhHxaxGbbUkpUcNJDf5D5E3i3sJxxLaJep4CiUstQO3ihoYToClxZjfmA+dj4yKOFacqaZ1Tshf/hdBL9SOVn6LC7789G8yndqRgyjk+fYRER3Gxs4ZhN9HFSNv+Wrcx7vIHk1+lHFpOM2TACA7rOzpq68Qa9UcH4b0WnvRa5rieNdgDyLerJtnQJazkFzhz/qqK43+NSiceRIJ0Tq1V5NYzZcDqVfQVa7/t203owRu81De7AeSOkw/sNfo+ciy/PY+TwNmjXm9IybjP/xnhkTWiIaghGqV2L1M6i03kbV/+pq3SCn0LO5pYvryM2fGk3/X2qzemTYEMJ9suLY25T/INVidOwJ9mCmLJZLxLDc5W5Fa7fT+wCmhCPPNjafaM6cYUkidyumtVSQC4N/knQg1DEwwcdqBoKOCdzKMThSsYMOs7ZtxBpkJF9byl5OTZNCqmq3yJTcFIG1rToERKXJpL4gKZOHJR5FN74JImEWuBCkVvFmpDu1aV0vJmX6WlSOds4Rc58HWSpyLXOS2SJhKbU5yQVSuzzqaByY3qpx/xKfXX1fZYcty/jmofBd6NuI6/IPCZRghTkLFBmLFsCjAglDWbgWFvp59PYOfa9ej26h7/97aG4l0ZTzHS+IR0IwXn+ZznP5nl9VflDVkICE1Wr5/GtnBTqb8iKMund+mCDz+qBTs0Ea7tATXiZwgW+5Mef4ho0l5SguHhkgxgEIQ9NBmvZ0IrSvXZELTKZcnN1jmZxIxWPcU4vk0UMrWSxPYlwAoUwYfJcsKp0JHmfOuhNJH6mlBlh4Ck6mKaQgzPmZ93wtPNT3bMflpZ0IaxYQlqVlHgKiey1++YIdl0wA86xVqKBpELd9XPTivv5WNhtVR9PSshpUGVZluOcDAPSVBlSWCGOaJULpDXJ9hswt0VubEJRLJH1jQOA1XpVQlecpmAzA3EZcLT9KCRJYhn8lQtKvYm6wQ2xXS2zPf4alFd7SJqiaxEFOxsGj5eCXAa8LmIui4clkoGPh4IZHZd55yf809Zl4qCfF9ttfttRlhlX7EO+wbhureoaM+B7Ogc1pImUqUp65MnwCsxzI1Ox9MWJ3JmDNGmYeMRanZzIZU3taquusf4axoe63CX7mOhShoaoUMYXaJDUFrEQ/zyOKIXbU8ABW8CmqKFzk2JZ1U3rRpuDi68v3MrtJKlz/20UXqF5096TyMNtI5Oj1XC0b+YGVWpTW/F6jGP288X37fYCQ+51JqA0S6V5bO7Ou1MX6XjSxvSBt7l55WzZ1ZF3Jkw79LQD+ETDs/DomsI27rIB/Vgv35nTR/kjT2TW5PJLzBpbE0uxHeLXJvHethixnTCvVsgHxeLyjqmYWyNPefQiH4mKkWgTI1Zz0jaJI+v0qUdDw1zqAtNBJpogePfu95nQuqWOwaWHPcYkG+b2mRLhvPAHBTGpKkPRkq3MPBFFsluiD5nQ9Jqsxc1ctFSqQu6TBs6S3djq1SYxdCMInmttBbQ1YMpbT0V7s6jGtZVuVmyKXRI249v2Wbmt7DFE9Q7WGj+mqTE3pIzkjuyGuODAprXB6UIJEb5QUASLlsEb8s6TNeGkUlnVEBy8MJJNzC42hD3k8HyHeZ0f4gtpMzCHVfqtjEKeMfELJ3DD8qBB+9NusAgpwO9yTBPbKTGnR7mhsdQXH8qdYOxxxQQoeP9MQdbTSgNIU5AIktwVQ2ObetyAnn1WnHlINsqtFCiVfsplqdtMKjgiq5Cl8McT2eBtGmYO3AOCJgrKL7E+XDmeOiDWvQZu0GNXzEQxQgqSfGoJwjR0i13+u4lPEwHNP7S0vuKlKLvrH7WWavrciRK30RXr93mLKtt23CUTpMTCxgRNQyFRDT0Rw14CZmM4QtKOpXZWsOU3XQHD8AxBVKr+hO9d+k5km8IKO+8Gu0vmk8tkgiT7TsfiZqMkPF0Kx3JuswJDUfYBcQ6fz6TLXrr51K48/Bxqxby8Oqou/V2shUQg4Lp1eSJhgr+vKQTHpxUQEE5CSckGIk90FouQvpi6B9l6roWAXXCEUHR3/iS3cHkUvKZn44C2vELdnz9qjeXwfNtsSOq+rIQzscHaHR7fZtvpaUrSopYmIRA5XRXGY6XOhGnukyj3FqHA6SLM55PaRvIBPMT9tpjZ3d4KUoq74t7M41dBqbx3ddP+ahklvhIFISrEpN7RhAgZEmujFKfaFJC+cEGdo4prJizgIqStb/cqKu5Qz/v2cicjUtoKUKADayACLwLpIqkYq43IbGmPHeh5VnsvAG4W5+2Sxhk6ZzWfSi+0ewW9w6UQ5Ze0cC/uZ/yrwT3YoPaidzEV2s1Ym35o4dPGS4ItVU/IIinsYwh0ebRmyiPfIteAsN7thMmk7KoPC8BM02cGNM2yfs2MljxL4mtD5T09hBqnuQr6sUiwpn99lwgZd1oBdf5IXB/2fCTYbnwu+2LA80GQbFicG4dDczYM1JP3RN8iYJ8Ju+ZKHUvkjFQfDA3geBZesKVf+i7qwP8FYJoRzjVwH0sGV3PCwyyKzwH/RCDsfKVpkdsB13/BK9dpGwb2xqkqE42z1BZ+BHgF7x49IOAF5u+Zs6ta5DXgXsPbAKBX2gae+04BAMnZ05bfqsK9tm54WvwZo/Ycl99SfdGWWsqSEvqIrwzmsK5qNNPVcGGBnbGclNiDb7s4pmEZpSKmdYzXhQ+qBkW2Y1T6LMVD9WlLhGz88oA3W07FR9fytEjeoQk+FevYxDB5OpXxX0bEI136/uoE1tAbaaNVy4WTa4tjYm3celApUHccidW3j3vFO/+2yuy4dGy/GmoasVYG9vIkEyvjm8tIvt7nkYBf8v+1xVLIdYovHtjDHwlpP38EjzJiIg3MMzPcR6gEX27Z8o3SlaJqi63rbZCACi7rVgxbWe6ADKgn8VUgMZxTQZXOZdrCFSM/zDzD2BEDu7ch49WC6m/WmHsq9IOqrygQ7rylQJLoH0xbLuNHeI/sEtq3i9sNPhhdGe1VL7lFcBLHP5lEKODSQkRV4Pp3cceojxaXkTFp/0kOzOWCD8dI2RnnXZ+w7nDjbnCQIT8LreAmXNt+wXWfTnQFfA/fXBTKtv1bdbz4EeJBDd/2GFbT9BdFsf5sEhTcSOSbhbYA4DJC6s7qTCiS+IsMkHQ8pAYXJmmsVf9Yf4wm2HKrZc1KWgaDizpFukHRcRPgvH3AKpZGqgztzpVdYYzPsrUD0oUdwKic+Oscetf4xQptIIwETD06H53KMYiGAXtCAkRQzej5ukLoxp6Jba+PhJ/qUV+gLKYMi5mS1tU9RQ1xCC9C4Eb9+uALdzx1nL0deqLhDvm3HUoWZcW9PZD4luG5mKIWzoXLyANOx9q6GN2MjPpghLpRu954Rk7EbWZRbEYBabSbKIhBPnlExe5XGhpTsRY/56SdDeYbEj13vunA34v774s0TO1Mz7/UF+fNsDHVeWTSjoLk3coBrtKFmVuY9Et+8ZsQfDVLBxEAuN4u5UrJ0VaL4O/xmqp8ENnI/QswK8eJcBWUpjbfhja6Az89j3VjmFxS555MPGDWAhoFqHY4VBrsaPvfIXxAtKhJOpABOaY3txe7eiCk89Come3LUu5MbIVuujvc3uP0RcbbVtkA/YU1+Uno7aAsDOjuBSKcNwZy1HDsiIcWmpeiTfdZ9JsWgtnQ/irO1HF7koVs98BOMsgqNdRuJZIQiUIVTTT71ZNqOSF8Sqm77pZW5GIeVWDcdJc56fT6Lwa8NAlpGOGtGUgs1snnAr4cVtMX/uxntzNffkYQsbM1MAldMmGP7gZ+CK01dKcXKoWanU5RmKvxnT3XA+sQ5wyBVJDmzAqhsFI/03rTDncrq/h5npzh98i429QEQfgzNtaH5YsuDmzuQR6yCCX3pwj21DlWpTc/m0mCXrMiXJQReCqLKpsSqiTDk+YKQVK+jbCG6Zb3djwq5mFMWV2BdB2DRwZZkXRrKoKnmNQOXd0eV4Eg6s+aLa/mg1dlgm2oKUiepanPD8QCr/Ck4jBTOefhw+DGiS/ZIdAg5WNqwD4huHMETsqJXlD4oBwlXWlGr5IREGNsklvV46/bwOGZGdsa+XmRiDsFSZT7JdX/da1FWUa8qkE9J74NlqusruPMWS8RblncP7M4YJSNEgZre028a5Cb4IxW+pldbJo/nCPr1q4Lgrm9yAXZ+zfp/uNo9dM0fVg/b47GzhJhTlDuovxQ4i4MZRrF1NDIy01+i5DSHWSrlYeeVSlMSaqAZ2faHihDA3klPPgG4c6EAEJR7V+7S41YFWmomMlQwr3Vjl4xIXnF6jvj3wOew25c9UjJSYa1tGKOkid/vWecbZdSnIbg9FLJCZBClyievGc9qdNpyxYJGbBE75EsY3BvqMEvyaDRmCoN1DNGxE4qq+rj/oBtK2JnqZvw3M4cCieMgONNF8W4FnOtwujK1GbNX1SgDPlyoQ+/xCqIJGwahyNSz5Z5ZwXrsBttr9SvWzItXDoWTn3U4W3XPytwTG/ciCNQ2ikemwc8wqroLNk4FxlfSrxABhlieNgEFkml00wrM94nJeL/ckVb2pElf3fQuK4bTFpqK/cxWw6bc/1XtrCMYxKlrpt1/cGXEeNOaZ/yxpN2QN8VzYmacPE/0z6Oyd+4FjCrx+VBVZoW1cRqqCbyTaG+ogK4y+j63eMRSwKCJOkxQwy0OXARJNsg4UvF3bbIcjj1u6UUxCRLhFOoR7dUIszOjWvGkhiObKKpRWAIJ/PqjaxyImRxqDq79hdunnlA1lYc7+CTUYZomcvIUQ1yG8lAlCibIf02KPUSn7DdtbkfFSOwuSDgtuD396ouFecJf8EIuz9lcpuxCjdwNoMHNK9jNzps9xKYQrt/u/dwSx66SkpB8H7cRfhwABsW3gRNJozD3UFAKP63za2QtYln8JzZfhL8Fy31QOuavMD2ZpGJKwLWO1QOMxdYpKyplBYu8wk8CMoUSvRBXJmzkUijGgFtxI7PlLVxceRmkQojZLPpIkdFMpUBP3B2rOMbZljaW1a0oowLWatW7fnAoyvCu7a0vUZlTHbWq0mTNCW78k7i7ZdFoxSLEhoPChKX2WkUrqzo8eWEI//cuonUxWODUzTLFRBDSwcRiaMHGma7VphlWAoY3WI4rV/+gLpReNZmpz5zP66nn2JcVis4pD1RgNmbuk6sNzZRrZR2EAL/wwPh0uB9HTn3ibtcNWmjz6QmEcALQu60TjWamnoVuuzJaOhscmlSL5b/nmcRQsPUVNS6OMooavS51pefXH6JztuXqcksvBG44P074v3ZkWuAPhzfnJr9Ua/iLthDaH493lb0G8cCguYIA+Mf9vs5H+hAuqThhyUtPQSX8JimuzWImfzVMp4lYYPhqDM1aQ2NEVAzNjEWzLyURgIDvtOrQpD1K/0aUG7lqyBMRnDQvNpCV2flBEby514cddiQp5Ck7cPYL2TRxRnSpNAo+tM/zZkGYNCClHAAvgaGa6OeH9bk0wjnS6hzpzQUOgm+wz9W2hOaHwbPqSTT/HhUM54wTm0ujGKWLwyhxH4VmpPxMtiDdpMQyiIEnSsrHOD4SW9hEl8VdakjcVyTctAi1QefpVMJ8RiBkm9yDHjvXdfAVMBMOCjgc1ggJ3u2exTBYfUGYQoDgE4pbHuL/acH9vqjr+kMAk1aw3zRJ9YM/U33yRJu4+g7LuVQH0C5jn2NuWAp4Rtm6AAJt6nziG8TqpMToo2nvogBwFCs6diM5dGZoggnRbecwnzRxGZ8mjRmb70cIC0YLsZLu5NRQxGz6iGm6Zag+wRCVqzpdpnrGTo/2RbY44H5hdnRaFMu7nbf2LmdKGD97M76E53Q9AcmEDXx8YbAX6/nk4Y3hLOU4dinJBaOP+PW3tDM2MNB06FGJ0M2OUBAr49FDctT5puPpPKfFjxfTVOJv6dFzzPPMR41SAunAVbQOSEIXwaQRqaAWrbhWmc2KUPMvk8U+F4PBa7gsV3hTCM7s+xjH/Q4gkr24BKuVzgVMnApCCsXa3/tKix9gXF3YJtSqMMCS9g5IuTMCzzfBHR1LHfpnqU8MCARTNWpQjGokaY78DZsdPMY6r741KDKrd1kGbSVkJfMBjc3W7MM4LgE4FU7H5lVacugJVNk+DC3ZhOYra3T5BXmgz49+bDFSKqOXJDS3s0zZWfkhWCjDTX+Dyn19cW4w8cp9JKGYKA3OZYkwlsMgbOzjSy8WlcOr9lNx40tqMJExNGem1/BpWDzhtZ3q/y3pc1VFkVRXBxn/tLBtto0vaBzsdyHIJaUgqEVl8/fi2YhIpr/mHbd/cyhZe4VzdReL6FjE5Rog4Rwm5NK6JmzhNs6S7DjbpzoUzyrx3zwB+a3/Slto1urmmZUVwfCgQK0Mj8MwTlGZPqUfO4SULi/MPumssF5kDW5vIrNH8ghRX/v8Izxmc+z8uOmmCu7bAe81aWibVCWg4m7Xi1itI0+Ue8bGWzKSoqLYWUSR+aE5ou9ELZO6VRXQjRHZVmePTGKhh0nq7+6OU/dRF2G3JdMKgkMGbpc4lI+GetqzEN6d2+ScaVXx84qUSXYFCAtzh70HjAQmKfnCkAC6iyd3bqtWb58lvHEBklFHDnmsVKe4Il4RwuLpEe8AtFWRk+4/igCF1maAisRO8fTBPfMeWHMKOk+rbRSFi9d7+a7CP6FDaIBng8Qmg15XrIgPN5y9wZBO/jI5mrClk0ZQrbduT4lke52B04vDvxiz0NkRubpyt3Vxv8N6Wp92y/ktFK6KstQK507J1ioFxw3rGoiqAjlx0x4oYd3cPThBkxEXdU1HM0MoJq/3zXjkbkpd0l6aUjnycqcLdJQuTWOrj+PPRlYQtVTL+6aRHYJHICuNPIpdj+9TizhBJRx9TuIRElJThQ55vqSPVlG+Ag9QHZGJ3ZCYwJnJRaqa2P6LYZ6PKBNcaOifXAqGOzcl4xfkX6Dsvt/UwC1QumwRDtoWF3r1VVtsbawy/PKBFhKsMXLoQbmRfcq4VG5lotJvsrZa06zHkPhkpJwXXh5YRFZNEHSeeXSJWm4xG0g6u1lIWEf7gBi4PXR/FeBnv0q59dGtPo+yU6s1HKzQD4nA7y474hm1H23Xc5vqZrlAlBwRlBxwVR4QlR8PZc5PzOz+vyjmtKZqhTLEZKYW7dJRKqG/VRoVZmLV6GiNL5nSEFCvIQwim/s2qkl83kLsFEP7n7LfqY2dsjdHXvfIjgCmeSC49EvqafouNjVaY/L6O9Zpjtkligb46APxn92Y3hj+Lgq6kfkc4RYFrghfd0rdhzblsfEGd481Mw6ux9q9GlsiBAcaDjXC9L9iYlUUtWEuuenowUU+0v9lhc+Te3Xf/GEGufahxa4kx2o1Ej82y0Fo/KicRaK9DuIngVb90IWZjx4iGiWdJuP4Ok2TTwEva7G4z/+ta+q9DOTpQ4tMitVxvlfu1oNctKUKYc72F0k5MWc60tL5HBs85lR6FgNbXrQFl7Zvj+cCfcpetIYXTwHEKOysNRnovbeBxsdbmgteomFNHjPHUJCNMxoaOVKl+thmEKHWIQ2kQkk4a1IAgITdUuhto56wjrA73pJ2nItl/4dfqyvSL5Tz+I1xmuvgePjmlusPtQNb59oF2BnYK/b36HfcCgufR5wcapaDkdOK03f/5DIl8+0fEfxlvSIUu/Xek0DAlJGMK5DTMlBLAio5ofZipxEpl50yRCv8unSR0BflPMHYU9b/PT90u64/gx9Iz8Buhivr2uAaW+K2Af4OAjprjflhVKaDN3VvFBtinp8198PjZEPiCGWk/+JNtDDPLHMY37EhEbPKoz5mK2UaUPJ672l+La457aBcwu4TZJnJokdR2kK8YqoQvoQUOH6kdqVzz3cTIpSCg/FZmKMX0CtquzMWxs85JsTeFTu7ZdPEzIltu8yva6Enzeb+JiM3imt8C7LLgmd0nKyjK8EygaP/KcfGmqiJZlTFRpiol0Pb0IpftLOoL4XqP4aw1yIPKBdbkx8NyKtfTubel6NEpVP30e/ZhnSeMepphESD4LCW96WyU0MgYd7ZFmrY4s0CHixxkoCfZVHoStjO50+W7QnP3xAakQBMSZngKba8+B4rYhT/+v/cZvaSZTBMsNFwwDP0Bpkwf8UfrhC6CcUflOpo0um8fCkZKUmuFXSg3zvn89hnxVXdvAMCpdIMvN9K7EPBXFdfuReJQQSW/Dek7glGMdqAetFwvcscxnUeCmTorrN0092s7FQf4rVJCCByvzkTUH/jpc8siU4auW9yhRrSYTtKSDBQS+SFmen9NVAkWmQOc9SOvpozjjwCrkmEEqi6z939quHKrDm0fbBBWDZr9R2l67IbJAq+98lN3MNllFLJcOvILuKWYaldmXWFCIi7N4fI4Sp4ruwwcaOknmGuyQEhvQWcJpYfGD2VX1zoFjJmOBSQiZV1YGDLr9lP23hcA1clR6+yajcWlVS4	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSelQueue",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.516Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			QueueMax : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0);
			Queue : aoiSel[1] (Usage := InOut,
			                 Required := Yes,
			                 Visible := Yes);
			QueueSelected : BOOL (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			QueueFull : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAlkNy5gyL0FTp9Dbk9lhj9+RPIz6RSZsUccmB9MnfhUCR/240nD9B/kuplHkxx60YA4dPyfjLG5i46X09H0Wp7+7LJuVHChgypCswPSzJu0uyqe5OSpWCpcJHesjyXcMC07B6lMzkvKxYn44fM+UXVjU3xiKLIY/A3jN3Dz2vxdoLs1HRrq26NFP/H8ZHQR3Q5HSsDq4ALGy6aWhhofB9kQiei7zbCXLNwA2De0IB0s6ChRAbD9YWc6X4hGXJ1qc+Rpc0yqezqwThZaFxi7tSiiuzEF9y9SAaGcGkZIEWZDWjVCKHnHj+pkk9X2qXtb5hZP+LTCMaI6IooWwqY3V5AGrvJkn+Ea5kQMs6pd9u1Z96IZkL0epVurgYP1aG4x9Ckk3D054nxbRoj5agx+PP+EiLnu9GyMD8IE2Uq4hL8U6b5lRLx5Yr8UH0Wxir8o//hUw4J8Q/yieot1JsJ7x+6V1Ocu7Je6LfrG8z5/YtfW9kdumUlxa9zrsL87fXCZIPmasNgWwf519LZdyv3sAZd6oeIZpUDqLkQ8cAFKfssYX63M/70Sz8zsZV1yxkvfPnfmkCavbRC/hWQ6Rn3E45MhtUbW2OK8n0jhkSW/RmA4NAFqwA/x7nANCYo9EyvXW2ssZ17bCcfb9Gzw5LrXXlVul+oKGdn/mvabJ9VHHzuHGR8DiLQrclE76CoFgb0TQKQhaz80fG1G280mkMVyxE22Fs+PEp+IyPT4F2vKJAy5uLiLx0TDsR8QVcxp1XClO5DQ7E65gXdRIFuKTRWaISjcQPElz/ceY3BU0nmj/R9zL2nIMpLEHHK77OileuzExBYBYYSF4nmNF8eI/bKHMbidzJKWmjU2U7E5uDhnDsiWeF0utBaqB/JcZrNPpt729MBLRQVR7XFH5lvxpPQAJyUNJTTBLVZPEBdwLTU5tIyhlSOJhfcZLa5aBFmDvW5+1YRFL5H9TJLVvK+KAAbv1lfHxu5ZozajaxVUlKVYBMCP+2DJkcR+v/L92WxwPF3XcSb517jwxwWZ2bQvVZ3vPvi1sylii2Ap1S0JKsgG37p2z/QY3TuDLXOMOHwckh77U1bTxlY4IaibchopRFUXvrNpu9kQaK8EErlPzWh7U58//OIAqvYHsxGNunBvszqqK7OG9kz4WMlLg1XBsIP+G6dWXxQQ+hOVQ2P8qDpcXCcmrm+DW4chJcLjKoZ/Nod3LtjXQgMFYhzyTN9vd2SYjGu9UDkAQlwnHP0E+5gMfGPKroW9ZBnj8BqN1f/gRrbv4NGgHRWNjTJ5paXAXlF4K7omKA0d+f8JuCdmeddxGsmzpYHACVfn9Vwy047MimPi5r6KF86lx07edyhdY31zAToPo7jgKGsyW3sekt2dmR+BJ/CARBz6o1rQYGvoI12dW0d4RIDiOAd9REttvWO7/MRChB5PC43sD1sw9MVZb5MUiRcfyDUW4qSNVRlQ5o6d+bgMs17YmccnVGaSqxB3d99lQTS1MMxXqr2akqFThvXo67wVgqbeRFNgqW7EnxW9B79tiBgkGmg+9wlspbjrvKyqSPRMkqf00BP4C6K0AA4XwNZSPylo53WgrjW9YPoXXLPOSVxhBhyzGKHLLEAPMN49b4PjSUBX5RYr7zcmlnTvOIu7wRgOheNo4vnNNxXY11rxOp5yBJ0rQuaM3WrNObgEakpJ2fjn8mOM/6lVJAs83t1UX4HmQwPi5eau2OQo0qtY90Z9SFkfM9C7ZE3h12i77bCWEP/ua3oYroGOBbxNJaTVVkUoqFqidtYkVSgH050terTRNaeiCiRiW8ORTXDRexC1xsoArgtFqgMqr8v42Kb77BXnjhDt2crHaxyPvC9Rfsfb9DeXrvAs74TuLTdm7fjAhhGZij6R6XFs56zNSTn4oMICWLqAp8EXYNN448qaZ6MoadZ8tNpPbRlVIOhOHYL+9lCtrIdwaGOZJqtqtoYRyChd5BLYsmqdJXxZBh45ELtIo4Vx2M/t2RovQmNrP+pNToH6zcgVLf9ToOii7Xuk729kelUKnRA6T/I9pPFyxU8PshquRb3fl1zmBfz78l79z/p+WJxlj2QfPvcupysl0ZgbsFnReRn509LO9BhmwCEgA13OV/9zuIYrTLi+2wgSzekiYb1JHGlIRkCl5isC0ij2944hVUQDtr3o94nPteGCsisd9mUlTXxmg3lCUbQRRqKdv9TAcPJsP+XPA122Iffd3OzPYhlrqmRSVS/BoY6wgzRN9cIoip+KyJW87tPgoNObYpbpAhq7OpnNDXKAYCcgSRtf7bSvMTWCRtgIqJBCrY5YfhIcQqvOdb2JLaDi5nijxWbICfyMVsutADzY9i4Otvg1h9JifgtIIU2SLKLn3oV96vYOwVDr9vvJvRK1jh4cHqKm/L1yumlMDWfH+JiQrQNb+hVyNz1wmdVnF68QIpDJwO3yCE9C602jEg3syHEZVHTCHiKJOAbNwq9ZMbReVShOIzSN7mKEOSgvtzrPNl1UOBzF2NW899mhR+oDjYT1bL3VB4uOC5klYMz6jmLpu7HsC3Dl/1RaJYjcxLREZj6HZbGG+j0+Idygn3aRB3HMAoi9F9ke5qCU9RKyWQe1skUGOM+oY1xsBft/lP0xFqMWRmLL5eh/3jCHYqaLopnuvx/zDleiqg3nie5QInyOexXZUPlkNjb3sm0z3XXB2RWouDJ+KjScEBIL38gk7opeLf2FMCsniIG9rDlZ0zk8SeIXCQcsCkzafqqIL3XRNgS6egoCbDO1tSUwlk4Ozmkt5AfHyg3Ynd212X1L8Pw+DIo0pBFSvBC47s4iaPWr97a9vbF/f0tSl/nXwF4LKuGG/wC4dq2v8LLK5N5jUonRJPJPrjCvLG08i1cimd8DCHImu3EchzbhWu6KPupNBXk+ZXoHfz/99ViKoLYtGK+LFD4TcOUerHVQaV7atxVrXD+4ca4TCz/U/w6Fw4qg59rH4IxFZ+f+CmfD7ioKyZ1n16ftn1O2fAodgcR15tEx6SUfp/H4JUAMtKttRoaYW1ehtT8smBtJKUN6iQ9HpSwdIEJ8u6/OHF6jx/XKGSYpTb+CUTtvBqU6knvrGnreeQtEB1okxYyw2GQiaq6zY+L7KiZkYmWER46A19ep9NyjQkEF1WGs+uSjOaUQTU1nsR14VxuHKahMjM6fQyqeBo7Lmh7PAttICocNOL/Nx0QgEJsBhXc3Tt1VHv+QaYaua6oTfNI+yijn63vZtrJ6K3igmiEvXHZ3yGDDH5eJScnAKzbR/HoMzjcbzSi/1B849GSjwpnx/J7VjhWCQoGVlNulHtf09tpcKDCWf9MsrnBAPvU99+W5yVp4Wqhm3EVa1EIKSOnSes3NjttOwSqykKkJUz/oTK74VtHXtSYYafHAoLw14zG2OFZYRF36AN8SGg4tDi8mxq9XGmXqyEwd5iICNWD/6ly3DCJC3vhhLeM9QZ/jXlyhguh0iVwO9v0nwgt4eKwKAnbOIWU9II6iUbBz5KLrcvJbq9iZJe1AoadZvxif0iurX8+u3/ufsbf74dPs/h4SLZ+uA/wL3ooi8Y9zZLNmTLAK6cO4rGTQeLn/o6FqcHbboTsI3VUV2pEcfDY8C/RuEOpu0AKBklD5BLmXOe/cG4gpaBRKiYevUYWtmNt/VI/4XnVY/dDVj4JtLLDUhiNrE0HMsl52CexE4Yox64NqVbJqT/rL/Nu33QqxsgGZb8o5SthPWLIrJQStMJ8WUxYOLkVr66MdlIRdNU9aZo2J548YMbYgJgPp+412kmMhl5f1Y/ftmAnS3H3njiH9DjuqjzkZaIJEsAA1pC6uMFmDqbe6ogJn/cxGhbyt30P3rJA9TSp9ka4BhHknRUyCVK5Z7X49OBxvfzgDpRWlb4xx+34eTzzBFg2JxIYCibuYjHuwPRzXhWhr+cePCP2gA9bKHG4lzx2Ch+L43L1WLs6RnDkNqtImhYOLhMuZK5917SmMmXDPFSJLXC2rvCtG9Ns+LVOuQxCKNHL00ptJdy/JPWGWE1UaBF0A+kkqQx0aFu223hC45Uoi8UGh/DD5r6C/JbRgRHrEoMf+gqpzl5ir0T5czu6aOB5Um/npFxpUfa5Q4tFmChSaA/4jO8ox3n4R6YD3NQNeHr7QFNPEGLj/PI1Ct13sAjYnRIi5RhuxRPLQg2HyutId0wK+jjMUwH+E5kXlpPkPLh9PAdjI2wj8NgCWy5E9iVaDnSuepgs55zBPLkMscEZbBxr70xrd/qLCndyLlU2W76sr7/wQ6Cg3N7/JJKFwZOGJiH9U4+P3tvaHTlYD/SohiRpNKYKqJ0rQjCbEDWPnvkHThOScCkadYMeFOdBYV38ofPgnQS0fxWV1ANkhLlG0qIHaf32epnH+LjJfbsuo8Iaqupz/DIlvCItsMPwFf0qfSO3LM7WNRNsQij8Y8atl2UMuBQfRmMyzZy4raVm3vcXdoqZHho9Q1sBdfcCp+Pfom+lkWDHKf/VziPZYjpSWo2AxxqUrhfFKy5i/mhX1r+iOfgjtO0IUQgpwSzAf+NXIuW97ku+DETL3M32HFnsNJnombaIYuAfxeFv2UJ+j/Ah16HGZzB0JvG3csDuVx4dKgsPg7fjtuNmAhEDYct/OEgzuSdRaQKKPfswjd8flet+i/9QAlsmLUyZskjmg4YVp539ZmVcjjx7c7zt1fCr3GJA7iHdoLFykeGvMzR0rSz4TCXfdMDl6eAVjrMi4cVCooDhRQ7t9y6x30Z2NsgiYIxFDOOTN5vtcHjKFhRRT6qSrCuJ4J40Khy7mwwsgYgIyX2G1ijskAdFOmj04y3/ym1k8KYdqcMWsO0KKTnGVbuqlUHi7qG5JbiF/oseAXddOA8nAK+h4cFTOTrtWDKVBo1nMwLrx5+ATOo3wH+XORUxpirY9XafiSY41cXxcc3H2ZhlZNcie4Lr1iLS8Qvby4n+CrawdEBoWlEQcrCdkcROL5kLQ5Y0IIVXtMUFO+Axui7Vfr3a2uVD45N+hZV2NGZVi5uaigVicn929WpSP5m2CFyVvazMu3nZ6118DDMmPjP5S2+6flyUv5/dAuywrTl7miJ4uCPAXZI97W7gyNXrjT++X2w+94KfqooMh+4Y98WlgeG3CBrz6URCfZJ1FvukUM+VsYA/smb/PUg1n4uePmxs5jsMEd5dxq8rm01H0yvk09ke0uBCZ572C+gCHPeW3m7a8VeZj+q9iu8AMtgaI7BHdbue20W8S7oWKWdM81z6LoHc+ATauiBXYxl7BjTpoJWZyeu0smdt9fgRlKfMIbyEKDiMav1upZJJfk/JtKvIVaF6L8z83VG5gbI6dryhXSnBBydvvQo9EJuuNy/PrOzIjeFHLiB1oO8I5wFbWFXOMDd/7ty9YqfZHm1vCqDR8wVsFjPRR0I915K+5FeghuVYp1NCy2cz54PLSKYYnmMDM74tPVTG+E/jrcqJTb+QypJr0JnP+hzSCix2mYpVt1oqLjZXtPwyDC2yY8X88MvFsjuyO2DACqBCt6t59gnrw1pbQBfSLLgm603E8zGBLRsb+3ONJlP5t4gOTKGHEwM0iPFG69BmFWtNMMaPe1kEFUvMtq8XuYs7NckEtX82D7MH2KZyLfTEIKlQ/tTDEOQqk6oTLwdu3YvQWA4SbuhDwniFd4jMUtKmA/lFz5HTyQqW4/untJp4ami1lKziPn4aFib5bmr5WUUh5l9qfFweG250FfuRvOF7Feu1BErGp6FBn3HXKyjYfvVcNdOxQVPoWZc/tuP7E9cD4+WI82iA1zycJbNd0aRYgRJus8m1iRt7RV3W+XZnQlPxyEiVlsdv1KJH+EtzDfxZXqfzJKqH1A9JONf54Dq0vwoYwX9Sl9z48jx/SIJRDsrvoQ6ExxO/jTOueEHwPNoJ5UNy9vD5XsMh9990M6f3T61l42/fDpx0kIecl4hOOmiiKz4qdJmS5fClwyuzTz0dqSZUPyqJ0qURIEygcTwlqcdhPk+Wz85UG+WpTIya+l/g9nHIJ2zNMM1FKCJW+uggoDM5nQt3+/fxgzD83NfrFedGYquxPst2WKtMYwmWQ/zC05eLif+b1+bWqjagTbUT1z700J2vqmsG9O1wmnqyS33SL56PyFgx5K1NYJrnR16q/LbIKlTkUc8+KUxE7iMhYf6PAHI3u4vdUFZ0iMEkzpQGrbZRLAlHaCBTNYEHeex8X5QfXUrfNUoi1bu3Wbw3NziinMAYfZ8kkRlCri/GIPzH/NnsgGsM2+M46CKnlNsKUL6CduJE8G4teLhIqdC1DE8qodGpZxiIjJtqGXFrk4VXvvdqY7FzQLGV2uoOlBExUwLGrgOg03N+oHu4tUA+XAl2TfNpUd/x3wNI6SDwJ52AvagivDDhMYdkHGo5HvWdKulMeda+uxXFu9PKKpdJydS54Km23CUXWj9OpTSuXF18NobUSuxP862K98izcPx2QTHUbB5hyo1kSN8bvqOAL6UpaBdMlN/CD1EHZ0PUgOHRA1PwxRVmBfBPdVD577enoNkX7jmVEsEx1Wq2B6EyqArpmIVAqWvZjliIsndEO8n3HtJlpeIxVe5a9u1cjFNkxP68S1LmXMZ/KhGcfCQ5SBV3srq71Xvi5E70FnynoeNAYlZAUK5brT82S6c8s9pzJQzfaLPLc5Tkp2x4RcMftojwWRQVFSRtSxqEotHtAuIm2bWdAL4QQPbczno278ghJazm1QWTJPdSJx1/e5MoHK4Qql2TLRCbspgYeBZtQZTG2rPk8w7YRQ4Yzg8YaedrCcmDj+s89FY59GKstbxfJ/f4dkxy78nMuQeSF0xAaBqrpmOmvlLz14Bp4sVqU9yrzkPfkPSizxNIpgDwdyPDE54Kz5mZzBbn84JHtf2c7zfg+NPgv6QBYPF93CW5QudY+CjDw1cIMk511Pg+oQU0oMLfJomUIjA8Nv4l8L2BYrdoFJje+eCX4viTmGOYC17IhapC35HtFGds88sdoeQCCLfa02R53BKEWE/yeJ+xh3hLkqQsry37+ZaflxtorKWPnEvMTG08h8FnOOlNLcMyea7DrqINce9DDPDm/3jWiyh7auTv/xmL4mddnY2ndeUWluuRMuXdYz3tH9FggVGqWpacZT6hZAtjcTReywLTCmMtIc6ePMHlhXSbzBVHON0e8wJpfvEsbUpSJ9QhNWE3Q6Cty5p8UrC1g8skouIHXpNTCCKSeFp20iryZA//4SS6ZsR2z5zHaohkEXpkC2JZ9BFgqCM1kx/ArZuQouhhhD0KEa1ya/dLpnf+GUZ3N+sojs9Q7ZKEnfHuwVbYpMVR6LOu7ItqxGY69KKLMAGFnD06WVu2AoMYxK9k/9hFNllRuACiZU2GJMB93ypoGVvXiVP5OLOHk5uA1qLz4p1jH13KTCthZozM5MM2RlUoeqC89xilDuET/fcPxDHdAIryN5zDLxa1GKB324sYoP2XdiH9RfY3Z07u8KQ/Wo+AD4F03p57NigS7p6VGYFvLX/p8H6ixzYZUrKAqU5kAuOe6NcdLaEsPXrW/vnoDVY5ZAuHX1xNCt18P93mZrT6F2ffvXhWfVyOxM2HQhsKtrY7CNQWPDkxrnJ+SfZlwSMZJ3clnikLGbXUthfSiewfKNcvtU2PpFRxQpS/IpF/vfPDE7dnsSBigeGl9DwXm5hslogTgePsTcMpLky7tPPIaR2GgyafAVQBFBm+6On9ma/XxeBCt2QD0UGdgot6rKitk0epKPv2iqLsM2BECFA20Lk/xQqNCBYDSCJjImLuTPAKUkuvQFkAYNEtpHGZKv8PwdfrpU6LEAERaPDKP2+eAzcQYz//HruSavonKeZeiPw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSeq",
	              Revision := "1.8",
	              RevisionNote := "1.8 - Default Mimum priority reference to sysglobaldata fixed$N1.7 - Added ability to disable alarm in step 0$N1.6 - Corrected Loading of Prompt Msg into Fault Msg Field when Configured$N1.5 - Corrected Negative Step Time Preset Check$N1.4 - Added stsOper if any Manual Monitor Active$N1.3 - Use Unacked prompts in AlarmGroupManger logic$N1.2 - expose hmiStatus.19 .. .21 for external logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2022-04-08T07:15:42.147Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "1=Display Prompt Msg In Fault Msg If No Fault Msg",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.10 := "1=Disable Step 0 Alarm",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			StepTimes : DINT[1] (Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			sttPreselected OF pvtHmiStatus.02 (Description := "Preselected",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			sttSelected OF pvtHmiStatus.15 (Description := "Selected to Run",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write);
			sttRunning OF pvtHmiStatus.04 (Description := "Running",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsActive OF pvtHmiStatus.14 (Description := "Selection Active",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsFaultUpdate : BOOL (Description := "Fault Update Scan Required",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0);
			stsFaultAck : BOOL (Description := "Faulted Acknowledge",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			stsNewStep : BOOL (Description := "New step",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsPromptAck : BOOL (Description := "Prompt Message Acknowledge",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			stsStepTimerDN OF StepTimer.DN (Description := "Step Timer Done",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			stsStepTimerTT OF StepTimer.TT (Description := "Step Timer Timing",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			stsStepTimerEN OF StepTimer.EN (Description := "Step Timer Enabled",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			stsF : DINT (Description := "Fault Detected Status",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			stsHmiCmd : DINT (Description := "Delay to allow seq to see HMI Command",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsM : DINT (Description := "Mode Monitor Status",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			stsMsgFault : DINT (Description := "Fault Message",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := -1);
			stsMsgPrompt : DINT (Description := "Prompt Message Status",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := -1);
			stsStep : DINT (Description := "Requested Step No Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			stsStepTimerPRE OF StepTimer.PRE (Description := "Step Timer Preset (ms)",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes);
			stsStepTimerACC OF StepTimer.ACC (Description := "Step Timer Accumulated Time (ms)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write);
			stsStepTimeLeft : DINT (Description := "Step TimerLeft To Go (ms)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsOper OF pvtHmiStatus.26 (Description := "Item In Operator Control",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFaultLatch : BOOL (Description := "Fault latching enabled",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			cmdFaultUpdate : BOOL (Description := "Update Fault Word",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdFaultAck : BOOL (Description := "PLC Command Fault Ack",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdPromptAck : BOOL (Description := "PLC Command Prompt Ack",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdPromptAckReq : BOOL (Description := "PLC Command Prompt Ack Required",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			cmdReset : BOOL (Description := "Reset",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdStepTimerHold : BOOL (Description := "Step Hold",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cmdStepTimerReset : BOOL (Description := "Reset Step Timer",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			cmdF : DINT (Description := "Fault Detected$NCommand Bits",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
			cmdM : DINT (Description := "Mode Monitor",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
			cmdMsgFault : DINT (Description := "New Fault Message",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -1);
			cmdMsgPrompt : DINT (Description := "Prompt Message",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -1);
			cmdStep : DINT (Description := "Step Number Last Scan",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			hmiCmd : DINT (Description := "Selection Command from Operator",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Idle",
			                     COMMENT.1 := "Interlocked",
			                     COMMENT.2 := "Preselected",
			                     COMMENT.3 := "Starting",
			                     COMMENT.4 := "Running",
			                     COMMENT.5 := "Holding",
			                     COMMENT.6 := "Held",
			                     COMMENT.7 := "Restarting",
			                     COMMENT.8 := "Complete",
			                     COMMENT.9 := "Stopping",
			                     COMMENT.10 := "Stopped",
			                     COMMENT.11 := "Aborting",
			                     COMMENT.12 := "Aborted",
			                     COMMENT.13 := "Resetting",
			                     COMMENT.14 := "Active",
			                     COMMENT.15 := "Selected",
			                     COMMENT.16 := "Timer Hold",
			                     COMMENT.17 := "Fault Ack Enable",
			                     COMMENT.18 := "Prompt Ack Enable",
			                     COMMENT.19 := "Custom Functions",
			                     COMMENT.20 := "Custom Functions",
			                     COMMENT.21 := "Custom Functions",
			                     COMMENT.22 := "Simulate Fault",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim Single Step Enabled",
			                     COMMENT.26 := "Item In Operator Control",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAm8Bf+1QHwIk3KybND++7RTjv0OcyJR4W4FdI+4o5i9RGomIK1UrqvBAbWP388ee+PYzNTpz7D+kLs870385BFcM7aq4VxVEzNjWgB3dnjBjZbIFIyxVghOQOSt1O3jpAlTRqJ0gRTYgKEKBIFXrsTH3vQGSCiqCrjrROeeaK3QK86etRmeKJoxDOtx7g8t4j3fkYdXvFAPRPyGpeTIQjTXfnrx+2qlyjHUMtSVMkzZu0Gki9VPtgpnWdbdYrB9fBeys62cPQoCuVRKvE/cJt2+br0SyBEaIQYfyg4/Nl/lIrQkS2CQuAq/1N1sJb++De5khFgS6LvEJRnmzywpbfdcvq49LLHd/+kGTAnHPREYD3CA2EKZ5VVnT97RekTLOsYO9Go3L53cqEF1yhPschmqtW9jkmJGi7TGAMxjof9ilPMQhghQFB3Rfp32IYkflBn8x8mV9qpC3Sq4TBmUukJmnAMkgeZZOZ6vCSLff5Rug8/VrL0hUiS0L4Jpg+62ffVSBToSmjd1Khn5Wi0b+HF+66WXJ3gLeVPV095olO8rtfV1g4bOmKh6DUoictLpdfIDvOXoPAemB+HtndngDNys7Cb3lvNqNsW4oYnsO2FRSdoxWpdzillH/TOhnqpaaGOMWPFEurEL3NB6L8sZpW9nrhXkZqJ/nxjo+aeHD+JoBuLJTvsgBfZd+Vk0VemSESwwj4mhEs5k1iUFM9s2oqp1gFbNAhO0eK8iqpJ+jvumQ70cYIgbVjy0bzOiDGOdtyOejutOOwCFwegd/8wbXMt+wOwj5dteik3iPpebxKrlmBzay+5wAEsnClyzVE2OSgnYjFfs7lqp4rUyuo/RQykBAb8zlIBkTGoZVwJ9Rs0tljezh1gvFwuShvCmmMC6TCS+5ASycW34pg0i6w/Guz6+F0SBrnQVXisHZLqEZPA/Ql/GFdOXnq7aeH+Iwrc8i9YEQ+Wd62+BBXQ1eevq1Q5XuqK+Fgede9YGhIOqL0BpxgAil9cBXl6i22ZPPujZVoJ79Pqwzv5yyVxF4cPgMl4xP369GSr3+x+48xpuFIhm1LXwCKW5UgvFQhEVg+WhrpzKaIpZfsUzsrbhwFv6+ik902cyOHzwR+yV4fTZghMuYmd4IA0o11RrdDQaRzN7nEhOQdOdqqlTWWeA/Uyk0fme2jMefNcbTC5KRlkeuch2N/H4Gs6WvnZAOcSR3gmZMHFS2Gf4vliEDFE/6XaS9Wr6fx6iVHC/i7aJv/MlQ/7xmbeqlWLB2cyOB67ySL9OEm1ZjkG6+Mao9eIZ5CjV1dPhG6T5j8HwAJa+X2EeOPbl6bvz+Y5A1nutuCRPFppfKLdFIyesLWOHr+mZKQeBIuUm3w7/DZ07j7854r4elDbKVtU43RcOiljFG6M/Lt0GfzOJYmU1oySJ0r001EiRWXJ6Pwx9JjXH/W2avN1tD45bjr5snZuQ0rk36Lov6hGp9QyVP7ZjAv9jrkGtrz+M68ASDQDcfsGDXfiIbsbrpxtwvgorc69aPR0FcNvODn9fcDxvfxJmqQ6WuaKwuoBWgmX9E0zU12pnfSXrlneW4/KRSbOtHMA33VigCiwPTX9qj23z85MXK90KtmZuG8VMeO1SHBKr6wFnwgUPbHWV4NJElv7uFUXWN9lratkThm7rPE/KHd2TqTFdMyGZPVz1k7fb2nm7OJU2UvIbNm+itlLYjPv2jXIHOu01/MI6N0klkfITNQppoc88q3RpKEnmerDQHp2Uk8rsuRGef40UIWPk9G6UixjJQcUASu+4mYPemHPmlJ3+++zzH3UufOLbti6H3cjfBmTn9uYVPScowhTNnTReLJYMuTAAOWphWBhq/nU6R8Z7MuBnfocLpvBD87eTYybgk/E1B56CpS8xmx/T0a/89cdqKQgv0u/84HvdUKy9koo65pmi7xLgVkm7KIiSkxoUwoUtv5rhzNTyBuIAs9OtBBuBXMEsEBXQeCaXzFq0K/W6FvOkzoKTIg7CMjSmsSrUrjwVX1IdhKS34DgNcydrzpPmqfRtOmlaYbkb0BqGtMs9jvSDWZ0WaX8/4rChXr3C9ur7BQu6o0iQVUKQJdSRwfZSq0fPHAlLb9gmUAeuQ5zLOKMBosqUqKPm0Mya+MxV+sLNgPPLxvJpZhP71g1DMZSu+GNbz+48m1Ir+OTK64PX7lY3HJNAERzdWI2JF/Zd+XSArCLMES82X1ufgJSRj5Gm4yvncIiGLavyYQ+LMsCf5DQemxDWCTbrH7Vz33mnjWEiukEMJFJTJU1YPE7cPE9IG+a2Ipb5Atxf+SEbSPQ+XPl52xEKAK4YLWhikCA0LYRCVmWXN02wv4SW+cVIwg2duuK0NPWCVnSUIRreLYgVyPOcUEQYajkBROUJzfZNfAnoeI0XttV0VhLFbQHog44QR6ISC3m0kIC/xCxmpyAkvp495GIkOphqye3vTFJxwgVrCe9SnlfE0GxQRHwQz+ZxieTKokXuSPBcBz8u3ckiOc1Ks00bmSjaO8iQc8QdWKaGu1zZ2oxlyde/MhJ3Mvowo+rSnO/M2zT/sU8RY/3FbrmiY7IYqfh3JP1lsUUmgfH/WvhZZOi/v1mQsmQosfSzAKegqB6SSQ96j8a2WF7c4gioWgKq+iukpuhicrg9FWoWZMmmwsrRx+Ow1umOAohSDUYj2igdn3u7CROr/iY/1RnYpCDRr2KVsDm4uAeYt4nrdJ5qG8noASMjf8S4tK4E1UkcfW9Nd2cdzugHQh8EqBMqst74DPT6JxehmUqvQByIC0cDiOAWvxY9Nj8oKYd8nOjEcCjhDVIOiuMgFijMowp29RPCwOzRlSpPRhVq+dhf3JTinf0YdMg9JF/efLucvmAA7zLT4G2lRTFf7+O432j8arNK0MBsa/oiZ1COv8qJHBL+RgrBwXKku0P8bw+XnBC8w/YG2Fl3vrCSuwmoQvXqPN+UkgNTXzQBBbW0bRd/1CyrPc4mtCv5j9fgjZLeToT7VhTBs182JOfyvBn/Kr6K6FrCOHzDhivmMNZkWbTwDjYfY+RsNI6KCHpjP6cBZ31FfTuiSOjhTHXcywNydLljkYjKZQ/FvF19RI7e4Ro6vjM7YCFn+FWwyLk08UXw3cKARzGG/udw1J0MvTHU1NwXbTGnvfo3ihlwidNfRq7N2SwPxqgWe6hHf5iZ0rGnymuhKTWWTz71MJaFgjJxsk2e6BHdjee+dnShPJRb/AQJn8EP/9m5oEQQZqPkr64hHEy7WR4sRFdOV2It9oO+3NB0KXv7qYZtOG98RB1P2Z9cCLRzPAvKqJZfVV2S0fS3aDU7GUkvHwSmVmNKn+TOkTACiaY5abv5RFIt+VzfCuJa/0zqAR5tv/+3fgej+LgJgAGiaYU0a4frYdGdYWzlzwV5LSveMYB4qOD+dHNxHvCBOlrPId6SuXzn/qkMmUyhiqEJ+zAyuCJG2brPsRAKKL9ygypnOasfa2rfuppn8B2O8H0raJhAjllyj6NMB8w/JCWFGifQ5XNYrmkyz8U9HRBCS7zuCA0ZyW7vybtcvmQJW1d79pcqTL84eoWlyDakhVF6mDcfCb7hc/9wmkCKxhLkofhV+UcBKrPub+gOA56zsB6HkU5UcTR0Xllrf0a/pAt3O40RKB8i/3GtwpkU3wzR6nP/XWZNbW98GY0h2rF66wEdbM+Y/6GZlvXZD/OSrAIdsMqfOwWWgNN7X/MxB5gNyq9GeO6raU9bf/zzPFJNWX2RjirujbBTmzQjCGmgiTIeR85ITgt3OgxwhMBxkCiAaxSweulfFiarBMGJXVcJQ57YAJkEkOoK5ikJDiyGE8AxKIVK8vJvP9ktHSnZKjpeEsSSbW8vxMvAyTTgFunoyjlW8XX71pidZIoklvDUTMu7W1zkgqQE/kNvcAD1uuXuQxk6GfrWl2tmE+I4KqKisbHFx3jBAJ1iH97oLe8kMzz4yZA94CMRk9lwGhDyL1Et/+/IOWlRk/194tG7fcEAX5KCQ1hbNshLnadbz32riOC6n1U+0KOWdI1zZw2NlvifEgXwXJGG12UMWYlttLOwFPDfAg9H0vMuhrvUfvusHADCB4bcvWNn4QPfUB+gVMEZDNmFzXQs+ued6J4CB8FeNK/jq0IPHtxcMzvWPU6iJGRs3SNJlSrsqytR6zAYorAui6L2Sir5R0dUIS/sYZtJx/dsNlMqBMqf/i95iWkzueXHJ84zKW+7qVP9JgOh59OXeI3uuyMOyivy+xMLvfzfA4OgSX1k4jwoLQdPwmVYUy0KoLeQqHkW3Lw8vrwwDyJN/wbLa/YTTQJ2B22fjlSZixnPH4ZkgF7B3a72esjznS0g0WAV7wX5N+H3YuSL9lVaq33i3vRqwG6bP0l9KceQjhRw1R1uAztZNblAQ1G5gDpXO8StzOHUgA64UGchm7jZZAhavtgzGwyduowWYkHjt8Le76aO9oKaBhktoV21/3K22FR+nekoBMrGfHFxWxc54DOFR2QaKmU05KB30EBaL5LEXb1aK521jnDMm7nnoT2QKuaDtDc0XBOSb+lrg7AdOPNIgQfBDkyUOHELR3576v5QrMpMAk7iQkXFjsC7jGsByM4D/tleFv4VagSUyGgNOzmV/ePbAM9aZU6L6xtRFtSCOtCr/vncfOmRy42nU29vmtOs/4cNnxhJ+4+xGniZfK3Mgur0tEzgm35J5nAZ0HrPqQA+WOjnERep8sQjNy/pjzg2NKuvsL7+rtLBvBm+Pmm3d/LRLf4EEwaMWIl7xaleKUMQYOawC3+/6D/nWjYb5LwjS5Un+tXIFWwGMke0HND6Qqk1T7JzieX9lbBSG4XfXZ5/aBcWHRgVpLgW3p2pbA8Q6+R5JZM677aSjmZx/e3G82X4d7oduGfCMZQcOCxQ5EfU3iBv+qz1MmT8X1bY1uDwHMnFymWjNzJaDfKsyKm6fCTcVrGFVLtgg1y7I4ktBi+HVtCQJwpNjfU9q449IZzFg7uXYvE+bdNksV0fPmBmiTICPbXbAjPC93kvs7NBdSn+bYiKYNBjhnFvwgM30+A5w75LjJKwiUgCtWhoZJgYZ8ROdnfUrCxJkhWrYgfrGSl4Ez9JKyx9wC+M0GlfZxCz9N1ONXGHukq/ktlTW1WdjS099J6xRA9wIkewGOTULdY8lwdhlVEtUZfUwOZZupyh1kFlLueRMOaX+BhacHWvgm4CoRZFj+wmiJlmdp+AjDhjQ7FzbQrkHkAVD3eJ8rvvhIIFjjlJR11fnfhRf6hBySm3qUkoNH5E6BfEDzO3o0m8A4d8BfYcXn0/dYAu9BKNWiqFz7XdCnYjdvLDiniCBWtXpRfBuxX/OPp++WTwNsbi6NjPXM1uqq+jaiQA7JLvxV9AG2u2hairP/jIQMsdYdbX5noAy+HkmEXSRfMXaitLjpDaIHtxtlvhQL11YDCNANpwz9REyAvRMa/1p05aWc8Zck8NRWBv3UP4N0gdkUhEIExpx2BtLN3OdqzzUkSsSMHok7w4J7Rue9a+J16QpRCwo8tMI2g+fko7LvXSJADN/vUvSRgdcCJEGHcjbHDmzlYDT/Rrin2rwgnCiRuA6QuNQNBsquU006dj8E/sD9D4uGw8qEiqsTm5NfjSIMNdeHo6nVQBYEwvcazkUNBUIsyng6y6jIQpGBt0j2YJW9fnseLRpyLahgeX1rRjum1NWVr6O+Ksd6J7va/zU84BUyYlzz8YASQbK2hY9Lpi5Po+7is7UMKcwC3Sz7Eh/S+8fDMYf+JB3ZOb8e72K2VjrScjImBvrM/DZnaT1U9sfu/K8v5Th2sY5GpgDItfkrwpol0eKYq43odXnUCUO0egxFyEhW179UhT2+GfPzrbzOagbFLrofeaCMEnmUALbHmBuorLHZVE4fUBhHBnIhNqFEjqNB4FAlG4dfgn+P1CzxBuBuFiN8XaQBT2ytMejALttYaU4O102cZBFFJUtDwPtQzhVj5C8X6Fw2ITrHrszky3rr3EHUfQgYxcxxfm5kQJ2E9iZaRlRqisboiA5wKJA5ZIl0qGNxh2HFgIkF9TgWabq9mYezG68/MNdSkTBLCMO2aphXZjfMq5H09Be3rS/AOSrmA1dXf7LYqeOo19HdZkW9LYxCck+A4DOzU+kST0LzUC/B1C5eFe2FQadSEdofhzCJ8fqK4yYyU73/wCUf2QQQA0SI0D6gqrr3XYNhjVsH3hQPbhjUN/7/utv/OLRL/oj8RnSFhTKrsV3YjOhf64dgraWACf9/vAJExyoEA+OzmjcHqtPxF0WRqlTq6blz5HCITYEfWO8osObpD4MH5ADLyLZyffgdZqmfvng6JqeASjRHHaevx9fIYCoBI5oP70nSWpAvEd04nVxzf0TmaGtbBsZsL30Hs4pv/qcxd90SdZHEDpyjbgdHlUFANHo4717Oof/wzIuildKcAcSxHgzS9DVW8Cnwg4yrsJQw9pXNOxNCa4sExOwLg6nJBwJHmheQ2hAExHCWJAoTQyntP430t1JkyjR4ysrVlF+g94pjQsiToH0GHRmvo/C4K4AIvh5veBRr/XcxOh5AFkv50AKZG90Eg5+1rmPc5z897j8JDS0G8uerKN1FWKjPN7sfYfJ5lQhD5LVGtiYF7eAAYEyPZ6epeLU0RptgSokd3cbnHkbiL0yLautYPx+3DTROOAWq8ftD5BQ6K3bh9B99XZPRom2SnObCSN56kFaPRSyX6mfaCNdgAtUfjO9LcWIgkjDeTt0B8RqFowExDMC9DOVGo35ZDtyWBz94IYcgIvVMzdQXiOlwPCsPfmDaeUjLJLvT3o0irdnwLX4FLfZF++MCpy4q1/66rrQ0jEfIb4pp6HOUW03fzDUEvzSslZuGd1TUccK6yPFuqVlYkF5POXQZleDkF66P1G6GjJRNNCcSOiy9XSY1aZthocaOcdIt4sw84zKZgIO+Acdd60oeVYF+jDMaJJ3iJSaJ6hLkmzKEfE/QmoRl51cymzCaWD4Hd/HT8oCiVKQQYJdJyJQF1m1Z/JpJSCBL+htXKhQEZRXxjOloXExM3XfEMTT8y941bxf/JBwGt46e+iSvmkH9hPEXCQt8kyspvSWO2aF7bwx01XcQwwn/QmjNY8rF40l5zRyQnZuTVzdFI8FpW8wAyzrlKzExlNApcVAldhUWhkPT6+XQnFN3uhG/Gw6664OswpQHBo09H9HDz3Imgec+2ZypV5URihWcxSALCQtvLyabwIk2knGGB0tCgjn6ThjK5g5pBzkppyW0DXiXml5HjmNLfHIjwe4tBVD7lkaDikCKjs0rfLUOsdaYJbfmqmVEWmKERjXZ/pT5SJ+75qx4GOA+AZ8z9k8MXwxllvPXM8dGuUmfce36obXtmtTVc5CpIGWpYECNnTbx952gKfkt1cqr3sNFNLHWTXtZ4eAc9tCs+jN+5CHEVjlhegIk7Eg36YHdJXlaDhqYMwiP4LQeJ2Cu4gDLLHZ05Q5StE9pkNcW/74nnnK1tOhhn4q0ttKSJOVv2A2Y4XCjf/IOVpURUu1xTu2aH5PGJpREGrRloNkvVSw1ccC80J7suaXpmuWwA9SkfnRmY6I8tGFoVwHaTtaLKI8CTZS2d/P71ouNfBh4hWVOtFzCSmTDaDCTjert9Hwrk2CCgpwAowbYPZo/KL4FkJw/DCZMDxRZsQB2Ypf1xKpLQ+XViaVDTBJmz8+h9A3IDy/dg1tqa2qoZsPbsIjja7qXNx9YDim8iKcu91fp1mZscnFYLnxepwfaZkrPNgoqBsSauQsJA4Zquyyga4tC6CIFkZsI/p7n7ZIGwNb0PhZtC7wNn1TTxvadRACWIYeICVO5JtF96o4kq8w8MAnDvw9NHU9tW7YUCj2UxctfWx2sorYqV7lZ/9/tpjyl+vb3VP2A87ac5LPahQ1zn36piNxED/HTL0WnCj47nqjpR41w042o2/qSdtUxb+g/LS4ISqgG1UVDEC2G9kyuX0q7b8oFAvmy8CMXBpw0qBCmnvt9tM4tlLWG5Y0kWB66wObYrU3xGB/Kou9pJQvEYoVVfCZMOC9QKtDOj6OeQ0m0vrJRCDB8Rpt49IWPb6ZG7orv9VrGWG9qmMUp6Ttmzp2bMXaVcX3EjFGDyotit5md1Yzmp+USV1Tjx007gvCtfbWgdcvrVv6IgmKr0I1V2t1rTbGtfVilQaTBgTinfX3hKuzrje6FwYAPLahKXFS7rNk4XO+0uZUe8Z95dgcLLPmbcmPeqI4SVp8n0TqdZRA9RU2Kr2R3RJo+VTwQ0cIZTic5RP1702rEYqp9QduYx21lo+nyhkcQS3PKOp+XkACeboGspE8ZHEmohfvhHGA2f1cWu7a4H4dwvJnI1Rh7TXyUQnQ9bSjbgEHGrleyRCEbA2EXSWZNLgdY86PKYKme+KZO7LjxgMDfKTGiHpOUDy61JbzTbhxmNvvHGSJlk12CF/Bd1xYk6brETxIOrXy0BkFIivs0A5XfgVlufhdJssFuJg6ccLHZFyGXRgClYDkBwZj9v7aVHBMx1c2ktf/7euqAfHAEZaZtu1n/LVcKzDTSaa5tiyED6C9YYbHRWQiZaPglHFzYBLglFA5eULzGby6nczX2z7Lvf8cmzPgnBgRQeLkkq1OdLOey8aAtCS6bdy1pybm3lWvzAjHPdwPqBJc0J3i+cnSRV5CuuFRU4RXxUTlqx8DOA3rs0yswkHdjYQfAXFduPiqGE1T3NDJXdMsvclUK6b7ZFCdZRaueZs4THo6drMElaV7RRUrOZVLZ7ueFdVDecOLAfilVPQ6sCc88J+KRSC9G1EbiVZ6IAMJUmNyhaDgon23RUCwT1Gk9dm+IfxbH5ptDmKtOEoJNvy37DLNSPk2+HL9IoWpSfKkcB1nCz3xgm/94clvcSnUb88Zpoa6oPmEKJa/vOuD4caQJfwu2G/eqjCly9ICIkfPXb/6E1OrjUgIdEv/TEVayX+JURw7pPSP2Qjkr8jTDJC6zxtONzl28S8ttHTTEvGLK3kJNJJZpxZLFQSOf4aqHhb9lqOKFWGeHiy5SS9wPs0frEOrZQTMZjKYIgpUg2T46aiIoIm5XdHAkIRtp9tOfXyJ20gadsQjRW9VPbSxRkWTbRW5nCuMGyZ/6h2jN0PnSYzd65pl3mw+h/Dq81qR7Fv8MGgcg7bEmnfiY/7X/dd+bvOvGiS4Hzx8KjZLG7qIQP/JsVzevjrKiiPicU64s4DuLCQ9YBJlpLvoVHpmFv0t0OlgfOqTzo4wEVJfsgHxXzuNXXzu36vE/T/HpR2rPuExCb59Jl6FhXIBNHAKwr/TT2ZTe7ilk/tjw3kri4gjzToOcy42+fUMOaksUCFsCHGd+0g/N+QyUESB0ZJULToXmFQZZKQu38Ls17TRk6qcYfgSMfZlIgJhAStGR1ipfzPggrpby0ufC7KQdWMWtOGOXdnceAOWdO5lFGTT367RcA+67W4G4n8lXidtzmUgKpI7jHDJ1jj4CzMBu/neYtTW97rZYH1OrnMlQpEIvqm6dlzjuEu4sUn7Xa2dyn5GUJTHRJyFQXUqyulUNdooDEwnqwZUOX77wgn3bL9rxv9k3rHHib1u+ooIj074rOUzeopRAXgcda/UXgqwhKk1JkzLG0ijF0FC0jWeClj0SVhUngQfUU1EdmoxFaUgQeT0RB415sOKAGzXojvrztPzTTlgByT4gwc8KRW+3bopXNoHFT/q753KL4caYGV4gnISnwcFwTTxykaQ7vTaD/TloHvYLzzf7TgjuA1vCgU5/LQ5Q7V5wmCVhiwizcfbG8aP1RIwFJunA0pNJtRprVrY5D8oGgR3x3HmWLfIKvoM0BDVtvHu3eTgs5eFkrkjG6p93njlp/hwvk4w2jT7faRovM1EQGPClhLExO3/AjcGUlvH2qZ7AEpb48yK13CoqrLKqLa8Tp0ulAmJfcCiFgg4qNIi3JJw0fim+9cWQ+iWTbKHw1N4skgWVtxwZZQUkRM/ZoPK9xd9YB8l7M1PcTK4mSDnYdZjRNywsljVsC0u5vii9d+w+NstcWxSFtG16XuYw2ap/B8FLVpRZwEnlBiZsaom+2DQq284qNHpU8n3JmAvsmvUpOPPeyvWkUqTCd0L6UWjSPVEvfsbOmG1e5ydW+sRakCZlfXVZdkD6SzsqgMvQqx0+u5MkQhmfjkuqVgeukc0y87D9bEVAUyYMX6s0qeJwDDhdJE87zd+qHVgu/8xuxDwRtVkklrYmsRsrwLvzzZp5EHYpiBH40WPFUIGks2C253JP6m3TAkWFEavmyNRWsB7WTD840HryrPw0JZ7mfc2tsw/OMVx0+Ep96lKuv4bcESgAz1TnbL+pcposk9UWczSYswgfu8Mn2tDnBl8GA1qm5rM2fS4h1jzbiYx85i99who7MNchFPxIeF6pAXkG7hTBytvudJEsvlBCAZ3RJ+keFuue/pj7Wqz/SHAsUaUENYTZJ17SM+wAkvv0ijZHq3uTrbK4zouEKdsVVD5IfgxEaw149hiCRIq6ckb9v6EoUOFihWWAFDFs5MazeoC/+81qy7CiTximxOFW3fVJiekaqCLpeOljqfmOBbdWvHL8/DAus6uNKG3zW6Yv4lrZromPaLE/ZvuQeEQHdz7cF2Kb+j7napmKDgXYYtvRV62fFAlFWC5u2rxmtmHi5OxXzoNMf1Lh4KFGnw6TbFMwgMdQ6+UIURcRypvYQ2xMk5lL8yddkDYVBS8Br5Zap0EfPjyDxZ4xVHC9uEXxFxPbcw7b23dKP7ZtBl0y6BkSa5UIMcDzcxxNNZTLX8Xnxvn731mNFu0mIKmD3kuoymCQGZlPJX7o1+zFkLUoA8nHt/titfmiJzdo04DF9o2NHcfLPi83HWynIkhLf73plAW4w996jDZqPh744blqL8oXkqfsEzGEYpKqNW6dWNCDB0ytNmrf8itWNkfVOaLHg2EgNdYoAJTRoAon2W21sADREjT0xpF5BZi0ahCK0OXDSzZZ/rmVAR3rleCwAMkg4rgQ0xC9G8OGrHpydFnyZXKcZ5f1IRQ1DL84Y0DzK/+Xf/DvRHKBnPjy7znwuUjCxBfoRFaUm5P7VoKJZHo9tOPyVAn854rAVtioYV2cZS0LVl7jn6xdQeu+Gbe9NCDBMY9lDATbumKQDR5nMfBXLKFXNugzWnyu8kl4ECGXneCRXip7BCcIG6Kqyc97HxB49cuJA8eE5upai1CNSTlpyRd4ktgxjz3FQYfO51cmYx02qSUbhMQpkVgjI1hNbY0OQbgFRwtemEp7TYWCbGoOiVys1rpqPmeQCRtYvvrJtu5lRdLzuo+ZnfqPgK07LT5vACeM4GBPFBg6MLmpfEiWj8s/rVISAOhgy4ujI6UTu/EdD/xID44jUCuzMF9UDFa675BjkJgKOZlZ4Q0BftKBXz/TY4BRva/rnaNieSF0ACdbNdJq/aejJqGu6Axru2A/GQtabq82do5ELxF4IQpkuaJ6J3EDCbgXqa8mCeHq00IGiABjtOtP/vN5sO9i9OFS0258u26AvdMjA3xzXBcqnjXEwoHg/jBzP/5LvVRKX3TH0l1DgCckJeaVcAsN5k8l3yeDyL+Y76QN8jzuBuOF7AMJySoFS88bTjQTANGgrksJbkiFXEfR8uRLVBjsqb08MhUQWF9vKPtnj53oz2r2I2u6bN8EI5gCn1ZjusGRmoROSRRALQC5Uqk3HEGB8dze9g4T6jtiT6uwJRqGGeptUgmtrJN5tdfXe5NV01b0/5LEcnAx/Y1JPp8ufYV3NsykZCeKQgqX6usuOWz2RWJjsaM0HMOMTi9Q6FTTaiU0mu4xBAPbV09PhWS1jKPuRl5mn3A7aJ/dsykp5cM5OnEBB2rPq754kxyEFJVfYscLinQd3la0Tl6wFcHYMg+6tXrOhfYS1ExZIbtO6k2vPblNcanYECRg0wXWMNOYXA6nw5/l1LTzBvO62MVCaTwr5CImiqhXb7H6w030AmSjFK7JIy+IS1DDSZvzniOqS8fdl1TJZaljusky5/Mgzpv3oigt8zHuYPJre1E9IgHWu5LwRQ55kVWF4wg48qYbMYA6tcy6PpZin1tazQDLt1hv/EbchbI2C7JdMnyx34zTUE1zO42fXCVJk2T6WgECB+Zmu23T2jdwCEk6mWGfqNJyRXFiUWEKVOVSEBWDKr41ndiuyqo2ZGeyMZNRu1Ax7tHm28hExPI/yvnDz8yChwd0zvSZY7b9yEhMSD9cwrpmY2oJzVQb6cXvHnHasqwh8nsYry16ySvSEbpFVK6TMzCZqWKaXVlVd4BHPZpErdt5YtZ9IAtnFHRdmHQNV7BeRXDXZv/xMnBuoFPhPvCiB1EaM1r57eFoyArK9btqchqhu9k/kqKvQH5erw2MPgZj7IEt2uaCntSJxIRLpGhze8BpRy0+yEAFJfTTkYoITbHIPvf4H72X/zEIMiQhrK1o7yq8+O442i+MIg7QKvplnUCcEEZhoGMKipaLx8S0Y8FG1zNEaNx1GJE8P/+Tu8BCb9Rmb4kMtpndg9KW2SEX53iiVKEsX3GMj1g7IiI4e8Ldggo0VEf0/GOSvs+1qcSYJ7XxmHXZiojS9I3qoWwVXYqgv4z4QCDcnX4iA9TQCWcyou9iwjesHKuVgTm4gLmemvUdBxAVzbc/b/h0tRLtzTwj/T4sNDFOar96R6128zNRA4WtgTzz8MJSJaMSxj0SISVEFdJ5ZIWvZv7pi8VqzUE0//WJIoAm/3baIdIVlU3jyb7OqW1cV2ppV09Lt9wV+LH2RC80feIQsTC2zlQRrInPyAmOceD8yj1I5JfkEKd20bJnaLkae4nwjy7cTJ0RZeNcyWYaHWxGX5Dhl8C5u45enkjue/zWHhKai3MQqDDEM2srmOHxNylaCEAejQSHJKFrbhF79lxHHlc/B87NYNifnE1Ai38Av5EBrx4z2437ffizdFsqq1cmRuaHh6+jSiv/Xmf9Vg9Bk5F3aW4RB7v6nvOccn1Qqrzumb3Tu8KO3R8XGP04vDow8UWawDltC3VCGeQHqED8JsNjl05KCXg+KxCjyySyRFsCkaKzx9cUBqZIBmTQVVOboZWxetClbx6kFZO2HwwXx3yWp1NmFkMygv0jpv4oU77QeEDgywRmjVpq58Ig7JmqLkZq2OwIijxt9vna7duIkh3/nuJC/o1/BRRIvGerXXP7jVbRl/i/alQPDXOOOiUkozIHnAvGel1K594Qx5HQd4kDuEKbMpyaRvIpk7dto3cqQwOMVP3LcsHm8Jug3ZKywL2ig3uOv3PYGRV1S7yZPhJlf7KHrSU2OczU85nez09fVTPbst8MLSE+B6KBtjayQyKdK3qz0uRGY2Ct2a90N7U0oJHz8Mc6wlphCH3/A9hVndvXkUtQTOTPNdB9JVbz5y2uG2Fjn22fyf6u1S4lCa7afehHbKQq0p4e0T8MlJ+1pGkfkbcarbfo0Wenr0xETWZih+Zh66FO/u7QT+7MverRvgkBysJ5Cc2nxyVwpJeuS5gy/FNbgOshNrBWAu/ja/uC1b+45v2/s8aWjsNfJhefs9wTYSYDakowp76S3k2FTwKSlF3Ckt9oTBd7o4ww46liFIJPH1my5i0OCOx7wuIII+x6gnMdlYBY97G99zkEONj3mSEmD5wfJoTdU6UayzehkvSoewTUbhwipC+V8bR17osneSM/gSo5EGUdSLNI1Swwii9HMkBywbCmgKmRxK5hIejsXrHJmvRomAQyq+abGBiOijLQxNZV29zDzV+axmOECpKm1tDNx+wk1p5e/0sKgYHFdxTdW5BA2KJDc/YcCHghrmHjsXi9mrR/5NZIrSnzT3UOFDprUWUS247NQmSj4QUPys/UrZUae1UGwN6hEKKiPoOmXWU3c7Iu2HyHt+lk97yQIfce13mk+t34OS/m6YSc8SSP44PBIWCm0Gcvmp5ESoSTkarYfs0NfaM/M38HlEmlG4WV16rAiFXUx2+Gwrqjju/BYcfEB/TQCr5xWA4L02o7ExyfDQf61nz3XSQg+WjwXsrR2behlXoHWh+0KrStpOI93M5et4ZexNX45JLuASml6bbSRwYQangj4g186cv9WFhZFJt4sX8FHHbbHjF782SMC8DhJ/binKRu7grN8GIE6tlVziP6GgmaKrjAwEOkJFhB/nf1JA75zCRASWwjiXl0A6sf7zGkJorzTvSXmrr4+1/PZ47D9QOzP2wltWwaJV0KmotbkVDxzbRWC6rxqJmsEbtdMxEzqUTOW7Tj4l4FRO0lxqbV5hiHtLcip7G5zD3PRdON38vyMeBjHOagUPnLV1QT6eHi0Pt89nYmaMIIRUV4rca5cW1R7ppddgcjiJdM9Y40lpnY4yVHESqDcvXhj+Z9KjXfsAIw8J+G9M9EW5cUfa+UmFjykdMIjGHr/el6MaRvsUszMYN2KBpYMSeGMbAQDaQ5lt0b/7E5qwP2OzOog4UZ6tivpl2uaUTWqtBp86LSJd6eGn10EA8GZ/yXreNWZawlqHAUNaKsmY3EQwX+SxruTxjkkiojyp4DvzQOtUipYBpmEv7HOZ8vQFwDwTrlgG7eUBcRQOFRjtVTvmbItGAMGa0yiUE/7oaokgMDH84VHDIGKep8eZkpZnvb5Eq3u6SMlFSUJwudaGyh6vYatJVnaEPhfu2ujkQU2CZncrB0CJzQdIrVjruuXK3P+CLs+rpgHK4Wdu2ESDwtHmRUYKDQr1Wy70dHvCYr+RhVZUquPTs0ya2+bwNStgem1XZ7EAq+YujXsQgYjxXhhsIFPhGe98lBYEitEs14vZkCBEklOpcLbbikF/YlYiSXrIU96ta2UAPAkreGDUzUOAZxCBPBR3eX9HxWYFfjfTlIrTtaI2HMFjIjddM7I7TlWl/5+jhxoQ1xFkanvNWZ25sAiI+WApbv01Hga1DOWfPUwy7ZVhZ4gCmAr1Fdvoz3BbKHpTeuhWneVpkyGjiFZT+pj7yTG6EATAG+cPrxSOZhhSK56qrSmarYVwnoNon7pz+wi3F5dD55JjlEyxoqvYUjfIso4DuJUY2BiJJiO6hurOK+Jg9uBiC1upbnvHKS7SqvW5ABe3i+yIiJX/NnxFffgZQQiC8hGA3QLaGcE2Za/Uf2Jo93lMh2OZN9Dm9w33OCEuRS+djqr7DPIFHwh8wN+cp6coKns4j0jCq8pfig+B+/x/RjLG0jH8YaAsUh4K095C7BoFvY48vu5BpJlGtqfBiXV7fVRPHtOJxn8us5i+ckcI6LA9wYcphgzaVsZ56BN8CYkaILRjvZyZUWr2I31UB8T3BbYaBnLGdwsDdlDZzA51Vx6hjoDTF87Boqhl1HK06L7TzJ4HQyFMCFD6zMbVjaDG3ePjc7xz2sMc4+NAHpYyi26EoA++DhEHtduGl0d0hhwm/K1DGythF6WQb1pIta8MpF/j2g7xe1jtC0z9DIJS9HMNR2yaTi64XJdXgzwStzdV/ybByGj8GrXF1k5XBHARaPkTN6t6fCjDc+bn8dgqF/j0YxHDNe1sA78g3SFK/pjBK64Ntw3hyBEqojiE83PjbKuIwQoBzp9mePTRRgoRFBiWx5QwsAHN7Rl0HCZjNFzTCoEFcJzQJ9g7vZHIYD/uGFsjMXG9ADy0lfnUslEm0telw6H2tpH9bqi7+zwQH+sNdRWcfGjXxpHqf5v8VbrRAmFvT0C6PZrIqQnKAJe9Fx6nQQ1eI/6GeVTmOmt7Bz3z3EOMHFFVgnLyKlEjtsM36u7XJ3n+ZBhYVuD+K/mTt9rCa8N673dCviu2tVmU/0nZbzzEy/4618sULPv+TnUCHp+VPBDwCQT6DGGkdn6Ex4/0tgNlO78WAh7/OcEGwez+eO0neazYb50zoMoQZXsqL+wwZ+ZVs5ty1OEc0b1cYQRwP49IpbJpAweOvP7a42EeZIGKso6pOOb7JUJvmDyxtNcT/U1qep4jtryfN5GX9fSuOB98GuYrmtEJnDXXcZ09KumQBxiAL4xBoNroRxQObqNDqn0t7kd+RbBQfLzDHIeteI92ue9uAF5viMUoKvCRBv61bBMbyr/Xg6qBZWBEU/sykVGSIbFv4/iKSfn2SRdLuRJGmvn32aj9dTK8mmfzFT35TArOK3b9xJHnzHmTdwQ6wQpWXiehvEgOWe+/ySjeJoy9WvQOwHFJet9avXVmKoNu1HaoJB5VbS6sGGOgfIF8KV3EPJq4WYixDJGGoxSKH/hocWFqa+atqI+FvVGmRkTpG7hL3MMKiqpF7oDJ6Hcq4/Z1h5OVyGxVqeCriM1X7vkhX7XkCnUWx5p4t2nWHMbaTnCQP2n3wY6/QR5XSTZ1tmphRq0LcqqA9NVDDZU8y/uiR6L58vcMSqGrD+jsiGrz1nfrug/CTCGXW/6oYl88GIuUeAnyyluUUbF3BR2Wgga+PnY5mzIhBZTvIEr4XxesftqvHkdBafJ2fujx0VKpepukmjvbtQQGfg9nYFA96xxCEXKwl224XNPXvbyzqbY6W31UCDEwS9o786kEXXw9VJGoHiCQqNdQIx3aaBJ1bF1lWOcNUoK5kjXNeXhadQNYSbzLAeloNfbDi66TVZRP/i7pavAHtT5bPl3RrihcOvl9maAKEyDtBqQr5qT8eqlxkFkH4sU6dDqH/8Gzg890oD02tfSe9BD4Tvry82kCDLEjfWzXRx0MxFxE8QCF0kRRrbLzAA733daLSOp8NentcAnAvjr7sQeBEAFKfhPn2gxyLYFop5GZxoWBe1jMiHCjnn3gC3di2Xng6CGLP3U49/ZpxrLGTHhASN8aPBoVUJGJyfm9vT8D7UEbvl4pTZcEsj6e8MPgcQS5WYhQv0nzkmFuuzLMA6tMJ+I9S+E701FWz18oVgcrwyNPr1H3XRbLMqlAQpGw8ICrF+IuI+FAGw37tOLEZ1FktI9yD6aLREB8hwvtGc4I0MOnwk0tdFBULaddqqiYS32XIYyWC5yYf0jV7Sg8CXTFfD7FZkYoIPw+gAYnBOUitxGJh1hh+uT/HrW0lNT/yyH7aJYqn2NFmhhPTqWoHNY/oubZSj/5rWSs9Gd+PZOdY/VKKLOKjzlSWZ+Vj4HgzwzdR1d02rSmGiBfm2BSl5ySXj58hvheNDEYlERovfYOwVTFxjXf88Em6al+psXKoiIVkq7waK2pDXcHp0ackIgp2hY7A+5rlBMZvpr2jCUAxVSAf7uqQomAr+IH55qiR7hfqfXNSjzeE0aSkZVWCQDeLi41mt7uKOfSwoPp9FWXnSlu3vKXTcMKVISA8ylPJUFnNwGZBiVPvPw9wg08ixtrK9f6a/bqmnje2USW3lviyGGlWligmn3ZSc7kjIDKXrTcB9Kzz5md8GYZD5NemFAbokkR+begEtHme/l1Sr8oqTnsvJEZ2azI3lJ+b1DtnNkBAIJURsUX6pzmw8qYSB57gVTaIQ1Mi9luXfOIHSnnocYVplGstuZozGm1WjjsbmIuY0Maui3ceUs/8sbFW2mUpFGzxb/FS75CX9NQyrTZ9fgwQMaFjD4tRomoMhhmXqwBqwrHvQpkkY2zAGF+rkp5z/C8whBIW9ic0eIlCRuO4XTr/hqwtPl9YqttmILJL7wIKYPu53Mdztw7sQuXl2flWePeIg2x+hk93X+iFPLulPYeejIU05uawroB/8yDyIt9OTjRWV8/hn2G1/6og724fNAvL79EqUxXuLLVFC7IBZe7gHrfLvox6H1T3awV8giL+xA9s2uN9usqUI9MEEa7pOqmTUvckHrkWsqQPnEm7190Neek7wNqrPWFlFEd6w8mi/sJrZuiVopseZ0c2lYZk62VkFxFwiss9d33713de5skERPseFJNLx66+bDhE4lzGXFTboR61l5DpPYyM3vQnPRLJQeMx4A1Q00mB3tMl6ZWJw3WDLYZ6nbBFMqIHz/XN4m6IHxQc4WzwTj0pcp5vJnFk5IhEXsKqU1G8ePt0Vrpl6uU6mYxqNjpAzYaqX6kMc2TJenlce1L+bpmYhTOG8XeZpkYGqadkDY8IRcJlpBfLR4Vap21VjLjGp8eKDlxZvPqbxnH5oD0CircF7cNI98xk/KyUdElouMjYqqlnsYLjxvqMP66YPqCVvnHf4jUgPGdl5c2FErefkc6csmBF2aE4dfRTv+oifYPtq+TYXnQU+0H2HgcJB0K71OxtPNpWt4wBCded+2GMaD1J80F2WNN9E0uG6aPc9SVdZZhUKPe8xnS1t1bP4YM7vpdJ3i6foAy6uZzdPOlt+xlfBdhF/y8olnB1+67tfGdu7Mdh1ATUhO5kD704kF7T4bl2bgbVI2a8OqeKWNSv6Ro/9Ctmk4qGuyByeuXw4UXL0CwbBuAeMwEI9QwBdhnoZPCiDPqWBnGKKLZGegtodUR3lTbxPlsQ89Lx2vToEkPTm46hTCc6ti4XDpa59W/qeNlERXczQOnMNEPxfbjphRJTh4kxvGR2PTTIbiF0/J17banPn+ywFACub97adY3UY0BMwggW/c8ylxF5zKoQhSEZ3GkhQSRkmhSfhwjfcwyX60uYnqaGQ6MAH5SXnTBMlxPQzHhv/YLkJakJCHrmEWPHOJ7b+6ND9J9hIwD52oRXGKNBI26hcsUYnVj1pGpQv7ov5vP4CNLhXMC6oG/2kTXLU4fZklgf65ckSidC8Oso8ZhnNeEm72G8482u9cnvzN8DL/ya/IV/KZ4Ba2h0mBVTkzcttzolm0a0EGqJtFgz5xUjVCHJc0L8Ri+whSYX//zk06n8+HKu5g7OPkYD2A5tGJjCtbVGbdLKNWW8iKO+t8+zPQ9WtLmT56IR4Hru4bHDADP8V1CbA6Om7h8IpBPH1nytNzGSQ74mUanb6j8uLWPzt2LkkubtNeSKYcibWN0hal50hGVbxGWB3MRHZ3u5Kkn1/Vhn77QrXXWXGBJIyWDkHFSUInwBQoDDrCJw/jRNLshfopDTdvcB4Wxb76AIDxohHsvFb3vMtzMbyvKrxkmASabdNt/DX3cY97Ja7H3CrcTVXoiIl90/vt9theRcRKdsVEd3s29XapWGFEOvea57yPGJJQPYXVfHNk8nu1C9DKvyA4ojYjJHk0KjEAwoyQXG9AUxVbJSFRDfm9mzJYwEX+RTqVL+vpiB/mK9dlnFRRa+E9kklIhCYtIBMedjcVYNJqLfyhQgmlCOmGw1yr5nul1EhGWLNHoyKcfqQNCHAm7sDoxN2CMBOZ3YQVer5Sek84tnGorVikT2YdoDGPGHWQuXk5kKUg5zJMRrspWbHXfDfp16X3W8swgfWiEZ0eaLl8sUtbNQAnvR9Uz1tHbhQS+gF5Wy4NUZftL8/Nz5/F7C7IR4Cwgk3XqFffRTyBAwPfC/VQZY0j+DpYCJDHBhfy60zLkOxn6GD3W29bHkeMMha+06RFzcsGY6IfR4HPX+PMuy/t3EQMYsVjmHGymUwG2yQUffwRvS6ry9U8CkaxaPxPpkL3Pag8G5ROuRovgr+5AUYWgfV399z9d5Pfv2sdVdj9uLVo7OxUPlmvFBnENpSjzzLXGaJ/Vsllv9iwmPnuFE8YoOujtYbsKYGaO2V60bC93xk63cXUZIABLozizEY34S3b++feueZWdF++cbysmgS/p+3emIfAfa36NLp8L9nHyGcWIyY1OU5D5sWwk5XFuadkqhNG1stmYpdEpyC6OsJVMzTF4AHbW/YEQm9ZnMUgRITDSTexDIRt+6Gtrx0r+gtix+zpV8Xkz5PfQq8WB8RJeS0GfaCbE67VPTM9b53W6/LdlAN/SqnKcVlbUwq4C596v/vRuhcsAQWiTN2R42h79uJ0b4lsNRg++ZJkFou0G+7KGTwAOd/hvUsrxXlxsJqVjIVAxCAxf/f0YJ6bgGZmiRDyqS9uho+A5CrDWvAsFVDxQeY6ObS2+CpMuQrjMKsAzQ3St9vB6I7YYy3d9Do5ujXAEY99sAlO+B9VTp38Ab7W1rATAcK858p3ZuGYhzU85Hutqt0vDyKdeD1nbyW+gc7rI+ftCEDQMz99iU9bUJqJ9+jFFzkD7YyTxmV6liVIm8xYVfmp5+iYJDwVCnuuK24tIhXNOUHjIVhSRlnQCuitcuYJrv90ItBOD8+/tSYAySagUWd8inaSxpWNWMLWv0abPEM5Fygi0iotT0178lDtprpEJb/cyzsAeF5FKR08NR1jLBdHIij18qn9abjzj9wudd8pT8kvMPBr7cFJisPW0/JIUBu2VnKo0478gz0Saj/lLNknlhQU+/DVU0ujd8P4biwPIU45/CMJOF8tQDUfrXtGb/jJpLEK3RlYt4PEjFRx+UZ8tbCD0s9yBBLc0v/73+fE8dJ9C2vSUnNRtqyJf30Sw4LtaVunYQFtirL1WVdOHvuR7kPjtKT9XzuNGkk+rwXPZ5rxdsbLfsngCvvXgfIrXGycHaArINmda9FKBqFv3UQeH8cLr/8LFsxHyaPIc1ithUnkf2PHoeDm0FWcMnOQe8ml40TCp4hjY3GnKLgI5fKDKiqFF1ReLwh8E4x7nat/E5a4dcf+F9PyrXR2xtwsdyVKdpCf8HGco4oBKm2xSqLDPPuhhCZ3DJQtN4Q4dS25r21Iqk67g2d5NbFST7bcXA14/5lxsXCJkLgowXnlzSklRqeMpQB6PQKeKT1Ut5jDszsupHHvEkE9tFTj8OC/g/2B1SyEC6W45rMV3Sx+2+ZxfUlpOY0Gu0rd46YOp6pVEdmVLq0NEat+A4hx00hVy8Yc4Zys6K4WgZt/yd2ZbAt4T0VJ83TGDQ/cAV6xFRdkhGv9yFUmYfiWylFNkkchAU38omTVSXcu1eS3gsdpg73s8hu7bNDIoScqd5/5v+WvCiizfw7CnEHoVSVCBckbDryZdoKijEU18hWrP51UpNPuExa+a81Wg0Fcr6mdWo/8W7/enZ8t1bbiY2s+rxNzWRemCZ3NfixrNH5fkma2pg7gpDCglTmj0MAJRMvaNYg1Ct3PsT8PU3j+Lf1rP8op8OO9lCK96/0xsIT3+JhGZLDV13SoMTHCXb81FE7pyRVVzndVye2tuXmxZpPDr200hKT5aKlDX+r7jdipg9NoivsqVZOnUXp2vDq1zfYX98ETxy/QioHkDHL2zV94YbvGYutyBXs4v6oxv9b06Z5/bEDng11HWxczN0MFdXlbUCRwMn+J61nLjiqU+Yih7menN8Fm/Fqsb9hBhpZfBI2EfIPMHURNMRp3LNOPTAI7Sq2IE1ni/Enl7jhkEYWlPeqZiqjzfUUr88REQGZ05MOZsVvItsplx/H9Ky68s5tnVOLN6M887VQ6thOL4B/tmrCv9SAqA5amnnY85xLN2ulKTWBsNez8ST/jh0VsppWb8Int+GumgMLhq5A584wpHfLDOSbRXJA/9WXNfUuxHMc76VLzhqfgGDEWgnSfloJUP/9G5N1J0bHhtsndADq+Yz3XFeb5bGtHaMKdm7md7s3SfHWcB9HbKz95tIYHUv1eMR1q/VWq6m5Hgp67HKYEgQbuzor+WPljWnwAIsxgaiKOeTCHjPFGFDnsusQCSEcVDccA03oyazW501Cr7GFoK2XmFlSi8T+I2EqcRhteMPdVwwnbvBXjP4lPxRcBtIuXAuXiTrJ08fsOk2Ot8xcq6h8XcYxEtjbOmLWvuSamw27yR1VUcF+MYe3cZb0lTheoc8kV7saKJXWyhL4Pvn2ptxguv4CgzrQLZT2MRWsRT4VYfjC/l3t9aPds9DCUcFjn3XHpyCK1k3Bdh3fqkDg8h4Fk2l6PjFurMdrYLOUdTQhACqSv3yxkHSvGuRAJvvgViV2hP++Sgi4fFbdJ3BOnecyyfyx4NAolU90KA93a8Zv2HmEG30lvj9wdUvnHYr2XYDFIeygZnSPuo/tp5peWcXuPpZplGocEMHhf/ZATBlixquGMXN8uxpTvu8DqKqRapsgzIlV/5eYFkHNYRr25F7eURKBjqbk9k4Z4g8RSIG37FADRhgvym5wfl+hLcDjbLUSbYzXmOxNqnYminC7GEIFOD6varLB7PuujxorJpf2Av9i5e7Ja56rGLgzUAUOuKZBL2RwGr0/1w/o+c1384AXDEdnXr8Ime4LQc6RH1/RSaH/XjlkmdehaNs96qxSCC7MAKTb6/3ti46Rc3WTN455qoCFs3wOavVJdCtApiAQjQS7NZLUO7rX29PgC+tMr6cNHrsuZHPB9bhI8n1B/gDulCsURrX3jMcIwr3zuqh4g2EHgPR1tqLVZohzF1cZ63nA64GRbFEmT6aima76W74PEPtSK0s//bfwqUXhH31M2mFwQmgwvgrhL2S9/lxnOoRiZgY61HpZob/2vnf9xohzl9QEFfB+nK6CjDDN7arq0py1Mx5+MSL8qCYb3NTpfAcCZhbc+L83/4EHXIvgNdNznF3nMelCt5HlYM0MiKH8z6dyXLDV1dydqYDAVOgDNZo459zMroDk6SDq9BP6EkTT1RUBrbeuTREXLOQQiNBXjIxrOwiMpIKhE/NtBmflEI5+XScCytVdsnOJcBpwXdsjNnHHz0Pc6CVVunlVAhkyFiy4xwiMI8d9IgEdApECSEwxMSKnlsrPnc/ETOJzrr3ag3kL98lF6TBrli3fuYo2MMz/HXiZ9f0eGzgZ277lJFu93aJ6d2UkmlNLjCR8tmJCqytsjRVw5ML8cfm3DeiErtt+xZoMGt2Dx5llvQzi3/sZNuKRUHqt9EIUSGSnzz3B8qsnaED0guqKcTQdPKxxMRBkl/h3gB5TgLyN1fkh6dPesxzLcucFdkKSOf5uUzjr38/hFO8sGQufhdQ9zaRsLX7pi3wAExq1nLFBoShhJ/x8Fx4D1RS/4L+ii6yGv6sIZyBFFUexU9GRQSoXxqlh6SQ/ZIv56I83nUgDtvvpejn6FSsWNGUGUt2DrUmqcdGXPlgPYoHbd91CpfitF3i41ptK6cUggLz4NGtKLuMZrfCUCqqxo1FNjU91LITHBYyG5f1fliTeAVVyhXaRN2OaXNAIGyAc9/M91kNQcPT8OTX6cBJ+8TDhr5xQP42UhJxu2phpA1rpNbf42IDserKL3qzPa8hrHzh55rLAkZaI4jIpg37tJf7aKBhru/l8VdHM9Qk9J/NBrnnsTgLkPJ2ZaKrtvBO2Dc1qM9vnIM0M0Mf4Q9teeSfNZeKZtVf2wLmHbdK2dOummAKa4gEIrwUoNiU57mNsFqKJddNV2Q1M9Chpx8FKvweROKrq2aG1xI+YxJd5qVO7hNKWSm/rPuNwm9xqggodPuB5wlqHvyAy72mdl5SP38CdTjYzjbb9/LuLH06O4AEbRfEVZP3tG8TwGZEyiXwA6lTov+SaG3mynUy07hng/hriO5jWPnaSPmFVUng+w2+N6jBCtUBrK1xmra3DNreiQKaB+cC1XUqzQg9LutOD5Ku3KWyfT8DkM/KJFKAHSo5RgC2QWOWDmeYrRwDvUVifzLxnTz+RpxBRXsSvPJQJzApQKysI79TLggs2X4z8thhw7CZhLVW8vMubXcgdQFdeeDZ0n90rbAb48JK78b5rR7apmgX3DiVaNzic45ZU0cISkR39tegZ1YVvMHIewA5lh3X1taKA4hNWsmAsg2dhRaDYFTQ3MkJIjnQQXSKHP0jt9YEYhfpjz+EiNp9shPh4XH4HxpJVWVOYnXJDTcRSMUqCOB82NUu6bAzn7R6eKNlPzNKEq0ToCkbXgTzVcIvChTpGY7UifDrqb0cG9TNB4NADpIQ2FWz67OBRV9y3TKLdTiPo+L3KlnwcRove9GHKaiq+NZUem5+AhaiOJHnQDAOQ/BLagqGCM+ChwJMb15xgGE6+nH0VlHaeilUzd6VAG9xQJdOirZbi+JE35mD3T/aVMPNOHeDlKhySVx+5kKwhLibpmuJ3A2zDUGhDTSsVN2XsyiWYNEo9L1aGmNVNGkCYFhGQQvpIgu+uia5NxRyRjgk4p2wO7ORFHbQyvgk7AngUzER+pNPrZRXHZVeN9+gsUPQLjtYFVphRYhgP+r3XFYhnWomqX28FU6DTkU4vSfyIFifpWO4gPu1uSvI/8SKK9u4A3Qp5ijffSuJtQfyu1gr0tR1rbv4POBA055DJd5p2O5+Hfgsg9kVWftHi2W7cphWSRzI70n6+cS8W8K1QJ9aExfS5aAb9v+XRBHjF5sJypHrwifQ9VLDlwyvb+wMtjHF3ReBMHMgtI7MKcFLGW7K437396uwTIZHj/3KkTQCCUbL0xvFlDopLdUAw+taPA1ZARiA4C74bGp8HuU/8ssJ7PKJDhpiWfVdtvz03VgCZG+cD9w0H4lfpY9EEN6me7AKcBf9mFLx+6Im1vn2i0Ey069LU8S267AKZjMaYprFAOvGhw63bnFtq/lQZKDZfLjT6xY0miH/E1Eb+w3bcdYzGxHul1lvMhQ4oCug20SdoLe6rlpcuKZ2vW3QiW43JBRwd7sOjxBcQMHfSg+Ejk4e69Y5tahBDcSAqjp3+QgXZl0f3v3rfjumfRIP52ueqgf/VxIOJjVgahPQkKlJyButVSUA6FE50rOuwhLbNfu3EkXmGd6kxJtubW9kbmMke/GdnPY8OCkH2K/0BVkK516iHTgabjR20TumLn+UtZCwiGgoUKIZtX7RNucomX8ryJBLYN8VxOe8HeHw8YSk1UECQfaUp+78gIzCU/VQ9qZ3ThYapeeP6xmr0vkqPdqhnQ/kJY2zEVBhD0p+z9kJP0OqiMvT16UQaBs+04Kr9g/r0tc4DKypu/nHCH7nLEzEh9LjwWpD7huWIyT8GiUVy0+8JgYuujMDW9bZgN5WAYE4+jCbAL0c+71TvouQakFKyH+A6G66ky0pqT1GLU3eXGhRX+DxP+grpyrwHO4FnHxgo+3zSXyC36nQQLobXSHMoUHSCPQOySY9V3+Zi3qJHNBwHjgXS1EMNRPujtb/7hvsJTp2tP3IiQLGhY++Pk3+Y3VEd4b59g7/AUh1OS2givTStGvVRqBsXMs3THEVN5zWERUO1lSWo8Z6vIfIidXcimprTI5DR+1OMqhZFk1Y3tiMWMci05Bu9bfK0ukafF5ERJ+6+Xv882091q+n/uSXTzlw39adQgCAcZZmjrtHi1wBRt29Q+LGci3TQhm1lAovIhJHwmcUQIc1gIkUd/wpSgiKiCVV/we9TIuKwI8qc6AxdBh6X6QpoPcBCd3+I+H06xefhXbkIteXvkTGP1qVaDZyiT+lYFluC5SKeu4jaVDk4R5hwHwVDlm8RpQE7BIdePIBbr1huVHRfFO+Rlp4p1t505rs9Q7571SifCiwavsmZLbFWBjRV2T8rw5iJgg1aZcBJ/IlEsf5ZcxnClbcd9qalOcEKjUN+3Co2xqMdDAUkV35cEu8SJal1cg3xIdyNcg6OfFeqCa9C2iAovkw2ptGMsJ1klsDLMzoZUZQPZCFQNWI3lCh9M6rZB5kf1xEOJrHDC4DYcW4cGxGrwssB35PuZqv8hmxrSFuukpPchkqkyoJ8xcEbt/HTPGL3zs8/+z/G3BfYqJviXkPY4fgyHZsgGljji3sT/cJ3pFl7rg8z7uOVrZrwIXswXrbz6HYyAtCG+OXD40FHI5ML7yMjDezGz2itQqAtrSdaSpsDUwdpkGDFjfFpdoGwwadJrgZQFYhRl37tIXVdRPmq9FnGcCw1F8uQAnZTy4OuuUXG9Q04UrvYwFZBmwtIlyw9ALfllkvrqftEm+Sm0DTEUjAl5S/cFAMgEEq057Y0UIMGGRQyDPWG3B1tKi6kpufEc+LLFtDL/JspczALAqzOjeZWXQtzkPx2wC1jwg6HUyaVyXjJF5Wkw3ccKX3u0lGyYHI1lszp3BznjItnPAAWcq1sQ9l7eI8eZmZF+1pNuoWWmTUz28824f7GTw37u65qXIyhj38Ezs+yWUEPTHQn6md4sDYUMDRAluiTCgzxEz+vSwURSPIszlqbZkS2izHbXk4QzcVmd6NShR/LZen7jHdQ4BBXIwzpbpyKA+Ute8OFD6bEPLNSBjnzSkSuDwqDeesZnbvGy/9/1kr79p5hzUNV+bV0VTNbYYAYS+IeZTCXVTGvnTwWtWDBfzuAIvhS+27kvZv3eBZUytUO0g0rylw/sYe8m7MWgoLhVRRRMZFjd97fG0h81VC0tnILsyA2r0MjYWU2KmlTi9Y/qmI+nyJPn09vNT/ussEbjpwqoi/iPpOSSZM8C3SWc+0W8BMrIk25MHh9JkmJSIz+yKMHJ+p24jUpPwflMDYgK/Y8+N4OOes3ovqS2Sli9SLJoD5ytiE8CLjf0LWo+tfo4t+S8SZvIxvyuQCuq3xqy7QUf8DoNIfdkR3x5yaWiekB6yedADhrDhfIwYcAgCKLhBqRuCg+0wo7YS4UHhzVt2gdbCZJJW1skXk7rSWoaecLOi2/VGcygrlkvcUZMuBCl5peaCj2IRgOwJEU3PNcX1JSFHIgHR2MyaVX68E6tKthRebwkFXFWn1Oyg4dzKTqfDy3xs58ii/fZSzlKrp5yIRrKrJ65rNEkO93gDNBUSi7D0p9VfpO93uUmWDTcMfcmGYuWGFQ8ZQnsoscw5uxc/zTwznZbdwR/UqaNyhqeP9a24HbyBeD6eHP0wG/2aOhssLAZZiP92lCAqqiwQAtv5YTmUsBFCO9ziAXmds74sYcC80d3m1O10U2snsLn6swcRSKBrJTN3xQgLm5AF/mZOpoHc9IxzL/Rc5JzsZlaUP6+9VOMuvnnsauEBwITFp+zeqC6OjNy3Fe3bQ0crnUH0uDWA4pNeu7jgHM/zYWzKTmp/XFP2fteGszslOTcN63hGU9SbrVTMf7bTZTotd40zos8nZIIC5RIc02sjZKEBakWh2r6JzMUaYpg4j4V+QVJUqFYg1S8WwuupOQ19ZfFuwpC9DjrtMkGn562lzf+Pd9bi09WGw90lIG2GRMHYQiM+fNyX/pNRDFBDskiOqmUCyp0OQqs9vy0AqJt86AKMM6SZJ21fSAyWMfl66wpw9c7MALds/XGr7HDhhe08w07QCdJ3gvGc0Y0c1dz/IRt3+f6T18oOO+bhZuplWdvFl7T51J/QTSxE1lwcDwsJfkOk1BRB8zDsPkM9/sfS1KhYGDgzinOwMR8XH0S8x/yYh+aKhxWV9nWNxp9TMfMiNmkE7QJgs/+An8ukJKr9d1Derpb5cPaSU63Bp2dRXlS3lbb1YoUpyClEez5HzO2AI8HNfPxYbgOt21gWxzeNdkSXxqL0h/TIauBREadn6ciCE0zRyFKy+2fpIGiL5B9dQgbQneGHaBBupYOUzrbh4a8GBUZVq29oIBNGqZGfDfYNDEpzy/lrWJvQDcXhoRKkOOZLTZv7lJO+k8x+RQDcL1cw/gzEolL3pgO3UClThAKpl5CfzVuvKbuYyKD3jhcHXJnFJURnRVIOLE/0yhus/0OzDDDHl9NSHVnyUJpVb5sJgyV4ZhL35lNLrk+xQpZpOZQArbuMCVZl7+V9ZK/SL+ukQMOnFUuKi+cfGDL/KtgJ10IN9VgOPI8fkG7bPKDaruTJENs1YpEIJkliFB9E1+dbFiusEvDupuIZgJz7yQjvyabySssaTHo3AYv8eYwd19Rt3LutUeczGNvSAAkNQ9Wbn2lANp4noX6LQ7BIi1i3ntruaKCU6lwKxvrfOtCn+2Lu8EmRpFg98MyT4XBqSkYSxxVoS7jg6LR3si6w5GSYA5vxjtIWXucRrW9ph7bdyLC4l29sCmtISUscIBvQsjwRyCy+3XyF7GATIEFD+7d8sjRh8EvJrMoxBXIPIfqDzp6T19OLbvYMmjGZrZME7pKRs/Voiw7q3Eto0cYqvftXL3XvRutf7jn4tInP624wMv+vWdIyau48x7RhUymahH8fEYX82DdMLITzbqRMIZIYrSz9cOairRXDtACHJDOxaNYvA/qfTqYwD7katqCMI1aXLrhWW3kV2o83rQwkVy76bxpKuv6Y1Rt3rBfQZF3eLyy9BNb3Hehn1UPb2wM62YnuGcvlrpXEWawTHq30VcVW0iF2hGLAy//VkWkGwdyb0yCHr1xYef+Xm6qt2hCcTthZFA4mpZV1tjS7XQEaSUs6bAW7dXifAc6e6Jm09hJinbZ4vpLX7pawdUQD/60BN5TA2an0C69OFl9sxrNnr+X4LFzp2pvUAIcmkkkz+T55i5i410peLE8+GjDFsZYYPx6Akz2HvWDpLsH4PWg0jZxd5LIcpGRQc8w15fJsegUNEDkh/0FZj0Xtm8fhkcnMFH8MnyC7LFwERSJZLjJmCWp2UhVGvSU3+Lgm6PfIbJf1rYR8z4BNzJY6EyzW8WcA+SRhH7IpvsESMeCcnDyZ/SQKEHjBQzbmVdADraIE7Dbh5igCIXp6zIHmpDp/FLOgVTGSlye/rTsU2llX9bEDGTuy3hKZHQUzvW9o3Nh5HoQzKHF3i8TBDeMKYM9p6VyW3LSlljsua9Z5oWZE9j1aFI8vkrA8xB0zCobPadl3b4/uEeKAw4jJwHkBvi8LlfjCD0YlzpcqrF4UML+B+i+/bkPRjPpXJgcfzu5gRRQjAxeTgSFXi7lBC27d1INHnD+nEOtDMpv2E+O18eOxul1TUiPkotvIbpMQLJga7Ccb6PiU3Nc4O8DzGfFCSpQgpRBlS0RVzq86htXaEo3IFH2JLNeosVujMlFoKg6QdGBqwS+/ZOYj1PMB797nGsH2YkC3M7hPJlYoExmBY5/xiYxdaP/TpcAete4PMysIY1fufJ1VSSC5wzIcqWBoivBKhN2XivtE8GdCU/3J+nHWBy4afNRID8H48m3k2jUlNe7435boVC2LR+sKN04SmJmrjHVRHHFyEazrfqudABh/tkR+38QWb177L/TTFc+heMzXiQhjfmCSRrA8eXR4Q/30+j/xI9UVvlbpYZcoLlJs/1/wuolwRhGHXlzBIZFHSkUjRk3GlEt/lBM3lJ42BgKKg6bsvGvcGDcYQ95c3EG7gw6NzU1XGj3IjvVHo9rw2g/FdAORmbmulknNcrvnohWbzFRCbQ6ur05TDFPXQL7cIFMjPI+kRahbxNkF4tH850uzuSfdA+c4JLpqBh5ZHctrknJgMR9skNwMn4aJJ90Z2sIRBY8OpCZtAldapGEWRxQnyDZKM3ciVd4aPb/z5U93cyXa5CcgKpHBXYjtztuVBaxRgABkkiHLIe80ZmM/g2lj52f7nv0EEHsJTwf3/3H1xrRE6kd85ShORQSgON0oZEjc7p2YyXcFxgWgEP9F2Rd1amX48C2k+LpWKJXkDylIkRYuKJN66VJQi3e5Wd+jUIjZS2rGo4T3gHb8xgP/FwYioOqOB4SkbdKXsLkxCqUJXvxymRgs6WrEMDu6rpKYIRpgkg860Mov3DUms0I68u/IT5RRb/17KJjEx/x5sFgQluVubcNBOnL4IAayyJHtk/RxY5dpiXJ6iHlBHzxXnDNtwlXVjWyGiH5brvwTzd7B7mTzSCoNLF+doVaNxmEKnoVvSTelHVXZBFfSrsBn+Lci08wLOVyclGKDc5oWuLW25WIYt/Zj8w4BPp10G/KxOUUQVi3O7mfvndSUQYpT2lDefbIgr40Bgs3YdvLe32R7UG0uJpk84MvgT0xLQGDjdReiiiuO1VuCew4GfbSbJNyjtStK/s99t6LMPWlVOzxOge2CJid8uuatr97AVS0m+qD0uyNdjZpmjqfbWfulCSdxXbIEqmxVv/GtvHZ+dcnG9nuD2HvCtM+4oPjr1JADtYInrtJZLjE5mQNE+ozaDtpCxmy/8a7+eoL6A4LnrNsVtjuAd5RdoQhWdHpqjTAACZr885Y4781LqcHq3YHe3Xw/lEHeCYHWWpFPFK+WjPTiPUx/nBxkee9DzXvJEkJWOTCwBCRpB5tOzMuU7aSfuSJ6lXtS2sQq8ccG7tDEbuzwPgaQcfc+ZwAFPNP1iHfxT73/8qyIp3oZ1wPsztbVga6byFQvuTHFdV5EsKSPfM8ZO8zpgVqEQwoYtcHvZ6jmMkZN/wPfQZnkcDtUJ/CErUTSORotx7Cn7/JifF2EKS+ZKRt4fL1EtGfZAPov4QxpkIieGQNBZy8gDEpAsKB7VWmQuWpy8GZW6LRDMOBDJlpC01kfrIooV0t32JTOD5nRxZK/GuLWxlQ0Fsjp15T95QumkhW1PzGo30HkEiu3ppQ5xDtxxTyVHc9IawJWCvIt7s9aVpfl1dOdsiEWmt2k3pEreh/OehmhEZS5uo2XFlxuatFtSD5QPXaaoScLYVc7SvWrV5nUCachrBgSnFyj3UNNDBBc71S6OTFr7vB05G1V55Z63F4sQG0X1GOhnaraFmLvA/beB2A2mGfBZoae2jrXEf9isNH1avNOADe8c7kV4d1og57EOFLpp6w/vsXCD9Mi4t4g0yVe1rSCT/NS5YPIcs7A0angcMGAMahJSGhOJIlkKl2RyhwxQFQk6OcdS8lz+9x+q3RLWV8L4mK+hZ+iSpQajK47nWhrp8mNEHm2xDX1ltheqFBBKAkaBFkO5iHtez7S/l+3ywH7y5lylkl8tJN+hsicWtacfZ7abRa7wW1d1KV1RCC9rKoeBK85liAsvUTWzkakYFu7gZn2qEODmTnS2IKmIh5oOJ7huY0GL9cQ5vAaxrViEe8CM0O9vE3E9Q4NFwwI0DtRJCrXbyAKzDbRNQv67swtrg+wFlNoM817zcN0On0V1PH/HmcbvCYJVu2TyT1y1chn2K3ZyOBVVNIP280PjgA6XamgVRufRr1gjjM00Ru3CcU25pnmwjdAtK0zRccjNR09IumduKygEY/hsNmeLLtG31sd538l3QrpEiWgvssUIG/3XA8ShbM7AiuTV+qZI+ijR4w9zJzhdx6pSz/pkXK6/+rg9QwZbAStlUUhafk2uTmqZmiw1ZRIL3QqGS1MFgiNxFzSX2aaVqhP83+1HkXRNXMhpZD03atAvSaGSgCFXnAP1Hw//UYfvwK7JFklVDlQ1Y80Z9CtbX5HTPhWAJbXZsKinS0vGAfo1NjubpBsMvlsMDSLTHNGsfuvRSuUin29VfiIQy2pgsVfcLrLU9PyuVEvA78KcTe0+7ijWJO9kt5I5jl/A9TBP5IbMAyu4ARf/OxRtycbEOSTnrP9oPUkSy4lvxtQ+PsFw9f+UaSsYKdaXKUJ3kaivxrt8+uzwopxIL+DWpyxfs9q+Ti3sgZ02/ZLWJ3Qja8a96Bz+4SVe9hcJ32tOWG/iBPDqQyvGBZPeAqByDnaxsoYq9uJIIh0DSaqYjdVNF7Grg7PX/PTQACYcFh6XzaDgvJj+IMs6Zt+tRgsSgrMQSBqnp51hGyV9+sAfkBxFWNhVTS6xL7vURfhVbDA0YPkg9PdtBx/2uAtfmqpxxPvZGAcuENaxPwSg6HmMCwi/3X6MZcSUYL0jh13CPQxqbaLewiqtTyjnC1xHnopID7/IkHABTB9ixInzzkcoGdNQO0gduCTbX54v0K9ot0bQxdjdtfXcaGIJpBgQWto6AqytCE86TNvenwmj4EdEEMfc1J8/YsTDZWN39KS5oQC/10FmdhyNbo+OWUcFYEpoasBG+fOKXOuI6WEdRQqQA2MczYcaxsLjci1Zptdc/h0/Qb10JBLFCQYg3DERJSMXIEs51Kjts+cG1oacWbtyUldEWbxhTqrozzPcwuuu5h8Pj1SqKT4+WOks/l3p2S4hNbxpVW57cZPFucBhLJ/znln2rlRtN774U3PmNry7LpnhugfExJMfKEzggLF/hgQj3PTA17uNCOvS4YOgVuPJl7TIeJgLvZsnN6vmbyBdMaEolh/oUPOOvApE02BOjDJYNxySJJu3l3ETv5vNo5lEGiwT6VLb9eYPYWdssQGFtrwdccnrKarzYsCwuEYKLvsziQtiBriIo0G6G7oXKFOv8evhZt9+MbK2rNMn5q5Yvz1Cj8rVxgtiQj+RHk88Wt/+7Up/R+LFHufKsjefI8t5+ZzMynRIAgqtCi/OF37dwbllcxGpdPDqTvm+w+IiX9GTDLE3h6snhWNs/hr1RTxCvpQh/7H9SmhCibGkdpAhipJI0AnEDD63e46VWbpvmpWHfrBfA3T09fLbx+QCeiyDEB3I5yhkjLuprLS5HsT4tUlNcH1Q4Yjpkx5zDnPf2bFIYmuyRy7vLM976xDnykhBQKwurBNb1peZi+QXX1whEh3Jqk1vtb54Z6nq32478VfuPwjtsC9QXmZW3bPifXIDdIdANVjoUcjqBAxJQxyodJpE5PEVHtMI5einXtpUEbiMa4l3gnuUu14jsHKJC47DbYrtD6HXB0/WlUjnumlb9fv88suiACakFaRXhCDqUqT2aq6pnw8txG0N+udervm5opAfGOQPX600xPJVZGu1T0cdPU/CHIWqiRa5Pn3BTHkXKoOSiTjhN/wCJMsmUsGJfP1sOKQvEd3TUwGJDCos4Z4GmktRGYWHxbGiIjMK2ks54ci1YO5aJgML6uXK9oYetmM33XsLDefCY3O9j7x4UPZKLaN8k6GnAoDnLvvMqMe/JqplybtjGfpF436U8J7tvICPrfSq4seDrF6rqJmzGlRWZugKbvok2J5K/lQotSB2nwzKDOjipnKE/yi6dj95M+6WdRUHVvRubZ49bTuqGuVnw9Ta5H/xIBXlwTjFXoguMlVTo0yCJ4iVgitejpVJlMIEqUFquiOjSWSjbdktmx3Ly/HxOeY43NpXfIyfguoM1eQH/roYB6ZcjCrohae0CN5PGjZfX8Qyu+HjQoZORjk4ikFIDubLljql4Edn2osaUOWrFOjZEtaB6xLhfWSTtu6QXten5bHyB8UMPX2qS1QYENgOZtYWDoa6QR3ryKoYmhBxDm5Yz3xSreNARhbd1d+i29dWkUfoJ7ChbfPGiqaAwdp07n8yrssRLmxGU/cdrn7pdzzPA9p63I3b2+fcBQbDXqCof1YQRqOZ7e77gm0KpV5A7v4Hg9Rclygbh/lzTZwDwlZsu1krEchLm3yk8bw0+dJeUIh+L6Fh28FazvJi6IhLfsGz8RDHDueAcwY068H8X995LlimokMvhgPoSL9QZFyMfZYHzQdgohnlb128ve74Aeggbk5UupsdmuJpBPVt00GdOisbqRaMtFl3HqljdS58403IuVq5Y8Z1ut5zkSArjArFmqQW6nqxSap08m9aPNfC05foD4mRlD2v49rfgVB06zdP6HjMKHzBsRaUqo5C2Ym5acV8MWvw/5nzSQnXYFepeOHO+sZyKrapnHyvlqDtz2t82rSrSgJ+Hs89fpB118NK3Dnb17Z18kFMxVXupmdrXj4ZfHpkTiht9AKUJNFYmuRRmk+UhPTNG2lWIVhjjgcMU+E6vz3xogF5+0Icz2NDRiACeqFspXrFq+lO/ZeF0OEZHQe3yNOVSHwSGXR1368SnOWnhI5EWkyT9vPgTbTRD1qiQaLW8ui/CpB9HpKarliXvsbdcclE64VSPCwhUr00pnCqPl1fIfwOy2sAbnqeBBvAZKzm8k6RfYX2sbfrOj0PjHkJs0sXKL4v/nHEwLjdLr6S8J3YYX4NZtnUvgIKuAKGFPNO6jDnHc0G83/swbJ0IuZrhPK4JAqgcNNdJZBlXCvRd5Ser5niz/hG1CDFFsdcPJ9JbN3S0dd7CdmfkcLoNXMdlKatXYtSmnR6kvAinHOhNvNB8flxe6AW5Zm457Ti/NFjkoNtXyk+VB7kZozs2HL/dHpTKU+vPe6b1PtedzzlUnNjNP/YSZI0VlCzKDbKDnrR36Eo4yyog1J5BhniL0EhLqkFpWcZUTOCcyLrwu1tmvimMH3R2pDQBaiuGc9iKqfqqp2h9c8BXXFzqXDCwslY5WdroNqEwiwhVUYrmGBnW8cSso+HQFJ9ZKJmjY+Mr7xFDuK6T+jEFZQFkGyISDhIkHXTTJOK6ylsIiQLQzqPLM1RC7pBUNaFOfTrgbW3Ou6ZlZrKiSliuTeo34w7qSAW1T5Kkl1AsZxFDNFxG3Fye8KxgGK1F4Xd3shX2TA0aczkgw33VsfXwsMFOiABfelR5gLodzNo2BuXwtKsgV8gra1om1b+Xb8ulJ5k/W4/K7666c6vyhcKJQWMDFOMi8omSmgDMzChJ3aDLpXWoHtIOzxYfs1ORrKQpwVZuPJouy6JHu6wvlpMJbVWmUryDgnPmB4NTBjdn0oBzeEHzNWAU6e7WOUJ/y4HjHBwEUlCV6BdQaEcyq8LYMNciKoTvLLLAVb73tHg3MppMg0kldEIG40CH9icnWOP2HrQuTGKoSqbkXP/DZaNmFwScclX5JZtqzDnpcDpCSnU+28rtUXgogL481/+NT15vqYW3A3u2/vsEUMuPAEVefhA8Qndc6BjcHx1CVINwdUtM5KUzCdDGxXe/ngcC/gW8RFpypNJ7696WGMpVp2pN48MY/yLSLUcvaZb2gb1im0+QzSDz4FpjG5ytGPHh+19T4Ng3LPlnlnxUKWeb1CgvY1UyhJNBs4HR2yUWO7BQOjuEuvYH1nzgCCqBmQNNfXAs5RnTCLSwnNYc4fT6TN8c1M2/plbHqTSaCzC8J6Fa7ytMNyFyBEZMOvfK/qsDEq4fWYMwuGOYdwS+sNjolyLuscwszVy0Gpcm8ZIWGROY/QAXINv/1hUzfScuoQKiKqcRCO6ZtUx1/5LyuuKteon74fIDpSZzj2Ka3rC1COP9UBL9yfh8P95+sg8IMS+OmEkGllgx2cMUj9j2OjJ0MH7hjIhia8tlGwBLXKER0JxxMCVmBrjdGPdY9lu1Xcr6F/ctaeR6doVU8Zhrd7dZD3+OMP3BYg892iBapSrGlUPHTrh7YjfPU6TjiLfOyr1YDQH2m1IvgT6P4IcCHJ5k3ndV3W75RzrJtuKPMh60VArssLw/gI99OO9W3OvXJmeDU4xOT0zAdmY7Wns6xQ1uMq3psi45vumtJYj4KcPOX9AFIXll0uBQk6IkhYx74XGJrNyXGZli+MI9znrXLPZc/hdJ+MnD9R97GbggsHD3LsWkNkDQF0PXUIsJtRkBLbNcdg8QG2IJYqAOuxgfzNqA/CZA5RXcp059k4m3QrOWouskJ4MY+Y51LGejEjLr8OeldfQoS8nPyTLKgMaDESchI8Hey4CteXj+sArTNEpIabfbMSNSirFYdqdREJVXgEoYj0+Z0k6OBDB0eIar+gOsHSjJi1Chw4bxLheTqaE6LRlIxjTetIWlV+L9C9cLccb1/1C0gQbGl7w99LzGHz+yWvRb/5Fwfd9AKqLRIQQXurL+lcJNZsXh7gFpo9Vx4c3UA/5Q8BfIK3EefTW8FXdujcNDeVV9q3ztiH2Kin7sspvvAngazYXdEwz7PjqASzzbF9u9hwEHYAjzJiC4+mHnHFE0uI3I5CbjT5Bl9URkeLKnFwD1j/2+g14QLvTRxKP/aeapMkWXrwDYh1+6QOE0kb48cM2Wz6PVzUOBOf6MYSR7qasjlJ1vifoUQcs45rRM33O48IJE9Jp8mP34K0Sr3ZvJ2bS6IJIIz/Xshp3p/OmqTDNSSsbzBAeVfdkXXfnLJ0nwwIfKbjeDBTPfON12GYcK/TtT/0d84kJIuBpVhVnggG/oLmVE197S3rt78JSlzIhomJHFNxoHniPZpfEl2VhrqShhWGeyhV/C6h5/cxQeTsN1TRMwclZsMAwWjDhSnV5MNkUAlbYmIM/RV4Lz9PEQCmEgzpEJV5f6Zbvl4liXcolrGVY8nsR8VST0Oki0CeyLrkyztrO+eWFX/pnpJNQMGf/DTu/uQutSWaOAQ9RdRrTJblLmOQgDD49FqDBpXhKVNRfFF8+i8QCywdkqhfn7qg7gFKFVXQfZ+4XaGIKh4Uz08+DXEnSr2t0tNjCLAg+UfqOpgfsooxsdA7o5LcH3V4EXA/9XTVERQkotOW0xr7/ydMyoslq4yM+qJ2poptIRQWf7E+1waafAtOlKBbN1sbzjbQUKM8HMpKNJqcJtDlPoOY8NP1D3k7h19UAvrRJoHwF4H12cJ2No4V3rlo65cibx2IB+uJ19olpuSCKij5UBZLlsAqfzJNGKbxYH4tkCcm0PDaBtD+ymBBnl5aZHyGeYcpsu92JHoM01DkOoY3nTZ0cJAmyzSRp6OkR+Skyhb8yRFX5gb9jCX55rOFtKzEwWZjGre7bzSkS2AdW0SBFqD1uhWYA7feJgHxiW9G5UDi7yWWFiqgdsTMcf6DOlB3QmL9NWRtZZgpOhFtxVg2iOVvHz9in1g4EOMOvdoO0cHoAXO5dWJ3KSDz65D2soELKyAe4OF20Fw3y/GdgsfzetaWkC5oYNBLbqJUKiz9Aw1/Ju6z9/FHWi/jurkIcgk9Lbf/FBxjQMusDaTUpcOXtG2kblCB/LMd9uTRwuj8oyu/dn81z3bol5W0Sc3/H8DRwxewD+kl4vZu5cXdT4mOKJllMcFuczbuM+a+ZR1VCzMTJKyPeaCybPXD2IxlAAZTYAuz3r+qu/Iy07V0Tiug/HCusHw5UtSsNiaXSlyBQ9G7OeDUC8mDDXQOOFEA4qCkL8mGIoJFB9caBPAXk3xrQTRyYvZTAaVsMQWxaUPk0KH3N9mqvPe80jeXykrwlzuAVlWop80NePhMdK/bRwYzUfLZU6m7Ulhp7Hk2TdRE5/sjuqZEjsonDsW6vlOIzuz37fvpryyOuF603vM3XTgGfI/YM5sclfwwRWtILmfuwnfQnxei1CvNUi/dP614BY3nR8Qcvmmt0+laBo79PTKKbSfYaanz04NZsRgkOHebNrrqjZI8wUVsbBbhJzEL58w0gu74U63I4qnWKW40bSIMm/fD1iMQgitI7seWcB4kkcFrNNfcrP+m13xxNufQmyVdxkJD0f2anEmaBLk7BFW2Wgj3tcNzr4XiqJuyXxKXR159XZBrMvNfX8VqXAR2cL8SRBe//gYsbyIwiuP7CBj+b2/6YVcgy6a4wFbnCJMTXzsdEmfl0KyRkgSu3NBTrUdd2i6xZ3S8KCvlJaBMFSNO3uGG0hmlUqbbPckt9NRg8QWnxJb5iW84xdp8Af3O7FBKpwbYqNtLOjxqEAV0/tJjl2NWOKF5kqHfsXDKDXg2xa63dwy0w6qRmazH/TbH9ekKe6kws3+BYM/RYydntUend+2vyjj2cTgnvhvxol8CPccwS0CyDivlDoaQittTLbLTJwDpjEC6s5NDv49Y5dcxXcefBsS0yGyMGs3EC8AfBc/znNj1ZryEoZFRXU07JlHaTYx/zNq9HJEBmJdapcFC2OczVKwCXr1ovqxnfOxJU/4/H/nlqYchf8KZR/Pi1gP10gGT/GXUhKGun7rWjEQX9Oclm7iNV+6dXzkkEMCXaDId3zrcoEf0Eh0zJyHTQlxAF8jYZTRpzhtl8VL06DV3xoC3aFFBDRA04+Q09ALSwgwlLOcwCFaPNrANXchejMI1e7f+p7I9DCjcbcBMY+FrcXPai9DzB/Lz1jZ142JMZgEJRhLpajRc09qHxNnx4Sd3cRd0g6L+N2ab6AatkRHyGho06FHrmTf1W0Vy3Ot/hwZK9BgjGiIpqyDX8cZSnOJ/PWdnHIi2NnzFoYlnMON4D2kVfPv5K5YW+nqfJV0ZhbztwT3YvZ95d9bxQW/zXpf/DT2DsIUy1wdZgrbrfj/XGaTQ+hlXlh123fqm/TuKj+FgzEXI/hDg+eW97beNsrBMIWGMrfWMtr92Yjtk3httQLJvugqBK2s1rSCpTaMft4L9ZB+3//49E1dbGrcGmC2CQ1LSMnbASGlvn3oqBegpp9fOMFI0JBYTfYLDEQcB/lzz8wIk/u+IShy7yG45ZlyfxUaJUhBDNhl+5cA7q/kFGf05QdT9wNPh3puxNLn8GLyHmT5hcCu2VRGlUS9aLjdvHhzMJZjGt5OZ7S3jiLgzZQa5lM0jG+cR/fTsoobfIEfJQu6Ihv1myQXvQ4pN1YPT+3pbJ8sjTb8j3ytYD5PIyodKzkLYFmQqa003w9bex/68P1bsusLPxLvbunnFoF8o2wFIghCxGCH6xFiazvG9NQpD8dn/4qjQvYDJyVgmjHMk7oLjRlFbL25iN2F+dvIevMIk9zBALkmfcXu4ovuVTePcd7iE1aXPVVutlAk5p9aevfTeQ1C7WX2qMNV57JQsKZwhS/3N5m2gAYnDPSna7m9GGnMTDxNsZhvAbzl3aybhyzA11IU0MlQTIhrplTwc/AO8LlP6lOoz7tgOi1gC18C5lZrRY9F06JYq/wY2DxtYbvskZvQp3aG/+bHC1HbUOcU/+wyAPSLn4T6bs8jIlxUKWMg4otwEh5vXyyHRBx1+3Wn8BzkjSfAaHcJQ9UobLcspvCql9qZwdqy8I28fYG6DeV58/GcX+GwMCTHUqv+NAHc7zxNnrLJpjGSrEc515gRT3gd/xVOH0hUNEE2xGnzZBv2iCmR0642VlKKEiz1nvnUfZ6pcZWa3OmSTyZFuKBjxUuUrtk7wu6iReSjdh2VbsFNo5fUyW+sj8bF+TcRFMiV8UJQTlNZnGXa99O5gQmKK0AWIC3IIxKucG7bU++DDYQDdZ9zQbvfiRLfhz+yF/u5Pn+tIhYXqFBlX3zhVYQhAFXdN0H8H5lOEacYA+WJBhqy7JSKI3Lw994Q2NsXmYv+vmyaYt4edUIruYpiV0bnYejC9HCYB2xhPwCXrF0uonX8r15ZuHD23syWRa0fHRNfOHkrcqmxk25LDASlsXtX5gQAP822JzxXyaKfuF4dGNx/5DiSfEpeLNpAXnlBXMQsgGaZZQGaOxzfYSvr/CnuSwsjviFM/MnNIJf0PbVszCfOHXaOx1hytWDqPMMBDA5t+XWn7zatLReOHlgQUFHKwPwrcOoBi0+plqunCUZbIsFX9qqUNnWfK22CHyn1vYfHbQ3XTR8R+Q+6EVaWovJ22rhxcGAQ03vX0BU5wmm0HCw/YoKdswOAQjr5XxJBWUGGzjSWLltbAo+4upMriZ5sinw9qxgCa9zdeKRlB1JC/RH5gnjuoUYZ6qlYGqVZRDNqa2Exo4xZ49zo+osQGR8gMIZSyOu3XkzSqWhABNRGoBopoZQ1304CB0kEkDCxjrmPuxAcl1qrqYQtQ9cSiwA+jB5LA7AlPThVeCEO88oSZU9a62UQMrzULacCgsmmoSqI8BTIsSFVbPI90KMYQvJCzU2CULuFlE9ziQKP/U7XWkEMXUGy9d8SWRKDobizX6WftAwmy8UzutMmgFCcFyBebOp4MINk7SDUSMidqp4MT9qzhtEDa3XS8oTd/+hUgywJQO8MNG24P2YBGeWdUmeZc3wvPn6q1HgTRGw5wax29mVikLcK6z8msLLGBm35sJQ4WJPyIDAK2DWY7KMnFnLsXfCeEzFJdkt+4HIQfCM6J3Q/Znzfdn4UCMpgW7imDatFVO9/IgtaT/Bj6ctIf3F84fJ00kDLRcfI9Queqquspk7J/br/H6cnpv1Pjav7lOkrnLuRhGpytPUnj0wTy5u+ftb1VMEtt1udXHuqy5hOGbDzj71PZu+Jjkhwpx8U7lUuxbuTZLc3ly81KfqNenPiD4D4kmjsLDC1ld8lhEd/GR9Dja3TkxlTOBpoUnA8X+1/++gvbB+/OQ5u5LPTQFaALRoR7Utt3W9e5lI9PYV+1k1wmMT0uJGluEPYzMDYWI7I3aqkqF3u1JHSm62h3NmOj4tDM09lYfqBUIfXT2NDqKkuduM67BKiYfIt9a/IfBUl3GY1+1DrgnvUaATOIQRFcERC9boOjPnPfQ+KjxbqNSTUIRf+bgBzIpQBBhwMq1WI2drt3flCsgg3zgJu8K7rCDW+IQKN0M1ENCJcH6kvKYjTO4qDNtNJzPM8PObId0+PfDWeP2CUfT76nufPgDT5uloWjh3MmHbkpVP7JHoRcqoXB55niLqR1OPQxmgOx1z8Wu2/mZl5UqGX8y06MzarvzwNbjAP5cEubGQcrWf004e9azR3DY/EAGO3eFQFKTwa+xAWBwjrmkT06Js6pr9hDiEwNkjWDi9dqHDffSTyl0SoPNCrNv8RPkYmFjbyFyIJpkg5A2XQDzRGPalmb2Ffq5DUfMvVIT1d4s+uB6UMlOdNwEO4t0q2/npa400pBXQhZ5x7Ixi8nVXGtnVD57qEpKq9VaK0HOwrDUHYTxlvKEAJPYDbAO0IpS9Z67WBKVj9ynCisHk+JAtJQqwiKwlg4Zxzc7AJkjV8P+ybcLhI531HBPoiMA0x+K69QQM+aizhqjljxHERtIdBNBFHFq6yxPeayZiqyZTVyembpiLD7hI7Gpp4tfH2XeE+MzQ+yrkEcatk4q656OAqWlXAG6/4Hmrjua1r7qVp+DDoIWYRgailwjEDdLbfEBu0Ep9hQZzJSaHyL4idyuBxYkm4RCnP93eIbSrmipTpU29hYe4zqx/fGqv/v2AJDRjtKAqSRP8zDwx8CkkRpBGR4Kd83P5yo0Ik/MMaIBCYMbrAGRH4DIguWY48glUeTujFvq8BO7EWeH1FSExooDtDiynhG6z9fbD9v0BT+p+Fb9RxQqximIeC2PSP9OjHjlcrjtxfTqdxT3suAmbWbqpU7ueDM6mwwXgU5OeGNpfSmQpW7zYz5T41xVt1EgFFHXxUwDA+DU0ouP493LWi9GgTPcHii+qzqOGVTM6m4jN+QVMKAan0OVa2MkgMe1SfxOSDXwWPE8MdIz0klQo59Ukysm+H2dxXQWpvofZLRRgbJpvz0PTlJGJ4TJrB40D3x+xe6f3kL1imVWInEEKRBapUHUyJycxT6Fpf+ci9cpl0jm8REASVkDFWwSBDkvtzBqEL4uC+yrgvz2xicNYVGjKPn0OgOxqS774qZQK6mPVMof9E3GiiMC3GfZuJT5bDZp5fS2ZJrfZl23BGgNMiFv/pH72ocMlrmS/AI3BxJxMjiwuShf7t107/Bd2a+mz0UEpMzxSISCmSBqYzxTysBaayF1mgN8P0eydhOVaEJkwuM0O++I7DjVcmAusOqVK2lqbHtkxPNH09J1JwsQxaTf3j/TgQUYMNP6agUHKKBoFJPaRgrnUe0tuaJuHlk5YhrOVuv2zRbQhZe5J3Vt1x+hcfwaE3okR+ObttRppdfdZtwoXhM4PS063jKzTrhnq3mgJqc6peiHuf2wn+HYisPKdu6ebP7JRjDKVGNdMu+RWmXZj28dWUhSwZSAmsZGqDL2lf3Gbl+00T6tJy3cZuJBT50sZ8bFkTpb6n0YpS3YN7PGDdBcjK8p+LmQo4KQyJ1fSlXYyM/U//ZwYuNpGlGggBoxytQpZjO4Ey8Fck2CSW+OUjZihmxZ9z+BGVaJyHtz4H9SvUp6j6z9BBSBXjbhv6Tj1R+nPtIQqhoctTeg6nTTNMWXUNqLsr2EN6rTvliAr5syT9R7+UBZ1lHFRzY7dRz05Av+ximTSc3uAG/ESSy3Y44X2zBIoAVO1unuFB1Owy1hPUdlgXuIi1Djf2I/jSTavqQ5asQT43FOm2jaD4X0tkbPnzxD3oxFsVCfTg14t7r2OC4ClIP+zb5zbuvr34dqAJBLA0hpGJ1h+299fdc7/cZnAkyVXwbhYf/PfQf0U+5l3gzawi6tBknZGWOqZjeK6nDgr+9uhOKL0JYWoiQsE6L/bpX6aB+lL8kqfjCJxjPJ4LpeWlVw2rPqjOwmc+Pr3DpmPzMQzM0iu1cENi1eOluvRN3SAhKTt/CWteoId+iU2hosTjKiAlDMJ/+Zv6B0/4R1RChFhVNkErOLlV+6Eeqhib7i5/yJKJ7RFj6HwwbpHyIYBfIOwaKkXD6/ByYCFSWHRSBUu9ooGwqSdVDje9Q2tx4jEO06G6ymqhLRKPbrQSjBq5vt87GANZuq/486YJjxCip96WwcLGcoyOkZ7GvW0rApTBRKaqIFHwHlT3UUsPejO57h/yatFjjetNdk/GrY7c/c4lbpFkyalyPo17inPkSy3lQwG1MyrLZ6KCYYrIXNBZYj17Q033FJ3ZLNP6xcdD4DWyGa3t+KXY4bIyodCOdE994t+IJfynR/Y8KPoIGHT1xZICnu77kKz3wDRm+56a/9y7Zqyua3xoZFAw+oqNe1ogKA+shiTGxKLs43dZGj9Ohctb5+U+K9R2MxHKlDcaky3390rlTFKP+i8R05a3dJFGUsUZj/Xp10tNGSpVmE0I3qXTpwhnhbnbHoEd6Y5n3WgvDi//WGdT/ayWPiLJeD/sGCaZiq/wuLlpZM70ETgIsHCuW2c9RHL9EIx5eHKPtpijzAkO5o0GWR/jIL4S8hz/fewqHU5c898J5o3xvbVxsULU5MISNHAQQKiRNDurIqTxStDjqS4dBzqSekT0IsiHBnWUC2JUGvNEdJYSGPE4B76O0cNzm6Rky0sbphn4MN67pDN8lRkZ2FiSZumDhSNjWg2BB2PqWJk1g76c+99J2adYKHykTtLsRTKEYDBgudEXMXn+78YrNNK+Ez1LwU/vMUt4ricNSURGyHrGq7bXgtn27LhIABH/Ii7Topxrmd2EcH7KzZV3TMyefxJwjmBSuP7LtzOdBM8rHCclbS3PPtWUWjGvVU+IBwUCWWPIK0/ayrNDxQLtB/OXbZPn+pj0wOZEwznj6ZEkvqAAERlO4r9wc0x6r2s37gj/vwQDZlZu1tcr0tpGpyEbKjoRDherQeeTl9oy+7t+jfs/OHYtS4eMHW/GYiY4IhcO4FsYsQLVOfiI1Q6Wr4356k1iLd+PrcU5cTDLgzXVry+rmmHJFNK1tjdNbOGFK7w	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSS",
	              Description := "Soft Starter",
	              Revision := "1.6",
	              RevisionNote := "1.6 - Placed Program Commands Ahead of Output Status$N1.5 - Added Isolated or Faulted to Operator On Unlatch$N1.4 - Change cfgOn/Off Delay to Read/Write$N1.3 - Update Hmi Status bits$N1.2 - Improved Fault Logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.532Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Information",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable$N(Future)",
			                     COMMENT.2 := "Isolator Feedback Installed",
			                     COMMENT.3 := "Tripped Feedback Installed",
			                     COMMENT.4 := "Current Installed",
			                     COMMENT.5 := "HMI Fault Reset Required",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Invert Trip Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttOff : BOOL (Description := "Off State",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttRunning : BOOL (Description := "Running State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsFaultReset : BOOL (Description := "Reset Drive Faults From HMI",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsRunTime : DINT (Description := "Running Time (100ths of Hours)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsStartTime OF pvtStartTimer.ACC (Description := "StartTime Of The Last Travel To Running State (ms)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			stsStopTime OF pvtStopTimer.ACC (Description := "Stop Time Of The Last Travel To Off State (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsCurrent : REAL (Description := "Current From Drive",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCurrentMax : REAL (Description := "Motor Full Load Current Rating",
			                         Usage := Output,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0.00000000e+000);
			stsLoad : REAL (Description := "Load %",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgStartTime OF pvtStartTimer.PRE (Description := "Grace Time When Starting (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgStopTime OF pvtStopTimer.PRE (Description := "Grace Time When Starting (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - Running",
			                     COMMENT.9 := "FB 3 - Isolator",
			                     COMMENT.10 := "FB 4 - Trip",
			                     COMMENT.11 := "FB1 installed - Running",
			                     COMMENT.13 := "FB3 Installed - Isolator",
			                     COMMENT.14 := "FB4 Installed - Trip",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
