			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			ioRunning : BOOL (Description := "Running Feedback Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			ioRunningF : BOOL (Description := "Running Feedback Input Hardware Fault",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			ioTrip : BOOL (Description := "Overload Trip Feedback Input",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioTripF : BOOL (Description := "Overload Feedback Input Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioIso : BOOL (Description := "Isolator Feedback Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioIsoF : BOOL (Description := "Isolator Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			pvtDriveStatus : DINT (Description := "Drive Status flags",
			                          COMMENT.0 := "Configured",
			                          COMMENT.1 := "Drive Fault",
			                          COMMENT.2 := "Drive Connection Fault",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := None,
			                          DefaultData := 0);
		END_PARAMETERS

		AAmhKZDI66WfuBl3DsMOCxCHffmolCnEWB1BFqIQn4Sv+HUPhAR9lpJEwHVBsUndRFCrCqijBJBJthpJb39GSyuUeq/wZK6cY2U5T/myRFaA6Z8Hv3IoOCtFRqcP/H+7gDFFoT/cz9gkd/7ndwuuxRXc4ZRb08K74Az6QeUJK7AZkx/gf4nz3vA+TJeC2hs9YCj0HPK6rrAqz9OgoR63Knzt4zzPIfmVeMIPncCkp0RtVN14j5TXcgZysKzw0EQB29F2Vhd2k2EK3B94W/W8L4HUCzQMYYF0sLbGLu54nYh1k60acTDJD5FYPFwkXm8jWAFpm7tU67tRvVe53rD+g50ioULimfAxx9jSBowlyHsLPl8AHnyAQ78XyyyTc5AZGWMM2n2ErdvCfRK9gPFWI7UFi4sGVH7VCNpwTZtuqtuwxwhof/M7LFtjl3WCvWGwqV3HPt7hLQcNcW22WNvs6ftPRwRSUeDRtvbgByWuyA4xghdVreKR7QBnOP3NAZurBpSeh851I7tA5C0u+UFddfYvtinLXP7V5cLv2sAn+dgz1egIQ9SoJNrTXy79gaqIau8UB/cwBgbkHzISMoSRj0AmLDR6NsDw9NXBoxRpsa2ELEZ93JEUommuyC//x+R6TgnbU12tW2c67ex3Qg9CwQVlaeprfAn9PzPmM/ZzppAOQrPjfNB6Q5p6r/0vNU9z12sA/usqaFH5tl2XI0yeHmHQ3dV1uvntUqjKpb52l8/Om+SyFKNcD2UL4sKcFvcIjSEmEm2CLmFOecgKpnsKX6MyZKrAFyHihQ+xqQ2SY/hISnb7QRx92kAV2cqOquUXC6OYfQHqCmXVjOV+sJl97OwWVVKX0nj2iaCYBZnDFxyVLchEfhIaucR6HnOGkoUtrpQnHXtLiwuhRX6J80FQrvFlg6jTUdBTd0+qK5VNcZMES5TJWNH62PDDfkKdJ6QrT86ZpJB/vToco8YyKBuLt15zY1rtNK14YhgrfDw7fi7UqOnjjOf9YLsTku3+QIDOFS1uo/oBnaeRtyb5dsgZAOfdttYPZuwloC6nsCg6eylytNMxpHXIUcJCYi39E8ERZ3Piu+8A1toASvx25i/8ATyA1akHLi6YaWM7lJgdro1EGuWZbcZGXozjULuwCa5ngKD0sSFlXMcuu7JtMrtMUejkwoSHKo+KKL7AVgkdmN0nvJ52DtqeI+fEWYb+2W9NGoOrGg03KwL5+DzVwPZkxRWf9SLXXAC0a76zp2PgmKdH7ukWO3TzH2guDqrnor087hthhqCNdQ9ImvwmO9CeUhrnVJns4sSxjAfZ0wv3qXLehQlbraV5b737TS7xTRD7QNZ0hMZYLc40zm4yLIOPJxp/HnGdZKEF/8uqlO1iD+ViM61ideOKrHWYlVngiYNueMmXDvW7abAP5nbf+zpqmmUVRQzP/g9B9gtq4cW97l2mU2O/oZbroiDOg+3JuaAJBy2DF6NnAIZySWCC4DTIdOSqefVTViIbWSHO2boIpDzWwrJU2lQ8rmJ5uIUoPHs7KBwDY8WCSm0cne2smZ+s/AtYSzD54gSy4QpFzeymCss+OyEm058FCLvyIikAX+K31HUGRrZVoKydIuPJMLxGCOzIykruWz5W7vNFnPYHt9ww/7vK/YZA7SRpJsOl1I8S0X0g3oNAYOLVUUJk1Tm6VhTirYtbqlpROHGEcI4wXqKTTWcYrNdfHhePZfcAQmnGecueBm/hMaDKsKdlDb94000baAuR8rbdhuk+P3Go6N2l2Of/REaIwjjQhNMA6sW0VrxtG3JFO75YKfEAEKnAGQxLekWt6pEqdwQxhxqPngS5nM/GK2xEOcyWn2/zBUcsp4TQ1ZTGH3Gk4dJEA9WRaBwtzggPsCZ/0ugN/7CWFP/BrE9ghAqS7395nfAM4zSawpxVbWH1Ev4v8NtSn8jABkpe8W+593gkDxiVwboNHwJ2C7JuVKk7gMuPxpA/8eDqVl9y4Q1bnhJmOMe0LK/P2PrMQ6zvNPKZH+CZ+R6ZhbVPhglHBmbiR8+a547o4eL0Dpfc+i7t53PG1DocyhFTZKRtG8lRCJtYJ5keDsGEWysWGPA7mIffhDK1DiLRVVTq8+/DewneKmIdWX658cc9iG7Ng5LdTiUId3Pm/m7El+GqK2atbworSUz9XKCbf48tqkpz+q7nP2HLJs8BWYE1l3+c5PkIh0JIGV4CAS3VLKTZ9itVtI4Q96cdGCrvchOkBOSuyaMH1GYj+RdsKfnn2OyJ22Wpfb3Agb0Oqvr7Jx5b9b/y3448suLjL7FEetQ4T1AMlq3YBmUMN7g5KrGxX06jTNKxkFB0GCXGSqXXXef5I+BWATe7Ei2ArtxJ1LxkxqP0KYFi0CeWF9HuJ8rtxgl07fhU74+XPTpnZc8PobPdWWst/BsnjTDkI/7siuW/QGqn4NU2tqEZAWcrywfROx7gn02umZYllDKHqAaCQ8Tllv5y7q1jxDHJqPyZSLrkM/Ut2zfkVgHZSIF6cGZfZiqHTLUiUD10bPgQTsv4U4xFSn3IspxtTOQSE3+7sEqmpP5MboC50wlgFJ5gb+lXLzAbyOiZV+qGrEz3Ar3AJRkp9NeHC1RegSrJmAIimenxWichy/2vYris33a8NcrcEJ3tM5Znz3Sc504V2C/BOO08KRl8lP0U0TJFLAwuGnyGfdcu2yD8RPbW99ad0G0j0ow10qlxUTvJ+xBwljCDYm6KN3cYSMnFZvw/TVkGA+F70R0Ims6LtlmyUH6ffpKOFyE3b/42T3rAl3K5eIo6cpkYkJvf5M36Bg+90bJYvyakvUT/h+AljtC+j6ShKcMQtJ7J0PtEotE2tAkq92/4wRQuQh2WNH3iTiKvmRlJl8Wjx7p0oFD8IGnrMoseymcJeJxCzxzqujW5depSejqQA1c6iYzS/KBoWAsXsdappqaT18uY67ZBcHu4H1Vm6RH2qbe/l6kkmoNtaUcF45z9NwggWEzftst/EVRBwGdWGYEFa8RHRgBDYsuhz3cffk2S3yG+qrBHpNYd1FrvbvT1UPcsSuU+MMHS91edHqUKZXshYED0BrSe3ewqaIuCMeLZ9hxw/e2ypeNlQ7uxCNm3Zgau54GLO2cGcORHXCHrfKlGb0JgC37MSM+yL2O8Duv+jZQacCoxUobTkplN2QH8anIe8BL5zNlkrpCD+09ANISO87JjfAaJ7W1s588JfYTmejntmHkmphgpBOeXh8L+WJoBYM11IEOs9Gx9nCL9oeCFB5ammaKtxu/OSxOVRbekkbytM6olDtnWWRCBKVeuzOwhCC2/BAM84y4xkvRUnrl4rLkdEoG5Xi+/pAyOyC/a17XI+Mw9EMkDDVy89VpvscUtdOZuGHidmJ9Hgib54tDw2ij5j+/fJ3a452f56dSKSqVDLCnp+7O0Qj2xSTgqLQ6kjg0qL5zQv+y/aLG/gVl4KVOshnk5V2owrbInpfGYQ3Z4FTQTpQ6Noh/x7/X5URwXqjqGJqerJ9SzadGu1UN+yhOJ3NWKBpkyP7fea7A4uSl7qdLGXxLldDwYW+HeCnGSMi94Q7uXzrVyW4wcfGKTxmmM4aqlOXlGhfnQNO5JdO8GmDSNnQrhj4+D9aSiBzvbLk7JL2yXtq3ubcWANzSAaBxKQ3weZEJHC+6UicngUDwIzGxkteBalbF3+rxFrzT4DHf2eIDG/P/7Q2suAylbFlRb10W2tBYidLZ+Mn5YC7sylg6bT9rhPtN3wFF5QM9dTFDpR5HYi+ofoRCoeWeWVTutAisPLR8ll06hAC4auAxvv+c5ozfspEtQzEwh6ynf2NwVFc3YijH/IgYf4vFUPiHZ9L3SzZtQQc79NYXD+KU48hVhkuVSPAvHRZ5MkazpXn0cLfqeJkCt/TFz5MygGkyhL8teghmS+ryqD2DL5RWHlNoem9lElCPoace8HPMfzMBlebZyikvsX/sgn4Xf/BwWVUMNX9Omvh8BjOHDr2+eTqry1K0991v1MAwSmFn+D1A5OE7+skwOl23Tx44UGF91TmDCggQWOsQ+Zs3+YD46BD3SmSaUjqdtw+OzyWUH8OFrqe4Ua/p15qvS0Pgcb2K+VjkNK+UzzJF4D4hCnOlb9+saEd/VozR4RoLZVUKF2EejYkHlXlDcm0oJKSuefV6E3av9Il+Fr+uz6s+oXarJleyu/v32EgDGzsajZfYy2GbNuFp4nU4bmAe8IrzlGaBStgWMzclgVgQzVRA0s2nFbZpyZ1VFZJOHKc8twEzcXFTdDW9uN03iGSBpoVWXSw+phzq4NtDoIcfE53yNDl/oC0swjIQeBRM68/L1kdsw+vEpVCIp3R+QkZUjTXU/KGY0rbYS4MstY6/4KZkxuS6tuavuEdv4r/LUr3sFRavcuSC4tJygCPjs9w1rnj29l987p5cfxTifWHxEslENB35WuVcUXEKfNZqR7VPua/u/M69+SBrKr8TNP6OeQP/7yZjA6Uui/ZmtQ+n6IOkRcsayinkhh64lEDWoqRn912/Q6XxKcfBZj4vyepxNhUb3bjYKd2cN2Y6Axc/BAvcKsE6X7akYX99IAf8jcXPnWtnRlCjUuE8E4Zmw6nqrFaqCu1O2oVcuPn5Eoz7jM+MbDFk5V4OQZZb2qL75nmZzfRJJ42C97s+3x8/9g7FsXZ8DA0szJ7fn0y8//VdFdJVNxrK+KUKSfTBlMiw4X212dcDHm8fSUD0IutfZV5uwv4J8Y4Tk1hw3f9h/v8KieGKuuFQ9Sla8jvXPYJtz2urYRMTI/1WS43zCXK+GquEhYf2tLbu5oy1vrsBu5pjBZdtZvoxA+EvNi1JmZtE6pTfO3XfQ+vTdFnQsLcQlEaE6sQsfzUDUqTctmgXhv395KfRj7iaVX9HLI3qPGouVJlU1fLz03/TOMCpbbpMfpiywt6y9ZdMfYsEOhRRmzMo0xn4ShDbLoG3QyguuK8bSbFOkSe8+gJPBP8tq0JX2kr4zq2P63JhrNAUr/0YgoJg/5ClaT/Bdp+xt0jWXvZIC0Mt0yWEhf0CgV72cy3yeRftmBF5/rBZY00nCbIrpi0bVVuNZXLPBKuGNFZHE3bPrdCbyitymzJhS2xfB6vjdu06TmhZpKfLUoyrhU/umVa/KYZsN8lhUYBH+CpCmR76LCqa+judzUVlB57nRPdNxu1fV5lqeFfSjgF6ItMgmrILyRlgUAodlhYMWl4sXqD8KfK8Wy9QwGyZb2Sbo8qP63YtKWhdxOiU/dbtK5hKxRbjgqxau1ykSwNZAdPIayD2a05KQRwy6ZJYk83pg81wSZGPUQY+ugXYIDyPewZug/Al2yMEmyZCONhSPK7ypbh2tPTzau9eXx+KT/s1/mbogXIUP5zl237hsG3Z09ev+Sv0ceoHpsZi+b4oz7HKIn52E0T6RL4IqP3m3IxZ0Xpsi2vcVgMv9Bms1JhWeLKiYrxmY+RPt3LvcByK8JNLgKLYRw1ZlMGmovDfrEYTOIG2rZqgKvLvcQvrV4pewxj6HyWTPQOdAPQaVI55lxILbOh+/3OxebGfANpEgCt51fyO2qX34JY3AE1sUq3pyVRd9Rtgk64wcje8Z6vpkYGAGj9NZWX7PPikLYpyIuc4ITe7ObgMKyid25nTgp1/zf34IOWfS4bFmRvRqoTmRHTrsB5w8GTAh+ZHxsJmyrYj3YDbeRSkMSqYhcY9Bi34QuSLsrcjpHOWckjwwF8OOhgqFVjUoICY2NPufNK3eic7dJp0vkYDdG9hTJZ62EDrb7zJEYLtdGBGiDpj4DdsBY8fevXr0XGg8N+KTOQImZqB+e4KLgfmHErgjBhNlAXlWgEmJgyhINUMIaGU53Wkiz3Cy/YN/l9NgsnrNaUR236J7AMVMmy02fyOLRzBf/AVRV0etB/nC6UqIafZa4BKarXUOOVL5uAAz3EGHAf64j4VZiydU+Ztbt3783cP1lrha09pt74Ho4U6WloSnq4qBVDjKTNwwFabLjoolrcLSfDu6Z2yGwvecQ5mM/AaEC9iRo0hizcds1bW1w8Ea2BJouyoVNn1Fk2JGfwsdCRCgl3kV9Kg8FzZo4LO7+pl/mGoTcsyvLHXuJg6Zdw5Mxi/9okNKEMMm1arskfCRPSyXFMh5tZbNodeJ/CdFLMFnyUBcGknyGD5AOOI2zN1bj6KfoveVR5+zxx/T8/J+xuQ7P24y91R4jhNf6QqJzVlmlHErWVe35aiP9hrktHEdoqXssMs9OWuTFq0Fx0OZOcf2P6ycamCmS34HHBX5Md/NTZhhrLvSh4TDpXaRHV99XA6FYIlTeT13TBJN/8iv3hI9tTySpX0xLcmqY+mfuuVsJg2DzdlNusQhatJu+wUkB0anXYtcpaukbcBPlqvHzNE2j1OnKmPD1uWVZFNzSRr+nl2fy2xc02NtmP7DZkx7JPQSKmFxGL3R0lVoNLWNee6nUGLeirTPoMAuBf9ifHK5WjDiY6+H3w7W6nCgw0FocqNGfwDHYW++f1tOAt+wr2C4xgeCvd7ZAnTk0chvGtKG8dLjAP5owADJyX67oarpxc5YTQfWyTHyhG6lnYuRN4As6vCgFemB0M8N2L2Co9Cqqn1l+xrQhnTJp9BcyEhXrqOjxTXMq3KdzBGjruoAo/KIT/W2tCvf/ZL3duPXI5Wfp0tMzFc05diH+4Mcw6vQS1l4tZh73VZz1fUOsRsHalDDPyxhTQT0R/JXRQ3WAQxTpqDeFI6IQ4lAJ2yvnnsgxh1fGoVluJyPmi4iAeu06MzoAl8GT4O9Md3lLwY+C4TnVM73Yrx1zzAo8w8Z+TwFoMc7XlDb1D+0eOnMJuJDX2XEoQrZ4LNILhMRPvjE+pBGELx9rfq2NYw/O6g+L5ZKxBLkLHc57AY0AMAkOAfjYGKazKxVra+/cgzorn42OxT3NyxMUWByMMPF4RnaDNn0d5PLWqtH4RKa/MIHGUbPA+/eWTUf2WF0hbf/FNjVytqn6/2C4aVVsdBLR9RuK5QeLqruPxBlXTnz09mTnN2dyQoxlmDnpE9lQc7idU72+XuG2QrWlOrh9T8pJMuWRK7UG7Swva4TQlGO0TT1XNsxeuPcIQAx1N+ghCBTs5/t5N3G2RRyPitPyZTgZE+4Lp7jgVtU+hlmjOjMkw4fZ74Lv2F17Ym1B44hXRCd9TH0xgW1bs5Zv/J0Wj4x4RL5jiR40oJhmIiq7SvX5UHqfOyZ1kfZ1Jtn/Nwh/lQfFkCZ+STqVzx7bVMdqtESpc/WijlPtvo5iMjYsBRNTSyd9X/B3d+VWV937aQ+fZy8Gs1f3ie5DOuZZNo1Z3QA7kY02YWsw8i220sViRhHp3CYSeJxG5MoNRKXMq3uswdonoMT6NPu6ibmL9/2A+IPlwh3VTN3y37IsUSg2itwQ23wNZJKN+SvBVvmVRrcmNVW4jgyb7f5nPMQcJr8cr7tLws2YaqTgLeITymG3UGauyAqOzVVnohrx4XyNPa7WZKntnDj//CQ+qCDl9i5szXADkyS4enY568BVLGEEEju9lUidmW/isyYyBlMiA0imLl+LfbLVqtefYepgti+6gTwWZTxQK6Wdgn+K/Rs02crCiRFuIc37l1xJ2EvHlHr0LJBwbSnXrQV05ai0pgOaVxOvJT5QsmHxtlUaf1ACcr9sNmWwqBj1yxX2Xk0Vrw135IywdMxwOFuB5N5mXFh69c8XoMzqHbXlbisNjgGadnthPYXOzaL9TEPJ72WDrB2FQXavtVBeQRaTJe25EQnJMkzzwkMkm8BXtklMGS2IcvDrvxEy7Gk+HHBHzEi6RT2msi1l7VdE9ZHGXPBf9abJXPfkjAXldcbl4uPo78Awv6f40nd5KL2VvdaitdpIKUxgfqeMLdALrD5kb3ahHwMdidqQ2JBFqpDSY7lvUJOea1VwlmiktPQm7wv4VksB25+3RpC/hnRKRbYbezRf1LW2XzO7prZm8KDt3VYoJTrv6px4yZGPwjCWJWqVktcPcCFOZzmV1o4wGnk2B15dM1/ftnRgYr4Z05psM8ZuucAd/BPHnIlV78LVFKSZaE1TGHV5sitz35N8gkSvkNFflJKndNDVeIPHjAvxMBDFGEVY0sCxWeGXQ6lgpdFIAuUxDpQlA6QEJC5d5oDZsoU9lpplFz08yGOiS99UemLcXLrM/x+SZajvw/rgylW9j/7FAjE6nsA7zVPuhRlRfPaWX2yeXV+qDm/79CBMYtxxz4aYabzBzAQzkih3JNTshvXIo7Vr79UhiK97MRsly7qMrdaqvT8LyXYLruAHuZ3pZTNzypIFIUEguSQYoGUvml5EvPRWRmAzdTFr+BR/W0qXYkO4MpVhDWfEqSHY3AzQcICuDmNj4z+HXeRSogWJijRTmBsL+BhwZdV1vgzPSmDGOkABQFt6rcJircbPpDPGHnwqFAKxHobJHeEqtvrcqbQidQ4YeOHxZKJ0c7SKmYwqgsQzHRrJiZN44WYqiP2IoSuBTQINVharPKhLf2h2bbkaok3VYcCGwOXCMHI1klMNKDs5jd0uEOZhetunqayF7ZN7ZqlnJvOOKhKadlmYxqmi9NLkz6Fdc6ZDKDY4mYKt9OYkgM3GMIX+foAD16/vi5WHoCUDGMftIoycnwe8af5g71xTJkph46vdobxLvKvAbMWUHnJcrq+nVoHk2Kj4L87buDdA7VxdEIgsWyZU7eykzwwFuYyHk1Yi/80+04jhZpSLupKgPc9KnhOuhAnIe6QBlpsUAj3wYJf9D8xQLlI335pgZJrsyu5Ahv+aQnPfdkVBDLPq9aXvGguiP/wW6lUY2B3obFuZACfyXINl9QaQ12vlUtqxhTl3qTTQvlVZyNedMbydbAqzPlwRMnI6sH2s2OGCeYQOaxWol/+42sCuVYSXnpuJwRifRHvgwq/3b9fqyF42VIl89g7Xm+NzTe+Bm2S0SqVMXJLuNFr3/z5TWhyjC0NsfC3bgn7ZsGaGHTj9Jsj+VROydTcPZKKkbhjFwE8WleSs5YlTlhGkcc09oO65bkTukjFCM192LJ3ak7TdsyPLQAHunWTFGr55hbnxtr/L3CUpcoUarUI1V+SMlE6Gs6Jv3F6PbeHM69IeWASxD69U//TuvdqQ7uuS4/OBnoeS3ZNhobLyNuWdrd6DObESCnSNNa4LM7ONvIOnWV54lf+79PY/RVdrAm65+p6vWOn0ERKE9raela2K9++BwbrFSD3ehQz+bxpej39W1dA19/fjmb5yo/mkjGdASt0IZ+L2VutatV5kP873cLs8Q2f0yycnwfCeJY1RosmuRr+4wY4Qidj57B8JkqvhECBsnbcQQ6JfgYA3SFsGh36kd36egKyTx3dM1a0EZwJSH7efMSXA6et3T02+/xjsgIAnElGdeMYpBwmkblMx8KFBkAjfuwPUNAYXuu4Y9EgJOiMaP7DF+ohl5um37I29LHr/SB8R3GWxfeMFc7O3Jf0GjcT+2NUmZmGgPEoqVIFhiyt3ESbgqi3kqPkHJUFPc40ffAn/tFDsIZ8ubaGRjzRU9qg3zVlQPaPyLNDHo89eWK7IYI5XwlyBvLWWWStnB1XhUu5UE2X6PRkZ9YuIauQ3wfz8McAbVZm2Zl8fJd3PerdM8b3OXuT+OU6y7FzYAiYVByWg/dEvaj5ggZCgs7v72qVJZKtBn7vM//LeqX2B+zoVroFg1RdthlP2OZh3v3v4SacDshEaBfb0VFFG8LyzYFCDKqyoGChuAF7LA89VGu4bDm8TTtSFX+za0AwTF/spW9pUKQs3gtHbQAYQjnG8giXvS/bDB5wnpAnx/2Gj7vQwGdV7RBdT2CzRLT1TcDgrYof7mvksNOue15fc1thzA55ro4qocFICvSjQC+C9yvd+7sRNwIJ7PjEImZX8exByKZ8XSQQaUrGil4gXSiX81w/0hwh1jtEv4zv9ojWQRTXdemIOwuGIxS3i8NAiDGC/k/baWiMcDjTc6zxMupBuw0A+wkoLds+sRueLVluPkk0wYzN7i0rLc7WGqw+IwrufOIPYNYsm63DmG6/vLphr2GVCxAtDRk/4j9Pul5scv9X/trndu1EBIJ7pxx4sKJTrNkVjU1cRkGfYzlQYpzKb9sTdvqUVa3DRM0S8cmQuUedf68hW6GEEvrwWi68YNDEVDHaHWjJ7uBC/gNfflY8H8/1qZ9enTv+5iVJXZ5oDb3q4p8CugaweBaygwAg5Q+9JdGBKDN2aAGcrK1oqGHMHKx6/B+mfbpCX8cjmzUqB+urj7uwVW4OGDBOqWp7oMgLtkeJ9KkNLc4pBYIRKd8epJYYoCL/kEUP7ZbwNSBkPR0P2hd0HzvLrkGQhAo0vyyFrlWoMO83Sl2DQHkmzbwgQ13v1hORy1YdbP0Nm8sc6+xlN9+qTiV61k9OLIi4P/KnQgp5Iv63NQJvX2SbiHdOIQIgxn9CgGQFieCZyXCkc8xtuyce7uiNPBIY8vxMRWvk7Pwn/GMiUEdpQl3nzDp7r2oY21gMBYnbWmKERQnyWJACPhzpw5cSXoD+emQjXcwEps30sfQ+OfUTarQO0PiufgBOfFKPZmAJKxWUL7WTXglDkfsazV8UQiEH4AyrW5yjVN3hhTbvbyXBTAtGElPMS6EtWYL1VT7V4R43LiEx50eIwPkkaHy+fWlYAM+7dNVGu+3ldXQxaazLpZVceV84nwgVSP6IlKW4BjIHYs3Mp+JCL1eud5zr3d31C9VHkGmib3p39g5/5LsZractpG6+WeLLVTA0+8Z3YVW3Gi1BzDyalNPneg+w7Oui2PDSGxxSdlaAtMyoGFbYThz4KMQz94/Eu6Ia076nF/pGvP32Npaynny8Tp9AW50nynsHHwt+FkjL7T27/d5D2NyZzielwLigzqJQ24OBUg94TYGKYkVPC64/ZMZswwhnxpOiUPPJFZw5rcuD2/jZh94zIfDSGZUODw7PTdSFkOyc3seO4/rFyrdoa7/L/lMOhewntE/VofWfBqDiqoT9XznVycIDqCsUiWjS6zw41MMs/+HMl8tkQ7JQXPOiqtiNN38/lHzFvWyivm5tmeBPQjicykqDADLp2DcQ2xR8iHSHuPwclxyoE3oxxfrk0/uhmnY/4aklbG5I4P/fHOVCWPOTlvuZ2+oHqIgr5EJcJU7CYIYJeie2+P28EmFoz/fuKVJOGFtUbk8JQcAZm4Ql7F/9ckB3xbmA2+rkDJ7Qu4nFrwqbg80eE4ka38KUG3f57XjQhpOVtnnI2lfD859mPK3N0PQkxxTbPsh3vC5cpMDtombVPVve7FCxI63TB6CW9/CL8yAOqURUv7O4Lp6qssJE88AMi0yztiUBIvmGM8lEKoGu+hlYJTaWbzl+jE2hEuuk7hC+UIRv5zu5DIjItJyuXSeKJMSwmmw0Ok/R/pFg9eOXlKiC/cjEmA8/jhX62YxUTw7qlVWquYk0Xb0XjY8kUI5wToQufK6dOwM61S6aQumVv/jDuoIhDihVAjOTagl+vJJL6DzF3txzG/QUyD6M0fyGkoDp+Imp+5zQ/S1YqDTjnVJX7GYHtLKE2CIzWRSoTBlGBYkkjEmxjT/wL1Rgc1rIipC4ZgeSEf9CZ8Czo1qDfclmyD/U4uPX9olZutnTdZIFuYOwcv/5Ff0nucHc0T7o9H5AgAp02cRIZaIWql/sfqeoRWyDTPwMTmUfBWJXzBkxSsZ7Q2rw/o58HNeTHYmWZQr908K3dsuoaYRCB60meTKET5yQuAbByex5gLXzH2/Mk2Gzbw+pxV/Smmr5jjaRuUvD3JFJSeXGOrS9Fcvo0+E94wkiFHzGd2g0l2CJeLl6SdAmHJM9KGSskJfNBwIGH3wx5SiVwYJMtml1sdxKO4Wlzrl8TtUJwUV4MRvOrVaskMBc4su2jr2qyCNZagNcNpDDwizn3ls+oJVL1AmkEVz3DF1qPDqF8AggWaikJjP4BlEOVhfzT3oySCyfoO6kpWiWx83eOurudcvYGwpvPAalypBYCodNcwepXtrWZRX7Y0K7D+2TaM1KGDE3cABjpoIdsJR45JKQdMwJJ5vh1EQQ5EFsE0Gj54OvEk43Mfd+KqLlxU8MgFrBvz7gFWcJTAPBOzy2VYSk58VnOKEpaSGmAyUPQRr0JqQiE7ok+ovl9+2IwBDBEZvAih1oFF+kEHXCR79Z43y3XFTVhzdAIJnoM+vCZXT2XfFyU4gkrc8IJjN+h8ett47feQoZz/UWKuktmh6LSDvqJ4xekOVHs7ijxZFLrmDCUKNpj8HCuMtpMlo/PeWLPrcW7TzBqSj7g9kot++2bGJ1dc0v/IxfWUPHnZc//+xWdUdElxn1tT3xRGQ85YsLciVuRqgysBPp6iMnXVs7evFb/qF3gf7OovYXeYtWns99zY0ivvpBWLMS42cnC6a4Uexid4EuMc82ZZuK6r9AXiUV874ORrd7fJxK5HOTkI18cRRqVHyLIFvjSURVB26t1mjtPFsCKH3Lp2n+NkkansXDG0pDkuEgmSbobSh3DgS+hzTP3jINIdIjSX8qK5fmbzDgkuEC6tiFFdsVtlDPV+A7xOvwoUlxZR0IMnBPEn1nGoyp3cNBzxI6qcwoQViierKkwNJstfrmaTC6NrFR3Wd5FWhgZ8OszEEXvjVvK8OOG7ihED2WSuCht46uqtvbuIjQqEqN2aZ3gwiFS/PkslTKONucFUVX4DHicvlBQC4onNeXZnR2L5D91K+a7+0pBYPsi0Hlxr44gH8VFZ4BUTyW9vt+ya5nOVpqvlgVQw4Y3TCQT1CLs+j61nMvBoCJh6qO9vLrS6bYqhoUVsPr2wheqzW2sD8x0cRh4uxCWe6WcVrKl34oozcMyUPllT4zMS6X/V0hFh0jWfgNg+SiZcu/SfEbXGK/MnJ2A/ACjvb+83UNUxHpbheD7/rE5NcUU+Na9doVdLyQ7rsWObJK6yfkhw/zVku9Rfc3Q7caBBvpy794ZxhaaH7l3h8At41N/oU8tCTOGTzElxExN0VC5V47S/t7V8CfFTPCD8KTDUgVBagryMi8egib5c1WnKdyIkKMIfGN23n3pJ73x0T2WThb8jaEVyPESu3//CSIpSmv0e9iy+H0wrs4D7nbF6GyWO8sV5dxI3kRX9PK6nEHM5HYxHyjG4w8S3kTUtxT63tv+88VGLhCLjFVpX3qVO3r0HTrnNjlEeA22f2fJQNBputI/Me8eVGUSlZ9OdKtNNOqcHU42WTiZcz4G7LR9pELMb9tFY5vyQaKGCgFXSLhvRs3i6gnZuF6rHgmwUwrj8JstDua6o8FzbqplEPm4k9vmxJFOBujb5zVg+dkD6wHsXLg3giFwpryB7gc1IHv/w1nzv4S1ScwZdrsb/kMNFXCxgFrLdiXsXOvdrYO/A0yjZFFUN08Sgq0mkQs8NeKSHhiB2keGf8LixzZix3deAB3ltxAihiucFle3j9DqVndZU6DF9ER9XrIXEbhYnk27dfktCLU/f0/LvR2ABETChoxG0zYeGmjiL3MXTaIiYqUr3Gbaj7XvtjVMsv60OaCxuI2ad9qD3aBxISTBkL2Mr5uDHAn/Vr/t+LZ4GFGkZW7DJN9wcfA7mFm1RZiCb40ONMpZ0uCo/3/8ItM6Coc/YOjOUv0EYlXsh6Osv85sqo8YieqwgNj99AfvBSRCrFyv3f+Mmz2mjMYvLzcFY0mTjqLLtoTE4qP5ZyCp1bSwpKxx0obdbhJAPIr79+qhTltg50s7+al7OljNddjYl8oYbTooER6uBjbKLORnqT2Ga3PlueNEcB47uShWod23Veb+h2P9a/WjcA9V7OEaa51A7IdzLYBrJYIoX1O7GtTOk+haPcdgf1lh+M23Sm1xbJjyLBT9FKhZVTE0i5jEK1azv21SAZ3eiKfBxustzMU+NeM/IKgxgEsspZnps9Grg6i/Mf+lUVCc7x3HTQGMax1CIbiPw8UHy51mQW1dVhzl+qmn4fT7i/kpiNdnCMkwnHEAREIxkQduaA6CTv7+mCI/GQEmCfxVPsgSiYpjJjwFuo3aEDGEiPdUbe8+HNu8rhgzauyW2of+l31lH8QSPH5T3zmc1229ByHZd2xj+ml8mve6p5cxQ+LxNDvYNlqJmgNZ6d9Zfb+As9Rpk0EDqaGGNB2wjm1zbr6aUOwVt0SSErAeNtcHkJp9bGRl+00sViStuxNB7WMNHrtgkoTgrYPGZEbKqImKrYH4dblK3ihAUFxC5qaw+qAALK7JX0nGRWQ/9hj149ujw172qxu6WR8JbLagT2mQNg0CCizYbgDn+zQVGOiYWuAvuU91u923PD1Zm6A3RUSHdXzSsIIvmAVr5Zr8Yzj20VY/fQs4mcUt1xx6WbzAoV5FiF7+RJ9J7EgFNUhkaOCULbfcAsMZ5ARUklOYluH0s7RSrCtapfdkEc482X36CVGNaBfu40Rd/8zCp5T3YDQzjbMZl/WFGRqIBPH0txlYJnZ8uAMncaXndaCS6hUUx/EhIPOPv5h0KZBbON93GZzg/rJh77Xm5rIXdsK96WiLhO/d4WAipsYpxL8u0Nr7UW9MbbFwg8ZQdUebbYkVFZO5AMF+mX2fkg2VZRfALVO3Q/uJ8pys9V/un+HaEqE0k7SCGswunA7lAgDJlvuGDWwTL4V8fTSZKd0pcxqrNNIEeAiMnTY9yIMOFgzUpufuku17h4kOYaID2lmiPfUXUiBvOfT1omcGeoOdDCfizkVry68ZTeHwHt7ectv/qECBS6yVsXIWkgHi/5vj3Uio8PYSz9Vg3DU0uDG0Y+6C0jYDq6j5/iLHg79742T+rRZ7RE7L3zOVaMJGODrDKnVFdXsx3/uADkKgbU2hpKBoOOy/brorb9TvjUyGatVNWB5Ro4bJDnrp/7FjP5g638cEYUK971NxoiWV0B6f70Tpr5e4xItrkkFtNdXYY7EA+v21LZvWqvFr85/JM7GMQqSCEz5mFtxL3t1fYZ/cdKirK+iYVzj37rja+Aq8m4UxiAveoibVCYsxh4zCC/oNaA3jzRYGTo6YABuIwzd5UU9jhi/0PQjg+K0VdXev5LyS43vc1ujGbAHCDRwwHDqxrVS+CJB92DbDzw3YSP43IdMLnm2lYRNTX/4UBC4b44LYVJyim3qFJf2V8cHkrT6aHHYizini7FCSBEb/xV/m57CXHiLz4Ck/sOGRn1SboErZAiSe/qmhyXSp2cQXJWvu2T1j4x8lOAuUaDAvimpIYzhSPhS2+Tqo+H3Rms0JzEXzz2HRgljCjBHvYxThNxlvTS7UlIkPMpb6jOcA7EExTD/W2ngaI3Gor21y+BKNX88Em1GGXOun+3qEA21oAs9vSh8w4JEDx//YixJ/pKOSUVOhhU/mmIbdtPTM3GVMjmTHCbxQDoa9DS+vBWwOTRZNZCoxlsvPh9bT8VT1HueEDuZG1rd1NWNqp+NUl6iNWLaeeAcjHloJTVEsnfEFBrZucGOAPFmK7nT9ITdSXo6OYGN9S6UxvehKNK4uwEyryCUgxSmB5iOO+Gvc83as8UWJk7EXoCu647+h14Bi54zx7ixpbDAntYmqYyfCZwySlipinaiM+Z/MsHDlE3jJ2014aAhEWC9qy/IZwsy4S8KbO9TYoFCCySMyyvf2cxM3assmhyeXWvzPNdNYW7CWEesG9Y7Qn/lkHQAMOKjjLAmTmALIb/JPVKZHNXnvbiqmmKrMQaPhOawzGMG5rGuWCYwWxc6vAXBFrvhtsOil0R3UPjI0qTNcMDQYTT1MDDvUsy80z5agiyjDCNLBt75CpGEwYsonPhnCD4pc15YfqAMOEuVMopaGbF42MTB8+rOMHlDhVDIRzoW8ESIj4/aDmE5rHZPybpytLEAFBXrl52nOE6SKuV9mMNz4XcGMrsSbQPD3kWcrYK/kUix1fFWhtimlPi3ATPukfZzoK9LO28WMIBiv/EBlPIctyOzUMGbxQtUvgTTXRnOWvaGCmTfkagC7TbI2waMs/9J+L66sfL5dC5yvAiaNEeEWcG/yi0D1s5HyGqckSK/QpgMpI8HxiJs7J+Y3L90IPA+l2foNUnVvcVF0hFQznl0yOeKpRBDHEJMHwRk4SHsmEZvnTpks7dEZS3dt4rpn6NIY/5ZzJYXAhrUOhMy2JFuZnahei4keTLS2XOv+ZuhooP3LMZDV28kAH3w22RwRy1c+Y/l2q6LrYZyByvkMXcYukO8R9OC44MsPchddghMENOcgBkgPcFDJmDFYfkhsYU3FQKGL1pzkWxZvDYlMkZUHEv2o8vtW7frMJHv6G+KWSWaOWyFdLmQHF4dPdicdmfqnBg8cQ2zeafSVWONLHvo7YydfNKOdw6qaDaj3i2dpilOZNyWfG0SXxWZTqzjqPMUY5n0hcyjYHwc2zjWuLB1OMO2vEU63e0+sK91YPReXyFbA/9QqP2uACETnv0FY86nROA4R+52hggxG6rgHPDuyUOzMu2NRIYYkXpIeijKCMBhi0ZT8izAfiu2rClz30ygP7CMWSbINtllNFAaAmL4vCG0H/dwTiCTpDtGJD+KexEOikfB4da9SQ2EWVfc5c8+KZp/fBl6u6I5tDNBgeBpGpu57piXPlmImWgCCMeIS/QciKmIx5jWdmL+HIJTiXlS4fNPtNUH+NGY0bBb0h1tWTwyESzild0iGzzO/kUIhwDHF8JwrRwUNXPe706YDydNExvwomkyE1v8witQ2DL8xUEupO2Fl0Igemuu+SQqI7Zp08l2Aj/w+FO8X6gvZ2vPW0eTMxhrmcG99k8VnOM4w51SaCBsdyPxIH8MzQ6KxCKUeVi5Nmb3JiB6YZD6tkPLjxZRye1+Y8isNIthzYfUWtk4wOdzIu698BpnX06nQU5R5TL+GOIKT1gK7E/6O3/HAtHBXq7iqWNXvJv9PDC120B9n0pGMD7ywVUikvLJr/rqO2XVTE0w6MsDGr30dwqkbcZjRXezYuwiiCC+sK/tBrMaaIqWnU4WiThhW701yP5TxE/3zai/lH6GKA3wfu5Yc8RFnFFvoQGsPLFh9oUghwL85JIJmmvdHZeSQ3o4N8pFgajEigh2EAW1+43AIlLsfbUdLpSiuxqGlgKmKzvfF2zrov2fmv1nzp5cf3BIjSmEJQeQHb45vuldGV9dGnDvePIHUrynU/oeFpKesE3EOvyHO8biLMfXXkh1CeJGn8YQe+sDvq3L0htEI49nCAEAnxPZw47JQNJJaUHid5mCo2lC4ZJPZG78p9emiLlMtYIOvLa+AUYERZfvc8LvYyTaEvbSYM2PqzUYZ/zS4ntLSpXs6un2GBLlcTtPmSnC/3IrE1Cq2GPOHlF1P9QWGGCLRrw5oWbhV/UGRVWoY8BXxlbQw7aHxpHMqw7rjv98c4kT28ySav50nTb+AzMP+aW48U/PYm2M7/DjUvTgfzJPRGRCFJAM1W1tZJgqkge+zOi98sEYgf/bsytjwiDx9pvFPXMEfRTXe9h7+q+nDyBVw6UtrcrDC9vrP+KZXdwfO0mx9iMK4IyuHQSYK/baxHpW5cIz3juYp5mIbfbu/XdgTdzfJC/YW0B95iR9UX790zs0DdYoEHF9QGcFquh9vWA1vhi4vyKf4Ow7vJhp+ncnKwzNbIy6KbhnEDF+GRBuQq9tQICJ9jMZ5RYzkyZcOHevSKCt02BLc40qwdWp+7rb4hgj1O40H3GLMeeaRrpl3WVuxcfW3+F1uSJFjYuIiOQlQlJ/2jQJh5q8i9RXRb8ORbO1QM6rOzJ4+jVQi87CXRhtBSerD1sS0TRQrzRWYPMuNozSirzDZC6zD5vuXtJeBnqVoy4wB5Pxi+YYWvGN9I4KrVz1KDMGNwnF6mwddxzkVA9bmG9hg4ZyoQsCNZ4P9LRXyIHKdiBhQvztg3GhJhHK32xIPOrm4v1MOSX1luP6HQ9Nz0HGa0xDSLUZMTbWscuZKEG997UhnI8c5gSKXJX8IqzF75T/nETnquUKP62WjiimhmdnGD1UBxuDuOOC5Y5XGcyDm9Z4uv5s8JxRoYGWc1GVTjCa5nxQamci07+13Mfhv9i0awl1wM3/koCwfqAfvehVUMblbj5QrfO44S0EEItpQzESEIKe05j0f0bBicqCKSSfJOdXnVbxO2hiyaLvJI/TEW13W5VfG+KlNcfNHmRE84biKh8FyDTa5qi8+YNpAOUyIH2gQH+6iiTV52QPYRUze4VqXD65ldnpcrrvRT67xt6/pIyCwetNtQyrWvZfKT7xJkqgPsWFCnhReFcOBKSYgeQ26fcO4W2+FL7ZCM3REn7PEZRJN93WS4UeuYNNHPV1JjSuIDOllaBQysMx6JfRwNqSE8UX7uO3l+OCg0+Fb4RC7zj1pmt8wp+Ka+YUM0vWAvJ44kNl9BKDzDz2VQFlkNxu7cv+Jjjuq4y/wprQU4nHNW1JHVEHhz92nLv89z9Ajfa6BU/SSZdR6RSy7d+nHzE+JBznpW8M01Yh5nBZHTwdXr4lj2PP9svnku2566GKE2sM4lgGBY5yDjN4QhFeslQeRzC6Z/IFXioxdltf+1UPDzPf+CGXvlAEOpjfGD4JPqfq5jcQuoGTW5vp0VP8/RjiXlt4Um02jt1oHJE+imp6qd81TufVF9mCp9OdmdmqL1G16SqHShtAUh+W+ls7u/y9nR5uyO0Kz/e/Fv5+dwd57AffLlS+CealYhPKJmYiDM4Z90ZmLJZvt1VLCHfTvUpz4U2scBT6wt88eeH8ks+dGuPk9RHJ/iKHAHezLHU7XgX9NP+kHNm8ANCwI1SqeosQvnFdhjCAD8vomGzJZzJzvH0BdhAyB/rDkWeuI0ri7UTEMzRxPE2W2U5++IVBP+bm+Ld9o+oLjAz8/aAwbNvFHKAqoBVhzSvqS4xILBaMdPQQ61pgvv2tvKl+D7Yi3LnRNHmPcOChdV5O46CxtelJgf4gEbaMmfS0OlqKHeZWcSAYkh0CK3XCqL1RdqjgV6gd4JpFNU89jOZvu8+MTwPQ80pztG8uD2ETqNkhyWVrUlHLTcPULCdmRkGSVBgJMdhtM52KotexJT84RDJLXrJNmOUMAvKO1GRwMWR6MWSe5KADUebsY49z1c9iB5Z3plQE9vMtHKN8MBYqfDtcPoxVFzZV1mrb/5NP+/w2amstmjKk5VBh13n9t8bWpoi6WLTHWdq0lC6sJLMbxatnBV6dZlL6KpJ/1UIwc2QYISmnSF3vG60PreLXwsmyzdWyu+UokkW64375v046os+j3NsKVCHdL5Gex5eNbAtB/GBbYW1ZyrrKfqgbPQoprxAEriYHsYRmMrJMIip6iVH7JS37SgZfHVNe54mK9pFB8lcm7x0cBE84uBLHBvmoXtWJeHnpxR7u74czwXOqiLe7eDa/xwhxXHW/dhYg18IbAy+RLASUwl9I6Cd4fnmS24UH3XJNj/MkSj1se1vxkokhHpHSqAMXAkiQvxbGUkf9ZieumAtixEFxS7JLbdAhEaJQQAKmIyV7PywGoELntgvoBzJ6yFpklGZx0ul4Ow929Z2dXSTgrzyLoENEP2gqpYS9b5pZakQXht509OIhgrC0pvVhqj2tleONIJlrJIVbHktfZgo1fCJLQrVmMp60Nq+1COaop3e3ziudwWAHOq8H7bPzXIXKnNtc/ptIbBhvr8fpuwtE13vbsYDW1N6tuDHI8Pd9yJasF9/Uka+YL1m106SR650+M1xKaoJ37MdQp8OgzEa2XChUTmDS5Bs1Cb6C7+VtvgyzKMrrieMCkfp4IcE5u1UpGIwANq8nhF09Cc9ENWTr098O1rGcc1FMBxHZXi5uLNoUilgJ+vYMC8YoPb/EGiqG/0dfp8cMgcJCviQazXph7DhgUmWVuZ4N+r2nEi9ele2ln94PwMmnNQy0GA1oECdglQYFtanhA+SDphqrw/m+Jq6OVSugYp4WBo+jDk7ciT5q7DEOba5iwa8RC/sv8d1zjtwS7LA74RpN1OKDBojjJp4i+NrYAGYnoCOia7wOzArUPkgYmyogNCsebr1ziH66dqPFd4JqloUifhlrhQBqJlX5dAvh3/TOHqEQPUdCsmR8Co7joEx1iLvUbyk4udpU4rNKQesZQoRluojB6UuS2/jp6JBetrAiPdh/noMzNO8MQ7PekHrMpauULhCgqmyc23QXqHjCgRYqh6Wh7mM9Mxiy9gMl8iykoZKwjxuWnV0FgIFEgQzHN/bG39+XtLq7x2IPpopGPRm77S81fMRWcOjov+RQP9JpJn5ebsgBZX7RnbkAjsRiYyojj6bAeEBzzoYtRu72X/iaIwoTUkLeNUWBk6XYFkbIA3jc9xlE55cVpXa21AGjHUoh6A6KHhpE8ulTXdbaND566Kai60hjmKUaqK5RYyEjokGF23GsnV/p4B5peR7zfDr6GuDNy0we6N67ALlMWtpXO6ChAum40vDnmP8DmlMHUnvXc2J+PT/g55Er9CyQzPL9n18x18CT2gvGKTv8PIpIOtJ2P6Qh/sU8giOjHLpu0NmMxSqguf7BTK9ezecLW7/9yGh4efve8EeR2pg1L+19BLuos7BWHn0V1XgENZ9d4d/EZ61UPCeV1+e+kitBoE9F4TrckHzWLWprljjYfv4XLB5ve+OKUds8/9Rhruu6pG0lKbDxoqGAR6qn6kNONsJJ8BMSUT0NjtzH2QlRkBcc1v/5HRwCJ8BFFE+YFBDCh4i5wGuQ31PT/GhYA3C/xVb63AAB/1f8O+NjlBZk96n6rfmlWuQPEjKluVIS40KXtZean+uLRezRDN66T1iD52bbyNCgGFiq7pvQxXo79tF6ZXcsUkkui4/ZeD2aG8bsKVI/Q/fgmlr6BJXqbsRY6bjwK1RN0uRj1wA+L92zKeE7MRVtfLpZ6txjb/06Prf0WvyE+5x4eQUsl1pQX3g4dxWFMinkiKOKTDhr+HZrHL2ULfGffCxD2VW9SkqQBG85QvoBHmEHNrQLD3R9VQ250qIYi9kf3Rji/YJ7bng5iBzkvysTVBRLl58jSRmi8DuH7XjhpNAMG/SFBPvRxIfrXon2SbozQHEcipiEwyq6uANSrsEg1wLCSBt/8lsCbcNenECPydl67MTsZ//Zq0oxJmlsJywnABm0EAD6HOXDDOrbkXYEdU5vqyt6v18HtklrKd4Z88OK7aEeZ0rrYKoEMEmefrID4ERR4BJvjjvjFv+TdaCx5WO8m4fCla3wOwCjk6DqOq63+YI4e7ylYuMdRZRNJEO2AIAjFK5jPyRPYsSgjg7WVM/bFfMiX9qn89gHQOZVnCPMsv+j28LaZEsXLL19DDTKhOXlNcgKXgsC/Oe2npugwyUITAwuwYOSK6Hz0nOhleNuLwf0al19pozPqHtCcLPpEViDUt7no+V7+xm/8wE+CzKNK0t/+ErCxHcr1BfUL78uv8lIExMODKyquRzro+ATe+iTpa91MUDoaWxaPObodNH6wor4786lux58932zhuO7/PP7ovq+LErvc+i7qM8/2Bc+jAYDfshMAPWX73BAcPLwGMFM5wZJLpgM0F1CMRyAjnQcwWBYjbnZAUn9QO5ItXC9LwzNnk0p6rHdMqbMDvJ8dCxqJOHqDlO2J/tXpWUw5I81hTebadvSLgeS8yaOn2EhBvYI/YzD47Ob3jq/PcdxCQqYy3Y8rztYY5uVItNbAzaJyrzsvNfblSS7IcuD9gyuiKt7yQ9bTgWMjHuVi/HEVCnkwaMz7mvqjdl3CFgQoqn6UPJHoiTRRoAlYR45ZEi0FRmaxFSUxuQ34T0yjGU7IgeGk7/G++PFC5SSD1lHC50vEQhKttb4Dxw5zp8q0pf0c7NDV0cXB8UylbvpLDi21bstU7/Fe44SqEMtQraZEg4MYoZ7WWEsGrvJipKTREM0jcRrEmH/V7EST570QM6QrLqwCmJ+nEOauD+EacwVcEW6mFZAs0dDkWZ6SkMIosRQLVM4ynWYK/elZlHjDaj6kkTUitLXlxFUO2V8PXWbRkCiHfi0FHeqvnytPBBwmKGlAvBhLHK0eGKsyKqdM5fCp/P/qTj0C/AO1O01y7WMfEVxhGWNsJ80pFdWz5MvpxX7E5cmhaTLKHC90GZR83uVC0I3iJPDcsNIE1IqQnJa3jFrDpHG4dXFNxMoYI3qRDeGuuFr1qqAtv2yruU2Mc5p4bBz2aq8Y/SiH9jKt9shrDUMY/dNjbEaFPr+X5RR2oOvVZ/3zyGWvH0wlv5mZZxloqGfpS6eiDUK87s+0yR5qld0m5pPMZidIJc7zsybtU9H4kOgRMXCw6EC0CUhm0jntG9tKvsU5VA2UzNfh7hiTVq2UD724EoqXoS+wiJDqlufm7ICKq0DCDWoW52MTcvwz+DonkBTnOa/o2/P9R77BcvBahfRKDQZBnbeVAgCBISjI7HPWzeqOlNkJe2PClpeUY3/0FGrw6BwZdcsgJMh0E1qhJ8jInKqXoINsztSXFuq/EHkX5Uc5UOf1Xkd7F2HipJuHePfsX2yo0i2MFar50w1Sa2owpNBAxt4nTld31MeoxvbOyYAydiZNMocsnPE0PYtoYKqgrtqjxUdgMvOVCILGrpq9W8VI6RGWUuj6Tn3cRXuGXWkFb5m8gj9DN+UMhc8R8oNIGfMSt4t6ADFoNe74GsWgCqTQOThQFOUxggvqFauXCAkJbCB0ZpEiPOTBRnU+21UsdHdQc1my4Xg+mU1kitz65a4VQjT1WsFnNMNLXqAti4NnSWDrst30CuYrJneNuSDYeueqn20iZNHiFbrXwXkonFMbHNFldip7LbDofwmJ3GwzoFOSKRWx+1k2BsTFDjgZyzXWYMG16QQiiXHWzmpRMWODHKQcmJwCGMwA2kEQis1e5TdbgK5VEF47cNlmrtMX07ehyItghvYy6ugUsc7fVrs/RuPvcJazgaSKTwixsrBoeyWp90tFF3W5Gsrv6Uob6Dk1XryHti3enl7aOjuYnzluBkvnP17wcjbf8Fz9pOdBJyEb9Y5ZMrc4n/GcFVwxUDcly12cOTBN0soclL1b8MVF3Rz3RJ9o28Z1GRYRsDe+f9xn+FJvUJ/NcVBlHdQwAeq75Crh8xc0O0J3QWRzZmgODCaOSqvILGb2AMGKIJHUCizhZb0daaZFDMoN0fTn/PKdZ0Gvz7hgCpG6clf8WRWwarbY0DA5SKiwCcPgYxfHG8D1k64wYhbmT2jpT0krbeSHudK3cXvPbKzPLs4eWxXKHTI5L+X9ffywvmrxG/yP5LiH8K+Y5C9wUgeJH4TNHiHP67IAKy7vfeIY7BhT8Sgkb0kqQGjTfyFvl7k095ko3sppBIfqWlTZ/m1raqVGYoFOXbbL/9dnr6iIACJa5wkunBwLarmxpBIjERSbeTF1Ohl3lql0SV80/hMyKafx18DQFJD7GllvSKqxlBzMgOgqJYB2L97BsiREwzzT5+ro6Wl4SMaJo0P8XgbsYbDaV8bPbSSBpBIcyKWegiUkJiT+CFzPkgmYOhoWaQ9SILGElhqY0pGI3KOTf002tVe57kSbUSKTjjDotUDWcmQsEkcW+zK+e3cv/PCQPQMkqjDGj4+u9TqmCdUF2hdL0b2/8Hw2fIJ2Gd8+l0OuO2rMKilPZw5E+uBmvgD8zE1Gu/tnNk7zWvXEsZ8alLUV9msXoEIlTsXkwzgH2o0eub0XsuWmaGrY+/dAjHSr3BC4uyxpot44lnf+gsrmqiUTCJHfDy8IKq3hZwupKA4cPFx8ksIArlByG8kimsdznBV1/7+/q3LpxTsuNUDdpHGzqWSPoRMKQcKglY1gImzZxaULPL/KvOLiwKj1wE5XdslT87KEUY0pnXZjbAP512QkOWq2xnelhGpmFtuKKbsUfPuL9WqiswOG3AMbDAB1be+EuzXMUuP7BRoiLwbNzzBdqe+d0/dO3dCLnrJQ8A1yMvM0iMsPzw11LLecOIlOjUXZ2QvZwueHsezHPflDf6JXHZ1bvY3U2qKAMzHquXH/bbRD9hRv/sOgI2ZhNEUTxSA6f5Wdo/OFSc5Nob29bigHGiaa/F1A9ZEyO+77LaSWHkEnWMYu/AnO87M5VPZQuYp1sbiHK0Q20Hg3tx5/umPYx2R62tP2UpS9Y3PdBAx+96ky44w5/pCywY2OeNWRdhJyLfOJxTntLahicmof+KZU5ddkzENpfUSeHEYkrDaXi67k7K9zj70MtrxUFELFchuykLGBltwxSGNROErfUHFfUQcLSUhpOiYg8UhE1gBRLcME+ku2PFebBAEYiPtegCFPh93Rx3raPP9WeJrOSb4sV9DSYN3oiZ/D2LOQe2jjnC/TWTvjkU7JAFVzwESehkWD6GfCrHN5NM0DQvQzl3LL2SFkH7nhWU8IlwRBYpeyoYbAdS3vPbnEbhe4R/8ulNdvIRIAIKOZNB6uHFW98p603eFSocFUQ+MyYQ9r/Sw3gBnuaSZOpt2K4wgUeCiLlGLzmpIFvt4hHoatrb4ChLxXfU1qWn6yuuw9IPi7/7jtY34CVJJwBnpRC+qDNsjPtTw+liZrpaJIovHNuuPm2Fa/7mWbq/PCt1zQnewc/WJLVJHfvm8ZvL8dSKgCKZU3a3BNlV/dI9Xi+ew0C49hIG3Be7bYxDphAPtfdlhYB6J3pIA3WLfiAkKve4WcqS3axIxzxBhXaly3sWHYR2d3xhubgi34aI5pnZ2B+XE/r/Vk+JmqvcaoR9TyCO5g0SVHfg30+0cpOGjjx12EsWQykQNBjUpgvbd/A/qtcwbKKEjHj5v1qTNaAByvsgTXDL8npeNRLF4LeEHKRxdAObDhuf38dKEiUgvKpzIh78S6D2R33YUyxCMBoTk5pwgBcC94GQG6wb1AsQ39swXNJI7ehG6u51ReIQbaEVmkw/9kKZJGbnn+Jj1rBz04QpPjdYK1nYJcfekBhQ5jccLv2S6WNddeGJorYAWq6QT8xFtdr7OQQPw1+hQxFR2g+lATlm6rfF+tKvjPi+xNNMMTfdZt58NqiNA3LZgjcnaQkXKOjxb8H1/KsK0IPMwdnUavclfulm7ciPh1fA/PYo3QcgWVGr0YuVmxo5e35JdKg3C8Xmu0DnxOdeTakn52+4QBydXlXVj+denUmvUa1t7vRZL+dltE62WrXj6ZFpPquHOnCWXlSJfLve2+WgUmlolevMMGjKLybAV4P/6shYGdQLKL4Tw2PNRerrZbdONxWEVUMfZ4McXo6aTjLcjLVtbNsyF6ShKxEb+H9i16ywyP8X6w27lBCjO7K/dBVmgU92tagynLZrpE9HCF+O+9a3VX2AZPPE4jEXAql5WDC1jhRJoKS8XYMUsV8CVgJ0Y8FzajNGj/H5azRm/Cm6FFFP7aE7ota/mC8rnu5WVlyuWJer28Mcymc6l0y4MM5THOkWi79R/d9gH7ARRZhtXZeXbX0gKWm84Fp+JuZ8Uy/9QzNtXc6sMdbT3AePUhtxsHEHzUoGfRdhx4pAgQ5wKb4/gJzVNYWyby2/E4yQ4r/+yAb5OlI8jt/D5SGT74RlI/7bef9o2Oati/MIbH8HUKhzNK8may6nsfjWBVrCJrATNQ799h/qeImqBl3Sc/9jD6Ho39+gRDqVg862PUf8QZW3J/F2xRxmen+irSEIbg1ZKy9cbdm61N2ptWQdBrECmFzKvlUooC0AAWliS4vCYGjWnIckCTIyKWJhYp8x80Q2F2vrLuPI4AKUVepg3JZIK1qLa0HfU2ot0XeBAY6Cuj4jJaL380gGEDXm3CagqCdVnnE5P6uMs99Jk/QuZlUlFDiFFMiswOxCowHAU6yPwv1lLGB0LORC/GYjOo3r0fzaoVfjvobuh/RArPWeddTjzWFhaht06m/tMsNvyG1cjaVawWtfN2NyS6hu05ccmuA6SuSanqfn8/i6XPJXJhNClE3iWcawejRoJZd3BDmuYy2ZrIREF9bfqHeBNoPmC3LO8POlZNwDzxV08UZGQZlYc6sCJCpRYruPlKVlIU7kaVNQ8Miunsm+oISocT1Y5OTgQBqere1y4PnrAN2JUf3mLmYJImmgCqUkqRjjFulOZRy9Vrauwhlot9Aqg+qTRe5QdPJU9FcFB36BTglMcfzsrHuv+JCDpc5rhL0o6JCrVK3diAiabGOz4UfbnZ+OsJGARDijdK9I7O0i78lbZwWhNID3lb71OJgmqYb6dKqjMmrVr1G5XQe0AfonT5pPic4fhmQwe6hIwx5CXrpNQjdh3tKzhG7qhxrV9FroWznRPxikMxFcFiygrgwpN7AzUMm5zlFapbfp4Bvp1ak5chaZseHSOZO1yyHmvlRLTXFfafFpSWlZsJt0oqXWj0HHXVJ7Yu7g1HxhMpVGCwTCutO6yeySgg0Vwvh7ON3oLi3Q7YrtpS8vXHuKfm3IzNoRw5X4FOroaNwAEglAemgpwhj7JEpwtHa9auHpEcH8OdxskLem5bm6vj3Ef3vOaL57dIr8eKeimDmOi2naFXvljEs3JAC4WXvzV/tPRSkMbV2uPX47qN8tw7rFEB6xOl+kVczuFB6s8AdEpmP/SMcKTi2IoYXZcSzzmPWDr1EVetjiDpbLnPSHjp4QyN4OfkEen65x09h53NVJV31t5pSdodbCezMKIjFVIqJ0zIlFD77jvZd1OWWfKyMjd6H275oC8aNfxV5Fp7qOZXiQBYd0NDA4o60CwQmflugNLr4nJ5gzpmQ5CfhyW1bdfwitxGimK3O9KvNCjae8KqpoKMidtZwUmRWO2VyKQyjjECzs142WTRJTUteaxIzmsnucpdKjO1+WvyZ5d5MQCdq29yjMPViE5A12h5tXrvb6ebcx8QK/hJJt6k78Xxm14z+70DW35wFaxSa3yScR5lBl3wD+MuIip3w3BvgpgltTb6r6rWqSBoeTuXBxbrJz7x9j9aIuFnSU4dSxrcwDypBJ5qsGD1scbRsk+kuqgdXxhVKLhvCMhx6poZQebbYLb0KqkNZvejXVy4zwzKPU9AYFC0e72ODHPoob6UNwafDgvrq3NhnUWysDY6xA2jNPzBhIzqaIxoRcvYRUz2f6teEkOF7A+ADbpXkg4J/7WEw/HGrnSHRoz65ezzv2+yZ1TIoLpVFkgKRHnKFim3brYjmky/JrKOKLo11uPJ84aGbVL3QN0vm9zlWX0Oe9LXjPCKnWfDx+j0KGEyeA+rNnxL3ZD8VF4X3JLPMu+IljwsG4pIB0I62Hfph5PM/YJMgtI7wWA4K9cUzRxCNSxG6vtrJwL+9DZU87IUJiYjEInGm0ViJOuUSK+3cGScr8x1CERq4lMgZbTdsGqqB7Txz3OnZcQ25kjD9KbSqDFCRo7Zw3A6fKFRttiTg4c7Z2205DieaMH0e7gnTd7UzdY2XGRhSnS2lkDe9dXVDamWFmbrsvOGMoCyPu82bU5Jdj8YlsK8suKVBMF8kXZ5HGcprjI7y5nwfs57HtDUQYgEIUR/lnzn1ra9Sk1vIK4YAggcM1nE/b+b6LTzCOF0pX13VCM+FpqIpPEJOQlloyU8isq/1BOLeCjHK8cJsQcfSRa8UcF7Jk4wdBekVRoQ5n01PbiFxsXKBC8L8fj5oT790/o1aH/z0/jkx0Zvc7EAg9Ax/YLbJ2/Ib9EicxITEL0nG3QMsxbl2UeB85/5kTHk13t1L5eqoezrnSYvtgSX5O2d+wWJDYZBbC07sQZpQYtDsllBKVYu4thSb8mm1gRO/P+95m4xSd8mSP1tBsidqfYHEkxRyv/c3r5c5Wt9rGxWHRI2LCzL4Ni16jT69N0xct94OC20icclceo6gzyshfMhHFIKJX9drdxNnuDXxX15LOq202DVJhDaMWINgoApRJuStiRWeGB9C1gLiXAL48aSN3pEcvDThxZBDo+tX57RUdGX+0e3YxW6ZKCvq+x/8S7ETR/nfpUokwnw0HGvPdxbdJrTPKEi23ePCbKgaQKFQ+KopkJa6Hk5bcAB708F3xYXuqe7dSzYhZtJf1l7mGljikUsj91eclNR3dq8sPCdeBJR735h1E8jiCYKkxLptiN8U4xeqL2IY4f5PnfBV4lkitZGFdB3sqFtZYwSB2yO/vl0nNFm44v90Kp83b7bAYPMFrmzHRa7jFzGuq5HDDlrblUh3s8Xlvmy86f3lTpddDAaWBURZSECWaKHZz1VhYmTw6Uok8bZwK30x2gFUYKmv/wqIZGJR9R/vs6CegHYHZritDRvahI3fvNe20jTOmOKGivBcJJQhcvY5sF0dAEHfKtNl73Ov/pul/0FY9zb7E82SW6UeOYwg8ofIqPctlq2IwEfwppsB+h9ABqxjVACv+ARmvJgTAceLyv329oo9f3MVB7Wm6g/CehB4R7BssGoo5R8XNZKzGirTNhVo6iUAJFVG9k/h6ajMXFTB8Zf6RGjEAkC/hr20E5kXldMm4EHc6YnyFGKspzJNIhR9D8A4q4Y6H2utgOWBxmPaVkS/U9wElFKR+gDr+0csGg5V1Y8nl/01Sg0z4IuvzowFfeN+gZstTsF62hUZt7zJw1PeYY1/yaM2J5vI2nPJBDoGp+69QTTx6XCgKoUxbmB2Yzo4UhoOOBHfq0EBHeZdAkXIOvVCsiMfpAzBar2aujoi+7k5F8243u8dsCpK0+SxCwWnBAuD4IFNIYKfPSnlbAQ+OtTPN0BS77YgtQ45Ia/Ik6gyld3m+EQSsD+5PUQIr/FbdKOlbWnIUgqXYz4n4oZ69wz+nYjd1vY3WpXzt/s51kFoKxPvXb6URo0lr19N4LeiytSXSdSKndTspWVmZoRthihQb+tTKvExfXVm73beSu2ArXHRdg2ayXZJSGoxFs9MhntqozxbMwRec9VzvGpE7G35uuIszGVcMeKS7V2fuoXBgfnYGr3iJmmnFTSzIZaAIim3LsPxuoqeKpH21Twf7s3058328JALdlcXt0fcmGwRvvlH4E/iDkBWudBBz/y6KxmIuZR6kqAOErjpCidkBuKuDIgSoqGj572OTE+KHyQdHEKoeu5LPKgKfNpyj+6ir5vVhucH6xdZmducwrSkbhWWCbaSC81lLIrD44nMejMzx0hJKr+tXNxtoTsCjHMpTNmag5wuEtBE6T3R/pODKOWCMzT9h8iFj7ETcMlc1uKLVfSsqyzcJE3+xbmwr+TmVALloEtN2iVJ81MJEDypD91D5+sieF/VyFDbDxhmQ/OU4h3uy3YxyOjoQxCsPMfZU0UWchQCO5UZv+90kCLlP3BH+DxYgA/CRZvf2RF5M424zee5AgbPtNNKIpjAlsSkK5Nhb9W1IUHsgn8CV5JClMXbLZeOGFUmNwTzEEn0080IMOrdoTIOjFmav7gCjpkI9oeaFGw6OuwkfUmnpodsoMtzxnB+cPghdl1snn032YGB0OKV+18O6uaZQyRCT6c+j7BBE5nMR01PnWdWmgDtapgZpwh53Yr/nnA+qCRgO7KsyE7s+heJflBEumfWTWC5RNfqwAy4E4UM060UNY5/A6uhLXk+k3J3OY1ky4biUwBnIMGjNZSlN/LTLS+IdHNJp7QAs1M5TwS+kHzSXz0wVhbxyZcNlQCFvP89YqJj2JP6JKpk/Rq5MUlPn24smtBr9SmYxHH/pKyXxDGYburyswqSO5M9YDKyqoGWlZWfDtrA/ybaDUzysZNZ28ZWgXibmUhpxVvu9BFi/pg3+2nSzqt5PAc4i2N//ubuH6prtBxMCdnxm9CxMl6jJJmGszqu35ZZldPucfVwG8oXrsAG570lEmcXHYiHtgN5iccLHr2f9eX1YZGG5X1OUN0Vp/oZ/8ql3dXGv/aMEo4DBTL53bXJIj2nKL/lJomuzV2paFPmsi4hB9xGbOYr6zdwtb3fKepWkz56foZdNRnghQ5R6T/ZP4fBFvM4pM/Wcj+lVF7NrtkCpVZWzE+8+mTbgW7I/RRQR1Wfp14aHK0vRGW9NteXC1hV5eXvR37S47gf8W7ZuR9T7AjV9DQ9WiWK4/5PVSJMVT5ahZowf7jmV+U+NEyxXhHTgTwer0fztI/gQookMxMnVe9dvcuqj2JJUpARkxc0vF7ue0dDef5sEesGhoNNJxNgkWuXeBgq2Q8qSbEnpAUA4ri43aXza2IS/MfqNnumPc3xdhYCdlcAJ5ETaMdzk63IK4Pv+PScR3KXh7l0p363b/yk6F+pbLCCDANOJ2fHYMsiES+LsKhK+N5JkggSO/A4LJu2H4IA4Nx7oHcisM0hUfUiDr0rMYNuq7a6XVgqjQHtaQTP6SPXFFbLAAAjSUjQCwynQOIrYvlZIakL7JwOn8zmJAQkoLA5dqZRS9RwUl3QLGby+mPjGHHFCUtsbvkTwC/g41U1QbNACV75luhAvxLPGBg7CtxOUKaegDuB2bHPSt0p85V+om1KOwXEVEe/bIytDcLOMuqD29Thn9sRUPoAaYvGQQKGmAU1hEwwQIeQnNQM7QnxInyC+ShwRxrfWombPxUcrjyIAMQNSWFZsXi08C+QleFJkK5Zs9ZUYG7pXeZ3RXq4LVncfOPy/YGqhUbUPg1297SnPDJ4NGXfeAkiBa1b+uVnUeYRdx7Tin+0YA7Fv6xLy6Ye+4D25DicLOtYfhdNQEB8AGBoTkZPlnv1TujcOZCzxEvrrfFDfjw/32V3ojHrC3gJ612JrEP63uynCw9ECxyutfKKIkax8788BaSW3pUsPpQfJJHKNUGg92EU3RaRVI2F/q6g0o74S5DDHWF5T8UZTLeVthFYSV19Uo7veKNrahcBymLI44AyiKEbUp5rdEhzZhFNgppnj4qbCd+ufUNvL2ckLe6f7+3OFytnB2JzpRFi+qveudeQVrhkS1PbYw5ghnztQxL7v6rN0tASD9Mcp62rE4fAwCrixuFk/S4ulmp3BoCzEwreYZaYstYSowKaW0z6zrDjsFh1n/R5MrALfQBfK38F+UAlWsghYO8h73jG7ipHL8NbEcuBGKwFad1ehekamvSPEh5S6mAlkliTA51HZ7qGXlUANoojFo8T+wPMQhMn30sAZlRFQJa5GVUnnZNjsFrEmM0smEkRGgdlJkrnKBwmhQg/2i8Cin3fATtqECUfLr6fDHzQYpboxF9UTDKY8khML/QyR0G8SBRA7eWBMHkZbDo2IAVpvO78BI2xf50iMmr3Ken6HcQ1nObjU3GCXwiWWoacHEJ7AKVg3k93DrNBorE0pRkdlyFGK3nPbq5OAasJmD2OC7RpJ76mdrYetm5apquJQ6Ox3yoE7RP65aQIvkqEEPIDiftsxw1Wclq7XyACv5ePC+bVRXFAvElLqPSqbErwdNAu1jNqBOj4/a1SKKzovclPwMT81QzQpuFxwzXjH7JXj4+1bJ5rH6//Vd213t9SKmX2Oe+M2SHuDwQkMU5zRooMt1GXCT61Y4Ls806EhUA0Vno7BhkOZBVNzovnvD+9Wu5SHGrFsyJT6Q6rizRb/ESKKH2kU6mMWp/zAH6myRGGM/+gqGtyxB6M1FaugG1u0LXonzmqm6/JYV2sZVAdozxezC7zRPM+Sn7zxG7pZiEuGRrsIrgOXAyPgmmhz4MHMapHVda3v/y0s9yvAdpsxemks/lMtu6Wqp588w6B+AEK3iMLAV8JdacW396VTrRDMpGzM6MZu4tTJbN6OToUdAT1zR967QgkB6Il+WW/POzwBdqzapOlq2mmxKjD58ACpM1No9kaTgtbb8YomLzpshkLoQVZgP/UlTME2t4POVitM7EvTuhLRuszKLgloVoEJRRRLjVNsNtg74SdxX+/n8jiLWtqDKPFEmWnNDc23lz0IX8J8DaPhz/zyGxsv4iclvVVVDzCngQamH6pJMHVi9Jd+oyNO2p5WryAoKwQxomnnAbzUbsadEVU3K6JRK5ewIgCKaPK7A3+eKT0VViNftqjsJVCgP/JPM3O3KdoBfT8DcwJcOEtno3nfxBelXUzadETkySoeiAmcAqkrB2MU5R5iIaLmC/hiH5+rDRwWYFckwy4WpUg8gPMMpSx+VT80keU/BIMn9kBg1CaVQu9/S8WdhfHPNSWXaIWliVxhDBU5w9ETcoTIY5GAuZNLPxFy30RNk7x2wbJok7xNdOsSePNR7DmPRzQlpXqjVPO/OwRCqWKVcVQxNP8tTrpFQqubEVQnAmNoUAMbol35qeJktwDpomIwtje/o6OypIyB56ZL3fZCxW51/750FHBL16sFjlEjtJ11Ud4I2PJ813yrsNeUg3JEiPdjnoUtew5zfgCtrdRKD1qGn6UrE655bA9V7MpynslNWQTU4KSQ1AL40Vv7qhReLaOawuHVaWr41kRMNlFe4xe1HvsdIrV8gLFJvUmEUCxVX+sGlGL9cYNz4be8p+IbynsfjEPFtk15xzQh+JDXXIREnyLnIpgSchI8fI/cF7MzwbJtDn7xl9WqiKHkDKQx/W2udjtDvPSTtL1N6tfECZims+PVHQAc0yA/pAafa3kb0NLepfSPUPlYXbo3JUf2tclU7lyUeHPrtTATIXn3OLtxbCzx38BTvR7V6NWVl2t9Fih5y7fnZSEjpq8GxOgTlHtu8F2iO9n4HribyxPDCbsYm5h1MnVgQOcBLBMrX+S8i6jbTKf1rFluvf0QzWPldNdfhDlLcnhzR9TGepQrL+0atZ0kz0Z7idbKuE0K//4jaujK+5tNuVggj4IMWVfuv8JHasYrMw8Utpocj3E60bYKdKAYcgU0VCMfov4YvphFT/9UjpzTBA6bySxRMN+PdAyqTxEmqZvX7RPzRHjoIU9LrwEGdZ4c0bHHK1btD3NGZFnS97TIQRkbuav42wqMVT5RkRJ3dh/EogprNFs8eHpGjlXA4jVIP16EaM6Vlb9ETOYK4odUHTdrUAHYGX13GPpVgvcu9ssUvoiXsdym3VraaN2SlZKoNygfWe0YxpxfZw2zcMG78J4aLv2VSuNBER3WclCVBmbJktIFIXM9E4udiGE/jFXgTgnlt8axgJ3bJi/JG8qJmrauPiX7vq2+U74jv3oZ3JWio+10KHKrDw40VN+47tRid3RP9ReaOad42LERHdAZ7bMiLe26tdtRAy5UGotO7brbq8AmokVcNp0jiiFaDY7WE1GWIkskBX9M9P1O1bZc4HpQFObXkfL/+7/QLsDgtSiB5yMlP67FLH7YE2Pgfvuagm7ehv8002bZbOgwJOY9OZb/jJTFy3z3+nj2V40MgWt0PslVe1wfNDz9UATqi/tATmyLgtPBUjqrvEmUg/qdKe7iZq1d7ZQJDdobJN7V1gU3bIanQLo3llXnMqca4x+JnfTGdoyRGcWuMgC8sqaUf2Ucq7gAupmgkSyy78gURdXIYca1Hs+KnN5xhHhZwSrpEEWKbi3e0SAdrP3f9L/6qTvy1/jN7BS+hXPYqFlD+sH6TbzS+S4dexEy/WxEkCDAJ4fcKaumDPXgbQnU77+9l60/mdK7u3/rFdgGzaxf/kOun5DoixJSJM+HDzZVvALSmHTYsFz2BFnstL9qTFd7YYVkUs8yxWwbormJESu++1MWxwPQasIi7PmMCFNpBc/HjfLIzPp7FNpzz1FkX/ks0HiPylPW4wL7MHknu4rbga6NTktjvwXdUyl+LyIRlJhxsjHTdo7v7FNdGpWkX/OWAS+7Ng/PxKsCOjKdqH8fj8vNT1e/aXHqCBP2sPkJO3TzWNJOHETfu4Ao1TvWCnE0FwT/sHqMDm2Czahn6lcrZeyoIy/4rMgjI5Cj7ZmGmEvMl3zIDRhSg4i4TS/+L+pOMIYfxlXnq1PyODGP9Z0Lt9FflmmskJUqWCM/Kf+N8MJSkcmJ15ZnYN9ckLBSENLR+vkL2HiD6KaYePkP01H/EmnaJ8AovIEnc4XqCw6fN9jc8HgunYdy4sM0yDOnDFBqM1lBpK0FRFlo8cC0UyWc4whU6rQOFNGIVEPqKhN1HZOMHIhbMRkUHBH0dvUDh76ou2JCySWrlOPUVMp8NL5h85GZs2d1SniWIKeKfJHxHiL0OEF5oWtZ3jPX2BjnhqpcvFa7UHaRmCn/8EImxpt6ZpHT3VxN08bYW60QwTG3fOKWaXIhevZ68Rb29xVldYYD+8Fm0lb/S5LpvfwP1w8L1U5Erfhi1wcV/IzgFLhuHjauZh9oB5k+UTRrprycHlUZG8WdElAkw8Azekt2BTsvasDndxaAqF2gYcwkNvxppP8tTfeeQy0X77X1tVVnGRYWY8JW4WFGHtDI44NYHq3fSHh9ZvlFHHg3AcSU+GnKrHHUt4JbfhGBE2/9SHW8WXLwlJi4kQaSTyOm7aPhkZlY3VmBHF7ObJEny4k76UoKoOUQJmyErSM77QiDOc1cg1be+Je1Qt72uOwLS8qJvrWc/dppv+m1+b9VHa++ZZtBq9v3aAWWhkVZew8h20alro0VR4jiNtWt/8vPri3orkIaG3S1OagcRuFQGPVqRyBHZ2JfT8qRkP/9vS2VXbcvfUMm/YIVZGEVyY+oICXmpiZmbwTeg9Ac5+3lEY8ZQiBFlAWIwwTTtWq6bs/CVLnSU1rVyZ2J1dt36api4k2SAjQB1x7E3tbMYePhuo6wq0CkifyuAezSCJmh7XyCAJBDCnamA6jmq44vpD/I9a4cJsj1p0738gGzeXIpxi0LPIwpv0QXdWUQ+KkRJS05g/EJkYnUOHLZQEjihdS6kwkIgY11IA+ec7CcuE1NTSBFGbId0avQRZynDkd4xA32TYbXM90XdMC7C9gQgDR4qvTeQ/ocskvnpzIi8KZ1qz34iWhu79xHsAFSehc67JN1BTMzPlKhe1/VeceFCnJnwyZG/m8pSlnlSfxMwCep86jw/o/aCOHHRXjeoI9DLs5WXfSXPwqwM6fCYHstF2m8WfslQD+Kw2XsxHnfrltHPbF/Y9ll7cSiQUITmgDMkrgLYdxG8VCHEV4qY4FlhV2wH4kUXU6D9h88AcaA6rQXGXooJTBCrGsD767X/vE1ClzhYFsxdmZuPHyemsBZciOzvocZZByQoKAeMJJAsjPRsCR1pPr1dFpuHgXYNHJiAjlPjOv8tp1H4+Setp4sY+uzKJUt1N4vwGG3xCfgMURns+7+Q6orhObCknuIw/1B+5uSm4WN9D2pEigdSUs3QjQkKLqm8oRtQ70mM39jTZscb7DSWzKdEV7CsKCk/W2AaQgNQMFzr/oAl5fs8YwBmRCmk7ilTsGbvK11pyA9QaXKGA++5E375KkKZ6IbIq8pZ8a54nJ+7HHGgf2RxU22j9moOSLyIE32LPgue5eJM3LYdxqWUnf4AM8gnKTIk1AOVDmQdjzBiEqaUcvehQKGveQ7FPHjDz2k/E7CGOFWaDQmU6z8YLCXPpxbU8nl+sj5djw5I6HF92IhD4NVG3q2HH3Wvsj+6vRg+X/vz/adIlH4ules1pIsy2FIsTJt6Vf0TdPmO3CF/GmfFD48AoSj5blltjy7JPruBaldhyNzG8AZmOU+SCLmJi/hPPUg3LCKEuYIen5icaMoySXMAJYeQGu2oBZ3W9k5d19jZBcBZAg4UdndNL15BWDWMM+GUCcVupYjran3XaP2l/fuYDvEp3gkYXvqrKQAsC3kk6+lQ1hCov4ssI38ejlFzVeKWMd4O6XaEfADeTgdniNMK/99Yq5bp+W4QFbix6ZwkX8b7DkFIw5QP8mgngTv+091R8NvAq7rDgo2bhc8l2p12U4LNxGVtnCfSiRfo8CeEUDuyfWxE/vECA3ru68NPqyc5cnCaLnrRmRL73R6EuNe8Pva346WmZNBlq2cE9ueLVLU0Qd78TYwD02Tj3nyWZ6D33pCH8DRfHKQcTzKqpkC+eG20JscfWf+qtk6NsPmAfX4BuUUliB8BpDPvqixMb/lAx6uy/JD8R9Ig+DbVmQj/NCfkii24PkZkzqdwsRtl2MQ/jysQaV52XsxM82x3M6TCd3n6TWtKLqMTzP0YBRME9bWb+Ao9g5gEvP7UymCeGcAipRv00J+AzWGBZsktcOluE7Ws5jK/M0I67YJliW3vhq4lYesCxg+nrggISpTwEJ24omLayKYsuvXsMEgPPL5imDaisS9I5L6e8tFOBODgRuIN4MUVwYhMJMnnPNyyuc5a6cNn+ohlN5dq/jY1IHIBB1XaQGt7UWi8L+N5qKzBLzPBC9nt495imubA11JslobbkHqnnAJPZ1YIFcm4BQDpaEJfdNj/zgp431GdB0e0KuXhiBmj39RAGTeTWQiLiSz7Si+Dj3Ly7k5lpNqzTWk+vm5GGaJKsFqrF4iGnJX7RHnup5yEBkeMqj82c/7GYeCOHFZqrAN01yGsvvhcAF1zOZnZEdNIabAQoK4sD4KnORqSKkd/3X00ekEjd7QWXgP4FGoqynMo8KPhLVSinQC78+D8zM6n5DM4BQUBs+UHuOs9TrwND/CXmH5bN5kGheoiFKixEU7V+ph9WUcghG6AgMMC+/toa7oa8oQILMtJ4/ClGTqu+mxr8nOchJ9IhxI5igDmtvCuQsq2+sjXD+jPGikPW3+EfepoG7eXnD2fL7yc20mUyLaZN6AuBmhN3E6Nt04JWq0vrNUhF/MgOVK9bS02ItDLR7bfcZq9RjP5j0P7dvRz8NqFtS9HM4E1UjRRwSzd6Ma5ziagnxyn40BwMJqt4QmkWrojNW5NhbyqU50WdSo+bA/3EAgfms6y2g21oZ6epYAaqjVlxf4a+E372rcpDzuPbrLsxxP9TVQdeqtflKQkuyM29ZkGFKuq8LLbS08vGYM4VMewSSl/fnlqssi25nTssAq+VAN7QtCPtsBO5g1BlNqNKuYImoMInsxAHtqOBmIcfdo4jOzeVrwLOd0EwfUd3EKAZBfwEoqdnDQlTLQNvPpmUPbKaE9XaJLAotHv1wuoXp/u8wD4vt0PkM0e2kuLA86Bxb2rPKQXst19BIs9WU8zhNVvwFRme209iFfYOgRorjBu6qKSXDG+2pXvI2V8rtfARA9+rU6tVCCnuSquFHP6f162zLiz8m5tCt57OzfYxPBjRHmNhc9tBmsMUAGpW2l+OdXQer/jJf4Fe75yxICtunZyu1DDwAA3aetVTV+V4RUV7bgamHevVZm1IAC00R109gMvq4Xif123CDVJ+KAKtur5N9tKMtoaVdYAN5A27rvckg0wH1m9OjmJ+qrLJLmdk17VPqes8j3xC0kNp0exW+hTqTpUcTVRil75XXNivyyTTF01j2O8PEz97MkGPDwVyyFCOUK1C5Njm0oSi+nRHZ2LXQNipS7/sf/rXOeHWnfAom9R2lU+fio11BjjQ1ofvdoaD+SMGx4ykT6jiytUD6/rXuD5X7aUjLROWmYc7QoX4WgVXMHwPqf6RYaZH2SAUCh86VeVsG1b104fjdDFAytlPdrwKNfxG7zUhDOYQ575EJv/ztHTquLuPbOafS5OkfEHeXGDbI9gOhBZhSTNYHkIJuB4S3fGIX3389o3iReS0rCNy8NQaILKlIdMhfe6dL5M/DKNMDKr8jxRbQdyNuvyPt5l0WgGUf1GDC3RlpTGLhKAJO6DvavxeW2LgInMoBC5RdMcmGxT4JLGRrHFfWycobWbAr8gLbmayZXYC9fumoKYoNu94ET9+Tg3NiyRkJj8Ocp2+O8UEjQgMKyd5pPUpYE14y9kJv8/2z+9WXkCuhh92ogOZK5OKvlIKnV2a083oq6VyZyJgijrfRQ0QHnl1yyKbQMVZiMQYCNHgGxEuYQ0Wm2kDMAOQ6joyhxpmS8jiuG3y8Cfx+kyMNYNuCW35Xz/AhBb3/4g3IUEw6nykGyOR4hd2ng86pQGqxndMqfCR+In2IoilWjQJlw2D+fmSLl6ktxIs2+avr0dnHqFiZ+saNDzIKky5LKlroocq0Y358ZtYw4c9pklGlzfwkcIOMgtIaUzqmBN/QZ+a8ONnStC7Zxn1eNlZRQ8P0JDPmS/JDd3sUbSrQp6+8UShtV7SBXMnkKsVcJm3XCh6oNdHR1IQAggsQLlQ8PxanTWn3vXnAfCr3lAaKA4kDsK5bzwuX5Fhhwr9xYefwpnYfwtJPDPDCr47SeGQtafFg2aX/PKmkdvsuioLnEMyB56NehCocCmwCoV/KPBjxwWmTnf65l3qqfvy4CULSTahCu6SLMqoY287Xg4uHCxyoQGSXumnqDzsqz7SArfefGCnZpsjYHjYGmb136UK8joCEttYiXM0izqIylN2zsftjNkyj9CAl310k7gKIDxH5beLulQ4gDgx9crRNQDXcujVyvKzE//CM8sWMfH2VTXSpFiNfUX+ECb7GKi8I0+63IYRsam/RLFeOchfUVzlwn/dHJlaDgOFmFzXq3a6NP/VWMCjoUJ94oH0k6jGpVPGrKEywb2CqnlCmA/xqNKyLDiaoiaDoGTEvqa+u7qhJTXP1FE2QDidEwPFKorrqw2aHWWVayWdk8kQ3eckhp0oG3GA/L9SFjGqVCdwDMCLMypHTAMSdiMFcnYsIEc2wRoLYODnq2f1YVmi1WqzXDIwXm1sMaakA/eG1P055aR9e7QwbKzALCRA0h0S66ZFlUqBptijg56Rvf2hPLhfRP4fDgBUDTIjnOlWlz2sjHeTuvl5Wb3VnfEmEatVABfJTgj9qzrxiySuoZnTwJzrQUjVzvw+I3r+5nvtIqTGHD16D5Lr8oB1k3uvpJKCE1iAwpTpbc5adcJaQJ8Bl7Ht96dYhRboPEAh7Vv6kKccbxCKJZE1n+X2tVRfvPrsNiGaIR9S4rNqw94DhKbD4FxzAqiQzrq1NxBQxig+AyZcik1qB4Ggrr+LTUToai9D5g20pxvaIQvcphF6ax9mNCk2J7QXRZfbFqhVWxDd5QTa3kWuHNpZjTZhOPzA3e7rP64QdI7hHP9G+gMsj2FoawtRudTL5ckmMTh09Ryeksos+LhM21XyXd29ZwwMEs85pwKHt4l6pimruUS0bM84z0Ufq7RVOrZ7SnAVwgGBwSZ1tc2e16iSw9rz7DEaaHsd6Fl7kLpWRs1w1HWb3PmCaQYzZRPwY+YBU2u2Z9qv/2IVjaja12Rdc1fmM+lGk1+GgU0K1gpnHZfFM4Ho6MPCAbcyZoeXP9wya8ENqxT9wNDVrkOE3wsNwMbKgt+yr6QvBcTu9zjbVDfsEw3gTQyhtmqUvBnEBvMsIgqDYKYVTZnFEtN0raLwgulXn1Nm8yQDhwYcD6dUzLR1lJb2SE35h5rdRVXgDYbHoMHgIcKq+Btcci9MzWByb+5tOB9pUqHBWGGWAn3pJOPHzkP3z5n5Nw1c8Nt4EDLxUtfI+WghRoEijG3z395UruOw+bMvjpZSjNKcby/QZ10gs6GUtkyLi9GOS4wY+qVIQWTojPqFoKgJ877wzeWaudY/QLgNV5eo78OfC1dOJzLg2A794m+mZBaz7sfOblJRf4FHhZjBKNee22PVws9OYUNZygIKIyRwjpbEKOJQ3aFZwQjr7ZE8nkr3ArzZnI3nfbIZQppiMUjXZlEsoPhaqoSMxgdyiqu9aGfDuYN2+0dd74IkDpHJMS2gAKHGgARyOO9kB2KVgstkjnsRQJpRopUJzVpw6QcH8puLbqul6haRvzrRgfZUDEC9fH6UNtHONklqXnCSw0Finwpvsn2g9SmFLr7ghFqV6tgdwq4zKKGjSO0UbjvuhKVAD6+RUPm6CcXzQGXEv4hkCBeZ9eLxhvdHhxy9nbLXX0le6KEbWpoXur1Zq3+4LNdpPV8tY1rd/KUlfjUnjlz+nMBlVPaQqmIptTM/XA1aFY2T3ul0W0HAaVNeUgpyWcV8kAyKKh6YxLocxFDfRceQxDHmgO66jcPdO8lQoogoYxwxfE2pHUWSe5g7ifxm/e2w1f/DK1IEwnQvIwwbPDtr6yxG1qb0B1I6QeZFWj9hCw/zssdHi5dSNpoZMyhvSSj8uh7GAzFzyrlmi2rWSVmbJ7C53m8paDYCehBgX6fGj37JIxJ7JishkTT/fIIUeyvye9h3xWLn+9YQXDKAqqJMNed4ZfRhCw+2Ip+U8VxEgMxEkBap2AD/c09nkxSNf6tmoWAAHggspLHHt79NbXXcOb4u6FR+1TH/1AWWSEFpL1r5YhoCDo/1vLMiCh8ThTM1afMY/NDJu2jdnyrDIhVO8eCtzqqrUPbrn7MU7d1Zkkaw9x20kRaCToZAee/IsAdz570oj925nLLAECCaferSU02RJrMrgs9C3ojMNs7nosmJmxXq2YbwKNA3nnE8I8Xryan8I2ZBV/+RRAVJNWn6rBeyq7IwXUb2qDJkmj2Kx2+zkvOG+HFSwDwegIMNbJQDc2Q1mD9z/JEXqfvb8mIQDux3lgddXhjyH1gcWAN8gQPYaj1V9L/Ok3XS+lobLiAEQ8eZS/qERQwq6FOY5HuYphrSYWYDmS1qWBljtl/PuNVASX8gSUUB4IaQD+b3gG64dRvDSupv+yRB7g6WgSvG2CZQsYNP9kn/g/F9QrFWF/gQ7zVSX+Hrg49CZaUkeqOvIiw+G20xeW1brWruWfBUhg56WPSqHBYg8jPsku0onFT0GVpDUQLmgmVk9/lXOIFNmDnCxwPzRFPV9Rt/3z8KhqGs+2of4/0aED1SMxfxfNd9f35Y+edFMgT2NOux/bdXQJqyP07WkQ2u6pgb9jHc82k5WsPqcNngCiewjDIaqJutrDzKJmdTLX3E+l/C3VoKaeHDo+m3Dzn1/KMke0eJJIma39Azm7nR3n5dre1lXe1aF1+hldoiqo4+udX449HyX0Tm41KLRF+jZnB64Vv1EevZMrJ0kc0tW5d8TT2Sz1Cp7I7HmLqMM5R9VPqDb3giBYkw/qcxT23jzGGhWROXfVR//KkaL8fYzcisxFyUyZtn68Q1c17xjEiUMEqduTYLdwfJRVIWmiGMF1ChPJYf6r9FTL/ytfwQ5h2sz5hDR12TDNBFdbLdZTtt/Lhg+8EJaMfBy4KAyZ4Fq26wt3ETpM9es+Gr75umat/NUqFTM3/7ZKSsDNmZZ+er1JRijjGtHlCDKtBsmFVzFK9jWfxm8eLNyvAAP/3sjJ9gOREqb3/E5iT8kdWUSMfiW3WmIEKb0QmVexqr7fTTNkyI6VorbIHQGDlWqB00DF/hTECud4Wtyo2+QY88FUnhfFZzFHZ79HmD5bvM4IEZ4HCudhswnMyIJNUWh/PmhyJxaG8S8mk89IBA7IpcMJRWBRqAVhwComJ/ZhvETXN46F1GfPuOX6qDJ/5vjKDatDMOBHQsHB//ok+cEIyqHxciJQEzVRjvlG9d7q62wY7NAf4DZGKAeE/S5NWTIOxtYWvn7VVEX8XmhYFwqM28QAspZ8AJ1HlHz6aa2oa4iQsshpgYtoo5/EICodKTMGVys5Rli1tDb+eXpJdPTjIduvm4zhJciY8iEpLkVUbPLUmRCHw0xCmNp1pw7CB/neCPCvdJ+sLc5fxYiBZuIws+ZqzLaF/tsN6dypWU6khwOiWYArVFtKZzwbQbrh7jfVKr/6IcqJNEpiruH7TouqJZvdyR3YXT21rQb1Qg1H0JwBSFu0l1LFIY1Ztv77J89GnU/dEZxTaI8xbp7CMkyA1D7kQezTS65eoZ/XlTw4OwT5UePQPVtbry5JlrJDuzDKdYteICkalbUASQmAgRoSPraxf0B7JdMm4zs/SLqLkZaUa68fXrBvxvh6bSNpsEHHqCwLjpMtZsBSWjL8K94HKRs0FV0V5B8x3LEdEEqyVZXVAMqJ8SmLs2xWzm0yxDaLhGKLXR4B6FVDopd4kusrDTrS+WiT0quRyLcLYekjGGEd9aLJOuwYO9CMWkSPdNP/2IYGsjdQFcegsG6O9nwZY0gblU9+/D1oMWJzA3u3lrzzvnyhKMjpoCvWle7s+ImUJKQGc7cfPVuimCrWxGZhad1EN04VWJG6xQNQh1VnXRk+KI1AAJ2RzZnGTAEGIm3WKrrJTyVce+42/fUy49sWrDdnMvg5dj7RkyldoRirdcb1gSEJZXrIYe0niXKIyExAQPJasdJ5n7Plk4fCZoZ3dVNqsocJr7AO1MqNuO0ymnOYF45ihW1zMJwa2gqK1EXB3VvQuO0QgWVXUmZl2j/V5aOhtu3Zte/Yi3SZf888NEtc36h5ypxWW/yEcUFNOjrj1ZRwW34aQyVb1e26WkRUL5t8vwrM1IZ1Ku4PHMqwEkUW8g5khkIh1CY0PdEldS2SvQd4tDNWCGrD3RhDD2WYoOB0RYAe2pdJQAVWz1GAz0EU6e83F6bF/c6QAfd600unk8OZtGVZGiYPQ0IO7uPAG/L2cLYcjiJMIrBdMCzI1yfDSQxVVtMqlJXoa+uymvLeqi3yt0SKOZQmTw9NdJRchIsION+JHQq4IVDAL/ZCsRkBr3B6a3YBkC+uQxl5rMLK3UOxXKA0GkHuYcuLnFNEkFlusy8gQIYZLIkozKbSXgQUysT4/rmaONbRnBbGEyrAsZeJeP07bQxKA+XUIvUoMxR8AFBHlNZm63z2nBJ/NR01bKWwlFt7SaGwjarFpgh44cIganmjY+kz40ixA4jRPxwEH6w0z1EKzGCZcCNt2WAobsiomJrpaQ7jISce7FjfY12oJkGwMzuSKauBzQDkvcQXXo8aKjid0EU+RG6cHncaBbjh6ZrxsWMZqQcP0cEovUttFZqrzTqJn7iUetD5Xcz668xGP1LwKUzfkQS1Q/KcR9vtp7piEZxqoEwbhmqHX0nuXYjSlNMggCcRwp/qtTo9xAls1jJ0mEbkCQnvvcAE4UxVT4f5rzttbigowTQP4U0m5GmLtFwNX20cK0FdXDqrQU+6BDHwR7/tkXKtY+w7+xsSA/4EeKJh/It1LHbo6c3tqOGfVdadGwSrD45VF6TeWzKcqlI/ghyllwDiD1jqykmQ1lDWXDycj2hCyp1ByKcAwOsMx0tmt/Zb10OsfdMD4c3qt48whzku8JPuAXWnYntzDJlE0Q3RoiRTiZPyfWfd0vv7fviEqSRLkjoQG1YoslAI6Ww01PniibfWFUSH4A/+vU00sUS1enOmoBQ9MwZ2wBFDgQVRpusUi1SntP0uO5N4LjuG1Y+XMvw5wy+UgFdEat+GBFrTujoakzMYW4cdFElsjIx7Vblu+scsR4fTWDy3rXD+8xHsZBcLQZ91AQGZb2UcZgK2L4FzEAbZio7evCPZjUfZ0gX2o8xKwt7Bb1Z4/IUno5AQ/AOjFNT6c0f8cfSIRBvRjdYHqSymUINNEeKOiFma0JJwWPAzCTVgdfzAqU9JqwFE0ousa5Icb5ng+U1jzDWYY/+VouGriGL4GBCClO0OQqKd1IrkPnglZoDcsuyBBOpqeb1qb1rQ6H4C6HL44HbasV/d92tIas+Vj7DPbuGYZRT9iB9sGLeoHSL79f1KU8C9hrTGI3ifh/fglPB+gg7Zd/Dwg6aXJyN9syDZwIUIaovQm8pNTYorVooNeAcwcCsvwIfJaiqlKSgr62m3Drdlwh6ibPiPXeqCdI1Y03VEnLGBK4LmiqNOauE5UP7YwydFpUfP6x3ZfFavcyFTt1o9uLlz2+qB1G3Q4AV2/NhRBVLmEwOebhTs1Ct2INft7sO+1TtGzzMDuOYuZEOwlXuxF5lYdlKvAcmXL6Tif3Ywxyiu5U1X1ebwxmBPllljD6tVp1xfy6Ky03czIMwymIGpfbaF1gNs6tP3xN/JwY0cUVvWQJOFJ1DxXK88JHlDmTKFKeySkHOkWfXga06sUWwPDyDQxJhE6Htigg+4ES5Ovr3jdh6ME1SYP2d2ZkWr6S4o/jLCtZ1ZImg40xJTJQ67P0MtkoA+nsJg3GwP6RcTIE3GZPO2Vrp0bGbnm7/llHifAuFfUha3ex5ptgpviNDkaC0OJJuqDNNUmRdvZZD9Yw0mi5if0tMHkOPW2v5ir260uylSqMWxmtczVmTWQdX3hPmQc3JDXTgw4HHmbi4z7sTB2cQSSfFSzHznqap9XJS7+ycgJSdOCUbmHsblQoCySb8c99Ggd36Ce2iqjg23GPCzftUfOvfUDqb8D5m/WLkexCwi90oGo8//z9TTdmitB3LQ175q0nhxQxdedIpcqW3kLPeNHIFryBAsy4XabYSK0vpGLCQUJcTuAaAwsRsl+r+BcMGVzHZjnaz2u2EsSD2NYdKc0ouXNEEJMCR71cHw9Bc7SE2ToHQM4IstrkJRrsJsARdGOg3+cmZkJJSRGA9oqgrUiF8z7kFvd8yawvqVglP+pwFCjrt2/rBA3zPYxAz+yGhwiUH080oBQ18RKDXC3/k2tbzjJ0iSKUwX4n4/BK7zgGVgml0EcQSHjRwuyCh9WK+TW4jTePkpXbHLOHrsd2j70hKyd1g+q6iKfeVUulzxQdjhsyP51hkjySEXJeecFAs1PlI/3We/O4cwfXIChza1r9zZg/PVQx9jV977l1PH29q2Y7SiaFnKoTlAIZWC2THszcNsJ8Ayiw9OSt/MHa9VkBUy5hLFhdBu0UqCyjM1K7YPLo5lmTyrBzRmNg+f34vI0x4eN6m/+Ky1wFsNPDQh2Z2WSxxQ9S4wPAJVCI3dR/8NYsocVRveWbL6vIogr65Zz3jyVHAonKnzMwygoAKpSPD67ICfN4ue4mfc83Sr9QBEawWcBKKluBRbKIzEodu7Mk1e0+rUrqkYzaDRC7kWNP4ufG0IKx7ccJVYazB8dmciwUQvQ9DI5jk0wCrDnFQgVCf8jFn9PYF/bnNcGp///cNY0GvkTp4uJrDVbdsXg5A18xHE0CTrhcSefE04GIZaEpB1WESWbGy5ZJ4/KYy6OJykwxlAJQwWEOWiCAi+4EQot8WjV6qa4AM6Gjfb1XHHimiZqmqLsFFMWtCXPB/SiTf9pCeEak8RBQOSTuCc1nBLaAIj8wWCQ7BjzLJ8eFskwfWxfWU7eva/6Jd0oj16p76ZOJWQg++RuQjh9MStMHD6IszW4gFEQO7D2bjMIG+eTrhddiHY+R79WwpFGGmz26E/p8KWiDKbwPre0oRKC5xKi5sKrZ9WbjPPLgJ1eGqhiRU7WEyDzREdrMbp0Rnyovde+DjV9NZMgOQ9GBKd3kXZ1avUGNMsTVk1TDX6zLcaQAUWnQ+vGAho/9iaxBP81yw/Afb5KUMqx+HFgB7CuNM1LiPUeyxgtM5a+QFZaGy/sYJui3c7wCA3ReymdpfgeOJyvEm72/Q8rvFNK4QPSDelCQZuzCwGM/kOqvgkQfmud+pYDjXaF0rh/O+a5b/dQ+MQPUIvqaVi0Tx1+jIYJBmiN++eoFnt2HKEQW16obISgPa1MNr17ldU1ygZXo1N4KZD0gXEK5stf4fFzJCVq4bt4G7cVrreUayMqNhH0TdcDQpMcZl6uBhoR8GarTFbMLA/HedlbQoFtgDVUcyHHXbOMXYx/sRSTpcFs5Co7RrmxUy7AT4w4B1AlfSshi/66p/iYGhfhYKi6qEGcgiySbS28TU9M0lPUYMZXyB6gg4Gb8jDbVh53jNN7CYHMhWh3C4TBYTLjffpX9mkKJUncgPK7hs73QslGQr4Hde3Ah/cP4Vgef23KQMB4jjZGVtEEb1CpSBgsMr5Bq8guyM4ejOTiRy4l3SE293YSF1+mLNhupbaa2jSj3PneePi6B+xrKQ/mc4Ql5I7mmoVxGaPOGhELhJ+HKd3yH3uHppjRRKbT/q9+8Cc2pQs4Ut4TJ8bIsyIDO5BYIoL4D71BAj/FLGj4yzVzOfOrOlp3HkAAuWP+KgreW14wPvL2jXMx4sH9T8L8i5++N96L1nvlWkI/5TmpLWykKuXFp+bGG02GrYVy+DGgPilFh3IqNt0+gnOBHBRN5ZIvSXPH0IT790TU5W4evH40BTDbMk5ZDn+4MkfbZNVadmNT3BT4Vpje+R7ZG4kgJHe0RxYCMRAuQrk8IG8LNdUl+AfuxRhpsnqug8IBSTYiDzx38k1R0AUxUYvmq++llhcb0ZvjafK1V9ZHLunP5svV0CYBrZUryCb2TnwTyE2c7ERGq/pz7kyulpHWR+GuFkSLJKXAGcVwlRER0GMC/4JcZ0r5KphV86GILF2WwBd3sX5m60pCLqoGcSUj3Dp4D3BWxA60LYOPTfLIpqKl7XPz9BhzrUj7qVCBtDslo4LzbXqXHWiXmFLp/r8bN37cqz2Mcpb+YuiIwvE1Bz00aQPKzuoceJiVrpwL6IQCHcZjsiCPIKRUn6gOUukuR0Y6A6T5CaHG9sOhOSl5e8vDKGuXCiwoOOdzQ4lA+i68Zf/v7HFpMHScJm8xO+1RIesRwTXyrI3EfSIiP4S0J27YLKtbBUBuUOPuecHzrUXm+8gOy1VU4IdhjHlmDL13coF+JVtqPUWzG8u5pZAJc5UJ7kbab4TdX6IwInPR2ACvMktHub3mucYy4D9xtRMxsFJGoQUDsept0JO/XD4ILXiTKLQIBg7kUgRoo1UvlvmYSgiJCvrR4BNofQ2o7h/IadhYWgLhiTUHIGK6wgNXftYKLhnUKk3Dl8dzJ3Yh7K+L52SeTfKYBZXzZwGDLoECj2c84TIjX0HE5PmPLBhMv+5B+mP6SZGnrmZkFTXdOiRchW/KQWNKYb2ZimtpzoJt1/raqnAzV7uXGyUCl6cDldAZaLXwW5Lh4x/y9EfjoJqrFWtq594nPhJ31wmKSIhOR5h7KD3Mw8DaCIMahHFNAtOxcJtNjTr45Hhf1dfl8Vy7tXyUC5Dps0qw5fqK8FFfDBO5mRwINy7iKcaqcAdUdpO2PYMrbUJ37JWWB5lhDP35at5J5tz1DBIAbPQ1wObtpc8n4t2b2aQH5mOKtrlzpbzAY2iz93SrIxP7g+w2QPxGzS17vwTv2S6xB7w41+o2jY6MzpZ6zO9ivf5b2ABsgPoNwVNYcWZFuSOEyim+NNi9fEYn0YGLvtd6w8zHeCpBKwMW2UkHLeQPKXvrRbD/R8phu7Eja+exsqYXoSfH9+oIDmQw2p931I/i8dPEO8U7G+5Kn1oaQ79J46S5uPkJ2LfKBm+wkAHfwsjK01dK/VoUVYZHIAQffE2T0F+6XGezXTFlEr0wZz5gVr2KRA77f60Vbje4P8AK8+9lgKLfCGluballhKvZmzfzVG2jqDARk0g/u4JdmDBTSWukr/XOJuaBSE4nclcl7UxYwOpHXDZdR7hm/AKpLzCg2aGYiWxdjGJKV35vB0xiCMMN7rAAwM+TrEtYtqdqgGUP/lkyp7mKQ9mB8QNM5uO1nY8QQYlxm8G3cSlyrlH/1kLfOPfdrTtViD3uDySDgrwN6RUEDMVro9IhoGgcNl2N2btm79XBMvvLhAn0GKUuavw6+Egs8pHxsergaPNHa+3ddt2F1QzPoha0vhTmNOFe301Hatm0aHzonnx20ym2poMNZxDdn2VZ1NvAqRgGQSREm8VGUMP92XFnyLlwQqoJLHvBPQJA6l1BCocFypJeqsGoc4sX6Ni4k4ym2e8POvKRtXqKeWzpIjEQro/PpBCGIRNF4v27NY6DwORuXwSMQIPGtTF4bIB44nc/bBdOmu26xBobqxBCg/fvBMk	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSS_ABSmcFlex",
	              Description := "AB SM Flex Motor Controller",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Dvide input current by 10$N1.3 - Update Drive data read to avoid div/0$N1.2 - Improved interface with external aoi$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.538Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			SS : aoiSS (Description := "VSD Generic aoi",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iSS : AB:150SMCFlex_39F7075C:I:0 (Description := "VSD Input data",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			oSS : AB:150SMCFlex_9BD61E18:O:0 (Description := "VSD Output data",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

		AAnmbBgWufkwnEZ61LQJRMd6XIWxxO6VbQPTCfxK/wcdMNCglL2/YCv3YiDouLe621t4AdZWaxi3Evx0/xFXNjIQDoiH9hf2siPRkqF7nfCkiS80bsUASXkdyjNYWsVxQrPT8xUn55n55wZW5puwqZp7QpbGFHwUShzgp+EUTfHMdMo98hEJ0WjyCn3MlG1GuGFw9DbaYEvuv4CGfBijgMDH+UIZy1nFibhH2S4UYjSD8dOwKx6h2DEuUCIwHsE5AX3jOaPkGvkAF5SkE77tkDUE/w7DTay8AUdQNqwCvd8ZIuGmzPlEwlmmzz8i9FPQ17G3f1JASf9YLYXCBhkP7w8J89XOF09AEQSzNVWjwpE50ofQIhrr1gnxCkHFGwPuSl8ogz5nvRxLJLNBVjPP+wNEBaeIift4tV1J5WB9Iwr6hXgQ18EPi8BuIF5tvpczvj21aQt+KjQ7bYcSQ5GSIHfoC/npRqEZH5RhiaZPI8eZvkCTg45Ziet+BQGoh+zI5FsH5P2L6XiWwnB5+KhKF2ZYYwyssd5BDE1+LgmUWh+q7nw/FG7ma2cN+Cc2uHTEiULwnjJmCqOnTrkPu4aBDmkvYMIGFyU1CS1HO0PsmnYHXXzFnlOI5RV7rJltO2zBvZo1ywn9/YXSoC2Cs6Pbpn0pCzrNPUPkGrg8drlhAhj8HaFcVFbCuSf/RGPi7TdZTF39Nl4Tc1mI+YRW1tbt4BKXBQcK+dWRUQpOQ+d/OIdq8K6m9ihRq3JaIDlCTWzRd5mfmJAFk8u7F5tGuW8Hup4zQ6CQcD3W2iClliARmw/PL4krAieo6aUONk2piZOjz0A7I2P76t4Ch5NquTnpxsQO6tULaaWsH8iIOcGZEofSFNg0Aa/W9UL4uA8AoezgfRInrFbf9ZxE1GRlgzUcnIxJ96aioaZroY5FVLOTz3wjDyHlvjDfguzYDo80TRgSMXvcprzGAClo6rNDUqkqNikJzI/L0RdcdaXXq1Kr/myT5xYFSwQ8YnCTchipr+KJdv8n0y+sBq52xqkS+hYca/ie878PBhigrUUY24IPyGKf7o6A3NyFwIicnIK03xKQUqM3Jyd19tDFkTMkmrok2fYlWIfZy3UA77x0wy9rgu/CGpxrPqO39uhh9erJ5/i3mW1/hq2C/X1vjGJ/ZQ5QUwwlTowTlNZ8UEGcTrsTFP5zGsjJiR/+HdVrcINWHchY5nQq8e9ONYNMrK3HjhYmScc0QVnZAibkrsbrWro1qj5Z/D/uw+o6HkGr3B14+TKHm1XK/irgWbkF12IRavEhaIlupv4tzlB/DOgLB/IhcEOkJYy5kLDT2ncDwiSJG9nYj6eK7INRnrQp7pIWihCfT9XCNcBKonTQ7AapekthHjDDicsXmNQcmue3aGAwo7DsQKXjUCRLmmC8wIUDf8kdFP+YTM3TEg1FxyS0kjTL5/XyzLvwP92mcsq0wpnUMJwa/dZFiga13nJzlDwhv0ftqNhpzENmslkOBbqw0++mPz0LKaV3BKFWlF/oZItSz1apYVD11JvmcUjvWAkqsl+u4RSRxim8k1FQy+2MhAXAzQwFtiv28nded6B0nXBpvwtpchba+ikqvP09x6t1QQcQQ8T76vSQ+Myza0lzgb7MLxxO/YueLhHxOFK5K3RZjHHyXMgFxr4X2EaZ86XQkoYF/XNJjLCblKpeag50koEFjyK+VGFRvhJ/wmW3Xk6HBz0MW5OZ4VLyCStP1kQOCCd9ovm9VkJRQIsvKsTwygV9UUeo/6RB3nS5TJjgKnEKFQVhlkdErmI1EOHV1nLi3j4kr/F/x7rfMINNFza1Bs6jbLyK6Rvh5CWWzCLbvRcP1oC6tfaB7lH+5/KOB9n48XtAKUVWliYpz3+wTRORSO/LYaq5EerFQRg2dW3e8yv1goUSJeB2R2J9MEJlm/HJAUrDab520teuSuaIEGuye9iO5ZVzPIY5m7DAVkG1KdApcRj0S8tCI6wqTNHmBJKgVDyl9uZ+5Uu5I7F6jqhdzcl103lpft/dnvvyhH1NzN5v+gGNngf3j68vm/Oi53rkvB8rGO3CuLn1kObe/4KOmMVpLFWzqf3q6M/a1pkKWD8GVg43KePLr63ws5CXE9qCvM5KTAPPNPL9CY3MiUg2L9D0DqUyBYSsDgeNrbfwvA2VUscu8gzQl/lYcBssUmKM6zy9sAeWl9LSrAW6pf4Vw7DB9+XpwciZkRWOGQ2ETNxxI3Ek8GqTS3EUCgfVQy1wlIyZUV/sjYpGZmBBxS5MtBxR3ZNg9SXkqlavltituXudmMOQFcf1UBfqbUfiVElWVcya4Z9vyPEPMZzdKegnAfps61Md6Bdh/EPDMzCtwpLzUkQdGgRPLK3HtOk9nP/7gTBpxT1bKNX/uAdxT73+nOY6PVN3W1yGh5irHap29yOEnnOCPlRknPjyrDTK5HHULLbRTHClRTQtzM/cr6x6PrD6+He/LqJv2gZYynxI8C9u/AVou8rITRNsSDuIEpZu+30MC9KRAD8DinscTgf7G8lvPAQpYPpMDfBkFKwDbBjFFCDYUgMbvBvl5m4804PVJyHRQ2j9eXHJVyRZsecuwEeBDkR5T6efAPKtVNufLuHkO0SAgvEKeLaUpfdf3mpWtwS3+xCVK26gigHayq+Ns32fqmzrNuzI0f/2juxMBueAbyqBfDPdqq9YKIkJyTMbpmpxn9g9AjMaXkEpYNcMPrsLdZjRNqeh1fMhF1Rcw3AYxLRnFfuuOhD+5YWQ07WbLskRmNd7n6H5iKJqYvuuOLy/1mH+MXVaKJseIwAOO5kmGMRkmkZqIepB9l8oc5yIX3vIHlTVj8KDap9bkhPUIICiKUenBNxh8AbOlRqY0xH/Vy+TdwjJxTGNi1Sf7gVtmAfTmJGMafay41K/6zs/HrKPJ7nyIGYp9eGfCB3IzDnq1QCEEKixQWvEL5i+0d8+ZdoxqfYNKKxozo+3kYeHxGWXhvhuHPy8to1kzz/ZK/wehaxDOm69qV3FY+eO9N03n9lB22g8QSuS8dGYJistjwvZYCHCui1/Zwklph9tnuN/q3dC7MAWIJImLUm5kHamjXq0NssSeICQdKGDu4BsaYvKIjvFv+wkq69KtzIuLGVpXhD11oXP2dRX6UM0y7N1g55N6qK6JYUu75B16dgNJ9W2U4IX3ewL8Ll3tluxm9yJPjvGqjky/75u3RZDaAK1Ks3fkO9MDm+eh6zg6EzpT6M3EcnIXvXAw68+h5tOew7FutpvNb2nmPudyIvdw0ht99D6Oqw1yD+TX3XWT4WilX2+NFAm4gwvTjEuRLfWDtocIGIXqjFoO5mdyvrKIsf0PVjaZl0kSAkI2kdP2sHwywHqVTikUwm24GRJ8U4qBs36AnIw/oZzJLq7zSH3jlrEDlYrhgOU4xoO/a2rDzasGehvrcM4H03UM/ZpgOLgy3mESUwbfVL9mvRyg9L9GVWEHZFkQ4/6aNwGuXj62gmB0OopdRZ0YzcfbEByKEwj2/AHb6gFMdVqW04AOo3vKFH5uSxceWrrnZGM8LETNMCHrI14IRoEVMPTC7SjlgR3v7Ra0ODvJMCzhN7xVtmHgyJ0Hi9QMlftUtNfB+2fzelYDc0CWufW+SMNy8WsNkUehCo+BmTQBqTSl7GrKX4ohSW6KPlLbWbD4GvTD+J+bJnVDWhTuiBw3pQ6pj1Tvym/1hz4Br0RrMqXWUGuPuSkRuurqwF+W4oV73uQ48qttqIGYBXd8uOQjcIxitCFxoxrl/psz/WjAP21x2EPb/kF4bWQ5jPN8XaWezs2b+uVihTfjd7cwhs1wQ8qRa5EpWw0G5n75v+2z3p1LtJwN2eRjV4QOUUgifzjJOwFOJJpcqtUn/bVYGBBhYa/to49ba5DX1GGiJ8Ql8+u9tqtY8Tm7RQIBIteH4TnjacErrmAYT5+3WR08zes4vJsbO+fjXhB7+j/+ZwmTAJ/MZ2COOwD14tMaQoGpc3wp2xlJ1Fp+giQR/6NXwLbd250ZmkFvg2nOuerv+n9tzrnVDDgie/JRvYFCa3C35jugRlngUgMuYcv++dpWp7/+6rimp1WsGPD/V68cvkmwQio4+G4J3ApAqMh6i2rXrVJx189ylTKRInRuzIhQeWZJtrw2QBvchJeTGiX4XmKerBO5880N0sc2KGXerhYKt+plQ97/GLg9CDaSkIPBQflCqt4wzQE+hxDLJrOR4RKIo0Dpo84t+SNJNXjmWnQMVAQf9rd9J7nw+Q8XVDaIBOnRJwckTBJAxXfJeg6Gd5kQeFh+Kc+AGMMKO4iksWKtuoqqD6rFs9ojipHC+sCjDYW6x6zavmWq/XueDFkOHIyPEiAAI1iNa6sscOSF8EqjycmMC99wdokgKVSm5iV+lXb0hiGnJV2KsWZh0Z05J6i9x5m6fpyamblvU/cnX7F8HeeLcvJUgv/tKWGjU13Ku/BeCRao3QZ+5Xrj0tMiodvXyCZeJjh1yqHCQ81Eyppr+cWPkyNDxIC0x1GqXOA4BsCBYGHleNp8JnoJFDO/Jmps4GkPd5YIlqzWKVIMkplA3a5dwLfwNbfJBYdNKPSuEmVmD9OxOezC9qqcMtKFpC0cxh470IhQL/h+qTuxz5i0uRtBwxH5COqdLHheml5m0fX/5eGD0UhlG+LFM7m1C0w5xYg0gKtc5kiBmWgo9rJ3Iqr9CWWYz2hl6OrvlkpxmTM1SdJLp3+wGmydL30x1G/c7OEBq0OOZXMYdvF80l+zKGFV+522sg4+UgSxFOXgJqYk9BAydSe/Q5xrKXUbh0BpqLXIA+K3JLkkbyg4BckEcZ++eOLU0U2zXGny9hEJrg34laG2fgPAECqPiXo2VEDFovsw7gm6md1XU3jK3EYFzzN5dZeJfvGv7AzxPZ2Ajn72CuqK2HDq405h8ZUJLs65kcfkpP3SJW953kuI4jdDKXBd2Wv7l2wXkl6I6Of0XWGHrf5jtM3ZCt4+xtmzlE2Ugy/yUgusSCO2/m/sFwR7oWfMGq37rpvPgdT6C7rzWqccCCEWQ8erntndRLQWkg0fCD+zpXY7LjL+EkueMxwgOuVeCBayghrmqUa7gmZ63s1zu2RhnoRIXdnKwD5new85YVn9Zhe3TskO/LYBrhe6xJn5c8sI0L6KFfNGht5ZXKq2/jqTRJ35kNw+YI3hEodAlHJ/LeJmXdg/uiKlurmNBEB77SLimXcVVHM/I2bT97TGGp+Fj1s+ZG8aeuoIoaYhcZ3eg1gMoZHhCYER4/LfUTM0tqc4RbfoJK6V9g3DAeBrRtcjbtu7m0XtJTCb1e/IM2pgoUArytd56oh0jdETOYO4Jm5UnntUOWD2r9lMDiRQacGDSz/ueEAD7ZVmsk2ely+NQ+ksC7UpWx97QthMqixin/d/Cw2ZdhijIq865RM/2iF8krVrAgRdu+q8h4ceg6q1BgfrM+ryvi4aA9806SozDhwBh2QNVd3aKVOyHKIy8slLVuwi28AVY6BQViUWGivM7ryEANge4mu+/c4WchMtKtuLXf8xpNS7MHUz2xv11xB5aigukJipiV6XNaygCyD7VwGgyuNxJ6iDzMKe6qvyqsvsev15MWZJ0rmUFCexHJh6yl2WGEjeAniE7/azg+xViU9EpDuumbwr+alcOrw1uaL9KXWQZypw8vZuS7BH/9cWlL6mUpEvN3A1c9QjZsia7pwQI5TRTqQ8nrCeY1xDT4ui186dS01Laew2Gz3LkkyQ8AVDCSCzOOmBuXN/Kdy85cgd6CUHS06FpnbBIi4wJuouNgRH25M4kmvuP4kApRCU7U59yszVEJmlGGLS8cll8g8D1V8swNaT3rSZDn+w3lgP+F3dOR5lA49VSrmvDa6CSPXRb6LXABNwKVR8kYIpIYNA77fndfpFyZ3WKCg0AOngblVKG0SsI6R8SZ9lxzgqPnx39AEm++K8VRcRdQf6a8ep7mXeQpr4rdORyToluZY9AvNTLz8I05i8bbwvHZRh64yFa4ltVw6fZtXFNTZsllSeNtcDAMi5QiquDLhU+JC+hq/VzENmwXQe/AoTsFRoIbKrYBSOyN1wH5I3GjsOU2SiUXCCyUaNi+aJNO7v+WQ0gp3JheIBRIEjx6MoClVyIKqUTdQccL7VkelEyFn2TGnfzq+4CXe7WLvu9R3ZtZq9xPhvQgb3pdEUsfFnUzoeOKDeoviHawcBLmRmDT0wKSCJVsxL8UgMTf3jbZ3doBg8xLjy+WWq8LwxQBXNx+/aod+bx4k3SKg4Uj62uWUqje7nO5nFjRSo98IaHYmxfrLfB0OiIziKTdo8qcGRYO6BDjp8xYkM/qaXBQHa0TFKAkYLq6NYFygOSq2pwLiRnxz/hAm6eDXcBLK2LMRKHqq0A/gVwAK0rIrNmBIG557rokqDamRfQphwMdY2Z1AAyV5StqHWE2FRlgTF1qS4mcBZo8FfKuFuPIehWUa+gV5imxxRd9G2lPqCBjM4P8COGG+j5x7dxFchOFzAXUh6yZoTUdwD3BLU9MzNsaSY+Ze6flkRE+TbvfiLAke2tvkj6nPfEoSbXWygyA55SjssSfUO2fze0MjS2BScULUrQVObmKfG3U+Mlzf/Lc2+zxHPXknrpLqsHQap2IGsUMLMKhnA4TRpIjsiVP7pP25QYMZ8rp0D5Tm52gqdM+ok+DUQAscIZarvBV+92BCiQUae3FWawGtdTQAe0j7Xb1g/qA5r4ZRYBcuC2K5mjkyU+bvwUyMsaxn84bbhd+UIYC0OKbaCUqOfAHPBBJZq5pIt3JzWz/Q0Ygo88x+in1UBJF1b+xuOXaCTgIM5ijp4nXFOe8HlFkWVU+epvFjYAmS9Oge94D3OgEbyZLKscdWPf/8u19HSo0loPKKS70cpUdn4/yNq7ErgSSjKOYhxSeFWCEh9FgD3J1n84wRbaJWRMdiwBr0UzuPcJocb++EXY4kLlvpU2nGp2QsEQ2tYXEBUB2qUIFtB7r2RrBZ5vPlXpDT65V0cwpskrOIgYgDRGPhHKbzK6bc5HWHeK5tq9mAstIpruR4rHjlxriwmfW9lDJCsqDB4eHhOrCqz73HHk9LERBfO+gdkZcVOBdm9traqRbGSqN/qSX1RAqejK9hZ1yvkq303UWBky16OhE8ihgCmGhHtrDXbjQSYBqXmrdv4dlD0g8Y50Gvup6YwUGaddYXPgBNFOlgkc1ZGXUnqbuCSy8AKbpCgl5AqesltQirLPg3llbmX6x4CwELiS7wDc/VEzi9ikXmkR1a0MvcfYkEseSHegfPGRogCapKJtp5jQ6NuKq7dd38z1+44H2wM1IO9nGyxio7ogDf+bqSw4ZKaLK0jCrNSNcE/Qy3f320/J5qBYZ6vcws9w6gUtEir5DXmnDUS+u9k5/KtN7+8rPkMidShwj0A0/qsZ/O2vC9Pt0WYUN5VnpvsYPhBfMTt92qbtQuX9gGRsIBgA/Z/jaKZFR8pJssKwRSq0UYUBLdomoEZaWtAXaiowstdCX/wO+HOb4km6dCyM17eVE1f++Cd3TYHm5vkDHRZfOYkPmDKXvEIXwiJdUyPKOrRDIPv7jLDnqfUVNkf+yUVKhgCk+Qpq1vpzV5dqbmO9ofmEbsrHVBBpYwRGxBYsN3OJ1l+hhJQL0YvKRbDIkMlM7VWatTcYk8AddhuTGJP0DNj4G2VZSHHEDGSY6XIoSxoR+QF35O7KNcHhW3aIhcyulZiGlgEa5LmZI4U0BaZjcfB2rnd4NiC2a7dyziFciN5PnjW/0g9EWfjFvZ6UDttH09wztsfNRfrQsVQyzH2YIaJ9/o83Zc5w7oBFbCbrJHwrYOxWXZwkvoxyDeq2nJ+m9aGpIQXbha2G+WnKae/bNhDweNf6NTDKnfxu2aUkjQR2E73By9rSjZ9/40iTYglD3sCrsJZ9aT5VkzW2HEMSaiTAljsQrHZhdx65AO3y3cG1DJ6NUMkpdqShgPGuHsQScglyJ/aRDewRPv/0Zwg++WKilZlZFwMuQiIhhJjnYTaB3cC3g9WGomt5TYef4I8aGw8dxMisaip8UmTC5DlMyJqEaMCIymILhuRJaAvOz1GZpXq+QR3tv643GQBzU2suQoJSjpuMjFVtWvvpR7ECmiCstZ/03GSFrmKACGL/nMwpf6ORJHZCmDkWy1d5VXlA5R2ASZutcIqCe660h+Pcq3JMnglnKW4zENQF7kvJC5V/z0S7v0DIePhBZUc2rNEHPm91mvziIQg7TQmm6W2Y/4nWQhovE/gzmXKyVJudTIk7YjqEVT5qVZmfAEv8SswYwZx592HHz6ZwANi9VT3DbVK7qdwuC0XVbMz9+ANm4IWum3mb0Fu13BC5TT0RmXkOw5F8rOlf9BfYvfAGIegwNr9bJGfuzKw8P3FmgRgzuyYFxSLcjtdb+QwemzibcxUJQlFJXXOxrnHyqA+JHP8Arx5g/oWbay5UtNGc9OFjUTJcsFRe6W123x8jAfDhBVvfy1ZkD7gJaiO0eW6l1IYNSOkcQoN5r3j8as3dsFtyLgBMhThXupXRJA0pY1uN0wYvesPxAnYGkZXmxXxZLjFH2JztatweG/i7pGKKW0is3pY+dav9vr4xG9Da690sQgBFyK0hR4LqOm/BCtIsU4jpkkDFXTQKT/pSyPWGPVaiF6aEqyB85O93AkridMzqTzMCA375B+Uv+5+xz8w+XLEdK2H4bAF99wrVf89ru5oNN5bvLUXr5rZh4B2NHyKj//rcXTLIJmCNVmtq91py5ETZuCj1hfVwqiV7266XDtVENU1xYXjH4WeGtKdUKCeFN6swj1gwE7AGcPjFUL3JLIdCzt8WSy4u//3fpj4wwbQMIStD4cP7OSJEnoRg4xc1JkN7v/9xgG2GDoarmGH4U/rL2MH2WAHfdczl700Iv5PXsf5Do4q3z12V6JA2nUL0FhVVYPywxBwT3xLykmUFpd8Z+zkFukNVX59F3ifp3zDAoqKbfqEXncrwh7zbnLEKig2gwjA+G2GFeuT47K/j2MUKRUTdPeU44MwynbloTM2ojRTZO4SvlBJo565Db4wVej6TBhAJKhhtYhnBBXcCkFFwdXsAJWDTb6cOUdpdMZkmX+qQs1Uyno3XF3hBfoCyi+VHuXjpHy0Vh9o1TSeWqGDJuHyx4EY1/06NRRXtHgwRlYsAOm3Mm52ipLaj/hCW/Nd7z9tejhyxvY5l/uPPDk/wWr7y+nOlpX0dTcc/kSjanZWLrT7BbKTcyS0cIjpzQO/zUnocW7Cg4a5KwNahiem39qxO0bKkMJcMKo8etkI6i6jn2UHfm4YdFULHVtCtLdWUfoDCNsOE7RD25gLVTEsw9Cb+OJli4cbhYtO61fGypNWF97EVpmqxAC3QYLhcHJ5K6DmVZeVa4/A6ApFOZBap1XPZhILqACfBu2E5rXereAqahd7cNwTATqn0Jx5595bksrqjTa5/twMjtb/D+V6ec0i6ybsrCYXiJ1q88p03VsF8afg9ma/p5Zt2an+8UYlRBS9kBzLeHj4Obvatjp+VDJsxWu1UjFfBj3k92DSsE/PhwmE2X3Ffk8hyDRCCBLduEdbVhrvPp+valdG8Uv11ijVEvXE7+DpUxp5U2bHdYvByRSC7IevYeCAk/rIoCwTuUkgUNIkeXRhSir9Es19pK4TSkPL+JzRXWhZ852H0EBHNUOQ4/+cOpkn9+MrOMuJ9+FjE9Qe218pWunDDbj7jF3oEc8TjjGlA0f703NoGrv5WWDZ/NHgE/WsmW7jqAXBaJatm5XMDpU9AUyUdz4G6syc7EIdRIA/aqi6n6JNix6RG3M1VQ2mEEUZOjyfMDNGX4i0oalpPWkNQg0r0NGMMIBKpgBIBc4xKsaI1jE41tce71mLMk8LKfg+Ve+ys4MN+XE9fiEjfFOkGNSi1zh3E+G2d6prR/Qbki//2/8aF4Vi6pdQJZCJAcgVpcpQ/r/R23bUL4aeOqLPR7p0lN+XNO0egSnHUl8T0hXBLWgXiHsCMt++K99xzHs90Gl8ijxMxH2ANhifhhFlvYc7FI4WWprC+nJ3TR+HnI4SRdBHXSk8m40Tawh0r4857g5IPEY51RxzdbSqAz6Xd4u8fbKYkUot1aJL03003cmdTXeMiIDL9ezZfaORiffFO3AqkM73qreE3sk9IDXiwUN6SpTGIfemjqJbJG658MlHyGUbBSMxJEtl6NfmpjDr1xp0Gt8ao3JpN644xlp2ogAWnq6HmfXPVt4B3j1ebqAQIBAxZNp+W4KzxnsKKE33iFPBT/bwM9uUC+sMlP9Q8S1P8Xbmezm64jSbN5oYqSv1E+nzP0umk4/c20EGKsOXSW3uMJ+FfcwWc/8VThKyRZd3wqdLg3NHpZbb0F4wCDxJccKfAZ6F95yIB7TdsdbneVimDsYjY/L5isaGJuohRYFo9u1MO/Qqle894x1J21ut5uRo6Kq8LoikNHRWsWB/Y3zFHObpT2x6nl4rus26xO8iiy++aHsBsxnYvweWCIeIGMtgN7dpoxRSOyimLKqleJSoTU4BFPNIl/EGidaFFiJIsEn/WOpLRVdhsRqcHzXAWlj/ug1xNZ5nrzJsBCGnm/rl3kfYfva3BSQ90yZ9a+mUnsqmFhpdWsrPeTC56lPYsdwacOMnYvp6Sa3MvHk0w6GJwgmAL5HD9Zc+5mCk25qGdwcVirsBv0wwPcJnTHkpWqUMPo0WT7qAQeRjhuK/eoClYZ7BPgQdJyN5pj4+fJGUefDg9m1jZ2PMJs6HXKpzrchAztfS+HQH9U3v5Wg4797HCkDAmi8rnFAaSHA6A7zgnM7v6x1BQYUr7xn9TvPicZULHkrchM+SIywbXhmflBhmWi1mzne0Tjey4lk3NlRBEorkzjLWVekfM2K8rTeKPNP3kbgJYt4FHYG2Gye/0qtkSKnY0QNI1z3ORT1rdL1coCOafjJTg9ZP1AOnRMMjLZS0B8EvduFYetd05BjoUE2cyxl/eYh2Gh6MMGi0mJQnaMPL+pkxsGhV7RanLWFSTNUFhSyvaw+dBvy7FB+Gz16+Ln0nkTgJzfxfmZDioaEt7TKycB6Tz3suzViVp54uaWQBxs0k4IvHa5bu5MD5gDJyY0apKFZrZvBdtSgYJMiuewW/wzlFquxVi4	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiTot",
	              Revision := "1.5",
	              RevisionNote := "1.5 - Changed spelling of $'PerAct2$' to $'PreAct2$'$N1.4 - Added Aut, Oper En and Oper Disable$N1.3 - Set Default Gain if Gain <= 0$N1.2 - Repaired stsTotalLast functionality (and oneshot cmdReset)$N1.1 - Source Protected$N1.0 - Release",
	              RevisionExtension := "Changed spelling of $'PerAct2$' to $'Pre$'",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.542Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.2 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.6 := "Internal InUse Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Totaliser : TOTALIZER (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
			stsEnable OF pvtHmiStatus.07 (Description := "Enable Module Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsDone OF pvtHmiStatus.08 (Description := "Target Reached",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsPreAct1 : BOOL (Description := "PreAct1 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsPreAct2 : BOOL (Description := "PreAct2 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsReset : BOOL (Description := "Reset Totaliser Status",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsTotal : REAL (Description := "Total",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsTotalLast : REAL (Description := "Last Total",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsTarget : REAL (Description := "Current Target",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "Current Input PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgCutoff : REAL (Description := "Cut Off (Disable if <)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgGain : REAL (Description := "Gain",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 1.00000000e+000);
			cfgPreAct1 : REAL (Description := "PreAct1 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgPreAct2 : REAL (Description := "PreAct2 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Totalising",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdReset : BOOL (Description := "Reset Totaliser Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdTarget : REAL (Description := "Target",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cmdTotal : REAL (Description := "Set Current Total",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - Enabled",
			                     COMMENT.8 := "FB 2 - Done",
			                     COMMENT.9 := "FB3 - Totaliser Type (1=Pulse 0=Analog)",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAmNIRDFvD0uCr7uL1ysu+izBR1j/WM6r0oUF3HuXKyh/HuCKJV5rZHidjOBEhsN9M36qxwXJW/xhmPxpem2aNjxYx0JCM+OPVX0/X7iX02DwjUp0KIGBrPnQCZTzvwHxR0BPL1LhIZ/A+BYvNANVppm85zoBWQ1VncwrmaI7RCb2DJWye7Vzl+5m2uFLnESkLa2bS472rriyOMumajI7GYAsA+sKEW2WOOCukbcJvk+68XPdxEpAf87kKjEzeOZVZZj4B3GbNLHeWvQ6TJtbB03hYxHcBTQDukW4ETj9e7iUfyMGZASETWDpApNabf+BZSZoVcEC5E4Xs/WLK8R85BWWjgsDmL7QZpS07e+ysUqvQvya53UYLrH3LRDdZEtcjr8tv/LCmMkqX9WuuSCjEUR9kWlgmW3X+eLHPgsxUgJSWIvaCVVp9sMTK0dv7evvX/IqY235SNNjbsTJjPkeIyH5g+6OLhERl/SlP28WnKDTndBoQSeUT6/gl+xWOwVKzWgpt+LCkPPaHccr7QRnzOX+99OukCc/7AXc0uL9oYpsRmoDnwDT9+Vg40ioBm5+jhywWXuDSD56LmtW+G/JdQ1xyNuJjjNpX9HHrgBmzwXN76MMcYQjb6EQZljgphU8gu9LgDnMiV+Xgsneys89FARWNO2Dllt47Ebjm6aVHyvmlg9Y2/qJoMOVJUTeib29m2eIkyNXholcOYe7xF5A3b1HDk29C89Z4sBi/HCo82Pil53dqMlRQQs/TK29K/rATwzZ5rT8kDUftYXPNTAayipknZ9rZALzmlw8X4p2aGsBRzgy1h3EOm8oxaPWfOaHzgUKRrUHGazjeCLfnV6sFTN34upAz7QkHcxEW3UzyPgsy/Ny6evDmU4CeILwLsSxwUoTYTKkU3+kypqOIhCjUP8ZPKDECMxFomCIecp8myeVW3eS9u22BvdX7pLf6VoycyMMBpaBLuTHX5HPOzbQD8EGJ0mBqDIwU1YyMXy1XZ4eLlZf0kUl0xiOArn5o8FMLtDTrPbOT7NAuckfuQUNvplzA4ZyWiu7x6D3o1QA13RbWHx//5WtZMJ0X9/+Zp26DMNYJiYCs03IkdG0svsu3sz2hF23zelETeLxJxRnTC7FXKKHC456AUZOfm/bjSqisA4uxsqdFKUT2Ix5QvYsm84qyfKO5hQbyYApSEmPh4gRg9LrK/9ndyGi1LXoP4nFk6zApC4Ev9Fu15vC8hEbvpQxCFL5nZzo90G8mKDcKB+6P0RAhQLq8iOR+Ui3C8tI3pAKm/nde3FIB9mMGBXJ4qVSANOFY002y+diTfWbsiY2HZFshU+wLrtq8CewkzQYpaHkhuuAgPeoNhrocg7ckYATxLrFVpI9T3v/1rwBrafrVlYO2/t4SQvmx5cF1nw0TYuJYokNBJTjBbU7fSculv591WXuPHWD21ZHiSBlTTEyBxjwgbWVUtUUAynqxmHx6UkiPI2o7h68pp2+sZgvUcp/eMbCq68uogwi5pLbpDiwOOZRUZVuA2FvRr7LGyHA0NByWtCR1ccNhf1BnjwPbU8kQSXACUB+cZUqxIz0UEFg2BIxMrKga27gAVpKAMA9YNOEy5kMfOaX1ybo7JHbw4AZ/2vNOWOEGas1g8jGhihrEA0CHZYDTVaODqluPTOnbHpY+hKM3aNWTNYtIeTeZYu4n0cuUGSU7egCfOm8X5rkG5FchSIlcYqHpXL1RJsN9UxwpqMmBzaUgM2tm+VEdApqQMbyOuWSJjXUyIO698CiAgvXT1kXKBHUov4/7s3Hp15/LnZs6EgKTGzq4klbbAIaztKsOSGhcmD4459U+skVLyGsDo26FGVV6XP4rqFlXMRjEpwaG4mVg3Y+8ykPvDhWnrldtyAaWYPWHGw7bt/jonxfFClUBmJZMa5vbLVzMfgJyJc4W1jLNRnfqnNDFVx4tnGxQwpXvxJYkhkhoSer0Rnd6lfrBizZP0VWAfXLCi+ax7Zm9xwIUOORNF91UFk2kEBiwGkrgePXKGWqnYibWJBfn9uNJoSQSyzOr41RmTwCP3gT/eCc1sXuJLxxhzYW2exjNw6cAdueHa3tcUifAo1OYJqoioHoR6Y2jwCmZCzAnU4G5Nwju+D+Y+mJSpdzhMSHJdubTrXBBcA1zY6IuvOMlY1JkPhtsqAkgD5TVFfpey0mwiIMRoEqxl5gJbztxJzVlW9EQd7wY2DCKrgIkVVa+R8z66oL7/dN/dBha7Rw+DtZ8kRdTWAsEvUmF4CajtIFtvSuvcbAaV8expGa08lLEj3yO9dfRxYVvrOI3dTdAMLakTTQDNtwiK/1iaCH1i+KgLiBn2m6QbslhNkvLALnyS3BBK63ZfDUPqtjIFth6BkC+QbRldahUhBiXOQ4fcWFeQ0zm/bc0fuSoQuSiw4uAYnkh4xKLeJPM5ldivEIz8dYXExKN1n6Vfhvu/SUA9KGCbFUwrzjYHh9w3M2P15KemHCP2au64ckqEsceIThMnjDGWsodG5V4nnfWA0jmAwmrbma0R1EN1u7+PU5626AEwk7eKaesYWu0ThdVaOBh/WiTCqbEY+geI+uwyrYHnRhnPDtU2Pym/I8H6HwzNY/baAmtgXjH58VJiRe6kiEqAOF646zKMGk0TYZEKhlxug08Va1Vxg2SXak0woHKtO8Ejsl8WNcHz7Sv6aoPuReosyFa/LqVC0Vj5sX94hKOGl38Z61I+r8O37bq1dnbNMPb6j2U3XJAxELJNzp/Poh6Ysz9kEh3usIGuxD4kQq+tfYuKHXm8CpqYx0r2imHRAx8T3WlTGdm9z3+TgUJWHxpChfVL9WogMSuYKR1DOb2Q5GwLGmTJEP0/qygklRpgHR/qnyM8qgigNanTjRbvdTO9rE0NrYc0UmrdWOZ0Tjnk4LjH4+gByOtO8vk/dXPExazJmOrmK138JPB9NCFnpInuFzh/iJFudOO5xvuAE869HkFDec5qL1Q8NUNdeIoC5pt/E/KsuuZlppkWLxpGZxfysz3jDRRFZf25AMBealHz6hdTaODtn/Ss35XNxCYItfeuo7/HieXD9fhxi7Tl3oHoP254MEqAxj3z5VBjrLKgcWjg/EjMeBYqEXPC0qUZSNgqz3G8J5vBtMvOgsVCJUQCEzXCx52r5aON7CcxS41NI/uUm/R1FmuwF0Re0fvNQxHomIJV336F8Re+Wf8DGiMavaiiqZNSy83JlQ1VFN/ZD6GomCFA6R9IFRJZibe5gcgGjRvOq5vkdue9axTbi4WnRvm1Nr0vX6alLRF7sxfXa/NjmrJL0rQ6BZihYt9YVLV+0YpjJqgB8ZPaBkwGu9hcDxyPSNKXogQKQ5FXjoUIiFqtQgp91qB/vtrULv9lpVIdXG4PzQtDTVCrQ/No3R0nXr0D7Qa+gTRFkjWDrcDqNmf+pTn7ZgHBllwYgIrGt4jDblzR4RpLOMjb8mRlMAEXpmJiTqTO6wMSn3QFBsJSlObxGpcTWOgP00/N174kgsLYp4TTc9QMYyT2OnIAfll/lIIgOVs718OIIQRmJSKsfOUHQrp1d5U5V/eLZY7RcZbBTKC+NGheVGRYB+T7F07GNor9aSwTtRQh3y+86dYzmIu9Ok5Nrm6u53IvvcIhtVEPEcQyz8r76ai10+hPQWLu9YA1fBP63slQ+ulkEi+3BMK5nAyyPqxszTFMpPXzUZaEM8bSD/9yVPeEOGrGDYuLTl8wZQtDbeJdu5QkTAYdekkY+epMLEIck8lMrOKmmyS0HCPW/vjHDwO5665Rbtrn+ssIny78AGWZXrAL9T/RmzrsZUvsIWTVi/9fo/ibAHODWfakcTpxtRHxhn43lDRw1VjeMvR04CPAhW+E1RjchheN7dMf0+rTUS/t/Fc7nwD9moUFa2MsPUadqU+9/323GdB7fVQ+okXOY+ZDSTQ+64wWNJkxacRxytDP9cJr4O/j1vjnYkmD6fEGJ6alne08iPTYAtFGNhc5S4XkCCM8KN5oiWbibmI4KsBagIQsaQ8eHgGoMH4GFcRXm3/nzIun7wCSe8sJJ5M1QeKyW1c8LtyizEHRviwmbVhx+ERgfaHsoLa+8WU7Uj3U3Yxsb7lIM4RW9AHdc7qbe+GAiXSz6fUVux+JRTgTRbbrPzE6UyGpiro+IklBtzwoxIyt8Y0ZWOw1hB/lE6sgX2tGjjGDq8rzUSbXkSTk7HhAi/gZukwhx0MGTPMTrvQqqwBilgQd6GMWwWM8PqRy3yIclO0B/HnH5mH+2oFJi6opqyuNU6cECbjA0rT8xgbtbYbPpZH2XeznNf5TNO0gnGcPUpAQ/xUAtoKTbWrGGHeGl+avX9nh2k6bgk2razcWPnVVYQ1cA9CslDcKg70oOPPVu0agVKTvvMbWUNnqQ/fy46ING0yHRL9c8b4MKfe+G8sWtJxedzDqhSj0UblBZcpuMr4fnLb4qGAVuIWPCT6uMQIUhLT8lxSNx3sDNHDyJG+JUJPtBfTgFeOBGbDQ/chct/sR9SH2T/P103OElJqGyCgg+pAELSN5AR6cFnjyXarSwQAmT7v+tBiitV+Amrr00N+8Tveq/+1lrB8Khd12goCp5cXukLndkgVfGIQCcoeiU7wg8lCy+YaC9WEA67hg+10Nd3rLNHuBWLQtpFMMCVdy4EjYYamI5OsxeFhRtX14XJ2UrbGnPHjX7Qp5d+6dmTbIfrRmEA6/lf3ElRUFjxMKbYEFtnBU3hGIHElApnTLaEZmippXVnQbDmhfx7lDplYXvvwYWLRlHGAzUGRixapgJBN3x6TZUfJPD2uqYSY4IOWuTMHnmtj+szYvcqQKU3hntDgnAX9VL+yHCVtI8n4/UBgg7pRdrOxOQZEQdvrLlJT6b2ginFSrUK/TdtJYRNwjxVmkLOKFGwW2HaOeX8E0aFMQauTppIBPcjBxp9tgnEZo+b2B0juJ2tTx9QPMtRt/SuqZHi9/+kaT18Fux6BX9NEuFnU1dy9ocEQgBky1PIkIZkZgtTA9OALd1SiOQsauCFCNGJ6dpShEybDnAaJhAsH0yV7Ruqs2qYceTH7EVjhPx9slvQ7VElmPpQH2qdubyP4AtCrCIwMIseBx87TeGm7aWbKMPB6BU/fuM71F3+Is/AN0F2zJPBvt7uR9zNCiFxwmSl0weXaLkvHFsYsl6UXNTpCCrwZKc+VYUhSDKuEG2FiL7X1I7/zobR1ByngqZYU2/i/ySq7x8JxWJNN3uNUsExceTE5AWh9i6lreIMCSwz2X0UnYIlOfw4MglKeKpxxkiIthmBdc8NQnwr0nsh+JzpBvP50XLQh8Gb7vU14YO3DFRT1AHs1FiDG/voFZ3eIzMBJEZnCwR8HPEhWiEoFHnSDMaXbV2e3LdOXORnc5qcJPiLvkOsnjLECxZ7X/svQP0XM0m/14TRdz4uHQ+uEK2fUr5QbB0gpMLPfJ9y/Y6wBc9pKuKW99nHEoT46qGvU/NPCWtjxfTWemJIoB+09SHgPJzLwpS2NE2AxSVSXkmKRilHIB8Hm0U84NIIv/GVMorYT9tdvE4xBYMQPNTBsQJnkbve8hd+Tg9S08SsD2XdZxNruq920B07lbSKMKDCICtiWllegvPxgWJJ6AC0MU+2eqULZi0E0j7MbHBryt5nndOe+jFR7T1oDEEi+8bVox+QI229kuRrPIUQAc9VP29uwz+0MRbQxnWIsU7izRyQ59KlMkb7qhBjginscWwGsOumb/QXc5CEUaASJ143wwr9YSL9bHFSM8z2j6f+JPFvk4UZ/AOFB74BoecDeg7NkPMKzaEIdNdWOwGC0A1GmdIJ5M+mw6qOlD9PljlJx6bruyPlptnH49Quyu1ngQFxXSEbArWOHop4JZdj3U7ngM7PWOMOXq+AkFekCOkMfTFJqC/P8GTaWvDObHSQNANDmaWr52fs4spcuVruuMwtTPcUT+8l6A6fiQVvyrjD+FDCUw5GTGr/Zu9Dy9B6BoeUqDVoETVwNdEqCKiCNnYXstWzo7uV530CMy3Yj35vazJmy8bpGXaPJRhDEhrl4UhO9RGoc8UI9MrNN7OHzyIG/9Kh5Y65vFxp6b6GdK27z3TR+YyBp93W/U55kFLolHpESIwp1mxIWvaaXp/6UvSzJlbbDridHGgP7DoIgpSc+n/vD0R2mMvf2REalvoXNgNOSZF4FtMm9md+r2jwOvEj01f0XI/rnqeovCwJBH9CCg3wOKNU9BL+uCI8QVPVez+nFWDAUqZwHkUWUsplojUN2Tg6KRLeRdsKMfOxKu6E5YIseffZyMaZ5KB2k5EGjQH4F+RU3+CFS3CufeNAmSwoCwkglDulCqsZNnP3Q6ugMmfZkZ1ezkasytu33qVk4IGa+68SqzCKXWBu2BzziZbm9QkkK/R0E27d3x+Nm1T7ESxvKrU01WVr5bq8e05G5wX7kYcFAaVPfqUw/aazDDAV5ESXKoGyI97z5fW104J7ArDiApROr2y54qnzPbAvtu6lHTbxIrUxr+op6D/njv1nHDqcMoWZHK1toXRrwgs7Mxp21uO8LRSed2srcOa4r3aw1gaMCCqyBGwU2f0ETJkcgROLs/UBUbDBTv5VtvDNkt6ltq8KRPtNpdlGWiyauqlzDKakFNwFBflLXmWBOY54PX4xnD5Bqoq7JcqLVYiMLE8AwmaFZ4pnWD9/LhY46FRRMxivcz4lSvaRniocC0y1LA3NpPtQylbDpFQ2uKPpMPZ2IvYNBHzoWt9B8BCQSxyM9K51qzpiSwKp3Fpmh7/GFuWMdfk3Yr0KtLPlCMY/cHeQ9fvV2dW+lN7NnT6BTpqlqOhI5VQ6XOm5PtaffahT4GHxj5+pAhwdUwzv2lpLGAMVNBxDqze+ruGPdNThVmtkSRURmS6IbK138p94ddd4s1QmXag6srAJfQOD+PHM4wI9GW2bP306gCJOrwISQPNit78gx2EFIB0U4oI0HPvZl+WF2lKie1vkpgSQqCwsJOoBL6w9TIazA/pwNqgQVOkMYne3deSPgkQP57hYpoNvMWRO/04UVJPojal7vgXNoZwkRvCApHj1U+owjZ4SjJlVIg2unkoqtwz5wQVtedQ6VPTKliFvSIj/BWZjVV32Ra87Z61v4fYWdcTXguKL7pEAgc6yDeQ/EXLjoQQL5QQHB4NAQE5h04z+fzGOLZSClc2BDH9OAzgIAlaumg423vwEaykyK4r84yL3UOO77TN9UBLB3yqOcAXfdgRantlEx9aij1wtx215QG45+CDY8mSR0jaIcdahEQyPpDNgPlEhubTEDsz7AaY7LuHM/gLjUG8ESXv9ll3TObHVwGV52EW3j+WzwUl9Rea3FCdLIfyVqufwXCa58NICWF5snTW42rC0quzU8lDbMOT//cR6rFD2uZf6itu3k+T/4a25Kg3ZDm30jMKTTmdtGLQVRDpvkaTScbJuI/ixZwRDKuDIxt9bHXkqiWLT5KD+3j4ea4IURYnXyJp8yPWcurg0TdujXlBIVC96RbldgtQew/O1rYOMWwYo5YE0maeFq9QxGCNkKwe/olr49QWFT70xnO75u1TY4jF8mAvrcEOzwcGtbAqbIyzwjNkSniOT0tGIBD8BsLeB0cbSPt/HxzZMjdi/P1W0eL2/Atnf+vCfqHtQpAJc3Fjx2ayBVbpyIa6pN3q0SMxD410sNrFMPh+vEoXZ4i+AZ9XgLqhuApTkn6xH7vnoyIe7H06N8Rkc2djRHAbaLf5J/zrTs/gY0BwBOr+BR/T5enNoIyN1AWXvchIWxV6O4kFTBpulctJHDa/PCP8brbpOXapQUfUSzqIBwvFUdCMPkUC7LvlzxFtZbdku5Aetac3lqiD/CP161BxvzoON4GBelcp1AjQK6qXi9901x0WJfVNhl9XeY57QzUm4Q58h62/TJDT41vO+KXeLsnfF657p/owPZYilvOtxlE9b60/uKUzENXiJWCjc2Uej4fKuHvmLFTPMZYHsb0Fh09zEhOujN7Qj1NAaqIh40RkauFkPQIippi27zvOIW1QVaDFKgbAtVW0QnQUwcsDdMyVy3VZxpmye8pxv+z9xpMRcBRElGd2MctSpnGdBiQIGjJUJmSyf/Bd33rKDl7jfRH43+mIiHNJ6pvEojTKkV74Zv6PB+WMO4MsJQDo3iDfNyPxsogqe3YA3/X0uKrVFS6lZD5pANk6nn/pMXDinpXKHbqY+Ryla+QqQnb3RujT3m2ZWbjeTYkcoxj6Sn29KJ+1HECf8xftIkaWfnilDiBhMlxP/FGdSghhej+mgba4tOwYYf5qOU9OkAMZ4ofEZgnkPTVe7mYX2DAnOnSPumepDXYnltjdMyCWFVTmZcGVr75f40QF/KtS7NuFpeBc/0quyteOXxc3FqniwEaZErKHnKo7HrErMtI2etPz5LeKgkbsFqEBozzEvajfY09fcDhbL3rfwnXtsDgJz3tGvdC51HPya3dh5lNz3xexwZPhRk5L37YuqfHWId6qzjeGHZg9dM/o4lGZsteE5EOAF+wjedJNqGSfZD1BxYx881Ay504Z7EQOJGmL9HCCOfUKED0SzsU/fQkM1cx7SJeD4x5koaqD4t1a/USwsguE6pqnvctvYyMHEwcobXfOwIArcWaYUWjC75t97X2X9W1FOylR5/ZTWshjIh6eEj/UhZ7lNMGi6D78hvDQPOhGwRQyvAPWiaICdKdVYSQB3L7k3Di37B/mVNL4CkPFEbQVtGp5Kok3WV9cnFjk2QO4T0btGEoE6miuimxZTV/OL5DEudf5uynIuQgWFix503gdQOJzWFeH4NMgXWuDHF6Y0j/7BfthaAFzglfsW3BAQwZz+VjYwWpBjIDLa1BYXjx7IDOG4OQgmb2kz3+g0Dl0My7w80Us+7LMIhfVBxN4B9n8DguAiiVX7h5T42buHZqatvkWjEM+eNkfVL8Tmh30jQDietQwM8vhl3AlBA8FTDpWugN1BA9E8F5LUvUJJ/ny/xY/3niMvOwsKGJNaPaRjVZvUJf2iyJXHzceEWbZl3uL9QGBG+s8Dhui9ligJn2APXYxXbqbwM9Hg641hSar7xgKiVcqOhoUXVdocWURDYhdxawnveJDzzCQ4gAO7FFgzFKLX4teNCXIinknLRHwhNI5BeYdtWcGQzvJmpPPdDF4ex1l6oY2rlEKsDyWXMhThKkP0cEu6POsArUv9fsdMTw/sO9fO1ukPrPIz3UaNgDcFfR/Go9qSCCRn0Pdwtpd0wqs35EeSBEoV9OOrdryZAaH91yXc0U3Z29LCvPykOXQ2sfL0nmtYnc3Pv70nFlhibUVa/KMeKttbPaZe7geIahRWU0SW4MrAeCA1LlZWeiNsvBKuK4kY2meGDezylacc+uuPqOA7UYcUoVrl8GGIpL4+Z0vO8Mwnt3kqichRlPOnCKpwp4wCLUHsr4daw8vI3Dthbc9nK2DOZ5ilItiiLNDgUf3TwzfLIwNdZjJFhklT6TEhspTZ1cKPvF88lEa+xO73Yfw0o+WhmLdKAWkuEPe1AjMkcs7PoLW26vgnsoNwluOSUWbaA/R9MfDtRLdS4eLLKzKmKi084nP2bquS6xdpVicCePBvpjrEW8w0S7xPftGwqtDdGEJj+GomdSSiIGdFh66bsw2g0uGXzu0/GhYPz/ByTuDd+1wvG0J162cEuJgKXQpzslxScWN9sMPokRe3afWP134Hautdzk4sSw8Dt8gUe2TQwgRd5sssc3Mihq5sDbwmLSO/2guaLg4wpxSC6+MfQ8D2i9R7VZCYhuxsfp0vD0YmuZhRf50oMwiAoJ+pDK+QyS1FdRBbxvGEqKjAWqhXMsoTnSGYmGfq4Ecddr0U9myNn2TUZpEjoxSTbengE5UkBOxc8PdG5pe2P6T+91nKnNXp3twxC9lneZRbUTVhq4b6P74oCAgfvnW9IRaq/RPmACabYCjqNU5fwhsEebVZolj3G6C19w2uNz7DWvYJiE3FRBYatfxp8YR36iow1wLJ+g9szQsboYuf54QnT48Ivf8uUqjbb8O4FVUYlliKeh7xw11VDFgIyoiSRjrKx7Gg67/YhlKSznBMCgB6aJBUI/i8TAbMIuzNnGpifYYFTXrtZmnx4LrCv/mOZUCrfT6cgBhmqrc8QFTIV9/xBauKD1ed21MYi3RTZ5OPP8RIoZ9ahM79dvWb/SnUHhytJgCJxmPkL201xMgPQFFu+lk2UlJHhrMr60jS8TwEFuza8NJfmCCXb+qeZ6d3vceCgl4MWpGGcKYeTiBrY0CffCJ6IbBxaW7QlWHV1bhSgQBEk4nMg5t2vYUK8WSW3vLFff7pWkDI3BErM+Fcu/ZvFZuO9htPZk7Ipif4/rbwcFLyRJK4BJgiI6sjtmpBGV3Szk3d8D7MbamUtkJB/06S+icSYbGJCzCRW2kcugDEXltT+CR286KZhTaIOP//vBNe/f9HV9M3sO9EKeXsbnaEg/vY/eKCgl7Lm2bCXAEC297YDAl7YPS+SNn9fE9DD3hYXRPCAYFm76xsrwAKTdO4vkZJW39FOj9iEDfzegaFROTklNQnYcCYE/gMLwhij4K6svzxyAHzqkcvibcR+voiNopUNfXQ4Rb1sH77VHrWa5OrzlE8eqEeGJS/RDclJEcFfC7TAzPlZmrwhrjunfhq9GCLInWuT3uQ8q1NAM/aHbOrAFjbHgtwlDItJCzZNM2npFZTGlVgOqvXHuqQFsKK6jzCPc97wAxsPk2Dbrh+IS6uUJAKInCcgrVFjBT6n7o4IqXoSk1tiYNnFKZvsUpz4dar4RZAMQ1MVaizEvVPy14be7YrtsFhOwr7rZvVWUh2R2M8UbqTyFat6kC+xCx4CngI1DPmU4nsvhrPqMkF3llkvEGIKD4up6C2C7oxUqyAfRPWxB7gNYmECeUhzg5MSYr3qGNmhBB/DM+gEnm5XIJZIW7H4joNQ6TN7Vxj2q4H/u4P95ikqXIMmvEDxC8+KtQD8+CIWmTCGuQ/kwpB4OoFuuQQOSsOkBqO7SoD6wJpiyPsuvovvOl2l/TuDKtWhoCY36exkRVrrXCvRGDcL0rVYeYqP2RKZCKIKMr9XpKIdziBvC7y3npz57PMa6x8dx8D3vcwKa+T/tO88a3JfGoF9N6hoN1mlo11zXS9zOOmo4wE8YVNh8iSoMgrMyYs7K+RCJAe2a5wjK1heG1k1RNI/+MNnvRoRXfpHXamIYoorE/lrnWzoMZHmE1m2CvnHrQOpjfLsMscIS1PDn3BCIMGWDOiT3wSfSky6vl13lE1T1EZcso9jpVj6orG92tdHS4XTfSpqAkmWJEQYjSaIyVtwfsloJhs8oKHxSQKPdxZVTvRP4tYMbcLUY3T00Xd1fgTpHrb9pvUL7CBmAtd0Nd+WWATSz7JkZtCxiRrDUfHgjnLn/M1oxjEgvG/Nkh/s7yY1gU7d4rPViYU6yyOgbvlr9f38V5nLhp+aZofwbk85ionIKRBxRfgEtdvAgk0uW2VLCoF67k1wFCctrCUDATVGYtIs3QUtp+zpalDmyRjQ727RU789fnIzaDvsCpeD2JVrBLV8wq6nwAHftfCNmsMNIbBEer6o1lEmITDNxq9U0ZRChMmR5WGncV9rZhLeR2ssWE1o7APk+cihpl7hSxkpk2kY6XOMzbC1iC7fro/A8Ge5lDIYBoDqEtbajWNmQ1lf6QgiGDXWvhBrBhMPsUYORP0zN5DQibLjTVFTw0Zwu7kULjC/bzq+YqFepayUJgvKAGqgJV773sKh2iFPVFlpcbNwFgrX+6rSJLSvSulHCprRuzRd7MplclWmP3EoKsUqgx/qFsS3rgcZFRSnh9CFcHo1sTUQ2m82ta9f62re/DtHp1D2sclXFjR0ISgUdE0Kdkk4kZFs/Zx11+VeLG7Z80sCT7ZrsogPF6h2fUzNnGUpcZP0IipaIJhTgeu1jkAET4awgu4WDmrPBUMLSiWOXaAdSn5j3SqDeu3RYya2wy8+MhODSzq5kNQG3uUHZuI2rESS/AGosmgGw/tojtVEInptMxOz7sjKmDmhPfU7dJYPc3edUrnvGAHt4fI0Cx5A+8jATyrl1DgVa232VEo0UidR1FIBQ0Uv1eF/49MkMFYp/u5+D1K/7jW7aGGOOMnqzjm4YLJP74bV9fyQbGcu+XyksQ1xCLkgTsaa2AFfsDTWcww25mVEnDxiDRRnwhP9zqRdOIeves1kMOQFaEqRUI70OAHLd/UTQo/jsxogrDcg4qLPUMZwjcK39c2KOpIMwFvvBK3RzCTnGZ3D4lTh4btpF6UtWhQ9gOn53gxFG3RpLfHwP3NqC2Xc15sIYt3YOTnfxYE1siKZcjyBZ4z7dpwVxB8GgGbGncXaHjx/QTpFGR4jyY4g10Dc0e0Od5x0Q9VKm19lVcpHVLQwvIFqpFoQEkumSPrN6qJ0BU5MZ/3++GYGoRA+/sipf+ysfxBOWrarHkjntpppwAtqWaKhlRcs0kX25On6igpmzSsgr3aMqJgs1+qsiUKcgONOYWrcF2GWRuv/YMu1xNMPOoJywulRiEnvGkBpqbH277HZuFjbiHisYsWRHsbwkF4y96LCy/6jxz1MJHAUt0F4HPF9+RnoAGWDts3pIZr+WrfPD6TYYoFV2mQjlFHTjrcaTkExSv1af+SmLjiJ+U7Wwc33rRoakaXONqcLj1GQNi4AreYCOTvjvtSsAl681PuL5pqKYiQm7/eWVw3mEqCrIeCJliUSQfzvqSqzJlVx8r6veOGKBSw88M0F6e7O9v3W/iU0630jsmIkfXQr6oSKuHqVO+pQ2xshkh+CW9GgRVX1GI9hLEd/zkHIrh9jeYcvPReNxhd8yOVxR3RaJp7fr0nBYdCIdKg8g/vdD2H4cAzKWzX523tPKGYAEn8SVuk16WN+GCzDJeHlzLGfIF3M6/Pmp/So5pUynZPRV9g4CzLL7Fnlt0Zw6XNvtskRedux20BbP6FPQpwF4ynz7XJjYylTWYjSQRb3tR8Y21opMYMXy8GE43oye3gnndinF/kNmTRpxjJcprrkcq7riQ359FZ1vNZZXAX8x9EQ7I1sD+tivrTIoVQY+6t8Z4ZAjlSikA3AdHSts//Ib6xCmoUdS9tXF7RuysRigS3xFAO7SJOgL/EzyZ7nd/NEw0k0+r0s+k4osCwOwfODR8tcPxSajl4wCIvyzEspktXhonWmY5agZFAiRlwTGn4J7hek/OTHoFT44LZtdbVOQy8xiumHooNU1XYgvtcN9dt1TMN0leIz0dWXvnrVplzo3T4tAhImg7D2NPXYh3n+v1F39sQJRafeLeBMRBuo7eu889ExyGu+hBDhdKxSgVCnQIC83dXKvtYFwbfsSTfmh7/xsEDAU1wN4ris+E15y/Be2+B9kFOZzrgSt2fJkrvIpQ/X8L4RCgSgzTS4dcxKXzB/ZVFI4DmIGT9Z0tyhtiPx5rm1lZlxutM9L9UE7EkGu+t/avq8azsPwzD5HOS6PzZ5rt8ECVJ3JZI4ilvGQPan6jTH/p+l/hOgpSqyFbRc17MifDaqjGAQENqKz2cwfk4+JKvOepKdf9ZtL9ZwBH9Uiqj1E3TvVDXlWTdjjN3GnqXSWsg9Wa5wpAYxPA1QEHuH3+NOs0oHnMMGlqQolUiT+Zcsg4i3M6pNgl2AWlPXCqxkzGp/KeilcPLJBBX2Qy/i9ta7YpH2MdKEOUqE8UEw1ksVR60EAkRt2IuCIkngXtDRhpAjFHPCz9oGU2ZBoJmtayaelp9QhnKnfpC61xhf/lcgo9gMhQkmV0oWYW5U2N55gmoW87Iw3Dyxem3v+H17kLn3zQAPxF3NWIzl9895Sff8NYyESiIR8KuMiEFbV056pgnQ9NvBL4CFhOB0RyvPVdRgfAR7tFh5jFn+fXbJJr+mkfIB6YgBh24Gfux9NigRoMiZzoGtK7EgsQlc/WRofXzHjOgUuxSvXWsKTeSsL9+rhTcPKiQhvhdAd6752KFNrXHNxFgG601zu/pEyfj4feWl9nQyCViUoPzG4MFMabKGb0h+h2Az8r7OyIBKuvWgMu0YlT3IXnXlQFmUJcTaDTW21B9EDRg8LM9kuwGU0DhW+nwbRSygKdJ0aRVi7cPNQdss5RcokbpeStTeR43WjhMdWEAnGiHEzrCFYXE8WN7kyokHlMhP73nTikqcAWAhPVBIIF5mkj53NSQiimQ7/0gF83B4Hrwhy2wn9NruoDiARZB7co2J1B/UYkG1xQ/bjos7i81MeD/RzTiyvhu1g9KogaO/WRz4SopKF7/Sg718K53Q8HHW2v29bg19EH6oDMDVp1mAV1J2Pt2epqPCD3x0OkXG5EpZrslEW6G3CmW9tOZccUMrXZELmkkXilOG51YpFB1bi64/A/pf6Ezu3n1Bt6Ow2XtXKqM4QChDCBnfiSq5pOuanWhFlxqAqL29Kfk5N7W5XjMUuXN7S/18llGnohVbSM+iPo/WBAiBRxucWbBDFF11bGYWPdl6WjuZUAt+jlO6eaM+xaluMeb5viOqkeG7rAolVB0Aex7hg5mI51i7tcdpOJFlriS63E0vGIcaGWGuvxcZ91OMtGOME9JLV4Jo0N4L6hmnVK5Xws0bvlm2hZOmyZm0vfe+4H8a+NhB9vbqQBMjf/jYjz4zxZPWP0lvVrn+i4Jxy4aKFH0puLs4Nesk/AV3BhFOXgQoTL/kwLJzjjJsjVdkCMYqeJllPFmNqjWK8DhvPg+wIYbEBx8nS3SFqh5fxokVMa3VmEz0Y7JbPx2DOP+oICgoMG7gTP/jfFgRrDPgYZWkx1XcSBMae7KNNi/+qCWf+wlaUds/H6CKClbgrLeaBVJQOPXZAVk5lUjCMthdmyJ5UvU/Fy4v5p/pfCabadHMi+kUigDOjLbK1lzjRbnPVu4y7MaG91JjLPzVUDcQ42pP2Xw92sH6aiC0tHJjnUEliE3ed7BksKA4d4AFgJxOOwLBkE82e2UYlGvqBRwNN4dnIAnNhgTKhVTfKm4EtqYiQFnup18Pr+OjyLW0TgySpIhrcXZcVziwxoa1ovPEo7Tm19jkE2sfCL7rBvWQJv4CmBiQ8T0lCx2ovdOEG/FawCfKnh/F7yZw2i3tXQNS62lglyRphW4D2fwSNomOdg9HyTkkQND5DSh5HtYJa76ZC9LVjclBSuPrCqp4XrpsHsRYUMNui5MP76yiNWAiYugAEsA58bFSRx4BbtrGTK5n4zQAy/3MAbRkh/pHLRzR6YtK2UaHJ8Q4PwzHfEASEPd1QxW+WoxvqycCmhE3dbrfXjtoGwJAAW2WN4vTRK74e6Rnwt7g1oVzo2oSbh3uUuF06G4s+xniY7KrykyKdNZHYKC+OU3+uq6/9NNVV0YPMsqj840aIqO5Ml95rxIUO3wtSRywWU5tYPO6yL1t67Zq27VG5j81QTtkRHkQbQAft7iJrYcczxV6tuYKeMN/mF7Q6dt3mLh0gUtI7KRCh/udbJ2AE3ScxSpNZubmFpW29W8QfX9e8SZXbTgzuT4L+O5t0lIdKaFX8UZuZs2NCZ8EwAAeEJ8JX3nrjbaTImBNNUTufPyui5PbV1uLpx+JCJhWVyB9oqz5ECi6ePvedESwLpIdKlV+HHLzG64piksrsuIYicOantffMyQqowRHa1CYcAsfegJmEchY2pbf9Wo/vRcwpfdXdbgDRgnE4NjpWgdtOAs4Gk9kYCdZfKVD0l8cQwJ+cqks3f8x6c9kM1qVP4Sx//d+KX1HgKVUZtpvyZhfv3fWOIYaDajyRjSdTehnsCdGu+KoPh5NuBZtVRouZ+nBnrZeIhEd2mEACvpibEBQuSNx7libqsyRXRmIONmO1+jgmV2nGt4pZTyfwx66oUDNst3uGkV+iFQj47XsYbBM+2nO1UZUDOi9Evh/y2eR3c4en4fJMlMRzNHp0/1jbISYnMWhTMP/n8tcf0MGL/qALSLL4XtLQ/UUpgZhXj/LrTlKIaFd5HLdAfFyiESe1KjndIqyD5lUK91kXXK91o/QYOBzYcxQqTGsfBvbMwetkQ+jizFk0KkORCnC5fl1Le0lS9GGsA2/tq/qqL1lg9gMo98b79C/Nnn5bkMXt02pM55OHfUKjkUYiZCz13o8Mpf462r9QHTyPP2Ot97bEPmKgZ3C67zKJJo/aFyLVxpJh3ipoDW+v0dW+Go/giThli7WqyOKAxmvOrJ1soAARTj+NNXD0zomwXgcHxWZHk0dGiisohi6nazW/4fxzCIMbGDhVIqIPWhk5QuvIJxFcVXR6ztDY+PZ3a1Ooc8zDZPfXj5j2uTUiuEhszuhuXwWpNGnl5YDmTDJinBhKJ8I18pxOGb3fPNlge2BcDtZpH2F/mL3xf8LITuvs70NAPFa6nGEaCob5+16D0U+Q/L7Hm/bb9zwJ0VghyccYiOWs4ROPtuycoT17N/ApHTD9lH4E2CBL6w6ePeMbIztZ6YMQYHatga/lhBYkYlzn4623hECKQbijx4Wg8VSKG6VtUWwDOmmI8QdNyfqrv8b1A2jOEpYiDOMbzF3xd+KjbdOYu/qtNro+piKjGd9C7kJtIAfCu4H8DYB5zgc3ijMDkFhVu9Jifau3MhOIGwH1CCDqwAg5Qt1Hgt9CC6i/JWgiEeLPOZOhc09N7x7erDrXCU29ceRDud2eipNuTgYzu427/HrgK1TpCgp11tjQ0VZS9UtYQxlDhzWNp5wdTIqY0tkI4VqtIrbyKWHMJAB2yT7YUrRyI2yflcR0wq6YOzG9qlKs6uCVwCdjNPjdt7Fv2G7OJiIIosZ7GhOarVhKMFqT36HQgc1AlRgN11Y/ileNdqts8JeicOqP8s8FfDNVYMfPZvD6UZZkFijKp0nCeu8DeMYdBfAK+8jjHXwv3XkO8hk5sYQt8qwYGPZGIxFbcW+D6M7++GK43TsE6NthgC/mPExYbQSJek7BH8I/ddEN7Pk8BoBp4tZfG81sC8trzvdc/UUSvtwcwLzgNJsosuyIgY+N0j57AhqUL+zYNbajHJKXztyZRuFuSPe6BKM4t1ZSoJ+KMsxkifgjAzGTjJ2knRDejGQ16TYIg2sB0W/6QKLTIhdvn64csfx2GWPhwNzrZfge/g+qO2dIZhYYSa55zduQzq+wQ8SJCt+DAtbFTob7jXtuE2/mH3ccAYCh4bJ8USC+80CvbU8z7F5Hgp+RX/JsQPjeyWSP6ZHhKv7nOCy8/QJ3TMSEajY7JCdLgqd+mEe5NQW4bjR61u7SSXuUbRtMh1/H0ni6TRQRYbyja3DuixL8m+FMyUeSda7JymNQegcnIHsLGQwJrKVGSOTdIjUXFxN7rAbzxR/zG8uBbsLYH3ZUrsvKDTycMO07wUHwDNQTOG413x/3hHJclT6Fh3riOcAFdp0mVYVuTB2KtYbBQBwfak0GXidGtvuZm3zBilzps6qTXCrsVFYYdgN2FGDpvz1xag+TE8Wp9se3AVO5WhV6fKNe2TdC2w+m3EZXoJ0IXQMtRtRzypozH0NfkCCcNDRqTamlvxd2y+XDPj6U2cFowKHi2g1AXcb8DsjoLYqQMYNJIYz1JD75y3WDo2zRuecF1AklbQpCQiQbMaCwOwEuhlv8T8vHnWfbC+FmxEzWPuMrbDT8YYMgCAM+ozSU2Dk4cPnr2JSc80xOvX+BD7i9UFAdjMpk4ooLjU4RUsuuPcEYWKsHdzoYgnAFahHY96Ay9LlwFpWfPnnx6Hl5ZZ+p/gRnPOQvO5oKa8qxNNJnu+4Izn0i86tBJHOS3QWOpesFQZGCpMrbsw7Enymnpi54x7RHyu8FE1FDG+8a+0IBySxRoiEFByO4BybZzmd27hq11BjIL6o2/dCQ69CdXMfWKeGA9pMJOY+LF59fk5bUnDQNYJ380s6dQ0A+aRzLjKaqLj0IL6UdjcQqbLZbOaDzeDIRXvo3hEy+PC+8DS6x+YkFQNYwkVgPGELHvYk5yOvO5SHiKuQP87QU4/SKDqCfI01MtPuqWCGFvbkvsPwDnttoFxn+sk91JKu6T8khFT/4m1YtWRd9jomSQfy/9Z3d00LH4HGdIMmqGzPBjrTqTnuIt9ah+YqsQGF10/+6/3QUZziRQKDJwM1KlXtDBokZuS3XJw0N5LH4vJWdgdb/uWeFeeJAPZVWHwQqdhf9ATOumB9UVkPoWEFrEL0+6tuD9+UBGOIhtVc2tRoTLYsLJPuYuGx8mZ+nJMYewiQSmZthOlRuLbVyukec7jzbR20gFyXuEtTWt6vaDkKZovG9I9W7Ew2639/Et/PMO2/O3rTu2UT0dUCr3E0IHvh1Ks7jJmXZjoPKW16h5MYJ1YHVNfK5yKaYLv7LHadESWRHe0ranqQWNVxOr2nc9hzWuKgFYBwX1cp7TpQUcywMo6q6kj3lal84EU81eTO4W9RQNESRfbeIAaX9mk8JYQe/M0g3Q0AWPrF9/An3hWbjG4Av7l/DoEzGrupfWnBGtarue3ZKYOmUNu/uF7hbBU8sIj0kMqZQaXxZFmXYUHvD6xe1nK+wOiv+U5xmUD50IyRxwlOePBJNLbLaBER25h52ChGn8NSFF7uN26l3PxEnabgVKBNmu5AetDaD46VjLnN+C6aO4aZmcTIZeRqdw5ZMTRDBjyuO3qGxJ7vAu950hz7Fz6VWBUEJ42PexzsEgiHNdqGyG/RErY6gjlck+jz/ZMVGhonZXi3xBzXUmrY/JcXUh4EL33+I6bYWMQOWBpVGL/ApSH9x2TjfB8bwSZNiQ9kBCdIU8pnOjJWMzEEARyxc16YvQ4zXcxQiTebbEQ+hA9oZKN0gq3M61tqyBUM7c7z69Z7RVUUvaX425ovOglSDK4iIhj2Wl2PhYpkwHdJPaU9TTwkNS6MC94unmxs5Chnt16fEALX2Biw2CltdLVL87BY50ijWMfrlsiRFyMrobXmar0qm7YU6blvwaVI9YKctxP7CY7MmzQH7o12J1B77jeU4S47cPmbeeD6T5tNRQDzbZq3SE9y/XKN4YhLA7K09Sfw9K9eS5qDf9vug+t9Fne1+XBEWtj5SZDgkuH6unuzOOXYs1UdH2YU0VzYmNyF1DIF4/NFoWleY7fe+qifPX4s/X05Nm41uksVCRyW5paJcB6v1YgvcBUiwC7PLBJ+m2OxV5xxFlQ0xEW519xc0J54mPW1F5dcYsPt6nwQgHtTzTVMKgA94lh9YU5E0ABQ8wjVlCrOsUrVSGV991yHRbLI44vv09QNiNnshIWopvTZceEJUYCaXIk0pDQ36+yIMkkHITNgOPqDYRw4VfYLOu80xcnuNnC6ZhOGoVAyHRnChBjCHHhAPVXsi+RBPvW/LCe4lplufa1XD7oEswS9ABMxRYY3ByZf3q9mBsiJd/yA3jYpHbmOlIkhDfHAK/g9FecRgHc5+UMN2JXmnkTN53dJUHoQP2Ku6FgO74VWpLPNZxzssRVvMNfZLw1yKEVPMIah7uGJFsBoY/gqa86ojnUAf5MazOZh0aCaVJWjX08RPXJq5pOrupMNc8aZQcK+oVV+2xF0KreRrU0ZkV6Q76gGFrOxdO5sw2ed4CKmRO5MvXk+bl256JzAAr37lxaJb5C0R7zPZNSiQbhEa53DE+yxJeqGGHH0ZygHQ1j+MS0rdiplZR3OA/mcfY5RhvkXxVPL8V4rh+J4wrl8L+xZSFJl9CugAFrkCS4aPuDDdkFNP5mVMh4jQPD5uzL33zUcL6Z9fxLE2Cf70ah/Kqx7sgmxdkr3UqvRtR3k/8ZytrmXqMfvhUftrpbdABTXwUS/fIJo2L2T5EPfkAODvNTdoDjWRCAbCpH7e54UTH5fxafKT6ZzBhlCeGe6n88bcJh9yzJxyq8zYiqvYnr4m42uzjwaz1RXkYQ6NrGmWcEn/H46c/aRlVsVxDwdrMM7gZzy/WYcg4xNUDi5tQcu1GJbdLNtgM3yCC4gMH538imbJjXmkUE5Pfj9uDNXlnh8UAKTdhCzUE7brlgXw/p6dyv1MBxi2JvLJDnQ5IAylGk4riaDymWo+EBmKZCFFh4trv4uLOqNZD452UPryxd4rWgoS2BzMwj9v8DVVTgpDggkMpjBuLo4N0U1modKseErAr1KM0knsG28yY90kk2U9MSrdkT6Uw45NoTfmgtN8gQDH74+9ftAXrz5HK2O1SuRTzg2Yibh2Lgi9xMlz1Mt+MCGskZ6M8uYVoIE4RAbM7ZE6kSNIDO10Bpiipe2pmb0UCA9YKqoyTGN/ark6fqzVa237tD8uhDqMxfCkCDIZlHoUz/8Qn423IrOLepk/PvtaDMbK1LYItArDvJVeXBJO++4kMCJnjHHA+IOnnpLuYkEfV8HwG1TZnxuts9St5pMFIy24VfGwVYM8o7H4xJjwSGx1eTbJIB5TTkQTYh0f+yZeN89oYPHu2xESGWVrnbHmpYJE3cWU65BCanlzUBQxqyVjkTCIl7FKG0ewZIuCemCUXl4zXxqTXCvSjhleW/HVmkS2sNlk3lBBixufq/AdiOnOWUkKN7Qdl3CMLbCbC+XisEoI+BmoIeSD9F4JvnA9dnyNcOlq1kz9G5e0la//Vp9lqnc2WE/PLsFlJDtAbaiqEeYVcFo6J67Cj7+vx7+46SQU4dkYxJFrv5aKh1gQn/RohtQckBfgZvWr69WBQB+Dv35a+iCqlxaTRGtzzZW09ulE7s67JOyYQqUm8hI7Nmgp4RQvvpfmMkFUhihaUptp6SzggkF9F5RMwmXrTE2z08FvXUnNMX/1fzR481hBGs130Hd7moOk0NgzIYHQv2nbAKoaoglns7j9KjB7r5a4aMMqeTJcRvgy7xTyKcldSvBAECu0Pkytl12zNQ9Ew0nUd/OdCInA/MkoKKhKuOclWYL16H0gdJErKyqH48jERD33IcyVg6M+gdxQf5ov2dX1b5VZIM6kqzUvgalT/9VOK8Fv2ZK0OrYsEnp+2RHFVqJ63FDjejuOkoqn7dtNZDdnKBB6Y5sPtkzMS+HFVOtfZbubQIMf05Y7whSCVXxhTi/gF7mhavnoKZxvR+07tOfVA/JGsLfnvKtdGqbdBkRE/cghHyQn+7Gv5ljlXe3um7C+Bqy3ptpfUC4H/DREDMBj5wTGIFNQ6+VIX4VzpAQIbnUYSUCiSdMlV4NNHzthwgcTGvyjOcKrFLXMtRm5Jado8+NImneDbnb2hij29ttGN77RjAos+3CM2UT284PADxBfB+MNK7RYpH+lmtuuK6/B/PFDp9ZJXViKooBBu0BURNk5NmEEjAVjqdccwUMgl6V4RuaklEGGcBWpd2hSkC511kHpoqoNb3x7YYZHioq1kxl0I5GuND3O6dhlgjkU5oMFI1Fce15yW+R6KdANb/gU7f3st+Yg9rXwWJxoJp3mH58vH49Xx4asaNvcX9OdoZINNw2zaec6FpTp+vVbbd/bAwPxEPbljQvD8MR7AOiuzI+eMcKQET9yL/YQi6+GQqVyvD/FK1Lw9I/S16sjeiZR4+e7nzrGqicB0xd20+paIGFHxJnfhkOlSgEzoEPum0cwiC842hYIvZM73dMInAMZLEEgbAZac+h85Zyhgu/SERIVqRjaC9ZF8p04yzDphdKjGBDQjltHP86YkYjObhKtIF/Sv9qthS2c0zXB2Pxz0ELZTT8eQvQjFHBhcvhMhXd5O5kXz4CH87k6O/tJ3NU9PuvSEf82fnAb2f437LsB7zzWqNcDngwkwnMpqIMvyXZTOj5VCkbCKYzrzco0T+CC/kdNAfxH+FhhW5B06oIEHdwGmO40Pl+NdDdNxwYoepIvOqQlRUolxFDr9t0Y/fiXp7qMUSmkPDVVDFdsgkPKlk8qba9n6U9gZ1XModkwdetpxXJQEKmSKxzLFpmaqTcL18lawWp7lKQrjxpBF4vkNHTX02QdX32aOf3XYSOjulopJvbOEGWnNZzKJ0KJjnQilOxtAszPJQFWOFCZXCYhyEkfCwuzhereSk/4UpieU9JPpd4O4M46lXpCQWvqWkLNsBUV1ny4w9OpVm9KqrK1UoUmpFNpEtNpdSK93ugOH9QqifE0sEr9BkN6wm915eN7L2MZAEV+UHtJnaFsfBLqzYposms1/Ww5RHeJBSri+hbqcAzNR1x/GQNoZAi91LIpscGikIRkfYEUe7rf1RiOUq6ZQ5zRYIfp3VaFhBdqra3Rd1yaq0ClRY395he/DJj45GhLmqn23/ztdI590BNbcz1YNbvqimlhkCGyq+zVo1NMd/109rAlCokskbO4/H5ne1yM9AWctEwbp/0iGGZi6rgsYlkVZGRWzhaoG/pl8NoYzf8JGII9AcC/psXdX05hpzjY5lQgrOAgPRK7WwLZTkMjUwPRsl+fwl92AVbnctVTFhZIgPTXQ+ZS8LyJUJiRQY6zw22HnwSkYBa3jBjp7VMtmmnRcAis9Jbj1bNk3iYz4Tk/PkTY04xdWtkSmtiIiFuIniavdpBg/ZvPaRaDZaGK6wmEhXlk+6Ks0DjjULJZkc0bxvxM8dwX1PHTMHkuPYv5zWvttlrUbMCzvRMpn9UCy5qsJ7uQBA1+PcbMvr+lcn1vxZhPQBt6wDjfCtjnY6MpWXJqmW9n6HoDacBBJb5m6dHwIY6ZKXtIOExGQ57dupVKrIcF2rsQ6fKGZFbccIQFLV3zYIuySrmFMIUu4GXHjDZINVOhnZ0q+QsWl81rBzNHrryEuBvSJkif9JnENVLPp5zXTKgXSEMRR5pJDna7oZSJ9XtBGGDnnnPH+hl9q9NmnFfXvfk7AFj5BCV+ZKIO5Lb3wxvyaNIUvnkDIw0pxyeuqPSSVqFJPpHprcZL0S50D0XmSQKY1zgAVNu+CCrn+PCSTspnp1jT1UinraOm3ER6SwuePPI3d0EB/6Tymm06pJ5UU7HchPZmPatRRsNV5SJ3oJ5ozrhHUtT5lYz1ewqzRaQKPJqu1dlHUZcIwSZaCHuvqlo5jKKh/rsxOVEZVEHSh86EAG9rxFtZmpOj1+SJTkiPM2bu8XAQHUjygJVCOaOYFEvee2tWnkollscxjHrR+bK8mHwW9F0jqRDnEr6JH4BLDUad+cmM1YR60Fb01gD3II8FBbqQd3tvBFac+VmLP3jMnzDF89exzWvijmqeaC4woSz7/v20BvoMgkev/Ew8kP0eJsOgwkkEB+Rd3D14R6guh5GgCajg9MD1lhn+Ey1NdMK0/UFe80A1UwqRNpRqfny13pRKAhBR9wb7PE1nF1I/sE174bGkTLZkifAo+HWi4vLcW7TezQWJxeqxK8Raxg0ickjkk5FtrZELWKoZEOE4X4RpUqoAh44yQYdcRJJm5ZRh6nPGtDEy6sztC7r4Oggdmd4uf6ZiPeIoxgzQT3AlJdk89yQANS9ugClTm8XiYl0wCDiGpAfCVIKHb19bUdNnM2R25IkmsyLTPLLG0dQPymdYAqKg0PzJmgdRfZC5QvD6H2ExruRG46z0cei2GDeOzL38wpJ+VE9hUhlu1QQ6AIepJz3rxFhcOUrA1MTcvkVrA44cJGrAcwXNOLrGu6yBt0MCxbSJu9LZhbBhse0REHRTwVqjpj0FM19A4jI9Zebuvxk26k2O/11TkFcvtpYMegmdG0aaeBsZVXhhvccPntYFh+9Z28HBTaj8H9DHIZt/VeNmjKsqBr19YsaIAfIuq0foI+IYb6fNlumURTKGCIZQfK1/X87tEeUa4//2Vq4OzdAxUcQOwJQXHSLebZI4CNzDCE+pgROiFuW8w8mWL6ohKGhLXEPH1JbbZtEkvjMjftkLdNYeynVF1ILQOg+De/ZXAwTnAC4vofpYURJfo2941l/U2kP4uRjuAYI+IpxFMdO90mXcMMryMm60tecUJ8SKgtjW8QPusI7jdlVpI5c8y8ZeAxY8qGjZ0buHP5cVb4qWauMfyTH4cmr+UFphDP7KLLc2w/TjQsFMjJF9wRpIBK6u/U6thLGj0XFMJDjLHAN59hL2AmhiOIUpmFWvudAb8fcj9bwB8xI7Vgsn6BvNlolX7O1w+GNB2ReaduJOqu01pctHx/1fE+XMWGTqXkKwbXjUKSG7XcRMrc2acCLnij1Ad6jX65Rw7qHtnXnCEDF3aggHWTH8Q2Z0wgmHlujTfRD91cEjumvqymi0dvpijZcrDQNhRDJvQP2kgPghzOPYge/2rl8taOMjl1+Is5rUI7/3EIOnYM/ne2ym81+mhOYY0CZA3RWgD7KNbvmXHtgDN21M0BEQI9cG1/qiSYiqIlYo+ZfoUjRGx+d8cqUA9PpwJBK2+uH15Xy2y7CDVP8oWHeReeDKr2NDm14deHkH2zUBlmFV3RES7n5aS7uGYWvletyJ6juvF/zr251AphfHXxL+SnKmmmTiqYdDWFyC9I2wMTcXxUmjCWDEu8+EI3JHrdnGXsC2DyTU2M7aRo+9fEgLgKivQkLvzhDitjhFIOj1weeyqBbGd5mIf4l9xIkTPegHU+2QFgpOcBBLSajt2aWgTFSVzMrUWeu1t9DQ5EbfZYx7AIq9LjWMGaLwhVbC8rnmowVEE2WCmfKUR0qAs/4lg6zjt8qaFq625dB78mlr1AejLV5wQhKNbWF+M/UNtD5CJNwddMQqAZr89GIZuqUTQkhyEa5HH71WZzdePkaisXt9I1rlMASU/D8MSSi/4pC3DU0CtrsBeLZUuT1x4W7sELdmNysi0pdBSZLnlT1xDVF5WNvxx4L5axtIJdCdBhJ1Qtn2Iyo50cCHjKTb7xhBcehBAA07fpPbyeXovPr0ktXWlR13hs+uP7xEmX1fSaW40PAZquYhCt4GiN98yX7qiFXQNYV2Awwlibu9CtBH/zX10Gs5eiy/sxw/+OkIlIkunx3pC26bHultjTi7yw1uGIo31t15N6J1zjwi/YPcSyxGnHaAvAqNOLvbAZQc4AfJom9J6ta64/VhzbmaIUMivfcWbGCASQFx6sOWpu2V1shl2t4bJlruMidpuFN8LqsGd76Ga1tVxjzpXrppFYFrVxB1ohCTUPW/ajO3xFFiHOIW2Nx7iUG2wCqNq32/sRH1cUG7Ufd6KpBBJ6SPnQxKjbPQW21B2S1z6OM8pn/FCT+UmSabPAofxuxdTePtm+XCHXBkJSrhk5RfilgWR1Y9R5MfvRN9VBgvZbFxsx1Fhrva+XAKFAp7e5HEMz9dLZIQQOygWlFxjVO8qxYb2KNJu6KVkz3KrP0PkaQuFRRBsZuZmg5wk1LQOIio+u1HO7RCnS0NQ9gqnGq85/eK3JVt+AZnM3JVp3wshJVemWj9tZLghQ13eLxBF2ScWl011JvOo6reYjAO/3EEQ6/tIZEbIbyCv4gwZ8E2bkvK7fHl/iVCQzAhkl+9QJrJnd9DAV3yIYjYgJbp/DD9OSlKp8wcl7vMQgv1ns5LBrExU7afQVypzkvS/co7wSqdk4Ijole0P8+yT7c6oOQd1szbaRVlzs6zrHbHvMbYcyBPRM/LPGEmpVT/EPesQ2cHO90QW40EbGsNAXdWavrhhLYAZh3+8LhkvD5VqS9FAHfZrfRSxFEy0oq0pTtvqQznI01MbDfKshQ2xWYh+azeKGd9Q3qucb50OJOSbDnswmvGo9co0dS/GZGyTxJG07TCup/CZ/naV+yOKeljDoaUccuIKcICe5lla28Cqi4SjWqLtlw0e82dS/07nttnrwuzydNDF2oo2NtJdkbvOaSa7MtVNg98h4OIMOdo+sH8pIqSzq44nMf+7zt0u1Rs7nSiUth+JbzuK16Xmu4n6RDcWnYbFXnda6RxM3APaisY0iYA/INKLx7D32xNs1rlaEBJOgonC3jXhrregai0XYBAOTATllZdAP2M6fwIrIQ00jD8dTSDcbsCWuF/mA9voAZtFCrE1vb9QcS7zLEO53s3t9LQ/Rspn3hvZHCa2C+BMn+YFyVYLlJ8h/fVKp7seVCQVbm0Sc8EmegJQ/P0Yff4ksrbmCLc0krNgkjyeuyIWmgTOvPqkgwe3pJKk4liHZVU4nw7SrsEt11wkIrccEdNg7ptvBht0Ku6c1P2eKupwTveyDRux/JOwL9jJMUWQfPYQtkqnWpSv69Fqy6CPZpIfw8mr0OvgTfrUowPpZdSDTdQAhZpmUGxp7LZulsFMMROD5rttQNVYd71IsuxDGh1RZ7poOvw1d7XNzfd5kL8+QDA824UsRqjwxPqg2wvjGZwDD8yLBT7Z9fF/Iiv2Z1NEueSnWSqvN5Q3mp/zBr/E56yQOqnDPmNq0R6TxEcE9+I/eDkOb2kagWFU1BvgyGPO4LAtWQKd4WiwZ0862TTzk+l0mble+e0+lwkAJ9nOlO2DABQzLpUN7zuNxzhiqY62+sPOow7mZQdxvpBuZGVD288Vkc/0OwWF46aIoR6TAdv6EgtntBGpjXoNlzCJRBvnFgVX8Yeif7Pw0gLkV4OhuevE2EmbYV4o0yKVGMhiOwIjhbjtzu7SIjFmqrxuZcbvOfw3gtCXuLXuVBjekN6uxIsIuQD5eCHm99Xf9ZWg4PIRxN0PuR6JcvtAPE/p0N724phRApepWDiDP8o6MxpxfoZC7mxQRtK+vpHJtuS/XyPPXVTalyog+qbbSvjwATX8Emw7jbNJBX6gif7va840sXh5qIA9aaM+tEh7d4FsOOTNVo4oLVHdIlEMbPZSc5qQ8TUpQXYhxSitOoS6PEiVHySiuGkdorFK7A+kKkwf9iV1DDMrBhI5udUwste9p5V1iVAH3HLISOY5TKte3ymtYhbG+LkFd6vxOTAwyNb+iIMdkDWUIkaVgJxGbYPrKnYEtLurgUypP+ySt7+Bj/GyaSRohdmwQkLXLxBeWMe9IwlCLkjSap7gzhxDa+aM8whM5gUze5FEH1gfjrrqilpoVvrJn2a85ENdeiRwJhagt1an4b/91F33zh2F4WnML5M5k8ao2UTgNl7rOrnRKxy5rWKb/zrKapIAeLqcXH1p8ByhDYp0OzN0McF2CY1JXEZjFVmEJqHFjBqX2gRkrVLsHUQkZWjardaLqe6LUwMAD8A9Cl+QfQX1JFJuWhmoMSjP+eTkhbSe2ifdpGcyPnWLGMLd/LgT/p+KKOAZPgf4yd1Ko6OZUuidWweKBHfG1KNpP7lA0znXiEOTGeGeF3hSRFxtTkGwDSUOgBo/knrwLMZIdd084zb8KdHOAH5aVpl8CAJbKa9vJQJTedabldaY9pe6ZMfhqpopArPuLhnfdHObt25KbTUArVzP/HEmkwePu0JOl+iVjA72lwOdWO2HROFZDT1LIeuBkDLMXA26hJoEoJHwsNjwvU1i6Pc64BsVYsTxPB/NTU6/xHenYkQN2/dbs2CR188pxCVwAD+VKhW+SwxnKorsNcKhCyk0R++Cst1xKxcrWcT3TLczALrtqvygAy8EmsxfaWFOl1iVDxCjxg/bGbvj78E/AqrrCCX6e5MVNLnAF5cH2UREYzbcC/OkmDlfwDR73RabUO1+S4pt1IcrjPwAWdhoRUep3wABl6FnJg4SV36OpFHZp3leJe2aGsmKLh/sPBqSjQXJsXWSb+WbbkBymaVQ0XIZnACqwrum2vsW5Vac2DUQmbehKj/8cRwS48kCQwxd5kCkLPyyBUCrXY9/0xD2j1tik+8UGu5DlZbkyPgqMApmcv5ljVGJ0CO9WNIVAvm85TEX1lrBF9xqLfAzaDUopR9GcKTl2pUbxDN5l6t+DPFHlgmRKieqCwodm/HjiePKUwjtNDvSIDXDv50CVNSmlt4EjUK6keBy3Kk5PaFsgqYL7hWlAZ4xzLvMbgxGSFKOz1jFMBMKP/VzxEi/DmHYoIqCz6pzILeiFEYNHEkidXMm8fIpN+tPkb2/QGHf+m9XE4TFo0ijMfzx6K0LEZaZXF1V8VhdxdV2m7J+XfJV5Z7L8Ga6TnFkF8Z+cgC4FdY	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiTotPulse_IO",
	              Description := "Pulse Totaliser (IO task aoi)",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.548Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			stsCount : DINT (Description := "Pulse Count",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsEnable : BOOL (Description := "Enable Module Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsReset : BOOL (Description := "Reset Totaliser Status",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Totalising",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdReset : BOOL (Description := "Reset Totaliser Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioIn : BOOL (Description := "Raw Input Signal",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes,
			                DefaultData := 0);
			ioInF : BOOL (Description := "Raw Input Signal Hardware Fault",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAnG/PPK3k36ZIsM8GngcR54N1hCttQOXAdFVRwfCEces+tbS23fXCOSUN55aUYeufcsHLo3+nbCElz65MHqvvEAAMJKqyhXNrshtuX6+hTjQF4Mv6nq3wARd7GtKG2KzRU2xnblr0sSC9ocpPv39Z0Hg16k0a0OBWfgi6H5y6yyoW6AnCoIJus5y0idgxQzNhwkrCvpBhpW67yo+59H5b27i1JyDvX/F5L+InG0pWVCYNJaJMdtKY+aTFvXGPhXixuvt3FX1B+zmxfZc59lhKm5p8wpJSyIQXSHqMtD0XnbMvy42wc9KTEiL13Z4KxsGFwO/4qZLZrhLyYPtXaBOUKhd4o0bIVCnQFZiiaO+l2uaQ68PhJZwKn1U7moy7q1iSk8ZCC6Tg41RUfg4o9QtQMkdF4cDYWxv7tzdiIfRAzdlA6bSnZBFJ0sRjmVigcb2tFPaca+A/YV7tCyXqrUSsq/gAtqJUc8Lr7smw+zA9WtmPCZo23HJmU+tkW6qSX/SDzmosL9czEx97F89SZj+z0/Hc2aEPodomwTjbl8aCuqa+pUfuvD63PoTTfmpZh3X+rWXlCf+Wzzho94rg74CHzF0VnAoScHahpaWGI+AvuuqLf6aTGjqorAGNQOXzAq5D7Tk4jW8WGcXdVV59h8i0OLQPzyQeMCQkHKrqDPAAZ81R0334iwTUWCRB5nJy9DVAWND/mvI+Up+41Skr/iqE+DBnTyMhAJ/hMnQLz2r+0aVNBh1rAqDxv34uTidpTkkL6F9ZEjK6x6bMHTMMxjjUcj9FxypsQHVmRq2UK42+J9rxIcwtNNR4MUIwp+R8MuT338f2CQQJ7K1kOS1+1I+mdlvWMNvFPar9bee/FxnbDk/v8yJvFibK5nh7i8j+TPL3ReISvwcqD5x1B4To3ebVOgNe+D7lh4ReTq6j6ynrNKoBbRrz/FgazTbmRXhFXbZcnwxEY2iayvYTjpKByZVdCl8SEcSDmWYvg86EeIkfx0VJN7nlzMJKxffZYeVZOc+s0yVPoT8sfL7vjKijkJshitOy7n9b9wJ2s4HzTJ90iGV1OVYxm/83UrX+LOd9zPmhQPOBJrO4qDJu+EWUMCSHmoi01cZsiYOFqkJhMQ0gnb0bW436HknXDCr+N8K7o+L0xrUwlW+x8JcIHVwTAdxabw1ySRpmDMiZOSaJsqBWjYVZhvK9u/7G7hE9OUJCH+y1g5qswQlMG0wDuLD68kuXKrvQq5wS4St91VN4b/keQF3y37EyYI0BViBarpcjstWUcH4e1W91iqzKgOIE8QZftIGo1BmKUsooqQ8bcNryD3VnXur56LpGGYn1b4RUT7T8/QhqSVoVur7rE0ULk1o3m1zT2FPOzMAd2XkW7qNnO+Z+xL+C2memsK712p4bGVf/Y7Vxb0wzZtZUl+Y7jbw6EI2QbMQ5lrNlScGutxi+YkM1Pmf6ju13Z3hKc3ge/ouRc3+4Tg39zPJj1XDq1zY1QXPWz4RPdTTQ4W9Z8yLZvf+1kWVVN33g/4Yyh7Zb8pcJhqfi8nM3be93DSYgWlknYlbzCIMDCRHs9Cl+R+LkVRwxMLLPPgrYhwQPuRVjo558LdIoJeBOUEWwjsGb8GGA+50HEJVKO4z/NxSZLJ3T9xfAvED9IghR2G2uywV2NGe9TdEAJkr9gCpXBeDsDsQ3dj3fNJQ8lYd4Au4RtsUSbfTlZp/YrGE+CJpNfEo4RDSj5kXpsQ/Mr5h/9S9N28OZhs4h95LFFM+aKLSzIXglXpgdj8/37YdEIUaLn8uVqKSUemY/TWezj8sAD/Hl01uLUTtzn8emx9l+PvN64YVwimnr6yl0f+ODk9a3o5sR1mZEv78NPc3pQA0g928bB9pD3wBDlitfhCDRuAPLWLcANtPImgsGVKFHsTwroYhSpOCnyAYUiE5TY1TMVausSrbNF6siRpKopL3bI2hkwAK8hhir7uKMniczjSqQrxdXgRQFLAkM+aAzuADEWp5eBYxGrRqHKgA1i/kBPzcVRSCuPCWeGDUWdUwF20g8QKdyWjb9sXeFU8Khq2Z89iWKx017/o9PC3Z7XGk8IwLFt76T+V3Jx7oV96XXu/p53XaIa3eYEtTosULzIFsy/s9ckUtKVhPelE4RVyI2/aJL27Np+z8N909qZsKkzCpTPcme+gMBAl9Xfy4K262iyq2IFsCJ4NxYQ0qDBNoUf5muiAOnoVCs8RERteNi/7WbB+LJoow/A427qlPBSKPHECACj25nnGQR9BSP2Mza6rnmnNph0PRRBaxiNCOyrK6MWlNk8IKqrxC1lcLNbpVbnnci10Ifkz4ZCvxGbJ955tkAr3qNU1tNIVsyyV3nuiTvN/ju0bd3WetF7/YIhh/RpbUwWZTwfULgKTaUqgU/ngukmlJQld2aB616W4871zgHlPTdj9qZTHYc1zhghpr/98s6g3egz91wu0WgSoLvESuYc4eJjYVgsXiIW20cMOcXIXI/btciuWXgW1FyYOeBSPq8aeEzufYEUUXZWpMXF3cDaehoLPGDBMLaW1RCmhsce6Gse4Q5hredUG6+YiL/kfboXLjzVUX1WmmuMmKeIaCsSaiqZvC8bOQvRLJLMkvkMkx2C0+IZ2Cg/0qRW/XSS9fX7l+nlULeLUndVXyAVZXQRQiCm3UAw/AtUQADg84/V/M1KkAVd/V4o4UM8BXboaMBM5mt1gxde5rHrS7DsJQxCHW/86JAEB/R9q5hN2SvC87pYqz48er9G6DRdjZkMtgzMOcX1zYw6rmqQyd682pdz9ZUoNrmyJftDQ5uZZfiKYfQFHcKbwdWXmjyb4Zp2Gvv0hgzrr12b0aX7I2tpgK7X7rJAUP0hOlgmVx5luO6/p/+Bo5RpG2OZjHo8vI0igeTPKhBeJcEKzWhQRG4X4I7qYc5ougfjx4q9YvxU20IKgxp+HDnk/nWmVIDg4jYe7ADUdtccGaklxlOz7Ezj/CoA3Q8O7GThNS6OuBLqcOGB3wIqO3r0APLri+tppHGoPiLALZuB1+GcEskmCNNjRmGOIq+s016oo5joUe14+5hDl1nLMd4Wi/nC6028skHRHUBHVbFchvC9CJfAGVLsBMXOk3pBI6Sk/R5LyosxHs7NUULa2sb9zlVfcH2YI7r+wn+M8xH2G2nhTa2FMBD5tiW7eA7W1IQHCs3U3VexQB9katMwonek2FIFByUv8uzVdROMivxULt38Xmnj17bbDqvCEupawoixbs48ftMdUTaK+pORAhzdvTbCP0KGtMrYCFi+z+m1bWX/20fpg9CpcJ3Q3AYQrVgReqp3/R4GWAf0Y9z/eW1szQ291haY5rQB+jUHSyaYGggjUF5Wjy3coHBayGRGZu4iHw2GT3UAVZn7iXqEvmBfnf8gUEFIIx+MYe5yNftoeXDGEA8W2K2mOOt2xnaTjOLJ1waZr4uQGlzLmcWy75tkEGOiAoRQbZvEeP8ZQsJVpDRWeZE1e6CmRklm3ODCZ0rgjU39UZ+TWcHuOAsrdQLw/CTTi9V9XwIXxXLNbEG1dSDl3nirnr6Tk0bu49y/c3z4LekuvXyS9tLoJ3CX0RVcbkKQfhZnhYtEMWaluEYg0m2eSFw1lRnqxaqbCUhqRM+strRdueDpSJIXnJjWRPoHYR74TMT2OyVe9A8i0yYC7QkOO/6P0ietyBQU3aYYh9cLrf7NJJh1ZFqIUlcHfzZbgvnzzlUzsplN6VJhJ45Sfe7fMJL6bXU/ANenkV2rDYuPlxh52VRat2+QfgWhQqt5eFqw6NGjUDVfdWvF3fcYSdSv6AMDOM8w81AG87wI+4eqRLMeTfDKEDWKyyfw0/4vWvGO1dNsLaj1DpZiGT2hKpk7iK8tXGAssZpOKTWCiMNFCme3i0ZqIR8rJwK2zcRcXN1GWjqFpN+CbwsKtNUEW6Yf49ad6I2Pwm2kODflbrAq+fxAE9zrX8nZ2Tv66uo95s3s81JE1mtGfGo6V/kq8FWrQ2WYC0R6+EqgjYIbasMEc4J6LfdCn9t3Gd5QV3GkNuPQ0gQuJWTS2s2vlUOvZ9ySAAU7FwkuZ0KFaEyeZlkhg465NgHv3juiRR4GinhGa/E7+7UIxt4qDDDRnUB2C/DK6QoY9G23c6WLBxKpeb9Ceplnkzq/UR9ch1OKFZdiMhwBTlxXifwJzyy/nvrH8MqolNP4ZV9F3iSy2hA0vRKRZJwHwNzed/FO65lCd8atj2uF1mo9SXyc6G1RXLkAm4m/zLafBZzqpaPd1p2IEGgy/LIbuScgTSM572L4/j4SjBPm4ohWI+92JrTp7jk2zY0LfSXiSxWqtUaPc2Z0zO79gQSdQRoylPf+5/t97vpuN3+haaowmPz+e21khQU5Sy1sIp4n3Z76jh49fbchzobhit/2V3yfvdXIeu5KbfZzthRyuYfeygrhEehsNsYw+8Ozk89NEL/GMK7LmY1PJWD7gNTyec5GLuIzt0JFQTzR7IDtBeJLBJ1BuKJj8HEtkWwiTbz5RVK+hEFB+O4jD3Lbe65pj47zacjiOLoF86IWCGoSzcGxXQvZ4H8uUyqQH6pBgDc5Gv+H0bt8iZuHskqInoc+pbUXPRK3/1YCXMeJ+/OQS2+hzXuSP5tc90IBpxF9lQuYzKUcArAtCTP8L1sfqEd9T8ANiProQYu0dLkjAQuT4R3JGA/TWdrhjjAhfyFMJBkeyh22TvTmHVICFk1enmYpcd7Cd/hEsonqTI3PY+hAKjXyruQgJ90ZB4MoVmUD7EC2OcYTO5oc0cg0ukaaENmVFz2ohOL6GiQS1/JkXpYcx92BabKMm4psbfEBbSmGVt+73fx1vNjKiv0GyIYC4ncoSrqr1/v5JwufNHVydJT/545JyDlzgyr9bGnFYswVDMxjQo/gjbDCHVO5zfrTXFwZqNnK6cInd5RkDrPdTUqxMaXxuN0trgiMXLoA7Fq4rGFebVYMJuH9C8kV6qyBi7adecqcO3d27UxUYTnjw3BH4PEpZ2STFR4uKK9unNILWK/SqlyVZwAMOYxIQjjlsDPK0l0j+PiRieP+hRnon+fmblI/Rc9oVIlsyRIFW1dKyzNvxwN7TfBGG8dgWocLwNfclWa5FjSM+rVLnEeQ1K5BZw3HPAlLkpfuOCCU9aTRB+xF+HOMUzEtQcsYRLgsX+ZbZuwDKkLsx/hGxA42dEXN1tmwOnrGGyMKUHCa3THDWJ7fz2PHQYgTQLqEv6YY3Bs4W9xvy0WlfdCore3tLlWNSfPKVlMEoj+xKgA2nZv20E7GpQTSEJUzMhcXAXOHpNpWFCkUqhqBgK7RywaWK1H0KR40DDWUTN0ox7Z+cq7Rwd7ieDULT4pqd22V/7GkFqRSzBSMnjsMurYOgLy/wBUF9hslcIA3wQ5uqoJSoXLro5lCHyErnhLBv4ZIh8mJLydPbbB5SIiqYGNZlynYSSAYED6qHLNSiETY2oiHzXyefmTSKsLgOxT/JGQ9BErXLqaKDJ5BaACCyObPA2PQaLkbn7HwOwXkmQttkcCVHxs2RyX/WQxcoE5pg0T5KzXPyI6+gRT3iiI3sye0t0ZdVLoAtcKgWHe45hPN7tYO9qP07f9KmH4VM5l9ABXGo0Kn84CcXgM/nJ898lmMK7rN766wtdQYvZ+t5ahOaWvvD/JZrCiOUAHgAeHmQS2Boc51o5sv0umkOqj+0Ww2tEH4AwEXA1Qej51Z20P38hDrnRH4txE4Pb+JoB4RPbn9n7W5PSWKfVMCy3TMmxaL9yeQvx890OOxfBPOqF4lXPYAZXDtn/UQte5bQneQQ5YN9GkEU5SCnuSlId8flw94UTIZLAixn9VhrgwD36rTlbwHZyqYxjLlXZQl6sHvO7mb/oQ0O3OEYY96rUm1EYt/soIyQd2uVGsW85VCoi13W5YPNcLl2dmGtat9EVnUZ8hNz5ZJ5A3L3XPPc6qplu9kzL81nAzugAqlRiFEUtkeoVb1g7FsPxItuHVpJPwsWcPI5n+3SjIOQRhwNolX67KhdbsZjvzes2SVieV7XyriHqPvXsviI1K3aVrhuKRLrih09kXJh8BwJsaV71vTFAUIXPavlRevFKx8drgul/Ipa8aoIpleoozXlsIEp4TkGAxLmy8IdAJ8AlTbZ7Fbolh6kKMZMypX43pcmui8uU5x57SAe1M8MvVarHtJk9f3sKQPUX/JyWrlY7bXqWJojAJVFMgDyMyNJkNdXJz6iyO2Dr+hJ7mSihGP3W4IHtYtCtgyzE3XX+vWXwtf9SxZW1YnDAY98848FAdwP8CCJjG9UYmooHexDKBrTiW6OSqNVsn654ILZp4z0Q5oJwxtq+PQDrOqKgA/niQzwBShGk8lFfm6JrYG0qM4S2YmMbkwkfuGxZgth7OKSjfHHlRBFeWWHgiWpOvw1RNp5QbHHkims/rzvbmMT2Yly4EhaduCWVbIHDlFZQBiCGnmXrzDD4qLDVqvc8VkpgHtEGhprraJ3WVTSMtY9iZzHDDKUGF+PcNsAHAynl12yDgXvH6JURtvTig73ZYwew2/dBTyRWmuTQodv6+FgkAhX/lgARiqHICBG58b2Vxc2Q1QP7iPgUKVYfKWv55ENGmTfkDybvMrBxRlo7gX1w1fBnPvedMwDH2Id4mA9x4uzw8O7UtYxKOkmMP7XYCUV9R7E0jkKdB6DGtYlwvIP4Ex2q13bc5SWBA8C4niRuSmbljqmhr383OVJXTylL06qk+CsObE	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiTotPulse",
	              Description := "Pulse Totaliser",
	              Revision := "1.3",
	              RevisionNote := "1.3 - Fixed reset of pvvtResetTotal from HMI. Moved to own rung$N1.2 - Added Aut, Oper En and Oper Disable$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.545Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.2 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.6 := "Internal InUse Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Totaliser : aoiTotPulse_IO (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
			stsEnable OF pvtHmiStatus.07 (Description := "Enable Module Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := None);
			stsDone OF pvtHmiStatus.08 (Description := "Target Reached",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None);
			stsPreAct1 : BOOL (Description := "PreAct1 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsPreAct2 : BOOL (Description := "PreAct2 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsReset : BOOL (Description := "Reset Totaliser Status",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsTotal : REAL (Description := "Total",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsTotalLast : REAL (Description := "Last Total",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsTarget : REAL (Description := "Current Target",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "Current Input PV (Not Used in Pulse Totaliser)",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := None);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := None);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := None);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgCutoff : REAL (Description := "Cut Off (Not Used in Pulse Totaliser)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgGain : REAL (Description := "Gain (Units/pulse)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 1.00000000e+000);
			cfgPreAct1 : REAL (Description := "PreAct1 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgPreAct2 : REAL (Description := "PreAct2 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Totalising",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdReset : BOOL (Description := "Reset Totaliser Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdTarget : REAL (Description := "Target",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cmdTotal : REAL (Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - Enabled",
			                     COMMENT.8 := "FB 2 - Done",
			                     COMMENT.9 := "FB3 - Totaliser Type (1=Pulse 0=Analog)",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAkB/RyEqE4v40gSdToNYMymYf7Dw1EPBE4GlQulETTeofRs7o5IYogpWT+SMM3TGmkhQChwwpRd9plw7qbaVL1dfEuhcH/s+VbccFUKe1jk6e/Y7PKKfFEdw4rIv/XueRxff/jJiZeUW3APmnHN1igmHgDF/3elAUcGo5FM86bZejL+5GoT5Q9f2EOC5k2pHgWW1m0HguO9xPJijDXepJ2ONwsh6C5zgRm9zlyA51rpNp6nx/XNKS+OwvH72AxB2Inlrlm0C6cB3GGiCuh6ygAbzbFBZwWnr7/kxwMNTDiT5/TDQAwCuA2BLWIpelQd5gyMaKwseb1AK8clhsGRlANC7YPE4JSNrSmCaazm9HSEfpVVv3efJzx+6+yhuU+U2fvgmss4T3X/7cLN4zTf2flu2hQtzXYA6dtXx83e5/Rer996J+ymXdESudxejJUPrOpK3v7bpZOLjgxW1LW0y5+KsYIjJMKIna3XOvK/umwQ3hXGQ6SWvdyjjVGxV1z/1U8AfRZLC10vmdRTWl1gmwa58jXnISGsPpbPqdd+c2uRlAomhu8qi6trV20Ae8IZa4hJMQ2MbjuovKqiNoIOcHzp5F3oIgqq23CZOP8KEXD8VffqqnycR45lUwwYTXBwUGCIsarbQwxju1ZC+UYq1kUKLLqttp/i1hVwYP99ZQkbUlgCpbE+8UlURJOy2xipQWyS6wGBtNinv4l1l92P7MLPHzFZtTtY7TWiwvKw/dc3Kuh+356d5eYP7uqC6CaeCa2I1nOaNvvYVQ0hMWdPaPcuWvIC4RhnfezGC+GjbQ9Zk3FDBBqfbFF5CgqTBd0FGKaK8gZ0gr0YoV2tiXNIv6VHjWTGNumO9HtqbhABvvhns/7ubwUR0pZUQERbLd1LkaNNy8vEavCdbq8uPZBl9u2rr7CP5lKTfUSGwN45+GhTU3O2rxt72NvRS3q3t50DRc0Sw3CYVn5cmGtNjCRdP5b/N0GDCI/45JpKtkXkFZWAsu8Y2iFLX/64DLzWGTaOBWpz6jbVsfqUAfWsnO6yvWO7PAz0EVO5Ki9LpcyTLjV4hQH5jxakC+Fw3ydhhr15Yp+mC5A/XfCYog9ORhdHE3CX1br8o2W3FqCbO/QfDXMCltmNvqrMoFqE5lSdeJGRxx/ofifVQAFqWrZB8NixMA9HVDk20vmVjOD/hz/yP7/KSgrw6dBSRYBa7M3b+vnRVf40Zt8BbnObGgqfcSHsYYQSzafeAnt+bxPQLh1STsq5EWMq2STO2mZ9sDL2IqoQH17hqljRFyxBEC4BtcquM3XKsD8BVI6RxfDsAoeQFP5etlCqTudxZztfkvCWsNW9g8quvDyOmXATnAI139oxuGbc5969c2o9MjIwGgQdOf+4JXUhqqlXJNsn0u2I7UNF0vc4cpXVhuUYqYseH58LKcgrSgBgjPXd4WYMT7VQC9tfIMm8HLQ7x+mV7oRGXWY+KMPCnycGazmONvnRZfo5rLdP9W22DCVjUfiKlWUGH97VP3SUnbzpp+UQOP4z9/Td91XCeCOohlLmNXeKcdBSRehyjtsdRHQg//FNA/XEphBbnL6PUDAOPaNGtR1xRt0oVsDIqeijKH4gi1WgF8Sb6pn6GI+UniQggSWHs3N/aA7ZtYQLlv+nE9Fa5Kho+/qt0AYdqJnNBEhVUxy+CDG3tiE7vJqNJu4fI5KQxTKe848ZWQja6lIOuliZn5w9NiMS3Jlvm22eICnNcc738av7L2vA0O/YY7cBmQTIAP1F849ZCAe37u+XnbWgAmorEm28oNOGTf3iV16JpusdsITmM7nBEDaF9eIB0kQ8XdW+B4r6oR59s4tRPKkWyEOOW3PWSJECZuOcHONYG7tNZwbY7pJAVSZAP6R+VfYnd6Yxpr2RmnmupKfoMNQMju5oyNctOvhw6ta6ZnF0++bBa0nIkq4tGoI99KXEvjlKtlNcjhqcwO5CJBmKA2sdTRHmMK+qwlRITXUpvkjwFMNYhnZmtEOr9IskKLpYNkpakG4XmQIrkGTS/DQHeUbWHF3Jah+ccPanB4IyLZLxrydGB2bJ8hPS2Dj9Q/5voNyTpG2tMRb1OxyUxbS1MRRYznAwHalWCBnmKGZoFY957dHck384Z5fy3v28HtKSwV1+isCmJPaPLNju+tSzRTtjFCPx1JjE9/r/zXPN5jwlViVjxiwb3HQQ1AYDwRxhuGmpqxGM8jXd4PLFKpBuGD+sAkPS6oZqBf2GuJNf+7XfWcUpcazS4v5XkRPVj6FoFc8ai/BWEDLcSmJ7beCUXMlFDr7Fwv+Pkth9mxYQPekIpeSpNC066pEK5SQxKSfvlyYyXpCtjzbFoLihlCCtvDG+T7Y2iFIdwvv7xdb36Igib3xKhy8MT+B8uGlDPgbGDv7SBfFcIYaYJog1e2ybY6Ft68cntf+587eHWwPQ67APyeoGZYDArHjYB8OMsYoEfjO2EwZYsA730mnzMAQY6hLzpk34tT7UStdZb52jRST8b5rUlS9HGUub91Vm9SHtW3xLqjSk5+5BACXMGvHTujhMw64+SQXFP9doN31E07d1L510xAvF40cb6bF4/2OizOGJT4Ck6wo5uWCYlv2SRdKExxjyy5Tff44MZjr1CGAvjUebSLCMEnFqMFJ52nj1zny1dTXOWago5ceeHDh8l2gcPCiJq3iL3WSrb+kXlqBZRTchsXVE8wlaJ97c0Mk4bir+UtiSSWhv3KkyWm+iNDaGBd7MfhdrB6V6/M7YK14lWkBc2PT7mAO89th+6AXisMOW3eZsplOFqnoY+TRAfUBGXCTrWKiPpqCV4jhYWvygOcNucrR1nDBy6KFCwIMwKiNzqcjcnf5m7YQC6CeUDDachlLU9qe+uOzJ15LBDsggce14oueygnWUCChOXJ603m0RPeVW9rpui/cspTipjdPRvJP2uh7ZeE9vEYcN3+zwFDV9JKCAz3nxkhWwTaAHxKe6K2JC+m3vwUWonbrgdonciNm656ps24sz/53m3wycvfGBmGPURWzIufO5Zmz7kIzd0lyS4ykpQJC+91l6b+UyAxOocTGxPEwg5EVGtQRQdiW9lKIvi6GZ5VKxewl5oNpqth2Tid/pgaFgYzW2YySzIJEp0VXNTQs7cLQCLjplxuqGD9hyvVFANQ+BtqdSuexkRvKKPDLPzdikIVOzPujwiVQdmjlVDinsmpO26k1dyEoZEM5I6V/ApDsnRYKByuwxzq7JcOdjfXIUcjRLNBB297/WaJW0Kqf+GDPJy/vhH/ARW94ZqX8WHfsGFrLO4MzvaXu5Ob+vdLRtpYVTvy9YMINugyLdZwxETr38/DcQ3c2VUxXLVcZDdKzOJHTXlkNmhI5OZ33R3mdoxgtTJ1xfwh2R+u5tiP89IerfWeyHwjnZ+tnwYNnEkxTbVOikL6/pyA85OWUvh35LcPu1NoWo3Ro2YzalUUi/nVAyniNmFerNqetRB4xZbKDuPM9oOdCHvsTidLShRk+Hi5Kp686GljwQvfpeVLe5Lwgx+u01nuxVZdtLO0YLFZ2o9nXTuUgx+pOF6IswQcJH+ex2LYnvwARQgQSULCtXeU+PYhEhJ/STAuQKdUXjpNLGeNYaMaOyHc/8xHOKvU6AQ/43+kJyXIBeW9y0a+W7eC+t1g9PQIA7nnNIMYE9ANhEeauksBC5PNvuEJdHug4wuhbdhzT1RaV530OStwmt1gDlOI2T8uPHmStfnH1V4s7OmzzMSN/3xQB+JhRL+c64efv2s6eqvX+HUs7qiM4ZhBqAu7zosP0W/NVMR7gK6oWQ/KKXedtomLCaylqsqMhBIJDj/vDm0VyAPG1W3PqumcoM9qxcSqDiGkpkhaY09lF3cKjC/cjA7HyZm8Xh20R4x5mKyvbKAdhI3E2vTHTtKmayOzVUU7ki3QOyTpU5aFdDK3kfGE9WPkE7Q0rljqK8/y0MlaEK9EID9ZIgKa1HpZVABGTx1vduKV3s6FIvpYDgk8AJDYX3EnijvAkMstaDSYQfFNzgxCIEngRU1j6Ns6nJdY0bOfAngiwYiPT1ONRDdks5gSMfWezSiaxs7NizGVaB7nTV4ZK4lzh6stxFn6c8JJ5QX9dYLPQ4/hMNMJrJyLIUl5EydGiRYZXm3kXmgQZ/UxiR116HgoqE2tVs2n9jpGJ6e3qYjgDoIynmSNbIiVWMS3L6RkKaEqJnp3vNvCY4yfdL+NmkxbNUmAP6DbVMJ1az6oqTSgbl6AzIo4A+E2LtkeOxVctBUupetGPxRd+E2PSB1cPowfGO9tSIVnI0wR/vEl+AwT7Hj1ePzEy1LX9YjDbN4K/2m8bnj3mvyKzs87XNkQIQfs405DkSaJH01alW4xeZvbiWY4YDsOHmJ5bjmMqDHf3JpZTiF3n1zMMrB7xYmdB1P7yxHI/bc7PUG5AGBaCXGf0nujq73CnF8ZvOwQqTX2FA92fiL19GHWYdaG9uERVjGhRD1g6xELFM35V80abXk8IG3k1jBUrPA5aOjtfFdPKQ3APF5bimVBojJqMdHHVOmZkHp8IilQNBzYEgjWwBPzytoDMMt4dpxCxOzAIxxmMRefAWzcekW+e4Pik6n8VnclDazcRD+9ZugOFemAoGIZG/H0OcYjSI2wUrbp1WgDm2T+qyJZhpdjmfoYXmYUaUUmZIAZyu49JRruRHmwv/MC+ItIqMJ/bY1AO35+acomTBpZebf0kmUeb/oou4zvNtRXAYgTMBBgX8LPoaR/mUddhDFfX78lPNmEB4N3ru4Rf4FABousl/iEk5Q2CK8E5Ggr+xuXG0eOPK8WhPmebLeDcUo4lXgPedpHHuRn1GYnc6dA3AOdhKIDHbOKfZR4us3q5NzkpIjVa/wdVB8mjhT6MM+H3opnFW6VwJpAqPKSSxLDbXGDMfF/I9B4aP+Xe0A0WOEqjjhXdlxIDu0VEDiaJ+FRNNK+89ns4pkXs2evMxexPrlYyNeJsx10i1OT9zp0Uf1SadW5iq2pXKDfzHmCHNatERYlRFvATLMP45auS9Wd3PkAWNVjp2iMBCZieV1VGgV3ovnoydVk6tuWRROMyWwqzPYJKVA3BrJHkQFv5tvcZ1qZRy1Su8m07bPTvdDCs7TfXSga/sCwg/Zi8/5/Jqfrx00f4MMHKsyBh7D49cYFvHY5SitPdxp6Np+XYakiaQrgDpV7MU83MnTxC9+0b8GhVmNUIDqISiLdm08QZTZDNrlJrgOOuXzs2oIORECWyE3zr+5M8dTSM/zdBmHYNmAxHewgjFV9NtqX1QE753i6ftI8abkvlicLIKeFY8hemFbjKCo9nTYKD2WP4rx/C4aTTJaRGKlBMGa6+MKSYvJUhIJEuC8bb2aqK4cKYBN7zVwnVWnEG/2OrpX2IGxuEyTfvLriG7zCOXQNL4jFjZDCLUtip3iZBMw4cZm/ynvE7YFPFiMCNAVqHJGKEZLe3YegB8u4vnFryAjX6MWOscKOAuF8LLonCMofQ8KtqHoxl+L+Ox9PaQDBDbWNpYMwFVd+GLZ5vZzGGfPLjZWzhfLhrLnpmX6bZepluDTE4GolxBQJ+bfKIgGSmmCIMxaVF4rEXKbmyBVos8UoWszjRzdzZjEantKlllfP4b8l1qWIMv521PGgKVgVbcmebBf0CcD/vKE3x7njaXPiwAlRC57xWWezsBP1dXNNdULV2/C5ko2Rfx4iwjoqqNPGuiWn2sDTBZq9E2SQDcugkrMbKh3FL+oh5kvFgUdUM/ZEWkVbJD0CVubLOxmOGrc8Ztt+8l16LXlZXrrlD/Udc5MyiJgeJMjj7V3iXyfAfq4ffbZV4Gq35x4vM2pc53oyfNDF3i+Vkm7GnLBkYF5AFMadHRVAmnqbt9HKHM06IVLfpTCuDg1UUJ63dCJD5iKUFgwnWl1OxHgU5eieUpJUr7plI72FexKkZ30U5GjfcsZpeUt7EcJmYOVAnhVfhkTisdnMqxAB4Z2ijo5tBfUiBlFkw3WEVrjIDUqzCUEtQdZjGvvcMYZN/n0MiIY3VeUjuhw+zl44DS9MAwuCoj4Qo9DjglwMXBfYi7GsuswCogpWmpWqiM7CJDv1+Kzx2lTIdnbyMU2eTZtva33aoRAdIJ5P96MXUMtd3POgOcJuASfFS8oxNEwnX9fkNtFOmwbgq60gvs2kFL3ExpodxlUZj3V6USm9AQ21iM8jU1eHiwMaGZsUOV2XxpUkJ7o8drLOd/b6TKvC331jweP8IJ4RdVPcfSIdwyPLoqAgMQ5gCnzApb7pDl051xHp36kVhtZEP9OFmR9i9L5UOLbi8FfR0HQJuJ05NkSeC7mB6BTiwiEGAcP0cHGceuLd/5C2L3Xm+CEMrX4bGnd/ToczL8+cAQr+GaEzoHUwXSvH9oPlMFY9AUXeezxyHTYqVf+cZUgFZNnEWWHYFjlIEc4W92pVQAPBmddQwLBw2HEB448JEVUopAlNQgABpMSVWfOKewzKu7IWPopPBIS0gF24vvWtgBjtaamhmP0YDTM0i7Y92HHCmmcuK/z+sWtFLZAUtzKkYgBKcj7cNb3nnEt9rM1SUwfS/+RKbGvB3v5pazzb7IXXwcwc1gwZL2UZqzzEE+Ae0FPBjT9V/+hU7NsnUNVApFmk/6AVMD9n/wskTHtFIfIhMbnXLtQQEi7/c6uw1FclQQk/rzdZgtDCDLhIkGuuSowweoR/Exy6A5Hdvz8sEUUWMqBnCm/UxpGjHns8OhrWy6HgZZmoNttaOaEOoJYBkPOUMA+qf8pvjy5ezTP+CEaREU/BJgz6eJsCy8ptLNbbKmI1Rhp1357NwQjKbDpSU2OsSL86xY8iEC+LKh4cNcJnG9LuhPRlFAv944qy3mywAgpc9iHJqZ6hMLxyI+W81Qy8abPk5aZ2MF9CYBCVfIRSMtRda+ZLqorlSFcCBrs4j8n+CADiigEJz4tToitjNd5xYRH1OwzsZqYybYwH0TPMLnfYgXkzV/c2GBJWioG8kDnurC7eCVJ5xYWn5OqWLaChuUOAi1UC/hYqvVK1adDmmmxxIU2UeT4CRspUq16WzUBF3r+aTx3jxjiQbF5S2Z5hBwh3Gmy23ku1EEFNwugqrLqmZoXrHByt1wzeMI2+ue+vry6pNVI9/SMxaqWMa0fJ/x45u1TNl/5vgDkxt0JTchV4kcwTIcLA604gWWTs+/UUKMvAjlf+5zzmiATNL4graXPX6ZnvmO3Fu2IKXHEyBo22JbLu2++gFqg14AdtGgqOQqSRzqKkV79m4bAkA0rysn17QRDERkJpQfjiXq7eNvko8Bjq649PMwXRuSBNmOwkVeKzxFj/l1IRHV+8o2MQn7Y0NcsD9Fhmrw0jH9/2D9imte1IHTeJYmk83zrYzp+rSCHDQyXfGaxYNh6ZCAc0G9sM/+sJzMtDHrRaZDE1DXWqYhB37jOA5T/l9Q1tprnBNzgQQkBrNj9LQGvv0ozyOW2lCz4CcUPqc9PJNY/eOfDAN7hhtnte9xzalnxhX8ZwlDoiefJgemZvIGeLow47ji60eyYJERXUrtsgxSaQu8QBT2VI58pHm4tmHUsXnyoaIse8z+8LdpJkfTBW8gMO7MBpzDttTpQbNikzxOpVofBkotUm/c2LSL3VuLe6D3Kbqty7YNRZ6wu1ximHGO3UnpKVHg9uxnR4FIDqslWaaSEqzyjunxu0dMxegLiVvX0wvu5cZ665G5wb+CaEjcxkH3XelO7iPOcPTzwm7yAKb6I8+1EAt8tb1HAgVPNAJ8HahKxUBAAEwF0rgx7BHgrSiEuqVRTQrR3wXr8S6KUKqp6eUM5Uq8nlhKA5Tqb7rO4QZrZ2AvatYLn0KzDhKRqj/Ga7/lrXzmQPKnjgpkVEWM0f8J2arC69jU6lB4uun34Vz94Kctg2IwWAmvW1VIJ0oMMlZMhW0tqrEsw/rX/ufYygxPPIPrEbDxffsvKHFswZ2zUXJcQ/u3yIUEP6yZew2xNFVg3rnqmwsohSmAHKxIa/E9r5EasGaBloCNMmRYMRmFp406VhWpkrLUZFJxstGoJ2d46wmARWDyytiH1/5WY5ZtrZOskrKbxsGxnNlcUsAJW7YdsWrMEt9lMfwt6jNWHIltDcETHob+6ahkBjiCJV1zDd3R/A/lPd6fyWE9so4NFzGqeGUCGbbisQn0hGukgjMWo8puBal4WwoBsJjdLh7XNc9uXQBPFPAMl0QEc4WgB8FtBiSRjx9aT+H9vsnMl+ArcyfC9scNucPSBOKVcnwspaVAm35rETfp84JIt1ytB2DDR9a4KztN8OuFs+5kk3vWFgdNL8Zm1T0+CUW/1FX8efUEN1iDfesUCWd/FyxQzmklyD3Yfk8EQdbOf0/bA/2HwYxYxX3QbZkQE4N51Pp2ZQ8aHt2ekVFBdFvkknF40lipjyNTIRm7HXst1fgUwugqzPnjk8/EbU0p2isYilxyiuRKJwN1zMN9kWH4bE9cJg2j+OYj2fa8EfmovqmD/7vUlXTHJQ49Q9V1R49dgJHyySpO1VHXIu/tQBpsCjrCcTUpwakV1pK2hBpGQuo5m/twKAptADyErSEtJ8dGOExw/PfvT5aQLd+D878arU48Fjn+ncfsVQwwc7R//DBI5xNG9RPJ8vYhQ4eQ/c+b3vEh58i9IMiXrBJ84T/FElTXGvrUGm+OMXyvHYHyUC4bnZwaTRK8WRfhBil8kyc9QyTHtw+k/qIwN6M0rLNe2M9EB9yjMFcdchbwJjQ9NPjQ6QBGQaXthg0SBdUO6n70J2Ri0Zrp/CVPET97ESEgJf64JiBjO6iJblc6cL4ehIjBhfCl07hmq049ZeWK/2s4esb7wjORW/8j8/dU3uyBISEN8H3+LUnClZGqsrLWEMtjNDg5jsGxjrVfhbrUveSzVnU/2BQSJFkAaKzx2bIiSifkYDY1XCryMRufLEsSG0nFOdJXtJJIy6TYRZazirFcd7OJFPJQqUo+qp2ExRBoMrWNq4kZgOX++q8pu6CGe9wuYc6ozTaIIL/293tmWmRn2BESpgep2LKTW9nA6t6ONBA0k+3LlUO2cpPhhuSxVq46KOjVl4l3DO0w94bI8SGGUAud6eE3VY1DZTDXedyjg8ZExBT181gYxfr5/pUeqzOrvLW7C606DJ1F06kfYg6yo546DnzwUYn6uNS/EH1rsD4xdHWZoHk6pjzZ6BP5aLHOPby0+tJhC+O68bca/7njxq8zXpWL3XGqjgbJ+/FjVjekiWWGeqRbIih+03qlHUoxt+Py6cI5wjGt+x3amLvJ8U7EyW6IyBuwxaBZ1tB5wtlLxJQFX5lkk421XBoO5CMFNctXou4Beb94au4H5/p8TNtLY/0C870odbdQUPFID7/0X6AeHhOp9h4CV5iRsi6rXX8E4oUKK6B557eTYXcgIJfCWrGoh9ZVl0lfOkocn10/9ClLl75H79X7UPsbFXPgc8r9rSQkWE01OkdpnJMeLP1sNu2UY/bFIOko+EDhJx4z7w3EP6Iu1ex8qnHjB+zuWQR/h7xXMZJF5AmHsVN+1r0/N933/8gd2VF2m7K6nbK9M/wxeK2NR4TKKY3fS2S4Wt9rg/Vn1dnuUObWrFBVL+7j4jBXw8fST2q59Qo3Gjysr86o2qvYXxnoxYdRz09JtSQi5VEFABKeSe3RQjEiC6NxMTBAZ8cT3pMBwL1CbQb/RAxN75cW2z+AasKBzP7QZrmqAxQlxsSDPcQKf0sPE9yR2SLdgCNp82cvT9I0aRYG5E32cHLgUtzSei95XNRDtyLPSlORRFjlYdt2T80+44xRXfoxTEK1ycYzEpQ6xreibGEIxq1OinWviwJGUVgp/Jl5R42MpQwJAD6rG/izuy6vYTX/BIXaKLqzwzylw3QiXlYOOzQSx0W7Y5G8GKqURs2UxqMuUakY7a3n2YvcRIqgEcmJL+pLiQjma486bF+qZZD6zB60a33VMkGme6O6fI5ZJhhCa0Sj3h6zEp4E2eIOHNcDDIUL1wdNxfKViHcgCZqGqr06LNIYnRNvyWjo6L7go8ZIfU5XccfpYR4K4C2mFPKCiX2G/nAK+kayySWaAEk73jOPaoaDWjnL+dtW8lY3BWeqP9FacoWdlyOEGrAG55j9b2vnbq9cIhBMmlY/13qMD04aHyDxObwPmjT8FPesZK2Xbjtr/yOj1/+ZIPB2gqRXsSgW1kCVmG4b1yq3IXps7IBze+rHOwjI3SYM2t5efTOSYl8W0WXphlBM1D8gz1+nxVmIiUIfJaVooNfxeR55itI1nTD94/CBAnn+rvoSoncCvLOjbwdCHJcU+ocmvPTgFQk6bP/gaIrjWTtTTKAmpbWli6NnzlaeilLjUIMKCfMcyEZeYhD2nB3ajp3QE8osaoc35afV5HEcCGtATn5CfgUROC4MH4RgOsnAumOgCh3+jCJNdnhOtrmuBLzHL/GRfEZjiToXmgh9DoK48smW0b3eXBiUAQBb7K9oV2MgbD2UMp2VL/UBDVOeEndveDB0ClgZEpy+lga+z//V/FV1fMb3eOC2mVbFhbwYcRxnrwX5GrfpfJoUpbOgQiCDq3RYbFScxffKmdGU5WVZo9QC9ZzYEBmBwoC8WP0w3u3BJio7eDxHt49shuldhy3VPBsiP8U3TJGsi5mOllDKIalDwxFiFJH/3xZw+oUfwJVic3did87UVfZ9A1XNXNtVKq5oOl7TcXRJSSFYU0KRDej4NI2IgYNXhf2b3tZ3vkO9zYs8zhXf3YfFuyoSPa5ut6lALIvnjAYVkIPLbTBxMWBquuVB1ykU1Zt3UGYrXHiVw0vy7FLs9j9/gcFP7leTxKwKWSZv1JEmucK/mVH9puoQyveOkOuzFPaYUyefBz48fo9zcWMhch3Bxq4kopxSTo52F/jOpjRvGQk+uJbVA7ZOpf5Q9jGyTomgEapCJEmx5PfdXhVfNQLcZ52sVY6Im36qh1O9WmiVId4TpPFwfJXasML5GVuCD2VHLcrSAdJuYlnpXbalzFD87zbfkDJk8aBFTJv4WxpDsuxXer3D97zKKJ0Zy0FmWgkgseKYoo8SueC+iK+xufMgspsYnBLVq5PG4cW5EXqAYOAdCF/gHkz7Z6XV07HWknDVWCRTOB6VSt9BKmmN/BcvP0+tOEueV1DU9BDX4LcoDsmEykb239wt8pR1tEFIOQQiDuM5t38bProkxB8YBmKhdf4iXptnsKU2974mUVafdZeMYTLPD4vE6ULbCgGmAMO2R/DB1wj4Dt/74lGsuu0wH2XEL4oAon6lsuPj/KFJQM05in6ICw+al9XUGvId4VbmKJJB4Wab/JPe9l3oGT5CU7uZvEGj3ukp16iVt6qwQ3vnqwXK271HjoJtqyjiCnjZz1QUq5BdMQ8B1/nrFAiKLf/2d8eq6xsGDJ3IXioSW7DUC79tKS69dcX3CyKKeVWilYEsZF6WCmpbLEtNb3isS/26X35aSfhTWA7u2abXslu4/XTK0Fg1JtXX9MbZAFdCbqTLeM+03rM6WCif7e7RSZbxBrhXj+zkgNqxXsiuLfMyd/bf6L9Gn3QKuX6++EckE5rRBjg5wCaN1AGBI8fnVDVbNMnryUrIXXbeWmVHcYEaIr/AifaZx4D1Q/LUggbBFvc7aZZEITI5SnM5QDAQoUAEyRfrs9G1AOVc3XFnL/2hS7cgGdr+gY1/1FbsnUvnTHUnKdD8Uq+o+BoCFUSOOnMdeDgAtG38nB70/l06Ikjsi8QKubrRTRMXvJ6K/QB//l8Qn/NYlhZC25wWLwTCXTc214m5nuSprAx8n0m+p6EjYXamOU0HkyDp6Bqscj9qM9r9JLC+E9g5TB76KQ/cb5nXn/stCv5orH+tamZpCWbFq72Z0xOlgMsNGwWbY+neGCtMBy7sa930lngJyV2DWUySZX/Q2IXhbOvH/VO4aok4LT8ny4zrBEP39ipdXr0sytlp+/LhlvsofOLMVxR8tp81VuukUfnw16sMkTM8Jmj4Svc7AxWYDWb1ImTdTdYH+MC1lNbGEZSu7ezUp2yjq7zUxGZCr9/X/10ubROtEcgQiuQcIfry8CryrMOViQSrC8ubJX8Lm5Ijp1XpOpeHBeIX3y8m26aMJvijoa9mQ3SidY+bQ8sEp2GM2H/B4B/LJ4QOXbNNExxYYSX71uCO3tDJeoqBdoWulGZA+LILUKeuNt99iqd+SoSIP0iqO/jqgRfJ1oikzkEC3KmmNMbP1+z7rlbiPlYczWs7vtg4KgCltElPFv8rNRbnKCT9KGdxByCu9Qr0rq6dfYMrUhPiXi+Pk7jZs6jUL+gJRta4huZsadCZuEDHs2A8M4Vp9g2kldHvf7YmBUyCsqDvP/H3s9mrHXcp/8DCZv0IAxiJIMDh0QzxfqCoErAMbgb58+T/rhKV9lqpej4Djt7G/tMGzGA9UmLUS7CVL2bxpmgkdIg56dfccmNSdwBFJEnolEsdESXOcSWKjH9RJVcp2hr8HsFlkyxI9F3feyunHYGEAtL8p5ys585TFb+Xy40go652y6VXlWQpgNuGoR1FCrxZ8DQGjNOi21cR1+Wj+Y5oInI7JJxQ4Pca5geDZGLjj53PyJuZZzrDlBgwGk9sepexFv+7rMwmoqh7L2m41cVZCsc3ZdE06W9aJukdDJTZP+utG6SaGou9/1NwTO1ZFR34CGUtlCRHzdgZC9GxB/ML4hoOSmuBu8JbDBhCpyI/A/JgYCU2luMPsQmu9u6BN9fwmGtwVATlwmSLjeIWay9114MA44EISOr5JNei1XDNrYnqD5urV3zrjVeOHKakMA4S7K6NSkRaQAi64FPNWIzu3UH1j7gqNpkwCRpax7xa93498hpG2sY4qNVhFKKAoXS79NWEX9zNpSDlDUD7SL18NzTHmPQQnyfHRC6Gojwa9Qh78Azzm6kiCPgx/FSAgsBlNoPOrYuZez4Z8PRMkEZzKkrijlRc9KuLQBbJYWQtw9p+s08ghhBlWJl5unv4q1Nbs7J4lAWBujxYMwdI0ASXWOjoBmqEaOwlurXEzzFhaHsFv4lnYL3ZZYuHMOQWSPQKXovQA7WFw7JPIfOPGcxhBWdLL1nGV3pxn+6bs1oqofVKkgfwe95Qs2j1PueRWsLeTYp8ep/tdTueAcIVZ5CPdCripP7eKZHRP/5I7BtFbq8l2pgmu5/gSKSf7F6L+VlwPnG0oDugLldyVaK3WAL5UPNqGqjWKQBY/alDOYSEcEnLYH5VpRrzhdezFgnAGSZ7Px9JrGxhbSnsoH0IN3jVLQ9HxpkCS+AvXGZRu/WtujPETVcZFE1gi5/V/ggEmiYdDEvqbthh0onOaPZG9cTL3flOaFcQKBzxVrL4WdJ6jGRRYc0jE4yNQIdC1Smpct1d1GGKrOpUaTXa2YIUc+nCrQd4y0gM1+mWXRub6RoYXdHbRW16cyWAuYI7IMcjDeZ5tmtldmz2RZ88UYrUERAaaOxKWO+IPdVDnRfteKe6K9KCQO58GCntWfEpoRdk6zHXnEU4JiMVQfq89qJQYjToZiFMJqc8JTv0eA53l6nrmwWNSV6/5TV9Tiu6UTQiWuHu2BLM3CY4JjrRP6OSi7NfQ4AqISW5RzkqqsmnNDkhR6eAHnVJ5+jzZorNi8IpzL+EY0YRHYzXY0PtZ5OwMaIjhzeP716Wry4kXb+Ajoj4biIDB1f75pf/xCQcJRu6NyDXeuC/QK+rwTdDwIEGMycWObIu1wEVQ2mra17L92u85jlMgLdAgWMEVG3MHAWmQcrCml5d+BetR0KlgqvMmvkfaOrvoh3CUJjsN24F3ItW1D0iN6/m8tDpNvxNg7ZagLQg5wXI4S/A+Ie/M7869onTp3DWpVTUNxz53K4Z5oOaq/37DW6NbxVp/KmTzuv3FqEYvbP+70NAjkqnVb8V3ZJGX3o8J1QaGrMJTEG9MNrKa7V+vZjXj2nO6QBNtkR7Y3sUOH7usdlsLfQebXCVHL6QHGIB+UvLTtJqvRa5KcnifhsGc6AiAhtuL7awRPv7KoXAhfj4iclEYzj5gUbW5aPgLo5WArqoIMxv30K5XDJoYxw5Ii3P6RgQn10kRmp4/8EEzgN5EFZ4j1GNISUCChqr8FMEFzfG5dJ8Bh6UA0+LVLKAdsAQyUHYdBltS9anCd56I7qdOIAlItZsylRcnRNn8N3mma6RnI4wL3wIFuLsbRSTalM7aLYhNvrPSvGihzeoHNkQMO2c3MpmIalCxKM9njfYx8rdUom2qIUX7+VtprmKVGiv+WRAtT95fFR9HtiPPgg3V1hDJgJSsjAUNSY/KuNromjh3EPI4ND0tsSsbh3tiP5ctEHEEyqn++kJzMI8LxISXP6jw6K4znch0EhmwMywfqf1faxi5nwMxwdAZQFxxxoWuC44MVflXRUtCWHoZ5tAVOjDvf5B8hYL/RjFSjHxrXOjE2qADEF4Y0cSIpx1kmCG4Um+MVWx8DUiNG+pkl442RRyZs7ZWf51UfwoeIz42v3eicFHzHOInEHtc/90zSQMyS6H8PIFfru3ONBchz7DpDJdHAVDjgvtkkOcVOcF3bOGkhfqzI9Pm9rVbC1cLU9gg7mTjK9bNId/LYrfuzsyg/HPeLfiVm4AWG/81vtBvB3Uu6Ys9NeMVvtDnDL8XxDGHbFuqbOwvfNux2XkaWErtHiFzZK/aD0ttgWLUi5XQyklw8IZDkv90djZi4pBesE/901KLMEfw0fmyQsfrADhEACG9hXJB5C9c6twPn76XW6QLOXh1sxrV4BfrTLS96FnNpxPpkDoEpy4Nte9j0g3p733TVFpmTqLp+I8ShxLBG1H5MhP2w8jmcSE4hQJlYJUA8C3BY39hYI+2SAoEoUYY/HOk0Vw7lrjo07TIkRqlKtRALuYMLyjfOooFyg/7cojoxHrY3y6Yjn+ofLa/DXDFiws2BG4RARzkI/xLDWS4ExT5+7eh4YxuKh/g1sPiidQgUTAdTfl3P6wUCZyPb9ZuHaRC/iyyaK+WLD06VGxg+THsOGnYFABtmOvhT7tdFEAT8421RKZ66J1W9GVnMgUPcFhl5w2gWzxkwEVwKJXap9T675vAENa+CUkPfWRSM3wIqDwaTxxC2SL96lTkYNz370bTgvMwbJp1zhZhhEV4Fg5LWC1Hp/3fb0BVfWSGIGQJN1fi8xOtw+dj2/Dn8tO2tQ46JBB8QR9Ej70keDabKSURvcNfh60Ij6jfRqZmSaMpNHj0RQR7mv6Sm+IkmSTgsCDP2SR7CIm3xtwUfJxByGIBrhtenTXL+CDtQpgHOhAV9cbtp9LlXu7IH5Q5B69pedsSvUtlW4RWvOJlEnpCPcurB0jB05eh6iaDp7R5wCXXpu3l18aNLoULluqwtXZJbFzfHXpfhmTySv0EP9yTG5XZBmocWpRu4Rj8HbbcJbCgqjxdD+jlFiQBS9Wyhpo0x/zQm8KsikdSXar/H4cshXlcYt83tm9ls0vEqQb6YqUx582R0OAQGZyaI3xTWtCNa/d3dkV70FWFae+wSfgnT5iRh8en53GuXxb4sAY+xlaBMCqz8jkVvYestA3Egeh04O/zNffDLuJY4XZZcpzHhQu1PadzR99jz00etczwjQonmtAVX74pQ32pT79axxlQ+j/AnmF6N6zzawvmCy1nSI/3FZ1ie1a46jM9GkYG76n96/P37uCsF80eSBiswo9mmt6suZCgwkcJtlid1d2h3fcELwLVtzvG5ZRxYJ68DM4hU4iyTWM2Js168W5zQ2jewhLeU7PJDsYKQHWHGXyp4fQYU3GZ3Kfxa1nT+8W8A76ds8aS+Z1LFZKgXNwl5s1m2IInVymAg9q8VXnJpMY8cA2N+fsF6ySDynX8K5ub/oKUavTwya54JwDyXkFZH3+zMFTcF8lUcZim6fdIDk1vE1d53Q6Wjj6459sqBF8XQHCiX0k/YNBQhlgEteY7KSgzmm/fbxJz/kjRpRSbIPbEbXfQWQP2RBvVkEQ3wE9xo/QE6PTx32kRAv7OMlTcSv3DpL5oyYgAnXh1hXaxjEYeJlfZ4+ex6nCcTFWigdvPUMvv2EKAySjdgEp2slfySJor+ihcu6gCa1DCP7OiCoso9lxw4bXUXHTDYyqwmiHEz/OWnltVZ5ES5UA9NfU+mOF/r4uMGb+25HVV9PDtfQm+XMy8cbfOxc1Y4yGuYV2xN0evsaCnMU8yt3J+T6KJ79HLZNFh76yjUJH/B20v1NG84AEstmSF9HKfGpxNUs6QyU91pWLOLQlEdXHAIfJcO6qeefVM0WGKfg3MrSfdz3hjjDX3Kqur6E87Fk3IrbWphRKbrHNupqFJ5yi/+7W069QIGwRKRebwD/u/dXX7jlrLfgKXyTQIYsM4HCvnW/8HrWZrKkzoijCkav5nMEWn/jL0B8QpOyA9SAOJiPArOo7bA85m8It2VYqH1ycX5Ma6iVZrISqCZ1WiFuJxTxj9I4jq0l/cSpKaBlMfLnj8k7/l+4tM17yu0gEe0SLhzOx9JUB0aAZKxIMucT0cjkj5R04WyM8kShz3YF9ppVfXl3MzL2n66zTb+oZBLGg+0rbm0fL4uJ85ioWmjs5pLimbTMTmAdVYB3gB5IWrdjc6zPoTwzdWNFZ3Mqf22VfpY7Q8jzQl0xauniUuBoMAh/IBcrezyq0fXiOE+9LhszXwp2iiU98RFJ99XUn1lMXes0DQqH/QDX2p8DaVG6c7rOmz/omvJ8xXlOC6bYQDXKJH+uG1fvxx8+j4QD/FIylXNM+COlCZHAlM8mwL1cV1QBaWIFLnqzRV94LbsSDBcphuVNYHTH3HWksH5187qL/zDQMvZddJOaiZZQHME8AVXGX4qKwMDxbcLT++MEmD0VgtzoamQIxQwOJS4VCFY6p/LcIxX9KdObEVJE1CcdZscixaobBcCDFylFt7dxHK6FyDy6s3IPg06j5/qJWVFBEgm8znqlQl9XjcleEQxOVhwEkU62Y6UGSRo5y1lcdRGvpUxU0PnhpPib2VMi7i1EzMa2kwLe2hiftF+7mkOGfGhXFy2xW2RqexbHseoptF9/+mBLkCxJpa6WfU/N4DKryenkyrTQ/QtGAs55IP9Dk9DY0/TFatIcr1Ros3xxeBziU7AfSVmZ1wQcGtV7cfPStHWKTQ2r6dHLOWvN0qQmYWdMSR2mBipqPJm62HHDBnlcjITcV/d/QizbiTtGVEwmtJ/BTcvHHZkPgHarcHhy6dowkqx1+AGELeQYULwXOxOWnOfNnGzZxMNtsPSB8jF8nB1q9HYeSPvpZtrkpIo36/BvjLb+WZC1Qlqmd3H7tQipn6DuAXLPlGiwdmy4V2J8wNCzFl3DdhcQDNmEQt3Q9wozuTz+DAW9cfU2WmOmH2hUQ4Wl6yosqB6mij/nrLr5MR6bG8crIpp/EnakqLyJDrp3fD3qFVvIZTS9udKlkqVhWVaN8eG4nKnY74T4aFqlM7EN4cnOCemr6x8HON/JKIw6XwgtYUUqLV94uQYyw2RlQOPIiuIYJowBPDMgrT9XcFWYvMC7mB3uqA484nKTIFILf+TaiX9E6aDaGAuxfqxZdFMCa/zoFSF5nfl4Z3BLv1P1JAtFWsCBVORubkt9q4jAvsct47yTTowy7MIGytphX61BugK+rE3sHOZr1RdHhXyaxxXcB+xwMU/Wse/x4DZBxZxoD95LLQdJQepABOA6GyNp6DX1KHlDRgcb9FQbw9lnsznlMtr6qVY8XiQeKb4VGSEo3/aNn8/hvjHxGXOvZyFI06hofnSV5QT3MStc7+t1A2diWsO9OMWGrQOYZqcKFdlB+6UEkJw6nJcbtB0KT9q8rSuafd5lRUAeItmED5Gr7uYu1C5hTQA2UsNLLi8gZOzot74VStK4mgqn9/YOEzKUefzXh1sO0/xiiCPA6zBOjBoVwn0xIATjwnBtrvfPuuUCGpUA6ZZX1HV6mPlD4a2yjiOHeNn/n7/0K/k/CfcKpBnK9uwxL2m0zoMjvAvY6QweWrBxpJEtMsHRaHquspeFe2lo1TxhXnHyb3ziPs7OvsMw7PwsjGjyqpUMnZvxi2jvOFf8TS2JFQrYdheO2z1afe4Esdwg0i0zF8fADp17GLgpMy2qJcYBbHLfw1w5rAG9+6cTT2jpeCqRN1VK8zG9BdmhaJ2OpgCYLKAzJsEFmjleVMO/5cFp38DrQ1Mjh9v1H9WbYwA61yvafvRd5iOhz7XGY1V3+r55Jibccb2M+hsY/TxSmQGX9hvsyFXqGtVoSirW3Odjq4l1BBzdYA/ojO/jNr5zGCiAncthdkqMnjYqaqj+DyNFU0U3mC6bg4BZ0mVvp+6ybpwjpi6C03ELogC8BydT78B+KpFuaMWwe5cWSdRW2OARm7UwyOFsYV0Te/ocupppoJoikB5o6BZHwAbXXmdOHNmdo9569v9ifrVjrTnXp15epRkvedsCKixbZPUg0rwYi9xP7T+sFYMYCrfNHcFI5oJhXIXr/ECnfW2Yrxwtfj6EQVgS1DDYbesSIXIl4J/ZZlDSlj3hXvpkPXlkh3U1uE69B4M465SItZcWAuNx3S6l5IiUR7lqlepDSfnqkFKDXTuByDGZp/E6GyDh7LkT/3FkBuAj3cJP1y6p48FIZ4uG9/jPKrGSsc7U+T6MJhZRizh3eHXdYNmm1piyXMHkcE5+/2JBlgBoYXCJ2WUp0TWSXp4Xnlt18cpzgE/RpoQW4Gf3HYBx9EE6hB+i4Z2ObJaK8m3ekI+U0R3/8qPPFDa+IoK80/AEmM6ts5Yjz+VLJPetYlqbukF+NPpPzwVD7YM9SUOCFWJHPFMOvZQP+9oiYDMAgQ8ygwACHOS9xeiISAzgUIwhchQoGX+87Z43LFoFREHQBfeg6DW+4yEOoH8JvNFI6lOWynPtfpc8Pxq8ckZJ1fh80kVaDSII8S/Y6P+8GXI5tPxO+iIWClCQpQUyrvVJ9g7MRVVMjZF7A0/3r+YLgQYNJsUIRf225zieF80k8qQRDW16g69YuO9uQ4HFaAVkj4ygqeQOekQg9xr1mG2204snQTue+9cTN2ywufQBLaN2cR6p7STqND0p3l/LcTaizx64eClsEu9Tr1s97njZz5g17WdWEu+umT+l8uMauH8pw67i8uJW0dNDysDdbeLG4mzCssizo633y++8DVmQD2CInzY/1Ryb7jLP//fFj1kLZc8O7gTFZQTjWt2DE2YEfh9Z8GSP8ejCjlOlyhJIlIvbVFUkGBeWWo6Sfo9TI4yz953DA7YGWDIH+rYwjsU2cLWgWdPA6R7mMUvjSvxLSb42bh4YSjtZTqBALkRekd0VBFKKj1Vq8RpvI/YlMUfSjp1bAE8PoWaFvLengT48RvKxgwKszYLPJ2tvuCgVxOkzxKDtQzBjOesLhOZNn0tSfr3LywoYKTOrLmJUol42DrRJ4BoauDPngbTTEn7rtJGO38I5uombaZjcsnsXume1OM/yzDcdG37DJtPJl/8Co6DbTtMzzFQifM0J6EP5QWAmhKiy5oL15aVwwD2Ehkgaz4iW4mVMqHddQPdbcjX3M2qVkGWuXcz3ZPIi1p27eM0Dh3IBbtpkCzQU4ekigONNg28ZBjunNsXRH/kuhZcPO8JjU7P9/2phCfjFy7hjmlv0SvmUzlL1sqZpsI4KNe9zUnc5H1bYyi1n8WpsgM06/flZ1wZsvuHsH09FOAF/06skj99CYC4O1JzJTV8bZQ2wonvZFAOPiHn9CXWwpl8ISpe5PFwFmkS5AFsCOLkgxNHhKG92b1ErnNE3n7p+eCz4UWRR8OsZ8lrfjkSlhRK6bkAaQ0NXJrGZUPeJkgALsGwdYXBD6cmlK1h798eOFdJNR+yYs7fXXOj44SH2cTAwRbT3p+kiRZHCf0Z07kCovIg+2klr83dxTXIThnDWGwirB2Z7yzNXxIvmz1w7oDeQBhokFmsnERX0gUut+kF/CXLierTeOjEgwK+b861pFT6wVyuqkQHikmACjp2LYu5LbjWhhhT3dZgEpEmDlWL+X/lL4uX86rwEEMyodyK85mI3LRKZonWFcxvcsRSoBsp4CZCq6lLpHpUoR3aT1hLMZEAdf7jcdh/n86/u7FVvX+AKFYDQBxzIIo2ZcJPyP34tf7qfRGnPI8eP4Xev6f7ff4X2XXOgJO+mcri4AouuSMGG9NvXEqvQ5hyxTHjwTrjId3+1KhY1HowmKsU0Q/jITZH5UtzLle0Ej73drRh5jPpRaa3FR6u2HmpRa2O70j2s9THEUDZ6WSAixr9WYWn3UCPqEphdaii/wsPaTww/NPfVcqDvKNS7fHCXNpYT8yGSbIcTz8tfLTKzIjOv/quiVA8uHKstblWeeRHVy2oMFaBbD9WVH0rZMTDOL/ZBmZH4uGF3+MXn7DdV9r3hxMK+y7d/e6uu9Me2gOs21XdiUyLMNtufKd/mHIT+GsrK9fabUXqoXRAzcIjB0/KIUbPKd/baO4aK/Dx6ucAMn6Ux0XSqkcQTxjEj+gbopGHPqwPPIdRd/dubf0ca7BW+KKU0kxt+glhLCPXu7FA8vROx7ywqL/+qvVFuwJ5pjOX5x5iQ0afenoFWIDrnChUDPNPuLWbobnmC1QZi7xrPeAiwGZXY4Hq5Q1TSrOjQ7iiPuRGmD/shORTXbHMNxc9mhMGC/l19u8rJ+jRK4vIMbNEk0mB583TEdzjwJvLyMYqT9SrmU2ELlgNgD6/iYL6Sf3Eavf77wj7JuUnRexp+sxVH4vC5+hHtAq8n9F5oighpCE+y5NQMerK3+e/ljRZzTlw710YVngMRPvclWAheKw4AsUkZLsnvPYgVF2DGQOO5ZF86xb11opr+UHcGvc4snhF7k00AUgqzlM5+TSIkdjyR5QPsnjh5JJbFI6b3a0OKheWmWzi3jSzAusQAXVNRNPyIVwXOvisPc89JsLEalA7b6/X5D5kK65myZI2w46sq3DCz9hMv64cwBTgwAhnmpvKyxFSYi4IpQ2pIEJ1QAFFnEuKwaERz6PWQictczriRykUVaF8tRdmUkPA9yps3YgHpMJHy6QqDP0sRV+Cq0oeaJcAlaX8hqZONmNvzKsSY4r6WL+jW6PCtEVsIb7BWmC5YaI4+vu90UJDzjGD5Ot4tLCWRp6MzXuRkZPhd0mfHID0a4U8jjz3GARJd45RkgzWWvdTQSdtif7fz6e7FhQRELYtnShS6D3QOK9Y6/WYHj478quYA1MmAOgUTWfS0Cj05h0nM90GH9AztEzczaV6yUfLNsBDw662hmYjGj+ZlXp6qB6SnqNmSbehhH8I8wJux5eRzvTHuxiLwnDiyT3JxndyVyg6sTvb/Rg4Qgo+rNxC738Oo1Fnms8BmCiju7wx10lknuT2HWteutUPFa94JXjIzhOMBOb/4dAICnhsX1DneVmRx5OWk8bZF4cNEI40XzuuHYyetYQwXJKrn8b44BYIdOCIOT0/ttMzlbRG4YAQtxXExt5qR/z7iBUpitVeOAqzRVXIfPKwzi7AkKPhniAP186ltN6eoLQkJZcTfWySCuxV8AMJIPrAV55m4BAvGadZdwenqqPX2Z4nS2/hrs9QLO09clTpvT43SXPVbKkL/W1KLTGlF7qGAbwJmdiMoU9PRDFXl3h8VwwDsC/Bob6bGydyt8BAPn6XWB9aZV3mWEWhEBD2UcbHSj2i23vBzmnI86TnJWdsyyWkwIZRZsezbNQP9FqQfLzgKC+NKCb2CmEXVg6TILURS7tXv0np94QKHnOa3FevHz/etFFYeFCEHuPGVOzHpPnejk1h2xiH6FeZpUTnhsu1sEDNOp+EqUdXcWmbXeBJkaxKzVAgxtKPgxlvd+l7aVBk2HnQzEk5QveHPQuFWI+2WIGLsDicgcEaSC1QfMylC93k+WPZsLJ8nPay4PeskcXL40YHJA2wTnsugAhmVzWP7uNGR+buDcyKQFhLAmpB+BPece69GHzll8aJBGyaIASE7hKbRgqXW+I/c5tejC21kPUYvXysJ7+eB8yNv3zdppM5Q6WdTV2mS+UhgAqA7lUwhC0T9jStPy9FGoXzOFwmkeDfL0xNTVJhtAXpM/vIxtrC8wlWJIO9uAj7KoITiDjIySzjhPLluU8D1X1zDuIYw6s80gWlsAlBVgcVFukAM0AkCe2QmYqbxezc3TYCazm8Dm8ev2BtYIjtRvv45S9Lv/bX8kqfUxnSaDgIYj0e3sIumqzDRsmu9ZFliMkKDbAKqzqjYvLseGJy/RFv56dAAT37Q/q2Lg5gYB46MgRny/ppzaPMZePvsAiShMClSeWqzzx+a1XNGrkEY//u7YG4cqLDGwUvGFW97R7VskTTQlUUjMeYAqxiuBgFAm6gfOnh3E5LVJNbsB1HPxETGNSesBFoOXSh6r/cgpip1i1EPL9pdxIjht/181miNmIkUPYvAD2WVgr1o/3NyCdSdeSzkCxXjDDuCo0Ety+xz6Fr3rFsaNXYHpazxjkru3LOQ22LGYWMlf/zNNe57xaHxQ4iTsOkAhOZNp6BVBX+gAuT/icugDwkbcOAXqZZ9gkhI0Yh7Vjqbo0+Obp313CNcGMzR6vW+iziiqnTODZ8Gz0D9FYWwkXyRoSjgFLlYPBNF3RBMDz/qxNFPyUGrKCe0BQkmfHLTfJ2byc0q7LwXlsAxDKwwr83TW8YxTSQSumkik7kbSEpL9+kO89h/OLS+BWDHYhfqLqToaDPTNtc+mQ03yRfQsy+3ihds42Dvg3eKQqv0vsmdEUL9IUCvAYevdYY0pGLbeDGD5eWE/qsxnyigsI9bksosecf3OGJmIThP0e3C/YL3YmWIAJHZ+h1dAyOoPsazTM2C6vWQOlQkXjmcwe3AAXLvLoLcRZhkeMdEOXiY9HJAA/dG/3dKZSPO/e1ihZYVxs7dS3NEcM/AZD6SCP1vbMunoUMmhiRUlpTt3iiT9JYK5jWyvrrLOBMx/5/rvQ3T/RRaL4eQcRBkKplqvbjSTJDOe8FW0sGxMsEhMCXZjUguuUY1CAFn8eF4k3e2ri9ykPQXSUwyTcmMCM/Di0p2NxA2WfQHcCdBwnhkn9MB90VqV2sdJ7ElqqJztNJtUxQ7q8fGmBUwtzTmV/qOuZSh4RO5QzGD59+dPS5cPs/WJhu0A+eBOBITMXEMEQ0IYLQsMA0SikSX7QcU4/0elZvG59x2WycK2JL013Qu8H1wGWOA2HzRkO11LXJ1ATi3g5XX8/ow5JlyhbtQVSzMF05+ydJ+OmQ5+5FDF1mztGEfptHXHXKC2R8La8mVdsghThcqDjuQpSki09ZIYaQFc5N/CUwqwo4x0SxjmWNkcG7wqC4RHKco9F4Q7bVdhd/Edx/vAhx1D/7wZb5ITsRda5X1QK4yqCmZpNdnCpzqWxapxprrQGuRQFPYyyGOYu+5Bw3j3aSYwp72AMNGgaYzwGsTBSb8Z1qn33ua59vJwPj2NGKJhOuw+Nw/VdCM0hDSjrVe/WcfJlNcDbBEYE0chRpypAVJjMaGI4E/Y3iemb8HAZEG9uy0Zt0AVnhH7hRkIUAnknZWk2TymVnokYwI89ISX7kh4oLqyN1lNnKr1BhCKWe0mPHbsM5nJaziBJu1tEAfzmvEcQGFSMyKShzuS8cHbKln3Jct59j1CxEok8utu0ibSTC+8WVHepa8/nRMa+SXKUmZ+YVlJqVGmfgCntVU22mWb9/IQh8XRuvIw1leJMcwxNSlSq5f5CdIVoSBSpk4mND8PtvDuu/t4HykczRnBrH95SVC4eOp7xv0xYfm58+w/q6ewQ0caoZtJHD0rWYgxGO0Ijzne3e/uB63oNMIva/FdsBUeMc2cjUgFZTT9BUfIg57mZQYanXidTsqFGRmHzgiL/32LyNzP42t8juXJaJtIfESuiAeo/f3Olr3HJT43jmjULSngpINsgSpJ7ZnyjK14FYugcL6b4m59B8QyUL/o9qNcK5flGHLHoajJbN5rXQtXZTiVVyhCOmqhH3ALMdFQl00riiW9jEYAN2tlkMGiJXI9dZTAmnSFNA7dyn0oaMqqmYjxSVpsY82M5o62PYlm1L9TytOAPcJjwq1+gRi/2fhlRCerECtNybVaWvrGRmL2HvqFkNurwOItqpof+fWCkkY1LKHbhfbB9+xrmFyb+AJAxJgTIRRSzjBDYmQrWuiYl4NrjbwAKFa3AAQT7Iht/Ng6lAjTtW4H0syGEmsG2vkl8IFZHQOrh+OVvzwcwBp2T7SuSDkKOyK+gKVHNwCodYDACi60nCPL4nbWd8dek8CsVW5sba+m68dIE7dxXLs54QolMtiOakwe/WaXSke8Pid7Qy6v68QSFXEDm7ZHlyLrVX+AxXKLeJBLYnbEZ6TzEEdRZuogyiy3kjpz96IORLEARIjbOYV/slgMaxyuxRDXJrxEjw+aPD41t2yooXEM+Xh05aRcjjy5K/soKF+mNAGTBgdjFOMmE5QUmh6evpy11HdLsNsLn+E/jeVZQeoBjs8Cn1oKuwjOequ/W6P+QY9BPXxgZINj5UNLZIDoZaV1RrvWwlNzmphyB4W3oNVjsgaxRZpopYNy8U+la7YT6Y28WcfjAKuwMLORHwsl/K3GEp3nDQuKjWfIXWU5rSD/WbLjlJo/tr/xhsj+vsqVkVSrFE3KDIyHf5jvd2SAdDIpYNAfnYEgSy9EImJoB3119Vmp1GJkeYi/w2YFMDFtHmSDDvz/PyPtgo6wxi/qq0m1BF2ReEljQ1Kgjh3gsVDM3LgV2ONCTD7EhB+McNZ+eGxac6OM1yty5Y8/Bi5BdGQnayPA670xg1I/Jk9aWMJaOyRdZRbnUfHqm8SPfnZHf0lUCnmrqf/me78FqMLKiSAkPWiGMzbTV1+sTiDX81KAb7Mp+xlQ8ojdyIkpXLS+lh1G0HGCsO4zy70dNy/VkxJK3sMqcHjEWDI2rY0oxq6EpNstlSEnsFnFhXxwpXKej+wAmJb5xxIxZIpKw0rCcmXL8rGHckpbxtEiOQxiAJqukTGSb0k+nMx8nIJ4g4MXZSrWeSXFztLoP7Ep9DHO0Jgls0yyNF5tyzXZifdUqfon0hpey6k3kx46nX6HRYUDbc+aPRlhFils3zW6VV/ez6++kbW0nlBORu6444ugxKTXedr1kWfRQBKg4W5Eeys6L5aeY54CMU93j+bcV0zXwMyHKUxbJqv+gj3Ru8Ux27gsMaJWiLgvbKtlbklQvkfuevo7NfJVuMrjeFBwLQ7JuT3jHDodkUrbyJuQmX7Zpo/YgpJYzMDoqCQ5zxgz03CYVqlyMFNsS7rUepUVJJmAzKu9JLI9e2ozuVLUYYBIr+AIXeSCAhnpL3KqriMX6X02fboJPMqHASQtXevqlfswfbwxRoWKolGKx7Kl7fHokMrIz0q24GUFjP0hUv9AWi4xe5E7D3uvAKEDBXGu0ziRGoTU2HhxU473AWj+FEbAMM6abHpmYlBMiZckSrkmmscJVQFbAf33AS6TrfA6GH6WJn5QlNQijy7ictIYhoV00vZ6oRElq5BDWAuEFBv5Uwd0X3Nj2Z3lLnmrI2qfbmXx7wyQlljggcD2/KhuRHa0sT8QnAY83B0/FZreiCDO4BfICYB+OL1S5cav661I1wXa8GxcBwHTDOkgx9IsyHoA51upoDzyg+lfck9R/uOlGXLb9D2YSASxsQ1WaDUUDct865ECgqDpOEOe7zzET09Jvit+4PLDsu5M0sOXKqvW3ESH76//oyoMJiIjj0sYWw/FEqwUB7ZZ0cbhMcBAJzDX3WQIGWcXStUkFSy7f9ptGkap9B96oS2FWvLzEbL459rh1RnyRtFE5MaP6BZJLROsk635C285uUwjVFWP39x1mJTtrBsTusIyX9oa/HH480aG76y4smFrRMn7Q6I1rx3Wz7vInRDn/AsJWNxnfF9BIcQ+akiTp1Q6FQG8Gy4oU0tnm6K7cEC23b/vxZ4buNcAPspD8CP++hNlqZyyZEw6u23moSLh8GTN80bazqDGdTOBUG4+C/W1XIV1EflsjYFCy0ajzLvJyAYgQjFnZ+w92eT9dwQ6GrZMoN34R3YiZyBJ2aQInfwWkl76hOH4fGn9nvPYKTDDO+Ic3Im3zTF4/Jn6/GFDB2d6Wb7D+5t/aQzFWUXIS0AuGnI9KQ0iFm4xlyn956jS7YiOtqcIpb04DQs2R/4OHfI1ud7cEesW3P7TjnFHXdHXoYLUiMZK/EI9StJmPhoj1S/LXRg0duXlY51ELaJEXlD/xXfaWsWIQisfwT4TGi0NsRWOSRwZpy0r12dJJQnbpoi14Q7iA+BojCn/upl8C1xAVOvUllEpJdx0cFH12h0pN9YCJP8n8rF1E9UvjD/pujvUGlEWqyQGoyKmtEiEXiXPgMPyjdZPlrbYjsuo7sFaWOmY+rqBbnKjA0ON+NilxhzcU1ACOTyoxyhdOvNykmnFEOHAWopvQud1Ehhm+tAqtLLn/jHZkKu8EHaK6VPZf7L90xjzSvbNO7ytNhCGpBPC98P3VgJioSTPsW3h/2PTMcwzJgxgYvqP06SOcWUhM/jzxikjf9KbyFY+xgxh/ahHfxF8h2jAshaXeQYyu1H9pqXsx+L58pmwCSXvPaP9nPQvDO7iZlLW+F4+IORj7Pbx0KWB/yp3fDSTjNSlm7/1CPolpqxasu5E9LitgJ4yMyaPPQ9hcMa3iRS1EdukcHlut/3eJlZC6EdbFuF5Uo6K9TFg8dM+kZfGTarnd+oZDJmHHDeKGISejixs/Mm1MyJC85TfO2nYwVWAoSEqsX4wyQpWwkh5CPDh/60bWQ+PxqMQUZSUesKCa/eOObsKZ0KOQDW1D3TW0VUxkR8SkMEGUDGqEDo0kJ/GP2PJ85gJN1CBIH2t+zVSQ9gqrX/zaH9/oiiZqwV52C+gw7/kcPUYsjhzcsHDw+ZgEMxKPwKbb6/40W3qKgIBaEyczz0ZHv7xuh0bctGExBqHe4CUj/XlQ4NoMs0gAimcP+zdbnOg6I+N+snPG7TvBOoaemD8nxtHwEa+ZvZa/SIQV7QQj3ptLpD7gj8rviF2lNuuAwthZ4tLGaXU6oGFw/o1IUPPmQpdLWCWfAINUAdXtOtqypXgUg2z4kCdqw/jNsqvuPeFCIurfVf8iqxBCoThOfnDbyJzlIgB9u+TeMVMVL639F9VYqaIKcngWwMPq9NKqLDZAbuH+WUWjqAiI0IzuEIbIeggxte9rQKLAbRKZmz7oToxgYaWdcS/IvNzM1Nu/VOQNHQOMfr9q4XNEsjAIEPDB1o3AmK8o08cHmJC7zYzMCbPAVDhtCJtn15640+N7GNGrbfmZoHsPujJ8IJUSx9UlEZw3gJJD2YDLT2WB5pZ3x1+PPieSgnUd/s1WY636HTmoKipqOO/DySXOOwNQ785h0F7tixn4+WefGmWkA7Mw0htepGzjIitkEw4gVBEoehMYZ2czyuASd74qgQDvKZpA/jiCiggSKV/e1Y/WOrpuoWfYMOmRsTo/huhyBkyDfvItfsEeLE4hdtJeOdsfENabRAPn3UKbITS260olzVYwy55FDkR4OEiSjnmLf1YCnABuLwe5B+ddWUujOhGoNmRUk7iqQp7uZT9xQqb6N9vbNhuFEgdGgj40P4WXdBkRqnmrsdqOwG+LLqjUFonZAlpaGAbWy12Z88uBOzbZPkZjNpL4B+ZdCqdqLnWkZN+Fqp5dCYfVb6R71ALw2KW/4WUOW5yNJbfZFlpVofpH/MC8URNIywy5xzOhre9jdJf3b9XCQuPc7bS+JSrl7vn5qBmjblpGN/+C/s4wAi9ouNSznIhspXUttT1+OkOf6FS0WwT/gcQidMq4+st53wnjD7uKG9i6Ozwm4FSxTbQ4AkXx3Z+zJAOP6L5fQWBMbN/B2iP4WDmB8XWjgRvTko98cx6bj0uzHAoeSo76g7h7cb24Od0EAAQQ56EwUUAsR7yt45tjHri08KOEt7lr3AHHQZTRLr+5063esoxscRWR6nzLIHctnJCf0fAgNg8pS93C+1tpR0wQlbYMeIrlc/7UhwMGtuqLTgAk9q5QX2IABdnmrZ3j6xd3SfjNdDDInOJu7uIqa50OHEhcHx0ICAKUk4IaLCoyrSH9q+tzjKGIFsXyVCSEDDsbpzCDCuGnnSbKxmnH6zFf0Q7dI/bye8sJKrSwF8H1p+O6zQ9Jfzb6Wy5XiUlGmPjscXpfg1bH9AULondPDtniQXLIE4Hz6TYl5nOEzvKbE5jhjJRy5jTwzen9XWuWxRTgCx9texftMMfUoS10InjmQ+ywVAxn9mLl0Xsm7e/+y4P0pT76UsaYTItBCOP1QST3Htgh4Z3bbd1Hd5pow3umyrNuzrzY6ulAmQupz9NUF3xDOiT/A5hc9X35GOgZNv+ZZUutQ7nSejwNZlNwyBh25J4dbj7wM5SrtuEofa6DVPIjyRsVCcC84eCraBseX36wY5wMZWNdTRHF/ELxfZpS1cqy1PHFP2wPbcfmnbgz++9s7iL+B9FOmnMYq13NSQdALIiONzsdcKmYbR1XMv51uMcYuuhoNkPRz/KKW04WHh+b/025PqnjALltR6u+uicHJ5jvNuPCT5h4wNj26jcBPfWHWtbC7IfV1kdRufae1hGB3lsOYhR+gbzxeF8SmKiooZUYVT0rg47mRBZ9SHuocExSwx431y/3c2F5JNw58yb2D4TdrBA84Q3iCZ94yAV8us83hr5YRnhwT2zUwLNot8Ey7Qhu3BLaizlTXlXh6efzdZ1puJJjKkq3IXTRmU2h2wX3gnbWvZjUe+tdfSBT3q/BpoAi8wphQELAgVa9nDmWNHY7JtFLdatHSCAKWka8QpaTe0I6ULWLvVSRnQLTmAjsqnUD1Wq5EtC3sVs8gOJ54nUgFMJx4wqAs6C+P8+JRq47VNtzZguKytu/7vQXxgRC3hVz8SHCGQu1hL30PRU8xjrONKo3ptGObZseGozyllBL/1rdgHAEKX2yv94wu61DeHlWK7u2C7F6eJZb3TKbrRz04sclnfDrofXrc/TGJyrrR6LjHezFwJbdgd/YkKxsLsY0cbn1WvDF7sSZKeUCMHm3rK5R6lTqngerif12bAzuuK7ISXMyvwtCAWbsDDzyG4uS4C2UB/RWiAM7hhysFxeBlb4hVOe0oXKFBKz1fCEBG7oBeD1bDsSXljRrSVtxugQUw+5ehVK8u0NQmwnWKnPDjGxoR0DUlVcvrOtQknJRZ0V7CqsgQTEJwZmkO2PwlYLGIjKV6XZI1yQgPSseVg3G/s2lKOzNgpDIvU2l231aXy6GlIwP34xO6968ipC4HpLpv9t9qQAhHm8hkU	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVV",
	              Revision := "1.7",
	              RevisionNote := "1.7 - Logic Fault Message Added to Status$N1.6 - No Feedback Configured Fault Removed$N1.5 - Added check for system start up when initialising feedback in simulation mode$N1.4 - Initialise Feedbacks Appropriately on Transition to Simulation Mode$N1.3 - Comment HMI Status bit$N1.2 - Improved fault logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.599Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable",
			                     COMMENT.2 := "Deng Not Installed",
			                     COMMENT.3 := "Enge Not Installed",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttDeng : BOOL (Description := "De-energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttEnge : BOOL (Description := "Energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsMasked OF pvtHmiStatus.18 (Description := "Masking Is Enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsDengTime OF pvtDengTimer.ACC (Description := "Travel Time Of The Last Transition To De-energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsEngeTime OF pvtEngeTimer.ACC (Description := "Travel Time Of The Last Transition To Energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgDengDelay OF pvtDengDelay.PRE (Description := "Delay To De-energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgDengTime OF pvtDengTimer.PRE (Description := "Travel Timer Preset When De-energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgEngeDelay OF pvtEngeDelay.PRE (Description := "Delay To Energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgEngeTime OF pvtEngeTimer.PRE (Description := "Travel Timer Preset When Energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgDebounceTm OF pvtDebounceTm.PRE (Description := "Debounce Preset For a Bouncing Valve (ms)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - De-energised",
			                     COMMENT.8 := "FB 2 - Energised",
			                     COMMENT.9 := "FB 3 - ioDeng",
			                     COMMENT.10 := "FB 3 - ioEnge",
			                     COMMENT.11 := "FB1 installed - De-energised",
			                     COMMENT.12 := "FB2 Installed - Energised",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.19 := "Mask FB1 - De-energised",
			                     COMMENT.20 := "Mask FB2  - Energised",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioDeng : BOOL (Description := "De-energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioDengF : BOOL (Description := "De-energised Hardware Feedback Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioEnge : BOOL (Description := "Energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioEngeF : BOOL (Description := "Energised Feedback Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAkkyX8TDtTHrTIGBSYSo+XRknj/HPVrR/0YqPJiG6Gv4Q6htF5/O+vjr8vhMD3S1GsuJ7r0V3A7IWa1sz1I530bTgRVJr9YafGT1hrF85YtnkUGbSDXkmrt+NOw9uf36jxqzSTkeMEFwe/sb3/d8y3/XAd+w2VdFgiBeV32xHyJ4hvNneXPYNWBM1gKIV9spqHtesjfyIMkcB5Ez+K6EETL/Vgxp1/mfEYVumXsmL5EJiOn8yTAr46SxVPCUc4o9ksx6Xz9g8hCoKe4Ksqw6655NCdsFcYUVc2Amn0CWBOA9cuIV3UenPtNz8qdd25aeE2FG0c4yvISBwbp5/E2iV52G/yYNxnNYuvoceAZX+f/pa0IiqEtedwNwsst5Vd8PYLxKx+ChTSxO1O98NEnEsbJRJpOfTOli4vK+zLjxWhe8ICange0txVFihBgs4LSf1Y6YNd50ddKCl7+2NE9DOrsAuMmidxZhVaHGPbzzlxJ11eJ0ChdQVRALyuvJiWTlPupWy8KUWLwJRdY+alfQKKQ94pcWubj4W/ay20itjSjvYZIhis8b+S5wg5Qi/uTe491Ub32qX5K86OZeKPIgr6H6Gzwm7oGqWyAmAcd6Oh76bV+l5wRFYpGlEm022DSNsa+YSzuoc/J7HfoAS3Go4ACLaqm9k4+fDXl3cCn27lzpfQ2JOcK7AaMdkKGwOtQNPeBPC8UnrYQCMSfTqbn4S326zWXYLv9uTAOiH72ks5dTf4WZokxWJXfdDSMukE6tv1apneksHBASFnryjZMrANxbfoQl3YPoRZczkMYtQyVJO1Lzhhm2LY0H08u0jYaD9SU3+Nk81h6hbol/Q2cU9nDf58SitTa2cHXFEVolY7OFOrTctcL+4DCj6UyUT1hQTj/sxCUD/njFANDkNS6MBpCHONhPYbE8ekmO2Tx1gTl5pkxzIbdJGptiBpMjIcQfDWxhhlWXFGoIAV52OdBKr2EaRuYlj37CegK9WaMCJaqITa6lszXFVbFecRTjFRCst/86mZbBCz/41c3HVxsOMvaRW2y/enLiZXVkcdGao0UXfWm33I+xs7nmIJ4Czj2l2+RoRLe3UuPTd5/aTI1UVqwjXYGWemqf/hssE1Ow6NKlOVNClKFhaDEJ6ItN+R73tvbMOPtnabg9ZHYm9HQRcYe3d72M2+Aw7bgBLIxnfA3lGh4RKWVEaCMeyqm+ETWAfMMuT0hhjo9MxNNtphOMVFU/4Q2zXYKSo2lJ2AYZebczn3byZhvl/OVd8fl5V0vhBff3UDbiJHbfA/+nMKSSAjYWRAA+DuuXm7Tv9tFJtog3QCGvRW1ncxi0ErpxlX/ElY51E9XgUK7DD7AwPghwPZH3mU8yD8YLr6XlkzIAderia7/R3xPqli7V75g33AuwVrieB4zVJs8c/Jl7nCJmQwEn2iLS8DUI4Rq/zLOBupe4TGUiZcka6jNltAH7VY89Rc9OeXQKbePh/B5QXZPm7egpCTruALhS/6TSKxA4aBCEbHxaO8vFiWcMV17ufr9X+hEYteuI5j7Br2XBTD3gLlpuvBDU7Jz9iI7zX1UtM7NsLb8FDErjUNAg3p7GckXsDAFwwQw09CPQsTs22vk23zmv4YknPZZJ6TwWvZgoSAJ87LouJIZgYq5qwzaRFuESgS0ItvLnaHaxxZXB8PGu9KLWWoxy6FaDRapT4h3MpIU2g7sx8KFyv2ywYxU9+jZEj007VrOLejz3yy+pmPP0F7AxYuyiZCuX1Bcl2wY0Z+nLBnVUpC9NPhxqM3X7WJ08DdtwBmbqV3jHwrgTGou92lI3n9Ee54Y1Hu9NKKOpbNgq4xLa/lxlCFhWFQtolVa1UkdDETH6JK2atFwayCFttem/WZHIEdaVJHDF4nJRFcwYV0UWgLy+CoeZ3PxP5MW+yHQ55m6ecDZj/vD88bDeznTgh01m0aPcPq7eOSEtRTz1GXopYJueEPOX8fHTDHcAYN4vDzWntMQ2k6jclVxxtowZtbPlzSutMzpjBwsQT4HOQJfAJFo1G3d3QY6Ba6UEQf1gHpD+ejrPhYzm3MtokXhjS5+u6CxU55ZC5Ie/s6pZwg3BOlKGKHdh57HAyWubkmJtx1ttlGnz7TRCfbLBt9I3kYSp3Z54Hvaky8fYtXod+adFk0P9VC0eBcP23ts2Eflo1RCLa/sHqSWNfdJD88UfPCBGa9/ZSb42vIDAct7vtuHJe0u+cpDzAGy5xiIr6Kah6smr1FXodV6IakO4aHiPI0vwI5Fxn0CQCupvyGsa9Phr8TnVOdFNLU6kKtxMbHj9kFpqc3vu1nwI1GiQLJSABDpwG/9cfu59Q2kouDqM795v2e4Tza8ajo/hsKHfC/cCgedwaJY2oLRAjkWBik/5CQ0mlrzBsTFmVL3BWfgg1bzJyx9GEKx2vxbBz9balf0o10fq2QWEkC4BnkWjl04aexkT9wfnZFwU//cn01ttcGbw1+BIcGgr0EUJfHHt5VNH/KcrgGh2IND192soUBDNuS94NmlwVMWXR41VStrthGehLpl7aR/m23hck+ET29u11hmitRieBRUBMvrRWSKNyKEUShlmICt4g4sACEtFWa6g4ahIa+tG+PwYaLJz8qASg0Kkh9gr0EYsLtu4CCeH0Py8i0rCm2WP7cWZCF9VARuX3M4TfcQumZBiOP8S+xm4rB7g9tm2HGHrdDkkm1eK1jiSRNT/SwmnCsJqV8CPFosFAqn3xqwF6ZpI4kH+UOFuCbuU8/ERG/CuRStaArLJFteGrS91Z5298mgBiCOht+Uh88mW/HfRX+Wvz4gmw0hCqXpkQ05bTSti3u3YLz0NDsmFriY+LIuK5DT3SIv51asQl+WM+42a9UhATI2ecJjP7qSN8n7DK6cIGCTWCptc+8+xc/LdB6ayp0EvOEak5YH0LyWJ/2sRrNcAZPjYlBmEtU+c5NZcKfbbA6wLnXiUIVeUh9aWrB0OpGystyTASPdu2Tx67FLypFnkrZOGKDVMi5DIfsvRWXhjBKCgSjIDIgt5n+CWO3KAHX/4i5jvvoBbA1b41/gEiZ4/S83ynIoRMiaYq51LNfvXRpGKf0xDKQGBwj1f81Bu3/top/wDGJJodzjtwK7UVltQRM1JtXb8fLxkY2CelieDoLRR8DEtpwZlscGgFaaxuiz2+zpmGy/j+gFRHe2j88mLHOcDTgqHXP6ZK5L4d3g18VLFYPnl0FFqdWc0Yuj/36O4i3WaURRUItqTv+yKnLTgEs8fU3AtPH8y4hwIAwOqC17EcXYYWU/00f+HJABPVkJCyEXAOCktpSBN4frV66WGkp3Z6AHSq0pJ3dWVSf4kxL+qr6qQSP/FPaP7a2Ltl7mhps81nMJdK4iiQSlI4LUud51FnXeZpoFctugxsWXykTrPYWAYI6ZU7K4m2vF/df6zRaUrVl1/KZbOxSxyy23f8DyhEZd6Sl+hclnhViTlmW5X+fvk1u+1QaDwbp6kFtKltlh+rMoe1dXQcb49KHDW31TuOJqHCA6xXpK33fWjZq2VdMa9AdrzSgQeIRWbt5QRxHO1inscGsRCesdJ7uq6I/J1Z2J0Q75gXfiK2deURBoNe9EfzaAG6gEEG56auiJjgtr0qY5RiME7eKZde6zA65AIgoDCyRCDgBqfiTs2A2C+dW9EjGFzmRy74yrnxqEuDZTwizRiMj+2nmBq/D4AyiDGR5omUTt9rnQ5SBodH9Ir3CNPamdf41+UQfDdNgTtAG3ffJv2to6+fXcFBaaL8/6Zyo2UFYAAg6pw+hGsJ4UWYevgOvrXM6Q4V3FZDB9AzxsX7pW5gD6q/X8CWfLfCXXC5pxKMdMzQ5B9D5Bsr1/9JxzdxalCjYTQuAfvgaEHU7pL/T4UiX5+e9DGAXSvStBzOM0NEdkGre8wFKonSovifS+ZGTcjx/vG/07C16g/97PgAhfc23k9Xn2TCpSd895KlGxXV6OxhdwbJ44Y4FvmwdA1y3h1yVrCMt/F5jYPOUX67rd87tCr4J2ysUfhwkLI6j+2Siyz+Gq+nDFfGP685nQnQJjU2G9JgnCAsJA6mXNGRkNCxrjxycQ35olWZpTgOffrEqOmg2IAGFOY0ARKOXeSN6snF4WIz8Z3nAO9fAzLcCLZGchrV8xbc1c88FmbdifhP/Mbjy7yYrN8a9Nl4u6XxZELifzcc/5Trdg8ei1acVpX4xl1yATxHuZ0ivhg8wF7X/GgrChhpGZkrWYSI1tb/t+D7zhuO73OPhGp6hiuFLO6ZHH834H0tmHrRjk0ubG8ukMt3gmWNbBUqY5ITCn8QRy2Tephr6Ue+dgr1A+IF6JvfwmieddzRfpxb6J36HRiiSEUwcUfSDVfSiiIArV3PZK+zdiiyPZxv8gz5xVrvQhJfar6gnl2X31A9Kv3qACuQUHr2j5QQOUHqQH2kgttDqMD+DDJb0dJmJ7QUgvUsnW0YxOecude8Pi4trOZs1lNa/COLKVES7AZbkwSoC/tXJ/AmJJ+EHBj8uC4cDfs2283+C0XFkXMgfjLUrBpFEiaSPvhaxIWIADPZUosiehtQyDSbXta33ItWT+DrWT5cKzvQcXnnSH9tS4CuEcF1K07aLL9pbQ+J2oSg2DZkk2M9n+KXEfjfySNDzPy+fi19Cnztmi/610AQARtTAFrHQuSUVVcJV4zgwqV7MUnSN/SWNibQmYDmzxEFnpBuXtvU6F5DSiX+00RRhNSpdj2wlwPS1L6oJUlF2N2OV694kyqLyV5yMhxhH0y1FoDRRBoOnTAzdcktZmB1HbWENtHCMygWRp6xVWpOnB5a21P7OcinKAGsEbELYtfdyNYAXrwJ9D0XUTXWZM8kfneQiqfO1khwseasaUD2DGE6WBLiPBde9VL3oW4bO44hfuq1MxU1tC/sgaL+8q+9ezz2yfPn3jWLzzualDEs8ji3suJriH+I7CPHsM1KpkV891+gyn/wl1loGfbwNvQPcFuW3Rp5SzR9I63wGEWRh9NFdy+uqSsClLglWugoSBBaAIS8H9FMsyqgLCGWhL1nXdOh5J/WSVGWhAnBYMTHA+Na61AYHWPWvCDuvgmap9EsD+3xVVEQGqTVMVh4xzqcFUudmWAKkJxlJXu3WyYqB6+NMNR5bU8W0c40vHTHaHMvaCP6uNr75euWrKzlqL2aJPj5Lm7VmzRf84kRYHwD8tlQ/9sAoB3Nq0t/3d7Skwu3j9ZnR1FrQhdLmbPRxWXX21Io/vwdE/HfQSVcTy7CktShY4hN5VBYCf8Lgq4nGTP+YmkV6EVTKIVBP73umgaCcp1QNZXY/4NW3IjnOI8AetJn3J6o/7i4pWC2H0Xm5VmKSxdga68qfGBGxZ/K6HjXo7eGczRCqrBwrIbkV6XBeTBIel6J4Mzg9+2WYCpNW9y3GnGmjtx6jjgOhSuCBFyL0vhEQW0sVUoK6RdMXlP5XKl4lolPRSGdF48JHvqe+jQFdVtPDORUDGFIo3lgP+rPbesZVRArapxagbCKQeCyPhN9KI9ZaZ7siuZYnDHTh5j7NTe9mcFbANv9Y7KM6rLqfIJ9nwyNH4FuCtx9OihZmHFgT03WK9XLJjhWpl5mVQDZNI/Macsj9MmAFU5fPcUogVnUWjeU6/mm4BrrbN+3mzmML6vkIaS4BD7AR2bxQYIg+v7UUTmtC+LmFjIHXS54d1TkYXsAtXd3TVeFU0dZdKI72tF0u1khhJ5Nua+LYn+SlED8ZGK4LsD7yTfz39JpoIwARxhEqg0bygL9a87ubK2TooWuFdudSmbRDgUPiZ5Jx0ZuVXC64xWFlfL9fCToA0s1hUs6WbXEFz75D1Y96YQjcVN6n8UePD9IiWdifWN5chOBSjx6di/ZHH0IuNrfb7Nfm9I/20ERQsQrHtYyTdYayAbfn/XrxbEXfW1Zy8j0I5xd7o+4eFl7j3oZNY5spxjYC71xbXegyAD76Z0NOxu4jTSPo9RQVPDy+2o/jmdMsxl7+j3lAsalReD0LFHavjEvL6AG3HKRsCd2REUJN6BqsZthrZkff5Wah1Dsim5Z4ulmZ/ue2lxMnji0HXJNODLPkQwH2fGEZc5Gb8F68Wv6exe2C4hGnrjApTJO/11aqeL6Li51K/BghLwAw3tUaMnh3BPT+XC3/B+lhAkt9egHp66LvsMTfbTBRHirQvj1ez+b+4/1QvgZvEaOEPKBN28j83dlpqVQfsFuyqziffXBbv3c23P0fYJbeCYlipBAiJ6nrUuRBk2bDTcnqWhE7AyvSnnw/A7q/4Let3t+QewXQp3ZSG+1hFbv3qi9KZqV58atSbu9Ua5Ior+G2jM6A8c4KuNpuFDxvRROgSa+eLEUxPGp6zyjQzYLtErOKijSLI6tJre6f7EhLmcpugfE2r86R927wL56iAJ+4oL1/scS44h8HotLJF1XItPBLXPGO8l8BErFMid8xLzfpL/dHsQIvabq4jaibF0xHYl9s5UKeulb6fJbV0YFUi3fP4XsI+imKazOOJ8S8NdFtsl37zvAUT1OrSdEqLAZJN62ANqKquewbyDeW3diZOBkX29WUb9I1xQpUcSDWoFbAlBTOi0cbkhCH0lCokU/k1MnJODsIa5WilU7Fs+vVZQHqNKgtfzgonOWgdG6D9SYB5bX2gijKQo9wO7kFtz4aFO52qjhazlIDIjTIZB8SyZmgXsxDSovQaJOcaRHMI41dZKzdmg6yQmQwvYR+10okK9BUmm9zQ2sBP70DWJSCXTySb6ocz+wbjcFp1tfKi7kiJcYOssIr9ZopqKQwhjNqdrP9JmLkX1u/iq1k/yCPHdFQdMnD1rtUUZzlKZ6dvNSFC6vkY5n7AiYMH6pHY75r8eeU6US4SqUd9Kh4YBeXSEpN4TmtMD9nos2aXPbr06+ygEGQ+3ivfPmTEMUg970XS1PMVfEWoCEL9sfjAi7yMfT6P/rDQAOPU9QoRX74nZfRfyNMSU5omLyspXD570zASLxHh2BT9U+/dFgx5Mp2nD/bXpNZJVXmXGj5OMEtYNahqyCSyZLeDO0zCdJTD7IM9ZCDusHFPSrVtgjfepNvIh+FPkpyHwRAp0BKmWvIb+HIU3+6Ma9YWTcBPr8BWU8KPnvZ8doNEHIvuoDNPADUFsHvwgYV17xDTz/HfMEwNS+8uF3QrvQgeKKqstYg5FVQ+JonyLv1wH5Xs8boIybXnGuZ6GZvnC5XPyB3mEwGmt0uo23auppGtJba+TL2DEs6wQ4ZyT194XqUyIm3r+vRKR0OQWjEP9nbWubnvU9hhtBW0GzcdAkpmbG0QQDBiuN5bQpNk+0+2vopSM9FxN1I5Z2M9j2Cm1aXo479A8GdIIyFIGcxj3kb2RmxlGAoxB8ATs14rAbM3lNrZV4FHpYhuQV+BtTAi5RKdOXKfcEvTwKlXEsbinr+9COJ+HqJJT8iBbQtc+EwugmtukNFV+ZeRtS/yiZrr+0HIG4S8WTDvD+DuFNflcF+RNZwpHsEmBzHfSOlauqYC3dtlNt0VSr7nmDBg/iwg4DMfiRFDAzt4zWTv/NupInTGgTatpWduK9I5PjYX00c6v8Ul+BmFWPMk3C61GAfjt9LvMLu+CZlotyvCozoLJKnAeO1YqwI29HtYyZ2wCXuD9DTxJY5p7q3Wq2X3uc7AlA8pgdwL6rxqEdVunb0RcN5oywo+ci/XPCpn+s6F9rV4EHDll5EAtbbTFvbJRqgvWgiBOqmRa/dfu38ZznZE+qjDpj/+rooOfXpKGi7WpqagXN4bO3dE8IddwtEkX1ghSsQqzmS4VRbbF38RAfFaCMtPRtTXuN+bX++B1pZNiQrEV+LpjzSFtAN2ifDHd4Q4z3izKjRmV9E4n5hKbnPK5x57LLxpiYpF4vdn5o5fhO334oqR7+kfLYy9CTXFv2tt0PhYjFAm3WyGFMdG+r0QtIF1UAZq0pv56g7ZoEsaUI80cAPOAG3/Q1glfhSO1XQYUG+7bXQuoVZKTWX1dHNrRYRUPtay9MF7HPX8XQThVhK/jXT8UX8kvY+6uUpHuzDKQfzPUBcQcwIpWYrZ/1XF0ZpF+L6qVmZufBzwHhz8NkzFzykvVEcGIpx9fZmhd/UYGRG59ig32P7B0+QzTxfYZ5JDfOo9UMQ7UmqWtx504f0DiJ87oFGhrN77JBS4NzvZys6OmKSywCtJCrvk63Ct0TtLLiCtUw8K3H1RfHeY3JKrjSiz5hBevry9dj2hZK3/JB8UUtNFzlXAoxsxMed7xJoh4/Ie5hamhBW/y+Y8kGNszZRYzszGn4WN6Ce7Rt3W3YspFONxSNGRrjwIFdU0OkcsRW1gCApjKqX2IU1haGV1giq6oxnMbW/Vtco4oQqi0XFzIsxJRqIkBfCXuPxH1RDYlL10QUPBTDH+9a6hvGwHAuuOL9MrFB/pL5G3sZIKEdNpZVLxLgIKnwLOKT6cghRDvCpGHm3KrKthhfz6TVg/9tfUmWU/m8gNJZQDCA6vD9c2wQ08LGSAqFQOzNW88o/mKxue2aonEggvonh327I6nxO7LUwsa8fpSEZok8MKFZGYeFLAsvN5IuswukZE0aINCwDeTGnyjQPS6xJqK7xwEfONfMIw4xYT/TPSnZPvUcWih1iAcjlJpxjIg4ylaj5wOTtWEWPboBPztvY9tjuPrkpcApZiY/dj5JuuLJYlNYR6BVEK9FSWjhKeBtdeimZwIpy+G3JPwBvqLELHU8MVGUpN0sYzMA1K4OWZQa8QTXNWLXLKXAD8f1gGyqqdDzqrXxk901sQTTVOzUf5RUloicDY2D3pmYlMQXCQubMK4zOOY5M0XRRxWUw7Yc9R0vOwqDj64l+ZAVG9Zgswqy8IsGas6SbYatTkex0RciG6vX5gQuXqu6qyg8QUJEugtyHVmsp2Mq1cqH46Jy0lsOvQme/lIY+rr2SZx95QlHTlX/iJC6iwNTPlPkvC1gAF+rcR9HZPKMNcbanKj0tAZOTrwYYO8TI/h8Lakad/x/Pa6Ms1BR8mT8NDOuQgWLYJg1sC/0zAUzzEeLRUk+fM8yZtFBee9lhOWRiopfCadIEnjL5kPg+1cBVK69k6113jteCUho4HCwEpotK6aF/81vn5X6uQejmz6YCow18YYoIhPWAUa2l8Y2N1HUpNOZft8ylYjSyudyJU7R48MlvfA6YLFXN0KZtmcDoDsrlD8HbQJXaC6mlhL0u/3WEJGyqX4ON9rjKDIco51SosmCe4Jypw+ODmX7PMwMoHqIf72+/1p3bmLxxlYHz0SClf3T5ha4e/ru0U+9sa9qhTt8YORxpy1F6yqLPAl5WxAZM7QCnL5dYgopxEp4I37z9kyKhGiKVGFWk1Zyf2Onka6Cxp5CB8QTVGC7oIGyQHMJY01rUC04lh68vr36UI9x6EYUtEg+ZW4SoSmCDXSkvmWmXh4fizTwDYWLvexm/bHi2SBlQlBdgBBtdzK+EhdLHfDTAaaarPJCbtBWjJqqd/mwX52CaC2ACHQTEXYtIYTyCxJb7zSFGJn+rds0d46xzk4zwikLlonmtuVryY2DG3h2xcHxZ6hadsjpMsWOvR0F+3llWB4o2rD2PlPmh53FHPr1AYW15VxgfpfhzOLtlt11d2viUFGsi0FS98h+t93OTlXw2bO8xy8N5f2lClx0mqcgFJolH5Tit1lv2fiElb00YwVFjec6pZS+O5qNqY7UG3iLkB9OrvaLOzEEbWI+mDFsT2yNSECdyzvucuvLai8o/j6AiJbVsmGX8d6XvlWRuaDmZQ2sYdOh3pVWYjap4+KgOGg1dUMZFzIYuXyyhxYUfEwSrc2YiiyZUrIiCcjDevM1yYO8lWEdkbEV643w874AQMIiS/y4ZQX4MdtWihDmUx/VZbt0XNhGG+41FiIrVWtRMg9G4OJ0vCEScdByc5gROzNe9ZCEtql0A0ZZeyZCrqIcxCIiZ9t0dER6He6XMMJoUfpb54+4+tTFVytE6DkBwkmI+cs1ggHSrqNr1a0cjvyGUbojfYQ9b8s26Gw9o/dxU9wjF9IokKPjbBUfmO/4WZ/LQy2UF7T+YiQmcioVTnj0pBUHG8Lflr5BNY7OPL0WzLmm0G5nnMA/kveV54/OqKhs47TjRofxqXLuSeKqf8RAETKHbb3ioVPGl6UlLXTUVDeJFG1xBaKkpFkq90AmwJFOkFqpIzwjIHPFoeYTAdnJKUyA2xpvx2WiUzokfrWToUt+bPOnyKwKk9gPiSK9VNabcswMAiZMhSKX5h5X7aTp74wtsAZ8MXBp1pxT3faC/TBQR+HvkmOzsUsohhl4aVwo2pOSlt7N7kXs/KHLfK51pvVcSv6iHW6NzTovgF1ApgaUG6RjplC4YPaw5ehz4Qgghki6lISjVYyjEYSl7Pg5mscEmjbRjHOO1BNXQXddEk3fHINdjSFoQwgNVJ58teEWm176EiyNWhXW0DIJEgnYuhj2xHQaHu49p2eXY3vk214Ooztd5DKFSWHfljvpTLvF1S30yqcHRNBeDuDSSHSMJ37j5dm7r3BNpoXxg0yJeIDieJLTvpD40IiNMaXJcXeemB7RwdihG12v6T+16I6P90G2I+ZDDPzlnnl3dA6Q8ESq8MlvpSENP3jKDTdn4Uaak4ZaB8Fbet8Tp45mMImys7JUgQygB4QcCZvysp5NtXbnQyxfeZrBDmPmWhpEUtJkXl7gpKIx9eqtBudUMRGuNvt6DcTZHl9DAEdrynzBi0UYKAC5CPo90NckhOdvim4Xud4iqGuu+DLrIBo2TnvtLo1x8pA3RkUxw9JQ3iOhVrnY2OEdmStGsURcLz0NkuQoeS8ZxcHJHwgqCWgZp4YaTJqrxCJKNqRihu3jkk3A9hoFDOPC0KxNIpque26Rzix7HpXU5AHP0HuM8/viJXNbskccl4XzRQFt47FZhvbVMU4jDDEtttrHONkE6RlcnMkdPGIEVKi73q16R+KfKnAgcEDmObeR+av6u6X0pCD2U5ZpreHNPGGErWCwOUMXlam+VOD28ek2r016g2vE6ugyeHdWOKwgVFVw6a/UDJNnqsJBHtR/082tbCjBalEiEEx8ovznkRx4kIRoOY5A2x6E12oAaNTFS873rsvqllpj93tLpaYq5WjNbd8TdcxUCzId//yBknQm3kXVwcQpYiNLJxAdCbbk9wSw1mqmOi9dF3kPzJifhjqdJTt1lC8FEpR6phVKdMlfqYtVq8dt9M/G7R19T7ZAKbzDb3CFMK8wAtzfXQhtlS6VrB0SAbLDPPVfaKIVSgUtZk7/A5ERaZC7QGhnsGACq7V+M4GevLvPU6nvq6njWRLsvlh7V0p1fE97VqiFYr+jXP6jqBRgUyOgFbUX8+vzZRRGBULmDWzkFduZYDFt4Ap+777lqVRu9vfrE+gvDWVrobJM540D3CxYTpAGW3x5VrjLaSN1QXRZV33HVtX/924fvlgaRHfrIIog9Y9ovMpE6UenKuNkmTJoVP6KuqKkoxjArLFa5s3OM3CKKNnAv+357YE6dI+nBdAl+VV2Y9VE4KQSKvMkmPzO4U7Hoej+waA7JbmuqUrQ1ZH8l2OlAy2VCIhUmfpfwQc3NzXy1G8xx+4/dzqf2IP506u1Ij03H+hK4FJ9EmpRPKUQe891J2zbn73q1EPl3v3DIrAv/N1o3t2es/N+zOReNI+XnFSuOCiWW/9VYU/lo6sXzuDZ7p3hhduqo7Ui55Jb40WnAGdg70IdEuLGiDvEfqriEyoOYLG8eR78DSLH5N+rl3F605QTSo0aei7v+0yvzIGXG95HTsM7gUeOkSZ2OHjh7coTYCvwKgDSn2qsZK7N99xCFiLQM2hmPsxAwn/ryhHww57RLNDk1i+A7CZBV588x9jziiqVK0z2To9iFq5YbBe2cYheDlthV28e+/JJowtte7TrwwwGcymGioSvNrZvC8kzxNZEPtMEGwhKDVn6j2SJ+EEq+L1uIQs7lyEnYlJMhQCBn5o7B8AKBb/bGbDx142v7DbEddBIpf8ma2BGULOLPVjvYW74GLP+kYrYJt3FdHdZqOCAMcu82iVL6nCjuPBPyXK7hoth3dhtio8y5s1GmZry/4YzmQL9TqWrGkLoYxBxO/gjGNSeOvCZHJLnZ6iRLOlpp3Gh6OPPjsiEDGYnxxY0Ef5GmuDasbE8hTIXRDQyOvzFZFJw9C7pO+oriBVkil5abIablomoul3Tc6+8KRGIpq2Py27NNLRrH5pbMkoGgzE4vE5vV5VteHxoCV2499m9KywJt1y0EJHcc5JmHeBdPSg6MHEHutKxwqYuC1SnkCRA9sn/PXXrRWv7UE7XVTlCMF98yXQHh3Yyouw5XM5I4Cfh0usUCFpgholf6AN/e5GwMWK2z2BNQjVFqVboZ5Dxmiw43p6mFOpexffSM9kRyxjyqe89YV9zQ93c29uxMHoDECagiwvv5PzwEDLazjzGESiXkb8OAD0cPynM3VHRCwLSRif8XLRiC8l5buraCqpcOg24nr6UkcvFnDiLmWZX+E9MEqsEdsu9H1LbJGds6VCkeXksyo2SjJG7ZcbvAa/5itgygc7cM2d65bscTjmrTZO9/mfSaNgGor7kebgM7RVJKbRhdBCbnL9qE0hpK4pOSqJuM702aBherr2nwqcXd66H0FavSUFal+Hu4yx0hRPQXYYNtbcHWPkDFM/XF3ogLQbQHdQQFr9fytxzORYGdQwKMHFYJOBwBRfWjKa1+l4fAKsDn4dN6ScwBsSOlXB80t623shKJrXg10yzMv7F4ZF8K/QL0OMPs5crAlgDvjwwpn1vToJHAp++/V5p67wpFVFbVCqKwcW+oNXh4MXn/nT6pCnC76KzsVz2NUTe5Rw0cp/u/5evl9MMXoxDFJPnpbXajusHtqDaPRHPsbKIQggEW/8cou9hKc0yKdpOft1Eixua9ibsX4tbYPRMEG4AH0djtKllwIUx3cDG738FWQTAKRYjv85Noh+cevNcOtm491TP/vvm82c7Z9lpRg28boGcSxHyG+6WBLCbHQW+6qXd1qBXPmZcQlcii7X6N13+YKXsGs8p1PtjQ34AtLDog+3UO1vbqedmmRQ373L5Xhi+0yuTCInpUOCU9XrFdbwro7pFhVjXSjmUnbe3Joe7wQmFj1LFhLPA2RODSUE2sir+Fs2T3ubE9xWC3gHrzaC0pm8wI9rrZT8p+PDkgk9GUXWfakvxAWek72c9be+EFpw38pSQzbozEgLnDt72qpLNeLuzxilM0YUz3RbWEhy5+TKAJ9lT/w9AM7bJOueQmq4sKz514LIVMWLRf61n9rOh0oohvrSLDLNLRyFrnpKiMc78haVObNw1l3bo6+f/h6p38pjALvyDcwjU0A6UpuySoXYCfNd9bK8yoKS5FNjZHdlU12je3W0dbiNbFtubss4RcJAnG7050nKHtf6nK0mwMjJBXeQn08/jSFNCUC1AzTo7GjAhR75MdSheIdNNpOY3nkhXW9C58z9CHtd8Y0IliA3BIOYtsi8sgXXXMcwmqEmoswNYM2Rrw1ACy/byrzpE9JJUA5bkMfdEB/k21mScr9L4KUuhzRYyvb0zOnqXNYKyab3DR7lcR7bHL4e7xvh22AQHOvgijvj2EaH7zTzmM62Yt1sK12VPVcNw082x3EcELTlPuhGz6DiW5FDpllnCdDYg6YjA4HicHmL0M8ZyI1/9DTYLi4bP/p388DDBonFhFMfXZ482s0B0P0pQzKO/oBvN+KXmHRUSXRYmWtjF+XkAlhNY1kbiLnFBJAAUe15PmN9u7TXbjFPT1XZarCi2SOJZKkeuvda3PJaOqiD9Zticb1iiUK87AHBt3xq0VDkJs+M2qq1D+HGtluN84b5Q5s5sxRWoLvA926iB5iAM1mOBNM75uMKn6iXB7t2yd5PVdiwYhPrVRR/b+7SFO7AI8ZlPXkM8f72yOH+eSbduN3aswUWjlQlYd0tud3aqPfnHpyRqT/5oQZt0H25gDH4bOhRUvnm2gfk1qJFbAIWXd6uZ4UBneEHVZQUXar+gYew1W0messMpCewgRhZjLLz+nUi8BbqEiRbsIO7mRtOSo4C2rVS+5blsqxuWKnSVYJ193gmW4q93eM/2lnNmMMJNfaYaFwmtRLcA0j5AQQH5/PTkGffVwUY90rhUyWUrYGitHuUZut3NzC9BHbJ3K46BWiZCPvYk1Lqbp3yTV2ymYgx5rNbiHajg/F50kThDXVmLtmuYnPtGS6dDm90uZfnDl0YI2XJpsSFU9Y0u3t5K/Vo1oAxh8l+UXo5OWtD2Dkx5uxSJWvTbrj01v1YalbuVo8Gzyire1GTJ80rQGm7Rrl4dW4ZdAILWO39SbF4/7QdMEJYRV9+GY7VZO3nYzcKM17y8y+r/hzAsMJodFQ5lTxJjPK1ObbQsvHg0KG1zLdAM8sB1OcqIljVh+CFADJ7l3XkVhp6/BGZsB6F6LZpLRGZ38HbmCJd4P5WUQbGIp675xieP1lqWhOi80XVSFRcC9E2xHCRsdw49JOgY6/4YvKP75LUkAbNLowyeOzx9KR9/SiJ3bYg/gFDCeTIMJ9GTWSBQ8dA3Fbw+rVDTCjaTAbSxU4DpJSs4YHpPIHkmYWdBrsufpD3UHF4AN0TBLI3l3Vps9dAoMV08PiqA6SXGRnpyAWYVizIDwEKfvX/c9Ad7mTAvqTXStEgc208YAy1bWAAJzR+QDuaXnyeEJNf5g2GcONxBdZgNGX0/wKqCLA+DMlGykC7kau7ijPIOBzKpTA7BAegg545YafgTx3ogq9VNukmBV76BiJCF0AJg9U/47yVbaVtG8COTAvifbUShacZ/u2O3s8HSuIRlrkf7G5mOiPNEaSS1I7MU9ECPIm5/4zCMs8ma7KBIrhcI6Rv2IK+35CbyNqvBUhQ3VgkKATo3Ivn4ixD+ZWlCOhntoZiuuY4K4sqgqoOibxpP4Rwmngz1FdN4weIWjKhyVh7uTu5kFr3R1T4pAtj1q427+fUPYfz9wK49kpmTIMRHlim/QJ1A2r9xxYAf1ZvN1GaSxW7g1oK1wVi+MlHfdeNGh9MogMFWz0/Kti0jVrBrYDtW39THw+zpnW3LDpTYn8O/gXgj1khJoB2alzxNaixnKMXNxwcVyGZzrXBjd9RdAm/JYj94e8LtfdIO4VkPqRWXrlqEKV9uEdGW6Rc6wF78t3BdM07v9TWcrr/PyTqssw44dA23OkMhsVIy1+JNg7GU9onSIOZogbARB+kaeZrOeaNMJse9kYz4EgTTHCVsByeTMssbz9K3W2yq/Gu6D022VkZVRHitq2b6f7T5xyJmbiTid9D8ttDP0x9uJzEJfpwIwu/1LIGbbjys0gSUvB3K4cS3f0rB/pzGYpfgs+HWB+nZDhM0id0r7cAmbibR5Ev0Ni+/RMaN2/RZLtYAlN4wpUdwHVcaMCCKdndBQD+cO73EbydFPj6TirrJB2CRSK8MtiIogOlNWdBmp9fZvisPaWBzGbjBxXGYOQ7GogyeCJgVLol3dkhLuc8PWjbC5B+rjsOkk5ABMN8Y1Y6ycur4Em6Qj2+I2IpMNEr6lHKWZQkJr8+JyO7QLHw3e55XhjCZw0UOoOvdjr/hE+8mN9PJWDcTxUeG/3xAWXDRm3XNDyvosRIg+lympZs3b2HFlMd/BpyK0djJJs4VGl5msRdQfXMLzTZqahK0O81d5eG9PYScgKyf3o/ctN1Jo22CCzsctq6TX8icD44f8wvmDPQ2fDYTW1vYMJN3wNWvpYpkSVI32hzDuNEzxJ2pDLbP7Hc2keGl5HLzZPU/RsKNzgzJB6cwvNyw0Jl/FwpMCsy6VngRVy4GndBuH7TkS6nLnQ/8Qhwv5Pbngsx/typOYFbGML/G/S/3xqTe0BB/XXl1pK9Z35nBIoqafN8WpA7eEfvSe9gcu9NZUH6b/U5FdvMgjdSAcVMmnaUzHfZu0OmicKckRh1I2wBzkBzciWksU4iRHwYb2H9zfSz+h5eI/hDEmhVaOfORZG9ARGrbYF3E4OWCF0VY/yQ1R1P5p2u2EK3a51TClfHgl2ct3tB4I/ruHWRonwmc5zk178CzVMaqMMcVFRWSVGzXEnVmqxndKSy3FqGo+twspEBbshmXMs2nurlBXRppj4J6RCI2Bs3V2NQzQIu7c8MOv/A32N14l24U0LjY5MD8v/H8EOfx/qU+v+Tfpa95LxCwg7QoAyZyfn/B72hJB96QtJklY66weIkFdXaY9eu42X6VWUAd1+/vmCT1AEhdXSqsub44M20sV+vbWyXBc9GJ8VVzyA1NghJnPqH0nzw90NnkJDtkD2OLH3kIKTLr90+kXSFUHhYToD+E45hMltA2kiHCzYxHoasE9h0Bqyfbwik+Gcf0X0F5X70u5tpFWCN6IBK9WTaj3F80yiOkNXmJdN3PL35cDLdZxwh2jtkT347MBxxvGzOTZgiTqUP9QVWaE5lsTQpLS3HnP1IleUWZCzh4IEDmCDJxqzNXz35rZZ5WynP2o5OtbiOpjv7A0c4j1/B+nqErDJcUrIJcKe73w3QIXcnzTOx9U39DHbiDJST6VuSbg8A2/T7+dmhnqrubd0yJN2oaeH9IbagqhiQuu4W5B2RWLQDjMdQeqnCFtxfI0qpcjjhJzXtv7koMkABf96VtWMbG23jaamxI38FpCOEhRUdEo9elMgtTiqoiR5XxreF8JLq3z94haeVahauivPLzVo+UekwElgYJMagFiViME7EX2j8Mzc8qj82t34GM+jepl838cakH+GgPu7HlKNeE3ConibBWg0sI9uqP7JOx7zG4UqCAVQbWYH9DApxNXwU7EoFFeND6lTSr/EaJe4aRwakHAKYbBx0LfHIcUQvoR247SXhsaWwT4bZF/uTu9wEImI5WGcYKE7j9HxwrG4vbtLzVsOnYzop9LbCDl3aJ3CchJgB4hXTE5UwRMQHnB6VhuCU4woAnIejYQoA7RKH1Tt4SkNTAV7vIkADyr6P9dFVIgGDu4RlhIvOq5whsm0zRMBEK3BG7ENDSg6vtSScsZ9B8Pa+rOizt621k86l2qrvALuGBHPaNn24vbELM8eNX5kspwAXjVw/Cp47qiuLtlUkT0s2TevgajxSxLiRCR9cN22MLLp9hk9ksLi0xSv6zUyN4cLCW51nM5fIEYJ0QidpDFh/GgLuFNjSBhrCD0sb6rMp1r1N7aJ3srnZPSo0iN7eOE3/gGoRhXRk7RjFy5ILYHGyWFVqCbbbSxywonnz60FIxg216gCi2Ju7KIoY2lw4pesm8ad3UG/q+8XDPOCIuJtohLpc+wdEl1IzxdIaz1VZgGPhH95aQzvZiiShvmEQWJeezpC4z2qAb0+zVED+wL4OGRJURb4qPurGs7Dr25gQRs+9VC7F8G0v4V/zVFLYZIA86d4WbuD/15md7YWGrC7iDLgP0gk1khFd3qlDuNWfNiDqgmI3P1Yhwt/UZsWylEQfe16t5qIyWcgri+X0DiFpu52Rz1/lJe5gY99cpfyqjId1BiQbqfhRFlT5TDn+Il3tdeqAmxnMVjhLua0vID0nxeSXwF+QMpO6o+21NvJ0BT/crE1cXyYKOfo5H08Otj8tWmtSGeTOXqRLQEkGCJKBaRXcM3TlIsXHwmIC8aypdbKAhtxbjYBfIYZ27xE31uYVOrgpXd3d/tMrj11IOXZY2uBOCQFYDiGzO55hOtUfhwo/TkIpVUA9yZra8uCOrX6xoBSHTqAY2mVK8Z6XLdmgujQJ7gRCb9Rt/YTFUpxlG7mtOP6eEBKGSxtujUeirtRLyqTEf/YAPeuMXtISRiPOm7L2ecxLFhiRVtt36tKbKPfBqBoIPCevYBc2WYgslwAQsD9eIDI9Y2A3HgIviTvx8rF77iM24FGqfKtVF1WqMRpy6gGjBxVXhwrPSdBYuKbaMoyNPLWLIhkj0lwk83W7PTzaTQgkxTDFcI5R/79uSjB6J7Xy1vJiihRs7oRBtd1R6u8ZhDdEGiWVfzPOAwX4m+NUnhkTWol8po5KqhX1KZt6WVjXOW+225bYB5FaZf76wlNeXBF/JXgoo4hkAF6JHfh1KY/Gfb179sV4UemrRg77hqk0KO7dqwKiwQmvJOj6O9kt3qttqgFIUZGNIo5DDeMqN8U+vJd0o4gKvE0gHUwwKP9vb41ukLQMV4EUftB6JIYBDgmg/lJChN19dCJuZP+2KxS/EIoQZNaOuyEU65M5jp2dh14+O4yoV70vm6FqGu2HNXMyFlmlMiZZ+pelwJJnk60oLiaHhvfl2BHPBzu7RwIyRCnoeK9aq7AGSVrAF6EzX0Hyp5ke02nzzM0spBV82J0ob+SHu46r748ZxMjK1mjdAdNR4Pf4Sl7No37PeD5RJLneHxrEjyteTJ3jOfEHULixHHuI+o2pE3cHxfbjjYDodwCxZbvJ/7BDNahP5SViqK6kzNNoHHK3k6EsRMKXwoCoG/Rh0UkLsxIc/uyp4sI2XVeeLGpqBUKGXTgdcr0ApeldeMQZK9NWkMNJQVARcjG+aG9uTmIMwoneeUesz3bAs1sxsmOQJ9iFAVcsUxW6k/eT6nYOZZGGD+XRz5DBhjTR4u9uy3PsYXsBD84D1kIJZ398qHfTCKccnw6HdKuOvWbUTRrLr3SMnYS56ce1i6EMNYHCMFdkiqXe4YhoDxso6F54z90qyOD1u6MbnY8FLUfPyneEaOYC85U2sv0k7XS/DlUHsOrYQ3AAJn60yyW3YDWH2gwnh0gyFxIFl4oxH/waW1tskam7HmogEPIURTU0FWaw68wSarqrBzhzCo8iyP5N5y4cWvmbYNKHFb/XlOC00gqR/MldI4b+Y8EB+maPfl8fp4ngRos0kzwrYfuBeXRInuNUJ8MWJ1jPLwyOeMTrsPVlYJ1ePkfcjLj9POevc+Q0JR6tIe2pYf5V6jOhQL2sHxgnJ8/c3+JaShltEAhd3E7/TUr/DvdutATk2khqv+SaXNjcQ6aM+rclCPHYLyL8gR1DcflO1vV1jyfoCjBB6gfgYtwTG1DD+5i9vne/RoWgd0Q4xsfZ0a7WGgeqhUhYE6VPKQgwsoFNpcRK6w8bukwUYcuqLkqlEh216KxD4UNgA8gEMj8QvVv/endrvZzuSLQBb7ZE3Uqt1TLiwkOnl/i1iH3zz7ki5GN55fehER3F9bfhRsxz/XSU7kynW0PvND/ddgUOWioaLET56yf05vzXhGVCOz0nSElDRnhU0fnwiLO0pTS49vrg+fpdNqVHf6k+nkYZGySqo8LhCm/Ih3RCX2H+wqsnFrNe2eUlTVOPBr+Sm5IvDcoAdPtHXpBJkwhNnqMKyF6UReqQcvDcIci0KFWa+eIBe33PejaUDYIPdi0DL/USgt0JtmXDF54kxvsszESWS8W7a742+I+xuFfQSToRfC7G+FSRvSuyy5KGGqAeC+WrMiaHeLslABK/jPA/eCysIb9AsOqo/goOW1eJkMLHNlQfc5OQiBc0Zfqm2qr6fjsGiS9prYZhKOIyh7W5r0a9K+/Ke6s2XtlCUhaUf/pcg8pR1hC9zREW3ibgHI1WEBbfPuPrC2uIs+suiLUC1NrnNhlRnB6lsPKITCBL8wJiUKl0VSy9Vos1oTvFwdX5pBHeYryCPsZHQG2cR6DHXo0hLfcXXptV+6iOBkxRT6oHISHKZTIamO929eOd0aqpisEKG1BcqJKjvAz9tbSJe7Ys+VfMvR9EdnC/kjXOfTL6C8nCx513my+6gBiCTdSPiJaAKoJvXyPN/nF3qlhRXzjHvsrmnHabYpqbJIz2/udId4DI006SQS93gYznyszI9ZB5W+zds9xFQ3B+9GePkvT6hckcSqCJKQNvDzx33CHhimTeD1F53hs8FubGY1PmfNBIweJ9y5rOM4UQsoPbFbO6s4nAd+aTAEF7cYxVcnNPPltjW7Rlasqg7y+jABev++akIBXZsna2N5tWrdC4OgqEbDBJ7bOhdIFF+shy8L5ZlD/AyI8a9q7CRHHBZ6CDEYtDmh2sPhvg7bHweNqjHANTNfPaM61JDMbv+Uic1/PDnFNF4rUd1GSuR48yaJ1ZgfuIhKMScl4Z90af03hqRg9w+IhQp4xSY+tSrjOrcmR3pyfL7xE4RlZvm6fJN4dLQvni5nYvtmslSoBn9MFEse4vetT8YFs5m249EIg+WUzwcbWmW3bh25GayKi37TddjTiIsmHfWLH+kMAOWgI4NSinv+z9IpP4We27jM1qCcxQJn6yVld41xA5wAPYuK29v2HEHVNlsb+nVCM72Iz1zprqgnYpLCP6NmvUvwkinw3omAhCpcP2N1YJoiyAdx4kvi9S5FlfIFBsDz2GilchtEtpqy0oNGjY2V7if329dj5VsoYF/6ZXfan1jBFKEADYdmR02LkfMxXExxRCFzH/JPNtxjoHu2jb9tJEJ0nHt1nBhLL1/yik/v6ig6aJayrwETsOyBkzuE+0yO6KlAe4mQVJ6FHdZ1ybxOOgBaQ1ytDr/kDT1li3pI2AqTFuECHoG4egxCAqKtqd3VXklxPZ7ALzxh1vaocOg8kPsApHbiHPo5Rp35P5hkbU5ufUJeKnniTf21OARDjKgTIvjzBbiWVryPgkdKKX9mubp0y91moOMml/+pwFYlcKLUyS09ZL1s1NwLwVxzohHkXcFpi4mSb8YObFshHxPFQ1+5+75eFyiIoQWml344aL3YmqxS7y7p73B68hlIaSm7B3kIHhFRmnkL+EBnj4V7aHc+ZQWJ1YFeUd7q35zG3DMN7jzOa0U25xppzoMglfNB3nFf3xnQrtt0UPXo5Sx4r1XsfDtaSS25xQK3WmEbklxKELGEwp40p4mdh5puymn+iRSpUatWVekhTMxJ+sIaf5s2aLK6eDQxFyKgBEjiakgMSKY02HZDtgdQUJwLFUpOrk8kC9pvbHjcR7uEnJhtSD74On33XjDyoX0PkeSanNBwCrePQ4mSUDbiPppPTg1PUSKXmnv1+aAWF6Rb9qrJdPwA4uX9fm1+147zwNXmMUSgUm9GtW+LbtEVL8Su4WxLxNbdnx3VEeSFe9lzbiqQHuQy+B+1uB2xH4rC4abQiOb0OdMw8a/6AlW1KBA5JC30UJCGDm7TLOW6w15VYt96G1wcG5BKYrivD73sUmDTglsxe35BZxLLFpHc4kN70YaotheBfeL+MpL/pjFCAY/ohPEYQrPdnXwI3SBPX+3hdY3YT0ZRUO410so9nrn+5Qf9QxU9VJYNNX2EjfzklrQaLskY3g/XyRYVwfWdxaQXSRYrh4ajFfXS/qGyjJ5CBa0ZfMZMQisGj213SubUzBm93qdL8KwWM3TqJ9yKKy+x9plJ3A+738kpvLK7IMXBiDfjMaLUXzb4ofaqsaWHfDrAfWZYk5RS9iPaFdrUWJaiTF2cukKuKtB2bV9ctPAfuTC/4k1dDqaWYOywtt2qSAV1nhLpYT3CSH9iXIMRrSRxtyv4WgXTGRtMDwowsHKA8SCwcUyO/zumQybpY17W+xeVI/Qs+Iyu4BGuJVhWIkTFvPIi57ZdYfEA7OVE9LyFZqCEH2YkymI//66/EXJo9IPd3RniFQxRHKXCc1hO1eMWDHLcG3cEPgCeypXxhi8q06ek59PRbpe4n69QBt4hCFUtfIhkIhJk9rWbpFeyZtM83MzmuTu61YL4Nxzs3FLEQo7Q5yoZsPwpxGltXBl095PHyiO8Ba2SSevUHsuPwIYTsFXcA/mN9H2j6LgUguplk31NPiZXw41NYqNGa1tBPS2QSbbow5N1S8HJ1qgzDhJqsWjnVa8OB8FyHzan5Lhod3RORTVPB+abEMFH2P2qgQo7fSvS5QtHhzmBAhwwZf/2La4Qz8iSlmoC0NdXVU4AgXiqR6WS5EUt0eAmXBcB22FZfhCVsKqmp4bIqrYR7P313iHSaoBY3Nx5dy7lkpeHnTgqkx6Du5SMGp3zaKWCP9GajP1WJ/uQoyJ41xEI1IDF4+D45lvdQjqkImpkCnnfeJs8+mSGc1qoyXxpkJ5foQH6y/A4Nj7M8Qw6sVgcQ+w/iVtHfV8LYs/4UKzUjvPYb/4wqfc15Ix8UM5B1/695jR6jzZBfdhMsnI0Mz02SMzcsJwN3dYxe2zoQcESpPEeQdRuv84sNrEvFqv7rP0cik/ubI2qwDz5LmZEedkVRiJXGnKPhqV0RVX+g1AjOzV4JdN++Vi7mDosOqqxt7Aypp07hc5OKwzyJ3a2t4+pG3knbDbXYOr3dKSbzRvlmzREaTTa/4vd3APOghk/Xgtsih43B0naxay8zwEPv0ukuXF/EJXwfbidu6Ni0jN/3cn1pSCP7KMltEmhjbkMvdId48YtNqC7G7qKWifMoCDQU7tbTuoUNcTRJzRbmzJ7kycxwEuFmIwAgOmBLce10Vdb/1FMI6jC2cMd+qYy2FTxCzDa+Kml8B+DjCeUuWhfyJEYdWiPXvzOgUG0Kk8+ql/jiZ19OEfvkTikfwSAWksmRAiwnODbZNFUJQqk7BY0s9KOEBKI0sCZdbYn34CVSah2Dl8WUDGxRX3L4Blcyx8w0/NXJG8L9MJz6cKna7OBXfSSj+Sq9FqnVoruH++1wgQ4bxjt8q1JQN2Q+2aXfFYb6hrsCtEmHiGzxvHfA8X1uxd4PpuHE9wHJstF2mY9tHEO6wX7KTyiFFwYQzFs9cfGe2K28f4KrBIXVKYluSbgauMH7mqpbgEcdVAn2sTpgpSx5xXVFxLaUreqwFqcNExsQTMgHc/aKzt9eKdH3GRyFODeP6r6iV0Zo6LHj3UvCX7yGhZo76jvWE7onQ0igpJuO9YYEq7GLeTS73nRk/E3BTxmyWexkHh5KZCS1OJQoNFAZwbESdBGhCm2nbpQ4joYz4CKdjG0bSZN8stuGjyB8X0E9izOjw8Ytgbi5cAxmeGHj4Pv3YeFBWRDyLIqLj6ruIxcGDKz2vvVqGuEBUaBZc2ocVmCQVqcGY0DmwELdpWpY9t+yu52lDVvrjrr4dsMUycjKnsz0ucztLKa9SlOFKsvcrnsu6K7BkCA4Sn8idl9C6lFxO+hN6PK29jUxk2ju3KGqCVrPEUbXVPw+vgyTx+ZOeevfR2BrRAHz6+G3olVpNJwu+VPOhoIPcTL4OynqYYiDFfrlsx59f5JGTX6Z3A1vmLdG26kwXqXxXCNkv6+aUQjOX9USGunSleJkNP2z7LVEuRgeHf09JiRSQ/6o2gnyiFSZJhuM8ytYtxYd5CVcN9iB70oHhb06d9kqYGIhBk0K1AwI9DVyHkGaJ6CJMHqzcz47xSY330Qxf3IcyVytjZt2swjLXuPZHQuadgBqstFGtPHal6/UkxMzVxAg8lgfZ+3AiE0s2cOsSibF/2QrVqNZmI4/6zJMZP8Ea0HfIHnoXsyu/OK32HKn5ahOfXQ7jl2B595vFZ/MTwPmoOcnFJaFXk1wJKqxFOFlAtHYdSyUM+cVCKGdnyqsfF6Wnh3IAgMnhgHZlAwJhobCJuqucv/jLSeUoCb9y99gNMKoQ0r3Dsu20DZB0e0nNPLwYFX19M88kTutejVBIL4rqABYQPhhD8WBX3d1CFoKm5Q5WQRU0FvNyosKrdcg26CjS6pQpo9qIlIPPGL1lc/B0A3F1qzwRVdgjw4T1ORkR2GQJWFPEnYN9lyQcAWLCQwcSQUQw2B9ZLMJ3SvhyT/uQhr6I2FC7njSl16wFORPkbAPr2WTiSR9DOX7OZkidDwHfItgGi8eoGhrOYX9iowJUJcHYFPrXjEVPxPp4Eu+HLp2aNEaj7lYUYyxDsduHvxEqbrBMZzvjmEjyybYAhvR8c4RrIW5tV95Lu4aGlpwjws4B9fKx3MjTUf9jrsxMJmTvqFP9UWSPLPT5bL11woQBkFKJaEFcrj2HzKHDJrX7I89jEV7Xw7DZpHbcjYyaN/CCL/I4HYUa5ge+58tTSESXeyXfYkcToJk1f8ipOuxvrLz6juxhj4zbFUuOXBAAdCdW+7Y1PGLitHkdJIb0k6eqE7eka+3m45pUAR19kEpPXJKMkeeQ1VYSEvJ07nfvDpMWMxku4znQXP1XLF/CxHVP83ozqVspXaaa+ntFyvF4C/NIcxK5cF3f7z/4S9V8lGXBo1u0YCcDxjtPlZXfaIVqKAT2HG+NqjfKIxx5UD9rcHU1fpWTL+Gx3qX1Hqu4SxPXTNDhVoeYv0wc2qoJxx8itkLZj6hZY5jmDU4yy8EFOF50d2SdGt+rr8sBvLPWZsqErbULa69fkMkeWyjTC/72T1DYnO/K5ur1fF1PzJJuhu7FguCmaEln3NgIpyMRJnVK2Dvuxcn2sWYVlj4eGDGd9Uw1A0QgALWgGKYF/8okydJUN7VMkMu0d/WYThXohe1QAMOtbkJfECpGIVejsBdceqJhmCoA6+bP/HyOJPBO4QzJnemPP6zYZ0yGkWAyk04/oFkQvOZBcVmgxIdMOnuGIryP1oI7lflFuWFJT+QirukODr4Xrt1yP9Qne3QyTmL3jaj3Kfnc0BNH7jRuKGavncxqTvOFIIwJk18VxLsaqtdptUzJMee/FazBHiZnL2F6Qr6X52X4P0ZUvAXoPiUaDoTYwym5xXrN2Ghg3t7s9LZ8Q1udkWbm662bziVvf2RNnI8YdBqpcd+6FDdUqe5BDl9pis1Koa9Bv9bfWiFILbg9NmhDESLOVNVeCNK9mus7896ogzP3sa/YSroLhYqtW7tQp1jf8F60uuKRWBunxCjpxU/yvlnPDiqqKvLOhU9398RQY3qg2saEhb3PAN7LObeT+7LbXJwVtzFuQElh79+k+IfEXQADA54Y1v0WP551j7ZByIU6p47MnvPQVp0Z8DYutpWo1GF3ejb9WsUQ+K4BdwQxTBhz/fmz0uurM6bc7/pwU2493VSWhXP3Y+DwYGAmErTVd7exYuHGEoGbMIqzq5uqhfWnJrAhxHpT5oNn1fht2Gqbg9YV9vX5Y1+72mPbnYyXlGRDkKhn/Q0/PHiItORcuNccuOEnWpq00RwLPIDpoWOdn7TykUvZE6KEhhjmJJnTzqwGHh6UkUPdDUKWZPNatmvJ/xmsFDIb+b7F111lJiQpV+WDbUViIW96MgE0WjHQq3EZ1oprk3xZFHHcKu1i3GVUgNXSMuy7Wi5omc2Xae1eHrtD+qKiAoGdBUWAJJD/ux/Osdj14yXXUnN1ez7TB5fWIqNbRpQpvIpADY1QUWX8p1U3XMyAfxBhZ8MSmprBAnMlnqP02AhCThHx+FgyKDECwtH2nFiiBGmnzRfZmmPiRjPmpArZX5/5QctJB99VakyzCqQJZhqy3sESNqtuPP76k1O7HcOwLq8lVbaZQGKdm55WNsDzBC182YbTSbA/DZkAiyLG5x+XYsMxWZJnAA68lOShFEIbqCNGeq/QASZEEGvA0/CjOtsrYD1myRaMQvfLGVv0RubVQvXyfhBzk8FrMYKA/WQHwDELs16J37rUjBMyrxE4X3G8VOk9V38s1fAQXjiwWvXimhYsMmbXRt9skkQVOEief6BiFK03LI862exhBdZHFP6XoX7+5nkjd3DOTF34c7Els0l2eI0qE+YCibTYBnyknRW5rF83DLVwuUzLWO5wPNyk38ZUTmztvXjn7x9Fx2ilXaNy58mFaHiUhdBRxa07w0FxySphBLtlwcF0jBRiaPcs2DW6be/8AxUBmGzoOm2yOulMAAMt6ar6AhbcWafxsWHwq/r2szBr5e0guUc842cVc05n3A9ULNzr7A0TRSkN1m3azRIkzYTgrPi5PSVKvXwd+V0wupuzOifYOJ3Ypev6zyn4xdoo3XcZuB6Y9Vvf3RXUqqTzx/yjmmmowXsXTvBpurpvaSEaE3vhSGTHpeTWZAeGz2jb4A9Xiddp3T+g7WchWxGYV/iZ5giUX9gNhVTVe5D3PbCDYg0EC3xUoMWGpyC8o3LR7doYx/F6AIBo7dgirXtS8V7pHSjayv15T7WPy6CSOZoJ3icM7erniLjBEZqPQXMFZqSR6Fqt78DkBlffQw3I4lfIEjVzEA8Rxk000y7T4CDOCx5RtHW6fawluzSnf4774xhze9ObTqSwNItjfBn6im65u4+wP9ytHoCpxU1LAOS4D+eT/hY/R152N4jGHtHsHiUVh7IkP9bX/tWyTD9k6tVHMlc0lS9n5Pla9l01Pz8O/fGacL9KxRKijKNtnb1T1oL3HpoHJOI3qNQ0IvlNbi9JT4ZsSF6YXYt8z6T/Ro3ODXkbkeIaeVgaBH1KxycnVRISxncBQSKCaQrjxGJyZq1kuG9UPsOskH8jVsFv5TnP2iRcKnySaNqtyfq9lTvYHi8UERZAPxL6YWkojKmmA+I1ARHB9aIZsR4QgDh8AgaCs3a11SatNjzcz+nngvbqPav9xXOE8Fuc7cFQVUBJaEezIy7XQ8kJ/8QWKEbr3/MoYwPd1ka5TBj1ixWVbqAaVTN4skzH1hgMFkhKj9JuPM/Vf3o+crES0ULRfMRmmVQMZ3duwIBqv1zX5awAAwGHA6Z0cFrwsOJhuUSDKP/jvPp/7CkWZz5glrCSbJIFNk3DhsxooW5qtvCaEs4VgocOHAkhDJtsD+lQnQweQRDJMY3MkzRobiKEdTZKos/ffHj+ZEazjFhTyDhczhQdrg0JuVBjNyVmRP5sBSmOvPlHAp9C4qlvrTY2ospnJ1mn2kR5/BvV1Z40/G2SWAd8HCNTE6/cQeldaLlqqdB6CQB5vmJhNC06Lw7EnUiAyet4gBwikfkdlapaYL5uZCBR71U5S3KOTRhaDhEH9bJ2O6DylxDeU8PMlWyCA4y2g1fNhW+QnEwk0U8r/BSlPN9HPxi4/1aAkiiH8EqcrZzuImv6VXDUOEzIYmWJHZUIP6BlyMiCt3tT6FM51c+SUSj5vY2M85ydo8BSIrO58ZqcWUFnNRgNivIqDgGl3fPTUT/24WWpBKR/7Y2gOWVmjkzAk0aEyAPb8OG9DBeyiRoBr7UpBYJXmKEU9s14/SAYDut5KLpF5Q1mt/hIsrUGfq8upH/5uweDoOHOER+Akr8WSlJD+l2bZsc0CdhfmGiW653Hrebuoo9il2M5ycMdozTYo2af3O9yiVTVfK9HkggiK4MdPddRHU2Y2F/SjvwyAjvzqr78QaUFH75AP5yppFhMGSq9p4mtVJPuafFUYY3pVgNVffxFNVsmCBYTSxE5j0uiqJG4E65Mvkund6omZbaxldBA60aQXb3lpxZiIzOQnjjbF5hKUIjk9maQN1wdUAFzkbsjoC4FQn52SRW05JnpzH7kbtVbI6iZEmNAiJjale20DDBx8aO6FNm7YJfyy3cqH+fvIw/hdScR3Bn0hd6npUGTayZRNvUws1HhMao1Zejhd2dUVEIlNunMoba9pWDjNdsE5aH/UBIh3W3F4CJ0QtWeeLk5uTFZTGBP6LCWmffMmYght6sTKyCc5dcdnSvGqJx9WKqNjCVLpNBxqzDzdolvHqIybPJk8u4I+RIFJZ09u5OQ5Npgz34k8xX4hNK4JT7qccGHYaVHdxSldkuYS9CDkIOnf18Xij3ChQdDkFl06Unapg/K2pH4lVJXocTPiy+/pedpouakFTzXdnHv2b1bpdWf5nT5ga3c6OdWUwKe07UML9CvTqlE95ni1NmZ8zjCPLfOcCemYbpK5vWd6HnMQW/QgiEXy9k8I7vrDscPVC2Y6uGuV1SfoxriAz4nBhHgjtpVjjCgJb+6SoPvjEDvmRT684s0z/7VKO3fu1X9VEmNJzAayC1NSi08sYWbzvKnpXX3sOdhsQMM9womGMnYLc/Ta5xP9n9dPqW0P85P6yT+Grfub61yWA7MCXH2nZd9XeaKYxyuOAGglVzN/MM56ohGFP+8k0DxSizosRtv8YvmSOf9WJU0ksZqFtqnfofVDP3u2xqXKn/o81pGntqRQCDzPIOedXZyoWtw0oZlk1OYyyFqcXgQSU0DbINR4K0JAgOdjsVAWge+AQnwXIr87E+feo2wIW40QUoWRS+yZ0NuOEqglARiSk7RYWB1dZSV9JOxhTQVr2NSxzaMrrBg/6lVzfcJkJfUtlk8HAjd6ztzlGMY6H5k72IyRMi58aExnxCMqJihQE3nLlszcTyJk9wFulikwaIMpySpS48uhpXLl1MkLyEXUcruR82HNgNkW1uZbH6Ct5/Ka1mw8BmNpNpAWPVU3ovJAPbtAyF7j4NjZNAhyt/rMgVabwTfKCjcPBQjZxoOPFAJ0SN8q3ugkQmaTrus1PRUTQ+cTEAnq+2zIOc+oZbR4hp9A5QVqFWPjvfgQLoBsDcUOVOgqdz/I1Bkjk5t/O3u3NIuse4suywLRVar2UuwqxTHy5TIMXWnzLY0ImTyodWqeOsZbidv7aPGpkfvqms0r2u3+wYQb4JNhG9xM8QPecfoMJxK0pnrD9rSJx3ynyNF77diDxrgIQTSMed/TN7WiUw9U7f03H58sr7KfDAvBO+1oNGDBfvBa3bquCnpBX9FAJ35+65nCDqiuXx66VZFHcIW+NLVKO8Pl8Vco6ucmpq+FonDDT3Tw4K/0U6NckvhHKZ+iVXAg7eVxvqUZVmCTvGqwYZB9qzKjWim6CWg2gCrC2BXFhuc91nY+H0WLufkRTklqfSp/JEayRTBRxTPoD3oWAuCqf+qpMLo6ukjmHQKqYWhyjlgcqNA9Lks3NOPOAzfDDlMxe7PatpAWeHJ1V4k3NHCZntnU7SHCWbR4D19pN6T/JPIFfkCzNGJb3mqxlvpGwVQ0c5qAAGA/SXch7V04pIlIvowFyQdaNP5V5xl2Mxbmk3dvbfzo9ZxijF0dfoiwa+0fttIBj8NcuCWPOG/l9AV9Tjekxa5qRUXfGLSopQQ6q4scTreMahMry2c8c6TwrS8eerC2ISaExjajCVXR0VKnSoj9sBKFt76XW2fWXFcXAJ3qRaYXX55AZ6JLuE0aXUrbYDNoCtnvmjZiFcXUaBZPx0YQ60SfVethcL5JSTcFp9qcYeOl9wGG1zQtEqemojVkibUMqwZ6nUIzI6vJOCvkMQOeFbYbxxJ8ganKR/ooXPo37NueR9O/8o0E00I1ji/1x0E4AjDijNmPIdcg64N7ssfd/dPoi7MFcGVBU+JgUSOE+qV1Oj5Nxn8xGcbN9e9QXjo/kjGbfqs2l1CDIagbt4SIq3eGTbORev/qKsGYbIA8AfIOjqTakEvoO934u8kgUZHOL/OblJsmbo7t4e5EZqjsHnF1FL4gaB8HDIMDtVe6KiRyrErdVEstxC1jovfXGO1KFyuZlOIMcGwF7VHn8sFOdKZXB7r4ZG18PhCdlel2eHeMNrXI8XJiyK1bKpF12JQL8sEQ5GoL0ja5TdDwsdHp1491N2A46Xr0BW3TUm6e3ME8S5PqCU0ipzYnJZMbB67scfXUoHckNiVj/OYqpaZSglWnD9VO5u4k5xjRweC/3DohhTppEi599NWYCKigoOLtVkXU8EvnuHX31DCh54UAc83y7szWCOYLeGeTst8vlXZLQekgQdC7okpg7wf4F40qgxbM1oIhsYc/NT5Dov39wlaWVPZOCqh2GlKlBYj/OzFW2O2HTLaf+pp2vfXL6HuFsjxVwctnBIanNLCBWoxg70bCKbikDLdLgr/AyfbgBlITpG2fyAHvgM/AqBIgiReAXWD1SG82pbzTnVGtM8PjLXUI/tcK0UJHX9MxJxGwETyNZHCdnvp/Yse7u+VKgHcmJ0MGV1M/oiyWTKZcJT/fXth5tvGDA/TplIKYk0koM1N2yUtO5oOj+pngji2yjKJzgaj9qi0/qrSCan8ehDKNSFUWpyxQU4ji0wgxcAA4LPjmAxprpTOhixKlWCbo3Gr4KYiubbU+G1yqJEqoF2hwI8lsbBBYEg45FmKcwIQnpHr5h9RjhRxoGol7IinRiCfj7uem2qqvLwyVrgWTe1eSAmG4Tl4uPzT10Ge9bjQbwtaoPRr8XXhCjb3Q78sWBNTlQQiy1HeP4KRuCfHiSbdUUy3fPbrVZ1P1Q3r6P34VTrzLouai50IXyvQsU79wwwc6/6wfvmgfoD8w94L8bOv9pqoyvQgNz97MQd8l7L5NrnG84tCqTmqiTj4H5rtld3JtOp8BCIYpgFry0GJ15ufLmoiPwGTIsUTq4t7/sADrTbxEuA3+SxioCGp4UmW3aMVSiWsOiYLTVRF/0SaQ+q6b2nZdGDAFZIe1DwRs97HLVPWApMkAc6NYR2ChcIaVT0bScCV+DT8KCb6svAfug6uw7vv8Kk3zU+F9fPMJafNBukoNdJROeDdO5YkuMo68qOl+WuAZ9ebRDdeY+Q0YX0s1GBp5mKmTF7OCddEyk/2dcTOTmtRsN8mmBZUtCdkdXB1MQ0b1vJAM3VaKDZXpYCgGXcZL24SlSQZZOHnRBDj8bg7Y6OAz9Bitvq56NnNIaOLEO+QK+DnboT1xJmVXr58ibfAGHRpok6X/CaGs1wIYDcHwU7mgkBt6MwSdD2GMCuLr7dXqdxedc0Hi+nyeL4tikGxNFH/yg6F87lxCf/31krDTF1XIm5kyFfVo+5VXiy35h8CWTNFZklPAh+KGFgemvKf1uZtSE/0qqGjc44/Zy2rYXXDekI81v9FHvwyHHtCxQE5tWRgKhC2qdQWdXRGoqxBU8A5sIFM8uStzDpw2InNFXiJ/RXSeU9l0nLaJDq0VKo98miwKhE9BTVzSshVhcgRPXq7ww2VxP06uH7evODA3kwCgVxLBj0Utc+HSrrXCSh3zUnziLTrXi9SHIkvQZlX3IkiEqjaoVKoM7lC+MLZF5Npr9EozaGEaLh8Y5ldVzfaj/MbAIq7GaR/v98BItPQJSvTdLnleGcbV9TcoH0f/2pqP2Q24OJBn4avW7eEUkWycfEEG8v+wPFCf15ikFaHNO+tK1QxX/O/+vsfFg6lz6pEfpEZ2gKzh6kXnjmrN5aunZi762A0y1xlunBgYlLQXisqrzXaWPu+9knxerFJzXFIJXTpQcM+n64RFpfLFGTWDuedxDMREbn5qU1rBZigwEXok9r+h1aA4+rNHmN2Zl8nJ/Z15f8zjWY/vbjYUGdsb7xLXYJcYYJo7mCK8tQx09C/109iEHPSn4Yz8cyzyl8QOtFqcnQbJr3XOX/7Iefqcmao9E9/6Jo8pn3x0d3o+dxSI0R1HpSWA8/pCXDW3NanNkIA63+BlioAKg087Jb1s31E9SNtLwyoXwXMb9OPUj1Nm9z25cHz3lIILRoPuxLpwIKax2ANwmUAtNOGV1mwoYSCB6FdMIjorYmtNF+cvFIEQ/7cxdoD4I4ct+d/S+3q0LKzPFycUcXEoQsxAx1xF2tdXfKvUBVMG4LrCJHrF6pvk0jlq3cVnkJwoffy8rVU1+qEdQHxJvAREt7mcKrUAF4bt1HcN1egAy1HZLSNn8QB9xmjg1l9ih8BaV8CIgmkBqDpzK7RMsA0J+WH5X/XdT8zkLBC16q+5WK6KIS2yVu3auWp6QfDuz5x06VlTSQfxi36/pAsy4n/jCYgr9AScaDRkV662JXi3I6Kcq7crk+0HzIPeeNM+tmkXIFK3jYHWpxPa5Gd8BKwbOcp/NSwN71kWkJgqe2vHbR701XZVpKB8Kuff3Qyx6BeKg4EQ1xRNwzZOET+r/SRfv3vTnHkG9SjDzTUJd0DleheWyDQ7pXXckpRBdI7XezgSUnTnjBBznVLnRgTBN/xrJHF7/Uh6wLfnsaHXTTSsTHFzOUKfezz0RXlokcDeSjo4Rd2jhImwOeU1esUU4BbVtFJ3BDLVtxRHm688ipJeNXiLTTtth+Ne5mQKmzpMbANzOiEFFXYY142nqxlpgDzeNfj8GdnB9i4YUBBcP4tfM2mpXjpFwSexWdMWVERBikvu0mHZlQc22263S2Snyg0kUMotu4NMhGvNjjiAvEtHJp6/ZLfoBGT3hJ0udpvqfKU78UY1033gwTaBZrcwENyrGprDC1Tym4HHk6U28AAPqHsvGJdLiUcdO6cI62S0T49Wr5zijDQ+l+9U/dxYvcoQ8kQXoCB9B1aZ73u23OKFLs9F7w4EQrF68CxxaqOqK1Uzia8UWeFYBQ5votv6zBARNl6Wib8wv8zk7czpHwAZ4LROqO8eCU+cYPjKDDCF4fqa90e55aE4cvRrSE6Q8v+JcKeQQZgO89eZNBVsO04AxuQBmezPcuQLa8Mq6oGaa2894EHuMMH0+EhmBhAF/VeC5puFof2lOwd0s3Y5x+HS3GyAfYluA7bGZx8T9sG0Jyz46B86W8qMNV/Yny47Eb77kS6SpczYUP9aMW6sAKCD000upUuxaMAh7o++i5VM9XRDqhxuf306HdyObIDsn57Pt4aTLPzx2aa6WFVNQXPLA3xigEJZOdHUFhAoQpY65esY36mFelxQzwqB0ZQ4ZG7hWqpnfzG2GqPWELTAEDvK6ciFccOM/MGK9qRWD1ci5R27CRwyjTuTvK9nl899+W2AByvij8MwMjf58jeOOu8mWfRJ1xFsbaHUZqOYXE1H5zr7w3sA0xckw+wWIg0f5BJCCw09bVX+/VU1SjMZZnODBX2VbfFd/Q9ujbTo5U4Q1Oh1UDzK35J+m20zUmuEDdPRcYh1t6OntLL6I2FNXkIhEth29xaMHSrmRgOMN6xDbFh5d4upavi/Xy1TMKGcxnBewa7EPUjETtHFWPSTOzSkxl+lu+dcm2Xs3yRZ1CS8wyRaSfp/nAUkW5glM3WPuyD2P865a3nekPYoDpWS8ask+LA+jJERDIq0XdO1Mj0lFP/N76+RDCrA0OtcrVL6nN/hpXzjeZpv95xp5jPy6f4rD9nSc6Nbs0YSBMKwTNpcLy/PNTR8FB9G0bXsQ4E1elOjZ8DoNpkFm8VqbTqqT9BhzoxmXSye6ehTvuwA0NtyxhZN1Puq2mGI4uNxPj64mmuMXsjIZuPm3v1FM3RNpmM7LGeUgOTUVLTaguuenUAJ0pMaLlhzf4PnDApOFEnEvFHmro8nSVL6LV5phVI6XnHU3CA21BYpWohyaQ4uP01i+msF/Vdgj+V9koCY+5AZJh7J7pOUvhRW37WLMfxeqrPpF7Vwk9BmkoJy4yZ8AQDD8f1uOTpTQneCHVTGQBQd+8EeTgLppLOZxPyX/Uww13xdcbmHdAujELaXiwNivqXqUwVE1Pf37RR3UTwQz93InJyc5pRP4aIA/0sV2Yfstec2wpGB4MQqCfXo/YAlkJoEGgEYj+gPMrumWev4HmXg8ovlarpLI0gcIy+5QPuI3nncjgUyVaRr1LvLsUIUzCCL6zY9OFSL+cMDns9xI95x9twEFl8YA6ShRq6yXJbAY16RnHcqUkJ/xTTCLzW+vU9jz2+8XfGZMUHKI5IiEyktAFqutuPMr9Z6w3BQz+ObQAag0l/aBnh3jLY4/bHFYG1wL1hLhuF+/51mPj9utcpOg/vPF+dmoI/3NZbi2GO1TvmlTC3/tTKY1D3oskAbVkCY06meAxqdld6lWh4/ha9dH9ITEQ7P+u0CT+Ard8e1tuubGqrhSK/2AkwkGWLXG4FtrM4NwzJLQ7OfO+RfQq5T63Lrbtoc8YrpSOQU4lmBsDy+RE3m2uTQI2xvXdrCVV4Y17Ma/jN1dyz4kCziXGNDE3EmR9B9LZvCr5IQVnLF6B7AqP4/SkwlqnPR0O4cn1TveaNwKAGCx0oWIF4WhI0w6K6hgh1G10UPULeX8gasnQPvGz0vG7fW8z5N9HBeDmcUh21iWj0Ks6zxUKLYsyaRBePRgiNp6tAaViBLrDQkHQJYC6yNgjRJPFlJGBzJreyF9l9hTpawmCZh0i2iRTWersp8Wz1e3zyHxOh5oJYML3Evavx16lpbdbgM+5XUNop7Gy+YctECrtgfg9uDbHzK9SnwW8rfOQlU0F8ElVNW+rnwTvDqp5WZp5aT9hTt3xMSh0zkeXp8fzpUc4ogj/Yo8NqCKGjMQBQc2KwbDxiPeIUK99Nh0XvvSOxP4VO2b6r6kaR0c/2ncu3j0weKsJItup1wfOnJt9h6+Uawnk8lmqX3rGGC2/sSM85TggdRjzisO1m7EpgCIEJvihu/LxxaG7h5xI/aIWSbIdiYtZ6XQHUMPk0IHtuU335X3QwATK41onR5g7MQ5wzzj1DSG7bn5+Ohvokj/bhbCOULy1pRLySbRyOJBhBSqlIU0q+dJ5mvks7lBpAKhzowzEOBaeS0QJpjlIWMR5dux2BJ8yi4ivgjZwGkwV9myUkU63Ch7jp0QHEuWdglOBymGBuyVwofUq7T8OlHd9fAaTK/tzvae+xv+pWYfHlFDu4uzx02E+g5LcZ22tieBPX2KJ7uzJdf/gXcIPtHgSvdSUXQFUqUm8YXdf9thZl0edth0IUJC05YMzcpEA1yJn11O8RfEtjdEg40Et5pO7rEWcNJG/XgnSDWM9X7TTIGSaWLYuEzr/t1tBqmK2Lj4mA2SotiMjlSi0U+IDddiK9J+9tjKr/5myhHeJQAP1MCo11EGbnaqctOGqXn/C3VUQLd+cs6YXOGz0NzoSDtXNjQtcABn1pIUBRs/HIatD7wTcjnYVwXvqiUJZESu5KabvomHdJH2ow+funj8evQ2HH4K5mSeqiZU1Th8RON/W0vt21q1fKS+ZOeHcf5N5mpGs6iajk7DPr3MqsKM5O+kyM/VcZXPop44l7SYkdfWtF5EkYn7QEMAtwqLf6BRSKJaZgVnaSoqg/gyqMBpvuM2qkAHkDuVn2hKuxQTMPFjNkPnq+ypMQLKWFt3m4cJ7NW47sctoE91/Bmt3XtesjTWuUvJU+igBu5x0PYqgufPIuWVyY4icIb+pjKjYfj7B8/gEzClyQhKKEMomkO6cNcQGKr7Qeo/cKKXOTWPwh67YtI4B7DLbZrfN3PUZfIQYeCSjAm1/YFByr+28kEDaPUKERuVEGxHMVpCffB+9XSvQpiyLVipNtEA+6Qxc4hMsec9Ijseji7YXRql8BIjFy8RQQyIUL2J5McY9qmCPY1VfffIBJxnKa+dAnw/47jK1rUcjGzrCzCcUUNTNgsOkn2jsq3+qaWcg1EwedZLUANbfhjs76rOqNnuMBLPb+NemG1EQCCME81xux+Ik2GVmPW078EYX4VdJuFK/O9wU4zV1airN/rQiE/c2Qn2N/C1eN6SxKganRb2nt6LK2KFpl/9q1VzTRpW+OqD+rKkJF7C7bPGfMWc2gk9LuuAk6uT9uYrbO63aB6idHUGe/4bqZNg+5QRjEWiGnrJpkPK986KMdyL/oATDj9wrB+ArdFdUzf8M6znVw9+XTwGM2z8TNVm+M7DiATiOvjyt2c9wDDN342wvUgfXTLjMxKFH6NfEz0HTuYoJKt6CewNQ66zqLuVCvhivRjIGfNUSmVObz3kNwaVbqPtJqn/RMquFYZpB72OYyyp3GeQ3d203jjal9LuMDJVqa/Bm/7h0uSl5c2HNc89yt2fmShpqTRTrTAtWRTCilwjUMyodb9Pmplo9/F9K5irhppv0jdxui5pKmwBxzWfw7jjE82rq5EWt0g+WgWwGV7bEljmHHS6X3vJ/sLjdbSCGDhNwAWywN9FsVZDg6bX+ypYIJx187HZGU/XMjHVp9AKTh+1hTBJOFFmLlmG1CMU9PlKac8UZMo3HyuDCjiL8/SgGNfxN7IlafFRiGOaxvOzoo52pv297QIkuIkuWfQXJI3/NfJDB+fXhOq9jWIV4vtQqdMpKhjukqGZCGOcisk1B06V4RVuhnyvrqHw9BCfXbq6OJyx5iCqrT8eJ1MVt09Am4DMialuV9ehW/vrS6EjD+0pX35mADmzlYqhtXwPJuUu7Tpq/Clz71pzMVC6EKSyjKGt1wGsvGryKI00fX0hguoQR3TNWyzBDQT+RCHE3lVzStFTMXIxyUHmtmG+HwNvkWnclr8DrRsujMw+vqPmwHWWTpgoF4k4Yh+0qZ2462ETcRautB/6lfWCdkkoLiq3nAdzaL2N8H+A4oGE2Qnm/MvHHnWu9R6CXjOGjx3V5fhRCGBcAuqxQ+5mRbGhCZ2/e9qYiab6iOJRb9TfKIxpfj5Lx12lLLSjeCaOBZy4uoBIpGk0Y3Jf59KlDs2D07rt/JvjAPnWyPCOE4JofaEDmg5OeNfHF3Lf7sLAK9iWET+iuH2xWrXuzXXGMccx0r06WmCmAtPrw/gLDt84TzUaomv1dtiDlH6b8xxb+30ck/GFHX25gapwO6iIC8OlESYQ2pAlohE/rSteBlo2KPacqzuVESbxkBBns/zK6orLgbt71Xi07xeNhqYpHz3TTE2gSylFLB7NiWd/RWF7DFPZsqNf6sUnQVxnGmxY8ejSNjrOd7th5s82FFicUQLrHy+aG5QvxhXZDGA9NnWY/06ByneoYAwvpyeq/GvAhVZZHZRw8yuyyuIA5l2or44Leg30jgQSC9axELa3gFDHQyf+7uzLzI0oO5x2tAZiyeV7UlaMQhBTqC1HPe45aT2UtIfi3rms1yMcmozQ2f+3Gj0+UEZwQW4/sH5RpV0gTnOqxFKxPCRSymlazAPwgHrdPHYeEqOKT0HjnjohUOn/uFZ9JGtK3CMfgPVVmdg6VuEmcfPKXSx/cB/W511eoNLOnxV4SBAAGjqaor7+TxE4onz0Ufp9+W8appRPFhqCZMJYX2FDiPJlgjiS4FpoWfYmn/fws4RLOFg81a+huY6CuEO9G054bz4wBOMGVNj8EzqffzUlJtopi6kIX9j6p74dhXWiqXMeXy0ePbvvR0/CgpYIHClkpfW3ELm7Jk45+ZREVss2LpYJ8YjPm9YzUj5P2GJts3LFryqiqDAWrM3euAt/folXRZ5ey2vFDEMcjCAt2m+rDcNIBrZRrC5esXpLGCYpjoThP9cqtr+aNVrH5QR7PPWVgIjndThVQsTUjKCQtl6NxFxCXaqTcqA+c4eBWEsH9sq2A/u5gZZU7GpMDprbjdecDplt9xylczc3NFYo5MRgQsfNG8kF2KMdt7PgJWulp7fWax+iDm/+OAu4X8pIdfRYhif9RMnaJDC8mG5Jk5bUGr+kpPO+7PS8WVUNhYGXll3zAA0mqctxjEWUhBev5YuiCVnH4jBZJ45a/eEgG89Dtbq/Q+vkmwaUcLpJlXhWowRB+37Jqn/kh0lVLUP1FMoXiSGF5miHpAr4kcYIpputzkl20GCfzVEzsOy8twDZKHmKg/OMne58sHEmgubDw/Ukf8bvMvXQNtManIO8WbtSr6d3lym5j6rZU9WwYlTu3oMFO9HqhpglAXtYi+vE8hgB3XhVxccezLEHliKP4oelUMUjRLDTMw/oEpGmdnxOCJTvKgIYYKfKWNHKjVg0qiNvVLbbVgVlds1aTfCRV3S0jsi8vJ2FqZ53tDG6haGX3uL2xnR+BxylVhL1ebC6WnaoZHPpfzsnD0l3e6dOSp68qgA80G3wG3WMxbr0ZbJO04xvOZae08FwR36X3mPJ70J88GY/xocoqhFTdpFCacpWWdH5Nl+nEzeDjwG648imljv468IszyxCw7ZEiUlhn4fs5IQkfZSPy2KVywa0phJ09mGUo9RQ6NEIRV/a1iNLmHnVYzgX0LwAGYHyKtVQTeOaKDk2s9e7u5zay8xsodKB7g5wXDf+h2Z3G95hcl8VxhwGFzOG+6eJvsjlhWF980F4aZAgtKrF2MUzksLCsPSoYguo78kd2amRBNzh4TqGLlkNqkWGh2xkLhgUIsXvyVv375r40iADIRBA1yhXlmmYMFkupEYr/GEUgQzfVBvate5wF8yFoRKB/TG/aDMDwX5IL9jtBVh6VPiPSVzFlzyCUpmn+sqNxWHIAdObYiwuk+iLBz71BPJj3b9qX3ha/M7PuBrDilTmuJL4n5EUsdvyJ7J2uX86EmRF4eLYfQYpvjBHn9QYlkdZx202I+CX+19MSOUpXUM+L1cCfqenbBBX+PNkSVj+BOgVtp4EKvo2o63HGHtcHwNrYRgCa99Xc8D+sXij3V3HKEZAypSKv4myZO12J+fFPQEYBjo3adHwsIFV/eCeCZ2QwAksW5z12vX8ZPiwKD5P19u+TJW0pwzOtUWgkv1J+/ZYCzG9e1uqKOvzFsBAHVMvAU2Av3uH4JeydNl253ECmWyNAvsqfTqoiRPqJ6fbM5rcuQaNVLoPHhWMtU4XbqGaXi8umXovgU7Z5v+lzBgwg6hZuYasbzH7hpadpalgKh2WFBKmNTjPThaEviUScpG8Rw4yHCcvF1BQv4I7kOWvbdtqHKluordlDToqBRof/m+kwF39SjdXfvetH/X2Y+0UwofZ0vAzd3T7ZNc77dM4xyeVRg46Pz2X4t9dZtgjUcT7BSePHH3mGumpGKaRx5fJSLLEsVf8M9hC98Z0popz9PiHT+bBW9/EcRy9xHd5OF9rN+b7pnkZiy0PhKJ/BJI8mkDXEvlwOugPEvelGtaWH1oXMTE+foCYoimrlyIritWtjJ7ZZct0kGKV+iKQEhdZcqluhSqhCaU4jrgA5uU1Qpud6+cXmW4SAm2nkGneMj9AGmC6Tl+OPhPRXMLGEcQh0gg9f0QyEb7K5Yi3RlVUeCSaa1g1DJN6QvMWCeWe4ZpLtGqjB04lJzjyuLs7SC5H+hk4YGYeUrQ9uj+D8dtC3v/E9qeYbpnwFWjJGeUFDXYUvYeXNptdxUG3fMJs8mRvLeAhhYWw6RnZuPkcv4UEJZ6sQqvfmGTvc71Zi6333pA5vUEolOeR9RcHHPOykShVVfAg7sFzSan4ipIEqvRio3PKtJcBV+QpXioTD9UuFd4FNzbAsxxR89VKE89YHTEmHFshRfRO+CmEZyZtHI/D4Cu5VykVDhtPlg4RKO3D4OHCKxiCs+8jfHJZPLig75Q+gONIrErxUC5EeLpHFZySEUkpIxIjPIYL+TNbbvsyCAk33PcSfJRrNPeLxI8by5WSlMbq/HvupODL8jN8QMmYeybEOCMocP3Hlop78bpZ8yFKnsYcxsTWuPIN3iDVVqUIF9rSR93fqoKX4hi7yl0DzidOTeSERaMvK7iA/8sjN/B3VXu9iqoNhlr0RfFubhiAlItKMR16A9zFHLCaE+hAUK0KyHpykzWRt3XPH2R2Fl6Jv5VT/TJBHfDuLFRevS0lz1SIZ2y5FtKkfDFYqz0SliNv3krxrHtUNTLzxaV7rr0Z8M33drUqhq9xt52CDfSKjp96KAYYPkT+3gw7okHtkaxW/SBt3kddTIuLQXXxB0D+RyVxfxcTFz6/g3Bi7uWTB2DU6mTojiUbm8I60amIzeo7Ee14Lbn21N4cNZMFoDwaS07qxgbSOpkjnOEvhZcqQIlXTrnNGDtWwqW3O3rGpEcA/kIJ97v1b/k1+pcqEK/ZSUH/Cnt0ZIgZ10rHlpIa/K004Arp83plADDqCT5orVhJFyHty5Bcs5z5YbDfS9xWSOo68t8UVkL3Hl53wS4mBf8cjq1IceJvE1fmGP8JHBZY58JNZyNk95WbVdyb5b1P4RZYGsaBNDtX793w7xD8lu8VmGPwJtFJm6fku+/u14vklUmdCR/bNskG5fv9XaH8omDmiaqqUT1osnuze/9EFFeQ8GeGzjdODRe3iwD+ZGUEaEDovoO7hyKt9k6DcQTDY4XYYOxCgArIMNvWRXlWWHSoUHtNCGclMBm12AdSFoPVW2JEtPjZiMrdtWZGSbG1Wo7BLH55za4BfNyMsVQxK+T40z+ykzIluh2obBCyrl50KHVa3Kauv5xi9Teh7BCDN7MruyLTOhSp6GiTwpLCrKvvJbA0yxApn03k+8Ff/D7QXWEHTgLlC1nfDEfd7/ozcA8gVQx61q+6zJPIAxKq696FZrWAOeQ6h8Z6e5Mss1tb8ni4XxL4i9pJ9oNsJw54B1YCLXXjz8T07BVkyPaYiLxm2QtWT42nTWax7zWIBvrQ2dkMKcUMOyeJAwqEZK7mBaL23UPo8PHe+4dVEQr7cN6JdZofkWcc9ncziVZ9fzpwFTz9JRQqvfYqu71hH9ixcHnyzhwFQ31qD2arDO3dvleUL719S6rJdFNGsuZFqRCeFI3NTnuaBYCp6YQJsbut4Y1VM7BPPi9US3Mgdesdmmez9JuiHZBMiI5z0zruz86Yw6SlnrpkWvcEgSFqJCFDaChR4M5mCxUgfjWWwabGYPQa8UuWM2oGxO46DIpuZkntTDe8+n8Wf3PgacLsh+BCIpeFbpjouN/tVk3yAWROGMZ47dK0VBlShrWnm2Go7N05OhMuH6MND90cv7RbzTDel0025QQnNNNwdNmwynT8/fw7IY3IZv3yMTyvysxCdalN0Sug3F9WdK47W2Zti05uEZgWSwexxZHuqhJcI68IdJSEkNYnWpIdwIUy3F7PdpROyThtFz/LSVGMEVbkdBX5nm01M00mfjU3vq/CSlxMrjSM9pdRf6VzXzCEUyszD1hrVrdMOLA+vp2wnYmn964+LBbyKSGMfmG4NeB4IeDVv4p2VlS+k4WWMMvbH1q2alr03rIEwBVdd9Lv25A6QggT2SFGgEGZtUH7aDv9mYJCKPXn76aBEcV/tfpQSDnvDmHYG3gtDPzHDXqoOdQcbXYkFoO8yxRAFZuYB8lbW81rQpLel90k0YBwaOh8XzMBzmZHR6chZNJv2HkxIyX080SehZKb7VixW6TayYfCl20b1ZrVOCEJlne1/rlMPZCK4VtVDM+tY10LXkgFKnii7tF+Qn8mbRgAAvTl9RBBUJMeoyOUuH9l6Ai6yhP39a1CEfkZgi7uUDqIXSsDNkgedGVX3U3YHvQu6BWEiOxHT4EAz8PaV40seCncbn1S3EQHrzVx3kQP5iQBqlwjUv3vZCi3W0ci6l3xhpFDXnZpv1DtR3IZP4HyR7pVv7MdOq9qE0RfnalOhrZ3G9AU+rNfxu427VocWTb/h3lCM9Y5RYu4tpnGf3C3fJYmvBD3c2kppZxPVqhtfNERQKEuQ+3TTk1oIq77G/AgvTssb0lS04VE3YPZkhymp8kbPzs1bfeeIcc2RzPK+8GivdK3QMUvPuP2ZQqkjnxftA61cVlx6Zzj09YNhlOK9YD8K9RB9ft3OZdocBOaw4Lfu65SmEi/AQsiDTFnlbBLDe33Yd1lpavII26Cq37Wx85IRKMeoUdCGWXoFImtxZLy7MwBnyPRlqBKelblNGxerV8dBaL2th/6Og8YlYARPkxqlrejkqFlK4uLu1VtSjMnGYotw3PYu1Akh7xAFS7vyr297uudrDvw8/z1VjdGHnlXYbCGKIi6Wc3V72Yunmxr8NKSZ+2NQt1GxMr60N92mmgm21f6Qr/tQOVl8TwwUG8xx35xfPhvN3DNAg6iOrjpWRtVexAf7tNh3fU81YcbvXSFB0/05k7pkA69LuY5Bqfonk5nnESUsUK7RkKvr8OOO1aSgfgWWs3U+9RJ6dRz/zXijZVrSBAEq2eeLUWgOR/zm0UU9m4o3tnAah6REKw9rkyzVZd+sOvOTX/oLfObguIrME+m1MhPRgc1YBYmnlPSDfHUjzjNVfTDbUbOoh6o+sR8y76kbs3hgwjOnEs59Fk5IEJk54GAeVHB6kqtUnCe2yjva31u2iiHEXakQUdMU1JPyALx24aVu24fiuT12g/8yyb/tkiVeBgoCiCsc+5slBMkE3y+glgAxTDwDk3GCHA5i0zSgIEHIWBlPLcbbZ2OiPHGgH0RE0M1gstD2IWS8tR6cdUgYKgGs+t78iEbP24ETT7NlFCpU5OcypGA0KlBm9ZF4lSAfT0A5KRcjjvNZZ+K41VhP6HBp8GVYki+8qnqRmJNd7NM1GO86YTOiXobnEpun6sSy+ENhLZphK+ND5TwfjG++kQA/rKroBZkRG2iln1WydH9j1DePP2dY/bAjt4vz9oanjBQHJfVPLuCH+oHaVr5TADEhb8p615X/Or4WzRwPRcK7uXBRyC/v29A3prfXjckDmPxNAHZR+dWVre+gt0HBZC+/JfRCfQqljZG3a9YIRP5b/q6ZBwIWqAxK2sOsG20JPl+0vHoe6CVdYoO/hUNIZQ9zXygT9Jax0/OjyryORxzPvVFgXMj/9htRt3LHVnheIDGvi/Vn77bPIwXN+BNNu+hsV/zs6tovg8s0CIDHvaLIyDUqg+yamE+QkxFCcLLbMqSA1oN9p3ngA7T/id3z9iJMKgGMDPH7XTDIGKi7KbWlqS2KCm7n2NM9AVC7pFzzsVBmHCmcYarqz1Qx9bR/zkQwFp+ujM5HByNnMqWCrd66v7SvTFPU0BoFuuHDV3Tfl8cdRQCAZYRx6BKLWh6nWgKNM/tpFiSN9Ta8/puBH+GMoR+zP+AnDmmMzHqd/AVV2/94ND2cItYm2YdKymWHiykHWsQ+NRW6Cwtdkp9Gc8y4zmPSHBo1/zvrf3whucQxmgd7BDJ1tEIftb0+UR3VXPF8cS11SZCIKjO2ryGgsMQ6snCPjmS5AbKEbhK2MBMmmIQTO1YimVlcPekBG9eP+0UQRfykbOx18nF1MeG289WaRmweZoWkWDGp5Mn0NXvMsNtrGKIAl7qD/zKWYz3ajM/zjrm3jaAXROGEESdsct2AI1c8HaTNgIWLskkguIuvszjaBVKP89BddMTK+ZmBXztpuIhX9EgWFfT4DTlk5W28rEbiR8a8EmGuGOa4FJ2TwjqorgYcnGBP4jXGYtRDH/SIjmIp49SrL1L4W8gKJUclK/al+tXYDwzM4Qu1J2GSKH44IW4R+8Iy5UPfWosXC0NZcl1Ttn+IXe68dSTGs7euwUphz57XqnI2l68keEiwW5cagsDgKnO2nUScI8bo515L1QxJ4Bu7tyXbGLLsDBR/iBhlaMirg2FiMLC3PNmuzpJGtr35rRNnKVORz5J4hEpf1IHpz8gIvU4gpaA5TOAzrPtfZLgertjlBIbGt9O9oV1wV9Bc2Ea+ckk+q/FJZl8LOcKo2qLi7Lz8VoDS92k4e8cBNmtwi78YqdxMo8rdWUDNjFWhNwt8PZPrk/74uBG7Nc2PpM8+F1G+y5/eUI2zDcxfXH+EtjY7TV5lvSEmUc9ji0ingQBtiqejXPbrDgrnDMwTgNbbidVyHzxKmq0CTESB4n5LcQqQ9+x52AfBIFw4HbA35jD47//NvYMFWbMd2KtwM7l/0Fp+g7H0j9GJk39HPVRXplyn6eWltUU3h5PygDWVufB+G8OoD1bN6dhBaMsqpmS/GUojrujuWryN7XvaaXaljsQeDZ5P8UzHJkhuoYBjtMw2HDl+bcsPZ5fwNO8D2tk0IuoYAlzZvWN8aykAZstapw05l6WH90Dy8X0oYEX1wj6RQ1lttZVZ4gkCwDMUYpSSHqljNWXBmSMC98be18TNK7Qed33++CVWBlWWNOin7/i9kC6A/hi8lXb62xO1SHzaESuBqpPyMeEYdsFWxGYym/4+uQB0nH0Df53uY1amaI9kyZ+1hxJT8ehB0wfU3535t33CgYSbKp6t48rAXziKKpVCdYhlibtfb5Ou0jvD+xfGTEyBaHY5E5994kFWLmqjRrBso8qw0wWCS+XJy/eO39mC4txDzpUe1CJV45uvSYX4Xb+3RhU7WySr3Tu2OnOq6eCvqYi+ZF+eKARlUsd/ac8+ZjNkNUAbw6zlRTDyBbirmsN9pwQrXPIfVBSOh3l/uYdb99jxV49SpJtF4a6jRl/raMbRitQ1uuR/71faByAzNlKj6aTDD8HEkOFkeey8ZEDZxcCy1TgyZl1gFxDMvU5xd2GQ6XX5+zjaCHr6CyqM19SOj3VXLK7+GcQNScIqWr5DApzBeDRTb1+J2046sA/QbgZmAfalOpCHRaEUidPWq6NJwmTaaqih+hGkLDDRM+wkoRgpREbsr8nJynqlKwtiOk3GiLq2CRExDOnW3Dk4HDZdgq/A96mBlvionl1d7s8p4FqRCTzBfjPabaiaqgltE5KbNZGlXoWPiESW8Iuc5Pw2IU6ooBvRqykRCJgfJrxgrujrRYfuSPTGz8+xSoO4Iq8DazW7fO6XAhFdzMWnu3MUBF8Byr4fBv9frObfau+vT3AvnzxkZm+vbgMRcvwqwGKULL1Hu/G7YT0mwFBe1fKdxRELIvoScxnzwxTS0ry8YZFsER/tmHD2b2BOkiZIQ5o6WZ2kk23FCpTt/v5JIIyXM7Jxv3X7JlX5Ay9HqXDENbseOWa1Ipw9yWDfhCH8qJ1q0/vSMiVsSGFFYYHkshNOAp3c6iP20An5FWvqQ/kGOsDKJZVugWgyrOOcZXAIFFgZeFgaUgh/CtWcSmpKs8b+wDHYO7mafpfQ9ICN8opOx2wCQsG0jqUvDeaYGp29MviYqwkPlunOZdXs6YtRJDa9CLTF/mA5TeePbv4oFb4xiGzYLfS5vBkVWpDJjpeB6D7KceGPJyWYd6ZUikCCh3kZIx+fwYbHtBD4nKVBvxo2FWncwRT/A1NJ1H9QCnnEepO3Kz0lWcwOxvr6LcNTV4d0grpoEqnCiloVAG+cH5T5DTlrOrioDLp5i3mvIYe0G7VcuvcwVEEIToTrIFpPysnuJxK8nBiDP7k5JHX6XKDFNo/+IfTJehHNTLxjXJe3oWsMRiocQRmWzGdM6MxgLxaPWhkb2JX4fPJGJOznQawB8hGwOxcIh8FfHuKxdvex0rqMYB4STWMHchH0NRF5BFoVp7fwRdmU/uyNb0JwyDjQa7TBf9gbTO2UrH87DvfmsaR60DbO2cb62/JyAI3IGpJdwc88/cnDFT7YY7oGqq9KSa3RR1+3O01FS+i7QDZpl2IoHagD9N0el6mOtE8terxC0Xk+iWUo9n6QY+U+M5F8DNhA9ujgUdrOz7Jewon3pkdpHc+mm0tMVdspYmcbgAMszdVWzMK5XGVVuoAgpFgrOdW946pxuMEdITfNbDsx8wV8sYNRGkcyIqWSKXAPNBJh5ci0DkPJFiyEp/LE4kLLn83hTlEYz/7xtLkQGvifQWy9cryAhFC/uNlueR+ul6Yz8S5EyYHoZjonF4EDzRTZKeIlgPBkUPlve5lYdriXl/youXViMImprtb4Gx5P8wZEplAIf60+zfUZer9hFrlGbMwu2IGLT6kL1ITNSCVJdjNgzQ9zBFUTBE9+wP2/oIFVfIojEVfJfDu3aIikCAnDKVKCccmmgu/ckFLe9jcLHjNfASfsuCqArmn+1e+hF1A/pgmxIdRsHRc0wouQktrz0n7mljRuFDfa3XiJXLttXucpd00fLjLFCoQvfhOES6lgJ4wNR35Hp66uR6Ex4MOItnZlZQo83z2oHiVYODFbYEHamB0ZSfKb2aIqgDj+wT0jLkf+QOA+U6NBY3MLW9S8Jw9R72ysGs16xckt5BE6p0WwMHvk6y4DvHeQjCq2jgWwmUoACasF7BOFw1PwRmTL4tHYtyZUa2gc1a1Oxi9dslMwrz4Gyb6/JIW+La86h7bxPo83vumBU+vCX7DsogDJN9NArK3DDK9bL36aw/vtFjYEIQMzUqrBzF5OlEc8zCQSPemuGZbLRAaBWi/XOiu4YgRoIY6pLLCO0Vshc3TK+rU8NKZ+e7hyAfYUGkbEMcv5eIglroFEVq8mLh6LrGdP8c2t1iD0ZhwEoNsgDFvAEF4QIbtndgNU+bLSwtPLtHDaLyTEhU1+wIpABZAIaz5idiWYlsYubSgGcnb73d6uuFLX2aRaFon+xN7Yp7gNiB2aeoWePmglulvk2hyM5XJfj+1fOu54XDvMjzcJOvFoxLUGQbVNqO2x4nhvcJKj+OGSmBOUtyW3YKzGoGeyzsd+g3iprtVZd081kMA+fzzHbf2XefnncFh5mBMgFT4JgcUZZV5t0Zm472VhrOXwuT+6ILUV6aQE+DRpAooopNTdiGD+n6OLyhYk969EPiwKu5L7dRVTFPROb9lQ8E3gn+v+SkUANP3TlBn5NgJmLIklqibwRYJJlcKk6vFQAhZNUhbYJNLAiewA94uZWt4fqaejD73bh3F3V/k70Ck+kfyxuPszibleub2+OHsS1Km5nP9pSeMZx3h+iudwUyFkWdRoGS/gtyXmZj66BTep/DXgbAF+zJV6l68yBuczrZvFQbgUwVbPhzU/Ad6Z2taRrHLKG3ZGKrJPCrxUTIUbLt6xxo3EBPH36OSkxd/QFkE/k8UFdZA/BB9/BO2Z0OUaBovHZdO5hA1n6l+3YIzYYcoBUSTKUwWoWJ0mC/7hkhIHc/3+X4wYT4CJPNiufAIXARY3Jwe52UuW7ngF8121SzdUFVe3RlAGMmLaJmP0aC6W1ONbw14EGuqANZZ4DL1xet0TlXYEXayur/JypGutYbI39VzfEVZLJnsyhebmf/IvvVcS23j6w25DmF5XV2phxCuSbU/leOJ6e5l5AaLEfstCdNLFghkgxmx7UXFCYPz18gyKqrZs111wUsws++MfyBjJy8FFdvuCOnJQQ9PP5OR5y2WtPNceaEPDcRi6KwjuVa3hAzozf9pQAT4AlTP+lT+nOCPufCy7e/2M6vzf099VTHuJP9rcrNdSCEamNh+/rOW3X8gNaf5M1ie36TGuJlpLGI5Ifmwjm049L/cAYbDhy/o5MRdyTUC6ojYzmlFL1R9rlqYAvRaGHhH+nbFVz2ZOX99ypG3spZjbJSjAvDPvYBsXxgSx/E18wkHvVMC3yfv8k9QFIm5FimZb/m4RKW+b/U82J5JPMtix2bHRV02e8mS/Vk95LPSoDJwOMU0RKTJ+2ktpFhCFxEoUcWGOut9IaHVZSB6VjDeHWqHXPauozrhTPCApKFBhBPm/09MEKR8DWPy2kUlRIJmWsWTssl0KmqH8qUCKuhb7HvVmMsGGnlCDF5vddaTbNfXh+CXxuUj8DFJjkHg0+WF+ePaJsUUdUeuJ2GS62HOzF0MrTF8JXZ/5LkQVBoL1miK6axO9ELfEiPidTaXdTm58GX3OttciXPhcdxCqWg9MPifrNuCRInMUkwFgsPhpL2buUP2ODE44JMFnduvYCWZIGfxxLa4CU+mS7KTyXZm6mVC1mT4k3GB45HE64eF5olOf25cl83aFxz5gKdai+Ci4rLGUgpWAxF8OWgmXf/1EDmCAraVsxDVG6Jbu8Q3F1l23/PJcWxzdd8VukIpntpt+f4gCP8oXr8laLomnegC2yxARddKNbDP44NfTvSJaQttmAbPdIAe6jNVei9yg6WA/dvpZXnbiczTJcqXsBpnaI+yNJfwICeU9A+dOgIPEfsSCIUn+C4HPIDK/1LbxIjrRzY9QKNjmwvmV7s7WImc5GeSr4mVwNSa9aqNBZYJyJBKHnmtaLRGjDnMvSgvw/TycF3xRPkz8sGbnLF+Dc+IIhK/qfeC+UAxskFhuetRemheUtL6biFXOXPc7UiwA5NxEMogazHSpi+4K/Ohyip98fLHqGmMZ6T1hm6lszpMXWZiSWDVCmk7Ob3hCCGYKwTTcL+1v30+11eiw008T/u6EnGhzU8+cw+sijw+AptdEB1V5FaXr6wNB8jdkSYAv/LLkFKFfxcRLo2RsBkvnJXwRivyjb+DsHTflDgfYWWPOGbMbGKXXUGYNP9puEPEQn3lKEyNOPHoDTTEedOn0tY8rzvocIkuovShqc1E/OaVIFJ9avfPBFSNbW2IBhUOakc/EYJsEdQDRUA8V23UCUFPIaCsmr5WrJyxa8RHXA3QKj0SFq5DxwY/DX2Un+Aeyv9oOsLwmWnj1/NpfOoF/LFG1vjxWTL1pa2SSPGVF59qL/WbpIGiZmjCEozd0VLNAW6RFAoulm3gpbvbzIMWvznUa1Q4uXOdQUBaWr3mnkJZfaIkRJ/itUq3HmpAPoQWkcUDK0X6891OKNC12aX/LZCiK1l+xel2Qi3hXSnm/0sCTwb58/l8GJXw8ZGddQ75BqUGbyRl1My1VxQ/IsBq+nw3yYNuZV3hqoJIPKSZd9QjsNAiB7vzDD03KAhvEZRoivXZYK8qh9A1svaFQL3y1Cc3mf79b5LzXRRLm/NgUhFcXt1oFk0SnUua2lty8XjBFbPttMjTaxS8KGKR2tbtprWl29zdFNtS3mrJi7APCdVyVa3FvYocQoDyoPTs5D109dTjmSZArs1EZQheGZsSsfDiZL6E7vP19ZZd8u9ohwrCp8kmwAdr+7HJnESTzp4S1/tWjHtePC4agZpC7trtOhNKgJmFORVI8KyYmFwjS1jBmdoR0rr36UjgGbdS/jtBEnnpD5h8ZZEtU2b+/jV+usIFklcvmXhLRrN77o+xw7wXr1HftcM4g2cW+T/f/uvjoigk0BUDFqMEImmJcgfy+1ZypHi57/0lyn5RBsub+3RmG18qAFXBB+a3fGRH74JXrSm+hGx7b9OEYg0CzpTkC60WyNeR+VbUQny/Lid1xiELbZiiX6n7hyDA9HoMKQyV2vx7SAwSXR/QLyi0SlFTcytcoZHPE80uxsqjSVzLqCAeqlQtPzXYKGkf4N+6My0lMDDgHi1gq30M7xGUCLMzHPYsiwKjaJOvGdqceZmtHhcpi3/YZJntdfBVN9fewjm9SJLKq3slzsgrwSJyIibiWNh8UqvavblL6Wg3mjnFrT7uCODAt6tHmzE4UtGyiGSDqGHg9rFrZI7HOaQWHrqlCGfBlmgHr8Bbobb4vgZxC9EOSZ0Zri3HupPsnCym95UR0r/kpQyQFlvfGf36pckVOqix7Z65k2Ue/ulpmRUkZKGVg7DaWoJqouLCT4ENOSNsfcWsBghEHFsIsMIYUaz+nrwbvGmgFebl4vJESL0OvjGymHQblf0jJW49NZbKj7tJ6SK8Jd/xedBgsgcyI4li/CRBMOGA9xq4TtvnySKoe0BcSx9hs7Oy7BfVMNd5CL3AtCv6Ow5Rz9HMnvK1wq2oYGJ/TXQPp2Vn3p7QCBOE5t/QmQ+StPUOX0dyeWvTSpLDaeCyQLW00YKQodASy7NhZok4igoBrPZvVDQko8x5EUJeJ4LHfkeip6AlPKNQDt36iFNuItq5Ws68FxV69WuLRoDHqDO7Je9fMG0V8C+tRjGCLdTy2p41vmGv56jDzfhcBQ3i4tVgJVoeVK+vU0FTUNLNmPXpaOxdHL8dtWW25UMRy5r+z1KawzgU3FaZrj/XHzmEf7arcsZOjwFyLO9/ZNM5bXmIdpXndHRPeryDxCnRS+xhBSThVafRdFxLM5DpXraEHnFbf+tXig4XDsK1h5b/fPU4bwu/ktMV06mnLFUmcpcGadCsZGDbIlg5tqKHVZ+bIq8TFfD04QoccAH3UlqteOHrYWNZyJKzH4lrVc0ee8Io/ItX/9yQ7v/DAcoYCaYkEgaN4wmY5VgD8RQ6hvmPhWLpU0hIsX4jz8n1isLLpaUVbq/seTbRijiRdzFPe6706Y8f23G1elDQnf2vN6ksKDFF1S9MTtgziR05uZYzkHM9OmI0ukm2qBl+dCxK/CwFFNAmofJe4eLxNpI8rUa/T0kv3QByfbgpbA9EH9NjG/tENih/0cy5GaAX6hCESYW6iMj4at97fdM0XGCw1MMnquX14TytQ4nEJf1UiS1E06yi+FT9cPJyPj6zWihoD67Wtky0hibfY1S5JFT/Pf2No6Zs8QPcHsPP+sarnueDjTY8yAb/1ZL+qXt3EtbVbDU9Ne3ygaGBJojfAZUNh23ieLTVqAqC4DTdaYM5lTFDLUBbOvSJrV55X6D5pDHFvtJ8R4BOEK5RJutOSFbOQ7Pef39NESWopSG5F/c7AwjUxvJcf3m/hNK+tnEzmm8jPTCs0oziswfWwcyOpc5VkMyNJl2D6M8UpA27muZA3wVWrIA1dDndKo0YmAiajP2Fk7GNR1Uvg75b4QsuHm3KkjoZTO5zpVtLika10x54dnzl7Xk9oRxH2sVKB3Vj5gCUseBT4i5kSGkTPNG2CVBjT4/u1LsKECJKrGAL4p/CxE8G2zjVpP50NUKSIAfzYYp1OYUEow0AN8H+lik3jcHMnb0xnFOkOwEbQTd6+4NdOOvgWlfH8Tm3b6kW569N3i1Hmv+ZRa94/Y+8o++xQbUYqeBs5YBJBbeD39pQsRVxWeT4evOjdVhHc3H4nK94Hk/k3mJk2tZVboC77QvmxDqlzDvKibAd0ZZyyrbnMM8FJDeP6fFS4FV0pysnId6yI2OJriGCiZkjoHOdqRAqc28FZK3ZtPMHpaaskdr6Eq0NhgFpmzUIwLsBrn4lOrBHPYw12p1vv+yFeUESKY0s/FWJ+cXLobFNfdL26rfkyzBQzZEOk4VjRuP5tZ25h5CDhzSZZuSwxVMYkaqiJwz9rWcc80a4R0oeHR8ZT1LuY6JkOTvWTUQCa25c5GHor556XyiQOz195y1X1lRL00QAjPDa5RQ60DAAvaMS7PFldrDfycN9OiK4d+K6niVrD9mTCUb8BQ0f23iotKBIjsiTNC2glkPR1lNot3XKI0X0F3lqRz8XQH0Hu63Eka2vp5cPrnT4l86S23zDpdNGwMClzPtRIxFV8YfuZUe3uqc0NrQGvWiFiIeNpfP8lRh8YtHRPfCTvnMxWnRZEOsIc+pyVG6lC9f56FpbAb8aeJh1DyGDHYkwj7SfOoJyHu6XryyGbJLBa6R5R6zx66uJq08lqll/VuYKIghg1BBbKFzFX+D8PMRFNLvzT71xR5ZCPnK/biIcr4IElUIooAkUSN3t1BykcoBnttv6hfOwdm0u/QPLkWIHaCmq0btJmTVYM/SUu3bEtHoK9JyMeE+DuTuBvfEPOM6GeclTAn1OapVucKl+9uQ+nB+5igWsmmC4mizjftpZ4Vcer+GJkdaDZjn9XqwzgTFhsySlg8x2kIJqzNK/K0g1UOxa4flkQRuU7u6EGcZLbKRI42dvRaVxTylenxIt0rRIO6aPbpJE1eGvUcFGIF+O4PleIqEqN5sASdgTALUIRghYtC7wI56f/bYu7zmS2Qk6VK9vkCocggAsNgkpKREeFvPXWW86VRvds+xUVC4rUx3QNA22rlPR0ys2Bx64ERLe3/aOzUYBif9QPw9zflAThVPK4u177DNzg5DuuP3yvxAojs5grtEueZAmX0dLQ8MNoolEHwzNP	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "zzzCTEKTemplateAOIs",
	              Description := "Common AOI as a Container For Ease of Distribution$N$NCTEK MGS",
	              Revision := "1.0",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.602Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
		END_PARAMETERS

		AAm5HLZoLGASHc4FCx1Znufm9KuaU/fKniSHLzyJ+RP0YeuD23juF7S7ynkKs0w9X5ilVBxkrgnN6AWButkTzXdqKGw1G7vdJx1HcXZmLNMYs3sUWWX1bUMKCUG1XBu+a2FwO9BOZMmeXkZnoIqd7eI89/8Tj3murlglqRsoxzM0ueLZIYbvkurSEbbgoAGc5K+tbtP0/KLcvRJ7EdJ3WHE/DflYW8qOQmRWdvKQwLxzyiS6upGWJ7KfuMIuE5SO1W9DadQ3msH7TSVAD4BJGLvLy8VwVN6I2ErRdja2jhrCKC5RymRMxbZB8biqscdXo8r3Ry66dqphQ/j/c8a9JngP3jNmPegcSQ3QHDxqed1lZsIDOoDkVCVGAbf1Y6D1CYtsOfA3dPsKuGCYJucx0mW+vcE7zr88cWvmzV+JRJFeFImKOWDI7YeATblnnXZ1Zz7LuNNBteaqSLxrKK+ixvxoQOUogUm6bwtNUP4od5LBD+nhhBfmXiwepkGGEC+0ez/3jtjP1i4HMA2jeGVxPek6/uHowHEs98jQFsnSHRLinTtej9Y0RCHfBDVMKehdnG1hsMvZK88C2nyWeEN43rrTXNU8KQTN6RBK+EB6T5EmKLsYffBcCFrVN6okTI5l6Nib3lanHlv8dRNgTyfYygWMvv/AIxrqu5hMnbe4YeJynaKWX7qy5uwVSLvlUn4D2V8tWhzr0cuYlTB57pKuwN/7Af7YcVtkZnyxz47m0mUAz21G0yFkPrZDVY2fOujIbtpCFAeE8PV6m2mFDob8d51btp8uZnuK1V0Kl2nhMEWvrclPnxC4t8kN0YsCgfA5nnTboqBeW3XXWBFYPkhCcGeICKaIxT49cPI1g6TvkhFFnbd/uhV7cDK1x06BUqMfnGtV9Nn+i8Y3RFE99d/7qBZeFgRchdYxmv4fX4jsRPBewGyV+GSMlzldAPAl+2ESrRdhQRf21RFTSrhAQMN/HguNBnQw00N4WXk2QwmTqjizk0BcVBkpC+71zqj5K/uYtOC/ETQQwfPHm/r+gS4xw9ikOeVWVWYvMm/+SK1hV8I7BvqUEYtjKck1RP5F5EU8qtFgjZEvciLHR/ipLp3vajvL2L1pBIfncaXRs/PD1ThAUzZxfVOgg61d69Q6iERq9pByoi/en4GGKjRd6DuG5dkB/g2xvR2TyQys8XIj30ls0Dtxs1u8EqqCKeN9RHAz/r9gRxCVFWuPlMW7CytnN0/ML4OFQ/yVHeWLewxH4BUk77it1Hx5PjHXyX4FxUVj94uLtZt0tDd37kmNHrtbRjtkdfyCXiUE4lpWzk0GOxYQ+wJt2pnZQ8ZE+J48FbBs23O+fn4ECP9LBHzdRyMDSeGwSDEecpMbCweU4ux5cE/9kqEEuArMaoMpYNofg8ODWj5H6EVAaphlP+R9N6TH1vguyvWiHGNM1oITWvtxJFNPBpIWbKSxp5k5wH40Ne8bpkhXVEKbTvvOj1O45LFORo4Q2Z/zsUaRc8h4eClJeNBflwSl62oWaj9MGklKSrC3fHOv/4C+8NUYhTqCN0qnFBGlUTtt9NNOdvqZ9verF5pIx00eN/YtC1J0HVOgcoafc5zA2D2WFJNk3wSqJgAEVWxYmbM8SD/0h34mk4195Hz29HjUzg3J+kzrwzCj2UrS5xbYuEHoqsZdPiLY58uveFfVjZlWzDJ+7mF7nqnvbEda4AhnoArkjtJ4p82bMW7439n8im1Yglr4iz7kA+q2OAbuu/gZoYCMPCBUVhDdW6KeRD+uxHLRF5x3XP+xq18L/b0YfKhTfbYacXYnUooLgLn6Md1m+cARwQWaxLFJc2yaBqhWD5zaftLWN3TcLxe6ATdRF4+x/jehAvHrCFIkpQPcX2BhG5G2DJAOJ+02t2gWhKUHYUvKHIuKvojmGHzdxy08fR1C0VPSPRMjoF7IPrTLGn52d6663DriYF5vwDeK4IVllI5O3i/SKWHl1MF6JcMH99tzadcXDVma+fQHVOlPNr+rZqODl4n7dMvE1mm1h7/LyIPZHyAHux/EBvJ0HLnjB9WhbdlJVgitFtRnEQju/Jr+V1x0oQchxtXN9tepgwuKghWkf6PfcWU4AZVY6dJ859FJk0dtTqShzcC/KNFayiXu3gDtQm4/ETld+2abDwzj3gqMoXJSPp8W1DMlwfRlNBQpX48nHwBuNYK3O/M6c4HZPAzFj/BHBfIgsNqyx6qhTAxnQNfZmDeZavu0ikZmLWOGj80z1psvPvFdILRCHw5XToreRuvsG0+GO0xwLM6Uo9JcK/eDw35QoDBTs8oUdJk+cCh543eImfbhyH44qlD01La73U4U3E9P2ujrrCwL/XbRulD18Hg0Ao2+42W6O+L3SS8GnDVVM44qH8jxMJH5leo23Cw5G3RZIwDlXAvjHq2IayJvlv+8htAqtPKWlWwoCjSyoEBGhZl1wVtpnp1Mtjag50b9I4crQV1rCErmlFJJthy5xteMLQKIOFWv2/pwZKuNT0RbxSLPZEePabhl34XfAJ1Nr/WkgWAyUNrIwIQKeGYCXV8GW2M6R/3NKQPLdZranZRhFFuI+tJx6s0tZucuQ7xlJTRHc6riIheF+sZyDO7NoAPEsriFFvvg26KTTsStLhMp6YuabJKHVR5Ur2vLHYZAYzduv+p38yUL5HC0BRjy2sT/oTGN3fO9GNEWPfIyV/Iwvc6c5TegvFtGiTqZHshpsBqz6XoSGkPBxsACRE883FbwThwuw3odTexoRMaEH/Mv9MyC6zsvR9RYPA3CwTyGKbpxjTBGf04z+xl+acl20GKOWhxb3ssjNpVFUMQlHhwJeqK0BuG0H/GNBGM63UVZPcEBcG7VTIwP86hYSSoB0k3Qz/1a4/1BDv27keh+A2w0BamNFAX0n6Md2NWcJpLhsNRt362wfWoTjQojZUcPIOHcZXcNiVnKbc/UcIEHSGhK9SV+6IDv/idFs5gFsYgJNVsEFT3kY5FtCM7ZQESgz/5ZpwgEU7W7nhBmu/5IFNwJ3L0Ks+4WTSbmWdUQiXOF1k8ZCKzCK0F1plvdl8n7LvIbtEGTChSnKMeQTxMRe7Y91JVu6YNPN9d/qtIoh2bC755xfFw+wkmHGObFQGVXe56D+TKEf9OSidj9sVYOFJU9EIZryk/IMCJKplkXNhh2oWTVwb5oTQsBbfZwy8zLyzXyHcZBY3v0H62BBACyMxJrTe3jrtRrHXbEi7fTtUzWs7skgKndpVcpYZqUXvw+7eBTGvHlk6Sb1xA/Xa2w/xbKdvXGGxrkcF/4eOY1YB0pOeDS0Tvh+A0QFqb8Lr/W1XeXByu4YrcEaqBgdtHKTccB0Pt4ZstNRqIWecSB/2evH3CbjadyV3ofu5RVU4VSwE5DrHu0m1UXUFr9eUBQVwMIu5i/TGbjgYBOdifU0CW7ziKiBoo3byyVI1DILmxoS6iiBSXqSzKw+RjKYCrzw6BReogm652fFFYRrjC+sKjycNqU4j9IYaflM9kaWNgIzStPhPvqa3OyggEX0tv0oj+qpBLqDsEXTJD2p4ugrMQCvWdwSgAVKgW7C5S1b4CS02peVWVxedlr49LAjjSQrkP2qEx8jWLrgLLW7uo7Ste0TrF3LtqCNSqFjckuw7ddVW+lZLtJQ7et3TYE+JfFckmXAV7SZlxHCb4+vZuId7zXbRFYjpuvnHsf2jlcbBoKgW7rrzrSyHU2HeyiBXF5woG9H66yoRz4KSnrWS23g152NE+p4qwuHpNVEs+aqmMXiv53at78hXWtr9oCim7geLGRZKUnTn5A5iCOMhhhqAWpKMtnJBCLyspObqNc8w6VmS+8s0yUk1kSSwhuZnE0spULR0cnEnOdpX8IHgVQwbmuHn738b0z+Hxy9qrkmMtb1ZX89zVCOs/9ItUOc46d3NxUccUjq1K8wAlNWA3xpiG8pvBZDJTOtJiid5GuKaXF2P1qINVH8zhA+yk3hhNj6hrVPuPStWafCX8dFx8Ri1Jx8CP6B3tsJQO0auLh1lXp+REb2jHElHLWP8gp2/SJHgwdAAmr3mJcvIlBDDJxn6U4arZZQi84FaEfUMoBdWc73pGO786wv9pGa7v9ibtfITIeG3wbxnzqaVQhy+w69i+JhxXN9EBk8Yi/IJpFtqsUvpbgjD6d4I1NLPGDIh2XMM4vill9ASoyvKsz04MUiO/QXInOM0lQFnw4k+ilO65VXWFa1zyrWQ+LTxglLRmA0qh17dOQ/kAjm3fMX/0lHeC86IyOTVAvgrJUAdoQ0AX4+vy6+akCB+kTwl9a6SPkQuxEUbFsYsxPQO/GKVe+HhezGhnBb8/FcG9ouBt+Z/m8ivQwwNXoMB9bfPTt3ObM9iFUodkVMDm7DypO8mb7O5y1iPxapwz9ZAHq5dUNPx/OyVzB1onIVwHACTIi0vuYGa3kwYtx6ZmkqRaV7tm1ZoTahf/P5hx7u3FmlZOkWLv0aB49Ah2gxB45kNd5n5ajGJy9KogxnY//0jfKowRX9ufhQ84/IE2S5nSD+uvPQPSK04CAfWiShTJ3Xck7sDC5MsLf0FXgN3VTgePHFjI30ZBrec7WRaJd0eHWt0TxmqIbVolW0Jtc7BspXHvUZZHaom6ow5Ee0DLu1WP3sHIamCbvJ30MumFUm+YpdFDOJM8czHqHV1qtDrYPVy+ElgQj/LllUeXwdCYiWEUApjJgJskmStNkyYiEmsvBIIXAoBJY17cNTj/Oanbgc7sb0Z5Nf/T0nXuw6xqoWcJAYI81qbtCcEoG9kT1CRG5N2uGFF2Z0VB1BB4ZDzSVejQqnJeT5DzvwT7pIh47Wdwumsy0RD4AZGYzerdS9CntppRKpXkeQgXswbBagBtio7lGFFmrNAxgJifc/JpcCtHteerufuAihfgGha0AAk+PziAmX9Cp2p0QJE0oJBiblfnEenAVhDsAJJZ7LkpBA9i7XCX0THvddSkWbAH0XTiaj2agu37/J/xK4ONKeaWypWHaHxQlDg8X3bspf/82uRyb0+gn7rWj0WwIjdVzyopO9sH1pG8DNmFpuMhZAOKLD4ChU5CbjBe2f17OStaOzA+IuwJUYW5qviNVM70HcTg3WMgMsWaJI0S8veyPOfZBdFWgQtLm9hv8AHL53mEmoTIZTcmUJidCWvmEsbTkOuzrU9MVgfqeXMuJFl/nurCOPU2TMAt36tKHb9z2DSlmY0O4xYCKOko8IzPyga29EsMJvLnfrfu+E0Z2uC0GnbAfokCIw2YBbM8NfeaXQKpfF/DSX1LXdpQROftU5VwK21pSqnOenArXKTeJlGSSdTSwR37EmArs7Ef/ISb1+Enj/h5rKETDc2viDDKalU2qFMLdSm0ZXX+n50v31TnuWp2YMRsIPb7A7adCyhFaTlid4q4Vb0GYosWn4fzov6o1Myz5ITezBj8PGqDnkT9NFjcRiMRNCsfbpX+FgX+KubNIWT+PiJaOAZDF3BhUQ/ybPXaD6actBO67RYDITX4d4REn/AuruUz0qfm/Vz5YQjERF+urJKNHi/D5p4xjeNc5LdTuoFDQKNgr6ggCxvRx82qmdFedIvJdRXTTKQjRcQG+rx5IPRyrcbSVxXtehbs6AQihaWGpOI8mOXEtXzS/Zbf1vO6wEoXO3z3zUn2ZQXSK1xM0JSeEd8YL8I+5Aoan4FzqVq4FArguAgdSrXdQ+p6eqb/MWAlMcVoTv8668x1Bsy4im1kC/TNBediVg9wzhHSwZ5WFing42C82rTtTTaLBIyo17g7Ftdp4UzoEO9kD0NEsuJUhFHZlPlUBr8OhUP6ImRAl7ulDLnRMv4J6mPltKhGbGQzd7AwW9v9thdFzlZCVF/8wgfiPOObEeG/kuNpDtURRrJJMvjUxOkfWZRow4kgpVG9xG2yyZ/6mngwTElM2EBQOgtBRdXPs//ySEOBdCuH8rcWaCdgVgyikR4b0sEdEZNTYZjI3sG2GJ1yYSToEPT33mSq7wdI6Du1nYnJ38578i3c6jIwv3JzXQhg1rOIEdyuS5ikJ7xHfvJjDAI7/X8lr0JX8fQIWdhV8bcJHMCLqz01AzXBF99yuzCdkbztOI3r5Egdcf8Xov202Jgo1bkZzi9oRzitSKJJMiu2lwOeJyqol8meOyqqie1m+3YZq4IRx11ZdoKlm/2eP9wIRCaSRR3Xnf0t1EPZU4YLa5gM3rI3JyfGtTEMuZZ66CTvQls445sBw+4gLEkJ1RO8uEZEhqobdbcdCU1kesOVwVodw/KTxm9LOTKsnKQZVqq7hDgok4ujxXtHdZ8Gf+CJK78+KP8LhP91WhC7mF2U7QH9xQGmEkjvHMqjq6OoWH0KSnlIhFVpAZ+h0KZCXyKjuIfyeSFz+HtBfdvNZLp6dy1yJa/JLHHv+AjijR/72wIptU3yGsbOyzMHOMO3JHPF6+24umDzgxK5tULdHR5GBCSpjh1ns9Hml4mXbpU9dKT2UtMrQ2lFlRvzV+QSDQhqILswaXTLU6UWbhPIS+pl2VYCRLQ/L+RmF2ZspOWiUJyS9ef3UtJaud7QEsdxCmV5lVXgA4sD1IWsPW2picakOPlHIaDmWPY86LXNJM7EIfJaZ6DUCKDtIyLiUz1GCR+HmMRBsZZlwd30GcSZzQVNgB+KTK91E2ZzT2tND7exyZTt81U/trnab86zY2QXdz5ut/pySPf0sKc88GeQKjYCp9Es4Z24Ed+EgQfzmZFcQJ2bpkjhlRCe/vhCJilSQpj5CLMuakRDLk6zsL5qHCuCx7ibMvVTMPbxIzzMKcer3Ti1T3lvzm0Fx5PnRkwUOWpoh6hb5et09up6SgTuiQ1KApn4WR0nCIgapPOp6QRgl9eLGGa0TMtUjsnC9SWe06pT36Pp7TAZC4zjjPLU40S50X2xOBAg6f71jk7y/ktFI63iuQGuQ+FbjpKPmUZLQPNE+vf+xXvADedCXZuOxIfBrRQ8wYT2KnVyRfv/b0JnbfFthLQVw0NIEgApQWRqKbWBEX58JK1wf+xG9FvxdWAp71BPfG8SMU6YV8AAug9+49NMdOFY6e7nSaZamU7n2DKuVp7+cfbEwn5n7wdfZMb1Ixlvc4d3Pt8NoAAlBwtbEFeX18zkkMl+VeZsd9TS4n6egU0oEoqe79KAUFQQ0d7+eY5i8uG9cQpfayFfnRxvlGu9bXsr2FS69XTujBa2wk7PGSfHDbl7enDpUL6VWl2DbmYw+QfoDPjeCFdeob2fnO5vbdGXX7m6dNWBGHNGaS6btsfXwjUdlXEq5kCGsbAlUbY39rvrggyL0Q4D6dCQiGB450UZUg+szUc+DxsJmDoADBxgj3lH0BZRzlRfXjwbAA+R/W+zsugddlrLZZEJiKQl9+HEAbICvbmQti3es3lyAOzzXIrjC9N0miem9g8p15di9rErZ0oF9AuTgLddOdHVFFbPqxSl0vPDpqLwWbITwwUaxWNkQwOx5nR/wrl9Zz02l4eXGFbwC0R4IVmFyQm9tP4reXZ6wh8PBiaPnJSyEM5Y2fACwXnlz8dfse+vwW+0TEJiIjryB4V+oU57eg9C3xSR5/lGwQ6qbIo90B9KbWehOmBxTD2LHl36mQ0HR8Fv+1FV0sOasGBWJr1B0gLoLBlGN6tGZ/SHQ4mj3eU5Mb09RXBCxIse2U13rrxzqBoopv+FIjrTjqqv+s4xnm+SShtYd8umfMBDXuD0bAq8iCUMhTXwdBKul2vfDusGBUx6WWbzpyKzr0wclcfruK109dkr0IIBsy/AGFJzvDYpkerI21VsPE3WkS4zdkyDvtA7fz41VhM4xwevoAjJyZfbUtN9j9YcNM/0d6VEBiqA9sA0KqVulWWsp94rhAvlZ6MJq6dG42lqV7yTOnC6CH0hiLrU/f+7QRLQdpczU0wMGEU4AFa06TPKDgDxUYH0CeIrv5JzkihvrvNC4IbnjGigefHP8i6Af2ZmZZvzz1JOLpfpeWfS7SfkFNq41pZoCAAtSywu2HhE2XsUyAHn8d+uz9h7oTiLyK/ZrvrkINgJ1KI2TS8DcO3tlVSqo0UwsbNrwXJziCZqtBtCH4iPw1xAgM3xbTd6osggrAApPklNT2c5u4/h2mwNA3wBSwKQgSrxYhKi0qJEz4w7j54WUpzkpja9hQaxAvyviirhJOshwne98Mw1OxLP01FpMb3t8ZK5ObtTs/+uP5ETINAwMd4SasHAxboam1tI/VqqPupkWI5WTyBCuzwpC/SyxK+1gV7IZHn1RHuelK1kXPge76c5/koaq5ENRRJTArvrsWuAeu217pIohDMX2AkJKFRUj4SxiuQ4U+06kkHPNXmMNeGhDP0iqHI4pMsWiI/X2u3KHu5B9mfdtpCwADjm/HgrrVGQHkFyN8p69U+2J36eKHu0M5Jrprm6Hy1F134Fho58avkwlrjmUCUHduBv0RQM8uBHjvArz9x24UafHUBCuL/z8ltkVW2nSTjFrgXrO0mVQTFvjyZUnjfWQpJ0BpIEm3hpRb++/BOiNC0k8Tl2NlAoY/oPSLlHo7rHzZk+she2HZXvnXiAPVdl9bUD9oROfV8Q9bDW2h5DleyjsUJ1HR8a9D7k46gIMk16LjYjOxtTnT1isp7Yg9iOTiisgqetxi+wuZxXsXMEs3q+TDYc6/TacyCaQT6ssNtUAyTD/r8BqnLTIH/Ad0NCinYMYmoGHtbz3bm4OB6c1UambyX4gshxgKlmQQ0m91Zhr7E9awuBp69/+IXkKa/hl5LfB1aqOjAzULqxHrOIPkrkVy/2wdWPqIVGsnGi/tBpJFc6rQ+MBOtx9oEKihruXNEWxGLMkpDxGMx5sK47y6QT5qLzmKWU5T8Zco4NJuX8ahVAgVVPKjSoShJWEqoNG1KxRSvIWSmvU6IaSvdgJ2YjYcNWWDWIUfEb9WICq1rgLHSGQc8Lsp2t+Zj4xtCFimugOO1BncZRtiaSQY9cf98dv9/ZwWPjRGzW/mFYvWpUra5mnD3SVnhZTxaO1+CxCcTTnkvdIieW5LASWO+TcfD0v3MfB2/znNAWK20v1RNZ0Xw98XJNt4sVIqgWkPaTGUqjgXLT2zQfoxNBeYiKsz5uJH8zWm7OLQytR3Cfh/mAlcvWGHoGPUFsa1q7FoNOxqMJGbVIxIhzGMNk6GZV0iqsBXFvmYpA0tL5qggJlYUClEOA1fYAOs2JM8AQRoTmVdFqx5zYzmaz5wE8S6Ipf38pjHggndULI2Gt9eUbTZotWt5y40Q67k+n7I9FKADDJV8X4Dz8wKhtXMhzh/sy+Zn4u/EX/xTMAturYH7XoLrVbdO/wjnEsLwrG2R6uEzqjDDDEoFN5zJHSXQH1xdygNJ9t68XTJMQCaN+glPShTXuIdMssfaJ0IX87VArbgeaKhymtWy8RN9V3pjE4cYdABgCqozb7A1mFrxFAQ6colhTUWMObnyhcGQB9lT6pIew3LBtqmlTZUhqxA0X1ndW3V67D3haTeCz+diqD6uOqTprFaGo4nWNWEqudCZjIl2lm9EsTGvJs5rI3b6jR/m7iz+fQAwAUpIsFrgMrxVdfgpmWrab+DlNuuwsj11uaHf6QUlN+IA5+zHdYvrCA83tGe9KoL6u1eONk+t5aIAkhnesdvrH9mLv8tLRJqLgeUrky2tHuURnzZ8suCjToxal3kenu1powD9Tffg6RhO7I/LGebN1GAzCsxVU6JdpvZ8wz1x2Xbm+Aw3f/X8WWmCmGdPbu1r0kWFXZVBZAaI2XMxDaCjBhZZ6i04xnDnBjruFqBuDOIugQ9zTk0STxQ/tj+//50pIkDo4JsvYJv5aNUiQ4P+YAaQjifT8flWHw40AA10UqFZmdnpu/ROUZBStL9VFXvN19DBzTahFn+pYMd4lCnbidWbB7NytvVN+yZTsibqq7jNQtAACk1w+4TgD+Ufpzr/Lt9jQjYmXJCxOsskWyE82A0Sk7kLuSE2x+7JLHT4EVlIVsP+qJmpE1ModXfFb0pWE9e/bUbIE6AXZ7qV45B7Sm78K23JzziQW8YBtaoAQWDVLBHmL22TMOgGSVZb2HK/+rnNe554XOXvhDw0X+Xtma+dLNEJvwY6dDbCPZTcB7J9DrUdpevp2xpgLUGc7jJC+AE3/C1JrHWRPsBCMZlTZ/WJV+qWO+SU8vPHaKgiWON4FEXJ5TphSQj2ke6kp8OA0y0X175cTtLMWMzdDLDpXiMcYqqkvivogj/Zs6iMrvNebkrWZFkruSlwlHza2pQKs5eH+Oyv3oIeFjxkHDrFLlywjgK9ZfblJRwHhENL7avk/i2K5VCqsAIywViuuThw/qgV+aMia91otf4wIpEzjPBMg25syu+r8hLXWsX10pKifGtv5Muh6sYQVRPDkly8MYmBFgmnM80+DnH5DlAzKaDJLH9U8Gu03OObiWIKm+cFb0AVCoR5i+Af4OqDP3ukE4r5kA4WIxPUjy/EYN0RfHMkWf4+SgQE3sKsmTjSTAusriHLXWlVVfd3wl+aDTV2jn+k3U8h4T6lXuXXUOCIVevzDu49S7Bb3THLcXtx2FT0eI1jYvvzAw+LWnbz9oK0I541AyQJTefZbwtJpn6Jcy872mjWz1pEXpChz7ZjzOUePNRvcNdlYpjCb6HBx1aip4WI1AfQ6Z5gnzOhg/JSLixKUuXV/xDfYkVmZ9oydF6UDXtYHwEIT3z6B+wwbbQCZUTp7jQbcUfo0mODqhp34t/61u9KRzSQpNUz0fG8F/uu/vpsoUL3ZBUBhY12MD2dm0mnHGo/rIezEtPNFYSo/kGfOtmsxVtMR+vBL3ar9v6tZ9jwOxM4YtT1NvPACY85ao1Hb2mZrAVzsuwU2RVQnopTHpuod12c9+8a73832hZnzWIwczBNttTz5wNaT7bV4CQ35kqwsr8mKVj6omuQMbDHwhg9KRSRsc4UuL2ivpJadPsMmSuNHAb/F7irvDzhzhu0jMBCOIupCnO2LYIHKtto7k1LhflS+EOtCMoO3om/tC2ncUWCCZ6zgU2sIz2S4JgOKTaRp024m3bG0qE/oBYYkJT8Qu3lms5Kjs+MZZJJggquBZ9rNbgGmUz77hRRtEB7oiZDQBhU7wmIrEFMV2irzGnF78iaTGIxFGpQ+xdNpb0nvwPCqTab9SHuSbUMHhLM3xzsHIl2kfoRWI2JmxNs7x9MOickBOif3A1yUVcpfMMZcczzw370OEMdMBp5ad8YYi6FP2ogJPgX465JBJPFY/NpyjGHFPOg/yug0ADyexW5kEpjAERShFQb5hqloaQP4O+eEYmoiEfR8gdt2MrRnHBZYh8KanlilcFn9/hk5RnfIjhkuIABOsI5dHSb1Hrc7UjC1VvF9Yb6S78cKRJ1kTwcgEjx/2LocdMS9SDWOUUj4Fj1Hyj7WQbyHa+w0PjAcET8KwZsqKARe8V4QstsD5ZYljKzbpdoJYysUZBsbEO4vKDFVjYwi4cE8NqJNf/cWRTwm8lYXCzxFCyF2j3wB3Wp/3ovVLbaGfSHFQrREoW4G6pGR9ZRwOnyNefLj3NfueJHbgoqQB0e/aypPGPSl/SBXhfQeFuC7I3+CRLF+NxH44SHsXhOqG9xivSrQM2cayk6548SI6RGNBvCKx/zdNe2ZWjl+cR13Ka1ShbUaq13t32QYc0DPpaWwQgKbuSKRIMsdczNZQOR7bEgp1MgR85dJgHEDDGsewXRaZtgBEdutsmgTBYlYnaj8YKL171RxxDzKDHJ7XnUc6LKnL6BCaisKMIArHqnoWtDH23GDexRNFYJmQnLC5RbYTUJcqUuwBRg04/G+z0qWl09wZ3TOnvrKlZWXcMG7duMokEz0n6FYoscpBTxSlBQZB/dDRwoYZE0D88UsPLXQSl9UFlhg8abfW2eTFIv9GwOOu8NpESDebmVkcemljIdtR2k6vyeh0rOcvONmov0qV1nXMXbAuOXmxGhOt4OKRPjFJQsMEa2jekjbzRThcRFlkDRmwnY8G4oM6G8b20f8XSoPNGML8O0xQg8ReGMkDNkpsOXTToj/raBpHHoXPTAflGUqVRzX3b+PyxQdtzTYoX10rc0Ud4S6vR94riuIuGNR9kFyKNlmqrMRa7aAx0eOxqEsTCkXXAy1ojpV/MhiW0VjPGbzdsvdQX7pLcRwtrDDammiFNDdCU8Lk41RqBg1bPtzM+Fgh8wdrgzsENIvWPwfUzvaz+W2AYaEtQVwh/T7q2xHDEwG6qyHp/0EYSOjFmxlY48cNcSnWGz/3nveXaTeAG39cGGYBsOqZpuj7gtnyN0uPZuNZe7GAZDMy2VnrCUZJsRPGqf3S3shjWJo1Leqq/wgBfFTwDeLEtd53tNnuN+NcTsFdgq6xnxIxaa9ZJYuzejpb8Zb7OZMfePxRJ+kFqwuMb0tH8hxiBCapVcG4bFkfNPLS31OuR1Ds7/7tDHdQBPEpyegVjuYnEmHwBprHad1GCTVSmimmjA/p1dz3Zgqdw4NMxiSjSYoSYXFhfLr9RAmH1ch81KdcXSEX/pRZv06ptxBbpuBbSVlh33YxEaIO1wY7XP1YrtNs+fDuRoprKOwGo1dayW3KgAu/iLURCeFsIDtDG5T1dLIrfv7vm767Jul6xE0139Q2+NeijURkiq+P8X0655zNEUK3LQ1suyHQgV1I7J8ESZ3CJCUVZtbpZJrN4rti0g3GXRjN/Q5Cd0+yMwVBHFVnVmhm1YWgJBEHjnM8q2tloyGIl5d4pE1645z1MwHHICkbCqIAX8ziDgaDCz21WcDMb0MjSUW4ydDuW7p/X6WltEXiA7r+QWFDCAXd56Elhu2yXF20EmcHfBwWKfALuKeXnrHvgWGpFeUS3fag79A30XhcMG8fvMcmz2dbOwkvn85DFwQls8vVp+y4o/aRgTIOpL6SGkoc9S8lrODivEfcyEXIrKDpLlLYDSo1kwPmyxiz7cwKoaoPad0osuwjtcQ1K1510G3QgmqWcQ/UEpW6AgyAb/S4nuc1TPVwTRHCOsHOHApkcNicdf2e8Ebs6ZychEIVxSMdyJW04aj9qY5McMNDfegSjZV8v/7dROOeSzWChBy++g+3ueqpeOXbPlxcXAb0b2yA9mun3q6nS5bjplAKt6Mo4cnWmuF9sEe/BzPd6svwqI8xK68dLmsBLPoangx9lLm8ePojQm+uasp/bz8phiuKLeBU5boOnKQ3h5uzPQdDepyQ6JYoK40XAS4paZufcF0m4+MD7P5ASOfCpMIHxYhOG/H/rwRwBQP+NvVPYJTm/osb2I9c/S02E0U/8np8guXgKSfEXQHrpF5qsOj3sV4Sgsnr0iynaPSJvLxuBIe+LMotYBTz8CIpJ1I4B6iFLVlVqDVsI+yNmmM/UMxsOXncC/YZhMhvLnHN7w0/vx27RGV1azuFTbUUfD7MvqTKUI5sENVIv0zkzohUsnfROZu+wIeg/3dRAVUyfZTw8mUnC9fYFqIKh0W9YBBcZP6gsJl2Jj6iA9KA9u6AmnGVbtDop9WWnfboN9jr2qZnfqK4RmZwfr0+Ok/FZb9fUDUJWdtgr4kZ6N8j2ENIKZCY0+F++bBpjnb8ZP2sKd1h2TzEQA+KJcCIraRKAD61FZpLWIW0nbTr4Rea8PNorwOxhbTmftvoOn1NFEdhrtNaldMuHdH8NoFTmF1LAKEnD/12mRN/G0e4PTnvgCW1Df9367fjT17AmiSe+HOwNw4Hm3lum866LjqpCUONbmwh3NKWAq/NyR0gjnKmL1+fiYVSEyctbKn0WWPcfxSZfRW0Ax8Hv5igPpMYaHA5vk+mHd32EirIZ6aWOvT7nYlUEljfOds1Fe68wnIHhvuOjuVqC0zUOdnsF+nRu9JX5wK/WStqqnLSExnnxlwo3OLzBZH8Fa5tnicERcycPCulTnoxhx3EFHggmpawshEm28wmtNn2K7+q+cGMHG+CN2ICbQJnQzAdD4KxbHBHfXgBQTIL+SzWx6Xkog63jLhoufcpKFosFuNUnMbrbgbd9l6nt3gg1araG3HKePXWyVGVJKcho6NlvCiGHOdVpv2GJlaZFrXzA1CWPa215G4qGXUeAMaaQCL8SrdhjRrNQqZCHDcU1Ser45BOcb1PiyEj4a2V5OapJ4quZVUhNhKRaLRZRTaBmZ6o6YAmb+6mIenAJEKgS4GTYeu0puoaPhxuOQSq6eh5nzPs7fnfrlOiGJ1qkpz7JzTn6t9yJeN7pKjltQwg4CpvhgHgqgfBltj4tHD1dBkUioDkH9F7+adj+2OJhTSwVuZCYCKPpaeguvY8yfL+LzNSC/6SKkPT5TX21WrT+/QSfEacdwm/UcMZvMl1rYmtaRm0Yd1pl6mr7weBCZMtNA1aClxHmiY5CR2VeU5U4wM8kjMQcLErDaDPWZgRD/BLphlfVQgn7Lec5cDbUtpPjrP2qWE4IP1azHVbyXRBuQZhDF2KKsww/wBVi0F04BBX9NQomQAkNpKn2Y2G1Db6Ul8VzyW5UoaKvB5xSHeTrz8ap4TLSlPg+V0G4S9wOz+9sWjq4vWKW0YtWUY0ky/GCe+14x6+V2aGYyLP/iepkdRkGxF3q5ay3gz8TFCjaGotQvzMsKiq5Wvlm7eAMVU+UfS7bzPtZ6Fxk34KuQKonD1JxnJOviJfFuQAdCFKgo6MkRg3A1rLlorD/SpnWYwvlaJd1Q+ZF5oUuVVDxA0KG6OUa1etwuay6sZ+mdVztIHrR/8pEMhjB36DSL6khfrWlHzyFyUda2a0b2BNjW0Tz6cad9arcK2J/sXn5J3GxaaL+ppYotzVHsn5HvgDS8VhzpVOIeWnYY853KrArXbMVmi//xRfBZg0oUVQR8w3I7yZQ4KVC5lpllZiK558TZRR4/9coDCmVEDed2oel1yHUC6nnrplx4p+KrIjGzubOVO7zhyc7MYWhYYIz9sXBQmPJ/tP8jjHb4hwhakpl5MtN1IjpyDSMd6hb8ysCJ9t6kywPXqIbswtVKzw/uoD4Jpw/RBtQRI386QERy9+0C3Dlkb0N2IUlH2tpjinIkQYLy9XVWlmCmmaNQVOyYgW5J9362t2a1fklR50FIgSYrzlf0NOM3WW/NsS2FB69c3czorfaHFktICHAj8mFPeA7mKomZBwKlgN0GEx2DrkjR2R2KAe2E8hO/LpJIee/4azo0kcAvjv9sokPc4HlZFgLYJLo0ZphRs0U9br8klUnNNlxxpHN3QPYMZJ9Rd02nhhTX5/U0m3+XGO9qiCw4qZzdE87A9zRRWxLoqrqNJPVk1k82otbielh2uYgU41PpmNfni/maBMzoXDLjfw6AjqAktZ5Aopnrcg+hYwSLzm4G7011ADrGLFeGdn3H4wKAAMTnAAavJu3wAoqaXsLnkT34zwSsebFGhL/fqGldLItcMBA44ObWwBjHyBBrTT8SXSS89kfmOPxpCozP1VidPnCalNXq+Aen0VOyCW0DpVeqluFwhf4M/SV7gNo7roHecX/QUoZ0iLKRXvduVhBaLO00mxABDUB05KNN16dBolKJpUJ+dK9ZyiSsdC/1U/cwgyVHDi6zNYvWJACAzC4Xx/FFNXTAcmdK5uysSzh9bTY6KGOc7wHq8yqI+ivPOjIGquM7LN0H8LV1K5yIwDPx/YhjuTuJ3vkNvY2RCZbH2aVI6Zg9cyjfQ9bIu/7xQbt++5WyiHWPCJ2fvdikd+g4WLE8J+KAjYYnTqj/rhJYsrske8SmC+0BldiuDPNCaQCmmuhaUwd849IbxrU4FhtC/S85GyixwblRf5F9lv5QsqrSa/bFP1xPdAX8Mdcxijr0gvvGQjv3XEzFacoG1ExFqPUm7sMI3ovM51Le//DKUNIFGIQ97GNOV/bGHccWMO6nmux0i8iy7D7aHJ+fE4hCR+yR/lH1DiGltp0ABLvaDeUVDbijvwDNBV04e5Kz1lEBQQhOnJpgNHPhybxniyWRJ26Tq2bJYvilsFOmFBIONrl9FIjEBpPfpvy0XsxLUHxmA9QcUPFap4SfaRlKmI/GtjkvT9HoJkOs9tlGxBC8cIwtl1xOWgvFUWfQGprEI1jNNNWEZWorPW3pYSr6OAQyGguQa6kZuWYRBb25VxCs2zv6iCWYrKG2kjvnMU263u/JjS00vE02XefKEbxodz/Sth2PPB/rDI0ckJogB+Tn75It4jsobyD92L7ODWlPhfUD5ksPhGr44NNMgS8EYdsQLlrprI34Q8w1p5Y2EHaFYpV1sCrib6VfbSDDNqbDD3t3nhSromOD7gyWM4Fmanc5gH6x/OUgUzwYqeeGBXtNVHOde73hmtZH+nD+rWuUP8KKgYeR12MYNQtYgIYi2uNGI7Vdjyu4FDLr/ALubSPPo3S7M8TS3CIAWrNlHIZ1tfX0wt1onAFtVCr72RmCDNpnhpwwj5e1vqj5N2kpcBnNPEKOzi1Ogd+XspHb+15u+Oa1FiGzyVoxJznUBY+om7oB2V3oWJEHHG376Svg2akTfWZzNBOTgKhEH3wjOA2p4g9Arqy8338PonhulZxt1F+w+pRwyQHkHAtgnWSQUcCScsLPNqG65R5S+RkN87bfK+bZaWIH8EgJBPMPoSSasfQGtlKf08/TNJ1e3AlaqdAdW28wWihnrIXN1h4uGHdtNj4zVKSM8EAQh+f7fDQQDyqp2APQx5u+OxqyCEW/aj0SltSE6Xgh7AHvy1tgq0B0cinglSFlz00AM/ClJX9LMndvHxOb5ftRMqI1v0wLs/Q5wA+HyXMMfYAbN3B6hU+3bgfjt/tKFn7PQMpIR1R8vYldqJyXWOuo216GJnzW0JxzlPwW1yxXKR3S8bPpEK6LIAwcDGX1OXO+48KufqRuaqqsc9CAowplg+rIPxMFelFOHNXYP3uVRgt3u5Y60eUQtSecrysbjn/JSVAiiXUJe4rx6CPfUso5539RuCJCibOfC76/BJl8YL9syt0YPGaPaOIhWvNmjlNNEIP9Tf2opJwlOoUwIIfmx0opwZsUPoIgN0TkOQQtDrDqijpdubJi/4MZdzJir8wAICN9luAyiDjk25xLNRazx5jRNQ82JbF3cSApTUa2JV7M4kolTQdvukzMvAB4uw/diiim3oCj04hoxmLi5mL53qUUN0vkBPizL/7YkT1G5FAbHXcu/x3j/wncPvbwgcGBxVXW0SufErgPI9BF1avgXWYNQ5hZFsNDoxno6M8yjnY+bDI7NhWkUivpR25/YpdY/+75ADPUbof/njSN9g5J5+eVRgboGz+TFGjJBGviWXyj3DjIzdnKoh/4+cqiLc3MhOFb1leQQIJXaiGOnRi8nozV2IH+QvLDZ2P60bpZrPNFdd7vnLZMyJskmPrSWH4/klyWOJj5RqTvOGkA6A+CS02XgIaItEjkVL6yc9BFU6SKqyM9A600fjXilfCJ3WnvZwf1+eXAXJuE538rIMfJAPiF2aEw3JvqPEVxmY9WKCizivEwJG/uar+L0KG5LNHAWXB50otS+UzCQ5f4Kl704wtq5Hj26sOvRXD6G2D4EpeBiRpeDbLEL9/JVg/o6STS6Ii33QMckaxs5zztzrgdkOUYUkTe4vhcIdb2GUfmzdyhvH/SxP0FdtPwzBZ9w5ilfGoDMhelSFiOH21DeznOtG3PdfEzvySqsxAE/AELCFgLkuyTChwzKZEm3VxB0VUscZt5+Tvf/LCJrbExkEsKWdhpNxRJ8KWH9QKFgm6T5bEb1ZAbwi+3zv9hDi/HmQX5X1FPTqn3UyetDuCVDOm3MUx9aWAMEv5Zz5qBxSjKpq3f10axhdMBBPrw/yxVxUCOZTV9y9GU5pFaAh+ygsy0TkTpc7H9uvGrOlvjCt0/ch97HtTINyD2vcrnCmB2i1I3+5GizVoMHFzJt7W24zemPvfRPwUkNO2DNwihobbiICleGYFlhppMxgjdEPnvMk8/BW4d1B5G0aiqemS0sQIA+D97sQJZDNClUSUq+0A1v2y84oYgtJetdWge3BuZu49nc8T7hwITtTzYaEpyRaLperZUTbnTB5vEQZkkpdjvN2SRl33O3FmUWzt9gq30Us4yWOnzxtTuaRRCb1e5C1V6vmSkD+UbR7NTRdo7tSV1XjBhpnVRrCd4Ec0n2z+PUszC7YXALCCz/ewCJl0pMTQ7nMbF38xLUEBjZLrvjIWrdmC9GtQeCBb6LpeGC/llkGbiOayiXOIF4yJfd4FTNwibLKLGbyeg5G44ho3s+UngzijaD3Go6Rp7NV5vzYurX6sDzuiMLfLGHoGiKVKD5OnZYPC6z/KrbPFYkiQs2uXTaSJVT8GapyCjJuz6zhnOXriHhMQ7eNApdgRXiznauKXs44vnv+wfamhUk+bv4mn966Y6yIWP7nWs1Go6BRv2Z1uol/dxXUPvxiZwaWwkdM0rGuuF1aSvaMJ8N/k7JGh+eq6OGHmBZeZoWNKSl17mlDFN3PL1HHajv34sU7L1WuMsaT0GZdx1sTLAUue4AVdXQXfSMGOYO/LUUX0wjnuQlFnao18O8xurXXjkWHia+iQee7eW50tAwVw1n6H9xA2apWGI+ebnhSYEhY3TpSg0dkBhawyMVbzXb/5dOQ2LwJMWPZHdqs4BMi1KMlYtdUelbeh1NVi4kbwc17/v5CX6AntCpw6aW5lcYIMMbtRtmDm0Dyr8xjTAg8EOunpg1PjA0A9meVX6yBTUj3TYqcxbhyz312m4h5y2lrQxyFiaRKMEEk41BM+8AIahOwNJCrWUrN00WrOHec0f60UonZCdRiEZZQpjbgrtPzh1It7YFFCcEfBinOSrnxbe9QS7DA4R41cnVQPbYYret/GFnFeKEWt+MUubgpjp1F44j/2VA+wF5wAVockyBUSL4jWfhjuam59hUzywgpNo57T+5fsc5+zvzLebop4TUkl7p2jiwHQuKoH00JfMrHT04kC5fXHzevq3gRfFqsIWyMAc3uLX1A+rHEMuZpKKcnfvCa0AlggW+ninGj400K3/SSdpqAZNZoRA11KmrhET7UKAE1+RCo7eN2Xcxy3aQLjViYNrk1MbNoqpBpsImNQ/AC7dZxZQN/6VYsEgHJhn4jiLO1WLeBzhYlByV0qGg5H3dZiq1wlEadzT+mI4NZvapBZBr2/MuVnjobBdBqcoOmyaAvzSby3uVW25avDqaj+cFFKnlR6bP8rOE7y0y7153a85Xd3KZrTtUnmeUhpGAcxd3SWmcAjc1//aacNFui+1DhvVft7WQqQCDLVvN5FKMy6RVqRHbua1L6ekoiZJxMm0MBHbefsGRAjvBb9BlP+29hzY4WHVTIa6nmd9BSZ9DxO2i1udedn/N4RBg5s5QKIFoKQMiEPB5xtxSV36r+Rom693Vgw8KteSdSwdN7J6Sprmh6ugOMbGvAz7ttVDvIhrpOLEIpcnnDDFsvgHjstypzwUg1lMD4FKpEtSbCL1XaDrKhDj4/Zz03i7NZlDUTQpDCvLHV8/fiaTgaYnMpxZlL13wl9fXxu1xKtkdZ87I3vL1xFi4W79OGdjbogM/nXBBpI/ctBcNEtUwTkZwf/35Me6HygFoZnDzKnt1sItvu0iW2dR5E+d/Fy7ls8PWun6jrw1WZil/ANwWeJhXW5cqA6baxjOO0NFLl0TEigqrrsqqSW7G1B07QyyeWMAJFXGe4lO8dJTmvMlkJYqCcmmD7aXaveaWIPMNXPwoltSYtt6yoPMSf74tSNTtjUgpPKwFchzbVhvhyxNQJWsLBtfaZJ7X6mOdZQ0/XaOTBZ7lvchqsi3LsoKlhakDMT15o+AIYsYuabZs9AqkCabgLMJTFtVPFhd39sbJ+Jz/GSNTHTesgzaUPxUHzdiMOcKycAF2ngIV6WM8HQ3geU4/YigohSI5zH7dhFWznOns4xvJ7HMGifg7TdD85Isa1sme9YVVXP3NsU5TI/BksZmkX4arHAhD2QDp1TIH5exEySKodNXBcNMv9wd6OYVX+GjVVwlnl3q5ZGhZHmEUXyCZD1I3cGYrT86kAmTWKG6vfjZ+XODs/DbvCuzpWuGgGOsHlV6t/Qj9DGHXWvrS5U5c2ZW3+L/Nqth4aOrfvcQTeYpNjP1WOVjEfP8OpXYjl/1IUU+OfqXMVYvQvJSRBXDw3Xq9DzKkqLS84rvQI2Ggu6l1QXAm2p+IxfjxaCh8ZMr6rMHdHnynT91cb+W2xv1n8RlnEuG9lTtculHxMpy0mZt+JiQHXRl1RQtj1pBJqHCeCgxU0SCKY4Y1vA9ntYbeZT3uRqkKVfkLM5jibOSYi20R9abzU9KIxXAfyHEI9JMSTJkz1E00lOjr91JLQ9s7XYvFKbQ0JFtM4+vAl01oNEy2jq21xgLWW2zHuEyqrhdqplD40k+Jk/qf4KSq6CgLyjMrkXVfMbU/pZephXC1IW7dbZnZFcHJ/NZIoglRvIxS/nAx+RhNfsKOxe8JMVo2ynsvfOZauqgcrDvmwKectYOSBBonK4h5rIXjx+WOPOiFrTI9yfNSW+rgU1jmljyrrP6O8TmHNWVaZHa+el9jrbX/JZNwqNIL0JSLPpZt1wTl82YIXdak6CdBsRg1dUUQukc2ZuKqa/Tmv3p2mzCfmOzMHvRTxzkRIRLngxDd+7cggiYIqcHqtF1hlvY0T/SaPtUxDaEiWE0MIEs2Qm0/GFPc2KYkg//223y/0dqm1pv0isv28TRdzJu8HwNZ5VU1HUqUhkx07P6JhvhPpLesaI7FkOkKm7txvC8cKWrL2Pv8VuY0XlF0euCeGErHHFKSWHzBmRy4rg6zn33evFXvVR4G3mgzrFtbtd/uCv0G/DkKyxxx0BIvyX1QDZNnf1RKcQyG9M1vAFF9U3gaSny3k3x1bysePZ2FA6ygCRdbXv1FeE6az/13QASnGUA7wYkJvlyZ+MCvl1TzEwA27IsQXTynHa1dR9IvH6F32IgvKUK1q4mrn+oD94eWL8FYSKezKs3yIRsYd0vIOcHCgC3+8X7PqXcNCMH3nnoF+FdXD+r31/8XQVPcJ013F0M5BZxBxy41kVI022A8T8N2oGYW4dIn4YohBUZn8wKiCN4eCC712Dso+aWIgwMnZb9d8BhxyrPMMt769FweK61T3eU+IDBP3gbK2Q9dNb6xQmSMd1b2aX9MCeZqnizlZeYH/XhKFipN4fZBEHcdcwbaeMtSOLWxd+zjysKTnhhKiiovloZvcFwjoSlhsIgxv0uxtRsm6fP1q1L5ac7b92NgiCfPJNg4eRvT6DpPktdlyEiKBXipDBYDdOI3O084938GoMvVzY0ZF9QcYCjJY4SuQQi5P/QHyNXxyAtZeD9ZCtpCnnok	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_Danfoss_FC",
	              Description := "Danfoss FC Series  Interface",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Power and Current Readings Fixed$N1.1 - Speed feedback from VSD re scaled correctly$N1.0 - Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.571Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			iVSD_Data : INT[10] (Description := "VSD Input data",
			                     COMMENT[0] := "Status Word",
			                     COMMENT[0].0 := "CONTROL READY 1 = Ready",
			                     COMMENT[0].1 := "DRIVE READY 1 = Ready",
			                     COMMENT[0].2 := "COASTING STOP 1 = Drive Engaged",
			                     COMMENT[0].3 := "TRIPPED 1 = Fault",
			                     COMMENT[0].4 := "ERROR 1 = Error (No Trip)",
			                     COMMENT[0].5 := "unused",
			                     COMMENT[0].6 := "TRIP LOCK 1 = Converter Tripped and Locked",
			                     COMMENT[0].7 := "WARNING 1 = Warning",
			                     COMMENT[0].8 := "SPEED REFERENCE 1 = Present Speed Matches Reference",
			                     COMMENT[0].9 := "CONTROL TYPE 1 = Bus Control",
			                     COMMENT[0].10 := "FREQUENCY LIMIT 1 = Output Within Defined Limits",
			                     COMMENT[0].11 := "OPERATION 1 = Start Signal Present or Freq Greater Than 0 Hz",
			                     COMMENT[0].12 := "DRIVE OK 1 = Stopped Because Of Overtemp But Has Not Tripped",
			                     COMMENT[0].13 := "VOLTAGE OK 1 = DC Voltage Is Too High Or Too Low",
			                     COMMENT[0].14 := "TORQUE OK 1 = Torque Limit Exceeded",
			                     COMMENT[0].15 := "THERMAL OK 1 = One Of The Limits Has Exceeded 100%",
			                     COMMENT[1] := "MAV - Input Velocity (%)",
			                     COMMENT[2] := "PCD - Input Current (A)",
			                     COMMENT[3] := "PCD - Input Temperature",
			                     Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			oVSD_Data : INT[10] (Description := "VSD Output data",
			                     COMMENT[0] := "Command Word",
			                     COMMENT[0].0 := "REFERENCE LSB",
			                     COMMENT[0].1 := "REFERENCE MSB",
			                     COMMENT[0].2 := "DC BRAKE 1 = Ramping Enabled",
			                     COMMENT[0].3 := "COASTING 1 = Enables Converter To Start",
			                     COMMENT[0].4 := "QUICK STOP 1 = Normal Operation (Ramp)",
			                     COMMENT[0].5 := "HOLD OUTPUT FREQ 1 = Normal Operation (Ramp)",
			                     COMMENT[0].6 := "RAMP START/STOP 1 = Start Command",
			                     COMMENT[0].7 := "RESET 1 = Resets a Trip",
			                     COMMENT[0].8 := "JOG 1 = Jog Enabled",
			                     COMMENT[0].9 := "RAMP SELECTION 1 = Ramp 2 Is Selected",
			                     COMMENT[0].10 := "DATA VALID 1 = Control Word Is To Be Used",
			                     COMMENT[0].11 := "RELAY 01 1 = Relay Activated",
			                     COMMENT[0].12 := "RELAY 02 1 = Relay Activated",
			                     COMMENT[0].13 := "PARAMETER LSB",
			                     COMMENT[0].14 := "PARAMETER MSB",
			                     COMMENT[0].15 := "REVERSE 1 = Reverse Active",
			                     COMMENT[1] := "Speed Reference Command",
			                     Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			almConnectionFault : BOOL (Description := "Drive Connection Fault",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			almFaulted : BOOL (Description := "Drive Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsOut : BOOL (Description := "Drive Commanded To Be Active",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRun : BOOL (Description := "Drive Running",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
		END_PARAMETERS

		AAmNkRldAG3q/2zha5CtZsIfxqgvxAI7kHNBZcwxUnjLvtuS/a+XkMewDt/MskBKz8QMtCgnPEshUHSf0PC9dmQFdTDj4KcEQyRK+ziQZzhocclqGHZMGgSDJcQlrAwrsajoil6mK7wpHiPx9SJiDFiex99KtjVdXKFIYqDCO/m3y+apNGdtuqgeQzLef5LgGCNcQbQkNV7/CnBWkrYsj/sne8XcXFzhCoBwbT+AZZ0dA4aDGw7WtJ/b5wWOJHYJMzPsoQXsG4UngGWEPTizPDH6/5nFRV+G/Uln5iIeFvltMGAKtBJKTkrlZYHD+D3tRL3d+GB+XktkUGzUl4v+EbppzfqKMIOle4mqyV3rR0JfemJ8DOogwkIHtSTdmP4IEV061tCQZVGtgdFByADUw8UEnMdbPjOBJtyRbPIIyJkG92dykssonbyBO3x0oti1E/gTW5L9SaUMZ+bt8iG0rWJgfp4Je8DtGJJb0KZzlbf/fkdYv8MCqg2J4wgXIKk1IYqM//oUKni/+fd+LCbtiZ06U4EB8g+cvueQOwfe8aNuLIegcmJ8vE2AAQbsc2g1u46cE68vgq0fFN8dvpgGGEv7XmGcWaMA5wpVUGtggi5JgjD6kAAu2/3rjoQYeWfBhlf6jhb5zdrJSoTVcWqmYieEc394M1ZEk6OdVvGxH8mvz1cMzpwQkMBqffbVymxUYbUMQDeW8uj2tuCtIR9ugmVnPxbg+IH/3nuQPpZkZEuYzqZF3NECVM2GskDKJ15RHZ3X4UoWIzwYdj7k610BSU+jGntaOd+KWLD0Q6if3PvYu3dTMrNYcFhX4ATjqhCwEae4fFrlKCH8DNcWgKSkym4a2264zO+yuvs9nEwLeICm8MZuw3vCfybrDDNDSNGHAbAZNKffLZEUMzCsK8Vs21ZH7Q53Mk1MWa/yuTQQIt7R21fiGXwDbsAg5Yj5i1IJ8w8KdBLrqZFGaMp7uAosIvYmYDr9KzvaSxzHepImbkxS4735SAiRxTMRqMvpwOlAyfzID6DnPQ7ZV2uGSSoSRIaKgYJdQ8W2pGjnler9OB5hjgk7Z7aYaHTEX8umaTQJP9TMxash7u7Wr/FWjfrYE6j6SgdcZdtaehlqNQr6PIuOUjg/8tHUfkdKC/Q96Gijnag9YkFDg0ewD9L5Vik/G+Kaa/8dgQ0MP0JgR5g/gXNrBsC257qonhc1r5LyCaRSKgT6Cke/QlX7S5z7IEAlPbtIJsdzpXWQvWW9nvf4dZsFRqniX6Yi3YJDDL8b5R+aS3nNowaKGQqoqofnrUq/JYdQi8u6rErG6DFUVZRRdcqJRYhVH0sxlx9bzQw+Nb3ZFeGeKSac13Z7bX5UWzIHcH+6t5ITQXCXNHYtYyJ39EDdlKy5GS4LEDGH+eeULPLDtLQteh0Gc6oPhY41LvhUv1wRlxnnuEjUlMzjY8hj+fW2OhSVokyLHAix4qOW2fdSCM3Vmn2yuX103qKq+GKjKWJUm8Yv9c64SxYoOkbvedMcT2XbbE/TwIvQw2In1MYAYfFqMY1yucFTC0TFBJGbb0RDq0pOalSymeRQMFJmdSdbVyP1+8LxHMDaPMtuoHSpqYKa/UHieoe1AVlHYZV1/CZu/UAEeD6eG6qm/tMECTrKPkg9yRv3WgnPXRrMMCozA9gyNcYpV9SAGV2w1f1f8QTS0BVM51jQmqB70IQhJHHGOU3PC4/48VHIvdZblbN6KhPSy0DJsrSCseOLzi7rKd8T34B64123btmEmWztW5pA0pOI4K6NyD8eQ5z47/MnDXiQ12InYMX/Vyn5/5pv1fDFbIpo53eH8dyeHaT5Vp+W6HmaG0aptNkTog8RTO59zwdnLQnazQvMnv6Udqy0uZ5m2AYgh+jz0b+OSesxHg1oNGQoQlGgotDIxy2nxETf3gSbCOhxfYIMBQNk+y+pYlZTq0TlxFdkjr3ei59CTK6nsuECXP69XdSWMbEfl39bnsAQA5p/hyBMCdWQHvst+aXxJnP+1V9/IdUl3nfif+1E7HOT3Lkj9G/8hKNq0bTLpuaMXGeDJDatn2f9YY+YB1LYpDfcyMYwRu+2zHjmFzJ0HeXyofzBQmxbl5VVIG8ipjWCwXf8eWUP05D9lkOdqwRSqHYSOx45FT8clTBteTn+GdE3ZRWagb+3nXsW//w/08smR4qYGaGHVnViyiB2eLQ7R96dl5SXsOkvAy5eMOrLshfsw5vuKzWzeR3ePERwFR9Req8PJaRocH/w5LVwcBACX/5rUP/LFhKswQoskKDrxrUgy3TZTHI7KzYOZ+t6JkT+XIqksNlMnCHybEnBmSui5gxZwglAQ59A2YYAL4tA4lAypvzs/Fx3mdGEGOWUnNZnJ5ngSRXUN91Sjorj6WGyzhcj4aBxBR3fo6JQrA8Yn/oOhLxyCOFn4ygRjEBkmIi+xmTZccAfApuohE9Y6ffPP8B5nkw65Vkpx3OQO9K18tvbTevks2joSnoHYXAd9HAM5BwEq+nqGBJu2hwuSeDgANp9yzy3dbDu15pHIvGm2gFVoDl0lOf+lyXbs3M+qB3+yND4MxB2ed1DnAwGBNSeJ5r65s08DYmxVOCDVUz8RrNrTG9b66gw/IT7/Zw96k7ACjeGIXSTrdF9GvBa8PNkZ9jv86zfbtPDwKNiizC2zXXe6NfVPw20swHyVaqTG2TKbDaYYWc2p2XF+aTqRP6Up/OkpZVgwjTmo2Njy76jAZ56cuLNxhGC2y7SLHYEDwFdEuUEAjXMzpzU4LKVxaE6NhsHSmoIMhfKixab4Y7ivi2IgYW+z3HGpN8EL+5lkB6QFy2MQbCH0BVrlYIMoKj9Q6g/WsNWI5VElgIMXFWTVcOw0QWPcnmCUVriepwKK9XoVwRSyv//a7c9D37ZHkK5jmv3uCc/uW4Wx/qL5q7FntPqVWquxw6XJh+rEO0/9N7i4TS1cX85U05xMV4Qj02JW6PS8wLj04jbi9k+fdUiOwnEkkphqZ3hk17fr8BfMN+HGh/ucssp/DzVcBGrRbt145YH3qEX6Dhv/C0q9e6WP3nEikJTRtSl44bqwaRkHnNKS6ZRjldQ+hKfPabFFmkxwWOaUJeNEbkcShGkpM/VId3sffya0MpS6iSfASua6+9dKrcPA8bS692JjIPuSXBFFPKqKlUCiPfGXZMASE6OO4HmbEg97BWtf/7TWxqxB+5JVkCh1riBctMYmQk3RMhX7M9S4TxiUO+Ed8G6H4VaD4Q1CJwsfpo5k5O/T5SNIvkD4rNHzj1e4oE9fEXA4g7xDdExQnjUKuek+bqRIhgAzN5UQ31O9ABfZlu9kMPywYgPS33wZamf9zTTQ0AbxormRpxfMuc/uQHGxAHMi/SLsISzbCptLHqaGaL7hcePjyBjYfOQvInuOj0lF+hvx5Ks0Z/sM3dJpPRevx1oC9ticlWRddo2iygqYaQ0mCP2C9ZB2+IJBLhAUqlcCqzgE4p/4dmSKcPNAPrgFhYRuvHea6gWQ2mD6fL4ukjCqPwhcT6N4cNsQOzKrKFZ+E47s3oAFOX3uDZ+L6LmpwBLTqk24c8b5LzYewoPLtqqWzVIHCkcaMbJ2CJXqOSpVmtTEd03hb5BkGyamT+qAdj5DlAFh1aDCnp/WJmjJDGfRWVMEGsEKamR9CzTG9I+L2VrE0gs+xzsaBuZ9jnJ74sNCvNmthQCRrnbJ5SQM5lEN8GXZvnn+WV6M0QdNH0xtEP0b+wnMtsmHB3gIAr83XxHCbCaBFks8UnR6QkiSg6P9OAIe9RIKVpKRrqUO6BaO/j6cbzyn9ncMVanfctBp4OJFzh5+zzwGcinUOrxLY8iNqMTkfSjXdLSm+IC9R5y+1cp6mFuiDJTxTjpg1gxMNj1Oh239AIzAp/nvMecuYnKRkEDJKKjtSvLDVrGAdSTmL24JhVo9zb/HCshp8lsWhKoh/dt9uQr7ZGtr7g59Y8CayRJbo7Eot6ednRLMHMReMOypd3pO6Z1uLxSR9FdnUwiGB55QuFxf6cB/E83Xc+YV2qDU4p6QdAHgt6tI1T+SNpulY65oSJ0ebAeHEmuEj37TjqM68ulLQUzqwykcp4n/rPTxrWlSInXlvfZHMEJRhWBL6Cxb3sLCsQxt/SwvMfk5QovTwrKF3W1qu8zv/SE/ObfK6zACUsEjlbANXj9OLrqsrJ1ow68tEKuhIzvz7xuFHjzGCSEwb/kn91Tk4LTAdGRTmK6RX1jkBJMMEsMGhmdJan+Onp+wvE67+lv8zJtYfaK0vn6pumh2H8OGnPrHnWvVyWZ8UYiAxb+Dc0YhIQOBRBcc7z0dTg8QOrXWbzGfAcvnHY4qYPoAjYcQrJDRKDzGK4+pXpJFvz7Gtm8r1SehLvPUzhy8EbZHko74IkGWVXNHqqsCPthBZFYPJUe/WFLYtF9y8CRqNX6cCTfe/78WFBnY4lGDMmgwtifDpnuQDlU/AfrsGsAa+Z9jeTYVRgduc+1C+UJrrj9KIMvddonHditIBKaJzcnUrj3Zza2RwB4tshd3VUtutCW1DlLqdi/60BY7snSHxChfaK/jfTSR3witNneEuzLV86cfr73cy9XeyOI64z+PyGHS9HPT6dGpMA9UzpmSoDg+f9rdEAI/tQt2fyfII71RYE0km7JKMGIWvKdv4YzUxSsmx99SEl8QU9MVWU+q9YjSqSC4oF7MtEB9sgj2r0Frf6QcEvpaGHfxxOZNpjkCaILp7HwvncG6HwGJAo2hopApheL551uttLBL/Pe+ymn6o6dg8Ym3bf4iKV0UIHGXtQrbFII5O/X0nLvc9t78FOg2uGSOGKSgfgftqoHLRsejF54dGBje9WdYI6HChOhefLcMtIolOAZT0GiPcFFCPnI5qhk+bOXbx/s0mk8jwZS5ebDPvFohOz4UawIe4cKA6zdNBD+TO/oNWxO1+WHiSyFHECn7HQo188OXd+QF5G/UAb3MCNHbMcNi9Kv8imDhMyZLfjWB9r48ELojiPUoRBHL7PsgczVro4n1WqIHfF0iTqglfYCbTivr3EtNE3jXmAG669OkQPV6S7bZTdKvfBetzmTsSEEBvWrDtjcC2jMEX6PNvTCh5UlPA721rt6qjoZ06mMjTLla42kil2ZwzkjdP77fAV1EvN2qR537VjN/bkjsnGQyv8B5oCch+2ylsOdFkpVRx2Ou+QNLPxfKopYdLAbwNF9I5b8TCJv4NqHTUf6OYyV+2nqwZoue8OfmfLGsK8o6mkxAnKk4ktvDdV8Yq8D388FDl1UlwfCPq/e5zDCpjPUGj7DAZxfI//4AY1sCskvr5X05t42NaBXvjwfSN5WcAxeXUYb9QwqmCWLNcQD3PNnCqDN2a8GWd5hO08CSV6HoQ8EmxBF1sTyu6OK0m1DBB53KK2amNPR+6qQhpokflhyu3hSrUpc5eRK8+4Lkgr+oIUVDNA+dNRgsWDrxV1B0++7IW8PFmD71Dk3obFpiSnzZdrkchjcaWixf+4bXvwbjQzwkfoJ1xnQn/ozIjz7+0ts0LXw+q2ll9NLKXauOpx0xQ8l7tWCxkqv+rafPzDGHepjQfb23R5fGWtfOZi+qwShBg88/ea97GaQaVMkIxogv5fJMlMwjYQnr3Kct3uhZegm6mZ/N9UXW9uBqPIM4z7/+006sDxLL+iUdMs0+bClBqRBlWygcGn1wdzldnNuY8HpwCxXecakAWI6PuCSAdWFagKYWjFtefw7VhIujeO0C8Hs00P7JcJRUhPHSlsRnMz4vpPgJu2ZtQPw49OuUewsIEQE5zK/T4xm++AcsIFEaLVT+x5DkjayhH8pOVO5Ov7+PtSBzTdAyvGsncdhHDM0mlre5kJ5pn1q9o5wV7AUxBVQkgtV2RDGXaypmCykZvfsnOpejqVfdKfyTYaii2XXJlr2XjhNRBOIhaijQaV0ET4GZ9X0uJBzPPG2nIRPVejzXAX88vrBZnQLE17adUmn9PXohwj8XC7ToTv0Kpkr/30JFO/afAI6p2AFK+MP3v0q6Ca71DdFiznGqURUQSl1jP4VPuTdHZGCOzUAHBysLfG7aVhay6AehOfN7V4qeA1Jb65/Fjai75krdOqGAv1/1gOXP9vI7w8w5SB6lM0wNH6UVjGuzsXaJsxZRaxJRbi5Ci6K6IT9MaUiVa/W/pqL/YLcl00F/xnsZsakdAXntxIwoCXgb1gAP3LueM8gah9hyfTwuMZAeBj06zTFul9+6m3XQy6YMBFm+k1WqbctvuMwG4a0IHMi8URicxZUaX2y4pL/Gc/toX4Tt9qA5ml1Hvg4n9DIseg/Jfm4DN6ibGu5jCEkyu6woc8Jpot8teMHmmKlEuIzyO7gbv91yemdpnrdWoYveLdPM4lxX6rValI5KR/KKdPcPLZ2226RRmSQDHf0FkjQseogSa6fchu9MATgNSa8P7Z+eo+vuSlemEzTktG9A/lRmqE1CMRq4P85BbYALmC4g78zSDbb2iuXN06CjXNjFWK2RJx2S2bd14yU5UOmzHkILhBfSNRnYvKHrZY/MydIrlXdvJKiyeaF5lkqXG556aHN9qwEIV0rco6WTdynv/X2/548QIImRvv/IDXGnbGfJZaHVzH23nUPLTePySflpUZtkk1NeDnwh+ZchKXP2UgNkM6qQ2DMZusT4kscyDUho93lOyAFb0aguodEkeGXcidzcy04k+Sjfk60PIH13mK80lh6Fv0vmB0rPCkdlh0yWjVWAWanp9q+ndT+OhdNEFOQST9ITqNkduRA71nD7L+5lbuzJO8h1C5tGQ4Do1bhOP6a8G492+XcT+cJ22ZtK/6Xulz+wuMjxrqeENTjxqchBy4DvcrN+V7s14iy+UwrCctUcF2PhRbCBwzSXF2cO179AElzDjpSdHN+UAtjy2QpmO8yurFdzE/l2+5aLczaIgng5Qp+mMgD4hoGacBLL4yMyLgOgHw0hLFQeBu5zJpVwMEtyfEqWa5/vlwVfBOAeqiMShBBwUubZqgb4u0/aAvz4lvKu+52NIlNMW91+EeqsS9eInOcIbXfkXI2eThXZOEDnqP66VJkSwADs3HAbaWKLHlYywZZwZOZxyqdndcypLORdWbSMz6MJ6hJAVyz3LG/w4J0wD0BJdZGQxQdg51VwI52xTD3yyj2pPuXKACIyuvBUWcLVIKNdA2ON9Aw6eA9oUMCZYI+RAkL1BVAOhpkq6VnSdQG3ztpgU/5HOmmLNioUB1HmR5zy8Ls+Vay0LWtiYC/dWWaPFNxL5gzvHPRSR88KMA9ooIblKcFSuzpeT/9uMZHFR8fROG5hvrx2awAyUprFycRZo51WOIf8X634OaqCv2j+FHEjAG/rUoj5pVaOmdJKLKyxQwhWey187Ci+/1c+S2H+bK4RpMGa6iZS25EtOfK8BGlMof4mN65FJaEMuwcpFL1EZhWpqnhtsXmE9i1jOe+4W+T3sycxPc8g/OstZhEZVj6Mk9orbfqBfDNa4ekna3kU2P/UB09wET8wtFb8dkF79vwMFuOVtFeVJTsVGaQzc6ZNMmB1ftVHDx97pWJNZl4NLqP6RIVxl2mmyxVIPyaA2anv/XHwyGHwT5fBlqJQDKSw9SuHE8EBL9XiZKgtFVGli9c3lYzzYS6cXJyqnaCm8FgaFtYSMr9xGwBIcFMlbGuUhlqTskG5ANYUjTCZ2mybY9KxHzxmD0/Eqnf9H4uzyHZ1IkqECCT4blPOKNKOneMvpplAs4iT/0iI1+oLwq86H1h0dQtmuUHtgXkMPqmRP4dyH68zXuKv66HmMNIy3VQ1fTV74wEE55lU4hn9tom//4MirVDEYqZQ6G42uZVljbB3iSMckiSxx4pcNME7ozYkVq1v2zbSKL/IAvAqINE375xVBC1QOe8QwPYnO5QIQ3i/IwjyDY3/XhuxfFilqPAYI15vNQMwadMZeB9PTRQoH3tKeiW4wKd26WEXkyoY4pmEvD56tBPplm/VB0WHKt0PX/BHrNBGoAESljz4q+wQr4TsuPf8Irx0mAlSbIrG8q6C+K+rBPfK16mpp7Jk/B5NhVHFpnJC0mD43eA+lJuF6oZkmWXS7+OaX9lId6Ew+Sfr5q8Jd2LAziCsGCMQVutbi9jGUg+yHb5/A5+g/cYffBF6lX7p6j7843wgGMyFbjUPA5nX7vPteWaBvhyyUy1GrL2dcnWPewv4+GuoUBq8kOYl2n7v0QIJsp0v9oonFbd06z8JdnvMb6rIBnsYg0aheOWRi2dETtR7A7fFfL86gzw7cQAtIVySpIlPgAqsXc+h/Glnrrg9bILtlOHeEA5rMK/ewk6yAzfVlYragKpD8Y4rntqsW17BQXiUzTB+8E/ODDzlvvO7funlDk+rYT1uTJUgntAjkRC8RsXMnOTlcIx9dwL0h3so8Y4WPHP1FxhMBDJaZbV43txbyx66EtHCmODd63cvorgcxoAmxL2a5IfKVNRYwEy8ZCKeBCXJJLjuAwT0zs7tlsdQ9pJUEKGg6HM7RVFohH8Y2Xkv4zXZq/KPiy5R5jRvSb8BQFKMqEGoS3O2iPbRZ8XN+l2Z51MdlH6Y485AFKK7/zR5sq89VKNHo6GOcbFqIZ0Kz1UyQMhhFtadaOtDy8J6IHVyFdlMhr7R0L4Ga7H/wifD6P+flkKkL9fsjH71AaI/1gtyeIYakX0oP8dfUz7/6zxxZZhPgx4XR8ECn6D/CYPvLqJQEN2x04kBi2pQ9C/n9ZbKKvEdLon+SQLJEDhIlrNkuwmCcusJtVQJ4oCubocsWgzKOFnAXaJ0AkzD46CLBDncGVlJH6+8Ww5V2Y6ljjlfbczVJYIcJaYwTtQpuHX7MGb+2/JrS5nQWicpj6oH2K66pOHfrrLLwuoooiz7Ak6re76vRky2JeWvkS5j6q0zfe6qQTw7RTRTEM4rZ32LrZio/n8Gs9XsAbGnHnmrehGPiRmX9LitwLC65t+OeBpapFON3Q5lxiCLsy6stYVqB1CGhfssJsoazdotdy804imxAxsBIpx+lckVDGXGaJmvSqbvZGLUOiij4RRY5VeuzORt5U7MQqNLTD72PzjvhnotKaQXF2h4TlpCrTxGqPT98znojNux7kcQmrrZZh1ymHI5XEM7yc78G4EhjF1Q9FsxVK+V1avRfcAReEh3TBxsXZpfv6WTJnvqlszFCWLltyFyu1ncyBy91MROV/oNFMG6KQa9BCHxL1A3EzcxXEpNRbIFshjFgIFC+s1sAHZypBVYRkuSYZso7fNU3PxCDq8xpjGFwNqzMlTbTZ8PS3zwKovjFuAbxF+XIuF3pat+rJQKVgjyyoKbPpetFkpf55iEAdX07IioZ2UDFxbz87fVIlS4tCpk+4mIlw6szk6m37s8KNPaxPLQfSdPuxPkdKyLzp3QigkB/AaKojbD6cIDL0zRSrqj/VpEjUBErcI4Kk59Psu6dPjn0Ao0XTX1rtwWfwgO1gPzYD3bfZ2e6Kjy/Rvf9dhAAot1hIKPG0g/BF80X9cirEowKikheqSeBemJcRZeCc9+DVsoD51Pb0cJifm/EDdO01wWElHnvfcTlOf0MfoxcvupkRAtx6ErAGImydmzATx/6FCvp8gSyVLI6eoxNHiDABA0c1GMuVJKqb0VDekPgSvMhfcztwZhO0txmCdt4Rcww++Z4p9jQOZwCFoeUjDhN0bi7bvj6gL0t8dBneqMex9oVdw7/r0vnRGdWpR/3E0TGqe5jfr8CaPs8/UpfGdCbxkjkaXLmGNnAw+Hm4+RWSLjZurCuNrnV/Y0o7mP57rgf6BABA3LfWS0N7rQclF94jghoYD5f6hqfnH0whczxl5pzDmNNE6e94m6im6i5gzCYr915XCNsn287NiZRpZdB8wHD7Xoyv86pPyYID1BuPGnJkJ10P5OKcviS7+D65t3e0Wn4fNBLSOzI/ij0lY6kgEWJigIHXAeGqsBUzveLNcGTGoCY6iCpH6WdSgdhIVm4gvD3OPk+f4NtE0R+4BVu+rd8Jd842Z4SwLkHxKw5VnyPJp5pSslQzW5UI8WF/GGgnPbCERwVg8zX6lAZStyWSuHboUkIvNbW63MpMZzrUdVFmOkATbxT/b97n+gkWNEkZiljNm+JqBgBgDIxicqr3YUaz+lLJWPxhiUHCJPkFqvFOpWRnH9rA2/3XYeBfmp7G4dwmAHr+wC8BsilNDye4yXOhh0GNMiP4pRwcJMB8ewgt2+l89BejakdlAxb6SL8JkURcmpIlNvZbD4drx/h2IrfHgWC2n1uB3CShjhNSfCw6UOs9MYclGuY59bkGG16SwheRsch0+b8IBCOauYsORkmpJFPOUXHTQiRormKpHGcIH2DUMe66hXHmEgybWpzXpRCH2qUbwM+2NvZ9LH9CKhvSksQVBIpr0bmxdA1xPrXjr7IBRbdLvUB0cDULi/CiGJHmkH7DRGGt8tjL1OWCJZuF8yxgrYcomE7XoVNvQ2PVblXBRsWgZhmZzl+2CH1bz7ZU/A4qRxD49fMwbeKr/5R7Qb8x984lc8LpSWx2iIrjQtNe0owzJW8Jwk/z7iKWwLXE7cdu3CKz2z33XyAo2ELL81um4U7cqPwB9DzgpkS+/Hp5OVZaqcUMVnmWfV3GKw7/V0YLA2T/8jzHtIFzp3kwjkzxaHGZBPYGdWNRVGOtFVQQjtCmqlp8SBghQMD9IsRAov1tp/i+lLkY/BK9+2T6Jui/tBxjMA97Jft+wVkHER09eZkzwj1tl7IcLKVBIH6f8ZZdBG1eL7kdzQ12PikvN3zMxZhVJDBOZDa8XhgKb7E2jPqSbwH5tVuXQnqndyVZvZTuKNqQnn+9KBOL19i+0T1coISu9V1k98ojFSGyJ2zMIXcbJrsE94zlzabl/6BqPhnyep/fEhtgioYFwh7uMMbEn76pFXAkXvw2qRK58POF1ebmbfYyyOVQeGUZ+5Lm+RGtu5vcngE588eFA2iqY8v7cqeXBfeexGy84w2Y1t42iNcyE8Ta937aBUiJZXcGfKcyjC29m94spl85A6lknsq54NMyLOCL2d36rLbZorvpgNgXcBAOlRiHDv1g9LYRl/7Zm6aEQkkz2C1biIm/B851hoydnGFbNe09EhCJWzCkonYUmm+HSNbziYb1CuHO4GoqQtkUfh6fi/cJ2+69azqqimKG9V6zk7k4W5GpBqEHYiakk0PL/C1g9nCBM/4jzgbstXhMe9100Vbdt2Nh+x9rS3H2BJOM75CRqAvICHY0o49NFdBjhAVP+Lwn3eoq5W+YdZFjoBCB+Sshz0jV3ILRxiR4uqRmrKd14Meja4CNMpZg+VcQZGhfpX5FHegWIPsl0fJ0TMe+JyEhrd/BOxDkqs6UTV1ZFebljDahsAecA0YVsi9w6jfZ5iBSeIQIg/q9sDI5l7vRrF7ljYOvBzDAU2DqPvW74es38IV9/y9CbGIDe0GVpYX5svz1z7qP2u39iyofpKnYlflnHiARnFFwmSVjLeqolzXJoOkDtpDeNZ7X1CNuVdQKufgm621HVAgwLZ2G+bQ5PwgqqbJqj0T1DIRV+MuQ0FUp917q06jyxkV3uU5Kj61beqgCmGDUaYKvU+mkyv8oIL+JP+y/Vh2BtsDARBIuboJ6XTG97GkSMBBE9K34A5aPCR4V6exTZZ+Sh8/QpB0g2iV+3HFU6ma92OyjLILnFJkWIdYZy3dlfqfcQk9Me1LNr/NH5qE+B+ZAxw7Ve80vELBBxox22wDdd7gRb6o0dkz53vLFXMLDHcO5Gd4uLsU+smzd4MkwG0fEdO+KGWsN4k1aP92L6BasjxACJniQgKDPJ+obdzw+KZ2mNyc0HNPMm4L9ed0BWTvgUwFZBH4cQ7C3T+9C3PPyNQmS50SZ7t/hDrvZWH+xVZk/ipglaRqySs0Q9poDi2oDGrXTZxDqzUd8nnuLoBnsVa/Vz+Q5gIByv5v2BI0G8P4TGn2t3322/iE2U+ifxEx3AI+VRy1AhHigrjFBgjY8kjM2PJWnWyn/60xpXkfyut0bQ2YMILy/wFo8XFZVVVnn15ckmW8bncEEzYs+j0cioZqHpAh6FIppWTEzNeblLl+qcVlakKqDMy2Tgr9uK1bDWy2oqxCxSdpTAYyWImk3800yV1I/47vX5qkhxQohdvteDhK3/pByENAhAYQaHGFzFxmtbBZx72FDJqSdGvrVeDsG75ZtYXVV0BAsM4u34Ch9PGwSJH6qwjRQlozsWoHFF1LQcpZikciCUC0W1xJLHsoFmfaXTap8mdKOHVxsZ7EEyq8YhzRnWNVef1sslkYadyUQn9yR/VRRUgB/dez6kF7yK2tMXLQd/lC+eqY751C0t2T7SN6ziR8g2DnmRuYrFelVzqhVD0aQmjnGdKCYp/4E0znaD1reIS6TQNjkk8mXyy2ZG60GOosf0cRaLDuDbK0P6eJjhNY2LP4I6to4/3+Dc4jsEjW7hxXBhvhSIeDLmobSMOvN3Q5kGVo7qlSz7mEsVf8GV1+cvgCtVFQK4AybMERA1mW/btQytcDp3K/ndtaieaDyo3hGNBuTuYO1YaTq5zeSjXXSPzjYmDbLO3Rja+GBUQBiFszCxgOIyC3ay8dx2UAnSsqK6ReiYL4hpKa8OZ3QaALSWRwd+Ccqs/H4rHXp1U9z0MzKm2Y1LqDv7hwwj2tJ/QSVJsN9R2JGoBm1fBVQavCr89BYzcbi4wo0BzlwS+FcCeyWVgL2gUj/1WKDNWGQu+AVOoq2Hjrh7s4ud8c76ExGLnZyB0MewAdJnsNlxuULqrS8jWYjY/SqFBSf05QU09VkQ7aRCf67HUBcqnx3LuTubI3rVu95y0pJVkaB2w62QkJiYFeZgCxnvOGUOAeDXul8MYcDZqKrkR+VQSTQ3TQBcJAvypqoYenCVYoJZxktkj98zH3PsCatgSlkfU2Y45a2MLjN6wMbABOobnZiUwWGN1AGCMox4fWIIwCkquCM8XsSajH5yY29aDqhwhL+TkvHhE/2Owvju//nMg/SYJWf4VcjQg+iSzJU6zVdfSoY4vkM2Ug/7Qurva++CTyqrZfWEJg/DSNULyLL5+NPSHxBybTEmySRrucercontPILH+Gmv0XJeuFVEOsCUVGhCqcYlp4/1OFuthHF0r12XWv38RKM0NILsaj9kqLFX17dDbm4gOPNqGHXoKnipkXwp86e4rsNrCg8aRkklpj3IYVn1PyTX8Vp7i4qYjeDbZFXgizMSTbgUN+ol9BSamPLutIn28GFQhW8Kk4K1I/VN0OXtM9bqa55ZmdUYsjbAp+lnQO9oAkaaZClCQTFoYKCq3c5XU4Yrv+zWUZ5odGDxZlnT9+RV0UN+TyKhBAvgbGhTMheWc/Uo+gNcpcMoAaxkv9n6FXkVxuE4QhmFWcsI2qa7bSORSSWorNuZeqHmEVoWP/EuuhYo4GH0+QTzj5cLlbO47BYhf//uYTe/kmAmSdiAD2qUAZhJR4VZ07VxWHxQtAgqmTi/o8MGFwPOq0F9lcJUUjyK1Sq9uW1Cdzv8ldPUcDWJkGAy1OhAtbmC0Vnd4ablt9D5v/eDP8ne4FlBhqOY2h5nCTTvg059vW265Ze3y4NhIk7LiUGX3FFLF6PjTWeGJT6ieMs686MsP/2/XaPVDMu27BW4BvNp7lVYYCE6YMaEByBhPWGf02dieqUofgljeqq+RcJSEBFAKG29u8xRo+f9bCR2WHeLPAnrWLQxPCNio5+hZLDFze8q/bF3sNxprqgpHmin0ML+cUrE5Prutgr6IKQr3EEt8xba7xH/pUmuU09EcDbvQ/YXOl5+f4U83UegDicgTYJwcXUd/ODJncK9leF+urz+poqgiFGys2ZRlT+E72fIkgAIxCtWCxzcLMLB5ut0kqEqNtFCqZxkSSsldZLsqW6sEy22VbEZawGGN+ia/KTP5PnrtWhBO9sRiDK0R/F2S0hErqXOXrIf/W2ladBrafJtW8/XhGcotH85VpT4kl16t5iPmlXnL3iNsTV44b2EBFcfDN/3oB6vAX7XSIhZ5DuNvVosttkvU63oSuoVv/O56JeR6glG0BSCMBPAa2KeAURfd4fIVqOTlZTmwrlh0j26KVlbJ3H2hSslL0OsSkJR3ngKWxvR2iEdURX7ID1KWngiKnQXRZiYbnu6C6iKLK/nKPpU7zvsKI+vipz604YxescoGoNVxNLjL0e8SsUEnIMEv7ELUEV2kDfN9Jy/GChRX0IMzAmpCHzyuBLHk9HKpFOmZ2axxEByDN0bLdKuFvLLq1NohPvx57PidX0AAOJUPH22FL8oFpdkNiyxXdho8Cd92KyiB3zB4VBKoY+UHCadcZ7eRT56Di4182i3gbjyVL3U412WMS4nO+MJOW6bSpv3pBHgf0qW4CQe5xGgVCDhoG2GKK0+u88Eg48msLtc9sZW+bwmau//HVmTxd769i3BYKo0TIDY7dyBx8QD7JEQISEMoK5vqgys3vztls+k1M4YWkrH4oFPbdosowNU1zkKfKp7lj1lhaKAcHvEGfTa6dXfypWfe73aEUjXgHs0YGkmX6RQZ6ZfhuZT//BcOPjJanKCQZFHcCb8oLWzDs+E+CNxNFs2nn3/KhA9/vSGp+ozF/bBn1DiHBvq6VdWKrq4re3USdRPITbClgxIGqtT/t2RObdSEOSonQqhFusZwWCN77odhPPi9lZzG+KgWoD0gJ8tyc4lCbuHwQQuZeBDFqgRluWiE/qt2pISQ6mJWYcylvBaBMiO/zQ/zZlflwzW8tUN5weM0VkcUT5XCwusUAX0IjZ/0qJPJynih95/QfF0QzYOAzE5QqGuiYuTEQewOO6cbY4xH6PeozBGwRVapTKmeKxBwHXDZSI48iYVcQluqKN1+Lxy4XrsQEnvGXrwaY1/GMiQccNiKZ64a22JgVwNuipq39PXaysnsMLV7MpOFjc6fivmZ11fb5Iwia1WjxMr/96rkWlf93I1eva7GSMIv/tGpQLu5rQzMbjFqa/CkLG7tB2xu1QmNkOWH1jy+JFjIxWoDYf9vrcdyEkCj5OFCmT/Q8WwKtwWGVWv4HuGW/alyLlvmYdbLqaGbHMTUazKCjEzXSN3biTMx744ENwKThoXV0AUMsrtU+aVOf45h5zodMjPJ8fscCX8eu3Du5hGfQlVK1Sv1LYJ0MZZwWByPFyhCnBv/nrnPLahoGtIltwTuQZYvoQk0CFq4tOA6omJOfw5IlMN5qaBKizzVbPHwzR1840k3ff3VXx7O6LPEpjmB4fcFI7rvKeNqTeri3bgxS3VU/x2mCOVWwhsdC+08nnoCthx6QSGtOhqkyPRxPLK3CYb67TACOEp5yZzw8QhraiziHfPI3s8qA3+ykXhUHI9ZztZ3Gyexf13CJxEBPAmo6dJh57TT5i9xZQXwgGkFzR8tXqUNp/xsnZ3m/JzIQZCao3FaleffwgI8t/WF5h37e2g79+Y2oeRv/Zz9iABl5ALX535d5k3g0xYcgS5LNytkPs+lNT5lj8Np1kn01c5zFoILibmLNP3RvA1Nb6bewKsOHkLAXovPoGdRG0Kfm5qJ0vOdWmnirE6/l7ekXmqluDkh7XcGGjkynZEdjQY7Y8KqPPbjnb6GQVh3gbO79eIk/DkDCG3AHkGC14w2f5Ao6YDJZJ4dk96eGbOxB32PK/pRQ5e9reAxqtGL6SAbtpUVGCYMWBTgzWBFPJsLUXJK0vXBtPOQHnuOn0TCJmFSPCBX1cqvB1HccU+87amNDwWVD2r0/u4rEQZHmwYb3Lz27+jkk5XZgcHbCqtLBSkKxVx5BFtbI7pSuca+CwhVQPx/3/Uc8EWsS+Rnmv1qw3tvZUXmba+2pbWHsaqCKTFqs4fAgARfFYOLYEs7VP7VAC7lEAUEghie/K9LKbDFD/b9FFgV4YuaoSD2AiRrMfDvyfcYh2T6G9dTh4nLOyEnVe3f9q5GKKnHkL7SxZDh6O/esOz/4igvVoWmREVL6pOxcE5Ahy5NcIBWII7AHBH5xq7LHLAzXXjZRSFB8gr2tdo3z2nBphajY2Z8GxI3CE4AC4LsrVDnJCMuEVzmai4P/DMhGUDHAn2Jk8JOzJHeXPrL7m8qJ3FLnwyEy7sTsMSde4f3gLk9azFuJ3y0E8VDQZejKqZ0lkXuIA9ri6rthCIt2/Os2jLMNEg6I260+X+cftNfIi+k7+l/2ZqkweKQo31LNmnP4LTEjAkedHCNxD7y6RzjT2PXlW5aNLxXwyLA09VeMqm/qvXX5VOG984f8kr5iIBGhqErmELcjUd2ufEqsOzeKJyh2QtOPC1QESvF30RLZ0ucRce/8GWMqyjqxDT7qrwZGg3epfHDf2xNrYFXRptnt8l0jY6nf8+p+AIMyK0OpdqPZFhrtbolrgA5ZSJDJsyftDICPmRTDkv5dejqGTgmn52kkItmflh956yMaq5p6j/ufroOua60gQRSzslSqJROIQNYMwNqHJYVdQXWorPoSBlzim8jWty8cBPRg5dKFcJWqnJF/F/Bqashpm89bxWfEAW/Dwp+4BwE/Ql2jG+qOllQ8lkJYkJOSTi1nenOPVMaDoVUq+TsX9votxoJz83EXLhlyGtg2uX5dHKll+nmAThYxKSSPmzJIvx60YGGbQAjdsLypHomBXmp5Ttoqcy4hVoKL83VNTz9OpvDEKtSHPNhpDo4ZoKTh8bxydZSzobQOs1pjJRXOOSQvTiz5WFdGpwksRfxHda5U0V734suqe31Bc9EtAh97QLDul3QAvN+G3vrukAXUa1mgqjuZ9w0rDO0NIplOG6R3ZDxfPX2omx+1wwQX0kOxsX7q479OVPxp1d++HC29dTaG9Plcd28Q2zrt6XFWE7MigzDgab8JKJdtZyL7787X3k6PXISEmajSHLUMQuWtSu1cLDtuKwAcHM4kfLCp9J/pdI1yLB7pVpMjL5lWywKRuQmcOahed6afv57Tu9yOhH9vlv7zabL3lpO5rw4NsJ0DEwNWDDjoyW1Hy1zd5y4xhKRxTQmSIQ+n6k01BqqzTA8l5CrA0AmI5tAeoeISZyaNY1ASgBzqndNvhI7fxaaAxmen2ZuI3LXQfuNN54kSqxJYOLOi44bHbIhx+Hk5yGOSwrpGdq3/egUVOvxgCp5Z14i9aWVU3HsAj4/SOcsypVIL6WLj6IX3LnL6MX+5utQYRTZ3F4RD6oC4SC6ZMlAIeUxG17vO9Fr5r7rPw8CkYIsb3GVBRAh7XFuRHVnV0yS5a0XROoQd8He8oj67Boed6p0GV6cH2DZNkA/VkMTmb97XfYauhOTDMB96ewlXxzMeiYnVNSoJ09+2cvH91kziryX+1XG3+tPHFx9TQuy8dTxV316oFhiid1mleCyznUtL00hskfv9n1DpPws2Rs8iMkEaHrD7HzY37ODvqNrCXvMqf9cgbgxo+1MyF9qEYD7D93GG6gVwFo4w1oZaEWnmEV36n6dMU0yBB82ZMk077KkJSywKOR9hLsBRTFMhLmM920OnV4TF5s2Evo9NJLWHl4sgcCwF5oZgWvui6YnD1KJGP1ZjdMUUi7d1XLxcEJqPiq+XyeFvKPj6JFOZP2CAtkAh6ipFWLSjmF+6KJNpIgR70TQJ7A1s8WbesYpZnhzrSlhHNKTiQQOjewTc0LbFs2KOuDTDrwfZTCgPw1yGvZosvTTbaRj32TviOqCkWxZnHPCRc8VF75T6JTCJbP40SXqasoReNHxYMJTFAHxhnzxL22JSSu36lcyMPpirCDNNzKzsfkqLrOfI7xX2TQHcpgppRlC15wfzrZPrErrP+Wg7RbW3IEjIWiXZDRAvux95HQvKIegrPUZAvSxuFaCxvjm0xMpStp8HbZDh5BYlcb64MVEuJyd8/s0XU7xiBX+xxbXUjOAXlPcGnMMIhDWnK6zpofdws8K0oAIopcYKCadjkCwJebxrKU3k3cmtaZ/cIUbA/8rfqogIIAjYmQN1PGjpeFdKJMTQATG8RYW6zC+nxqQuSqpN0JBis8FSOBwzTajX6WuBuzygDZvR4QBVUr7ok77/CnIrAsgT0tBuKlrktfAFctxbUoHtqpYxYvjeKjwYCI2v3TbAej5iQp4vQ6UcqUGZ6HoGn/oWf1pYD/8ZW7rrYOILsyXr0pB9Ts0KvhfUy4BLJCkIrUfJCnPR+pz3KkaL/0XrFCQSJt67qoDhCZzRWNt31zBuBpLI8nW1aWMGA6EDEVxa4FYW/aO506QWTio6kZv9bdomnjwdrZ2bRH0aVQFlF4dcu/wyXyLM/kaOgQT9htKwCQ91fvJecfGEZ+hyoa7PABK36A0YRMn23BQU80+14/oHr0JCCyix1Cnaqpw2UpW3w1kGGnzR4rmDQ7Mm7BFgJ0f/xb0IM7zgfL1jbZP60zBDx92hn7SGVZqx7D0wReReoRYTtpmWVD3DVwZYqhpzhCcnb2cLjtDgNaEUp4RG3eOVCBzf51Rh9pyXxW6CKrfdfE+rWIpzy6uzIjBIkpC2kTPJmj932R7fN11jJt/ZD03dpf5WWfOPHmPEzdHhyd1vgvd4/+GN59GeUn1wWzCV3Gq/EXzVboQn+Ae7XTdWwN4+nDD3qiHmewuMsIbt1R9j512P0A8nuWGcLyTtY13elgIyW5KSh4CFz21K2EOI4MHrDi4axLth5CiV+VVYZnRk6FGObQEYhYSXRV70oqkSQA40s9cku+Kzuj3Ad4T9WwUc6igUPZ/1cneb5kTn9EQwYYOlUC6TOlDYL8oQHRR9b6f92Pw3ZChx1+JSrZ2KFZrfqZ6brgH3/M0F9vOGQ5I6DcAHCUDPqckW9Xwb6+DkRW6+9dqPT9h8tIXgYKnxgjhE3NzWoTAmOdYZu5RLkEZJdxpHnKxq6eEd+PePnoI/P0LYUDFB5hyIiZWoS29GQ4p5A8YtpFBSFG7ktuZe1kpuZVSCZ4EZI7Z/ZxTZ7q1tVb+V1VjxRVhbFnM/j2CMdxmDoACjtodUUHtsTK+XQNK6v/l/fGhMoIfUvl4kNSzJ5XofcftQqBVknkD/kqLaMLkhxel7TnBh5BHaIlmfMlxlvVzh9PpMkdeRGzi2l++7HOiNPG32ojzL6x4ejAfWys1WZr4N9v52J0ZgdiU3u1MbdmuIIH/UBVjRRr+tomRR4YhliTldFtHVE/vDvGFQjK9As/Ebm50HbfrTtAo7dQEQxo8+nHl65MWtAdGHUXVKtBXTG9C+B74D84qLOYt3eSZkoGZ7ENRVaKyqR8lfOjX6ObriJFx5xjnIPwZeM4WPustqTUwJgxFNqgbsrX+Ov/oHdJ5CSa/IKDO9R2SvTWksw6MXRf26zq4NfskGFvxiO69U63UvwqREIBRLqHKsGgRSvVDx9Y8NUpvrICOC8cDf1nUMCuIqTWBm9G1QZq/kVsRk/6AWqeO8POdhBAWRZJ5xK28aH8pZ5/2wtlY7mQL9kVP98SzBuhfX6KN7tSfk8OTvkHo7DGzytGYICkp/+xKtaMnx38O0c2WpBrxqus1CE8YxIsyNQeByJTah7LzQHAVUZECBqJ0ph4nwjDMOi8MJsXbXQd39zNAWw9m9NHoOy9Ms2bQa4o0hH6S+9KkrpWTFjXuFgYI1tUpHLDQ9xW1tRXp4DMTSzLUV5te4wDc7CfNKtckR8PglRiNY6674lVp2RWXUw9j/C6ZHyTiau2FH2BVIUm9EMkZccmT8lh6cZRO9cQyHfY3UealLGQbhGL7Q7I2YA6dZ66WvsRM+vsb+EP4s/mC1k+8lFiVZ9TSFKL0dtYZYs4HGHN3KgZzF7pbZRL3sy2Rghq4nvP118hbV2eWY+kGgcsORPb/bwLLIMbDXURxOkmMzyZn2nKwybol2Sjj+7MfVr83rqVLUMHzbqPWARkRVUiag5WyZLTGf/HjpzXjICKRpDHbLX+EJUe79tiQKApXXPjTpyPa4wBw+Lb7JXJl79hjLTuQTdnezEdKFWDgWBWccVsVP5tAW57GmJ5Sx4qfIDrw2mAdFXnSyUVBX4vIqIL8klaMBYlsABTgy096Lnz09So4l/rGy6lLmZH6I/wetw3k/oaBvVMRDqX8mSRK3vVGq5Or6EH6JFTNqooFLVZz3XlhXwGJ+6hCysvLB/7FngyBmEqTbmwKx6M3MHgO3ZyTS0gpgVvMvEDGRtEi2cBQ6A1Pqr3efwimhoE65fJz4HPsJ4SQwP8aYHK8DIfxAJQAlyOUrhK92Y+ve920mFj5WPPzoM0Mh//o6cNfR2pL17lFnMfqjyzxX513cVULor1i7/6TdXQ8+PlSUODZSsj1KFoZgk26Q5a7SPgj3CSBFb7kikJyh7T682yaY1T1AmKFPFn13jzxRg3wNhl2MKdfpxLSckbPbgaXOv/Qyi6Mp89CJD53IUzIL7WB3Oe1aiLTVPjdSHTNRjzZm35ak2ygkUBnssOammltRJchUU9QR3pSR6H3u2W7A1h6dffoG9BaPbsfqAJmMRzmtfLw85GSHg+O4Q7F9k+0qvp0HgiA0Plq78TcQn27ssW9cDHqI2HrjTlCN184C1vs0uNRr0itDdUEHRRGSG2qH23qAm5Tsg3SQR+NWy5fMzKhJuHqC8dw+RE5YPlE3R6jqjHRT//OpqzBl3lNGoaTp7oC/ynX5mDVEJuVG+VGi4Gx/+KyU4dOq/2Rv6k0BOVOIB0/P/TTfZdxyymzEN7uLX8L5QzSbkxPtadlakfiN0wUd89Wg+FR8alPvoVBLDHGlunLxsv3qpxXoih+IKcJ9QxBMF0CgIfHgcZxV4Il2ylScxT/IgkbRQ+eK+ZKWJQBnhi2Lu9UmEyNXH1pEicWIBdWSxZJ6ktbk//Go+MFVk2TEaGZ5umwkTC2mPruWdZgBIcum1qQS6Ze3xQDkPclNGmG25bvQ7ZT5ZX3ag1bLOr2gT6T5vDay8Jy6EF8ctykedYcc7Q16BZjbAt6oGL1gQYMQsLQONuocAJ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiFlag",
	              Description := "Flag Status",
	              Revision := "1.0",
	              RevisionNote := "1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.584Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Sts : BOOL (Description := "Status Of The Flag",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			CmdLatch : BOOL (Description := "Command To Latch The Flag",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			CmdUnlatch : BOOL (Description := "Command To Unlatch The Flag",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cmd : BOOL (Description := "Command T Set The Flag To True",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := No,
			               DefaultData := 0);
		END_PARAMETERS

		AAn19VdbbfhkiYbws56iHrB7caIYRQ40NTcg6nBfjh4fpgMucGeCa7uzXo0LUhfZqKXuiepLF6/4ng9f+o/OBgO6O09vlPvS9Oota0yPLgtD554OVuu0xfmnVuQp+h9Kst4xEj000ekjNopNJYFp7SzTYX0cGmWPmMmFX4ZKa+m7RialN2zmtj+qve23UqQFnNH75gWVnWeXRR3vT4dMos9CwRMgvlBTxsyKA6EhXoXn8+6BxCxGm9qrRlXw9wBB7/UiKzLkOY09fKusdJ5+Ncv36cdWBistlFLkb3tTABdt/7H9f0cL844JdxK/LlZ+ak74dMQvtUNxEzNdBey0IZW5P+n/C/q8NQ4F+8RXumP/UIazozrN9VLIbI4Mngvoq0GKL0tIxW6L77DhaCrsi0PMQHZmZ+eBwl5vxw/QkjPxQiqxisquY7vKsrPlBgsiGs2tLKQrVDU3gjnudZi8Yu461M7lyEo+sj1+NVe3lD45pWasxYTM+iBt8QB6EVdNRVDkQMfIvib052dZIgcgg4dGwhjTUbU4EB7Eh4RZ3JJEhloujSg+V+T21jlEpVG6zyp70FShJY9NwnUuLUupGQ1DEdZulVR2v09ycGITUUAx6UsBqh5jRg+m9O2qRXdrB5jkaT2qLBw0EZZOyp3eJo8ByRxAuNQY3eDIuPSK9D4sKKlCf0XCh8bPpJqzaJ5uPz/u/v9XOOLgWfP10qRcqQHc9gFJi//dWCbNwhBNbaDZOG+FhnjkiqH+j5K9HDcNY0PJ6bRA7im2Oiv9weNYzPwHGzloa6mIuOl9SHKvxLWF310A6Ou1RrxRtuxuFKvl+nvRmOLktDHrxeblRZiN9sxftSNfwfwJo1K16+lAdmXKDu0HJr0b3jJ4cnwxibROamUhnN4DpnkVQaGS5MoKU1i73Ou//OFOKkn5xGQb/KWa6cYqDSavhFOiR7k0EC6W0OK7yDqKiQupLHh3r2UQ2tsdZJvpllFKB9v7q2TFcw94Sam3z0gap4u3NevocP6CLcZdJ5/XkLOW3nOB+4MlAn7xb6xpAdO65HCLMuebm5L7/E+dK/THzb/kswsP5bIPZ+7851ogZ8Xx7rEEhaWWmqY+YpKOLP65N3H9eoEhD7/nP0OgrnQcdi/XAppzJJwmH6yujSYv5yqIWUfubCbwhhG/g8ILZRO0fbbJKYERciSGWgGK7ivGAlRiGT4h74dqqmHjz/TOi2nL/hgfgYV3p/Z1EBD/H0cVmqng7P0B2qKSpJHiRXVZstxJ3cX0DL4TGwJg7GTMJrWUx8ICG6yA0+3hBax4fnTYechtE70Hpm6vm7MlYjkWNNnmsrb/2ZG43V4PJbzBKMgYM/Xj1UPLF30ALivaqqmK4bIENkQTdSL94DD/Dm0JHUdto8cvJjdS7FVE11m+IHwqk6NJpdOgAlWfoX6k6zUiEL5TpZIe0h0tb3nju4+pZro4B9PQ+mMjg4RgRHGEvzf8hbSogAyh4Bw8y1XUOfC1OqMeOvKRqLkv4xKnW8xPZQgOQncimSCa2B9U6JpJfRyy/lWh4q0Oc9mE99ITqOF2MoCHOUL5sl3HlV7M3wlrfpVLIMKzpfiFvKnuI//Tkh3VxAzu+uSpAwpyfBWY5kg88gzuIi9auh16Q5e4XFyZf+BXn3S6x80qMLENg0+HGRs+MFnoz1xo5y+KmlqJdjUPAi66B+oYztM/n9wU12y74e+23Kikl7Vzy//v3GJqBsD3+8lTSpnFZuTzS5D13vge/eKBMb13KngkhknomI7JMQ7hwMpxviO2Gn9VToUUPNrVvRojIV7wpooxD3CQeo/R5ATWJ7M67lJ3v5qHHW/1PylpR7DPolj37ZBVvTeVQgHxfeQN2MFqby3QuvKECb3OUsALaPDvbyf8HBYlnFIBL8IpCoWF7jP2TV965FKyRpmAXPTIzsIAkN0eGzmEODfV7rNdz1CgwYHaiVUCWGfWdR2oowBRUX317jAYTRXJ+TGnX1zD7HU+te13nwT5d5CpU/GH16tzFPbaUqy5ksulSblsyI89YtLTbpBIelUKvdFTmmcrGTQOiBS7AXYgaV93dl446EUJACvQhVZoPTkuaOw5Gg2FWhLcK5Cfno74mZm9PRUmLxJ96A1oOxRZxSq50Cx9yZms4AcmZeBFdvUnkGWW4Xon44buaJvuywv4QshtX0DV4cdGlXSU9IHhV1fAxy3Org1t2z41fxyGcNOWFdfwZXwfLaD/cBkFeDLp9Ei5bSnutWo/a8SuzfRf9yP/EnhGyx+J8xauWs+Vz0B08IGK6KL4WDk8SvzBTWrKL9rRwRaLxLFlbn4ir4IHj5HSdWAp3PfDI+Mf/+3F9BjlNTX4zHYzLdpnXXZ8QoICUk5EDs13Wi3jjhIZXvYyaqMW32aYfyb5tSKU2o3SdEc9evMSfA7sGl4GhLoYcE63brog+Y1xSZwilSAHooV9m+0v+f17qLEr2eT9P4ARIxHrkdr3Hkn8D5Q8sMmWvo2PiX2Y3Mm6omAIpa+AVsR5FuXopjWZhrZWxGKJhnt1FX6xGfYAEp4vkwlYnj3CVqkqR1KohQ+X0P8szNelW9s2fF9XzTAHiXYpe1/chewvr8oW75mNFoinQ158IOrGZVSLuXUJarOs9Ti9EEf950QS7oKKdq7qRTpxGv7y1Hwtv2DyoJjAxcdq3C8OkkrE8iic6bThClFtPJzRj7eI87gNmGlsOBXOSOyoqqqSjHEy9p1VL3K8JjV1rnLN3vuGLum+cRBm6ceVDHRAmvQA4XXfuWFAzoOy6rG+hwZb0ZgK3t7SKxdd7IqkRCxG91bsZkT7Kf4psNII4aXSVj7AAMNAmyZahIZtVLdRxWSkN1kUBY87C0cGhFPL1wxuCh0n7qTDP/IRzfAHdsg3McGZlMP3nV+gzFBhCh1BbLv5WSFc0QIIoWNWmmtJxPJvVvt/65srqYSLNjst5VMvpL2V+tx5AJzLDQfuScARxh4gBQUVUf168DTOYGf5jjRp54XSiL35bAGF8oETpimofcM2qGccUlzzgmUNxsVNh88mnfWSX3h+tUfiDWK0gJL/uU5Obzi9rRbfD1dg9rhRyR21VvzJDkL9yQEtZKi6yIXVgJ3AStivipfDOSZamu2Zv8m13W0bR4E9BoGu3S0pW0u+fmzsHP41I7CYweUtnyjr+HwQB04JojHxiOkwvbSAkg2NYTZ1cdmlu4mdeTkkzlAYUfZMBnCT+Gzep2eafHFGUuBBGJD0uZRKTKBkb0dssByoa9xpKiQs2hHuh+t7XI9dTElKZlPZvL1DL0W1zDdxyzPVe4MPcC2BHUIjcmzkx6NfyfSA+TwUeTMMwGwpAMyUXSDUW6HKb66ZMe9gjK/Ja2P1sRBiO23hipJ9pAVhn1NFb4DCeLa0fBhhf8jcPejprI/0dzhSq2GK+y+z6ZtRM41bHU8/QpKbzSqV0bUbMRKSAzH6p9J4chzv74qIMi/qIG7I3gjJtkMrjLn8LtAFdB/gzm6p06PfnBZZZkXCGusMPRj20n60fe5o5qFw+kXHuWIcRoK/8IHxNpqLNNZN7EzmHujMpqL9Y4ZzhHNhZTSoz64NFneKYkHazK3OkbIFHsKgntTFmKTXxyi90luAM4ajkVxe9ZPD/Nuj0Icys2AwQGUWEfjiWFvjMzX6H+qKPkZ/kZHHBXA0B5ZDsZYnJhtZDue7Ghd8Kt/VBgfdy/7Qmn5ah/55sMVSgEyGwSm3PImC82qVNtQQk3uv90FLh65ZufWbJalAOJX1BpkA/9WcU9hjw2UMbJ2a9jj2+c3BZ9XmXR/j4pPrPFKOD+T88HZ8jyVQmLe5n31PbCKOM0JXvyof+g6vdSYzHFVYTpEB+7jQwWzYLmvCsg5hCRhl9H94R3l2dfV81KExOvDs9LXncwuiKr52ngcZAcaae7ozvoe6FaVg1Wawpxws2HvYf7ekhLkLO8azXDYbpq8S6KO76xvv7fL26iMO8FGmO1/wzD9MZbuH4+vOFCcFa5EEzFnbXzp/D8UGicgisRzTTahALlrUih31Era3Yqk6kt0GI36keHWBfog1CcD4XUO2CJ2dKe+kaOOrHHGIvsYXfdo48YGlQ5Pc1UD07FY09uHMKdgnS9I6Y54FKl5oCiVjWLyQZS/JyOkPOOGO5kc3xRAxm13BrTlF8uJB8BpY5Rg87R6LATJYO7QoxH/oEzWftkeqTkWi4dUwpxQXI2zv2r34NGRp918a9YXimTVOsRh8cEaUut9nnIlK/rOegzBPKjGdWCsIbHW5PnbrqUNBuSoH7RuO0KWvBqBfMPNPaQzMRhVGiB1PzBsWQvXnf0GG0YMYsc4D8FdlBFQN3015VBLt8ijpd6bKKeXW6Rm99cJm77RP4NIpeYUJeKMjie3LzrGEa+UfKQLXp8IrWPa+CP/Ja8BGzruakGkMcxR74yzHAiHtEBJowRHbVNScFKjjpbdheMw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRocV02",
	              Description := "Rate Of Change",
	              Revision := "2.0",
	              RevisionNote := "2.0 Initial release for improved functionality over aoiRoc V1.x to automatically adjust for program scan.",
	              Vendor := "Combined Technologies Ltd",
	              EditedDate := "2019-03-11T04:24:52.510Z",
	              AdditionalHelpText := "The aoiRocV02 performs a running rate of change (Roc) calculation on a specified PV calculated over a specific period. Up to 20 samples are made over the period so the Roc continuously updates showing the Roc for the last period.$N$NFeatures$N• Auto time synchronisation$N  o Requires no scan synchronising. The aoiRocV02 is designed to be placed in any routine (but preferably a period task) and requires no special scan time synchronisation or Update rate parameter.$N• Configurable sample array size$N  o Allows the Roc to update continuously for up to 20 times over the Roc period.$N  o Actual num samples depends on the scan rate and Roc period settings and will adjust automatically.$N    ¤ e.g. For a Roc Period of 20000ms and max samples of 20, equates to a sample rate of (20000ms/20=1000) 1000ms/sample. For a scan rate of 300ms, a 1000ms sample time will take 1200ms so fewer samples will be required to achieve the Roc period. So 20000ms/1200ms=16.67 samples which rounds up to 17 samples.$N    ¤ Similarly for a Roc Period of 1000ms and max samples of 20, equates to a sample rate of (1000ms/20=50) 50ms/sample. Given the scan rate is still 300ms, this sample rate can not be achieved and the Roc period is going to be acheived in only (1000ms/300ms=3.33) 3.33 scans which rounds up to 4 scans. So although the cfgMaxSamples may be set to 20 the actual num samples (stsSampleCount) will only reach 4.$N  o MaxSamples will default to 20 if a value has not been entered or if MaxSamples > 20.$N• Auto sample adjusting$N  o The num samples adjusts automatically should the scan rate or Roc period be changed requiring fewer or more samples to.$N  o If fewer samples are required then MaxSamples is decreased by 1 each sample until correct num samples reached.$N• Commands$N  o cmdEnable, enables Roc calculation $N    ¤ if Not cmdEnable then stsRoc=0$N  o cmdHold, Hold the stsRoc value at last value$N    ¤ Could be used to ignore short process disruptions$N",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Timebase Bit 0 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.2 := "Timebase Bit 1 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.3 := "Roc Absolute (0=Actual 1=Absolute)",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgRocPeriod : DINT (Description := "Roc calculation period (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        ExternalAccess := None,
			                        DefaultData := 10000);
			cfgMaxSamples : DINT (Description := "Max Samples",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			stsEnable : BOOL (Description := "Roc calculation enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsAbs : BOOL (Description := "Roc is absolute value",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsFull : BOOL (Description := "Roc samples loaded",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			stsHold : BOOL (Description := "Hold Roc Calculation Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Roc calculation",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			cmdHold : BOOL (Description := "Hold Roc Calculation",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			cmdPV : REAL (Description := "PV  Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			stsSampleCount : DINT (Description := "Roc sample count",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			stsRoc : REAL (Description := "Rate Of Change",
			                  Usage := Output,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAnRzvvee/Yo0luIVTjWqIzkrgLuBfseqqGLFD7M0u4LKwHtoivAIatKyRVFapRajPpVonGu4wJAtFNx+B9MklBf7MlsY4KXd8fG+3NxKsgzl4l8yPq2Tt7CoR6Zxp6KoGPlI5zKICldwdHQs6draJ39l0ZDTZ70w8dlDz7TgX6qvrjPw6w49KeIuyVp+noW+odhTUSrEs7bJo0i/I2ws4zLfoG2GynoRpVesCZgSlzpIkUfKj1mqWRDd20DN6HtVB/YoqsdrKLmexm/HlNpwJgGXxtn6F2z/YS4NKzhxfO3PCgFORhLZE+dK4QjhfoumHhtmShCSOvmxDcSo9Be6usAJVQBLz1BbABfXNFADAtPI2kds1TYRpZB+AMHlOQqYeMl9izix6jZkD7ZXveDte3XSEZJyPJ/w4JHuU2WT0TNCvpDULJv/4fqem2sdeJZh568bGioE9UEiBnP6hHru74APq1A2Yqj1iRBfZLFETMcf9nZfc2iNR71bcvP62kO2Qh28twg9sz9Jqcbz4FFL+5IegHoNN8IVyoJPUw/A/gZ49bVggTDG/JrJQFxUZvf90xjgpUTB/QsFHyAsIVmnm/5Qp6Eu7gaH8xx9ZuuLI44fj7YzZ1YWKYskBkD7hPdTFDI91eYlh+jv2iw4wfkgUSa2Yrq5a5ZJBCwK7hZAtSNforE0t/kw9evum/xGXQ3OHkjD6WEKDMZc8saLMFIVmZiPj3u7d99uyo20/t7Njc5ZANcUn64ByNTVHq6xl3/lJ+SCD0lU5MWQppYvGqtqqOJFygnlPipG4lxhY4PRSe/1bhZ1M9CkfQxPdVt24kV8bwEiSEmednKThIOKgjAF/a7f1Ewoo9HZrpOj7iDPzWzvtxJQ3HkKfTKnKpWuBUpgiJnGgy/R8PJ2KNZJ3V/tdaxAM4fITAtXH3bMy9HdjW+xlJbNxxPc5sGUerL7heNU3P7x8WcBjWjU7tBtTgjIGeP8szgETd/DGkLJRQ7vW0bRUT+8E4X30ULwUwWzWhC1ZYgiHKn8K2E3cnAlZGWgWji4BRgqt47HukRZgba4HC7vel8EdH7Rzw+k6DpJl6X/9oYRBPFqieTQ3DGHlF//JR3fyAb8Dc0payWQe05iQjuvFH+hzgtFBI4XE/XIznMfdA+DW6lbpRQnxKAWuyOhczBDgobFipMytJzm362yRvUmav4hpaTchgIOPUqgWEEDcoZ+3JVG04jiauz6EvQZeN+Svx5vtHbEm5d4i0owvmhFN+9BTr3JXEU0ZxBLyN6rRWR72fyXRPRXwH/Jq55cPKjECvTRP/ZOBRu7XuNSdLgk7vHFOH1/p/Q30mvzPaIcN2WI5YkAa9eOShepQP1E7OlQyQfLV+wJ0nhjlY3lKfoLHTPNN+ysvCZdqRvcGqtSxY4U7miJ2Fy3omhmMNZNHsTMn7kwlICM8UXPYoBk2y2/Vw9xFdPMAY8gq7wgm8OwSH6xTeUNxqS/SIQc9kAMDoZAccrvTZnlUkQ7qFa4NoxLtgDoCgtSxnoRAZ7BKZH6KVIzQxfn97KYQBgkLVNr7O9LrjllcXeXz957bWXMNLcvuur3h9xXlxCRVctIwXfOsEt8T7+dEdsiYtkeZ68+K00/x0SJRctZaR5fhhtgKpVm4Q13Sbj7fUaAicTDxgmkGlPplRbxar9bQzI48Wy5bFjRQmZo3DTP92hr84uyjQ/fxBinCbu3/lLZkiJ+xTjxfcCiQMhWV1ApNANK7fLwM78/Kig9aFGIlhAWbFaVrVVQx5rQRMPNFkkm+KNPSAsApE6XdiHFlXOnRotW3Im4tz37oCT+zg933aXmsslt771eqJ0i+NGdtVYtMbKb5DBcaAE67Nw56aDgdPpwL2A5Lek9nWWtU07M7GZQwwVe8b9xbkjwnqEOj2HyS7maA4SlWt/24Q0adBssritiJ0c1Tu8FPKVa6r2GLbaWZsB2Y3iy8UDsUdMKWRejzro1MRS6/TDuHdTbvBotsPSzvu1XJivca3/x4bP9SkO3NIGGxmZ0XGnoqCDQqYOQFEWd+cnZIhoBSbFEUwd+ESRce8SdRAS6KqokpH0NAtdfJrblr5QnVI2GiXJBBa0Gs89CYrmTqfq3soIEFkNDvUI0DU45fS81Pjvlz/8RUPs5/QlM0m2OyWsu/Hdvw4X7E9dWuYxszc3nvHDFk7bzqMLIt1S/cSEqbWJ6zdPhJPrwDuf4t47/ebrkRz/d2fRbDEYSpv7sw12fC0+YtrNZi5tezMBqwKVRj/YTgDu5wPTHO9EwKF+dZbEB7HHxqlHHI5q/elXAFHoccrKi//7QpeN2NFaHta4FcC9ttvJSoHEoaHOTeJN0SP9KaqrMcTUW33EqC0qF9k1NhIgEImzYyDIMfyz8aeq+2W3w+Jk+Bo/MQlXJvs2zaORRFeKoF9/6DbGPAY3vc+SL2EkarTljc+Rn4Y2z8iEyNZXH2gJfwtFuzhCty+QZ3IzoVhZc2gknLZSDMCyZSSIqXbJltZXL4REg+SWCZVa3snHsa6ip9vsmZYrRz0xWxAYacuibi5BAMRq9fBV2NvTD9BfVBHHfUgYiOPxr1pu3vJ+T7sLMO8l97y3PyNoTVJ8AAgTuhUiF+kvKaIssfQYkQgd8yIfkXKzynFmV6wDEBPTTmS5JWEmeG6WbV7iyjqxzlS5lFaBSKmco07+LSo4+uGbca1yAWTTlT06wwfN/FJQDF1/Qn/W98o0hci6Vd8RDrnBqlBZjzreKk/qkUtGPtI9d11Ym7jCUErf27L2zwYJ3DlGvSUptmtTWDCO/6QCL/1OvOKNnOHR2zQGe5skrMxcj2oI8x4EP5gsxwGyUeA2XKq7kYZcBa6PW43Pc3F5NbODmaij9lQaP9IENhTFJ/KrDwsBf37OmAFCobSuCoN3XgtWSXA2Wr6CFn2cm3V+lqf5Ofr5e9Yh0/7Fh73xOj+nNrrCslOtaqD9xZIcOL1p7+JzMampIt3+B6J8qbTaaVvsp5W0cs5QGh+Cj9jRg+7ZcagGo6R9ivd6x4hmAvziSHT0T3v1GaLzyPU/IHYtZKg1A0fnZqWYJzwktlder3fG+C0sMvANsmkrhfUA/QSpbk828RGJSAXRhGDdf8LymfeG+Gum64wOk2zADuX6rzCGkV8yr51mXq7lO+BjVhNazFL+4iL9YL7pC73PsJzUz4SdWi2N1BbJ9QuCNlVh/NxFXOnor/mTYNp7lGbJVRwHK9+QFVsgaF3A9nVcfQr4Ep5cNTxpPbTxici8Q9LVm2pJ4m+/nG8BeaLMCQduDqIJRscpg0XHSD3jYU6jwkc04NOy8L2sKzflpYx9EmdmNlHHtMQjg22hdY4f5uIAuhsXdUMpYy+GXa5UTy+4H8qK0/JhwuBFFNuWVhH5d0YXgc7OOkDJcVO64re7oOwUdsAePOve+djRKhesitrG8fLyJYv2qfvYNMNTFwT7GbdQpAr/bNh4WUOADOg/pZH2MQ0IZ6TqaiZ4YDQsSh0g1cVLQrtXyAES3F7aADSctgyQdAAmuLpAQB4KYpCpVu37gpkQmf2EtG9o+QVU2IDq6HsUv3zpcmyp0GiSTd6dR2fKl8AehRSCDKSvdQHZyjMvhgUWlUJmrDNDGgxbxGEiqIulca2toAlXpJ4/+KfmPVASEjhb759KODe7eSqDlEBvDriyoa/nwjqemT90sIN9PnVKd1I62ERM0cnWi2teCw3IvNC6Q3DdkwxCgt5BQNLk0WpoIY4iTvYrGtnaGcvXUaG7oTxKA7Z3dCOIwZj03DbWQ1/bid1/vfMV9VxK7RCmBoCRfGi6sATWPKRjQzAoliVeYlK1mwCHe18U9NTWJ+UJ5nBdXDTn0PznS5a6UonLSKSjpwBA28lx5MtZqMKA2yJOhn/inEM7RnbDovweCIyGvD56qEXgfJMwNl6hSMpYSf+9oPRr00Sud8LYRGr5UlN76ZMLWVVWN40JZlxFNRCMYpGo1TIox2HXyv3ZFjWVIedo/qjQrZwDgTkNbp2ueSq062uN+3APqMEUgTFdzfrRd5VxlFar/X0vuiVDhCbQ5/SMDb2Y4vvrymbsmLUBJXjApSaVft8IzOnmimyMFMh1H0LMRpO8ZEF0T9GmHu6dlSM5dotxINCEc3Cc+p+Rdek6lpW3cALBDHgmEJqibBk8gJg5znKbXk2tnrSZfQovG3A5+kxHkVD/wZlKRbBbZT+Dktp2hpTeN5YrUgTtb1w+i2PeUOgbMXbdaQaIA+uQf7QkpuZhVncI0Q12YZIxJUUaqBUhPyfxM37ROLTDq7mD8Czw02oB+g61FmQqdSAGQZgM3BHPgRbFFaEFvGEFw96AzgeSIzBmwmsu030LYeGJqRUvs2bMD1ZWEj82XGxTZAHzPLrV8/lutg7JDuYDoluhiLjlbd6zrq5Uo2G7oLNMj1g78E0Uk3wTL1U8lF0FS/v+aUTK87V5wlAVkSRZ8n+8wasWJxRFpkDCbAMyTrMW28jnhkP11R8DFWVuj2Jpjwpi4ygITCLfywbm+4hFqFA+Wv0BICgxFCq0up9To6e2+sYqLcaomnpdlIpQ2rhe2ZMsfvXlPJj0aVCbHQeAVEyXsRe1bkJQnMzsS0L24vDBhBY0lE+P5Ni+quK+iMa/AMME5X+vcEe2fvI0npFZsP3QrViapR+qPHnqnBBJtMT1m+4kAo9Mn425NWFFZ2jUEHnTheIkBaOngK+Sg8reU6Gu1sHoiGwUzzVsup5rPkfRvdP3J2pm33j1Gcx2AvhjAc1dVTOlEdRB0U5tX7i84N82k8AELnQIU9P/dTFBL4V3MX5aD0RwmqeT5ALYP+HDW0o7s5s5rPZaf6eXt5195L+kg/poUvbMwHtQFwYtogcN9wY2m7EzYYolDsiXNRLHSSQZ5XsUXRdk2vfDuscOeSE1nGbV4CbBofd11gNHHJPI/bHtZsGthoTZaTEPBDaJZY5QRoNtbM1vfCTCCytYXU2C6me7kaI/5nOr56dTobESuasGlwMAsTZyTZqhtuWOga7ctfic5+csv3+H0YrPf+oEKIyDvm25DyJznIZjfrB5m5qp4glXIxFGaINeLWA6id9x1SnLrAqrTShQqPtGEfuzmYU/bRtHP0SbG5Pjtrju8o4X4ZUv7rvuerJOkn87KpjJz4fG12zZM93ZXrwPScISfcwl8D2r6vHPx7WmvsRRL8yE0SSlKGGjRI/T3ClqJkosLadWMJVAHf9TmokbQtYoW2H7lyUd2gl2WthkHg3m0AZl2/ZUGND/dXRrPkALFICLHg/1yhVZnhIU44rNDd3qBn2hhQjRpE/APM9Qcy9wwC6oBuRx7NHtfQ42oVCctbzakXYyINI+PyXj4xEVxDi1nVLtmxjcWhZ1El5qIsizlJ/YuPOo/ZKMgE+bBHi0A7rUiGhGyW5FqcKGfnjT/XWIOB5LMWzYqTS1tPWiytTU00opw3XdBPYQPrW63U0fTLcSAAzdMeXimHHhyiXJPI57wUZOUQ3IVDTseC2yZpTz1fZy94MaqCtWXPDfZmDS8utE/JTmhpXK5Cev0vBOrneCO2B8uv0Gl7aFG6COfMCSrKg2arwp6JGJjkwfnhFGk1/oeKYtDKUbmdpLBkW6+Okj89JLh1W5+JtuMQojY3a2/kCjXVUP25ur6B5CjT9ZODNeH4iXntyvYSqegRlQtp7aHY6SPHxKoJDp/IHPnFDa01Y88lux77Gf8sMpdshOn9konHoSqE/cO+8zQx5BI6i2eDKHYlddZqaO918gjHBTz0XB3ATRKE7N63UvDO6ExVsHDsIw+7ciC1ruHpucubRmh6ZaNa97uaxyu6mgQ0pu4JAAe9h95MsMjQTi6ZlhsO8yhT29ZqGOwMJs9QHmfs404MWFaOVjCbeyoeilhwNSwTxWCrnKlz+Nj8oGcDypOv14ZAvWJuOSo/e0PAooBN4wiMUT3C5z3nuttdtgKU4yNp5NN58eagUPkLqfDZd95TtaAI2ML77C0hKNhe98TnIIUdLBjMAQs+gaufSACaYe5ctiN+g53RBKj+QNqaEKK07QeZd2MnWYW2NIOTNZB0S2Uqfo7yFTYQZQ2b08x7T0F0yDCtKm7CbO1CyQWQqJOMscXINJULr7csLL0cqrsAZHPm3fwgKVLCTl8E0vASRtzxx+lOAvBGnKz89veW9ikrbZEpt5Q1cirECQK7VKirVgPwN2XLSAdUiODFc34+lydBD6oTu2Dbc7lF4BwbkNVFD9GU+vBNVzXHS+6NdgSfsfaS1y0hHhobSv2+GZpoxXmGMEatShGPAzgF/4ks+0NOKj1c8aJhkIE8o2u6LfqN7+fA7hTpyMN59kaTMXjtV55T1fafOy3bERb6PJ3hero6M+kxcXUFXdCfSVQul2aOeXIblMkoE6OTVDmpAW+LdHjDAJ2y6bcHk+H3QR+gXosEyQnAuXf9OJ03oUpotH4+x/Pk6KcNddNcwmg92M3cfqSBjGy904YM+uCvJ0iwWopXIifOTR8Pe+Xcbl4pTLEQmh7H5qEWB27kb0q0eL7+V2VpwgVLWGxBd2qcWlVItUdExsLd8bIirnXUqstUj3Zskw+TFZpKousHJ7dlrm4aNf+etttKnLHtAVBzGjit4wW7As0ixjD02XFpLKfvL1ZfFhiKSPyxfqK8iSSXbAWadgQuos4m0+LKxG/Phsv7gk2utKA0p4Z5D9N01QX1xEBY9tDvhsxKScf87o+jp5Abkqxq8wf/EmdC+xCAxAFZhn4XHwEpPFiXdVtjP6bQBU3fOOYO21fzm0EJ3oX69rfouAH6X+aRsw3CuLnHBup1GZ/jYMidISXy7U+EdS6ZCOsSwTG/rHsA0cjbCFZgLmA9OS3p8StHJf9ogAjCdFQI5eIw8lpwA5hCr1PbjqsCmprYgUktvIt0ZFPKZeobQApOmpgEgAJXfU+5J1NwvwJFp+taCQdm9ZK6yuEy7d5dpXx6cHJgE1kSScL/vrezOvACR9P7ZqNbzckipGMY6gEnuU5eY3QZHqXEfQFsYlijX+I3elsw1sjQ3uQ/Nuvqr8WIVvfc3BZkR+OXnFiH5vcVPHHH0sV+LfM+agdrL+VNxpuq/firW4GRB+wG47SE58er6MMcTFI5TAhtj208SpJotzRyHvYFLTpCkRshTF44svm7U7TWXBo8SL9aZsWq5fMOazYNnQlbMvN/l96In/rkLtecW+BNn8UOg69tU1SdiOPJ1uj4knJI6xQsL2e++hfllw+dDICZcCXtW3RNw5YN2+hjLH8RlYpCYtXsnZ3M/F7IBLOpBHlr4uQtqRy0mxcMVvLGrsKFn+nTTsV3fNZVtbR50/XQhvSzQNmI3vV4TRNkT4+KoSX0p7BOpwVNCKmzEzSamATbpgw0H+dbI3OxJTC8Kd7tiyhO6Vb+PKIPsgpME2mwhl6J1txwtZWLPurvUtSGx8UkJInrLhvATAmHkQvEJTKenDs5//soF40ZOgJZGAxO4iLdVHkaC3+irTOrnIOl2TMdXwfyVRL+QMcA0yyfnxRKcNi2KoPfnY9yWBfVg8EzE97sF7XVCpOrxr5ToUfoTvzh7hpZ0Qch0AXU7RvBfRs9u+YHGz7wOnMoI8NLFYTbrCv3kJWh1QHXAr/MnofmveaGZxv4TJ1I3j8+ygXtmMohKIl3LxcoN83s36P3/rFon+LWqbVsjbruVeIB8A5tc+3vqmYcc+cKNYRpeEbh0/adFf8oPNbbcHTBudzIOS7aZrjXLW3aRChC/M4xN3NnGVRoRIDPchej+AxmNm1g/Ss5qI3JH8xtYGq10noqfo2lOVYgCZzX6ViCCCjm8z6pZYy42P3/5gs07KpjNbl1BrZChLVWRngnWxLwiU2tiBJIPwuzOxgSgeGySFzHr+0hc7wJUDJBIWVWQXS4XebdOsoxhK4JApZndSV+jBhVEiQjwRwOSRLFa49+bOz+abPFf0Ub1TWYuo7oaAm5zeknvHYeNVChfeGZ6UFhaCK8dVfSVM+Uj/GC7+EXRBTuHfsgDAY4zcIRKbgNdqER68pQOtN0mDdRfuGHoJeNz3iic+l+OV7MuiCQlvJp/dgrzTPmjb//dsUxVYTK/PADpwv6r8yhZMrXyoAVoxcqW6nrJWLV0fE+u7BTGYxKYZyAs3U6qF44xxeaJ+m9grrQovryq5jovNoa6wjAi9Jz5/8cvbzOIz+5YfOEdM3NHeyIs5PoksU4faRoms/diu5vBJdatwBUs0BS6Sx9Rvsv5pc8Vr7eItGyJo6/1XuTOMFjT8+EnZfydr5ULkvjhUb70KTq4KhwAm5QGMMRL1N6NU2z1rdu8QhQOgLd2S5BDbVyMTI123fEv3GF1jmJgmU1+oa75Btog0IWHv2tni2bxL/HUhbHeOO2stw1PE7nNf9kX2MyTkGYHBlYhUwbsm2NX1Njyzno2oQvTJGdqD0IN/kxb/WkVFkq+i63hBi4riZEq1XN/Hh7X8bKOFJWYEOATb5ExBnmTiqv1ixSxlJIGmHt45J+Gcu03BJdRJIZ4fcv1bR6+8MYRnj9PdOGveWlXUDUDWDmjTKbyJk2/zU6DZ7GCFPCSad8Uv5UDR0s3EMk1pL3iEnC8tQwMY6GwfMZbl/vMZ1CzrzT+TDCpJJwSUTLHfYGL8G97k4K3mgshAebIj60D5smhcYRi+gWNYl1xWA6eoRbGJStJu/G66vPdGf0eqw5EgvCms8t1Uyd5LYtKYAcV7azEBZnWFiJImPe/RVX+sTI9GKkgOs+I1N06hzT2+wu0WOjmpsFABUpl0uQKcW363fQvKMHUNBxBDKvBCwtf/o5AJVfn3pEl/Pc2yTodiOGn4N5mpfHGt0cU42oOrepPLydfpfGDeRTDVoY8yFKEzvxZOUNcAwJHI4t+6sGiRbxT51oOE4KciT6L6QfbJlu1zWswF7yKWvU9/Pd+6PGbr2xoMeCNmqTMZAzjXNKqBtSfd9tEdm+OkYzbOEXI+6i6TeEOOXhQwlmQOfrSRZebghjfNgq46goH/h19yqgU6TOR0MjXeW7eXrwLk4sxiK7RliIUswQAtHpFNNGw/LhJ9O6HyBmNTBGfHBhasQ/sYS7x0CG5VNm1tmn5O0FBV9twnwlAHNL6D0F1XBC0vgV+bqNhe42RlkWVamUUBXuq23Wp10RdQRoe810BuDhV8kLrc6MZ9zIQFmpav3DYAH/XccNV41vYaOGDw4hM6Alzse2YnUbsNZJOfzB3alNJ6mrXbe3BLcVEEXhbtezugLmeQ1h3hzIYQw/yESnlUNQIC1fNhRWRT6BV0Q7PVj3i842SGDt2Z7ge08QcrsMiXUHABFZdBzZ3eioACJ5tn8o7Si0UEnJAlCZ/hlgT6vnjuysDS+l00wfWBQtKePKvwPy54m0CMcY5GdSWiwcDYOE5IgYnMobEPPn7XX+SEtqiuJ/jUcNfm6Vg997OvpzWX6EaimPDU9mgdhepgFPUo1tDlwkaMM3vEBih2iQTnuzmneA58VAzF10neTEV4rDHhZ7ASmwjAFS7cR/FZHZw+BDvjBSV/gkjAIqz2MSb1/rT84A/UyQTphmISUqWAg5mHwlpWC7f+bxW9sZdtxlWyUKq2YVxo5fX4/+HEPrwxlCH37qkjRKZ0wIbCTVccl1VeNstywbwOCRIERti3cA5Vnn1Ng05za/vt8/nmvwMSr2xUCo6LQojOaDcr8JGQkhrbVql00JtaRbzElezVj6VCrYkmrmgXUXOZKed6+u2XeAmw/tg8LUguc3OLtU9KjxJ9OyNZoEsxE3Lxr7qCDsM+cx8yOjhXSG2IZLH0oinOIkhCLnvD0xUVzi+4m6Y/rZlZuYm0jf7FEkNwohrcYi8EQ0MO2Sbr8UAp7XgaOo5p04EvMjIRq7Co35AsblMDjNRowwmTpzXwFqOqW3M+kLOxcsKJf1vdVHCYAMKDGpjc233UHJETnaEXujyJsI43n2Uj8E9Sgn7YONPD0CvzN745r+7RdwtR7nZHPQqjO3g1jc3i9vM9548exMRJp0mG3Y0n+IwmptzcN9tmW3+mpw/LwAldmO82UyBfiGRhIuqVlan0Ho5zbdoOgA4VfjS62klmG8rDbn0rytSLRjQAJyf2VqO6EmEbCqtcgiYDTH2JDj/jaKRaXgAmjEX1HdRvqQw4KXr/1XVGauHqj3CxfxpevPkD3h+n0nyF8yifT6ZXgyH8D6PJPJyVegB9z/znhgknnvnGHX6PLwobHwsKpFQcFQpLUVIDYEY29nbEg/2AFJ17fJxEb6KzxZzmxRYJGg92OhpUAE2Aqq/3ZCXBGyL0Mo5wFy/8Nn6kn2nDa9PcRrrybhy2lzsB6tlbs/OizVSQLrqi1k/vwNpkDnGdVox7bmtpuUvoCV8Maf38UoZeYzW53mcgLI6DmPI3Y7loUvrbaZyH6oB/a3wX3Djm6fC/fBotV52NurjHqvKbM0F8mBfyvI04VfHobVgRKCfHec2PRmL3EhLkVmNQK03NMVGrkpLpRrCasCjTElwWl2FqsXlSmILJQGl4oxXGig+TE5wZRSW1MA/rUTIUQxYQ4fULYKI5AebsRRvC0giYSPYzPQihn1HZyuEBFho5gQyZJ1DUdy4bX1f26FUVkdvEZL+2dHPTICmsYm1+707j/nrQGVfkBGx4xYR0xzDzzJ1nEauGyymYMlAjYU842MIzik2Okxj22n7bgVnB4c4+UmdU/agHnFMg3iZXQ7jQOEQTvvoTo3w3pzJgutM3Zv/+tL+O374mXFHCqf2/z4xngddhBJR2nVTY1Pq/ZqO2jnR+wmfIggKG1Y4L89bmVD5VAXhf8EBkZ43rtIb2qMa2ri58ovrvepUdq9NJrVJbIjY6JLl1qje3+qfPmQEXSBApGvenIyc5bSzdRIoq3Iga/6tzOlA7S//aeIFUV4QkPNAIs9TkRPJVLpL/uxLlEmz/fLcMr0p+kHcxz9spqytF9P7brfOY5tL4QhkctdlnhpyP9S1w9KRbnhE+au2EjlUWyI02zXxo1bfGlmvFHCU/bfTJapGzsdHns8R3J+vCECt2qUO2C3GFMgGVSFydJFXejcKRi8S3tB9wOCk8C5DZvoPkzNkbSEl5CVVkpzQg9VTPhrT8HlY8aLqz6VhzRet26GA3xEwiJ2kAN4YzsVFn0lounCYICTkEi88FHfdfChGuLeAeSTESyNKqGeuTwGgvSvUn4D8cQwDt6AAS7gJV3n8et0mwDzFRCd0e8T2kVwsR7hlewx4NnHoKe61mQs/59UddX5oLXjeve7uZhp3GU/FqRettGZ8JqRkhAqMz9LhT1V55khOSqvmZdwozYLTQRGXx9/ePCiim33VoOQ/Rv/XAsSFaPVeaeeiT/u34qqq3/v2oeqMzsI3bfSCkuZjr3yGRBrm/tSfVY82V1TsyO39z6WcSasLicaiQ4Hts5AVVR0Ndyzl4z5JOss9oG0hRsvr9h7o3tWLCaArniZO6PJvj0ZRclCxktYRtlj0WcG9ChVhd1ely+xc9FPIpRxQAUtlQmDEexqrod0w5du4Mltk3Y0D64b8Q8emcrUGZYJa8fO8ZYw3LSt/fe6E8cmo1A2kUgdcdIqtKOfwRuGHOhYPV8fXWmT8rE4JBsLWm7VRYbdYCVOqyWgTUs8XLOJYGS5M60YAipSBjMgWSOdGS6DolOIuWPcp0oc+XNTul/kRCs/AJgayrUvuZX090ofDnpQRRLCviPxB24nnNK9vYtigMNwjBikNxKBCEYvG0UKNyTEJ93F0eeboXtKqLlW9EM4k6/i+S9I5KLRw01vC0tFELx3czH6UohREQylLpTXW4GMnjYqkOK4YUzBzJXrvyzw+mTK4COG21QOySEAlmKnEmaSvalH8sTOsLx0AuM0pIXNfXjXbghsNSFKYZgOJENOjKm+elhkuw+IgXV7//eQvFu0upA4urRZ0rCo6jipZn7qeG7VNC8uNLXRpyOimS85Lsfqo5rA4SBOq8sCT1ArqmZCBXIQI5qumg3Zy6A2wssezfHTaa3Hd6d3wkzHzMscCLdAr3Ida+4ZUwZZwcniNRKwPpISUinWxfM4Q7beg7T4p8u3aZqiZzNPzbIbYQ0pIQ1YUdWS22UztYUU1zIloPuwqh2FkJAyh63wewPAS+eRaBuxyGCa1IUyaBFuliEsOI6TOD6Hrgoy61a0gb3uXQ1UM7c1nMEeRXdW4tPfsqnX/75goiIi412IS9oNDEPPqtWDJ+CA0ZuYTzhzEkRxXiv+2TvyAERroaiZbIQbtcnXKT0GBxSZ3dSzBW7YHMcDKZJssphLldA9SVvM+KK7RZ8cNgXbRVpg8oqX0UYDgKJj6tVQvF+Q5b+eQ6SWsu8rPuRJc+YCPwsI6Q6+EftTQFRcXC2MMCsBcrPuFPG8FIjAb7/oY3y2oE6g5++cys/+XiK0NgmdJv8WiFrjf1juO9viRGLo/duxpJBAWAuhI88vuQ4KbjxVk/q1dPJd9lIplQq9DMxdW/jvToA+Lr0gj6zYcmUrXskjz7VhFPu+4c2O6/+opM7o8HPy1cHHGJHHkl+vZPFbQb7qFMe8Mt2Jnj132jCEoIH0INefSRw2clh0YfqTzyNbXbXfd541/1WgRMoH6LpPgiArgOYM05e5ZZ1I/TLE/9Bht7zvBS6u0nTNVDkm+A3nxqfmyw31aOELkTFrj9h65fxaaK8avf0GuPddqOos5ZvnKIc+MG6btShJ9NTNyMSzQ6vA/99oPZTfhp7q1liuVC6UKOIHmwBhS2Z1EED+E/HBzu10uZlfK3x6ZM+hChrIW5qw11NkFtI9rBKW0P2CdO+7VBZPiOHUxKX/ANhhQneqU9OaWo0N1BR5hD+HFcz9CWc94PbNR4b8DaDR8f7zgZRM5o6hzvfEUvodNJK9jA5BOhQxuen29eEcOq6f7BZ5gRtOLDa9uidJWwMn/lQAUzUE5ZpfjbroQa1na2yxcUcmTu6jFfTZhUPy+BaM7oV3chiNY6vwBB3XLjWxuFTfvTw3hcFChEKzsBub3OFR5xruoKSy9OPrgy0onjH/xD/G5SQXClQdBRHcNgw4XZ+SbEmKcRJMyaRmkjMQr6U822PNEPWQD8FPaPbbTMrATyKrxBy+psu0jWiGzg8FhkoicYf/JfEHJucVwoutU3gqA5hjPcaeWYrKKOQ2H55IeM0ECF4T6hEclINca1WlmiVMkRjZCfk7+1rC7bm+jop276lcAHHrv8Mv64YP7mOMAqlpxTMNIX3FnhmAeW2mMWZl1SGgEFnzmVyPxNDn+9d7NNzw0txFSqsvG+Z2qtpMT//0IVsWXOSyfth1n12GrP/aht8on5HC/r+rlfc7+ahVEZTCx1TaEx5g/V0RrR/r3sKa7zWgkdyUtbTyqWcdmp4wb8piU4+kUMRTC13K+KlaPXmB9QzNU7FQHMEVELBz10zLNPSGvNv9cFGlH2fAHjKVK6qsfn5VQyRb6w173OiiJbmO9rgvWRvFqOMz/6WtaZ1XYrNbbNE96uSvuUBoJ9wJPpXT8IUxT3scKTw3+peWe0q3MbyeaXQ+d+Fdmx771Qt5/j5Up/jx8YVIZHygX1Si30RBks+d5kWzny3/TFwQxTi1MDY9huQQZ7xk3yFfS5LgGp493r+HwiLnH5Hl4KVqfrC4CQnhllJzIsJDPWchgXjN9xKPdbCB4I0zfy+Qqn2LiBiRu+DeX5R0NUfjiUdgqAuDFACgH3pyslvWS23UH0TpaBrrNM+cujPDHlzRXVy69uXRBEdOowpWd1QnGctHU05qjlXMBmnpnm54exRzsrerI5ND+nkwKx9WzWIy7CNvvlo1Ie0pHAUTfX1kcsVlJXdb29ndcvJYe84ZZUfWhoQ5Y/rF7v38eeIEIxz1RW3AvgI6cLNNdYt7WQYtrlz7VisiocQ9fWV+jGgpr/3EJU+okK3qap3MGIthwBb1CarOggn1/mEV5T1faleyU89r1Ub5X526Z4CFSv+4TYXS2SJlxQssO8d6LWqPMVPBReXQdqNUxd6hSJsvPYG/Z7nJphhwimfptmNLX4co4xvJx8u+1aX9it645Cv6yBrs5NQ027douAKAvu5r8AYZLerddYfcg3r8zi5sRQoNtcezk6B16toL57UK0ZK0/CCK91sCvxbPL/kWM3r4MTEuSS1chPTcyl09OVDtbSpSK4fwP8+jxZU/LI0T+4ml7tmFK7a14aT9+Oi11RuZd9a6TELFkx+jFIMR+VOqglefn6HLoPakTFZhSB5NOjlAselX87o5Jwg1er9tCN+hPENEs1ni93hVN5xojsgburu5s3xvU2GCiiHWa/uHwQ2dkATHSdaYzuW3YyA3SvLeFniJL8ry5gER22wdBlTuErIed4V8k1Yn5L39c7DzFUwYASD4aOV+qfRTw7L3gcYrT8nfor3wTzzUopigLTBegs0tR4MoG07jlbY97XFaZuOiJ0CEh+92rt++wZ3B2ihjB631M1M938au/B4kNNWtrqMpF0ZWT1NSnGreiC5ESz09tfE0snYOLikcVRF6jHBxe1NMOR1b8IOMnVjcNZS7ybca9dvYU3V8GgoP5poyDUMUHkaRlrgTdPjd+i1b67zIrrWby0MAF3KxUg+7cORv1QY06X+y8MNlIsRcGfLOlJYmFtj3+Dx2ed3Cg5VxTUvBKVa7j/of3UaAeVBToaBD2FWsrEv1UCjiS60LWApeTpShYQGUwwOvXh7MfFzifsw4PMrKS0jKEnRps2R79wjtaBUU4lnoi/vqw4I9WgbC1MMxaIe4gF2Axl/gt6d+2/irv/InEIwc95BKoGqiN5iSCKmLCC7DVzc82/gSUkKqGZtko8LU6A8pFyI+snM5HH8FXmfeD/usvQoS3c324zw0rf6FTfHegK7tR8l5GYDI1D4FI/4z90SN7AiQX7dHefsbigdGWmzltLU/Tubu64WryxwGt3DvA+ViEW6LHTWpr1NTNpfe+96C4+9Glcr2kQlQqe10UtEdxJlK9VUKemUtnjplKmvj8mAznqKYrDQBkYqx+QMxlA28y5JD4Zf7+vRUnyH5FlM/AAlBD+RvwfiAt7OQ/gW0d3fxWPxBOG4YnsM6/5BUyLTZdXKSbLGGa4URn/TR/Y7wvCwOrPEBONe49XMMO03M9BpWIV2R0Hsw4Rt5a4N+Lalt34TjjO0zDnGJxODW28QhNoSfM/9YgnX+fd+sk9a23IrbYVtArNYxxq5vVf/j1n+t84JHIPYReRSjDSyQ1VdtzsdXvCKbII0++/CKCccnSeTmsdqbPHCAf9umq2hcCP4QTiRcImrxt+WWvl8elBOuGoS9mvU80dy7TP1/rFou0t0IXqWcvpAFOMd4n4iD0+k8dXqYrsB+Vl3wWwqVW+dujhtnqE3BvAOXqWUqcdN/ZBcCYsNC3b8nEeKNfiPSuQBMV9ER0lCoG5QiOuYs1AelQh/aS4SEPZwGxr24o/uO1rOn7010JzCuSlFB5c7SfqzkCP9rk54R5XlcuJagt6u65vL85H3GgJ14kaTlaj8u1eBlqirYjkFXsp3YT4uQNHlEDGdcUV7NGY2K1vBQ9xlZjzx8p/Cj8CkhomatwbeAZKpM4N3UKkKxayzMMnM6q8Up22/II+ybiY+qphRCc+eR1aWHkw8IJz8qOSe8izdTX9Vww25kScJEzZmy6rAk2YUY48HMer2HPPuNSpoarJgfY+pP8s+NVo3r7if8kffHgGjJk9HE//lVZUyK/qUc5zl6jGCpf+KNUN05TpPvOylikc/BngNwAOVL/Dak2u1FVBS6FjZiewxcj3MOMcWTTXIvJk5vx4k7qyMpqV+8auKkbL+q2VgCyZgQsMVy+b/GLW9lxDlOK+VVjiAvSFTLAouynoUttlTnykH9z8/y3ULHsMB0G5s6jnc0zzKQb71Ot6mf2uX+vd/N2Y+75c4KwiWExLSP48YxOFWiI9h7Dubx/oPv0GEmcMBnDAuEZzEj6iDYcw/+DCi6ArcK9HnRgM7dPb4F/nG/S0iRcAYODQzxmzFUovRT/rbaHIx9+aPg2c0J5DyLj1ySsfYcSNVZZSnH6p4kDWBHwFHrPRrUX6Vktzt8A47TsXBpFBkKHAcIP38v0oU74MOPcKwqSawoSgsjOFpl0r12DQkZjSamCNKtc5+89H/z/OanbG/tF0Ao8G1mL5EFYJ6IJmh+PaLpza0u5ES6pOQsmKg9tNsEYmsNh4RtD5sTEbocjUYJvCtbVanc7Iu0H8f2IKLKxHNLaHrMd03367dIjwNHC1MP22to3Nq4o6XkFLKzf+YvUwITTkwk8Gq3pGrsM3T3xx2QSnqhJJTH040ywLxxi3c40DDOVmS1ry2XIboiSm/dW8wDjJtokwVQQ0njctb8c1Xx1x3COGovn55s9vMaw7VeGYQ9YUNpBQpgLBpEevs7e4XUyuvx0juFNS95IyX/YWEU1c1ezbs90IG12Xr0Q9gOi2iBv/79AJfuqZbaZiULK55egCd3dJjR1zNVqjEp8lMdAkJ2eOp6sJGkCeYRUHu7h6DJGjOUp82URJTktfN08FBKnGDdYbCnpatIvfeQdso9G77vaW2kfZMQOofhrkGLSq5V/89nkaa6Sb47JdmjU+PNykYxDl+HXHkJEP+N9sScMXXIClBjIuxXhF9Xo1L8aX1cpYruRpfzdIZ495ypvmI3AA97DhBtdgkRZ1AmFazDJecvqxVwUsNrWnOq4zkCL93qaSoTUMuBWIK9tHZG0bYPbJRxWpRA99O0UsjwxKLgJSZ3m/666+uSS3PB4RYQKby/Eu6UiTYdAKMUEHNsjsioZLTJmOLA0rMBXRKmCIS1A06JEs19j9qds0aAUyuilKg2u1GQjrwxhr3y6ZYha7ndSLA7eXC3jEdxD5HRSgPVSSkYOi8IgSnc9AHU21bllyhxfrd0LkpRUjvgKZzKj0XX00tuE1wrMP3lP2VKEmcPh3N6SUA2Fa8i0G45M0Y0KvHSe6OWbtrZut3BIlSxfF0HDG4m8VBayYbMmWqEJyTQ40zw6XnEKBnBs2cXI79W7bRsqs7IfYI8vj9Fe4ecCqeBW7r7jqGea7+pflszRCwg9oZxAVKVHHckk0/vXcpI6LgEFoHoxCq7lFjn3i7ZDKkIxvM/N06gAP493GeFy0vWRrBqho2WfCTiKPKbQNT9YFrGyErRue2GmMzQkOXl7lxIRD5uX1oShwDZcQTn4NJu5K94hZnENyozi/e8dQ5MVChCoXQGNmPBOfWwLk9ogugWaStYhgFeeX8DABKMFaRbNqf0rwMT+19QVjdNwDesv+ILWpIagqvzeuPExvRyabvVOxM7dHTGWY4KlqPeQZ0fvRK1yXJ+2lSy7JIOvVRKXAM8o6hgVW1hi9i8kGlaxMunIDFVgvZmtGazho26/lsvs6m8dvgFa02Zb4V+klT/ExohK39ymIJ605Po9Z4h53XYDVaL7PT+KrI1wL6pEPOiHTT+/VczJTRF6TlkbNlYnIeD4G0oozSRwbrvDsS7QXRO6A1n1GEIjFX+QW66PDn23hFOYM47/mwvbXQsrkim04PniEubTGfTXYrzVbO78ynY+HiPSrWkGm8em8BxErlPC6aVIQvoQ5Cps9S5xD2RifyDJvQH9eMDGq+I4UtG8+aDKq4kVrg5/CNSQ3w1RP5ZWMPCWdkB3lLHId5MKDLJ+8uw6p0snnRM/uUa0LlHM/F1RSLz5/bwyXTwwqN+ie7kPRQiu6UWapOb/TX92RJMLtux3cZc9EYxWvQw+Kvc9NDyW7kf0p2kbWDKq3wUcXuszO4Q6nHEE05SIbB+oAfVyVpS3buCL8upnwh9Q7G5lrFNpgYmp2pr3Zu/rawEaG0cGdZ1CJF7r20NfY5fQyx0RHZGcH2NDEyJC7liA9/AinyaWHCF1iVNxSSKWEbxGNEJPPjECN0pb1sQl0IgYUZgoi/sOYpfl1+TX4OfNz5qCdPo4/HKgN59Qs+CUmwycsqsnaPeggzpHbh8bPMYyqODjd1Agm0eeSKWMVRWXs98ZCSKNUAVoMpPGznZgN0rWQRdKUvilaMVR/1kdjmVATXCc/ppsQ6mLkLgII+rgc8xeKNwVloxjXP4llJDnMUHxp7au33b9KO1pWJ4UbCygZwOasbPCSvxdaqiH5H0pK/A3YFuS38IFXj99e9WVPvCt9HSfz9OuPl9mNTKhNLxQB0A4/8qI2Fa3PbQBMEIIDA7Rf69wJtk3dRmaMNkD7qj+bOnNsb+TMAT9DteOD8kJo535O4/6HIwYkQKyr+kP8f4MxGuYnDDhPGXoG2H33q+hQh+KhmNQyhScv4ydb0+OMOE8me70bzbOXYgMRs4aB7fUV2eowfVqVLsqhUlEIoLlEZ7tUyO9cL772KocaNSeH9+pgGVuCRY6WiCyeKzgQ8v2mOETjojdjuZs6dRMkaJ0YboZIccEoRJ6Uc9jZAp3UPoLf10p413h4aabQuYxgerMx7qGpjp9iVC75IKWGnv8MThIIA4OQJ8KRsu+LD4/jFOCCt18R8xskIgW/0UeX3aYJ1kKsB/Ujoq0l9NSwTwAslLXJRzIa2w6DvnJk9pSQ7V2IpYhJqsz4cd9TgS0GsLR0IfWqa6MBMYz+UecgJV/DQErLDvyshR6kpgsVT05ODq6no69kqH7M4tZ4iTPPdX+25BDJNIxo//A6SuIg/32x+Lf3+UMh6V4Fw9w4uuQzWayHlVoMZyLkROZl0nUg3o4cRUTNq3LCiPkejJjaBIwIWSFjl5FW1m+wssRMgAfo5l+UdwuPxg/7Lf7Q021P11dR6pTBHxGKH3+0UEE8/FxCl5g5PFC0vbi3UBb0EJM/gKDWDWnl4k22PF0aF931VcMYw2h8zyKh/eaQjx60PuK+WbBl9LTyIIxvVZ59taz8HyJplmUmZc2eMtzEb5MVGhl2OESl+lMb2YtH6l3xH4XkkQs3xr2olyfRgWeeC5CPJYmNeFPuAFi3i1Sx4Kg9Jcr4PbmfiZ/BRBe3yqIjvUSQ5sKkxW944auSKkw3dnMuWGDwxudky8U9k6Gy2cd6GDvMDirlPQbJpOqWmwrGeUgRIQRGlmrfZnYkbH69MaU600zkCF9sxcKcq4YaJZdpF7Z8B2c0AnaI6OWjAzTx/P8NqFOYFr3ZyniIf/Jq+pRt9fCLERzleb7Wpa0C6b3FDBGKgTgVXAYHOmWjZkOJV4jkLpJdcb1hqpStE1RQe3hswqszQKtGeXh/RKb0/8CeKJ9TrdPWloBtTu3LH3CA8qauxYQ33Hj3m/Z7gYtSRiKxWXiFmVVAhlOOJbBPyLW1ImuFKYanxzdBka/Ud3B+pGJJ7e/lMGd8SuJdVKOp4PwYLPd2REaunfkuYsjIzd8WB4Cgm+z0JW4aZ0sY1QhQQVswxjj04ER7wBefCM8kEFKWD7+KxqT/VBs5RTcRox5wcJYaU5O4FDxEt3Ww8/FKY1WY0ZlPGjSf9lNc6P8UX5ryzxlmlQ8MgNJ4DhtLTkueNIibb63JnsToPKw+GcruibsO4J4BqFv2eW+uIr+dkjcXmxrkdhxWylJK3WXOc10Tq1O1an9/MuPaRL8GFyDd1t/Mk58PEbNjEZrGAUX3ZxPOKgHSWZCDB7nNcLlIqBn8kQRj9UqkP9NIh0XlFMjrcqxf8m1OyeREKxk61IwFCYwOwrG7JQa0yhj85+oHCH+Pfr4vojNgdf8HuRER0P0QwoX/WaC90FmKA+LrYcuySbgYBQjD7hg0zj9LOxPkZzqCsaX5AuQoL+x6zVY6Sl0zFKGRsupq3gozkEtunwZWDu3iS/KIlD4oRMwf0guimLDzEsXWnPT9lOtkIwWhvWBCb/HDYRA3HkejjSTkpXJajWWEVvrUcbqIxF3OL7Ng1r/6EBRwtVO/q0R5SxnNkT4yztedf3Omf9IKWOpE0XB+pUo5w67K+RRFM0EHwJdbnr2A7KEC2pxaNa5+NfK1Hdao1njUB4552BOTLn6cW+7eXO7hYJGKq5+YhAqpa7s8IHsseRzZ6xf4Oo4KZV3ChNXPB1Q3H/eVZP0TFt1gxRcxPVGjV/LQEAAu6tIBJKNuNFNZshv7xxnkkBK/nBJ0PkEu/EM8OBc5SbE8L/uU+mJ4QfeomYKY6YSbUb61oYrExLwHm1Wp6QgD5ru3PGvl0M8NbnZXCEj4ZQJSLgwBatZ1AAHzS3W+O99vnHvvpvaNXdnBTlGhIlnYvWa7Clk94F5AOXFUaRuVmhqRx/ln8+TqT7nuhIw4M/S0+keeWcKWMREwioBq51ehEff3/fA0s1rdhZ+8D1Ll+z0463BWbXluOAJ0jqwwO+Z+P05TPATHCxXBtQOiwaD+swYx9BXjDUdXd+E4RnKEwZdPxxP3wxLrTGdK3hKI7c/rjc7mIJ0Oqf/1RvE6JDoqHADAUYsy2BnDjEqyQ6fbHTduUB7XEwWlPg9ptK8S3V1i4ZSB5/Xv6PKbVOOmfBK5bC1UXIhu7WARknmH1YXHUCYejl4IsSubxstn0xXv6fWvf+8o5wleZjv7FrEUe+xu/Vh4KEqE4EEjp1Oa3SAT3qSOfkKRt2V+soNd33muSJgL5z2qjJy1A6zfTrpJlQSBl+4uXjRR0sNn9qaCtY7MBIOj+85h4i26QEyJgmBTslVvpAUxq8RDebYULKgr13/pKt0lJt+4Gs9ygax23lSVw1a0RRyp6iuch1YwftMvAvH9TXiil3wwMEIA1PNMDTSCOL75IiYhyy6KPiHA+zVgotp17EZmfWwD0DGVmXNez2mSr00YYYvK63CYSu3DI6UBr/2LpFc3IkuGR1cZn54o7aRPPzlMNFa5zvRK0V7e/k/1dziHvOBdSLOGOuVNXD9ynIWv3mhxdkLp7zbGMcDKZ+e9SNtLOOKMG2bNflfAlEZkSIoEJdy/0wWW/oNQtyqEOwqB/zVpbkwfltI50SpSsZrM4gG7Ft4qQ5XodLr95XhIyB1763djO/fTUgtwnt0vPMyRFuW2JwVuOC5IY3siWPz2q007qHLz+S7ZRO52KumOKF+KRXGlJd+vadxWoHUOJOSq8FbbUYRYyWe6MVXD+uJMgs4uc2vuQXQ/76wGuvFZUcENDO94MS07bISqUqp4rQgWGKg8JQRaMphu78nOax4r5EDLg+VenFgKK44+9bI1m3teacgn9AbG0uEz6gOpnhVVYDSMTR6v7pmqmqQWmk1gM28PYDNKZLrJ3K/4PYZVpDsCU/+H28GXgZvAxlsiGc8qHoMpX2F8I0uY04jy7HCDyBGa6YjvRWigqEteawP7EqsrrJWp950uqMwwSYge69AApH2EI/od7sOyKJxIj1QgwTtjT2HhNy0n6r9szA3rzW9zUPtTvDx37KHiPhZIswQ2sEQbZ5eXwg7YxxI8j4mZtwdRN/w1+ufxbsDF7vqveypiW/x9HkH0KCOqxHSKvXetHKSDcNLOreAdlwaTs79PN7xLy4d5iffvMI/G4fXdYihKX6EKbK/oET/W4mz4rRN+5EjpqJcbcDWDPK8zLYA5nD4/wGWPfbp3jjYbP+WZpzxKAR5YozHUZpVvuL3YzuEmr/ZiXnC4p/c/CpDnYKqrFoWtLtObkCkwVm2yKffmjq30MgAI0sdn94UZKp81KQT+qU9zJk6CGJh6FDKAmPCuREivigbv1oYzMb9+aIlMIxnBlA2PiTjFi0/U0ztPHVAfXaXttRtZkBJgB6uX81h/U/FHiXn6G+0yQEHdjjs4FbPZJ/vBFEr/GugLdVP453HWMvZxKcxRmjUY48zzFogPu1BihO8vlfDhVzky+mOhL3N5zmeUpBRyECRdrSVlQ0xrsujICUy/UWUfFUDAFWXbODUqCQzS6M+NIDOWP2p56XjlNMR8FUTA8EyIT32Jo0fulqt8p7+rvlVNZmr39qYiUEysCfdY0mBmAz9nqUFp8Hv51i3mTi4K5a1TAU915nc18Vz2EMGih1XHxbaHeXGbzNeynymLgnZYukS4KEQh7CuhxdJLn5fos9mSjHlo+bys8jIRvrb3ca5gd+FkHesyF5yScp1fJCojqtJVG0rj0nnBEl43TM4dzMbTiBadCDngeHQ4nzP8IvMlJsMRvlbbJtzlP7DVZ/qGNyFRlc9xpe/xQtOhCQqiUjPHAfAMCG0Kuk6G07w14+O8I1leyNUt9JEqhUBHRchu1sn2lJ5v05krkT+xcH4yJQqXNp/5IHPTNcOStuC1Zn3KrksCtqGfMuFgUwE2m9I5aG7o/T0UTiHAWh7GLEjoiiKNi9ZWvbt8iCQyVT1+94vstPim+fDmJEUXQsI2mB9XNrRTAoxzH7H8elYQ+ofWzTiPgTja94tC9R6HvBzGqAnxD/PKCsTeEtcefhtGu7AU6gJIP6GAqBKZuvdHnVKeZa2wPUrd1rdHTXKkvG70SdpHX141hNBpv1ilP+4JHd0wOYkaePCJYYcHfI2oA9i0pS6e+XWXHyXKWymz5Oqb+3D43hBnlaW8RLUnSQZx3u2IiqRlumnJ28YxGvJT12SJQX9WuH0B904qmv4vcxYsXekRRWYQNatsjgwH73avJjtDSljLjai1ocZRTP2U97oXd0yxiZjSfoht9nQvPQCpHAGZJJrquBzjOw4uPNbnUi7A+MW0tUpb6y4f+GVU2F3JzZyGLJcuEPgjTiF8PCCM4raqCjqyFk5E6PvONJXhHI3DqIK1F2u8De9zw4L7GJtRVTNrZjEQuM4wQxqGwL9pDNAPzsTqEPmb3bkSsOMUpyBqVAltJ2Nqc5iE80txbhs8z9zpdoc6BBCJrRM4OQDP71gv2TTx43LyiLpDIOs/JqmkarjX5fJymXizH1/rpaN8/Uh/9pliXtetgFJ0jnJ4jGRc6Z0g8P9DIXwm6DA1dMGLFazrwCkgIUAdPSHXBXrlooN7JqNrdRsTkx/bmb2F8UOz43aTbvlO7Jd7sG1V+bRNQ5EqZcx3txuXGuUxUHfEgXvPiOYUlViZ7OkZakrKS8FIIu4+Wue6+2uCN6brd8GtW9cssRXUEVAmlAO/aWc/C59IrsNvDuuyM3kumqzrsRqUj1iFHiwbFx2zZHxOCwjSnvw8rJqqE2P4GW735vqCQoxoejzHG+KkUbHu6911BPu1EOro+K3lWzWwR3fIzMOEwH5MNuf06eKh+sFCwcfWAEGyGORYurahw+G4LO6SEUEcJMXAu8xMrJt5t6myx4hgXnYTasO4k35CDC1/zg39nEXcd8bcSSemt3XTivMrhJ8augnJeyvrD5JoUfGeI+eHUkYFgJSwD60ptMamNbALObukxQcCJeTsojm0o/HKssM4P0S3tlysXEYRlDAa011pua8wwPzNoSqGuBSZ4Xs3PnzanU2euE7zcWQJ3tGqiyxOl/LCDHcv+1fdr+Iii8ZOys1Lgw52gVeMBAlcujPWnGgDp5ReGXng/dEgymlH3HhEPAnUDxDlU7gvugB41cQLhg/msonxh7WSLcxUofcYHJSYql+ixjuWWToXsOpIvr4+Dx9+i/MJakYv8DlFwMICd1yflnvXAjPfi6YhMZ2PpUGWcpUJ7IXmMoi8eBaJwsyRmrWAuQOg9m8ccRsOpN6VqfDyALDnybS5uWfswJl5hUrLo7A+nu59h01CcDAuSMHZXkgZo+7SVdjqmG6O/RYoeN3J6LH7CthdzXltzqcxgB+/CcGsoq6vWn2E9i+vclZ6aoo9zIfmWLWvAkKYHwBudyY/B9rw9Bb7bCF2N67luQ/f+qVhM4shN+8vOm5wksmL48y8RH9xban7PBSfXT53uXWu3qkGgxG5fAFPlAn3ISIV0qiecatpsAZJKXpXTDG0bjQTr/HUq3+hlrKWwx5YXMYUHCpQz0gxEDCE6bjG8GzKzXiwPPWuNtv/0+pLtyv/QuGQ1iq2K5qqGF8+VWGnc/eVAReaW4/bSAPVyf5ujLxErbED9fFV40TbR7W5pCBvNKQ8Cqfs6EnUD3xLM8220qCKioP30BVJL9byyYN7Y9wP3PD43rc1swgV4biDzHnXkFmjZmj3PZ1fT9mtP8JEFRN495a6ASYgwHtwH/GyXwL0Ava9LZmQkCOLmqnEdzhHUqNf5EZG/nVXUHS+et25Z6WDJbstkAIyTxK4n1eWsjZvAiBP1wqTskvu/NN42enJfLR9a11lD6r4NjGTSM5a5D3A4mbLOusWLQSarp7FKoKBSmwKLZzI1t18iqANwOY8VfHcALyGW14qpi9AgEWzBsvn0y1vyJ8VoEpx+wfpcnhGqzzOR06BUM0bDwYXOun7jnwFdwL9OSwHrdev5f4NYrn4civ1BIed3tGwi1hreEC1Il0rQIqiCiJ0zO6iO/C6cp4ZHnfqHGDdFxZoWJfROrXOmsPkhddCrFryX0kpNWUPHgUt6hyn/7YjEig80ItNQAvHg6KNzY1NcvmqIOU4KMbjmF/foMB2K2i8Q+JhSfB8ugLkYl5t1XphmWH+XyhVJeBc/18t3+6jBJ/ZQcLJak8NjgFHjuNdWEKQVC7UEsk6FkpK16t1BAKjgo0UrF4od7xZSXfrp64DUld1lZJGCchdwnoDx+fmyjfcIjhCPMoI00XUnXXVBjjdKN5SeBmeW63N7hW4BDr9mORI90NFebCsaVWda5tgbmdEI7p6BqNv3/VPmIBRRHiv2smm5tWOy+yR2OIhvEqNxawtAiuaywaJYl4612Q+mWqVAtVYI2MXQAdre54lefWL8Z7GabDOPoRDQUtpBaAF/fXWDcW6I+88CE82MVO5LBDJsVq5JdTE2hQjoJOst4wwK1fifxeFfc9zhlUrJKqDW/hZU+H1wPIiG1879u7eeGjVJhJLCsviSQsd7RtwibZcm7R4ZDzWFFW6UGaaQBHurqAXaePs14BfJzWBW6dz62c8CAJpIfGYe5fS0DqMLcVrfvPrMrYdMeQ62nZ+Te3106fBTZjwsBkdpZsTAKqn9c4fhfXy1+l5ps29N/lRF9m072iBknl7JoQx6mbZCLoONMf/VHNS0rJZGEtjoPDMLQb+XLCZsvd0JuinyXMrSEj40becaVP1ArEekrprjFXvoSvk+7USSOtWwalG9H2INcnl62yv63lsnuLzytdbLS/uDKF7m4jZ/l5+4M0iXfx3lAm7bgAcGjMS39zq4aq0EpU6ZC0hx+CoHEMPEphYMkj+FWWKMtPlzxuzn5ttUVEINP/Vz1ILjOHWSKJhdvdAG64UYvPYf17m3A	
	END_ENCODED_DATA
	ADD_ON_INSTRUCTION_DEFINITION aoiSPLimit (Description := "Clamp SP to limited value from current value$N(ie max Delta Change allowed)$N",
	                                          Revision := "1.0",
	                                          Vendor := "WCox",
	                                          ExecutePrescan := No,
	                                          ExecutePostscan := No,
	                                          ExecuteEnableInFalse := No,
	                                          CreatedDate := "2019-07-22T01:55:28.343Z",
	                                          CreatedBy := "W7\Automize",
	                                          EditedDate := "2019-07-22T04:38:27.502Z",
	                                          EditedBy := "W7\Automize",
	                                          SoftwareRevision := "v30.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			SP_to_Limit : REAL (Description := "SP to apply max Delta Change limit",
			                       Usage := InOut,
			                       RADIX := Float,
			                       Required := Yes,
			                       Visible := Yes);
			DeltaChangePercent : REAL (Description := "Max Allowable Change (0..100%)",
			                              Usage := Input,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := Yes,
			                              DefaultData := 5.00000000e+000);
			SP_High : REAL (Description := "Setpoint High Limit (Max EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 1.00000000e+002);
			SP_Low : REAL (Description := "Setpoint Low Limit (Min EU)",
			                  Usage := Input,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  DefaultData := 0.00000000e+000);
			Bypass : BOOL (Description := "Bypass SPLimit - ie if Recipe Downloaded etc..",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		LOCAL_TAGS
			SP_Limit_Lower : REAL (Description := "Calculated Max $NLower Limit",
			                         RADIX := Float,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0.00000000e+000);
			SP_Limit_Upper : REAL (Description := "Calculated Max $NUpper Limit",
			                         RADIX := Float,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0.00000000e+000);
			SP_Span : REAL (Description := "Range of SP in EU",
			                  RADIX := Float,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0.00000000e+000);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Update The Setpoint Tag - Clamp to max/min limit if Delta Change was too Large$N"
				    "USING PREVIOUS SCAN SP VALUE";
				N: XIO(Bypass)[LIM(SP_Limit_Lower,SP_to_Limit,SP_Limit_Upper) NOP() ,GEQ(SP_to_Limit,SP_Limit_Upper) MOV(SP_Limit_Upper,SP_to_Limit) ,LEQ(SP_to_Limit,SP_Limit_Lower) MOV(SP_Limit_Lower,SP_to_Limit) ];
				RC: "Calculate SPAN";
				N: XIO(Bypass)CPT(SP_Span,ABS(SP_High - SP_Low));
				RC: "Calculate Upper Limit from current Setpoint$N"
				    "(Clamp if at end of span)$N"
				    "If in Bypass Mode, update Limit for when returning to calcs";
				N: [XIO(Bypass) [CPT(SP_Limit_Upper,SP_to_Limit+ (SP_Span * (DeltaChangePercent / 100.0))) ,GRT(SP_Limit_Upper,SP_High) MOV(SP_High,SP_Limit_Upper) ] ,XIC(Bypass) MOV(SP_High,SP_Limit_Upper) ];
				RC: "Calculate Lower Limit from current Setpoint$N"
				    "(Clamp if at end of span)$N"
				    "If in Bypass Mode, update Limit for when returning to calcs";
				N: [XIO(Bypass) [CPT(SP_Limit_Lower,SP_to_Limit - (SP_Span * (DeltaChangePercent / 100.0))) ,LES(SP_Limit_Lower,SP_Low) MOV(SP_Low,SP_Limit_Lower) ] ,XIC(Bypass) MOV(SP_Low,SP_Limit_Lower) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiStatus",
	              Revision := "1.0",
	              EditedDate := "2019-03-11T04:24:52.592Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			sttUnknown : BOOL (Description := "Status Unknown",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttCIPReq : BOOL (Description := "Status CIP Required",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			sttCIP : BOOL (Description := "Status CIP",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttClean : BOOL (Description := "Status Clean",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			sttStale : BOOL (Description := "Status Stale",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			sttInUse : BOOL (Description := "Status In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsCIPCompleteGood : BOOL (Description := "CIP Complete Go Clean Flag",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			cmdCIPCompleteGood : BOOL (Description := "CIP Complete Go Clean Flag Command",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			stsCIPCompleteBad : BOOL (Description := "CIP Complete But Not Able To Go To Clean Flag",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write,
			                             DefaultData := 0);
			cmdCIPCompleteBad : BOOL (Description := "CIP Complete But Not Able To Go To Clean Flag Command",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			stsEmpty : BOOL (Description := "Tank Empty (Only Used If Tank Status)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			cmdEmpty : BOOL (Description := "Tank Empty (Only Used If Tank Status) Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsBatchID : STRING (Description := "Batch ID",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgMsgNo : DINT (Description := "Module ID Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsOpState : DINT (Description := "Status Of Operator State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			hmiSecurityCIPReq : DINT (Description := "HMI Security For CIP Required Button",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			hmiSecurityClean : DINT (Description := "HMI Security For Clean Button",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			hmiSecurityStale : DINT (Description := "HMI Security For Stale Button",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			hmiSecurityInUse : DINT (Description := "HMI Security For In Use Button",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			hmiSecurityBatchID : DINT (Description := "HMI Security For Batch ID Entry",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			sttCIPStatus : DINT (Description := "CIP Status$NRegister 0=Unknown, 1=CIP, 2=Clean, 3=In Use, 4=CIP Req, 5=Stale",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			cmdCIPStatus : DINT (Description := "CIP Status$NCommand Register 0=Unknown, 1=CIP, 2=Clean, 3=In Use, 4=CIP Req, 5=Stale",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdProdType : DINT (Description := "Product Type Command",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			stsProdType : DINT (Description := "Product Type Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiProdType : DINT (Description := "Product Type From HMI",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgCIPExpiryTime : DINT (Description := "Expiry Time SP To Go From Clean To Stale",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgInUseExpiryTime : DINT (Description := "Expiry Time To Go From In Use To CIP Required",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			hmiOpState : DINT (Description := "Status Operator HMI Command Register 0=Unknown, 1=CIP, 2=Clean, 3=In Use, 4=CIP Req, 5=Stale",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdTimeSinceCIP_EN : BOOL (Description := "Time Since CIP Timer Enable",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			stsTimeSinceCIP_EN : BOOL (Description := "Time Since CIP Timer Enable Status",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			cmdTimeSinceCIP_Reset : BOOL (Description := "Time Since CIP Timer Reset",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 0);
			stsTimeSinceCIP_Reset : BOOL (Description := "Time Since CIP Timer Reset Status",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write,
			                                 DefaultData := 0);
			cmdTimeSinceInUse_EN : BOOL (Description := "Time Since In Use Timer Enable",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 0);
			stsTimeSinceInUse_EN : BOOL (Description := "Time Since In Use Timer Enable Status",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write,
			                                DefaultData := 0);
			cmdTimeSinceInUse_Reset : BOOL (Description := "Time Since In Use Timer Reset",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   DefaultData := 0);
			stsTimeSinceInUse_Reset : BOOL (Description := "Time Since In Use Timer Reset Status",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write,
			                                   DefaultData := 0);
			cmdProdTypeClr : BOOL (Description := "Clear The Product Type",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			stsTimeSinceInUse : DINT (Description := "Time Since In Use",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			stsTimeSinceCIP : DINT (Description := "Time Since Last CIP",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			stsProduct : BOOL (Description := "Product/Water Status (0=Water, 1=Product)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdUsed : BOOL (Description := "Command Used",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			stsUsed : BOOL (Description := "Has Been Used Since Last CIP",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			Local : DINT (Description := "Local Bits",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0);
		END_PARAMETERS

		AAlvfS7UvFZRdvwyCss61e7oMvo9uAclVpxhwFvbOggegYeARQaBD65lsz5IUYiNO9Z/4y30yhz0q9taTEhXceUKN0JAz4gCtIHsQlyJGL5tVS4rvLXp4msTyB1+aE22cJhdADvVijiNB4IXcb87VBwu6piwXDbRfF6FfU+YYHm4LCoQiOae0DObCcm6YwTua6IYHbdEGHP2GoTj+OQUSv3JGcLh4wWRmGm8hrXunhFp+ZSlteWVHHh9+9d6w/8asyrq/pO+ilR/m+hHGBE6rMRSj6ELP/Ku3RLrwulfZiL/EdUjHar3mCMcqUyQYLqIsaukfEt6hkyWpLl/tCjXf+yxkzKGhX+z6u198GN3MZ8nN4RqTt8fMKBYRrOxmvuG945MQ9ZPr9ALPti5rIzU2p3oyJmFI+GvVYzqn3n2hhxmbACire+bpMFujahJZPUzCuwS3MZQimzJcvKC8KNKrd7RD5p60wtwyD7TS3M9/uIjlVettrKBi+yJ+EemCzOyWpaauKhB4lqn7zkzsaKzrK7iva4NZKZOr9mUheZEiLPO3wQj+Y4Z56k1qsg88n8Vx2swNCY0YttJYcfSlrFxDUXHPgPPa5wYr2iIBSIyLnT+fd6aQ/81zEbLXdDprqNJF8YfHIfxRAkc1v+odVBs3BIPY+t3CPfKbPfl2u3YqkO7f6yzxiUvKRcUbKu+6o72Iexr830/cQxe8rhU3Axkc8w6RQwle0Jv6uEabrFxkD8s8mqNHY19r3vbSsT7RC+zcpWDgY8kmf1DLDFfrVGVR79iLvdsszQCyLY1jFdKEQ4uzhgf3oYUeTrt5XkUt1WmgvReTX5iiXJTF18k7S1dGiw1CAijOu3OG/ntlrYNZAqqvX1+s8FWk2cOQi5JfYJDICsrQ2e9OjdTev0euHMP5KOIDP8DlqA0GT20bsZTuFjtsWmRkSFACVYbb9x9npxx1XuvyaijDb+zSYHOsp1Ak6WcyI/Z18t8fRydR8F4S8LyOUPVIrsQzjTLyOPRTzR9eLBdmCUhBUy+asDkhE1GfusyZClYWxDLPlYB06kMMSmGZXWfPYP8U35lIM7deE2WOUMS3pKTiW5eLK7wZCcVTeGym9KACfw1Hr8Uu79hO3XXbMvsehcjP6/mq7NrGqPq3ny+jp8x7wUINE5nqlXBM7JFCiW5PKbWFTCqM4F1fYtrlaWnOtdNZlJW5QxJ+KwQ9ODd05X5e6tF8h/TrSAC8RRkE+tC1c+HEJ9aBC/C4F09gUnyl8lqMK137wur9j8Cc8dpXN/12OTVLXb4rSeLLalHqF1w+0WXoSV2RnA6Jh3K77vHTxrxj6Kj+wAYjHZ4XDKq1h5mi4zW4+3xa87mSLDPaJ9QDxdA06jYa7LzHIS5ohVaGHuUV26YwcdlwvJeGfqP9Zy3JGQKpbssLJJkxDM/wavWb6NGDt//U1pnc/pfn/kk4bbJdGPiS2Nz2kLwi045DubVSvgrmJFS0bMywpN1sUgisijVe69uioa7I4NfDKkk5Hif7QzW859RDl3Ialp862Ran8/u8SaiDHCniGiqIJuXbjlzpBl19KEAZmbCGc+HrSSrVcWRXehojSq4Xe1Mo3I5JYKMpvkCyeHKEGaelaUdNo2Gxuk1rLS8ix9ayKZ1tlIVsPw2Ur1qlhlFcQSgOoET3LwtTS7vRcik12T4PiHnw2drCZOtrsbwtqA/Z4JbM0dsaWUyKLbtIBiMH/QyN3RCWGPJ3xa/41SnT7n3zPcBvgBpJvAa4v+IYkxFkb1lEzZWKfK+/nbti/IxUwQk7qmV4o94O8lGjLYt4H6Oh9SQpSlf+T38/6ccHzm1DbacUlrmEV2C9nIZtyTmwcMmssgjM7ZEjHzhIxYS+zF5ps5R1bTjhKS0+VJX7fbYUcG0e0XQbVRB8J2XQLqMN+H14nreyP6jqMODMg457tfJps36yuMLscuZto6ImTu6XfKlTGGP0KqgJ+hwR53JvPCxGjI0jZhKE8Sn9sMrAF2lmZob7d6/DTzn5LAHHhcIlEdycTyLFx2oRyo6m81I57Tm3eHilwxks5yImbY8dx6O3Zv2FEfaWYJz8Tb6jbf9d+a6+KwKQLXvQFi0ChyeH/M9unoTATg0TlRyN03/M3aEjOO8Se2UTAJvUf+4vvfyymp0Igy8jWB74CF4TOKThZGTVjtJJvIEpZI51jqiOmLEiTlXmxYEvxp3oSg+8iIi9ZDCr6g2r7C5H9EC/kL2/Fvrycr7aLVpiLX4odSNNOit9xrkFCjEkF7zvA6uwMre71ZBamhk7IyARZsyX48/xoFblSJd7eq9YWs6kHXuidcoNeVS6hAJd3jb4hh9lhTaPt+DXh40nQ/I8OTjhuozBNJRuPZ/qYfPZIoBxjCfR3YYhvMD2Qtsc51T0S+7iegEKIyOVJcx1VclYsI8Fln+Kd9T5B/PJ9FcpjUNd8VShpyckLUVYgCam8LWHM2v/TY1wGAZCFBjYmWSkfILzfoFkvgtPAltj4KW0DwleLuA+Qg1Vwu54vggYBTIEbwiaJr76i4VnFcNCekTGFu5WmwoZLWC2HATGE7E74r5J0ZVmpj5RafMOCJqIYD/EuGAmsqU6q0PZZyJ4Dk54+psdZxKsG9xzRxeLJnhAVyNVq421JJvbW9OjrCpEUVXiIvKxUCJzgRzsQLiZkbfMhTYJTq+a907sDvDMJ+/s71RudMJBQQkL6VUEWdp9y4Eq/pCYzWhnPczhi00TeTG5wVk23+lm3JFgVOIUm5PHgOklh6Dpme2ISWeQefKEOwPYN0TywVwAxOSbSE+LjL+ebNJ6oQLCteeefdfiIcAz6FVvf7mdQu4HSQ9i8bPXJfbHjkgXvPAgpd4Kb0JC+xo8pSuy3aqFEVWpMWIY0KT9JzQ0BR5MKkFalu5ksFl1uSEQJuwKdyD6AuDC9WuVsvWCzPXZrQRtpyWL3V/036H/56LeRjTtDJLhR1M/LZElVDmacooy/YARNOfJNpSixLVwPC5h311xcV2vkkl/YYHZBcMTbi3z4aHjxUuaXG3GX2O2xK+IhgHd5zxhHBE8S7bOwGoy5NrwyzMb8m59l/vss0ifpYQ0b2vQu+NLVmEJk61bplBzmSZ1EXoqaXGmEkz4wkPrj+lR9SuhPxvTpoEtvvR8aZAvbaDd0lXXj25O0o3fJb2GcpmM6nENAJfs7z7NDEBxdeAKUSvXAmKtvbhc0d37Ro/DI+MtLA92sCCVS14vBsQKL5zov2A5vz5yrfv/WZQtVv0oMc67/VXB6WJexeybf8xbggcGYC6BYbZfOTCfSC4bzH/2kCT7QDPr+ga5IuM+BvzhE838xWEpS5eydnsCtIaMA73pUmn1YMonaVj+dMwfPaOd2Q6XfCvlxrgm/hoxEZtNMzLTTUc8xCMFSWUA6YlmmeG4W0KSYYSy0JdUyBIvYZf4zv6T8EQ+ksLEXZ6gSOunQTCtu0a+C52VL9JZuk6Kaz2mx45KRgzwQZ0DJQ4LMsqukLMYD18NQH9qyqIqD6dUVEEO4ZnCQ0tr3cXuo3CSsIqfCe1XR4gMrtikycFj92znNsmdfo19fa/Asbb9cuRyl4eM6nccgocChlsM1rbj+YQWVNo4cFNLhQ8koRyBexo7i2HDORJHs+v2wpltRWkcr2oF0VNC4RxqJR0Eyk/akf2Qug+MbfjE3OZ4pTug9eLLq67gfDBt8vfAgcynZiD7Mj/rEk3m9PF6+oiMLAD7ILcpsdfP3QLqtmFyNku+jMnHPWr9gjF0ZnyjLU9XyD1K3iwrb+zNiJtNY8wgJlmcyt75PS6SDAk9QM3HGvl4gGvgQrKQM5eWq0Mr/pbCe2eTj50jwcsujGp28kTAXOGVQJP/wW2Afl/kJpy7Gq7lqZDz5sAmPqqyXAtuB3kVc18rgC7Wanti388UESOPyW0Q6SGQGHG1JI38WvRqBgO6jXd3LnGG9P8aWrXrfbdeLu03URENBhS4HVCb+LCS5TZ/RcnlyO3HNe8UoBgyInSYR5VzgokQldy9u35/phAu/9003hQkoOxdIAECMCsDFtp/NyuupVZ7QXZeblKUxOYpxT3WznZtXMSAO7Nr3ltsi7sSatTiRV4cLXjI+PEVd6rpSGe9Ulbs9GCJhRjXQyJdWEZ0+SHPxe6G1KuUkZrBgXABantlx5D6lETMqiiIgXGo073lylAoETitaAjUSqHthFm1Xq4ppWl+8ASGOfu1DKFvqeC8XiTotNOOacUGZBOaHvIWeGalTToEZYgSvnGWJlztII/qvQgk8KH8N5ooPDhm41MVzG3wSYQHbzWVMD/jO/IP+D2BvxJulCeBo2BVppx0m6f/f3mba6zkbCrQGpVHtWpvPjkiEi5ef2580gH2JPxchvoYZegqoOkeKEVXNvH8V4lqK8AuDSdnzUsJbWl7Anm+ou1Ik7po3ZPjbz6mmwlm+xkloB5fg6gcBavZDlr/xEP9XJjfqUca5jEdfB8uXhGnXXw1K/fUmLh5FGQlPWlP69Oh+1V8bsOvdgXWrGAqWBRMD/dVfN02PI5ltLU3pp0D6Lo448TCqohi0+w6BP26tt6+8NLerfy+yf2kDA/0VVopcbvwDqzWTXjcitG6L654BTiawdp0YiTTvECPCIF6RJ3g4p/nQMZgRwFzcpxKd4IZscrnjWpSSRC1Fx6HOTXAWJhC1ithxNsWqa+fqqZG198JrORIMF0hgcpraX6xXlfA06ompYu/ihCBtTNDwBnYkKQVKOls+x1PgT+hj7mu3RNJ9L1M//eL/Bq05TVL1NjC7SgHKp9RTO9rRXKzONxnbQk2+RvzaLgTbp75+OcWF+6o42CYLfkG6/peFnqQZTzqZ/KQSQgjpofi0B6Qy9KgQsNZzXYmDJm//vDkkZFkQJ6JHrI5cTi8CDJhrFbBGDc9oc9i1IrMMobKqRxxVEUsr8QFpbePoHVOPgptL41crERctgk4xdcojrg/j9aUKQZeaLqYKjc//4L6OH5RzFHM1FO99FA5kGyiJaYqnLyCcue/zMjM/rpucuUbUatPVc4/U1v7A1f/vGDu82NzUa3c5eyvPUzdTK0ZN7ZesM50dei1rjmthlsZMZ57zRQtP5kwrgyCUWx2YbqW/tUqdXhaL+1VlY/+Jn50tpfFT+oidzKMSXAmSutredpMlzQJPORkIPND02ttn+MryorFQq2HViY7pZ9Y3xPlOye2h0pNMt59itzjnpmW7Yu5PsDqdtXiQ7acoIpld76vXP1wK13yYZWF5BgQjSj5BSHIJrvsmhqaWwagay7mHsS3JjOFTF9t3+5EvC/SwBCFw6NAFyaRg63K+uS3RJ0sgfgZCKWL3XZzTskbRRo1DD8i/5sqj/IqEijBkflaZ2Urao3W1yOydAn0rLY9SRQlYqbXupxyHEjHkYZKGSBkbx1gC9ZfUmtNflxRy2uBQip+oYR56EM4AyfVZBgecYkXuJRRXqNHxZS4ik94wNSw4QIfcdT6STAfCuokBv8R2zIFUGkXjuvsZR7grDh6/4/aX9aF05hkI5PVyBZtgcWQyaWyIB/VC8j6632y/0phh9D6fQsPrfnZGzxHEIXJ03Pyy/O+8L/MynHtPMkb6d7gOpdM+fS40E8YvPhaAoNbUBWiFi1EN0w6yKThkApxDL7W0t+D6dgXbkdYZb605xSWFg+4SMTHLgJGj6Rj2c3+WecOzeFx/aNxKWgRLvcwJGTXB94+kzje+vLuLI23hJhF0uTBfYKa7HFZFPMT9oaNhkuXGEqDgXg5us8Ecbw4wQqKfyXC/USKc2wBy0wKAdxzFKmmUxN7rCoyVGOujjAMDWzVHxQ9CFs9w98XCdLK35KYU41nN3PIT4vgldswv4RBj0RvyxNkZxhINKTsMCpcpiM7OXsxUVLvJCdyBIg0INN5CCO/Toh6gX8QjJNXuDY/rBxdoipUkSSyMctUrciI8SSohfIrNQsCd1G8PI4dsm91L81ZRqgEZlCwSmAHX1cgY5j3vaiYb7GvkQAFE+hZMkuKywAa9umTcfdmNmFTTR7Hp0cX5dQwVFw4RuYYuA6Ijvwsm75aN9M0HLziGkGnH5ezbwsw1nyhVUJIueCSz33hvDCkiiP4KXOPl7znUBi8EwM8e6BXN82Ft8gAYGR80Ul1pEp6Q/uCbaVT+IqvniGTkd8oUWmQGUM3MZXRyNQk/Ej+cUSijadFnqjCHrLkkPkJb62LgYVxHixLm2a2ne89WX1kJeKS9BLZHB4Cd2B8vB3ve92InIQuBSCBP2y6LSa96EJQMVHgyGvG+0lnBaZBShG7zTEW4jhws/gs1e0a6vC+SX2iV2nT3tp07KibTAHt+do+fL2rMPTSPme2u1EDoS2eiUl9nIp6KuQvp0xVcp++zx81d6IDcuho9s+Qj+PggZWPTtw0q7bX2f6SmZdQIglm6JuWnmBonvMhji6rsoCFBavBQlAPUhANfqhZ8p2vhQHDsk7UhXE+QjlkoxhYvQ39C6/JNjTfoUXOp+sBONxBKN9w5twvUOUj3YiEF9NtyGXD+Q19k7Qn9o1GCq6o2zeS2n+kGHefnQ8PT53hocXhvNCsOo32ebWR1uMMJnYmuNFi/rTEVeeB3Ur/7R4i1HLUnTythg2lGEx/VieZDJyNk5nMsZSQabg6RU80kY1C4dOp3pdAMa2/Rz0envFQ4z4E16SpyOH6zTTSfRSVQjhIdJTcOOyTKVWPVuHX3ruPxe4lE3CYl5Ag3LA+21d2OFvZhhzFbw4Q0VgPEibQArVkGUl78wcfyeQyjvb9LI4/K+mXVQjt2SX8efZh5F6PXRi5Fr6orIkM/3FB7xxY6jeuEdUvi0l+sxJbAK35uID+p7XKdpPzUiuE4WR+2QpPnYhxWe0K+RqhApghY0wZSLJ5NsFDipxH49axVJ68mHQmEQQSgK1guzMLOwQ/uJlC/FrsQA7AZN6AhK8wBPABuIvYv1bfHn4m89AUv6rPyrFhIC3bhmPykCn8cDvoaAMTUTDFtY3xWK/A9CJ4HrUWNGNGmsIuR5CrG8TXXx+fRwD5iVhJ/zNYYZF+FVrXsmup3NrzZ+RVenQ9HNFShpzUJ/OUQooXbMHxPOaW9F9mohkUn24AOR2waAgmyUA+30tTmGlECjUhbOTMmnFlXwLGY3PAIGGl4iYum6EfZbpTtOwuSxkyiE0YGReWLn68YUtmmmQAdfHTSCT1txcwVyvIF/fFPIy5Eh6EgXIvKOlo+DfwOainO9mp8biHwyjUUR0xbGCeXz0/siaIgU0s6kM4Tfqr+P5MmwhtMMINg52fQqS37QBqqqDyQAZTmTiTvCjMnrCC1ucE5lhkOJt92J7AngCjs/EPj3dbA8Cppk9o126qmUohkvDMxwfeCnDpyfN7MsGH+W3NGgl7cT1MHKVBbr1Hsw9rJwaFGB4mNgYKU7aZe/OwmRqdomdR0VPHVO+TtunF8DkA5hE9mnk41C4x76cP2VkktYzqd3cz6NBpjGXSpC7q72TVc3MOr94Q8LfAi5tYfDNk3pvWi9Rs6b7sfwJdBAkj4F8erm3tu5JT5zJiQoP6KC+up9fJ0TuPuA2gC7+B3ZyuJyDItp6GwIf5mBADHuHf0/UeuYW34h6t4mW5pf3Rfi220JkNDBXCP/IGabUHnOEFUGuWF4lAMEo20UHRusxJMJWootfNrv3PHd95iCqLwd7cofv54gklyLTAcMPIabcqNd81qgDKMOdVhhNQ1atYKexCehAE6k2hTyxlYgMscAt+uuW/4YugOMf9AsZH+1yHtInzPYDMk4pHSO0hV877HwAbicF+7UliGCNbFois7kl5O/q15hFpOpjl50cwrjW/S0qIXrZxpVeli8XDMHLtEaWEBGVpapPgtxepGg2bdYcXhXp9xVNIo1QyI09dbxokHkhgcTzO07s/Zrfv88k6wSk4DlipBBkKeT86RV+APMCRzF/eHN9VzXEcfy0z4eczIA4DBBblMuxxCoaDhvkalJTj5/RIlng5OLHRuO/x/i7P4oknESmhCgY4h3+Jb806tyd1fmZar0IcJjjR6tm9xZ2wxYFHlSkVEIL7O+hn9U3oahOT0xFSlv4KoEhmq9PDqQ3xQeQyJ1A/YJZfwERN5rU5dFTJP+F9xEy6PYNvw+0/LjXFmo18U7j0UMV6DhIFQY8LBFixdulKPkPOyXuOBH012K99PAJaiYq8byjhXtRXtA35XbuFq2vWtt5QN3s6VSUwYO4tpYkbq1CXJytfrV/pf1rOAGaS5D1cv7/bQKK77f4NZaaEE4GEb2+AuvSzSHP2b06rnDEiuhBR//MzwMEOOhIS6RMUQrcdSR44Qfb9oDrG+DkYONtkXNoxaW26WLYkTfpjdNkrsnDJjfOmTyhZvDPp3mqvWFJoPUxjbteOlfkl566/PTrWyO3MOnEq0Y/IzmrBHf34n2kpQODQChVIOllCQKRT0ylugXorj8rD+iorRBUFeqRry8oNL575Wt/Hh9buh3BdOSehdR2TAcPpHFaou7HTrSWSEEsy8Z7n4dmABaWFi0ydl5uXGy/xCRVvWNa9OtnvDThnhG3SYEY3gn0HcjdNJ0uJ2L9W4TsNx5xdcd9ALyynphYgwFYlE8LOLZ+UzJuDjmQfe+zlYy5QtMMkDsT/lD7brdb3mWoJgC3l27plY25iFqFOZwIX1bSUZ6h4Ef9VREzhQeLZGtVvb/2ScT1SKgfaBNNTEgFfDNcT+bG/fElAVLGYL4Y6IDj3ksg9Y2cYuYFZkV019FJXNp1y2bhYrou1QOQB5ETJN+Bw+jmjfKe5b1/3cDL/8l0Fc/tGzesb2ij47+dRxcrj0tgJxhjXEvfa9ExKGMM5tE3b08xTyAilwJlUVSPnGi/Y959a1S0s5KPorwcIrs3bsIJcLBGypw+UR9HaDWgcLWawm3bGt2QQN3VrE4FhTfz+/hFIItcidnIWJb1yGEXNvgkrgXtk/CHvXCBsEgNLqeTvg67aSJik6aIbsvGJWvbEb7TPqN8b62JUZT/ug6+3Y3y5Gk/E14PS5O5WeriRJjVdJQrABR1dA7cjzaYewySZqbKypdHIWGcBg5p82NYfM6ZD51GOETlCfRGtTdz5zm3vW+DvNOHzlxgY1JtFsH+uTeNFPRnDwbMXl6EePKFAATbh6PcFyGLVGg1qf6jcRNlp0ggBdu0S4kurdov2pm9aX0i5agLR7nsPsNU9C3GE4mChX5/Mzsze+yaNQMBdbn7r2JBUoeYK7/0K6Sa8HugaUKCO5+XbWQxwtoT6eKIcqnS+xWH2rZ8R0HYoLD1/lvB4IYkHnDcAQEtYT4axnyNSoZEA+ABFEsp/XcRZcWJV08LwcW2BiYHDDrSvnuhx9xrLtfo8jdzDTEe8hUfKvX2eOl0nF8rqKvIuO5k3Y2uxibjWrWa73jakKpVn+mIL9EuCwQ1pm0RVlhdCTEKMJtHg04RfY0/QKs2BR14SeDGziXSbldShJAFDtvVHaWBufn8TGULDK7Nu/uMvsgH6TUSQh65EAanTLOVaKq0AM6+rEZMbUipuFfo1wpfkB1SRO4A7HCWEVGm97MkyBPs93l8Dj85/Z7WFDx5z9gSG7oLNg9i5YUtzy1dEKMFzKNRQHuyZRI/klajTLXeH+LJXsIs/tITAEL1cR/KICpeUj9JBuy96CrQ3SnbE4Vkb4hUSNP+iCGKpQt2b9em78grDRVq06WXGbnSNTzYGONwSKcWWgQEIqKgGTyF5nmV3cZ5llO6Yta3lR0JVXyJWVJO1KOmrcQHROx2jGQjwWyHViLF0Hnzj6ioETM1HXJ1/ZveTVvQVk2VD3URL2TwfuwwSjx/+Qcu7Ojea47j69OFJIJtCwTzl31Nr4xRr2XzGEkesNaAAsRPdVbe4NeM/hY1ioP/3MtnF3mP2xMYVvol2rzydxxlkbvMz/CyPHPPXcmrSbkDKeQ9Lc2gvXllajVwX9AzpMA7DhoIOevkKkEkdnIrA/3dfCFAe8oG5pafIBnEuEJAh1VbTuisrwW0y0rYgvkEsk5Mxf4h0YQnae0w5tL/65cG60uFbBd92+FwfER7FQ5/ifE62WRaqU66S//rQFR62oHNTVkuURGKgw0JWqbGEu7IIwhSOOqJCCVIVLn2vtEQ5fqHvn77wjB7CUKJJCgunWwNXt7CvEzpqjvtyaRYGPwE66+wt7NGR+aWkcYMmN19l5zSvFJEBFR5Knrzibus5Lk16z3rV7Hgltx7utc2ibBOa7/S632bizthzkwi1NROSmi7CkiDWU/2PtwUaBYZL4JDs9DEzXeAFrMZBY0P+F+CiIpssI6HSRNoRK8FrgFiigYom7TDc7N4VcHNMSb40Yzlb5+gQpaTXG/K9QPZCFMyamfAfLK/Nn1uVN9qyzw/j+0gyyUaxzYbLJoYpYJpJF77fxoBtZIL5Un45NpwZLZq91GmkFe6CKPix4nU12jp0PIuTatwOYNzmT1aWd+GRs0lZpWIstCmw3hbneeApQxu1CwhjmIolUogCHF190AmZzeO7LCHfdpi4p+Maul4u9tsFOYpQqZLgaNTxkTCWFyXH6Y/1zYqil3MqXYud6vWjcKtrlecglwu+UXUdh8y6RbJYaecpz2m5707oOTdZDWBK6y+ASe3bL+i09zSaA7X0HO3+r1MvpPW3uALjZZApYPYZF3zfIk7G+ilLeXm4NMmEHWPyzd3ertdHMe2KU6jzQCH7i4uOQwJlQzXKaDwuOR+DH8BxzPpHof/pPfQRKaZilxvmYCvXyHhiM+zur5QDyuZBOzJwCSM70uTrXpeEkv2BaPieL8Sq7Toy+wHEfILRaF2tcw1ubotl5x8pUthcR9PLUsW9SiKMrLbFSPErFDi1HDlSR3xPz9KLGyOCLcuWcOjbp+rROMGwc0j/nSLi4ivhexrNPMfKol9xXc2IoHa1uFfdWl9yA3X5KngQPk8ITX/gqTStSEHkEcSst0B20NeJlAyFAKwnzacpAv59Eu4FrqVadmrkDmSqTlavbG8n9dcWrTmMQIz+O6ZhWEWqaXBcg4CFnMwZybRZN2fBPIEB5sWDVXKKPDuMYcgj7IyYM7JI+e0a3m81e5Xz3jwY/F9D1xj7VTeA6hntAU0DlHG4+9TCyRUwZdLCbNQpQiLVtaa7Bxvk8gaqmE7dvxVk8xd3aSTliyPH+BkbK3JbNUjzbMOPvZAo0TqweTRCL+IlJdjACCgRO+fqWSKYZeZxaYgg149hq3Ii6yFveEx7e7mepI7o7kQzjpCAAnzO4gEDPieKO+aolVMUXgHGJnduCwWQQ3QS9wp/GQPF+YM5FAwpIGyCVCbvk10VndxPDMEOKdiD+W7Ia7hocuihfsE5QM2N2TW00SZc+43nNGBquNXR/Qy0LdWpcadCh1q3yOw7m0GsjoK2to7YwSp0zG+OTqjm75oDrqKYn4Okuxxw3Zx5kR04NVsDMvFS+dtyaIAAkZOFWHgbwogI4iWTeWxLXRHn4R4AEwhSljivbN+D0L5hjb0zq0wlvPF6kMxzvKQzPaZzov/57zESxzZdmRohFHgEH+sat3Luy8IfCtsb+eqwHgVYMSrQ+YQ7+3WpgvDUlynPMc1Z48cwUiwA/TujbVK46R/df9MikewNYvDQasUegGoxu9dV3p7qyednS9dMLk4CHI1UXYp4m4zU0Bl3iWRplUFTHQOMmRCpbbIGg4p0DY3glC1a3yUdFJbaZYzm5DW4rILuQOdg5Wq+WVQ3A424JAJzyrsLatsBYW/UAXLQajJaZg3nZSeEjeCu8Vuo4RNTz2iLTS9SXtlOLkJhIQuc3MWmmgUlfLd/B7deIgR21w1wf6fSpd+N3mDprON9CQkg6wzcdQ+r8kEwkJRzbC56BfayBJz4aQNCN//LNxPoRVkZm/SLlduckU4rLW7JGvGEdOiOt2abPiC2rM/GqEJ0F+KRy9Z3BKpvu2Hi0uL5IprowZ4VuMt1bw2oSgzwcnEWHhOtoAVYhgwJ6OIErmcrhZ7IUYP9xbFrfEGR+SlfWdpR8c/bviKXDXEwHskossK179fbnobnPeFgYhRmlugtS22y/w3mdtUNhKdwkT4eXEFF8qBOJP8SaEylugBrFghuYMEaqsGxFplQtl+SDAwVhUXE/3OLa4RjCy5rfIRXkQ0TQudQjIWICEMVN/iPl08prhwXFK26hsT8XUHg6z29kVJ2U88Z3msEuqUvCLoH0cCe21L56bJEwGyp6U/iwekHxJzWP8KjlKX9Qa0Bzg5clzxZWzrfHBIPAtNbGk51fR3o9OJrBVwBzr+XM2xhotKEtEOoMK2kh084GgH0ShqMZto1hjdQM5t5+wyCzVn+3RCJtPq9qQtLp28+AA8uLWbtogTENuaUJsGvLna0kn+JtLZVKt9CPu4z1ET3SXAYuOrMBPhyYKTxRAJXU8HXhucC9f+CS9zPqk6DMpaVNpzAQoB7mBmw+LaQWS8GlCxCTD99VWEb3O9LPEztm2A58hqKzlG8h3xkqP8AnUf9VWT/IFZePH+uw7DLfV792tVSK+5w28xrD7Qdb6ZnBuuAWFWAcblzUd2H/6MSfWJxX8EiuOxIAZcRj4uP3qVFBDlFYNIpfYJOX5DltZxQ3VYpLwwCVx27zd84kXh9GD3X56lksBYYrGiRdO4ZsLy7jYBc4J9QlFpAodwxF61QvlsFQY7kWEScgFb3EtwaPjdQFYdOPJRkuZIwJ3RQW8FwXZQTy5fcOk/vHZqXJesNuOhsI+eLt9pnLpo1nGF3aQUwkKcOIzPvUARIPXzxWo79y+ft5GWF3YTTp6mH9PkzB7H0kjrEJUGaAEzNBNOUA3BowvBwolTUBd/lKvvJia4BS0UY+w/SB3INiyYC8TmMsYL+eVsEk76PB4yzgyEaeT7q2M+Xz5njJUOR5An+yJMwyANZQhy38/8YqYS6TZ7jImJc3TnvyfKgosC2t4IBFlwZREtwXOq2TFmSNO6Lf5FrSABH98Ixme7XliyXVm06dbL7EXWhehPPxuX3firlK+ZgDMkFwl4ZIJUePQdHD5tvFAvlnnNKHC+M6jcXvdyEV9ciL4Hajy6UE4yEpfTm6dunHS76gnG48K84WXC9aRVGwU9nEUfQHmAaaGkOrZf4aQvkNCdNUbwsEe/su0eaakilT75SZHAQGwe3T99hGCSccG9MES8bQKGxRvkxDv4QT9FCY6hWrNMS8qYMbov341iAMkYagRUe7mmzfCrWt+pHW2mp+n/RdhTLyLFwX+VPKKSm8hO/L/zw2BGOb5qeuls7huP3sQNO3QMvSdXIVnjMi1fKLONsEA1PAcKy1GjS/7orXjXrlgzquplfSBFIGIajEIj/iMV31a+B+sIp9N1KCM3Ygn0903O0EN5Z3NgtZQ/h8iZqp9NWnfXG3TYO7IE9/IfXbxEdHVnWfMdGxY/guFCHp3sJHef48Nmi/pXYU63ISephbgFqkMDChxKL8FA3B5+M7A2X6THccvmYzU+sEBBdCqrQIVsQuGq+2PrEqOvXazvM5cGm4vFIWcLn3J4w0lamHnk4aO78BISpb8s1e/LWNzrBDntyKmR2VbKTwmEkDk5PlQJbICe5oYQQYhSiFnnk8Zxu5iGB9vSrXqYqMrB6zneUfV6cg5V3rgaZnkL4gkFBFYe19BAdmf9EMW1FQqJSOvHnmYyIA3zRsgxAJGmTYbplJ9A5hnmrywInhJ6LZuheMX/ofIy3mtcrzN6wE8OlhKZpr67B7RFoI0/LVu6zko2EVEXms+o+5p7gTpm8VplKVWDMja3l13uqza4AT27ZOZ91xQA6NXIcCR+B3MIunrpgZsj4pj90T4Fsy7cUB46FfFawR6ZSfhwSNr8xVfNz+z0G1/CGKc/h396WsNZvGEjvUap5VkwHV1Fcja8W1fGDW4kmSNrG4+HnPmCXfXNsPhjtqocDT8iMa99A4Nme0A2zaNvSaoWDSDpAsGPfOxkXz07Jc5FVqQIn5+i0jn4vFjkhpFVPuw/PIkjdXMzL6bn3rhW/PVJPpKaQdwSKc420mpGuJeYBCorxu4BmvlhcEvi/KVcLJ5KcUDctHw8WJ7AIW7OSSfvqnutV2lOmDP2MOhi2Zq28ttKecYiv2J9wT/LXXYOGoNGDTw16DMnlz+Vi9uNlWB3681arcn/CfqyXT2EPoTG1HGlOI7gAe9hqqgaJf8aouRZGvG7pKulaETKaH5N2/9u7O2xcnrdiSAznrvhblg9xRVIWEs+DjzM3ku7zFmKBcneSo9fPC+jzuw8MynflV1cx2mCdcu0He5/DTJReMgoaLU7fm6V5xajBFRVCczPexenQ3T5EyIdqCUmHoGTtA0nwJEKmM+gttrg90koC78YLcGtprMeWtbCgV2cGdCVIAXXMMAqtrXvp6z9ukLeheZa6/nj+jpR12eUFVz7a/S7gfvsRRHXYQDWXgcw+xSIGp0zL9jCX3KZ+gbOYj6pD1oLz6LSKvoN7KlaMLZS/ATSwUaTfKJKpZBKgbNPWFyRaM+ZA7f6S+7PO+7Dr/i328LgYSPgPf4EwirYtPPXc7NDlBTTeLS1mJUfz4M+dHUWv5266BRrTalXhfR4ze5+lUxraRrjIQyp/ZEXv2or94f3OakFpd2jRP8YM2GrlAoMc/TILrY/mcskaMeSpqNUfr1wDRkYpg2m/KY9Xb8b3U3/xIvo4W4ISyDorUsgWSKaevrit37SAgL3PA2riv5HLQUhlgA3mE65/pZKT6mYMscUmKE1ydF6XN4Qa7k9eAzv2LmeCC5rU78lt/+Yl1Ir33FJ7rScInffglJEZzD4A5wIk0x0mL0gcfFeqKbUO0skYDKPHFgQ+M6S/Bg1RqOfR8YsPncVcJiurbQTxM98sAFSL7gFnmClfeSn9QYusVGokJomv+faOBrBLlu9tZ/Sp6rHp48bCFNZmnhBWDTOh+6eAiIoWqkx+fK3u7kcQvZqO0Pp0Zt4VK7GJ/uzLMDLG3XvmeWuJRaFYzppsvC3dpxnHRIe4sJbJxkV9dbXbGL+WiIHA8WGNIl1Qai4uLJ/EoWt3WZ4kde08bHgMH4AatOeGiaAqkG5wCiwOEwPosdCbyt7OCihYAOq2zjjxs47Jb0UBi9clsF/YiPWleerDvWz8+Ox8n6yJyRylK4bpl3HoVyLoVlAxnze6GrnuU5s+qJjXBm7ZUYFsiVbhVmQrYFOZfsQwOVk3GmvItgk07QZm+BjqeprY6hruFc2ymHjWb+p7U0lAJcM7Q14tEbN4XhOcWDJS8lBjduowNzqhOInM66IU0MHewFcMI7cN+98iTGE98Kr/MebiJM1jw6H1q0dkFoN93ewVIZxZn6tAJ9nc6+VL8InX6rMpqnDA8MeVmgcufWYgT6JohK0UMfsm7hyZYeThXm7VcxevbnjG93xHO+t11+MpnXj7BB6yxRrl1HYuMPCZJfEHKvaSwWlRUEYBzO18ZAB+R7p1VBrYhUqvs9udY4uhjXEqyntojaP83wjlUVQ9oBb8QQfLHJhItbIKAjMe7LhKSNcyYpq/dABVULIefC6vVLgmo0+GmaFoQMyX29rgkanRdX3ZECPEIicdgFkDzieKGlN9aibvpCwfTlL4yGbUFfPn1yof+fVakj06YaMMAT5a8lb9hgvL6jNsCbCIur2WStMq81FIWItVY2W6WiWNH9+qL8PUZ7uwZIbJdkcEbjm/ZJITuB2/w2w6Zu1ZuNgz7QcPd6T4ayHtBA3gQTiIB7VLY/1WgrzraXQxnYGOvF8/6ItThd7VeLqy8L/LJz8FCFTL+2nT+xRk7ELB1VvL0dO4XaOG7X6pz3A6nzWHaSm7KsGP/LGKD+ugnY1fwR6XZXGo6Jmclotr+TnNDSZFEA9Zy1GGWEnVB9NIQURwZg6DsT4WowC0xKrFhLLfLBalpw2j29PykS/Hi7KVeRjchPxOUKedwR27x8PLgXTFP28a9vodKm3lSG6mDqPOm4b/+iQ11XFCr5TXKYA4EKxpAvut87CFfJ9DdT1kr9Uk1Vdfqf1U1G3DvNHVZagg9Gypt3cNAYHDsbSMZz7JZSeHzifuIY+eXJvCFSN+6bwjQqO6i8G5h/u3iFdlMVk2Uw9SKb4ZWVuNA59/r6SMfVxDU0yWjH+QLPqxnvszVfcaWkMjowWVD0Lddut0viDIH5ZkQXipg7MVafw1ckvUVC3mrlgSHG4nBzTNDwgEzKEarrPm10dtS7ln1+UEzONReJhw7XwCor3Sw/Fxc/UKzXfuqj9XjA8pAyAd61gka5SyTCT0S1ToqVyyqlcTx2rsbaLPeDAtYyEMufmePJ6SsPkkTXVtAVMrMYtNxseyfCLlOcRyFrmk5BGJDFZr374mIjAm7l8LmlrZvvM+th3Vf7tvu2h2W+A4x1LZxdsrrW1QX9ghvvNUyy9+M0bO0WSAIJZzPKnRJ2O4yCIlaydG7Buxc3qF2Fx0qI+TxbLeHVVLyK45OS/Dh4zOUzhkaOWE3ogt5dkWRZHiHC/UncCQHKMCc8gQJAFnBH3zqoSNHcn8ULji2Gc4cVkw04jiLJuk7Oitk7o/TIQa885UP7T8Edf/NUsD0VWPpRgTD/gLWQPCcmCWq9w1NacC60AJ2MGaP4A2wNyA08xyjkToKOD5nea5axtr0x2eZmQEdJ1XR45tOFCKtPioMQRcVV1Db/yDh7EX2DPUSRQuayTMwMt+AOdx/kcG1k1I5UfYbmVJyzD1xB4WxyYGiWqUkyB412br+CqXDzXnlnyToCVH5r/j3lDVrWvRf6F3rI7IkjmL/Xy7StMCbOV48HBtzZS1IqA4thupwnIaYjLnzeF+qd4AmRk+X1dymeDtBrJ+bM+zd4FAwG8sB1eueuI2yChZl/B0erguJ8JErSjO8TGSTZmbxFqOUqQ7evdpw0wzOFf1+vXBTPqESJ4aSjgkZW7zAjVYvfzwjS4DRExVWsANQa6xIlEJtr8Ypa9U74fB9ynkcuFx39mN2ly8GPaabG3WO0gsxi0nPdk3j9pcjHucwyobo+tfGqcKlJL+0rKi1K6yVzxrR8Dy+6382CwQlFXCCu3YYC0Gf1CGwpuAzJiaynOmjEoFmqZrRpl3cyaPWVmwDBt0CeDzKSKA6P9gAXAnQeqKQl1PXU3woAnxRQMEuT6lCywKZz2OVfZnrFihtZVFNloc/BgP6g4r+cv4u194INBCDfC/l8FKPYvdD3cSh6zjiP9zVJ1PXuywBjdFeqLYnWloATk+W+hNPqLCs1VNEWTsjb1znKY3rFPlhL87zGQ5bk8YK+eMmYQYe2/pLb/kt2R0VcBjDvQb6A7IJjjWunO5ZDgwwx1tl6OAiHCF3zdMJJwxllx1NLb5EUV+yrgYGQ2ft9qPQsVoDX9spM8zQsXRdYOToDoS0Smi5vKMUeRqZBPCM4w5NsqqkCRvsz9NdbQbfnV1IWwJHRxIoTwFSo3WzKX+Hpf14AvIMfgdo5acnk0lUEGSRatuze/wBFWwrN6y7o9s7EveUWX+Z6LtuPe/UTig2EMrVGclw8t23jaE77Sf9cF+onUaxa+pEVqxTDtbPCoRy8YAn84ePy3EAFjNp/33qxS1yxgxwWCKHR8yNYIadjpDF+QqeZx9gGEmURYkvfksKqSnIv3bstZ4jzg5i5/Hf81VYk1JgPdQW5Piz9v0RI/QXPzg9fe2SrGUPVgcwO5FeGsJc/qtJl9xdja4fGqcmQhcDl8BSP9CnWzslQinNoZgJnqetaCn9ADUNYVyA+XC/4/ll4a//w6HKSWnUdQFgBzA3yNR3M7Ze3N8tS/c9b56Zo/D9Kv9vpnJ1/Xk6WSQZmPRd9oOY0LwA9RnjrmoSe9BhapuAf/jEPYWr59IVG/2hzS/kNjOjTMkRIU/P1lxQtEwCwtD7SDF496L5UbjxCxg8ogDDq7QVQrbXrLKy1Ua56Zamr5F2OQJHoMhcaF0SnxigffQe/yoD6Z1IaR+tnmAE6vkwSG5bs7HYB9klnFgmt0VbYuWcKc8qWZy1nxL9dZsMKFduPSVQpYYXm8HFbyKGoqHgk1QQbE0ZJ61In8bdDA7LCHKIpv5hygvAzxjtCwpBfm1BnieZTNJR1hIdvY3W8UEfQcIZRC1RM1jV9WV1zT6QKNGIn8tR69OEC8Q1FCOiT0ljVOdu7wfrPpHENkt2KAwvCn61/nHXzUzP04/9wP4zXkfMhrs3gmKdJids1bGMiRnm0OqeOZVWanrpRhzZYwOEGTJ/u13DqFi+yVaD+A0VYe5ObWL8z/+Amrxlr1Uf0T/oUzViIe9t7POyN3MTSnBVwkz/Ju4kNd1hL8L6jEUIIdjZQ90zu7JsJGVfTjM2reYRz+PeMfaNEz6AlDbjoWER4fhT67mqJhOjplJs15rgtD31Po08hCoEUQW7GJgKc3Vly8r36/CR6s87RjUdIGXrRAaZOxSRoTQpQ7FSSt3t/UOdTqtIFTe0pa/ZXnovdDmI7h/VPvjDJaiW3WQmv7egPm6qsBbrtAXQGykqRkpbppw/Kx52oCW7o6jmfwifIMAacBUrPkP/QjUgwruV/dtfkHpyjtgQZlvYs18EWfvfUvAIWgNyrwY/FM2R1n/13yxVvVlPqt4HLlxmdU5jkBSzGHPJzngJIoEXKLekVUS2wj1aaczukBO6fH64TCB1qkzBCwUnXiOvMs8jLx315rjvvfb/dPuLkM9JaU6cAeHEGlfohyQvVZ+13eLxgMg/fuQqOeSD4nXfiNObz1geaWIIMzIue+UVme8hQUg/0KLIGMPn27gY5tbCBH9jjkMmGI6OBQ5WO2g2lHkjmWWOvqtj7wT3XxoNAj8bXX1yVm9xkHQxGL4Ut/H1YkL2Y7Ex50wqzWmfrJZ2aC5OcV4g/zCckcf9kfTU4l4Ds+wFN7fgpB+482wEo0sFAMmdP/0FUQS4x2Anr66Jm/1UYZE/CN3y+LglH0zCZcWMTWrbm1pbYkLkLlprMiCwh1A6JUFcQeZug3XWFK5+hZIemOfBpzQHnKjGth1F1suVYyO9eEuDJR8MG6p51b0MEpyy6tDuYJiFCZnQyE6ZoOwW97G7hDZo1ZljBbcI7NSyJiVYUOwRNg3FHNNuzNdqTI6CCvU7IUdj/3bhsAgdrWu27SnyP2K+l8EOau+dsOnPERkTczUfUZD/8+WT2BkZY883fE2BcA+qNnvZcPSoSaJx7mIWWBha4+D6BwgQoM/8OzmA/Y/LtkLUyqMt0yT3ihMjl5TQ5CmkWaEeP+l7MPFI+BwZdJz4wi9uJS43lP2g+ejtfmKFo3JlAZ1gOVOS6lQDoGO/sqqiOP2al+MbglzgvxJIwfBI5AmuEHGLqSZ0yKARTIhpsdU5/8MfWmiH/jqckJMDc7KnfTe8mBF/OVX795Y78SOtLjM/NZMD1bopgUJ6nxcqmct4reclww9j3Mv9EBmv2Ej6RKwddNDBIoIOUG2p0RolITmkmWupYEy4xkS9kIYgpOzxko31PXBzQUbtLhcckFOiJFKGnYXbcS1nYZasrzXLx20UvykJngnKERtB74Bjs9SGurKhMTjE4xY4UjEqn10Cd1n5PqBJdi2hY68BbrcC+yUNduofhbbk6Me2uW6RjFYPpQ/SrpvbtM7l2UKMGJDozN5/C7FEVHqwk6b2eJKpbH9cDUSmGGNe7tdoQO598TZTM1dGSdTDIT2e7vPoMTA59vSwF8VMSzeb3Xco9j069rYv9Dw2dxgs4bnLaJ+q//QcIMkwVfMvmW0l99Wn+lR/fp+vqpnrK6BGHlScOEC14HMK5My1m5AZ5jM5hieJUgKCYOBXRi2TXsOFVowtJ9ZG/I3LbHVt7yEfT/611CDcsZ3kmDfepaAW/ECLHvBzclrEU82KtPp58B3kMjA/ZSE57bwTa4cygktQlAT3cs0VFSio2wT9t7FXJNf2b8x64ohLbdSW9EDW+QaYP6q/ugKK/FsBLB7Y2x4UpP7XaLvFeYASB7UGn/yyAvdhVY8DW1W/GLYB4F2Do0X/AJEzYwGrOwvlya9dfeQCl0XMO3GP0jlsDojbHfhbxA/XpS83iBBDiT+M8VYdM+3dCT5+BXKZBnfx5KGIZU8z2laFXPG3Kj/9LrQuVrgREDY7zUl3Z3BrW/tE+aXg5VaFMu6Lnh+7MeeBw+SL6v1L69lOPSExE4NAh+pgzkOTORNm1s9N0MMKLYCS2scc+BYQsp6zH1IBP8oYRgMTNrI2CN6dQk69lpBn+fMc4hk293BXmTu8imKSCs1uHg3Q3QIix7m2iyI8qDj8bygv5MAyVOliVjc4OZf7EhAFL43gYnrdGdHWjMP9wieZD+3j6R2B5fiGT1OJk591IwZlqU1nTbFLc8dgIqd+ES04UU6utAAHt8FXAHKIcJilGeUSpBuzH6SXGpnPP04mCU49v4f0gr8kDafXzPO4cOItOexY367smG9nyjVOaU1srPMqGABIaj1Q50FStYbc7Y800ApVQAMndDM7pfXa/3a66oQ7GcYTjULjHpTnng++f6SsnGqrgLQVUhaCUTxK5FE5BVA4rTYOMN3BN55AJDihwLezv4KsrcnG6jHHDFSv5VI50Z8z8YuRJcL9fhj8yQ/T3vzhNC5Xs5qQ4lQ9iJfE7WBRmLRpMRn88QkhgwGgSuZsOOQP+2TH8HIw8WFBLnK8PvQx7OdjcudmPn64erOcDoYw1Nn0u8mW1mavSA+0qRG2TeAhT/+VT+gcwMlhI34G3Zt4Q8zIPPsFRD6xqbNp16zeZv3zDWAlIzh5dSP4s8DuMvGO2yj8OxvMG4Qvs/S3AgHWou4QFGVN494QP03FnlwxzBSLQSM2mgL1KYt0dRoH6E8JM+j7wKPtmy6FLKYmRRxaxav9yqwjFR3UKW38WmJ3/LanwS+oRTVi7NcpgElNFOc+I3wGeavt20oecs3I8FdrBFI3Xeyd2QsRBCWLNr+nzHiDalHuPzO8jRp2iM8NbS5uxrfL8m7QNinnXtf/2DW9uMopRvAxi3lPoWzadp04DS92BkJVUDf04sycYQqduvhL1LlWPruBiA8Eh+zP4n8obk2dfZ5C406F7G3yFDzNBUkpWqnlHAKdvKa6O1b1GCW0/F7k6TqWG8OE92M8hfIIAO4BPI5FPDmaeMLs7fNvavuP3gP+jVLf4y9nEH4vNnpbikIgo0gsy+HdJrMimm7QTy/tAy0V+GGGaivbjOVLhnOXeBVCjfDaZrxP+Teeq3VCNipIDod9hzAY7F9kfSxx+S3vNId7ulCgDWp24of6fWx5sZUIhXTG+CGceBJJS2NBjR2MMgJxr+18odZEAIBOp1hmbhNn/XNt1La3Xjkq+e7kb/W66K/A9k7mjajpqBL1fqaMFZcxGx1FyA3ZZuOzzsTyInTDFyeRklwNEDT/qyCBblSvkh69YBdL417ilnQ/kYfcBsdEqHmva4VZ8gHAjJIhqRilAy0v1arVmHnwj8JOVlT+M3tu+mm/BUJRd2qwmwQdUpRAWfI3Z8b+ufPxDaeBslP5fzwBESVCDigr35mBtPN9G5ZPNFDzHkyElaGjpTGkYW1spzK4VTOujrT5nvxESVCFPx/ZljTNCU+O1ZW6Dmcz5u3bSFERSDwMhInXE9bNMQpZWbmamUcWV1OE3job1Q6wTmfDWwWEt3IsIdWjgOPmOgululoIOL4j0khGL0mCD8vGHFa8bE8b5jkB9woYwCSME85oTjKGpa67ltv57J4vFm83AYgASW/FC5XGqcZ3kcv6UsyJeF7ay17wERKUg1/p8C5XbFGopSPnSqtFeW63ZtyxEkSZe5yFCthva8qOyuB0ygAEloE+M3LH87Sjsd6HB9Kci1n45TNYGRrsOQU73vvFEFkENKi52U44yOGc9mCWWfSwj5hEdrGycm7h0k4Dws78otN+hwDk4QsSK/P9KkWd9W/VPxDx/Lc8sFQXeimZhw9jyTQHGsacQFfac1uj7h/4AGZLgSBgCd0cxgbzW5olwUaDLuJtaWA/OtpMIe30RCB9u7GZ243l/wM+l9UOg/BIDwVX17eFmafwUWcpwCgYzf1fnFraN4HnstSJT9A8DcU8OGh7nVGh/tqaqLomNsBB0WvnjroqGHAeqTijPTG978xUpDqjEeyEvj1YAivQXf7ffdsaAe8zzebh2ARS5NxRPx7RWrcXnoFE68fr7txHO1gDbEi+hR+hWT/SPVlXknhYzP6WYLutn+j8E9NNkPDJ0PmS9H/XdsLGSm65dS3XAOjHak3wUM0azQJrFv24rfWZv1OcGzcFr1sLQEzDupNONwkF2xsXawFDBkWEuwCShY6tfdsUY+Oyp5kBo1ktajMc4H9PcfUhSmxJBVp64Jtm6S3PmcnDHP8s+qFLHilalPcxvImUktIeDKYAs1tGIT7WTD3OgzxvB183b1jIcwi60DaGgAmOElwp3oNgxyAkaLVryLTmcvVFut+09fZE+m+6Okoa8AlbkVbbLn57y9x8jXjPCYQy6g9oVIF+WwGK1w7O9LyJqEWdOtpDh071lWLLLlDnoVHKLUUrTkepUNZwXmv/A+3FkLm1gcHO0PyDpjIwtBJsvYzTo+e+2SITdU5mi6cObz0VR5UoreEgXOIHo6KLCl7MXEnk1NCmBA7/HHOuWqrEjOslLrtSXlO2DgUX09ZZ7ilwSxxdGvQv0YSe47nYu8Unnj2bNB383F48In0Wb/Q9LFBqynaDWOwfUSmZLw/OU0tiajFgJQ2pZOPCCZqg5YAMW/+CbrcfhiWnTnSsn/5akVWGt+WhrqEfUp4VpmT0MVnX+47SEb77Q23sVJAvcsuMyKwX8nmr3f1qEMkPc0HtbT0TDou/i7Fr8q4WIlercMLWSXNTogEvnm+qkTxfUgqD5Sls4JJ/VA46S1ww/fhEZbtaXNh1lp8UX1tiKW3cumIRHGXY47ThWfbNTGT2T084d2Vh+RR8+CAoRfyqBhcyjyWg0tPq+z19V92ScjNDrhPhnQuoPXeAPtKSxB59MrmNH3nBLlGbLlPWctoSux2w6m5EWjh3WOSw2z0uAJpWJKqezBaBXBMihhZJTwoK8Qn7XhzYlNevyn9IAU7K7wVpNZMdTJP7Jo2DAQRmTUCwnJEc8bp8l1VUmpQxIk3ZDADcYfqVBfI+M2RPsW0QUMqBRz2jkGpTH8fkzTvhuDMSgPCjSoZu0QnLHg1Xq5qsKIC9MvwvhtuC2ycpxoJKv/7J/sPwd76MQzLF3YL+x3pbQpp4tmTxueN7BhlPK+Hhlm8ucO49gN5Rn8w6uDVAi6BqqSRq9wO+0fpcZNwKDUXYIcD/9Fmx9FKvD03WbtHu92jBa1LJHUSqBCoPHl1JZhXZErEQlnyxsxibUB8Ipa4+EzyS6amvUmYi0AGIytylm6lr8XyD1dNcjRY7/BOBPOcEXnOBXGA6TutNkRiJE9XNHC5s16MWZTesHv0HgqIkP23PzlfhOAkdSZwe6A/A8pE68DjYCR31XB4hSWKn+HV11W4T9NbqtHM1koB6Rl1VdWUlTwSXMZaTKWdFP7C+ja0fBNhzdtLWTCJtj3cE6YsA+ahJNq0WWHNIqOO2dEUicLt8vAsxCD2LlbD1b7XuMuE8e/HXLxOpq4BQOrvjr7OUAn0+hJZ9gJExFsDQ981oaBaA6Zuaro43ZB2eYy1YnOt79TvQYD8L/pJLotstoGOunsxJo1k1QDioS98vbeKxmrmsC+n+iJy2ULwyUZoRsP5uZxXWXOn95AlLcaMmeMEwf+coG92yOU4gNY6Nu9If2D8R6bsWjA30lT/m3hjE+um5Q3eoKhzl3Yynu8Xw1qlF6O2HXRwYSNNDXstdC7dZHS2Y1MxrKjOUWreSrNRanFsWctTO8qB9Uic3CsmynHEU/MnUMbh4fLk9hwkZTanfEVY4nuG1E0QH2OtxqwroRUgZWCXx6VkqkiC+YXLR9EOGA/YdKQk83vcJWVRmUj7hgQ4IOzSjUY78aYz2z/okm/++URkCK6x0zlBjDF9UbBVCUzvOkdGC0	
	END_ENCODED_DATA
	ADD_ON_INSTRUCTION_DEFINITION aoiString_LEN (Description := "Set the String Length based on how many characters are in the DATA array (ie if SCADA writes to the characters but doesnt update the LEN)",
	                                             Revision := "1.0",
	                                             ExecutePrescan := No,
	                                             ExecutePostscan := No,
	                                             ExecuteEnableInFalse := No,
	                                             CreatedDate := "2023-05-02T00:13:36.031Z",
	                                             CreatedBy := "ACMVMGR01\Engineer",
	                                             EditedDate := "2023-05-02T00:16:04.452Z",
	                                             EditedBy := "ACMVMGR01\Engineer",
	                                             SoftwareRevision := "v32.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			StringTag : STRING (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			_str_LEN : DINT (RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			_str : STRING (ExternalAccess := None,
			               DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			_str_NULL_Char : SINT (RADIX := ASCII,
			                         ExternalAccess := None,
			                         DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: COP(StringTag,_str,1);
				N: CLR(_str_LEN);
				N: NEQ(_str.DATA[0],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[1],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[2],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[3],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[4],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[5],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[6],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[7],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[8],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[9],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[10],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[11],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[12],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[13],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[14],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[15],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[16],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[17],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[18],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[19],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[20],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[21],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[22],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[23],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[24],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[25],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[26],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[27],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[28],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[29],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[30],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[31],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[32],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[33],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[34],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[35],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[36],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[37],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[38],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[39],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[40],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[41],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[42],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[43],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[44],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[45],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[46],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[47],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[48],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[49],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[50],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[51],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[52],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[53],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[54],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[55],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[56],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[57],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[58],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[59],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[60],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[61],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[62],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[63],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[64],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[65],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[66],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[67],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[68],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[69],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[70],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[71],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[72],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[73],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[74],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[75],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[76],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[77],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[78],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[79],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[80],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[81],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: MOV(_str_LEN,StringTag.LEN);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION aoiString_LEN15 (Description := "Set the String Length based on how many characters are in the DATA array (ie if SCADA writes to the characters but doesnt update the LEN)",
	                                               Revision := "1.0",
	                                               ExecutePrescan := No,
	                                               ExecutePostscan := No,
	                                               ExecuteEnableInFalse := No,
	                                               CreatedDate := "2023-05-02T00:13:36.031Z",
	                                               CreatedBy := "ACMVMGR01\Engineer",
	                                               EditedDate := "2023-05-02T00:22:23.799Z",
	                                               EditedBy := "ACMVMGR01\Engineer",
	                                               SoftwareRevision := "v32.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			StringTag : String15 (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			_str_LEN : DINT (RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			_str : String15 (ExternalAccess := None,
			               DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			_str_NULL_Char : SINT (RADIX := ASCII,
			                         ExternalAccess := None,
			                         DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: COP(StringTag,_str,1);
				N: CLR(_str_LEN);
				N: NEQ(_str.DATA[0],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[1],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[2],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[3],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[4],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[5],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[6],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[7],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[8],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[9],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[10],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[11],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[12],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[13],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[14],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: MOV(_str_LEN,StringTag.LEN);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION aoiUTCTimeSec (Revision := "1.0",
	                                             ExecutePrescan := No,
	                                             ExecutePostscan := No,
	                                             ExecuteEnableInFalse := No,
	                                             CreatedDate := "2008-05-21T22:26:15.750Z",
	                                             CreatedBy := "Not Available",
	                                             EditedDate := "2021-08-25T22:08:14.175Z",
	                                             EditedBy := "CTEK\lyndsayh",
	                                             SoftwareRevision := "v32.02")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			TimeInMicroSeconds : LINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			TimeInSeconds : LINT (Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			result : DINT[2] (RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[0,0]");
			init_btd : FBD_BIT_FIELD_DISTRIBUTE (ExternalAccess := Read/Write,
			                   DefaultData := "[1,0,0,1,0,0,0]");
			temp1 : DINT (RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			i : DINT (RADIX := Decimal,
			            ExternalAccess := Read/Write,
			            DefaultData := 0);
			TIME : DINT[2] (RADIX := Decimal,
			               ExternalAccess := Read/Write,
			               DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ST_ROUTINE Logic 
			'/* ===========================================================================================
			'
			'This routine is intended to only divide a Long Integer 64-bit number (LINT) by 1,000,000.
			'Divisors other than 1,000,000 may not work correctly, as the routine optimized for a 20-bit divisor value (1,000,0000)
			'
			'The main usage for this AOI is to convert 64-bit Current Time value in microseconds to seconds.
			'
			'============================================================================================*/
			'
			'COP(TimeInMicroSeconds,TIME[0],2); (* convert LINT to DINT[2] *)
			'
			'result[0]:=0;
			'result[1]:=0;
			'
			'init_btd.Source:=TIME[1];
			'init_btd.SourceBit:=11;
			'init_btd.Length:=20; (* use 20 bits starting at bit 11 (11-30) *)
			'init_btd.DestBit:=0;
			'init_btd.Target:=0;
			'btdt(init_btd);
			'temp1:=init_btd.Dest;
			'
			'if temp1>=1000000 then
			'   result[1].11:=1;
			'   temp1:=temp1-1000000;
			'end_if;
			'
			'(* finish upper DINT bits 10->0 *)
			'
			'For i:=10 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[1].[i];
			'
			'   if temp1>=1000000 then
			'     result[1].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'(* switch to lower DINT *)
			'
			'For i:=31 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[0].[i];
			'
			'   if temp1>=1000000 then
			'     result[0].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'result[1].31:=TIME[1].31; (* add sign bit, but it is not required by Time Stamp *)
			'
			'TimeInSeconds := result[0]; (* Return Time in Seconds *)
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION aoiUTCTimeSecV2 (Revision := "2.0",
	                                               ExecutePrescan := No,
	                                               ExecutePostscan := No,
	                                               ExecuteEnableInFalse := No,
	                                               CreatedDate := "2008-05-21T22:26:15.750Z",
	                                               CreatedBy := "Not Available",
	                                               EditedDate := "2021-08-25T23:13:14.898Z",
	                                               EditedBy := "ACMGR01\Engineer",
	                                               SoftwareRevision := "v32.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			TimeInMicroSeconds : LINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			TimeInSeconds : DINT (Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			result : DINT[2] (RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[0,0]");
			init_btd : FBD_BIT_FIELD_DISTRIBUTE (ExternalAccess := Read/Write,
			                   DefaultData := "[1,0,0,1,0,0,0]");
			temp1 : DINT (RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			i : DINT (RADIX := Decimal,
			            ExternalAccess := Read/Write,
			            DefaultData := 0);
			TIME : DINT[2] (RADIX := Decimal,
			               ExternalAccess := Read/Write,
			               DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ST_ROUTINE Logic 
			'/* ===========================================================================================
			'
			'This routine is intended to only divide a Long Integer 64-bit number (LINT) by 1,000,000.
			'Divisors other than 1,000,000 may not work correctly, as the routine optimized for a 20-bit divisor value (1,000,0000)
			'
			'The main usage for this AOI is to convert 64-bit Current Time value in microseconds to seconds.
			'
			'============================================================================================*/
			'
			'COP(TimeInMicroSeconds,TIME[0],2); (* convert LINT to DINT[2] *)
			'
			'result[0]:=0;
			'result[1]:=0;
			'
			'init_btd.Source:=TIME[1];
			'init_btd.SourceBit:=11;
			'init_btd.Length:=20; (* use 20 bits starting at bit 11 (11-30) *)
			'init_btd.DestBit:=0;
			'init_btd.Target:=0;
			'btdt(init_btd);
			'temp1:=init_btd.Dest;
			'
			'if temp1>=1000000 then
			'   result[1].11:=1;
			'   temp1:=temp1-1000000;
			'end_if;
			'
			'(* finish upper DINT bits 10->0 *)
			'
			'For i:=10 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[1].[i];
			'
			'   if temp1>=1000000 then
			'     result[1].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'(* switch to lower DINT *)
			'
			'For i:=31 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[0].[i];
			'
			'   if temp1>=1000000 then
			'     result[0].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'result[1].31:=TIME[1].31; (* add sign bit, but it is not required by Time Stamp *)
			'
			'TimeInSeconds := result[0]; (* Return Time in Seconds *)
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVV_SL",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Not stsOper added to stsOut to LL and UL$N1.1 - cmdPLCOutUL and LL Unlatch fix $N1.0 - Release - Created from aoiVV version 1.6",
	              RevisionExtension := "Not stsOper added to stsOut to LL and UL",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.574Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable",
			                     COMMENT.2 := "Deng Not Installed",
			                     COMMENT.3 := "Enge Not Installed",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Lower Seat Lift Not Installed",
			                     COMMENT.11 := "Upper Seat Lift Not Installed",
			                     COMMENT.14 := "Seat Lift Fault Inhibiting Required",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttDeng : BOOL (Description := "De-energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttEnge : BOOL (Description := "Energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsMasked OF pvtHmiStatus.18 (Description := "Masking Is Enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsDengTime OF pvtDengTimer.ACC (Description := "Travel Time Of The Last Transition To De-energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsEngeTime OF pvtEngeTimer.ACC (Description := "Travel Time Of The Last Transition To Energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgDengDelay OF pvtDengDelay.PRE (Description := "Delay To De-energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgDengTime OF pvtDengTimer.PRE (Description := "Travel Timer Preset When De-energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgEngeDelay OF pvtEngeDelay.PRE (Description := "Delay To Energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgEngeTime OF pvtEngeTimer.PRE (Description := "Travel Timer Preset When Energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgDebounceTm OF pvtDebounceTm.PRE (Description := "Debounce Preset For a Bouncing Valve (ms)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - De-energised",
			                     COMMENT.8 := "FB 2 - Energised",
			                     COMMENT.9 := "FB 3 - ioDeng",
			                     COMMENT.10 := "FB 3 - ioEnge",
			                     COMMENT.11 := "FB1 installed - De-energised",
			                     COMMENT.12 := "FB2 Installed - Energised",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.19 := "Mask FB1 - De-energised",
			                     COMMENT.20 := "Mask FB2  - Energised",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioDeng : BOOL (Description := "De-energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioDengF : BOOL (Description := "De-energised Hardware Feedback Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioEnge : BOOL (Description := "Energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioEngeF : BOOL (Description := "Energised Feedback Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			cmdPlcOutLL : BOOL (Description := "Command The Lower Seat Lift To Energise From Process Logic",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cmdPlcOutUL : BOOL (Description := "Command The Upper Seat Lift To Energise From Process Logic",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgLLMaskTime OF pvtLLFaultMask.PRE (Description := "Fault Mask Timer for Lower Seat Lift",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			stsPlcOutUL OF pvtHmiStatus2.03 (Description := "PLC Output State Upper Lift",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOutUL OF pvtHmiStatus2.01 (Description := "Output To Card Upper Lift",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsPlcOutLL OF pvtHmiStatus2.02 (Description := "PLC Output State Lower Lift",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOutLL OF pvtHmiStatus2.00 (Description := "Output To Card Lower Lift",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			ioOutLL : BOOL (Description := "Lower Lift Output To Device",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
