(*********************************************

  Import-Export
  Version   := RSLogix 5000 v32.00
  Owner     := Windows User, CTEK
  Exported  := Thu May 15 10:03:59 2025

  Note:  File encoded in UTF-8.  Only edit file in a program 
         which supports UTF-8 (like Notepad, not Wordpad).

**********************************************)
IE_VER := 2.23;

CONTROLLER ACM_Services (ProcessorType := "1756-L82E",
                         Major := 32,
                         PowerLossProgram := "PowerupHandler",
                         MajorFaultProgram := "FaultHandler",
                         CommPath := "AB_ETHIP-1\192.168.10.121",
                         RedundancyEnabled := 0,
                         KeepTestEditsOnSwitchOver := 0,
                         SecurityCode := 0,
                         ChangesToDetect := 16#ffff_ffff_ffff_ffff,
                         SFCExecutionControl := "CurrentActive",
                         SFCRestartPosition := "MostRecent",
                         SFCLastScan := "DontScan",
                         SerialNumber := 16#0144_5084,
                         MatchProjectToController := No,
                         CanUseRPIFromProducer := Yes,
                         InhibitAutomaticFirmwareUpdate := 0,
                         PassThroughConfiguration := EnabledWithAppend,
                         DownloadProjectDocumentationAndExtendedProperties := Yes,
                         ReportMinorOverflow := 0)
	DATATYPE comms_2G_Rx (Description := "Data Points From 2G Generator",
	                      FamilyType := NoFamily)
		INT MW_00 (Description := "Msg Bits (Malfunction) 1 to 16");
		INT MW_01 (Description := "Msg Bits (Malfunction) 17 to 32");
		INT MW_02 (Description := "Msg Bits (Malfunction) 33 to 48");
		INT MW_03 (Description := "Msg Bits (Malfunction) 49 to 64");
		INT MW_04 (Description := "Msg Bits (Malfunction) 65 to 80");
		INT MW_05 (Description := "Msg Bits (Malfunction) 81 to 96");
		INT MW_06 (Description := "Msg Bits (Malfunction) 97 to 112");
		INT MW_07 (Description := "Msg Bits (Malfunction) 113 to 128");
		INT MW_08 (Description := "Msg Bits (Malfunction) 129 to 144");
		INT MW_09 (Description := "Msg Bits (Malfunction) 145 to 160");
		INT MW_10 (Description := "Msg Bits (Malfunction) 161 to 176");
		INT MW_11 (Description := "Msg Bits (Malfunction) 177 to 192");
		INT MW_12 (Description := "Msg Bits (Malfunction) 193 to 208");
		INT MW_13 (Description := "Msg Bits (Malfunction) 209 to 224");
		INT MW_14 (Description := "Msg Bits (Malfunction) 225 to 240");
		INT MW_15 (Description := "Msg Bits (Malfunction) 241 to 256");
		INT MW_16 (Description := "Msg Bits (Malfunction) 257 to 272");
		INT MW_17 (Description := "Msg Bits (Malfunction) 273 to 288");
		INT MW_18 (Description := "Msg Bits (Malfunction) 289 to 304");
		INT MW_19 (Description := "Msg Bits (Malfunction) 305 to 320");
		INT MW_20 (Description := "Msg Bits (Malfunction) 321 to 336");
		INT MW_21 (Description := "Msg Bits (Malfunction) 337 to 352");
		INT MW_22 (Description := "Msg Bits (Malfunction) 353 to 368");
		INT MW_23 (Description := "Msg Bits (Malfunction) 369 to 384");
		INT MW_24 (Description := "Msg Bits (Malfunction) 385 to 400");
		INT MW_25 (Description := "Msg Bits (Malfunction) 401 to 416");
		INT MW_26 (Description := "Msg Bits (Malfunction) 417 to 432");
		INT MW_27 (Description := "Msg Bits (Malfunction) 433 to 448");
		INT MW_28 (Description := "Msg Bits (Malfunction) 449 to 464");
		INT MW_29 (Description := "Msg Bits (Malfunction) 465 to 480");
		INT MW_30 (Description := "Msg Bits (Malfunction) 481 to 496");
		INT MW_31 (Description := "Msg Bits (Malfunction) 497 to 512");
		INT MW_32 (Description := "Msg Bits (Malfunction) 513 to 528");
		INT MW_33 (Description := "Msg Bits (Malfunction) 529 to 544");
		INT MW_34 (Description := "Msg Bits (Warning) 1449 to 1464");
		INT MW_35 (Description := "Msg Bits (Warning) 1465 to 1480");
		INT MW_36 (Description := "Msg Bits (Warning) 1481 to 1496");
		INT MW_37 (Description := "Msg Bits (Warning) 1497 to 1512");
		INT MW_38 (Description := "Msg Bits (Warning) 1513 to 1528");
		INT MW_39 (Description := "Msg Bits (Warning) 1529 to 1544");
		INT MW_40 (Description := "Msg Bits (Warning) 1545 to 1560");
		INT MW_41 (Description := "Msg Bits (Warning) 1561 to 1576");
		INT MW_42 (Description := "Msg Bits (Warning) 1577 to 1592");
		INT MW_43 (Description := "Msg Bits (Warning) 1593 to 1608");
		INT MW_44 (Description := "Msg Bits (Warning) 1609 to 1624");
		INT MW_45 (Description := "Msg Bits (Message) 2001 to 2016");
		INT MW_46 (Description := "Msg Bits (Message) 2017 to 2032");
		INT MW_47 (Description := "Msg Bits (Message) 2033 to 2048");
		INT MW_48 (Description := "Msg Bits (Message) 2049 to 2064");
		INT MW_49 (Description := "Msg Bits (Message) 2065 to 2080");
		INT MW_50 (Description := "Msg Bits (Message) 2081 to 2096");
		INT DP_3001 (Description := "SSL_537 Total Active Output (Low Word)  (MWh)");
		INT DP_3002 (Description := "SSL_536 Total Active Output (High Word)  (MWh)");
		INT DP_3003 (Description := "SSL_539 Total Reactive Output (Low Word)  (Mvarh)");
		INT DP_3004 (Description := "SSL_538 Total Reactive Output (High Word)  (Mvarh)");
		INT DP_3005 (Description := "SSL_542 Operation Hours Counter (Low Word)  (hr)");
		INT DP_3006 (Description := "SSL_541 Operation Hours Counter (High Word)  (hr)");
		INT DP_3007 (Description := "SSL_544 Start Counter (Low Word)");
		INT DP_3008 (Description := "SSL_543 Start Counter (High Word)");
		INT DP_3009 (Description := "SSL_668 Gas Counter (Low Word)  (m³)");
		INT DP_3010 (Description := "SSL_667 Gas Counter (High Word)  (m³)");
		INT DP_3011 (Description := "SSL_669 Available Power  (%)");
		INT DP_3012 (Description := "SSL_511 Generator Power Factor");
		INT DP_3013 (Description := "SSL_512 Generator Frequency  (Hz)");
		INT DP_3014 (Description := "SSL_513 Generator Current Average Value  (A)");
		INT DP_3015 (Description := "SSL_514 Generator Voltage Average Value (Phase To Phase)  (V)");
		INT DP_3016 (Description := "SSL_611 Speed  (U/min)");
		INT DP_3017 (Description := "SSL_618 Generator Power  (kW)");
		INT DP_3018 (Description := "SSL_619 Generator Reactive Power  (kvar)");
		INT DP_3019 (Description := "SSL_620 Generator Apparent Power  (kVA)");
		INT DP_3020 (Description := "SSL_633 Supply Water Temperature Plant Heating Circuit  (°C)");
		INT DP_3021 (Description := "SSL_635 Return Water Temperature Plant Heating Circuit  (°C)");
		INT DP_3022 (Description := "SSL_640 Hydrogene Sulfide Content  (ppm)");
		INT DP_3023 (Description := "SSL_653 Ch4 Gehalt  (%)");
		INT DP_3024 (Description := "SSL_656 O2 Content  (%)");
		INT DP_3025 (Description := "SSL_658 Gas Volume  (m³/h)");
		INT DP_3026 (Description := "SSL_663 Actual Power Prl  (kW)");
		UINT DP_3027 (Description := "SSL_664 Set Point Frequency Prl  (Hz)");
		UINT DP_3028 (Description := "SSL_665 Actual Frequency Prl  (Hz)");
		INT DP_3029 (Description := "SSL_666 Controller Set Point Frequency Prl  (kW)");
		INT DP_3030 (Description := "SSL_667 Position Control Valve Plant  (%)");
		INT DP_3031 (Description := "SSL_655 Gas Pressure / Gas Suction Pressure  (mbar)");
		INT DP_3032 (Description := "SSL_649 Room Temperature  (°C)");
		INT DP_3033 (Description := "SSL_651 Engine Intake Air Temperature  (°C)");
		INT DP_3034 (Description := "SSL_508 Cylinder Exhaust Gas Temperature Average Value  (°C)");
		INT DP_3035 (Description := "SSL_540 Setpoint Power Control  (UnitkW)");
		INT DP_3036 (Description := "SSL_601 Charge Temperature (Fuel Mixture Temperature)  (°C)");
		INT DP_3037 (Description := "SSL_625 Boost Pressure Actual Value  (bar)");
		INT DP_3038 (Description := "SSL_626 Gasmixer Position  (%)");
		INT DP_3039 (Description := "SSL_627 Throttle Valve Position  (%)");
		INT DP_3040 (Description := "SSL_628 Turbocharger Bypass Position  (%)");
		INT DP_3041 (Description := "SSL_631 Lambda-Tecjet  (?)");
		INT DP_3042 (Description := "SSL_636 Charge Cooling Water Temperature  (°C)");
		INT DP_3043 (Description := "SSL_641 Air Inlet Filter Differential Pressure  (Pa)");
		INT DP_3044 (Description := "SSL_501 Jacket Water Temperature  (°C)");
		INT DP_3045 (Description := "SSL_502 Jacket Water Pressure  (bar)");
		INT DP_3046 (Description := "SSL_503 Engine Oil Temperature  (°C)");
		INT DP_3047 (Description := "SSL_504 Engine Oil Pressure  (bar)");
		INT DP_3048 (Description := "SSL_602 Temperature Before Catalyst  (°C)");
		INT DP_3049 (Description := "SSL_603 Temperature After Catalyst  (°C)");
		INT DP_3050 (Description := "SSL_506 Exhaust Gas Temperature After Heat Exchanger  (°C)");
		INT DP_3051 (Description := "SSL_509 Heating Water Return Temperature  (°C)");
		INT DP_3052 (Description := "SSL_510 Heating Water Supply Temperature  (°C)");
		INT DP_3053 (Description := "SSL_659 Return Water Temperature After Cooler  (°C)");
		INT DP_3054 (Description := "SSL_670 Position Control Valve Heating Circuit Return  (%)");
		INT DP_3055 (Description := "SSL_671 Position Control Valve Return After Cooler  (%)");
		INT DP_3056 (Description := "SSL_672 Position Control Valve Charge Cooling Circuit  (%)");
		INT DP_3057 (Description := "SSL_615 Generator Voltage L1-L2  (V)");
		INT DP_3058 (Description := "SSL_616 Generator Voltage L2-L3  (V)");
		INT DP_3059 (Description := "SSL_617 Generator Voltage L3-L1  (V)");
		INT DP_3060 (Description := "SSL_621 Generator Current L1  (A)");
		INT DP_3061 (Description := "SSL_622 Generator Current L2  (A)");
		INT DP_3062 (Description := "SSL_623 Generator Current L3  (A)");
		INT DP_3063 (Description := "SSL_624 Generator Neutral Current  (A)");
		INT DP_3064 (Description := "SSL_637 Charge Cooling Water Temperature After Cooler  (°C)");
		INT DP_3065 (Description := "SSL_638 Cooling Circuit Temperature After Emergency Cooler  (°C)");
		INT DP_3066 (Description := "SSL_650 Pre Chamber Gas Pressure  (bar)");
		INT DP_3067 (Description := "SSL_652 Pre Chamber Differential Pressure  (bar)");
		INT DP_3068 (Description := "SSL_505 Exhaust Gas Temperature After Turbocharger  (°C)");
		INT DP_3069 (Description := "SSL_606 Generator Winding Temperature L1  (°C)");
		INT DP_3070 (Description := "SSL_607 Generator Winding Temperature L2  (°C)");
		INT DP_3071 (Description := "SSL_608 Generator Winding Temperature L3  (°C)");
	END_DATATYPE

	DATATYPE comms_2G_Tx (Description := "Data Points to 2G Generator",
	                      FamilyType := NoFamily)
		SINT ZZZZZZZZZZcomms_2G_T0 (Hidden := 1);
		BIT DP_01 ZZZZZZZZZZcomms_2G_T0 : 0 (Description := "Start");
		BIT DP_02 ZZZZZZZZZZcomms_2G_T0 : 1 (Description := "Live bit (on 10s off 10s)");
		BIT DP_03 ZZZZZZZZZZcomms_2G_T0 : 2 (Description := "-");
		BIT DP_04 ZZZZZZZZZZcomms_2G_T0 : 3 (Description := "-");
		BIT DP_05 ZZZZZZZZZZcomms_2G_T0 : 4 (Description := "-");
		BIT DP_06 ZZZZZZZZZZcomms_2G_T0 : 5 (Description := "-");
		BIT DP_07 ZZZZZZZZZZcomms_2G_T0 : 6 (Description := "-");
		BIT DP_08 ZZZZZZZZZZcomms_2G_T0 : 7 (Description := "-");
		SINT ZZZZZZZZZZcomms_2G_T9 (Hidden := 1);
		BIT DP_09 ZZZZZZZZZZcomms_2G_T9 : 0 (Description := "-");
		BIT DP_10 ZZZZZZZZZZcomms_2G_T9 : 1 (Description := "-");
		BIT DP_11 ZZZZZZZZZZcomms_2G_T9 : 2 (Description := "-");
		BIT DP_12 ZZZZZZZZZZcomms_2G_T9 : 3 (Description := "-");
		BIT DP_13 ZZZZZZZZZZcomms_2G_T9 : 4 (Description := "-");
		BIT DP_14 ZZZZZZZZZZcomms_2G_T9 : 5 (Description := "-");
		BIT DP_15 ZZZZZZZZZZcomms_2G_T9 : 6 (Description := "-");
		BIT DP_16 ZZZZZZZZZZcomms_2G_T9 : 7 (Description := "-");
		INT DP_17 (Description := "External request (%)");
		INT DP_18 (Description := "Setpoint power factor");
		INT DP_19 (Description := "-");
		INT DP_20 (Description := "year ");
		INT DP_21 (Description := "month ");
		INT DP_22 (Description := "day ");
		INT DP_23 (Description := "hour ");
		INT DP_24 (Description := "minute ");
		INT DP_25 (Description := "second ");
		INT DP_26 (Description := "-");
		INT DP_27 (Description := "-");
		INT DP_28 (Description := "-");
		INT DP_29 (Description := "-");
		INT DP_30 (Description := "-");
		INT DP_31 (Description := "CH4 Content (%)");
		INT DP_32 (Description := "O2 Content (%)");
		INT DP_33 (Description := "H2S Content (ppm)");
		INT DP_34 (Description := "Power Setpoint Limitation grid (%)");
		INT DP_35 (Description := "-");
		INT DP_36 (Description := "-");
		INT DP_37 (Description := "-");
		INT DP_38 (Description := "-");
		INT DP_39 (Description := "-");
		INT DP_40 (Description := "-");
		INT DP_41 (Description := "-");
		INT DP_42 (Description := "-");
		INT DP_43 (Description := "-");
		INT DP_44 (Description := "-");
		INT DP_45 (Description := "-");
		INT DP_46 (Description := "-");
		INT DP_47 (Description := "-");
		INT DP_48 (Description := "-");
		INT DP_49 (Description := "-");
		INT DP_50 (Description := "-");
		INT DP_51 (Description := "-");
		INT DP_52 (Description := "-");
		INT DP_53 (Description := "-");
		INT DP_54 (Description := "-");
		INT DP_55 (Description := "-");
	END_DATATYPE

	DATATYPE DateTime (Description := "Date and TimeOfDay (absolute) or Time (duration/interval)",
	                   FamilyType := NoFamily)
		DINT Yr (Description := "Year(s)");
		DINT Mo (Description := "Month(s)");
		DINT Da (Description := "Day(s)");
		DINT Hr (Description := "Hour(s)");
		DINT Min (Description := "Minute(s)");
		DINT Sec (Description := "Second(s)");
		DINT uSec (Description := "Microsecond(s)");
	END_DATATYPE

	DATATYPE msgAI (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
		DINT UnderRange (Description := "Under Range");
		DINT OverRange (Description := "Over Range");
		DINT AlarmHi (Description := "Alarm Hi");
		DINT AlarmMed (Description := "Alarm Med");
		DINT AlarmLo (Description := "Alarm Lo");
	END_DATATYPE

	DATATYPE msgALM (FamilyType := NoFamily)
		DINT InAlarm;
	END_DATATYPE

	DATATYPE msgDI (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgDO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgMO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgPid (Description := "Status Messages for PID",
	                 FamilyType := NoFamily)
		DINT SetOut (Description := "Loop in SetOut");
		DINT Auto (Description := "Loop in Auto");
		DINT SlaveAuto (Description := "Loop in Slave Auto");
		DINT OperMode_SetOut (Description := "Operator Mode - Loop in SetOut");
		DINT OperMode_Auto (Description := "Operator Mode - Loop in Auto");
		DINT OperMode_SlaveAuto (Description := "Operator Mode - Loop in Slave Auto");
		DINT SPRamp (Description := "SP ramping");
		DINT SPSRamp (Description := "SP Slave Ramping");
		DINT CVRamp (Description := "CV Ramping");
		DINT Faulted (Description := "Faulted");
		DINT HWFault_PV (Description := "Hardware Fault PV");
		DINT HWFault_PV_S (Description := "Hardware Fault PV Slave");
		DINT HWFault_CV (Description := "Hardware Fault CV");
		DINT ExtFault_PV (Description := "External Fault PV");
		DINT ExtFault_PV_S (Description := "External Fault PV Slave");
		DINT ExtFault_CV (Description := "External Fault CV");
		DINT ClampLo (Description := "CV at Low Limit");
		DINT ClampHi (Description := "CV at High Limit");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgSEL (FamilyType := NoFamily)
		DINT QueueFull;
		DINT Interlocked;
		DINT Idle;
		DINT Preselected;
		DINT Running;
		DINT Held;
	END_DATATYPE

	DATATYPE msgSEQ (FamilyType := NoFamily)
		DINT SingleStepEnabled;
	END_DATATYPE

	DATATYPE msgSO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgSS (Description := "Soft Starter Messages",
	                FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT DriveFault (Description := "Drive Fault");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
	END_DATATYPE

	DATATYPE msgTot (Description := "Status Messages for Totaliser",
	                 FamilyType := NoFamily)
		DINT Off;
		DINT Running;
		DINT Preact1;
		DINT Preact2;
		DINT Done;
		DINT Reset;
	END_DATATYPE

	DATATYPE msgVSD (Description := "VSD Messages",
	                 FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT DriveFault (Description := "Drive Fault");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgVV (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT EngeFBFault (Description := "Energised Feedback Fault");
		DINT DengFBFault (Description := "De-energised Feedback Fault");
		DINT EngeSLFault (Description := "Energised Feedback Seat Lift Fault");
		DINT DengSLFault (Description := "De-energised Feedback Seat Lift Fault");
		DINT DoubleFBFault (Description := "Double Feed Back Fault");
		DINT NoFBCfgFault (Description := "No Feedback Has Been Configured For This Device");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientConnection (FamilyType := NoFamily)
		SINT LocalSlot (Description := "Local Slot for Ethernet module. For ControlLogix - L8x, EN2T(R) - use the actual module slot. $NFor CompactLogix use slot 0.");
		STR0016 LocalAddress (Description := "Used only for controllers with more than 1 local IP address (5380, 5480). $NFor all others must be blank.");
		STR0016 DestAddress (Description := "The IP address for the Modbus TCP Slave device to connect to");
		DINT DestinationPort (Description := "Default Modbus is 502");
		SINT MSG_Src[500] (Description := "Placeholder for message source");
		SINT MSG_Dest[500] (Description := "Placeholder for message destination");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientData (FamilyType := NoFamily)
		BOOL Coils_0xxx[1024];
		BOOL DiscInputs_1xxx[1024];
		INT InpRegisters_3xxx[1024];
		INT HoldRegisters_4xxx[1024];
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientHMI (FamilyType := NoFamily)
		raC_UDT_ModbusClientConnection Parameters;
		raC_UDT_ModbusClientTransaction Transaction;
		DINT Index0x;
		DINT Index1x;
		DINT Index3x;
		DINT Index4x;
		INT DataValue[65];
		DINT DataAddr[65];
		DINT TransactionIndex;
		DINT RemoteAddrStart;
		DINT RemoteAddrEnd;
		DINT LocalAddrEnd;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientTransaction (FamilyType := NoFamily)
		SINT ZZZZZZZZZZraC_UDT_Mo0 (Hidden := 1);
		BIT Enabled ZZZZZZZZZZraC_UDT_Mo0 : 0 (Description := "Enables (1) or disables (0) the transaction");
		DINT PollInterval (Description := "Time between triggers in milliseconds. Minimum is 80 msec. Anyting below 80 will be set to 1 seconds");
		INT TransType (Description := "Transaction code for the Modbus Protocol. Acceptable values are 1-Coil Read, 2- Discrete Input read, 3-Holding Register Read, 4-Input Register Read, 5-Write Single Coil, 6-Single Holding Register Write, 15-Multiple Coil Write, 16 Multiple Holding Register Write");
		SINT StationID (Description := "Station ID ( Unit Identifier).$NCommonly used if going through a gateway or bridge in which case it is the device address on the other side of the gateway.  Other wise leave as 0");
		DINT BeginAddress (Description := "Beginning address in remote device to read from or write to.");
		INT Count (Description := "The number of items in remote device to read from or write to.");
		INT LocalAddress (Description := "Beginning address in in this programs$' $Q_Data$Q arrays");
		SINT ZZZZZZZZZZraC_UDT_Mo8 (Hidden := 1);
		BIT TransComplete ZZZZZZZZZZraC_UDT_Mo8 : 0 (Description := "Transaction Complete Flag.  Check the TransStat to see if the transaction was successful or if a Modbus exception code was returned.");
		INT TransStat (Description := "Status result of the transaction.  $N0 = success, $N1 = in process$N2 = retry$N-1 = exception");
		raC_UDT_ModbusClientTransactionDiag Diagnostic;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientTransactionDiag (FamilyType := NoFamily)
		STR0500 Request (Description := "Actual buffer used to build the modbus request that is transmited to the remote node.");
		SINT ZZZZZZZZZZraC_UDT_Mo1 (Hidden := 1);
		BIT ReqBuilt ZZZZZZZZZZraC_UDT_Mo1 : 0 (Description := "Transaction request string is built, clear this if anything is changed in a read operation to rebuild the Request string.");
		BIT Overlap ZZZZZZZZZZraC_UDT_Mo1 : 1 (Description := "Transaction is not completing before next trigger");
		BIT Overload ZZZZZZZZZZraC_UDT_Mo1 : 2 (Description := "Transaction is not completing because of excessive Overlaps in one or more transactions");
		INT TransID (Description := "Serial Number of the actual Ethernet Transaction used to match to the appropriate Reply");
		INT TransLastError (Description := "Last Error on transaction.  0-Success, -2 Network write error, -3 Local write error, -4 Network Read Error, -5 Local Read Error, -6 Connection failed..$N-12 Invalid Trans code, -13 Out of data array range.");
		TIMER IntervalTimer (Description := "IntervalTimer, used to trigger transaction");
		COUNTER NoReplyCounter (Description := "No Reply Counter");
		TIMER PendingTimer (Description := "Timing pending requests");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusConnectParam (Description := "Parameterss for the OpenConnection Service",
	                                     FamilyType := NoFamily)
		DINT Timeout;
		STR0032 DestAddr;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusCreateParam (FamilyType := NoFamily)
		DINT Type (Description := "Type 1-TCP, 2-UDP");
		INT Family (Description := "Address Family Must be 2");
		INT Port (Description := "Local Port Number");
		DINT Addr (Description := "Local IP Address");
	END_DATATYPE

	DATATYPE STR0008 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[8] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0016 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[16] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0032 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[32] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0500 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[500] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR4096 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[4096] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String10 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[10] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String100 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[100] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String131 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[131] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String15 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[15] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String20 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[20] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String32 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[32] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String40 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[40] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String80 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[80] (Radix := ASCII);
	END_DATATYPE

	DATATYPE udtAlarmAreas (FamilyType := NoFamily)
		SINT Area[20];
	END_DATATYPE

	DATATYPE udtAlarmGroup (FamilyType := NoFamily)
		DINT cmdAck (Description := "Ack$N-1 = AckAll$NBits 16..31 = Group$NBits 0..15 = Area");
		DINT AckGroup;
		DINT AckArea;
		udtAlarmAreas Group[20];
	END_DATATYPE

	DATATYPE udtApvEvent (FamilyType := NoFamily)
		DINT EventType;
		INT EventTime[7];
		DINT Int01;
		DINT Int02;
		DINT Int03;
		DINT Int04;
		DINT Int05;
		DINT Int06;
		DINT Int07;
		DINT Int08;
		DINT Int09;
		DINT Int10;
		DINT Int11;
		DINT Int12;
		DINT Int13;
		DINT Int14;
		DINT Int15;
		REAL Float01;
		REAL Float02;
		REAL Float03;
		REAL Float04;
		REAL Float05;
		REAL Float06;
		REAL Float07;
		REAL Float08;
		REAL Float09;
		REAL Float10;
		String32 String01;
		String32 String02;
		String32 String03;
		String32 String04;
		String32 String05;
	END_DATATYPE

	DATATYPE udtApvEventControl (FamilyType := NoFamily)
		INT DataReady;
		INT HandShake;
		DINT LoadPtr;
		DINT UnloadPtr;
		DINT EventArraySize;
		INT TimeStamp[7];
		DINT cfgNearFull;
		TIMER MISResponce;
		SINT ZZZZZZZZZZudtApvEven8 (Hidden := 1);
		BIT ArrayFull ZZZZZZZZZZudtApvEven8 : 0;
		BIT EventLost ZZZZZZZZZZudtApvEven8 : 1;
		DINT stsEventsInArray;
		DINT stsEventsHandled (Description := "Count of Events Handled");
		DINT stsEventsLost (Description := "Count of Events Lost");
		SINT ZZZZZZZZZZudtApvEven14 (Hidden := 1);
		BIT almMISSlowResponce ZZZZZZZZZZudtApvEven14 : 0;
		BIT almArrayFull ZZZZZZZZZZudtApvEven14 : 1;
		BIT almEventLost ZZZZZZZZZZudtApvEven14 : 2;
		BIT almArrayNearFull ZZZZZZZZZZudtApvEven14 : 3;
		udtApvEvent EventArray[1000];
	END_DATATYPE

	DATATYPE udtDateTime (Description := "Date Time Variables",
	                      FamilyType := NoFamily)
		DINT Year (Description := "Current Year");
		DINT Month (Description := "Current Month");
		DINT Day (Description := "Current Day");
		DINT Hour (Description := "Current Hour");
		DINT Minute (Description := "Current Minute");
		DINT Second (Description := "Current Second");
		DINT Microsecond (Description := "Current Microsecond");
		DINT DOW (Description := "Day of Week$N 0 = Sun, 1=Mon, 2=Tues, 3=Wed, 4=Thur, 5=Fri, 6=Sat");
	END_DATATYPE

	DATATYPE udtERP (Description := "ERP System For Tanker Bay Interface",
	                 FamilyType := NoFamily)
		String10 BookingID (Description := "Current Booking Number");
		SINT ZZZZZZZZZZudtERP1 (Hidden := 1);
		BIT Validate ZZZZZZZZZZudtERP1 : 0 (Description := "Validate Request to ERP");
		BIT Validated ZZZZZZZZZZudtERP1 : 1 (Description := "Validation Commands Have Run");
		REAL VolumeA (Description := "Returned Tanker Volume A");
		REAL VolumeB (Description := "Returned Tanker Volume B");
		SINT ZZZZZZZZZZudtERP6 (Hidden := 1);
		BIT Error ZZZZZZZZZZudtERP6 : 0 (Description := "Validation Data Failed to Pass");
		BIT ERPFailure ZZZZZZZZZZudtERP6 : 1 (Description := "ERP System Comms Failure");
		DINT UnloadDest (Description := "Raw Milk Silo Destination");
		REAL UnloadTotalA (Description := "Unload Total A in litres");
		SINT ZZZZZZZZZZudtERP11 (Hidden := 1);
		BIT UnloadStart ZZZZZZZZZZudtERP11 : 0 (Description := "Unload Has Started Trigger");
		BIT UnloadComplete ZZZZZZZZZZudtERP11 : 1 (Description := "Unload Has Completed Trigger");
		DINT MilkType (Description := "Milk Type From ERP System");
		REAL UnloadTotalB (Description := "Unload Total B In Litres");
		SINT ZZZZZZZZZZudtERP16 (Hidden := 1);
		BIT Comms_HealthCheck ZZZZZZZZZZudtERP16 : 0 (Description := "Comms Health Check from SQL");
	END_DATATYPE

	DATATYPE udtFlag (Description := "Bool Flags - set in Sequences and used in another",
	                  FamilyType := NoFamily)
		SINT ZZZZZZZZZZudtFlag0 (Hidden := 1);
		BIT cmd ZZZZZZZZZZudtFlag0 : 0 (Description := "Set Flag");
		BIT sts ZZZZZZZZZZudtFlag0 : 1 (Description := "Flag Status");
	END_DATATYPE

	DATATYPE udtGlobalData (FamilyType := NoFamily)
		DINT Period_Main (Description := "Main Task Scan Period (ms)",
		                 ExternalAccess := Read Only);
		DINT Period_Ctrl (Description := "Controllers Task Scan Period (ms)",
		                 ExternalAccess := Read Only);
		DINT cfgMinPriority (Description := "Configurations Bits To Set The Minimum Alarm Fault Priorities");
		SINT ZZZZZZZZZZudtGlobalD3 (Hidden := 1,
		                           ExternalAccess := Read Only);
		BIT Simulate ZZZZZZZZZZudtGlobalD3 : 0 (Description := "Simulation Mode",
		          ExternalAccess := Read Only);
		BIT SimulateDisableSelReset ZZZZZZZZZZudtGlobalD3 : 1 (Description := "Disable Select Reset on Powerup");
		BIT MaskEN ZZZZZZZZZZudtGlobalD3 : 2 (Description := "Global enable - IO Masking",
		        ExternalAccess := Read Only);
		BIT PowerUp ZZZZZZZZZZudtGlobalD3 : 3 (Description := "Processor Power Up In Progress");
		BIT ReportFlag ZZZZZZZZZZudtGlobalD3 : 4 (Description := "Report Data Collection Trigger");
		BIT Timer36s ZZZZZZZZZZudtGlobalD3 : 5 (Description := "Pulse Timer 0.01Hr/0.02Hr",
		          ExternalAccess := Read Only);
		BIT Pulse36s ZZZZZZZZZZudtGlobalD3 : 6 (Description := "Pulse Timer One Shot 0.01Hr");
		BIT NotInstalledNO ZZZZZZZZZZudtGlobalD3 : 7 (Description := "Input Not Used",
		                ExternalAccess := Read Only);
		SINT ZZZZZZZZZZudtGlobalD12 (Hidden := 1,
		                            ExternalAccess := Read Only);
		BIT NotInstalledNC ZZZZZZZZZZudtGlobalD12 : 0 (Description := "Input Not Used",
		                ExternalAccess := Read Only);
		BIT NotInstalledCoil ZZZZZZZZZZudtGlobalD12 : 1 (Description := "Output Not Used",
		                  ExternalAccess := Read Only);
		BIT NotRequired ZZZZZZZZZZudtGlobalD12 : 2 (Description := "Always False",
		             ExternalAccess := Read Only);
		BIT hmiHoldup ZZZZZZZZZZudtGlobalD12 : 3 (Description := "HMI Alarm Hold Up pulse");
		BIT FlashReady ZZZZZZZZZZudtGlobalD12 : 4 (Description := "Flash Ready Indication$N1s/3s");
		BIT FlashSlow ZZZZZZZZZZudtGlobalD12 : 5 (Description := "Flash Slow Indication$N1s/2s");
		BIT Flash ZZZZZZZZZZudtGlobalD12 : 6 (Description := "Flash Indication$N0.5s/1s");
		BIT Blink ZZZZZZZZZZudtGlobalD12 : 7 (Description := "Blink Indication$N0.2s/0.5s");
		SINT ZZZZZZZZZZudtGlobalD21 (Hidden := 1);
		BIT Twinkle ZZZZZZZZZZudtGlobalD21 : 0 (Description := "Twinkle Indication$N0.2/0.4s");
		REAL SimAiGain (Description := "AI module in Sim, LPF gain");
		udtDateTime DateTime (Description := "DateTime Data");
		msgALM msgALM (Description := "aoi Message Constants");
		msgAI msgAI (Description := "aoi Message Constants");
		msgDI msgDI (Description := "aoi Message Constants");
		msgDO msgDO (Description := "aoi Message Constants");
		msgMO msgMO (Description := "aoi Message Constants");
		msgSO msgSO (Description := "aoi Message Constants");
		msgVSD msgVSD (Description := "aoi Message Constants");
		msgVV msgVV (Description := "aoi Message Constants");
		msgPid msgPid (Description := "aoi Message Constants");
		msgTot msgTot (Description := "aoi Message Constants");
		msgSEL msgSEL (Description := "aoi Message Constants");
		msgSEQ msgSEQ (Description := "aoi Message Constants");
		msgSS msgSS (Description := "aoi Message Constants");
		DINT almHeartBeat;
		udtAlarmGroup almGroup (Description := "HMI menu banner animation");
		udtMsgSysData MsgSys (Description := "Message System Data");
		udtSysInfoFault sysInfoFault (Description := "Contains Fault Information");
	END_DATATYPE

	DATATYPE udtMsgSysData (Description := "Peer To Peer Messaging Data",
	                        FamilyType := NoFamily)
		DINT MsgsEnabled (Description := "Total no of msgs enabled");
		DINT MsgsEnabledMax (Description := "Max no of concurrent msgs enabled");
		DINT MsgsTotal (Description := "Total msg count");
		DINT MsgErrCnt (Description := "Message Error Count");
		DINT MsgQueLen (Description := "Msg queue length");
		DINT MsgQueFullResetCnt (Description := "No of reset done");
		DINT MsgCommsHS (Description := "Peer to Peer Comms Handshake counter");
		TIMER MsgQueFullDelayTm (Description := "Message queue full delay timer");
		SINT ZZZZZZZZZZudtMsgSysD8 (Hidden := 1);
		BIT MsgQueFull ZZZZZZZZZZudtMsgSysD8 : 0 (Description := "Msg que is full");
		BIT MsgScanStart ZZZZZZZZZZudtMsgSysD8 : 1 (Description := "Start of msg file scan");
		BIT ResetAll ZZZZZZZZZZudtMsgSysD8 : 2 (Description := "Reset all error counts");
	END_DATATYPE

	DATATYPE udtPlantReport (Description := "Plant Reporting UDT",
	                         FamilyType := NoFamily)
		REAL Real00 (Description := "Real Data");
		REAL Real01 (Description := "Real Data");
		REAL Real02 (Description := "Real Data");
		REAL Real03 (Description := "Real Data");
		REAL Real04 (Description := "Real Data");
		REAL Real05 (Description := "Real Data");
		REAL Real06 (Description := "Real Data");
		REAL Real07 (Description := "Real Data");
		REAL Real08 (Description := "Real Data");
		REAL Real09 (Description := "Real Data");
		REAL Real10 (Description := "Real Data");
		REAL Real11 (Description := "Real Data");
		REAL Real12 (Description := "Real Data");
		REAL Real13 (Description := "Real Data");
		REAL Real14 (Description := "Real Data");
		REAL Real15 (Description := "Real Data");
		REAL Real16 (Description := "Real Data");
		REAL Real17 (Description := "Real Data");
		REAL Real18 (Description := "Real Data");
		REAL Real19 (Description := "Real Data");
		DINT Dint00 (Description := "DINT Data");
		DINT Dint01 (Description := "DINT Data");
		DINT Dint02 (Description := "DINT Data");
		DINT Dint03 (Description := "DINT Data");
		DINT Dint04 (Description := "DINT Data");
		DINT Dint05 (Description := "DINT Data");
		DINT Dint06 (Description := "DINT Data");
		DINT Dint07 (Description := "DINT Data");
		DINT Dint08 (Description := "DINT Data");
		DINT Dint09 (Description := "DINT Data");
		DINT Dint10 (Description := "DINT Data");
		DINT Dint11 (Description := "DINT Data");
		DINT Dint12 (Description := "DINT Data");
		DINT Dint13 (Description := "DINT Data");
		DINT Dint14 (Description := "DINT Data");
		DINT Dint15 (Description := "DINT Data");
		DINT Dint16 (Description := "DINT Data");
		DINT Dint17 (Description := "DINT Data");
		DINT Dint18 (Description := "DINT Data");
		DINT Dint19 (Description := "DINT Data");
		STRING String00 (Description := "String Data");
		STRING String01 (Description := "String Data");
		STRING String02 (Description := "String Data");
		STRING String03 (Description := "String Data");
		STRING String04 (Description := "String Data");
		STRING String05 (Description := "String Data");
		STRING String06 (Description := "String Data");
		STRING String07 (Description := "String Data");
		STRING String08 (Description := "String Data");
		STRING String09 (Description := "String Data");
		DINT CaptureHandshake (Description := "SQL Database Capture Handshake tag");
	END_DATATYPE

	DATATYPE udtSysFaultRecord (Description := "Major Fault Record Details",
	                            FamilyType := NoFamily)
		DINT TimeLow (Description := "Low 32 bits of fault timestamp value");
		DINT TimeHigh (Description := "Upper 32 bits of fault timestamp value");
		INT Type (Description := "Fault type (Program, I/O etc)");
		INT Code (Description := "Code for the fault (Unique by type)");
		DINT Info[8] (Description := "Fault specific information (content varies by type and code)");
	END_DATATYPE

	DATATYPE udtSysInfoFault (Description := "Contains Fault Information",
	                          FamilyType := NoFamily)
		udtSysFaultRecord MajorFault (Description := "Major Fault Record");
		udtSysFaultRecord MinorFault (Description := "Minor Fault Record");
		SINT ZZZZZZZZZZudtSysFaul2 (Hidden := 1);
		BIT Recoverable ZZZZZZZZZZudtSysFaul2 : 0 (Description := "Recoverable Fault Occurred");
		BIT Unrecoverable ZZZZZZZZZZudtSysFaul2 : 1 (Description := "Unrecoverable Fault Occurred");
	END_DATATYPE

	MODULE Local (Parent := "Local",
	              ParentModPortId := 1,
	              CatalogNumber := "1756-L82E",
	              Vendor := 1,
	              ProductType := 14,
	              ProductCode := 165,
	              Major := 32,
	              Minor := 11,
	              PortLabel := "RxBACKPLANE",
	              ChassisSize := 10,
	              Slot := 0,
	              Mode := 2#0000_0000_0000_0001,
	              CompatibleModule := 0,
	              KeyMask := 2#0000_0000_0000_0000)
	END_MODULE

	MODULE Eth_IO (Description := "Local IO Network",
	               Parent := "Local",
	               ParentModPortId := 1,
	               CatalogNumber := "1756-EN2TR",
	               Vendor := 1,
	               ProductType := 12,
	               ProductCode := 200,
	               Major := 11,
	               Minor := 2,
	               PortLabel := "RxBACKPLANE",
	               Slot := 1,
	               NodeAddress := "192.168.26.49",
	               Mode := 2#0000_0000_0000_0000,
	               CompatibleModule := 1,
	               KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>1756-EN2TR</CatNum><TimeSyncEnabled/><ConfigID>131178</ConfigID></public>___]]]
			ConfigData := [20,768,393217,33554433,256,0];
			CONNECTION Input2 (Rate := 500000,
			                   EventID := 0,
			                   Unicast := No)
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBTCP_2 (Description := "LV Board #2 (Generator)",
	                          Parent := "Eth_IO",
	                          ParentModPortId := 2,
	                          Vendor := 309,
	                          ProductType := 12,
	                          ProductCode := 8009,
	                          Major := 1,
	                          Minor := 4,
	                          PortLabel := "ENet",
	                          NodeAddress := "192.168.26.51",
	                          Mode := 2#0000_0000_0000_0000,
	                          CompatibleModule := 1,
	                          KeyMask := 2#0000_0000_0001_1111,
	                          SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBTCP</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "S03EW0003_Edel (FLOAT32)",
            COMMENT.DATA_2 := "S03EW0003_Edel",
            COMMENT.DATA_3 := "S03EW0003_AvCurrent$N(FLOAT32)",
            COMMENT.DATA_4 := "S03EW0003_AvCurrent",
            COMMENT.DATA_5 := "S03EW0003_AvVolts$N(FLOAT32)",
            COMMENT.DATA_6 := "S03EW0003_AvVolts",
            COMMENT.DATA_7 := "S03EW0003_ActivPower$N(FLOAT32)",
            COMMENT.DATA_8 := "S03EW0003_ActivePower",
            COMMENT.DATA_9 := "S03EW0003_PFactor (UINT)",
            COMMENT.DATA_11 := "S03EW0003_Frequency$N(FLOAT32)",
            COMMENT.DATA_12 := "S03EW0003_Frequency",
            COMMENT.DATA_13 := "S03EW0003_Erec (FLOAT32)",
            COMMENT.DATA_14 := "S03EW0003_Erec",
            COMMENT.DATA_21 := "S03IS0003_Status",
            COMMENT.DATA_22 := "S03IS0003_Status",
            COMMENT.DATA_23 := "S03IS0003_Frequency",
            COMMENT.DATA_24 := "S03IS0003_Frequency",
            COMMENT.DATA_33 := "S03IS0003_ActivePower",
            COMMENT.DATA_34 := "S03IS0003_ActivePower",
            COMMENT.DATA_35 := "S03IS0003_Edel",
            COMMENT.DATA_36 := "S03IS0003_Edel",
            COMMENT.DATA_37 := "S03IS0003_Edel",
            COMMENT.DATA_38 := "S03IS0003_Edel",
            COMMENT.DATA_43 := "S03IS0003_AvCurrent",
            COMMENT.DATA_44 := "S03IS0003_AvCurrent",
            COMMENT.DATA_45 := "S03IS0003_AvVolts",
            COMMENT.DATA_46 := "S03IS0003_AvVolts",
            COMMENT.DATA_47 := "S03IS0003_PFactor",
            COMMENT.DATA_48 := "S03IS0003_PFactor",
            COMMENT.DATA_51 := "S03IS0004_Status",
            COMMENT.DATA_52 := "S03IS0004_Status",
            COMMENT.DATA_53 := "S03IS0004_Frequency",
            COMMENT.DATA_54 := "S03IS0004_Frequency",
            COMMENT.DATA_63 := "S03IS0004_ActivePower",
            COMMENT.DATA_64 := "S03IS0004_ActivePower",
            COMMENT.DATA_65 := "S03IS0004_Edel",
            COMMENT.DATA_66 := "S03IS0004_Edel",
            COMMENT.DATA_67 := "S03IS0004_Edel",
            COMMENT.DATA_68 := "S03IS0004_Edel",
            COMMENT.DATA_73 := "S03IS0004_AvCurrent",
            COMMENT.DATA_74 := "S03IS0004_AvCurrent",
            COMMENT.DATA_75 := "S03IS0004_AvVolts",
            COMMENT.DATA_76 := "S03IS0004_AvVolts",
            COMMENT.DATA_77 := "S03IS0004_PFactor",
            COMMENT.DATA_78 := "S03IS0004_PFactor",
            COMMENT.DATA_81 := "S03IS0005_Status",
            COMMENT.DATA_82 := "S03IS0005_Status",
            COMMENT.DATA_83 := "S03IS0005_Frequency",
            COMMENT.DATA_84 := "S03IS0005_Frequency",
            COMMENT.DATA_93 := "S03IS0005_ActivePower",
            COMMENT.DATA_94 := "S03IS0005_ActivePower",
            COMMENT.DATA_95 := "S03IS0005_Edel",
            COMMENT.DATA_96 := "S03IS0005_Edel",
            COMMENT.DATA_97 := "S03IS0005_Edel",
            COMMENT.DATA_98 := "S03IS0005_Edel",
            COMMENT.DATA_103 := "S03IS0005_AvCurrent",
            COMMENT.DATA_104 := "S03IS0005_AvCurrent",
            COMMENT.DATA_105 := "S03IS0005_AvVolts",
            COMMENT.DATA_106 := "S03IS0005_AvVolts",
            COMMENT.DATA_107 := "S03IS0005_PFactor",
            COMMENT.DATA_108 := "S03IS0005_PFactor",
            COMMENT.DATA_111 := "S03IS0001_Status",
            COMMENT.DATA_112 := "S03IS0001_Status",
            COMMENT.DATA_113 := "S03IS0001_Frequency",
            COMMENT.DATA_122 := "S03IS0001_Frequency",
            COMMENT.DATA_123 := "S03IS0001_ActivePower",
            COMMENT.DATA_124 := "S03IS0001_ActivePower",
            COMMENT.DATA_125 := "S03IS0001_Edel",
            COMMENT.DATA_126 := "S03IS0001_Edel",
            COMMENT.DATA_127 := "S03IS0001_Edel",
            COMMENT.DATA_132 := "S03IS0001_Edel",
            COMMENT.DATA_133 := "S03IS0001_AvCurrent",
            COMMENT.DATA_134 := "S03IS0001_AvCurrent",
            COMMENT.DATA_135 := "S03IS0001_AvVolts",
            COMMENT.DATA_136 := "S03IS0001_AvVolts",
            COMMENT.DATA_137 := "S03IS0001_PFactor",
            COMMENT.DATA_138 := "S03IS0001_PFactor",
            COMMENT.DATA_141 := "S03IS0002_Status",
            COMMENT.DATA_142 := "S03IS0002_Status",
            COMMENT.DATA_143 := "S03IS0002_Frequency",
            COMMENT.DATA_152 := "S03IS0002_Frequency",
            COMMENT.DATA_153 := "S03IS0002_ActivePower",
            COMMENT.DATA_154 := "S03IS0002_ActivePower",
            COMMENT.DATA_155 := "S03IS0002_Edel",
            COMMENT.DATA_156 := "S03IS0002_Edel",
            COMMENT.DATA_157 := "S03IS0002_Edel",
            COMMENT.DATA_162 := "S03IS0002_Edel",
            COMMENT.DATA_163 := "S03IS0002_AvCurrent",
            COMMENT.DATA_164 := "S03IS0002_AvCurrent",
            COMMENT.DATA_165 := "S03IS0002_AvVolts",
            COMMENT.DATA_166 := "S03IS0002_AvVolts",
            COMMENT.DATA_167 := "S03IS0002_PFactor",
            COMMENT.DATA_168 := "S03IS0002_PFactor",
            COMMENT.DATA_210 := "Client0 Cmd Error (S03EW0003 $NPM5320)",
            COMMENT.DATA_211 := "Client1 Cmd Error (IFE Gateway  -LV343002)",
            COMMENT.DATA_212 := "Client2 Cmd Error$NMain Switch (LV851001)",
            COMMENT.DATA_213 := "Client3 Cmd Error$NGeneral Services Switch (LV851001)",
            COMMENT.DATA_214 := "Client4 Cmd Error",
            COMMENT.DATA_215 := "Client5 Cmd Error",
            COMMENT.DATA_216 := "Client6 Cmd Error",
            COMMENT.DATA_217 := "Client7 Cmd Error",
            COMMENT.DATA_218 := "Client8 Cmd Error",
            COMMENT.DATA_219 := "Client9 Cmd Error",
            COMMENT.DATA_220 := "Client1 Msg 1 Error Code (Slave 10)",
            COMMENT.DATA_221 := "Client1 Msg 5 Error Code (Slave 11)",
            COMMENT.DATA_222 := "Client1 Msg 9 Error Code (Slave 12)") := [0,-21343,18902,2779,17367,-26771,17364,1022,17297,916,0,3451,16968,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,71,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,71,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111,73,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111,65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData (COMMENT.DATA_1.1 := "Run Status",
            COMMENT.DATA_1.2 := "Loaded Operation",
            COMMENT.DATA_1.6 := "Alarm Active",
            COMMENT.DATA_1.7 := "Warning Active") := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102 (Description := "Heat Recovery HX Panel",
	                  Parent := "Eth_IO",
	                  ParentModPortId := 2,
	                  Vendor := 1,
	                  ProductType := 12,
	                  ProductCode := 196,
	                  Major := 7,
	                  Minor := 11,
	                  PortLabel := "ENet",
	                  ChassisSize := 25,
	                  Slot := 0,
	                  NodeAddress := "192.168.26.53",
	                  CommMethod := 805306369,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262145</ConfigID><CatNum>1734-AENTR</CatNum></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [-65535,-1,[0,-1,-1,-1,0,0,0,89,-90,-1,0,-1,0,0,-1,0,0,0,0,0,0,0,0,0,0]];
					OutputData  := [-65535,-1,[0,0,0,0,0,0,89,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_01 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 1,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_02 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 2,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_03 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 3,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_04 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 4,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_05 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 5,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_06 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 6,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_07 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 7,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_08 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 8,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_09 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 9,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_10 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 10,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_11 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 11,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_12 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 12,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_13 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 13,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_14 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 14,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_15 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 15,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_16 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 16,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,9269,-7,10062,6900,-9,-8,-8,-9,0,85,0,0,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_17 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 17,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-9,-10,-7,-9,-9,-9,-10,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_18 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 18,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-9,-9,-7,-9,-9,-9,-10,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_19 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 19,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-10,-9,-7,-9,-10,-9,-12,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_20 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 20,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-10,-9,-9,-7,-10,-10,-10,-12,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_21 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 21,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,0,0,1,1];
					OutputData  := [6855,1638,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_22 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 22,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_23 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 23,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_24 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 24,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE Local_08 (Parent := "Local",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-IB32/B",
	                 Vendor := 1,
	                 ProductType := 7,
	                 ProductCode := 12,
	                 Major := 3,
	                 Minor := 6,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 8,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>113</ConfigID><CatNum>1756-IB32</CatNum></public>___]]]
			ConfigData  := [28,16,0,0,0,0,1,1,1,1,1,1,1,1,-1,-1];
			CONNECTION StandardInput (Rate := 20000,
			                          EventID := 0)
					InputData  := [0,2];
			END_CONNECTION

	END_MODULE

	MODULE Local_09 (Parent := "Local",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-OB32",
	                 Vendor := 1,
	                 ProductType := 7,
	                 ProductCode := 17,
	                 Major := 3,
	                 Minor := 3,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 9,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>401</ConfigID><CatNum>1756-OB32</CatNum></public>___]]]
			ConfigData  := [28,18,0,0,0,0,0,0,0,0];
			CONNECTION Standard (Rate := 20000,
			                     EventID := 0)
					InputData  := [0,2];
					OutputData  := [2];
			END_CONNECTION

	END_MODULE

	MODULE ACM_WetProcess (Parent := "Local",
	                       ParentModPortId := 2,
	                       CatalogNumber := "1756-L85E",
	                       Vendor := 1,
	                       ProductType := 14,
	                       ProductCode := 168,
	                       Major := 32,
	                       Minor := 14,
	                       PortLabel := "ENet",
	                       NodeAddress := "192.168.10.48",
	                       Mode := 2#0000_0000_0000_0000,
	                       CompatibleModule := 0,
	                       KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L85E</CatNum></public>___]]]
	END_MODULE

	MODULE C049_PLC_HMI (Parent := "Local",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1756-EN2T",
	                     Vendor := 1,
	                     ProductType := 12,
	                     ProductCode := 166,
	                     Major := 10,
	                     Minor := 10,
	                     PortLabel := "ENet",
	                     ChassisSize := 7,
	                     Slot := 0,
	                     NodeAddress := "192.168.10.49",
	                     CommMethod := 805306369,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>1756-EN2T</CatNum><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 100000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [-1,[[-1,0],[-1,0],[-1,0],[-1,0],[-1,0],[-1,0],[-1,0]]];
					OutputData  := [-1,[[0],[0],[0],[0],[0],[0],[0]]];
			END_CONNECTION

	END_MODULE

	MODULE ACM_WetP (Parent := "C049_PLC_HMI",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-L85E",
	                 Vendor := 1,
	                 ProductType := 14,
	                 ProductCode := 168,
	                 Major := 32,
	                 Minor := 14,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 2,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 0,
	                 KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L85E</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_PM_LV (Description := "LV Main Switchboard Power Meter",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.67",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-23099,17639,-10570,17645,17790,17641,-7296,17009,0,-64,16552,17642,5243,16270,-10486,16323,2621,16087
		,-10486,16323,-19594,17359,-1700,17359,4346,17360,-5649,17359,-2181,17263,-706,17263,18496,17264,-32768
		,-32768,5203,17264,-13107,15820,-15729,15605,23593,15759,-13107,15820,-13107,15692,-10486,15651,-10486
		,15779,-10486,15779,-32174,17360,-29201,17367,8676,17362,-29559,17566,29616,17178,-31520,17174,23315
		,17180,-22062,17382,22990,17374,20639,17380,13365,17376,-18994,17576,4161,16240,-20175,16241,-4396
		,16239,-27435,16240,-20040,16249,-10565,16250,24742,16249,-428,16249,2120,16968,-4174,19549,0,0,-4174
		,19549,-4174,19549,-22396,19356,7374,18434,-21314,19357,-23477,19355,-28230,19563,0,0,-28230,19563
		,-28230,19563]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_GS (Description := "General Services Power Meter$N(needs firmware update for TCPIP comms)",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.68",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0,0,0,0,0,0,0,0,0,-64,0,0,0,0,0,0,0,0,0,0,-10574,17359,8118,17360,10322,17360,2621,17360,7320,17264,7278,17264,29646
		,17264,-32768,-32768,14748,17264,-13107,15820,-10486,15651,-15729,15733,-13107,15820,-13107,15692
		,-13107,15692,20972,15800,20972,15800,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-64,0,-64,0,-64,0,-64,0,-64,0,-64,0,-64
		,0,-64,2902,16968,15346,19210,0,0,15346,19210,15346,19210,22308,19003,8634,18240,22443,19006,22173,19000
		,21386,19218,0,0,21386,19218,21386,19218]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_WET1 (Description := "Wet1 MCC Power Meter$N(Schneider PM5560)",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.69",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[10] := "Av Current") := [[26015,17206,-5291,17223,27751,17219,-21392,16718,0,-64,-27532,17216,18350,16553,-10486,16499,28836
		,16317,18350,16553,25098,17359,-16137,17359,-17702,17359,-24760,17359,-16910,17263,28974,17263,2961
		,17264,-32768,-32768,-16837,17263,-15729,15861,-15729,15733,-13107,15692,-15729,15861,0,0,7864,15877
		,7864,15877,7864,15877,19717,16929,-12364,16946,-6518,16941,-32560,17152,19667,16775,-2437,16776,-2037
		,16780,-25172,16974,-5713,16942,31219,16959,-23473,16955,32519,17162,5100,16236,4400,16239,16572,16237
		,-30895,16237,-4559,16250,-2781,16250,-30274,16249,31902,16250,3455,16968,-6433,19036,0,0,-6433,19036
		,-6433,19036,22011,18863,-18786,18206,19376,18868,24646,18858,26250,19055,0,0,26250,19055,26250,19055
		]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_WET2 (Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.70",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[2642,17198,-3119,17198,32231,17202,6121,16424,0,-64,-11260,17199,-28836,16258,0,16128,18350,16321,18350
		,16321,23121,17359,-19122,17359,-12791,17359,-24776,17359,-14285,17263,20155,17263,9037,17264,-32768
		,-32768,-16876,17263,7864,15877,-10486,15651,20972,15800,7864,15877,-10486,15523,20972,15928,-10486
		,15907,20972,15928,27732,16923,2361,16925,-22569,16928,-29006,17132,-27416,16755,-16371,16744,-32648
		,16751,-2725,16946,-4787,16934,30783,16935,29529,16939,-5579,17148,23446,16238,3322,16240,-7751,16239
		,29029,16239,2349,16252,-27506,16253,26055,16252,-19415,16252,3584,16968,7376,19042,0,0,7376,19042,7376
		,19042,3396,18865,15974,18237,-2250,18870,9040,18859,89,19061,0,0,89,19061,89,19061]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_DRY1 (Description := "Dryer 1 MCC Power Meter",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.71",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[1355,17060,-28283,17055,-23594,17061,-11183,16523,0,-64,5005,17059,31457,16148,-26214,16393,-2621
		,16328,-26214,16393,-22698,17359,-422,17359,4306,17360,-6272,17359,3795,17264,-15581,17263,25246,17264
		,-32768,-32768,4487,17264,-15729,15861,-10486,15651,-10486,15779,-15729,15861,0,0,7864,15877,7864,15877
		,7864,15877,24993,16783,-8143,16780,10859,16784,13854,16982,22512,16642,7351,16623,25996,16647,-23060
		,16832,32627,16797,2225,16793,17670,16799,-8389,17002,3586,16233,-22196,16235,-18153,16231,31520,16233
		,30048,16240,-31675,16243,-14043,16239,17645,16241,2929,16968,3061,19164,0,0,3061,19164,3061,19164,-32115
		,19000,-21033,18277,6469,19004,-5162,18996,-23725,19183,0,0,-23725,19183,-23725,19183]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_DRY2 (Description := "Dryer 2 MCC Power Meter",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.72",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[14129,17214,-29685,17219,30908,17225,-403,16497,0,-64,-16728,17219,31457,16436,-13107,15820,-31457
		,16443,-31457,16443,-31862,17359,-5206,17359,-9611,17359,-15560,17359,-15099,17263,-20807,17263,17151
		,17264,-32768,-32768,-6252,17263,-15729,15861,-10486,15779,-10486,15651,-15729,15861,-15729,15733
		,20972,15800,-26214,15897,-26214,15897,21840,16927,-3539,16936,31098,16939,-8069,17145,-19729,16817
		,-30150,16802,-9753,16819,1476,17026,28290,16950,31249,16955,-24664,16961,-10446,17164,-27078,16223
		,-19910,16230,-18652,16226,6245,16227,9764,16236,30409,16242,28479,16238,8946,16239,2455,16968,9201
		,19206,0,0,9201,19206,9201,19206,7988,19030,31288,18255,23837,19033,-7861,19026,-6227,19216,0,0,-6227
		,19216,-6227,19216]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_LPP (Description := "Light & Power (Power Section) Power Meter",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.74",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[12249,16670,19760,16719,14257,16523,-16719,16656,0,-64,2123,16657,7864,16657,-18350,16939,0,16976,0
		,16976,-28930,17359,-3259,17359,5954,17360,-8744,17359,-12515,17263,-27111,17263,-20699,17264,-32768
		,-32768,1737,17264,-26214,15897,-10486,15651,18350,15841,-26214,15897,20972,15800,20972,15928,15729
		,16010,15729,16010,-27828,16400,-14894,16428,-24268,16150,-32586,16561,18668,16184,9312,16324,-17327
		,-16547,27310,16305,-17132,16407,-21861,16454,1955,16262,-2591,16566,-5587,16243,-24021,16222,4815
		,16312,23824,16248,-14114,16248,13883,16226,-1044,16258,-15783,16242,2913,16968,25978,18528,0,0,25978
		,18528,25978,18528,21059,18133,-1442,17932,-6216,18189,-10989,18062,31013,18532,0,0,31013,18532,31013
		,18532]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_LPL (Description := "Light & Power (Light Section) Power Meter ",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.75",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-8354,16715,-18172,16883,-9930,16705,13153,16793,0,-64,-30949,16787,13107,16887,26214,17026,13107
		,16905,26214,17026,27653,17359,-13673,17359,-6313,17359,-19289,17359,-24172,17263,28401,17263,30018
		,17264,-32768,-32768,-10429,17263,23593,15887,-10486,15651,-13107,15820,23593,15887,20972,15800,5243
		,15918,7864,16005,7864,16005,32021,16444,29918,16611,26008,16434,29466,16717,19174,-16562,-17898,-16431
		,-12100,-16552,-23565,-16302,27318,16451,27617,16617,29472,16442,5969,16724,-30270,16260,17754,16259
		,-30912,16261,537,16260,-31458,16257,28517,16257,-4802,16258,-17172,16257,2619,16968,14730,18718,0
		,0,14730,18718,14730,18718,4719,15363,15520,18470,15520,18470,15519,-14298,-24643,18723,0,0,-24643,18723
		,-24643,18723]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_MS (Description := "Mechanical Services Power Meter",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.85",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-22751,16964,-10193,16961,18769,16936,-9371,16696,0,-64,17120,16954,-28836,16562,15729,16514,26214
		,16666,26214,16666,-27882,17359,-3902,17359,-748,17359,-10844,17359,-17133,17263,-13497,17263,28394
		,17264,-32768,-32768,-745,17263,7864,15877,-13107,15692,23593,15759,7864,15877,-13107,15820,-10486
		,15779,-28836,15938,-28836,15938,9090,16693,11552,16690,10868,16665,7878,16896,-11610,16465,-29593
		,16468,11230,16465,-7494,16669,-27453,16700,-4522,16697,-10055,16673,4102,16902,-6753,16245,21152
		,16245,17641,16242,-22754,16244,-18132,16254,27087,16254,24944,16253,16601,16254,2922,16968,20871
		,18820,0,0,20871,18820,20871,18820,18577,18360,630,18499,-27809,18575,-17318,-14387,808,18826,0,0,808
		,18826,808,18826]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0002 (Description := "Pond Aerator #2",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.93",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,15837,534,569]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0001 (Description := "Pond Aerator #1",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.94",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,15837,697,787]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0003 (Description := "Pond Aerator #3",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.96",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,16384,530,537]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBTCP_101 (Parent := "Local",
	                            ParentModPortId := 2,
	                            Vendor := 309,
	                            ProductType := 12,
	                            ProductCode := 8009,
	                            Major := 1,
	                            Minor := 4,
	                            PortLabel := "ENet",
	                            NodeAddress := "192.168.10.101",
	                            Mode := 2#0000_0000_0000_0000,
	                            CompatibleModule := 1,
	                            KeyMask := 2#0000_0000_0001_1111,
	                            SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBTCP</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "HVAC Coils",
            COMMENT.DATA_2 := "HVAC Coils",
            COMMENT.DATA_3 := "HVAC Coils",
            COMMENT.DATA_4 := "HVAC Coils",
            COMMENT.DATA_5 := "HVAC Coils",
            COMMENT.DATA_6 := "HVAC Coils",
            COMMENT.DATA_7 := "HVAC Coils",
            COMMENT.DATA_8 := "HVAC Coils",
            COMMENT.DATA_11 := "Switch Room $NTemp",
            COMMENT.DATA_13 := "HVAC Holding Registers",
            COMMENT.DATA_14 := "HVAC Holding Registers",
            COMMENT.DATA_24 := "HVAC Holding Registers",
            COMMENT.DATA_25 := "HVAC Holding Registers",
            COMMENT.DATA_27 := "HVAC Holding Registers",
            COMMENT.DATA_28 := "HVAC Holding Registers",
            COMMENT.DATA_29 := "HVAC Holding Registers",
            COMMENT.DATA_30 := "HVAC Holding Registers",
            COMMENT.DATA_31 := "HVAC Holding Registers",
            COMMENT.DATA_32 := "HVAC Holding Registers",
            COMMENT.DATA_33 := "HVAC Holding Registers",
            COMMENT.DATA_34 := "HVAC Holding Registers",
            COMMENT.DATA_36 := "HVAC Holding Registers",
            COMMENT.DATA_37 := "HVAC Holding Registers",
            COMMENT.DATA_38 := "HVAC Holding Registers",
            COMMENT.DATA_39 := "HVAC Holding Registers",
            COMMENT.DATA_40 := "HVAC Holding Registers",
            COMMENT.DATA_41 := "HVAC Holding Registers",
            COMMENT.DATA_42 := "HVAC Holding Registers",
            COMMENT.DATA_43 := "HVAC Holding Registers",
            COMMENT.DATA_45 := "HVAC Holding Registers",
            COMMENT.DATA_46 := "HVAC Holding Registers",
            COMMENT.DATA_47 := "HVAC Holding Registers",
            COMMENT.DATA_48 := "HVAC Holding Registers",
            COMMENT.DATA_49 := "HVAC Holding Registers",
            COMMENT.DATA_50 := "HVAC Holding Registers",
            COMMENT.DATA_55 := "HVAC Holding Registers",
            COMMENT.DATA_56 := "HVAC Holding Registers",
            COMMENT.DATA_57 := "HVAC Holding Registers",
            COMMENT.DATA_58 := "HVAC Holding Registers",
            COMMENT.DATA_60 := "HVAC Holding Registers",
            COMMENT.DATA_61 := "HVAC Holding Registers",
            COMMENT.DATA_62 := "HVAC Holding Registers",
            COMMENT.DATA_63 := "HVAC Holding Registers",
            COMMENT.DATA_64 := "HVAC Holding Registers",
            COMMENT.DATA_65 := "HVAC Holding Registers",
            COMMENT.DATA_66 := "HVAC Holding Registers",
            COMMENT.DATA_67 := "HVAC Holding Registers",
            COMMENT.DATA_68 := "HVAC Holding Registers",
            COMMENT.DATA_72 := "HVAC Holding Registers",
            COMMENT.DATA_73 := "HVAC Holding Registers",
            COMMENT.DATA_74 := "HVAC Holding Registers",
            COMMENT.DATA_75 := "HVAC Holding Registers",
            COMMENT.DATA_76 := "HVAC Holding Registers",
            COMMENT.DATA_77 := "HVAC Holding Registers",
            COMMENT.DATA_78 := "HVAC Holding Registers",
            COMMENT.DATA_79 := "HVAC Holding Registers",
            COMMENT.DATA_80 := "HVAC Holding Registers",
            COMMENT.DATA_81 := "HVAC Holding Registers",
            COMMENT.DATA_82 := "HVAC Holding Registers",
            COMMENT.DATA_83 := "HVAC Holding Registers",
            COMMENT.DATA_84 := "HVAC Holding Registers",
            COMMENT.DATA_85 := "HVAC Holding Registers",
            COMMENT.DATA_86 := "HVAC Holding Registers",
            COMMENT.DATA_87 := "HVAC Holding Registers",
            COMMENT.DATA_88 := "HVAC Holding Registers",
            COMMENT.DATA_89 := "HVAC Holding Registers",
            COMMENT.DATA_90 := "HVAC Holding Registers",
            COMMENT.DATA_91 := "HVAC Holding Registers",
            COMMENT.DATA_92 := "HVAC Holding Registers",
            COMMENT.DATA_93 := "HVAC Holding Registers",
            COMMENT.DATA_94 := "HVAC Holding Registers",
            COMMENT.DATA_95 := "HVAC Holding Registers",
            COMMENT.DATA_96 := "HVAC Holding Registers",
            COMMENT.DATA_97 := "HVAC Holding Registers",
            COMMENT.DATA_98 := "HVAC Holding Registers",
            COMMENT.DATA_99 := "HVAC Holding Registers",
            COMMENT.DATA_100 := "HVAC Holding Registers",
            COMMENT.DATA_101 := "HVAC Holding Registers",
            COMMENT.DATA_102 := "HVAC Holding Registers",
            COMMENT.DATA_103 := "HVAC Holding Registers",
            COMMENT.DATA_104 := "HVAC Holding Registers",
            COMMENT.DATA_105 := "HVAC Holding Registers",
            COMMENT.DATA_106 := "HVAC Holding Registers",
            COMMENT.DATA_107 := "HVAC Holding Registers",
            COMMENT.DATA_108 := "HVAC Holding Registers",
            COMMENT.DATA_109 := "HVAC Holding Registers",
            COMMENT.DATA_110 := "HVAC Holding Registers",
            COMMENT.DATA_111 := "HVAC Holding Registers",
            COMMENT.DATA_112 := "HVAC Holding Registers",
            COMMENT.DATA_113 := "HVAC Holding Registers",
            COMMENT.DATA_201 := "HV Moxa Digital Inputs Status",
            COMMENT.DATA_201.0 := "T154 Temp Alarm",
            COMMENT.DATA_201.1 := "T154 Temp Trip",
            COMMENT.DATA_201.2 := "T154 Alarm",
            COMMENT.DATA_201.3 := "VTR200 Alarm",
            COMMENT.DATA_210 := "Client0 Cmd Error$N(HVAC)",
            COMMENT.DATA_211 := "Client1 Cmd Error$N(HVAC)",
            COMMENT.DATA_212 := "Client2 Cmd Error$N(HVAC)",
            COMMENT.DATA_213 := "Client3 Cmd Error$N(COMPRESSOR)",
            COMMENT.DATA_214 := "Client4 Cmd Error$N(HV Moxa Switch)",
            COMMENT.DATA_215 := "Client5 Cmd Error$N(Services Power Meter)",
            COMMENT.DATA_216 := "Client6 Cmd Error",
            COMMENT.DATA_217 := "Client7 Cmd Error",
            COMMENT.DATA_218 := "Client4.2 Cmd Error$N(HV ABB A03)",
            COMMENT.DATA_219 := "Client4.3 Cmd Error$N(HV ABB A06)",
            COMMENT.DATA_221 := "Vots (ave L1 + L2 + L3)",
            COMMENT.DATA_222 := "Amps (ave L1 + L2 + L3)",
            COMMENT.DATA_223 := "Power (kW)",
            COMMENT.DATA_224 := "Power Factor",
            COMMENT.DATA_225 := "Frequency",
            COMMENT.DATA_226 := "Total Power (MSW)",
            COMMENT.DATA_227 := "Total Power (LSW)") := [0,9362,0,16416,128,64,0,2,0,0,0,22,21,0,45,13,37,38,8,18,100,26,44,30,0,0,177,0,0,0,0,0,0,0,0,151,0,0,0,0,0,0,0,0,40,0,0,0,0,0,0,49,29
		,23,2,0,0,0,0,72,0,0,0,0,0,0,0,0,0,27,34,19,0,0,0,0,0,0,0,0,0,0,0,0,0,101,0,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,4,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,239,640,434,936,-32768,9777,1451,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData (COMMENT.DATA_1 := "COMP$NStatus / Control",
            COMMENT.DATA_1.1 := "Run Status",
            COMMENT.DATA_1.2 := "Loaded Operation",
            COMMENT.DATA_1.6 := "Alarm Active",
            COMMENT.DATA_1.7 := "Warning Active",
            COMMENT.DATA_2 := "COMP$NDischarge Pressure",
            COMMENT.DATA_3 := "COMP$NRemote Pressure",
            COMMENT.DATA_4 := "COMP$NPercent Capacity",
            COMMENT.DATA_5 := "COMP$NWarning Code",
            COMMENT.DATA_6 := "COMP$NTrip Code",
            COMMENT.DATA_11 := "COMP Reg 40001",
            COMMENT.DATA_15 := "COMP Reg 40005",
            COMMENT.DATA_20 := "COMP Reg 40010",
            COMMENT.DATA_22 := "Airend Temperature",
            COMMENT.DATA_23 := "Aftercooler Discharge Temperature",
            COMMENT.DATA_24 := "Inlet Air Temp ????",
            COMMENT.DATA_25 := "COMP Reg 40015",
            COMMENT.DATA_30 := "COMP Reg 40020",
            COMMENT.DATA_35 := "COMP Reg 40025",
            COMMENT.DATA_40 := "COMP Reg 40030",
            COMMENT.DATA_43 := "COMP Reg 40033") := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0004 (Description := "Pond Mixer",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.102",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[1475,15837,697,787]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBS_103 (Description := "Effluent Pumps$NVSD interface",
	                          Parent := "Local",
	                          ParentModPortId := 2,
	                          Vendor := 309,
	                          ProductType := 12,
	                          ProductCode := 8005,
	                          Major := 1,
	                          Minor := 4,
	                          PortLabel := "ENet",
	                          NodeAddress := "192.168.10.103",
	                          Mode := 2#0000_0000_0000_0000,
	                          CompatibleModule := 1,
	                          KeyMask := 2#0000_0000_0001_1111,
	                          SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBS</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "State",
            COMMENT.DATA_2 := "Level (m)",
            COMMENT.DATA_3 := "Flow (L/s)",
            COMMENT.DATA_4 := "Pump 1 State",
            COMMENT.DATA_5 := "Pump 2 state",
            COMMENT.DATA_6 := "Pump 1 Speed$N(Hz)",
            COMMENT.DATA_7 := "Pump 2 Speed$N(Hz)",
            COMMENT.DATA_50 := "4400 - Number of Command Requests",
            COMMENT.DATA_51 := "4401 - Number of Command Responses",
            COMMENT.DATA_52 := "4402 - Number of Command Errors",
            COMMENT.DATA_53 := "4403 - Number of Requests",
            COMMENT.DATA_54 := "4404 - Number of Responses",
            COMMENT.DATA_55 := "4405 - Number of Errors Sent",
            COMMENT.DATA_56 := "4406 - Number of Errors Received",
            COMMENT.DATA_57 := "4407 - Configuration Error Code",
            COMMENT.DATA_58 := "4408 - Current Error/Index$N(-11 comms error)",
            COMMENT.DATA_59 := "4409 - Last Error/Index",
            COMMENT.DATA_60 := "4410 - Command #1 Error Code",
            COMMENT.DATA_61 := "4411 - Command #2 Error Code",
            COMMENT.DATA_62 := "4412 - Command #3 Error Code",
            COMMENT.DATA_63 := "4413 - Command #4 Error Code",
            COMMENT.DATA_64 := "4414 - Command #5 Error Code",
            COMMENT.DATA_65 := "4415 - Command #6 Error Code",
            COMMENT.DATA_66 := "4416 - Command #7 Error Code",
            COMMENT.DATA_67 := "4417 - Command #8 Error Code",
            COMMENT.DATA_68 := "4418 - Command #8 Error Code",
            COMMENT.DATA_69 := "4420 - Command #10 Error Code") := [0,6,815,410,4,7,0,477,0,0,0,-23742,24342,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-6298,-25649,19351
		,-6298,-10189,0,0,0,0,-11,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0005 (Description := "Pond Mixer",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.105",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0100,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0,0,0,0]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_WTP (Parent := "Local",
	                ParentModPortId := 2,
	                CatalogNumber := "ETHERNET-MODULE",
	                Vendor := 1,
	                ProductType := 0,
	                ProductCode := 18,
	                Major := 1,
	                Minor := 1,
	                PortLabel := "ENet",
	                NodeAddress := "192.168.10.106",
	                CommMethod := 536870915,
	                ConfigMethod := 8388611,
	                Mode := 2#0000_0000_0000_0000,
	                CompatibleModule := 0,
	                KeyMask := 2#0000_0000_0000_0000,
	                PrimCxnInputSize := 64,
	                PrimCxnOutputSize := 4,
	                SecCxnInputSize := 0,
	                SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 101,
			                     InputSize := 64,
			                     OutputCxnPoint := 100,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[8542,100,5080,5051,2456,177,111,601,0,0,852,901,0,48,1,203,211,6,0,4,0,0,0,0,0,0,0,0,0,0,-27796,10]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE ACM_Digester (Parent := "Local",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1756-L81E",
	                     Vendor := 1,
	                     ProductType := 14,
	                     ProductCode := 164,
	                     Major := 32,
	                     Minor := 1,
	                     PortLabel := "ENet",
	                     NodeAddress := "192.168.10.123",
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 0,
	                     KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L81E</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_REF (Parent := "Local",
	                ParentModPortId := 2,
	                CatalogNumber := "1769-L33ER",
	                Vendor := 1,
	                ProductType := 14,
	                ProductCode := 107,
	                Major := 32,
	                Minor := 1,
	                PortLabel := "ENet",
	                NodeAddress := "192.168.10.145",
	                Mode := 2#0000_0000_0000_0000,
	                CompatibleModule := 0,
	                KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1769-L33ER</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_PM_WHEY (Description := "Meter W05MC1001 – Whey",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.206",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-9891,17306,-13872,17308,-15133,17313,8755,16356,0,-64,-12965,17309,23593,16367,-10486,16163,-23593
		,16416,-23593,16416,27712,17358,-8635,17358,-14792,17358,-20417,17358,-1125,17261,-12563,17262,15934
		,17263,-32768,-32768,-21096,17262,7864,15877,20972,15800,-10486,15651,7864,15877,31457,16020,-13107
		,15692,-15729,15989,31457,16020,-22849,17031,-27557,17034,-8687,17039,3222,17233,-17977,16870,13937
		,16867,-22245,16868,-22955,17067,26587,17043,-15111,17045,-12545,17050,-1238,17249,-27112,16235,-8309
		,16236,-6082,16237,-11866,16236,23471,16252,19084,16254,751,16253,18585,16253,3561,16968,-26189,19079
		,0,0,-26189,19079,-26189,19079,15696,18905,32449,18492,-13016,18928,-21128,18881,30742,19095,0,0,30742
		,19095,30742,19095]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_CHS (Description := "Meter C05MC0001 – Cheese Main DB ",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.207",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[19232,17382,-30483,17386,-7277,17386,3307,16754,0,-64,15669,17385,18350,16289,23593,16143,-15729,16181
		,18350,16289,-23733,17358,1249,17359,667,17359,-7272,17358,22350,17262,-4735,17262,30143,17263,-32768
		,-32768,-5925,17262,-15729,15861,-15729,15733,-15729,15733,-15729,15861,-15729,15989,-10486,15395
		,-31457,15979,-15729,15989,-12037,17103,15735,17109,-14739,17108,30008,17310,-22996,16909,9289,16906
		,14756,16914,524,17109,-29261,17115,9670,17120,-919,17120,10919,17319,20611,16242,-29981,16243,6937
		,16242,-22058,16242,-30719,16251,9693,16253,1682,16251,-2902,16251,3560,16968,16024,19170,0,0,16024
		,19170,16024,19170,21433,18958,-17881,18568,27390,18975,30952,18938,-20628,19184,0,0,-20628,19184,-20628
		,19184]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI",
	              Revision := "1.4",
	              RevisionNote := "1.4 - AlarmLo, AlarmMed, AlarmHi sts messages added$N1.3 - cfgCong.2 Documented for Flex IO Use$N1.2 - Added stsUnderRange and stsOverRange$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.448Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Clip PV to Min/Max",
			                     COMMENT.2 := "Flex IO (1794) Used",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.7 := "aoi is in control of a PID loop",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsEuRange : REAL (Description := "Engineering Units Range (Max - Min)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsEuMin : REAL (Description := "Engineering Units Min",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsEuMax : REAL (Description := "Engineering Units Max",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Message",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Fault Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Fault Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Fault Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdMsgSts : DINT (Description := "Status Message Command$N",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -1);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "HMI Status Flags",
			                     COMMENT.6 := "aoi is in control of a PID loop",
			                     COMMENT.11 := "Alarm Priority Low",
			                     COMMENT.12 := "Alarm Priority Medium",
			                     COMMENT.13 := "Alarm Priority High",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Fault Priority Low",
			                     COMMENT.29 := "Fault Priority Medium",
			                     COMMENT.30 := "Fault Priority High",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			stsUnderRange : BOOL (Description := "Input Under Range",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsOverRange : BOOL (Description := "Input Over Range",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
		END_PARAMETERS

		AAlWhRucKN0WGHjdDZoPTkUjxUX64F/LL4IQ1f5lS2L5uxFYy0sp8fil02GWyo/FvlBLl0Uscr5m3silojf4d06STk1bAAm5fq20y1VeY5RzUCGWX9WmMBN3wzn0KteE6kSwOhfOUTqVD0DhvKNouuNg15inFwZcaC0kmj/KDCBnK8PXgcYccSQ2vjKhbj8I7rvQwdt+HoQpZZOgTk0ZOK0aIiz2kuMCVCPQqa/FvM2s8yWwkXfHBB4As+aM25hprjvCiBsIwotPEFdHG+xKLnu0Rbo9n5ebzqQf6R5IbH/gcH6J4rt5a0f2HBoDED/lRyTGKHz6P6oEDJrhHhtepQaFV2/9COZH1WiL7ZrFDJ1avNzq8P8mvjEoOVtkfGHZbP8x6HcYLtYfEiwLe/ygq3U1sCPw40u/oefE/6/3mjTeedCbLX7vmvNBHZuWfFVBx8vn9jO/UrVocyN4SOWis+hDO5EsvAF6nLyOB+p5Sq5gLhVdiYgcb/FJV8AEPgAWsbsyrN7pHvDjB0rL5qs9pQ1GjxnauiW1aCxgRZJCLiIfNXLA1s4XzteftxO33Q/2fgUD8ZWWBTMizaEq75QMXmyam7FKKRS/X3iQMGYE5jhKdn4Iv1SINM5mP1PV72ebBNyWp7LsfHjSJ6iw8wzNC7ryLxjFkqoEt7+nTnYJg7lRG4e/GVGmN49oLtspNWiCoDu0o8fA3VChoFuqvuM7x974Vq3aIoKkAdU38cRX2L37yCXjHiRsrCHIM1oVZJa1H45n/rRdYl5+xx+1U+EJHhglv0QjUuELGZi7PXqVoLVGd1xlFDnBfpjw2v9Njljil4PHw8zXeY1Pd08uDjAqLMlT0PCoAWS3nZ5tTAmGJOyriZFCs23xm4+71f5pXpOk/sjq35chqd+NiHLfgtK81nV7ttsREQ/Mg1R7B28nBCw2VDZ/5unV6qyXp9QJUCh32H1RI4IMUAUIJTdq4y600YmtcsaUs2JqWdyEBRM6xXeLLDJOAvfKr0HDvxXJdtYAyH8rrSeYeWmGuAm6vJvO1GeH+O68hxZCyWrc6+EB25vLYnNin6DLjSoGXHMXmKWLYC7B3V1bdAmd5wK4BlHKbwH1XUxuJZI4tgawEbV84rmm5FbJdxVZettMNGaGG0R8t7nq6OG35N+M03etiuf6OuLuzrRc9Oa1HJFILkI59yeRb9TA9RPoZjwM0QanmSD0D3DDaY+Fd1cmZztetUzQCyDttPSVs+UJ/pEgdp8cv4KVDzaZYP+gAHvd2WtltS2KxURYiPFoeZBTCX588VUr2QZrkWLv34ggJ5wWhEF+ZVSuMlgks3DTdcZMSlpnjHBHjD8EnkYvczJvn7PlYJrEmMK3Fm7hxEV0kseWpXBTs45eK6LW2VSu+zv5FfO+RfPx3+nwvQ0t9dcwSisLJALd0sqebFRKle1iIpvLziUXZYoKsiQ8hXqdl/UsgFgEuz9OdaFC4QfF3AZ4CeJmqn8ElZhBtkEzkkA3caZR2MWo+Y0Bnw14LTvKnTVwQ/IwSFV5mX/zRqW2cDmJibs8dca3DUA/xaaSA+QvUzKF5Mmq9z7jICj3pc66A4pxlbWTCrqljZl/Fg1hL6lYfgaXNOG1gLu6jGA/6uzBJ06tlebNmlgDnSQ3OtlCoIc2lTAghD8yyXfIFdXbqSY8Ueu20ce3V1Obqrz8aeJvWYauzd79WPr4/b8tUUgXa8GDRxb8GcimLYI3E7Ueet0hTIcoTnL0WvblRipYOMmG91YRn26q0USISMGObC1ESiBFTNIkZwvMGq5+Wo1JcMDoBfO5W1It0PFA8YJH0GV4J//9H/J9ECOp2EM0Opbs4MV4ckVz3HG+On1LzjKevxf8KbCSAcG02lsyGF5HmbIWHMu2wqkJbaZNhSanwSJIYsjoEy8Xb9Me9baHU7Z9wi6qD/xlb+zvL0PzqmTGeneu6cyQBAODGrv6f1yDirpPjzCMl6EhJ89xOJ83IwWg/Dk4PYjnmRyZvdA+6depjuDdHK2PhGmXQmjxwlDMDykTUyQsB5Vd8c9id1onYYuMErO5gzBzslfvpQtjgWOOXAVw0ZS6X5ZHTpGPBYFQxy5S0+7Gnjsf+zT3eZuykEq1yZpvILNZ9zfg0qli6OyBeFqwZkrmT8fHEjeFmmWAz+qMKSbJ2f5Y4EshDvOiwc2KVfsM6bPU1EE5QBYtt6rfcREeKIr755TykYcWWLnldbHv4iWsO47QdVYeaOionXzHlJO7SqHGX3bFTW0r0UabUPhO4aatAsRc+8TWj38+tJ3LXS7tlPlO+AL1qwymZSorP1e4Tq0VlqRUmNqoVgihbP06zDbqnRweWHa7VcG0LAe2qSrNDCP+tK6/SCaqg2f41YWtBEO03V+PzIdR1n9SBiyjRvoW7Le54hcGF1APbuK/ndbXg1vU1Jltj/Wv5TW6OPRT7VRDy5xIZGDGAUqjTruxM6IBF6YBPFj7cKcZg+r7zaPFBe7DwHIO603X0lRo55mwo6E5hyzTkdJgN6PWrlD8zOh1qw29W14QWBaZZd3FogwfbnSyu64oanOIhTlMIYJna7qcUN4Vq0MSNgUJQMY42kJ8IZOZeEjuZ5WX0J+QdyeCPp9bvukHQsgilpSixsYfLFaWKTx+IQ/1zje0ztqNKKydV204TJM7ZoulpE084yL+3orhK1S25Se/58Uj6gxMrFK+De+kvb+GfuDbW4ffJ6Ai6XBESUFOJTFso/xPmxanejkvaLDDHnvFWOcyj/e0I73Orz3phL4Z4vghfAV0iynbrhtfTSJxVokjuteyfSNq6xzrPEGlFXU/BREgsTdTtIh6Ftzh8kLsuaFKzjh5+7NWiFXYX5XrkPGQ4cm6E56Bm0MRZ7c3MWUxpqV4vNq4SJdpt6nzo/U0d8K1k0yal7PhnAdqNYz02iGB+FL9/8SqeQVxVAG3p/JSqQF0RIYtWiN76osZLnolhAX6B7D9pfptj2CwYrp9u/Orrcg+clRW+J0IVOLoq9nfJ7OqzUtINj/7MuWscwaKASs/DUNBMaK3cz/HmtaXEIfeSO5qYZzpeM0xdjnpxusZV1UD7u8Ptetn2vYtkQdxtYa90BbjOGVIhf1lrh8L3d589BOL13UamybkJnklSXFpyeJlZGB5uy1o6HkOGfMM+eJzfGgm7SJWfCv7GlgfmiOjXcTVpYed4RQ4hBSOSSwGuJjND+IrTeSbJrNW9yYqKiYApBasRCFLgKQQWB5AzT71o2YJE/HV/fzV1aci5kXjLzJlqdqQ5J+c6w1LPO2yG7eWn876MoUwcRt1c2GoHtiuSSOmaSMyQESYmWRy6s3K30Xl5+FpzaRiz3EEosExHbEL+9NebGxg6PX9E0uDssje8fty0x8ZfgzOJHhOad/qK996SsVDJtMk6T1XTDQu/7UpEx0FbKBh8s2rShHNo5fHITmj68vtSgG4vbRPEqNn1S1UYF3CGZLgKoaWw1U5kHxJLGHs4d8xjS031nR4j+0EOcpYuSHRjedOmWO0hIWYoWW0bxvk+yxuPrepSqTbAPH7/npfP+HQ0kIAU/FcfjLEAW7LIDcyyFTwTShmLczGPQTK0CUT64NTy4vzW8+gvPfzOadNhY4AXbhs80FnkrTVgx564g/F712l50V2Q6QdWmjqb78fO08VZL79bgSHlmNc88yrTAj4T9E+/PIGOcbEXoRo3EUBmJWg73Z45b+jb6zaDfKLfUdFqcDI53fd7lS+M/uOE5WNa5mZl9IvT9qNLMIJlZaiNQtCeWaHqOwgaj0LYaT88+xI0ygrHT16Z3QKozTOAj5emDLZVNjRIVj+uf8AR+KKYsYQtjq4FX+EE/hjAPjKi/IYOXTbbyhOckXaTUQYdEAbzvIUj2UGyaKIstFRqewRmR0ml4hNZwkqQvf2yVorBukOp5sy9DQXlFj5rkBVNFPWw5wSLjBBwzEXzqMoQ9M6NSk/K90RF3UVnyuJIvpL6vlMiy8gsgJRUIrZXjY4xJrR+2Y2Er65YeSslnhJrf3pVfoWquBnlbqO8P9NqersN7A3T5N66U+sbrfIvytvcUuDsnHZoqvjTRrfomKrAl0a9N3aa7XIsa31KNMAFQwGPFoSfDXOUI261ZHy5v6fBaINobi9CivDlSCYQdXIQxKWKJ68lcSEnwgqFKJ3IkMwCBcWFr9Fpc4gwn9WL/PCJGQ24F9Z/iVqjT6UXAXleCs1Lim9CnOYVfxfcxmjDyQb3F8Sl/0NJY2YSR25eMfLKajPjV+rG2VMMWCBQ5OGHT8QFyJCkE5V99u2NaN/JcoptxtDb0gduVGP2US4CRKhLbt0zWhJzRr0awrzeLuPTZkSpw6KpnvxzZKueUZU8X9waI+jLW2GGKcUq/NAjo0QWgC9qKxdHRK8HYkxDBn+31A7vTRKQtxSampcrYglKBOLhla07uv/gdwfiGNFmZFzXyTPVYjlqbQXfilWU6rIjVPA3NzAbookwOMn77wByRi0N2MlbH7Q30Oo2FuaZKUFFpzJg0D+hGj9xoKfc2fDiJziIKjis3Ry4x24OxQRSdrE6fqgO23F4gsspnGbvsTuKXQINw5Q/oruIDBqepNX3IExRdZpCgHwi59l09wH3Hp0XnWRUgFw3VTKnNrwPchDUH13sj5SCVUmtTc/35yR8qGr4QKVmwaaXi8mH4f26VtTC1ctK2mhqNKG6SHtj0HZG4kAJBuQcZSJjeSY6fItJZy3TiIDEEujKDWsgPWUmmfXQBvNRz1xnU439oiifbFlsB2ljKqFhTYAWilq2CIwirOW+3AUzxTzwZLrvomfcPa4JVWcF2HwvizxDj/mkF+am4JUf6ls7c7/0UBKIFQYipCSBHhboRTZNz0c/KE8gquCi+HjwlNPktiukAEUcq5MbiKNHFk9Qmbs/OKNJy8hlxlo6NY2m0/rh2q/Dr0zeRjspMlLWltzOudsZMRnBR8Oxao6ggxJfaDaW4jzusBPjuiw+DAQ49aoutoUk/chnBnPelhFwu2UNqcNxEqyPwUof9WNExjK2AoKCvhDcQpPEUx2NRdnCc5fIvloZ3Fcq7q+jG3/BGR5vqAuTBHZKtiYfsdL4ArCemLV+9E5jDdsHPBIp9tGlS0cIU+S4oCF7fWO+lswFmklLgRSkMGc2q2xAzLFsQ3oLnoVe2Z3OlQB7brZ5bSZW3wZlmIxGRn5AoPYeVnncP1eRmyh1SMwzSWhpqGpRUW1fjskTFdxENOu9VFdyvcRs0gONFZdjrrMkTDBv9BH1N1PkcRLauQeSunSRTfVe18bG212XQLFgDZgOZNtBclvkdQhMP7BMyycrNp7oz1Z2aVvh2CC5c1XyKBuvQttRAHmaKQJeS5rXb2gIMjVEcz44SaluKej6/tQwW/W+Ls7IiofvGr+iQN+vZKRbqf+c7+WAE+29fEPJ0BPH77+AL9vXNgw4l6J2POIKUgl7phQDXKEKEUaQqi0HJtt296WBxzpx0BK8mcKroSdOGP/AhowttPsQnoC01bdbti2Y54j8qEM1yUv5DP6/9PrqmAZraz+dPqX7iSjCNqJUNvafpDF1e9ytBIerj5JhBW1Lk1V3iwF8Q7iWwhwEm+unZEDmn7lK2eOkdmUTMHe4AMlPwci0nWUArrfDtZIDM4Ua3JKLixkSwJYZIrEYT1204V3O7H0fpN4b3YixUliVk4KAg1wLLs/B2f13M/xM9e7Bbj6QH56phgmZr/4yiHdrdbFVkF0gjld33WyLZtRnDtyObMtXShpGvyG8h4drM+Ml89PFmKYWHoovWi8fAvhxTewkN7ssr5nZAq3XCoUWAF5wjbQjhy2Xy35/uRvOG2C2PFJOGqYZ7gwJQQ4CaXOvZ6j8+j/ge1LUduJwYchxEPXD/wh0O0QFXyvXYfFBPnetsfAofxTcRROc/9gqMS9YZrezWaImSB9tvOT3lB7uZNlF4LBKlel6Vw0v0X31+Ii8n6UpOHRTRLw523DvypBIpmhSiP2WKBknzMyvJpalre3sVE6xwwbJUvQ87PklDkkYuwUlxkHSmX5wtGlshRD1zUlVtIcBs1IGA6QBeLcQTFBUIBI84vOgfpZq5lyAJ6UxAaQ6vA+wpu/9H3iCTni9tXV0uVpP6BSuh8wkMYmRyhCDBD7bapucNhyGDPjffNzWFzMqPkHIvL9vEcQqkQYgHSeglcBxI3iBGA+mJzezuynBgs3SE+LkzNm9CWcSUfAUEIw1VjXOeApZPwGczLVoQqVspL5VZi6x/toMnCRWcZ88tUFleRlTZYyk/ejCl/bZDdOLZ/r1hc4GvKY0pKeOGXAd/KBbCsgcLFfgk1VniwYUGPHQo4LV6bpUlduYKhN1/8EAm/BsOOIUuP2OV1KvVh+/BMGUBqFm+AZdRIY+kQwtr5zDqoHU0xEsYxMqGZcrlbLcOLFnMpVUullZF1Yym11oJ8kETs2/WV84yMPy3Ief+lR3Vm7f9bcuw8DdxNywrS87gf31tO6se80W/Oy1EZwfo3VMIkRa8oLel39YitbEeTogmLLXz3nvb5ZowcO8uEzRCZz4DMjMsq7GrSEbFlqgoC11tRHfgkUoCtMjI7ou+H5adYDGov3LgVoQd/UW11YcqOXsUFglOnkQLL5+HSdXN4n/2M224nlv2mhcxDWjXhmktCIVrOqJB2bJK2kaqM/9IhVYP8mOUE4ayHHgb+mh06w2BZZ70s9IrPO6ELLfgLi2BBQjkvEW3BAN/ITaHTzv2VFigoCovJFuEcomxaK+Zn+izm+yYwY201Bf2aGnunf/Iju5zSekGtAIGBGoXiCzPwA7KzPTmXWgVrmI/fWb1Px40i3WOmpD5aVBZHA8TeGxgxizx2uJPHpxawe+JBUt460df33rX0bExLKvFjwxROp/oolmpcfa1l2NIUw4dalFPvwzCLdaduOqpDID3Zg4aX4YRg9pRZAfibKc1OjZa6gyjlT62Z8D2WZPZQnUn7DXT4DsSqWeWvacnRWXEeEZA9B7UGJHsi174T7Xtd/k+SduGO1VBm0sS6RguzJ7cz1jmSjJwdUH2Z9+8P0zLMZNC/FtJdtjd/i59OvHlx9p3ZSeCsPzPfZ9Vi+bt1wzzyCn9yLuZsX+vc7UsI0nCcjregTPkNWX7yowyWtLKLRavsnO4zXdndd4j4Td7690BxyXhIm/Fm3N9pZGJixDJKzfHv4nGOYeRvRA9KXLVMVCptZWpdiJop1qLVgPJdgwPUXe+mSNCByvUDlNDr/jERKQInIXPVewc1xyh6KdDdBZbnfjBo4n+W0pneF9P5TXruHLN2l6QdrCxSKKaQZSb5tCJ/o+WNJeODezUJgFWS81+DQi9ZOR0ucldrWP+h/K3Ndme4St/yJQK7n3lHppq0zLzhQlzINK5Q1FMwK+nDUhg8uaUs6sde3l1Yw5THxO3AorJ3nA3lgYfffZguZjl7AJxGkMla87ZgB+exUepdkn0KIJskev1kTnCgJZnibNNLrEpA0wv2469Dmys6LnCpvR/9DVximpU1fcqkAdjLS84EVRGGDbI/lD/9Ut1hr1C7wyvBDmQI+A0rKOKmJqx6A8ASEQSApllgRCj8cG1+44hiah7/76jrdm1SHbkDCw8WaA3SEVV4omtxpm1v0Hy7mOBbByYVU1QdozTmJJmd7OVtaYbZOwx0P+oBildSYsmNa5VTpJHgENt7pAs1HbfLO3bYnrabYHM6lmwfpEdISWh52N+PST6gQ3dJaWjW0rj9AsdEeGOZq/r4ZPSOcCoPDxpluxlpx/1pumryx6n5tpNeA7pikVW9wRMnRH9X/tSOJMD0yamOLc3jX+prtU604uhtihD5PEbZ8Z2dK/y571YlUB7Ia3z77bgak4Ll2jS33v8fBM/dWHcNnaQ0BMj93yN1l+jlebPfSaSkKpWwE3QhwUfIhv7Xuva/MMyAX43u3eYrJmaVQL3en262NAzrZcxlcTV3krK4xarmp7M8Vv8VZ+Xx0kYLZENYP97CKPKAv1bEZxom+7ukSsigDAAwE5GpT7ziJHjH6jw9YqqEd7nQrE7XZ3EsayJmipsi/2V5SuOuQgWKndRftJyu04ay4mQX75rmpAe0rRFFIM0OLiD7Nw/oWqnd9DDTDxxDcrJhUk0Ihl3cfUxgnmILpGM5ZDZsLlvdgGlCM3AWPuZ3Ywd2QshwqX3mTGePwbAt7bLbdhU6I7rBKLAQj7r7WtWDPueDMN5mdNVLN1Gr8RAk9cjxDGdo1QDRn6Z8jSkR0dTl08YtS637xEfKNn+46QaS99gBw0QW50IIH9UKFkUfTvAOV95IA5SuX4EIDPRBmYBNSMYq19VzmyxQB+yTSNpucEZzTBQgL1ggpyiAHwBHIlZqvmvdb3ccA7JSoccGdVDO5onq2BPfpZZzzJS3ZU0QxUPzx27Y0BFOtL8hXBt2h14Fv1DlJtrDxjKGEfhH6XVeGIuZ0sQRXouaZcjraonlYYb1OGL9Yg4XTBk3iJIZQvpM/u57B/fR0nSe+KGA5MtYKTzs1ObTMvWmU7RgZaosnxfnvOgEqPbJSS4zdDhLSWwDbotzsKbQiHgBwu8hQ/VLVNfASqCcJcctQ8YwBhMtXgNDHLOzW463UM5YUhAXD/wbNVpJCeV+w69MzMCpZboMfuttVksEKvFqVSHIkYZ4pXCwE5WMRtqswhxwe9VHcly3yG8dI2w2LTsV7zr8A9yV/FTBoHE+Mrks02EU5qHYrfWYOvtEMFMcN03STEY3QcEt21d3bbheRJEMKMnj3mSzwKppJsvb0g1X/Szg4RdVC3TTeUEc0arzMewZ96wZD7qZ0Y53B2NFN9Mb/H57GpqmYUA8gUVJlIgvyv/u9cXBcMj6WTjvx7WhCjRgUeEb9C727Qy2PVzO+RtPoRKzzXwvPU/c4+3Kg07tnsXtUYqcJrOUQNVGsaG3mpdwY6v3GE1bJCsd06qLZy+NrVg+9XY9eXXdeEhSsMl/51cy2b7J5/MR6VcL1Aoc5sa7lymqrDgUNjcGAFeZh8D959LMmvwJnkpi+qjqydy9nCS+4ni7qwMlAj6Fi69rs0kfDUi5U5j0OVAqp672TpVQ/tTmqPAs7JFd4196sPvFhCNGAgCUROExNz6z3Se7BX77hyzxNxxUVDGOtnmehCJ+6KJti7qVDpOHpEpAbYD4eazu96OuSEQXQmnM4/wRGz213kRX+I0bMuCgzwR2vPircTjDGKVCTCTUDCQ9Yk1E/XfulZdCQfrsCLIJxJeKJavyZTljE2O0SAnMsohD8aIyctkhKRz3yWIfi7VWTI+IJmT+gdqi2WP89TrMAH6RBaONezbbQBJpO0A3IeDPm4Pbhe0b4r1ftQMV4JYePAmVeZmDo1AnS4TxaPvSxKpxha24Llf1IjWXu7JTbEQU9CljO0wqqrRZHzgwB/4uYv5yU8sKN4md5wA2zZqtvJvNPQxQy+k8ofsn26Qb/gahj84rROlGFyJXgvoBeaae4AVQeUo4ekQjOQJDe9T4q2NDD1aF51KpGwI+HrtQCvrdqfaLiKDjSE9Gzjh7Z8mkhYDYnHAoJe2N8EYwn8sbK8+8m5ZeWoHxMws6PKC7H/7eBRBvZfJEgWBMuPVAU2yJ0hlFhbBwo0PymApMjGmkzx5sJ2gL603i0lDJQKdwMj8504g6Dutsg8hJVPwZSklY+sW3whADwTKPOfHOYCClEafTv0j0PmXDZ1A1WhVqYVVLqI80zPqhwc/nNr1poWCrcYEv+R+2vyofU37u43nbuh3OxrG3vXjCanxWCKtwguF6YNUJwrPPe7Hoxu3gay+xfjzXu9MvFMRvUnII/Z+VCzEdNsfkQrmLgMsou9N5284KYnN27nb9opuchHNZxjE0Asx621IgCCIduErogIY4cemJBNi/teF01vNhQpcY4JkN2rzIwoqaXZEoN87zG9D8Mhg5cZUHgpOXn+xCP7Rk2mFPEA/c/Dktj9TwhVd6RSRURQY96AcWQSIaQtlwd5u4CwU3y2c6aWNpHl0aztcAQWebGEqVFX4CuUIpaEhGxDVbyVuVrDttCXrAiq4CqcoYZ6Y/UbfJ3oLYC8N+trA0C5Aox6ak8bgKwdW0hGDyx7tZZneU6eMdYso6P6x45iiDxhq6vzQACkedNc22FmlPjaJDNZMscTqq/xFzJqzi9r+zAOon4EzVCJNwF0aXBdxeATire5IE6qqTi/QnqlaiZFUxwPAUXzvD/Y/rLuw+kSNgvn/luKTlbtEYzb0YZ7cJMZR396T+CGMP/0lwKxPcdsUOdAwUAHw5cppw6srfpWZvX7j44SqtpQhmpdYHyWhH5eqq6clkc2ThFmr6pPL9DbMTksATptyHo2Be3e+08jyfV3y4PxOrR1lLp/9G9ZwjIVdJ+eYGK7/12l/sfJ/rriypS9MmI4kyySoyTwvNSg7jb5RaP167NqCTGFvia+BgruKGCYMUXiDlkmb93o/f9FAoUJ0K17ofoVZ/wO4zB88rp/5IRYwVhDcGJ4KESUgUdh30DcM6GAMehflXcWkgteMKd0p5t3hj/7QxLDWP4SoBFbJPZlsgYHyUcM26PtD+0gk91nf086VMKAesxAqUP8KKIIvfoV06+9EHD9fFY+7SaHhCtMMRJKx5cH/AkE6TH87MFQMbE/mITrAWVoD3882221phQasP7KyOvSVcXCZxXov2Wpqz6OmIGeVEMeiL1rzLQt59h+6l7h0Y4PKxcejcnqEx1+ulhbrVcKTWQ1vsxKvOb9ejncsVPiaoVc6IpG18HenaV+drr0ZfFfr9i4dUcMk+Q41ZzxOC8xsZ4GpctvteP/XHf6AzlMqGBGcOGKEjdQ/s63qwm9xh0s73/KTfLnB4N2avC5z6Sn9bGS7ztVe+bl1aSbcZoLU1dINl3fTsI6ZSYKJabvIurErxLKzSJyKGrYfCy4yRQ7qeEZvaOfdQ7u7ZSCpVOU4ybKP14gk3wVHwZD9tMq/9n21MaDpxQyVfywYG3qempkHN5CEdR0Bn3tpUKMUwiH0l4HY550XxhEF3Ip7msHjxCCWN87ufIZJ0c5bC0YoxjZqiFzkaaPR4hfeXUYIX81Lm/sQ89YtEbUL+d93ETh5CFZWXD75XaG18etXOqif66jABo/MIdbTyZM8kTIbSImKO3pQOCl0EGMcfkttx8vcBbuxCZZjoALoqR0Cjeexvp1cQpROxa+M0IO0TmhRJP0Zu52P0jETz63tzCbdc8biiN0ShpUGZgSu3N4OdiML2wsgBt5WXGFYQyOnx26OOuiIcJCLFh0khb076k747zXNNBk7GcdTp668L9T3XFhAIe7fa81v45DwLlLQs6QFWtZvQc1JfmnHl1gux04ZFqJyWFa6O1YHvW3HmxTigD1KY3vy2YBLubf0+yP4nvinjXOYfY7uK7wauEJd7g6HKmhuaTUoBslcdN6mUL+OEHLTCUy6NuEzVgNsZ6X9mUylwzbCYZURhMKk97OXXBeDPUHTCJA1OYz+B6ttxevM/a5FLS1VVU/ILdm0MF0akpmJJhRCdJn7Hu8PMLUBgSWcvFCilw7sURUV/Q2k/VSnAwEI2xUw3v5AP6HLK0JM1Tl4eecZPY77eI7rbk8yPGe3luABx9VGZWhrEOJI6UyO3273C6yCXqBykw0EjDuUdWQ8kLhamfb3WJi8hjIlGoENfBUOyQA6HKwzJ4HjGkXCDa1SvUScXOP+hfSwACxlo+H8zGgpKNjT1iM+5YNUrq03ynrua1eW/LL4xmqf6P1bwSIvnft5dwTfAiU6kO2cPUTp1V9fO6GKuOphFOR8zSZVNZmzyppbGUsQuSSkogx2AwfG4AbXhCzQtGd4DqibDjid3afeSkXcDpbWYyTdzOBTykCbPKC74bJ95+GK8fqibfnKfF7KsMLSbjgE4fGuGAo2SBvLXlhgypbmsUvcOVADZcBtlabHEoQbndLMjNZtd508BxXzblN1gE9gUCNAH7wPjzjsTAGTHcgEPGhJc0xCSIrKkNvDp/eDVC8bIMIZ5LRH+4mkrBsObDOizDIJx7WbvaxMbM36ue8tLwMQHWSDd2Teo3cqGQWB5Mbj75hZrVmpccIfuX0/JsboxPG/PthPU1tWlSEuYDsgxttbadStNB/8m3GeMa0X2+aPBNM6P8hjFo7ZNGiNngNnaNatFEuUWgyMgRVru6U4Y/v10dyPGs1WdkzO+wEB4odNdFwxLToVCFdLQO6IvTlkPpCjslUTYzbjQF12gEUe9vsWd7jOtPlSHngceXlBRbsWIIO8H4Ds8vejUEWddY4LZJylXHxXB8SwtQffqiR9VQopCBDur+JxbnWUzQ3d97Kqcu66jdYrGcHNkemgVsB83Ev8gAqnsdJ+X+0E2lql8NgHLjaTXpH0A9KCRTD4ZWTtWjto3GpW14GsV1ePChWmuQsnUI8c5LGDCKx3ScL8TZTjrAV+KUEeQj38F3QHQtLxc8K0JS1T+eZ7+l5TeuT4wTFCcoL+kHOSLRGzDwY+oQlBBlUIx6UNCsci+0WT3GvVvoy0tR5ij8eyRq1yQk6pmeAt5FdYSWSWMLnsv7IZJK1XmT6ohPeeb+T/439DSTSJl9KUppFY+EhjuhiIxCEW4bzvgEMSeyKTBwbdLMdvL6qfL+wYDgTdKl1kskpMim4uPB92LAT/thtH8/84rLJzscIdigIuzjOJaeWQmIxBpOP3GQbEn8CeUxScV+aOi5aeFGlSMHn18zl1JfAo8BUHFa4G1SK7lU9pqwntYF4mdehCJb7TTgAXWUKAlZL1fgzQl8J8/dkgju8zxxkXXQbBrZCRHuEmQU0bwj+zklcgBEQc4i+RAG6siqACQMkPoSQMVnM+rJOo1L9QUxZDRzZSOteWthc2t/ORtHS2oYEYDWq9kIMmcbWCemO+HPbA/7oAWS+BuXlgwHX8jLzWUaKKBVVzormkFnhm53+UTqoe66Pb8mNpHYYIE/7imhWfKgGuzgpgh/+8kMnBA1wOCKZPYpws6zr6g1WJu4stXCTCGe+iANu9MamV+mVyEE94au5Ug0Z+XaFyu8bnkpAEfTckWWkXvL0ff+xlVGlrwmnJHXcfY/BJwZEMWahQtsmt0eiOPKM7VJ74827ZJ/YOBC4Vj7d6yzDkK0fESZsoKkC6zT2UWvjFU6L4Xu6Xf7lHfaroIhPL1bu6r8JO7EuNUN5xRx9tGtfb3DxDd+vpS1G16LsU1sGhBMHhDU/03OuklY95QS5b3mF/wHwEtB0rX+Sx9V7KGy2XKENuD2mARzFl0vO4wVB8B3EMkKkcxI01Le6A3a3AX4oFMl27k5XRUJBF+XPED1YOiPS76WW6PGX6kWhAo8QOKBFeY1A4jd60Ou5wW37mw8LxY6/TcirgWp5LA+wEC+7tVraWbyoWYxYeZIB1pzRWciJ+MHIKZzWTqK7UbSYJis+iUZQl6yJas7wI1pnjOzf6J2/7OwuNkfELju+DgvB+zAGQhjnV0wWCZR3Y3Lcjdxtpjpha03UoPLnJWput03eCoQ/Uv7jbfcLvbt0O1weEGWl29GSs3PLMgr5ts0jqJI9SKee2mvQUXpVAieDLQaH8HsX7YwWvASJZjkZEXC5VkdsnFKJNPX94dytX5rzbjLiILUhwy4XnkTSm5W0ApI6CvywktE7WKMt5WokcuGbwZAjkLj9aG0Zh7yXDwupXbxGxbwsQfhSxWX0XBfFuWRqQp/PbtiZr/IbveGpr5NOe8rV1bmXqpq4fOEuM4koeaCXIC2t/c3cm2oULACjx5LRsUtlg7538Vf9nQArpmMz6W1yEicfxP4WPe/JEhmDf7pHj7jfekCq/EI8J00emZOukW8HftpBVyognw+x6MUSPFkNO75Nlqr3f5Gugx02VXZ5fcEx8BgSWj1JfNyLAt+cjeqOA/JuqPcTVYcyb2nxcud0Y1fg7IidRaST0Ieq8AJrTY1LKXG0j6YKxYEETZTKoLoAvVqn9yebwn7l2yEBbkOsh+WGoyFuaFf5G9YyUwcdkHGEZoLLSGpWkXzZPxuuvI37H1nYPCkjswtjdAOJvS7wrCp4NbchkBpD4Su0Ib4ABS97q6igrFESzTuioa+ZTL4Egx4EHo0jirAW2EmaZdSzGZIgTdCPyvmRllAPe7aB6YwNfOH6yX6d9e02MJkH22klInuG1VHkKdczIsucdW6Q0Z/JzZYEkEgXAGkPfPrqQShPt0+5lbhx/4ITpxNnK0UzrEr16hbfwIKmuGUUzJOt1PFUrudpTMRF2Bce4cScioG4VWZrqOc+8WcG11xeOD9gKvqwoSKCY5T9TcznGt41RR5Uch5i2wXrNObAvq38XvH/makjdaiZgKSUSxKl1xZbMAhZb9UPg/J0/gSQyGGavP4cXJnqY2OTtSjYEbuBHm/fY/eySVRGiFqukY6dPfU5A98D0GeQSPVrtUJYTrveXwVnF+xkqSAxiiOG0eUHdW47CtHh4dNLEykYuUAR+i+KMdDxOGCuP0lCLa0SYYAtfxZEmfKeljrqRle411EZREKMdFb2SC6MRBrYKigoTvwPcT75y/TaRcydtlSDu0/U5DXk4xM2199VxaZV4dxhVxFmm7AqO7Kif5QSSdETiLEgm9LMfpy1zbxswQI98wWNnVuEOXZqZDh2S5H5+qvPD7HYZ1i4HxIxJ2yrw3VadO2CqVvK9gB20HDQdHDKKU0LSObqGdG7zmOOXG0pURUgTdxVYpSLJvL6ZEOMgtSlquneanrwA3n06q+wzVa4d9pK9hCrADtShu3/n3kbcexFjyAb7pCLkfEKZMH0K8bCe+TIorJ8Y/CYaRyyVDZSLTk2hAQM6FpET06RCHygE7ZaQgBiuN0Umddsbr4foQdlJlLPBlY46HglYN61Ts86Z7vHEwccS62snSyNMn414OfjNDti6BMeDPCCLplH25RNIbaRDfaaHWxLR+GilAafjyUXtahWCBmzpTeK4wLfbPka6nJAB8MlOYiYtvnrxPfZMj91DqbgDQZozspPRJVBrOvvsns/fMJgzcUCP4K+fYbFjfhu0SGZ+c/WrOC14PWM+ojZROO2U0YqFlGW49Chd0THwYr09MiOfn+z83eXaYywAwC1SIP33uoR4f8WkTRc5omP/aoZ153GQKjZvQsH3cs6lf2H1YHkgCzfxyG+yjoOE2LeRU4rxhSJJXRzV84Fjut97LWtObpCjWTO8qgvdj4dCJfOaIX04R700lrLe7Pt0IwhTVC+QrRDZsnrBgHv0U82qR1LqBN9tlAQfj8drHQKcyVMZEpyrpZgdXPQZBNi/aCjAMuJkiqvLSo1PUOwMI3yK482Pbf9PCTT1FXnxuNd9x7XyLppoZq6O1X0ouM4CD4rAE2wOALHdQvd0AJtR7FUZyKp8U85rMaw0lq/2nErj4E1+Alu+XMFaO8EXe/mJeJR2+MJOd/u61/cw6lGPogGKWGGByFJWRPk+8vkQbw9Nu/Vlx0ghwiqKUD5tpHoVyLAe1lvm3tSUF0fvj5GZWzZEu8nYO2F4UX3OtzPeigbvP65D4FRPKHiN15SeQss+vklc2bgQ4QWRnBnK+m8J0Ku8wrG5cvJ3UTT6SUh1xl9NSavM4lgJYhpJFL9D9S53LLlatxC69SAB4Ncsh9IzZNd82DEZh309hmeigdMwOTkxxQYPtXyXKQTu747E00C73ZM4Uyt6dyRu3bHLCeH/w45o6TwbxYc9JS1win/lPs2hfOqDQqng9QCgvhV+hIg02zWO5UgeRWjuQrnmkNS/QYqWpPWwqdb5BrlsltcxUTmUxnos3rfwRGj6XCypjA761IhlRXzNkzCpDsqn0HNw3A+7yzDxHuG3Aq6rQ4mbaovqVVEJcNF2R+oEG7hcuKnG5cVY6XKh3PzdkYHh0rRjcNuSpBMNn6qahkFWkHzwlazkvRjJh98WW4tkSNibJPAilnyHugxx7CqN/e5M6dspR4XiXYDBSDdo3OWhZ1HTATDBg+rK2Y32VaG7haBvRwC38zAotDdyMWiJ/cpSQedcRo957NI98XRbxbNJ46bm0OUWYVzAKEmTC0+jSE3r8WqygLvn5JPUuXS/pwhngXAaFkQFyn9QpbhhwTg46ZESYTqEGHPNagJ/SdLSlJ48FaQKRZVc89bAZHXrcmyoAKF2ezlKo3Z4VHcvxKLcnwLDohAJkJiKkyb3ZAUuCwSx6ToJEDjFJjEbNtWSVBMYznpVFhJsK3bmzgM7DrJGvdkvlaOvEXS3xWQz1UjUIOVuSF0MhRj3jnoeybVdqNgB+IcFnkXxluDGGxqF8D7+tp1M0rq0CFhhRUYUzZJmSTAQZ5mnacuUcBiaFK2djslheXKY0qFGvr+4ze0S1CgwY3gH7Tssinenp5Whcnz/J8uQou5Xy8ro/HOwdahZWW94Ykrq2uZ2kHnm4cFpMMaz+DDDeJbznXTYXMMXDVb5o1pt7X5hhkzd2Twu05jfQzUZHIqtiFspBWoSE6Z4+iY8ASrK1jYbSgSGmurAdb9GvQ+0CSnA6lZDk0EWm5FI7HepVKEu6jHQTk9VIWx2mlHFPFmUP4V/KHV93URSB8P7M8rTicgYe6W4SmwpVo3lvhdpC98kQAlk0VCqEBuEEbSKaHTUjjrsGLkV/SNqMGuJEMRai8enZYrB1HOawC2Mkx0xWuaQwSb2R4nZ9X4rAd+l5fzeeHRrZHwSBNRmd5MJPkJD6toRmOUfZqhykjk9psgm9qezM2UaZItevcpVwQa9bSGRwfOg3RnppYnJ+N/JaZq3dFtdN4BxMlf3JRfh3R83GffOTxnXdk5XbM/et7IscVyAPircQBV8ZOyV4ltwXpRuGGsK7TALqEtOBUYaZmW2aeEbEKMad3JLXGPosntytzn4QA1Mvis9UtGLfFHfZRPEqs0aBoeXhKltN99KSCDyUXZf6pX4sKtT5HuXERXsZ3E/4G7mTWgd3ESO+5tDV/t5KZDlZ93oAFjTm7gZgWHd/0BwRKzNXqqLJuHFwXOoWeyPqe8b3/TraqPQNGzPhQQxt2D35W32r5GxxmNDLd1310uldkFCIm/OUXPhweUDQ1gdGcDYEt8CcXYXcTPgH0e4ATjehjiw5cotTM+LfsF4JgolFlVl2TD7kmUoCx2Img+d5ttUDyQbvNEjoX6wbGxVUSZRR8I7MlLbIu56CTFJvkZ2Axm+jhIKZktQ28WPbMKTkFo0uXPcal1EO5rpmxPECKErLyLKLROBUtstmZLVlM9z/2Puiz3fBdj9uAZi5jO3HOCN3PAl6USdcj6drk0IL1zYqzcRHYjy/D6v1JiFXT72qHW42RdtmxupQ/pjbz7FuArR/KzH/T64F43Inp33dkzeAh5abqyalcs5TSAa/nrhwr9+tP5vY5mLL13Glstl30e+1ezc3WNcEPMMqnUiUJdoQbnPBZHo7VvCeBlxh4NH8OERJHAP2uetdXDeaYdiK3ZuPSQudLVJeVUn3TQrjvr4JqD5ccSIAWde+tG4M+JmkiCyrV6hRcAg4BiX8YTv7KKkpLqEmvn/YKfN4QH/5NhgzeIQWfHdpHpb3b3fS7R339uhDpREE+hbBtNgz5AEfun58x5mVq7+NsRmAYVbXS6Rkkj3mag8fM3ujK3lVj7HIxoZMhqdYG5gerO0CNOomSOvOVBDmq4s3Lt6iME7zqQ+srPGNGAz4LQtuZvZwysy0o4G83ICpLSbyfRsC1f4jh6EP3Mayb+YOBeC6oJIwy4On+6lWMGL6ViI8SJeNfNlZfC4oZDouEqeZUUMOJ9CAvM4p5zL9gYcyZ5ZqVh7cRAuo/Iabe3A9XSYE+GSYlorbndUJVLix7RpWZe8AnRzhwaZxUCXldhFyvMvBBKvVp12qbC6ehbzcVhT7vLEEmskeHrFTJ1CB/1dyuOnaXd/tEBRrY1OtoerLAcYvPxooA2FJKctbI8d+EopGnaBneACD63U+jYHUS2DtScoxUL6t1XCpJMtL2oQ/uLEju0fVKtWgXnFJ7YksRXGRmVpgdHD9QBQ4l3i8EOEqOphh4izTAbcsifkvJdJoy0AiUtbp3Li7K5HeXWsGxOPnLhFNUE1YF3D2qEdtp1T1nKvcTTTvnSpPksCeU64BV0RgIBwqgJsQD5hf4GEYjmD9NYPX3KqA86tVDvMG6Ovvg0E9CtwQ+b3SJQzCXcuMvQhRGJn5QaKIbLZLQXgPmBoXbWKzdDu+PLhRbCEHrg9lRj/1M8ZG3GH2YiDJqTt4JchKi9Xzwwd8QTgPNHbpEEnBuo+oflGBLnS0yp+mCefN+iEv/4xsuwR6SV2PRwDUS+VUm+mLll68xZ7CQsA8HmtxGDBFpL/0nVEpIXsNpeMWkWadAJoLhb4LWDOWovluK1xPBerNCfhhonNR5L/+nblbIJHP5nn667/abtXHP9g0jVG5Uz55YL3lGhZyFxCN4DpW9sJ6pQ1d7pQn74++UG/VllHuMbdlMOFQmXEA5xetnLJavhi4qeL5ND4VVEXxxsWlqqtsHDbgZ6fS2QzACa0nZCqImSlIOwm3Ms9jk72bU8uVDLxVR3dAXCqH2ps2SvcFaljbCj3tKpttk5G7sbot1Lm9nO0zDQsehhxFk3lv+QKhjdKcDndXzpLYkwvSiU4VuFztW8SHMpZHBopqAskWJCFsyZFx/wJ4vs/RgLp6blbNE51ao6gIQvhDYDcJ0mw/auuM7PNW4P1gMeARzZt1195F814XumeAebDY9q3SfM+b9Lyh0/oYjqNHifJ/g8nDr8uAHy7cD/BdvZg7URSXR7LEzSFI9A2s0lMj9cdV+c0gXAZ3hzTa9OPGzIhTTgr/5rH2XygivCFb6uV/AMr7vXTOX0Z+uzZW0dtJ5lGMLHmIWPKu0CFuQG/pBVnwU79dJZ2Ct+NtA3BGSl0iXM5vHyAwyTwXaRw1DOMH49Ts7TpF58IrqhAKPehOGAohuSAHY19dtznhHf50eVZnI6wc5ianHTPZ+7HJzSu8RSCzlYeOKflJ+6TgYU4HDpgSjCHyGI+oWKAufXCyWIhhRcg46U8MZhVLNh+SuU3j6d/CGS3SSIbSPLVTY1RGRskzBo5gMZEzCqZNsiOV084jhO41Lfx+SBM0L58QWjIIjSrwOia8UIfXt5i2DrfrrWRPgYy0sG7wbHHOtLTeZ8iMpxKC3ogRRVnX7HLDEnpeXOSTfR1CoVO1mnto71c5ukvCfXLkpAF71LyZ1jvkiqbBpn+bz69A6JMGS75DgOhggiNercmqZ5uSTwSBXnUYOONL+4BO0TmApv5n9PCddNc04ZyJX++7y5RQXuWev5WHInfN8lXE6aAV6KVppndzJYB2ubQRWM8+Hxq9oXFqM8vtELzrREDA+KCcvgkGMljqgZF4dstIJFgk8TFdNLXanVU+WM0XfSAMTmpcE8iqjW5PyCGNRYkc8MvzhaeNudVv+cz4VYAYk5ykIildkd4f/qrAJmgc9UbUp1JVr1xO1g4UGnVdB2TV3QNALHdp8nRwhZXUXP04xBqJhm6BdSRpCn9UJldv8Uh15reJ75G78xZE0o9KGtHsxw7yaLnKffDOeslGtoY2Uf/cjI5Yc/iIkvGcqkIkpYsl0TJ6QmqwoNeYNZNgmqm02BDBAHadc+BTi8fR+w5gUpxg6AbcfyXIlgsUysxcnhIOdEVj3EqhM0+gvNnCVhc6f8zivziZfGaOlu+bi5BFyzlM6zccZzLrZRqr1c0j+YxRrSB5u/uJ5+8GAiESX7LXYBtZSCOSxBWHJ6+LnYqcqepoNvqU7Dql5g97BkkfczM30BJ6OUj9+S90Jm/SF8bfg0e/6gcn4l0Lm5NQnH0FS5u7ah0DnmsQen0S6Jzkm3XUzgYFe0kg4NPeGAqwlY/Tyq86UEhnEKnqGBu1+8FKolNuBZi9fjxI214qliNHApPt/4IEbMZpJhH/FY3cFydCrE41WZb90z8hhm0L7z9J2yZUs6t1C/skt0t3Xe1LGtpjPaifdg5qypXxK9i8tRCKPe+GQElTLCb8naZGqnQ9Dw6H/qxJ22WeFsoKhus9xUBK39wDpkdCz+hrpFqjQf6nN6L08HVZIeeZY0rxsU7ycnN0uzjxm+QAGKzVXjhOc4/myuL3gEH+/gzo008MPbkJ9rgBwNWvmZz3JctO13rix+gTfttmP3X44zEkHuKIek84rAATJivu7PPueoSxF6l9sRY1t+mM9R9mzv+FxiLzjcVj6R7M3ebrtOJRg8ki4EYkmV4OM77uawbqDvJN2yzGJOetFJQX2IYBt9duPpviIUoJkVqQmCtG0tzowSOrmq5OfHX2rQ9D1HRWI78tUcU6RrGhNzhep0SIFYxEm2uaD0w83cqV5b50q+eaP817r4qsH1tKSTJNLPOCJ3kloGSQYzvkhftwcaAe/4G46ZQQSMrNP7VQiLCtGr7FlQI7mQs/O2j7H/MvaJXUTaxCivPDEKhzXpuf4bouoFt4GPlrd/Kpnd+drHHU6U1m/k+kFBl9CJpIwM/YEzu+LRkxhVulSowTQSul7AHGvKMB4r+nkHAnaC0OXTe/lr4AXShI/u7zh9YyECp4m43oy6BAVjDR5IG9d7BDjGiEys5litABErf2v77c504luUWX62214OYAuw3G6npP+/HBlGTjHC58dbZSHdvO9NZhN3VUhCSYMRP5yl4GHRnqTFQVLg2gEMp/fd1nKd6n7vv3160CCp0w5D90XIgpFteYUZHo622PlTaetErZKVpqin+EJ4N2EPpnOSg+v2uivoRBB2bIyKrz0vB4lEQ2MbCDvG3K90pOXLEYDXpYEfOoTzTo8W54c6kX/MWK4qExHDLIXuN8AauaejMB79vfN0gm1QieAdE+Tmucs+04Pmg43PAFXc/ZeQx3ZQ6HPkVPlN72hma/osE5uHEWG2xxvLejg2hFAnBU59ESQdwRFHEYErVmGe5H1FnbyyduzRhA6ufqdKQI3nv9cdfmJkOjT0EKKErdsPoM/Ik0Snwfer+LNFJgXRtHzATkVE0d+tbb3qX9zCmFsrf+NLEE1cs258MKBb7HM3yP/vNvcg81r+ts0eGfUp1TOVH9njiEMlMg2C+Tr07k70hNjJVRQLU/JDRNGkzO22WyzyL5XFI7soIAehcroE/Mux7ZOf1lm8J7dlhQX3DjfOzm3aLQQaPkXW2YeWRsGeWv+5bhr/LSjC8/ZeZ0ZCryU8j4ha+yPV58zpplOwPK9XFGeL2FrQ9LOzM5CTv/0TSyNzGLv8oxl8dd82KFrH/+XVMBlviiSxFtCJegH1EYptOn1EnwOx88/ShBmtGHWguSLULEtliSYSpI4R3C/TsOfnOY59G9GeDrlMy//eCJqckk7nA6UWxicyJ1RapSbheqWIMzWvc3A/sPvORavOykXO6MAz3mG5XLt8tCTGda8IIUvT7rZrvtuyHFeD6fPJmNJFcMvx4nNZOC8sWqho2gEOS2KBx6ie3DAkrh6EsslyTo1KgPjNamHFS/mIDfEFjorvWguTcDN2uqWkMd8wnCD4UOIocT0qWGncwUKEIwSxhnIbTq9xdF3TywXMKWGXAQ//5eiA4OQ39jGGhWNR1ddRPdd0gT/7rMphIoKs0nDa/YXOQGSGLi6+bOuDGgs8a8oqkHKTTF3lXYL1fdbm0/CXXzOmr7P8DtIT2H2BBQh/uSuGgWRfgIULTwRgqsBPdA5PWoJZtLDv0u374a0J8TNNcZqgPXcdZZzZRcvIDN0Uhb86A9QHTEc1SiOUOncYRf7PAhKzF2uwFG/tBkkfZ9+pSbAKdhv5dGKHtl41z4oGyqiW5USeX44YEaMqD7foQcPxlTkDIn7bvzKkqE6qG2+ThVzr6palQfdpQ92U7UrDjt5i/xVZU4gVl4is2amtsnJqkwF3HJtzcHeWxwQYarpuXGXRcw2UMtlcPWawLPRLvF7La2XF/qOFsVLAgeKtEGKQKlOU3fj8z6rGmdpI7ImquLc1AYltUJ/CvIdmGGcgUptP03dPCsINYvV47CHwAWjIvFtU+T45lxFo5RLbO9zTozqHMU+R957S2zzfsJxRjsQgMwfLF0eqLYkzvGMID5naCTIj3JBHli7Kqp+IPjpzEM/h9SiXjcS11nMOBpxLJO/uOPt6jmSXkPyQJUxeyi2esCL8VX2pcgz2NZLflPw4cjcXBvnm9f/5KvypuXxaLqqh3gaItT3Rvq1LBjlyMr0O+OvHA7Xru/eIorwY1NOeccdahEZQBA1IfSrMacBpOM8QvXccABVe5lcmkYY+6fP+qSb43mVjFLcU2ULR0sGWQtzHz52vbC9RArPuqd5el5YXTPw+TtVGBrT1qZ0ibfBJ2NjZSLQjHLg40X2O6WJUZFA/DcdwVQ/k6hyfF6TtmPR46WhFVTPEhtYPFsH6G0rr8Fo3j/IIDVBjRFO9T/lHHvfp0QkQcT7yQBXjGytWdN1JYRw6bB4ZdL4VtcP0kWz25Mt+LLu/9Da1HquqwKkogAEPijGwtkUYd/eQHG1BGqlpkOs52RxsLOJR3W/FLxqdAY3rvIA/6EG3JX7Sgd8UxOCfb2kFALJQqqVyXwyj2wmJjU2EFl6VjJfhX3IadCP1Q2CsHupICASrLx9mXv1ug1bPiM1eNZZ0BWLJ7Mxs/Y1jwE3Wx9qgv7ZlCgBC8hK3rVMD1bY3BHFGwPMxqOv48byvePhbwF/km4PM0Jgzi4fK2f+2AAAcBExRxqqg8y09sxYj4gZs0e50KQhIfATCna8L/lTE4guqARf3SZcMUGcXSgEtEgay08Uw6JVKPlB/UdGYe+7ycJ0JF+z9OqCx6XGBrGHsgigrfV2Y9zdz8I3aWWi6HfIEMJxMQm1mO7lXZdtUTHhmCVt0290mYpeZvYg+70O3vWH0EZLefmwz5TcMeuarRtG802Y/SUZ5ENp1AqKca3V77D+oUp10b6V8R8XkO8Rg31bz0NmJ8yIW9prHrchuZjUvS34Ups+cdJ7upCSanTdBqfJ6e1dBXefmd6xeg36hzZV1FjZmAJrBYi5o3Vsx/nPY5ano7OfTgkM2ZRv2O1XrREbgZOSU8vAlBG9tuO1P7n7y+Jkv+Xk2l8EUhjbVqa0NtImFov1MPeoG8PYAW1miaajVqsHik/aR+/B0dI/zgIg2mXJqPnaH4UP5qHRCer/IthHITKVUTMzvNHLlHx7n8e3KqHVBMTVPEodGJU0VWQ4LLujDLk1FriNrEjgvlKtoM7MWn3e2RTxbnPQNgm0SKN7Is+JjQtPTHkm8B+Jsxws9ZOIVrvG/rAku2bi7QP3eXRzAnbG/7gmRgTSLkgZTqzjknfouu80+RzRthMam2YcnLNlJ5R6vPDzzFluI//K0MSlmq6wVzYx32+5L9Jaq35mT2RdJoonxx+c4Eq3jm+XKA18ZryfZfQ1IoZIBnpv7+GgFngvXLfCLr2JNePKEbdaD1E1cpjvhKkK8q3CeVXUyXmZumrlE4qjrj2EYaIGZIBEivc/QSEHIftzfqhMEhO/BVurnsjfxLbhsRtAJTm9OUh6CtNSQ1IBQxT09Dbn++xaCqkTjCKHQAkvf6+2ZBtGw0b9Xaz+EvXOOpXRuin1DfuwTidXi40LScdlhBz0ytXM+o6Bjw6rHBpZP5xTfvgtg6cVEnXlRdo3Osd2itp2S4EFDb86iKYUBytShjEwbcFCzGNaQaSDiD9onB0TnqHNYPvQoYFuqfrpqs+lM1dihJEMNqPN43yuM8aCsexNSlpdjfRFahoCUlht1i5f/23gzfhN37TNURJQgKU9/zFOQgOUguHhaR10vmBYqKwij4KXVTKx/UanHLEdmuhMJti5RvEJrCVwIz9wjZWEhJckMQjk4YI7CWRThRyHOqvlNl6i5sXgfyrEwH9C+VsNPMvc1oQLQ/xaa8KxHjLO27u5SnNPyI13qZx0RzqX0TfFumdbUb1gtUZC9Jmt7cJLfRf1snaDuqTTUD3bmn1ZBFriLCw93awHK1VfLijDSU2lqOfD/mZ/C03CI74/Ki5il8QqrHjcNb2WhOZprq/wou+6ZTjhftysxy62NtHp/EOnC60U0PNhy85LIETt6vGwVELpUbO9AklxMsqZ9CA1mcLooVOaMfiRjLrmGMbBL2Ak1WWjTV6sjuK1M0dKLRIkUqpBoA662YsWbnhJsBoX3YT5pwFP/+f3IUg7juiCkYr7JISQOXpACIBs+OHHdryxJ2/20APQi4+LrDSvxJNJpHCNdB0GwFpetqM4Ekg6xsq35ifA4Opn8a+Z2wSyAOHH1g84lSxNG/OGdNJI6CDwKo3RHxwpXwt962GJtDivQ25wnhYSPPlpcWecUX4X4jBv2hzX12t2h2KuoM/9i67m60R1CzPw9jKp3bUIt+lSEr210MHtIgy1oJh3vVWzLLWoOuOYSYrH8ROOvWf53nvqeEFNO6xVSCIPsu8ry4Oh1EAFAoxsTth+WU5ddm+FKcg4db3lNV3BIcyvh+U05NNUIMZN5lZjTGugg4xZONC9TNmpqglPRVpk4AtYZxt+88uP6ATefPJOVK4khZSP1LYytTOZZ/zRGsDZ7uphOScen9eKW3aYAyKpqcN8CSIvDvFhTvY6N5nH22xC5HsO9gqZ4AapxbjKnxy1SWkjp3KNwUVUVhxsv7Uj2hcEKUHRXaGrH9niUuwwL93VxQ/iOFlEhWfYZUA6jIGvFbVbJPWFgqHHaWOtYBBJg225icbGjTotJhO2+WdaeunuuHo24Q0vgDlMLfbNZB/j41NOp6S4RzZR5mC8R9rFpSFAUdKlF4eZuu93L6OhTUBoEs31f+uKP1zKbJRoQOz98bVj2Jj7DG2xEYJ5b5hPqHns1R3Dm6S9BXYejXwa2fkI7oqaMMjDXm0porhiBMLGGK1AXchPS8kTM0rfTzo25j5J9j6FGB0qmOgxgCFgrCuKXEq6HvBmziw0uYG+XEEd8WyeFUpFSyJpnJC7v3HArrDSduQb+za+3LK97lV5wXD0RSYMf+/pypsRWCkkimFLcV3UB+iQMHknq8KgT+zU1WbBz6QWsHaaZ0MGwcIfxbzzZgAkOc3OgOkNEa1RRXZr3GX4aUTiFMPx27FPapI4X8fLRAEpTRdksKX/GGXUTmAo4haXCmVlJgY1TNLifh1ezx0FbFicK08m5fjiKzrwdr8Rc4Dp0gB0kJAfn91celP896WiDCP3ckf+nhXQdBFb50sViENE0Cw2VineTwOieAT3w6rijgfuNcCtXOtNbFB4eBaqJji5tjmFaP0BQeJsO/ZJEwDqs0/H8eGCBbB/KdzpnsgU/J0K8UPtAlfvpHxlnPkCEZxz+imp9t8LsxAo3OTre2QjxFTW8ExXLKxOo1lCq9xhfm8cDqoT0DKbDNY29z6bCTyxCrBaNQZyvgKDk5cvDvATyutfebrIMnHlPBrzaNL7fiCldFN5p3GzsglSH4r9lDF58mORt+gPIWZQ2vzRVBho9wsDmf5wHKg4D1Xw/n/2K8Uhl/YEKyQi5glIwDuHEFagv4L/r88W7Jf4YRg/D3LEMyv2W8R/3bhqLgYEQYUKv65LcgyZOEkYonzjfHjW8YLQlmGqVZ6P0Ucjq6ZGDHUO1gt+w/G4LlImwsJyYOtfDCGafDQ7tP+6CBsl2tsd4NIUXQSNZ37n3JcAN6BcXs7JH7hGiIQtwvz400IuL1vO35l1YlucDieVSQUCKFMIODBiFhitkpJUCFxis0c5mhaVay1MhxL8zR7p3ddWXb0Dl8I+/lm5eGBKIopK8LyXI8156ns38eDh0S/9DpGLX1/F6O3rnCwr8dhbaUrNkqZxHgvBgw/3oTmqbUNy+a3XRdFqlVMsw4FIofe9S4IyuoFqJU+rY9H5Ioxuk7el4aVv8oUI6HB56+BY8IdrRIaF43WiD9F6lx0m8M/zXiJ9sxA6kxx2fYefWyzHZ6+p3LaqlH8joKjKWOzmsm2EEESf9JXmcgr4TfQvnHRQGcOU55w7q555jMbqVVPjrk6Ir7yJyKiHIveA+kKGpocxCI5rkpqk4fy3dwAmeLd56Lt6rstbZFffMz6EjDxD7+3GugDTG3rGe6d9i7WYJTfAaR71yLTOO/sfl2q1HieeeAvtTm+k7QIpCXrikBmC+99wXgPr81W5GBNFjef0NZd8t2QQt3zxbxsJ+/LYJmJi2RR+6MKw3YJhDK3MaaHTKavutW2izj0Shx5qwZLB0/bH4YAx3zZ2eMTPnCr7ivfq3FqHdBo5kCm3/tIi44eyVDOH9p5A/iffsfVO6iriQ452T1BgyXiHH8z9mawoDFWVZCj9DlvKK09rKAmcV60+QzOLc+QoSRmrEolcvpOgzQbojqEY533qixKZXyIeDev/I7fkbCzDl8zKp0yGri+ZcuSy0d1PYCu0axt7rtmAf4y5Fz7iCWHsUsf1PesSrCh/n7QL336Mm5YRPSRPki5ib3utpZrmFWXAAXDkqEBmki0mfLABBqJ5MDA7Isg8vLwx1dplMqKxDbvTQ06qSOB2Ve9CFvBVIFq5JPX4KNO8lmLv54wl/60MZjLY6fie1quzLcsQf86xw6NJKD4KAG6PmoqJFrnayIxvjCDPQ09nxrVAt0VCCz7C97Xa0biUz6v+ezgyneaetT+CswKI7e9+Fj0BdKSYAARKvXqWH/9NxmsGpzrcVlzc4LS9NTcXrMCglbDSbf65sPKUfw4IEadGn5gha+FvtER2E9Ub7JWhNsTwp/gAQ7LOPM2EcE/DYHxnYDVt+ddBNgDl4vpx1igsyTQAh+HAPPVbomE1Au/TAwC9aFPUMItncqM4hVOLT4JqQugG4lD9OLQh+ymRJKWRHnm0pyZGWf6yP0ATDzriee9DeTAxZ2uq+5VwK5hHh4BDdlQL10WtToK5FynJ4A7asl9rZpoU1rw7sF/5	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI_AB",
	              Description := "Generic Allen Bradley Analog Input IO",
	              Revision := "1.8",
	              RevisionNote := "Compatible Modules: 1756-IFx,1769-IFx,1734-IExC, 1794-IEx $N$N1.8 - Added Flex IO (1794) Support$N1.7 - Added pvtUnderRange and pvtOverRange Tags$N1.6 - Converted Prescan routine to ST for consistency$N1.5 - Clear stsUnderRange and stsOverRange In Simulation$N1.4 - Added stsUnderRange and stsOverRange$N1.3 - Renamed to be Generic for Allen Bradley IO$N1.2 - Renamed to Exclude Channel Count$N1.1 - Source Protected$N1.0 - Release",
	              RevisionExtension := "Added Flex IO (1794) Support",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.451Z",
	              AdditionalHelpText := "Compatible Modules:$N*1756-IFx$N*1769-IFx$N*1734-IExC$N$NPin Configuration$NioRaw := {AIName}ioRaw (Program Scoped Tag Aliased to Raw Channel Data)$NioRawF :=ioRawF := {AIName}io.ioRawF (Coil on Branch Above Driven By Program Scoped Card/Channel Fault Bits)$NcfgEUMin := (Hardcoded Engineering Units Minimum)$NcfgEUMax := (Hardcoded Engineering Units Maximum)$NcfgRawMin := {AIName}ioRawMin (Program Scoped Tag Aliased to Channel Min EU if Available Otherwise Hardcoded Raw Units Minimum)$NcfgRawMax := {AIName}ioRawMax (Program Scoped Tag Aliased to Channel Max EU if Available Otherwise Hardcoded Raw Units Maximum)",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AI : aoiAI (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsScaledRaw : REAL (Description := "Scaled Raw 4.0 - 20.0 mA",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw input Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgRawMin : REAL (Description := "Configured Minimum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgRawMax : REAL (Description := "Configured Maximum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAmYuhJN0YIFD1hetWLmtG4OCAaWZvrx7fybxO0Xx3XwptEwuP5x1P1uQ+Xtj3aCKmCySPn0ntwkv5Hw9PxYQqL+vrkMq+CoC7jJhfDcetoxhS6pzLePBhbMWpDpw+f/60OwBESs3bmg1Km1UyzdVnEZHIVbKy89mKoXJC57EY+PEBOFI9ytTcysofwa9WQudzi+YXWv1VFe+ZtTXfjsO5w2mK+EIxvmwFTmwGFZfoqVY+Qd6JI5MmNfL7bTqC769hG3o6bYLR5Pl7VN40jnyWnC6PcUYFC2Twcb2OhBo3q2at5KljgPmcb41Ft0Vqfo9waA6ik/YdE/dF8OWxlnQ896iDryk2P5BZM71S8UJmlwJkhbjo6I7OXUpTpRqetXfHW01JJFlzANsj9Y+pq8EntU24QGYJceVhiWK1Zet2vgBlVZ6/jTOdI5Mbs7LLR6YJ9IRM5azEGcL95k6urs8PP9U9+0CC0YTBfZV8Gc1lc9AYDtc45O5gbCtt3vaVZRJGDOf0j7V/rMN5AmdzrMWBizzlY6HXfJhgyQMSNTVSz4EodiyaZ0RBcfzofe+6O3oCpAuH4peqev1EzwkL16A6nGK7dinrU5froj/u4koJ/gnJ363hAcBHk9KmjlsRZNrftpryvp+bUyldvd0ROkdKzE7VriwERPbcTsbJgC/DBXRtNzENBy86bmsvlotQkkskn2K0TO81ruNp/awCQ59mLjBdVPlPWdHNf1pJWmJZCownmzKaS+sH34/w4VfIG5a7lrDsyYq9PDPUJHnFAkVEDLqj1ZOqISYb2twXNZtP4ImF/Ygd9Y+LDbsTLDKvuuoHiImu2z58N1GnBVo8BU7ET0aFFXRMv/6ve03WmzB6l9jsdpGVBa9prJVXAk4Q2IY1Qcj/4WLsnTm9NA+qygrNWPCTfOXFzh4Oimk4n3ETOHAAI6V1eaxr8JLVyTlRVwKQJL5Ea+eBwdVL/dl0QnuFE0YUn/8l10yfvlsGZW0fF7Njj5NDHh+jd1CPSIxfYV58HgyPYEw2tQnPs44FMRwxYZX61z1ZKBt20eBZXZLKXhnRaAG8NqECCzJVfidesoornlBA9cNvF15wdrNLPNlCFh1XxM6kkPHqHSGqL0FoOgLKrvqxJ1bmjNee943+eGt52unwnK2+s5PDBX4IhNCp6e7mReHnpyE0aTxmYlquFID7c6thCpvPs8fqtU76MBzv38TBtTQIsCtiGlTQ2taAE7R/xQTFTIcoVPFhGR0CBhrFdVJFC2Sti7EAzrzqXOOXKMW1BzZaCopWYpsMmCeCKAjr4tywBwVFtf/Ab0Tpk0xAONfbu//eZ2tc+SU+c+XfyED7KZlrV+t61HnTOw52Dtg+SbJUwuMy/joo9/g1H+QMXhWaCUnvbRptsD+tkAtaKxJ85/EWEdtVNvVyJHmK9Cs6+TVcwtp8WSSqCqArRBDYnSytpbj9m1fFFggP/xNDfn8UtS+O73JS7c2prCAaYY3kgX33w+toLAJ+GsgjO3CFr4tXP9vfzH83H1L0kxrEVB1ENazVTKlgDjOeKC7eYBYn2uPuxFGFQEGPrxvZm+UqM09bMmLcn/VSH7PjD4FOASbB50FvOZ6xO9ugI6GYVXptjZMa6xxk1S/w02EYmiuLdOzCWBNu/q/Sr/TFpxJxF/okC1G3ExZTanvThR/5GjLyJnR05G9xAB5dW/ddbin4yYyfS55ksiw0Xcusxy5dEMxbTAG1kObhipcO3g+6nUAbQ7dzCCbrjYuYw6D0tpIQX7D0DYfVHGfLe8kQRLnenna+xCcEdh41qOyATHkQhP0hQ+2UEuEYrTzi7H8iVG3jwhtvaWN6+FjkspxihsxSiXUhFKOytmOq01n3T2bFFlPCoMVQkbV48V6z0dJM6VUHf4ph2rmi+hSK1GYGA8G5PcNZyOleplLoNt7naAZvPqaBJjopeKevWKZFV0GuWjIm65wJFudsArMDKltCetZRy/xIs4S4mTFTRgD83yGgUbkk26vosCUU8Hq3b7PGdse/bxWfsypqMs/kLEPAJWyJSmDmVo//WPx2n+o/Ktod+Y0hc11P7m7S8ok5PdxbIkA+UAzhnfaoAfXByOd8xxfLPTIBu9+1d9Dk/2tdYRpfzWEL0M1PCOOv/THJaKEej61lITjMO9DIPUHyyvtSisHtw+R6w8jx+SYv9uPvBFqJ+FjvxvxIK/EmpjrLWzCG9x1Q7A8kWF4GtnWCVPRT5iX+T5zIYr37PQKEU1+LfYcs0S7+xJbFQTQZb2VWC/7aNH28mkC6PM2cC3vWk7lQAIZ3CV6IjlSdM4JE2niv+2c8mfUZczDet3mnoyb+I1IuBE1fX0WiPYBHcNF7uB1L0yS75vpjzMahaPJdfiAAPYlfDf8yMhXL9e1iHi0/VMEfRTpr+i2iZSlkW4z06rEQEgPpeSjmcWfheIlBZv41bTeUk359soATfGQoTCRnELyEtIwZbSbNjsSJlWozVham7wukjW4UOykcQS32sWiwqtqoe0D4oPjsjzUU9ZRwZS645prtNhbxGvc1i6mobSYDnCvnLnMJBd56PyyC1spg4tC1g2svYTno6nw6LRuaMMayrpBmMZvJ413QFVn06Cx9LsJlI+5PVbbxF58mwG3PRUOr2Mfla+CExFr/CN/s396UbQx1S6HVhmMhdn7QVdlz68j0iPwSxlK/BSDZtQPvvarz05x/mqMe0gBbulgBq/Vt64ajmIFLNIar8MNkohcH+c+zqZDq1+GdasDA5pIKTMOgiugV8xzRxhrKHhv0Aq3ALyiZ/2z/SVOlIXHnwRtjaeQcUGKoOUIUPmu7NAIqU9HjbOpOvRqizd2Zo8dJU/NPDXWFwv/zKK4xru/owkuQpCwU419eq8ochF4BhWjdkPf20bUAhJYdAD+Fa63INxtC3LZlcL/DjQ+4A1zAzpHYGhHCXmWqOaoc/h6mOow0DjKhHt/LDGP0ynG8j88DAB6kGhb5VCebJmNO+Np8ExRvJdei4vp5380MJ9irSozyRK1mpa3cLug6Hw7s8qAm2lBQTZNMUUIN3mlVMPXRl0G4hhpnYeLVqIQ3iba0Qi+hCU1EPLBGf26MPQQd+kvzC7g4pYfOQwBk9Dz1LUNsOhDCFmAxM3JjJ588et0t2saV6/vdeTNJRxlBqpLTfVAuSUbqoxTkn7XDkLcFKCUeKpmoOgtguzcIVVAIwA79Occ4WxpxESmcGy3M1svuihg5F6AEJzsvCPUuVeoGm4yCScCPUJNmI50MjnUNJeYmnBezYTJRHjtchvd4TTgFIzASMq3w+YH/SCFlyeewAqdrv/GdlK88ZNWwpl9VkGCI9HTulYNEYqtrhL/CiqiQKRYemo83amYW+7yfoteR7BecwoDlt6noSrHNl2Vu6MXhxQxtG5696MzBXykQCCoGpQQ23StYkBc0Ni7st7HgmHDiR/XJTFS2by6ExgU0x2mdD7eYoeROwKf0SdLpb8Xmi7OKdEaK2XEBW7g4gr3aTxLddcYhx/5+Ot8So2oFePF4V18HyEzm3Plh4r7X6R3EVTjX0XCYfF2my12C1WMwtLslgeBkfeUSccEPJbytUxFPisa6FGF4lbx3ghrZ4GwwCo1mMS/nCcenKKeRGuvHSnttobzCERYj6myEXXsujKv4R4OoVlYfVEgTq1NBA8V4/AdDCtwf7dDlZSDZETvcppdOLYpP7AvVGK9x7F40D11c8ACh7b4S1HCyg/44xFF3BLc2yo8lAiZgGMjoBOtrHW92MbTPEfKA3AtiyD+ZjPGFFy5mxdlGBMhfnKvEwG/10h3GFu9sbRCWGZ0mpSI4ijz+v/1AAyPLUEZE1kU1UWoGu0DKMs1ReY2iwBsiN0YTCND2g0dUkuvNZseRXLHIkVVaOtNQYrVW6Ifm0a79ihADLsB2jndiKF32Ck0qY2LEHgTM31RXdiJVWr7AtAUPvf96N1v5EzK3NDctUH8XMvyuWkB0jleS7jv3lhRMqynhRQSYv4yeVR3jajkoLK7gcG+2cUVa0Na4aZwlQz7U5GQHjgfglaAP5pIg6UOfvhFsfCQVjX7Y6CohuqZG31xn+8KAW7zkM40vqG0M2BPVeHR1fpesGf0CP8ZOVSrdZ8yy44BFJG/PHnLlVO58oPtTykZ1+dkFUgdcVJX9zfc5V578ehe/FF5wI8FFgwrYV48e9vn1cz66US38nc9QfjGlXADP3DGuWFo9QpNUkK/7Y9j3mpBgdmI/yNXxILLO6w+sgH5xfX5BPXWVl8uyzEOz9rfuMx+5+Zw2//p/jQnWoVjqOjn8B+T1LpdY0EV4CGCbKp/zzA5PzNPpXdYcgJ1Hz1EUdz1kl/UVOfe7NsjfGvTokDVNmOWWh/Go2DCBgQ3eMXXN2YyOot8vN22Nh5j5ICIy2e24t32TyzL+y6YeImqmCt2uV9hG7zCIzUT0DOysxsFm28H03Xa7BbV5Y5x75iDeQP0Wy+Rv2CpI+Iqkz2rvdcujoCEMhgA+YimLW5MLqCJOMJNzgyjfj4vWW9TlRJyva3OWHrR9rFRt49hamTC959doGZWphiVDl8or+fHe5vnHPeyHcpO51W25O8suIMdsQ3EdjJ8lUUac5yu/N2WtYDDMsU2xtRpidPR0oCDIcE9XeB/HhOmKD8hOQ2V3iiT4bFsQRm6vw3IHAxnsoTmVqdKQVUp9qngtdWbYDROXJ7AvHZJJWdEmehr1vpCDydQ3SsLGASGNEKm8ycCqg6+r/l4bhhB8TzV2Zva+Dj4AfxRPGDtU1kliVmw+e5GRtqDP1lptnkPCsNFjmADIbQPW4jCgRQtOtbo30fWpG+RxFUI4VP2YCOTi3FrAl2yBH3Qx9ydfrqIurhmlHkNRbC4iTT0/WWROpHdihj52aPcV3MTWPFG33f3Q0qniSJ9L+fZaHc+NerSXXXCYm8j9zlwnPyFcN2l7P+rsA4UqZOtk2PxIVE6cpprO44iD9idKmNS9upL8qu6XZxrGvsqP6Ij38kqRkJrxNtumBESITZ4nhfM93mQ+6TA2SYF+zKy7OwOlXzx0pI2ajOXhWkUx91ajamkeH33foin2WF/HIeohH0yH7gzlnVBrdAskFy7V1KVjSwy21utLfyVHwmWLXv2fLa7Cypi25X3NZSQfjX6/hX1MCBU3a+wShC/fJhzEBHkiKEUkyHShZU6OlLRWzKYsTVgFhz6SI+0jGFAS1GdUjlEnlpD2NVr/gjuf2dfbdyYxTVl5vFLMp/WSd+mHgGRQ1AlYgEKxjBTqUbFO5j6gqpkJEtY4DN/XZqzioUOjKNZtwKBsPO6BM5GRInVrD5QpOEDkpKmaBoyzBBGQTVQI3RL3E96kJpApm/mkXLjf1YKqBWk+ROCh3dDWwJ9pylZfKMIeMGzGjqCcR5gGcZDhi8uUF3CNrZ/o1X5O4gSV4g4V7/pxhLiY9Nlw5BSe1muAP8vYoNSpMN5VEFGEv6PIZEexL/R3DvVvmGHLQ9qwlg/MaGL3rtJufPlyJQB2VnnkXvUm8SfgO5oRpknAalAxpCyj4+vHv1M+f78+m1yXR/EFNd+THFu4qBjtN79pVbDTEuCZTHH+faqZMbFG5TGD0m8qUDx9K/UehoJ5tcoxQuv7t7k2e7AcEESDWQ+3HWC5nq3z6rG8OWPT6Xioz3+CIOTldczWL3Tz47xrqP9kp8By3LvoaJfG+fCvhTnjn4LtTUHKL/S7mhaCI462RtQKK0IcW6N5Bj2q70FmCuRAmNTBT4dFyxfO5pums5AADrg/lR9iIOPdQyFzQBcY7LPmf3tzrPp/SZgPX5rCQUs9JTyxA56/ew3+h6eZV+XFYZLg3wj+JTBeL8YCOM5MpqZweLNaCKPNnOI0L0mi5zhYSQ+hkOhfHSzOCLRSstN5EAvBmrTg/HFdrL91bOkaOLpouhGG1F+9ERbCFo+gakHOFSSiVAIa9570EBs3PuRh6hCJiWxPVHput3EEaJgV8cAQT6hWROVexXlFTXhPx0PPLKKRBcqWD1zcGi7LahKltrTnVzX7WMy2X4tdnag8m7zk2bRMKkovoYPvFdpiTc9vazaN2etuFGYIND091ld6dPSgxzBrLVFr8UhLnAE80xwE9edyrzNUdRpkr3CT99B2/soVzzqOeai/BpzUrXY8NT07Ch8no+m1WfWMX5IcWXoqE9pdjyIZ3SMRz24382YOfVRd8NYTd9gD032OH58QM8mlu2bZI3ngu7Kz18MmXlccRmbkkk6cfrwtcBtuiUYNd/PlPOiuWBg4L60PN5EJtzIFgDHtFdK+LgRKuBsT0eufGj9bINWMxTuHRXLpIdUMh9x92YnbTCMcAf8mHl2I5s4S3+7O65427JolMn/QYEot+w7aD+fiv0eh4iNOFSHePPmT9R3nm487rHlIdOsPhVyOGUwisJyLAElZ7AeSsZSBhxsrJ5oeDgPsabKp92lbbUb9YosBkjYeA8SMH4ZVKPiKFw0zqBEDbsobKZr4w+Ixgx1Bj7ekRum0v1xTPAr5hweVY+3LMcS05l1jU8LbAv0di3njkcLKYeJCHiZx9GDYuyXMQEYmARpYKGrRVyY24xC689omj/UR7PfAelCHUxdGQHn0zNvRTQ93W3F41dsLw1dupGjACMeJf+9fE/TjwugDb6VQVpkO5bHkbfKn7/wDCR+6qpknYWRVtZxKuRPknGndmy99KA7Dora83ZuHJ4SvdtpgkszBVuajQS6Ekn5rqHgL3E3Bkp5LFcL4Nk59ytL53l+z0AoJy9oh4583wZY4nQimHOB2pF0csBqw5s/uTpdYRfYpA+8OfWnycdVrYpFt6W5Vg0sIHQ+XlsYnlsQgljB9rWcKapAZFnoakiixIi1WY4RRqFR3cpDsl+4Sypm08MCPZ4xd8IYzMBqOktjdMhXlif28U2GV8REBInHe93t3/mXLUljB5NlaLXuGMBkFJZ9iXGzKxOHvsLUxrogw0W6Bi5DF5GfuwqZqjtDeNX0XmgVV+csiMWl/Fnjm3RiKHhj9PtRfSbF8aKcFJJ23jR47a1Px6eqoMN7fV8E4uUS4LQgjRDnX/gJL3JTAFWblFgzgbwwAzXP53JiTkRF35YKvB26muH8dYjlMlBusosMiMy2JqyYPIIJQoMAONp+XNku5fK8Io0vG6Aosl36lHUhr2raBiyGDEtgYdRD6rc8mDwYVMT3rdtbbTD4J9MfbZIJTns9oj+XNdBECa+7qMPR/+QGVbtnsGddpCGn3wGHGnt4dL7ugOqZXD5vXOsIgDkLcOl3C8ZHsiHsve3u1UxWYIIiF3/YUhhVoKPzdjV1Wi8vVGnQKQD6gd6DhZZwac90zyc3k54TNf7EnXdbgSliVCK5MLA04anmjI/gvOIr+hJWxzgH6mP+gsZVF3Xhu/dDuf3+6j5yxGypLXNnVbooXWQSaQYVfxpKWr66s08Gw4FAD4Y53QTgo/n5/SeSMWC/oZS1hApVscKCeajiLLnSjLclCwA0QwfZIlzFhY0B6lWmDp7AzeJKldLga8Tjyqa0sVH+ow1hbcoOWsPYQuu19oKJap/m3wE0FLQZhMo2XG7usW2qdsnwFYfVV3uDHBSEoJXAsr3wfRCVGoveoGHfZlnoQ2+KSTaWOhUnl2ko3qBDR+wvrzHVMG5yPChW3uCJIt1eS9rO3895Uq48MATxOqVWjk7VStawmWpw6BgqJ0pN68zUjTabaJL5nnzf5ax6xA57BfBzvgstBNVyStz3+/qWCgXevKNGRKrFxc53vGkHzJoE8Sz7PsXNfi4NwDtbXCwwYKbkAcrDvnDEIwm8dkJk7bYuzNq/OYUdDN+KjB+1RkH5sXmTBgfaa0m0KSQO6bfUdZ1y3tahUU5Wa4VMo+S5WI1ylzuPRk3ScQi1jD3hjerqAG8MZCgUapQyM47oYo5UXBWYevUN91KDoucupDxpPeEe5/VA3B7WKglY5Lq9TICADDdvO0CzpVFIXZk6NbLthhltyk5AFTn1FueoWlRW5kQO1e4Y5/GZGaB6XFxljoRvsMh/I7EKj8XuH/or6WVG5KUcBYpsbI1R1Yo4cNddYFj3zjf2Es3b2gAn1zn+e4cVNJgK1DDdoMos9jSUy4dCrpBq1EMOyrXuXT6rjliLrP2enU/f6AFtsBn0icThuanXYSqo9lJABX14BuhyIpsV+Et4fognM8NL9+DHm3ZCO/9T1B1fYH1aKw49wpbMNJtvyla+FOuCuoP8hKTqM9Sh0k6BQLT+nkww5UzKbRZs5UPHqJhMbf1V0F7+74fDQbScDHfXVXfkE/Mu+8ugFfedZL/nQbQoVc28mAZRVxJOIrHTm6gzVlOUVejIMunTtoYLiONpavJK14QBD4SObHCFZxaDqrSEk2GVX91qMEfdV6tT0iMyemLYrc8F7KtuM68Hj5Vz3M20JjdmOC+mAVasAyU9HdKnuGeH4zS6bFaBamMPxa0o0Ab3G7A/BS0zwR6/KJMtQKO+6aFOsyh8XmF05sLRylAuD3DRE3lXhgbsGZd8I0Sgso/A2dQIJZc+dwW+/IeQ2BeEVLBqGTetcU5vvNBP+KZZ2BPm8gAxYqQ/WY1HDw+yjTIRrTk4fKFXfr26sSFBuqjdQZ0KykxngIJ4nRZhMzFGI/SEmlOmZfSdzCxdt0zVBlrSuSXa+ksw5y0FHtDlhMiugcS+xklqRpJhpZWjW0plr0mx7VZIAUz9pjqGRIu8zrOK4vzCbVVHEIsKWhV1v8stmeT/8NBAoPy9LqK4TQxaxjw+PwKPZIvrr4OcYoPMDB/ISKd8eFkA8JNe6CLWLlQtjhbV+K6cbH4fq5Rv+tnp8DOgM1uX2t29SsQqjRguHjFnLhhdhkdJ03MMermZv9UYIJf9491Na1ANeaRHStLCUjo2aEUs3tDNnNSvXjYllbSLKadN9WE9R1AuuYpuh+elvAHC0xCqaz5V6D6Aph6J5I3Eqlt8v7CrjtbiSbJSk6kkFDEUJbPI3AiMNnO+F7ANwxbUnFGHhGnu3BeWEQvjxbl8IfOnk2CDu1JKq11PQfa9wH2PNsZPyMNGx0UlmEJsBzIL4c4L/8j61R2W0laFsHtmwHEkqLQwTRG52OmOUiv83XCOLOmLpdU61q/JgxfqdBBSip7MdciGJvpm8HXXYD9EfzDuk5b5AjpNrsIrljwX8m3l74wo1D/7Qf/VK8hM1RcFTLR4cpE2Pq4SOQ02+ALkfJVqZG0qJ/HmEvqHtriX5Nt5XOBU0M+re4KFxpGJkrLEA54ZSSgUklTMp54/EzY0aZXQNny58qaE+EkD+xgHMIQF5acprBfZfj7+gHqkm+O7sRsokLcmTeY4NH0za1y1TR7wSpzryej8x0CObNupphUMvmmXij1lKfRfCvfjNnLGycVRIBdRl+Izv7XtG2ZSX5VC5g5G5T9YGqSv9AxISdot1I4oAeQ986c73KQJiKtlyv96aW3wEni3JW6hx4EECEAw0Oa4nkf3tsW+hn0YoQOft1xyT9z+htEQQ+4pglyW0I12Gt02ZwHA+EVgID4tDDQYVhBXE4DYZuQdgjrNfvPvfLBQ9TP2R/YzH9fIJVDKst1H9hIu/2k1osAhA/gdxVyrmENWYU0CXF3bFOlM7hU8+TA1HGp7UJiToVWb2aZMzBfPSyMdv3dzYOzNeDIWB8zw097r9NlNuP1uCZeI3rNVnrSpZrlgrt9dkCK83i8TVH2kxufXgdzmSNlAOdKcrkmDgSYdlEnESsxqILR5rQuiZGRXd8pKAs0kT8WYZUOp9A+u2trQLa/HpPWgSV77y2SBisXHII8ohPtSFENLLifp7VlfYkmGyVTBluNMZVeBmnO+C1bC3eAjIMiPR1YHfU5ODOKvOzzFwiKV7equp5+jj/xfFR7Z+M7AZV7ce4TFpM9iCk/a1J6rKD+3fRS78LMuNTLcbCn6fLhIa02kzMDyDzhmXoeNH7OHtZa23Z5LKI2gvl2nzTH+a3Jr41q6/gFQSI7zD0oLrOsrYp4OJDo56pVhw+EM5F83bB8YI3OA8OqhzoLWo0nFwxIlNVkobhxI2UCTcltPexL2vSGBqRAWMuNNAPuXZbRpmRSxCuDzWHfkbkFfktRNhq80KaNfG1DkOyHVpPg+jVcZ6kSVBPHm4F3rdJ7CESeZ6VDgba6XMnY2W6cPmM5EPKpHJyjHRSHmGHRyvIR5oDoKV3nWqlE54jC8Tb5qrWmtemUor9dNUQ7JUzDHwYpEzDRARy+S1FrXxdhVl/SiN4FbF9Z7PdOCGVY9lTwg7fm8SlDqQzZ2ZYz/WnAuaPtTxMUFwVazRcB08/RegNzxk8FWRGXLuC3Bzl0yJrCJ/Mo2GN47S5uTgcjE8Uj71pbHhbnuTlw6jOsVOXUxUdjqCaXaZ8raS3j14ZfGIuhd8C4zvZS9kK3JPb4/IhcKqFjLGD4h3cAw4f4psxYU41bn5++HRuDP9yHIwmKGrTJF5wpxIvrbc/iayu83H2tO+85iHyk6Le1c33WJrD8HxB+maibDEjzp0oY7fNtOyibonizE39t8Ar+0R44S2aR1lC0BhEAx/ERZHrhIEMUEPBApzo7J0uORxHiozRXmgenP5j7+mnG+TXPO25JHh/07QxpfCaNokriu2kjI5dLT7swZRk0sm/I5T15h2vR4jUmB+Pl5e8CcV2lW3KdaSkUL0R7rnr3s40wFBWFnm5Wh8R4WsH4kiaDYpSO2HIw9uqQXTP542C5x43GbAgEaGs1+UDcTQ2z7T2p0l/rWzNxpRTLC+vEwyKLzdE/QxXfzNWkIF9oEFT7Pa6NTjgjsStQfcncgiY8oJTQO83LV5DD1ZcbVIPtIY+L+LrsnEEsYPH1jK2sNLH+8arMUMTa8imnzZaYQzYfFX77rPXYBoLyr4niX2HZJg69ZEYM3/SONIsZyd68Xf8l1FI+/w2uik8ZzXWB5Fs5RUlEV/zlOgLyoPt+ks8HrtQvzRqhUYMPFi9atSMm+cc1KLVexaTwoBO1VhLxNLb7P+zy5Tr01sVdI4l8ipdaw6BgrbayyGtPJzRsZQXTdgsPQFFeU3xLKueq4W9AbKXBxVYQ/Mp8t3wA/tmr+OxeXkLaEuV+2phO1zTnjb1SxJPunXB3e8c3P+0it0XRs/S5P+1tEBNOiqGrJ7ikYZy3rra/79zesGew3q7zqibUgznXGitUqb8Kd2n139C0Nq2p/N53yfUuteucBvaTA4YuhAONRno0hYGoVpVjmb2NwVcG6OO4JDyG09F3a9OxN5KyOaO1ZH3yVnZzqp95Kwk+4k4ka44Zea5KxDqBI4LZAh7OIebhOT4zPUEcwETLnenNrnCjm5/AubQ6e9Y19sufDUdeFyqM926SOICxaPKPEH6LCCcAAw3dEZtn/6W5/j+znnUn4hshaDK9nQHU/jIJowJ6StZCr2v7zNqQgSt5/uDbMdhX06CE0UfiE4G1JMsOnF/+Z1U8aEaCtlO0RgtM27hYAIrrI96q9pW5WDOO/pbiyIIHYFEn1i4xsbcClazGlEeUr28dSJMihVVdZj1pe4mQOrOSw0qIHHWSe4WxZo1LQ3PXcrdebxKmyH1BYolZodrECN/TZzlqIBI/dPTnPi3ns7NIfQKj9ZFGX+b4H/DHcjIfBxorMIhpJemRpPR7K2pn5AjrosU0spW4b0pqcxupgtVWTie0hRaIr25qPqOt/O+othhK4uauT58y5WUQQiPVnes2knvQX4Uqj4J9s4SWguUuv1ynlkUeAC1hE8aJvB8ytAyqj0QOIPgmFbu9As51IrDG81aghmvqefclIVvJj1j7DbVm4h711GFnrpLrBkhNDu+YUL3t/upRUBg+L407lS/+KOr2ZbPDpTf18YJvtmZIj1jvLbNL1OleS+2BgW3yUaLpBEANBn3vfACXVF7gdQ5IsJRNFpmW/INVkFkl3aEJOPL4EPMnlrUByIGrc0GbTMNzXsCYzml6c6kqZwOd93AsLfQ6zK4oYSY+r5P04YTp+MA21s1wkhIiL5ShcXIIF5q41XObTWE58Y/hEdJAG7ri1ale1GFItbZifylN0lISAHLzI1ztL7MUvVqWFKohrKorIJkuVfHgEZ8exZZz9vHzSerPe0A1Et4GaVEPPnOUvSmJSKiwDPJ1IwuCiD0K2BFr1Cr22r7JLk83ZBRDCvuj6h3WUyHhU3zBQGM/a/1xz6XgRWg9XsALQdlYtds4R8CIh2BU4Rmrfa97fuEqi9GyMX4Qj6qFY1lf5OkU7JKt+yNsNMi6stzw8Ge1RfmON++6dk5hUnQ8qSfoqPQJwxiUjNu+w1jl/A3fDOIwuOqAr8FOZPHoIZz3kx8aLi1gj18YmS8MuRRtMWsRzaBA86zldedHb8bDSHF7Mh5MhIgi0BVT/kNccRtNVM29S3hbyQBcRywsz1OT87t/5mKaCd36+j6hd+tuHmT3N1Qu5pyVO1h7v8fq+xgfGBayTdw0N8H2Q3XRRzY7hVG35KQ3atRf0nvw38RIRFC5MS5niUgwh9qK5mU6bb4OCslTU7JPijDv4a+ipCchV3K9QX99LEQOrAJehJrXooJz+tUqRtcRFGgWjab2zKiJ+RBF/USKYj+UNBq+NGnKuZfT7YB9pm8tJDdZhQ5WbSZxPoN9/40u0Q/nbbc9xGQHsjc92NpvIzS0cqZyumbiN4qHhu6SJBRDaXK02Vx+C92D3vDqeWp5Hxnu+dRyfA/CnliKqseidgbQIU7lLQRNwB/2ivf95vmE21GaLUr3qsWMhYQSt4m6lG9w+0riosbZXttHFEzFrzz9L95AJc/mVNvGwU8chN7BMjxouazhj5CF8aAn5egn1TkGpMwNFn07UVXYIglg3CwDlM6o0x66B7bqRZUgRBv32YL8cRdn21wmjN+GtBKVDHPAOOSlGiOGJJwkLtujqQsHyHaeOTbAIbLU0AQ2KC6GWLwjlGSmql3p7hjZLr+9dOqU1sS1OlTXZfaUf/2AIUgQGYWRh8JASLqGrIpvQ88OJ6CZ/eJH7t7ofXrXlH3W9aNXwbEaz5YVxv4JKdQUcOTKCzoVffl7bdfH77zX8WLNethrKvsB84PW+hN7L4cJGOd2cRQVUtc8yO0bgOIPHNwXpps5BgcTjhbq5gMbWNZHnYgUkBoukOiq8KQtv8j6s3vhXkuMPUPxiCZ3c/vEmA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI_NoScale",
	              Description := "Generic Module for already scaled raw value",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Converted Prescan routine to ST for consistency$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.455Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "PV",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AI : aoiAI (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw input Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAnSpUJmA43HqviJBxUnaWFyq8VUbziznt0T0HNPymB97p735+SLRKuXiFF0ctZkK7qYu8lt+6htx60EpR/iHIq+eb0wUJJxvf1L4cND+yeP1Agg4WQpWntqyoFwsozzHulXK9JqGHL/tHoizlPqV1MkEehFYWRc7AzNB97zkj0NeAfo+mdBCymbYnTeCDQn7jbxXV+nQ8UJezQNlerzaqXyB7d7YtVXarB4uAI93lD8t+gI9i4Q1v8GLBHfyQ6zWKZ3wRwUSR2/8l5bEwc1Q2CuVLzOEo7b/C1+R8YfCfFYvb/bvg8b6SssXkk4cTjvMgP1NGPDCQhCP5/rYAhzPnAyp1db8vIi9zHOFJBfq2U4tpPfXV1vkXub6x5z27rGjXyJ0j73JhyI3Rw/ZmBd481Sg9wg1CiW5DYdjq00CQciMXTx0VBLa5nn7VZTraXsjKp4X/lRtSdqiTV9hDkvuIS0T98saO2KRY2QRq2fZ5vlQqVa9GEbVKwAQ+Fq7idH6ccxifZnnHugsBWhCLsKYAC4yNnqa04sC6rg5OH+F7+2pU+FiEZx9AAC8hdPi0wWABnOgPONJq8GIw6tmUy6ZY825FsP8yKhNrEhQfuXRUjfzjZLFh6DGYRTkMmG6gllhArwmDJAwykdAThfdFjuKm7AvxQhx1TjA4ndvobEe1GCHiRddQ07jzaiIWUk8AaJhCpFhOMVNOLwIaTnmBtVA5ZJzOLzxL4XtDfhSG1BE17shB7kQD/6lKrYrGQXuR+2FZxTuuHpJmbKs9VGh6/AkGuPsOll0frS8Q0PonidoHzNDgw7jOdAow+2gy/wKwmGcicZQI7VqB+cIaOfaPOyvBVd50yzYMv0OXXrdjKj8O59b11wQeHI3SvWkTIOBuWYGbvzICfrz34h5GBkhwwURVUza2JLjZPBS6d6SXX0tLgzm74vCSpknkd3gnV8ZFf4CogvUuh1qhW8FJAnDeI9XR3RML2/ut2hmg1ShZw+eD95TYBUAJYO2W4S64idxKy2WKDZhGieNh73sLkqTqDpwaa60NuPEIxl62ismnbd1IgjIs2mbCMnLfQwNV0ajwrLC6Bd87q6gn0H9/Myi9nApAbeHmjG2XMd4Udh6FqSXHxN1cSZilfJcZCMWbRqCfPTEPYot674HiMXtI+vDINfT/fMKnKNZkbqRsvdJienUXKqhgSMeqhTqHuZxEutaX+TZMEr6bV86+UJ5VKS+YKw3C1MspDdz7mNb5SgDvwP5bXUVMMsfS283/M31FgDRzXGrVotHkGkd0L5yrR8o8lBTaAQFFhoUDmxaQ0dMvC8d4yzQCyu8QLf/spm9OE7QgDJqNc4MkVFKCJYGwoFmjiV0bzYx6w4gNeP+PM72HXC/Chw+YJfwvKhpr1gP4PuY5FdNWnb2wm+XP5rRuQOJswnTSsBP8j1VcyTWwxpNT1Def2UdzW+CoKmNqbska0ysKzq5I/ebZFec02NVaQgAw4/jZgo1pOAqYZmqnheDaFcfOjeFT7xiuyYJgGKxMobACv9kCQKFNU0+vlF0kcMjxCTdBdespkFYm00LN53Wk8Zv7BPVM1nJ9g9hUIbCjZPWyVRAPIN9umtFiwyjNRZurgbJQgRiw1scYLXoMzhBdgv9yiC1xvX9o9LhZLlcFXn23CJGzuxN1hhslEPD+muRocRKFVNe/hXCJmk5ucfpUgkITkLYXeNak4IEkIGFjbw5dOF80Sy0DrDMzmtIGUIVTUVyIdk68iazUizEh8d24U2sMEKX/fYI8QOlEQ+73K2K43Pmu0af5scDIIaSjHXxCBMwlxrADAgVn1V5ss5UzNvzugwnuieVH73uPXMvAAdvyzm9M5L9hKCSPI9MB+t/Dv0eB2GmthqoxU6heUz28+ws4p+zDkKLo6+9yftPnUEYvXAzkBLId1XVFlRnmIBdVst5W2jGclxih+nGW/7g4SaNFhD8bmcVtrZ6mOvgmHi4Ee5a+DMKccS2dwBLtoICIq2d4mSq0uxKykL33DJBLinjongRnUXGshea5oRhIQZWDuWz2aNwtGc7OjfAQlf3T+WvKucQojuqCMlCqcgS70GfJZFndGp/NR2anmwF2luOwN8dK6HKKgF3A+P8hb8w+wIZbotJGYPUrYiWd/vTFFiEbvcmTss6l54tSKPvRUAspC7uxwhwTrEDpeorITdm2QEDF8bwzAKyXWUAKcCroeQ8cxX1SN9Oyp8LM5nLL4Tz+BLiK4btDvCtwOsOLwNcnCuOiQkxEVb75/Gz3MVf8Ix0Urhiw3WgF+vHPbNaju4nvlUVA+SVUtZugis3NuLlaAC6Oe/7Hew0YYtRwfjr75ZVmv2s7mp4wy8WZRIMY/o0osLFXbnXuglurICOS1mN3BKbdHDbBRM5nRcI60ADIvYnMQ8tXKb92ev9ZOeBxfouakQd7Pd+6pWvVw6hmCv+SBYqnq4bx9BJDMaOUCVbOo7voZA2XZeIGT52h4b/pCgsTAdI1S5MK1qM8/kafNJ9DIMZs8nIM7ka+LLxyCKFBY5n/S46xx3XMs3Rh+wPpW8PXufrR20IP96/c7tN/usCER4a2WJb4Poi0drS5s3litU6xaO2pLNCgliAmud0jN/sHnw6bmz9HGzIazwAMvon7JcmMYsDmD2ApzRHNcSmvoyJ06JibY4h/aj+PcmSo723nWZCstWpMoOn/yx/c4uiT6b9lHWw7TywC6WBi0ugd/tvlBhQWBRwGUb4KD6H4CWX8QmVxwFC2Syk3pyrThSMqv9kQaFSZA8e7scopaUzyAIr2ZJELgKoiow+XV1ydTPwgMfb+5wbAqtvDzq53n3J/MP/p4Zb/Yg1quHxEW6Z980IffvBw1lrxD9NCLYm1OfyPqn9dsnI/p/naureOAkPC2gFt5qMpimNn2zFUltjnSOOvhC89Z4HsQfSNA3Rdebrc1tOcEWd54zmU8ikMmvlNdB98jBiuBBPREFXCEwd9LWOnj11L8iorn4bSohiMbgg9hExY1SD8v9V4esW8tjAdtcYb/RBFPuz10X2k8sJUgo4WocAxxeVDRmXn6Ihp6EGkgdAJDFv3EEgWzCYIxcSgY7AarRLraiBE8r/NFqZ3g5IgjDYYa7U+HJxN6u362zIDHFx2mCuyX6cQu4J8K9auPoGAiZYKiLfg58v1bfSgN+CLGUkN3+YWUn463NG7ZTDZVOP9OXgZCINwagWrC1hbdUyUnzyad8ojrNKxhlf0RAZkBlvwLdlZp8resOPvXwSlLvwqtuV5Q5fEDczvxtEb8CDwSvYTUwpTue9wc3XrWNwnUat5MQ6RS+GE8xSLeGq+wKFK7UZDt/b/zWHl4uIGBlwtIzxne+1VkRHPjqU4DC2DTsMDXfEe/GJLHMQGFm1d1oF0F6FhdIQnCX/5OWJuiJ+I6OodDCWsf2qPhO76itmrsaKOVEOCuCYSqgbQYaL78SYYKIQnhhb9UIufQOZNGXKKwvw7nvdOmcd4sokcCuC04Z8yPvl2DiWzJvUCr1qCQBv8XGqxDPdIu0o99/jry+G2TrfkWc+Vp+nOCYrssGGChmEkc2RDe+5bG7ax+q+M3DcXOa6alDn/yI9DI59MVpI7RDPdSOKuHyD4yFKeSPnUriTHjplZzRkjRGSMmRhNQN6D5wUn732erDYKT4Q397COESqZ+FNy1z39N9Ou22e1gwtl5ubENWpR011mojk2Bn8Fp85T3LGXar908G/jK2QxqKN8G9X7E1rAuuAYCUoMCr+uBuFUWrVN03EWf5uAis4h8ryCDUBHo/KSgYFgmeuSxYDm7yinU2Ig1eDlxtRfQVlJVIFsl2j/umtjK72zLmRPvuxJDluJ9AMiaNTRwWaMPbSxIVerNp+axMJzcgrGEZKYyIFbTKR5Z++2Oyr1uYqBk5Zc5DULmQY3WEaOoM1I8iEU3xB/+CAhis0OmG9zfLHeKhWgiwkNuBUj1de8UMm4rNsLfDOIroNUAl9yRNkVXf1BemO/F1vRn6xSDlwhsR151E8v4ub7bau0KODAolOKrq9e46LGY84Bhs8KD5ccBhzS7xDfYI1ykBwhuTFcwYvgeOSsPhJ1p0zFTw9aPU0XARWYiSBzuMhY9ahE2wVRMw+A4IWMCwcbjgriKyu53XD85CGHis7HSV9NxbH0RF1tKH9pYapxg+T3E0klCXpGtsZ5vCriUfE+FhETVVK4ZEszGAfetllxVZjY89G6dvS0V7OCDClbLoEaS678RFdx/+Etv3HwW7Uz8ucW+o85mIcRnD1srRbWVEPEnCbORe85zsTvSts5Hqmray1kYr4ivsX/8m3wXVEa4ogF3IBpb7yhI2SMkg/GVV2l2ZuRDUfd3k/uplm2oZJ7o01jNlX6Tp+iz4aOKCxjozKXCcZu6BnaTrd2yloylvEF+hPmxZGYoZrspq+BMPMJVzOiqu/RVH8SRT6I0hcb4IB3oknXvlo9TDSRrqVKKjgkzEJ7GbkJZLrAKffQ0290lsNh6Ua8hw1SGTsyHEdvnKRE/lc6Jpn9GiW/hp0cJItyKyNPip7eEpdUNnltZ/3pZ+9SlcCFZG9qm84eaIXomN+z3mm6mMpQved2B5w4PrQXxtCKiOoV5FgSlnpeboki7b6PKUxoFkwTg9o1e8DZzOQxecpqthyuC2JjVPbD9KMip4Gd2PBgD7SJazSZkwGQcXmN+Rr1WgSvmfW51uUeM7MP8Gj3oF2toxMla/pdTShnzcPqDL+3LvHdLbVC08lISqSXm14rS5RcfRtnGg9FqWjyMs/xMNxsmS1YAPEvdimiYrSLnTREqzl/z972j5NdsKSgjNqjZl+vJ2hZd6Mr2E81EjaMFVNIw33WeXTspLVXLCtzk+b4FryeLp9ES2l5n3wSIl77plJa0P2v9N4yLo/uzI9b0aUWoZPlI2rrAlaoXjuk07V2Y6chsCRytj4GezLUah4Vij8CKC1GdQEnN7f8uK+m7B4UPdSEtj983sMGt2vtvapMe72F6sE6Kz6mcbs/MKaqB2Qs/anctJpl3ZQ/d7bbJlE0iqZqb5JdRF8zF7GQc0ORxzeoJPlASgbf7HLjktNZjTk1zd1edfcZ5is+s62AhA4NIlJ3YEi1Vl5swHFwXVpZc3dvFRUNdj19LYvj2965oosYGZrRYhiGrLRAGe8dz59s/MzXtPnbScSnf1EdDGa+kmC4cSz51QD0rAkRlYn8Z/Qi0pJ2/+BTGrYfOsPexSYlJ9Mc7+Xry3xT2PcLZVxt0N8cdLiG1lCCKKop/Kgoq5eB7s+LG/YP0Tpqq14JogkfEivPWNGJxOmw7IZhGZiocVaOeGU0LmMwxVZimX9K3gOhSM1wLo15qa4i5q5c+nIsf2nYiTHcL5Tw/zIkJl1cFP+GYzsH7/WJTavWgXdVbUwkAbRTGxuCxIPI/EaWJKqw74UYNCkaoc9NgH0QE1yff1Bb42IXb+Z5Mlujc17ToDN39PqQmBDjvej4bQhXHIjWWse+W6DzQkgDKQzZ1frx/aiHSSpCfgxODjHrzxB9VxWCvFxCWN3BcJopIqek7Jz0QxufucgrDoLmv7ea5tYVfN+7CPm2/5dIPxZXV4WgFh0bDi7c79+yInXl6f2sFleEuJpf7hhyo1pulhcyNNzDI/kBzQmp3p2LtCh5dBt0XMorhUc1QL9JoPIxGj3amPWJwbra3N4q0q335WvkoqfASZX/Ahc1EVHjArCjVcEBPISVB4Rdm00Yn42qHQZ/6eK9A8KQxJsIN3UOw7T7fhwt3bcFnWry762fk0Z1/uuY2isEmq6LQGyfl2Hmoe73ADVFVe9c4Qkzo9eEQ5SFKtUcOLr+9YQicAYkpH+eLWt/CVd8GsB+RQEXNHo9ONYQhGM4PuknYhzkFYXxjqbWD3QumH2jO9IbX7OxHsfb9Slbn63lzYHFOz1MAFDCPqh07dXznS9afLn0HRJBqfN58tIfIEP+p3ovyUiVk8YGstR2EGc08t4NVboBkdSu+j0CKTDpBfY19i0Sw2qKNvkS3jJP0HDvbSEtSybD72JOYr3D/8Kio3enw8AhSyXMk5+cmad7wknyxr6Y+ODE+7kJt5KYAXq5SMpP9w1Wjw3JYAcj+xBtTgG/ssQb7OGaAVgIKbj8ZUVm3ymGlbG0XgJxeZGQzrBkRY5/vF2ijz+M+ei4mtC/E5q/us2NNZCZvypu6TpqGAgwUeur1DgALrXOLjfDzQjH1iJxpuCnKVtQnshorS7IujUW5/i/T4tcbvccDNBguzcTXpDFdpxS1DW7+0CchWCxmzZGW/To7ZNWZNZthRUUKchenrwPdPV0Wx8eqVPwIZI2WOAvmqdMEjAfxxT39d2TrmH2VvIcnq1Cx3X1WulPny+CypWPfMD7TXU/ZQ4nMzktGYxInkvHu+52GBLS+6k1ERAQGxCThJrCZ5MXQlY1o3hCEQRhLplTJLZsvlEaY0QD/KBdj1T4RBbdY61+IjaYfswqw1wMbTGmS9IV4oDTSviMBP9Gl7J7v1tumfouZbNvkRhJqVc9hf02To26sSJNhDQDcAd6dG4ZYVNG3SbPNwSt3ReZibg0MOP0hS0x4InGQoNAUEQ5egbKBG+Pn400xICRtJL0xEqxKPIHn077207DVuDELo8jLW12zpd238G1FyPN5rzGgfGYO2pjVwrqAMarreGrA3e6cXwXgMGVRkfyBh11eAktHtz6LHZYywgj9mP7W0RS3QygZFMhf33GXGgtXqmrB/bL+kCH8vn39JWgbWeuEb2IuKsIGO0lPohQ3QvOWaaTer5wUSDtbRDb5jN56u250HuwRmjygcA6IP3dzKrTuhUiPsrpzq2iCYwbAZHjSJT3tybRIgEWQbywwvvhqVMXl38+IIC35JV4vtUorowwBScaPPt82iFV6LPtrXC+7eAkrJicnLtIf6I3p4S4jJAKID3uVhew3KjSvP3BS0ZQxinXgjPeLWZkfi9FFdbyf8iQepw3LHAqV/5XTFXHu4nI1T3N4RmcklVNpNOidJmPO4PJTK0UlX9Pz6S55jnb+AG6V6D1f7xtrEMe4IRwkEJM73ouvWGm6FwUI7afD2D+AMzuNj5cBaZEJqnBIKWWANdqPJHu4qo81UM3ZAOT57+L5S8Zyy8QwrBmDBR7btfPnTHJud/VgWdjkW4AJl74cBDYFK6YRYmPw4JF1mIf6KlM15sEy6QEPy62IQxmv6oAWMdoPm6i2rl0lmE21jt+TfxLoSBNefPneD6dh/cSBXTo/VS1kNYE5GlxetmalySMWhvvirZBu8Sq+U2DWpJk1QupNq6rij1a8r72xdaTAvdaIYKsm6ekaUsvU4FQj41Fh951Rbg3GrU50uRVelk/31Et2dt9wC+zXB+AMhkMng/JshGI0cbh/We9J3qy0B6xtyqtxr1iZhIzrjSg/Yc8AqAP28f/lh+czMI+xTEixELZvEByY2w4Y7gbikrssMi4B/xZu8fXD3e0jRe/taXlKEBmgqnSACSxfbrKGEJsK5lLRo8u+WttG3/pOyEVGnPFN+Z5lihdMm+EyrNtdRIeX36WK7+DJWf7tvUzq9df2B8jZVQbyUf1LRagphEhgOvs+e4GAc1zt1IGNIjNjk8jqpDCDePOiKe0LDBj1MG6yGaU+HlUP+0FMrzJDArOBzdh5o9Lz4EYRI5uWmFir5kjVd9DD9Z8c9p3nPtdIeJiMMAEXsiBs4pQFzRE4HUP8+hBEFato/1xEwlY+jQKaARerWn9/8VwzhQPv8lYPXnoqiT87tYCFw0nrggjIDqh6F	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAO",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Added Config done flag$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.466Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "ClipCV",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsCV : REAL (Description := "Modules CV Output",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsEuRange : REAL (Description := "EU Range (Max - Min)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsEuMin : REAL (Description := "Modules Minimum Value",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsEuMax : REAL (Description := "Modules Maximum Value",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsConfigDN : BOOL (Description := "Configuration Done",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			almFaulted : BOOL (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almFaultHW : BOOL (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almFaultExt : BOOL (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
		END_PARAMETERS

		AAlZItk3aYsQCrPz6fCa8cetipzc23HGcPuY9SMfNvboZTqUD+TaZiD7rvuw4h+OZ+ydlg/5XhDP+5l6ubM+sj/rIv/uZ/+UQ+ciY7CGbA5MEoSMhCdYrDeVnnrLN0QsRD/ertKHkZkePLsA3CisTAmw4EyWOrZRkbiH6lUrHbrL+CZCha4wF7xRKELuKPsQ2SJhZGnadzvk6SJUefftPROSPZ0V5Lla4r2tyqxf+xW2nMAHQ/O4NsRTTw/wRpCSeiLgLeAKejM9M0D/GJTbJKvg2abHGGAAaLs3PnFrE0WyXwgD7NK0TIe8sST7uqF9q2kiEGuy28o6BggEGGYMLUf2OuqDbHnATUAoLdLhc20IDPH84JDBLmK160BOqY0YG14JS1QvGl6hddGY2F8kq8GMkvqPb+GwGd+s3OsL3OnfNw+D50TOZDPhrY/vkjpXOgxp8Adr3rrF917p08qkFiSEzEOx/eb5kMyn+duMBJ/cE6ryMcOenhS79YwycCahOuhBpH3+CK4WB+puaxX4N5DT4c+HX/I/XTqW3PZhMqPsXPPAwKoqd2T4lcGfY7drboumFOEBYTfiPUo/TJ2HGAGD5tVtf9xw2aTa7DSTKEHF8lWcmYQ5Tdx1AW9PXkOeinFQqtjO/1lMIle2klrAg0VjT/HGpF6/phFq0kZ2ykwo/ZUP58IgiwpOr/ekENIAosY1QhQhAdSiyByBucvSJK9nTBP9wncFOr4Ipu+SIcXe9+uhivVvMz1DP1uzd7iS6jIXmDIGjRh5HCX4Vnn1Yy/ad7raGJTnkw9s4+KT5FYo4lKl9oSyX+12RclzWe4VWTWh59xAVEUL6K3yAxe4mKTJs8YJKjIdFWCjRrIY4AXSIGU6PAy1lTtr9yNKQIdI5pN8PF4AJvJ4vqXDwmRL2AI+aRMtxSlh+lV8uS4yef2M6s296rrXLGcgXs8G+wTYUQtpNHZPys0q9eYnwAIs/SM6W9q5hYqQ/IZzeZS4Hv4i/P4F2keRixtmgu2ZUJaCOwJuaj+awn04pcAxHdnfx2/xWRzP48MGHpCklwf0l2wiRDjnAfid0vDsCFqUGQhL3R+CRNdvbBQxDooiER1kLhdzhyb92/3PIvekfn4P22KU7eLQocCxWQ3yCo49j/4tbiJQbAFYttT6SY/eTp1AJAV4LzDdjz9Lt5D47Zn6TdEroL2Nr721NCjgWTb777nYPIwSKX9EIoBXKR7GLDs60iRnGOnSiyz8mpoLrocy6/hO1T4teJZZwniu8bUgNSoBKX+JdWeBtveHeyl51U7MM0lF99hvQrZTkvzXUQkHrMYn5eMcPz/T4SNHuLydyidOMc2W1j8HzHyVPPwGWPT2XSxI4vZs0/XVouUQktcL505XYNmayJegT1oLiqGZiq0QFXYW+EmwVjym2sMF6Oxz3O8VM4VvURwwiJdqv8NhPUKjKneJTJKxUAhLi1IEIg9XCf8ukGTKpDXcuvtARKbb2S8MXF0z8Yby7UUEldUfjoASgDNzGrlTZ1o0TejK6IYAWelXnxRWrPQ3itiHEvEr278LvejS3BtNWMnfzL2IQCDAAGfBvdOjlAq44+nGu0FBZYyxis2s937PNyA5OfdFJ162WX5RM8uODhmb+g+Iiq+PuuGIfuUwkBBT4oos3pJBI7HILAQS9gYgMhk2/H7lkIbzY8RMA1Kkdpdfgu+vwqqqxHNpFyI7LDMMQStuqadFu97MVVq53yLMVFumDQXtkkNoR353AealRbyjMxo0N/t8Q8xCNzN8caSn0YZq/JhQF9Ad3uB4AAwN3of+UBIeoNQcEVTiXJDfLH2CkNbhnHqylE0kps4ilqL77K7OCIAA7bUTINvJrD00j9z9GfB6IL8EcTBl/AGiyseRVOzVqyy+VxNx6lNklBOf6uSUvQN6eXzE1FWADU8B+x2iWedgPblOjwBzk2wQMpNhEVQC8Oehk9jsem3HZqCBv2bD148Gd9JoN5LrATLYh3n9FSZ5Gxjcj80mgtmD0a1cTerUb+ZgE9tUg6ca4j/JM3m+52WKinS91C2vOI67kcV0+zfsbjYNU3oNvJx2kDHVNReZgkwX5Et4aUczs2I5IhEdrXwp1mdIx/IXtks1DT5siAjk4+YPZl2wvt9OIvAZPst3pIPCsaWByDI1N3HK6vNdKEzcBm91XdT9wGW8dfMuDFtazFhMVJ/hNl+zqmu/f/IOKRKNE/1QsCpxgW9eOKlrIuhwqruHZnqpBjMfNAYUi/Sr6zzZKZFTg1TsW41GmNRzt/I3U1oerf1CtyHvJeG7kfyLgVdynkhBzPEJBM4sCtyEIK5pp+jWwrgG3gHalSoz52LyF3m1us6ByYYDlRxy4EBZpfp7itYbcXOqdiJtsB/uHNnD4bEbgt2mQ8d7690H1VhRVUo1AgasHN9WIr1mLBvuF8QIQmocWwWYy+Yp5mZpqyHn5FmASUU7Feayg4LoV2NwLwSyYDn7/8kXGMJiG67JIPM7CNTHz68MY7RplbVGvbl+orP3/oq8HivIXJxFAupA1CwtSSKODj0JGNZb14Q8yuOFvdmWvoBCswZx09nTxfHkzI4gQDV1AvID3diPvi55EIokFpp8o5OCP9VKlTDfjiRE+nkLfuUS6qK+V+zOCawhTkcHBT/PCrUwCRW6malMFyT/oJd7EqEJLbSp4lUbTBI7uEBKlqEiDxpYZiXoUyztn+L0ESJrDnRNN/StFe1lq8IEunQXA0UggOVN/VlUzbRDhOz4/91ajN1w0vlbc6oMUMeKiIqRRDytmVm9bAwxDm6a2sHlQtLQaCM6h3xv8Tddxv/i7M+KZvCLePpcp3BVV4g17RcGUQT0JDpmH7PpkRHvL4zVu/MEiq/aZPwPr1hAfspN9ZcMW9lbhzLMeNfDTbDiWQ1w4hiLKwxMYajxOAqKHWTmpLSyk/UE8bEu1EZTYoj2d6rqTaQRTBLGKhgsD3TjbGj6TrmWnf0IaF05LACGelLy0eEzidmCLNxPp5emTan0oXggFC9cF9VXbfbowzdQ+Njs5aQFU/KgpSBsLVPLXpWhp4xPsH+zLUcgUTEAI4svsRqwGhdGpThleGf/++DxV2R49gKirEiDLGtY9qn3b/CGO00/17BATA8JvPW2qPDpLqFCNzCTRKAMNKkkWVAXNzRurWu6DTv9hfe2fgkAf0ICGpvmu0zHtGFsLWj1mgCRgpITEh0bGTkf5IExGmp+eYJhYKNQRIOtkfv/EheYgZePoORHutGExMZoVSCYwcqL4UBS4RFEPRzigXmvgD38670DqP8Vlqgcg0C3ujFzh3cXpPuXftx307cG+5KII4nFDUVgO3x+L1E4JzqUuyEFiHzkEq3t3welJZz4Ad/3bope7fuPKu8ZLhAGUzZScfGgLs03NvPFGyqjDMpZa6B6gGQGwFIE3Oeok3YZydejUzIt1PH+z4d7xEbYg0OMVTzOTVPTWypdxiPVCR4UwcpXaxE4jMIfs6pvJnOJFomFZUPeXeKtF+NAHJ0pJHNQd2e5ysdly6gE7Y7OkrGG6fJutKRp11MFacv55UeHLBZ7V+FMx708bBeah8TgKMzxMCRyI8yALFNfJEx5Hh+VsYsETVF4q/JPpQU4o1ovDVCQ8rH79TW1FdxI8UczynLMMj6YvmCTGjwX2qYdM0dYOYb2WkFGBjsnJYIQ56MQZyQlDNOEKc2cHWsw8ctlnD7Jduji7/ejPu7fd0U8tRjIC+azwkxZL9gzsuhPJD2hZSHYdyx49WnUHv19NfGKm4A+o1FuL8PToKBQVKm5rJZ1hNLBGdynKFECSyxMIfM5OFb2Y4SnMJHnPaFJyXJevnveIeN8rAHM+SoFDk7rKwLVke8sjg6xfXclcdZC0UeAPZ7qSrvQOh0i2yXqJRw0/xD37oXEgGlYzwVliCU7OtXUcywR8vOqKpK64y8f3d2crW73EUrhJIvNar08Zk7zV2kUsj4Tnj2ypW2q0t6ZHQmZsxvBOwclUCpb+dz0lZfePxsJBYhCLck4+e5ado+XyWoruMzMFcQuN4s4dulHIzT2sloI70sjPQpB3QFkUOKcz1Pn8990C0cj0dbf7Tc3dsrOleJq1bj6/tjTV7X/fxTfns1f+T6htNZ4yhyDjskoVbbr6F1w22vNhUsNMLhwoGOsEE2r8D9ZFbL2Bx+/ue6wW7et6bn0KxYtKcnrDIBUHpuxqg5CJO26NOCHQ5GRPuERn7Qs6MgHmKb5yaywrrzRf9K8nrKC9v6WwsztJok+PUepegvSbKeDNlg9k6/moYZIdjFtWsqEYzNw7unppVYiH6qq1R82kdH0l8Dfrq3si0oojQzBV3s0VNXHZNnk34yC1yyqw9Vw+/9ex7TCo9ugzB50Ctcpw06upQUEd3Q5zYsrFr5eJQrHVly49ozR1l021/gAKwYIIoh21pXRpQr91XfdotCR6qTNl3Z3TZi6eVUY4mfyiFymdllhF+yEi6V+dHBACRQWP5DtnXRhCcx2gl8JmWu/beLQr81nRK/db1vioKXglkq3uiuhbqjTWr2EUZwi+bczcO1gxK+7PS6/KK67IDkjOqYF4XqEb267GMQtU+geU4oO7SRHj2IaEppnbzTBMkz7hz9DwBYtHz8otTvCgR1qAmaem/TPoMgFo/kB4eOu0r3HVg0OiHssTV0cVH/J1rlsvTNcoLrD+Oe45XjYFYbEA+GKJOFzpI1TBeUUh9EU7HguNb4IZxOE8jlDcOm4NI3MgV42rybn99a9seJvdJ0fF+sA2uy7KbC4k+EDdw2fFMSRhSI8sjI7vej3rCxkUdbSg6HMV2znlyrDvg9ePsCK4jfrwkYgMYaz0qP3L+2JYn7dALlIJ82ufQru8GjsVbFG3pBBJ85fjWkEDvmv7VyRIxoUf8FOAQ4WHgGNu5MboYc7B2V/aRJZQaIyY89g2Ue9Lfo2XVXOl/dCGwvItL5Vw+CuUd5Uxe+Bv7BZ3NAu2ZXdCewddFxrITvi5fhBNpoAJkkrV9S8FTN7YK0qnGpKjzY76ARJVMHQDgzcMRYJSe9tYBNjhZ1Jg+38P7yPGIgqc/eUnu0HxLx29N90wOmorFXRCx0rvPb0qVSlRsiLw56AwBfC/M0K00QZdI46KzVHxCOLaZ4t4Wdnp2Il4cCaArSE8PZdQ1C0kg1NniBAcH674Qs11rU7ffnI/xLaNTzPn4diPU/HaRf4rvXtv5qh02AJXjcwhUphv4H78GVp+m+FKBfXESkhbjTbg3HVk2+1EM4lFufNjGYY51sRrIYnjNQ8YAo09glfx7tIel6xCZerofQh+A0K7ck2kEOWlprcDQSKW6L00j026FzSZ/H+3A2BAwodc3CNt6Qq2v/q/6SsZRg8oBS8dvMHzMRQ4YY2xDUz5PbNT2k7PLVaGdQpFb78+T9cfUOhcYk501IfzhP3XD+a5237rdpspqjJ+2s9bZgcAtRQ/Jfz/wyLgubcfYjI6eD2vOBiArKdNCilHwgvkuvnOZidR5liWHbja2hxfeQJoWcPUWHyDVYPI4xw+1HtjS7qpDAgWAiRYBnAFfta76ZxoXvey/rM+SctT0hdUCg/Q5rTWpF12Bb9c1AKb+z4Cy4bWSE5Qmh/TCqe0V6aY2HbjVCBwX0rJ2pZODF3+qdJw/9uxAQxptpUVGYe/WRTc1jbYxiJKplUP3m+yN9nFXqlg887f68tKYVMKhzHFt5M5Qdp0qVSRkcorHYNqQ7Higk5rd0vvKxOeKKhojFS7g1Y/dWky5MDpaMDmAe+MCi+ddf9trXChEVk0RcEJXq/Ntj1x+Lp/X/FgNwFU9kkkLHf/jZ/JPvzqlHQawASRgSjYMEw2IYsmjC0wT45+x+eiWEqnKHalA+qlLNtWpqvSgZAE22qtTPvNMk0QFbOkH+h4KPZJp4CIbRjyw7zZMNnmW5YjQt3ce2Nu5mlLLQAV6XLhkYxr5ZrAl7j+YPckqO3XhdAmLRUQ1rZPIATkeXhS5WCnB2tIVgq6ew89Rvdshy6LIXEdkNuzwCp8ShDoRlVXd54FW0A619ImzgQE+EzNUZ5Xxs6UawNnGSgJJ6I9olwub4leA3318Yqm0ar74GSvi4jgrBTK0SNKPaQcpW4P7VHpLtp/hhCFrDAOxXm6dtIiwjDLyoTtcnmqW1DlITi6BRz1Vd82o5R+aX7pJEniv2CdtYVZuPzxhR0rdeiDm4K0WHKpokYWXmC0bk1UIen/4CgB3uvni+XS8Wrwinke+NevrKXkQ38Fh2CMU6ZBvsE13pLuCSgd3yio4ezq1DwvPERdhr8Tu3NNIIlRXQJ7cnlXepDfG//PEwNKTljYCbtsebrkLG/N+4MRN8cNAUdRg+2zkiyemnPphIedTSKYTdQTFzRH/L7wVs40OzsDGC3cIXCDLHlAn7g2qjyeETi71PSKt/0z7h/n6ayfBFHFFfWsbUU8JGqt3SKrxvrGJ0DZQlFeYekXPa5R/nMLAsHh9LgaIb/KChs9dZUgpJGeGYirlZR8c6t30lxxI4y6xXVx0j/NuyM2qbHmubPhMBoX1lATU4hCuqmnIzo6UiMyOHTbwUFuc+L9kM7S+lgPy9wZUqYGDaStfShtj3XFzq3v4c3N2H3kyWb9n74j19vhoGF+Li3iQhz8JwclFAzd1f/gOJnsnwQpmMkBS0xtLHiI8bnyTbiYfH2b+X04Vm36bppz1x3kKXtCT/IBGE4cGHREVt0QWQXJbLosMV3LSt2fAkDcqMABMJkoxO4WZNtnidICJ+nK1sUli4MKGehRkP5kgkC+s9/KajnuNxi/gAZ6UUGFnx6u9utoxv1AkXMw87Iw2qMl0WaFYeZPMLyqof/V0rVFaK/s4rqsU8VAR91xDiVr05+3WaDWMdolDvyDMrbcPc5ZMsXAzUT3QS75+EMG9DcPTVfLhr35fhXbbXtIwpg5x4aytVyYwUqb9CyHOMh8bovUINLkhJSTPKmsUhlfTW28FMR/pG57lOlKcBOCZH26LSnCgdItqyL8EaHGofit2gblbxKd8ZtxgyC9cLtdwNMNa2a/MhofgFW9CVdKevbj629sHrGPhfZkhCn7Y8kDKXbGidPT1ducgDlhit7RAkIuSaGa/qqnqJxV/mW6NyK8KTTcnZNooxyvYAy+Q2ClU8KElnUEyOiMR6Crt7H9WMD7Q8i1FITyuGZGcJkjq5rEzTzUuZpkXIGNQ39lgbqpZJCOC6HbJsibeeiDeY8vCnQNnrkfMY4Es7suNhd2CZ5J5QRpRGUQqXA0c6/yVbJsnCgXQUJujao6bfEryZeK0d29QDwxF3dMkg9hbhQa1X8xeijKRHGoatUY8f9TasDplB6wrBvofGzERgUKxo7m5ntPWY3IrS1IdQG9VBp7WWQmu5WrogObHFaFkR4WBSC7lw1PQjV+/bm6dtP7iE86cdnPUqlmNh5InqxLg54SC+MxLYvFRw+7JTfJDVGpI3S7l5SopKda2cDLRiUkSEd5Do2JmJ9hpw5+c+euj10Z28rBi5Fb1PSvSt/m9Cf8EaMivyMMRJVrHKOff60hFeMvgt/PFAaGz0ULFDyd8e5MF3Z3CsT/gMsTVGww7yrOyvKhCHirol5xPj8Xkgy+D1GujQYpkiW12Y8+9FhsmcIKfplKRv0fWIV625cnxUfFqw4MIRmQR2LCsp16m4nOSLhBFYvEioChbRZuvvr0Ct8Gnb0MW/dmdOZN8XhHkKbw5bpgOJIkSUaVSYf9i/Bhx4U/QWODgta9Ak0OWPxGl8bcnzu3GaPvFjCilkAuusqPyvtOYSbkF5WagoAiy4nGWgmJRtFx4j9DUE2O+dN4q0YMd6cYgsjRg6rhh5OlhVpRh5dBtvQmRY/tP3v7453W+i1tTJMABs4geTOwNe5tg6bFgtyTUiOrC9Tne7BlzPzD8hV92igkq5jDuTFp5vG2wg0TXukHJmhB8+ZNiWF0tWb9sK7yUaHmfuYEAyFMmntGPuC2Jc90A9QkdoYqmQcLiw50ks041otz6niVbdjrxn0+XULrY3GxDy/gk1S3lRfE6KKFJ8JaHCih/JnRshwDcDw6CiNAavOMXqJlhXXhx24ydZ+QlV9a8Ce5lPlpdLxNKbjMbwpSQhrojwYa/CRAJxTMMC9O/bAw8hOnifnNIiGjVA3smks2cHRveFUkg2wWYK2N49J3BSYQFQWykMEdgbI07Ltl8l+yEdBHaIOl9YMooDj1FBlYt0q152RS2jUOuc81cYYKuPKh8EuWqvo985GawX9IDmBhmDetW+J3+1pHKYn1BQGN7kPnEn/cCU2VHN6r90woq4zKnIiT6lyuWpaGkMxVbfKTydDt4/7y1iup82zd74/oQGUkRzU3ujxp+YkPKHWDt9nu+Dytb8iVSBax9kCIkX6Ur2RQM4wUS4jG/asRz5W9deFMa8o+ay5nvkZaVSYNYSOkw0nWAwfpDz040G2HAvsA3wL1bUbm8ZBkKLVEvVzKKUx3SGdKN2pofYyRDWEbeUtG7jR4+UVBJzrp5pymLWQwZr8dmrbw3KYafUNQ29roWZ9wb2xYe7msRD2vqAcvO6I3hheSTBrWLm600rIkbuqsQ5QOtYdlgRg7d2fFCB/n2ZPZpDeYRzKXPTwU5RAGU9UHnvPqrsPIJ1a2l1wwU83nUnVaFAV9ZiLPa4azaNdNitrtlp426WcuiWhJI8DlAd/uuWic9AuVX3k7qZljtbxA0RbQXlNLmetL0JHJRV+IJh+JciN7BCMWi+rJzPfJmZzsgIJWkMRZWYf3kHQLhxiKjjuoewYNsVJXnfbDPwFWD6+GYfWfKx8cXk6MZ+E4zJoO+U11YUEKmcaJhM7bv0SApozFmYUK/AjcDav31eH/cCozVKhLLXrXLl0uXDzyPilsdKpuB1F0MGthUHYBwsuv7uVoKBkIaWcQ42JKjVdwamobx5bzGdoTV/nJbcYV1tegInRpewTWK5i2+D1xKe1ZuFFzGB8nXghzQnv+tGfp6ZvcQSWB8ipRu8aZN/RQG5Qw0uIBlwLpHIucamVneoYibavZvnbosiMGgyF6/aIqSOsLxWTkznh25jhXBaytGvtylTEJOAlZXhVRvoxjzedbjDZntHtMjI9c8M	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRamp",
	              Revision := "1.2",
	              RevisionNote := "1.2 - cfgScalePerMinute Exposed as Input$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.502Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Rate : REAL (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			cmdTarget OF Limit.In (Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes);
			stsOutput OF GainMul.Dest (Usage := Output,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			cmdByPass : BOOL (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgGain OF GainMul.SourceB (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No);
			cfgOffset OF GainOffset.SourceB (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cfgLimH OF Limit.HighLimit (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			cfgLimL OF Limit.LowLimit (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			stsLimH OF Limit.HighAlarm (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsLimL OF Limit.LowAlarm (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			cfgScalePerMinute OF ScalePerMinute.SourceB (Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No);
		END_PARAMETERS

		AAmYT7fsWqnvPAJEkmpeGK65ADnArG+IgdQe36kOSu3HF8/wnEUgbETEMTZAtp7z5c8SC9wQ1oLGxBH9KQlLLPgefE2B2HJpQwmhH9o9x8txYWx/LMXjPhaqGysNTunKmSfpRlvOWy8sD0fJLdlduqdP0fImb0XQu/pM6HD2h4FRLZlnfEY3fcf6ClkzmH793QjybxMzyeZWz29h1DcD5Ph90xndNplktmniy6AVU+r1YavCtdYfrGcwwfPEWhUtIaf6mNvCzTFn0jbkkNpjvP4G9zM1w3IA5deTRa7eIMjvQxuVexU8GcnkxC0h7kq4N1CZfNwiJtm9S7hdmgiiLRMjXGKwxKRzD+0SIA9AQdGDA9g0JdKKlyH7zgMLRaeJd++NoPfUYuP0tcST3+ImP7QB70f0jUzsql+hgXLYH9GD02NN6kF3wc4nBJ6a0Q6hMRw/HtrFU56YmIuoM9f5dTRjCQEgZuS3Q0xwm0Jc5RVrpevH2RRBOyV46KK9gB55lhi3XkXt48mL1+a2gK9ItVXTKKtC9/+whCGD39vj+Db7yU9NecBQuiaFIV8Nhxe5zASVoNaAXe5nGipfX4zHRzqSoKi8mHw0oUCyw7nBkr48jpGQGxBmuNRrdcN8SK0kNYarb9AFmelUg/B01+owIIq3vnxkpce4BeV05fkJwe9SAouHXubchBsFoOOOapBR8rue1E/PSpnPybBLQAnbK0L0LepBc2yfvD9Oh3aqX2Z2ulXqH+H/uTXPQynuG80PhpbYxHBN1jSrKZCxKa747fggCS45reL8nkXEAkklYbtd2enWAZIs0Ai+HQvaKWFPFpyp7f7G5z3yRwc+R7gYLCu/jp3WZueG3toW/gPUa64v3Na8/8ER7ioHsnE43ZGjtcGsJqDaO5EBiRET3TBs6H0Y2KEPwrcWKZQ0XMsKNvRAnkBNVCH39xlF/TvDqBvoX4YJ0qw1SmPHXWgfM9BUB/wEJRx3MtGcvOu+HlIQKfXNE7VxN+AVSkYbQUXE9Gwwh3FMSnSGUx7A1PEFHFMCUu8elXjgO7632AS9QZdsAg+Na6k4G6gN+rpUe7UWvpzFnwJct9nBC2HV6Wt3fC3tPduFoUmLmq9tvJsX0qJisg25bPxQBB2wvaijd+tQ9M8KsNG+Wedhws7z+RzrXf6KjobbQkG40P8/EK3JSKRQx8LLT3qXfEdkmJLv8gtvN7KjCOTqSW1WJr4bZ9OzoVxbeFsA2mAqClIc5bqVlHQ042OiaQye17MhMudKGRQbpWmAxkjyPaPoX1S9q78aqIulRhGwfJzk6BRnx6zNHbxYDJ2E6U9zWDj5wjgvPKqfrC7Zet6Eh2F7AjooHIVGeQmvB/+6K7WEJG2Bpc5SVLTk7hpuB1taAPz6q677kIezSUxddu4A9OGBc2I3inv22HPWNBCOb/RGtXU9dTa96LPYOo5PI+aW7aE6vkTNcfiqTHy1+XVHwud7Z54Zn2wCEjRDTLHSYIaW8DUTRV6l0zeKf8TKRScSR0/ZC9uUMvZuPsM40uAPPpMvI+kOZ87Ow3yaok7fgpiv4agM2JBc+5zUCnA+EHRfxMG8CBdTWCWdhSUeaCdEDvao15Z0gaV0qsob80P5j+E/7V2J3rE/eccahG5YMTOZAFjmQ4UlRkaAp1ub/sKAAzMJBBErxo1NAVKznrrOQvqOwZ995ApftFBmMONkJ68G4YJqy3f3Kd9Nxl91TZytOHTL9/gdZNRPNAyIcS7ljon25DFZiZSOA4igI+UcKuQlH/dDYmntRpKNOzJ4SzU1zUVNWF7SFh55FhWY6/voKMddMQefG02KYLBkEeMiYgraqW0YKypMIozOLPJ9KoFXgjNQYK0tQBUcphFJsNM05u07sLXfv0sj8IaQ3OS95eH32BFPptAwBuLGA8fv4TYgeNcyjEBI0PUKDon2jnF7TeqOs21Y3OhBL10IhjoL9XPZvX2KBr77YL0SzHNRb46BavK2dP5zXjAU0P+0OmBfPmLrYQo8GwZAYxSk1WGUQ475EjvKxOLMYNjW0sq6RUNbQTZJvuhcQUbU27KsXR7zChdwKscGi2UYl4R1Ewzpjx4RFshgfP1/OmBc5UIvPchjNCWDrN0daZDbokWN0az31F+iSXyzpCka4EJJTk/OMwt+q9M88sTy7btTrha1tZ6k3OH8QOkqPvV0OimxWRYrQuppbu6SnSbNdTAr8EH26Z/kl+JsC3x4mLsxFp4u9+ihfk5MAeu0C8VVBsN/u9R3Yi/oxPSyl4xlSdXBXUtN4AcGQVNThocDHc5h7yLesnUzxI8vcNDxCG+nS2EgsD2hFOByv2n6wLALCUWMXlW3ttVABCByH3OvZ22MTqFmoEWoW30e04NYw/8OeCuLahxP5hy0sxheB5LCMs6GepMgbRSO+HTDJvwWjpcW/cdHZdqbKWvZuHlHn/rgqC9ywAdWLEI/Hj5BhHyJXZWnrJoHSdQFG1W2EK3H6SA4s5u8+rL19LIy+Q+m3AunWcpiTIvZKQqGc+BIiBz8HVrqsX1UIlW62D22t+34JF0e78LQM4W13Vuv9VnLZq800j3ch5jXqGz/uNLO0xEzsP8jPWe3fIDjao6O+WAH6qKEBWxpBE6hcULhbb9s0fL6SyjNzaSGJFVTJLstdXWpv+L3dA/rGeJOxKusEL5VTXVSE634xhuV2AkPkrUkr9zMaWpYlM4xLpRPKJgK6FLD5es4UF9ctsUZC9ZbNnToDl7yBU+NPJYlQHs8U+zVkIaFOJNFlMKDrYCqZHD1ejZRNA+C1OAh+AakKOWw270/mQd5D3pJ+y9CVDhqj26RbFq4V49DX8kD7Pu2gcUSnlbCp9Yv/fenDpRmEUz1p18/UDWCwJGMPx+r5rl7tnrtsKe97iffTUGYyaDkV4bWNgVY87kgFqTEFJ5PNoZMmLELVU6GG0oE3EKBxryokdnUXWiXPZwPHwcPU3QdK/xD1mjOyNu/crJ6RA57xF4XbUM0jnCtS2svOxde/+6oCrB85phLCwWQTIYp16yTjy1bds1s6HzGfSt3SHpX1wtCYtGBM/q2kkhcZQiWo/XC3NW6QJty1e1UJImux3hPZjuboKLwE5OfKSkwFUk5eL/KnjLaoIS0e/jHQ5BVPSnRZwWfpPOPPn1SbGlXWzEqxhi3bK8myKYnZVmNHaALFmYpwZgxqRWzJDwrtaRPliUCpFSRNmK7H1Xzohbs7V0+XlHxHe5aEWjMLfBbEP3kaSb4T8nuoYBXtMgLKbMl8AGTHTO8lcHWmdUnSe5jRr0VQmvjSGLKvLhY1BzBvlaQp6t7n1zIPIGflidXF+7Yd5203OcoDlLWSxzuiGXC6kM5itSTEIJCmmkWtbeFCe3Xeqm4xaBgHqiMC7yaXZE8HyKAag2px7ya3mpTaIFE1akhsQ07ujljsiHKFZe3n0+Qxs+6WXXlrreKJINzxp28+7EF/aZPOB7+Irb6zwGsU7m01tR5tgvtzq1GyWM2brKThqIfujQ/JrVUzgsZj+2T2Z+0ywfiiuHO/my4K5t/kIzL1opsZoNmJzAjAOW4s2jhJ43XGn4EntkYWDSPLG/AjU2NuAtBdkzcElaItVU/XRG+mcT9IWLXIrbDTljcwkpGlxZaLw+tXjYUwOtCL+TgH7k7hPqCG3ZtxOMILe5X95nIVejGq13aWdMK7uQITqLsKh6Orz67sznItxd78XB2KnvhvpZn6ftS/IPm9KL8JIQgYubS5Rf/XcugSmcrqIYhJAjPaTqFQkK8sOnuApglBw0MAB1SPaqHZdpMyZPp/lWzvOTgmw5k6AENM+iq7LifeC+ZML9Jjff/wDHQTQ6jUTvB4VxaI8y0H2fXh5pidZo1G6FkE5hJMLFpUG0KzjY8g2u3pZvhqHPesBK+6SG0BgIQGbJ7CvLtJcDkcIVzLwPD8XiL7dlX5oj9/sml6yD0cAM6ed2n/4iUgTuxv1dLdDcHYW4nMn5NTsxJDpDhs2pF1N1IZx8MyaZPgZT5TsOgKLhGmwtRp1gm6Od3Xsomi7Dfx3tcOP05Wyyq379xCwQVYJg9oOSp/97yM58O4D/Znl3sZ7KFTFYTMZz404y044CpNnpQ9UFelIJIyX0nFi+ahQIq23gLVY7dEHJE/+HFcoczquySFStftjL2o6tV9aO3lqey4A+7JboOPqeuzxGvQWM4yZ/AWtFHCYx6Ssq3UbNY5Ql1urSqG1hfHFQ+F1XDyo0Qi+fWndn6OjcVsUGlz8KjTrYuq+u5h7ZgpJQaWULqjW8enddfCfSkLkfmhpycnQrQ3wslzmW0VTWiQTQJ4QKdQ166Abo8icHKqmdi60IBKKC0Oehu7hm7GGiHebS3VyADvKYg0W6dnpjZ6oNOeryq9+sKS+u3Y1bpy2f+lkSS61O1VPQUzu3UuCLj31mdT2xnkRI/qs7+qoLbc/hl/KN3JFXqDZIeRh9ykM6mGr4qVFbrV1BX1p10YHWMvBeKP8YMufhuhp/nzJA0zXF7B8v+mhE3QEMvlpzHR8yyk0oqgO6L6/xTvXmHWLFNDnp+y03qCewVQ7q1XoxihXk1XVXgMrzecrIb2DkrnZzVcPXByd6BaWaxyqotmh+BMW/64xAn23nMALxpTsXR+B3wcR0r0JXE/Bb5dteRerGcom0QhvT/oCuCiYevFYuAI2K6fCbdBuGRQupU/AWgJG/oBfKs19VsM0NebCku3OzW/hrBwhsYAp8PAPX2C+s9vCMNo3UFSWX0ba3qeyZgc+YBWjCJeriQGLiNtNe695GhKz6o7w8eth0RFSg8Qh/LJ4+qi6XWrzYbdz+Jvg3HYRkh6MhppkIIQoyB/WYs7uKkCyLcGBBT6u+7QZBxK4K+C9VB8CwirnhYl7HGRmDA9B807y6dhc02ED0pf7hk1j3kU4hGi4sN3KJ3o/rJkOABm8f2Af+wzK2s1hk7ncAnr2FHqho93l9h7pGwmFqt/zjCUTlzqAdbZulWMCCufNrifZ8il8pNPIkBaKR2j9eZXEloCO2xbrhdxB/RUIswn61d7as18fVtKzOFFlpD31z6vBTNNS+/pnsNfwTQhpPYPIPB2dL6c9altHTKpu8RmkJlvBXFWvEzhLh7cNUnfulYYmw+MDNdGHwp3Qax16v7c1YaCyE5XR9Mdmm5oOD1FDWM5LN4eWx/l+HGs0e9/ZnY5QPWEUIktJBxbq/EJ7mIqlpM8OYjln55vWHFJKrQKRqlHcIgEJKe3eAStedkCvQ1+A4Z9prIv21gJHbjg2eXaGSV7w8h0ZW/HOMnGXQw7ES6g8XkD2VH7j1p/URETmXnCQSltKpGaSOJr/tlS6UggVWWRfxRTw+qu/czuwPGg6CUzPxd8QUtaYr+MN+Kf+ZlqAnG3+WfEIl4OjbvCQ5J49VisP2VKYqxOV+pLUzswsAz2PoSwWLbji6HDz22dA/xdBO2FgchRwnxG+lSuubg1av1rOMBAo/PV4LWyzMnpvP2/UJ4eDDjLvMDOF7NFSxcfvBpspYHrmo8W/x3RWC7O0z43RnsGOgBEhWknzfpCu7XwVp94YLeRKZcnlo0TuAwgOp+P1t+C+PLqmv/D0mj+5TOgAKWfbqwnFN/FbAMEv1O1Td9T4hWLDLE7jB5hKrOhF1VZC4kY/JHTp+QsZjYLL4nnr52Kufj7OmwSBeO1rXd1Vwz1Zd4LUHmPlHkZGb/wCJykuz5CtF7xfwmBsKgEQm2jsWoIp/IWphTAfDVNKnTBOVIlrBgUkWzVpAk48Hijurm20PeBeBfE7oflyWt4kg6FUPvQRJZvm2sc+QiH9ITw8FlaZtNjsmEMVAjbZtwSxTt7U0MyjjMHgyfTeojPw6+HFJnLXaJwGAi8EuXEB4Lu1gKiQwzv2HNHLFDo6OW6mO2ODCEjsdudJwV68KBwXt7zw9vq11zXDt+byh7oMkjzV50W3MgDgtXLZcbhgefZWsYvV9dEnbB8vtLAgE19wKUnEMuYJF3SECg58bvsWHcO5OMd1kfzGrEylzzajO21FJtizjHP1KGROz8F9yb/wveSdWAA++52cMzsLvsWSHq00ajcDGUpqSZSsjw186NryBWYPHJq6KmdevVAdKGAylzBQBtKtQL2YszyVSh/kT3ezvGf6VkTTeEec6lVpGtTdbJtb3ojff+ry0Ldu1MTy/Sthwty8GP9QyHwkzkQOPgfk8lCGRtFM8pXvg92fN689lz8mcsUht/ZrjnoKuc27OH7Ec5u02ihcySrs7pNVyXt5QZF6lZkAG+dRqnDIbuXJeTr5WULWcqhbUao4R3FHR7eZTHwOpZ/PBfHk5WUcfkPk81zJWp1nyGPSsXAfK5nLk0CUNjyTYC918xOd4yXQt2WNhC52TO113PcwL6pjHcLImc0AE2PE8Q9fAdioUlAg9SZxovzIUDQWE0CvMzoZB6U5gZswxiDDRate12+9ZzSYyDaGmY2QFHuepTpncjchH7x2YOz9yOJnDalbnvEr+7zbr9F4YDJG1lBCQgzhnd5L5D8DMc9CjshUSamXG5Z7YHYOt8H9XvpLf9KCMWBK2tesO0Qg63XH0VUYkfkurb83YiYtzDzKMYqhCvpQjXlt6x4E9hyRxh2o/P54lvlqlpQ8oV5sK+MHHtlY+lGAZ3nb6z2/NJv17BFlRokCXn6k+Kq3nxAM8yazoeiujEelgUxJcqj2vEJeK+R4UqWM4Zl9XIT8SLBR/+cxbfs13AooeqtJLkUPn7uzlgp4RrrIRmUCHAV3UMC6uAVdMb4CKZ3kVHyESy6HIl+ZhPAUorui2n9zjY/H3KHIrzuc95ZHjfIDpX0+yuadweGg3ov65j5BKNvcQTjHsBJ4/PEthSFt68KRuYTdInX4QuMaDzHc2XEKu5RRKNheNq3uMCaiD9/c+n29u9mpDip7XFWprxIvXUi8rGi6NRfqbyq2tTAFZvnr2TAiqc7jnsKuaTPp8ZPsbhShQ2ghTr7QVDiBfOnBSi/S/u0J9y5h4IMUW/kRPceRb+XVInqmIdFAuCqRAxmx8Op/1KQQ11VBUUjLOWwCti0lSmg8ZAUWwZ3y+DNG77H157L++mOQnzVMT2jnvJxwPiEpwRmYDz2DGOgzWM9F+5RE6yR5PZuWjkkCzU7sedEiXLAYyUyhVDfDuLu6HuoU0BU68a0FwoKMaHXtqG1JVaR+nLqN1i3/91KNGmkLoFgvgH1uHtCA29HcRCiAds+Nv4xMsHVVwih0MlNkbF3jH2hd7k3dBK4b8ve3tAkp32V17NMa3LPcQpugBc9XP5MsZxySTAPzDKi0k5N1UlpQEB9cHcnTCADuL7TQ6UDOBmarYGYmMcqgT0q+dhyvj72qXXsqRGMzx1vEo/n8kzXjyDas1IHbNdJtTavh4HLk6LgMZ396S1V82u2YKJ1AnafKgMhk7nRvKjMqXW4rcsshG2enIt4qrRc/hhdhlka/MRJrIc15sKY/NfMGkX36szkPoMDVdytSopzfdbTKktlQvo380pO+Jm+GphcO87LUqdhIPmIohMMI8NBApZTzVBLbX585IBPBKy6tRTowGJDYaCwUkNxHSvhaiPj7nqTesFOoJZ9Z6t3HX19nMDF4mClp9ZXuiMlZBXskzyZQJco2i+eOY7oiQpzIukxuDEQV5wC005g4Vk5dc9FhZwgCJb1Li73fQcUiJpTqfjkFrn52+5acZEpDAz4gBKxLEQFnLl//lK20r4P6+LEnou2L4NGPcVFS6nP5xUoFpj59IBxw8VuuV+/yf0wkoTjmm7XV5uRLT18tPkKncMIKKA2kxX5n0NflqkTwZFjNgeh0uwWzknCrHbJL8Dda0EZDxXQzpsT6tiIxu2Dh2Jbcw8P2JS5TfyKimSD8CZi0vToUxV3yL1/2JD5aIKa4nU2mHG73zJrNZdZTzXFnlvttCYE6ZdYyN9qEMkgyTFD8XcO0t2BYKIW1x6kPhy2/ZV/6Q8Z89ggDdi+0oCDACNLdAPryuR/i5mUmIolJ1+OfUyu8w9wCo2iJKEUqC8hrI2qtLpiiUQgLao1X0KoV8bepRdU8JUwRH/dJnWUgRhcz01/lOlTUY19QP7JgVA4ijI002ki1wEnrPEljP0vCxjCCq/5hmgii9lNRv7wU3cmo8XROypYdtLOcTZrbd13mIB86CGSpczLfz446MtGeQ0drtJiV47b6XqClLTZBjO3plBtMXG5bMKTB+9erWiNVfYbIuJW3WQhOyCuGK6Ewz/8juaneG1yeCQAA2Zp/6AF8kTIC1LpM3GBc57+4SJ08Z+GDNQn6nZgpfnOV6SXPepEDcI000sK9j4tnhk6xIch/AVASEhbVXB3wqP8zYGKCa/yLIqTnWtol27cIfj0qRgBZofcws14KC4hv8w2NJYN6OYqGyHz9Rd3yP7toSQYYN4e1DTsUTA1WjQb71uW6drDmQr6mdvDvsJ3R831rZG4jeFO0JeqfSfOMx+8s3KTJvP+vnMp4y9orMnY2GKUwcZvMapNnwTXZvCSVLogIpYLudUSq9ViMnwnJ9NFLT6gnrnyhA/SrTlJ64O0eAbyV9vJp6xGKEk7TbR9dhPyS5w+zvlptpPKneBh9z3k7LHGgyNJZUjv3ZDLWDowri8DllA0ErcUWLCFbOxiy13JA1kQCLv5mfRLc11+b/Eiv9lgXS878UTI9Zzw8AWjWpWgseYJ56oz8zvi2UD6twyBtpzn0/726hCF1Jkw6zyaSD7bkoy3ezIPvywF//p3nQKHE9fFgrwjCb9EOgi6Ss4IgUV/pTwRLY8F6W1ebzi6w2lDNPDhiq8Lus/nZGL7fl5Roe+tHVLNecb8MBH4iskOYPI7ZO+Myps3pDPsN/QdQnolOjmAX4AzGdUnkxUpgeOQ/spMs62FI2ooIdr9A//GAR+upKz19vsL1kSGcVJagli90sTL0SboboeII9Ak2n6pRRi7Lf9urpJWjbc4ERQ7KO1P9qUCzn27s1V74gtDoAKl7FXO9UMq11eoNfMrpsK6mMNwTDvJ81UoK3K1pCcETqEhAXVTI9B1JSujVNl6pWtRrTYUBtI3DUO82sNaqBo/REUmTPgChQ/95dcvVVe1G1OtKVnVDw6REkkZ+It1j+v3xZRa/l30eDqdV+d3AgQ8ZTv65W24BJhYkhOqk2jzWYn1jqR11TSkf8kBFV31CDEVa9IiNhmRq3u+Nb64gYXsOsSymHLd7A1QMaQCfhIRjo8RmQyoIzGUlLduP3lit1tAfETU9yZpiKTbhxKtEGsHReeiN/ZJQLi6O5O8Jcd8oXrR3HWAjQm2Y9OhMgRgXFKVFrjoclA3B5saokXUoZ3XAoxbWhBn/4ZOJS8gHRTYSPeadgUwAwSp0qmWuynUlxWhQfZXK4ap4rgX7me7ColNL4oqkTtcL2Sfje4WapWlNMOUnKeEboeZmA6/0oNEW3rtYuK/EG4anVbnSSEZLhVFUx11RVN0j0+EuzNtBBPDy7Fr2J0ky7WXEKqyW1t5J8PSbKkDunqg2gZ/10y3Y8gPJUdiJY76Q4M44HtgjPyK8olj+v7CBrejX750iySMQhXcnOv5v52O23d4NT26lT4EekxIHy2ujUcFT4U8PkRo+npC62i58Y9FnbsAInExc1KACYC3oUxpzI5aG8vT2jbO1sN5irpbyDwHt3aZefM8P8/xQWiaycCXO06yYdaoab9yS2eU7NkLLFTCPw0qnNBP9wUzxB9nFpD1/dnCWSNPjmxSzc8GWUXwLvppl2Dbn1Fsm0H/EeDYx4XJIrxxSSGIeZKtDn9ewB+7Uc2Z6K+hcp03m0upUMCp8yBNO2x9yFP3+z9kr2z0E6LsnT+0nT92cH6jzjoNelOup9HqmfXkQxqPlohMK82KecvyVNh14RhPNj1yHZINwCvveARVmKP4ojDt7jP1SfV7XxC/35FjMN/d4bp8FJC00BMdC5iJZal5iFW9vTQExmOSYn/gxVmfcjSnB7N034Mo78DVCcmhb6oI6/gtMJXm1oElgoYkACjyYiw+FYFvdendNzhiptfLjqbqY+jTe+sX5vyC5tIAliU0xSZ0ROMlesIhVf2W954lyDSs3AsGHWHJFqvwSaakFTI6RJYQ7dWj8EKdLwKAiwUKvP+fM8zLd3shCrOOHKnJ10jANMgQ9oEXPeQoUTWFy58ovsSmM4qaSLfdQ3JZKvz0e1RQlDykD51oB34TB0Fp6ghA1LQjqf2rJQhxHU3+HfnSdq3CVzP+gNSfF2GoreCs6xCmEmwK++KBNZPHiZZsEUMWcVGTHW/4A+24hT+aPzenAT7yQ/u2w9buyXAKdcoJ1DEziQWCt9ZiVyaEiidNqQo68JLi9zh2ed4sXO5cSNa93lli5FZkzgJiiHa2g6g4n3tA3pITHoTy9tTrAy+v3tP6szPv4ZrtQ3F3ID3cERxxGCXZ23lWfnwZm70Fa4VwicU3kbPSC5E+MCmk/68d68dO4sKirRHnmQk66TbzY6F99EHcjsumdTnDJbzUQljtxckqJr1JVXMmuI6RnCUcEAwOUiT5EfYMTQIrGBVS+VaZOPsbWRvbTWhLdgmG3aaX5A8uCowzpLdU2uSyXIpQxuon/WHUFM2poHYZnHFsikeMX8oSUX4GQvF8jFEm2nmHuSGb0Cn0oE4yZNKDp+SS6Nj1MAXbAM4jgcsiLzT53y6Kl/JXAYiewIg5cfVeKYjKFW6ZZy2dIeeGkeH9wnOJLGIdu4BzgiRBmHTcjCOijmBtbkvCDFfe8cT0YCezt236EQFAgddWF56BbCE/v8GPwR37kQVecAHGb6Op1diH4VazR643Nwv752SFUtwd3+7GolArL63BPv0aeK9Ue/M+JE+o/7YValJ3h3WBLFIb0kJRO0yyviw3+VKNN0CyuYnXpMtDA6STnYP7CXVLLm5B2JiGkz8qznJ/RUQYMPxhMf/20nVbteYc9d3md73+iR+paNiB1/aZzR/UypUbkIKLnad/+uSEvYijQ3KDGBSuNnCH3RsnxNuc5YEozNIRA/dCqhaZtf/AiJnc16JXa0krPWEqgWDR7XlNwOJHIUKhlhpixQAAJxadwYK7qsbq4yty4YAwFsKeXNB+gnfeFTZuB35J2hiL3XekOnHW3S1I3UmGx69/SbccXb12eo6zVv3GAIyMxEMOF2NtFokLn3WMnYrp9ELhbfLxgcsEIHWNRkaGYXplwT1Sbz5X3uj4/jvoj1Moeivr4KO44/tzR2fZOe378SeS0JV0lZDZvVxN55n+ztti612aktILXQRkKcYCXZvzUzwikxiOPXouDgGDFS+IilUA8vY89vFR8vcaGvA2yVm/XrXq0d9HG8f3ImB/JCEnJCagTTze1ti0dol/n5spXOCtbaQRwh7PBMrV92d54+33U5XRfRZ3zjRNf4vBohOxkp/v8GbccRyicQSjz8xD7+Q7vV1sxdR/urUFuTeRbexreYohRKOPfEGS+9eUAYq2t2WGnOOy5OnQ/HuKh8Nyny/lA59sEcWZsDet2eGRYXhktVaNdbXl/mVU0g6TdwLURrQZl7s50yVour9waW4FM4ENimeryWImYORjU2jy0TriKc1JfdQy07wr20Shtlsnlq0wdUxYl0jMxcSGCQrW40xLwxYJA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPid",
	              Revision := "1.9",
	              RevisionNote := "1.9 - AlarmLo, AlarmMed, AlarmHi, sts messages added$N1.8 - Fixed stsClampHi Typo was Looking at cfgCVLimL$N1.7 - Fixed Non 0-100% CV Scaling Issues and Made Range Checks more Robust$N1.6 - Fixed Transition from PLC to Oper during Ramp$N1.5 - Added stsError and stsErrorPercent$N1.4 - Added init code and range checks for Ramp.cfgScalePerMinute to avoid div/0$N1.3 - Avoid div/0 when setting .CVOverride$N1.2 -  Initialise only after CV Config done$N      - Kick start from Min/Max limits$N1.1 - Source Protected",
	              Vendor := "CTEK",
	              EditedDate := "2019-07-25T05:30:48.685Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Control Action (1=Direct E=PV-SP)",
			                     COMMENT.2 := "PV Tracking",
			                     COMMENT.3 := "Independant Gain",
			                     COMMENT.4 := "Ratio Control Mode",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.10 := "Limit CV in Op Manual",
			                     COMMENT.12 := "Allow Operator to Change Setpoint in PLC Mode",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.15 := "Ramp SP in Oper Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     COMMENT.17 := "reserved",
			                     COMMENT.18 := "Limit CV in Set Output Mode",
			                     COMMENT.19 := "reserved",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			PID : PID_ENHANCED (Description := "PID_E",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			PV : aoiAI (Description := "PV (aoiTag)",
			              COMMENT.CFGCONFIG.7 := "aoi is in control of a PID loop",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsAuto OF pvtHmiStatus.00 (Description := "Auto Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsAutoTuneActive OF pvtHmiStatus.20 (Description := "Auto Tune Active",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOperAuto OF pvtHmiStatus.04 (Description := "Operator Auto Mode Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsPlcAuto OF pvtHmiStatus.07 (Description := "PLC Auto Status",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSP : REAL (Description := "SP",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSPTgt : REAL (Description := "SP Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcSP : REAL (Description := "PLC SP Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPRmp : REAL (Description := "SP Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPVEuRange : REAL (Description := "PV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMin : REAL (Description := "PV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuMax : REAL (Description := "PV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "CV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.09 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Code",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Code For InUse",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgKp : REAL (Description := "PID Proportional",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 6.99999988e-001);
			cfgTi : REAL (Description := "PID Integral",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 2.00000000e-001);
			cfgTd : REAL (Description := "PID Derivitave",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgOperSpMx : REAL (Description := "Operator SP Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgSPDefault : REAL (Description := "Default SP",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVLimL : REAL (Description := "CV Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgCVLimH : REAL (Description := "CV Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL : REAL (Description := "SP Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgSPLimH : REAL (Description := "SP Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFault : BOOL (Description := "Set Fault",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "InUse Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Reloads PLC SPs",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdPlcAuto : BOOL (Description := "PLC Auto",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdPlcSP : REAL (Description := "PLC SP",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperSP : REAL (Description := "Operator SP",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcSPRmp : REAL (Description := "PLC SP Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperCV : REAL (Description := "Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiStatus : DINT (Description := "HMI Status flags",
			                     COMMENT.0 := "stsAuto",
			                     COMMENT.2 := "stsOperDisable",
			                     COMMENT.3 := "stsOper",
			                     COMMENT.4 := "stsOperAuto",
			                     COMMENT.7 := "stsPlcAuto",
			                     COMMENT.9 := "stsClampLo",
			                     COMMENT.10 := "stsClampHi",
			                     COMMENT.17 := "Allow Op SP in PLC",
			                     COMMENT.18 := "Allow Op CV in PLC",
			                     COMMENT.20 := "AutoTuneActive",
			                     COMMENT.23 := "Sim Mode On",
			                     COMMENT.24 := "Sim O/R",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			simPV : REAL (Description := "Simulate PV Value",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			stsError : REAL (Description := "Process Error Scaled in PV Units",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsErrorPercent : REAL (Description := "Process Error as a Percent of PV Span",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAl2xNTCd7aAYoK9sbr3ZUGw+u3yRdbCczv6dR7iJodpsKobdYb5AsfLzntL1Xye81T/Xoglg3qMx0Byl/tiIzBMbsgv0PFgjNDImyDo10D2Okcx5MSr64F/y93Bm01eHbB4PpteH4t0BwmpmL0Yjuc3S0p6fTHbBU80a+wygqSB/QPiylag6rW5o452RkQMbsXyJoInFNobdvEPAXwmzmq+tFbbEGD2PKW1yV1K4g7EWrUFEp5mQkJjb3zVehJcYI7OgotlFbfMYQ9Myxmu+T4z60IqlYNbhbWrPPW56Oj+hSug+0JIsVgEOSIaKhd4pccUpxXOHHZmemdtnBMS0j5zCVyC0PFBN3zBIo5KHh6KisukDk9DjI4fcSot0aUxc15cZ5lNT9emsbH1JhsvX+OHPd+EQkHgsuZ7OAlJ981zc0tib2SsXJm909ZMoNbiHMrPQ2HJ2zXx74kTMo+LG03MdQ27TgmTM2ICPfYe189AMS6WNYRrVYmff+X51NTxCuZ8XXr+Lr0KwMiTow7k7xnUftL0LCMbFvlgKle4pfmj95Ac5gmdfouO0qCNNqv9ji7jzSSdAg/6DdeXvsoBApo5dv4fRGrk+RxMsc+h7fzYB2RlM64wEpgW09rs0hComz2HcQwloeJTCZoCwL9r7CjvV/62UJJSCQk7DB+kCy6BkOSZqr937lg3DzumK1FviV9SVSirW1KmQ5PZqV2EqCvHdgk9q/T/mk2RXy5DMGJnf5+oCcwzVkJm2QKlwO/4m+bUM+AQoTbKcn3rXlXV0zZd3uJEgYQxrPATevrPEnzCK5TxwhxxyMHXAbdgS9/Ym6mMXOf8hIXyd43zcdIcTrPopsAl2eXx441LxHu9kUb+Xm2TbmA8JeXHIwHoqMLQuhpKNtuuEKh0iZDsMeoegyqCPDG3MNISR4NnYzmA4mFoTpIgDsLU8NhLvaH8W+bWK5sUWFz4QkA7Goipn9NUUbc+4HeekbO3UMBfCTi6ruMxqboaA0LmQEw5j9uV2/dUM0tIHLfr30yApo0d8Ns1u3StyFsA53awOD2AqhJlvUMilpIhtOhoP+75JNGQPY649XpmHV9h++xESmP8+8JbcYOx5jCvxU15VWdp+HG4Bj3/eVjaBpe7Y+sCgicHDQSrFVZSGvaqvsJJV+v0KmCRvmiqsaxg39VuT4I7es6XPQWW7zbZmafqXF2sqsqW40dojGSJG2bWkl+GjJe4ZWBdOd0J5Nvib1npR3BeVxmskTXuVGweJeEzqFQCK/fsQr3BYHT4R3w/3ps7x9l6mNECd8qKkJknTCA7bQRTp55lX1vsBKgn8vgTY2DXctvC4RUr2OnFFRqCkbkl9pbQxfsBK5PO5IuFIo2cG772Odhv6GAfQw5JhxkCMalW6cor1vNKWgH6IVMuKy2NkaxomoYYCEkNmlqgfW+GirNRCtxtatUvNGz2U8ui5Fq76h99I9be5rp6TN41BjS9MvOTjcZOepRw5HSRqHBqUHmllGoKmfbRs8JfMpaNmpVKrLiNt/X09OeUcDtiBqwb6ehi3hvTaVPU1qrbw6x7KwyyEnEGC0BodE/whzw7wsB5qgOpPEl1/SlA2cHpL+plZiZEEDqRMGl35NUWTKc6W1X/AtncT2+rt/CvvMRbs6PvAP4xm8mXWR0iLvoXL6JWJVv14q+rOtBgYL41XVLuaBJCnNANWw2fa3tc8GUjR66J7xFOo3U6QUXifebBXsNbmTOslG3pKeB5CGQFCTT6tQK6vUStOqZn2M2h8Y7b+f7Mnxx9rhIHd5YxnwWxzuHlBz7X36Wfu+ikYE17GPezNgkd/fDhFjvmVlxJtMKZaHxga3RIsPUJuN6ezhlI4kCcK5gyG8vu/fQho/0SY/Exb8ojl8HE1wh8J6SA8W/+QL8uglDSMoaXHd+LU8i8ZPVA2s4ekkWj045zER1F+OH2rJ1mNTHHpbasfKCXEqYrejJHIIHuSOdN3JkC0ZK35ts/VErNIOAtL9WdmQwFqXjnY9GTxebKBIHYgDbbC/fgwygZi0YSe0hGv8uDm19wbNFhoY89JZ6FAohbkzRcje7+uYane5n2m54DlxeF8pn0OFnBZFjfWR3nzxweOvIQJ+awXCntXA90BZSbiAOxARw4WDwgoKddwQa1I/W+IQ/Qc4yMIEbubqE2X5dHFa8+WACqj1P8EgLAro9YyzVh/0P+XXg7qUhGmK0Ld6y5Mwr5EOqXIbyHJFdV7r9wlXELOnqzdIDaykD24UtNgd5qrI7qzAGPKyP1DV2b/bvHiMjVIL+5MuRtIt+gmvlHvb+seBcyolWdTswQ1I+5YO+EiQuAY8aVbeC823oB2mPc2In1KIvrNxQQ7T7yA2uN1KUs24lKVM3ODYCgnGaNpwlk1WPzd+Yklf1iX1vK5albWsc1TGghzQuvqMEYcw8bUjpxwWDpsPdXeLjQjXJl1exnubKN/nUWJa46E6D0HveVfZbT8B5Abp34PkXzeKrwG3Sr/4JGQiG8Z2L0P5HcaddrxkqRU5aXnEdnCyAXNqGsNyX8cKP2KCGGFd7vODBvYo1W50WjMVgLHdSdk4C2n0yOZ8Ibh6cbcBYj24W5YGLXwPrujVXPzuRc8X/tejYXzX1NVxvps4xVHHNTdS2dftRtEdQe4rKYSJuMdOVjcBTsT1d1yRxYslO3tNqcSs6AdSpBBOdKV7NMH8ecoa7VyjYVkhdH2PSMBJdScMXE5/qHYXkYRaLNKPaHuMDWhqeSb8HzGvNmA3vceCX2qnZdMcE32X5ytIiyhZhUM/G7Q6dD6xvPNizFLVJOlAEIPL+1iwxVeQABi52jFd9y1C8f/m5XMD2gzdB6Z4PPClPmwXl9cLFO8wnRq6f8v7ePWX2sPlSZwtlz03AG4grYDaW3fFzx3ckbVAsFkCWDqNgGGMSFU+C92Lv5n0p9Q0pOpjFjkwZw+cMy3wXdyspUIScZ4wulrO+nuz4fmkSwygFmXyKBOPe80rhGB3W3oHj9XBxigbIfrcBxF2A3UP71g18jYl/1pA9m6tL7Y5Tj6ooveaKNiWxzDLLuzC2yr6f4KKj2QK6rHq/9YGaB73Rqi35zq+v48DgJlAWefQmJ6KvukGebH5TnbIgmauFNktZYnYwwXIkUUu+E1pN/Pz4XOU74+slMsIXz8YCBw/rejji61XQU8GgCtofRirqLFz7UXV2nHTP2iTQcGC/sAFxWQw6Qrqt7Y3IyK69GpwjHuAOijbr6NZC3SndA+HLmJ1q6gryelG8yD7T8XSvLcPH4aez0pPBwZkLK0iPFaOTqpEvCvI/flfwNR5Jwy8MM0WryPJsKvcWuCKHVotDFE9aNyGdiXcGbkNwMKXwIhj5duTwEXjYIXXjhTpgAIXPEFGAu2N3E2BkWQkhyo/I4qcmHRcSyltIV4nImmMuyaSMKE2JsiH1VNIDRGIvC5wdikwv+Q0qd99a8kb/ePrWgf5AR9HKhMhHGLGiE6ig5o0t7Qj4TuA7uVC0XkhyBui3OX8GPshIxZ2AXnILW7HHlQZqMnqaD0ErtuktfXc17Ne/WAUBHQ3kSY0y3e2shNFnbZjY7nTE8f3swGJpZDF0bDs+PBdn7CVU43EoCsEgUvlFXjyon7h+ySClqmLjPGPgMFgm/G9GP/MCp2RCv5zRtK6jhXoFSKFmpkNSve9bezmawysYCCem9Bw/httViaKv6tlEj1Sm4b8j4FD2tZFNphchIEe/VRLT/7ihvTm5wn3GZTREBlqWZFdJGcE6OGtCnFk3puC1PyeAvNLDecHIUhH8VhVpwKXh/3ccjzcwVpeAVnGPrlj8Xx3hFNqYCO91Rzj0OzyqkxAMw2u9f+Vn+PKL0Zy6TDw8/3Q047ZN/eaSEMLmavh/hYR4f34M5mgyl70Vu4b0lQo5EgOih7VwcX9N2Nyne4a72lY8DJmzncpstxWbRLhM9KlKUd5vubWU/qhlMUAAxIwOy3Gz9TfCAoN8OdoGXVn0j+zeALDU9sbFz5L4eUbpTCiHAb95sC5psO95g7500OZ/gOov6fFHxzcx5lCxyeNduOoACzLKK0Kzt/D3R5IPTh+bq6jRcOIsndtnWAXOTkwwMG6LD8u8sU/IqVnvHnFBADumoQ0CAAhnNrDOYf2p7+K5dnb9gDQIVAwfHg0+chGDb9MLo19IVKUucrSTakMoB/4rjuQ2SS0DF+Vg0pUt/447Gx/Z5kqUAeVurMtOGAD3ZvJaogq63YVYsBaViTqcJemgWAcD3b7sOC0LXzY9aueuO1F0MrkiVcjZ7WkMW4/fo24TbwOA3I56ffHTjN8E8yYsrRnFbZmElHuibN2EtchXvnHQME/Iey65cD8R3g+YOhYXr6/fKxuBB/atFow+hrNjZVyPzXALfDcQy4b8e4QcoypyCBj+vmDhjsWZ6UJPTrzGJV9Gs3W3Xu51M5a96ZHK4Uvf+q98ib+Aj5m1/UKhgfa+sx9STgQ0jcAwTZpkKJSU/7aP8yiLPXGIBdzgz6YI3zei3txNU0zHXZrhtoJ05oDxlmgGQaPYp0JszLQ9s6uAEFdUHCgb+7hxF77rOzeLkhghddPgo7t1PcDPwomiJB8aCW0ukh22BA3JAZGOfK4sTs9Ss1ZzmfDgRf9f9dCesrPz/fU8YRUAJJQ3uG2Wi3Jdw28W0nSVSMfoSLPZHuZWmkOlMTgzwdjjr9hjn0hykUI3eNlx+EwR2oTVBSFLNa8Vud1IQK97hzJUMSsrpNnKNv0j18674nwUxWXu7ZseTieKeX6reMvhXYVxwld5lyjX0gzY2kXkrAoTHuJa0+hKZPt5GdKHA2NPD4tQ2KhfjdDfNrIFvWkyLhqk+04atgShWtATtasLLsZua1l0pP/JIDw4MC3OMJv779jkPtjPnshNYQFCAJQ7+31748eJN0gfp9yuvGMTYBLNpAsRj/9YiPfxSx6hC4fDJhTYWs3qqEzX0SZdttLBCtlQ3ABq0x7wDPwj9j9NRGHOvaAs+4utTCWQns6a15xPCsfDBx4ADka1PkxEpTxSlqh9y9fgi5dVMOH3p3DhZhjhv/Gr8vlFUISyCAzi/uYdA1R0ZW/HSibVGDmUeg04zrxkU3CVkMJ4AiclKr9T6/NPUpD4tUe7PEQNLrS3JYw/2yTUBw6OuM/TtA/YPiMOOovtBNKm8bDYt4qayvDfBQfeTrQT27VE2hThDgi/Dc7UQKdBoVVq7SI349F7zFJc1OwCcsx6TWKfAjOoSx0vfdEhv8lX9U6Pu/kb2UzV0oU+UBs76Nw9E0BdXAgxRJ6ihjyvf+OF+W3YL6hg1pXbN8JcpFtYebs+oA6cR1mHq+dRcSnSID3+gY12phVFTrAEKT81F4nxyZJg8gQsJmBnZbS/c9tzsHpsn2OeIb/OED6k0sjI14Rcy6q6ZIJ/h+X0ObaPV5fFs2hDMcjO3oMd+4BVs8nm78aRBmvYDzcoznQtaSxgqIbkji7pNJiegiilz4nWjfvt/e3lP7JaMU67Sic+TW6422M59L1zUOINJ66Y4cJYpoGQkqq5uRvYBQJqlS7Rt1HGJm9qkkYokjkfJmb5qdBJ97cFEVegYl4KtmM7ktNVLgjKdJaEHBjdLgkaMRggiJXAM9cl51O8RzpIFlnQEEGmQ88HmHxLTUQFkWoP5euIFbJJeosRDa3ihMgr0KkNKxJXBrVNzenJFGw/bDJZe14OO4m2EP8In3vflZgH3B/GW6Z8Vb/y/QGGO51hGxqbAWNcrSb4lOXtDAGbWTvQQ3hR6VF8TUsLbe0JcU8OqXWFZea8iBtLPTeexcEstoIvs7AMual0l4IpFF2yAs6FJLLXQz8atyP2xOX3fRxI1ceNOcKmuY18iInpNe+WOMPybrbaqseC/EQAvFPNxynq9aBpdBOD4B2JouVgJv2qcVaQJztlt3jxpXzpdgrOHqFIV0wZZv+sCiKs0gqKTpQqivJOPxvFtZQjZSNx9tFP/3McJf6gwkHskapD6IASe2oXQWFJKoNxwvhFmIVZbDCAd06bErb2vSy7jAFz7UhP6gGHO15XALj9ufUPbAHIZ9FbF4TBFVYu3sGfJqJhtE0t/wo3MS3l+GdVzceW2+zzyHdw3tKxCBkwHZosh5n0rfDm1AuEWHKyLH6tHYuuF8AFrF5+O576nNU9sJJoxYNaHloUASXxcuwnaOtZ30pFVOWc7aSRhw4+sIpszWtlWCwo+rFoETM3L1JdbyYj2tjpP9CoqADPEEp11onCxR9r1MM1oraM1rwRvL0wA7zUoGTfiDvnTSh63qqYeLUeWi9xKjpz5Ehu1JmU5RHCxkWgsfxtlSVsScHaxykvcg/+oKv15c+pdX4gOU69jzk4AidvVDbL0vHGTVAJKjQflyiqPR77tDIoTHeysyasv0cJ4aQM5keyCjKnHHza77Wp/3lAjJMfMGvGIv6xhBn7PfmNlME1/y3euKmfC8AmycLHTr9n7iAbZw/s4A6yq9Ii6eHXdtbvsfxtqXebbIeT71vKjHI29jjbl+dApU3Py3DjOzcYloWvqXlQB10HJj7VfErVy1GJ1EQW8Xxue4hKelhNdCAjwWloZ8/zJvl8qu4rYqpi72T5WhH9whAO/V53LzQx0Y8G0wvlPD1XUwEDUcPDm3cqM+hFpa46iyaUCgnlkc6GQYZn4V5L/WldHA3d1ajObnKz5ez839C6SU98VvSZg3okQtByryn+u4FIeE4bkylYwrEf2yT4sHYogxFa8UXhy5duxFMUUqyTQgm/5cFztpR90q2Se6i9eghBhD3I33S4G5A0MfpL5uLCKtl3E3RHMoIgbRIDFr4UfAKGDsdoslW1siQrtwdwSxzo6uQTDWDAU/DW7E6gIHUx+fwBg3PBNumkYrIeOiVkR2Lt5qXTANeZtLp3wHkXIERBzrZkARaaOgIieCsaX6Uf5215BmZRSsCY9gFDMAGXGl28vFsT/B6m+ebMUChvBSg+2a9FCfFFJQKuHosbUKBhkQUqLPzEcuQtwY8JUyPGEzM6qI0og4gtP7u8kXfBqr2NR6KlGo2QFxuxTE1EIKo6A7mmcKV71ealOk736nqmzegVGJEg97/qqJC05xMve2VOxrHIzPm6Rx5adPhmlY+Jeve6pCVfC3FXiYjCBfXYqkLQ0JBmlN8P3Moxr9R00jsT2m+P3gJ4Grv18Q34hnlebobYSvUL0s8qzUzDA91R6a2dSFIyeCX1qsOpLOjs34ZIarVumXG8MtXWopjBnuAr6EmD5J+oLL+zhgSEGXHBMUV1+RJuzbfEzlqDVZi3AVfDWbogHMo0Y52BtPnlsArpOhQVyUfJY8PuH55cXBLpihd5CPGDHkooP6yF91/+5r5GdpLNA90RNyWb5j6nbI/W8kWJHD/IL9eBleFAG5o4+GTJ8zJnvZRSSDueO5o4otpcnfpbDzYaR5/GxZsodpGAhsJ94WFd6QIQfeQdoXZrGYKJKsgk0X6ZLbHkPgZlnpzpO4MbA+QuRbJDk2bI+gnXwdaRjc7IFla1pkmZDkuBRV3mh6bSXWEq1msbg100oLSSAdhZuu76S45qeKhBgDOw2mOCltrPrdDTN7WOAF4FNSD69zDKn3zj2/14sDko83qQGjHj591c39FBHM6ttI6mJNgsAlci7EuxS0DPV96fSXRRRSDxd7snadCCVNIwnly8ikyZHxM60HKP5zO4PkORXmFso3LJtT9mWTwA54DQPcZO64aA9Otdt5DoF9Y+HFiyaUctJWaefb7UttuzykRAhy6m1XrU9GDU87sbuqsE00N9F40o2lYAAAiUHfdvpldS7ps5DpRVkMDMHzu3eZsnDlxYsxO7bDe7xNtt9EmXcDNWJwcmNFmL58qcGUrp4B5Nm2rVza0vxSfmQdKM5K0GIqfAFvvsYgvoqfOMeqnE8HhcuO+04PdNjv5UwYnFHwxdGw0KQXEt7fy6yy+8SVn6YKFRlWOfM2Xs/Qo8dAvi7BF6VcYFppuBp94lAgOSzS5jFIgTAkrVNi8MabMULzM5i0H4R1f0SwlmozuYsSOToa1D9EwNXBbJihSpGiYN3wNDQ+Bbs3JkwZj+avC5741y5fac0AeIlEOcMzczg85gf81POtysneQ6eXBbtOeFdW0Kt8sMlbdr9mxVZjrpBdcJD06wkVscIsBi247Rru0YjuhHAtav80sUFFuOimlSzhtEvAQYAzrTjWWRCSjTPH+OTXfiaE4CuvbZy49r1U9J3bt5DU6Ub6PCn9Y96OOs0JVsjRvwbdz0OG8xtd2+fiFu26QC285l54dLynQgo9D3+Vtd6fFjui5gCPufg8wmH2hdkPT2YnFw6Cw76ebVvCYmQY0vA+9QVdUMibppRUkFHF5c+mWAawyl6IteUQjp7ZwIDbWAiF0Cj1EKtHXu2JOlmklEI3/hMB3FvrOCgXrry1/61/OPHB8O3N6QcIXsdKJWPTDuclRoaTwXUWeeNEJi4n2pEB7fbj5CuaYx+nmbwEAIXFd5l+6sVcg12FGPq/oKqZuU2uEGZwz+i8BzveO5qk8mREw9ZhLGGGSEwXNVgh2fwSTkBlFl+hn+wk+yFW9VB9motHZSgUyLaSFlb3Tk2vxvqjSLNyx9XzZx5qHYLDqQ4Ftyvclg5ydTW37ZpJEn+BZTQ7a8Umv8A3kWi4rrBfAi8SErU16ERUlMQmLwH46uFWgbAnAa74JdIrjn97JLuy3aAGRqYxNjRRgkgEiA9tugPpPiP2T9Bgakkzy/YksC3JnxnnrsOwv/9YzjwZr/2OiKrNcvShDBePiM1cUtG80tvR05p9l5U34ovG2FeddKGwNSm3xJ+kCmPJqMsKqR2AMOcn9WMtcBcv0T4EtLIX7LDmx6guB5Af21fQvE4uajZw+E06LllRy4QhviaU8XpJujjSbdEqXwvBGobb/iOBFUkanZN2HzU61r0wwKBdkx2VOXM7OGBHzApfUxEDZ8ItXLQEsr2ScI7GM+yN7FgFhvgrO6zq5uX6n1Po8betaxBPfqFbrIKX8zuk6Lujp6Cgs24MDuN42HPcFbombtpz0ZxStm+N/uyHe7Xy7UOXZWklgVvtTkd1fF6iQ68jkXtsXcygUV1y4ZcdKUzf85XUfi0o5YuHR7MVsBIC8fJNByNgPEW/oesBEinjfGkXQBmU3C79YWdOxZkDr5cK//8l+I89YYMiAstH9/jmoH0gK8T0d2iVWtS4OdfK7N89FUPM7Qrl3060tG+veaFyFruItgjG3soUliG+gy0VjQRnYIFneCABK0FS9lPdtJgpYwgRN1Bp71eJJm4cOu3zuUs8Sm1GWSAAHqlmslUtL5IPcW7/3HMtNlX3NhngeM73mYoLoooa8NlGoJ66DXsQf65/tgZhYY/wUC+7hqWii7kRszKyFnPoS2wVBFdexGddN5SIAzVCHuujA/4L6HCTwhvMGXqWLGEarFoNLiSf2ImKkWk5NlDFrf6uzMGOdUesuA66H8dAgEPsa9h4ui95dZjUs31XbPy6fYsBKTcPOHTI3RqToJcrbKHqqPdifb8VJ3M28suw2JugcSXU/WTGJzpLkNRyjw781y031chppW6WogH+Z02d7BaLLAE3FUdO4sFJxE8IOQgTVWF5b5vj7V5wWJgLXwqgFoUXdpWJ9TS/z2FatHvrIJQo5yU7xArIfZnOt+lh4TbcrcUOcxRImtKOGpjuNNaBcSr+uEe5DrbNTqJlSWl+G+R/Y0nMpWbJdBl6GNPu7zileNChQcDRvoiOVmCC0tb9COUwMn/y3nbhwysYas/EtixAWfIIV910dEHc5UOf35+gtg0cmYklHIGYTHZGfYNcReLEUG6I7PkmdwiFIDxpffFqmGwD1hqGW6hu3td94stxCG4L01mfkSAaypdV62je5MFQEqKXCnuoEHTKgpwxZZZJt18K9D4uplMnC+JJF3RmpoijSqJR+AsdyoZTjQ0l2TSOBD82cc9veXXWYUtpwL72eAqZPlXjo/YDaFtbW2GLF3v0Lqh31fhviv5f9q+8asIfHeJ85Xc5/N5MxTNhpOvjmpF9uA78YruwT9gpFyAtt9vWzhr8NJJ/F9tD7lR8trF30e+RJKcSWMVDP+ljML/YKWptNSDh0VIBUI0DzfbPK2O4NJMxSjXbsSXTUxBBfx6zRmgIbsuEMAcis7yDsPjGt10nYzA8EcLaprogpZSXKES4A9rBblPqlcuf0QuQ5ZWz5N3SwcZ463BZ1ROcfaaaymt84Eyy5HQJRVN4t2gYFDzR08nciOgnVzSbJcukl3PKRXZHwxV6XnyBHzGOeXcJU/u2KEBfOf5xsX9eu9J1To1MlIgkSeN8RD+bdju+3XLmB8JYs+9Mb6MSTi6NsCa9Jym9R3yZfjQ4hoTDcvQwx5OrjDJZB7pXJVgvphayZoU4MqZ12U9J+MahcStlfXkAqzR5aGHhcBze+e+EOkBdnWRi0AZMGuJbF00eyJt/oCxai202+2xSsLRmUjzYYWbs3d96hTz3PDT8MTJs0CuN/xGHM3MPZgp0/tHyKYzc17mmAH4G8JCVr0A9ToNv80H4byOATepwJKYnaLWq/nBP8NuRm7uMN2izJkx7+Qp8aiGx5TZnt9Cyd2cJyIdm5cbPy7CHs/0DeUtNL5N5A8q1DCdxfHGPqA/cf3BFwmeG7lpaQ9nvQFwH6gR9LdOMZ2zplVquzBGvxXwPBWJWjb5UJjlFZRfqQvjhYKhxLIe8fADdsLYv2r2igyMFpJDLezsqGGHM74TgshkUr21yoIEdniMroJS/GvfkwWvgiMXkCdQFcWnKIDk4bJoZAOIz1sbho1mM0bueZmpUx4MSXOmde5H+7r2Ky3Mttkq8ahgPkVz+CW7YtvWg8zVnG529WI5LQxRRMSbLcok9RP2eqofVbBw5SId4gJNsSUpP6pFveYvvqugv56+H+CaC/pxmr1mawzpdocfFqFcQgH1nMuQGsleQIspZxCnP5lP2Y9KrdFHHxMp43FLstNUfLJltCLDundVcEJvIK3VRcNzVtDy0mVrz3V60jfN7DVh82wbaHDZscwipLObvZ91FQnZb2+6CK90mCILFinVV6uo3mbqRG0maXG5BvUyzfAWqBln3vGS/R+QBz5wiRQnu9Uf4iygdLE4duo72gGxwKV+Q5BcGQpoD+SkX/zWalzfN2zOVKdH1z86UwxRLQDNfJl5TJ+Vms+Yx5Fqhu9vi0wf+RBgvWqKIxgPP8NCFfcJ0Po9+iCif5rT+wqJec1QvuVtg8l/7WeLGp74jUw5ykP3mB91IIyr+k+m+E5BtUT1KYyGB/Hv2XzZqZYWVvk3evG+ak5kvH8l8w/zAqfqqvnY9UJkhfYlFINJSA17rY+zgFQb7ZxQC0w/7T0I3p2HS/Tczb6UJIEzxzsD2HyXEH8kK3IiAlTLWucB9cH1LClmDht5SGxxEuH90OBmUaAp56egXAYMJMv+Ris5AC5dHezKTaGcrDA1V/2QFZtGvJuddso2jGIl6AlA0MVdTo8xjGZa4jTLiUk+4GNFq7ZkSrqMKRQjMQznsJNCP7lin0XQ5ZmuAyVc/ajfOM9leyq/gRRrvUJz/jACd/DAIuNoWN+WpX1mo7q/CaAwFtIl+heJqI3OnreUFFM38ZkJBCGBQFjBVfZEaN3FZ6sizGRU3ORU5fvlf6w36akoerPGAvdu1ZwOF7VuY0557kAKicOzTxYvU0kvGlYdZwGQaR4bDbj8ACavkXKQ7/F8sCZHvDjA99GLIvtUX0YKXC4+w7/XhHy8tLMx9n/lnBhebfp0csEVsIA33VzsOoFi97OI6kP1l+z/YyJYJiLmv08vhkp07A0EUBHx4+dePoUR6UytAETp6qOg/FWc+RLBC1aBXrCFopWC7Dp5fzvUL/RzwdslMcBdcQ0e/04YeFMThom8KzqMHyezvVDCKwU5BDoFWtxkHjoL0HKHf/kwZU7TEY8v0ruh3ja232FL6sT18g6Yhj3Sw3uCjmrPup3LnuObUjieTJ0cWHUJepMO5guAXMVHPfUtHrehmXka83bjnhcsw02vhFrrAvsXgE/e1mtyrwr/0TLBULSMK/jBwJMr4fP4cVyDrEap1WF5ugVeYBnOFSJ9biNFunR+nRcKAflA+9WuMtQxXd362yQcw/bO74eJd7bKZo6Kz2RUDHq9sUceC99CynPvXoRDFlWQqQ8jorUNfRWoLSlJEYK7FhxYbeql2uIEmNWvkSp19WorzZRRpeUnkWlVD1f9rKDuph9jkyz0SWNhtBT2THl4de9kEtsN/J6zSWsvH6OCPCK7eBHgVHenI0gaJnrX9ga08865x2mcixo9wdkxRfvh6FuNnn/Z6bb4TozyN7PnrjN95dgEMqYlzc06tIPXvv7FcHW7k/r9x1dprpUFcH8l0IEiAirTkNcwRRTR2t0GakAK0O6BJn/RXftTsG/sBMMxkc5LFWO/KzWtLdZbqsOQT74OEz1uvLIHuq7WeYHxGKleUI5TOzsdmDuHrVo5Z4arz4In4O2s0E4A77PCjxXA/mKqnLLErdbf1Z4jOav0ncCaCxFINJP/5Outsjd5w79jVMlL0RziOzwawuSj34XclXxFhRY+XpY2QO9xEKFs0rKs8yHGbW5JKVzTop6A1+7IzsH6oNRckNqFkTvxRKa4CuLojxVrFL82r3ygglcmmlO7wKSkEEwZNVR1sbXVNObx9TtVjlssgn+YZxhzXavsQTNuIWC4DYNaZbhxLUr7xmMHEq0oD/ClrSWe4BgvKNbp9UxtJRA4eRtD65gZqjqQbabAM4b7eIWVAWEtOf2T95dm/wdlCypHLHR1QWTcw9GRynCCDf6iOkZzldI+mnhm9SLlYl3yZ0YS9MHo37sBhYW6Xiv0mYbfSnFunTf0uAp32LxYvxrvb4EbIZ+XptgYU0We+gUjJxSkNA1sYBOJIl4QErH8TeZjFv3HFwwqqg6V9ui36ThZkAfUheAEH8UPByvE2x99rdpmshhL63G3hHA5K/kzZ+Sv1Uk8nTgZ/ZeScbVJ4B4jVsmQG9An8h7WuFfM3Z/V8L6V6ijdIxtPm8jzY7lrf+MSbjzdNOKh+BLYA4LPBXosHo+4zZLHCigec5zrqowxdBF+D9Y6niuoVsvPYwavzH6Uf6JTjK83ZM1LjKFYGCjZH9FzsXov/ww97VY1vt2mcAdxdCh7cmDHJeG3swlKVGyaJ2oIZkuosGORwoBpdXC9b8NLG5wMgzg6UQ+vE5djLU9av53KzN02Uw+/fMbFENNbizaboetA++CGR2xl5hi9EJbWsWQAIyc8wP6zFyI30F+6MpFrD9H3HqmI9JbwhjjGdTBcI4SuiSFcyQE4I0n72m01MRNsWtMBVWC5hoxQYXN2326PkzPcYiTrlHCI1VvFk5RMCRqrBRhowTrG2Ydoi5ePLJ6M47Wn8z601rAwKhfSDL9CaBLxRFa6jEFQDbHpKZPgUMTg+raytwdi/y9qqVOaOt4glr+hvjjXxLIEECDlEXGWy5Mp++y+alyeOvpMVXrRLs41RBuHxpRyzPNPwNBVpIw8RijiMiL+4Oz7rdVjI/d2PtvdHFsLL24BDOVYst+JmlhZASJJ7v0GxVxkAFK9JtkV8DCLdend+AX3mTGQJIKFvaeF4bUPs0PSyW6gbSMqwewySy7LD1Aaqa/5ALNN7rdsGfcRgSxhxc7P92FGtpDVQ/Phx2P+b1IGqhTvqkveAL4oO+MZvSNIUQET9Oo5XBLhfwjYc9nmk2qQ30j3MuV63w8xaMhfxHyr8Ze78bf5cfBPg2eI68XpRHGg6+kDyzDVva6iuOpqF6ezIvp0KoSDxZRSGtiy5BnWd+62y1XRTOvcoD9PzjPEuT1goIKEb9KrjIXREqnKriNq+0N5pqWtzjByPOHYgjEihecEMsxrRI+OjBb8xrBO3G25bUzXaNCubaQm8dSZ2JlOp6LBRE9p1SgYhGWQsSMUZXqazgFZWzLR0ZQ41aPFvVxf7SQGgyHCnXSjnuGhtHB5krLy5gI814SQ9QJmr4zmxLf41NUswaGNvzk/nowcLyXGCAFOyo787Nig9Gz0J/5ePcPzV+zmhoJmAHWm+1bh+G457dLLNnJykRAQDNDU19agRVcOQPSsu4qaY4AwHa1hn2gJlpwJq+2fSnbqk7kVEAD5WdmZTHXpE8lUAnWUT6wcpsG8cizsnQIle9yvK9Gidf13jRJarm7txVoG70KlbDSYpP51sT4TavWWS98irGBD9tzK3TkJEB1SH4W/Xi4izs1I3sloapelcCClDaXnjsBBFNM4/vzxWamC/Avqrd7PSYxZ7fj3GHJWrZHsJPMt7/wHqYBkA4J+RmaNNJC9t4Bzw5FXVIppO+uj0E5dugsEVGt9pPLKHmgX7HeMN2jezkTuxISODgnkNqgLyIWG2FPQhIiGKJOPC291Tb8Z+oZI59farLQW6opk3ZhdnZwBFVIlhXp/7OH+i2mTXSNjNLcS625zXeVQ8sMoaNHkg5u+S9CoyQqKiFe3WP1OYePndlJbggVD48kMPvojaMUtQAoMbO1it3G9ZxuWWeSDmt14WftEDqAoYHIIptPkK21uMGpvSfHjh79zhH880Jg+bGZXaedyA87+aXEOHuKhTQe2Na4vrK7ZksijkTtaEoNsFtlvUl9VGBuj1lgDA6uVvw6TfMRvlE6h0feYc2M4DosPDVjXdWoE5RgIu57sEeWDEBkr++2/9YcTnjAQkKuxrgIlGNenzujR71z6q2Lm4R/AsfpUOp8EsKtP+BwU0DDBxm2Hck4TnPITsqRi+1K7AgxXB+Mpma2VEo4F2JS1RKUuwy1BZOhu7oX91bgDYNNaVFlaOflesR5OGBu7kdWIize0jcUqpH8GY9RPrgUjwjsKchIT/O9sy2mCM1YAJmeNkhxOvRXpSuWgb2g3n6n5VxKEJt4YeMUziYtr2J1RhgW9Fu86uf3MjL24InyVcCa/HVLo/83CSbFzKrJoeDaIPBsW0YC3vygWT8mxLNyFwIF9TLoq6j/R61ej2+PNgsU9XE9pVsUGwzueFhWwdKMgIVIHe3BKSYj8/PbhVqY5UYkZNeW5EIM9yv4l2TMktDRCH3wIohbdDErZwh3l8rlWuMGY9WAokyS+iS5nPN8i2Jzfm8FJCXpIrIVU44q/ptisCtBPyIVfoouATHFNaabYh+vDiu56HAlATtbTZWyBNw3B+r3hrO2p/+ncvqohKZIWpFgotSGAJxguLQPMDKdMpMGMMizqbyYSsscVGdBKxyxxRZSA2qt1Of0YrFoaG+Rv0wMKhD9VhTxi9aEMA9W3fxanZLVmvMW1359TWZUpnLIoDEeQD35jPqlVOuwlECcBA6LtVDSyCwvM8sQqdDtsARYperfZ2sXQqbGE1X2Mh89aN280V87h4zTZMO7PeiiQbn9klJrhxh4z4HYzLXeKWFylDqgaQIj2K/s4qTullSitz71bVOt3OKBPe+29iF7UioS1ExaI/C9meL2wdszB1rDMDLdX0jLq8PaaJM7pzmZa4IIWjwk+2TPz6IcF7CRfDQfkcDe0R8i7jaB5S/fkuUEuSbp8LktoIk0BNt2GRaPHOIkAXw+eaeCDAiNTckT3B4eKmWzejlTEeNH5tj872sXMPqFfFHNZSdxUoMTfQG5f3+7xnSTTeROWg+CB0P2YpszpYpmvx4j4tZpFz1zTVDTj7QQmz4tDG3Jb67VTDejX/j277MlwhIWSj21bpBWY9xPAcgAJWCRU9B6N7Is3bzcIqfiYiw8CZAwGMgjLmrTX/IkGPduoW4kXWSzMCVnANhOUQowjTbdvO++uEoxNlz1YtztFQk7GJ/6ZAJs9AfiE3sxXN/QOucMhoIsjj/6SpJs9+wY5HL98HpEcLLbd9wYWpYVXmSAHTPe/tKLXIxnXBbNxZdpJEh5Xec0Bz7D698qehTMVcxB7lcVL+TCr9hzIYYGYFkh1c873BRA4rvnRLKRYGLkcL6TVMyoIx7+agScdy7RamHBszPlnwfXpTDewatI0A19yRlVTV6TDvwKIucKkI1q8Mc+wEN1GijaEYKoHHGGJqbmM78/5yfreCcJMN6CtbKXzpuIp1WcI+3gcWjC7KbBsTVWpknGIvVeYh8PqtsC+/a83jMNYCeJhaWD2uHk/cR36uKc9tfsJ7ROteYQnVY1eyn65SIpt7SyAnB2icSEGaXtJKT0Znp/VAnVSSxKyqi43vUNg9q+HtPUuOnNqKFomftpbkEfI7yZwIpSfoAjeUKImm7ML9NzLihizgcJPAQp0daPf3Sk7EZaAhh5Da2ZzEZI4UAiFaEdoz1bs7M9MBo86nk6JM3DlZgUCtGCnguMMbhXjYkH4CTsmaJnKC8D3RLL4yYG/lpRNgS+WIG+DjkqHjpR3KnN3h/XrMC2h7i3tZJgXvvEpQVl+4Jri2jXFOxhYmteqlnJVbAByj2b0bxpVCUkk+3t0EDkzLYZtudGuIZTMFM9vf5SiAbLr4mLxB4pw9LTNLeqZ6K1VeUkQ+Sqwdx4JffwDpapZza8hQJt4AW2r1eY02vA5dMA3JPaJ0RTrEEubxES7D+sb256EdmPJCQvIqUFAhgyjwsYmd18bUo2zkUPlZaMdNAfxV/X9uNQbZBdOibKii/AVAXquFLKrXmhlPqUbCqmtQT0Vsx2HlT7Je4Jeq0n+0qL/zryfsU27OrKPeQVVAUkDw6f7uvn8T2UtW4X4nmQr0ieiwBO56JuFC0f73pfb8vAr9oMGvXNYtuWT8tJnb2YjydjZvN/yfc+9Xb/AQzEaTPKApBIv9HquGjfMW7W/uWh+6BlcDxHlYLbXFqSlv998KTj/C8nuBuCTKJYUdrHxmwfNm8pUiVM1sqpPOWsCpHtp+ZGk5HisrI5B6mGiwU5YMq4ychnOVSd9YZTbeAPjL5D68/f/0UCK1UvarKZ7URF0CuiLVwAlaUZIy7UdK5VlqgiRzqirwem+91xNB3D6myzSEmxkeB9KViX5XwZZPjHUDRQ0+B9v6ZSMdp8XojLsHWm5MhWD31I5P4dzIaDxi0tNfOl8IFQA3FIDum7P9UYZfQQ/n0zeXBe4Ri8ZKDL8f5FbrxwNkp+lYBHomwtfMhuUN5UcZVXB80Omc12hzDZQyKkFGnS8eEYGqDl+mCy4OUbG89PTWfd2EcSDdl0I4CPDXb/JCy2rjZskxx9y+UjtNLbmW285fRsABClFMDCU1HYJmbA6EYXb/y6Nf/MA31rZNxXni5bxmUYmKoaF7NhiMm+icYpAbm45be/1qBhIv8tE3080ox2V3lHphM6rfvS/NzsYSowa0DRwgmgUI1jakxoJND/Yp8gE23VMmSomCk2ko3Sk5stq/YNPC+yiiQemAthIRlUcbZ8W+NsUKHx2SdqlB87GazTX9CAKJA8rLh7SBd5iJxSuq+onVuMnIRJ0FNeI/dMTYI6fJtc1NBXotdWAlk53s70utM+3rriD7jXv1SbyhL7dCl0STKWn0zpeHQGb8UZMZopklX8xkq7VMaAmjOCEmEwzKZ8pcY8+Of2XpiXuHVLmiCQ20Pd0J77zZBXSBZrRn9hFYDTKBBvYgl03IK1nUJa9RNSgxN4xjDB+ixEM6zkGC97oa2VZaXjV5WMk9u/m3I8BG6AoG4DTRhHW4+8ZGR51DfWwkyfvZLpgiJt4tXzZn1cXLVBHk7uvwN2Flwxis3hiNVOOtfQCtf28SGOTbJ1qUMLOe46p1yO+SFJyqYRpqVvqnNRBAyb7TrMnokOUKwNmVtGsD0vdg474bSycJs3M8pG03HA0XJlm3LH7e+i8+dvR6RR5ue+8yzU13+q9ZKNTEqBK/kD54LBj1mrNBgmoA4gWJZZbZT7oFx8Ytt8FRyrgTs3DEnOFPn4pbCtgBpAmfOAa4vQYNUqpgqvIdbG+dJ4t2Cc2Fuus/MWqnxPHD52kg4qAlnlv37bBgrke5XdMWJZ0kajDCeFzDeqvL7JS4GQDd49zngx72EJaNi+fq20Mh70nK6z0MXAm9Vu3uqwf985Fjx68/eAGvGYKaPWmYMxN6M29DL1Mfo73lQ2B6l6nxLdbAR3Dsyp4z12stKlkVwostqUxmv2C69qAGanNoU5GaTn1OV0efZQ7GsHqTNY4Jodeu/G5v/rsYynGUOOTkl8YUd9BxvAJPS9Ns2iN6D0gqBe0idqxwlaeUAO9rrgjOgBvRNopFbZ3dyTQlrG7u10Y09TB7OjDP1pMqDbL2dsvtsX2rNu+7B8SKDmU2isNkavYPsL2N80T33yOegKRbYu4GsHCmoYWUOFuQ2F2usOqS/AdTdRjYDFJrwiFvSuPhfduLSXU6Be4WxPoukKOzp1gZNz3LInU0glh9LfvAmJJCxWqQdPZvS+Db61Jx1a6Hfk4cUjovVFGCHJfmx51iIYnuczs/CDowMUDrqSA4zy/7e2SlJAul57IfhDesv4PlgPY0cqlLHpbgRLjIkrOojnjWIxCji6mOb2dDQE3X9Ur8ms5+cPsdi6qUlDM0JNbGCztrFOj8X+x3eEJpp7OFq/C3ZiIy9v6dk5aRTPHS46tvidPq04lg/0X6sJIw8OHXLjcgHmHJfJqc1gelmYKOyfn7et2HskSeiW3eZ3BDPXpPiuzPuWY6XhvDMJ/DOHY2gBxbtuqMBMD07Tx7e2kS2rRD/Txs2A9raBJlA9BhGy9a1RbVuuzxv2RwyjlZMuxtFWmvCGZqtIbe6iubWecIMAjdFVGF3ffXrpdURwMdV2SM1fa+YUZgYflAANJ1bVWcrS51rxiYTA1mnGut3/nsWv07V8iyuRKBn2qETTeg5y0pTwPcJ/ijyrBr4ck1dYgr2mhIAXzgbEGCC4QyBs63Q2WGZPC3W3SqyCkSjI870KmAQkd/u6KF66spc5PTnKIJrdRls2OeM9B+SJE3B2+wHf3/xwLp15JHBbaQr5kyymxQ+5NGl+KcH6Izg4cLPuz2nbvjTZZekaREKlAMWWKvZycAjA+1VKOY17RvCXg+vr3NTtA5N/Lb1PTbyG8aSelAXkchf4CujzHPjhTOWkzFT9ivw/dDfUMoH3ST5s4uiCIaxIj0yswgZ83QQCVkxcgS6Kyowbmr7krC5VFDnaN5vSEyY+ujkzQOK+8DV3ROodbyW6WIl6hulDRgie6EE5mq4YZi6pvEQCNYfxmkG/+bHMkBoz6mKzml5OYJD/Oh9+nuArX/3uMrll6n149pMGVMtPpzDbLLCugn7oqWc/z78mCKIB4WCYj80z3z5nFnhZrN2umeIeIJTjF/X6EuOyfRMaZ0IIPoREXaneAYIIHIbd95Zmi3Ym5uvPRTLJxNuSQWPjtZLYk7s5CqN/buWhlbZa6QDbFNjKHVA8IsnfsMXtyW5pc5Zs+eZ864cY8lrxsn+dewF2Wnod/MS3NLioG3bR8w0wO9qRBGaVZySI6NPlmAjVY6sIXOzkv6apNrEmk65vSRAv5rWV5e5OHMEpwNUnqDLXTQ+BEVW8+3xZeTr9Vjgp1NGfRYQ/6qPmQVIK9v+8mcaM2ijHYReUgo2YHY9mrQ/nJ3LuWb3jvRn8LwD1QhHIny24qsk6BxhgQbk38FW3XrnjurxvkfEWrtdSvbkZprXR3WV9766A5pyFT6LxexYpEP9GTciKQwYkKqny8eN0LI5JL1yxxQGUmjJic8n5B/nL8dZoLbtoDHAXQ0Z8tTA7V6nShXcKwqhGS88AZkAAPQXem4RQRHBSP15NTXXh8ottRD402MJq1VGpORv4J5GCV4lk+wck2ygBBZFE7dz4AZpcJCzRdVXq4oNg1vsz6Kc3msWh0gdUvePDeydlZ9WHqQaSWxOxMlAU9OPmpyLM6HERdyAQuVQfk7ZkTO07vnok81mfsRlv4FBO1yYeOj5Wio7EtC0LwI5iJhs4pGFHNO2O91Te4QqNebyykWs0/K+ioPV0NpMx6jqEqX3SzAqZ5QH0pbproaVrqBiA8h8IcEqTORJ1co5oSrOZsenMpS3eMl0OyfZhh345C1m5b5i3ziQDmhLWV68RtZ7ngHgwy4AazDMS8vaWgxnOxLZZC86HDkMdfjTdacnzmRsORhTmpob9lkRVm9UugKSm9pLreKujl38UAAk1gRTmGAXB3IW1b/N32LdZn0vl8+n9uS1oSTZI59ByAx6J83x+PfNZTB4uPnP+bvNCPbkgz+Rno1aaOEa0QPqealNElYpzZhVi2s753gZie5jzeow5Jw2TNQL2hmAdZvaFRc43baE4+UQCe/OYxEn47sr0meNOWy6jYzFtq5MzQXqGwPr7fxE/U8lPi4QnOiCbvz2l/hKOxnhGB+AGd2KWMfl64o38K1GTj0zvSHaIh8aS1+7Yp9LLwNv7mW/JtS2TNF7ZGQwqMprzna96CUcZ7Ngm6dm3XyGN9lV4wWyqboF+MaU2s/ABNC9T6BGd6IPi0SRM6QFDkTSxVNUUzEXBxZvOuH6gWx8GAdnqUrl6gANVcfPmCgyFqJuzZuUgY0hEqtuNF29CDPnNypHozaVwNiHGTV5BWByp+GbxPJQ/DPjRYZ/emkYhlD2YVZB+I0aBDV6CU7XM8NNKnEcDEliFnt8K6j16YT0W8MF3lO/GgUX+g5mCc5zlNTamxw0NQqK+1mcUKJt8XwnbxKVv+jXJIq7ZCYMP6h9C3TUU58k1ORNhY1TZD2PsUfeyWHURUPjIeJvODWs3cbkj2m0/3gxztm2j0/IZlhcNZ6N8Mlb2LdDkG95acZq3Lk2i8OeJFiH+/712+vpd0mJVrhCftQUfUbKkCQZXq+Ev56yJqlCi+zmELjIJOHhsSZeGLs2H+jc2w7PLWY2VNHoX0E3Qs6sRrgzvQYagvgrjlVPKDJMepxK8CZ2ipdkBOfxnnoU7eq8hyzU2VZ98kCh79giTJkIsWm8E8SqXdxhFO/rhQtAwwt6YQWOcCrlT71chGqWRQWIDgZ8EebO6dUyrkLEozd+jnb/XQr7vtZgoA32KYsQgp/sSYY4LVGPvJYJynOY9GwtvQqKoiXuSChljvM1tqINIdBFTmq9y+vFZ4owfVfTiO32BbXmTRM9tPq49f323a0pogZZRZeEGlI5PHq7HtnmPoTOGSuPoVG41QwcmrMJ3DI9PdoydNOhZyD3HfFlHr3dILuxAqfeQp1zL7gy/onMOBNiHQzzDN8okt52Cfq6DM7FP3xD+REdW3KRgsX5uFKxqCD66x46u60tB27myIkUZ7d7SE3BtH+DkeR94Md02Ap5mkQpaLHReO+GQXqk5WSydrq2HKmKLJ61MRcNWj6gfzFeX81zXle1I7d+HKVc1xhencVnD8vpaEo7XgYoeBRYfksGJzr0Wu69RfshFoa1r3b6bUNDJbdjvCsSmN4fkjTf2ox7UJmShrbmnpZCMN20ieIb50e+J+n5WQ+5nCaWuYQiKpYH5Jud+VHeFHIQ+48YbyXgveXZv1EGxitiuCt/K7EoEA6cXQb6zYMnEhoLKk9k3WSw5rAO4zR2Q/qEJT/kp7eWY640ktu648jCsOUkp4BsN1lY0bdG79DSnOzsbN8KhyKc+Zd6YA5lIg1DNQAuDF8cUsr+jLA51Gl0N9kMp44BVzt1fjN7ThPdNAI2HRSAl/IEoFzDsxdJK7LnFUesKlM7J7GXDgl/KPA8sOHxqAfjSMjfhX9ExItnZYUc+clGvvFOVZbvMFzkuzyjBbXPbwq3w5N4TjUb24z3ZmG4NmM2H8do9kSWhe8khixNzsToVJlywIZwICnbHBbRXCLRJ9SHG9iBKzi0XCInsW/JGn7bbDw0rS1vRRfNq6nomJGGgcOGYPDPxiE1aebH8pOmvTiXdJka677cCh7bzyUKk3ji6VopPF6MEmCL0Rggg1uKZzkd4qeViZHBTee3H52DyI/rsZSBcPB8DBIDK+qDQZmVV3mqIoDswiAfaineYddwlswoYX4nyzug4stysYplT9r2MywAabACPpBvLlZRSt3wGtpW1j2sS59ULySMfo5LekkI29nl9PPLYkGD7NhsE0olAVnrqIJoWiIunElI3bZ0UEOLFWkkXTkMAyiEcGavHjCcVkhcxE0tdeIHS3sEvX7LQGtnk4d0n6rC8E3XcUUoT3kkeVaCnOC16bbSf1qyQf4rsLv1OvKdRKb+AHFnGg+MhkgUnhN633aaIpntUAcFB4qZp9coweqqZ4AViEUucXtdiAdDEpV+LTVJxUtQNUOCtKUZoL9ym+2C4wDWNVKe8Xdq9ErnLktC3vn/LsAIzlnFJStUmEnXAICTEXwwXD/YF/nYqvOyALSchkSfzTGi2W1+2UZgaDm/ggnoY7cI6G/Di9Tz5nwnGv+ElXYqoAN10SJe/4m3fGGKnvGB0s/KCxSwcL8S7uFGhJu/xF7tyYAqO9UpRXzlBv8dhkTvJ6F2XMhoqgo2/W30eTMiMYjxB6vuaaaEnrUMoftAfxXZTfkijIyzVveHjN8/+JuaDFmHMUwlGPCAONJMRLijnkkBby6GkoboN89/dyCUgr7X6GFCtjomWgcaiTrW/jmbIzibooCh/B/c6mtuoVHM5bZErwXG805Zj+MsnJxHSQtinz/SsW00dado5GKTHBDmOOLKjrAQOqgXZNP5EcKRQJTXGmWHMAujg0YmY/n08bcGcNZlvH3hKV2eiPBpZO8Q42F7I4MLXQ+XJSODPZE9jlE22sVSp5Kzy67hEmW6qeHkeAFZFUNKEMfVNfo9kVM2kmGcXtxmQl8OaP24IT3yp34puERoklrk17e8DCkMbhKSVMRHytlh8APRUwxD0yZqlJLYpU3BnTFi1lZxvQ6lYkIhNOCIeMcwHf1gKGBKIKK80MxRdH2AeXInaFAXryzAsLLh5U9mujIW9WjBds26DByfulUiuU+CzGRzhOu1vv9kFUFNl2YJaFQafvVNxLDtY4TxCEIURS0YJ3EAkKxXh58INoChDfIHc0MfHMrVbKid9TSaOsxJ/SJT/AjALUt7DMT46Q7Qq/sg4C5v6UGF5Klk+XgpHhDzh1zNqZMvlpllPpM7G8jOX4+zhfTd7VQXgEmjb5VVdtUO/H9X8sxe6Y8IUsPpO2z9mt5sEil+WNUt1wRotZUSFhdhJ1lZzMqMM/SD3JcXvibAGk9jJ/cFBPAEhqz3q5QTDmIgwz9uI54pY/1ciGcIYdAizM+hoPcyU4nE9T8OVGjwvpXouu/6H9aYzpFuzcNFDlik71CyQzLQgcL1o9OmtnLu7eh/m75xeGpTPY4BoeVvLM9Vgu8gfzR0eWjXgDecXx/aaAbamjL/m8UQ/qIjSWjaPYwcvdlAPGqv6LB3JFl7kR2gHbNKZ22Xu6qTlDUpJ99N7lg2OSPy6ykhjrGMj3AaapdKXKnYbE1/VaCE/HIBPyOLWsRvhwtxPZz15ori3Vy7h4WBBV6UpIUtly0YubGPMYRtEe0m0VkS6k1RqSjExFbhSvvmMoTufOctEuNMw3gOV5DwqNG/jqZC6nKndY75K8UI040gtTDnPfhD7SRuBTzA0pmIQRoUAQ9hz+PCxFb0y85C5wMG1BugV1Pw5gJlXRUygWvah9CDxQQJrxZEaXJzBMX1w8hOYvQgBU/uJaeZvrxkH2XFsgsfvMa7e6bMkQmdt2rUhXqFWOO/FNaiqekCGWsw4fmbbMUMaYORTqNqwiH7HAl4i0v9kSs6LiPJbwE9mu3v9Oi4fH145ZgOkab/uQliBkEt9THs1hRP2HZqchC/7bZiTD0bm/Hms8tXYK0mMUCtvvEO3CzLHhQLApdxN2rhfTZZivTRBBBO2oC5+bvocHmT191e1qQoXAbWFlx6rXxt/ydIo8LGZbcOb+y0SNEis9/6OscoEL6K8VWIfxOtfOsolKetysJySnxt5AeGptlpXR0lhEnwuDH4wkeDVXjW2Cb54XnHsvuK4qLyMHDO+6PmaxsqWtp8G3QetHx32PnhFYjmQoIXTRaZ0FcfgN6dRpt2U4Cj0675/3ktvpA/wOCDhMUKqKPFp2+hk1lBRqwX1Zq5BOCxYrssRS8/wb/fEzEWWr1Rv4Toag9ef8vrlDpQnSw/K1kjm0G/h14SEQuN6Ck5+HZmiAY02faexGfCKOmtvh21xZpxldrcAB6ujIXPtDAlaEN5mbfNYtMUb4Y4h2CV0XjUA3Pu58EdNe/qFkpbdBEp9qDx550lg+hLjVWkEZUKT9ORBADFsGbrWSWDQ1Z2YbFJiy1StIECAC+KwdIwrbb9Rio8DhMNWHIGVsGE0FJjH1dvbMH6ljE4/8WB6+CMAkkwRNSzj9wMjth8d2AI5VwJQE6fFswvOG8cfaTz1sWb1zVKIBUmjJTJhG+YjdOnKOZ3CVm1rZnMWkE/J15qHdxydiDgeupFHTPiXc9OCw8yw3Lr0LmksrWr09zwS1rdqq1g73WihADUPjmOgetMkqaw005dY/RAXNr1EszqmNmY3YCljwKwhFfvzN1PDiPUDJo7/M+uWcdNI70XmHU2xB5+ll0hnnE1IyopST7Ct8kM9j8UCvvaeus9rdS0cu8qbGYjwKz9LOR0j+3Y2YdQeJStKJVVcyJRU9Prc+ZUDwW5MWHiTaMeAgIA7U9ChAhxqI4a26mXHxhnzIkIBSPUx2lq7qX86cml2y4jsmhfxImxZy4ekaTW8pq+/QpKNvSTK0LZwTMuf5CjjnW4+NAi/obetR/Awq/z1ojJ83KNk9HNAz1peP0WMwVStkPINaxmmAqUqwHsnqe8swbRi0JjLBTfOLnfxHGumRONaBtKFjBCBtvtq5MKQwTbreCJogsIBY2BLARMqeFnBtm+sys8SgVKbZamp0t/S08J9FoxwirsVCk0LR0X2k2VqK3jYz3QidN7R5LVs3M5TxNeJFyfFafmPjwN4QNwStP0Th07mEIuF9Dsl9cHqIMo5G4QrfHWP+Klt2zfw4RX/TbIY1DZWPAXV4a+GSFxa30Xk/0enTqEzaLyBFw6U/9MV8Wp6Q38lOxvrtcYM3uS+U+BkyZpV2hbyETRCiX2cYm30TH6ZiMiZ5uKc7EXhmsvBUfEMsWSwB0avB4lIb2DDOX8vY84M7hSFY/rew+fdrsxkmMx1P7FX/NEYKzGiEZzgKInPV4IjYxpxuJouR/PmaUUc2T2YEMw0IR6FDSRE1qHf+fw7mLjeFNuKUch1Qn8qelroWcNigQmk748TnJTwVQDX1Hns4TCMY4RabHWghiuM6fr7yf4zwOCGqLI+Ml5VePSlqb6B/bym3x6VFUZpSVLcm4SzYZs8/y4ingu/UH4E4MgQ0BZxGbJ8AQOl6BjihGFW4D0NBF8k4vh5JaQ/FlY9x9oIYK10J7+Ma28xSCN363nisrjzg7Ul0W8rjOgS4OfUFLY1eYnN8tRaLLjQqxbeV1is+qGzCRneIoISuiooBjmGcZZLcXol1bbIDO89OfkPvCeHKaRyFIn5cqJPGYlrhTi/TVYEINAoCiFFhkQs/92mJtDV+hNF93w2YZLm2Vldb7qV7sbUUw+3uBWayyNl2CPEwv4ttJ5C7E+UK7/PKJiLQw+dtf78DgS+R3w88zQX0QFPHwB8n1QmQpu6cL3j1VHsCO+yNTvn3KWuX4262iZBNeYjEWJQPqxFFjQrAxVaOWlfpDtbCaVjgGVu6CXFmSjo+HBxcCUKLjOrgM/uVNlR4oNv6ujhTuzyLZP9fcKmSbRC2ax/FvdAIbuF2msMQyDVjXKs/Awt3ECrKD+P1UcW4xKHZJsJh0v95S0KQuOp/R2b98u4f/uVbFULvuRVwj7lJViVjZZOL+9ev7VE7szSUq30iCKszpWihiIAyp0+83iAlTWB7v/xK5sV0tCDrhZOIN+bV9U+Ej7CrsPetCitQUP2cVlLWttlGEgmPCUaYACvkm1kWAAMs99l39yDS8VuFBQNtoba4c7LiGzdx4mGklx4VC0GG9GZ2uuuJnEwRTjBv/IMqB+YjTAxDBe+007jGkD+V6fnfvLViUi9sGVvvktD55hI/H0e6ssbd+UUXWrK3+sUeiuy161TeM7iXQTLxyDzEDElyZBGN+q/lLMZX+bUnscbFS9Kx8Tns/2JF4UtFdwfJqeq5sME266jb5sE+EtM5/E239QMS32BPUpb+Ulutj9wWD2TuaaF3tIHpTgBX+Q+COn3h/OTc+8vK18DnqUnH/GoXFsi9rGpy70gqPsvKV+zRfaxYAZeOymhmxIOhabi5yCz8feOaCjOcttqpje2TSmltvoHbQPwCKkNSFFqW5nG1/92x+WWRqUbFg8W9yKWWOZU+Ml4txo6hLgHh1wTouV+r9O7Dz15kheN/QYQKSM8c8Cq2L5QJW6iQa1G8LWNWnpEU5BW67bOvopgL/f0Sp1pi3RALwzrKZd+6eegs+es38a0WpOua+3ORg4f+LmGik7VHofKvmE5C64JlYqgxsEuAEgqlwE+Ly+a6wRtE4wzx+oNffxQuE2OehIDMdFg3GbJZiVCGMzxzo7zDts7B5svHBElS2SmjymjINmqcwedmzE7CX7h5IAQ7Ho4jm8xyQMtAqhdDyugjIENB3bAa7wLuOlToTXBI48hoi4DGi6B34ME72mGLPkHTTtBGusdkhmW/U7ewL+iavoyXjtXboGAZoUrz7avjwDB+SgeMTERXKFAfCX3LG6qxsH8k0jGM5tKTRjkfdZ4wWpH0+KJSOOBoURUjfjBoa5ndILi4E7GC3kkN5/NI6d69ibDhi5qgIg1P0uHpie7hLgbyxwzueihM6gbc9+RRl/3rLO7a6LqmeftPhRurUaarhp9xnXFJWWoBhuSz+XRVGL4JBAECm7vXQNFH6/SOHaDQRIv4wo9WyPt7ZltGOE3cUUxBYqgjj3+MgakrT0BfmlHuDDV6EypA6OdAAxkiTzBEJeWrTOTXfcgyBp66B1DimpRebhv8OL6sBu3MK7fq7T5/Xrueoeddh8j6z9kLk9eQk7dF6NdpPhOhgDVGmrlKGDe//ipvAnOQSeqf0+r7C7e+tclzM5xR0b9C3WQCj8iynRLOBJDW7gWllkYPy2XF4D86oWGI1sCyXL8gugzx2p6oG41WlEW5uAN9yMKFUATFAZMB7Zy3tpExNgsjXDVpXdWqBtAc4n9+1ZLtYY2w10nz3OiDoxiSXmIPjfxxmo6lgSqvMb9ESocYhOIfnMs4b5Kn9CXx5e+pyg0Ea1oiRy+aRegez6AkvhDcnhgFe9Ik8DpxG0eARzURlQJ1oAtWusqkL3YFew3aTBhSdbzTBAM2H8OA2RIbzmkjMy6kOVV+mAevwWPPIAn1QVCba5odiV8d5xTYJCbC6TflYC7kA2aI0QOEeCzxkK4LQwaOcAGXEIqDw/skoF0H1x4Dc7Bwjd/ZXVXzJp1rxrFsGZK1ZQsmHt6ZlrQEfQ2CYH9ZVbHhKBfFnTgPXbILv0Rsxld+yWShPEUJKObZJRz/H51EnxMThNuvf8GZt/as42DagbauIth91GNIWnlXzR2+ovkAyZapU6ZaWeJiHe4OwHq5V75N2mJkhpda5nxEuk9WDBDd3lHdcv2zUDqZ2ZxLVCTba4kW5rf+a6pGdHqUOamVov9PqKgm1Xyog+LLEwm3ZZ09SPoIr7o9whBQM38U6ipGX/R1/Su/IRQ2CL2TqrKRrg/X5PxGCpL7VKyF1CaJjbf2wmK4drZujs+57NBixueeH7RB9LN9KnU49vOpSZAbHaNg4Pe8gZ/1VrY1Xw0juL2LHShHGC95Tj0BsNjclkyVLkFFdTBbN1E1zWybF1GBwitA7Tkk3hMIrAmwkS6IEwBeTyPstH8rrw8qVmOiL9NhKnazD7iZwmdZUrCAgev+fz56wvNhRGlQBpkfcbYbHwZJ7qVAgDkATcgRwNjEj2N95nLm54ZzgdLiJxEB1tEDxWG2hGtAfObZnQAaZSBKe2I7L2N0xIgS9tFno1g33qQk8cfxZDfm/jKQxJW4q/niZik+kHWfPTzBuOaUcqz4kz2FeKq5JZZWPb98hVLOsnpcNrN7v8WR3d/UxVZb6b7CBUUttuefNjxEx9eWdc3NhwfR8R+SubuswbGvNWTuqCt8BiITHcs4K4sepZzn2medCkIjQiob6eOor0MHhtpaj1BZ0qplscMzU2jZa1SAAhzLHdruvkCAYiqPVFEUOJISrzLzl8bVD2F5wJO7PHVCmOWzeJoQU09vbofSYPgEEFcwoyQQhE9zdvhqskI49BywAVLANob/dkxVGrECaJV2XW55F+XqzQaImA+oeVcHxNtZbX1OPhE02G/OPRcRCf7gnUKMa5sxoLFHcIcoKpJ/grEbADz8j6kT2jw1yQwwXZ02RDafj8zNt8O/wxySgFkDiBhRPk/ySCugwte1//PiB+pzUggXDyai+L9vZsfhitHDlJYHUk9Ml+XTwHDQCC9tl9pvfuEmk9Kg9bC1CxScQ87JDcktDTnyBqfXGl02ho/0dIKjBFi4hBwOwM+R2Dz1c3djWtMdeB9kC+j50PA5whJxNfRGnjIx7n5XrUd9shPSaugWcUMW+O4jh50GOO5rDP/aCLPjBiUYXpqKL1bOlAfGfkrFCOsszfY9ORUGXRs27WCL0vUzwCs78qrWXGrqItSmYWRvtGxlqdmvhcecf7m96j0BWLJ7GGY04wKT72QpUrkq6Ed96C1Sem+IbMfQ9JFlJS0pMuD3axU1M7TDj8pxKJQfjweNijAWk10HZHFMYTb0x5+Np9tTz3//WTkVmnoQE4xkczK9iPhSJ4akCl0ivumPY1RuVaaYFQwGi+kmxEQQoLhQ0GI/NuSAhtwHXNbaWY9U11FMrXC+K6Rs/ItnKZ05BQbGJLUHvd6gUuZSE/yG545Z7kQcVBsrErN6yuwKpkcuJBTBHwpwFM9nLN6BmYjvhyQb7gosFYHMISOCWjwN77ZJxgx6ZTQ85BMgr6GXYDSb2fLETVzYzqEWffK8Mvz3Ew7GBmUzdHDiaPxPal4Pbu2apUneDGFzF5IdlbrFTR9dnuMZsOzbWp31PKyNUACnPqk7zeR2Pk62Ho/pABCy4xFB6FUWo+WWuDjIOhrxsRo387o0GB5CNQ5kdnGivOiYdX9XGWG6nr1/XOybm33hlncsQub/h2Lu4qTP0diHfKbaqmFeCKD0kI/xS3XQ2C1IGirD8Kbsq7nZB7ZULz6g533Y7jWkTat9d404qON7+EMfUjAjq+4divKB/RlpTZ54psjLsMBvgEENLkwKbZTiNG3lBybtoFdicFkdUROIQUXbAhkm6TKNym8VuE2eICtUvQdACQoIEjUVcYbV4hyA1Vm/5x+n4a4Y1iRHSrwthZT7xXY4GBlN6uQ047VhOXgr0+dEcssUafCUZoNBaPWlEka+URWsiN1ffeaxhq9UIHneAtaw/mcccPjL1aB4dkc4jzImU1/5ADRKQ0i0TliYvaCMayjPJ5ur2sbogWw/W0xn/lYyEoaGhxM90efZFGV7sqLYPwQqz7hEhC4+PowwVtFsuxZXizW+MVdhOvJLfoE2xfKQIKFY8vGgHe3PfSKYiP0LKBUjohPJujV3CWtS9sy/6cxboicieHsqdRWTP+YDo47Yxxp0WtXZdQdITNHlk52hAav0h0fo/nH9oD9bNLTsfmBsFfx4zJAvwVMgjMovDn2uInpueptUNPtKODswsF1qKgyWB4XQYiNXKtLbLmsyrCQJ2PvIPPzehGKkkNVQ/VVDWLYr3LAeLTWyFkWvUF6mFKWwK4LR7eTrUcN2IQ92piWopGrWrMVkArCTfjBFyPO1G04m7GG48hZIONBVGWC8/C23uA5DhvlgryA6FaliMdojrWCgJuDNvKBZd3737GezD52eUPF38RKIjJUPHOfGJC0kQlfVpXMfH2Svq9ImO3ejNzDRT/fmsBmkc/pmRHld0RCtyzCGTjLWZfAYyW7zBOGhOj5kQ5uvNVm0qhtVyaEzZ35VFpheeGHcLszjVbjbFs3dGTbXFIemSzOi9hmPQiZnZsGGwKYn5EQK51BR5v7aenX+ybYjphKQQEesfvAd4a6a5kGLTmpyeFLW4w30hc0VzXO4odt5SFVj3uGjqN9EOeJ8XYTe7DfVLPjK3mrKJ9418WxJPuSasA/8+Tb+88Z42cFAPBYCUhMBkbpcCl4yZ8o618+bqyNysdMOxRIHTBE8JZGgcjKWZFc0WpTmJdIpV99LMvDVS5ll6hfqenPD0IgKoRWx/oQT8M7SM+WtKVfiV/YXN1nfWjKQ86Iv8fHqs+5OURL+vUpFgOIGabEoXkm9UhydV/aTnrU6hgeCpc6KqC4trNCqr7TgydPspJO+AaR5Kx/vR/35cLA2nadwG+c/ruvBNIAKew4y4Y7wYXzPd88akvBDrzc3QoyEHK2ISyLFLF1cTcY7cMqmZIhPTH/nWcgygjqlfHebtmkUtbAUZ84N5TLxdi1KUoBdOPuJ/q43u+VO9SmLRlsF0Jy4rU9WfLgy8DHgLwQsRfJApcjh97sTBcY1YjDB9ffWzSDS/ZzSKoRyd6GhMkuq+3L1XmLVNuVZrv1MzfH54+eOmjlVExz6JpFYrfO06M4Q6iI2IAcXF+PPcvNtoB3CZ7mlsl1s7pijzbZknAgYEy+IfXt+SVhp3pu0YSuIM2ZtO/D5y0hGJxagbqtetzm5NcY/aA0gS0OZ3RskfSQRU05rDwraPbJnld5qzgEJYGzPp8Y7Mghgzk9i3P8zf6ctP2HGpUUIx8aD/vFc9I+wnmBBWmC/jTj0zj9hV+F3+xCnBzhtj9s89DBljGmYyL/2S8QPVljlnRJeA5GJxoZ+iPySkRppC05dmlDJ10DMGbOytCcZuvJLZowEsrkdz9YNltiHdy+Vvo8bxEGkatvbOjThrd35h2fl0dYjtajPyNVsQsBuoF624T04lpL5DSHN8VjhI1en3mnvQ34h6Mecc07QITxReBnqaY4XRmRdojTnXmhQb7ZXX7p37flYYfxfPIVc50BjgChe96Po4YZ3JFkAnb5l3OybtXhDe7LLJJkSL2a2al1MA9JhDAAJNMzEuNpqZYTE2AJ5SnNHqTn5euv9w0cM2jtN2p3ZH/UdMjit3FMT4anxdA4zaOnWwwveoONvsYqVTEbffTCmdrOsvTtwK0qhb2z65/kqQD3Lb60beHb65Its6v5wDv4PMszeEEEZehP3dgtBZI1ftkun2yg6fwwR8RFzAzeAqVPI9xQUvPMnF7Z9Z1pF52oLmOsnDwJ8M1xwYzaiJzrJEU+fa35sAab+N5THPfZSZW0IUZowJehZ2NUBcYPlmGOJwBXe653vBNub8Wdkxr5Q2ssV/fDIQ3h43UzKyeFqWBC07mrbdTef51/ewHFWD3Di0tw9wgzHWI73iMn6iN7yy0o/l9cQeqtNwcZtwcSri1hfCZbT3DtqS02Z22ia+3gLGehlezsy6B+FYNHmifUm02GVgBVFa6uAfsaJSNDGSisdRFC2GoDaG6ywPl/Fmbbltosxlc66HdV44UpmtPR6MzyTPRTxhEQ8KqMAcoYNHlZQYP330FKS6ORtg6iHmiL/7pBvfUDtbp5kGbBMzdcFq9qqmrPx8fxht/FCoSvohWRC3q3Md4YW+2HRmCRMxKGVIZIvmdWi6VfwleqpUkvxPkPnza2/YbVkwzJBeh250xORPHE/h2oVGtzdR74cHjGnc0eV39OkIZ0Znd8/iusLrLUmhu8hMDoswZBf91+P39YsUKHLwcYbfSeUfG/559wBPkKfz5y519bM2inUcSQMXJgdSMSp5xTZwgn6HK7zqQA/fdNqVp6C0RLLL3VZw6VqZUFJ3HltyKec0gugKeTzeXR6maeCK68M2rMfRhq0ilKcEjFKEhKnNX0DCiaMG3CQVIcivEy54FoC7mMQa4k0xMy1YlIT6SVm2bs+dSwdfid+/RGvmepAUe0w8chgSMJ79Qvd3hhJSvr/8DzLWCBuTv6odjUDv3gqR0kHU/0cCJPVOR20o9xTvZ8SaxTW69hjD7SuXEqScxNM6iagALqsFYrd/1FyobL2Ql7xfQj+o1AdGb4oEAhkH1LnIG/ItYN6XCn71ot3kJIsaHv/XzwdgHwnQ412x0Y4RJgFVf0z0JPxXizLoZCnAonzNQcLKoSuYvBA0qldP8Dl6/UoNlYnIGnk62EJY3g+A2Rc3zFjmmy5OX8vq4RbSY0s76wkdDo91FbcmW5TDEBnQU9mGIEhZuj1tzP5GKsqLM1zfxkTMho3IELDXo/yOOlBsanQutLbHMtkDpRHL8oo0rc/QaUdIuXWx9SidboYa6oEE2X4/gNMUv2RdSUQAsw4TRadMS/IjBKJyA2STeyviZ5Lt0jERgTz1/dXpypUt4t+J39fRv/7OwyOgFLFVqnYhRaLKbSf9maaT5jDXD/LpKJEnv5w7DDwXPB/1NgH+pL/5yoF/eDm+PblQktl/F7zZrokaxXtXzesvRyFMXjdf3cp7IU7ZGzpMdnFf9T3BeC72paYq+DjPFLmnm72p0KKOBb2HDtGKIMNC8vJCNqeePES8mku4rdjd0ImleTIsuqrfyCqB3GdS5e+mtRUSbmx0soXCWrQ5u7eBCbNKHwAnJw8uxMtDwNHNj+YI0w0IZzg6oU28kTenwo061OwVLVUZv/SNIK1yHE9uEJqnAs+u0TOMaULsokHCGxnosvftspFGcxQq1nacP6rWXutlMxxaH7fDNZQ9cr9PP8phl0tWsiF0+7BPPrvNsYlDvbWK+QpcNdWsyQ7tu8ecw+mmaDPYG5eL5nyVOIfIb3FurXGuMEvtzr7or6Tad1k9358EhBsyCeR8gHBZoX/LLMeJ2uYmUSrEP6S+dPNZ9smkatNUnMlUDx0U+XQlsUrmvI56ttq8SfaFf15cwnN11CVTNyCzrMQoAzInnzqKILi3QdbbRe2RA+EY84nmnGG5tyXyxfAeP7L6Zs2AzcLTBezy2ZbYzREjsFYfn+RSwoOIpu7D58rlTNl0E2LzeeNMXQM8z49ZUtZGBcKt8zN6enp3sDkHzMISzCkwddkiGPZce29mc4d5HgMx8SJlF+Gi6yfPktNcL4H8xWg8hxbp6i/8lJ79QOp910QEf1nAruASObpmKDKGgAKAzQTSJxUqRrOs4z3Pcx36x/Db840PAtQutrBnSYfmCozBwzao/oA8/v4sY9ZVUIIWByuOuz6Lc4QEtYSLArXP98Svmd82qa5nLRHhGFVNbnoW1Ci4d8r+2HoB+TWw3ppX1hX5yIqVnBGYh3LKpc8B1SFIOzHMOvejnodGGNNvFxoV9Gjfq3wPTM7yUtrsWrR2mBUApcjKXX51FpE0847nYh2GpHR2iArqd3ZcVGGbQTsXF2nz+mHGMf+IGq/1W6Nf5W758TODIcNDCowcqxsd3ZPHrYSxEAVSInYl+EJ1WU0QkREQtHO38hndAKJVpAGfAnBwoGHjPbmTsGRSBII8zDuSYQhkJfOUz8tEU6OZDEUu9RFO2Cj/NNbdPcpc/ilHbFZ96UhJGeZSBmU30MmU8T35B/TVAe9+0GdaWtoGyqYWi1DIquNVpM0rLhFVZpZCl1zgNNszdL8P1TQhyVxFAW77LI/J1Xy/7hP70wuAh71SRKvoDceh4ticNm7DB0vahcaU1yqpkGHDk8bPV10MELvqQDnfZ8pWul6ZMgw0V93qKV3zppQ+X36WSy5e1E5CgR5O6Z0oEqJcXS61kf1LDTsaRiwXYXXzDvtuFXhgj6kxwwicCH1z3Mq/tX5TnqykWE0Hj9+q7YoMhDzqLiSRU3JnSRTfcRh8QKd7uDkvLX/D280HPlUTJa8dWgwQ9I4Y4cwhbJyvTRLqL/C/mHQ+yOEckgMwUgdBX/05ByYPjFVGncZqj2O92Am1OTHLa9mQdUpLBsZwCmwElLpR+TRVIE2CVSruK9MI5jzT7oVGxjKjQ3PBzGyMfmpbeVly9H+/Tf9BEBKkJruXrKdQH5+vdF+1m8SY4cvo6Jh7Zd0ipinK7mXaAtXJy2G0uoXhyvG7YkMzIuAGabqcidhareZ+T9QPrQhlPosa7R9Y2BWlPC33ciCbb6LiissaqMxG/Np+jgkjos0zjr3k4TefMHDRpTAqJINvS2/UemYHC7lm561K04kvPtacpKYMMBYn9cTvIfKt3vDLdEYi1RziJY7IiwLFTDsodhf3xrGA+Qd5DYgbp3ohXDF5APMHPe/59ZhuJLoiLuF9ZwPjPO+HwfjI5U3XIQbFhnQL/y86sNCn1WFsazBIxdi5Kh0GOuqQS0JM91jyk4Na7LCmSDsjqRJpgohj7JvmrsiWaaNW/9CQ5S4X1AmDFN3n6fLjqFi112iQJA+nqtZgLyqbwNFjQ1O51Sl2978F+Xi4fpl9HqQmnfo//JWjxuUVZe9OBqa1ba0mLXqtxd+e4gstXvu/1pTfBEPkXnfCxL5hyYdrl4FeA/cGLz7D2f81F6d0WkdAC0EkkG7B1oFYV2hXax2juXFYc1v95pZ/9dtv1ziqAQC4iGoGJyw058CbrmguQtH6m7ESRyJ2I+WK2PieFo+Uu/Q+Bn9FJVc55QY28SfYd18aRG01P9it8fNhXdXuGHkTM7gP/5e+efqTkoLHsmXHOpaoVQ7pwMNNf1FUwgIuCAh4Voii0PpsocUMYXZxp2wCgcuaKNxc7le1RIJmTMi7b1f5LO1MPyzRK/LTVf6C9W0GTDd0MDjEREL+U6W67p4nmvpuIWGvZjP9W54kFXmoFEJ6o+8WrZBN/Iyqdf/ZENWVsgRKVdZq84tmIbJG9mf5Km5YPxf/GzV5rEySr5+HB+rZtyNdxdMpcI0j1OEicrFUSHmmLPCyPMxzhJ6ENqLUyjI2zc+P5RVGQRZsEHqL5Gis79wEZTdodugpW3CAqNI8lr/AGdfFFwL0jfsVtWqJVYTwvllVZkCZr9/yfHdaBl1IegrHh3Oo+2L4cgdSOMIyKNwNsbDV9MuBm6sZMOGpc6snXyhg1atQgOGoZGbUVgFkTx0Jtn/HcH0rRZmCNTu4agwAUMx3Ssrad0jcPrErvI1rT+km17GQvkp42pwyx5jaF0nge3VQJjz0iyzxv6I4eRvuKXkac6tGL/PbQysQDpHG/hlau+YfmKqeDxKFfbz1F+rruH30rGFE9Dpg6vLVkI9i+tfooJ4ZPTRuW37sUV9/uueMp0UH3EgTKi82yjtAbyaFyOuVP9l5u8xLNJ6+Z+Asn6l+8404+ZdDDUv7Zt3I53PBl4oXsnIddN1jD1u7Pd24sLd3/b9jpNb6wgDkLPqrIFfT/MJ6gOqz0tBT89DFkklnCMQTcEbQzg35oD7FrnmXCtSWqtHLlI2vF4LMm8n8a/7NrzhTZ0CCZOzfgeuUKAHXeaCRS0fMUe57hZrsSn70K4stHOLe7M3+ZL3PokqGZps3vYC6O+gQjDqZDjacus2DPUVAtW4P1l57W1ZO9mGzHplHV7xqFk8xUU4Lq8Nm+nLOtINZrX9AsCCn7TYnYPNhZnqiBEcZdQBjeA4wvfBuasyw9uatD2us6d3ihVJUxSAGY7vmz/RirxZlvZuNC/qu4CU0yYl7Ui6Js9TUQQSzsuLrI1uuaBjT8Px+sEBko9LC+AnCql2TN57wFh2UNaJWnBbQFeLPAkWM4xLa8ljFkQD4mRbY5nRGLU1EfEyFpK2rGTxK/ff66BOZuQykWlzE1R5EMcmlouRWVfwqJS/JM9Hj5MuhGfJebbnd0Ff3HBY/TNnsltzWxWQzDXqpFxjrgVZYnj0Y8+Qlatfa55H3dHJZcQrdfMgWVxvmU8cL4lTmcgD0RGwr/ddhbGnK80HRzkNzs0HMM50DMFMyQlsFlSoybrWhbRpy9CZG4msCPoiyYidr4mkbsJnyI8wehtxq+JCX90Hz8oJkwIb2RIhAiEfiMlvzEEkHe0HZ3uNXQhE9V8nID/bxAAgFI7Xr+pXi/9lXFgOYfcaeXMuPcfuzsnRsWI9/94Hz1qb29s3SppqDNiyzklUfo1/BJQD2rVKKt51hfitNNG985WYuc+L4LN9SpVlXOj/V0OJJzLccPzBuzQo5hk+Ss1cXMZ16NxSXWR6yAyOYkYB6ceSA9amoHLiU5VUUTsVd5a2WQChJYyEVTHuVC4AbS1/Dmlldu8EtrpF25UpNWJuWmxVN1AEUaQ4URlbpTdH+MkMJzyFL4x23jh8GND7LnAhzIDgDSHtTk9H0OYLFEDVcrRCrwTJx/EN1/o4tJD1TuxaYVxmwLnYWjhhu7bSalPdTr4E3My2bTRT4qJEkS6ltQhHvpi7EyUH3x2p4QxMkFh5xyl+8SJeAf48Cr1UHVcn+QbEgW0ixjfPn+/PVsA78sj9S0/6fY0Bf7o1BKq8jZZGyM0Kyh5/3HMSSJxqONz4tMqaIyiSUDnLn6n+GZYbwHtU23ohzGeCxQQBorBKwyLimx0RLKwNEVzJVxiFNOlOVVxXjUTJmbdsmW+jddEd0tcWeY4jvUrgaxMIlSPHw6M/doGDlFYo0c5bIdnRsz1pqvSRMS2L5OU80YiWwi1KgEPEgL4HdoPeOW0FFkU83hAjrEGsFDZBqVUUjE2Ee4KDVT7Z27KeYlZbSZ32ViOjmraXzwWNlrJ3v2u/mI5D+7K8uv1gUilPPbUoVNaVyU1lGZ23EsCKXlBwIob5hXdRAua8CPKBghQBw9IjsS2dt9IYOfIlGY+FNKFXsiCxblPCq3YqG8hMGJAyzhyGAXxkydY6bsqNwGS4ftI0ZR0IG3UxItc8pdE9ohfu4H2jsYsu2lPQHhtWmX3XxKFRXYSSykGJV1PwQw6jbrmuI4p3qIvo1i7cfyD29YArF+GK7ALEo2sT+ubFzX5w5gOzOORfcoQ+kYHbjLToF+RY59D3sU+Yo0PufQtU0K3C4XXjgJD76feLBX8YYpc5MMyqeX2Hxgw+LPgEyPZziXdKI7Zs+w8JLH6hD1Qd8mPiApG8ZTtekTDr5+gqKmpUrRRnw5lX7U20qG8EZdtzxbFudlaCFtSN0mk/2jKyr7ZnL1Xaljcg1JCMk6+0yGOvsVI5RrFg5QxWv16NBYGdpxzF5IL6ncsxykdjdqhK3mF7Si/6ozi2kLGBwEaCenIja1q9+eU6LR+zmToUf4UTLNIjRoLNjRpnfTRtJMZMIHKP/th6NYYJhcP+dsBaVk/URPq+z407UZmfusGUCZGxdK5hxAVd+bQK/3IVPtK7qzyMxP+QKz/oSXs+iZwWviK3B4L6ZZUFGg3bdbWS2YE2zUMroXnmBp+1Y2D8FYvyUlI2Eq9HAARscE8j6e1a1jQTBIZCjHv46qXQcDatlZvoNdodV+FMwUeXe9LswGyi1/vBU3MMgL8lUPcvoecFckNA5kr07HFlk41qzoZ23YR9+Juu60YoWJS0MG9gHVsuziuIAXTHkZhm/tirALj8yCFpVRDqSd/0zsSski8RerTsM3M/jw88GUD+LxuZTJvRIHhf+A/Uw9XCOxAmLvxnLiA1jmzSOudapf8j9bJnpIw/UXiOQN1ibVTm9KRJ6HjVsYRJKaAsu0220S8rPnd/U4ztk7ls17gRNZSLjnE0v2BHl8AtwqwaixS7kfIT987H+FEP0MYRL4eMoTIbHqydW7aJ2+0tstRfTve/FVxX3cGyXomHwAuuwyWE3/Jr596wnU7fQN02K/rYeotQOXV6gLpdL9W1OwgrNQ1e9Jl6G3aJqmj7IG8WD1G/EhNfKINK+mGlhKKs98+N9p4QcqkS4Dj4QXQAXb9Y9324RYdX8C8JFblYfFExwpErm2x5/56BtZZ5tuzfbY/za6fYTsCr77jb2urok50oC/ztYgO4Ss3XX4PrI+x+Jmfh/UPK/A4lg7LNBtaogvxS2kRh+/kQl3nxzQJz1jr3tKuvD3L9NblkOk3knMrdBGkRrgucWTSNV5pxQQqyy8laNQlrkbrUYAvF7iKgxZXCOmWzDvZWNxGorGUsOgXUJYyNvaYc6CQoADyiKzkba4CrkxdWAECnvSRsuS6A8BiMcRNgwUQJT0DCeAGAMf+C0CG1MMF96WXHaeR6Sgu1gIhYgkW+/koENWvIozp3ROBoScnIJsL1j2RhbiOktVDMYGUwmZFnltt9ws4yUWh1P7m4AexPGO93emdxbHJ9fi8Bkfh5/nxJ8YUdOlAkgAeIz6wiG1mf5LRZEZoGFGu2EKClrjVLDWGbFszqp97ejhzNlobrqlXM10jyao1pKFPf9E9GGTYazTOExrB+UlQx9m8OSMuv9KuTY+CWEBS15fE5N7MjEdAI1GYhd2uX6tFetvd6PQl4ykQ1mEwGRXRXyYp3D+jrkXcBJLmnD0NXKOfcaWDVGgkAaEU+/gnzBTolMMTZj7ge14YtAG7bGh/48MQKtcEAa/mplyjImznfD/XuhlUzcrypYSZsdfNZDWg/BNOYu7C6Sa05AHdK4kQdtXNo25XcWnjYcVF4ISJMGkj26arhu58LLNWZWcEwO+7PggU+L/R9jWVj5b79OIrkobcxGi+2eqC71/BAlQ/prxkl7VRv+zGFIORig4x5e/95adS3SGCt+XE+dD07iPyq++QZZndXUBJJfEqtIvW5EKXQS9akj1brfdCGJLEyKO3A66GzibFvtIeKJuKnk5rgOIf4LZ4ybutlz3HWnAALXn5uo4+/5hML0qI9dXPAoptCnPgYp3fmkLV04lDeNIalBn/gdArcmh1Uhk+6GD28ADBxw9bezkS6xl1w5OndMChjjaNqPxxoe2Fvhei4Jq5UyK/+xeUHBqtnU3g9XSt8+XYK2mn3D0Mv9SEg5tOgiF2EBAP3GBHc7glPnFFgDiXPYKWBNRjrpRsEtjiKWZ5KfPj7n40zpEVFI/3d4/WmUyjzumdmiqBW9j5zHBdIpTyy6F8jV8e5dxzm9X9qIfU9/z3oSN5oL7Wb1uaeB5cMHQYhU5ZqU6aFxUW9uZA5y5gUmuUsCyi72Ye7/UCGZEWJb/ne0F0tZU4xI4ClDd9boNJYSbcyXdGY/Obq7X5yW7FDWlRXLYJCEb+fTEVa8mC56BoGdBxCOnNGHmltoe6iLEXh8RQ9cTj2p46aNF31rqCUChjriL3s4c1S9JB5sVfSnBwmey36j0l1NSscpTP4/nChiSq+OIV+eRK5TRTQbavTiB03zNL/Wu+4BGZXlERjfW5A0r2LXfBJKjkLw40PFAYHYxbWegT9AJINPqRZf8FmvKxFvIZtrs21fs0D/aWyp01AatW5VgDxFzzkeN5tTiJAUd6Z3IN/VlWQcm1H1bGRQRosGzm4KTHdbT0bZ9bVdIUOMvcYVK/wwgH3GWqUEqJyNs2Qp9zNAV94WLTt3hzobHlDdHeBCRHah6/yh1DsROP0iBlf18Xrma0Mqy5LVySaMmVY4JYzWpcShr4UDgjH2gTa5eUW0EDxjMF5cowf1AnzRlmumKHazQOumVIH5Ebun8CHuPuEq5U/n2WqVcongujjsj82u+wN0/knSsfIxv2lDuBHBKXXPf/BR2N6yEj45I3JsY50mKfbzkSifumcuCLFRXHiv6kKI7TJCYpq0N2c10WLd/wHvTk3c7QnOs7TQnG3j/C3J14IEJR/drpBwYa5oMKzAT5cG26VvIeYvtFG6PQdlCfGBqUIIHD/D6EuyGg1JyTOvAkhA3ERdN/NRrk+ZRJj9JbS+rkPJ6o9N3npX8l6eq7Hzr2NgyMnBnx4QcjyHXRsbdcjaT2Bn4cijriTpkvGAJK0htxC8p1HtQnD/8GlWxTIJK6P0cB4Q3SMUc42BcxWQQOtQN39G4gm2ff0O2+i5Ed0M7iCXnYtAmhsngtSdeV+O/7FUMhZoynonNxw6Xer/mlivSqbgfeZb6t6h/V3a9GUpDnoblTYd3rfAByORpY4/AIR+QiucESvsH5RO7wS0YsAFkiEsRCikIXXLkulhZHnA9xKFr6Bgt+IwphHxOdNZ4X30pahyinoCVZ0Ze9Gxjd7znh0KatbuweGPutxXFRc+0rRPkHtMNtQZNWQbBoxR7gQGE3VP0XtWmOrqFvgg/ZhVWQdsTfCdQCcO6f6xQZR6K/Un3LxuY0FwWQLfZNLv3/7YtcuokbStPo4/h0dBIR3UY2r5qEVyDByTX8O925xj/DGQ0p+25kC9Okj0lIGYic2Cth9/qfYsTZBzfHRKKOYpQSwEQz20e7eaOtmRA2rLtTY/eu6xnwPrRcQ7VAJmEaXpebOpPa4fRIg+Lqdqe0GvpVCxVUrYHel9sBCyHP8i+7qzjIPMOD5rHjDzrWgml/1yOumIPu3NU7kcPjmc2oFuv+IWVU9fUaTo/uKMmmBaYAKRK3ewUROCxcRwpWVBp2ZDb17zeqEICy5y4QNrksNoKRhcTYJgMnR1297a4IjdM/8kYsrQoTt4oRzCPpMs1nM/ITEEA3ixj7rijKKJK3Eqod7mA063AAbZZG+pMRLEQwz5kd9yVt8YPnJIFuoIqXCUEJaUH1JWd9JZEiyhGVWT+sgALJTPUA6MLg1G2Gj5cQ8zioMxhzRMh5EBbuZQxwjULoe92ojQTQfJNYuYYs3+PI4vM2aUu3Ad/RCLqzcSVVB+D6BUiWvyqcpxE5VKf9oJT66Jzmz6Xu1hJ8+Yk+pEKYxbTxs1XFb8Sr3T13VbDX8EpLdCYbIyLRJfO19oH+8V5gxU0KDYuQC0zPmJ/A6TVZarBwcstB7UUFuxe6LWgUM29ZnKEq1CmDQkBILVdSVIW0yBSk5V4gSWtFyBK/Y3PqgBnKASiI6RHie70+oniALQcliMn2mkJr+DwTB6ty7dasp31f2C1vu5bsZFivD3c+ermi4YNEqgwvAjkd5CKaVZcBaRuMzZ9IucYt88jlzuEi2khdKLHQxh6oFMA2Lkek9+CQUQ4zt/JxH6RfUoSw+p///2SHW4sC8ALM0uVmM/YJ9WClHE3UgQCTNUmE9AX4YdpmRfYVbfHH2JlcUEFF3Dfl5k63EU7qjGojH5JAMj2QjMhlWIPNwQm7skrhcs3Mt4nNUF26a/QtK3iO2utmVlqPYy4/WR0EkeKJU/FN/51oEUNEAQjSHMtnYNXXIcXGPwsZNZSokSyjNLt54/4ORxBEQmKoGJhxRp2KU/eKxYB7kStT6CSS29Zm9JiX/Ja/murOaE+cO+Uifr52SHTvXiIy7yPRI9GaRBccB/35rop2pEmZzGDcXsRLR+6gFzE+imww4wMXtpIAux6d7X2O7vOJC/mWAI1N89YmFqUroPG44DzB9NYAQabSDQyUPMb8/MEExbRZRnR0lsyRpKK17qiRYS3o8sU9yYINdczF/iwyJCpex4S+hOS7tVpbMpRQgxJ88bbIho1La66bQ0XCUdTDzcy/Y9A0VBzIoePbjy1nbvs9ZopVm7B1gBcnIi5PU7EHGS20J8eVd747WNnEo0/5vFpzTJgi1WRkA9bKMKbV7hq1iQpgkesDO8YVI3/thGID0j2RI/f5yi2zwvpzKsHdkqmSF7iQlflHRVxrxOyl+lwlMoK5IwXH532/50ChR+qmkxqBzQMvIwamQx+U4DjGpPjhAeCiFaxBZ1ou8YeVxCRJ/TCFAw9NFPMR3Ms9DE7hXJKkAHijmdM/pJVgXKL0tVcRtKmoqVijXiabvAe1AgsCUmG4oX7yTye9Ih8tUDcv2F57mUcE43CbcJIi7H0xEOFzqwb1CgX6sx7DiDYw0IUbjEDTNHkCK3CL/Fn/AuTdE5eF4avCiRNu2F79g53ZITsdVF/i2un5TsvijIMd+gVucK250nZ528TqySmMlYVEKIOMUjFfKraCdhZIx5HxR3B7h2F+m6dQXrwalH1I38SCEZovTK3frC+DSY5K/umVEbfDycWTYUy/vLpEu6RIX23u/GJoaUJ6KDYFb9ixy/56voIciPq9vUAdVr66OaX1LktZYzoMbrbFYr/8z7Wk3FqN1RDFjUQo0gTLj269m7nlr6BbOJiWGsSOAzh0Y+IUvhUqdCQxc6Sm3PMdtbPAgrlOhiT/2uagSj3uXNjuJp+/b6KRjcZoT8CJ5eFnU+C4Jhdl3gHxDLIKYoF9QVHY0Lo+onYcbLRlnPriiOvxsJ9kFxt3zRq7W6+SLlZFFsICyz78PBGtb/31+/p8fU1i/Og+ddMen82EzqsMlZYr3RQNpeQlAx8klcwRbjJbDstPAQ+tWUAW83UX7aJ5CLHz6DY141mIPbfyQ8mRAdFjvLn0pJWxTctMDcfJSm5BZQellu4lvG8Z1U1cz3qJpB0pLJgcwEAEDaR3GuA+ANDg9YGy0+QIt3RAXDyumrzKSpKHa96zPvDzncj7Ci0xIXplTWlemL9RdcuT++fV1dTStS8NJfR0m9n6A2jfFUXYD1y4O+LkompwANTqLXSE1DQj/lo/KUkjrPurUKjelDRJfp4A06o5RyPfN/c6rgtuGHCl9XG5pcWPrRLU6aPJxPtVCU5baeCaRpS6SZPfNtJIMfXzS5pzhlaqxNSAyNtbTVERX/5gOras3T0yamUHRXDM69+gjpRt3SHU0+ZtlhjKpeC9hWIm/M60nErDNwBn938LQBQbULu5MN50vQ5CdTo6EBWvJB8/oKfFYeMpXvlYBJ9P1Gxcp1fsP9Ndt3BGlVDXrnQEbg3Oy2mZHH388TYpRrIup1X9PAdTYyF9xVqlKpCm0fmwtX8DQwogAhV7MLki1NYSwtqHRYirsoXdwjh1Ow71DTfBvwTcV/VTr1QdDMO/R3o7XYw3fL/QUmUHt5yk5B6woduVJJXKCiedEFNKfJeENIiXhR85gQRqbW8lVDjI2f4zMLn5FUkVf+Puxbi+UGD1v/wl0+kpuQLYHWrTLxvWLhcL9micFrvMR3YTpfH5RsJ20SYKdHmI7RmFM2fP0l6wAun5pHGjz2odFJhSkbqI7eYFcPEKs6WzlTokHYECMR5P1dgRVoM9yhWl9oYePzDBQKRocNRgLwYMrfJ0cE6Zw/zcRu9q0xw3JXYwHKECCKp2uSM3AzxLISZqA0KniaDEiVtF3TmnxY42w3YVEgNVvti00snymTRZW9NgbvVYfPJHnf2mWa8fjiBfOpHjfG898LK+eWkYUYaguPSNYiZ+sLyuPzu7ZmLlueZSVesibIsjjIcqrXhQdz8Eeqjt5tCZnCWM0qUfeSriPxPD/ikrD9CuZtBy0J8gLwwI5DCl6xbiwo2gS4u1jeFThwW59N4vxXmRiK+xRZXrkwkgjrgDmj8deXDgcYmHnPl2BOpZo+FhMAgNqEWtFx4SavbNLuTAok+Da4aZMQgQ9XMm6bf7WjA/mJIgF0OHq+ieFI2Suuu4dBQdek4VL/pyB6T4AAaEjLT3a+XxnKu1HSfebqg5Eht69Af7aktLJqZTcz/rTV+hYIyItYajNK+3x54EyMRttMZlEHLFq8e8FltwhceQv/j0qEwrgnDbstb39gNOBDQVzJvcatV6cnyT8QsHWp5AcsD8nt54P260Zlsalf3oCKaFZAtNUUt+uNrPqHLs2YBuk4BI2NhHajpknckxoGAVR9b+Yl4jPedESkb4Wz1qdaO80sEbP7eVXcfh6eIqGRxIo5KbVKkwWWgtp8XsPoVSLi8x3/L6S3lnufKrGvedatHm5TZ9WkV0b7mcpFEDcyM0fjU5Y2M8GwxutMyDdp+/9TIENukW765YT0HPQfhqnzUQ42Tjv9xkID+mtb4mawiCF52M0b/meBApiy+gaO+ZNxg8SRkffyQUkc7B9D5ww2UCIu4qOBYth+mLOgwycNM2gGnyP+AQDDzXyZyTIz4h/ZumC7zn6olEBOg+YQzDWWsJogZ7YR0/PvbpTgwWzQl8gIcZFCJ2EvY2eJNDP8mZD+kYuazDOeTo/xORVowQQiK7pSGPgWAnGJkylRu3xZBCsds20gIriVvSAj1gFF7DNNSdainK7oEVuZk5wXW/68HgZtTLeBnq3F1bhosFquFzzdUppJISzCn06Ali+MKxUDGX35VtjPQ2M2uyAtHOmp5rWFQ29ElWU6unGxTOBvzWcq9xIVgD+Lg/EUD9wvpNN3V3ZoT2VZzFlvQ7LummHHkzwASG9SvX6f18BYnc1k0v3I0OXZMz5nKQeMtFnMDrjvmETfRRGEN3xShsL4hmJiaaSGhFqvK2jmBNsjfwddbZNGWEqxpq1M8sOvk4Euo2B1GRzmXzoTAreRVsQ8vbesYANVQqNpqVqULEOcpxMBHLq1g+IXJpj5ayV6oyO8uN/Vs41ma7g8++jq1708Y0NEHx2K7ecQJA1Nwec4sycsiAVoDwjaVKlqlvGeC8NPw6f142PFMbGmHVpNQQe5SV/oPSWw8WQbS0yWNM86DThlq37uZfe9Fx2Bs+396p3LGq6bHBI92vfmmoFLTokTSaRxM6rPJ+xolOhrw/Dp41QR1C6F3S5XnaSqL/8rfKkp+1lM/M5IjgUN0J5U1EzeeVsLJUuSU8gNL0t6iosGqjywESP8kQCRo5JBY2MHWcUUSvq0g9/J44j2ZQ0HpHVUy2b66qE6Ms0zGT+1T+uVPPYRzL+kZZAU8G34o4u+o93NOGyhCeiOvI4zVnbyy/fLMynbJ6hrUl6qEUIjLqmR54SVmX+X2k+tzudTy3tJKNST0fqVvmuz34XnFb/kVH+lGTW8UYjyziv7VDpcmdTHaA6MqDeH6VCALOmBzvcjogp7fhzqDDLrQ3MHkKGlAdVXcEKG9zfIUtwD7e38EamZi1GdXAWp1scN5yQnbBltXsx87ynMogilkGoyCcBXuXmgzoXS4nVOHBZJchA7BZDPzS+wgjnUAV85Mx1JVKdItWsGpGibstq0+GRjDmPN+aGb6RFqkzaskbU9EVQx0tr+2qpw6kOXlQWfsYVKrbgUGI4aCa8CulCAwxlRNr6wxb4/JjiEJ/RkNgTUKNY/FpzF3ORSn1q/xafl5W7/VByfQdapPx+5bLDl05p+0Z0z8UqQRIDJBqEsLSsNyZR3QhQiK+Ni6x10fgvcYP6aPYdU25da95y0Jkhfk5gVZIrAaRKx5l+CTmRrWH8j2xeUbLRfdE/NjXREcxzhXGUrm5eTLD+10UTrfYj16ykRTAjTPwNcoL3b+Xy/Ori2F7fbGzUpYX5cozlR3HLYJiSle+d4AQ4Wn28U+w61Y8qyUTdr2gVaGONnf/VhUGHBAtQToqz+u4bbQvEqKUyyBkNB+OVtL2ffN6RXUqpe9gcZeF03ZmwCscHg/vSFK6jcg6J5RshJ4cSEdFF9+QSrv95UQwoEKBY1DA9zdDh6fLiPdDWhuyuHMh83rrdonFVV+UrT7gu3RQVmI7O0KFYEIiszNMQvqGHHb+kKrEwleVB01Si0m19pxF3hpV+yFJ60RL6F2ojnXhn16VWFCJ3+kVTidBXXUi7fNSFUxEOUAHUpcqs4HCuHn1W/VKlBlngLHCxyT8SrIXts0ZVUXbwVXYRCJ/We8CJnwq+q4RULu7LQWmh7z92AS1FhPlTnAgUOPJe8lGf0VexhTATG6JVzFkYP08P7mPJZkhZCq/eyabKSYjXqmBQUXbCETZcwFetsiv7/kqQzmVpQgRJheYLCJn0zDWiFm8W/drVcugL6cjtGZyUqoqYULGESEZOrXnd8QpmaMfjXGHFYPZQbsq0ROLH4JEYIiBrLgD15DPINcdjoaz3qr8n5m82SXNeK6iF9tn7VtE1kLNtQVQun/luVMF5wWUrJBk5oUXqA1OnBnx+2F+xKCQHNt2hgD6sSE/gwh78CNFdjqGlQ226n2fW3ib7GkuPoEMRDIN8egKipQu8XXcS8WoODlmhny+ASAg8wPPSZH+u68JoTOw9Fv9KN2Mfds1EwCQu0zUuDT7MDArjyv2W3/vqAgIgwusxHDhgOc5E9WBvOH1kRWpVax9uPFvAooidj41QeYkHjq5UF8ffjvivj9GAQeTeBY4vQa/jz6DQBiWFxOeLuEWVhTL3fCEp8lNUIIjohRo/AWEFsct6/rUEQf4NaOXAJPqez10w3s/hdhyXBecRGrmpld4mQ1NrmZw7QZpjW8SC0Sn1w4bRgaYKncsx/5UCu4IZKEO4uDNcXix23BMp1pa9KyvMywpTfy3SEj5Km+PWjYl8WWoT+y98zJVx/gf21Yf0J0YNJAyELsQnkmx3nxd7nO+sMCRsEs/qiwPkOBLyXUhIJDfva5XodOxgQtPGIOG2aq/L4pyWafkDLE+zyx4zAWhFgIpNISFQremtWUfuleQazJuktAVhUhvRIj5IsBJRbfKfIymyhxoehCBZJjU/+SaFr4qm18tIl3g84JW5NXAxUIr511BDtfjiWTjZb1mKEqGkuyMSLeMx26F06irP8WtoUlh2ow9BxvUM5J3EpJL/sWGKgXe/WH2cVyaO7cLLBnKHSZcG5sGDO9gWefaeIBKiOOaASvDci7wr48ZfCz55pBVh+2/bqjfpiIbpjTimYgHzhAfXt27AZ5pqYwoLQllfSP6f9xVeJnnEsqX1uIt84Jz7xQWdx/2llO8TdmFjQp3yb2Q7dcZWqP5FxSxUY/pNbfwQU0Qm2DgedP+rD1YGlXpq4sN/17m+6qEuy8+nkfuPM6PnIg8rRb54bRcGDtEMAkXFG0OmemCrad/ZWj5B3jSTkmBc0KtUNOgH1+jwEYa8mly2l01lcZhEFYnybJIAIG+L2hJ5GVdvZULCdIjVIJMZ04Fqg5p9yD3XqZAxcMYkyAEeSYFli7d0hJzoQaEwTaKgulj5YALV4PCeUqAbP7KJCsxwAPrC50Yi1RmJFahO6vOOuUk1Yv600CpeNs99oz7biD+xf5QX2wk0hR2rGrFprFCxxvpRHNiTA63Zsw+HtL2162OzOtrFk9ae4GNtAXlhclB2nM2XD55ToRm/8op8UJy5l3MUZUypeV9pSwuEwhsVFdd2LoZVqGLBx6KobN6r3Lh6HRixYy6zihYWS6BlwkZZ4D4gErJFlPRniU+nz9bDB1IaQB1l/aonKqP5E0HJPyt7vSaGda41mKGWfNKewjmolam4yHveSaYQAiETAaQg19jTS3GLCBi+JCED8FsAX30IRu99XoLi62FRyTlPt7GSzt4JLxJfTQ6FZRl+vnvS7x8L1lhffQZawUAyhGrI17yBTNLv1O5EBxUu0nSXCzGhMbONest09aORhrObrmfCy1fEWU49wHtcrvxuc2Mw/YObZWfpq0nlhW8oLwDAK/q8MFIvw1a2vmTJJSKl331GOSL5nRk/BNIq2ArjC0CIFUyVLtnQQwQZh12ZjLyquxJbkJCLaKZKzny6LdUDOmMLxwot3oNNWhUmQ2kp0shydC5l01fsikxIYcpbIr+OtKN2SOAd/0wcjWPYswO67/KGWhzcxFrBXsA0a8mfywjqCgV6OG0+Yamroe2n5xuiUe/MiV6i1vR/ro1QSYSeuJx3aVfQQm2uk7cUYz6EcOqrqRuiD2YV2vSCLLb5SqnjAAUX0ghBiitTzKC/h486y3xhaltUgfXa+SqKQNsL7vnTT/WV2M9wFXovnD8c4IUVTvh1lDVsY+84K1lQceRrc9zPV3U5Uu8DdPdA2OcMiXklVHUxazbBOGfQO6g6EYU4MfZQQmxsbtjciHGGEtN8bka9dbpitheKLyAX6GPV/51v74GxQTSn72scW3+PUZ5i1cv7UdMhmuNf/qaGPqsTjM6hXtrzp6cOmRbmJgVb2WSF9qnxY2/DO3v3TwMMBqzVkxLCAqarY5LYVVOgnlRbDSywCaKSdG2NeM5ngW3Cd8ctmmNz4G/+zFwhBpc4gAi66Si+fezBqgfLmllMBcqGjs8W5/L8yONqjl3LJqgU9ovm4CpyfUq+KDi7nBmo14LLCMWvp8opruMBEjhfdi62LHuQmldwp/o/5pvartRM1TcuJ/h3VA0WEM4At5ZQ7Z1njq2Z14LTUn/UyBXcTHgIihAL7OUSPhKDYmMAT2HQYYlcKy384L7LDP2S4bbwMvkYivbP8zWYJX1RNYeRPV6lixsXlvozxEyAgEJQeroonUaZkqJtTM3zkz4Y5TycyLQcVHfiqvqEaEdS8ca/E9s1iswIVfdYujl/qS09IUFV4McsxJ9tVrUki6r9uMNHjJEfUqEDUt+dI7F3cb5l8jFdmAvHl15kVKDs3QrDgDPtD3Jb7j5sc05CA1pc77NgVPAw26ozVOE0OmNNRKXxPC2IJFhs0sQ3g7KSattwDdLKhwEJ1XYiXN06ADjSufoObsEEF3YfNkWAKFyxH23+xWdZoB4ap8rAliknkS0rrS3KruIrcHP12N0I5r74IpUKIrdJCEry0bpBBn8I/Gl8erx2E+XKCvDfgQ6kffVi5altBIcLv91n3qTNqpx5C+zUK81FGDaoB3LC5f95UNPPVfTdpzCEi2Wp5S/5/3cNwuTAtlb5GtZONoKKY8mynsAVFKKk8UPUaObeEEQbpPdoSG+NOXaHxs409b2i5C0LVKQIEKb0Ov8ClM9BkZSb6FETnEQK7jkgLp1taJCoeKYGAeqF2cmE9gFxDAGCjJupO67vQy7Swobjvqm5ZrY+nDcg/YRHqnffgGJhRY/vaSVC+Bfj4zd5wfmS7bCrId83SNgPWTmniSrSSiymrvksI3AothFlwOFjJttC/Y04GE1OmIJI8JI87cdWe+J5SINYQdV/uzZ1YbJ+X2of/Xxu8nXxRC9Lt/V5nn5Z3C/3pcB9cLj4854LrrpQ4y6dv7r4p2oo/HTFi91TICjlFQnBWBLeMS0LDjyEGjovXb+wd0uUpj1gP2o99VtsKf3A2SHexH6/Tzx46Nph9UmHH0R+NRzZ7sOHPdNc9QeQonRLIx3uV+J13kQWg9TtX0b/4A72ZxVhzFn8IZcz2f66HE3U/MkMxrYPIv0Njqx8Gz8NjboB8TVta0P76mB7QuuH/1K3knUv10VA7bRwE/tRnrfJYAg3pC7iwUf+E7WstRq1iY8R3H1UmSjrTyefNxI8FnK552aNYG8VvElLpmZx1Fne1cWqq2m6yuxatXFvqfPK2UBVWgN4QZSuMMCkH6NCD6PvvMGWXrGxzIyzWB7jeiTVh2/i2GGoPl+XnIEmanSR5WlsiNlZpzN+dkXcEr1KfzcJTdkOH1YgTH0ODzP8mBWf3heO/7121OzvJA/EVVWL5bY1LJBWFHLV//13QksC7q2g9lqT5/YyiiJk9zdODIPqMeqE6BMfJV0Zvu8Ywd53ulB1O5kg0QJ0croLKIMYcSpdHB2mdDGxLXBlSjJ03tFi3Xr9MHnNgAFimZUgX2NSiD/tY9flQl3+KgywVKtWhn0mzUMKnWOpoenn1ompXwehsgj3a2rYZrXGt1DURijD816KnNbnUuy6sGq1/+yr8PxNwqez90QTTaWrNz/T9ZubaaAOnUAJVq5BFawbr76UwF7y00KHK5hRlrqr5QyIZALdXhX63xacvmV5DRpkF+QAYP49Nl4Eo6KnpFG1tA9etUBqqzaP0Tg7uUnS2L7mgEN4ZyJzyS6JgihbRAnqgt9Jb649YVgHK7bwtWDs+Wb2sbkkP7LFNOwiiraF1Tr9cQm1ROkhpcyarpM1nXY79R9PVLTQJm8DRCiWHI7+++3Pfd95C0pzRQXQSTS8F5QqB8cFRbtidTIguTpTuO90CHRB2vJt260Eh+1rapzGRWDk1+rpMUWL25unT4f3lNh++CimpvuQx2ELahdDw/7ERYp9mz1zoxINSLpLn7Fhj7PRB7JdtdvfM75rNb1ROoLiCQ1pXj/G0MUHgVJl8dan0X4iUQJ0C4bYLdkqF4yOJIWdBea5ebPVPD5Y8Aab7ASY68UEen2/dzaTjBWc3hDfU+2kzVpBDqcQmOrwdlZaH8KX79VtHCCY/P6yiluCMnOx+touS/GL3wK08A+naHeZcNvBnhOnl1fPVcLXtnUKTPxUy6WmnqbyiDQtUeWHPlx2CbBVqofEy/xcOAVdkDMMrP7VNXxVUyBBkXZ/ox/4gaw4/w50jeMySrUwkDIOtigDtUehtzghydpZPo4qGGI2l7NyGaZig8vlJ0zwwsKm1CZn0JZcCiuDCg4ErNzlOxRt9zPyY1CdvrgV3tfqlSoAhn6maspwZdRO/DR2osLyDg+bm1WHIp9OMOJKp253CTbd7ROJsgl3cPhCB9kV3j8ESxNhtENb+pX5kaAzvmAMB/RWp5yLfdshy8qKRRPqPaZKWVghetD99BxFKCjeIIJFiZV/mtuJW3pJrExnsKcOFTLMoV3MDO3Qyfn3qmHQkw1fDzMz2FvW1cJu7rxD9qC7xn/ofMwv6wZ+4yLnQYPa4YjN2ydxoS6qyj/xGRVbJrrbnf/KzpmEYcytC/fkMoCydMZMbcG7AonotMniV+gWwYj7iTWhGqHvsbcc+DQg74jGRyWdA229VKb8nRTV7MGHRhaGTKwGKjPg4dGFnqUEkZ/uf5CsDg5Y025fOllMKPFRuCHjw5fZzuBIAAX3UcbSbYZVFKLnWi7OnN4s2lk8WWm3UAH8DA1k8pfOTsNpX43ypW6UtOf60aJL2sN8DNgbuBHbYHedC2Ly4qPj9aw364O7w7a2mt4Od1Si7AzAOyDOATmxyLxdjGtYt01LRcF0uqWQMc2n9FmS1DGNRNXv8AahfgIhEcvPHKAmBi/TVzWCSdN2HTs4rDMf7UI97jYCAS3V92TQj0lD9TXhTbGyZxfHvdb9gf7ZGk+bWb+rUvTUVV6ya7S5P73rmpFDJhFFAJasUWSClutvLZyqz12mswn3uItBB/D668TQY2GNlsCMwG64aJg/Xw1/QZoxiFiIFxBnNwCj9vrXTAp1nSXVSt0YFaXFtnNHhoFwbHeIs0H58mOYu3Pxe9B06GO2aA4f925KPZA0LUXCQiJQSUZn9bQ9I446Pd2uSTJXrJztsoV5+FySWsAtAYu6oi64Ke+6jRY7Qg7hvdROPJ/RSn889p9GVsvr43jcGmYglSt6ogvHWlA0lMjALuJpPe/duqI65zeW7XuYNjj0zmUHuieoYdf+2QDhrcGmrmohTldB7d5Nq/uBzfuVpa8vril6ZGBXZbcGjvS6lw6DOzyvope4f9q0KyLczdXazONNtcjI6YLr1jPbO5Hisyferfbr/LZdi53pwACZd8ppLJfdiRijwPXfZQTmjW2sI288I9Drqp43YxkCQGQXiuOl4+7JsUCD38cGXc1F3t7c1MfMDToDUE4QvezYWgGgRb85BjEuQCvNFglbRkh1kavvZhBXgYaBMG5m2UOjdvvZGkEQbyHKTTZAGgu5ZaXlbTsUzt/o/g7aX3+jiCCJdoKUhXidGPSnOgs2fGn5tb8IGzZgHwTYD7s57b/8oDvTm8G2UTKnI3hhehtxRR0tG3ftCbZnRu9bNJMDIKMQMH5Kwcmthq4tlmubVB6oTmxVovMPVyX2S2R+FmxRt/zEvNYLY0+VToSY9b2vC1TU+R/DJmr3EKhRsMxGYAPaTuvwTHT+aQKuePO48GmUIqRoNfO9Cuw6ftVag1tXnmVBshajGi2sNUTGIPQ/EqhzUJo6bd8YU5MGe7UR3rqLtXfA5uu98FnxeSNSP5ZsCzlhamokN3ZxRxOzDGAeWjhZhR6sZRlHkHvY4+G1bCJ3GFbAWJQZYtcR9Uv7VliD81BcRhqEmIZD4vcxtTSbJVoCnpgkRnCQ+qgK2TBe59W/KjkcucpFmpE4OJsjsCSNQlcwY9EFV/kD5Wjsmr+rImFWoq6W2HL8F7i2f2g9efJK+3rYSVTUONeLP/iYEQ7cVzYtyZFCRDegz/LoVEfvkzg7IpQdk/GAhcNtRNmwG1LE1fzNNSpW4IFyln2RdbBMJUR7/Buk3KdMN5I6u9U1FG9/xTjLZo9WcrqPUH6PpY3nf+nyif6zN8ClEb37rNSfmlCnPG+MjI7RxI3qgpdIePC03V5/aIYQ98Iqmxj1iOa7dr9ABrVmM1kGRLGEAYiTbn4oC9zB037RuVsUIndhArShXfEz/57TIr6l4IV/tjIf7ms8PZ5OrAf5KT76VX9KtHyWZotCQb9lNB1xrtzLCEVt7MCn7NhgJTG7WKOiUpc5GRB4KE1UYwwgdTRCox1++qHFyeVKvPmKM6X9sTmVcwGrjRuULW6io9KMEO00LIEB6+VQfy4y5cK8Fh6Nut7GXbTnuFWoYka3Y7SVjyNsSZPL4w31iBtr+5EBrwVFx2ZOZ4wyhNAp3CntjAZPbHckQQnvkuG0VdOy7AYOROWhcRarTTldhNIta0CTw619roArwLB+5gCs2R3KQDGmtTZ/WmIcl7nN6xqI8M2sKOubflLnQxvWxBTUpJpt0qZT23bVPgB6HsG1bChIUM9qZ8Sm+nnKAbM5j3mZm+7mBZebwLkqw+OyWud5V5vUPkGPes7IzMgaIZlgWMfwCmh5fWIxa6Elfdz1uiRsE4GVfpeET0GqgUGXSlh3R9386q/e6p9DisVmq7U6KFYKppFf1LoPPV+n9SyU2sUsdNfQChYSWI38VHsNRRyFbPCKqtsDr35svSn10VV4KbJfDcP3pu5wNYLQaF+6u9f4q5EhXYtuqOYTx42DAm08WubyUElOFty5Mb5f7AKCBKynxdzvKcXpGVpe8zdWovyt5ukLVplE6+N7ialrbquJzN6uHPk4TPX3w3bcTI1YelkKw6/csIWTvijhcY48P8Up3SxBQFXMjkL5ZJ80CX4eB3HJvSOjkzowy4iiXN66925XU7w/o6Pe/KgEeWB9RI4uGerglWVLKA6O/YVDqPFP090jnAubhvyK6qdCrO/tyHs6Ik709kWT6dLoeFLUlZitrjeQNVs143LgkWNfJ2uZejJ09uk4P8QpI19deK0+6yZH2JZbykqvPcNg8Zi1P2aGisLLbkZOkL2DgLkbtJDhfygxITvfRFx9F7VbwraZ4xkUlnWV6Zm/b7hd4Y2I+Mab9J2IhRmucjBE4Or07UMTPDHP39pbK0xRl3kcs4s/RVHb6r8YeWRBlXv1WrHSKwDc3iKFf3ZqUKAnHzbiMDsjtnCasMqlxeHmrMoEp90Tnl5B3l0KWFH2ROBzRgVGVFO3K+ymi5doWfM3cP6e53X50w7FC8jhAlGVj3qDKlAaH9iqraom5TdFOv16T3C7eCpA6UKXS1ZpQ58na8RjD3fEDoCM22lVNrgFAXl1cln6fTxF1rAEL+zW1P2dgIpK5QAmzVUbnBwCf1vjsIbiZfJUnXppNqg1n6YqJwM3MMVPdp/NYxfjDJ3sbL9CzsIEzonwQJ2qCKYnihfPizs9enXolVuizl4G1KeQ1UGMYMnlZKDIsq34XREXZ6o4PC6oROr54cXlPLX99K5kVWWNimqe+mb/C9l/DlLRRv0avNhCFQVvT5gcSZNR/YOZwaWc4RGE1dsXn0xwM2fM/gbnAoENyfXjwD1yKOf5JjYquOOSirL2Umvi2zRaI2gz+vxHd3Rwl5UExQSUtZh3wNEpAaHWFMjQM1tGDvUw479FFmF8PsWFSxXOgdBGULFJz+SorUeERK6Mm2WLehX8YZgv7n3cDiRf7lbpFf/YFHOaZp4QxBSxmGoR/zuRpMkojMM+RfUxdzR3y+1rMFuGJcGCHlRuG3ay5R1bXC0g2ulQaHy0hxcXZuXpMAlQlpGV3ASmVCjXvw8FvivV5JufdNCuOM21QJoo0wUsaxQl5z2sUCpDtlXa6QtnwzG7r0Y+N6dVPwSw8OtcUZivEa4qREd4ZOi9TvoKF/bPpQCPhjnBHWqLWErJUemp9iMELecc74NHrnnVcq4prFWiYM4VAR456nlfZbibQnRMMSANnLhPDUVH2KX/MztMIH5titZWFf+1wQz+wNyCLa+B8sqJcRvL8XbGloTa58SJ36YiSTDuNNJTXGrzGXVyEzyAZYzgfMztckzASH353lSU08+RcEy21ES3iBERVdH6FCvrimjlqdwqcdM+B4hoWS1MI/r0Y9iH2qXXRU0sY8YiMwof6d94JGthv2U7oLaQkekoMCKWqkIVJQrcd2e+CGww1SmZIUsPgoNTeJtBgCz2cgKEV6grAgXjAYRgqh0U4aOkJHoUJAH/PINWx5RaiItuMvJgjRMJzJwD3y1NclUvLYYHLf4ANuMWCp8LIq1Z6PxipCRi4tV4vI0okOX7Wy8ZIt0QT7TfWKwjD42TxGvaxnr5ZM7riS6o61J4Yfil96xLLC2T3voDCrb8XWkSYh2CGnfX5oSJ5+dmiXD19qkhGhri2rFqKxLl2LRpE/QppQepjBdWQGcMm6TjSg5o2IJJDNuB8rWZZGatjFmcOxhNXA9u+phAmYpDL5NppFXRHWbG5RmLZAiG++8wDfsvCFcQGQPRnAp0JRVFgU0MBboOLKnNbEyE7gYawmOGtUxF/xVecIOpFnb6ngxiH6y5+yLtltYyisK0LuaLTBrAch+dVW50/IPssagvnFS2paTaC1STXJmJQNDSuvZIH6CIt9KewZK9cZVdXwxH255Iun6LHXV26PFF5u/OEsTc2i7gvytsTwPalPI5ITrL/J/UYEqYXrYoSA7olBXUr5zn+4eRx+pJq+ennhpezGbPhn5/1Vfa/vs1jTcZhi1EmwhH0P8AeClS52lDqPhiiWsJX/PcZNqEtU4/sfVicFBSMUjX2rJ8DjGc4h91KS3+soT8O/AoX1uLp0pJP06EQE8wWthPvltHUKR6J9aKrj2IQgr4Hz0jblI4z+Oe2flnzeTD7jzJ2Q12As3CC9fK/rnJko+FFMfM/E9J3C9Pa+jCwAutYyj05F5pY/JVuSF0tORLCCIfCYod5NziUv7f99Jsk1NilBm9V9xgBjjoALY/L4q+7MYi4jxZn2gblGYLKPSvuGwWW0hlVTa6UHpmr0rNfKjYLoGFfV/GvkYdKU9lN/uHm5EXEO3vudjEjjKL4S0425LD6rDEJzSOS/uUHSciOdKlHQlb9esSn8nvLyAUEcvin6CIfENovaxMfKw5kZ/BJEmmhEJKAPxlku7BsZmPVoFmkMLFG7oR+BOi7dCJseesuh7Lbl+u2tzE+ma7TPLvAClgGowTpUBAxEi7e+Z8BhLPRxNnXFjY8aP5teKBPiawCq7e6mPOlCggD1NlGC2uQeE4qnOyXCUc3y+tBx8+e6MGuNA30zlTRO8yt7BVmcnAAjcrwkzh1KTwA45WJyAQpRCDIjbfbbcLkdHCapFJVQEadtV31nNYwlvYIBJsoRAOSrvPGOLhXaOT3ISghn1rin1VWziP3ye1JvYqXkW8IAWVkSIVJMnNT+50Qwl6XKibCuA7XumEFG397XIqb4m8ep+EmyRR3ciR7/mO0FiQH86CHFC/rcnGm05e/iSHda6HfTOKSkMfcwOEl8dLMdUiIM599IkS4dOxvVezKYjlLax2Xm7XElT4yUbqWpXEzBwdHLROO1/AO6B/TPVrjL2HLQ6Kc71ASpgDqfveI1lXZUJ33gtF2Oxf7Bi+S0uTtpfCH8lyMFIuaDtO5QURB/WXZDVjvYA5CMQYzEqrDl/qJriAwK9uluYBQDKqA65U79nHdNIbjxRxmg24P0pdjb0H4daOMBecVhnbUZIYcyIeg/RyAobk/0qMnBHXzcyAF+HFpyjUETsEIIibUB0aFkSKsKfvrleuJKwht0VOix1SrLFGAMrb2ETzoKVrkidBaXr2rDxROJ7+SElsZHqw8QkWalrFfTcRjjDb5KTGWohXmpVb31vA9RBb6t9E9dZkkpi1Bp8u/dKNE7GfcmSrEusr9nA58NceKiwaa5Sg8gGtBU6jzKmbsny+xV0a7rsxqoAJlFe++k4XnYn48SV8hzw7LTzQIDUzGoQ0iSjBAc4F6vX8ED/J3Bz5RHcg5ETS/Fv7xeQMhhkuv0mVkWtrvGI1ojcWIJVo+Q/3VQKd4UAstxj/ZBnii84hzawogDmojYeZCfnauSYJcskp5IL0TNX6chUTHveob2Wmp0kVP6GcduOmIPu/VbUjaRaPyY7S4v9kAs9lx7Rr3xFWmdEApfPQwrbIPoI9EUryN6cmgBlv2G7wNChg7kHmBAQ4UWlgqdX1UJeHKK906ZIZ3ob3frOBjQtYTW91lTqQaDXOx6TXK1jO9yVHQEhmYQnnGp83l9D2hT7ixIqFkP6bmOtDaSrDl2z9YeJ9HYu5PTfLpfCck0YAXVXdCyxu/D2bX1MO/0L4e5v4ww8Sdd3fYPHcbRHlcZruLkuJJ9B6q18isalOV5+tLHgyn7BaOs8sdcjuPYwJs1kNQB/1LiA9xhKHNLKqGFf8Cho84jlxdZPthKAB+cQS4NXNch9oMyh2AxsnL7IhsDHKlzfIeW1L50J9RA44ouRBFhSoqKUBhVFBh99BTTW6dOFcwuS3n+4KqoGlwBt+jgHwbmC1EkxlEWBMPpIcWbaMQx3PnuB5gg5B3kjIYhr6DjHmS8XO1IDuKru3zyg7T1BPmPpHyM7ElyfLQ9NTKi4hAsywVNkoune3i7d/6KnkpjPKfK5nJso4Y9bnctn4hMWGHOZINLH9l+gKDWuQLcOz1p6diPLnqPbhIiiQbT6sEHZ+UCWGReS6cBQbzbmMCwjmpmtuBLP+HeqD1egqydOrJVkPh766f3rwt7531fghZhtpAwzvl91IUbB0MOfc/WrX5/QFtfZArx4+X6qk5/4folphK96hlgbWUm5phptxGablHKvynYyX+IA+9L/rO9dNSwHT8s/xdO5Noz3Bh1jNlFRSd3pkYflahuOidb5hELqydF7xWny3qHid8KTeTCE33M7G5SpWkLmtx0tw16NaAEY7RrZcu4be/QqLA/vji33+Lhpc21ccoBVVFWDO6tOh7HPIGXq8nOGDjWYN9O0vLlBkblqfV84dq9VA9xdIO8FJZEr/8Kdkdl5OkBWkB97shfVd0YhknaBLcKJb5uLclWmIJzi5DSyr3v4pfkvyO3GVOKjP6sPlCHMa3eSH88dKmSK5W3XmY4FcIZ3zn/BH91MiOo/joQW7bQF5tcMHVAlNY7PBu3ppqpmDD0wTzcuYCXmsGmprlhZXhPIm4nenhiX4Y8dlJuvD+B1mYDm1RYQzPRJIBXa6SWgugWFPKeXVxvIoXcVGmWQv0HyPYNbEvNsQIJrxhHnCjsPONTvlRt8uc9UQ1FsHLNynVqk+uw65Ce03CV2gvyGVmaG4uD+MQL2rqRZVIgjuo3yaJexcSVF8WcGIgLppHzJgX/k0XlCEku6SVk4pMBjy02vwSNIX+li0Rp2qJhjbhVpKy1ndEGf/H52HhZPowc+rG+M7hTV7rg6TgLSHcnA+yT5v8kyHKrPVpdO9KiDXznGZ7ol7g7T0oWX2bhHrvXQxsyVt4UhoO7kbFsId+3DijgtTJeFSulSpRbOW9L6LKLkjKwg63tn3/dVtTJjaL0JW/IEYg0F0qPWz5YOWwRx71vrjgqQ7OXCSZOuS2HJqW9OIH6rGESLTvYuhABMXh3JxQhzo9VYe+huyGYRqsWJi29oc7bFWUkmwoH8J4CS1RIEDK6GfXv74WmxP4HpH/RP3LkHeHV8lI6t2go6JFg12jB3kReuivxCeYx/HZisFkGZ6iJ/IU7fYBQY6WNTef1/l1WZdqXiSMqJMvmedN4VTSWA/YE86laePVr9kDi6ybBkc2epvOOOQmbZ05aFalcNz1oMAdJUEYnXI31LimOfm7ZFlmPo/5sC+Yv3Q4H8GqROEiOwaq2shONFi6fDo+TaBs5JikeQWEygZLQPSmkLuzLS0Xs0fzqhQBywDDfzzDegr0LqmVtZ/xtGX+LkT7qSoSNRdIhWSCZBCWE26Sr/jMJIinnIS+/Zmv6a532AMxpLiQEKOmWX7n2lexaGNuZhvQJ7ynH1Lbg48tK2NE1LtndTdSY83BbFoUjeRQFuvyfK202ScydBZxDzrofW1WLgTiO+16exzyrOCTltyan+HHM4fdtLSFMqXSnxMLiWnlrtVD8JHf8+tZtvQFBMJN2k2RoNu1oxphNuTp6p0YuIfLNKOoFPEjJawN0JQVgKim2hD+OlvTiFvzSLbfnaWxtCT585BGlqxnoHuREx1414J9Q9c+vERkxb8v55i/ywxj8YvCaZk3D2l0jyDxkKFm25EhJhXOjZgg2gdKwAeCCWVqAXhbNFgKWL+xC2k8j/opBz6ncP3UAEbtepNnmE/g8VDgi4Qcz6jfDPe6aoOyisplLNM1s642Qo1QVy9AbU1r9RRR0faPlSJ5vdaXG2AuG7QTf8b1eZp/FbVbb/9z/zAtSqUxIisf4nuTE7z2gwiT5YK7QnePdElmVtvj8TzhN48vTv2SityNv/bFZ+0P5ogvgHniH1VuuP07qhHXLth6voB+09de3B+VEHfKIKBzIlS+QuMc49M/vgA8on0iteaGUJBGDvAeVMcYFLgz0HDa+RMI/Q/v8E2sf8cgjF5d5rNTcJn4CLjnVHbefQf/GcB3OFkTgSsxEEFuvBB1q6dy2UfgeMJkK/4O9YNdVT1x9O+oxHow1lBBFLdRXUnCyruDyBqaE+CHjTeHB5ziw70NVUEvDUHJVokjF8Y8SEkhPWgnbTc+5I7UsWewnTntgcBc7k5BK7M0q32JHojuUg8+5MHcB/dIMYP57Hm17zOXBrRl96cjqybI4QoOrMODgAJsWkqV4D9LHOuz0DWlH+KXY74nneXy0K1fe0QcM376uq/sTDskhPR4Nlda9o6M66T23rzUn2u1/WziMqDY50RVSRQr4VK8mOcuC9JW6fDxFzVR+9O0JkiYUCbLt1lWuyEcw6OPD8GtmHv6p5Bsi1C+Xyi3hV7k15usSuaaiPu8Pga9nRMFNUgS5e6aqEBqk1DPV9P7Q+lnGxxWcwcMVteVhjBb+MwOxr3brr8ayUhgDYX41VWOczJPeyUTxQLpp6u1RSpCVOMMBK2aVmtLaXYPF1VadCIG7FV7r5lkxzqzsXYTy1fwcSGiBJUw94sILs6IwS1/c4HaRE00wiP0uO7iXlFrS4eNPA3tRUT4lbyfS2GPFGFdB9tepXWiS+viNM99pyqP/l7ATD2eveTbB0ImR7WZzlThn7QdvkJVCMocLapF8XLNozzpn25U9ALKD8w3QJfnat+1zDSvVz0u+fGxkwPa6/Y+aPrXpypJZv05oswXn+gFkIRV8mreRJxv0fMitArG0wm9jyfvK3M9v5LJtcShtyTZevE/V7uIkoqj/9LlwxUDGGPEmS+h+wKow5Z4dUgj3OoNhlhegahFv4BIW/+dwb9r/9Uz3iW7OXmTP307eSv+4qOZrglHZMBc3AIU6t0zucZGwIjALeEQdUw5WjPiMGjIQKehO0L9r6jINbwN5tf9SqIcoVPhNAERH6BzXHydfhuTznJMWdZRliRIcvD+acpESPbHJo5JFRo5WeYqbeX2rbbHC+v+cyJDTcdgLfh7rayPbeJzAQTh8z/II44Q3TAEpzUAcehtX+iGlJk6VwFB+tqfYwmFgXKzDeLO5+h3bAlXqlkbBdt8wdT9jxvnyhwy4lc6WwitoxbI1TY5d1632eQPDJcoBy2JhJwBguULJvYbQQqL6aWBQVNjZg4Mcq+fR2lDXMPG2qwWdqzX6Yyp0txaTp9DkwUy2LlPw289FkxjIGfHIQwB4it5q+V45SIDXBE+Wj4wJbq/hgZyzU7KIK+2o6t+N63d/0RloAz5dnxcBkJjBKxf/vzw6usJu+1z5bSKlrkFRLQSQaceM+03Bl4y2te2P5C59m+MllceZY10FwRknsGOd/thPCI7xK0/ET/A/zgQqTN1ulHrYy7nWc6YQWTUhwHP1ZG/6W8AYVbcuLiNrkJoZb7KU7gdnopLziM1gU9nE6RRo4TyZd7fvWH0rg7ORTSGkRGnKn4VK/iARw9fGiHs3joUWY/A2436VfvdIaal0x0lBrcPkNTJIPRkhDv28tYvM/el0CNMTw6PclsRg/ilEHzQss3ROrUGbclWqyoH+q8PIkrhnx1gYAhU7+MjgGL3doAr2oKeucSRnN+zigHvjInJFYChuinZmALwoEotQkCyuNqokkEUNQ5aud90KowpVLzEjFazoU/Gt96cJmOYcjHLhaxI6+3g7CaQt6g9nY2vN0lGpw3B35+tf2UHXRIx05QaZvY6qRRkpPCdZM7/fuZDylf2KAUEkNsTv2pYuOXI2Sy1EQlgQ4NAegR4LG44cRZBMvDw9VNK/oZHIdwustJiyP2gFfy99FQ55ba8X2ZiIMaEb+JHOV1nKjxC+NQ8rVjXrmg8+3BDbLtQSGPNVngeAgI2lH95f0wAYuvQSdltl9uS930d6AQCohrPR1+x7KeBd0yASPMEMxcikXEgrvK2PIJGtENzrAE8weYZf+TtT8e/k9Q9ORMfdgq0CytvUr9js3HoN2c4g3mvndHBW7vZn3hDgdwJVAOoXv0onckDzJVx2JKu6gmQOKbm39bUmtFLmFwpkHFWZ810nkR7FSt9R9Yf0PSmlZaVLQopSDgdRR6GRUETdA+5L09nEE2+MiSSDIHqLhKRsqjjWNz2ONFyClGEgyVHPGq9YDL8FqYMvHeDDIK+LCfEFE/EzpVsbKjw64dPU9Jgi88zpP4Nmm+oGrKN3pFZKSnvEs6V+sqiG2517hZEAQ/lbeYTboyAoSbZbpSKNg2kAfkQgwfuCophHr6dv2bAzbB5bQGuvGpu314K28bkmx5BkyatKqINBVZjSwXBZQVIiWu52k2kxdLVEJWwRBPfIq/1dq92hRSkDSsxe8IjjwoVVjIUaMDxGJ9KlDqLu+YwipQVkVW0tUFDZl9ksIattVr1mcj814H/l6lhQKX9K5f5E+nztD0WUI0pJNypuhm/mWn9LSfT/xJSQZ6vrmuhUPc7Hr61hpcDn2KMk+ZOQt5KOSjofDyvvBEXTUiiaPmVMrnVD09m1F/SDNfjbnWcrgf4oWIW0jqy01/R+0tg4t3fzqf5+YcdvbQCbxAXJs4ng/YJ+pYC2L8Hg7kV0ETdRZ6E+U3kVQR1pu1FaL0suGLDhYDW71FTz/nJjbvCDcL9k7aia6KptuELIdQ4mg4y2yAcG7WgTl/aFhdFD+0qc6oSx5jVb6TluK8qGTvheSOd8FIzfoNJktIzziQVGB9thW8JM7q9+hhxP2k3nBBKMNb/uzoUJwthKnzC9ZAzRzx4g73OJk8lb1ZcWiBRq9zTnHAG/c99oxM5foCNHplLl+uOiqJbYGPFbcveXgmYESgzKDZUiQ7eS/c/+NeJtBN3p8T5fpdRh+hv0fj5U34eRfpsZtpiYRt76l6CoA1WF8cdd2OmT6TYJuEvzbNmwT6aN4dgHCf2RvD9jD3aLGj9UHCe/BvwUj7IJnTuMRq9oYpvC/SmyVMJhtHV6nbq5LtzuIjrOzqKvA82bdinLcEvvaqqd+jLykFte6vW4ZRLylMhSg9EoyNehjiGPRK8ddkxqTaFiKBo51BwpUvYNFR0V1VD8Jw00HAliBkNF0WMzChvMKY0CwMMPMaq2EyV5dx9eU+8STCdt7tGuhmbfTHGKox3RxNxU7aVG8fYgU5ZYdFqHY7kce5SExdoDPmhVxAQHkXgu3FIYENZCmxN52NuFyhG7Vi95mYmwJPnVbY+uYBX0vZj5LeYBD5EmS7tS2Ck0U0tdT+piRDjLoDxQtYm6KAzi5A7HYck8PK98WrCLsmaj/pONzZGh8/HldI9YsX97r5O1u/d73REJbUkmSEuyp7j2zQyi0D6+cq+g9LcSMChUlRf1zhrp4Pk4NOTzxlolZqIHsnn6jDvOsZaeBMnHZkbpdUOU5y00F3V6lpW6Yc2c37G7r5qN/lfUSm5x5dlgTyeq94MUz7G2nnrOdRaojjs6VVLy3/et3t1uEuIpBQd0GYJA6Qx5tJQyYqStd/EPNY2JeZcS+lfAZU2Yw2rMSyZAP10OzVY1I5+guChdB11T4TltS+B9VmUU6+FIFuo0lfEtgig2S3xaM1RNTAQALa3CVgMcTqJDmNEx3Y1D8M46WCfcqQJQ80xiNUDqoKbmg/1Sf4FTUyV+oAwnednu95n7QlDP63p3LA6bpgG3dG6/k39gGm5mOMhCbJXKSBWUuuLnrLChSFDWBf8FmsKw+HQqPKqqEQXinqCwp792ZOqsou27Pxd3o9cs2kYveugpGKvXCdnPd6IeUWSK//E0CE2CGnZFmF1w6jLqnmcNhuzHX397d0fBSEmcwJeHDVCBdMtSPIG02RfeCGPtGAMJZ0SJj7Ugw+A5zG13UsAMt4Sy5ZDTCP4mfb2Ca4kDXln8nj65C1AVYHsf6f56kZ50JKsDjMdvSTflCyaWJUuPIa4SOyOwUJZdO9ov8v3GaA+yan6y9R2NHMCMpdsXDYIBeqGuqFdMN4w5AWm9AuQIniVGWN1WHfV1KQ4JyBttWpPBLTqWzcRLBZZB+Zl6LpKo/cpJ/nd+WPhP+2etc4vOkfVKQGjkDXnSpxZXXVC6rNN9D8gZHQFGPlIfofrnAwzMWsIoxCKoTG7nCkl8LfKc9tQavk5x17V8n04sSBxMdfG8zyUbgK+DjFHvdfKvGU2EiArT7rkXOINVS7fRghBGd0JkpjNImOLKxskf7xZ5QFp3Q7YCZTCtQ9vHyVUCKUw4e0N+QBOsEmPzpOIOhxV3ORhdOtonhzfmmxi8JXUW8OxxLzlDyb4qcbMoQrAXgJY+7U16I5VdktdS6Fey6dgjtjNskQehu34zwquGfXLRJTWpBlZKCmKVGBcbu4JzmRqPvVofQ9dsMq2kfHBTM0nb98vdF4kZEbbd4yV3rNCfanC1zFhElYs8Y7KUmV1YQgevkZdLn6cVLNd6V5viKl64FezMDPT3K8iAj+AuOEs1WBySSqbzUJh5bPINmLuGJWixRXqktXolI1DBxwPzsMRm4eIwsiRVC7hK7dhQ85AKq1YDnGpCo6bdKdM8VeD48kyStcaCJ4ZWuBUL3RqsfNoyI0HESrifcERamLN2MlVCNh2E0H41rtSzVksOcqXoM+NlKZCJ5rSGPMl3aJjDmfDal71OmEYx1KukB7BzDwKbeamd8qNPvRywQgLM2k8d6mU1cQOZ/sgd6ydLLO8KBlDrMrZzJYbydbBOyntkmsiw5jdiR41uxwCTgvIZX3pc/7h9AWfCZeDLVEok5wAMWInoZAslc0og9A0xqapdwCMEk78nycomwyoajSNYILrcFpdw7OzA9IETIUhPFCdvJ7lIg0VAcCwUXBgOFNNyjeBrunxeN7U4pROKmAAxbXjgC1kDb6IVeDIBJf/ZB0TEiirUSrrKpwqdKOrPNMx8TzUKR0cPtinMVaXlE+0n+ArIgf1DYG5RrfLbZMbGFcJM8/P3DEWsiKG2qK8htMdMohTBtRDsXNDzOX/yMZ12vJViPs6f39Ah18MsJ4cLdpLx7U0hUYys3FXcSxT9EwtS4qsRMPJEK9TqsVRBGWop9JD32i6T+anMcR2sNzp7sHt4p3Wx4BBCd+K0JrV0DuVt19rXk8I/epqQekEhkIbWG3rNJCUSyJHJn7RPDYQw4FJri9vUiXyGfPE8/lJ3DscHwfN+IRw3OG66h9ms/VGFZxwtmaK4NNGz9SAYxESKPl9YsTPxnupbrgZU/h0fxkp/kYHDYuf1zs+S3bZzsKk527gXxRxGV5iYZigxOticETrVB3L/g0mndPLb4AHelUGMdDO0w2IeEq3yCRngEkd7C8BoXABo/CVCqP432ZDTRFLGCm9IxRxSmzDyca7XdrWJSU5JcD7AerqX4/qxDXL7r8gLYSl69jRPtInLpBMFeg9x6admWrb7qdVQpMGu8jUNSDJT0kIMJjH0G+BA/0BLQxU2sEGABCLSLLvBeiHYaf7xw3WvBILVItEN5dqi22goQ1fbjh1EyZAJFhs73earhZOjxJ9xOvx4vWKjKYn9BZBrJLQ5oHsKt5/pllXnQ6cKEDWZNhPdYPpl0wZr7yzT3cxCVGUKYluAqET7aqHHDDSug5zdj11a83siSSB74kyTf9EyGGZgpGcqzRBs1sXkqUDfECQtLeSoVGazHwHiT9+nuYMdFkmRHglG5pUT2du1gxeNNFSZUQ2M59kVMEfK+cbWnxCn+Pahv6hm6mYnQfWR47ETGk3QkSWW1rWndlPZdMvB8wSWXbHO/Ce+Q6OWXz0VxVoN25fwW/F9DGN4tdAcDV6PXsmZ+Z4je8OEfMVBlPTX/MGscYlJfTGuxPG5s+IE9Jb8sYgtW8/jSLCotMV0Md2JW/uDLm7DuNQklw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPidCas",
	              Revision := "1.10",
	              RevisionNote := "1.10 - Fixed stsClampHi Typo was Looking at cfgCVLimL$N1.9 - Fixed Non 0-100% CV Scaling Issues and Made Range Checks more Robust$N$N***Refer to Help for More Details",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.491Z",
	              AdditionalHelpText := "1.8 - Fixed Transition from PLC to Oper during Ramp$N1.7 - Added stsError and stsErrorPercent for Master and Slave$N1.6 - Added init code and range checks for Ramp.cfgScalePerMinute to avoid div/0$N1.5 - Slave SPRamp by pass fix $N1.4 - Avoid div/0 when setting .CVOverride$N1.3 - Initialise only after CV Config done$N      -Transition Auto To Setout reload cmdPlcCV$N      - Kick start from Min/Max limits       $N1.2 - Slave Setpoint ramp fix$N1.1 - Source Protected$N1.0 - Release",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Control Action (1=Direct E=PV-SP)",
			                     COMMENT.2 := "PV Tracking",
			                     COMMENT.3 := "Independant Gain",
			                     COMMENT.4 := "Control Action S (1=Direct) (E=PV-SP)",
			                     COMMENT.5 := "PV Tracking S",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.10 := "Limit CV in Op Manual",
			                     COMMENT.11 := "Limit Slave SP in Master Op Manual",
			                     COMMENT.12 := "Allow Operator to Change Setpoint in PLC Mode",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.14 := "Allow Operator to change Setpoint in Plc Mode (Slave)",
			                     COMMENT.15 := "Ramp SP in Oper Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     COMMENT.17 := "Ramp SP_S in Oper Mode",
			                     COMMENT.18 := "Limit CV in Set Output Mode",
			                     COMMENT.19 := "Limit SP_S in Slave Auto Mode",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Master : PID_ENHANCED (Description := "PID_E (Master)",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Slave : PID_ENHANCED (Description := "PID_E (Slave)",
			                 Usage := InOut,
			                 Required := Yes,
			                 Visible := Yes);
			PV : aoiAI (Description := "PV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			PV_S : aoiAI (Description := "PV (aoiTag) (Slave)",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsAuto OF pvtHmiStatus.00 (Description := "Auto Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsAuto_S OF pvtHmiStatus.01 (Description := "Auto Status (Slave)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAutoTuneActive OF pvtHmiStatus.20 (Description := "Auto Tune Active",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			stsAutoTuneActive_S OF pvtHmiStatus.21 (Description := "Auto Tune Active (Slave)",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOperAuto OF pvtHmiStatus.04 (Description := "Operator Auto Mode Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOperAuto_S : BOOL (Description := "Operator Auto Mode (Slave)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsPlcAuto OF pvtHmiStatus.07 (Description := "PLC Auto Status",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsPlcAuto_S OF pvtHmiStatus.08 (Description := "PLC Auto Status (Slave)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsPV_S : REAL (Description := "PV (Slave)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsSP : REAL (Description := "SP",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSP_S : REAL (Description := "SP (Slave)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsSPTgt : REAL (Description := "SP Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPTgt_S : REAL (Description := "SP Target (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPlcSP : REAL (Description := "PLC SP Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcSP_S : REAL (Description := "PLC SP Status (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsSPRmp : REAL (Description := "SP Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPRmp_S : REAL (Description := "SP Ramp Rate (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPVEuRange : REAL (Description := "PV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMin : REAL (Description := "PV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuMax : REAL (Description := "PV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuRange_S : REAL (Description := "PV Slave EU Range (Max - Min)",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsPVEuMin_S : REAL (Description := "PV EU Min (Slave)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMax_S : REAL (Description := "PV EU Max (Slave)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "CV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.09 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Code",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Code For InUse",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgKp : REAL (Description := "PID Proportional",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgTi : REAL (Description := "PID Integral",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgTd : REAL (Description := "PID Derivitave",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgKp_S : REAL (Description := "PID Proportional (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgTi_S : REAL (Description := "PID Integral (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgTd_S : REAL (Description := "PID Derivitave (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgOperSpMx : REAL (Description := "Operator SP Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgOperSpMx_S : REAL (Description := "Operator SP Max (Slave) Change Allowed (0 to disable)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgSPDefault : REAL (Description := "Default SP",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgSPDefault_S : REAL (Description := "Default SP (Slave)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := -3.40282347e+038);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVLimL : REAL (Description := "CV Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgCVLimH : REAL (Description := "CV Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL : REAL (Description := "SP Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgSPLimH : REAL (Description := "SP Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL_S : REAL (Description := "Slave SP Limit Low",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -3.40282347e+038);
			cfgSPLimH_S : REAL (Description := "Slave SP Limit Hi",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 3.40282347e+038);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFault : BOOL (Description := "Set Fault",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "InUse Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Puts Loop in PLC Mode, Reloads PLC SPs",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdPlcAuto : BOOL (Description := "PLC Auto",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdPlcAuto_S : BOOL (Description := "PLC Auto (Slave)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdPlcSP : REAL (Description := "PLC SP",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdPlcSP_S : REAL (Description := "PLC SP (Slave)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0.00000000e+000);
			cmdOperSP : REAL (Description := "Operator SP",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdOperSP_S : REAL (Description := "Operator SP (Slave)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcSPRmp : REAL (Description := "PLC SP Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcSPRmp_S : REAL (Description := "PLC SP Ramp Rate (Slave) (EU/Min)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperCV : REAL (Description := "Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiStatus : DINT (Description := "HMI Status flags",
			                     COMMENT.0 := "stsAuto",
			                     COMMENT.1 := "stsAuto_S",
			                     COMMENT.2 := "stsOperDisable",
			                     COMMENT.3 := "stsOper",
			                     COMMENT.4 := "stsOperAuto",
			                     COMMENT.7 := "stsPlcAuto",
			                     COMMENT.8 := "stsPlcAuto_S",
			                     COMMENT.9 := "stsClampLo_S",
			                     COMMENT.10 := "stsClampHi_S",
			                     COMMENT.17 := "Allow Op SP in PLC",
			                     COMMENT.18 := "Allow Op CV in PLC",
			                     COMMENT.19 := "Allow Op SP_S in PLC",
			                     COMMENT.20 := "AutoTuneActive",
			                     COMMENT.21 := "AutoTuneSActive",
			                     COMMENT.23 := "Sim Mode On",
			                     COMMENT.24 := "SimOR",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			simPV : REAL (Description := "Simulate PV Value",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			simPV_S : REAL (Description := "Simulate PV Value",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			stsError : REAL (Description := "Process Error Scaled in PV Units",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsErrorPercent : REAL (Description := "Process Error as a Percent of PV Span",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0.00000000e+000);
			stsError_S : REAL (Description := "Process Error Scaled in PV Units (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsErrorPercent_S : REAL (Description := "Process Error as a Percent of PV Span  (Slave)",
			                             Usage := Output,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read/Write,
			                             DefaultData := 0.00000000e+000);
		END_PARAMETERS

