		AAmK/e7ifoARHpPs0hPGudpcM/5d05/syeOBj6/5YZQDuojaDGeMiBuPyjyHIGxdDrtI5lvTbwcQXbsxrgj14Dr6k22XgonP9XHtfSAD5FEjfnNt4JtQ5CQGsZ0NADxioKynPB0XMs+B+6SseMDA3avaam8MDAk5E5rgdPEPJV2+sYppOEftlzjLhm1BLJZkd2R0Ab3dzhmgdZhO/hCtDvWKZdNCBK8s+iBRixClBFCfr4xmpRJ9IN+y8tDkvZzXQ68G5hFcljOstxiFp3dmXmC9/pmnXxPo1B3VIKi78oT3WivwZwV5Tvl94laKi9dyBw/VTlH7CrzCp/D5D1DqI6RBdg9Qo7qt8UUv4EasgKmOyKDAprkCt+5WZ26o+BalTl7uzbE7AVw14i1SeAMw4ZywRx93+ORmnrwqq+Pv+bYBZ+kS4nIPOW4u+U1/uJVocYkJdnNHHbnMulM7bnS04I/p5LKF6Qe7Z40+E0TgXXAp+BeuSfbpYYlusXVmKwBOrV3THnkHO7epJFQo2EtT1PJWnaS70apaUofYG7HsjoQ/rwpSgOmTnNR2hXZfRyy+tTNIzi0N8EgNIy7ZrNrPI3QDRVivT2NwC6vcVQnk8HskAJMbcZ4OzFE2QjhiaJ/HlbVTtRiCHzM/ZWmF+fYfa5N++DVBfuhQOl9xYSIKul/lUv3Icpo6QHqg61xpRVUh/Dopux8JDTkZGKRKAB+W2vYiupuSu2WwYFWyh8zWvMQAyF7IszCHPtmydTrQTprOJIATfG42JCXkM1eB0ZwYT8xZ94dqCR76NhfdYIqY+n4rwKz8w3qvbLZW+isMYaYjxJiTAgvjKnDFqW5EJJGUCC8o0Ub/20FDEPUx1mTMFC8851Vm6inwVMQeapWTwtMN+sxtLOPtut1GUUHAuHcKE2PjInyvvU83DLxPJiv3Pd5FE7CRrZBoV8mAZVQTeyzoonbndOKW9EAN1OJ2VRTM8mkgSi5UDGG/gwtfxgyCD6eZ8LNgFBqXKAi7fXoHT1axvOFMDDgBDODLmrIL96pt2tKDjOOgCi1DkMwE5qWtbGDCbMXilrcat0/i1ixyOpAzsNQH7WTnuFgmnQQnYnnlxhMxSyXgEl7ul1eOhoGtVYE34CPQ29MspWcObVdfxFNgje3l78kGolzaczGxq2vecxOurOrcSkJ4nXCsf20sh2ViS3sL2IP8pMpz8BKlQGX7Sc8XoU0zSIAAPt9dQUbCWooapurBoqe31dAyv2riUKsqWlILl2pDEguujQOF47KkHYHBYDj+dMxwavn8nMzBmCyLI57neuxW3pOdIpKRHxWo76wSh+92leRwZB2tUhyFT/xszziakpFpCt9O8Ju3jxOfuSEPJ8BNdjckNGpTj8JQbcVycd45WXfXrfrpbgugtt6oqKcBUijHckA0bnmtErdpxwDiUlaHtIcD3nXuV/w58MZ846poWE6BjPCau6G01Oh2w08IogAlXzkT0hPpOUWC3LWuI1pPqFtBMT/53OwYFKG2lrfQUQAJ8sHoHOVGHTTV8G6dZFeSNEemKGnw2eCf32sK2Jf4uu66Lm94A4LbISaJtVT8jxenmc9YPvRrxINFLhx36Sk72v3v9vWR5uC0OuwbP0MslRxLv9P04Nf0fPahUnGsQQH+ojj6EMhkAGwa4S0kbnfp9ysMqjjeRUP7KogFJVycNYDB+n9ECaCLwUf2IXDcd6ENKa1+vVCPnIzb5dCwaaWWNfl3jsF2TpBYEZvyzi1umOUuPxy9qC9NybZP27PriE7QnqEwV4vdmdtH11MyNulNTHlzgztEj2B3gLILGz7cewjPW5OdrBVnG03bY3FvaMX0AFIoLLnk5AAXf30uVWnfDhbLvDd3oPGk7k8KrTVhAMcHcByT6xjHZcLOUwub8XE5/ED0LjCPTzWA/4FdSFhm8axFfYAsRL8CqkKNwYOiLgM/nusQiVRFZVEIsrRXY3NwCuXwNy9czHtwzGUuhMplNOKb55avm7jDrgXK/Tc2yXPsl9r3L96egpDY3AqPcFoUgQLzvSm0MN5EZz2xgiQdSyXhAimeQ4b835pYxw45QkBINgxiI0E6JbMzrrnd1Hlt48R7kxDzsTXVMXo9NxskCFdL32XlRGHrr83OJO9WS/I1MEEAVBR1wR8+NyMaO6CleJd9NpvdO5v4sZQ8Bi1SkmE7e4U5ojdwwvluHRZvwQuU91kv6WIjgpLEiHOx3pR9+KThjXdnLTde6CwmwPV77PMYeUH8rwdtcJBo3kTiBNMiWBtO4C6/bYiYY6MunBZuZqa4US2H2ctRVrxS34YRNM3JhwD7jVKciiYLxNr1kB9KpgjJ6kc28eIPqk8+qrzhwcw3RyfUMChHPQ5JKCjohG1MptJpdRiYis96tLcDGs23RWWo7YM6NGAMNTm5xzquNOIqjwXxSvJTwth1zvO22Hi3aBPi3BYhgWTeHleE4uDLL6VWgQij+Ubppd4duPxf6C7yPtqIstcjswtUOmU+e+FI4gcHwJcMFQanoREtNp+DYgfzds9NoBgheRL6lg70NhbZqYM78V/2vl5FjAUFdpq8+hCTEiUia9hFpLrAkg6X92n7PnrkRxBGvlKNyW5OvekRbjVV0DiidNFlLrg4ptblD+h6Htn4ib9WVuGGVd880ksUCetnhb4L2D2HKrSzHfFcqCAQwC+3MlqTWW6dauvsmaDNs3kNRLTk84ZdtIEWn4QQkypV4aq2NS8XfmPYt0Ld6x88vF01bnTsMBHcN6hLtyADkKz5XEH5AZHp4gGezqdGZkJSbpolKV/U8y1MdBJq+Aq/xVRP6Ub7P/F0mWJrA4bFul4oVovBKmqcZI2XAvN2m19XgCzUxIo3cG+kkZz+hoSw/kaSqD0P5Hn3tXcmLAboTIkv3ndexfIIvxA4i3+sw+0JeQrnKOzwfr67vBunShyxUlJ2uVfNeyW2kZ+UHv99RrTPEjwZ6idl4Q1g66mE86SpM2QtwsRheWnbcL7fIKe8UPrtxyTfHJmI79tRcMA1upfqDS0pzxdvsQlRnbKpbYaadsmCRw2y85sNrfoqGtDKiw1USeflQxuaDizKZ2WxHdXH0PL1qcoNFNnBVYWr7Ng77L2zxcWpFrtFIrss9rM/nFSUt8xacNjJRt7ZoT5jbSAtr0D1ohpv5EEo8sRJ0ROf0b6Xw/FiPhFB+Ii0jxBd5h1JpnZB1JF3Pg/bOD1N2KOqKWJ+Ma4qWOttplb3wLbxYXFS1wh2SEdIRo3CpQk55HLLQ7udc4LNNAC+9uhdzVXnczrP1et+utmKho5blIeE/rPV1GU5CWebI5DGQhIHE9axjISWcIQCaa3CiPauZfY5DcvASOfJdWle05UJEeZyROIznkwCmwONPRw6aVdQI2RZnB6B+sRdc53VCwvqXAnoRrdVZL9NDQS5Xd2y43PKGVzTQIcgVeZHZgQ3x+tE05G2G2Xwx88YFlSCwZEtEnk73i5IBY0RaiW2PBLYkfeSBsLtuxNBkMNMVAL8npd95Qmy9yw3wHsJxGBVPet2Aq2KOmtbjCSU70AP0J4f3/442tqdun4yaD56EuWGB75mfP3iR5/JBS8vZMI/EjgNNKNX45QYf4kY0RQNzNwqUxu/XOcSYSJd45CijC3jwbnN4bH75S0VFLkvT6iOVfvmyWojLqxPlkGwNRjKiYXR9cd4qg/m7FwN8zdxSSgJD5pfxCRJMnk6NOJrZlFW8BR6PUEkXVpn8Uj3JnM3VvkzIKs4C1QlW0DV36pe6sbKb3oUTqqpSwAnmT1Cxj7ILzi8ZIt6ANQlLe6O4Axq5xNc+Tt+qyippreo2/4/40kgVdAvPxywjOQzfEdDwfZcxJBSBqp5BtjKLcpuIFjH8RSw5g0a1xtxb8jb++1FUH/sRihNFWcmfSmg3jAe3gFtxxS2Zc+8yDWVZrwnYJClXVVy4tqTNdslfXW3+81xJQV6Y4A4xxmUqv7LhiMj6f1Pf3SJKYaa83qR4BlLgASrWZ3RIFumJUtahulPasjfXTOMPJcMlzlizTy9EIz5FKKbKJ5qRunuxcw7k2/0CrxPngskl9N8dnPjbfkRmXNmDA8EbEkXihE2+YC/J/1mSt8wvy9XYBqb4Gw552zVvjyRPFuC+hAA4LOPSpaCJCJL/nVHLUmDJQFQu4J2vO771xs0Zy1IxaxxTxu1O3qCa87Hv4d1VKpdICbqKIY24t8iimJqM012GMF7UEJYZKr2jNmXlrSQlwlskGxL5D2A5c2mUSTY83qA6fghaqQzz7ozRxH8ZD3YKrvjC3poo0lC6yY3+H3BcVHfpu/I2nhqsQFYYD5mdS6bfl/2EOpoXgKkndEaT7izIbv0+HoJPJ0JY++RNmUov8+Wdwg3qAPLDof7PWrP6DY/DILDyiF0RIo0wKSkMf2pLqudkb1bZnGPiBcxKZOqmVlwWZPxrKIsJjz7rXcyuNNL9PKQKTMYtFCU4hHogx4LGsunxGU9cAYFHksz9+e8vYEIIqHvpXUsuHGDY/eEIsdvpUa2oGlO9yeGmh/s6Zl7my0u7anjsZxSGf7LJS8zL/0qTAierSCvpLgOzag1eblAuKKere5JubwzCGAbRk78+JNqkfWALWmdM3AMCkh+EfTCajdpqZAr04hAYHyEXaDJ1knzZeZhnluw+s4oDGAnNHP4Ju8z/p+91Y5HVCEeVKelUQL5hHw/yRshmqGI9mGd5Uh8/OwbBsAWEf1texoe9hBwctdfxwUIXX5DdGeXJePGAafSc2XriYZaLKb17BY+0p4MnwguLTqhq/utX3f5TgW1YHNJygV54+xKm4lM7ZbfGVea4EZNiWIBkR4TFV9pWFdK805pztAOl3P+oEjriVlRXwRhVVeafXFptSN+xPF29EJc6l8S7qafnvjpfk53A6vclJ2kvCwskgb3n/qGow9VZBs2yCKFoqKeAjLmpe2H9RGK0yebrHK5WJK6B/tOkwMx8XKw3psTV5yEHBPVqZNTcQC0FT746O7FQhU7/9vOiYedUNBQGkOTKaWidgEYHg2WtXNusNuGeqoDHzQ+i6TTHXC+qQBEEAA++25mtZG9lo+KIHnKr7alx4qQ041ztWO3G0aRdKDMpXxzijYGD+Ic7jCZYqTvfesNMCrwu5UbznUePyfdL6u1c8JTam4SDlUfmhwmyeSiuKcP1TQE9Cyq5cMY6tCy+8UvnEr5U9aaG9DqLIOCOxnLnjbElbwkblk/Wn5td4oBdAFZlVdumXJQt6tofWQTaUyRgVSaqalRrUpC4dQUCuqaNFscaXNg3In0BbOVCo0Zzuf+JrxrDqLDDcHo4bVJ3lRbeXsj2guTKNC+UN6PhF7AEgveYOj+fG03OQGwX/Z+nzo0BJCcKm7uFerHqMwkL2Y5/rZZn2K+SH8k2j5lSKJ94nYWHz6B4nLj71bK3big8qcMN28y/GXC6ULzgvnxjWVKcY33oQwZsjq0/pOIQInN2N7YCJ7ZlzNDCe6VzT5vQLbgyODpD8STk2ge597S2YxuTyQ+0t7vQWJiviSO6aAnuL/eSxodo3kCtJBv83OmcJFjGzmVHkAu+gcqWwA9pchJDRaiTo7Zqu6LJqiuW1vKAgRPG2mfvRKpGRyCSJDFi+1SOoeGLyLoITAxLPzd/9wTLMg0IBshzqiTLr41fsXyWOJNwO8OAXInq72kyhjSm53cnaTDyT0qYIGMreQwhwe+NZ23zk0VbkC14/0W5ADFjjpYgn8x4kUJQOgi8b9oP6AJv6FfPaHdosHTwtK1wZ/sZotKVFHnGHTkue4xiAQFCclnjBKHFGBetv709kWC7C74Zqm+O5oVno5PxK6Drlts/z75SJx70gaKIsH58KBr/LUXG2SMb0jlM6fummszVCEbyOysFBImQBoIaYar1ZRWJx06okaYF4H6yamKIULsSicqVXdU+MN1i+43hsdsQ3vPJ1OC3pZmqSl3ZxIo4NviDx2wpj2gwZCdOTaZwX3CnnUF2E8d/qCUvJlHsmatOeYe+r3JM6nbcQwhkcagIqQNVEy11gNq1j3ikA74/d9IxvWYZruFyVcADJGR4iO0bqd+3ptr+WDJHcjxvz9I5AHdYKD5eBifmBrUR+/nPaDqkh9dN+qU3gXRUaZHx/W05R+8cXuy7kbyovFfKAnweyKqrsMyayLz82H5X30J1WUEcfwBgqUZFacgspDhkFh22KIQ/NfAzWfFqCh5qaggv6vCczfFPGsSsXl7JaH81/3qyQUIZcfWstYktkkEhwcAba+j+ptD7ZHkS5BD0VutyL8qYmbIqL0AiV3Pvembp58EXYTVqmHBZML977UcEvtpNjEtrN2UxDh5sUIu9qfcpbE5Rh12IMo5890T3czsaAmJV+9g2jGMM6vbRf/0mOkwwg+RkX4nKzixAPUgxJ5SX5PyUyHY8g8ZrymbE2Ci45LrT9Jo40ZPJ/L8ojB2GMD4nZE0nYNo19ZvOVTj28BRTfv6Dty+8Qz4RUfPuB3yzx89R65QlulVsDVeXeiysnFWygJh0O6JrXsLu1JaQnCQq23B/Ada6gh+bB+KBr1De5OpBTB9Bxa3bGj1FPjINaKN5vRcFgh8rAYqO9IZQEE3vapvvYI0g6tmkJjAy0V9mfDGJcTHHQyq7uGnKETNv6B3D1YXAJc1tI0Tmv1z/XCsft7NWjhkKzD6r7fS+MGC0wzP6q0nMzjbsXEWx5e8rh/mtqbFe5Wol6j1nU0VWq1Hxq82D6OH8K7u91iZwC8mS6xfqyrQWY6leYi2qmkEve9KFqtSC05PhAjrGcXo1jk2h+NsxLAZcyRTJeu/xKm+BNxqJOxKet+PEDaexg3diP5lQazBB90Y59dE/lHjtTTqgkzwG1a4h2fDBMkxGAWYZODdGFXRrmpYJ5lwepMfXNkLRs2cpw90JkIFahdiSomvr4mqst+zWzt7pWpRxNZP+kUYPK4Jeoyy9KFvW+FtrA2lYPO7jDK7PnAasix7hYHm9fdkp25evLQwqJC/urAQiQJXC1Fg88lhPXlbxU5/4HxgdXdaX+sh9qeT/eyG1cA0cw0y4/gbKJ/+3TPjNbfbwQuyvEBZxwZPmMMVWdEz51q66nNbDLNwix4ym0ldqoXaJbF4uWlcscZtT4I/lshjqzRKhRwoaZO9fXuCUIdF1ClC69R5/l+7n/5bkEerJw3Ic/5ChXu6bh3g6bsQUOK259Eq8E8r9HN5KA/e3bN+8zt5PyIw5vo0blxjjNAONe8zq7UwgsL+RfTPAKNyYfc/ZLTv7aQo9qTs2ftkZMFbrBAHxKtmg9WnanZOKdOa1ruyF682ZPbTYqMW59yu9wtBiNkGc2FMtnm9/RiE8uTSSN0W2C0tlrA/Z4pO+nCzeNZ8dl7sOwuBQdP12widw+8M/Y8bPiUIO+L3hLMAoyWDLLleuGxaYgIq52qag6lyR68AlGrSElfTZtT/p5lxoylUHKRRVdow7EL8/7Gh0z04WH4cBEflliHBdgts56J+zB/wDF5snfIfq9ldGm6mwc/yMqLtgM9TXqTrVMCreDc8gpJM4upziI55KvaIyz5gR11kb63/IIVj/ZD1dYjRPteFJg/ps5m7lBDAK8T2Iq22dRQEFTf1Dmz3v+gM4u0TNZNzUEO+KdK8KmnDnz1uGoRa5f/ajPz/CMsrSS9BjhxIuvdK9hrctsneVdPi5HNf2MDsx2BcODuxo3IYPKFTuj9CoYiHp/3XCzX7HnsUyZv0JmXNLEb7cWb7LeMDsXbzvGfHcdY0QytvttIDm/I2vuvjoa75tm8EhTKYMGdhCvUtOhDayA/IxQmIzVsEYNEvv/cfPnZ0tAZcNrnXAWFRX0c6rKPyQlRNgyTmkDBUsDZs/ZbWejP7NYlEFkBcdGi9pAxy07fyYB3MzY8dZum/25XbqTcocrs9FZt5JDFzoIVyvvmsDCRK1pj3bZ967MdvAFEnRIQY1iIErzSIStxHLIyfKm7Y+lXCVaqP52wnyMMAp9P0m7ea+PKPZYPd/3uo3exDMbOOEYw1bIM74acFhGG9njb+rTX0SZMOWb4zrR/nCRAoBrA9ZDNi217PQqa3u0YdD8+N9xk4xySyTwJ5J+RGmTE54sjMMFTcEW0bBWan3nTGu0Bf4w9pK6uh7iJi4FhdTTWBdo8uzsEJ9AHcxUHNDY8fbkB/iBxcaTnx2wxDSCG9Qb94XqJrWTCRh8GqJ8FoAXlAF31nJFarftTLp6C0tXKYwUuz88AbwBAQ0eDau7ZEXyFO4NjxR+3Y15V/Q6Wef9ZH4lGlMW87rq0cUMou2bYnS7HOcbadM6nuiK1SA3vDMLoTybN7SGSk8aSGMBRpUNBH/v6PPwefAqoeTpFeqKTlErLIfVXaCpb3jQCNbblZQqS0Q+R6ARtWl7sVtn9B0WGQ6AcR2pSjldej5xcZcl0+tjfLUIfmj43dE/7zqMwmtGyR4wG8nXnbkFOaAd7UZuKnTn8zFSi2KYzAzKo+eiDez0E16euIzP8lOsOiYZl0KDjapAtPOF28FwPFhMMuVBGXjDrA9wpeqHIKY4ClKh3WwdxoymfgnQ7QqRrVuEyOoKrXMT7Apw4lEzecwyfSjQbkPd/sSb2S7jTftOt92u86pVWgBOZSn6Aofi3Iow1gc/P8OiF9TPdvrg60F2hOpjeMUDU9cCX3tA71i0szwFbWkoiT2u0MmNPRGCXbE1K2tJ7iF7nQTyVD41Bjds00xYUk7E08RSPhmUb6PiTTzii99B6KOjv6RCRxBxULCKIklY2j5TYXoPpegPBxlSGVi9VZgD3OESNt763X7Fv/K6H+Fw9lB/YKECW/AiOb6QUlM5oydQ8sHGT2h6Km4aDKJ4tyZGPmu/eSS7ZzTw9l6Ob/2rl5DAhA9Z7aajH9MSdKZzoyXqPS/CT39i4udlI1tWIivTIKwVx3hO3iwhn9o98vOVedCAI1woo7fvDDBC7VrmVJc1VQAtMyKA97JxXQDNKaBRrwdemELwXzNxbg+y4RCfJrrHg/EKP8hBWmaL72RcsN1niegwwTfXzg5ZvaKezFSViSt1YHiiQ0kMidil8vdw1HiOR+9mCcUSQDxc6ToggtZf+xAks4EYJ6lbQ4WJgCzFluEKOmS657/iPMrZGZt8tlwc/nBhMSV/iVGPEIFICVXMVzigjuPzJnbtHSxvrDEgcaBrQDcWeZcqKsF3zdseNligseKZVtmkKPb/VlSdqMP434EWpA1USTucXbJC818ElFWfO0j4r7JUYBbHTDxUlQFLN9qHUBLBeZmz6dkW7Dsq18ypS/6Jd3cDJ0sUFkgB4unGl/LQs4bIFzaznIn0K5PV85SdTNzS2CNTdJiI5N+2qd7o+b3LbUHzwRqW9F9J7ZX1+usDs+WFYZ/2121ReTLX8un+cTN2xUdoGY17TL8IYjH39i519r1hCMRvhzXoxK39RvZZzhKrMZReA2NOLhAbSIDt7hD4BG0ZM+rWN37hRYWPGXFPsxXdjnFVHukCI0hHbDszxCFmSIX/LBTWyracgBNUc1nLKc2SJ+qka/wO6rMeOvp6RMSKZhaYxCqJ1cxJzAv4lH6NKeZ8X+3CxnDxsYAqz1q3VCGBSW2jWq7s3TgPjikavQ64ol+r/vhQrX+CXZdYLvHvtmOyqsDlWXROx5czkpqqqWFhoLjwlJrU9qWDuuENfcnqj/0WNWr3l9rMZRGPfnHHrQdn6OOYKDLaDW9eESNYC36Ee9LYZ4MwN14dUYK81SkF3FS4LOfKkRX2yHye0xVmsM3cEu27hp1eEEGaCUzli+p4L5seQOIxr96Omtl9P9ak5c5V9zhufqvKe5aAtyu+p1tDPM1CHKe3kgAjufJgpIjikJ55XY1NVvEkVrKJwM4lrMTTlZXl7vzV5BH3lH3dnw84PJQdv6BswiJs87vehoFvK7SzZ3aLNzxYB3AHnNyLhN0BrU7q8RE76NJ60wt2vtcjSJBueDJJZqaTqDnPVWpDFUbILPU7YjKlhdKWqYiZQW5Ry1pLX2y2VhiWuO4y7vvtclf1Dn2DUi+6HMfE317KsO0YEzG6xsqQCmJvMGaUTfek3JrzNySTAbjN93azi98bzUahC6mwFPqLXCA6tBMxXvl5eQcDScngP+k2pLsEDAE9gd4F6xUqgacumEqRanEehBfhoKkB8cWSGlJsmWeM/XnPWAHZexNXN8t8VU9FPx8Yyao7cR/8Jap65T+g8JFk/1JkQsmR/X9jvfxgs0iySj3blWNyJM6gEyeiUTFi56P48TYgje1eLfXKNi9YnOQGjYsvuuRSCWAWC7VlGP0hohkbiwiZxL33WqOc/op12SJ8LTzgDgFlqgKe4U/Jp2kjTypPwv5IsGdlUyIe3s88Wz4tkBFQrnnjkT9YRSiU+hgWYguTP4VpJ5BbE6EXoThZkbbR6LcS4UeLZ5uH9xoPbJ1rFnTEjy+3uJ5WBcwUAEDsuC/aT7Lyfxhnw98QQHVx8Fb+GqwA31U+TpZJbX8bDNWsPyOPIwM2JzrA98+H3GLcuT6b4JwRCNMkCHIXYIjM7wVXoH5k4JC9xDzbiiw2LzVVpLscszsQKuju7XSrwsrkgPVlzS7eHvQlQYTNGXGJFw0BVWB7REBG5NRGIsU7qe3DVEu7+Y3eIalIV538GMbgT+059SDkYE+bLgzsfJj9SeNLAM6pA9qoy+wKAl2a7Z7AJB8D3w5s7reMo0mVHe11JcEKcve78dul8C13ntSDyKbdd1cS8ZjCvYRrI9l8HorujjOlc42ZkkaqYNrFr1Wyw8rQ9tIHn/0BstdJuPTiMbIhTElxR828AmHnXs8+ZwxG0xrN7ul46FavLBId5O22HZwEFzCIoZko5+j6GmWvk+3XaiGX+3TwLTm1W2NY4d0nw3O2xG9cIZHPIRcIO0K+honDWyKIG4IXcXfsqnj1fiEBlL4dPTdpBT9sbAyeLkIA+VDHGS7xGRb0WZo/BuJ0MsX9n1T8prVfOLmGTmRlSHpZnGT6lsQbg62yXE7fJ9vfm9uByYAKb61Qa4tF69saGg1tuhe7oqowbzOK+NodcmtMvheTulfT3ibwhXpSD/gul6YNB36k8CxA4IibTcYLSlgiAUuPmXlLzomndSSYtXn5z80A0TW58js/AU9D1fc049HveTkOirrRTxj2FLcKG0FlveSrhfQyZTcdeiyZYfjz2PrbL1Ozsk2BAPcxDnTI4xhUwEV9fhhAWdGsuP4c4cXOaiBmtR5qbuRFLDyJS12s9RVHcPuBYbCa/gWvHaxYtr1hafE3burzP6Ptvw9UR76UjJ1WtM3KdyaiE29jLXF/GjC5ItFXB+TJcC7sjA6gNJSMgoIaEMWL+/FZrpfU5BG/1oYIuoVqkupaDm2NH9DGGvePNsmvxWLDBrShg/HcFPQaeuxsKBXdKDjY4hQNc4lxzYNfqx9jZLufp5seyqM5csTWVkPo2TmVAjltABBEoClNDpYz3sLp+OWMzPVh0vgDxUbj9b+jw/HK+1RyEjeJw66PRPG1IsYKd0MePgtP59ZbmgkuIlK57JPyjAO7XwI/GmxNtTRJRNIorY8GjE4AV/9pheO644mv9SgBU+35KqOwyEyVuLgg0PoG0/U8ls/kShBYXKNXg284bqnRd65PWhkZYFCipDrp22EelL5DW2c2IgZVRmuxxo9eVe9iAd5nHjq1qfJkp3vEG3CCYEHFS9Mr1VordcdS86g8A3rbX+c4c5l+tyd4ege8/0+fQXm3wBsV7kYCj1I8uaxV5b4hHJK+WN3+TMyBWn2dgPX+Zxh9yNZ58ofQlOndUXKUQTrTFcr1PatkRoVxS1U1qlW1H7HM98p2DBaAyn+Uu9YAGQyKtjHupRVFd3TKY9VsrC4MNL7n2KjSeGIIp2EMpG2bwsru5hSZu5uQO6UZ3vV1O8P+ihAdoiyi7Ks5p+g3MN0drmHylqvLbEih5hsG2iQy9q+dLI/iC6vpotDu0lvnq5+hBY+/v32XQRZI8X+PNwag/hBO6UypNxOwnnZk0U8wD1cnmai4iiw7R9GMx076QMrhpuLLStvaESI1IklztulkF0YQGOSHRynljHnJjLNkM3aXh1y0nmaQFm5IthaQITn+EwKIsPp+MjdsRrVaVoq6VYQ80GfhkfJ2Twe58cK/0+JoZ3yK1V0cbIX5kYqOInhRoqIkSXp98kCMI4iPEWUHZhlUz2aTG874DUCdaAJswfaesW8MjgSR7tuEQY11ghl9LK0uy+nT0aNf+jq54YUAL8bDqkXVbvPQn3B7tbglQN+ChQvuxRBdjzmzmAoiWW4oZPpBNzwUMu7vYsPGtWvZohDKJ/jL31WDBB9v/l7tDg88cEejiyDDEA4Z92K8zjnDD4OiqwOx4M9AzrxUd3MBuEtKXmplXps/H9DX4iV1fEV4+KoIKz+Osiem2qVqicvtI3JWoO7wUGILqBQlhtkdoeWpUIRyzTYE8OiqgKayg2btH0DZF7Wt2I01wgZAr3QoreBY0IxHg+LLECMoyVqwd6aSpUT1qfT46vEet7WRG1MNGSe8EeRrBHHbKX5KP1psfvraolRgUvqrbNQMhA4Zyg6hbkS1+snronDdMF+OPNmHOHsxFpSgethZxdqisks6SXGGGyr9Gr8p/PpNNaodZba68IVA8na+ygvBSQ8fZ8Fdt2WnRWJ9zrXtd2AYYiyHdY6LZcRker+3/MKPX9lNSOjQIcYJqMzvvxU90ETsv3Z4u37H+oizNjYlzAterOnRiIzRv5gDFq2NX39gJRwbPEDlSRBfLLmhUEIT6IzlKFjIx3CkVioE8K4iJh+KssWjz99tqh1sQKuvx6ZviikVJjCK8TO32IZKCQMZJ6FS/61JF6bg0vF7WvOc0kV0pCHHq3D5iWKhtJ1f4e6iLqfe6Vu4QJpeVLoh8p0XcxUGK5FeY1aVpr5ugRLGHpeYDWyNLgdRwof7ZnegMPNQDBGfcU0DrzB15r0KpfDyjSJbkBRwtM48fGvflIeoNcnixfGzZ7cu6WxODFeyMse3GsQcdlKZHfAyP5Df5ISDCW5bGae34BBzILlOEgx2BVN3Ce1yM5+obFFUlu0LxLBs8ShX0bZfIU41HP2RSSbn14x4JT8wBQGCkWJTo3S+E2RpPSQBeuTo1/U3zOc+vWmaAdpY/gqVmkSg16eq6/NG2lGLPw8xuLfMMCA+ieZYpwksP6PYZj0x+QuepjpWdDqKklDLeEbaGN93VQzQEzkmgsGbCXpQK6y9vi5MD/gbm4F48Skhxn0dNSt8TrKTqmqzZszsyhQboXgn6bvcfTmtZKaM6Faw78wghHv8l3WHa8DUrUYhtJx/3t3ERh+yXGbOWnERmCvgDNpfv3i5ljN80it1rvMqrvc3PWmk4bXfMjFnbF92O/zVIrvvG1C3sP1SIRFH98c8chs6hAnMxAEvLJi4sqSjHWqjF16eP9bttxTz1omd9xjBJzwTSa4rOJdrHI2eMbEkCpfOF7PnbKK3UhoKBT6GjIhKoCUT5mNSWwMAdmeECJojH30CF1iuWNFzEIVe4pTjMjlLRb9kvn96OH5KIc1LEiEime4Jrk7aUUUOvA2ZOZDDmNOEaAFTGT2Fc8Oyt3FA9a0DOTSg4T1q8msQhjJey+7K9TpSIF1l4snxRrKqRuGAdboaDWlz+VGAEOmFPTmPjfgW+iR03/hUFEKLMHCkUJEL4ZGiH1GTBG0C0oPxXEbKcLKamsu0fXL80wVm1Jam+Ww0cv/wUwboT6hgi+xOSq4kvURjaNHVdERL1FiMeh3xlhkA1Z22W1BvyTXPqnQT27TKbO+McwRdiprLmIjgarE3BtNq05szOjxOv/Fxw2h+hfwrzaSCXYgyUxIskUMDyu/jRpwXtkc3Mlq/pp+oFS1QTnqciPeBicFh21JNvrXD+JgiSocmTWxtWEqrUbz8iQU3Qt+JFFvaWqf5Kw/g1XXov+KZQy4snUryoGhW2DEMYpvrVikumbOM68SGNIFBwQWJBBBlLy2q36W95WxcaaTxmD32kQR98StPM7MjKzFND4QuijzeHPG5NIdOuO1ygK0pOINlvzFTtvEDa9pDTDQ+lQxgW6BKxKMMhmVUeqYXVkzFtN7BEspuAKMIrXKhAEEbpx0vnb9RSppWvbuFbU1qTezmPkvBD0UPlxnb7vP6oxJISl4Hchg2C6KtuEOrDEZ+aOjHES/tTG/3yosmCvYKGaVJDKKg1cuE2zoEWGbjPT9R8VtNo7FnXxoFdme61h7xw/GNHPx8OUvB4dhwmH0mKvyb+yh0Yvsemf18ekRNqs3SDib+aSAVHAJgTrP2MqASTxJln+flys4lKE2zIuX6c0CwPpXhO/nyp0JYFsjKgnnasNi5XVKeEVtglvB4MplFEsd+RXzihow2NXE5zAF7bk2BqrL5MHm920gHrJkogoR5nzqrOhUQIUFerxKzga3PoSVRkbASvc+y/TtqxN3W2XxhWK7eA81Mks0MFuRbA1F4af0y2tkvDBwMiU6W+kO7HO2Z0aFRU8TUyMURxHt/lXg5bVMWF/zcS2/Am0SQnCzfaQjRDlgDaYGInIsuhG/xo1AY5+NwGYjH6UdQzozCKyGrOO1eRtyUKqBISIR0SlhULrwz/6uj+/f2NRPUhqcxyks8/gejRn5OrjuO5ckgk+bK+2urpiafXGhft1mBsPb4XaecdnbGHwn09lU6M5szndMI6/CHmlXAAD4tKUgGJ930JfPpOQ6D/YWg4KjQci4rO/cIcW3oqTlVk8Gn9opDG/8ftKqbpVpsIgvqxK+MVWorioRZP6nyYaAWtNFo+Oeq3W+4Kie9PybVJVsS6Wif58D9erxajoyYlavZxymNbDFtKhaoqb0tieDxWzJoJgBJUWkWncFoocxIRk+WX6LPT9Mz4YC4dDu9/1tNbGKFXDI5I9ncBkTHalzh2BBs4d9rndv2bgpKM/yJ6Rq1ppr8A4qxE7upXvFj+/vMcQv3ENz69mFdA/vyd66Z9T9p9iRgdwtvYy14rm0VyBUiYbkP2+FzrokOG0G0GwaGwZmA8JxMAel0rkibEXlK4asHI9DIR0/5OkWbP8xhx9H+6latY7ROluxUNu+y0fTjWEr3e4p7FFcBV6kx82fthqF6ZbE19BC+zCEFZhalWQuUHVwdVbz3kmdZClv7jn9KvRjBENiOuwlOlBSI8kFLfcE5txxlgXCH9AzdfwuvlUQBKoyu/LMPRSV8CjNEVT8HNLMgmDk8DDa59EpI0QexL7uT9EdpPMvkeO6ShKussFb07HcoXTDal1aDh01scc8GY2EuEzoI2e6y/7SZ4/XSQCbMyaJlSCCTFjG9sZIlyB2je4C2xfMa8BfKJZYBFyd32g3xCPTIBLipYD8CpF2kOxZ3xVsWSzuGHDhWRMppZsa53VMw0d1l7wwxzc3RJg3xGlhHcxDhx8Fu0yODQJ0aCGTRPY6cuCAOf73/zuWhvDKtZQtbmX3qRpRHtfxY4ekh4BuUwT0xd8Zuw1YcLnMk8OfriS4uOJI7DZK8oHfJRGxEHwSr/aWYQVmC8GU54aJSpTOzhVhtF6GpoKiWDmx/JSqpIqTSptgwCJVkQcZ6iFH/zspPhlT/VP0X2ejfIZQuJscxpzrtDrQQksbsZtdqUMrii9P3nS5gfnGrqjixzYIixL5o7aZg7WuUXas1Tyfcx7xAY1Eg6aV914EoebMhht1tUvexwe7HgFsy/wluOPNV9SbDCCwjMfrlo12SYD15xaCkDieXsoZ9npgY3dxkjXDPJQb9Glf96lp3MLf4zULGjgJ44/ubdNr8QdaCxhMgniwAXmP7RpwZJZA1/qjRc6XzDNlb5TNPHN20vXXEnMlzUw03mv9beMJ/HzWlnnHp0sgJoaI/TB/bYh5C51DlymEuXYPOgbmr3GlDlWuFvHo/YXoBzwQwz959I+U6py4Qi+kGjlldQ7hioey/SdfaroVde3x/swt3mr6rVE+wdoTXUkO5F3tlwHZstJIUHWy+tZ2PHI+5aIt6nNr58DsSB4Ev3yVkicxJtsEyeGyCjB5naEquHcOmCNmRc46Q/nuJhzJ1Qez7iWKDwXbj5/GhN/DF311IfD+5yi9xQCrxmwYVdohpYtTrFJKp31oEfTBsokafMWZG171KtIgFkd3AT4HzTXVK6N8qp3pJaPSwEmWwYTbooKaS2at7N8iNJM2ge59LkuQBIWeRHTMqC22RTCQhp/aYK2K4c0wkOw969jxYWJaQA4X3WnS06QjmEB7EPEr8PRC8Mlts9Pyn5G9tlc/jlnRe5/tlTHAAkn6/jikmVk62V+X+/s7MurotMG/xDNqPcdeKzs6taMvyl4Z9Vw26DkTs1to5xi99WUj5fGgGoHmzPFjDct6MTmz4+7Ipyl35MR+mx1mXNAYf0d5WBphd0ucbYPEr7lLBdsajwWRSgUHM0mnhDKr3VW9n2g2nvaVtxEEjcRv5Zi+QOG/ifm/EWAGVQCYd7Rj93B6QbAOWYCc5k+d1igQtD4XnmYACxgPzGySJvZ6sqFwILUuUZL4JtIt72owyE2xDWVs8XFba/kZYNe3sQaT7eYq7kYESgzI3MNkfzsyHXhPhoLq9gcJZ7EWFUDVUmyGQbOw+SmIuLznyURxApfADktk1QXHanC7+T++vZOpuaVcSA9NPCbj+WDki95uEUuJ1aJB3FFVd+gi/0IA0vrG65eaxQCWF3w5c2ChGcW6tfOJOGGjV7S+YvE4AGiC6wx64gVtqnsMYqqvPQdozdnpndzGrHo2Ldwm2Hbvk3S0dWk1ayuxQgto5A+DPv80s1csBP5pwZDvte4qX+XY8rejXil8QgZAAzmhVZR/pFj0iMiD0YVCNKX7u6ZZjcl3u2rKZjKhD4H1l4Lz4FrjfjrsaoJF32yF+/b39z6cYVX1feCFPEREojo2arH+SSqKHNcIsvEVRXvOcbGMr19ipw7p6CEfQppq0V/Lr7lgIiYDJnS+O2a09ryPtoJs6cuZMsHoXM5TjCdNffTB8vn2oiEnV74pIG1mjG+Pr9G0A4jvtuBFWshV5KjwkNIEkncOumZn1L4MBeiUTYybfyIQrdLhJdDjetbGjgTLEI4jTzZHzLP7jKjn9Y4YeV8g4eVsFLi2eMKm3T7LYdy6cNN/GG9G/02e4ps+f1emgvmIX/dlo9IDnnoBvjzd71Iv3vYflfL5u6N7jy71FGdKbVys/svbo6ew1+QQhGZgNv5e2hrj/Db+wlbRfRwlNz7d+In/bQWYg4BnyvZXF1zxcDuIJEArWs3DwoyH3a2u4uQvIMl0EGxZCxNX5typw1/iD8eZc5ulmDs5XJWpw4YtYnI48rPDAt90MQFjDwIuu7/u5GenUFbabFARrZ23P9XeZK5Cqxr3f7byYVa+HnLEXslKj6ejIgf5T/I5GQsCPi3D1yEpBkNlBpXAxQjYpW2gc7wuTpLbetqnKMpyMqRo2hsaNEKs84Jda2MZ8BzXSXvQdI6JmJ5uVFtvi+nQz7c6AkEcwu8+mM9VpMqajNARaLXWIThn+EctUnFLJ5K9M2/SMcPmVYBf7XhXTh5dXutV8rgFWBkxTxSToP3WF3lU8Pbx3uelwZwcLTY4O1hd7lFffXT07yVf+NEqzaxzovGU7CDKNlD3OObswTubk/CTRPJJtZ0h26FxTTNqAhesv/AKc7y4W+neNyqSUTZumaVFBw67PbyJ1rkD6ylibQznqD/vrJm4aUZTAoMWxr7A1mKPe8JUtkSM6aO5AhgRwdYuJN7b3z6bJJEIqa3nPvXdXj0R2NnN0kQtFwyipn74gk1ws+KUGwqeUwxElGfgKH1urO/T3SrkVfcTmKRifbhuCM7mJxCGA67WBDl6spBx6EGxJASXmkTTL0+XUIWGTT6HMa4CEbN83SoqiUy8amiVPKyt7DSkwhCUyuzL9Li9Sf71nXrXPTelZY+AO6yCT39hMnUCYatT3cSzJueMwVJ3gm3pLzQzxMoCCifIJ5eMzFj2lg5JyCybobwo0bwK1BdUU0CLTfxiLYiCkxk2bufkKnfNSDznmh97aSOtc7FOuuVveWuadhTMiCJHQHdzVobNwpGONv7wdrvmG/6hmiyuEyWYupLJhlouFuzHy/v5MJaIHalaKfnmSKg6oHoRRp76vJXbRasCSdFG5eIn2TSSkUklbv9kzskunZxcH+kihmVYOBCc85f8TVUJJX38X3lAlFkfA9SKLUOR0Se/dMUnyrAu0RhR8NKiZUmmBBWuabSN2ngyI7pk5m/HngbrN4kpeKzI/TFkPzgu6qKpiVRFyz6SDzT/dLijd42ItJxAA+nf9N+YnDuBMqavGaNtPKUXx2ONPJnHKUzkFHbnlzBG6dF4zW2R/slTeCusT39acZFYUaSvvCg+m7vQZfdqEl9+8c7J5uX74jxJ3Mb5x0hn1uh+JbUCAiN2YLekpfkKBFW4kDSjBpoZ1KCpda9h5+A1jLLxbLZiaGKWkUphdXkVeHoy7ps5PO+F5dsbdGdqGii7rvkgyLUnsE8cUmo7rnxCQubtNPQlqWbkAY9Cy4/u1vhKaVbOkJCJDKB2TBlboSVfMXoEhsy27dBdMO5wiJxPGi1Nb88iof7J28fFJ8hNitfDfTXHVtIwE7iRfML9G7cVqngA3fFThTqXKPLTy/nGtEhbZqhZmLUUlWUNdJ2y0kvAKPLcoIV/latcdL5FAnfIR3w1JkTsTib74WmkvEgyMYSSDVVF3RKpNjcH5TgYZPM1pyGVkVYe3LBz37GUssqUWvLvoytATaCThvRKDCTpUTq2qkLdNhA8VdsscrLnASoDB2+fE7T2urFIyqw7u9DTUjDP/uPqxLaF0TAjMF2oaLl/tdlLilQggn8E0dEAVDqWlIP/HvXOSFyrasQ2DQBbGqWFxIAn6cbX0tmRwWEopqO4Y2a4gZBNpA2zNzPvZjrozCKd1NuW7jg1cv7l0HJ2Lx/ueKP1UXHC7u1FGw/5RLnG0aXagknzrMHn4wbvmRvLjfrnpVDmTQOcqRH9JQ8MKSnOegXsJmC6704Ic/T6T98rQscnWVHzVgn0anUw51EfHX2X7UMKZchwQdmSGMMlqTSsPBXNkGhyN+U39oB9LR0jHx8kW+0BxeHY6qr1/9Mko4Oiuv59+euy9oSOz8L7yreSAE04S17mT+hfa3aWC+gyKeV5q/+p6DLcf+IHCTnq82QSP6+Hxz8TFFKs+vwCU/NUsHO7jEl1LVbki/TT7w3hNXWNct0iSLSX9V7SyVEsTxKRSSpPEJxEVQLwgvNy+qt4Q33Lk5P1yxOyuMWeZkl+JYuJGfN9M9ubXUOCXKuJOe5tDAnk+zK3mVLzuF5yxG0yy/lgRIbwfGNU6yJTs1cUWs204U9KRJIroefWXa6IRuuCUyDB4RSMYcc6pZrbWWhADbUla1WZIGEvH1OmpvjZxcG3vGFY4yswgom52CRA7oJBdKtHxf+E7bbELgOK0dCXtHStC8h8QCD8h96pfGDTFUB27/LSsidZVyDC6zE/8ybxKiX0kdV14AcCTt1B1ejphgBCUX48JR7FYjVEO5xvMB9TeTEGCyeXnYJFLrFhx92YmDRRUF3p31pMbX/neo0eUJ3IgGmSUjLuIoci12rHDMLuvHWZw1SwW0Ipyy+tlDcoQaaY/MgKa5PSM/JXEaw7moownzKk2/EGFwHMMZZVEfXA0mjE1YUROcs1jplUoCgUF2JV6B/d+1iiVoBU9de9W2B8X7xMi77VA/YqqvvsdaD2iSZhRSr3hvg7nYaXOXS6Rd/cSPUQMUarRoneoP2MgA6W2CcdeP3RwiosoMyI0bq5ajZRjssV6pa2tU/ounaP06Ub+aQfmoP/3ynaN4I1tHXncisZOjhEkalDyMdNcstMFI7TTtylmSU/DLJKgHHU9QtaGAV6ToYK4+QFNgAzaT+IwjujR9YlNj+r/myCFdB9jQf7btNr02sK5Ip/Hx64wbja2aql+Rl9drb6vhhu19uTTf0kAgvvBVUCmQ5fDTVJhYGI7uLoU9zoBdjehn6UIkg/Qwfayf42vpRHLl078hscmahWPF5mW8xtHThbf7dkOQwrxvc56wcPSQc1/R7k6z9IM+KFjvZD/xKGHx0Fm6235V281JSCA2HLRKhOlzugQSaGBhawGJ5c7rxByHHMCOM+nj4YjYWf/1oyYSgnWwTjXw7FMWlpPUNq3KP+RY2jT/aV4/rAodP1Nfmbr82c5OIpwyWb/BR0wbnawWXJ1ketrcfAxkYD1DlWhl3SrRHFCDsEwHWkBEEh+jF4x9YR50yFNrFbrA/XZNOaj3E+wbnMJkv9HlDn5O+ec8+iyo3AUP3BCMT20KfFv0adxvok2tw3XtFvBl+ue3QJQFDpgfV/gbifgdtmwkZbMK0egp8CY+EIs5D6BnSSDbOXWuZ1+q/2y1LQfkKF6u8pea4VAk+YovnCVUT2OZWEWZfRU0F6nL8Tnzjw0e5Cyb+aBgxIlPekunrUjunz3/mLyGPelBDwY/G7tqAP9P5Fq5V9qlSI0CHc1+30S5Cmp2xXwPgEPkznJZHtZjlIljKQ6Eas17LERVE/2wDyFZHXgWkJDSwANRJPcJYUavwiyFF9Vve4jWYQtQfoldJIKSCI5XEcz69qQ+cHf7/qMKpUeOuSgBwFo8a9hzh8sTS0KNh6gO9duBX49qTH7+d/3VP1GGh5FhCPO8MO6zLj9dAESNxZaiG4QMoQFeRdPvNo3gNZcwU0JAOT6hPl3NlXLWtCrWW2ZnP6XIUs0Jvmj9AOrcBs+I0i9h31/FoOa+ouPSfUWR2iOlc9WRNJwbZMQFF9xWr6xbDc0xp1FmwxX4QrXn1tKecP4jlobL9k3mEgG+7V3wFILJOHt5e+eMSNyBI8C4Fa+xqzaGgTrnz5lmXLljnZD1XPPyQvooOf+0GI50/wUpqtSFvqlf7QxrwRKbkLj0/1MxeLraKBCXWyKQW2o3yZtk8LYrOjRiHddLQ5AwdrgYm+sP/KjmunaGTYeWJQQ6WGIolhp3RvEF4RStdOnU6VlXXOaRhb7iM3kaYMStgqjHqjGi20CZw14IfKpUWXV7B4K5W3GwgQr0sOjbh+7vRNkIieKTyTEBzrY4HMypaotuTNySKTFmSqEjUby2hvIeJ1DAfKQc0Kt+VBe5g62eX5xlD20l3JcNxczbUzQ9kyymWQTGTa76l0LFNPW9nCmxAK4UkKvBIFuJup/YStgATc7z8aP0YyUMUNIBqAAI3mDd3RLM0izjlf96avX43X4T3lTF406Sel5fk24lMXPVJu1fz/jbzR/4OZrbNr5rq6Myd86brq8YxQTK0CxhZcY3BcdwO9O08hMXcJ/eN6LDM/tVtjdxFpnlymWHlDlqSRcXqIgTrPZ/Iy8iCFAcbvTYcuKFUjO3XAp5JacU3jRUJqYDUvSWm3oMM3xhvRtSfrmhAcIaxgpfOvEuZdYveTE1aeRIgxf/rsDgOhVgNp+X9tVUJAngr/KeFiBOTdMwJkQRUVEffu9T2eXlUMObK6JkVy0ebgBOTPQ3uYPRGUKCd0UCboHObUOpZBo/vGRBRn6X40Qyqw0A479CuIx1Hyt30ECeOwqb3h81YJNYLSann8aLG5CFNxAJWkF9oD9iK5Q20PpL2qADTxWwOImrTDx6RPhpfG1SZVacecaB/jybrjNaUUwZ85bM1drKrCrzjiVzo1LXq7UolS8o0HB+izpqMX+ux9CXIYFxBwtsfjOw2mqZQQSgFEOvX4XbqnG6MBOUs8bJ/j2NXtsuejVrQjDOpe6Vl4gSsOj2n5KFL/5LXL1MUmKT2qFt0PbVBZq0/CSV9J/Aj1l09l+/RVrTW+HRaNj/9SJDydfnF7awZBlU/2EUWp80Z1G+S3+zS2gLtjv7StZC0SJ2K+wxXT6ClTTH5w3zH9n3kD944h45W8uO2hsKzZ7395P39epjHdWwAqI8TBcjF75IfdFXZhiXStCvEmqdWMlkPdTtaAUeIN3iax3UemWO2E9NWwdwr99fAtSBGQgwkYaefLPY5c9l5Ztu/qMtXGu7ZK0x22wLJe3f8c3UpAASoIdh2B1dHfBwPsmdiPzDvUKIgxP8Q7Dqtm906xagx3qKqgSGVdIhWlCW3j3EeNhPifpBcCwo82A8vjm5yTf5cICnbKNrzYwQjgxiax04JOi+tz/9e0SzctrRf5vyuubbWiM2HyyKnmPprr80B3CczVMWkmKa712fFzaNkSkxMrHitMYVedTj10ywSQ7/ozazv9fZ7iONBbYik3Ctsx2y5C28asghBuLib0nAy6rEgGd1aYbmOrShpHlfAWQrOEjIZvLUxBSFeLDCc+Xa7BuVGMyp7cMcIE7Q+7VQRtd0LFM/g/0Hw+le1ZaepHyZS55bvoZf264duS59RaQEclx7SKA0rbuz4gFcFrqTqpCLS/VGTnZzGqREXiAmz4ixto3F4SLydj7G0NzGPgvhbhW60qDUwN/+7GU3xrXXarg/Vyp7nxt47JmnZx4vM5WC3CJo9cBuviWgcbb4RjlyjHu7EJezQO+RrV/7A9alI5cjFeJlU3sVY4Y26biDt+vyLX6tzH3nXSa4SJdEr1vsN9WaVTvT8Yh0UCwXUwk+Q3DGskU4+p0You5bYUD/mwjZSQSssa/49YjzFYE8zPtuMcuW61IXpEWj5MeIF+45bFTcdoYUmmbp+srYpFEKWO77dUeb2zZvmizzciofx1npquQBPgx3L8zOugy4OAYmF7MrY21XUqPbcLz25/dI+prPPIeNT5m2XnwI3vZzup0dzBHaKh2iubACeb+SfTT+/TiZCejg5uNP/brCK3InVTE3MBSnYMIVjNMkm7q9tfT53aZYU/0PgXlBjnO2zIWJY1pRzkPImbkdNwB9rNBaFhuVKdoNH2rDYeuF2FpH0G+W14M0CqjIuWS0C1xKVXiH5FydHAL/YwYJynMCGXmWzetXrkY1daYnysTHeNSFy06+XtpE0e8ZfTdd70PmXZ6pLmDHKOywqylCI6yqSnovrU8LUVX/6aor+kadi/ZEySI+08rmsYpLGaRY3LG7ZrSxyqu9iJCquCkH8rNA1vxdwB1ts7FSgVA3xFE4vphKThPWo/A6UZ0IWpwURZSeZ57HvMCgQxDoKVZQ6c4pTKnuC9MaPkwIQ/yhlZoVfMJn3w3eEdeWqf/4x6BdxSaLiM9khwlctpOHly+F837WXWOKjQt9A6mepCYjSHVzbDlB8XwYLlxxof2a08xF2b1E/44pP87uwDmJzFggFM3cRQZxyzVeQYGTREJFgdCMbKJBU5WZW5F9zJpifuDj/cBVCuawRIYZCg7ibpJbY1F1FXt2u3QbKokz3gzuQsofszyynrocbYV5HpNt5GxuAOF/DyRXOaB5RRMKdWkbOvKxTAqB5DO7AHbK82iKJdOmw/8STwLgPm5srJxA8EP2sYJm/aMJl6uWrLxE7DmLzikYRBtQp6DpQ9L5GDbhzcEKN30xeXk7e650TPHLbgELWoxTbhzRWk4S6VNJETYYR7zwLK5z/IeEjU3PA3Pen9QHB6uIyqG1R/i567q2ASpCyDBypm9x49Wt2gpWJjPY1VT596kMntJ9oj1csFWpMy42drx0NVjhyYBPNjxeStmtEFL5brlcht3NzbrNCf86qcFHMoI8kuMIi7Yy+/ZeqgU12YmM3p64rhe4K+qulDPxx5umeTWtlZl6DNiuZJMYZpABrfiy+p4cHSQuXf9afKRB+NYGMFigGaDrBUF+9mZ/bxQbiq7CWhH9EUnXvOt8f0ytP6P9hnsrk2lqTsyXwNrrszAWaH5eGEuFEUfwft9Bul3KNojbunaUNuIgLneFWJ9mdbShuOMBRtn82IhPr9ML2VVYGgqyBU204QkE07CLE9qph1SA4RVZb3csB3s3d6I+5dEObD97WTpZeqNQacpFIrVPY85ebR8ytwGsvK1is6rwslovVRTGSOp6eJy15HrN0k22zFNMnlI2BuIuSFEN7XKPZcs08/Gjm08wqsDWEU3Byjz2YEnI7673sbWMRDnJ2/Tst4msm16IH5/xUNlLyMjrqwuFjHFi5srykBmWiWoeyOkdgOReUcYbYGO05O4hzEgofd1xE9bcqn8snYeUMdfiVYfDmVxfhTjZ26jxgZLpra1/Bt4Z50KtDDIZCJgQL6pcAOob4YuE1U6ZtgnWFfnYAKBq0+n3CIdYcYToNzz0abvNryMyFLRFc9vmLYviAyG8w2k3SP21Q4AMS6IX5HUgWoOn7A41uxm6qcsu6RMM+uDzLX2OLR9QzAXwvYjqsgw9dw7kEsoiS3WOATd3njS1KHF98AhVZmQVkzVELr/Oxw/utsuQPu+Grt0mo6ppv2gDG/GA5VSK3IXN7qH1LoCo/GojcXP3zoZAYjk8d2oIJEfu6wJkGJ74vS/DlF2ukxcDFHIXGmusgV5G2EZgMzPLLJbCb6qtBibyCDTMOEDwmE4zlK3UEbxBU5cGRpGV8fefigssZC9FkwSzrW3KFQEM7NCQuf7Nl6CBzCcZA+Z6lVO04UclXYBnNl4VVjX0HQJjmEB7BuZGYy9t6Ulnou3TwEoOidDubMWa8x8sZnrGlWNF4loOMFTnkV+4UTaFeFQlbFC1CgGPWvb38LE9Bt2AS3HCocZULbzHm5PtmUaLg6AZfYcX+G2M2hWHRN963eqHl6R6lI6iR3Q2c06RKWLQUaSz+rs8wsIVEWGILsKEGOL+TY2JIbpIbQhVDa+PMnO0u5C6kvf7d/5XZmmVq+0jbElhiLJfPLta+8rOCP4iv/RgkxI5uDhCBYtWAzBh+2jtE66d51CXIeNpJuXQtXIdKBWKENhyS/fm3nfG+m8sBEk6kPPSlN/lIEMwGMZ0fckdHmPf0jkg2D7tNskhb4aM5ItW+fRDivS+/Uo6EeRH1pOV/QslNxDt/ElXSxvsXETJyooe/3d7seh9TwHT2Bd3TQudSmRB8K4yTxryBSe+ok/2boL9Z4UX/q8i6xmTGD7pxwA124E9fWNncvWZtPRw4UsDwI0haaL8cVV2a7KdZK74qWxUuU9YszatsoRK6RL1G5qU9KwCuTskYTCaH8RiveM14b9fNFzDhAE12EdzNP4yAjX8/63nnvH4NgmLZZF6txUEFs8jhe4PE1Y9kfam6aeWsG1pwNiy88E82UUL8iZpZ3G8UpdItmHXGbsmgcYkSaOv4foa24poMH157/u2AYKD7PlBFU8C0NEJl0hRGINjLcIbt6Q8hXrHuuZx8Jrl1X6Qgg/50cGrWOR2DJwwTkyiYqE4d2eh4lOTaDe90YVLF2VzFFv6oFSG/VfnBUI/yxRM/31mXcJE3SYS3pIN+adxAC2EbPKqzq/cdybeOA4iqefLS9wovY8Gcb0yBv+Ygma3yrULN2J/NxVBL2NWqMt7FcfdjqJnDSw6ofH+6t9EmwFEdHM00oacYNdcUKaYgTuzuZ93lElC5tvEN8/7gAqgEj1Oudf/zGzfD5J+6jbHuMBzban5VgRgKvO6FbApbT1WDm8hnS0qjsQVzPKDj2KZCIaPnNX1968OQn0BLut3LZ6ME3/1XLQs0D+dpEOu7qHBTXr4yuh+MaTHdSMMQLMbk7iINSqg+ck+fkhrZV5GD002FKyt/YBIywK4hcMU828me28cmZ5bCxGDZAX3YnxPjWMQdfe05wRvUB6fWhodUczPBAg29va4d6buSLLule9ouY91VKze2d/QWCa0T3U6EX+DIbFtgION+wYb3l+9ihleGGCkgfSjDcrMePowUNsaHcTjuqY8Uez9Idf/mr+snC+JzY4G15nEFEW7KZ8nz9RsPOVTajImZZ8euHgLq9+169EgpLinr6aamlB1LP/SLNulXOgmj2RIl9kxBP/GUHSXzVpmedX+aZTixFpMzMd/RbPcz7tyeaW/CSHS6g3liBgACXKYSvtvCZCRWXljt1uv+1TO46SpJTQkyx8AUbMfmIwg0/kdYTyJvwgZRRDsW51Fp7lIW/4N1K+5EfHxOZ0vpCprLW2ldUa9e9+lus9o6rIJdabruSX6WDmee21pyZiAANvjXppamcv2hqFPbdVPCitesxw5JGT2KjMTA1Yu89mQV4UERLYHhPKQDi6UWcIJjKJZfFIvtuAZ30HvpYRRGgbhGoTvscL2GnwdLpKmWYiFYpuSWjIrA36VuOhnHZKcFshxT12zh07TJR8oIefz09EudksV0FA7PklChDq6i9o943+S4w645t1MdCceZKfIgPMcUHd/h2xXudiR88xg+rMIBE1ri29DkORwh3Q/ouJpbSbp4kV2ZCBddHSfDld1gn7aO2A/OMGt4nCI58TYR35gfDN+AhTMnkSwfgQGu9cSx4yvg54zBYdfuVB5TcVXBZY63u2eGiz2uRtQQCcfzyDHo3G6EG7T1zcMx8VMMHyiGHAtUuqECwmYyGmqIu/m70tvHnO0cGXk4B6WRT53rCUYgFLy/FEyfToJv4dXDgn5b7527MJIXinj87uM47RnwwIPsyUSJY2yTwoxRs/YAp3RM1P1wvQlLFon+WWSSeZnxsdJHH/mGOpdHre/hMHf6RSXCo+0i9z0v03DPZ9BGut015AqSMzkiqL0aY2D1rmn87WmW5gK1r6wQEP7ycYXKyyibuveljz9ZUY7BkB7qUZf/9/xfKQuzdyVpeMK6U8eTlVtf5Hf67ntgv59aH3o6yNPVGT1uSHgQHyb6+6lI/+0s9yvzdk6MlRF92jEePdNJsNANYGyaghrhNWfh/p9qk1KlS/u5D2w71KAt+aZ4FVQXOcRfDvhJfhovH1cN0WulApZBfrCmIyUWHasVys8oCdrNJjrr7gyWiAeuUokJlVKZzcV3plmZNqU0h/YCuh98kyHfKDwWKNCkpFCROf+R0CbIuiu9h/KBr39tLz2vnSVIzPwWrCQ6PXqL7kljIViwEJ4QXAG5LUuv1+T+uv+qzOuN2bMbHREbNeVzC5sNmJJS0LzElz+3zmszB2mADVB45GcOn7AdOUHib0qbgMmz3V2SkXb0uPHUOw5NztbbUZpLDjuIUz0Ua2L0SG4k9Jcav4efzucORTA6ma5x8VITBoD1RKXLVHvWMRV1MZ7gO7ZadRPEIQX9T29L8kLrFJA3AB5y54gAD4k19xsL7AduRBlSi78xDQBYboZtbOVVeWbnhHE8R5VdsRmH3qNrYXIuceyAfs7v/wbyfI/sRNyH5QvszVgqgJuYnT6xiSf3ufD9u3wsZpDsuYlTehQcHJmbaZQwuBx/UTHgBMaIc236KkFgknZosEE1LhjkYitiv/NhgQpo/BqiK1Z4L5gUUTESkh6WBhoLJx9IOqmkX1g+qc4PwXwuBN9fcNjDWyz91xs2ZSPiHPrr2Flx6SFKd//UxakVeyljKPivR6aY+PTAgzKHQ6xIcg0pyZirx2kU4OWP1/b9YPJ3X3XslrK+s2hnZLowgKjCPK1L3Lnz6b7GfjpbGZMEFQiVbLRkja5PvheKm5/A4XCooJmlpFmgqRmmYwyDT5loniZzFjI7XhPU+SUKLqSO3KepzMxoSAVLvZy5pAcCVtLEImjdolHpDBzS30NH/jPtR1hWnlGH+/dS7PY8g/IwcwhTEaz6+JNAZUFGPeIClceny4nnY1g36VGvTtcNSyj/Yt7eQKiXhhk2Q/MUoXEEwSMVa5eS4s13rww9cDVWoUNq1U6lwTOoG7kk4tlGupcTRdXN8pTvz91VoLqDQeqPgMRB5fa4x0iG2ZdzZNS5B3Y6KBva3pVZjZbjU6kfNrgpjn6LvhOuu0iH6qAAz5aKhljiC7ByQGCFxG8gNFsubhPlMhNmlL10s++dr8NWOTlyeq6yBrIEEOc9IhIUINYrSA30+4bmoy8S5ODQq/ffRcN74SAcjlXkogWbrAWmYACErCWfZ3/ud/8Fbcnx2+cfCSUwKXzLAMqlIxugONrk7cknz3EioUCOYy25CEnt9e/O+k9Ui78jdct9ghPXP4YVFZeXasEvczCPLSBA0xDcR3zEx//6NVPi1TJg+hV9rsVt/59At9R8HNsIXLHVhC+LjhSLyFWxPGS3+8Y7EFuQvPiHRr31CRNMM/hl9AN3IyKPT24av5s876DnOTUTKNnjAyQ4kgWqSIMMQ00CXEp3QaEKzv1pNsEh3EYvrypssrbeRUyrFUQYI5KKwGEJPKj/2e9ao6jrLyRBtkI4xJiaF1vV7m5LVBvMLuGO0W4uBfbBhMG1VYonCVUYuOxV74ZGfoNDhLGVB806eWbFdyId2B5CPslu5+7zv94zP7X/yIQd3p72gi5loUyRrc3py8MuIym2mqUsQMycxySQa31Gi+cnI0oaJFDc0Slu4YbUk+lR9bHYiaSepesJJ6Kll+9pEj5ddiRAjz6JhRdD+m7reefw/ebgAVTrp+W9Uz8M5VZjwZakh5Az3dPgt7Cse6fY7DM8Gw3YfAp/elNOkwTyxRc1XLgnTRq5A6wTpYZo/D6oNXYxTSqs3OsncLOJEgDSvp2YrWvxDaSc296CuCtRKqydyYOAngawwO4Y2fNUvpQ4e5FJ/PgqAApK0njtrMeQX1pAwxEcs5pDx+bRh2p3fVk9bInR93Pyqi052T3Wj3Cw+4f+DsxOscGp31TYSt4vBFnzhaDBQF2VqOnWxfZIl8A31tU5rwGLGYZ0Y/dldZ5wRWK7NIxGdPVMsP14Ujo/xHsn7jByZqy3V/n7tclI8AQcv/H+b93GEHVQz8KuSw4xjw7nh4/W0D5H2+2kdT2qe4B4m65J/FAliCEioZ0GnYWF/c+wKbFbvMEUlQ3izSI556maRMwtNT9Rp5i3wFgjRqFZjtxchghpUnMTDpZKqk4CxMcF1h/lBpe7U6qpeMx3hXbRV/6szDMEkHoF81Gqp/ChJHGcUBZeiOKJ8oWFQQqtYMGNzA7m7QqpXpfepPKmmLj550pbeG8i0VAekCFnjIlU8HoY8vaatfOs240RCBr9SBL9S7uBUlx30x/hXkz0QYeFoRgV7k1iVfweQck0nIZRmptu+LN74nj1jvZzZ8l1uPIXum/WpsxYn1EVU2aDnFEd/u8gRUBNEkZW7G7CFd+NePUzGvx8kbMf+gfg5OxExcXeornDlz+wSKu6u+MydGyemTAsWy093A2r9BPesNQvoTX36C7pDnO5aBLht9e+tSMflYyOe+Cbkl86rR63S1GfM9llcSveHoUP181ifZivzXoK1/EWV+SYh/SQYnRBN0ZBmQwukeTGBBDYeWNLY+mt09XyfsLF7WibGb6cFzHbEt4JNrO+r6jamwOR/+qzZtaOVoBVsxV9uYsEUYBYsD+9gHHa4ckpexTVYxVoFOCtMdbYliSC2MJChB0XvvY+dlDEkADj28WWkOd+hezim1T9v3GSn7HICFtJ0jobVUpECNRo8kyU4e4QIIDwMdKjTcHzWbzSLccg+rAJ97PyL8nm5trY4HZhIIA+8s3JKQrzs83Py3+RCvbAZP+jbv0f1XtC9lDPFv7Hg6ekJPcUNu+IrSDqmpQaoRhGPfiJNbHTlGRt/gnkWDhIA+9gRGKPwlxMbTwu25FjXtPL/SV2OV5KoVcuw4B52xpL4JbDQ7WJBK1Fljqap/oElf9OCsBraIr7HFu4SSlMEextbFW4Rf4Ip9QB0U8oLgYGsnL7geQWMXe+1Vgfw6OlxsYWogXIAEpIdrkJlGig/ub7dJNqf5uUBd0tiMsqKYWhYzajIRaZBjiqe96G+Cz9FG1B11Q3Y/eiWB9GaUGkzIieQZW34eAJ0p+oEcdw/jPzpbLjFy9oG/a2A5znY401Y8uObO/qk8zAv8A0oXyNOYJ2ESsKVJlw6Bg7pFbMi3dOttF6ZZV3PTnlLMDh3M5ukU/e68kmAMN/c8aeqt89tqLTkf3UsPWREpjY9BbsBuGXvqBN14yrH8eYisjzrDXvW4UNonevLolUh5KFDSqa5XrNNyR+bIigF9VRqyMtC7bhqtO6cLMae0rRwgMtqtcG8m4nC1UB4PQK2hF0G/ZjkpDXMehYnyQoouzvxOSx0RG6SZ1vZ8gtMw/v60O0Q7pZuakiE+FmIWsmSygb1DWvMC2rdVAswjSLZrAXyGksKJrSfdZ7rsGNz8CL4zHauG/S8JkMs/hZTxZWIzNQnt2JmKypHDKhJSz8yf1THTk2JzL0eXsE+3ADNS/koEpvKFLGrLuaLXovEO+Xj5jz46bVo5wL/SD6pwG+xg8z5AR2CJCeSA2vcAbhJkiBCx0ltvGNKT6jv+4trMG/KwYxzs/QJHx4KwgQ2EtMNpOofvdV3OWunb0UKePFSA3ZsD87WS+VjxciuGUjS9wYf5B1yIXfj5q1nQoxzifaeh3GmQEFrTQQ12WwXjI875G+/wkU+SKn2H3ccIodo3ug5fKyxA6FaQmyFjIoncgR+sfDxnqjgYfdUGdZZ35Yqm70D72+IWBYSCX98Iln6+CkqM0N/Z+VSQy2AKWKr/+mZ346U+L0GFHT2b3JO/R0VMfqrWe7czH2Al8pnPv4OZ8QQlueH56dEc9IkAoIusJJzeuBvua+0jEJmc0CyL894kRaju9fWSDreu9mh3BHCFUCNxd2GS0+WSDPBuByZwt7Y9et23EvXcpey0Dsz5g6YpZMSszYqSNJ471RjxB+W9dyKwNla6RSFXsjmhVLHe4/2mniS3qgdbvWDidCyE2nEDe1i5gmxY0C39ch51z+NBvG+FEl5axY1sWFUkek8nRPmflXbvd1YJx1xENYW/K0PuZmKCJdmdUy2eOT8bQJLfuL8q0pz56M2fLmRIKsCzZiUHjeodH+fNN2JHx4bDi3MbL/Z4T6Xq+2vz3SdmLVCrpQGqDoR6kwIPcGeLQ//0MQJF3GVvPoGUdlA97Q7FQPVbNbmqNeBg5mlqh6CTanGO4q7v6Y7XChVbFLl08wII7FiqNDFe2YgaVanKMPM7Zl6DmXaYt6q9HNMn6gxarKsmEP8ojIEAolAXf15Fw1iH8PNwFu0Ip6FciOsc/lFzr+E+ihs0awGpWKHeXDBLeiCg9CNhUuxHqPHOIINNcQtftODGSdLCiiJTeVNU28PA3XpZ3/HuqOi6N6yDq84SAhCon/nxgAPp5SqJC8rLKQFLibWKbD4rxQm1LDfHFRqYANdMV1FbjuV7eyAecCx8Xzy1uslICqQbkBMW8p3sLifkmp7jvd4GFTI7gEdmB8d1FsluvLK/ddqapqYskmDkxr6jWJp8CO+TDJvlCj/CmV/iU3rCDtUjIHHeqn8Rg+QGB7E3CkhRrwWUXYB2+U3D+yDi87QV5HcI8/0RdqwEYuX9U4mCbVdsOZtR0clvAlvOMaIUXRHKlec/PVEyly5cmalcTcDfnAneTiaSOTHx5X7DUhQgELABzsGHmBXxd0FfL37ABTdCMapl5eyWJcSGGSLfuR5EAgM8lkEFqYdow3EMadjT6Mtcc0CLAXbZREm6qrEEnZZOga2N3Dc/n1O2vJyE9xhtKYsN0oOPhK0+RDNZamiKJEP1zAlF+lJ8BqRMEm+ebBp0WjdgrZC6IbGlcjId5Qp8tFfKPEo+7wzQNZW1eaX4oUbTZ2beyGxx+j9aLbGsGJ5+DLs/gLlXWypnuNmHR8Hp8DwWpyHW1VQBvvI40lHu0acjcdtLKN1HqqLIsirP2hr4athpKyO3G5iO+8zLLhJhNnQOXdVWCXjYPPC38Umnu+XmWS3Iv3yWTAnFsogtqOpJ2x7CEz13ZkWuI+FKKSbaBjhV+eorQbDVMz7De/Z18wHlJcRSB0Ih62itee3IU8lFL0EyjWxLBds5SkyDBqNYRk7KVpx3FzqG20QKC293ED4RVcsAEZ8BAVzxKx3uJiWkJu8lQH++WYGIFum0ga9ty/vW371BoYtBSbfumlO5i/CBRWmnQW2PYI1O3f6j38RR4A7xFi/rWiYkkT2PiUTv+6wDcjFJaofj4h9ci/m066Amz3SdQ2QnY5l77pwEKf9QCliK/9Qg8b+djCxhW+8FtIzomYX2JYpWOMwtxp64NmxkwquyO3+BHWchLbnj5ndV9u47fHsNS3A98olRoRkrVGvu72z6i/Jvog639+azJTwQ7Rkd5R8NUBzcwzeH1myGDXu+4EAKFMpjAPXg1T9s/CgS98GmDgfTYhe2ep2lSO0MvPQA4iAneGN3Qyz2WQxbgqnFfXM4xFPJCyNRCCjSOcMUKzRgqeCJmrek9Wm4FLAC1kbFHl21Pfp97hlh0uR0DKo38aqMGdkFinCZhpxUIVtAGtLxgC65nK0MYfMMq9koWE9Grtl81/5ZCDg7t3kcqX1v09RNONdc0X9aUlwynPpTe9eRDDQGdw/YiooKItGGGK6GUEomvjrU3hMSe2eFTuZNg4OM6q/Pc2ODVjbO20PoF0xR0M1ARnp4M2u0VdX04BhwM1EpTLnRwu7VruWL4ABaywukkEF7C1oKMSZQ4ydJMJkQ/R2gOKUQKrDJf6c8expDdqRdsLRdBpQCGLDrcbF3LNkS+fmUERQvxxMyF1OJ4Ni5hKMMe0j8YLapzkgmY3Z6ZyY421p23gw+MBWqf327Kqg4ZAdJDllkIWHD+NBh115fW+nK/7tG4o+9eu5KtiKxW3n5kqKYNQslEyE4cVA7j1CQmIf3LCdLk6kHuLPdY46y+/lmb8N0ikI4whXxY5ivUWNDfOByjVtC4t4s9XO7O5kjdk+yi0SlUaG4Rf70xUtNsomfio02zoZsyWxIl5Lnb3sxJEwAh3y5BThU2zE1G8z4Ds5BByv4j9Txu87dcT2CxB1Z7RYnfhjD/fZa8ltcgtteDfSfqLC8yjsrx32ftsI2GjBv9Bz1ouuakt33JSeDsVSSPiaarhQm3pbv+69PHlzZ31rWkUrX8Hn5WlrvxVRZ3kX8rrbexGTd5mRNHJs7QkMnsoFvyIcfpy2Sk1dfun4DUfLqNm9mIwQ4EAfOhoc7t/bbOzALzlbD2F37idd699Tfb7Rsr+7VNVlaUdbfwk5kZzn2vKJnXSjXIMmAlYbR5q42fOXH39+LPHi1IcnbXf7cJM3kFAXlNrGGeqpRX61+f+HSZz/4cXAxcIMVhd3hihWddcqgkKuq2UjNn3te6O/CiIEocuHE2hyCgUY/sN5+nLA2IpnrJcmsSl0Diqa6erToox2+otfKkVn6AD3sABmz/MEkXwi9dZFr/p7sm59hvMgmW05VbtZ8aXfZujDC4cWkh9FFEdFAwVFAjNhekOrIDPopU6eh/zI9lh0y9x3jo3oaXX8nuSouP1jf35hdgfaqc8gTwH+MstV5OQlwgY8xe8MehoJWdSt5BZrl/yk2LppoXmQ46+TSHlhjPHrl8tV5DxmrmDGEpjiX5L8aHlrls1DjZRicn2DT0EDskJzV2jpIZiCO2PlRc7KYhgHYxQnO3FHXyP417EiDUBra8DFMNjdO1LlMRHlz9Yyc1BJQrYG4XrP0Oupq/lofhKRZgwEdZDr0ibsCnliCguoqdfIVnxwBBM4KGaA+dzDeenW8AJ3YDtK0Qq4Com+V5csNbxSfBj09vKa6G2sNKaH+uYhdbr5B7+lvTfSGo1lLi88azjhh0U5Tz68iREy5QcAswARG4WshbEKUJV7bMAfMo+URnzfr0SGM5uczskmJu1o0EOpNMmtD5sd7X+Ss4eug8KTcNnLF/TeHlP2pq3xX4nmMPUxH6R8WLjDJ0O483IlDwuIXSS6PjmflF1IhInygAsV8SkwVlIO/5jIXkN7j8WTtjYuLhiHHnGPTPsyvWee3tF8ZoOhT3mClJrZu+e84en3EeqS1lVRc8dMXgPbjv541pFkWYpNoATySoCUmKYVPD0ptivgBGCJDMWocBdHpi5j665QsDQrPMS17VBq09okpDZR14i7ax9Ce0Wguq2NozeHGghkJKSkO/Y7Vr+ZoaY8+il758YwDqWVuu6Mb6ZzqxPZ/FN0QXAIXJZb5ETvMNb+rRfokUtLWr+4rKeMEp9/z1c/T8yUljfmpku1B8uwPkHyrMei/jlAYlvZLW+7xnTuf+846vIsUYWWQm5Mp/IeaaDJWU7xz0LenpN6T61jFBepSl7sj1+6HFrdPSodEiEq/O2AtgsECWEpoL+5id2vumiqId3SIBakhdE9kZ5emHYE1U8tvGi0YsPT9fzvkPeYgpHKqA8n1cQxG6zVsCOE7l4jHJxyuEX0WHjFOdc8wh/5KPgpYaB6qawn1JcoSBQLkfLaXA5/PnUngeNqj46EynGW9NOHk+c/VnjwLSYsohDwkosu0iqttlIZfsTELX2oVwWn9yQ3+TV4RvArMzMcFCzlkr+SJwdCnbFtSsTndKlvZd/v4CoVxLYmdJL57xt5pGFhO/rmk2mt1/61rXgqEEdUFUumpN5dY1n02wMEpuO8Y2ZQG8q0L6ndHVlxrJw35CBM/HYPi5rTxMrMVcNsbLfL6OBrDtQSpdbZAznljzC/uv39eEN38zfwTYjSqbgXrX6EbwZFbp+E4YRVFTNIO2Q7Bt0rEZdHGK+7xzZJskbypICbqGnftPEwnFMXVm3Wu3+v+qP0eDT8/O4I9jiFCzB38wQMPpGvbZ4ixxqwNeQUZm4t/TO47et4qIR9h94sZdi6gtk8NOABzK7W/On5DJJISuNu/+cxLjPd7lbeJYy+btvuv5MBp4KYfkz0EZ2qQRauFqQytt8W3Nej5dr1EYVTftBeQhXBO/LTZj5Vod56YDA3XlzORNDZYybLjnbtVsDTRfmV02JRaILTwSl8M95bfDtlhAP28NWKMJ4TlDd0VgRPFwwoyx72DrxazTYy/7fi7KppL1ahKK1Egp71jcvbdze16PDKOTytcluQzR8d4RnDVfvs0aybsPJ0Nr5gCUcIuiO5s6LOSbTcaF8YDqXw1tddCNNcCkKi8884DORZjYPR+oBVsgMLWxiFyg72dB5I1xvuoaqVAqmuLiqc4Y8yMM1jIuI6c6nv6kDsu4FJs/038HAEaRd0JtBBlHeQcongu6GZHVq5KIUkaoFVrrer6YkjFZ0AKRDqtkWwFjTvPJuqqWPasTJAs2svQIt4+Ky+VnJlXaLK4ZhFQLKhx+SVIetaFHynbwOpdA4TxkdNxVfImpdQBdeDdq5tV4EbdkHtboYJOZVGHd499tkM8heXbNAUBp5vAM8VFbWUJJrUy/bds0YBU63P9b/ISHzgU7sshHWgBBJfmRhuTHXVhe18SwvvWKj8TJRPluGaBNdvezA1EGhXGd8pwNASL/ImbOqPlfGewbBfgWCrQx0uiUeR2ZDMscKeRQgsL1uKiV+2qVqfEexbXqvj5isD+bAuVdpvYWsANxXV4ou8jla4J1d+oI6JPibVfUiIGJgLr1GPZsTmWf+qP0jGxmr0Tmo1+v6E4goUQTUZ5E9n8naQT5qa+KzQZHjSWRtcSsiY0b5vnx9v9c1n0wvGAd4WexGorV8z3T9/3MderxLNmG7wIa5wpMiASGsdEonO3lzd6dGXODX9IRYfkT3pbM9tV4GOls2g4aYki6tAajFmV5lD1P6JEDmP2wrgTQI9zB9iEbb1PSNhG2jSsodZiBLdGUB2hd8H5CltVgU6FRfqi9OR1XuRLQiKT98hHcnX6T+lQPS5/tMk68O91JNR5fun2H20H4BImoZdj8TRIsTuAIdQy8FsUFFCvcASfatr8JLt+vIlD/A83PHndq8Z7t6BP6TXs7hWSv4pa7K/asgmhF4w9mOXwNidYQkuK+cCmvTVjCUp8Qs884IwQ9U9+GZGC43w+K9CGZOwywLiIWB+5adQrqxKXVTQ4SJdHYTMR68QRiujznCr8CNckX48EQo42JuXcycLnIO/acAdmg1AL4BgNen4mNH57mZiDaa9a6dCMCkEGIpM6EKplccZXBBd9Km/emCY+YvfIY/uLgRtUJ4W79THlvQmZjCEmgu18pGqPXD9TDWiXVueK1Z08mw7cFVeHXE5ruf2+YpaJuqbo+80s+W6nwJbzlYxAO47jlpHPKswFrhyjdCl9GltDtB1wll5IDEFAqYHlY/FVw1ON6qgdSG7MnS9czVfYHOZqROVgo4mo1X1MMceszepcU2woz41j27MmRkSBPrKzEand+bf/2lXITnmU2c6ZOs45bV9drRfqKHQ+PFs2p5QyTputDVSPwabf/62/RguUm437fdj2v5NluRg3p8sVjpfFaNbN9EP4wlVAyqufryjihMxZTbBH46iK4dtESyXDdgQu36StY12Ubp4ToXSEd7rtjmhuy5dSSj8L4vkooMLO/Jr8TOr25dWzXK7u/LfiUfjw2GOj+eyU51+H8i9gY2gKDVTDqW2f5AWD486ps6CePpRyvJg6frcxtkAX4Bvzr0eYDLRrAuhQtmEv5bElfCNjXiUwq3ireoZXVgkLAi8q5AReo2iTrb4htHNNbImdDrfaq7pZtZQ1O9lMbOTs0OfOJ6MKDR057B2BWxCCC9pyJzh8HOyAkmeL1VqSob/CTP4lKJsexIpVQFujNeFUbWv4Rj1IyUHs6rOSvjdOzutJOU/IXHFC4kyqqf/Rcumc8UsZYcrpYFET2y+DSPfBGnSJI8WTdijF2Zva6c4iyNCEb+aUDyPlRblumwRFQ3YUzhi2Q1Z9OIzU92tRbbLLcP1YYStApnrV5D7QUmgLs6I1xcVBCSg/ljpMj/xt6EJnrLpZOJCVapf7D/rES6uE41R8MsrsyajakeKG7GRo4owXVTlIGxCDeSD2YeR7+VAmqMRJN7SbDUuBVq3XMgqWKb47OA08Fx4vQ65xPUZFMHz5lUyO5U5GrJfTO6vWWhD0AN6ovYfKibC6X8nqC38r9iiaBcaj0bY1KKt0FoXFZXMkG2ngTz+vjCvs0o51DwldGGB9jH9TOMX3eLRXqtY7shirPOJsWwryPFgnV4B0smS4xuQoxPo3AvPboI69DDPbSGXLdlf0gl9QXCuYASvXm2ZUDLykcZBfJgwejnsJyjJe/vXUpUyNu6dlYBlumQJJPsXpD/bu9rkeiOXaX6E4e6VLctBWHv773evNoFItaUrappKcUbV21AoC1bWKw8casiOOPFcVlTkkSKQbseTsVjO1zMwGlCtdt7t41Tx74A4hzD58DBjsy2LLEpYeJy+WSUs34juRkZwjoVm3YK+A0IY1T+glt73FdVeGXm99q9sGlSfKfiwyaCh/aLL+qPVH6XPmfviACJQySJCmG48yg3L4VD936J7SL8FkAjk3/hvJICWDlPuyfoFSmLMXjLCWqt2PQ9Rskyb5TokpN3NrWJBT5YGcbPeBYYH5pzRoFZk3Ar0Hpk4qbtpu2QwxSVvw6cMYYV4yomozllW29R/pDpUSgvPiAmH+MuKaKJbUcMMrkVslkD08kfaMIcA+f7JpdB3+hMDAw0eCEcue4fo4FK/M5XKPzMM3nEtDQKd7yHLkllvykdA9XWW/aY1moLZR9l5wgCI3RaSKtKw6PWFHZE0PnmVQAPI8Lwpd+ILHBnpsHvv3wL0ZV3oEsfYXTH6CDPaUIaOiJB37mzVooLCH03aTM+kHZ7x0zDkYCBTYazQAr7Ak/6wj2tGDM8M3gdSVI0NVYFleBWp2G79+QEuurolzsEfX9AzRbhPgBt25BmW2DuU8eKJGj/kD1hHyd1DpVj2hD9OPa0Q1j2YVHr5akOj8bSOxSMW/gCJLa1Z16wPy755ZpLUlooEN1FQ5P4QJAW3dyQlexEA7qvBdPCkW2XMtD53G1P1d8fNU8s6/O1zK9oHeO/PwsiZsxlqQQBQ0aONnystVyPOeypU0Df+QgEUS3pd6xtBTAtorkyeZ/9d+DuZ2tKwHNnI5xVEQB23vmpj//G34f3nXnYlGUG9ZITzf2lDWUIwpxDWLE8jZsCUMhpbdAf2CedH0/9JW0Rjs14aXAqnf3+srqv06ZCsPr2moBfR/ee1g6J8XoZG1cNlNVDgtoTztJHvmZ/gy/S6C1kza2CQLnh2gc+UeElTRhWdK7fHQpU78lVopaqWteeUm0mAz8y83DO4dnkUc+s5HtBu1hB3hljjRMmd6yb6W5fShChvJWhqisabp3kPrk/NEd8WWJa3hWr81Mu6iDD8jbxxW8QV7b2iVgAbtrU4lV7oNlMV94iZh31EBwT/PnAye+6xZtoPLmqJD9slLD1p6jKqyZecLwlmImxR2v9dtUagxcSjAYZ1HO+Q37Nk4wNLWZEFKZHtYWLgLzCXPG3PVQ33jZ+PoqaTBBYrKschtTsmkXLnLW7lm5NnzL1z/rJPRzuOwvXm7k0KIJTf74o2w31QpssQpfrgl+sjZKde2mbWA7P/Ctr6xZya239zdX1cf+6ctJBfq3DyX8TQlHgxvnla5o7xrP32EjgqLv+ALpoAmVOR1VfEp7klzNKcaBjJsxu4drZpzjwJv9lKyjFVB0S5VFtgRN+zh6dKtARCLQ3s0cpoYnq1LYquXMIPEY0j3JGHNSTgmAvnIDtk9A+vfEd2yKhwVWrGtgXJuNu3TIf9peNF0TLr/IvfR0AlBj2fJbL6Ye4AOZSBOO2rOd8/E/ceByWgS/GQdgpZccR6LOGshZBnPKTnTPBUMPn+kjiUT4F50ujTRuTqJW9ncU46zUOf7/M44l0zyRMm+wucHe77tLNJA8muR5JS3X+KT/18tTF4zhvblcASUeZLOTy1wQqeRzD4HaGH4p6fjXGVEfh57iMvSiKIJM9F+Z0DLjv5p6KZBat1seastHazpGNlQYdh0QJC8F/4qeg7ymYAqInqZ2RWRQ+xThsrpjGBV09rebccZXTOvj95juG/W5E9/qlUxBGEqE69Kbdsq287CtT7zeFNlxRwBqVxHG1zfhdRd/gWOZy5HATv0EX1L85W88nmWPscvhmdZHE/I/Q8pEn3eKm44DaURcn+woobCUa9wjesZJXll7FGB8PWxXTN5iSnlVKjLtyGNMy+H0cj9wl2Rz6Ff4o8ZX9Dd076erwhWbcOU/fnXxK8ffJzbj9IU/zBF1vE3UEFaLRfhOx+n9YlgfFDURZSvkfS615/Zq2zd7CYCwUUmno1HyPNMT7XxQEuh0ATpbxErYJpNmJDV5J/wwLHO/6KsQFF1KijWIoEMvVjWFLsr7su8H9wOGGgcnCTSnojuH/SJaOAzeODaBPua0hNQY95M3kpKLSh9POBSZARB56gJELXD0v7IF7yt9llv9oAeJEnURfhAUL6rLiKFFo+rXHYDHFiz+zqXwEuAtAjCCx4cYKVNp+qnTjF8EkXg1i0+TkiZiln1WmVoG7MvlzamE+YHcKW7eRvL5aRJH5Hk9bW5QUONo+lHuCZNK3hPuZuMr6edrIdRxfAxa9JNrgIOMcW+1CcSWyCYx3f0QDsayGUt4BqSe3xj5RNwVJLXs974j12ynxQ4kBkl3woRPtf17uxYkmrNcCPp8cM3DLhMF8mupQdspDyuLNmTqK9CVVywjYKqLaYShBFYA2CfjTWElHygVUwypmnDOUPf3u/rT6m5qbUJ4a3/OfMPPAIOTXTW3oiAY/wxlW8id1jtgFXJemcrX2x21Ki8pj5v/6phFl+QvKQYrgtxoFQHCo9HMkqhYaX9eOJMxvKyvBScZOwKBdjO/4wHXDSSQEYpngbdnnowtwarTrqm6NUmE3fUUKQQyX7Oee/ma5fNWYGoJWNld8/GDCmRJyY3qGH5oJfD0/fJBCaKpcysSDNb0OHGAtqFm1160jsr1RqnisospRPpxPXFFJGF1anohIbtkbJbPpQwdoHSbd2GYUigNl3wXa2q/DAoDtRHJV4eZG/fFGScqFSGThqhfDJU2HcEcE4Ol0Zhb8XHyLnUjJkAHkwtvjl4P+o8y4X0BwCSgdsAtBPDszdBULUssgdee0h9MyCfqeM2ofnEaP1P6E8Ned9xB62hFYaluMrf3IRN4FNKIlfo7M1EsCEGidPOo7jXCG9IMvN8EGKoGsK9d2a9jlJ7LTMDViqDN+8tAfMCybTSiTkwXbDX+4rKZSxU0tNXeT0Z2e02AoRyvswqdyJfqxf7Hij6UAoYlm2o6gzFJ892Dhelkk0ygciKQJZebVQ+/Rg8DM/+VorYYdB3hdmbK8kLtpm20v+FhC36TBQ0qCOtLqbc9sIczMSuy2AHpVrNlMg8L3vqwbtJUORhk+zw0aEYhQZfuH2kDF7s5kUDvTNXpfCAhBTz7gHtImBqbFRnV68FtAu9aZ7J7oBJQxpWMDA/2uJPEmtHenYNJyhnEsIzH2D0EQnQmWq8jhGB/PdNvZosAFY8qCLX9bI9H6DoDCG8eRlgAoYB++D6rMa34DMfH0Pm2Csyu9IjFHMr/rBv15tJJ77YXOOrCs4Z8LOY0vso6/VoiyetNeIH8sAh6HqQcYnFAF2Grpq4E7ioqm5rf7MJewmSeSDh4Q6LCOeqKqMKvaKJrXrZWAg91WVcu2WD/A9qRx/n21ZqBs/oS4oWsUWwed6qMf77HaGjfHHpZlyTK8iXSazYvd2jRiU3pBWWoNB1fEZaf3f0U0hqz66rcBQFDukqEQ1iPwqyoa434MRy4LQwmbFbGaaPg13y988pH+f+p0pacHBqiB3wdzlQpMS4rPb6lUU6J23A98hPiqgHEBr1REWgsXwIp76ejlb3y/ZAdSziBpLgwgOXjeYRV2qGwaEK2dcJKqrAUNnwjdEvmQpB3pfV0ofLwd8Qa6hvLQpulTwfQxJvP94IPxfMQq0PG3WWzZJeQla2HFfty4yP4hr2itLQ1s+YM3pgfLJPBZG6kiDXenxGukCv3KmgtEY44F9kMBt+GPUQG5XT72l5SrP/sGXsH+YDDvNgkeSb0psNfjWu/t+9LMmjrJUz29lOSUcoQJ3pUL1IKLgtj9xZ2BG8YWTSPya+GwuYfZeubG6snb6w5aWDZBAqAjRYSA1GjSdKbx7sXcC8w4G8bMPPtVtQxsbP6kfcNiZ6eRtjB+7tv8jHdDHHGJN8GHioM67t36AeNcgAzpzD1O87DQSZ9cKtaqMfgXpn7U/F48kI8QpuLSl5mXYrOSfucvvHDAwPNuFI4dCg4tZtgwQBiEcw5KoWdjzPHTaBUchYi+ralWl5RpTx9UO49LZ8HOIx2m1Lqzo6/3tmrwK0cvPNwOiCQBooFqfXN8ZtpdCWS7STU/yi0qe1XYtam58RT3WEL1D85F2w6rs+OkpgK7bENS6lGmfnrfIHMHJ9Jr0KQORmYOv6DH0iT8dJShF30cVHZaK6+EpAisGDVVA6tsZLKuHE1bYdlrT5H2Pjh8mk//mmX15uL+y0V7oAeYG3DiwwvbJVb01jD/Y+4i1PrB0UItWRAwmzyorDU/9hWNcCk/ctj1B5n+b0qB3CAtr0hb2fPpizszkpyTm6OKFj+A2eAcqeT3Mi7Euph7oemg7uVtzP50Rfw5CtVBBhCEVlt3jiTu6fJOy853VsemVvO79MgRbP2rPCeLgfZ74Vp9fMsuUogCbHpg8qmdBghZwm7OXVRl5ls5vzldZvty0GDIHMOFTmttB/qTi4CRZ26HyrEKc67+XZH+3ysx5bA7vmSUtOWVJy/8+XpdQLcUnpkcK8qZIMjWTTUpQXuBWfSnTKCrStbWp0noy+apT+Wv03AZwRGpai1DiPw5SNQQcCtmC/ANmDGbu60Mero2pT3h2SnXBO7p4UuXL9FRLjwulsaDHMsR6/pbO9QlYesVuTG+MvsrGEmIHuc1VJuxZ/doP/7iAdaCRxrOeriJCptE4dHRTJuJbZjDJRbHv7ec6oJpOSKcA3FE0TOXIC4nMyTIK4Ur7SKLgSVBUZVHd0+kFFA70l8T6Dsx5OEsfSDFPJue+ejV2yCuLY6MWK/cJHTJprFEstc2Kmb6OCSCjSrYEeG0e2uDN0a7eAyGCsj1CzQLGhcV22xngI1J/IHqOTVObw9vl0WQ84gKKvaKCSUHXXEA+2NPBQ8JKwu/YKvliB/iC2t5ribq2OjrFHrwgaX+us5TZaSeaN+awqU/P0/21RDDh20IzZ5I/CjQrab3a5Rc0f4yongy/5cDYqQ/CRnfzPuVF1GaTUT2Tv11TGGGNgZKnO14zYDCVu7imuci2ztueb2QuAgoMxS5k7y7DqLVSeEcUdzkeOfRL2/R1S43P8Lu0C+cIWoQdNTS13CnRLG+EVnwvOTqC3+X4VV36Qs/Vl/bblbdN7lxpAbTIQAzUW0IumTWVDDOf33a+z2xfgDTcNvVx2zWSk+g7LxMnIX/N+PWx5qBAiNABnIJ/HhDi2x+DKX1sP/AufVhIzdTahbhsuUkEzkK19wxuuec28r+tXKdoR3cCk+YQvXzN6iIeJzjcv4aF3QhA893r6DnTgfwma3Eiq0nqLqPhOnNNclWc8jowg3PM+ztSQA5ilKsqMTmXwTvY9CK3vAq0wPSSLN7XGFnNC+2yrVPTe3f1AFg0G69ecMxO8hZFVxH8Or25yXRgUvE3Jw/7NuMIx1b4HwKF2+Ygz9YWBmVF3jMwLi8620OB0XqOSMLBTbTmOrhLC/mo/MwN/42zNVQd6SiK8GkuS1sw7ZKQeyavE808kD7jHv9HaT0ES17vNNGT2FzwF2iVWMc7YRhv+L/yzvSva7gLFNGk4UTmJr/UPOJIpHietZiiYRp5JroO5CfaS9xqhkizL9UssEH7J7bc2CkiUGR0joy2FMoiqSB+013al6ziaHei7zxMCVsYs9M9LU6iSRsF/SYjAhc3vpSxTFBAs1r822nh6oEG8yiVBPRSHnVqWCAsCioRVtd44hkDrWQvKwKo+k34GRyHTMgCMz8HAl5MIxv4KfoSaLckqrokNdLBkwz9aeWFcj3svSkqVzDmq1LOTHApLB/irsu1MbVZkLXQpobMydqVqVjphoFveRnc+leotvfgdJmxiyLav5ykHMIGhGgMWiipbwZNJY7MnAcyyBfy+TyRATlYmAI5PP16MCs7OFjtiZOuwrhvUAGPzC1XMFF0YyaYHQ5pdJCRagTYRE0SnUToYh96Rck5upzd9mOlepUxWndBEhMVyWDKOtWhYwT6g7mqcW/qT4cEIYySmuNE2Mdt3aam7HSBWOv7AvZBWUKlIDvcCJ9oPBntmV+LNSlxHsdjK7iUFi2Uay1F/+x/tlWVSRBGy1awbZxnhcc8NBAbEKNpKzVnfDnNUu0Bcq/ikmHNw2AYc1WnLdDGUwocVKlojFGFNZHHZO6j/B6LZ8raU+ZevCN7bRyMG9VesMvU48n8go18Jg7Ir9DT6llDawrwEixyo4sh99uIL/J5n0PmhEhzbC0KsQGMEJV/TAM9x257wvdeEmeTGL+Xw0/7A1m80mxqmxo8chwEGc8aYeE1vwtewPuCtMWSOT4ecup0e4sUmPPBaaU0vK5iM0a0RQEn1hSgB4cMAzQhUcNTVFIHNCTIec8aHW9sKS1xA545I/Qg70+ur6kdskYoVWGNXKsNMD3oXdzcRxZLQG64HekPs6qb1dhmPiKL/XROHNkiP3/013eYt4sF7U98fPZIP07ko6Suw7S+B8NMtv9o4zQGZWGA3uy8kGtQmBMtoIHgV44OfJED75CzQyCa3hT+aGXkEr2tI5Xi2Xl3fX7wMlF0szm5jL14TA++ZpQwsP8ydk1Ty6mBIqNOL+Qn3zw40O/zbfQYu15TthZuzLkp8EVXKBIYH6Lj9TcX+TAVIsoWWkSJkPlIT6X7yk9y+vZTcFXk0hw3DBex8Ci5xgVQpmvUVXJ8b47vRQxhgT4SenByswjMNOLouem3+mBczb2uPXKDS1y2XZcP+ybmrEpI18sLsuCZsjZUtck4redXoChwhGIYp2w4NXMY6LksD4DXsrECipUey7M3hTKwtnIKXY9xq++8uyxyqdf9UEKFoNEJsSX6xZFo7pIz7hORm/DP2wfTx5/eitI2owi9AtNiz2p2iJzgSBo76OFnSjhH0aNseYvjqvDfYWhJgeJ5ZZazbtUwkQN1ll8hyUv7PusU9Sxcng7HrupfpaskEBIl38nZumoAWskxzNQay9UGehcGkAQn/wP3EKRMp+b0FIg4LJgvVHXlT9bNHT8FmSjjAaOufUdus5+KuqeZIaCTXUN72Jo276daf0+ijrfiRSlZzV+8ANstXiOCSIo2BJORc2AyD3e8eWY2rOGJ6QvGyE1HOSpCG5AttUSXNWsoGYxl7XIw5RjetHtC1KhUvVYO3O8+t9cA3sHxhzFJY5g6UG2860Lkt22MNN862+JCewCrdlB2UhBH3y2tsLR7n+PjyULlMzbMXS91jYEnbtnjzwRec8O1j4WKomSok1D9CsIAlVprGJoY3jHzb5i4IyOoV3HVkrCwbfwzL/dwY6vszhy0Znsa3w3OQOWe9AGIxLf+sbsC/Nnjvuhi03t4RNJ9PXd5NiQIL3qYSwlfm+w2mQp0ddwgku7cOkJtZRUz1jrCSu+7M0dILS5WiYqNC0+Pkv8ICGpFF/2il81oH+iZeX4xMKZ3c4URW2b2FzLkIbq8b8LI6+vvpu8AjaymmYVv/YE9EtLLrQPRMWpFRDaIVdVVk5ZhBo85x94zyc0tzI0kHsbBdLAgco7CaunJsPYrGW/C/727RgoH3N4zmq10ZEfQBdnWpMWD7cJIAzBmogxIgeHmDryDzVXhDP1sRDAo2MsT4wIOlJc2W9XPMPMqNslYulCNGvyvLGF6TZcCQl24Vbgx2IgKmox7OPgdnCTycNyd+o0bKpnx/Y6FnTfLmilNHRpP73KH8CSxV5sNR5ydR9kFOVkjlsu9NgHmWgCmpqzEbyntwPJBhk4x/F3ZBlTegQ+vxrZ5octt3lsljmrAL427KajIQLvGmldhanEulhlb8nYIuceg6vk2Wobx6E5R8UQmguxF3cjcIGzlLTWaYnnZmw0feyPl8F5drHt9s8EScv2D9a6wwTiEHIdlyaaEoitOWZqljdr5hAXHbVRFZYGun3RE3/gRD9ZBTcnfF6x92+kIjPe0xdYIfCJ6EjOa8CjGy7YgcBZICWrcfjMBqPWbNZToPjRxR8MvjYQi0aoBSz4vKQVrgoKlsxV9JSinaA3aOB3B1BzjYByef7gp5jFqbslKPiCz0LmiKR1DmowUluakhAt1o09detJvZzaPnXjhUkmGZJDj+QL9IgjYisy3Y6gl4F7YdGgU3dcFlhbGPsxo81VvPO7IMiNldk3lvXfPKkE48KnMr9gw1983/fdrRln2/EeTPF/LpswTcoPuI/75jefWNrCFB2Vws9PYpFPh3KhAO4p07TjWvrBTu5Ys3lujAYLOjW3xm+2RDxM09NjCCNjmaD1id8JjDfwsnWWc/da0j+ZpTXuAYMYwmPk6/UxufCkRNqVdollgNhq2ljE1FAqiTpbEAtp6haz/OZEcSrCO5lGD5cM0xmc2SX+zjGaVJCDL+FioQojfxfgtkTMh6znO7LWg52LQ8fiNR9JCE+cC6VtT6EcazAyGqoI2ZS9XFZD/rcV1nd/JogBmftRDf5u9cJbmqFdYgKRSY2PBBjmlk6ATZ9qo+UCPbd8DaZzdjxH41pZIVFdPR/8CK4evSor5eiWetuUg+/gj8Yz/vMctlM+4B1y+NDBFFyVDFgENtv5DqZvlSavevnectMLYSLmuE+gOlcATSrGRL52+tvLnRoxDsVklI8wV5gyYZUIoRnmZdNlliTWHiMlhrm6MwJtf7hD9FucWSDcF88T6GW6bKlEWKQJWvszxmtK34ns0453tPzLbW/6fT/Rpq+WYtSN2gvEQimPirTJO4rgOWMqpqMN5Bx81akWBo6ELph13WDfzTgbnpRRsaiH/j4vSFwhKaKU3lVZ14k+dskhKR0xciIwJqUDeaqwX4N4YBZ7MS1nlFRlk1P1ghH7+Dld1yRjO7NIqqpqgelHZnSKoXWQbV7fL+plvTnF1gDY8+on99ISAoUWeDghywh7CMLNP7DJ30Cs++d0/RwfTcyxfHvNyjSaEMw9qP9bZTyk1iuyK68yWmrgO3eJSDTOgGWBHE62FL5ast0xQIPkP4oC6f+WYAERSX6fc4CIRVCquBut63nCX8m3S/CLswjNhImiyuzaoJAFxNs17AYfOrfjHbTbjBqAtjJ7/nMSZ7kK7fRem3VN05uxcBJV6Ps5bkJ3gJNbDlBVhuYgB/fdDRHMAV0pd/hrRLf+YEdiwQ3+4j6YdPZIwNFXCz3v6cypgXLa+TwA2ogehxhm9yTT7j5vwoK6K4dgOcHQevzCYm48UOiyX/uMvWb5lyxPUJ99jAucfwJviiTchoyTnaMbxz8zePDhnlnAGRusFnhoyNQ+qhAW5HdW5MNG8XmaAyS6kCd6ScSsFArA0qQkasOu51WHVP1p6OwIX/xamTWotVmYfGqXorn8TPB1iMVMAzseopgzP5d+NFnqfBlVVeM4V6sUEJIj2SHmoKOsHh/SRHOBd5SyThoaLWzXXzN83oCi12qU03FHaiqqJtExcpJhIkDlT3k7xVE9eWmE93/o4sPOIHizZyhcHC/Ip1p390wzqi9qMdoW1qSu0xPSLq7jQcmew28hI4/hMrTtXTGfq4IxWtyufWb8vJlPXXeDtJlRcFQ4K5VdOkNpJvSPSdOqikWxYE0GrjJdRn1Mo6KewQhgT3qLjQQqmn+kncHuWIbg4FtwhnonXZyW2tZgs/tGqwLX6YjNGZO3agDHpKlIBrCo7KyVgTUM7Yt56cu0S9/BrBZTUtoyJT1y2hbDPywKNDle9smyJCh+YUcMVlrOcqXruh3gAkVfyGBd4oVWdIwViSatQOEU2qnBo5AmnL8j4bnIPXSvPbRNyYsoSYNV9ZwmBEuBKjnggP9nZHbBoOuf2wxaaIlVCYoD0v5doBpPNnILv7QlyrrORWauhUH/dr9LuQTJUCERNElp+kDfsmh7MmxXBLNI6I/6wC3uj1+fTqVzziEnUrSV9khq5rL5qAvlsihWhQSYjAGkS/G8q3uC4HG9Qxx6dJazEB2zGBkHEZa8xstqZ2oG8mspMqmzLStyu3aS0UR6VR7GqadI36BcAMfVew6HTyRufvdhGrWU4jMVBw+MsFb+/iPpgpP4T3Prcb3VdkNJgfPxuoEF/HJlTKB0YFA11LdYwFcvfgshIpbD4mpON6K8aS/kHGQfOIs1YDVEF3zdAj988kGrYQWNBoaqzTeDr6Ju/+zgYmJsayQogbbSL36yJmrYQFacbLA2c/OfYVCQWKpKX+t6mOe6jsTplZ4f/nRoB3ZM3Agi+eocm4miosFe9FRIUah7IX/jrCSR1TsNBHL/ozZCzuPS0JvWZmDwjubkb/jwp0iLpuXgH0eCajzYCMXP2JSFq/ypdS1qZTv+MAopPKj8SeFg7Xzce9ozlAsGPuBxVBWflsOvade75VRR2jtEsJQzctlUkDfkNO2Z7rIzIz9bwMLyn06CJNU3LNdMqO4oT5kdOXrhBwMB1bCFo26k+DUg249lVtqB4rYAyGXKJFIFCzJKOt0DeFQD3y/rYn6sC0+iKsed2Bk9Q1EGUE9wxi4NAag7fQEAoLwnIvJ1v8Aq8pTAnX4Ob2rhYVYfv2zvqZzLrMMvQAspFWX/blCi/+qKeVpebvzANhX5iXv2KnDcYlGjE+UJBDou0rooSvQpYH0VI6nYtLSdgr8NT/ppz86Un74XGecqBqBZJgFrnZq3iI34/VkF7dVxQ5Or4PBP87V3Eky6tw/bLjM1uX8qLFTTlgyLb9FtnWasstfIalKP+OKL8e6+23EwnyqH6Pr++ckPNaE8MLHtW2V9XhU6vL16zNd/RnM7Hn05M2f+ltNwehW/VB+9JTEBhyJkGaU1gAZ1Kf+7iaElB4godjueKwLOF29SrXSbHJoWBTCqGgMPogFK9znuT11spE3fNnN1ROsKCTCWjI74AKS1v8OQ0j53WcAZxCGmpCb2qeAW+/V629mfKro2Q5DNhfyTPkDlZZ25nfiVwx0Ug0Wk5G5f7jYWHdScftBi3R7vVQbyKgf/xGNNu8DrlTwt3XyCLnibHdwdVX+FauE+plQS7eal/awTF2WYQfXocef8vs3pZ0DeYxbmqzY+jusnnDQlIDASuWZU5rRQR0DQqwNDEOvUn4/ZVz9eqoiy/ahMr5CsYUQgGYJzqES13BEDR2arT78SxmSzLiDIOdIyequk1aeyJ0lWNFTTWT8QCOC0uOts1CeIHMSCCHsKNkKmPQk0GT9cHj+tPhi8BeoLFLSEpsioOT1+7860CgErHngIz7E5O6QdeI8rBvl0JYdE5MwnPow8GhBsr81d9xGwA18BAVR6GCY6l4sqco6MtM64V/QDW22GUwMwwkZC7qmLTtYTniTRivobIikn+PIaIWG4mQTCjUEkhco/f6RlNPXt4DNgzESPK0TYT0H2d4j5khIIXnGoYozzkXncdXgv+x8RxiAlMzbS4qi0zSi1fmPQAJN3YJeyZCkuRcT2ba1CzA+W1mWH3fn+/omfvlArwIAHt3knZeZPQgm0ExhtICE2BcpyAQ9H7KK2q3Tm0swtHTJBeCSlk266U0xiCzRm8UHdpnKs+O1ZtbyLe/YToWflx0bC5b2CtdUoH58CYSu7wTX5uLBkMg1zhWpTGQtKKw1p6HXAFzmHg7quJ4eK1OrcQk9ZgOfFQtRk3hyvdpxNfZP5BnTNQcXCCmWv8PcY9+njm3ekI3h8vlygCoe6D+OufOhvfDXY235isY44UVxkXwYUvH4PEDt/xfEfdKIjNWXAAXEKXZjV+onM10y72a6NUJ3AnJ3L/OYvwdDdROK4Yr/BwdEC7UUIbmIG84GG9Zvi9oMj73MJXd3DYQd3ckj7ObhKqJIKLXkDOXgUSCVtfCUD6xeX2GlxDbLQcK21f0D3NGDumRC5T6x9zVumTXYfMPIuReOPTXYaPvbRlw/70mtZlHOQMvYAJ8paYtbUXgzf6BMfnLzIJ1wOgydQpiAaHdt338V5obnEa/ktbSBhVijNGUO6SjyBAQXWarObWLiiPiYufJALZqeagT0Ny7TVnI4wWJWSgPblJ/4a8ed5KFk2XSRWizSqfMXftkm9O5wIE7KCaWnJ6Id8EJshdip7KBRRX3rQD6WfZ03X8xzh7UhVJVR7ZoPGj4KAWo/dIeGTso8plXtMn9C/PwxA6Bx3oj6ARnDU9hGCyXLNygNeYKPqPne7n5QPTcPZiNp7G3ejPHLEpio7iKh6VS7RDZ8/dVE3H/n+hMs43rAoGmpEDdnU50vJfRNBUdXuI6oZAVYa7ioMzKdePOX6LRyEBezJqhWmClYcksRKouTSUoAU0/IXESI1WZOCchTdIlP3joyNmya/YCJ5f3OygF6nssjlxe/UrrCS8UJ6XSjNxkDKVSc8a8Xox0jIAOAjOVGLVCbtCD3J4YDG+OYU/n4kwo/MYMv9nBaziU0Nif9rStPNqYYhsFTXuhjNyFvrblhVOY1re772o3EtIIXYb0Ac4wgE0vx0ifKnHlmRMRd/UwfgqM2c2jYUL/YEeaJ2TMCswULi5TLSEfjcgtHG8YzHMLMKb8aoScV8gltbbjoYGXwf5bPrVL/CIr0/tPoOHq/FJIkjOGsk8Wp8wgcjf+bE9aOe0HvVag4f0r/658aRErIG+2jd6DTj1ptEbl1/69C8kFiB5NaAY8F+JC73jKe76YVmZIBMIZxrs7klGZ0Y1VsejgQS+Oc4wQGUeASl6OffYqUsPlRxC3WOp8oj00DvkOLXDJfW+bVaHAZZc9K6u0fIp2uQISEZI0+IeWZRyZVGx/7Pg7ZnlfE3m7MR91FBPvCSnfxrhLje2a5mV4fE0OJ5HBW5q7zsksAAgDEs1OVbmJrR8kwFJwqpyt3tnECfQMUPrDT6sd+LlO1PsrpxJpxp5wUQHjsT0zPnHpAajTyVddjg2AwgHmdjilZjzxoXhby1jCf7NWSoHt2Wmqv4kqsyqyNr6HnersWlTl6gllO4fdn1JSVLrM+xXILlY901TUIKbVNytEVU7cmW7gVas8UaeRzZ5NrAxe14Lv4hMwbyeo+x6ttUAwcuqXs4ILcRC6GLPys1HehDjY4pe3Fw8UsPrMmxj/fud7Uxn/79BO8YC58SKYgcvrfoaPaNYOz1dZSLZngTmIlMfQfruey8WGw85R4yB0hjCxhWuTSv9XmFbSQ5SMRNicnZaPhncbgXkMUXi78VUX2OWHks2DPqhixKt1//SYRYbNR7aqjGM31NSHSD1U8n/Z6QbptZ0gVUSeiacq94Vn/SYwpF3cJVYCkUt6x+SMa67h/F+yyGi5J1EDN9wIsajzrjI/iXiq2SeSJtAHs+fH3jkSfv8xIRk2TrJ3DfKjZ1DW1zcFvMgt7ik/CKjkZYqIzm8q/MbIkRh51rHjLzLrZe6FPtAmo7929ElYDxZdECUddPSszdFpB3yZetysAICd+unqSnUHB2Zbt5X+/u4BwhELeKGvILxbPy+XRH+ngLy6G0hbroh5rj+aaHkIm7qt7LaXPhnt1dGcDNERyYFeZLWJaz3cNFOX7r9CvvTKSn8H5zhtWcon7HLlnnVbvk3whJ+G/UYp/fh86nJX/33qnqvnoGcdQaQ/v/JGTIPu5Vpd/c0lRfQ9ft488/sG1VGE/n2SOrVsuumVW6kgmcnH9sYKhpzZMBuG+TXDsVFurjeglcRHVQng+0uCXQhupZ67LT3tBdJV2er+1UrKb3SusyjToM0YRpEdQiIDgnRIrc5wlWQdhfONGweC1IVwkRlWSjook5RQof9PbV0MA29plTfkJxw05Z6AYHp1VuNFlSOHFlaIOIWLJV8sxyZWHgn04whMgL7SSMD5a9tu8awHn9uguJgrC/2OlVpiJP3WUnXSbRs/+SuceMo6h7ttTm5qA7BOuA6GouS6CV2+ZL2jo1ranMVaO0HmCRhz1FrogMKdremTcgciRI0/OwiHw3eiZ2q9WUITPff2K2Dmm5o7raKn2u7P0vUl32jClhXMf3ME+fjd2siEpxOjJj8Wez/YI90geqachQxTDyICWseCXDIBC1Ytz3BgOvnKvAVmEHMsXrD6P+jHGOfZG42c0C9M13D/GOObvxToeyASvkdMVMD6DkWb9LT30vbw42ja3Fh/mAoOFY82QwpJVV4IZrGF9P8yzVfwXs/H9RzLORBxsvrTwQY9b9T/tQx1nyAiTfeAz4FOvLCmWfou2dyH9K5dJ2DY56rarFSLRoI/EqpbHRsiaeEuCNB9PiqoPsb3AUuciNl98LnPO09wUBbD2X1fuWJiHkA3XYBnlcpkYno3pdxlLpCxzV/wKn8drnoMfrHvTuZALL6AdgzwQpmHm0pfKqyGxPqQwaRcFGHYfMwkHz6Q3+eli7JThb3lXpM3rZ2kcb96CNOGthlax0si/+EEwbPcK2jLMhBKooCm5zTz4GBXw/n1nOEZ42N5KBwa2JwEONTi7yUG5pOaaEOkGuVccln2xRKfUUUFAMYDe3OE8pfa94c7L1nW3fuODRvhAcKtI7bUbj6JbIfLYZepkkySh9jjePcJ8sRaW2FM0KZcHauv6bLHwi1WPNCQH0EFUxwgrNWYDD8LYTurPBo7KqHkGPvY+QHEV6LGRcBkKi9eKRaSe2qm9XP1e0SVQ+raeiKMLMIEjx05ZTxSQbGLbvNTIwu70poitl84L8G1WAWI9hhgfVYusJcLUGJLr6NJrUyRLbFI+uFdmT1P6ZBJIAmCAX9RoHOZ8La88+Lm4TdfyEazQvwLET590g0jH4uiFCZjeUdFnEk8KO69/YB2tKFUc1lVzA3BYEfOzPpdJZVTzeItYdWBY8tiuXt6TOJiOV78bs4EO7a8OeJrIMATRJpq8ZFFMZ6kYcoCAFO09ZiVYxQ5+uncBH4mz4FeKY99Si4skxuVsNYflyYqBJAo1PXO4r5kJBjW8cWIFx6wtr6rQIEvGckTjom44gxLgkfPClIFMN0zVsQNXhzJgrP9DhcgIE3b2UvfP0oIxfF97tb5e7qb4owBY97Wn+epgE4KGjsNCptvddzE/99OzG8xWrgPjWeeZy4cSgbuMMEBO6lZhddn1cue0UwBM+zV82rq233qEv8tkkjqkSHFyh+xak4CQWm7DTuD5nF3Jm4P5PftWRDUlZBV474Kcfw6ndHYmE8m2Q4tlWgasO8N/SfLhw08LdXvVVbGKbrudy0GYdzjejHqVbXKxsIfxm00hNE8KPYU5c95Z52EKMvmsgInkpvzJSv8V7rEESz462XhYhq26tNLH0D7YrQLgg5GXwH6oLFnJ3OQFbzTjE6ys+P1IyxvEzlwyFXffPGDeR5cfC9us0Tfp+h7mAd7dutRwRKW1hR7q460wCIy6E+WYAE/JcK+rfw9LF+2zOx8FhC/DBrssdc4e2uezE27aHq5LWJIzJvgiEkEMHkEFM6FWvINsmtkql6HNeQmfXFwoOYpRC/XllAZwDrrrmcaE1kCJKnUS3mNX+P1tvtV4PDUmLqNtblw0rq3gLM0QB4KHcl5RPsriCO6FELtDJQOUXMTSuioeAnCyPly7JM7O7xhxHZqb7p1TqunlsKgF6xs4jxSQFklEKuOSvlbL7WSE3udPNNPfD+zi+xLA06oQGggUiuDO1Yc3r73xL6emOXOTL0EreEeP3Sq/bITvKAomzi8JKzJysmAD4zheONkngF7reJ1v5jO7JhbscdWYYe6W/xH5nqOdq4W3Xs+fmoTWrGnYQP5gJJipA/632dKAJeZIHH4CylIdBbn5jV+N6WOXPhWe9eWy0MOwNidfJ/2FvQ4biZqAXib8/36Dzj3bppe2N1aHnsPZMx1rey1ew/WRjIP38QLOaTZ4abxnT9FkVWlLpGYfEjLapAQjJos6lgj6JpTM78i4hK8GSQLXBjjTgw/7U+rif+Z4bP/rS/FKqikbrQBRJyxsPCo3qhaWHS7XfwyUDXezx4lBsug3lDX/YPIEakKvPHx8CYNMdcn1pJGbW6Goq9ZWQJbQ+2JOIKLoSLv0SC4Fk9n20c3+5KzcXkr+OrLqoBiQWS5eWtiX4j8Oh1OI2JELklUHccXWErxrlHts86yEKfKr6MNEglNAzjSWueJ5MSxHhrzz/FqZEcIUxfyTJ3FD2B/+Q3tL5iJj28zGywakIMPoMKmNJhr776KCnHInme2o9J7WJmDw+UKbYVxf3sRy8FRVCEurKtpPo4+Y06iG/q/+BJc0K9f6rvurla1u54be3t9N8Lh7yeb4GG/ftCHjp07wxhWwkXBEz9bsWwFQKEhkZxXBdegQc/7zPeVojZbesu9L7F6OX6jj1Z2lAD5Z2F1uofSs/C47ZwgycdeE8KCS33S+5Sk32oV64G4dqFkpxnLngjBEeQqm3THmAwvCD9MVx8iB2reeHxOBL1jwfshMsSLaE3Dl0aXohEeAtlTOVsqXfym9A0oFVybsGsBgyEAwQ3qm2LNb74FbhonPzCK+CyyRLwtASJC0/DR/PBKMVZeK9gauJRG3U+16IF1XClpsp+wFnmoUkz4EWmDWpb3BisvAd8Cw35pUtgWxTB9jRD8MftwkJLqSv5d6MKLfSWFiETIZuaRXCwAgcxXFGr2Sv1htwQZwXx+fkdxlGHt5oHUBm9NDwQjBhuyFztYtkXwCQlygZnDtrBvxscUZDqqpH41OtAAfHG4ybtgBe7wJY2MwxgsDWVM8Md4yCTqBv0R1IXCg/J/LmiQ/DQVfR7rFW/9SQE573Q+Rc0yMJ4Une5+ZAGQtZcEU3lxIQdksaDCPR9OKOLkJNUbF2YqVmbgJRicTQ293Q8RpvkpA/4/ra5lGbJUCaHOquhtxlO+LsBNDljg1fp4kiobnTht3VWql3JmZRJvbwWQZmL3g23mTx+jyOmmb/ZHbxKbkmvU4I0MHPfnLbQZzaiJq/yPWQzm0/eX0q9zVC0zi3wUK/qtDe2wPnn6nDUMIszED6QKse5+WyS+DjIeNqhIVZ6wzbCqZBcIwIE9OgONFiMMHWSiEXjfuvaMSGMBLnX1sKAS6pN9aB/3oqpK0ZIAkt29evEJrlXDLRdbctZFOFUn8EA8r07KNxnBHMpRdm5MARomNIgeN5EEeS/r3Mkt6tRnVRYa2ymswtpsbyiK1RJd50y7FwFiboV/3Qg7RuLTEVbsE7Sx6mCaEi4rfwHAYtThpYiAtOjwfZBtum7Pmruz8kvrQIrfj4yzakmWklpADNvRan6Fr0WYwNOPN9s4yGXYJOnI3H57n3fUDaDLGCTaL4qDujMimI4hKyyp2ETdBnwIb0uDheL+9xXhyQsgs5Vu3btIO0uowO0SOmFeIOROEbtg9FxCcFb+p5YCS5j2P5fPpVkLCMNb49hKmhotw6aPngw0xb4VkTLkd1gxeItmkX6mYKu3k7W18XjPRslGyBx3frITQ1s7+89lQJh0eTVDMqniX6gX+IwB1/3v4nN4BR0zAAU7/3AhITfuMdYCmE6jMgR+mxZqDA5K0o9nUhj1/2OsIdsg8GL5juEyF+kSli97EJXS/dT1dwFvSozn/igcNubllF2Q/xCrfBKZ8Nw9hP0RlswkZsvSydjIjC+CGqb3vOjgR1x9QcSbMZN7P4wsE0bFrI+7E5p0elOEsDhmF0TFPRzNdeClShlMLxadZYl3JvgPZbJ3JgivynfzRE9M83icpFZ/DdBPxWkqLYx5h3NLTxCcFB6jnLFTF8+tG1oplIsyxOTigQam5oSFpEoH8ERbaZLh0mmaRw4RXBEm0Qh6xTLM14ub4dba8MaEcAcSLS9sXygu68wJdgwA8ck7Wj/F17Il38I8Oe2V9oNqky2corUhh2+/Mrf4/koLDOpy3ZDux8n6NIS+lSvl/gWHTfXm0mpjnl2XtJi1SergY2OVrdGPdKx8jTtE4pTIRI5yOPa7OohpEfEHwp7ft+wy5PgKLZ8x/6zC3iu4ICO1i2yy73WruaA/m314PAMOzo99EdH8RW8u95JfRETJkL2mR+iANxwr2oWwo5k7E2bJKbBxXAoSRa25ZDw1zTGcNS8Rgdt4F5S/ijD8wdl+ghZUQRw5ULfnmJPW35Ee7WQgZaJNG4npxZL5STMmaTe04LnGt2/wR4u0F76b8vinwnuwF6IcgjcYEvrCQLAuuudOH4wA9lYaFwhcInAtaPkzykCIYyAcEHkTxgR5ZPYF1FtisXe5tgQgr9ynTrY/Q+aUqCpXWS9AsaqbH5kx3kudm1kEStypaqPxSbeACCYAs1AeuYFn53/dMkMMEQpSc6o08Bns21c0mdtK8/ZrwoolIM+cjv6ir2JFnv96AlK0fH9r8GPTIDG9g/fsM/lB6kQLSrafXGzIWDoiJRKZbYnA7Vflq4E1XrXmsunAKTIZk8yoTZy4DFrSqm0RmFZgA/XLYmuJuP3NuKCT3He79ycuFqUrBRHqKdhiuzu5EVOu1pfX83quyazT3t2w35UDLNhJlEZQHwJMv9HMqpuaD3/f+laexng5dxRZ9PjTSCoMu7/L11H90e7QfoqPFUo0k0wGF/apG4cEdx9FjNgyUJcisH/vBfq29NCqPpgNEECX6seluV2+bOx+RcNfxFcVzDgyEEOwBAJ6vtqjpcEn5kQB3ayzMFKcdD4wUBEmTnPuGbJ20X7dc68JH5lcWMlSgG3YsiaQQBv1iuR3lar/OTb1Mlo427bJz7VL4EHnNuayt+v1docpfSO5axySbrdCGCurK3AFSX4bmLmxzHe1XxCbtjeunA0kZnu5sw6fOgIfm7d+FD84mKsMx1F7y77YTIupXt+dxoL58pifX/EKeZ0PnoyUSyk6ux5cbX0LXKN/3fmEc5IHR1qoaUF3Atnqu3lXMvZVZaSMadbtvON6GIT1cOaorDwhz0Gc7rU0PCgZ25wZxmcx8oCG6BKymLPUlHC0Q0oX6DAehKTn9zJxgCJO1Qcj7jHxMiQVrqTV1Um9DieTblVKbtcvd99hwldvsV3uuGjecUJHG/+OiFCrlW4Lq31RLxzTL0wWiQ52anIcnVKOJ5gOUaZZY3Vfzh5cob/jPSnZogCc23fujL0prCoF6dsFsUx6N2mz5GkDDkVpVdblNOHwC5eRJEJCOScc5z1pAizRQRy1hGbmzujIeVouqiuflVS60Px4BfCRNOXvhhRKQu8XG1H2H0J3/4CRJEURV9ezNJCPND7WvCcfIt0IwcIRHhYtQQafuedH+BhYqENFJOv1Goil+/PDkyEs1waMaZiZY2pitXU0/Cj/yPS5OMy+SUVxBhFxQcGnbOc+ZEcql9AUB9iogOvVtGVJCiLMO2/9pqIFOtHXnCc7pvYQbN2b7z2EWLyyA89XasJziw89U1PNMU3EegnOv9G5LRF9YZhD0MCifneAOC8zhck5/0h6PjihvaoA73O6/JSL56E69vT7xgaDy6btlj4P0DYxvJsPx93IyjlsHcPS2hxDApXJ08T1S+37SKnCTfB8ilehFmTaafS9+qpiQLXS+3YvYU8g2g+HEUhT42ktKlV2VXmvSstyMfs78lJZ2jAlBvXT1a8N3uCBLzbGrFWNzJSOY0Q6MFPjSUKBEqjJWVSe5719h9LcaM270BAuIHYv3cd7AHh7vw0C8kbmLuK1xnnGI1JTG5mgmXy3PLhiU4JFkB+9ygyk+dp0ma9IM6avwF+aFjlpDcBtcjkNq169tWUn8JE/VHnLTMmrYegrfHxjW5gJY3zutUbaVxOJt8t5HQq11xd5RZfOK9ZcfpnXVvKmSLhqxvRuIRFEgfQftPoqK9rnZLpH50uIz1P+3z8AZ64BSrjiV+xpu3AV+XGPuvZ2DLPhRqMT9YfBfq7OUifTe6STsdFj8bcTuYbIgGjdgI0L8OfTyo418LW54QEfgWkT0ex98Z0H++ioa7aFSmC3HNt64Zs2qWzJ5wSnTcsnHw0BKgimJlvUPlR+Vvu5zzNeUE3N8vBSsdiAl6rMDSl4O9IpG/2cb8sMEe6SsBVWzusAwIycNNGPPkHUfTPaj+Jp2bdqJf+X01MfkVBm76cLjTNhQmzqoIV/yYDH14R3H4c2LaZViba06N5ml5ZOT6yGIWGgM4Bxd0fhGvBF9ILzi6nVaNuIcjNRy9KSl6Cm+XX3UBfqDNX4C0YBSU4brhe+HbjAj7Rq4FoNFVpwDl11AlWFkAjksW5zrW7eydOLeFWMqGcSTs206hFVCO2izMj9FOZzU42t6hkDPifucVTChcgQiXoMuiCj/J3UDzGh/zZT2uTVbBNpQzvePOaBSfgVjAC2t82vtusc5EmuvtfRK9kQOrLgaC4AuFk3UApvvuIlSCrR4NUnJDxKDdJGclTQT6t1MzX4bfwkAR10F5I4ve/bJ9CH6MIxpdGj2IMMksfkAbURbhHdtqY4DjxrePTmAkXjnBT8IM9XjGiRz6xzsVQnjtFT8Pdf9gK1W98kt13MJqjwPnd3A7O0kanCOeISuz0cZGbOX9uWLPyFflmKxrySURa8I5hk9tRIw1AR1uJmqk8Dhec+cc+Ifnf+kMh+qL/h+WtBNfRCLtc4VMIoEH+f4QyzMIQiX1XgV1VbSPrrJHSFM68SlbT8k/6H4EeKOpM8+HMZ5fzUUSJWU7cyaVja0a3Ksi39U1O4EgFidYW8sqHySC9mr6r639zscwOe0f3kFTDPAJdx2orC4xaPvTnZLBWaBvBQcjOiPa8/4JN9y96giQtFyMTxUCOuxLXbO72pilWSwCtGCr6qiDXi8HhzrSE7wM5osWYI1mJAbSJD5yCHj6Gi3L782UVxRw9eWajvklOXNbq1o+/6yehPqDIXiq9I9/i9fLhhjOoZzRj7+i+7UsA1w4Ylu/Q8GEr9bFSQc59xXjxrR6rf1vo2Hp3RinXoQA8OHQncN9GQf6nOXdbyCKlyC5wx0uOtQ645ImW6yaQRSfBG6fDrkCSYD+MkD6ZGhLvEffcEPoLHQF83OVOS3pKMbl/xEXScihwpeUdRG34ahmQUvkZwDaXfvR3KZMjJtv3iZs2w8IWklKNjkMJmVEujUdoTKWZE0VmUcoePueNJgJ32S14pLxpqAtZ6vGhIrkFFKU9IIQel3pOOD2KpLyCrt3eV58FYTG6jtlyvLP4ChH6KlOsubCLTAXUTPTUioi3/YIgA8jBkbiJkqVWBTuQdFYXIYTKP9ECn1FnmyFjkpObohSdqCXZL8OH2zvj2TN5FGkZi+v3iLPGE+MD5PxH2lkkHbMVEeXD3BCPy9R9mUpNc8LdexK6sXmrHEJAkydlZsiWpikgZfr1Qw6O/DicHssn6dpHtGCTbaIllMioX3V5eZt8LGZtV67Z7hbIf9oJ0jaML6JIlAdVwf426MEps1AdxG691+YEGYkabsSZfit0up8JiVDoAU0bauxMZRhEeBJBqvVzFUpVIGl2HrEFTZwVFJ4T+HjrY26DG6SBLvT0Mmtr+jUFXUN+h6hvOUhn4Gxgya3zPAfjukPOYeo+pW9sOyRQ1MKPUla/NlZ0+DTuSEc8+rYhqi8H462F4bjilsiHRZM5iJijBfJc3ER/lLaMtGWq/APVyihYj2CJWaW5LCEu3GuJckY6OEHxQKBsLABKfvky5xUArtzcpl1Z0Y2Fz+JDxBLodQO5UDEmjpMZiRXaaqB+isbsY+tnM74F2hqEAezz31OLwTgDi6CMXb/vihMaJCCCh0v+UoCAmcxBZ9r2D2Rr7pkSsUxxGlAo/5r6jNAw7D7uB7J9kGv5v73AqqtA6DKcEiw2N/wnip/ly3PK9SrtGcJUOJ+RChzqnAvAAKdgwrULI2PTv0sMWud/NiiVBu6HdRV2JH/2mkwy8DNlwTHNbcueHJU/Wqhuo1lSn06fv9bECCkPoOQweII6I/WZ3EbVtH5AdSdObhhmk+a0HrhXIbMdYe3Ih9Y176EHMZPw9RyElwr9MBJK/UqqbvSozzc0AJjHrKgJxHoQftO5fBIuJSyCFEhg5fEnUH3HSNzk8igzWne87+TSHuypZY4LU/k8iCXwdOUTXOVFdOvB02R+re+U9HTCmaRbaMc7DTLSaN9JP8ze/tqYmRLzI4UKXv5ns/NZlLgna4LemfjaWIQ8JYXn68dD80ViQyfOkj1LmL+3r5NX5DATZd5vB1hnI6ggB7JWkXLVmUE8mPbbQ1D7uTSCOvA5kO+ZgVqgaT4DIdBu4iHvIm1V1D+IxhgB4/ux8GJyRZcxBkibWtSUiGtFUJB3Rn33pJiYzBok3voHUiOiB6svLe2tUg8jQjVWJuqN84pRWncZ7wqQERdsu+rAFK72pflpqWa7wLa4J0feG0gf4ggbM10IAcuOYz9TiJ9EXwRsqsMDBfI3apOG1inY+SUFEpd2Tjo3SZosa1+Xo7K58I64EPd0R3/33UkRPpydRarYHzYtal+wvBjm4RKzeRm2K7WtWbYu0ZiiqQvlSqLH6GwKY9ttyVrEZKPZJsuRoEP8J1Iw60ulIBfFwXxQ6XoakEF1LRyiybW8i0j+oUNt73fsHRU1d7jaGHZyUUkRJcONj4Z1dH5cPKGH6ruFzKo3BfvDmlsEt59TMZVqtsLLJ/naK9mc28ZGNC9mjEIhpuSx1+mpDt09rKbXY0io9j7gMtFxvet0fbwopvmg6erqlexhcUL2cXpezs+pYaE4wmZJEkFFLaJh8zgQse8ez+gJTVpWSnekAphGxftOMe654Ighoshtd1MeV2O+WorShV+USpPWNmeX8Lhdmv/fJWkh/rL9kCw0sBzIu93OTaCV7TO322YCumQMLyMgVIR37Qhx49F2smy8KvpicS4Rt0fkERCngdI0QS83ccr3Ux4k5HEJnNhCxdYzrlgZoW/wF4xiRzF9QaNl2eF5ty+rRuAnR+UEX8FphnUJc7YuN0fv6ksrkytUVymZyZbHZBPF1uclmCPd+vzhZrZsycwNiERtIpnidfE5JEZpEe7b8pmuwpZJcbQJhbvk+b3I5yfVsM0hKyDiB7zjGayHW8LJ+BHT8nOYkbO9YhIsy+XC/PCVF1r4W28LFP/4lJ2uMgI5kN0JcCNpWLfYJ5CYDF1YOougSijrruQXbv6DLdMcXuxfINj+g9PMDxF8eVBbTXjLriSdn5tgLTV0xAbq5n2ZpEJaD3qe6JabKnGtU+z6OWnak5/V6v2dBElGhfKlFT0o2X4nGb4U6EbpwNgs/fLXvLTS9Crr9ZQTBlcCcPJbGGqkrrSuBNG0td0E5+PF9PHv1uJ13yFEFETVNsdXMfqDvEybs8WCWaRZHnK2NpZgV/R6GDAukNUYW2WVdh57esDtMIGWj8V/jN9edkjXzfvgklAt8jZu1Yp+kOdeZUXQ97XtnkSnD3o1x5KORVK0044FOyL5etYG9HX/9eF9IwQD/8lO3Z10o+Pj+Oqu4OX2+i8Jmg6cus52FauyNP5fEDPbedz7ejB9okKqWj9tYxJjoHc2tO7h2bamoD/pVkw5zKXhwNs4/xeh2sG8z/5nfOH/wwobOM9f3RBEidPpmnDpivqgvYd9zKwha3sD5EYXRDjrwhPo3EHPHLYGhy/8YQGJ9Pu4FrZTorZrpo4rM40tlIinUvj0wNJEd9tJp8eszaE7v4Yn2reDri8Poo89XAh4GoJSUjKxXheXbf3Qu6uCJ268CqV8LUrRAreOUdHU+N8BsD8nRZT4D6JYF1BonKO4OQ9bo9OeM/GbUIm3u6/nhqhEB3H60tNSKjcWqDDyYGzmBD8luXS9Icyfe6R2wWCO93RwNvhOVo2jHZLCubAoSTI5FPGMIPnTBVtHTn7+KI4qFQRC0xfLYk65dlavUbETcECJpVx8025BVUtFqbt/WeylPw5qMGLjEBjKGTppipEXfZ+cwEWU59xCIpo9TdTw6OIXRZPbL/Vf7ZiNGETdUnxV13hUHgyJhBy/EDhRIWO4D1LnOV+XhZSXavX5KczegFYM8CENOKVNFFH1lDV37TSQzafC3/kBi0MEYIXkYwazl9i7xsdFC59hkmrgnfKRZvfdeoEj2JoJjwEGzhjtfL/Jxe50wqH4J8ZgUvAKM3q/AuNrWil2rCmMSTbx6e9snNtDw7bU4um6bCjhNI+ICzW7M3xB9iHJFjdIOS2M3V1N4o8Of/qP2wMWuDhS4y/r8LXAv1JbyopN93W9Qdp4+LRwVTYlBPZU31DZBe0D/JYC+n7ymznw9BYbyyTaOOBsR6Rf0dNWNGphE1l8NDB7svPRrJsk3aljfpHFDatulKe7gWa/1C5Ey+oL5vIoO+U4RPltCY7bag9rRyDEQq6zEz/E3ISCFaf4qxf2Pipd9LX5jK+8RVsfd1G2e4DTp1/2qz9vnCvx1k6zQ52DwqUZI7ouc0sb5k5LKJqnT9zaLULOaOWa4tVg02IuhuL2Gbj589TCDGzIZLmU4DliJsCwC7Hn+KKTxtxbnClkV3Z47/i4JrvjF8JrTEpy5BC9g3ockkomON5DaSurw7Ubdsjiym2Z14Bz/IwvTGZUsUv+0Hy4luJj1JmpDEzri3YPig3v3CDHPKyYmUAmczNWjoneFDEcV9oDqsmEi7kRB56BKDnXXl5ORDJHG3e1nHJC+0MiW10zMdw7ZrHUwOq8SL+L8Zai/NfNrGXLhtPKhy4Ba2oR8zi4hXjRSvYMD8Ze4h64SEZhdTtfkQLWLT+LvuSJ0nxRh2qokqLOPojiojzzy/Xs+JkKeB1FTxL5jgmkD0Plo3XmJCa22HTVh9k6e3RaBOuAB14UdcdEmi+zXnM0LuWbewfR7JPtfwSqHeS0nR8UEAzP41eJyZ9Ruuq3D0OpfPpIhWc12d2crfRWHjrActHjJeFz6BKNGBiEZWI2aIe17s5m+8FwRpGItQ5oV0DfXcLWdDiLMgHoCtDkX0OrH5fCZdqQY6Xp+33rCdFu8Y370s2tyGZui11hMYzr0v8lIyt/K3Rw7cC5UTvfW1vcFuCXAQ5dFI4S61LHTZ7tcSNUWMWhxHCh7GLTqoYm9dfkEgLFb854HnclW15mTS0QfaHxAChglgwmYgeIXFed3aXkYizcu024aLTDaJGrp58t8CbuVx4IiV1vH3YGS1bfXW8K4tpCVSJmpISBiP9Zy4oD7gD0TIyMZ//qaMRpqH09tnnuSxB2Zgokuwh3GN8M4SRehZwk0GekYmuBs0kn2sRy7wQDnxIssUZdb6t/2/Vhh6WgSopltFkJ3LfCp2phVW8onvLar2lQGW8u4tfUeM3Y/5xC2A6FBorcWmkdP0sbT4sLdOPfqDfM+7BhJWujHHRLSOfXIT22UDvTfSMtOZ01AZRXZFut9IoDV9Z9YCaSwuZQKMSpgY54PiSis6LY/Y0mBY/Brj0nYuKV0dXfaQ4aVE59DXOKg6hZIu3l899Gb8qSggrC2YmCmg8GZ/CL7JI2T5kyIpdBcS2dw7J/u8th38sze/n9WspKW225YtI/Wd/wr1hlG/aV72g6V0hM7TU0GJSPgMwUwezvLTUwPfu4bxEBi6Dcwi/6e9fSXcUqguyWZCi+CbWP1tA4sRpKYNb159+r/9czEdmJHuQgDRjShWNJybICb1pe2IK7lZmMHp1YkRgf+0EYzVV9qS9TMNVmWFwL6ipq2jeB1/Lliymz63H4OMyTaJbrbEB/qmSFJpGZliZWc1UU/8VHwGl4MlyKe+0//Anza2ablufM4W1Dkf5bciuM7qNMSHl0NKurdUR3FuIaY2J+1FIfzdEkAjYoZlxm8UG6Qk1TaXIIYWkmCW2rHlLzkKNE9mczSVscPK23v/O9prG6/SQouZBud5dtH7i8MZ4KJPkdcxx8fZRIi3hrZ2kk/fbvutZDRDUpPkHhGV9b0XYfj4EC0UXvoZR345mmMRM0Ws9CRJipXTVMwALtCtB10rQjt2FHwcKAlkUZrAvPX5Q1zQFOKOquCI5GgDu0XQhgeda7B+72Cr0O2d8FUJbAU/YIVdMc9Kh2lYOYd6B5rkq/RwuTeaXRgW3r+6Y7g3ZgvvDqB/4UgSAnXXlZSJM6qqNaCzdHnmkyrGC+9/J9JKlsJ6A7SBY/52voMwmJH3qILUD75S7JVfxmhdzzrK72qeomOvtdLOhN7dPyQloqiGAIx+jtKoL6GQzKJ9rOFxRS/wVNcIXJanvM7S2R7ivg+av+sH7RTKeAYT1JA+yovE5A9jhZAW9O/+tvk2lIYmmOTa876RT6gY6K80qo3NnR09C6q7VwpOYju8MGWXOLiJmrby7f0bRft62jjzWaUlcdrZgZBOSl8ELtwmFLpDeY7yMO8Fxj+WWP/BumjEacD9ZY2O4UNCdoZI6C4FFGPgYFlpESmgtwDC1wRXy4YLtW3rEgUVb4sX6FdGfX1b+XZhd62/liN344H34alx/XrJB1fgKzTNxYgbNDNNUHba0LIs8uGjYWAkpr45qJAvfv18B15cWy0lFhe3KpYeDRZM4IRefKu02pctxDCvrQjEMkoM6dF62s7pUw8eevpYk+3cyhfnodte159Pz8mIxz6e4yZECrp8N9xgz79TznBikehjsyMhew61z4nnV9bcDxV7na0Av1ToDthmsfEaKzB5JCfahSLjzNucFHjaoecyg8T9shvKWbqyy+vFEaAJYdJnbKIZ5hfbSQp9bGh4xdjPHrra+0iIh/CbxscD9mi6M3YsOmYOim4PCBGaToFq8q+PM6f8uIHhXRK4+jezSx7cQuLz3XYIafdyufhBK8wa9uUEA1knauIpTTQ2Vro5h/wmeiTx9jguRo3RMY4B56EEDB2F0A+nwn2k6AYNTKFAyrEdJ2UgWzWF8iAVqqecf/Ie/cHL52GpdTsJUUmpM5a1R0xbi2dJoPNqiYbY/dHICHeIZKk4wXZOg5goNvarx/Xkgjiatv/H2Cn5HWR0LXun7LuYz6eghzD/MYngJIikJXJH2ox+IUGvKFFJlnNYKp/MwnbUTreP0YU+1cbrE0jWC7iFVEh2Ncd3o4wSsuAdQEujTUhqVVYGqxOHsMLL0v6xplscdYWCp3doGmmsYJ2m+vZpVzmnHshNWNLEq+druLNQNIem3AaJNd4jEmqZZnBSoMfeYqyoVYm0kB+aUGlrmWZTm2wctjQEfyjHkyR2hse1bKXu3U4qptVWZryPgY/ruJNJLFXFEwu9y3XGxhr7fkVpvYu3VqY1SQCvDj8GZ9scRV/42c5tZGcz7p1HZ/zU4d4alccND695Y1ap+ITsXpUmlsSH7LUmtsRjhpwI/ovofL9tmun0VW6xwTuRPGY3l8jGOhMrZ+m0dx5uQ6HzDrYvdB+A2OcfHMd4igqWVk5NXZnkjgAwua4FhhXBGHmxEVY5Uoq9lgKhRg07VCLK6tv2YCiCCEA8eDoUQTi4PJonfV6EpiNJP2jXVHgkx6Bb1H2GF20RWxK2A8Xz94kOOJFPksWkYvZ7Q1wRGWOEymIoSsgQ7QAH3dADyORxT8MK77HdlYTZOEqOgbPrM2b2XVDYmzuCfKWnBVlrOT1Hsd1Jxcpnudalsyiaji8ea60Mmvn31XwkanuL9IfshK9NYmh1/62MFAI7IKWmBiSaN9LucDUyNUK2cyQorcdabKyNbp4ldS5WcE2gx7KFhiXIpEOG/jY7GVPkVN9x/uBZxCFJXpU50DyxXpSvlqeFUYwEC2CcBSieQdV+3KfcOYtPA1DzVjQuiniD6oIUdLIEvAgOXGmUWaaxhDt0JvWDpOz76wRNDHdw77dkobl+QJaAPqsdff/EXxSWYYrmvaq0mzuQSop+q0Nd+eDovi1+IQ88QbMv7VZLfScEI/78VzdEKNw/+XcBgLv4iVl3oUEsDvq8kpVLPOiKuZnmy/OU3S2xCtCRWpbsg5lHY8M+00YPKoZH8cTf2RNvErlHGh+4/Oju0BY38TLSMQPw2EE8o07pE34q0yW0Pu7tLviNbRMVjhMD6uoAySCJNI+QPJq1HMG0jAiap+vBsuscopiLsxD9c3r7IKiPrrvkAkoHLNM92CaqK8T210SX7RQH/oTn1lKoUvx3EJIhrFyTCzM/ROllikmL2ze8q3omRwm94EtvNQVGHUBE/X/2mcYeHMjYyR68RncdTYAiPBRwiqY/TOyt7NUG7qYIkefbkvjFukUl5CWNAoITXP7E9V43cycX16ZltYnjakbDkZVhz8WjYE+zYcA5TurP+BfYVBOXBT2F0jd2Yz2qqkPRMnb6eE0xN7a7sAK2gYLvhiUwP/VyID2frxYbYCsyYDg80ezcDVkI7yyWXZmyGZw8WBhf9fpW2+oKOT5QAXPV2Sv3P91ZO3jeQ3dVpk8lcLS0t+EU9+vIh9R5hEAb3m9yWN9g9bDPcQ+m967TK8faSUq72d2wI72HlIHS+Hiqp6R/m7soxbjbFlSOI/vZCEYDaVvl3HTHnjC3BqbCyNA85snZCcFnkTp734Sa2wrDH/DXzOg02xAJv6C0hfPrjr2R9zwQ1eGrCoIFn2jsBATDTvyV+LXI6bw+jJJhuS3sKPjdG0rEsT3lt6Dg4C0fvf7Wm6LmLyPajSJcApVzV70smfys2BdWkTtmr6oplcBjhr7xJFLUp66a3xC5eiY1bslzk6MhGOKpauavIVae7vGo9QEeL0hyYxgD06z97QUE0hsulArMhfIMin/Nk+dBysv5ge3ZyCcrvyFGpIRHM+LtciyD2Gc+LfyFNdVEjk1pSlXbXyxhfgryv/XZ+id/rkD1GsTqsXJ5IatJ3CD//282j7KanHTv6Osoht9Afa0t+bgDjy2ocGiuR31dCAUYK+yAV9eCQSRvu+m4w0+IaJaK30snS2SJS284bsZCSGEOC39C+w8P4qR1VEta/heilj4i7hGpp2jTm2PsCz8Mt9S7ksPhc2+f5/39jwncxNU/VFsbTt7JXxFVUTUcC8x3TqaUUKEn5gfuHH4WBROAlhbS9wdiJjif7ViBDj3P183e2Y0PYGDn4I2CyUUQxrHjlVBo9yWCvsuJ65zrOZfu7N5xmOc0txf8lM8TrdCRFzTSM9F5weYml8UdMVReNRRT3XAwpoZwjHZKK3ks0NzqDg0cg2Nmlsj1sbE93lz+0Q4e4BF33dR4+aKbSPn8koxwlCLY41tNcMoslSkjmyWBCbZWEpODpP+xO5BtUnJ4NdAt/etGXoDyGlmNSnErC08sYyYkc7euiMCro3hML4/8Q/LpYzZtsD1aQxhT1CYpFS33l48avpKW7+hR8TKMDvRyZ0hgaejC1MIU9olcyw7dmXnFO4lTaSbyJPrFCwu1AMWPSCK0hEDhGPnAI+EC3TWU3+UTcRYe2fTqsT0NPH4wOnVl/C4KBCrmqe9RqyRKeoIE4MVEeGjt6FahbVjXvPXWcc5wX/bmjFSFgdz+6bZJPWaVXI6CB2kk2Ad7lY3Qz/T9PaW1fneNOFuEUhxwGHPxnY16K3rbsgY69dcw74sgorCbxX4OOL9GZ7QPax6Qm1E4xWVlxJAWx8ZAr8kJhUqO43B7hrUFv1xjfTZwj3sFOzqColJas3IxJReNESHe1flxQBoA/kiMwwekdDqYcgjnQpJrNnRW8RF/miZYdfQ699gKlkA3I+q1gtsbMaK/ui6ABfFMX350VZqhtqYlapltNXT/mf/o5GtsRz8TnjQuABx6JRqF450BYMV52Cf/tW9JGswckoOw//XpK2g5QrSeqx4cLkJ7HCkrcYTUQiOLLV9paQonLemoCqy9AxcFelxWI2VaS8CP5WJ7oeB3ljL87HR3sZzOWrAQlM3VhRDFHOaj4OkIwalmx/SKic+hh0pfa/DSn1/uUHQED8lOkSZWqgzxkufGCO/QCHf2Fdb0kF8W8TrY4/D/kJHuEau2PHU+vLeDlhGjV+vKWNVDKFNBOi2lvgAzIafVgG1t5nhj6nEoa2sGw4QEKgd/DMlKJHh1cK48T0+zAPijyePM18aPhUdwxBWmA9+Rf8lE/eAS0cI6phLZOoFIsxUPZKDeKODW3qusFQFu2Uv2aHNUPBVw2tklqxLDg40oO7RBsXg/Mfc7mSQqJIPOtOAbVDnjqqeJAX7GWXQ+PO2JTBUUBvo34dZNCYWRKrqsbrnUSM7RlH8YQewrJmpv+rmRYoaNCBTjE1q6ob6fFqxCkADqj729h5pKxqOfNjFMemR3lMTZWW4Lgh9PyErim6ACG/bW1P00jzpMjsP/eC3VXhnFdA0r3nbS1H3ydroSJ/LJF/M1/86YIdGFkJdfabieLcUa75EFqO1a0JF+t6RV7EOQ/U+78VKjVykG9PzCq3ljkUcu+ru8gydUQTvwrP687nJYGoy6F2OppCCoyRWT3sxkzu8OoODAgxJHYBfZzVxfR823Bc34eI5uKg2n/APQVC/6cJhTAefuUXWuINd4waXW0ZrrAYtJkb5zg0hnmVdXQvrDSKSdRYaS1ojZLrUXS2V7YwFeywMdbNa+FR94tpHC+QcjAyC8MvJuJ8x69kafOaICl+gQiOYluJfQiADxL7roaMVSd0llBnauviBpRF3uyZMWk+PyHRL4IAOXDPg1HJgu5NHhi71ysFWcW6+Wie8L3F0gT5cGiNBd+fur/7Cg8jQtK20BIIQciSg1e3TNZYylkNzZUnIa4/tcVBF6cpZdLqG6qYGgNV/pZVi/KMIqi1Xhi5NvsCsWTMQqvJXSq6azc+sdP/mwSQLtiIQyipDcr7uMp0EEi8Y0EZCW6QzNywbXR0RZ5E2rbSoP6ej6h8rEmQJpMhOBmfGVZrqF/MNxtMjZOMETezpFI20fCwja96fbh7+GEYHrClS2VOKzVacCHAMUJ9pA8Gb3BvveQwEDWS4P6fT9vDKvNtK8wrBCLqW2VY6kyInXDKodpv/CcGFO3pB6ssuxQloMK7f3t/z6hCVPX8yDcHyAMBrOPJv8nYY5PJUWqCFEbc0N6gEO57A0HiahAecEkYJBDVoQoQRr84fxPYL0Wax8OhixGd8iu2FgsB/gKOuplqh/I/qZnkhg3FrSqovlI+31dsQGpcL9tj68AttiH7xUQWEwdkeCLRjilKtf7k0nYhCfktotbB3NhvN/LsjmHZG1eJZjV9YMamCktEdYWiggMMOV+ZgyB9nOReanRjTfKmk5rC2W/Xs1EWHLYyoRlYpPb/X1XcRwI7qpXa/0CWRe1ic2kHfc1K5QfujIYnTx0SvFP8yxAkZuaJ3jTI5gSSNpD0CKLxGjCj0jpKgTdd7YOXMyL13Lp0KgYUrnD6FHo34RqJvuBCUhSatEsm0SpY3DdF1ShoX3da3QD6V2aJqDgRhGHJeLSMF9a9RmPi6XbTJSKvHiNurS31vGRMQ8wlVZAUlonjurOPfMp8JlPMqwrVr/iPmDtCFcPRvOx1smCQpg7wuf4fHJmHCsjelWlEoKpN5cGFjqKnd8V9Ht86HvTvsUjcOAcIISJRrwKfAH8bqR0UMqCnXkIGb2TVP9OClMZneaTs94SvOV/LnRowjFrHxdA1cgd8RGynajp8zCgqTq1dPsd2Ct72tbilfdG5HVrYniHhSWe+yCmU8u3lW1Sdlgh5XJZaUbvS/0rTD7GYUZTuVp3p6TPh2WiXGPoPZ0dN6DKEEYtGpZ/Nrqqxa7UFR+3Yq0IjMWBqkXEtzEMPODTAA+0cP9W/YJoVekQrS/469lq2HoAYZjrR1x47lhjKhCsVmeDn7wCTLq1UBvKlYMXyCgbn5ZxQiSz4X9y82IVPNGzPBH9M4Sa6gQbEtwmFTJKDHn+YaiCwLVS1fn7FkLhR0NBUCgF78bhu39ZMIBtFQIeHzX1E+5NEEdiTCWxB+sAC2mz/FvUvcnLdqzrYlSblFk6Wf7Ct9q5Q/G5kqgqn7Yw410FUSdjSaxbw2sDSX4VBGKFzKR2JL1+UGj/7zNIr8rBUW6MctRnFiqEGN5MUDCJkqGGR+YcQg+2BVF4Wcb0ANgZetUTgahwLn4TGUI3s0dpTwMlQTcqrT87neU4X/gzex03VUNYQKyvDG/ZaEZStXJQrfAuqiHMCurepnQBfluSao+1TqImqIQ0sfnRhQQJGeKb1YCIFMrTYZ9maBZEp7OHHe1qZIb/knEEJ6ZTEekodfVFFjOKYE0SD7Cdb8lj4JSOQ1bmO+stC8oh4cUldgYuv3YayTbJN4f8HEsMJp7+JVDhwPjtKVYOF9u3hFcLIoQV6isFMwIJEni9p/F+yEYEEvfwEwuohOcCJj3Ce5mOl1BSQmfEIkagWCwkHMgZlisUgZQb2HeM/ErLsnjzz+BcAWsfaARbdnzBvrvdzLSxc7JZLeuo4yQeYgeCGwJ7BQ7nMTAxFeQt1zhXcNf+EnoXnB5RtlTwkX4KDcGLjgyeR/GvZKfduSG0M7kPuckyArzb8Ab1BaKWrsZjN4Re8LRsNSqKqK+YNraqxcFZW4+A9mTM6EFuw8YlKfg+dQ9nG8sRfTWm1ONH4TccTGcyxm5kNSepIZYka1xd8UDr4bRR4z8RUqOeOH3XYpGRjST8MvRqAyU+sY4NZnG1/c93OB/NLcxupm/yIMDqbbgKveAuNOv09qHEkzaSXmew92PBB2qsoipwewoC6yKi709TXXuObuAWQzjDZsgr3PWg5IsHPSa6y338e02098i9eYnQoG5idCVMY2l3ArReJlk+DsvhZY/dNezkZkSK4TBd5/oIbgw7mkx0zpAscmvj/Muzz70opKkJmUtnfWQzmMv68yL0T3IirOD+jmzE3dbNJAAdH0mZvSExXb/oM87z5zxcmxK3g8S9crYVmR1AaH4xJ4C7XXB6McwHgVIBdRE8V6L0+i2aOKv1pGQ9jy72tDY1t1v+ycyCl9UlpEceC8O5yxQMuP3HEX32Ng/iTyCTJ3QHmYllKw6HUgRoQbPlay2OQR2wlyYXj4yK+//0fIHwFEZOmnUwieyq1yPOBxGVV9JY6C8DC7R4MaLhqb26BdDAVJpPcox55mJeKrhjnbeszTkK0NKNuU4yCmXqVuMTUAVvTZGGOTAt6BPe/BXVxNAQEM+dpQRew+/DKTBXY8ZGkLGu1HdLGZQ01Je2QetnNw74DaC/VJ7ivNKIgjoQaRpqwTYjMPK2Tg5DdegCwwDvSvU/4IcKV5XwPpjygo903TOEGzVR+nnsjoclVC4EK7FIpcWBJv/Niwwp7Hu/UaFX2XoTeNsNsyZ+i4+X4KsIacA6tELuaV+jnF9VX8o/JcV1YkSkvpSWj/lCz8ck8M0QMiHNEF3iaRjTGuY5wWTecHkq+yYQhZIu0TqKctf6omCNRp7ln+Yc3Jv3zYnTxrubODyeTAENIuMNbHRI0WK+yoafj4lMUUyAbfIN8ZEFDbw9BT8Y9Xt4z3I5D/A06NvgyczLhbCGUD40MeUKcsnkb9PfqS8CjOPDlAcOrTvLWmMzSgu44NuaBhD+f+kMf+x9v/DTK3zy6Ht5fQ+9ImdQr8jJGvrzbG5e97wDMHwMa2RauzpytifauGkU2nvBj7PBxVvJyaGUOnk4bRsboWQLAWPD+S2kEBJxQjlC5Jvrk7xW9dhFIydzgjrhT7jB56pX+Zik59kGuYBCkKUq5E0QJZ9/qoaEICbP76I2K91QiTGXQG+kr21lxMbjNgIsSqVMofklB++e4TaE3W0PbBwPheGgVe0WJBQN3K6EVKdKgsv1yXAwN5NBEWpmvboQwBF2fZyZdij9bVevpnmcDLU2ycK0vTWhDWCtjS2P0AZDG1MGM0ybuEOzX06dd76cGwAZjERnCxtPQtNtXX6smA22cdAd+3eqC//yFg1LLmV43FyVqLprvSefxc1YBLLmBnFA9/Hu6ym6rW8gHdhMETX+XPRtAi4/6NqMRiIvxtaMjFlDVmd5uoP8C4DICo0kPGbIw04dWGrWX+HVk047386E+hwTMUeUNeDC0zu3wNK6Secg2NOfwv68K+yKPG3e7ELkwNpFNsgQV8+HPArG68XeXDr7ngpTRhpbC+ZdLdvCjp/XIAzj6IafjwotwjtW8J7+yUhouFW7byGuLMiDn9OUxXuqClo5UYS6KzhFRKgjzAnMX+0HruAWEQgT7/BFprlIlOK3BNd0AZNgo479xoRvapvsNXMM+zmFMcNJvDJeTHQavLtSYO7lZSijuo2kJtqX/jWRRGdanNJqpWyFv5nfxSJTR28a00LtXJ/Kht/LFIdxuw0Oj5PVPgSBE1Hf7XlpJVncnwy4CyR4HXKQEZDVkb116CzDSF/WMN/CbpCM+sDrgpuHu/CNBVoG5baBkswxU6ZC2zLa54oazQvveP18PdRSbNYCFeXe33qB+QoWvX1A/3avxi9JUi4XgDJ5gMLLv8/6h5PiID2+GAfMBYTwBE23orBhb4ch656YYzcVooFFJbhvcij4XGAQa7LAX+fH3yPUuyMqMEF3sOCFcSInSOJ2u6wl9MnlnPrcl+aNVPgQb9xdjAXR3EwCY+plAQxz3FFvOCo8gXIjnAi6h2IW+j+L8u7n3BDkXRJFyUsf/Is+hPhpuRN/rHgGfmn2tdsudDW8IQX9FZptHA1SfP0MlRCoRFyZnmQWHfCnT1eGgFwTYJdBh8rw2ZuD2F0RXiXVpoVyaru3SH2rfDbGea4VtgCXXyHayxfriVhz7VAFzd17YyNkrIpr1k4hVMget//AcRrPOP7KyylhmqEknC11G1rUkhbB46X+8E0eVMy1UQGXZDCgyr22zW1wNNm8M95nMeRR9cqJ3RiWB/K/FQBy4n38gw8Qhq2MFy8Pq+9zzbqF+xu1kIXRcURhi4o7YoQn8P3Xodt3vdSpKg8JuPU9MAFsl3xuqOh0ZDSsanYDqMcyTj3TFK1GHzRVpRmb+Y/UAIA3nqaqWWIZeHQK3s8a2Kanbd3stm76c5ousAXivtHcrBDU8q5v0BWeKBOPS7LW9TqRllfm2x72jVRZCx7pzkrxRBpwdfozkgsx91P7+d0xmGA+nP4toG9uItn+XRNOW+U25sWVEdHMtCtqPEakvyWi7kI407gJu9VTThIW9H/oWewPPNes6uVEJj0I7TsLFBGAlsB6juSGc8g4vhUKjvbyr54rJAZM6EFSuNlSYqAuxjCNZX5QwylVE7lZAB4DcpGuc50Co7XcJXXh9QG5hEXXK4GOTG6DCrEcAO4LIu29en47YgVqozFG63PiHoX3uEGu3BUqBJLNSVm/NlKYbFQrgQdQ926AoKG8iU7gL3qia4SlRRIuPgkp4RZam5Zah3ynnJjvrAhvw0glZB01KFWZKWSTOQwSR0Q4mzZT82LMYTzF5CMwRA+aBdG08NH+WXL8Ad8WvXxvb2Pyn1MsCPRCcmC8pJ9L8YCWELG5InVm1Kpj8B+R+9vh510ZWWk85VZZEApcy+CnVvBPZRWBtJmwZFiTs9CpAu5NsXFlj1NFzZMLo4dLKSug5aa917JV05WBlfgw/ZUrygCPt0nVMUtJKTiFH84N/9ft6qbgMTGVTbY8+zL7wgYfHRDlbCJ0AYpn7pWggf0Ha06l/WaNN6dmxQPB9nwK6r3ifZifJ6/mj6zEebsevZwOCLGrAHS09kC2HOf9gu7YwplaMBOt0rVkWaQTUqhchkILXA14PCPaFYbZ2KrdayfZppbtWpQWDl63Xu6Vfw26Iw3G7bPlXw8gH3gpcdTDEgqapbRBhM7Aow6XUOOfIE/zanWGVo72vt2f+rVet2TxhZvp+u+gKO0Z2/rSc7194i9+mFyeOjxLjOO5U+oqNsQkpvI2eX/kUEvJM0nInJgp6fOfn6Bu+fLPJ9cMBYrTmSOmFHnWdijp7cCU4ssXKke7woKMmMPFFu8lty5DwqKciqXFTY99fvGMUGWx86nz/iAhvLqLw1PN53S0tlyYF9/gbN3s3iq49naoznwLs9O1rwgoFJBjG3GcR22LASPUnzxlX1erAUZr7l3RYSzthHbtXt/sAde9YZWlTMbPzWQEWjWcnKP83oC8A/hSvM3pMb1V7T3cwAJWzLdhGImC+anJGb9SLu1yKV1+4VTr9jP54UCUhP/jPYcjBgwK1zLSPyZSKSndE11rnu6RRvVCTGrd7OXwGZ6TO6EZkG+m0ZKSpXNDlaYCKeT5NKVvSduXvQ7jzHQb46o7GmwEgUtpsD86RthKRDPrAzMcuFJPZv1QoGf6iAFw/5hQZ+I1i4KP/qbi7CXW2OLrme8pyY5nW70mJk/0S+IWmCBYo35D7ns4xT1l6GU+02pDt0KHM8XfZGQ/XmxP/BkVuY2+Sgto5zlW21+blhrfJBiXDRW94eR0AfVXDpVEGPifhwx5DdhQuXxdMPx1dAzHYe7xazKR7qzTGGPvRUyVSfD3l2wIM+JrVfGvcqKn2walfpIKnbtKNhAsVQhB38paCB9jxX8FcaQuAvtMQhcw6HVOp8DkmXnWqGl1mVvYFm6j6tZNGXQb09lGR//b3haPOodJ7upoeahy4BlXi2dh0azmE4CD+r92VLf+QL9TjKJVHasEyfTfL27xtdE8LVGWP62EJFO3ggQ3jBuFxbtCub7O3L7pFeWYFOsSvAsgNqbEhE2lB+F67/kptB+AAAMdizQFewqxIOdqKltpnUga97D6v3M9ZbOi8HTPC/42A3ykUUbRKsLxySYCy9WpoUQdy4WI26SEYSNbc8/+yKKLOo66yyJHkQfkL2rTxe/mZEpM96A8D5WvJNp0pRHScvYBmczuhY7MosPj7+iePYr/cGcD0lnyHtwMAO6mLUJSAdVx/PeW7BfVL5SF7gkwVDoJoryrcQ1tVdeZlJRbdPom4GALMN9r1fuG8RXLydg6RaS81auaCpY/uHbt4N16eo0fmNuypvl91pKSN8meph9ThB48S16dMpecpkOzEhg0M1Mb7UQOcI0LP/34MSZSc4yR3H//IFAX1JbV/NF/D//tY68YIMiMDYG50EdKhfJ8gKHL5whAC5EZKPLj8ec+mfddtJbqJ+/ejdMm0vazeuTeawVgaIPpaw4Nfe/acoPesm5z/P70pxCduWr7OXXgrgZii/oC3AFtDVgBWkp3r/xYY3bSFYUeNVZGbx1Tqi38NUHN88jOVAhwHCWxqgYMKEz8xDQBPlsJPdUV8Cv3hanUDe/BqmVuvTRUKtj2PYHlxNKXK0Nwpv2Kyik8yZo8jvaQ6pWnabD+KK5uKDxAcUlQYQ4rorUwvtcUgRjZ17TR4RQmcaSJox/7D7yhyCFFLBHp/ditPG9Lh0PwX6CRv14nziU72rrn/VN+kPNU1CU3XyBsbt7wQIuGn5yR/4Gy5ceA3sDhsoKkjNEc/oNxK3t0nsmG37CJauofU5dMBfqXjE0eQSm6BKtyfac++BcSrPGxkpR8e2RMp8xVOKRJDU2DViTsbSedVAIUuZlIex3q+i+RnnkCfflaGOTrSykfwmVthwbRnKfwEiMxDJLEGR1QEdylq6gvIeXZmC8vPraHcH+8cXnXX1PGlYbfrN282yGMxbbA5mv7bDgxQ5olHKLaIWD9eIHwnvuVvtkzJ0kAP1N1YS5D99PmRXwKEyODJFXxy9SP4IPB4FJdtN63B3dTysjq7SEecF2r35MDql7j5RIAgDl8xd2ryfQ03mr9uP8EdtDWlT3VQx90zvLMDlVA0PR7Ws0VSRQ7YNsjSKhvK9DZGSTlk+CFW2Y0p8A8egrgLAf69P8EIUJUpJpj3EnadVMmcHZNfAQRZ6O7M9YxP0Gs8LXwCxkKFMmtsf9zvZl3G8BcFbVFrNcSIDqNlNS56JAiC+gobroZKhTn0CPSVHE/cIC6flrEnDEO7nlEza+nqxbrmb5I8DGoMwJpPSWwSkJncn4FDnCdwrL2I7FDmDzIHt8kfLnrfWEupLxRjybe0r5eecYhykMAvDEcA0vQZItsQHJlM33Y0hj5uOyyyS8nogYU7Loq2upCLMcQW4KpPgKAAO0XZHw+dcgYCGiob0yAiecIkWlHW7G8aLLstdvwrbiGKZ0xzjWLl5xZMzSHaXy+zyIYCRAPNW6lNihmrR7VsSFBRIAvhgqXvqUwKuOCr23E8swOthL0f8y+TaNuUkmB1EvGCELG13RNIuzp1WFkZfem2WiItiWJ/2O/aZ8402r3dAFl/Ru9bxgDw2M9Lt6VWfyzx2j+dqTPcJFBtPTywVpp4qMw9qxFFkFlhZS3tPpavLSqZmEEVDalyz5MRF3XDFydbnyTp0QzDADgPwCyDkG1ueyiMQzkKCbuNhymjAY+T4q2j94inumk6vu4WwlIMzkwvrWmspoj7ta+OwlMB0Lz9kbInhD25M6SxBt/we97VN3bnXkl++SIB+z3ZpqjZyFz6OySxEI2Mschpp727+iN4KURwMsRUtyG8ho8RIaJ1otcapqpKWU+gDcFbeMXna4xhlU+QbjNH6wp9/7LaMPzC0taGrcOaEpUXz4ZCmku3TQKqjIJx2MLKEePBO1It1KNF58XavgWhUVnyIRo6eIF3z0eVt+yGyEUh0cuMpo1yHXYldJzyCYFw0JXZJDhUSFblsL16eEUhBAYMStEj6YvZpEh1xeSQtRdVjmsuhd36qYyyqFXm6EhJj2Yj43fiiWQFYb9cJlz9DhpbbcptQhTJo+BLHEJ9wB0b9OsqNe5t6WsAwZFz/CPacr7RVYhJSd33eNY0dDWgH7oBJo023xsuBtdKlxo/jDmU1sM4m4OelbW0jHW431V+ol05Dp+7Ttvz0KK82vIlBRqAVjEbotyreImaUZEEky7SKjMIFohvAm8AveC8gloYnrkcXU4YpxL32sXaDI7CoW3nhWgaGyLq72ja3PRO2esZwhn7KE68aH0kjiA9+tb11LdTRo+xc9dk8E6Itw8ijkgOUA5lMB0uiIROFGn1z1QTMS/U90dBzChZEUpgOOvfrX+D7L2pvawR8GBQhRLVgVAKQRaACo6nOxMgxvi3MpzZmXTAYosWA4FjSBLm14KSYZhyCiwmuSSAH9qjt/CDh49uNABqeK+bWt3JqInhFFzruPiIgDos1/3NfA5LWFQzgChNM4YqPlgBB7I89su06NZnbBafCGvDol60tbt+goSx8OrpxYIgkJQ60uOUcblBiR0qR9pEKCHl2x9YA7q/4Vf1gDdTlJu4c1uxeNNgTiF6vJRyr7Paq1pX95Vn/IXEltG5KON+Uca1e2SiQdkYc1s0nuq5V830pYb0x9Y/pRaVZxG59G9kaYPeD0Pp61cSwsLEmr7LoZtnWY7Vj1jzcAKKqztBUQ1C5mLJXqpmqMGZ3rXDYJD9B2hKCBDzrgvWZQzYF3dKCYn4GqNEHcmSNpgy0KLH9eClhB4HwtOZdAfuQCayis4f8kG1Zm/gpSXLkv6Q6emRgKBFmitxsGxjAouCT/mZaPnuv8vKX4FoKSDKgqII2wktgOducP+kygW2ckJ1OXmQSmOehkR2oCL2gSVWSPinQwb2jupbRHyKQ4ngA8PZB9SIoQzWAD8vc/UL0xDtcIAQBLUPuRW+swwX4Y3KZxevJ9U48O9689Oe4IqecmG68K2KmzYMZ6rJzTvtacQKESMCNBKPIAY14yRUgslPaHD21m+CFj2iLOIPqD6sJQ4fHKskSqMneE9pEouQIIjl099vopHcZtsElm1/LMS+bEyUeFQcqRYlGIpePQ2jg20azxkfwuUXU441EcerHCgqFYREa8xRv0mtR+SsIQvbyZ+bUKIayh9Vwf2QGbY9BPL7fd/MawI4W8psha/V9/uwhACNiuIRmh00bzs8pJ9yNomZ1V9L3Ro3mT2x5nATtS4WnBNi2Mc3NM163S1vYRZlB61MC9M53w7pfQ71GxUU+SfcfcSlfMnEkZf/z//aYoo4LDi6QKHkiBFwCP+51x0587+7pi/Pukoatr8T4P3ARuanJjlKZKRGw/Qx7VsII/sS09O5XQfPG/zd5QXJm3BTCjycxlxUs1HrRVlBVWw1qBH56BYBxVZKYukTaTU3D9gCK4253IjdMRL1LHwBAmRU4eOE0M1sbE01NJwh+d6BTAqVG8d9MDjgKriIQJjQQmL6HKAbl0V6W3wKrWPAKicUQ1eklvcPJrUzPlNNRqVuCAhzXy29JEWvrcQmaeht0HbV7qj16L1wzj+WP4m9B6T2qqFGR1yVJYvz5KvZSKlLlhyOO0RLx1F+av4QA2vkoIuE8G1M9rFJIdMgSoyuRmYSEG+U9m9l8xHsP+vTNu0Vvcp24fq/R2ycqbRIdjASLhC8BY4jVWPl4mH9l+ondXPYbU745GGfBPt20No613HZXfUo4I2k88eh2+DOuYYtzAmn2pk7NJN8zYxce+Wk6jCh1H4T3nv62fbELN652gT1StlFdblwKJDldeI34Ioj51+kBLq1KPYgTlqRedPVIkeIjxmU4rkSD10FqUlcdd/xeRnFyGBRVLdK1ROiutLd5Tcz8hDnDB6Xqzcdfer2bPre3V+JDmVtaomUX18k0dHmsqLzWD3DbzmwWhPO99dAMp/lpqG4uLvwsTkySS9vr2W2jtlXbH/7hHSdSArQ8nMTkWGJcAXhBB6W3Mh7wTANw1c3kFoaQyQ+nWDYIhKBCJ2rd4j/MuTxDON3Tr0PR+nFxJXDLoZTzS/mtfvNPMHplqbwv1TgvypRmrHLflHP02GotU63MGnG+m02+4ECvE4nfjAqnPDiRhI+aIdwCmSoOtDJCIHhDhSrUF6Qt+T/trM6Aj30+iPTZsE4MPchC4y7C/viVG0QsXYNvY6QkAncyEt5UmLvntREFBAQOTh8QfHsv/BuxZwIimniFSRogeLyM4uDGA31v5/j7/JfjT+s2I7lFSvGMAtbeBCSK14E5IC1QXtluoq86twDEqRAHDL0SEKZl3wePBdtz+buAhMFZHqV/N+Hf9rZgJ1NTxjl82AK1wS6yqij4yj0jv5exTrjxFKC1t3yhn6IKoWnXcWLkExGjP/dzRJkqVk9GN2EPcEnQeFx04zc2+NylXKOZ98Xr87+fl+/AbQOnCMWWB99H/oTIItrtOaj/S7Za4xbiiG+PkbylCtiyhPpNVh3x3g8xLH0TNL7yzlMNlAw5wv+NyR+pwfw4CGOHD7hthPocdX5bm8AqUyyBISn5f1BdL43JzlpFU7FhDkDQc0JKY7wpVlSYURfcZl6FsC2pI64EleACfcWLXS+MAv4e4YF5KyoJ/UMpFIny9uq7HDGjO7OjQtQF/s/sfxpSc8Ch3YEilQWL3hc6tRX37sHXWUjsftfsFe2CgOvAZwzm2hnmT+fmKBDpyz2uk7psGDMyvchemYNXsV7jvD5mDMIuhc8gGKg+zY0WyzTTBAZzETsjT47nbwGVyfg0TIRVNaV+ftfL5nu2AknYiGKEL2lktd9JUdal/2BuqbHhW7JAxW8wrOAUcQb2z8sBaDpl9x+L79VTCdpXqsrsl2maXW/vDzUVuipNyykVf3kKwq0r2ORQ/RAK9Zs+pgFTzoGDlBqDdRDDqj0hWpbMeelHTw+zYDFhyHDmwEVEGeoqJGSxlP7p1WNMsm/FkhndIHtbPry8qXyHPB+HgswECAb5ZwzhFFZAQT2Wf2YiogrBDozM1ZeRxQ9/pMO/aQkWfiTaL3albs8f5PEo9NeVHeqfGqLn+osRnePSFFQBUIxwhjcV+3EXfrfbRpO5V/0rcJZ6EJJqIUinsykLqxfU7+NmcPtMrh7NOE9gRYk+HMFPcAAENN4qtIwbNry9T+xQwDLJKqPXa+dEj7e/JxTEpuPYj+nDN56vdOJ+cyLCCYfaKdPM7Sw4AKC8O1PxqPE/LHfhfcWDsW6wEMgCtuDR5vEE0vWNfq3CiHtIL1D2sAY+pZp6KcHfjy1p/dR81Ihdbfj5pWCtHzcpk1prs4+rASh+oiQ2OFw7yWa2AWnLIsycdkjejmdLg4xq8mcUuOtrJ6INuZBV37uQW3AdUiAfDI5D3gp4DP3pclolQCkydMfvNbAU20nGxYhNCMI2jkPOYvvq+U/Mkh2OKnK2LUJ0q1WoSSCaAdtmuNFND3kE+PVL2CkLg4QFQfRF6Th8bIVyOMHqLWEe7bwEat70aT+Y67KLTnGL5iO0+1/zjN+pD1Lkf3ipCExDFafFjaIhq53yhPnd7lnqG54QphohXO8/L9WfxIe1SwiamJUDnQbW5CSIL9CkM9ZA5X6PnpoUx5vrjk1YsoOTmZI63MBK0E/uxhsb/p4VW8JWhinBTH96pn+uG5l5M99OK3WvtjJZPJHBjDU7ggO77R4dJCQByrbhRhOuHvTmmec8ybnB38F9Ljfa3PoFn2Xd96j4wwDaZpKIKIxusZKkiWa+b8EPBEUscs6ZfZaDxOGwFutuKzvjvhzu7kpAWEVsRdKFD9Hc0gazcBQWVuwV6VYVCtz1p5yfACKahUwC6e2E175kci9/5Bspr3uoEGlXDDzQmCLnctxWJa1d9+nLU8slwXpg0dnrLHcDWFS+B/zaySdv61TaQPzk+UwfDmaz73W/lPcqhVYP+lpAvm5cNzKxXxw+liZ6arpmYX6LRH3UBLtgQLuIbUkwQHkD2sjqArEN2k3Mcj1/VTV3Q/tz0xYqbYC0YRWiQ+MzHXRSV23ep3l8AAZhvUldR/G72rDp8L3kNNo43XyFTgZGqNfenDIqnzAvX071Utn6zu6hMYnFeLL9AzVYSTIZGTaPyXJAXTJhjhZblCmIv//gxTUfpLyzRyNIKfn/ZyqekFb1FbO5CJraXeEY/a8wpVH9IAhZOjxIkpL+GPuoPT8bZ5OCAtfKBvqpnYLlxnoq4yqdw7ZzCct2CRIAnf8jBF9geuQLDkLazebln9iWrOkWaORnh2dXeRkEr3FREz1SIuO+EgE0ARuYC45DiJy+K8IH9DZ3/lYBd/ujiqsMt4Uez0p7MKUm/SmQpnhsMlaq1h5Lm5z2EImG+a3GKqSQ84ccq1fQQ2OiXEik1bXOIROUr78zVQ+5ENWhES6k4dAlOhSRX8ng1lKnyZU50d7BOQVDN9JqacP39jiWoz1SS4wazByAvIN/w6GGm5K2zIiJrugxIU+NkFn+W2gQ+yhAuTc/ASiYjAkA4rrUD+G/icfTYpHnmz4DQoVOslHWzrtra7JKNOiRB/Zr4rz0I0uNM7aVIbpsElACdvQb5Gy5poPbzsO4UDnTJcSPvHcuqu5L6ld4LVq9NLjKLR3gXgRljY/dUf7yemZpw5ZLVBKn2uNjeY6a5FrDPwFzVAeVoqn9K/kVbrMbrzMq3FLDMhwlyBlpTExXjxTolri6QOexEuss2AmoS7v0QIlP6fD0Sl8f0E28JNc076xRq6aSu7uDATEXpH8YqECrhE6ciKbVC6vmXiECIqwlWIo7s+eijVH1D2FUDHkpMYg10xvpkFior+CPCSkjTybv1vHFhM9Rli7fEWrhiU+snc3aVjsZQjzdyc3DTsmAI5UgFq8cNbE7Iq/kQIC3VJwRSbIyYsef3wpsOcP1ogaFD7H8gs/pAFK9HlyeOsJ+EUxgoIn7NnwU4kFYxeK5cKFn88yPtrvbTSxBIk9XPT+sn19oQTz1ZDAZoI7P2owk4ldUZXFNMmV7TqMzH58FDsv0qrXEJnWQ6dkyfWs8pbPrJvN/allue20l3sYQXA0UCq8GO8cJ/8zi9ukDdgROTq8dWyFHJmYIdrvrYoWoaFtGJ0H/W7Eu7JSe03Hb08rTY+2fCon2b4pfQdYTKTqt5hucsRYsGGshrBxgm/HlVJs2sYTJN34wO6TrGfi/Ik4ZXO8y+HvtpFxFaL/x82/eCcK11a2VGib4bh2pHhwcGPGyNdjolz04nCHLWHpZvW04oCO/rhXbdW3bvHtjpYoyAUZcjm1hedjczIAmnV9a5YbVH+9MhCku/RXQ00hEcgurLd2oJ0fyiLV5dgdZmaumDlURjK047VrPvdFB4N+F6Y/39kEYJl1JBdfN8HEmqR1HurMxZdCCfa3KkBRWqjZDMgNFN63LejYsP2vSqGcjoOxckUMstgu+DFJM+p89MRyPbPKKy0+wq/xKN5NfWTcp/nFDERTVFu1nsN2KnDVWmctkRsSIS3JsMAK8lKE8M4kborxFonMNbs4Epmm0P6zMFhUryxJ/gKElUNILpD4BBUC3WE4/Ytn4VbzEN/EuB02MHJLNMPUytn8aoKpA2lFv6ZiuBWc+0EX6MLRWyHTr10HSiCwXNBBosVzA76VTdtS/qhW1YYvVLGSucOM9i0zxW0hBi9g0m7bLTGqvBIsgTmejjzOy7N1+iYFMgLyYBAXDFAXC8J7z94pUEd7RexizaB45YanJ4nIYgVwQp7+L2sAX+0t3yPvXzODB7HGIv4J0/FnKRDgqhHlXFwDkHyxMzO5c4bljExu34+UW1ZYfmNBSiU5KKjxWSGRlGO+miUp8NN/0gpKUiTvF+BWYsiclw64bge53fDpeP4iA4516UiYQQ1HlpKKvphn6q6axf91mE3fdJ++9b8WY0qKmFLPDRFZmdPLmQqjbMrathkRVgJQHp1dyX13qfmMm+cw+eCAuUH48jyUTuAOraTzAP0FornnLvYELW5TdPHzqAS/sVh//LnFkkDUb24wadad0GGjrPGffRoe6ErUSjBfKB4zwfSvUDxt1h0199T10nQRoMSkKv208/SM7NdHpna4c1ROJezYuUj78/l1NQB0TzaWQGosQQ0b0gAj2m+JevUOV4TcMCdpLO9I3y6yDJkprfnxkzCUiyEKJA3hAYvatwLMIokPG9nvESDahmevKBsAIn6/oGRu4pyMoGz4Z5i9S5Eo30nh9EXq7cuTzQ27Fcowey/PLm1+tqMvYYHrljRH4kpBMeJsb7DH3fJDOywRpjIx6y4UtiUXJ778a4SdVN0+JGqm9Y6hVxt8+MBFXzwTTTuMuBLhMScgPC45ACBsvqm13yNkHY1+3I+w2QxwgC6UnVvub0SvId2HGh2YUkGQgHQgEuD5SEUldHeZH4urSlLKMOqLodPZy8/HUUbovtSikYwT0WW6SK/2S5Y6S00CzHbemu4kk38i7NMSvSCJpHriqk7Etl78ELkcPVhcYiMeESNA2fBRJGFi86/EQCmcLhSTBnaQh0PmzBYPomLg0pAZ5M2hirPT1hN968reDiA0mwirK9fTin5kWG8J1RuQGMYygoFF93IcfapdbBL0WQh/EH4ZqWSSSQYs3yd1b5dmQW57vDnJWUyaufFv35Py51GWisFbOF0fb0VkcKAnTeYtBb8vpOyZBw6/RjSb0vnaw0Q0APollxAoVQU+vsbunAzxXpSrjL/PUNmOxZTeQgtBnR97Yueogy29sZz0MTSMIzR2p26BLyaPERA4FC1FJr34gBtYMTWh6brHOe8hndT0w+FXUUXE5EsSrZQU3y0v1wPowJuxXOfYJqDLmI4QSH1u19g7eceqYlziTiCv8mhbwpVX7VtNaWUGnlbDdAcJztU67iUVpytTF6WPEtg9FqJUgr/kcapdN5uWUcwgAf9J81QPwkFulmLfzKgVC9+cbRL+co7kfbR5j0dwkh/IJxjEty8obgRBN2VKI+Fg19PE6Wt11fsMkYXHsgSpPCw3/A3SqIouCb8Ttb7Qirg4ozV4fV3RyPTW6C+9Yaur9PvIpq5s3C/cKhnfgF6TQUrdLZkYpjnkiEOiILlp4wSRTumRqZlJjuhLA/+bhvyH1E1MVPFAiIjJLqh6Uf/oqYKDgDXgdMfJTufFa/20Mg1BS89uUh+H19J2GiAN02SIdwLFkh99GBnT9Qm2PNHf4bp0KIE3hFmGiN+fSgjDCf52v5jg/tZQLvHMtMPgRlwXIprhKb/7GYfMoAs5ccrvrJkGTZidHvYL6Unq+3klavc9qLPnvuGm/Icvh1SKZjpSAVBqlnXqoq7b0Sp2KjnI1FKS2JYwJV066Cse/G+zd83Ya2d3Dqy4KCgtPf07KwR180h/6NunwAmzM6csKprWfeORgO24HveBzTG8V6E46EDRUL6Mq9W5i7BHiJ9+Yc2vDgsJI1o8AQtYDnWheK7ntywWegNRUCooRKWjystk5GbW58VnaeIn4ye4TV9OPdrNaUcaCdEdRaGdvf3MLMmRBrTqdSKQL03G/qNP6Zz4fGDAUmFmv6Mmx0MhJity6e4x8gaZl1Fy/D97Dq3PNki/vzwcmRTwXXlHGsrsCoP10OHVXDWYFZmqdsO8YBz9bgSkmBlCcXen+ndCQK/ey5P3i+t7hGMrwFrJ544NUhHzaw4/fFbCJpn+qz1Ln4RXms0RaewKvebSVoM7rIx+0jlAVu8wRqDwVeqSRt1lIimA/k8KYWL1p8jaPyFwIAQUeoPM4pA1TbW+/ewa38PAViylZ8NjIbwlk0Qt6w4nzuk4rT5mrowMsfVP9+4kpUHR2S3fa+M0j1sKnNKTfQ6CeEjOwC0ut2uYyyM3fEitDIHMdirIYaelSPFeixo126f8mDwgonsSQEQcONqOxg/YAytaXpKyX+7ZHVFeHOHjscIBJJ59duDOeQRYmvmBKc+vhkZGataDzYJKtigGMQoSWKsKgw/LeUN5f/AkJXxzkRoPPZikysjdiY+ROxumJafJ0GQvwcO6rN/gbqFZE+0gydMHuewRqflVQwpzOJeaRrenHAuuAc7XR0wyQ7BHRLFkNiO96NJyyz5HFd/rrW+V/nzeqddxVVF5V/zE7DET5E6986tZ7APSUtMA5SKnJEcoqNIiga9eDD25HvWRF3UvTCRWWBDLabjdXJUW70Zudnx/L/hRb0PlqPgtuLXY2b7Z9QpJtHdL0ApjP/s7FTDBlWBu7hTSmt0PzeYlYsdfZBLJrJHJlUb3qTozMr7/JlPbHT2IHZXE+q3CJ33Hhglm1oxlQJZloX5mZO7pKj4ENTbmiBg9IccF8JOp95Lwzdmp9oelpBVGpJmEmo6iEB5oyYU3irhAdMHujHBp0oM0OX5QkC5HGZHDBawDYcnGQeAQ7LNgBI6cCBdVdYn4iHcAFc/UcuubiYAZR2xrFbvGtLkz0EPpnIYk7T0C4MlAJZfZmrcWq5pLE2hcLKjKgShtBVedrjxeQGi/8+paB/3PX3mAxE+rSM75SX1I9fMBMTZDYAlPY5xuCs3oPKMIwc7CZZkU8l/RTI5bUqikBOzJie/df+nfIC0+ERr/cb/qywwsf57D18hDLo+gjesTNiZB0rVl5l1A3x7/8sHMmsMgMGMqnhi96ZK7tNihMKZOWyYz8ngScdImo9hVOLsi6rgghKoJnRUecg5fpxaQcWTTVBmUHFuiavWRFPNd1CHd+82HwwgVYpAAUVBkb82wwKogTzy8cQ6RCG2K289pdpF/RUueW//KyD7HsHl5mzJtKBcp7ec914B4WY7Gyqzej4AFz+8dqub//QAAz7FO5XpdUXybiRHJ83BUf9UDxuzfn4fd1vaTs1owPH8EgJdkAToqOx+9fUxSmGyC9IQeSgUMtHBPkA1QKds8sd8VmE+H/uwu9DHaxqQvoXvv9P6wzLyVnECTXb58Dg8nkDlMSDoTECLpfWCWEYVc4phog23CFz2IzMNQD5shW8oS6VsFN4wv4oG8Y+aEPaiSIpa+E/sK83RRqFOEIOOBh2qZpFy5+F2Sd7dIE3xztswU1Uly3/8zhdViMaSV0LO56dFarOfNzAGVgZNN3zZawNjalNcu3IeqfztyQIgZC1Cmtm8nh6I3O7mkhshJNZ3/gZ6/8nFGrrMr7ORryjczhOIyQTzJAX58SXJoG6osNsI+9L+Ce1F3Ep/BTb9VBU+6Z5DJxNwC/M7U0vYlEPNnYUqbD8aFXxwiV+pM0ErcC3do6jcLR2He30kJvvB7MPvSr7uqNfNK/f4wqrV4dVj9gOWST+dBDZwRzS6cKMeUOYgQmBFh/HPUqD++H9yeMY5EcwFxzrptsB5039pqKsPxso79jPoPbcarZOBT71eQn9/OvQl4PdRC3fLQ5iTqQIdt4mSZQlJT6eTlI8FIcGqx3Og+oUEz3KnX/ztwFA6r1G/jnIsiESu1JPPhiwiAmY+tOjbbU/dIt/833Q/GvvPzZ171WyLAINOuPk8FL+KzyspBoBUHJur3VuES0U0iv4+NgLqedzd5IPs98Ks6ExRhmkZFjD8YfXR0sVWbJQZj2GqmrWfUqD58SSds+wQQ54pt4VoZvffkbHqP4Aw0ryCl8grT9W3qCiswFsRJz5VQENIoWzAz72iCAaAUSQGmlThNYlYCJ1X43D6U30bdl/VM0y4UlFMThVH//MgJlQxBT3E1Dq7oNm20rI5qzWLQaD9qT4ChDbhlzSE4JAQ/tLNAKlKhG/U8Xsp15UA1z8wAafIRqd60+NT+RynRqecK2gJxtorThepUpfS5BMfbEcbcrZQoBPj9lSV3bcP/zsX8ZI/vPiKh3Q6/X99C6k3m8eIPNiUkLtKIHb3a2fhIwNsSfGGSNeI0Ym0vpiZYH45eiVQDr5zfq54xeXUDQR0AVXFw1sfevFKpmGraFPh5vVm4lZ1GZeij2L/iyC4cXe1FkjHxY7RSATN7LofSOzzgSqTHcVWQYaxh5pLnGSlzr3HK+sRujfeqpVQqNx/Fssx6Qwl8QYIsmEcerwYGhmzKV7M6QglVCdX05IH0zLoB8Ny4rbGgvTt25+DwX9ypY3PeLQUFWVMZkC1Gcp2TcI3h0x5STGiL40jc5MyrHn+DL8yBHFhZsBaloKDpbpW3NJWqU1bwAuhfboKqlq2/HX7Xf45KU9IttIsBx1BWz3g/mKpwSXT03OaNnEGHq1+PC5yH2NhHQlz23D47vJ2PvRmbV/LtbHLpRkoKI5dOdThunvPveRbkDn7XpsS5s2nGR6SwCbrmDeXGiBz7GQ7SZOACv93OytLtcgWoCN5EKKMAs5+If7cC98f6+sXcpdVQeIp7NoPO18IeduMLH03DNFgNiDJenq7AnMzAADO11GDb+xBcla0ltfa+IMJ9e6FTbOOJl+v6SIAG20sLQ1UskVsxwqgzAzy7ruo7nqVZNNrTS4JCAv2iwLzMZF60n0YTTdoIgq8d1qj1ZgcnfQ7mkXJh3KNYtxSKs/vsVA4nBDfcAaq/cKXeDx2Xvdz3r0VcwkHpIocFENrVgUIBVVoFnkIT581O1n//piHhVXRuSLzXFl8UduGyDu4jlX0OloClb/njTa23MYprwZN95Td1s3WG29xpZ4BD+gao0J9SdANRzLP6hkDB78ZVt0ZfeDXlVhL2xx3R5KpGytzqAEcchkHgkkwGToA5FLx5BAUILjharKdfhJfNMKfMXjgDNsMWLJ3zedCOVCCkQjEWrpRmUjYk86+PB2A3NuumEwJf6Vh8G4t6J1BgZCAF+2z3k2xL38oK+ghOfZY0MbPb4P++KQG2vlifA55jF5cD7ZvDHTg2Dv6DqQrCa3k/plW4bpPr2IIS8+UPAX8uxWOoBvZosqwCm2CyE1aF2rf4V+CaSveniBX9r/KACK9QOYCgQJA0w/yOxtKDUrHdIOSptmhyrcLeJuJ0cXsLKIK0FhLFfRfvxPdMOJxzRQeyJlmOlz8fjhk9e2ZLNgklTdct5g26X7o4w1ije80I0M6k2k6EBMk17lHDAKnpi5dFEzm/J2+llaEEb5tnHXmcuzQ9dIFqCK8FnKVeoepvP5v90xuSzrg3x+gn/RPYeWp+NP3a6QllMEfLPmECBQH8+RQG7KqybHKLB6SO4p8y03/KEOJHOMlPtqp4ibevhVhVqCMv5xye9tDfpQ4bkyQgS279VOJ8leGMfGYLlhgyxlVjvLErs6n7BMZa44FnxbXxPFKODrv8jEodj5LaEr/3o0dkw4s9DuzQ8r8l5nJBiqu+OcQ4SZchHywq11Exdn8lymrNFa8tZ6TZ5U4iF2WNGZWsXgo02sPD/S27iM4VVWEKyemwyT2eaSSv4nqqCzMMmRG6MsOZAbWj/J/bsqAC9M4iBy1uA3dEbACAzIN14zIEjknDuVcbxzTCtyuLl2m4Z8F6TOlbPl8KYy+dPrtbD0hxwSxSR8hWUdVIOiHRiUKGOBGs38ncegLZGAxIPXHGUoBk9zkYtF7ClzaHnu6812jIrn0mWmLZUdwukNg27CyK5VVRtl/3rpB8Yc8bqn8apszDgN2e47dghda1o6FXEd7Gnr+T4HAs6motDuCjwX1XIlAy2UKwV/QmilnvvKpmJNgR+D2V+q+S8xSGjPiSpzFAY6bksSxGy3uUTl1pr7xFb3WqAtZeG/VShRW1SKuS/gmFRUENZ+MdVpzK1SYguiPPVf5pvMLNiGnwWHcdz5aRu7+mMiF4k71c94JNNkQTMqfcu9yhKBbFxto41G6ExiTX6ZKN6HXYN+S3QbCCO5AWlWeh0IbcrNEuHH/o9ctkexYTgfJ4fbPUWbUVAsY+gOsObDrrC4aR5EoDycBfzaF/4vxL444owAHL/4uhoPFSKhGZGH40mS6yvTV3cUZv77H4tnjrag5F9/CkAFg2Y7A4uMA5rE69sh0A6rGHnussVwpgrfxtDp+x3cptM4ILNligQFLZGV5Vx+/DBNT6y7rmAUvfPVYVHlP0VXOBfkYNTeX9cMGoTpjtItXD7BfTDY4sqBcPdAksi0h67KlQzvo6bErPKtlF3YzJEPDoI1tZUdA6vG+CQc1DWs6NaW6az/6+F2qXCwQMci7Y+WgniZHeJLZvqsmn3cJMNDp7XIy4AfHWDTGIWVv5oEaVLpwKLVNdz2f3jH5GvOsv8zhrCLFxN1LpBmPTbZ9SL9k3bkZNe9/dYq4y9MSZ1lqPaYfvmnepB932c557eHTGL5UP04alcgisWmrainMcn6Z9f2ZFdEk8dBcBTfcDXTF2HOtP8C8KYB6XAj+T7InpTYUHuoDTXeUUbrJBFdI97fiJfo++mIaYhdBCP8FKSuD7nmL6elkkhtGWyTgY6a8MIIJ66A/gZuFdSYJudWilgwfWZL88HOezxcfFA7zomGEB6e9UjT71Bg5eg4wRU4FcCcKxC0HcgG7tzuodWpXtgD9PsFtuVsWJekY3xu+8t+16T5g+18Iqfb11amJlmaGNJ0pQ+l+vdS1zOK7Naks9xCUcYEiV8qANqjprcwSlx+meOK1SKB8tN/fp1wlpkDAKIlq+FAuiTVzNGQuCyHpgMqE6RaYcFtVwqW6aqeAoHA2oKMiC2ZUeZG8nIAZFko0pJUeoUmHxIJwqYFfupXuk/D0TCTbjfKejr44QTdeKD3kDgTlabCIJ+w3qH8iIsBZkVRs/JrFoWq1JA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAlarm",
	              Revision := "1.4",
	              RevisionNote := "1.5 - Acknowledge Available Added To HMIStatus.01$N1.4 - Added PLC command Ack$N1.3 - Updated alarm priority to respond to cmd priority $N1.2 - Added stsAck to hmiStatus$N      - Change pvtHmiStatus to Read/Write$N      - Change stsAck stsEnable to Output parameters$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-07-24T01:31:59.349Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global System Data Tag",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Latched Alarm (1=Latch until acked)",
			                     COMMENT.2 := "Auto Ack (1=Ack when alarm cond false)",
			                     COMMENT.3 := "1 = Reset stsAck",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Delay Timer Custom Logic$N0=On Delay$N1=User defined external logic",
			                     COMMENT.9 := "Delay Timer$NUse as RTO$N(only used with external logic)",
			                     COMMENT.10 := "Delay Timer$NUse as TOF$N(only used with external logic)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsAck OF pvtHmiStatus.08 (Description := "Alarm Acknowledge Status (May be set from HMI directly or via an HMI command)",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write);
			stsEnable OF pvtHmiStatus.07 (Description := "Alarm Condition Enable$NStatus",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsNotAck : BOOL (Description := "In Alarm and Not Acknowledged",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsDelayEN OF Delay.EN (Description := "Delay Timer Enable",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			stsDelayTT OF Delay.TT (Description := "Delay Timer Timing",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			stsDelayDN OF Delay.DN (Description := "Delay Timer Done",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			stsDelayACC OF Delay.ACC (Description := "Delay Timer Accumulator",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almAlarmed OF pvtHmiStatus.27 (Description := "Alarmed State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			cfgDelayPRE OF Delay.PRE (Description := "Delay Timer Preset",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlarm : BOOL (Description := "Alarm Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Alarm Condition Enable",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdDelayEN : BOOL (Description := "Delay Timer - $NRun timer",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdDelayRES : BOOL (Description := "Delay Timer - $NReset timer",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - Enabled",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			cmdAck : BOOL (Description := "Alarm Acknowledge Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
		END_PARAMETERS

		AAlNr5DE1XrtouYYMKYe0Dx8E8p5Fan6Wkvf9eBixg+VzDpvwhe4anU7aIbDqEhKsQ7g2JGCbRWZAC8+QZrbY0SPjGSVssOK51nGxgB+r5dFSHj59UJ8aTLr+6W1yWIaOTndWz41QZWn+NPngBUMgO7R6t/T0h7OzHtDTPxhdolnY4Z52Tc/JOAYqcW92LT4P5TbcghUgVaEzqM5j96QYC+BvBTR8EMqyadkabJMgVYAumdUP9oZFU8by9oHWbCdKyt5VK/dTp9ALxPafSKdqCdR2xTK17wG0X6Qg0mn7snUxxAQC01Fsrh6eQyx5IdlMOn1y2z2NMI53bstsHJobvRvYBWHiZEluMjLDV9X/cfLGIib6DJsR/bhklNdy5qeKF5yiLc8CJrPKCr/ADtTWQujUiIViBDAOaMaZLiC8wmM66C+ESml33GScyIszxLE912zlbf9iCy9WpaJeFrFpqkbJPcdKodWe23jxfPH2TGB9/tRl++Rj/U90O4mJ3zh/9P9LiXYkT+pYI9xkHvNTg7wtYzUFOwHgpsD07RN7nIN4pwhYYxo7/tY3LUAPsroS7J13SiLGigwm0dqcfTOhd/3THBBcfCDwIqVLFlMrKt+UdaUYZNrXAh4dSSLoaKWgIW5+2UDBdaVvNuMo1aRHqi6eMY8qJGdQsVmix4eWOZTNSbhTEYkj1LD57ltSqVHaSRRszV/76YUJzuQyCGSvy5xCTNxmZxwQgg3YPYSd8QOcH0xCVruARwj88OEXqD085zE/2p9qwd/F+OlMtgEUM1U60HnoErATpKevhvZ+VenoaQxJKdy43wT3OX39BfrpAai6sOvoJn2eYs2p2XanKcuJjJnro6FHzNoz4J/Y6r+jMkiq2G/tnvO2wiAL8asfT8ZVYSZ6uD+xYMO7vwzKJlWeDKtO2Zgn3wTwVxLbNJf5+k3ACR0L2+XtwD99S3PWi+ke3/HDPnnWc8/qA7mHwOvfYaDIAPNqhwLyxBICO/FDy9oQGoBPHFT4s710qpWA+s2L05JWnqhQi6OnNg5E1ePzUh2O7C8OV3Si+ZgzzPuSVsS+vD9wjEULm6FPpmzNXnq8Q+ObLFWMvkN5wEdD+cLkh+xftmBNoqOUWe7yR01pBNj1Vo7E/uRsi7iQNNBt6HyazQxZoAfS33wGn1JpQI+fEn5Xcn3P0H6k37R0HJzlt3CSNXZVTvyMi5nmpgopa/6TMJs4WzV/7NSdxyTNwjtuSrprrEqUsVtDbpzR3784NcgDsrxejsO/nndNXwvo/eHV7rcu3HLsrdI2iluYQdjTjKcGB6MbMGJvX8MjwIQYF6hEkwvSGkWJ5mPPSTpajVPejzB7zy2VoLB7so5Nr4+3QU48uPyu8oErhthxjwm5jgdhPAH/ZwcxqgqNQWx69GVuhkmTa7TYeIrqKnQKNXCcsX+zTc0xF9LX3wOH4GN/tR6a9ymt1n+J7ikWGyCQ/mDM61w2zSF6rel1W5K6LEW2yiLUEjR/vttSleLPWelTZRDg8A+7IzPSJLbeRSNdaDYyAnrrx6+ZCYcEaPLZQl2tRtaWu7qQOGnkF0kADCFdUVbTo8KxhVcsn7GgP7xGcSTycBZM7p7BZlRE1OHgVbtJ1p518+bxihAp9/m/p4NF27LX6wPXCuIG60n+OoZSHqY820aKDXhJNJn6r/4rUL7lrR5xyJq4s0eEftw/4lHS3/nJE69mi0+/wdEpOVikUyYP0PNG5TsMoQ4049QNw/d+dgMCOAcBuqiV/X+Xqhw8povc4SwD1PaZrQCDRl3sP4w17GeGpzyxEZx7K1jgt1Nh7/JV1Ef5gdeJv+geErxE5TYqYarNJZJuKadwjGQHtAFXtQbUmcgZ46Xuke7CA4S6ZFFy+uGsvtLS/GkGBTuHpHagjQA+ldZbd8z/MIH88GY1ASjw/i/vnmeNYSF2x+dRDLZ223lv3ljV3MKhsK4JFp36t3tddINnu5+iAj/5MDnjW7dWQTByWs1mbcfIz4Om9GNwdnWkNlBrUdLnFngyyKqantkBhx+GUk6qvPNOGjXdC6KcFfAc2nFzQKA34xCZm5RpKspWNqvWz7S6jP3n5mck7m4iGvO+zLgW13ZmcVl7EJoJ6gyTciR8r07puZp0Wf3B2BxBHPKnTaPEiMVOilLnqo+Ge8ZAlMPDQS8t46GSBKvaITz/82G59oX/qhEfD20Zsz+haHOvUwc2qa1aNfno4CHAFyLtMiUU2IhazeDygaS9LlrFNkJz9iN4tOyWSENr7KSSb8IZBloFuuC+miAmagUw+yTqKwtYI5ioOHZNZ3cpnikbEK+OXPaxRyqOtHE7U3c7aiwEfoH2sJZ6iG2nSGhcnpcQ85cZHv8Ni9zKZ8FGBVR8Fsu6pDL2peawvbLg7lORptqLYKglK83Pwjjgj+bcDe7lz6Gvz78LlQ/okupJwY4acMNyjoW0k/G3DGzSuBpVYiI/d3toEnEGKncI3p+VwKlb96OEKr3s/gkEoOH14b7XqAjJQs/yS/b6/MFZmI1xdGp1aFHUxyiK/oxSiGWsOdGYEuPNtdOEDRBZnauWI77heyYmtM8pAyF5XFjTs5o6fFy+5GvjUN7WpjrfsLrDvJ7Etxc84VYigeaqid/UXr1R1nM0jFROwvKFuQRta3Ta0F1HwsYOXK+1XK05N0JScAMO7UDYYyfLU+X39E0ihFI4k/FEmgssHZG+IVczf2LKRPGJmwWB1rMCmQ5m/duI2hHePxWL9AzywKcrlBUEqyFyYYR7vPc3gnMaXIEmfWzh8hZ/BvwOToJ6jUAxcBvbja2GXqMM34cMJQ6fs52oILqCvh3UXd+c7zMxYC2TTIOQqEt3f4V/VLfnvy64jXkumJv3ZYbqIZDV9DngmGqCVPFI/TOXIFqgD591phlkTpfzyRG09Ykcg6ddLKqc/XnY+Z0SPHTyr0URhhNX2bvF0KaxZg0OPSBzPKBn86DzR9UgBZjhh8aaQAemZn+8FzRJmlxOUNTAH2STRoxmUab+b0WMcoQJyFdulkAGh1FuJnYiqrA+/DnUHaCKR3G1dOGOYbH84UQKUlGie14Wj794Y6Jc4WMWx86W8b2v81YcQVR3sYbZBTfM0rtkNVmSGxGF7uVCzc6jCmCrOBS+VLBmiIHjv6MLZl4kJLYvANSJHaoscSZjwQ01wUOrWpbrPkb2UICPWAVi4b1wP3ZwElat2Jie8H15nyE2oJ4Jvgb3LH8wInusuRfNjg+BKwl50hqzbwXXI5BxDUfMBQeBleZWJ5/PE84dUFCru2JbIWCfrvv8wYauGiA8PM8mEhfMbASz7l7ybeWlo1+ipywVCgGEeBfusozDbol60hOFKmncmOgej+LGTvgZBqg2FjC4nmag3yzwjqVW2rQdScQIXCxNZWoAj3hX502FwvA2b7gPrLQGy/CN4eER/+z/9NwXNJyvhMLKBjkqT0w3IKA3kINUPGEGHu/l2SIbg3fYLYnXA9stD4iAmUGfipzMSLcNwTVOQFwfQx+o4yU+cq+xE7SC/+G4aRjZin4LIIvKjqb3SPTO7bQwWBcN5xgVxH/2lMXoGnzJdDjoe5J9irRYfc/cWaQiBYWMY3QhWfDvcos7LR234thzfiHvoLty5D/wIJcuMiMsjrJUtw8t8V8kv71n1XcmfXYyi6NUjQh7M5VViqfBc24E9XYsbbPKnG2Nm2eW58ZTUpcvmHrVT4uCFtSsSlrytw4TP5Q4If6PbqefwtithDHXq/kMq+ar9AF36m/uWN335WQCyawIXzKejQDyGS59EyRvUPa2+oifHfSPd/6d6xa54iGR/sglIiiWYKEFSdCR7ndN2jQEfy3vCHQepD96OXvl/SH5WdeiH1LR1K9eE3SoD0klgcK0w/mVCvZ/aliPCkrEyAuLjOb9J8Cui9zD74/5EmCcqN+KNx/ib2yXTXYFGOX9CPPXPZugqtrYWkP2pjHcEOTh2uKK8cImRmsmN9YBZ1VvpDLLAaKpVyvZXET++rDSk2dMGFoZt9zXbCR7qAmua/0e656AdKIWuom0NWmSpHw9rvbbo2kWs/BwdDYE5I3WrlqtQZv3Zz+MQUSwjUo6UQ1sYXa8wz5FM/Ev9nyQcEUmHv6+l3TWWzOT4ofywoeZ9HegKq14xkE4MPRWc/6saJYd0565sXqROt6ZF4dM0HczxggHbEFI9O0GAo8i9RghoFG4WHodTGGRe1SxXy2uJ41EpACH9AKiGcNcgNuaCHT0J9ZnahCZXc8MzFRO9QvGUg+p5PJfSmrK1qEg/SUevbYX9w7KHUhD9WgiI8aQYzbSuhxXwXa1RZefjkMyfWy5JTSNu6kQpPL78xVn8Hx2jYJdct3jgtBoY84S+R27kweibcx45RSwHhEkjjs/nyg6uaCYpD70ZYj4zqWGyvFZO1sMoopEThHGR4glIgo4HzziZJODmz8vNgxJ7wuhAa1eFttxJn7noSoEC2ec7AECFmJ8pJIZHVQW0aVmjji2wlCRpcEcrd2Q+NmmiLqY0ccFSNzXIvJUxwn7D8A2MDcIc1F5a8NgqXRt6wK4VAnTCuLAfVGoykiuYwVw9JqMKPsAL2ArvmHxe3AQKHqNRV+OiOUH4CYzHBxW2KbK57F4+aU8kxfLBwy4vusOtXHzzZj01GT4o6xckC4mSQyighRvoS9OPz92K24laX2Z++NAKojYMkBM5/ubzHZ1uL0Cv/05DJXDlLolTSW10RJeWlBJAIjuSTjw9aWtu1XT70y1MKJfYXq7/na/aXos6w+QKfT6fAXsq4NQut6/lSSbL8EiU2U8aJTEBxZXS7YhSL7wKAjmYH6FOIwix/caHU9BLu3NqMi+WyTBkI/QtSTgVlvNFRKh2CUBeftr9EAXiA9I4DTdJtX3PrhcBCKGs0GllsCPG+hj6tI2akTNH1diIhWXJr4T23smcUqc4D9oICngJvSTbVUG2QcgqXYs9XJf8rCXtw3LNvqFMoHr4MUeCRpjXdxr3flBTFfq1jb4DRPdzCBfA7P9bo8Hgr48kFIbGc3AMm4psIkL7PwHuVbDtki3gKF3BVs6FK4MIFv7L0KlZrziyhPORqYiU565VHMwe7pffSXcztC2PFKF7g2vxQVEWhGyFDXGHHHD+rW2BMeg/ZkRMBBtsMzZZuKjRRuWsNZnDED9xZsOgcYxAH2mesKTUwRvZMQDhTqxm0ljmby8xtUWRANMS7/WI1Dy5b0df/SvBoU8GpfeCAkQCiIdpbGLOkkAZrZdE4QUQ5FTgqbZrf7bjp4H2JSVZrWVICJo6kVciOQPx4/VqqPxr07Diw0CE+0uA4dzlL/1qGnCUeE/sGjE3+dLmdzsEcA/nVlk0qlUvmYC7YXU0+EgVTjqz3gZVtXH7CCOc0x1SnrdFC/Yc/2D+FSFVPIfQPQOxIzGTBJL68uZ2bwQGVoedfY5xBBcAWwi8D/V5bXtZqTreRCsHB2n4vkLWUYlGo5aID+dSrsIqRRnJ2kwf2q1/5yJSgcjKAPzFVoueYbLLc32XYrJFT/shlftCLlOMY/jJlFdEz0vdxvoCgONdvLRyIK5wT+29yioUeaewFwef1dU3wR+Si4e4LFoTi7xBT9Km+BNBuERUppV6s9M6o4MDJqM4eOVXAy4AadR++i/XRKc3hBPoNzJcAjxKHAilxTLex4oMx3HsWT+7mpuh1yRR9eJsZxTZ3WbOwlbtg4MibP9V/6rnyeCSZ3OLNKybnALu/E/mNPsaiyM3v+bEQ/opv1nGR9u7dU2Z5XydTPVoAhmJBOYQYb4ITnI+8XnpOOYaw2Zp1Jm/2842SZnO67BqoqbDoYQzD0mXRRCWxV346jUbCLhtmY6xHFngGfWNpFO7NqIwL/wnC2+Be4YiaFjcsjT3W1kw9PWQ7rhyM7W1rBhcSX4LL5uxTj5d1Uah5VvCkxLbUJg/4uDazPVihEV7DSVRkv61ceAMcoPHDCZFYpI3Zos4R22vHpYbFQnrdRATtwG53gBwQiqNbCjHYh1wplZYTamHFRBQIlpebApHGzBcmYUIVN8jLURzT0cxrVnmKyGgIsplY4VntgBVQse8OWw2s4gmKxdez9mrUKGgSs+D/idiBy1Q3OFwyXlzKw86hF1m/AAVrwACVWrjlQlie8dWNu8xi9635INbdKfuOGRjVgDJTuMqzEYJWsG7m9M7q2+K7nWbGuJAOM6/Q7GcxWNE8LuvGOcvB5SmRnmjExtqqxKVDVP4qC7dzKJybXawjLoUEkGF/tMklb/QAVlBpY3wtBVkauvl0B1BHfhIIpbr5xkBXCBc7m0tuStAPjY2bedA6QXwjJG/+tTXsTHGXa+T7ofrnoEiN67X1tjlCELIkdFHz99qqz9xzE7Hozj8Vl4Q3GRRF+ZABiYVA6CDCMQ3WwJvAJxW1Dv6MwJ7w2xJNXVmfB9HEXv/afIlhQEUEBwZm4El8dWGWFc7MaUOY5D6VHXhLCPbezw/OQh1iV1n+52DkPh+IojTtL0uYgq4RKY0kCPlmOZ+f2Pl3fBMtpVHsF1WoeDZs9EOlZt9qcsNoW5erXWoZ0J8nx7HLvNs2NKbEK8e5U12Pj7WfyE4T8T4EEnNe6q/k5g5g71/Cs+z1eu44CHnVGreJUQ+tgPbD0q+iPVs7zFvySmxH5SmnHoEAt1xo1H1x0LEGocboJLu1hMkPa88vFHkri7PSqe7tdL95bzM2Lrj7YJhwrwLoctwUm85PuqLqrtzsCL7fasyP1eKVkXe7XhCn2XsZh5EhgkKWplFa82ljkSWD5tse634wpCwahgeWOj7UpU0+e8ss5e+YisTZAz+GXKQHWM3qzl8yX/IORO7QtWYdF2+cB+KrZc/A9DWY5qSWFGmXHYrdCXLg1N/C0RnWZ2h+QgnI2UkUbj5OTuoVp+Bqcm7d6vc7zaptvBHFt6dxb6e+PHtiDER5ZevUyOFdVijLw12uI6Hl9oRhM4w5u5pI1ZX6LZ5xCp37Q6dV2JnoDt/y5fkETrMtaJ9Rg7ppnq8fi8G5q65H29oChagk3iF08lqDvdZ8a252Fa/j5G8JBmAUEfCeDJzSBZJY4diqhD59AXj6qBlUECEl/Y3fiBV4Z2lQxD+Mt9EhScfi1yrK0MXBOYn6ALfChtLXjfh38pd62kUiSHNtmYZlWFpmL+s6mDQlG16binHX8U2jT2/Bd7xv4/QmE53qWjrZngTQfI5T9rPiSIga5La2kVqVCR3bma4ibPTAna8euNflbhqeMSM21+Sd40gXEiEV7mJWzeeOhrfVsiaJjfZ7pCeLbHx4HFrkM0/aV89bWItKuR32/m9uZ4AgyEsKdLYmoaXfGC1asHnZOY+NYjaBoAyW56rdw5fyTWNugtJzloxcqa4Sadrh2/phafcfV9ELOyvNYWFwtAnHzo1f0i1st+sv9aifycgJm0h8nEspDRnarysCf4jczzPUhqcnzzcFHaDoulutiF4PQJYVPj/+ej243OiiJH8tm926hOkNM/lkk2LOUCn6H6B+nLE0Kt+HAgB1l7ZBfICDBC9T/2DVW4/iw1s+QQnCCEG/IZKdwloyzFl/UVMC+x8UDJg/pQdXAVA4sIZpyOkxh5Gqa9UbCsweNsUDW+ncmSM/ODs5RJ5NbtsfCDG9kykxqqSw9XxcER3UKhbzc2T8zK22hoKJtToqJiw0wGmH2IzQyCK1+SAGYbHfVhgp+1R2UvujRDDO4EyO4ZOqDewKp5fb3qELGO+sXWI2kztDDLigHYqBaB9Gs1nh4wnZ9ZDD4pT01AYkL94qLF8pVuxtQyMHzmlYFE65t28G4J8Hv7QsN3/gIx9LPvgrUEMd2oJW36aYufN97lCnoDE0UksMkdO8OXLtYr4VM3hutTlnCInkiR7lbNBYTfU0WraxOau2QosaHdPaYABCsnLW+OShGIARIruSz83d2ndFqjcRTa4GlTJI16aEyFaPrnL/GhEABj4uptmllwLWPgRBQDdw0z1gzS2a/R7g6+slSpVAT0rZ7IPRIEwVArNHGQcuCnRemLKu3suMXWMGqJ+EApM94sTOmq4URtLz2pDysChBD9O9MGoY6bSmrXuRDwrQpS2HaxdQhjHechhCPiS0/CMrYl8Dnsyv2sVc0JZ4v/MVQtmqRAg10tIX4gWstr3nkyh0IJ61APNWHEnarCIu6IwHnev/2dfrU1SSpSJEwu9Q4koJVnllWvQG8kkX2Sx4T4TgGrMsnn+34l9h17pvH5n+I6HSukEMajqs6akGfVV2YUhG+VJ6XFwJk+SXAw8S8UngNIJd0AbAk3KUiRqC8hSfyFPXW+VZSd8rL03fQNxp4GZ88pNffeze1svCw4Irl3qqzAnzFq/sZaFN0JFYYpTXy7826nSKxD5+XQsrziHIDs28kjUk40MErqo2LurEMtoW6cQxNaZRcrF9rZz19YnsjP+EtS9pizMR0WBm6z1heKLRM/qStyVTZWFrIcVBDGW3NQfGpO47FIbKdRsimKDD4vSmkMEYAF1LsHd2ZT1FRl97SOcaOznT0O7Uc91XrURm6ZZA9mXi6hxjrUEsAaMTxUx1KZMaMMMOrJ8sIk/lwWP/TPJ6mLssRKvfzveVtr/MHTtMqj/CkN0UFAN9WtEb8nGoR0O4TYbFljP2BVECiMlSilYMxtfEDlVFzIqcAH3U5P9SVZ8C6VRtP1DcswddRFlSPclr9RWKzOJaO5XCvd7OOqDbisxzVlTi28YCN5unkTAawyiGu3PjLl4P4nSBWyko0gl3DLzSkp25qigV0iWIqwE+jb8lj//LSqRDxEnFYV4+fLWe2ySyie4QdwFv77rkhvqLhyoQzYj6Nh5eJ0UrLrju0oV5Oxrhb3BdDuWx0O90Tg1CCRSgnb4yydLdB74OclBpqDBE7roEOrnVRYXlr/Kcp4ZFhJDk/xtsNsv/HBV5GVn1qjipoQJxuiPJQjCdtIWz+pY7//uSVqyBbWHWGYLv2edsDy61vVsupduZjEyNncogDsFzK3nobU8j6g9zin5IV8hmH5jziWeNoqQZmwG7P6dE9wgP8PYbkSHidMUFwD1d5iR7OPvYQAkiEEynjT6fMS6q3r3g3lsEuZplh3fH1+RVh/8I3DuIuTt2STz5mBTgEZg6hvNhGaHQvtqiCtGanPHCq78wvTpTDZbBAlRfVUpQbTOziscrI2SjXyE9+AUwCMcMYU8FC2Q3Ur4to8B6v724uPb9NCrPLmxlZ3cw3ZJEC10wnx3LzL6Sk4rjSFnzw52X08hTi7jeOea7VCNBXBifYda8PEeQVJzPigPwCw6ausGGiVbfF355PjK/3+noWbi+SLk0ox3Db35LLU6I/areopy79hZUXKYMbVGO76MtdmJJg7pYzm3X68XOnhlOlAitmUVup3GXOduDwTMffYDVYfhSE6900/Z7rfOuOFGSHgjWmN/MXMrMqFZEPOXmOOz8oqQXGWm3MXgxOqdVXzEKGOu33YmGFTpZb74FtqT+CUK3BtXSl2l5v4gcwAojQqm4PtEIDhPGFU3zUst/NZeQvle5QYxkROpOjHT204YenI6z0h14faxB++lRDLw+iSa83/j0sRIa9a/o5CAV3rd5CAm5pHc9sY8o/ERd5wptSZTcBtaFMjZt31Tig+4lDjBHmKs6UxVbaWvVsxhzkemQBN+dMfHv6/QNyd1nNBr/niT46H1qSns/ZZ6n+e2TJ7WZou/D09hU+n6TYifZN4MPC0COyNSZU1+u+Q/5M91pjguCOeliw45a6XHXgSdsUaBxFvXHinvQpDyL4I+PTAjIv0VMKiYO3tjFyFcfhcugoWIGaFmQOJmWDCt0xYzMj75/b3Bm+oehE2mH9+g9TW8dlYcHdiv+mcU3KMlOFd9Im0jOfhetHBPzg1ZqpNHdAVfSGWoUh/+4rTw0PiPloUFDO7bqt6fjmYFTm81XJdRxr8lTSollVtxmQ1IQClt+kSbYsCKeM84nCSXn+AyzFrCqwBTTRakvEh7IrXbZMlRPBFxuh/5pBA7z+b53j/hhhwDjVGQw6JkiJvvrJwJIwih/Qd3MK5YsZyKSQXNoXOXmppvWrrwTGxgia8Lts4W5QL1xKJSV9z9NH6ZKP3zkrDmQ2g2pVQ7WvN1lGdg3n9xzziVmBm3XxXTpjk3Mtjt9dJKvIgktV5wiYJmr56NUd6o9pqBxVKBufU+yrA2JbKdIwhQ+Lun7rQwcP9t1MOReVRck+/bAbuBV9pZn2cTVqZfe+fl+jpm3QUBC7TqgN8Kv3oZAzyIwALMfMdhsmWwx7PCV5h64Xlqwa0VnsaNlBPLOXjYO+/Wif5i1lCjVvk3ANVucYOfLY8xbywJvSRfkGPR6GsaS5CYtVnd2Di+Mxo9Ml437mp0dr8mPI3epWhejkJlH8PaC3ppGA+nRhsaJBLH8lRDXeY1Iw0J1zs1Wu5C/gOaaUI8dXrm/BFXznhoqsOCIisB2gdPC30bGp6XJoazVgfpMbY2CXgiU0LTe4Y9el+ewkPPLhiH19RuzYmU/v5TlNPC2w4duXb9ZA2evKbLiRyjC7JB9ttmcpco1Dxjgv8jPnDBW1Mn51psN0xHrxkL1/Nh7xbSsCyAfJaFnXgPuMd5lG1f0XY31Ei9/Ha8/frzRMo50Pvxcjimlyc13Wre/EViCWl0Kc+RTsin6Wi3wq/SaVajXDQrS3eTytzRBKlwmRyZPioLlp/WksZLeie35j3DBesJG4fhFAeRjouoZ1KaRJMtLRAiZSQClGnT4K0dtEzHhG1ys3HwA+eOptT66TTSB/cv7Gd/MsfkHrqvaQXCEvAJZSS8nOD2p5E+9oefE+slJLFVrHcsFowBimL7R6GL9IJAaRdFVoMfFPzAzvVf42ds4MruKa0+BzvD9vkl5a4g5062pFW71nvJN8NeuR78pcVE6RjYNVd6E7OF+TNlKTzVv6MdYJDr/XuwE8650/CoMX3LJ6gH/mfexbkT+S5l1KbV+hk/i0Sjh18hAZM7Ndfl69MX+kxA2JavyI8dDflpd+C7ut0vp6doMQ/VHj/USKzXcyccb6bt7OZX4UF3Sz8bDvspZNUbF0dy76RrVbv46X7+bK5hX1s1GYe+dmeeS/HDVynZO73VHPAeNcAd/1VttjtvqcyZxAghLPXI8Fg5Q/wbQGxpRRncf/Hpb8Az/D5l7vhwdzRoT/a3Fl7+8XW9a2+s2CdLs79VpV3mxEUIzSB0OuJY7mOymQl3IyAKjoqW4JYLIjpx+5kIXdyRg/EhKUwu9Kx9LmzLwPA+PZQ4MIMu28LxujP9rVLa1gKJfE0ZRYAyIPGqwjBNh2UoGgDVaVVNIbhs7bRhx2aZacCz5pj8sTRh909yrXU4c8/WJefctOrD0tGLHb1ilvimXCthfNjIoup524gaB0mctIaQDxO6slAheJc2t9Ppr+SdzhZYCm9mV32OngT0Iwh1ifvfW4us9vh96QvNVVKGc48AiN9cfTBTP4Z3vi3Q3VJpCgIEaloJ3A761sMZ9BssNHZCZ2pTA4d63UqD8aG/II4C+pjnQnR0TCU0WGlJmFjmsGXb/FlG2V0jIy73rfTVzt85u3BDA/s0M04OvLCK/IFpxPtDZCncGrdGlV6MhyoNs1FnF7EyUv202OvDM7DagIiHZZZpsDmIPz24emftN4qMVodcu2WinPu4/kbI4/m18mb0sPfDk0GS2KNpWMOlUiuRRwt0HwmdGvZQpm8xWexiz+cy6JrhzD4ryM66Wu8lYXGa2wfNwelylA8c8EF6onFdoRvJCdOOxQN2v6Hx0hrbzlBFWQ8A8tBxMb0e/ujasR6JIL9NkYcxXJaxbQEJRtrqxVsy9d+S6Y+H1KAzmA3KkNQVhYyW0yK66VhdapDJ1g1vhULANXHgevn9VOfqkwEq6D1EJchFlxpj1Cfq3cOS9q6MV6DGEmKkQ9vShhGQ3rMJ3A3tmvNf3/aLo2EWlKepk/v55PhTM7Uzt/IAFh+ADYmdMuQ/4r0CzCtLDS6f1koWIWyn/NKScUczID838eRZr/kPtFE59/w8UAYdO09pGyg2tZMbOSJeC5z/rAVtbrdi7WCKtPio7lByFCilStLYf7h4x57s4sEHOaN1mD//+PPcsh2AyrZNtja2vtesYXxzKmwOuJrKdshGx0ApURZVwjKN96iMGgpqhBzdjheBLkA8jcjUC9D55Mj6P+YXQSozY0QYvqS0sGj+GlrgvGuoZ78tmOukyEIMOG+RdC5lG/VL1MrcuPU2vM8xDM9LLINQ5o+mBEzG9ux/f+3OFyDfCkxFuBgq5GIuWUy+QJNrA1kRH8Jvt2ywLGsTp8FwzRzETqzipnHMCk31+fZj6DPGEfrkDQf7OHPDPaZ7KNxEMc/IvqQu/QkMDFsffn1ilyVG4O6AAQp3FpXso5h/OkYQIe6JX10Gjvdzm3sFKY1CljWTviJP29ZNqUTFKGNK8PdJec77gy5fGchgHZ7BEUnbLUqIZvvKJDn/c4nUgRj6azNRG8xDcrf20l/el1JyezGzWRGuin0+UqX4jXdk6YAbySudqhafIEnTEmeRgdGCHfbilQ/Jrw4TyMz3iQvFBD/0KYAKG1V18G3/tQrcvYbDzVrKLzGk/9sDyGOVaxnthqaGG8/w4HFjbUTWfw+ye0G+6rfrB+ZWQieaudjryLbM6GAZ49sRhaqL0uLkjl5NBQKc9MgoHSF/8EgDlrneM89Aw9XqISM5LAZkUwkb6zNh9mtAYMUQ0FlZHfz4mswvWn5iEQ8kKToYRsVhJvG0nEHfe6BQPjBM9ZvgiMnDHTqnrc4X8cYGX0oRHtzvYm8BdAffpqxfBdFMeI6HWRpMCml5w3pex3WGFTlGxsxVyCu+sr0LPXk1XqRcZ1QlG77pXoLRny+bIcJEYu8NNMvHgBBxDPkFan8cGphSjRcWZvOfY7SigaPSq7vorH/8qKV0HC9PWf4f8hr9RSubYPqqnZF8QNSS22gb1wC1E50WUpYHR2aVGXTE1Kvlp59xBo1MfBHtqMB2iwr0e198QWzI+dP/Y1PBZu2tKzwAM1qEYmXFy89IE8A089b/QzLAC54w7thf0HyeC+yoDJnBfJmJBTGbhWVcP0Q4aoYvwTN/E8aJrwQOled7FQ2Wkmq5Dxokefggnay5WvQuIJUGgcEZa2w6KhXDIpHHYVzW3QLId3T7JyenxZCJ/1HWY5UXyGGDOO+mfjjboFiChrFzYSgjLGsnY0LuqsGW2sETiLvVDz/h3zSiLLLATLdvB1TQNkaeMwszQEg45TpPy5n3Fu1Evl08DA/lzkCfyNq7mhDa9DtETcO3Q+cesayx1lC0YQjXi/cwJ7vsM1z3ts8IxNtYSvBSvEWh9e0oZbaz/+qX2z9BGBsFzcrEmfeJvtB4GZF9vZ8f/XjxkzJzAVQF0J5FqoYRbph3h193thHKryQlS5AcrcRpa9L5hR7GxjFcyzuaSgi0KnbD8k63Tv3kYos9lcjlUG9nAE0KBw6PLTEwa9jzehC4j+hx4ANrMVgtQNFgvFOaRL9MxcpJvfhQGFBVKLAVWapLBplVFGAC/qoLXkMaAd2M7H7UFshcpcfsaRi+oQfhYEZrKcI693i0zKfTIJ/f5gm0LjEnuNIfaKCl9MTCClWZ+Lc5SUAYIrNua/DTQS2tz1Q3e4C6a9m0pXUQjfsM9ZTwsOnBqhxiRLNocS2tMPtR+3t+gB99j+4kAJ1H+Zw7BFwRfwZfVmuh+KlsOX+htfXtNC72iwuJ+ngQfbDxeGSAzoFbUiavC50QaCx4/OB+WWYQHn1zOt+qVWF10ayGEwpnBsvY0D42e44DYyY/pckhVJMP7usrnzm5mnxw45mPamwJ+2cvZFlfx5vOQGmsysHDmhsjArfm5w0gbxXL1akQrWL58ioP29SsCpM+3OZDAP2kAiFm0vKaqma0IvzbGSy0ZKcQAHwhlKJYVCC8nW2zP6sZRU4ijnh9SFA/1PTmat7vps47xYo+TSzXcvVxXdBw+5tRKj6CLBTFUfsgw7Ybb3dpW0SnIQ8KK0sqo4T4+TkdpILhI+MVGqdnEGCHQbM7QPTIaGtKu6I1MsN6DFBz5Gr2dbbJzFkZS1VmE9qI/ojmbs+LfD86q1nPfnmY6zVA5UYNw1tq+WRTSONuVPE66Ypa1LkmpB+amL10e4PEIJ0nuH4lzZ8NcYHRnMVPL+t6SEnLalYK+pBixw7tBOXd2JqEyW8IMDA+7/N4+GNwKpYC8I9N1mqBmAaK9qcBvX7YBZ3gL5f+xGyQYoT0ma+DPbcAY34lz67zXqtLzpSQRD/JfQG3LlsUdXhMgGNYLxLaOCF/hRiQAto+vQoouDVWiyHjquCbyh47Zz7rpEbzdIZQl3S6607IFA5bdWeB8y1lDUZyPKGLlD5JpuErw17B0sP5OSLL88pjyQn4dv6H/u4J8E2/4X91X3duw5rkJ4lj+6CBxzXEg31rbpXIVugz+Zm5gs5ehewWVvlPnsi/ZZKY1t6TWLr1ifRAyOa+JQSttO3Sv0a0fe/41l015KlxRep1SJxAdRgruToCtYxhEaAr7QHhJd2Q0MzsjlnxsD+IwxYhfXrAg8KJegsYtRDm3O3bf1ks8oH8dI3/FENO/ALgTSHlWOiB9hOg0Aahl2NFAGU5MO7eXrzAqzEB0hleJBBfHXLGwLKz/7kfCgAk48OtcCG7uEgmZ45yPYkBPQFadQQXa7jVhn2GltFSuCggwOXGlkJ921j1s9yUuhBPs8LXkgZfZW+iMhKTuh3tg3AEjU7lNOySVh4mjrdwv5ncHeooozHwHJCrJmtxf9omEAnsh8D1SWh6uXQjE3+5471pochw1N19CzwFTNomBxxC/CihTsX0HB3FQ0UgryXEzLmOEwvJCi9n3+zl2tSmDATQv9FPdANsJERNPnvrI53OIoPcF1+oCsr5NVm2M1L8X5wsy6TsG5Mic+tdMe3JN+1oYyGv4wcZ4Gv/DP47oN5TljOxsHK8HQ6G4i0q17iWaOilV4y0xM0Weup65fMxcb5p9dxidvIZlTbM1c6/lXVPegTtMubb9hVCI4umDVYDlzbEqxYPZgnu2AQJ/uHxYUHL0s3HlzSJvWCl0Tv8SpPVC0ItuVs5ejbh2jLeiT+TMUCoDMwY0WgOQX+z+8XZXpiS3gaEO23gTJ8FNSSUcMQbSeVVNInCi8sdv47jVOoszCDlSpn3nNFqwcqHHkevKxV9Jiu6Xc0t0BA75I9EnBkSooWaC+hmmWclwWxRjLKhcxz8zNcNnxFTBWoC1SzHNrloDOG3GkAwFArYAsP+ClSI7hnPej9NKXeHLCKOyOasUBo0OteC21KgIykXFe2+UoyrXe3JFG5x6U13TW9I/h7xdsjjGiQSw6Y0JGER4tBIEtJ3bwo+c1Yw03l9zdOpw4TVCWAWIqeHpPBdhfzN02mdkP61JsbOv1nImDnLW1M/sIWeEj15DIm9Eh4CQpUFzpIeObJySSYdNeFBVpYzdUtfjKy4nSbJbiwFL+vY9q59Ob3xQIGx0hQy2lIHncUjOVZMQwLUDOd/zzykY8PxG3Q4nfIjoyGU5cj4vqg+4uqhpFuxsHa4h+tw98J5qeM85gEycE5p4HW9WRcqVAykxq/BHeBo3k8f7xjFd7diKz1XsM23Y64HqB9XeHiE0qgqbbd6i3QyMNjrM4T126K715Z5T/BZcs6Kkywe+WV1rFMTitTF6R4Ojf8lR4AhmF/TWCmAFyWNP2ci1eFMibmhyUAi3NaaEKG8UG+H88vI0qe26kism0ulp6UsZSnDgojuycq2OWQHDZrBUVCZMhazGs10XpROWUzq7jxGZGZUvM7EhBYE4p3EdiuPRyw/J1r105O9FuIG3HimX5Ze7NKsSUiSNIqMOYsK7S9F0OgwzogCFQNtCCcJXPVHeROdsvJb3PYy2OHo288gYXIw36aphzs5fEy9SElGkAe2ZiFLVtOmIurwTLaZf43GOpjnu5olZopj42HzvGlVKhOgh/CAzmQ/TzBkReKmqLMFyYcfpTXFCnDHa9YUyyxbySD3b34lJKI0OSmgc2L7OGVpJNESmkAdN1aFo+HCbbfpKsGGEwadOh75yUwo1D9uPCj8IOcmSbrpq70RbsPpP/uHhhMSJBOOj/UN4uWWSn7OCkmRJGZAi/Fgma+bd0UbU2eYix/COSNyJ656sbOEfGf6G+crtYU+MqnYZ3M+zWgMdYsUg21Dsm6r6OLRh4xzLJDkGjsBIkj0nuO+Sm09ELq+TRvLEyZXYisIllH/9od+tZm1ZJ9l6xtaWC6F9gtzEP9iDqeNTNCGdeYX7UnAhLN06DG60JbMu7Dkgve26fdiTxPPtboS8YjmkEXYXAHX98DchwENKj+UPCrrFOk1XwxdNf3bLoj5tfq0+rP/rFvzWxR9z8sCk9GQAWNkO9P3wXv5nz6bJ/r/W+7hRue3mtVR0HrIWDdmh0Q219S7/asPCOTHROMh03Rx1ZAXc9qwjHPUlRwkIbRXxsFtdcfJ9ox9fzhMHuySQW6BQUSam25zwTWXohD6RxAdDKN2axZUVP8e24vnV3K12SJMMfj8OyCQIjprXVWaBpwPYC1e9BbgL+EicG/VgfIz6F9tMp47a16H6lYE7BFk1CSSKQIgllmHerW0YKkM+O1kZRAn5CLUwe3VnW/UmShbV+PXgEvEnP0tyOJ56BFYeEVYlMMFcCcXbFq1ILQ5X3BGoN3UliZPp0sKbq3kkF+IKj8IbaZDC8jmnWMPVoUGZ8EilH88JRcQANKOeOMBCNSwZXdHDMfmKTdqDMXNc5WRSgeURulKC566V1DjUX+bLehMXBqXI2rQw+QMLUfBSoHBbWVtZ0PbWLhVphJYItQLZ8NfyUtjG9V/HAFc2bXO8uta2dNNJLHWOHK0rQbUYl6IcBXR5Mh/pcFMaDQn1JDQ9eVT+EWpt9qx6leCm/fWOFHU0F6cT/+XnBLOqSK0PkbPGU7eCAHPQn6CcIY/rlIujyEUaFRfbzmxOgow4sb8DgNbVOvvO8idBC5uXkknWQYpLqX9p+O3mPFovqiMLUjqiiL3sYWzbdtD4WstsIL6okxf5qXfAuj6JE84kdJTji2Vqjbve4hfQh8k5vFdF6LM70Efml2V6nIJ3gSZjDaFXBXGD3FXyu16Zjc0O/xSgs1s3WlQXjmlF/V40SXI7JGOBDWmxV59bikI/q4PNBv4ioMWkmxOnFbFMX5RJPhVxqL2Nqqdr3j8qGkvl4GDPGT1OQENCRINfJ59V+/N/5U80XFPWb42anhbCpF6MKMHoxNlAIU6z/Dm01YSsu3JMDJMx9+xS3FwHD5/53eFNvCBM3sK2p8daEodKnkvs42eDNYKQnH9pEMxFUuQsFAa0X97V7VGwRUXCZbtIyRCpF03JVj6CpK724lR7Q4c37pnfNRduV0KdSWSxsIL8RHran0Ns5P1suP6XSSt+PoVzjhV2ea2HzTOlY6TdH97vq++DxYK97ngSaMTeTM92N75tZaPIQnRiXI1KMeZAT+DqCEWIAWWX9WLq9mvJwqqM1+puI01VQ67i7/L4vtw+im0cuF6uA+K2EZUab44GJZSsGSVDvg+Aja9AXQLxEyiqNhaugV2YQGP/62p1oO8dj+C/cxlsfFqkjSa/n+jn8kpkzMXoHQcZu44UWZ7iWTGO17rJMJNHU49oG36emCFqyUVZQK4uz6oT9nbr69ErW6/StasvWD5GveI+FQ6ZL/jIslJlqyPsaZPXatd5MU1omHr0ohXzzPlA7E106T+TGT2kknp7krJ0//VkKp6mbN/uHRIMl7Bql2weia29D/57dEvXtB/XJTcnUSY9RBIw7ba7tmlmQ24MlGMxhQckWewkM9ReK4HkLpYd8AI4L8GmGQkZjMzIeGR1Y1G6q/NT5Bdpgiz9s7Wchl2y+yYMOmM6MqE4scslZjJB1u9iH+sbeWG5rNzCOkfUwF+ZiAWWDjl0VJ58hZlLwISIvbhCYIexDhH356XDfIa56EacgKrir2NA+LtmKg/T9uGnA/usciOct912kAvCyXbh9yZ3Y/sdlYNxXu1d0sDTGvMSak8qXIWqD2+Gwkoza5HNF/xIQzqwOAOoxtxC9rtCM/iXIM6A3k2oBHNuKh7Y2gzYas08KXVguYspYy638VyQMO+exuSBOedJK8oiSGeZl6HD/KSuD+VztEYu4RiLXzBqr1R/srK8o51mjWeg65OdHAbq16q/0X0JXzXBv4ayqwIWqOmC201clkAGm0dkYJGiaz7C+bwYvTqBsM7ZTb98A5vI2iVjzsUsKaFMw/ELuYg0s6NLZOYyaGY8EvyGbMVwtkCM0BTQX0APyeWKv0Gm6URsefxKX128VCjXHDBDURQNMaulbNBkoVCcU+A+GoM+urGmj6ZmvRu3V4LS9P7gqXO3MEW/YugwXVZGZ/QAr52KPBUH2t1u/8jO68KWvSERN8BnUplYOHGvfBgxfpmlvX9Nw3jZWi2oZjzgEM04IGsSt1boYyn/LQSeCGrStwe96X8oI6xt8y1yhv1aGHsebeBddgRt4z7E0DR5MJOi6JSymqCL5W2c5LRaZ0THGhIv7e1R1NMg2mN9MIxQ8AaXJ+e3SzWqRSJEZMaGCiSa6+0lZeIbgauIGfUEdyBqr+Tg4mRBTvKhKAeSFftdlQtRY2cZfT+rAkyh3G1lgse+VE1Xdl+GrbP+Ko+um111xttIxeoJ1b31gkjFnMRRm0cEEDQ/PjlGwOnMxPYZWY9CLhWf1neLGbtQdLyEH5ICXyMy/R+fQWY8xQ0sKXFTge5gPnWoSU7//oGQUMt8pfkHTWZEJS/w728E1Cr3hAApcpRWyP4W0swN2gWCzp7iQIsx2ZofMDTQVnJ4nkPA55Ismy06wzw8+FuUGIkaNg93s88O9hB5Jvi/BFwIjV9Cg4lmNZUhmQy1ETmIgbPsZlRS4A+y37Iq8sESdhvx1WKhCQqo3y7BM4q3zikx4ooBocBS3U93XOxeQlxmQNIxrQQVXZgzMKoRI07Xowr+Rj8kqZb+s1ZYEV+BbLtaCKH0WxsR9N71S2U8f5IGyvALoYKGwYhHH15GuSv2CWNHWNixg13NdG/fA6za2hPjN99g0hBAbu3/QbY2DM9DqjHbRNHdLE1+D4ICJ0mrgGRj86lJwu0BaXMD+MA1+AhkJMsS0imPIF5YKBd2f0DNXioy9vRtLIR6PyGv7bYbyjSpwhMc+2x+gxEpE9abCAhL9qKhI8voYZhIASYvF1kfYYmeG10xpgPUBT5tfr1ZqNFtNgpzvVS+Ydnqa+rmLILVD9nFpMRoQXRjHpxzidntDHpt3bNIVdldHb3VidrPBmZLngAFMy5p6VvFKiGbVsbXn9EfHI3XfXMDg6vnDOrqZiu9v5tg9TLarfzoAKkq+7qGUOt0V/PdERdpiAbxHMm7+PAXx54DK8VZWXnBGDYxFaSUzL6TnW2XQYP+S22aTHevLtJoBu0NDvEZMsvdkjEpKDVY7hTSQVMfHgnQKn4dCHVGMGI6vA5OMsIew3ys0r/BYkh29gg5zBM2EJeGAUDqjpXTKON4QKvcWOTrcNycfzaWSFjNWGJTN+MFRMUKEmtbgw2dl7ulaAENlHCZM0A9TCwZZLeBc9ENSWu85SPHEA1zRJHt1EWancb/TSX3kRMQCjyJdzZZWFoRtJ9ikQWMk6S1pqV0AbYKtzphf1BXEo/GQc1IGHdN20g87usXEdk5ViA1Bqb2q4/eSJusqF3BfOpixAQ0yoegDiscc8nTzP7bO09xspZNdnY9FhlKLk2w5q5kCtzreRDLk3Av7JUpdKGL4oXaod4JIKI11Immp3JjeTGP5yyAK7pFpNMFbt688/CdvLi1Yno711Zwq1JcuVIVvQR6hnMv6giLLqcv7rZBoSpdXx96KnEO77pIVEV56NHVZBrv+UH9P3s0me+L7oK+xuCIO9rkIeUapn8duPm0+BjJ/GiR8eFNygqC92xpSkd2NEUcCwoGeXEdwPs+7ZIegAK/SIddWRAjhrQS4MZc4b5Z7FZI4quYeNDBuBJUi1V21GarjzFkbgwSEKjm3YLOFmu3d6CAt7dp1DXUQGXQKJaxeI7/8mydJdt2tnVnJh+GsbkMS9UK2AAQknlO+yPHAQqFzn0Ji2tFSCm0LHNAE+aSp0hoRwkYRotKoiff07k8hK/O9/dGWiuwXDReJP/3TRN1OUYEcQrktmWdPJLfIYKhadNc4WPsSOrBOvlEe8DqAdOVJOwRPnphH5nwX8SFJ4nXgu3jQW3LLGNpdQip+Y0wXu+dp3fK6MBZ/egwdwQNmm6gak8WJr+lDUz6B7HBCCFIMVP91tzOzOz/Qva6MjGzbLOYffSbmnUOkMYjj6vQCbEYEmoUuEyeCdYOzqS9IfImi97MjJPonMG9rST9WbOXllZ8A95NQKeJU8U64R16SqcwEnGinGWjCupHq6x/+5DJjoG4DKBI8uh3zLReRPajm1eZkchFQ0w7vQkcSREHorve2uog71CggThTga8m+QlaiuMhBohu/hqmtYX8RC6fXNmh9cdGFrWn9Cnnt+AwSBUuhUydkHC92qfBqk02+cC9ZBBJiSrxETFFTLQv4JzQZ4/s12usvF3w7cpNFDqFuNAswuTdYic233Tv+7axsi5n30hTBdyWimpezg5r5ilvlyXOW2h+61BNKJot321Yyt/aRW3f6fdR/p0lr9oFNV+VJmZRmQoZLPp+XQ7XF3ULKz9Ts7H8tY/SgwwU54vfRwFVMe6l1FDRfMBkK9dwiY07ha+0gGWt7jMzEYg7QwHVLVyrc/T1k5zJgSHGHltTqSn6Rpdg6LTTsLv/b+B50CqEP8hI+O3Vvt7OswItHiDOMuwQR+dAq/jWx0satEYRb6G5aH+N91a+8w1koGNms7hoUpEicuhKaZZFd3cYQECThQq/ysIa1q5iOWuaieHMtrUkQct+5TTIExmMH+17LqP/tVor8x68Ay/qYYld17CbUrGF+J0651V+nPDe0e+FzUWWZwteKEiMa9wuhNUbWspZ4eWwejq/Fza7caxyiHd8TgQ14PysKE3bJZBUICfHO0BlEvBnZ3bthlGk8VuO4lHQnYbqcDPnMjUWeuT/ziBIyaymqMAqteOOxofF7cFF0jYFTZMfUAYclJcSoOR8fvCxCCTHh0zDLmuR1fJkkGywL4cHIzEkOT2wtYB2ExpAGRS0FsYgsT4l3vlMYMTWKYEn6OyDw5ljquW4cRfIJ/zSzukdFHknALwp7BlOCXYh98Dlu+ML19VpVta5zSQmR1fenZWLSlVcFqpg8FFPwLZYNGFvS/OrkphEO9ymOqUS75f8obakgN4zDs6I9AY2DVXF1BnotHQzmhNCb+ar82gLhf393ItJyvbrq6YhlxrpKRS3R7oxy/08B3lgVexpEd9RKkPf5vznDcSfC2sy8s58a9YpkjZNROxgNdQu7M4Tt7lHP2zS79j25iWDcGl/dFqFLGy1Fp5H2HKt1Wb9P43pNgX7gSY2xF/NdVGvb33tin+qCouCWPFPfOGnZJkS6QDB1Im9mHsOKv9263mgasualgsKHcJqyMgbmDqJPJ6M35eJTyJhFi9L8AGIf/+kslTUQM5KGdWiuqol5iqx7SNF59cKG8Fuhh0LdhaS7j+S42q8rUR+xJclIZ061gtlEinpFQwtXZOYMQjGafnY2kSXJQd4Bn3fQM96aDVIIIantJLPYmJLq4MBSUQVCx2pyPWUEzZhT8xZm0bWbh6rW18OsWqVrkhrVt17chWwRptpMluMatXTz4f6+gWIO4LEhd3jMErGjmIgL180LAZCsw9W3LpBSljgPT9BgLLeLPBoFipK02Prp+Q8I6Zv9mdsHp0a11kfjvVHpZBVEFnPHYRG1N/SHhoSu1h4aN8+uQvxVVLhUdeB7VjluBHzaX7R+ZKbNOervqHaGbVVWBN0whqFZ3OK1dbVBt7YFtdQqgfB7LsxspXCi97M0mYqV0n/GuC35nwpb5OuFlXBWtob7yfWgXMt6oD4A+IAWa6l+x1xhxvlGFL/ooYSBAEaKJYOxO50ZJA3ygo1KunLNhSaqBkiJBO4+7RI3NBOC1t47AMwKPDdKjZFXFTgG55CJPAJu68YQqIQDowKz3Hbw3TEg9wkrg4KUkcDyON7jWWFaluHe1OJXLWJYG1r8DDHlTqIW2FYOM2XkBU/5rlAb+nt1mf/r9VTL18fLxTMNN32aalj0tnU4GeCWAf/U7+409YRDdn6kMQ0QNNbM85abaKcGqHBiRSJ88QSYIQHZcIvaaStVTwxoZ11Ntp4cOZlsGeDzUEjx8eqlx25D3FsEL4w6sOsNAGTS2OjMIa61J2aYzNu0XvNASNonqt/UfVT1L0cv/200UDPZAmXdSZtoZycvOd9feILc1b+cDfNKiude8pMaiyGSL6OgHu8Bd6Pn2O6NUT9QqxBbni9glfa5ANzuCjQDDodwLGukLYCpVqFjiNbGXQk3JdgYv/Y+rTeVyR8OU9mbfzipIjpQ73/UXYWfvQjVW5MMH+32Amydsdg15eJkChGyJJioR3ud9t3ttzitd78WbKj9TzIHnEl+y7nSVDmuwbKvichdHYMjfEZLWOt0AqSh4pqJZtK7AqW/hn2kvrDbHiXRFhy9RyXbUTR5zL3HfOXMXZnDtw7PhE6jmcl2huCVeXdIf99UiIkUe6CSqjLS4ngYS97J1I331XGH2BZXLan7NqL49W7wbUulfRigbwQHqraHnu1juFBskKWCOGedyetLLrqLTs95mJJCmIXgLjN/U7dZzj4eiLlCWq/YwRVsdFcKEWPfwHV5NQ0sxyrbROOMITnwO4N9a+geUIFSklBua/+Y2oMo0BXLnbU6PZXPpi2vk9rV6gtBcfwUCDEdhbmHeQTqp1kC1oSvhMVbvqnG8N359yNKI2wTmvf181SgqLiPV8LdSu9onYDYUbrixEqiIZa3A7P9yzpgHboAoJajFWn8m/BkfzEKF7/LiZe/Mwb/ekzEg7rkRqtVBJEBpxGghajcRlVzkUJauP4w/+ApdRsHEHNDw0NgxWv95nlJr/Kvsl1CsLvgWDRhvooI5CTDw076ZlPYlv5BycdgDCn/KOBDWr6jQwKDBY0johYwDycIan8CzXnRUx5zl/G/FTxftu1/00H7dbw1nSoQzXvbbAG+p4YjCcgIOqn6gtVnvoFxqZSjt53B3t3TqK2Q7UK9U3i74yCCcATNUUq8KqqX4FylauAsfQyEylLTS+/G487alD7XfyDYqLG+KXFkN2jxiPhJA9Q3hE24YfBKGcOGY3EPBRHrDkIrubkcS1ANOWJ6Bg5iH+bZDcKSfLtPulbjoPPgghyfMgKfDta68j1RT6gomPziYlmED2ROkHtcSuK82AjH2fBnAGZ+nmO7eHYy8U+HdyRdUWXvU03CtKMekVTZ0gJOMbJcEIqVh2OCor5QZkBOl7TpECBp8NMSA/P1aPtAn0v7NFIODIPNkP2cQC3OZT9otMYW+GWgq8VE9OjUVhwkz0EAVbkk1bdSqyu65QnlgziljM+QHiAoYYYrHNpguS2PUppLWKX9xxG2cazkwsieI0udqg6VnzuwB0XYtQlyyaJyG07HtLEE4Cqf2+dyfrNnX7nVVa5jsaYpv6MzHNWCfmUpdGjttMG/NEv/3YQiU62Wo17QWmdioEfChSMLI9xfw0kBPEydH/qXJn/T/vcovJsE1xWkfVhrCpvi5eY4GBQszc3RqpH5TOMoKeyED4oL6H3sj9vPzU5hm+kc5je+gqLTIc9XN1u6ZiQaC9Wm1pmvDPDweMKEL/IF0eTRL9GpsoxTDOmJV7nP95+WT2DY8i/jyWDEOCYdIjsR64gDBZywoy5krBYzDm6HEtURZ4hk6HUbwFeKEzdy/3I2fievflswsQy8uAvC/t4jr9ffcPLszqLPK/y5jDjngzhpGH1lGT3IxJewVOZwwT41Tt+sMNb+yagF39nAQalGGw/LNB3l+AjCH5jx1JI51DLTOo1VnUXsF8XgFrvVsNO+2psm8JOZv4n6NGciRR3PgASbECM0lbnT8GR6R/ELUFPmPLUdqAncKKOcVuiMMIs2tWIqtrdSwliCtMj7v2/VgjVS7zlVBjR+H3GHQzXaxRAitEm4sSKEguD0IMFWEWyRA2DkTeRlGFBtUXoK94UEtMT5M9GBiLEOCJ5XDeBLQ0uvEpIinFN8BwQ+CvQL6fPxxsqj1q4jaJ9XVHBDkhYV1vmRzRaq2X9iPSInL7xcDjPVs80xOY1mQMSvZvI4l2LtVlPDrobuYB0n86dHMvYxbYJrbIrdqm85WujZz+LlGwORI6cvTThR5XSMtev39FoavXfd3kcQA0L7UP8aiIFoz5N54KAitZNeyJtI0f2pCmenh6qAunypEtEQyxwdmta7SSgapib6U3DoTiMS1lOLC2sAjlP3WDkO0otj/eW8zMHqAmjnBFmhJcTB+NikjahJ1myJNNsCZBOFY1TEgqNTrw78hqFdMLfhEMBjhKjbBT0AaOoefbQjKHT8G9Uf73OCrvkH30BVuc6EaxwJVC40ZE1rWllWpEfsSY5QdKNVc3eC1/76h2lSvGaFAAccK97d54m2S0eropSQaVSDqUM/n5rRhCJdM4cqCoLsB5XIoHlip3rnBMKDLZjONiRVqNAz8HDSfcqOJh9nCIjQoqAhd+YRe2CJ4+tf9K1+vzMK1/C8CK3VTq7owowPuOkBr991IfqfGB7OaLNtTljYU5HWSAF6Fi+/nl+NqHPq5Rr2SwBRFbUmKtAjzf8r5qWoe+F9IiNkXqLmS3Jyi03pWWG7AV9xDa364Y2hTuJl8CnDRawrBdJZ4jrWWXg0BjJ1sEL+kKlS+ViSPYJ6Sl+H+8ryCGPTupheYKSfNK2lPdFx4MZEam9SA1Au5bFLAAwde8vFvMSEAIOPg5Qlcqp9p2uIW/N94LMFhL8Z/QohpWmTlFm6hW9i/PunjwdgW2Auuj5dqyiQBI3YyZUYEyoMaEoOOnCOrtWNdJEVw/dqhRQNTDZZTHnXRQCYlxDFuf9zd8sr4pWy45/XIU7iubLHePkhNiEPevN1iqGfEmHPR9bE4nVtmUbzs0aUgh3OOBmSp5+ortFDfm6UaJjaBwcPsBRtyBKE+2cqk4u7dvQSknsrYvUlvF3a0hnLvEajb/nno7EJ5McPqQR+e+HbaBtdU7+mYCj/IkiJtcJ1QcTT/cwPZfegDqIeiXJOXqQKWu1jZsoYxLY0Y4tZyTbLDfBEx8vBBIXlsBbJyNzrsvsKSiKSQCYsCRz0cd2dA3qJ+tyz8mi44BeG2UkK8U8aE0cBtU4RjMPG0+eiN0uiK1szskUOZTj0hBs1PNMxU5uNHUpFThlbRALG8OYo6bmKddYXJae5M4tuCVnELPR0ogCqfk/cdqVgz3dHrKZZbpxWm2lBnxpyxNHinA672l8GKbiKWu9ljk9Gkafe/9k2V/wAupkZ4bjOwnfVkQ3Jwo13Hw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAlarmGroupManager",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Converted Prescan routine to ST for consistency$N1.3 - Assign Area 0 to top button for each Group$N1.2 - Modified to retain Group NotAck each scan$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.462Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Alarms : udtAlarmGroup (Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			cfgAreas : DINT (Description := "Number of Areas",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes,
			                    ExternalAccess := None,
			                    DefaultData := 15);
		END_PARAMETERS

		AAlr5OH5qyYQHLiOLQMSv0rjxdyMDTM+Er5JbwkvPk8HjFKoBNh50qdjqg1P8fa1Ozv2Le1Yxg7nA9SjUscSni+dwjG6gz/BJrJB5XTMaO/MZaa91tWzpGt6tWtGLFb/EYJm+BG06CItZYQwjQq5NFzvCczt52GTTmgJ3E3Fj3IJ6NonnQgBndpSWZgPed4bO7drEeC5znvfwwnsYGZQ02IcfPgt6sqpVs/QA1XtBLg/TsAdUxpa0b04QKNaxhXKZWzSuRjy4dt830D7Xv06pLONt1CCk2H/C32IYFyIn3D5reXG6lEVNTvGLR+72At7S3948Z7bLcPz07EZP78FaDFpF92RYpKQ89dgjPKMv38DTS7Igx9rx4qpyKTvd5qApQOo9lrqzva6T4qVus+m+4Ief0s8BWmX/aWhhz1OfAj5S44j/Q4WvZ5gX18p+zhzcG6uqT1ZOgPivxH8yV3rrbDBMA8ccNISZLZgS0BvEqyOdb04bB8Roz0RLnNv2VYezP5c1i2wmHxR7tutgsOAvhireVmtEbrqevdQCPszE+RK/24EM+mQd+AQ1t8b0MR9wSqTf6szbiygIEYiIbQcZuNmkQURg20HfkN4obn00Rf2ewDwl7DKKTlJDoBXCZZfzoAYtnSlw+6wog7XvAhJ0vhth06FM60U5+LdNixPLE0lxNgL1hoUPxHTHt0CAT6h3hULVbFRTtR54UAF4XKupl23guLUoKndtH9bVWKbOZMXLqVzaXXs1IdZCFIjLWijTha7CgYFNbIz1/QWS51JjGwIxqlE3j6hLGubFqtLKknU/C5bhqdiEWSRK0iruqy8zohTPqoyl383VGOTdYiCfNJkuBdR9nBuhsZXSkgeDslzHfDNGmlYNdZmigNSFdjV+iO55aav9jTZpzHouSC9oCHCCbohFNRiFzEInf9Jom1LhuXEg9GNvq5gJsZbQb3cNQSlFEjwuFpbcqWsj3iXZfUp66eKdzVsww9C0yuPEiuuG6goYc+HEdv0w1tgdqxP1LMvXRVafrIQIySUlxtKMm3ZWepSjpDkiWLgnjboFCj9V+54LqU8BOewwZWjlse1NlVn3aSneTkH50TSlrthsI8RgUT4+rsdd2lDNvIpb5rlS2ofG9tZKO/0F4RIWSiuaYHW8MAEXtJ0UrFJQ7aSM6yKoT4uJWn7/XhoyKbGSvlRLavSrpP8sZW7gZUIkTvqbnqfsTULlL962PvcUfiAPqVpLcoZii+n97+yAdHG+HSZYPkd8X0gObmUf1t2bvgRu2DqyrdrA06K3/UrQhGfEfaOk73JfQh9wAI92lZO0wFf2OxnctBNfUj3W0ANOtcyfdmwUgHNyw8dtrYBdQocYS4CCPg+NYhMHtGlQ9aSfWDhoZK28hZl2jbZLpNRKJiku8BP8MNYu9hfnsqMze6EBYGWxJr633EBsNSG7EGHbfT4hKnl6xQeUd3Mj2hPzo1wMjRVoCB6LdfJDGDauFfv279hydnIKKNmUOyNlA2zCCtmo+tPERt+AcGahrcEzCNJZk04ySkq8GkyzfyFKDSJCWvAlgIgSfTiQjYEG7D9p8OTdNoMV0qyFzy1UZQ/HnOM9i8rbmOPtV8oITf/P2BYvQTCULInMZBY6r3pAA5LBrv7RuJGdMGN5zLYDiPLuntaAQp8Qtdfx3pq/6htuCd4ExyFNFehkMnEq2BxPjzpLpLnXbec/af7Hz3JmG0PbsxIDs6I2OH2jtWOjGJAzxWrove3wXMEdy+DTBlpo0bV7lJztvTMGgXlx1/FlXLS2DixoLAKB5L+BzDsnwc8chq0OicsEcY5pvVpr6dQNgBnUq54UiBBFruOuZsuSDdrjo+HslMpsBThykV7dVWQUPtDNREeC6eRJTrafWLmgC0aTgkFCW+XkxPiFFTciRTKDHj0vsrUU0yVy1V6JF5W5iJnZ8/AnYhofbm4K0o54/tSsmuaMY6WpgP0B7NUjWY/4703lU2HOElBnJzV3oJfeJb0z/G6b6OAW0dMLgRs88HJ2lIchjlJ0l48riP7tneinK/Drq0CY0mUfapl6+Vmsm5ye7tOHffE9H+aEcjiJOryBCbKQPKDVfprgi0RRQTMVAq+tOHhsfsCzfy55WXJ3Xf98FVX/zC2f/51Rli8kA+8fm9MMz511uvzP+W+vL+wuQPe1FZNE6Oa/dNHcPpD1DCNd2LtmnAeFP0o34BYqSeJnItxoZulwvrI90t4iLG5dIWyUm/61qri2H0TZv4HesFuknZaR9LWIr4YyrA1V8UNrwNxmZVhSeI8r8yv3NBhSufGrinMAiHJGt2bBFILCjcVjkxUQNPbmJyg7a0VeOqzCHHlDxk6Jl0UvxIuwGLI8uT84sDJC6wJ4cLZVhn66G5SgVfEflGe4/iHzcuAyuOJwaQphChVhQluE2wWA93fZa1TrCJGUKszNaMhKpnuSnFv0fL4kEt9bwv6//psalIGQLB3qBTSyrg17eRptuYm990+Q08tFjrDdP7XFDkoUoSg1aS/uzFQnaWgY3IHxq70r1QSKhCGf1tLEW9X9OQwb4zRs1j3E8yU+cBmmMhDWc93s4b7OiweCS+TMZscoF99tPDHWRUW44Kp2j2Ibe+XeVGas/EPLl6iXmx+Rf0P67u4X6KOIqgu6k0ygwJ69JjNLhTPSU4OGzFQXgwi3SjNT5kpPJU3fUd9Zo5eyrGKzj4L8e6YmM2T1j237MjoEEX035pva8Hl3pvZ2BMzSbFgbcd//9o+KDPa0zav+okq+GI45wJ6bb7IYZK9T0xuQbC55LOy3kKpHtRT1ZqyDQq6t57L80DcrAuqR5E8BlVpslw5it/8ypVYnVQiZUyBlfSr3oDfj4X5XnWoIvQOt5wm6wgOyZ856z8VQjWFfWYrVmSxpARJl+p/ZL9b2F99Hqw6FRPi6sDedadILcULhOBpTyp6JLoWs06xmNr6wdDrbp9lIKj9H8nOKfMtLXCMxvnYY22LuQNvjf0VPmhVoOLmXw9qC/QiyqPyEyQYzLAQrgTL7sCyfWgQpMCSt+YTiyGF1HbcRiLBVZAWXIsmXeHG6B4DzPUkN+STBNA9CO+t+9kD0V+ZrScBaMvp9/a5ijZbHiJM7G0ndV4dc0AbnD4QIQY36hE4KjVHtBS/xXk9WWNc/8SpSWsYwTGb912JPuIuNJUIwGmpqQw5+mPEh8Et11jRnKkBw24ZQVdEkgPrLZMxJp3WgwqqhODlLDbZLzwsN40KdCubtCzrNkqk37s2casPVgwMCWJNdbgMeW20rLDha5nVd9ARHPT2he59m/7jgy6KZlqx5VMtLbuSRcbs79Le0pBo+zZPCDRBCBzeMKQHiNbdIqhIa+4PEXIwcKmTKQgVcZbboFEaUnVtwiwzrZviKs836NLhMLrkKsRrqGEZE9qivcS52qy6KfAfHiYJi1dTOa8z7LACtJuFaXWMhZDDNY0M83h57h0PpZOypBHWR6Q+qmCERdKp5NeciLbIFF3otlGK6utuLWSspodAjZe1mVpSlgo02J4iJNVsjm1KkO5Qw3Y8iRqkbYfQV2G4FvhBJX4t3jszTsqFlNfOQFuAn+tfkrdLNzv5f1YT0Rvj4aLBsCferwUmK6clclBrq++WSvMxbO43Y9jiKZ0FJ3diurZWf3rvlZs9bNZhbPYqGuFHgtpp2pnZR8fTKlAQRjOmwT07NRZCJg3Zeetqz7SOwqq7VRlPxJAYbsRYijMcigOh/X6SG+YvtXoBX0kr1I7spQCw4IfuWhFMwobEnt08/x3xNVdCqpXZAbKctviDOnjBdcohJr3WXP5DdtFbvuqGZ0pnw/nEdujDy9ateAN6Xt5WF07b6VDYU6Qqb301aCnTBOM9dGF7NU8BPiLejnKFrizah8G5LeEN+fC1/Ovi8NXh9WTVDc1/weojnsHXpCwRbPEHoOGSRiLOra5cOEsmHoANwnkF2LEIFzj4jpZwR9sGT9hQ+bcgVAyVjglgKKF9EC72wKzOaycdyR1bRPkzGysAtH8MzGidK/RLzUmF9zO/6mvz9V3ZWTwu0XELJ0ceieALpksmAYppo7tlh2+Gof/zxGYdOx1kfujnTmKfCBcd3BU9An3uMA1LdaEMXuH4TSs+KG8Yi3e4SLEk3F+Q2NoJqQF1ry/UIm9TyYYrPMWbHK/LkA9w4rl9f9UyxXCNun92+tZJKwQX/X22HLHz4QKUvh+6hocapELRKXjJwo751/PfS4oOdXbXPge3ZtEY3vjJXWyhUA/kqaO6kYls1DpskSFYRI2FycxDj+i0MxZLpE8t+LWZO1BSUvLp+1JR801FvZShRe0/4oimKUf7/o4ECeyLrWS5Y9Abd8HPrHIGhWRp4eBZ/JuwAhOnkaZVF5OkrzB5c1x1br7gT22ArZu9ilAP0Al8lHXhf3uKLzxX3hb/4O20lj2RZ/bX967qvQK4lRE66WULCud4YLZPTpEUI1wLwA8bvyvwUJeiH4D5FrmNtXlo1U9cHD6z5pF6T50WDtV6PLWEl81Gmse4WIRrg6v6EN67nJ4Ui+UNglE0HpDpDA8JW8Kz3Lp/jn4Oj3qx3bFP+IDUbWe/dp65tq6UcyHkkQ7pYc7rIneFBZj+TT8ScZGV2e2GHSWzkEGFQSVogm4iPhzrRTp3/5snXGFZbj6hDLJSBCo2PBTnY55DIVrDpi5qTT6TERYdgosndjk/oKwdc8O6m1kK6wIlCfMJ0YhLGqtbM9rv7Q3G6PK2MGxCTqZp0sG3eTGo8i1/FjOrx6sfT7Rz4Ze2BFLTsQIHLBRs7inOMjf97uGY4hJPU6/jS5TDS0XiYMkVOHQFPk2jisHqXAOkxAdlFz8rzctMpWtciD0/cO6rmUGwk8fCCCk9koLNSC6D8cj8H8aUFMp1XKBmHIh9TO8S5KjbZwVpicjPcmTQR7amkRn8/drFQs7TBUDhyX4ST5OC4H1s8irKq5ZZqj7enBZr52zproR7Fb/D5tiaWgycoV6x0SLbnoXz+qgbhWT8jwVH0BVSktT+JeLMSz+ZVdvd4LIQzqJsR1QiAt1unOTCB96eRtODJMSB9yCU13dIWoHB5ePShx19CiFVZwxFWkSr9VWlsCgEmQ1J2+PobG6vb/ofZchLg960DSgaAZmjuEyOIAVNfWBMDnUsra+NvCnw/I3Y6wq6GzsE49qyE5gEeyVkLq9kUJgKqPZbk1buM3THbvl91MsVV+p0MjqAoQ2jl7EdbWgLw56WVo9GV7dzgWZOXexoiAlVMD5Zzmal4xqElhqA4S3A2EbqEVEYZGAoGKdvUl+wOFnQ2jOQwkmQTdlNkrqs+GXj/g+NthKepZRa6/6dL5GYc3Z3/WiStTkHSlYhaio978Pn6jwtvEvkzAgHB8UYUDuB4f4IAbjz77svF2Kb88g5B8KAiRFMOhHtkyTJ+6zyn81AiG8GlHlwW/yZaZSRJ150V+TASR46oqZ9So9TGyF2wkYADRIAm7UAgdZR8qXaupDA8A2JQ9ZPZjflVhP4sC7/d8RiDcxwl7uc0Mw8sGpOOyOclm48O0vEekSt6rzjHGgREd9n+ZqtWdPW+VVyjuiHpf8nBPE8/qVSQF5hBj97gA+pPxLWHFdKy6jw8sHvsX0ylyHCWcvsTIov2IP5aEqR9/0xgkF5E1Q/EKZ6cDHrgpps5JkjgmBP72GvMtU/llqSPRYcpGgGSPqZi72oJHuZgUA4PiGATxX5lnP69/zq/5qcHf4H1nfeSGBg1vZCBT63696eYE3rAFoMX5c3gNTkMqShFuGUk+oL5qWqVClR6ejQvgbdIfhmCAbK06EVhkwmHrieoPu++lquOoYDBj/IN6MZj6io5SKIEkdLWK6BNoaLO2Kwg5H51Ow+/UGZZrIZt+hqObnDoqxOos7WAmEcQR50Iad/SHBbYjQJB2P1z7mctZKwcTenWlVGvGZ6cKwsPmqcLNUL8+zf3s2LijaOmDSdDlRT/RwXuqDfcdFmEzQIr25TWGEGpjMY+Us6eeD4JPyKAOK3GLbJ+Z+wJD0U/fopNuE0JMulKsQ4qOZCJDxzS8cs+E7FXzPvS30zw8mVeVw9/DHfEyu0dfMhI4mJLJJGEflH4hr1jVB+NWfwaFK7RPdq7+R9kKhkNaAvw1bQSA++DT9x20BIb7Wuv0pj6sk9dkBWpFDIOOuzq5hDl4VK0nE59gM0CnJuDvOHeus5J+ztX8mPeTePZuQL1MYcPQy3q3vSbmeDGy/Hoh0Y+I8Qtx4OZOlZ3C26cCz8oDhKb2iQIyGv2R445dut8Rfom8iVOwzzk5KMtH2J2u2DiCiWLwAt+GcuUkvSS4iLjNJt01zGd3kFmhIR03E/TvsowvRtbAErvFUT+ez8AEoQF4JAscmtv2VPoyaxwZiH0410aZ35skC8kjLNNqMiEH6jkX3V3xqWj/yN5Nm6uoBDFcSlShfjoE2b2ljt1CZuwyZ3IiVjPSa9XBXzJmkt1XOfXNdag/u8DjJylHArdQ5/79RPvYxQwU+Jh8PRky4vQl60uGp8vx5AYs/qUo2qmNSFnqC7J1hfw9yAHsfoiZdEWU/zYAepMO8DsCKwEN7H1rXUlz5ZbUghvQZZvySjOJCwP9iVE/+7dPrPbahdVAqgwQCpDagyONfPjOLL8h56gRHb/bPP607xy96+s/VZzgToEUfO6DFOmxtvkwCNHC3j5AN/Dwh9lNGyhbqMnbGqZW0QEgCk+XNWy8Iy4Wlj3YVb0vOxgNQxxFiuSPHQ5sj+ZfjECV/5YzP4QUlq2EJHE3wigJPNMzNNcwOZ+uKwX1iZjZK9g8RXGLZqynJgDYMgk4Gs/yheUXVLpL8ToxLdFPAN9zS+LtARMc2OhZ71WvxPFqK0zzk/kb+TrxQlKZ9AZ6uL1fzgYZoPz9JjIdCjebBaZ71OQwB5wgHMQ7YuHgMB8WNinnO61LDHjHoSOkRTjeFCtezTXWA5vc/efiV3sNzCYiilbYQM0Za6AGAbogTjXCgjiLZ/0A2AoVJ4zmrCKtd4Z9Sfdn30SrRmn9PUI+E12KrGDwvUES6VXryixZO83vSF2tZPiJ2U3nEs2q2jXR0rLGXjeokFoQGv2kRPZ3aAAleq6a646lsCCFiJQBMNOOHP6FEKSury3ISExxkWe7uIpoGXsJZdKRvqNT7pFHLsF7VIEmvY0qO7FIx1tCeoERGdMG+5Nmqmm47GZzkQadOFgtpgpUH5Vo4+Go8XHZUmlAWqSqUczct37LCZ12uXJHjFoI0akh9+yZ2/yRiQQnlWPSRgjU53AWMgwaaxTmqR3VccKPYQwFwtGhFKhZVadn++UG20oOWlKZdJoCiBHBJypA2FROtFzkvEX8EIjnw4bs69DOrjkv53plhoEES/epcjwQTVYNRX6jeMFb9RIAvgWsYKV6OsOfMMCq4pNLc4tX1hfh60uvRbcx31k9Nobqwlokqq2fECI/UYGqPvL747L3THyh4CioCSycImgcDCNrpHHJVcZps0aGiMofJUxO6T75jSUunQkdrQauc5ksfd6M6oL/FCo64C1gLaYpl0pYceSs+n+sbPe4NCOm+7Q8ydtpRv8NIR6IaPY0DCj/XSoJv2Ici/zQLYa7xgd1oBMX/5qqh4Xf+/ghsYR6AsHaK6B9nOoLysduMWd4tBoNAoqjP6aJqpJeJRA+cYnmt7zHXFGyghYLel/HlKxC3KwrZBAQ5dw5THGgVDAYkAg4ldHttjp9ZX2jupXwsJNo6C8BrG8htJ77OJBgnRR1piy3znmMXRmCuvY5s8m5PX1xR/mcIYpusKa1V8JzLSSH/bqdUCU+qTqH4i5K9MpZP7IGbPO1frXOP6cq1C7Rl85LIcNEJHeWxws7cKSWCwHm3Cjhb6+IJujHFDx9vvLV2SJzue2tBg6QUa4GXchJITg3SP+FpY0rldn4boHzQ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAO_AB",
	              Description := "Generic Allen Bradley Analog Output IO",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Converted Prescan routine to ST for consistency$N1.3 - Renamed to be Generic for Allen Bradley IO$N1.2 - Added Set of Config done$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.470Z",
	              AdditionalHelpText := "Pin Configuration$NcfgEUMin := (Hardcoded Engineering Units Minimum)$NcfgEUMax := (Hardcoded Engineering Units Maximum)$NcfgRawMin := {AIName}ioRawMin (Program Scoped Tag Aliased to Channel Min EU if Available Otherwise Hardcoded Raw Units Minimum)$NcfgRawMax := {AIName}ioRawMax (Program Scoped Tag Aliased to Channel Max EU if Available Otherwise Hardcoded Raw Units Maximum)$NioRaw := {AIName}ioRaw (Program Scoped Tag Aliased to Raw Channel Data)$NioRawF := {AIName}io.ioRawF (Coil on Branch Above Driven By Program Scoped Card/Channel Fault Bits)",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AO : aoiAO (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			cmdCV : REAL (Description := "Module Command CV Value",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgRawMin : REAL (Description := "Configured Minimum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgRawMax : REAL (Description := "Configured Maximum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Output",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw Output Channel fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAlYTA38BD3NpxDpS4QPdiesed6CC2jevAGfNYrf3U2eLtaecdpvvHNTXW+Kt+IcpYQPfISihnQzfDEX1edsIWY+rs/rDzUTG0hWG56EBAULI3tChkae6bGayL1XiMVFdCLJb+V2bSuENAgGxn002hbfAiXWvmZHVQOEgvy9SPXKE8GfH4zQ3LHjsp58bvF1vl76huS8zX/3Uok5+RiVuxk2Kas95txHDxts0JIB3CAcizN+Cj8o7o+jCctU8+KvJeZBdZZ15DJ9CkHWg9t/M1AjopNkRhyHUNPW82ywK2gefIw+34/hAn/B+frdvE+UIPcxe68FRizkEFQE1oDR+1UcSSuJ23HToc1HRBbAseqr5So3tNW/b0xNN1yHUWnw76ZUH6+Pl5cufyOaJGJDTiOIs0fTxSGTNJLqLPnVd+wAmgrQtSy4pnPR493oFAatUHMhdHAtxoy02tJg1T6nENAp4YYXdaYupLJ4GhWXOsKA4qSOjAQ9+koMRT7eO7pI+aaD+5j0s2ubjVsedD6JrGTy/lPfIE+9qTtdNvsrnXkeUsy/YTSYR1cMaIM07Ia+GATrxfeiu2VtgXHEjfnSf+cyC6xnGom570KL0nbxbprRvsTOWWMEHyjPZtRx8psbXWBz/tFdEAMnPXoGs8vjDfV6ooUD8Wf5Bt1+mbEZtjqXDFLMl0eFkocHpQQtm7NiQNyFR3ZydmEdBLu6eya9KtU2zr+SRoxF2WEptzGrZ1Y7VqHievTGZWWSfIHe9Y+JZ0yiunFVQhc1OEIRVb4kL2OMbqMqYzdArmz1JbJCx/6jc4EchkNSd3VOnLeOETKvpobwMO0RIMf4jYAy/BoqUAWnnNo7+Y++iFWH04c/jLkpApiMXD8/ry7ZAB+IDDtWJ0N3ol1xmiM5SCbtgvtazJvSnONZcMMehqlCJeZ+t0qdNfTnInAl+dx9aJjj0xZONcrZm3lIGPI4uverFU6DwGg+cKDbCD4gKHOUyjipGnaha+oh5vqq4MaIoolvgGG5OBf5b49zhxGu4P7sWYRY/vqzZJC6id9PSS8t+5eR6e5lf0M/5ZD3mpo8OAo24U4pQOHV52q+J1xiTDugQd0N1zGSn3CyuecWSZLLoeMnO9WD86+LcnAMkMJtw4RAnsbSz+DJg1+8aup9x/fABKcIxcHOwG7DVRIaV1STj4PlkCnrAIqiY06060iVQRA6hH9BL4PG23MBEqypqqhtT5x/d6pd89UTJWwk46i0eq8RRPAS5LVL6BSL6jwphnaKsWmPGupgmpyOXxgJcrYfCc2fl5az7cDneQkL4kCYhGOWfszfonr8gFajBXUPvTnFqiOXzmwk6QdjJS975b9EIOTD2JWeQ1yjMbWgdt7tXo1qc0X4NDz74arSstx2Wx4dfLgb4ISKgi1iNAdTsJgSrtHLYUBdnkDKZ8oaE3slZaEtj0J/fdkHTnsBbTDtaiMC3nVuPiHKrhqxl994Ncyz5VMN8lXLI4YzA3QUrbc7rl6+SlKqKng8PmLWyq1P7CDwiQz14JBgdDFXP8fFlwaFIDrxZa32LhAVgL6Nu9PtAYtgUQ3VWVsL5ya/QNmy+uWm98aFAqA2BPGzgPPamepq7uscyl4X6jCxvunFkLBYC2cwyKdumzN0U2ISZuq8/o4UKJCUGXD4ejBEmnkAEf/KJmzKCIS6DotbWGAF4sp9Gi1zLOTPvRYdMPCQtzXu0fQZwq9a46zA9oLLttBHvIB8b1NyDP79aWvEJBvTmTy/dnB1ZMgzEZseKz0pwZEs/xTMIJNtzdMuaJ5tTHj1OJfTZtP/67qAYC7l4taCJcbfbRBpIGWAgI6SzO7hSnrdGh0FsDcDjfpH3JytQIAVKWmgAFbdIbh8MHb+ZE7qyNLhChIYfD8ziYsFOB3+VILl6ko1ngBbACJ90SZiHMVi1Mw6F/i5e1rFlQ17I3Az2Sk5tCMIYzjBJivyApRG0BUsx8tq9cJwydAR/F254jcUhDKS+dhHAHgH7UbzI5dcLOHa5VPx8jfV0E2/TyN3R43NhZLG1dZilRNzUd39YcPCv4kbWtIbURoHGlMQJJlnEESgxLJVDjvZDytHMiYYfEWDFR5b0XBo/2roOcswtBb7vgn+FK+sQz1K41ucgT71L9cfSNILONcq5BY6+A7d1aVJAX+jYNm28mravCq6hrf+eKjHXP6t2f5jWbMk98whYwqcXjzZ7FCSdRnSlLOfeRrKK77056dyIGIiByJn+vAm2ae2N+EvxHdqq6A+Lj6cWN0jPkzAeqM0Cgl1yGVZDWdPwCgE4I+3+jTMkBL6J+Woi1ZvPr4Wc6WFfTG+g3MRCY+G0ALmBI1B5z4hTyxrXbqGHKpLOLsOTwLO1A4bieMiZHxmz+VYidQk8mSPDtnmMX9g+kvR/3Xnz6vQGvRgvRgyjEuRCEfWfySCpfeD2sMSAMUsKfSk71xjLnpC/kNrPkc8STlLyhSFh2HB/jvX8/2zQg+IF/vDOoN6tForMIulI9heiMPLIJqNht/Zv2lshlheadBtDsJHAQdj4GyQnJFmMqE+4qj3uMOLQIQT0E56/9hk5YWor8mPzW12tny1ySKt4edE2MvByCmHGDHCID90oCZhexu8WHJWDIYdFsF0YwSjsjTUzbSuJqDVmXQ3EmTUB5pNkAJqa0SdTrzhwhI0mwhviE4lYVxbJpBAud5zOrt9uVDWnM6JiF3Ihnb7h2p9Qi05brmKb/G1cy7kByGN0eeYZCwPVuLiGf8AjBEwN2CftWPGTJomCQcL8v+Agf21Eic1wZaxeDCECFLX3aGaY7VsobmwEbWGfu6l/xPS15ftBFYTbkedgsLt+F+3ZDWZHcyVNz7qPhfesuKLZn0M5IHI+guaeVl2ovskykTPonhxC3uTNYbniotQfKsp7xj6hs1kUn5VV+mTocMqhRgqSPQ8XDzAjxqiJILXQeh6UeP9YqGsZpRWDMxDDeE84vW2EhQ8XNA1EN4utYKwbpHA21BLpYvyldoVH+vc7e5fS1swjhboTqvSqJV0nBdgNrKUdTT9eFXRqbD91apevQ/7ZLATj+Zs3uNZACYsRVrO77x/kQC1fGvEyODxcAMH6bxeoglxuKnUsTUADfh6y/GvwE9NssA9s+xcWZLr3SnNUaptUOQ+E2Ku8aA7KXUKvmEQT72EHM5VyGneIcoRsnwVj1sq2ltVpzEEJLTqh0xaNDKuqbpPU3NjHYsmGHI7rT1GN4orIs6+lxsLEnEkzkUHBxgD+2yMyH3L41XPvwjJBTcljRga4cFug4JNYPsG7ms8uqrWWa38xCULjujHm8HByNAkkBUAyK+WLA5+jUfdmjbphKGQLHEqO8KosKcAm8okXihRsNcHxni70Uyu4KjptVnLrJinCTAnKarsqGib0c9THVjR6ZnzQeygVVs67JGDn8YBLRIctN4psZfr/Oa13f7r4YxqNM8UaUW5LWXpdFDkFnce33cJrPrQd0m5YOQbOymXvBcx1MZZJ41ih7lBhCWpFkS+2T52MBMeF2XXM3EshjG/AJtqyMUMFeqRoz9cf9L1qP5K1bWYJFLPBAg8tP2QA0Uo/NaOyB2SpMoYXmBL/16VT4fKf8h9+NofSuUm4UJ3HRkIAdSvApHKhPcbZ12dE3PtRXYa1PdlRmD9FOc03tRXs39Ei2HXkBa4hY5mfDa/1QBra7EUFM8WRjLI8/XygNZVV5ds/1CRvNpnxt2NthsJgPRx7oc5qrRuIee025TtBFzzgj5ZP3Oj3iI0pCEC/2sWiAE3G9iJPvat1a0qS6RXLfDFewLF1J0s+4fQJSOjKzK2bLuq0T7yXqLseYtDbx8ILZmeDxXGvVIRNd6Uh0kHQKpwRpK6HUzDFyoutOtqE0PME5fIoS1AQM8sl8samw5ipFOQf2IaXBD1GztrM8B4Dt0Q/qz8maSS9AWgTR1OZq4lhcAVQf6L0K2UD8cysyjLd6hgyCoAjpdzPPobV3T3RZH7mVhaAHWo/CDiS1rdHtk662j5vVt2UQbag6rF4PV2iYLHeDwBv+XsX34kHs6LezVD9ZyzkNYmFDaaLhz7hcYeFfdQbxEj4A1yA3r0Ul8awxK9Q0w9OTmIRtZU3ytO7XiyGVBMjEnvGYv1cfZ8XUaWwllrF3rdIhF34jYpmCaWZx4rCl7VA9Mx59k498YQccOrTSrZrANwleNoG4Hk1oxW+sHRyxAN1o8Bh36LBbae5VwSROwmLyIHAZR10EffBOQGiKqGBAu/PmeOhmTv7jykZuazw0GFF2egqkZXuVUTd3//P64Hd954w4Fs2p3LRjZq03bVVDb+wxdVwk2XdkFqP8LgtNhYXE0fw6BmGgcPLOo16JJQKLP+MaVrAxqcaaMCZ8JY6JQ7J20u6yGRmfwv8gcKjpGbbIcGWx/CliZW62fkc0pf54gIs0AW7is2z0D7UpGVOf5dkUZGL628D68RqUB+x1Q48VTcLB9aOBebWHifpklh9xzbR6WCfqTnNKS6LR1kqHO7IVsv4zfJOwdjxedUq95sRN5Cs/AbTmGIa15rad1pQvJF6nqKFjfFemK4ioPtPz0BZlzMdDsbzqbXh8Kp/JMmt+ried2r/j9Gd9xPtUtjZYt37ncA1U/AIRN27lOqmHBZwKpB6MfLjTA1JhJ4CUuBI7zmhi3qFL+kzmNeddqgiKRY3lpjyFyqPOVrToWC9OeDdObIKvb5QGKtkGmgmB+L5l51tbS5fmAph1+5O2kc8iCaf5Od/M5ap15dYzyTbh2TBWAbf41vYZIB9WHlGFcMYlkNF2R5O1+SbKMkpWbSr8c4HRdRNGql+P/MZHmgERBVV/gd8pvpFoNmD9eEbH+JlIyRtcQErL+6953kvX/9xM9P6wstDfzZIRUKJ/XL/xpSNl3imGTUS29ysC8exXX9BuVleBk+CeNpVSyf+V84Z6eSWaXqP4T7FM6TgWGcW9x8cZTJx1g7/IWVfUi6OcZT3U9p4qJNXBZflDrIF0z6GVj3qlTqOeTkN7pM7kt8xgt/XW01EscNNneeNZetVAd5B0dpnXgLphOrQfTa1wb9hR7yUrAqZbS9hZ6PftHpDBe43i75UiFNryHuEmK2BvEAVclW/AAmQsizvpfAHKx4x+0aYzEoBkJVFoe+sJDOKh6prxvOiLDDKHjpDlaLHTTKiEBQz4Mg+NEWQAQBH930r1NQ9UZIKA3VU36MiM2hUGEttwqVM+F8Cvz9VNKNMJ4FgrTOsOYIZAtDTNsNBcRR8rqsd4yc8NGQMRNv3iCJHSgcljiNoszEtBSmCoGG8ZgDpZTZbQCoot8pG6i0PHEIfQtpvaSK0liSnxdJHFhfMCeB86Ks9Bvj682bk8gqpZMYyjX3suNU/nJiKWkdn5Q79PWFzC6G9DBkjuDFI4cctE0ayZypbozki4fOtUnwl2RR43e4BtuZOGqU2x2NLmilXE7ZCz99qxzY/djNzXAYJ3qeQd8+zGKbDHdtI7mF+YJo72/8Fp/9KaqoA6Mw1nnszqnnt1uz7c+sl2jssWJ2+q87a+BojpT14PGsbdqgOhWwvxmhHvNnyuY9vxcR7EgA4FABBBa460rC1YXjkhW57Dd2tTfFwmYe71KDdqKae/TtcRYTUj3dYNysxcLFwihB4n1VbWx0LosfRDqaDN9XszxpsUxbX5wCOxJglzPESPF48LPVOViJb/rAqAuG8PFP8WYnbMRspd6FILue1wE6QITylv1JRYYbzGPLAd73BXb46KEDgTAQAPL0W1TxQMBOVegstZ4bzoIMRU6TceFW3XmGN0iRVl06lJcM5wXrOqSnObhwXLkgVhg3rbCGI0feIXLXeQJw+dXzhmHRUDeb9txjlrXMK9pcNQ2OzTUBiYbRN6vYf9oa9glWl4YSkEd9+BJvFpfmexnozm0F2nA53kwmV5mYIrhAg0EQzuljFgw0yPQ/5Hf3uzjSFa75VbMbJY2aNDU1/Fv2hGFhOaKEhnLwnGH+0lkjQrBSZ0ao4W2ya4dZAuPUN1W0uqhwetvlpAeUVbnYMsFnpai6K+pGYeaznRF7i7E0h+BNQ2ApPFqpOpDB67f1RhMJT3RA5Vwj96znOvlSsF0ljAf5oF1tvPt+MkzHj+B02M5TPlvQO+yTQH/zx0WZqdXzsflbsiD4u+wZORXWaNmSzv4mpt9uJ6XYardRKwr2BiVac9wtwwoP8JKzQnq1HuU09JF6L8GmFG3rX0S05uOaydDWZUDuBf1qHuNZchyXSj3OyDwwSelJ86GQ2D6XsNmsF34luur9O/pGKrwytr9dQp553Vnh+lKHjE/wubfxGHNA5So5upnni4yx8BcHRfvBGt13fYFWfCvq0S/AFvxzhKpiTDPJqt2xp1Uq0EFiNUVAgrC/aAQkC5co+dPhKT5Vg71Cf7rwIZgGBi49H3HNE6q35HAlO0jBtzUaHP3C3Ci/W5yOBE5grWJzHMuAgaD839XHkf3Q49lCvwRzsuKxQ6GlO/wkub37XKgoZLcS+EX3NRiAPm6KSR85mAIAX8x46wbzelI+JpuLzN5clnzYENRObWNynDm6OYHzmYyE8t++LGYIF6YCS3LYz4oaRF3ScnS9hHCsw0AsjDnSDZqT4RAAASgEFj9ohGigLrAkGRgSqGPiFekftVrszZmhPnsximImNtKOSGf6j3X1hsINhqP6fqFD7mjYWw/8elXYP+Twx7WxEg/kq9tHL00q188hat+sztEyWi9bgNdgyrOxWqCVnD3Y3Op1J16ClMr1C5V9WmMUTXbrXry7Ar5yH99ZGFVaBDr6G4fUo1wt/Sy3SX5rs1gb9LscEiVqKjlAqUU6A71GGuto+w/6eZKI2XWvyodcso5KH9bXl6RDH7fmGHY8MyMgEGSpxw1W0LC7nMwhThwvMniLqt/3urCSH6Z4oN9bWUubCT4j/IHU41obKQ0AdCZOnvbDWIOcQOkJYpWs3ij/7Tg2OPrXVw4fzP3wQqkHM0BeHYJGIFqMl5kaPeQef5gj4mVuanNg1viFktZAEp8D2ua7xM8GBvaFrsVu8E5SdaCxyb+JEDZwU35KyZ6KfRBl0W54uWoF89krZmgLUBFzGcvbsazMvblBbqRpYD8cxPhGf6hT+QeB+16oDUtOq25PR6fNAmJM3XOa4XoUYBYcLtcd1usA2ZDWL/HyAIk44AF/OqMu602sPawL75rlRkwIIFnhWvaxQ8/MQh3hKs1f3VhQsI+6qAzRTrmXkZb2vyajspT709/Gk9xQSDo3ZWEd1aNBB7f2owVmABC8yeT8oxyqdfqUGOCsezeKoER3287YtTWApqnX2H3wYBgbZc3S3Tj2zk0zOBy5hwdHQg+1L5pC3RKzqQTC+MgZnVj0Uf/NiQcYJSx3msErq2+c0fV7298rrBa0Uaq5BLPIetEVUIOs0V4l1FzrzWH9YOD/XBKDzZ5FJyGa701tT7ZvUZjaacF1LpAmZu7/OwJyTqq7IWZa61ru+gL9Yv+oRgSJpFrDO6YvcOkMWeo56yb7PFZOFszDfadcaKhUJb4Kv2vnLO9ldh1EZgmA1n0Ct1A8mxikNAflEukSIHXW4MBot7rk6VOQmI/QfTHVtUmCGdN+XVQIBHuLlytqtAfxOUPyIm7usaJYAp7/wCTXMQknMFgC7nUzI6ju7rh5x+kqrZ97WNzLLcHO4jR+31usT04c238uELXuHh73wINvF16JBeyoAf78YQANuv3mpefPjcwxmLGRWB/XY6sGhkjmZv8bYcSwPCj7FG694CJyVFAaPUTF4GMP+AcsMt09ctzSQtx1jPVM9sdO2Dx15BgQ76bcR7x12YNGfhwqnV2pqx3xArcbfZ1Tpm98MpYnTCxqGdRQukhnO9id/8TwH3zmh33H8NRvE3ZRbPOwntlbNGByqpF+f6QOYTcwav8nX4Le1vLntHM2WxTW/RXGbHBApxj4tnCOOF5VDfahXidBMmSVflziilqZh9C3+jtKVvzPx3B200GrXKh+1VDYAEgcm5NL+tLZJeNVb7X3GYg36NUOpg/SIsgj36+qBvJQzzu8Faa4aPNuVp6tShauy14G/+c7Evg/eWa8VM41JiA3hZMQjPBrofdie1utRSwLArRYEbc+q6VV/T/TA4VQKVfDRJGRtX5eibaEjYGuOw15aS/2ELd3U0PADZineR1q25I3Nw+o+4rd1vdseDqH+VZ5XyeapE0kgLBKe6XDzBomjh7NDpu63ZW50MknW6NjOhMhkW77YKOnt8z+KE4Aqwet1tjhq9JQSKXdElCuQ3l8hOIVSWYKFL+tJ4g6++ewmBQyHWhXa3h+wuGVwN95w+s6NDzaPgoRiwzmVpAgRKGgGP3GnJcKnwL8KT+LPdx5deWvXl+AvzjpjiGjsz7RzrOEr8CP6K8CMPOHPs0xfyJy+odak5U4LIUrconTkzJiO5XHQij7+rPbfM3xWa1VobDPMwOVYvjAkqczazKKmjZaSylJ0I6PamUNBH2syCRsEPQqpMe/LN2pLBomGyt1HDyMG2KFcaPw/264ptwI9urLWx22qK3H/3Zwok6E27JhhSI6XE0BrHcEfnGDv1HGVQGVdGeX+k/3TA6kZsQrkSHS63dkuZbISd5lHl0YaWQTdROlrGx6B1aSwdZfY2udI0QhfQn/c3+Dk9VBe1q3eOmNhJCpP4SVRfb54mmNdwOEHH7UrSAsTsdOvkgadHTbbIOvK+6fW2VFcqYjA1+fzDb2fj5vrpYPwdNUxZZ6fqzHOE2NRtJtlIH55a4Y6/eJsMd/4RAqiDJdWlKtFUvG3KYtfWSqyEZaSnpncS0Xfl97aUWX8jTWAYET9AvcFNUI0WOb9mL3HpyWGNW1QbQqyli13vcFoGF066tZ8l/2ZUR4WvCdgDA10eml8qgHgX8kSN1aXxhN5JUwfKvHDtZO1ZHASPDJUsKQ7bov69e/1+9LIFfDaGl2wK9vD/+Af/T62Exdv1O3Xxkkezyzey49WJY3EcW94jpiwgPIfW1/B21iFo2K+Xv5kWdSo+aUWKMLUQQbojiq/MpdeWP5Omg6mr7+C4k+Vw2GH44lQRVbobREC8zDjG2VmSTxkc+7Kgb3B/8Hs6MvkoUp4YvvkrrbACTl2JytDHeSmtt/f6hbc2G7wqYCuuncIs3sBwJe6lrxHMhcuAGcN8NAVFCArlev+TXu3AnMStA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSO_IO",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Expose cfgGain, cfgOffset and cfgScalePerMinute for initialisation form aoiSO$N1.1 - Source Protected$N1.0 - Release",
	              EditedDate := "2019-03-11T04:24:52.528Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			stsCV OF RampCV.stsOutput (Description := "CV Output To Real Analog Out IO",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write);
			stsClampLo OF RampCV.stsLimL (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF RampCV.stsLimH (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsCVLimH OF RampCV.cfgLimH (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			stsCVLimL OF RampCV.cfgLimL (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cmdCVRmp : REAL (Description := "CV Ramp Rate For Ramping Real Analog Out IO",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdCVTgt OF RampCV.cmdTarget (Description := "CV Target For Ramping Real Analog Out IO",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No);
			cmdBypass OF RampCV.cmdByPass (Description := "Command To By Pass CV Ramp Rate",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			cfgGain OF RampCV.cfgGain (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No);
			cfgOffset OF RampCV.cfgOffset (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cfgScalePerMinute OF RampCV.cfgScalePerMinute (Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No);
		END_PARAMETERS

		AAm8yovBxfpY7g5v3EbjYTGv4bjj4cRoIA63Z/TpGpm4Xl3uUS0qNB232bWeFH3vwhw0XUhclKy0odUiGCyfIC5xVbc2jJvDaUcl4novhjbFPB4xMhwYyoAvte4LImW0BVOZShpB9+ryD18DD3mD/bwGLAE4WfXMbHZEw8AX6PoUkTC7/cZu57Pr9Dedhhmx9n33t4yI3LOrgS88qpoHvoIT8wEHUODjDjIsojW8ZWstYde1dTkC1fZaeRuM0tXL9zKCA5+dWaoPyiwDHSc61g10pchd2LdBLnU62ISa9wozKgKbjxdsrjiXEvWmPOsLck5QbGSyGeyeR9D94/iypHyY2smEk6h+LEOsdzl9iJzPNTGYvQM354e6ivk0t0dhZEcJ1vf1jrmDsnsP4RfZ/ECZAPtZunYeXSnwHJhAefWf2zm6UgvR1v0hjKrlJshbgcyOyv8PIN5OwBKMcGCNOZ9DArUnKdT3TwWZ8GtSecKxsCYgUNE/2hZjTA8sI5PwmcFGDU+oo7VmeF8dzejXkYmlWr2mfLdK+Hk/SX8tjzavja9oHZM5hReuGttk5jfX5Pzfqe5t+1JVTMYNdrRBgCcnc9FTa7b6p4C1hDe8FCaSCsDOQE1jmNpEmA/n56bjth+RMtjYxTTtN5eZblE3NMRW7KQ5JwIPCYczH7QAVDyaPjnJgaLE9nPdu99UJ7mbilVMIXJ2yKA4pl2P+Lglplg0TJ+Ot1WXGOlE6fjeVRnhPRW+9jgYTmhP2Q/ENUdEAog9pY6vk5PQN3mcBpQX15cxvA4FDkK3YNJPE37aUbzkii5wgBUGqfS15NExzVhxScedHB6q4hoDygOH9LSRgVE3IEICq/MahPQVWKXOftX8YVrlZhoXD1JY5DuCQqfI7IRu0D1D9ichNHVQYJMeYx1Egm4HHx9H6q/DGOAQz3ga00cAh2c1NxRqKd2fyds1WZuCLkN8jIAdyTRUj6uNpBjzR5enqzxB52XQk4hcu7ucAyEvvWg8Ag0ZJi8esrySXieQulxmcWGbO0o6e4epTrRTDwA4yFfuPF8HE383JN4N4TqTHJ6Ip9ygF5WSwy5QM0fWEBRd3gEQ2wWU6gSngEgNsOsjY02nlCYUQJ9BpiOMVdtigj3pJc6o/BwqCZu25X4Bv0alx6/0wRq04LgY2qvOYwQyaK5bUAZ9nY4w1YNLr9m/tsSpyVAZCUoxyQqCCCX1BwA8IpPPS2sznFcgzARRyx1hHNYdRoo/qX+B6sNklg5+pjkEI1NaU4ES2ZcIMw4yQ2iGL6KpAZrBnFtf595EGg/efJdWBlZjek1fRbDTCbmvKnsDUnaS6fiZsgcEpus3VaFRhdBbYe4vdt5TmgLzEF8J0YA/R0hGzfY49+tUryajTvtKWzc/VUxi8/oEO+3G9GdSjgP7tZ7AU3wbOXNa6XjH1f1SdHBkcyPAd/mfGAcHUM3wg2e2JdpXQaz3az4dvyJz5TuBxz+MkH7MnQHUz4IT+g9Pzvp+So9x7YX53fE1Urb/fJx3MNk4F2pxkGTVIihGBvcZgQOxwo6h6I+MgYWxYyS1OXCv3rmNOXDsCLZbqD/IGEuMLQYCrwo88cXnaAQzAFriwVBpaAZXtXPWcJBJB8q5vW1GDCBCKwM5p3DDSK79n0jiJuZSEYma+bCW7cY4JQ1jyaUAqmN/ICIDvff40q806klUEHr+O9CprnvAmHze0W1uiBKbHRWwlfVuSEUsUy7MtxOcczT3B/YJN2an77P7GsgQ0XhigYCt2ErttVFP1DYBDXCQ4DajX9Cas3cOtjgNUTCUCSX8p8x1U+Krohn87parKC09yqQhxaSSYNbiyEoWkxD9ZR1fGBkhevXcqxQKeLrB8Ztp8heKSkGzNJo8uFI/+SnSDkK/9ISBx77k9w5b6PTyhH4OuIoo7Auck/WBLIzfRAYOgwXcpVdAW7uWr3dpCfJxg+ccbhqhI5hbD3p4SqZseW1zddsL3fLjP4iPFHF684PgIJ7YJIEt3WOgaAzooiL7mVaygZFaQtOUnG5ylfnackBf820tvBWIGP3CD+x3IW9AUpyl/UwxM7UR6bxlz+BI4bdsXg8YLs9g8x/PYOj4eWYV7fdvuGncAwY8rmCykbgiasuqvvmGYWBjSxysAnv0x80cc8PYTna1xgavGHGQOqXjMAJYcqHlMVeHWCfzWtouY77Ilzk8DPWkeCeIixSP9wSEzOJGGO52OpVoX5pqjZ7iP8JIlkOScWxtw01VqdLaWW5SRHojjBsSPnPrCs70jhd6i3L+5EKvCBmdvv8pwKV+v9c4pbniuUS1Ymmzx7tlcqwzhbA5QWYkLRiTup7nsVbIYJqomlVsHCOpC8uxDDpbwrYpp4BBEK0qCNPc2fpn5P1g6jE8YfQAfXfTfW8Mdgzzt9BY3+ROGuWlmWn/sNlqoSYpihQYIdZ6/HOt5V5X+hog4BuyYUps3/vF6lMTwOS0ovgugbs+zaHI7lpZzBa6PgPkkTeglsvQAOITstigXVh6P+r5q7g3qCczQixmJSZJzPD/vSGJzzlh3gEyTXeromhRJGKSC/WUhX/ZTHAfdBgkq/DnrdFXNihwmn12ZNd+Wa9XI0WE9M+u9C0nLOk06BQhFRJkXcXYwyqNo2SK85AG7N/prwZiugdvwYZXUKGsBS6vQp7UtjhKoyGqjsxemvqX6ddE2+m9yiYCWGtaaTsNBU6UldspVCp3GeZ3GJ/fpdAULLhUUeUNzfajT309WBnAlSV0dhaELhENWYvETtTg1y5tPm63s9NtuHhC028QQV2SBFkrprx2aPYCJIPLo8NQGuIsBykUAz+Z6aprPDDeaOOD2pPxC/eRRqOLSvARU1gXRPxQjXGIkmKMHg4GyoaEMJq5+szHOK6l5juTuaE3kfRll9t/dj3uFSS8yQMnSxwcontbxRfKEB+WU05kuFSxu/t+DKgyq23ODU4rlc1H7y2ZNVBIV86WjUZZjpWq486dCw9mKkDMZZ4CjOLxsBeDqFj+Lp4IeOjSYmMI9XIw8lYErvz+lVFnZrbRgQFqS6XblUowxhCxJv2kjPY9Usnwb4aXR8qazfeZ+nX7YGWNgXTDI4YtvsI892A0b+ElUGaL8iPEFDQjZTH6PqeIYfqzeBrjKOrhNdkcb6ZddXTspePEU6TP4baOtsTegBXfUYfZxnqQ+2yjQ/3tK5ejOkD6yQjqkAJxHtcFAo5PV64TS1gUBCSJSfxNV44ZOvT+IKJOq2mhMBnFPY8RelMtct0cXgmE2TzATYA19vG6OoE2LlC6Ehkv8wcb9eVJAA9w8MO5uYurcrazUjqHnyqpi7B26gSeAi4dMMWqgnj61a0Agu1Qk7PQvy66avq6rB0rLaqStvdZ2Vp9HTepH2XatXkrdviwNpKLu22oKEi4g0ZQJuycdnTbsyc8TED1d95Amv84xdryEMqehlyd5r0KbPcEgjfYOgQcBRuwi8k7p86qWXb+siBMM+6V4agBLGGWSduvQj/KE/VKLpf4FLQmjsF8B+eTYvrO0BvWX1WUKqZvnr0N05HcrVlV27nk/u43Jp5laxeD3MNeP7Eg/6GjI85Zzrd2wUdI/K2DE3wG8thyLFitzsLVZqxIlJEmAPReX063WCBfR7OJmqj3BbSEz6yZCi0lgLfiM37ETtnRa4a5OoXGod1F7xK+l5rioCDKtO4aHhBd36HpnhhPbxhjWG9O4ocEqzZpNRonFqvxHiTb+hlxZTJxXBsQayNxwdlvFe4stEM3NF12ckhPWGBoJDB5WyVbxsAX64RBsSf9A9PCjiPG+GxDQ+wPIRmq5U/nOJE0Olcf5qAA41lPR4rr1ydgWkzz+OgCfrGFzhpwxJraa21cFTn2ct93Ov1KjFre3qcv+rcZgbhrNLPkmNNaq5dbBZESovLh1WuF11F7D5xHZQ6ceJ55spZbRNOHzg1mX1ySTQwESFPl86GZpq5VE0XzH8SiX6ydJB3PFnZXSFhOdCpUBMPC5uf8TLwm93pooaRVw2yW/9Qc5HzE+CqEK5Cli+9xfQmC1v+pnZV4DS3O7aiZay90mgU91qB74Q09UpU9AB8w4ub2PU6GtHGbE39+2H5MkgIg7GbLBZtCltsFLcfmpBFwOyKTjW6efgIzenH2VgtNQyWRx7ljuX9i0aVe9TToqLtuHmUughdv3JYIAfPh+fyf6nQNa2J+xdORIJz1Wxc9JcSBbDw8mq4WwznffvAC5izGe03PH3rmVPXA82sV0DlAPvueKEcRfh0OELJhUnICGEieuwdisGkLnbPznis3wf5Ul/em2/h7NrEDvLXguZz9eu0z1joIaP9Rshn+il8zZ5Eihl2RXuqzOTzRU3anZOJI4a9ai1Rn6FbrYuvPnl6jD2PAzjvwAghUM6WtXQzme3lIoPckaNR7gph8rGh9t4J28RcCI87cecjEQFvfDmsmGam4KEwJLPPl7LEKt5IXuGr1h4eO9GmODTmJ78HU5gEWii1UhOfHqAgd9S7cW0EB8mS7ogCI1LAXVbwM6o3Ulw4GZirmoVAieFNB8mwG9Pu6ng2Y5xbzzzxZboD/Wa4s3jCbP8K6zFTAhPuL7s8iC1LD/v8XALvuJ6WBvfLThUh2p4Yj7F2RDVfG498JFbQxs9lb6F2EB4yiV4waDxAloy0mhX47EiWFI1+/Z1wElZutyBADewTE8HLcpOAMDaaufbHdq5okHImN/+KrtVBuUoT7GB2ovaEUiUOnrogNGglhEkYj+2Kq5Cso1YQi/ordUpObutbs2CfGkqCh7H8j7+QI2mg4PuE1fqBAmzh+wqU/5V8rfIcKo46FBw4+5peX81vz5xb6vL/tpip0JJkR9KTsojsvJYiH1AWZOT+KzTUw64o6VVOiCUFUcuh2wrFsu8DX3SOCq1BshirLk/GjOxgrfLUVPyaCUszPCidY1LmP872hq8GAPiAKeFDagrCTGBbA5ECiScKs6fvpU/xN5PJnGUrwq8zCpzHXk4Hb9MZ3Z3BIsOGNYsK6oi0dnSFVILrZghblpyozozW+CYW9+XmFTOPeXh4lHU3grs+so6inEDIoIkt2KPBA3/QB3UYpUtPSa3/Ipojf34L935yj7lUWu67BlJsaMKlG7PzB8Y8D71G6xVamxxqRdYydFKJ6ajUBnUe9vxbW+h+jBH1z5+cg+THBK8Ktk2oMDzR6dRY8co4snz4ZX2KVO0b1THEr+H33jFTu0p+tmXEQ5KNEhdapJHVWtQxK0Bwc4oL+E9WwqCucAZxIznZrSLM/iOz9WeUP/VqQhnTB5zB1jCuRgO9HPpgIkgL+xxVAUdd/OmaVjZj/VYwA89VIZiuVihsyexDQdfPsKW9liBw7aUfHz0Bn2WzRcr8lOnL93E0i08M1uSXalJSGgG1LuXPhJrGpxSNaA0aCXmkm2mWr3JORmviVLJ/Byej0mFnk1imN1Vbo2RERYPqX59+0aITKq2mJUb37+V6D7uRJfILA78sc1CEK3jC+wCOU4goU40DbHxM8YCtbbmQzFHW7UnT6Fp5bil0eWQxymOHbXvKdI12eX9uxjUj/bgiUQO+ccLJaltWEsuvI2YhGLBhU22Zlytw14kqNok/pZ/SuhfUy3rDaj26voS03lfAvGGsoCG6MbqY5b7ExDbFg4mwHiaybvy1YZNRToXwgDlmp1w88Ckomt7MvJ9m67hrX4/52IOMuZP0Dvw5jvBTS+7U174MVN0jN0jIJpWOJg9BH6qyIEu7rISaEDaEhang1u98aPpbpkBrDXhwnrFSbfl/Kv6ov95F0885PPH9Nk8UPKcGrJBMZ6RAfam3uz5W5s3pfXhqBKYvqRvSEm5wE+voNlZpB7hfnhW+FvzPctUoJoqh/fUUvC82lKFCrDPkK4wRJKUCgO+u8qD7KfQn7ztpqzcH/b9HiMH7gbp0JK2SxjwVCc6ADnsoLwL8JUB0SK/IhUPPT4G15wtbl/lZDfpNVqT0wGQfkve6d/YaZvvzZXNCZOFcc0VZePoIWCSHAaVGabIAg1vrTiZD3FjUVQz8/+cHy87EMUnXJEBaFhDMo5kQ6bNLIjidx4idIiE1ig/GCyox94a3WvKV/I3QCoJ7uW3TsZ8d9Cw0UYXUriUrPZIaefVkJrw+TqXZPxbXoWvVQ1ZWvBR9PzK7wui360TQPIuv4l5Zpr/a9XLJFkCp0fNxymYOhw2bF1DJSb+kNdH2qjFrfa+NEXDoMqKdMKTF+BWd/FeWUucgPWr+AWZ9biJN5nRkp4dvFCup3myQBncpEsqlN9TXQXkVXGzzkoFZFOqPgpvh4wViQfDKte/InRJWEoDssVZ0joS4KvzuAeniGuqt73kiQpW3kD/20agWaFRhhKP7HZqQCJ0veD0VthbEJaILPtjg9KCc34g7KuDzFdYJmQym/v5R6YRdyDry4ROpQ0AHjnvdY/XlZabaKlSLmwjbrY2+poq8aVryXq4HoMR5nf9dlEu2QCcCcDx4X6/oJquiDqxoB5saVNfcf++sUoIcfP6XV1JrtnkZPg1KdKE0zL4OrxIvjnvf7pO05DyaZ2uz0jwcTTczfZP1zjTKROvCeGkWtcks+/TME6kAfCok0ApQeesqPFwyoHTRVZ3DXaYXhin2E7SY3uv6NP/QqyZeOt/xwgayEKcIYNT4isvHegAlARCaJjBCgYkVeQS7wekjXdcx1+paaXWrxKx13+i+OcxQvqqK2Uk/WyTPAw3QXVuQZewoGvmSy2oYMbU2E85M1oYxyP+Oewygn+04ofcc3wcwHoA4T/k8pWrcPlaq7EzKxL1fOgal0tJO6suiszhKUD8W6vw03dBP9KXoTH/bFYwsUTvC0/fxRGV3iyhlaiciYwGhkEPczZ7frnxOE2RlDPc6B1qR82yYXYZsSKtern6Tot2dLRDGFqs+Oev1eB3g7Bidt8WbPV56GMVws52eQyOaOPuvk09rkCfTmDO1W46o+6bnr5+nwyPDT5jbwVHCYFylADaqqQiP7+j+PbnB6uneHo0EC0ronXdFrttrnBcOAM3BslsxcOQ7yvfGF1C6v1t2Z7FPyLfFIFvIe9y964mILVPpuEwVVJe5y77duKA/o9nf84eRUmOegOzDktNDupNVEyyNaugsKqIlhefkZwwSInfWxVjICUlQ60OZM9AUDAwWC	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSO",
	              Revision := "1.5",
	              RevisionNote := "1.5 Added $'Allow Op CV in PLC$' to hmiStatus as per PID$N1.4 - Added ONS Move of Actual CV to Target CV on Transition to Operator Mode$N1.3 - Added init code and range checks for RampCV.cfgScalePerMinute to avoid div/0 and Init code for RampCV.cfgGain and RampCV.cfgOffset$N1.2 - Included CV Config done flag$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.525Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			SO : aoiSO_IO (Description := "Real IO Interface (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.9 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			cfgCVLimL : REAL (Description := "CV Clamp Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cfgCVLimH : REAL (Description := "CV Clamp High",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Reload PLC Target CV",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdOperCV : REAL (Description := "Command Value To The Modules Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "Command Value To The Modules PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "Command Value To The Modules PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.1 := "Output 2",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.4 := "Oper 1",
			                     COMMENT.7 := "FB 1",
			                     COMMENT.8 := "FB 2",
			                     COMMENT.9 := "FB 3",
			                     COMMENT.10 := "FB 4",
			                     COMMENT.11 := "FB1 installed",
			                     COMMENT.12 := "FB2 Installed",
			                     COMMENT.13 := "FB3 Installed",
			                     COMMENT.14 := "FB4 Installed",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.16 := "Saftey Interlock",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.19 := "Mask FB1",
			                     COMMENT.20 := "Mask FB2",
			                     COMMENT.21 := "Mask FB3",
			                     COMMENT.22 := "Mask FB4",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAlqmTYi+5ruN5T39tQ0ACDJXpJZYX36gmBeYtN98pIERhdZb1BqmU7vkfUgC1RQe5zfUrO5ok3rVpSXrOWxe5ZyxQFUiOHzkV1yTQ3y1TTN2lb4YEVg9l7WnSb3oEWFtb8eIhNoDbvNXUxaK0wVmwwgqZBYwEDhAtm1xGA83eBTDpt/Tebaj62ak0zP0qbQ34WefNa4YUUH5+az+Ffv5GMzejjBpRUfexyaaU0BZ/ucOrHtof2sdYwW28RqtpzrUXj3zx4/97TWr+SPkfIVl9DHiaoTIkYkmD8qI1KX3yr99pr6lwgCZhbCB1VQb1K3BIQrEKKXCcu5gRfgp2Hk1cX9Srr/HovSbeI2OyiOP7TZyOGX9xQbgKWJPi47KIUF9HEYNiTsC9FLr0cQZr8P1n3vxGsNGIxCpi2M8z8exldttKSvf4xQajZ3gLDpR5gCpTn3dRJRO9AOqG9rZGiGk2rsGfP+ZC9re0gqs8Yi76UdJdPhZHNsHtO+cQboOvfMEI2tV6fBag28llDMH6VNCsGm1uvwG5k4EW+JFEzpPqqvko4CjQtmpWR1zziXD3tF3EZRbITrNOIgJ207p6VK0OPFyXCFYJBVmn7bDS1kIeVm6OVZnwewPx+ZHKo63xBs3UX5meSdbyWqAmLAnB7ghh9on2sFPx9gq773dxcWseYyU1mjDSawr4zMziCK2v6QgQfN0y7FsFia317FXDZ22jneS5Tu4dpLmoHMdL/UkTASfJgvglw64wcXKuyVzCv1Ge2tdQYe+XXiV6VTjs+gJyQa0xaUFKqs9pGUE8LCxiW034oj6zgnohgo8lnO6L5v+rcbFWi/JO6tb5XR8M7OuA4eXckWqzYcKoGl1GZAPpeoCGogi4OvNySOw5edTKOTh0syve0DTYaEjDCLSt6EZVhQyvw0dlwoBw6JnLVARkdo6KTl2TognMuYqmSQlMu8l3AqerkiYcCJaMLXtDSA8LqglkOFxo16T5X6kC53aQYmVGEg5K4ILZgIX7riFx4VGaeYszXmVGQ+Y2rTN39Wj1DYaq3waEOxo8QxQepIuemdt0wFCN2Nggn+avdALWgIC953LqGCYOeFIq+CNF86ywZc6ff9tEKmJ88vP/3OKkS5fGUNCoj+3loQKF01lj9aVv530pcVge1lz0J4OPxpZR8BarjX7S6T9/N5UgNQEZZSHHOHx6xdW8n2cH0At9JTKnyMHcXBDGiWDiXbrjomG9GWNg59kVgfhZsRrNzDP79k6VI6t2GksPcbKaKerbUclpUlQsrWgmzEJSXv3pJEyp7BO6xsW19REFZyzCBpARCiSxBr759MrKzgWOSxxX7CfPM3wQ8jP1N7ZcsBefjZbO7+IJOAa+19MWa2oqI0i5XiccYL8Q0tHG+fLNQpTg2G+PVQNEYk3o+wU6aNoMA4cHhyS6Ai0ohWvNjmrgKPWDkMuenEkJn+GFlEEwmdOJ3g9JkiHUBsIt2UCce6Nl76SmPR0f46r3+aaGdfQNtVsBM957WYoGsVewPoNuIvSoZ26ZwZPzgxydHieuiqONmlSzSylZX5A2b4nowNP7UzkHxvBsYzK44ktjk8h/VQJUvR30cR4luUHP/bqSIAvst5hRjZNOd/P9K7ydeF0ZkmukJWjNwoT7i5WCeVKMj63t6VsJ+g/lBXL+hyg1ARVcmFraRDUjQ6Ejow378HnZ/jQY8DODQndiWLAirnrtJt0kcw84kWyao5dMU0ou0GnJYupZ3hiLswAWXzHJa0K9CxfX5gFsClB4m4271fDEVVbRwX8XbCIb2XwZ3BsSAa2O8mUFN7m6q6+yd4hzMs+8RP/n7SzjDBvyNOOygGFcpaErSwItXHduZ2uyN98BAhH2GRF9E4wJzLLjuZUqBIUZrw4Z++rjioHWn/2xbIpJ0XMjhl5M0lVWdqLZ1X0RSMQI1ffloV5R/a39dQwLA7lTCYOKUuRMlW1DKw9vmgMEGUT3vCDRcJ4v4AKaqUYta/oCj5zyRYIHMncAWKvxO1fhPUrYxV6CUcGLLe/F0e0s6FUu0cwSONGuctaTR54MLNy6DLhLsFoeFIV0XtvEKLTwuel4ifspWnd/0AW7J2dsbMxtKxNpP+PAqtrAu8RvL/4mPNVFJCMqQ8Pz03Avtf/MueM8jEWlEK1ge9KFfSOJeV+bk/UjOta4xqEfGk/n5f0QN384bsE9o0LUoPTijWmfnlld2x4odailHhjmYS/DK0IOT8MrOST/AqM9lU9uVv1fRMoKZ0uk9etYbm+ehpP2bf1k1e7E3mSsl/lJd7EJWQyBZGp57L2FpZMx2gNcHdYGrH+YgFWHA2680m4tU3lyHpbw/8RKwdJDwc+8uHErNqOmd+RKxgf/dqanWWvnKBD0r9Oa3eZsiQ2QWJ49ELBIwfLRVgFDt4f+drVKx9nDVpWO0vQX+9y+VwjigXhvouFVqRhB0t0A5BuSk9kujgTk8PBlLGvQyBlPFqQVeIhAuHsF2aPHzQ37FuM29cmItU7W3msArkPMQ7G/KhJKnZtJR+KH5Mk6RaDzGNatGECliVtaLTxWTd6IZlH1VdkYxi+9W62IGnznig5qwqbqo9TT+pHPNm34SI1Fw6XNMtdD/5RG2iFVhwDioPYh4sb2+aArr12ewrhezqPHlAjD/yqquy3jdvs7SitmVIDiPKHgLm0TgotvOqZ/H33rllTwNmZ9pW4onvfuT/EGziS7MnLSlJa0d2dRCy/cFFluFF+D++5AHDoL8y2A1HQqqX8jcMCz4JH8nxAo3f0lNhfFyv/s4ACXgISlpeU/dnbG8itnfB5FMxNvWR45LVsU1kr0d5harz/pi7Rjmgr/CXHoS157yprgvEA6t/ngvLmMBBM0ciVD5ayTjodjDXgETcCQvuO1XI/N7X+hTwoE1I24oaglDOgT1Yn8qmROkelKggS3IcPki6WYEvm6vn0lPtMzm9KRa2xL2v6TJ6ZvD9KdWqjAGyHgtmBq/9+U6Ksrtm/gRC3Vlin43xq/qa2GYad1CPOzCvk7QKaB6A7NNgKzFJ4HjVYimMjdubnu5IjPFHYKW7nxRy6NBgWJ2qeecF1bV3xtDV1Y1f+kh6va8upsgVkHWOllDInodTYeY8rBPpHTElBx43eiQt5aK+YWe8A6+UQvi9aC9YV41aOVEgr5vNS8Tdn0F7/QlyIFI5hwlxOvEst2iAtk795POAwQN+OwAfpnwWihWIr9oA7+tBRsyc15ZHy+kbTDWY9KY2hKX2Hjw0ySf/HSdnSUQ8kZ4cLlKuO/ja40Hpto/UcWDqXB+ki95SMq+v6pkk3PKCtScYYwwkDTuSnQvGbwZyOykM9QdIoNI1F5oFMZPsnuGMg7KfX99Z4XAYlUWtbLTR9mcLsFInpi5EkI3lvrrMfik6h/J3YF4CcjQozgBEycbJRvUaJeAJxPFJ04URHLEgAofJ23rt0q3YB9THte0h1cdlrbNMUCN3gaGbl733VUxvNM8F36DlSxErE3oaxCkZNYt6E9UtJTp8maYmbsXcE5XxVK2bfiSHd/RUvvPo/mN7Z4gQeBwstwkbnxLhnSIYEAdQt03qsSIQ7ZCM4cIViMHQZPIdafaUB++qp2q9DdOQgrJaNUg3FUpaJKRnszfF/F5O0NpUS6OtSUpF1OI/JfJUJK6nWFEOa443JfxnmV/kIKu3W0v8RjW7Y2qxDAz7tdYD40yULB9lJV58MMfa1/SkyTN82RXACtz/FiAnLlgOLQeeFGlSIzp3JeEKI8t9hkgDdwV79UdsPuRMdJGr/drpByP2rEm6oRE+2xVW4I3mDiUlz7XLVL+sWjgKWHJX/TKVw6uj8PSLYAuJ0kAQCluBdaSdNYSN05+Nf52YXReribCWwO7IgZk9ZvFrEOHWA3eA56nyWyaUS2rJ2bcKEqsaVQd6/LZSn9DF5uSmHk8RY5BmjR63trAyGZP1TSD33OSYJY4Ao5IoesNpIW3d0S5ca3YdK+rltAWz74/u2o+BcKdwR3VO9yVVE6LwkJdLrRC7NwDwoFKdsbg4JojCPPo+zxkBZc0w8/O/XOjHB1kAcW8BixqVlpyi0SQtnesW8A+mCfvCiLAlnYrTcPmrmzO8KpaLYhN1FW+RZWYnA/fE5tQ122qqee6jmS7hQ9IvXpl8221MkrBMsCFHwTh+G2WDmbWcXwnsg/j30Veys9UAG2vSjxmZRibGkNPh2526k5IYCFPsYMb2qxxYzs9ZrsoNI/jnijff8pNt2skeF6A088gbefiDXjJe9olcpZjC+F9r9NDNm/aVNui7r4l7MuQ+zsu9HzGi26+ies2qvmt3A0VzCTYTsFZfeGeTTj1B92N/bGJjNfjdb/OKnf/Eys23siy0cYH2TVWyZP1hEkAyqcUDyNB6AV25ce5GkSZIZHTqKONIR1woh4EPE+bE0O9vD1JuYtlzhmkEySE2X1rV8J7p5prRJXrBYC8/Uit9Yf6nLlxAWnS7UWgWJNVb/p+jtnbJKsJbv4rG4HLYzC3RIuXpB1OmwTLVTrn+U7baibiwkPaDhjg7+dnYberbl+2gnW5QmfSQ6UW2LZ3Wrl9rCQteDWqvcYTaJs877p3r+HZxcgJ5KKH2WJn5g6TGHIGeStO5vzZmaCL0bUMwC8P79g1RRIq+lZdmEqYsaZH8irF8fNxJeF3rB5QxyLInWxpy799uDcUyNIYbGoSWv6BmemRxUvyh/CvEQbUHwU/+BsdB7QkGMZxKDHr105OCvdOmV52x4IUAFSrppiQbzNnyQ4+4X71vW1Pb7v+UQp0KClzsgLDexOdnIZNOhl17MPOKHWnm5I9hm7iqL4QVmvjSp+acv2flvtZT9+AdCXP0lfTlY/eDASF2X3ZxkkHOpJisqgR5kFJka1dP4eijnLa65zc8UUCs7wkrMZUb7q6jIAdDZ2cMjxyjDRsVopw3qbQNjtXKhVOWLZMAmy+8i4xchGNXZDuJecdrC2sOQzI0RMzyVwTTcY+X2qekgXrzw+APSHD5hnm8+dQmIqH4N5kzImqLKcPZkrbEzkM/6Sv1wNsQXF8YiClLCUJLWku2hxnZkg3D1xMxYTZZnqOdtFYu7UCC5aeEmyYJxAOw/lN7e8/KaSXQfDnrl6zabW5qSsFFE+gLJCCLnbPwrqd2ESoWY9v5OaNS3lh4q6NwzTDNFsInaAyDKftStDMdYBpJRTsWC1J3R/qLOCMuc6yDELIauIo5cdXkGGs0IOEwvZ+yUX7M/W9cITDOr09YaMrRoEn7Si5jwPd5WWEx5E/oX1MGz0SOoPJEGRpxf++KgwSkiC6XwT0i3HLSJCfg1EBIWQcmA9Wt9eofDmBKmLMQP6GZIQcN0lbOBNkGfZKELzijlc+sPL7En6QviJjtTXXcnx55ByOE4nUlnhwaGfZ1yYIFASefaBZyNpVAMstgRfRvu4bQyvJfPuv4N1UiTgmG7XrQYUa4Rr0eK8ZV5E5INUJkDy/y1n9Q/WSjdRn7YbS4m8y7IPbjaxeJ+yTW/J4KyEPyMA3bC0ajvC2D6f2V7MoUTp4VTZBmaDwMc2PwFFSMLG8Kp2efbWlCezrblAFtj7Rtqk+bTYhgLE4LqIFjFgo3hZRZiHTr9YF5qQCcnjEKaW5kXJUGnjZfLNvd92mANJI8Uv9xdNoWHPujCrd2T7g26fxf/xYcMxKlUS5mAtcqQGex0w662gfBkO47eryufCOEJwp3yJr9TFZ3v3iViapaVF6Ij4Fn3UHSQ4LqP5J5EhxoECJZht8Al1rn3Wvu2e47QtYbLVRU1fxV06Gs8KDiyjKM933dZ30mZRheS43syh8heQHXTurTUBNrN7FzMvae0N7ceE0h2JV5G42USZ1AnCw79Y6dAhgyENuGlG2jBTzwC/3jsDyA20GrYna2rnBgWiIZQl72Bial7FKtRNRnnVclj6xS5UCRJ/c+UEgVeWNikw3Hry23DscrPoYdNsoalWiViH6TF5ZxSi/Ig7q9AmT08IV0ZcWVx8W8Sde549IYXnf/qTBK2h2LbUmacF2KWgT9QL4EgB5A+dapvsOK+BMukKL4q8x1vTPIrb+4tORloRTAOXkXqiFxLDiyptniChFHaHUZ2eX6P9Q9Oo2PovdVK33Vv2V1la73Nwu6LmraNmH+2sv5P2fNR6wOwPKsDeNgAq+m5aNuUlw8Mkslhnz/JsBh6Q4FYgbUyBLtfTXNLQAVeXwcc2IGgZWsrYoNspLbk0MfPj1ht0TvKQNeRhSmc6BgzCfTorVGo9Gg8tUiTUdsb26Ch/8lK/MChDxO45a1o2B7qM47mcsQSunGNXMHVJYiChidK2CopAn8oNhAp8SLahKg4VrQZ98fBdVqwqqOH53so0GwKuzpXB/x/CDVNZxIeLW6aGgCJm8AYYULJy9qzZ6Nj8UzRdUHoYa5dc20WpuKoVfYFOS7b0+GV3hlEh8kx/SehunZXiAJ3m1b3N7HNZC19/dzn5DRfZp5sKIViQoW+ZMY/EmRwVI/53LJlCNTrsbZSvnznd5FzxJYoaiDMBL/e03D9Hr0AQGowjH/kB2Gji68QQyhQa2VCiCE7IroKLgIbDHtGkewOYf+3Y3I2S3BEvFxTLVbZ9TVKX5On2xClYcj1YyxUs9wcBsbGwIEEfGOqpipr1DqUIpj+5rcphwtp91dPjMsSmjCz6lBfAU9VhBYl1gl5uYoUNf8+W8q5p7X8SjHQhTBHEdhJvV+ywlEMmEF8bNkQ/SS7MDXcvIZ2Pvj33UcETqH+u7ABuUXkMahSXQyXbIfeI3+lLLwT8hs5NUbfgI5/M9O0qvdpdD13p1lM9asyG36MMXhLKZLqmzWSQY0a6fXqJQ0ok+7DOm4fzh7qgtXYEPR00CzmKk8Os8cGjTs7HQBMLUES1GFZn3+fS/K0/UCdtO57cTkNav4pb81h2ghBP8NZUkXN2RFRMXS5uB9OdOSZjC60KbjiA+yf4bzzHzbxsfcLhdv4odWBxNvOdauvc6ibV7OZD+ChvSRiZi2C3OnNfSztUJ7bsSD+VUL+okgocDIzemGgCXCyv/1Nokusda2wT2r6W6Fpkf8VT1SSp3oSl6+0dtEfh6ul1Okp1JH2diUUYstCp5Kf7fVzOm/g3JVThPlWTinFugRirerB1N0vxUfHX1l66d9S65L9F3j0xIvI7j4ziqLrtB9nhuttyakdS1PD9oqdPSkkJUpFRNBbxAcvodSKfCttCLMNTO84R1ePtueok1fJR+rYMX8Kwf9m0ZdTE6aBXW0Dfz1EJ7qYRG6Stlo201XZc0akrBVTJNloN2kKKiJyHvR0jgZC8uqFTlBKU+S6qhIKAq78A6pdjJdiB2tC+qBARDJ/GlsmhLDri2j1jYJvqiZ2oB8NJqOA7nTbS2VmlTr9x4oN81cmM/PEvLAYm3fLidac4e33y1wdEY/141VTz5yxXogkA+1/6ljbXK93/Berx2QhpX33KK97NZNXclxmYhvfU7p5lmJD6YUpjGR0DYbDzBT3dltYP7DY+AhYzLEusGeUT0tJMY+qGsMsG2WmAz5uk5OL2AGH/T7Bqb9V1hDplsdJezqrAV/KfPal093jY6wjeT21+A5Oe2Lm2xb3faHjkuj5X30cNQkdwKGLPOCFelCrU9JoGvTQsLVX9rHZ9Eryy0OoRHp1w1MbsiRAm1iCpBqc58w08qcJYt5SkWTRDk9f7gws9ESOsn5vrGYDr3l82zYy40d6rA0y818qwilCLsuHc4YRRXDFNURwVxDe4PJs9Et/BTLLIS2aPLEy+kb/a4xcqpSIO06mANYYDM5s90phhbiKNouLInk2simzra42+fxX8yq+AtDKBDzv037VTPGejOTLr1Q8z20RQpAJjRUTKVARCKlErjjvvntGo+PwIL2/N5jRO1mgZvc/hyt6XW6VyqG6VPRrMgS6rsGpzvfPgwYgJIMvp6Y30GQOST38S0mG/51hXnwSJZEyqPb9CdDj8jW+w+gkAJ9QMuRPrczLnAOkLEjdFhn9Th4dQqEhU/I+DDN72OV59/1ER20oyWzBzxUKv5mTqed9pEIvrKABU7ZkIO9wUctETfoNmYStxg/tK04bnW8TKUPrt9rqQOFSiRA7+ZqWEZZgSpUYJC1iq11LDfEpSNG7t4+kXolB+Kcu3UGodtMuVcICCaSm3ufjE0I36Pb7PBiS0z0fQMzIT4riDYbDYip2+O9GPm2DXjfJmFjGlWiKzHvmmORaa2xcsjLCw2ouPXeVT0nTmo9B/A4K6bWPH2wPmIvEjK0DcI7MYyl4NPRtw8FNuswCbhSbUih6kcIf1xA5b9EQGcMxcN52oSOs3F2w20ZvBj6dN0ua2ZH6KiylrrnMITQjXwxtnuP4hLhAwRH9xQeLQoOBQ29j826EA5U9BALGYlur/sa+huSbY7SIt1PaKyi+cA0aGXgNASoEAvh1+jbAHHo7lbCFzuQyRHC52tsh6UxNVQp22ciHxhMAVm7OcPUYAs9P7MwUGR2blI+8JCpXVC7Bh+e3BE4xDRWe5DBiaZlf0fmkZEqecWWFhkU2V/8q8Wn+eDRYpUeP17JdIjUiAg3YEEhDIxAk8oOFuBMyMV1MOhFN5dRWBCvBKVxmHT/1XnjCwRhqUmCbhq6hsB7MIRMKb0fe5lLp/lRXHP3Xae9GVobB6Cm1NKP3WLsFX4mVQZC+tRx+vYE6EqyuufSWxVh/WlaUqtGFE0oUF77/es7vNL5E+qkiYw4XgvYmJPx6Fs25euwg0MejcylV0gMAj8C8RIOX7dXFwe24KyxmG967+x2VB6QN0thIdufMFF1KaCks2UJz/zMsQDt7UbwrHvyPAZAdSNLovwuYJpMOmnkUjXjJvgHvQMhttoe/7vioaRWp5hXQefLgvnmv+tfYzWcHes6xZjldAxXA+JRRXKYiG1sQ1FKWK/Q+92oV4Z8mBcd5cSHTjCNM8sGJeEpD5ux8accyr3wgB7PtxFTEhileKCb5150LutSDpL/jamDStwJIerzblKgRde60uwfMzOFjWshr+m0nfb/hbkIDOSVnQrXhlIKHO8vp09+DGo3n3no02yccbhIeaQxNVTJD0g6leRFlTFoX7kZsv9QyRCXRaiqms1CAl9Ph6YV3aL1jOw5T6dArin6DDIz4oDL4uUktmptrqPKSA17SMZgVSh5EFyUr1K0Azl/6t1MDSDqbnNti9v06MBOLeZIas1u5TW9+SCGsiLnp/BcRBgo1CEQ/Flp0Gyobn3v22JKgJDCl0kW3kfoWW8bF29C4qTgRSdeeW1sqXRIiE+6NbNHrTuLRITHiHUI3g5hSNDwhsx/1zzuAO92/99kE6AzniwnemdHVXwsXhWIDkNbcx2mDvi9auQcj/8qxYd/i0613ygk6gapGyknAI2LXL/ZO+U0mA3QswndHBvLfEzUyNkpk2cp5GSbojh/9G3Dxx0AMX9LdirzKQIDcISwo9W1VYpKZLwQe4haH9NwjWFQB7t1fQVvJAPfM5U60pSW8Mt/7DtOeJhDGFkKcNIzj5RgbufFh7n9mqx5U5Isf8xR1q4e9KXE9qa4PG50+DxiJcRvJjBk2UDve3yjupjiA0KS5crUIytHSwGCRVnrhDUdb8tre9xofYdYU/Wj/J0iRLKdKXfvtq7MEdCC9xscNcRQHdJKQwAaefgdGVDVDiG1Wz2JzJOZwwYI+Tb280ecGhGTANInJSvm32lYci/4znqaEe8aYCJZT8W6ZaTs2a89seibCWky4EGZeojhS1czRcayAX9f65BIYMucKVxF9ZnlCEZLsMsLDC0mg+We+xk4qXy5Ta2Qtn0IlGWbjOmcX7cnn6S9xPModPSE7zD1NxA0V8B9+9YE9nCdb/toE6U9AKImOgPIrvGxrjmhtDgdTAcslvNv6VKXpRBuyIeiaxwl9MiiMgO8gojyKYCHPHp/LeRt2Azr0CZkao0Aui8++YDmpVrwq4puxYRyEPrH9KpaEAaHH7qFhwO2btuf/wWkLj33FoPndDCEJKWP/Req/BAprHmyx5SNJ7Wm1IvVo32Ez+3IqCoyB7KnrBxVNr8WypxYALiF/+Bjt9VNv2ryV3eiuBiMxOHN7MzOW6MU2KinKD/lJLdJx7QnZt4HQWSzq4NIIRupcIh0uKb2buCptZM1v0eWOqUTnCMwnDrK4ZY/Mj3kDP2sPKV4pQxvhUjoXzPer/wuFyAFUIbndM8e6lyRx6xIWscD2WW8Am/y6QQQ9vFqQ6+QJeIMpK8XOiHfXM27OiPqShJXUD4HEduj1dTgQD+h1ILlMSY45FnrOzpqjXDTKTpP/hvB9DsmkDISHy6V8QzyOU9sH8svPgEh9zzXupbmtoGsiPMNyBFWx2RYcRmBisWGqVsOftaC2SDZD2aA8DI52vV9OEwn1OD8Y491CnvXf2QJ44bvi+5f+zI2Tc3XZ6DR8Oz11gS/RdAZH3HBSlevVE1yRUuy9V/gG1Tac+NRXo7ukHl9wKjry5Q4+6GshvLCMDQOhd1Eaj5XdJcLJ4LodaZGqx1JQfV1vVx5QcL/5kTo6URexKLSAFDhRWnTQzWR0LH7T46lIejZqYIHIoPTcxADUH0Ljeovn6OCMlqO0XiPcVl0WODhuReN5eJLKGUgSdUCBdGSPMZZxcYJ/TWZyRZMK1r/Xd1PgorDtVkiP1+im11Dhw6iWyhJToQtah+4Pz/npCkLtaxOSHzDoe9YJmctlEuq5dQE6AXYtjjCIsE/ivjjoklnSxRPcm2vuUIxJV2S7cgmrlB5yyMXmzz75DQGaQViTLqs2/NTHUlJFmHdS7owo1Fh/+U2+J+g+4nuW5uYOC0JQOgvcAOqGNtA/95ANwNOjPmzfGzw/5+d+VorTh+gSLojtwlAP6Te1HMerJPbsVXt6sfkqWVJUnBwmiDRj3cwu6/+d/XW1ffGYRp5HECKXEBxLVOVifrTw7305xN431Hbx0IYeWSdPXy0JVUh7Gu878TilQ0FcGDwbcLxHZVXevcwMTzfIhkrkd7Ljh0jJT/SIuK1966zNLIdxmvErPetTzzUjGyQJIR78ldOl7yrNVicPILGxC88a3Fzq0zVLNqe30Fo+JeOnclVyH0ly/tzU0m7YcB824o/n93fHCfTU+2lrnkQ4Ahy5JuJonssaguYbOlUz6/9r1ueJ5STn3Kq4rpt57HMOd7lxr5pCmqPGUw+8Csz6jceqTUhbtKthSGn1rvjyDbmRkfhoOhI/VyUiMW7MVRPNKBzJoP99Wzpc+b5Fier1e5/hOyY7Um+LRuHogjnOb9Ptxn9YC61Y7+CTqT+yEWeCg11nKjRbNyXubDq9x3uCs7LlY6WmqdpkCJrpUel0FiZkOJg44ZXT0pVeT5OoOgwIH9mozDOFTHzvKZzIgF4HMK3ntHy6IDG/1CrQfHRtJNjOQYMI/ocz0uYnaVHHK8B8Ea0znMIwk+nBwqmZ2eea1V9NGtgRuxu/ULxeBl4azirhuM8Kh1E9SU6oKOMWHSBuzDZ9yClj1Q9ukYtlpO4rtFGjokHG1VQ+1iuEFzYAnhIWUJyOcECioz7LPwgPHSXL2MhPQypyzMAuTm7WgyGhUnO754jj7R5Md6EmWyHNAa8FX4oDWmwSr+Ub1/Yf8dEfWxEjgR2WWNBlx0z4kIyZQhWsUGK/0c4RQoxvtt7NyfCvhtAtgQxfJpqtY9Y9oPD40jrsXddttG9aXlwwVMHA6pv/QC6TxAERV9i+SzNE/FCwJX3P3nZUPtD57jaDqDczu9adFD8AQkwYmhcJtYST0zcUqsODVpqTvqVPdBw7eSi8Bf22on+0DM+keN7uhRTkKtanBfUGB01hQs8ZWkrlGTaytBm2bFCbfsnIZqGibr6vG4nwO/YrI/4dLsY/RaN23kPXTX6q2SA4P7wyqXXIhBeKytWHoWEubGZV7YUApZJ/zXPI4xIMaSq18INHY1X828PdbhwNQbS7hI0eP+Fx3hshraDjS3PuiDlObVwKot8dHeuoBL6HfjoQB8Jq0cW4ETIXIbkYGMOkcnYFvkusAMzodVPWMNXxoY5451nsIq61UceTNSLpEAyaXHNdoEHbpo7thKUDCY+FTESb0H/LsAte7/nPrJ3BAxRCIGsFqVYAXO3oG0eViBkuVL5VQ+tZURQzH+0+bkE/jzaN+6I5esocTMRW+0vm1P0FdRloWGHrqkYQ/6iLSHgNtpDz1INN8arABvRZ/NSyAWn+4nmPEflza9SogMhQ7Q62OyvC/JoA2cJhXee/S+ijIHZfdKhWhqxx5wT4abnCq43VnNkur8mWVTN8m44ZCWHZONK4TucDUA8j0IqFq4UZC+EvuHoIwNpSF8lCB3sYTNmTS7Pq4lGdGwGITnTWbNd4x+BxBRIQ72dFy1JvADNUglIIVG8ykWDcidw8NyBUWNTBZxfCYjYgsV1dV3GrshhHQLeHyESB4iRnjZEtMWJtsB4IJMVLW2tGN1jKfII8aSoePoF1gbIbH034lPrCKUTQPLRMgIdiazUeX7im4x3RiaCQ9oLyKe98fZgrOvz3mpYxHZdUNgo8wak+2SnFw4uZzDilW+QR+63A0uS6svtqnt6ScfglbhoOMC0Z1pco4LYYm2uhtWUqS9XLUF4OSzNCf5anblcs8XCrHbLsArf0kGRTsHD0HDn1FmdA+/AQdKOvuYHi6d+vgY3l7krdyxsclfvDN71ZP7afzI8PgaHgyftrJp5gGuRX8LC629BTEB06Mz7QpnXil5mzGYfv/Ii7kSKOUxzNqW5CXIxSUV5Lt4jscp2r2n119AMUhdQh3rVDvuv3NuSEsmcUX82F+ZIqytIQ5rFHb/Yu77UOn37PDtjMIBZRbYaUBQ485aDJrZwiwjRXIUFfv9wJfhuLdAPAT/5j1kEa2Cb3jmvt+OVbBDnRL9k6dPcJMvlVzTTDGkWLySDkpgqgoKQAI62eUhL9tgKjzSaeJuU0znZClsvws9oDqCiJbcFsxhO2sdNMztfGSag/ufwSR+aHgNlxw9guixsvDyckjXafXOdPg+Ck63Jk1ZWs0SxubZvPCmftTvEQ6XmNr+WsETtuYOCeaKwf0J4ng9LSujyuby1mEZ3iGUmFmhr0MhZb55t/0jmyRlQEDQkNPRCTVMzPaAzLx+LKxIYOc4K5CDSloFoHlkmXEn37IxMg7Rf7TEOqWlcLtSCH7GdM137xJZCCJHj5+w/JI5VUdfRTwFl74cCS8WzHl10/8EwN8E8cljTb+po9PEih79GYElOtkGLvh2UOBoE4/p/uaocsXC+6XvViAdz872l7oKLyzm1/BjN5N/aoZqiuhdDUryQUkht/q8BA/oWbmChYn6WC1xg15gO1qWRZzPxI17ay1UgJQpkv3tBmpU9bF/rUVq94kdD7dLnt+TeyQnFvHss/XTOQtn7qSsdfrRWExNQEcxSWf/sR89f8kd1hgRFq3QD1d1eVYkteZFBLfOXa7OBAFgKQrNYYK3zAx33f0II8HBgTOMPx5/JtiazBxfEqc907YDyY5/yFJgboFQQzv6DNIKFJ0WKQNK4+fO88pmuED4VGqyGyFeYe3eXXKdvrfRMiv7lbp4s4jM1taOMRFxWHAZko5wKufHqBHD0rpBTQuG5MqtITq7feWNWLcTggvXGh9TLuGVPAfvrKIO2KyKkdzqnyeqeumGbh/djmX1+eT3PkkvsUNl7T6UcNnSjrxBbeXKwpfaGeQmkUekIsNb7ds34VjBF8DU/gnw77hQNLeainIqdxYdt64uqSDGQdZHw3Kikq5AfLnsNeV20YyC7OIxPfyaXT5LF4T+K+skKLcfUQ/gSih6fWDX+rNikA99snTotL3rWSnYvWQJGDH60w9DF0PXWI2+til4jnyMXNOC3BT5raKYNy7fbWcVS8emSf1TtusnPMsiHyCMdmeABWXQBKf3JfqpJlMzQwkKeYrNxFUyDXaXTF4Q/hQhukiFkjnKCHDqnwXw+1M8v5WWwIs6azdOxZBc5IYfc4B921/aP0m8I2fXH4/QmgkksX+DObi4aykywEw7UQp2nnOS+VF65iGdlBKQAg+H2Fw4A40I49BJGvjvTH7Ym+HQHUpHzOBvLiqxgkTb/ojkFLZ5uDhwQjPKhkBmK6yQ8vvxYZOJHoEniU/od8X4U97NdwdRwMtxwyNP22hCZByicXdoawi+M8MoLeOck0//WhRtLMBXRXbrs/5rNu8HKbmKZHES2Shht3ueQ/QYFe9yNQwAb4YRbywDGrIb1EJH69Eoys4i/K0gtbmAS4LmjeUfpvhG/AFckbLrcVE6+EK60rJZ8DxdoWFsOfIJKmIAwJ8EJKMURQKgjHQFRbVCYCz8UtLEe47R1AsMvKxvxUEWDFLyCz65vTYpxjk4xIdUZkS730c4k5Bwe6hpBxIkfa2u8SExrjCHlGxTzguFDVK29isBZqgE32S/Yct0fkIdmo0zahKFNPaGkEnahlqGhac4HLXcF+4iODEsH0vpnlt3uLccWE6ApWeRBZ7jqgMavWvg6XillOWnynEr1O2/LxSDmPsIDZN6TZz/5EZUPHu8kNWL0RjPezffypXaHi6NV+HSLzH/YZnEvzvjhgtrQQdwPz8FFoLQVWH41wB+7tMNXkSCSI0XTCdyrxrMETsqd5YMzvKhka1CXGfPhlWeBpFt8092huSKD8sWxmQb1CQ2MCpZDpAnPps+7Ki6luwUDVp4MPGQysmSmGiuSkhHAtMU/jJvp/txEHlxQpUCCR3r3inp1PDCKuztgCT7s7sBvzf0AH8bRBGoYeVdt01V8bDIZRwwMKI3NR6lRr1V/TcqH0j5bvs5q269t80uBfGlV4mHyFN7aWGg9XdjzDYyRQF29ep4cyhDsCLgzs8JwSTiZR6KIzRDXJsf890aqUw4nnjJ2iV3dbtb0p6PflID0ZP+dvut8QegWWt2hYMPLQEnKA6TQuADs5rLd6u6hnESXyg/XNAZMuo3AEbk/dPIA7QN0ASXPk7RSP1NdySCueP5fJNgUyo8GiGADE3Ceah/r4/vyvnWXbFn9YSofjIV9M6hj14Mre+1tvych1j/u9eHd1WlZC9oXAgzyWBEbaGBlVGcqgrm0uwgsyBxvVnbTiE7zD/pTGPkFETJrKaT2hXbjBNZqdyzc2MXGd9GYY8KQkDv0w/rZR3SL69BWfnfyzO8DgUYuKWs2+GRpoIdZKRIomogME7pMacUFHi8zn0GfCpYTDTPPdovnkHMGlnXizZ7fMWAmhjOP6TSIROMfGWTnMJfr8ISpNRX9OjhJ76zTMPNP61B1Jn07yVzW+1V2tsjFmDl5yNNqTnAxhlNAc8HArEFEIRSBYP4obaPFTY0PsHYx1TyyHooxOujzsYyo6sq764oeO1J9gW63Sbtz7bSGN2TkPoNkjCnSOWyjGun1L/OUEa3H/34R7J/pyrP6XAK6bnkq0a85VnGnSSC+qL59knF//G56Czv0js9IltNVa1HMA1V9LO4GBgaIaPmpCzHDYgtCS5GMvY6lnYPXqBoZ0cNzmKMUZqBXtDDuWljade4fgL4OUjChDdcmUBMbJJL8PziffBlx1CWOk5e5ydAVrDnVqAwCun/yXtphOpPAgz6ehQvcFl7cpqf79PSy8ORXTFCSy3FuzN1RJK58Sjvk41xQ6O+e06NfgzPUE2gcoeJHvs6seN0WwvLcuXG45Sw7N1C6M38U1By+U+ohoJDrpytQifSbHmR9DDzylSILgwWoZUk/0IMINcXhfU7lgZDTO4ZOfODO2REXPYQW6p0ZtlKL/o2+Uc0L6OtlDKMMFUj+sfIU9I1BRDl6NPhX1zsqXgKzFQOrcetphBoS1aHF9HL/rWwZNHFjBLdGw0Is5Na9eQEnKz4J2u9rwQIjR8CKhmB2o8ijJ9AjZgMZ8jKgUO/I1xeChJqxyC5bwqMZHVvZ5Njzw/vyuvkVpeudof1eGarYoEWI5vD5APiRkzH0K+jrrYrO34wDMwWnEG2S3biSwXbGeGhDCZjLFCJ81in++WU+QKaG7b7jJ50RG95Q7SgFzNaMqBWB/s2jhHluXILjX+pzgGctcu8qavWGkLbUaxqmIc3b9HxQ5vWGhWaQ1g2f8S3QcYVt6EEBeqDUG2vY9bxLQidsl51V/Tbf1p8efvbnWVzCPsSoLLkZhf8SwVsQefuIGtOAimknl/EwUOPWXNkd+QP6jE5J0ycJJjTDo1LFfvnOn72cMfnMcx3JBd/ISHAXAU9bYjlMcKbFmRu82uutrakuREuJ5RmQxWhP6lY+uU/hFSbIn96EtwXubu+Nus5GrTLKQge0QQilnV8gsLt1ukuYEoTG+c0Q3BLE1qFTzyE3ln3lfN+tU5Kryk5h+cnmUOhBPKZr6XcYPR4O9RR4uGJ97O0ub/WaYpAQwBUzGcyfVq9+yQgFEQfkLn52uIJORI42AF91pE/2/5DGeCs9a1/8PrTl1neyPhlN4cDyr/pNe0z3GeSlvqxsufpGHTJoQNDeCpMq7fYkIdqvsEixr94yaHgmJmRodh5hLlThG4l7PU40zhaP7cLwU1buv3BnZtrGucgz6VAYYQb5/ohttsSG7uuM0YyY7SeKyVKdXDUcyqhqA+weYXsCwmOPxRr5qzZ6rD+i47Z5Ktf2uwBQUtXwTyVlfgHyB0Irt0UCPQITNSQaTuVZo5eYAnLKOHW1nNWL2o1JfQ20re/KBQ/TTYyIzA4gN8lr3dONit8fg3w/l4+llvOgbsMugzEi1z+fjdp5vRs+JE9ctlVM/S4fO0L/t+Dn3vPgDhR2k0S8o+2bFlpXuymqiyJ+PBICfABbXbKnMBEm6Y7iSApMkQXB8pPyU8ruAcNxR+Uz42L//+jVNiZm4wBebsZsJypF8LCVvpxol6AGs3DFfiqOXhpAlL/BiPebbRf2z1jOD35o9Msmh/I/T1OThKZpzqF7aF3cP+nol7KqOJqcFadNcc/UBdBJ7lP3uizzp4i3TDygPUER2Mo4DX09Dvuw1YZAG2TvXna6Rf3PpGrkcOs4d3Ve3d+Ll0fGej6oVFSi2uINAiPMEznRRM3qTmgMrXhlxHUZTBsfOyF3d3wZuJ40DJmW2E26Y9Aq7Uv1F7HKjvgO/XWttyfN9LAwljkteyI32U7XuqrFs1qwyttbgp425BpvZA5NC/o8nwNW0yne0ePCl89SgS6w43bJviRkOu8rFP9i9l3blHf43CASWIxJ7AJ29kM6nCHuENuYFAqX0kAdGBv8kiTBGx3mEqdhItNarjESdW3S34SzK/NEnKOJjYWze03LrzvFwUT+4CWWXcf72rh50SgIymsO3MU3qeesp7b0gSag5K+5Vu1khPYrwSZImkP080LZz5fdgwp3R2zZIUmNbDWzw1sL3bOGEceX30uSA9K29G/wSVGqFJcMFXPp6Kn05PztO1OU/ngwl6iLMW8tpt0r4UTs42hhJqxqpSJigGd+SMcdh6+hB7xHN5LQwzPQ3t54hc7rQ68dIXqhrr9zlLEmm+XpsVINvtWWZwv6nA5G7WBJKnNrWX2auU7LOh6tKkqSBA19XyMRbXj/e1lMGKnbl3w8tEAuN5b1YWR4tbgTlEI1WqITUG5FdmTrlfHHFj3LMoLmcuWiKVUWrQBLR5Jdv8N1xPjh/yQFSgQdLihfw8Y/xEv4vG/OP+hW9dBUp16sk0k2s+1cJxpnK32CfBYqzvyHtI+MS6cm7SYNwEB9zH76kU2iRQpVLQ8iaHKZVO371gL5aCJztB+gKufL2dE/9dWnYGWaCNf+uzskDU5Wkts5/ex/bHY+1Sh4oxHyE8n/1f2ktkBaRzLJisyYBtaJcE7RKws8vdDWn9/iDphh3z1WFDPlRzT1nHfRCMQTsHDQ/NRaY/9H7Tgc0N/W0dOpQ1hMUTskoEQJ6k7mDaDCvBHqdnUej+0/490GJxN9198xSOI0L8fre56B+EP5w/r9BvQFBNfNZtc2Ggy8znsiZ5EAbiXsa2zP7a/fRRJTefaF47A+LP68mhRu4niQcOvpmUG+4j8TNFx2cI23dUBsfPLk92i2mLQsUgis9933t3I+WSBlzqxCRTuSL88tLZdcCz6ciYE+0jEr6J4uguhTdz8G5kK1vxc13iG0iaNNqcbqbuRIcBXuuKg5yWBNVptO7PBwW7H8WzC6YcqNEHGf7S3ETN6aXLTGrkQ7IMSapylYevCt6mPryrt3yfYHjZLuSn/3jnigPcmwb3tr0m2T+0qqnWiXG9s1g3biddKh0ZHa4KDeakxGtUQw2qeAGDsIvIwUWW6ZpzEyJ/z+g42jxJk+bUSQ03+rXAjiGJK4tXO9jKTyIbZkickzsxPq3oslDvpZNnut7t2EhLAuTZOcOgcnwNkI5aUGvp3mzz4x+UEUtlW/NxgwiEHXfISQumDG8YTen9XB+5MLI2LQ16yFMPZBARnu/2N8U7P7wu2LZ9bE7YLObzR6/weOnv6yGJLYarvl170Y6Of3s4alHMvzwqyavG5tN3NURCifUj0e9kI9lJPLhkX+6yrlmAVh4bkuyvHkY0LnvYq/3jH5RtUnRPr9ruCCT2G7t/hOz+/k4v0fUWu0YCESy7NE4iqWa/KIvB3CiXxt/7Usdj5KVvEIW6yb07isp175V0RR2xemMUTSwt1RC87XDekLC9KznEFIyUh6SzIPevwVitPZkEUSd6cw+q31wQeMilCe0tiDUvrv/mRXqBs6g7aA0xWZOAnwxWMTXrq6nKvHEQwa2caNFvfQDH6sE38Qix12RV7/qUZyriPQHNJwzaV+8PVvrhhCU3yHuGZU81Wwhhcp9XaIDTwMIYdceMinU110nUAmJvhrwbUoWcVngHmgU3p/Xzeq6v2t64MG5TRrYRd74svrb6A8dpB5n4138ZwZ9nl2WmrWq1g6/CxV+PhDDCJ8zBdWmyROuuYCXXwwhNdqgYkLLzNTSqe8dRQUsXd5lCBIWiCLPiHsIu15nw93Xcg08iB+t665onb0vEKTTVprk3HRE7RplhsrtOOTroectdfVCQkE6PF6rGQxoS5yHvZLWllByYexmH7tnaaHJMOzlk00Hvui0Wy6gXshOIwfTIjcJB0lMYztEhNXIKuJHdtvogckNOlFX/cXvxOI/H8WwKSWfKY0WkWVkolSxsIUGaU4lsF7TIXH41pNelGNiimHk9ccQriChoG4yJ4ZJ0LQyWLsz9hv/vEUXtyoCDtKoXVNKZgOnctB3YpeEhx/74bQOVW25Pyx0vKc/ohJhlJcFFo5HMRhHHM96y7fAThi8AJkVPjdIy90qxLIXrcnkDtp3d/a/iqMM44dE9A64cv9Ou4yNE9NlFUE/6zFGp/eAGvetsGIG2Lo06ODyBoxTqINtCp1mbPyIBZdSxfZ9S35CWqGvaWpjhEBD44u+vZu8+EI9FfPMfkRBz1DtFs01dL8hYNuk+fm0u7++PTU81S2RpKfbylovEgNCQHpSSOdgSHTil3u2pA/2Nh1jzoUkEt2/t9umMf2onCcwCG65OwQ3llvbdDz3w+MEs43MZwJ2xodqmzuKhfsNa8DtZ5/sinZGT7PUM50dyP10c22/DKpjBEELAFUSS0UapTQ7tt5Keku7BD8eYdI0K8xRD+DPBuYpj6Vjq2P2gglWU1VTrTYmft17Yszxz8hL1YCab8n2LEYWTSDKncsD5ikna2m//+FZWII5kcw8sTkFa2ZbNBSrlynT8lsnVxP+QMxLnaIFZR/GwLQEmqCe0kA6FkWYO+zYzUT+7sa73CXc3LUFGmA0a9xTr8PSxbMdkzRVI6X/fNBxKnCc2QNZ7TkTTCbyN6f1bFPfz9gl6HgQPV1gFCdRnWbmH+36O3SpHyqhaCOjvUjDbbQdOK+y802jg7yfgubQzrsZA4OhN5AgicZWOSSgN8Dia+3c0LpOaD0ED+wNPqy53plAGiaN9ze9EYDR7kDHQ/7sHSga3YjuIwq/Qth86mDWKutChvmgNvRVELoXzv9fqZEv8FG/Ies+0WgexGcW54SKS6DytNMYyDvxvSsSiytHouV919iQuHbGQNICvLXXghukierQpDByP7cLy2InwUXKSmfU8luyBwLNLQL2YKDa8O/UTxkL3wPBNvMoBu58WQhwcpFkt0urpEiEkPijGLmWBRmE1AOwPjTRNimNgKfr3N1pe5ZkxMjs/nI2lJqLtwEtXhtuJFoNWKaKcyRC4/bT+qzL3Xs56sWQDIzwjXQhLYgqOeW4GZFY0ijJBtxdWkJq23zgxpNixQitlIHkM/f8BpY/V7CMvW+ymljeGMPBx7sg4v325A/gKyoAQ2m/rT0Zss+4JuWCizPjYwLyqIcWd0SkB2RKwXrcTr6pVcz2IEMaOl829c7hLH0r8UpCAZghGyP/AnuTyIzBWEiUmwbK/fydJq+MnKiOy6/vLAuM5Ex7LfQyQDsL2SF8S3FsuVscx5ezz54Jvkf/cKqJzeRMkGV3mCGdhgkNeEET44dL/PuboyBVpebr6+V1Qr3FmoZo6UmLnDTqZq13BARboCOkWqSv4yfld6FKs4W/PtpaUn15K1+VUrwz93S00SgXQH8QwCPAgoOVDq1IZevEpaDfuS6V9yvWokH2bdbWrNMBJ/m63R3zdyrriw+9E0x8ScMrnE3HKArMJybl7DRQu/ivPjIqk72ybHFcXRFJz9sSVEyIMo6FfaAFofFF2yFp8HevB3AmITJgrJIRxG2Nla8q81kDrBTDAK3trRyJ5bcigPamWNfd8nokQzuYZnMhTdXRFrzoyHzZWSizaWYmBV7ib9mO3tyfRBU1ZP2Wbvxscgj+YZdgJfK8c1BXukftKPzH5r+Rkk/wMkXIhwuiz+S+UfQAsSfBwEP7NibuxpIZt/JcGsS4I9JR9AeORlN2FHIx1T8O7efYmN2yEqh8XweE8k47MDgVXssieb+U7VFBNpLCIim+QKHmiyk1O9BDvHtLpzQJ2DcOXBmbdZ+nwrZql7McWMb5sQ+byLCSRX/RhAnkd+Wqvh7q1DxLbIc9AeHepxcKld6lXzC2NyNPE9Gb0PU91RZzmVMiNwfMJ6wPPTn7snquqZ1I8dFkhb1ahP9K7+loHoQaO6tM+IyVCBMI4NFE2qoMv5CvIRxnhTNkKqGwazSgVe6iCzV/sfISuo6C7WHeX87fRfOrQU2NeSNubE3XKRyrbtrg3CN+SxmZKLUNKB72Tgwaxvve8DqZXaIEOGJB1PEqTSb66UKX0KE6H8ncKatWJP4PDsKIFgzRUQZf2TQwxEFe5yNmEPqASgA6aNLaqRx0cicHyB0I4cqwMQFF2DMqzeaRMBPuRr/C1Uk/p4sJqeKU+uMbHyErWbyTD6BpnCzv2XFz6xO4rVPXRhRhf9IA9ZZaXDJFc4bP0Zrqa9D6l4eLk9TA363oncpssn1taeX47j4KfVgaom133z/An2Ats48oS55/lqWadEkow40H3Cy1QXO0z85Na45mMSE5yHmIeya80wp0K6+jcybfEBwjxWHZjHTuiottg6QZwwBX/hXobRE4iH4PnGJuFvfa2UJ9Sg1XvZR7K+F+s/EVksJVMeCWOPG7NaA2pdW/vXgtnuQD5Kex04zUu2SZkur7L1c/lrhchLN2Is0k1FpANxq83gdR/VeNbuO6b6v15dKfPKh8AzFWzLg7Xe+e28T21lC+yymnOLhsDd1GnTPQKvo7BnkoNzJJUke6qHLDmDWHZUG7sx5xdprYKq1MhOA/uikbzH+Xn0NBwWyZF8IKAwAhPzapXmCSNcr8oHjyuz4D6RK0AhDbamrkf47YBW8NPS2+4bbUHJGO0Giecsy18hNZvHRxD1X7JJUvyANCMs98pjgOVv4YIt04T3ePsFj+fx73HSpTfiG4gRrZSwupQoUW0hbVObCeUljpWuyohXU5zPatDEaftf4V6Zr0dAZEqdtTHcyTtzqLwwUBMAjb9O+EtN4nhItqM52x+AwhCe880e4fIilIHqJlxQJ1QCeuPo9ccg3DASIMk4Vy9wrWVqlVtQUs98zEZSAg2GO+Y3dKSY41bXRW8P59+v2FqOnMPegTzBWZuMBA+xhJsqNBxy3Ejm+alb+FYR3Ff0ief+/Iih2FvjDSEwe5uXPsufmooEM5WmOVEhHZEQoAsALBttBMCL8FZlJCRso2SMA1CYkUKHQxBXCi3qF8p3DUmxm1sc5fmhnv7528zBJSUReqoTgtVU797BhHjNDNcu5bWnWY6cwgYXQPoA+gvhQWSy7gUZEsOKhwcAa9aeagnhLPqZRh2lTYEycBE8bgMY9CbdfUv4SnfPP01KlRzqG1aZT+5XHTrXluxCGs2lX3ksSZWUJFxOwUxZ7PLvzpu/0IO5gbH2Ahvnwi42hM9fk0CXJdV+mGOE903SALRK6A8y0kFYdqVyeOP4JCZ15fVW5x7kWwySrDzHmZqvBIfXzGjxVuSI+sj17S+3/i+GP3j4hJoDFf2KkgqFCwQ95esJg87UOjiRBcdIja/uqGE3zs9a89GisGroOmL/P4I6ZvY50lLH3thB/Gm/MkMUK6ZhWBCX4OPqbLGoFyCmp5tB8SalDzzsvoaF7o60PrxPXthiqwG6p/O/qKShrDihgAHLHHCCSsFBuq7T8pQfKLOkTbWQfZKnkAwDs7GfwjS9B2+QrOmse8Tk4OHgZhVCELkeXQqKEB6vpBm0SXKyJVedapeE9CccqTrA7RaPHvA6BbrzWJnKayDdtYLCH0qH7hwJH0bH9W8AIZeML9zm9z8rCnT2glubCGa8sMpE+TfdocuQFx+jYi3ignm9Yar5Qy4D/1FTn1YwJEtuQgIATILE4x2yn832YPe2nLiwyYD41HHzczaMMGjlILjwH1knkzpA4biz0t0ONW14YzpHixGMFF4zZMY5VNLlgm1f04El2nmtYZx6ELfDok+xeRFQarEnlkCCyaFByBrWGLO9w52C1uqT7fmmtMR2QpJZJCpDW6jmVdrTq3QaLgnTfVC5w2TTOEeJMohiEnMTXS6KOvlmnmRb17//4iqtqQk7ndVIIjjpHcXBih3kYjxQps6MBVgySghCB5rlw/uihDGQfashJtR20rJBspqgqtZmPi9tsrs9LXBSFbo2uWNlIIvZgaRC6TJ1r9q963tO8+bCrkkwgB5Ba+F2jA71R3UwS4bBvp8cWwchrKu8HE2Fr7cZaBUWXUsDo6WifjWJ6nSynGeAizxFaVGR0vLDlmxlVobI5KOgrSKwXD44dslq+KUsnmrSA6WepgsGFT911yUa8s0ka1xFQjFNtK3r59Ozuky6nn8/DTfqLrzucfKc4+vNdqr/tYAw1fTBkAP3ko+mn97tGprLmGwVaxPCsFx/m5FQeNBv6WHbOZrJAwbVRpvANYfaj48tbHgnE5PnKEEKBJ8m0WnJ1nANr+uV/hgpOqD2OXr3Sm52TcfnlNYPJC5HrUoDbyJp3Wsql/rkDsG0LY1xFxv9yxvERTauzdAKOtQq2hvHuIGrWrIcnD4nKNa+/dLZy+R6OGusfB6O0m/pKJsMo5veu2AFo/9y2sA2VIZqrKh9Uojyp93PkFYNbGJKmX/4lkvi/RO/txM26Zi1s6WQuCpyhKXjpDz1FXpN2IO4n6jrKbXzaFflxyrz56VkeWDirdox7Fz/SWaEUBmCGC0jTW5O2C0XWNFH4NZQe39yV4YsR6lKDhdXlepdQZriHQZqTXTvJzZbzJlzhFU+uF3CcZsHroe7o3az4+U9oQVtnoq9e9QojVhk5PKWpShR8kK1tWiar1peBTtUO7GpvOa0K1uPVwGME99BmCyxLdIqdSSfqI5yQb/nRLuvdrDhQ+BjmtCCHRTuSuic4gOlRa8YOQ8aM9ADJXllZPrK6vyhqen6m8pgxeW6hrzt101YEV8FtSzay+nFwnbT4WqJGVxABXMYKhddXaimQPjnAt6jOqOUrGyyF+DQsyZaGh3b04F8ZirTkeawNqCMv1HLZc5OzKjf7SOg5CfnMNkH3ZZ+HOOEUjouOS5cgOv3l0w/jlp52N+saLze6l3LVwxh9TAwTjol89NkSh8tjeDfMReprZWN9EAFb1CpCSVrkHj49UxH8t5gOV4ur87SzEhEsDkmGiC41+dsOa36Mdr011W9mKfdM5noQlrmJ3wAL4PcBPki6Q8V5SGgUukeNf+5RM+d1xZGwZrvg6h3EmCWD+0TSuZ680KbUXFx+D6uWF1l64uhRw408fA1Equw8wjBZlDgRdEDGtmFViy6XbDvplOlQvn7y8xV6haTvpcZgrFLy9cNl/MdQWJqzCrEt4qSTWkRcbTfvyydLfjuhmi1ltqcWuZEQlBuw497Qxe6OzeFAcIMioInJeKZOg9orSPFyycFylVb0+3FM5R8ZPxlkNQIlDHapgnZ7R4cH/6ZDW/QTgQnBLfAVii1FfBp7MJ22L15wEKHhsE1r6qpnzIm2jvjyNzPCY7TMlilL2p4FJqNSVu13rAwLTe0Kd7RRYugzkOeiRaOkTng2L7bUnxV5twI8IXSOSBcLt08E0ivjcqZWcqoG+hq8m2gYOSGI+3TrTKtLT9QmDmPs30YyLjUc0h3aptG0YIC5qsNreC0DVS5TvaFK1At0v8BjbUD78Fu0YW+PldzrTnOspIXjrblLuAJGFUvjEmNi/wUKS0Zv0YluNkQYXYiy+XrhtS3yplZBM5nq22bFDw4UD1MQrwObBLP9gTWu3uN9oV0dvPaw+l+AoxeVrdwfSS2jnFKMKxc1+NRpQVuF7h99HudDNJ7jmSUCAF1gvONLzMtbcLcOT4T9nELy7eCHKY5vb2ufIlZ+ObK7KedloQBv27gwuEFjeCVJIZ+Nem4fEnhMgNmYRO1zaGzlSXJ1IzVg6r+rARYuFiJzSHCc574quazyQfvF8Fvj03h/egvO8bIAQjn7Yl0lE3iD3WPfMPW5eEK0d8AnFyk0r2ohuW90bbgbzp4hc7H5wQ7OemRmJQWD7a/HUrCwkRKubJUa6c6FdoRe7Nc0CuKzGFPbXFxVR/g8dllUhR1imdhvEhqEqtrmmEk1LUiuOPd10LqhQjPQC6G5WnYrYAdoiweGsOn48bmuj/5/jsNDcQ3+d1r3ThkFFG8xiZcUrWs6iyB0kiOn7U1kXm5gzun+4MrIQ4ln+1D/4qshOFFt87Tiqg7KcS5wYTSn2OO0wFN2ZsgPhBGK73Nc3sAHxuiUcoN2MMOPWL72G11a0+XjHEB68NHnw4yr1fa7GcEAgIngswnuM/tHnNKw5UcaXQcEOjYr+Z7/fIOBHzHbFMVknmRbCZMF46XaaQ4X5J7TOQehpCGyS0JeVtfIsVcxQxbnVOB1Lj3kQdC4BaG8Ax11KnQBuIqFBMau03pmIEFa1VbyBX84ZGR8ZrpUFeDDgTAXrH2a6e/7rbgrZwLrfH1JkFuTJVyAMcowpYVADij/K3UK6deS5L/2AJ6WeHCWlr6PT9Yt8j53SqVQ3YnnFJjVNn1D35kgCvl/hLfjDMFflGL8jJMa4TmsHjatKK2g21f2ilNJ5KdBVSz8h89gSm8+qYnsigoFsSGgtE7NzkTtMKofTWrlwfLd/X9+pYy5mpZcJdLWqYPJe2OSL87esMQxBnTQMI3txKrCOx1XMtws5VmxoJHUs41Prke3KgumTmLmfHmqXGftf1+ot5Cmm5G+/eWdEFlBJYnSQogh7h8bl1VmRVL+nqoLoWYB6u1Bd9ooLyrE+KX7q1oZTja6I8pUKwjnMPToTzIzmmc3bIWUKUFk0l+LH+v+cUR7m7fDquwbseZ2NwrIT0R//t5Vc4Fhcd1Nx0SDIlZK0+W4IBUgxtqduEqh/EaYMx32pXXVhgdcvVolb+pdoc4kiVFfhocKWFzKLuXodlDTDmmrjODPoxkJR7bpNlZEj+yMvk1fXq11Wb/S89OtBHrjJ0knHXthV8SM7fGmF6fA5LPLQwPGmjTtEJLhZU7UTj0RM/wtYS+Qgtt4Ep0n2Z+QIMi26WTO8HfKCAPujekx/D0/mlgPdeFhvtwKj0ydFF/Bgjax/hv6Pi3JdBa5hb/Lx567VmKCr7NqZLyO0gr6eyctvz93lFwXSjcZ4e47/Lh54SRUA1G+QOg0XSvCJ7jns+LYmQpbTX72pWYEEIN4QYhnoT7T+TIKlIqcV/aRf9Emvil8m3tj0bBQrnA/AoWCEUqlGWQzq/ADouKuz/eVHIjD/PABmuI+ehapW55RMlM7xChT0PAOQpkQ+kH4PFbBgz0E8/w63rB/z+R5goqCwlG8NI0NFFjwTOyWhedYbeNbsXIEKApNMP0uS/vwuNte9ho5C+7Lko9qpeWgOc/LmoKuOB2ljI0VjeGmlBVSu6s67Vu/SgBPkrIul3u1omz5v4tG8aY6FfCVyOAcsWOlDpOC33Caelyu7EY54nZqqwMVX6FktmzGMTXzISWJp2M3GanR1XA7aYbEZIKM9ynX4Ls5vus+XLvU4sIVlWqY+/xqY5kgSY5nKPkQf6lkl6+tih7fMe9Dur7dJVvGshHHiZjb5G/KGqga3sFAtGiSkc2bc3KCiX94dmUERjZfc1k4rz6HjKMCwwOkcpBtk0qD0JctJnb3/RYRolDnnTquVxDGnBbJ1eDJeRjF13f40EPrZS6z3JKTSnXwlM0ot6NWrwSHLtufSRhBxOLB8Qckmf36GxEjP3uVbVOH5Kj5L4Kd1HFEer61F4dp8GdBkRRB3Zu0qpki/bMfSnyKVlPW1TvVV1ljsDyBboLcihbHY4GlsAe2EoRLdbiRmhYFcDr0v86SWMKpVKRKNa0M70NGTD7zwNJHUvTmmE5Ls6joYmQFlRQKq+g/nwJ0AXAqp46DyOE/HGt3PTLAEvdTqNMulP68ml+UVPxi8Hj6605JqffvcI1pFXkw9eHVETQ9woCuOajYta3z7eXDpcGsSYVDgeH9yo/p+Ah/d/GDi2VRjPvua3pWtAjqlGD6UJfxDdfe0aY+MmvQ4lbI7uHdx+eExnGYTcFvrkedk+Rr577iUqjG/l+gPYlnhtJA9mgqc+CUC/fVGy6qidj8qQ153fqmkqCbGgdIRGaKntzwFejHf1ZniwEGdzDqfCXN37B7Z3dMnYr7zOfFS4pegpLYV9/ITFlIsci6Am9pQjPQMLnRn9dsHBblR9q1IhQLhAVjiMV2xwg8tHEoK5nKVvl9kKdv7Y7e5h0zz61jKHvKZweJS9of3DHQsIY5EOT3Pu0W1BqJjYyE1Ak3NMGr+HkMg3nx3eulTsFSgfScTZeE9YRPBDOnlJO+PbU8aDZtAnWSXsuD/U3UKegSa6OIbhew/Isv6ZxBnQNBncAfW2BgkSggLMHA69b5DNHPkKPRnfsWrB1+tCDkxmeb/LT/VmaDm4CBn4FR/wIwyL1q+TRb5tffsj1E8nPglxLRqlVjdC64V1owV3e32OhS03vPAIKKKobBC+FRojJyqcgRH7CuWTA8ddG/RjaLvS/GutWuXE1SRhTEuBH0rHgDSVoObKACyQsIdJVr3yVtkQjQkCGIM4mqyU2gv9XstCXCHIynMr6MB+K7nmRqlJ9givXa2N82i5DOwCvFiOoCR9CLh97laAhjeemJKIAavA+edWta44Qdyj2wA1OoKYBCY31jIeCKwymIb+6yzMapc9BOIwQ7jagSMF9+GwRMkezoBQzA0hiE00sarfI/FeKBwvUVMrunCkHVHgUF5xSiZxCeu4PQmlMbtJgPBG8yifwDkOEhvZd2yIU43aXOxb5a53cv7KIoGRFhcE0SWiP05RMOgI4fT3HPP8s6BrYtWSAW268QPv0kg2+4PtluRBPwIkUl3vcrjkfdXm1+fwcxvUwj+WbrCwMMGCsnOi5Zcj4C0DGucryYe/i+1OkkF9FG0HrVN6bAHYvxuxAu9knfn4Sqn8jcOcb7RNxQMhVCs13TzXwwePRQcNC/wUAx8f1GevMBDghuMbe7HmOqJlyGINKNqubmdXRV2uRyPEjZfA07e2IhiFbospcbDrVrfFPMBy9YRWmnAb8SYEzd2wFCHSTpvo0JCdxmKk9XGWTaJcctDGxzUX4Uo+SEW/QO+1Rw9bcPGmL0wm7rV/4k96Y1gBctAkyjE7EVpA0YIFV0dyCfastpLU+CYuczqGpF4rgrzPZjBJRzhr1oMV4WQmRD7ubWqjMkouNT/J06uhNMR0m6nyb++A9WOqvlbeT9nLfGUx/xIsnQz6b3CjzhveIQFRB7P4VzmATG6lYke/fa1liZ8bsRezD8t5WdY8LYmJ6QwV5RmDHPobjNjOpVUJYy5OV41FCZATOaf7B9fKLziUiQfJZy36mPMVPcYZzdGU78gDo+vP9zpLcfN9YqKE6UsGQPZ13mFYyxNURoy5uuyXj5jM7tVhslRTONftIgFnuAesNVsNuHx6H9DKGr6OzCO9HJC/bI5GM0apkOIWw9mJyNAu+o/CyAXuzVf/wiY8zlTySH+TSC2C9dGnlBqKXAriDhgA9Ss6WLRlitxDwfvmI5XTJXIuEMBJDfhdcIQP1EMHmu2p230+weEIGR0myOOkIXwTDmOLx6VX+6yfxioPf2H0GBi0J8uCuZ5y3K7x66j5pAaI8tncmzmiG7112hJFid+6VDhORJJ56RZ8Aubuszxh4D9Mwir1NzT7ch2OWSUHtcUuq1oNEmMnNb8/gIi4do8iBRQl1ET/KBEDvp3E+yxOCo50ZEmRayZQqDzZEY2iYnNd63tt5XuEqIsuVF7xXp5ckNtpGXkKnjckOcGiUtrUjpCes+ku5BUFRyvDegOgcwlnNtKAHttZ3OEAPCPVdkI/hSofeYWudtvfdKTaMXTg5DuaTkEZfMSS9s6iA53Tiru9QwM6Ic6Djc8+JjYVd/keW6e/jbu8+W3FXI2NVuM3844TBpzrliVX1n3+3C6lS7JU+Xiu0xjAPlFDiv9tQ77Fm0Q4nzYmATeuzoUGylx8gnbgdg8amhca6O4/djPPawhF2sl7XgTcA1A14g8H49lZJbuFHgvOVTfigBK/brN7Z9pMkVjXE0QqjK4dPNOLni5p9qau8DI9M2CmvyHENnY0WoTGGA8DAiqpjhT0IFRpAFSqOvPYHCEbfNzmah3Yldb70yNkeywKPd5jJFKMoIzkI+GgrMq42l3GMQChO7iIGjj3uuc0bZdBZgL9dbOFO9fIb9uVbtoTH9f1UzStO2b1gxAGm7P3TN8PNZ7GVqTdJr+FSLBiKd2MiLveIcq73wpJDUgSqqvcdo2Br3UEYCuqHzqEzDjJXjFak0PgsE+GZoGMliepQ00eREkmS8KK8vkmbprr/9Ag3dh8aI2TgvFKQJkn6m9eKDadoMnJnAsRDyG5nedctXiAp+cMiJk+2JOg88+PkXHJEM5XyeIu82cPu3hOvv/9rkHEoeWNf9cZebp1XI/7zKJjJn3hWEBHOcia7PWLgxt1qGHDI0hokG+rUtcAT8TmxInoGXoT1NKR8bMOIUCcVNiTRpMl6JKEGEroO1MNZkq96gonDOib3z6H82dNKdFZ09SQ/0FsMhKPBQ4fvBDGUjUzEsFgWWZ1vU568eA7lY4kj7adSgYWAMki4ft3998VPAyqQKz4s0bU78BBSDUD1b/pnwntRUZuNVYKxcMexJEj1IdFedI4wBEsJYTCSRGngk8NrHPKViOX/7AcnHcSUu/3PqN5+NHSfvf1tz3rf+aKHrwSK6AtjAm6KptQb1Wbs/X/p7oj5k+BfQ8Fo7zXcME/ibZiEhTTQ5FJNf8NMILZWQIFKI9r3PNFZPGbOzkPiUkZ0nc0LlaRw/Gfvg7zwWnL8tz25/2oVJeegSG02jefWJq53x/4hnFOaYP8UYvwj3AIWoWTNhiTtNo1zIuhyrJfMxYY2ef2Fhc+P7BGZu4pypUz+rBhv/jYOMj0Z1qe9TrK7eKZVOOyrQUgAMQPaTCAbkcBnLDcVSAQ8bL77XARYUidbKhywTiGnfLSl4ONINVjxxDkmMwiVk3FK7Bukzbxspfx7VFHR0SISQfOP9toJs02pCeoVL3qFywM/yt73EYSTS4u1YFIjO6MlKnkr1dREumCfmasaooXJuorZzGBOGKYXc54YTo5vJJIetmWFyPrW/sKVRBOJLmUQ3ARGyROblIIfjPk4YGhDhhQKPBqp/OXy1W2elun6N/vR/lB53ZWqZ8S5/wG/p1YPmZ2fMfLhNc/0Y5yLa4pEFzWuh06EW8R8f75WitjcZqbM/rh1YVSLOSWjGZlqRy9PfS7f/cDxFQMlNqP5cWU1jqYmJYJoWv0WdexPToFuqmK+XKbsH8i9mo136E79aXn4kOND0ZcI906wTKlQCLzWmhtkDqBfTIfjo5/MlqbwQqoVetTcxqEqmHSsJ20AUEGUafkWarGBsock3sxg6DU2mztKSu/xpcjsa6/uu5lLWnT0YBLvqWgZDrQVgYY2PaHl61dxfhsv3UHpae6wDE1IbpisuCXcv3gQS0OsO2yal0LfHqVTdz8gFil6WQLPU9j/zUg7qMqd3TkUTw8clI9HH1pZ0/ODQN7QyaechQyXxrhD5svvF9kheoYiT8nI0viX6zHkQ1Njq3OVUIhFZlwtMtiL8TSICEJSzdvQAay3kcdngP9CximQnRArmequAZMT1lJcCc63Wgx6Nne1z9eXVJ/VlyHvMEdTy46uodiNZKHfKpGwI06RQzIe6w7szzPR0kn9/b1/KycihqgBbvBan/BOPwnAC1k2dQN8K9gey4qICGvd0I8iA9jsabbRAjXS/xd10tCIdMr755KiBjOtXNnE5NCqoDo/WUWmIkwrPlXwIa4JjjkejbRyHaWalKGH6VpYUzDPA9MeDkbooJO/95tt+QGT272+iEOp3/1CQH68e9noGCUjQCaPCdzrRjTmHL2rnnWUnsjKrbR3Pg584CJtZ4rAxgWBrSMDx41/WZf/QnDqLV6ukwTeeFp7DDq3iUTA34xn7kSjXUML/20LnmJewmwmJzl4dSL+3Gj+zouUFqCoYBzbKcv25N0Ak5F3R8E9X5YwYBxKiQ9c5hnMjOJ1IMXBu/85aCEu4Xoy1bFMmXiX+XBd9eLhEMVYPSafKS6MM/4Sr0ruERPpYQKV92gDq58aUtHo6Vrz7rcWuK9InWbAwro04xe3NRE1WO4wvM6vEQ4RSafhIOdEg5hImrsFIJXG8ZYv/L2SoLfpGptRoCQr7PrLXfd/YdBUALrp8p6p37nXHCq0p9qoHx8vM+7KlJfjtZJdopd5ciXLjMYC+phaDmVLk6OMVfuATwWMTQRPdEdIveHYE/uyKdCQMbFp1L4Kn2/kPKmTKjVZWBqpcfvkyXQMmRln5nPurncbjXxwxxPnmulWx9AsI5C457Sf9uSkBJOfK2WlCYQn/pxHosKZTawYcZRm0ztrQ60y1AhlR+IIjMpSS5OM98asgZv8hiIdPsf6+9gkV/a0X/T686C2AepBWtXWVSYggr3nflT+QANVxv2iWeAG1eEBQ/nnDbfanb2dlhPO/aQ66fpjIJ9hwhCfT114YxkTASnin5x8g62/f7IW7LoRvTyUzhD2Xz2gI3EBc0rtgXM/XLHYEwyxUZXuY/5m1QJ4Tx4QzATYwmyU5RQK1wUvFuaIaJJFmpeZKM/XRhUT6F2PhZCXu0SvdinswFPkMqwuGPTkMEhO7C9KKuv8ZCDOXvNVWvG+PxhnOt2I+AhdFoQSdT1YRdYXGIR+BJuqJGIHHZ7zX4fGOH17iiC4N8cVik2lUUdOARUDhfn/pPN5qP2WTFM0A+GIGmYW1TiEh1ZYuHkolg/N1mLDR16COAz8eF2VaMkcyXIfYBmzCv0MnA02DF5z82tjTiREAYPDckMm2HNqznqoY/qGwqUDSl/OM7T9qjESCmMeOB1+HKseZ7dbsQjuw2qYIvBZuJ41MDOaRHCYeXlKcAtiSbEJdlqLgLrlqKi5iBo33hO+Yr81LzVTXTvJ1TdCHVUhBMjGg2EsUAoGrnYe5LCGUNYJxwczBgMn+/ZX+MtoJQDwKVchlb5rVdcKF7MXjxaYouP4kiGF9TrFcFk1/KJQwj1Iko5bSF6ZomBHIJKsnDK9WVYlnY9Xp4nlfjm3B0oPhfIzUPdWQ+8gn7uIIemuAJGLzKTwZAG1/+G38774QEmz9S7jx7aZ96sF5dhs93JX44vhf4W9XghX0FzUqdlpenS0eMYRrNKKo7dwtKkLqHiuUQ8cH6ejlE+Od5+LXYcG79I2+lBcz2xi6+ePnNw5bgkdXuQhVxO3sI5PRAmJMnA4WjNZebg7rMbHkkgQItW1EcjDs5o4Og9E4XgaYTqXwahbIrOFDsbhySBR89uNrlH/kAL3ED+RLc9nWUUj/tFWwWvUT+cMqL1k7H9vutOmX6i5GaVHeeQLdm6M0QFBaVGC3snGQRhnA6877krs5cN8O7Insg47G1Cz1n15Hlr2VGn4hnEElUGMB2FfuZGA4pk3tQSQU/8YVb7rY0gzNPyPPtiSJK2fc79mqDPMCM6xysm2lxutWZfV0TbbT56t0VJXpv99KmJb77N5qeD+DDjjjNqc4jfcADX4ftKhN08mjhfSJ3Ukibb/HgxBLVsHnKyUTKflJWUlXFkygAT3HnWs530Bp86ltj97qIBqC9X+QParJocvyLarUbI35csHGEQLVfCoY4tgXSwEJEEeCtqozFPOZBZfdLUlwy60eLoAKUtiE2qb7Qgej9D5OXa86vXLlLNygyOkXrABUevU2sD8R6nhYlT8WDdj+3kiHOhZCeJ9Z6IDidTkCysaYlIdF713ZgHOZodsiDMcA6kD0MlXijt3lGrszYTePs53swdeGiJh0s9S1yV0gBP9+jPuA6Wwon92hDBaiP3UiqX3hw02okFMJZ8JSihqAwXflxvhusboPfVxGKsZZlbeNHYh4MKLy6QvgkiU2nOAzv0oGDS+j5e3OkK4Yhfk0SEzPnvkLzmX8gijdwth0JwjWLUnTGJrOyKdLKJTyuy6oUEE9WVkju/3hI3LVO4f2THGQ9ViV4Zn4uuD66QDFLoA1DmEvzbMBuZ3pGuP+I17nK5knKITq7Ow84hB3705QqEJDTtTb63IkMvNzwdxxqO+ayASWFRDomFyYbE99/qGZb/Y5eGTQ4YA2bqzwSxIywDRflxYX4COjJylbbjLug9krCpTA9xE9IAJ0D/WVPFYVxRwJjXg5Jqoi1IOXzfPizacYJA5EeJUutNEkjmv+XhxFSYnpJwXdVSaGwHXRG8aB2sFTX30vxlfF1GZSFScOlwnD4sBzq7uFRpM/2bKQPQ/cBAb4ggMnQfhjasb1Fp6Vwibv+T2rbXkYbVRwOJKFbd5G430bTG7u4pEkRX/B79QdHtpVlbuZaIcS0wqXWshKv8jQTAVJtMO3+EU6ntaaoUgdbxBd5RHptwde8HnzsHhbKRwCmOwTBlotNejxAp1z3mdK8418aVi8eSMhsPe05NzddaukiOIeXYR9drEdps7t4bJJaFkocavbrzeTZfBB/PYrtSIXT4TPwdEnwPXE9oZL82e+LZM4vueYuHk4nTvsVcoDOPEMtn6bsAZViB+Guoo8g32DWhOWCSvYJOx+v8PPtN0B8gQiWzawW7mY4totlyGQbtv1qbzuuub1VhwY/hzZA49Pm//QGysIDFQAhZrsiLNCOVCw2CeBcRBeb1rQSv+Q6I3w3MTDKkRjPlt3hir2KL5CHfnJNIAi+Ecp9mVT/RlaxAwZXQy1iVmB+jGgj+gSAWUbfwVKDoJ4SmUQdevyV8LJ23wBpEdxJY74dShF3mxzGS/iImqSv2N41IYGRe3B8pUnL6jy1ztFlYa8ekviR8mbNrx17zhNRIkrZjVkgs7LDkDIe6fzAlpoKZSumBaaUNVxsNMtAiqE2Wjas8EWOEsEjmhGDoLKxUx+9fYbbereQ0qmplUu1Dtn1WB8hKvUQYa5uZOdpFs+/q5o4jwvjO4AwcXCfyFLZscSySdFES7jvrSIGHg4wwc6svn2cTv7+6MeWlYXWhE2nK/CHmeOf1KcoYrGBSZ5Io53FvOqI+8Ze9Nr/MZzl/UReKImRU/cdzHEa6O3TiPUtz7Xo7+V5PzeducxyVChRSDuQG3G8v2k0Xbd+ZdCjCczGdlnxgdguEXoRdzcR9QSEn+95lLac/KBmcHTfwBUOHZL3Ua4OqXS2434MM0zE44/ABD+Hb0xsx4d3SPnKgyytaZnELZFd9jDSVhIEXH1wL5K2e14WCpyiDGiUiX2L2aWUuzE1MspmviWPULL7Jq0+cVLyu5co+d8owy/ggLbb6BCBQROiU/U7qtD9tALtOaRUw1FHUVw9bOQvfwiwJ7OlOcusZ9nmrkaXyyM9eKf7JxACFc1MADGGQZBDKUY8XEft19aRjfgAwnA8z0/L9ASBKHkC+x9BjI/20dtJVHrrKT9LxZTw3K9JHn44vAdGfbT7gCdKrzz5GCqwTh81N/2QPI/U1jbn3dVulc1NQNr8VLRe95W5BWPxOMiZbeFTfrhuoroK8pnk3/CRzDVnGVxwQ3hP67i11g/PkhzkDpDFi3dhN9cCjzyhBjUgsYEmOh6tCkrLqdNNQG+Fy207gH6q9Q8bsXP0copTw8ZxabR7uO8FKE35mXfdJd0iNc6fNFJGJPcT6NN+4kdV5nLxS3zQCzKP0CNGE5myeJxCZ4rBBwJV7oenvDvfWFkVs9YmzC//2+Lz6LlimB+kwGTzqS+hNsvN2UjtjBwPBxDD7s00+Y04vkPyrUXr59HQMMf5mrRir12XZ0cqfwyI9lVfH/ItWux6Cd2ksXbVgWOydbuTQjAFWWob+yB1c3RiSJng0hGJSR0nTfSPtILEI5rrdWZ6RylbqHXfOJYMr49SPTNL5PgIu9fRZPcXUpiSUJ0RT3/8fLVlzQCEOc9QsFGBWlx6pO5CHQGW6GI0k/3voQeMgICZNtoUGp768TCc+PC9yw4ioRVJNTug4d07V4MG43AMJKWh6wdaWXu40+lBIYLmnmrPtLxxogpFmMnO5C25vmwaxuJagSJNmStGqfjw4hCzR5Zg8bV5rr58mXbViLYDS5QFFQXUKt2pgywDWR7cLrzzaCqKSimRDNBS9rop2cRQlJGh+6iA8LuW+A18ycGIUX2Kylkyzl6F5EabD3Ca54RMZVOrHrnSKiN9xfQ9jVqMeCKaoL85Qt8vPirK9bVl92grcBE6EnEqVao5CZ87dsQfl6J0iMxEtL9pDLfhymxpMXYmggz7zp2yfdd5X1vPVd496887lWZpBTt5uagxRS7eQIdATruJvYfQFRWbauAXz5wRBaSZvZTkNjfL4c9bFzPsX2Y98b66ALkFLsRm+LZjWjJy3JvEUWb/ATqw7VqyQ3bJ0q22/KVB+UCtzUD4EPso5DbMqHiVsIO4TRoTE/gdtrBmpAnjORkB8fgYUEGCPmiEjMmA9vOMfuHeW49ye4Dz8tPJOT/TyIVLEnY2pwYOJdeJAkGSaU0eYUDJkfP/KblDu0RYh6ttDEWVup0FzNuZlRfhpMnwE7OC9T3r07N0pH1xtNA9rh5AB0SppbanbozHGQG0X9sauzxiX8aqx6stV/KuszRu9cBm6fMyYhzXih1AAjyUii4SsDUGi+lnX8yT09YnQlclT8GPhYfCiCv8pYQyjJrz62s3ekHyI6MUfIZ/Kx4gUfbvSWQZvAP+Du+7Telw/lrLuA0aiJ3lI1lJnTRZTYDf8tTSFVPr/06GbYPEj7ISS53kTg6lA5YKQcYt7JkXYYDnZ8tIu8ZvwY7yoRZsKlJ56/naUki0/url6kYpemtlwjltNI/998u6dKZrDDA0nRgJjQrdFdOSdaA13kzhiwxQH10RrdQID6bCYlaoVFbQRYoawH04ggKBUnrqmsi1WnblKCPs0k1P9A/rQ5RFPMchieEsT11jrpOf5MYl0Ito72WN15ur67vyTJyx1tdYb2V14wljcFABYP503FJ68RraOfBaRaH+kCKFbu2ywe8xfS7GT2rY4hJ1neX5CZedwpoIZVthb7Z1aOfct3SXxz7eqo4P/01jHlvv2hznk5r+rB9KU4slH//rcAVVrkAdDdDwZ8dWtzytAx6CzbP92EHaGFKYhg67sm6183is78o+gNhzP/dGEL0qjE+eQPkiEGp/Uxvc1zL5rKQHHbxWHyepMXFTg+MEWVfuWGqm7z+A0e3ZrGf8hJTbV7i5+2uZVsj+ctucZ+a3979NqBTSFKePfE2NyjtQsGHBrJS7QpJtZHEULR5yPMrDRl+2LtUQFti9SGS4HBkKOuW27hGgtBHYt66O3+LUW6iAFcMnKQcj+3gH7s0wCg/vxVfoSifODzpmvjcD5Cx5LvcN2/GRB2I3GP/lLld52iCDABtA7ds4O/48nGI/mVJ1hwxeAGZ2aYbAcYD83fyHFM0XO4DKcAzbM48ePsmSrjlUXCMgNyJwFD4m/QKI4bISqm+Y+QG9k9AuFIzCy/up4OmamtS1lGWBQQEliwqkllgmxJGi8ObO5VloTVlqJR7JU3cZIjTfHzE6Ijue8pZE+UgpKY4xmgu8bULL9XcNiXKrUfg3ADt7f+EHlUgwTtj73t7OZmniIS9qHlf0jcCVG8K08uicTKx6IjJygyJdKdnrtZkDBug8sZNaV1tQyNaaY0UEh/jK3bvIFEJXLs7J9QYhCxmMGOIBNT3+HzwNkqt+EA2l+a8AQdarhjIlQYFLFEqtdeFYDHG17NfbSQUAzhuWtoJK2cxh2LTuYOnchPFQWjdi42FqePu41t802ePAX8U7gtA1mLP37PawIojH9gnjzv6j6SjjiHMuLP4bMnDh2r4tAKC3LJxUnbeEDJKXQGqRsyWvsHhPQnyTkDEaEIjqjXMeNcnWDInduKhv52wFbKcSb4RPwK6i8BkSwaEReiX5Wgw05+zL2U9ESmRWfI1mPrKtQSaw3ZflS/SxkwuHwBWzFdeuZ73yciIdVr+EcVJaMe+qbqMeOs2ys2BdsR/QhbvpKv4ZLqBbxWqIYdCjuLXrcAVhlcwySkpfqOSbQ+vCF+mEZUeTY1hi3e8h0jDfMo743X083pdISr5WqJWWB6Lw6SO1LP8iZ9u/JMyImkZBRjXgsctc/l59yx9Hy1S1BN0vUGzf8gweCip8SZoxasKZIKUtxSM/z3ZhHG+YyQ8xx20Nt4yvB9j4+rVTDAw1T+1+bFo49PcoJPMrXwhx35I4dFfUJf2pgSAzfJwF+Rl6ry+U2R+18Da/71hZscN0wzOEyZSl+IYowXwP4wDL4LiaqYFXHr2xMhgva7zk/hqlpgSy3v0ije+5nxGdKLYP573oNbvoMaJkLYhLcmXwpqrFYuNefmPlaKPKlABr8/ovj6xgsGPwPGdbl/TfBalaBFROiX6DtLdPUtq9kge4TE42w6gAlh1Z7Fa5YSQAV04Ty1Yf85oMg+olQk/8sAgGnlDGmDgvUpTrHrsflaJrbJRRu7k0P0g5KUURS+rOPpuikOebTHrQeco2ph1oHc5eyBU3uTQLmuU1yRGGpOX+ONxFk7/LN+Ssy/Sp0hSPq0JjgpfzDxoV8T1bag6GgNqLNKZgieWRaWegJ9BSY8pZVKNT1OFQZwYv/agdlV1bgcRSgaGpPpTrXaXdSlWRuiYOiy2+0WuLAVXLkzMZ2v+jMn6i80npsTtbGjBw3ITpAQWy/OgBXDEZKSmDAIXc/OL+2MaeJSaSGZIjdxO9A5qUewohyBht63s5g7RHJkvxMbTteY+rjUagmY8PyWUSG0Aw4+IRMnzYYAEDS0l0eq05Yw8qqCzrJ+SkZ0I/3nkjoPeODgAO3MxcekKMKFDl8vyAwM5qZDmBX3KYBqH5jgXYjXQ+M3xrl25nd6BEPDNiq/uDLsJoTBBI0z855RsIQ91uL6yUxOMhEgJKPtLdf148WeQpLG35oMAeUMbTtjb0N/EZkrlH7cnIHWbbl2E2XMtfIcnaAoEZS/WVPtGvlqiA/YXJoDdH/d+YtJcAyfzUUzv8kojTEo2prRMyXWwNOABe9OdUOwpv20i2DzXWJtlneGDI2nzjk0zqxLkZ19pVT1jxwiLhmXHZLR+0sfHM4C2LxT3tKKt0vUhsj6G6iWcymTRBBbxRcDDELDQcdNO/+dajBGSoy+0vjcjcpJPMOXmcffcU5c/n7kSAvJHwsnPBzXenlsPbkaHk/qam/fvm73+WdZdroQ+8hHewQLyW81qlC7PfrA7XEJMpddmhCIaip8AF1lqBUdKXBYg+HlS21izOZ3o+X2MH3b2Blkuaq8UI+jojitTTIxdTiya/8DryscCQEAGAyKh5MXwR+gnsCmrnHvxF7hQAJSF24ZZQHiguGucD1Gdwgdt4NKoYhID5m2N8qnRdRSfe+CWdzHMLvDW5qYBoUdaHHgMuL+hdxjcs8gmZz+m7doPnDtjZjnro/B+PtCVZmeoxSS6297ybdijCklkBNLWvb/dlo/1hpDmfp4+RtgbQ8Q/BiWmDEm6MssNgDW6NGF+S0F71a7ArNjdujgfhGbiwCslNlx1uwYBTKjORLaGbYmdF/mKwTMTQJzBeLIxtBQCBjFCYTHMxSGYXHuutHtlifE3tC2Rzwr/0h5HGlqV8jEu9ZcSfJbtnLeMnLs6FkSobVWgJRbz2uO+64KgQIS28H97ka8RQAa3yv0G/+tusXHdfNz4dfxsP51TIKb4bM95l1d80nNeX/ZGUpi4DHMWzrsaK12GDHzsPlZ7IKsgyWCLZUJKJogDejbWm+gu7ZngmGaM7IswDsmJ20FruR6c9obOgMTcMIDZAv0XfDuMHHG76JCsrvgbAggf5NZOhy0Amv9r2qQ9rXNz2pElv6P9xfR+FRCZYlkesB7PcAGF2bYMWgt8DVnruQOYAmEQ1kH47Hi2joY4uZS8XB4ycIk8hPjDwdjV4jK5FNfTMb0PMDa8ndzUyte9IPSynrzWRulTmP1rJYiaAKGGzZgICrWonNW0csX9/UpX6IOpURSNrfjCM2dqN8rVPnr18XF3K4PL+G0w77Yg0RyoK6AmRocIvtzPOEgN3vLrT0YmskfMNW5I6PM7O5Fc3i6PGDXNiH8Xe1fh6S3VovLB3Uc/n+AMWGIMU473A4ETBC+f5KmzlTEXEpc93ihHGnxkim7ckF34r+J3tSNKZ+sOdHAdpUZif1o5JqT6rkWqDJsFUhCODpFUGNMT/n3sNePmVot08y7VcM1bFrBgubF+A7YNPcV0NIxtInGpNO2PoRBjjwH5cJ5NS8bx2/usxKLGJZzWwog9dTrxu9hvle9BGB4jugIKz9bgeCOCsOy7StN4KJ1hCvcfdRL9oI+gJFqUXxFBVFPJC4blLKSCBsPfbiV7dEFg50naFAbzQn1jdezKTDplBGlinygGH8ki0fw1tIwzHSHgJz9fHnli2fqmU73pE2FJT9hjkOSmyMIKonOGxQqBL0uq567J1xE6dDCAUcUcV7LTfwxVSImWpa2f9SLPoSiblpTHAr9N9jbs1aFj8Q1vBsLrjFHuge2hLJ0DN4BLy8JAR3Wmv4bQD4BSYrYPXS0Y2foVftPDEHFi/KAafWwKfYjF8F/ixID4DPles8j+NgUokl32BcrTEgO5f5M+5lZ2m4KddyC1WmqdiRo/PJ6aUHLjdcMC4yQXNfNjUVrallPf1BCwkTLl/zshQjruYcvVOqKO/kQNr/GUnd8eEKQ8t7IZ4TC+Slbp7WWsJ9DGpcfKCpqAc/TNfZIhLv3gUI89AJYq8UDk4bl1/vlBGhGR0muuOCcyZcrX/pNmvFxTiVwlLBVHlV5JjVsGEznAz9FKV7thU0Tua7+cL7+maEXPXUqFY5HblZ7mToxXUYPXZwl8vW9ShXR4FZr3pPG7tlRTkj6p7A24MhizEVP1M8+j+ugafGl/U/3FUf/5M63j0npDeSUIhK7XqKAhq1kCzjJkJmKtpUrhaS40p4AGXKf5Fr8BRlGmzs+oE4TApyVbcXPplAOM0Y2IIglb7HuksHp6q/l9tRG/9svv9CCq2WXVlMP0v4muJrxDh6x/yqrY1CrK+ho6b0yc8V4dPyf1+kCfajuzTvdSs6xOR/CfE1EMJg0q5ZFLf44iB0WQvvJU7oaJnK7LWbqme1M8LMijoEnmdBwu3ucsKPC8KPWxtQsVjBZFz3+2j4AunhYO/qSPgA2ecaiICxu110uuKuaqaf4Lk7gbPjxDy4U7lbFIqNMqTSqYOO9Pm6bRRX0Ra8LdejXSgRkmRRv4aAdsznndDJMfjGhRgrFxBIcRwmBX0fuhU/9SOQSz305EKCh1JyZN/85qzuxh/TK8B6wgcNeswabBzreIF30MFU2gfDy8MUmbhYioNH/UBlCJEzDFEyowW3rB3ModIS+3gzTimbW6oIuhLLNRAChZ6p54ji0XjbDcRGFWE0q2DdTua0NlPM95hSdjRarI8ZHLShf0MK9jc2ioel1z5vfIyL0PY5EUsmB+0TNsUtsvlRoCzDgeqaB0pWV0TnhGXQ1Ef5rklpmLpiqna0B8ktSJB5qwfMn+19epazhoSCLJ2G4S+wi2oI70sDW3WrZl+OcUiTxlia7fVv/YWoTT1im4b6vH4W/X/eNixVKCBOzwO7CWECGrpiq4ecvREJdmwwM3gBy9Q8r9BhJCMNub0vAYUvJrD7fwWDqu+lAqN6eRTaazcce06CF37cqy1JLBkHi9kb5PaGqAPiWMzKvkxM3WyBuCZwFUG3yfgir+/nDKFVGQ8f5HB8go4bNzjsyOnucciTM4jFwzzcxTb+HiGXMYKmLaN+jCcmDM8zepP6NgwGQUeAoMfZV9hb1twJFJXuJ+W3/72qF6Cugojsrt2VjprEdUxKXPT22Z8IhCpD6V6A	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD",
	              Revision := "1.7",
	              RevisionNote := "1.7 - Logic Fault Message Added to Status$N1.6 - Placed Program Commands Ahead of Output Status$N1.5 - Added Isolated or Faulted to Operator On Unlatch$N1.4 - StartStop Times Changed to Read/Write$N1.3 - Change cfgOn/Off Delay to Read/Write$N1.2 - Improved Fault Logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.595Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable$N(Future)",
			                     COMMENT.2 := "Isolator Feedback Installed",
			                     COMMENT.3 := "Tripped Feedback Installed",
			                     COMMENT.4 := "Speed Hz (0=% 1=Hz)",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Invert Trip Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttOff : BOOL (Description := "Off State",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttRunning : BOOL (Description := "Running State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsFaultReset : BOOL (Description := "Reset Drive Faults From HMI",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsRunTime : DINT (Description := "Running Time (100ths of Hours)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsStartTime OF pvtStartTimer.ACC (Description := "StartTime Of The Last Travel To Running State (ms)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			stsStopTime OF pvtStopTimer.ACC (Description := "Stop Time Of The Last Travel To Off State (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsCurrent : REAL (Description := "Current From Drive",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsLoad : REAL (Description := "Load %",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsPower : REAL (Description := "Power From Drive",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSpeed : REAL (Description := "Speed From Drive",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference Sent To Drive",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRefMin : REAL (Description := "Configured Minimum Speed Reference",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsSpeedRefMax : REAL (Description := "Configured Maximum  Speed Reference",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsCurrentMax : REAL (Description := "Motor Full Load Current Rating",
			                         Usage := Output,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0.00000000e+000);
			stsPowerMax : REAL (Description := "Motor Power Rating",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgStartTime OF pvtStartTimer.PRE (Description := "Grace Time When Starting (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgStopTime OF pvtStopTimer.PRE (Description := "Grace Time When Starting (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - Running",
			                     COMMENT.9 := "FB 3 - Isolator",
			                     COMMENT.10 := "FB 4 - Trip",
			                     COMMENT.11 := "FB1 installed - Running",
			                     COMMENT.13 := "FB3 Installed - Isolator",
			                     COMMENT.14 := "FB4 Installed - Trip",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			ioRunning : BOOL (Description := "Running Feedback Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			ioRunningF : BOOL (Description := "Running Feedback Input Hardware Fault",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			ioTrip : BOOL (Description := "Overload Trip Feedback Input",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioTripF : BOOL (Description := "Overload Feedback Input Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioIso : BOOL (Description := "Isolator Feedback Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioIsoF : BOOL (Description := "Isolator Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			pvtDriveStatus : DINT (Description := "Drive Status flags",
			                          COMMENT.0 := "Configured",
			                          COMMENT.1 := "Drive Fault",
			                          COMMENT.2 := "Drive Connection Fault",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := None,
			                          DefaultData := 0);
		END_PARAMETERS

		AAkOZkn2vQPyJuErHegrLpXr3U/OH9T5AV2UZ6JNWwhD6cjN7x9oZDAiVA6ixG35YgP72ILIh5t6DnOKMceSXk3PBz8M2e5ib6z1WvNzLu87nuSeH/4yCg9Iy8yHXkAwOyhiKHGYTNgge2ImSfCmQ0hEwD732V+VTtSEJj5NQGs76+Say0iNRfidfkj5R0QAaoFEZi0uX3mQXzwGv1KFs6fB75Bebuc1P302Ll9vYNqL3I8CCm+l2ky2d6uVnhFmc0hHO6gw0yu829fOUOGT4zlBEyD3Iw1QUCaENn3i+7SH1uBhudfa71phJ7S7vClR6g+CRnTTST0+iPa0qHsA3IdV2gmXorBzTWmkfogcLGEcR/YnWSmoGSMVYQrNIPuDJLpLoG3m/qRKx7rxlodamyDS9EbXYAcn4amt367XndaM/c6dWZvvI3gFEZahX2dSRvDJxsbAHjfIq5V82TJnBMkYoEqeWqQFkuaQ+USlZLrLGeQy9lSdiN6YV8Gg6B3ouVFNkIuReTqXN+aCMn3MpYqt0fxmfW/K30KjMh88INDHVKONAlYBcqXIBoPc9J39mIZVsjaGX5X2BBU1zsieJSVOAf4jV08DxwOUBOMjy01/s4mUp/WNqR4/XPdSTLwjc//SqumXwAxFjVK0wbM5rXv9eEODgjL0Fw1rVgHGKe39exjRolyq2/e6jBBXB8YX4zd7dgRCzaGsNrZYm/zh5cxBHSb0Ts5h6qIBWEwve/K0c/j3VImUWikwCr7p79fLs0+DUhzTiAHZhP32A5eoiBKHNHEH5pArucOGKzFvjHkqDKQx28Fz+ouUtKlDOpBQK2Uy9a4JtG9bSVGq4NactfmATjEsoB3j346HCod3U+eKJSf6VK+owIhdTzkVClfvIDOrtKzs9XwnyY3aZLGoVZEJmnK5c7ymbH92aIl3kPU7TB14KBdsKx1gsiUY+t9DlH/KS0iUHVz5wlb/2HF2YcYpQeVsPlR6oCYNOZG4rw/pgioNs4CG8n7HvkOMZp+QlnZxKuqTlrEIKDfAAyAmAayQHy5rEMBGARFIKrlnxpK3nEfiXVam7w/e26TPtn5kWvAbYDLXurQLPk4SFuqr0pAdPAgHTbnBdNqzW2Y64eDqLSmoaUiLAImpwZyODkON0BVMhv0IBBydwf15B06PRdTpdk6/1B+glcF0N4YaWPlbECzdfdu8mAbOMPPiSbHZyMLQtF12uNb3xSBZRE1/nIAoI+6Ed4GH6J7hSoDieH2LLkuZXDJp/Jwi37IGGca37l3e5DbBvLPJJEnT6t8K1jO1zbU9b9rrZIhyXvBdKhxJgdYVTuc20zZDmUOCcmifijlZybf0Mci91nqkeaBBaiQ2tgpbsCNQviL75a/C21xX2MQ9GXUv6ENWUcf6jFfn4nC97mxx8jdjHu6oa7osolQx3NRK7TQ1vORLaFs0/Fbhkcrezjg2QIeZYJ44UGoUUi8W1S7WlYDSMY8qQXxUP4B/Y4qrp45uTM5Z25noopEPUyzy0Vi4IyR9jXPJwYfuTHwmP1Ts1+nEPCuGZlwFlXgBELnJbTw6U4t8zob/rQkRjtokqN8qPDLXZZTW6ICBRSVT5xG+EyVyLXWdSW0ztfS8r+8S62vzorXmuyDBHKWwkvcbtu/y8e5qOuckJb+7lJqhJByM1aDv0MLh125EBdtFuEJpAG5rSDEn2No+Or9Mx98q2R7vOvdbt9ByF/azyVqb+40fJiylwZe2pGUgT5VlvvYU9HdxLXwyRMjrmrCmLmNPgM/ioPP1/aglJjxKHQ0OIBDnplRsoqf/vMvTXEhhJvMkUxsCX6Gle3GrtKxsWGOyXjALG8f/2YMRunH66yw8iIUt/6a4o7OfduMjKmeLhfdQjjeX5KDSwWxXgXcOuSke3rT+vEkSasTI3w9qx1ax8AcYKHRnzdq0fqG4U8BlaIl1OoP9mVaewU96hPWVoVzWkSP9H7dcO4sDPYZ+1b+6hcCbnA2pJ4C4EvwFKveAHZm+pb4wqNOvvgZkE7iERIKQ3t9iAhMM7bNnuLfXcbyzcpGb5f9l+e8J00d1HPcq00UNDVlSMcAabKHsey9oUTs4hiEvQ43Vif4poolzendPkyFPnauY66VFyvdstCB4QM/yWNt5Vh+S582jFkelQ7JVVuz/pMAPY2krGkEDGg6Cff3JmBjn7RhwBawL9P7cruAHDd/fTYXOx22fMoSHhL74iIH1H/dAGbtzN2WbW8iqR28fEsoHfsH7A/9eNboWdPfGdRuOzvTF4I6ko4gOCz9Fu59H5dhd7acdqXDOeBuDFEH9JpazjssuHU9e6VzmkoGMC4EDeEg55vxXHVks1ld+ywyNf8O/GMcV8uichZ3lWZw+6BlKhn0OQ/5QGNqI1YR++CROfn8lSDOz03/zl1yiFN1IZz78TDuXYOCeOXEkvs3BXBOBRmZXITKgzVE6XVuqYg6BjKX/QisNEHn+xcHileOJ86SiLzLaOz+cbshPW6fbFETuS9Q71Uk4Yem+3Wy+ljPQRwGxBZe6+RDwdorTCzpxPHDs9lH6tHkzZHb1AutNEAiSLDi83tmWX5MsLacYahRkgkJ/Ayq0crzgVyg3RCOkeQ5h+XT3we6PkGPkGmHA/7Kltnspwyv2laYQyUEHqFA2VjPp0D9JJ515zl93RGwYKgnoVyywUDg8tgeQPRz/dpPV+8Nc3IbyuRmD8/FryFgN39xtuX/dqKiactmrx/qBmtjwwzxgsEI2nTN3SVzrt3ihbDKkI3Vuzt+CaRcP0VPBxMCj3LpUOwXzhbHjwhDYgdGEs0HMAS8No9XLlaud6TyPcs8bwbNYu2nb0Q9BbtoqD+YF4aMyQnCeqk/ErXxsWT/7l1BnQE7kcEfCYFVBG0F8B3CMo3/Vqh7waDk87f7gwqIz44dRdvzqGjQ+nd/MK7jcEGyQkPhg5422wuMUiEMiEO2ySigyOaIu7DBIo9ZysCoXsi1tZN8XUgyv0RiP7ggWJk+Y9sW4I9VXa7KOZwoycuLKtH3Z161F2XmYT2OGU5ShQ3dTKlniAJIkW7oHbNbxf1JpYRVG6SUhvV4oi5WYQeXeRr3Qstid+sPO19JwS1bQMHpEFG2xIOGSF4sfvQUwKJ88nB+ImZ5nTJCe4bvnECQo13i+GhGYdf2tnZMjKFgVlStjnuGQYucFL7Y4VlGWHUDBToyN5OwU96ar1GMnxxN18s4Go0IGFcakY53VILXLzLkqtGwvwR8p8WHZmdmG1SyzAy4ShvEK4OuEIWG231Tae1Rc7Qu5hD1ZwPzcaBpmlTEZ95xmdmYBGbbGUGc8LKwWiGb3MNbl31XAUlLGhnv4C2SPLYcPFaxZ1MdW9VNZ3+XIEKVza487ObEj2iPOxSpn8xfhLusP4L4Qz5ER13RJLu05ak42dK4cYY+bio+CdLKlMZw0twAJOE/Y3EGtynwg3cnxgGRHNDgfDe/4+U2tIBHwgLGMCcHzvZkRZ5I08RUBRyyN26HgRtGeLsEmmPAh72HpKSmfYl9LCwijkkLZ/asAfr2wmWgQjq+ZYP+DAKhKL8WINWNx9+w2cfFeJ9SUNIeaYAzhnKCp1ulnEQDz30LTNzp8yFk1scDI5tOZZnMd2w4tRkEtLbGPmVa3As8q3OVEOvqH6TMLBmGyIYpPHYAd8IRDg2+JoIDYPtk76TELj+yYsR6lipxPNufqIcICiv2DjwcZOlA1Aw0BOSGDuV40a8roRPGxPEC3xi8zTtAwd1daxWgX9l4jFdmB2yS2UxjwhZAk4KQlQmP/xVf1bVOfKLymBWvUKYKjhSASqofwaY5EZyBp7noIFWIJQ93fGFPaX42YW9HmztdXGGkVPg6qrJvFAuhayxBEGm89nJpue2hHOyh377jZxnaLzYP+45xvmZSE13JPx2RO5DjXAcCwJ3ELZqcN42X3oEwbX2C9xWD8xTbe3bQ73TCjO8t4YKBvFouHrdwOAh6hjWoZCrKEzD2zqNDMV46IZWdqXOdQKdApXYh5SYfRBHlbAbD0ipYuCVUbU7hTzYecAgBnKL+l3GkGFMKWrxwia7Sv2hGR1T2kIK5kVljuSeJExknJ+dTjpLpsctoHRF0VWsuPwn+c26SaM3k+BFlUCfZszcbELojIBZZE7PSlj8lVRv0F8HouxEy6tvOcDCt4wVhiTkxRDsrSEjGt8eCMOTHMsbKjDmq8C3cImdUy2imKdPenrtc3FKUWTDY5LPcM0YzkHQ5xQwviGRy0/TUdJgBzAJcVOsq8eWOj1GtgLIDKUcdqrNY23tQkJNCSr9Ubx3A8Qjc+Ydj7bvX9QKXUDPBetFYwn8OeyBKe05OxrNzedCc7CcHB4Le/ZZz/My0IbHCOgz89AkCBAcsXiR6vA1WmHU9PzRd9W5glccOgASAw5B3s5Qic2Z8nO43GXp2Sp+XvKzxNGfW7a85yeQtmRoQFyZqGjtLC0wkwC0Zqwg2N/m82CNAmchQAbwAqLwYaGZzbbCNGsyEliJoQHF4xn/4q0ERfTovvrqXanDbu9QFWNq0dVnh3PWK8Jr2zExUV+7fjyPJK/j4DBmCDjhs2aPDWKuqLOLRa9l3Xev10jUjeh8umqOgguhm+3joN0b8LyR5g8LsfUrjfNkFQvlcHsWGpxeBzRTA1IhKi3BLRlXwijwyirbcLo2twkp3mdrjYLNn6Fw7ooyqfMKQN9Pt1wxT4u9UrbyPpgGsvp0XHb2iUbwcQgIrxF2apDDQX93LUxBP5wTj/ufq0ZB9NWm5b4QDkQCQr0FChsJPxDrgem9wpUnKsxWr1/6UtpCNYMmFSRhCw5eC3y6lARPVroS0YKVwdhbMHHBbb6STnYuCjdWKrH0bwD7aOI3NVNtHgdK3N3cde3V+lVoNEnPXqtg9u6E0BrGaBusE1k3xthEknHDAxErVQAYQbgZ46q+nyZuqUtECLbI/Lpakk7YkjouDKjQ7DCZHHWKhiC7WJKyTSYoMHx+RYz0e6eYwwhHnmFThNzs1rFc6JTD5HqG0hxavkExVbZ5ZnubqkvziHcMioJfhhmZYLCm48/F69TUIH8ywM/csdQ+BeFbwvav9Ug73Ec/Ciu6M4mN3ec7szSJuTgoAVLkKa8wRJifzYLQNX0fwIwn7QFyddv1LVUJYas6G4EYL/TZ5KqeKUXOxVR+lPbRCdelR3OE00MJaFezm9HbwNSmxq/E3lIeBWw1HZVPmsZow/x47Cj69iOMnCXT2yrWnvpE0jtl5TX1H8FYrNz9atKsl7bkSUPNiVaKck9Z9YVuyS2vDjM7RmsQ10u0KKmg3lxL56c7E8S/Pkh8AjhBE+7lysDvsIX3B7+4+I6blEPtDs0lKyCieIlQ9OvpRZurtg/HFSNyCmZPa4VTkNaVMSKAwYqO7lZ1z1a4MGFfaZHWO1lAz9iEK4cP9bDwHYECf8Wuay6elepQkCV3OKXBpllQ+M/WolmHHerQpoBtA3ZPeOkvDqae16KBkL+pz6TQ7RnHpR5M39jgrbpYe8lLWOO9F8EmGtQZRtIizcsLBsME8BLyy39JxODGw3pHQNPqA+tsTn7LZ+dDrOXcT/r/fQdWfQHwb+gqefPXMzyNN4RCYIFieIhPX8FhLFTOs/9QfL76Zv/Zuk4inM+UWrdnMudI2eZm/TeTPTcC9O9RKKMKmA26UmYkTXsIQ24jPr4IRLVEpob895vHA+8tMgDnd99pBKzF0/YK1rmA61A5JFAGc8h6VMpdpVAtAP5odq7Ws5vf+oPHtSeZObx6lwx/XR08AzKci9XlUT3clWCrcT6sRljZyZGhZxShFp1hTgGUpihuTstHTK7vJPj7UEi6ucZ3QX5GB9E3MmosBK0oAxkU/rFMdrtrZIuO9wjD4/i7haoVZfinrtw+yoiOX/IzAF5JE4gDsMoXXRg8+GhUjaD24wsfVfWbKSgXLROycXy47sIaEwu3QFaE+kqPdsIU2TnXfoioNcfpkcfF+VMxuVdD+i0SFnIAJsLEbbHHZQc80wv/cmGovxxilrsLZnvikfELXmcct/4ott6sacvca/3wecedZUs8uOQfRK+RiZIO8h3zMXmrazQKifMkITfHeTRnYrA5+b48eEIACWY7gawBjm6HbbM8cxYFQQmxDVd01spo1X84nvCM8/wcX9S3uaKXW+qjIVbcZvRSyBA8liVR/wV0YiJzGy0ORxlUAquaiqYZIggMl7Ik/s1PXv7Bvf4MGYPT5jHrDNlulZY5HbF+xW4fwPkunfCNGhIGJyr+G2qJGevnNn79jURzAgu6bcjEUD+afoEVsDi09ahIlbqzUMtn4wEeExQpHmCv9JEvHj6Lk+IWR3VCpDGKru49s5e9CQIzAJsdvExtfLQ/8VpSnNmzGeouC6uU6FRtKPDirFDALNjEsy8jc7JY+LzBOsOj/kwWPtAB4IBx1+YmOlpySjxA2NB/vwZ+lDI5p6y9PiQyHU94x/ZeG6RfyM0RJAIygIXbv3k2FFMDJ4KG/LtWdPc5K8OxYlP5gnV/l7zV0DvwNniKx721Ab4WOr1dp6loJY/SHKqpHA+6J2RMYgldGVDAWsK1gp3Dq6uh1hcCHekO1OtufnXNyOzZE9E0BKj/CyN8ZGGcqzvZS5ofFNe9Dot9832MKsCHrypBJHki2sXacU0JABL/if/lV/vt35jGQPOqhrOzSIq2WCZbFdKo+vAJY9Wl77DSMmfmJ7mjibCN0wxAiPF5X/dlY7NizG8CBw6B3at1efVDdzhm5cnk55f82TysE6c2k6bFrlCnmnyDSWYbeIJlSSv6euXopvd0VGzKMFBEmVFyZUwDmy0iH2auA6RzfwWpo9j3dpzwBSTqYVBFkkLfKYp3XuMqCJ0qO8tgzjDRi1zaV9QR9a+ZrC1Ww1gApCt79/EPA+VrfR2wxBpx/MNyPtpxoO8qNPn6oH2IEjQ78HcnIhXKxoo8suxeaLgNVJxmm3HCe+8NQNpklnh/huClbpa52Yv/UXdtb2OmC/Ud62m9dl/A3yFlCaRqSoNKeJ/Dh4PZ2GSpUy8XJNx/dM0FO2Fjojb+ki0uwlqdztYhxOBHQ1HpTTr7cp+4OZRjX6AMxw4wYQzYHhwLjSLVAhJg0N934xGWnlOw3kusIN4AlW5ZsLoMEDCIhOlHXaUTaNG6tmDAp5pYHo5UhO5Psp/aKRmJ4KOGbzZtG7uENpeI//jWOIMQRRrfsQrf62wlG7KOizh3pFueoESkxlFPt/Q8QekKHy7FCdK0A20OgXOSu8vZyfivKiPs2njka+eekJuTYvflSTshbLPrO/KNigG6m682n7jpOtFuF22N2wg0g/FK695Knq56rbOlYgUJygmiENeRku4HBo6nfdzH6KjtbJQtb8nGgOmtpkGz7gv3lj2xqtpiI7FLcqZB2M4snHp8SslKGez7wSv9MHAYDyGbGC1MPCR7+rv7diy+kZOCW7WrNS7OzXuVBiC+WgEX8UGjZIwnLUumv/UfCL/IwYaGA1+MUmrXneqQC1Ss3bdGkyYbQxHmiBH295CfOmiJ3Fbg98Y7xH6qccIHTCR3SR1254iZVui3UzpPy2mhpMcyKkhhPo+AfWqa1iLGwS9Eu9rmTMobH4vasE7ifmCtWw/A9W5g0OYPUqGIXB1SbJe7QR/BTf1nqPEGxOUFpFL5aoEwGnRwwlQpqvwFBtyGp5PTli5fmBUqaNdHlu0h6eBVAxOYR9pIMa2+xtS1oxlXCKDYN2IslvhckSj24misFLxYtwNhcrR6RwrzVB95Q9Zy6V8uhxB15ycvnv//T2/IIC98Yo5VxDLTiA5SrGX32xN5qNRnOxTuscb7WZBRGRTm/6PPksk22hTxcRDQuSJmqng1MtbxgbG9v/+5wGL32yaMzvavO/wTAvWJaRi1RewEC+wg31ZCnsJwkIN7JsCrM/sapwkdOycE7vLST/P3J1c+T8PmefKzCQ2PGB9rhe4nM1dBeU9ToSaA0Q18cZ3HmWcTKx9uhUMXY4fx4331WyfY7QcbNYSjE1U9VfwuEYUcDflPc0SPk9EttqVdklnRL7Tn0IeJ8whaqpgsrQ5ibQx8zL54jYN3Z+1OrpZlYABLN2sn+ge0DNwF/f52Ox6eMA0+BLvFPRyRau3j/aX2hegj9lxBK/BPAgx7L8QxD/xjEm8U6th4mHg9oyoExl3s9crADd9ZPy8LvY/sZVlnrDTtG8/NpQJFyw4L1RlQYKB2cLS/ywrzbkLOKIu2TEMWm1CTkaplA36Q5C0+tVor1cMeVBjIHXlov5fhCtSEvAXR6IitgsBgBotloe1Sm8m2zT+UGIQWy+mjoCcExXFD1odpAAeCsohLfJPFWobgrghjWiEC1pWOWYHWuKKWqU7F+w4Ps1C4rspx/RUdK+a5tjxUq5w5MkVRbkzQVJRKBchNntXeZM+3D4Em3ZogPW/BTPnyTR7JpArzs8e6GC/CiC/pNXUXHjEJX47quujMolu9RKdsceE2LYxyUsaM/I1XJM/BHL2Ms5cyHQOOykIVphngaeKF8Imc/leUNtPiIci588n7ReShi+hDXakM5QfYzqqlYJyr7WEoEOvtm9OOTTbkrAeclc56iJJ1B+4b1+cvCMlCfs3BCP8T+6RF6BrJD3u9iidd477Vky6JooF9Viy+Iq/oQ0DDLKIeLHQwwdY1pEJg6YyNFPuGI1YooTW6xnPWDnkTkEX31HiXseY+nmLK1AFP6kT/Rvm0I4UJxWEVlNv1TTi44F+cUcpXorStCGOR2n8qnhpxDS5hJv7MPBanHPSA/h5VFE8CV3Tm2iGfxiGez2R+nPwr3q3foIch3UEpg2XoP1QnUTtBB8f9w+YKJ++yJ049djhuu4PVIlQvbRpagLw0mNhntV7950ka6lMIOZGEsNSLj1BHM69G09HpzcbHV8/6ohyqFuWaA4ZMHnhhuKtYRPxpLOAIOTDyTfo6CFdLDNo30Sb4WjGcv7X0+VaQmin7W1mxvctHCB2zFbD1HA6Q2nhdkEBTlu4Qk/5wuj/l3fF6606YAC7a9yE4KYnzZgXPkc34K38iLHXanzQLpFJnRrwuLwd/58tgSOvUA/j6xMEtTFm1w5Z+Yb8Jp7hnTuOsH97t/Kf4sDDUu7u5cdLH4756KuVvQ/CPdLUv9IzL+l9XOIEJBYhdj9vwADqoa6SihAw9WrlQBJiFZg4QXmX8VT/QP04kI/8FNvNaZwpv9duztjfPs8ENZ94c910BwzMvYuFqupp1CghcBk6yGxlQEOqm+3FF36l0aqJuYcsCt/myLnUF0bg7bMF76T/VAk9Ngh2E25wWcQQaQsH6G/oYX6fe0R4E0yf5PohBFMWik/mMy3OWTN1MYRZwZuhVqPRlIjR87e9a6rgt7h22pILrPCYsBX3rUpodEbyQ+XCELfwAuopmcGGh8I82XTHoCJ6fUBOaq7Fw0cc7uLO7O/iPrS3oCnLD1icOt9BH/iguzmk3oU1Rzj+5qerNVCQ5haBnDchqnWJSIM/jwwp3RJ1GNwKGu7uQDDmFJqN2ITTK0HS/XfM8aCi/Mx7mwgmJlrzvSyk2T9xtA0INnl8S73fwSvyWtEJRk7KsKIfnvt+KxzaClM6B3OTL0RBcVCEvP3LrGyipQHrinfviEqNOci1VLc8TmIDyV9925S/43/TnazhEBTNt7DFJklMj18zk5Na8lyYRCvIaMdXcjy+XR0BuZiDzWoOJ8wt9J6R/csMlYSjWCtcVdNKz92I1WdMWIq7mjMIqA7L6YVL5GyAN9fNL1XfzmILWiD68hVHjzKM3lOoteJcC4lKFaNn6QKHABKZF+HKC8CO9ctMmmgW8ShBJUlBMQ8OuhNYwMzPcT+NhwTrHRgRG/Ar/gX54FpajeKflJ9eyOiBm/XWjm07dTjAo6NMvlH9wIrXr3TJ/aGjZrQmmvnyOBuz1cGHQUCsdBCLdUQvHm2y2Tcfquz35BALeM30SdSP1JRUuwWrYHyVIz4K7RRVi+VF864wRYaoTH9jASklOrAdKlU1NGkdJQWrWeJg+WqXMEwAyT1Mt+fTKWz7b5eqRDBq+uTmQ1z/P1Nq1jTJSPdqYfAIhoxDgBpk90VMvoEk2LFGDog6lE+sTQDH/1IGdYHt5ZRqgoa/N4aXS/2qGzZfElYd9tBdglAgYvoPk8zMiKzSMvd5mcdoBZ3qh6V49v0vwsjVff0BkVnOSrZ85pZmMpoupNLd1xxx/HuO+ocPpMrq/4SaRAJMynx9MiPtpOGvJgGnzi4YYEbIARpxHP+tUnWE1FspRWc/npismtphkF+2CCR7h7mMBN+HaZve+ek/SW2dDSPxo5tl7R3Ot+agyYUvkPZEoPhptGTvTraKneqvcIXS2Hk80XA7HLnP8A/fXl4HS88LMIlP0ujC3YZxW5KD/gxi8+OgLv3QvXO441S3Dnsjesk5h//bBrQsqAbA575sGhN8lmnvE6VO7C28OvKM9h02VWjObzJuqL+KqdUcygnXXmg0JWSKOykimxPmWHhj5CzEquFDv0MfbIW3MUQRIlfEWET5G+RSLj/tHF0FnqLgwuNsSfTz6JVbf2tzQWArrL6XRLO3fMnvnV6HmS8u7Vb1Tz3bznZzUJ+xes9ZexLYdsvAQyPrFdIReuYkhD+uR87wsy2Ay7ElChEYulc2u58EE+1ztxTJUtc7BONRColEcwLg3mdmWxYT8AH4bi4ibD1iUKHDtxn2bNopGPnZQY87sN9pgWwo6je2LWsAqHJlRkh6L/cbGTwvwp9t02Jvxe/Qftzr4+qLM+wXrsHVxTJifHrMChYzVQg7biCYWalCbNXKGUGpcptcYvu7RsHJoYF+5gQ7HK6oxnPeEtbrwcrh3P5wC+4Mc0vL0qZMH/YePpZai4QyyJKoqJgkiXJCXLhWs8+d8NFm/cQBRP1P8IZKoGlnElVuVdumjwvt1T7J7St8pOjmOOpluM68GJhYRx0YAnL/EkYU45QyD/hAKU2rJ2pWWclTMIpbRkVdAR3VhpO6jW9ov3iqA4jNH4tcey6/vEz/jt0X1lEpgjo2UodyjoN8UhdblQ3DrYfh5G4N/gZ6BCgv/KN9qf+IyVPyibAIBmSgbEXQtSN65xXLEPuzDL0c8qnvIr/NwrXGTUlTuOaghLDTvWZndwlFP8JICHui3h2RT1y5/0Myh1Enlz6O23S2tBJZ1sQTqjNDbSqYycTZD1nJRKrGY9Su9MRh0e5gX/lHxtNfXYsVkPx86/OHY80drvOG7d9CnkCMWtpq2pXcnKH95aH2Xt49QeS8EGrf+lpDvdrzD2hPMpPyEhY7mtSRuhdDnbmttqDqz9tafYLGiMd8EI677KxB8vvImZoZ4CJTxjPbYSLsqhmBR0y8cZRlZVsW24HvAAzhCnVXhZJwIGWqbeyP2uHiPPq3Mwe2ZnuWqYiYrCRM/KIjlg5bdx15YD2df6f1LqajOGvInwKDRjooQGUEv9jyIh5OSSJAPIYlMvUqNjB4AjF7cL/HW3LUbaJqwULGxYdVQ3SLBPHdZvUwzu0aHY9q60LN/VdLLmh+JI7PC6f04UQijumwQOWnQbCJ4N06FdUqbm3tWapHI03qn7QVce5C4gcbwHxmPDfO0v53P4A9uKlMgVfl8Q+Tf2Ao/pwxOCJvASmWU+hS2nifWvfuAU/jjqIXWXZjoO5AzQQ54BoRECMOeDrMq76vef1VyBxa37P6dLTUzWUgmctQMLzn5gN2cSCJfpwh7IkBmi90JV49fFJzoUugsf8nD7WQZ7g28H7So6375QvAmIcxDvaYFg5WhI2inPx0gpDpfuTk2w7386274+LKvvTZlNcq7SjvNaOmFQFnwhQN3nGvdkj202wuFRZcHIYTccswbmxwexS69bp+dw93WO0kj3XjB2/mJqjAA7SwHGl74Dswf/J12AmYAz+Fvg2cYeHspCXhYHrqxa1c65eTDb0rInyf/u1Eo9Dtcnm5LV2/YOrUDpvrnWRFY09NSP3a0boJfbQdXEki+bESa8/zkUju6bO4hBDBSf1xcuLoV2/QoGMc8x9GRkdSodMicRWV5Ku6eDPP/zXb1D/HtgfDm2yDe7IsxIcsp3dOLb2LjurMgZFUPWIzGaj3g5ovr2qqP1uitXBv78aKj0N+0gnX520dN+kxqTbP3tp6/KXW5GUyZfzzV+oqbqXAz+4VlDcGSvuUmcV97qDp/P0Z5gD+2RosnclJM6kOHoPVgUUntOyyELbqpao+y/HhGOoxKva0/+BGagDKgJWWNcLMOXtOLCIOrJw2fZb7J/iBTVnZn7ukiZcHMaiccK0tYLy8p8yXxEBuMrQuEhWrEYT8wf8RV4o036pYg65WAisqDTcYf2Dt019XRWsmKhzM/rX8zOBONhvVumEMbY3u4XsumQlfXNhbjD6G93h+hcBHTWzqhRGdvdUiqZy7BqQXKUP2no7b0NMkHIFl0OHHL6U5W2W1oxwIPz1IRerHLqecxNBamSeY5I6vhb/zxirhoxVRyq2S1Kp4DFMCpxIgsgSrZQzCAcgNVeMLxddGMOP9aW8X5n9BKjKo0jD/EDd7Xsi/B0Lzq0Ca53SZk8TAZUR19leTXDsgxKqERwC2hphbOmqnkaB8BNNmH1wDk+hw71DsncNrHGSOkRYq2UaCQBnlxX3IWMIlItW9C/MJAawQ7DE8jhVfSS1Xz1AJzv9QaBiuH3WMTchMVwAT9vvqCrzZd2/Xk4jHEjutNj0MhfQhCVf0YwCVk/+lb4IWHPzVVEi7wxGO+GRt9QwDrCAjPRR3V0WRHb4PqqoeuLzzNn397r9eX/Rrlz+8MPriVW3kqyoVqEG4MT3tn+nqkZaUyF24pZ+rwOCAosmKXJtJ7XISlVdALQi613ogGD6y8URuO/dtvooTCRk1FCHR5XEb26H8DP/d3fHo1OvD3IK2zop81iDU46WtVJz/pFDyoJmVlLVZhUbC96AaaesczXErPUVhozkiFwnYAAHoBjB9Nnw/bdp2tiM3hvBDrxUxdTNsLTgc4iMrt7VzBaCyj5w3or9clYvwpvoDvS7a0aOa5QY3xmd0argAc+KT9X5kAPuJRLei3khPMNaW00ffLw2wXRp5+HgwGVQANUNj4k+uf+Szt/JXvEfS0rr9oSvjzDcwNGItMpbuOxDj9pPLg1hoE1e+YeSI18CwL9upI/KD49c3rttRb927LLtdOaW0vBalWRT20+AJpcFH7uou0e6v2d+O30mI8dZebQT+w18na1Cv1t7nvTODSoRf9/Gp9UHWejW8NlPO+PBBcunM79ckH021tyHFHSL3TrSdeALRadQZ5npcs2oN6pQuiVQBMtQpGXwq9zbde9TafdAxioNYQtYXxIUJkvMRFhpOCpPuzyvUYbb8yKLAOekBafrkjDyNk1T9yc3Ersx22oUdJREDErvdHCA8bYDYvGZ9gUVlKMPcDF7I7U6bvxaLcwJDIdsbIOuuH4hG75EYsgrF6mY9XVHRoOIiXvGixG4pZhIuM+vpbVwtxDNoWxrM8nImMUMVPjy25v49DO7nDQxt6IVsuITUVEKnkAxKS+AraqPia4DfHazHzJT1vJQ7YGbK+j5LbhZUc5HNt1UYIxpBoH0fEtKqwVPaYxLdd7QwWzAwQqf2AMKGrPMlu5cXfLpZ8RVvCo17DA1OoEgjJW9H2Zm25TjqRUmiQFum6jImDtI0IZbce41ZETLveOiACOoPuboJwLT6ebl2Bed4fHjyK1ZFJrSGJ0sa4KOaqDfup0USTCp3vpdBew+LBF2xkFCLwLy3gkB1sdTC0f/P0jxVzFVh705Xo7wpfHbtcpQ4rLNMZTpIDhcyBw0kBLZdVwE3PRmt3Yu3pG1VTfQXjTIpHM/Y6QtDT7YJhJw+ZcyHmsHzca1yU8HBfm2vL1ZPPwF3Nfpi54YNRBrR5RBXxl+BlUw/Ay8POrMMUBg+xGFbXcs80VMqlyYBiBJ9Nkv9xf9T3HvdOnWcEgPytucPkiZnZsI9sd0mScnNxQMrRncfRmXDJUccSFWuF1Cq2d9ZAOgneUrVz5SHOXcIZWMQl8rmnk/bAMhnB2q5Mw+sSOvkR5WqVFmyXYPDRWsh0eti8th7139CgRtf/4fMkGELnXZrPOIuiM4FCQUi/V0KGNNjSzf8usd87rwBQXTJsyrHvHrZlzCVOXMR4DNgtxnEzwZMaAL0NadqoPDmqCfmjFL2nW2kO+03tXf46l83YcaN26+Kwj43PzqJyMS7jZCj+xQ5mGCnKoRjTiTXhSEoLtRtZ3kyuSKcZTbdaSFtkzJHPQyodhN/KmZN/jQFvWabC3dtUvumEh7LeI029gYLDyN8Mau6/wovuq/mJLi/ttxf763KaLzQFY0v6476DPK8lGRk8/3BjsXKcuZ1tlLIuBFzoaTi+rULe/NuZli+zas+Gdm4D0uRmqpY/Sc78EWx4TkBeHX7CEzxyFmxXnkzs+na+rQQIqEhvgzFWYlkYoe+hY3KzXehUKuYjdLL/LG5FclII4V23zuuGBPIXPTvLas3/OIB60Q59UqD/m0J58cLSf1uleSmX09pOjiCm7zv2AGDouH0IClwQ3huzGyRyazfKpEADE0nvn4ThPCEu01c0mVawSXDIw5Yv5ZampghYSMSLR/H/7BnCJKhBnot1O8y3ePX81R20R6KJFf8k8qv4sEukKAKIi9NoAMLCpGk+Z+bXh2OimwjkkVBJWyvg5mfKWA/C+XkT8W4rd2I+shrUIVAP/PBpmi23eyIOp9ZvCWeOtL4XyPYN+LkzoVySIjwJexoTdPZnPRDmgqgaSqpL8dJLzXlEXbttJvePh5lCyLHApZhCKxjNhDLtnhuGxiQ2yQ+3tiiqiqdqivPEcbTuuqnlispuRfSZRvqbA0jrCUtaD7Ouz0KSxhxzutAb7T/Sioy9cbTix0iesGOxah0KA6ssZD2G4U06hgJA+OUFYBZhLFf015OU0ya+Fkv77AM2xKEvcXNYl4G62wVduoF6EdXzPspdtObDUiLNzrSG5DLsTM0fuAckyaii3EN7BowjvptbJ62wz8QOfWLEg8NSq3a3kGbP5X85covrAU5qfJCMEMT4+N5a8FFduYR/XqsfC5CqIHZ0iUpXgWY/f/eaEa0OEs1mMUsc37FTnHwbWetRz8ep0qLgDxok/mw39rMu3EqoJ/Z4aUo5SEo+y1V9IgtRn6tFC8JvfyBe9rLpCxaTZVyYvGSfrVabFmGsTqDxNfKOP1uNDCLm0l2xnbl5YukmmbI/vBEZ6Qn62oRxxetXM09rbYCoCesiQvTrGZ83lTHnNRZ491kgadeEZkLnBkrOIEmzkkv7NnYwDoU2JbFzT8dn/4bx0GgnkXeAzyJ27QY5gjBRcfPC2HnPv+LASGsKTPIVUDwjkmETp6YiKQ1/Ih2hzCH4zsLXnTtq0AtDrvKAOyHcne3AUOHJ8kz8zHny7n9jFCwvFy2ui+DjQ6rioRar2cPAvMIBHZqsUwKPuaxeixwtJlROX2HKZtxQRoZSxbwF3NyAIItuUtUk6YAnnmfX9sV6mm1nzyup/xNXVUl9ZvBpxMI3js8EwbphnqzPLMCO+elLuzl4IvndGTO7yLK8D3flIBDD/leed1vuBhk9npdzKy351tdIBvxvSwgW1+/3hqUfGzAqOZZ44nS458lR/nSyRJP6ORy4h+Dsyf/ZLam3vxSTvhFYVSzIZra2lsBer7El09O4Cd38y22yRwCPaWmpE7HqzCOHAlMPbu+gWxmzO9yY7kk/FLPQo/vZFi1uc2DY5XbesW8Tn/JjhioIyfIRkLI0HfDyBGDtj7oBS9zWK+Ww/NKi1VPkBqdkrMt8xRZbX+KNVFmftwMo27kgeX39OanseIU76pY4gOnOLY5Imah+HXTATgXCVnSXq4k9LMXxIH5znYuD7nyRAxigSE1iTdbxWR0EhYhWDRD3fNWYFb5f17fea8DWj2EEaVe6MFJDnpkXepYM6Zfv5Us7fRHArSlwVUGAAU+XpF6aRRDrC+d029ZCjgIKpIsX8G48AO6Kg/v/sDv3+mZlUwB3Ngob9PSnEhhYS06a4KdES6NooeiSi0CW9q66ZCOqtnIiSM6yC3KAwB1DhFwuomtpWDmEeO0yknvKUs1S97XIWjremQCMD4Ult6EfkjV1lP+BdJjye0lWH+Uyd/caj27KPOw+XYY77oXCKpgUcKSdeebZPVAGQFiDGwS8QDUBoaqhIe6XgheKLtUG7Hrp7fta23GekumRTN9LI8Lgcl/1Sktfp7FFaBH2Phj4hdWrOWDL19z9GvSEc3Z51zlr+6DK8GKf03748GTOCM2znAmplwr2OhC54B5uyC33ENBAJL1f+PhzL/ld5wgFdhV4wxMHAKwn6F50YfCBReqiGHJVfZBZNo1HsqnHU8QncHWpsiO3QkXrolbv7Dr1IGRTiHL5g+ChsSyZRMEmgzje5EipQd0iT0U2woxqyUAOLT4OljIJ5n+R58zKA3todw8bx/C1Etkg8U00UcdPmYCKNp4SEqCLDzGWrs5w2G4cuIUZp0ReOxoojS1nc8FwvZzhQDYPgWnzT1nSIJ4PS3u+aHw9uls09yPKCBaeyFcxt+cP3Cr2rf2DMLi7QPxskaCCdCPIzT8rhgGs1o+lFUhN3JxtDUa2+499YBBoFZFWwRYh53acYxzLBWloUHiy/CZgytMYv3XZrFbPFy1LTnLZ33Y63UPB4wd6U+Gr0Sj/xUffsVn1Hh1nPlsuoLFHWg/Z5zQRMGQ7PWwZVWJmL36wEEJE/IkKimhfjuN1PS6ebjPxMLW9eBQwVwW7t1yckKxL1/YUiuOS1N4wslA4G0sxYyzrZeGbOhRE2ZBW2tKgW7XXtO7EBGRMDhxGK3Hx+KTDZWBvyC6F+7D/mSKZ11gSIhxxhDXYZnUxRnLoMa4XlUe3aSpvtlWk+QwdPxVKao54kM0Nru7ThHSMkaW66fzUpfg7r0mkG84pEB4T1XqVo/zo2mINnefgPgbh0/uG6uUowd2Zz0P7HM1gBO1QuSQXT0p/48AMGuR0dIkBjnwJtcZTw8hDWW3vbioFtall02ZxkAWz1Tta6KPQXLMnCgmXTE4BeulvSqTEvJL8PuAOGLp12nJYCkD4FgXPnc7vUcjBMEXdWb+HFkvBLaQsO8r+mQfVIZaJfrzB2RqzDdqiYIGtxVm2k4oMniT0ULZDw8JoeOxh8eqA8BgS0aMS0qeNzwK+fg+vDulrENrpBAFhj5IKt62hHPtvXAse9lShCjZCMjSVBXoshGgnPm3tUTVjDBl7MLY1PLGiqmudSHsUMsGqgk/AZ2lB0fIQmKLm90caOoEswPDpo/BDZJG5ily9FLfmRpYR9q+gj/gw42IzawiILsamo+35/aelRdxLiAlGZC7Cih0DeJcGCaWy2tFKHy1xgw+HRZG/aKi/6yskALAJxuI+mSAHYm4SpLNElvMhpMuYVZIjSGDpqZ5ItEn3M2uaS2bf6Vj/2Te85RHDjy1WN5I0ERpbGodRPPc90PayCoDboUKXq40G/XWfEiarfkGVbIKQp5ypQMIzXsvqRjVhhTN44jzSUfmPMX73bXdbIeYLjELb+NVJIMtLzEwLCqv0MVKkQ+3Szd01pb/QmHiUekTK0skoLI/IpyhuVIK1E4pD6nkiBQqZWLzEmLNyUFBbXYXeVuYo5KUfkFGDk0azgcnw2JAbGNhlA+2wNjAPPmuXhMbGaKccppQt09yjAAv8hf1KmsbApDLIjrVztcPnZM/qM+NCtJZeB3zP++5ijem909jCm8S6rLHctk+UXLpAEGKmtWK4S5kTIc/e4GVNaz2lbVwgo0CoFShpSBSjvtDa6rSriI29UzpkW9vcNv5zn3mrechszFRZtURGdSkxGp3XTMZ3xfo3djF6s9wqzWiSADnVbpLA3N4NtUN/imZL5yzj7ZFPkpH4OI2kL8ocSuXZksbrcIY5JalfeTWzCrv/u6yh5zeIHrn8xVDd6gt5n+SQ+S05idXctyu9QGbm3dNZAEjXsuiCpdodB+mA9VsM3t+/Si/i93so5PnldXsJC8c8biYWdE4T40G7k7Se2X3CULhuTm+vKUZyJtLg7/eHRuAhxAGxLNoGKYP3OONNPdKn585hgjz+1izBGoebUAkqEDQB/tjbWHuRLog7fsYT1OdgO5b1bUsGC/cvvVLT0SeOqzyA3eZu05V1hNkIMCTXEIdwUTdEL/Eml/6k06nFI0If7e1RJ7Dz1UrKfgrQ1uXX3t4SADfchTty3vqBgubF+nZ/DCHA0p15KvvxJB8lAwxQpOtgn6Uk6Sr9ue2KRwmoUMnH3xxVJU+K2UHaVBx8zB+RMB28rbyVYqkvMY1DO4pvWBPB/kzZvdklNKWFUyaXfMf2tEbptzp4DCPK4giJtJnI+FJ4r84dZVLQ3H6uSOLLXBCRgaWH5C4aCX/IyYr7mFmVBdXebR+6zEZJkDLprMIq3EPjiXuxhxSMNOBttrIlNFPwPYA3BRcPcEhSo0C8sjDnJdNoTMe312tjpWVIovUBq0LJqTaqkCiKHBKt1Q+X6lqTjTH8RH7uAE5JxJo/+7MZlDAhTxN21Ug5do8lXlrgnB3RAWlpHpPLfHsKetSeB95twtUMmBTmVrNCAZSKc91pOKuWJiiWjbQfLYCvnjr9Y4fal7l3PoYwtMOQDCE7ctdx0BWjCLNMbV1Sp3Ar+SCQBk3LOqlqSVpj/GCfJ7kUQFEVTtBQsx0vP02Y3wQNGJ1oCYZkbArGK9Jx59X/ekdSvE0IPVsOOF2QHqd7fJWcoS1uiktLsruRH1DccaAGXeN+A+u79vsDPLntuG+UsmabPOtiAdF3SjLY0+ViUhnw6Z8Gfdt4oG8PB91fsnnjgHh7DZYGiQjhEluj478kkWenNnLtobwIpD9XN/lkE5wrzRYWpgefH4ba4s1QiGeK78ISROjBWfVR90uUA9IqcJ8LnOq+pZRdNPM3+iLbpmTkolfJiyr5Xv3q9znl4Szs+4zj6d15De/kDNYkIshcfJfiMAwDEo+MCat+SWIxxxQncBiY/3DudoVkfQMwoklebcZe/m6JNUeSl/rsqp5gKnjnOBUIauKM+4F3SgiA1P+CcKwiJL+ZHE8W00+8MkCFWXxrPO+G8OkZN29jUEBRiGkiUOIgo5dmcJ7jAbzbXMFEZFNH7UQurGMpZrRjUlaQ3btxrOhjygKh9uZI+oV+UfNHr+7SpTQ8uY7KhU0ggxmzuaoMQluuujAfbinTJLFlV76Zm5pm4qkAelxmsb94a5w1lBQ7SYff4WLjRsYOM7o4RQILk0gMdvE/N/et9DWVKyz/WgZKtWgakvA2yo88BJ8p2W/Kf+fnVIP4Y4WZNYk/HLbLFqhO934x2Ec4cRYQb9HFHuvczhlkDmcyuK90mjqX/0wjsv8mmRN8sIE6gEvWzIBZzRvikI9DU0Ta0K03F+hxV9e3sHBF303wgEO8iCoWEHzfFhBDs9yYs+sKm8YEkJkeutECxOwOvMWaISkSIBziblkjayvycHaB4DBtSaHtwWHmAywO1Q2yCsqHn1Mmw1s+7N1/MZXnxFMxnN9Zj8K8BIVcglG/Z9TZgnEBJZCCf8X3YrU9C2unI95q0kaUl9TOwCF2FaP8DrrjcejjoZrAv3iN6sCnZU8NzILxI96QphMicHM/rneiTMSgqxlA0ugL4QH5VQOGkb+XmX6uaYJl3NDNep02KPPdE4fJLkep783fr5fepWePqS2MCccHo0YnRkJLACzEOxXKS2AA4HqJyMfiYONi/bXWKNo6CPbqEF626WpGM47I77KcQpdDZ7J+PZHmFZnn/hFId8iainNJI5kA80MaAQw1P3vryLrjmZDJ3prA41ClLVedV8tRBPyuzECM29YL2rrDODrwY4Ck8BrnnaeX5NeEhxiO8brEmSYihe0SsuePy4yBbJjkREiyhSFmyyVeHVkgBrD15me9KAxoyUYZmVdNnHIc6s7DaJuaWGbr/NS1KxYzMNiduQH3Uh9QYtpba4WMWyraun38fuUtxwXd/EXU5JWEeZySkApymtXWy2YjN4TMYO0cZu6p1K+oY9je1DMDLM7ek9GxoIs0Z5C0eUDTLSkL6IP+3fjj6kmanrXXT87ZIkls2w1CuO9Dgeowa6/ZZxGbYUc3C11sAd4ZYSmef/BSLYe6KprpZuQvAsWheZvqgEyCN0LoHywj+fNt+T4Fe7ja8vSAfok1e2z0zK3l94R2gGJJ3RYgX/nH4Dt8gcfp8Hi7Q8NaL34DFOMYPixzj0CGVfIx/1zwGr1tZVNeEAIjYBI7F8lY85WtuiiONrvSoIDoqYW+s4EpTAqpWeXsXDmQqyYSiR4t1HThT8OfvBKZOROBVHC0ymtIosUsfYMidTa8L1dJsKXFdRkJZ2q4zuH86M/Zbj5Qd5bbc6oBaYYiR+F7PlTRIZlv75dXKudZO+fgCT59WpMuuy2dm6a0735CKIQPyXhN4JgjHMEUl/chyIP8t7igcuCbgJLZXV2j7d6Cz0KC3wgIfVjxnQHk+I6e2FePs1/nyhtXVLlvpfodMTFUyRaK7KhgrCmeK/AyYhk15xdWHkiXHYT4e9FS8NIfr7GgDwQcSqD5/AQPi6DwWbUTyJg02U/HZlTVlWlqkL1c8qY8skO/NxZR0nZBnDShx5Bheo1PT47odPo/363NBxE9lZey7ay7Y+BoPcHrn0v/dK1qPYbSqURuKpZ/HuRDdDume/AjwFWU7fMVh6HLvRDS5AzKoer7TJnQkwqDa7RYTcYqRuapIyChGEd0dT6Nyde96JiXvtQxXhuKBDQDCfwHhU5sTH5fLJLawbhiCjWHDOimA0pN9l48MTVlf0jrIhuccbuBjWGiIVjUmtbZyvQwhJH2S/KRPdiBzuQ5g7QjNoipi1w4mN2Ee3FbUZhjuemR8SicxW2Fs4XyXgcgco67peaituS688eCluDYct3nkIL119spLo4FN7cRzN14Wu3burclzkQG6g78ySD9KiecON50jqeoNAQbiCunOpvXbWiAjccC6ZpLapCY56oR2mjvIUdSI4nyiDo7NT0Q2PkqEDlBJ0dESYChnTl0262w8nOcuGfN/RdMTjHsYfO3/tEUqO6UuxzbBvLPjnmbcBFtrGcuCIhzX4LfPEPL62JLdV8H4Wn/oLz+/4ifcBzJtGDYYi4QPw1la1xCbQVdKPa4awclKRcr73LM41pJiBGG8YbYMUbCe8qYZ8c2BZ3yolqH/rCyxI2KffKXeSWArpww+eeZl31VXPR/b/+D/Sz+dUUnpX/3UWEZ54SoNpVc80BZXuTpCnZ9qTcxnTKUpSFlKGAfOQKQ5tey1+vdSSXwnuokXSLWQhy364x7PklPPVbS98R7XhbsVWMACFz7aIDa5prnNTJZ8seA3c8FVtyfgHU8hdXMBgnU7EWO5H53pOYMfAXpgTE6RI/oXoclx9mlIxjjjRp1au+263wkXGUZdyVlE6rzAp9dG0u5+cUwr+bkF+Sy+h2cknczUzUx8EC4ks/2zgEaRJms8qHRML0GX1qTsWwsVMzqkkdEWtfyJT0/XYze3VS9OvX4uRWkrM9SjU08LdcR/v8vECzpvy4GXZard4tuSaZQ95GPH5y36tzscru1MqWx8wPAM9d4VHUJ0fr5IUP2dbaYYwz8RKY5uawUtYyIvjF/yp1RVnc/3RVsnSR6SxPHVWdD3OzO3naC8i3d9a4BYEm+PBvBZCpQoNF167xxv0fMkjDfsuS50yk8sFjO1llFj81FtM9hIoM377O4ZwHerH5i37NQNYyYqR9hcHesYIazcFEm1dIQwzdNpfpsJZY32cBzJzIEYVAlggXBQC40z/CyE+GbeKy0KCRGWwswPgiog24gJazw1/au5zDYMWa60A+FvMWWbeyHyoq5Hs0IDAJYWOl6YSUO4+F54M3HXd6vPeGnnR1QuuaVYZfUR7Jqyyv9xtqyfVmLP4CxR47rSBaPFAS4CsZoW+wi9nRj1MR1NMiivRuXqhhT4Q8BofJeWCGSrOAkkXGEp+rckNODWsuf3IjolDknwVxfC4E7BlsNAZboRtmGNNkZamEvbA2VuTEXiY5BHMfzJYX6JcKMQxPMSO7yWLuYnzubSS0+y5Q/U9qICOEvUyf8c37QeBl0ZM7YH1cVSwdfZlYaXCJ1hx6R5DrykizvBVu6oX86fQ6Ae2E6L9Qx7XQUqgUJJ3/T32L/BNi0vDi/cWb6QP6OASRtzb/qTnKombZJfCDBvJr5z4DreSIL/cGceFKUJwmRMLs77VpXOOJeVI8FpWc2ii7inXvoVXNztU7TG2ZQjZgkey/8gK0U+RMfGwbl3RU9llrb9yGlws/Ka0JPUv9U2xH+gHPx0PzQR2oA2R7+b+m66pgjaHbZOLx1GOQ/rDmbchVyWOrkihAiVJ05YBNtB9cWrrnsHLYx6sxWUVH496McRML/J7VJpxYjqZnPi2s1Y3+qMHh8RojFnL+wR8WTzBToNV3Ixt51W5mvN7jZCwsGH71bGHstHwilvescGtghyu1UYymBNE6yJqrza+TfkLXuUyeCtAak29mYb7MEHoXpRy0ZM3Bksd3SRW87JanaqQvHtfvReX52Np8zx7+R1IHKozkDXjci9qbYTFD2w6ax+UEiVo2g9J/FfHaK/nMdOrJcUDgqoxm+OB96cu8dwSaCNU7O22B2/NjM9y7LHRHGVa89qzo3p796C/7lLbuti9MR6p8pfen/H+77ZDMZjwUziITGM3P0FlrlzgnLvY+A9+2j9otAM+IikQ3K16Y6ED6dys0qg71UbiL99nE584OKYhRteHiBqmL7gBZYKWdaxhsotNKEw1wPVBhg2eHNQ/1ixkZkpCIWmAPoVe8XKfJGtqM3Iu5+4RfJuLFQUyD6WCeU2ScXByP1zHpVyOZIm+aE1f3WFV/BpQdKJYdI62uk9nLzXSpdrAJBQOmDzrSkbe2NTMZJv4J8e2iHXAE48Q+4EIk7v7Gu7nHVL/LLsjTeKMogDWrvneE8Xhh/CZAnfhvb9nAGmVps1hvOEOP6pb3fO+9Iyxv/lM6zEk786GL9IbVm42IhVlYNo7S7XxKQtfs7UCYXTHG6LI/tdx0nN7a75OxYG1bF1JI+giuyqyAIyQeMOwbPuh5/jLtzkcbTmDHWwANgHrcPYHXcP6oaoin/G06B6Dk+tCvdFqQ8TX4RTnCIOtSRW39GVjskzS3XPm8B5SmVfANU6f8ODd8e+9d3p4NbSb7HFgaQvSN5ALbjPPb3721uoQd0jdTIopUxn2Y+uYd2v7i4sxYZeRzhONQiqLhpS8y9vhQb9lyBa9YwEx5xj7tBVFS/G+omhgB8ugxwnF826OrwZeILwjTP8C6M/6dP27c1/zbRkIfvGXW8q4VKqgSK10R/I55tcTV3sicxnh2EewIjO92r+E+7KmAbid5F8zSyUpgVyZY5B2s0GILhyhKWgJxp6+GqHyUpGpLRrNCLaTqUQUEFtM8nGgu7YRecIUIRglEF7yq+ZavzSDBIUQ/49PeK3yPaTubBJoS0RDpBOZyLh0g3UXZf4qlevP2hYXcK+rOvOTWsjk2S8xVpvpX+Ls+LrhtXASKTp1OxrpTVeo2jvUoQoTJmg7ViGnZazOuRM5tIGFteXsc/ZAfYMTh2jJSQlOx5eg75N6G03VaddM8priYqMk75xP5RgHRJNhgR0Rw/aBUBfSe2A43x2y7Z2vXEBexWRgv6LZw8pZRcb7K0UTflH8gvXx5WvNCmxb48yUfgws6vlOGSujW1NeVyxApRwIlUG4do6fLHN7FHoFuqnogIX8YG9aOHH2aSXcLUIjJPCStqDUVawoPpdpkvnVv7e/VjQw86xtusoShHSC2475nU7DlPDqmyuwpkftH9S01Yu7Leh3itFTwuLcsXLzYqvvsfr8+yhTrCz/cjJdI7JIQ4tH78qIXfKCWYiImNBPv/GguTYutRGfhKmeST5vJTvBp3BahBHQomWPtyTi0v8+7sgZa3JOCFf8bUrEYgzlUVNTP9i813gKY1tq3q7MQRvXBhD+PvfghHliAZc5S2+083cz2DWdQZkSOQxO8fqtoOxRHqyyiKxVPsOloOAghxyoePEm64Ut4eVEnebkOZMcl8ffEuxAcaoHfmi6W5GYxyq7Z9MEqitPkasblpm5IlZ8cTB0S271xptB4Ygoc7r7A5ud8QMlid+dd5sXdCs/NOP+fVwzetyyF7zVVzAT+X4+vEFifn9oKhkjpJkM7g7SEuyjSlFqjFp1qZ+wGgTOrPcrYlkTkmjDvrMJ9gkSf+9tFSHbjAWK4FMMFtQbHipipDLX0nhFeGEFLUip7Oistc9AT6q8p/xJxkgIhvJjFuvytc5qUdSSDR/lquo/36x9Vz/Kn7gatOVdHOzPF11Gf5eOWmEU7lAiUaAprh5W1JdJ8J3d35TkPJpvzxM9JMlZSTrzpBFQo+FynlK4auLBJ9b4Yml3YwXfbwjO0d3njR4YrnfA/AyYiwKLkPpzqr0Ze5oVBENHy4pnYPrGoCWJJsQRFMJJvES/ml4Ut0v9QCSgk9xo+lTaYi8ibezqLwdDNK/0WKBIarv3lV/E7V/ONrMqwctjBX9GGCMAEKws/h5rAzXllt4RkP/OylYlCpxthzpH4HxvCfkn0AeesfCYQD4H8t289bti9FLtQRCrYcaZy8y0U/oFDOzy0c/7Xd10RmCphkn1pdS89j+hsXaMhehi63rQOLa+3o9ImAzUpSJnAUNX0dgpPEhJJm/MuDI9S/G2+dcfNrLbqNAQZ9Y4uVSX+3Bi/2hkswGNR7DxmI1jEBahHBA5UYvSF+EuHPsTtDVr3bgyAg0o68vUHADHo20dY3MKkLLoDKZY2xchZ3DCRcA77MEqDeXtjlaL5qJ1o2pVPYVM8EsyRT9RbZTzQKdhL1iikfqvoBZwgOTAwOOtRSn+k52Jv2ZHpvNnzeWkc8Q5UEooOer9cBzkKx6CcVLcPKz5xFhmD5j+b344fAH6XrgHSLzu1Qfu8+AL9cR9E7y341Cjqr1LrEBZs/HGG7+kdigoxma/EbCm/pi1Fs9cYOg1HE8UQEIQcau4IdEJfPgs7OzCfirepI34KKHD37Dq28N+pKWYVioq/7LdqXxlmlgq0v4P3o7/3Q1FtYkax1BmgHJGwmAWkNt8ojqw0ytM2ipxPdZQ4mOmyFjHDUG88eH1RQdREL8AOJNKEruHjOjOxDgCdgMWLAcdsm6J2eOpr3q4/WJZ5icQNbAfPv8bru8sZhilLf9xy5vf5mOkHgM26kNCKdHTjxRzFmtP+xNNi1QTdLQGZ/mP0IqNBvwwmdDrRqZUCCfKDeg96OKR0VCQfunb9qhYGxhOpQ27OEu3wLiuM5hmAKfhuTZhFn+xnlml+r4KoeZd0DcP2RvLwqMmSrLzzmsz/fnKWtyUgMgLJ+aV5fJzhyoDaNjr7GX3P1vStXtSs4XPA/CQJkjn9tcEFHc4ZrOp8ink/lI6fehyWPZT1oJCXcKB9grpxOsYu0yYLMoD79ztTkYo7T0ccvhk+YMS69ksnHGf2qKXqoLLjsa2dvEwv40wv02lInP44faa/mrIEd7Mpf2gzCBA3gQ0e4s3tOw5q7LxXVZT+D1sYHOiQtcIGtzgg4umpDKod/MEy1bEaLBoBf0AkcW2TveYc+NjD6j3DUybjOMeze5z29RYFxeUJuph3fmTxglcMEKqDH3AXmlhPLcw6EA77JJKjauA81UxvLS268OfCfg57eU3nutVuCiS6LO4OG349bdhog7NBl+fcx+fmouBY3nBxX6/5s7MNyURlKEY19VIgUQwkEi4DvHlaxapWjAGP8y7iQMBVMz1dQLuMqs+LhB1Tllhum3yLqDPvA5yP0bsXTNc6S1zD2ErG5tFiRITeVGKDaWTJdY91AnsqdkrnQA/M7CvN1x3PjCzsYCkut+6vra9y51EPKK2ig7CNH0bfKZ9W3jBkEw9nQ6R849rD9bviYbnAq+EWkcK5DSxk847LmIlAAJ5VAa/ALWBUUMLHnFeTwIueRFOf77sqxoF26tx4BIKZ9bCEV7M+KWO+ggbSFeKIR9hdn5GPID92E95rBEIQEvdOxt6UP1MZIfTyK9yLzcupaUbKnqqH/D/svgH+R9afk/Tlm22PAU3rqUScNWxACeyTYeuLZx/bOkr4QLJcq4SP23z8e7PaEaqDaxJfRjCrUCW+KeBvzkv1Ji59QhGVTVdxl/YOyPeQ3T3+DPOZQwZjGV2hoDGshJ2MWbBP8yCRj7LuM6clfICjYCZvXOrb2eX/c5oitsWEHJEEDrQUsGhI7kBnJgNOBEjXE4zDpxftdb93xofNYFqbKpSG6RXdHUhU32lcrUWsc04GxRgqBul3BfUcb6KF60AKG7gBVqgnehB/LnU8DTfWd7L1AVh0bZYtuCyDyBz+1ao3Hu9zONMT8l8HZi+B068b1CRM7DH1i88HnbN3BWQao2w3wQivQjEYSsI+9pH5U1IFYwEyLniEOSFKVN0poKKdBrzIqgAEDwXrOYWBz8u5V1+ujDK6dx8M1tus3GjHADKFVe79U1sMQYoTmZZ+YdTR9USUBlBMoEemTl/W7mOhH1oksQVKFHma0OYIHczdWaaTDIs/3+BkGCbUWmUTSn9zzQM+MuQt5PDwVvZb1gKmpaPeCwfAD1X2ZrikUzu2dGKVOQU0d5e3pPiS35klU27lNeE5ju1tJY+yn9EVBUujDPtIC7vJfsxhBHCSDMxyqwvZOVSxVojHi/zmgmDeW0qa+vErEi43RDOGCEg4mbuaOoRIeOdwksfsKKymKCEYh1xIHnczoL9FuSTFLoHr7xRtM9PLkQBGyhsvghoER7Ks0f4VgvkJm4ryNxGHrJ/69ZLg2CsrhgphpXjIxabodTrXd7xTCNyXnfaZk8NeSQCDdRGaN2136jX8DoZLYAAuElubfvNdQXdGtbDsuZOxxvBcajE5Y5y6vnqvf61gwSAoT4ayKuRWW0C6nAE+zATFD83rCTLONBJZacu+79l7xO2YVGiEc71oZRRh0RT6J6FWF8SWoZzCli3XDT4Rf3nb/IUFupM8GICJjVLglpYZl4ounm1f9tX6BuJisps9D04ygQT4rNRuIv3b9r2jUiGZQ9/kPHvJgHFit8A/UXpN8nqDfJgBGXYLFggJ3rJfsjmuj8QV3Ak0pQyfukz2A3k685cCxLhb48X/NVmCUJ5notqXr6GZBsWpWvLuRU59YOAMuQ3GIVZO50sVG/jPFE8v7QJQOWBhAoVHkk1SMSjwUmgEg4qhADORZiKQ8IJIIH+E9zOEtKW3VID/3c3RiPkRAMISB6UmmT/6GQA08kGWkzjfzDFq8Yo/zanWdMSzEabp6MF3L9+9pSImWEE1eTBgntioASEHV72meuuzU5PfzOMdNJoTXxL6lAATHRsH99/TupKJ7A4Ki+kDefxuNujdz3Nbu7vAr7DM6m2DQE+NTi7zFXR1n2CrlsSwbj002cH7qA6X45RYE8+VNBOVz+p0B0k/1CgKyyqd6A+tvLWwzXeeLyM3P026KExTTJUUQRq1v0+AchAPgabT1Enm9wOmyBfWAm8a9YvUi9nVbOGYZm8SA8g9zCScWuvyZYKmHuJSdwBJVwvkLcgOQtFcMr91jEimy7kXd/zLjncJpVcSjPC0Cost81Ttcgws8v3ThECO8+p1ZKBWnjEyPekHQ7fN9zQqH1yX7NjYyA4cudSDC989JRiR0mG2+YvBziLAoFLZIQR3imoL8gLEndsr1dQdC/UPnM5oFg0k0zNCbhB16XQdXhlk5qvGxv2plLlovpSvPB/aD4/GjrUT2I3SDqUqBPiteo4XdgZQdHfJ9o10aqkBLpSQ99110AY6IZKia707JrNvinwTN8/2roWNepY91dfXTqaz4g+eZbHEjAPYuhxV7Sm8e1WDKw1K18CqNyQEtsRG+aS/sYrn0/BQ4FOH+ibbXWc5LCb2YGrEXsfN476j370ISHCfJzCYgxV8kzrOrqkd+MQq967AjZBEaTLfPYU3eZXwTYP1TarIJoWSeAMU07XZyaH8oWn21OZN1HNLKyOtDrWltRIoAhzEo/neziF7ewXBtBzEXbJB7/tZJtu1bDTTsTKq8XRT+WoMW2lfjlLT5rjbD1AnV7/RJpQamCIfO7O4pgTOu07R2XhO+QTFjioNW16qc497vvbWhExGpQZhdmwu/uzbwlzD7HF7sv2m5lel6SKOh2Z6ZpcunJ9pXHngBYPhsb3z259YjYxabdIov/WYNC6KvGDL28vZAUa6ZTG1m6eMM8bpqQOLOws1Du/kPVmUSPNiwIQaFTr9DeVMv/DZWngV5BM/xDKjR/avCQQh/aUmCi0751yDUxSByFNup8NDQlGQtQFOSd0SsSsyDLn3s2gUnznRQvYK4aAlACHFyFm6nnuUUglvQJf4DMda6P9ftP8wF7wyWZEiEGRjOWGUu9yovcMvamprC19klaLr9dHKlKD8zMmPtw+zJZnA79AUUsVdccSiE73rW58eStKX9yWxW707T2txPQEMzrd40aR6CHo2Ak3QAUwd4dukel+YjJAh6YA8emq6ojSaV2RqkXnKbvNw8g4jCI2P8/4Xy/fxpgC6fUaP2hIHq4DSJgXKkdLODQOyN4h8UBYjg7LtvOMi+k4Y/dHfo0UOjBaf5lWQsEzYcE+KqvErDdS6l3wuRPKe0JaOJ+Qz5aACEtIVf0qx1abH8qpcgp2qSwZA7Ixm+V0yDOhsJkuGGm4lDFxwRX0UEBWqAusxBxhea+rRyYPYEe7ioeOp8Fll4btWJ6Eu9BE96ls/Y1o/ltw+wojuK71Vge+jUb221IGQIx5wQ9ZZWx+GL97jLVM5HH3orEsZMNX24DMEDNCB7hKGnT2fZ0r4gqFJqTV57JZ1uPByaa6MdlLHR+AjsG2ZD4bZnCo8krCe602TjYKzKhNUp5SKSZ6lpSuLzw51h0ZoNlLAPQo8Eil9aZN6vZMQNKbpzlosFvmVANpEFB2veElv5TvL5dkz/iK8+6+8VAIoV7YV7hRfjqONQgQL2uCk6aA8EiuQNNqelpYwAXcjjd66E0i0Z4mca1rbCZNKT/76jEIQ5ts93xhuYkMFEywfTaMuQxs9uZtMcAfk9kEZvul/3EXcRjetozRC/PFjFE/rnaTxrAdtosKp1294AUIBFavehbmB86BXWpdxd4GHZDNYW0HiqVyqZnLhaY/Ki5/j1d9oOvT1mOYDrmYQTEPVHsQdG8c5uaqRm2RwA200KvvhYLW28OkOKx+PfbzhPOXBQZZoemQmbrkg42EAW/XkmluH1MLX+Vo5o/dXhqGW2PlPTD6ZQmVAKk69NsER3FUukjjQq5iITRIfp9uV70DW2aSXqTnVWWfSuwsQop+Y8QhBn1UVU3NJWBxV/JVndT/8V/P23VIuRqRzfDErPbuETol7sZAwNobnJIWZfLikNATGHj/3zZQIfTVj4AdQcKyLKcAsuR0vUDQrueLnF1WzPq8DXBFcWkXCtoWEt6rYfXg1A7vN/dzHr03W9fKT5ik3AkJJBvxtIAlKWBhK9Z93hh2uQBfGB0lsSzmclVDoL4SagEK+nIBQX69bTLhYNteubsLdndq5st2awMnxhv2FrjOpOtT/NeCpHojF/uilP6bmUSvslqupba7gbofIXT9c0EenwaJXx8Ues2gVm51ABtmRWsgYg/Lh3l/yEUfPAik3sQZ7NzRe01kLgaNCdppwljKQIN7SU8Dy8fStzt68r7hWDL8pFsGq0jNKE3DmbAO0Biwk8VpDGezcwZOcBiz2IZPuMJzXIS91gmZFXnSq5hZu2ZrE549+R/q2+LNxFAGGplgzYNVCHljj4quGXh0WTEi/Ct4z/MA+F57xRx/UliBMcNUzl70EvP5bLZIt7gOUahmt2AI9B8awFsjQdiJ0DdG8gPyiu5OVyb9zNZSFILzB5P0yYtlikCD27g2+EoGm9M29+g0l/x6a6/iCzp4w3ROQtchx8qPxCnYMBuRULtP58t/2lt+QC2li8wgu2iNMb56ub0Ue+5DmGahxl/t6Gz2Hj8P26jqqbl+ly7QNh/kaPkdwPfsa5rdjeOdQFNMaqhR00F43jqWdsMe4LcwjJqd91ZRXrWv6ESx1tWdL4Jhc+bsMZ8V9TO+imEDHYLqzdVlWVgq57ijof1hc2FS5/kH3pBUMPpIH4fCoSXkz0XpgmgDKirRnpdkD3FhA1ZIycNnAZdGeYXxix8H79txzvZE3b5ySlQG8hb2/MZq1mLPCMz8+QsblixAYy+SP2ZJdg3/S9+9fLvdOkwwRN50e1fth+3BSuUU2Bo76FrURDYAN8g7c72Jr9+XngVGmDqp9kMc7ZCo2R689aLs1yDzpUFM3uWPV1aZTESLyl33v7MVsoJ6tuM6rNQj8TB5Inio6O9aVGEiO4/ObH2tNU+Q/9AkFh3d0NcxVnWX2CF+TvIU4AtbegXGgkHBCW+GigVy6GT4MZIhtaDu7HZYS3RcMuJ2eUl94diLSXwSm29yC8RZ4WsEf6Qe4clZWt4eicto2BqWhPD/2XcjUlIde46tmWl2FHWMw839JaH7YbqTPQt4acHfGBWRiY0xJ8Fl3IWRSNqP19Ni1zFwW/S45oVgAGjsQoVKt0+06pU728XJbREsGMTTqhhswJ1HrzfqvCRgbiQmFamtV5d27Rk6SN0a/T+66JnX0VpHYiXt9A+ZiHsOqaDHSNARW99yYsVmHXIHnAnbbNYF9jx9Yva7PIlJht02cOrnEvZmOE8s417GZAVW0jYj4B7mGgKCXEYugXA6WLdZ57KoSMS+djPm48UTu2HGlDBIeHVbBERhlqtNgbIBLRZjD6A8EaWcYF6yRRBzOr9njwINT1RZLvy+ioezFCd3PsgV0yF+f0Sos9HWR6sETKJo9VOg0KawRETuowsbVB0+9NPecme9xG+zEiEL2JVF4ZqqN1leVECMSmk7sz3wwAkstGVlBb8LW12+xSv2IEFNpGGdTC9AhbJtNwUCVV7DkeapajC230q9C6ZQCmgE9Y36bk+sMTjdsjPuIdPsHEEAhQELpz5+OktThjRsQtlKaDmkKaqX1LF81955tGUnWEiFY4zd87EfWRGD7PsY24xb/5GAN9vTIYQ8Ax3vJh/NOSp9zYcia9pnqZkNVwnlQFQd5QQY7rHAPZ6on//AJaGRqaS1OTKCM/iz586UXVWpmhH7Q/HGM8vBkscsjogb8jBdQ4jYJVnJrf09+fdyEi69+8bCOb9KNNt2h37nNOkP/wUvyicoz1sxXxe0cXjh5+ZBDbflf/1M64W9G1dwrufW1rhr8bj/cUyfITVXpbWPvyr4pAkJqLmBvuGb7C8sVlM/sH+qaMiycJlCsgPHSo+unLnYYhAjB8209QbwqvPDhtixgwxLSKCITTWTfZHugeyEjqTVe5b9PJhTY511cNCo7xcTctBxI3JUgjo0gIn0uRPqvrztdkvx7I7DXGfA2WqYtz8RLpK31p95zQm1H54dMW7wJ+l69AoXi3feuczFhZucUW311mf/kl9CpQKFXg3q/lrU2ZW654i+oNIUFxv6DOg6LqpvbTz53yEO21tTuqUPkb4adhJJX2QEU9nHV4ojsP8SJC8VUpBKpBR2ty7yRBqa17Stn8VrDmyT+/GEAvy2Ezbohevs5xOsL5Cd3tMJoJG1R9jLbTReP8NXxHLMZs4Obr80WyPM6YWn7bNyncJBRjBnOECZFD6/elL6V0vgDqmvTzRFEtNMnTr6mmDH126iFmAOEvuvXA+p3R+5He+sh3lVznsbS2bsnqVxa7hu8rSI/DsyqnpuDELj9hpNMpqLqJXrM1Q8+95B3UrscJ0hkgRSzYhAqU1LXKkvW0uxZhGenVnupJJWuDsYJP51YkQWLrim9Am/Kn8dHGqhNT1S01cFABzDSGLX/elBaEe/qWWzWkxjQRGFyCpv64vDbR1fxI0UgYZlp1hg8/rDQ4YUlDtETjtacVZZIrptW0u4u2fW1Eb4g2f7bJkrqpTprTWPBMP7LKiF/YY7R2mQbesI8I0rmGOesDGWK8naA+BsoBLaiX4x2z5STlzfgtL6sy3RO+eQZt5KQr3eDMtSq3ziibt6+O+bSs7JqQEnho9yOSeSzUu9/dvosAZS0QOWraHeRyyvvvqFvYJ+ZUPb+T4ZPwqSSkdSxb+O1EydBd8tyTb65ffpj1anQXDbT/pMGnD+FgV74lCEWbsBR4BnSEucb4c75oAV3UmxXpARY6Im2wP2+BwYHP9FHjRlCvOgyyUedXn/HQhUyXJXZ1a0SLeLaFoWnSAhTF2E9LeBcBm5UiIQpHRthf9TPu2j75Sqh4shU+JmgqRia57gB+FfP0bD1d4TOa8v1c8K74P6O1s6s/v804N/AVVohBgLAyUXmRZfk3SS0tjhcmdK7u2zy4aeuSic9K7tq0yZlbAby3fANsfCK8a/h5viTNGWhuMhx1hPcTMsmmbhy7rV1pMOJeXrQgZbM95x8jOdSW07J3EynLioQjHXPNTXkNkQRDnAkMUUkr0ClI1l7VgXhc4CKroDF/fFLSrHjc8kcCPB3o4UMi2w9Gk9EJpciP+Wo+R8vLSLmwekA/4UPBdSnbp7m4jKWSAYo1kFe7mMmcX9gtW/2FKXYYEPzXVzla/HQwVaYKBOcFsxSdfR+5CCiLT9QZ5h3ccJp3mZawZss+C92krxb9aJp7tE4Kk5f/6M9xQXBUvrwdt4VvyzlZkiJxoKfrVdEHXK+s01nCl932llVrfj/in7hhXDKI/G/CdaY1GxqXVRBx52V+Qen7HOlyEzoH0L0zv+RUXsp1n9ssU5zT6jDKWTcB6yN4js9vEVtUdQDM6s1LWPUBBnslR5lVgYs79SV9sxymALnw3Cnvo+2TCsWb5RiYgpohVk6yE68OOLM/jaHuPHGvXwWGUBOAKMUI0Up+Xn36hl6230PDzEflSR5aHlZrV6+mmxTfWExqk9u3pRJ9+Adhmr8fhjRbX+poSaLf5jxVHV4BaZQ4ri+Tt/sWUaF72QOZcGyIhfp5B8NcTkznRcLnU58+g6VKSsYXJWaizNh7AwRsijkXTw5p/RyOk9tUKytuQcijsdQtzzwpDO6qBn1lpGGYWm1h8hJjyMdsuKoldtgiFzfc5DpY0ozRlY3vXDz6awnRVL1olKcRC/z0KvtvD/v7TjyIWACPV1En6p67NZj+JOr7NOIKYO3cLoq7iABDTXHBYzB0r02O7fJv9rsQ5jbKh4cqRPmhewYVCokcuO6h9hPQH5CCSdqHObTGTm2PlvyjgfvfNkCY0aTh9R2Kx2zgGDm5hJiz7CxAbPMvqoaws3pMCcPn8JQ1zt/8Mdm1YsBMhSSM6uUZCiZm5LGl2EXStP2c6YlvTJoHJVho8Gm9qKDJSXFKa1BxQ7BKDGLpxZ/OyAU4mo7LmVECM/lm3yXOLv39W4aSNLb4JIT8jeL1dZ4otnNuaqGMeSipRNQ24nITOr8hWkYTHHVnfv8VDbSnsmnYVQ29Zoh2yRqaQQnmus7JeeUCvwZm/zpNJWsQrb0WugcPHEIACBJymYK49OBqvYcNLaxjSOKeum1PI84BOpj4oEKXDV4qB0Csf5ckBwFfuQt/rqokijoVFU6ynumZ6X5rEK+/EaVTMra/ZRDfKca/IGGYS4aGvu+Qp90CHX6P6gFxUIIyBJstJQQoszvtgWzp9qsxC3r8Bqqp45VjksYTm6oF1Ftt9Q0w7dOHrYktw4msaIqEyIeqYa6/o8Xpe8NFktBD65UTwPOvPOvLelTh0YqEdpYXNu9PqrvXI9ztTtuvtNggO5wN0BRvvEvLkBGwIIeaOoZGcSYrLh3dz478lM41hfIF/3Dx9r5cQfZcKf+hLuvVuouuQE1Q/L3vumU+wKFABnh4OmUOe4Q4NhQb4Af9U96aCeGksw6gdsb4IJbYpRHwtWQN6bPz+w40MJCFijGJGPedwAMy11JF+neF4ePwb+VBHUrbe0Sby7TtMrqK59CaM1zEuZSc9YdY+H5Znic+nUKBgqoC8ACz7ziJ/WoNH0TkW4qmHj8j6EofE5F63kFMAHa5qpVZC/lwInui/Iu2GT87lFbksgmZCBWSgSMdvPpuvkQzDPBC7upq/ZrY5mqH9zEOo2seQtE03fMYY66sAe+rOfji1z9COV6mM1wLAKD1ZtpMt61PXr0w1XOIvMlmOzOoFGvAhr7Nq8HGIRwneZ1MkBVYy5L9K4CfP0qWtSrT+s6o4RRVhXXe7X0oQM50HrQXA5VIqoIGizxCrYw4S9Ub/AC2yL6fTq5ncODvrIR1sz2dAJ8J8DwdKTLnak5tcSKKY3Jte5Z8M+iWDTAvrQycXxK3eNbcbL3X0NbaCpAALeSMwyAX17SmX/ecCZjox4cotdadAKVO6k7TQs/mBCXOm7DQOlFgt79lxouE8VUKeJTCBp7l8sVMMa51aFnjwlHHRaCgzEBQROAlD+dylx/l3+tTyZSeEl34BPe17cRcJnsDx92uEoGvx5k6zOs5nW55Ixn60yEFbec/cjytGTI4xZwSkX960wJzPLJdWkjPdIgBhlEKApr0TVHRqM/1VzDnu0T89/D1YxqYwDUMjtDATmC/DCExii80U39unLE10PdOiaNeWtMHeS5ledRuewMsxmdjubiDSApdojKejJR54IVsRdv9e05W71IsKyJvyFhpt4x1ZnOotsk6lWcc/U907vM5xgMu1BiG500hRNNLdaDr6wh6ObmBy26ULuPbhyEL+UgnCgXvCbjqlwQrfYCbm8WlgynRo3EKm+dt7L2JDWohrs2KvG5+zrLUgMkAsWp/fDa4P+M6Ay98XixAr6XV8NYiUY84GCubJb0iOcfYG9KJ2pF3jHvped+W9yj72yn8uLwF+Xqpu0CmE9Sm+TOyvtnVCBwG88DOTjDXJr5ZeDGdLDHbOg2ZjxkWfCuUtYZ0JGPS3iGK4hpMW5kMWZzjiknWzi9quTA05ikpv+W+a+nf7OxK4/nzU/MRJOkFHpHdxJIor0nDjpLkDP1X+fppA0WrIXRY6imeggJWgJIXEGNNwHVnH1BR+lVoI/OhyMfkvt0XMt3/4rcB40DBtN9kj25v0vpjO8/cBTkiVpG74RIS5Wc4HTbExLh61te89Iovkul5b6Km+v50nknDCRB+fsBRhswwV5VnBEZpxBiS2RTANsiWQ9qYarc8DHiux9FodvOR5I690s7E282LFP8uDKL5DEENzL2AluoHD4n5JXiwaAuTZ7Y/20gA7nUV1Rix0VeNwGL1TQnPn8hHpepFPM0JKjYlKOM+joBpVc23/2t8QjkKEKKDZH4TIHZvau0aat7x8V9tChMFbOoLKU0wSCtobH3oygqQR51eI+LqnkA4Nw9+3Ywmb7m3IAwHePjOopK4kGeBwDeDFv7VQTqs/Eyhu7N4dJkp2dmqiAfhtcd87WybM6nA1M0ZuWpWU4YNRTQ+8nSRoZGT14Z6UdutQXI6eCmrSY7qC028GK4OrYCGzxUpPEm8GwQKlYAnGLoFuwdIer6kOQxQ0X2rQlMbUkH5wtT1zBV8GPIiRe5jukeMH3i4NsltzSEGpvecyALr9xSnKWLY/k1lzeE/UXBBsXvfAjI1h1tBsXR/7xvGWSxcFEmH2iZO2LXbrfdQC8EqnDspYBP2wqfoo7TlRzAkaj4e4XMsWC1h5nAep7aTh2z5/b5AIUnLQlYTV67vHnpDh9VjPg3QyjV6E+/2WSf4JTMX3U5MXSUD6IPqukt1FuGu3ihGRVnIqvDLC7AECdnsXYLG7oCC4bDPlaPN/OZJiA2qcS4S+BloypkqYWNgUJuTnN+WWl5qxxZBdCkF92E3wn/6EuHEH02phFdk5q/65jWrpUUpUg2YtWDwLoxzSV8vQkLJuwA49QK3MlW0aZtI8h1lWiSLYsaQwJmFDVSl27ydF6XVCF48NsPXqcbBOfetp4+Jggx5U4mKya2uyTtkcGJqKQWa2ukFgBM3XigTi1A6R9YKOVCOu7LzkmH98GTjurVGrIFBXSgC1L3QC+1+G5NAnIXXBsOB7NuzZLKBey9DRRD8z7ObYejqgzy9jKfwX71aX2+t8YFplXnredMWbh9W3YmUKNL0BgTsU1WvRrjCtDH7q7Ho+LI+lXFyDe83Wtplk8+kahNeNBFY/GQ/HgLu4FyeOoJeK2y/LEmI+JZJLyjMr/erBmZ2meReuh9T9OSJTaCtvHTYKiO1tKiDxhMhq77rAfPOrBWfw65/ZL7oaEWvLxRArEWCZMX8rJXlYbQyAzngvf+sZLDeLqsLxlWnVracb0D1bzujSWAF6jX+rrBtm/vT1jwGKXHU7WizRM2XqHj1A7G84x/dVv8njVu1dstuB7hCOP1ZcCSdj3qXMQhTva7YIdyFGaWEBHEeCZwrdxY8PLmJyXng8/cm5DicST+rAKPHsGxQNtOQ9D6299RuyYJeU83uY6BMKsiBnXuZAcqBGPdViFrf8/HYW0ud1YybqRnYrhgqoJ1s6m9ovo7ToZOu1wEv7stxNLoPWOTzUScfbu+7954XA++wN1Bl1BJCgCJTVKkEns502A/vdo+War954VGEFp1WFk9NaplP6mRbUMd4R0iS7Epg3w3Uv45G7bYRUdwwkwo0p4mEqvnC57blN/lh06giB6f/hZXqg46pzhogiDoFVF+zaG4NAttv4jmPlLXN8YwR04pFKxH80oTbNk221c10klq3pTfD0ZGROCA/RrUS+PrkFmdCVdkTC2nD4turQYauiKTIZdbJTRgX1E9GqpQbdgNo4UGSvaNtV9JZ3EdKN3Jhnvq9IGFW1e3KJLXWsrW4U1QQO8CVANBu+6f5KXNbvaNZUwZW0ua4YqitfMhyThxtuP3020SN4kANSZ9Tie39jovMtZVlEmchOEeS6irpXnswxtdEYU3IPb+xvuHE1X8exk+w77bxuiXq2eoHkCixjkvkBIABb9yajtyV7jy6+W5NxKMnGS9u8SSZIJpCga4aOtno6J7SYBaoGW2NX7QVneExgtwtYz9M7JV2/H04hijQkhW+5PJs1D8k03DO5+7HewJNHRdNYFjOnMKDMmVuLzXQLe0OnDTy2oPB5VugdMhUwfN3dZ8/BuaH6fuxhLIQMVHX7kMfjgz6rx2GGIuOptjDIgZuZ8BvNLq2FsdC+VKwckn0eiwzelBrHgtqACZBvlXV1XdlLrrk2dei9U2VnwiNrmJnuVeppnCT3m9TRxMFjJLt2xUc3i5tCGzDZL74eLN1DjHJ4iBv5KhN2tWgQYKPIDgUI72grWrMhutnCyanooPlIvfUn2Tn4W/NXN8lCj+H0eJ6v9zr1XzDlU+cZdODx8Ex2+Xm9qN+DuIGwGrja90U2ylgYIRGB3ukPLU06KGuSD4gIy0kTHnvqLJz3ClN/qVlcM0v55V5iw9Lf6WMW+SPuq4Fegpjvv/v7ty6O1LL6U8CW3903dypkTvN9xseE6Ay5ma/lcG+eulDrduVvBATZADJIU1ChytZOdNwBPP/uyQ1bRIiHGFUECChMIQ3j8s/rzDtWr/noRBwVZr3VWghrO7S7uPdchTBbVZkuhheJ1l1f+MmN7TUDDaLwHgOAtxFbWrFamWCmHhPwtK46r4PcCz3l6zU6IKdWEtJ09GEDrLctnNzbBPaLjYzXA9BTbdCQ1JX7ZJ2pp03fYynTElvsamQJ1Cv4q+WJ7cpIG++hayETryiy8W6A6S+ehqCVcWrmeLOLnyaQ2VHCh8bLOYXYIbwpwgXqKuCknxtv514zpUrhs0Vyrt/xt2+TCSIJ5YwFr/5srNtE8/DlskOSqs+l4TlH4GZl9P8J094eVmPmn8oQQwICR8M9LEVfgDizgL80GDM1cSM6nssRR7k2GTiHCQH/rls+GSdAE8wvbZdoR8D8xUjFUIhRrmgIPVIY7kZk27PUSKCj4bYltQsIfvNJiySIHm/+5IJgFCP9Ukg43LvuOs/GjlD+pmRa3KxrvOPtZpg7hh7vORfPebuY966xJWy4AVIN30Ryi7dhUi1S7fuhrd+sy2gIBPSUmX8p07gnJg7yrW8lQtrYZZQtswSN5w0NHgbDot2dCV/pJ4CPNIx4NECmiDWkRheTLf6d5Zf2VJ7HEPcTQZiJutRiMC2yx4+OZKljBuiM/eUvbuYmme9Fl7Qj4SEaf4VS/Se8yKZymbunyKuj8DdRq5JOqY6vq1S84oMrdfU4+jkqIKukz8fJdc85R/iCzMzJrA2oKyJBx5CgD2uNEVQ75or19teEOUQhJ8zZm8SBht/lslprmNdz/oBpv1sy45RHLffeYguPEJ4UqDV8dSuAiJN7PZTIHgrBF3cHDQ5X+tuml5phKR8faBXR7GakVRxMidSD09g+oTPCPV+6Q3qfKHnO/M0Z/oykIx8fhsYfwKfvg86XR/99Hojvn+6ITMGGAvm50ZoIAS4j6iEjMDRAy9NDVexjAzHfsnl7Kc0/4IgajQNXblkBMY6Eu35Z5I11QeY3Lm4bSyLg3SU1681tH4kmpyh8KtueqEGTJxyp4Er4lmwXf2bKn74MobpFImehxU/Xt8ZcQlGJbadQ28BMqvpe8EmVZEzgwMum/fTAGb6RrUvsM8xPJ66klsXgKOwvUo33KBLs4rEe5601CyNIJp4Qb9d04YKcKO5/7Qf67FREaxMholoONgkty86C+91I845wc9Vj4phqeC9b7RogVK4hzleQ2R6/Cb6z/de4g3GiCshQ994iVPhGOvzBHkqI9oq/CcjLkFjwDgGiQndqhkqCnOGWPaCvqRb9E2dJLSpZ7JvHtcXr60ap0szEiT2M3dh3MAkaqu6fjAsAXan4QcxWgms2Pg19c4A6K3Wv98dwixiEbE5KN3cEH3s4OeQTvkKP7H4CkJKPRbxPMdO3/rLG20RoT/O9RDLK1xmDdRa1psAmKY7Z3DSNCxAf2hqdnYiqEVyHwycrA8jNCSU9eahC6u5N5oGDGukNYnsgSx519w8IKsKf+J2pfiyL3AYOeTri97rym8oRlzQgSel4RGzUGed1pyjjAZqqUhAao8JSj6VIISYnXZE7XFkeXD5jXk/2IJY683g6jgeXh1q5HMIKJ5GboHgfm2zQzgpD8yehWDBsceQYnMevdBzCtAP2MnYM4jjKuArzvddQqwbBuz1J4ooHYPR0hOghh+cnXuKPaqmFcllmNArkfyMcFw4sQPVQyEFg5g0oejoCkpYqdn1uib+mIREL1QwfYHkZ9ZdZc2tWjN4+YEkxYJHbnTQg0CQHBSN/w338ygxfDxc9+QzKqds5d84tvbEmXgDx287lP6hrt/j65IJQ9HC2cltqLMrP6XYh+ktTCuTJuVd8yiUeuJZ+Z2fGw4DXG1pjzf+LYMzmolzZYFBSpucCy/DjJ9D9wARRvY3V/3X0Dg2b6w3/LQdI+MwQqEgHPeeOPVq77aqLy0DZrqJy9TT6lDIkGK8s44qLuRBuGuOVGk2drlryBs+SFAb95vmVhmUFAoIoiZGC5Rc8hZN1nz1VxErVaZu1kplGy+1hjioE9GrNwwcuU7ESrpd77FQksDyEJMhJ+xLR8zcMo8IO+bzntsyTN6jZ+rjgmO60T9UPz3xf0mloLCXTk6qQp10F0+IVufm1dI9J+1fqZ7GujT16TbiFdR4fLANJc9Qxvc/P33zduStThL+k5AyIEMQ5LN1rRe4S6JAYSVadUtOvoOA8NODUSRdvKQfcV/Ik2xYHKWIicHi4hY57FqX76v4A+7Uv2DgGYmPe+i1bgrRrrP/0wz2Tx/HKvs6imE5FSnZQ5TyfVXOMw6RbHtyBcT1z8ojiqoxf3r2YTseIVNVYeyqaqOYw0XAmugpncHdu683lqNdXdIiz3WgUOhccFJfS5CQLobyKM/rwtvJ3hoU5Pq86FT+z4C6vnk28URnSS86VU6Y04Tji48p70JFrWhwIRGP57NDlsJH7kUpDtWo3S/MJP4n+ASlY1ZJX+WdKrc3PMAo88ON5jXNc7aok8mZ6xM872HOJvgdfBqZ0ipJ/e75ASjvqCUbKEQajsAoiwl/BzgGmgxr4fZtOamINkrE+9Wa/PMe5dfhuZDsNvxmC+xvWGsZo8ddvLO/XLElXTWNHLggTV6fUsjTACMAxV+SEVmjbmz/VnZxPWe845d2dDIHfo2Zh1c237F+rmoDMKBggJ+626xXMtKBUNz16DA5jfA81TzJpA1FMwz6cF0MnfI1tZtalNRDXuXS4QuIO4lul4ZxqktrnhBeRa99ctRp0695B46NGOqjuhaF1Yb90lBWA0p6UvgrmP1iTOn8czjtP7P/+ZuOi0w1Yun0CsJq9RnXEkY+u5aJCE1kcHkj6GsEglS7/OwGf5AnKXY5XGUMauRzrvuopApv5qvFUyEvmrMtBJWFqz7AfR32uEVddQCUrp21CzaqlWq0lZ7VeANHrz1RxihkP5P8eLTMtPd7AqKCSffCy1GBUHm06G3CYVhAzucLAJHAEXSYqLoN5CRR2vMehR3zbLU9lPCI1i5qLNZHKf2tHy//Orq6HEy4lzXMKUV68nb92gVm03DLWJEb/vub0/eYdvklvxfWQ4/Ys0lzkM2GD0F/TghP8xaNzxpX+jZh4e4fUPvmKtsFw0fodiVRb9MA4UiHGOamoy2Mx6rIWrmVF8Zxl+g1AxuXZFWHCpkZ6rL3jroSC/4No6E2BJgZliMFpWaroOvqTSlaQeUyAYPK/VH1MD0RkAf2xumSMe/KBc6zS5Jkghsd+QGzf6pGPpDSPIK28sMhdckvCbTINnT7uq9k0m/vBX9xzjOFhlGRZ4Pr8y38NOKZdZTmyVRvrk/ABSi9PlwwqW5CybWSur+PKr+wJ7n+eu532lRUuPCUf7ywxKZ5dg5/KzYX5JWQYrjNxK8VyqRKt5WCqoNTlAdR2AlZy6SGVcWes8sVA3HrCNlDkCTQyGxrT+nZEN+wonSXlGuPndR3r/s8E2LjjCgO48pN8rcxyYJ1d3cfq/iCMbrhEUBH5hU4D/hIT5OkHKIZ+ZhuCLM6eh5oL6Bi6WsUdZlTJKUP4ldHTpRtD6hDJjCCWWwdKaprG+1cp+uMLb7QJ31jsaf6RrND3j9OhOiIZ/By5LOIx6Oi0qlC0z6eYZTKCx75Yd9n5ZaYAkuvqSfLPtJC3rjixphBh1GzYvUKKD1kb5BYBCDFXot8yoxMt0ubx/76UiUjgMXgXuWFVTxNUsn6SGhfoJK9fwP8SVtbYhVgjHdFAMg52/YWnVinH6+PqWOe7BlDG68ybbKKeF2jNUyDTpxEyNtPVwZAyORNktLiwaHDNQJrDCph479gJc19zaj6iGJrontzhrcHdCE/F/UNBAOYFeyRPqySEmK9C5aPyfqro/KH2FYavG/jm5IFrvFWqz7y5qGSwNd7/48PhVJh6R8K0xlzwvitlDr5qOGdFVaZx3vGaQfh2khwmYRb9vDfQ6nBt0Zb7HAELQ3Gfhl/TDryIgeHE2A5OUJCdfmIST4pbweIWdCzcFnk4MtO31mPOjGg8tPVT3xgSBOhqLFsDvXLiyPOctUvaEA6WR8sbdej8Twb5K2p0aGjpor9aaDNOKDt+IcFReAenSCNQUi9ZOydFEIRRHgtlaTf+Tco4rDTKCpyDlg2hqTotuPHdD7m6uhNN81e3c8HorTAKK3Eqf5ye2+zw40FbPk0sraURWM3DVg/8n45N3IaUsEHUu1Yr9fjkgVXmzTSv/RfcK5huzrwaV1QObT8tH1F8hxF5OosG3FzArMROljs/G2yNz1Curbjv+sN4HHR798seTHc/cMLCHAywIJHKIZlE243K7Tb83bQ4pdaRA+LwZ86ak1I58N+aBoa9WsDrFxhRlQo+KlEhO0Lkz8XeODU/FlNS8A49OnJHSV93VkimxSTWebJMzbYeT9axPbUQ+hTdhAqyQKeX6Sfcdp8mEIZGwnN/5dxjFHgKwn0unypC+ORePn1+FwHjrSjbVBPpElQtRybvSU9SJagjSQ47qmI4OTJ8MazsjBwkvohJx9fmgSZ95GtH5msBM3tDlBxefW1lF7HObJ7YOxaVpeBw7JJiv1BjCQLevs6cAp55GruMFSqBNzuXYGNyY7LyGcHAC7YaizSUi2daK7lso+uwbL0lbSx3RD6ELbuApJARvSr+rFSzHvAgCvuyZMXMCzvMvjEkhqBpRyEwRDdrjh6FFnpn5RB2OcdKwKyBtseuzpxDg1CtlXl4w7xauSJisEPA+fB94wAUhHAGi3saHFuo4lp+mguNZIJiSoih28R9UPCvPuADW+6FljcbzvPxFnxxz1bZaSyCQmq1cumoaJuBrQP12fUZ58oAmJsoxyJRp03+KxkcWVqm1usDZaHDPJYMTV0s8DImnuxDIwaWFi3A/04dyGbowOGayG/fDZRkF+OjulwABVmoR/EoBJPfmZb3mSPx5CQ/DnwFRmqtSbJLHAuaVGDn+EfSAIwC6rErdYsKJl0oRTqaVwIxb/mCDa4Fu8kZXnH1RKTUPA+x4Rl+cZRsAXhbCxVjRVGcYnu6SvSdVb/eyqM8rXevSu/lBIMzbctQid6OaLNVWHG6kovZOm32yeMQmftdYLDyTWbVCqJKyG60xOJTqUiaxel/jd2q/SDVSUHzXuiR82T2lCW0M67jod3kq2EJKPJ6kqWFXGp0vWlsrnDdgSjvp0pKoYvbonmivvJaZQTpWTPvXRBE1Q4AYGDL92UY0EVjsNuALjnADueauKBllbs4mY2by5R5AuhSsJ0qe7GiYSvOeOaNKPB9Bu+ZPZhsj8txD0K7ES7T9pmW6yVnPyf7P0OzIfW+Gu0adCKS6G5ACjvXnRv0PJAXTBlYYq6j8YUiqO0peWwPorMIMKBmyNxAhtEbkeQAv5+w9KmY/Ek8RUQ3lyA3CY1sD15tL8y1R4YJzJeFvH5uswK/EdT3BT4VedqNVAOJX7NYLW9z1RbJZeP69l7zJc1vQwQvijcNzPIVrWN6iCVwpZ0n8KdbKQg2VBLcIu3kjOkjeqGatM9YEwIhyb4FJao8tBTnHR8VQMI6RiTF+um2ukL3qqX61qxt9Hvw0mJ/cdIRhyeyHQ75f2UC+QCWB4sLgQFEo5O+KaTaMXmpssO9CjWZNqbNfXcjnGCcehKwUSXHfQkjE3mkxK5b03xE+HJ12XA2HqRjh9bsiE7sPJvvMWKuB0as1W9ZasiyMS4yzsurq5rsBr31KcZeoQT90c2pUiaS9KP1Wgi6HwmpUO98X1A1xxLLirk71C/8djZViLGeauabsmMiZUuidBcBT6vvdFEYmBF+veSdvIjCLk7Mi5jJ/e2j6UVqyAAXVyP82uEnFaf8sjf7T+c5yFu1gipMH1+Tfd7VxRjWeZgn3arJYUTNo/r8+AQEhJC6+IFlzO/dKydfV6aM3nncGD1gHYG9LAO3bm4xuCJnabHMGFwzm1HrAeYpjgp36JDsQBxRtEC+iuAwvnYVJKv/FdbB1cxx73u8dHhTrg6swTnRXMFK3XqmYSqqriF9FcY0tAtqZR+mxPjkGLOYmzDTCm/L9vmC/X0SxJGSdc8H2qhumKtsiWN0g50sBj4Htpgccf9ekoHWintLqrftvSp4Q6kJCzxTuuK7eQjFsCrTf0Jjkj9JOmyA2NOHNmyJ6OcT7rWN+OfkylZtSRh1K4iLJTpvQQqilR2D2anHq/ggrDza2nYsDxyjKe0rKA0HYCrICwMhofc9iDz2hFTK+fSV7ujW4EqVi0KyTTbHYEx+OHL4QSCqkLbwjfM0FJ7caVFlSWzJbac9nnFUGWRTPWpdLEMcUP6fu0IN/Sp66DhW6kDkQ8z1/PD7CKEO/xGu+7vkqUwDr7gcRvBw4f/jr4D23MKwxIfUkMobntdiBHP+OHcYV+pBC34hC0nyPixieZiZWRfSWpIV+huJOViMxrQ9VllrxIAyFbXDM39KGdqa27wVQD+c6MDYiKT10woGJGR7ns7lxfuhhAKl8UD8buXlMWeXHZyeMcWNTURb4x1h79EvY8igjUSeT/d20zxg/X91NMApgFxOxWtweayV2moByHDdQ0XyofVQdPahztZTdem1emfh+KJFvlZqdbrda+I4bWZ5apgLBNmMJhXJxTbuWkXqjP8F+I/c4GZ0SVn/7kTtoB/MZFe2q1t/vMg+TbE6D49PVPiBV5u0trI6cB7oB/OxPIpkhqVqYbQIkeu3oyqD9QqgMik7qQSeA6aTZ4HHVeCFjY13ydqyupAGFxNPw39BqGIN4GE3Yk5yRRkAuHDuKtdM6tChwPMG2dN/Tg52k/UIQbw9ZhgVR5HXGW+V1jMeXLQkjhmwEoOuRW8ZImQOxOB3yzbjrBI7yHPqlo/Da2tY2XI/dN/xa6hk+qE6AileEXBJk2X8TXKCv8jf8cw50xDj+8X9XU4Zrdf+JtNPpEqduDmY0VqinvgxanumDzAbDOneN1Qb6kmUdvmSesCyZbrynDaql2ugu79Jv2HmumYL4aQZMpkBxEYSxntb1U0KMX/94/124rCTxnbeVb6Y/M7aCT1Re1ah1xaK6mOHvOvEcvV9oEEG24OXQsQlNkWPF8wj4/fVCbDLo1hXzcAiNDIFIGAmGw1ixJgutjKkFOSehh3vAKfw2qWZ0EHCYW/27weYfWhxVrlY8juvF+2+rOeGCBXIeeXxVYGf27ZzwmrJTQN5fngffOSgvD80qr/IXiO2KjqndzAwmDESbt0q0y31A0Yq25OysJoIqYz1r4zFJ2Oyd7LyxWD4E7yJ/EkTDJbBLbEETqtEdrq9HlGW+agQDLohZPVR+8T+zIFKfaM2WeGVKwEA6EjdUz0AW0juw7jNoec636ps7hL+kfCdc2ew0CIMlSef7IOoZkz3Vs5YwqweHTEIGhn0QYdbj3vm7irU/x0spa3Axc6dy1wmz/lIm8jXG6oNRfRf89jhICo61tijJu70TZ55kHAxzlUOLLR5bjskkvLKmnsrMVG5i2SfMwNMC9Sd14KbGDN4rnNVfq6/fDi0fMqo8znMVIigh08RHe1gXl6P4e9EL9QlMBbntIWyASEiIA3xEPiOKagmWTkAsnzBulgpO96YtThC6Oc0I0BBCVjywz9Xa4HvNKrd7vPZjm9/XuDhQwMGoveIHSkllOXYBeGZShTliGWfCo5XjIvZMopaZmWMkU+chFvX4qWDsiTeT20P6aXp2A74BvVLGDbI5JvD6WEcFnwx0mWvDY16l4dtRZwUTkp2XP65V8Olsx0DD5aVWoT4URdOIhcKLuYA3mNMcfpmlfPt32bSs4pZ+zeGZIViYFVlcQMEGKClDT6UTyjCJjs4/nTzaIJ7emi+fQizGsPEsu4eSSpBw5Sas9Ec9qT5sQToqvvyQzKTqBeHQEG63UJ7EG69BHPIAIgz9vx0TO9EwIA+2aLM7WIRFbQGWPtFh7ytrbJGcJp65GM16dnm98fhmd+8x0Oo0y4+QX1FDifKN9B072mLzCP/S04i4h6hkT41FwNpfN1BwiouqJkSz60sGCHyoSWOrqYOc7ZsSx0hwzR9LeTsPOKrJl1eyEWKBoL9U0ra6FKxOerWd1kjsx/rHjIUI7TfSmnH2XXOegvAFFprC1qZiMDQRDs84qU/ZiXMKqnwviAowOdXq94+8sYz7SBVMNXuktT+gP9QIohPlAgNgjUanTDYRxVNc84tMDepkEUNH9TNCICYiiTV0Qr0WLvnkDsYhu/se6kdcSsFcLbKeenYg2Kp4AAjzV2Tzsn6Qq3lu4gwX8zO9c1G0P7tNv+lpuZB3XQHI/TbIYk5+kkPjBEFTF8vZJEy/G/nBLlTb7jyVy5TmLS1bPCJcMYwQ9vqgYy3QXm83FC/+hksSDdlUtJ+6PPhVeLumfI4Y/6Aa8Iuu4RS3MbVnYf4/iN5mgIE7ePXW/6BOhONtDJHxQtTAJ3YmtsPX7XKlYis0HF6Il/NLvtS0P5G8+lkj/8j3DkROgHT7EvJBQzf/FNLorM5KlET+q8+46CQzlxKMpqUWVWbh2rx90lCEDYMF6KaSUxUoJBKI+J7VuXpTOuLeu4klSyaB89Ph0RpPFGGg6/dmR1GB0ZaHumsp8bKu6uQ/oixipjt+uUt78CchqXX+ss1BqPEq1/s6eAtv6BbsWtGbce4NX3X993+LNmnR/+g0qwGGDqDthznxweWbFUxRTfImBBfhLxnq+wrW0bw+CNZWNSHuax5jPySZjJUxMKsOK099jB56pQl5xPBzElvh9+tKjwUOpvHDXJsuPYuei4bjrwP8hxE3Nd6hV7e5LQQTe6PWJsVJ106dwaZ+e9NITFbDW2cPpt7ZNhjEWxPr+ud/eU5427nrMispVvtnVAa39iKafeKwLcFlcqKUxu+NlUAe2Q2bOL2PUR0DuBbdbYug6hDjlxJe/qaB1JmgMVR3pbN6PVwIyoWeHpVyNRue+WDU7eT3TrTsy+GFbJxpArCW7cda8ngGKDiJTingmwuT9t9vqaSWeK4griQ7FXfSfsXZG8LfoOfFc6zegmzYTGH0vg8QLud3BTuL/Bdyn+kgYX4h91bIMyzX2FWl1mY1Zoy8jkjk6j0n1Wakm/V69zV1Rgj4+NXtJWPttbwtWnVtSQGBozI77HjsvR70MF0WRTjbyaLBQvdA9Q5QJQ3TXiPBycjf/6YHwz/Ytmbbu8Spbv2JJ4wfkeodKxR6qOMPWznXA0abrVNJMes+Nh1Cj1KuvszghVwMrkWOfqJ6CN/geK8JCzPf0bJ0okyfnKogqNjHhFTb9QCduK3fnYafglTC/hhMIdfUc/GRMW+ttqNy9nazvEt5abldHGQ9IgPrdc+3ZtgzwruCw+Xs7xGhzS5Hr5UffEAOVpUjIIeRlF3JL8BhQHX72XJbaTDG8sLXm+P9YZXKrns72w/eMlGkatNU5dR5l2uGsBGl2zLR6VAKtLMioBOzxjrXSIMFYRkPf0l6CvH40PSCzFW8WZJiAMNPdKTN3O7jC9uq7lU2ainjpxPCK5pWQWV/ewJpT17S0jJiP+UVrru1g5gtGO7LkIlegzPCB8bFRDyHXKC8DTExmyjTWD3McizbBBv+R1GhYsQYXa4AYyyfsKQl+tDZwAEptskwSyGcxT0QoO0cHYo0MkvfsH6BOVEemqZj+96BmycndO9Ny/zIfGIFhsITiWq8GH0VdEJCbvbV/qVSefYA7jhisWLLFvrdWwknzFHWI3bVVSgWU2gE3xs/ehnnDG4u8203J3l+KsVVK5JEJ6K2Ul9fymuaoK2yIiyQPxDbZIoZH7UxdSaK09V1Rs7XrOcXWPtxsg/4/6JMAyZx7seC5erTGFSCvKxCfrUFKGTPhgMPKQLVIf0K5QmV9DwuR20gtnzVj7UeDO5sRW84Br+RPx+QFEDPWWK1epyqXDti+Jzn6if18eGGPXwzw/E+UfC6JlBnnM+zP6ItB9Bee7E+65R9bTM7YAcREnjHWwZFVK4Xb7Rbt/vOzDJI2tPMbgaohPiKYjK7+sOi8MKDyL/wO6Z3gv/6LMHINIjfOmZXUcFKXbdeg8hGnEmtA3qQOfkTDAEFhgXfzI6uRbsdwy+6MZ3DGk/HfSkI1oqsW3xPgBBlKWkypzuK2yqKu5HcAmXjAWEJpfW7xQwz/q6Lf0PE4mCPGJqNC3GST46UUfVzgl57Myiefx1Tw1Hva7eZ7LDKJ7yYiNzqprAedDHJUWEJOnxoGohR8Uoy5/k3k4wdZhfPhgsI08YF2hQwzPVjO2LnZ3N2KZs7RHkx9pWerywZ1nUhDPxzlTHWgEKCfl8Q+mTbHMTQg0FM9WxJ8knsh3UD3TMX8RTTJhSE9/ShHXwLAjY9jiXk7HVCfm1HbiprjvpitQ60tPBDBjBKe9/BX1Iawsr0TSf8b0fDo9QSLkTNFgRpknoaChKfCR9FXwJg66s+NTkR29Npu19SDk1Dd4un1TBOL2j1a9mja5DeRybGEUczLu2tPRqw3/4eSYCIYIZfGywaivoUvCwaAIzNXInQFHddSUGuArrdM2hqF8HHUklEzAJNrqyoKL6hXC+Mj08Chb71Cv5ad25VuOhdaHzaX3J/rO5kEe5vphwn/KwiZPfsRjbylIwd0xYD45eLIUWfov8wZ20Tg3klaCtHSlHXgqqw0yzUy3XaFsli5l15xin28lrAHXssfJD+omiKKoBukvI5So/nFMw9sMkM295b7fxeGiO7v5ndOPuhCBMoNlJY/ORfGJdMkSUDAQmpOwOcnhb5f/FxsDNvJv2Jd2HGVs2dCfEINxsZDEQgijgNvkk0Jp0TZRQRpFWy/VLmTafdWijCDcwDM2LRRi6pyQcX/ZwpwPEH4XVbYRpJ+JzfmjcTczUCy63uiaTW3j9xeO7a7Pj3tpTPMiQ8OvZt3djbhGCkQqciYkSefjeBmFAaOjhK5vxcxItSJtY5yt4oy1mXS8/pTvuJCwpt/e7bDOjuQ8MYaPQ1L1z3ecxpUixheyhzMzYgm3lTZDatkZ65d7GL/+I4pelx+gfHlOF5qTwoMiccKlWjcenMgBt6vlhsnu6Y3lNcTLpmcttm9XLAQCxbkz2uhmbfMUN1rrxBDbNjDqu5LliEwJweF6Xi3Z+6G1sCbIjW2FgqnkuJb+EU7EJ+kR97SSm40moPby0Th+hegG6mMstPMcjjsiTo6J1cqeasOgHa+pwwETbFU/88aZ27+qdtt0bVmUVR+VCpAEVxjgijiv/MaknUcwq+h/YbzyZ0W88JsvcW2ODq692Y3SvQMJtBvBmhbUJGyzWe4kl2posLyuc8LF5CIm9ac9hoiNf89GUSbTH9a1XCmCU24J8W/eGI8UFcNl5u7POIvVb9O+XLNhGvm7BGXRRBnxuKDqvtyo/rtiH2j+1IOL8lu4oQnVELl5UUMcG7oEjURwIZpIt0PY6FgvuNeDGiAeVYHLfD9mgMLn0EyfmIP5IhBY6RfWkG7QQDGVOIVDHjUUArABzpIuHzC21QDqCb4JJWLHdJvFtrS/PWDHwd/jc4lez0NCm9Uv3oIZ9r3ZhddeO08Yqt9bGsWxRMPhVqlR/SBMGewkBIC3Hc2UgtAnZye3HG2lA0yf6lbHiIMCrdTTgxtlAJ6qk9hMCHk+SYZ/XIEOw18SIQtCVwyxsBI4Rs1BM7AHJEd0eSFTXgeRZRh9lJz7HDPSOUgg4uCjwHpucXKkEZVO8nNZ1bJ6R13tki6O1VcTynYdS8n0WGq1eipwdbSzjMTBLYn2MZkwl6NyFhAj8r7v+lLRx8wtQszkbQlrp2HCTLOvyLpCkQ3D6OgKREAJeAFhHJRbd+3eyPmsuUf79DLVhCaGFJUTnkzRMonEoILmxILJ6U21RRNaK1gYCEWV4z1ky8rh/Hqe9S+cZeP+2jM3G4UIb/LehmijosSEVoO+pYgLNgS+4KZ3v0jC6oYX4wMNxF4zAjQJIQLjlIAilvToeyz6VawdBVWGJu58KnggVpxLhOeIwqEfDyM5nXt8Denq0RgDnPd+K2Ej6rPjuRqYlSYPKCsntIq+qzIHW/awOr44TkIIeGCjaNG0v7Xe6/Tob8zhElszgm4k7Wd48LwRXHG9IuyegI3+Tepagoq0NrAIQu3Y1a4cngXOLl4M3wfwNam48XPISRE2o3lXpHXe28SM5Ftci4q8lOeeP+LRSvznLn+oxVflH+vcg1o8eYsQx5j3h6YsAgEzNhFTgKH5B7VpE2yamLW00AuIVnWkCSDy1caryvv9vIgdeThgHGmN5dd54GBqhTpoxciH42PWCNmi1be3/QTUnng00md4/T2zGDgQ2SF79SAn7kRF1ZmCBC8DvETQcRcmRqs5d5rKBq/aabu4YseLftiK2XQM1QEjB6RwrNk8gn2tMcXP90z2iDe5Spj642mg0sPf7YWEecCNXwt3ktZ6jogZ8GhdTRBMWYPJinxRVzk1lBeyKKNgIYcGCV	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABB_ACS550",
	              Description := "ABB ACS550 Interface",
	              Revision := "1.0",
	              RevisionNote := "1.0 Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.552Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			oVSD : AB:ETHERNET_MODULE_INT_4Bytes:O:0 (Description := "VSD Output data",
			                COMMENT.DATA[0] := "Command Word",
			                COMMENT.DATA[0].0 := "OFF1 CONTROL 1 = Ready To operate",
			                COMMENT.DATA[0].1 := "OFF2 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].2 := "OFF3 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].3 := "INHIBIT OPERATION 1 = Operation Enabled",
			                COMMENT.DATA[0].4 := "RAMP_OUT_ZERO 1 = Normal Operation",
			                COMMENT.DATA[0].5 := "RAMP_HOLD 1 = Enable Ramp Function",
			                COMMENT.DATA[0].6 := "RAMP_IN_ZERO 1= Normal Operation",
			                COMMENT.DATA[0].7 := "RESET",
			                COMMENT.DATA[0].8 := "Unused",
			                COMMENT.DATA[0].9 := "Unused",
			                COMMENT.DATA[0].10 := "REMOTE_CMD 1 = Fieldbus Control Enabled",
			                COMMENT.DATA[0].11 := "EXTR CTRL LOC 0 - EXT1 Selected",
			                COMMENT.DATA[0].12 := "Unused",
			                COMMENT.DATA[0].13 := "Unused",
			                COMMENT.DATA[0].14 := "Unused",
			                COMMENT.DATA[0].15 := "Unused",
			                COMMENT.DATA[1] := "Speed Reference",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			iVSD : AB:ETHERNET_MODULE_INT_8Bytes:I:0 (Description := "VSD Input data",
			                COMMENT.DATA[0] := "Status Word",
			                COMMENT.DATA[0].0 := "RDY_ON 1 = Ready To Switch on",
			                COMMENT.DATA[0].1 := "RDY_RUN 1 = Ready To Operate",
			                COMMENT.DATA[0].2 := "RDY_REF 1 = Operation Enabled",
			                COMMENT.DATA[0].3 := "TRIPPED 1 = Fault",
			                COMMENT.DATA[0].4 := "OFF_2_STA 1 = OFF2 Inactive",
			                COMMENT.DATA[0].5 := "OFF_3_STA 1 = OFF3 Inactive",
			                COMMENT.DATA[0].6 := "SWC_ON_INHIB 1 = Switch on Inhibit Active",
			                COMMENT.DATA[0].7 := "ALARM 1 = Alarm",
			                COMMENT.DATA[0].8 := "AT_SETPOINT 1 = Operating",
			                COMMENT.DATA[0].9 := "REMOTE 1 = Drive Control Location Remote (EXT1 or EXT2)",
			                COMMENT.DATA[0].10 := "ABOVE_LIMIT 1 = Above",
			                COMMENT.DATA[0].11 := "EXT CTRL LOC 0 = EXT1 Selected",
			                COMMENT.DATA[0].12 := "EXT RUN ENABLE 1 = External Run Enable Signal Received",
			                COMMENT.DATA[1] := "Velocity In",
			                COMMENT.DATA[2] := "Current In",
			                COMMENT.DATA[3] := "Power In",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			almFaulted : BOOL (Description := "Drive Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			cmdOut : BOOL (Description := "Output Command for VSD",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsConnectionFault : BOOL (Description := "Drive Connection Fault",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			stsOut : BOOL (Description := "Drive Commanded To Be Active",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRun : BOOL (Description := "Drive Is Running",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRunning : BOOL (Description := "Run Feedback",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
		END_PARAMETERS

		AAnKLjUD21Hc8olMf7UQchlGS2hCPL8cX9J8HXoTwG2H5K27zF2/HXhPCLb9OdYDAkHG2/NwAzoypC6DswpIwWfduQK4vPMnqW2gjmZ1/m7/dBypx4fp7uAYLgakQpjUGGjTSXiQsBABtPNLDmE06CKRD4iy2PiiM6lRkfWLawBWXPw2Rp29fPC848s4p7VfjFUEjfMWMf8JY85ZknAH9yzkOXz5EdVwkEu6/s0/Y92w5KLr1UqITKLSG/o4wvvmPxeFY5un34i5NSql0adme+drNn/cwgAbPJANhx+Td/HrMA6Z4gjUq9eD9dpiWtL8SHNH+1ZQOHDt+rLoduDyk6BInooivE8TrJ+CI/ArCZnuX4a0rDR4NvAT+l7I2kzPc96klhvIn8PVQN8MyiLRYNwy1SMpBSaWFqBWEStFrFsA514SVhhbfFpVY8d7IAutwgPfM9bhDkCB1uOyOcAeiz8JYO30qBla4QaEGotXswdPU1OUlDxYyVCoqFEKQBmCHMR3DN+0+8cM6+RVtuRVtP21p7vhxP9yIPFHh9bU7tQHzgJD4XELxnh8hVnXG59pSQVNwjDChVo7vWxxVjpKLes9b3WB1TWsORd9j0jS509/cnY34cnO9aLRh4lRb1rkQ8gjJmgE2sGZPa6cO1tEMKBVjV+uiriRaBYrTJzWMJKWiWZY9/FK3ZV+J9Mo6FeWKTumPBUkGSAkTzzFQLGPAtvmb4L9fcyvfZ93Xicq7Y/VjcbE6fDx5wrD7NzjRbKnhAkvvcoiMSAcRWADL4HMPv4JUhtfAb5jtc15/iYp+SiZHUmr3KIa6YF6Sn5n+DE8EulIZoWhCFBBktSylwI0y4OvYdS1K8RNeqiJKGgCs03RfrcHXG0/fptir6/+OSQNLguASnQ4Waa6X+QDmg3FZITMIPCbdhuuxAy8mU/ObuVFEhNRF6eGLg/YAw1buKN/gp379Wc5l1OcbOhRDwQU87NGCPCtNoYgWMA7YV51q/uLQ/SrxK6M5VuAJFV13mxTtpc3Mj/tzwjgrB6rk5R49EGCG9yxJaPJWNstR1mtwjXG2+JPvkdAfHi+3MKvcQPtwgL7P72EJis4lplzKCcuUX5tYDr7OjCbi6YaedFSjy/P8XNYmousOl565pXO8wAviPk4PP9Tpo1sh3TwgIP1C0T7g3ohu/faFMjKXSSE2fxteLnrXdETh/E+gJm30yamqvGWa5sh3LuI0CcR/whzUx3DQxVTWg/UkCid6SnRzOSnqzey+h2XFWcxKCxkWgb1/TYwMoHU38Ol6mKrKx6XhPuEoB8otGMufeuNW2Jf/k4pLrRIS1J4DaWiQjNQy71OQOJQrGjjFns3Uj9UnGCxF1ApjFihfTjrpQBRmQbnqFuh+1vfUnyQSUj4KXNHQcv5KoPoxBPS2s9Yzt9cXj4eKMk+eZNUgKpUsiEBb/jVLtha6i2wKZs3QZFkx2ExcCKFIfXgagYnq/O9KPKbATChYoWjZniW1gLLFCDM9uPpLT2XPsN5VImA63zO3O69dyW6Y85hId7zx9jjeX4Y5yucECzBkinnKLMvVqvY8R5Kvetaz6hQwdyWxLDjFuqax/3VOBjWftRYwSTFRzC05Czf/UwP6cCIxNA9F3JO9H95DB6Esnhr15KlZbRzy1m9z01lNsFjIcf7xrkf++cmrFjscn+kp9nssyeok03xvMHGbyrD5rRzfnZh304ZIiYK5A3x49qcav2KXFtHJXDLkDWlmLw5Zwm/5qFHLFCerQ/3NS0D1o4Z6qsUJJ9ArglSln5win3Jg7Ik+B/c4wH9OFufusZRk7927obMjTCrQWmpFyBVO/b9AX5xPmrq0tLNvEcIBeUnvUiTzt+lAZN/8zcwH1G8BR1N4+x1qmPxgtHfkM1HwWvIgNZtKrYL/3YL6h0wuumzVcUwkuP2lMU9GM+/PI9Q3J/3SUJJFFAc7WF2i68S+VL20tnkJqlLEhy6vPghI1pYtXCPj/55/6cbiNVUFCAoWLl0oqyDpkb/EOyW38BwEddN4Kr3hg709zKGQAkV/GGF5gvogOqUT1mqvfflZOavjxK+gImgV6PtMKpxqlYgtGwEDomRE25Yk+SZad9boMAbl+MNiLbV6Q/fY/U2PS1frHhnjonavgLroMcz2YDzcspsF6z7jHWeJmx8+wel0JEbv1bd6gYvO62Ih1xL3ASnavtrRdE0jh226dpN7o/XaLrF7sM9no0I3V3rNqJBgmdRevZCYuMbCwx7sXo+z0Q4BE7tuwo9nE2Mv+mAR14LBvHYru1k8zBbJVigR+VI+JVOZv5rvyRUJGAB/RqHTWB57FP/4RqO6bmIrHt4xl0b2yG1SIDI+43cdAdS9LaWUOZjSgPsDVe8gMXOezeIZkEx37xgz+2gw80BotqabfmCl41UzP/Yd9NIRe0YftatOdcsXMhnQRtVrzJ6ApQNbtvv0N7JsPRfdSvz44XuEKAnaJ/y3vj5gog+yRZWON8XIDSlh6pR7KFgmaIRHz23QSzwX2Ix9//Mml/yaSn58lv8FEx2U9cSsrwXk9JIsvTY2JgDQIhEezBlopVuaw0pF6iJNT/lu8hUBzIFcY/eIwAS9c87DhFlDWQR1XlsjE/M1/AHg5NEg4NASq/pMZPNzyq9BUBwESaMZWWqmMGfXn1ruUquE8YsnBDrb0EqF5U/6QhXUuN3epIzCv5dD9HTPSPQ5MshJ9iaLaD8Gs49lOkTIa8bHav/nROINETV0SY3LMaJjJHdCQKEQ0wOwFCghpYJPABgHwbP4FmfsN/1+pDt/usPs1TqQR17/YZUmBltcaa9HigLME9CFiImILhb3ps35JQPxXEVBnslrRoIsKaKUlAe5RH0eoK2hzHYYAmCrb3StgGw6GpfmFFHlpQ8qj/BOLBOaedB4gKasr8kJXiMnEIqmFQRodEcKbuYVTp05zgIVvJIrNTYnmqrZlTruC0m5HO58ahIBH9xcQXSEfGPAqoSalbFodY9p4FbncoYbhDQDmRb+IRqRjZxh2GpbP8BkvsGSQrtlzM1d2PaISYEYjX15IknbKQKEdJ4Gxu11mjcnGMIK1PsMffOC58uGvymjWXDtz4P+J09THY5dLT8asdJhLHpY4Jr0l/+du4ecgZdwmyH2DTajKO8ttmD7b6PW1yGGgsKN/y56T4v2+68+7k9tcReg/e8fRUmJ7pJKXABu+v55cpgKidpvY/f+Rx9dQzeMJ1sbRIhwxC+j2N8akFlPH6Lj9pUy1iqb67++bTbTZ17fSME4TRciRUg/r4z+LLEDMW3vf+cA30bTpFVg9Bmfhwz706hR6Gl1Wb0FwfBfJh14dwbEJdnmWeHOMbpgUyLxEkVYlRCDOKyE654LeetdEkCnc+wZsyNcSjBHS+OLzA9c19c0B7hnpfU9Mo1oaVOscWRJSHGMf8K2rBhvHmelbOkVL+hMAClhAbzfGH32jH6nFTg6W0bUUGvIbl2agSYKt5V//6lTRjwAn2axD/sQ1jJNWkur0C2JBwjjrVL2UwPhRex/xran/MkFU59t8nyNFTLDLdSrmbdGFBcQKCkoie+toyu76l18jHHDKBkx4NbyuzX76DxkjQeLzC0l1rpzcQbFF5vAXXjw1env2PaPNXyZW9yhBd+m0U6UICQxiX2ECRatGSXunU+cTigYgLKKzCLntGe/BVI+hWWTOgr/kuSdlO1AvLN5pENuvW9cQ0MGZEZSI5qCPjNNgpx/ZDTT1xalSOeDyGzoxqT9d5bS0mJ5e5L+NT+TQHfXUcv9w9sdNt3pYeO96PzTW5pqsaLOoSfr0jbBJQLk+N8PGF2V0Q0VR5Ud22WSVzSMFe8eMRvNZc7fvzcXj/fuL6BWAVqVQNglyLZEaYbRF/yTuD5+ihvlXbmqGxCh+afOMtxitz9y4HKYLo+HxftPJo+mztERWv79IZVGmYkmq5V03jKV1zLWUcNEEYvo1BMZiPkPUzafBNFR4A/WXTKJOJERXsAPArbsravmTMm87MyizAHixeCbYSZ3yINYy8U4ZZRwFp0seW/vxvlEy3iwNF3+BvIK1yIvG5xFLMRg/Vf7fXENWfQk8iaLfQ2eOyTn/7yb23bauBujm1DIT+tC1WLg7pioRFyEeSGK/NHLh3ZdujAgwc892ZWMveKP+T2+K0Jv8S39raNJNxEYrxWxPCekhekxlPtY41y4CtOI14mbkptEtHu7Lo74ZPFCNg3KBgaH8R5/GnB2KK92HKz/gt+bA79CDd33SKElaJDjsv2PEWvcydg9sCbk/44spozHXukALFtelTP3c2fh/bU/mJt2zgIVT0CrUXVwoHo3e3XLBLK3f/4cR1gUhYd738h23fVOK33Wke6IFybd0xrH5OMbrHFuHmPmEEDsm2sacsB2o9dpa/SJ3SYZiXZRbqJXgZjLLbtOhnl+dPyCGf0aG/xkFOZNgVJ0Ip18KeMu2LdiLnpYA0o2zZpft6ROw6Cnoj0WYiQg2gh96c35GAkN6q2Waxv+RYc2XpkUKx1Gj6Skq6WsEJ4Z6qW07ZsN7/s38BPSS0go3/rgKqdMKe3N4pI3H/k1PgIF6TAeIIIDarBWVCkaHCUPsJr8Tt6+lUKcyH1BTYGFBlAY9H8DxJR4Ltk8LFCnMnjfWPquwjTZBImgIE4J8/RYeTNC29HbI57UCBRRE89Zs4Njm/4yW23rzjfSIHYlBPwOHntnH/Uc1E4FQZCoY6uthPmf2fKVwha96B6ja0Oas19TPe58OAWbti8YLHXnBQmoh1Q5MCqKKQQJjnPwqBL0kGeTXuzG4SyUQQu9zhR2qYSJzuxcn7ckn67YBpdMQfcUNTZblU+dAA82OcsivBvSfyVG6FPoTJ6af6b4Chhg64udulwqAccjgBxflIj2FDD84eK7wU5/1i5pZymkRgR8SUDXPjIkeRUPZsR/Hn/FZt9dFhpGHsUx6cCdB7bErdsWwV5NcE5GRZs19tkQ6Q7jePVNE0W37Irc4hw3jx9d/1Dp2gbXfXYcFNhWMNVyWy0Uh4Neo5rnYZHLzUGByQ8cHCKq7WndJKwKnWT/Q4Q4TalS+Hit2rz97gshTk39uI5d5VZxzWr9UfMMF747rVhFVAYWVhojNnXmRen4Fy+1Gof0BxabMuHNZ10PqUyuc6GrNWx6rrnI62hzwJfsricwQYSCTFsmanPTvMrcrwFVKTi3sOE4x7m5DLJFIANTYaeaTy/uEYheSZBm8LUs904Z/UZtw7NAM/IpgFmgZuyXnUiJbDEOcsYubEZDd1ejyek1SsScYmHDgoSH7X++viE0S03cVSQ87gIQgWa13cdrtUuGjzlKAUjZGMzmnR2TgZ7IncpkOZDvbuCPDKnGuWgizSpE/HCttf0/9a56D0W0Q8NJrvh2FqTJoXJMFdUXtTmymCjuJXQE6odNZxGi5Elq74QyCKSmYnxwTfFHczZM7sOguWUFZEmRsgb+pOzvkFRGXoiRl6BBxvHD8BxPy4qdX5irYQEq/uByUJp7lWKP+yw0FsXLsoXj8M4ALJGLSPyTvd3VstppLLiWd1qXXsFlG+y324PSXdmFhsNtg3kjNu65lRMfhDlA43hFCbXXxGC5n2VIRtcRvEFSmZoihsDNyjbUl1oeXZ0UALDj5+6RCcCSiLggqVTRXUScometHGZb29F/+/qMuHhwKre9XBHUjl2fYu8xNyp/f+lh0cRxBkfgY6cHpvGWEatAOvN8ioHWsF2wveNtzI5eBLnwKQCAnWeXXlV/DD+8Owa6YP2tbeVDEn7lHbqGDK3rQeQVuwXZyDTOqRhH39x0IqBK4uho0PGP//ZxtIxJcZaoMV0txy3r2ZFlQOWdo8bjBwAUGsge3ahL+IMVrHaLB9xclG/shCB7In2T7UbMLEAbJQeDn2J82c6TLURS/BFzFfWPwTzIYUrUTbW+5wuAMK9iMo9qV4+fCmvDtbweynIkTYoTyqCRRrD/8uQFHCLQEp5caOgp9Pe6YYyGkpDUwqgvvob7iawWx9F/ooLCcMfktR9gcCVBtDcIT7evvpyBHCCeTEmYEKoQGITxtPMk9Lbj2EyKud9DGWj0SKghI2TeFwM3HidYe8jlmhY2JUcKhmngXzrrOiu88AtyqktQ2uTnPLodNYsIOG6MSsmd4dJ/PUDjU3Z9l0SlJX0eHB0EfQd0tAidSbCu7F/hO4KqT/BAUujKXd9uUvIJTFVSNDx9j3EUtttIod3ZScxauNxe188g37mqzHQTJKk7tDtLv3R4oJD6IKoZ75LBi1vK2GfMPdhNWsDeQvrI3IpErRZ0CpcH9bvepzo2YqpJrbT8aWtQ6VzDLKmsIzHWzT5NSB4w/SFDzACIDgdVyN39jTsZ6KNhhj/QiNec6IZUUk2pc01Ns/nGntqX7n1/fSOMiXi9NQ/mkMRcpi+HbgketGWgVg8q77uIccWvfiqvyMccj6L6iBf8jcn61Vx4PlFrBFjzmCT8XeyKzymNhOB+S0iYx7xR5aWnHVaSHjYl8lfgy47YYGXszq0bu39X/Uj0nPeCGlag0JK++usjRYxnH8rGcdJQIuNr1CV6rSyQ2Fz5KCgftw5C6jybxylSIw+pNQ1ReHN4Lp4hvQROiIkOq8IvdWgffmN6kfnbVMMGch62RQ+zPlpnrLsmxlsxQjDL/GZ3IKoTdX/2taDjZep9DEkfeDxx6l/chPlmBZIfXKVrTSkRwSiQor17URYnig5MNbSFqZvYmH1RyvYdHSpZsGyIaZd5vC1rMn0wBgoUNNpN/op2m6RiReH+6vFXM8BdacY+l9bHeHN2g5O/yYJ7TBjtu+AGM90wTFntcgYCvtZ70sMpZ5T8Rw26gvhWcTo+7G8K5i5Gg6gQqU1ARtR05bXyDcWSfYrxbhmDFpah1optEwU9sOZWe+rUGuNb6Jq5eDJD6BXGMRReisRr4JBr2GCSTeDo08u2lWzt29e+z/UOX+/1GuR4PTvuMi6GB1XT2pe+eT4x714mBigKrPn+oYcy/XuPUslNhd7FUGjRZVeUE+LZsWhylBiK+O6r3ZSAI34OwZmIjFpTfto+1n5ipefwf7Ui2V4i4yKtCLR/QdNPTDtAJf67Il9wZp301td3Vd+80199Q2/QE7RXNniZ/rL3cKxr0zVmI2Xk/0+fmt7PLET11A8SpkDrhw57h1MB6sZWi0pkPSsZRgPhZCdjzBnCyEERqsT/eN5fA2lJAZGCUkB4+EmTKMV7uPphWtw5u3AaCPMlGguqe9ybmSqhGlRUXommrH5gt3EahzTNAPCZsBpMfIaHxj3eMco2wMwox3kqwTrrrZ8h5TnRidjASOG315g0Uoodrmo3Cvl7WANAQxBRAjsr+39/U4lTPxvJzPUEzeQi9q71jFfmoJArPgCVParqY9kkh6V+EZd565JpmCXarf/Dd54A6yw8facqHMKhwaoJGrBL5CIxNx71H9GzYbCdClUk4QKFLcLI9TWIXS+mkeA/Wyflsu3KA2b4R8g+TpjhmMvgEZkLdiRZs+P/MRzboBlUvVoNmlzMZEguaTjIbc1I1xlct+y051EiKZNugF7Fc5YLq8OP4ntKekjfUdx83XtvUr2vgyoVD+PbEuGEHPCvFolhcegPGT/qvFh1EB9sag+sRZ+4fXlJHo65Rd/ZRh4SST9GP6ih2w4mfEpbW8h80JquHN7+oYuJIoLH96Cg2CHnEQo7VecVeuhS5+4kGs3R2jWNvCqD8XPiNc3VrcwtJWa9MzFmDZP9PrJWeFpuRouksrQjZ5i2DmNytA5wiJyRrQBMX9elAjDTPj7pOPrw7uwq8L9FO7Eq9NACwo5cgroM9yjndkIyXReO9+9wI7TzyTTC8CrEfwljcuaJdGUpEZ+FymAYSWrDD3epdiLV3jjWB7+JKkX5o2f7dT/gA7ZJP4prG/MCK0ZZ/1Cx+AzkkPSfI99XPszr16CpB5nBSEg4RdEL7dRZpacPiWJVOfy/Bgyu/nKgP+gz0B5Rx5fKbjfqqcxacSOYpU93/IdKp1vKXrJRD7Ym+C6hH42MKFRFb1pa5abkgPrHYdftDoAqtlNmXAKmgGnBlPwZjt9ABlWDeGw8T/oMGF0w/bXqeQDqWdQQ3tNDYlWBUSTHAp4n/8HU2PoMP/aMGFI6O0TGArGVB2wk4PFkkryvnJn+u0W+ntvkga66R4GAWi+Vr6aeWCfj8c5JP4BTi6+7y8PIf4do0UBCl0G/xdZpgEUMUtt0unVaIqnab2FV/db+3o4FWk5M2YQbtaAFNa0O817OL+pULqIJ1yY9wknqtDQNlMWmGoRCTHXyNiuANBclycII+cvC+Jo1C9vDFcpqsNU+k226LuSjTh1vBs66wYeUU7u4nqyxT8qApNBatrxp/L5eU6spJQHXJ3M5RuBKs0VBBZCky4PF3J7ssIn6QiQs1UtN0Hr91nrFJXx43VlmYy73Y4ta0C7LqJOBUG1+BBpMhX6gMjCuk7NNKN0cSt+69wBtulgvj8edG1vISmpE1J8ZkujleiSrXSK3l2CrKdkCMCrWTFYYTCcMeteSCZ7/xQltN2ULo8N8BoEsDclQ9A7yvKD+Zbp/w5xIynf6Dggxj3MeOXHfDjG4ifW4iweKYuydmnNE2P8H0g6z8gyDLksaEMiYyOXgfBYF1fmpQ5L+Wap9pSlVEIH/QkPJa5AmSqbRJ/UI3Z81V6vZYlsmFlb81Y1wCk9voNbMi3XzHELSCSRbFif+vCM+KERT86i3ATsNbQ19Oj+Vuw7S28+HgeHawByMmcMowN5ySLuxz2oerlZTF5xHMYbSQxjGX6ZlXgLnxtAkylqVjjK4xL+J6/VFUrPLjCKxLbbUURG0naky0gFKPLrc32USjWesKXKwU2mTg0AMnQ5q8XPgAPqJJSMd/C3UhTTblcikVDQcdScnQfkL1oAKaMRA1THXogwKW2ibyyu4qIIqIN2puOwi4Kzhj82qnr1su0VKCxYD+S9qau4fIED05iT1Q810nqdCYUNp+WXE4+Pb7m8ObSbhLzx9hMDNCuI92vWUHmV5VNGDBq/rwUajnMOsIRcmx0eFg74IFfUPVLo978Q1OaeJ9+u/OEAc4oyN19M7JJ57jLAJn8zsvOikOyuQnUGYnFrkm7x4moPjPa1Dn4rXEYyVLxhGAOW/TWB8/F5XSC1Q6X0tiYBYgQXIB1Jz0GVyGiMWlPATtKB/6OJYmmBMNuHlHKVNyav2EQHg+tf+mReTGiYsgk/w6bGmbl7QxppO7dNoGJKDiULRK+vB+rSAkGZOxVFVlEnd2wuSzfy4xJb0An1oSJHqsMEa4HXJCwOL2DNkAf0fKzh8sMdYB5ZiRcflWA3BW7lVEjvU+tddfNcKNvNFAn2BdbxswLVB7UpKDDlxxsh8VR3IPjml9hH2VzO/Yu7esJNijHsyMlVFx3HSCnxsuEq2OO+oc9On8yYRUY3rWa1lM7NGbeNkhdvKWpKb3232o/IpUbQ0bsf7prJ/fOEL40VqwmNUt/tnQO4dRs4K1PszQpEKXJ1MRtL15PTyogLrZTIMg4RWQPVHOvXFtnyDNrTXcs2iG7D5//u0fjalE5Q8NIzOPHAt2GAyxTP6Fq/Z6jTXcPuAbkavmLsADYM43xqHHNs7VhcpVzf6gwcs0rc1XJaIu8SruHf7S8BsPcwJQ4KtmFVMKxNuDIQ4IdNE6fzNdcZ0hLlgh+jIfU6pxHMHFId40Ygck/2p8TvtwQiXFNvI76mI5xH1Q2aXIQAF20J3rNwOMgDHKAEvQtrSa4u3DMjINTecCYf4CURVtkPn+MjmS1QA0K0u+UiGQSQw5LsXhLZNJcZyVSpM45yUO878wljaRFMIS7rOgmkrnYrxtkcYTyAHYHXET9r/4GTp6YmZBF/BBkM+oE4YeptCmMG+/ZpQdkmUDEoWWCw7xXre08zZ18u2RwTkV5W1cXjN0fKZIfQxB5C2aBPUku+UYvMCvcw4pkmmox29vuLesngzu8upVp6bGw2dniWjyUnIm80NJZUBth6l89eyR5Q5NLyZ1ahiWXfbJ/nk446mhmbtVjkzfccy/wXiuttKdSYZ9RDMUKXFvorDAXJghIiArqdv5PrwWxoLr9TftRBSv9Ug6OInD2hjhm4lLx/pbgY9MzcCrStky5We0ejqg0kdqcTC6DZ42wyLYabEFGHNlgI8ALHvRH7iChdVOVK5qfGjeI1ah85Pcv2AArjz/SDd6PF9ThRE0v+mYEmUEH79R22M7Aqev6LpcTPUtPBZ1EQBApSUJwZ5jrXdJjgMiSnZsBz2gaHl/vdqV5hD5F2waIfzjMXpcGS6mh3gexP0P2VtPocApldwp+1MIgxf/jTRo/mrQ4RHi9w8tUlmKdVGNg8WvoGGxMtm/0mnlIOGVleP/wP2WNKK7J2b4AU8GLBnR6xp0a2QRxgHrMt4qgm5pDVeDicsAZAC3u0GAt3aANS1S7yFtHBwDiqLEUM7xmqKLtozeHRDukllLwvuN7I3hNLjhTB7SSNvO7x9yw/JzFIjsYxtK4MXPDZUTbQUYE/Sdl7cQOQOCQXXSDJ02LpRiwcmaW2f1Ohb041fVXQQhl7zCTOrXyJ73tBeaygyfD8VOW0bwOKVVhlvsRr8l53Kn7qxS7Tw+NkOqzkaSauEyVlkyyejgR7SwTYSukLOvd8nNM59EoHJsfFF8BaV8AooF7eU0X0MduTa21HeGy2/88jD1X24JZtsx0tYhognx07/ouijdhlDaVGyH7WwbOoElw+NYqKW5JK6WzH2dnewS1vGgF1mgkdvo86nMUcWZWN4NQa8l9oauIizhCPEUhRXehPNfaMHno9jYSdTtwo4FmGQSgADsrP7uSZpBUIIef0jToHBvncjSU7oeVXap91xZ91U5c0BrUsgyw/bzg3T6gKJzpXYitCmO2puJA2E8MvGW0T27AFt1j0tVLnLvLe9Px4hIINidFpz92p8qXXkTCGLAHx7VfoN86iYq00gVbFp424Z6Xvrj9smkvohIGeBTC8rD70vyeEc3Mej/NKGIdyjEui6Gj1zz99otwYKIJhh4co/otZX+W2yIxXQhUu9hQAd17mbtqMFa9a7pPQJojHu3jgytn0OA5Lm/2Y9qyQ8ttY8dCV0jeyoqQ5gcXXG1+Svab7sjenB1/wAylT2D6qR9pYHiYX6Vwlv1iC5B893bqA/5mbS5ECnxUpdTsna/TyDr13pqkmy6IE6YU0hw9TI7At6xQQ+Wf6slFWCeA2t4XzbKrKEMjbp023tu2M3+CIT769zMpv3F4C0JBwLdb3YhroA8QdgvsxkAHhJcla3Jl7JZL0/YLx+VZWNE9fpsueeVugpM2eWxWq18wdsc0UBRfBvUjBUKnKTC2wd2zVWqND8blg1D/KOCvcSlAR+xJyasOi21X8XB/cIoM/BNJj4taXqKILu5Z2IakRKUnn9lSmR2mBAzuxD9yKIJotyJIastkpGdkYsjRsITbeeQAA8RyaWEqILACf2823OlLkyKTRYwQa8KsJD1yHebt5OLLwwh8ZziaTzjMfn5rYcj5YywFnonA7MR6L8zVaXQPWJAPzX2CFiq/JbkHtGLmys9kRIDfOwu1e3wM+R85hCM1INwIqmEA7p/ivgtLuEL7NmSaaxH9lNsFqFYKjVaOHvbCry9uYtIp0nQyhBFEg0aSa1TTDXB+3AJTZj2yjM3m3ufchjbu9Yq28tG0MNt6xAJdZR0nnNEED0p6c+tkHtcPkr3fR8ix8l67s7Mu8mShT/w4ZDsqxAkdZdvpMS6YDeEwW2NbzVzTD1Sw9vnkoWX61ptRUDtyDcy+df2l/gunLTs/Yp1ZJPFU6sgpJXBIahOT7UC4iXMZ6gHlDshS2RZDtqrtr2FeTqSUSJb4ItC6dAeIszoB1FQcV/8j9cqGbqM1Ebxsk4CdSpp/2KmVMYGPpDaEoc27E+ZjQoNXPnnnYVZjDcBw/Cz7rWz6mhcuJ+aiGHogvXt+mKdNRXiOIxehDkVGi0MBdyuo6YcpuJrr6NFObMCKa/uq9UJdHF86sFCNeOLRCzfrLPQsVHLvO1Y0Ald+mjJnEfr9TLhuDV5bPCJiu/JdL9idnqIRjhaJ90jiYJwdiSgzS686yibHLVPg/afKCyPJjZYmXjy6Aza93lf0Wavt67SVP5A/kbc6snzmtd8WX05taLAPdQTayLIYA6kEgsXsE2srHpvz7AUQESOWT+TNhBSpc2esNIAXhCcHn56HPMkVJIgZxihairpkQFYvhn6oUTHXL+jr0rjaqbfbvc2yCA3nXThN0D8PUnwketPvqi63xiWlY/5PQyFSh4KyYh7OreYM81L0JKzqPF+5LGv2iBEbw0jIw+ZuZK48aac7gTYH2p7whSMyobTEtbKaXSrCCVJTRejH67aHbWX9w7+fus4+qWOSb4K1JUGrRMZ6XYrBRm/PGZSG1pASSVQiuiNogPbMiPh/2n/rtTIU7MNCEv3g/KxpbwM0icbft2EOvvc7hwIcuW8VSuP3dZoe/Xi2BAyrzaFRDKtqNecMn6OfFldplb5Ys6xiGrhgZM3js2GFVzzldQQPHs1UPmeJMR2wQURgltb1+Fq9MhGCZAFHp2bztNFKi5C7sGnbIAXLdGwzzn2LFUEG/5WGoqpNY2h7WCqzsGqYcwsAwyx4tPQHbVVWl3sE5tGw6cO5CS9qI/0wWvbfEV82K5B50/PzmkI875o+lcOyAYnDDNpdqxiLfJRxCylIIMgjtEQIzujUsov4+bRwQHAVd2RZEXpyarC4YDFTxsfCcRw7E+OJOZvekXeeiF9PSvA0ASteXl853TCVQNbR+cB2vqjwdLiPa1AxB6TrgV/QzUXYQiRxXdZoN4Y6NBVccoyBa0g3dwklDJYRHzlops3nIoaz6gw8xU6PZnVFBWBTNPs22sGdTet/cS9ns1RT0y/6lwpufZnUagZDarfqWpMlqUG2GBS/HhlzR4Li+65tLMbXoUR1vKXcGdKoZV1ndCRBsFTmOl6AFjMKzXXXY4K7FvrUQBV4iWNN8utqcEyzER1ewktExwnyhVowpQD7oYXyFYTXP/jV27keQFBfUZn0+9P10Q4KqPE6ivgl49SMr3SZ1WAxdBun3ov6G0Asxg5E3m0Fj2Lxa5zQNMrCMEq796q7hZk/aKgFhsxi++6EcMonHzOza+YGagBmV7nS2i2TCFSaNmdOQuU+YKbA+344HkrrNCceTGRixN7JZcOdqVhp53PvQz3ooQO1pVfqnNHNAzKSKQc20bDIUITuEzsODZmhCaHcFr4u14A0yj1uqu/CqkuQ+Zh5pY9WvwOiiC0caEZhd2sU6iunqhClsDCNmYRiI9jfsLia6itZA1JXMoVPL3GVaHHiEtoiwLL6qNMLtnIDLq4SlIKB5cXL2JcFc5+n2YAARDpq0Sw3Tg7AMJXTmg5oJaOUq3OkRoqtEOMqaDkulFUMEJbtZQuWcdbDh37i9lvR2DW2lxBbBbMd4SGdw4GxR6hbVZYzj/3IVULutDXKrxpylbN63TYCMv0F9usJejROmvD668VFYAmhg4j0IcW/QFzhXW2QD21k/vS41JxWwy7tXVPM7R5dTAmkAX/ro5DA7cyPrs7Dqx3Jb1c4eRRKbXT5oBWBOtX0mYC/yNmY+Mf7gxmJaSMj/v166pE5qsaHpakJtmPuorQyb8a27Q5chCxkW+qMhCzwicK0YxY7/8MnmatABa4k4mq5olTWbf4+MEXQri5ENvhkuuVWxiQPVa0yqstPK0OuIVXVqivxnl7ck0tNUxbBD5sL0J2w/9ptzH36pG9b/XtwEIewljv3Tm4uLpvQvrEldWkM9roJ2Iakl000e1Dz8j1RTUKBOw9pR9y3pL31K+uCPUPpHbN9v5zP3k+r52Ve+74io57BD95e3D47Kz85F4j0ECWokIQ33A0cV0ncfgC56gq5+vZmzeuJilpv5NcGXbMMCZH+Meua5SqJoBJSotnnnpKCG+hsUmvOuJo9z9cXratkG6SJQuTZpv50pV+ZVTK2VqsC5z/azUHEjcJHBoETtLpIRG5XjPBLzb5Cx6+ltOGfLsDCCnvcuqN7WiaUogCr1YNrkIO6bRZLhz9uizeuk0WzriVAaRaLIbL/R3ODHRDjS5hvzH7zSRYoa0DQQL3N8GIYSbQCY/IfukcxzXPZLwVwrLAGAlcxND21QfdPHN1RJINYyWjHGzdu5NAkhXYoIFPyZ6ljWXWFXNATz7WM3jHlzc9Omqq4oCFqZdUp2X266SqEZywoZ7005AJR5QFE9PVhivDqRf1sRKkfkb9has5R8K68g9sK7ReJacQxqU/lPufY1j1dW2Ugt8b42/pD14sEOEnE7rrNVp2NbJBtFioRD1j8cQEO4bX0sKeEhxk0rO2xwID2y5XdLB0G/KsX4jHhefh29QzmVgmpL3QxCzkueSl+PCsCZ0jCMuT1lKPNNhweblwOmUOp1seeQ7xL23usacWTecH21tfVPEhkDB+wJnuAQA3GuYM4+leibJxFAlxRNUl+JCc8jbdcPNRVO2/5JzntJ+Z01uEOS7XasSB9zlmXjWCJvflJM8Hy/sGw01JLRav/Uw/6XxMoZKpdhFm0jyRbVNSsqfO7/wU60J6RyDT6L7BRFKCJ+hfYK2Q74WoeOb+gXbRVRhK+m7VVa0MxfOjvDGAiyv/27zDLcEm5nuhEdxk5wHeoiftzOZneUDnjTJKJs/n1hK0knvydGypCAfXXKACD8oFvGhTVb/O0JJ3Q7vEOlKlGCcDVyCgxKbhFu/FxbiGhNlBDBEdRp+I7MF2i+/b8quS51FvZtYLZHU2q8vdyydLKn6KcGrCj9e5rorn5ztcrUGin5hK4grPfDYmyuet8Ci+OrA0liviqlv14iYPTObThvE+g8Bw0BgXpP5YNC8kdKVBTc6E5zVDL0YU43Y81X6VW4yA0s8OGmF/1YqdrRCxY/ipUnRO+wuJJEl83jVlLmUZjbmiRPej8fs7CfXvWT4xN7NB6GuY+AsMpjGjEadWED40OHpVqZRnfoRx+yrD7CSQcfHXbaDsniXAKq1flETYY/hib68DdNLh6mwV4R8gucVjZzuem2/LoYzjc7OPQ6UR5QAaW2xhtXlCyTHG7IAqmj4b+2pGT+w9/iNacQRUR3aDuBIbwC3T2p6y8unjG1uADremS/F5tXJPcJNZZ7s8hJZMdUh5xNP0CPgjUzP7VbDVpHadu5hErMm8xKxEHGBUk47uyPH/gvUwJzdpinkWuIoZCv6e8PjEgvMtSY3j2K0bRTYoIf/ilSbM00UY4a1WRbl+G3FrmbzuWtIKwQ85LTDw4qGk9r70MUe27x8FshfLs8HYbe3wrAaTv/j/C86Hz3+XynGFw8oT6cdREEH+GBQfFenAg9XFAFXxzDzFWRjvd5h4DjcifufYn0FalQBHv4V/h0hTBz6D8IohkAyske1LrNhfKD+keXYBxrCgmTjaUQZiLgHJrDxA8qMZL6IrBbu/lGzeb32FpNvJ/pKL0puyoMfmzvFVoJBYwqZ9NWT2/a6WFfATDRTaALhBd9kJjNyCIhx9SymHaEddVCQ54Lmv0FH0FM5tz05pO3ZJxZom7Eys0rasYNv1Re/ax8BcU9/IuLVZzs2nxagVhFwm/AYq/a2QKqI3NJvoR2/KqUGkcKsdrD3MYx8/GVk+7I9EBa5UmlsRcblsDOzOy/n41BP2E+4NtAOOl9lM4gYdsUEWyx/FFyloPgwLAby3FTDWjB3qg/A5eG5NdAuNHsBVC8Hi3FrLHzRHv3OX3J0QXGz8FRJSxat61vxkztkRhVYJ0TdEL7FHnvmTCvvc66rbmvSdySbo9V87SlM/C91Z9EOYmJT4j2oESnRvXpl+VpSjhDpub1GL2/JQvuOfLWDk3PXFcXFLVT+7SiD3hzClkKKanVxFcDFPH/z609mwdG+nGSECuxZPl6Be+6IcVoHRXNPYsLKU0NFr0Re8gq0ptNYj0alDwkKrMGEAqok5cpGVOJenQUTiviVZWGbhh426cllqAtxK25gqrlHWvy4ekPxMK5WTCPZYi//VkAoVBgbsE0ISKueubf7a6wqGDMS1Y5hTAS9yOoyIecMy9V6Tt1uG3sPMrRozXpsd7DZywT3dRny7b7eXMwrVZFFXSIvR+g4ri3XJto2ZZMQYLgUpswNbExDdzYxz9rNDB7Ckxp10ixbABgfY6sRuKl2XqB+ze5a+M/67PUnuDsYuVDasvJcnMOVZ9qg0KnvPjLmzmkEmhj3djh5jEHIgF2AJZhppEpJOusYk6qpFI6Z0rcYHgbxrP3vULXfM6cbKmUj7PqNr0WxUgiW4GZDTABV1yr7TLkNLQQ9VhGBdQvC3OLCUGtCogZZ+l93tqOuWQp1Ko277WLjZ/j3hMa4QlDTI/oRQxFKXSFF5FaftMnHJWW+L6Khv7MA7b9vgk9gtvFzR+hDKSan+o1stgUVsQHNAGdIPVMvZSFGfD8ITOa3a3sz5DIUThmOd8LU00C7n6dTKvkliVV4GEaIe9O0ELmGU2LBmQu6e79+3NtEEYm595lMUlEGR+Qrv2ycdwqm0JiviA2DpUwiqKZEhaepERwkq/OVAjHTWoonGSspX4c7dFed2xN4smhnRXwDG1v7aZoUfcDdVocBU3vyD5sc8XxT4LDbu66ic6MidR+50GWp2FATNHMOBRK3FZvwYXD2ek06B1oZpeK+UkPsaeFHNMMes24hytIOf/FXfgcEnFY2dOFKprlbS+j4p2Fg0NsLUy9TKNDkPcr++eHalel7LoEdNIUiR79s2IUJjznHLATMuZ3aTe885yKqo+T3K4bNrvVnDKioeV4qK8Yx4TlkJ5QY5k/ngP3Oxga/A/Rus1yECaliaGtIaCeOtUw0t9qw3S2qE4kvZ6MOY1dobp53ltH0ftCQVx2huiDC0m3fMIHtXeaG99OD/SXlxLrPwSkABf4Ubp9w1NFaiKttQ3nBGepM8FpmIMcYG9A//7kZ+jP2cgzmUpSUCwYiftvd1iqQ0ef86/rD0vIRzcKqgBCMni0J7Q88Zb/F0hZbTX6WIzfY8o3RNO1VowA6fVVeQztlqQcnDDmguwothiNeNuf8gE2p5BerYy11vIuOy0sz3+SAAvAaXQNqEp3FArHE0dqN06uhVKIUwAng3yqOcfXloodPc2t5w9Nhns4NwPEHAeG8Djz4RyGEnuGWWUp4tid40AH0Jutn79O713LPmz2/in3ZV/RHzliojkeRLJX5dEZkpRgfyHYbRC1bIowUvRCByAL0/zP/XEpY6wg/dPdaGJ+nrrabi9Y7CRfhLMESxLC/qVBsNR1ALlGv5deFv8gr8YKnBfgZG1DZrYTU10fNE9e+UFeJqveHsxBB6kYabmeOTL/V/7Z588/K906dlwT9Zned7Jfdh5w7xlrgifWQ5Yer81LeuhnGoduX0hGIXlw5+t3Q5KbcSVeeNvzX8cLDiH24EE6zEVuS0MPOK6tif2l9SyMOhO9d5JxWXtOvrTDZvXIPd6mrRGDbPiRnJoN/jMkhxJImgwmZYVEuXJRA7bLh48bRlmp42iamie2/ckPv3E10Fw7d2l42LTAuGzvQl6y84uXWKxkcPJx7fCSe2wk2RxBEGp4oGl6Y45wKdCUm9QefvkcZnemFl9k3PcIgKOEh4N5pk6n1EHcUcelwVOKiUlhO+pnhD1xbu6eMbUoLWURHvJyVDLh4RrUNpsKovPDPJf3eCrobBbeA0KXqRP5xsxPHa9KHBPa/xV8v+84AyKU8+1JFJR3cLgok0Mm+C7Tr9DkJsoh7NSBU3EiiA3aUu398jHSqXJliFLuV6yLYpRX/pCKlHYlLPI26d81aloBUFa+L9f0xQCKBeoJsLivRLuR8ccJCrvX1YnjgCZnTRbtn/0ND85BP/Oz06UWNfarSYIZnrkEBmwqZZOnnuSKq/XiiuqvQVkPSbn1cjNf12ua9jX44NMj8lnWYEYUekt8zK70sQUPkgFDvShBXVzXvSIr8u/46AAZwOMi9v4kpclG2rBGMhR/OPTXCaKYyr821WEWF10tEshbOD1bKHQObbwWGpB90rsNRwWg/6smMQxIBcPjvo0MQGO/a8iXSGum9WTrwSTGPjoZsc5xBtaU4h3jx47CO/Dc4AjBJgDz0Tu6fce8WU4mK65ktXc6QOdE5zhFCgophHnVwPc/Pit/4IeAgWPes0RXhHb8xVl50NCWPihni2mMEZqZC42/ceI0yNEs3JDjLZz1gSoV7Es7kGhYNjeEW5VtaQYzP12gOYq5I/TSf52xiAgS0I0zZiTZ8upkXO4kSFxsBHlTD3EkKV50pbIUSocloLiaeQGmp54xQbz1GKvrOD7EmRSPIfYyzVVd/w/VpPrhGxYs+gXnP0jSYUsZL09XOfe+wQFI1pu46fCsfWCc111QuD0gCAW9uKiCkqyMVdWSHvaWeohQ8o2y04y1yJLQjLePkysc0mUolPtSJKbEjzHJLmlgU1Hb4DZpbaRF36/SudTiYc/2legQukKzGPamwgjrZBlQi6Q1YFguM02Qc+FaJEv1VK9kg7xBiDsctg7XgLxPLs64ksAfvCFuWktW3En7gfG6fbx0P8V1iLIBfkQVzkkBcdvr2gp3OYZyoL7ec6FgQU6DITA1XfwCq69u6j4JdDWvLUWeYF6Zu9buktGDcjFOGgbESIBIET3yPF/XTymAu5YUn/QRsnCcdrkoQAsCNdvZPrRFS0kIyM6jYiQdcfjPck7kjc7tYtYm0vnHuwqiPr6/n0h+ieh+Vzjb69pouMX/lQkahJvwBhEsoPgZRXijPeyz0Ik8fnq1EfIEczTD4WnE735lX+jNBynB7XZr6fCmRhJL1Y3OdbA+pKOrpm21WDK6FzGISwK5j/jnVn8qsYohkgYoAoO7okHdK+/6CDQkyYBzqNaebzJAU9Y9+bKnoSQk8iPGCYKim2G0LtSPyKvg2Gl/conZVk2bphKlkc/uoL0IRQZj9nItcYvAi9WyQNOlt9ka1P0Cpxsrn12x4ZQIMY04g1UshLuzDDw7Qjj9+l/aIAZ2SRxSBBpKgQ5wJgUUVmeRU6vK5Gla7hAEPc7m0v8i2tV3w4DISrXUPm/EScaiemumH6QzUZp1ACSAfKQcqkdyjRts/41LIMkYr0p0lp3znxipfo9ToyQhiDCJtgkqHBi/+4PTz3S+hOaJ7u10qfha0bc3G6nscqUW4nu+UYzQHfiG7HVPMYFODdL5R7jheWW3gmbnQH8cOLOUY3avFhjxNBYiBg9JPKBM680S7mUrZKPhBWEWmXoLMGDU57QNim819apfgCoE9B4RphaUxUMGjI22DxUf0ehuOQkKw3QRap65xIGiccMogY4lL/de1dq/3BtZWDWK1W41deQXq4Dp90xWpgmnTSOmepp6xKIaDS+1UkIdiOi4VIFxDg7ZoZxTLXeztEwi3RSqHVgu1+X98cF0nNcKyYQl2UB0oQUeFe+x7b1NVbDbrr70hnLfaT6cOdyA+2EfMd2BWyZ2LUb47tlIStLxXvA10H58bflWvV+eR8SYBoPnKVg2s07n42DaoEyyj2aQAwbyMFwe+P2hzE52chZsL59TdYCv7QnD58AXfRKOgSOPNx/bh/RuWzdBPT7I/4UNnLKPLq11LEf6Jd10ibj7SExfqmF3GtLEKawcF1KyP7chNOdAl09yQK9DW5hZmt256K0KqPsILucN6Cur/NrBStAFXH6ylx7UUpTjDkneAXlegMrmFijJc0QX8PTik7Gk0qNEhsre3E1pZVEd5iV9eUIRDIDidlYb4biqarzAH1DFbuqns5RIQxDogZzyOy2eoLxDvPdboS4kkBvLA/97ZId7JLDGoThCGP4vHiflAqGLddOBcg0TB5lUpio7lqnyT5xGHBhyT9YrdctEcV5BdrUm7hdRebUzCXSMicO5nXxirkeUci/yLtUhCB+uLTNk6A64YpCH2N+fPMSScvwraAUlbJ9QlQTRiAx7ZTyZ92UrtOjy7/lm1TPkHkic5UiRajFFrISiKwgIqQ4aneIXOJG6zgiKqTKPOpBo+hkzi1Mw7YCBNlBS57gdnk3hlc/ojXcZPhEsnK9Ab7FoXgb52a8oUNsJ2HizA+m2LFpTJp02AA7nYj1SingrnAIQ4UzLlsG1EYE48D726rkiFhOc4AIc7jhwOQFMUcwXYsVcLUjd50Fp/xHvOxVz/dtQKu6eI+YvqGLf6Q4XIbba1+G5JQCLPVHJpHL7SLsh8PD37LmE0UfdyVuhljZ2FnJInfAHrcFrxKHViSpiw1D/5ySC607gKC3UMp1V8yLOLLqEevmHy9tahGSexqcOwFIc+H+rVSOFDER2Jk7j0DZwiHgVmxIiJBfAFb6JqRUGTD7CheCbrfkRGV1k6r6V/kBaZBzhjnfBPp4U6P69Kkq1ZB9Q4rRpYQwAZht6HJrLfJZukvbNDtx1xKpvw1hEGwlZhHmUmIbwv2ZX6XRhE8VOPHxOcFJJO6deBjn6l5AdMrVbGkW6oicIuJDBHN6RfzzfhfEmSoeAqqt8nLJ/0svfjm5NROGTY2WSc9uyWzZmhW5OsRHp5xG+vlxhkwE75sHL8pMuUdZsL/AV+hbK6DS+E/Nk+wVHPJHrxI3IFvEEyt8ihcr4NNzVosuDAlNXWGWE+K10a8Q08aOedvXSa4veqdBpyDk+Xziqp1jYOoQBCDY10KQeQBybF9EdsI+i8v7eZ5jhY9+jAn3PdQonprd5mkmn/AR3FPWJQOEQ9ts6gNhEYBmC1HQlHuHhCMoGZmYzyvo7jmL5m/1Ae1mTAj4afxfrwCplK1eSUmtYApS7NwRYwiz9YQVxy3YvXtJ6pbilr9VQ3vwDKy9QFLo/	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABB_ACS880",
	              Description := "ABB ACS880 Interface",
	              Revision := "1.0",
	              RevisionNote := "1.0 Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.556Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			iVSD : AB:ETHERNET_MODULE_INT_24Bytes:I:0 (Description := "VSD Input data",
			                COMMENT.DATA[0] := "Status Word",
			                COMMENT.DATA[0].0 := "RDY_ON 1 = Ready To Switch on",
			                COMMENT.DATA[0].1 := "RDY_RUN 1 = Ready To Operate",
			                COMMENT.DATA[0].2 := "RDY_REF 1 = Operation Enabled",
			                COMMENT.DATA[0].3 := "TRIPPED 1 = Fault",
			                COMMENT.DATA[0].4 := "OFF_2_STA 1 = OFF2 Inactive",
			                COMMENT.DATA[0].5 := "OFF_3_STA 1 = OFF3 Inactive",
			                COMMENT.DATA[0].6 := "SWC_ON_INHIB 1 = Switch on Inhibit Active",
			                COMMENT.DATA[0].7 := "ALARM 1 = Alarm",
			                COMMENT.DATA[0].8 := "AT_SETPOINT 1 = Operating",
			                COMMENT.DATA[0].9 := "REMOTE 1 = Drive Control Location Remote (EXT1 or EXT2)",
			                COMMENT.DATA[0].10 := "ABOVE_LIMIT 1 = Above",
			                COMMENT.DATA[0].11 := "EXT CTRL LOC 0 = EXT1 Selected",
			                COMMENT.DATA[0].12 := "EXT RUN ENABLE 1 = External Run Enable Signal Received",
			                COMMENT.DATA[1] := "Velocity In",
			                COMMENT.DATA[2] := "Current In",
			                COMMENT.DATA[3] := "Power In",
			                COMMENT.DATA[4] := "Spare",
			                COMMENT.DATA[5] := "Spare",
			                COMMENT.DATA[6] := "Spare",
			                COMMENT.DATA[7] := "Spare",
			                COMMENT.DATA[8] := "Spare",
			                COMMENT.DATA[9] := "Spare",
			                COMMENT.DATA[10] := "Spare",
			                COMMENT.DATA[11] := "Spare",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:ETHERNET_MODULE_INT_24Bytes:O:0 (Description := "VSD Output data",
			                COMMENT.DATA[0] := "Command Word",
			                COMMENT.DATA[0].0 := "OFF1 CONTROL 1 = Ready To operate",
			                COMMENT.DATA[0].1 := "OFF2 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].2 := "OFF3 CONTROL 1 = CONTINUE OPERATION",
			                COMMENT.DATA[0].3 := "INHIBIT OPERATION 1 = Operation Enabled",
			                COMMENT.DATA[0].4 := "RAMP_OUT_ZERO 1 = Normal Operation",
			                COMMENT.DATA[0].5 := "RAMP_HOLD 1 = Enable Ramp Function",
			                COMMENT.DATA[0].6 := "RAMP_IN_ZERO 1= Normal Operation",
			                COMMENT.DATA[0].7 := "RESET",
			                COMMENT.DATA[0].8 := "Unused",
			                COMMENT.DATA[0].9 := "Unused",
			                COMMENT.DATA[0].10 := "REMOTE_CMD 1 = Fieldbus Control Enabled",
			                COMMENT.DATA[0].11 := "EXTR CTRL LOC 0 - EXT1 Selected",
			                COMMENT.DATA[0].12 := "Unused",
			                COMMENT.DATA[0].13 := "Unused",
			                COMMENT.DATA[0].14 := "Unused",
			                COMMENT.DATA[0].15 := "Unused",
			                COMMENT.DATA[1] := "Speed Reference",
			                COMMENT.DATA[2] := "Spare",
			                COMMENT.DATA[3] := "Spare",
			                COMMENT.DATA[4] := "Spare",
			                COMMENT.DATA[5] := "Spare",
			                COMMENT.DATA[6] := "Spare",
			                COMMENT.DATA[7] := "Spare",
			                COMMENT.DATA[8] := "Spare",
			                COMMENT.DATA[9] := "Spare",
			                COMMENT.DATA[10] := "Spare",
			                COMMENT.DATA[11] := "Spare",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			almConnectionFault : BOOL (Description := "Drive Connection Fault",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			almFaulted : BOOL (Description := "Drive Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			cmdOut : BOOL (Description := "Output Command for VSD",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsOut : BOOL (Description := "Drive Commanded To Be Active",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRun : BOOL (Description := "Drive Running",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRunning : BOOL (Description := "Run Feedback",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
		END_PARAMETERS

		AAmhD+9kQeBAN6J171f3SsZdbM3YHn4ZzixPSZtT7N5zFUgJkI/k5VGq/yG5+W9V0oZmJri6GyKgPEVJG9sIjj3PTBXc9T5613WtfjK0zV4jyS98JoROSs2fVOHPEKSBgxDbPSuc0b3eQG4s+ht5aOjqDLITgf7ZQyQseW360COcxdwfwIkB3ZP9asVEWzoFXBzQDMrj2DuIBsgw9U4KQDFhY/Ci8IJ10v9YUD1pYJmZRqG7GjD4tqG4kGhA5+EiHN84YQJhZeI2gNzsYxqXVCycRyjKJ1GFolu4jYdQ7nJM4ITyYIBlVDppNmB+uOmj//9QrRgf/ta2UubK/JtbWbkijBNLS89E7o7oMRkN3OJoh/FntGT3ONEdISc0hX6tz3VaTzPzkgFCKByMJvkO/jgmXkbYdYeYaY7Mtm5eKv2nn9VLLcwdcu2eZWXySeCqijvses60Zu3cy6YHXL3GhRAEVdqsp9PdQzyXiiRlGxHdtARrWVf0jdwWjTLhpGA5kYbOi9rhU1TKZca4exW+i9R3ws58VGS7r6eqhz3h9YaXBydmODoppFrshlf3kCYkBx6FvAdmjiCNeVEFiYOFAEga7eb+dC7Bgur/ljf2ftSsSWF08M7R+yKXulhcFLcn+VqD12Mux/y3xQlgwiFzNjOTI/3xjuMsnbned/BHL9FqLKbSQYasVy6ERtmNLDqPv+7AOvTuYWrdxdenxzJbspH3qrJ2ETIt3JpenJLiugNFN1YQQwcP8v0mCd5N6rTQ94ODtX8FbpLsmSMBGfeaXaRcq2Hf1Y54Z4SVHiDtqf/pQBr5sZAK9Q/4oGHzuTC0ApDb4zhxdGKKWyXYyYALu96nPbuuvTzGJ1mVSH7OQATBAfMqth3+8Pniaz76qi+rZ6ZA/qlM45mgSawtORF3MnH5ub/7CkzPf94DYG8HjzVxP8oL7PH4noZtd5iuYrLbDN8v1to2twp0jK2Yt/NwvHh8i/zkbm9uJW2o+YSkwR+/6EvwqOkmmj/Yb2N0EtekgVdPqdvRC3y5Wnm3U0WnG3JfT8ONy+UDaxnZOK+QkSCXoepng6+wG/jWwTVfN0wGzQ0llZLrF49tX18bXebOSRwZWunozH9pp9L9Wx15/x9ymgsAzH+QfLGJLJw9TvDHxle4fFsifY39MDt96dMqw518Q4NaRKPccPoD40cnYqeVY2VLhDbn9EcydMAH9bhIKf2YlSjQ6V+oDFQkLChWHEZoaEgGymfevo4FRc6Ki2D1ZYMj/1ov81OcfGqmtV3V6LKGX84zwty/mFWJH22oPy+ISTVOPTeKd+4ykfRl1hWNjQ4rYpS5Y5oxt3tGMCcZmAnrKaFH1NLUyO/wS0qTxPpP3J7UDDDDDGdsi5Bn+vzjRXpG2jqkVIRiKwKg26CCtUpc3h2JIsC6XyprVsYFCPdzxUuqeYxEB65XXBWa/OJv7OHfTE3HQ9SREtDW+Efmw+psW24kE1Mqba51S+bVO9Bcf0awQXVoHWe7T631UvhRuP6MJGnz+yk8g7q1OVhzuQT6s8mAIUEHEdhItGQ2JIT9LtOxqG48YEwjjXvEQm92q2t8Cm1lPQYU2CPnFKavstgOmIxwApbVA98w9ukmsP5aWXuJNiKhX8cTssx/MdQas+IudqW7YiaB+gVWwlKWtWxweNOd18NMty0ko5T8j5trkLcjX6oCzXLXxxPndtpT9Ir65c7PoCPXpOoQDJEK4LCstJhp+ECQbCVvkbdiJv0yQY2EW0qGRf7hrmyykQGMHJ8E7zvVU+7ziHpsn57RFblNWg0OadXe6ioQYRLOZDyOiE+loqBU0dqh2woGdZ2ZBYVLVqjTs2Ksv8iupLq0kKEDLSo7rjGpee1Z8cXBq4CyNRyqOnti5n8zrV0qGh08QQfq7RRZOlvSuPQtCr5hrdq81ky5BFVmf4+dlN+UK/yDdV5Gl3XzWMM4N842IkeoCyswD/k4Lhul3nKtY2xIvWWZ/gMW05gcM7McbMLaH9WXu6yR3QugsbalpblgkcgT/CWH5CJmowUIXSxfb9F4dt+4na9T1oY4ZW4H/m/oJbokWVmJ/AJnBar18BHk2/84XLDYkYRv9nIeWB2IF4hXq9NDAfMkuogFNvElNz9BC0WP/P/530yK7KJehDXW6J0Ph71KQQc5x61c++bgtNVwtwL50Z6yi1CbxtzFfQ6YT/HkROTKX45ZYkTqmhGnDOoMP6BwWoEL/2FNbrF8mlRgkmBXYKKIsEI8sqx0T25u25kc+eBmb1iMyDGWfJ2q5jOzxMhJokDEgJHDfOMpX+UgYvR2noSLPAS4j2v7sRvt/BVM6jKV4YfmpQkvtJQB3XhKRpMp2i/mltrZpl29RIm3dQk7qwXtlX37Qub26ihEUpp/v39V3P86v9fOr+fo6uBIT7CEsNzCtdJ/sJ0FUnsLr6r26nFprYwaq34rXaggnYPM01Unm7PhIfXidK5gbh3FZvsnxo/7xnv6QirCYVjONcB/KR0lna7wGI6wTdDDvIS3ZvipsDQzzPbaEC0uKyuQu3RfNJJNao9IWXxmFQz2h5AomTfJ46sGShmLlqALIos2SnupcbbeFGu4tozriAjM2qz/g1V2AwWCS3NIlVwd884Rf9blyi2Qf7X2EuZ3Y/2xCi8c9aqHnHxyerNylhArM7aOXXKQ9WTFCT4aaYvtQ4mU61Q9pZXVaoFIubkZ1S2YESmCDnnnrXj/JovLItUqvjEvmO5DjL8Z0DvoIT3A284gBtvY3L9ijuHz2wSzIuJtdA40QlMjzmt2DWzCnV35u/lOhUHGJv7L4fZT0XkzOurmdazeN+k3whu3aAZ5r9ywu1biZpw6wgbW88dZWY3sWsOkdIQcsNXs/C8Ypij9rNSdEKbya3tIlnwANGcBwc4kBkWebIXdA51zk2yz/2sZ2LG2WRD96n2B9j8e0HXBWG/1KUfFS45c9SWAO2JRE6Z4TZ7CeLLzMBE8dqnGx1cL8SEzDd8P+DLfkSoXpoyEpsc1YAV2R3zK2h4pMA6OMAJkA2gNkrSe4e4MxLAJ/JDFCjV+fm8ifBeeb4nLlLdgwe3vPUTtVtlNw3mneBJ7Xkz2oPmJsh5HY6aNi0jGlP5gPZOWdxShXLcr/IwsWSdDGifGNA/649VeDuuJSm52TYWBu+D0UEJzrhCO/IHgW3dQkHXHiKIcZvpXx6QjcD7qIQmSJvFBLjie5iiLXx88AGwY6QZ7vf+HqwKqdBVQGLHlfizsjxTfo6m1OuV4tuKFXnGfhiMBoadHaqcebq+KklbpnaND1uVhailyKWto3LtsD+zCuiyJEd5OrNCqtgHWiRTBw2HVKuoDmCv30jPmk/Uj2ocQNiaqBBBltMGu6BSr2oOW27TDO8Y7634YuVBDkL2VL57reh6+eH1MsWOAcj9/dB3y4x+YAT3QuOtldWFZTUb97P4TUwplBz4wamcDsAnOwnCw+QsxD/FNrvf3BHX918J15MNZXbNNQJBKQ1DuzAbxRXwoTR9PINdF/01abv0kvbs4ZDJedRMOKFXsx0c9S47lzEjnxu9oCr9o0uJfamDFDHnP36VK7kDvsQOtdoC084KBFnQpyhn6In1jYN5GEv83OpgKuSEvMY7sF+ACLJQe5WyvMKvwvNxposC5gnoYDvbJbkqBAMaOo4BT8r+2VfcQGVK4t7w18hdsyU5bHio1UqZ7yaU01fBd1kIXC/y4Gj1DXguMjnSxhwRM8Oj3i/Hyggb4G/MCLLDQWUNBo7yhf6ZMbnzhhlVrIIgWnHOHC9xSmb4M4AHmE1tKreHQ3SfJEd2QNyupP02Saz49cyvhq/F5OIGDSiHkzR1e2YEqvd4cFkX1bUmG70K7ShUPs6gEXuzgs1OtqjXgbdU6LaZOrZqnBrWIWvZBvRrmj8XfTsSq6fzNu6uS0/mxHSDWQMzWZX28mnruA6XSF2K0yT1+CpOu/Sdz9mOwSeoIy2WVuUEJYSZNM+Kb9BlwUvkpi7bpwNpLB8pF4gxtwiOn2DAy+su7VaRCJtEp64Ai7sdwbKJEnjWMgVV3CvxIML7Dx+dh1bxIAWhdKTWNt6d1WsSfMxtRPN+gXXFmXdU5ilpPSepij/Ywzgi+ZLfbr53OZ2U6AkVnuWB7zF3FCcYA5pYQ5CA6TUxKuekrAixSl6pObT8gA/8zJ93uGJadXsscox9nLUTdVmWwMhfRgv8LZWLxYGapM6xmwCXoW0T6GwsZNVyVV5tCHIwZ5O8WW4nAbwfyMmFqpyT1+6vVZmP7JKew+p8txa11NWLILK07StGTvpzQHv89pAAbeW2Qpj0qRlqHgFxsNzo+ZYJFvcfumx1IolgWdrImF0SjrNQ5J5OKUyq5y435v6VnBc+WWrYkTn3gA7yB57xNmnCE8ykMXNCut2H30eeHjb17SiR6ijggVbR93QixPNeHoRegEU0SCp4uQivyrzDjtAE3y9MTv3ee4+iybC7wes8CVzcNAcf6W8O0eu0jrlMIg8sIaz6OCCQajKrtAQB89uDtcM1B38QmFcAktpWJ69G4kXbRiIxe6qoWvCwn+XqSCSbVMjKujBeRPiC/J36xsPrbf74VGr60dbE5n7lhQ8BkkswAhb3JJwih5BE018XI0eYb4tWaefvOH1q0peDhEtsc99bOwmaGsO4tmAl50XDbvWqsEqJ7uyktFA6/kJ0N3qtNR8Gv86EXFbz2RSn7jfnG4fLL7Re7MVV3DPSEI/Z7HZJycQIIws2ccJyLUqwD7JtqB+sYw9vsCpeY71wX6/YMrQAJ9BaytgQ7HFmjbtzFxUzm+EIS6hKkH3Axzq0kA8pvVPJtM8KaXS/MQl92NdKwtlN+PkhUx5iTGdwiRnzezGXuJhJaglYyVPpYLI3Gad1WOxO0EXyhVgH+Dp7qo/SZZSvz6ukwVltDUHDd8a+uOgyVEHHEl/0AUhY/KPjs5Vye3fIkuA7SwY5Ld2pcLBOHOCmskzuVvaGh5IwHZ0D8CNqp0n+j7/77wcGPSWdeWGTHIXIiiObliDt97gpXaK9ue30R2/WIsIaX6ixYB0VA3oY1Fku7Lqq/9NzLcOFHNvmbeefV+VibHTX3iwN7imOzHU3guxoHj9ViN2E0Lpk5AZEMYvh0z9cp+oSoJUlz+Mb8yUAPbLs5wnbD3xBXhhnsFtoFd3kt99244zNyXWmN9twdtTLyO9/vd/HEAlc1srKocY7zwgUmJD3dUn5LyCnUigo2yNYMv06XmHKU7Q1a9QrfsFZbA5kIaJ9BtMyyjZEVKMTBhK9J9C0/mvWb06IjgNPwmfp1kxss0mMVM9E976sR3ledjDyLPPjyhFPJNDkhjpPdqp1P8Tdp4OhzWZWPIrAaOgIfXB56v545mYU/Bdhf4pPiBWU5Ae6R/rkb769wZmINZucZn44OsimOgH27l5aSnu1iYaU9fwuwHZXqFKJ/t5WVTb8yuXvfiEWT10quDeLqMesr+idEh7XRI8La5Y4QDY3xLG7Jv4tDAn2b4fbxwDhpV6nDXozmODso0FMO3XxzPN91WsyxPt2307lBdcHUpcpO2yurIf0Vld51uopyi2NMnb8iEB/6OSS1SmhCCkBYVEGfPZkcIwx7CmnkGQR63dUN5jjYuI3OO+J88wumvULjUCMOnQxVBqVfBY6JnqQLUc9s9KAZqGewkLO50NvUD1IIY9PQPaBBYdvwUVt+dplxseK+vS4QbUzsEeiFXArAQG4as3OM6VFG3dYWZbygg/di6kL8z6mUDTP/kcw9GPD34WAc+vDgH/55dHNu0G5qSpFUfMzAn1/KK7v1nztYa4GM4BeAUIci0R4UwpWwJZ2pTE40Vd9DLmmeYCqwtuoM65ZmAqgcQEX6m1eXIfCUNT+eqCca+ycoMU+S14GGx+oWz3Izd36SBxQmbDzERrw/Z9gf1hZ8Qgm0NZ9tz5kK9KeGzBjNEwDVE6LkcAI5NGeSR6OK1gORyRPzIZumoNVua8eY23oJqnF9dYutNNYkwo9op6Cel6ni0htpGrxo2brb+mCZn+25IGo5rD0vMmzUfciLbr/1Zl404wx6OuURfqzKpo7ZaU6jRF+h2hd5jSgRz/kteO2nEHa7gaZtOGlEXm8J9PFlcjK5DxIEY4t9LSFWUAMvpW88mafzSTIqmZuTlxM6vGF3sCWvCCdBd3aGLXpZHdj2ItJoe4AHRI1BVDbXjvRJmjkzMtdOCLOpZgtraI9WwwGJOHWp98hoWLuZnRVz4gUKahln5D8tS674D8s4zcAdBU+JCLXfjgkTtm9ccE/2QGMdYCBvCr8AXmSyHnNqzqCnjfOUK0OsOs8bkmvT1UZCiu28Ls8LlA7TnOdDuUF1TjY0bPDOrWYG6z7SKHpIbmufCLmwoWSQC9VzxthNrWJd4KfOjSEoINf1A1jisKFfdI4Q83GWlPXZIQ7SruS96GTomDzCh7IcFS0CjJ98AXA6ryLWXqmnKxQ4dPOJudkcLQHrYEIJIIMR/YFulfgSy9d0a2+tDHg5cDC9A7FTxtTM2jN8aZVfKFZRaKHQKqt4vIwbrqIqB5LIcOgRSWoz5RhM+FtMZ8IR7bhOO1DLi7lstJchyhOBIT7N3ZSwlQk7eUhkBmtWmg6GkvF1A9GW1qMIg3ACSSXxvVdViRsVQDjBZex270pYab500n9Ur7Y0yFkDyot+3bOpPTZizibK4Wmx5SYDGTKajABH52WZZW+EVW9xUoL3D0bxUogUqXSrcn5thd3CAVxq5TxaHmgopwwQcSMilqBMkIO1Gw79yNlEuUFm5Hwqxoe/QkReJFzc6SCBCzbKwLEFXhThmSG89OA3vn9XH3Khj6a2O+1LoYlaccK3UOcHIx/fGOZNH2KZKZrFLZ61U0/4R0XsbM7uRFaSbrsf9vUaaF5PDx9EuriumAaTFPT4ESO//5ID0Op8NEpUNMqfI3fAVFm7QB4U05KMkpP0SSfU6QxhdBsLikNF+CtQ4sKvfH3wMkWgjKHb4QGxJyX+7adJYqK4iykjayIN0o91l4oSYaLSptrP4zlGIh/TGVnUnHsGyk99kgZAwFJxNTaPXWsPgEkQZfN8dD+jg3KnNJ695ZwaviCQYXB0/Upd5xvfi/pSSPAIZtZfTTMTCpRcVEg7biROzn4tZp5OcUseWvc2y67CH8BxIu/ndLROxknmPz/IEy5mjhMowrxG9/rlUr4bNpbVtiNREyzNU6bg1rfwOpfZfiqTYiUt3O3SOhAziJq2/+3E0q8XJ0swWmE+h/J73cokdGOmotWl5LqTR80Q9m9582Bs2PZx3J6ENTx1fJkoybrqwDJVT/1QZDxZ1waGui0h+nIJ2j/Q13wzVF7yOeAxugfHPy0zUfRFEYpJLWtGVJJ+BRNJhOg4iAbzMn+4+bMj66K+SDbhn5V2wZeex/0KQ38Gm8bQdO15X8ryieX5dVtHEXbsgfG71xg1dO4jwiFijorFhHfzM7lk6k2eUyGU1PFMx8gSyu/VV/ihsrzw5ssqEr3Wb6SvRUpeT0UzUMhTHuFB43eBSA9zBR+7QWzWnpJGDq4G+xP+ogehFv91Gd+SuXQzK2uhVGZkCn5sXtp6tje1ZLe6/w/hN0HPJGluQ2yTG14swnf3gR5gaQze5wlByCj/22k/sdl7XoYLG+xm6EymjgkGnksfPFIaHvz+JeUGdHXUH+BoFgaNFapZEBqd9RFMWxwYBKNBDkK3rK5pIE2kxqvlLXDZZdQoWrk73BbB6rv1QEbm6jrFVYGcBMviElxmhebD3KZUw8GecmCi6Vc8QevGe2ZHb4eDdf3kWV35Mg1j2kzsMO1u37QeBce32zXZhVm3ViMeQlBlr0vdxu4IKdECBALrHKpflmKlmtAtBfj4kp3UnZRpi5IgqlBmqivoh1ck62RjWvEjLnBkALncgnT3bCtkvL8wMKim4B280r6dxBzEkISXgKRrMhkZG2E0RmJudMNF7BokoB2yn0/XQk9zO3gJo7Zf4c7Q7joivcUZgMQISZYz84iSZSGQLFdIEIgtwnzxkMZ+4XEE4FvJHEYjamE1dUYe+7c24BY48p50lUFP8eb56aZTRI0VrJqUbKfYMfSg1pkIgoDEM3xI6/ruvMSXKoB8O25013gXgRi5eNm32p86mS+yqiqOlxBGbE4fLBb2I2rZ3By8466hdkJ3gNs/zV0EvWB7678F9l2hPE+zvbHIcO/zk+pcOsdkm93Qu9F9ntbvl812ceK/86xpNTosFNzpcP3d2nWVEMz818t1nG/vg6Cs44Y4pyJmrnnPyW6mwCie1ENI9+DbOtrplEWcM06ihHLJxlTFHcDrjAH2qELgzcpEP7TkUZUknUiJTZPWJ5hnELdOwelstaQnY6hzJUJ7K+vWEPOAPYCRpXiWMXtW2DbiLbNOBECbk5Bb88kipDwkj9JSgNYooYgrKgr5+NVBM9bmfO9Gv8l/0QBaeA0ZIhfNlvhP6PZZCnEmBvWe7TPz3BE2HObNX2FUQzod84bWBIVNPIXuaqn8pznLjtKHX1Mqfu23dq17Gu1kXRD1Gnmn3c/JHqlfgjr4qmsdi9SVkUPJP8B1yeeIWPKrPFdMMUDTz3cMUKXE8jDKeR+P2WETxdSrlIZPDCehcq8w+69jZlKq1CLlubqTJCJb3EZCmHQrvDELuarl8KuQmqlKPCb6Pa217UGNQUe2Wt7XG+LjLsQFh+zn4+nD+OBEKecScOobuaSbNW3hx8o/+5TrlV991vX3bAbNf78g5GfL/4+iQ6xdK5f5d/yB+3UIEuct3IW4j0nJdcPwujZZ5bWxoP4zd3hVeK35ka6qjXbShsHQHjODN2htcDQckWMQbSzvUHLW9PWgcwLVvcHpTbshQxoMyaTjvrEcZ/b+m2PI9nmHScPdJmRLsYe8D4iYDOCMNCtLRqjN3yyv0lXx6WhWpx4rjAjfNjO/rVqFYl+V1yZcRMaAezru4mbbeLoYNtxXcSgQ8z207C6LJYRv96FKr4+Fdw0URYXtnOi7xZm5txB3o6giCwTyLpkdXq1IxvV6ghJYQJQi8Jmt19Tyj8Aqy7hq4Zau3pJOU2yUT9r9i1TugBkMMVy2ddairbYc6vHCTFoSo9ozgVEdxVL4eQ5hL2XgU0N/tqodE7g7wfck5WUAH8lcPwJ+NfhZKQ6zjNk7rHTPe7hu8H8eBhPdeeOwnzAwkWkr/e1mpHzRyJj3RnfYlnlpJwUxHk+3Rk9wdqCGde6bGWxJwNobIitOFvWO/KX33PtblvL/htGRY7Ks2vCtlq1SRMFlaMV00cZ9tuF/ASBtYiBYF5EYs0qtxLk4WOK1LQ37r57UVfg3624hXwO+7YOu/RRTEjCP+0tzChIRMFWcEJ+opfRCireL39adXVj+Jyh4i5qQmEIFjVj2Z3lgsQvFtIgwCNuLAUSS3oKmXef8hJ49UnMiZ+OBHcuc6IoqM/7eBXuRJg03E7Xqjo0L2vyIMAI9Z4kIEUSiVpyJr/f8xIq/9okpwZok02FUQCRd+/SYjjxZp8wXT3mKN7g8JioQWSd5aV5hA6AvZ/vxI74zDdgT2oZSKYNX+XyFc0X8wXIDOp0EPxnranNZFu+xIDpGz/lmL+/LRDHLSDf0dtBzwzh1Dns9VMSH8+jfgrxYn+Nh51iBK8sypSxzBe2b9NIsi6iYtZJk39FjRDx/4aD6q2g2YOHwErXl5UVVxUWtXScFIINypusmo0csMyOsgvXnh8LHCKIiy0OQlRkQGvnVvcAOlKt4J247VSEu1TAoJ9pxfXV7zuwZgfP02meEgANogcRgH09azatfDfzMuaOR5/7Z7e5yPE+T3qd2BmshP5LIFFoV6VZZ/HdS23DexTy7gPHB1AQZC7wq6WGeuN/Kugf2lNFHRMByO+cxeJLuUxBdrGFnIgxobAh7/Lg7886u0s42F1fPHNIFD1Fv8DoWtySDZ/vb7X/EyGiu00eC0lkgT3N7YvJuKi98XSi1aAxK/w9FUBEiFi39A6Frcd4a9gdYSrtIBUxGe5EjT8xfBa+VeSAC4Mu8Cd2GnvoIteUIlbG2ACOmIRNXToV6BSoOkDel5AGKwOKfSNUczKIpVE5E7j2ySWCKzPMMhCe6xqYpvxHyUrIfkJEG3OOecwR1gysZ+8PnAA+bnynSoBX2BmWpVOW6qeUwbxv4BEmKPTdMKR3QbaAy4pOFYIDixVTilHegO+WTMxsdnIq/y/40xY0MF9ckEsTYhUms1AEdto28+/8IPyAaIxUqFXn1EHJZiolmfjdU5GZuo/gnncim3JGA6Q923Nutx9GieSTPJoXzft/53GdFJdLxr44uETcqfIGQHMkfluJiAhDTYqCwfgKN1Ui0Z6B5oyyrhHTInIqBqK3D54v+uRdRi0VyCeD7vzBs06KzKIDBA6ZylyEbe3Xol7KdF6k2PNNfeeqH5pqs8h7CS7lFbt05apCRQBVTe7yLG6zCLyyywDOx87ABBQb1J3Wlx1rar6Z6/X6QQVBPIXwFb+me7gsN9Khd7olwIie9RThSQy25doW4F0nSjqUhrue16/wfYE/fcM/MQ6b5ni8gZcjpvvoFPHilne8I3yBBOLVr+fvvuiZTJfztug7t7qAvALO28nocbGYPytOzdTTUDGMD8ECKARgj6886D0FLgflnMzFShxbSxGuUeoCFzwLGYLJb+6+WgPa4Ppj278qO2g7COkcW4+s33w6ne5S+0tVg1vnzZ+rK/z1/YItcUTta1c+WvTeq38HQ7VB8xpff2GiNs4Uzs+19d0jmIcHPRZizzmwVvDA7K+/8WNXWqhGVbLwFcOnsiacr/678QZu//xOZamX4BeNrT17+2oB5btMRmK/IRSvHiFjXq/mc57FUh8ooLI6fgkqfU5UkkaaAvS+VQLXS4xD8MF/UMZF0G1pnI+wfDyxFYRdYXsbyA7Fv2k0trWXpbMoVACuIUIvoCWgcvUFTZz7tf63efizJNZLycA9b6d8hsnyPZFucKWWcAiFya56gkjItToMWrz7Ivascoxu2KQmFXUHcqgbitpkjwdOr7/Ip7foHRrrrLBJgdoeTnX5UMWRd2OCh17y5VHLo13X0LfHEOAIWeiPuhpEV/E2qvPBCe2UMU5K0DIPEQxrcQMz92IkDBI5L2gHN/fatpN2RSP0qdgA+DXjkc9NMhr+CcY5guTfGgYPkE7oTX5BuL9WPLQ/Vrr8mfJPt35id34sfN9EZj1jvWNYOfRyUNrtwROCR1yvFHDsQgVq4qkn5vGvgIQsdBoQ9vR7CMaMAoA417kWhpEnj5BacvgYx6yY836KQG0X8EG/0BtiFm++yARHSfwXEvllR2UVP9NznCCkIsqVRz9qdAWX6Z7+pm3OTo2eo6uxuv+GT/dtZVRiScxgtT+QCgn2mal59lgKf3wj5po7OnI00x06x+nHcuJy1xeullSTuj2BOQCatyEopo7j3vrsFvFufeiixhGb2XNwGuzq4uQvs3ykpJDOaE9Kd3okzvP82V9VeIbPZ/2EAVEsFtsakEeyMx3nv4SfcaCsJVhVdD5xSks0plSO/6kfBlSC7Nfwp3ALocSloqdPCbWKVdIVCqt85Qz+iEmVqUb6ZHQB8gElEsT7uvxKSfdRS8Fw8tq4K0nrR2qnbwdKBGWt69pMr16hrBq0Sud6ZU0pK2C+Zc/qFJ7JYyoOWaMdAAMj97gBrNyoym4yRcFoN1GFbU0D1P1jA2ujk22e7uZr218RlqGwV7ew7ZbPCw9i4t0KWZA00M8hJqQ0Kd5G2sRoRcjTZTEmPOi4Wz4UXS6sG8h5blvnFIgG9s46VhFgZ8Rj3g433uwc7GQTHGj+H+C+m2D8siYtaokIA2I/RfuJJgY6lSUvVdRecQTk1pm0zNhB24GXqj7IhdvfQHtQsz1IqQX3fA9M2F3ggTlhawGIdzD77UCLmEdbZQ6h54dvAj7/N+qSw2UILOzVe4sFctF6F1iOMFrHXqIDmGxXFHhq8TAwnrUx3dFfyqJRWlbE9Of5cv+RN3bVEdno63c8eN8/UrtF7ix/tkPxcY/boCO4LpsRZaqp81l7U9wZtoD7VsECyHY+PkmFsqHRJ7DOpF5VYq/pViA/BZNRv1MVGWaU9mGTcH4Tck50MDYvOtVdrBh2SLTxToM2x+iKdtSzSrITP5o8i2Il2sU1N0XVlS6cWBe/r6C98QQKw3N5TucaEWOAJd2HTSDqrgzyrrhWlyJF57/xyvqRhXjkPjplj9juY5x45+rZ6Ucc+B6xKMN4s2D0Fh6tL/rcjQiXzVAivIkZWJ9HF5x67tLECEI5DPxqbldKlBDYGSHDHP4YKhVmMDm5MHSXoZJiAAKEumLN0TiKopQY5NA20um3aJmGscWwZju4NDUMRRsU/0qApEPwqklUCNKQnP+vSIqxvEdzElI4kn7vcrjqfox64RXABBcPvYIVxrpHKQcK5k4QBRij82r/EvP19Aq3h3XhVrjC2v8xaDSQBP3Hq13Eha3vTExCXaOUmEwp5LOYNvylIpVAZz7ObKGbZxegdBH32UlzcZBS+Q9P0eGdScuMRMqfSidiileQ1W4GoHv95fgcSLSEer2qI7vOkB5Uu7zgNv+JxOKKSXTdzzdPbjfZZxIxjjaCZPNNW24yW2W79tbRdETjT5y96BcqduCPZgTqrhc3BYW+hY6lNA+dm1JsxaRhnPId77d7C7GRdR/Mb5NTy5giw9qjNny6KmJg8/u8bDj3JgiyHZvkM5lWGIOq+6kUw5Xx0n/+N+yqNYiWSrDINpr1iXX/km3bfzpWm0Lrg3tn7N/mafGKYseQ9yQeJRCR+oj3rU1DrE+RfILnL4LzbCJEK1EbXO7mruhIQvzMOtVMpgoRCGDJjmaUsj+Yf/Ji/kire+lXsE7MIBTUD8UqJ5T7CA2thwz+IITYLx8YD7/AXc+n7NZnYLymLuhzII0deQQ89f9LjOuhFsXTTeTTm4gt/fOx58gIJgILwkAkFHLJ7E7gxFFPu3On9B6sWsOyC5NDDD7bocXRx/HpwAxLiKM3kdctb7HMAoDpjKyiQF5p5jLQVrVcg13vp357kf33X3HE/g0tJD7byYb9XZpKXa3+yeTKzeGuvqqLucnq4wS7zrJP6QuOSD80PUBwvErotg3tf8piGEP3SDJLokBEr4er/3xEvKRo6OKa4MmNjnEWioVamfhcxdGDtI/ko1AiWWFs0xKKACU5zZaa1Fd1RxkGjYH930cbALdaltvSY7GKGGX5k4ruM8j3LQpK7k9vE3xBjzwjQv8HxomxhrzFlnB5EiTz4XcnKurDN2TAK2VBfZWlgxqkuYWMR2kCwbQt2BY5ldDzZaME3Gmkx6hts2V1QxW/RKCih939OFy5SBe89tB6ttM7HNELHjIBreFf5HhFCpw0cOyQGytATUV5eXj9rOgAdUDoV75xU3vxgjFXoJuAdGPK04SbU+MS6jL2+i/tiBwLdekHqckvm+OoogPJ5ur4u9f1OpQlWZ0j5c8HEXxgjO4yuLCm44M1SK2nx8vyWMGvBQ6XugjbpvmK3hyVEBjasZZsbO8Ysxh4HFgM3FM5c52vSfgdZIhpt8NcHcVlEEJmThP7Xd9Q18KdMsOm/1chk/6/HrlpmGnFTZj8o8McOCpsxqjoByv5a2nhKHZHUcG/ESPaka8nfYSQGlqmYB5dZxMTDlofrHztnL6Y8gf+3tipasTo4FX8YgluDMUiQyActSy43OuUTaXfVdPPZodueNbzd72OB1uoI/3QH2i7AuNDwFCR9Jl4Wu6aE565ojOAd6xAyFsUXENDiKyCQ8CUxsoFDSO+7xWf42HWtNP7O1Z/nAMTVgPRN4+f/LCQf6eQFsnu0xqyZQd2K8daPfCq1a2zljF5Xf0RGnEZ7sK1FLQpAFYHaNl+qUalNErEAzS8pVftnxjx+Iy2fWpTBZa6MorFprsmW8QPAJHlfYfTyt0XhtVQcOUy89SLG4YwbhTAx6UatCjX0zVBqPKIH7XGwX/2SfcYm134+6MtqVVNiGqcOU2ScuKmkM1OA9g175HB0BCusmBgAv8nXu4z9ehshiu56AeVP9ohZRq3D6rrqa7in9UPYKISmi9typIePEmkcU5hx736baVPQHwOqY3zW3FRTrXQh98rFHCfHbBQs4ZanbOD5/3EZWEO2n6f5X2zu2JjGFo4ldpVQS7W9PtaJzjJJgrjPdaTUm7ChGCL4k430JE6OHa6rH/vlOu0tezaaS/JK2Jv9jkKlTihRiVbzupoTRjZK75wx0OGwcHVbY4aREIzRHjzOj9OrG3CnQg4oD+tJHvmrJY4WzkwsbisdNQ5E8bwaQsa3F+L0g+FBV/dvvy2QObLLLldpBqpx2USnJ+MbiNORUL9qdY8WWuwDUAvsPP6/Cm4vj0HjW0KsdDA29Qq67OT4UtGUjrJtbjX+8oQq/9Q2AplgkTLbjgXLgFLMJtE7C3zbE5GhCJQexrqW4+O0ErUuhLCttQihCYsQobLmFOJb5SF3vfzjv1af7f3qiUekRea6qrWH20pYppWNIWsWyRv9G95b1xkwO+Mtz+bA9AlMthv2T/ff0zJeqGyBWBlOI3dRTJrjT8S6a+IPSnm+WgF55d+CHr8o+5kSl8g2ciMAMwnh5NviqvJPMPbpPdHg6IK7UH495A3C85uG5IkvndGGXA1EzMAujWzFVGh4neRkrz8nrJAu43rpARf3j8o0CpoctK+mSdsyQf3xTux9xL3arK2yAQFUuuOG7MlIZq5Tj98XApro9yrlya4/7vzGa/ARZ2xbsQrSduCk0lYns9ml3TrCm4wZgrE8NyYMqantKQR7P5SFrMqQOkaKvLwA9G0FxXBtFg3E4JaNU1xaVawaH5aN6ehBfQQt5B4jjGWdb4Y8QkL3Xlc3aZ7MamV1/UIIgqO6Lyu2ZCIUAsoQzeCtBKzJHegAYhZrF2VEEOFMtEFovkfg4FCRToevVWl2ZEHTY9lVCLJ8WdUzHf8WqHbdLxcN9VduxAJjjidpTP0wMdKC6YyFhUVzvmTMOi5bMTdKhenV9dgxLoSeqBw5nyTlxwX6wlDeM5jk1O6iZf10QOEkegkyFWOM8r0CApm/Xaeb9vAd5XU3jPNSh6OpZWz1qqyjj11qY496sjLqYZM7CFkPjlC+M9ymypeON/GyzWWIQwCQT6BquxYzMGit6gx8lAHkmCZXJ+j6X0x51LKNEhBxKtj0br/gUmJNWHq8voJKEYhd8TKc6qs7Lf9GgCsWMbcKvvUFGUyC/XwCJ7uYGpUN3FTw3gzZ/Ts3ppIXej5WI9Y3LPZ9BFzBn3jhUYkLpsmQRvons0tOUmp8kEiQuWIwgPGrr3wQ0ZHPttb8ZOSk+1cMY9ZOdQUnTz+rpn4xUObVO3DfD935mW8bYFcQSL5EYKLF6QelDXIWjwKt448tuuHgNkMsnQ1yawxi0iJelYg5ozAzIPqn/saqel7m4+NiLJepmHeAJzE93ZcIxXbYbq4Mrdo0f38aUGYJ0f3JK62h+vb1BoteM2N9xeC2RYU+P9FDbSrE95oifFni1V0CaQ825pVrqG2ZRDSQrikgQm7uwrabnd3nuAuWLnx9AowNT8wAi/sI6H3JpW3crBP9KTy0rvgH03WV2YxP8zLHL0dKbCevtVaujjcFQbswKkn6HL8iS0n1XECIW1Az1k3r4a6XzyiiGLtVi98szcUE0+RwdfK8bYGulYHkld3BBaUr0zZnoFuvPSNoN+d9aJ4OiGtwouhgYaI9hoqrDzNeF7dlhISIzRBw7/HaEtpwsofdNCQID//DkEfjWMLcR2Lhv26yssSCqsyZiVdCjY1bmqaDHqrB+uJ2t6+kmJrqdjMTV8XYfcjEE+gFRIyGrtPwK/LeoWy0Asq76gyM3PNXXRX2fTDMRzP12OxNcnRg3rosWIP972vjRJZ1/8dAh087vyoYizsQGshQ5Ru1k0a5VSO6x4MvdgPBMOLISZt+akIDps7F377I5YKIlYYN6SnGGZfXS3nawgsD/gwHA2OEldwudtwtcXlXiplCREnN1hiOFVaocAZ2JrSPtE6rDl2/VH7bzGcbitNckMVy1RJeGQ4wCqvb71ZmSBl3hMw1D2jCV27mgSDx0vcMQMWRrM7AgW6NPLyrAuDs1q4xzP8Iv+JxpkXK+Q0l6uQ/Cin1yNzozlbjikVbO4IyZkG6Nmq1ftwyvipS32/5uw8aP8VM4zz2Dd3QN7ajDkFofLwAWphhOV3T5dPmzdVhgiaNP6JSdl756k8fMvWbjDHeJgrlFWDk+rK77I0dlILxqd0W48EG511bsfaeYTqTcJjROZ51uZ6rn23Q/wpdNCC1LcxvY8ViK+W5YXi4oR9EaWfTGoKZEmVkPr3MZRGPHAu/e3DLdB9XPaoMDCvuhCEW0CE6rmikm4O8c8Fu1/MFcDlAoTAzkIj+JUWUWkcO5LrONPqrI4rJ5ydBBWhoaP91RBcP0kk6fo6Vs8zd8R5CdUOpO/GImhSOudlj0W+thBIBcsdH3XyiHL3sZqir2h3N25dCT/1f5a7PQej2muDPW6phajqAiLgRIDQXspt2NI4s3Yjp+ONMYuhoxM/h4vBRV0F4EP5iB7ZxdtO21RBSUY7YL2zqxS8xDERly2DvBzPx2updW9pdS/HfB/BUAN0dVAoShIKLXbWkXmNaUrH1Q9cnIGFx+Deb9s/Rv0FlNKoNAmATDyGbg/bkfs69wZMFnnh5+CcJaWbtZ5TgwyY7Y0JIV4WuRwStReDklEY8u5Z7RmTToUvBRPND5T7fy3RUGHF+BhgNAiI3xwWovM5KIddetfh9o/uOfpFYzhbiyn3wK1V5PleOK2TWqszJX/jh8faISIafJeEz84t5t/0dZns4qdQQ6B6ve+uTjmbxUckGxlkWenQyUiT6LPdOWpiUTmns1oWgNfdImMafKmYpErYe7S7kaG7ASTw2KqmrS5SJmFF2o+TEs6bnFo4a/4ZPA2J6Z/4JS2/R4oAEoG+YPguxmjjqT7AXPhexCd3fgvCcUw/S9ymj92PuX6AjjH6QYJH8gdQrcI/P+egii7N/1q2xQiQ/EWozENFE1Zws7VE1928Ue+Bcc6e1zWuvk25wKDUMU7ytYPJfUUClEcprweUccbUdw1fPz3S/P5qJJBbZEi2v44QIDtr3lWQw1Lx333JwRDZV3m8xtWMk2/S1GXyd8cqqfdB5++ZxiWv+nreiXrA1ddEG1yx7Y2K51kmWuK9UJhzeyK2rLPJSAPO+rT1CQ0GJF7QSQ+IYCJGBkwfqTGkN8qbQvcQkj3wBaJXh73iXz/J1t1Sg4NO2qlaqw5630LQmIFS3E5JSOOp0OfD8SLK7yBVAbok/FnUNNtNf7O4TTKZMtnXwA8LJMXhe02m9Rv8W9+f5+WWChzMokXUoPKgT47fwMxxfAkNLx1YFbtbwzeQjMbwff0cb7MnaE0ZGAlKmfNe0VRw7kX+9atuREjElaeAyu3HviiBX65utrUu7/5Urj4F1YIScxAe7g9/zs5rJWOokohPOB30jMYjNKDaNCES72V55xyYHMb8q1+LZZ3OsV9tz8fdDfPiboWklLneVDfGElzhSbIrXdXoJ3JifgzPT1A8N/Q/zvh9hCKcKa2EvPKzEBautkYxITidkoWKCPPyeBbj+ZmNtX4h4yIk0hL+RR9+x3kYB4cdbvAr+aSR2sy2k91yK4qbvZanf1ia0yL/MQIj42VpZeMgVNxtSMRPVKcuwVu7Rwb/FWDPrcsQlKbd0hSbqiQQZl8iA0YWvd68uL8Y3cAAv3JmHrtBrSQ0S1MmfPFYcGU5cIElmBjL462iR/CRHdTzpAu4klISca2g8fxCdp4IBcQWIdJP3AQUtQLrn5xDWkM9sdpRJqAwRKjVhFLUZFA/B6rzOBmJmK3z/b3DWk4WnowFSjfY71THaT1Xj45xceIgKmY07pv6x65Iok1lIBicPN/uGE1/zjGtf3Dr52CZUjahsILK+EVSnVt5WTOhJBJrBQlmiUfNd/atrl0JnyD9QhzahxumVV6nuF+sfjTyK+eiysCrOq8S0QbxzOKrJuZwarO3v0xLpLxV271t2iyjD1hxtF0DzZ+boSL5YSfSSVwWUMDgWagXWACWk9rVr/YD5RyV0pLr7d1npH87u15E4BVD9xTJ1NEgUoSru+IXpMY/EeeuioRW7+aotZ+cbSTPyZbK2l+g23+dRN319q1Nd/b9D9YAy7dH5LiRQ4DJuB6JsJWlZ8W6MTQlckiIuhlDQEFWnWibVF5Wh4nyfFQFFigDp6XYm9DV63cvC2Hhce9k/45Oen9WyvfoVgyrhzhk8TqSP8qFs+dz/WWukQi1p44LhQGcleuDkENIYeiJ0zV/z1xsV3leu4fcH0XlRzFj/P/65cs3tBeMtjnetWnTBpfHF7FLAIZJ8BnCH4GMBeadfVvyj19jjVmV4VVLJT6qAIFkUvDD4NanBvccMeBIfNEFTIlmUwlYpozsQbHlHpAdoUWh9r0va80LUE7vzkdLwpi1VWNnhIEGPFJ9eK1vD6JNMP5SxcCvAUfhiq2O3I+/Rp6Nehl40bkUnw9/lsvPlXHun+30TBnJg7QAlQlygSCsX+UuP2fZntxS0N1rgSX+VVE5zuM+Md6DmU+vak/Qawaqkxuy3gAZf63RGvtCTChN9WUvNh/lfnfINtfgvAU7BG2oNFXOTn3SDxcBtXXkPqrnLZZCg3bu+AphNG6iBHZB2v4PTtTWEydeaagQPTm6jQeJdAIwbnDig3zTXTLV4hZvpQcOePUffK0E5C9Ecz91/mtyxTMHixOyfGU+SmV+aYsqP45lLPBC8fmomaqA+vKPv2eOFWRsMRr5NNABFhFuijt/ohF316WBOdarxIYIxuz9SJN0F7onWyBKyL3WV+h1K+VzEWxMWOKVtpGmAFh/hv/pZTjU+q4mn6Sk6vqU++5F54ic6Egzk/BAwcUKrGrlap2VZJ8Y/g+XpQynvMUVR7EIdhJiju7jzm6r8Ezw5sbCwhzGvOS2KzP4OL93sDSxc4KMIwBGLpizvg1DjxE7Bhqzr3IPu+7lMe8622vN87FTarBNftAq5SIAq4p55AaDmT5Na7xBSauOycRlAAlbnIQ6vCDCYg0TnOGT6kpBJOyhrx2j5Kxi96KT32DQMj79VfpyDfp4axHqTO/6VMNnk0bvpKvRFdPQjyea+CDuuFG/kBm3TtVo+80HsqUkmkJjNmLODCkRwIERLQw+Ny16Q+nhStUv8SpUXEt61Zm2q1d8vqQMvn0w8ExsKvDK5fIE9vP+BY6Qa9efgf3M7VfaDpQp1aCm74DeOdfaIMs1DAuMUL7CW0c8WbIEvOfYLF8THPMINrAHS+8mjb+oYvPJOTfdf0ffghRzs97b6KDjw+jgmP1pay+GmJ81e/5vCDulqpfz7YaPm+C750OYru5ierPUMj9x3kc9j5ujNLg8k1MdQVo1Kcju7dxiqMhCY7r06zQiHxEXQG0arN0EVtAqFXl9huTCK9ubOSGFGSUI6dBH4YV1tzc1ZWRfv4nSvsTpF4VGfbKeaTkQyHEZJEITJb6K0WSWgyI9coOBvAXfLrGWzdbX8crj0+d1rET/jHmsOn7k2KZLBnZhJbBFgfAAkZsUDcFs5kGU6sSK1lvEJqdAC8O2JLAYJHLUlYWmDLeqO+eQQJQsE/p8ow6HAR8lFURw0THB2POcXkUDdMzl6B1uSTnp55Hy+60zPqSm+PA1VzPOeHhww92YGRbiSkNE+fvmUQGGy2/WPFiRrdA3ZbKyF7MXKbJwb2FtFqxBBn33S7NHBp7RYVF0OJ7jHy/R8FziCwIzAwuzzhbvEK44vhhy+bo8/1/L4g8xkY6maF5IJVsTgl/iPy8/RQI+YtmZTPX/cDko9+1dkHP1D7SuaRmUQdcVIo/izVVPCWG6e3E3q0x59K/AyNf2rgMmtQVA3Jr6cwUYvyFIqnr67dvqkIrv3Ky0a/lkMDV/tNZjdAAZaNmhBZYEiUfaKlJdwLR9HKpY9wmtfKBvrdKuV2uV7RhMtQuF2KOkoryseB2v/ge/m6iGM4/BIPwen8te0gDb8ryaetSuNNWj/MZ5hbO+yRb+eTVYUNvFCXgChX1MxTaDzD5JyPVFhkwQevdwCQE82I/v/XlSmqca7JzAVZ/EFTyerVduh06Lz1QElJCRvUMerRfeFP79cocqu0GLHdjBA+bvdNP7SpSkZ99Y1QKM9kqJk+9udYCizdZ/yLx9rO0SrAbyYu8taO6IPjbJBY7DFUF4w6shTctm9yLoxBpBcpFoLVDtI0Jo1Ox/DgftssR+axhbDvNhyZ+HyDfYv0k+5BkdSUszj+4YSylYuP+kJVXXXGujpP32c0aB2/c7rV4lQ5KJ7en+o3rq/ESyc7V49e2z7j9U0AQ9cwVjaO5URFHM4oN+zMwqUW6HyANgwRxJ2Z/pNBI/0lrrzh6OSC6tlF/HypssZou3T67EKJeoQIe2bkRLnc8qDGIMUFEiaidJ271fP3YZqBnAsHdjQinUv2J66IATX5UsyEAcxV+ohNtAjktPMVlUOAcl/gccw2DJ21960jXTACb93Mesk0ZbBInEGZDZNz5hxUzvCCUaptiZpsinhI1/Zhz8n9o/HdjzwD0nkZkW0a2f01es6DZcFeS1F58/2eGP7oq/uM7yO1wAIJMAExyzyGHxa3eo16dwjgxsSvS0IKL9WkoDWO/Chzjka71e0hB7cowIOute+b1W9Fn+LKSQYTPTCzNhhZKCjaGDxnXfkKZ0le5VbQWt36D7b9KkPnYXRDmvScls0HivC0ahhntpH1X+6oD09yyzObE0boBRh9Zfg2HsjyudpG+AGpuXOuzv97wahlDPDP3FJlPsvgGpr/53M9Z9jyPfqxWp6o/6XdNy+tCh/JhmndB6khyrpKqUgkvU7J3bmRXDgRdb+KLZ5fScbs3r795WdoNp/OwV0TQGV+R3uLlyiNW3/JyUWK2rPUlTdD0YR6shy3jl1ipVVIpBAnNebKw6CMjclZ54LwZj2YwQyRaTcZRx+/ANV14iYGdl3QEXkCuZydkLeZj+G8hOmxg4WmYBAh3Dju/DxYGngadUj/jOCN8/gAuEpEp5ITQd4RgwWwjOoh8I9HiVSi0/wPVQ2JzXWK2pvyZt1qBI+qDddOiwGGhQRfmRc/lqkEiptHz8Hw0TYw7GbHOftr9YBiLuFIX2jBDne63lgfiHEbH+B7B7ATtHLqJtfxllCoi99twVeImFRdPNsuS2Yu8XII3RaRyO9bzfJDBH9dj1v/oUTh5zRnT48II0SNnlzg+fqhdSXEXETuFRzDsqvqTFVOSzXGL5CWoBCS6tVt2gQdF3lx3Xb7yGwen/TMEpb4agCJ7OkVtEdUDGuK0EpLaH1tDYOEBMoLH/ihxm85aN6fZTIcWyUc8zJcGFN/2DtL4IOd993XQHG1pdwfekKLfMPrUM/D2LtsqIx1Cc4abprOYW1zdszJkypvAmmeyxUgDyJ2o9hoCaDM5v7tOruJK6D9Jq60tg9fD99R8WlXlkMR/HweVnR3+JIRbI8mWfjHXlk+RBzKq58yexseJ/u1Le5wraGoc53tGhDJ3mHMvsFYDeakOB/3/BWaoPV2DKIJn22buOD+g6E8N7PnzseXW2Zh8U217GXVSi9Q7pye1XUCX3ZWKFv5kzJihapK5unpxHgUC04FDEFuGnX0fZIcaTnOmMl3R6JRzsD5s0zq5Uc6RtlURA17xi/KgOVezJQTHXbHfJzCco1xmz4LWF6u89GNkIYMQVkuAg8dDEH6ycas4JZU9g2UKhfUo/xuO2tG0oIWMuU9fNU9lFG0mPYUDqTj/ooHtereB5O01oyy+yMmyYkmNqT6fa/sH+0v0PbVzoQci3tlOVjjIHXVe+r3v7flPCS/De/rGItWePnhBSMZ2Kaa5ZnuQ+9loPab0rO9LRbCyOAPkhF7AIbicycHUAj2CboG+MDG+1s6pPQ+Me6og7j+U3EbuSuDSfQ4IvBygztSF0A2x0G9+f1bn1a50YngMSRMZcBtVuOqXxKs58MZKjkiCAYIvDYWk+o9dg5imVeYFgIcJQpz4f++NHRqx6Zt/aPrwFhdTlLoWECwRkgRdwB3NDVhzGe8p+beokzQG4bKIDJzQj1xETHMh/UiX43AqXxoyl3dNUQYb/keFs	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABPowerFlex753",
	              Description := "AB PowerFlex753 Interface",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Clear output freq when off$N1.3 - Update Drive data read to avoid div/0$N1.2 - Imroved interface with external aois$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.560Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iVSD : AB:PowerFlex753__7C743342:I:0 (Description := "VSD Input data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:PowerFlex753__F738B57C:O:0 (Description := "VSD Output data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0.00000000e+000);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

		AAlzwMjpRI05gO9EX+dY/8wSOwGoj02vA48jJNnbq7wEqrXnKfvd/zL+cJ68sp2QuZ0qiSWUgT1cfNJcoHXhP9bLItyJszZZi35VBicgRYJoHrXUM+zej+UyLW5KXVQmJ6wUmSrHTZZUij35jsp8eweAdgJxpuvoDmnyuVbnEz78X6bQ7KBRHUSNqMWKYlpn/chdo5gSTVuh5ilXbzTJJLhwmwRf10pZi/KAWMm5w5VQb5QFLKf4j0bcumbPO6TwhY5H96pPD+7caR+1+lTeIeLthpA5voYtO/pP6viLacHZaJJH9/ryYA6v6RrPL4BW1uqpXGZdL6ijmKoUkF54aE0hG/tlVQ3an7aX9Vy2i+/JQWnxh6KyfPvYCP1Wgv4uhWisEKFk0hIdObzEesfjI4nBFyMsctt1+x9MJJfD1qPTQyZxWbTU483YA9QkPE8YJw4SlpCLiYsDtfdaT1EBpxOpuJfJTkYhDwwbYqAwvz1Dty1yO0n+oziSNY0rdzb8Lkm0baqYLm3rBEzh53MNeXNf5rXEMPeHk3FvsMv23wT/kUQrNjtcrTawO4+FT64RHnN4+SxPAm6pZTpgEGnZ9zh2Edsk9AjlQWq7YUVBnBbIdqh0Buzb7KedLwG4NdNk/ZAtcGys9nOIcu4x66VqN/cZZs+FFnRh1/Yg2YP9bIDzx/oMQpERGoh68JPTxEHJ3j1PfjWj8vwKT+aB6M+5VG8r07L2KpFVPXOLQsB5NHYHmVKB6DWU5Uy7S9Noq4sb3CGo8iQEwJuxFGGWfHPqesFnWsH2pt/8FfJHHIGjzHSn5as+IIAQSahgDk4A6CIGQN+Hpkvrf5qXEJXU5Hdd4W0oTsaTBnYfP3xIXZfe9DFyWFUlYM8QiDsUJRXKawPa/DHjBxnLHmClAzJxu1MTQlkWuvdKDBB0HwNVUb0sBndfmIJrmHFBikEPUHRR+sbjBNufMTFfLz7vXZsZF6OAUlCfUbd05k3bdBC/P5y1gMGNjrl1I6W7h7q5slTPLOP07UEe1Le2ZA+M2w8pi+mQmcYw4fXVel5h5rmmmp/xpcju5cjEB9T+XWXrSVBcomSVudE18bU2jLMp6p1mcERKAsg+p38vNqMzObo4WxPeuKHOxjam84pHjiu2v20yHBWcvFeOa/DIjbS1HS0dAiB2PYhv+A28qkHOANUigOPbEz2ES1gbIi6SQKW6bEQh/hZUQBE2FGnij5D7KiY0yVlJQCvuAvXyg4QriGBEAMMf/iIa/cERLzANpt/RoLeGio/4DIZGU+cKNguwytCW1KTJAiFGACwxTV3qiZECieqEC6Gds9VD35yGCsFRi68h3LG5+bcDBO8dkSuV7DfKV7sS+fh+qsLHjJ1IVC6Bi3gg3e+MUnrovPWKkhVoO0d1acGXZ5Cdg0d4o4SFiK6FbofeVMJRy3m5fjER6W/gJpucGLgiU2fGQLyHRRMovKsupia4Rp2nR+yHm+gddpv1nhxVCHUj/l+8AcJotDM56QKCyDTZDaFeI6JunpgXe+9SSsA9LcAj++ticsmTt0Knrlp56avxbleSGGaypFJqVLy/5CoSi8ShVvB+DVubk7oIxcO+jBCLREULfp7huwIMWLIunZRG+Cwnb0xc1kq0+Af/qo/jlV5TVU+aOhkdl9o64xxCA0F80zdw85SqGiPIxXippY3bWvKdtPLKBKhiN0jl+Y/LAzlytwPcB9Zxj4lqW2GWRUtU0SkerL4lyZn8i/OnRYHNhVd5OIoBT2Ed3pIMHmJdX8oQPOpBAtZFPFAUDo/29RdcjLTYN8e04CTUNr7StPqU+zb4EPNvMzL9OQigNbBxY5Xp/Zh1FJVfTxb0fu2V0fySJnuEgxtuyN1AOAJsmkJtzV9lnoOpWAdjrv3PkdxH/auUhmtdx9J6dChkwWmmocMcTFGPgos/kDMvqV3mHxBQxhZ2mN+sTJSQKDwSrag6HbqAuT4mbCDv3aBq4VBFAX2AgCfvhUu1lvNVs2W1lwLbfL849D/MFoVJyoIuQSlBtf9sBNOT6IEWyfhC1M6R+KR2A5J/5Q/DyI/boiOQCmfPxtCCe+9ip5PwjvGNdA6VYl4o7qiWGmQDuUnm0x/F8nTe5mPsyeA2aC5gUnnFfDNGTh6Rcqvj41nCSOmIQFNAhUzrf2aICffe5DXalRTwGpNSvh+XDYbRb02lnpNWS/OVV3oS43rR82Zw5pf13gxvSlJwytqdy6A25DSkFpRKDqOLJxyq6DaKwyLObKzf6g1uvIvc8y0+XrXM0q+1x8f+jul+qs9wybx2Hmj25sW+6c7uX51ryBdJhMLg7DGhQaFLuQmov09QAtiPaxq+MP7Gqebrx+9DcRt1F0cdqHeGKaWSvshujj2SjkQVlXsSoFfReDqK9GcwW51xZcC0eAgSie1kHi4XxpKRCXcdXKf4U7FyoxEqfOf1ClxtksmFPv2cfA8U0wuCoSUMbWnzksEw9vXj/aO0sO19xAQa5SS+rsQkZcBkwNu1WXyHlyCl9tQX8I4nz77TlAVG7/PubcWZRfZtpQmXmjEh5zqzUwR1Az5RjfLYWk8O7+D98fDvMKVsnOueuMgvTew9lzqxtQf7s9epne9EgV5bpGt3YpgR210ySZG271IjuHI3RJLQ8lUmW+qjhhEpVdwb8O7dT0nxmlioSLlE1Lu6uorBXa+n4QUWqgcrtW8bchcPA/reIFowNDP66lyN+fkwtihL44tCwdGvy3ZiknDCOhvwBNPt3bSdpQv7aAH5tXGDrLZuKduZcJYIewAqHB4pTEiHUB5n/djVCRAFbykLIwdOlsSWpU5g7Fn3bB7aKyZGjxAV3LfFkpX/ZU3ubD+IioG+jHFUIoXrO8bGnl8EQMbwFuu0lwwBFWMcJWjGhE07ocCNjjdeFuYjKCgZWaCoUL+ikTomQJj4aHgXnakdz+sll6ILb8va+SSG19siDqdTDdgMDLFiFqn7Tsbe6b6pjBpoF5sGV3Y7HvGgKYqBGvtwtYmnWOKsHO2oUhj7lDlPNm0BXuQaDwFAG90oQUAvLBRIlQLnjpoOx/J/2s5sOC79yx+VFtx2JhU9AyZsq99E9raPdaFcyjVJ+MXJfuQMVBVoKV7MdKSIhkoDeVwo66y5fRGF/YVJWFhLJ1Tx5hfOcL6yq3/Qny5XSitfd1yL1XCAO8EANkW0WmSytoEc5+P3PMOHrxtf3bQkock15inEYot2ydxoqpSMBqunOgLkrAVgAFYYKVD8/uGMlnZP9bZyGBaLprRUKF3XBJTu1NyJneLwDGDhAHnB6Ekj+EgNJ2iKY2ah5q4ZrR1pepP3jar6V1kNVd2XYoVqAVUQSs+TrZlyTeE6wO1z4z8h3Kl459ulYYo7jOuaqPq5gyHwdvsN5NQAxWcbz2VcVhaM09SX1tum355k0NDRUFN3LBRvMBa/pY6ArIVcMM2xIDmMQnNNhTJtkzeF/hHPevDd48c6vTVSxg0EL70otAHtXXu4ODDXq/EGsRCTXgqcRDoDccIRsQu3Fij8+MPFYGqvAXwQ1o3YkDZbOgkLbjKrl5S+d8IS+/IOkjx5dJ325T9nJplEXJwOua5zdHNKraaV742cPWEwIIVkiMTk4iOPExf+sAmPjDs8YKrtBojB/5ibKR0k/bI+p2A9Qb7cdsGWqWlYnbixkg+DzGGYafcpNQc/v7pO1Z8sBCDnWc7hx26cfdRNyofbIB9YZ15YTKsjmwPi85FxRi1madkPUwtZiZsHLlFwWifLm1guFwRSOpy44vSsFp6O3mPa+ivZz+WzBcA6jbH1c+gdXlUDtKSkDwhiUI23kBpE5Ftxm4bdIGReYLtJfl58UUUz4ySGASUfaB/O3uRgV8QZeiak/GIVfmEcqeLWdS6Yl9EZwcgO7ma5IOhdrBtv/AeqonxOdzIdEjVjIbKhOW7p6oHX1MBqoFInQTVEj0c0S80shJqJJZcHD7CWtcbmz2yHhxcd9qCke09Gerg+hjP9G/3sh0a0fe+ycueT8Wz+1yO0xQhqdY19ASFNzCMBKd54SA1vpN6ylUSq5yQ2QSKVxHSHoXyoc92H2lbEFwgbruRgYA5V48bd/nTvn2BrRyL2MylXSZdCQmzkTiRdMawgsk1NUwKIYuoSYWLHjEjr32eSIU8M3FnSVQ3D/xNf0kiSFI6g/VzMNUhIpmFFCKHEOtyWciJs/yPNiAIPWJYAheSah5FhwxSa5EMrZpMSTqBkMDrOvpCvxSqpj6vTMShgB09fgjDafYAUvCIfu2/NRnTMOA2xG93Nvaze7OC4nyeW4VkbtgOiyOfV8gVhzvpLwnIJdk/hjWu/rx7D2ceE+wF0RydtyrXvSR0upl222y760o+ZW6Esjf+v4GcSqz53DrwQ3+herrHQo6a3ICvY1yOpme8MqYR4X9XJQHSwsz3z87c7tgm3jCa5Q19GzAJTOhgCblf4OW1EGhpDO6gmduz8EAnLbcewf5aGVVoZ+FcE36ukCfcWU3WZdb2KvkG6cenR5aY35B5tspSWk+69fAajsBWrG2/rixXRYEWptC6TMdf0+gFP8Z6gPh4ygbLyL7fu3nshx0BxCT3AJAMpaz0fN095cSa0lJE9OudHPzqhFox+0ccRN7JZagrlzn8FhNCIGEbAx1QymM19qUNWom++lzQeN4UNirxaIWq92q/UPmSEVbZ/DUkPEv4xL47Nvx3sJF6Zy4Loci9J7nQIVSWJTSXlDKkHrZxjb005686dZcgDMnL3g8b/2e05lXmgtmC9Z/zQmJxPYQpFr+FNASb+B0+AataLijyH6p66zTgn5VhtahlMQ4I798XhsD+EGakfUAKcACpoQKft+dQaNh8yju3ckI4KRQFNEVzNK8jpLsEzvwTmU/bzj+XTBAeEoUACwqR74d2+R8Hk/1lkesdP3Mfuws8OPwWKrjJCffKpgW7K53MfAdbV7h5baAss0EHXZtdZduy/Szf3PpOLZcWBnE8J4y4UQQOhR+35ClKi2xjKRJZkKjQSTnrl8dH/Zh6UygT0PoP6XIZ8MrC4yG0As3G87/dAj0GvpTC2Zhr1Wg/M+T26RWIBKVvzasJ/FiDWCvuUO01yJV0uutVkFdWdoXdijLED7nFP5BsQXv6kd//wAe/cgwY4HT2fzZsJruNS4wPOXTQNbijLYoZK+LoEIfZ+p+GipuZ5OmAG/eGrdrn0Pqn433O3RU1RXS7E5tygPq03XZR/rAMURHR5GcGeSoE8uIKfKxnVAEAQO3xsoRMXDCQ75pkmqWz9d6eCAcDZR3GLHUvml2VDws+YQKWE0LZiKxN+JPV32mWdzz7Q4ZgvLX5iosVSQ85GnT76z5WqifWDKsNYlF1Bf4KlZeTRAnpz6c8Q88RfM5jeXAbWBYTWfrhW7ssKIjl7Yck2/OV1Q8p/2gksmDDbE0dQKBnwfhqgoNJa1LLKpyLJEt/UsiBXAykW97y7nlqd1AIXMERQFm54O5XVZdgNgTvTRAKPZsxPCtJs06Q9OcATEh+UmUTND2a92ryCIXoQq4UNpxAhZe8MZy8X20FYhgkUpxBIXhWWJ/qAsr8EpdVviUM0EujAMPoOvSozlQa2XfGFwiB6bcW2ZIxQZ5vol/71vEifxcppKwv5uM/KKwxaW4Ltu5wq4DYrJki8BW3fk7W5yOvaDw9V2y4rk6bd4V94x1yzMIh+xDTF+//AZpqhj9W3Y7/Yh8sqE+mgcay8O1BxieKSURrwFza0HA78bQM3p0ly0cW4kTZmjpGwoDwtJ8Ol0U3QOUtUP1WEn82odzGsWNVW506LGv+aG0X9ds3HkBVg0CZXQF2txkjicvu5Z9cA00ovY6D/dlYSJJQmyUpHFdW5TSrXTahqg53D2FWmugQOXCzlCPlM0GALCVs05KvUkrtGtTvTD6gNLGkHmWkbQ96A9KcJptHudZLlWcw8hVlktSb1vb9k5m4wAEq63EeAStgWSIo01MOsA3FwwsnoyVFX8PVoesYGi5gkOkbNkPcrSMUlvGuzf/82aZOrrValoKCyxTVLp0wT++R4J+M0+WEK+7GXJ+X4zZ4VkRSJIkrkFCRCssB+k3v09Dl/B/GpREAqOXgu4JIhtc7dZAkrZlz0ecbX3Mcx1Dyaai/ZWNs/Trg/ZCU70Twg95Lec+Rzrl31rV/Sa2TrIGsaEcxjDoD/nXeerNLqWf7vAuwfuMHTT5JiMKk4aaqrRQGYlTn590n+ffgbJMsRsVQQ4p+rqTVIhY2ODkvnTN3VexcdGQ1igPKddljVaNJT1xqSlqLzeq2sQlq2tndwPJq+Sx8A+aprHJVcvuaOBOlngnqVxRa941yqiDmg3MjHabtdAobSyF8QtMns5vCa86Oj40KryidgeVV+ksnObkzcUU+hPqlkF+iZQv+6Lcy0wpK4pt9BNIi65hGuL2i2JAzGG0xP/fa5M5G2rXrrY4pk/FRiCdRKJ5tgxELPpxQiAqbew8gfmLql8VJSo7GaIErrW22SG8MVC/5Faq9mT+w3V2NE6a46nBO+JvBsv18Y22vM4HY7Ffv0Y6GOCTVscRNIczeHw5SFG8/SaPZGvdhYSbCFMLiX8Gci4k64QTrImdsbnQt8gXhx+++uTFMWEfUSL57kAaQ5YIfJhxX+i9cPxqU7lY56T+jQIcACKD3lTZt+yn2604Fl3OG49i+wnNT+t52h5BBRJxKjp+0EvnyWL/7lHqcDWV8RR9qzIhZmfGh3TZC+Wylhg8L5NbV/bz0jD86zm94upUVLnptEoX5uQgCEhYweReJIPWCI/JfKKyV9eVHnEnCayAnTitwIQxtcYTbTU85Nt7L+M0VUTp5eht4OhhmyDLDTaXJkMqWLQDSXzjjXrr1v1x9AjUQrPN9/7RomSrO9IW46j98UQWX04l1D0ULMd4crh1o1Q4MNJzzhZI3GXOtuDuGfD4I1nqZzeVjPpXljmv/IdxDsgcwtGtZcP9Cr4rFulRbH/nurFHvKZvJoGYifzAQP3+bhY/+Wd6Z3UjjWxAWLe1ZC1UGHVsf77ZQ+TsomsAVQdnedyCmmiXcidFz3/ba6hYHpLl2QS4werT9JADsGHuKPXURjQo4vNVjQbqJIchq2P0W0n5LUvgwNqW5OgHfFI/RkzOtLOc/R7LcC8sNdr97mISeGIipFX2Kfi9W/ChABdwyLQQ2z+K2r6kTbtGCcjaNo44jyTdW7YlbmpNOmzj/v7ypdRDeKC8g7TPGmW72t3/35XgLDjkNvNesyyq1HuWFzsVV5auNLqFeWEVsYbezUW3a07+3U35bnADUITG1EyWAHLyd8IsfJvqzsxhRf2ZU61/8sLxlfItI3FmeX/mPeFupe5hO/rnYpxet1O6Gp1qHX/fj9tz9gcbX0EyksgDMy+6SFxTSCJYvmM+hMDWcUxv326OWOAdZtSCvxHr0J1fCbnZlNDANnTHhWiASW3P6mKTSUof/RDvx90dWACMrlZUgtLWOrdkmIzypsiYCXqEjNFicbtcM99el42ItigFu1inHGoitJfwZa7xCfuI7DNbef+pIrf03o+B5decAYR9B4zSs5wBcRI2qIpuiIeok+gKt8/bc49LBA5LPvdjbpz1ImsVnD6e/JFWk3ABtmmItlW/va31nQdNi9JbpgNQh3iaiJUqwx1JAb6FokVh6zP8OZ9ZjK2v9ReXc3TdqG3bx1fdxjYNfxzRU9LhvheRa5VLOlVW5TE1WktfR/wHUXqQhq17GR3xJJ+x3cfvc5YczWh9IxMPZfqVQr9Sqv2MW4HYs/dLVgueJ3eHmB8wi2FO4tzSD8cdW1EL3jeMv7EZk0KL9BArQXZIOSiL7qPNP7FYt7nhPEKv0AYXSoJQbNDANDoEBugXYA+VNfsgpsxchXVcVEJ20VLer1JDtbiB8XO9orEIzF+v8xvfPww/wTLMilr1t8HxDQR+vMa6STpwlT1/SXZeMy55EriFuUzSAX54HxjSTGTMEfpg474bF3BhUz81afxE0OLAZgBnuLWELGf5NNR0ueBntu4psJRcrjdeF0WahMor2siKmfYXVuw9gLYRMdnRbnymX2RkAWvpngSowQxoH53C//39BqmwFtyMSVgyTgp6E1jANhyZBy1+/GHfllVUR8UEoIXGOoYcwb+LAaL4Of9rJ4p7g468LZJG64EXqSiMAO3WqkBRqSow1nTzw/FK/vRxnNMFxe49dC9QgYC9nRqPtIhN4kYunSA5TlGM/MbjnwEHPTyRZz84rBEzZE9XHqcdAfWyPxUiBP+l630W0nGJWrS0zvYRmatwQL3b1pCFN1IDxDOPG8/MuSre0GaLtjrGjeEPj41WRWvhEo9BlRA4AkIwOMQMUD9h93owvVtSWvfRX2U0I52knFdIHo4JxVWNy2EamM+MxpgBYXD4yO4Xnpd1IE0SX/KR6gE47qIEIFVsSeLTOqxG71WZunrBbVglCB4Pck7k/L1SigTawIx6DnbR1KcD/wKzpG5/8Ti+sbKJ6wyleZri1Z6+Ernd/bBfabn0sWpdROeoVHLDNvG9zT9bEeWSfyIf0lb/eQtzjHf/SuLgEh5kgNTvBxMhrXSImtzEYIMTZsdJX7lO0klauRxsXG7K+zoRKoybL6GWe3mUN3Mr5lO37kIPwNSyCkf6zc3fcPw1jgExa1jTZrCgD0TbUUnycDL0UmjhYAkgfFH8cYYDulCYrhZjsYHwMUqqntACWP/azOJxrTy4ONPK9d2FSV6TGhvRsCCOH8cPIqQoKSJXPVtVOux/Gl4m3H6BT0B1oQ74gYOE+WdvTQqhUCkORz2eNM2UBlcN2+qPE9cx5yQV+i0iBAUzsnKtBUMXAu1Nj5lIEnB9qWmBGO0RMzkrKF2L3erwRtK9NTV1basGcjFY3QM9UpD4sHU6dgVGfoTSvjlYW3QgofzvKQpWWfemKzt0PQJagNYqvv+W1QI22kxo2xb6OnKP6NKy2tosxFKfRIztrovLP1d0jHIK7Q8jAO88H8Z2I3qRrPdP8IKbEZtZlz0j/SEvfFoPbDD0N2FHqns7IfzjlwLwW/ChKrNvfurlTimTeoQZmJel46H1UK2L0wGvbomfAkO8M/etdDhyqq37yWm0NXGXlUn0YJLqzK29lh7zvtYqi/MB6UIZh0z1oQQr3jE3n5VTlr1LIXxT+uj1BjkAEJiu1PqCh1ji3XeFMKWmFOd2JUmZsgGR43383JfVTnUWpIACIyQ8iAov8KcLxXtOXSWfJxTBf3qPF+nqwrDOTev+slNCaDyWF0Yao4w6URLCdYdQPG3W3jzQds9BICUVZ/B5GRnShNv+O34w+PNyZYv/D2ubcX9tFcMp3x3uDxd779ZhTLOtL1EnX8MVHTmcXHWphmpKbqZYNp2JgBLu5rID56nFAkjzIS4xsd0A6bxc3FaOLfutzI1qDYJaOwWwqf05QYKJMNVYMdzpMzALMmN9yX+Rxra51FG2wnolDipLdmYXMVW2K/Wv9UHOhcwBjIN8NedtUw9PxOSYjR750eGTQTHgzNrNP35aP/08MwGI1xwcL8LBRbcJUWFc2MLz3xejUQ2C5CY1aR2/+hCbz0NTcC85HDNuPvMJEOZLkNZ9pkCSGh812T+Z+E1/h0Dn999xvFrXPFz0g9uzCWgTY2WMsAniaVEtlxDtLM05jb8fg7Xie3SonOKu8/FBfTQrMsXOJqfnV2bv/ZxAAXJyo2YA4u4mjhYqnRm+d6uVtyMkfBKp99/7tq9/okKDNsxApZzdKpW90AyPUCSCri+FzKNutyrhK47szxWmnIV4TVhVsjEE8CACxplG5yLTg3He4saVsK08kHou4m/B5IHfROM/RSCLkDxmIHCEYtYkvdMEkluVjZsbMP9NpPoJbt0R8VFIBLZUaWjDt/GA6wSWsdnpQapn910DZ6BDXvIcbKNdLQnKRslJ7pVZ9OZMGw6BUjfp+4Oa39D212i7raJSJ9+7o49Go3EC1ZKPQipqoDUhu2uL0kakpVVTMez2C/oF993x7HlF4lezmKfuLSr/ATRbXUhzQSL2l7pdBtxywcOHnAJ42qHgSqEz1QvK6IKecUuBud/Uvtk6xzKfZJMNK0N8jzz/0nx3vatl3HIFUjGkNmeX/6T/al94+SDJNfR23qlKimh17/EdaizJpd7gXX+GitQeEg0aUzNmrGNp678Z+3NetWRCotfnl44Qp/XjHyC1Oy/QXEmnfhiVa+u0tuOVjsixpdrOz4UWDBITZSI9j+n1iIeGrJIb70GmKQCZze47bijYx9Ca9ZaFVO33uJsSshuZu2+5IEcWVRpuukj73TDB+AgyyMCXBvEp/iofJJJRHB7GTxnEh2THCZ1IBgR5V6jM1XeBT0dXYG1beDvJjdFt6S0wf+B/Aldr7JrxAd3ANwxD4S6XOORa06lmtrOAImt7ig66cyfryFMSUQ11zx3Xc+a4McznsrFgXoO3SMTvYY5r+sAdSM7iZzQyg+bZCHydWdfIQpq8f7JSWAU738mfdrroAgjlfnoLTFxq8EU7H2NCK1qPYPcHECpDby6A708D+ZJ8fouWncGcpXVhieHCuuHSNtkNKxlM4Bf0nChW69ECn1A8FOfHRmFd6/5tijhtnkx05BFCyo5s9ZjFbcUt9lBdlTkTo0ZyF5PwDIkCMouRzj2k067TT4Mh58h3goatD/jNIc9lMLs7cXeL8c3eTHEH8zuc5Vk1aZkCb0hc5fRjSBxqv4hT7QtH5s5TNqh+4ourSoopBh/qBgvtEg/dR1y4UNgN9DVbFNSmpcJKrokJvPn4AvSlRWZmsdGM9nQ8QrhPfSL8kLfdVx3XJM6kXfSjonwgotGilI0FoF8fEJdd+HCvcd0LgAFlcsERXUazhw+9KXEkweN8vhnG4ljMP5l0YjA+IXLvTkxZdGYHFp1sPrRE1Cj3+FnLERA6OG0FXxuhHGaU2tRuvi4yPyVr8qJaYDP+2dCxEnb/Jcvn85ZuES/XiGemgjg36vOXTY9MxmNSGOwwBOb8cmauLBCAk+nIsWSruGOpBHYl4RcbaLpi1xfIel+5braoZGiHArDp2M8Tnlg1/AMfw+c/mlKYzKCvdsI+SHOBrUSgdW9G3oo0ZLIl3CEINU/CsyEDnvVgsoIl8CehaUzNBBL3LNAyhB6TUUC6jF1ugH68fxS4Ih8BT+7IF2Gp73mEF+g4DygRxUviA4xYh9nwaScJOTlo+rJgmO7xQEGLMSkBTIDXaslE95dRcQOKXFYTQgcbI6mGHj4e+gNHVwqc8nPIMmvA6dbuibAGfVqaMWPuaroa6olcIlrLGoz/8NiKD9HwJoJxU0VxBQ5IoWkcnLAeVF3W7s5Xjtd/9MzQyWJ4S59txqa8a/1Nf4GZOFXQPtA16wO00gx1EW17F0uH873LmtbBfRtmKmn62X53NWpkyHPSlLVvZT28lvECpNRGhthgaT0qjzO6pSFXE1ud02eDhum2l9b8E1/Cjqe0Uo+0JRB5v9Xga7DI1nJYUXpGh+1ZcDjtFqvGI5u6qlQzswF0rIYrmUlQewsWU4g4YBDsF7qt4F4TtITSvA4DRdQJLzcJIloDYW9bYP9cy4pTSfP4LJO+umNdG7X6aNSFAx0lXYDVZTvKQzE33FG1CjkSr/QybmEwdZjLtkg7zUeSFHy2MkerPlXW6ZuVCHomEkFjyEj2v50t2hhnpi/hqZHfgABHK+NTNG2xHa3nSxrUtodNt61kZZSRdqSNbgK7NbEeQ09VV7AaWsQqZoGQNRmo8f8yIFiBpJxhlU9QIRMBXdVNp0GnE4+pFiusuOVuTuI2Y6sSD4e9e9esKbNO6BAjjahLpwPW2SIbU0+jYzZlc5DqSxY2x4ajeJEVd9N0Qmxpkzfz6wM2a95Hgr7GFJ1rLsLxBI1w0tPwQbv8jStk+qrCtICDgBz3PF70FH5AbhX9ozf+gNi2SjfH/nR/bwwEVxb5Ep+JCdqYY6S1TnmRiF+3pl/EHsEWSOaIK5WSqRSSux5/AiI/YkcYR8AP3KPd9bxCY1QHEjrZiInXV8bMPUK4JW/zojRUp/RYHhcj8RZSBi4lyxKXJ/qc/KrZ+/6WARhNFfUf3pXnnv3G1plF4jryharX4tk6vPZzydH1w2bGH/sfnnjMoPdFOtwyJZtol5sUs4OsYLXav4vDSMGjFDlJ+swOdwm6EYRcNfNW/cuFSDb7B/S2Pf181nsU9fAkyNMU+OfTVX3nWWzY9VG1FlKc896jjjwD8HaBseB3QWQvywh8F6vkhw+BUGfbv7akDvlGlv6IBJgd1celYQ9y+sMYH09nVtFCbVnqdbZYQayN97QX+Nh71RktGqcfSpIVuTYJlLBHLjGFoPDH9oe5wjOBezX4N4cO+tro7FOhFJkJl4+DiFxR6yUifMEqtC1edtCSUA1IFvn13SiWHgOvJghgus24UabHnqOlArzwEUEIaPuWcW6BSYR0edlGVwIiYABtvV7Dez5vHQbB7hZENbrjBIEIP2oZQ/+7/2//aZxX0QZt6dnQYl2M4UjzChue5YIzdb4X9Yy2rjAAixDEiFCLjAGVeboutEsChGTfbFxyK58EtjPDKXhWSoAaKueyAWAKdT9BP0WO//RvIVFGWNbMfTP9c5m0pbn6EaqFBxGKjz+iNYc93lE4VCJ9M5GdJO08nLeSu9OIK6kYXsummpwRDskjAMvHNW8hMbjwVrYFA8lJ0tFsMsgl8Rj5lpR5He09mwd5c2mvANyKF//QQBpO+4ufqoBPm/IoFhzBlbOroxfvE7suVbEEV4G1KQE6m7ydIgORssNXwyFbVrTF+F4YXbWJr5XkmBPv37Xz8kYsabyKG0baFxe1119f1GwbzHA240UbY9hQELDy5lnhTYIewrDv/7GFqscJg/8vKqjVSzODGMWRBNOQXuDD4E26lmNwKvUO6Cn0wJjLsiZOIfjetI0OIMAa/KOWdSHSGaaRzf0Q41OjESRnBREax6lv4KXWjR2V1hGX1KID9Nulqrw/Uk3SCxqqUeRBsSWo9GlWx9qRgH2RhpRzZbXn7yY4Vxfqsw4fR+8Ty2ZuT8NtYtaKfkUTRU4I1yd6N3H0p2q6YHj0HXaTLqf2tU+jBL+/E9REfsGJj8QiyiuRmQ5PBs45AUSDiiy7VlxyNK1i0WybjZChAVGiBdX1rZPQrZRMAO+ykdDe3aScJCmQ+WeDNpko4XR6R0xcuAD8/zwLu29IkV9PU2XuK+2b9RsPWbgLNWaIyBZWoPlgOTn45bfHlVP7kBSA/cEbkS704YtLVnH/xRjHSge4ga+cR9Ha9JI5w7GP5w/VpmLmd2iBDyunp59ojI9Ox3cRODXT9AfqP9AS4DhzgC3nu/epAAnCgVsmTDEgtkM38aCjU/Lzz6IX1v33A6MSP3Y1UBKNb/lKZt9T8SzOvLQpmuZLzCPztcRI9hOx9qiQE7Qkj19QCKAJe38k2xZuqecINhMJ5x0GfFtEZIzQ/KuGKy7EFTeKWl9JbJJMWVhpZcOAlMAs+vc9HSsf/o7ytoZ0UKnPG1nIof8w3cuFSHqfTbrP4PruXsu3pAW8p1Q+hXG4BZ1WddYbz8aP0gRrTPGgQekP1Yrito+LcIuJTZaAQxtpGPNA5/buEa56g/uLU5v6rvXJCM4OAHtSM23w/sol3u5kl2ZoQ+fEWG7xFnESrWzsnggUdIKjiEz17Py2fSZkGbSt/8p1UfHtb0PnELzJBW5kp298BrmcV0LugPLDJyFqrFVg0HbNj5sB732uBYmn0IUu195DaUBHujv3ke+laIMx3RJu0uM9DPzqdfKBJBGtGB3oLjFZPjwIPXUXHEH/Q0p8kqhRWNp1dIaJ9EJXfigvgM+4Ok1LoqzsluvjDdUCxDId1tZrRlAoNu8QuN7xBETUq6cXEU7ZXJkvgZtDuIusbnF0OxZVSN+P5mcV41Ys8VC0J/pukUNS20ZThOdY3jCqIirXVXtc7Z4V6OOwtggVRSYpVbuFLlDuTWyVcHYLNhuJrtLOsDWaVhkL3vqq7lTdCPMs7RF0tpl4t31z87GLBizv6aPGwRyPb5B92e79DsP7ojB9UzQWHtzeGKTT/gsQi5LEJNV/A57gd9q2Rsahyl0YNYZkSK9oNKPUuoyAI9+xeRn8I5ckGR28XI2/j9k+BfllO05LdFXUT5UkS7EFBxdBcIWcntHcGuydMbRr0246HazClIQ7Mi47oI8oQH6RWqOvX3Rje3yG/DP7hv8vcdqW334ETjbEwaO5RyS2inAazMs7vvZNsr0hBgAhbZcfEa42WnjOtrQvw4tOTdDd7x6FVvMGAjSWmdjATaAEiK9dQvmhUASNWonuC5ge5rurnm0zNXDjYlD2hF6SCD5Ep/ZJ2JvxhzEAn+AyM7xO9qhbH6zVkcGiqGnRzh1PXYinApfgmfHvzdDeF2XotPGJjTjTHIVemLQOhelnvKpWpAmcgV0UvGXe0LaaPSzT/h7pDhhT5CxFvJl81seG/AWAB5Bf21SYw8aWl5T1T17w1rp+XmMIEvYTHdaFSQmAnutH2TFSsuuioS+eQzLALbT9DmSY12zsnSSfbAxPn/s1LvCuOCjI34xJYmmdde9DkelxnISPzTMYBv57ExZRpyjP3KgHNe7zWDV4hH/KKkUfU15cNOdKzzTzAY7PzLPQlJPzL2V4l8nwK9cB7Ge/K3YoM1llYyac2qoIys35OFVqX6Y5eOf1sAktKGZZ8OMnKkSVpBIWRQqTvzflPTeQm8IsP3zfDqk5uwDMGrxG7NES564HicZ14rzHdBgZ05YKbN58sQZY+rudp85CWbpdz4ryjruSR/nR6/wj0c1xEjR2hU8PJL5r8dxjHRe+PG13tcUBgzj6WPcnzNy8jwltpv8VT/ZrEzd0odXGgD4KPWxoYj6hya1Y6FPjI4CLllzX6foPGs5gB04Xe745Ty2WPVtq5FF98wBxolwQEYrEMOX6BCx0G+rUl0tUurCr1zoqI+YP5D8NbiJqPwB6dFe9NNQGupoJKYKHs7PoRADnw2/KBLdNcLUt45UCA4VOM2s2MQ3h497uBu+opyDc3Y1QpEDwrer9PMzHW/exfAIrRZzqyJF+EkEAjSbgohQkbg0eJCCXfnNzpE4DPulPFYAjIPkKnMVKfAzn4CYGMrT609LvqgWrPop61IC8ddHqgfNJ6m0Jr+yDbQqnep6mLFsj79VM94yZGWxO1o3KsvjfFuBEn/+zBXOQW9jnTs+r6GzVQ2JqfBmh3NRHv7okeXZUTdTU8RoZYkKV/8h0dYMFj+g6SaBp0oGIqE5xRiPYYyghXFBvcV5EFBwPio0Ksde5eD4e8Q7E0mocsbjxv/pr1nNsqmegs45Vn6BE+gZ1f+QxstAsk46siQ0s55G3SGcDmGdKD8v6N5UvvUKwdOfy6JVTjcUk7A9pLmNPVJ0W/amK4QJh+F+zBYM9eXmqO0BVehikonTeDlm4vZhS5skQUBrrgfGId4AeyK3v/6XaFPpygjDEf4xj99Couakg9zEKI0mBO8+hykjxSum+bDqapiNTfWF8yFRZBcwrYPHXYxZHe/ue1gkxyDP4EXwcEX65yghGk1P5Y4siaTw+WAh9I0DtA5NydqrqOMn1Y7FbC1mB+5zW4U3NbM77f/ok462FbwicWcn9ZAX/E9ld9V+ZXSqvoROXbsFFtGPRsTYkIKDgNUhUqleN8crXLAAKo3NvCYaoUtW4yHi3zmUfx16qDQ9zQFfmq9mmMHgJUSkxA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABPowerFlex755",
	              Description := "PowerFlex755 Interface",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Clear output freq when off$N1.3 - Update Drive data read to avoid div/0$N1.2 - Imroved interface with external aois$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.563Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iVSD : AB:PowerFlex755_E_23A548F6:I:0 (Description := "VSD Input data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:PowerFlex755_EENET_Drive:O:0 (Description := "VSD Output data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

		AAm5HzD1HQ7Xi2Eo7xNkCtGpF7KO6wGiX1gMajvdP4GIeWK7l6MrJnbsKuwalF/jDATzZNoA9UYuO1F3cPo6f0GWUxvbMI2pCnVdEBjHk0pxMpyovBHwScJY+PnYMT5KZ0UZSIQdBAJWfku3TC9C9y3sMBZ32Tue/FAiTylxjr/NVZf1sTWmoE3Hvce7Q2S/KVNLwNl6anOxHr0ELWdlr2q5doBZoAga4iuaL760bel3ic996t7GQxjw+iccKfomNLnJ1dRt/PxY7KAn3osVj5W/rmZMorSOXSpBR2isOOBRu90nDGvob1u/gnLCmRoSaqTFVEYxbX95e0jjLhl3TMavXTR6iKfS+1Ek/JZnoM8ea93qYxQuny39cOH50Hzt/qCb3WtCjyB331BrTmEpy9Y5s+3yJas+zW2ZM+p7+MHkD3mUidbacan0nud2+djGw/oRutEPEIIuuren6CXHJR9u2oJa0XG58vwgrVYaOJ8H8DIUmqINBuIGYxxRLstyDosIVyb3IZXlmur7pOTfu7Gc/hYunMMuVlfDDGCOfNp53NM2zIZq2wEnJrSqZfL/IaTm46CAPbaMZFNHrmbn7mk/Gf0Nuj5Enle4TT5nc9Z55mm7a4XOiurJHYwRbfDVi8aGQciU9MW28kNVJEt0VjDtZSN/T40+0GfyaaRos1mDvQUeh6IOFCkOZsTu6umUWCcid4ZVPGHaJ8wxMfpUwhvev0sQdPPtPQBKNDg3MdNuukZT31DmuXjgjtnNQC58pcU83/K7EovTNh9cncB145zWlGCzJoRAy88E9dO1U3nktk2sI6Vd0jvB9IpQlxyYe4oBvHlTIAubhAVt37mBXu8MzY9lgyJtiW4M8+Yl6XRh6xHSxnIaMH8mqKXfo/bYTwz8JqYiq5IDkPWNrEKqvvm7Nkt860ocUXSGjvDvDUo8OlW9yvhVtOJNRBEIAzRGzbMEhlnNWpUKZWRdT1tDdjyn2gd/2xFHF/FQLJdnj7XGWieAnat5Pesnxyl6oxPYeMjVm6Hu7TRkhewxTCN9kZ2z2KTEL78jZeKblUM0GreFuzHNgfuhWfY5QaGgWIHP68TuPYffcegFlAwMeKyUdRpmJ9uF2TUOGLDYkfCGvfhVP6ENRhK71KCOxqeuE+0sMMzIaebVw0cKWZDhFgGsW+jGTB88j2d4T6KgkDr66reEGFZy7ySF3H5IDHrC/LMDyJ4z103GGQghtAYLexVaN8POw+NRNKh+NWfB7mhHjychU0GqAEpLTCSJn8aFsMi3MHYuHROjHuixrfLpY/Ri9ZJxJ6Y9Y8ssC99SE5MAgsoSUOp9ZA+7DlI6vnLyrXEce3Vp1m2+z4HY/gVkIm1k4cW0cKBvcewSEVe2W0cxuS8UNhlpEsZklUQvvd7+1kgzw1XENDFQr++i6slFvj/CXRL3msLwvC7EpLLpQqezZ+OBxFJKl363FsW0Fv9RhmJU/c6rEXLsWShPatbNKPo6jfQqbqSy3VEeuBrGfS9nEjj7NsqwCpeA2ReqguFR6Ee3xJ3s2Ruddhf01EGPkC34u8Jq5i3Gu1w1/dVIuNWjcxLSodSgz08Yyb5RC4EzBWyso4kAw4thOtU4SMw24wNSFk3F0mVIkyUPkzC+vdXz/9COmp179YRG7pza8vUYvXyF38Gy4ALKHfZI+c0IsSx5yrkl5psdceRNMGrxksdAQTAwhErbA8aI3R557cZu0Gxw+pv+o/2crmJ7LK3rwyI4SJyWWsXBtYZgNNQLR7tCVidik9DzTonPag6hPMIxLIZ1je0OD7VsttQZ4I3S42yQBq0v4TFXSOdZUYkfoPblpETgMwfxmYnY3T7w3epvyERDFjHYEEb7OFcJNU8ALCQgAJ6CvXdRDPd3oqGmZFlMkHn8IwzcEOhaQ6Z1RfKQgzayzkB+Hb5QTpTbMYwVph7mHAm7JgCxy4rRQOJZqk9nLcKP9a2IaZSlrafr+vGaDQQ8iWMsx0EROgfA8A95ZQuQb6d1Re1n8nT/GPFaE56SymW3tI/R6osX8B4BjQp303aHO4eWNwTNui0+Mn9Nd+ra8TBvtLZFEMEt9ARDjQECF/LkWvyoVDQoXEveygMRSOGzW143VmGz2ieUbx2Mma/0PLuNzyd4jXExdr8XQxLSVtNjcXaqhpk6xrPmnZtWq1gfL514SME1iC1/l4HtnllyDBv95sdIRuz81vd2tBfw6rke5/wHL5Dbw2DzMZdFZk4yNkAddlv68n4Uliy7EDdeNkbyzF2rygzubJoitRApQdaiCDHj87sfojiT1IhnkU4+7NQGLiLG6tgFl8jHaB4f6OAyLrVJGJa13uH5tDIcQUHwBg2sinzJpwyiQTuCKspFRV9qM8f2nU3unPuxLPxY6GPirq4AHhwPFl16pDHhzYSx2lICTFDCIyY6vf4El38Ydmj97NRlC5EpUXViq/l2TheRCzpi71amE+4+y7L2QZXbG7TP172W8PefW5m+IRBctj1BdqNVoC0l4sMUlQy02o6nsWpsvi1NWFIErT7BejEXT/HLW4+p28i7t599PtHGyzC76I7kGfqv8aN/3zqitatpU+m6+B/BN1XoQtpQvC82KopAc1OuotAjwUFQSHuynp3mY+iyc/6EnQqeTLGR6Cf5skk6GaJWRFSmx3WFTgN+35oA3X2v5/8AzWrX6MPA6k1a3zGPr63Y6zi9iietqxcFZqwIQUNVBHIdFzbxGqxiqJ1SuxgnCN5fKlr6kAF6zBA5kzZ/bpGiryaHZ0j+gU9f82j5WqKnOxNIPVOasjeb6UQPTA+cw5qu53dKkBry+xyTeooLcpRnzYQVnNK6xWrvJ/nMyidqvibt3kghDUCAP4vHOf3g6kg+6x2bAcui0Ze4EiwD9SpGY0sJOauX5Mdj0aNKodBq/tT1giAV7QBEQWV+BAOCPDrTN1bPcvBLs03vA+62i8X/pNnSbWssN/gmrFohKvI3r086UjcBZDk7Dvw2VatckXORuegBASxfDweG2Sel3wgrh+LXVDFfTEMkRm39S2YAid4jz3xSq+p2WoXlsrpqf6PN9uK41Ng66lcIZOh7BHLP0/OL6t+JwucZd/1A8NemjlbXq4mF64j+1Mwr//Wf+wp5EiR+i7TwkXpP2bk3LlUx0CnJg4ADc1oSYaRRzjodPLmLuXVT3g8l26cKcMIsumPBcTaieA3orE026pNipaZtjaMVPxkK+ooLqfJB6+yjN4alCG+0KgQJdmbvWeZX9kyiP6VlA4RtffADVb0jsyO1atn2CAJBIeW5UcLv9d6K6+J7g+1i/fZwgrdUsex5Fi2UO4ZLQf+bjKxr21IG4p8v4UcLA2GlPqVA4DVhlpQKgmsdHXEk1ZuzgqwTmW0ldqYBVoYqHKH8Xmuba1m7jS5589bpwdZ6+JSdMx5khcm9C1InZ7H26QdHhxrPCpiJ6D0NhhS9G+E43mixh+Nwxa+sZuWqtEcOVLJhQ4ur8UgRD5/QTVZehMKO1BtvOAy5mZ7m28ARZ9YVuuZW6aI5a0qX/r8fjldxIY34RzcrA8sb8r2BeJaX9nEBsxrBKeHvPbPNPlUBDZHQNfo2o9edoVmeGblcWtZSl7GxKpB6jr/YhMSo/Nb0EkgC0h1pkOA+GzRxFhKiDt2d5t5/zK0yXy9fnh1Imvp9n0Uw0xdNRWljOYD7hY/8VU9YlZe7IrODNZKuHcg1gl2HHdBtHKUvsVVsoR9Tg+CR4PgZG2RyQn04ph213tGcUvCy/aH2Z7O4dtG3edusrUu6Nh6SP2+Bc6E/O1MGOHkO9AGOxLbUpgzV49wjhXXt2QpZkoMY4AR2RJatLhA60itveMrsiLRnaJtvtex1yPuBAiWuCT0gs0r1P9/5vG6+BNK/pSmnYsfc31DWFMqHG7LH9VyS0gJotHxttUvuWdyPjUXYSp3L9fy1liFJoPHKCELdcY2hfhXeBgg3RJKTt2ovlqk/h4mkcYlsUTGScLpZ6YFgJOXyjlAWoHff5gm+Acwx4PbWAOWX4Y/qQak/viiaIX27zmcnGksIs+2UtrvojGqXdLrHd0BQ6P+ptUYy/91/Pgc4Stwtgd2Fls3K/Wp/25F8RCtsMhfbjjCm4Nwn//iByEWI1JM7rBuwhY0z73Nbuyx7APPYFV1yBeRsyNbzchGk5ToorGiR6Fzkuj2Dc+j5dST85dTkVh4au7OQ53/i2S12XiJ52xqqubyMy86uWoGuK7h2TyXeRho8J65SnZ9T7TQOylkjY6IlILqJj6M491ZOp9Lf2EkxSdA9NV4ct4Tdk4S48jKs2FgpXImwE+Jka5InPebDrP2pF0ylcYmGCt2juLQLY69KvAAm8JSmxT4UW46mmiXUuYXNAwEo+juvB0syHByBxT82EU5u7A2P8uLwsP42bsAhisj7hLfCkyxFCRCvV/jtQApotC8guJoWdg2To82HdPrfS16pH4ySN+z5AJFpYzUCJL9ac8SXRorzxNi9s+4rEDMzofNeTTZpnlpbSEw0yNKkU0HR7FPD2i+OiMKvI9sC2M10UB+FODp1T9G1YXzIEt5X13ZViQF0WlyVeb4MkPZWcq4TSfNeD4/BcchcTZFEphdvLGooUrbsD8lyIod6g2ZmiSUZlE2NijW1NJjs5MTBjLD/ecq9sNxQLSdMElGH+TLuhNoFT/SSugMJ/X9m+n1r27zaCcoF1F4WsT7b8dpZB5K3FYuFrZVmW0WNEfNeL+LEC3tY1AJET+0eNaCdpkzhaBYclTjYcEC/kUra1yMaV0tNjhL/zXKV1GzLa70TXP36/tK+41XpuIqvSihmk6YC6d3D6OkKPcgYDu4cNQuGUG8EYAbokgryV2rbmrW53C2t+w/Myv/oCCq+WYOVzdY6pReO812eDbSrw4jviVAUlW/de33ByHDg8tHrHIYx6S7h9XiAg6Ya0zmQDNdjSphTNkX0zpMHsTDTZjYlmonx2y81+5jWNe22xCxMfbKAySIlgvCyoxJWxXpJho5G2YHPx0zwOIY8STrXFar7hvOEdIWksHr8V81/ktgKNr9Fp1Q3BFiHZGTrxMnB/an2AkkC2hXk1fSEIkHdbtU+rUcvE9V8hGmlprY5ygmz+IQvwDJtr6rN4oQ1B3RrhO6r3sqwtMoB1w6lhSMLGXPZX1qebkInLp+DX2tK/+sFCfhWMQ9feQywHbCMmDjV2t0iirUPDoqdZFouv0JzdXLDIdHYp4uTF40qaML63ggSesG/67kFb44u/M/pJ9fG9GUWi2QCJqIR1cCszOcx0AsQX8SxygZ94KyvZ7cfaOfwYcWSTu4QMUT1lJn3EPxlulMmVGN4vERxg7XtbWiHyE7X6b4M1U8vMHtEaOjnN2/d2PlDpX+Z9ZF2TO/bAR/ttT4YpM5Vt/fXFP3Th2Yo0e2dOcr4slc2m/wx0Su0ja1hELgt46nlLFZj1sZDtTxuvOOnIRni83kQeryt6p03iN/JXLRENcpWIKLR04ZWsC9plBYXBIUHIpetF+NN/COhZRbyHF8PHMKR2+11TQMht2D/P+MU4W5xWakvsNt6bMlvd9C9TA6tXxGuWVcIR/d49tgvyDZa7v9xGeYZnxJiiZT3Vn1YDwsiFcf2dXcjCBMS5KNYpjR5e04WEvXgOvheakJ85L07KydoRAlPx0bcI0rFAjP8rtjtkFjv/HEWE131xeyGpejms0A4JzPaVkoFFxq/8Wyu9qc+qOv8xRXFlfYeGWPJ7V4VyN8LE2H1zlHIGxKOeH0hSYU1npVfn+3yfXTzIGQhSoDpbWkSjb4PyKmQdNw1oZvFfg4Z/CslWXJ74PfP38M3DNTKrkgXkPeyA5ny7HPIyAWBYoOjAvYbypydHMKttzjfJhVoF9KqXuGhYDUiCMLxE1WKIxirbeiBt+aYwK+dqto+vHRiBXnpdQmqPRjv+85bMDwZWcXTYjv8L3kSlMRuJO6zlCaX+LboKv+d2qYj6AbUtrrrag5I1wazikE9V1kNrlvPNT/4oaP/Y2gFjmLdS6MDFx5ZXBogxPKXavBSYISSOBGxlhnprHgBFxFlmFm/j6adfGlH8chK9oJrzFD8rQJVKZqUWezolMbxbf3FCSzpepIvb0GRGG6GWy1xQGwPBRQszOBGzTZmnW9851CxzqEwJSPy+hQEYZJ4TxAuRSuxw4VX9sBnei08J8XXdSg/0BZhy5gviHIPwDKiFmO7bRyXqskRUjQKj7am4xqJWQJNS5xDkAkjSLbamqfhvKiW8ZQlWgD+c06PmEIpu56LHTaIcm/C+2XEV9hWl8IL9fNcbkvx1j97X8aRU/61pi/q2jE6zizNTPJF19sBGfvJVbV2vWerNC+xJORO2v6xB0DQF04xoeXN1dPQGDPa1X8zbddVhiwV+8Uv8XZjLb3feO3l2AswZZP7+7uOQxBeNmdMfU2b38dcIVxFz0Tx4uOWsPn5Psgda1Z88AxfpVahLmnSOePV5C8HJqWFQnbIXWMgBaAFR0JNHTm8sfYSt9IUOo9BnEVrCf9ij63TYlm8eK8cIbjBQabUll2yLC0JcOqcE4rKNxXUm6OJO1thB1ZCyedzwQDa3zdC2VLcBfA3lELAnxe1Uw+/GlxFqqzfgoKpqoOHjIwZoNkCyf8WBAE/w2SXXQKza00Wh5DP/7ZI8lXp2MCeqyxK5ZoO1Wth3GXhsNYS2usVfiIO5v9u01GCgjPkQ6khYm4aVhCS2zWGupW7WbSA7ks5fyPpx4IlSo47mdDOpv2LpaQgYQJCfEHrBMrVJ3HkbxfyxuRsA5mEUj/OxA7PdkRbAYBRNCGrP02lldl1H6u+LkgRMmPoOZDruuu2rkkp0+Lyfl60zobTdILNUDnnV9GWxURZmXolkqILsCQC843c7XEffmQQNnszFHWonNhOYI/9d1/ZfoD/Dh/gO6v7i4nhOcUUN0L2UBLFKh4/8IZe56bLMTXIyUKChFNLOuh6dFcZS2x6nUK2x8mXnIskSAijl2AvE5lbNG+DqddE4w687RT/t5vWZscgyVBX2iWEwo5dZHlGqUrfyL0zNtyY4GHSj3ABoVOHRRXUfqSZTFCeg2PaVRIsb0Tb5NkA4OWtDkS3nCcbe/C6SPaAt4800YvLm9jsXbnauAsblrqOt+WM1+4ckmngGPqt5CgvLiYZH0tSSkP/hX3gmOPCDyhZBOPbbMwca1b0hFRdj/BPMJ1JHCFineKwcVFa4yn1Szb/b84EBLlVEkpuA7eEpMUnWT+O6d+nwje0IZLk+dOpyCFJfyDoIc/Y6+PYfCtUxFC3MCPV3CnmKWF0BkUQuSVFDTZ/W8yORpXVmgt37KS96ia+GxdmQSXW5Wt189zGF8X5a0GEgGNrPFPJuk+NZ+X/b8CxbWbyAVjq9uuV0bPm+cqjv3D/wp1T7S5ZbigL8TdlzBEorvAGikSihP17smpnpO7yUUynS5eUAG6szJYYOrU7ShAOPfRrqiRfHcj2Yg1Ds6fDjnnZ3uYWGvYOxRkj/tNNo0BifGRO1Dwlmw+UUMU4BbEpo5tOmCdN5uTtdi2c60owF4TbfFh17EGO18ZM3v7ytx730zNaKtUtyeTdNxFO38RKTooTrMFwk2gS395CjAnNMPiOhcd66IFy2e3rwfNV+mGehtMRSSW58tPwa/9jzueO0CA3+iFZKQVKkXRFm0l8XEDhhXiAIUzjd2375U4WHqvf0VcoqqV6P2AhbtVnP6cyjSyI0DhYESGtHTzuJkFiE6+9I8CHxvDv7Xk8iAWA4XwffFhBsQjvhDYDlfHX47Kk34tnigE3mHIWwqLCXnOp4BkSE30O6fnbavdVYyj6ia8l5fINNBSEp0jWhDnT7D0kXL96RSMF6ytCCYbh9jyPwPBp4DxV2wor+q5+Sd4t7AxL3kTAchW889ck3IwNBcj466iVRB19SDIQ6l/v1G1/UvieM9M21P8upjEyzD7KbrZ/o2k+9RoOool9cIccKkDkYGcxQiP14ELk3OnvXYh3gnohRLiolB2+uKS2lUdxo+JVIhAoa3n5n2ou7Y5QT1UwJs6FAOJ3NY01Asci3DEwPovpJqxok95FBfjgW7SGu+rqKZUqDpBUf0ZNF5ANTHCNjIGdC8QntyD7YqA5+uaGfVwDA1YQE45TkfzhhKh6CAF14ZjqjgNqOMminrpiaHVMXfQeQxIIHaHreiFmfk4/P/ZcTA4WvqdYIZVxRlr9fgpVyLsZpaSKl0NPzYHqmHrxaCuf0HLqpBiFxL51/IrbldzuneV0NZUhbX6uVdGb1mZEL/hYemUVMa/rEtyuSz/WQFRXslDqWjVH/VQk/0N6KPvNwpgz8Zujt5AS+cbMAPNtwnaEYKBLKcOmAmEXLH8TfnXJOWWxE9kzdDvHiMinL0U8T3evNitk+6kHoaT0cjmrC94Nz6Jy3k6kuYFdYOz9IQLLz2m0pzA5H5e1MamqbRzhpM+3NWwebvs/PWzWskHkanykiwA7t5GTvifzlEWkvnHLTeNq8NKf6JC3XA778ytwOkh1erJPikFSDZibijNjX8VKHOKqFb+ya7Down1qvljr+eGWaCZbiNfr32p56oPS+Ra8d/GOug8vL9XWvumZ9aqPENVQsfARZ/nE69Zd2AzawBegfxLuAkq3tlmH3CGNU6Ag+M/GINcOoQXGBo3mEsEbt5cqUnj8UoqbDOSHKtNjE3haotYFMwxQquzn86XfgmqyQsk8c13Y1KWyE/Ml127f0VOIUXVT1JPjpPto+aAIcdDkphunvx1i20dcwZH7rtbr1bw8bd7SJaafi9sHkzVfqB2xyewGiu3uYWCc9Gm3UyxcF+VMEFVVAxV3AomcOMQ9AaRQ0JEaKpTtHlYS/PfPrgF0rH6Qyn5owEMc+3fyxPospd1s48bh8bIJxt5XQQZyX9L7BvEzRXMcKvXYf7Nwxr4Ag20w1Pj4qpBH2G+Fsobb9hqUiISv+4Z1cey6bDMqO7wGIacFs6gWkT49N4oDUKRK7wz9EtgDGggyGR0i/Lcj7/uT8XuZM6IjosPVpv/aEcEtTdQN8B7VGjI03PfKRLBuiuE3g5xm9PyNLVEytxF7pmFqEcBfejn8/tkdOYgrqruPgnhBob5Bqxe0S3w6mPL/Z/vKbGtsq/C/prcv3HG5yyUwqoA2rONdKCd7jzDg9MXyEx3kPkIbScuDONsK9Zu343FsbY6xirK4tpntpH3BpySaeS5OIwnWc3jgTJGQgKOsyinYA0q6g8iBpjIkbLtEBJeRGH+ti5aY1hLP+aYT0IHBfJy6leg5NZcOhcROM+Mbt464PxMV3PGd9pqN3W2muZf7YXV0ohuXEZhuIN85fc0JvDOrNah8zdXlySzIaKL62AkTgvY5Uydu33dvQIIUkeDUw7JOD1i+fLD0EvnwFwyYGA+Kci/dARWLAzW1mRScobMBWMRnvw+0Y3h94R11bSq6yzzOfyOsJke7xwy8Vk5+d8CPQ5+oXCSj5ZAYXnlPkvXkHqWjfkTCux5yq07Uzmfj9itHWSr2gfjwXnmXX6cEf9dG7KFu05C2r3NWbGxRrTPutLoKBZGBPJHeFju/3JkBBl1QMOj/AHEngDqBrMls2gS+Yb9lySl9n2s3rZ9Np5N+NHyIb1QaMJfE0fbOI2I4lxNwBkFgIyLzHdSuTAT6jlL2P+sO5isX1OAky+OJNAtmGgsI0YGK+q6WKqHfaA6pv9tvFkzMH9TBMXQE0TjJrxE1vcFWFWil9zSw7nmE+2BlpOJ+vNTKiRvoceX4J4WjVA32jCn1esHNBz2hC/3ROOIXN194eIxexn4EtgWKUQtkEDnNNSrS/x5AZDAMHC4jaazJigTmrBHLXPlGQZXUmDMCyuOuc499q4q5vduLmWcTyAUL/5vqXeMa3aDG8BScnIRU5w1UlMvbhNbMeZx2rGs5n454bhvXpKrazcQuDPhfH+Sj9ycQyrjwdjC/jy3G4EbiCGyMB2drcxdr2tb7jjjdk/J8adI9jWpyOVigLMe1cMcf7VA8sJw+jYtcZI8wvqdwvpW4h6ALVO74kVIrwHwbiuf6gBtJ+joER/nWqgWj08MJwrSk4zmi0MRyCnRA4g+0z1+OzplTHkc7mHznw+durT1yqQX7ZJ/ToYuwRn5eIxhKAhTVMw7+7IDCoqVPVJM7pXSeDU8wZXlqn+bP2QCl/3pohS2fb9cTGYM6h6Foi4AvaRj0vyHH39be4VAwmFEu8WnrwWz1MjZacxHiRnzcTBBs9myYoVbr7Ou7mtVeSG1MISDUY1mS/WhRXQBe64GwlkovgTn0WK9t7doqthZ4rQQxcmUAv750/wlivZyKCBezoB6+bt9+JQA1oXZjV6wepqb6EjsFGN54SZc87dpso/svmB+hgQuPZhYjNvYRsJUR4zbF7OwO2cUNkmMR5zybXBbQvmid6sPO0kWI414bUM+1wnwCzG1mJ0llvTVU5hficAaggldT9bwpjs804mGuoRCm9dy7mdoQJHzsnqgjfdLEwOmyvIKW4VdOo11M7hAfMdVzXbgpsWJO99xBDKWJev1LjLJl49NYY4S+eplLUMRCGQwGIPHCmg2/gYyeRVYCX/8GRtVwLtHrRY9bQJLtcoPHZBweJMfnLoqpGT3zLdbmXaltbKPuWVolmb36aqTCCkg39YvSr60v21S5wDS/WNhNY+84IabeAaz8kHtJY7SWpqEB/vA4cOFwX5dQuE1Phlnr4odYC+d3Bp9toPPj5Es21p3c6TUYc/l9zc4RXwzvi3o2N9Wks3Of+Z1g93pivsunBLTfw2ykfc6e/B+sL7LYMkQZgDAC0HB44ZwptPBikwpydomduWEGXbzW5CekMDiGg2QGClKwDk27EjOOPnEJGJKRGJbnrsOhp565KrvjvObq7mhI1fLrVpFcRxyGTnNlxuJRGV6uYEXqFOCZo6M6Ig4v1BROTkztH58tdauLr9XEwct2YEB3RMe4l9GDNlG7Ia4vGR3c3qcQdJYigTnlWQDRd4ojWKqzK7E4UIslQLKuoEBXtIJvBNLA4K4wEG2t9kAzvswZCd3PyM57HLOp8kdiPv3Q7VXU/qm9KVjcgyllTxMPbw5fwPHlHC0Sh4DkyBjXIDwo58jrzF4MW3rD1OkqnrTud1KSQfqximYBnfQEME80fbELw85E2YroZ+fb6BVR3r9kHLdt+6J3ERkxmAsoxjGASoJ3b5NSGXxPZxG5HMh6VjyE7H7+CCo+peXsWXiQTCFwnWeuXJ9Q3tkhpthVgAkEaG3ZTW1esHdnJ9LrK2wg4RUobOnvz5FDXzP6Ifes1wAqkramG7sLEzkuBP7rlVrnnG4EsZ3efC4m7pSFD3qGjhuLjcpzWlpbo2PxJ008p+KyIEPQvL6aW2dCPCBQQuh39nqaXsly+jFiHEBJmJBAMsAqFhGd8U/9QgDUS2Rzopt0NCP31VblsXGcRv+pllxBnwAiyAxyor0m7m5mYzLi/hvdl6T/viAbOljoKMvsZHW027tsywdD0R6lHIKgmYknnxiM1WkA77giw/rLRFe/9nKAEy2Md2FTT5EZMsvVIEazYpZpMzjZxJijOqvjW3nuxoDM3SvP/ZQ/KpbvlPw6naAF/lQF13matTm2dWLSe+uJ6eyJNaaBaCF56eKeALozFwlnCIoKh2dxspl315c+VGrGEAfQ61znT4K+akxWty+zqyB4MkuuB7aIL0C8nRz9ryhwEffewwZK3Lpo2/G2HD3iIED7I6I6acYBIIVK6z8D3B3q02Q6BZroauX9MYgeG87r3h5tz+K4RrLgyQRxQS5I6VmqNqLkGIbNrH/WPwxmWDFN3yPiQeAZyQrnNqOkmpfLS8duQW2qUuGrgthLU7+XEuiIsB2EmPQNNjRfwRlMkgsqoH288D4nxP17dVYPgNSmys+tL3m9+X20aYO6pcHAUvHumU+F7fMXYyBr5h7V30aNwcolY7Oi2mgxfojIKIUUW6p5GpW9xu6EtOipysGxh7XmTzs3UEJ1HwxSZ9KKhZUYz2jOJc7lPv4Igl130O4ioTuvFDl/6q1E5sXfI1icSfNxbueP+RT93HgblsjZHhKLRq3EWXnpeEfznzoxKpo5PkhjRouo/FZT+BLVmv2r04DyZZgbucUSyKflKsVTdzHkNTSxgGjYCscYCv06zs9+G+bmiOj2hhxm34V+u0owgfskRadX+Vu+Zuf2F8HA3r0Z26HB81fgS6QKAq/AWiIBkqOqCZasC2NzNaMYLJD7fBISXA5NyPy2+L7+fMhMdo+P7QmV1M2nc1X/+xF39RyvtOOp9RAI8JYPhaA0jux0ibGD/TsQudtsSfi5XceY+1ZgO3i1Veq5bM/UeUV0QEMTZaJ0ulTGZIhpOiEhEB2+JcosE6CZy20zuy1uNs9Cuiq+g9Ebi/tiDNZZBYI2as6J5xxOtbCindBTM4ZRPTyKiw1TqOJ+UtOO+d3seMJlwq1IjjLJvqE6l+a+fo+O4j9ZoZ3fc7enXrktyPNpEEvHWGZJ7gFzyvo15BjTlwOgEy3bgc2SJUloaBXiN5EE5ZsipixmE7e2JCzbkhgQ5YzHSiw8K2xk3zt/mpsmJx9WaeFMUruk2GzhD2yJ0tHp5zfdTrB8VyqVotbfUmNf58a/nPpGRuizkQnwbHxkBtmvhLgbYeA/GXCzVLvDIqknWry6R9WDMzp4yy4DRbTsvL1FheVvtArAwmITo7dZB04o4uHq87gq8VJpXYEPvxW1/5HsA4vr4YXD2ac6uItdAkXyCnoyfFsRldxCR4afU7qXnWveZQ8wskdSnZzKATLPo4O2EiGt4n/ooACWhRo6hGWdkSg9bkUf18NeLYKiZoDGn6Hg212VwnS56CH5YsjgpygI7jhfKUkRA/8Ge/huYMDPnOcfnkEEltWZEx8b/gdAZQGsXFff/5ZtOhl2gqD1JrSK6gzjfTKFPARI7kymA0VoYnqmuLi//rX9Kcpy0w+b2x/XRxYtHtJz+bI/m9NQtiiHzbeOXAZlDT7vgmy0/y8/GOEslSd8Mo5JGqmtvobU7GIN8kvxPEr2S0cvyzUY1HI8mzTJu7m7RwjVW7XQ+DXVUJog3CjX0fHtR7ZdmGfnmpouQ/rCUJZVEmiH8vXEwLMIWjqvB46bHaC4C9Fmj7B5I2i6uwMiigptzvjs9n+SzuGC/h1mGjwwoWuw2rh/tBTifzjGIguiXsff6DighLELwghKCpKKp9aYlaJ/6o7HXQQ1Oex6WqvD7NBAcuaaRgI/1Mc/pWPMODTH6W0JriVm3vMoX0598UzzaPBYdrcH7aSQOC8IYqK1al6SMmvSxiJTHntSCNJhxh/tCZ/xWt/zhpueJDEGwvD2vm9CcZHUvsaDYUaMQWQn4mHEzNhCHRJPyQ9579y1XHxdEmi2juOVvPKLr6xQyFhePxQGW/bz37dTG/3F58Xxi7PkhBaSoMwqT6xZ2IzEbMnC/K0YZPq2jVd3dpYgb7wf87MfPutD7W061JqV4Hknoodl2/JptzZT+mC+NoJjPic3fxpZdJvX+JPt3ReGx+Occps9yroq247EXlTXmbidcbXGT6L6TRDh1/z9Nd31YTJzqQDaldUcqqnYEuQOlbWNBIQA9r5ctWCD3X9OwdyqDUk0vFXRMldCJCg2ZeIoUbo6lYT/aJKsjncxr6WVlvQO2ZDz/kVsgW4007ZHMYQpLM2tjC1kdgQ1HbJ89y4/dIE5B59JJWlkl9Px6YW7RdszRnKhqBD9n1fAQ0WEJ4m4p6sWHcfHdBfXd+NYq0YVQ1kc9WTOeasWJPpNvDgYdUzofevAQ/pYAXpX2IIPCuYAiZwvnaVDqgdk4FiFEjahht6YKMs0+DGNuS0tAJQrGCXH+u6KN1E48uGTwcTHytpR+nbWIc5L3XqyVqdOOYM6h6Lqbv7BIX8nppTDKn/EDlFyrY3jSgikPt66ZpdhlLFoAP7LKZziqQUzo8r8I7LeY8lXLG/3xkpEfnLA0bfwYdTMR3zyW0COuNkY0UYMlNNmbWnYlDRZHECV0z1hMMOji3q8Oynwh1RdiRwx8HKwyLBttKn0HQk+x5Nt3c8JEhWWGUkkaIWUBFzwjcYzWJLhuZ2wzfBJ4Lc46EkinTJwkNc3pw3guC/soYkDmZPM/XimXViyWIKTDq2EfBwgrHiGwAkTFhq3STX0qnq/KRLuVsUog+8NIsJX2iy3wAEapfsjOuep7fWPZ4E7RORTEz8NrNqRuQjXbiGJNDe5D0AmktilnpwswcsLLCXwHlvzLfwupOdv4AjdAvvvQDgGJPmkiMT9pZSw/ZAGe9tgs8xce7lG+RL65ULFBrEg71jcqr2hi1IeSCPR6/Oc7S94s3rXdnejz2r5FCnEmJE+lkFxgf7IcwlgU57g0p3VaZf42orywpoFG1o+Zzrv9CYgVYsOOlFISUOuzPf7cvIei71/J691/ew3ASLEx8kz3Dr7MOEOD9TApJldfnaBnJNFKSRpSLUeMuGNrBCq2+l/ls4W/B7wMlMdNlCBLRBoapCtlSA6d1/u3y1tp1ZYGRC1p5G9wT20cHTSRPgtxqFz0buN0hA7BT7FDUZ2st7YcS9Ul/df7HEfSdx+OXR25ZDjJpVArKhoxz4pQ1jHtL2j4YQGjE13hz4xKz9uu6NOjDAFr7rfqWPhOjWJmo+l4GmOTTCxESr+IqYLtcL3IuzZbgrjU7d64lFCEovHEKm3zLerRLIwVqQqGBdn0+OGYActNtUUnHosV8BDozodNxy+yVbsJEQ9qcxUzFYG4rtHiqRrJxjp3GOJ504EDJPfynxFvu5A2QS29lOz7Mew5EQ7k3vwhJmbv8bfhT9JpRqj2mvUii/dMQoq/u4DajpySS8jpL6INywNN3nnXWuqz9aITkBc0p35jqmDuM7RKWrzBNeFwDq5j5txQTvjrmzrzACYPyNaKN40K283ImQVOjIgVI3JhVttGrLJmD23cAl904zhWRm7txpDp2NDF0hjj8YETp1URdkvNnSDFfKBMcWjNlyp4A4tErOllE+tDgaJkVTsmTOgWZUViUW/AbFuJihX+fxoXi5z0CqAe3cgyGnpgpqjUIPsjfjLFvxv0L4++bkW6rjPthefcgA3KK9Z40VUlLpwZHRYMMO+pqEo+Ahh6PHJ0uIQ1mzTbPjabyxN7D7atPTVR2kE+V16JvuR/Tq98bcJqltSFF7A/XNjI/yUqC5PcNdDDisR+DQ4PYFX5be1SgC7R7/z3jiKnZE/vLU2CCsmPnJKDLAL39x/tFjhNf9mG5QoKdZP2o59via9VpRx+tZxDHZCOT40gkWTdG/wezA2gZcOe0fIHfWN7vcve1VxRqg7WUUA4HfnxcIOHz0shlbv098JsJsRJfxzF4TKvPVzH2lozZuArMpEOpwWaXSugcemn+fQFAtNVOL2AKOIxxa4Gq0kfdjn7R/0YX/Bzvd+5xIRxXo9326EAZVQbV9r+Civy7F5UYT7kF1jp+wbjutFOlUbmzA1RSXN6jDLWTkQGak5rRXWM2Wgx3Hrfbf6jbBvah6ULxvTnZuL7yDqQ7Zq+dDHNfVmEJim00imVaOSKWz28bfTv24MaCRDXMpTALxkVjMBZla1jp4Q6OBmWJRDIjZNnFj5lkkUczN0UBAh7rjqDcnMuPoELnqZvrWGltTRId4rQtEmmcEpAbOKrAbHh7h1dCxAYSy2aBrI	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_ABPowerFlex755HiP",
	              Description := "PowerFlex755 Hi Power Interface",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Clear output freq when off$N1.3 - Update Drive data read to avoid div/0$N1.2 - Imroved interface with external aois$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.567Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iVSD : AB:PowerFlex755HiP_E__A2840FBC:I:0 (Description := "VSD Input data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			oVSD : AB:PowerFlex755HiP_EENET_Drive:O:0 (Description := "VSD Output data",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

