		AAnTdHX6291s1oQbZnX2ZWKZmvg/krbLURkZiHcXOnNBU6CvGmCschxX2JQK/3iTg4YMOeip+lgrwb98vtjdX/ujwET0Z1aWyBAcMrllvA5gFeF57uTZp43xb+9xbJQsqkkBpDicmXUvjOWoXI4qqlE8oGo4sPFaBcB/XprehaiPo5H0Lg0BkhHHgnoLLj8H5mEK2YOva5g+GGV2Wbw+fHRhUv+TD2FSXrzB0pwZgMx135dX7h1izB7K5HtXL/TVGimbglQXp3ABPkWpQ+ridjOcwqD7B/E0MD8Rqta5QepT14Hs3wx/iywOmSzAc1w4ySa4O26gX+4q79bxBrUBU4ncedClYHfEpRTaarNZ1hbUkto+/Ab7FKhLNrCve8gZO2VjGk4NayRAYpX0ixTZ0BLl+3FFnWI//tbhh3pWlay83xGZEojq+UWPRdhIOGw8m4ytmLdMFAjZ66I+C98wGi0tC85AjkhIi6EAaIn5GicpHqsuO25K97MpzL/FM1ljJ7TdwpRT+wo4L5Sq8iqffjUWI/4hnBZgvUom6bgoes2rgpisBZivqsLwemqJIjv/yQRRQK9njVCkug7ejgAEPv4V7NucSxOi9NQyDYBo99dHFQp9ZRIl25Z9ZpIexYtvt8aMCyLsThs7K0aYouMzGKGOpssYfAOzqLXcACPykf2da6WGdBooJdwZP1xwXlw8bpf1nrlPzp+r/H/8DKzFzfiGs5AoqqKgbLIsVeByw/qf2/KPBX252xMwpnrOz7Gkg6/eaKcHJ8gXKqo8mdwTTXQCzdCdCjKNRB4DRwSRbhxB8shrdIBAMd3qD2YxS9o0Y/i7ibAmeVaStymmQwjX1C5efb2FPjeRe5N/FpYBK4cd66966ikvjzhkTaWnXT88O/nZ7q/hFwVfgMDRi+JyqIRQdNkU6Ed7DmCYWxQ4wREBKIz4yd5HP1mWbXOhJy5Os9kN8y4x2I2IL2XIHyIYD9W47XSJd+2Jgu1qJEZ5IhBgiA8h/AJMo4b6LkRvqn595cjits528wYSu2xCCEJ5Rlclf/hOMBLM/obzdmWzWFw6GVI6L0TuLWv0fJD8iDlqBrAygOEyjjt+Mp+iBp5EJ3cMOi7xpiGqRkiztMlboXk/x8157ZbkrOc+JaoLQbezjZDmevuW6sqGml6KTEXIh0g46QKpT9BNkwebqAmjyjBg7Wwrw077JUGZNqJ2aTueH+jOGLWxxOCdk0ZBz/b3RGdG5OsDwZGEHxuNDmb7qr9tioOZxyBMP+toEOh8lj4jgO8M04HZI3enG+zzRYDjFlafPgBJ8QTwAZJMIUX6EHo1FVT5C0Lv5yjNj/eDpSBh8/fe2REaxgnirc2ETAPW4QJWp+W68aVQ79u0/KHJxfbijnEc4JgylIIzII1Z75df46/vH/Z7BFLvW6F+U8HoRlWA2fS2M7OeTqJeG5omtBD1imSkfkmHVJr47dqSyWGW9nAUEg4Kh5OO1zMkwJUTuynGjcsqAXMclulgxFj8Qa7Yd/GjHueDfq4Fi1zlWMe1aPhS4twtmIEx0Clf9SmPBWALg0DTiOv1ceWAbYa3XTioc/R1pUXZJJwEUXEywKFnmN7NPu12zYrBWMBtK/XU4R5tUK5i2aSQyrrRqhvN1kk1X1DwZybqq785TDHZPx8JcQOoaz1LUkgYN1vD3Hd5ly5+v42z7OUY2QLAK0vWAGWNzbBHCM2qsNQayGKhZfyPWw/WuDB77P6OVCKsUECZSB6j/SBUg1P0yEv9gMfbMFVS+hHHJ865+67p4ZoY5E6OuDDRGXYU9X8Cqi2m8cO0pUPhjczXhrykGQ+MWTinZi7YMBHm7jmfzaW2YA0vutLxXRAx8G5iAxNMZ3FfdI6TZaOxZfQSL2ThuqEd3H3PDTJKa1DRZHLunvqu7mDOQqX0IrbTkjdKY/HIsaqugCy+vh+ZdOSa1m5cj+kXnmlvXqPzaeE2AKsHuKFWNTwOEjumkIsayBP1alXCjmCgoZt55SAwqUjnMaNVLHR5iFjD0eY8hB51gJWJCBdNR3gmTYA1F+j9PUc7kSSNJ/OY0NM5gtcBAUC26IygI1VGM3UHNlLjGGq2AhlQBLjOp3Z1WLjZsVcAGrD9JkGGLGvRZdtxfHFhqOiqlzNMCMoqOx+L85YvU+bw1tITFZN+KJhodjVvf6Q3NihgKp0N2U6VkccSxtTy+zzJyDjgMEnN4I6aI0RUYo0wN8KVhLxdx5N3D427oez6lReP6qAnF685qx02tDpxNcoeTHvAVRmUdn1KYbnUU3slTsmY9LZb4CAP1+AUS947ohFxy4F/R6pr2uApLB1vQ0DMxS0v9D9Sxh1QJhiVvl9dtyzgNAlZl3Tx78ws804yYPxEdPyLi/iCAF7gHRIkXu08aUV8ydbY843Oq9gqKTIgq/p71eIs1xL6B0CbZIU8vqscAvOy4JA6PjszcO9J/eFsUr6NQgTw+EzZkh6YkcTe/4J9++FEUWKbZtqrYj2Vl1Bh6iv9GDztSwxKzXwxugsupkleLTAWbJaCRhTrdwGLBUW76cO18UixG3efW++otI6vOp+hhGCQmD3GkRYp0XIlDFVbNLIbTpcKKbbnl9ubuaW60+o9nh7Rv9kSHC5rTEzJJM+gUXplgY4aX/brllzUe6WmkbNUunheywg3uoTJTo/UuDD7I/TsPKls2GOXvumXUgoBYgT/IJkrMcvEdX8U8674b1Iz6TO9X03RLjoKAgEfMRu38+kUBau4z+5HyXY+ZHxYwHI0S97BCPiWzzeeIA4b9Qjad82hqU3xSVYfzx/AKnwsJ3Pv30/5edovC2NB+3mqvcnJOv4T+XUNSddD9Mt3r++L1MPtZ9X1M8L7K9uhGsMqguXN6cQDfRuelzw7ymYApgfWXZRU5gVCVZ1cC2Ubq9x2vdbeMjH3bvyOuQ+Ay0RMftMHB9sUSdLn6/JgJCbzd5Y3tvw4rG4i7dyaN4aRp0NlDAbHbyyPm3xV5Zdegzo3a2F1yJFTILzsz+n1+RfyuZvbrFxGgnPCymq6qzRSsL6iCW30nH5BTZmj2bSCRPp0gEgJVYkk3wlpVEUYOvwIb798AGAB8pE0eox28zrdJdxWNmOIN2Yha/gsCYyb+cYcHJdg9Eu7ME1ujgym9BRYr/qcu9ZcrFF/8SHYmAvUogBcHVcS22J0w4MQjLKGIZRJzfK7w9tNzlF27nhRYVWK0Z4Iaz0RsLtyT0xufx/82mzGI2t8EB4LgVVa+qqAAZgSafVLvPLE+h1YTpKoh8McAzjpiPGw4wNs/xmJBh8OpRugLFvHd3Yr3eg8tZhRItfxRSCo7UR5+lCwEzAFiMKnN+XXYMkxm6M535rByKgDtLy/2ofQTNTCd3K8nho6sPl1hJrZ+tLtvatFsz28QJL7ASn39vKhko2uvlnP1nB8jIxhzQkiuAjEF0G8w6LbaBPSglYa0u6BEPj+7w3/Hp7ZhdpJ8xzJoZEF4K5J12lthwZrifdUnqrrJbQo4sSERiqFX+cxLkb5herx6iJIeqTpaANUFY276jIQ8nhuBAEIp40EGq3WL8kUG1QvlgTKTqgTdR2Iq2OEjcQwWjrcpq5n/w+G5EF4F+6Wr8mbSao+pGttPBowhoJboHFS+zjW4Qmw7r4EUupE9M7uk6OGOpMP7XatovITzjDF/Ez+qmIICn+DmpDJSfvotnSk0cBRbfH1JrfedYfuYlIOibYN3MH+h+aROPsMA8l08q8dfaad89RTBbBWD6WRzNf1q7GgDWGqJgcZHkdEz/pDDLdJ6so2TFP5+Rnt3P+KNUgMlAMZjkCgFT2HtDdDinEVdBqdEJ5aKCXKbv/UZDRLnY3hRRHwSZNua08J52D09+6rIo4LBcupGIBk0v9jF3sKFXHzqqcG+BnOkO3X0/biaBa3BEJdzxmKVZh7dDP8WFsb0fmbTuVIgW1QSs+QcHD9/CvHylTP+K7Q1EOaO//3duwIELRcijiDpj/kc5xmZqVCQc21ff2FHDWW/tO/I2qSTshAGy0o2Pdarl7u60Mr05fMY44ugCvj7W09zwGVg51Mut0Fcw6HBuStHe14061Ltz55EPqUCMz5XXcd4hoKCKX710Xrk8j7IxP5Ynt6qx0HBZp8UCCBt2YcBByPhySAAlxAwagVYWm58mOiKV+IvdR6IQL7G3pQ4Cl71UA05dMF6PfoFaCeJlNEdDQb/5HEqzP8X0r044YtpRckFqitAkl3IPUFFEMnpyoOGXyHTbz+qrfyfejeOIaBj8cT4GyVPKAsUKZ3a0R9dIuzv4+n3W4zCm+yrWphoq+xhDgafK2wV1Tgpd0m+QxHDHZQ4bMSwKtd4y1t5bHVxGyAp/+O6aL7VkNwKWEWS1YrkPoozR8V24k6fwz8i6GA/m7c0CSHegb7y4zm1gxxViH3aK/VK9LSV6lWbDYawPy+7q1jqCxIK0HCg9FDZy8xeInLZetc7AEP9TaBETzmbaWI9bW/25YSfYaEq8okrOIzM0ru1uFxPEkI6DKZxlxqlSX7Dp89xaRjX82oUxbZWB/9mkdIAXvjNhRZDvtyjFKU5JM44s3Hd+1c/BFskBhaMzFbxsEJYVomSvISREeZamSgOLCIMbbGbN4IUwUlidVypOOC7HgdSe8r2q1SpDweNIllppldYFJY5U+cXRTpeWUerU7E/qJ5vi0n3EICppPyJ3Hr40k6oMMmqk2q776jmu0nsKryScclQLR0gWhDdButS4O94etdBn8Ml7uKuiC1/EIaWjN/ONZCVlobYEm662nrswJqPOXPwfHkxAkt768BsHOtAcyAYRmREjs2sHMx63YAXfiLbxFAU9fse+mewn2EwlAudhg8KV/QSwvxzVuluOoV5MxhSCEc8gNPYMVzcWgNJx0xTPNUtfaKwiZ5Fd1OxyGgTNIVQ0jUdYD827NcZzJzEeAFxPyIkm5DT5UNK8k6m8pL6cc08y+KAghKEJ+DjqM/TfBV0PGdDtA5fcgYC0Dn1VKdVQMcXETL7tmkAeEazDSlJaMwlNA9EACiByWDez3RANkw0PmgEanCrjCeonIpQlvt4HDHY08l6afhWGvPdwXvU1sfR6zEQ+STFHhrt6kip6+BTyRRqFNwPHpxQECvc39yyJhIeiTZTSgulpchhp6MLAqnkcLmw01azQ4T0yDhbr9MhT26NLugFIHSt0eJvdiH2CkRCsJmfdQzlXQHO8h9noN41jnGYhNqrYhYC9J+l5hEjnYYJT0R2+SciSyafNAIwkVWUQcyvw+DbGk2oRdUKdrl8crmJ7lvWB5KMCy0YmdPxZGy2dYGDaCxBVcAHXAoKQ3CLg4qzCkEZChUpIqT7aQ1tRceaywyJYidHkwhWOK2OIFTz+P5VY5NV3z5IbOsRIfwt6i1ne/7tXlFw5Gf7q3rwDVq9jcn9qPt6yCFUFONkBx3TPayJkGgmDLdlBWgmFdqthNp1JSgsMzf6mdNQPWttyM6Uv4de3K+88ZqOyh4cfncQGl+LN5hAdLSaeSCP2QlD8qmtfaCLm9CnOivt8JOCrwfBuVQzOffDPvoDj3dESG28MMWXouXuxvWBpGJLKe1zA21jHvD8tlLYamlRCFpP9OkDJbh6ImFMBuamV2D/9A9zTutAYh1OPZ5fz1lRj9kX6LNm99JMyNHBZIyff9RfnzWFV8+n2XBaKwe+N9icpMCJ9ihVG6CAIsrhF8p7xlcdk9jqVEOfFh/klBzmJwoArSdxUxxqyAQ+eFmEBgYEMmPgGfZpqpk26/Vw7OqCpLlYdw7t4K5g/jx5Vz+/D8xnKkfR0Ur1dX0vEEP+HtV+t3lZ3rVA7lD5+G3LnRKhPgY+rXfWG64yi2NlyUZ3Djqr1zr9kpiSKCI1FMC4GGNNGD9KnTRfkHxG6HLjkhbGWrqPU2xGlvXotrWgldadHfUgYw3MSB71kkGPXUKc0T4Npo6MVJcS/MLnU0XcbZjG2bxH3vxzgvru5sPbiAySyyl4XGhBZwhgMTniRnkr9SA8Fr2EsQBcd4bIoAUTrawCezMLecYtuz4KInKFdOQ3QW3GxhWqh/hJhZNHVL6hmMS5CBAwy5hHaNe+M/WaLLDaSYZJ/6saFyj4Kp+xckeazZWfOCKeYnNzW3Sm0uh9diNibyB8Ur/+XUPISCBQMMaBZuMKFkan9WoqTY7EDYFxepnhBnARl+Nr6gy6bjAYEyzv0nVH3dO5pShVKMZb9wx2ewfCANh21mnxfMRHfR/HeZknTPnzxQEiehytJdlTEAsjCo4ByKkkGFO9uBUgsRGtFfagP7GdoXCeP9Z5BYR3o7jG5i/y9Ne6vCyadRHZyN5nqmzhi/1aoSllZQCg1HDHX/D+yisP5rP2rtYjHkBrNM3Ka8jZd8JJccfSJ6hQm7And/6YysG1YCh2FuPJ8TWMZtEITPWYQhUJphDveVdRlf3ob1eoY7I0FyTNUX11d2ZDm2kNKkoAB9TF9gVx7H4iwvzsKPKZJkEcyAYkusxEjEN8HLLL/9FyHoloxCsqJ+akpMg4nhoxrBiOQiXtwZDPZchBQxpHprq0vHF5BCwNVuOkfhTfGU4MoixqsbZjdxM+dxSzVuioR1rbykl6ypiwxJkoXwYWn+tt0dFzwok0v+jGFDW6u1eVgiBWEmzLi/GjRq1kxQZOm3tDBu8HhmaKLAdegagdzBpjMAckPfzXz686qzlgvuuabgB8AHr4Z1TEKlPlTIXkPSLoQw4/DW3HyYTBrpYh5e6NI8Hj+goW3EUOGKQL32RH+k7HU/xcAKn2GwV7mPoCH7mcoqP9E3txl0klFe8bwg9HjTwSrfW2cY+ToNpPTQ71NSHthGewpjXM1DCCLoAfYEVXnGLtPTy3z6IEY5aRxGyrHYH0ircCEZDf3R2njMi4qGWWcfqpGGAGahsS6V9g5ca98Uo1MhTOKk7yFruianVDUvbI68kq4yRstrnOvIBFUkA3L/jzFK+DWL8Q19PAY7qjzdofggQn6LgWlkbeYdBXijzCbyaQoRLrjlkM26PndYmjsB6mZQ0JCj4w9/vtih4S8P8SCfPv4Tj9hpI+rD/iZNx+6oaCQ/o8YSD2tr04ip8vRYCSjZRHlVwz4EIPwE6s/g62/XvOlrcVI2lbQdLgT1fmceNedZxBKlb+kkEDQxHFjhaircSR9g/W36Gjmx6rZ4I617SZGiVNcU1sXoD8a53TuspazjgJzGFP72fdn7a5iLdbWzPaXfQdV/yfq6BsizJcipyg6MnGFck6FcovA5Z+ocWWOdtXbyCQfPs7JuJc28H265l3CNHYvUyPxzz0hHd8BYChNVOnygUzKCBXeTPfdRgVIy2LOR3jE654JK4bo8BGJgblfLRPPmplkSU3H353shWGzJ4OaYw1rUw3mI3wtWJYDA2fopAOUVojhatW8bFTxHdY2qYsdZLPmpHIZcQwWTaR6NJjaSUQYiwFj4t7OMCeZiftxRnIozK+3HvqpzF1xPLvO9ADy5sUkllvhChqccO+L+qFILBLknxE8SSTRtkfuwHYQUimip7+axh112auqYJlPvIL3WjJNAC5rqwfkKPcM+RqutQ0go8r2S/KBxF4RqDg0IAsmw70y3CjoVb0pc5R0etTfboBf9wrhSaZwMeBk5APLwSide5hueBpSaOYJmChkfSKa3nbXK+tD4OwmkdX0RtRYQl6qNtQoAienf9M+s9hNF/xHfipGZZGR0uOnZ1w1US4VZp4B4OGPqTWPhn6YJcJr97dmLUAI7FrNwK9vrSPV3ix+kV3Qj9u8RsU8Virz2NOj2W5BEiKA++jn5r0F08t5MOhnFbs70gfyxQDfAP/XH4SMKdOMN1vJhGptApontIONjk+8cevRTYfpXb0SeExvTgydn9AZffD67YbyIdSPPamt2VYlisi9VQY9CcESut+ReYutF2GvuBLHtpffyKslICeUDMIqGedjEqTGSa3ofGb7cSO2R2qX699mGpir4fXUcZcLDmCZmeY1tTH6hS1H7X+DLDqtlYq+EcnW4h4V8q65m22Kb9tqwSEI/9gfRLe+kAdIXaeMGsds5DlNcBFV5oPmuypjb8drLONhboSXQ+NEa9PW0hAJsDrdm3ZohvZg9ad01ZilfflqKRkLGNf3Yna1Fk46nZIc3FcpY+ojqh6kxZBCm5q1SeNoKGiyJD+eS2br229EiOwfq3/v71iYmZn+Gu8bVgV5VQ88bcnCepkKvJz65L7EuVFEfJo20QC7F/eeLaEQfiVtxisgkyhlDaoL9+98UOut184m8v+BOU+l6fKO0v1win1FUILcdXWA1RGHum39fEL+tCka67/u9QY2/SHfDUuPnZPl6lRwOD2N8bZjX6FxcQI9T3pnEc5btkZCLwbYucMDpSyvKwfn2iyFLbzaX95XhlbEo1rdy7ZkdDPRQDbD89tL8aKQItwp0Vks3KRUsrHg0TiTN1AlK6g/wEAhbYPC2FFkHlOZDxCvms5tdtlCde/X38jXduxPtt0jfpyorIXUhGTIvmN0OXB1vDsa2pfHLGapNi4ZOoX8v+8ErY13dNhF/jcjvBMRLkDsIrX8vYhwho+QqW88NcFglwk2tQBUffbv9mD9DtG8+AZQcG3C5yKxYHk5/hEj7QhXquPbweMz4JMVmc1wNchy7YpsEjRyCeEKzNfD+s8uOpN0pz29zCunTcCiGATFZdaXHTzKeXhJaAgM/ylxVRGNTw/lGuqTqa1b11gmtEuXKpmO8t0UD8/DeQaqA60jEaEZGIHwsNC7OjIgDvklSaRP2i2Yj1OFdBMNbn3EbvKKAuu98Nb3unglJ318/jQiX8v4TgnEy7rmGiDWN+T14zwznyORtGhzbjoqeaSHYIfTCeciszkM08piHz22kL/0u+HxXyoUnWxr6OysxzyqG3IO/p4mYxpcRNGKF2/rLNxtVZOfd+gsdT7KA9j3VdOwhTLtbGysLAC77wU8sADpIiV7xvWXtDTw1JC+O3CovCb+VvLdAbJC0Klm4ewtS7VJDksvSSWkGMOMHCRRyvpjz5gSEI9cwR11bGEaZvFTfV3GlN6i7PpRMUgMXBT5gpU0xPfNIkqm8xGapv1kRd0LZtFlwVpJLoUCnKWl44FR2MSSuWVaKTaiidt/syuEoeIr/0FDRmiPp5mQ+cp15NjDMWizFtDJwFE4tfi7IXKpLfMBfDilzeV5PKfrg5QPscUYWaJrvawcSTfiNpvyK+gFYQ8kCtT77VymUGYMYaIpi+Y/XTAQcQM3MRxnbnK+q4EGWaZjPC09kMfBUPuooIOOl8A3ThzW+ZiJmOUP5jzUE/W5d+5scz7Uhs1DiAGQ8qK7/AxHQeKrVqRGWo/7jpwP2iVBebM1PN6UbrX4fkQuguX5MgxX5/QpOhqfQJ+UzzkRmo3jjsReVgKgQTZ+gV4zAAt+l2Wd+0WWMa9r0LlIP+PD1ASppqxY8lVd69kzG9c4BJdeOIxaZngb/B6mzgFuvx3oDgDPJxOt5CJiZRiirdlSF/zeaBvdnYpgK1717NF8Ki5ytG90Xsc2jBgyhUhrx/w+TdHpTUSD3/3kESEcgdP2LsBuJjVXrMr7nhLTfinUdk5UCszg0qba0mDQrLKYd7iOCAIKLtRyWRcRiHKDab5Qc6A9bTRs6Mymil+7KGedS2/eJ9pQT87PEkd574TCWsmduOGzzoGaRtsxeY8QOiynXPcWbtbDsapRprHAhz3gVHpq3l2zLlHuKUKlKq+l019KfCwV9Q29Q9URbAoDNa7VHc+tR9XHzHUoiM0gn1lcF5t6CPCI49qpmdrvdP6omgbjnZE5DrjInT2A8pdici4Wzmo6EY+ItwMrvXCQen4l8T+BqHUvhKij3/D2sHsJA/rsIijzS6R7w/I37HrG6+2iL0P6AzoC7O3fpcZ5ohTMUAOVf6QfbO6YyHkVArVCXqPcTt/bb2UC6oMxT2PgmjmM8Q1NtM/sSSm4yLlMK3+EIGD+gVbWvPV5BuNWEmQ8yh8Snq8oYpyJjlusieJWx5KudKfNFfzTAm6nGgcOFYw6RaXJ0GYER1WsY9UvquG1oh1HdJAzfqsxp2A6/QB9l8ivaeehVtBHbyLmwP5BarUAJfURHwe27bdw8Y3EjZqNxbCqoQjxkUf6PoGg3KNeglgL4hbYP+R8OTlN53AcUnrLgog8PG9vzFquGZTByfAroQiEtgZuSo9NpnT2OGIRvjDCTWcrXdlgrabY+kBM7UNsMnypRE9QIeeoCYCLhOXULjgcoV8h/B3OvroXxNUS0wOl/F/HDPzrmAZPP7G4t0zd+FtRxmSG+qbPYkMDnqTVzAp2L1LgGPq7nMZcEOY44soGK6x1rlsAF6s8MOKbW7/BqReIV90v9RqVy0B1UPZWkf2kYAmRl2LVbjsU060QnHCGiuCRgkSaqI50yHos6lg88GmcCyPEU5J545SrQdRtb8C4B9ybNDIaMrQvLXxOzhgUH+uI6PrgXHBlQowMfOwcm6V8lss699YI9QhJTPlLV3/idQXUZtCawKX+WSuCIQFKFeyv0L5xrdK0rgHcnydWQO7SIqAR/JuuCpUzSbyOzaa1xPggNxg65ESdSGxftSwIQ3ITfZoHBSvOq4qqje75MiXfPngdS+pQjuVV1DjELxar6YYaWaTxWHe/h0kAS7AJUKxSpxV/DuhiAii+PAWf82Djr4fZYis5lFeOO7GcGbJhrpFFZHV0hv48GQqlRS9cPInrbLGjtJ2RmVEaudhLdXiVztrEHv0rI2kI87YWCySpx18nFz0DJ19dGB5fQ1XJnZi3Wl2g2kcgQr7Ex6KJ1mBItzXXLzjlhekb4PpfjDkYaqvJ9zM0Qf7ahGao/tEcvEjIUsMsSw0YzwQYOCiApmCwzCaXl8ZaufGCZd6ArQ+09f+ze6p7oqmkzWZY6+H+PuOCceBv3Dph1exl23p70XUOsW4E84kpvQGsopt+TLIbMzwtZctsvJg7PvBvUf82KbMVCoeN5vf5CNNfsoEixI3ajRA0w9dxoDbbLWD4IGe1ZuugKHYVd7ojMPOvW5DMwBj516TcN7eaDGS1oulE781IlpdCuVLlXVeSGFKOZc5mjkArirKGJoV8f5Er5EFhMDqXWexmxM8i/6xJ0HqlImGIt2daehgnlxOsKfvdSdJ1UYr+gw+dpp3TM6AoObuhNHBu8GaxuPqzUEI8pxg0ysjAqKd5peyhCBKHgStif8dqgCp1vlWlHzVicH4P7bkuOD09nY+7/kG0/Gc5dOXCzOBR4ZGP1Tqgbw50nmnOnWlKvCrd5EGvcNxTjTGz/wd4O+Vi9SSaRibMcVAHtgWWMb9ahiAJ6rqcrAkeNhPBF3BMhFDMR2ZI6o3/qYEtfqDdVyjCIlwYomBawonPUiVK0Jgl+DRz1DFM8I/U5IKyxHk6/c0iIKFE/UzyBdChsFsLSRBlPhVpAstlVTFGp54Nk44+lThx7losrRWJj0yV0l/GZMLs1mpFbAxEjHkk0m6GDMspuQfljlFISq452wW2xpogoFLGo+jPeArqZ06e48RAcDPHPalzbphva+AJO4mTApRzA9VsPQMN7bfRopiCth6NHHUbxkqShLATyF5bhCLJZRfTwDOpWVyi5oqahcdU5cyPsLw5uFRMLzAIJOjx1aPVvOP42+ciVpknst6cJlm8YJTXHPzQWWyCgrZ/l0Heyq37SY/VsJNAUX4jzyVB/yAPe88hngS7SwoKJaHcilEGwmO6eXVOXwCxQPBs5HHYMKQ/kAuQr6WS0tYZ0UPDzXUTY8zXRcQvl35QK/1u8cE9bgPHljKws7zejxN+x8FZ8uhXC2+YnANb6hUdjgEOJ9OzGtUq0gJkzwx8b3mm4acVbYRoLuK+X69NX/mDoUrGqqZ+hBlKvYjbu5o+ahUFNGdawDwRJwO5jFCOWjdW4zdZN/omb5H0HOMzR6Ido5b/rBoSGIboVzbiw1b3lsJ/2AD9hbD/UBwkMydgJ8wnIck3rwNFPduyFsuRMGcosjkrFmzn/E8TtcgHcqRn8FhWWELQBcx0xzHv9wBBu1ydHbskeVQGBPZ4E1XfuzH5R+boEdD51PQxsf93odIfA3OGwny3S2+ZasHquKGxw/t26HtlGK8ICPiIMrXjYgVAL2HzIEzYoC+EisRC4pH3W765t9Y4uLxTQv20cdLkj2KGF1pgZEwpLhaZ62l0DHcIOKqQZ8SvZsZVBlb9aEl/9CzVF2AyjfJSP9sT0qoEwKEZVhy/2oLKWO5+8BmHmKpKvzdBWD+re2ep2RTdvswBip1SqW4N4goL5JQpLfZB1K/QdVNKdiB72Pwx1mA5Ka4PqDdhh+ILNY/Jy1Whh8NVXssenvUxL6aE7IZzc2PuXLCLiG7Vp7yRbfwbvo51LMcllOUUdWuxYaW73USADiFUB4cpGqNkTPaTtkBDp3knlv+8weTpUzzBSdr6dvc9dpZDM780B1GmOuZLAZ5O/rASCuvqdJC3scTgW+MTUdiLi3ZsdAzjmaXOmLUDHR17+y90jLvyDRtizaSKyR3cYnShG5k3ai6fk0pq+TRS8vgbaOV7E652ZiOB1TUtfmISwEcMNCLBPN/o/kJ16Ryyidh2Ah+Jkf9oTywxo7HPEIiBMoXSLae3QViNCNIdecy2YfLeWVV6Rxwc4FOvGUO9PZXb8wuu3wgSXVBL0rNzDqPufXgKXmaIkr3iZ6ry1hjCaXvjOnVaZJ3hzp8GBp7cwAHIo1qEWbbTjjybilvih34QXk+BqzCUZ6U4bHfAR9CumjH9G0nBzgWU2NYHGMn8ivjQ4fhQIA0zVl0au6bBGPnqTz+/JLFPsHBrGqJj9Sqzzvb/MupjH1zAZn7PNL2EO/2edwk/ALYNhnM09llHStLFjEaLTG39h49Nz4K4ufrXWIOB/DyprJxATICudZfZY2dlcO/G37PNx/iPHC/A/P6kTkUw46XPNeq7hYZjz5+UL1IH1ZHSWMRiBWFzLPEfcr8Djiuus7JM54ahQdTZ5WPLKqkPLb4BXecr/FTwMAXiS83MpHJpxC9ajjeRIOcn52No3yXmlcENbhxC7x282fL/HgnSeRrdcrLTfLmVnDGqOuYttNnmIu9Mo1YaneP+XncIRiUb9HeooBne82NUULRnntkRv7jlXBKspiUWCj7741UBZh4CRqyt/t5iarQcpYz7n6EacSAvy+0h4brzxgYnk6cBHgD1+LwVSutKvT6i53L8T970p40r+w0Lf1yTKO9pm+LHCWIDrFvHJ5OTS8b+ocTR0ReRTgbeMxdC1qPd9gG7JXwTYNAEH8v8uLaV8pVWdTqUn2iSzjGt3zGfHfvKgF0NoQItUVXFFWVZUIb4PVaRFudGLVc9/czit/TlWNr2wSbH37z3mZJHe3Z6iGrnIFwtT7zAAsqCTXqiltQxPEk5rTk+tT+/D3G1pDyir/n8J4xw/P95AhfqmS2WHL7M7txSrpHg4n8SHGAIBZkPOQqa3wTGcfeGwAH5TcX8PIgpf/NPVkft3FEf3hkycfsoXn+Jk+MXXkmrvTWHNYiisA422fxQGEB15yrZ3Bw9xTuAHcd7k6em2v56wZMcKMn6eY/NZyNctkfboc2FLnMBosa/Afn8q7u6HZ1wmQpO9IshrgdRsHoBpfWq9WtLPqMuRJdO4GYs2BJbZPfOED7GEtph+42caDUDh9HiFFRbChG25zEG/kXW5ybapcsCFo+CWE2NPh7PJ06VCjdvsjLA1ry7LmZMDemis+AKcYoboliWQag9fkwsfgpoinq+p/j5WY2Zr7RBqcB0R8L7r/oFJc8l2o0gk/kM9WeNU7JYmEMxHUAgbdlk56AQ212+rosw0xGG8VSmblA1oRCm62N633Wlv+B0hg7mG/ES1Z7YccywUYSeMO2IWE43RgLE4PrPQcA058ckHtn0KhkCl9e9l8p8sQdIFcUc5/IE5zIIPPw5bMppj6WwyZFDMFqjxLC7tJbejSiKaTrnKRD1SrwkhkY+feArm1xcXWW2djDGCSUNb/c/Tv72za7Fry2K8aIScN9uplhzbFqW7/qUn7cUBP7iZGP43YSpfq4qrDucn0yvsX49PInWsOLnYqtoSpysh9ZH8QI0rlYK67/hMURJUvl2qRBuT3ICWNSDhgPf30FKh7x+ktEwxlErxi/jafotCVYRlnEu7q2/5p/T8L6tamvKOatu4GCGdUgNY7X1vC2aoJNEiQyIUFomgEFoQR8+rVbHCCCapcvC6EwNJ8eT+nqPnHFRtyLwfYkYISeR5jEgPUlIok4lJItiriqWaFl0Xq7llXI6kIuQZtCwZBtpXfL1i5qAX9YKE+9pcflQT6SNYdR8rvmj47AJFfcZokCyR2e6pT9xKtNqcReFGGlNukYdDLFiR7eXoE/DKc8JX0JeJ6irmL7EdLEDUw+EeWkNuuQdgcB1wDSOZpEPaTSSJivPl8SbC0+t6tfMUrEql/JFu9mppv8H7GMa5JXcCuajdd8SaSfILNLSyzMOuwgQS0QqujHx75VvUk/+XuhkAYfPFpWDL9Qi7bkUW4aRK6iL9iq5O42esXBKMXPqiRWWxFYdTxnrqhEMcX8SCxgzAnoqYhULa8BPWx7c+kXnJxh8oCZnisCTiqsv+kNKlVvVSutcMKpb9bifgD4B7WByITjMSLqPhqqjNKi8UtCnqlXhcPD0Qvz+DWzw++cKitre3nwHOJ9uDLDk3W7dUOuKJobaP0WovSbhdyj8zLOGy/A2cKrB3xZDBPP9Ycro9NHv8szGaRxxI0E3rh0C6tEQ0aXF+rbi7ziRu7pRvQzwwsVRG4007EB/OnSul2qIas2VdWxpecr82DdaY/+Pok6/c0HJsO2mOxymNSJ16JKynJvpc6eUaP+/D52CTXW8idAGaf2XAyfMYN2eRX316RfJ91IM8BS/aBh0EvHM+S/U0GBlB0/fiwJwGV4qfgHRYbJup/uDS6hBno9tKy2fdJu7lNMljSqP9RShO0Y+BrODNWdPPTePUPmpZiWYQJIwUbhys5M6K18jIB6UidsMqrwaUJ3upbtvfHp0b2qVoJSlWLmmF5Bw3+RUHXjklzSmqUrBclWy1mEDO75n6IYqbfeNavuW+sY7jJhZTAj2CrE+/DTw0xZzvWHna9s3CUDFGWVHKO+MFBzzMHfVoBG1miH4yViRwpi4nvZSzY3Q3hesS0NOdosgot6r7uwxkq5T0QrNS4WAiAhi0eioWHdI81wayl0JZk9K8maQ+mmx9mglFj+OTi4qJmvWdsP6GI0G053JkCNRnoj1BNZA69CfCd+B35sOPLOsP3hHHpRwgUn/5IxSjRjlOfd/eki6AkXwsXvL0E7L6zcxE6euBzgWXStvwfXr3BaBYpAI1HcLVDuk9AJxoTjtQPVRr7eDWCSuAazXor41efAUmNYYapsxzk/D/Osz3wROm6qicDn+eq2mi2huZkB9gvTD3Cp1IK42I+DA57x8Gw0cy420f3vgEuwmYqIDzEJPsdzQeAqFv7WtnqgSN4alkDm5D7CwMUu2HZcdSKIEmZ4OGKnwmJD2fpk5qIgLOHTjXNjTQ+jzCNz/B5WZ62EaZCg9UgTe2eWewzp8Nyj30lhhtf2ZB33+xLas9slzysfP0xf98lBf/FWH87lFWJswGhBiJwsRaBI8nI+HRQVF1Zn28mM92jrDD9eiMtSP/SCZCfOCcD+2qs0kZDFOsWSVc4v5DTvMz8iofhnhnFr7hyIGxZdnCOWlWNJSpndrg6NwQls5SzMANoQuP57SB2kNHT01FR3hpZzDQxLKibTV5uT1vNcJt4WnPIWuW1PF7B1tBSJhYREWC9SRU4W7XkhY04Q0yZ4VtEiaJSJEv8KenTA/FaYJOTZhLN3F43x3RqFrrpe+BQoom6aW4GCu4VDxxFFk8ktLjb2u4Xv8nlTPTzmAxOAHfd/vmaTNETqIn7x+VG+SdXblV3hN+ty7pnSulEKxV28TTr3lWN/kl3cV1D3IuNaYmGkR+WxM4fvh4nJ+JHSZ9XmQ2sUHN5pOz3fVswXsqocfJi94yQQr8b+VZK	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiCopBAry",
	              Description := "Copy Bool Array (Beware Hi scan time. Use sparingly)",
	              Revision := "1.0",
	              RevisionNote := "1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.578Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Src : BOOL[32] (Usage := InOut,
			               RADIX := Decimal,
			               Required := Yes,
			               Visible := Yes);
			Dest : BOOL[32] (Usage := InOut,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes);
			Len : DINT (Usage := Input,
			               RADIX := Decimal,
			               Required := Yes,
			               Visible := Yes,
			               ExternalAccess := None,
			               DefaultData := 0);
		END_PARAMETERS

		AAm52HeyEeRnpMNcMkajgw9lzElAk1jjqNW4PyzVXmpGXYsizhu1jviMNCfatW6z46hNs4kn6dsFNvjqkdQ/r1inpronvjYRqR9rEeDKoDmPQgnm1MK07XXy3YmuC5sjY1liBkM3oqrX771vbO913EDOTGl/c1EqdBrwcS9pkFtvvjE49IXJ2lQuZNg401YYJYudZGRHZ+nHsZ2MLel8cS6tFyLmjHHkFnLGLcCZeI1b7OFCVTL8tSc9NUTCLy9m8JtqgGNXBWs1iV6DcJyFAtlaCe9S8bWREV4fjGnHw4ptxQVUep0WtDsYrFfXFolVocjr8MG70qHaHnNvZnWAW0APKkZek1GmItIrg7fBHf+1H1optsFwohKb7Z3DYEAcMMq7bR2AWDiqlxCbE0LiXv41BUwyU3jqhOHzNURLIduuL0Qf1jwkp9C8osIZqGNn1QLj/nzN/xzL9aNiE74Tz/gQAR5XhP5rbO0bW1a7cOGt6Y+NeYgol/tyvR1y8Ncg8PQxpDlrN8UsNqXGCvNZCKMsAHoWP68koonp0YcGXG6pRa4DBdyL6IzBEU6eS+Lvzu14Oiv1ttuiNg7h6k7mSWusnoH6Iz3T3d+WM2sgkLkJ5W9suZA1FdxrKenFdJkjf5mID2szSJNqkDw/57Km7a8qK05+HBeNYnf5kSS0Rn2x57dzlvXH/4CdrtC2liuwQ4ApjlahlPjaSoD1DvABbyzMtAb+wFfAyn3f1B8fDX11CDpqEyQmvcUug2vs85hjsS6Ylng+AiHQiZKjx9QDDyNt+VtkFmcOS9nKXhhkw4SRV8CYrXS3W/Kwlyh8cwsHec6uJTjj6eZayb4vdh0Zc1VdfoNpQATuvsSt9UWR2YS9ihieR5oHX05oBD0N0O/H+pqicCesXnr8HK+IEfq9kox0cZZGBxyzXCSmwEeDvQbY3UUlypSJh9dr+3PKDug+8HbOQG6BOAwR3QEQT5xclLMLW6K+IiHRi+br2G7Ag/aIOuqca51ttaGi6JeI54XGoDhQ1nr6FAP/KYaB4ZVKMDNhfmjBrXAF4iVXESsBWETOtvXbe3hZRj3DSdd3mK420ionIYvhuPWYVBDR/U20e31zeic8het7fpdtHn7HH8FhPLfeBKJoYwUPS+G2MFqhZbDmgZtvh2DE0Ff7DXRVDsVF/REJc8XVqacIEj2BtB80kb2a2tfbyTOMfoZ2xuymeDrZjp/XJYW/Uu3p3XEol5+zDW8fw1uEzuTd4YDT0/CjPq1YuNbJC49T0/EmLJkrM5IIHikqKlQmlCbgGJIIpJRITQux04wRjowDR9NnUaychpO34eItOl5aUj0/es68TiuidfD3Zor2rPBGbZevNWnnuIwwkpsXYlBtnLsNdEKb+u22GYZ1+hmP2QVT8elCj+eq1zXgl9KhRO/uxFhLnXt5jI6iAAV3ZxtcrGdqqR+n5ScZOCHtTlWvUeUg38FyR78ibCMByZKfmVz3L2wBdVYeJVLYlK/+POUMf1GFmdV8kwfP88EyLL1YVmR2/QYoInnJY5AaJwIOV6f47rznXK5mYub6eBqTJ2aOLw3SS/imEhfN4IWGLiCzqaysd+H9H23InllU3vIBE/cfbIYHSvFGTfy+W6VsjvV6O+78bq9NYJFfKMyMUqNZZgZ19D9jVrEisP7CqTCG90ygBze61y8PvWEgEid1r2OmZsIqnv0uwQo3J4Ukr6eieSXOQkTS8vrkAniWkeTCgZyN5J21WEgu0569Xv1ilovPnEMSUNNxgMLlV+BGFJfbdFa7v+fZNYW4kwrX64wMS2HiLaFRiOBvOCgPg8wLBZHRgwX/85EeDT8zIiVSkPOAA56Wi66J14yyhGkj+2Tkn/8cXiEPgj5OYlEqlLZqcrfVKmaVA7slR2heEvoBce+fMgV+3cgPs67jNKYyrdqGYZVyFjHeRIVkVrS6/dYQd2Cf12M4m/16lOR6vNALl3iksszSjCFBwtreJCQZhYbFiWhHJyvKG20qFm/mEkrK40NRLHrX1ilWoMf4fFYgjjGztHPugqdYvlDRPWWTdP3PGY3suyqH/VMPlq3Tq5eMxSsmzuxOm16HaaEEZEBcwBoD/1t/DHJfNuj7C7YwxPk3gIqUWL7WCpH4UVAEMTnmLh74pKgIktx5wBd3cffHUBbWvId1+JzaKvEHB/70rWCTM5ID4ezUl6MVlcGeL64cnSoMD34hfM1ghFNx8O5erQP7xg9TScUHvzijWX06cEovNeVZB1aJCSy/3iR6kn8avCacsaphcqc5guUj5cySJqL04xaPIu4AfW4jvBLWtBeyZEOEkoJUVQ5w7Fi46d88EUXZuWaMmT+NO2In+59Uw+RRosqC15+5ydBGxaWd9cWbMsxVF6NhqXxlH2cMyPr7/KrD860zJ8rAN2joHvLClEnCDuBcyhHKCJTb5FiNshGncYViiqWEs7HvYYHTB7u8ZwGUHR4dVqcV4iQtO481n3OKkELR6PyXIp3CIacUDuFVNErMJWDgq8O2itD0gnuboevQSow+6dy2Hy28iQDY6UC85C1B5HgQZxK0JLBtCCWSs7iYVJC0ECfmtQ8gnLMNdAPAxU/JFhDFszyfv8ZHHRxKtd6L2QNeuMl9PV5sAXsqTfhBD10G64Ig+1rRrUy3ycftnSYStk/OM/EqJgkD4PaCVs1wB2hmLUob4E1sqtFQ3PCmeKrdNIUxJsiebp4n8QX4QJaQ0I8EFh8Wch/Wfu58ZCc8LYB4NQft7dYRfAGYCHmWu0EmGD88G0kLFh71d13/PD9e9TtOExQVbofV2g+IDaoG/dah8vcyXuTpXklrybjFkJ2PI/GhiGqYF5oTWlsfAbE1A2e/MtjOaXeVYmuPdk2p1qgOQCSwi0LYzQ+yCbKVdo2EGPi6qdbDTFPkwr0LavhhZ2FjvoIa4STzryXANsfSwmhvH5IjpJtkya/zkXGLFVK27djFTVeLvNpSss9XW85eherxCFlRADARzKQ+eQMcLEXHpYVI+sQ0xilTT3PqMG+EKsSFkjIbqFjKu4CUSr3TFU198JC/lmTmTHaco6Y9bcydL7VpjPfHwjNtFNlsqJsLThT0GT57xncJmGw8T9xLNBZlpFvIWDxuMSbPa7PJzmG73QIvAL7JnZf8SiGvTtd8C8TqadfpXOxUJJRPvkaWVeVr99aBZZ0kXHmThxipABWhcsb4hiqoGr5N2Ho8CMubqdULfVen6FSHSewm428m6qK8S7s8Suyhm+HmPXikDl9CgKrgi8Bun4Phli9ecDLBilKPjSvMdQyPgK4HWQYqK1R+7BBT261ukQC8CWBI/H3LuuCfOkfjWXOoWaUDYTtvrGElRMaX7RAdIuDKlIEnjLyqJgr9m4kRbrzcyxs2WclEv1a0zSDE7/JcVsL1SVkZEwv5XUN0Wj9dW9+QCCaZQJ9Nz74X19UasKnr/Kclg8P8/QkMMoHBhjJ1MQIeKTKdUvX+jywhNeXPjwIRloU6+ZUlYq2pIrBpMrLCZoslEoa1NDa5OcET4nuEZxyG54hzwTRh0f+/fdfasjTABxU8VMhg5NiE+k1Dg8VFSPSToL+OZvwp4lSGbnIhirA7ZkiO7THcw/lvk1UxsjaAjKc+wqwzTRuZyRAH7qhgAHn+0WZBbDRFnEIahk+eT/v9AeJBMWKCjzSEMiUSrSimoscpxmCVxjOCOdIunxsRZSPZOk4udWBNa5zZmm2egqJ31P/1FgnJ1uEMcFnSCulsX1HX/Wh9hCUDNCj/ZXtF08pcKNOCX2dpw004Z3Kb3mEglTXquHeshDMOEylJvUnz0RW2nnwOM+zeTnRQYWk9FPY8SQiZfN9CTf7GPod1FTsVmlOE3SxVQ8fmno1qTv1z/GK0xAuyCn9d5VKQyKNxq2DLJ8upWCOKyx0h9Z9v5yDKwC8Sz9yuF6w0EAkZ85tq2RQ7vzStXvJMRLK4F9tYkFMv/GQSHR+5STLySF2Z2a0f8mpkjmLdfBWnQuxhJQkXId/DtkOQ3LfA0XqBVQ/viqCjfvCtOnTnN/Ez0aZUX+G5FuR5nORfLVWjPFOj8YyT8JdvzcPhYwQTYkpTmwlnth7I9C5lIuMKT+KmCwXss5EbNMZgKKg3lReHLO2hoSnNJXA9tXbuNrkfZkezLIkOlutd/JvZcyqMdRc4AVw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiDI",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Pulse Sensor Mode Added$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2020-08-11T01:17:33.746Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global System Data Tag",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reserved for-Reset Commands each Scan",
			                     COMMENT.1 := "Mask Enable",
			                     COMMENT.2 := "Invert Input",
			                     COMMENT.3 := "Debounce Falling Edge 0=Rising",
			                     COMMENT.4 := "Enable HMI PB Emulation (Future)",
			                     COMMENT.5 := "Pulse Sensor Mode",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsIn OF pvtHmiStatus.07 (Description := "Debounced Input Value",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsMasked OF pvtHmiStatus.18 (Description := "Masking Is Enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlm : BOOL (Description := "Device Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgDebounceTm OF pvtDebounceTimer.PRE (Description := "Debounce Time On or Off (ms)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlm : BOOL (Description := "Set Device Alarm",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - In",
			                     COMMENT.8 := "FB 2 - Input Inverted",
			                     COMMENT.10 := "FB 4- ioIn",
			                     COMMENT.11 := "FB1 installed",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			simIn : BOOL (Description := "Simulate State Of The Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0);
			ioIn : BOOL (Description := "Raw Input Signal",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes,
			                DefaultData := 0);
			ioInF : BOOL (Description := "Raw Input Signal Hardware Fault",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAkBSIBwZBXApkHgxuFz0RFFTYixfvJFxqIPaARWX+E4Mg20M9y1Zc8ReZfYsUwo4jAziQwnFnHWwwkz4LyCVa0/liHvgkoIGAyPaUHLwQfLXcUUEQVo1Z8wx5aihqwRfXvuwNtIKdSqOY1ftZ8xCiooPKy3hh1c4yzM5pJHVN/JZm1vTuoRm+wu45xUu8Y3eRqoEZ6jAikIYRp65D+dFS4F3E3sLIqVwJPswU6tThWTUBtvMKxb+VjMjAQvoAbimV0ioVo6TczE1qxxvly/av+H0JvgoHbNThMv2lWhyYNM3OS1t1yzksQqobiFdKfEyPJNHpmerlZUvONWZltiEevZWD7mXja1Jlse5M/+4icMvoR3Lbz4fTxGLWAYgaAShW6ETGDV0PHFzxUttQRZGLpbYD5pV4248ZKT0DKBWB8ZIetijC/s/T+K9o2gAxYNVGn9VatiXZkez7vxJBI+VZ3QcD2rUhmROkll4+DiXGYeNzUaEKglSoPfYKgUWusp5+jYjgt6cGELy5Y4Q/1abXBhltEc0CM8lUG6KJQuG2k5krEs9FxtsDPIv/BRq7zfqQ67vwBkua+9Q9mm0FOntKhM7wOjhjE8b9qumGW80qdizkI9sG1rThNDp/Fyi9VEm7AMDxudzF/F6G/IKjF1boQhoV8o+TQelRoHBgVFi8zYQmEDdnPgYD3ADOKiap0QhOQfUh6oApTjU5UpmJvNu3c5axD1b4tAmOrb1FQ9Pk45BAiD9gRhdS+pzzfUFcio56UH+abkBw8Y00xIfm094ucUs9mtmrrgbMi0CD+91hxvwJ0u1UOsNhWbkS/hqikQzd19JljlBmoohuoWvwvlj+yF/L3EI6r0Kvcw6U1IJoSntOpd4L7ktGVRgm5TEk6RAwABRNXQKdrRwWC5koTAG+LAtE8GwxJrceO1M/JY2WBcP3GabUHoTFyya2r7KTchbpRAz/NYKc+e0WNZAPHieDg5yqb+z5xyHy8TD9FNgGiu1XQOB7NC+M5uH+XSqLGMnqRgEV44D7baU+VTVJFyclyvPIeqYAXJQQGcVqNmExxTKdgj58ssIRgBNcUgvLshRlR6HU8HEUVOMZTpPP2GH5TAJHxaaPWVV0s3UlaydBdKIWcbzQ603x8dQNbWTEQOz7NbqPh/gg82E9P/DaoXkTux7qS2swO8Ylpp3UAYlxElLjD4H6nEXN+VcH4ocRhqYknLCr8LsKP8niZCHy+N0DXwH2aUizrJRfpNKZvdIoESiui4uL6fLUBAELE8ODLUtZU5rm1LHUb3OhrXqBvPEHR8synvRFfh3vG6NSLcgri1WvKKYsfROBEtm/zBy9QPOoEg02wYYwjmZkYc3GLo9tLUj9yxbo7bvj/SPLXMi35jigo5X9ogOwlzV+RYdUMIl/F8+gBiRyybb842UCwjJGDunVoJCcctbSrPLr7yQRzPw2muTtEXYuflUppJyUhC6luNhwPdGq6gUQ4wnOAha5TlJAhalcsHHmjE0/Ko0ONpNjM7VGe3ZU6Uc8eti6g7zcUJnH3ITendKw379fd++1svukOsROPHAJ+IQAUSFwzc72wjEd/eJKkksufLgTDKOETEiFcxqtNkE5GlyJNkjwMnc5vrO7D+JZLJBu2mkbGmmOaG3kkQwzzYnh8X5NbRy+LNdG7KD7Y/odgWS9wjDzd9ujU8j9ribOmiB4OOKg7LFqpyLZRt2QDhi6xqRzZGQ646yXLnUSg/Vvb1SwJCQ/5O4khdLYsW3pN59GQXWSaW8vFL1ik46wN7lF2KMLlqPigWN0NSkqFFjcyRAChplHC29W/VV8OYXQGH4mN5MeJSPn0SPJnMIJCWLawATZPJgxH16Ivq/pm4YarbdzVNgXvTV8MR3EzXgJpFgL+MLC9CsIDxe/Z+yvV7lA2sE8E/07NHrwsUFybgSr8k8QMRvocQKBaDp11zL45m9RilPsH/hwDl80SFVRE27pW/olcxpjSzFzaVUfMbxTy8m7oG1sM4uTwt+xcob5yMTjWqHK03t4ijvnri2C/faUUmELjdyNLSCkCeV7wED/IwFhCNjiCZQPaQIb0aasf2YfXan0h2oDe72lUgz0M+6mFTy5ymDoiLORIT6rBFzWLsIE0y1aguh1Oee4VNyBW3blR8ULTmGKinNs6TgIQV7efSjE16E38XFskjCrBh/yrdFhjZq9kPvzzj4rVx9gk+eqCPJfC/atVayxUDJHco4I4rxryFju+9oC4OQ9Hr2zpRlBcwQGd5ZvNhUNrqhOR5QZ+lY6o7qvHhGqEnCRMA7nOa8JHbG1JrfMx1aBFE0to6qUg+/VK8IxbHrJ8VeDPQ1zJmWA8K/RCCbjVmZf686+PjCsCjk++jNp+R0Iv2TM7XT01unLwx9LjhDHiuyWW3/Um8YFrucX4xjZ9luPMm62aA+PsCKHZrWa8U6iAe2DML8hoOOcRPA34tT/gvTwJoqODGEBsI09j2k08Qt1QLM12/HDe9LnkseueGcqEtUKlZWTuzOU1ky/aFZdSulga9Lzus/SPhODfVo25pejpxk9betYFyGhYbMs9JXJUS7wjtb+5Dnk6MoAKtzRcPFDOWL+WWxSwEodn9cS5p/YPxuHJkQRE3LEsGu8C5JXsfAtaZV+MxOUZ9nNMLkrKED+GwEgTfLvPpG+NuXpxtigH5hVCZc4AfQ+GlPrQQbNyy+auLbTxEVlALsmRUjg4i9ulfxGhHEAfDov/Pm7mOGxCMmIB6XfqnW7/0a/6pYIb2mZYPL5m1vMHUIsxqHy1LAMNSg6w+wD/1Wz/wjskhdwwazqYuJNnTOAJbPb/Jeo7gO7wxnCOFfIjw8qfHTKNvqvcSBE35NATBDhtfUIPJWHchDiLgRHOS7NXcKhvPVUcPWyvyeDWWCS38lFQfzD9ldwAlXEUqI2ciEzmVuRqoaauH8xriwETQFGzTKOGEtsPR2pmqN+KcWAzXJof4atwU2jU2HcrAz9wK4VaZj9feZWz+YvRrqOkvcG3MecN8meWvKrOPeF6VGdprHuktnf70MRFMx4r4OwkMZkfiZ1zjThZfvgM/b00Il5R3SrcQTtIk8lcpEbip3c6bOuEPVKPSNGL1avhLsuUw5b4mSctGiL/ThEosRyR/r1aIPj/kNu07acis/W2/c+vXMLhy2KdJyZDdbKHmezTX3GRwJNG86kcGlZ7LUU7C0bEU9OhY+2Yvxo1o6oXbDzvuLTxnkFnBM4Zm2RBrZ/L2+cvp2nhWRCoiK0ahf3LdNK0Nng3zYbnPeBpoJ/qdwrJbMXRXl7XtI+1+Km6HOAcqTE6lRUXDxiXufGBIwJikfBZBezoHkv4AXWkOOXb6617d7KO33XtbZ0Wk1P0C7lQERZShQqE5d3cmraFoIPca0PbliEyfoMwveNvvLxeIcWpqc3uENG0YtDdnmu03tHJYlXc28hY5wj0+1iII2Pf2frY8j/QgElaXp1ryD6c4f4w+049UkaA4qw7t7vyxS3OK6dJwiZPS+rF6XJ6s1vRmOrGhhxMfjd8Lsj62Y4qLqBtFuEEsugi6kf1m0Xr560ATrrRhFKzxosmzyJ9c90m5cQob9Ru2e7ktsHABS45YRJMVciUEWwcCi6ZstUg7yGSdaAECZgxqcnS+U+2sAkBStSF1VTxzmmn+4jpOI9bp58hv8wspALydTGgE17vru7Nhx+mFvO1zWkxXiAdi0JNzgXKUfZiePHJpbnpV78LQgXHn7AQHKgjyhWtv/rGBDlFKsj67a5i0ro8rYyYmdx1aLb/5NcQGtD8IRtmWaU4EFJ+FAjzs2ihDpMXsCcQ75udSvK152+mBAum5udpMjCCm+pELfk6cKK077Z9RtsYhv8cRD2bBrpQGUi5hIaLVKHvwwSHlSRyP+Zwg4IiaOc6hpNAuyQUiub2vT7hSS3IE2EqJAWtsJuVGmBGSuNl88qQAdbTvjz40JkaiYCk9xk8ERHxB2NIRd/0u8xa3CaVUsKMKXpIat+dRCgoqFrbu1aY+TcqUcNFegtXouBSrqmIzLz19b7HyYGQASAloaF17cFL3kfK66G7eqRqJdC/87V7pFg5RuoMthS0hvyllDmAnXKFYyLfIOaQJ/+eU4j96KWaJ/1vYPv909ib1pS2sWIxfppM2Ft+6rMr9lvfZh5xX5607OJ57IHaPgfG6Z7E5B/69MUpvJg2ACC9R7kWP8c7Uuj1z89JRtcNFxYizYKo8xi8OzqxKQAEdh0thx05CL2MU/KEJuu62mzMVcMVaTB88AEGKtRgzV8GwTR2YNFdKF6jBANk1YuQ5f7nF+7+H2U/2IkSVLnttGSFt2ezGq4CDX+/TBq7Dc6ehoxbKHWFr1wXOkoZHA0n/xwshnnaHb8WkGnkfm7VrMCqRjYkdgb7FbPi83N7Ig8KoAs3FC8HWLuXSMFn6Tq9UpFR2Ro+dZzbaJsNd797OZOtlTa2oEFEquVIVziK8xIyJELhPvuErKbexhRxt1eKbuC74py2uZb4rr2k61rcYhrjuSj/WNmb7xwAMznL8r52gpsQVIKZprxFfDAHEOlWnE5931oQ6Ipg4tu8xgXsr45AuPKNCVZM9R0DjEY5YlA21HTjGQi3w9IAPAqZckzhi55G0voVRUD9wi+7+NHbJnhXJEfSVAexY8jaYBowHKEQIXVn41AU2h7S+ve3Yvx5X4Q3bPXtZVPLrQVJ2VJjypniNB4PrQ90T+ag+ZIYGCe7mbkDDvJ5AvZqRKI659LFdbSlxX6eGVEgC6j3cFJZgR0CuukAxIWce/UynFrQ/qw3iT/9CeAcrMQNYkvYZ8rJlhHCb0v+9O3bzQsHMzaTK3lZ3Gm+Qlv31bHqr2gjgOukJlOpczRKByAuvdeEvPzjD04z0F7X/3HOLh5QJEYIKvd/yvijzyOri72nBuZqpUbHNRM0sY+Vfh+x4HAvHhAX0lLmunSHRHYLs/tA2eDcDJrFQearIUUF2yEzSfsljcg4c307EcbFy/m1C5XGoHapKro402+IaR+0KRawqcig+lHNcR09mBl2FvfguMQMR+z829I7ox+s8p6Qf9RE5S4M7Ab7PNPnnrsOew75IgGBxBSM7VdFQ/m2lTBEkHky6IT8eAw1+Pi4XFha2mUW9rskNX6183neAVv08mm8r5CKjVaP06cKxS341qojaKKzIXCGyiPhpRHRA4kavAxUFTYTeu+PDGvd0WfSCLIlV5vrBnmma7nlieaLpiYUnevlPcGPltmc8VbcGDgSTusr9+6ftWRvRVsbYF8Z8Ww87Gs48BubaZvx9Xm2HBkIhk0C4i6xS2oBMVnJssp0xZH7AKNah5U+nTQKdl9wHP5yYYc2fG2aUchnATHHNM+6IPO48u/j93BverKEqvbJ2ddgsjJEexj8g4LQ8ZONRFJePu8mO9e2MgOM2lrAxBHPBbZaEhAQrBeHU7yfX0sdvll1THkriD1RcRaPbQs1QQSLMuqcNzOB31NUaBZv7E/4A2PGTjTDcgNmf7+XMKTaXzJTmvQDrwWXNBVw+vFTbQg2nenofOkLeAekWh2r5injkXmXKF+EcZ4R8qBERs97PZAgBaMV/WHGyQyGjZwfWxL0LUVws9w9tADE/v6YWWhJI8QkkoM8WbzouY9f7W5zDDcnoeJjb5znMXpdPZO3lyGk9U+vA1hHUAjpcIalpCUwEnf9nTpbBUEkbtmzwH5bmhOPoaD/QESElDXSuFiSdnrspNeTycKITVoSlNaHy52m0LOpwxThHCqswrNgu98G0Qe8gzGBujRy0LLdN7VxypZBEkdaaSmaGKQfqQwM+GJEfNtBvAGkkbBEjTXhMiEbF6kTYVV0vFBOyDczdRXS0QbxYDuETBuAqqv+1lSCV2AEUtv1SYjbyJFHs3NZhIdY7LRGs9sXhJTSYaasUvblYJEtsEGFjZ3vOpR0LF8oNbJynBQ+qqZqt7ni5+fg3jzYk0iMQ7l0C43j6uQMaMWCoB5PHN6uSbWAzQZniD3MYnBse/PNtl+w++42hoIFhc4ZR1VLo9WYzP2plDDG4IveMo9tjhD6qkuwSIgzNOQ/cjJdujIl8sVQkvD20lbv/us/Goao9nxsKiHujrZFW5ROAjpdzgseFHK0r57aFS88p5S0pCdYoBShMKOdDFIyBago/QzR9V3g6o/l+ijoXBJJHAfa2Mi53T7fPq10+OS7YPtQNAWm+Z0v+Ps4V8m65q8Nb9MYmzBD3E+nkQvzRSoH2GNbY38xiUNkFaOGM5aMOh3RorCFnE4wRMnQnbXkvZA8iiM2tsBpjXP8702aCD/4tOFDjV3IwzFxK93yGO6OEs4e9EUckLD0AAhPTv8rL2neZoN1PDNpBsixmFvcIogITsKvz2Hu5uCdsI5tuuh3fe/CuNweaIpg5F483cuqIjyNb1JHeBRT1Hg+fIy686/XNY8htVmNAoDEEFTuRpfyE2IZbB60A1Asp66CvYTfQxquGbofQBBOrSuL0mY0UDoJbr7s0/w++HNibvkoYlqF3xRnaTCXyvoxHgw4W9UZXs/kH43vXriPfW9T56FGFJ2W5fH2CusXpHfZ8aHRBRoyJ/USU/PpvFvEISvntLmYEM4tb8GengdWa9uCwLa87ZblfxVBm0Rb9oGemQTF5eAD8r768xNwgNU0QxmSYyQMRqS+z/eWxpqY3daAdU9tAgTOidbL3EOE0kMbqW55TgEJgJy0XRYR5SsumcyhPD3Y9aSd2bISMrruysXEj870tQNGlCjchv3VToNb5GOUDeVj7V4XGxbhoYX6mOn2xXU+7TH70Ydzss1ZWI61zVRLH35TOzITiFBpi6Lv1DlCg1ZzK//qJHy6uWJH9/oBCVIR9d42p48pWMmJf5va4F2JHoUWF7xI9PSaIqabbZvbtqCKuk2cehIyLCDMUsvy5TBEvAAupLwbk43f9RP7xIUuk3VZbpS+kmDI6Ckwu3vWxZ2xrOgjv7EBLfD5IWnH03z+2MxSFlSZ2DuBPzXfO4TEjrsi/1ndxEm7NDPX7UJr6+0zD0lprryGrUZBs2HjpFA89Zzis7o8YwWftrGw/8+VuAVsP+1/shgnhFA056FSRYepgrM3xqqjQLWjr9+NsLcjQ8EXimHAP55XdZDJsEREdtDiDZnNj8Vbfr03+D4a2LZbcppGZYKuAqMjo8xnA11pXjuPeCQugRafNlvcnSdMhS0jUqrH37xE/0GBTjRG+dP5dNrYoEoK2tI7I0qiHS37GKexg3agcMK3B+JXk9q1JUmXfmRoeXhO5QadnABkJfBHHKdx8zK6n4YgkwoG6jWwItJsbj4rx5SrYxcpwn7+jI0qdMQeICZMeYlemJEhwVIntfGXxzYEmLzZPo/E0WfKZqyaM9mTz2ONUKTUlP2gBRAHEnJWzv+4rxA6EBv0fRB2l4nVJxGk1rlUODOsHDDiKlecx+nq1CzBo8DnXpiHJ0WXHB56icNIPM75Ci7nrn8hrNnQ1qEFgOODLDY2qpsyASzwyD5dPZouV5CjjsIZQQWgYiuAJKBUVhbxWsuGM1Qp+E7bqDP9xOiml3kVstpx0QFSZW68dDtjndVdCWLC5llQyJsCKxVSc7ZRh0VmqR1mqut2iIEGTzZrxxvn9dtzsHwAG3OY/E6oiMZ67m442I//6kYTghERmDEsS7PK60q3LkILNEF03fxwAQN3w1QroIZFtk9YY3Yi/E2gqXOYMkgEpL8VLYCAWdpdzZYySOSnO2fPTCfX0KiesQazkImpfPSBYt9w5Tvr6tHljfEBBXkRHYXrmpOIDaYQapNjY4ibanIpNY/NR/3TsZMZqTaM80sml4SrNa/rLqKuT9M4qRyP4LAbrfsQ20PcKP79YlUxv+TJYmsR0XL6JQLLCpEmXTwjwqVkvN1uLCSny4ezflyFsgH7V0guhcCNYuycW4wim8oLsjRwoqksbM0KPmLH61E9Bn2+zCN8P4XS5TwW8vmzt+VTsbNXn5Hn9NZ0ndpFKuABFydSgoMqW6c1riZBoL5s3tcOwP2mOxr6OvoM3+t+VcPQuuvUh+58dwqYXZiFQUts4Py9mLIbNkzeHTyelBrJl/rVg9uT26XDXkTPZg+KlaH3tRvVha65Px0v+Imkn/T0tF+mqodY4JVJutQIjCaYL+JYEV5MYJt5scIYyPyvchfDIa5jmQVvlHwEmj36zb1o+UXfXp2o889EZ2l18VnPAJRrPou3VVADnKKq5jrm1612TNVtGRIB9pROb2biWMf8hUoOo4TdNQoKXwl4Hei7WX1/y750Qb0PZDm5npsBnvOSXv/P6lkgk8vD9rgkH7JlSi5nm5qjQShfnLGx3GQDVzMFafdb1WVkw4PcH+lHUVBj+IUU0qzLiIQvr4Z69PZMuS8Toe71y00kd39GgIptMqvHSQXOFJM6PWkul8REk26uuM9ylN/oWh1ahVkZWCj+sMdnwQgm99VhOI8zslomhhjfpcS9oCrEQgOsJZhjXf4dMGk2ter41SvOK8MQp1phHQu02ILA+wcajlyN0tWfCISZ45Tw49GifyEhryzkzTxhGADMr4etrt9/BsXvqCPEFBalRLzwCL6boLX9h2RKyKFnmg37vmjHjx18SL8O3TKjKx3ICj0qhHPiH09+pw/yIHJlLtqg8rLjISncU1N1CeSvOG80kN65vOoF6dqFdeHMU9eXHQx0SPmUpBEP+uHrwL7DD7jbkrGNNZqvPkPVVw5AoAE3Vtw/HhbvFOYMWUYLkWsWVNnJoqYXHRT+0s4B720wxgIaOsbo5DTGpb+h9YNtwqd7ZXoyCzbyt4yM63JGsOIKFp0IyHpVuO+++fliAz5K+TF3idlJv9oS4i74GzQdmt7NV7JDt1NrgqbDevAlkc34owejjaEQLu86SGGcDe2AlSOKR4buhfJR6ZyRnNK4ATEGd6yps6C23uRBsdmCKYlo5p0PACzuxKy/ZhujgHyz7Xw6K+uu1D9lpv7CXv1UtxKuAPOMTdGIcdcv9SUcIM2PyHDySeSGMHEmdHyZ0nldOhYNClr3k6vz9+O7GvGF5xZOMDwszFls1eZ4N5pLLA3gzZMmobJAd5qcPtJJDY5DkhNU8Ff0WQJ/FSZiBIPmaqJeG6XW8T4SQlTFPz7qxLYM2YUBzDwhzDveM0z+nSKuTLyTuqLSGNdYo2I5hiQytRk3jx/x3wD6R6H9jwYUaCwdmtCr/+r3L5PNUo0sqk6VOyyZmR3A5njwyrHKNYH9k6LMrOoFZON+vXo/oi3P310goPui09JP3uwARnyGNTdS3tORsGOQc/1njzG1akdBH4WRAzzZbtyAYJhb9dWqHV0VxaoITwS154Dy3aD6B+s24NjN/7XxMFtXapjtZ/IDPefKSxFAeMtJAoTT0v9FpKOS4z3ojSpetaxvUaBbki19XFwji9jGpIRwRvE4B09UP+hAcdATyYbhEX20AYmiJE4pM1jcmpB6iybmiVFGaqtE5bah6f1K8zeNVT7gA+zJ7a/KPGAyALWXvRbo2YYe89GA+/K1H5lv+KeASoOJZ98KkYAvaun06RM0wiSrHWD6LMrJTsn6j4BHrz0YIJm6w7pHGCqEo0kNU91tygms8Qc5Fxax472+2U7+R9sMYbxd4DllPWk5IJWRaV3qvu7qxQnJl8Py8CGA5JExI+pF+HCxkaeZj5/HfnfIULF3fiNc+g6kbhvfioJYS42aDIut9+ImWvwYJAd9kc3UOMm0J66lyqNyhPnHJ+CEU9P5NK5UftLbAug3aDqYQ+7ifyIeTFovNcxtquALKhUn1zJ6mS/PE57hGTssfwawkc2mYYoxPqO4GPLP/Ota8F1tESScjL8Hh1gDep3XWNW1C2hRmOGli8xDB9Dy++aiKBkpiVob9Sq/vT+2O8qdAz/t3hO7MAZF1RXlWE3GLXvIS4SlwBvr0E2ArS+3RuF3EMGzII3x5SbbpcmkXtjIjAzsQ8jW3YGEb9d5aZyvoFYAzF64t3jekiQ3/N9/ezpVr4EOKVTveaq/CUv6kSOLmZw+dJxS5FV0KrCOimMOnZ0s2DTwUy8AWkjbub9hIy5na5PTauvNX9Z/ksTsX9KFZOax6Pu80CN+/z0jNPprKcZuTlCH7w/Bxd/e8SVjpFyR2iYWJrqyCvbVZ3ar7bcT9D+m0oiMLL1zGacapM6lcU/sQaHhw0y6l1lwotMXDEAwk77Nbpa7sR6iTU3kzGZJhip2EMBTOCSLCLngGPa8HA1iqz94NRzthwXnhagKk1EGu46fOMbmqBsVs2TvvxltSdDHP/OU+vXnU9hj8X6wavZl9fKhfosm1+Cczgt+207sEHBRb/maq4oPBtBUiBfQqwimFkBbx6uSedXa6VxSPW96LUzPP0JC7V1c2LhU3KKasqtP/XVen2X/ckPQb7NTB6/6rbGLGFe75IAlAACYadYCmTmmKKJkRCv2bOcbJYMYGIrAgm2yu4/LqkCbGX3t6FX507ZfdhfiCmQJJNsuzp4zyBLprC+LdqY3Ij5KFERyNrJx7MS0kKqAumox3Dhq/EBfn8yZG0dG2h7lc7DTX7YWhfr5Y4jEjlgVMM4Z1SHoSS0p7Ku8dt6NPSEfz4MFuxFvF2rEiv9TnPFQprWB/rTuhRSw8lw0NDUuQM1Q/QBSKVsy+abiNRhA3ml0X8tPZrBVVbFb2maCVRJtt+cXPjXWPMQEKQ/QueIM2cq6DSNPTCobhf1wlduhDJ1/XMUa8lWQmMf12xzkaBsT3x/z2/XEJGOr/HjgcZQL+uG71qTybEeaZmoQQmGMHr8U4uDebkyF439xiWhbcB3rbaKnlunDGG9TO4S2CrKS5Re9+1Mq/23ShTdSt6GN5DjUdwmpaK32SMkd4Hh2egK9bU2R//dZL1s94YkTMtiYB/vdzMoFOvbIHQWNkNdUztF1q8fmNeIJxsQnLLCoiUFm0qORzSZ8SixIntOBNGS/hmAyodj3EBOBOnU8kYSfCaZm90ADLXZZ45tDVEWWRpuGcg1yt0IpXJ689aXwL7Cdx/Dml+2V4TW5mQSbzUUH36N+3mJrlBtunXA7bGCGFRbGPTwqm+APmlMiYwvt7V6lC2biZdhxJ2gj5Za4KGMAgCKqzhCHo5QMbBGPaOz17fQ6pJNAp3VbCIVxyaw3QZpokLwJMggUh1c+2/lC7Dbkw7iNT9vVK6exArL2MblpDK9+Ad24siTkHOzb7KOpbFE/X1LH+dCTgcaQ/9rEBLFZhUsEF1/42ZNFcR4O3hJn1CU66kMQQZNbPF3IiMhNzUBYCifIJCOEoSTnL2jAmhMMSEF/4FZDrfySPCg1LYlcQUWk6gjaLkHeUYKXkEQUMgyXtKyYUTvaHuHWKstIlcLceQ/Bd0psfrGtvSnmJa5svxK9bMyxBa1jnbd4eyGybBv01q+Hfc3u+Y5LfmxL31FIKWS5ZjnQwh7WJY+IULeKJdBvdjWIM67AU7/A8mpTbMw/vQQVN01OtCAriYtG+VNw7ZRMxdfUp/U2LiIQPEriPW/pqVUGx0O66Ut+zYt/HeyYDscwnWLAyGA7szt7Etwe1CI75XPRf371BptNn+nyyJaMYjZpuwBhgH8x7XiItjbalQKYN+kMzpurgSxUUugxO2908KRkeowTRzdns7HG/Qf2hUwRyZFEQZp1FJjKqKuG92EvLtW890P+AuWuNbvzqMpe0vf4mob2cBna1+AKXGvrwWUEF5+3oDEvh4SWlxbmBlMy+Md1TCFtOaA3BSIrv8q4WmM40dFhDaHRsawvy6EGvLHb0aYcJyZcot6Qlt/+mmLHkO6WmNAQOm3dKHRenfS+AGZ+083nBQdErk7En69+tG0CWxFg6vMh/dTQSTjFiwcQhN9SAqReMZU/ykNGwWQ/mRET012K50n90HKpzjneF4L35XALC3QNY0ZT5N81EnPVVT7TSW4e6z+rVwyqHVjnVbHDq1d5p+Nzz5h1xhBExGvZPIt1H38S8pWDgwovXAjGUZb8S8+oTsWU8Zpr8JgxIhhOZG3UQ7DMWUnhf66xCg3nqBaXF8pvzkHz5ck1ktNyHHy8Gft1fYAFsU+y2khQzaV/sy9CmKON1MV8s56lHP7EMd/sHl0IaLCfkIhfs+tZ3RMw0buP2qAdUnx6aQpzPyw9YKr21cGJjMHup67wTT+EniyD17OJNzmJyHWRDzyANVX4hPX5sNjYptBbIZG4unVdoknpH9eeDtGQEsg3mR/odz4z1WBH+flcmv4kmfmQt4dpJ4YK0neFowjt8hhidGgqEax3btP7Ju5KeXJAg7+PeSDndgjQIzJxBmVOIZUsVfqK6AsT3NfWbyaJb04f9fvh01AFyocRGdTkZlfmSlpsfQU0dyn5nNGSSKM3U7wgw9z0VDjEEf7IFMxR1vnCE4JVAHRKp20U7O7cTD4QLBw7Ni4wSMjRYuOqsKuOLLUPlJTuEmTYrWdC5UG3X68hXH56djSqwW/YtufFaVhwKKqrlg9dnYRZgj6rdAmbTE7sgFByhnN+V84sry8XyhncyDX6r1dYypyJIrXK3YDQlvl3GokaTidcDbB7iaJGVwzy6kIwmlpRgQWYTpLyuebprRvabBbk/q+DN0+Kzim7lXSG4IjsPHVXLj5CNE+dKIaX6zzrsGcSpa2540QwwMCYG72O6CUk33PVkwlnYXStNc/XgfvyxjdBaDSHNpF3GvGu7ArRM67bi1nmP+oE7UkZ+S3aLoUWypk5JNqLH8sCMSL/3YZhU8flKDXitToPB7Vg0kKG7jrblfjSiLWf42f3KfXxBAhvzT7x+MyFJnNNJILAOGOyNveFsII6MaS5fBEABRq297mRncHlo6VrMcUSgVsLDuSgzsUWmdhlvmwCqF23LSlzGm4SnPUhuD9LpZnIKCiPGPuZcSWi7mQsXyNq5P7XhV2VTlsxzr/DlHXlr/736RMYEfS8U4vNFzOnX0rVJ4R2QA3SXbWLcR8xcBatgMf8QkwlYCRDU972o8y7XMnjo7yOMmxi9WesykW6YecTvIHFQEWSd57d6wM+xVEmjTiwUbC8LahM0CE8GgN4hBgayrDdzQVBMhCAKyVLUUr3VLiEu8uZPpOlEcxAOKBs68nkUiFUO5ydShmud1XsdM3zhY4XvbNYkGfSOnJ9pv9Hesc5Hi91rsuGEGVxplSrQvoNvLFWV2bQSXadHv0L9NRHZX9EVUrCcdrttWGGs4/RGg53bzB38h0DyEx70vCyKMFSRF0/pgCEvyH65fKme7Byu/sVrBLhzIciAX34C7fnan+14fubjARl0mHgy6wi3Mdq5SfZtRg3hSp51bD7iikGFru6Mgeis/23BJ0PN/iJQxlcPMKPCT0UMlmDUeLgRzmHldglUcAZuyGVsjfewX3lKwn31c8rmpcfAyUUoDaeu3E2X5qRbn2xBaNEi42QHm7y9I0Uhn6rQeZwPjT6NnX3+g6v06XXl0Gt81JY+8Iw7h1zFaDi2bfSwpL7ZScD/Vn/iTN6x0kc4c6n10BYeYt/X9SaTDubefUKyp2KiuLKpT7gZG0crCcA4IdOXcVbN32TzgIKfRzEfZOArIiFi72mp964EFnlOUWDhnrLtfeADh68aqcWm6CDRQyCMwgCDpC/BVPuzsXa3Cc2FL3n+uS1gjvoOtUnL2FkG00sUB1FNCnaqnmHYk9N5MW+NYDahi6rf8msKhhHuBt9mdOKG374JBJn85YYp+mu7Av8eR4YKJifeTHwz8Y79igzUQcXoXRKenxOCun23BbKxJyFCV+icbcBw5oMGavARSHgbYUBoJhJyL3DtdibjInhZiaX1jFGUvHmFMca+nF8Evjnuxlde9t/5sfJPIGpLO1U5tt3LHV1L9ouWLG2unMyEWRo38d7ca34Qv23h36hqkhcR8BgkxYTuDvVQtuQtCmdO3Ovl5FT2IwsN1c9XbfpyZnmPSOIhIl/LY/TmLrMGC6jpSehI3kXbbALJ1GJzL26JBlD9DfyHzNjnuhg6EWNOQ6iP5Ti7uJlwDQXgbJXUMz/xHouthOamY0xU9qGv6Dn0UAMaLNsfCqZO5Ff2EnHD+vTl0JxFoEYloM009N+X22/c3biXfYJ0YVB+nHx47uBx1R6csdhQ6MPUlrR5aS2Pz4yJ58R1iWfXu+Edzoh6vOL1fZFteLM0TvZ6sjDOdpd5MBdL80Xua3gmDea90weiVW+lIXPfcSmDSE29p77UBQqGG/jkciaMeem59VP7drkvhR+1F5GzUJl+uaY0tFl3lUY8asBsxNEaT6D2RPDvyO42pfo0v+7JW7QoN71WlYOzOk+csC1w7Stus8N6n9jJOYsgEJg4ul4HCFOxTxob4u5A0/ObvFmrmO5ll1JzhK6SIxmvtium1eE4xuAeux0pPIkb5hNX4ZF+WexwTDvYpRaMaxOFwiQX+OSwvRfRzkd5j8DKrwPSvW25C2MEx/kyrZBlPwINfL24AO218rS0RkpBWKmP+Raxi+Gmq8Hu4o8oict1YoGKZcJzRm3glG7j+Dsd4Qn4TdZNDxHFe0K0VSnzLrsPbWp8+HaQ2wCVZq9UCOHR7ZGlJwNCJUQS1So/r74Yn9ky77ZWdgn15dJvNWK/qI5/KFbDjnkz33uk8yvw3dywqN8IC4Ckn3lbR4IqbdtDQCFP/EohOaX/+A2KjlBbm4fwefyJ/sjvh09kE9P5QbU6LY8XazYzObZV2OKy3/0Kbx/k5cyqAmZpNEIJtjrtgoDADhPS7rxAxM+dvYba4MIFIAO+6DVM6bgppYq04jznJYUEh6vkb+TuZJW06a2KSk9f6pZbdaBvYLXuf9i1DUvFhErughJewMFTiT1PkQ77v0gORTPLjsj4YMiRr5gCLrUKd5ybS2qU4ut/iym3C5F2kWhcaR+qeE40Y7aFQzzyJXRrozDMJQvYVm0vyMHVd+xcwYi5EO6AFq+LQYIWuYeq3okHCQleLg5hp7qmYY1m+SaP241OfK92DTKwm+eNm2pFJBEXr4eCn3rUMdNzCGSeWNfBl4UpAEnE6acWfWctXfdfaS/fu0klXQaaZz58ZJv8rKa3EqPmicKnJy7tObLTJrsm5LrIl97VoKqieVUmTIyojTEv7UypwhKRWjCsX2JJHxotXkAB4cyggsH2gtMDvtyEXUbF0J7GVWa6mwyqtxLU6hLUMwxE2aqOoLjnK7kWBTrnCs53iYDjLv10Lvb/w7u54VRgwooFViej0WLZBmMVrA15QwOwmdQdgk4BMOBtDsEaqlRMCjkFWL68hgCXhgMSYejXehzBy0akarETgePNeuBdv/r3oFbY64blVDsxoqpJKqoHgyOCJRX7nS5+7ajyPLa/hmFTJu4zqfQAn3FaFwzd7zoSOD8qZddPwf3n5xrByIDcZcgxTFgmSzQY3DRnds5bc+Iaw/mMkVlZrxBjt2yXBtrqmnxYGNH4WfpwS0L4UxVebTRE6ATwYm23O8tg4Ig0M3QcxmZfQYvMbide8Is+xt+CUO9OwCovVygu/6NCOvlcAkqpYAMlXbqIoKWd9Uttz2CbdVX5Rh0pfQJ7H2F7W4Z53qAW/J4pwmyTkN7IZGcfMqOhJhRCZXMGAiKPtQjDc8MfRcRGTuBDn5oKKpWILrArAP31fGc35ET8kLlWWUhqyrbiadDrwbHkrjJ/T1lVH1at9yLsBo3Sx6n7z/40mnIdgYlI5PXdKySZ6HADWx8MII3iQ764ITcfMTDunLWWi5yh+Z+DiZwPeFFrinJwrhRRN7sIL2ekFMjkODs9Eh2fwhrFrUHp627HFlDFdgpvZbmfSPdUceSw3JbaScD1Hx0IEh3EQNp6x7e7DauwUZWxZSEuz5E09W29dMQrHswJmeRfRyMTpVNLxu3ilXRbZykpgBTwlM1TwLXolgBg5ON/Gqs7eO03wrNMGBbHol5QgaI1ShdCMi9KTSK9KxpV+2wD3Whf8IhYKj2KmAFYDr7/ERHPgUw7pf3LXGveH87FgApAe5+DhJkuDzE4CLF6+IlzxKFZwa0ogJzCn18mz74zXH3GhSz7xpcdMMEWXYXdd3tJCc/APgtWFAjl7a2lrH8vI7zkGjQMBdqSOCxhIyu09ChIJnfb5UKDLWY7Y5sE/mvq6QSqtHQnSaYHE5wHYO/EeNMcMdHsdH4Jg1T4YRy7uOpziwSBPABDOsLJ1bircaZwDwp7ng9YIHVxyKEFAcvU1K9df5eGUqFo+IUQX+27G3Bm2/K5aXFcNR5uKtcKwBFQpYMjkJQuJe/ZbXcnDjrJueyi+UwLMTvarJ2UY/PdrXmYibjdS0IfBtM640Ul9sUlFeQtZ45R5Fkix1l0a0moZC4RSG1tpqFphPfIX9jeth+HKO7HsNOr2q5v9H8Hr3p1UWM7fpro15Fbpf3vPbFqRAdSpKNj4lzoSAd/wX5R4gw4ZD43cah+ElkAZcN/0wZXGFIztHKGZ9KB6LifuPtjS4rZGiahzIG8d4cvkUA3gonvR/uQnthA59qJmIwLDWov9+fgZlQvj0jzIatnrjBMNKS7dhHJTs32myMBpj6uctUXi+wakAM9TxPWt8/wfFnDIOB6iuPrwW26PzyjaJ6bM6grtNDU84YSWIGEVnnMjVXJsZBYN3OP3GFRlfshkd6PBQ3qnr+0gWxeURZWqJAjhrsZzytl4H4CTQL6laf7Foe8n/dYf6D6nT28IiVnSnm6ZmKLDFAlE8gYeODvQhGyWERmE7tBAxedGIdIHG65Ijq2Y85AX/kRITqj91gdfdsgIIgofV4ocou7PRusU+zDAVZtd0ntefCfdYSyu9z8jJ65TTaVSpVRdLrmkzAAYdyPjp4wJCk6QeH6fbq3BPfwnk5PbDrsdyJng7AuQlHqs/BqD/ccmsDyDvN2+28cwZl9N4iBldTHFsI/RxBgcbMVEGxBbqsr5qKHs8o0OQhKW12q7Kcppd2o1QptY/dsbY/rUCJztQQjjaN9KTxzKUBCUlVdsWY7dKIWIW8/F7qMNb0GX/sHcPkIaaPxjSd3t6/ty2/BU/IcpTVw/4UJ9x9S2PANcKtyRZOjHFHsTb2iV/ABUv08p4e9W/IFfcOF/X5EGqvxRf1SUIXy2wHG0fe4B9txm0bBrcbHCCXkX/KB+n9YSuUTYdbUWaBq+O0ZjJtvLgvNdtwnKoZe6OM4Z6hYZwSb5yny98n25CLrwCzOCKjN6TqOrA+ZP3ZdDWr1Q9OX6C/jSf1rJUKLFnNb4oTTYCwvims/EDQ58PhrEOYyUr8xbUyy9XA6g+hrmN8zMtwH3OQI8ie3y26MHXRLUYMEZli8mzb4cTXR2ZlUsgvUgMBp6OxvHXCdSkvfZi7MotwYe8zreaFLU3tS/GbB9eFe0JFsypNWPvfS4b1VYWd2BYedb/MjcpqtPBEnp0Pd6ev/f1ly5xPA2ILBHCX4c0I8AJnigZRWMSV9aSKnWalMaOxTiqx25Ce9mn5Hv34pUBpfu7LK2Y+1AXeAkyF0v4o7sy46582y5aIwufEtItIQKWQ4kDaDwAfKdP9Ycia55JOXeg90YyjVWr3+hhbU9l4xbymbjX17LATrP3JETAAUb/v9bDb2Kn4ikXS0Gcg8bYMDy0ik4QfhbR1UjlivKvNWploH9RpZUhAhEhBGK3Ax+0SgmU9f0np10JCw1Eggwp0Mj5UxMrN2JoCn5EW9drOLMy3OP7vdg3aKkpo5ZdWLWNzIDx2PJeATmQW1WUnymnrk1+yIrAGDt598qHjWb4rFPrF+EG0ybceaXmH3UkWl1TnNfzferGaKwLRcYho1119Dl7ngOZN6ipiAtIVPoKHxQkeTAeW0OXeg7vhd6uXdOK/pohiPVh4igmWQ0JeJ/OTda00CO7qEelMZITEz13td3dzy1ixcuYJH0JawTwCNqvNqa5uiUc44Ib3kE4eQ4s/GQsAbQRHm3q3EpKLlXbnO6peieknpEtVpHx+wUpam8GYChCFmU3jhvMH1rc6diMPG0ilCX7JTX+vOm7hDW6aIi+kVu+bS2vCtD8pcixRc3pycoxsI24SLSfWJDEIli7r7VVCCfwwaQwuyplCRlMzNr6ee+mXGey4zdrg6x1ZvjSlLtKNh8D+EnZAn6+zq2U4vYVKRywXMHuUSQ0JbMePzvJ72t/lP+2mzyl23lfecfD7gV02wXNmO6VZ51TaAwZVbbLrFkoD3qVP7aFTkjpvI940QwMKl52b70QJYLdDXcILbK+DE40lBML7HkL/bRmbRNHmtKLfQ9jHD7YTDhi/4PguNfUJ+/xTYgQUhSm7SoywS9IneD38tc0ysYWoimxn3+8t7jgF3+ZOmAbJAdE6yEYWmhiTYYdEdBHAFucWLVk93OfJg8ykyUFBSqDXjIXszThj4ALD2Wv1fowGY77us0qGIHPUjcIKdVJswqozAkRHJwb2FZLqEp3q1Qx3+bTQLPrU1F39YRpvge0r14nGqdxx96BWMaawrnHmOfpTav4PCzGlhx5JA7YlwuUdMi/ze6AgJ3uqA2kY8NCf6JqU5ZpIeiUg9ZdWtI7Iaf6kCx7CvLuQlqSqmC8bw1lZKj5e7QTrtXIVZcq+9gtvhoU0ek3PmA/rjSoq6hjOzLCBUQj1qkYHXM3Rjpsctto3vPJYNu9MmgtoIaBHzzeKG334x8sd8fKL79NvX0o5ZWYtLKPMx3MqwfApL5CL7K0qRIi2X/OtmhS4wXTGdb5SsZgXoTk6nmT7KWEPI/bvDlASueBlU/Kfcx518iC7MT3L3DAyp6FoM8+TeqL0pQlOPv2xUtmiBo6byUchTxq+4GoNgxUaFR0HAnYT845VyanM3tH8GMDtS/dgWzYQWPlMeOaOj/ITKopsBlS5nv8syuus7MjFfzLOs9LvrCPpChpqD+cE88AkwIFBsaNoWwzlcoOMo0HJ6s/fDbyj8e8/ahPukXP9T2ukLFldiZMQm07elGwrYgOwXRloriOfHhoTRGJHskdLfNFueInDiaGD0u2pNIkGs5c1jHpj/qieFpDuEjRgYM8VCQuY5h2Kvboze7olLAOwyjo+DM8L796FzOXlvabvaxEOSiFSmnX9TGbOOIuu4WiylwviI9YdZbu/+PjVvhW1omKIh3JtCuYB2+nRs7x0jYjswtKSpcRreZR5GyzbP1Dkg/1LQpuS0g/KxS+bfK4oHDmF8qUQ0egVzqfOd55a60KUFZgp7UJxDQYc31ihLXtIV/THo81BWq+EMDNZt9vY7acvJ/R5HHLZyxeYuK8YKa6Lsk4PrAem7I75Z8tviXpIMbU/T+57DcpdzriCJzp4M04ed1q2jx9gDM4Q7xD1qFF0amdgQu5jbOtb5hhTuIUPAzzZmpH6Gh9qSPDLdS3Ir1LYkDv5R1Kpw9mvYhv7x5ZR8pQYBdGigk3HDpBzRxzLoMyHunIAovsyLCtKDMMgFWQymVSU7sJUo/fCKC7/lXMo4zMIeQHywdAACZqT+ZndbaHCm0+t8aBn5kbKyZa5uRLRHCJ51/GUmIjQjUBvzrQ7w5FUI2W1g+RUX2GFB+2eRop40DSmco3j7CnmVJEakpwJWfkItOrWFls5NzkTnW72IIPskk2arFdJFtkSVQUIz+TZBRdjC+8y2Ag/g/x802c/Y243Oc3ZBcwzz3Le+Gbbx5uPcIs8UJ7f4LvLEHRGLu5F2+n3dOeflREErHLN99pMumcskBI3Os3p9EUCayeGe8YZ9n8vHPrExfy4KRQd5AEvse0d6m+w7MNNVp4mmdZt/JNbt0RGDxrqW5m9kmHNGD3cfeQwNvo63LArpnCCUMi1b1SEolyCMIwOBO/PUceHKc0rGTI+8VvkPJQ3Y2yVsFGQAcGnOriyHN6TRtQCP1d+QWFzfKxj7eKSEWMwBs5V29OfIvyttxpFml+9QoY9EXc4+wZq1f0JdkIabFqtbL3OCVggrw/huljT7wGrsEIpkaIdnAF0qedMMnJxG4RzaaYmgGp9UxH9cxvv6vWzcsdu7Gx64OvvVieT9Ue6TpjQ/3qxcbYwlxJfdf0lzh31Ta+2gQJAtM7uaQKx7AOz8kBAn7NaqpLM9h/6eqL4x7RucQfvC5giTkZRpj0I9EUCFUwMUU1tWk6yH7LJM3qHwd8elmBdQFVDKGREEByrbiaGEvG0KLLLILwHquy6jNTj4QvuT+kDIBFoE2ONazzaaEnC7+lwbdH/TEH6ueZPohHI+04OchjOaPjWaKH5DNxHx0YE8oM6+pzF3G313YoPEOOp0rX8JbJvCthOp202kf5YMYYdAjT32N/5EBhUMq8LRc1DqISD2aO/hcJfGfVsoV79uLjEOjIZEm3OFscXtNMkZkD/Q3PrFJ1qtSRVL+zroLax3AAmNdFHgMe1cOzD4vQwGQx4aX/F7bVYYgtIIblnRc6aBwi/3hriSunH5EuhGjJChwTdHxkb7jZgJyvqkhTnxGmOWM9Fw1MpeFwmVu3MJLEngIZxVFWXzRrpz8oL1ZnrN3ETNESD7W2CH2m1P+umc2MK/kLU7gNISlvSEp3C/d7dL9raWJ7l0y5cbQxG7NYkjtmzEWUnY1Dz5rSLxfPUce2QOsgxQX9RB2sbWO0Du/y/ASzRoJaI4Sl/PaYBc/TIUsGJ0hKE5hqvPIkEWD94Rr5Su/ewtnku1F7W90j3hZgHWbuxGe4IZlcOksfsX6Ev/60zKgd1SGW3RBdW6J0xj/eHcQS2yC8XbfCRb2OaXzaQDyzPhbDN057DD0INAu68Y6QYH4sXCDfSrnSLZ2h7t1qf4Ysyjkaef9nI8Cz5+ngoTs5c/iaw7LIaqPHvCcSNV8ckYA13IZwUzvlVGPgbapklv5g3k+pkF8JoRAR5IeUS7Y9dAUgOS87l2kTlVvEmNhG4oNz/f2zEZqHiaCIZkEqlsE8+105kXuGDeyxmOXkVm8I88PTIVfDDyI5JydWrHo6KjpeR4kA3QrdjlycGkaRHMyLUZiVu+7X8WjziTuPX6h+IcXIWlYM6eTSl36Bk1UA6xPAe6cFvszdUb70bfEYUqCC1b42PY/X5NAz31/tKk8qOks1EsMisppWs3mVKwMyOn+VeXwjBuxS4oCzl7k85jjVAhMgNJmWz+IMEarloLjkrYTQvDBI88JbYMdsISkeDPpxYw9VvK0hVUgD/TG/LqBJ1+NRcWvMCU/pQO4f27lVay38GKc71oviN/j+UUn6BJZbVLcz0p0ogu42W/YJdekJFgIEAdaMqmEetJGxQHkXzml2bXqIPqaAe7n6UKUVEXRKSd0bjqRR61IZUopoXwbPMH6qo+yKw6uFT4wblVZUtJLU+Jg+2fY0dPZ1fOhhc24tr+KuHCzbP3mW6HqfEbC5LJVTJruBOckKksZRyWNBAas8YLMZyMVfPIyl7VpOHynXVpkl4+PnGYEu7lx1gKZc3Z7OCq8wzY6jUT6yzRSzM31vHXqL3QV6p++pQaN+D9f4ydRzjmyx1WJdgVbEpV5ZrQyYzFn0/l8FuiLg6aPj09RIok9hdMA5EK9u7UklGEwowz3U6tguiFxyfXEyx/Vtsfhi6rQpgMF3CrUk3ppFs1sU1Lqvsf5xZudVjWWAVvjXZGR3EwdwJJVteW6AG9nvAxOXLK+ntihDwkuhcCjJ1oDcs0e5sPbaQzW3VJpAVphKWoNfi+J+ktXBDAKMfT4/1QAzmFbb7M7BztCjqxUenHqEjuPM64xWcvS809D/NIO/2Rx1rZmq0nmG1TITFDVw3U32ubbmFoeJnuo7b3P2D2MS0KQUJuy6daiU2CoWbhxGcGcDlK8WNg7uW5x21DZsQaXruD+Bou6nQ3cgbrYKaR2HejWSpQqu/CeE81vsnZ+vjNzqR+l7RM9SlEAxKtUl6HgGORzqYxM5mC4iEi0yFkLkS/RVnxtYDZKc0uyXtBbf3Q14NnVI577VobbrtHmbnxHn44AQBSsW6mnLTF6Vm+dH2MNCW9x2gdpcCLZdanTId16aXpkDFM086meLn22NKSrTv8i6C9LUHFZL2V0e7DV9GdpVjcSHUd4jLoPQLcVwDgDe8ZOp9NnfN84UH0PTKk1HZ1GC4NoJwc9FyFiqTaCse6eEUAFU5dpNtcw8WqjBk1C6GmUQoBcYKXGbmvGUHzSwesNhzqLIlKQl7CRKUXONH1H4IBGFjTL/OCYxknHpx768CKq94EG9QnMfKdTFkYEL521ROCBqU6lhYYvuVi6slOaek2W6fUy1EjI2vC2apZjVkQXBI93O6HzCtbRd9lHANXVyH5wf6lSuEq58TVH/wub5hWVNUQmog0GJkT3lFEhRICwXZ9YHGRNxs+AqyoH3sVMclKpjSSV/VO8bfYUljAoVnerlRo4Qm/12oEQDQ2eGl8tb+vYeoTN0HTsf9HuSMlq8XOKbTczxuHVXYA4Rk8p+UUTCyWHyvDvcKUsHbhkvTMONEREw0XxON5YdMPO2MGRCggl0uu8lSsRa0h+bdStu+UUTh9YGQeUabNPROyyzW0oNc6nUYllfallavcKOGk1hgARNR/JiNoRvq+LGnsFOexc+rHa3AL6rqLX8ueJZGD+PhYUslNLvZM0Ih4lr8JOyZEUG+OpxYxQDgvbhBNA2E8JPvN5HYTJVMDXSaYr4JoaiD5zXmTHV3zyuF5Gn92GHvpxY/CK4dgK7wDHpnh5R/oqqy0q7AhjPOZLy8CMG1SWXJ0rbvOph50o9uAMPWuhxg6NeLv7XGu5R6gQwI9uelg0YWPpxU5fB8xxyLBazsfzLwlW4iRkkMbqCdsJ+my4uxlk2YacUDE13PuQw3DawGuhdHUpApYyDh6bJPQRIDsEJpsQyy7oGwv/loL/LtByD73vT1ZoGVHZVjRWMhPRkEy5IlGunMQzutHQ+6c8Fgyl7zcFvjiJnkxNxgOeD/FQ9B/gvjCTxOFPBzn9wLbM/q+LiT5/PYQczf+oYpKv//61NI/I53n2RhS/zRc68elseruqqi9V/h531yMT7UpIEnRegO+1rElon77ti6iWs3DceQ0KVqwCuBvxK7ELnunJ/LRbZpzLxzCTyk4HUyeJiBg0O9iGUKY9cEIbBbh8tCl0yhK33vN37HDTdVRejPQOOVgnB5eR7309/w8Bq+vlmdMGFDG31OPczeNPjvOEK/SJ3Byo6DQ8jRT9jo7HylnBKUkW4Vrro/52mTJdzjuAANPutztxxGXZoJ/jaZD7GovmknOVSxo30urX7EbYLrTKy2W8aY2jUO36fFLwmFpwbyuKG08V5pX4LJK9whtQ2k7XvwR3wCn/Y1ddzQpoBWH2dMzL/vNVfIHkZHmC+VO0Pk3h3LAd7dlEDnRLzW2GUaACvXNadRHkJ3g8L0BTDGGqrmsA+F1z8UjOQs29O1RJDJ5F8ELGZkyY06wGiP2fkECw8NI4PL8Cy70QMtJjDhITDvdAqKrOHsHOQcv1bq9cYoHkYwYCnjczpOAMBx31o1EZp18WYRdg8Jd7TAdYM7aPGwrfTtcBV/nB8L2RbCXh1eGmOSOvQMbyO05wfLNAlsnOcrD3TsKBmzq3xXZfo2L8qIrg5/qWs48riCyXf4kCyaTdNxSKvY9IQhqW61+1KRC2/2JAufSk4g3KYTuXDTQSht+cxda1JnrTn399ozy4OnLxjW+wSPDVCgtNjHwBuJZq3YSNlx+gSsdqlu/wYnjBRpBRD6zz2xYxEN1g6vQr52GtDJrVHrYaJR5xUS75RS0DkScPwpISLSSHMz9mL+BjqdDQrl84LdAQEBPK/6Xq7XCe2A7b70u6fFzZEjwomkzORW7lLNGNleMhKh4VBpkaUeNG+AhVnAj3g1exq6xae+flg1IdUgSLtEX7hIOFeSVWV0/rwcL8Rlm5+pfbwLL71yN4LmH1vQ0Q/hYNol+XDp3VBeifHCGTtzqpSpUMfh4n/MQd43/lWwqag/EVyJbQ/pWiFBPqKRDzRlh/Q7Gov5f9UPc7VyStT5p2flADA2iFDXPNvQlV/Ac1ulaI2cuN4Iw8IUCQCTjYT38pQyzX1Tks7OjrbU2qXXFz9sRV/d9/6EFs7eOTFKO7NzJmVzBYZH1VW55rVd4wKM2I6l1CxTiHoLPUeW6ugLf/B14gL2cYYX1eSLjxlpL2PB0ilv8aswduZYkZudETDdB1azgRoi/1s/VMQJCqlT974FDF8N8+X2pLeub2qUoLBwDtQ7uu9GSOsrQFi9U0MF/u3RX1G3wUGimmxT7wJqzu10CN9Ls0VzN3OqxP3qXYizXFdaf2m/u5geDd7+eVpk+nkrqfwSveOjBrwdxj3AfrZGeY/0ZNS5uQ+3alEldic5miKWsqvOuKa1EQR/OswXBYtdKxyizxL7QWdrYOoaK1sLL6L3OXCLkiMj0vsLQ9+jvviTL6mTFMYhb2MjZ67/ZlyreV3hJpgCT40UTZ2/NFNMjQVd2ohSoutFWvoHBB7X0NpdzCSvWS8h73Q91yJER6nu1EeifrrC8vxulE8sELUC8oqjamcTDKZ8Iy9LSCH4LYinTTKqWuQAQWHEhdUc/AyH7ra2+CVvJXtYwXOirNE7VM/gbEffcncSfAUWKk6d+F7uwCAdS2AYEHUShto6xvnM6uuNNQybMTOfOS7fzZ0s2VhyihEnpY9tl6xAGIzAhvfluAy09PFX0qvj+FOzD6r72O/Rn0bQ98o/T2HcU9rD+M7Szw7aIVZH7vicwsX0OO80L+eoEa0aliSVggQ+xy+FcKPBsBOxKBZLwauTj2bXkFqWVJad4uJLMIeBv2ObTq6ZwpoC+dJutxprwvmlBpzn5KBN77PN6j/vigbg43OzW23q0a3gL5dC+lB8mcMxj6ophcP2FBbdN6tQlQKXXmqx0F2wefJeNdFS85PjaUJGCv5pCa1+88XpeuFdPANfinn/bHlG4MbeSRUv1UqSw3+DjN1JRBIoZEoI0Us+lHpyPrN5IC9e87CIpjLkbhYUBZO2j6EEvVhDRCtfcaSFwPekz4niyaDWDjRb18reN7KtDqPEcirbJfyScaFQP7Y7yudLs96bVays10Rv26I2VdvgU4f02kcR9ES7GMeyBV+wO8wIrXThUNYxlieSlcZEUENN8HvIwheUm7AxuzXJ2iNi+SoYoDf7Ct1wSYaicYPdPqwzy4+338RyJtR79GURRNZdbevBEtxTDDoGMIYIiPWoJEhwez4m4MoEgD41f373WtgFT6OLOH4mJuWiPPHjHfO8R68ubcKbD6eScWNVuul0Zq2LlULBA37+IBeTOHYYV4yH3F+TuHnrsHg/UB8FYM5BDMTPy2vH/aWStslU5hs1GYzrtDlZGA5ek2wnukV7zcvv4jN25v8327dWZssRTxQrUNPoui4m+f8P2V7LyviDZcMNbWIp9kf0l+ZvUP0KdtvNBdNJF2NHnCJ1C7Cn0h0dH1Z4WHMfy/oBjWk9haKk+lVe4E1ZZS3nIg//eAmcz3QrYtfr6YAvc2PdLB2TPgJRlKj0NZ1GwEqyxFsh6Fej/Yz6HgGAB0Cr1EUmCuvhvZdrW22nhvEBX/xG2CGVwzP5AoxwQNQqMy+/C6YbUbzY16dcmwon2dQ7jVdv6wo8R6iz8XB7pD7amA/G5UrS4KTdw+2nLcATeFnMpGZCwsLCJjEZUNAJNP/fh/0UdBKjBHL7JWCsrPEFczShDjFAW9CFPdpYqh/VhEBEQhOZzyudGxYR01xOZxwBDo52YWKU/DBEo8oOX+L/ESxZ0wWoJBg6SMKOwvfqSFkzDKJSz3wEZqSknrpGpIphvcxeuR/tFpN/WUVHUBfzvt+p9Pt9fHIXQf7Y54F5UK5HlFbniklsjh+YKwhvZeHBpctNZNgYN7YRgiVEnXQbQbg/E6gZ7IEEVTxXhbYxNcocxuIFPsjX0T/piMqaG0arsig5kbU4DpC/IFFgRPMgsOKbg9Ocwalpz2FQZXgkq7hsrnK7e10901GQbZi4WpILEabXk0RqL+V+fGyYuF+IQrMxDSll+h3GYR2dVRUkMSvb48EJKYdlwd9IOsut0kgw2PODrwAiUfDuvgBdsxyNMq+JhvIJX4cCWaZobyEpBbsYVXN84wzm9w1wq5ykdI8dPQpiUjSEChy5m/9IUI5DxDYYIU0GDQrPTOj4OZG63/67iavLuqt1XUQMAyzC0l4xOjNWSbu1i5L9WQ+FXSdaYe0N2mufXCBTGg9DvVNT8qVF6qVi3kr+vWcHXI7gktHcTlTgY2zVELFOa8Yu9RcYTu2j8l7v/ATVsk0Zubzf5Bz1rDTfDvOKRJjNddWrEkDFaURzx9BbsX6/Phh7GFIsPTmcqZj6w5pNrBidH1g8aQlJxwtgpjH5F2TFdLhP5rd8aoMcaB1pWeA5UDs1UTvzrGvKojHLBbaZWFEH0Zq67WGaxqjVWfPInyKlienZy6mVhGvYNSHpz9YEc2ybvL+oC1FdKzoKPyhqsb833vEHZKoRZSNyFoeC1CLiMj005akRWnA3yLPphyId0QmE2J8iqaFzeb4siOSmJsH4nZ3IW/XbD8WB3eg3/FhM7GOPAVjHkQXZB7Ao/hGl/z6u8oXcweiCxbE55MZ4UOwtricQcNFvLfswavlNe+fpf6cpDjOV6xJazuvr8BHIHN2raW0nJ4k45tW0GOnJjXUaEHYn148FQwFOCdrzc+8DZefJ/0WiPLcxUwOiAZvo0SC7EHwhr6cNAuOrQgAnnpyAmdMxn0wUP28a0fIL+9UfBW5eWvSzJgwwThxj5MDfgN3YOoATeepUQiFUQYAkzxPryePpDeBDkIJVYuBXN9Ey1RKZeSoGvPBP3VvGGja4GqQvcu2CHmBr75kArSOfaq8Y5d1BDD9vgaIoDBY3N8RU/hTbIEUWabK7LDA3SjnEqeKD0q0ZAduTRl7T/5STEnV3q4vbNvL5qBXnp8Xqw3/trKdtgQ0aWZlV9gCnotqEazfFHDOkyuQHR0iKpvZmvuHZVxqvx9TUxuUWP2p4kobf9Ra9eabpofkejBCUwsq2d0F0MksIscEAMdyCx/wXlEU2/bW8gWcC+Uj3ti36lPV3z2ULTi81gx2tZDk/bvpr1RBoac8ZAqU/IzFnW4Qv7g9oUcFgapLoaXj0LNP8YVJTO+5VkaQJPDUEHljjBath0VcPJRTZGkj7Daiq54GMfJ/5PCzCytqI7jRhjY7K/s/9Tw4y0iBk2R6gZnXGqEHydCcF0bo0vUID4ZcVY/PTr4A8MhSIuXMZAZIsk/0H6V9b1Ozfsu2nYSnqhKBwVl0M4DDeFBULvyGP2U0kfY3Io7VdSoppwrXKyN1VCCWoaNeUJwJhdQB8RwlgYihsdqez0gOeoaZ7DsPY/03qT8BfpD/RjeJEDHajtySRu+l2TAWp2oc0OQXnYHJsHiP9egQygfjeHRlndvxkmTMIFdue7xuXyusQxV8J6j7/MRva3EdVoEJDQT/pjfc6Id4Zgw9jFMCQt3aXfaVJKMATEqtJgu9Eoolp4mEhyUwB+w3+UEv2cghmWzeFX1Cg6mtUST9Dy0/4C63DoCFkcW+kopBhBLVUdknPp7LZPSzIftX/HZ+x5jwFGQZfHq3JEtXjV+i6u5JDjmlC9BQkPddvxMMee5BEWUzIuTcj3j6r0RzMXWE/qHl1wlCLS5uL5fBXQk7dqd8I03MB9dnueiNkM5Zgc5aV1tLJ15wULaSUdE7laamlQD3Rl6h4qnbnEYFHkwcfEYDEs/ZnT9wiDvQwE5x32guJmNJ7a66YKx3yEty4abS4cjMxIGkwJeG4xCdKEeUmrf5yWpPGkuHulLvyCjUblcHBG/PQt/Bx2GBr0i7vcoBot32MZoHbzqWfkM1SF8EAYUxx+mEHKuFUtPtZT9/2l6hjKUcx49tipQIZAaCC75CGyJmyDvZyWH7NPAqgL1t5rt3TbYi9ETZMEgx+oL3wdKUx/51KZA2y9P0Wg2CZ61S2tbgwh4wg3ulXwg6krxNTmgRqv6xmTxN4vDvayBhmwemgDj+VA1k92ooDZUDdOTDVhLFKx880PCDgHO4Y1NnfIzdow8dop0F09dFo7UKdCnUoj7DDb1MFEDCRlqPWWAZnC9feZ9wH/vGBu1A3ecVOh7/FWWHPJq3j/sj+eNdnVNof/zKNCfZHfUVtwSCC/Ug7/JTuhq5M9QFh44irlYgm/C/36Xh1eGIW0kTxfSWy393pIBCzbHRk8s3O9rBhwEzw99+cKSDRr4hCXdrBHeAczAZ5vBcauR+NSkb9v7y3DcmVsZP6adyevsgyxNlu56hB2Vo9rwhsoVkrVBue8tL33bE3CcdxKkDqir9ziCmRPSsR6/0+xgrc6sODs3sk7c8GzzdEL00alX36pc4M4aqe/KhRNibT/Iz+L/4tsJ5+uRgIZQaIrLmSZqQ1+cyK1WqWszFsbUkaTj1hB62da075y/U6hfgy3/aGAshsRJhAIQfnaXUffwAaOP6InLfZfVR5ja2pyc4usSOS3kSbC2YK7FKM1CJTSGwMfSQLL1IxED3fI66qOzS3/MRRstq9X84Tdhn4eTLZ0JS8k1qdVVZA8UFl/x75f/r/J89DUK7Gd1iPCekG/HOixUmpd0mJFTMjF5Lyq7ghF1Q7CZi7PrRdUicItUgwg0bX+whefZskmEGCbsYyAGs+wr/aPCpv5eReHLIWczHy/YNJ4kZWk8UGiHxehPnVlpijNV13YojNMbCFgwnv0Odsz3R6tYmp51LS6JvytvfFEF07+U8aQap9OgBVT4KpDKpc9558lRc++1XiXwOBF4BfNbq2dS84uY5EFNx6kmVY5DQrfZnoVdjrHS4D9Y8OyAdilM/REbpXND4OLY9Y9/O/J+JyiC+/utucp4nc47+FG/GpT3d5uso6TpDuHJwmVf4XaAYQPmXgcImsYdneQ2SIJhxDYY/dO4jLeiuNliGlzn2UPI4xnV8n74Tk8KvJnEAa2J3ZbN1hKAQT6Qpcc/eRxoEgK03piha/OP1NEFv5kDHDFMxG5OhveJtTydy/lFXS9T3kY6Ncd4nTQ7zXS/0EJEAmSr638MdAmjhPrcPAaKcwXdRS+I8SddFX5NcozY4mku0qQTjzN9DENWTKXc8HdtnO5DOhcRmtcYl9GKt3PNcRUCGLsxYciakY43uuQCz6cOX70rVwItzISplx5wek9Na/ZbH2+I8sQ1RQZknfJmzrTmzvierko7DMM2rU+KNsjojBsAjrN6Gt01uOX8E3TULY/nng5gD7c1A+CSkoNx/W6HzKe9Z2PCoY5V2mcOFTFMgZrZGSc8oELpLmrdjimzhUEdBXsjHCqLhbnGr2mS1tm8tpmzTY3Ps2XVgJwjsaEWoZ3W12ZOZSAyan07r5zkiNAn5o8J/QnJ2S5M4iiXkG/B4s+GP3VCjSS6iGpw66YGh/mwyE5Avn4se/T4TNotRRZwdBnA9wY7Oo39IN2OjyOHBkD7WV1HT5WWkpezt4paKeK2YMszojdZU6T6/acq5HIRxVWXPxkAxoCm855oCM6wJu9JjARmDIX6npyVz+y+mow5F6STee82yPMJh7gqb/IFDd0tTjYhNSB0pU7Sn29tQTOEhEZSpLw2H7uRNyw53fQf9I/dAJgtbru/4+HNppWRBLYu+WFQNf3ZPVQ5ULSPJcumqwzqRG1ta75x/5L2pbwv0EbKpKnEz2vI5tGhIc1cFjmo2J9h+oaHnxpqk7Iz+9b2CY4ih+7XME36aIczmuKX4VjOakgvFq4XE041f6K143tyYTzY3TIhsAOYCvm076ZKeRcH79js+FQFpRY+3JKHEOuK8sBan5aPpVeaTIhq5nI7O+IxKctTs3H585Vlgc9iNU6n4CuDmMHU2X3TrBfzoduhYgwWjTNolQDo/eIVkwk6HR+vN+PzMYJI05WhnXp9Dastycp/KPvnOfeROeO+c8Jtxd1XER0jOpRtGcggUBP7css/AgwNZiczO3c9wXFnuSvyKXA5NZXYKz47p4I+1HUliU2ctP8g7ptLqv4w1TX7uhZBNJ0SYr7b+LhRZ/HhCdgV/h7gR6malRfgIG1Iq5FNllPiJQ9YreqUQyCU1NJeZUggCjnwI4VNsfDyRYMgyWdKNbdmle7tPnOKRWHYgk5fkv+8B4JIqpES0jwRFwIHHbxOHhmKJUIq3Z2WqiWM6fY9S9ZAfDIf2cFNzMJ66mL5s9M6nk0DGZb/7jsCwWeJ+JSWfoxk/AhzP4h1eM8euQFMcC48qpVwe6GSR1EghsQ8AolEXxx1R9nR8jHPt10MrGx9pRR0bnutsHDpP96rqkC0V2DaZbjhhzhOKBj3b/iY60yocOfwOWAPZxJDKBJ1Ea/5FdEWdYk9uMtp6YjSdvHQv62OcXoPIqh/2sLa3n2VVMXbg//+ljDNLTZmkXhrDXVmjE4TTAhJmpPWDDFeAiNMNrwf+KDeKP0c2Dpyr4wQdFLcuDw/bfna+wRnV+3Jn/Q/ABIZLzE0y2zH58X+WOcVdbwrGpP4T42z2c72eCdZAwR5fSPL52Y+6h60RLA5VqMH/ty39vRnNOHXQY0GKwtLs8Wjaw1HqZQVZPtpUUF8YAEnFzcjvhXVT40lmfhsen8uCL9q6yRmUIfJS0EtwoSns0CG477xRGe04QOagKzM/A60PbvZ/VrD5lqpTjK8aX5WH4mNPmzVCG4OHqQYuq6E6XDw5uSsKy4/t54QyO4UzfyTX/fKE2mxP0uQelKXstMRx9gfZ6O+igfWJ0bpbH5hU2eO3XSChj0rg8KO0IDCN4/a0FMn6dewlU5+5A/7bil1zNyts3X/QhMco6D2Tr/UOTMJ708JJc5xiM5J4B2r9JTvNv31nGSa/W58eCKGU8DhLjzj0/+owhr5EyHxHA9wffPKcVWHgEOCYY9hLbrX5kgJsbFzpi8AmmqDTtDY11jwRD9ealuhEmzO+CdTX2hdHtVyxGjyumI+Bgbi2apXtIgH2vgdmgcdC5VYe5/c2j+RJCqWKcBzwQJSNECxkr+PK/UT33NCXmWdD4zasar1LmnU3bNjQG/yZB13hZQiRnDXYL5ETI1KVTdhpwB4gH6YQNZYqx/4VpCutlyipFz4WXVEN0L4R+LR45cI+781r16gM07F8sbJcS4lvkdGneTn6I7DKmF8Rq7yethvBwQeQfzz2gtCZSObQLTB2xeg2dXxgaVuF6+SHpZKmZOyKCpURt15BAYkQR/oGwBp0+p5VzS6K7meXLXtE7alvdXvqrtifCxNVmOxlvw+gYQA2z4tDh8WN2q30wSg2aJVH4ffc6DkWjylWpJQ70Ku97gskyVjQrvu1aDyYxqutOaCRe/P64O0FaGwFU7sVJ5JWaWUOIq3aFfKWMTXQlg6T05n8EGmHZ0vaoTIJ5bPBYZqoG+4TKcnBuqxzx+mYV983ob3PMSFboFtKX7nB1+aEtYQrjKwrm2MCeA1d5CkBTduexCuceS+ce8qqas5xGEIEBDVoPmHF7aH5Zde993u54G+vF5z9Iut8LJUcudDzL7IzUlHLktwnTIYitGnEOgDaQm+bmtL2aFbb+FHgn+IWE5U/AALN8QN5mmJUb5QnvdUQVhinsTMp5tlR9W6tiJVxJiDk7GChzampyZ3mIpR0N2IpQUhtUoeDXflnfcHwXeVa7ia/3+B1Yngf0fjuBiFimVsV3W2KIfCDC/RM4e8BdsZ36K9qIVcPKhmWyllTXpH/SfWcfHMctmsL+fuIMYl3jmab0CYz/yK76cPQYKwpoC9M1HfR3AF1qm+2e9wvT1V9GleNY8j5uDARPfBhry40ky4qPJHIGzlqgUqiQFFWFFC9ZCF3DOZU31EYVvCUEvPs6hX8yNoUzPCiTXaVNEOuSfLNh/jIJWaRbS/fgcGmkDl9PTMFxDTTDHTw6tIKdlfIh81shCPBQMzU4KyugS21WRDDOFwaB+pwSV+b/F3COtmt0GWUONHpm3WxavNh13RDhyAytEMuWoWW2WuRFtnovI5LWJp+9f4CvliIGyoo3VGJwzPVU36POzkZDqNspx9qs+6r1HF56/FTf3e3/qMBFN2quIaerl2EZlFWvFVmwTi4yBL3QkipxXNJ8XW+/fe1mQqTXl/SE8pFJXq/KGiC5X0phgM0sB5KdQSes3Ct4WQZSGWKexpSfNd1W16igDUI1xhdMpPMsOXTVZytMWefwbAi2zu1hc7IOx92CTORNRXnD4kGO/h/esEHpoG1qrjOtFay0IiIheigXRE72qy/QigFEyZbOSrTcHd6ybtJPY5gE8rcu3Bc9heWE4+jQhkQHFBbxrQ0r82KJEvZhsRZPZpvGSs+3k6l7wSlvLO/KucwQIL8DM7Lmm/581TNpSmtw+C73G+Q8rgmvcIBKzyc9GtEmPGrSEs/HZfuFRUtSqIxB1fzf/kxN+PUqgxlkMosOMKe4psMM9AdIo5kvXCD2oV9eljcfHpxDoUCsTXE2GOFVJIa3mTEUPF/z50+DEb4pQzXlC+ROQPgQ9C4uZPTP2WSWGHo1AftHMhUPA+YRnbpKhQkvC9+cYFDZXJPPbQAgal+Ch7uz3kBBFQXVL3c9sp/TJh+X/yoA4XJlXD++ALi+3RkXFIgAaXmmu+qJ7lcCmM7Gbz7gZHGVhMju8dgyTL6vqgZ9cSPz2tTGvTIPC42UBz5m55QIRLBQQM1SNtUXyhCtBupqJ+ls/WJwf6lF4LdkkmcIw2lXCtQssAMlcQlcOlUHJKzBkYmdTQ5yLdTQ6nUDxBbJDxacvZpqkiwfDyGgwHsx8FJ+BOJ/d7vr8CCFjVMZYLI/J9YbR4L3w9uemPhdkoyt+byUHFJsIRJQAF/lMl1yWmM4ZGxxP2Yr+O7T/du3is9BRHpseY/3KJER0BQmkLUSkSDUeC21Htu/W2T/CiFAshjXP6SPUPExzfXOoG7CvpQpyntLytrD3y6NphNBjiyCsQo8mS7z+Z9g4O8lnxToA73FR0MyG6hkVb9Ov4zWfLkFaeCGE20LfkUbDucbHXs0uIlzUZ48/itQOaneIhIjMlSI7myxU0u+zxFbeCv0jjRhFtMcA2tiBjMQek7Ow7O8qMR0SlR5WYusIqjo3zG+jU2Yq/1TVKp3tU9DOD0XmmzOz8WZJgnw24oSOqtYMzcHbVSXNgQ/2CnaxOiHflvjjw11zK+5SBvv/7D1o1Bn36rl5fgFGCJfgC//net+6Tw3nj6lSH0tto9UBX/+XJ4KvGtR0nB+LNbxlJ8d8Euhmeem2/sas+iFw+KNuTnr9shveAY1lvgfF6XBk/8GV5i0t4ZPgy1wqrhIWhbGzWK3ddtWRigMspOAzk7uerjB/avs5YQI8GRYFV/QF9kNzeIm9dj/exT2FyrzlpxaaFWPNkRWqCJIfIt/2lhUclJsZIurzDrayHySAnVuiz9LjAk3OuL5fFEEiYhLvMGrt351WLiISa+2GAqocu+cUlIPlfTqoxeDIODFfW738x0/gHdg+aANIE32OF9YR3enlV32x8u/S0Aq6ZHqkAP4i1eU8bhO41M4bs1samPnorIl3fE0BFLba8A7FGR4iCVfG0ru+kJy2VFZK70DzikM3BQlTodqrHJRgQ9ba3bmxNBC/tjOJQSgrp41flD2xfA1DOTzbxLfRK6TDYSc7ppibVsIBJQ1+AZ2li0UK3ww15W/p9yntFJYq9Wd/+gOCh53q7KquuFjeWvWZkISUjoO6Ew4qYGmLbmKDEG/+8h0TltMjLWArUWZnOj66/swgK91tPWkroDDyj85FqkUId2vDOPvmfG2g6Q12zEPTF8+y4R7YzzrocaUB62BQbMZWk7TmjfBkArg	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiDO",
	              Revision := "1.3",
	              RevisionNote := "1.3 - Logic Fault Message Added to Status$N1.2 - Comment HMI Status bit$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.581Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global System Data Tag",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Description := "On Delay Time Preset (ms)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Description := "Off Delay Time Preset (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAmIeZVPQ8taer2WawAY4ner5rkmYeBy3iub11kJXaBqTieUTXW+QxoXbZezmb7rvlCa7/vYJCLSlM0/MUQ2mrqO1zLgtTy/jWb7gWLyZqu7zwkpX3AuiDifQF4siSYtN8lZxUPUlwt/JOeH+yY8tnXQVMy23xdSkEfXAxcVUIaNl7nG5keKaL/9xmkKQ22PCj5zgioIE0VTQIl7Dn5CLEamaPVKF1JTy8UfN29YEQEsmenEWtqb82ZJQyCoriz2CrXJ/Qhvo4PDTw6V/76vU+l8ychGcuJBZWX99J5xO+q/XqB3UBIxYno6dwCAK+96hgJWuV5o2Xh0MgypJUy+n4LLnl0D5ibiAXrtBkXioRxY1WjJy15mZMFefLONN6/ll8V6twEUKW7tfiyRCMztGvWPwRcS/i02xSq04bAgQ5uhf4hUBz4cQZxjG0u4wDXE8SbCdvQSE2dwXhXkoRERsfogH3OP85RHpJ3i0jwYP1kIc25kmj/xiQdNJuazaVRrtM8gxBdhS0uSC4hRRdHPl9Q+Ze1xvLJHdzYOUaWyP/2JkE5wlcolw+WrrBUZ6kOrDQlwhXwDHbBnfy2unTYfpqEOarwFge2R9s0vDqNPE7nGeiLgzDsunN3dmTIZ8kM0ALZP+Ct30Ld+yQRQVlNGafT04zdndtPk6vk+/aq59Uy9qHFlF+mMQmtM+QKqo1UoQ9NxMLNFgIJih3bA3ytEHG2TyrGlOafCcG/d/gv4CsHiKx2mw0Okx+AtXDExUmhENfJ9guAAk3bOqlREJNX9A13FvYj+kU/Noqy9fQYdQPGuhozBEOr14dQeLnAMm31LJ3+THRqQIY/kw8wqVcWJ9GqcnNQbKdkQXjbqBGzMuRzWlE+pbTAcFQgYeUynPa0BLQwSYSBupgyrG00oc/9JYP1qdBdf6fcjeDDoAKtOWgwK0rwdUKQUtSqkQtXpuii8eII84yHRb1bHVrc47NgvcjLWQFoV1/Kd+ykDp1DyssdOmS7I7W8ZMhjEb/vGYJ2z9g7IMR3DHVx1QrXVB63lzG6jfSe5wmDy0tyAkYoXTHcQMTn2a4OJ6dGhKM5Y2UrwzHHser7b4kZq3x9fLtRrmsfKayge2h+ImyK9JsaWMguZ8V715uZ3M3yDomM8P/vyZFoE/JTOEI6b+i02n85LHylYqRH7hPdXB/fNGgIwXO5UotfPGTSEWW3th9iiEF/SR/+ZiWRVJ6UdWGttj61mjh+mQN/KBht7sG2cMfZJM1j0FxR0dvPOPnjxUv9EShHYHKNiFlLLdlNcWyjODZV3vH9p74Vxmjp7p539jWgX7VFPS4hqxhj5nJ7sB4OjQaIHWMvCxDVPr0TbaxeDRu5JK+6nfFdn83CExV1zWoPGEsnXx29fSYbBD27PQqVcxZx/EuQajvdNQHH94wc1SpVxjZT2HEku+5+EtDKX/RpU4LjGEIV7K4vYwzfUvaTBCIGm3tLznOBG8BDJLRROflmHB5pD5ip//RqyKVix9xg7GybIL4cLcFRYUIXKu32UT4m0xuAacydNdfMCiSSvt4V7djWAjZyUT99f31qBf6twIHNuPrpw2gCk6hkbOEO0EcCcFJBcalsEHzCj8grExcJ5agv/LXrrjjC+LKP5/eW5jgB4qOoGnojOmXx1PFVSeV0pGxAwV/ueLE5WeKSRFbx68AGW2nO5dL63pm8VBfbEWdwEoH2vRBZPg16xui1FYLn3uxJ0Kl4XvL2o0Aan5rnNs8rq+Ail0L6tQeoXMH+CKikAoB6Qka7zW8JcfKtSQdfEIOmDDVf/wMdoB6Cro86bH03ex6Xr7cRTdaokdrJzJHGdQMkvd/KL0NI80tQ7EaPxhZgLf7MchJ96h9XrE+k9fQnT8Swg+HV0d41OV9OIBdbOUFdDJ6DpHfqxwrWVFd8pkBiykVd1K2ljq+dOa6YeJlOia5TZ51ZA3Nf2xEPWotwqVMQmq53xmoCPz0ccyTFe8tGznogu9/PCKlkiQLGzhOdcwo/We123aeNDAZPD8DWDN0uayHQj2G4Z+tJrBYf4mb02dnllLRTlHOgL7FiN9/QKB4z+Fb28q8oQRr1Rdr9V9Zfts9h8OmSrHVJB5S1PYVkfpnktXJJVHemGQsUWS2FCwBLp8hHo+p4sF6kl47+pwtouF5hVwynz8d69wuo2OIEkK9Qi6hqaiR3ck+Es/bWa+vBO6St9yRopIoL1c0Mu3MSfmX5krbb1W3W0v5/EPOOk2RF/plH++o6CTcXMqWnOpfJgChskmxLhs3cZxE3HUsWL08DkXUEHnOBoDsJo1Yf/Gdb2cbwm1AQuoMTykDm4v/kPGZ+sY1XvU4u8uuI3mmXxPKh64NIB1tcpOrmUF5vIhk+WQmC5ivQGUQItp079y0DpAFX0LaKgViRZDJBrb3X1AGAq5NSigjSlZxIEvrw/1pE5lrzqwtyzDvogLPmStWHVCd7wRZ66y/BAON7wH+CWN+9YZ64X1jtbIT30vUycGYRLl1wcVUHLduoyGnVG/69oIwe+l+ezjXgh8fkr8lGJt9d5q/Jn2UF1DEuP3x/CnTfa797XdcXDGaeBGUQxNKWlNUT05TcAQ+TMqh2OmtBBJgNFjvkJ0BCfqNiG7eERo+HbweikI+H3WS7OTS/zNvjd42gtIY6gMOYwATwLCHHxTHpt2mbTKtxHQvmkORyyzURBmkXSVNH5QEV7A+wYUb5OVLUHwMGF0LN0JiJO6SwpC3tluUSBKDyzRPtf9VpLb4eH/egM/kN0lL0Hy95/TslZAiLfT39ZkCmpP65Jx5PuFkt448i3S1v2gJNnwoND8NHze+MrDEcbRn2PuZlx1M16noOPKtbwVu3d0E+/Cyeo0WyADpAw6BL9l8LCy2KNEUv5y354DZ39GhEYwA/q3khrsXxWAlnjOJUhvM9HH1JO5cu0sG1rnl7JE0OGkH5xOW+MGXkJ8D+e928M757WE+YNFLHuZcIzd9K7IivX0U6KO4Nkiy7K1MQ5PLC5bjx5TAAEqtd9qRcF6QthnAEzCniLr2eLDfcoXw8jtykZ3v/MmWVgYg5+q2QvfHccpzWVPLASLFsqzUz579OTL9X4Ie8LrAkP8cBy/BjvZKE0xvx09XZMt1/uSKJgjZRI0L5ApGiaCCH5ciOHb5H+m+0LZEDR46oRkP1d/+wpRQR8/nApWOWvT9tj5Q2piy31cnGrbYVCgK8Ii3gkvZ2LWILUYShJycIX7uwM4lwSwwgron6THZvuTRrvsFIC1LzDDrASnWJrNxnySAMu4alMAXik8sVF/gZeXHZ8OGB6ba4SPz2chBfl1N5SXC76C4PkuRceuRBmRJurVGVp7hllPxUu8ENQwRxDygrFGjZTBuA5tUvxfORTYLJS6ys/TjHYGnMnaC8M0gcr2X8P/NwUARF4rPRtw66bQZEXS5twX+Ill2hp6MR09exMNE5KbwkiRwyx1Thy69TtygMu+5YCbomQEVSIEEc5Cu4AkHtEvaRuXnIhByGfSqyeeH3p8hdiOOQoA4fC937UZ7ShFydHrMFULlqvnJsyu+Hg9ypHof7o9hBsa6+r97EnzUMRZ6gXBmWAIxUqms4NdES3R5ge4wL8qYmA6eVVa7pHVeKYjPcEuk6aClWkO3zz2dPDTkP/kyh0+6285LvcM03+2lKGPcZ62GYWuJ4NKX3Kgi8EYtgX/gWgRwUf5xTsJKtdvk3EOoyVBgFtWWVyBqZZgrt7ib4x6e40tMuPNKJz+NPc1A/4ZXLC64FtuqrUodAu8hi14u0GuBwi623cNkSOf85DBDs1oUkx67iAbigOeK+8E3LQ0b/FXkr42wHwten7FK4Jw/I2W9ELNl5VmO3v0gipnA7LBakpmSHAMBK/4AI+oSaL75RO5gpTGIQHF6y1SGbkREWzrazbuW8RQrj04sPGAlLIRCUq1er7iuX6Y7G+gQSylaP5DHacDthzeGuDh1LhqXOTfuKhNFkkGnzPGYPeYYAljezWcuDKHBZPgqPTfN1pGyGv66mkHPWvvSZbCsTR5umkX/53KfcpL0ZiOneVsNESlDfvlBFM28dj2IHSQ3ve4V4PnbXygQpnPEf54+fokA9oyL2Ipcfw828c4Y1VWE4r5EvRQQJxoQkCy36jzx1HpLTPZtbujLvhIQhVdFDohzu1EoG6OXPieZvmMCQ6w+xJve7C7oj3TMQC5HWyCC8g9bwViweibr6X1Fq9V+q1GPSPiszUbHN2GNOgAEvrIZp1DA/qzPLkMC392pQGIf+B+wNiJBc4bMHqh+LGvWVjbr4RUcbn0Vd01RS1PRM/HNsBTmo54Fp0KoJZFELkBDKd12Gc5nUKSL/ZccHy3P9kjIcTjM8qf58NcDn0hMYTOcRAgSEUfTK+Pf6QE0wVIW4IG5E4ZNfLRCgZg/ztQMJZJ1nruzRFhnDdDb4KJE1fEN1FteJF8b5kkLseWtK6P2WLivvDy0DS4h4pG6+P17m7VnPhlX7DNQfI0kag9SYCKBeyZwMSLwwjgoDoUCRCq8cSeSlWQT0ndrcOILk9wCNSUBLfYEWV/f96dClQjhfNNGKOOaj/cmI+oxInVLsjNGWnh2UplglxNqn0zdUuh8A1RcNP6ZH0i6cwv3eKjoaAw3lT/kRSVhGP1PWZsY4RopotQW57ph0LUFQuC4M+vdz3drTuiWMsSXKVhBjEVsSZzlKQP8qpDnipmPyJ2sh4aMzHoH9duzsivCI0naFHb7RUH291SS7HpVTr3VWe5sZnleuvp9sttO/ZO0l+sQRBDWMpoZCLyPmBeBbdPGF5Oufxe3RSPfqbu7tDhwk+jS/KmChdCj0DhlpPTvD405JdAZa7J3vOh68QVFQAFf9OCz6s8Q8pYO2yP89tqNXf/Zk42gXpbwOn4KtIWNYApxDtiqAL2ziikulYKiZm+BmEZ9mslYPhjVRvWa5fXGsymvFgOGahVTkz9CIbNUeUNPN+S2eunq+TV5FW3bn5J7hS3AjSnzvW7JBxOzM14oxBIDA8mjZl1bgwHYajLC1pADv9j7U/jUTsaS0etVGYCaxgJ19scG8p5gTEeHSqQT+LdkCzBJbNEqMB1YBjnKQ1qz+5+s/jSn9QlqzGMnIaJEWzb3EhkIxY/g333nfEyMvQym5bWuexM66pY5bm2lTR0fYRK9BCiIdwprzRuFojaD3fbPBQtzYTlGYL6+2Y5xzF29pxx4Cxfq0cP53w7I6BxgadnopIqpxAnQiUYcaCk7gIXHIJtgiQB9DxMwRVfga3egcsPUpvnevV8KgpGg6g5jn4DoadRCUzy14nQoKBiK/fNe8AFx8NK28QDto7st1Z42JqL7PQifKpF46fcHEEb9nwBpfrJYCNO84n8WacpKow4Zxctme7luvG12IBoOHbnrRADQwmAfyp07x/PORsUxxPcdyZeKwXgBPYcCPPd7qMAjOJnlNSQ4/i5a6jDlSjoXy9qSsHA5PsnEAFEEGRUMFz8JIFI5tNEVqLRFDWAIRbEfsyRF/fx0Ygg/+z+eGJl5VKHq4/HQOj1ouwMBuA0DP40efBPLJgJy/pG8ZdsKOYl1jdqmRWkqUUXayGGYQQTbC9V+97xZstC+eBoAqDCwRaQPeh03tnSXSnL4XKRoth8EEUSgJ+3QGtTWvQx45r8B22s4Tbou5gKxJwRbjRN/b4dy8pZW1kRB4foAUnXtW+hCjG68lfnibWR8tXm0ywrcEVYJ1H1qW5KBFlmrI4SMpcR5y2UehZgJoM1OqdvnnXoQzP4i7Di6z/fApEk9vL2kslFQz74p6rJw5bSykfYowv0iH9pM91f0nkGvjbOrgZbHQ/auchusIVHFFli6sTXdSrEjIbNBLz2J1ABUbWFHBGALLsb7gq+8iOzqITVPBjTt+rWWumxaPsMCAPCJ+k0F43NkAq161hkBKPUr/rNlmun6PuAy4i3EHXvp/sfzG5kt70xBMctYukvkAFYv/y/gQpaGjo+nWiTXZ0c4OMY4ibMtn7GL0MaZtSujKiGJ3j9XafW0nYm/4zSve6GctXlX5QbT2sZ8SlVR2FkVbOT57ihDUd2OGphWMqNslzICmG3/+4VzhlTlwQqv+wv1w7S125N7QBZTtwjaco1eMNnuuWkdywJZ99neZpnvhvAJiGx5SdzZ/yPr/wMqG7QrqQ8GeQN4v98u1v2UVCs0hvB8SR0Ne3zFXkgWkhSzUplyAMdIabYuo8IRuDU6VwiTPdmtXNFARr6Gs1b6ysThzGDwdilbLkNIPv/w4qhlSxb5Nre+NT7FZ0DniLATFoTwcBNLVx081tjcDwxgi6Oh4aHFzEnoeOap+iLOYJOh/a159K89I2KG0O0uY/rm0fhK6lwgkgzyssg9vJy5AigY9iwPQTC+S+4UywqbZz8Xnpehi+EynRJI4T5BooY0qAOj4BBelHhDDz5z0QH+5WGJK+nlO/4hVWgvZVwM0g/vJYcFgNCQsfwy4yU6buzfWmxJde5BRvDE43ZvioB4Bz1o25UtuwGF3/qBCnUuKhM5F/A+tO/+L9o8sDJbpWhhHnBk4INFfzZGSx91GG4D7lsreIMhw8giVgrABpVvIwowW6hUPxL85iYnRk6pCD18SpcJIQlLuOBJNyA0SrQ0qnGOT6Wyr39Np5hOInqPE5mD1OuiHwRamL0JoqCtFRQRmPvVPYC0xl1j0d2C7SzwEOQbP3onHNRejrbb1qbJ/kUu/Ixj6o+diDesYJiIQ2J1/Aj3J4nCq7+JkL92Y1vIVJtvRcYpyFjAj5hkujhPDC7lj8JWw1tDThxqUOglu89P7DpD1J8GT3cEs8fhJopPh/JsvT2Yl/uN0cz/x4VuJlkZcjK4IomHeFMGn0VqvzGfW94z1gp3Eg/leNX/BzkP5sUc/9XOa+SLQmuoWJGqQ6iA6kSd8PZ8qyHRFSdTXahjh4rDw5hKONdB9/sVdQeEkYrfqQ1UHhXCkXYDXVFsEti6xWoIYNHQojHD6AZuMz8BupZEkd0iYOStst9rjrBAMkRb5t9bdlrZofSAhcQQAWgZkcvQsLHirnM1eWK0zXWN9H5aP0XEi4XV057HHGP7fFKy2fEIVumENFMwxrgmbT/NxsDoyM1q3KtovftfUwkQdCFACN3YTaatuYExwWT0EkMZAIxNsNiVioLOmYixkM8Zb1dJT4veoP3Ge3ISr4YqUg1Bv6MMjFYkiCUSJeVDRexPQ6dTS0F3wlukixAVXCG6p8gWzvMVLgvxUGcn2Cx7SNrdeOYAv3U2WQLydDr7x46C4utxRzaz9WHyDxrIS0j54X7A8P5ePV+Wxw3W9OVFfih5PzNSz7HpYtV6aFm2As4nUg5LDwFy0Kpx6a4a9rFcNhLTb0AtB7L/KnZZAKySaYCy6BA5wdUa4MoFQJaffYlptG987soRiBLbbPVl6BE1iSuim2DUE8GKZuqJ0Qb1dsWKjz085KFIiyhCNScHYi0W7l5yX+7piAu6CtEzGuSZSq8oomeEUqWDM2YNzI1G48JimWMBvpClVCTSdwltuHt94uTLGR6K9zgSlw0ujankzPmfku7r6lY0x8/cGYJ9DZxqZIpuUig7ARi2v+j/pyiLf/x9FoZAecHcaVFfL/29sxI/oNcBzFGt5a5YhToiKh0eg5Ck7viFI6aXkp66ihMkcTIRyTv/F/Q/Uleggfjq/tAaHDyv1p2BodN7hR0d0/WtD9iIsaPGFkqjopdevpnF0Cc7zYI1xviO258l0I5E4rdWpnezrkJSfNYVTY6LOVbdSBG5HRFRQFWR7k5jvQvq8dirxuHoEyjCp0fLKpeaZOmu3gH6zPs66YoVjLfb3rHP+V/3RV+B8Wgi0/R61FURbGX00uVuBdV0BVFuknXQ80yQqk36iGUHMnW8ew/oXmA9GtjwyX1tZ0vlVtTZHc4d2c0wRRHxNnB0+3FAsf4iJ8l4M5l02KB/yxBEd55P40rVz20mH4LlbRWrZQg6gO6Iy1MH4RNwfUTXwYE5J5DCRPmaAHp8+VMDuhggrHleXseXgJsJrcZ2tpiqlfsV53ZCJC5tGtY4L0joUbXRoEPeQgs9DHsQKXkpDCJwntLy7KUioeOcGny0VN4gU82jsb6HRhAHbI7K1te1lKomp828vKOEHpPzrwYnTkgbH2wQa5/juIB/pnWucPS1BvtKSoqDvSBg9WDtTgitSdjKC45CY/xGDtz71oF94o3LvmT1IW29eVM6Xf9UvKAwhCzsusNv5Whxp03eawRFqV0bnZXt3z42I01YuW7JTKqSovYwKuZZVeYbKm40PRw9Evz153DM7C8Q4lRieBFhfiCbn0lvoCMxxQFEj9ww5ieylSOckHblCgEquTl0rXpmAZ/10Nu16MDRwukEArzAmaYDHQufm5SA7zOxn2b4BpqhkQ76EehxlMrfLA+romOQ/x+RKfMb6FRmaj1GPK36S3EEjgKoPK8a+vbs75eoYfeklJngG0qC+GB5C3U12HueaiI4vY9vCC8V1sk/JPrTgydRnGAUwiYKk8Eu8IviFWhuBdVqCi/ll9xi+dqU3yIvv9TTR6IuVbLDmQ6wW+Z0pAEkdGZeXa/MdExp/BfERIZHaKstQ4k3fJN2tYpR/pujxSoQ9P/T5mAjUkWZMmbcQRhXwLuVUzm4tG5DHTh5Zc9chrQXrerEW/hPMUz5XQr2Y7aEUZ4QCNaQrbuC+29UHItkeS/Jklg/++cpCbuegefldSf1fw7rhEDeG71cAt6v0VlC/Rv/Df+z8izE4gWd5H/Tn+b7h5YB/YkhwuCHErB3LKWjLsIS+4MvbG3Hk4VM4sK5VXRBl79t0uqI9IbU/M4SCcSrH6WZi18M+HzFCktJ0LtdMpEyEjE+0RYzvRzWJq+W5CWAOrz87hr8mKIw0QxzYaOL8t+sAkySm8JgXItitsqQLmYX9HZmQSSKHwLB4VkhvqUQtVMsGez9sUYtkB29zuL1guigFFhEBvCM+hTyAdeLjwo10nUkVTy72E2EduqI1aab1nWP+rO4Mo0TUKd1/2Exq4tckIOvpx25OgMH9hVo+g2/6/XTxKd2OQfkJ7SupealmNUlydXk38r6UUusdgtg9vgajpQNme+hy7D8eZ2MvG1jrvx8fMObdsiotQqqjpcE9QefumOsUdCUiOC71qNDsTE7mNkMf4EKmV8TplZxvy83uKIW0SCNybxzc5EdjFp7mUQCCYA+Dra1BQAhCiYTxQXVu6QlXaLsUb7gwgfKLHxvkRNCgJPcyMtJnB82z28Z8q+5fZhGTeDGTPaCbReks4bIKAZZ1cy8Hpj+TCVIwp77TL5hEi1dI5efCF4BtYqoj+GZ6Ii+hRXAzYbF1NcSD8+IB9mNEiU1wMV9A9M4rR+u3zTqcD3Ih1/5AutV2MDSLM4jUEurDLaUE1Qy8iy8/Wc5lfavVYxj3RnUH0GfBrhOZ2dcW3VrB7M2k5GdHX03IAWho+GbTbwSpidCv1dOiBhAmOwrF7tWdhDNJWS7YP/xGvkGQPsNUC+zn5kN4lpN0LAt1qqn2WB3/4Ki/lA3Y5piXnaOAlB9zmdvylPgFrL7Qb4k/xxM5k06O50ZLxxJSi63GI+cGl7G4M5Gki4volOoZ8yahYPAXtmeY1PQ+GzLnVXGsd4/1R3qVBqyZ39PVe5C+eHioGhPd4ASYu0makm8OBWKDGL8Tau1XocNwWl91RuxYR8XJLB24o3hHLA0oH6JeGdwuSPufgibKrPYVM01Hg78MFJiW6HE9e6ZP3fKeCiyUS7NBUSOckVTNuOq8fKn1Dg4vkPTG1D0bC3UjVYnJySkeZTVkIFlaAwctTWapxwoyuwR0qix/fdmwnOegDVFtH1RmWvBZ2I1oZvk1nlQ/NtSsJEDshW2cdnZceH6wg9+UqKNEETEjjAQasPj/T7ajXm+mgybSIaJc3c3BPvVX1HDJxvuKXWiUDbRqSiSP/0vve2miDoudW+BPRZx1HcznGZKKELLVJx4yMg428VmFxdKCafJi7lGqmjh0YjOFoOyWkhrHf25QbSKKrvnrqfWhET7Z40HsaDK5m527D27jNHUcW0iuAYh2kSJfILLXXyvCydU4E3jE/MJS0w2OEs258/xQVkq1fvsgBgri8f7fMzEdbcBso+4MeWcY+gEPjILAyX7K9IxgZXh1d7p5n7ZJ/8tH7Ohd7k6UU1smKVWDkSFnQH76HE3LGlJYAmvGt19bycfHmaCBUa64j4iutDcq/rgLk1pQJMFdsGefcyP4lVdz0zuI7x8zXq9jYE5pnUWA6jkeLNGL40xV0zehySLMknSmUJbf5ae67RlGsvaTSDGZI1cx+nv5CeKQjNwfOAtwUc81R897ixDPiIBtrWySx3KtPnezImLIprM10VFr2Yi2aSaiPn78tYxkNjpgXyERrnPW/UDGmwc7IdUZgaIDyvG6JlsWuM69fE9yyGsVAPBDjmcDiYkABWKYW4Yppqjeaq1YLJUZ3dZvS4SHZLe0USZkHelVktNVFNH409w37C1l2Wq7yOojxS0lvezYDPgMQud0f4ipfcTs9QgYzVZ4HSVjzuouHBpbPR+QSxNiOAH/w8cdDQBdvXdYfNDKX0jS6+vT3+PLH8mPfDp8K2Ck6waXiOxzrl4t2gRj9KUkpU/ERqcZgWSZMzlCqbXb4VDlZIuW64cinfYBranDlkwRnfVaDoVETyxm4zqMd6rco955+CpTjAONZ+pityIZTPR1Yz4sEV7MKKVtEFGAGm59eU610osxit54//r6Wyuy3E0LzbIPisIjHQjEAyT0JzCsF8jIUgi2NBY+iaXFKNyhUeejrXN23JsB5BoGjAl9JgvP17OETQkcgUmCZvc9zb2YmoUq/jo4T+TsO8iVXCSbMQRpmuDZomZAy5Eu3SYz/q01QQPK62s1z5mCRCwD6cvGQdFUtgj6tAmdOdgJXt1jNzbdoPcfJIdOeIlgVxmnatyGNTL04R6/cuNSmSAcDHj48BbTxUhpgEwoGXK2bchuCAsrYZyG/f0Ju8o07B73H/n6azWtbBqnbRlNqI0v/VVWEtn/2eGTbCWE9zVJQ3yRb5rrcUR6t05ZMdEAQFPYoiF4FpqVru25D5ub8UujwkISl7bxNUzsvFSchFN1ADMozFVys9KW1ammR3eV2Uxrg9rGZopSyb1//J+vNNaUeyqM5p3190nYvUBfFIFyngea+NP2WWwZc5Wdyf8odFhO2v5nVYYXlYEiteb6z/rZwswlYoJwvAcp5uri6kvETlZ5aW894iqeaoBkB7EZ/oKB3UiAINqT1417a8nhyHZCLgiwNedXH7ynFq7OWWuLormoOxaEvFhTPfWKiJSlIXO3D+CKLDBZkREPWDiQMEOre6zCFWW+FLuXE6aVNFwjqw2RMGoQOUC9vATe5rxv7PWaj910TGoU/jyEeaXGnwkf6TdfxPJtvQSiNaaud5RDZ7tz66+cSY50HT4kPRzNQV/0+ssDybNpfuuKV9HBqV3a5liagdtwyWj/xAMSktkSGyEhit2DsxgENNlhskVq9GcTF+rBofzjtdp2VoNaYzrBaEJzzqosz7FEPWGW4kqjYqMxTVXqZrSx50Tp8ISUqLowMlyAo1SeuTupHEPHtMhmnvoMVX/Z/Txf5rRyYXF8zs8+/2ehszimF4mOvQwc+7Wt/gBxenKB2ST/VN6KPH20XwHlzcTROmqYFiMgjfPlSI1eWXSZ/QKNRfUvVorz1Fm3fka2jAyyi/+Y6Q01bt5gri3q4F9yHsnM8T0Xci+qADqQZGepqACY7KShRrbxvzuUo3SlUq+IxT2QGzwGMEX4RNhOttnlZlZyy9VXh02LWmQbkMu8gux29H7WZBBqGj4Uphfbfow0TQbaiVKUTPhEE8LuG5dv7JUbxn7QnMZuSaYoqCUBlz5kLLlsuXEocxmgmm2a5V3hVU9bQ0vj+EBb3Qkkm6xlEvvaUxtRFIrLeDF1H9okxRHBKymeA5tQya6pOapbwySRFrlYlZ5byqyFiAunZVlIKZdrO2eqW7Ety+cZOPFRceiC7BZUzkLs3RxTQO+oiDUn77HeSajXGcB+dO/iuUzD0ZLl1BnLpKLtt+NCyle76M1tAY284ErIDMHgFwspcoLmCbo8yhPHCBqT3US97fxw7p7sgiACvH9+d444vWmBP6tD5+qxwy95QWe71tOm3xZhnZtG+5MITq+3EPRlk40CB6fNNuFFxYhczF2dLd1mE0c7jZWROLTdARavhct2ipy63M9G2tbedvKBlENa/a83cxKK9q35/hEq8+KYbpZbh4RoCIJGNFP58mMvuvwWrlxRtLjbHrue7jfXvszuC51L1L5iLg41+hd7hrALawJc4pl3i+9M2ymtUgFH366C+fSRXqM5XvyVwbjuX4AVDdnsFKTCOv/240xcuBz2TZgzFmGpmDVKPO6pwWxVEr7U8GTo1qFallYGStx5JyyzvBVEGQ4TVxwvBf2Y7GeY7sFSAgiLlza3KwT1XVkxOWaAI7JFBOr+5IPvQExMHC3oJv1GnYpf6JHKTasOyQ5Wg19Z/v7vSEP363bvJYPC4ahuzTtYNKI3cL6rNW7jymAX+27PG074+C80Qdc6CAsWf4r/HOeuwxW4TCA2pL78GY5JlSptaAyvbbnq5yCoQEml8WPPtfu/15xHLnZM9ybgl6r6IzJ4nJdO1aEk1plHO16Mp4SHOjvyn3IMKhESvBPUbV3kv8Npn19ntoPm6hBcOo9t+dWVnMpXB0Bijk5E/u2rQg0EBQ50IrCtoHk9hZQXrTJwW+Hj9Ci93w3MJHbKcf0qZX5CCV8sn24aiXLXfIsJLcUVKzEkrvdfnc6613mq7PXzloqmILHO44t/opXR+uBdiQLpV0nfYkKUlYdeWQiT7R3sDjjJW8fc9RAu7H1ftJAB7bzA7ljJ/VZeqFF9npDxeAM/dKVQBjMKpakWx+gSFHbCu5OODhWnAxQNCvvLPcm1ifgoZ40zW+eUPtoETZuJvsAiPH9xLd9iTVttCYZSfydcZqKrSlpPlfPFwYHZVPqYzfUUK1f2Pya6eCsT4KY0naNRjSPnxkgCEQMyc2CqJEfmWMp1teBJrVL+9qjCarK9Ydm36AsuwZ+OUoZBRDzyXMG6HF4jDMUBsAmHFswRFTgbM2OZ93Zq2oyKPo4i0a2S4+GqXWQUnE6dzRYWCb0qoj/MpOxzsm8nnSoRSIjRt/vOhknPr8glmbrEcAiKszphMuxU2d5l67gABUCW8YtJ3ngeiKK4MIzDTiASMBwPEtQ3AhzInbw1VWAtezk82ARfb5oiNHqCk1ZakgPjEyzgaY0DQjG0o/COQInJDAUbVvnunOFcVNMHi/6/KtPk//1loZsR3hRRwxmOatl/z1+hMe1fENE+fCVVgQ4QWwiiSnDBTAIoMxnIs20vVbv7Kqw9A6oTagtt2YsgnQ4gGmar26B3jm7PopVGGJIrguFdypDoSacqXU/PTzYUGl/t4WaXq07FoLHLZ5+PCABJLeYHOWIsQhmabjEmn32U18Ypxgk0fKHchXfNL1ZaxpetujvBrx2mgHpSAF7uu7QOS/GyrfqxLlE0/7IwE2+UIonaSDUEqPg51/mKKxKxZXiB22C3Ce1LCuuJgg0ZEBjtBUUAISeXgc4f4EpVTRS8hfwBXpjbHB9kjJLbsL/mQwL9pBp/aomPhZISIc8yqqnMhqsqSSUrzQSR3Ky773w1RfEPSML7IhnILqbcI5nvYQ+ubX2Oh1NSNGT6hEUjYrdMVXAQW4IUO0B7qKSI3ia3WR6xyXQVa3UZ9P8A9+BiykdSx2iY6SX8LnlhPAcqr6MgtWcbsj42o8Ab/s5Rs5leNRFZ9JdIxL+HWNU8v3Nbtu6jBW8a4YEUlUxkpg5TgsGG/OUOIadTdwcOsyUVLLfHVJwVvSi3KUUzZg8wC72vcgqBR/oVeOvHjO4YcDkRiV1DEYtgo1mv1+5oU3AtbQj8v8MoBoyFrH4JxdCeF6KvzeEhA1iclAnqwXwFyW6hhv1bqds90FW7FZ0TGYf4NQRgEcy0ZPgrZ6dPSoNLB5Pkwr/VKurzuR3rdETZ3LtYkbXgTH4snhTQbBKWMbuPBVORoAsYFzAwTpgdkxFm9p0CHLd9pLyR67SFAG65YUK1qA7pk1LrN8kGykKZvly42AnQPOVvDWAm6vgmzZU+6+bg/gl2q3jRT+6FJVVKJ6DXXvZRpr8SFSaQ9voFIaOn8hy6McpyxlVX7ylYPVwDVJucN9ios+me7q4bvwXuxUiwJ+GtImRUus1m7TRR53TejZjSh6ELbN0ekNHmaXZ9JgpLpPTxPtIYbf7o2LXGyYnn+IBHDu1yUGOUMPPlcyWolKMoyVEa9cXCnKt39GUBTaXVoS7ivb7EpiWVpK8mC1+LzhdqXoPBzaPt6jU+gUG7gAxNBGKXNsxeL9jEbGpUb0V680liGA0RRp3JFGCuH1DCst5/ooVGrHLD8R9EtbY0M6SNuvUuxSRjvZq4jEkHWiY7RQ/Oph2GBatMBKv2XFNeQ/PesGpasVgDkmJeimrjVdgpX4ky3u7yfOkyn5TtPmWRwC/vkuA7IGSUxzTVap/gDhKD8iKAF/6oNciHg6VU96o1jUZ1kkpEL456t0fqGzoZqvsIlBxVO7W/6H1bZyHWMSRJIvZD70sgCkNXjiUvYHCxDR90DSu1WH5pIOz7lR+5msbE0491X2NhtQ+/ltyX1KmIYmUHmIxYF3H/Hhfsyihb79LqikDSS2w7MjmWgSp8rhSRAXkKw2j4eDKaLJCoXlo+6G+qJIt60SgoZyqt5HrxkivoFlUW7+MeJiXUgulgDXtHXVfGXfEgxM4KtkFxWM98EY3h16s6dRriU3BAf3NFKrHJ8c76FVAQ7vJSd3I+aTXwNVM5HVELetcGX2kPd7gHrGUIZ8T8Qs1H/r+gYJ5mme+tI7oDj9Mi/dl1k3ImnG4KlBaMQlKdOvBLzDGg4sPq2GanpGqFHmTYBOl7r6yexW4B2NrApk4vqcFQItV+n42XDI7X9cTtDgIyrx1ZZDs/clTXktDHhBUB0eh7S1JsyB8OcSvRlDntcvXdI6xw7EIb3q2WsKBiskxPMfnTRJzqLavjThGyfPSHdX/xKUjxOosL6CZRWqhGG0OFblYzWA+vwr0xo9Um/8pR/FbxtULbcJmRCWyKYAp4Y35N+V6trUs2aKu7wyf7BE8nKsaE2Ah1ramSjHNptSd4x7MsdTVr7hCfqXrAlTfPFovPYBc76IH19Eg+KUj9l3OjFZwMsLd2dkXU3+8JAciFpQbnuwB6/8QZScZFzK02dEOedTsuK4mtv0NYZuZTFfS5QLVfdRpjzHnbgUJnX8STfIHxNHJLZWLCa49bOivvSTH4BsIvKpk4lGjjf80BYWZuvPDmHbEXNJRAofdPYdyb+rnCnqKZRa4KQezMwigZDqjBaZY3ot+M5k1M5yPJmhacTTBDqEb58npDt1nDmNHbxOtKk0chH4zX89PtdvWA4hNCz2adkLSBim2232l+2ZO/oV8dcz3pfbeMT7w6v4IXLXOlMHzEN+JHErwWja353kyPbeIpJdHpnYu9/cb6CWoc3xMQJ4sT+nCUpCE46zul3gmoYUdT5qc4TMHK7G7zDmwMqdbbGxigziRb9bkc8bfbVBSfLUpfmZmo7C2rp85Fz5MAxl4Tpq3KATBI7eoC24uFK9PHAU1OcW5ftjAcCmxaziTBhdKS0sWmYl56aZb13N7XE4Xof4iAM1ghCFa52o4rDUj2ApCiZK8JoZJl6FR4Hpq5J8JnVmm52M9rsvJ3/emEnan2crJ1sJU74tCdnZJDR/SUVgrQmH8iv+nqPiW9ToJVgAhkuA2+S1LHkEmJrTbUm1WEYr/YJznkUAWxrLAt1V3dB7MlucSmhLemuy2IaCb2rqCM1+dGrPlcdffo0dFo8i0kZfGlgMld+lhFh4NOwxWXZmaDaRJcrFvLaRaSgwpLBEJNyX8dHphJTI4PrCSSQnBVnqNhzCwPUUb1ZiqeoAF26ieugf//ZIsmHKUjxhMFrMBxaXSL91k5oG4tGH80l8Uv8/uhWxGjMFJbsGXT1wmPvpcjLLvAdMvCIAHl80sGvsuG+XzroNNQJSgZr+Nki8hDK77ked36w1UUISHPg2UIdEdUi4PnZncqwO8TrRRfFYZBh5cgEg0DSbfffnPxncTIt0KMo9olNS2bTi7FMb8kALc1NUhV14qq3fdmxnzG4IDWVvAuXrmNfPo37f/4TmjTC5WlU68BPzGBP7Gudf4vRPpfs7B6Z8x95MWb9y3YfgzB+ZcpDFkOj3XaR17Ig8wRNI0W0LkpaRuTglDLKlLRWIcmyPV6WV18R06TGsPU2KdWFU7gX192euD4bBPDIuHFn6op3Pypqmcct0xy8/PlpdnPY2ZyXcri+RJ84E3/hKlNgiENhehHB2d9TVns6hx95cMw56ZbMZgOUcsjnuwFRTIO0eM5fjBA4HIyuyh0GJQCOzih4oEQAtJFAsMYYNMdGPx9eO7P76cIVOkuywsQUyidI2oiNRP952q0ufVGGLLEYZUTl/qOE/2Y2rcsSMXc9QCa5XHgZmiP2AXpsFEDQqpWkqGnO53Ppasr57DGkKXv9QZTfD0+PBoEO/V7cOMgaoNKdlWdUmhNDnSaI6LdXqXXMBTcvx+sYa+hIulyBqyau0brAjttcO1OPxVKTQPprEimZ0ULrXqxKg52CPh23FX9zUgfmSoSyyOsrOmPLjDQDmhKAVh1nhtlnEt8J/8Kaq1/pH7d4fhLDx5rdU7CQ4XbHpxKCjXrY6O8ropj1wB3unVPx2ix8PETK379uAK8z8Vyk1mdqszVHO+yW2RUhisNGgv7WZcRqzIdR6ErrZbZlT3llkch2Px+cEGDN0aMJPRfYtHvUwW44tA/X3pNXtymayzd1skXf5x4jv554bpsT0Z4jBHXvZPI/MsdWBQxSDvmk+5SBMNaT1FdalbZwwTRd3Wm94eYklUp2GkpddmFXRbDCpyqBmHM0Q45JJoCrMdL2g49obggcIYgGyqHQwLphrqh8SyFzSQQX04yP8F7Ot/5K6yP2TuxT3rNEtEHl5BohDkWom3IkO/hIT46aUu/UDASb/tPU22j3myEQTEZekMat82I5JLCRJ2WAi10JAjUn30D3LTDTe3rrMYsXfsYkO3a/7+rpyeanDZQPV+q/c6Ya9pGAjXeZT5PRiPMqWPlBsNQIfnGAABIPd52CXyvI/3IWVAZxlwxD34Gir0Hhc62I4rWH0YKVBo74m7Xd+G5BEJleeCldBG3fTbfBKsYtZ6tkiOjpyaaKzkZsF/nBOZxllR4WdcfQ3jmuoh50ppPBzcRQScVxfZSUtECASGrCfZgAEyjHWHshuucIQuSUYBGY07fPjcjrFVU5W4VtHdvoNvZwDEB3bevit5Q7FAjFgPCUDrdm9ZzCuRUH76+CqK9PJufrBaxM/Fy3zc58GC5x4M2SvUEGOrqeHFNC3WihDP5nCT4fYoPEVa3636EvoONROPawFcx8TlSNkdpIOC+lQldFJOuzHNrHyJqGIwNv18qn205IIapaAZwJN9eYGKYOBBe0knH+/PA1AyI8SVMTNhkuNKR/I6jb+VG7jiMmJqkBNX/Mf2VqmKXRa+qCUAc/ym7lFnJFP9kuz3r/iI/otW1Ke0fTJd3TVmBDvUn0UFqKtUqXS5auWjAzvfTklCySU2f+CAKaVTZgWlN8SHa67d+rmIm4s1Y38tn9D6NayG3vkdCDuL7266UsVyug53xkI0qL4up67mXdXEPvESEr/KcuaoE2RgGvgJMrRo2XiT7aRwjv/TuEve4JTjXrsHmuitl/WI0Fy69fiRwAe6swI7TWx75pnTAMV3/7FASd9g/AUUdUPi8aa0Tb20tCqfVWTluLrzrQqE82MEFTOGddbNOQeR2tnEG4EkufJAwyfTH3b9Rv0gf0z/EhO6jC8EuwYUXOiAjyN5O059JigCryg09pj64nWvT4m0EQs7l3G7gzURfuHtfmUvF1kus2bOmVfB0rOHh2XJqAZ6jNQ9zthnYG8/1LkRYyymxP4o1TtubMYFj4dRlp5ttUT+O8bTZQdYF4Mook6wA9M3P6O4rOeb+LoxSShjBvVN2k7r2wtbj5aWCES77OR24RLsBCAqHtwB8bhYciIY6PCnwFsnHHaFBDbNXXluzkgiaVOacngQmjB5p/78p5CsweOGZK7bKdwDs3pHNEc9npNO9HXvTuuWFvoQJGv1G2dp47V9DPQUCxhQNJde4dlJl4AkBzMBQAJh/o/i3x66oSnqejLW3DXOeqt6yd0SYnM1ylZZgAMVuUN3g7k/JzmFPQDU0ICuNlPD9CaOGoFCq9m3eWuV90OH3TkQGepaBO7VtfUJVEVIQzoeKb9oNYmLg22gsw0pCHN5tFW0PsB24idWN03W9/QGvQQEhLFFicvlimgMBlZeGzY0JTUMo6vATjFTG8sRuQxKgz5AqCnRK2dnU+d8PFNWZbt55ehu24cVg03Ca5/X3xn8Kp+aftmBW0YS/iUaAn6OZdcx/GXcTL5vEyJRBySrro9cQ4eHIvzmLr30igvb/MegDA4Nt3VflDvLz2bm3y6UFwjqKdlnJ6r3Ef+2JrocTKn8WyV6Gpmh6hi+Jf20bRB4zJzD4p7FVOd4RMHbISx6Md1FXNSmKJbnnegPKJeu3NjpQMcHPvbXLKrWZHqNYgV7M4qaj8ZyUfUyJGMiDDYB/RyaG3N6E+X5oEgnYqqMGDknBBXikaZOnIPpAY41j172OYFV4gGwpERq43EuT/w2Y/bsVSiAFApcGoLk1rqcHoirp0gd+fR/Ow4Q8Rleb/w3HBWJjeRuwsKnFtgHNLghwYMPp6cqD32jeNEa+I5vw6EXE+hHD5X8YHxTnzUZOFZPtxQQpmaGRPf+ctTM26E0Uz17vpnyr3VGbAQuOtuySmA0zzb6s2f/22V2dgQbGdbXUht2TUKsDXoDLR3/BqDElaZ1tgarCs9ft5hnw+E8goBhxwieRsUvuKItKgUpdiPPti2NQYp7wlpmQiF+MLL9HEkS/TPqLauRGhCbgfIGnLCuqNy8LKcQETAQyg32chjbAmKdFEl3Zj75sLoA2jknGfOGFusGmaye0kF2P3NO1cCe4e9w6Nw09VlzQbtSFtIYzicqGFqbIdFSCk+1Od6m4m3+Aw+VKYbopyrUzOrxtv/OjQYPhM+vcCkzdXtnBeWYtKTjFTkdM5CZruFZiMtsOksieHnnF2athBRf3MEZ2WgYdxhOsPtahSXTRpDUi7PNAK8oFJ1yd3YvNc+Ex0awx5eClPODEu9tWCntnYu+hhDfTp8kZMg8LZG6x4UBHJlllUKP9MHeoFQtlYDI3lbUmHQ1PRZRrxnsfz832tw9iJeCY5WpMVzomH4TEvRqCekU/0G5AIf5FBCbO8qhnMlvgXQf1sCDooU5q9QLkTjIelro2zgZ07Ul//mRWTODXjNxdYcjC3N/u6AJtT/lI9QH7ywUGVTzHH5c1YXMi/oJRjh+SvBYSTIqahhnZC/v8ngkPG5Ydm0i9xeWfBpbtEmpHjVdkd5fMZMac7bT4MSgOEW7BK4LZMC0IT7G1PzPRXuJFUe4+CpsE9rV3Z8Gcs1Msq3us+q2Pms8ON+zJXO0B+rXz9Dx61+1Qm1WO7tSSTCeIoLf5mvgRzFF3YuISDfqJTl6QC6Sn3SdNPCuGraJICPIiiQFzVm8+fAf+lmsIyr596lH6WSGGGEfxFIOiMjpSC1R00jCJ8oONJYclxW8Hgr6/6HuAAplGEgRzjvoVz+0fEctfJM8+Uv7LzQQtWybWWfF4FQmnP+pY04OIx1dU8/bwL+vdquhcInWUM4MnWypJKAiRXxuLMv6xjJPsBX3ySmjwqLlAON/XxP7T/FitPI5ZTZ48xAJuh9DI5CU+W6CC7asgR5OfIQAmq/QtuRJ4CjUvfeQsAprTIhQUwzU0pqJjcv04g4KcaeW3x89lUmg56sBVzyDrFPBA6qllt58QMyd2+xmYk98e3SK/Wd8r+6DDe419LhEYoV2q797QedvSzSFqZVPsTqc7hTduW2Hy1B58fF3giaET7m5LhUlaPFgH379W0XmPn40L3u3FNu931mtgdsi1K6L0cuTxjSZpq2YrAwlLT06PkWsFwAtG/QAN6ewlaZxNwyNowTAv1Xn+vbjRHo5rUyyUd7cUVNzvpQgXeY4qHIw7lhpYIVcpauz32zYd4Gd1W9Q4X5GZhWukkzyt2vYtVvpLdmuTUu2Visi6pkP6h020IXY7JTsPKxd1DUsM/3/6G5DuCOvmk02jobZ5/BSINOeacxcZalgpis2FPBHYZARmzoFgpJyz8iug4BJckDGxaNnfBL04IeBdpS/rcZJDRITjezOksMS6CWk1Ga0fNHFRe0uWPV6Ikfri0/skFLBEMOY4YkExzoUUoqHyhh9pss5dMABtnUGAextr6R1zqHAMNpFUJLnhMSVjHB2JyBRlBszRx8difFMdpvXanZrtDU4iz8NnF8XA3fGARbyv/sa7L2FuHygG4CvCLzNu2OfAmDFpzBfOPdITGh1n+TbPs6kERuGeTi00N5SI/kyElSMPepHgcPLv27IpFv/Can4zgKyi6S6TChxcT/6Fld0jQk7lPlN/gWXV+zvjQyuc5sqKnj39UEuZoWBq0qjWplmgLUflBoLGY1MNv+j4JUfXwiUqm0kle6LDXD/DM6WNdIUQfQ2fLX3k5SedK2oOpXE1jzJk4fbqwsam8YMR7hw5Yqc7SHDkZHAzRnZpoLYbJVzEWaCDbGYa4gr3A/4YIgL8WIKkfm79Z7Kd8wALe9VCwB4JOcL2rPu57QOrdwzX9kYx/aOD+23Xck6adnzuesJunOC8fg6WRqKPxTRl9V+fw360bc+yp0LIobgYu84P7td7vsNs/oWD8wNCRLMGynlgOjOokU7QoN6sk3Fas8AEBd8m80tJHFq5gFGhpDqpJkYnp101SkthJ5wndKYcbNETLLBCNloB1e88mirRMNIEdmPzL96dNg+6pZCODTjXrZkdnObq0ORp18TGCTDVuB0ateqoR35ep7redAVafr2rvB1mF7vGzJnQ/HFfF6q3IKthX0eSCg2tJj4qqQw4vctm0hCiedEKJjDZGsNcQoZg0xapOeIvuOVVLNDE9dzwmIPKn0cVruMp+7aCZoBLZMo1uUhDx9tua7fAMH5fleA35JsN8c03x9HGyu5wW99pvSKguuhTKlp0HoPgnTtTdYfR6scecpfTQRMDy/8e7CPJebi17VGe2rFFihtBAokjlEpRJtkYs4oT4GRngZ6qIcGavZuLp0FcW8+RYl6KItOABW7soYqN6iALLle878mZetHSBdnG4dPYOrc1tPNAdOaZmrZwKA6s0xym7odrKyorGZeUMvjRgxTBLVu6u/qmN/I/vAedbadhvWYLYGI2j2vQPgZXkC8tFGz0b+XY+b7d2Ycxloef0FgHJuZD//IkIyAyDlin5klSHwOsdUKXcjhir1Iss+BKkf7nPGDy41bf+ongSFIJh+W5LqxfMKkEOCMfZ2qB75KRaNXuyVc1Tp8bwDW4wFoDWNeLZ2mYRnH5vbzpsoES2tm3w/RzVxmDlctJiQ3xGee0lR9Iv8UXfX1VBJqQTXJI6pgQIaOOhjVRWau3vAZaBfkvG9IKLEfXqI8pibl5P1VE7MeVAdW80yfKRuPE0GMI56KkHS7hFg6tpfpyKRx+E+uPGEWa1c2x47k3l5kB+Hf1tRZRhrOhLOzn81SAeMSa2Wo5sh1Geuy33tsggoXiQzj4FpqaDt6iBvo6FV6//0KayKGeTkZoYtuB5xIrRJGsmUBaWrtKr4LO4Itr1IkvHemWRAxUvpQUSnwadynoSGHIDVjuRQGMgQKCjGakru6tC3rvizJ3tY5tsc3uQh0BL0UvAYlipWU3GQCR8Q5e0JmHuzPj/pcwLSawmT0fgi0j87RRORUCkQbpojuJzsCOHADn3HpHldbegcTkBITos2lsNuANx6SNDaIBDaNED8SC5s7bvnwbtA2gAsHuSSSWE/AoQ/IjKrscxq5RBq5Bmk2zZ2lEwQvceX5ksJo6zRTzrc/ttmihqe6sy11aY7u892rtSMiu1gh73NQSVydLqKZr+3ibSTDvKdGbk3nL7jRmRGRNz6U6xjSn3PkzIhwKeDHRlNOLcUIUHJRQ8uDjUW0rnxjwBzMBlEH2Fks2exlg7jqKsMDAzsD2afAChYzMOazNzkTn70kS5+5oLZYwVOSKYsxy5BMeuNhtWsdncJ6gIaajhvnSCMkvC+pcQN8cijKQpHVQAk58DIbKFF7V1TUeOfSNBjU5NWyJcjjXt61hVTBbS1Ois4i+ZVek29eBn38igzb/WhU7e+3hJMrrzBMJIojc+ki/U2lwFCUHdgkdRZ8XJ+asXIb74nbJdvhi2U8KE2hD3jymwV2p2+LXrxnBRiyOwfEksOiby2QfP55Vrk5VCP89Zu0bA7k0IAw8KD1qj437FeMQydMz3DxNHcbv2ZVHEWIntKpOxl8oQnT2tW+7IG9aF3lhmzTg9uxaHTBXvboOFCzUYs8HWmYqup5XzleGnl9xb5mjGWktPtFxRlVqoXlsmMXW9Ni50y5s0KL7zPjWfKN7tfqqZPqB94hRQPQqB2xfdu4bEGzVxxOxe8oAB1fHr3/8UnZttoKtMNwNFMCpcADWSiaMBUzR9oV6O68BY2hwYlHVvmQDQV+MUB4AxpzNTxuF1wBllNx2R6hgXbeQUoNmtr3SB7e/2HAKFgV77HhUrHzw1fr6G4xo9COg/kyV2np6Ec5+loWX3S5VNNrkhQ5ofZMnt6BmXXsRuys0hZU/bQ8vlAXkhAR6OJ48ZQXkvUFRpe7VOMtEM1n7Bnk53Tph0V/uCw9r6aJp4vSetqJI8j9wWG/H28zIsVhUSyWCU6vQXzQGv5ddnKYmrbi+IgLqvfFxOi/GT+m+TIP1oeHyB0jJ+Hq/ifMO+2CdvQghZAt5sketkcY166UGi6aGGd507rPvWDqxMSibypS34h5HhXsvgEI/hLPONpvntRwOP1CGFEvgXbiMQ8XnU5O9DD0JjObruix7dIvJ1UbqxvFnsuhbS6ij7RqpbTpfh+NMwm2IOnxfWTIz3WWVq11LTGma5F6iCEMk4kYDwdMU93g2JEJys455Mkd+y/9ANCQIZBv1YHSPKIzzxOGzO7lZKvNziuZ8GGn6rWa0/FsN3rB3b9a2c4NhEioy3UDooXGzbWhm6gDOnhld2DUDVa5BOWnw3M9yjDX5yGgOv3pjw87BYsBZ/rO5fBWzRzLVNBIiN4Ya7x8kGRBnYAjWlGzrPkhOO34wo7cuKxV8zJr7TucuWY3efWlgFExFZMWtO3x0Tp+zba7tqUKC7mfk6mQHmt8TwWb8zA/53wbrK4sE2I942X+Hobhpi/NkWcgesb/4Q3fwIf9sR6af0RthZQM9byzQY+QJmpsW7MwYBbQSmSs117fPO5DZmtc6V1DKBvml03zer0oNPh0aXpnB9asHFIGaSEfFfXsbIBsh6rSkV/fiqxS8TCnNHRQeTWnklhZCT/5aABGSo5gjswFeXp1jhdSTGdOMXLHV/Tp6P6/asvygRpTg5bk3SrHiYFzyhmCdCn8k5Yj4K7rfMMJO0Mhx4cMRiHIzR7Gj+dZ2jyKrCyJldBs7JYvtSRddrY0X4hcslpML4nF/c1e6rgn9qX/eZqy1nUlmosfEQWUscPXpa/IepJCrdY8HAg6y/Q4niX4NxuyG31FJ6sfUaOjxR/J6o31nDsnL4adv6uUbIVR9F7849JRYkTRMuADhNop/qjyuuMkji1wLslSMraRrZi3TT1H+UsnV5Te5EjB1i5uUvqPFbDujaWu6bDJyVLdywgFN7j/aReIxJ5+1hE6/HRKemVQvMsru3gTxQIGTWS1R8Xn7YMveQ0vpMy6pwKxMw3S3QTI8wSMOOb/fG68DiDbpFnEngf8yAYMCiL/X0iENQ4bS9vNfIwbBzDRtIXql7yHWyqw5r+K9dlmt44rMXuWABWAPZXYea//dQS68ckSHMSh2HNtsvFHrExtF0E2qUD1mJBI/2kyGeim1wpW/Jh5mysNJL1fOfqh3iqceUW8VaTXSZ/j1OT6q8cStaOjNc1wpVUshUf5ksUYdNOL/vlun8WHJcIGIqhv1RbrELKlqORn3jYCqT1znkURvEf//QXM9kcDkDdcOBa+UbjweAiif96e1azgXA+T1DTGgP6aeIztjOQQWGkZBr73SxmsXCdgWvck/iL14IVg76L23Odg7GTeV19xDm2wOgcY/R6O4OPLt+EWyAr/jDEqYiAd818GqTcj/2wKWgyWUeEZ2F/zQKRalXdRdcwQahgc4FQATHQvLDRjCQ38fMIahN6IM4gUp3Sri9JH0H+NbPmRiL5TWvSIRWRSDHSG1gAIh67nzmvysoJBqwefPi2lzd87P9uSQk9oZvC27s3a5J7Nhi7Z0cMJpyQCRvPgdHylUjbxjToYmaxOfw9Zs7gOva3fIeFNdyMnTIKLtaY+5neL3I7mmt3Yn461jL1sDWKLicLQ0NRG5/JcJM9pauGEy8sjuACDyPtZFa4C4cri12wvp9nQmZnMrsqTbPGgHuzWiDn+yrIYkuN7K88oy+1bIdkqbRpD8kJYD5f8yPYjtsOe75Kdwp3OqoUVTYUgqYFomGpovImFufFES21VwHJ52wd0dHpo/FtJ2eoZqBZsX3h8mrchGHr4GAKZMHpL6EXAfvjna29uBifw/xXkGr62yf1f1/gse2EvnxvMJGXOgZxxbrcWfzMg1FGai0o7yjwcBe4IawdhbxtW7XqMdI2eG3kC71tzKtnhP4+9yuonMq7uAR1WXUds7uB+iKGQhI9BErWWwQnadl4Zlmk0u/PeqHjIbqUdaUWW4DUvtan3D1IE6EEBFw2dYTj7SyQNZYxK+M9ackPrfvcgTI+FWGnVAviS+Q8tba7RmnCebX6meXYyVo2ADVBpja2m5bZ0nF98pd8gnsWZhombbvveGy4dhTnK0dB/65B0zLkE1NgKmZ+hPOcjtHddWmRWCfjBmv91JfjRCwAsJJ7//gEWyFDxmnSv8RnS0pw82HJPL1OCTaWg2yLvELE97VjwDyONWzhvfQCzz5AyaLLA9SFOJzTXwlGlF9+ranR5Gc3+0D3vhqGFzNOXV2KNJ6+qqb5tO/zOZJYm8FvoP4BECPlc1dTA3YcGrVvZjVjTNZnk3GRTEL7xvzpHZfLwZYpnGseAqGn1Ijx+AbXyS5f5ZpKPobd2Dpebt8BS2CnGtz1fNbjhiHfWa59r+PxODZC+BSx99E06/5pKtePkTyF2xelIKa2T1YtHHYj0wkyL6u4gDn4FTRHMswqU2nc/cPS+vLwv9M1xs/9rVbuNd1NjrX0AZKunaxaaklqr8nNALnYE3Siit0cm9pDJDTMzqVka5eLg2U1nPUZpc0heqpwxpSoDSIa2YnNtxBDrf6cB83UHbNVCmDrS/QwCNQ7oVzLy+mzdsRrmQF59vcw44BdYtwzfbFiXRi2T5dR1tgR330vtyA9lL7EpCsV9hoNWPqbOyYOWlEGV/FtR/Q/wvuzHIwKEeB2fDNsiuQRNw2GYPlY7vb2pT44rgIDiRF1RaCc/aLcwyF6T10/9vJl7YXnQaFOlowUxLumZg2InuGb5Grpkd2nQbQohfTIxA3iWEi1NcTwmgL+CqSj5M4DY3qHMVZ8jqTkFERs+ut1k7FDfgWYHqtNDSttnqN8y1796Mp5R1aqQn1r6DgBiKXNcSbgIEPysMR1IbczTz7Z7B34ASb4wJRL3EV1A1Q8MxmJKtUDmTYbIwSoueZ/5ThVQwEgonlv4v14gnpjbV+d6PapMxSWrfqzuYEWLoqObxQO2HvTKmQe0n0jEG/7m1jcNkNVo02ogf24DUsHuNPB47h9t/8X3Lva5bJHEpoJBjpdWSoqpgP+q5Zj6Xp1jeofGes6u/VkbjbbdOhgJX5BDtfVMlX8h/p4H+5aGwHLZfFP0ftBpanJTZdB5HzYtbmlHZ8/K/tarCtz4VC2ghefMhH3S990yaiUNUTWPLudkMP3ofRNYs4kNrFYl4H3p45ydu/QGxtJ/xnvophELfZXA341GiKS1Mj872tReUB5FMapX//yW77om6ipWurZg0g8c4r7PdRbMA8BW2Gzfmaf74ew75252p1PmkMqDP7u3uE6TOpINDr/PRsBQHfngqUC/2SgiIh8OVL5E3enMsXWzl+8uBE8UvY14yvDKIzxbzQbRmCmbd3b8CLdh8+SrkO4V2p4oEOjOH9UjlEEHkD9rcgT4zVG+cGBKRlvWkqBEEQBh7qK/gtlmIb2nhVNQdWa0PEAp0sJpMkCwiZio3i5s+ho41YfXgiP+2wNrOGr27/Yol9SKkuOKGQRkCRXQIpwMu/AQZ8UQ7tbr5GVB5oMoVkqQk/yyhnkvNMN19isVc4cw+i8J1aOGBVhlo6GZV3gFftjy7IX0YVcWjyLhPsPcF7hdfh0Eqj+a4m0lWtNKQycq9blDPHplQpG2mwoNJhPlCRIhaO1mT2swaLlfe+EcRGW6tcievffj47BFcjPmkgvTD5auJx+DYok1JXLWK/0VvuJRUbVZ+eBPsQOQSjSuHusKwdTdVQyOrNCMMqitdtRibE3l5J9E08AXGQt/GunMhOIM2PO07TrskOsZKGKqbP2Kn7DShE6kdMdUjwPevSGMNmktOi56LmU3X/pIKxnLahZ6VqA/NUb1AVnioA5pcncV+QVQg8WihBJLE5d8XOIL0WLJx3F+a9tw1NRKlBJX/3fcK964Ihh5LBuBDv5vKkBt9dYh03CDPQwn1eu7DNud4yx836/eyd+A9sg/+9ZCAG8cEb6ClqHk+RHPDtV3nIiFbKfIm7NrrlUW2DiCCRyOAkMuYKHR+H0q+DxywvKLE0pCifPMDclutM2xvUfLxkrndKAe8hBUPDbgKT2+isSLWncLV2hUTzFctBjMfthgFrHaWvDFPXIZkNm9EnC0Ui8Q8shi6MkBj1Z57qvw6VQQllMga2qjLFgT1Cubz4db2Yx7t1UhGjs25b7sIRoEI2r7QuMLW6gJmW5vsjRWFUXyKKKwoezeR3UnmTtKhgOamjEFeEaBXehWhJfdTPO89vPEmEmC7lz4GoapQNf3Xa7nbknQQSi4EHNr9yjfWDx/H/mqGVagk8HEEC2GYVq/XZXKtGh5kXaffsmOVVMqsN1Fn+sao/UlXRTOKAM9iBH3JyVo4U0ZaGTdxj1NJS6WFvQ3yKcsaSzsA4HogM8XEwJ9jIbUzNTLpWJfoV4eEGPPh8hFuxhZbNYqv2LVf7SitUd6D/IiP+3ctaV+PSMDjsKCjqGHgSUCj5fIiPHZMpWO9/oyPMtQMRwwd2Zvr/1fAVqM9/U/JVWlxH3I9knZNuT7RqktvZ2OeebZkhovPA+txeydhDwzInk+KLZyElDI6S+zdcH8BIQH+0aFcyK8/6mlQ0HA9jCAWNCNOkbGFrLhdPXyEj3iMWphqUXnuFY4gXiE0oN1DkaiGJKtmCyGVBXAxW7AGkYkWEszGVM7B6jvvs1DvKjZQqbiQOO/FrxpyrEFzMr4cS99ESmaM/XcksA2Q6ODv28wLeTnGGwSaAqP+Rrl+9jNwDwAcGruKnB9z4yLt8c/rxT7g9S/412/oKBCxXOZnAfRr+HpUD+DJu4vr9Tjz97yx5RbKf+p8cBBSdi6CmFzvF7eohbFqkqOjf2YrTdmyNoBA2WPuNLnttHjFUFpo2ZQtv9scqzxSnlN305Yk4KWG/W0NRJoY/aXohV+PpKLzzCJAYnCH4m5yE0nvD5hnsC3GU7AGWubSgM2QS20UX5toUYeJ7pM1q28rhKYZChsl12Tm06Tzj+Bqty5c/BQmdmEftCta4dHr1M8Tvf2/5ydGsGlGp2C8qolinvZYHpdwVEQwm29xuxz7EUu3GkdvBsiq61yeyIJ4E1jgKAJ574eoP+0ASj//+Px/Zz5EPECgUmX7tnIoonZmzheyGzw5ZONudlVnh/UVKmM6IF5c0EJWy2muXRjsA1mdC7foK7jVwLTj+biqCy5vxKjx/P0c9uVb11gWUtkTkTcRiAnPDnAC6xOmBkYyfHwF7h0ZgG4xss1ybpelL2m1NfFpIWav5Y4I	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiLPF",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.476Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			stsCV OF LPF.Out (Usage := Output,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write);
			cfgOrder OF LPF.Order (Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes);
			cfgWLag OF LPF.WLag (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			cmdPV OF LPF.In (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes);
			cmdReset : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
		END_PARAMETERS

		AAlpdtJpVZpbvX7rWWIVxsv+fyNzksgbcXlnvAAmhOzqstIAvqDsMA2rzsiTUYi0QrJCjR4m13MiwSiJmvSLpo6l866hHghDmmKVLxJOPKEweJ/wVrVyRtYH0N5TkSSMcG+YIrsx0JnRs4+eCGCSXIHUOLZhUe3WCbWjrjY8emCIZM5K7zyzKO4KapS3x6oNZx/DSMQVOq0phl4REU62aTZEWFYjwrkL7hFQv/dCyVMQEpd1rHPlWz3dklKKs949lcQgJOXkjpsqvNIK3+Q2uqwJ5uaI2Atsu46lwIqzS+FHiNQu9HzeTyG/R0TtBtdx/u5BV2wh7TueArWM8v56/8eL2zQFDjtPTJzbA3ZkeDkg2InxSmr1XmMca8HITiLmG81xGD27uct9HP34CFYtonfgrS7PIO+xqSa21GG5OxvVx8Rl+0yk8bi0L8v8bo4hHnJj1gF7gdcimlKV8VGNzruLc5OaX3S+ZTtVbw5UP2LD/B4/5fzJOnYyekFsVdNHHTNA+VPZCThN0JuG8zkbiDruD5IEFPEc2eKYHeZYxZmBTpVadDNXWe4FuXFV2Wldtjvc0nlGWMqbOAgSYrZWws5GXJWVk79le0V12D1medhQ4qv8ptxEjwGJa6WQh7brsS0LH2r3TzdRLclaVGqOy0mWg5sOGRlIy632wQYJw9yMGLrSZr8p791Ml2U2gd08S2r5c9PiHjN/7eCkTZh/WtC6r1LyQMMsF9LQ7WvJfR0bE3V9einRl4PNdMd+enZDbHWvRUS3Ozdj35KqwdMbvBS9VNHYNKETejV3/GVFd3Zz11+BHTEAp7nHb3pncLIjTFnF+IljO9JkRVvAAMO/KbOAYzVeDcB1aj0ITGZwDXz0Bp8/5PDHJYBSGJyEYCs0/P5tjMyEdd3WTLaoAZ3UXjWOLDcxCeqoCEPsZw7HOFu4jvXrOMl1c9PCJ+g9wEfsIMvuaw2eZio4IjhcY6EXIZK4uBzK1MeThWV3JHH3renzO3Hrez+BAzIVDwEYF11jhfV2BhtJBI9Jnd4/7IDHj6Fzu2vJFFTwO1MF1/EWtTZEGNoOXCE6jbfmnfCGRrrtPtF2+w4SNkUfkn30qXS0qsaz2XSJsLG0R7lqyAne42EBn/bmjT/NLJRCdJh3SHQn81yd/uLEQREgKktpVy2/TPbJdKM/5wBEvJzE78h+VVR+aO+mR4VnxBLy4xcbMDvGoZVYkN23Ru6/QjjTfkVXUPbAuE2RKMRAsK+0MuHTeBtbS7aLJ7sRfGZnF5qmuYvMh7W5MyNLuK83J5dwfEnI3f3sxoMngmK48RdfCdlUYACEiMctD852fJVDaOIsB1P7vc6YE2McTv/nIcco0eAog9VybDmEe4vQoxxE22LNUMyq2CzWjFpYqFsfGJQuR2DO9VB1Bc0UuvIfMraG299cFFnB5O3Ex9mpmgxVahcRspoYXh2hA5ZXSdt4LUzJ8eX5uAZvHU9GLKf603RBeord27mdvNwCdKmV/8IRaZMme3ZnW6pYWVMbQ4UkN0wGu4D/aWCbDMm0QylF4LbGGX54pu3kbw+tTFAdRakHx8UZ6yODBJLEtanOOPS6mQbtRVNeCcDnMtIiSm1N3nJtsYh9puSUjh7evTnhyJXANnf1TD1GJA61LSdw3LyE/QOBF/ETcYXiX0vymO+PA93A3BHQPIMl233pCAgm3Ouhx+/W8yO3d1CRLmxQ+4Bx/y5rnfL1WO4Ir0O8jgZrOOP9WCgRjr+pc4OwjtcYoKKV4nLm9Ey39o73WNhwMoNECjhyRj0eKDBWA7xoQ0qoH7/AocYIlf9OaXk9HYLKPo46qoVru/oGgHSnUtZ8EiMiqRVPxQQPEtVe+qH0csFzb7ss89vBaOTu1+Mhwp+DvJI3Q/3+Y1eXiVlxvewcERZURWMSM1A0jEHTFfs4VKxxp8JZr7JGvWAgGHdvr6W7DIZFXbWjGeDPqGHo3oyWTtymee2VVBwSowPofX//tdoT12IgkQ/7b8HJc3FnjLdyDKMcxMPYumG+iZ4zT/zKvnGoCdeFbiQGUvjuybxn77kqTq1iaqYMjAh28geI/ar/b8HGIzfTx9nsMpCzcy06dayodZ02Zij3KJqrQSZ5vjYD8VpR/mtmDbykJ9XA7X8vnV29hZGT9eDLjS41GWlVLjG8+iu4QoteOn/M4tBCBQbdvSj/w3wQZjgz76xTwobl2tAY+VvWbJZiTfiOHsjMjNgAarmjKqJC4rVh/iGdVyHLK+fQziveOzpvDmti/Y/cbFOT6moxjVcL2GHL2wIk/il/3ugc0oHeOiYYLPAyFz3m266cTJ/EoZgNILhr4QoIHlwWkPjCsn02+bH4s5wopH/dO6S95yWQnYKt9K6lHLDBbiFx8vCs7tXJIG9cT9uxk87T6uHuzQywKa0fRF5HZW3LTdmw7lq2moTc6ce/aAFR88+/gxwqlUpotobXu4hp3/CapPHJcI4Qd/kkEIFe1kWnZRn38SYAaCMjmLLxYjMnHvG41SNXPzRczLfEQ4HEsaMMSRw07ed0so7exPTjXwQqmsbYB0oGa38YEpXaB+MwLwvZM5A34CUO7LPyFgt06Eg0nuDVj0uHWh1spw41u366mLTq2c97xcMO97/zZGVSTFralqIrSch1XwFmfsmSxkArviOFQs/CBhWqnFYAOVimwET06Fc7WA2BJbi6G3VOnzICFjPEo/c8nIAk74RQYR0pHNQTbcY4Kxf16v73X6HYJbuIWSUxUzsKeug6N9fkaqwbVXpQx4gS8k1kRp04DVG9LYDXpnejGRlRqqC3GssRyI7HbsE9Tufo45A611+9l/GeQt/D3WMshYG0EZaJU3b7CIV3TzgisJ0x3QRw4Uwq6B0K+r0TOGxtr90IvjGTkj7lWcCXYyuic5Lv4th/Y0DNpKKpBb5dqIzaEeGMiJ4M8opoAKIP8yGCFvDO6ptSt/KpE7jJ0wqlLO/AwVirx3SCBcMPzZTXy6mTjBrJrgBet0CsMxQWTgu9m+kNgeml6qY+q7TOmcmMQgXp/gfGMBCxJM+ChUQANtfbXZ/nW/K4d6qWfr3vj8vpInve2Zw0fw5KhAlnvkS88OhgxNdPi4JdhchXjTPWXtgRKFivPjEBivDRPBH2jsrSUZwVjOEjAp0GgdfFGuKQM2zmPOHqb4MvADId5Agr+WWnPTmq7cQTs/grILl72gK2bV3HqnTUxGYWi+e3ck0xuN7hEKZQARDOx5QzcGUz1AidsmslUcJPJUO8vJujf88fG7fip1YRs75O4aWSCf8bVZC14akfvpJnCwRU2WbreaSWrObacb2APDF7GKeZQn+d6V5NNMSd1cGe/Og2Sf2MpsFsCQ6H093ucXAaRsJkKus85Jm4SsCth5z//OSy5dugiZH6rkh4kZhiNEAgx/OHQNkoOXiCOLBVD8ml4FMN/qJzSE4awGnN0pYmlH13yYvGn/mO3YwnQsGMNmkk6w+eWDUQJKz2aTyLKs40Z3cqiEMbgY0TvYWEfXr4zoc6U3R3AJpHMynPvEXFPLUmMJtkKtGfBMgrovknk5PbVpa5+2HnDL20SoYTmU+0QdwpsUK3yqIGoqCBkAJmRJ/YiAdxRO6Rs06wVp73GVKAjGCcuvdEPgOeQpLckND6nAZSV3RnG+H9bwUBSi0p9NqDCkWj/zZmMbLlEX/uUwVlWy3YROLKLJ0MfJ/k/oi+iHYOHywdE9qwelCzfJFyQ+wFPB/89bB42X8F+1nvKtcaHVdITimfbKQsTsMG+yl3l+ODPHQOWMi6CIcLrMthN4DNy86VBo8dLgVpYSMzDcew/hy3e6Ae2Rh40lYXJu6kw0OSoiWUDX4ay2lE2rFXnn+Ky2lmGOE3hGdcglZAFtLYm7yRKb4Mnra6OoBdH3zqJeo4hV4FGGajyHxoIueHO1/npN7MGfHZBT6Pn2Ubg0lp4XgwHtBy3D3SYeeIWztnopiTVa+8uKxu83JG0hNyrQCmWD4S9pnkpavmhHu7spGj+jgHuAnK7/nGuvMuS2BZuGwqwcEDsu3yRcNRD8x05IyDYSOskMGeYppNO4MHmaHzcUv613M3x0moHRA1NzhL7VwR0J56/dO9GSzm5/gJNGtVLU6zlANaODu8p0mu+fktqOGIBNKiQQoLdvgG+JOjhxSxL1sBYKlfYirn7bcGec59AR6dkG9jSieYPW873/jCU4g8LiLQAu8KpadWwmANPLKCc+IVXU8v97001K/TefoyDNt1HfdVLB+o/V4IgFJoQqEU5g41vEmgNQL6Ul6Y69IC3ir0cqmk8NLyNXLgQIdJwsXAk+z1CLpgmVmfqxWpmFnl8Tpb3aejeG/FREFaPJDP5VVF/BPWLkrPlnpf7zrUdVVvxXWe+fnltKZ3mjRYbkA7agRjMUVykRioclIldzlpJPWHIW5GmRUkpwkKutJ4DO/fJPTPfDicvbuO1a0m/vU8s+DToi8gOuJl27uScnvnFhQ1ej24/+FnrSJ0G5LY5rfPE0BvzrGLRDqLxtjEAhxdIDvoj6bwdHxTt2qDJDGfjnmFSzgjU0+l69DsF2e6ri0k5IlhMvUZspUQecz/6xVLQzkVtgczBENDyLLc9HQ4ZSFx8H87ZFkSivm/awZ6rnawOUONbJDSrX+ew1qaN4KbHzhRvDXzPkIQ8ALn1dpU2eBxrgLOogHLGpigaoT0/Bz39McT9a9/abiM5p7PERyPeIO7GwEyy/t3jxMqcCQVwTh7jPkbU0+QO9Fyj/w3iPGyf99/Q5qISx8tSlqN5zB85l14AX9Rndp6RNnIO0tozUYYBSE/vLmCuSmAnCzePQx+EcvQxgFM4/1fxBNIm6cWlHUoMRmQbZeO/s40dsQdrEdMdt+w62XEPu918Jt51jkun85V1e1h7HfcRNYnr0T8iVTC4VykNBCsWKkParYMQMd5XJZr4c4Wd4bySlqbe3tenth+h19K4jpEu/Ck9NlrJ1IuApgeO1B/75PsFAD6xkaVNdcZCsffXDqmiLSkadME60ZRE0j9rjaUYKQj7pHmhBi9r5UFfiUC5ZKM3yVy6qxsZb/ws+AQ82kF6eURbTJnMChApqjwnSlq3dbVOLT7zqRLijsNcTXPOauXzS+Z6AhM4GgeXcCfZXDQ1viRcqINlTKtbL73WesoBhvtdJf0OSGeulKEs9AduMWicCeZSdH2pZhKP3CX4KSs4YdqETJ7LYCkClPBcl1LGeZbb84YG6myrYHDauVh7AdVbV+FK9upzVRLJ+iHAX5sqJ3JwfDUVFLztFQ34L9puFsnA+D2ml5pdK7dx8xHG6awI9YHXec1a4AuH1EllY6+6Y4Y1/vksxDHXXCwlCmGUCLclLjjlRYaHe0kTTwGtQ5W2Sp80pgpCd3JfSVw3g3gIf5f1qoNrSkIC5ZSScQ4xTXH0qxXczfbHkcECr8Ylc+ACzxYGxjpSk6wjGCvWOgoam+bnKrse88LeIdWAz1cKbyvvIdmbPCmzSiJPkARpMJPKGy0ugknBGFKCx/PSjAt0MbM2J+zuMyq/9KaLsaqmxegHorBM6poRAOVJPuFcn1xDh9/veKkwl5MPwgfV6Od42EhpT/l6UWhApkxqs92/DGDRZ16f8NDprMx97GlN88LqKF9BxMZDjgXui8ihYAEIyN1HhXbp50Bnl6fRU9Uc5Mu5gDKG0mrjc9wKBKrOSVP2Xtclon7NkV0tAxWq/Wfw0IqDuo3YhHYNroHFewsq9Y04c5keN1hsd3ngORGCP/WSOsLsRO3YHAoHjzPd6exEtlwjwitoKfYIAS4K3/Vm0TJj3xrrm3tKkYi/WX4xqfVys88WurY6lKJ6d8rLQUhqzff4zQYbD8Cfjx/pErAXpo0b5QSuaqemlw5cjFbiOL15mJm7bLNUMw2KxBqAF+S8+9j8kKcTryesWFe9AamGPgp5a1Imu/1G91fp1ev5upVscnd/fZwTSO9cxUKrJN/RloC1WHgi5VCqbIg3nVs7/7hteBTXpZlQryaQR2pujalGKuOCClMqC1XVyr2gUa5+wry6l4dfOqt1rO87d5ki4LJ1PN+roIaT0dccwfwOde9/uiKOjSxhlCJDxU6Fhw8WfIs0LVgVtXRcp/kK+t9ugsU0EjbPThUoiyLHg4IKUAgfWd1+d6BdaKUf46CyQDRjQ+60Z0UMrHsbD37yBKwStxyo+YcyYU0Dt0YRf15O9+6N5QbdrMUFVbV6xSyPFMQeB+57pplMPtAIKuZq2ZjXfcJ+GN8o9E6el/041IROJE4aQ1iXSV1S5JsPCjQl/kP5JeRC1os+fPULzokvb/vjnh5AlSrkYHukZgRpMTJ2oRSGdXfpwYC3F1zfEt492wy9CGGiuR2IKr/kx1ezgwpllGBMUnKFoI44Ms+EVGnebC979jdmQh+fy/Mao+nCJSLBvmH6cOJ7quG0XF/ez2bE6JlHehLjhSzwpfbt9UUAL+2i4tAbqDUvSk0siBfLNc0QYE/q2LXdONr7F2PNJepgEA45fgU6APUZKD9HjNXeKLo7I9ipylBthaWdO4C1byCBbbeedRxV7A7oM4RQWpMD2qHV1aDKbDmc70zMbHBaemaoJ/z7+Dc55tswBKRveCR0+kQKtJBx8H0E5W6518rWMy1D9m9QA+yfQAWspXF0nvPxjgT+lXrTENkHE3g0G4+cM6vC6hsu50BA9fmTxQGR7y406Fcavo7F1aObSHz7qBsiWk0K8GOK5ebJuIjGHF6F5hJp8pKc6BLmFgieOzpPqaOYkzi2MpvfIFtSvpp+4+VAaPmDB1JvwNBGQ7TG4rx1bqygJYGxk0yVV1stzNYjSiRFAvybpOv2fgSfNvtRIRoqzbq4YrIIf1Z4J+511u8Jyp9YLUI2penPUGL6Hgs8XNjb9V8a+wnt871v7ia94zoG8PvL8DiCNWYHWNom7aft63sD++pr07iiuWTZkQ5AH85qPMsdDtbg6GUyvIYhy8DLijIaGxaxzEfbB0UpWQSytMaRg+5lIMi3Y5BC+dvdYCov8D0xXxHBmyq/19ycvNJ7c6MjZCJvVfKBB+tBojeuXLdk1eOwWZnJWfaH99+2Ga0+3pwHiC/XQSZMmT2XpDDSSyUOAhboyM0vKM9jusetOLMJ+ygUzeXazZWFq82E4cMBV64lj3wdHpy/6/QH5Ftrei/YAdNHddJXqbO1lVWPnGRR3seyTLLRi3tETKOmwO/7nY3HtuwPwf+ZXyqH9XAO0GhBuPy2mR2P/i8/ibHGnZPaLaQhxHlTL4jvAtg/FK1tM6uoLzh4pDAOGiAINFY1p0aBlx1WFMMxLLc0RfszwonLAuCkXA7+eQAJMTk3sW46vlO6dDKwQ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiMO",
	              Revision := "1.7",
	              RevisionNote := "1.7 - Logic Fault Message Added to Status$N1.6 - Placed Program Commands Ahead of Output Status$N1.5 - Added Isolated or Faulted to Operator On Unlatch$N1.4 - Change cfgOn/Off Delay to Read/Write$N1.3 - Update Hmi Status bits$N1.2 - Improved Fault Logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.588Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Information",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable$N(Future)",
			                     COMMENT.2 := "Isolator Feedback Installed",
			                     COMMENT.3 := "Tripped Feedback Installed",
			                     COMMENT.4 := "Current Installed",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Invert Trip Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttOff : BOOL (Description := "Off State",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttRunning : BOOL (Description := "Running State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsRunTime : DINT (Description := "Running Time (100ths of Hours)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsStartTime OF pvtStartTimer.ACC (Description := "StartTime Of The Last Travel To Running State (ms)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			stsStopTime OF pvtStopTimer.ACC (Description := "Stop Time Of The Last Travel To Off State (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgStartTime OF pvtStartTimer.PRE (Description := "Grace Time When Starting (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgStopTime OF pvtStopTimer.PRE (Description := "Grace Time When Starting (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - Running",
			                     COMMENT.9 := "FB 3 - Isolator",
			                     COMMENT.10 := "FB 4 - Trip",
			                     COMMENT.11 := "FB1 installed - Running",
			                     COMMENT.13 := "FB3 Installed - Isolator",
			                     COMMENT.14 := "FB4 Installed - Trip",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioRunning : BOOL (Description := "Running Feedback Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			ioRunningF : BOOL (Description := "Running Feedback Input Hardware Fault",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			ioTrip : BOOL (Description := "Overload Trip Feedback Input",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioTripF : BOOL (Description := "Overload Feedback Input Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioIso : BOOL (Description := "Isolator Feedback Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioIsoF : BOOL (Description := "Isolator Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAlJuF5NDyAvMVbOe5MX6TypbH/LYqJnjxd1lJ+Qvc/jDOaq6PPmtnNKwsBG9hlzt7vhOct4VvJN6Jj0E9AttN2K6XFuMnyZzNwWqfy3/AhooGu0mZITHoA1TbqancMfpQViEcdyhiEIcZNnqZxMhGOdT4IiifvJ5R6Orp3aauONtfrdKZy/5fioC29upRtCrN/V5qx26M2HNqbYGeGVr/YT/Z1ZTlB54sR4edIgmeJ2XqoVKGpmBlkaQ/Ac+wJaSsrRls0S6/iIM+rC3/Ae1j3pihMDBpwE4qgtVnbueLB5FQkuxihTb1aIhMmS0drmiWqMgASETp2dhboobxC97omoUlhH+/auQDkRKbDwONLyX9gPcitEruf8AJhWMnWwS0HmSTmee46Tl+74tLOS6zWoFMx3+0y4mdagk4bvGIaS8G1oW7sIAdqLiT7r81pvV886h5NESGkhfnqkfkfQ5Fp4ubHeVvcKh7mJAV+z3LBiXkiM27cTF25gW4Sr6eyWn8irWbHBFt+L+qLXrcW6wZB+Re4rpc/q2ti4mCF0G5AB90Em0ROPS519cT7HboSGKy1tr5PyAtUM+GUXU3/TQJ2XTBGNyrc8U6IyYQEYBVHGwRHstA/HrhAAMtV71sHhw5vCaCSG/HYPyM2Te6cxC8aADddu6zTHhcoQnW8+5vEB9mmZu4UxUjxKxtVM+7lcEX3E9/q5DvA/6oivMpTMrtNDSdeUwQ6B/lf40OvuLllpwP2vJiZkVGqdqPMDPM1RGSa8r1cJ3E/Fq8z88fTIluuIkGXAa6BKS165XUzBnuWgZstjTVpMUUWeW0BJWZPCk8nKogVIMGJ9EhVt+//Q1ZSdbRShVNZ4YOwAANhDiYxwUMMQ66g57MRqMRV0pvmvqRgI5HCqA91TUYHXadBLAm1qVbGNwTGfQ87RMT+z+gOnVQClNkSoOpp09JaY9kcEb+sBFWnMDPytzKo/xxJbPhlZKpaYGh4vCcU9ENF2v9Z9oYH8dHeZK6tFTuGvBmPVM0SeNfstkEkoqH+0cTG5vFJmpF4TTwexi949TTeSB23r1jKkymppbfm4dJ23PklLuXIpoDhWWUOzGZDJ1vvWpaS+hsedLDrsfjW6alnm3ADUKsJOlhfXB1/L8gKIkiWUdq3/dpZdew67uh+6ifk/wCU5Yg1TTiPnl+mYTR94IyDIKNR11O8Xol5/wmmO1bZYG5flgnmqw5c4LJyjj+drFpMnfmjIAN+Dd4dtGWY0jJNrEMa59PafjGsJhTYUwmbd6VZgvvIjpDkt78nnXsY/hpDYOiME8OlpVvlEplMss1KRl+FiLov1KRksZYJ7AQ9luRjwHa9RguJt7MZ+YbJ5mOXlkbyomqEozn0/+CWPFKokuIQM3pH/8+YbTsbHSnKD+I3yUsAAFWTAY7P63mhejhDdsiZxfA19wClztOLt5ZNlnmO6kDGhUXeYIeaWjfdbB3uXYBKi6VX68Ns4txoz75aqXa9NDpg9N7Gx6TgXYnT9pIhNDQHb066H5YQr3OOW2WtyZO8aruXIPNVsnpeU+FHth0SS5LzMB8Ep6EadKgnPw/YH5ZcYIVibS0ZYhcRl46EyUpAl7JrDFjscFzkw78Z335Peqk/uL89DXLk9eixIcyjrrt9vogFc+FKYMIo5WqG7uGwnkGmaY1v5TEDMhau7onYRdsm+ba2kuXHt2BO9EHtvwN1Ji6AuwAhtkb2AX4PXjoPphK2JRnRDVrttzNAGdeJPBklvAw967BFOerom93tI+6BN1EMJzCCex4qKTKJxK08qzmhDB8fhTCwZfs66wEkm1rl6AZjMO0ItmdKEMg2PNh4bXNoe0+1q3RPZpaNQctDBrlzOZRBbrdrP0AZWgQ8ot6k4ennfxqF5CRw3ql9OW6IuyHNLpftfCUAK6NhrLf1+OROE9PsclKzN5ogIZ3Hti6JFYg8aEZJWn0xWZ39prC6dh9ghf6Z/fr/jG2D1svvY0tIBE8DT7tTCrbGJLvr0mfmgdcvbrXmwVmbk2EJ7MnYDAormcce1RNyGCFBZGXAQDTE2lszrL7MzUJUqT/sFn3uJSRHc/OnJUZMqQqCR5XQFnyehvJHvZT0aqBuxP0lPuM8xNkiNlbKin06Z/vxmWbxA8ZppKek8uJE2NxILQaBwlCFanpUZfzXNSbMZD+ig/0e3AGKy7KlrlDSXTdFGSbsBlchtRxMQMyDs3Cepd3HFewsx+IWwoWWW5H76HcZ0RbTD0NLDzMnrcHuGDeF4sVYrmY7IoS4u+mXrNUcvkrtW8ZR3e26n1fVWKNy+mcpnR2qvEMu+JROrO0Ad0nOxb0Gbj/pKf56sdCK4zxyxIYuwC12/bg27mjSs1Z9oZdVdtOJnk8EAgFoOigGgaeeIa/hvE3KOHhBYOpE7RvGaEVHwS1QTVaIDSUw3VZd/fw92fUiXvTScSlv2/wKrSAZaJQfkXYMAnXCus27096YGm+4RjWWbL3NqQFocRClZj06mpLGdODu+3fQ3/xwBLHgyJZXal2Ld+EtHpPrZQ4w7EcRqDDUIf5Av9Ez3aY3Z6k435Ev6wMqf0GPtaCzVuZfJh+fEAtK9VEHzYNDEZ6nimDzWEA55bv9ciuSVTDpbvBkho/eJgyzH5HdZOGlK9ErWdRN68J0RGIcX4c6o9kmxQhkW78PcZLCevCNJDH/TWAe77fvVHmBz6K2ZCFD0kzixpHdJ0HwzK9GpoKlePewSejnzKSaEUBFkeG5PnLbAJ01BSGJ0s80J8Moa+AUbnXX3BhF1tFGD9SS/0xy0Ixrjx2QAOXUl5J0Jezl8hV0sJvZuNMZhgSTSWcgAj6ZPF9JCol1DGgHstx8dTLyh7LSKik6KhwHo+kNFGcXZfTRnX/V3xAzn3Cdbz+Ystp84ulXwA05b35ZMTfwhbdUdkE6QR0dCifeXzeKhvscIBB5s9gqtHksFDoPcOo6S75lO83VKF1Y5RegoJjI5oY58brdpt6iRweSFP8UUfqqGro2LelOFzPXWazW0eKKwybl49USDdOKVLueMDcHP5vSr4I1zCnS2VrEF1zb3E/OYOSOjGKxLPq2c+sGx933L5BKixf/2t06dfyH3qoGqc1cFLYRCBjKiUOpzr0Z5PsXjKkCxBYQCkQPRqjCiJC05FkYltkA8OsDCdllGjkCj87IMndZKCTSSp/dFNU5eQYhGKpIk6rv1L7nEXiEa69l+kTWa3/NNModt7gVngcubCz8GLPRuDgF/2Cu9pgTpf6CovQZx8obMOM/qjLwM62nQcqAdprp9CgcZzc+jSm82MvF6EKuqKb/q+Le9KawDhlSNoXInQQb8II+9aVcDd3uUAi4wkTi/KWXm6mJouUPSWkYZkaQlpVra2bl3mwBsy+SwM4OwTdyEBSqV0TflGLwV9y/UtX5qYdzAcxu7lVoVGgOQO8COXdboz4OIDYWAmT10Jms7Q1WJ40cWsWeUZgQnguMND6vqzmMgWBBtVLUwkWz9NoJpJN0laIe0aoZnibDcRz2eB2CELuI4fK51VRtbQSpRyU5nfyV1K4thB1wUZg+JqmnNWKV4TBBjtMRjeB11nLSqY9k5Gef62lofxfL1KJJtNo3gliit6RmPWxoHpAyXvcYFr8qF33k3eeMQ3G0qEgmhFkcZ+8Ov9jGyxXhWCVj6zxAtylRsmXv1YidW+9TSfBD7jWXIkHEiwIQFD41zHP2NNDeOmECkdH/z1KxYwlQGE/5xxKwijJgH61vryaF46CcR1WYj65PfUuE4N6p0y0EMfhInDx67lEtpcxqxAV6sRUj1AoXk0uzkQwlAlOG2jyl+LludDWCIb+brVRS0ml5t84E8TwQWoze1M9T5S/w1+gTnPPRZ6ROewb6JdGYEnxmiFVwk2FxPqSJ45quwJHeG8saIXo8VApX5VRxm+rEP7FMDQkkVM+/nq+wy+mhlnQ1PJbPSb7mZiooO6KesXGW1so4qWMRcww1jwvtCoMZWOVgiIaQCwosC5nuLWz9cYYPf6mBn3DYs5zHPQsUzmd4U1ZEvs0xah9cIvgmCXPoPK5ibm5n1+Xma3DkXPb3v8RSuLqq89MwOHiUR1vonl2q9TGjYC/yJwCd3d0pkLdrytv/Nn5wvZfCpKv1Z6FjWQiyDtx4zgspyhy5Wq0YORe3wfVbm7l+MlOoUMjB9CZmT7GwxsyDO1bpDkxJ61XQW5fY5zGPNTCtK3nyU0+Sh903AoJ3kGVB6Ev5YnB+r1EbqTGnMUPB7KYEJ7j8gHtZj74mr6H6CQ1m3NXwNtTgSPDXiVeixKYiCCPwRdXBGfJicowlPx6ab4DL8VfjNyQ0hL4LWqFEAlk3/vRYuFJUBt7PchJzU7P0dcwZAC4OB6GX78g5NYTa2yvDxUFUWrsulbVDMm5yT2Ml2hILQtLfn9mHJOFF9xvdzZrqTxlI/FG0ORFhVmhpMV6MgYnJDHD4YqugpdYoQFnUg6AMiZjBZ8KIuqn2Iefdn+5isYPtwYr8nocjHR34Tm8hzu1AacWeN3eQ2WvuSZ7uJuS85ltC9af48g8oxE89Tawah3KrwgGMOu6P+a31XyuGCkcHezujAfu9eWK1ZR9KHZoxTUxNDsoHQ4HtS2uujdfrucgcKhIbEXOeNZrqcETLVZh6gO6rRK5vWsgtPk5u4Q/IvU/PkA9G7vhjdOOUJBZtZMGJx6HCvruaZyX6MyBQjx9Ey/+ut/B73g+4f5Hybu74xVJv0me6lSY6SwOu50OVHZFy4Sd1vGDyMsCgc6/YdNrZyequtTB/t9WATeV4HO9fLItWZPsWf/rjB9Es/Qco9p0XaFNm5Efv9jp6NKd8wWBC/dxpxACifZuHR8CqfyUIBPhgo5HnMxJASza09YWPg7qmTayMBKH/R6qKegHBtPPXLd2U9t/08SXTmMcMB48EKpUFD8qRFLEgpx1WEwv/Z4ZnaxfdQO2IKwmGdrykkSBw35uMFVOudBgJhhvV6GkhgU6T0OE706R2B7i/wSy2lYJOFEAWICzx+NBlZRnJlwVBWN1IwoHmK6BHjVdhaw6QMl1TUbix/iIXXrm0PG1PX9YYKdvHTjLYBVT8kdIMBZgnTPD3UIXd3tCPLUPEl4y9pMTZcSu+ISWyHUQk7Qm2ztNlGSmTY03Pcw+/if9gLgeFR6KBL6C0Dyq4G99sjse1zpv80KoxG5vH2Dl4rTcj6t9p2+qX2k6LppQdLY7Tnph/bJsV5tqgmEBEZZxBbd06VmP7QX4267coKCbw0EfCFOt2Or1nWaODbdMzgz9LmXrhi9B87Pk6c2Gscyi5yw+QhwpfTVMvpahnJWfDYyG5mmEQB3HM57up4jAX2TIDuhg/b+jGs17FJxN9Ifmfe2F/klULLVNTLKd43aHHEscDHq+/mnUXpkA5dzCI8pzHqqAVKNsWVpKG/7HUxC9uRhKgpbzXxJDLmeC3MSvhTqpLJKfkn3bV8fMWUs4MvBO9nn5tw0elzlyXloxhoAEce9o6zjFWJLok2FAaHZi3/4ufGaM3b2NF0VYSg9qU2feECtloditqPz8x/42E4pRLjY9fR0uXriXSchq7jXI5TcpNnTQ6958ps8qsMutS8el96+MnsokoXpV1IDWcMD3n8/0YRKSa9QOs7A+NNTz1ELbP5usb2svsWgkg5knGbHn2l4MjhM4PezUwTDu/Rrv6EMm8jQxXfZIdQ+52ddqC5r1TPoiO1VhcWPHrpLQG48qKe3g26OupTrLrLKYk+7sTeqAqlH8jECjn40Ho8JfBQcOEo5Ejy4xtiEFvCEWZS4wAknCb6T0TYipygmlCQp6A/NztZGS9K/Qq4I4i9tV/dOcMA6WW4yhFkyansHsXTC/AiPN7BHNoQ13u5J53iDJ4zgu6g1vcnEWrWxTWH2XQLdnRZVG/wRbcjbTU6TdFg0lYY8JhCXxANY1wo6NGVfvJTR1uYeglw4ZRk3xemVM/2+HrVB2QIMLEfi+lNSRv0cu5b7nKZrG/6dvGk11T6V/0WEzjdJyuaDrllhMtQZOnd/xmkv60Zozi7iGRHtnRCnP1JtaVkXcixysCca5plaF6U/ikT6kziE4Lc0oYOLzMfEtH0ofHe8LNGyeJ409V7s7Kq6bST9EvrDu8M+Z3rJu37zS+mx3ptYXsBzpcmBwXgPpN/61OHuRVHElJb8aPiHV7NZladmcQgy0RyrB1gUQKRyaqDFR8nICMAiAu7RsnNZLUhygUR/x/j/VuGRCgxio+ZN8O9W0gizkXav/O/iOiPltur+mOTqMXJh8edF4GMEdGHDXzoC+f0njcCsHByZPH2JrPaND2TmiRwvTUS62Y9dPEAosS6GKgbvNjld6/HNgExvoDn7/npuhLrWGCd7FA74N33wJqKZDqGu1gaVTU/AFYxEqnNwqFPay0waZDeZWLTdO2BmgvY9cx4eEAPRaf4WB2gMTLGToUL+eXcSnqtpuUcHIxXNVXkKxYBsm2Mu2cWQ3Fbyl1QxI46EN3aXhCAgi2l+DXZ4hiGKi32/wq4uw4ZgXr92Ak2ubfD2DR+GR0EO/kZWz9ZsI6CBlyCypUCZYIxGbr1swmacwLdGgmSUaso6ZMwuXYnmcu2TYA0FvJhIGqkGwHFVvsIAc0EZ6PjhgtYbGk7DmfFJO1xfbZJx5bVudDxI7vYWRxWgOzIvoNyqihqruniANEJfKM5TEs53zrvszbWRDxftyZEkzOpCeztEj2gijzZ5pEJKkSOwWo4oE6sGPzJ9/KWttpgsCl/7pB9RT3ScaXGoNAE4izmDOmQpkDOrDNmdTdPhp7t6+M4fA5/FCfQBDIWHppsJHnOfT84bMfFE6XFkIrqUL6XxszvtGRDtQdjTB8XH5sZ64CRozmozCSNU1q/lHOnoeP9NDXyXJrErbtR/BKzOZEC3Z/WQQPYy0icbu0dlAtlMHSsPc3Cipq9/m14LOUe5d3myQZVyQBMbZzIBa8ljF4Uw6FJzFj2oZIKBLaiVrpk2LeVqxsw00Jf8qK625nPs5rWPsmSxezaek2ZcQY1M2RO/2mHgwmM6Nu6Srh/lvM5u8E9NU8lMxBw0oNdjwi2L5XUeRcr1SbnC0A7bZHBG3qxGRLQmqNQyRE/8nRFf+D33T8lYHzK5SCjMAfBFU1ZksuZ1DvAS1b7eYS1hr6D1fXKjWR7M7stWR9fitpcQXBZWDUFOrlrszUb+2UVF3MMvQanC5KxNAcl4CvZbkZ0fy7mPni+Q9MwHAfvWNgfp4rM87nYEIpRhFqFp4znDm2I/kykyeVxcM73Qa9sFhBbfBmnEjiJ6Zt4gMO1Az79n/RNRQWpvZ+eLmIHbxm85EPA+Luaqp81bZzup28wx1o7IfWYPLgjWtyxRYnhjX9Gfb1J9vSu2h09Mn53A4hgW3rYxe6dAkJZR0hiGE53hUs5hHTuPXU12+bnlxSUFlHmDfhU45iGvkKkYd9+0ecJslIKzeLFVvi2gN9X0AyULrqpyYPMlXg4H/xGm2DFq9giYNLsROQhbWMkqt6KbolRbTlvRm2FgzpIaU11Np8NfB34XaW00HV6O5kMvp55LfmzgqV/DWczYstZyMhWtjtpDt8GkJpzOy+cGy051WZJUNWRLxCcLQeVddl3unUTCI6QUZ8Ftx6XQxV2hPQJQA+XDiy6W956aEmkN4BpigAYtpmS6z3pRlPqK66341Xn3vsRNi7iRQxrVb/LUMmYuUCKZpkDKahGRAyHIkvIzEqL/MXjQ2K0g1UKm8jQgPVme8UfKXCRtrH0GB9/s2CjZidF1e5Es7LxQpZt/RwuU4Xez6piukqHsxLXDwZnk6sXRkbl08JTCoa1O0h11O5mrd4lX3uYgpWsC6pZwkTq4BLWoyr3o4QNO36zZ/FZDIu0b/m+67MD2mWTEIbLC31yA5K4133T77s+4ABAK49bhxq6TCxmDaDNlGUeIRvTqIx1+xFhiepiYCDo666gXA89i0EAxzSHzkA1NzAJjhRLArfE2PGI6EV4wqewJhXD99HceYjnOeeE1sDCasCTV4OvFT7DB0LmtXOMgvKKZAn4NzOg0z67gMcUtQqs/V+/mtu9IEUWTCD1reuJMUn/rkDgmbz/tH9uwiAhhLng4bnNDW0CAKOLn35pt6h2XV85QOyu98NdXXQCtqId98Wv9fzMaSBTzU0w8nSnh2A+dNnSj+mRJsG8hkQP5qq2GdAQqfqgkQLeERCNQbX/YWp0lmyT6E4crkIMonL47RXDgo6hV8aiLouNxT26IN0AYAmBHx/5gAZEn5xUmZ8Ppr4z8pHxlbD+7zYuZUJPtRmpE/jG4/zYGJNoyR89//P0cFAyNz0tG2xbEH3ZWyljZPRRuM2l568i/xa3WovZ02SEaf3zE55jtKo1ZXzhDhF+A2uC4pkNN6m94fb3Sja+iCakPBFEbp6N0y99vllPWxPlAYRW02TmUcDEghkwR+NptA4F9tNBnu6mp7XratG67Lp9aqt371ipCQafoURpT1vbl+947Ma1ScRITllRoy7ONZ7eBqU7pDOm3fWc88SSYBpmiiEOmJCBBm4X/ZGPGMei6cNCA/HyPujMNOsCrOB9eBpYwQ26lWcsqL24WHUCf0b9EJhq9gOZy6LXhRiH9zvv3F8xAr6+sR0RHSP5K+3KmpWIdTizF9q103kYdPtrimmpjvBGBCivnRxXNnmLLgVyYMa0fW9g9pgUrV01oLCRghITkrGjbDd/gvGSvxef0PdtFWeKr8fFqJQnDISueVRNfUVfX3oCwfIPgTSZPItTz6PqRRWYpiRMDiLEyGjyccG3i+jsKUage203yylsdgil5/zNlBr8tBEVLJBaTge+/cLkFCKIgwcDV3uvKcyK0+bMwX44JKdL12CdJASrNlpQN6Ym5nYPfDBbrim4M/R/n87lGB20dJwxn+7lYWVrX7Apb7cX9NFfti1Zz/QeQUI1GxMssBByT1G4HzFXdEgAz2li3LkUpcSueISyGqy07ChjMgJFry7vPitthZ2SdxJr23XRIlnrpaqcw3+z5pe1eOJJLn8hQIu5DS2KS2Dw9phzLtnPQeZcYffXLfa0EEGlzL3sSPKjOlyjXYe4G4EP46c/+JeAYnt9OlAfMt+EGwCFJFEUy0b+MFHNkpl3BHdn5IX85D8KdbTPdaZQ7vQXuu9DyUH4lPRjmktHs2g0+AlYxjIqi8RPREH55wnBX9GRNyh748j+tYx8Lrx25TAB5Oe1VZ84eSM//xns9jqyzK8mFzhsvEjDFM9h30YmmUSCxdLT0E5qFxT4eYavU/KRMmp5DI3n4MpSH3wJXAOcARDokbFSxR/BeP3aJS/+yriCoXWnesoilAPgE7ZvYOIZB+tdtIG42Psx8zMFTYUmBN+aK1Yhq9Ztw1qvcsa5fyzOr9hxa9frW4TM2E3OVS3Q2ihdKLQJmp1zcv+jgFpiNBv2wo5VG9lHsPGlvs5ACDdGcfit+X99TEKDX5a3nQOfWu1qCQQpFK3V8cYmW8/oYY59cQ//x+J9h5R28LC1Jo5q/D/KiKMnRvQdVDhC4QHswjlXPW1TfNf3RJLa+h0T3lrAMZ/dU5OuTDDUV/zgKZyiU8+eazb04aAkVEvAfYwwmD8GnZN1x1kbIDCUZ04lx8S9GDqqFHlZDqFWvoCydycZ3rAlVsBKdZFA8yNYl3C7NbXRLJBkfjfe7XXDR7rs2oOkYXqmJPcDqqs/ADOmPffMYunpGNvpRcl8u8yuUkoplIb0TByOLI27b31DLOvdRJB2A4NT+pEzXXxAICFHBcuuPv34KHcVz+EB7sotrzABP0cRQgnkSw6jH8wcIBwvd20zpE4v3gk3E0Zy2LZ8aThQxlnzdMEBc2yB0RZAfZto2V74hVTMskynozwAHXMcFm/lkX0vW/ogd7L7Q+IdNewswKRSSmSUmth3rxEO6mXJ0485I6gnf1sXNUWxPvE8OqppzxLT62pS6hsRPTrKCspdRykku8UwRY6tfy4zIis0XMQwDXMg8KYewiSbtFeKDLwlLpz2h+ZiW5dWQ78U4xsMWKaPOpKH/ZKjLgoMT07Bvv+525u69ELucV+QyzIexQuvi7e7Ao3iA2tZytSwRMUmGwsgBmDJophAAC9Jd2rLblmAFttFpW5yIJAVkvLKYCxhz7RckmPYHq+qBZTSBFD0mvvKSY4LZepzmOlECvvWd2BAOjClr2xY/njYzQfcVrmh2/LzNhzTnPvzXJv1HmliKbtfwaCWWFElgJKQ37gIRvL2LH3lCN4GHmHLCXVhEAihFUILjqB6WHhITFux5UJCIN+HeEYCsig53MQEz2E/zuV4p4TXgKjNptnxYPE9WdaJkBQ70rwf93l979KAF1a09fkpd9nPyT9CvnWE8Vnk2WLYpsVQGlKcUYD8XzlIASiLk9U/02+JuIw0ZcehZ1ETdtCwQWkMgjtIGrUIIVcCDCyQmaSNGY/ygidZHCjrdywkWBrgpiD9NOy9dcDvUR9U8BC9Q7gZjlvzFsZ4/Qc3Fd3FasyX/llVnB7PI/4dx4F/4nGbwQ7Zjq+lHZ89gJJNiEjSGgLlXPt1LbPiCj6W8zngQbEzUyNQST71qfAUshqUYJurn5nsRwSt331I7J1a8FWAChpZrX7a5VhBsLQE9eg4lFAbTiw4o8+qcZXRSkzBwnn88W3pqQDfeDhAyLbdQOqlZ4fvs/sRKyy9Hlg83DfSKnOWhg75I6zjP4/Z7ZkyMOk+m1vHcY6Lo013AoWJ60cAJIg7rn6PGvcF4hoecckmSRDkQbUjarpP+6o6RcWV6wdqO4BfLObN/3nT8dk20xYt7yXGJbFwpoaAGmQHHRbYeyyggsV/m1ThhtOYCboOcCeA3k5GbaV7tIQJ5TZj6WAq+Fl86ee40OncrI7XDaOgWRg/5kelnHGTfof1hjxkKZ2+YTzc3d9HaIkMtBW3uJkoy3RDofWt8AC7H5NqVO2yPcuak39WOwPMV6EpAeQuzP0YsRDEwIY/9Yi+cg+eStAE1GRm6aRT7Wrcv9WMwNhMb1vzLB3tyXxByZDjiWt8aClkI682ACPZBdAItpNkE9dAuneiLKZ+7CQjUIyMuv7MBORQt6dS9WrptGupOfvbTAnCndcT+rnPxLuwmgP79eW0T9ho+jRlgBFLoMXaZabtE5Kyccuf5Wa2NxCMAn+xfHOxUisPWG4UIHh8Op15bFtNRy72K8ve7INOyGyMVzHecL2+PXMTEj3fNSw4HcF23qJ4Bu8SjDWsW7YhK5pmzMGFkfptCngYfPxlXMhT9xBaqSGJHitKjaq2RItmXU/SxdFy/xvdHWkdejF1//fmFjsA3DL+GdKKzrzIGNofo+knAI8bVl+R6svDOj/vtHGhMNl9bi0MyM59D3WMPcKSIunhA9u5LPKwVEVsfjTBSDtEwKKXeTGFMEpiPrYoDK65zwPmgt64gQBQXoQl5Fo+3h3QHFrZrO/2n7pl4VpgYyP76K/bPxiyVXHjJBYCYpSZsPyLRkM9GYsX0jCvlW0ShVKcpeZyJx2pa1trrX6r1ZREaS4pe/ew3D+XHe9q/37SnS/yfaH3Z+W6eKegN4M8hLWuvkdPT/C0wPgrmRFcxCiuexRInJzuRx8O6L2eslItVCxxKQ8AWGjZV7eNyV10beBGqJ7WC+X1GgZJ/mkS7XxlrSA9aDEA2mTD87DQ1L+/keiCkuBSoiAknlViAuu1Crqo7mXAyijhhDm/G9mGDyrC2WVM3n66yR/QsP7DtEV+xBF8NVfrK+tpFguGKR507bjMQNwji54HbZSgadsLeQEnhknAv+KHqOEOogwcaUIq0r7kusrOdK2gavemxJT8+k2Lgxa0Ol3tzkyRVESh17OSt8VkmpPvNO7r9jjwSNMGpiCX4c9SQZ9ErWLaJPltyAJaxScmX4Wka/M5jYdIbBbOrHvBMeY6FFcRF/V7zjQrvmQj1kvB700+d/PA3YGBPX5GGTiGGf6O6tKLmxva/RalEQjexnX2pwv3z7HNGBygxwQ2Wim5OxnoglagW/I5L9egTZMG9RCITP1Y4JniiVDVv6L9j6OTz+A7b+p2h854q3u/00kNeuMUHw93HZIrTcS/SXyYXwiPedR2fwbPUyXLlVKeWfgYlCWywZ4usiuLhwIGHjQFiFLez7PAa9WENSfdYi5NxUQzFYdKR10KJVS2dDCrx1u6ozCl+522wIW+1CsDtYdxNew6+yi+sHGuWQVoPbI2/PvonaVxhrV6huVlKWosvr98QuizuTdYnBcDMyl+q2eer1wYYfcjRU3pj3jwgar0JnlYYry6CNHQ4J1l9X91v/ta205KcMir9nCrVj2hZs0OMDmwD5tHy8YjzBPjBf2IjWZSoHX224j6T6FLB0IPex+DmLokChWA4e/nWKiRyRDA/ZpYtyXeczWKT/tkxJEysCo5DbNs7nZefFQC4fi5NERSqIgTewKv5qw1IdgL2o5cLhs+s7MzfzHwIxRaGPFpn/uzL+cj2h00OWjSDn406GTDhu45oI8zKTbOMwP8nZL2o5Gn15B/s/FSooA75TAVPrnCH9uR+gXw5X+CofxOFVoeTPiKjaK5d8VSBH0bxPdZoZM4+xdtWhuJXiKZlqrQNwJfBPyu5EmwkbVx88C0o8cQEqlHhT0lM7cwcq8jm1IAWSiTn2T/MP4VOPlGCvFSIsjb+n/xJubtei5qxwmqDRfEagdsny0pd4gXpTnP8Omj7AT0E/Sk6Y9rBqU2vMUjI2aWI/42yLgExdcwDaIN0vtFjLB3KLyKvm7IOiVUPdqYUM5Icbp3kPdy/nfdDgfieK/rirWTPw2ckeWx9ZhrsRSHMRzg5PTttb6ZLCUNP3S9aOeNfpm2Xb1JU+SWZUyVfiFho9QqkqQRs15nrYUh2Wj1oVReTjYtvJJCDLBcaYYXjAWsjHWgQOtBSJwHADSxBKI0STuDvCH10byG+Wee6mtWkil9DOse00AzLRXNmpEgIimB7dZJ0DArBQCLQg7ctNbKJDgxgV0TjEpAfq6xB1kO8o238jXVukOGL1sH6LutlpI5xV/3ODusmxKx6xBsBuAQA5h0ssd8Yp0LeztwZdq84NJID2YiI55wgIqmLMG9l7gXWrJAinwOYQV1s6lcTV6ajuMD7HJSNX+bPxuCSgGKwquOSeR87q6zQtAgSDhA9UsK5pAKlE4WL+8gYuKZ24WglkUi+QgCadI39VM0ehqPAim6lhgMYo7xX1JvOuvWIBXa5m+E3AuiDebSw8/aIqK4+kJ810Uav4Q14jpwYTvC/eNX5Ow8221JnzCRkuJ/xUorj2LV2MPt1DFUEdXWxMCZfSAjBYY4v3W063Cy2eeHxIrtV0buq9G4kXgkJM3vzT4ekZyVtovMYOYLM9jqHxtnUBtUQ2Rn2i2OahLBTgBYDPgN3Z/hn3LYWy8XS3XyVJEX125cWlQ4rnppcPRE8TyWhLE9nVhvOqwAu5iN3zgJzQ5coehJN56cxzFSPu5PTJh/UNquKokeP4vvfq+pJ/EKgEjRKtZcSHh67dJCj7mIP0P7AZDNvCG6yTsz4ScKj+xyGb90TgjExZvAoVhXznExGwOd1JBKavYBzaGhTBKD6/wNsyXnAN39hVpepsinPcHKTvO1ZKJlI30FlKE4sfzqd+MNTBnrLmXnUsLMTbuNuz09+by0d149Ok7t4MGap9rqbNRG/TijzgjuBUmSetkp6yrhknVHBf/OXU1SOgEqu7lMu4Yq4aMpqe/4Johb+gBqyOerBliEJLoDRThoi2E3wwVyl9clFnMutRrYMcX+Dp6Moha4BJMoY85LvSwvjgkA8qpVFKVFSGLtwtKi/G9OaFC0XatXkxk21fOQfp7oGNayQDR7mC7XY9J/57MRKyN1Ald5gAY51Z2BQCGdgJiyZwWI6KkxVHanF+xZt4DFUHA4RdV/xIN1xNkDRIB4vU/ZE8iMVL7hpENKklX0NaENDm3Y9J9FxgZLNVOsUYNxyq34SZXAVNq66jvtTgp2cu6CbcOjkB2QLrBW6VGGGrcaagiqHJd03Vc5QSGpive/c0H2z23KNj+jQsLSFH+8pNeCBdNd/ruirf9+vTGFoJ8vdU6tTpE528u1IK8aKnZ98HpeNGyola7kjplD0/g1QJQMXS/hjuHkH80JEQ5GnEPiHwdY5p9GPWladrmAxkFEvi2abzjSRkfpfJJUHwTJIL+UhnIM8Vqxox0QY5z8LFnOVs9iCa4o5hh+jueAqmpBvkWOa87vYyk+AUGaMgGAz8cfRnjuL9hX4MSYBSK2MEwO7M9S3u+LqQCWkmdS0blzCC/HklGtQh7T9TYVMW/zVBd242udfCUy+RLFRY1zRd2S9tGNITGImrdf00gYph3DKTl8tOjQjjPZx704Wox/ZNnlojNj5W4lGlapuuCHjrCikeBAWPcO315xQ2UuQ+ZuJcKvAosM5Jd0ewA1kyqm4+1UJxOp8CVr8tv2fcnq+axxIIPXm7JotbNbJRvamcz4f/ZKkdD3zd2TZdXAPPZBSfFoctkM1jm0hbXK/mBFOj96CDUgE4R52k7tnUdLTXHTSeTonGnIUDqCNsAYA8xzjwDpNGo+egH6FKwr6Yt/S+q7iPzPBA7VY+cgmmuJrB1qIlIIArLN5mW9eecofav9c4zbE4Q2XcCGDfTlmMHmuno9TEhNCAD1bS+q+0rx/DV8DBeqBFlTLzOlRM6uf5jKypzUeRmzMDShPhsrjmGahB+Mkk5IXqS89XbB99sbUxMQgWCtQ85W9DXBZbHxBk2mik8JVkxfBAzbmnbON6J7Rahm2eiYMe+HI2WvipvUV3LakfEYdjccVR82w1oyIN9kH8gf9Y1LIb6+XsPGmSHuOvwdztHlphhFLrViRa56lVDgb5i0Hq5f3T9XdlKQBMtoqoGBcX46Kzrf/JAy9CNrSHy0i5ZlFk4XU9QJggENoBzFlikHAIlUyjVCVWT89leLUfl4DbLB8uO9IqJdDVhhaFg32HR5oTTHbx0jHp/nYiSf7JvQQ5BeUqvhsJIUKgXum86Q/jgtvKBYMHoQNGdd9Iur1E0F2y2i0+ilocphrT2Mle0mo1GiXlqHKRL3X85qidEvWbtG3Wmq1SXluNiHgH0RVP8NPiPnKTYIblz6aRe4CChMGMpec2J+jaESu2Pqj4vGPzBOoxg1tde+mvdokugg2rl5sxlZEAOb6xWblaA/FSM3qHxGWhRkVAl8PhR13LJH/LSjonB+E8KkFcWYT3okyojKKwq0OXu36kQlNfUEFThHY88aNgKHsM8FNATvwl0FiuSLarSHKqemHC1Kzh/XhJXahRghzGBNi/J7JzKVsJGoSqjOcp68q4ohpENUiYRcUWGbQr+QW+gEhXv62lvwaUoqMPNbv7mhOAKi2bi/h8jrztU0mHvJ+qfh+uEnBJWsu4Q5h8BCGZr/LkawLL/JJbUA4XSst6vRyehrBo28No95whXQOCaTpCkBYhMz6YX0cbDdPcqYx0NxoWvGogIUwVDsRKzKXg7kzcn/j5j6q9LNuIqRjLiPtMDIz3DIQsmu2fjatNB9Uax0WFtg4Kwufl1O5Xouypvr8JI3TTBqjmBBS1BOFyZ84TMsATx5G3V58VgvNTS2qWJ0qmSHNqv/jgHUNrAv2sS3fZFLOzavSuTSnzWi+TzM/82/QZ09v8IwM3o7kxbjiZiZmwxhoPySLUcvmfbXZXE8eG+0XI5U33IfXMILhqsJlp4/vNX828vwIA0of+3J2Gn2AjbWZFGk1lY5/r6TL6wnVg0bVa3EqGjt2MgsRif8+cEMiGtExSd2A1F5ICDOyz5H39XpZvfGLyjncXWtJ3Y4g5AZnJrcn5PYB48IA8r3dfcYOV5vCjaT4wgtaEZs955+LwksW+6fRdMsQ5ZvAiLSytVMho+UtgPnHCFFzmpE84vx8uqErNIKZRRMSC2X8CZ2qJGCmRLnXzWJc0OKroUj2B8w/xu4cmff9Y1fMsmLeqzIhR63/aZk5FlMZenUh8UT2cSStJoDEWZB56DDf3Jq8NS4UI1Ce3uA1B6Uo16vN2TL7VyjlMWx1xYUESuQw3xHm8HAPxhOrXC5bTZKhb++8QTzIeXmnMOKJEEOqXun4MdAgqGXuMlKlaKsOLBXMuKMkz/lb1SOhp3uA+yNEUs9lQbHrgxAdZvl8dOVa/5x8eZRVpG6p98iKhuUyB0zGMtOqtO5Es1A6b7SjgAklncaOHCES30AHdfKZt/3xyYgWHVbZuxETqIAIU5gOofs2/vZKcYKZC3FSdRW9sYQkS1oQbHiavkmAOlUWyuXytEUQ9lvnHSqkBSZDB6pUICCOYBylu8ZYG4UmJIFe9riWe6rv3U1oKPMbtcpDq07WymBOpJHleyfsikUaB3YD+jJutPMnRqq4VYvQ1sc0rkH8gUvWCHQGqdmfqa46/8bMaPecN0wAc7UJS0lsBfPQdKxT8/Eu4XpSNXruj+H0ZgsocjHWXG2bQdEVJz/0k5za4gjxyfLLj6rCy9D0Mqw8gdZ4D+YosrU7cBY1vCdHnWuYsSC/62J9GYDlwDc1Oc2tUYRbX9Fezs9jzVIH8wHIgXmOcM7bCovy+tWiAjchW7+w2op2yIHyBUvX980eyVbeUxbA7QqQeoYa/WHtSqe3DbeeFMaT8DfGr3hMSvzNNjTbGvg26DJeLjcfYm0ulVbY0nhj4gdU8XYyXaq4jFEFhUyK7HIT+t6FcxB90Fgqc/4QZbtjQxELFlOllvMeAfHiOhaCgNnyrVRMVzbf7zfp1z1XiAw8XQuD/15z4cABp+/4dnaAiaKxi7AjEr6j+EVsXdUbbkAQ/vmiq6h+Nlgv+zohohps8hAWAxRAEC51Ex8jri7sz2Q/MmV/JccEEZD+2naPzGKHZXi9Tk+sCrqAHURhBnyHEZh4gdFXsgz1TJRH7eioogaqTyleKPNhPXiw/aGpyYN5PhJ17/m4Gy6+/XmfAbROGq48itQxQECc0t1CWD78h1sRsZ1LKfDfLA/fGjOYE8mhAEfsEZdbFCRY7OKgpi8qutieuzDjTPKs7QkYvPsSTfo74UBi/uH2q73ByVFzI2s4HODV6LwXyTyRbYANsiRX0MRcn7yImP53UQ7drd0hpZqM+gzPV3Bt1ywNE9+CQA7LPDzciYAulvbRMl60TaC0EadGQy/n1W28KszWpCaO1ZidI5TNXTMgUz20e0DcsbJxxUEAN2FWMo2eq/BFexo3F6NVpsb8zlV/LLuHLmCAv8UpW6fRYVKa9oO6sP1tK2h/Kcq4TkuZz+T0kOqCmrUn7gBoF+Gy1NJOKRO2DavILGtsC1ydJaklkH7sMMH7Hd6s74ba2LE9s/5v1MrXAWzK5ZDs5enFWSiDE3AkqvpVYNl8vzl8vQ0VqwnqebBiPzTeAAfrVMp9EcYxmWILgChzZ9jcwCohkKZoB8Gfd/dNcuLusZMaX5rp+BCr1gu9BuQb/WXEFL1AFbHQFAa0JM+AFe725rEVROK8lGG9dvCzMSVBL4/uns4XImoIRBMBXKMuWr+mCwI8BbDgV1mNYRF3EzLJg0QNdWwXTsc2EpAKW5dhbVQZzMuK7b4EL4EQg6F4BhSM6kW9z8WDvXMgD5lzX7U5JpNXlWNjqga+3gS5eTlpZvG/BTKenURCd9IeI3evEjHAgCxMve6J9OXtGClm8f/eaTze3LxT++rL9Oa3W9bJpo5gsD233HvX1LvECCKwpDsZin05uE2iFvf0T5UWGaeRO2uKm1oPiJNjD3Fv6xf3FnF7JMu+GO6qSy/1ITadxgvO8LfCuC9v/TSLFktFHOL6NRZaEkgqqEV2XgiO0cmFdU/gk+YjVYgzUH6gIrPd7GIYBoCEWR+/K4FAOMq43mOq872eJwbJnSPRDDyW2+tXEcbKBf9kzWu8vAZRV4dz1XY7t2G977do5uWI7bvHg3sR2anPsHELq4z6/rDjU3pgLlovDeOaDhhVVPZQzvoAzuyNMhybi1Tc6PjqMPbio2gD05GSRb3BtWHzYYBgAaUDCM5pgUuWwdDnGkCmlBaTnT9asZB8imozBFmxCstga7wiy6H7SVrdQGRywxhdYa+tdVB2kqVwb/4lYLwtL8b+ts8cNWyO48PglDKX9E7Xy4JGN6YljNc7aK+9uIz8+z9S8p37ByeIBAz3lPvTUiliCBfSV58CIb/FMbFIelM2a37TA0ehCIHnTf63cD9zWmAcUSrS7uFNj3t+18MdjNI/8lrWbQnh+kJmkzZSLqW+7+VQS7e97brp9L0vmP03mD6KkmB4pIQeBfTL6sC/BLzp8kWNCHuT12u3bVFkoPDnPPcSu3zP4msajdA5b7EVo+rGwKXzxs+CHZVCEhnzaZYEgp2Kw+sIGl/40zYyjkFXGjMbY7JFLum2tcU7TP6RVamYG//sJxOC7aD1B8hwosOxiSkMKuCoXQZ0Sl8YoKsNwdOgwuRSd4c36eYl0cOU7ch0EPFd+xt361RwYrkdQpUl3X9zy77zaAZlfBe98cxNq9TLt+oCkdx4SeSfwFqaKn/YN12hOoL68YlBR4FS1RcRjDzkFphZwJCGpRmFBE4rXYXReG6HmLgat5nIKBoauF+4K2/EbF2ZwvLQjOf2a6DP8APAyI+TzdjSpb3AFB5FRNBAswUKs7oWs9rgwWOd0j5yRszNezcQstL89tEcgOJY5mXxOHCEW0ToaoLaPXsyVvVVhGuGiABOhQV7luaa2gePjhTCfOALSj4wzw3SNdZdzVv7L+mnpm/hY6gNY0jg7G0UIRjnuKFQIhtmJ5vBD1ITI6qGQRXfNxTnrwDF12G15XkaD9lVbXMqVQ6cJRa1dL8GefFT9DICGKAhxyTtjnGJrDvuLXCMmnhtKTQBTdw94IiBU4KpRSMw4WMYlAJ8P/FD9MAh0mZwDeqnRvida4hgFAJ3eZMsFZpx6K4dLkBqq9WHlfBZ9TdecANm7/fWVu5n5qQcMlQhHltevaslLyWWFzkbnIzVGvC7+OF/X9I3WKaztmqd99N6H9cCvU4OQgRyAED4ou/idOPmm23XM+OHuB7EuTq+cn2nwU2qEwm0/aDPgQczlI4WxWhx6hPo0myHQbSSqNtN2qVFnRKO5DGFyPC31l+kxwDy90ng8Sl5DXShRASVufbVL8Kkw5F5wGVRFT4GerU+nTiFq1xTU4G9+ZuUAuRrL05KtqGUAl5Vmp+oEvD6OT5dUDKmXLij+G374n/O2jKQu2t1xhwpWy0s7NkXVKoDfA+uYWgkGE7BDjj7bWqcw+yOx3pOUyrCzBNWWUkNbh+0C4cZoDUZucgnAfRcKaHmP95OlzXfGeOHjz5yUvWxw4lRv19XTfxmucZlLde1GueAGCmLmWHMndA6Ufo4s/p6HU0hLGv5i23geHOAJjT0qRcbolBlJ7z3LfH1a4wPskLkYPGnVXVeVr74jtKlIHKHxt3cdHuG/3OCZfGGRkxc+kMKAtQTofl3XbzU3SmuEgQAwFYmvHFIH6LJeT9C2ABHsItRSrTq8T5Je9eZol3+wCA+0ZsVSwT/SC1Hz5PNfZapDQZoGyoE4RjK7baLheYWsqd8pC8PGJIB4gXDqo/JA43Z8+iToUVP/sbtpRXM/HTpu8EI7+/X7WXX3uJbFtQsDwt6QBjFknmJibK7rN654slCSK5JcXC7L+weujvH2nz+bGth/DEZwYSNV1Vt2PfttdF7SyPdGn6flmociAefVEl/Ix+ztpQETIcFT7Yn0wj57Q5gVlaDDdEtbaGGtD/SDOgj2mTeCCZ/kvyPXpXqFxhcqQUckbAsdJMZzsJAGM/pqt+NKmNbAjG/PEmbEIPBphMgFMlEwiY20dYW4QXoCsTphfEm89MXZuaX30Z2HvU89PmL6dbNEieP1+c3Q4++8OcCfyylL4o/kyC5Ri6oiS7wkOgDKwFH/DlIMa6vrz5SFKho1wxUcy/GE/fODu2ORRqEjyuU3AKyT3b/L1x1VSsIgj9Eltm//Plk2u/eroVbOaKD+23y6Hl6P0A+LGHkm8Tn2mIr3niRe5g5EOE/se28WL2ea6JwORJQoAhy3MCKDmBBzzgr1AcXr2TT1qyFd4hTYjLHD3Re6pWcqWluexB4FVPr6tATsFT2OH47N8mhOrJWftTFZOYJVIrHQX1cgX+1zyn6rtScQzWU5bnpxnMEA54MdMRL7y63i0nkxlNwvTnn1LISfp2WpkkjDGb9EhYiYHVL67Z6WE75Edby3S3Bvgr6Y3Yt0VJzb7G6IoSx+4v8QX4/LItdRBSlDzCR5/DSYpDpztSAWjva2h4eTjYw6gtXnQH4E2s7p6C7QX+ys8TAMj/WOusErcEd+Xt6h4w5f4J1I7moF+u80fZNhsrMW+Pzkld4aYWu5V4hUmND4byiQvjzYDM7RI7NtpYbK0bQdo4LD5mBcboPFJ0f2OK6wrr5uFgZMF+LWiq95hxbBZgZbcNn0jFTK0qxsQiOqI3DycwRV8Li0noqM8oYm6sjvP+vHF6OnGjjwQTzMkRM9mEZpvxTXyO4HXJWplwWyDvBKsasO6nVpW/MDk1ViIbpPT9FPKxMxwMhQ0W9TOkX82qVCv3oqXhfT7XiuEG5tmn/LJWP8FzZtfoqC4+M6Oo1a1522u+lFLfQSB3V2Lo8VaVovQzDzvKndtSi00YGq3Nr1to4yw6ncYA5uP+VUztsoukrkcBPBuPkbjycgU9ChatFvLyyBHrh5FUadT7Z8jE+rAS8LONEd22xp1t3DqxyrXAx82oObrmL1ZYgisrPZ4cTy2KCWFu+E61vcJL6W3NowzClsEkJ0agSkAhZLJeR2IFSXD73V5kCRRlYIYsF5XHPUgGkaJt3Nkp6BpTNNjv/Bf2twosrhgWuICQplS0WE/rBs06VVfpMh2lOABpfP4GvhGXDlXAIpZpJ4kkZE3xvhA7fH9/J7lRzWNMlW9kJHBxAa/V3CE3TsmMJPgTfNNn6vinMyWtdZiOZ5dyAH8byRQ7RunQh0AHiXhMoyudhSIF4i8XlFhMYbu0sNaMmmOOeqHWzrm/1fGp9IWyQMsDUXtwlEu867nDdUhPs90MsaEp8fQDp/gEOPGTmD4GBXfV/o/6md030TuojdDL3+A9HLixfKrc2OvKFVPwdMtH+RfttXKEegM/ExKdKfg9Ra4Dds149kz2JbUMxuD5/OipoEzykywXwjUpUWOiDj6wK1ow5PWHnswVmAUVgeh4AM6MmkSwBTdYHT+YXaY7gvTNK7p3ExJ4nIr7+QfAMjItnDNAzIiLROVlJ/5Rre7xH2dPz+zmpD8RKR3vpRvzL6L0B2dHYK/i04ZjZl98qmtu0UpIOzo+6x2TFoaIW3EqHSV4Ie+rLm1Sn7sQ2bYzFKFjcJUNSxb6wJV5EOZe0eQs9dcs0wBp+tgBpcMdkIDDs/B7cBhRLrVK0WXdVu4Z8+CKoMV4b7+DhqrZcRFGF6DidV9W6/GGjmBsqp6DCMQRZu9LcP1+Nyqpp7eNOTJ6fer8gn+nkFkxr90cE5QlWX82RQRG35qXwIvxGteCySE28Cf1RACGxTyyCABLXrW4SCtI/U7KvRzyCqCLtVuCyDWwSYim3ALOr/n6vf7NhGI/FBJ9i4V4i5tU2TiQMzqFpEjt9ybBP0w6Vu3GT4FCL32d8fbR/TjTJJ2tiKM0xk06ChrWdg553yQgqwn8LL+bcRFWY5HVI4MXge7l4GDJlYFXuyAMGJ5M57hlBy+BT/+Sh3HCkpBmCy3Hd/vEkIht04FeMd2M+h0j/yJuy1aVhl8KhRchpkLeQLXcRmGpE7d2gsgUfDGS4s2ksUw78WPSO41VydCvEe9s6jxtLWJXxvJPdCM7kTO7///ygiWjUWSNRbDk8+ACaF2VkYS1s8f7eKtEOsEgKYJ0bJMbafB5LzIbPVYDlpQc0vkOZaiH6koZ8nhLotVfCzI4rLYhYophXBLwHn1l6GwNIJ+psKHc2gYlgLMoyhky6Mxh/3hhCxOXsdfUQrAvTdmpqSi1GycwHDZ2ph3bW9yHFaowAKaicVuvvFwHsPTjgZ2ny6xvTg8xyCHqLCuLHANhIIIlasHqI+GiAE8sdluRVgZHCRMVWj8vU+lv7eo5MBcp+ye+QmOyZVyDwjP8VDxCWrbF2VwlJBD1efAOslKCYjdMBtqCeSIv5hJF+B27tobQNTXs4JgmRqb78YPlmsZg49K27uMgEef/oOB7VMPhHentewbXLlANl0fW1jSB/kOvtbhAnnXVCcWiHHibYtSF9K5fJzbUy1totHtD8zJlyV2q2oXVyNRwI2FzA5k9/iUj5o3HZwO6TvdFCg1B7cb6yA0wZCzI3RL+fSqVclXEbuEeTi1gb05FnLE32Yq7IvS7UmueqZhywN7FldH5I99mqhxJH52ZuQxXHERkFOf0Sbnn6i0hCqSrtqoVE4QFdtJgm/PaGra1qCkVTTEB6in3g8HExt6Ob+HfOR0YIblbvmNM3iFNul8/GS66ZBJmlyEC1psd7Z5WsR6mH0ZkkPJznGBTV/GhhBGY0NBDT0mdzPnTanf0ylRqijNDp4Og/Ldt+nnjvH7RleVDvxTJAWzJOu3wQnfZR0mSAtcI4NLcziP+Ep2SbfGms5uHBPYCP9tDcKuEBUJq7W/8ZLil0Ax6AuOpiy36uf3yR/oFxOPaD6RaH4c8LXrj1rn0eK3hOadBu4xpYPQ36sAaBUSvYKSQLIxvBD09JjqbV4SmaM7MF1PRSCXYtmfLBxUycz3x3uFjh76Rza3rylLoMsmMnrgynXzCIsKwQci1k7W5llwszv3pkGTNxmSj0l0rhnicEqtNP6P6ME3tOjoMf9r28MtQHPR7d4GxFdtn+hWihvk5L5BvV9bGhq2UsGEG+vid9hfevTKT7VYJSGJB9LqIIxaQGpU2ZoiCl4yUNK/gdw5NuXhpcV21/74GoTUTNZyMZXTPsvlL44N58rqIgnAIUm93Kmt6Yhx0QxbqBPbCozq5QYa+jiUhNgzAmYlV2VDfYysSOCIMHprZS9Hb+R9peqv44BDSYz2dyCf9nFDUqAHG0RWh0csZFKwObNX5WWb3xc0O/Kr8YYmNEbMFUKkkp9/M7R+MNR52j/ODfMzSUcMnoTADhcfJ4U+xGha8v5bXDHxzAk8uJsusYL2s1PePKyZt1PO8CL4Xp3Vsuy9oceTNaGqfNgCTPq07Wn6KJN71ai2NNGJUwyPOsmvL6UK9mssTqwa2PzOvtaQWys/GH6th+PXlKr0iMip3r5qQa4rTw1RwdOdNi5gO79G7m1iKpKhCnba/vKM68/ed6ETlgB4UU0E01b/T8GGYCO4F9j47IW07YiR2peteMQPDUgtDgB/zTr5QUKW5zR3yxAcqU2rT4g5rsjGjRHrSCqDyVqXprvW/EyPXGazkawUQvZGqudcc5FyHdjzhYeID85uXlVA0j22Lz2Fx5PHVyLaKF7vVuo8K+VNbdIWuEBYpqbnyWucdBzVzM+guX47kOZh5cZAfmgk3FDNr6Fs9TrOqDWmx1eFDtZ0H4gIVc1W2scJ6QZp9Xf4ChhfyvfXqGyvl4+Kn0lxq01oldR+qIibtlqLYnHSDz1M+mht6L0v/AyF50OX/WHuOU3EsqL45Dl3/m+EAfmdtWUdRkRHdF6nc24pMLVfA9RQWtuWFXdSz+Wwmgmky7Tb0Di+0eA/T68V/iZOP8IJ/giOVt1ycKoYRRz6fk4Mn1eTf94RNtepNAnddrV2wYCbEHsmjE+sXQjxKnriYbvoX1cW9i0N3JdEuyxbbearFMenxYtHbpyhCz/lPkD0vpSa47gcEmaSBWDG0YrnvTxTFJXhLYd8eZ3xcTLvvkT8vRpTMXX/2wwCTrZKhw30kL+eTwWCdjHbr/WL9XwEvAis0bW/NZCpMVgURni7syQ67DDwEZuTt5oC7gVU3/t1yK1nY2c7N6EgOGMo4J65aSLs2yT2ldROFcWEDD2/a/HpimIcuTVVd6Ah8u4ZzTbmL2GBRIZ0lfzBKCk/eaX23yIAmeNSz0PnPensRtvxVC0ytAd4RRPz+ZKFdyQmpgfHkXsbAh3FnLvXRcEz53zwA/KE8OYMkS8bWagtFn+BZh6Ylsmyhs+sReOaeZMzp47lAfb2FFOE+bWOu0muUZkDdBi0Hkr35BxU/VFo31+Mv/QTp2sMg8wnLZD1LHO+IB0AU8/yNAETxdyXfHLrteuU9jv0joJJWs/MGTiKU7YhSMVtFFWMl9y/A2cJZPPvjxta94gqM5avvSO62tw1/JQqizOsQfjD1IoWy5fF9E9RoD9KZDVLK8qlqW0btOyXMM/4zYGAK7iSz88bb4kpRehRjITLXLoULv9uKd3fLo8f2nbpACAjdD68v05RCx1YPVfaLqv9GohMeaIdfSRNFn+nNx0LJq6vV6z2V+w8MY6WX3qtQ8Zlelqio2xeZKd2CJ2xZ6jSeu3aeNDYfjCyohWVMJgWQPING/BSICWrFi7qloMy+d/NGsAlhCE5jt4JRF3fmNJUPC+PAFxdm5wYjIpgZ/93u0N34pm8sTX/EKDln62u8agq6rZ3DGD0LHdEu6ZFcnlTtiRXKHZJKCYjsbmBbKaMRnjkbJhIdPImZNSf6oOrHHPgvYu0mrDWBmFj73+G1Bv+Sg/elbFcRuL/jSFzxeXlmOAx4B9Ga7vZVAzu2TWFwD3W0nk2mk2bBJPxZiQZW1wyHSIX2s/3gy01tuuMmn84wOuwypczQe3y3vkQvQfJhlDdKfPApxGfr8RfCChbiG+FPtXxREJUQ5fSkUO+PpBnKDW1OJh5Hj6+HflYU/MT6+TCaqaA99rHiUDIKgzqigmprcv1oZ1AkU1Eazv3N6f683QhX7ReFMrwsUJ78buBIHzNOrRBPR9AfsJKHN0GRCQ02Yz4KHbz040Zct3JMUO9DYamU0iwXc8uxR15ACR8QC9Et8ZQMYDx0+W9FueiMIL1VSllD68xrpSBzZK5I0M6wrUgzA+0C8/5ELGcicHJ71/+BKbWtksHcXmdejNeO9v5HwJcWLU/8qmA5f5ejUwLhS1DZw+A+9RmjHfaEi2vCJBHq3T5RvX+o2lPZPbiUrO0ahfR5bpJp2esMHjHNRM4B4bx7Yzh787sBklWkzKJ0zoAfmdM/tNZi0mIuGAf54eP8GT9726Ji4a1RX7D+Bp5H19IIE/ASwidGUlQlzf0W1yJKM8zIcBTLcQQnv1ynJQSY6HMLjrbUyAMPM4W9DRzX1dyYHeldJtQqNZbX7+BTAGGDBQt7If0jm6YSf7pdG7kv4Xvu9JUT2nnN1dY+RKRiDfrL7oIUzt1bec2fh6kyKQ0Nbi7IjY9Tm5PVt+437pcZ2LMQrxOp5CFE4PhzO1kFgaRXbsh1GLoFj60R+j4P2jp8lQoigr/ZlsvsmtJEbiBV6tQkKWdKMR0EaTCu2l8wUp/enaaWeU2XV1Dl1e0CMKc5scPPqvnRc96rNl9+bkKGqqNGJQW8mhh/41KhyeXgoCa+YQKsCGhVp2AsMG/fznfKOLfu47avXVIyzoF8uTHpd56dA5RNRENsVpb5VxPmz0D5aQUPrkQ2tm22cbknACv/flyIzoItvy6e88L6F74DwKVMJfldFApZGIz/9LslugiZqqLWQ8Ol8+CplkdOR0OpbI/V/ltBxmQrlI7Dkp5xAImcyvNYgw6XMbKWuoOrWnx46ZoRoKtLlCzBSjuBPmeuNOviWOI6DQiNBWFolw73xxC678NR59g/B5+LDAqj+RezGCNewN0jcf9A08MISTzXuA6vLRfvi4R/SgLIwGJeBtdeKBaPyjugOqVIGrkoJ0o2JBWk304iYNe41jORIZKUpukq3e5LTCylUN/n0El7wV+jfM5nNLAO8w45wiPpkBoFc8PbD7LTJC0w2dzTP+jmPhiwLAtJPnWJJ4lB1/trxAE3qhCEozZe/m7HDtcNws2JSdzTyhcmv9zONvprgZIBoH5O2PdM0xxv3d56r8VdouGPXC+4rUILOnf6Oluhccvk9NePla4CtFuTOxHRz+hABv859XO+CWlwCLof6ITJ5EcuDh8DCLkPgLcxWkXfrFKE1newbST2yQNnRBuwp9N3N4az7U3xqkhV3ZK4d0WWpCSuZ8mCqiOmAI8HGfmhclCw/0t24+Kx0xfSPYRBcdc7QWjQLS/4jtnKUaTa9LXkSVxswhX2f0cvnDM2lbjK+XbL/nWB8OUmuupfnmgapztmHxjCXriw1tZ4KFo8vtqQJmzakKyqukKBYnoFbTPD8CW3teYBdNzDQIt9Vn9gitJydwdzQZg2biQrH8nZo38TaKjW9toRp2PvZMmogsV/sZEM4E5H0nL29lXZ/c267II+C0xFvRxnaPbRxY+BrUIw7o6ZGQE6VMinfpd5Mf1+7pKYk5LDIGKGZ031l/HPphR6rAqhx2jdn3uD/pbEPK66UOgEAcuV4ZfSLAFiIWB56UtbuP5MkTEuw90iHI5RNS007dSc/4lUCP7VqEh2cTcPY5dT0KXTboeaAHF+bjpB7CY5pSTS+cMO9nOVPBjyL+GmlmTtaMJOU1AbEnr0Urp2yzNqkp72UJjb6rjx8GsvQL1O1nl4ynA03PkY15ftyq7JPjttRIyuGtKrrhTbNIIx3daulgwD8cfHadGfg4ag0j+DaaMEii6Ht924wzZaagQNv54L6cgd6r+uD6ZBPkt9VV03GhpTsnvWJ26Ki+sqGnNcZik+JQb1o8i3intsDM4pDObbiojAYEaGtfwpW8jToD/rNsfza/qfiD3bY3RHqXHl5U1bGi/G4pmkbkuSqB3YwN5zQAq3JiMLpP9TGLtnU9udUdaL+EmFocrGKS69+rTR5iiHNsf1EIltLoXG2rQYxuK7qeQkfexp+DUuLWUCwUEV3SlWxIFkgpq1DC69qHNPbCgEQIgGsnb9wtYaU60doeTdAG4D6ftKa7Cd5ISeXiXG5xIxiVrfIKtxWpffCyC/tS8MUXjPNRwXOkxaIYo1vN6el2W4/NU5Vxsien9JgyUqURdUiw502KTVWuJvU5uocmUhaYQbMqhfZ34NXsINDQ2MmrENpUHormdUzt4kTWNIZHrtiy4bBxzsUc10CpvMlDKg8i9dlBHU0hb8hoiSbZ+4O1lLcdBVIag+E504pnPmrPN9R6o5cOupqg3ziMJ5eaUSCk46WWEE59vOpM0VqsNYH5k/qqqg6ewvZEvwWUsRsRozt/+ysbOWG5AnUtGnsi4GFzODsDmzX/jAo3tqdR8Vug+k6XwcCPNBut0Ue8m64J5L8+KaKMQ/iPgkx1dVtS3vy3cLfj5NPVzvzZwrLROkRLyTqTuhZ5DDUoRgChcR8QlkgJ8b+IkCoAI+i45KLAtJ7q7GP/WUdmc04UvjhFzPkxo4V+dN6kUwQWG3pEwh3vmTDFNp3USgS6+nJ9u6scFQ2ah0f5Mhl5s7xkEgUF8lSxqWdd4ADWVydznkOqirepSPLZVBN3QKhiA+OCcyvwG33TGY1dWtoz01Kg9P7wwbhk/xSyRiBISDYBQlPQDb2lrPdal1m8scXwLaZRIPPF1zqvNeypvzu+boWUbWlF6B4Z8Bi03IP2m6f/L4zSMOdSpnrPeLx4k0fXV7PSXEx4agqGXsbtjmZ4q/mCbF7bACqe5HIa2SXo8W5Eq8fx1vaeJH6QwVwFMw7rzhXPlKwKN7UdMVlhr12OapEMsFhZA77Af7OPADPipELf4wPounIIk17AIl53B7JHXIvkM4adNcWbDgHFPSBs6buUJr/jvESP5gu3foQACiLfDTowL61IYtpr+GmnO7DN8JBNN6TLldXTl1O3As0MmnZLGoBDDYNs/dzW01vElSNyNJjejpan+V5ksmDbx/aTWNY3TtUwGFFp7nAqEe99wUQt0w4atEHCsQG3p0Cx2vKat+MKkLQKfD3+te89qsAv8n27x07CJY6R0eRlwLwFdTX3qLw9faD+RQR1/EsCGvBCqy+Tw+DuBHjuCOwePTOqrFBVOORNbRuALbp3M2e2OUKehZMY8MSXqxR0WQ6qXWJTwTJ3izr30ltvnekJR0GOw7DCeKULknROmmjRZfEjd1HJPTL4pTJ9DpMxBd/3NMZJ6XhRk3/3UTGdhIaHkByGc9efOWMgEHtVp/ycdr8B32UwIg/POO5UKLIE6RUVZ7zcDfR0V/Mvw9vRgVziyi3uuPhogxUzz733CSUMyYoAf0Zh7Hxvt3usl+l65VImO5puIbxoGheolYG0SkicxsFtQ2ifX90Ij2gXDKFigm0ybWyKWskja+xWA1gPMwkIyWw50sMLodS6K804zfb9tWlBekJGM7z8eCBqRGpmfoC9ADu3u7/4r+Ya/09o7o6DDDRDlh0lWOMnAGfpPGBJ6XyyyB1MrJusbC3f3vwEkC8iyJEaNWAVWqBfBOOdO5lpwO+RF4m4cWplCGcBDCUUsKBYZrXp6I8PCbsAUzrv3nYcqP/9O3rjfXxZas+VvxWLD+tN3Xr9/mPSOZ6GVKlo6iulB6CtGISWviNtcfnhrXMfmgxnIrk5ZE05LtqY0PBDKdSunaRS+LGXIxdOHpnFKT+9boiMA8yzwcMDI1QzrFzTzWzLGVBKiiQW/qFI5E4bxkhZ+lM8/L0pZnZph4/qtUsg2zhliQ840pgG8RUpnZ72W2KGobX6cSQLJEaAEucigL3cp6GUMX9hfNnVZIGMEumjmQ5UT5Bkep5qjNp4tniIl5LRBfgIxzKrqxX3Ws5x+c5tgwjQSuvDJVNBq0ihY0rjK9CkmWWGhV2L1NsCLRwX979flWlRIM+xCUGZj6BoeyiVbz7Ub7bxQhUI9QK4UKLaqEoq523mvvZDgD2wwIK+nkB/sM/7RAHeIEUYl0w2/fBrYU0uksDKmUxWEZNJR/cGzu5ZHtL8rMv8z33ZGwB5u4+VaZFq5NOKtOaghNjQZEP69HOiXmJz+A+JcMbRTFPP03aYD8s/92ezRY/bMDB/Bo/5Y0XVBA5aKSP6Tqctc0aKK5vVJSo4B2fjRvDL5QXvAl3pe+dw+uP5b6N7UqkQ+SFby9/Y7gD7HF1l5enrd8wVHuatp8xAEoPhsa9YagzOrXwAb0Hs5vHZmK/Lo/9YVOBYB/AiTNkq113/DtN+n6DHhEluXprJE+mrOyrbS3AGXa7T96EIXCVpZktQzPDgvbv2VGGnv+MbAxQNpbzf07jtUJd+ntUUp6yyBa9HvYH2FhUSdy5wZCtYnxG5dgLcqWfOBuQE6wvCkMl4RhVKT0KSoUWgagRBMcEYL+X8KzVJJnhIlT2J7Nml+xL/ykgX7mwQAe9MsMgUuqIei7wxqnMamWHOPQBDK5aKPd6+KLOpVRaQt2eJ7gf+3iCi4JpWUk6y5e0SUPge0mGV8w2A26aBHeHYI+KS7xCVt8Qdzkn2bVWctwZJbTdGzkuQHG4QAUahwMpbkaDm7LWLJUN+WAM2Gkq5ZY25ANHHHfvBSTozdhOwyY1enTVWro3aKgtb1dMktWzqyRXWYB4dBUWEVE8VgUyEyhgEI/PyYezGUYjs6Z3aq6Bd/fH0TqfBplSp9JK4yoLdOofag9jwhR9eZO/wF0VKdaK3pm5mjnzswIKMXR+XXOzSaGqS/D7NEiu4NLyeAOeDEe0yaC9hLOTSmF1srTdbKiScJnK36ZzjoW97Z27i86ZjKi1jOyRiKlcPztYBy39f1y2Bm5QCycBrHtMv/plK8Nmrr4wHWvUMPFmJaCeFnGoUxFAu/tr716rd5iKjhmaT+6HTVSA9EXr3RK0vzNXgR+rsR1UbQ3PB8TfbC+ehaivBBHhs9st6tXefZTWczFC21u46gUAigWe3KZR+3ofejzgwP8w3KddkeDMdMy61riPLaY5jO1lLN/xKHJ5UEHFP7FyIsmak2X0UYL+N9x8Q8bQwMK/xdLINF8ndf9G5h81RcxjVgCeSrRinX01n9Uk9lKFV3gdvudSX+tc/I1vLzRJR0B4ZJkNFSXPizb+xoyYtO0eAcpOBUEQdU8XU7FcPIY2UEEmhzKiCBIl08g2FDHIfT2csHkuA21++APo8xS0Ceb0TYnpW4FMpRB69SvKhbE5vi/uZOF1kMoPEP1kzbOz/yNTr7YQZcS8V6+SYZAMHbRvMjdK74l0lYHvZ85cj0Ql/BuS0oJEuNNDmsJCJNv5KZNYdIZUCVBeN6umqalzUnHkjytbwm5veNPlV0bgTTySf8HzYS+NoHNRfoFWhsLR0lCaOgfcvpDHsco88BZeULYSA7s5XOxzXRLfVkM+l62KKnVyAJ50DKyGT3ia07ePPjnA+bvL2PviPC6cEFvXzgc7MvJ84O46bhBgGyX2Y604sgFHgpA3Rp7qtXqKifdNZ3DjyvyKh4cVoD3DTAnjS6e3TOItWmgLiVdskQ0lsXYVBiWLcMbQfQsESMpvDw5E7nsqCjG1vw0pdH6J4Fgg28wGZXLUkHK2J2rcceM2C6tViA9q1PyiqIpnct2W7a/9ApljkQq43mrYtkawil4rc8oUGQddk2fZ1vPBXXMuLYpKyxx3mtlJSpj4FwPPczJc3x9EHxPk6hwjdkbOUzfCzUI52ZQLDDQOTbMuFeWrIwoXs3cJl1SNkDV9NcTrqjweGLqXyR1cjs2kYu486netkAFyXNIAf6mKjDNwVjeqU1ehuDszNcRtTBFO9HkpgbFnTYmL7SXXUEPw+CgDMmuHQyOlcoRlB4mCKb3m7DNsGIGD2m6rZvKOQJgO9EtIvVe1m5B2MmZsREdnv+uS/GhNu0qBts64li/EnKlh+6x/sIgTwGVAvF/nWNtoRpRBMQsyG8d+ZMyJ2dOJH7ptfpep3qGzQHyeVUu5csGeUcytqm5IXUCyI5ZPoxaWT2Mm0GPZKEI/cu9lSv8tcPXCVb1AWrRrPsJFGyHjY27CEGGXh/WPxurMPWC/U039IQPcBvfWBnYoVBUqmFzHjAZMlwAHm+7vaB+bsnrscf3A36vcMuSOwJS6VAbHGPvagz/Bvo3Tegg1Ng3MyfrFLkVVl9B5/f8lFgrXvlhvD8SSIZlTGTFPm1t31MOxXm0IvmAeYPMrRTuNhHdmt8NCxMh/bXwVKe+R3hpE/K+qqqoLGH7fba8GD8W4agpLRFLiQSasO8+rOG6zbX13iYrAZ7sd/zF0lDwKQO42TNV5Oji2NznFchz1ngRm40bE7YYVndzJ4B40xCGVvE1+YW0XWMOITgg6NbMV/p7Z9DZE3HyBeZTYHbqvTHqGnwKYYK05nIZTVPyrp9BqV+1GOaA9mJJor1EH4rdlq9nPm0Gw78qRohj5YBNBkR/AEJnGcGYV+2sBeUXfbfxJKNJKkmbMCk/1jV6XKD81YywPunZbb1QoeEbB3uIrHgF32gR1lbCq1hhws0TEuTVuv6S85zx9eEjeTkJTWDN1LqKnEKx5eRsKF3M8AU3vkZgCIq9X6sAMuPYrT/QO44zPR0vsi4gzNmTdgVD5RaV4XEj4ka1KUFm41vINbICricMWBlAtAwFPMksXeuLHEH331pYz1Ww8F8/L90ColgORPcyQg+rHBy9ZFWy1tj3h7cof+30QUh5ESrxqn89ZtfP9l6ZGAaOYkh2vVQJWSWvSdqMYkEGc0eSdobExAr14o8dHwvh9oKNIJS5FcQZ2Gzxmu2trZOAQc6Ehz/p5QEie7ne9VmW1StCmxSIWwPeyNPDV3DqhYPuDHjdd/rzZSPT5/F05Tdg6YKKtNcEitaA5w5B6ODLS9j/8qYbTu+FTxai2KTzdeYhHWYBIewWaUCbfTMyY7rbUItKlI/UWjz9Qvm5bTZmdEm6DALzCPan1b+psJ78jAGCnAZ+tRnueRiGYez5pnE7/1s7nUvNyXcd+gO1Ho9Ir0W+hpEbOa+sOawXtxVQ/DHE+ysTiILvz5l6kybKQyMcI5kgzr+I/MKH+J/nQGb0ATtd5D9kMmPivCyOy54O23ZpNKlMwT3IPFykKahu9qdznXNUoiM5zSXJT20UsuNmawamrLcpqfL3VA6O573Ac4pSXivswU8nRyeyweJE3TLLm9tQsovcDmEWjyFjC+IYXUZ5rF8dp6EuLLDwEOEwTEU0oU2KNbuMEI/7Vl0+e4/kWVOVYVvUhAADbcaQ2gStpjiweu9zMKIO6sDbNRNCmTPmqbPevxCdqO3ONaXU5AnoTifx8W/k0zF0Xjp/K+QHFtkLoPloE0+6q0xmdN6TNgDkZpGpG3lAWDmVc5d8o0HWhctw+ITwAwMhtq/VWX56AnjyIggXJuADkN6/zL7uIfWCrNgN1xLbMYCyiFkWnGXPLstCt6TV62++87Huh3wSn8ED0jPKcM7959L4BO3KNNIrB5tDunAq8qc577LXa4MaLsfuvtWS7VmY6iuFnPczfvR5+2py/l4UGuUnTPcR+sNsrmz5XCMxiuE/G/th4FO68WpoDmMlbMcJZtZx/oNUHm2fazwPOP/E1iFnrjLGcNRjgGY/0wrGdoQKcL12xXWPJ4c9NUjgtGfdjsR8d+f3P6Hyal/k26dnIqUaBu8RHO0bq9XRqRkZsyYKoeMOPAmzRPjElEc5LFmbC9B3e1qKFqC4EkSSwEkRUPNX2gfuDB51BTkkm/8bb6pbPdp1UzeFCHASjJASW9VQNRrGnLhcBVDKwXkiAISwvKS7TOYpirNf7PiSpef1566M2pO8BFcwlYBQoowVt9nHkVRVdi1pz5IQQ+NzTWVrRKKZkvi93Maks6tfS8FQhl+DYeRuizhzCSscStkKPEmlKwD5b890nOe4F6qoDujbVhNJD8Yi7fji/rxpewSt/ErgQ8FZHSw1NdUGP9zIAvSPrhGQXcqJLNr1vleZhYvBi9Pwb0KR8fuKUpRd1d98hl/bILsbEHNYTtzEJhGBmHdpaKnvvezOhv6JdvNTIyqwj4xNxniQFPnLUqONetYdEoimxpvloTKbSLH55cSrvMBiBSM9Wez9Zwwuk67eYokHHJdOn8Mxsf4LXJUHeEXTMWBMPix4LLwC0T42KxQzbHTE4q/1IdDSY8zHD0WUTI24s2761hCJ9w2k97UCD/pg9YPs+bh7jsv+yfKU8gxGeUqDLgfQYYOyUeKRmuruftisiliyObi4ReqBVPe9cS69l/zguTzyrYVlA2uhfV/KrImOyqOk+fiVPC2L5sVQOTCbSMjDQ4PwMQyOF+WdXMnvMAk946AUnT1J4GIDvX3NTFpkN5DU7C16KL8sfKRfxpOx3OLDiGHa2KWDpmQFaqwH+dj+E6+2oZ995riehZ/SM3W5FVG+tE0AsYeq6Ng09AtAfFluwnZTWC1sB1DBPnq7OhH0mByaUM96y97MCdxVMiM+eHvXHcdGU7uxcFlaHpssVMX6EOG79n1d4lAoEwyK4Y4wnOX/inHTxAtDx0Yxd+p0L79ihnWPzu7E4i1yDGyT4UHFb4A7inX7XmfTVSHu+bPF+RK/7FWfiKgBozJaG9jSVzufet6DXF9DdI+aiUp7ZvXUEU7Ca/yME0H5CU/9iKqqeaVl4gfYhC97lU6fciTpySL/A4OdWfPITDlmM5ZBq2rnCClsegyj7OGtYB4f2gTmbyc9FDpmwE5NEyDs8Nq43mJa2f8MoETzj+sYZIBD234Pqi00n4lAC/pbRudBXZeTraWgYeBsCCAR6jnzlevHkc3E56pYK1++exb1uxlDTcbYkdNukToJME1oFsSUDtFubLZmXySQKZSl1yUuDGTZPGawxmzd/lOk9QSHj8bAPIStNYlcWdKL2Tu5OS8pF2RMKuZ81fvr4gwaT/ifHu/0Ro/+mQTZ/GGegsuRfk2S2nf+lsF5iODwh0W9yXt8AaRYvp8RsX/4xT72rjx+hBK2bKtD9wsSKNpYOyEwZ+K7Jqbt3QrPW91KeTebJibMdQkIKJKQ/sX4V5qOxRPYe0LRETzqsOGg0ItAMkRAv22LPz44HBz4qQTLT+/SSgsMSPwn6wjKz3ab6dbd/b3njr1ZPeRfb6iwnWsWQFNte39nIqrfBUPSyuXLV2RHBGCo2E7E336Cns4x6cN9uCEpTf9Azx6RR5EGarjYm0RTtrG1lE2U18PjaFdG1pTOSQOjrcq3fElEmO/eCwWYl/yNH+/62Lo5SPrKHNdUfJk2/4PFA6oBmuxEfVAfNk3/HMQx6kWrsR6ZH2ks8+Ih2xZaphi6nOYacK0dAXrjnJ4hwwB4meC3RRtVvsoxZk1vdUKSNlBqbJ4fA+G4Os1zT8EgCn1q7QLE6oiP4vu6aRK3rbqM0u6Jt2F3a1notvg4lpbozczXGgG40F8SDEyT/W3ofsS8gnaow92tLlmfWvcP9YAdG53f3XMQM6kwyWfDn8OsWDHLUsHPxp42ui0l7k7KxYeThpvdRxGE970gTCjG1Hy51e3cdj99T3HTX5hLE1wBthoZoYYpHw5dQcDQm01AXrv0gGLM6p5HBBTci9wltmR+fwBs9hYAroyLjMcM+NLeF8jpDcg2bfNpC35VfSNfQ6x2ukvPdZkP/Y/1e+tqA8sZbrVh3/BUIBtNGUAyPBLquLBF2TC+47sJ/KHCQRue3oMSiKXLsrmw6CxswMDnn45698Wu0yK4vCJ2Go1uEtrecSMyphpiESbYLDR/ys+BQpeRLsLVucg1w4eVONiuG0qnA3mgV24sI7xVpfryurybi6vJ09sYOjNKcxSrxhDVYIwCHc1bft/bZWPxGH0gMU/VIy7VQHI8vF1MYX+A+b570vcUgRtfEjGkio833x4126xTQnx31qw+PLygvqi9kJVD6NItCzEGVs3qAq1xKX96NOXd+selUWznXKiY+DX0SzDZv97qQ08AmM6o9pW2vEhe6ZwNNDeX89+3eMho3zV2DtOPVeX10kkGveUAl1cjvMgdaM5t6R6kRcQSiZclDCQO+GxwQADPWY3oJ0Bdt29csnWDwPrw01gRr+9Ka99SwEYBPejXExhdc///pSUEWHcf4ec1anzdLJ3HpxOLLtsG8P8HwEnA1IluNnKDRhotud8hzORqgiVXLPPkBYxlaiSIHGCwaIJr/47Xa//iQtQNSXc7gCj7OERcOYu63CUlQmglxYEs30KUaUo+KqckMRIWs1tbdG+aSkNxSr8cRQfqMRnx88xV72j95Fk9vqiap3jVIXswdacYmIGS0ybMbLNeSLbVXwoRFICHTTSERCfoI0zj4nm/hBliENmjYVTVuKDrcTKSlYnVyIvrOOCQdpuyIKhCIt/nlgfLy/co4ziwRjSbMpAS9GnP++O5WVPnkfueNe9DZAlxgOkJeQ+yN+ocbnalWNM/3Du0elF5Ym4Xol73WDu+W47RA9YjkmJ3WFpsNCb1il+ZUo0C7RnI4kT9iewrCQnTjXeOkpT3Tyz1v4FPAgYZG09Y5tj4WldzfyMaosDNSqpTzHPOXxWxSkHdUOxYKusBrYGrOV7tIlvj9QbD9VqJ/7XsZnsedqNKhe5VlWfZew29/0K1P1baq8M6e+A5r4tPgl+qUaNGl0KLgHVdfgTYzB/MGO2DsJLgW0/USnpJIIOQMEDLw/u3K3kDyoQtmTeNxC2I/2lRLSGjaDX71U3oicaNejNYoBReB1l/4GTCr5omh9NEWnTva8oKM6ljqtW+WJ65q0B7rggECseWTXdGu0iQQ7cGuPZN12vzXc12P6bwa83u/k8leWMt3hfFES97FtAtaOrQMmiOVkkK4NeSePxb1JbxIX0ILbacZhEy3fz7D3Qr2cT2y6UZTtGWMXfEs6WbpYlX5wGcBewJAdFhrxyQClclzJOFzPPmzvYjfao8yqeEKSuQD2rJQWfhfu3zQfEy40dUc52WdGWMuaKwJ7zVTiNGrP3RIxGafbMKkVlSynzKf72/b5iwW/SFeB+bh8kMew+tMmhC7F5ncZ2JQuApLCG3h6eaS25Nf+rPf0TgPRGfolQ6kjFBBq7/oQnJNH9lRaSkEMyZBS0GUdy73axhXpEe/WTltc+hTPPZQ5AKo3nY9aotMXTyriw90CsXC2rLz+Ln2vW/oIbgrxEM/vc9OKsyegXxnEKYLYXUQp2t656TEEDTz1YDhJRZhpeK7L4TpFo/toTkOa78ZZW1tHsJjwBwtxTLaoSjGvTzEW79RpIF7LTVRMC1oQI9H7TlG/DRqC6wV+xT6sjF0eC5tAKPgF9C45z1A8W3OHNXhzHJ6fD+EV8tEYJmER4S6nj9Bgf5sE2FtsGG2/0tbEp7FHqHpuhCqgMM5+bgyeDhpXxIT7LeX4xfTH/KFI/EwooqL5gWmy/zstIFqNIeatJt4BxIoFBor9cb3dUlVOCYCcIMD6Xxpee4487KJPbiBLGQs0mgEerDPqiml6MYY7fSlJxo5fJUzDagOOOPFlqsVDCxzkj20A52DC1mQz0mczKbqkLcmTK2Wnu5wZXRYTum4vjG0gYLwLDW1mWdzhXcWMxTMQVuSZVcrdzb5eCIT/GQZ9RWPpaoevhjzPxwTf/QCQSoXWLdCJPdt0AOV/5xIe6TBjhi7QXR2P1NnH0TSlHWsjkvh09IRqZgfkrwkbXlSW+RPr3te1jz//ULt4lHUm6LFdh+khD0mT/xjIAEhT6bN3Nc4IKYc3c0YP05KFP9Dmh81JFzhDUf1RxllNjHEChsFp0ivh7sOGB3i1OnRs8JzR5xbZPILsRTbl9vqhk3n/AJlzEJ3zyO0+L3bfq83GzIUhjY/+LElc4ocDd5SXm0CFuZwIbz3kL/brw2+SBqTVYTfJUnHSDQaDrXRvCgHSbKYVo22VXFqQVqLSlDx4h5iu0yjS0msooKOyZI1PU6lBw6RBtco9jo/FpohJ0+mW1rghgCO6jDvYPJebrLyuhZcduaUK5pSe+PALM0h2rwgTeZDmsI7uyCQNVRvkC/W5unVGvOg2jXPETOzxXuTQRv7W1FhtP/0XCuXOtfJaEmm2lRV3OAGcn5FlbJsv8ZMA9Q4K9LgHheIYPW37uKp+9Ai3jdceHz3n8xwimhXrDUYTVoJROgDbsFaSATKM5J7pQztKsJn9J1BGg1Ubc+uml80xfZnVRpip0KpOaIS8qmpGWNxUwwazMf3+xcFu9/QgbnRBrAMpq7g4ujVPbfNyTUCgflgYWuHs7PuxVgypZc3On9N9VBYBGGqGdKomHfvnqnRMre1TOtIZTdnt874ca4/+ExBG3d6Sr/cRqp5dUAcISpFYx0wBNHmA//wPxov24tHKyuulxWZ3BL0ySDac6lMWn3B0fLSjxTfs6FevmPY4/PkjtyJqhLEyEEdA5YNSNiTksFovjQD/1lF1Xq1HOmNtyYyxAQXqwDTWc/MtzGEjK0Kk0hqk6QxRT8lyTd1LMslppVBsLBy2aQ0XMGHLqA/x61bmTvSm3MS6pkPxHraBQCEE/4MHPb1SmtCuK7AYeGfHajVfI++kL22ZUd4iGlhS2LlZtkMMEXghSr7cAoTX9VXol1O40x2yXCjQ/d58OGryLuNf+HhP6i81W3wHozLGKAMLTPQmoSs54KaxskqTnk8n3PjOQPp72VRMwOIj3d6jx948ZVyf7JrWyqG4zIQjSITXtOGcGiid7Yadc9+U0FXwsd+Pj4xe3Bw45YMsAV3TiwR8zc49mdfM9RWXvMBHBzhTrdsbz2dgwFmeGIYyguRD9LMEyy1CM80TZUT3Ot0acPZSr59dIanppSQQFe6WIz5Duhn+fXU+ElYCdnfKFgMYrC0u1RMsoMBXdY1F5grLt/8XX1iFP848jd9ig+KTOZuws6/FYjAVDToRdTI+RpHAYXUsSMLdsSbUIwZmK5h44LIZxavufWUUlovaL+/905/trUwpZBk26hgqwiFdrPhQYqfuos5ZaIoQRRmcFkeO5b4NFDlH9LdKsut5dlwCA3WqkTNdd4CkGO1kx4rZkTFXyihpF+HGLwRs1RwdvQ2Da9HWUIzbVXS/ehKK3JY0wzJcGgf2ax6htY5dAl4k3CEfS0yUtWF7k9sZ5mcKrJGFSOz1KwanprUz3OPYU+IkwNypI9jesOAE/oEgvtcFXLHlU3oA7eQ4O8SSCYif+b1lll6RbbxGeDXxWKJ20CTvsbBgCQrz59wpUDNy6aYLu90h8B7ch9bJ9OBu8MN+ZMh84RG9yFRH1zMNr+fWBpeq/clHpKAuKGUFqWQ/rg8SwrACLZXen1VYNod+nEWIGEYyzzpjXEFz007Ey0PhabR81zvRmgYtyRSILiEP+7kVmGfp9UU7vAy6zv1wVWrJbrhvj7CyTBGKEDcgeQXYzDc5cKx1geqsLhiGkY22XTn5EbbF2UNpCFedKjU2YplgwbgJEIuC7KJ0qIYf3vkMKtvkSU8XLzqH6L+dNBVx+QvhBEtepoNsQq8iR8qnHYLQADaRKpRsjjK9Y6wB4JXgEYg+9ODGOwhJVridjiDC+O0OY6+vZKcurTC+rpE/StmDZRFT0i7SVz0cMceSZIvhH28WFBNiXCpG1lFkM2I52yRfpGJ9pTJFDlOedgJ0RGZvtxNDsEugoLA4qES4ZK2Ntdwmh/YrSfnscBA/SZbv/FSEpXkqGeTU9mAhAFvpCfX8YCRpfAjJ+1dp2FaG3j/tTiGUyPOi81bsT/VWlQiV/So3r8+SBPY5yFVmULdMYFYiZWjysIoY3L8Qb+PvNmjbORIlgM03i3/0qYcuPaIyzUMf99VDS5LsxKaPX0iM6xbclAXMPLuNKwHwkrAS0eXeqpkcjyKgZsfp1G4NQu7K0L30OMBC2rrH0WeUtr372Tb528PF2QoIAxe22cj+PA/vibprB2w6ljsX3EmhbawQrVfTOdW50K8+54qZbyPKU2+vmCV+mJwh4Yveg/2GWuq9Z4X0uQ0PC5GitFqwt8FCdzw3lrw9x6lVSuwMP+sRGqs6mH4HsdcquURdw/tcciEGCoJqk0Ahu6V7J9N0BA3NIYsHe8F6qUhqkpmV2JTpl7H5OBTUib4EF+JoJBq+jM799xp4iRZltrsbiVHVbD/vI+P1Vse9i4mWfz+xrMAl0LTVmqq7O904psAJUaNDtNHTh4tK//3ZrXbY8PIDp528BzXqC4JorcI5hVSbzExfL849irVHQY+x+fGnxHmbOTTyjmkf03sDw/5RRggSmmSon/gyt+UifKtQTUApEQ+psIDEdZ/cposxVocILSUPvI/nJsK0N7X99epdCTkEhFEoIjQhu5H3fJblZfC8FD19VVf85ZI85AOQXIS3MJhlsGw1ExQ6wGtTLnEtcZKe+dLHYoo14kvmLMeustpseVRsL1kMUUSsTKYno2u9R9tU1+iLnZSYW/BO9ZBYRxUGtswyGedKHafJkU/YyfM0Pl6hrBFwHcWBN3zhvVZiazz5yUbtUMc8rHki6cIszSn2UsWGafKsjuxW0j8WZlQCCrVBzqe6imzm2PxXEl/PJcuNeuhwzCF2rV6qPPnBfWBM9nhKCRGvwQ6Tz3309nae7r4dlVbMQa5Q8vJ/2HhYCmzvHrzewL3FMNvubKHaKOyf8ADsSF4MlVkIP8SDyfZakz1WA+HfdYlmpA/vkPrAh2NNoCrSruxgNeUA68eIaBiqAMmIzwCWP0cn2TH92gHZdoJKcBtqIcte50xD+YRK2y14ubhlPtRl/iIGHSeUHOlAGFIDakoaIyK1Fx5dXuOfXmaaOonV+9XLj/ou9dMXZgUfHxQHwZ6UVIyOIO2JFyf/nCEdxb9sU/Y2A+cVwGzoqeMcChN/wJkukOmkYIX+lrfkOpX5gSja8qw19u6zjX1kuLYWQoHOTCHhE0wknzcsA8Ws9oMvukd+QwkiDThLCdNUjbbC8+U67Yck6GCZDU/fC+q5BJnwGmZYzqL+efvF3xOQLU0HjDXhtIUoekDYPRJdhK5P5WmYY5TR1g75PJPGY/a1plxvdyMgy3Uo8DPV1WvNgU7XOqZNyTWD5Ak6gwPY4qL6ui3G7AK8+i6sbIbG469zDNOrdf8yWYUu4AJa/OdC7C+QQAvUYVmp8C4JF2XCCrI7/esbAOxxnHgbm+UtyXu8L705Lg/RKqZaO+Pii8avjjLD7iws5hBu4OfBLETVYPh0Ztb8Dip9RxAe1IAoammW/2Y2gxAfI5p3lnZCch8n0JJDROpoS2g5dcaMg18mQKQE8+d7MhBJeK8J4GWzm9DfFNmt/Qs1Cwuyixkg9iodQ3VRaldZHx8gKlXfYrShYGPXeyG94gMHXB6igKB6ieY4aX5B2pRMnyHk19M8YdMSjsb8u6Xf/8qSqmqOLeRwKMIf7/L3dIgn7sAtVvZcpAaQdMO0x3mp7YmNQi0ynPfu4cHNfzS4i2tolLKZWaugwsCByxPi7Jkc2vBoF2nE0uILzPiaOYvB2MBo/jWfbplZBfffY7wo+HbcXs6UkPbDRnu2ACiM9q3CrfNf1uFE9FwfJtfRycehdhWecKotOP+xsssOczT3d6idvOQgiKXC+HwGlf6e9psoHpGb7PlE0e0GrfGTx4dksthMHOip1gb5dz+iVCwrFfI9PfzmfPMbMCVgGRtoXG42IyByKfK62qN5iLRpTjG2Ktk/CajC96JM/wbbXE6YYbIssT2CZ1cjDujuWBStUU+iVRVjJp0GS10NRBxas4AAnkQqKYwDCGM07WjXT0bilblV5PPEvnAQ3T69dscxWnCABujKfD66lTkiKCfueHTdHvlAmIGxYRqTcD6yMqcZkI2jdG9ztfg1TwIryYnbNCtSXYEx7PLw1A4635Lc4VOB4Q9nkBk5cW/Ki9xdKGBMI0zGta3K3TI3/qGDRjzHYP1OgbDV0VhREoTQbsupb5IwBR1OD5RFieXWh9toKBWvBtEWw3FMl6BNhd4qsA9H5Yt/R8HgV9+5SZuTyJgsSxegmHVuHiCaivBHBRDWE2XBCuwfepJxhOB/Ee+abyG2mqpMVGtGzDTex5HX4sGDGdthJx+neApZ9X01nPtalxFpZfJ5bCQv4fOigLRoyMj3sbl2HnLyoL7WCnMomPYEX8uuxPRd0G/tXBCUUQoO1YotQGW2VFJHu8zLlfEVZ3Jp8Io4rqPNmbD/4gnD2vtSuhxDA48Xsc1EK2HZC+gVdifSkltCozVkVpd21jwWfpdVzoFblLHutnyUqNYCo45+huHaEpssTG5cDMFUuVRH6jVVKnp01WlryDH9mC2egLZLjmNHl1gvu8WiZTZhwxlrLKYCmmSJjQRbsj+cVN/2LWRUHJUmyfD2V4QCR58+mX5iQzi6KGygD9nZPnfUzZlhaoGSFGqb7BBYADUzDbNu3B+GdThoUrSOzDsY2IE2hU7AbcAxJlyzoWBZtov9V/s65vtjXRbEXOhFNW8omLSRrjaO1SxdbAGHy7bl9V52KlOFRKZa4nBQzl8mGUA/bkUf5s4f4uulpjZckvlvqdETxwZ6/cex8YFizemDHbZM4RNo5LFQ9KhP12CH8azz5vFRQlflDzgZy9DU3JpSDJrYMokGA9elw+Y44Ip0QyiJBDC4p1kHXphSItclTTGAM/D80SpSv6GYnjyuY/tbXbGmNvNJpWwpifs82ivYdHe95bwf68Ms0NxJP6Kj7TbXiuKyQ1bgYiOF/lVGHogyEFYZz1SlBVmhJ2s/G3YyDuWmiGqdkBh2IeYWTrhSBkBxGHQwXfkobb41p308M+GK+2QSFaN2h+VeCWClcwA5/Fa+G5tz5ELdETT7pQ8yoUarUlqIZOAW740b0xtgIxfgdT0GfBPLXumnN5xUxn9dxLVrEN0u+qcM/DPN1R3J5jj++Xlj7OkICEqTFoMXBQ3SXNFj1A/k4CGR+e0YVmr/scgRgZXyvAf8jBuWE2VrnUQevVTCdrWSFB+P8w3rFftcGjuho8VEP1acIDa6PM3Mkn6ezjl/JF5UGJfmZCpU72GU+L8WmWRo1o3L8M4hjx3hDmtgTSY+4U9q1/tUZCIGanrufYHtFQpsLMPAKQZT+zvGD2FBiK71ZKAUYG93bHmDhbld3WRHnb7nAlRJTh+KEPrvpMYrU6t5E7EU7pwkKXxxkcCqJgGA1tFvf/NpP0gyKvz9vk7MoGeWzjM/zzohArWXnYpGsMEmdmSmqw8TH0EcVILUFKssKGNFbDc0gPO+OqMLWWWZwjMRUoO7icG/ml2Fbt6fwCxEGZ4BKQd5OtzFs7NAd7jqVMeeRZK0IG3qGoZ7PH2K93UA4nCGjUoiS+n5rLTU5MPFvuuOFimQANswwgRGxXZG/XTbnD56J8kjRK8/cBhlH8qDCwfyaQS8GEmI7cnZgkXCd9VjvULkeYqLFrniATcRVXZGDcZqPK4dpEUOZI4Sc64ZopYLrTlknHQSs5Q9kDD/ybPjDQ0rYF5OTxwXWioGTTFJM0h5z1gDFq+lkUd4L8+ZrmIhOTiK6tBWOvlZZc3BNcKgdq8W/Z8ICBk41itUMFKRccbjf/ds1iocF0u+fW0kHQb2pM1QSf6opgoBZsJskT4XG6BCleUdDvUI9I/3C08kH1JitkbLJLdbKtjmBngWNqwfiKBJkFMSE7bypp0qBkB4ItHFmIBX0KA73VcgpslY3IQ5TvM4URDh7ixvw1LH8FiVwZa0UYRgNUEpRLwQcvQRQM+XixDymB48DZaFOOCvIun1P8AeXy2X7QTI+C1+U40UsoycDOz9dU83Jy7oFzXHaFSErvYgs8eqH+66uTAVVKpb1NhklVMg0I+YAUmnmMpCpXanZP71ihGubLcR9huoRK+UKiSMPvcsRjBs7ODAwwcEYI34nHlkT/IrB9+YEqNluNliXxFI32jRkYHWQArMu1BfxrUZ/XvYQgvzxYL2Ztrl5uClYLyJlpmKFkU36vPcf1Em6Eb8ELVIJdnvjvWtT4TByC/F3h/wSaOKtgcacLg1LsVXI6hXYjZpUUkRA9ZrP16OBj+nMJKkJDSRGm6xfbofKHD2Hulsx268pPJqRUie69rC7uZC06aGzULwyOD7IbxTKgVA7zB6YQzG6Fx4rZt1fHIswATxcI3dVVgNZUhckmEcsYpCRlK7Cum2rMaJ/uKJuDsUMgJYEZvihJ51q3Lulo9F5NDd1f4D3+w5HBABVGrIwS50nLzITCB0MnimhgtLbgQe5xAgplcg8QQGbfFDODZ0OyLfQ8ZcA9h+zrVhNfVOTXgmkxWiOmNsiiJsWfxMtBPXwdrOeEMEjlPwNv4sGHRKLDfbSLSWE774pAj3hISHS4Caap99rztgUYpTgTJPjqzD59sQhm/5rRiw/CTaF3y2SGfOuhLJe9+j8mQwieJJ+hfKKlYZbPWCqzArPkpPr4aDXL1aJzWFO6VaixP+wrP7ENJaM89+Sgybm4g2P6x79dTlBBhKLXM06QRTtsZhz6JqFlWaZxOo4qQiuDWMdBOz+OcbSpyujYnMQvnLU1hfNNFmGv74qj9PDx/N+wBPwx34jiPgkrKcWInRc96k5EvxTTFw/tV0Hwb1yqikE3pimR6Kjr2bwHKqLKd0Xhez730IIoqfRx0I/2bkttsHNee3R2dciMKzxXNxTsjijvfQVviSaKjxQga9aT4PO+vteMHcKOiSStQpn7Qh4bOFVEXXuB2XRcIdyFSRNOdvnKasj5bRPXpfbfsq+csgp9Bi3hkwX8uaUxcamWlbbsNXx8ozPSJf44v0J+fLqPzMp3IcQa1ih0ocJ4TigP9jQpypMoKGd0U4xh4LYXpIotfSM7izrdA3ZizwcCiGKXM1BgK3yZOGIn+6OG0huxtz2K1pFkgdsOS6s5KS2mkQLVfVK8AqSqBXAfo2wfKO8J1cLQsKqB/Cx20WzwmJqL8fx4yH2Sqa9RYX/2YnmvuRO2Y+YAktz5IZL3L6gC+iiyrtxlLMlCsU+eU+Usjbx0vL23+0RFafJpVFBQK7k+A7V2mw7e/HbXDEi7m0ebkrRql4yFpp0lZJQ9onUiOhZdx3rNzhAgm1fSXrYD5ji2YZDkpaEEF+RBBnz9JRnRvmfns0BVGHDDvyhog9Z3HntFchh8Us/D/b8XIJNI47vbsEEERB/XZLKMIbOLUtpaTQxJ0PjDyqnMb9SMxkkzDiN1XcHiXzqxRLf5cfiKtbwDc8Xcz+iaHmO/svaDADisnBTRCYlMXtTE6y3QJsM/LB6Cia+ppDjjsy/ufE7c5F2g9zCD+5/dbIoJO94muEaMGU6kKmiFzReNcfuEvGVktAOnyXaaWoa7HgWPSA4PS4YiLorf+vMxt0QuRB7y+NF8DpYIPf6KR3NYJYZ/ZWWAf3XV91259MTjjpN5H3+lyzN+FBnp04Dw6cmBVgVy8uwaMYrWIOMno07fMjPqO0GLxrfYwhR3OT2E7jmqnlaZCEatHAgmvweBbg9dbnHt90F7HTU6om0UhzoCN2SeZhoAsPC/ad0F4XHzpTTfaPB7Pkt63xdSczbGOGgH0/Jc+ws1FLcG/Qf3IlG5AHJXGFcp1rtYIHuNOzxcESyYgOWe9Pe0sSkuXy6qVRGSFP8BGwni4EP1SAxks8YwqTHSbY+9DTL9D9pqq2JJsSSUFYjvZJ5QllOtVctT+b6KFOD1t6RD3zrlD9o+8n7xZCWk6B7TfhuDDwheBK/hluVCGv2Yn9TjkVzfCgEiGwjDRe1pU3hcZHaCF6909w	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiMsgCtrl",
	              Description := "Message Control",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected",
	              EditedDate := "2019-03-11T04:24:52.480Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Auto Execute Enable$N0=Execute On Trigger Only$N1=Automatically execute after Max Period",
			                     COMMENT.2 := "Alarm On Msg Done Failure$N0=Alarm on HS failure$N1=Alarm on Msg DN Failure",
			                     COMMENT.3 := "HS type$N0=one way$N1 = round trip",
			                     COMMENT.4 := "Reset Err count on msg done",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Msg : MESSAGE (Description := "Message Instruction",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			cfgMinPeriod OF pvtPeriodMinTm.PRE (Description := "Min msg period (dont execute faster than this)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			cfgMaxPeriod OF pvtPeriodMaxTm.PRE (Description := "Max msg period (Must execute after this)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			cfgAlarmTime OF pvtAlarmTm.PRE (Description := "Comms time out alarm period",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			stsAlarmTime OF pvtAlarmTm.ACC (Description := "Alarm timer accumlated",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlarmTimeMax : DINT (Description := "Maximum alarm timer duration",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			stsMsgCnt : DINT (Description := "Message Trigger Count Since Powerup",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsErrCnt : DINT (Description := "Error Count $NcfgConfig.4 = 0:$NSincce powerup$NcfgConfig.4 = 1:$NSince Last Successful Message",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsErr : INT (Description := "Msg error code",
			                  Usage := Output,
			                  RADIX := Hex,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsExErr : DINT (Description := "Msg extended error code",
			                    Usage := Output,
			                    RADIX := Hex,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsLastErr : INT (Description := "Last msg error code",
			                      Usage := Output,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsLastExErr : DINT (Description := "Last msg extended error code",
			                        Usage := Output,
			                        RADIX := Hex,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			stsEn : BOOL (Description := "Message Enabled",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsDn : BOOL (Description := "Message Done",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsEr : BOOL (Description := "Message Error",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsEn_Cc : BOOL (Description := "Message Cached Connection Enabled",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsInhibit : BOOL (Description := "Inhibit Messages",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsResetCnt : BOOL (Description := "Reset error count status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			stsTrigger : BOOL (Description := "Msg Trigger",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almErr : BOOL (Description := "Error Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdHS : DINT (Description := "Handshake word",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			cmdTrigger : BOOL (Description := "Msg Trigger Command",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdResetCnt : BOOL (Description := "Reset error count command",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.27 := "Alarmed",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAmhy9z/QmiIwP6YZ984nKe4PoYKcBds6FgWEuVIwqi88pYJ+2WxUxehtbT5OiWmEygyzerK5tLJumspjVoLoN44ST4GG7jD9TT4R/Q19Dz2YwTPc7e9S67TkNTh3Lr1z2iMdXFrcnI8PpXVf3XYRqtMhyoGDJZL+FErQWpvBhCmXxb4qnb9pBwdDTV+GlbVmHQVSR4JbcT93z5su340uHT0+zvF5Z386n+0PSk8xQ0dV6NcodmiA/XKZqnnIONJSApxklw8yb1uE688qWFs2aFkoqRxqUM4nGWK+bMQZdZKulbu8qypZE9pQ6CjDTXCVrbOLSAUAlAIKmODexL+o5svY7pOK9V5JmF196lgEhAo5IAK3OWV0XPiKRq/BbCRaZjvGijjgKHxTOs9U+kSgnspX4rCUt8meG2N4TbfAff2aaze20gymVwWUSw0XFD2OEwI3PDCEBVBQk1L3z5d0emdupvLsd7k3azpNhj2wqIiYklswZJhfuehephYzMpN1DyhEBshw8RW35sUSQ4y0pENrLd7H8RN9Svpm7zx7nReSrVcbSt4nl3+CIOfjnrU85N0ZaYWzMbjWNmVp+xJFfWAUBig+AZ+CqtA6mnKTg0RUr5P3jZi8WfK0oWkStggNx5V8MugpBGqDwMfu+WzIb4x6d87ciUfMb77R9L6NXcXbNkozNZb/WLtwef1IOy5R/Z2T3Cm/RL43lIjCf2IC622A4ImSx9qts3IfjUrzO5uo4/ZZo1sSIhy+BN3upo9R7YycTIasXUdJCzGlrUxZSCS6VehOcrsljsjbIaGgdWCQXDvgcgHkHjpGoV50j66PI58Lk4CVUN6leOb+s9bNxlI5XgtGExqGFcXscuoJ4YK+FU9yAUULoIDWyIalvIKlV6rzcu4ywIDKbhbyDOFfvfVKzmaAVE+U8ES62vH2ixm85UFPts0XT53tP+w5sWXrQm5xjnEXkCsh599szfIj1UpIvUYromA4d/RFSM/a1Vsf5Nqq9gnBG4fSwiS3aIuOCTuZZ09Ms/KH568qpSAyyUqDZkdbcnKaQ2NFs21Q/Rhc3Ect5GZ4WPflVy3qc/UME+V7NWoaNtjd0zWq75F7qR9TF/yLUkZGVmRuW2Eh4DGr3AkdxBHEMMPF/F3jdSYw8eyf8qK9VfVCDg2v8Jb4FrePlKcIWSLNQsRIogPMpGY3OiyzviFXKk1g/xrRjIGcpAenC0nuaiLBXirhei4Zct9P9Hc00CAdpv5wNQH2xjB37qNLBGSyoJBcSVBYPQFyClhN5zRuD9E0pQiNeAcvtBNw9Kcc3m9HNG/uIQW8UXs5iLr1uEB6ytT74nLyuwnJiZ3KPyiFMAgDOeVVVjx4ft8lj6HleNb+DgyrAi5YQ6PGWCvvxMAj+DS2ChkjY7GqN5f5Oc9ScTXJQ3EiVBOVb8WoULMTLxd4GwUCyis1XU8+eQWNTgLsfo3ziSB0+cqQycMFykRRATkGfu0CNlXZDDwYmrhoYKuHEjwmZauLvyozD0ylNvilBq5/10Y/RBTqNX8mzyTHe8bhvpHADbt2jL00/rK9kmby3FXVY66naU4eOp6VoHwBwpZA0JdLIQz+2I3UrOp4vzw2IVZkvCvaSPqVSNCZ9AODnLscySS5Wj9z8q5BGIKqLmde6/plQ4VS25kdNFy4ZQrcIJ5gxnaZZIl10GihDfTXTEtmBOqV1Oz8dXcUP0he/DQDy2M3ztyKD2xzY9OgaLgQPu3m5+rH48lrRMg0LegyYQXb/yfScWSFPSua1rPZ46VxbyM51I+hsn8qo+Uf7MY1x8dI2hrSW2D/cRJo/Q2jv2dnPmiX9BC2JMdj7GckCKrp4NDiRK8s+lzmpbrs2ZMTpfwRSYYRGK/x81hebq9mg/GmtJy8u0zoz9r3lKTEIF7Lk89xiUPrSnOUlMXDlyHfQy+lNpYQ1BGlbB+m5UkHcZMZfI6svpJs3vMGx6Q8Sp2V4aSR8Upn1KlZ3w0Nn4i5vR+gToNpCvrgQvLfOEX1e3iyMFUsvEYFqAb6uaGdu24dYoHgDnpGinnCf5B6HuoRqYQU8i8FOz764SIIt2t6z3w4yCEA4gzcVt1+qkHc3OmCfOQqf/5e24akuzopXnsg/cshjmZ9AVu5v0Bw1X742hD1DJgr/UTlLKhZA8EOshM3cDNfU8r3CvN26wIBarMKMcNbuq9HX8o5kCxrgHlxX9uM7LkfnByHB5fZFnDrvK0OoI/91fuq34Jn99U7xvvgi5EVT7f1pjE6tGn5bU7MXAryndJdLH1cLh/HgXl/4fDrGgU24siNt/xx+QoPzFJey+NZz2bxHSWpZVbysxuVb0j11JNBKlNjvfcpTUa2Mln1CvT3xHnmSpgaSyEUF0dUkfmdhkpio5GX20aPmvAIcD526t8FRJeDRFev/6Dxq8WEu3UiJBHgSCNT2siRbi0Qt4Z/66xhGBkngPhsbQ0FZ0uJ1pIW4xAxpD4RxoBqD9rDlf9Eza6tuDVyJAkWD3koPJPMQ4F9fP8u2RHWwiRUrnvxaXNYUVlJqxHYR2qkQdCRktXMLkmJFDwtAEjEjhj6v3hAZcY63i2M0o/+8eAQIk2fT4QIMZFB3s4B78o0tF2n82hcSq5UnYFZ3O02Hn2HfoH9U25Igugjtq3wGgwej8Y73ETjU04WDSkOKER+ISiVnv2oxU5wktpiG/Q2sbQDpLnggAmZROFPUYZWwHxZqcoSCZaBYnC/XFBguNYHEDPTF3Dc78avgfqnq4L3BzjaRM84QhW1V/i8A1vcDewdieqWA97++n+okCQUcEdPOC9zp1Q9cxYLx/NqugJLP8O5P5FSzBqhElJX32Vy2FRvU6fZHg5TpqfD8hW4LqAfLLW0jy0g4NfIe50/TMBH+ODYqhzCi9EnsV6pKdHFpXd8fWibib6flRbfiikhVvrg+ZzmLrkeyTKuWMjq6io66MMfaQEnSo76gYYixdsZi1u0udjaKT88a7oczqFkZ7QXsFRX20PYkD2sIFNU31huYw79kL9cdt32oWhyu1fa59Gs47DEIMtutVnFafikxH/F+bopkW7/sPhKhei48YBiQ9uRnZz4QCAnYIzKnESSHR6RL3Jg4ouyaN3JW3lwZXFblg+7IRF0UegdX9jSMVQUzal1ssYcadHYBb2N9WGZDWt36AbpMLhkkZuaf/pQdEJWUd0m9f5rlKBRGMV2jn/2Agesq8jYTjYmpH5YOwxckPKNkIqNUfGEUMWdnmu85GW3dqsY1kpogTTsTUqsQNr+4W3+KiLIdHu84T+CdXMddQNnM4qrloQboADuNEwscrOpMCxrFaCGCt9Suxek/Li04ZjTwgHVqYnC25tibHBAlumXp8x+O33GCkUgJsc2rUsHqTiOOdwqT2uOTECknNGWXbw/ukd8B4G3Slc11x1LWGsqLbhF/jmxg50EDaVWNeA6mDnlzJt34HnHByXlUizjpY58cQPuZx5jvqbQqiYLo2anpO+nTLNpD1rcFf4Chs/ZG1HnyL2eiBhEwrukRDqA7+uHwdwPrJwuC9hTBpGTviOWdbxEOyhYj4fe+iMQeAXiLgBL/+XL2CJ5UAcPrko0Y9DJrN0H7jFnPQ+SryifJGgsFnAi0IbJDymv6v011t6PkDMwnxouMUqs9GvN10jwt5S8sous1ENHcjz0pPP3Y+CmipVt5B8dQO6dEC769YMddStoNS2KmR9WKvUub+hmRYbRlFApMrgu+viS/UmPem+z+z5PVz84iTcffWoLs1ZeE5MJl0emH2183fSgB+SfCJ6Hn3WNpfVJug7lVefQJyoQQef+vwUlCfuwDb1ASEbRUmUw6OrUa0wUkxKu/slzaR+3foIc+7wWOCYz25h21FkpoHPJOGEhGHmCAG4dcpJiCttZsQs442XGMJxOp3+2LcFmb5bgVbQsyNCB2Uz8obqAE4XXcf9tXSzVTPA8YcCs8mwYGI+Y1ImZCxDFFmMsZZXG/8sV2sq866HEgQTesy9IUOwkhcpWiGVfBKsY392vtAmfZBlCtlOFcRrKjZ1bPFz5DO2eH1YOWZ8/3imSYSNFqcwPB8eIADGgkQ1cMmHUIXsFpexkrR8ITrWSvbdvWEep4WaFlgfJlstd6qbFV0Dy/OmT4BRWsvqgZyIjM8pwjnK8qrY2fdIcngzhvgyMh8wfsLEpl9xd/PHC3iCeCYtIG236cx+/xKpEW+d49lG34jJTKoOVUPxKlV0GeVRg3HiM+6QlmYJPahuGrrSow9XSG+idcwCCKJjqPsyGEc3nas+g+CJt+OLp3qyk2/2ZkYXUzFOeVv8No+bR6DddJfGI8LSvIjnS7OsgZCQeRcPRAEn/apjU70B+wcSLW2tJG02zFjEPJetgTuCtF1kWqfkEL6mTJyORq+O0sf9fT2XfdPGKdfB3OV/Bcs/PGI9g1CGtwR3VPX/1MrHgq9I/I7fejDJ0tjghdnUqpGgcaoCLxR47p52HXdvb2ratYxzsqPema18uSq/1tj39sg/eW7PAQ1sR5KRh2fN8jAmtn5GcIPrEXSSUyizElz0QbQhW0zv+zPpcqgdEHtpHhSdBMckzacHxBhyP43I0AuSFFJhrPmQU2VeDo4bzK2nyZofSWH4zNZXBlYZLDrFDhnpGZtw6wRArDay8PQM2WICJCt/7UKTDbEOZVNSst/aumvXQeIvlJSLomGx0V9GIDCZc3QmrMQo0/R/xoiQ3qIeRIQN1IG/tolrvNNGtnlSfDx0ANeih9RrDt3vRKl4ECfixymEp+tzXi5RopYWlwd6tjLxWV2lQ7obznX7rcxbAgaP3ui3VWRKj/Io/s525IQriBnTqoUQJ+cKZM5S2fst35EnqvH5e07vL885+PTnqw0plMphY7qpinwUL391deBWGp/qHzDIl0a0t9ByvNLcP0BaJn7SjPnGoS1yU0TedktigYVgEDsnS628Lu8tupIeKWhJ0Zt0OWmWmxHF6UrTtY9jhfrDcy/GkVY2rLahGrk0WmjcJHNTPpv6uJo34Edz9z3ZwF8u6qQ7LQeAiow53e5x9dM2wCRCqbAjTRiqFPC199LxMiYmY7zKr/NXN6SE9kg7zeturYgXccMArpiscLlIMhEgq2D9t/6KuyhrNIcEAqC9QRAi6Y9LKFAWyXrM6YNAIftQ14B7S1zKGtFVCMNA8GY2FnzpRsxmYSjXiERsJ7deSPNiyVOuJ1fg7q2whChJ4MYpfGlKYGNEJnZqpNr2ebGmxXQg2rxPvxY7tX1BJvoY/feHufXIdvmDoB3IIiJ902OxwXDcoBBPaA7ltQFmi5tgL1nuMjE0iRPtJjhl+Eq7ErDkvor5as5if836SN+y8j24A8C71o1iTC2LMr7UIPgytawi9lPPrUV28wtdK+zwVW4PcazFSOiWYXpHHeczRiBk3NcWvmmPD2B01Qs2j6bD8f2V0VkKy3RAdxyp1ZnAs/Uu+9CIfacKEMhubgzhttFTqqg+CZTv8A53PRxGnrFJw5jm81epj4yPDw4lCWawszILSw/FEhiXQGQOv/GC634U6doAakwEi2jgvIiyPhui5n2H1XULoBK7uFjA7OSg6uk2+zXcKs2gGOb3QdocSHjKUdCNugWGMECZL1svM68W84NBQyYriufME6jtnwEfP9v7i4myFrc8b3p2RUd9HSKNfMjkxjfTodWdHZXfu32+BKZdEYIQelU6CiVOKiS/Ny5bhuyFirlxn1K7kB23X7Go5TwUoUA28jjHWFE0ClXz4uXwsbCQX8Icq0MLbOGQaOQwTyX2MwJjd7cJKgEVBvrpjHcbvQ/qJNd37/u8i6yoOgxCBHyLvd4T9GnUIj+ggMdaNA47NiVN5rVh2/OWchYZsFvxxbiiOC8+Rq5tbOOdjDfboya1UO1xqPzGfv5w0TvbskGiYlnF3Y65RclBhZ9sA0MKtYkjRW0u26SYFxcMc7jBeDj69OupSsp2GIlRc/RDKZLkjZb509q91R8c58cQIsWQmi9ligMuL96w8zKx617/CEaXNBr6aRH8TiFJ+SmUj9eLulnC1kCcxg/QDDQ/hhHjjfkuEwwWJaBBcEl3vJg9xkr25aTC73fzGy4shyDOawnWTNy71S2A4pOLvm5JcWpbaH8AjVUqsMsYDE+fp28XP9wPWTyFm8xdpKZG4sfq19asAytsunO3wTHrKydj3pbbgjfsW4lkql2CiKH/h2W9HO7CgZb2QH/5qZwFexjhqtea3ByB2GvISu9ekQPaNzwpAMZsOhvT5TpT5TFdbcD/hrUluVSfF0gCCdjSwA+ixxLrZXTLFFjqFzWJuLk6xZqD/kIbyda9QynLTPeD1WzZbby0egOIZswqYeC5T3xIUefpDntSeXZZ8q1EBIa+Hr2KkLvrvwLbjXQF738sPpW6ATlWJwALReUc73JZJYScVCgl1iM4XFY6IhVj7kGmWPcgy3ZY9DFrkCJqoIud2Gxlp8lhH9Jaz9gR+6CmaeUjqh8H/I/ku6rExRPFeEhXjmC+IxwkNbLys4GPZO6rt7jvCgnyvzWjEWcsGUCbiP0b6KjxhJNQ8CU5TgFsbevXM/lmc7ABD5bohLLrawqqDGcC2XON+RXXMMLCgvQd6SC9fhNfABGINT/bfthT/yGv7NOq46p/7BHQAeRSr4KnWoscL02a7jLx0rE9gUNDloGIDtFnTx9gOXvVSv0p3y9uveaks77YMN2wwMWIe2We2xAv1nl2DnsxDLMq6e0vSJGP6fNi/tZY7flOWMt9Nz3I/jgEQBs0AfxISLo1VqPFs02jGMfnGNyNlfP7OBRuwf7XigzYomri8oHNM2G12ryz6CsiJHR3F1tUydhscGAhp5xi4lEx6tQK8oco7FgMgwhDS81Rjb54wiPieJxcPjLJgTUxo2BqaL0nuMMv1YijQEv2CV/moKDSCUer7swDzQ7KfrwI2Q7rii57HWoJmGX3OyFma1lt9/AiEwn+jwCGoXlWRzkzT6JR6RPBz43rjr1V+r/3j6wBLODoK4CPPlVefFCU8+7lZ6owSCkQNY7Y4EtZ21pu84k020r1UzaJmcdumJEnDOlGTCi9a6JdfkDLa4epI2M9iDD7dAqUx5nkxVpcqfM5+pbSq3L+6qHMl8YqmR02z001LFo3H7ktjucUMscYxa/B/h+r5Tf/IiJdxXQ8IzEpkCGpZvAU/OnBGrRV2WlU5vrQINYo2s8a9F1MGQreVbe0pkbLWOY54SJeQTkua6WQYd6qwR52viZLRBYdsj/YW/vyiMTpoOSywn9i2tJHIAqyL1uc1hMUVqpYGbnOvUfBxDi0bfO6Snp32zr0te2yXJ3yUV+wX54NGKMPMIz3ipPCEqeoXZH25kl/O3QgTRX52fxJ5BBld/ZiLMlgHwh/Sl/gIrLu/4WgKDGq1yPwkxlyWy/lN4cw+ZLR4VquODuVhJAnMYvHLdP2OX+2ro1lEW2xs3otZo5Qo1Dy+f4rANzu5ljKLI+7mrbo81uGr2O6gSWyEGMhLuG40zliYDTZFrxYrKhPgxIzb1TN1HT3dCNDBvedKrkFEw3AuJsjg1Bd8MRJXTVS80zIECINziYK9xrb0aIyHczGlD92uQOYtMM7iKFmolVk3N/07Z0TShksg81BAg4MwzoD04Ja+/GzWpoxyADL1ohmfecxrZYLngUDh5Lo1dkcypim3gU/sE/++fdRfiJvsWaTCaC3ASQfHQYziakfDljTBcFd9eVmn6KYmPI0K7sPh4yQi8lY7GbJJ01cAZUt7yleY2lnrM1D2BqyL8gYehZSpIiHaNa+UQpANgBU9ngtMqiezP7Z+wddanU0Ohz6RQg/j6f0oef7KdAIBFLQSZ4pj3c0yWkbMXS0ovRp37Bvg2n5AkwUBxVBKg34vVxzrcz1d7TZSjFcbp4eawuO6L8xSQ33jBG10c90wseplP2Nvd0VXJGBW8TXuLVmMcz8sNkALccmoEeHV36N3auTlovl23UqebWyNIzNBS5c40mjDGMISMOboVRW6oc13a4pfVbDy5oVwjyfbE5ylzNj8ZHvbsSPhYJpMUhGAh9wcv/S4ExAzx/GKj1XyljjMb7zwesDyaOveRuAk9g5Cptbu2GY4z8tK/bH5NrK7V6Z3PYIbNcf7j+TmYExKTPLnXvKgo8eewzXCu9rURTIAMVDmgmt5LJnvRqYM13CgMYnOdwbi8xhbZZwgHvn+/08SjYtfkb7Ykw63bdaWJdTi/D8gRY00bQKXKg3Myl3JZ9aLEjT1DaSL7ak5pY69LzapcyTMguzt8JRcEpnhfgIAwYPVAH66ESYxkWt421VBR++3WoSv40ICYGvY2XsWHVIqal6tOSY48jNpWf6fCn5QohNRNu5GcX7N22QaafXGY/lnuv9ULF+vUiVp+0a1NXBRBXGc+Fx7qNRBbuTT+Ay7hZFOIP0JYn7JBXDhbNpwGvVowIEw1JRSc9fGruhxJpFUPo9bkXlnpXufgdiPxfO+Tp3bnI0FE3SFvqPL30AtS7zWCs8jfHRYgIPeonuqh35sUC1cgpJk6BOjhyGisxA0KFBk0/wynhco42HYr9qEts+jHYSBJUdjmoVzWTdzhnyCbGs4jFXA3hN02s+EESD4/tRmpT99JI1TojB7A/6CpmWoszZWDR37VoQJ8MuZJVV0DzvD1fS/S9nx+mse9gcxhV5LFcX+kiQNJG8EphveTj7jb2Dz2ox06dsH0/meeyMWXagKIfCyQaN7GrzyMlw3k6F2Bca245pM0cE3W8qGuh7KCEfzQK61cvOd40yaSKYBEfI3LOe5yFUO2croVL3IRFXddfAIXTjRiZk/AeKHYNYfSgDkdf5dkfE6b/cMp1GZygJg2ndI5B8pJPY3O2tUbBpQi9rzJ6Md5Cj7QOhhkdGCPHfTB/ezomHB6PI1vCnW0pEuF3N5a//pIl3Yn3zsRG4LNz3Gz0jaL9PBwEIcaoShH0PvvWcRKrzM1JBmKTCNOszLv2EeU6be7zJNl8jXw4S8Ar9e8IVijb3w6gAvrHWFr+mPZna5xf1fRf0CF4F2K9gKfPtyhjsSSD5R6cegOpkKQeOLXcq6Lwl1kP0mEhYkjdDC3VkWK0icyMobjlylqL1uRByg/zJ6wCHeJQ3v40aPrgabvg8+N/EgYxg+5zJGtewDornWY/aZv4VDfSzOvckFadqe9xzEvwY7grlIy24DDC+5n+Wvpccm0x5R4N/i5LYBROyIWXRVnUywNvhC6WRU1ngWteZzZzfE0W0XHre2NpGm46bZzBzuXEnslJavrSBuzpT2NAGEtbS57E6VJoLxhwuB0i8FsXYYn8ItnCf9waNNTkzWX6aWIzcdah5+C+NEuT1lPDNDy4ow5Va80mZ7ZDLDms6U9PhffcEB/AnzU1EWkRlvfNtOYT6g4Yj9e7HIXSrIinPDOSAD4ObnQJcnmXv2bMmW9759E2Cx3WzbYCQK4c0eoxpFUS2uDsA96K0mVdvlWQfypkukNNomMhX2Tq3adqFR8qTS6ng4VzglJ+AgTCv4dLIXHKjx29PMAok8uD3TiiUxGH2GiX+rJzf1e2wh8NZRUskCEVFYg/rMHmh8deB3qGGFjHyLT4WEWe2OsJduvokuuOpYSvBEQWPrrUrdEUmYwjSwc0k6wz4rr4ixF7gsZQWEFVcEB3UeFaNOnfbyFNPhDbxA0RET+WAHHOuvDnd6xnxMRFKzjYQOTe4thOHILKQg/neNB2SwihZXDGP9W/Y/FJ9hPBbYmHL9U2sUuBT8SObj1O6RlOBhsMtRZPAZkigkm3kookphB0+HYhUNN6jyt3/l5kbdRYZyfgReaXJW6iSGAULuJCJ1vRE7rx9bYyfq6NBfzhjgfYYNYabje50ldT7t94w5MebSuJk6Pl4IyAJrryQG3UXoopnC8+OfPs9S5/13gYbUEe9DPOCrwi1enRLlKXWsGZETcIrVOKm/6p/bb/nwJy8DadBbOwp3frPIW1Cy5NOYE45oRWLiE+ZXSu5MAXnkUKbM1FRw+3vtYU5fQUJQEPsJ8UOqjvswhTs72bdZx/xm8EuLJ9OmEK7aonPvqlQd0k55+0da+zCmeowuBUzDoKZYfl9uEfXfe/vQPr6DsVq4hyvrL/JP653DvAQqo3xxELKMUBVBvxK072d6FSQotVAXQ35urovHc8g9xsMJHFIwh4kUfDS+SErawdS45hxrVKl/vY1Zr99gfUTbAnzDBE+Gozs9t5sr7dyAsZyUmzeeE5jYtVP4T/ZqSD3HuE0WUZnFmvpUDnAKelieU0KBCidnM2wBoGa9ItLqggk8oXOQQiajHvuAGjgbQ0rZhLtuIUR3djJGYr2LBo9EtgxXwtwCAxlZJR2OYKy4hkD4EGHnUwXdSvTzXALNFhGZQDqb+cvD8hZ991AfAhJH776MKSFDNiPBeGxWR93LH3FlaTQdCMtVpdQbR6a+SPLSVicMa967b+kkwY4Y3Kf18Rlh71xPwVzZWnC1RowfTLJYLef0h7xIDq8FdR5kq+yonHbl9JyxSsuA3AKtpieBD3fzoMpowEe4Efwls6OYbWjnijRna0r30BKNkTfZPLf7W/1EesqerqDVYijxynWGrVoC6QNkSjUl+M9YNv1xJ7atyB4fIaekoHYd9zQklUEvVgJ7antNFAFd63iN9thDiRf/N7J+WPL43hY6YKeLPOgbLXC1XaN7Ko2geitD741MY4f6hkyWtv5cKVgVjeHa7WwwuO3gN6sFKWr4M79q1002zVRf1TQFJYc9sOZY2vxNR+eAc0kai8CcfizayIYU/ZPzovazI8kJgb9U8VPkwPkjqvKmcSxyN1trsMG31+wxXvuj/3qrx8jPkGHqvJvVMd5SIlq9BIbu7IwGSSxrz9o+96r9WNaynXarfw7cAfFcjPWrnunyX7sMfy+IYbQIr3iPTOc0eyRoUNDwD3JeACSmXa37BDn2dO8iQXxOJmJb0+bbRP8C0w3NrLOKGFL/Yzy80NxtpvD+NYkG7lvf0ln/cH3oH/6ixIvCM8uFD/aCucxuZVBxDRO52LVGWYMh37+/EKIWx8x6gNf036kjTkZG69hm3iQHzu4Xi3WKnitBPJkbiLkh00iiKao0vR0q8y+Wi2o+IRA4bA74DpjbVa5JCO97DlCw1UOdHftq1J2nV2Y6vu3NM8RUUBQX38wbBBZCjdmAaD6Mg5uecYfUtEkO6F50tWl9fdANeEolC7G0tqkocy7Eo5mtxgit8AF6V/s2Pete6AyZWMfYNG2H2KdpxUrxLGcyN/VypHJakeKZ1ylFY1E7DmwHsNLnwsoh8jAT2uNjbmdgApvuKk9CI5vxZ1ud61i6XvUvI6CmS7YPjQRbz8m8BwtpovMDPKjRKeFtLmR1R18jUtEQdPGMtV74pRoAV9QIt59XmyV1rjdb8pppj5VBtY4X2yIyP8dlw6LvFAdnmaJxpJYuGoyAAg2IFYZ4N/vi8AWr2J1LbsudkU9C94G+LZyx9zXVrM4vyZjcsMgacsJ5tWioUhSP6Anicl0+S66AScR9WQVQdy2NYMK7vn65MR7OJdY2G/JuB65Z82bmqGYacKp/HXaSAvMzXATf/t+/wWpN3XKOVMnibu8uKxtPoY6Kw5JLG8ltqWjTzG8WFeqfBDMn16b5dHvY87auH+HedZ4qgFjFRLb++MZugEFMODnZbAZ+ZyFC7YzszjFf5Iazu35ppjQrNVvA7jAuU0tboMTcFBkl3KnqBV7U72SY+Is7qqnYnLqrY+RPn84Uhz/rZa5CZjSxfQTvY0INhGHiHpAutoM7CC0C6C6gkrs0pxwm6JWrSBeUk5AkTbEg7KpKlPJuFpqYS5gyue+omgN4wxNWcEnNrzEbi7uLCfdbG2CLR0kuqhoeZfvY1mmdENHCjbl3T34xjujMZBu+lUxI7D/S8tNDIfQfQGDsh2VcrSdxA4HAQ1qpr2Mx6Gi7kCr/Y0nQZcJCcxJAXn8r3/sxp/08qxeRHvB1KfhY7zehbvqFFiX0MplKW6mPabln2E4J0HF0dl525FugdM33LNS7eLWI+0Jo9vMPLNHHgjw8Q389Z6Dc2zAhn8Y9a7PO0/tj476bFeXhhEAh95tR68yy5qlT0RM2rmOkmYdDKvB9oez460lMEXyo+5nprgQ5C2rEql1frQX3PApbJP+xmsEMUIMhsdo5lTWtaYIq0qMjyciWMkW38SEbxupmz2n1gq8KtxFLtVK8wdGoEDmMs8jzNM7Fg0pBrqeh8+3oHzt8fIEDr1pPjLEn0WwQTQ26DHr4mkOoZz8xJ/e16ToYsFkCCe/lC/w6De6H/w1yVbv4+QPA1vgAwdthz1NuQc2tk3P3oWgAvDwVY/GpvjeBMb9CiRvdZIOOjqYFoRM62wNZ5agw1BQtZcKGXqBot1u4RQeroz6c3Fa0DoWw6+9VTy+xINIyFEUOgFQotOSzNiSSMhauXfdhYhR/GDYsUPv/sikVOaw3cUiZ0+sVqU7a3Nbr4amUKF9qHKadaNz/kW7ouHcsw68jsB3O/6zrFbBqPKjPRMjYeHe1EhOtKxEol5GlZp8DYIaaL6jMeRLVVtNPtRqDCNxqafRm9xzNHqwcKTfEMzn9BpHJugRMr15MV8qvMoLxAjOVaZTVZzL4Detd9YBsLFztMRzboU8ciYNSSQnYrbmyatI+BT/QrzNY80otDkVOT2GUKLUUJrdyuUBPN4LR4T/+CsagRQjvDVWCFeQLtXIBeJGOIccMrZCJ6jR7KEPdcKn3I8cIny2OONDGT9qjx4xtrAuJfd6WVMh6cm/bGm8g+AZyyk8vQTV/09eWizYOzyNEv6+URphzGygdAXaECdKtP5HNOAxoZYnkuoklcKQKBSmLWSSlyYj1htIhWJF193ow3vQV4axe3UoSewWYMbvWDsdMcK46LfkMK+46R/NgV5cYD2md8kZvmpF2G1+0kkdHWsANZl+5NXdglwbO+PJvMuMBFpdh8g/KRZZyKM4LMEMZdTG6PBAW9a91bDqOecmUmrDRy/hkvUAFjkeow3hMRzOO0ZJrjbqhXFNVVRcMqdqGZTE+veFqrsSTZMVu48Yr4xRMs3sRVPtICK3pZ/TEb/m9AT1WpGgNILxdwscxjpSJ9g1xN6ZYZcTpyLu9IYJgFRBzzs8nnYQ1GEmAPek4pnT4nWY2z8MDr6CgJtrXqNSRFS1vORDwRKxHJzmTal9uS0EDOel2exsHWjoKawn6Y1mYZjovCqzXi7MAWcYAS30yzXlfTfe2/BxdKNqg7IC5WTTymGEFUPNxco/8tVWJyl88mRMvmG619Dnm7yQBx9l8v5Vz2o3IVuqi+VIO/RiOuISKZlG8hFweSgchicYonNeFFihE2Ec+h+X4cd1+uWSTnp93foAmuR3wyrCnJVkmmYaWqyZdvdNHq/r1GXTupjXp6rt9QorGwT4mlrq08x5AkxhIvHLQh/vPYtLl3+FB2D13gP0DTE3ynJHXvGkduEHC6Lt56NdwomyVhxfhDlT2FZqB9VEd9jHQ243cqTDm2SW+dAlkC6mGmYipXyUr0ddSF+QbV8lPds3c83oTQCSkJfP2Iw3izT2O3NT/4XIddHk8bCNzxwjPuxOUybBhKccp8WCyys2ec33J3aLY0m0j26hOumq7P3+ySLrNDQdWmSAxS0oKaVYKJBW7yfaGs/pDpLkYhf+yYzwyZDA05Fhdfae2zfI3cbj29VQQJknzj09mh16I/Yc1u3wHNZvnLkD6Gx390ZQgKuNaGAarrnsrJLg+deHKCUw5jsfDtwduqFVKYl2NDDOI8373jGrKKnvLUuVv3VU+lQoJ2rm904fvys8DWwma6g83I8X51xb4vcODqO7ix+m36u9Vzm9kwKssgh/WR3v52PmyvsXZFGDv+VgpFxlcqrgumaUXT3XA8cm4K8gevGJROtwE3PA/jDNodLX7g3v7wvQjVsVnbKqvUO8zgX0OXFYzMxZEHqW0fod7AMkPyOJlJkWYvKhhtfs5E3jmVgswB5iO6R4l0UbMwrRL7vqo0K3Wl+xNSRwOpGfY610oMaPc3VzpXir8O86fYL7bhiVFmVlkJ8DH68cY6b8fQ1veOTaBI3BE4kBohQCw3ah1lVNbnM8KeCepSPn9dGNyii9NLRbB3QjrUPFKQm1XVVu8mtshcddFH5rwo5QzWpKGyH9v/5Cafla89dWCJfLruJYGXC6dK3U5erCVWrYFJYx5Pu6OO5Qka1EDvZyED/iF109y/PQTBYTPLthymi4rpX/iJ1R0xmT7EbBcFrcIiSclSYGTnX9Ghq6NmDPFzfW1LUXjFsXazfd5XLg/Xb6kUX318QyeVEtLmVdSgVubogzn7nfNnu+PkbP9zJZOWulWkkectVWNDP9NLrap5ti7Ap4HnH2gMB9fCn4OWi3mCM0a2RjB75bTr1kulQbFP4WWp9Bo935CWfDw2YcJFUM4TjQLdks0ua1/S4YYf/qvDKaPOO2fwuRmQbYSbDeqBVi4+CzN5KqKUIeNVL8lN82Vr40yD7m3iR3/WHHJP12q9zu19cSUe2YsIvYZRhmWJ1bqKnF8oWE/ZD/novUFuj9uGkER3vMLm1Cts7uabwHkZAQGlSis8ksn4S3VFAYSzNQvv33Mrnt/ptcKwULwuzyLwtq+VY6/24sqhaWxX9pkOmO7JO0f5iu5f/lAfUXCPbXX2cQDBSqxZZPkEn15fxnPUTcy+SY7W7jKCfAFuL+PAuiIaNFfT53XkECldqUSFHo1q1zJrnJC6iKjal2C4DET3TbRUsikyhLhgNTwLHkd3OHgaPAHW6UWtMrWBQMuwGl5wunqznBCaj17LI7VgKj1Ld6PZDFcoUxiWj14P1dQA6Cc0pR0Pz2OUz7a4OxDRD+bso1shDsPXyic1m0LgZARyDZX1lMLcix2MxiANzZ5aiNAr3jdq6QKrMqxAQCGBcuEV0f2luzoX59gh2hYtcD7spcNY4Gw3xuDIaqodyPfK/5itLSzl9yvHhol2MdpbG1ECbvWmrnWHgxchFFRGD67Il1hQx6BOq0xouPDmfhZdfChCGbBQfY6T2rNK7gzAIvbVzxXXAGZF4HPYiTil4PnvtjIzWdHR+rN2o1O8bS7+0CQjlV7BXu7inxjtQ7tkMTXSCCosJSwbgpcFtCTu5sihjosxg37XwZiSvsWM/F+NEQgucVnG8j/FtBViUzWCKOZyua+z7Ah0Vp35IQLv+HQHfZDhWJ7nbOHQ0p5Ats/YzCLAr055FDfQfj4QVB10FPIHOuBZgKS752ukQQaDL5kfLFJOeYmlhim40s43IZy9PKcyOdTVqABz7379S9dZvKvJ++DDqumOeNvPeTS3JhtfFPqQIH8Wg5dQ/ASuD9XzBfscK+jA3ORjIZyevWQdG+jC7ireXW8/zVZnqUAOTgNGe74qNYjOaz7Ches7IhoOcItEhWJbE3oTLpC1NlNKXkYHD36mT2CfCj2bixeic5oz9+a7oyQZVYeCR3+Q6dMHwQQovOVpduqxaqhPanRPckEGiUyRhKNYtU1ia5s3uhYwDy9XtweFz1Va1SdVOL5dnP2v21F7IjKrod4uQfSo93AxYpJ7fgDkMWRYEaXZt9kM5kEuDuWf6wLfqEMrREuqhL/48ptTgorGAts08oxD/vooybWLI9NuaEY0sgTmH+qsfG57L50TqXySSMYKGReRR2i1osId18+DElwfhSlNgCWWnHmIvbc+uQ9oifc7Nra7vAk4+Z57e9g9hUZeQ8kXzf9i1mYg2f9AMUgN+MzGm0dK6vKQ4zoj2e8JGOhwv5gb0Ba8spnjg/vftNlM6/URC4v2PNIqx9Hm39b/1zgcgsUcUjpLVyPu2VObJt+3BqbV43cvDY75e+3koRyNGP2WyVBNb/VNE0oYrDgINdczCBIVBBxVRhekQhw8cs0QUzvYzf6U8eTY9CRWLheT4UxHAGm438CxUpVPLu7lzQvoBPQEevIeuxc43xeEljbP2fp/0RqWKn9cnzNl9vFTBGEyIxUSF8lYUrush36AuJMC0n4EaIxPCUINc8jYrzL3HugtjHzS0fNaZ4/Klu43YQSj4/zz28cm9+u8CmWXyfck/tp7nEl53fRF7qWTOdTDkgKned2pAVu2FZCzoO7Buj+2nv831BNwAjK9tSyb75v6Hk1MZY/4Y8hyyMhanAUuSwG9Sr2YsijXCowcXBX1/SMnlxX1deLbARUOpNnm8rtyzo5rInLc3tgW8mZ15ZPvqhzvAOM43g3t9ZBzO0/01w/NdULkzgxmmrbPU9zHnEn4UIGULYh+hp4dXhUqt8P1sCVlY1Ju7I3Yw07P749N/XuZOdrwr7RyU9SJJuR+YerSoy6uDdeHqeNNPu11EV6tBBOacb35Q3+ZYEdltlJgjBG3EeAwtcoVR+5DbZukNWK9FVSzKjbrbI99cocXwImAlJ1vLuJamHg3OT7RV0xJPFw1G8wOh5u8xUp7t0Kp9WKXYMBurDXrkXlXaw/B7RIjY0382QGvvPi3Y9ZWr8D+BtXdyjmtnD3Zm4M1BkDoNTX5Ttord+h7PiBKIsenyuOsmT4VPEyjS2VzO2rIxgQrWTRwkJ/23rdd/LKYBoF4HLeKXF9U8Qaj+8QMFfDbzeH01DNA+Q8flz6JYLCggeCzL5fvakQE3x9Y/qvbvxs/Ilq+KA6PwO7gNw14nu+44A1MDGJ2oVgL7qZkSWBR0XEaYICPbKxOif6SEn0jwa39pwyEGRXXz4uKZmgBim7Wp7TylsxE98F8NknNh66Rfv+LNNqOa/PnzpL+VlWhY8lhqXsAJrnbklW+yVVMdlUMYYvMazCEo5l+qLslepS5KFpAeldlSTea2qjyOQR/Lp3ZpCTesagQMje/85xis9vV1gSCfI4QWbIclst04OFgNvlt3MYjIdSSIjxbMD52zBAnn7dKaJvE5n7HrW1qWars4CsW+JqW1RrqofKP1OkQx0Y9TCE0lYMcl/y1ZsK5uf0tHGdtKsuIOU8DQQgeviusKOdp8a4PdoS2BhqRFQKlDziyiC1/cY38t3DdnAU2rGM3nPg4+ro8dEfbIcitYI5aAgK5Uxm+39QjksbkiJv7Az9PgFE/tN+lIynhvA9MRz3bLjV1qaMXOM3b9CHy406MnMhtGrz5WecM837N7UcuK8T6mXcLHckput4jStRTB6M/saNM8gDHYwK1x6Yo3vXNMWGTocHPdQ20Ey4Haw8kik0PvNh629MxeU/WBnctetkmoJ3SVQL4utpjDuu30jitzc7/4//4KagO+Ri5ghhEOwJg5qjLh/hO5wb0KyDBuH+hBBUfrGRcaFzPqNXnhV9VL19cgDamP8O1NTQqo30Lir+1cHq/9yTAaqhoOvTTm5/iiim+pewCtIZziskn4AZr/oke5KaQT80WxrIEPYj0I27Y2oGG32F7x9SFLH7+9u+fWqo/DDXsVOx3r/UJRLhVi0jQ/TAf/7LR8KvxsrPmAtTRZBgM912sxK1xLTLNNjCW2phfzXAkEVuyloXy26nOmbq6t5KXyMluW5zrcKSo8O7k0GEpuasknmqit4y9QsOV1YqTm5n+O4s9UUT4wzO0Jff7BZbkXgs3oECHs3lk204ZwOQ3I0rQy8ZkAaa62CxltfTENMzrKjk65CIRRRmbnWV0p5YiScD6YRmwQ4CCymyx/ZANc0+0aW03Y2rfJI1pIfY0/uzaKfli9lJCY2EfHnNiYAzG4bIz3uf/422jwyn+1thQUDyEPLwydRglyFn1AZ7Lh4ljQfdKPB3aszZIuutwPCUruPtrTQgKVSa6YziVQu8k9Jtsv14LqV/SMyB/L1s/Wtu4MH4p5palS6rH2gUucqhHLsN0BJYU0w5vZeSCBFBcQPmFWc+VkCcTJ0/zXKK9Pb9J52TpFARXtvkyCkDP2+HCfCFE/XQ+5/V021vRwp3NDLZHrpho0JNlKuwWhqpx/Gw1DlKZQJ5Jcjv21S0aFky3jox1G332SsX5QNdiaFjnXDZrLKissH22UV8OU5R8iJBMS8qyUVok30jwriKa795v9D9KqxoxeIbnIN6njQ8AJuJDJnCEUN19vOFfKxhSiN/Bgtt2SLHHLV9CicJt4Ztkdb7hHXhR4VEZABhiDTrGEzDoDqH2NNw/0qCHnVUi7vDR3WPjQcxI0AxwnXf7/ayj5DVmOgUa9ON+ahRXBW7TSBNnPevYL+YsRFoz8mDf+RxUszRZ4v7Pwf4lm+ljoXGhogGs+rJnzpIc5TK052FfZ+8fJ3cORCKUryjdJQSQvgNoOqm10003GZwb3Kj//lRICjdLDWmlX/LPVHp+gpjDZT1IEl18lpEha2GO5b90XiGyiZ1CYtI7nxv2W9DC7RccV5YvShVYxWF4AHeoqShr2qPJRI8xYecI1LZMTM0bZ+lXs/jph/NfJXq/JNlwRsLC/5dNCmy3o/NZOpUuiRgPk9WFjqq/c8QzKeY4eJ60Ox1b2Zz2polToWurBhOS9ywpAmO58JVamniZng7QbLvwKasxvklsgIrleuLnlfeWVPq3jiqhwC/FyTp/H8we+fySSK9CjT9V0H/yw1/Cr95pGhIW9HzqmsaR60WSoobAbifWrUeKjVnwxCHOA6ktnJ2IGL/gzXkBlSe7XcwdV7+AkEUc3EtwMr2JgZOiBp3y7HDSjRWjci5H/oe/GBxN8anYABKmELvL0FoUhjtAfUZhdjrCzKzpKdy6R20ZgVE2PqIIwBTl3J7lBx743XG3hEVqzTUZgdlqAZNAy9Dz3996o8a8u4bSPSo/tlw5U4d2zxeuBemRCH7rVsVZRRzszpjlK2+oydHQcGf10ENaM5YE5z4zkrpTyg+msZSGciBKGBk5H62XbRiXqxyMW8IawlbORRJ9QKa+85A8By7wa2CaHLMlIHBjU4o8qb6hftzCgi62Mfe7vZ2bo3TT5forqN54MdpbGr1YR3WVd2ajw2l9+rfkYBW90/tBJ5HYAIdCZbCu4dI2BWjSn9eqbmDVbOmEfz8bE52HrwNeB7NVdS4eyzj7DSjjFqSVJ/DJA0I8r2AXASy9DjrBMtAm5i9QBh8Qxu/KVFQP/Vvt2GOOGpwpN+uBmikSVSDs7j9zE81U2blPMvhKasYr+Wgze0Jmrq2A9LEbnW7l2SyhFC+0Nj1XvH5xWhpSx/9jwkbLlA4MPA9oh+P/DNmTkzzk6TlNpHVYV5DNa+pKC9rkDegrpfOFkjpAldoboL6Y+hBZ8SvB4J7l/rtUa4LukdDZZihuW1/WKDIcPakco01LEnnQS0DNjH8/+siOFNJyX4UM1fGh6MbOYqraZIeuCxysrq9ON7H7AWKGNmKxKSvEnWNg42HZuWsQxTK0pTDcNZjFEjOGARF1C3davqB9N3Aid8DxGFAn/Q1yvktBaTqF12MZ69XbE0zkCl6BsNsfnhpJwkKdydtoEaJr8ESeWfWBRG3j28CdTyBBi8UbE1cHWPPVvAdE9O3/kQ8TsEg7qjh5rN/L9N5P1tV9l31mFGmEso9AowEpXy7D0DrR31wVjGNvSE3sj/KGDH3wo8EES3osLBggRqmmhVpSJYjBcIcndIw8hr2Hh0bENFB+urvBEeGK7eHjT58Z8LM8+oYk5mc8QIWLZRC+KEnenQ8NngTNX/sa3aaNCvw8ZtZ3W9NWdbh1+uim65RA/LYDAT8rzhSPbJJnCCTVb+aVzv5ZzwztYZGnedAklyk1brki7FPKHy43wupLvbHeJAvVcIpXSqL92PsfYDDNmE7k78hpHPFA4ICV5DbNX4ZcZDw1SUTOAlPuIuF/ZP0ZLQkBxkdPchg+1xeuC97G1CcQZ/SEJOo5/u4sa0YpiUsFs3vKfajphumBBR9vTlS6yKHNPLsPxaPFdB3bS3ng3ysKV8qUXk4qUzYbrAVmwsOAo4Hsr7Tu3qxZpSnUxzN3qaD4XxVtp1TqBavXPiju1/7kjZZHZV4xSERkK6tqWTxOFtVeQunZmrhdAlU6J0EvU6fL53MyiCM4AM7bCnStxrpns8O4NqEI/qe7GBM9sOhxSaUmSk4LvEpyogr6KonvYNGHwI6min5LHKWdakbUtelra/TK2KLjBi80m4DfMVEwO9vTuzI+BnGqD+O5h2MV+MGbQfEkpNNRJcu8BO6/2/b85drDXZ1b65gRDY9TnT6krbhV3168WRk//7ma4FTlH4yVEA1mRgwlAB5Wl5bEVeuTzOeONkEQYLkpJFViOXLdV2G5JJGTbfVvVPrG5zHNqJbPJWnH4gfHR3b4TkSD9h7/q18lI5nRzXDpj7hJHU9foVVOzyxbxxOX04P3gvtquWU3AswBAfIOsWLOfhFVkDyk3uR4HvRGQAYO6XZsb0VPkJQkZOfI3ynoOARV8Pm/X2YX8NV9JKj8JeYKlzuwn78YcwEM548Zg++RasekHgatjHa90gksg7VEyZyKjJ5h106G9EWNAV5Sm5G1I9H1WflvPwz5jj8+BjI6yYYXOMOB1aXV2+531VS9vcViLM5fKOA/lP6fntgD7aKKl/QeVOzOko8qDs5T1KkNU7TW9H/0SzS2NZnUhp37M/NkJKdmmfaiBBSMgl9AP/ffVLnBSOFqKwrkU4WoyTDC2hrKghXAjupRdyAFCIeKqlbFrkJ6qwucjWcbevtSZsDH23OQaXxLeaseznNSbdmebJpuUhq9dBcG1OVcIpoWzPbFGqO1T+vsmAZB0UrF+GSRGbz9WZCRePgd0ldBeOsfc2FKh4dIHQkJlpy0B72E6p1S3rUA7K5bnaUelohQPJq78O5otW0WvKkCkTB912bTyOnGX8b8l/9u+bhBT3gzK1gUubuViGgAgR2rIZKtsgZ3cKUTUgv1AIs4A742pACXrt7X9Q1OJdAbjvqPOFJSksZh2wwKyFMSpZpW9jK00K965qNoyVkAFqHpZ8KdeO2N+8IY15q0XJrJfwCpV/y5Zv4LAjWSI4mdTylnVBxry/wmB41FHio+Yyc+8NCIG01JjyFzXjPHjIH91zQiKgm9XYF5YEvkIbELwemfg8N6wZxLVkCWQtAWT7Cjg9L1lIpNZo5ZCbbJr6rKJ+5p2r2+Hb7vkedBqdYAf+as0PomNxdgtOZ3p1EfJFZUUTxC+j4OIW2xxkFyqf70aF5fukp2LL4klr2jbcrA504cbZUgvGOWkUsYOAWgc6viIh+L60BbMR+VyMoc21/4OMIkZws91v+DvOog6K4kAyRfUPviwW2wIGT9aS5ToMMQ75xmCMwZdgS+6ghWAn+/qn2JAkBMiq70OeaWp81ZxdkkKIUhkO3ymZ7arL1AFt2odjMex7twiotF5wubKlFtVdvDxjD9AVEj/xwna74QVIFk0E6txZyG08+UviHKIuIQNjrO1IHlxwVavifdfKVBztSM4Zc8anpQmWk7TP9d/kTXtaBRka/G0bu6W8/E8xS1jWfJTnDLW80U+YONPV9WGgUvUhNiidSGlH5h2Ir24eqhBURGBih9wIkygb49FwAmZKZLaiOabF2LpHbI/t/iSr25bSOeFMRXGmFb1KUQgT4zwD9aeEpbkJiugoBzcThZHq4KyAnLGcRIBUD7gY7d3qdcP+dEjpK6pkYnqUNQE+5Laeck8SZQ6g8XwFC/Y/Zuucqg5ysCm7R5jFyegN8GoZcd6cnNvW7PpyOogGbhhvmPtLTR2JhpxAnUO9Jtol9BOXuhU8252PsRe4sPHCjP11Qg9Ctu88p3KSMKDalFDK5zSDZlQzS0cM98GJaaKmrolJGXvVCAc1dBRxx2w+B8r03mPPodLr/iOcwIcMCVSlfQY3GFpXdFP45uHTW0jW4C5R7V2CSqfjUXWQfeDpIJckw8gRrD8ijdLVGWCsHgTv0+JhJ87/PnbMaex3gnXku2opFnK5PyZ+Nh0Iydt9UlvtkteI+UhGOp/MiRO0VChrspL4EEzmkU1i1p42j56B154ZlaAF3QeVhmH7scNvmp6ZE1AfI9eAyveOMQ8WPo+Iu/bCySQOoDQFwtC5dlY2gVkCGwPQ2N5V/eCGI+GPJvyA1ikLKXi8OA+PlVmOD+72JwznkPVsU5xJcfFqlaVO7CiXeO4OpLM+OWTAsYW4AVhswlXkOAo8ua3Vh3V8K3fJvcan+JYTXVvy7h5xyc1MhKivGA+VlUzZhP57Z6JQFkloZfbmJYHLziS5WnSgCyomANWZPhBcmMN+bSj2k7jGcLbMXMfWy/9Kw0V8e3QVGQwhlPZPHnsSNhpAg6ztgMXszr2ODwOpqBAassZJ8QDbVVwb8OSBpWfZSAChzL11BZHzXIEV0kKlLQXNcOVHEncLTu0TQU9DJTD6tVgMPbld3+TxiWje9mmpTwTlmbs19vvZI8akSTvvfHb5pYIBWHqCYUqvpfOlhln1vxeXJuYXz+4bWsQPrnLVwug5sxWs9ENwOAcS5+9k6cJAp+k/U/PR4vl8GEF8R5zHFNUN5S54jCz6E8fC7mOiML19kaoJts+WpeBBbRRq+eFX0lkf54ZGfP9nRBK3AwvzZZPXD0w3YvPrTsumi690Dq75K/FhMkUXdvFUWVGDZJwVkbTtRYYZhQ/3V5rMgDICmX39B7f6ojpQqwbJINsoRg5l7iZMNzpM0/OsVfCqkq2OuAmJxCT6NydwJHp8Xpei1jbKyAJ5Haz8J8A+vL6WSjd4FjhCU+WDmmDuxhQB2z1IDqb2DbMuMvUARoYJmL6NtAyrbV1syWX6xQL2smkydVMEQ0Dh2LrZt1fUEQWfCSeGcD7pYXk3Z7yf3ru4H92/xqCQw9ooIYG1YsgzOKatwn+9OefqVPGfzFKBpODngZcguZQmBZV24fvBJELWkJ3u7k9t3PS6PmoEF6+/H12fsE6m7iL85qnUFXWWsicnSH0LPPNVjcV3jDDh6QWSw98JiYi91jNwovk6ThPB05H7deH6tM0gKUmWcehxJtop5TmDY39ILY+3gyHNYh08JOx6oNUkcj67S36yJG2lVTZasyKOnZHbiQ6Lmg9sv8bbKQQXlkmuRqLpBkxrnnZHSO5qPtUkgphMjRgv7qyCfRK8qY+bskcDniwTsKdp+ft9UVZ9Z7a5YNwXGIp5nOwcICu6vZ3zxlPDrkqGyzTARXtK5BjHzbCjCFW/QxCqgowOGCDBOmcx0Ee6c/tp9NZAz6NpSlpYwGCgrM365jyBE+k86DkTx/ZG5Gg1zak3uoBHousc7wcUU40C57NqTIJzs3jpGTtJxpcf69WdjXI5yaCgHgAKOGLFfgsYLE4vD7jO1IsXcf+mgmzinN99UFwil/tT/Ih30GXe4IKL4FfqkwM2pD3yyiW4AecYNnpZ4OlxjlTpwYzYoHwzAIi0gyaIj92YTE1E3brukCmWhyL2IiccXm25aX3hsqypudugTl6lDuFvKz4nx4XpKjwPK1jVOggTpBnnOrLpsYFy85Ghk6OZA3VmKg3lu+on8UWZbcMJubxMBhRpUCGlHoK1gqvdg2UsaD9OQEWas5wJVNkWkaFjKBsgSQE8RjKc4bH95ZuRLIXn9hwHBGncQKasVblGjV1D0bpCLh68ngsSqLhOdVKCfYQsq6/lxzzPnpKOh41sMdrx8jEHqfsixOmM7zFcptq8ZJJiRQkcyvVzkyzJ2QQu1gNTS8+M3WDWNlEK6bRpTYEQ8myMRP5+UxUyKjZf1GqZWDDgrP71T4Pg59vMCloVz2p+twau/IpOJCZxbSQp+N3a51wn36pcCmcJABVSI2qb6u5L+G7qwLxnduvKwfaculrY71ZkECWo3nte2CTX8r5CtVqNngO/4tusxO3w2hofJt8HpjH2Z939o1Ebxk9irB8IuGjNUPnyCyiPksZqBTBHJ9IEV8c9MZZPWBnFiFzdNJQJ+kZXd5R/uZyRVxeLmj0CB4e3AkI0ZbiilCLjlOZVo3uQvuDCcGeiJ6URMkhqtwcYnUqq8a8z9lYtCgaW1s+Ko/gYSmimqlZUz8Yrub0pf523a/Wrm8u7cvIbmES+NuR7OiGF+NDd1MFuROnj9yVAXoG8dkEDACUF8XIuVQL2Yv+7exDE9WPTMjwNN1nis2H1dQDiwdlJqBbBX63oL5Q6Cesb5PyDEA+lj8v8emiuS+YWXDYTIV8RrlxntrppbuBvHIGrcIGApVVtUVCPOG29IMROWaEdnSMbKfvSDTcIatLMC12terR1ERobOFU5TSEPtFcPaLGla6rnXf4MsMXdGASbtM9e7WG3kKbDTkYGWz9akSpRI83jTFI395UR8qu6KFFImdY4mFnd/MOJUMlZqmg5e6wJE5Xa0aLdQ05xUPIBnISEYYda6CY2SPY/VddYEXA237VMptuWAJi9zNopokvKGQuTQHQd+QQC81jPjkjNAg1zReLmrkcS+av1GDhc3zLbZrRkbHq4AIanQD2446q4mTdicLjJF7NPJjuJ+I0CZU1QACZeUWTQh1b4nT4po1qby6N8QZms5WN2mdc0HpBIsqZjszfqohM2wksLYtZXfDqg3WSLuTjlhc8Xykr/xxZryClmszw/4NpeaqXsjUtGFfB3DLKNIVK4Ukm5kC8ge93rP+kbsSM5ScNB4yuVxdG1R71qERnMRzG5PsGF7mnOBlXiI/VHyWp0m/blgwrvuyGWHgOzcvTCmR9qCEi7+XdO2skdivWxDdKxs2ZlCW4m+yJvEBD2QPcFrIjDJYc4TCh/Tfk56aDzNSYVW2HLDjV3eIHIFNv4y8pF25LyJ9P60N431vQoCtII3lDskjuMRHvCSrebVxVzeM69IXZbsH7ltfUmRBZWpqc7h9k96qclnR9sDhpJYVJMkiTBO1VV/vLEcC5/knRHlIOzq3nRqAF449d+/kdTlVSFF0BmlBxWbnTiIy+WBms0LL6G1ijdaM+lGqvJJP9ztUd0KZFZnvZ9+TOOGguSSMgzFaRfLHkPqyweCJWpMVnTFmPb1Ztb8M0zOQ2Bq7W5CoYmB3KMJT8j0yuqTrhtLtTgHSXsO7pErPQyGOOyAbxEVDHONGHxWDn/3G7o7n6HUJfPHO8ngZdEG325g83k23KiABy7RqKC4trOfmE2t5Tq9A9kTFYeqS7WwPtB/tA8PC3CQolU+6HTVooA+zmZY9Y1zulotogvl2cy7zkbMXGOEm3rXcZ/	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiMsgHsMon",
	              Description := "Message Handshake Monitor",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected",
	              EditedDate := "2019-03-11T04:24:52.483Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.3 := "HS type$N0=one way$N1 = round trip",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgAlarmTime OF pvtAlarmTm.PRE (Description := "Comms time out alarm period",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes);
			stsAlarmTime OF pvtAlarmTm.ACC (Description := "Alarm timer accumlated",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlarmTimeMax : DINT (Description := "Maximum alarm timer duration",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			stsMsgCnt : DINT (Description := "Message Count",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsErrCnt : DINT (Description := "Error Count",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsDn : BOOL (Description := "Message Done",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			stsResetCnt : BOOL (Description := "Reset error count status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			almErr : BOOL (Description := "Error Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cmdHS : DINT (Description := "Handshake word",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			cmdResetCnt : BOOL (Description := "Reset error count command",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.27 := "Alarmed",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAmhWB1hWVB29z75AgR0Ib2iVPtA/PyHc/V6/lWh4FP526A+P2g0NmkSg+GphZupnVoWmq8YXepsIGjCONdtDK3UUQb7WbPcZztOGM+/lrLw5WXVTMkjdkHC75TAC58kh8uNgXKnwZQVWlMtgWlFvAByRNwl6iceSHWTT7zqhb266GXIvEIrZnICWcpBfWhinAhLCL6L4NTQ5mCachoazvyhtFhiwbdok9q0C0YZlDV+jIzDTPDHdjucwTsduCx1FE/eyw3NgrUoBaFqIScQHdpkxJGBM5ZgfeePzaOJGBUGVhiGHvccCATfyfKkIT0xF4bjVy+TzB8zB6Tx0o9/O5yTfUp9x9B4Xm68Gwafj7Fk/fH61+QPK38KADs3oWtbocr7nFoneayrzjPQJ+EU5elT9CcBTHTlquuA2nEe9kQeomFfgakToVFtTNVPe88cMoSfLgmzQAPh+RUiDUxUyvtIU2FupdUvwwv5FfjFVFmz5WoAJ9yJ+RUdy9qIuviB8HXt4Mq1Cu9qGqw+1fIFuv4kZVwRIhRmk4iOfGh3YVuAFJ/BjoKUTB3FyafwbjoUBcQIZ6aumfPMpVHzBl8JojRjnGHEOf0A6ULV0JVw+fKV+373KOi0onlOceTV7QYgTAbAz+yi7du4Z7ZPVq/sDRDKp4xJykqOLvOZd71QB/rgRFUNtmCkkxhmp7P1D3hrDv6y0Bfo8IHtfe7+6hvRtXzpbN8dbsTQguiH4ZzyB94fKif6zItNNlATxiPjVox1tq4fewv9L9gvUPl5wp1QGTHzIBg5azoyuuvG534jPse+1kmzFoZDD5RTWZP/COnLXe7QJgqxwwCm97qJ2CF7h7gEQ6qFVp4zUfajOusyw0Mr7sXZBQZ3j0FRvbyKn/Mv/n1qM3bnkvCJM3VLJUvpFsC9iI+fgIStS3Xqhb6QBdHrriCONq0QGpd+4mq1Qc9x34yxDZwI6XbxQvLeF+ss2CNFcZl5AVv3V/6cTDbx0FHaa3gnhUZW2Nxej5mvpYWVQKGRp0ElW/ehUSXhXrsOsC7N2B0oRpXhnLw30DJ0XfwB0CbJr3dFItlfrrkFW+lxVPtNcJVNwi/WvRxNoU3Z9f9C0MN7R5xKJBGcdC51c44HJ4iWXElWyZJ3YbwdYxtIkboTL0gR+wvVgWlLCchRrGNNVR4AM2HGZ2eThdNaga/Ntp6ZECiu32uj7vNPzfCn98ZOQSU3O7xp7W2UGwKGJBYt78nIVNvh3eHxh8H7KX7vruSJ3hLHAXJK25rChf3qJ3C36d82k6YzfatpcObLYv5kPW24fqYDrsUSDoaiWWST6Qg3GOL3tdLn3noGkooai7jF3ky6EY9hdbnt8jLBgh0gnE89XS5o2NuSKK2pznLdtqxQ0zrStGrXn2V0Tu4CvVgrhq+W5H8f0ZSP+Db7cYJF+36+dc0ABw6Msfbprk4ufRE3FumtDGNGYnT3za0p9x2U9g+6z27y9fKK3I6RjU+dfEnWvt64vFNDSWPifN1OAGG7Cc1RC9yEA6Undx0/UmGP+HqylVH2tvtmdpTsEBy5EYOsl6iHQ5srwt1WZX14stCjkruDL1jGGF1ftiY5LsarEDvUtTI4c9Z9YH5cZ53+EBRjeFvu88qgYDkAlf++USRSoP0llipvdYabL3q9EWOWOCZRcuuulFd+mRnGde8wSG7jcEVr5WbOTGW6S2wZycnoxdPNmheuA5MdQsQKuTJDNDRbJqR9jOSDMspyS9VbWQAXkpBSeb2qn0v9ivFKL0JX3PvXT+TIbzMVdaDdkKDkzqC7TA5xPgUnCGlrZf+a7KMmgea/KdwXplt6tsHWGodj43T7oYHb/enLlF4OjG59lFmnbD2gD1qbhav+fC2oQWauwtz3p8a1WGSLcDEEOHcd+DOoPLbIViHaehwPf3387oG0onNCp4w33RGJUXhJqB2MbAdEC766SlA9Yuci7ov8UsBly+M4JcLlpwGkps0ARV8TaAqfh/36IEkiXh3Twyg7Lk+d7tut114NDUZVu5eJms8zJGmXn4AHBVkbiQe8hIGfALLIEd/ZyVh9AC5NB7f31vIgT8LTIuah8ATrIyaja9jzZbYaeLaa1GbVKoUbre+GS6ke3lUZqTr+31JEuFr+pKBXrE0h0nvJ3ICP4W02w66EAXpfJ18MRx2GIPmhyH7gc+iPPydZYsdKH55Ud+YCbV0jDwfcETlcXms9JtuYMX9/Rip1vcHOx/ILpGIYGw1xP2dXRMTx4hCGTdpUvYgn7y1h4g/IK641wzSTp4g4fkuWUC3pvWFdVuSQARs0Eh7BsntZeVcV5vkfEeq8DUA5pv2xIfBIfEx4a+9v8+y060y+CCvOPro9fR9sZNGa++x4Cju7/pVzmTvIMk6PL9u+NjBMPiPkIgDVVka4md9CRuecmbx1TKbSjcRDNKG9jxoppIBLeVBGtQ+1b749PqKxCUkQ8aY+uAB035OlWu6I2ovS46tnD0X4xUtlfvmdkyCMqe1SqOR0lq+V0CPc8PQNNUafQ+Z9FqgzirXmT0Grarw1frqdRquQyksANBsgnAB4RbQ3JbC1NHiFeTwhevuR8hXvZQbgOKTdoBuVE5yuaBOiA50BVJmMnbOIvLj4G5NSCma9K5JoKEclX1rAL7IYp0Pue47hRMHUF8Uf/maEE6JFGUlq9CJCkpHaZYa22Pev0dEZd1QqMjCcP10lLfs9znZ2SI6n93I0/mPwMO3OZxrF5Vjea84/Rl3equUKN2z1Bhx1sodDVEKSC/1TmAaBk9BYY/c1w2UklGJLbnUXf/AQlvpCdkpXvbNacqmJPzOu4i9WahM8scIAfbAeg1K+8srkXALWaLV8sqIMsV1xIVj7zhtaems6coXVh0CbrN2MTBw3qshkjt3rvgHgkbG7OGH+91ReqIKr7SwexodHwfZODCrk3EYPaOz3fyVu7f+GN9yJaY2T0wYw/A9ByIlKklpMRnGbZjl/FXWyRlM68JE5wskRQ9qQDi7qicckAtmL+D6hnHQyozIo8TN5NrD2aQeUW18tuspf52FtzE9AqUhmyL8DjONvYu2QoBq3II++ex9gy8CYGD2emg+p0tiTZnhWTJL/auleQDKT95JYlpLY9SzBXktvpDs5rnORzwvykGGNzHNrN0jqEpIQ8kuHkE2QWKXlk49u/vFjzpRZPTrBR72lOkHoImbeXk2jaYJzkAqmTyRcaRCquyl1QROHZDz7PWLoxuLZpwqI8xoQJt0wiTU2PoA0Xpp2RdGYcXF8jMsdHvRyQ+zE+WFT34z2gz9msLaVUKGEDUtdbHzc9vqgEN5KsKzS/nYJmsorKVM8EsOK+yro+uaw1OCWLW0s4RUngNWMZbYPz+fEwqqMCmNhUNDXw7Y1ECBpfKqsyjUZfjFytkDvo/xK5voW39wO4XThaDFnvXvPgHgQxkjOMJC68qZ50Ro/4lbuQozkHkF0ncO2ZkNty8J/HzEmWC+2gafQ84SvVsafwV89cw40U0ZieKXEz58FzQR7fECwvXYXxigC9bOjVgN0t+ZdPHiG784An/Wnbd9YhL/7209Pq4xnJif1aKO/xfgcQlWTF0xaHocOMJ3/WYKORtzgFclHATEwiisTORdMggRSJPZgMtLP78NMQsZf1DJbGRAoRCNDOTyNeUDK0hppHBNEp/4eQsYpHIFoBwPn3akDbKszy2UQkX/vi4iow18HWML2nU6RI1zGltU1AfZ/XCaWLPmWdi+UYRUGKd+p2n2XKUuPPBi2GJmCj+0EuHiYksIkhGTGSYmJTfbnPCzsmp+cqq9lvoWSx2HzG3ckx1p9D8XeQDi2T36dQV6VND4zg1faxh5w7pzdTjQ6myGVh4Nty5ZUqeltUOhq32g+O2x16w1D53PrpW9WtjurA2FPiIRzDOCMNHyCpdr7WCUzEzhPsXboUXM840J3rUqnDCJFp1DA0eRF+1VzP7/3G6eFl8gu+vh11JM9OzWCNX8ZuX1SjOOfrHIvwa/S9LWSLbI0AFAERJYIcj2og5qe2HE3YLjIBH5rQIlKL6jaiB4w3yw6v7eSfqnYfxsIKYswEd/fchROnepcuCzaK2D1DpOvVHJX5/lu5TW3UM7jIhZo++mSMs7eDn6tOM9Rox4/g2/D4wAFR/fuRwbSARerN4n+dPTeuhi1AmsW/M2Ah3Yn1f+AfekR5OUqpnrrU8vUa3yKdrwnxmyUT+mEc/IJsrjvAWP82JzULZKEQrE6710t7ETQk5dEVN2Z6QGk0ODrAOVmGZrLeAzTvezgTrv9OmuVVk0QO9w8xoKESaSfBP/+V9OaRDh6EuvkhbaUx6PJXKvC3fSDF/UDkM3AaZRKyWqa/uF/424Cca59aDenSMnjOuIIAkcj3wGAfY03zTXmtm+ijsScgkG+/TKOKRIuI1EzATJhCtpL6lHH0/i//ts1MLEsBWDvEQzsE+BWo7DUq+UIBAbdeW8nZvWV6kzqNn7ZXXEWAuTIca+CXumir9xPM1bDRbHPuvlMhZA8zQ87BPE4lhovRqsRwWuB76cEOgFCVKgs+WQPwEjoivCoyqmIRp+DeOoa82cd2cZHisMTcyg5NJOIqMhKLhkb0CN4Ebp2UC084nHNO3udvF7Wl3eru9QFYZW48c9mU3ItiOrDStvE4Ewn4Ln3NnXnvWU6fPklUp4gJshERKIPLwEqQ+p1lfeXRP6OnrKu/nEbgeCsujZ6uyFSW7gATceh/wL9uewyoPhlyD1hJ1WVavfv2d+vYgF6Whl/hNvTiQVYx4uAp18Jt2cCGT08O52Y3WfW/IlvJ7LAGFdZ2v1TkzeI3tn7rFalGFV4kTWonYeAkowRghd5JlwJ3+5BpW4cLWqSMhZMfbGsau7lPtrhw+04a2oF1r256xf7YYk1skOVNDVgSD5QRQrjz9Rb1V1d8JK/jAppQ/02QBChPWDkeJNYlQkv16WYbBzG2ZijZ9r8mJdjQBfMvJQdc9DkFFhjB2czjKJyTTNN41KUBQ70w8J9SJeDMD5VNtq7tUFOWmn54mgRhyy3NIFxqE66/o8oBDpx9Xdi6iXYbanTyzu9CFZr/jrcLTI9/yrcJ8Z9phO7VsW9K7+y8DRAynoPq/biUa137d/TkMRlKo7X+6oReu8HxuC6kzxGcvkstzBCLK2jA9w2XdtddmxabS/evI0eX9U/D6/aFnr2m7WfEhYtohg3Eot0ie89aYD6yn1K8mHl9uVc/EvomdHY5RBTwvIvGUwIfZyQjyjDXhV0SJUM0xHP/6Im5OZvqoHMN9K76+pTt2jyLKwwjS/q851z5FfCSVOJh3Ic3BgW4rbV+84a6IIwYhuve83bSBJQ2a/r9vRx6FyrLRbmTBLbtt4l5hrHQz76MSTB0xvWaKE2+Qoqo1SJ1s2xqIMzlMv+5CnK5nMqM6n9jJzSDRlFplMacCpKxBvD5JYmQ8Zm+xfpo9km0RA6gwkfGQHUIOc3ZhHD8FJswS2q9/txdNzq8PStcCWIGll3lNAfx41PstEk3K6tjbp+/cF3ZiD8XgCIifVfNSaJxATLRdziqZUl5ZhiLn4M/jEee+apRIkL83OizojltjN+/Aai8cUqMChRIB86DeAJA23XD/PdhRLkI/5JOOTKYXZzQL4c7xT3wEtGS0FTGAgdxF/8mx/Qx2RnGZap8mUCGhfN1YeQSUoVG2I6NNtS7i/IcwNcKR0Rl8xW1sknAg8FSveVT5I00T9wh7zHqfTiIo3kPQPP6aM4H9ocLdZT61WajYf94qqo6JRZ0wLr9sMpvbnrAOHOoz4/KnniShkjs7qaDlOJCKaNJNExFOa49RkJt7DmyVO+APx8IvzrTUkhIJj8Ljoe1HuNYsNq0wXmLWjdaRRiGhi49CE+3YwpTwGkZ9p4tcH2XEcYh5dkzRZZpIkblZI/jzuXz6aD1+uaFA8+WGtFYnq/43cDzOnes0kKsSMzQniQAkhGpqVdciI86djDh8+KfgyYmHCjDGwcjE1AbUasqL9DDEvSLbf32wnYXRRt3eXigSbxcxLGv9djPpr/QbmQh7frIzLjiMRwIzuW/7AZ+CKvoH20dZFlZha5JTWvB+h7px5BsHvOFezGAvbyLZNVpB5cuqf8mQ/CejWs8ZXYcOw2WZuRSEkdDockmB70nlQtP3hidEGsgoiaqcFLy0g1B1wPWML2d/8Ucd+m1Ej3B++sVO4mLXf1PTG2AbHxllT7oib6t8sBstu2ovT1h5UK0/slWPfJqCN0DzCULYij7hxC/W0EVeEuepDyYMSEScIBtdhc7j2A0vA2KPMjpJTKyuneIDYLz3mDiSIRg8ibzFrlPZiihOU9YKI2wauPBUu/Mf0xVnuJ5V+NRkAp+ukpjfY1TwOPqafuZZyvm5LiNyfmKJQ7dOD7Hg0ZUnaD0Iz4n51y9FXDHPa1IdcvNb2wQW5yb6Z48ug0q999Ufs2U+k5hg2rsG+e/6nh4gYIRUJ0EAcG2O/JojKsBPU3rvPcmoKY/ksQM+NKaEKpZi3hax61Tx9DFXfwKB+X2PHT6ty2yWHLBtEbQpWsl1BQRh9hyol4J5nTTE+MSzNj0fvsl0IizMaHrlWb0Ts7kM/fuZh+NPdOD6ErNJH04c90JwAZZPsfexwtgwlooCSWBJ4dPQUTIKpBm2JD2yQJZj/Q2eUn9TrkW3w6hAkZUayDfWlOs1kpqu/UiaqU2xF5u9QMXYTmgu6VgowABKJwf6A0LqnxMbBsHDss8hteRPiZF7vhW+6Lxtqac6xaIIUp6oHP3oCGFg5a97cbrkmHucVwu6GDlT8cX+haRLC+jukBNG6MsaswkfESKhlUw0bN81QC9rbaZQ3Mx+SZCJ8IjPGH6Il+jSZuXo/PTn4dNEpypilo69QABpaKPaHVxmfM22d/M8iPVq4YwihadLUaTZHhJRp8rJUjFfiDeTJLgopag+0oiXVlP/TWRDUnExV5N8U3sLXBbwhD1cOxaW5d89Adr283qsc+i5xEHsG6Ie+brkucYmL9fAxbmxLeXHLZ9x91Xxwci2Y1Bguv6wP+DX4wIYftCS7aiybucEh5JYDOzUtMR0QRsDT3tmLcSZgNeppJQcQPM1hHPho6DkiivAwUvnf5sra2fwf3PpcZdX9WaS5ora2/pEhJQHXPvNUI4iM2BNgLtlePHhia7J9yJqgHcg+77dw2HOuvvfhHYoEkOPCyWjIT8ZEJjPO0gCtBxUPcv6KqviwzVZBE7wX1EB9FpM8MVIhwgpq+rrVZOtFjAaPa0X79pd1nKP8GzCOZrW8OKnfQTjf7LyWl/CFvWjiQTJf4VkaOrvK98qycAKRCUJWB3Fg1TMopLJJcyNJtjijhMtBIPiFp6X7fTP2mMWa+hNzO1arJPqAFeD/4KTfeuEAIFlbKVJW0ZZGWKMczQw73gKm8lHvJ4mKCG4nxC6q1mK/2J2v2obCikipFVX8D7CN0ExSuJI7/fip9/Xi7klGT8y/jCyFqzPiitPCqOPe3UjnZr7Hj9k5OsuJrISdsAUes0qmiZVSTsQXfGy7mOr6U2c1oZtqQlEXU1/ZNCh2GSqH5FzBYHojYDEXnSdbG9jYV+/eZ5Q/hpOmTuKHP86tjd1tAopTao/4VzUr5RKjwv+l/rNuNG62VDAbgglMh6JrC4zVEh4O5ODHed+kyYUAqKZb0HHaphbCiae0nUuS/rjjIXi0uxMTn+IKbQiYJQ1gG2FwgAM04NAyAFfgBogT8NFc7O+JCjLGaakGc3FxkcgjxAnJRuCUj4YFWvXSnjau80LXrXUtCobo4x8J3TLkaIeFYe9Bg9IUTMwgrgb7MqQYVc89bs/GQDoFje/aR4OYXYac+yDkdBWxV5/pmHjt7l2pHZlK8xT0XQ5/PfszCKMmC9R5xTMbU2PV9xJXn3/V9tO57NB2o0Zp+cUPX+7qBbcuGDt2cnlwHQEL76fJI2nCxoCi0ZKkwINI5qAFkbO0wwjaA3RjJxoX/2QcU26GCJqW9AmKZXnus313CSa1gNTtCxrs3H0PtJ7EpCllK0T4CFCQpiXU/vm1Ml9hAZbpL384nB5eAG3MRE39o+SSg3Y/nhu/glvHu1vHUZIsiS57a03Syctp5fSHi8KfasoyM9jXlYddVCJ4MuT5lT8Lww4sP1WDTCwXE+hnjN+PlNqMeG6uyJK+kZ22Ek28XiCWHD5tCYNGhlJYk8YqlHWeGwBPZASkb/JmdKLASXW0T9lT+lIQC6oh6+jF1BzjNuN3xgg9AkTJHsERU/hn4OujP9IMwh7f6krqgKDVrxXZjCo19uhrq/WWw8U49sb5Xrjpv4nX2UErV3U0RRzzQtApZkFJXMUdUW1wBbFDIQUhQYwALOpj0hWalVE0TzeV4hetE8QLQ3JQpIFZhWD9nk2jwCOjm0+SPL9LyNafm1XoBrdU8o8iaQ9c5RCb6nPLKNM46M3b4UMCVomfLv3LA00S0ybd1FHUbrd/5ZFm0vZGHKuhfHp3ER7r7WyCrA72laPfXX9TbSTNB/E/D/nO0qxXf2UUucb6xAWdbVWZtT22yV7SlMTtlfwdPJRfp0wXd/TA+fFKjHEoGYdMD1j0MWtOCPdLGDA0Betrsm+dCzHVrp623B7SFvpPSAAPByjFVrTW6hPQ8CSYoZPI+6e7Fjz+7pm3aYWuxasMBXF6ImDIFFcDkLFA5jBQbgdXIFkQY/KU6La7VOPftpM2Qj9hVEyOZbcgwyMYgagngD2iIeGpZMI5bfJ6qvHWndB8ctpHw30xIVLmlP4CHLuM2EVI7oV8cNasjQPs0O4pBpl1sDI2B42jmUuKbRrcmex1slubNIn0keG51Js5eHT2csqZQ0ECU5i5qzrwCV3U9KWBB78VCWe/It81vv69P87X0HF0T6q2bi4CHy9SHhq25PM2u4qs027GVsjTHk9GV5Gn0HRc2ooKmZQaSaQfhWOonokRhPcLgsgF2uB92DRTe2HbtKJeEhVt605EJCSqLiNnsHj4xWVm5p/t2W4xa3bODgPeoAdzZrdQxnP3zN5VdER7PyQXbqoc5G3AI1yZBl5F3CjoKQFl2D5xj4Uj/qAMcKm/ifxFp9cmUqC8QrQJVzJdbT1dsAhkH5k5mMFHYjibK/8hdf2dXDUv9muRo99bYWfDYlvh4fNKuuVZoQfaGl1vVmohSrh76IVaNuPRLz7z8P1607eCXilxbxcNB8UiAfrq3TTLElllwDbCs/0yR2X/W0bjet7tn2fYET7wUGBMQJNGjQEiae46+vC/8km53WU5xxABwhC1XISPS6uc7qMrDMA6OFOhL74V+OLDt6UG4PsciyeUIcRcnyGcOjbUgrdlALm1UturICVx/aS0v+nofPrO4ReJIQ3FhzX07ysacLuV3fgFP3w47uUWLVOInQfcQmDIOw+I/Os0K8/et6+KnrIo4waHRhQCT/dwx1WmLB2a0Bm11vagHBrD0n3My2WHDB0MMshVlDyPy+Wd9J7q+7nz22IPMtecMPJHA0oaygSvWkev8fW71+wdqJ380S4s5QHJ1tAfhsp5GRuoUxaN73uhnNpeW9BTNyc/FF6v5VvthD0M6vpg/xgDgTRdh2IKF2JfuE8U11cQEQhpGlaiIezhD9cmz2tBU/O+3BrvRTtonyqdbGkJzFRJFPfj7/abh472ROLE6GQ+SwB82VavQRwazwH3VzpN89BymxAzaxP93Wqrnc2WC680NGb7NVdx6RKdj4SlFjiPuY6cQWY+pG70HeJa+BePDTXDvgjxv85Xr/uhGTL05BOTGWYxpKxpFSqG3FpnVayLX2rKfJOuxwHs71/zzS88mE7ZJRJGbDVJHJaos5VRvGTqQoRNqd/3GzZhVwFtZMJaSVR9SXQJKW/5TOKYG/kQf930p+TGoO3Sk65L2a/WI2jhh7+2gGh2x89suFIaBA0UF5Y+Sj2ZgSb7y72rNKZF7t9YDCtwYAlw7hPIO/xZFVxqk0lT3k7DKNP5RNqEzA0BOHuncLFh2kocHFEccsZeDCCc0hTDUiLrko9tKHplomhOVmrJ4ZxLOz+1xx6F+7KzE73LHerb3+jb1F1FHD2XH4uLHuAhGvliG3otZsYtWuRvaxIcJj2+DUuMx3kM8PM95iFANH5c7F/4D4gCy8w2yxJn0NscquUG3QjUHIMykL3d96/Qodsz64cOc6HSzEA7NjI5Aced/tlsmYDH45DmUZNXqIFenn4wCvIjGBv5dvTMVDGWj67TLyuczaAHnZl5pv0fBxr7kbLUY7iuPaRMf0a2B4RwoC1/rYdjYaOrBps59L63j/u3372qQlT2vY0Ca5auhqv8AyuqrLXgV444pYJawOq5tvjeeDhVZ2Otbb0kjHAHA/0VLu0da33Bz7k4CRgf0LvKAmXMs049aHSiYnAwaD/jjGWutJyfKyQhztTpWQRJPasTd7cfsAjIhhjv8NaSyb77wNUQpiJFzALWlYIVR8b1NQdkjJtVYOsgB4KEtkHECkl/0iNEKi6t9TEcYUUyN4lvPqHJbOw8sb+MjrOTd1S8qKIpiSLLLwPJfv/wpGhykspBg8KNYx/Qjf+U5oJQ+fhUiGArw4pd78FO2ETEKeNmugFaZ3V+Ihu/2oo14IvDxe++BkxLDwGoxTY9G+LtDjbm6Kki19tHn/gYu7o93r+QE2AlGo5xNjVmhSqhZRdEIk2oEEjuhO2nBcxuvingSk9MZ7EWpmhS2YrlEnCUEhW0chkGPu665xkKzUNrY3e3i7oacb+TEf0HXoANuMBS7J2DW29EawZzxgDqygAOzusDAavoGWUddqcuyQKTJOVJ12aw3DcbFNDdhMajPx3R5Qqnl+kkOJmfJ1wGtOb5gXu0/QSIFPzlKm7wNXajMhcWXaveEZML4Xw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPLI",
	              Description := "Piecewise Linear Interpolation",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.495Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			inpX : REAL[1] (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			inpY : REAL[1] (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			cmdCV OF Calc.In (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := None);
			stsPV OF Calc.Out (Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := None);
			stsFault OF Calc.InstructFault (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := None);
		END_PARAMETERS

		AAn1P6uyfOZ5ljralT9wbKVZ2dsE4lVq2xEGf7h67bQpFwlDlV0/23gk2TVTEnBqgUCrp65LVQVi3KmNYoirurhTIlGyQ0Ji16Na1od8u60/ubIoVgifbxB+NWfxVLEJZEvuG29GoYkU5iVhuojeuCq4LHZMH14MAKN1frqTP5llYJzxbzZbVx1gJNT1Gz1CXsbgbN2cqXL3Yu+GdRDqMAARr3uK2bkAbm5c/UryFyjhbIrsZpGnX/KofaJvp680IRzX2EouhHykhpl/yLeeYbQVGQ+/IwdxCYvr1rJ1g9wavIpI+B2ip/k5ahs5F5hWGYq3GkNPHmYQaFuFjp/fQmFwLxNzmQuj6xjEH5qnhPmp16VLhq/xpEH5pLHBNtnhDcGJ6ggVcZKyceSr7Uo6eBY9iAhB9Zk1g0DrK9M6O+0mROXBse/XdEaSjwZeQ6NDRnjqfQpkLHLD9Ztd1AuQhFUuXSQc1hSGC2NwO2DfVzYTOrmg9E+M3D4CL0khVq6Qydq+j0guIjI6DNjoFL5+eC1wRuVn4ygihOK6got8ODqBBB1c6uz/ZlP5iMTEDu0ML2wx2NC/9Fl8x2wzQTSPb0rC1qNNoxti25uzJXlT5HBaSHQm7LNSQwKd/7zZrVkxzaIySKPp2wtlsQpCO97sNKS7YGJmL1Ws3uZAOCZCEO0ax98+RC5+fHEnoUCqbLL8fzpaBR2ljYMMUC+RfvztFgscbRxHA9GFxAH/X8zBDfO45bEjKNjydAagJp1ixAVJuiBi+6MvRUJFmrChVB5SWhB8YlLbrOtIVRAsyFyBk4t/ShCrWW+CZ7Qg0nOPKdlmuM3cN78/qwTPqSZrgT2jjEMD4ME5ci6DxfX4F0wkYqvZZdaTIlfYOcpxeDiCEzQxnrw8nKn9LIOYAe9YGHvcSCbl4vNvY3ae2/jI7Z60tmRriCFHhYuJnrWyaeK+65krgGhVk7o3+OwCoM90LbepLyK55nkDx9Np/dmhfPkYjvZbjDycP9MVbNrZ5RaQ3pP9FuXkEFdWfPmjjYfTMzHadjVRv1miFrfZ9tDAJd2agEh38fPlBNyOEYRDtw4/vAXLQ9/dgqEeIDNJqK7Vz+edpVQTlVxR47jAB2yAmLncGZHzyswcmpA1isZgCFTVPmy5ELyqtWko2HszV/+dvUe2Yz/GZlweILrkSmvivZnaVwQ41QSQ31IrGrSNIWgPlYDTUCEUI0s6FFNuMBFu+Y/mhpzfxBv+R4gapduuRd841JahaFpwSUKUedeCDKJjIfJCvArjtYZOp/kNt+Bs1ebm2Uv1BqovsVYscyuKop1znLi6Mg2libozLTp8Fv55EIMYgQ264zunPTNJvj2MQYaWRz1e49+aCvlxjoTXEKLZlfNKC0xLZUNLL2w7ZyNeSKpfYaSNz1bbyPHGj2Yrbow1aoMqw11SaGuafkPJAXplrEkW/JCqUWGUmyFCN8A0QS2DiW8g1Z17Y0pRGUm8MPHI7jAf7nAz0n73hVu/5R9E2ptb9UJip3xGYQb6nVeom8ZfR9MIL/V/UCKQEE4A3fSC7Kcm0ehiM+00m8AqTj8fuvgSmgq55VFFAdk8MGqurE83lKvl/nxkY42NfQif3hGaZ3yajxEY2mtMrtUdgLDIX5CKhmU11v1nzvfNq2Qvpq8wz2QtOOR5QX82OPJWRU66gAMzmDQDNFoKyKV/W7CuMt9UUx9APu8yji+n9MHm4YzyS5EQoIkq1IvhRYweOGlg9/Z/48rUTQw7RRAQPWnArs150NXtZMCX0IpGl+iPfWNdjSIkKCUoYO3ze06NUJ4emFpDUzMG8F+nk7OKIimA424DE2CxnLAGyQVGuganu1wXZP0wXi+EMQlRpsgn9QF9jvFg/9z9F65aArw4ip93K6m1Iu1mVp4GTkunrEaEs0M0+Fho7t81Wr7LMhMYUJIdfBBfkdvIrxdSuWTGIDliFXsMfmaaREp0Of1FhgCC4W2cW7Pj2qgpSK1WuxB/SpSRfhgI2YQb8d3AGY+vW/9mUQmXUCKNXIARs4U9tn4Sivsd3MtJSDQkYo+gKv7LhThkRwY/2KKcS725FhKdEFcQnRqwrAkwhueMhj2MNbtXhw4yeTee7lXmkCVA/SC2//XXlYNqWGCGuNcV1Fv/bxvMYCaJ3Ny7Fjv9gJnmNsvdUkhySm+zNrj3FyIHHLXahxhALw5sFQSecHDG1aTtij7uvPnpzhDBy5vX4f6gBffuJ2PbTJDz6gterqmIzGhcvWWgjfZVLbiyxA7Wo1Jy8GkWJxWpI4AZqDOL+3MlrhdW1wdXt9TC3IcmmQKOmYd50boP3ZtKuyBQPFUWeeCeu9mSoPgN+FIg0DN4zBy7R1hmplq1EqvHPSqdoyEWsQfoLxZl1D9CzsWrtYSDRDZcuET7N/rqtBJ8/EHp+zuDDi/u2bOKwGF0wkW9/7JAv4uydOmeCU0mExL6VQoPOTr/cniPpjbRkRvPTatMJTiXRBh6GSTDAl3NmK5LyOYqJAFGZ0/lruGWP79aASgavtgGN0iU/JVScZHkadq5AvoH8R5cE/4LvZqu/MNoamrblt2+RFLKRnqaWQqHeyvoEJMLVE8yheS9v+rObHSjLelnT7yGPvcFS4rFu0yX3gAoEfNmUKfCQi/Zpijhbjw3fgIJ7ADiIMTexAM4w2zG3/8AlpTL0Lv04wcOBLXX2Z9p0gpo/lKGtNaCIVtzvBwe92r5oslixlPqSWLnSbdvIe7I8rHlR8S6vvmKDZJWxjA0YSeVli94lW8xUl6Z3Kk4TC8soFUxrR9aOOTR8K6PsBpdpfypQXudvvo3oginjlyS6l2WFYSenTwRLgliU4XhsbD2gfPA1N1YO2RVfL+SNhXz63NZ6ItuA9wsB32mS6pMPqI5zERkZ9dnxLTFsZQlTThzzU9+q8IvSUq64NQ/yc8u6irXWSoUMH5aii1qtm6UyLeqIxI2ai143GXcMFu7NQNnwPeYNF0evlM6iPEjtpJ7ho3kbtCvA7GOqesSRlCMdxMtiUOfp6m4wHA3JrsN3+RaCJhtf2PfsyqT05XeXfTZxzUh5oY69EPVM1rv5WLIfO/QN+hShZ1P52Zoqu++kND5ezZZepdSSTsx8F7TaMbj50jdpsyrY9MpcF+sq7XsPh8M0idbH+5ipRdPKGyE8pl7wyCBJpOEeAHxAUujwO8Y0JfuNEIVn6teTaQT0krm3YhdBUL5IV3dtnksQ9Fmzx/UrxmqPZXGZPE5CCXQ6oumIaFCMztY+LwIFMmfHjQDtXPGuViaonAj7XWnM8wijM0bLEwguL4pbeXYIjL2s5wLRz9O3mO8CUoj4ErNiF8PizIcAtUmEFWLMB3ifo7aSs00kIiGuZwhRMrAtOXv3WPRgVCIsXb0qXxnDKqE74pebey/UIh0lpK5jrZdnBtB+Cl9KF3OmprPaVoORYVcULzEhJdJEqYH125j5VDJPGDCFX/xaii3AxeRA9DuAxq6bEJxkzUBZdryV1A9V55dcevQy18K0UjROC3DHRnfP61sqa6tDSPurPYhvBWt8y2mcEsyZiN7cFvm1wsEpYfyfAQaG4FfcDH/bQIe6t4T5YUwR2rVPQ5xN/YxL/+bjo/1Q5Lwi3QV+t5aQE+xnq6n9r+fZP1dnwHY47pKi4mnjv0IEYtD3rScesaSS6koUjnsqV8Qch4WQmSHR27pjxreQFoPMatBDk19vyrZnTZfBpyJCcPRtulrfr6yzeoAele7MzisidvRd1XkMyNDLO50N7RhO6oeUQNnA3WUHl8ZNjw/8L6Og/La7BcHPWW9+gMw7T6P9CtEoY7EFP8WWftEyYMI7Ue2+HWjJKKpREU4i8bFU2f3cvNPzJTyjOa9DsoDS3CnAre/wZPDIMmMXrrnq8lZ5U//D55LZ9IFRYAE0h41mPJyn/Glv3mM1ztw0MWI5QuOUJ9Mq25Mzo5mi+bsUueQ30xtbP3bCvrjNStvmdanQIjelMRIEuE5kvpHiAJUMdYPqzlI3Y3/oJ2Hp+wwkSZWAyy8W5YUR2qEzW9FvizOLl+SrE0rhaeoamZjYF1k/oy/rGouFpoVo8CLJwwT0ns0CoMt/hZWi2ptw0b1P18AxlbkXdakJEh6I0kw70BWY4mVpARwwoxsFTXHaMXRuUIBLNzcNhbHdkhhUARKzFtypqtaEW0MZHvJk6o	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPulseSeq",
	              Description := "Device Pulse Sequencer",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Added stsPulseActive to Indicate When the Pulsing is Complete Before the Cycle Time Elapses$N1.0 - Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.499Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "udtGlobalData",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Use Individual SPs For Delay/Enge Timers",
			                     COMMENT.2 := "Delay Time After Enge Pulse",
			                     COMMENT.3 := "Use Overall Cycle Timer (1 = Active)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgDeviceCount : DINT (Description := "Configured Number of Devices (1-31)",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := Yes,
			                          Visible := Yes,
			                          DefaultData := 0);
			cfgCycleTimePre : DINT (Description := "Configured Cycle Time Preset (ms)",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes,
			                           DefaultData := 0);
			stsCycleTimeAcc OF pvtCycleTime.ACC (Description := "Cycle Time Accumulated Value",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := None);
			cfgDelayTimesPre : DINT[32] (Description := "Array of Delay Times (ms)",
			                            Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			cfgEngeTimesPre : DINT[32] (Description := "Array of Enge Times (ms)",
			                           Usage := InOut,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes);
			stsOut : DINT (Description := "Output Bits",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			cmdReset : BOOL (Description := "Command Module to Reset",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Command Module to Enable",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			stsEnable : BOOL (Description := "Module Commanded to Enable",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPulseActive : BOOL (Description := "Output Pulsing is Active (Including Delays)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			stsReset : BOOL (Description := "Module Commanded to Reset",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsCFGErrorDeviceCount : BOOL (Description := "Configuration Error - Configured Device Count out of Range",
			                                  Usage := Output,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := Yes,
			                                  ExternalAccess := Read Only,
			                                  DefaultData := 0);
			stsCFGErrorCycleTime : BOOL (Description := "Configuration Error - Overall Cycle Time Preset too Short",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := Yes,
			                                ExternalAccess := Read Only,
			                                DefaultData := 0);
		END_PARAMETERS

		AAm890AZb/cmHN8qNfhmfsIvNPsP3PEmb+gFALJqtylJKpITDdegvD99YF8Kk7Doe7fCb3oq7QiOQFnqNsqiZnq3Jk5RsLJn/ckeehgvkrQmB6E7eotjmAF3qb3PlcBzXMcyezYK7morfdbqDekJsia5313+jkWoi1DHEcRsV1nZd4qwREu6AxbTeQs3VqgEe1wE86WPRzPL+w3NKDUpaMJifxFagRSylStgh4f5mvRrjwvt23kc4mmlqii+LlRIlzqUfSMbkMJs+OyJ9XaZFR0vZ3YsJQZFgKeSNb/4EZO/S66BGSlK/5NufDa311CCYEUiO280qRugVVKodEhCnpb1ColliF/l4ze9ZRf5SzwhQCA7Klldq8KRZgwo5yGnQg5YCoWPj3hUlzvOaF/+KmAFiWwjt4ydNYc4/6Z8xVxdxpBRLAxH6riZWfcKNu9Jt3QF9EgA85XOZQ6VvVu42DuRn9hdZmHgLCA3B8FiPZxba3qFIpT6ABsRr5HeBAkwwAfI6OzUqfpH8mKsFLHL+hE3UxQPhVTPfhuwQecTfuU52Uz0IpBQqhiS6k1cBGtaw+tdAyi2ywZnebFL/XB4bh8KNIIVZPzoBb6XWzyG1XBCUBe7QMvLySfZApk8wwTiCOguVNs30CjeJy/DEVzGL+6iQljgkMD/ltd97YVdIH3+jEQAf8BUrfV80uN6TGJtKvjovsTDo6viagKcPVI6nyCkxxJhNaZsfxhi6fU7O9G8WH4DQx/uE69va8XvBv582F09aQPWAUuH63TgTVlHgdNk0UbzrP+/irei79LzOG5IVtf2hQF84CTunf6DPcSO5kuRkK2YhMOufIUzQAEajN8n204fMSnOOJKQDmizFuLlwBJd0LoPDRxKkggG2ix2Xzk4pa+Pxxlid43TsnjeLmsBO9CUoQ1uvdHWX53MQSOnQ7OFZU2IixdEqAkc/Lwz8O3/5xZkGEvwbVptKpG9xzCcgaKWR4l1JAX/BoyMP89f5uN/Ztrf2XyYRT0kQvswRAaoSUQskHFnT8aU/JjMOVk86ZekR2tf+XDrv67Q0+bZlS2mZQxihKzsF4UXrWMQa55czWM5r1s9BJLIWKeNpNI76HKZNjS6sWM6kr8OgHYW+fr0L07h46bFZIyBYTLcE32pDphRIVHbmY4l9Y/t6+QxY/+517OgskHJ4l+hAlykPg2Uyn998MgOGNS2bnTu/skQ0sfrlgNaPM7uD4jbIQ8EmYSPNcE0SLoKOOXZdwxyZF4BtIZUCsbsX7Kax30KTpQ3aCPhnEG0meqGg7NPZfbN/OCt4aE7J9jDhtIMDEUkLraxdRGi1pA+YtwgO52RC/TzWdUg+VZgKG9MombCHaPNDJzdNYdMoFjeeJiUHBIiDo9xdr+eVbyvRuJXMfSYQ8qxjZVq/GXeLDG2UnQTk95Xx2LRteeQm4UZAhdoNyPKvXWMyQ+Oi1/bHkkVf+xpRHur13FRhkFemzmoJouEFLN3MGxNCN0sjb3svvwEwxufpemc/nZZZjdF80rwY/cZZvwLOoWI7OCHIgTwuhg0sA3LCvePLXTTzful8MBBJtS7IHXpHMHABSkXL2P1LyTBtNdvdQz/16pMIZv/B9QD117ny+b0Tlpso4NPRDhv12hAwplKTbid8Mfyzh83C/HMfKvVYI3K8AJGdo8csvy0HpbwCZ4RrEpvusA0Azp1W4s1YAisSYDFYl7vkHiMf0cy7BYKlHf73rEt/0hszrL90b5QF4xkeJRC+OfxEWXboz6RtBIuy+8lsLxgs6Pu25/fmv1BSDadb8w+LXB4fu89AiUYpVzzBxhcIzomdmJQPWYIQDSrBRNri+i70skkPGqeiO+7Zsldr0Gm619krOn6dLNv8dADb2+qYWcTOTQ7COM6BilZrVgDt0jSsBwkDeQwbNG+gER/oFmeP4aL+S0fbxelSP91IWaeuiOvoD39G8f73VMl8rshOc45FFE2X0Wni8TC/5Dly6hSYcwYhGwXNhItXtE1BONngpkzyi9yd+rBkJHs8PEcZVrndKW7ELQD+e1UrbEM5/gv0MiVysRFWUNdu59AiS99MPj6DB/sR8kAPoTgq0/0CgOmibH4p21b1A1EzPxme2tdXVH+1bgkVDw8sPMrMpxX0uBwlWmqfQT9/lBUaxRTHFkBHSa+MYmKpakq6QiRSP5wESOkC7b/7uZXzm85u9qMHXsBZGYPcDrZRykHIdymmmwvnMCBmXRXQseGo/T3fWhEdSUI6Jz8svF+T9mQZq5zsmrBtJBb995xTUIbO6yk1kCGEzTs8Q0lySbv22WUcn4HN7U790KYir/fwdK7ZB/HlGoIo8LeCLhJs9THoZIUxZW0CuQ8awDrPszJz6sOB0FDK6t88eVXwemSc31ciy/al8NbD2rjXFGT7WASWYNruHtmlNaOy5yeD86xOM9SzhLExp3JKAXdnFa1ofBftwtTAtnP67bQkoIbMAq0BTvVcEk+bMHdTAemjKdflEAPR4CCxp19DiVu+2JeJ67nUB/EEq39XG84DrBXjKxzWsHoPYb3W8CP2wEQCwTejq+H9PjwAo0i2tFwzeLRRCmx63w9W1kGt9ra2Vl3NmwIEo0QclegHZdzeR1ALs0JOrXmiCrMpzH+vUdIbIOgqHwLcbs0bda8tkJj9jajr1wC46Gq1w11WO9Jn4J2NzyejXJUxzaLjBlv6CjY3piuk61Mj/h3KxVs/BKIcF/A8cqe/wrK7m8lDwZN4efB4u1qVtqnPT2DV7i+RFHPSGnoukLF1DF2M6YfdtA15PIaPkA/hrLKnxXEd9SOSM5UAyBc7czSv8LqJBLNqBgNiSVa7S2hWEtjtDN7C7eU4fFYMA+P/XRl9GkuNHAPgdZc75X3ZMh3cubKwuDKoVBdKAMilIXQdTShOcBs3A+na/ADo2/xqOuF4C5OydE1vWLWGH50qfXEfzXXYqkV82TUbGN4SXPQR1EnLr4BHefQfP8O93ykvO+l//67jLF4ToY2+KuivB6xBQIkzcObHwtRL8ZzUNNiGDCp787glkObJn8rds2y+F8wxvi7xfBJy5E3MrXcsZeZQbjkciD/PWNTRn4aym5D9LSV/zwhhtkhp26IPI9JXhX1V2r6A1SvnNwoMt6DKeB8EZk7WhWP6KJDGZvX+258ao/z3IWuIMSacgaXog3Ty6Dyf7SCuRf9Ve0PABBPQ57m1+4uYHoMp5AIXtpc6j/7FNgkJmTKhhyN1GLhHwksfnQZk9JELkcAAN0PCmFo0yJwBHBvZuGL6mR2i5JykVXhYiSxvv6xgavvI7TTSJSS3BsC1s73LNiyeTbBCbt/u5EJUe/O9WsgFwKp/T9c8yILMg4xnfjn7kdDoovxeqQNcp6T07XqmT4g5gLGHo44/rsFHwZIOM8OhlkDuz+Aa8EyGT5Qm30hnAFp3mlBT0YycjLJz2CePAMg55HFMwAM0kjZfz0J/2UqFYX52OdMQ18Jh2vY4drAeTaMM6sNBPjemQ9XQFVOYspI0rIwNK8HZsqDoLE4eBBkWHr8GlAqww1O3wpacmntsE1RJQsBcBOiN4eO6M17FQBXvhAg/xOgPQL/eDX4UDEzRQU/5yWtezB403wAhjJXIrP5AULetKE2NMu+n28tLD390uhYs5+Q7qr7MHCbQK7/v467olqfMdLXXUU3JB2Tk0VAyZl21HOx01rWTupQnF/56RUwHbWC/weBtn99ugapW3zhYh9dQbls79USkBgYg1bknfRou5lwiDcc3GPDkXuNR5gAtxayLQtx14j9nU1hJhNYzLb9yrZJJ90Hh79Wj1m/HslVvKnvBotlgiToc9bsKoQRzatDLRHLPW6skIKKyL8c2B0blh+72tcZDDMVhJ65TUgu+MFAa9v73OUu70+IoIxSBdhsgbn9hOKLBkdhuEVlUqkvJRdiyLFu8FvvUFTFeiiGaRFxHxRbu1tSOUZPZaLuMIP4O2b20l5E6ExCpVvoujMgwpQa3UC5Yj5vDqQqXqfEwjTQNI9Q8weYO+ub/DEzmnroZo38EZ6XfcwEjkmX7Mocaocg6hDwzolyhSRaAGQ3RmNIQN22tUa8Tn4Mt2evII1RSlCFPwauVHRAEYQ9g1bK447+6/NfRrK4ZCEx64yv1te+F5idK5DPhJfNwWUx5NImuyu0M3+vdv/Ws6l60dDkEO+aQIak1zutU9GxmYGJl6yi3Kv7UTZWABJuq1GTHxwz/Mbkra2u7+vFAAt19GaBhM0ixiRECmWaowX22e7kfshb1e6xznKTbgAkyVNGVrfZ4zBIPDnXHZ5n+bKHrZWAaoPnEcTDQDnA8KCfVnXdIHXiTF6SuMOdBgRMj8j+IuacWNfBkPHNYTymt3ZUW55BGjNAIB+YeWs7Up+FhzR9GCKKa4Fptd3TgEBGO8eqxFlPvoCeVN3LM61SW5pZ4MYSTZRdk3CDJtrvnXVXI0LClT3C2qZK/l58PDGHi0ZIySSwjOE7vujJMGkFarRFmGg1FOT5osaiDqOI22ldXAdDD277LlOAyCHvzSihmOLOa/XnjmQ6zUxc3dUv/4KA1nvuxe7dYqMXWW+Fxo7wkxlcrGufDQ0kvRIljR9/RZeeUASlUA+JNuRr9aMLRm1MYDUZATAtmQGcZWsAbE+XvnrrKO7gOqVdA9fKJbl+SJLmKUIsSbuk8dQuRJJA4BCrgx6ugsyYcCVBydruOUgBSl+GjhhAasHyB1E10yv7VyIrrxYvvnU8emD77Wz7qcC6GOLuKEMeG89fzvU/NibFCMYAK2JcN/TExR3JmJ30wjegwGbD0e9TNN0TEpI1lO+cK5Gm9M3uyQrCGh/Q75yFugaf+688n3iYDQXR0bO/wFIV6bXvXJaCJQ+LZqnsPRIu62HsuzFaZaduPZdBwhK2hZD/kUBiTRKKhSvnDgKD7duji0WuiXpFVCD5A0432yNwDvuRsEtEcGbIXxayw0cRC+VwOX1wp56jJ/Hh+QTWENFsngw3qv8FLbVEdplKJjHGOmKHWGo5b+Qz1thZa1UP8nHvW+Xq19v5r9ADcrKbyxfsben4grV68H3DRzQsnLDTdrHDVmLnAO+42MzcJ1iL3/YbHoDbjD+ShtYJXjZ+n7WIjOKBhKRZHUcDKrpo6SciUoxytG81l9/GGH/XeIOcCPIjusqL7Eq8Bl7ekEt8Tfo6ocuvUCRp9lDc1qJLTzbEb37rKhG+5qu1TKTORGQg7YW3DjWn0m1BvMCFFieIFkWHXISwqYbcCWR4jWY0cJABYJJBpb/xhw580muxJM5O9/n6mK0IkDI5jDvUv2VyKAN5tmcNl3Jqh6PySDg3FJIW3yRNcVHX2Lj+zWQ0427Q9A9yyZe6tVuuGc+o0XNT2h5+nfQN0VmSc+tOmkR6m9p7XbIqDS4YOOulVgPSQa2CwoqauWj/npnyiKxzTHFRjdobJLbKzAZu7fACURATG4XhldoPrmKbiNT2iH26F/4pmzZDjz21LG0zkaYFKRaNJgEr8vQE/7nVS3tp7lh0t9LYZvnT9EB4BUUlOwbQ3qeydm6T2jGHcYQCENY1lBY3bHDTSU3alY3Cq4DxT2IHyupJk2YZq9NijLRqdKl7AM+f3gbX17gRzkOYCipfjJNmo5bGUks2n2oApCvTjNzFZZfkjFy2UUcw6/y9BHkG39U+E1l/PzMtojYEVujOdt+bhP/i7kuAtIkzRG/qlSR6zKenREI2C/UUawk5mFbJdH5Eh65l5OlMJc54c3xWEqNKxASU8H8sE4ou5xC2CWe9W3cMlaJpLGrtLAsQc++HhxnwA7+9kznO1nYK+TvcafLzzFz4v/JDfG1b3Uug7Bzp/PXZRAmDPbI6uq+1pX5OL0KxHjFYu/4i/CGEGhTUfPVZiKnL8VAHa/mprRVZbwjWgeXvdZ2nlsmxPKFJyOQbM7bI5M6Dit6Db/SISONrYoi3LG+dlEpPOvf2tWnyCHNJ8D7ytrDueIEQPLWhAUC3AdXgSAV0yFjMnPWhKjbPkk9/A81VKPy2B233Ldpq8hQ1c4r1crtJGTmSsyrQ3DKm9C+0rAyhJrNLF/YbQJ2r31UaXY8jMDgqD3QR5sHcAYWsXyC2rYoy+d1fMJM3N/sCDc/6lldgw3gycvkgTDwYAflPSCTa4HHPkiQnVuwOrdrvOCQbYKtm2V2LSUjTo4++/i1X1Ukyb8ky1KRaedopLjpQMZkpcCsL6un5pNd6Iqk+I+CfZuRR2xGCMkTwG+O3YwOrID+x5kzsRSGmCYlUQRck6H6LdRqWT+n8U2NfxaLVNnpigyEcotpdDf3jVq5MFKErBsLbBg7aHfR/R+Vri/rpeW/U+mw6S55cPr0fa9viLqme7LKOqg7uKpQHV9TCjAkSwaXJPOvMWKFYBh6L0yh26bqvmBbvPT5ONWKDO/vx3HpJczFwrFPK+aFvMhZZGdPinOMgLmTrX3K5Fsxz5tyA9T0F6GvdTCl0PsYg0hvbxS/jniCAP4BuDvCXMpzI5+RY07h4KUepJC2J/ckWe0qMW+MaStTbfSKlE3ydG8kGg1hRqi10pGEyO5zyoJuHkUBdh49ugZGqe7Z2iz0UTteGAaWjMjQgCSDm1Z/RnozN9uo5KrUMLYdyx1imXweS9Iq8lKp4X33wBjCBsHYUa3taHKTHffzfrEptM7/mVkFN+t77WB+8UFPDilb1SK2tSNlJiBSIslFPZaGnkLjWniUlaHId2JijQiF3k+klj1BgvNLGlk1ExmKlGJtZpawOuaQdw4W/IHC63Gnm6DRgrLWp2m/NkzphbF97KbRCvWcq26yRhk4tXuRhguwgq6tqDHquuku2aYfTCSOTwn0ILFnqMOeDuzDip3k4PKmNK4b7ER+s9sfCQoxCrr3WOz3GciOTuMQROPSlcXVNun1PB5XFzbyrySR4+U9RE0vJ91yHqZqIKpPHO5vGHp1Ldr0+Y0LK1Po1fdSbOzV7bZr8x+it9VQWl7nhJi0+9zfxl9P96nj006D82MszgpDhsf3Pus5bxx0igm47GSSO2P8oi0O+l8bV6uK3wlPWFYPsLKA0/pP7DkI+Upwv9YTp5DExcl1nQA4OgQ60KLZ9yazpTeTNmuyuAtDAmavo4ZB0F+RxuKN8TU4zTEs6pH3DkAQjugNmi5Ld8w/6AGIwVlRYKQ7Q19YZ86z/2dJ2GH1w3F4bFQDe0tMdY9QIQgjqtiMcyffyXrnHZ73H3X7RwCM/z5wNvJm6Mhe/aue7KuHCS0vCwKt6PCiCjfdNqOpV3HExddtsCp1YjJlr8HeHSYlyFTBUmD8Bl27cnkr1cIOjeVj02t8RxrL70Br3Xfg1hqhXVsO6Hux6t0cOEmuRaeLKXmtSHTNHz86zSFehzoeqP2lFyK9AQctpB4+9H7rXAs8we3noVOEcfu6n+QNl4dkAbEWkTngd7Gxv78eL1Jkic+tv2jzm2hVWjaJ7pr7SwTb08l8yiq8euxT/8W4A8aw5bVuhUbEq6f8I+HgYqBQlL03RMWRvT+tZpKBLcHkYvhPuK/NqdcnQ9f09yKuVek/Or/XZad2iB0unItQczALZr152/23auPCzcYMBpFWZ2WDPpl9fIwxvr3q4ZxVHcyttXc4FQhFUAXM5njSoBqM33IVMy1xuvqUdZ2N9kQQPx/jLfksKxdDSRc6am/XQonPZc54Ch/ICfBb0OR81v5fbYG0/MIYRsCJfXIEDr+y/uwr3AIv0vw5DPKC6Nts8H5KuWUS3Re5hlaTS9i+UtdDXn7oRjsc1BW6cX29qZl604rSQElmLw4vmrmXi5oyQJnKIw1SfcgZ/XqczHXk3zqmmJFm3/Ul4xUCPRwSSwjV93EKx3iEr7DzYunWsU9LiawQUGLgxIwVzJc3zFgym5fb9EIzd9j4MwfI4Fi6BlrBLxo82EVlxWt8gqCeE67x5neEJJhBIBt8r0TYwK6JnQUeQrcxXHMB5rYtnCwl0RVYcSdSOrVlOD1avhkm6p2V0CSoeMyrKW8FhpDunA24z7Q9cQ+x6ZOnIgCjWNXa22dSYwPq10VKXnpiHPj4jUBnKEGLCy7qZZGdQgGN2YD9MhNGFFEiyg/cDVcif1sBNIWkGhKsMuVm0eKZN3PLazgZmLJ4hSKKR39i/qFfN3hWhpN/lACJGzFJStoOuoHZEv6qQRuJEZD7FujL7KA2ROfrLWPFpTvV7XlK8ZXbF8jL4cGmjpYHU6IL3+zYV2iGFnAhTCdgvFrCqKqH7ebYJbnNtf1vy+iE/5nD4eD+frxit4IdT7WV2WTrrJ67YK4yHoUAKbvmCxcWhrq3YQsmfr2h4+xJo3+Z4JHKQuBaDopVVN36kxFvcKK//e9IiE7vjqbRPgwIOOJpgu2MGghVAgNz9HBKqzmO4kN5OS/BEiO8qw6+HzGX/ScKk7jKYrD/rJTyHJwhcBuYBIOM4A1GeEcWSJPhY4Gy0HDnfrPAv09Y1Z6CVI+Wq0odMJhOn8GWaIn7IZTnWwJZpqJi5KsLbm+WxqUc1Dk9YUvV6WX40uSGBKX+uw6fQvZ9FvmCUmlHj3ly+vpbk6KeYtr+CEQj6uIeSRVrxJgGtcHJ9oh3KFaMxl/L/U1wMC+CrmYvtFWl98BHTbXpO+7axWkYEJB0kpHVz4F3sVuYyvJq4L+ie8+z+jmLkS0K0U/K36ERbigWrVPT4OSVGp1Vv5FAbCmypaMTsqBpOJI9FnV6Z9YV/F/TEzl0fTuAbcc2qFcuAH8Yw+qIJGwWbHl3l5MXA1043vRDTJ91q+J6ruGZo6hQc67yEUZeF8kPD9VZc2pjWla8DT9Oz14H12TefdhOLPAzIee8S7CCkQdnEKaMHQBBEJ2hMB1KcoFCXmqcKFGCkRQgqNZut/b3S8rFXMsZp2VIasfKFfX6W20YtbkOvzVl/jHD/Fjst4RwYFgBUsaAjjYCayfhCP2jMuTHYfhUNm5ncyJ7JqsdBwCaKN3m+tl8CUkIyxA7xhHZLpbnfPgujcVasp9Y63z8XqXvr6SSnmK00zyVhEi/5Ls1MveH9AKLh887gDmzunyZx4dZJy0NDUoEZnQZp5P5ROuzEAowKI1+ft/WTO0+tlaPgKaeUZBz1gXgXjQs4UvoNFMsSyXJVhyP95anEuadqmZFZ4zDO6klg9Sb0mV37Eu/tBIjihzDcjUU3R28yzdX9Gdssj8OCnVyqGB+YxPXNyDK91dQlzEpJjFkpP9TlUW9gxxQLLPqm4m63NibeyzT6CZ/o8I/cN2ECl17KOc1UN9xlgdbP44n758uNSbZkJnMGuVNkGjTAJy43eGp4W3ALhYzDix0kbEtpOvhL1zL3/y33B873bImEh2mXlCfekgki2JYGpJnb/0A8TokjDbdPBI7mWC35gEXMU5JVbxiw3a8LqMXns5G5ZH+VZPRtBshgTNAPlHID2wVZgTK/r1XVr2WuYzyK4tj8TjpEXgLuPo3Mib/U60AIOO4jiC/pYdt8nzqhHsL3wLih9ntz/scEeN65wYnv6o3t/9EJviGnYGPVSdUkR/9uB42j31fXQT/VbMldCPGVBtuAqydEjDnK3etx92VmdFKUMXCcJCLb6dMlQdPUpS+JH+U+3II/4d0l0utouh+Qfk6czN2L2+1LDQ7fwVvl0Tqv7wvqWZw12VcMJlWi81QIwUUkvV2ZIO1/eLTJ2rW3FtI76WG1yIJ/CRWNFVouLmzDKFaCa+gcaYnLVfGlpBHlCNoyR5YWe2GN9TwLVYOYNWg1zzVrquCQDWsLyEfKf5nA6TcPDWLYk18u63gIIqUIWm1SJKJYnAvg2DXwDficwH2cYmDJ9NZEJsnGcopDkwpJGheq+0nkNHHJCoR/0vvUHAd8RKZwVYD55iuEda6dxxule80932WGOvtCSiIdPddc0nMNAcsV1lMEWFagbN71Swtazg0C6i21VF93poiXmnDXJEjFvvNYu28mvxKBJL3VpykjgQ1RJu/gBD5Ps9miXrl0UpgYQr8UwQEz/z79sjIPhpcJtBblYmN/oU47purfs0n7Tj9VlRoejAE5Tg9jIBQ52G968+d/ZWqEXs2tTfDGDSG5RxOkjJVQlGEDFQKaN6xESfrd+vElqkYx3FTgEAdFK3P2mWs5HRgy9SPXSLEQMGtRoNLRWzcZWFovLlB+t745VG3WkZaLIbMunpnf0AKKOwNgj730WlUWBAE27L8lu8XqDHxSrRnxlDsdC+21g0Rdp04rE/0KplXkmRXt1NuBgeQsuPtJ/UfE+URHMukae1d3bC7cT6P790E5eUn8Pbm35WmHQTybLG+Vn5f4D4KS6pBNElYBFjovbwlp/EpBcRCtqZVtnYw5sEr7rofiW436BmvL8iTfGRub2vrcWPwvQ2uAz/2XjO65jyjVoXKWcp4cN7NLIZrt3cmrA3XpziNdgLZF7LKEQnQDK5uw9ESyhkNDCEZ+JYJhB7edz6zbDO9i6Oc1jlZ4v955OYc7BEBZApP4NO+LazXJYSIv2wGR7UJnvStaDyAqQ5ql1IdXJkfT4/8pwn4EajEAt1Bl03jvolnVnlWGcfrReu6tcqtaWqF508uk1yjjjKDKlLJcW1dDy/zZ1aGUoFXp0IdRL+qcmf/SNDMkgDb7dGOexpjctvy424mwcBNMFXD3o4MD1gTkNwEKjjDZwygTcTcFKcLb5hJiIlY+8VreRgRr8igcR5ZbRdcliecatFSlu6kNYEF7H9T4RQwfNEMU1aveohYcpu5LKQ9p2399iZmUh1ieiJT+AOZFPR4I9BW9PACZIJ3gJKAose9Romb2drNEOCRhz7k+NR20i7FPPWLaKuu1znye7qjjY3pBEPWVVPgPylLRlNA5MLpSQ+jmR+kqjajSgcHuEPjB33Ik1trW0ukcRHT3sYxaWlUgpid4ENbMhnqccd4LBjSoRQKs0e2BJp3IDHj2zFUvFmPYB8qsPqtrUQo3cEh/t39pzJf2MjMJ9yKRvMzmCb5eTAuHMlEtRcInd5jKwrNBTfD15KJfuo4/r255knH9kqKm4T9BWtoSnJ+JCH2Q9ozl+cZghMn3narKmpCg/4V1r6CC/6TKzXaNTSaWS5HogV6zia3IuY4PVxk2XCPxA5GXrHZ41/WML1aotLcr3AhMWh22U/dLJkF0OH1Fh8fVxSO3FKtMBUvQT1ncL4odVfp0c0a1tMfIkrpU0TnR1unpbJe8SdpS/T1ulb4L8yGjUVEJ9yuYPqxHG+Icpf1GLZf4nZXH7IChZsJsGHDWBjPxfnsRjiqu5qH5gngyX0duNKc5c6Ju0gu6kL+Sz9NuUQaH15mss9sUoaiFy94v30c5twZ1fOK2H5vjnZKOtVa8o6SGVPT69TzFGBYLbR1PP86ar4WsQf6UUk+oW5p6NxD4EMiWxGMQ1IJJaldfxPeoEJgt3BaboMSnJ7n6ib/UysxEV6QLyfKZjVvcg9o53JW0BcolLZ/8JQvK1huKflUjwlBkoImhUzaAK+oDhhh86UGInUUDAD3VDILT1GONa/wpl2GL5BZTFcjaHxZ+rB1MuRLaoC8LmwCe2tFuEgxYYXl8YYQ4olcwICgucXCXEJvx3mZX9uQFd70+FtEsux713CCfwHLjESaN9UFqE+LBj0yv4lWmzjkvjhRqp4l4LmA9VkWee9Znc1tbZhk9z0wu7hWpqVgsGFruS/MnUX9ueU6owTu4LZZ28A19c/JfH+K1nHBIGEO4Wholdg+oalf9OJ/jyi9hyccoc1Cv7aZ6yUrzUTZCJ5MFaCgNHM9EspZTnndwDzX+pRcbxJbzGaZm23XrB890qnLNUp1pVn6KbJ/OgcPp36dMldSndNbzNET8y90AqX1rGXSv311dXObudiL+049+vrwMirSzNSf8HTd4TBH8C4tOhKXBRNoHyRjuKmOmlxt81GsJmg+3tmqgKwosoj3bV50WyrDazT83Kw/B5CsOwamb0yU8ckvW+DvAMT9x7CeUMje6kHDjzQRtas3cRzqz5jPNua8bf2vsMPpoIxrr+8qZhNWINTnvKQUEA88tnUZ06azJJBRX0tlunxQ5STqE1CcBPERY+u/xqC5bhml3kjEHAlqU+BVgzyNyLl5h9YRIA4hC7b7gSY5kkBXCoIRffhuwk1g/LwS6YyUdaQQsRLZi0CUDULuRdW0qTAZPd6VcmHvrEjqHS0yhqjbAmb5RkKB9hc1gnpuE1StNiZA0XW9wn6Q9ghaSuw/bchZ1BEkTKrL8YPJ9AWa3u7jCMBRPL7XdC+A3oucq57MjkJnO5LsFc6009We6a0f+i9Q3Y3ev8hsdYVw0m72Ma8mW3jt9zDdJvILTlZIS6GnZ4IjUykNPY/zNh3Z0qPchwKhjA/UGr7xFiH0HSoNKyp7izH+xufJx4+XyFuK9OYAC263784oOsbHLZVQ0wEN2pP0nRff4jhDnBhoIMls37xco7acxgtqkzqWvOiNC3IWhKvTnZVHfXZR82Jj1q/Sq/CW+7RINIjCYd4NVr5MyJgy/aDu/GWi/SWFI2qf5kzFaBT/US5AmDMmppNVxLUqQp/hxxA8ZzkFBZRciXFZLdOe/lVvoJTXcOPX/XVUfzYXd3/B3kVuMlJOdmKEPj3vUnvGPps7hHRb5CeXFyXpVcVzSs1SruYQ0bwLMCtmhTRJs5W1+cc3UU9XLwdba5IB9tEjK3lg7ncWi5KaTJWoRvRoBdRmLwLwebQpuu34TJRSxdEaRqNnufxSyJWCOANyJwJaoKfkpAblUbFWxPCXD0dcHNhZ0gARKhMl13SXNmmE4Ca2fNDOWQ2qqcDBDI8kWr6YHh1aEzL+qnmODFK0MzfSWDNeq2XgSMRrYRnTh+DqsNBin6euWubDROEoga1ffEaX0ktSJdmk0YKTWu4LM0tC5MOMJbMhXYyguXh3ywyp45Lr4QMPPBhE99Qx18YyBNI2l2TKdryfQq0maF8CB680VrYHvHPYFMXeTkjQCGe+MgWHyw4GX77+BZBW2cfsa+ijBLXMc2kc79m5un8HUPFxlJ6NNMvPYMZYA/ESsOu2Ii3nFve4YH0hYZ6riDTMdpn0T3H7bcTekRlFGxNJbDRpOW2YrAbtbmiy2pKOfB6VnLsxFVDwfDhZJapvIuaEBogzd1Y68uhSeODsdEiAgsQhmvV+Cu+ovyD4Qf3Q1VEsgLiN3es2SXkETcE8VyyfS7I6QnpKxm4SDq2EAwR5q02TqLOKQiqB8gI8o1fqlaT9CVGnjHkj8H22tIr04fS6q6vh+EMOzRotjnb1P4uKvpYB2xJOIUV64YbdxxiEaR2DP9/28j0E77GRaSetyNu4QBK6brz7gz9X0gJcvRp19DDc5haL8LyUYxDOQlCJP2CNhSIifS3cGV3V4sBAAIpcE9zdRdIacz7DCZdJ9TPwKCi5fGqNpCOqY42Y0mNb8W/Ig1Jcso4rve1+j6SKR3FAH3supxaAm6hOeHOb2Dx9HfqOkm776AhxYM4hy99EjGx+KZo9VDbOdH3Mad0DjVlVT0j5NTlujP6gn0x95eb6PArL5da1d9RcMYbpyMqgUj38DGzsSCE/aQWVCXtVrznieP07chD8lgR9pBcy02xngnnPtxNs4yFcj3L5TijhrnG8f9aNW4V6CZC7wEfYwOTOBm5cUWbD0c52fe2uLGAxNTsf2Fm8si0s5ky+FcMsKeqxII0PY1UIZddKh7+0xYQa/zV6fgF9pvoCMbA5RBl3sxEvB7BDOj24Fr+Uk+TFtMQKUdlwJbe3zNfRhNE//ccfoEm1ZY2o7fW1xMMWXfA7A3UEdQGJZB/u9SsV4e70Zb0QhAVAJvHFRXikPtI0Dw0sqJC6LiW0RO/c57YeNrV8JTa/YQxHKc48LdBlMGQVCcRsTTq1SNlCVyesAThGGazyPWoFgAQs5wdLALR8fo7IiqBbBWtc1NS2Y++3tFHbCcCxQ5phZCgDuFcFyv51f9VsDxgqffb6+Nm2DuSdmLHtbvv5EHkGUsJMUhruMnR6Ma2L8r5TGgdLg0lbs90j+l9nGDSMypC09P4gXfCsDmRhfH49gF90NbE25MWtLb6RNg609AFQLl7hx3E5QQhpgjD3ISIjn7Isxonm4JexnJ6yA33WpAkmCDMcVhYyau5/lUPna4474SDG6MWc7miaMK5z7LZ1YXD44+4VpjOLg7MGGqdUDEH5Zk7rDhTNL+WBBs3ts661XaJgL39ufr9BjIiWuuefUbwOZdVfHxS+admyvu/xVu2d8CKKF20lW3NiHdlHgcWdYUTJrbU4XkAYE//dqeYEN1sVR6mIbMgJrRws3mZBFvV9Z+YgR3ItaA8LMB5BjZ7C4RcsBLT+xROLpjT58cg02O1u1TonA9hgcLIScAAN/xDf5WS3PUTtqtkZvqQT4oos6O5G6s81OkARGLTM6AXtI8v2e5nDtulo9IWHMKjepmP+YL8cBMk8N0T05R+NKxdv+fR4euIXUhsQOZSwvs1xK2MWN0w+pb1DNtw+ukeN3GmHOyjT4QydFeidUCfCOrB0NVc0GEUv5JL5EPx6gLKy3peWQtbTk+LW+muJNcaJoKVSkVEf0CYuenud9Y3e1Ytw8	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRoc",
	              Description := "Rate Of Change",
	              Revision := "1.1",
	              RevisionNote := "1.1 Converted to structure text$N1.0 Release$N",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.506Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.1 := "Timebase Bit 0 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.2 := "Timebase Bit 1 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.3 := "Roc Absolute (0=Actual 1=Absolute)",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgNoSamples : DINT (Description := "No of samples for Roc calculation",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 0);
			PV : REAL (Description := "PV  Input",
			              Usage := Input,
			              RADIX := Float,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0.00000000e+000);
			RocUpdate : REAL (Description := "Scan rate (ms)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			stsAbs : BOOL (Description := "Roc Is Absolute Value",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRoc : REAL (Description := "Rate Of Change",
			                  Usage := Output,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAkmrk4PbEY3kt9sQIG5LZQpmytniR9HZZVXFCJIP+BQ+L0y7A+R04HrIiPq990Scx0wn/dCJhr2P+eL4gCglAQJ7uYS1mNI9a1m7idjt2ORjviIDTL/CvIo5pbHFxZQY/5BSM1xMee+TpOkSqXeGYgiSVs0Wz0BRxIXNaFa7esmcn/r3dnCfzkxU211y20Q3TAM+2rTikiN6ZHvbzfq1BtpWueyaiQN1mM0lIcJl+IV8Ne1lrbN7WjMp3H6LGPcgxW9AeoDKtmw7bNWpwIdq7zadwcNpLboYRiKMEYqW9aECljL6p0yLDjWSyNK2pI+9wyhtDdqNQkCdzvKhaD/zBytmK5+OMRQQd90YJ6zmYDxDzO7X5xfA44MlKstJNjtbA1VWs4ivxWlTMwvk79xiU5i0RCTryQBhqlDjOZN21wE2msvbNl+o1XMeko4LY+R4fJRoP4BA+js1xS2xyw2kcli6jtmc6agP5jpKR1UzeCipzv7lJEUtMLvf847ze/VsLBOSiW/eCv1Mflm0A9IkdYumxp7zyp1LXEePRt5Znyl2N2H9R6fL4VIh2M9k5xpFxJrztlQ9Cy4S1N9DqLOIF/1EWZn098dvnUrjYrUym6WF+VG3w8L6EjQ+LkudQRelP93pLUsouYSrk2HYQgrdfejDwp6f0rybTVETD0r0ooFquBsF9qtBF9ZIZ185+Cel7UD4pKAG5q66y1ixVLIUvlQJA0xpJR5IFi+6IfiggnSDYMe7+3Z68Goj708MrEvSLjbQV48aEC9A5r6qHNHopgnc36HEwQODZnIfG980am6SECURVmgPXjZ0sh9GqmH6xWBXIHBXADciDCK1AXOZXLir0nCcNGNA2sLFX788F8VVB8H3dyif5YVQbCEpJ+ZS6kFCPbrGN8c9i92/VFSAgk0qkPAxMlKjEWuXfH7K/mD/MNsTsyitMHMLOB/0AfoepPzb+4xDaMEc9TljUGkcKED/zQ6k9RpB6feKAaaIJMOfREn5PjvN6d7qin5HwJJh9x5UibcwwPB9PeoJYRnijn8vDpt/onX9QS4MP0me7ykVCpLQFb7QJ5zYgyGyDot5VyQzS0XQXCdBMpmE2i6mqw9tU886Si4pIjH1Q+IZ+rrptEzNw4E7RlPBfDs5ffggZVBPU2Qp38zDrsxbsDNUSYvw5hjNWOTGx6PHEDXtGy4YQ7HjpR8IlADHuGp/WhFSxjySpKaTe384C1CF/xNxJXIGsJluIRnFa/bylmF/N31IZXn6ecZG3ZNQB7WDk3BX3u5B3lw2SohIIYFWU2AmOCQLI9B7nUOmKGMgxLcWq+gUeQf/4dnuDikG4vZRHxuwU9hZbAXJ6oeOaX9DpvvHRyH0JeJFq/2tjbMCtlqNjajXPwb6yrU4zxwnOZjK8S5A2yGyyU4bz1EvJqtFunXV+c/Wy8QZZod0WmPezFoNYVwJMMqMnA/TYQxck0ZLYmxGdyL8YN3q7+1UYFJ7WX7ODni24GYLJoGhhcSVYPgskrw8MizGLtHoXhTyZh0EC0f9MiPFwMuY3Oy+b35g46/UUJYoS+rbxyUnJpusiU8AcxdfxqNjxAhrtMQh3QTwzxBSsDBRzXcVZ9ZKuI5ffoXGNo5UJhBd9ZGnz2otwQxgi01OKCw3EAzAGkJx0ta4osQ1cpKlBdVzgex3lFRlrncmvr/DDYDtCbidIxxufNJBchcJ+TK9fEz3mODy9pZQrGlb/TPhc6mjcerNX+nDELup7KMX99SvxUiHeDETnrFKK27/mbDhitU9w8U6DhlqqCBzQQixojIHDLE8GUFcGr2pTUgm+C7msHqNOANJNZBXywmuNHTzMjyjqSD0P9QlfXtdVisKQ6ZcHZ7DQmjKVV8r5Sfcy4zSQWpJDS6R5Bb1jjbhDNL2je4yvhOGgACvBLD+kpxTqw7UA+/Jv1s+pwGVbyvdn2YqWsliqJA9Ztc5vApiBz2SSVwNvJMNcqq9MIIMVA4OwGKOw9d5L0prGZjVJpWC8KBf1zHDc76TzW+fuJTGlNAvk1bkd/30qKMz2HoHptwoGLihT0TO+0KFO1QLHv2A6vUQRYODreoJ65qySNgOeDicdvz7yW9PQxCEsVBWS79S/hfW8DQjd2ecZ+b60E2tbUncsM8gMUN1yAyOvklNZEr9CaJwRX/2CfA10LHrQOJGDlbmoVoMA4/364r2iAOtwzXhWlUjXU7NmAX0y4NFc8XcykzPohv3WhiQS3c5qkbqUDuVlIG6HwfiTfoldENvksxuISBojey2y8R6ZydpV9joKu1fPg8mCU2KiSBBk01KNynY/KQ9CBWNJva85N32hE7SUQB4dvnEH+snpYWMGidd/UOX7Po+pccepZTLpx0tG/pvgo9kLr/dfGXaT5YiwcF0dp8DyKtOlUw6DWdDyjIoPwhMLCBp5yJrlMHT0v99n/weEkcx6WOZ5kty07e/9XvojC/vVXQWrcKFzvh8t0QBC54vesv9vW06Wd2nHs0RyXUnz0KN4SuNpSP48pKNcABEb31LzOJr103qXoRTROZb6cvhW+wcI2j4hKf1YcgCTj0XtZJ2I4oW261O056JlmMw5hHJcmASDflBMK4HFwg61jFRw87dbWWK90/PDTKBWgfgOr+8KlsGYBckS80uNPhbnXoIxOYZfKzPbGNMflYF6tlmfKV64AM1aJa1Z/ePPHlHuvMl61w4P4KAl80y2dJy64WSvewil7HYfQ/tjgSnvHh8tKpeu2HMp7Dev9OqMo3o36WPcCfZAfzck758Q86F7G60tfaV4226ECoY0KN5qchuM+u88Ovs9uTzsDN/GOzxS/meF95JLO+a4cyFtbSwMkOQt85ndsU21fwKbCf+Ux0dz2jMSzeQh2mzLn/boUk7qurCjtvzHEHufzc/XV9O7MxN8Szhpm5HxQ1XDJ8P2wZMFQYdwOduFg63xLlpS6U/KkDLd0Wo+rpbz6YcoxlWj8fXpiBKrTk8ruLgGTVCnq4LCRjYJPok05UXgNeENZAJ+TZCBDmuGqccGqLtXWD9CjI9E2X5GjXHcujLNmcOVq6W7V8b0VdaVwvT4Gws3GeJspi/wJFIyVxSzfXUHCkZmbmDQzwmqtExoJ+S/ZzOvvVTfM06yWhW6+mlG3v3wguvsFq/X3DhYiPjSv+j27sHfNLFPrLrIQE480MNRg1QmPHJMoYV21yeAv7LL77U7lxu2JMTF0NYt4yPDSve6FJ8HM6NCNLS2wWB85rjG8LaZF7P/ZRQBHAZh/krBlPgPYru/cQnqLLc0a0qhzioWFhdQUjVK/vQfTbWReOAslVG3ZMiMGtUdxb2Vk5nSnkKGSrKz662ypQs2aaP+3GZiMHcLJvZDSmp8S5mCcDuPKofozC+npoPnSXokob/21lIhCx93v3Kj28ldT0SvSIsksulFLdYKv+/NL4CPeLn06a76h3sMyGsYIoO0b0tD8kfHTEhR4Oi4PO8dRnSn+OldreY5hRNcAWpFW6iO6Eq17ldTb+GVVMHVsq1/CZcAqdVhiNdMKo3k4ThJaOLLr6O2ufkG+0kEEtn6QxCLLItOfVwPAlhIRWNOj/smOPqrezaRIgZaErIuJsvoWTS+BYy8/I6G7VeuxjL9CXD34MUVnTdyx6Y9MZgwMYSTcXY9ZA+6LtgPxEhHqotTVF6HIV5DPHq+7hv5omRA1jtIVve+ifPSXh4O0q81DGgBRF9TI5zTWF1ncgD2guR7LiTIe0O1GMwpF3ou5a4/t34rMqiD87IF+vXk4PouIf9gwzX4E3a+CU/GBQECOdHf8q19FA1cGtlt4dvO+3o4/8u32Y030DvtHRo4WCwxNVeeMLq59/H7rjxXgLVbVdQlvA5MUlLDPedQDKQlazfD3HkGmpqRLcK8sPfbCEqqrioPm60wn3ZcRsvt76oah9iUdaGikeEH28fyofDFsTSiuhgF3cIXABpl69J7wxUa1wxUAqokKNwFrazWiK78kpCuWhKNTg7FRtf8rPJ3+5tGsV4BptbJWl+lkPWHesHkJZR22LZktje5moJXn28JJQfNrQExCKo3kA2IOMcEbPI4+/uRM9iUsOxKhqv09dgAOOe5dbjPmRmkDdPUYJhO5vCWuj2Oeswv8ktiMYm8t92m845MVmgOGaxI4avjWbSSWNm7plqMeFnH98eHsjUrKKWM1gvge4T7AoEqH60cSyhlFgo0uP6RaWE2f8xoVQDhaNmpD/YKkfHunF1MrOhUZxc95cMW+qs011pw4gponJWhqEX+bwsRgMHm0lxVUpnFNTHbmFVJ/CLCv532IHbkwcoPufaFn8OjXX7e1v5DBxFjNhAE3bFRGTn3c4zagPy0ZqqDORzYFjSUbEgl+b3srdwvKYTVK0bKevnyD55wuWsVhXLX2tZItBXgO9S5dfn5ruerbfV9KD1T8gaqtlxtvHr1UOm5MXVtn+cK97N74tCI6jmG0EqEZfB0kZjz4UwXqmGaLbXmGMyQDpTtI/mNSjl1ZtZ0MgJLwBKncWSw14DNztJWBk7zqco+Z128ITja+ZVziaVzIvZFA2q1TdqmiZplpZbn4C1EGQwblT2uX/O/JRsJl9ac8mh+hOosEIeQ9sux38f/HtSrSpqIXWH4RA+caIPwglSitYsp6O8o9bmo5My/R2JEu31cT3IXWpl6K28g8bF1jB7YWuqWD+8G9X0VXr1aiFaryf1hdVfi4ddMkf3bAtzpa7IcXcRqJI5OnB6i0JMw66x/kqD8v5sx9V7rLhr4kw6CoSkATLL8H09Y2UUpbRi3HG2aM2+P2AtG1kDZz1BfPkgNHA5CUly8Fpm5r6WUb2RVEJta9cjr7jYvYbHlaB+Cf3dHaBwsoQNs+MCgd4jHALAgjW+rNH8ikXE20rSv/ETf3iJlfdKFOLWXFKCKaGOaww3sxgafKstuLs7tJVOLPzT5ohO4BQxLG4fzX8YjKDJ54V/06/itjX8VO4wWalZiNVpoE7ERyfa2tTTN5fvJt4gLua1/ES+rgWBlVdHFVcjmSaGveHdFzt+jMEKU3ZecVXsAinAKh6UP/xkfj1pwHGlCIOPIhKzsQZOrOrshyBRlswJm/kxEqZyay2gG56I1jVjckyjW9/yroRrZAtz2w/ew3k9xjF/imFZCRvKyczW+CiddJD9tiiS3UEyzjpLBdf8Qq9vRZGLruNYhLxLVprlzZ3xBpCt76HjbNXmMKCsxdaxQA5L7qJ8NOZDs4UkdV9dLbANIOKjGMmPlYRlKHHppg6CkntxewyAUfjAE5r7+25Co+uBbMA3R7tOXPzqr3P5/j5QznJHAHk1poAYaXRh2HsXGFe+uTGsrZ+C4KnFdIir3Ljc9rouvvKatmNHIne8l7gHxm3Q6Tyd8hoCHzarZUiG10bGUBdYP/ewdy6a1LFNhroYZBP+D+VDJfqAHSHebskCn3BSXPlnVbky0xl+aUBlodmLzMZyayQv4qMkh1VhhzZVrRF4hkIVnWiZqMg0YADzZm5iF4fMABQ5MC7ZazdwReU7GVhP79/VlELiNZXUgfNMjQUyyrADkN0yp0F+OkzxMiMlf2qLS6RnfB2xYOhJqCjfPQm27aWwwUz0DrBP/ij2ghRi1UC2AsKD35IzUM35CG0SsTCDUU/bIkkuhfDI1JFf0uJbOhuy6LEMrn6U6d+KQ1lamfsI8u4xJ11VqXQUzO+A1MoyFVRhiaWZeEuFkvGDD9dfY5PBU6B4mooD+oWh+IW957in9cPTeDd0y/s5JOhDuaUe/QhLNZsDtDxcZ0wgUGa1NiDC9i6+5igqZ8ThCMrIwdiNHlKR95RR5dNb7xUy1jrTd7amCLIxC8/VdVb4VEvGuaIxyzfakOnOaZB26zACB37lTGFKNjIjFmNHZJwCyChYHNe7mcvjWutZjB6R7mtQwI8TCxwAKKfdOuM4CmuOpGgQ4UtLsv6jnhM04zzKz+q1pLjyqtpaeFdJYk4Q/wrjKWHDJ50vnLTDY5ZNn6b4+as1TBOb7flBqLn+mFXot1LmUqMsOzd51Nfd+1tA2gCVDcXhaTlKKySw2xmLEJ44X+bfvvWOjq9BsgbH207DGj9GcAlW8SQcAb4htOmoE2FJknreC5Z8YOIGzFomhjBwRdjVJvrFVfH/Ltl2IJGoFjmHN/fgRNqM3WEm5KC5/jZQLi16PgOdVePSl82uVQLs3OgRsejJiCVHvQMbS3y8XBlYTPgfr07ghATbc9rpBm/0KvZJIDnqLAtjAsS+LtsMW40few/lnfkHKkEj2SEFx6/NGeuLDI5dQRr6vg9uIKyxvO8U1PEEJPO6Cp/9oE6y31sWFJpDXs+9Kv8ILK2YYg+WBO7c2yLO5PgaaqcxdYzr1isJ3acLsyeyI0+Rp6nioHz4SNredIY7k4noWgk6fYoHiValVDL2A1bwaIxLUyJiNhpzaB7mqkeDaD89k7zOJr2uRar0WZjnFsnoJ9lp3alrgbRtGoSM3dpCN/gjVnipaRxx/a6EDhC58vw6W8XAlV+8cIws+Iflg8yVHh3o3Mt3v2DXmn5+iPkxp0+Dv74I4QEG7abjyh01nsLNzIgae1S22nSNsxgDMevVvs0pPO85O0K7stoNASt5OJSW2zJRCr/mwgE8ov+wRbzN66LLRekOHXBGCcLCjEF1RYaWgQyBsAVT3hWHD25QUz2kj1rIh3brvyizApEY0eGnkoz8QULvXUWQ5EQYiBsW8ZTVuhJOY9nUpcv8XM8EW3wUAKEDrqgud7DtgFGHZAdUQfpbdW8CpeL74Xngcs0txY9ru7KytU342Ab1msvaurqe5RmizvsgMosqSVwjFN8dpKjtyVzG2p1wCrW6vkOMHanSWJKZfB/KwSMiBSj5x9EQixLcUuluxG6soyqM8elQdOAmExOnaQD/uEdLQuubf6IMvkmtX2dxYMWX25FzN2xhRmJ9xye6TKs+3wIeJUmXtLQcs6K4DqdY+kjXbxfnQ6M+vxIvyEMBlsk6GpfKGTHoaDuqmfL73a/KQo1vMfjrgQNu8z96crQqLfmrnDGcOnk4YolGH8zC+V7Ez8Zu1TnnJza6ZPZn75jC2msCfxNfx6wPh0Scu0BVRE8C+rdtzirVTYlJXbR35wDQRG6YaepT+yVIYHCL4nmakSDY1/tQNwUXhyWGUHW3wIDpNwjwK52o/0fC53hLsketnjGx8wE/5dy5OYXfxz/67oit9mLMU9mPOUegD9f8aH/pHK+9auprXqY802Hib7YJHXOgGc35TaOl+IBC8h8Ss/ZYWUnjjr34uAMd/2Rz/W87PJxeBx27x5V4bCXXWODHx9jliysIjWw2J1Jz/Dym9xecP9+dh0iLKLel2KSOHBlNgFuuqr66IkWy2Z86Q6PEEdTMI9pZbrhnNyq/FBFCmiDRQTzCiP1y+PCQ3jSlB8NQg3zULTz2Uiz/N2GvhUUiB2BEbZ+jo9K9tx8ramwEk20NCKHuBAweSTyyKqOZsUIB0BRhmS1PPjGbeyztYm1gmLKjNVRJPpSmvbocHXaIx/hE/fjRxUGkGf1TQ7SPSTqlZ7tv+jEExO0y17kB93RRc8bd+BdwiOcjkZxGgfmg0uAjUfE9d3Mlev5AjRqyW9KuQc86LeMORN1S/OvgyYKTba9p3P0NWy3oJvTzJ1yoBl4mEA+CEowu6OpgWDRcq1uKSmk0XNWKopAnbfzrt2O2OIY/nqEDg4S5DoyDT74H5BgXHWchBU2PmrVp3s8OFzII9iLRFY/9r6HubtlOHF2R3DytMMtzlYqI17DYwo1ZDB0fAhSiNHcj0peVvWX9B4uxrpH0I/fkCSuLSkQdYf3aHGS4tAj5kJIOH4SDHWh541omFLs+USjXT3a70CQY4fUa3NLqGLZCTOhq8waaBcg4uiRY4uWayFU7KRnBPYgaNdO4fadOfQ8PapvEEqHVYUUxdXaY7qX9hKlxnyIiDGdwj/1MGOVzbZXhxSZS4mJzeeGAZobfLVx9TZIDgUyZr9D2CCCIMwupHRiXSmuXVM/ahUo+eK8kds8/uuRXDKvWuPcFGy6WiNtzimVMBNv03/Yd8qjpub4JxahLvj4WQXmXLVbKIB6y/vGTGytJzxEoLkftCUhqkL6FFZdfdz8dMM8gGe/7XaA5R/2TkLKazW3OsDsdwVfsic1c+7m2auMHlQq2MGR9JhWO40/i+0dIyWCOZv8dTWRTn+feKrwkeNfYhn2+iQNgKo9tmsPHAhORvg3Dpmdy9ijCJg6iBrXzxDmy+y4oWrhZ4g5WfuyRbewCFi4OBjGWj9BPWJUq1xUWuCF6oqmHd1FT2wZTTzeJo8dyP+ZGeewHZNd58x9gHcsCc2kb3/V7a5g+o68YsdmwYNZ8BttB2/yvAEWbJBAPBXMeOL3dt89viXOlOXz7dNbTrZW6j6cwDpKdy2o/dKZfwhkInzjwS3e1gbyUxfzmVWTVH7+Lzg7gTrDAh5ABqAAPbxGW+CytL6eCF8IYC1UYWD8d1yxFciaCuLIaNWm8iNsweuWpU+pSr81UY6Hqh+gG+jMQukwZ5iFMUZvx2eoc5XOwYlRnnzLm/HPOgSeul40so2zamUIrDsf7DhiNaHQxeBsSAgA5hcSPTvl3FbIUDgNjaKMFyCRjQGLgBqRLVNc/6e+S/Q74O/AWdx1etGYJ9VTeIHidVAe5E+QdjdCkfrg+c92iaBBcBrBnAOqf938IDiap/fBqdWKtThKCPbsQU8w1DiIwbNrShQYU2hDsn3dlEQnOCbB6pqrHRXXf6+Apo98lDvjKKLI9X5BvMS6LM+Pu67oiJyPLQMjFkC8BVdcg5xUg1wCZFa2+fKh4BmJz9uIO+N0xWDBmSQ4ch6lFmSTqsTAaYTW3Os9Oa4koRuq9ogHRwd25HCU4MU+RpfWfQFPH91hxmt/7ajmqiIVZLLIbGs3kgULK9R7pxwUv0GflF//jiY6e0qC6CMNR9YMlr8FtomwSwY6Ds4XElsbJKxzCCjKFcQMTy6xgmVPkkJbhWKRzxbnhG5zBTbhBb4IyP3DGFmeFfjUGt5xXGXpUr9GvSqi201regO3zwJZYzmQLG9rdr1dAPCs/mpEq3hOcW2iRtCGz++T88vf1alXlV1P5heHVoGxhHxaqZ3XiUTued+jcLd+eJMXlCPi/ndvivUqxuD4/qd1OMlOTcU/6Nvb/5rk2Vxtt5VPUtYkgHepxhA+eRPHzIDuBucNbff7kcCKagkeOR4vJorGe7sMbOgrZTgRYwpFnKhJdur+5+2SU7KOq0w88BUZZdbrKBdOzAeln7bk5QOFpepauKw8vBFz0wtrMn2g92LXHZn71Yvi5aefwAf45c+NcgqTPPQ0LXtbtU2UIOrZHWkg1txqntNmcnDMYN5aimqWObePkrxuJQpSocp8wg7zCUakBfoGZFGb5U01109/Q9Xap27q28PSH0QPpJiw+xTH8Z+FLEfEXoVINGYeZYEXlNxUpL+y7Hvguyb4Y1lr1g1F+vH8fbqHJ6lGLEux0BFIr0nG1usD/WTehcqaPQ2b+Bm2xGHGvvqZ6qofCMi6bXe2ZV3/YDZBGIsf5ZVHVIxye4xMC8vAPfSZ8hhiZjmLRzpsAIfm+/F52ZSl0kbDUGfMveeOWpp5RFF//566jDkGXn7LKhXQCXgjJRZuve2AWAu3FMr+UwOsC7oEGYEjTbA0E4rV1Rf1tvLTli4d11029ifKdLl856IDqRUy132y1LAO2br4wNvL/0jewsgPPKOjRf8F1amXSDBhlfEV8tR9VEK3bkrikZul4GxVIg2ns85sqNRe+5aiVXFfSDcudUq0l6i1xOsPwn3B4Deq3nQMI4mOih7q0oFzfI+kHG8nRCiRl3r+6tkydHfnvZXQjp/GbHfWMbJ2fvra7/O27JWbIR9HpidiF7LR5MBNjGTfK1LnwigVb4spIUGRBKdWhn8RMoSptIJg/NqBA6d8ZzVIktJhSb74AbxP0SogVNnHKZYWeYRlpafu3A3dyp453pjK4hiU56yuYpFTip96dwVsidBWhtcDDBPxfiP9kmxCFNsSvdsvVa2KLdaZhM80FZAXxmE8u7nvqfHaRz4X6H4g/IBeTHU9t9JcxFxVtBtVX9+19xF7v6tXOIgvFQ9l2r3XmzFoS8GU/DbDDzds63tbYBjE5G37sP1g4ZOtkTj7RpaGpZZzHhP99MEEYTXBA2wouPaDK4lOmZ1DckGRE9U6LpikNGsi4du3/LMYgNHxQ7dglhiG4o1WSaUs/HYX/QKqzSBRvhg5CSmDl+SQ26TCT/95+FhkHPcuxF2y2X8Gt+nJ7OsRHkCUp4yUUjEjqkgnP+xJayhbWD9t87wstlnAUVDee8b6w5xJXpa7T2IRWsjK+hIBi1TKJt/E6Gu+lC2bLgBk35iMg1XqDMeFNWSRsDe9mN2i1pZj97605htMAz0iGCjwyIX+y4+tocRg2AmeS5LiZFiDLry6Hn7FcDtLQE6WC+3ix8KoAFZmzAfyjuo/pAiG1xwqA22zJ1f0TqYlXsDhsdiuuRpZOw2a9XfUeKEvErauqHsEPUWW9wR+pxDVurX+vviRe5WQruokBzwS3rDCp7Kynwwl9nqVoYeXRRY5pFC6fv5dS8xg0O5TaYLPNxGPMwlr1o+ICZUdH7w7fKYziK1odXVoF//77NHu6eWrS3kG45o89Z+EvqUyr2wUWwerLa3kGhANGUqFnGx1t9yaRPEU1KY5om4j5hVzm9rX7yKNjMS7lTUXWmVT8Rk+I8uxyJU8GlwLUbksAQ1MelOyvUfJmXvTRF8hxYAlfNxeOeYNFJaU/mR4fgby3r2bpP00CS11lXluTiiGCr+Ao1Xr4iW3XPf5EbBZFuKe0rr2Zlo3GdnUeyiep7rPrbdrAotlVb0tObtME4iAyoyXTRD+RzlvrEp/06tzyv18Bo4vtngePIdSizFuiC8vopJDM9bEWz/BZjKljLTBqH0LKmiomJC20sN1obVqzWEpD8TPGg+uKlRiECk7DO6x7plHJ3bIDCw+tRBqzb3a1hEZm7nNYcMf9GlMFy7VujTkgySk1luGmjpcFwWPtFSHUZCB2a6A9HgtbhRUUmOt/2j6nLO89LnWEQbgHgfKBcCrBWk9Il2foTY/FBu+Ij/aB1ZUllcpI/KiY0bABFQcFDreW4rHtGZ41s9QlPebFYTGZ+oEeqwVXWc41qNFWaF32C55JAFBFn16tI9kEAFHSXTKBWlq0oo242RfYwmzpWo8vThKJxuMmjolxKY1sXUy00T5ZmOMXAH4PJUtC7VMWdYpHwojSisJpgN0FLduzq0TCYzLdt4ZT/3PgG7Srk0gBrrox3+oRemoqACKFAOR7Gz9sxyHEdFcq6ev5HQtFlgg2FeqBpp9slpIcEKZXGwEhtx7AZ53cAOW	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSel",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Selection Faults Added$N1.1 - Source Protected$N1.0 - Release",
	              EditedDate := "2019-03-11T04:24:52.513Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Module Configuration",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Preselect Enable",
			                     COMMENT.2 := "Hold Enable",
			                     COMMENT.3 := "HMI Start Enable",
			                     COMMENT.4 := "HMI Stop Enable",
			                     COMMENT.6 := "Internal InUse Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttIdle OF pvtHmiStatus.00 (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			sttInterlocked OF pvtHmiStatus.01 (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			sttPreselected OF pvtHmiStatus.02 (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			sttRunning OF pvtHmiStatus.03 (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			sttHeld OF pvtHmiStatus.04 (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			sttActive OF pvtHmiStatus.05 (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			sttSelected OF pvtHmiStatus.06 (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsQueueFull OF pvtHmiStatus.15 (Description := "Queue Is Full",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsQueuePos : DINT (Description := "Position in Queue$N1 = top of Queue",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			stsMsg : DINT (Description := "Selection Message",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := -1);
			stsMsgFault : DINT (Description := "Interlock Monitor Message",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := -1);
			stsMsgSts : DINT (Description := "Op Selection Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsHmiCmd : DINT (Description := "1=Start$N2=Stop$N3=Hold$N4=Restart",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module ID number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Plc Command - Interlock",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdStart : BOOL (Description := "Plc Command - Start",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdStop : BOOL (Description := "Plc Command - Stop",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			cmdHold : BOOL (Description := "Plc Command - Hold",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			cmdRestart : BOOL (Description := "Plc Command - Restart",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdMsgFault : DINT (Description := "Interlock Monitor Message",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -1);
			hmiStatus : DINT (Description := "HMI Display Flags",
			                     COMMENT.0 := "Idle",
			                     COMMENT.1 := "Interlocked",
			                     COMMENT.2 := "Preselected",
			                     COMMENT.3 := "Running",
			                     COMMENT.4 := "Held",
			                     COMMENT.5 := "Active$N(Preselected, Running or Held)",
			                     COMMENT.6 := "Selected (Running or Held)",
			                     COMMENT.7 := "Hold Visible",
			                     COMMENT.9 := "Start Visible",
			                     COMMENT.10 := "Stop Visible",
			                     COMMENT.11 := "Start En",
			                     COMMENT.12 := "Stop En",
			                     COMMENT.13 := "Hold En",
			                     COMMENT.14 := "Restart En",
			                     COMMENT.15 := "QueueFull",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "1=Start$N2=Stop$N3=Hold$N4=Restart",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiState : DINT (Description := "0=Idle$N1=Interlocked$N2=Preselected$N3=Running$N4=Held$N",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			cmdF : DINT (Description := "Fault Detected$NCommand Bits",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
			stsF : DINT (Description := "Fault Detected Status",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
		END_PARAMETERS

		AAlN8+ZRlfo7KxJ/zfUUkiZHXh3Ndee3c5pDIYDp5u63GA0joxx5sQe6KDtCCs10ESx+uCpm46ZT+laooto0cDO/1rVw/EYJaAOI5rQsomOXeO5RuRu/K171BqdyYGiGOk0a4C/OhICya3dJK20Xyu3KhF+7/JXS6STCSkTScJt5LE/d3+U8g1dBdbGtaE5TX1wiheSENcrUZTtK0SVXBgZz6HgrUMYij3b1nl1lbKFKcFU5tDUFQS3tVM2IUfvUp+Y7oaxKPyuifc/8Q4mGXlEq/tDsFBz7KlJuqRBwslUNeLSXqdTSalbI9fmlcghPbOg4YStkxGRcayHlb8bxnc6xX2lC6g/0DNWAgRQP0YeKGCsQdh3N28G1j+Wo1F5B6tRW+1eeIDTQna7UYGE0ywV/xOWvLjmN6A6rrQiyvo7qYKQsJTdS9707BI65Druex7d7wPceAticiQUDj0kXTinQ32ZF1sm01Z9VIt0Q6XbjXLBba16HrfoLlLtNy8tiaFdgFpqrtuBTKTD1qdHc7hHZvMW2zz3LJB0lIMGqmB5NEKGD+LbW91dvCLsMd5QugTlLfMBC9IVL21cbF9hvmGbpKH2v5kBKp4OsTyM7jN7b5ZDK2quvoTeNu5IojZ3bREq8BjZgfZo4BUrwVGfj+RYs06y96I7vPqqcr5/p7MHjmklWQ89Vo6PrRDsxa8HNj2dpfkj06e0ixk/tRJvuj3y8qSRHWF1ExNxhtYVcEHvlcudaMe/Tuo0bs+5pSelmsOYNt9s2tp15SicSjSlXQ/skdu0Jsow/Ao48Jnvnsom1l9iSAB3VHzHGKNm3BUIKdNmcqQyKQsZon6YC8yNa7bhryjgmde5rYWPUp9pA5d1DWKPJdzJSyheurKFasmvipvtpH0l8CS9aVPjsi5CEaX0R6UamavHCNKVAnoU56yztxjxaeWgMQzQAXvxTUXFDb9YAAURaKwCX5gT9DkM/YZyc8x3/aDfHmILzOHlwbVquQcKF9Ob20wMsF2lcVu0e3XMtJcGZZif4QALZV03EJrnmAvtrK3R+HcM3q2ynnF3yF+lZj83OfoPdFgMcxyJpbXw1jr72qWMy7jqvnIgVWnJoiNpx65ZhmZJjpJIm4xQNHWnKnNtQh40wtapfKHsO3klBgV3l36ufL13Cwv+DLgJzLsVF7LKPlH6jE8KBaegUgbiW8ZDeaNM3osvBmlEeKVVMZ6XUzQjaJYTmllFzp7N7NmzmXlPMb4f9GglXpF4V4/ya0ZMKVRsd40Gl2QjoFlsQ801jXGzdks28hI2QIPVQJb39KA7qPYaNMfhZsOfb4nbm9TeSmn8F4DOrY8o/s9TyBr/oOBYnGGB8oRZsGfAfugv66kJnn6bRY174o8hAc+uo4b5bM5e36scnCCXMaNPfKjywO7z3sckWuTDqoCigS/K9JsxTQjOSopnvlNCCrPCvM19i6KFR74QeRXSY3eBSwwsSt42WiOIIFENrQwUTUIsbknjUMcSZhgk1FQqnYyb229T4p3JbmUaI+fulQ3ISg7KpwsADXHGFA56K58kslkTombV0MOaBFni4K6r4fBIQclIYGomW8PQOiyOXxMKNYYblFtX1mPtieJ8gVvf81+NyG5Fqh91OEZeJBr0tKJpsQKHNnqfmr/tgBIXKWFYwJS+V+5oBSYCxouEEC0bHBZWFTkgmqCR12+6RQTzriBuehAbTS1lOi2lYyH3SfFwYEro3N2AMDorXj0CLDZcXceSCecFkQjdKmxublSNf20+rEyGV2EoBrGeSnydfvC0USZIwSCBWUuEzc85mqE5rsr91qIAFHB+0YDmT3WucRcsgZpi/kPvC9Kltl1ARzyUlD6D7dXUK1sDlUm13vFFUzL3kgllmlIh64LMsPZ+T5lCkkKhJWVHm6n6hnG1ZqzFmsBhnTsC6Hq4IM3aTXlAciOqEUi4TkRxbuzRjk4q9ejjuZou8sYmCqEOdNBrCGQWodrrgPKFkaaQEgM8tK+7CkN5q5EAWoQqnBEmt8Bys4kprwJqosWye+m4UeuguOnLsMDUq76Fz5Eo4hqDLMTkSPonxNfdhhwuGyn2XvByImRB4cEAeo3HczWcLy/AUtfRJiEs0ql74EgZnJS5c+yqiSX9dpvBkSUmkOxwjG5UXJLIocrF8mQce9XhEtBZ7gNHJOt2tAsqjp+rspNF/tFoR9C6Wr8NS82KUkkf4hJsVRGITL1IoJAixqkrUexvagOFbdQnMm045G6uPTfrW5a4NustvDwoycHyGZbOuyImNxX1brCon1ahNRt8xQHli1rjsD5hDNJahPaYeCWLSFJkgr4BjY6qa7nj/hxN6LSJx/sh+JFOWgtYZaibNaZGBNiiNodhhYJzjBTFI/uPOxVG5PUkdsTakwzfPvOFp8gRzjkK6uEBi4OYrGB5Q7C8U/1BBWBYqU89plfG0tFO4VTU8ux1o4HfhWqmj4u8VXJwHGQ7sTd6axoxksg+Y+HTg7U8mu7AfVEDcAC2XqM+BYahyHc+V6WL8flQMJMCc59BDUNnXu+1vfeo8/Spn4MTaVcqFyvgmI+Drh/1PX78EBgA7oFAlGoysar8rcCwSG7YExCdKkWUwfEQmnqetS9qULt54p688WR6Bw1YxNapIX76GdpgcNxe3AfVjvSPoIAgwJ9i0FV4XlaPPZ6lwJgn9GHBx1uNWnuJjqzdvWA8hG7l6L+0Nr0OcadK42HyFci40q6n2GdiNUTdetU4FnJhzyZNHOAlYLYRWLAL7LnxOjMjrkMx+lu8k0y62CG3rE0Cd7n9ZPiaxn4WXrYJ2cGRj7swXOIj3Yd+FY1g9OSNt41wxZpb3reKQWvlaWpxAq1EE0y0OO4xdukDL9IQpOvDMe9S2MXruDvN9Ut0qNTr5b7cNdkJLP24NQI65lY527V1x/3AVL5UhUTTXNTYaQgtCUysgDZ2MkYUXQvt6WLePxcdTXtMhfB6r0VLRPPws/OkrpxJcYwP+tkdph+eiM12nO8IZIk0Z5X9QFHOUZCuh8t63sHuLQWq+B/WLxNsoDp1dsxpeQ6WFUqa1jS2o8HyTQN12z/Z2nCwbIWlo5HlNJ6wu1H/NPaOrzdhUxJb4czDaPbSaa5cHKIojaavujKLiZ2zU0jYV/IQ3P685c8CFI3I1Il7L6UQ8i4Q7q5KFi0By3l7UcrHoF5Je+lL0RkHIYAIJHM5/XV/aLNqpySZgaxNNMF8z89GB+pht4kTRHwNr/lD67x1HmCHmFGCgbHJ53yg6uCpn04g/5xOeZ/BJ1cf/3z+3jsZXPZo29yYz5NlnoHOkL8y2fEY5Kn3IinoIecTGLL3hx1JtnMbugy0NyAAkNA3iAKt7gMySXFgUHNNhIErkRQypQScM3O6m7xmxTvu4abvCHW4mV5+K8oLIibPH3lX7nqQdi7aUQv9//1pJ5/fb054SIJAgoX2DjIXMv1Sz/pYnXrdad3Pk6OAOiwH7konvixF594mnkRveaudLyohQt/ixGxEdlfaA/Xd8bZVCQk2ZRMcE95uNM7Sqw8x2ezyYY6DfGE09RXqFS64QNNJy40h+9D7x2BRZaZhVf/t6uMcUse2fRHZL9kN5R06rDB80WFM1mpKwi9xaTeeL0GWXy9VXfad1VQWRibjcbNUnU1O/OHdB6MwzBDqw3WaFpY+E2ZkwpBHrgySIp036K1y2h7GXYnKlvcIwJqJ6FPUNmlUh+HpKcq0QILCubTWIyLpAb8ZzaGI8xcUby52kPeToEoBdtQgXCVpdoCWndxi+9t+IyNgJ2VgwE19gCfwI7q/kIm6nrnpD6Pv45xW/+Wm6PGwPsKorlpCryiYbTnAlHbKfst0I/H6z67czok+IvabRXDSAuZT0rzZogm4TCFjUmk+DFehS9pmhka5g1dedpvILZmeiYq3CVFXsWoq0MhZDkePs+qAxrBhxE9GBFwLqB/39vckkhMdiHenTaPatSbkQ0fbvGOuVRzCOMuvg6oXWOuFXosju25BvVGIz4d1JfZ9Q8LZAW2qN0jbAkiddF49obdQW5Sb3b/Xi3EYnvmXkGFYSrVtXgy/BxpBiQ/OZKrVKBqu5Yd6IxJAL6o6nOWfoJ/c/gmh8uzuFgWuSyQaUqytcVfaaVzFn83o+OPGH0v9Ty4QJXgACAOZMyeCRQQs0+W97sRbVHQGbuWSsjlq/OvgdeVIZki3jXgn5003ra0jz8tIskUBGWu0vh2dvPKnAc+SxVcopoRQt5dC935XF0F0GKMzIVMR2Cf2FJIBI5OAVeoULzuuyVj6gBxDR2Nj+knxkwNFv9/DVVNHfGykfjFjTU3651kV0Ff/1W967legR6phVkCcdVsE16qXShDinUbtKYOA2zSNYvVIJndiQaeY2TjO9l8vVCoiVaGEhUc1VCMcakEnJe1yL0jVp3NCcf7P5hTv7cS4Zr2v6I5+4smZEUkQpbj3Dqxa1PriVOMF4ZhLNgAcc7/jCMR8dbT5VVtLFmc8gTwCKR5JGtqlHZpzRmPtJksyaifn/oW5rMq9/Wuxf7ZDoNfpbaPifqehaY3I2PR++0jye5Ft/bGaGwC/SV/wVhPV9jMa42LUcVF63q7HLpgyiTHMxPppcD3kL0LDWfrOGnHMfkSK8FQr4iqacTdehxS65DU9tOHSPXfisHWTSTXuWk4zfT8x2UAoMZVVu/JSc54obBJAKz5C1XtrMqdX58ZaA6ZR9fXgscjsVi4j6SGxEvqgcu/+m8NFauMrcfnuEPaysnnErEUb0mEdrCgvsRnZGnGWh4bh5h1OXjMADV2KjOTZT5lEupV8kGCXJIXR7GhY1XFarnts96Ohdm4wIZ3narzR3kPHnhcroGEy00R29BtytYzUP9pF2EXZnDCGAinvfhaKkQRIgBTv543/kHHpoXuhQYqnfhVV6pgJf/LLgIY0Mi2vPQtFTpMSkJu2IJURgY3cKuN1wKCqTmRPPXQKmwfTsp4XP4YaZNsMhgb+sDLLCwKuVNWSGEMooZm7W9jfcnGIl0UHwwYM+DGguvP3wKPzl+xDu/Q2nshtJ6SD/DE/R2BCU3+ocmlq4mVVtNDloYPITMlRjTHzLYWEtXgt3K/s1/Jk/LAfoPykV+MR0wY05fXdcZSJ7ybNeGGO+/sIoos3vuaJM/glnCp92/mmlwdCveq3kGgCnvzRBcEmioO2ciKGINwfDV26Khk+3E7alSD9E1GndrWCvp1XyYb6dMpC54HMLhQq2yadByALDsdnQTGGORcH3wdHgJm9SHxe+2/aC2OaITxW17b95dT/I856VjKcj4isg3niXOsS++tO0oBK04tkceJOHo+5KmcNIFKZ7E69VnsSNN6OrDnhpy7DXXnHdJD3s5lHS9SxNaVmyN8JlarF4w2FJM63U0/AJPkvgx2ZIbLxfZK/yAlB6+ZThQNqjNz/KvbGDTsf3nxA/KVsLj4WYbAggOrX/gmRALNXuszJYrYmZUbX6tpw6SSh/o8D7q1M6dhFqID2SzvGXWt7b7Msb3WaEsUTuc4PHfZYJycocLjUUPF2rQNa5DcruNE+AUqhpdrAfW32tW3v2dTFia9kRlPtx+ofDlQtZsMhcCANrDFVh+YafU0ThHtXU6WI1H5/8Il0Cj8zL7DZJo3e+g3e72U/7H1jbfNltAOW2k0DAWyq9oWpK1ZOUy+s5YRIIdTO9B1qE3UlYc66Ub4vVvEawK8/xDHj9tx9Mwp1RgYZWur1/Ql9VaUsQIN8XQsABOnInUD3uoF71QOuaqeudjenLO4QntChha68V94p+iLSH9qPtAqxQ004ytBfafZ6AtFu7fmL+dx/o17PrXa6wGeThtwPLVNUMQQ6rdAQt7cc8jT2O2Q4hK7BVeNF4O9pxtDTAh2ZLM4KmpDJq7HTnmmXJDB6TrBmUtPrGcILfHEvaymMoqwMBffUckiJyuYzYRWiY7PXNKcrqNSCndi4XuyvWvSVhM8gU+2G1NRDaWs98JfgZa01aoplXJl0mhm74AL/YQwe8T7fJKYsNGaK16ATBrbeykBrqY0q+bfJNCweGDlk1036/jdS/0RO5T485cDv/B0UBY/j0HNW32VC0FcfSM0kFgr2WdyNWl28uizebcG4KdNJREiAwqJaJ8vBeXacSXPPTu4l+VSq0E9QqKXBWc9nqAOy5X8D+cOlJVQlqpwBrk9pcungzr3TFPEEjmhw7uI2w9oH3rtKAnH7TijVxZrpoWY9rBj1XYbEfoVC2fibRUfzQcjOXTb6NI62cXwr/HtOZj+G5TYhkSrOGimWVszckvwJ0e4mXPBWtGVI4krkSwYVJupWUxqfdAmpncKlQo6xBStuJA2BXkgiUbD1DqhR3GcO3eNUvGLwaH+DGxzhBTdJmbC4HQwLgG1451Rv3xSYFyRxOSVwN2DqcAWvC4BWqis3ly85Uxe0D3rVOz66XVlFMGD76xNQ9Fh26XJNMv8P5W1boyikuIi6ZX0lQ/GKL/s/a8juYyKqiqX5NUMfSIJ595V29YOROOOBCNbACIPMR5NXOeyXmS4PDkeks8BtdN0h3uUBHg9effDUmK36JbZz1xSQn9S55rHg+jp62Z4fO4/0rtvs/s5xerjA7vjI5Jgn5HKMnJPNDfP3lygbyc7ZrXadz7yBfoqn7co+UdYS3ejD5TEFbr9G05bFqc0F2yoes2uC+uo3ly0vw6hhBDzH+KRV3JOnv5kZKGYXkppVebQggczZT6diV2O4RFE/yq6IDy5931ARjnbez+xPBQE/q+M0B5Ha9sDv+7udBXooVbY3mpijN2YhZXRdYXBaxUOueO0R3axX6GWDcjG9jnD9BnXRb/HY6XrL3Zu45weHJOLg8UtKU8Z8o+tavzIKE62bJ/JVnvyhkW95c1aEPQilCo1l7+kcLlOClXXB94nVwvZQvOaZSL38It/7iZRZdvdBJ5D4S+nySBdrEE82Vjsj1MnlMZdhCIXe1qb1vEiDHkJSWnTqpRkuWCrWZg9hnoXhTwnLoVABmfX/ABBnhmea/H5tml50i6mtXfTPN6KmRodq6rIs7VrtD72iY9qtlhRTjXItq3P2Zvsm8zCxxWg1dXP+GrEPu8X8YV9u9cbZD+lAqxNFFn8d68HH7LUnuWDXVUgi6Bpw3nKjyEP6PAMBmyPSnGQcNkGLcgjeF8gIp8K4BRLr47m4y+s2PO7N4XFHO+Cdmp+d9r6kavdi12kH7CZox5VeY8MfHvKi/tgrAiVL/S+fII8Tf09q0KpOcdMi/WyOxd5ZVac1iMtmfAJQ8FtwBnKjuPEF8FBsgB7nIXG+l/u0AP4+4lvHePJbEVC/bspjqBSAZ/FTx1qB5Bns5UnvGpwplqqJh1q/5JgcPa+nSOH6STX54UkUsAO1lKAFxwjCksM7OYACF6mB8GnhpdM3/q7VEW4vOUGB+qhRZhGOgMJkOzsmIPmCsAQ+sgrbGMBvqjSEwxZbPAM1mT98BbmhtVnD4muehI+XOEIrYEt/gr1uHcGN5rZgzq3I5hK4Uk1klwP/a0h1cHWohDMcvsFGxus9LcDHv7KDOQVWzKao3Gswu5F80fcWcmO6OOS+cU+EpE+NzPi98n5o6yeXAgeeNQ5FcO06QE52eoSxe830GJgSFXkfiQ0v6/V3aqJQglqTb5L9VT8Qid+9bzsKRnMK3YX92kHTYPQq/Q/frTg/hTgnjOXJgD6a1++1Mxc51xSvXBEXp1XKv5e+sNQxr8v6WGV62GLPBIKYx2sAvdSZOGkYo7hP6ECAaOflU2uorDVc6XzBCjRCEAS2LSF17XPIUteWY8U3sJ99O2eq4Z4EaWSoedtENTVF9i0jIzcvQEik4kmEzjsWUWKJfiVGs85ocLHWcw/N66WH28K8zM3SjfbRwfCw3kyndzuQomL4d5RcEc/bWuodpRtdHyKbJtRuot7BXXqtl9kgdOIsZ4SbH9BaQwe2BAjjOEOB+zDNtLh+pJ5YSuBYeVqBp3gag7V+xyuX6GSapJ3vNJkIo8aZA+VUiZdpoaYGv9709jWP8hweqZko+5aqMw9NPzCmdMF7izzt8ffKX3f17XyaW2C2Eg2g+JcADfi8I9m8EbzHsezXiJUZn8dTxCX3tUguVeoOCTkmqBjDd6NvrsOHWni4o64Uy0SBLZ7xQEn9UAsXbJ/CyGZblr54ZBHxlXcR2t0E8SleRt4VxwKsX0e6vbZ1B9WuGAXoaoop81lsPIaaeRdCwpC0v6w8QOgGYz19j6eIDiA9anIf69MFzfUwukx59/B12OxBNjNSFlDCrcReQHDzb7q2P1yKSTO60/PMj6E9i6VD+JUMlTJCw4V4rV6fNpp/OJRw+UwX7a4yJxB9wUWUQz4+35W2+HAR72JcdR35BWuhdGsY4w0n8Fg2TpKoNDmN89fYjNb4UKzADTcLV3MYvzCpCTY6dZi+71dno0yTmrDEuuFEWaRtbm6cMLGsAD5IS68IUGXNXI3WUNyk0YbSX5fkSHmLhdfNJaKGDbIbkF+qCHLdLYFqWw0P2wml95+e/RUymFLBvGN4ra5NARaZ+jcNwEJYTxUnCBMwBG+g0e797SucOuTlN/j9lMeNfqAzgukPTJs1IKprrSqWSGKjaK22dfU2CU2J+HzTpVSEYn0r9oQe1qVF1VZfUNaTmD+DxjsfUsToAcKa9snd0/R8sKRgAIHOddZdJIUiq+JTeZLBGQtK+8fOuvD5VUld9/1XkeCIdMPgfN9hqebq/i5RCNqwITlI0kwaxiSHEcCKPDMRHfMZqML7artcyYF00Cvb5Mnh86eTF4bp/9XFTMTf58AyuzfykAk7DeTkwiOZ1ZQfOXHid2NlqHndWHFGASmexLQnhgCMwKrzbXixaoscOETjeTkv/iz4y9YxufmmTv/NhUzZo1tqIqRzZhnZnTbGVpt1ylxz/2w4jVgDUiaOqmJgyECzmF6OuILbm2VNMzkROw1IFzikbjy42jJ7785HN6rWgUGkF00QmuGg7wzZ2HvFb40MJdNypxvd1BljM1rSORAFmQYfIfJEG/uxR92dieEpcfJth8is62Hj77w6jXS/X4SXsrfENfTK5x13eQ8dRNGB4KUBMrXSciyO9DyzFmTzQLpkaKzz3I5V63qcaLvyH1jtsQ4cR+Un/LuzQV7t8Jwd7zW14D6/i99cqNcEHybWISbpYqQccb1q139hSkneyiniMXzqmTylbZSZKorWhGS60ojiGeGzj56PuLprwn0F5OfPkGSlfsenVnRh1ARFOO5SSi9D8aSM1SSYHG+rqd4yt9VtiZYujZ5xJoAbQGOtRLnuBhbnJ5J7qTqFJYyqXe2fthG7cW8Uq+iPt9yOcP/gLGWyUWS7LAQtaMyvbUQPr7r+f8g3kGB5xiRACWYReTxLlXtCWbvOwEZh7jDgFMGi1zcELaJ1zIzQsFvKrN3yNPVMRNRutkNbxdqtaVciwow7J612OmQMEbqv7qbJQL9fJUiPR+THrIDCvf3h/cAHfPAUOFVPFX8fGgYxxp9Cwiu0bwiqmcSEGeGCqcX3ekkaN7A4HuVPMVz6e/ZgyzfSNASRBX7vQ4m91Bu6S/Yhv724AkTYJAOWTgsposwvE5nOGMw509KNOxdJc9eLg2q7J4vcq79wW5XEUIpl6Nc3txSx3ruZU+PtHBkIAqlFQlQwEv3dkJ9AEE+Va4xqniVFsVOcPQgSXsb9Vd9ScCpzwbKXiYlwyRyqueLEgjnHQs87gH7kIUDj4hlxUMjq9kf6sUCxqiyNXK+85HZwcW869mrihN28pjJere6qX+a7PXnYpumgcMucGwG4wTplHGiljwEFPGAQcZEqtD7139YcgI5tYLcl9OaBBus0JcirK0dGeAh72OD4VWaJHRe+OZKzF0qukI+k9IEUWafzSO2di/tQQ3EfGq8RXm4Aapb3RBg8DiQM6NWg0oaaqMLLD25Q8+SjqQ2sq4lhSvOQhYzpqyqs7SUkhnJi/tgS8ojGal2KhOnW/zzMkZKIqGDe1Yh5PGVgvncASHm7j+1egQxeh9DdDu2NeMU5Lci2Sdnust/z6XO8k3iyd/QGbiL9i+HzCCGhumIH2uKXEZ31ujUTO1B7rQTnogHUxaGFptT8L9+72GMPDPj8QFitwrad3X6GYd7nfEuykL0YvYsfiiKuG3lGXpJIYKV+pxjYe3DrQu4H+O/rKBNfP1x86nzVrw1S6sXMEp2tgnU+EnF4+Hku/lpe3/AyqbLEl1cqNUeF9rTXX3EKp8S8Z25C3fw/mbdFbq+tAoMad0lW9NmD2zCHMY+n+xpb/Q8WSwNqxmdJjeehuvKFh8TbIxHkdXC5hjoLe3c9SQ1mvVZpJhzR0av5UhaxTezVq6JgyeUayuHiJzFiFvMALaSl3/nAA3oDsn2uPjGiF4PytC9AFmIjX05UgqIcHD14Vy3jwKPNfFS9V+EaW/EmQbmivIT+U9UcsUGWKW12R1uv6csIiOfVQO4qpidK8RUraqqpXZujjP3OLM6vgFNe1f7DfEdUvfJoe1u77XiWXpaXlSCZs9neFBjiBxI7JJL6oQ5OoBTeXg+q2cZ7i+/H4WECYnB7oKd4QaeSExbssCO3j2XrNIOxRaleKin7ZSFK7sqA/qBNTNPALD7LZdz7NjttSAJBTNwrYFqmw49xi+2/hygB25WA99XpkQTIZdReYL6sdK8i499Ndr39NECxDkwPLHWL4Nk7a0T6d2K1cnLVWFS3Yv8+1tyKXXdtwO+kKG/0yHvL7LHSKFctvQRjWJl46AoEo1+xwkeFvsHkLy04/Agglbm3azDsPMtpgprRUCkv2ZeB5Liq6buIZO6wusxPPaA/A56hBE4S2cKaaHZyR+OfZBGWeysGgsxc67vSE5y0sUz0sjHeWir5vOE/aYUhjYUj7DMcEFeuX1wHI08fon0sel+YpgbcLhD1xLZoA4IYagEbpJQzuc5FTouNVUJX/hf0Zdjwie93vOrrxK4IN6026H0jMqfZZzTN1zXasWCSlYASsiO0AsYrPBeFRy6u1yf3tCltcpdCWAylcIEE+EsIwT7OsPRQJ14eeK/usClc0nL4PqOfVoWUI7vjxLRuX8O22x1phhUsK58vlaPaWd+FD6zxDiuPvmdsDK5u9l/kgwz6utMmt4AX7cTvlTWllVT4+9fgdNI65LcNs/6/qHwQeZYCHUFE2Ci+SDIdrCECnuq51C5xMo4y4VxbKC3iwXwX++7zJ6FMlL555LfK9ci/DSicZYNpFcB/ZHCO9qpbf+aX0FtsGAYhxlgPaCZqQNNazQcRUIFPSIa0RD6EIKYLN9l4007HjYfWlfKS01+rWr+SCLpkTkYZ+ZBwH0LtUHAplpUhT4zZftP1L+nIR5z5s2rkzXtT0Z+zm4QdrZFHTYPkSuXiUjCmY4xEjhTIaqZGl7K65jrbhPei4UjnxlTEbcumVNfTN1kgk/ZVtc60popNwYNPjfRM4LnXZ+3pDOj4rksHMIdMMP33jszDrCZaPMhP80rV14n1lEBgUXq2MhcQPk3RWWyImQOQtmyrN1UsEQQ5aIqhpgtrfAHrZdrtGhvn9WKLRLhyp40iBGQfK/kp67dvNcU2+YcPVSoqS4AwiMCo96oYctZhEhDMHgNK1RbGMkK6QoGiOanv40ojDvdkk/XO7vLiAwHQkCjmdZZnZNsnfD1i37y2j2PZRrZCUYfgNu3qd13NZoUdpYwhGY0QpQqrPdhiIBwgGEnZ6LBBcgtdJfepvcQCfNViTmv6splG2z9K4ZuZw1vZDto16xYjIuAAQpDH1+iEs/JgQSTvLZk4AUDnRYUe4vd4wSsGwI+Hpv+Du9G5vAbDczDuvn7ftrG8EiOBqvEsZZQyXkHhHm/zPe6UTa9O00hVu5dXowZWYb/7/krKmUurqjAIYbCptUzooe7rsyIRek4zYXWosr1sHNOfg4onWWgaMcqde9+94TOJFp9pkp7qjB5NOm56+8WYgJXSyjnQlolJ/o+IY83tNLllMFM9uFGEyg9f8MEZ/4xAel7AA7q97weuc/TqmBKzOnT3sXqa10dCWtZFaebO6f72/0R2UTcqGeUcxVeuVUk36A2uZhzUW2B+CS7K7u9bc8Q0OxetNT6Or+iIWnvaCReUa4z80ymCvEQ9ISC6dNe3lAEq80CZk9xaAPLPEzP6+gycW1DlnfTcjqe5e1DiqypfbsS57cJKuGhkj0YOJu6KUb57Xyj1LlpIv4yG91gB5VagWmfyXyr9ZUOMAgAdIVfbf+1w8Y1Z/APD/4g1iM8NenUxB6ORTBXfqelkrycTltMfhE7IcMXjn2tzTlCVU4PEF7d5Q1m8BNFX03IJX+Z+OXM0LDkPzm9U6JGncjVDjt8z/bYu8lOoDgcbZnDcl42rzISkyRl2EEPX9ZJxeH1ym4KHFp/RWhwksxHCoE0uUQCdFnD6BiPVNiGe9IiK/P1f16zaIOK2f2ZS9ffg6EJeIFdNsq1F3VynS4D6BVDCsXsFRLCG17S14pEVGnBZXbPk7ZfpU4KdfQhG/CEw26FPT34LnbpPs5KCGJA+/L8oPLcDhmMO6T7galP40MDkpz40UCGRoIIDdSl1+MR+YbxzQ0mXjHRnxl3SU28XOKNn4iTWGZRVXe0eil/CJCMNaaMcsoDWtkVVcnauIpgsQdiFF5M9L1+/9mrg6dP5+UwLWdWgnDnY9PoaCgRVw5Lwpm/E24ts0PNVNOEw6jEOOB/TDimmDyRCDaZn2o+nPbT/LJMt4l3AYz5STgzVofGQhsPdLmoN8ZZsS9PWnXLncPrZXwHJE1Vo3N5o6MkFQM8i1npztg8VvcYztXNjarQAFh7zclVsE8pjJmP1uI+WrxFcnL1X3WXZEKub/FC4e3cynIFjckCV0V6ICJtXA9WvrMfSaR0/+U6WG4lL1rJEjtP7tFStj6FzPGXhyfIPCr+mPzcJcKprs2rYF1dom2K6Szi3qU1MAGp54+JB0qWF8hP9F/vFDDrsEMfrKl+R03avoSI3njhdT+D9Q388FdKd9MCZUpfqiA9eQLvVsom0eGWTusmzp3bedgTu2GfoQmSaQKavIzV+c8Kz9ZomrrFSOQOcC0H5+ora6PkFXwXiFbtobNCtu69mVPSqrevSQwruv0FM2VMrhO+XJg/8xflMv2KOAATSnRerdVAmuSQQC6QU8zRai96AIZAO+jHlMN8RYxiL6z5I/OWzm1ym4rus+CMyc66b+uj9re7Rx+8JHf2dXNJzph10FW0fZBUWVf0X6Ypunf5MMezKuc/7r0HiwGHY3nAL4pzPkIVaEpxr6caiUXbfJi13un8UIB5QhLd8ukU+tndyRDdzaZydmGgUqSSf8xXwJKIHk00FKMDTAEZd8MWgDcCUulHy4peWaZY6IorfxZw0dDrRNkZaA+xtYSsfhWxQy+Z1M6kbFYi/l+vZhpkkdjfHmv2qkrVCSzcdp6loiGzQ/ySD7HXk+sRso+DDA9X8h0raMpeqDzaTTcnDN6CCL1sGCmhcJwcv83C6SpvgfIEx9Ced80tbdngA4b+cVd8kciwuGLQkDkEkvvWO4zJ5PGYM9Igwv/z5AWGiVckLQ/zdq4WXDmkTtB3zzUH555+jhBSUlvkVjGq7vFPN77N/2d0FWo8RNQX5+Ozm84zMrSz/OYcVQJakhI4a2NEKax+HbpK1/In5fIRO/w0vfumZjrHc/ayCzJt1grH1jpEFOKofxtVUUpvrvi41r9+UwnaW0eSZisEv0tmKKTPZteTQP1iZhxwMZVgYrk5c5K8NBwEvzuktgAPfy/+IbGvW5fHF+wRtqfHtuDDI67IJ79O6YcY7A4gI4MZySyGlMlEmdamAqC3lCQArtU+066mYnO6mdf9xZsU4punXulaQ/BzGsD53Ehw1MTTt5rcnMEouEQOSJs0erF1+aLcUws4ZdAqrc1Cwz/N3XKR+xud4U16qF3b/fZd9hmQkggC9yETGmxzsqnQKIwTlONfd0JImgki0JczOKeGnl+HnKz5qF1dAs28GXukIxts7bKaqf8xy50ny3e5GTTIMHRNbY23xLm8JdrMRhkl57ii4jasFNphkEFU/IcSNZO11wZEPuOLXrYLCMman9myCeSal/Qsgs/StAtjrTRSlSdo0sYy4Kmbrs60bDrr0MNgWfesmrwUmbi7BoUm8iPV6Dh1wLVFxCHfo/4xY6RDJzJ6ppJ5dqBe/lTeXqvhmgimJPBT7BLOhDBd1rzLeCni9cEAa2efAhaRVa4qozJ23VHWknIu4F3QDJmI2TGQjW/YHldy5Vzqn79e9hLc55hn2kQEmNhHxnBDadYcPx+Odb1gYB+C2dBf8YTKrsQPP6naX+HLUXojsk+n7wKsgEMQ98HEPNv1a0SrwHMT/diCTzPJX2VGbWFou9PiUEnaNz/Lkb9FfKt6YqbfB50ZJdq9OCZzaXC0sUS5L3HjgYVuI2gp5qa0w6E5LafuCqHpUcZT7Klrq6PynkY7gGCydAdDuHedPvZi0FbmE1MWyHHS0D7I7a+MBVWcn2yR8v4RvcuP6BVyDfkb8lQJmhP9//aE8ziTyaSMEkXyokkHY/HVcgPc7VjkjFoE/wPfye+o4DoZpebYBxMBdCIGK2AgvnjQ8CsaGIIZ4AYWni2Xna/Nf6iHV4LB8KTVACy+cXUWlog6VD3nKa7hRSlqKvp7BEaP7KHOQAelRbaScI3uVC+wrh1pnEzyIiPBxphQk0fkYwaFTw05SkY0GBmp+XiauzTGbDJiO0TeFP23CdjaicgOk9zDKVaY7aHBkFSodZS1Uv1FNt580VLq0sTtQiF8PVXiLsuVXSI1yX95Ey7Da6AV/VdoYlzy2aVR2/aGDWrkfeA6+AcTZB48OWYhSpyYyR+wJxKAiBohBKqukHTeZppDBa6ZbHJ91URTreqgarnaEoDz0NtihczkhZ/uEbaqaZAagHHhIBOAVAsydQ5Eh4Jnx78qI1uVlA+kpMTXCQSqZPX9NQJ3/F5dmbYqz73N9+u45lAU6QATfuQhkvl5N25TSi3EbQON5u2xvGHMuc9r7wcg3IlqMaUY+BcRYPwbN3r44iE05Ky3+6SKluxcpBX4i69JClfg9UUH7b6qiXMtdJGpr3g/CvbLckahNZ9S9flKhjz4c1tmXDhctI3vgYHK+/c/bvokHGCyPQ79dn2rjZSGwy/ZDoaOcnCo4Pd7heuwTJYJRgY5GZrhYhR1o52cjjyTIDXPEcSvK1WwiuaWeFi2ufErA+5LImvQC4SaIXK+1K7zBPLamsbkDgDIVCGSW6rR0dtOrjfSdUaVRrCRs9i8TExg6ogdRCazCht7kQW8tHOpa2SOBQRiBvlDMm7+gIHYollP2ageiFIL6WHhPiMSH8sZAzeZ+7WRtWpHIokjPO7x4djOsyLzFplpx51oP6j6a4FmQu2Q9DKVYfopyhT8h8NF36JIR+qX9N0O8luB5/DJ+BuCPRxXVggJdTtLGDDz6yFZingHdgU9Lcust6d4PuVT5FHVeEVueX057y8wY6mb9COl0HNcizs43PQCyxj/0APGCIGmzrxqnU1Y1scNSLi892N7ynMbsX604W+bZiHdBodie4nvs3PWbFNQUHil7txOpu3MJC9M7z9LwNrxqOiJGm9tNfkvq4Ec4v9SZpD1NsqH9emeZ8KVWsiEz/4fZAm1ciWJahSqAhM2Dc/ol8aMHZMy5C+fM3XCfCnCTPVXKivbReuwRXsqQCISzPY79Cfi6iPYaQZnUyh2So57jB4zPkansk+oZe7e1kEnIWjFMhES0hVbaJV5JFn6dlGr6IisSoMYMaSi3nVwfICjRaFSWnXSbvn866aI2WkeudCd6G1t2Fpv+B4rl1iL+ruNpcNfKJt3daJI37V+XZBzg11Gt2Q1wq/5Q2FyJgL2qMqaQVLOBQbniUM+ugIsgQ0Mle/dqwtJLBY5ybvUkbQqhEIY6TOABURZY8Zgzw18FWqLil3Kz53KSeXBs/HU3jDZJwEJeBWhpc8wAe0cVe7zVHJSj4HIWqAQMCa+pyfpzDu/iLJ1vkCo4I9WTIV1Lme7DMg75N9L5f4RVMiYOAyRYkIJ7Pu2MO0a2NNwRWxgeLkT8KgkuhQdMp5mxtBMNRYBn2NLW872M5C1WqzRmidFWT/ixJ/P6213u0BoN1xCmp2w394PbG/8XbxP6/TfNYx2MGnoegk3snYponm0m6SW/cJeiNvDueFTB/+EchWq/RGkQ0Er1XuB/EGviIsTnLaRqkX1PrAl1RaQ/SQkyrRcrxsaymJtlxFVmRys5uodk74qJj7BqYAIf3Y6Jspj/pEVxp79xo1BpoPlqUvHUQYowTXowSj9T74YKSk2iyp06UMg55tqMcVT07iv7mLEPduYX0DYMWPTzBNT+paMTAMf5BZo2eyYP7E4dzbp6LGZd4EIaBoWfz+gI8Lb99VjG3v89sQIsG2Ge4+t+bQdXbEnih1k/ezL9hgsFpu06TxutojkfdNRVh/kSg2Vz/6ARECIkJ3EBzk+6RxDY0VZIfNXPvJumhKxc8IxMDtYhYZd7iGRu3aRClmQBBY1t9LNyIsyAT3pSYg8UQjXJzxPncr0y2KvBQOWxE2GVgFGtZW8mTaVZtmU1eT1+zONOIg5avtPXGnLwRPjEs8ILNFA/jOrid4Hkd4Lk/wdllZa72XyETukZ55MRKg61chQc4/k+DBHQbuCeU443v1pr8yQbLFrD+9+qZlwMlpIX+HbQDpKVHT+MhNMLQTthQZQMrR9ulTq7/hE8SoJX4eugtVFc+3vNRZ5y2WOJnk9KqGaxFcz3uB71eJbNkTRficyu5cv0DPz5y3yfYu2Ej5kHdxZD6nrWWhR4WLmdErcjorF2xnmWM64MBR2AWuxN5sgUGNozstQRVN2HM8ujhzZ7lS27E2ko7uMtJTY/p2N+RxEhLvMWUFbsQUCO5/Vgn8WAFTfX0kPZHkDGpbLPq1v0dc5+Oc2qrBHBjpQb9N/tniJFtbz09tCRA5K6PSilKvP5a2ETMGoy7r73y179vsB1GRlDVlNQDsAWxF9n3EMDOxCTtqIwHogUy/v03oEUoEKAumnAak64Fc4rjDTO3Kur0VSNB0tCfLskId21axY5q2OnA0eAn9e7GjI3AgU89q8fEGJi80FyhJjFA6SK6T/RTTHpsXEOiLUORGY/S2q3eaF3+CuZyiTcCPTT3QlSJrAVr1uX4x4gcaqh1zajp8rZrxU3hRD5bkJiuZsEBfGTFwpm9cGtQ4rkk9VAjqj1/u7x8JrZGYL23Y/vunqeUEx/46+6DLp+xCMa9kRmKhrCzRj9+XuA9BbtqYtaVdn4h1uTxLn0o4qbkxT9QhQN6pJnLXkaeV7N2bfcblRuxfPPBZWmLaDW5qTfe4sll4haLAj1GUHvnC+zMNHEdW2+opB8MzR8XRXz9MXok599RNzfohyDfJ5PcN3Ij9dOa2dJyR1DjXyBaC2JoYkmmiPDWDHXFazFR5UBijifnMzwuxD9vIHyOFJkEtVd12GttjQrVJzG7CXJ2m4hzs+HjXqvxEsLEKF59vqp9BnZoK+Yzs7YTsRwxgKmxL+Q9G97d5e+Tlt2CYEBapLTtrkLNqN0qy1fMS29HzSbr4UtEajBFbwAz1pp3OYQ65YKPj3yxCoRef2zWFOwmtKbHnEO5r5954QYAtdmDbs+o9R2MMK/xNn04XFL5N55WzK2hjrcJ5J6/xnPWZLnN2hgD7ShwVeBa3Ysga7ccJgr9i2BfuCqxLLiSsMMe0ittQy7JNoOaQ8qvTjV1PYZP79sEpvR9SMwyTPpniRd+K3sMr8sbLMm2pD8wgigDLvPYX8exLnQfkAKB96DiPrrRRxXCFCRjV8TZPXJv2aoqAip4UQrscYeJKySR+v5/1GinSiEUHCV8i7zN4xWQSd3/6X00lxN3d1BwL5n7NqnkhbKmJtZLbEk9I9I/Ltc71Vi9UG++UR7UM5kwu03NUdsKM/6NQlGX1ESkqW5TSMhRPRI60q7gR8XjkcKOJKt0jk3Rz3GVSLbc5d4tAnpb0AHgzACprehuP+pGefmhJNJ57IKFd95Si602F6le71w6l/r8L8GIh0YFdoftcmBx4+mjSM+NrplNYf9Ka1YQEXAFXLvKIt0A6ZC4XpThjyCbI6zURohI+l019SVoPJUWgWskdN8WO/v+40/Rru9yvBJ2hvBj1BiYej3tv9zHwkjOF4AzjwomS8m4VltxE9rfxedbKcdkFeDtgOBt3RhwChh8njhKLloaLJ0y9rEWrCH7fX6ebyMs6BQPoP9DukCCvmlv23coQlkxGCDxsh7th5+VMThIa2EO/iCQwS6MrNgVzeWD1CD5bsbiIrYz5DndlWWSnUaNF7rwH8cVWuK4YjRfG+H7xKxSNJPGpVaTlx1XhJO8mpvdTQCyjD4oIcvB7PpGYL980CmMrggXiQJdQClJgsb+lOcqXXN4ND5baLtJzJIfBrPfX2jnpfduT4AuHVa17pEQmvjS2EXl4vWWCmgc34vK4VO/692u5wRRrtWSFPHsHyvfsOf6EiE/Uic+6MMK3/ZhweejkVrwPlZ6oWRTxzHt0Y2nVMqOlDmn6Fhr1T3+OepXUavHWi5Banw8lEPHGURlEnudwCup0MDdMTDseROCCCOFh5OHJtd+saIjI7gWbIInYwuVyZs3jEC6Jo95PB6Ptyk7U555NXmihpaeAdiQZrBxaZpLncd7J+AqnYLQik+M56ae/e22Qka7C8oIGCtWuVwE4ay1Y+zy3s3ppuLe+QfQvkiGAf2Ly1vS6G1HgqoVhUGg/B9SIo3OTmhqOac0vn+A0moAcM39jLU0c5wVK+2ZRL2mYig4sQ2Wvu6YGW5DoIkuiaWvyMquuMaVy802J0jhbwdl+Xz6Zi88w2GkBxy4xKWoDb/QjGGUZmntMlHQ4Di9xkI4iIfOO5Lu//qPHnTr3zQmR5K5cObE0Lv6TDSlOxprEorboTx1vntOMusGj9FKpOK3Vo0Yn64K0DWq9r554LHqYwCI5PGMQeqXysa4lAcB5eAq75QWp+Y0FKn/VkyInFWM3NCl+orTdNtZ3qi5mS+crl015q3mxIZRlJKRCQHTU8+LaInc2Ocg3OEhyuj/dxPDJ20zPGGohgjnpjIcvmp5un1d4Lk/D5GFXQzxsUnP73DrDc349H/KMiSqv/XDCUH768WGY+7ILchoA4MlfKCdBMbK6w+tyi6I6eXOVTvnXfuQPAnwEHh0DNWvq2H4YHvKgZpHKucgHvX57x+0RkcYBoo5/1cT9JdO03QC8co4M1NN7ekKkYunOvZfWThyJneqP+HhiMnMOjHegJ6PjpNNhhr8l0eQdTj6eYS9XzPa8iMDiJZkL0NIEb1R8sofMX6rUhY4EOpUBws6Y/tiJkKW/TsnpPkgCWDCNMOn23PYWv9yHL8Ig6JGXZQ9El3enePpfEtdsmwX9Yu0i0ASYvAzZkF9VKF38Ja+St1t2d/6aChLdgi1UXykGJRBG+WqMPenmKEaith06Ccgmp7KhFk9R2YFqsJNBWQuzT1D8SuQgHSMOY9J7Xwm0wbR18j5GyPj4FEKzMRyEdoR80MmfbTgBpVBT/6ae4kWLe17F9SiXsNykqYFBf1UMEcoIwO4c/1inRG1wW2Op+hIna2ypo+/frx8fbIrNt6pToCHmEiFofUj7aaTrsoOS06f4+y6srUmEoi6Z3SknpJV6wUQAqDl3r8I/ioCGVVqp3BdBAiJeo1Ju/Mu1c1oqHaUdG4AMXnCjrf17nN1/wQCdRdAYbSXJwEjIkYC48lC7JdpYdl+pSc/xX7pQTlIjoPkC+WspFjQK6tteUNnIJ/9Vw8zRCFjwKuhH/4dYQzLnKl8wlEY2lWtlz1C/DehZbA9Jow0YH7ogjp1nJQgKV5YsAn0fGP2wBHjQiy6NnO0X0gznAl8cUIGrZV7TWwX8AOFge8h/UmSTVwfHIcuAik1xgsMBMB3fZT5D549ftZrFTP+nGOzkLbXUFtZ+Ya4J9QVuGQ/JZvXMy7XJ3n5E19BWg3nNTbwsGMrZoHACESHI/mHGtdzc1HWyj7t96AECuMLXsEXGeBk1IngiMGMSiMPtuyUDaF5TEOO0AP8NKg0//hrVzHK4gT3kYYq4FghXim2paY3F08HIQU06twQGbASGkzSzAlj8wY9HrtoUMCNW/g37Zg1d8P0XSC3a+PayBSi4RLvjgoSv8AqwJawJf6sACpxTVvCSpk0B8aifiSodbz8Vm7YU71454xZKy5jzgEMZfV/M0eOL/rrYCd4m0d5UVnd6Q01EoTK1KDnwSKjzNue1E2RkBCVxjiHKq6tGTUDt/5shC2L3lFHHkXCBPhgez31NHoQTiCvtBlj+eyO8WM4N1uixsXjfBmhljePzFrjT/jrgrNdGnuaGO+/pTSXl3p+6qWIRNuQdP+bsbvSx1KvjdwpSNf4R/o6q9miQvRVI3uMMEb/AITJFhBKDdPxVJwrJZCpJSoITafeh7oK80kCX8vR6VN78OqzP7qWFIMKh0y7OehrwhzzxWx6Yq+6B562ZCXy8VsTuhTBBMWNeYPGPhJdzp8IX8Wmy1jxXxk/PDNcivAnFiZH28/oxntKzM6YRdnl62FabMpNDEnFs/DBXmLxZbcpUjvJ+jUeqOYtYdxu3F8rZp1p+Cs2+jsPsjfKppFvTIXgo10Kjz4eim2IJq8hJHxVWpbegoGGlIEmMbrLw2njZaOhKxoq2NPlrRFMG/CcNTYWzhfkPfo/WJZwAhr1ytu7HgemnQtBrq8Vd2YJ/9juri0dauw2FnlC9/AsC+Xo7yZnrs+84GiVfmswlAjRQpiDHC7byvdiAlwzuVJac+EBtiO0QI6ZiXBKjT25XSZvFf3BTyLf2j8Q+5Gl0m2tJxzPP8ixZjnadBBP4FaYiyss67EmWorpPllmCnLivgkVLhDrcOpKH+ZfXc8b7d69uQOBMS0+ozA/Sqva1vCkUFpCgZlUsSHf9Tk5Gcj0vTMDhKViQWIa3MHu9vUrFAh7mnF4ws+AD6VEvcEkyY66HdKwum4TYS7dZWXctiKZLm85TpbUlJxtdqkvLTA+VPFnlmqsqChQiAOoedX3z1iKTeA0keKw2a/S61+tLKO3cHNvhZSxy4vn4YIUcrcXMwBoSfgqpFVC4/o3YIUng6yYGVCOeH23nx/uPpBJADhQfrNWJFfrGN+RuJpv0FYS125QkG7/raAHJvBWr/Nm16HzsfvH+1rWjtb6A5tEeiy2s7A3AFBGHIMdML/qQ7FszWNCR/R3cv4HqS17b+DKKPkM9Cpz5bBCsR2hnBm+3dzZvb2qIf+IJ/kkZWgwEwVS+Aqa+CfTq49rqSf9rxCM9n+SGd0wMIB/B3ikVd0JJKl8OZh+f+py+dUxuTjzQuzJYxtM6FXtsoM0QAEsHVnY6WJv8d/Aq7Y1LLfKtW4XIHHmi8ZmhsObvkwrqmgROcwBSF2jL/KxKg/YPF8bUpRkNWd5nVeu7cBemTOtA4lqI3L8kZz6s+KU4Si/xOpuA+ZZ7qG5Wf+T7M8N2DuXAUeTo0wU4qkiSlwZH6SH9eIuxBfBXfzX9hDYz+4C13rvbxWEu+5KU7shL90EGoEOh2Bv8rUHPO2v6+Tw0Kg+sJMAUniClAeZ5M08zbzqoM0wqAci00e6JOzSyKfwLoqyXdV5JQE0EohbkGDs+pR3J9RA+jB80QP3MvUQ7as9jk6smQ/7c/jCG24PBpQNsGGvhFcvJ7cPrZafChTXNig5p2oWwJEhjL75MQpuC0Y6e/ZqNxjxP/U8GjAxwc/P/P4U8ugmyAlHhwaPiHDfXKdDXHOUaX4r32cjBn1j6UiVI6LOgPOl6jYfA4dhAci0cgB6Xl62uzWCBKGVOYmvTgKeivOTHi9AVg68w1IlTwZNTGxA8gBg/BtK0cz8TSY/iK4SUqhyFqzHLuTJJXMM32bnhq5e9v0Xczde8Is3iN8IShLLHnY23C6UpfQ7+LDyy+56PdZrsCNKRPNNe3O9GR0IL4pLmX+NlTLs+yKlS/KnveBRLvAjP3abzfT1Ojvo4TS423vmAaMlp6vMJp4051vXpjZ/g6yB6ofZg+NpHWaxdbsZ6pSIAVd3o8EMeg3iiC04GH71d7ZkX7fiZ523hCt0oHVLfpJSNTpjfNu8GoaRGn4jX3mtiibGA11+M46nFx57v/W9LKrMuprQODtAluALs/KdJReRJfqbIiGbDEhnHVPn0YELP49hNylQuag5fI6M5BqOehVp25jYviJwi/rr6MZLNsy5cTwsfDB6uevn1MRyKD8lJU+4ym2PKLpKuzl5lIr0EIfdlliHxOJLZDVXSidVZ4KdUtB/R1wlk+1FXMPUhPy8cjWNbwH2f0qtNLod+nlJYcjc0t6Yi1PkRONoe5CTuvAuSIK6FoGb1TuNXvo2NPOsbB7rzKbvfasf5ovrr/hCwNx1tsaknLxYxcjuat6Y2vaRSCOdm8MlvAdLvvEObWjjrQHp7VV1fqigZsBGE/OZD2fkhi0akPCk7/oiemIDCLIOh2g/4Ak0AVf2rYNiHPCau6BB1F5WnW2cmCZc4wARyW6om2qY6yampXg26WHQcRUByieEk7TJysWPXJpQkmdaf3wYRR0t1SmD70N3lXaogr/NLNulig/snr5NQDTtykw1tWeOsfLMU+8eanYXZcpIPXj5DeYNCQVTbv+iomOQbgxvWsS3II2J0mf3/Ud38GT6AKi/ipb75LjQVQG475BkCLsjTYve7BeDb5/X5cEsZfNxcG8cI82bnIwH+DXu6R6vBpXtycbY+U520tdwefmJJ1/0+Wk5DUJh6UFGhME0ZLNgS2wGJU8blwrEH8CM6K5qjvFG1Ws6jkT+6AKnBViiLztAIpDGSVX4UWCCM0HCH6SCsVIHVSLcJCiHqFi6Y3ZIm55hnkmHBo6HTXDreiicQYH55O6NEc8SJmm6P5rREZFVvuBOvS3//MMi2wLfbP+I1CRjjAIzj+BL3+GtcbuCJKWeremBw/59Pi4cFDLmHRAJiFX22lbFdzZdh82bzA8qlm0NFDLK7nUU5caw99WpuhhNlndWXXZ3kmfOryIKwdVoEpJLQG/C4kUKU7RgG2RH96wulFzzHIf8EWbpnSex9X8tp09TywxHq8iG+5rxIUTNkf2oe+5Z38e9nYDCKZGSj/t+4ADmpP/4qxGNuToOBAYld9202U1GGX/lNKMbXdav88JOItJ9vUyiDwuLmQcPXfQ/wDkJL/aMQ37Tb1y8wVdRySvfxPmhPZGA3N+ZiE+IqsDaIa5fvKh0lVERoydvEtDoyIsEeW1yyylR4R/00oG5WnxyUBgKeXoQReZOF4wc1nCrUkIVAKpR9b82KLeFnfSYJCPTMKHFETjlnniILVjb48RagKa9c2XIISqQVMJ8PDvUHn4s1eA71yi9/8ZkOh0RizSqwXuOObX8M18pVNDftkH+GnNXlTOoeF9vxeZECF0ER+jrC4uIlwlbxB02wcau+2eJzAlvlUpF+SuUmPkJFA/xCOamJf9Hb6qsVOwmdzTlWqvi5X1JUp6wUSmXStW8n0ulYVWz+lKLAp7PCDSKsVJJTSJ8scwUAs7KfoeqtbqeevxfN2z//WVwp9JxVg5410wzjjHZ2giCphNWnBaZhNWXUm+lIJjZm+BlRTkCChVja4We8/0USiLhTAdmUHm3u7diapfheY4Sli9fCT1OV9p111YUH2FvqLndkH6I/6CHOuLEqi7RVCnIgXEhJ0aB0O5MAXsKwqLICdX4++TE4vvR5tE5oA3qBFY+nNBN0X4LKuz+ak2iRWfPCuRurjfKTiX3rhnlk6A9BnjaawtPGUVSnc8RKwy/UKcBhyoqz9nT01ptPlezTraUl1x1m1aWOCRclM4koH3R9wajWqfQEDrv8WSUcrGA53OlS40bItdA003DiTrMESZTMxXveIMjkAu/uileAmRJGNLqpUZUc/cqKnCHC9v3yDtWEL0UpXWvnCgaYLj3zoQVYDnGum44Z+e4m9bOiJNkx8jpn0BS7p+l5MPuWuwQqCgrgwUbgDJ0E7gp1nc/9t0pX/oyphxMJWas129fgNtDGSQpN6PPr4FG65qMAGuVQmgnL0agx5yimJdkO9KNXGH51VzTjOH0tjLP2AI65zvb4TO4i3psk6BVbr1CHCuORcemAiu+VkW2sjiy21DDetYUXa4tJuHD4BqY8CBiDzHHLNQSWnSICLYWPKhVEuTM61VatnuJQvFOHPl7fz+M1rxTaYIwW6cwr4eB5ZZS7GcEQHxXRaa8iPIMdtRh9oHFNgT7C1eX30znl8My5nmpLDcK+wCZr9JLcH3yxHMmONEVuBYbeaJGQuAE8+h1MCZuVKPFlWja6jq9Sd2y7DcBweBu2Sy6lHJPmVb72rehph32FUxDkQGmj/X4c+/vbvW4dE+CnNTAbMWZHkUD1F5dOTRkywzBO2CobX2dQ5BY13wwdwHYue/koqqTFCXy5kXb8crlrBZgnuLiSm8zjdmKFTHQ2mPeJPcAtFVx/+8HF+n+IpT4W7khxMCOFDS+gVugmELyPqmBzs5qOjQyw9F8+vaB4ylk3q+ENWHDLxyLLXOor0SD2rIQpjnkdCaiEVHrtZdxy1oXkSjRkKlnS0AgKVd1x5ngqpvDAzjmBbdlNRMCGEpFrpHUc2jRN4gN2YZ+JqqTy3xIuKH9nrZdBDacmUfTSlvtXetzYDEOcDNvt275ZZXJNwjwy9Lw0sPmYhBSoyn5l3b7+rg/wmrsS8jF/AYX7hfLlp17PS2M6oQjTBETBQSnIKiigHcVotVgakdDQjt29Mq0c4FOX34qTaayQZabVUcaKZCAUP+QO08DK6e23vjD5fPGFS+Up6YzwI2Cm8T6bA+ktaT3bg0bVIcoPSAqrgsSfT/b/KaKrOFNzZMQv755nbhDMNMW7DJCtpQVLeeGWS8UO0KoxSXE6EbNJLvKQBxWLYnuks8m1E92tI7LmPrqOtArttEAjb5F3qU37VcUJTGvw9+sMOZT0Eh/nQmwcOntK3suTQIGzLi/Kvh4T4F1kk0lMXWhjkonsG+bmC4MeBBKHGNiThXhRFuypWJEsfysuMjwsF5nVT4ZmGj67QvrMVqq45w5Rr8+n4qq1YvhdFfkVRePxzgAQcUUn9l/qdpJUBd/A3DJvR09ozrD4nDKiCOKpERVDDZILD0HOeAobzmV6gbZXq2Rmzq3wqlCYF+5cLkFlQ6/E/VSCW5W9+ZyN69+7BQhtSnQ31w2rLQpwKfvuL/GLbbKezjrbQ4x5wv5h4LH4+hxVOYfWNFMhN0MWgR6ILadJbs31ky0PzN0BVZaeg4LBNSFWupmQjkEX/LRvfFhde2QX/YMSIHMkATWggUuu/SZ4j4o/c2JRfPEHM6qGJ75/AZIFVhStrl9NOxL8O9Rxek2m07tPIfnDzuram3CV0HCM/qncp1wzLB9Xq3gNxsEMyfBwnViM0esqShixoZG386CTmj1GGxlrA/GxLUzeIi6EyE5RQ0DYoqvz9l6WjL6sPv0AkNeMtIxihiej4LLTdbhFMVpWU2SjVXmz1IbPM7ClCLu9UErYePRv/yc1AJ6WM82O5ammHdrawGUY1QOsXRhAM/GuILpVWAgg741C8hQ8gHVScd1kbw0VCfXMTApTlVAv5SdnVL1s/Qr0jwDEuQuFqfBRkI8C8LKj8f7GrdBIUH7mWu3igZyrSnAw3mSUpwe9efU2mwL9C96Y3mHdfwtr4t1tw4m+cXXXh/gZE/oigQ40oxNRy4CeR4bXif7CL3uxmWxWuPf0Remzsgz7qdvUca5j0jZaa4TLTPk+AxNo1Tbu38YvdBcB5EKsNagpmkyyY+ymWw8qXw6xZ41fhw5xE522yuWFrfdo9Bf+8IBjPpU77REyoGez9oGIDfb2QTUw8ARfeOmB7e7fKlk+8YbGNHl0NivRY5m9HhqCRC3LGSOrn4UZt4Rn9kH17cBxu+xAWfkybYr6B7ASh22QtPu5q/7NF7tQGsFffSYWcCF1FWV1PdXkiC7v99HQ/n6PtNDNtaIAD/4aVi73AvxLjoHlxAnWcq57W2P1E8yuQ4J68p+kEDwb5cF4CgV0yIKZJemawPJ4GyBU6cmzbAHHpJTiCpT29bcVbXHjb/ghtn2488yvSOgIF65uKbRkJKX5WoKSYP9GLqiPAcaC5JlYNiYzwxFfiJgoIPeSZc+cnW8wgNVa9S1RinltjdLLhyL4fcfaR6YQeKjB6uEz/Q3Ak9UarlaIJBDitUsUyUJIVGbrxr5o7wMVBXP7207aZL0BvB7osQkTVLVGV//5dk/DCNxiccenzAI9K7wki+dL9V7rxEPGoyFZ2d6V/Ex+WXMi378oIidAbSXZnXQx/Ct9RfUY49Ugo4ZnfDqE9u8yhPGRcv9oy8PQX1XdyfFZ0MzRFj0GgfC/V6Vlf1/S/posPTlvAtAO20FxPRISiHFYYKFNPF8oiT0JKh8H2oK/Kp7cvSzKIXCPG6sYksQa3MT+ifiwbvsTjR7rq/rpPKt6d9FRjfoKo2OlDck1zEJKLQ4N1Bij+OBxi/MpbEyF5eJq8f8O+/nB0quSSkMNr74MJ0Ou+CKPW2GNH3LZa2TcZP4cCmsV34XknemEDlmuLoN8Q2/wY/a5Qy8CMERVm4/hhzjOmFUIFYrgpje2ZuYg3YyxFPhmr2cGDiQXaOvNUBGWxFGXlxHLaKzBmzq0KN1rPGpG9rHzb2BFQzYFMjsC0zoiQwI1dAI2EjZi9nHgjIIQEhdXv6rsBF+f04UgKo+vIwLXq7n+5NksdHqFuyeCgbKFW2y3jaOcBjrhBAlr/oCjTM07WKo/waejJULaFWRfPmp2K4YUVehnn/6xkQIYR3hLSNrJt9paPf9lVW+18fV/n6aLoM6S3Zf6E5SbaUfxguJNW29IaRCcAA6ze50d25QTwwSAQi6uDnTbWbPs8c8fmITZRCN8fTVzM0AqbDJvzRNSWuoQHnCwvbjwgrnJ5xeLO9VFcFxCRNNigImaO/tz5PQPv4FQu0/u/s506dTS3hipcAIiir2vqpiOEZstnrt7p4moov/yG/0QLCetDo6J1YTOOFREXFT4QhgIaPT6Vw8Jn7mm9BzG8Nel5mJG78dK2mLoLKUmw2X+q6k50w14irzb27PaujyBM4D2lhSzkmA6YOanVlN6FvfamHWtb03pmUyNDIBJZacOQyIkxQr549I7+Ma1V+p5DdWfvmKv5uOPExjVCuBDWJrF4tl3WT7v+BbbnQTx9nHjetDcgsW6L1d+uVPJVmZkQCa0IiUA0xHzsu0NTyALoP1X34hy2GhqoCNDwhM302kKnAUu5/R9eoqu6ZmHRSR5pgdcLujlyQgZxlSCuevjlHL/LMe+gfHT9npGQW7SYYtR1mY2GU9goz4yXDm3JBM0HM7YWIpP49VzaHOR2lE1eUVgnmJ9hILjKaZ+0HyoiMIGiCurg6nKVErdE20T+j9woNSm9bckLciUAmRoyApMqA8II853G5jbtavSv9o99hf1fIJiIY03Uw2uhuMJ04DmvQtENB0WAU9SAfmBzIgAmDxEkrP6Uv+/4hEFOC4d7ZyfIZhmmFpo1qHv7p7z84fFztgtVktBGRI6sjueTKlebDg0LqJbq5J2LFm5xDxZ4fYphkdwgx/9YwkM/QlIswjN4/4tiyeLLqVbzimPYFqGbqQns0LCgkffN2bgjiv5eH5rLshxeZA4QJKKlIXumrXTtJHDUDWvJtxuERip7EtadP3Ptf2baO6fHKMbSJ0K7l0CWnLPqYK1NshXexwUHU2UdcY/QyXFasUgJn9jpI9GJ6bzV5SapnEsjLdInrnlXMOmi6klw7bYYNcDtdehPdDn9hwZuV8C12bfCkDsFBF3FX5JRm0Xi3TF7oCwuiwL0l4byZnYmG9PXCxjdR75lz7rmmXaM/y+vXdyO0ZhYB9+py9YPAD1Z7xXEERF9WF8yyu02HSx7Sc3tihcAyCOY4imEuabA7Q0bef6BI+Y7EOUXAFTbGVrb9RBI3PqMnKEUXfQMbVnsav3isOeF3Ic7t8we+BGTYfDE+P9sYLJUhkND4ZsRw6+kKLYkrgBJ3mtuW1pe6w5xtR9egA8NKGEcjdTcumFDFftyflGrww37gytaBURoGb0YfO+DDBd4J3Ntu5YiEKA0xRzOCKq1pJa59QsgkvWg4QrXMpA7TiCGrB5XYaVm/l+Ku33KcMM5tYly2JDns7uW/r/mD9BhOwA1DSCZAnJCb3h93KYYkHz2LJ21UVGCQJSweUAQVZhcJM3TI+OLSCA0s3mJVNVqBfOanJQjPwDBqw0cdV8H+ld/99Iuuz/4iSFaNMwCXg3FGWmccf3oF0LsEDtOjxSyt4oatlksxTko264K+QvtkokQ3BZmkkkEQlz6jmeFmXUeY3FmtlUWCG94Owvk1yY8RmXKroYhMDfaRW0/GR1XmBh+UtCC6f1Un8hYJkuy9o0IO9x8Tq7uIidf1t56Ijo5Y2WRKkguo+w+cWTTHg9Jq2jpIwT8Dz8jCBmNM5qdHU1fAstx5KQl07Jyhb09MrxG9UKXY4HkPgomttG2PmrJlfbB61PCpFd4a6KOvODpugrMGI9DW7k4zj3cn5XxeF9Hm4hPHv9bu38RgTc9sKxyCmKfAR9F0wRxhgBZaXtjBwoHk5ukUmWXIqggkhb5Ybb5pBvKHvqY0ZcpHfaIK0Zigwi1XRM6J8Icri/o7Op1iPO6F604dljKu+23yC6QVdoVgd53/QQ11HUb65OdBVf6jZfsOCObzF8Gon2oz+qvGd0XLPh7O5xbs9o/GERf2uPkQhqOCFl+4YXAzTb798C4YPDJzOmzw8yOe+E0MMqQxaHb0RZMHmz+AyBa7DvJHHt9i6kMr8Ie0HzDmmdhOly1+BYUwGw/Y8DQlbrKUinU7BkhsuTjLEcgS9NkIAN06AERaOgCRQV/iYJBvbBGXNIQRAHY6hjWswPH3b5Bf/kyBiS9C4RoM1KFbqvZwMO5JS6WJHAvUQR/8RKb8Ymw0VbQM9RhmOGT9L/eMZBt/QEV0WbKUFf8WkOjJVwMmQKcFtapjC0c7JCoGFZgDrKdf4+wVfPt6LxKXYkiVOihqi4oYj/k5oDs2Wv5O2TOO/nVZObid4nY1Fbk9CGqTBesisUaa75O1zzcg/mosutqm5y1KzOHl7EJIPXPtfm0VG1Y57OuTlesRcjAQwJ/CDEfdwS36JEKqVewPNPpfcmMUQzsPvac+zlZh+1p9LHxWcZQ0255EB4Wzj4x4dmg+KZ7A1a9jnqUJXEZnE/zUIRhMOUgkjXGJ6kYE2C3cnNLlCtFqjYimI1XEvllIhbYy2V7AgrHPNOsQ3UQvrxnvOXRTmKP6GuJXvYYiIuP0GFpsN1YEBUYusX4ei8XmKmG2BCfDwk0w+/+QuztbmNH2AxZT5oO+6dQZJXPNYvaQf/Owhs0rYFxSaQjTTMOfRmj2pO7jVdx5Ghw+05wMGlxZMTNRfz5PcFEBcny6sEePrjjyoWlDL2GXm9vCHiUenqD9cBBBpTB4tF5lDvo5ReNojQNk9VrzEtUGifTo5S98e7y3juPWTOZEqjie796k2Cdaeyin4Qke5Sx0fgo+X60ewtjs+bV3Vu1a4e7q/rRydm57eQ2cDRfyXO8+eezhlofaQNAjwXYod/elz4bvYlFjokyp+kow6l/9eBOGanukbsP2cHorGeD1X/EZTV+qU6e7HATrYsHPNUGYc/Vjp/dJ4Pk7fo4pSkS21rf6EDmNx4W5mLS00FDdBOHMEh1bt9jYu/21QQJRr0VDC3uRT4G7em61DbCLjlDu0kkBlHPxJkR4a/1CUTCMVI4oe91/aiBgVTI4AsOrgjSu0+TBVhsxGb89/0/VlrK522sT0i7B/GMkD1JqBTz+QCslr6dqrAA0hOCU+GfQ9BKiPtSdLSH3F48ik5weqIXxj6Z1SGEneKl1LwDktgcv581XMLUlr7wDZW/cSqUxfUalls44OQvMGR2Dlie9PaCHTTEr6o5J6uLAzpiIPwv4hph3crptQEjOYMysbblIR9AKGQxvPjfHsn8B8q/Psk7vNE/Vo283JVwkEXfYdONJN6BV8Uf4vuphPDCSPjp3EyPOpc7i2k5HWIyvfCTCrg40iGKrl36/gfOdJkxMSB8h5oSGddRVNG0AppqohlLKB2Iih+DbuM8wXfjRnr8YxG++Qnt1tlaQtZQ60Zpk0kINeKBu2ssWLWszRIbakUC54St4oUjVl+oNMoYn2LNKlILmpBPkWgy6TvCwQZJUJfj5XMqfA1PflddQlCl+IloX+l0vvh/5MsRGrM/RuFz3LNGeheNS6Rn8/zzSxYOdzAZn5eRrfwnkJD2toCrXLMMv3WW0deeXa0oiKJAQuwi6/t9uBT9/1CaHA4qxKyjkk5U9o4Bw/YGsj4ct2g88jKJI8dDiRpUsy/+PpmUYp0xiuAv3pmZQxEJb8j7X/Xvq6dGboqgYxfNr0DntszarwEJ3KDH2Zlnk	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSelQueue",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.516Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			QueueMax : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0);
			Queue : aoiSel[1] (Usage := InOut,
			                 Required := Yes,
			                 Visible := Yes);
			QueueSelected : BOOL (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			QueueFull : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAlMTBvbwVidNEdlba6UUdrx3+qhVuwGxo8LGiCx24grJTrMxetKhTBYhxTBIoxU7Mdu00UFuzXZ8WfPa8REoI9orVXEo0Hpl/WCOQ+lq534NLC2nH55OdRN/DbMRcavQcRV0ebxaML2RZVcPD4ZSBqey8DN9NaUxyC8zpj0BT9OpbmW9oYBj7qg5OkBqCfO94r2dHyVu4jaBmYdCe44ADOf7ZXl9RF89al12YZ83IG2gC554jwfOnzbDbySu9rvLIbhSYTS2a92yPKisLrdXnLCF7swr1QvyE2aygnhZ7btDdL5n17UlVT78F/74/BAXH3JdKJbODtdgCCWBNOYBlbT2ZDaPj5QJm6IIbwigwZ1RZHu1ZB80VQA0J1ug3WFs5hgHawRd/YGgf7FDqY+hPl9tm6E+e4flma2vWWL6+XFW2cJXv3oJjAt4v915XY7fPD3Qsd1g4hdiuOju0U6yAGpSX1odm3q35JXtYFdxWP9SVfq4g6/cH8zOfuQ0lhGV3LrYDJGUmL6TkTaLvUFkHBMysCf7dp+Qid6C0PmpG+uXg6vAtMwFiWLyCxEIxAZa+5MHmoxWjnZ6etwssDQv3gFyNS3+QsLLBoKFsxpWDeLMzVtYLhOYI9+ajppFm4WRcjNIjtUhfmpZAw7dzrnoIFd+bkUxyMGDhDWraA7RNHuaUHbua2+DBeIhs2XWzc41CmnsvX19QxnJ4gKcw3P16aDOeuPY9VKWJPgNm5Mb0cM4ka1TQC7w0r9HUck17YcjgHmNY9yg5atLNpvVdzmkLXbcYV1D/jROTI1VYr4tH4y4GRWfT/F0VaVRiGb9QEpy/69027P3boVSE6wzAxe4RKHSsvMt5rwOMn77yVSGEKQuu61QSkqOePB8R7XR+d7xR51Fw2QZS6ZFF+kVlcFnK5d7AqEVPS89bKXsC0MaS/dH6BEqq8VdLizSrIQyif8r8FiqVimCEoxaZ1DbVUkv3U0s/CIylg75FnjOpCxMWaMN8S3I8SdVUmcgVX6R9Per8KLmG0R30kWC1nXu6ox7XbYJShkgKPl4E3rzQ90WuG9Gb2+b196spyuGhCSzMy0+w2jxp/68E5oekvVCus5BhmwzxJFZcmkHfFVNVvVFkml1h2ScV1/XXigevaLmfFf5NUxR/3MRs9OPKVxqSc5H/oH+BvozXD7FrJtZJLOP9HL40MQrLCSKhVtDuaLX6wbojXTxShB1f9PEdjdlXWp4/pd+np7SHpuzWllHbDkUcMxScfGposrV0A4XqpDybElrQo2/c32hxJgXmc8e/Th2BgYM/1fqgJNSP99KZNa8bEfXFF/Io+mjDqJwPuAYQ6pQiuWiKaHnB8zFnCFz64MNxWqYnqZDjnqp3wQWeoF85KSFZ0SLSGR0IjGaG5t6KkYUnWxkdtiBFZ7US+bkVNQtd92gihEn/kWp8TZ/aDIIwPNhENgxZ0TbuCSLzpQ1lNA3n7vzuldJdN8gHO9VMKUppKlnxtBCZ6+mPlcuNsFAazRfrQs7L06MxcjRRhB3x0zfD5V5Y9AbIlH6+C9D9Do7h3VzGRG5rRjYlKhGPy7jFZMuPKBCsayj7M4ngGoXxCgPUR3Nne8JPvkMWcjsj8d9F4va2eTEAWVk1QHaEI7OSj9ntZDuNUXMuZuQMJJ4i0s2AvuT02sevTVYxDZTV5B4I3EuRC40Lvw81sAzI9xZtcnex2OzvuKVndjCE8H7b1hRFk7gAdk7vjjq0MjxmSJ5bTgKqExElBQHo9E6w/PUqjOVzSeB8uQLG6KTPuUnBMK1oLveOavCdRTNtMwZnEk64IGAfjmD+m7W9CSUysZpm1kxvP11qif39q+BHkBZXCoF/yIHzWvqE/y1zsPuXpRCXdeRUMMAwrG/ZWmOI/7AJObnCcykFqyATJcuvRaKtNaPWSQ40wwEtM56P4jzjmBMCZAdGr2RweEHbQ1aXoErcuONz5Wq+pUmcAdY7OOjiTk/95I7EaPJo2lUuqSgj5cTi7p80rbH3opsbJdRkeByd37hLBixe5Zny79GvovpFD/hoOvHbYAbB1KW/xYcLq2Y7PNZHeY52K/SGjx/hHKCinwgo7QSJGM61UwKvoPlzpkF+tX1EJuuBuGdOL+ez1F0yxVXD0p0Z5zHJAUVkw8YINIcovC4OO+CjkyY3ANof6cKUxL4fUmoWqh5w05HawZAFT1/0OpHHKwEg70IBex9cAP0sKryJNNjn+K8JNCpgRaHxCq5ATG9AGc1sDUjeEEfboNgEZUPGyb6CWBkXP0xIAlrgpXWZ1XlqdYifL300k7GUFasevnBeV0KYIlaEshqA3ZaV8iRSSxRgeA2pSLp7QY8B6Qte6OlOIh4fmMYcmsIt4+jngMH9DxFDcj7QOpCNzN4iyEqGIXWDuEsKp+W73QxGXkF+JcTmgFz2HMC82OCYyHyq8uNEcqEuQBxk2r8NAv7OlvS31BnlheFvLFeBEpVoOlYV5Sh75+tmygRUxSqSQJXhD5JLDWY/f7P7kKmkOm8fSDB+H+kfKL3fzsT1Rmuc5CrGCIn4SZoUBniMcV5iauvg2vGdCmfBfrvHi8kTQYBZtePMNxgY0BmqbglZeSnx5HYDZUSmN95i07dSa4LYb3eLNF1MTwaLGZrtN0BpFgKRezp5d5+/oEfVI54ClJbS+KtZkoHcvwhenN1UadUrWJ7k7nWXLdsepjtgOUFgdvNtGFRISG3lyz4bZ+flT0RcJFuB1DbtnBvw2qh1UaZ7BcxZwN0NOQXrQu+knO/+6PJ6fU4xAlI+PCXQdjiE5v1ZMiepyWkPTPYEjT1UD4ol6WNIAKLz8gDb3IkLPW/+YKSNJ7+NvWCE+36U8IfKfszcZh/CaTW3wXXM3VPrEMk/iSKJnRwm1WhtA4/923UenNDO2MS2hJ22+4euUm8ctw+csyuaJeYV+jep04YUpaLEMPC/VkTXqO334ZzyUtOj759IShL8qNkfowq5LcvAjo26feUV0RM/YUwPwXarN8R8vV1S5sTJ9WoeNDCFCX86jyhC1xje0Ji4Sfvk65z6HeaEc3kZIneTPtOG4tDVyVdHBZHHOIpGHnUuWL8Uix3Wm2thJVAr9l62CjLyiGOBhT7GOUA9/zTWdy0X2tjJ/qlrDs5zzhlhrK5x1n5Cfsvslt3xa1yjNO1g1B/zzj7YcpjDT0U8KrKsxI6BmBDvobRTqFD3k4YagQniqjwHywXD1EmpFuAlDgvLNw40iD5ihu5IBLV8IpGq3CImEliasmr8j+N1Tx09RLew7MB2Szvns4eO4LSktBpnYBSUPIULdLhVmGBK86i3m5U0ixeS3+043xIF5DiCaugMRVxl4r26SkMdE8RXjRAgY0GdGdNVje93SYcarJGteu4BR7+PTxAGi9HgWX1dAoZJPhiUgHI+1oD5pnSbY53OKcKjBn2S08rT2JFyaRQ1qb7amk8myuwDovyUg4qqODFV472MLZa8gRY9FAK0xM0T5dgc1VGP8q1NbHV1DjVtjLR/0OmmNzRaGtk3DjAoymKX7Uv1QZNNFoitvnNJPezQH2gSdFSHuNhC1cOV7+wIIpWbbO9OVTr+oGFVnZZ124rDzTXDEzeaB5h/66si5xqOw5VOAZjjI4Ik16bppFSw/0RZbQWb5nog1l7pnXceBljPwZIeYo0tfjeUFP/5PjlnCyh6kWp36Zo4bwWFH73T78BjLEfHqK3eUYfaXzz0z+GbBczg2boDlM65B/bnh02PDaoqpJ9OhL8V1VxV8o6X588/h2cUrHlnB+TgS1c7k4qUcEEZfl1/DaHMdV9JaFk1ZTSkFKF2O7bRWUAIjsgJFeCHdMNMGLTphckmRaRqnnmq/JqtKvmGmoh0lbSpgzSsOutaNVeIh5yiDV5HtZVFM2D/Zqk5XX/n8OdcbHdNib8YxXGJgGjNCHDToN2cEQM34i5hcoomrTX8arIGIXwW6fJGGuXqIFUdRyeZMwAS4XLNC3Rx+qJ+F73VJX2GaoV4u5nM/g5QAnCk9LxuH6pWpOZ4zXFFberYVJTXYbRQDyCBj2KCFAHRqg0Zu2btKo3bi5SNf0G+1tCpd31yCoJ7djr1C3egJa4Y1CWsGxZrTCY+Z5afCF80v5gsLhGEA953dcet2VtviIF5bTSDBT6Pv8RC5PexcxA8jgvCDAJqg7MKi8/vUY4vBM/Z+OHAFZqDXStJDx2o37PUikK2dkbARQbIdMUm3JYpvYWXhuaBXpFhkQZuilABb7wEzhjh++soFRPAqpceBYrZIVMnHPKtZjXY3bLt3//ObjaYyfpwYFMUlJTWNmNzU8gSrnbMafYG8dnmf7bpz0+In1ypfcBx6oKmAsiKQ24dSmzLDDZZhMerIh9pxKmf7xMo+5WFydw17sO+mCu+ZPBASaPAr3myhTK1FOGibOwCztnL219ScRV+jJqFQnIeuEncqiIpk+8EpcDM1BrtMYc2n9OVR6WW22VUskoZcTfiqd0IjZjOCUc+qGQt10oi7CWGWjxDrDuTAlVq3hVvK7CpZdjUnDpkqDgjyWAaonAr9/yaDJLsDgkHjH8zXZOZXAXz46hAUNjI5F1sLbw7BAm92Svy4eizu41MNdw+9BDvx/ZQ1RYd0uEyd68lkIWuuVUhgAQEtoGJMXnDgQCG4RYP/re4VXGhgSNSv7aNGbNq9L2zlt9AZBsESUdyoYrHljathoN2YKHJC33L8KeFNgj49ZWhr7JwZ90DOys9SRVahuww9SR2qANK0X5NS6lvrmKesEiCbaGy2OK7Y0QA42zvk13AS5ljjBZHWk5luHzYgIPFy3/7VHsCWmyKYPShbq9Tn+qgUZ3U97BEeNkQipGvnnGlqxkHi936/9zQiCQR5i4QnUkSCZz1fqH5CoE2f+g+roVZQuenC57rcDLyv3yGqqpnGd6Cv6bzcxik1sfLSHkJ21zOif6U3ZyGrYRFNDVj9o3TDK573q2hhlNJPavdhkI0f1tvcLPdmmLiBo4T2YYRgEyn669j29VuJU00pWCPbrh8JbARRDAVWXM+RVpRGxSldPTYrioXhi1OQlUKGQ/3NEmhD2ZziTGnEWXcW+37ITzlYBvWMdWodYP37ANCf/WKrRbLyH6cOdvPYI2vElKlJL91nkwPdF/ARczVPTnhWniiJF19Rk/VibBs/u9C66VipqfeSLcsyxH5aVQzLDqUh2zJ7PnHc/ai72dAVfCxo7UR34Exu3andQwYtIrULVc3/nucvS009pSzU8bm8ndTanEb0yLtcvhS8sqPrBq5OFqMe7PEJxmx7Rfox8kOvkAhValCBnPSBz1Anw5hYg0CvJNLZqfEsNvSZrXpcUkGqor+aX+lmiiOe946XQBjsTcWe7TEKCfsQ8sVNREE18Cos++TpO80Paf0h2dY9jEiWG+cHuHaeeAg1Iw0XKuoZt+NFV3mIMwpWuVe3Q0ySuzbg7Y/ZU+DJhSQyldUXNCt7sk6g95D1sMmW8rXQpp8D0aSi27fe/H1V+LNBzdZSf33UOuPtQ/NJPF1IPvUb5M4FgpJc8V3/P3jpHy9yB+qvoc22nhcwz8dR31t7um9zRgGcXzs7ieqor722zqjXHyiRnPrCWQJFiefE68TYv3KZTWakBP5srTGwzXoVPW8fk0s2Y+HJ03AaaSwwx2zflb6nBK7qnuGq7PXV4XA+Mdc+OZsUsJv6woENawwCIn08/cEiRTMlC4DdkF1FlR9H4e6OaR+pVhtLh9mJFOEXEtx4tMCEBTffTkcawkKWGDXXPurOatS5AAKS/tOuPWJyi1ThvwalwlBJcGMLAImldiAZhGsl+FoZ4PcfzkMXGnGDcyJItkVZv9K6bJ+I4JrpVvbppTbmAXW4nAT2weTsRgvizUx7VzSvP7l/dGMQdeZEXAHmI7hwsYePrIImt4aExhr6puBhcxi+YZ0/Q+i2JQ/IOKty6GvJJZhJH7pGDOoHMVtW/4+INo/gOZjvgwLyIMrsrwtqjiBYkZsEPgbVlId+YFNt6+Dt5vn5QGnPwULYXBdzWPY1N2rh8uOApwZxK2ZPQTNZxqYcnjkT+JItE0D/2RBzuXnEkAbGGeqY1UjeiA8kBRZWzKB6nqtIr/D+GHmZFHD6J0lhVNZdm20bXCd6aaeMU0I2tPnY0971g0a49O79vXN1Ll3UQ0JL6HBu1CNcURuIJaqSfaokN1ztZCww9XFlNRtgO6oa1tHlx5S90Y/3NmF7pZZgmpgOwkQ4/fgkXIkKr3UJHM3J6DgdCdyB1YLjHk0rZ/Xcwatww7xhWR62QvTJBfGO8XunlceJFToyihRi7siSSABfEiDuLHl9HQv1Q9E7mbnkkG6X88pKiVLHUrk7spy1TW68kTOOaPPXXzreEA4FDGkePGNT+HlTJaltGBAHLAYnpX78d+O7xyfdNksAcHJCoMUsvmXLpE/tfaUZVN2MUPq+exo2kIPrKeyAilOz1Iusqtr4FiEzqh1RI8AWZ9chKnBNLdc/3q6INt9+LlxYNA4lV+qcpFy/tiyI9j45e3JvHPGrGnSUCLnHzBtI/CbESEcomriwuxuLFBZ4dVxl1EscrzhucuiEVqh7UU7uB7irC49pt3Vmn7Bx5Ekgh+NufwxAL4nL180OkLOPjPETzZzlmH9LOArUxRPtMVZYWQ3Ff0c8Izbg7X2NiysYHLqeNrd2v9bjjn7V0oUlhwiHp4oBk48bZFxMKNMF4W5no2Gu4qrTVekgUOSH3alr332kWhuPXwWeQq7UbD/5uzuKwwWqo5YnPTNRbnRa0nlsxBbBXZ2GQfVp6VbreEJBcGZQIElYLFKMnDv+C3G+/Z+202Chl9bGJnWzu05NMmUq5WtUil2YG2aBaQ/UHeNJKzuvPtOO14TjTyzrmYQdUz+6StO9yPyQKMPEHwfrkbu/wMXAdpkNGLbJVRWe4TKD0tZLr5dnr7yR0HUA+65bzGwfeNysYSfwPLBGmNd1304a/nG0zfZ4FKs4Qd3YrzZaH7YLHAbZKlC3fvn3vFBbvpMzPOLgU7PsCSqOBxSl58WKxmH3owXm9wWe5BTB7qr4vr8x9HNxbrP9FRS4jNvNgP5c3D75e26Y6xRPFrGsh1RK1jTjz9CfhaAYtkskRyOZeCqJYuDkEAEtt0EcE0tf6f4Lw4pzhjk9Aw+0Mr42rVUpAcmLRUmbYHkt1r8+9xr14KPHcMeGDMY1AKmROPD4Y5K2gT5h+IIz1tQPQpy/r1ROX/YrN8cHsvZuoIGI9+gTCUiHF/WANSamVbb38nvmc9A1YgVWjv1OeQAus7xaD1Ybt/PB2EL3CwLZfJSXS3zx71ad3uSqfJ1uGLMuS5IS985LyEI7PbgiY1hl9wJkgZNZow0IMoWeZZ34TQhUHov/+6uq31fH6MvWgjAcuNPiO7jOgcCJrlLzG4z4jT+yseXu4NMQt+W3SZHjra7S1vGl20dKMKJINgisj91y8yknzlCVik+yN3P82EiJ8USFmhAPpo2WNnWXbKnoeVe9zRFvYDhtM1d9c8WmXP4i5FttdKA5Q7HOqiVtr9Clr2j6iYPz4YOmlLDMxeAWAY4VqS6+F4jR9RYMH8UTV09GFF2c447g6v2cOJqjoJDSNFGwUAGnCQd08sHJvhGE6xD6P0/xDvvqace1lQdGXFDx4hEKS/H/+lF7+0QaN8Wr7dWfRqvY4lj3Ko0SILi2VONHdZjB64nNbfN5276u6PJ5v0AToYGGxjzu5AwwSSBpuGcfe9hU7fgPSNQSLmmweIORkDDNUOR+wjNZPo8PflxNbpXOP/DnhqTplPiGDb7QsKXGQSmFllVhiaYXE29T2PcxI5M8vlUd7X1EVSF0CCU4JFBSpYF1OUA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSeq",
	              Revision := "1.8",
	              RevisionNote := "1.8 - Default Mimum priority reference to sysglobaldata fixed$N1.7 - Added ability to disable alarm in step 0$N1.6 - Corrected Loading of Prompt Msg into Fault Msg Field when Configured$N1.5 - Corrected Negative Step Time Preset Check$N1.4 - Added stsOper if any Manual Monitor Active$N1.3 - Use Unacked prompts in AlarmGroupManger logic$N1.2 - expose hmiStatus.19 .. .21 for external logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2022-04-08T07:15:42.147Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "1=Display Prompt Msg In Fault Msg If No Fault Msg",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.10 := "1=Disable Step 0 Alarm",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			StepTimes : DINT[1] (Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			sttPreselected OF pvtHmiStatus.02 (Description := "Preselected",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			sttSelected OF pvtHmiStatus.15 (Description := "Selected to Run",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write);
			sttRunning OF pvtHmiStatus.04 (Description := "Running",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsActive OF pvtHmiStatus.14 (Description := "Selection Active",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsFaultUpdate : BOOL (Description := "Fault Update Scan Required",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0);
			stsFaultAck : BOOL (Description := "Faulted Acknowledge",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			stsNewStep : BOOL (Description := "New step",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsPromptAck : BOOL (Description := "Prompt Message Acknowledge",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			stsStepTimerDN OF StepTimer.DN (Description := "Step Timer Done",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			stsStepTimerTT OF StepTimer.TT (Description := "Step Timer Timing",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			stsStepTimerEN OF StepTimer.EN (Description := "Step Timer Enabled",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			stsF : DINT (Description := "Fault Detected Status",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			stsHmiCmd : DINT (Description := "Delay to allow seq to see HMI Command",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsM : DINT (Description := "Mode Monitor Status",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			stsMsgFault : DINT (Description := "Fault Message",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := -1);
			stsMsgPrompt : DINT (Description := "Prompt Message Status",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := -1);
			stsStep : DINT (Description := "Requested Step No Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			stsStepTimerPRE OF StepTimer.PRE (Description := "Step Timer Preset (ms)",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes);
			stsStepTimerACC OF StepTimer.ACC (Description := "Step Timer Accumulated Time (ms)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write);
			stsStepTimeLeft : DINT (Description := "Step TimerLeft To Go (ms)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsOper OF pvtHmiStatus.26 (Description := "Item In Operator Control",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFaultLatch : BOOL (Description := "Fault latching enabled",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			cmdFaultUpdate : BOOL (Description := "Update Fault Word",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdFaultAck : BOOL (Description := "PLC Command Fault Ack",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdPromptAck : BOOL (Description := "PLC Command Prompt Ack",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdPromptAckReq : BOOL (Description := "PLC Command Prompt Ack Required",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			cmdReset : BOOL (Description := "Reset",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdStepTimerHold : BOOL (Description := "Step Hold",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cmdStepTimerReset : BOOL (Description := "Reset Step Timer",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			cmdF : DINT (Description := "Fault Detected$NCommand Bits",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
			cmdM : DINT (Description := "Mode Monitor",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                DefaultData := 0);
			cmdMsgFault : DINT (Description := "New Fault Message",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -1);
			cmdMsgPrompt : DINT (Description := "Prompt Message",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -1);
			cmdStep : DINT (Description := "Step Number Last Scan",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			hmiCmd : DINT (Description := "Selection Command from Operator",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Idle",
			                     COMMENT.1 := "Interlocked",
			                     COMMENT.2 := "Preselected",
			                     COMMENT.3 := "Starting",
			                     COMMENT.4 := "Running",
			                     COMMENT.5 := "Holding",
			                     COMMENT.6 := "Held",
			                     COMMENT.7 := "Restarting",
			                     COMMENT.8 := "Complete",
			                     COMMENT.9 := "Stopping",
			                     COMMENT.10 := "Stopped",
			                     COMMENT.11 := "Aborting",
			                     COMMENT.12 := "Aborted",
			                     COMMENT.13 := "Resetting",
			                     COMMENT.14 := "Active",
			                     COMMENT.15 := "Selected",
			                     COMMENT.16 := "Timer Hold",
			                     COMMENT.17 := "Fault Ack Enable",
			                     COMMENT.18 := "Prompt Ack Enable",
			                     COMMENT.19 := "Custom Functions",
			                     COMMENT.20 := "Custom Functions",
			                     COMMENT.21 := "Custom Functions",
			                     COMMENT.22 := "Simulate Fault",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim Single Step Enabled",
			                     COMMENT.26 := "Item In Operator Control",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAls6DUayfhWrJTVkoPTNndktPoyNWC+5qm4E4zz6r3QMaGsPmKAX1+QfGiqHnYLtAIWQHzfOrkfg7gcrfMFnur7yMblLKJMNkQHc6U2DuocIrTriWNGs4qb/cBFJv0o/+XTnGKdurk9EOctJodMJNVA9VKSP/FLTGezV1RBAUQiY9Mhrf/jYPhIJepZy8pPLGZ5pKZhuSPTyijqzEZ4hDLEYn3KtFU4MgJjGJYemsuEYsqlB6nJr91c0QCTNCecPUc2zHLhVlysmAsV3cRTFDPNcus6jI91qYwy6RRRv26wYRsnan1Wwr1WSNXe7nlqSTOVPkcccxKIe/1t98TtFs3V1252eTtljVz9P8SGPue5HX1crRlyrlekbb2CJZ6vXPE9VQTzb5WdvsA50J6kV2vGEoLWNbkdG9n23djKGE773tYh1vZFa2XdsSbTVySH3jOZrU1cMPFO0iWLO1Ngnwp2B3PTftCtfCEHPRCl3JwS3v4kui2AYwHRwsMiFLthDlF4UTuhNNhqtgBeUvsrSgg/WvMQJSyF3zrXL4w6P/RvBe1pHBoQozNdfyb6wmsZrGJbRb0gQ/t0aoODjW1SB05VaBM/uzfMtiQlHtGcw7Vb/J4aKNe2xaYyyPgfsTjGDblSCl2aXn7qJknPFb/5dJcztBv9m9yOyUOfKPZ94k2bxfzhlD6klvolhd3PWXtEJZv30CMDCZZEC/fO6AhFwcg8lB69w8fZuSQ9YpMArO6QJX0ugzhDzdd+iPxmQQbz5g2sPBGyZ6hyBKfG/SA8OD3Cppm6kx88duL9YF/lQlKfyy01BA8WQMPZYbROcG0efO2Z7z7OiOa18DuMFCG3O6dh13+ta/+FWnSNY614MTiBbAG1942CPFy3YkM5iJ6AEQSGJxwVlGrRJtBZxwmymdGF6YdVdqiWNAjaFSGj26ytiIcMYhOmRdr1KIbTT0RVsXQIx5lO2JwNfEm1ElPcH2scSLebvMHjq04HomGmTPxpf7WhtRIoIOYqjQ03XIltyl50dcw3kEoLcjkI4QjUnsow045CKyAGL2CrLJ61Iz5DAYlVOXAnGsOC0JVdU0YYwdRHOZPa4n3abrTHvzlAKpPWuM4v4OuZfZmB2mSpDlxdsm4WZl3zRMcRFUweO5msYLoPu1nYxnu35OoUNYqbzBhpUQdKXCdnhK1MfawGCuRM3bnrMkPUA4BHhbQsVKsFJPTgNNYNww1BTVGpHYC/Jw4YbDjUCZkHgQ67GP03whGku2Jvf+LMmcGF/tGtQySxLBQh/D8QVRFIAu8QjNpeDCeNpb6KN7JQ8qwsPd/bwLRQhYat3dA1UQH5JWiAtEGlovRw9XHHB70kJUebspc9aMbPCDEDc0e8Ljszd6HKUvk4ZvkDApOa/d3BHE01a2dJDPXw9cni7UfA/b7BHWWaZrs69hpTcyjcq9FJQ1lhmPw992Yrj6gjFH4/GbVExyoodL8powF1W12Z8UOiyGpHfMBMM6CN4cXkTgSUcDdwxee1a9aaG6kAruc00T2vRJ69I3faWjRlIGJxv/SGIEUZ1R1CN3s/wDAwO0EKyj21BF2UFvsxZgCyt/xXoS8lfyhlDDby6N+Nor6hMbuhrwEgPUDdtCX7YWtKfvOqgwcnOBcZ51N1ZbWBObo2ob3W9DWBSxhk1/nS6hRpAIIgsAnVvsiEVCpexLHUDF9pydU2VwGLeHt2HdgSJsb5kqhHoVwuCAkBUjt3mJbQmivmfXFdpIYmwtrHB+LOdoZkoOwRz7Y7QV6wS/8fMPD/gWUAnbISrCYjXrE1Jgv+zLnXtoUrGavYvZbe7QIyyvTXHc4rOJpZ7QNq5iLB+9pBHk63ix4h4cprhGIej1oJvCp51jwOGcW0xIja/sj4H3ntm2THzXTaYMMhOP/LdySQtHes2/OpD0pvZtbNuL1bBjn38i/M1R9gL80T2fktljtSufPtxqVLnwL75DN224xUZBG5wEQJgVYX4IOzUKGE6vG6j2IdzI8Zi9GNnXE6I38P2xG51lngODS+tovHKXHVmPeqm8dtnXv+X4fZj/3A6t8asSZpuW2B93ou4q/8gYCG4llFDqvlia3mTNLfeKnNgmzeF+bdyjj4Umci6WYxLVJsCL40OKE6NFtY69OBboi6J62M5fQPOKEa+74tQN5q9mzIJUwikFYMgXsBrUS63MXgPEC71imEsOpkROO1pdi9Fxk53NV9waJjGSGbV2UQQ8a9w7nIB0u7AzNiwNtsCCQ2wvL8MCZdTidoKzeE3otymkJKfQReq/FJGEO4LrWEofnW5yFtHj/2sir+SKY8aTIjGT5D6e6WIEj4MMPG2zeHTW3ThMEUT83KG1yRO6hv0LhcNUpE+sxTncoESbunzIIIeeArLTtSPUzU3XQYTgnIZDyMRu8cJSHfBIr6N+pUO7zZa72h1h4A1Paw4wdUxbcV8ZgpDHTB8fwXw+kFSxwNiHkfNZUZU+jvMFWHOBfMSEWK3qYdfCoPYMRRIc4cztgGxudDCEB2xz2hDPu5xlhfPbeeUMBWP1DglIuR0csfHCMpv7TlJZMJjZTw/ex97Zij8GHjFQK4O6krjleHDvr0wJ2UiR93j2k/r8lyQmGqHesaYiVYHiCiYjxipKpwabA6Tzj/EI90N/ygFtg8xd6UEoLHNX8Es1ssLAePD7gTb/iXUkbFd/6iPjxcX87LUi2Feb85IPUsRsOp7vLDAfqnaa4cpeuQIJuIRItljtmTPiq8WbscckgisMETVPegWeCk7kJBS6P+ndMwdDJo4EhE5LhJqHVtZ2WmScS5+qGvDRMzSkIHHM73O3QEXObKlehfq4apSo/CSF3TaPoGRBuN7cFFDadPUe7e8Us4UAJzyHN0y4QI2jXoxPIk0dd9BaXJkKON2o3YAOhJLoAXqimEv2L5LPx1TaAKhQhO/76bdKHcHyM3t/v0HIn5OCPAtXQNKuUz70JULdZ3n1pEm65dsrEjy2T2jShpe7K3o2X2l+w14zdQMiP3qtny1Vtz+Yt53ZZe58V5LC08sFA7aC9WJcWRUP6quMHwd2jRLiiIKMS2A1dB6SCjc33Lo8YEPa8ff24eZvDTpietkUmPk+cjAsnV77s8d2SUwvDvrPqmH8hpS65baRolMw/HHhl4+/865SCfmXQc7d860k4mMwks98gAmGdH1O1bgZWS3wCPrQTY4EB5vPjgrqbk1og0H9MNLaWKeMi3P0TlufGWYjOv6CuR0zcg5Ui+qiY5olAkyCj2EfMgj90grps+ZS15fGHjXEi7bq06gmoczUquduKirxRNyjI3oZogG5HkXobs8XQrGhYMmXf6sTIaB2PXrC8YqJ51t47nhZXlOTKnz74caIllR1xKCT9cIQ98EnbDSm3T96KC89fotfMYx7Cx6hF86FA5VvuVD8lnmqvYSnVG85eWii7hbONejRtfNcKG9T77O8q610r0n1yBXM3xERq6R+ifPTFFP9GnqGPVDh2n2AV6pS7rqxA+vXcBZOQdTrNFaQQy1gMHps+ZT4QO9DvwNm784g/mgyCI6r5x2l9r919+8ifcXbUf5r0DtYfebVCxv+v/GTBxdiiEVPl6yu0d3t6DQvS0rkANl+awLPYLsNXB5dU2AmZ1TrZvGUbONeyhcdqT5jXBLrGCbAGIqYonnxpi2o+RlUThe1tBeGsLYDV1+pyxbE2Dc47d2KHgT1aQK/Vel47rwN9/1c/jAklqXSWBnn95DVep4Gu16b+n7y42dcXqK996UqwerXEDlZPr0YjlBgE0nQBhItaQsT10BJLNGkI6AgNLoE2FeOETcg1gJuKKyDnTcB8DX19J9uGOdmKFNBLPdD4gAwyYDuLz0jQcnwhdocKinaYW3PPDYj7PqTK938f9lD07dHJZE7KLckhvMsg7SwoceiXVxDa/VYJLEfhRyPieXZ3F2DHnRYh0k+zR7hDy1YLtJjHTloZi2dUYwUzsO4hyYurR0u+zUdKQr8y39YEEI1NEcKI42PkUoAQEH2HyIhG0cjNiQ7utVoCJr6DNPoofHY75WQjuF9E60A7RCjobcg8aUhL9KFtFVq24gdkkZ3Z0OSxclitUENq2uwZSzKh7vQL+kdP4ipDrEm2ymx7J2FbuN0zyWgc8sNGvguUTEevwQpMRuCw8OH7P40H+o+Y8gxyH3hiTWgHNaHWOZaJmEnMMTi/W+WvrYcockRZ2YU36l6bEJGHiEyUxMAOnXruR2RRVbb6hIyrrbFfjsE6/PAlhKxFBCbJCfSzSKCXoyMGkt0xgIw2bxld1RemKDirgve5lq1uiRn3EZP44+bLIPM5vbQ5AOSx8t32R8r47x5E9VeyA9UcF9c94pqiRwsSaL6bkU2BohIiw7oXEcbeqeVmqM7N4Y0UMI+Fm0vAw/3ScsCJtN6igjLPl+6ndxHkAKkU6JKgqgDP4SmL5KvwOvGtRmHBavxA9qHrJa9uBp/4yE820hPENPUApMn2Lj54nKG0VBWhnZ1YMrEKBrwTGtpSbRrGId9ZTfM14kqK9PDiWYhZTfP06cK5sZlct+ZxtYU5rVcoW0K8sPuSeCBa/1TTIm/fCCTOF0lsoEg6tP14qmaCv8yfdjwjjX+ledJ/DuzmMuWp8jsQArI94Cq7fgzQkgfB3QGzsy3QIC443t5AMVcBxgIUj0D31qqONC/7hDRP4thjKVmN8TjFZnjoX+CKo8d8yqDS48jYJzNWGh7tXBds1OlwkT14PqYzkb8Pi9sNLrF5f3ekuycAVPi4CE1+CUeZDl4VhmQJI/kIdktjFiP2fV2ZYnfLyB8HS/HX1n0kPW3TQJsvz16LmtK7NSHz6Sqakz21HAj3Ap97ONNcCcieHMfXh2onrWlml9Mctt6ORlMIumbcM20Z7PH4j/x6/32VXqwIxylIVOAXKZcYlQcjZunMRkmxBeBC6EjAsm+iVvt4cyd3c9NpwAer7LPkvhowWf8wrEn18okNuE8xqgrF8rV8UHIz1c7J/dWlm6/W0436FXRZypFFDHS0k4ZLfdVrzqnq8K7BUqcUw/HXqDpS6+EHP6SJmUIeTitLvuxxUdQW2rnp+DcyZmlUfEyqBUEjfCZDZZX/6mfwO0JLuhtmcQxyVD0KPBXSXTSBrGRmRUGPAgLsMDRKjqGJdtU8nVWWyXl7r5Oujw1TXGpdRfY4cFerhgZKGlmRqBDhKuZGlCM55wSq+TVQoHgc8TjVLb54k+vbMpqVsecIhq6E1E3SLefDcrV/uZOqB1R5k8lDI1Co8iT5WXnzstVg+xdBOj1xIfQ7o0n2wTPlr0a2Z+Ro1HTjmHX2e2i0oOgUZgffjTCSDgrgmsumen6oxVhBxLUL29uk0RNtFqChIPD78PDbDgB/AzM/PP6y15KOw6tsfPLihtWx1m0W5KEB0Pb9pg4+uInO8orZfANrKWN95MrhlNg2WdySrhb+5us5vg3x0JWk5Ie5vBjB2Ieiw/JOBWvXEMppdddW28vcTo+XcG+3OVEwVv0L/OC3FtrGrsMG8uFyw1KqeiqAimGIveWf09FBwY8p9mjCxMcDrG5yvVKpr+95/FWbTtyev1pxollJXLE97xqWSz6MF8vqu68MzUy52+YK1bem7RonmWi8YvZYEKLoQVw2Du0FG7sGBrOKWBJ3/ShJ4tDNv0CjUh4kIL3jssT5twzaWi4i48dt9zxF1DzFBRbAaSSsgCn7BYXV4pzExvSgpvpZEYWKRwVLya+y9ua4y6vb6WGW4aUt81GUP4UbdlwVAVzOz6jhYSnZPKFoMNiXyUMxR7WFyBFoatvzpKhwBefUNeKtnHPHGtBdKc+HWSZJTdhjU4QVRlYkKvOmT/gh885+IrwDTGXVYjQ3ebA+vlT+uaAT0wKwCYUFONdAvACeNLBu7jaoKByzSymEMtU3htVII6dP/5PngwQlZrJH9XiZGHkftcYoS+PD4/UHWDiYxpT9XnTzElHmDQTsy/FCteu46syaMugNtAIw227E5iYKvoe2RSxTiQ+sIcv81lWqwTDohMIoccYBlhqGIP8DFY/HxwTYVawv7R3k4dJXIhP50yoqLekAWIAsKHqFtPibv1VntH0SlU7bTuIgv+qSPyrXy25p7r4I4ZkDAwm2xhZ+nWfrZ7t6LMNb2kwDbXURMdm9CQxxu/OMo9TXx52ospycrC22UzOqqHqWsPP8DCWUPbdqJXN4xidYOz0I76Bg3L141t/WeROkGj/1IwnVqA3VESY1f4oupg36d3faBKknakjdYoI0wWDgjRfUVJh95cLV0K1yFBWmIyAgILrQhSw6VjJi7lbL27r5IqxQeiWJk8TNJgKvfTzHPRmJRUUMnv2n0hhOD1cmOEXrVZkEhtPbpthqSace5C2LunZpJ2+CmFe2L3lRAqcy7p/rdJJ2DDlDBNklsgVnXel0My3OEA/8AN+fNcctEwMRpIumUVssQheNumaEb8xhbdjclZedXcybElY2BqSbL4WG+rAc5bDMtBh/xZCQun/VoP/bCJPgajcZMcy3gi+nnPTS5wWL+IScCYbCHe9H2t/7a3T8lMZOMdjmDM4YSRp3dPal5c4K79xakebfBSC6z1wPnQF3maYozpOrj/2KfNkD6fG1SOqEGoH7DMYH/aQLW6N0IqCkf7doyefbJdE8fM+IkTTaNHBdDM+nBwyQaWSNmI98LHT6jBczAds6pWcsr1WFrxZV4cliuFo/twjI/CsMV4VyPkR1AvmP1HSR9YPL8S1zDWpY81VOzG9WT5YhVMnCjvGOny8qTO+hes/ih8f1gGdiLCumMAmgj7j2uYAUhJVkD7Ll3CXL2IyssiMl1+O7pwkspbWk3ywgy9dEgDustv9IglSbl07aILj3VoMycaGIQvznebKJSR7W5eGjuCsng1CcT/HTFjOA8Eo3ZhSq0bC0nxpDyPsaAZ/XulFFYJ+VorEC1C+xnys/hFcVg7/2m21pw+hUuDqBdIKlpESCdJROvMp0lNELeXmMpoWh7hcolpFWp9lRugV01gXZbKac4x7rBnpXDKNoCZhEkhTxoPyPJ1uLZpViinuwpCPL01C1duIXANNvrEeDUBSEmVgdC/5MXB/xtAaUS5UfvZimCJ3og9qPPXCGisBcbDSoAq6XPVJlZ7JdGVXOE4t6RkUKnNDejExCaFabNQm1p9z6PkH5Qe5hSOsKCe35ZQ5LBOfevn1ubRrW6hl6ezlj0OGRF+w9SNCWbMthtUZDLkh7J2YkXyNgZfemkBmcINLCg/QJPL2mwpLqCPKrYBVVy9Mox4KofB/HGwhyto4CF1e64wq58N5t5mHVDPC2zUcfWhLodl/vLRxLP4dZmlyzOz33p2ZN2+zErVrEQ6cffVrVj3ooIuo4bWgTtgWWCeNBdFcbB1UWFlLuiHuum5BXDLY7Xj2D2vO/tbOCRle/Tlc2L59JwtVsSqi36iR4q4MqkrHMfJxb4CxaIr57t66vvIpoN6ik7Up8avEGrDCicmQ+WjEMVAZY7oNcudxNpLAlDVH/iJnlT1AhZFQyd89JSJInjZYfZdxa379OJhqTIye59ZhQXpnAiYnXL7QG2pX17kmZP4f5s+4YJ9KaudhlcddMeUr/QiocGnwurRcdgO+23UnjWoxa8tj7/5pLGrDZwS7Kyj70fq2KVoEYGMQ0m1NGx8lgZZgyiu/tkKdDfRrErroC25QWgDVo9Gkqa4X7qu5FYFWP8SEwr4VaeWDjvbxQOrgW6VZGHirV+tS9llaXaQqFLc4mqR6wuLDWiygI1a/S+ZpNI5b0KrJmLqN1UW76CqmVzUQAoufNZ83+p3XOfir9qADSasXpSbSwif+kbW/d+urZ2lbMRAEZOe70/qaoqyFKyCFDVTi4pCiY3bAc/jWzddUwh0e8JQqLqbu6XwlGa+fuqvWQlXDG6TTEdibgoV+qRWB8/3D0L8NX68XJeyM+5qaSwJklokDH4gDP2WDqV9hgM5xdH41wn1YY/+ow7ZkOmiNFwJtzeBP7aMXdKUyyLS11ZGfWehqj0TU5yF14/wEHWCTlL8n+0EtRgIf/lmGRMUz3AoGbp0HZNsSWZxChv4kqNFw4djJY6MicS71dNjqAcftLtQiPD2tBt+1wtQBZ5hR7f3rkhDju9YuSE13R5BX9DY+qGfHeDkoxCfVkzdiQNMGlUki2z3FcXWtRbq2INVAovCPvb4c0yNSAykJhTY3ahJ+n/gvf/cIvwmT70LcmFgpz9VL5g1GeYMMWMOxpI3Jz0SZTy521109XoqsjChYC1cXIOW7c9sBWmhSZMkyD9bBa5n6tQDBf9TbtjQOYiFuSrLy+HofSJpLY0zCAPLNIfKJnOmf+vIsbHRtOT5hmsoXEbMfvecpukJJWXrtWujMQAzIcBHctQLC19MmOvWsBR8fLZp5s/MpoP6UYWtolcwGoUu0VMMExAMwpJTQyauBaBTmBGxURn1sayTFBuj686LkvdgACycelPy2SEq2VZkUPX5PsiLpvsw3wlxn5+AB1Iin034pLHlMggUufpt6Y49DvYw4IldGC7X2habfF+6ycEmt0eBpyh7jCyzO2CfjQY6LIiIZMiHjXBDejyOJ2oFsIP0UPBaSjy11pyrR1n4ySrX1UQIzOFdCRz9StgKiCpItke/woAb/E5BpkMiy1eq0FZiImftEU4rRkTMgTeVhT+CiO260++ME/b1R4g18WcrLNWQGrrEMGK+sLfP2uS2WHo/hIGuZL6KI8QJurYodBW63IZoH/2GSMUFsq8TfDKZrvRtS28VSM6mZbIhKLsQ16h+1qcDwjfPtFhrL19zILTq/wTycO9B1rfTDunFA9m4oKEaPJYAIKbcfSPNe+029q7DIME5xfnSPQo66k7hg5LdI6tl0s5GdRoUedjmje05OfgLLTfG3Opqu4KHsc/fjQkx0aRvlBfbwtQBmQoG610iASERktD72duLlShm01O8a95vrmqUm+po3IhL7LnJzE/jscDTxWkepVlJcx+2nilFOHjYtpFH9jI1fJUXbjTpTSjFOST2zxAfMhQ6TfKZRFYgVJxga30ohuOgP0PEelWrV5ijCiQSK7U2/SOmVmC6EqFr9aWGZ6ivtR5D/vziLX4nCTO5JKYdx7/NqATedmPUcZ0zQ3FtyTprx6EF+6HZ5pL8DYVudV64EeWnhnt8FDd/UCQ/prQvVDOVmdYTUOiaQMbgavViC3Hhu2J5ORpHJSAQQLni9AsfQAKPxqoGy1rNaeXqPo/fhZWYKUb6RmTqNACQgAwaoo2xqM1fSnI+TfGRMg6sU+YnVWtuLMRwDBLdd1NmpoZs/owo/AnwzlKDiQ5wEnhgKZT8HtUTqUoonoUfIu/7tR/V/ii+UBupnmtLkG0B4n8ZAhbEIMjbvtKq4wbVRRHi+ePbyKvjwTyXwdKK2RJsMcZsy7zOBr36KkV/SaYMz5bz+5URZT0X7v+B9UOxTS8Mw1OLizWaXk6llbkz0NjPo8oZXfRF7A1M22ISN+oJoJQ7Q3EtWMSnvh/kneBaJryV/zbJj7eDTf6lgL159swwVtwpghn0XilNXHCrHYWE3gkHglpVynFLuAtpOL2gRWQcecNyfQ1XZo25xno/E4uTk0SOm4BGE6Q4+2Mqajt6aQhCkF3eAJOAi7Htr5AswApXcwsnvAJYhCU508Voa0T/+pxj3MWGPXDbFwTdnpz0L69rSe6NURfIdKoKc5GbNyKfq9dPSx3R1Np3yJi3J5HFtxGpmhjTRDKqoE9KGPnr75CAouMZ3RSTgg06rbvP+66f3kyM7NOJbLIXHAFFl31hA74lkbOUkQeu6dktb6dLNwX5VljRyT2dWupOieAgGad3McgXfnGLrA5H9DRPhd59uuhvYBA1LXQxywLO2eNa+p/HBO6tRhjaV9diuBKQl1Gk44CENkfyp0DGe4ZxoNNneAkNNnYnhMW90euDBQ8gBQjL6Smwmvu7HqaJEJdBboeGus/b52Shdm5hKFi3H9uYHREQqAeHtHI52exgM/FkfNPVx48nL1F6Uzv3fPfH2n9TXfY4HiUxlHeJ9Xgw2MpvzD35VE1UGyJA34MJxFPqd4tGviOy2Qx8mf9eUTzsOFKdKuSR5GaAVyrruISdifuCGyKxS3SQ3eiymmp0Q4djSYNdC7U2lSSg5ybHPqHRsuXwxwsbCK9zD1nhcI2kOHemwK0NPZXY/H+6+RZfgpUricStNQH6EY8wvKW19m5sy1L+KTMnAoUmti1szLRQHBd90p6BuS2yl9Mp5u4KlcUgQlD5Nrn/xTCmD0F7DOlPB0vXETUeStjbEs8mav5i/RnWkDb/vU5n3BLljyHI0MwqcPz195O36f3Uk1w8K8IXT6NLaGbgi8ZL7K5Bdlb7Z7pZUigiUNGw9Ai2bGPm6KAJ42HuAwVzHxHVDKcpe3lYX+Xhqg9wkpnI0NFpEsGfGAYZ+vbIzKSoUUv//8AqE7Bp8X73uqOdg+wOjqdTTNGFvi588mRVz+HywRw6ugXg0cecWT+WqvSg6oL+jdgrNo73ZD9dKd14fHHQ3DnOaeeJUa/WtF8Z9OtnMZyx3nqALR7L3usceRfRyDXdF8RE7JfL+6yP4AVFcRm4sqF0lpqDpHjiNo1AIm+olMeA7sm0nSxHA54X4z6I0bWv46DghI8KONVMqTLlGdgo+EZC3tmzYY3La0pDIGlG/nCAgkDP83hdU5SqOqMGAIVMH4RDceMMF4wNE9PR/WAUL0Fhy8u187si1zdVVkjF6XnfvwoFuxlZcujOWOhft+MSJ0ZiYwc18sn1Ly++nkecZxv9zv7Zkk4uiC8ofnFEF6+Q5pMsQ5vVEVpAw3nHCbbvlfBYFCVhDrEDNWGfP+KK12V5i2Byl7PX3yJvhzDzxMPsQxLz/xYDcNUTJqn9QKt7wwZYgEvGxaQgRsQoFYd/Ba+GXHBbLFUw8CT4Wc2fFQRjv20ieaDGFmQ5HMEJ4d/xefAMZQJXZuhw7uqOguWWZs3QB7I+1M/dUIBuTKqV5QTiNMgk94N9WEMN2BQLw1Vz8btXSb3idaPNr+ztgd+AtPp4J8iMRMkbFlNQ1z+68f3t7/B1R+I80OkwfHueWzfM7Z7g84fHe+BMlhqfg9ebM+kGYb3w4c3ewQoiOssEmzrVhUQpRVwui3bP0kTQhqexMsa3lOOMfEZVeGsi2fdo5MwuqYuTdMLm0jIN2J/sMuW4nRWq0FImw8XyR4XlsUmkluFXqZVhn4cWWTkiVNzb/XqntdrjSXF+v8XmcmYlprTL8Uk00fj2HRW+e3YVGL59kWPSRBvwXKyZoLGUg2gNHbFtsmtuSxkNU78T9QV422MQA1uCKIPfrh6CjuJcWZi9UHUahBI7WdeyIgmczTsGFrkZOFTbJPxFx5B4T7GBE8YcL10gN9bWzRhvh71TMDq9WIYl1cWD4JdaSXoQEri6PpqVLnV2UMzR+jz5ml56GMAtEy2iLb49bXzrphg3ViAcgtbZJwSYU60q7ZBZlaiLiOdpJoTVnJMq1kJILrV3Hx5+3bepDJVXMZOEgy9xPom9dvF8q3H7h6qzUgpMdaNiETObCWeajTEM0fI1DoiRelIx0t0+gaHn6NQ7t+fKb5Lb0xX7A3cb32AK8k4j4tl98hb0jVtTUNT7JQv2+GePuVkryUnXLy5ZOxTt6daX3Tfvin2edtoWA7QtsW+GKNLfWdpzf22Tn5hpwjmsa5/mbHEkmLfROA3WmyahPPtTIxLiejD+Q/tUOlZyq0uNsEcbB+gDJWl6PxFlQkamJYUxkgMZlymDuHtLgc88AWQFTxdK9usoE9tDWX9tGflRGTkkWrJGvaDyU/LYardOdgA2Nts0RGaZA9lZUBrWc2ZYRW8UcL2jsOmcjen44vV52tqdxIDvPnjrDzdMTdeESvdUoT9HzP+VMe7Z4FCe39zBTMiyMc+UkUC/ArpjQiuC4ErWYpJy5CsEmgrQOhQbkYmS7dbMldJ6MqV6XmDSJNLqD8ZakrAjQsMuQZglkRMCm6s8liuH0qjOlMIkuNHTGLfWD83LwMhzL2cN/m3d9Op/FEiXEQ+0n0UI74ub0xWxT/6N67jYrrcNTJPRaNO/Pr3Sy7Ob7eubegCU8tYrovemhm2KOSrKeDo67QnEH2H7t/sGkeP6HmQyZiw9iHkVQji8bmfdVfc2kTxp9G/jgDSUVqFxnHKuLkKG/HH9qRDJ8L2ciBe1Ppe8xsmxGFK3u+yUuHT9GSRCgKkZgIQE3Y/sFikc/H1Sg94YIkv2Ko9rCmvuZcNJp3HQiHAMByaq2MAWMTsA4n2lbkN0ZBKtqxMQ5upAPMbuaTUayKqgTXj5Q+NSd2+2mN4TkJ9rA/BBeKREWbu1PGhvbcw0BVGbghonqOmCM6EsBxx4BJ5eB5VkKvJWMXRTTqIzEUPKat+QvSmZBYig4RHvDjBU9eG0MTsiTKJzG8Q7Uu9yde3TcbrW4brOV4wekFQhU53cOz86mvzExdp6v9MhHqj8ku7nDM/hULH9Lk/XSOhQ262LQCv4FadyYIYLUFZGni6W2DuxhaFEYK0v2Ef/Puf51GUgQJxJnp+XQk4D3YwEFn0GChKXtLOFqiz72sfw7tHeqhf+zCX2h0qM7H2EkBovzEzFOY+gYtN2TC+gEOgRb//lAokzB/9wZdQyx8Tarlj/cVX+/xAs+DAExk0u+3avhd5sov9ZcduYWIWBf1zpEPMaz4ndI2z0/wDFtwucRbPOQIHxqJ6eULWSxv3NtMniI9dEYv2oVRUC+bRzGExPe6N6A9+dyj7Kbi8lC1pbQkNCL8WsuZx4Yc8j6LtNwlTAaaUm9x0Hc1nRVBNtcUlJtkDEPh8o6h5v3t1PKX+1fZfQvwsauJ+xc9NcmQx87XsrdhsO0NUnII88qrOfQ/iVvFQd+5i72WUmvWTjBQdItMWqTiI0k8fhnmvGi6rkqUglvmbIceTpHXGy4ZsyJl1BBTdphWO7cyG6bXB0euDM8un4Dq361Ce3hHNBeBA7zIZMXmrZo+Y/2zRZx1D+5V6lHWgPaLSYg46kLvVD++IPMUr6oPVlV1R/UDA0j8Kn4kZRXqgDIOUlmtCYDvPWsRWzcmss9/VI62zRkOZFn/L/Z58qqP/3ds6VtdUKUVpSV2pFfhiPoZfz909EXM7Raxvb+iwY88wTH9ds20TpugWsGlWiXFoAt0DrDd8NATnSqtmeC0Wq4DJ5TvHyayUS4PWXFZeaOY+yY4uyJZD9/rruuf9vcAXAYmeJcGRvlZZ5xh/+CpwAUYaypluxWxrFlVy7yRJHJTexVZa4Mu+UeaPub98ULxZOskq74Xdsa88bmG6fHeZx92Rjx01Jn3WUzie8OdzFGZEMjCSVwepaUzJNy8wFq9JZhuCZ+gr/Z1CVccBrqcU3pAcG5D6H4BNDksIL55FOZKZmL9RCNZrF3FKNBxSZjnPZ18UDwKlW/o0KhPa3X61vjU4u7aJH6oGHtjvQDDnerw2BKYOVxNyOR/+TBySps9ovpNtDdziALMw6HHDaN5OPyuFHIKnArzXIVg+zEYuUoD5hQZ480rjaRkOnEG4WU603zBjw1th0NAo+C2dNIsRo4WrGhSXbCGe5re7A/jV4EyCd/LVrLZ2opb0DE1dD3lZRVCAQ9xDXEbWSEapdhXm8zZMDCZG5nykOjeYYMNBICkszIAJuW0DVJ7s0sd95ufgdunzmi+rDszKLyPPYqFBMPlQWJ/0GWL8qjDW7ogMUtwvTpE2siXE/BpSFUgf6OYChajq2JpoIzSRqwhPQxCOkY0JTLtFKOx/tnPM3GUl1tyt4JcH7IGbovo5LXFj3+t9QRMdnTMsHxmftNK1M0taCMxE4VAexuK51k8aqaftmqgqJbq48JzVlXCbGkTdGRHJLy4OaOD3pDVdaS2R4mgrahukp8MyM4HlC/DhHdDZWam/XwYImnOHQNajRmQC+Bv7LiwwvBJ4v4s2R7bDJLArw89QgTJ0JHHTAt85t+Z15BwBy1Ybk6bNPZL4ysxNDzF4Fa2U+qIkninBqILLDnPpfRzHb8WievC/A6h6NnKQe8cxp5NfHLakiJ2OBboi48wvZq93L5Mq+l6yvLR9NTVM5XuS55r60TcwYZnf0eWFVDzNsMNhUgpSvpwZRzuqQS9PJtYx3RNvwSFjlQZl5Ok9Gh34iLdxBbVs30gGqio0yliV+ZmBguRKSE1SBSsT9BxfNBZ8FTNMm0tCFJhV+ZJWPkiOoF1zQQMXANG4zwH9ZACTbmG2ys4+Xh8fklM0FEaTzqbxROzDc1iJLwX6CL8wHUA96Na9wBvupfy7UEnuiUlQYAEdAp1itRMdm53hwi3PBR3UAniqYgK8BGrYGNQ6iEZn6X9BeKBssc70+8DOmpT9xTzN1RDRe49JCrHDXIjizDyqAY59FZQOImTAfcFGyK10AQHxWuJjUwluEOHVHzyIxTl/21Ksvq3N++HHH5jJvcTxL/QLcWRYzzgppLkMtljazznk6RnnetC/6s0NHiFEj1HAwhW7DRMBBapSHzzWdgNpfRz2xisCfJ77AyQgU6KcUWIbiQpUn/OvYoBKiNFzEawwDNgbc+6WZAT11R0haZy7jF9IjKW6X8u1oceARdOniFq3Kvx9H/RKTlLUomywMhMCelDaVRPyymLI0mdw/xa+NoqrKDHdcLHC7kOQFymVcJMl/TClg3723zLUEU2F5/Woy0xzg0+wjGg7mCB4eDuc6F/4wkolxb4wocs7aSMrrmBFJSUpe+aO5KaiUIJoC2YspOz3FZHqc17BoBoV6B1Q0PDEDqOBn7yET0Qp6zP7vBN7bDGdOl8Do4w5KUKKaBhMHw+SLBJNeJZ+P92pcOfB+5+FnvsRy/NeALwotYIWdLBlFGtFSpTKKDi2hg20rG5OvUjugC3WuxS03m6e8LxaeoA5eK9neZfiCs+0FA024rS4i6hD7zZJI6T71SXxHl4nDMmIXenAhJZhueoo8iytgNrXnyRRrKQ4E+hS1cwqqgdRAg3xDAp0G/arpW0hSXqO4T4aPhwAWWwKQMzMPHoSHS0zbKbQjmPw+uZepgkWf0Kecvf7N8PUQ+zvQwYAXvLBHEw6qH3r3P2JJ/+XHo7khIADk0Bb/QuXtQ+ODUVBiwKro/v48LTkQJCBbs8svint53w85Uz7LQZXPLqIqkGIun1qGMx5vDHKkH0qKVguFrN3N0sTiXtD7ajO7H5KCq264W3/DRE0BsX0OsnXf8emCuT6qPIH+BUy7n6etwD5RDBtHx7BQMQrf7AWsWNr7ouVdaF1IdvUHFZLAKuIwiQDSbbgVjbf/tdxXMwQtrkaRU0Gm3AYJAm8be5hCD+Zzo9V++jti2r8+Zb7etjbyo2X2MfCrbvxJWdkt3rh/pk/auGlxkEg9XISxpqWmlQgADyjOhrYKXDAkF9RWVofXDttYdJJZ5kHLMzotZIotnDfqJ+7thc34kRh2vDQsvAuFH7ucb45/Xkdq7fzUABAMj6etf2LmmtW8tIswFk8fMWeC01I/6AxwY6ToWQRMNy7150rk54aN+hGDOahTvtZr6tqDoDlLSKQ/+x51PLV5w0kqFTqXnM83TWtN533yZJEuOZ7ZsdtMXY1fB5TWxgPDEqyQD4ZaSeE3EKbZxG1eTA1n2x7YrVBrTC7IeljcJwmQQ6Wh5Ppo4+c/+Eu8wmrV5t6BNenI9i4zx3pgvwg8F0FUbwHgAnqAZoiRvIaqUJHns/q9R1r+agZc88LUjfSQa2wPG36LzC2Fh38Ng1iVaznTyWbApD0eCBpuvmtuEE76QkM056zmUMPnw3o0hDcu+b9kwzafNH/YkvxVJqnzrgADv1skkVb6wTfDJwR5SH2gHoLnpV0HWA5Ta1vKTL4iumWz41P3XHIxNKbKmG3jSHnw1a2Gjo57Fp7x1k8fbGzolqaQX+3Qb6S6F6kK89BbPnY1jp6akec9RKyIqvUyDhPvSouKGDXOiaAblKCsewjl5qeyda2V30LXPgLP3NuMhTamtTAGUTmTxLwUuUfAgaWnLcYSEUz0d+lTKTJrNcRCQzud6Iu8Vnc+H8dV0Ay48Bn5Wl2r1FnxJY0i9RVWg+t1uWWW16iUEl//fRLP9BnktWkBKkYTszWi8s4o3mCKwP74avKQBtVP0ul0S0WJYye5MUbwK4JIqChk20GxZu2zyZOgYr8wB3h/mzJ/c+e+HTNNr6zSHI8LDSXd4T2MivrB6fJzSBeiTpgYO0iBl/6n+oH7tlMMx5zAjQfbjo2Cg2zyFCEch/39oEOyBLGJKiWwtUxQOLHC05esr1MiNevsQWbUdm4j47yd60qujEMKPlSEYQr0g/22+ZlM0ZRpYqYjH18mOy6CzHTMd9ptpWnp85CAYLQ7u9IaRmCQKVZaQsGT+92jN32cBVkXkgItwmwsdufU9tR/yxNBAcQCS3VfF69JAV2u+iggi5K9hkxeA8FqLDG+iPRffs2KvVbYY1hUg3BackdxsiAc8D5l5lY2w7ibug7FpNVu984mdlxnI79ZSY/jB++RuGPoY2aMhDt7LZopnoaK685B5ApeqR2pa6jXL/RfmXiVLcyMAceum3edTvfONUDh6BT3Dpx4B6kV4DkYzwiOce5Quwf9ftKJuVXW55YD31zNfk4Wu6n9Ysf+bqX8F73vHL8di/Xry7eTygTuL1rgcvqAgXijUaOdQptOye38OFYeAJv61QbTCsohWj7Kg1eVZ8wLA7QifwFOYozXDEDFgXGTuzbcd85UjyGRtVjF3bOLWx2zTin69maYMI58Dk+o5XOC3lOTL4cjW2d2ggOp4AXBTgSBuP6BA7XGLUnv9fbakAK+JMIh9OGH4j3ltzliuDe1jO7kIIKs09mFnhKPvnB0oqPntNt5N8IWn+I6G9oMWCJlAgfKjMp+C6OfeaWT1IoeGzcCpS9S0aGoVgDhdrTUKcP4tR+oZBqMIqQimbZpEaoekjm+my2X14f1urnoNEeZPKS7au24AIVZngbmfTcqWXw7IylOLHB3/jz5PdylpI8+rxozp8ALKkuvZXnhG4915XSbdL/PX3l6wEKQGiybMxmdqHp4bD0yh1jRDUouzQZdhYC+rpZ89KZ8z8GCWqa0MzW5//kPyNksd8U+Wp+F/O7Bd/XCOxDcumWy229PGbo0RHDXJ/h23x2gpuCmflD+cCz6VhVwetSrEKsKgzx+LzMj87nithNu+X2GPzgsII0eYI2LbkTjYAVdJSZqNZRoVzT2FZ/UWTwm0rNBvRwaU9VgLKZmvP8Ua5WRb0CbVnbKTDKIaJkdmoRf4li9MkUxv8JGFQrQq16GZtp7/klk3YHUzj8YQmOtevBGS2H5y7PvlJZOshT+/21zXxvlkATMG+Ga1gbP2LjJhj+Kz4QYYw1HfP303CDJY4rw0AbQnLdR+O3ScbtRomLwVKyzViO3gPi8zXWOezFl/504ZJUKGsaSTICcanVCuWSNxVEivnWKVzM1iVtxzspIrqV9RL/w2mJ0epv1SYuMu+KzR8K/kY9RsgDVaRvMCsyZTmyU6FFPlWiCDVFBMTu8h0ZKolkK4gsHtyNec1SecKqZFsLd6warT/kh7LjR2xWXBIe+vuRUwBtgq1QTYYsqgGHlADoZopI+IjSleyqsXM7KJKvedsp0/8a5pLmRRdICzivtUDkUD4i/GdrQIE2x2PgHvIH0XD13rsQ7hZ3CrewM+rwsLyWxPk8uBY/MF7dCni+W57pYF0xwtd+VQhb9FigEbHzymL036dASgx8NrAQZH1AmmckRZChbVniD5TIwWMeiUX6z3+gyHJLaqRvUc9CTl0wtVpZyE9un6D8eHuE9oEyYZsCmAmp/yuA7wLMeK5dLg884shDt9PdjHC6AIXyCLKDwPmZ5mNyYkubQXNgyJfwWVD0EAKIQW7E2FVNCP9KGL1fbXCcepcnvwMeFJhcT/cyC3RVBk9b81NPqiUmwhwVvXnaqdRKPlzJ75eg8mzxEkJXzO5C4qiL3m7hhSLP5QsVUZiaK0tqvNf/c5qCu2OJtu+vBuUKFOEzzoa9hpT14td+mSEGFQI2D1GJQJBGwO5rLJILUVBFl80msVslMBWKom7m55VKj9QHIslGZr/Y9rOZt5ht5u+aSfMtG/sDMhJ6/+YzTd+/wj2QOnzzUqbfXnIoDN0m7GSR/qVzW78gGZxx6FdKNb7AoxMe/X++NWV3ka75aib45ePltYvxhMdvffvpcSF49KXOXxumWy59gPsdxycxK7xU2pGEezvmYdA/URpbjiTsawGf3vBth4KcyKfISeYNQrhjrdcOQursOgZjLUyaVhmsLZsKVyAwwEyfCYYlIMmijm8t4doEjLvyd52YJAc+R+tPHF0Fg/I2cdlhn0TX2gpGSWGWgujfXaN3yATGSlPNfliPuEnm0+GgoxHJJJbIHj239TMfahHTOywRnyATjoCHPE9k7qYJaxIJMxoW9W0ZZM4ySan1sS/9Dhcs0xlHhDdN1aK/scLARukOXUpJ6V7YNicwE/LZLMMmjsKjz2lIW+DUcMq0jmPWS4MmjzR45TEjESrUADp9ljKbcAG3+6RWszpp1Jlu/3hTTPBWXb1QjmrKF/aUmQeGX5h9sZXexK2lszW8F7tb3dVowWlHZ++KDKIQL86npverE+AHTS+4NW/VtRtKH+MVcLVbQFpdkUcYNCgA9WOavSpE3kv4AFcjq60E/VMir3xp/rsdwKlRcxcEzsyJ7gNFW6aqSPMerbpDrx8K+XhWeKp0sXVlB0gAYKxN+ScvDZgMJ/nbHVtCJ8MHfmE00szU0dN6UNx8lITPwIZsyjOIEtkHSkxQ3xQGpDIgKz1SYwUNkkIdF865KKwScFvn6FvhKBRAuHWvwafkXIRl5yaqU5a86KmwuXK+RzzAJwdIEwQHmqMOpwAzm3yGEk61Z/QHgUjBhsOVVzTB6dogvTOAvvVe0QD6njk416x8mWo89lmpuqZT+NTwu8N91CCPwbU5gTFJdlfXBuokkXkdbeF0nAUFtEwWTQj+VFgAxjJS8QKkfie7yZCbJ2GBusIl47vNgyb0qEI3Hm2JCDaQhb8FEBq6aLcOxSEkOpgui0CPoX3dR3eMiYQh8XYF0tQoBpzRz1wPq2tqw/3iaYUTAWRm3R98BDbtQz203heGeNZWJdPzQeh+R6AnH/anGcltwwiYjeY0UWbOHTuN4aRkiXa3IS87hUAEq2i+Jchxa62TnQ5ns1QZ88rg1VfSwEESHIf+zVAwIW4+94tcdn/4pcHOtcmPkDfTUW5Ow8kwVzHv1aud6w1gvCcDQV0lDB8OIJyLrCgad/k+g2ZosSyKgF4ZbEmLOGj/mqfb7x9GdZ8TsPJHRX76Szm6dTjJU3zsHNV3YeS59T3Jq2UlxwmrAeM9D+lH+mXWNZOUvNAhQtxRcgWtWdmNQHHTBt5kwzXIvhMVr5j897hFGrMij/ng7rMGQIsZXQDrRahSa+xc3RxowbMnz5Qvizra1ihwWwMYzNdAyOGXQvD/KqMRnmi5AXvmak2lf+CGkVyU910MPF4BS2v+omMFM0Frdt6w/qPK363ooxFd4sloJnK+PKAwHc1UxT0ekI/3cd6fAE2zNMm8o/0DF94R1j7EwGD92iwNF/gwRR+9JLbcm08bIXVxxdvzWUINtThtbzc92I/p1uZvPKaBu2b5lObEtW/8mgR1RkBNZEGm5zyvMVqCrOPbHsuHF2riwjMqZ5+45kw+qOzXgbIG5sOtrVa4I7/840SQnoIHrhBAGSi66Q2F4eWt2j1/EVxlRvf5e9L2/GUj6YB65H7Pl2JbfcixAO9JICRPHbfK7IK1qcnA1DikEjEue0Evkjie8t+FcJPYLPWmcR+DZ4WRkREsgkG5EnQhwLfg4Y5ok+9P1pRdg136ojMLdRd44IZzp4qehxcABo7kvBvw5iqsZiSqbS29rSmr9Adk0MvoEvAuj+149QHHhnTjF6lyw7tIGBrBTzNbp9249ND+o0+buqnDKv/Y/Z1c3/EKtSVyt0ZeoRAHN1fyoiAtnvIp9TZ1CwuAg0eZaZxtgxRz0P4YxbGTI2CdGN3NcSRmbjmnV8iiaz+0amBkNY4kXVfwDvrcHfXA/uwkEtTzUNFHUL2KOqYRgvEykbmN4Gm/jK6TDGqobYty8ro8mBdODO54hQ5BcKrtfS72lDimUxM9VZQcw6YMxFvztRvSfmaNlzNHpTUXImE1AssYrLLoNfm9jDJmYTFK5GqBtn7GtWC0DSeUHRzz6S0RG87vXQcPUgtsY8QrqWWSYLW5ZunFRhzQc3SkXMNduq3gZfBsSkw5BKp0jx65v6PaowAx54eT1RWfj7Chx+APlxYKXIhxF+SbULjM2eWiAQpbtCIDaa79IEZlIVJpWiRMAarQPVH7abxsnh9idiO3S8Tydd91wBFI0YUT3iK1Ta2bGDCR7QU4zMGXCT8HFjvUOfO37ce8CXMV2HIvwm99OH2MLrtIon/zu2oLhurzF4SXDQK2iC/3WY0+OblyTyop0ZGmH929GEOAJa5wWx4UN4WCtWoS7fKcKnudfK1zDIOY4Ke1MVMyGvYa1FbXZ50HUT8SuEOuBSLHhfCM1aKSbebrw0MVWzlL4LF0kzADtfskW9TEGxwOaLlsQLYnnyH20nR7gFLhFMozN5nBX2GbZuLwFYFTnJN501DCamyLRN0cSJeHaj0AE4Vv2WJ5qhgWuHUKigvGE6HmDGh3beO+RBCj7u/fy5fcNYBXjRKuwL6QwjlNYtsocor9AzTvhjyXUsMSV+Rhx5xh3dSJk6PcOWvTKOMzOMT0552i+fk5MnCcevUrz7CH/STHY7qOICZ/Nr+c14IDl7Fk+vQLjbVYxKzQZs2oqFjKHMklVVc5EnSZCsEiav7D4Di8QbdOUTsTQvCS5BvRGKC2YmFojQElrFX6pEVd0u9FNjxWkDGy0UdXAhijfmpPeKcSandWb9+REWXwaaYL0duyd6PzUelLk01qoGhakvAAXLuWkpOtM65uVbFQX1uzZ8A6xMUs4xrz/97qeIbQL8xFbdlo2bNGGUzyf5eQjo5r54rfrgxJieBRHD+4NuExZJ8yaC3o5QbLB/zA5EabQl9BAfnQzXOiFkxPT/MAfJXXLxuOJDJGuQdKvIM54DXb33Tv/X16+OmiwXiS6pEq5gCVFPvuZyEZl8KeM+3WAgwhQAlyyOUC7v0XXY9f7PLzCdGBKYcZUDOsyNPEyqkVfSeGYL9FyT8/kpPK93voXLd9yl76z6aYoaAra1zjp4F+En22kiUWyes1qNHcXU74d7/YZG3dnE4AJUxHXq10jc/Fdt64ICOzV5mqCAvxZEDj2mEW5d86/7+6h6AL+UN8l4ZihOxPiWKtZNqKk5gLiY7xeivByKJGxGABh//1cuLlqZyyexgMALnDLAHFo/R7yknpg3js7dwjgA1lW1tLDqH/wFhJeRoe0QdTgEeU9gX9DBmN6trO7PxLXHJXUcP08HyixY8xa5tZEoPLdfF5h2o4we7WBhvuJHSLOYJpis4HWjwZ+5r6JY7Pam8tVUg7knpJRp0xW9XyInun5oQHf1bXWiLYsfrsoEU5T0dyRQo1h1lTu4v1+3KOZs1BmyhQaHe6TSlgIm311PVK3YLBC2BV2CH9GGeGsn/nZtAh6sjdWzmXElCOGHjS20swr02fpyAItmxOVtaYtaKW+VELJvllqDCtNpRQIUl+frHHN2i1J88IFVo3ViQRgPoFPUQr3XYygSbDTIcaz+9rVq45MtfQw97P6RJ1BufPf1Jl4ZTxOrNA+9TPh5XuB9SMf5I4vk7i2sg/lmBngge+NRl+Zp/x8tsQYay5qmT1V9mdPaslbGOacYAqTGdFttnktW6pFKGQHpKDQuOZrtKQALfENzPN1N1sI0aW6HNlsjyNJLf0aHVXnPf2nBdSVE0j3yyJHwH9jajQ6pSQmxVS3SOg8xoGWU69HI5DnGDM/ktpzpJNfubI8pCyDIQgq2stM8CxZswDhhb6HZXqVVNm1dAghOpE0e74Kn7QIOetlmKHksMcH0LKvKFdGxtqRhSTabGKKQA0k0DYmM/mywYvxHHd693iDQmk9SgNQ5xt5/gUEY/QgGvE8rdoNYNuFG9gQZEKkYdW16ICJKsdsRwPWhjoMupGbXS8bwZnoEiivdz/4IZB4QH58S36xQ7LlmWwK2EFe5GLiDFWWvXw+IvDU5uPSsIKI+jWV0Nwsowab2xOrNJTChxAYOKFv8WH5GoDa9kUtnipw4yyfi2VesbtX8kY778ytImixVelH+ue3aP9G1ggEpV9/hLajr0hQ4ag++CuNCbVrcyfhUjpXZX8mTkj8wiu9TImZiluygv/afwacEE18hPwMgxfNSKb6uHdxJ+vhetZjSoGoAsleLWqhr+/GaHLctxSC2b4JeaHUL726Fe7uKt48lBcuy/meTS4CywoiYD0Rh55XHAoSktImenfk8n3igdkSvWdhX732PQE0mrZ9kHpsXbjCIwLYXTiuHtnAiSpX+XPQ2+U348neqV/swwjfLQCV6YErRAy6aYnXoHrbESD6MhczP1wv2GKcvv0Us8WUTO16nF0MuvvfS3TsJXqBl5r/swPyXw6HreaKvy4UdkYyPnZiFS4h3Jm8CLeI5zpFMKgniGkoi91iRXCKMqkHrsmEkTcS6mC9nUc9ckdu6t6FLY9c/EcVNmLic47O0lxjG525H2Q3CJOLs0a/38CMLqKPaJSTtaZ//bRiZbxGUSNB05nbXZl1icVvYvly3dQ0oBRLyck7P2okRklMYFihfrrGanKssKIm8s4eN0jhHEPFegHpQTT4adsVe4N9NlRFPdKeoPy27fCvDfQ/6MHHKv5InQwPkA/+NwZ7xWEuUoSbVlgd+buywQNcTODKYwQ0UFKIZOnwiUBHFuKqflskLtkAabrGKhMu5xNZjPmuRKQoWh8VreQ9KnTizjL3dkd6vCuBQ74+HUJau8WVxOKo/JlfRYVQyXk3vlG+lJyFbi6XhXFBn1L+6ChzfMhxNSu8s+EC+UsICPtpRu5Xpzs7M529BvtMlrMUFaNfpnk6uX6QAqENh6OzsHIblLf2j2wt62hwgz4t4/+XvhhbjcCqu9i1LsOgKYzKX1DG6mm0p0GmRXyY0eD9lpTNgSYd8J3kQQB3u7dtsfcxQ180Xp+Lx8ACNZe4Xvq1CphmcFXtq8mnrAnafB/m71BzJF700p7xx4icc8udNiGmYAmlAJNt1ntSvl4qyM2EJZ/pK4gZWKe6WU1Vfm8QKnu7k/76mquKYLHQ/xJQLBU4tZlmHnLPHhGOQcIUcI3Er7ZphyrOpQng/kabUcc+q7KVpbLEO+5qW7fIM9iLYHMj+uWBnvUG9q94wWJSfxLzxl5cWnuPXMQw03LpEWZkoklMVJX0O3B00Kw7192PbeUWdxXcXf7qIBd8AlhjGDSPxv+8pxgI1mBnmCsVQH2be64JaNs9KpVJEP2WRXChW7PlyFBK9pdhW2OfL4B/eMyykfp/4VGZuk5pah4dU6Dqj5ebzT4AdR3DfHoutgpv1eEu9KeE9IJ1GSFLkfdMihGXPJppr/vhfAQwu3uzZU0avqZEC80lAzICRN1ee85812pL9zjftM/23XmbOeyfB92LyrSQgyUAqse+M29kPHOZYjLflS1GAhhL2wSA00yzUjNKT9acmdaw9N9yp3eFOAc6xjtuQdywhPdJGe4Av/WZIXW5Fgn0cYmx+GxpZ5TJpqWfDjwaBGpcSbXZdnR4q82xfetcAndHj3PP0XDJGR8eY+yAdRCoH5FXDfubpuGgCE2pdEjSPUqWNOdJSLsah2uvHwQyej2kRUOyC8f/BVjTUGmW4+UvrvEKm+IEbMgYeXj4cYVLJ8lFBnXgy+Z/giLOzMzRlNVQDK5hDR5Y8JgMmEytYQXyJdAueJh4q1drpaxfwTl7rd1cGSCksWUnXZOS7Z9E242oX3AAGqOXoQJSqc6fJXGhdd6Q9yB5XdRRjwzk3ozr2salYKHOrIAStT96wSSYL5qsGAQO6s4Q6pr2r6h2x3JOtZUUk1GFcxYQ9sip4dkKKlWTMhrMPLTIjFmHG0GCXV+XkvyLPew6IzbM3NhPzFD/fARu5MnpJFzu0rEpA0C+polPaJnl7geLu9+ogHTAPgVB6RoIWBIOvPjNBtcGKj682Zcgj33v/cg2w/dP0AIYikrwNwAk3NDKRz4A70me9TvMYGwsU4+u+c/sNRUDgtTuB2NqaxXtC+cyvU7Kz9NrcatjlPVn3T5Rskbtfkbdpyluz6mKtb7T84AlHswxMF6v3+UvXC8eWxyiy3GtVVC3NcvkK4C9MchqRwAVoO3kMnmQICESii4KgHhKFCm+EecEq1JvvAI73XHDkqeCCpqoPvvQ2qoF+5yGUVXKD7wj/ozodAslIBdPGhfbCQWU4IMuSAIvtIRCTqUlvVVxSUqX6kUP7ncJkNpXdKyF7GERvLHs9kimki2kz5ebICaSoAgQEI+03twDj/AHVqWXKdGAXOcC8KmNCcVFSZ50Sv1hCTT34mDrihi7N/+WR9e+gfH/EeAKUZpq/mqspF49QdhS4gW3ywxVwB2Qi3so/Rk4bzJ35ZXsFUQ5Gj2t8m181xizjIpj0fMwhfBvvG7P3tm+cjeEq8vsfZ6cj1sVX/pI5YlIF+TPRl9iO3fMLtgq3YtSucHVq141XTbmaSEEUlOkbf+2qEkLR35+57BgAXoOK2+Sz/PQBNFTRGY5vG2PqthOj7ZEKQp4hDaeSZI/AbjnGrdv8mh7ZjA9ajTNkiyUthmmcdhQDrsNTF9tdYSbOHttkeahGkzTaBjilS49ak+NBkZrDXuLaaRNL40fpQMzYZzdpnr+GFVzMd5ZbqIZClmOxv9DCiKmEnxK/kbSM4EcFLCiCIWpFm9rXuuRB3P2GWVKCzx2KE3d4DhMPDlnfWHAyjInY/hJ+gAtcw+PJ61bRefW2libc6oedLJWGLdg0TLv2uuPg6xQf2i3ahxZNLyyxxB26oI01YhKxENiH9b9yYWeDrv7JAhcJpJD2aOjMUecEno7xKfyli07PjxQXN06zS4590luW54iM9OulFOLxgbY8WeexIUePtGZaU/baMo5XR27m9HkMC2VJLwSRKtkE+5JqaR7xXaaCZaxs5r0A2uYz5CTsFmfNr867ppLTW0q0Eft3wvIXFxtc5wV/+t5VVGpQ9c/aLmw6G0R0uKIvkGRq6T4rxj8NWiAmLJ10NbIx0WkDHq4tX1wesj4Ewcdh5oHfraUNYvO1oJc6jQCUXWMEiCkxY7aEmOsrTOnXcKw2cKbMPEYwPSsNC3tsadukIF8YctO5KTscrYHCusuCj8Nw8Idm86NHIy3A9+JHq3cSrtBC0q8RghHVLko5RETsS7cUt38Fgv2Fwr0HkeCM0LEZLiuVgbxXkXQIrVhoMCretFxCwUQVfUN+YLn9/Fw8sJGSk38Z4NncNA28tblmWpKsYK7n29mGgnEexr/c46cUmYQq6V4CJftPWThvoftpuPe3+pLCVCPKqiBRLYoYCu0rBUjFRzVptHPYg3S74Rz+oHmOlsbJjaBfWVyXGFZdQLoBJoJM5xFubDetNNAzf4CcAZ9Ua6WpimpsGSDrvJCP4SN8y4/s2Lj4abg23ZXsXM+Zl+3079KZ3Up5txIrnlnBtBaeyDimDR8TXeiQZAhJiSlieoyTZEHi+8M9iTQvUhwWhypqXFHa0J32grF/KjVDaEfft9vSx/7tuvMrlyqJSo5XCsRHVNtVuItV7XwnsPXVPg3GXOHybHpUYt60zZQi9uvan/ltzP0vugGe4PG42kUAtftymCLZkor9WK7gm+JIdyyE1Vxbky39W8sN6EW1yFpQnqUFbdf74tqquR29B5ed+NyeqfG07iqN3V4zpIitDqx87077oHt7n7LNCnlSpZVv7Ls41lSiCUEkuhrieNj/Ly8fcODxFAE1JU994zGl4HaKpHpAOXOsiQG/wBuCDOE/q/vzh3b0CJ+8yXnueHBbhmldasev3bULXbiJzY7TkmGZBH6JKJ23znN4rFRO9N1nSIGRD1htHuVSnevmfkifDq2pcob1Km/Tkww5mEYSRIuKCi5wi3XOSIHGQzub4L+8zUsA50l5YXT8bt7+w0+SfEoav4V8uuQFI0uiV/dbJ8L7PncxjD2Vgliwyq3/o/wvOLz/wJF6bdP8NapVxwNaJKcCf6eo2aTtEOEYoSXCTKYCbXOcsdSFfJKlOo8wndox7c4r/Hl+JHHLfkf2EPI/SMtuFz0use91yPJxuIxszT1zkAqfKZUgpimOkjVWDalYvJStbwMZ92kNqZqlYCz7pBMLdQ4MLT/tyuaLna/gNtM6QFjkELtAcfb4u2vEw8GXumH1/7MEjLgTEkeCG1AXuxxqwqqP3auN4Gb4JcF95BJCRB+W03WfrKxART2fgbJCeM/COkEIDWsiVBcKMovX5ry1rVR2v+0+2CN9hAi1XoiAsCskghF3M0GiEFSHYASKXMG6AwBiWR6LqG/hPpJ/I24Hb+5dd9l7ve2gXvf7CeNBB+yK1/DHBXdGSLABp9qeebG2uvyO9QideSJBhU5H5kla+4uMPfQEktFXez90Ryjvxg/+OnPHq692saHY3XIqVgpSZaULiYv6uqndNVpp6RvODIBzSxcrbs5Q4CvKl9blYBCZbthb08uRH0o9yq8n0gz6ldVIPMmCDIHKZJIYb1mk2//zQjGb8RpeFuIAnyTZUaoCRaghG+k9rUpYTpbk7Jg/PSHEmayH0cbmo1IzldODCERPunZqqOO9DKRbXjrIE3awOZef12RAb73nhuKooVZRw8tiFPgTzRz8geJG4uUBOl9CHxO+tZNJDhuvLCKwv51SuiwktsPBzJgWgTjiwPz1c+NA2WjqhorMrPxn4us2L0d+hjMOnwBnGsxZGems8Don5qj6etQgfVbXgYSrht9muVc1NnunxUem3oNHrNBxJdXVuHyG1I9lZxbEyZQ+ANoJxKJQ/vqDuZ58NZi05YglmZn16VDYEgi6IXAIiJnjZDE4d4W4vipiwhdAsYgEUaPBWNqzB40W+vREG9B1TrpuP78L2Ov17XFFROS/zcQ8ZXh8bQCayRp/4li6hLY4OR4jJ//7WVVh1yp+ZjElRMYQ6qcAVkOhZlbakIG4BYB3csoS0EE8FEG6sgiXfHcyeloe1ENyYh1ODnAmgHDxaEHSoGE2M6fKZ/Sqmcg08sT8sEuUav18ujlqV4uhjxk83fxgEkuQSimg5KubV7TF/Joi9n6QjYspLqCqhjl3SRe+S2eUYf0GJFfkgV/00FLSsnPUcqKcMK3O+sxNFr/t6Bcl0q2WmlAk0oqHMh73ylBUzcAr255tx4IVkLNgqHH3Zh5zFlxL7y2z2a4e7U+I+BRhKPLRzg5R+NboJbsgB4LA1ASweZVfYY0Pu6imNEnSNntiC2lOqY69z0rjoQboNAeH52jnw2cNuo8N9+NUzQCZD03T/lp2beo4kyyq1cuHL7V2gRij8WW1xl06ui33zJN876HD3Dpb29dUqt8bs19+2yvVHN+vOOOs2dJqF3/Mu9wzIIpO8ADIlDH9Um6cKVInNZjrzxGNBYpDx2GJhQub/LJ3nXfizEim0tCaXJlDLUCXDwTAQzvFXLjhMhpiN4l1xDajYU0ljNWbgUNtRUyxy3/iBp5etaVEH++jvUL2QTX3lZDoToXi9cwgjhSpz4dHKd2pU+y/7rjmIq7AZggbxTdGG17OC0n8TSgRHMgrE+zlQHEOaY61IAOnkW6pK5TfmNbng9/gr9j5wP1NRUfkFkvbAYdsNDJz07TzG6ksYjwbitl62xchUCCbbyO3PNjunbQ805vfW5yBKz5J4/aY42BrKjaT0emBfdfa1fs1Iv3boSwE1j+kZlPP5aekoUzzJcnSxClu5ZD9pnYzsOK63XoYCPjvkMTpycYmfHr6v1AKAPe1Nr2GDtyB3FlzXQqxxeKce0sffYkhT7UkK6WanRqqQwqa9hXCQQiGVWWgV/gYC3eOPpHtcStQx23lKqVyK76gSDIKCdK2vKL2ejAxrjSbaSb2UplI47cUeVbKkN0GdstMw60kHrRUa9F0dMnZfKkYs4UzJwuTdn6Na5rXaqv+KKNVRNNusXHsVkn2o31EEQPgyK21FczuoITSgf5H1KvLMkwcauSb/UJHJIzJivRz7wHDzmHP57w0VEu6DrkKDGG9UTk4ItOTBFWQa14b4U5bBEtVrOyrP87gwECRzRF1xf3iGKK/Wvgyae1rbGwXobiH4wRwPYQz/9xZV2lXCyLraPaSW/U2uL+COsNTxHzQqcNXX9kT/wXoBbkQcCRKr/+oxigBeG64GkCn+rtwUX9Fd1k/7Y/N1dDEMiHSURi8NXDz6CbYvKw1pSqUaeYTOZGHZjahg8onNvGoZyGCI/L1Xd+IHbdM12O4Dw0U/RBp0OPcHctwVObJ0t/wRut86RV642s75vwsLNyHwdNm553z+I2weJpLF0QimFdq3/Dxl80Up0s6u26i6dEDTIfLLYHqYzzkWhx31kPTZSEY5h4RQfFvWOqPjOBSRyz7iUXNa2QtoyhmjgoI3UL7uOZYS0kJJP4MsaPv1GGQ9n5vaGMt8TolhUm/PNusP8bB5X8LjQA4p0KDOxR7vCbpvki8O+SF0prWFAYaIplWKwdUVZ6iVVyuNp6spsKwlejY4StA2gd93INnxqELZ1Ad+sC3Q0x/iD6zDWyeuixWbLcOC6zA1RgI9Wa6F7EcgO5kYCJt9sm35Kw2Mkuu+XONzGkpSEYxRE8DKludb58UH9f0Phawa27lRaJaW9XcUpEvI9hwVbEVykE+EO/sJ8xiX4cxRCr8uuI/AgY5Lfzi0e/krS4CCHLAN661OE/lP5E697JyN/iGpN5sk4FrI8OFj+tq0mFzdphmgGq6QKBxiFnMcwUSf3knWZexI15W4UuqY0vc7Oxgcs8l6TvvqRUM4QLERWmp6xKBmWTha8L3smC4HpoofSzBXahAqST3FLKBL2h32hkO+l8oEt02/LvYMrO/JGpEZXNkb0Yy79q+VzKRpCX+4tA61kP4ovgQ9f1Gl83D1OEkzj2clfX2+uvz1Ja3MHOZt7phEosL4mNyump4967RaCwHPVnsWEyAvwIaGRwbylVlPW1UXXR3KpNbz/vwXC0INmUZ+U3ADUre30fu7JZWtPhUW+GsRdXSCeYKO2swTJ2urifC+8IbglnDswzt7JJRfUpTBY6TcNYcIq9++4ISipq101cFgaqbqqH7bkmG4cA1H7vxIo4PniEHaRHQYfUmCM6yHBa157y0QTSDoj7ajItJVEpku1iQD8gyENQlYW+bMBEZ6p2fNhYQ/dZuyLmy3nHZ9KIPszMbHy94U5/bUSJ1Lf/jYro3e1fEnfIKaHTMaaRLy37W1aqCfdjrUftG9lsUSpmO8F5osgWPeR0iQgQKpoSoxSunHbPdFDvsCtTZE10fnMXW3yyziPt1JOIpDuNPpofX13pWjq4zrJL5brH5NfBsaE4CcehkNsAm/bi8cAftNRTyCvSerWzj3kRVV2HLzaYKhaUBvkRP5ITnJvxPOm0r4R2SV7pr7QCC8lDbN13brqiBDiFE9vrs4F/5ilgZBrAnIz+NCIUqd7Qupo3n3TvKPIoXOSBioYoPVLMZK5sKeEip2eU04v8rm/WWVdnnnHcqeKBuEi15AhpOlvURggHdSY/HFnJueS3K0Eg9/YgwxP9zgzgwuj6Yq8yqiukkyab11qcwFbhtLlQIiUcz01yVsToe3A0dYM4nzDxSVgFjKg4ku7LdFMqu0plULDM8ukolQNUlOiEGNHpD1JJFBg9mmAPX0pI7dX63y7Vb10VGnhxzx9/WLDEkLRJ4o5TrXxusxVBUFiNCBkQ/xC7Qa3kOp/4eHMhlYBI/Z+omEYsk/owpFoYGMQ4CDWVGhz5gkPG1Fa2kisPZpB2v2PbJU9stOGmXQSEmgf3rXxk82Og4GaUcJDz78GT+NkXWNm/pGTqZ2piBDehDcT9WP0ZCMGI4Sngu7W/wDgCT5/c97rC4NlFwQaCQi8mKWxLQF9BBGrshqUNJsfiaRcThrjzolha1X0B1FTP7Gh2lrOtSUwI0mORA08e0bywOLXJV2myi3SwonDWTsdOBOS+uPHsAhE5ChfrNvwUKAsAaTNleGJjTmFB3IGdUqVj4N8+/qFDco0df6tNhVccyiSTy4G10akGf2dYybM/6GoXqLW84lPqgshsGlzy18UewSQolG9csgK3MRXXXhP6xfUAA/K5Z/NuEHHktSXU1Ec0Udn+QMG9b+hDpbCl4PMmHeDYy1fmrGPfQFuIBwA9dkrvct8ov05sfTAOlCodRhn0W316/MoBU7y2fEzaFXsTQ90CPPwger9Y8FdceCR3D6g5mVt9ODohco8ttlo4l5E7/Qab0l0rUjDN/roxM440wmmLoUlVxgzHfAQhFFgaCAJfV14T82zt4GsH+iNmIFNlsSUCn1R4Sw7XOoA3Ns+8sHjffuJ53WqgL/4Bi+SYG/ajSXa2HCtPOT5WyF3CShrerRHqRhTOVZQK7S2OFSZstFKt/b9MldERMpABpngnS+RNvqKM8ShtNMq2AXAVjuRtQ1mDgpFHmul4Bx9gzd7ffmlU8UBzyUhVdKSUbdCFUksJRllVWqBu/jsuL4OZviRW2HYbbVh+NAf8IPdIaz0iR4lDgFrfsu7p5HSyo63c157vVWghSeu3v6bHPgy78NPSUO5R0B0iW4uN9rJicstiuarDVE827OOJ3bBzM1EDiyVUPkzd+WRG4XeU7Kh4hEXhu64+KcZ7ctWvPh8QunLgR+XyBDGgj568cvDprhWWI4dX5iCNBytJql37jeVKb31janOJ0s8+pUGa6zLdu0xGYNSC20/W8o2iKjCd4czq/tuK+P59nkteyBknK7gXFZrPlCia9sRsc9v5o0i91UiLMURA0XzMACQg77yJ36RQgimwt3dytGeuwjzSjj25f4MpwIXbTJng7+QJVz4t9rbAhIRExYkdVI+O5Ii8/0U9g16F24vJBtWLPFRzBXTCugsE1s8dXLRRCey7wMdQjmqek2zX5OYf6tTpSbnuFC8MQFPZS+Aqkmxbopc6uEFoNH2ZCtAckwi+qazD5bJKH9PU45k7jvuLTR+DEAVVRsZl/IwjGBzHV8h8anwCOIfpIwic199fS/XuxEkyfLOWTD8cs7NxE2Pd7zmY1+HQIlw9Bqxmxzu0i9LUDAlFljtu3jbub1u960O+Wll5bgGtyzudN+L1+Vv4PJYmG+0KDm3BZj67ZPyGJCpnNCAH9y5O3LHb8fWTiDxP4Mu149e47nkSHPQUYxBV8p/JlLOsC3UEoou/CnoVZ74lpykHZ4O2hnMiEknALuBa1CAlvBz8IlRCH6nsLzoK8E/eX52XAalCpmPcK/nP5dKmErAsVlvlLWyqROkSNn+An1s0PU5NYLjlcWVrm7/T9DMMeY+XigkAJyXxk4NX7Py0Yi8Rdfr1LFdm6l/Dvi566NrV9N+hTAoOomT+R81fPzAAKo342daHvzsZSQUw2rD2eMNV0g8l0GgvYRzqDcl/GDDO4Y63ZoHUsLKKDIurhKJ1g7hJYESmnFpGBUifSke0SQjEES87YLPLT4jTPB4vR6OVV9iAaJIUIAOD36eMfEV2W82vB1dJyxpqEFeht+OfqdyCDQvYPCQjoFtmpT7woHo02uyjpPCZ7N9WjrhbtdoLg5hZwAqmRLmcf9GPFlhOQekrtCt+6j/1ZyxLk7NFubVdpsMfWG7jlu/0FfIPHpRmICKX1YPpJajKkqpnkN2BgeBoptmspD7K19NkhzIPmlDg3b+p/gTIqpodev69iep7DfRHy8qzkpArLdTwVjViAnOpYln6TXjbMRiXNFCpoMza0u6yp/7WiB+dXj3UpMca15KoDYjskgU/+YjMYksAZTeJD2kkwTMhzqqASkfe9yzuf8o8fTf5kyWrGxtyKbsjlFG65TnLfKdVpHXv/fSLfXswNbt6EcGQLTvt63c1SQjM8lJCEryXYCIDZ7RgsLPcD0wrbRoEO0MJkX3JrO3NidJoVnY3gJTNP3JaAZzEQ3SQZqL/347aiVe5swJnuZEIIGN/NSL96SwzwPzOSQwSy6NHU7f+UEIw+OHPBUxLvKUzKL2GFy4Pfr6c8f1PEw6JE+sORdbtLhLSZh2J4v/SX1X/4EJyb70WALdVPyFd2AFzmdyuA10nlT0PFK/gdMkaSUZUtgY8ZLZguf/MA/Hfa9d/KwYfkEhCEdph1vk2nvscL3aw5HKE2aYR3r9mlkO7SMj5+IrEZ8kfJoaXlIevb5HioQEcxKV7YdCI73eTVfCXTjTlvuSJpMkG900pltA9Rm8vUU2ZMu/tzmKpME7OsThoOWfFsL2kBNrc/PFQXxwEIHSHCKUBB4LOmNrYaMbbI6XAZAiXcnXvJwH3UhAkq0R/VP43inUS0gDlaWMIAate7+FLykEReRKCoA8YWbpEWB0XSNQNaVirARokbZlr/7my22dHr84cEG923la5UbkXUESKVINWiw8Lg0jLGhICXI9I2m0IlmXHErZnHBv0NE27NcCIZcvaV33Hx12eAy96pu1LNbcL7DbmTX5te+IeZIggwXnkJ01OyJBsCBXf0eGXwHdu1mi6vX58F+4hMK/0RwaONz9gucfMcbRkhj+uA5u3tYY3LnAxOdKGsPON9baQVy69x8vZnKHKgnP2chUJS+OLBzr+Kg6kXdNF52bzJjKUS2+gdgBbpAOuqTepP5hurgfHAbm08dneSWr+X/NfNa7UVrI22hpTF5kcxwjXlOwZ8u0lJuqeOTFjkF1gwehbrzJ84tCxwcu9j2DN8ug7xuHxMpbMGC06I8ugeoYuzM85tvC+xPUiRs2yCVEws2OBI1tgbOMBXcTsJyeyVMkdenKh7ASjUkXlNy/ZOWaWRSBQlAYCozlW9oZzCe5eIFgokEmWlbJ/Ty532w6A5c/wNPeUwTrfKua8XSIWEUMOZM7KutMc4PMyVv2EWqiUdaeMiX/T9Hyja8GMUyyT6B1JlADaaGnBTgGtC1EGJANFclbKyAvxZgsYwE7qPpRm8Xj04kCFCBh/t4V1uZDkbrlVY5+9coxnB1O0+m6yi4S6Qoo6FAE0sMXhIzp8D3LIvO/TZrxbu/nczWZlym4GJuGJhD2YwX27g+0jnSTgiVo4z0zCJiK51qPpQiKPDvj6FGAOezesiQRt+DHbD3DROoKL4hglBo6LViu6Lk0jb29b5CZ5Dp9rcVizgI1Kp0yqQF/DiMH3pr2hvfPOTtnOv6wa98Fr7awRyQbunkG3F6FdghdhbpphrqdkG2el9pWsOJByDDcmWTo97dZ7WS721TccUmNUcYcdTZ9nJpeHwDR56KRvfOB8KxZcFRQN9ic+r1jFKDT8m9QjjrxmqskVyZj9iSBC6UTQQxR1Tj7R8LTSWHZGY5pg81GBQzmju1LU33SqtmMQ+dGlzpEx7aMlJ5fUqr3De5sVngdkcfz9jCxu4FKuaVgUgOB7dO9Pj5f2xbWxzqfFC0510YOvse02t1/DudfYiJNlmveZDwiELmcvRVBO8V3B8XazFe8UXmpRx6z1NzBtkjeMQz8tnCH6e8laJnR5mf8XDgo8soWFeF8ZT0K74TGsOSPo7ZjwXmZ+uNSsV6TaheeTeL5dJTtMYYG3rC7u8QibUSWPqjfvyNzJOcX9iB0whGDmhXiVTF+MtI/TDfQ18KjJ4UAFkq7OKJkSNwZH8JZb0U4fTrvmyMF8Uxu8GqFJuf7V6hvWuN3Kk78CWNVBMOnr2ujYwTbRC5Cv02Ll0BNk96PV7/zLR+4hICEaaO9E0RUH/mFjDDRZuArfiBLKKLwxNddJRdxtuAC11ZCy5G1ikmoxpN3EeWCYAoKv8I5fcN3CitwAXGg9ROZf3chnSa8wLtVm/CYSQWl+oHWrfKHRTI/xDNLzy/se+TGkV7qU55ovoYIfqyY0Cc4p8kAkulWyHZJsZQ/km9ttfjFkLNLc1OdnYf4I3rfnoYUxN3E/CkbTs6KkuoSwXNwQRQQM47DgJ8W4LnxpegyjUz/bCfL1mkvv4vg6pc0UwgH6pmwCZUpqgTlYWEV4TzZjaNmx/fWRSO3kBx22YK/dLH3SsE0rlSb2ocT4TbZNEej1yOn9u3BYidHAt0l4xwuP+Beig2V894aWIKbN1D0Kw0/92BcUbQq/s+L8D89xJg9VSZrgPqSNA4K09cddEk1SXAISg3FiogqEC7RLcLtF4RB2kiSMoEEAPLHNFxiOvxGOmIrUj7OGs933rlmXEASuTLrR0yalYOs4jynUiV6RvMnyC+knK9RYp1bEDRqiPpmnuaEnQdqGUWdfMPn1PgtxPBz+a/td5uDm58Fk67OPVvWAuJoHHX+B/z8rdTQdAWYm3SUOfTwi44qOyQyQTClktvcIsYGIfsKgTeuh7j17jIV6OhzCxtsFDjalrtSyYC4Tdxcy+/gawBmQWMhjfCsNbALA6QpoJrSpFFB7906ny0aovvu+k8lMFUyxEsK/Ckh3tmRWqTycy3+dlOoju/eh6ugY5FVP8m6I5KmveASV9l4PHKQEFkYCd8qq1b0IBDU/1QU7HJC+h/ioWI3aa89hI0RuBAHPr/tlg+xqhSDI9XPM8PPePBKKJ/HEcfEk4GOkBmIdkXlXqhmPey2ZIjoPTFWzspx1ng7N/YDgeuVEVeQi6nuxH73FW7QkWPfP2BY6dkdzJ8bYE/IMoeOvvDizo9OxT5j3uTgxP9ql8jT4SeecwPfHksJQ8pehn069RCAxRP70INjrm2cAjkSsKTMs5/uHPusFuJMA+Vljh0sg0fOn2IU5LwxiuyOYRbgGtLNrgqDoRPqoam9JfdNO4YtmRDAurPLFA5l9UrZD029uACkpNYXqDTI5qqxZisKK/dbtHvvz7MiuOxtVzHVt605gqFQs6sd0yft6iECYoSDUZWnTJQaEVNYJ9XpismqZjv0NJaX0JEZmoPG+cWuGsj88/yApmMosbSncg/6PEskHQYzZxdH3gBW4z0T4y7WaBmJJCcnhYmGFFU1FXcn7/+V7j1G7iouUH1TXyMprtyLWHPz1uqHJaXUls9JR7udRPle5O6oBH0d06outec3Ge0f/h+bH2ZXMLlGPLFnex+Q7QkX7e+30u8fxdEycEz99WBw6VYRHPc/cjo0GodZpBAvh/tfNF5fP1Ce3lswZVj1RL0fJWSj8/Cxfd0keoTYV5PHJwfhsCxb66gSBgK7H/tT0cNdBxYcjwqZc46CmICf8yTGLbqT+VUX1rYVt4OmkbqKuLHNxjsfSNzfEb4FQAnHFc1OwoJMedsKhxeKeas1bWhyW+cIqh3hW3tTAKSvDhBudsQvofm1qcoEvKVW9rKJUzRDmB598N0NUhUIY1BJs8/hMNFhbUbQQPhbQsQPmfWncVwZ+pU+p8ou8nbIe8TOTcXS2uB7rKjSjV4XXIl/65FcRHyzmTout3YHQNUQlBVfs7zhICooQcrGJ6OH44Sh/KOnSkMmHUufGM5d1hurMfZtRuxyl1miaSEBYuQMy+yGwiJM50lFo3GPfA2fmGPUEzAB0+yXD8+gacxCO+CqqIGwtjZnCbFP7ZIjN1xIX0tYLK0cxHszv6W+EM/N7yJKmL2XQ07RhKuyEs5em5QtmPZ0f2ACnW33rK4vBLxzsP9sPNiiQMDMPGHCSGP9PzUoFF9I+zlmmlfDsNIKoDFEtJqkQaZiIBOzCQ9x5zaX116zG/i+VHv0qmfrFuVmpkGgtkp3Xl/TpTZ9O7HBQXnMvAPEj2POFovJt6XvyEjJ9963bOGwCn9D8+/mXLZuBZzs3ybL6/86H8bvANIAWwG1SnupD9GLOnHYTtmbIKMfx5582BKBcxpoqU5tJTxBwTGkCy4gDtuG3PGRhV6OoWByVPE9B52kwuGrL6SrPE0RDwLmSesFTNRE447U0mhVA76s1zIf2JxNfWMLExy71ZYvocY2sv54HLzyw2dILKYzPDkMCeciporaWM1lYlKhbfuXNzLgjzLTGm0CBAdtNZNZPSfiLi7vxhB1KBs/9NqXJhSCbF1thjUBvdfHL3NJR0qc0XgrG+qjLEbY2/J0hD5a0dCHSWgzXVIJ356junyDk0YVfP8NqM7Bcs+RrZbUOqKZFX20oN6YuioiL6jPBkxC5nJgmbF1K0Qh99bLeWdGo1nzFuLJFb5Yfi9a/1sVXUPL009hjF66oNA3xfs5A82YbFcSZ2tKJqdq0dY7wX+E9N90hijeUka3yuL+4Un3OiFMbMAAK64vhPv87bRYy9uU8LbfGk+YssnTdLw6FBEPmBsX10H70h/1pQmZi/umzjtbg/O5zy5cGLd1JCs8GV+H5wxidfr8X36fL4rRR1bX5SEoql75cINrs0Z3Z7nqT536i5SKQ77sNn5zpWrFKpZx/PN9L2CPtImreI4eGoxKsQFDLHNGTRJL6xtVKJ0uNnZhBz+1IKW2Uhmt2wtyNtfgFWZuV3Y99H8kwMrhLiEKcd7vfDgZNpCpFcFjOVCjkOHXRjhwkiUlLLvFnmg4g5vpksDoc1BlAyOfzVjRw6i78Ju2xdarXpxg8+r6rm+b8DeV3pdWqYpdrg7tDaSokyjLeWk0PJ8mg7AQeIsVqx7qNk5L74qZGtDC1pDFIUDYHqf48em3tulnTcwrGTBUsn3i2UQRxeiIm+FSJLvfnhOIOkpozOtEvnz06etXPvmrIH2kWerrvV3tV9SoC27E3euhSsO0Iab3azVCOt41ntCx9pume2Sc8mWJQRaaQn4oi1E5vmlKi6oJEyJpdrskVWZI3ga9oYbmk3zn0RslEL4iZaQGA6oNe+QEhS2nZ1IBTXjeIcsdl9cBrmQV/+LI+bvK3nr7AW7Ryi3gTgsTNi8WY5OAAg40+KOqy8AsQV6DctD7Nq61jmvItbzClTEQxCqE7IhPmgI4ny5Bxgp6oj4raYNNWuwd8XLPorSi+WHg+K/a6kTNEi2Pg1XcP4H0uEEf6S0Z8zyzeQ+qrCKBsizKRBgRqTVSglpf/+Xof93sXmjr4vK07uDhEdJSmGYeH5tw6QYzAC4tuKAwH207HqsJSqlZNK/cWlXTrKve20ezAQ7Kn1+EjLfxAMQNrgvMMw048iSiSX+TCXSO9RQrL3+ZVeKHuwKTwlBll9BLVxvq3ORgf1zQP91U7BR5pn6sv3BqszvexwY0lbRI2YtiAOLZEIONToI7SrMEIKW6ELWFnFqe7HqXyNnmNs5vzpKLwHYb9UVe8uTw1R6h65vjZS21BIrvytEAaPTZh1W0Pk/XVs6dkD/jMC3K99XQEqgBHUz5dOaXwaIhEkTCZfR1C7ULJXYpnA07sJSajb8KiCELKsZ2KYVOrvX1KrXziDzHck3rLm+nexw0ZWIBjyVyJwzXoLvzk6Yiq+dKSFxU5zt9uXzV8hTJd7LSPQxSEk2U4waP+IFFx6GXjMey7FWmeSKquo/icHaDB0pnBpuT+PevdiyTwm+siV8XVJqLN8Wx5qW6+HtYiyZumHAZBoU5vWbRbr9rHkxYH935D6Tv82f0es9ZYKnvqT8Zo/q1VTbTmiJ9SObtNl5/ohHTL/TCOmZtcEp6TDk4F1UldJf5YMxmUg6tN6IAWw3Z99CbAOBi8nsiox5QvFgqr19Q7g0aDFzOokwx91C4mRkhCuKJQ9WUrDAgIEUiL9rK8WV16hutRDD0mVAB84Ro8lf8Tr7ylEloZAbKa3jbo3lIthC1/3u7nukuVskGW6qEZjaBZ+e5RQ/3Be2p9MLocjszWvTeV4Vr+hcsyhXHWj9vJh85ypAeLg/4/vZh8LyMO1cNqEXUi95UfWtzffwx0MdtQhvlQ2IFcC/7yDPWG5mJMmMXvJZHr3ClsWYEuoFHjgJ/C/X51SGLuyn/JMMU2a4iuo++M145P2eHrPoo+QYKYrPBUeTXp2G19n/bpWIaWWsMOisoYcBotpsiItzUyUf2WOaPIZaGcBgEuSg0qHq4a7gDEq2z+rb8jXCN798UIGD/Ynl7haa7wABx4BaJpn7BRgxes7Qp78lW/fURtGhBai71JXQchJwtjeGmicq4qxU18pM3IO9pZ6F+7+KuobzHeWtizT6/UaeIoc/4rlzNcywus5++mEHhoXV22k3pqVkyPL3UDNa3ZPc8YJ31F6vRwOq07MlgBcwBKHOoyfTnUsX/9jQbOWChwUB5cy7P+fJ2PCruHHLxJg/ZTVih90bnznrgll0xdaFrhGAdDfeIC56EpN0tzoQRrm07nCfHZ0Ns/71Po85EIB1eh5gVzWnrQFEKAvMmziFb70MwjTS1jdfv/7dWMjDVvd4UgjdiThYVjn+JILpESImvEpmSmHwumkKI0Xh8CP0iuSm8ODwGWyk5ufOCrT82EJhgAp+dEE2MB2HV43+HSTEQDM5LjlTZQ+s2/JFGpBAYph1Vq/1K4PsPEYddBhvGOutij7mEEXzqzFdjxYznXoQRKrm9W0xd068RQ2m4mR8NOTwILk6KGYpykxnWpwsqhW77EjSA77oqjrDt/Mkl3e11DOIbj9YkQGyx/QeAQmx0RMkGIqkjeMWvzZQNmq9ZJSpt3TRFF7CU9CIzq1XlH4/c9cxdM2OlHGMbAplJukPOyP07oeAXEeYn1h448jL0T9jdYVgV8FpPzry6AuGLvO9zg969rN3DZ+U3L1LJqHH78gTV+ZU8lhA4TI9tRAJt8fw1/0Ydyv1X3P3l8AR1LB5UgnllYhgK0Ni5iDCkChLCoB5CB7Qb814E94ipsiMUwcf8VycPmZ8sMaIHrT2tf8hxdN+dsFVwrT1Pz6jGOW4G66Nu5WZnqtJ2GEZMp4SkTfv1xISF+4FOfMrNavhjGsyXa204xPhZ8Ht3B1xAL+X08ZimRyNJaRT3/mLZBjQuq2vHTZQQGg2QkQwovcJyCFihQOO3/9kiTAnK3A3z1clTvQg6CRZUUQCjk/HK8+eAuCaNkkj5NY26uHkGpPs2RZxhEtIE4hHDCg/zeIcEL1bwSQHdqH9/Y0EaZJplv2pCO/EEEPZ/eInh+zZnMpICcnihFE9dT5f5ix2XPQZzbtD3LIyi+rThxk7ODTYt0KeULt2KkqNnOeY5tHl7puWRjM6mEJvFgZ9MXmemXj/kXO+5s38WawDNR4x8v3lWfD6eaSsvDvzjlVZvxHGIwEBMfSdTpd4H8qvsA/8pKJJvW5iosX7BlNU0IDC/kFT6cnXwh4246rbMS4uGJupfweCoPpjj/0tYKxRz4aT/iBgmv6MeUnGKO6aw8VgUeFUG29pO2anjC9cgB+dYiHljbUKBmscqB4zaFwwIJdpN2pNvBb8pZ3k48LfAZKCzbwcDIXUbwLut/O8a0kxJoRZlY893TS5mJ4LahCWtWJaeIH81ToA3MDmxedRucvWgzI/oVeuCycL3SLImbgUXeX44pxkFeGtLaD3X1HCVyQx0g88zWjbjE5KZfacDV3QHdJZXJ/qLp1K7Cu5eKYKxKcK2tdfLqjl3yq0bIxMyr0KOTFJn49MJz9YTpO4vklWxy0CHtTwazLsUPbra5USAHnp2+Tunuv8ULQgLRJlVaaty69CIzsKL41R20AibusWRPjXYeUysWFZDksH/9bRrRUTQxy9VXZcx+mc4hk7r/5rnMLDvYjRON2CTXSH86CbADlS6NQaaLe0dyUWrsSbj61qlrcgx40dJtC1/VDp4ygTVgYBuzOoIU7QHfnumpLnzqt1dDeAHmjAlEC+ahU6/6OM5AMgiwgnhf8Wn2nlxBKwb9GJNOM/kYGu8zQ9okNR/7LpIQpHYYS2dB25sPXqvtR3zNCrW3Xu50mCuYdaxJX2zmrU1XTo3vFTg1pgEz+tzBEA7ssM0ycaanQpxOkXU3RrDuazw0HiuzqssmKmy0ZU2Np5CzETcHSOpGjz3RgM+RbJzUHQ+G0CM4SYqQ7Yamq4b6GM6y62TnRI/0PEPHcFSaeiGfz9yokBPtwtOoqDsMKqSe8kM3Xuyac2qmwLeflMFPlqUFkIhvjHBUl4kU1TgKZYlYo81qHw7oLxb2EbuaD5JctRI/0WLNm3Klp+X84/mD1ghfi4+cqnTGfNU/+Bfzx3UKAp8FAC2tm77MQbfAj+/PttX4aIueB922At0sFPPKf7pAHYoIVnAxWLBqyL50OKWrG5n8sNI1nPNqP5HHm8p4wCeHNHuJ7hOQyE5nbxctf6hUqR4+3AF4xf2QYCkDo2CGG1nta6xOFfBh/HOEFdQ2b0qj78wWEPbeLwS5/9KX1JQGjCHrGfbrgcRKeHK/ckmL1Nli9PJMg2zrSVoFss9f5CLehcHQdXOIOYylSzu6eE68EcvdCze1CmE6LbtC3NfZIAgGOWMqPSIe/mr2Uvg32yJxucY125okaS9CC1F3xodWIylNvxNlb4Wj6P33oKYOT+aCmIk4Gw6QwSpM8QneKe/T+AlEIpf+jKbR6HdrAMAe4B9JEVvCLvf3x2Zd1N6jHegb5u2UNMPbz40pDAL7bSmnX3COJkcaXmSuJRFKNjjMQUn/RqmYDTRS8Ofp0xBsLPhBBni4ctW1zKkZDP/R2SHYFqx6cYIBHw22eOR+rkGOtV9TCacx9nmuAHAbtukPNbWdopG2/K8gekpOtsBX+/yWTqfEj08CKkCq/IMIOOOXRkUx6ggIScHJ8WUAz922UsVg6ajZm9eZmvBuxLlbRF2D5A7jrFFY6Q+Sw71TjJa+gcYkCxa9M9EfKOhkRVVfEFO/Fkxukg+5xGYqaBsU839g+UXpZ9UaSv0u6LdUUVrYYRnp1XTKwUyILYqbxPI6aNSbSbIJCjBu1fyhQb/YS+qb+xLb2XiisTnn7CldlKPA3AUMP28hXomqZo1lehewIE8poriM/VtVoZTFclu7znX9sVfZVxj8XWPuOGgHaqa3Sb/QEge/EMZQf/sWnGoSjJG702mF8lxrWKS206E09A7YmgQ1sxOIEI7AQ7Ikiz165pBot1/BL2wdRm53C3r5PXLZtUO7kp0ASNnjIEAfSibFOQDARP4IaTuJwGfFIW4l5powDC+7ZNDQhRphE2Lq7JPaUhdpK7wZCHW6r8mqGH9Y7kB+c3Je0Wub16k66UKP4VKXhaS/UO/pBIVjSWjBUO8+YXlBq5nejuKfXfrg5MP7kb9klrubsmVdfq83mHvBasf1i+qGoxFiluyq8PWXjb02RUrZXvpG5yMQyjsJdS4tDzHKgR+JPBv3zhBvd0PwjEv8z3Zd+aSZUe/Gk50z9hBlIXVtXg+mW3sKyVB9q4l5hfnOOTVN3imOYb5+3uXCeW21jTtobwF472SbCaKcweCOt6G4P7qXgCxS/7Uw9DzuLY5wQ7S13WQ4i6wTD/gJKifJUGvRmIZ7kJ4M9kioK68aHNTXE3pU+yWvUPGIlvmY3dcSNBbL41ikfHZA+W7V8D3bO3ZWeaySp1emA79NpREvcbntrZ1ZfMOW1894cZKcbGIYnoaUSVEI0E06/VPc2K4FfdK9khUxUsWwa752he1bvd5enimA5+adD1ph01wk53oDi2EHb/LfNZCaHte95ljd1Vsw7yFQNIXYRx6EjB9iKdozC9DpaVsmMjplchm4Rl4XhFTPrOg270C5IfnpvvnlicCiVvIwT1Xow6ZbXaPe+MmHqknrm/r2xGnkCh7s5nDdNNNVFfc42SXZ2EYn8/0dqKcIlGoKkFOV0Y+kuPnzcBKgN86sj7zH+BEmjCVrKpZepnsppL2CsVmXC1s+abBn8NglIqSxyaiZiX1rS1XvqFmJoymEUIrZn2MbxDN89/mzOMg5igmn41YqYpZ5J9imF4akRFtSOJRXo5IywxeCRrjOyiDgHhp9AmF5E2+bjh6V0toijTxiop6mT3WPEciwRSemX1b+qvKcnhNfQX7roIM6PPcgDJUtHML/Vvo7fFp2csFU/yioVa7ejDlN3qoepsQKpcof8DQMXHCb0pngWD40dJ3t/7B8VAHYnDzAEmx9yWEE+6MeZUyrZrpFkvmKVr0oyciEE9WwUq89MotyKkqol2Lj8Me2im6gUiRyhbetisnKx1L9Tx4gRIIfAHR6sv7H6zPjbX5oZE6YurwuNu8r4PnrfyroNn1WHDKt/OHr7k8ZaznYW93PKw7XX0FTfHLY4SnzhwnzDtoaRvCgRdzGFFaRvADLwjYUec4K1CZQ6mZmfxB3oKQIulDve3+5y7EeLj+BKmeFtxwg7dPesrWOw/bc1+7E0NoQI6KW6rNeW0TopwLeJJQvHUog42nZ5F16nELAgjX0PdltxUkqzTU7Iu1uqdtr7MPci+hMfpQ7SxOCwu4aIzbhHZvX9dSQhW9KvZCFRDWGe28Um7zdHrO4+P7cYwA+8kMEvmM/QDo/dzw9Ylq0tg0CprtX3s9m96hyOwpCDV2mF9WTMrZesaiviesqqBI9OXMUw4AsEAQf6MwNqqZZ6RpU/OHdInaM2DLe45uGH87n9vzHu2j7lRGv+8xMwUrNmv8oFt/vubJZnBxNG962hpUhx5Mh1Ninx9ngVDxoy3SuDBMLevyGUAFcLufY2oClo/MKMiX5uesyj0eSNQXV9aehf3nEC+HN5noBen3HvIm+YKS6om5F3Umk9Ga2BrHRtNt0BqToJjQWa7MTkDnLz5gLMzhl4iJpIm2AhD0AiaVVka54k/ut9fe71J9CYQKw2YmEWRwaMTDDOAL9Q	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSS",
	              Description := "Soft Starter",
	              Revision := "1.6",
	              RevisionNote := "1.6 - Placed Program Commands Ahead of Output Status$N1.5 - Added Isolated or Faulted to Operator On Unlatch$N1.4 - Change cfgOn/Off Delay to Read/Write$N1.3 - Update Hmi Status bits$N1.2 - Improved Fault Logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.532Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Information",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable$N(Future)",
			                     COMMENT.2 := "Isolator Feedback Installed",
			                     COMMENT.3 := "Tripped Feedback Installed",
			                     COMMENT.4 := "Current Installed",
			                     COMMENT.5 := "HMI Fault Reset Required",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Invert Trip Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttOff : BOOL (Description := "Off State",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttRunning : BOOL (Description := "Running State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsFaultReset : BOOL (Description := "Reset Drive Faults From HMI",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsRunTime : DINT (Description := "Running Time (100ths of Hours)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsStartTime OF pvtStartTimer.ACC (Description := "StartTime Of The Last Travel To Running State (ms)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			stsStopTime OF pvtStopTimer.ACC (Description := "Stop Time Of The Last Travel To Off State (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsCurrent : REAL (Description := "Current From Drive",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCurrentMax : REAL (Description := "Motor Full Load Current Rating",
			                         Usage := Output,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0.00000000e+000);
			stsLoad : REAL (Description := "Load %",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgStartTime OF pvtStartTimer.PRE (Description := "Grace Time When Starting (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgStopTime OF pvtStopTimer.PRE (Description := "Grace Time When Starting (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgOnDelay OF pvtOnDelayTimer.PRE (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			cfgOffDelay OF pvtOffDelayTimer.PRE (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - Running",
			                     COMMENT.9 := "FB 3 - Isolator",
			                     COMMENT.10 := "FB 4 - Trip",
			                     COMMENT.11 := "FB1 installed - Running",
			                     COMMENT.13 := "FB3 Installed - Isolator",
			                     COMMENT.14 := "FB4 Installed - Trip",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
