			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			ioRunning : BOOL (Description := "Running Feedback Input",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			ioRunningF : BOOL (Description := "Running Feedback Input Hardware Fault",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			ioTrip : BOOL (Description := "Overload Trip Feedback Input",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioTripF : BOOL (Description := "Overload Feedback Input Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioIso : BOOL (Description := "Isolator Feedback Input",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioIsoF : BOOL (Description := "Isolator Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			pvtDriveStatus : DINT (Description := "Drive Status flags",
			                          COMMENT.0 := "Configured",
			                          COMMENT.1 := "Drive Fault",
			                          COMMENT.2 := "Drive Connection Fault",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := None,
			                          DefaultData := 0);
		END_PARAMETERS

		AAlICxi66dDmZ4lNfrms2HWGHhI1vKaC8CM0+8yv0aqySQuBbttIu1LcAo+M/l2IG1jWkf/4xUaf0J9lXjXr84L7TAR775ugqe8e/gcTXZPL+QSg725a5YxZRAd74787zFK8JXr+/+cbwoxXqPjYOoSQazj5Y82zUulhyc9oHvIgfKYlHpJW/QKttA4Nu3rOXmthnV2wX8riQSXT0KYzz+txECsZ/0hQt6EogsowUtt46XzPVPPoNor9F+i6Kk2R9fbabwoZyKZ67U4bIhfGXCedro/IAuCcAhHoU4iCBebIEtYs6vDKhrw3WYOX/CIk8C22PXWMc9+QAUG7wDctQT1/+au1NRs6n0fUV2bqlq0TOTiuNXJboRnz7G+j/WybSbOHrUOYUBQaC55s5mSUI+vIFP3gat0yAwyRFONmaxGdQBRjOrHfvrSRxU1A85Rx0EVdTolbYEGuJ6Nh5ZkpS6f5zvhq5YzSD0aQHZ8FgS9duPPw/5ZiwVO0u6qj1fXsunTe9TsuRTFaTOZjig/RE+Ex6uuAG3FgulkomaOGuI20VRurSLTcs52i8I4TkQCZxFL+MFzFcOVBWe2aDZHziBanKSFdeECjUta0pWlqN0jeR+3mTrzD8NhhfiPcTcm2pavlyb2sAAaPeo6zM0SvzHRc5g0QoxF0CHox2t2Zq++MEsRq/SDhbs2FHR4d25xmcHyoil3XCDVoI1PYmeRLLDS06T8sRvoTaX7+6KiOCdGBWHCap+p8KTv8tjr7CKpRbUB/C/MlCCI8TVNDMeDiNZLJqa9/sfyP52jPH1lWCYvhChio5q3y3Qj1TXpiPiY2OkV7rRDwwR8CTNK5IExKApLheSpds6C1WBb7wFRCjCaIvdfG60MDJVEMXR3OHpmfGa/NKNfRsGWng/auhd0woZKm3QWXejtgUn51ptHTP7sp7LlgPQJqp9/o4KtgZuzasmceYOhhyPntm0Lkqg7g3GmgXJCWqSBht388Wbnh2XfXU+rogm/GdYcczwjoy3wvjfp6UZ0/WNi316j23vSD8qX6x3Lx/W8rgMFlv5GhWfBPt3Y7HBa8FgPb3q1cNTDL0wk5qADvNmQpXWNAxMEHfZ3I1X3QDAEkVfQJiCoMQ8W++Ws0CLqZuzDaIWI7YWjZfGAH2H7SjMKXwVw5zNN/ag5BfvqCVQxAcBnIdH6hfzj+0Ewar4ueK/Mjr3K6DoNqqz173HVKB3D81JwUH36s8vFWHhIBV0LYctW4GrgxgIEI1uj4ey+/yZ/VRjP4QCLE8GMaqb7+6GjQD2EXKwViCJk5q9EEvg9KzBcahzNocW1Y4vk8EGdpT9MF39c2b/AskCFv1e+r+yGvvVTnbBwj1hafj4ufDo7rsLqs3aEqAsgb1/nSKWH/5xJLAnRhN0Ho6+TFrTAmc8/f1IlQJHowcWgvdVan5qzm6KTQaYScFhonawDL8xo1/9g6au9f0zFyW1kyuF53urDDQkCcVz8wcl3uGPUfWO5g1+HQeVnMZ8RLtfqs3cqeZAzZK7zKQOS2Vp8aWccTq9iXighY2aMtU0q3WN18Y+wgOpLTwWXQ5wUNBMFM0rOUWgiM948egShD+q6D3FwRaxaUddCjyCivk+yDjr44XnU0Rz9YvvF9MIFZhVmGZFb09fwR9mWZpvrj00ZyseYwN+3nVBjs3gFZDQk1mjkvmfMufvTZR581wxbzReYZzldssHAKpz2FrG+V3MkupPJg2Qq1veVYkezo5W/GDmA2puaXWG5FNsTmcNJ3EoLA/fisC/fZxoqECjMlrfN333XQIHjhlV+WJRyUi940O54m5ruvaxrk+WZWZ9bBwfwbVxXQkJi6qWZWpUemA4G15HTrfVOISz+1SINPqfLQUxzRdVcqnoSqW9jNHBRlWOFxVcY1LbEsr3u8IyU5/8avMSUGSn3+o8Mhtfe+oTIjR4XyaLmVfzfllm1OdgpsFVBYif5n4ioFgmq+Y4cws6tDC7MERq3B5oCsACfiupXakmeyGcR/p7pKQkf6sjMxfIcCdZwSHYhHPPQiJFT3D6pvim97+x4tGk7jDFo5sUzjvMr8VbMBN8/scz/QHbHV1J5knzfRVfz0SMiHNL1ETY/t06h9NGQ+f4EMTK9i4TwkepFSYRhFYifQPk8Ltjx9hhi8ncWx1AXePROixL1uI/UePkWX6t1xt24/h7+wKO2ppueRPTiegNOIJI9jfTcCvDbc65Bcw+3x6ulNg29F1zuJIpkFG4jQie+jF4vUFEtOXXXN21gC9UmybSyjLc9k+YNKCNQzlIwi1uC1ynPcjUQir/8bl0igF1JpcRdH9QpeqPiTVbKi4Nmp+N7ckXSzUtD8pqSUL5wBDeU4iBX9B9pi/SbZBMsGNZn49xjbifJ4bPuZPsOXC5g7NXC1epTcj1AJosOdYjRTWS5mn12JzLomKhEzD3mhfUjqihz1CGTK9GFnqGCHIT0n2Hz+n3Zz7aQy87/K05gEsZcE4QycT3Mh+cSqG5oacy/Ts1ixy7FiUo18kOVyO7L5ayAvgVI15eQHjeSMoNk7PIeLADrTngHnptFDxVFMtlKpwEk1HD6fwdobm0Mmb26TCY4rejpJUfCO/ZrbMy/BsUPCWOESTzX79AAwA2r9iUHzdEFTD5ywZN8ObeGYchfvPYE25hi+/b2tkNziJwwHTPdqMaZbcSg59/pTcJoaAF1ilqxFhJ3ex2Gmldid63xzKSnXUkyc9S+0Bo/pdbTwnop7ep1m3zYqy4AfAoo+GLEN6Mzunq/CfpB8HqnLSAPw/EH6liQ6LDPeahk8JIRxsoEbcK/WnMvDghTFQl/vXtRbQB84n9tGJhV1lAvF/2JMNxknYCQYYc+yWP/Cf0+2EqFSm/GZ6qi3ZX5oE4ULizifsTcIlunqkkkl7fg1tmwdQJRmLyAfvCnw3gwbnrVarGLkO69j+DV0w8YK0/rqSLPd/Mmv6pT8CZA5Mvu5uiYtzHv2I9ADCghqbQ0ViZ1deyHeyrRV3dwzH1BaoTPx4l7azrS2p9t8MWymo/403PFkgnB5HC78/e0Ekyf03jhyHuoxM/piPIIP1zr/EzjKkzHDUMcAN5ETdj4dbnQGemR3YbjFXE1Z1YzkNw5qtrf8wNqRvuEd4ZAx8+TBoy1wAQj/rMG3f70Y5TnViBl9ZcJhRKrS2kubXJCFHhGh0ks5+bt0ix9TY2Q8aWdmcN9HtbA0zw+9qa9ubgGpF7UkUE9TS28QE+BxOVMlX8/EiDEpGARuStUNegf/sdByUcqDjsIICg455xSeoD5ZSL1RSlu4M1hnE5Ql8ZO/ny5NR2F/PsAqoUDzSvuq893IUVu1fDAEVbBWIGGZEFFaX2JcjOn6nJk/MAbGyVEcg82QqBYKWiTDyGjoaPnF7VaY240OeOKLF3RIJmsF5szP1fh0e4zToeikR6IIFgDlc4WcaCODO/3lJIVz66OmoHXtk79vIlKYoIL5uGAomRPWwGdRko3YVHyerwgVVvz/XC8teHFenaoADo9NPmLFgogEqk/NbDJS4mmP0dTiyGQr48S/yAzMaliu/CUWFE/O5EBuDXUOTXQZHNcvbXk76StyFG1qdgMuWDA5lRu/hTLOiSuzSOucAtYCNv+e7zQ9X7TNnoV+kexSIF2sSn4MJdjwYSyOBvZbbE95Qyjz2apkQO+VK00jTWMm3ooDQeKLZMLeoXe3RsrojZ1gVdFC8bBOpENgiMd2x3HFsT8wQB+3aN93T7kAy+wEeoRe/LmyVsJ2/XQXLYyTKNMCu6/tRDkVyq8l926JS4pPhOWK+iMz5Powwjxn2UbjovVf6F42tmCzsNmMm+g1fS1/UOtbQ3tHxzK4Ez2FgRuFuAlkI5j/UfTYjYFuoehWs0VcS9iFuSgTenJIDMpWlAgPV2UPYZRkhtgfUErzvU2eaWMuzDMeBBsprBV3iXNGl4b5JLctAgul8UaYwNRC/rkZpHD5V/sE9AWX6EQWFYQ3zhCr2kbmoiMkmXQ/ERugQD1AF10XZq5Vqjo8Y9sutYCV6dV82auEjwKm9uV230OWK476uU+PoicFYhraeV/lFvxUuOZwEQJ4eT6PGP/NVijxkYFCb7cizaSTTnkRBKMWoOazxewpQLzZl4oxGud2NKNGEDcrpqNgljGLJGkR4YJ37E/v447l8jn41iHvKM0wtStg8YsdRYAg4eXLG6O2h2Koln2MAwRDfNkRXAm1Nkfs9C/MK8LSyWb0z/r/SSgakpEKjsma7TIeWTrZFzbvrmUvwtkHboDen4wc+HMS9fdS88KVk4O2Hc2x1Gt/FjVNnmmfaPC6+POkxGaZGT7lBvvTsemP3dxz9aDDkRYgyLK3Cgmmj6GYyfRBckAle7c9mpeN7IyYkR4SybGmW79N5aeugDXHUHMGg8E0aK455x9vsWNhxxEHEGSDsutW10ebUyTCVHP2ftK7sUeFWwtpajcItEKGivtuyFQPcz4VVnTgmcgUlu9tzBBfo3LrUX7CsZGFSE/P+CSrfItfdMmDbM61sJf8l8n3BStFKhT5Uo+qObokyLW57BoBiGEjtIhzbQEkv8rwwP0cYu5jtKRFmgA0FUdlMxgXCf06MDy5z9mBiN8xLij0126qyidNjyIQ7SHan1lEfelbceWbOthGRPHd9V+rwtfOa+i4SvzZfsCPHTgYN0gyVonRTagAU1wmKUwObK1gE/AH8uNvvcZfMpMN/SysUjZ8H6t1h73CMIPXGTLyAdN3zR1aZPpdiBYgywoSBkD1huZ8c8eQzxhamB+fbqBgMHP5aJ0bMjA8hAPn+BaWMKooIEFrZJ6vcWj9j6gkEKSFp7nfFZKGT0SKMj3yoTDStZPd4cOsYtizfXuAjj6eeWeIbCKDQFiD9NXLXeJYBB+zVjND90lqvBMkvaFDAOtdVytSie4PAU7/0SvZIpN1Sgo4KGYDd5BazaVlt31Ry/pJRkbYeCVvxbqHiUINvEGKduF3KwWn9x36fO/LgohzFs47FavFSWPRl727D+xYonbt/8Rk1u8y2Gf/PDBBLGfJ06N97qCbm3JIz9QNrZ8++tbsTkpJi6b003lBJbsTo2g1LiRBi2O0H5RpmrNdFAzDe1HUbENZM3Q7mTj7VW4PC7IP/uqICaGY4Blpdd6r6BNxw/X4Bl0fWDVnLQFXMr3MuadDPypiU/BJT/U8zMaI1p6u9ZPb9cEYl5teDDGfYoddbFr+Rp91zuvnSQJARX3Ph1aTrYsMMcIuUFxLXinAzWNX11LNNnjeY0PcbcjABggi/G6Z4fbDKryrrszGGFeIFHdh1ViKb4NzI15FbvCsVzGxV1GBpFIz1QWa2oS6bzet4Tqr47gr7GtiNIKLEOn9SCOc1h6okljcCfwgzFB+x+ggKA71e+aRh356P8y/renXVrBa033PClSvZ5fkwAjlE9uD5fNELjJzQ3ZLhgNaprQjP1Lrsq3XPYI1CSuff9qSWO3t8nLNo/eX7luQIwQ64FzSVIWjm8rtvdnH3RvqdnXG+k4wp9GmV26Oxs3D977t8EtzAvaouk4zhzu0OPs5YCC64MGboG+FDjXLvgMk5UuWlG5ouPl7t1qsKvwxmPIiIOR8xo7t3gYn1FccdIC/7YYRUMxS+yNXnSsJ5PJahWtDCVoBCZ80WeedG6IW1B4IIDSGyP2sHrDIOUQEr0ul+I69mybhMhFA8dk06gLDMpQ9yuKVBC3qVTOrwmnvn8BmviPpXzPRWel7KwKFDSklNjEjVg1WT2V/Jr/zbR2lfKWrq6Nb9Rl4PSK3QJpmcSSxEMfOd+qqMToVPdm/RniaRdNsHJVsSZ/o7rMDSLIbdoa3FBTlNcSj/WMX1ggoi4pPHVJsTrfjHGxOi4TwKyOGaaZ+pEXfqf1IxVPazm/ON5dU1ngt0wN5RDrZ2XNAlA/ExFLcNAo5tN4hIWfsFWhbH7zUEZDXHdXKnYUAzZpcXz/JD7Osa5wMp3fgDSLUYtlgUN/DXcy2y+lEEQhckiQLGya6eoCXc9b7SQkNOtZghf7babJkC6E1pqFXgZCowWkoLv5GbIGe9wpvt3CRsekWeLctDDyN54ZPWtjBfYMxwxCJjo185eMSoKXLZ5ZJ/fbfr/IoK3+gYZuNALUPAboFMGlCofDxww+bZrKBvN7WrBfmybiRVCXD48K8lCAZAxTtfaZ51hAXYoS/KqZ1udxTK28C+D/FBbLExE1c8c+kUWom9TAa005KV9jm9s+wCcu42+tOhiow6VmrHB+fbAeh4/m1CuI7SFcz8WURo1lRCcTb9ynCMvPsmKjEK9oCtwEUjWx+kAT3/xTuB2HHzVaAdfLOTcLxdSjo39DfFjJhLGWyiZ7Seo/mFS0+DkeYzpc53d2icqyAhiOFIW6QbpaTKpv3gx9PgadqoxKlGQiUG8OQOuXW4FS2bbWbjcgRU1GsX1vslphZ41rjdozLTQWSp6RzwwpOX5rVQcr6Q70QojyKpoEpaokTyft5cOKy2cGFYaKanABb2ZCwoBiubO6ZYAfWNoqigT0pDGzP4wp2IdSP0dX6jJD47EHDtiKgLX/RzIHzb2+dJpHDnZTKqAbIvajvjMc5XBQzCozQkrCAk+y9F81x4QMxgabB4+TO1d8qxyGP0GwHcamCsuO8V0p4CsVDaLAg3HSMEbBXsTtXHZ+Snb/7Qw/z5logkf0ecH12N3x0kpyAShpOQYLVscJ6CSTdv6oYZffgDnkfUDrPCjkYTzh+411/XDeCkJcbdwCkLc+Q7zevBZ5svORqKGzas9YvILPNR9hw7lWpW4AgVUNvdpxrV/WxI+tFLOkZ1A+Rr+Gek+eRIKo/KeSsM6iNuguPEmHOHyH2bVWi8Xixfaj4ZNhD+9hTLmBbeeZlA9jlfBMJHGPZBUWQKT9+AAFLs3lLgG5tsu94a8maoASa9S9vW8JyA9Gq1h4bDFzFATYZjxPZ8InxhGc8aAVy+S9W2ofm4mijcaaa6zLDmR7TWU854c5KhebLvktLO4Havm7J7smCHovT8KSVesl/TbkW0JKTwZ9RXSUWw48Mx6/IVDjYbkJbg4Nwd4VK5iFdCm+2ZIdRALQokAZ2evSkMmCbIcnFaSQO2/rK/XrwVg+6+Ifd1BJCNw1lpPoORWihBGtk6xZURhNUf9qvpN/v1SrPWBctC3TYYrzd9mWoAZKPPDdaffaDA7RiamgHVJ77pxytUzorD5B0qi82vy/FEaYjcPI9FLQyO5RPLvGJ9FIIV0noKiOr2ouWqT150kLsrIMzDZ90lumAK8IjwLJnvV8aD3Ks6Ly32Wi09IV7WvLur/d5HJdriwngnBQ1hhyY5NZuYHS/6ExTfcsMJZNFBntutoH1sJMnFdLOXY07f9E7nI7hd5tY1j1nzkGRspK2817QP/KNG9W+qvpBQDk4YmD4WATsTtvOyWUW+QWeuB54D1XOs+t9yqnzEjfsxpH2gziQ5IbpWbxcSLKASSWbcUb/feRwH/1ZIL3ibC7vYYHjaYZ5XDOKpaG4rigNHGWNvkr14TXJ5HlfmostBL4Zv/ByleO0LCoJ6oyLdGrS3p8Q7SQbYmLfREnZkiVVKddTupxHg447stjzjgeQVqPPSxLDGzW4QfCAkpemqdG5KNXQzS21dYuihrn53ScUW6AS3DtLl3dFRHauvKP58AdQgUK9FkU8LPuFGCvfmhS3ZbaAbwTumhnc2QX/PM1M3jf/pE5XnX+JwPMbroPFE6jbu2AEvp7IR94HuRf37DaEb53JzxGR6lmSJkGQh3rU3Cn7c57jjak3XUJOZaeT1MrFzLi6Fl+k60GIgj7TnE62E8waLBcVy6aLhVRoW9xXvdo24VYc+18zNGvznVMdGEi13IftXEeW10UkTcrgedKy2W7RcG/sF6LUqKI36rmkfF5u8FYlpy0qRNLjfSNZ+Qvpc2taWqA0PMeaI6BOW6FzQLmwEp5Ov9bSqxRwEFuUzcL7csmiXo/P10b2TdknBso2tBo+MmEjJ6L8SS3S4Wf6g7Cg2c7Rof9j6qwps2xluNmgR6a1CVANUusg6Xsec4zGxalqPxv9vX7crBwXVVs9iTNgV2gsSZ9auyt6GxFkDdn/BZw0U6cBijYuLkPE7bSuwfhaLw5uetZN1UObMK0SoYAVQB2P6hIjUM3m0OUw3s4/82zBiDCs4pugqaxF3kZbdvnCc3YlWpiz6d74p8qK8Q3DrbwZrT9AypN2E8DazMUmI2gA59rWwdSMjOJcyVEITV54Zcg12I9N39GiYSmjjja2Ojn9EkLo8P7+chvBJN/3o6D5h48vvWjs0BDQR44aax8yYGAMNZy9DB9CIHA1xPnqaHRD26jvEPZSKmDGLkUdn8bLV/sBbMNm7kiJIMb+dznR3v2pHENU2c4Dw3x/iaD5xB6q50xxmJe/fI/boeIRhbrqNST7gPWHzWx+P9CTJjEyFaGtfSb2v/luDrVo53yT6dwOmBL2306+osXJi6a4sTKxmYDf4VSSti8rrOXaxQ/Dv3tdglVxytmDrMMhd17Xb/BMqJ+qW5WebdJhN22WLALTffVwC+1qxiHDuPmxkaNPx1M5ohF7bryDxMyRAeSsEo1LSNxlf5ld+rRwf8u8HQkL7tRRsECjP0s35kKlQKp/DkXPhD2JS8SCOzBhvsvKbb0rcYVxur5DN2g03ST93n38LUSKYhfEGEL/GgPlxd5qL1X66ykHlc+PEoPYq83n0YL6lKFGWDMnqkT8O6ng/Giu0sKQ0w6nMrX9x9LDtmvyFTpTfhfNgn+wPiu+TwwhOVQWv4XgUHSpjvB05fw25ZYa2fAPjTnaKQw0hNtUzQ5Xl9F6oGZJInlvm5IltDeYY2LlixcPCqTHNLHC3g7ThSFJOGLq0H4bm9QWCluQr3EutrxvdugUWt7R5boEfaFebeiVTliWB2Pcf8J9e3wb9xnKjlyB/Gh2NZ5D+omvy12Dfbk1Ol+ZsPhOlXdNRY+pGEMeTDLOFIF8gbeV1YAyLD3TBrPofn5P4/yQ4rdJLmxovmEjKA1Xq6aUUYkHCgBQsqt4a5GKhNS42+ufJ7kdT3jQvJ0r357MPEMnxV+IR9xSb2ZlHfvgu0+kSh5CRvBV9E7uTGlhXtKneVxf4PxopR6DHy4CRBanpQs918FtilcpFopo0crWG/XGIOlRjaZWeHDWQP7qVFUov+9eG+mI3Dy03QxhtIcqgT3BinfMmAzb6VJ7pM/inqk0r2L0xnNXDMwW/yHQoXRnn09GSdAXf5jP4C6Ttv3EC6cyNSSfFLAfbrkN97YmY9F82Z3XnDVl3+/JoOWaK+nSRkFeiVA8azhTN0iDIiv5Iz19pWPy/TO4K4qG2MWr/X9W+xdnzwa4qS39IXZkvQCwftexEEfLGhes6jAwvyFHqHwcbmr7PyNqPWVD0o24fPOK3lEiVLHXnA98M+frysIwm8O+z1JC3+jCJN+M45/gBmsmZDPtwu2BGpHPcR2BEAVczqr/okJTqV+88lH8wxgNmZg4rgwJAzkUdXbxpsAD9IT9YEtVgrerfLAc2Edw8OL2ylRzs9loAYxWxMGrobo96F9C9kW4Vykh/UpmAf386A7odhSTYSTWHYA+LzFcoeaTYy/0bSHXbGFvBRaionIxm2GhNzeXzqtfQxDevKj5PevpU6hMgK2tZvD0J7q5g+Wf9Y3BFaugXB3i8ljE1Hyq8nK1V1eEz9m2b8b+qcKrxcuakkMZPpHHj0fTxQUQ/UurQpd0BBVe8yjiyNcsL8zG2c+gdob/aAUy5KpOIsChMKih/qeZ11dcZ+38IFXkFJf1RLkVa5VDwuW2M7kv4gGwfrjWIdytnszKdL/iXvwnraf6Ypbp55nwMhr+AgZEYvHO80xNWAUGJ9fzkXUVbRJn/0DM83RVSSQyklv3bu/+DAGFja/ijTMdyR2GVdz/Y5fHz3zaog4FwFFIMV5VPNPoXTYan2r2yIQfMO3+rgYi6EF8NOROmrdEfHDEVvL01DcnvsOMga342cJgc4Y8eqxXXx+4sSStxrAQdZ/M3LaFClEay6hYZO0zkcAP4Y3NSHjsTOPIjRT0BM8/w342X+jEtWl6R6E1eaJWuTQkt0rCmARc3DEdCzMIr275hTs21+aO/3c/Nrf6F6Z621Q13LMiXuxxuXYjGItSGumEBNTNzpLGGEYJJymZoZhpemDY1/rJTYN3IsLsRrTXtsSC09pyzgRCVrBxIAuCdvp2Q4K6+UOJVhpgwb0asLkvVhW/75EYRUKdBNqD/I9p8s2IPr3CXNM+0syStEqbhQDpC7wQqs+jw2hjQy+sIkB9bKrUmPCyIT1cslKDRQ0uqJ55jbRucfSBtXQWfKkbFO/YPMv0aqGU/o+81dGHhK+UFRw8Kx6mT+ge9zyfvCfBKZCmJ7h8l790vCorCp2PiC/vTs3RGYgYmVVjML8MZLYu95r/pVuZKuJioPkYyS9HsSbDLvxqbLpz481J+2Ljb6yRad4waBO1A2C7ooglthOBjnBgp+ZtOpscAnHqwWV+emO+yIhlmxCNDjn4W6Yh3UwefNMFK2GYY5+sl96gb3eez8zyPVzUCppkTg/d5bJoUfFuHcoKlixC6H/Peoh5B3a40AeGdUyM8qKuOCBaeo4KW2ay6fOAUIJW+MfXOUaeDfqytKQiKD7uX6M9P87YIzSlVKLd0pERQZOZdUVZRVIcSx642kTm15e1tD80/wDCEaQ1+Sm1uL2QGAdyzUPFWiiULqAxjrwmiGqGpwvCywHH0qTE9KMQfp/SzRiCAuQNrbNBmGqAIcamT/ddzuMS4El0gWkSYMNaLuk88yjWWc9pzT9/6JU86dMSA70ZqO7FTBQD6URsRRzqD+p09a2w67ir7hj3celRsv7D9INFvKRRhp3UYZ7Pz6JSlCCf+GMo07lhxznsPFNvvRp6Kete5gkfEyDzXzeaQIECAjK8b3Ako9xGJQ72mdPUUj6qE8bQ+wizKjBzGX7Xg6fAYXs4kCwWoX7Q131YKuMpP3S7yKeMHAopcBeLAccVCcjE3cPIZj8c0f4RkpP6iUXs+v+zK0BwdoxrBOC8T17lMfIvcoePKPx4XaM5jtCNVr2uC7PiqXmBH2H28oILxiVSqXXBkbMEwaU7p508f+BaOqYYjBD0Cd25XEps4+N5fsQpAaGnej/5/D9v1YR0qyj7aQUyGCDHxsXWnGksGuRvzyflXtOh2zm2PXfa/A5QBcRk0FG1MHMQLIfOIyFKwUg4n9KTBs82fA6+P/SPSbKHGKl/Cgz/SGwCwOmXfBbWhszZ0W1DnJGxO944Yd/fhpxf4b4MYR4owNXQFCxfiwRms08LywrieA0r5zLOORdZasGP7lQn1++7sRd0L2+6AEAUuCBaFWrMnMlnxyCCSQiUd8FrDCu74csVpu64m77kXfix66ijYw0bSIksTQkXjaJjExN7BEjHtsIwLTXlB7uQcJ+Uf8kgALUAwr9ncEoeCB4g/j4M+wLelGjlVshadiR3IvLjvHDI4XQyJWYXpv3SusDRNSEeruy0n4nS3YL6/gvqPucys8D4jKm8Syu0zV1iSHgSHlLylGzaAJfLK0pNxD+FC+y25+Bi+a8E6Z9wzgMcLG9IEar1ZjtYY4FMx5lQUNhTQ9dV4SwPTgZxWLt7TinZfm1TPjAUhwxdmhN/5K5GE+0Ry2nlvAnVbEgKzoIGX9ak8FiwsL2oxiXQ80qPEfjWNdLwTeqcxEKmHEq/bxGv6Qu8X/xnxapisjSoSRubZzywtQj5oTOmPDZFtaeV7n3Vmuju01loIyYwDFvPfEdz1FWSBelx990ZF/NFe+cBJj/xBK2H9m5Y+gyVfY/ELjwzUSCMu9bCYGjwu+NOXBiKf0yaKLivzRapTds4mVfTHkzv/4Nja38ERgCK5XbyYXS3uMBTH2m2HRnOHWMmmmOisS3ffnBQPOJcsvyokK2gnVsZYDRx65Rz7pUFfWP5VJOGDw8pj677vzXsTp+BDtWBaRuIDHoPwgPHgGaVEEwprLk3Ct7u0liaTBZnI0bxtluOz6guSxuWCft8xUAIkOMEInXKH8zZxtjP6HCMZCrB4sQwmhRD34KYmsaQROthCfQQ6AU7PdoUU2G02pwWHiq4DK/yQxG/4m06G2bQ5/O0mOtpSmAlGpdT6DlvZvwUtcxybM2zp4gaJQieEzsbbB9lrqTnwE0SDpHavFVM46Kg7xkAv8LNubs70YcpCfqDRqwR5b5awUIRJtd4vSX0cRUbTmpl5kEsJj4+PN+zmPWy7nRe8juBXDU7yo6fbDLQlYGOzwCxq+yS1QfoMnzYJurjKUVYuwJQ91xQ9f0tc/vrNprQB1+SK7BdPhJ3epgml2NMFo6NLX74aTS3fOpew7ZVut8L+op7kzMXhohnoYZV/e8nlom3Kn7Wm+xr2NDPfUYaiPFkRhjr6YcvkIdCG8lXRJ/HFW3WNSopmQ3D2wB6x7XBS3LGh/+ivSI1pcH2j/jXoLR6GGpYS/50+zFVZqOOZ5s26WjGYSSfnrgsmPi7Di3gla6r1R47B8PaPiUxHa7cbe0xfGJ1AOkHBC9Cvv4kYCa6F79og8wrpXcSQKBeSaHXMBo+o28xtKFQCKZdFoqs/lvoqPHX1ulTv3Y1PhvzoaTxFUpNxxCWP5d7KQAe3Gf5SSgvuxjw5ITxOHBKB9MMofN1JRO8MxzwmeVJ7GKnfN3X0S/tlI9ERJuscwHs2MSHTMyeUBUg+OzV/YJ23t9yiBfP9gtumP7/p5eXYA8HYGJhMo16zKk0TDy2hLMTdIYfBCAsYZA/3nim0wKswZW4B/Xj0wBnuHYv4cOjgV2Lmov1hLLJpt+C1nHDVv7+/eyqLPLWLW62N3Ee9pFnney9fu+4rqJHXUPmJNb5tD8d+gYZgypvBPa5/IeQDNZoJQmZmNC7E2iO2EJUZumwtlqO2ZQkjQ9RzzaVxRCNz+HNQ3yxy39i0LxAVMsz3gZTsDEvyBN4gsIwf6tQMn2xVNfs2IZwPYCHxSUTRoz5+gAeyv+Ktl36D6wztzLlPcEjtLYlW4lNxqo89doM8sf34EU5AKAGQUzfkv1iyNkgRwh+JUzrCd705iq4FUKXMMeDvHPvXi8K4ezpActx68zV6Ftrvte0uSQeizWp9S20b3AxM0BPakXCz2SC1ZHQsYja/HSFa4g3ENNXmOP/5xqqRBWtt8Qb+sekWJxEJdMBAnyvEbSnZmBiBA/GjbzVRmMeSNM1FiR591tzCJYLrHLwOjYT6Wk4E5/W1GbmQWNbX8PmZgYc8AIU8mohgViYah08QDBD5HUD5IudVVeRIjwxA0St8HrdcF7ExeYVyYxuDGxWkYS9uuGXc3K7E4lr8DuSHB5PA0nqrowcbDXSj2d4UTT2c4qQQR1KM8Qo/ZDmMos0jSbhXs3mVjWsvB6E50Jg7U0Y7cXsFC1PrzrX80xJ/IK/hcxe1j44CGsjCCDKwjE1H9STIrDhJpd7xg2fq5XCP++mtqFMYMJmONWLdmxdVw54nZfATL1t5P0dR1OQT2sU4H8oHeZqpef9gGzE1GqCTpq2FKS8DtPl+VRaLPNHqFuG8g4/X9aNvudIjQtBipvr1hoi+MGKzJkyVvJLBr073VnufAdoSP0v7y1nULWI0Bh6PMr9qn0ZmgIDR26Qgk+MBVIkwz8C2dYvCrWUwiAsZPsCyZmzo3oikJ7f0M40phLsmeAJjsWE2FO+IfXQhByFUsam8G7xFrD+V1wda6HMgrAeffgz2L80Fa3524S3/hjNg4KVzoZQfFJ0mhOtzhk/EXeBVLWFfcnZFTBwGS69MUKYfDZfnq3dwmI4LGYV9l8n/EeoukEjWQO68RLKPPgdN1AYhQr1skrl135g+uo1djokCExlC7W1j6L6NWj5A4mDeXMCPN3qFVVXna7bKAmSGH07jN1pFslhTJ+SAwzyS42Bh+0NLhDI6NIUHZP8SjHJYOhdQlGCcmX4yAE09HRjxlhbv8vvpuZCRn4XyATClkrvoebT8825ShOD1sJ07jc27Yurp1x15vkX8oqzO3yISQ42NoxWWy6SntXUdVgCmcyGYS6gmpCNMhnvlqT75SIOPhdf4x7W0uXAeuMACToq+zb9aR0pDxgPBLFLFeJomm8MZOD0ykghYPgdlzSt9xBybHeCDF2ePXUuRwZ2ae7n6rHg2nfRvkdwnT0qE31sUKNgVgyWetF/B2caFEaHuUYuuxMJE6eFoPrtB/xRdM7faB1I1noSqKFJCUb8xtVQjbUu6uFjNfG62uOFGMN7V7IM3VoL1tROpfdHRECRx9be0BHIZpD63MPcua/Q5ozawvGORAxX3Cy1euCa+11mN2j/XYPN3lMcryg6fRM2gl26QiLTWuzJKGhX7EZRI9FoPSftAb1hrH7LpbcOoj5JRCe0yalkNzVgqYnrfSwFcEwcssyPGPtMuKaTceID6dCGcFj6bhMapzsFJ15i+LDXAcdicl9ED6xPpg2kOPshx4PzVWOwpLSCKUmmOBChP6DgeIhKidULs8sKAqp0K+zDsWy7y1rQwO3zYha0avMAR+NgyoBRd6nn0Nro6k1KQupvmKL0mVaSqfRDqHfevjltdvZnpsiXB290E13ay13STTqneJ0+dWhKJooiklYT2F7ad4jeTIsrKBc+68h17hJ6dbbBHjxWE2GwAUkpUJ/q7gQu40gk3259b1LmOVdIrcECwdHH1wMWafMxfgQZ5UD0eOLuohcAnTQn3qVoeCnFx3poKFmOs7J3i1EevQntAXWg3dqYvB6S9YtneyX4gy41mhQIov09HvOTUccU8LOnaCkpnSzysR48bOlcYdZ2tFX+GHcfWPQ6rRyXsSNrbncKsyT2yH33s3zFd7YKVaKnTiuLsYm5SE2ZPPKFrePsTCk3u7+jA/xx4NetAC8/D7d3qKxbiQm25VMcfsyzyzL0lbbVXaIoxEDzLRaKhpAyNcOA+7cANJNnlQbwevR6NOVGP1TkNW4iqkuS1SolVKsPAJTyEFG7fJfzO+zyaMW5W3yeWIqifc89vHsOb58MrKWgQUtrzsmaMYKZn/H/pd19W1DiTEZk+GHDUpE0XBsWe5gPqrPUvwZNSZSHjrs8PPrbCbcEZlCUJ3DJMu8sITXt9AC3Oum+AnqhYZo538Hk8SseKNLOu72dBTjubkT54zqt65EwkCxvu15CpX/5mSRSS/XH8FIEnOPicEwp3Wep5T2Z67nXVK5bPdBbxLogfdleLnc32wueJWWNynBdbgpejfWKMKIpa+kcp9QfoJSIO6niokDCYOnboezh99Wpp4jHBivyPqGUMxSmXmlCQHM7iVMEzrVLtrmyPw62pCaFICUJMIeTdcU4JJrYjh8sJaTMIB8PuMii7DarwLRpHJuSaoiOxcqP6jTlgoUNMUqJmspk6YSwf3FR+s+EiNeDKcgEB/zfATtJXeVkmvi1Yis77fXADstOz41QNFX+fjQZIeYjmZDxkowZUgbcRPhGW0QrQuQeHXOaJz4Lxvial//MRz/L5IXkZ/QsHytOtO+Rz8o6z853923gWt5m/K4FJIIXSoIO4VgsOJ34nOarDQk+ymroghKSAVKV6SBuB6paEm5IMcs0wOkspBxTQEfZVqj/33/taG+klUY/nHp1qVQOlEPFC1i+2k4NQO/u4sO/qqdzdA6Uoz9KAqXanPLZvZB4bSL2vo/qyAnJwdn4ODeyj5xs5pjraajiSCCXiDWVI2QaeqKBSzBs4HjKY/wMJKhx4N5Z6LrIJlaaOTOGjkjR2Hl5fYL2dCN5P5jNi6Z/+mB5XDcmvjJtw9Aal6ik0aqPE3Cj7JMe6c3R5pmQlKVDxQmrQq8SblMywdlIky5nSwG05gafjimrnUIPYctGSeEHQL0kal7wErEAWYk1G/kqyLENfwkFoRo6c2r19SYUPVhrOQW3uEKeQIz4pthKFAgteWip/UOJpDeyELfNn8DI+fvlLxFxQSjj/Bf79lflkzSvOyWkJq62tldJV6Hde9M0cvJHwCQrILtrZGm66g2nFstUzmNdKqC64IAQOkUR8I2JXeOyQ+4yOza3s09BYQvCRkOWXxF6UzLCeYBVT3Asf79OgqjCG71eFoGo4omPmGEv5m+4ZVQHBbghPrBrheJ9fF28OsPA7pk0o1nFPD6qw3+Uxsc5RqMDMqKLxH0oX+k140GVwtmyr2zLeRL8mRuh5XColQ1UmYyLLOlU1wEwvCBq7UjYs0GpwgnYuvJHLBMnPK9nJ4NYdgH8C+Md+A7PRDhclDLG9o3hr5ROf8MIphWkJeAD7JKZhX+WAWjptKfGPWhckqTvdHfEAxI9JGpncjeVEuF2b9aBHF0FxTI5Mc+7YXbqKnn8C4j2zlLnKxrUBHwsHxvMjOX2HAsep7dg8H+WCQlARWdaeLa/3OiSUM18GhqmoPtnTVbK9wmXViBwCsSaNRYqFtZsKvG4+34kISpIVEleo0CyyvFkuGqy5oVRqvbJtEtUE3thTFrEF4UwtMB3X6vSfFCDG3EdijiklLyCuRjocJm/p280g5YE+ZYXqpgNwQH8pBGp9X3hhIL0V2TtWeNFMVOLdAMiGwAgXEriLA02cE42w0wQYL3YcobLbqY26dv5p89QyEU5ZAtT9FQ+Tc7RYNvFhaX3uEFgXAIsvR/4t7JqvdGOqwM5Z5CAS+F7PxMP14aJclLcFiJmARXNKvHi160BKRuOnKwVjvzxB1y8jyqxqQ4J7RaKL6AW3MSTqw9geQGMBshA1gtFha7oBy6LAZ9MSsBPQ5N+mi7fUxeFGmj7lVgnz/lhAGRkEQja+CeiiJPA8YxwSD3UhHqKoft3+gPHL9phTASAWq18LFUiyuoecXE6nNlxv2LXKicBtAe7zDja3zUPh2CAuEYzBeEEHGRTJquNQDHLHZW/eiMedCfgp+3mxTVsCN+6sYCBwzQyHYnx8ItWwo65mkmO1vF6yFb7VbBIbRX+8CyVeX+JQ03QjIP3FSMJlZ5X96Cg2pVo43VRWPrGisZ85yPCUpcccYUHYHHvDdrCkf2BcdahqXx9W3eF3vGmiTMIl80mFeCj5dIL7D/yOrZrvbIcsr2c28lRknxBp74IIJApihSUi0ibs/LhwvLHc9XC/StEupeM2bnUEzQmvq3h5tOicPHOgxReC7MQX4pqZdTKV7SPuz16diteycgBpoIj97qnVDLN21t712fxdOHeOKIYEzlCNlLrPquJgnw/j1FmR+qyF0yqqOf3A0825+Kl9XIfFEHdhRQOj9Og/bViAn7JZu0oi8Vkz2pe0XPaAI/wpWGHUFBbfykQiSqsiCjna0X0h9GP4LH92QbYj5jwSOWM4qoK+IF4IAIvo3fE9Ff/0Q2Cnsds2JViRykusmvCKN3WQMB+pfYIUObNMLusJD/SElW5zhaAkkUKnaQwYxrierwh8a39PSUUauFApI7TCzOaUUzBCdGQkejwm16CPMU2z18538TeJwtEB8kUflCpiPMBNZ55UotWdNWmhSCpJauORbZWpceqjeSvHDwJL/X0QlhI8rMgO0tN7JJB5I9AWGltgvHvOsFVjizyib3mTmcCVTqocXwuGePlnFKAs26KNQOpno029n8hnBI1eDiuyYS9nJwZzmhF+rH6ELofk+pfFYmLgxdN0PR1s/+/oV2wV+TNzdT/B8pYI0Q0FFbWlK0j1LTXe9INYPXrGTs/5N3AMTLhgNgn6pliLPLAqO8PueDVG0G+Ks0smCrQewIHKryuN249/PFuuwAZ6AQUoQ3fV6H+w9gfaPjisnkZzJRqwpQZSnXRhDMlxki1gewNr3rLnsWmRdgBqcvFydfCmk3f0uD9YgUHMqGkc+NhUD323tZiefGBnt31GkZA0e8BROHakzPs/IG5WU9ylD5okZaSVzTa0Lo9Rz9PuWHxnxw+KaW0zxN0b8rTF1Il88YA75DZmOH+UrcZf5Ck6qnywhd5XzBL8vOoHT9nu3Y/D2u3OOtf0DO8Ik0mJaMKczyTx5GPns5FMBsClDyqE5NgY0I4QxV8Kg3YRHb4qHRY1ihWj6hYHj4sabJtk6/6S0QUbxm3sAEtdS0RCsJcnCxT5OGN3sM0HPqcA+ijKPD1FLqbQbKFvh/W6RgQrtgkUPUV31WM6SpF/15ktVZ1qKdiP/di7zuabQrdGykTeqye4EoHHxHuyp5esHz2qxGOS7J0/mJ3Ievto9dQQ7f4pabW63EpQ7cmdFmNggCuFawKU6/F+bt7yaqzYws3IJho9gBx6d51yTKpqgC5Q976CY/3h2n5eSx+OIRln+2VpRl6VPdQD3/xBIKuR/w58DMsGt3Dn9Dk7HA93HJz9qeyHCtAzjrbifHrlYb/K08hvgdLIsLmZ3kWK7oW7bV6J0jrmyZ1e0hPwCcozTvbHRfKyqgpvvtGH/f1btdTCTrbT1haZcE6aPdbhFJvRKWOywKD4vH7yXA2g+PWnmJxYofbv7kkfMw8r64x0mkPhqIwCNAIJiz3qhU0aeVc/nbkczYMHEj3Y0I9VW9E5e09K73euer1TTK+pcDp+ZWd0aXRdSF0nT5rxew7FQ32+H1AYuG0qOpgvlyjtuI1PcM4tqtTjZ7Dod6e4nepepyfgXXt1vyDLuCyBt3Qv014E4RYuSZN5t+EVygFD8bZOMxPtRQzLsO0x9rdxwxn8z0Q5PCtOzIs3KACsGp9isvnHYhjeB0IZcyb21SndG6WgPckdDrR+IFLY4RbhtYMuixT3HF1JojpdBZPIccVTxldLY5iCDbYHlHopNVbD0EOhv41qFHaltKOHaN95+72bRM16mcEPpJJu9KTTaeKqSvovvi8Hy+ngMxFhDeA1VbGlDMqwG7YFDtTvxsxoDhojwDmPbkF2lUKnEfjIk9zG2a6ECvwFP8O5LrxfFJzEb1dfUUr1ELk1JsLMDdeqj5iPe3xTxQfwqJvAkGx6Q4yGK0nL3smlj44Iqzgtx+O4olsyTgYgABiWtGcKFKIASd2qBJLTUlAdcn3n3Pbx1XnhDq3KBjQe4g35CEA93r9X8Pw4/RfRDOwd4PDRADw4aI6lAKnpeXIdQ5cv4Eec30fJO+2SB2WLZUKgOpr1LtyyA2rwKI2qH+gT2DGn90qY5KnUJgbv7nT2E8p1Ekg5TTVA9/uu7sGOmdFL9D7upsb2S1kxE/0ZQNv59lyDx991+MZyszEucEthqOH3tS43eTXXorUy3lNhBnsDMfZ/9AWNTp//nvqs2SGsQQ8AdLSJrsG4XXxHf29aBS4SshTViVUtNc+xUneGgvI7VSKcu2+o9kHAro7Qlq5yFgZMNfdOy+7FqiI9QXjvOPt1HUSceHn/aMMshjC20V3/LX4SZyA3spEPJiXDP+z+FvQHec7FxD6J79PIm1z7FmDV3dXb2ZrC5SO/nF6gBfNubHKrqIuKwmq4T6YwBM6jyJFXx2To6xu0nttEszGIqayc/ODcZiM/rL9Bqcxt09goNVVSt6Qnpr9O9fMAjuoz4Gj8FuJRTKWm9OBcVo3HkgJU0xy/4M2nNTxdjuYwROhJYaFobe/GMIdxxfPeMKvgdZ7/We+kIDf7opzd13+JvWWVF1Zi+F3RUYgOXbiqlEta8ZZ1BB9xycfneqoht5InyXYWyWUuLu/vRTBO6zQg2T214DR9Nw6cJbKMwyqMzjwh8L+sdU4pKeRFYHT54N1ATS8prkt8bY4EKfWmH62b8PmZo53nfjkr84fRrJJTtgR13DfEt+YPT5DJ99JHleMAIib7AxKMnXVp44tpOOCaaY1JxMeM0FpQHZ01jWguc7b2ESKOuLc/UYCdpUpL4TRoECjVQVsvWDpDMyTg2Zd1XdmrCdZeBr9AEdjr+O8IHBz/eRdHUCTGXhnlYBgEbED6NuDCowkuYbYDndcLZGjWTU6ONqblnUKzXJizhKOyzc6207I1Uzed/SEMyuiNVEv5v3MK9WGquBuUD+rzqTodenUPkNo30ImcjkuFGGHLfDp72c2sVuTSF0rD7XuIqAqL97m437/uhWKAeJfyRPw8ogXXzsuGBnzW5x+gbbbRfPmio5LFdv/8670QNIvJEyar4AtJ0YoPjnAwIEhgRSUt3hNk8ivKQXPUCOHvWkceKXuR3zpLNW7jvhNd51Zd1G9orAtWiJF/PVcI/yzcXMc74hEvtOEbdSF0SGUmQk/VDLYFQtOQd29ksqrvihoINYyXQ1Op1VCFY6f2nRnsjCcKSOLE2i9dA6s/+VLbMB/4bLKxdtuzRsYphPZhNVdX3XbhapaczrpLao3dx9VogDOlpthFRuGmLKp2MuOfJEYOPhSXUO7LpW5aujQFehs0SK6iMEBv+B41dSBRe2pnFJ5zBGatIefeHF6w5TZi5qsYcLhVE9AJH6wnkKCm6BCVEbtf3hq9GGjkhGGMTpLt6thBvyKFW1dUr+OdR0hPfwE3UfUYFO3JuA86DQMZH6izub4fozFxdQRIirBbmSp4ZDaJhbJVwwK6z0XvX21D2nTwS59wGSxjce6zDugqxmIaTRfJIX9jxb45FzcqVVGFKeYd6gz3sDFnOpIyyPu2F+VpfsSVkQ1CFjLN8zhBXXorpBLbJ97d7ru3VvJJwWMrORwiegEIkcM9tyffRmMZBXgvxcsq50E9JGMds12006891UHAYNxQQ6MXqeqbwIa1KqNfYBJrsEr/7z/obCYNF13zEgvmJoWAReOI/KodPe2w5A8XUarV2BzRxgbOC9GKhbjSbVZR7mQyfsNaSpYtUEZ6deuJJSZRsMvp9FB0XGq9oicWMkejfbXVWIZebl903TP3CTlDhhJJH3Bf9ePf4cDRwg7EdRuq8/ybKesquNfZGwY3MeaICy3Z8mPI4KLMc+L3cQlhAX6UcbChoGWWu5NbeGGZhOOWAKXZkQb5JhyZlFsHE01c2ojm42EoU5YR+wKS4xTKSJA+/B3l6Fl08cMRCiX6Z2r+dCynrSwNbCVKHO0ZTXrf4z0A4jbRThzZ2Al2kA/7oWt/On1fo4+4X8nra9oDbsw2PlNBEB8Vc/0deoSX1XcNND8AtqDIxfJxsZDUAkhsfz/Kbq3AntzgXcOb3MN5qiaRRgp++uvQE2eQ6+cFBbRHvGTlOvz8jHdWG3tcb8M/Z918u01sO/LMpP2EIga0wuHk93wNcUV9rxlI2NDKpScn3iuUa2t16X9GFoFWQ7A7woz620pDllveYaN8ShPg+PDJiM8Y7SKAMRo0tzl5mivIeo6UmijFeRmUIUsJzMspmI0jGjTA1W4D0RTrfDlLX+WuY8dqEyIHtGr/oZ3ejxOMFxiQyn/33N2Qgw8XN6Hr2t3AjihpGVdDN9nnWobUowzefisHhLw/UJOE1YJUCUN/FTp0gTY2b3km+yuSM26nD/QQwet9k/U96TU8svfaMsRdPVrIdGT4oFZAzO2GCsOiIam/RQAY37kTRhF5l6ucR43u21ikJiB8c0jMqPxbxkW5+TUH0jwyStCSo4SdamEar9jfTOG1pqdtg/iBBpaHBjKlSw/bdTMk978H/4ntNLP7Yj/deY6zaTvPHjQ8APJZbiKDBhxXKxo1LdKOKgxyqH83GSJ4UT6fjztZ0sasKzxPEiC0phZGKV8ptacC7a0gp5YGxNE3KasA8Ob8MC+FtvMpQZy1/r3u84KiCLTevE3P/qABwnE6MVwivze/j+/GLP+yqdkUXO0uir7ZtrUndRxyFWxXk6sBJebFhPVGXcy9qZCL2RoCQ04hlV72MGDxEXL9Qrgz3pBult/wMeYT82A/BfFMdKxy6k8+VaYv7jTBRCOooK2HGdMBmcz7fJhK0MNFh6Q1nfSl6s4NUsw7keqV3Zh4qbrOJ3QRYY4mYRmXcOSsAIJraZx/v4oAhwUhiusSGX6MO0ge71G/ItZagQ586CasRqxGekMOYiXafvocPTvzmLI/cRukyQOLMe410lDzoy51cjo5IPzDuJ9oG/4c/CDRtqnB/XglAn/VvpUawIKMYheS+SyQh+Q0xFXOV9VSaEASwqhrX0NlVHaqzXSRxZEjZNU9c8cVrhPlXQVDUvLoAyYJgKlZDH/9zEZdp6fqvnTDhA2rx+UthfJgmvb6/+FE+S8UNnUeKAKdCfvSOJYbcn2d7OtXh22AZHdyJhMqmv8ir7xQjqeFsDm5ruwWo5I1FJBm1h81oVC1a/3cfXj1kVcqF4sh6tkKmkYE8iKDyR2OSSOGJbf7K0ep2nD60yew2R/xJsBt58KNLRmWTCHQQo0gyrretJW9w6OnP9VOj3QoIwr5tnr6eclxBe9w9AkENyrc1e69PGNOePVSA6bkfuVM1V1JiJ0KlVh0O+utBOI/Kbho2ImdgRIoyFNJYII+jXQbVU7eYsmtJ4aOZuO91mC5E2EnEa9BpdJB0Cov1PGLxacIqlRXJQtjOOoTWpYwXKX2O+SHpTOV+45TyBHMqEJGgMCd8u/zcOefZQlXRMEooJuvpBn6d1NYQBYcPRxxi6izZeyn0zGo1x0exr6xJXXTxVapG68tSVBT8LHZ3R9DrT5BqAwR/kwsi9wVMqKwHDITAmqUd5y2wAXx9SlLXdFnNLLB5eQwae77ixKGkJDy9fW5xVget4lrpwKa3n3h9Cjk4Iq6+adqWYjPNmlWMmiE2wKugnlZSDunoHWM0RnN/GosXnl2zNkrbTJZ+9SwnEDU2ySE809m3tNoiTd2bzKvNiXQztbWkVwfOJw5G4LhUq5K01hTfi+M/GZzzygrGgILZTvnE5IrZxjh2N/xNjACm1YLp2yeldiEuLCUnYe4EiYt5Ukyl3DdDuO1T+K/pwRWaDrDjVtuUXTjoZzX4MylKr2uB8GWxYPPgN8hWLGa8wvVW9W2XnjR8hA7+0PYNGQBNvPhKstHbY0RPty75Cj+d5CHPlPl9RvOrs30YlCzLV/vZoMNyz2yphU2n7KzAOxfc7LLTh1hROAfLHvVBoikHjhfRHYwRcCcaRjIdCoVCy+iO9t6ova3wJrPfjoqpWILEKMkGVi1Sow60sDpbiJJsaVWJliBSvx1L2tAb7DdtBhKRRCNMH31Mk8ZQA6+L9Xf1KO/RmbvOVscafId8dLlSbwevhHuPVjm0FG5I2mPZff36gHc3svusWpXHHOxkJF9tlAV5e4y8/2ujpW9XCBEyKTym4LbGG9t0KcS45BZ8j2VfwqF6wVyU1GHol90uHq7MlUU8AElWw+0SDDz0GZy1/qnWdKvyRWFiRkwsq4msm0POq1lohgKd06PT+jE7qxMU3AHZKmZWc6h2T7ob4nwkO5JJcXs36vcad4OSqmmFkffPoDD4nfP+TuU/Lw0BdCTvw8sbZByPKaiF7CC3yfQFhDs5TwYBxTLF77eKUINhyoge9x2q/uKhe4tn5oXR1T8bk/ucQ+Vhwo9qzxKRLyVjvC3pFaf5vDpQ7mBX6Erf3sAmpXqAmrp2f69e9szMjuM1lUqxTHSM/FgOKTYXO4PlJSv/5zA2LRN1q1/f7lwM8M17W76flbJA0WuQc6y/iI2JTZZKV5JSc+N930UfLTRcReT0okZY96iFoY2qL587eBupS2yUOUALscNL7+qTKTU8K0k8dZnRuSlkLBq7Z77e7UFGTziT/Vv00SiZGMHPGmw3NOKTUCpnEHiwLb7EcYI9SdRViUCrvgL5EVoCsX9uRQiFHumb0FWAB/Got+vONIjL8vzVSe7kNgR5Um/2IO5DQw6JRD4Hr7/SHtyBFwj9QfhrXpShacYc1JBoDuQ2Bon8/KJBT6MyYor5sFsJzDW5v88W5kPIGBOIC4oIt6leVgy2fCgtSWW9ZYB2tvyyapjO44hexS5JMIHwaU+DfjEkpqGGPUIqJxdlbSeEF/ShLR/a0xb9BnvN3JLdYhcfC23PlJrjsFenCaEjr+Z59KAxYK17vkfIgajZnOWP2IP5oD0ELdi66FeDlYKAtWYEzX5VyN4Xf9cXXzEQ/SK0695hzipIjbUFo5u7au4cI2aNlJv+ZI6qtbZCLtCXEiGhVJ0+l2HdxWvkCsvq+dZD92axwTVy6zuHCAknMP+m5DR/yMR2vPL60pB5QvWHivl3SIi1X5fTduyK73BKr6B/yL/dL0KHXRXarW+yc4eNM+3IJvnjguZIR8Q0C4AugZYgv0zCVXnyQGc1xic+8pXOjEknfRq1RsnyqjFnXMEoyRPaWNA208pjLR4zMZ3Sb02qH/PPruhpNqboDf+CEFtqqC3O6Q+QAzGQjrIm3+E3jw2Mk+E574um0eSf+IthCSTEewDvW5REbwVFAYgHZetdWwNJ1GnFe0zuE7l7mxA8Md6HxWRWLNT1ZKA+hM+G+cryrkYys4Rlu8OXCTLRA1YrXvmFi6aqq98CWJ06S/GGnyAu6j+BrLGzn372gDhqUO20EVY7Vq9SoyN/UvZ1utz3VZqDVc2JoHdViSim8LISVhO4kQShSXeX3fwctYBsU5UwsICSszgdFwGrqpvdkxwumP99OYW3foka9BB5arRxXmygzhFoHuObwRYH5+PaIFn9Th4BE4MSEHDF5/KhLVzZ13TfpKhd5kD4IiUO3C3qSXtTkKQIED5jYSO2cFrIMLRDKZMSBDrDgKOU7oroLGArGIfyvVBitCSd3ceEZ3Wdk8yvZrrnncWWFFwbYTaOrJT+9t9bVYx642OS65APJqNerA5yc8x2oHq0uVr4GlBrO997Q7tcmCAmFihVTdPliXyi4+KttV9QplAgrw6Ggb6NPCzvl6fFB+2IKGqZTjQMKTR4+MLsjsZ0KFGLHdNBeah/VN1poAqhpsIYVHv5gdLbqR6pcnT3xC5HC9ursD2v047N1ZA4PzSkRu0zhjc/cbC47QSNCPih4Y3fLjy+RFeAKerxAzTf/AvfcZYB8DlmRTkje/cYz/MzPiL5R4g9q+EwE4c0EpBvUc0lwoM+J6M9TZ6sS1q80DSgdLgHr2/ZAshbycovFsw9pYgJroyWk8LN70M+U8P/Yve7N8Qpw+q6e32twFe7Fha469E7GMB+efwXGjItzOKAAr4gclDCjMimC3Y897ePs+pPWY95aGRIswmbTEF0fdzEcBOd15/wVbNYthMLW9sVQbDwRNireDilval8pOvbiB/h1UcEGpZTRCnm6pbDynbWr4iMlQI0bkZy2TVdyOOvIIrrW/xhZoIGCFBRF7RQr8yXM4Nqve9Mr9jndnsBptJM7g4exy/DD7RqZwNIZTgUCGJC9X8WsBjCEepfilwqiplT/ys8PEqKQzEJpCKjdcckv3DNGDbdGHYyDHCNOQF500fLzOODOLotwszXXaRyfQWJrUHZKV4i8fyMoUjijUglFjUnvMoxp0vdZoaViUajPfSp11m4EO9KVAwLxwW1bXOIwf5P6xeRqcsBp8HxsvsN80fvtjg3UpoNxPBc45bVWZVf1BlZoMC/AEwT+QbuuCmmgRv7+FcAoTEk/9k/Z2gBHTXIuG6+MzWZxH0+aAEjPhWjswBYmgrEtmnL0OVqlXVFE2/u8c+DxcRi1PenPdKZIs0NLKP7XysE/VP77JfxJltxDRs20M9vNHhu3pH+eh0qDVjXBkpGcBrD6/WHD2a7nqUpSybjlnX6NbWJDFiwuMKiJdJ/dOlb5DCFaM6F0AS8dRzIOP3MdHyUVLMBP/1nIsvAG5795I+2u6Rtu54+iLh99b3MKug8FbJbi1vo5360PvlgF1o5S0LrFRE7XM+mmOJJjBMpb8JqUfNT3dv1W3hZbxTgGKDP7L+wQ5WF1yMMxjvitB/Xc4Wh4ZIqAL7IALWqEhx74ddylySx0pQ3oz2Ie8r887EkhQsqoM31uArr4U2imhJZf+iV12KGGqNjKgXfeJnNCFDCIJr0MvB+s/BM74V/vpl0dc0Wevwt3ye0SujTSIfDY3w3UoCANeWNTLJzx98P90l6eBEPFpHlNwt/IuhptyzHExX2+iqARmFk/LhAfNQT/R5kHbPxZjelvBoh/iMh2BwMD057MHdyK7PhvgkXSJNH5uoxugLp4l6QN0APJ5AbnAt8Qneojo24ygMpyoNDFZDuSMA4z5KoxSDTKxtSp76rYm9oF+MFsVSH5uRxZwjSiw6JEUMRe12lXAFg2WPsyGrJJ4YNAwn/ZNOYL8CCudvegY4wIoXUgR9kjtFpseim3Mx0/bdXVGDmfgcJNctbbhK+qlSsYgaKiiKuGY7k03HjqCKbmG6IKv+xWUXnZ7l0j5mg4WJyFARaeplYH9p5fySbN6cggjZvQD6AG2A1FowyM8AHW78+8Na3OGRTLu04J3WdDKw6yHJM6nWJxyGAi03Unu59qo0Tf4zh3pgRA591sGdw4wRfWFtcIudNVwPY7rW/jUg+cnCqNr5uIYd3+MW3poNvHZhLpeovPM0OuL9oOhqhOSc8nPUSi0xIGnqjpij+juhq0kWthaf8/Jax5EOlooOMQOGazZFzIQQOUScNMdz5OLJDpNDf+7eIBDyqRerowfsFQy6+mQaPfitArLxbC3eFlHl3EYPqOtLVcETL9DyogqBTUV+S6ToUtEMpJ9gwe5gTgIci97atXKBr6g/XfJ/VSZHvo1YE+nlwCoFfqgEkomgQqC65J1Pucu0OiYyOBFFQB3Jn8mXAeHAA61Z00yG03OZF8qs0uyYvbMLpTc8nukWimsihNvs43+GvmDIlF/DPvB2ivki6G6x+mamQEomZj18L1anld8sm/01FX61tcIH9qI5lnC/OsfLhR5vyPJniXYU7w/ohpcMY5w1epbnQhKT4t/QTwqwrZIJ37pP+wKWF8h1guZk8yObvN+m5b5MwdSc1MGxf4SThLbwjXqznVtEfgZ2DNUm6gQz5OYY0n6dySkN+lxl+yFmFc2ZryvIkFcuNapORrrzM3R2FrTKxgs3E8U/aaFi35iTbeJzNPSX+4TzPzmKyjKL2dK036hWTXdLXP4t0rABHSzx9bKtwpbf+nn0E5BYH/yaTZW9s6tTOqA1Iudo1hxFGwMUqqZC68tQzFrUbp1LadmYW0bRiuH3wJcZUimwu5AQR/kTQRr3EN+BHirIc7t7GIU17lLvZ1mBhSLOlEB1GvWGqz/yAZOVUP4t/e/eh0685apuNcolAoVVPJFx7VcMlldUwXuf9B7LHG/3ZccQEAjuEhYwuFl/CqZwa+AxuZTLD49y15PbRmTJOSxNB+3swmokjaGHNdbDHyypdc8IRwOWOHj4wfWEwQYDoesb6Z+Ld/wm18ghE5y1mITARUAsUSR7H+i9T52RQFSBwHtQP89L7rc3l2L1esLTb0Gpfo5vls8V+8X7ZeZDsY0OTG/RmumLt4tiELgf++4aICupttSgjHo1+32BLlGNRlr5nz2iH+ws3QFZWW+2vSiFXZRb9k/KSjJiKEE9PESbht95lFpB71rLSL27gH8l4+p2EdYNcDfC5jsdRVwYpbb3tb4LR2kYP6cd1MW7Q7RySAlOx6L/Fo7LG8EEDB1dNBlgiJBsDTk0/mr4TWK5lTKwLM/nVsdSE9mzlwGraRvdSxb1DgeK01Y+a05KbiDEoqj+fus23+2sh5vRIUUBU9uVsqeXK6balDg7/RlEzJGvBAtmbW01jxeOE80Vzwh2j48His5eQHpza+z19iBELVkv01M5zQNCMO3UIh5OFq+K1MbTANIMMC2RWrzHRaY/RHdpnuCVPTaLHGTcwMSbp+zWb86C3+wKB43xLxhDr3g5q1U2EnjdmSGNjoti2um9c85JB+nV460WdWObBZfQ7oz7xAdMRxwbxORp1qoUigbZj+D0XY0vWAK9UGx6nPJ4zX44mDN4hAulJ5Ci4MfwnsDmgN9XiZYtqHL+t/IVmv1co1yireuah20DiEZ/0E4ks0mZM6SIjGsDfcWobPXwK4mH65rNsiUj7KHQXHfNABXRuRo+faBceqLW2idYGDfyRTPRm/amLQg/5GNsC8Fpx6Wk+v72jjglskNTv7iuew4cexSGEWxvrCs9EOEJse7DydNxHmm6NqQ4zDoCdxPTtrA8n42EYgTaP0K0jrig60JvBXPxHGdvC9OCkb03F3mC1wDWAJFProkNnlCOt1RsXVWzfs+Oc2Mlg9nhBREHqcYWmR3ypXCWAKWrlQn+2tSeszZbmTiyWqheR+Lc/8NHpmn1iZjF7tF7Vj+oXIE5Gebbo79jyd248JPeFeUfN/01IssO/hBiazF7VEYiXeiL22gMfDCRYWjM7dA98JyCu5/gLs8A/GVUjZExBfKUN4BCHCurjUdX1aMFfrJSJHS4Kaqb6Qs/cgDwK/tzGVojijo6zFCkpyJUC4amouFBtHwQFCeVqZROwH1gGF5temJKbhnicQOn1/UOWqL4KGbBmzenR7elXCV49eLzwNkYoN59EzDry3SWJI7tGe57neRAA1dm4uYucP1hL6dD6Zv1c4/TDEIaUAtj/sA+8ingfDrMHS0UDyMC7rbDvnLM2D26uWT/YKvsQTMfqzSS/aaawuvdlo2J6+NyKmgbd3qR/0ur/JN0VB07smw0lWv76qk/TH9PZnZ4dSuiXOtGYykhukTvnVfr/7oufQGhlE35E+MuRI56A6rSZq6gdutncl3mMy9McjPDSUAqolZtSalyBkKTOZyhhOpwRs5oNU8nlBdXBhv6LIMAKDonW0cQLS4SzFQIJ0brBAlW2NE5evZqpmQujawabblV6kJJFZJpehp6fpmBwm8R0VtKJ/My2LLf/Tvskj8hlQnT8Vl02UBY+Qh+OSb/3YPxnpxL3qJ3qfP7FYMehwobAsG+AHOXmo6X9euyJHQEM9S5St9l7GpkzPvqraaAI+NfhowonsdnCSXQrxbBHY71dZpxLcgvvUSKWMwSrEwDLo8z+q+O1AQfjllaZ23jzOK3s6cedLFOWN36LFRwD9oIQF/xH16W2Wv60JOjcw6bViHhHIX2zHQe9zMqmKnEH/6D6s5y+OfwnbTeNrNbvvYiRWn5z6L52l8GfhX4KbfOQBeF8AS0AFlo0X4TTuRijvLmg7vdmAgTcUuNFms5uLGr15b5MGFThq0YTDw6lUR8kL630MIx3KnA/FEjv0FBgl0wasn5R/Wo+Q5wHF8xo7n6dxj2YOz3L9afri19yGqjrlG6r/3+Uvdv/YQq+m8ZwhoIixoFTvj6iA2rjiKNLQaUsI2j6557gRRdWcGawsKkriYxV/H8URp7Bj965Oeip63eDqQg5rF8tMuVnIrYSZ1NvEuAYPwqsFZT93Eh5iDT6TMhdL0zI1J35/u0O6UYHgfamKkzznfEpfIcSpV5SeEWdLcRk57hqMqZcVY/wK+OaUI2Wmbr9BlXHVoWfLcmZYlVbJdeS1wf7rqWkY3iQVESFN/YYsW2Z3T5+/VchsDOeVw4+ea6cWj1Z4IiOF+GATWvN/U5LVuFKO0eliVFBp9+kO8kwS6r8rEpGU8rb6jCzDZS7l2cf+vcIxq5yF67rp69qXM4VQlKLHhOOvytyyQjcBNq6oPNdGbLJ9D8oMSLZ0mhdpvvMoFQCQinEaa0dsRn9I/lphCx+y1RDgRA7T8GWvzstNGSXdeAdo/FAygK78A3T62yOzepzmXrp+9d0BM1l18ekJDb2KO79a0bGEB3h2pBVRhfULwan8hZekzXjK5nUtsFEd45q5rrFwVoC5gGDZeGTW02EVCZTzzuqeY/I6OmhZkvh49IGKrV+skvcCfMPtvqVV3K7xE4Ho/hF0zWhMdXjYbkFR3KetiAMbGVMXD9TBS9VyZi8/KBYN7w5CJL/yB9McR62b6XHBpdTADvLpams7KKv7/iqfUX0rq5H8Hg/NQ7mJEiyMo1RDyjD3qF7Ta9hHY+UdV0uMWIk+PqHwiFSAYMiaoR0C0395HBRI6ZjCA60Qf4bbm+g2OPiWWlx11pvyBRQ6A8Sx9oDjwZvHf+F2ESzN0Y6kCJUS/AeVdFmANqpg1cUiSogsRtMIr2nw4Nn3rPHx3EO9HHJYxEZ/qz5CajPGMx6xpY6w/OMue8FRndF5yZlXfkpvPluN4/uwH/6zqAH3orNwcjnyyNR9JsnOjr+2jDcTH5nqW4QSEN0aj4X7lDAa+ecOVf87oaGfT6BRKcx+kiqSiKmSWXtbvvlYxVUiwSycfvt0zoRktaalnFRiD0ZXYrAHwxN/yNT6V/Fwui3NI0KFro3plFrs29cvb5ws3btNvCfKcAconsoT6dzDn80QQs6ZoufUwk/kG0y9Ux3s5NYo/y9IjRyLP6IepM/rlpxoIqQsHWA482Br3C7Sn6j1L4xAXC7bCGm2XNo6/Tnen2DDImmxDzj6qPUzD4uXdWt9k5eT0692iRWU39faYNkefFXmReyBrXUL2dWqumrwH8+GHu4DG1Bbm4+RDcbp86O76mv/b4+vtkbW8IFK4SfSPmDn/0sBNXrAvbdt8U1QQmQp6T7806SQ7Cq+koqa9BhMt/hpMRDmO/9VgUc+rRAPNe+Oz296+RUorc0naJV4HeRF4TJCmJAd0zF2oal0fzuTTF4/owi306tEQ0iVdKyZFWC/nMGYuD2iWDMj6ua4lOvbSA2nx9FVCDA4ZxslFPVtAn7rTn4dvPX9r8Gcnt2xdhokQ6jzzutMf062wEsX5D28y82iNyDM73xisM0raiylmgtdq4B6H+IbA8gCHEqvs0FQqUsTuztT4C0ZYFSmeyM65AEAJ5MFDO1PwYfEFeci1sXxgXQIcwG/+ucDhEEQAqVy66UG526D8UpjBdyI4fYtqeAn9fcqi/o29z4foQTx6kQhJhXBWCCO25xp6D+fUfHNpfC7gkzmxJ/k3t5n0x1EO5Fo7suDD5AcmBYmhwRhORDdtGdBw3KyF9aRq8Aubqjrovs76jjzSxjHBD+RAjYiq0TECSnZ0wVpri1gKfJnHyZTfhZ3TlQFKktPYfReWqMANsp6EmZ8Fdh/sj2E689QxFqU77zycj8DR9Z8Flzstp5rflVX80BJ1VzmyXJxuQwuUU6Ou2Jsx4WQYkap4xhpYHgJnf0uIBTfTF6emXz/wC7OeRjT+9Y6M7znJBFVRHL1uehAi0Mzp66ih6IfCKkArpmij37/zHLKHIFPvt95ya0RiMcyhO2Li7vGWf+hPjxR+LRU5wjP988LSGZYUI4xV3m2QTZDvRHlYxIrrRBDwvgBQmUQEVTKPxuTqmXgdacXqkZD05G6XMFeFBPrxRUOGq5avdsWvX8NOLezdcYMfP4NdcV/Y1Qs+dkxfQTXLB5o6abY7zwSheIHbemOfSgcLIuQGe4A5Sda2oE/nrhcGJMnwx8r4d8BvuHu4mP67kg93E9gZIU6gOSM2O3kW83HBPIFIlFHYFpTfXtvU+P6tjeBmRdtkGKjYxw+GfhL8n1exAmPFMCsLoZdCV0ltB5LroglKOljr+OUy+NYwDQCfiErfprg0jsD+NVnsR1rMnGykjQdqHbln2UJQkAFTGRHz99lFLTVZaePfupjEHmOHz35BBi4LLiPi949m/q/MnIA7SlIj2UMbHvzLT1xI+jvpWQAgOXVsTk1Bmmc9WNQ96kq+MgsuNzFw+XyKpn5LMn6/R8TEGnBD0ObWpySrIC5QHJjeGIHqetKkfO/juunOrnURfr7ZAPmm5yDP3g0QQoWQwI/hwBEOxHdChA7QXBX+f/jZcxolQGJMNv6F30HQBMhDQ63esN5fUza2E3NJOL/IA9n/dy7AsCHDUNhfAp3b5+Y6hVqapIhJoIB0nhbLVUpVijUevfGKMn9f5HTE/dUwC42dQOfI4ndbucjEt44i6mUIl0eddaNIZ5RlwwGoBWqdLujaP9hI8OMuDhUgm0azSKrqe6LbMFrVZ5WfY6axuftS6iF1dxUqnhTCKGUiz3M3r93dP6FSwmq27Mr6KdWMYzH5Zz+qRUeDKNu1LlkMLWtBqNgrQTjQ9z/CX2JmMN/sH9C78eCRUOLZswWJ1V7AxXQKG/orthUMFQDvPKOrDee3fhUTnARLOtFL5g941YDbP6S0KoYw6Jxvo+LUF88BflrhV/3iCoaQjt4AJ5WvJT1ypQN1N5WhLLYrVlR0a2Bhv3g1oqa6BxMV8LU9o59iHw85piY8Lr7jJu/RpIVhppSyPsr5mU+mI/fpquPsafEfOZ5EgkWu+77OkIAFHuPPnB9PP3RYRx85LhciAF4M2ktmEFftmkTnLxkY4TkAzGGf4KIS7W1cfiMkCqkpek3nDPqspLGU3kSiaqYMe5acKlboJH15r4f+7xCkKsE92S9JO/+McCJeaZGbR4T6p/X8fX4aqCdEbauu1IZTHvgl/b3eluOXXfGk5x3/5Hww1YvhDdWyE2sxERuD9BbsRWvBe5TvSW0I1nQvBX7ONdNoPAl44TsCjnoj4yCAriDT1BQn5ss51U10a0g6GxHq/wPsf49DkVDVvT3AE6Bb5sK3FaO/lze9uXuufCdSghd5VZhEG6lmHkT+NjoIljn1ehQPm64dmqgguUZIytw4vBsLvWPg2CiQv6GcqE8VkcbFGl8GXRASUCxlj1cuz6nkCwtmXTpA5pdyyV9up7obLTunICQmjB/QPYKRmXNLNx9V3xKgmRr0AB5rFPlJ3RE75CWFSZQhAsC3p+DHxYxbFc5dtCG3bff6mSiTGoRKSaj8Ww7c1Z1w3Pb0c6OFilu+9r93c0o4NcFtaMKRTKg5VumnyjPZv3F9LlVSO/0acxL+hItwNMO+GFm5x1LVC+l9jyOh2RFeBurBNAe1Z3+rzT4YloOOKGXxkkC5/pLFe1AVe+fcJOUbd5JVUt35Tsy/fWY9VkpTcC/GFpbZm7Rbhka7YsiLNnPkwJMQjTGD/bYCKKgHXwCNuk1Q+MQXNQqIEpWQ7BhB3jxhCHIkMPzwzIS7a2Ub1dKEetevjY/kG1YDulYZoMb2+e0g9RQTc5UUJHee/Bxtlz62egPavZ9Sp92KhkZ4J+4NfvWBoZfTrwldZLexXv6l8fOZq/pOkzX+Xhtq4TdvDG6En3ySLJjIta+Yct1fDdOhLpIa0p0WsPPr5EdCQYNS+G0SEV/m+SjGBNkfXTvFjNirOupTs6UQhBVyn80A4+v3TcdzVPU/CzW54WdCXjqCAgqHc9SznRIS38AtjxVL2IHoWLF4KIKgU4FrGLp7lvMv/ErE0txeru2V4QN1pkieEDrn4lhRQeiT7Y5EeIP1pYMqYCDQmxarsGo0ALGz33H+vafK8PyLfQuAOn0zt+SfTG+TWCVqy+6v8b0x1AIhoKQfRWvx+y2FrYrgMjdw1VXsZaWybXCnj20yWf6PDDTJT6P34GMJUL+uj3CDRXzh+iwHJw527Em75MJ4qTNHzWa2zT+jT9pGmQ6E9lUR7KfeL7jA53ZojCFt6xgTT73G4Pj6Ok0P9sbXNDgH0RVC491XbO+34t/JQGxJVCJHiY2sJdE+RgRxTznYV2CPkVJSGzgXjveWoYHe1Da6UKO/tQXgnhgPLjxtiuw9ejqnpKQsgcbl/R5x3c/PMsvKYOCNLLA0pCfvSSgJdi9nPJh++gzBTuoXTPwyHyjimJkIHRkY+jv3m3/T0RziHNIIq7FgDwQID/xSO4Qmifw7YDQMWrkDhNi8ug5ujjcSLCx2Ga3Be1lZX5SYDOAk2BjNVbsx5jWKd2QH7rBbWb6ULFow0loI+jujpzKQJz2SVnuF8CsbJswuNtk4jzy/W+cw+dJPBsFLx1x7LfHSLug+kUMNL4j0l6Ffn45lAu+lb1DoXxIgmkpqMhNvf3CkryiiJdDmvVHh3ifUNIS2eGtKOlL765fWdQI3Is94COIRjJVC5bbe9NgeU0p2ZwKKkWkWdLjCIl4fNIL1+/blTOC8YL+Mg1gfoouSACK4CXIVXwDtOksRQhp6MEXsi7HnGOoYKUzXfA6+2sl09MUkxidp5hAnPrug+xZt8u+om/W4qjKsjyeSxcdvugKcIAWXEPvuNMW9TVB6+ApNlRUKRoN/0+Rk2h0y41uIZWx74kzAjpeg0NKIk5jehu+rRNew+B7yXFYGVbxzBoGKyVXI+oZdhevW0RlG8jsfvRGRpfMHT2SexCkSqSL9ea821oGPW4BNJdazpzWSdDwr7JiRHVOGddqOaeBQFIaWDl3SZ4P46vMAqY9bMY3qZCqKK0HNQxYO0RZxTsS2w4rzkhTHI+yHrpf+yN7YaU4TSXgUbBaQngzzbjTPjzo2GWsCGi0Y0RxqLozzyObgYVg92uXlTmcthcjBYPa2NnZ4Qc+10OYzsxhAxEEhTVXnZXQNCj117hIhOwVtyvqImoryJTksO7+BFTzdMgxZp0vQMzHmx3PmRuLpFWtcpIrmRelt7LWrLvdiaEseFkMRsex5Z+dh6EA1UYCaZYXolrvScEDgbkMHv7FPwpQ+VDA6bM8VCJmThIWCzr2df8B+H/ugenSqLhh0mev6iAXTsFqYxeQ+AXRYfJediDhsCBLUEe3nPdxfhTci+O8Lef3EMyOsD3NwK1g8BUkgIXJOc4yhjRKHT10fKG9AvQ1cRADLADzQPF8AAF1cmr+AAxEQOp80EOT5kEZCgYFIetXZCnh5iYNF6DduD/chL6JTVEqkoh9ptsATQuFYbewNAh0s2D6s4iE2A0DogPQxBaXIAvqbNxax/Cory/eUJr40MMz0cpW4mTv6TG5NIDWI/ZJwY0+gnTxNKyDbsGqG8YwwW06sTRAPQwhYzCTFDojs7pXoQt+QZwVi2pArwG0xUd1RyQIes0n5ng0Cmy4p+Yw2kckXsMWaQ7zO8qqsEO5ARkL9v1xxaPhT4qm9VIae0rZP/8j31Xb2Px8/G1w7dSc/KeoMn6FUbQDHxZccAtDzuX40U6gBmioKqVVfI4fyii4xah9b/Ad/NIkZTzotJ36oBTSasBYgrPHW8YLMA1hO5C2A2oAfxgyagKRgxDTH4+QVbnV/LbHzL3pWvXym0y4pcCl8mgAq+sMIRC2frRdzL4uRWiVi4zSuJItHZuUQiu5a43fJQhKuiGQUu1QyHycwqfxpBYLDwql8imFG2W9oRzV1RUryoxIDDATiMlpip6aVLv2evJZ0ceWrJL5LblD+tgMJMvoG+IWPYxYF/9Sn//bBbNcYIkTLBVANvWAlpAjPkZS1fc3exxaflUoGjXiA/Gmvhyz+hPEPBx2iE4Z6FOo7AFohcl0fp6iluq/bVTFx92liQ//ZcaSV7mNPYIYJSBdfsVgXnmWARkqt5dM1YbsRaS8cMqGf1X/iJSYybsUHLiELhHpVatJL0mAu0Q0ggKlj3bGXuOD0ORQhzmb3C34U8fVjOQJ/Guhz5zFnuTLg3SVVOQc9YWkxVJAw4R+2J8pEciCiY+QrJiAS4nTxWSuSdP8WolXzelsWX2YGH7PxGedHjGuaKFkfjxngcHGtil3c0WQS5Dskr9+EIFzPjcFlfIi4cVYWWefijzZS4IhHluCg4EtBZvT716u7ILnTSA99ySOl0wyu1o8fSSPCBbqQhnF/HvsfbLaVa/B+EDXrcrOaflmc9wHxa9hdr1+gIJQF89k4Ks+VUaJJkgYFFGL38xhMPKiGQ8dLcowV2ZYw/kLiWEHwxYJeUvE8hq/XD6jghvg3ScI14Sm7LtmjxiMJD+UlHXW8or4UiySPJ00y/Ji9XdjFibBXldLxnemuJkW8nqG58F+k/CYonQga7su+2NFMB4BH0dX+Kh2d6A+1aBUNs+c7LZlrFH1WKnimVTVBDy0ifD1THHqCIQLhLC5jcvFf92HSL7n4WF7V9Fc7kNwKLwsX/hAXWyyXHX8cFjIXJLTI69G/6vXnQGZ/l4a/ttMaOPgXZ0Z3NG7ufyoVgxLr/ZsWWMDL0FHjtA9XdmNlxrPHvFn7FXWMiscODHd9UTf2QbyCGdWV51ih5aBbU2Avz7LPp8quo8gmBra9CZ5yc6aoXoIg8mkJPPMfDZGTl1wllzbdWROzDDx3zt4hQizPaA/kK/uObXFPyevZqy6llk/06KMA9h0k+a/xadEz2q2f7GbwhXG1p7v2p6L5VD+WwwCY8Wxso2nwt934wydpttCEYM/W3hU0Ug8oWWQKc68/fyKKnERXKkyQ0aPZsgYDu1oGoQ7wQKrRUQzy45ybm0AI5HqlMm160kLtozqCDfIp/j7Mjep5HUEkhzQg11ScrIFpu8/6o2xgsO/xcN3E5X1CFWpHsc03ehULVYqw3w+Qpm0p712A2GgStUdNqAjN8xSQQXrkWDgZWU0KxWohNEIkRCUyI4DOh4pA+7jJc9JjzKl4phd2hfowFdcvA/VPmohEJ5Jh8IdTX7+4JbrOeCcgM/veNNHiXBIBmQdL4Lu/Zpdd1MfhEPDCSsLjeL6WHgqYQhzNZCmiqxVZFiMclJHwE9Obkyl1S20k404PWE3rQ2JL2YP+ye/5G7B5Nvt+QOuspniJIgYnHgBx7XrwGh2CUHMJV1BjKJs2rs4Fh7rSHxKkrt8ogBFyueH/PQnFC+fxQLLp+V8lPuTTY0tacc1NcIliu88rudRyH4wzHMyXFtWYlv8SmPT8qx1UcQwOYTSrAxeIfC83cs6o+KM5nexZfKmPp/MBZrvy5idxiglEAB0QYYy45Bcsx5kvatQNQQC21pd1chvBd88L8hMyNKqfs0qt1EiBn6800vRbcDoXelLAXH779QPCdixnVXi8wakqZuyRRyQ3A764zxBWkJ1/gmbnRifKFxuzgKibb1I9O8nnR11MKvsF4sfJ44d6MAhILJgfecLd2ER6KC9p9rPBKeYl3TnC9Fxc+EeWS485XvcMmkuZAkDw07glNRe/yPRTrcNcJ7L4Iar2xtV22tDAuguGqEgIgPvz/FYrB+xEK2bK00Sx+cqKLfKeyuq/YdgU+0Bu+8QZ2AD/T9z2IZ8wR1l7jongA+ZZnJAbAsIMuFxCRWv82XxFuzG3EAy2ViFu6L9UcH5rkSqr+Z5FgXFTwqxHkJxJvKi46q2Y3gCVupN5coLO00ZOIHw1NtaOUPqv0H5P2RNZzGMKwI5fbWxche/weE3nysgCHmTg/5jctopJYaUxyidIdbOWvQPBfCbXFKcguwid4b3iTv1US/WTgqoo9fc1qoYN4meyHDOHrC+iCSWAcfI1bZtal4mjxr1JAPG19Tw3x11DuMHvjDnaPR+UgZeVgRC+TqImqp7Jjj9vux3H0O/sQpgyMMoGWLgwW4FIfpxX2gh1tAsmN61iUa3NIq2UYJyawUNUBnNrDDCKK7ZxF4vifY3D3Rc0ABlzlPgheJYS6fhMRN1wSjNbSS+/gjQf6Y/kKl0wGh6aX5zRNTo9/OfQcVpUADkO21fpdUbmaZezdIjQhWJS63oRHmZh5Y0oizuJdEDDYH4UD9dNHXW5TM7jpwSvmoYsgyyOnYnuV1YI+EZchPGlDt8bOCdbmRZ97mHpmsj7VDX65zaDYweBSioFk6PBmnAorAXvozG6Q+TKUzaf33gYPSv36s+PtQ3NedwhFSbEMcJyVfhvxeJkyfYO7RhhXD0l0aXt3i8Eskulut5+5YRA/OzAourwYX761xZuQ7bnPcYY7+NStZj4AzGGdfatJCNPXz6qzvaVfmUcb7QWiix/Pl65m9539uw7+H5/0XJaw2mzjIv3YDL/jxj/3Z2qSndJnmhq2AE0AM1w9nyxyu469BUfMsv5x6LdDZ9adgD7XCGRsa46D9PCMkiv/QHdackxlC5Gf1SShUp1HdYovnwAaQsVJjI3pqBOpQdKzlJqBRAng7aMO6zbQxTImXd5qztLlgcEdOILYgYrJMqLzYUisJm64OG8KRXSQBhG29U3dF9Wk2q2WN+726jCLeJtxoD5EydB7iVMdnR3p0EI58lsv5KrJ3BdjEUbE+8UQK04JE9TqYfQLIqT5OIc7ySCjWlARIw6G9Wk+XO8Nda8dRRtgKnz50SxmfIRPC9GImhI/1bPD246dCSb65/1JQpJnYpyjZnE2HX0GQdHy2tI9nAK52ItIS7wYuhSFBk/a3RABe47wPrgj7HVGz//FflPNCLKQzFiiSF7mTiGu6l3SMd8xrbl6mKmunp7gbXVr2sEQpHmyO6JlpSqKsc6sWJDbJK15SekI0jP6VHzlU1zbyz7kNfZbA/Klf8lp+vlLNdaQseYZDp+ihhx0+Pvx37Zf+XAdOS/STMCuuxMC+fWk1fbG+1hawOK9jA5jVOfth3RMFyDLENGrJ2uWTsa2XI7vnEK818bNbF53xnbcS8Q+sOHwLhPK7k/1y0P92ldwIcudooOx3mR2BITJiOHw4ubIHhuVWaAtj3YYg8LuIpI2kIgqkhbRZrHdSqDCHAVuhHzYUqCnnGarvPTRujhFXkSwPlyZM85XiDTJ9Y9mZKEsvqLykZ318eMgnE86ni/HDjaEJHvXMRKmCJQQaWvNC6n6uwVfHI7ob5LyiTdJtGPxotMU5T4ezjU9tkWJzasIhiMYiRHp4+aZJ8f1mIAlrLph+iYK8n/p5qMqZd9xld3lR8odWEQIiRbnQrMPP8t7a4uuL0PLJkIwKlRJs37KTA3hYMm14XSziEd4SU361/vG4lTLw0t7v32gNfm8RiJS7rnsmFBRa6XhIzzfEfFeeSx7ifuwMolqKpMMcUBAsaF5Yw36EEOMvapoB7u9abYJ68PHBj5hHvN79MRUXS3uaprHGQ/B+c/3kN3hMCQHh1aMEruefSJNPVt75YI3wHnk35mCQG/9QVZfJVzJqC24iyKKDNFISf22djtWh/GI/ZxXlOs+B1zbautBAMXPCU1Og1GV7pQiTrUE8kiv5rietqu9dVvgh1MlHR+mac0T2QtPrYrohYUhqVvmZjQNGqof1fjpv1LvNISXz9ZLAzo409eWMwXNvYsO1HCX4LoWvYscUU0I2FwO1fbfAR549TBJSNDOwlktkZD5wcN0ZoYpkEV6rTBDcsFrUd/MptJ2TEycWbr8orp8bA1WaMscmuzEZr1bzB1NQ+TwQ8ktIAFdIPtYOe4QvAWerWuVdTPB6D9PqjxNfICKDEv11d1o0wCAinXD9g2+KxS1uwLy4elwn+/Ao2hptG8ebXjfh9Pu4r2r8BJWk9aGKujsDFZbGczELmf2d2JQQKepLqGbCMNu/mDkhGILJuK/Vypt975iiVm+RKBCroz/ttaxSA7ByRCsQuWdhEFTu2mAKPi+Tk/3To6AB3i5+J7Vdq/aQwySGHw+SD6MSJQOsFM2f9Mlc5MJEuEpXG9MdPozgfIJ2jhGlWThQsJLxeUcCpnZ0W7SlB1MNFKT2PyHcX98/MN9elusOdt6qoGkiMxvfrfwYiz4opqN3geOG9odWLGvSCGglKICFkur5Aj+AicVONC80PdyyHQDJcGBa9knjB118h1NxzFgAv06xC1Pj7suEntDwuffRHkznVwy5XDGxuVRvNabSAqiP8MFFBzCGnkTteBTJ94Qn2SuXW8Xi6mZV6q6cue0GKtnU2iJNZ9nmnGoqI4zb7HCkiM9rOJDorjThbtqo0z9spkU0uzHev+Dd3HcKDht8RiRMMz2idaBkEds5mpMcjk26Gwu82K7aMoWlwszvmCLup0//RLVyXEbiLHiENQo/PAogcpdKZG0d4nEZLEE0Ud5KU2gWBEX88eNeCe+i/hO1AgJ2OL1jnlgnHndW/ZUI9ffUDNBGyLriiVm/JtDrgXitD5ABsGrFFd3ru31Z+VNNEXUrQs2Z/iiN4G1lcg3y47U0ZaAD3zxXNqTRNKWfJyy51p4QhMuYBXxgcwkFy08BsKzGpT/xA9IzxcHgZyLjVumuHyHLiGZe/xPXGxtNp/zpI7T++AvEyedd7xDyT+By45F7SsxZIc+QFpHm3A0OkjU9bJ40lxA4h9deQ4F1EVW/bCHpqOCDxupxQRP4PtLBiFybQ9iEkuC6nTS416LYZLF4E7weNy0KLfBiEgvDP5NlmsBkg7oLWfU2wWBnGteY1swsi2fmkb/k4kE8BGECjOwxikGr7j3HQZVeLpxYgq0iTkvaAnTaYJsYAHHunk/HprZu6DC2SJPpZTd9D6gMrM3NMf2CZTKy47V10wTmW3HppzT1uLJRmOiLESPGZtaf/QUKebNd9AqkbiV2IFTKvlk41/DkEGUS7U6G6Pvw8xoEj6bZLxDCn9fah9OG5yyusyksJYYcmwp3M0HO9p8DT1bWRczEEUf0ujdlHJeLHb9IWMAy0iRJ7+QrHkZvlauw9Jyurs0gH0rXp8aVo4lc/cXZh0A6leEEJytmOD/6rEJPMIe60YOFREFAiO2LRak9xlvVV22/OOjxxodCemTHwlAWwE+f5So4wZYS5R41jbyI1M+FJzdtuQxWHs75EdyBUcryaFD3xZlhvvl+vI9KBUCgw/q9vh2Yu96wOGePegpsBDNI/ZqXQ9nIHOqrwf4Rf2sUbHInnhX1omLVHGY16C0OBh8XrMVjlJRKQ0P1AFlNYRJ7G0D1VYGdFqINNwNCJzo+UBZTWxJNlFzQvJY/1SJA0Jywg0Kt4VXnYP6Tjxu/Fu3k2BBdbwtrNveFm71tfTbYgZePLU4WyX1hTiYO3ZtSQ86FLpr7cU/DQ1qNJZT9XZXvj0x4mw3id5FXYN1tTZ6Q3C00NB8SxMgLN8BYu4UyeEWVSR1DZMhR4mnWWY8txT9Dtp7IpK2rg+NCIGpZdwh5uJF+qukKaCBk9dYjixzppQ2OH7k8OjAtqTV9Igm/fQTWUp9jUW7kyBkENo3ccNMb5wZT3HBtH7uYZ49UCwyd1+Gw6BCBwROz780dAWYXH/tJAzG14J4Qv2BzXwa9lwVnR5B8dT8zZ6h9E5d3mybMfJNcC7v2ekDD1vpoXlJp+9FEd7y6WvtEbrPjgnAkbCOjQPLIAaRAmJFzVimQkmPUFTHa2US3CRj8bAJt+eLxMMyBqYnQniRnfyZ+u8YplvITe4I4Cqx9aCLZH6hVZmsSzYreyCvdOR6tKDbWCE4mrqBNzufq/FyPNUoUUf+Wa1LKKdy1tPl32CEnCYdOAzh5gjonyTpRg+KOjMVPNC4aw6FxzI4i8YvX4V3BDZU9Q4o6RKJqtfe2pvOO8JJYEhQ2PHVzezb2XsYZymHwQi8yvZNGErBn9EYAyIFsFWAdRJLBnSzPb3jZ3duMJW8qO+Y0nEZaZngz0r7L5GZtRnvEVV/DY9nCQikXhyDh3Y4ZoIkkIgsXPMYoory4ytLRfOuHJA5fAdoRAzugbBQUhhQMTN1A+RL29D+V9KDCGIuqxguz6UdBIZzNCC6TZvIqdGIWnsInxRdLYteZDrYT462Pk40thdz0kuDzt2UWNgJ9iEbQKnij5mwmPUhkly7riZO1RbuAISR4yrVN13jzDa8zMrEypxUfq+dJToVIeyz4NesvO0iRI5IS6dlwfS9CaKhCFeAyV5kWasx9qWvnO6/oNvsgFEfnNDFqH/11zXTqCpy4CqWj3QDiQ45bbbMxQP9Wqje1qZxUdG0w9gEpDJwnepE3+GwcG2EjPkmZCQ7AYazZsLmpNWTQSy+Dyeal/0CrKGqxrOngMWA58b4M0hM3CkqOtY0bDYzieTxCepzIoPynv6flut/T63FchtXmYLP+uY/JnbKlhnEgK0x/HQenXAuPNrRkGcfxJR8vfR7j5sqXnbVPk8qSbk0SjmzFt+yqb3OzXG3GRTDZz5KUkERK+a72Hi6RVeee4ryFT3LYw5JdfpYs+b2Q9K0rqb4u/KtcaJQCKA74blbRPebjdBIr+217K0om76xFPSvdM6k6w49hW9trjIZFRgFkGwh686lNHIAF1usZG0KImscKrm+qRfDegFBEz21/0Lus10vHPtraPwSuJeZDYi+Js2GPis3OqTdJ4m3t74M1XK+7neRcz9NgIie/dKZl3rmTpl4ziEHH2YyrPz12w8LS15aFjcXtqgrhDCQx7USdEZVvqbSgxCxR7NGH1lbfjzxTF/k7mugBJ1dtpKvWRIiDCLdGuPVmrQAC+h3r/jGE/Yjx5H8q90XoBfXYoVz4UBLRqL6xLkHLrkrPjaGpJPayH696pH//R6qnfd0UM2m+77NdYO/jpXZnZak5L9flcSJGaJrqrfVJSnC9Q958qnts8Ax7kBG1b7yOJVgZtyoVKjtaeKo1jueAu4ckx8wuYQvxqeHwlp++44QM+tFQ30E4Kb/0SMYWePgD9JYGrnQ2JMUYoCjZVEz3bisFJmm7Tt1p/zrM4TTCzYP5Lss2IvqorFehtAj6IdAgj+hX+wlw59DS7Aemk0Ez0X56QksH8dG2eZ9qM3hvPXOsnsEmkRnbzj/0Y9BBULptM72oulF0rHJwzDsku55ymmcj6dPjPOHP2axUOockFVI2UE7wq1pu9UD6T3I0iaxk+1VqfqK+pYhF3t+UZ7vMdmOWGFPZHBI3rNW83bagq71qgCUXgBt0g2XyAj3SOgbem3VClvtPlJqPXgZJ5Hv67t4M9WF4GybZKxjHTLfFi74E+k1pHzpUm6C1ejzEjau9pG1B2gKH+Bfn3zK83FcBh3+36wvJsJ2Xni9sQFXXvJc/XYCeZ5igYbYNItKtuOXoyNlwy4/IXI4FBfSKoF3RrD05Ge51pc5FxuvtADsj81VtPlHejAqgGn4d5Ww3IXY3Ko2WnhToYisaJinpEqGsbe+9lNS6AVDLq2hM02aoXrsgmMtcqiwnYm86bg38bozZ+8lJ3W0c/4egQPcCAlP1K+DkGTP4lglSrXYTHrPQZqHbpQYdQOWYYe8rL7yNacAM1yODmq0vrslzv/cCW1HCkCZdDxXZrhk/Rt+xKxBYlmRiY35IhUtEnMBbCXOnytxzEl7GT6CxDOdCx9g6JTklkrswUXj1GTqMOraaQJi7FJPBiWoAqqXTesa5faotTMnOq/CCpHxOhp6PDIQf8ZMO9TGvRdfeimSxabyNLabtE4zdnLaFqPMX37LAeQMAEEkCFgrPOaNlgPtf+vZNV6uBqWajXGz+wP0taikzsjzLBkyspHkU6Tp8pmkx3QmrbwiV2CBPjlEFKip487GHAkLH/qZIhIambj1+tJg2TOiwA96+df7funFXIhhR7DSLjE3OsYLSN5FYtp9eNZW3adaUqIonkiUxPLa9/hvbYgqpMh+e0FqiJi97RtTw1+YWOWcCpDp8r4UBlroLK7Ot4M8MNLFcElKHm+QtOuFtlAGUcO09OB6tsTXYvYfICeKWnDv7UkzhZ98oDJSkriKjB+88RI9RAKn7XzzpYzjGSzCuRMl0WfPCF7ULyBGS/jeOAd5TZQekVaFudHRg6pehMcK3Sl9MH8Oh43syR8SR1L7fVNWdrKKps0Wco94i0Im+sLBga6N3nyBDd8/rCQXk0UrIIg2ozHUx6X8kaNVG9xa/j2T1KbMxclSBa9LBN3oFtJvd+9pJOiI+rh728vv6BuJ+q0F7C/ChHY/N9mZaB7dKUHwVj9C69/zRvyQGmjuQqHhY5QFIxxNnDRbOzjJEX9R9HeRW3WeWbpOUXnjbTcIhFeh1IVl4kfzBmZuZU3znNgsIA4v+KDJI6BHGi9cTuJ4SowwT761nJDeu+QEZd6U68v7ed+N4o64lmtAOlXFZl9BmaIL+CTfAjSs7eX6+9lTN2wglr4gxoT97u3iavxg/nTnkMrqQGncqtVF7iA0qvPk1qZqeLYM0lpqimeP2sec480GBnSgh6RNupHTKgpxp8xX1jpsQMTw9z+cHb3oX3fjWvOy10CK5WqphywOCa28+hSmh7POTSIcF61lRiY77Gc5aAP8T+DG35T9cHN9gFGl0/3xG+rAmQZejkxJea8ORisADaaggxrOmO5HWC9XRJfe3s9rjYzkfgD+DiMsdA8BgHYQOyfdFgXR1Ixmp+w4CQqyUDNN8aqWsPSYso12vX2S02hU54gJ+VJmcME4JtxL1EBY8e7x/faHJ7nsZ7sNVK6SzgIwWP0rik0SPeZV75+Sq31ODjS9hvTRkRDfLUB+0AJeQvKvrDdihWukOaVHKWrCeLxfvMlMxE/DcLKbyHNNmOqHIiPJKb71bvdCkoe/7LAMHCMDNYHZ2LyVP6nXiVtSc/c9FcPj3iLG4BYr3M9oWcsg0EykNkMLRg5yHZ/U8/RjQed4IyuqkSEGrGUOlBtEORJ89NSLs9YFvciPFANvMmcd9I5bKxJf9hrMig8lGLzmrHNbaukeOE+KoFj8lyvQHZpc46M6wBcPls94yEhSvoWJodgut2Xf8qm0AXPjn455whkr6EBZGPEERYgNtQtUf0LeHgghuYklF8isFveJi/jaMF7GHtYrDUs6BgSMVqUlLh6PdDvowe77rYX3F6C8H/l2qf2ot0lIhrD5dDBspFTtIPx/U8JRI9Cv+2fvo2BXJHRY5+9cl0CQJzxdUh4HhtVKEu8mQYEHlW23Yh8AenAncGhOQqo5/uXuDJRE99GvOisxMl99Ih22hxEDsscRJfftw1MwEvHO8shuc/hqj56zVCTdpK5SLHUybaXhlU+HsTW5BEkUysCwubrcIO56z2dUovRnxcPVUfqLovC7f8SDdQextqXs5KbCm5b7zclFszf5KNx55tw8ETAmJIcKXubxIcrM4o0POm3+hqUOAAAIEDWYZt2D2XmlovV3qKAauivvfTL6VvwdWIG60nZ7SBb1/JRxfOpOKhuxEN/Y1QpdZVvAebqy5HZCg+RpBJl7pClON36ey5B52pMimtTBrIg3gn5TQxNmDwv8Sn9L/T8iqkKhW1OdU4oEx5K4ElgVOgy5Awu1jPfT3kyuwMuFR2S18hCxxf17V6iQtAzczrfXfhyay5x/nEiAGABi1+pU1vFgUyOygQiI010bN27esMNhNUMNwaRwZVmeJUBUUXI1ZhusTr7KfSrbKaNpwAjrj77wA5rTs9FLSiW9x7XvL4fJAfL2/lAPMCrAUDku2AXUQtJb/waANxe3FKWwI5yX3e/HnDoqlODVSSr1+mtcQ2NcF8dQzzdBlK0nhyp/0JYr57pJLA/z9YEf3VQwEEiEcw0y0PxzBr4h2Hx7e3t6VPDIG2AvneCW1UEQy0OKk3gyx/Hl9MqQnPwPtH+7UdS5afz86vz7yrUXJbLP0At6xDIv/IQl+8+HVvzH/vH9z93FPLrxVCMef+hB3NubhPqZ5bWoZ/he+tXXZGmqE+BGb81Xa4g64HYWSJiYybTDgqJ68abG9uqC4ZB4+N6C+DqynIf9lGC/Hm9VpQ0H0BSqMmuM+B/k9dJNeQz+SImRaVb3OFOB/nTcsyCk1um4nfvfApGKiCrDeutoaiUKRxB/hSEIeqCvda1X7g/aZFUojnGF29R/teTB7TI9EdJduM5eqt10zKTA0HGNSImgcArMxkFI2BsXqHf66F/KYFUraxOetjsss6pThpq7E8NodieUE7Oqd/bMY3mlrOyLYW0cHHHo1+1FtFpJoNdJz8fzzqxveULf10kQ3fB5f/BtSqQsFCkvATYyMCiVtBVbESH+A1a8BYwpkEqakbZ6NvpjCGYboLNzWk72lpNeU/E9EQIka6N89Vghx4K0rxv827kL3gGpebLFK91zpcj9ZnMdFsx9tgUBc2XF6cN+x1Wv/uM5jYEj1iubdJjSwFwC6ME9DDuGITuZ/yF4h1AhKHtUS7O9gdgIjh+2pfavxRy6vIgnReHlIzBvHzbGFZ/MaZ8p3bUznS/q/t2e/c/d/Wa/p9pdsd2/mkkDShxh9VTHwZuT/lAP4Xj45stRNWUOETm40jGX337TuL/RgoiLrGqUyWuq0ccKkYb6MHVKXmrMratI+O3qgtz6Y0P1GbKeGTlT6IppiqZEsquYdXxJOyCvPRx0SXusSu0NGq/7MA6KsspJJyUwYN6LC/jVJCdiYyaK0i0fjQ5eWh8iv+5qyWVvbO3Bt2DYFAS0qkZ+MFfgq+KPfNwpHASQt32ZcPCtEySC90vHbrhBoh4mkazILr0cNH947SRvyyeqUhpi+VldOdGxUQzBwpbgPaxJ+6q6jJ6Frm05top9ZAL3hjQ0P2dEY3YMxjmXzBezjnqMVVMxcFu7vJi7MelNf3etgaZFxn0ygzikQ1aICygxj5Ut2y0Xlu/48PdPmA7ZAR7//d4yQcBsevnfXexOY+YsceODUN0KU0BB8hFpeRNOuknSJaJp+nvqPM5AEuOUi4dKcer9m4rGLDgcrYDISakTrlKG91E5bFCwux1c/GHXj7iyyT9zv3FdaNAslC/NtdMyhhpD6cnDqX4IRoaTu1JQtC50UiGBL2Qfw/MlH5glDhPIDc5hKkQ47B9jTwuzE7w2tRKuL+wncoG7BQBVFE/ELRB4tIXU6Fhi+xEQcsFk6U3gSCefrtDp57ChPUCTkBoOsXK06ehJlv1X+pXRN/0F0mguxABTihBAFn2xXqp//aL9wH8YhNeywKYBHk0NiQPWSw5Iw37HiNmPRD9EDMMjDQFiU3r/OcN0f9Uc1i3Fe7mke6RRyT6zbPAQSUvOIt3mSuOcSz4Zr6fLMIInLiDApDIR4Lx7NxjIJ1fZ6E1mSWghhW2OYZQf/Nx5TN6X9aMLESqfeLWLLXrC7A7rm/tbrMzrxUWJTE4A0iHPXZd2ZZhFYMpRw9V2Q/Po2U9bAlXw2KzGIa04Y+AijCOpvSB5GHSbYOpSl2TaDY2oNPJZMN+dOT0wGPcfzGWLpr1JTJxjEwZ0qIF29pA1l5m/9XdiMs9UXy0TTJhxjf69HWzUz+Wd5lhZCQXaSvSG057N24/f4k+PgtRXRJ8+KuNUlpkUMRBDiXP85Z052ZBbhzbCFHBh2TTZdkb30965EzE3Jm26M1+OyNeL2c+n/4CNdhn46e4Kni85jawJ0tf3vGJVSR9eQvxJVb6/weJgamtlRPzdjxvbRePWbDiv6y6wUEKsShAkqcgc6zHGswxSBQbvvpxpIiAJv131XKGIbJv1xaK4SFT+vSEBphnBWHDfvPBCJUm0Xmtgn0RnBxWPSGyeO1y8K3onTd6XZZRsBLk/1JibnGnCSDjOlQz1k05R+Iie87WZsvn1BXyPm4RLS5Xz52lx+H5iCocK+lTOkdFJ7atCCVGmR6KXR0cDvImkSCwjdCv3tpCOxrIIFqkq9S7nNAeznmtQiOqP1s7Dr/4MhXnni8zEKStEdbjdO3juiVjxhvwYKubLTVW6Dap7I3Yf29X13E8QB7OTSQ3WpeRp4cruRa7eSF3Zhpe1ifshbguMYL4IgIw3Wl1HBcl7eTvrRLn42xHYEDuxnpvrX19yG/UUKDiR7yXWKHovyXKlKVgOTNwD5whDqmSvAFns56vq2avDUweCDzO6nusdcK0x3vaqhnaJhlCJ6iNywC8YqgRTHNJaJh9ycFer/SAqCwAelQuYSOPTXU4wUsnST2ZuwGLBXlXlfB5fnIBErYYcTWJUZKvVM0pg3EtbW04qPg30ufffdePmcmHaaAXFwKelIjlNLPiPhUp3EzvE4dJ8eP7WqhE1LWjsNGIqmkEz9ddWhBpCGBUGFosgan/EAZ0bSqeF/X4zKTVuvvTIl+ZR0drmdMmdY4bf4HCQp5OAjI0WaQqo0LBlCpwH5c9GAnACdQ/Pj7XJwiQU8+BgYg05sLUFn61bZqEiDA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiSS_ABSmcFlex",
	              Description := "AB SM Flex Motor Controller",
	              Revision := "1.4",
	              RevisionNote := "1.4 - Dvide input current by 10$N1.3 - Update Drive data read to avoid div/0$N1.2 - Improved interface with external aoi$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.538Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			SS : aoiSS (Description := "VSD Generic aoi",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			iSS : AB:150SMCFlex_39F7075C:I:0 (Description := "VSD Input data",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			oSS : AB:150SMCFlex_9BD61E18:O:0 (Description := "VSD Output data",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
		END_PARAMETERS

		AAkSjj+XAFnpsJtOJP35Nx8O0+hm+Z1gAk6sfByytYdYU/Jwt4SCD2VQQoimff+6xJfPlGAZMphvycevo8eg7AMG9eoqlB9IwsHY7U0MbShwlOdlTeCf/Y/9XfAGSzM5S6gHYwmUl54RRMxUerroyJeOKtsW7TGwG4DGfz7tIG3IrNdVoS8cNu/PuO2wZ8U73xLtU2qsrq3y74CSnrwzKiVKDaguKD3tfnKw31TjP8vX2AGi7yQEqylk/Gy1TkQjCXJo3NtTOiLgCtp4UWK5Wc4dauh7iDdCRxg7Qxdcgc3mE7BofZ73uNfEFAf+K0eF28sPGskqnRC7/nmbzLSM/TruX5fJWhX0/njGYuz677RCN4wkdrigXInmp8cDShtZY0Imf9OUh8FRb1d1bD5XNQ8GwH5OhTC/fch1QyM4Tzgth+7EoTWkccmzuqltV60rBLUl9bF0lFkVtcPcag80OB7WK9GAr27nANkMo/TFYO3gqafBoaVCiiePRgBor78+TBGALDwJnrzGvgE+xhKTMyHVKDUCp7hRdXV5/R0ha/WtKnMOOKr02ZaVvsmVgvgxsFoIdK3fNHOxhXD2JMzAKdNt9E2nG2GVSOAt8KluPPQkkiT5gsIoGnaJfiGFGjrouutFpRWhdjGQCbkx7PaPnbrKzQyOdQmN8f1D4WiJxWHwrAatUfKOuHV1mH4TXx0d/gedGDhv2MC9Vjir3FSrpo8PMsLUqRSC/3K0s1qbtZqwDlpqnCsAUbnTOqxm+B1R0faMJdsdFOrrWELn51oLYglB+ltPR+hg/+Zb7MdlnF71F0ElZ0eZsJo1eEFcpkgREQtr28+M79Lfi7e1tqpWEy65RWqD7HfBnWLDi8nfziAMpjwWdDCLxeJaKhasJCcIj7ehZLnJtMoxmW//0Z2XYkgvB+0vZ2YnlMjQjHKGNiWBNxKEseIHbwKx2h+jhAr8BTXJBkDEr9tw1QBdkxIVX5d00w5kEKT7jKt5unny7+5ORCSpY6F2IS3VRaeVCxOLnpD8c5PmSp4L8qt1iJZEIVj4yv/CvTPY/LB48hAyBgpmfVIPHQQTZ7Fh+75/MOidqXnIdkKMAcHLq7vThRtL1QLq5bFyT5/9f2T96p1Lpsv4Gl0TN1QhJIMaegZEsriTCGaf5eYFXwNFrAPK4LKpcJKqrL7crFRGc4i84QtS9LNF0buf0ccLHMXx42p2hHg4IELT+kLpidrq0BfmnP/pDsCYRaDJ5dSQA7Cn5Y8+p0femLQ3GidRkZwc8WEnA6IHcnFPTjAIKfd55oHrwsTOZlwjq/CvtQKMzpFfYOMfzN03TwspNtMhbUJSBJEIIMV/HEL251TCUzgCx8oiwXGyH96vazzjpp7bjJTD7G7MvWqF2Zr7Ai63Ayfo/2YAkLoF7oZKXT/AJj7O+CfgF6mhmuvaHlDstjMW5acZqLuW7wQ209Iq8ajCoFID9fTGu29tw3KHA3d7fORtlxivMAiAtADnHWF6rQ/HFRkOO9Cu/IsEdFSykBFYejOD/Qx+WjGHycv9QlGIHZLxWathvCd/Xe6lTplGwQcL8BBMY0qq+ckECEdRa1sBkjc8zMmNKrdeFtNrfpiazgrmjcTYlsVhhp/tfBVAdRm3swaUhrYSpjsvhbQDzVcerIk4/g+bC9xDwYkoU6buIRx9i7qwb4GFmZzLgXCMOXQkCCpxrHHJqCFJq7StmrBLpxsJRc1sJkKO4JoXuE1x3fkjRvJ58/eeWO7O33HVILZxW+Je1iKJQ/lu2mxNL4sInlYJ+7IngFeB779Sh4pbmU1L+UnB6AcYpc2WQ4sjL7z/P7mtnnEEwkNP0kz6kQWO8Wv8iENHxER9LgBeUN3L423SLiHAgiEiayzEMfr1ibDQgFhzFkr5AsJ9I2MQih3KQNDnfiKV8zc4Cj38YZy+vEQBz/T3N7s6zcFfccDhcoiEQFY2OSkgPLS5uV0HFmKSzZI+OMZraTFlW+VZ0u7GA0eCspvavtaXMGZC6SNbo6Dje7r41UEG7O0ryXOIdM872pr7HWz9k4sXeZXC/b7Az16JiinCqdU9TWn8nqS5THVRAKgsmbbEPkCxRoSS8yrNZeDuh+qLlGdk1mQ0IF5Y14+ooCEuyAdd63qGic/vUkeLLdkchdBx9H98exzdbEo28ES1nBi0d1S76iCA8fFhQkqPu9vPJSQ3irtGVkFQ9LLxpb+5kn/myRkOKHdLi4KIFkV8kIRfbGGVMalVDre3imMJH7kxk6RcFNsO5BbSorrVqUpHp+AgQ76oIvIOVFpvEvsJOVIKH0KncXRMh8sZMfKHcXzSkreUmbSCtAJ1giKTAyiFl/FH0MxyLwtkjk6IC+nAjmoHHeOiH4eQZSMwHgEK99OrL/NEo+nNK3Rrs7sq6Ka0qPgj9O4vtaqRZUOqVMcRyYwTFaw5YpZldeE3M7XHtb416Wy80T5ebETcyl84dda+Z0NVpkZ2DuYV1p8DoVCQXtY6N/7NZDeBzuujPnqnOrDKfS04Ya5q0r9c3R5cBwxkEGVF0x58dxd6gORc7pCqegRK8cE/Kzy8AEZ8u91rvoDMQa+HmnRwnwoOEkeZ4JfzhNUC6xOwYQufSaxUDnwj3vWAN+Q5zvSbd8xnux74qzEXFHS96HSLk/6KC1ZmwvMN5MQ06u9dtOUS57j7gruzLXoTaQC+7QhNq1utux/t8ao/FkDuRhDOzJ7Tu+mrVox3pCoosYo+W6uzVGHPKznHzTzMVUgFChtCcq1XAXjcftqVH+o1sdMJ7wOeurk2XEqogmfKkE09gPO/iHIQx7eAMZMp/xB9U790i939JP0mG2T/CrP4fXE88tBWmhLAh7LBox42ETJuTpHvsGDyMb9Rd1q2JH8qm1f2i6SdOixI9AXLZ9z2W5Br8QX5TcbwtVqORGk9tWG9qnDo1KmRBiuz4SO6zEMxp7qbtY1YIPZ20t2pvQGVNtB6POHN4ed13DzHcOfhEeXFeYqP6LNSolXrim6Bo1kfszOROGCoL+b0lcQIfjpb1ih+coRx/3w/fYmwlDWHCZZwIVbfwMFlDDcLcPeG/AAxDVWht4EE+H7RdQT9LruwlMYE7NreDnFX+U/s0ILXK8W0bwrPuDdxugsQ+Axal7ub+CaVicr7d17WI263a6cEesoanL7ccGzuO3qhjRoMW6ev3liVz54TBxfBIqMOPfETkGsp0u+doig3+uxINF2QI8G+SGp0oE34yzVqdcJ66vlpJv/8Ikuv8eklq0dxO20dH6ttduXc1DZAmScY85i5rmFyJHr56zpxOWWEThVVkwGAtsrjMm87K0FX4rjgGYaBU4fDNikih8K+ETVpyZh3/sKY2eJTFGYhdBjcjj/zMPCvYumwwfAjkdayGo6/v9C+Y8ePQhcrm75D4bef7uMnGTIRayqOl5rpJzEOWYu+irG5Lo01NV8sYRc+oYvcq13eA/VRXWDqdSSMUs82jIa3k9Dq7JR9TvSc/ayOP7bTm94AckzicWlNqCaQyEW8yf+H03kpVsfR5ANVcw6StFb9ioGTOWGB2OgLouqoSHXyO5l/MfZbLDUl1aeDDS2ZnnSQDXW6u8RcLCCbK17zhIbG9TWRrcHhRjsk07i4PRTDvJPgt0S/aCTXnLHfMZvCRemJxOaf0R+dcuk/5Pw06CPflFRfJOy41YJXG3ikJwsuFV3Mke0MdpGWmJpUvT0U/cB0vhrg1CRNm8ofChdtxQSSQfEATGV5xhvOwagk84ZnAVYJhJT9YTkRWZkwDPcitiQQquG70o7GbLdNTj0Mx0gISzuQn16PuXScjodOC6udhTZsTZiqDHJglLXV5DKsY0czZkt5hKoJpUHmhbaVpy0Xn/NQNlsZoN4i1jfMF4x0NWHVgFeldvKBO76kMRpZtwcXLkH/F3xbbbf7e6DlZ4yDDF3aTa/fLBg4LtOoxRn4dmfnFUDs/WpmmWsbw78b4QAGk4fR2Tn++Olh8R0z8D1FK+ZeJ+idXwnUI1ddlMi2PHPOspugrkExKj2Oo/kEjXU76IaOJrdjXOYvbMF/DL6VkCLVv0Q/pIE7bmboN1efVRzDqx5YJuaKh/+vaz7/kVAq2jXZaC40s8Sow4Ck5uxckOeAfQ7191LhPDloZyrb8nFnSABIWFY5K8nFIf6QCE5Qi5E8TJVtll3Jgxv5YNJDO2o2k0y+LuSXozWCaTNKq7OtLX1JA2z7FOGIOrghcHICIQ1GmoKjxGhpAZyMFL8nCMl/ZN5YzfKFJ+PBpPEJJ1BNa04B+NvhUx69DkRS44AqtHsOHDHfkfogJQxxifxot6rxWhI0H3+QesCOqaH56r2h8mgM9yyt3o8G5UwfCgFLESfikZ6Hyphc2vryeY7who3uR49gvhhGzYB8D1QOOKRt75GdcibeUPIjwgA/scM2ouhaMs2Nm2EEI5PqBq6gK8yad5nE1Kp6wwVKt3fb1qzVgukQ236NbvL6ET50GCakZ03F6/MJaNhqOpEeULC5eys/TBHk1v+nd8u12Jdt76IG/ua1CauH8AE5xDnr1VAGQ3XuS6lxcbsgctuEqlXsvpH2vE3/N/WYimUHSMaJOm4yvt3l+ry1TohdLisozJpyw4cG2geY9ZGRibe5QyWu+MGbl/lHZQ6PpRDPpdP0OOB9leobzNbVRMbmrytWut/rsKenAYfOcBLqZuRf0VsnfiuS0KQhPAoFtb1NsgdgRG002v8AkyQMI/3MEI2BMC6BxYia1plq1VUZi4LA5/KfEUT14G0TuIKt9q6ZBaBwmK5fyJjyc5py4ZJ/Fyza3sN9iN5KJDZ8ypI4jWJAjwP4/7mcSICvc/7u4XpOmncb2JCv/Lgpy3TQDlPg1MGNo6ZSWm2gT/wkdlqB0hPP5NzjbdKhH5wTXktx6DursXx1yzXYwxRJjLpobxPH/NKpzWgoX5rFcyuW4UyD6539XcNx/4CJa+l80f6aGtm5YKYrer3qSRrnjf8T/Ut1XE+8vFORblIbAT32eGBzoSIgwbpAWnonlVGqfNGT74/x5ByHvH4phAGsZ+kxusARK8ySigH0wotk6XizhRXYG/xpyWghz+2Y0dG536+1B9cgdmrWOFi638l47mnulFEL+dnLZTiSElXtrt7BBC+nRmvo94ZPP8DGle5VQY+yjCELU2lqioDXLCM6qY0tc/a0rE5+VZmJP+yJX6QMl3NdZAycNpmAWQwhxzqevFzOSwwY0fYrdCQ9Udo29m1KhKYXHsW0yVNG8ZAV9kyxn3WSxFVWEL4ufPMuTVrizJyxbVbiET+tMQYvgdPd/Zi4SC+WYfETowgCWBFPdt37dq6YOxyHnYre3Zcdnu5VgmBh3GuTnCXpG2wqAuLIshMaWvQWKojHG7JqFR2RfXa9vRxjDuALG/9Qyx9nfW9+A4v+1V3vIT1q4VbxjE3nPInb2en3GXT3kUXLv/Jw5uYK2/9pCwECtMOgPr3dAa8liDtqkwc3AEGx0DXxByAa9nGMGkYO4Eix+um7pvPUwiLxFQLDN6qaWyzsfXCtQD/JB1cyqQkArhPesA5Dbs4WKXQVZ9uwfzF1QwU73oVcHnFViSIgQb2JoUJdfwtuPI2guXFfiZLBCLuM0vQvYOFsBcd5URAvDqj2QLREoENkLJ0eRM4tlM+5sIUo1CVWfkqLSavKbB2Lho4B4FxoPykRu+Co2239vp0u/mYuAc8t90QYEk0SgRxzE3sRiU6ZHqfUJ6naRwa50/bph9hL48FD8Tq51BUihWQ+VA0RlKSQojHY3d1JI3evw2gcotWm+hZ6lSziXoNp+1SDHD7S1Ia/BQCAxXpe3hIpksaFKgT6VoHD3rV8Dq31Q+Lv1wZPL8F5gMJkjkaEy2SNXz1wiLfw5adU7q7eKTnMI2dCMX0Qb87Vj8q1D06/sjWeyym84wapJTCkHMbqScuiFxmUvMi64a47xzNa05rilTS33Mp4PhMrYGsRKpIZvVvZLzxSS5zRgWvCXmLzOgYZp3nODfKi42m7/X/21d7FEOshyaUXXjCeojgpJLrlaphVJoQiITP5PIQ2BVlWwpASxOPF/AIpPJCJYseAhjym+HB5cwSP3QDC7nuY0IvxZilE3ISKUHMTFf9UvwYrwpkHgWFyUrvSqcTs8PcqinZPYVhvuJO0McYFSoquJkV4xCWJl9SW1A/FFo8Ox6Uuxo1Gpuerz0KyYEPdnIeE0qTLU0f3eVIClvgnbGTiR20QYZxpClhu8asuvSxJl85mCSgxElwv1JzYFhNuQh6dJdyq2Jrkd7pbyz32ubmjUVUBprBnBZM8/C8cG/pM1hh2pMBD22f5YbIaYKHuGrPyGUaS3hYwfdLjWtFZ3T/KxDev3nZeEmLAl6iAlIrLCHQirKjpMzm5clbEGT11rF/4h1ELry52Eiz2FIcMvkhq1RQfNUnGYT93dir13ohtwsd8JQJ2FQGxRSAEU1g0qA/gZVYdhiIykZosnuaAlNmBgxCrX7S7voyXTPKk1C+9cOT70BdhqR1whHQnHM8p90st7rjPYShpzTL1bxrOWjJjmaN+gWXunwanIUGagbjfVj6/pPuytZOU2cewuflT7Vknp30TpmugunLtp9+TDG+NY9cATkfwFOax+AGmhKQN1hJ3bjTgfzW0sNnz0h63D9xXz+kY1AWr3fmNCrvweMfy7bpkzLYwQ2VcNHh1NhETiJYExdr50MOz8TIhMCHqzPIjZyYTE5rrvogiC9Ewcz6DdAex/NYFLrPiEtaWbS9nGZAfET6ZnlAxUyj4DLGaikOOvG3ybf4wjs//dLHL383LJ6aBCdjvI/Wm7K+fFQop+W14pkcx3LWDW+0k3TiawnjoIiJOD2E/bzxt0tcIw6frJaRhlRjANcYnzkRLd+SBZH1GOMQqvvk1UPtl7TMIAAiY/nmBmadEiMCVfXiOa6/cI3MwP0wTIIbZP16Ftzn4h5ntNsrxJRnqtcVW95QqqvhZ1kLxbSb0bzZDsaeSt6tTLT93BP/xImN5zWh3rmjDuz5RUtAIpLX4fVGnUbVKg6qMgVA8T7NF1qmLfMiKfEQR3LQnN98yRRikqBg25chefJ7QDt6WOy08sAd/1cs1tWer+tOuIMdccWCk1R0HikS/VimZ6ZNfIZylOLWZNr/9kNrbpIomNbh5GZAVVlk0vC6Fl0Pu06LqoUtbFD+B69RpGsCiiwTARWVv2SoNdoz9HGWUIdaI3TfOF/z91bxVR+do0Rm6BiC5RuUA1npcRgtvooPCaEvHi5gH6X0vyM2pMIE08g40GQkskFzh5c6Rq0mRp2WohAZ7NzxnDXJXmOLt/LKFDap4o5yTzfgUkfJFP+UmGEIYjRkFUFxOspyhIkyMa45ITZD5yPH2gvEC2QKkK3p4Ug8XxybPwWxhtlmBHzMGp3TgY4vwItLxdump/rIFZ/+3Y2FqXBpzLRtSrzdcue/c2z6C21LwwIg/+MlJZHdrTiHHhrCVDc8s3Vu5o3eVPOnKHz9sHlCh9tbII5SbRyJcHL8Dy0HoA674R85GcK1fJTWelWWBrrKfIzYP6ETG249Emc6wKSQdr18FWOWcZJzXfh+48jM2kXeaJ6J99KU6iHryBTRraz8L3LXfU9p/URAx0kMYCNs6A+4TqQmn2JVxDa3claP7Bi+WnkBe00Cu6y1HCcFsozjFokVs5Rserl+XQTPsWVNvaoihykdUZSILiF9DISytSbq4aJAh9/xTb8Ahw1uO2p+lRo9wGSy/RN6/RMvbsLotF6PrKzatushoh1iQbwkQo6PIXJ6/0dxLyW8Y8nFxNoLnwdAGaZmAGUTGgjuC9oHEP0O6QX41RBP2PskAc8qYnvokTTjggACY0Rjl4Qx/ATkMQnUVJKxrS1tDdNJnPCUKrc3xgy6VMD9xFH5rYDms4YbfPLjP05BiDPmTx2JoFGSD22UAAM3OOJtPuxHtkngo2I3R3vOVb0zEAoODkS0ZnBHslwHNMHDy2VBiSc2klTDxZ/7NrOiWwDHhcVGa+TVVlxwAxMjtlRG/2vaCDfvEUcSIJuDDxgl2oZdjbeCMHzR9O71Y7nkwxqcb9R58hekFILYPVW1b9yx3u1IkSD76L+E1O7W8DWrJmIu/cufPRl0wHa2KIPslOat82rpiPVofb1XLX97GOY5huQYbBsQGR3X36dkGkTE7HMDf14Jw8gCZGDdzBrRz/h3cmD6LR3T9xHmxqaOCRdZfmWgl37piVJPNHaD6YZ3vur6dBbkufTtJX55u2cyH/YP0kv+qR5ZWMSEEpfHvQEjLHN4jodZ8boDSK8coWBprBtIyvIddeFJ8hjG/gqrQMO01iQEGR+ycMBVjeXv/MoSM9D6KpqgaQoc9PCNSkw+yCwNP6Q5oQ8nTnVApCTkfXVs3ZnbbHYj99Zpa9wx0VDaiH8ox6C4yJda3CuZGPrLQY6YkPd7cdlk1zaZB4nM0Qtj5VjRyggLx/30Rgk8bqtI+k5+GSSsBrhiB8zvHTXXGTzxdGK1awiSAYRGDJI5e43wiJxvpKxRhTNKQQD21MAog0CsO2mBlBTGJ7RJg6AaBhihE7Me3zLU7vYOYEs4zQsOFHW543WEvYUwtw5Y0sgnljcUgdhLtPkqJ9bs74QppOsOBnRJUArLDA5XD77+83SVPR4kmndOUo5D012fWEkLDUQeoQD8tzRx7PnOsHb34wvUNR9HuKhcUIUGZ0BZZFhoiSxGLiCZ3p6o+gxABVsW8bjgosX6PBrLjLGvD9NnHbkrxxCVRNDLu4Vof1sCQyLYQq1suadhjDoKkYvUFvNC4zUAP9UeAVH+2tme8528qN4QavTc/xRvl263lL7ogxbmSARu22y9mIFpbt/QqJWlSr4JSdnBgkhohzbBHSTfp1lzPubEuYEULuiGC8UYOQiXek2NqXQ+xgpVFMz4Eeh9DEqN07owcO+crTvpD5t76ZhsC3Ui6ZscGQUEHYr312oIdYCMcU+sRDlSznlRfjtA/gOETWzpiOPTbipiP/fsJPEZi9Rh3ktcShedVO+ojARSuZdool/qn9bwsegrFKaNDs1saZd4WWbvTMoKU475av2aJwZnDmGTY2sI8qzdrIZliDf1hX0MOUP3u6m9YU/EyJAR7noQXPiGu9USovPyCLcDG7h3k547bU10w2+PNuFgc0soKbdeVb6Q7wUjj4OGfUL2Rn24gWu2QzxDZLwN0ZM2ocDlxWaA2Alp8Bz7PJ37IsYEXiYH8AlF7Jmv50cDL30WyABcMpShzfLkyQEeo1z5F1uNG549Pouqj2DwJA+/jkcm5tnDh/hcypddymywEs5ebm2I8ME02fpJ0ZOBwhGNEHojAyQ+EYX+ALniAGTbaBVHXS5VqCMovXHi1VJaNZszX+wkWDGcfA/eP9fN2MRFzQ3JeeC+HklN16GRupyOhttS3pKNz3G6eGBlFUX2gU5+Iml302f9f98yxs3ZNJ6h1Tm2swN04iffjmYGIDbXAUH1Hn8QexSfkPXlNqCVDFEBYrLDTLtxqTmJyiIMcse9yl5Bev2QKxZpzw8PE1/SrQ6rGAIqwyPMv92hFbUsxo0nTuRFIw++HZQC3H6GzZfUPnU0A5L+14uyCPhcTX0grz8BPiQXPLCcu0qabcr1VE1ogQvFZFOVwiP6WafMa74iTGbu5TExS0A/9T2NPxWsAdH9rRwIhNZHGtFMIbPwhX42FCEnFiM4nWW3lreOb3vUCJqvB5x+NcGemXCDuWp6XiEbVB2n5xWJoAjP6byEvNLvlbONTB12gSzMYyJL7ee1upftzG92LhcjORrizfqshgqpYTC4hX9shg2GLOX6ZCglnCAXeXiQxuyPQY2JI09QZs40nTF+ediaHWRNCtmcF3DFrqUR6D9e+dxILlaN5wEF+dNNt+8nduiC8KZedUXJrvgLPVElEeGBc1OSzRsAeNwvpAeVH2b27+2vG7dnSr7z2G0tI6r/vBeovMMMEraDeoRY/aekG45cnlwPo68230RTmWbYP8CoDII0ECrpYoLfsSGAW7xJqr1jMCR9b+0afOZgxY9LyLZVYGH/HkCcTh6LoEJDReiX0Zpa0EYhtxL5//k5RIU7heyx8FR5fNRFLSi57NMDIa/VwOmm9yJ2GuF6SBC+NTeMy7TMxQwevyd1Js1mKZBEZtlHJ1ffFNG0LH+JUHE6JlGXFeN6v88RHOBs5zhzkwxPw5Jx/LZK010eLLi6Brw9KRcBVxiSjhDk+IYnQlQzV4qGP5PAn4g+d9p37CiELMUA3r36j+aG0yyrlyvcwUQw4vdqLImGK3GhAkpeawvRHqc9PGqIgb2xjUw1fqjbz+9blHQtNFR54kDq3NluUexdgrm79cDzClgmLS7+ssoDKEOGGGwY0k+ueVzp9yuEA9OovyFgebRxMYNKGRyrNj/s4RSXrmBloNYS6dBUhHo8BVsOjFLBHIs3ih6rv3lzSWGUchgvz/BxH8H0n1UYRTaQ6BeLlwjrurRWIqIhQ7Ua9JOaYcVXCzlMDUrimrbbUfO1pEW9Q3uRLJrvPASUAz8+vnWKkLRM+wZz73UckuEToWMJkFcNne5M4CwDBc6j34ZaLiqDV/3EgWCxNzYnDYj0Z8+Mlincw9yP59/J3awQt58bK4neFwfx4OPENUA/2C3/728Q5YZc3I//Gbu0HbRFAklppZqW6zPt/CzszNk86XjGRR/E7gSzOKmnfaC70o9gQbVgyQHVs0+v4rZIeFvJ50cmqksE+rA65L1XMngOApr0MKUonazCv2eO8thOkyaVQXPkOJZJ9v7q0ygFV1q5wm0LO4NDqTe8myDixwCjLoMLXw8lMLRdIO/4VuvYYMJ/KT0bK9Y6qi2hM2OmSKEzpC8y0uqlJBrHvqiSd62IhFoCZ12we+cJPcs2KP+YmyoXRWRDUZBSt95kEtlyooErI+3GVyaieKZROryRoIeXhR/wjhZn9jrQEi6WayxAB7gNJ4+GQGYwBXnfMfgJ9AL/dMqBKmJPF4rRz/5JAZ5bogpNykdZyTPPUvJnscackbpFnh+Sze8WAuPjVc1c7nfLcN+0jAdTS4wP79SYI/c4nP8lf5REVpSQvUln7dz/SRiPf0mlV22kDWSgXpraEylbgrQf6yOcnKWkauQ+A4Kio3FHyiQ9Mb+CL9wLKeSA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiTot",
	              Revision := "1.5",
	              RevisionNote := "1.5 - Changed spelling of $'PerAct2$' to $'PreAct2$'$N1.4 - Added Aut, Oper En and Oper Disable$N1.3 - Set Default Gain if Gain <= 0$N1.2 - Repaired stsTotalLast functionality (and oneshot cmdReset)$N1.1 - Source Protected$N1.0 - Release",
	              RevisionExtension := "Changed spelling of $'PerAct2$' to $'Pre$'",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.542Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.2 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.6 := "Internal InUse Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Totaliser : TOTALIZER (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
			stsEnable OF pvtHmiStatus.07 (Description := "Enable Module Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsDone OF pvtHmiStatus.08 (Description := "Target Reached",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsPreAct1 : BOOL (Description := "PreAct1 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsPreAct2 : BOOL (Description := "PreAct2 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsReset : BOOL (Description := "Reset Totaliser Status",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsTotal : REAL (Description := "Total",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsTotalLast : REAL (Description := "Last Total",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsTarget : REAL (Description := "Current Target",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "Current Input PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgCutoff : REAL (Description := "Cut Off (Disable if <)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgGain : REAL (Description := "Gain",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 1.00000000e+000);
			cfgPreAct1 : REAL (Description := "PreAct1 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgPreAct2 : REAL (Description := "PreAct2 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Totalising",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdReset : BOOL (Description := "Reset Totaliser Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdTarget : REAL (Description := "Target",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cmdTotal : REAL (Description := "Set Current Total",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - Enabled",
			                     COMMENT.8 := "FB 2 - Done",
			                     COMMENT.9 := "FB3 - Totaliser Type (1=Pulse 0=Analog)",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAkqtUgUIn0kf6F8gmivGSmps3WakXsaWqSf0lHlL7urYKTio13ZLyTaHTpOmyPkcqrKXsUyIt/cT+BGm4iTVi/ZmekO0C2bQE3jGE0XrjjxWZpaqIqHx5hs42os1skDkFusEd1B32pTl3SV4zhV4nxtVHFv2/wP6tFE+/IdHnxO8DRSH5skZECNJIU7o2kxqq8Aw+Xh9vUhbW68uo8akVGQTtQzUgiP2NJzB5uZjZeHFBVW+QOHV5JTvfQjj/SYWSgIhB9nk92VlLGbkvYBUgMjZ99wrFZZQfORgTWO5qdFp7TD+psTBxaBGiH+AdHK2XTVywwMrME6Gm75esfyODGj59Ej37g3INJGUK7tFspAg/ZU8JNY/5SIO2CNshohkhbcbe1tTxYMyeFWhH9/Glbf2CW8XwqadoPacVWi/Th4Mv15Q0ERblpyZt2qKoKit1vOjRqbLEoyaYXj6fcnW495mRRH3UGhBlErLwYWu0gOhh2LJWo3W5o0/QzONJCSWEEPvnJ/aN2t2Aoq9af4rxb173RaeecQQ2K04wrsW/NC3iyqf2vtyKgn1dDCJr/4dygQki+cCi6nvvyG5tlInHOrGtcG0yb12OX011o3/+DrtQWhidGtL0Bbf5q3EOzq6J8pqQGhTiTIQvHYCvlfv7NinmXMpQvm2SL20BfAdlC31g+2zgBfkzb8ODiIqFY1ryD4/4QURTHtwVUvMZs6no14InxW9FrHUs+o8Nsy7bLsGN4yQgk0PzkcdMHJaTG+wfJxxuT1wnfZfuXnIByp1HL4fmJzO4F85Q7+Nt6CyS2YFY5E85Nro0Dlz/IOS1aq/DGisVsB0t5TY6IREcjlslGFNUVFftZTJHw2AkC8KTAE27vqG2Tv2aR61q6hdsBI15KSH6hVitZHY3M4rCcZeeN8GEvw8S2dJOajyNu4AfEuEaUZKR19m9vZqS5wLVbfOwptUcrLxI0ggCf7BlL9cSr8P5Kd+0zx1URrS3x6G7+FmVBdsjEF//rGVvn6L5NgMXlwPmAL4/WQJDcpuOesuKOGlNKQ9axGuh+b8O9PSA75mvJZ7BTy8abHo3KktBQGUm3+ByvrKXIL4RpMlidnioL2qvBRNFFMuDfjHRATk6i5V49RrdEcjRo/77LritSPI8E4OshgyjLfceda4Wt0rEdJWwBl0gw93GV/FunYMi/yrQbrYkDnubUCnD+JQ2VkkHQ5jP001X5tbGVk8rA+Tgn9O0gY7pji2Y/Alh+XGeCDYHFzLeFr5uvTXeMfhysJR66S0vnwWaxImaphrT6P8yZ0auL3IlgDxHFSgefpuWDyJZk1VnLPBUH199N+mAH6/fgj6YF2oCNgExycNZVrGgrS6zea5GZu2Imk/+5SoC2bGksx+Es1w4b2I/ZBfdStu+OYWlPxsnhYWWvOrWmIiuBOEzndOmiG2ir5wTLFUmxjFRiHSh2rYl1iStxtc1nub+ceahcKJ6Wm9n3n/H5jlyMI1zYrHPMAyKLxfQrxWrxywE9O9S0I1zbIxjFiFeHPPFpGtAsP00YWrArKPKFsKP9KlsvfJv4Xxj8dntRi3HetH0Pxa4BjWpLlF8KUQNg21hnt1uDjwxTbP1//lOHsFkPNzkCswl/V305jBtE31GxLbSbxKPlJ24z7JmF5HHcdlH+2JUIK/Irh1kQln3973gQ0eIWx6UCerejNusZ176JrUcvoszreQ4Pd6PKVRFAZtXMhWsZpCpD90yjFTzPhetVSXVCkNEPIH7wFdQyKKs4xjN29ZewV6tS7XYmIJKt5VvFlWMYjUhUJbch8cSSStjT7enaQ1oGM+fRs5d1I0i8Kpqkwtx9tWP7aS7r+MX6F/RXQKch/gq822S2S1Ko6XBq78l/M/DEUpKhEfNENyZ0IVHdm7Nwf2K9nBPBzgsyk+J1IMFdPqic+qQ+2KlHQ5zrCeC2fyt0LGbTQ8SC4XDheB6AOFH18RgkSmFzcyz0jxGTi5XofA271Jiot9Il3FQmYP5VrdgaUs+dE+AjIjn87qZ18ZYVNoZBgAJw5remoQk+jBrKEd1ppQIhu+Sk8zFEWe9GxgoP8jkiXD77xQNVbECSghYmnVAauIlPPQE6K64x5NUvKHzgHlRlqTwD4R/PyV2oL6f5Ygj22MVjllgbS/foqUXG3ZgazXiBUXmyucTHnA0YC6TeRujdjJwalfxFk5mdvAgpy58jGXYcb5DzFDmAh2WE1uUCKaKTcsKIF8uiqZO9wRMPmNht/ep4SuOLpliOp/D/LfH6kUkR2ReTQNJg6qFBXueES9AHFgu08cBTjAL0aDGq3cZnrCNzxVvNINdgVTHjagHJy0FI/aOTQGQIZK/FrSQdPEH1zepDJHYGWL2vVBChnsulrz485giHXjLsGuR3ROBoyZmkXNp4O6BWHKINTulX9VIyliKGvqAsf7ayjdcDMIFlmzkmjFnlXr9mf+sb6TAzxuzTcWkCqqTcBLbp37XpBUrtE4Puyfdgpe0pDZ1XVjSqkZboVGGhNq1gAvl193ijG4cdaSkgeer864c9Z9zwMaL4ZsLJ2jtZHPInXCL0BFUpnYedUOXTg63LTFWbqC7zTo8TDFUThV0H5Y+tQ4+JBy37scEJooL6bey/EShMZcbVweqgsoHt7nNl15xu75z44HV1EbbLru8ypFxMd9NgydR31fS1tI7yCwhEwirTPMAzPoFnXD379PhaLIFwKVEam2zJtwTjnQdkfXdL775Lv/zE/XO+E0T6s7mq5wmgLfhMtjcw94zrwOfaWKpYtug3Om6uEAVyZHdRHxyHNFmOavh8vb1yv1U9YA9l+OyNHFqdedxlNnM6F58PuF7r4g2h7Z40Xj9wagGeJhjlfWiAWukMy1r8O31/5/fsJDf9Voi+XFWdnznvUr6VEpuMqNqQKuryiqavuFhK0gY5u6GZkcr7e1JfHFtoHpU/CWxQCGuOIaDwz6QyEefVjU5bS+0rxO2jd/z/xN0o9sKTA11bEflunEmPVAw8hNk/PGXhhszc0hqGrHchZhuzcoQVeroSe07XAGubBZ8JVyG0Zf37YZ/jtDVwJyustAOI2qK3IelHdY/FhoO1XUoy8m6esK/8+fxONoehhWIrnmkCd4Ni8dQvpITsy2L5PlyoAw0odULPrauVDlbl7Rkl+32BLYgzUUCoOV4lwrRt4RAhB3hMOXOC99GyG4Mka9dUQjSOGNijJrF3ywAbS+UqgVxGUbi6npcsNSDE8VWVW+660yStTyGl/K5L3Ddg2aJ7Dc8WL+XzDG/sKv2o3gmgK2ASMb7I6Bg0yet7tCaFFRgmADIqdk8r9sUOi4v5RO5r3DFO9Z0ZAn8Se+LbLV8oucJJbakTG3wn+NdLqP+MZ3sFYwdPBgEjuauGJERVAkkxcJAysZISuRIojMfV84SeBZiIbqjp8eP6cGcWsNPBaOcpga8YdrCgAMYMBYAJ7BQydFrnzAFdYXQSgwnwexdla7AfOe277ZJ0rp6N7gen8L7JWDECVjkQhC/xc+KHULLAsUILW25pDElsMsmvKUHgFz4hiZ4ZAjfPu7PI+P6aQpSVMuF987kgU471uASZ2tEdTLU7h/Abq2oU8UsQPZmI3PzXErIgB2LnLdp1qLjA6DMs2EZk1+9UhsyMyJmlMkXCe768lqKviuBsa/vBcYx2Y+HrM1J2BajmV5uVPYR+M9yf6mb9SyOkv7LIwVOFlXX0DfWHncL75wfIQrozW1ctuHS12LTv6ylbB9AFbKPSLpik3VyzUtmnn2WtXZUxWwhFiJMOawfUQibtkKFWG7H+UEWKNpCim1f9HLXD2+Xd+emhDXSLJpiWWCAWapNHy+A81g82U8DYpKS8IiodkwiEAHSlWHf/ODEhbDcXix8AzBaEYseJpdz/jMqJtUw20KR18XoDe4xvITwDS4AX56pl4QAKJ0I/HA5OB7rj6UX8pRioKlhPhkqPhSztfbncoVv3QAddPQu1wQ4YVBQfH3FMPrPGBQn1IJKyfpUg0SMikeqz4pNSUnI4fzrkXgOGQo3+KOq7YiKNVY6LNvVOqNngL8k4Vn2I4+klk2sbQhGiuwTWv4Klpc/izU5zXoiC4gcGvFnOJ21vyHB6swOGft2qQW9kY0JbqwSs4y8P5UMdnHYOBfHyC7NqWqaVnwkpaWtplYH3HuLBLQXfL198ujFuUjvIAAOlaAzxGm5lD52WyuTVcGWMOW4V8KsbDBparXhiYz9sGoH9WfZuSWy8pwRn9iOlppW0+Vb/KSVd2rXerQdqAFVMngnG9dn0meMf7uPZWIIiV+ZKFzwvLOyx3W4e4Zftz4uG6ZGpztnynijfnch0alG0Fv/e4S8IWtrRMzguPBu0oVGgXmP3lssTzY5OtSOtf4DtuNUH4kjHNvlWSJ/XABT3cLFNoSDV7YHve1tEExthnSKBjWpv3nBdLQTwZPnCkjuwl6+QKoFkGFkc6MxC71Y1jDrydvlBFzFpydlhq9C0c2ZIRya0cBCLG3N0Ki4YUr9Q67LkANKl1tDaPlKfj7oDdPJZwq7TC20fo7xzPaD8D195JmmNcHVrNBsRs5KLO3+SIOtC0DM+J66dFU/OWf0YlZl03mcCpwiCINydJF7qo2WNOce422CX5ooUy/ghMY7TF4dyjVUtixHAMsuK+WFOWL0/VexYLCv47JTXSx4pmiG6Qh6O7VsLBK5gTEy9b4dC1NlyLsBuHs+7p2SIIxlMxoU+d95YiKi+e3oH87Xtjz87VEHIbyCMiPHPMKDhBmlodWYgWpux2JKEe53yfhPqxuPEuFmXGSwbKpnpJjz4YE37ZWlvjyoPuNi6DA+UpGajsLfSrL+s2uvmpyoBzH1j90166v680k5ob6GpDlVkrb7xeN12sCvdA8RNVpqhclLWXpJQJaAZeawrQKm9lGiZLQqVTYNqG+cOJ/ndIfPnI42JmAhAjhVxFwQcWHF3hltnuWIsxf81F2yEuMVJ9PyPW3X6BALWViPtNWooEnZeNZozDdDzgz58yPvUranX7nINHJSRjHPVb95b+EHxRjF0gNWYMlVNlAvrxhYghmH0WBMaLisIXA6goUXCT9DdNNnHMBAe9wx1wwZEW0PmEqDJQZChssrqlZp3+RH8mmOGgJ1E7nQdlZuARSVego7DgzS0WFW4My2M5laNIp97KR31qjPBaIGVXounrI9HyLhPOp1oWtJcIzFnDoPn8N1dxmWSRSXaU2JPs+LwAaG+xZdZMMud6hkoPN8ydlcKSoIh3YDPk40qFCzrT72qWAY/cHW944B36yJgkhxM74kK60CWGRx3CaaPsqakjSu5inAELqvoC06X6mhLER2/tYICDtBD6itSqESaKeN66TDJdlbkV3oEI3RG8hdGPDGiw/Yq+4V6aZtK745Y9iN6xLPLvjeecwGEW3jraXZKSDnoCFpOvFmyF5Q7VJILNlscXGFKajcm6xUgS9ObE+0USjh/DvZMc5hz8CvG40LCpEpjl+83vqbdZwXe2rouYfxJZ5ku8y43hCKihtmhCLAd/q3CgSnRhAzCW3P8hyiPIQj9pOfrrysFhDyee5iPdRQ0RfO1XjiZQZrlxN1EWWzfNDtvwWhgk+1pfv+uiRRJlE2sKzi6jbc5RBQ7giO1VWLx1u5YG1k6PE6E6l+UJUz251rEYlZVRMZZmEJfsH0nt3fAL6iGkQukeugV9a2iIyQ0IAOvMisM8VH0hwImKqi//tXov2pT2x2NeQXBHfKUaww+IuSs2kO4UuaO/cGp+ck/2iAcpzDG5b9zDBJfG4j9Z2PdqGiRhiFI6d8xZ1s3qNSfa9Pw2FZ1bNymZ0CLvE+E9/nA94sbDrtzymdzfZ9h20bUiu5KcB19qP066rPny30zBfxL7+s4Kfit582lYVMYCWV8CEc8eILjzQQ8pM8hToOYDcRObuQaAh+u5JJ97VmVjEaA7zniuObZtPfwc6WL0F51AEYRbxD0g1DrwOlsIfQ1bExJBYihJji+zgdy45FXf4iFTOtJ+Ir9QmAyEVyGfkOpU3GOeOoL2Etf7mjKmGa09z+OZxLOHHklu7sY0nDMp1y7cT1/uALkHT2yPruyeF2iF8bgLC8YvCQ3rgrG8d0oUzXn4cof0CBkGUcevt9PGYqnoDm2e1LKus8sJV2igQcQasdyPLERBVk1yoPZlC+leIh4a0sg6SDoGV7Pm7x0fYMBKJuudCH1zSpC/+UhYTLuxC5IOqnhPG2kHynWi82B/zf4jmRs4mfMDL37e5hHUx90ioytss/rmIc/vMnty5wq+MLtUTgGxnkr6yCeeWfZzOxbNU/u+Gz92V2c8ldBHNc5/WuaRE7lYXI+7CsAyAScbULCn0TKtCtjx7bHw8ewHDJwWfbCH3ms8SYdtx/wMYeRmqiUtd2z3lV5xq1wfdIOsPwJD15PPoH4USzi4FdWvxNlYtcMrtWfdOlWgnHeRGbC+GPxHPFhwAXQ0k0RgOHKQP7r8PSPlSOmDOrSCvWLDlsMtdksCG8HnQO93GQ0whq2Y+FsfmbHbVzSyyoKistZ11JmswTCHb5zAWxffI2ogv4AfMGK8zf6usIu9uH2SAMYjwL06/azAhWmFgZvQwOJuFHQMbaXi7qFjRqea8iuyWoP4HOMgIjmo0CZxJ+4btUsE5fd/DZ2XGxB/HsTPpcp7LuiM4mnF/pPJYs5kSmz7T4UbGp/GtNBZ19zmzyLLfKiYnZTycunYcD0pKnJakAKRoMgMGzxK5EC6Bbh8oTmvrQtF626CsjLdY3cpw8Hho/V9A58jsvM4Mzb1OrPkoj0FrU4SyfkMt1mZYQNofRKZ0mYj7YyX+Ppj8Uags/wl5VyaBwPFn5Muz7ZxjKaP5YcPPbm5Bfrc3WdFoGbpybZBw6bJu89n/MeT0Rylnr6LsnfxLQWV55/oP8UjXKIaGeg2MEOlBEEEZYQ/VfNyIkX69tblivY2EEe3l8ZQt2svSy0x1i3/remqHCAfTIHkrKNsfGdmGcifo2CEaNaiNIOiLbLmTBhvq9b4IM5fLl6ZtqVrkah9nRCE0hEEAR2LA3c5qeO9i+G/KesncI3yl8hCIJnmbUBEVOj1RIC1goPl1v3eZd2R/ltFFZgxcPz1EpgBlDboMeAaJQtzv1GQSBcSMc077x6wB1ayxaNlhu6hqB3Im/fsZO1qiL5DRRwy2HFqMVydQx2sPMF9vklu4JXanHyYriU/ilqhZfcCq5HhKXEbfF9L9bLB7GNt+6eLx1zUgh5yBeF/zPC8R/l3rD5QfpSA/aTjKN/5Q59l3w8s0Pq/2CtqnVtJJmhHzKbUHM/YxZh2u0vHc2t3tuAzXTVJyTaC4BVs+PgKncs7wMfeNvWoDhJ28OCw0XU3qODtNSEyMxkEasu8xKpf0a3HlquCmoEw964or5tvGDokdF7nAyJB8YE3PvXJMcLoM7zjz7A+rzBrygt0jyigw3u1hwAO+MM5T+iXQDwj0zPDT69jKSho7vEQQJwtGUa45LOCOUXZ8g72W+0SkF342ZVC907h4e0T4huB8D82a06hQuWeTvkST6bjYgiSbwgqsX6BLtaWnMGIRLgXUwrdiIdLcU4aIIUbAVOc4J5XovOK+mr3jAhMshWBTmFmPvZZrS8hue+1/O1EQtMa9zkJH8G+DQEifG1NyKMOXrYjQuZloFvLgEgFqJS+tCQwANVde9/4TO6cgQY6H4GaQ4XIKJVmxlRkOCZ5hGbwJ7UVgpVizh03nh6IKjPH+MigccE542pBQN+4VHKii2mNkVCjQrY9/gVAToEWMiBnif28T2RtEgh5x7jFZ2mOeAihxuVC6TOaSQECdT/2BykgrptIj5PqfhrAn7lcclqB3pzUFLQDEgLhPInsE3YRkFuFlM0cplYN4zw6mMaAlsa0c7Jz477Gsv9UN/B9nwz8S6yk/LeT4MjE5LvIPDXng9Ox4c0asHSMXc84ITG+6ajo5KV4cttL9jfGg7EXqhC3cYTgpgqymlYPiUcJbHtFa4PmyOcdtUjDFKRnamsqC10GETVRuKY7+Nx0uKfehs4m0FX23evdXGSP/z4x9Mzli8yUxq3akeP/+RtIZ2LwvsvmbxotJDwcuIRhOzmYCWKd0JwPzOiC2ZjBHF1Cr+T/KfcsT3CN79q7wDwkx5GIxuD/MB2boD9yHolRkbGMBPUw5KiP8VxXsnsUP9OWoYW57KkROH3aK/oVfGB5pyWU/BzTUfBLZ76YSaH8iilpayUwJYKepTLsXhkISnR+I3HuSoLL68kW+ltEtbqvOwWvctNhQ1ejAWvOFbj7cZaleg507hU5xlzg/DQkrkBZ6Koz8ki7ouNs+Lq/8T9uShI9lXQOsmXC9ySdy1AFudcaQCz62JiSgwqdro9K0OnaytGeYe1PaMpx/pubFdlfqnfLquxccu6s/4waq0jQiT0sM1T/aGEQ4jCuqXZ7HmYrMq/OaNyRaj2DBar1KAUowYjdSMdMX3bmdBC5NHPgy5NjdNUyWsYPM+54UD+EaCPhQWqLKnsh0TnBzlyJ5FRaxzu1zCLL2FOYQsN9Ac4oBn7Nz3GiunhbrksVnwM9bfETCn5d5x3vR/uxloBlzQkekFYHCKLpC84GDZqGBq7cpEHCCzqKE8zfHR34PpU5g5kbGmwQPVXEYRGa9BfURFdxwXOflrCgLeaJXMn1eskhkKjr9RNMYjLN1OHemOMDGNrYf8S9l6kEConFcpI4I534x59l3nx7bgCQiSd7zy2Yoj/1SQ13TwTwiQBiaLihbhSoDH1rAAh38BdXZLKeIusJDWrVs8P6S+tIKFyhUmsf7OQkmLa3YquxFRqCtRQlGcsAbQ2C9TmHiwmo5L1fDAckV/S7oLNCU3RWSsvvQKcssV4l1g0+5fBOm+EKw+5TtN5NFpf+qfTQR6d6//6utXy6ha3bRG6Q2ZOJ+9x5gXLZTtbFkVPjp0QVHCUr4tfxP600X0O9b3B6hsRaG738sZVKrdVeueo9Oh19eO3qH8ig9WWqo65J8JGOrnwLW/tSU04CX7GCncMyMD0E8rWTeLlm2BORqHjG6YOA817aJpo5wtG7bMq7R+vxqqlE8CFK1yC1F1RBJh0VmQYhuhMhbk8yxbptaq1y/XaP6N9XeeNTBlmFa0fLgeNyEUDVpO7DJtB+ybkK59Nde9DH8dSm/s2YblJEetJz637L9dvXnm8W9UjBvWqdlgsKPcqk/h+Pzu5dg73APHprHj3wdYW7AJcZRTI+LW3jClfLsGSSIrVboEHP2H6QsWexoc+sMlA8MEA/d5YymIxhu7KbO93pcVnQIR9paVWxtZZT9/QlHORZ6DDs7ROpv8MKik+P32kHKsUEVK6jIOjaWF6VR+dLxlYehw3PIjCKGuVa9HBm/UrdHe1qOwXLYqaD6g/bgPYUgfGq2qNS6K7uVb89/lBMwxfZ0jhqM840rLWhADfJMKpcdos/227evuu2Zi4+WPUrkzoUC2HidgBgKlvuZsHA8iNpA6qxeCOMpwvulL7s4nppWG8G1SpVBHPooPZecRfhS+pfgdcLrhHg9OSTtKQJygmqAELSoIyCq0uIKXeIs70QE1Fy+s9NIp3K6Ma482QxkwiCBk8a/wXSTqF7q8ZlhuUf8U3noYz2wCXulARVSaf3o/8PqKSdhco7mTkxwowzOdM572TRrZo3M9ni1Su1HD93Tfl/BrcPrYRKYOrIs4Vui2AICr4tnaOQfs8w7KJLQjt4F9g10P3znEUxXneE2ctm7tpz/FMPIjYqR5xh/6+XhpSB00L7jPuL63MsF6jbsPZ5l5VkFgMTRSAxBiZ9JYYEwK8Ahs30N+F4sM+B6eYA0qvc5o2m8Ez0hP7Y9Xd0kFv9MFMOCi8rOVFdciCLrdzgDYG7mJLe0lfCmvX5oeuOxRbie4iwJy+Z9F9Y/iUCWmBk+XsHC2AOntH/8MDQNy3IoMVzkwEDlV+/Hr3OwfDgyJg3zlKXKcDgYMz1IVbS++L80UFzIBVPRW88aSvEwGyafOjNTiCf1qDlDSUsU9H2CHoYGEa16V6f5NSdD8rPFUeYOPMKfFk5mxmEyM+SMcpYEVtVKqmlP+gqHErhztD0/A8xXXNOE33ng9mEow2ytlBgognCdEuozX1P4bEkzHWiH68I9wKl6up3u7EozFPOKLDLG7LtOERWEUS/2xfa9/uA09yXzIexcx2AM3cN0+ll8oaCgFXMcTqXaVlL252T9deFFYX2Lyk+/6l4vjbihpdh66E8uKjg5NdIlf/ZGQKfKwwzDAQ7Rcksp/aGojy0BafyszZABcXPirurB21V5yZtEzml8BRtVqzG2HEgQvQQiwSYO3apv1SnRc1ON9CKVgOXmJyPJL3hd3953KhvpA9a+ygheBTJfgkvttAeGnOtojgrL0ljyY5cNqmR6QbxyZsYf/s4E/P2AbjxLzi0AkeiGx+Z8vTPF1PCU8UQlXtgOgROnSvnE907XaaNiVCr3gtKL8YV1fokT8qfQb7/Iqz58g1TNCMkrXYWMQfdxxGA0+Z5+vDDxUcTMAsEWTzTIUjuJ1k6eZ3xCkRJq8zOOH1LLAb/2yZoPFnhL8r5zYthMsX45RXY91JBt9gnHWLE++sqJ9mG+EcV6yXzEps7YVF1yyd5B/2ilE0+5+12qj89w9JNO1tYZ9HFpGt8CjZdK4Cp5fGL+hqRRjBM6Hd1M5GlerwsjDQRe2539VOKggicwxaXmJ7m0ZTnqJePczc8QORT7peMjwZSBJhz+qOHNUbgKomsdpZ7Mpx07TEMem0SIR0E+XxehR/3fZXgKEh7apIzp4hE00+jeszegWy+dNEBWboOfhmUA8C0g6GT0Vtwzt2WluWvsZhgcPPQ5EM5nNoCeXIXTpX09O7nc3rmapVJV6X5Osu/fQUSoMvXJVIBiOB+0kV6fQ5rCVL42Zmykh58EyJxt8zlI3bK15PYGcDNpKe5I8zkm7r73gj3sS+ch2MA5o1fP5Wvc/U7Etg0oqm4UBg4icrQRh2SWJbxJ4Q0hmxMeshdWnWe69CkD2eoDx6UUUvFQYAgItRtrMTcib/D7TF7bjsGZTgWNkfvhn0YyMaeWvam+SrtiiPOzCNEOZ6RU7Ox56ruXx45KGghYFr05TdrJVW5EvGCqJAnWlVN6DW6MdXgFnrEkZnxviF4YMcx83MeIAKHaF3N9K22VPky5SDjOofc+pOfYczypVBLwe5jvx/G+OhllVzY6W8QtMqjWoc6rB25kFs+pUM0WZ9tF1h+Enc/+rP4bydaEjMJJze30bwGdAf8sgECBVOMnWLQuPZW+jRZtERAUAGZJ3//YISWE6Fn16P9uqxt9DusWyBWArx9Iw0GK9k+UWCDLk9vanRTi3JThbX9b2BNolD+1sqaFVdnm0KeLjFTYfTwqHc2hkgH4qEXwp2+C9qfnSpVQhDdQ4xt0Es7ZzgnkBnasY/T0jvBZT9QNnH7f1LDY9Y7fPiI4to52Uqg/0SwxTXLgSED6Hjv5AkJO8ItYwtJLJ3K5vDsMkIUA5mDfmZoYNWUXr/X4+4TbyCox3pvPF3HmLVIKG8nfHCNvCsLowfetkddlH2Andm/S66X3G3hY1nWFDu20jPqlPtpRfapIksRhgVzd959yocLRq+0PlPigzR80td4fzAhisWmpqQf6nkCvLGT8V8HvHjM9tcx8ZFl/YF3WH0L/IbRbz+ETCiOZH9gWEOl+4OY7SFeQWVAuO0AsKZhGGqQ4HbOfwpDx0jDijXewMuLoOXvVWhkJeI+csY7Mze0eWYXVE1bqucBsvRaG2GTsbeibGdRnFtkDOeCQwUTbt9ZP2ry63xZOdHnpydgEBnnu8wzlSZtaM3Ermm9dh8h9UJ8Gd0IehTpReRXIQ9URZ5rfYmYHv24C86DzitaeACxqYX5dQyj5j8VelKyPOyc/dFcer08Bj2eIDYH0EdgmqB6atXHNo/w9aGxYWpcXOwISATEUnsD84Q16kAIG7TJA+dX1zimPeIcUJ0zZ2Bv8p1oUxkYyingpW8Wj5f2+a7KcgEIlzitI+h5NrzQdzyTLOZzgXN/mJTgJbWhV2EjM6KLRpyhMbGpwoedHazppxS3j9sm2tGswQBBhhGnhYcZhNphf/mIfc+T+p3vwqKyehhnUqHTN2L4ieA4rKd+MHsZ/YAIvBwtmorUuLCl7GcV4ooDykl+dqbEeQVPGtT97Xg05KO5b/cYPAN3uFUC5e28i+cUSiH7tRrotVicsXOHbXu3xZi1Il8J6H5Sx6OzUCSJCLSZEB3AjCRKen7LJS1/E6Jd3nn65kwQInrtaFxGPDnlTYKXiQkSZOk5pe460xW6QkLhwLJWkl7QXMbNZ+fPisgnci36hFVHiXFb9dkAiYxh7WHMe6/d85nwYHfm+Nq5SWF7LfnAw7MzKDJarb5uFvBuCl1/7uzX21QjuEXXiriFEyWYscSHH+6vtEtbc+rYJuedL5d4+uB94yewwcmLixwa05KSiB3BcHTjgFRxoUmTfsdgmh+5GlUqIFBtUoc5o048Y1HbIzyg0nmb9r9geNmDGas8NqI8GSuYtr+9uZRgVKmHeew1gBcojnwU3DX0CJNTfWjupseESYwcKMrbH1KqO7xZGkh3LmE/1j/fr/6V+7xXJ/YSWkKOrPdf++wO6qU1cfAsa8seg3DQMeQqPpLXvJfpUH+a3GMt3AVF1t8XqUYtDQq/MfzQuQpvvSTYpiU3yhwiu4BCjJH9BUexeFyaX1pBDEb2iOvoWyDu7gYqmryWLKl5dadU/urVzlOUHDFCXlFni7dq8fYqQmNVhmHZ7vG+VE5LS15eivHqNGN8UgAsqnoFit/H14+UK4zL2k2oRXhCq180nnB2oU5Fqjf3Mw0lEsyV5xPZifvr4aVq2j4xynf7FkD6u5fsgpZb7OqfVK0OWj8eL+pWc0AbHnywpx9RG0ABhwjOSm2/AkXb6nHbTIk/kepcJoDy6Q3baTV978SdGY1RGwjz2KuQmlsb1tu6ttL2U72tHG5K+63pqy9cRKaaTtgGafHLwNeVm2KHh/wIS0O+IcDkSoqqlHlJUrcxVreUZICkq2DDWpaYMTnNob1T3kniK8XaFkXPvqKdnuoDUuWdXOaAp74JO7rUrmHQuu0zVTcQlLfp9OnJoblvqbS9rO8W2CWe20T5ESNIDaQEnL6gTU9Tio+2SMxcR3HoVqdU84Xe04UnYKtR31i1da7bHGN4Ekl1cKuwhXcuOwihKIRh9kKJ+8hacAjm1wH1xa+w+Rdn2uN4HA1tODz8+E1IJbqN25x278OcOHo9nUm4ZUNOLgUMtNl5JWmTE2FSJbTBM3H30O16dqMsvX3eyCBApKXLZgTr3qMYi9Q/OohAkdrLr1gDAXZIb1TRb7/was4bidDg6n8Isd+/Pp65IUSaGdujPY8cxo+d82HVwbWZxYJpnYVk3wwgkGMQy/yN9lI9XT62MYPp/ESojlfKB8u/cPA4VUiistT+jVitUdLmHkxogxNIs9X6T68xNtPUzdyWwkKHHox/QohDQrSlc/Yg2HGSa7vFSy8vspP/KrZZUPI/JqpfGmwGLnDiCmqcgHkf3ATqi+3IjPzFU6C9izEigC1DkpQkCXVtgmn3LG13jWIQW87Ytpv4rDMA/4nDejgOsdb7+RZwTJSgiJ80dd/frTxAfbODtF1uFh89LNB9tv6HDLe9FC0aLnuaA2ejOEKS7m6HBKoqhO1/9WiX5kHPYNTMmhSk7Epd9qo8nJJP7DeIFmgEBh9I1O0I0qAag0EkomVweR2oT6MMHJE7O/Q8FCrbFr4Na01gxHStKbuytqn3/nqr0B5YGyQUSdElSWzWxqi/pORzc2yyjFUZRuuuhCeRZZR7TGdBj/NzDW7JWp02ywCCDze0/qvmpy8d/yA+mb82D0z75rj8D0LY9+YiqMuAT+waqN1IxZfZ6tyo7l8jkyBIbSZ2InKSvHykxTBKbk/r3z/2YRC3dYJSqAT9sfas8usyGKw6NgcTEhIR1Eh4dFbtcpzsI/NWr/6Q6I6CbRbsrB++7XYPTRNFWxJo4MdsqUQKsmXzt735ui7IzaYNJ6Li8eTDs2ESRc/BLZEsBfA3nkMupRaseyg+eEsVUTabifSAJrtpxuUwJGeXKdIubxo1a12q0oecF+uHVPm3e0Pz6NnBornOGAqw7nqNW6rAbYyuGRMfGRMpqnsz5wjQutwz2e2Lxco1f19htuu0iRGC1JAJYaTW3tzdRJ2ijLznPfpAyGlEDf2OqamywyumhJLgAUXKJ00KNlHA2KAOHyME0zB9/uzpSEBaznGy+GhsaGzX7KUI3KpmbRAi4pJz3qz/rFQ4B0/PZdWfO9eows5RDVX85H1NSL8J3226tIHJ5w+GR6tYItEutYi+OARf2CoJUXom6uzqMY7cu9taM82lqQyb7YRRErLRMOjtHzTy6R8QE0cHdV4cyuMZ+PmNKcoA/HcwqHqV3aC+ir4a3jUmSQZCzIYmEkCfHcDNcGTQ5m6ehRkErjwJBkZi7m/DUwzDXQu8KKpFw0Jr81deEQfWEStykX58FnLyooKWglA8GY3TnI2lscDYg2HI4+KAIk9pZQeN3wa2LGh9f+svimDRphcrzHfMYr+3SupGq9hjr9FwSmcv6WtQ3zg8fFhcjT+xEt7SOQEXs2ElAFmlYV2xV73/CHuP0oT+pK1RB8gjPh1euFuF26Ubv7k098PIVrP6jPWX6v1R/e8uCdS0XWqLD/NUfIOEd/Gk56kO65TiIeGVpVc9n3iuPlNq30lqIbZZtU8YuaXKvADnEHzjO+4FdcEIwZskbonOTfG/KjP+PHGWalED5Mh8yvg/pJVhFNJpjnPu82ubc4F0XDabNO3anhIPv38L/vu2yptQz86s3gOaJ9KYA7lqbtg7maDmkkdvSDrPo789Swn3zh1LbAYrv71sTNHGFywr3Tf2L68OuM3SZjrhCL8MXaupVwESv42Tv/Jyrw/bpv+WCnZ+vRG3H8c8LIT7GOza0UItoz/9EiNEvIRWRsfoEc9Nb8XGRhO1YX1ItMbq/D68fByz58uEGuHAMypPtQNarpQGu97wPu6MwsOFR5+mnuxd/5r22JeRlewYNoTyYE35CLew4leUZ57KNRtST0wn+B2339VOtWdvMK1d1XG3MMLT2IiNdtxN0PnRd8/I25OdmW1vwJZQ1K7KRjT1fZZfTLt92sI12IjoXRv65KP8hQdIZHUWO7QNlf/Zn+kLmodkHGIQjriip/U4PeppNbVpS5nq5C7VqnaIOkxjwkfOehKz2q1KU7IrVVTuwuewkMTd4FHvQ+qEb6gWpZpT/yLofCNk0TKNmLe4GjSc9pe19Bba3WMIB8CXpT3l6b/OlLQPFx2bffnz/ANSkULU5sOMS4golfizXh/fw0f439sJX/TH/V3IYPEV2hqG+2QeQjHu7qMfzdLIewM3cNE77GEKHaXKMkD10INM0G64uyBW3jNJET7fmYFiij1RXcTpixZOXgriDS9+XzMRzzgtjscYYj8JWYFWmk0cv2Q5+bDKZqNxBVLgM2jFDdrHmKxhbHCZVB8DOeNR/CmPa0NCPyvmoP9stN9Kw/N4pH0HX/5f7cb0V6piAJdzcf0ZCUBUMStvrH8JYvMZpO7/dvWNa7mhMJGCdhhRD3MD19Joene6LS6ZQ1PCL63In1rRUJFwFPR+LStdn052a2kVWSXifa+g8L377E5zmeFVZehHQChbIYQnONRrTnp4Hkax1aTfbpAMqhVcVh7OSV/l2DFEPQiNEu0dJXB0lN/N6wyvaIFLmcadR02RgO1XkRsIJEqjfd3pvUhHsBkF4cTmIJseUs9Wb2PlPmeSh62TkpTv0rQrBzPV2108YDrhv2xLgtKRwwXA9V26KSTa5ZhNuvAQyLhoGEY1nFJu60HviqFPlCJscdCGvxGMQ1Stu73sSGLePWEApho3OtUcJgU8YsLDS71FAAwxuAUFPj3G4ND+9krzQuxb0BrXA1+rgT2f8erv4xFMFZrBCMuqc4I+gUoQsMSTbMrMN7lD8IIScgeUX7jLt+f/dkrnFCfA8+unsLzqns3J5o5QUUp31XBejIodqgnzRAvAUF/63Sx22iyP4Q6T1WqC1ywf0tfSKMLEs+MfHMdZFQhDOUDhWIhMMkMo8T7zZ+8lkX2w9MiNCg2KDPTAc7RCVl+VAjy3g4lIuYMfJaOW/rpSuQj91D1C/Hvr/Ay4QwIJNQdQLeLuyajSGkujJfFEBKER3lvfdlYiq5N00firmP18a1wSciPEAoJjO6gLXdPaK5KyylN05Un+YKq7aNTDKtUlMsnvOitwyMpaw4TYT5p9iWm9AGRFEFjDApUGGCRQCDmk32ZD/P6Yhcw02vp9oLu2fugrFk72AmN5GHZADJG/MtQ28tmGdl0eiNr3XRQOOm4WFNqzYmZrr/iE1anJH7v1iStBnsrVebwXelVh+pvuFNVKQquv4Lo6HhpDr46PJuDim7y6yWhvvpnqwoEnPRgcuB2qZyF33bUs13KHoYfLUl/imKjziDB46trJW/sVwV6KWonrgyDR92AcwaZzXScAIInhnLQJxAewS/qmrrzoyMGE2kU0tpQ/oth9Wm1BL+MTzYBznEgprA7H04QbQspR8XBpHspYqv/b/Q4cWq8QiYbDVhGzRNndHr9Xc7+7r/5Sl3DkHr9VKnrwOZKzyeuFBs7Yt/tLar9sjyqgaaV8zp4Itpg7udmxhYSv1+ibJjl1CnvlvVI3uMJkrQXbQUJuBcKzjDd4h6FqgdHe3lG+LYzrKqBsQEGq2T71Ole5twUQXZQXm/MCC5C0NljLHG/BDXDbf5lvLe1UZ0W/0lEKQy0BGDyylq/lBIajRrvVgk4F51VT1RbWh1pjuN+zJwyRChv8lrQM4EWYqV2bffSvH1OyWuq+BLIfeTwwABkjQKf+4MysFUHKd0tKnCi03+ou3nBc0KPmbtGwOWHHoscwull6KI9ieqpDPe2UG1qcXqTNQaddKacmar/cfbHijfPsTGnobqVJXIy7O/4+czyK6owfNfxgx8szT/dndPkQ3SB5mjHUkUivUD8gTjOUvMR6nrWLaN8g8P0VkiuHWmL5rLv83SzsVbrdXpqDb5eWbW4PTbWqbJDrQzufmxL2IJa1KBxWyrM3xf3dazI8IiMts8Jun6d34zZhFkQveRz/24feUaMt4ezxutkzS6wAuhFjxPI0jpiaqLpqbn8q+yOP1c40Ij0emS6VNDIY4EqD7DSQ65LQR1KZ926OUcS8S1Gd+tO5XRSuYFE8uYcBQGb0PgHOrb1Xi5AfnG3Axu7QiONklz774zQvmBFCJeJMNEIOqQPHNsgjwVSPmnqXSkBqocKGGmfTjnKR4pcl/rEw5GDfEKWPiVmjlAjk5J3GHOCkAmbPjeYokMdsmJuNGm0+1h8hbuEXEv6zhgXZ9NK90FgeCP43ICWPQYmZC12DPyqeTFPZCa3Kc8hPilvfMMlL8ckWd/tHoIe1lhecS70uLIHF46O8WWofeDaajH5MR2f2kCkk1of475CABZrug3rpVASBpzQNFQp6tHpzx9H2xlbQHeQNeiXFYUFtqRxm1CS2V6fNfaFH4IlsgfKNAS1qWOig9n4OYNhNIvl9HTfZ+kn2vLN8d+XLsxQj5mdzogR4kWYUW0zi9+T+Eqm2cll4mXwteTuTr7HCpKdqrJW6jqjdRHwJWTDDIHQeufxdm1MVCrTZ5BJHX1fuhEBBhcWvc/cV29VsAA9abLMh45xa3X/x86Q9tIQOOY7KKRYRvcex1waoxzj4DIfWbIvLCSzUz44UysXIWEijjfQlltiLGxpGRwElRIGIY0wg+/FIB0elESIACnG5a+5mtd2fjrVDD1RTPK3nHXBX+k63wmLTKmQv4XdwibbWkWwTouS5B2z+yzk5uPKiY0IgxvBRdJpzqysU/C0nx7LAaBBSKln4Tz0c8VOLK8CS6yCunMQdesBcltrn2GGkofyK1cNHCznq6Rwo5mB8AlbCLcHmJbQsjuAoduS1Bp5s5GDwxKcqScSQ4q7SCcZjxjYcjINWZjr5aSpHu1UkRmXaFkAenofOsX9HoaDUTbRb6sGTj/6elrMlY084EIFrxAuMMF1vJWA9tH//GMj4bAA+PUFLrphJF4O9xNMA/P/zWoQa6q4jUSto4PgomA4ttRFcKDdVCIRCqNA5xGCV08YYK2cGqRFm0rGVRqOo3D7GYOj/anvqKD0GTVva1NtAyFKDliF9z+ai5qiAapQNCjRTxpl1k8g10c7PHUZnQooqMb0/BO98etnxqYA4ovMhNcu8qkCqSdynQUAkL7fQFCaPMcxqifYMW0h8ARLJxyuyr0CM7LFkCi16D+8YkLWb0Ib05LDorU88+pbYMqIx9iArh/44nLdQi/e2eYLGdaY98aETPTE2LJe3YVovuM8yPu47IigCs2RH9stSHDF+NRYbgdiFwjH8kh17ruKqBWzcSoHVyDvCVp1mbe5GeJ0vUFk7uJSwuX4qaPs7aDhJPSIHdw+untRbDTvFJ/sxIjaPfzZKQ3qY8DUpCzSQPS17BdsJljaZ/r2Gltoa2b7d1O2uyepL1YwiYIM+x6ppN34kyqBu4TFcwowJRd7IDMxHz0hG+YhsMLn5IjAx2bCZQQPtqggR44BSGOQMKyFKDRdPCRk9xlJNqJbA3ODdEyJJHHWx6YAv2ptb1+XckR2u+uxyiYSwf+rUqeahbH+ZidwAaczc7afzL4g/SA6crljgTyKaHRXORagMGNg3tUAMxNEqmbgilHdPuBh0g9gedILzGxDJQEKlk2/2A+7aYzzh1EF7Q5uWzbg/0qGoMCu1zKUC7COcdvXbo/6tpv2GivOu3hLekm5g7p85pULfEe/6HTInig5lzMF4fhvgGzQUYrjdsORgqlH+mFhSdB3yN3xemu4iWBk5alQJCCWLm3QWKsv6gbnXu4Iz6ZCKC1q4vS55VdlW7HUUPuQTB1nZ1x9W65ZGmpQ+HtTfUTwB/VOUspO/lyrgbHddAoJUQHZHFE9uyrVwQ4lJh0TIOb3AwnGNT9EFrv6AHwUuB7K9ZulaFSiIu73rPbRQP3tPncRgwApfDgoE4Dy5n3Mo8Bl/RctE3+khtoTb2gJmigfXWvypDHVIw7skkJnWTnShHPuz5B4t257WH3r1Q+NSBFPNSH5mDlQRm0vEJiU2wCTNtxAk6X36EHf5G1kvNGcuYHCyF4iyxp3/deC2o5TAEWSZlWEEyy/tcS2HVFXAL1+AI+zxUlbKNrcu0wA2FXUHsBTX7UZWA2hrRI3HC3PI5L9SpeQvyMp1qKfZPKEdXxP14Qo3rN7crvPrM1AOFEdN9xd9jl+mHvt9exjEhiZCkIQFegdNaQQPhnOQwV65qMsKXsBdvZ08I/cJFHIyj0e+adybXzZFaJoxP4YKU/CeAgHT5KqgEZanyUuQtEQ/1MVqPYsi7BR1SwCxyvcgAbfJKt8QgkldErm53hv4jlSx8EbDvJMHag5qDJ/B9+G0u4+GQyHOlkhFeQPNfpsaZ2bby8Q4+A7Pu2czulhggGhlhLBQ9HQccGh/aJoan7e9CUKK3kK2nZz7XMPg/v7KEdy0psZQjVUHDkQzwLgSbMtobjry7U2efQRARdjvW+zgnLQOSDXmU9ROQV1FYwDIcPHW54SuDv1CBHjBX9u/uEhQHUWm/JqWx4yGOiyzgp13wfzpbXp0GCL9OhCUjrzDLagE0LnCarBUh1Lga7yug8S3qaFrjcK/cTLTSFJsWBiNGqHBbTZfWJfPHfKFqmg8X8taUJT2mJTo7emHUh5n9jYurrgzSwda4f5LydfTOqD0GbwyY2/kV2SafgOgLaneylEnxXTPx/aRyaQFvIMO5AN8VOn44Tvz6JzPG1QV/cZrGAKnODiks7D2FoKYvM0e0bMxVfXAYIfY6gD8W/9UcqRR75XOfspDFsaI9d9ce6QtJkhCG3b3lGa8ZarqEA2QsojasLU6xwYfWgUrZ/enpCTMUQP8yUR38DuTgYC2NxwLev+P9EKS2NqT/XM1xhisC6IO+ccEgcJYgiytND0JjPOh26YP06bkw+f41UO4EKcIUklHl9hWawrXOjoc5OnAAeloRG9B5hfQOMkP8C3AwSFinXFwCYgcK4d+9nHBjYSVdGobVG1Pfes7afr56YgM0iODi21nAs4AAYQPK2aNwmSuA+oJnuZFo56VuUMySdl8fD6+v73+elRtVV4xCbk1JoG5EVvj3NPo8rcy+WLv8AaXewVXslZ0P/RvqK10ywRLZulimzpUwuHueIxKjURaSYhH5LVaUCpeuLVWko+7JEHAIgkW6lXFCtQFgwkFUb7Q223kpyBdmKLzpfbOURycFpHlUIxhRz2fs1De7qKspx58iqgA9ufdKkkJQBlqQmvP2pIQc6/ZGhlvmpjJ/iihQc8Ny7rqkOpMH94gFDRZWcO2dZn8tF/urZee/Q4k3ARpI529hQeZHq9QcTHhVZBPwC181mGwCdTAiLVHlYtIwyZMzXzkcw7q/V14IjCqyaCbh7zVjUDfw4EMuAX3533POSQ7GHqul4+p6NYW/ntgNihSxmALWjEIyBiSqsH0eVsvmGJH8hPmPq08kkaoKzuWlqGFr2+eqD/HdexomsWArwz94+hzotq5Gl2G2893eCSIfppF8f72fqwVLdvQJUT/N1F7SnGzmiUZ9CYoWtRRIos/li+vzGpcehEUVFH5hVSdnflpuXz/4XScvcCaD5Ct55f7S7adiK54Vu/pFA8v9HJz3FAYD2Rjua8GDSHHOfy6/IeBoadFFjqu5f6Z2QPqPzpEDQthYxBGwEybqI4XzxPkrX/mNyyVhoPFj7eNxQTdnzMQoK8W9mxCr4aWGhOcfNXRTnobz+Gqym64RildkQQ9so5XB+GAixUGLRxBQ+qqALxbMQun1xI0133ko0df/437/k4SHQApeyvADk+y6Z3FZ1K12GJe/jKYub1dd4XOssnr8ps8sPDr3w2noBSHzk+gxxwtmB5Ze6KsU3iAGrsPVKChBesAiLs0xLljUn7xTSpovswEgd7jEg5M4feBIteZvgVTG6qv0sOyvP7N7KdhOftkRIlCF7tjqArdxri31YkYgsh6AnWgY+aiVZ4h3yB0yKuv3Cztmzqqx/xcu/+FTjNBvW2d1pDR2WRyMILSZMUMbFMseAVOcslU3eXcvIZSINlJmbaPapcl3njx8DkmV/I6yEn3RKl8XB9eJ3cMnsmS26Xv0rgoZPmEf+isdYY+RixlOfJ1NrGwnC6aLTht2QlPD8+XoEn2Wsqs9kr2esbZB3SY07ELnu7J4P3NjmbLkV735XRart2X7w3sx/BcVyOVqYD9krjJceLkSiPFQ8lPa8yOKro2xQUcDdkEgBeWHQ8+0MSefvcYPv3sa+QmkAQFs7DaFXiDKwW+3k1QCLipiOpIGndRKp1kJ7EeASysqwpBYJBU1BmnPypt4NrGMQjduN8vYnefQytRxy3yBbR6q3U9aVyrkDa3hz/7Xv29tSAk5GsLq+hQI3ZOsIzx2w8KA9VEz127hRDNVW83zz+8BPKckAZrLbVYMgfGAgYy5G7jM9G03xdWBx/NCtyp/MLJxIYTTYmH3FK5SeLQm2e0ZMbmveAKOGsOBvCmZNdXw8cd3CZ/fMAVP/a5rp1Q9sNkLI6omiXHrdRzUTBZoyzk5o5HkB15qoPIKOqW5tJBtKcs81VzJ2HR6cBWLUjev1aCwAHo/sRZQBtTUv7feEea2GVRSozI41LovwjdW3ipDKc5QPKghOc8fdVsf5C047J6V8Iuby0+x4LiuJWeTYDj0Tp7jcKCT4gY2C2xwXWmiw2XfOsvJ8W2vUb4c0IPtKdDulj4AXxk+sPQfBJTRU436DF25CaFJUDDrgTjhlKu2ryynRQJmxmbHog5ZWUvPZSblHzcVIHE5FFGJg0hQQ7dsN5sad2RnI6YdBCXCS8fjRH3u6Q2RxA52f8BYPRZ/yKsv9K+vvZaFiKa6W7cPTXLOyI21NNPZf7baJlJZ686+XRc7Xjv0NdbJvacqD3Ycx7a1Lm9b/tbx6JBurCi43nCUxldStLRcecZ8s5NG8Hc+ykjfTA/VYs9Lz0zeqsjruHqCS/HRO3KUDggdZPdBxO0PzPohH5upTG1zEQTE6ZTU1WigMyPdyQARtY2+TQBHnvTuB/2FGsj9vXSAoXNI60M5RVG06ew8yaTYnJGqr8zZt4qljavwJ+2WeEeks1BVxSRHbzOEHmhVlZ60zMxRGWu5aFvGJoFSy1L1SVNV0S/8A7thofLKYVcWVT8wbdJtJxCSti3FYpqvLmxFiNsPfjmUqNHkGXB0/FOZIwnP7yj5ojFER4qiR7dOL2ikJYqIhZi36Ln2Trh/ZIx6ye6EF1dk/sZXx2QZYaHY9/EWd+sMuV6Ctna5ilAJoHFHjd4smr1GBpZzLSYWRpPubBjCMMqr99kBwCgpmTT9LOscOffsXnWi4IfIk+HzSouV1PxYVd7CclZeWIHH5t6rs/dhImCKVilbq1C9iyeq2bBjU55NiPwyyxG7Zkbzt9ZVwI4398Jkg+nlZ/yIxhF4jXr/xj615wC66aNaG+7DCmD8/W+SQ+uQQJDoXUGUD7QmN2P330mecgSBCtJCBvqmgsvtmkhRX0ltXNWAkL/2V2nGgnyVeMZSrCvWPcwXftFGQp21bagI14lzZSgAjzR32EG3IHh0QgKMgmG5lRgvNnapl3hV2igTXRCoH9zBTfK/AU+DG1YsRYaYnJeT/vSDw6Z2GkBkYc9oxm2hm6kftA74Ev8qwoPdOnEfUTGK82HG8suRT/R1KpD/t9RAtMnV6jr1atfgeYO+dcq2jcY4JrOxVRb+jcVLylJRTOGqfl3OI6+K7kk33AN486ZngQlR7P2lH90w/cUeyKxZz0so2nvt8kF3GxdaxgLliT9+/57X9FbPUOfJYhA7+wZr8lq3WKw5TgcInBKLvmA5mux25Kr3RSpHJRm8kAnAZQ1l6ZuqnLlcaS+3Aw6NegmYgm02gu5wZoet/W+qw1UDQBHxfLqcfhAaERzZjvyyT8bl1lM0Ij++42/cpT3SWYrdUIXyLLH4o5wmMEszmXZzCcTogIuN3TTjC4SIvaA/OavvaQ6VqfHzLNmOm3O+Sn68NJRpjebdgv1SaccfqlpGXxUHac+azuoGt02aHNfOUI0VLDWpwVYnt1ddUwYIQ3Nab/EhjdpugsxMm6Mjxlv1DuM5U2uRgT6SzGXuFLU/KEzWS2z23cQX2V0AJPZpnlWOR65y+ASEb7cS9xFelyVevkPt7POpZzwoDzt72bQJXHDRJeK5EEltnn0icLI0L2QhfVbHnu9aavFT/3GOaE3v599INgWEmBANhpTlkr+mwx7vK0Dg/YkBts/+vUD8ooi/Yw1hHaSJPkMeji2nJdFLcEZ4vq7G3qfOpm4eAIwrOwYWxr3moFu2afu++625pp/D3WKbRhrK1+OefmBVnh9ZNwfCujFxSDXEXkH0mR8Z3O5Mh9apIS4k4Tfrre6w4WBI8b41P7Mr49zlCpeQ4vzOGrny47Obne8DfuOv0XV9DpcHoSy9InnDuHseEWp2xGs7tEzypeVIInevWjIXbhaaYCe52QhU9Rv8UVtLLMNWvOi/hR5ciRdKgSqiJZ7LKuUsYb5pJWCV2kzde9ZKQmTcebwa9BGolpCk385mIiSV+KikNNXMVknAxvjSgcs1eTOwzwExmGREhsKHl0s/zFtBSNrAi+nijCyPIeXdipY7jQGsEEdtNsK1Ztpm5cyquF9uLNgakYW3CFIrvjbxJtLp7MfKP27jJ30CpnZGxPANQwYUafAjsYI/lnMD4o4cJBcIDqq1/mLB4nVQAjvBf7Eo8Mr6r0opa4ESc1r+OYNSoSMwya7w5xH9/0O9f2PRMR+rdErMj45Sv6EPxeYoOxj5a2sRlM/Y786njUPQY1vLmaeV162jFZlDGP/lCTosEr3/gTs8OmIZtsX/jRrIwKM7wU10CFPyFtirkUoRObdgrGVm0KNKMrPKd/cDhNnTeb8gDTeLXg0v/zvyKC/RiSzhxs7CNILZvZVhznuO+PYH5fXt0mATIFbQfZ4ARPjhDf252cw8aKDeRibW59UOCY8IQXT76C/cVqjHktS2fEOBaeLXtdUP6bBhJPniL+ubOo0xWTwHf2wR7hbAFlSoBFwbbPcKJ8/u7t7oJbw2KufiuTBOdRuI0fxHpWIRdDuceV3POUWVdL4BTdBxnoOaYVhVk5tM3Lk6+AFez2romTQQifjLVJY61pJwAVmEj6tBVPhqKQ4s7Jjb36pMMRRkOn+q4uof2tXk1415Q2ySWqdK19zGbHY0wg9TTe2H3GOxSOM71hS950cDQZp86cKb5KZAu5rUy/V5MpcA2ZCl3jsYQHYkMTWSQR3Et6wjotn5DsG0/A1e6HGqPJ7b8txbijlyneMDe1Q7cn62aRJ11KNSguAV2IdJoMBTG0IUtFjWYGGFMpMn9ykKs8iSwebrJEUGpZs0Dl8heBMnAA+UOiyio7Tgj1ngbqMOl8YZjp+xETAbvGDtm8GC5yvbKRaJ72Mf6mV10ghvAWZx1reknS+X0UQuP65Y6KmdsTFBqXxG1koIVsT2UPAr9Si5luEthawBpQk42gGOJeaU9GevkopfrigqAzUAah8YTP0IwS0/79Czx/yrDQANmypg4RxfCkaBb4qrtHXFmnj8MR8WjtRlgNcfzeUYzM/LcsfEuroODfGxGsYfFAhPu+JWB/dQmoKALK7WEyP+XKyobRrA+lb9eH784bYYn/6d34uz/OMK3OU6s9WNSNgACd2ClMJLuufNwq37RXqv2Vw0PxwjWnUerJ/iLgX0KKMWs5zX+wY+z4kMv1TnRpme3jJbKx+A04DJ8vc+0xLys9480SVMlbWBFyDDHYMKpl6VegXZfx0PXbbNuSMqgrDvxxWXhaldBwIPx0FMci6NugPIB/CuVRdKScmoOenfFS/1z6jb/RrUCYuyDK+9XEdrMi2W1z6gcq8eZBR9hSyhm3Nx67KzZpO0PkJmb1mdZUPy0/H/oOLsHugC0EEpkhp15dKlP8XdGNK4qwZtB3OH80n3Cj4W6/PtxBeYbrBLPoMEL39gB88AwjR6AhIlzVmVJGWHYHLReoH/76OD01P4N5dFf4IyhyRgRfOGwLaMCH3Nvkd8h54xHq82BYJCk8Rebrh7kSTvALoqRsg8ij/JQ0xTcQJHRRshAGHX8LW0ikwqgzbwz0CzAJ9dsJ2m2nsFCXWC3JAfYIZLsGyoIe0p9wdcVvYE2fXHIlfn+ZRkNSL+qplRucCXwst4AhlH1jmWkPIXOYvfPXlBzsmWOg66bvee/btt/A3Jd/xkJc36Rou1NJmkN2yMGLdIcJ4jXigaXC0cfBktTAOfDF5m5FhFOmBDKT5nICAFsDi8SizGTDewQ23aW+bhUUMmqJZz97tCu3KmSfhTlWe9rQYgofJ/Rblzx89vsxtLqqhkhz+ntLRtOg/4HksM4vpssOkaqaCptPkzm3eXImTJ40sBuWqdQzCLBjelh93jHukgSs6gwK7f3DZbJzuxPeJ+rhWYAartfS283yr+4T6MDczQsnImOm41VN+UDG6X092tamZsNe15iDWlSRmHv69A0Kl4i70Q5aGNCm8uRDMITBhkIiWW4wocTxte6Ti5Rj7buVHSyQACmclX88Z8/USQ1aMIu+dNBfyyBxIltGeFLZ9mJQzmHz90m47bBIcy46yivZQ5/L6vH5uG5CkmSG6YJ8ssrLqk7PFzmYgKDscNvXr8r+5eG0eS8gCN7RgBI8gu83xNzuxoj0pRSa7C/pQaXTGi2uFHQCqAJgdiOGbFVRSrEe0Z9NVYRZb+KWtT1lgY8rrK2c7+8wlY9vH2oTz3ORJrJ0SE5fy+YF1E76yB3ixQg9qZW6bsfu9MWJ9PkWLM8xSYSeUXyQSDaeLXjei5mcstxPwIQIw4L01bd6wK7RM2z1DtydLjIJja//5jQE6WuNQiKsgcHT7Mnc6opeugJIrFc5ncxVXAsoCqi6FEGBkAq5uscD23aGI3qfr+HggjMBL7/2hdeEBWhlIYUajNCYKv5IQBnlpUhdGE25nnULia9U2xcncSyeCTlmogU2QNsGAxDR3V27TS17AIOzVu8wpEHpZ2aEwwaKQzMFfPmX4Jaaa5viEy0QxW5xuTFdVmcef6flw20CQA/WCS4KPbX5vQiEwA5C0vNfxI+E5oKTJCUAcS5ojEpEgf85r+kiNc4GwFonAmRvsxgbGSs8BM+BXSdP/iyfwngVc3zds++0TF1xQl7iTgG9/kB+pvnEZ0Cqf9utkec4HOSk8jfEiNzInuBnim60subhSOOS/EkpxS6/Uckml29A93+eOhTqfzRcKnyT1X+B81reiA0zrRV2vUeczgMPFMYssJCuLXBqUOdg+8z1phux17L99SumpbsgsoezBLfpE8/W3cSkiBi4ulOug6+olcECgvCN3er3fBEs+9lSjrKeXxgqRWY1bMd60Qx3oKk6v9EI8McDeZ2jchKZW1eyGSeAwsHUw2msM9RWs5oWTMgNsUgxoWTnNreD+xawEWA8W5xzB4/zEoAGCTTLcaNXjhk7/hKBE2PxeBHlFoDb1aJOYRPJ5/woAQT3I6PI6ZSd9goUqwSya2LUxTXe9Y5nCKq9mYv9eEgHZnh94guVZ1GPoIavH35sqHN3FuUlHNPveir36yB0CBMJbo5utI5QYmTxAYkePWUd5QstllRygdzoqDK88LNczVL7WKJ6Ca4lfCYD/WiFoRCHkmDVxsgSPPswpkEvk9tSVJCmIdSKr58MgbLsy7iNEixli0w+nDkGXdshUfRpSEdSIdLKtHQMVOaI0f7PzaAVkPJq5kDzAzBfXL1p6dD/4wSLR6MdR7hN5NmhzVlitjrx0qZRPMge1/eemBkHfn41xULAnKsTmqNoM/u4kESdhSZb7GhHooqm51t8M3sslUN0zE6SFehWeDVQ/OrRHGBViVWtq5BdtNl2Y6cBBvVwg8FUDWH4efF2FLrvuX7gqv91ch71zeJ/RbOH4vmkLnp79JvCCIvLPMXF5iGYegpYrSTBatHbMdFiWLWU9ZfekYVvCyobU1/+e8k8UiAv4aKqYRvOYWEPqfXgUG1M6jwy4TdGkwLT1rpSfML5HwZKlrHzks3NDwwjwKIKuJ/IkHjOLrP8f/Qz3kk1YwD+/e+G9lbQQxt/M5JlHu346UGRs/JVTALI2721B/pp64B7qJV+XC/LsQLv8jSIp6vyZP2aQlZ4rBpSwikQiPUdvY7dC/D42StW5Y6bH6HXXyPcuVHIyuS1U4dm/qTiWezWGg9vWbky75Jw3GX6uvPY1x5xn0hF79dbt2KZ+n/sgudOT4YbAnvyldhZuicGK2FPxza3mDfUxf1tyHbwCj0fMjlMzEaVFz+V0qCyVpyzGIw9Wug4iz6moHKlAXnuhBSSnSq9jjI53yEtCnkrCVJMHq8WFGSqBm1wV6TaHUHZtxEW44ImFAnJFQ7cY0Cqvl4xWLYrPxPAizCSLi2dTzsvhqFa0TjaMUUbdS+lFqr+wGWZne8gP4US9CUbYSim+lMlB8cVK4jbDQg7JWLTwPWIim9rNQblyzVZECo7dj6CpH8LZnFpGyIASCQ2eQ2ASIYo2hm/V1f5bGoOQ0RC22mYks5MuUa4qtapjOZnQf6qhEcMNuQiY8fwDBlHkociZzbUtetj0KNl8jMiAzQeudtOR05bhw+6dZWE2vrDTlhYpKkooZKlqSYOyIT7ywgSdtlKImAB+aTY4RBXp4NjWEalk4QPO7PIw/18roMoRTSSbrcECSpARVeHHc8MSLrUv2ahnDc9JEu7JqEC0JmDf8A/MeyU	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiTotPulse_IO",
	              Description := "Pulse Totaliser (IO task aoi)",
	              Revision := "1.1",
	              RevisionNote := "1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.548Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			stsCount : DINT (Description := "Pulse Count",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsEnable : BOOL (Description := "Enable Module Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsReset : BOOL (Description := "Reset Totaliser Status",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Totalising",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdReset : BOOL (Description := "Reset Totaliser Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioIn : BOOL (Description := "Raw Input Signal",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes,
			                DefaultData := 0);
			ioInF : BOOL (Description := "Raw Input Signal Hardware Fault",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAkoeSF3ZclE6p0eUHzM0C22xmVftrOlFKBRserBbVw6kykmmehwdPL6WoZcG0J2c94V2EF7oAv3yH5OpX81Ru1daShOG/XEpMT/Rx1MxzNw4x8Axg5etcOMCZtK9rAhr0f7Q7Smt88yz0qicSkmV97Kh/XCc4IUwpWbTzoB09LGdbuXbsNboPn0HFC0K/jjfIDcvta9glBWIU1yP+vtrhM9CUvufd9qLc+5m6LDBqJHv1j5BEuM8Um/oAmU/f+uhtAdrUEYv3COVyqu9gCZXJleD/WAiRYxA1wQ72ef8fhP8LBSBhb3+ONgDhBSLdHa7jOFnbVgpsIW8DZLbGGA8zLKzAQf9hZNgQuD3n8TTtfa9m2uPnqWGnCFJFM5JmYUAPfRy8ROqS7bSJZRTjTBUElGdyO3uuGg1cmo5XYU/gNd+bHXPcA4R3uO0m0aCrJGjS1YAns+6gfvAVILTJG93vUdD4cHzf9JWl9HfSKd5qc/gobTfkV8uQ/mdUX2rgFP5YxAgxLMl8O/1VtVGPiV8hZ0MRL+UaU5UdcOoPkL4234+Jn3PgYXOOO35WrFsv2nHsRENfmBcY5HgezynhxYGhqnSzVrRnPEEATy3cPiGiCijo6GFhBVzP3s9PXtGhU+uVanJp2maEdRje7dJA8LrebgG/V89s4X5rzpwVSdLYCOl4xzQ0k74u2BXSrO9yJGIDuKk7Z2d1rlGm1SiFY9UpNxdCK6g2ossrLwQxXg6TXhk7lxIEGdo30x84LfLj5wc5uLeePkuKn8X3ICmDmICOD56kz6Q4cfW/r0ZRPj7K8OzldceFZoT5MNed3pVD/0c5U4iOApdeMTlmcAQaxwTUYWqgr7oXEhgHaBIG4kQHBGwQaBO9d+SeqLAi0bbbswv7r8+qPKsW1vUXHypQKr+LFD+TpD4bKjT1ZmdNK6iihW2k1MhEnS1NdbRg0MgDWCH+/5yT7qqpU6wtwTM1mFgXGkxHqL2scv0BjpkzCMI0byxy2Slg7qfYFUFjptqU9tOxSbSkO4gV++uCpq3YbQdjVGVTwyO/tb0K6otUIVB2jT6PDhSg0ZOff5KsGCdfpjPXXU0OgDdHePXsiUZT6ie/KmNzl0BSZ2C8pHt1WTin6eEQLGW8EDr5CmvKXEbP+5agpJeKXgSSWVlcnhtjVt+1vIyiyDt/egVNg0Kcc4+ocJbmPBRp2vIfxynLTVuJkTUI9hnvDtHcOKjCSn0rC1G1DNUErib4aEuXFULQHXoQgB/Yglr28P96x6myN6BJRDyhJKgwHVsfwR4eOFaAaeN9E9hXNsFpwPfuwvUOyKxXLd/MMpSxDZdCfkd01vnMRFgdjgE0Y36p7pp9EdoCvRIyOKg8Q8YSX7HWbKrbFByv5kMDGbBG7SDzIqDRlkVnUpWdmu9nb9rfC0jNVGM1OQNRmuadPCpnbK7pASbEsrs3QewP+DcsE1MhqlKXqpGNUO2KsettdiA6leS9s/HsObLTgmfk9MH5c/JN5tY14DPvAyWETst5Yx7AaBC1+IT1f3OFncJ1guAFZYpwDTuGL/oHC9Prz/Ht9CeuL2bcqchrCETTvriKKNqs1VJXOLJkF6iGRRLR6EAj45bA4nEMIvYaiDpVRrO8mirazLz6xwCCC3zPYv9ZRBghGlcVwa3QBePA8own01l5jD6NDBmysDTIL0xDAfJl8asOLL+wwgNhDD92EorS7jn8Nv1rwbINiPcJ7xl3iN+I72+76c5eRWvU9T2hAkgUNTcDgDUHV73rtBLWdU4MFLI9axGRpst6NVhAB4rq18pEpyfhyNThKmTEHBMZ2aY6cJA9HllZ5C/i6R+AMLnDrwvhab6ZGDTs4iHG6ZvG8Dg4/6z2rfatyxjj6IPMQjUIUNsZ71XHrYM1slgk35gSON+ctP1OXHm28r8ZonUAGHZnwHY7QiovTRbb9sfuJO1TGJpTSzg4fdVWHgj5dAWqRQhdwYq0bE+PMvfhLpIUZL8OWnnjsyuydcotybHZkTXx4fww+bT+cMScYFiZAb+ZnmOsz4mUXnqQ4bDLE6VySDso88QwgbpovEhVEIQHKEtMFR1UJlRbl+9+JyY4DsptAM7GmfPzObLdtkP6S2pZIFZh6SpkNmdfbjxxcExDr4epyM7CfZEwNdpbSmS93opRtWc+1FAiv5bo3bcTz97ayHA/YvD5sNBzVLDUBeJ5Dnimp2GNpR6xiaXn1sCePFPVWwM2fhTwQ8BPSlJ22JXQ5MI+ozXjyJ66EvgUsWGqjkqE+p39Sz0UYiqR0FqNZDKulu1Fh/bXxbkSJ1fpuh1omT9Ux3QdkX2QPOlUoeXasxN+l1+r1WLWEBDsNUBU3tYTMh8FgPDc9od0rtYyITnSwBQkeFkBUKjl2Ep9SrPfQ4boGJtnnieLWvDd9p1IniKXGDheozt27HiAPZhARVxSrHGeeDeAnOkbHlGXetjkdSAsQH8CCZ0LaEtlgD3zKdeEiYOfZrCjr77EMokKe5zdi2NnKmTWQjwUlaUhdvifzWFRQk2946OxvZVDlTX855OKR+oPaoyqa+uk8Rh86kDePiYO1T1JYOrMc48snnkPkmT5mEx+TX3ZWYkG2yy4FZ42ZLBDdTHqRxEJcKBL917kSZxX3BB3Bpd9Rbud4OAp6Uj1XSvHPBJnpjiTIl/chFX/kE91qlbxNqQVLr3vROnK6MO0/EgyMFnPFPPYtSKqsmovH8hx4Sj/7/O0Xf1gUJ7HFnOxuHcb0kgtfX9nlg3K7ecZz18iqQM+3i40fxKAwQ+cUTHpfqSl3+pzu+l+raO7AjGzn0Agc270t61xM5XvKt8kUCKN3DltiI2Cj83/dRt1WctRSK7+eNSK9sOF6nz5fucO85QOTQ+DZCrCGKDy9mPUB+YRQOA7f0P3reurpazTwLTdzcUT9H5HN7wAi1q03R54atfm2mSBs6Tvrqw1rjq8CXwBARpN/Wre9jQ809jkV/udYV7dxX8RAyjNlAXJ0LEsmcHjYbn7lcxMenT+COBMPKxBWT8KK2x+j16GazZ06LBHO3WVb1ouDOofdeslc3Lofx7LXgenYujYPVPiJdpWKQ+D3yAodskUtwuSMxxXdS6xIlVWum+q8hpwr+dTTqh2cwpDlczwOOtQ7hpgqYraqnjj9xzfTBjQ11RVjc1DYfq8mXvdzrYdv3UvnK9b12HF0e9vFFVaQeX2tUJkHRMIBrbhJUZ9RIe5MMcZ0RBEtlX8rEKA0s17Nn+sv1mmyphrz/tvyfBBn71no4XpbSAeRXyjCxJnIq3xsahM+M786NIvKBkmRCiXufG9Aw0KZd6MGjXmfWvxWKSTkf+5xjH3u6ApHSJNnQOAL91Cv5zfhQt6lHnLObHk8+APyByzMdVu5CEdB118mDtSn+3J+Z8a8Mndn3e9tAPK/JBd5ttCXsuNkPAyHmlqX266HG6T8OJwSqrDUSHHFDIcx6IsU8c/gdwomOGpMDaahylZeneBq0DSNFGrNcruQnAukuXSrbA6fQAxVT2+slva/xsb7hy/HG9Fkx7aW4jwTk51kS2a7pzsPLhoW4HUgfN6fURah8kuzHmkokGdSia0P7nH5wK9YWYXJkH120fYmJDv1MlorqBZRCOdsGBlAU67ItN+J3Q1XhmXY49zyC5gzmYRcrHHAAjZmbTkY4PvjTL/5K7LkTfpv+L6lTkXbrq/EUmURO6XkB/6i4p7UcOdwHGfGwZz5m5TiBBocrUwONmQeGcND0L+038wXwdmyMH/l6LTSjcxBzhGLy6q6g6NtyWFcXdaCkKggWwMAMbZrGbZ8BCRT5VTqp8DEDTBn5qdX4CT4NUU4tK8h4LEU4pT3NLpqiA555pV8bQ6ehSkYOQ9ZpL8C5KAiyr1JVBi8dw1vIjiSWBQiyC1L6+UC2DjHjutnVDZ2PmIjZOjOzHGZqbUbymLB4Ty52ISFcVO6BnMXvF9pHreRusWf1RD7RbX3/LsBmk3ZlGxv5QEg4LmZHv6m9rSNET3OFPOUZUBFqvUPslxb1OiZTJUccT1czye/ci/qaXphv+hm9xk4c5vTSJynQgnvUSJKxCz14sszgjebRafwNldxGQGOteI45GH2xcbMnHejqJnI5Y9vRQ+DVS1jS+/w7r3VRxY5MTMa/Z954UMzH6YY8SZh97G5NpfF/LeMe4Ke9nIAzt43wcLMUiN5Mv9dEaTZ7L3QKq13Qh3jskj7sbUfH2ozfu7UFgWkwsztcIBf9I1zv9RkZ3vZ4enzMNt77VKyw5cuF7gE0WEkrySf5SSq+ppACmLyDv4q8lXaJSKZeEtJed+V1D65fKIMK0B3GJETM5FYtgPGKaZsglW6wcliIpAFUQkQLe3JAR4vIpRdVE2hSm/dAz2FHeLT6ESCqNZCrcHPMclX8UMepziLyXm53lJz4DmkF8lYLvK0joD9djdaP9AJR7A65TDpxp825hYU/UbIOravKzp29TKZ7+nZBmeqy23SPUFZXlY12KlCv3iJ+p0byP1sAwPY13zHlZ46lHvH/+gfm3LwRqMFgQ+SO8plMie0do58j1sqZK8XabcrhKgN808SATxHNyPU4isy8wzilRRyDVAiWcMXV2VjpKW4mcOEBEB0ZuKdUixOGX+xZr6r9DW+2eGLO3gckeo/1KflryBWC3NiRNRj9HeYkvFPF20YliUmf0WSvffyPa5zW0ZE0XQLUB7+Hp2dwv45XPJEHOuk6K0ZEFyL4ZlR4yySDUVSuEWAIdhHhRkI6KVjTqgN2Ujy/NYVF1EmXpYHbKGF+jN0E+wdt6GjDITTqn1J+MFxcOW4yIBupPAeHZ2cldjt7pYl6wHunlFIr0Z/XANZLbxTXyVVDzZeOR9DEqx07Llo+mSrVcX7HeDwchhZo6P94El2DK9mSL+IMSecUV0edgm0LJchYOxPm2aeP1Unk5094quzzyKGu8y+ZdojkrNVHBOAWtukeLMbR7zDlGmAu8fffmaRffAbvd/LWwl9rUf0e5p7bHfgpc+/QLS17CPWLHfFq3iTbXAbuA6wOXB/ieE0tEZoTGPEjdyTSMzFDimg+o2VOCuwrmbImlBQG79IL/sK+0W2eHjUO69W72oUTio0s5NAvvkr4iJluBQP+4hjpQZdgdUc8K3azAoZvZn2IbrAWz0BsnQNa/GQbP6rQfxZ4f0OtuxtZ7sNTDUGgiUwuB8CVIjeLXN2NHYE8a+SJ1bKONiXP/7K0FKTqpvYPwxsRDq1g/FqEilV6dejqf+EyY20NcARjvhrt/i5JSK/3evkhescMZON6oNw+ZK5XfJ2QsyRkDoQMDrQSZY9DGy+4e89SI77R0jPr1+NO8z7/aIzpN/fT5mNjpfkACEZbmMrLU7F6vuDvoInSJn71DPRO4Vqe7VGApk1nnXZQ505lxTCzBjjHGX+Oh8jHG9tLRBgZBGHDt4wme4z4oXgECRJmR6Ux4CDHZGLAYusTW/msAcTru5G9Xv/4PPI/nzVcb5q+XSf8gPhmhDTgxwSbnbTfKQH7redaSjQBqbVzd3d5GtFwvFrNMdxaKJKoDbGLP9LiERwt09eAVamEuLjzs5k7CR6nMTjqIkrdeKEtnxHS0+YqURjvxa9V8hV0GaUhI4HxPO/28A+h3AT2pvqKo6hI0aWkqaBFSW0AfooBVBsnQe67JOFHQTItq/5ocrU2Ejyn9xExGFdY8BA3T/r0fJobwHCx1aP7sLZz1mDBCzdRMaWdGeTVVgKLgCDkCV4lcxnNQjQce2PMdyDqW1vuOsEQ9QEeLSqe5uAy0I9PHMkGW9WsMt+X01dWLE2TJyQ6lmRUvRFVitSPY8WGL9UkXXnwWvb85Ls0R7I/DMnE/FIUCoBQoi35Xi9OBC/RDgfSb8ZpHnBaylII6MEvqXakZcyD+zqWTyGhiJAkyywgLLxKEcbH28osNGZAuH1BmEXRez3XGb6Ng55mu1cErmZDtIMNDshMkcDqwtNpuYlV1vFJ1CvWy3ntI0TT6PldLppsodWxSVZ7W9rPUzU92HGY3jOWUjD8h4bPX6k/A2dPuPr3Cbsn5zjOkIJEG5v/Vh68oUcvbDwLJjuAfoa42a6Ce4+LQawRJrJiBwtaxUGNzZPwJ4w/UnCOvpGKwKqL/2WPdsvCgVDlLR1K/pQQlAooFhXoA+H7iFYevQj6xvDNk38o9bty2dxtIc/HCtlcy0f0Lq66/IemGOG5VN6rWd9BBsZbVC6qwf05o8Xt/09uBqs0Ha1YNvcuqGl2OguAeIgoGULKnDwkmIKD5wX2muweWlnmXCwi/cZSQQHq2aeyT+RqgQSp6K2Ua0YyapvOjsChSnkYAfdzl3wWIEZ7EwA7ubvIh+DL3mFgkhz6FSUVcehg93pV/HeQboYvk2oainVdsgfa8eOtVoL0SG5Kkr0Nmc++iECuccUjjL75aCmZT8HatvpOgXVNN4OGTh5cEi2TrW5KSBGKtUTXIVtzWYF37MVdjVAEh7RyqMCY6PL16TUeB/ijCG4y+XEfEHV39KQDTjSgIvoQhv53b/ahKLuszDi/TASiGYv6/wIoMgoEabC7q+QkkoGjG4sxI4XCLtFtajdjyhaQ1xgrv/zxV4h3Q7/0r8EvPQFYRWYRwegvw11t/X9/6ZgJKjXqPv27LaL7/CL9eFtJrhqup4K0Wq4rQOD+4RSqhRcLc6Y8OVZr9A8KmkD2h7Umt/egF/eRC2Oj78IFAlhEL8GtKo9O2+/XNCFJB9DEH649hnR3m9s	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiTotPulse",
	              Description := "Pulse Totaliser",
	              Revision := "1.3",
	              RevisionNote := "1.3 - Fixed reset of pvvtResetTotal from HMI. Moved to own rung$N1.2 - Added Aut, Oper En and Oper Disable$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.545Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.2 := "Timebase bit 2/1 00 = sec 01 = min 10 = hr 11 = day",
			                     COMMENT.6 := "Internal InUse Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Totaliser : aoiTotPulse_IO (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
			stsEnable OF pvtHmiStatus.07 (Description := "Enable Module Status",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := None);
			stsDone OF pvtHmiStatus.08 (Description := "Target Reached",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None);
			stsPreAct1 : BOOL (Description := "PreAct1 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsPreAct2 : BOOL (Description := "PreAct2 Target Reached",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsReset : BOOL (Description := "Reset Totaliser Status",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsTotal : REAL (Description := "Total",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsTotalLast : REAL (Description := "Last Total",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsTarget : REAL (Description := "Current Target",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "Current Input PV (Not Used in Pulse Totaliser)",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := None);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := None);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := None);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgCutoff : REAL (Description := "Cut Off (Not Used in Pulse Totaliser)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgGain : REAL (Description := "Gain (Units/pulse)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 1.00000000e+000);
			cfgPreAct1 : REAL (Description := "PreAct1 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgPreAct2 : REAL (Description := "PreAct2 Target",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Totalising",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdReset : BOOL (Description := "Reset Totaliser Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdTarget : REAL (Description := "Target",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cmdTotal : REAL (Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.7 := "FB 1 - Enabled",
			                     COMMENT.8 := "FB 2 - Done",
			                     COMMENT.9 := "FB3 - Totaliser Type (1=Pulse 0=Analog)",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		AAkw8iYoGyQAkiWQ3Vfdt7anIR7rOjGycahyw0Ra7UcphvUXiNcrQy35mePd1M+nxei0i9FqB30DCjrMBMigO3iZIyb8S6royhF7UY650KhmIrzPhe+f0IdmR66t/joFjWjbAdqBa3wk5rni8rKsEsoiRFhm65XoeVDqVe/GiwFSPq3QxSsFNYj0zZaKGi6tAWzEHTC4g80EhR18vVq69wRsziyw+fc0p0JAWF35R2G9GdhtB2ps1dWNH0r2oky6+qvcgMpq3IFCv0O5FydpKU/jtYxvySPrFrN1y/mWZBk214oGsqNDK+MMzZHj0ixHJZajOThrrPJF4zkidYXo5HzrNGnA0EPIc7O40sYWJzw9DEAvm1mK2a9VzTMCN1DQpwuybzI3mRFGQXa9WZgQlYPx0qVombA9JBX8HC/8pQz+nbG+fVOBc87O8FFQzng9zE4y2PouI7FjAhTLzQr2cFUKaz5uxwMDTHnPVcMwT5wFcrnboiF1WJE3Bw5maI/Cv/S2Vif0Imv6F+mUI059/l2h/Ha2EEnc4rxtOHn82OAk84kOSg4YLBwg+fo7etIhc5FtcsKxkrdkHNczz0lMLaWN7gychG/W1+js5nfJeaQUZMs9ohGLJJrP+MTkC8nEonWnLNAbHfpvEv/zyVNQkG89gVMA74r3F3AiKzCFNHBSmfjAEu6TIYsZ0BwJ71TI8pkBvnidSrOuN1b2qxnHmB2GplUjMG2q87lecK3C2ivxbGsGfjRapeUE39bYizUgE3DLuFOAluMJ+m+M4emrhLNhzarg4wHhtNrlpS0Fdf8Dey5kTXEcDI6hUQrLLDm6joKZKbZfKbSO7WUrDygYlTjOiy/010H/ew3pkRbc6nqRJF3aehdd2m9N7SNSOnxKBz1BqB2hO58NDNpqFW+iO04tfPS7ACy2BzB99PC4zhZjTt1M/Cfqpa02Z5QACrtIT6lBJn8UYVcdVdkAFOcfFP8bQFBp4gSoOwOqvYBz9pijycMNcXdiCwnZY0Gz55P4H548NQeV8M/7t9Muow5+Fk29dYXZbt91FHRN10v2XLMUVA1zRkKNpEvpSL6QYVCoay1lVNrv6s4QQ2Cc4LTnL0L+LNsmbEPU+yVDE6072Wz7ZgSlNgbezqe9rkUwrdXrvxkSBsWmih3G6B1gwquLUVtkkfkxUIOpZ2ArFdZJ8Y6CzEkEhDwfhwjJDC68vwZr2ftIVyL5sxVAE+UV7y5Nem+se5QD3Dav9vxguMQm3YGrwnoWOW6zeFh3osexA5I4gqhRqs1e8lL5eSVquWQPa46bCbYL50iGa+MmSY0H3ksNNJePLBSaV25z/k8q5gcxSkeQ2vRyDUzN8ZYnTTWTTtc4R+9d12Cf+/zkRuKoiHF3lcQwfK4OjGDEwolP+0CJ6ADWjnMAyiPbB5pbH36kqsmIDtB4DdiaoSRrVyzU6NrUhZYiVE0xXKtPRfpRwiRpRVQtrrz4MwFB8pNUjdbG+A93r3HFhShm32FgGlP3st/jFK10W8xdM5yUyXIa6FOq6UuIQzvQWJzyCZwY2qokwGKZGvi/zulImISiZlVp+2YQeZp6Zr7jOtH1aR2K9tITTYN41ywpMqecPZPycBdj3SQ95l4tllXXyFyCcGv7tlAJzF8EZz/J7DLm9XpzCBXRtF9enL2OIfYNymtk2bnQr6+AtgYzo0GKCTyho80/99jt+OyMEt/CPaBl5sUVjxLIql/Sw4uNyY49pOGApppF4Z8JZDPaEfUJi0grbv39nnT1V/dEhzCTXV/74yWaI7bua4Hm/0mWniKQ/mb46/uzmCXOwtjTQSzhDgE8aWlkAtsVnaNJTxcnWovIUvL9NwKv6UynLHx+/E5XhgoIDMfxWhPyU2OG+/JUqTuyHLr0iKP68EKwGcEuuguyjTA6AZTMP3l2qBl7KNAK3wv7slq+1/NdxlbweDa4cBNLqrcqXRB1YSVR5eWpRKzufVCMD1ysJa8GOIR/UUDiCSz1sSefhTzeYggihh4pCmdToT5uikA5yrtXlu27VcE6ry+rLhC1i1H+QZuvbWjUk5ycuK83CXsWLvgmEuX6hv/98NDx/q0myvVptdjtzLExsM+lZP6PXLmzbwbdJakAXGWg5HpCIN5iSw88AjubrhjyGaZjthee1Ncr9rtppWomBi80gZFMdPB2H8gpWeem/btqLdYB62p+xlaVHsXibfI3K78h8q5m0dx2ZGZBroYVyq50P1Ws+EicMWSrIZbxVZ9phMDhwABaLwDSTfzXmyv44L4/YDDaeuV3VFTXEgEedXvf1GC2+E/8R5nU2EM+jVJQQ48PB/OMOeCrALyzy0TsKLda/EraHfga21Rlz61WbewNe6WWwgWd1/KzOP/Af/3lLE6wH5FxHSJvyOo3yAJ/nmtH0IYQFD+swfChRumgZZl9vqSkpis0inWCmiqfb76X7/yOziGwkUkafh+RKlQssCOgJHlMt0ULC5Q0ZcPpn8b3DD3JkqitrtGvxcG5rnzDs/m1GSzLHXaJA3iYYcFvMQpvj9reofTAJaz8cj3W/DOtKcmIMQuUbocwDhZKxLXgqdHtIQZDX4eJXUbk8+694zgLjQlbAldaRFu7q0VQsj8XumdXOxv2+aA7J7TQV1ZB6VfU7vENzqOj4PkBNm8g4fSIovb0irur5WrNOIqQ916tOOGhXhGUq/9PXDKLZk5i2j8Euek6/EC/UldAKKOt5a3EBAYmYt7yLKAhWlnHuQV95WqSlMsWR2khDsTEmbmOfOGs/zUfSqlxNYANyoNEFWKSbD+TfQ7q1zxXuccjSANHpZSf75jRU9cthuQYZ51Fi5ij0b4f7zChvSkk5Qo/tsgbejjoR+GiAf/3KIzgu3ImeT4zs6yOw8lq63661Q8LACzcISh3cCEDQPmah0ro1OWiMYQGm6sGpTu3tCRwF7A/dMtpZqSJsS0cn62WlNqNSHwmas5bP6oDnrkTrAljLpcsNLg4CM1QlEG818tf/RoXnI8pBUILGn7o6Wfwc2y7hb41weflhMZqZGy4nRCOlE1YbFR2tUL4uT2Bluaq+QQKrXS4ckWyGHYPldsIN2eBFvupZ1U02tQlT3vkhry4h7+ck6lxb9xqu59C3fFwvCn3aO/R6MCmRlx+5QHTG4yr1dOhXx3CAQMZdeod45hYN/xgRxrakvPSnekJ1twltfpVup7LBrIDmP27st7wGCzbqEOgGdn9fW3N1VNRlpiBVF6sr4aV+wz/4y/airiLm6+7rn1tZNHezBY8CKaqUqcs68yAdYxwEeNKuusQqhOwvJY/v7+k5BxmCI52+XVwWRTfgT/Ln7+Eg6k+FdQfLkFJwM6xt/tpHoaeXGd1/dIVSurPKitPKM01CD0qcZCQxkjoRZvOoCYgIwNtqNsAqwp/KDtVyatFjAnPjZxr28Y/6Uj/+6z/yzDY8hGzJxSqehynl/1qnFCBLXp/GkkQSAvdZ1H4ac852CMFsiOe+4GTFDTKNkr6DViaCfdfXYEZ/DiLl9QcARGVwwDVG+6ss/Kmhk42CQzsYDQfmifMrVVlDhy8YFmTR62ifl1nPESMYM1/CysLLHxbkwqwtY0qEEw05O5VboIXTM7I++ie1qM8euxGAMvyErteNIPvrTEBlUd4CUAN5S7g+Z3HsY6tVztTz6STzQd4FDz9itNzUOVxdxR4dq4F2MxbS+vyQPFTqbyHdeR4rSsEWn/SFSHacK3WSv1JnA4IxCCZmZlItvZXFoUdZuBVdgP8upsY1qzjj7fVSbYnk4WEjmS7+h6kaN2711VYqwXtuUj3ZRh1fyKjQn51OJT5t9/XTtqeMNQ6HfQFIT5u97ZlrT386PZJ7SWF/vLTfvLNV2q0WyHnufx8NPA+MvUxkTTU2ibnEt7qxIu93V0manxqFzKC0sw0i8cwFp+jkcatpKMgSqPoFC6bk9UDxJIl0jYw+06cxiRrFIk+l2QF3Bd3x5U4rE5SjQ8A6RNF0YtJkIrbkzkcdggqTVNIobjdGaccq2KDHgBN3+4a7Pf3p4d7/Z2ktEAtm502eLgUZLAoA7mkW5m1Eu1JlxoeHWt62xRrU51VWhcg9qLt6tAClkfkYTqRKtJM9iiip8KAlK51IhQCd+i93osr8+l5A7Bwv/T7jpNvbTl/S7zH8URmMya3rBoxq4cRNGR05WC7W7axByClvhOcdvwtQTE1Rt6Nsh7ihJ/jmd92JFmrQ5aMXnHzAShAm4PEyO3xQFIbiOMucKwk5iN0NypAC/n73beBaNL5Wajw+cLZox55Q0kiVZWHB0wNRnA2TScZIUwoulXX+V9V/HP9cgW1wlesCpnsACCLLDLGNwksqpANJ9m16NQAsWEdMi3t8roO6TjQnszQp0PaI3Sf2dwWuraUxjRoEwEMere87j5pDQa+nUzjayBv6kSbZcliMYZMHoRpOk+tF8CzBFtzAoI02sn+VUYwPKoYq4gNG9lipKHfkjaQ2wD0heCcbyQEFspqh1x4uLZKA4oyhpqzHzdZ/eiVVQtbmfZStoJS6gbg/e0SlSz6eEL4+hwLjVIJJd820Djmxs7N1yn37xg4nIn+LCaWkcaOcKK4L3wxW+2Pught2yWEE7dgG1+q94gH8L/f1aOO/awv5FK8R+kiiwIWgt9c2ZSkg1LWoDkhh16Czk57wp/kuavr06na6g1zNKzV1w0JWbeJ+AWTGZLp/Kh9NwvRa6iyZvXjpqK6OeJm3ZDzFVmqPHwW7eFupnCqrHmSW2O6d+F90DQWQd2RP94ae0QVO0OSFLGiTifOWRO/RZkUwuSc34njGlfGoWd8Idt8Fzf0rf6ia6aku1kbY3WoJWxr1NKekLkl28BnyfBw3iK08dQuDuc/5oxHdFr8ZQw5ju84loq8XUyLopUIO7JeLV1cI8ffyxUQmI88OlmCcNZAz9fKWljJUnrBhm34rem+pVV3sa7+Lhjrifq7pPhWE0C0Et+Xf4QhjKlme725lnErlaKGQuFTcUTolKyzmwQHaArjLVfxPPulU3y75YljIhApSvMn5JcmkOguLqpzwre1232egScsu/oGVfodfp6N/li3CDSXk3MjFLIZ2BKWKkqlA2w+pPwseY7+Av84u9JLK9ypV6CBj3n/Aah5Gp5wth8ID5E6k4MzJ3hZUeQd4XvUdlD6FMg5iNB3apcVT3lPHN3pHYWCPs1BlfIVQK+qc0EvtdHg4RHOGKSZnTno3ysHgyWrXzndK4wFmNMfwqWcZGf7B+1MDpPEkSPrh3Qb34QI052yUS7n2MfNyRL3M6JdHIaTINNTT5jFyZkgGPbLyPvRSvc81sQ9+xQtmCdcXaStDL+MwexIUFfHJavAZIifrJ4vCZCcJ/ucmgFslyQOQ5F2pAKRwGtfk7HUbs1m7E+3Rwa9Iw75KGami3m5AzsDjZEDUvVN9Ui2thlZ5WNuhxUeMiuykVVIzLqyLh2zzrkcQlev/gHreMlXA4lZj8Ut2du5r471mt6jZVEBmHVyA4VX9cQ1i7Z9v4mbLAaoyvPVIMcRpuAJ0zIHhOlbfVwu4pTcnc7OqhhxOLnjhcyUDXUGrfpBDXrQ+7zcRnh+p/gFo5MBIyKL/Y0dm/tNTPvYm2cYzIxPJq0XUod2KFz2UDKXhLKvkwLH6/EvuAnMz6fRpqRCdJL+FPsMXI0rf0VNFTaZ7NqNtwdtGIgKcvPOQ1jHT6Sd1EjYh5Jjr6gLdx8+t19OgHayyp+Yrni8N7yBGn5qHzSPKby8gerTTUXb9MSbZX9Xp5JZhFetexeTjQVW2e5skH5EohUeLmsEInRLnOfTm/L5uoIjUSjxz0IEjsElXTBAMv9cfUbQAlxHq6ekuSOgP9dYm7g7XqxkvkLQfuALAdipYq4dHTsdGIbJwCkP6tFoPM3Vck+8WUHOwgTiQ82PVdA1oabh5X5H5V+QtiTEhRsPd8lQ9sQ0ezRbCvVdNoGZwp8wNHdAlt3WOE19Fi7ZoPrlWC9KJXob74+njbid2MLk0nbpZ6rzmSTPfTPWcIg7m/sqJCa3433nLW6BVJxCcSuEcrQI9vueraE/6KTLtDpsoqI0HEFducdYYotVL0zDAq61XNlL5anB5u+KKOuvAcIer2JRIa8MfUdxCIE6IHTdU+dKLDDkw/k05sDxADb209JjTLwE9g2NZTOj/L6d/mHgx00wEmoihxOTNoePG0aiutIkMHeRlaMH8cyK4D7+9CHa+KsAAP1EKL1/ZdzYWS6bbNgJ02hwF7Rol7V0MQ5OjUl4FlBz/QPBpaaONk51s/meuUr+Q6ufsKnjvzqyotcuD3xrIkJ9PKNa+SoibAUkfjmPlei7IIAJCmTgedQ6lpFxd/I7o47NvVTbg7zhpLQigbkxU9vmeN29NyWefXXxIjt/5QVJCyQ6J/0WglUFEzZ1a+1ZyjanWTAu0dh8tWi35V9OSKqctQra4oih+gjICGTsCF10yZkJdeOnwDTl3tunBlkSzwWjnA6pjWqOSHe/U5cCz2yEjiX4xOBSKJewtAuydMrBlR9khoHBts0dodGhWdE/3qlr0vn6+V+IEKO4DtgZ2LMlUvqe1z1PGonsFCbXo+vRRVO6PN3/00+Z6HdooIsxXP0jXiAFCX3SAJqZgrEdHLHYqHIuHGu3lBV6La58tPgs1h3OjEZw0PWUwTJcdOWNv1myYkQVr54E8zLNV9LJ9JQavwHS7sCWTbtMdcgFhd1jBuS0QOeTX/1MHZgpYENMCL4p01EE/K0XDgF/DvalY0H0jvzjRgXbpewbQJzmKNAReLTW1mu0i0QhrBCk4IHGlRvhOEOHh1fTnVy7pBHwXxNvKo83eOWHWRnkqc+fzSIRMeEx4s3vPsWqenefmCxKqU8WviD5qLhPioZSBhO97BqwhPb4c2mV4dcvVX7nOWRx+FjOWLKV0c+UXRdZM42rOwMh20dRkiQpfJqWToUEM2AwmcTim+elkYn+1OgdQWMAzK+SJ1uzUVB6wkmqI8oVvTTS7AgMeAlROa4/cN9Leh+HoZ2SFj1sRPvTCWPXum/s5yMqXedOQp3z6rngExsoYAXQHBZi60d8fMYddmsKzBFNIXQ5nt7SE1ZRg2gFhc4s6l5bqerptfIbERAbLu9mRWj5+mfjudlVjQ8JQqsesZbr3q0BEGzusU/azaZIa6FhEfC9MVZtaGdlilV2v+dKXY6ofPaQuG4UaaGM+BYArqm1swDM1O+Y+nUOBwggq79mTODbDcI9v+mNOSrA1lJBsactKU0QmaW1XC/7TwYmkvRAA6CYqQJofqcPUBhXoznjBBfiTGhqPK/Mq9AA9UZuy74LwTvFu+ypR8ZuG8nE3mhc/QioIyFrCHZKGnh7eSnqEP95qlQTDOaetAJUuWN7GmLw/+1bnOcyEFa13Y2Q+CK7heulyXYpAC2F6KSRQ9YjxxKPw2S4CU9UEoq4VUBkv9VRVse1SdHcJW+PABlvIQ3TK5akSx68bidpGy/tsboyRekKM4+BDTvjuiqSYzMit6n31TYig6PJksTGAZ7zKA9OawZRIgnu1A9rE9RaHLnrRxFintSMXcfk4wytH4omFZyoFyYtWsYnhLwI5XyTnylTRsjn+5VITRbqLGnJ5y8LVHhgcYPrIK03l03jDVR5/NwU5U+ZpBUxyp67JpkAZul7fsIcGMqdItTshS2LkuKRfZPtLsDzdsvUN6E+n2ekpjeRHghSZThTyqL4NqZav2+2KZ8Rx7S5YjakiOn+RxfIR3NXNXJBZSG7RMrot9t6/XDCgUWwQlkRuzMpQPJ81nZMeL644z9Ca7CUhGRDsPtZUK4Lup7gkFFjQLnpb59B7NquZ5QoqlAMqO9q8HRZLuftyNCx92lN+7F1VcFaEYxv+eH410/ZZAe6n60XyYT3nLs4lfdj8CwtgdrcBV2x49GHCdaU6g6Hb/ZLRoktmbEK9wCjp9eZywPiJC5K1wnVnmySawQWlCiXF40qzSP/8ybH/1ZgzlmLmC5m/ORAdfu/bQf5lfJSMLFyn+QxrUP255UDRCypRb2O6rLaBicff9vT7ROL/AOuXeTstkKUzfs/uIopGt0ZsQPuoU8P6sMDXWllsls1MIz137/x0w5Z4JXaLPspPNuc4h9W8F8d046+YAXEocZg/tHi863TMrKFH8oX0WMtYO2IvphF1OZrVncektRAE3b3z01WZf1/57palkxwRFxQjfO1dBLqYLikhFQqXvc9NGpCMBb1T55becfYgKjaMcfLr3I5CtyENVLtow//OWSWjS/6WtI25XYzwY/0vOg7f6TnYGoUDdKyMblgrhUceBqCbUAq2+Bxr6nonIKZc/ITmh2TMsN3KRUkqxTkgXe52b5LjoBNlvHO4exaqLJK3zZVMI2K6DmUusveXT4IV9hxt0tvBMwVOt5EDi/iUYLBLHcC2zNVm3XLRLRVqvUtRlRVrC8uBFFP1XkJThoTu+eqx+Y+ZW83ATROLxzylKNOlhTOeZmj3hyz4B1Pht2fbGSWSlsw507U6oLP+/V4PyXL88R8lx3xn61TBKDV/fyEcxrjaitVj8TpqQLtCE9qbZQh02WRSflVcKZ1eef8+JsbsljZFuVnWfY8Hnmv4tfUofrW4BSST5jMDrwnbDyctmYd/LbArMn+DquGB0FtvtsnruAH1EI4UEF6rxTTXa4wyuV2ReA5mXl5qkcD3muQLAlWoIsXpyXWCiEJWOTt2HIqh12Kb+5Qm/sPB2FvYnY4wbJu1aEvKAnwvw8hm+/d9OJFilGkFAqb8VcZAuhafl17blFtnJfIf5fSx0afwXOjzYLkMk2dKSOl6tRERHkRFieCJaWa38FJ4jNjj7ThEqOIsM9mhJg3HVaazG/8GHAcR6dtw7BZL6tCLS2lF0H9RGpUfSwAIyOesx1WUuo4sNR19gYo/9fmtgfOAhG+Whe6LZRkBidTxSvfe3l46cCw0RIf4AyjBLAkkqVYDJvSn72roZzm6Ij6QLSjuUbMSr/7KA6FgISl9JovKmqfXzckw7yl+LiJ2rtmN28zJn+W++L/FlFLB7pHMylvMs8bZ9E1/urKxWathKWEV2zR7f6KTDZf4a6aNlObphVQ3UHAHzReh1qkMKzn5GKoMWa4LqwwqY8+mkqWhBxOYqQFKOHKtXHr/dlucoGvVQGzZUJvjvA0U5jcBWmp2cuFUAA6tbTqQ2D9R/V1iM05MWUqDxW08Sz6fjOv2PfU0MZ7pSMUaEwNfF9F+0jI28n79sct3AAl5duDfVM4Px5/8Yi9271XhR9D21mhfJtSOqX8Nto+129ur3+R5sAhG4fUXonojss3Q70kf+HTcMbhtCuy7pcGEG0RfrT9bpuy7n0PU2+NCrIfBxr+zUX30KoN6t0vAv6n6gcacQMJu8yKyjnWIg1jseOtGKT5JNm72s4Aiy8ePepk0056KLzUONt2sfEFRICIaoHDIlu5Q3VGgcah3+RbuxeiSrpSCNBvAJPvUrtwufVd4wtxKLILjgkpOg49QQtJ26tQZWH8xqteMa5p2WBqRW2H2gbcKaJb0tUwUOw9SJz/UCuhnF3RQQIL7s5FrhSqm9PJ+eIsfyNCRZyXBFqn4ecsyAXPq6b7dxIv/w9mmjxr2aFcphVNGQXO7MbVvA4G7NMBRJzamemb4vN8YvO7qgk6CPTatNWvzJErHHD6iDMOEl3rEs+ZPL9uWIyfCqr2RGV9/0kpQPSCt/x2xOwJLOHemoDqArE2EjA+5RYN2ZqUYb74ST3D8jnjAr6x4nx9C5A1/LsKoHmuIaSMY+d+0ypjxv2ZrddMaCVIix5pVJq6IMpwNWPUDU5KbG04Z+Syq7oMbtyt1CogxTrposEH9XXZHBHnwOs5DRrGoCsVGlhSJ/I7r0WxF/nSUuV/iMzKVgiElj/gJTk+4ubCEEO1PIpr9r7hpiVTAExx/bgyk4K6h3q/0K+m+NhvCVJPCXO/wG/xI/eVPU04wulV8tXNKiXwFERkBFBssijWjNJgeoaBwKImRzAItES3TvyB3OmT5by3VSfxKQ/fCbCaTK8n8v1dWwvEQa+Ryclxlb/iMRTACcbJV81gxc4bM5Yu/oV/tIXPFe8t1fEWi1mW2Q94f6FPAJg+K4tGDsazAUWHPLIzzWpE4LTELwlwtdx4/hzuZCSAzfGBffZl/mb85GHnYYx+XwJLfQ/hULssJzChCvHD8PjSVyxfK+CbOb0vND0Ss6k073hKPfY9Bkk1Tb8cDGrtgXNavghORdbsy8nawkz1lFw34EHwPhhaOmP8XsK8E32Tnw5JiKZ+W0uOvQmwCQkOyzWbxuzDJNO6sBIwbHzXIAyqbdtQTctrpPPc0rWqrC0om3XxPQ6BynSmFCQdlB9Y4JHg6BXngcfF+C4Noswx/cV3IV0zCPLwJ/zjdlwzwXFXLPapHZ9SAaTSBdU7XuL9d/ghakFYHVWhrqUDHFCUJud+XEjnVzjRBI2hfyW2EyS8pYbk9QiyFgGbbYXGpt/N7l17Q0PxPaigsQ53AvablpKBGMq20JQMa95NqAZPWYtCtxFCxK5Xd20SJcGp2nHxEu0nKONj5F48CcK9rzXVQRu1Rjm5swb/+R+yqxpK04sm5mHC4bJhCoI5t415RBM94kj5TwfJ0LmkxOqE6TeopFdtk4+Sp8O48cgTu/RwLDk82O13JAKZtEBX0LgF8/esMwudqTQvIDbXbY5trYUjt0NKFmQIq67AWe+5V/a65DXgtA8j9FZnLwK4S5+VxGgM5QiiraAhZ6HUnAsIBMCrV12kzZsFb3FzZoGaPlFL6lbxFb+btryQOEXNqYd4C5XEjrmz2dQs7ABoew0eC/+oTyICjqNSRdYKy+WuryBSuCp4Nh1w3BPkpKIJ01enPKj+FFnpinf1a1UItuyTpiBBmy6UqMsoUuBklRs+fC/mft66tNLvTN0rciJnd8MAV4F+qLknQHVXJ3QiyI+uu9jaBs3MhD1nHL5wMjD3hUOVE4hi60rbaWUqsgwmqzf0xy3cDJNrHN/I/Cxf5wETRXkG2Y2GUyBzI2NSG3xmNyzui6V/vh4qJuAGFvUbbfSkrROWncSQgu5BuLGxovoTFHqAeoLRvotJP7IrIUomrxIp4tjgB4PyrIYRtwOYT64K12kDFhl9etisKdrK4g5edOUQEjS2a2TXoogavnhzvV4ENxlq6iYG4mjW0oIT+D23iQW7Vbmvm0T86+BrW4+e5xApOWWF3eYarXDOdF2ydv9Idr6nn/lM8TPqovB6njinTozR2THqcKllxZtP+rnjGzQBofJVOPJB6nftBdwyLuUAJHquGGTFAyQ56rxDWzjbmLthzQJQOuewi+HQ/witTcRUqdIUR7qCMXRT0sHM5FNNDa6ge5Cv4/3H0rXaK2iLbxLmKtVx0l5A4CqfNDWj5p8bQF2nLFOpEuZ2+P798M7r7UmN/gfO1XRS0Iob1beGyRznpuK1t7+xxvY8EBhZ3U06EAClthww1NhZnawcXmUvI3UDcWRaojuYfflMVFb4eoouflw9wmvYtLFl4aPrDQuKey2H6MAZaEf15q5M5U3ouEVvMzMWBhMSSZct92aeldHNkM8tE4pY/XJyrFD8p/eX8sgwXMfwFayD4xauAk4LpQBvF1Ypki4orW0AlZ3NM3tmBdl2Qqt7p3ITDUlb2UKpGpzw2ZNV6ufEIfvFFPNIXWfG2X/0wiSumn1eam1G67A7e/BjVyQ5gaz5j4gz66lXrTkAfKAnXM8KtqU9cnXRqNUGYKfGIRi+t1o5YclXOanOYHKYcBYaDut9T8rsrgrCbHdyR0jaWzFTgSsWlrIY24Aa6cvmtvIiAPeCzLUs2oa+wPmdnZXSvD8ofqvmfVwpexpb1StRh2IIYc77vJlDEpTRgH0F+JCOj/PFPowUc8meuz2f1efPZnYGo2LzpDOwvD0S1RSV0Upmk8OKKDUyuSRGSK0qi/jjfsfCbtuYWrN+SubPOZjUp4WOzFP593XoGE+mRo+YgutS4eNDK9eX3/RTIPWRSGebMZArc7ivArEakQdK80zOpnrr2/e4QBXb4drot7HDvIWQmC8cZZeLJ9CP/GAp/e1mZTJGnPpQc3FZ4LXXathiIQnFWQjFx8vUoMota7pt5dbWQc8bL17pH9RededM79n0fUQhE96sryxupaUTiS1T3PTQxZ+F1CNT7mWixsEnQ9q2iflv/LRru/5xSCgK3RTQMXW4EObUDV1azdaldgzUn0xPxjRBQyEyMZ/MR0zCSS4ZT+Ud0u0SuS21NLnXz6L9MKrtJ5vqzUrGR/I7U+leDvWpM83LIlcvAdtI12wr9bVzS2lOWmY8h58MD6Hw8UlMRUQzLQsX0myKwWyl4TRJPK6C+XYEYWJX7NGn+iPvAnPOJsSfLeYMW4nNT/fMgnzRrBBSbg0vXXSqigNTNtiJ1Zh+mlSeDY8MA5nFp4R8GJLtq3wsuMiBDT+JTN1mUOkKR+ezyRG4kY2uUZIfNxOagFdgaOktfEvEYIGOqXXBUN22uyNN+SbbEqNV6mv94VgFFw4hgiB31MV1yp7r70aPD1Wuu7GnSwLhugea4RvNkRUbjdGc9kKO8h6BukNzWxzsnzd1PAcMiOf0HoI3SoG2CMnrrpuFSWnqPSDRgbwXTW60bWR30NM9TbsKdaYU/U7hlOUf62eG0fY6Zgg3lmMEhmvP4sm13Hl6M7NMnRAmpsJ6hjRtP4C4wNoBrrpgmab5wRFoJaxqJjhNeoD9OxuxzkOWUbxu2DhEvops9HZbcCPuiNbBKShPAkmQObM8egL1hnxEUiZRJwh4CyByMZk6Z/d/IuVLwHBPq6N7pFCdD2pyAJatqXr2lLyFBYeo2bORuTDJJFFR7MJIrOmwO5OXJnAILdMRalCysYutX24lZfvjHDoEma/L5t7HBgdJq/6kgEnJMMcE+uZ0ShP2kJl4Y7i847WRpxyjZ/BPpnSh2xl2lqPUf/zf7oKrWtdrjYesXEKun9sBLnNsIt9BhSnSc+4Lcel+Iu1BfhcrMhH+HM9tNwOoBzY3F0FdrZz/OFZz9B2ZWeX25UXWpep3OOGDZJJ02doociQibfwvx8QZy7++Vi3ocCG7iayeZyLhL7czpNGbb9989SkzN+q2EPyPB9MpmOQ915Z4GcAqSCZWXg4mCfALLvMGCHWG5pJWL9zNzKeUOKKZ/8gYK43m29Zjtz1G/2Dg8tMkcOI0Q0Qcjxf9geX6m3a6447sHK47JmitH4mTv2t46T7Jcs7yX9/CN8qGryzDpWIBnD7vsBFJzBh45rxq/QhFhrve6a1Lb9NDjvP1D+epYu2N6hBBpUDCqZRDtDDZvNlZkHyTx0rFG6fC6oWiCeeqCjinTYyDK+nvq/UNAZTbSAo0wu7we+IsJ4+rdf5ec8jmJZjRQTkoXUgpxeN0NT3KHRvUwB+3JJS7m0Zkc+IMe0+pD4jFuGXxpLQJV1Bv5DDPKxqSsHz3w66G6TEnrv9NxEVDqflAJk4OtTmLTCPRvTSi9j46doQTu7LAFIquPdPPdp0zM8GxfhZPbK2rNOAyUjYzDcxYjbjv7CVhxRvtkTqUk/cSOgvFVV4ukM5Zh1dPFmatE8d24hvlZkpFvO7OyNgsYV2X5MgjE9DuBkdcJc3d8ExxKSHyZoq38jLwv41c3H/6EfxS4qQrh0nyb0GrKkAeCgJdhJV1c6t+15YIHzXfLy5affl3jBo52NFnwryuuXtlFwtG/DLyRaVXyv1inN2KE2MG6PpYK/N8MC2PhISxvR5qLwNFWhBWoHjbAebOgHqBDmYzlpQiWkbTjKNxE9ujzN2pBfgjiKOdRnyy3GMFBxtcKmMc59tfRuwA1S3PQHxwRIO7JyLVrgAlNagk5RQX1ggNwT24ayeLZLUncHYt8m2V7R4j7BYjp3DWU0yNipR6vUAXWEr9nwyKMJkhEo9N7auLi78zvCbP7gxKlEQxAXxO+BDvU2/4cXruWt440ViTPMZlBoGJdgf3JBqwFYxETnh7exur9862BsG2TJ67cSJivWasuCUVoz323Fau3OQKbvJSS4BDm85/xVZUghu/3w6JvEbchp7HEj8ERthSOzTI34CudYLIKggzUtJEDG4i6my9ZFw96OwPtAlT+F/t60UHf5Aea4+67KOT9kOHMImDNQm20phEXYCjrJAw1ElolP7YxX2ttcnps3GcaPFQy77G3bI4XV5ga5U+wjkLwFttFnZ4Z5p/xFpWWAooBoYVc0TTqyx7eQClS8nLl74aAROpZFsoQh9ck0VwQIsrtgXICRsjSkCJDuQXd19ZkvrLaSfImF/P1t1VCswBEnEvlwX7eXeTL4Vfk9+H2K+hMeUCf5S9C1ogEnefRYrL8XBQcGUxpO5LKCIzXnsRT9Oa4k5/LqTAwn07dgAGMTpjQ+tOFOk/N25cRmgERRdrq5p1YnD2trhQcCK+AI+dCeeo7upPUC7OVyfNy6st/IwpXWzaKb9BoomAuX08BfRDzLKaXipYESVr0iLgoNSVmMqSRImsXGKLQ4MfN4xSW3RzQ9Z+6WaBF9RAhicb3zG2InQOIEgImeU2roAQTa3rVhkjlX/2s/fTH8LAzLDvnJ/OfwHhrXwRrCoX6Q8BifQCCi5p8ujUws5K6vhx+2Bfp3eYPUsjEwTFN/45HSDyHAPTLculAtzrQgE0fZ0qLTTfTlGsJUvjJm8zaQbONMaopgZ/0QoQGplu56Z/FKBnwjHkRoC5VUU7FqDGnU0PDJAJ0DfsvSKj315xiC7uW/ZgkOvwV2krbDLvZXzOm8e4V9qi7Hx4maEZRW0mZo3n0d5Ff5kmesiibkH51qxfzX+vhke3+8QcqWTYLvWmMxKi1eWI7b6bwkr5A9f674Vy7hvagY06R9FV0Y4/jEgoZz5pkqLndkj9+JKcHpNo7VaoCsm9B4XrpPuCZtCmPLB9jWexRDg5hUDhJ/I0LVZzaa6AWMfQczLE4zG75KvEm6y2kNJqn3UVOpCm+v4HzcEeWTBO81jimjj0KDb9O9mw/ASR/F0pJr6q7gmFHZO1fk8fd/cWcyV6IoYTMh1iR9PajDKkFdljnV9maowhiLqjKkh22z05O6Uh9KAhG40WtW4Fl80m0QoJDX29bKcZeAdcnGfWBZOifRqmclIRx6TZDaQvbURex6tW4XqsJRiZ+EYVLCJw/+d4XzmVmGx2HY2jPgfvUT1Rtf9uPiUd3iVYZs1gU50V/XU0thDrE+EFNwmHtjeZMH2BN6LRpZxM8Bn45xEeOs0fABxfXcJE6ZDfneXWyuCVCrfYCT21+VVHW8ev5txBjSPs/7fBilm1R6lVT/hofqyNT8jK50TkOnsUjqqBJifMDwUTH2ZX6+zmRfRcg/R2Zu+uCo2irabEp70Ucub5AiZj3YuhsKg5jGLd+xvq3ckj3HAjVPULwFJ283rxdGeQ4pG2osa2dDgEA/HmctMJlcpureGalZGRKpVKPVEsfAMpcR0gU4AjneJ2pp6fhUrNcl9s4bPuzXYPypyzY+dEwzHHgmC+ld0Nabqt/S8t6GUDa/21TQ5hZ8j+O7FUgg4Q+XJVKR7yV8Rj1QG9bfJRd8Nw/gFBjZBGO/a7h+FVdfP4BEI5UE+5LXd3RmfHU7DoiaGSoX8Boh0a8u0dSwbXfn/0PfoJh7tQHgBOpP2twEXzI6vDqc2iUXvyNZPKNpXNp9emhqKZ3K9WQopSdTyfTkFcP0RoKGfhL2G1zbqL/gfJolc1YQlmmkOVPNl/h+B8g7is3hI8Ehx9cYgeaOK2Fhgzl6zlf8fUeVmmh6jyVBdE2BixJ7GGvAf6UuQ4+GxjDpi0te1jlW0YdI/PI6IYsBgV7K8fdHD/jlep0WJHjv21rEICwBcHPGlZp5Z4z2+v+vCR0M8tMC95YXV1CkKU0VzPlZRK5r9pyCVbHRzPCu7qTsOTFfPmD1w4B23fQozojILvOd/G7ayfEdx/NcJT7S7bxo9qt9q+OvJ0TxQvNNwkiFjDmdldA+JORsoV/NqXjb6B/UIIfuw3M7X85AdJOpZWePKWVLfikN5HFgZh+7ZodN0laUC8078Lp/D7IxeURsIAnJyeoH7ftJ1EC8ZWjzI59gbgZs0hjegBskjF+Zayq4a9sTaWqHJI7Vm74jbkbJ8B+mApsdCTfJgu3SWXnYLdImnXR2DyMeqs0mGszNcqdyIGSiaCs95BOQWVJp2FvZTizp4Rhij8BiX1zzg7y6xVIsiFB6rnl9g9wHA3yAjf5UkTfErWDAtk7YeOe0ilB+cic8w5eiwkjZ/UFZLvJ4Wx4esQnsR76WrSC0F7yhPjaHh+95lmgmIf+MJVxukKHNcd/qI+8URzrgig7w9cmAUDF1pVrqB0zGgti9Um6lU5CMgZg6D9iLo2p14OJAg2DDQ6HJ7aUshL4nJP1UzSuL5Wrn3qvWDClzWmYo7jevP293JqX0zb96h4HlULOPApQZQ2NvR0yWUg7k0R+gCznD9m/cEZVplrqVnNTZxATmcXHJ+qTjn41rutAIvQfa3RqOO2CwzNCCJVRovXhECg6+hdBNYFHvkERc9ZtUgj2CeoGEEEuI1Iyv0G9ZpMePg6nEkVN5PAk3N/gwcGOtyMEIgYxzPnJ/+1YmNeFdEP30IMhBOaEfZs4xiBTW6Dx2b5Ay7sAyiQJeajZ0s1VOJwszUPenvB7IqW3qzCtZmGtZu1zLsJkWGaxzMCMlevjEb334Qc+t+MoLpAhWMyK/InrVL/SGJoOnmW02Yzo9xXfyX5zx2ZzkNr7DjlGMNlP+2SjBQnr3MPorH9+zB7WXf/mZcXMhEMMQIEFe29Qt8unWK+iTz1czn+9siUFxnY1g9HWxNPIicrKA4wLj20J68SQiuSWOkojB0UEAvw1M6FWRhuZUkc9re63M4bMO0jSQekFjHGnXx1OxickCyESntqbAxL/kwgJotyu1tvlpys5n/c6Sa5eGgDHUnfVpfdeL8au5OaWC6DM9ZtTUYpAGlLy2cPO2KSHDoPt8FoDaQbfyIdR3L5GswtmOv3KOiHZ9vNgiw7hnHqrcwH2vryjfCf788lMky4v1qiVTjgUMEJznFWnoQqQ7TgykybCHeQrHu9xj3atUK670MBWPlZl3C+NG/ATXdqcseLm0Z2lQAz2BSy0XTZa9gcdy1fwDJys4YP96VTcVxKnYHd+bTaMXoHAfKfscrXha+TjJN1IckxqY7fXEJYIemSKx8iEDWDake7mtk13mUyMTHSbpwS8HWY7FxTdeLjt/9pOQDF9YnzwetEXY+x8Lh4EIc68THPPNU6Sw3Tr9ccO7fDOzOFfMMAuzp5NPcMy8N1/wffx5yaeK8Lg7fpDleSGdm6+w/0ct52sP4/Di3RaZtNYlVYmRuwTwz0lKl71MDpIeWaVH7BCaZp8HIUtovBmpOeIEdhF7FfCPd0K4HiiR65EFSe3lsEU9DXyxBuaqKGC8tjw8617J61t9JqofeD8CBn8vDzRlx0NOoCOISaIq7Vs2hIJ3jkNRJM7ZX3YzzQ8LWDwzSWuBXeW8eObtwyM9oj+2luhmp6wSDHY3gIM+qGQtrGNzevIAMHPo9mOZ3E8nN6KPXKVds6LKm4KZOywfmeqw7fAUZAP/1Snmke/6l5bnJb2M1JBHaQ4oi3HSKgwHKp+X8Rr+xmKMlVfRDGVdukwFnsWbu2pCnhKl7+8NaLDUIjnA3QyAvFZBCepxkUl/fNPxkkE6Kbf2IWCjsD4t7ufP4eoWAWHUXOTSBngtyypI8sfcQqWUjZE2NGjKpjBdu5rgzM/s6u2bZ1pZdN/sbGPH5XbUGdIwb3agAlAHzQlJWHdnYby4Vn5nhrHvtvUoih4zD6A/panQRWEVwvGf+DpwvuejghnyloFL9eo6uzA5T10pcSpK3mhlWIcXtSJ5IXvHjNU0X0RHKX73atadB+KZOYBTJRkaD8pnL0nY6Tkd4Yi2wgq5gB6oSu1ggma2uVPfliFfNQQzicTnRBgIl4xsd02fwDA962iBpZC2SnHiU6TmFZdHUSt4m6OXiRqJljfJpRr4kqoOzHX0SxdbG7fFdpB6L0NoOh7tMZPQscLhAjGvC3x7yd9S7KAeiP1Cu2JhaAgHjdpoeKvuY0zhTj4G405GuENSlxRkZzYYKtDj0qOWsYiE/s0zY9vwT98/I2FZdWw7Rwbb86ndDRuX4IpzAM2QXRU+UXaCNAFhK5vPdTKS0Ml7vT7ijHse0kRBoSqZ2u5ubFqB3RZARtH8XWqwO4NrFlAdz4YpStBuG0eJ9KGYH6k3wJAolxv9oRHO1X2WY6tKUbTaHfxXHJPllgVc8oMZol/Imkz55VQz9QclFrRKC4q9iRYvsmQD8UZwudTWtQtE7m445fMnWIo2ZlW1placTXs/AZU8jIMhkU+P4MDow9Pc3I8qtP9cpVMCKrETvwjZdJr5m4/lmXqWGW9tyn3QNfqrjbGeXh4Dx8JNDLzCKzVoNt7rWWPBRlpdfRbcdI7qnEdS0QWOimZnrg1x84ptLKPssDTMGrLNw/jwZG54C3YoVmNCKMH8VhBKTOCa1m7Xr+wYIdzxLiGsqVt8QWgBBF52mBEGap5I8MJ0C9YdSIyk8QsztdewhrqIKAkbDmKbo6O2LImov4R8ZHTXnOszH7w6DS7J9eJhosfuOlvZgEh+U3dt8y0Ajz1tOVF7YA2Y34PfXaGcusla2H2tdLqVyYS9iJ7x6P0xzhHo/tmoXfuK79qKJcXQzHC6xCh7OjBoQDrbgR5OUcR9uZwJ8JQtKqfwGqdX3M8lLSYN1vgqIw0TjTn4Md6RzQSOQqcfRQpKjkripKaeW75ocAy98tRtvhB7ZuORssPyIkBLjl0tLBiHazhJhk5emEBvfqeRa31vAM5Vz08AfhiSzBZksdPdSy7yv7NlNHMgeS5lIqZduIuLYzYQxsdYNYgW/oUU1u2WqKHE2cr5vCYcynW/X4pZC6byt73mt25DQ6vfuKvouB50ZOwC6kf0ToCbWvVgpGZUBvXR8kgZhy6JFgjRUyxCSzqFqOqc0fUds0vZvK2G94uD4Is/TTJE5IR4BE/w/sYWv947V+XqmSG1Jpw/TS+qTqoY9eHtoqMK0tpZfKP9F7NTZxjcNA5LkG6x76v1uF66m5oT8mKRoriF6luf49rP8greS0tD1x50KEzmPPy0OpQQvHH+gSTPLb9T2HgdMkFU5288+KQdepc11DFsSH1XpwjcCJp+DyOsupgzCk1hExo9JctGkeN0zLiI6rHPRO2JpETcJxB7IU3670Rg1KIF59ZSune/J3wL5PozIBZc7IL9shxB0I9zQWrRLRBLSpCUO0R0UPUxe9WGX4BbvD3l6t8p+Kgl5kcpkQnVUOdlclTe80UgnxVkrEW3dqZNEGQ//+fAWGqnxoAh7DLhWh6i9uoeE2hnkff7UrotRT4HLhLK6EKivJxKpOYHjT7M39yPbx8EZvoRKTaSy2jxomSKtR/RYX7/RdxODxL25PpKBtElLHv1sLAA2+uOIfEYkLDfhklf+zccVbW5+CISPqDPuACCRAB3iCinICcRKI4rJSE4go7NfFShLTsOJSDa8R19VTSMPNBKThtqP+v7xnMkINGpdSbU/Ln5zvSQFFDmE1ZkxJ2/YpuH99XllIC0grFaBcR5peFHlP1YGMLZ+Puv0DNMIMlrIn7UJHtWR+WOx60N/UH5IaZfDLzodmLnJD3iqhkHvemhR+habpRm/kTCPpJcliB5RSuv4cFkGV4XB9xEQuOlfzSdeFPw7c80OYE41ejcar9G8PvNQtV+C1ydGC49Refx1Hg01dn4Iku7txQt7m1pkr2FnTltf3YwBU2XUboNy+11RA3AfZnt45l0y5ZU1NiYOBrAU0JVUcGJKm6iXhOuzoQzJUDh/+nncbIanMr7QT/FLD+vEn+VZDvK2OWdLhRI11hxnNKu4Xm2wiCACemORTsowAcgg4eRwfO9I85LFw0KhIou1f5+zRrF5h3JouY2sSJVi9RN50i3uMSE72RyZd0xF4LztM0qhZWVYJ4Ib2HMZ6cDWq4NOUQIWLaNku0Wgs3+QuJ1j6opxYV8E8YOFHwPqK/JATwr/W2QVMaMUQVHg3ibPnSgnpXEhOqbrjmY/QoB/nBlaAEzTf8dtKVSPcQ9ixP3EAGlz/TozYvYjyO76TgJKdirZepELL6m6LUklfU4KM/pl+xWg00MfVpsqnsSnmVV4uujPuEfenTPlv2NqRp21rHCnIuyf+c3acW1uj45scohMHn7PI+YKDMPC05itaQ8RYKLQfwUmgOF9jXFclHLSQtWsfOoQK8CTlJHtLWV4+JNVOa+tUUtEvkx9y5PfqVGKbJPIXP17xIoVtaMUrd7NqwcUGLFPi5HJpTJeuOce8Uj4QN5DuYnBHF2hgB54DIxSDRaXP2HtBg5gkBUFMt3pCo+Y18qMyKe2zLKUtliavL2qDIHboD8k+ZwQea0jg0dA7w5luY2n+capTNOj0y4ZEwXp6ps4P9BjdQgGPKEfKZUfigMDajFOdJ1ixCOIu+4R1y9yYnRVZR8O0f3GHod46TpnBSdIAiN7od6sfWtykHtUcga3ZcgIhti16Zm7IRLMm/m1Qv3FaqLASefWXvdbX5v1TnT/7GPFOAvWiCraE6Orxlhqi3qq3Goj3Eex99KsoYlCZg3ziZJp/6QvUfbuy9rd7LN3bB+KKGkgIIyN+q7OoGAXOGSA7PyjqiLwTJdp28+mcfPb4hJZSXrumHJKQB81FsiSaMs690qjnC89opBvwQEsiXBrF5BLoiAaXONmVvFbdqokxEpdan7nUxIoiz6hAYVnjfG/0yrTI5Bt1ahEMtbTo8uxy3Y0Pyx6HuBFRF2D8xlmBAZRV8hc+pGPfGS9VCkmNwZxQrzcQAtKsIQNTLioYujxj9Zb6UeRu/rVraoOfbcjqfLoNXx/QJlsTneb/yAP0ZiSoBBhLqCf9d+vWR24B3ZUlvipXQyoHZ+zDmv4PxPeM6fGR6j5KpZti/HqM9ilEcsLM37Npz/catbTvqGZiZlGQTvyzHMsxvshmDJbcxKlowSzD/MkqqQEDSgsTAIyWUNIygxZ+wrms2cmpqvw3p1SG4xVaBDqHKwN3326QisNWbYeaW7Trjg+IfpvdQNHrk2rRQcI5/uJE0Xa71Nwo49cRF/vkw1ZxK/Fp+Lf/+GIUu0lZC3lHLMkGewtOFoamDSckwaZd/yMaWwGxh4IZ21s7hQeiPWV2zo61nZs6W9KX3KORTJ9qTP2XrQ1jnCHbvoVGHX2KSpUASbFpI6gfo7vGkxScNri3/Nqr0To6LWlgC3lfe8m9XJY5VUCAU8ns0WspYmGJ6iqeZ9YRnaUIE3MHwjeSuVj7AML414Z7lYIK95cgXoD4N/OnpVZdqRJYdnOJA2A/BdBuaRCqbvZcyWodCyHHFLDwBWbigOHmspf9UUm/xxW1kIZycPbqBPSCJDLVZmFzJbh1hLn1ZMYx7AykYcQNlq73ZYR14m/56goHgyS0RMSU+EM0qCBj0S30NM6TIN2Wd/pN1GsUyUDkb9kJS0CurJgg2xYFfmFEv/AyxTC2GxUs8n8l7B4UWJk9A+kKsDjUTEyJ2B3jhhiio22LasbJeQBuCjvPVlEq0JdLLu5m6EaNdBZwxsAVpW8VkF8mm0DBM/I596d28ny27LHj0eVwKdrjUi7LSgedr7G5oCM38qjMhwpYlBE7e5yeyz0L5dZ85eEjzp5lCBneueR1e7ZL8xeZmg4w9CHgg4rJsWXYX2pEVOZF0kafH08rPoZDnk8+vKGv+ECnHunHyRrupdh61SjaTbyJ87YqWpUvcr3vI17iybYtU20yS6ZVLz98aQn9RQmKnT228TpzZtG4HHid/bNKfvLxcqQRBfWXgTc1hlW2Y3dm1FIf3covbUuNsBqdO7T5apZw+iLlxBmWyRiMS261bTjSnwVI0cmP7XG43tud3oQdQnRrIM2hqgBty+Pdzr+TtKrdIM3ItWh07GimtW3c8D0cYJQrQkDykJcxGmev4nWOAvSfYSMjdY3Cagu1OxWKE4SnzmjH7kEwzwPb703ohAssWg6tOcUCScv98BTleUVZWBIl5JJC0CHoy71A+tqLDqLGIC3W4LlrtONGAUotUMTuI71psMAjutJuahbv0r5DHQPTkc1dfguctTE627jf7zdy95WG/y//US6KsnGazWmQkcQEpyZwLAcqI5SZKx54J8wi21IDLk0jaUGPuj6SPrPQ3dPdOGgX/p/69qg3yvX/pMbD4pdDmUyQfVkBu6Si7prd8+cxzVHD+jchHoaWzZpmFYvzqegShPbFakas9QcfTm7P9zHgurDa4JBw0X0++tFLx5FMiRcxNdQkYGBcfkikC7bJhkp3969UswoJsGZW4pasvqDGzihYhoi47r4EnNVfBZcxzrC6ymGm75IJDi2ShM8/NEgSzmsMMsOJFvTaYlKZKHdLR9Z6RiBDQIVESb+Tbj+E5Esu99g9JefMg3pmPLysQIXrROAeeXZEKZYSSTh7WBBwCSdXE2SfJYj/zhFKblM9PDftiBBpy5PQYqJz1AQ7LjabdCxAON5XIvQG10dIy6Iz2Lr4LF/ZbOJtI5va2VVVX6WkzX/waj5nuO1fFTPrPsF3ICz+wZw6XfQVJJ9H3bsRJ8d1i0KfECtNqvj7dX+C2Yuv0zeH8JfAsRioVtepiYpbY9AkKfpHx447jc/iczLZ3PQHzaqBH0S1tZnFHHp5wM108gEsSA39S74HFZzUA8LXgTtNrBouXH+9wPh/KyLYyOkbRKcS0HI2t79Whf0CavsKK22mZ94okMPW/lGu+yFupxjKju25nn5KAbK2DBUGs/q1InbDDBBffpjXOn1NPoz0EQvl/iU2Crkvr6LUTpZi3uXRSPuS2+Rs/F3hZGbF00UA03UBFBKNSX4v+kVQiLm+O3J09vgIoPThQYwZdSUa1wqRE1kyoY/j+P0rhrQhLuu0xf5ubERKEoGrqRmGI6fOhpgEnQokTpMpxMwPDORrzJWH7f2fpnZCgKgRS22YJXH3SkpokxtFyILuZOCcJs/79S+fV3Ad9KHDid+4fJisaA9biYFkV44TUgxqKRKgJK7fqgW2YYo8lf2uzNInccbM5jbOLM0C83B1iZ1wbZj6CsZOzfrKNKMsBWToA/t3+MA4dxd4fO6AJ0kFp/1qXnZLB+6DN1IDRiy85MhVzH7pQGCqaEwblbILepYezNCwzqpVbPF57Cmp3gD1DqSxZqYYKFfmOJLufZhdACBegquAWQ+4myJNUBaKffsdbIyF1OhfrNAtEcBVcNk41VA8m577oPLP406YUZR/M38dP8Zy7/iUepSnv+mZffJlVKPBCi16ePucO7goh080jkcByI9UQt3WObWWM4mue7sI10iT2iyOEvhPgzAQoEnuSnGhy/LVzmzCnQlXLIuBo/dDqYh6+sIUul+WVcRgS/9D7q7Tloso7tuOlKyutJSltgsYsdicys3AkxPeCdyvk8PtZ2q6i89F3xQ2ws3Bibt6+r9Rtcq4KD+fZVxOD0QN0TI2+v6GPUDzMSBJ4L2YDi1EW34JbUqKH4hwsxibC67riBNnn+GzgCLxWaE4Xlw8fT91p2ArtOzrGbt9UKE1sDLuWR7Y/A62cRu3Ar8TdfjNgK5RQ6Xv25Ak7JxR4Gy8CevMeiIgxEwjrmJi/3slw5khfmcQ2/b17PKRdB6Z+ZQKKUI2LgRsExf5DRJC61/Y/UvkvPWSodRsTUXVeoG6vZr3GtiWTMptDDF6T09OLN87jNGuWHTXcpqMIkGxM8VapBUN54FXsg5k7TvAG9VlCUyuic1kvrN9vooa7vQYZ6/MZRcM1e1+zHSmC/7nGlhK+tuqR5WJIfQ/YdRyNl4ty48iCMABTLWjRJ1DxAI9X+R181qvxd2OjMEYyNtWlC6JmwGR6gKpI+RNqlKROeLmwHpWzSKS4o7TeV8HszkqJ7JFoISC8wICgHRnFlp5/6hQ7tDP9A0GT3dVeorm+NLAEEUFeOCittY6AVaO03HR40CI9vVaafn8O5h8K9cpeD49V4z7DYGMlNNsHUZiGzy4RyU66JxGpDiTyvNgw+hN/hnQc6PgzPGHxZrkZQScEzokPLe2GLONeaWX2IM71bZsZ5mgyhNNImYySX1Sjca7SoJI9OwurlmvH8anF8KscL7GcDS42uK4dlHqadNLyAR4Tz4KMUeyfCH/o/smjXbBUmAvd+SXJrSU5xHV/g/jthorOFt0rV+jqPIpykwyNIgRZXr726O5X4fVq7GwFydarRUJT9WKOy+lCZ/rhEtRWqvup3bTYdPciLQHwnDrtb23INFioWJBGykWgefHmCYtMetRjQIXqLy+SGDHZ9UjNDwAb/t+XpiFDCmS3uXZHhAvwBAWxrMjfCYieFzUOgI22GmSA1AeGGBNlLncxaDzmHmtArW2yBEOaXtIRMIqaIEp6A1gSZ/9epu0GQ1qvvYif8rHkl1c2tBquBse77h1j/AUzUbrgHSTdFrOziOr8GMdgSrcvUOWjhYGqenuVjsRH4mMXZFXJzEyITUf+Qa4qhijEbk46CP35e+//95LSra9uQaI0FA5BDs9N5Fycqz7fWSIInvRsrhE8CCCcUGx4n+RkFh3AMT0qr9kNeakoFlfv7qYJKjzAqRQEDQF0iOXrO21lfvViqqRdymPCDsL47zu1Al54rGoejnsQneOhliWIDc5/e7HZDsNPDbE9tmxmiZAzb1QncFXJT+/zflUksvTg8pyHXttdLKmjOaj0biPl7i9EPreRsbMd68FcGmUhP6mEu6YTH/dzluie8cL+e+bS93372v5yrMCkCg7/q+68WARHKrE5MHvYlQj0BE2OBK2X/n/Waq7DLlQDe61Y64aqS+00jT+PWSvOzg3IwY2TOrL8KbNm71Z5zSBx54W1rkATRfwESKrlIGkV2AKWQ8MdMhFqgVrdqDiRDdFbGD2WJXm27R+yJqhCjfTbg3a7/cGpcIifLiNEw6bJca6pqD61LSpXsK+bfIzIzfQwfZ30cIT09Y74Um+Jh3ziuzNm428HSU4rGBRRyJxjX4FEKLIgJ2PgXdsRXiidEcvtbogNGW1dvG6U03ekeRoaZr6lbs+kU//A4rgW3rLhez69NlAOciUpxRyb4N6zkSvqohrc1WG5GjyYN/QfZuI4FSbGDT4hhdrEg5vZ0OeAZ/NJOwh23FCzdU7d9mbKKhtuD8bJM9iOijb3BT9Ic5pWiPA8utO0KwWVbUmo6SIub+ZjVyKqbG9vsHycV8BLMhWYRCpFIkTpQWPbV4fv86VOH9H1WJXuv/QBaRojZP979N8Oe3GyZn+W6Cm8X75IluhKsL5N2CISvSMB4mIRjgF98BKVvr1q7iE1SAJaiNadHBkQzMjifr50rcaEzx/CWz9w41Cfx8cnZjgJS61aVe0avtij0s5bGx4ox2OrjpaYHYw6uxX+rsR4ZN4KpUSL6wGqJa9yzXv2vUf5Bcw4tLtubq/TEzwbm5jqd+5Ak3EkalSSZYCfjUzLrFXhAw1m5xAucO00tQ4NFBii+jz2v9Ya/J0ByHV5CIPH874ZZ9wmPjBH+ZuucaTA+D4U8tKkHYNRsxZQBxCiMyX9C7C43v99JliGI83lu4OZYFwSSSrV8/shp7DmavAIGGgYAKoyzvIfOPoTa9hUz3yeBNROD8uTytHI2ofQCQKAhuCjZGAp994RvMMubE0OCgMDKsj1pfLXHIwlLcoxQN1yFGOy1mA+Kr1F1V59xZCk4xGdcSlNG2mAbqUp70xZFugkVNm8Op3R3sRnleZngh/87cGfsTw7HvhlmU0ulp+hpsaU1HdG9GMMMuNxYxcfTJg5+WlpBEYa8RyViIYbC++xtGr+1RzqiqqvQJ3NRn8tisH2kxheGNEkPX4xu5Kqh4JEYUKuUx7ixZzMpsTyOhaImhH7Fn9OHB7toklsxOzX1X9qiAyauX1XQqG/rwBKAQGfH29mVhzO9Bk4mYQ1Ws7nU22DT1du/J3WkbXl9SR9luLxML4HTwfcQV0cTqFvGZbrqhfsjJijNQycMFD9LzK9Todh4IUuJmz8xP0bDdrlAOuZk5VjVJPsOsHrRg2vSsxnUcfNp1uaUw3NVXulmloGhh6xNs53EUxso1vZSkSKDw3mTZZ8x9uv0XTD1TtRg46n/x3ykysUlXZ/I3dGx2XGbxlVXIzZtc3ymuKcR6ImSpAiCVR0BE6tLeE4Ew+mh25Dt0BDKKQaQszjsZECXdJ6rYdpnH8/5vUUTr8kBkIWlK9ZeAyEZgBRjAQJh8yA5xYl6I3QuLnu8ojtRTX18sdIAcy589yGI8Gb5z/yC0mk3jYzkmGcWR+2eL+t4DxwYxnNVEAP0KNj17g2qGMwzOjtWE/TPsOO/acZWRymHZZM0KRPCEVo9+oWl9e96rIp8sWS395lJwiCEmIP2KvxkEyubH7Jr9cvRsyRqPV2TKx6uVM1IBsl2XQkSejX37MYWaH16hU5vg17sTlpDdlOcjvK9Gikp3BmIJ+8nJAFo3fNkqC6gfqb3lOBw10ro5WZM1SjGD6qeN0irm8fXMtHlxTMevMlZtLVJucqEyeNl7oryvl/XKvvQ8m/rFjhSvoKqzY91usVj1vrfIBt9uZZX9kfa94+jtfkQ36trOz99+3xKB92639JUGNynKW9+EppjRXDGTLX80zOiVGU6iV73aZBxJvniGmclQ1aJbzLjExus1CUXzo+x6is0VLgWSo/EBY+26Mqgar0Z9KsYbIseyOKQ90os4/94UZR7JrsAYzX2zSDvmJKv1XX+Aq9cXYO+d98tZqMWLnVrBrQzHOy6/MV+Dedgl8K1CgLAbuu/2+rkVZpRrhudZRkgDvk+NXavpBtB23CudNOk1sjX7cLzIylH3F54xjzYTzkHyrzPWoiB58rqpfFGZzFhh2OfaLoFtfUCRLOJEKBDZVrZ21MjcbxtiXsLZxksC5b28ZZZMzQyPOLP7EC0vVI3L+TFcntnhGT/M9n6G/wmHFuUnqf3i6cOYPbfaGvphZDBjEj7PpT8UPPLYNTckJVvgnXCIng8KCfHmobsSqvGmjThfTMohG8WlxvKHbk4MRbjINGqE0SDAB6C1MCoNZOSnIH3CEurCBA5g/oJFZcK/JXeg7W9gdxAgANSxqKo9vFCIfxw7x+0Pla50nCq9sOqaK8xRS884Ab2UUXw6a/tMCUJ8hdKHEo7UKYdjHWXqwWdeHaIZxsT4k1OYgfWyq6J3FBgwjN027/HXYF41fAOzrTPBiuIIE1InhJKWhsJzOrYZ/VrWqYXHgREKYPAQX9CER13BJEQNaXx/CGQj85Ckd2tpcO5CjfSUZSh6wowBODRqUXm9irrvKudhc2MgcuaETWHfdnlo022LgoPKQ83E70+La/GvzoQhkRSzoiZdfP42FLlw0OBwCUSVlTga15roYKPFFGxZPj/8eAS20ytz1DXjhYnhaHk5sNL0p5HzEdsDhZW+ihvx5NCUm5Uzj0yL02kxA0surU2l2t7zDNK39zClOfF6EAzgqGbT6kH3Jv5NbHH3102gguMMaVwEFffLt1NmHtTpIYPsift8pixUIK8+1LIHma2Xa+H8tbI61VCdvUbBXmHGXhdK0VFSkF1DjtSbWuO+U1sTD89acqL1WtOnAE24kdcDMn4DAtPfV5O1fKn+yl59oZoNE1tNvofHaavzLv+k6i3oCNUzYdceEe979kJtFbU6DJ8X1NvOdvBcXcXoPGdkvVjyUh9aEk7T52r4p44ulgeEQdg1lE9zkcN7a4ku6v4aU3qgs7fZdsjpDMPI6e7QAaWfznTF3NH93q6vrwZpCIOFumQTojIN2z6/JLD2TMDXBoJFxgiTIFP5RRVBBhX+UrOHzmOMxrI0qmoRJsoGIjVHQtvhEbB2UUoDpY72AskBQpzyc9bEyO9L1m/rQWtd+lXo6bDpuW1oaivXs5383w602bmnTVHyp/ANAxTOKvObNPrxEdgWnGx4IvZhofyq5tvHxIt/u5FaBrKzzFKXboWE/266AfxRWc6pruyYJXeYzLnyjYcU5TqEg384WduP6rlGH+W5+ye8M5asCRZqQarDsXhgP9TAvwqKoQLOT+m6tQb0z2h2HPQzodTDzoY2Cj4S/jS8wmBz9Dhs7Ezyep14/EV5Tk1YdfEP1Tg3KSJpWzj51+qum3ZfjKyr80LLOQERaIAwykPLL6er/dAaUfW2FbrG3TOxP6rRnAMdq08JFcc7yQKWJLl7MeRKhkD4vihCNvu+1V6fBdnfxbojzQPVUb3Mnm3244O/Tn1rIFz6ToajLFdVjGvvalNoxrehB4fEuLizsW7zNRGkqDuR5HNSXA0JdQ5+Mr1+U7nxXP6IpV2hqBwqvj7Qd+yL7xZrzef2T/2nOA8y1De+lUe065q4zyr0yw2aunbhG7N1wiLfpbMlg1b0/B5+9IV6sXynHC9/3/shsDfmiYtgQOynrvWhmduzI8cvJIiTmgZJQzokoxxD6ynzr/8q41zZkOp/VUi+UC5KvRXNoQlzJCUQ8hKflZfambov9V8p3gKVmR2ugNduBeMV/ZbzT9kfL8q5inHhgwdeYOclTarw/PTLMQeLGCiwdE6QNqclY52LdXhTxSF7W6Jb/VS6CY5pInNYkjSWeHRYVcYd2es1FzcNU31+Ld0cqvTuxc0Zcs2Nc7Oanai4lH0PV6rpdcEskFwBebW54hHShsWhsYu/GFZdqHm0qwtt+ghINAlu69w3l3dpsmYZpj8CgCRFM7Stpn3bOqXwllXo/qtiZULbDL6y3Jh8aSgWNm7HzFar3CsaxEUqVHwEVW+6zClikJdLxt0WEBsdOIgh9mfV7HgPs/IYMPa3O/AsXqI2UdOZcoNp7YW49zAOi4q4OqEV8cYorrIv1OxBAMOTqaeXEgaDSMbfGODEzFsdxksGD5GuT3l2AmswUt1z/rCevC90VaYQa2ypdVlkqJRGaGyFTV8UMijV+peEZCDMkd3M6/lwMlXItXqZS6DAeLNlM5Ddc4PS07K7s5CVkpUNHIQ3mlDQxInhW5BIyWmWHahhNc1ZlWUb8zcxCRxq6r/t+shDMvsDlm0EexPMl958XWFc7/Qn8MWmVlODMk0TXu6e83J+J3td1OIJ07Rp7C97Xa5ze1HxqzEGT4gjpkLGx3fw7g+7TIR1qvU630pAtShQLhTZLoDUPcK/6LSyVFXebU4t+ixXixcbVZbiz5+tsD4bcL9Y9bKiQh7U/ZusUU5G3a5TKIGBLqzUWkjBXXXKDGPjzO47DKFxHcWd7O/1LH/h25HMZTqBq1Ezrt2UVhP8	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVV",
	              Revision := "1.7",
	              RevisionNote := "1.7 - Logic Fault Message Added to Status$N1.6 - No Feedback Configured Fault Removed$N1.5 - Added check for system start up when initialising feedback in simulation mode$N1.4 - Initialise Feedbacks Appropriately on Transition to Simulation Mode$N1.3 - Comment HMI Status bit$N1.2 - Improved fault logic$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.599Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable",
			                     COMMENT.2 := "Deng Not Installed",
			                     COMMENT.3 := "Enge Not Installed",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttDeng : BOOL (Description := "De-energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttEnge : BOOL (Description := "Energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsMasked OF pvtHmiStatus.18 (Description := "Masking Is Enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsDengTime OF pvtDengTimer.ACC (Description := "Travel Time Of The Last Transition To De-energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsEngeTime OF pvtEngeTimer.ACC (Description := "Travel Time Of The Last Transition To Energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgDengDelay OF pvtDengDelay.PRE (Description := "Delay To De-energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgDengTime OF pvtDengTimer.PRE (Description := "Travel Timer Preset When De-energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgEngeDelay OF pvtEngeDelay.PRE (Description := "Delay To Energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgEngeTime OF pvtEngeTimer.PRE (Description := "Travel Timer Preset When Energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgDebounceTm OF pvtDebounceTm.PRE (Description := "Debounce Preset For a Bouncing Valve (ms)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - De-energised",
			                     COMMENT.8 := "FB 2 - Energised",
			                     COMMENT.9 := "FB 3 - ioDeng",
			                     COMMENT.10 := "FB 3 - ioEnge",
			                     COMMENT.11 := "FB1 installed - De-energised",
			                     COMMENT.12 := "FB2 Installed - Energised",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.19 := "Mask FB1 - De-energised",
			                     COMMENT.20 := "Mask FB2  - Energised",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioDeng : BOOL (Description := "De-energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioDengF : BOOL (Description := "De-energised Hardware Feedback Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioEnge : BOOL (Description := "Energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioEngeF : BOOL (Description := "Energised Feedback Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
		END_PARAMETERS

		AAlvfvaS2Axp/SOlZNgS3OqCi9F2qUU7VvhGl+3BttYY4K7D4Wi9mRGuEYM+kzu2PcVbn91PZ2/pFQ+XWqxGA/4Ko44HoeNMrKPprxCuZUgOWamsYtfEad/f0FYeNjlqvcjtzaxSS1m0Y+r2QfD4PN7Bn//XBLVEDLZz0wRcWP9XoSSzm6pLwC55FAS7OKJvb74K7+/vpWEtMF51PkMK27Xct6O8sFNf1y4kxCZGKzoY66vunjQF7D6LfdxjtlHW1o81sjv23LmkMRDKABbEVUIYixvLmKoB6RqmYfrUyWaZ3MlKUyT6QMfcSgVUq/2/S7vjNf580AduhjtbHFbH6Rc56b6xgz9d82H17xPhM4EKNGSAef8bymvCnbDwhXkLZfiTs/M7ZRx0wpbtwaBfg4LQ1oCFdzhDCP+hwbJJWYLhW4Avr0Ho0LUgQlqlINjqxUIt5mHS1Ci8vWwVM7xbEuGBfL/RVQmd9QcA7LBRnT91dJOhX6/dVajwamC3zZDM13Ji1pAVdsx8hh3moXeuh2cAcSEA6KvspPBtIMJGu4c9Vglp1kh8oehuG9W8G9xrtGdneYQnAmwj8ZlkYiXA32up4Uf1KqFgErf//+/EiOjx7lEvJpZUqqPXkwWAxAKmlSx98us/J3OS9tqtlyEuECC7/e8XEf2DFPhK9oHULCJkghuK6/YrdEyeK1JB1HWzACAuR/WBJff3lhq4Ori4Kc3CtapL9ov09JFZbjLxEr1a2uwN5kxhU6Rl0ABVEa8h5iuiTbTB3nPEgqE9/GdsHLj5bJLMIup1LJhwdjb1fHLaQ9rV/xwFyA0mDRGXOcDW3VFUOJy0Pu2WvTBIGi3t/TR3qdKRLF5YeQK0wzQtStPIGLcNBg8++ifIbB6MY3YBAhQ6ScL9z17StuleYCFwqkggjVoKGmshNkavua6J5LCD77bNipAQczgPkI3dZWudA1uqcClLMBvChzJ/K8jlJ197pGo/wQqaEIddi6DzrhQ62wbV2xJ9tn591iiOfqtnPXhL7wWpMx/kZE3NC0gUUwav5QBZ1kmcJPnyTdAGta5hSH+KZ+IZSa3mwrEDakNMXhKFuC4r95jmeOVrmPiDuWn16uTGFEmT8DOaP3y1Ru0Tdi2Fnof79g/Fkmv4II/3eD/MAcDJD97mSSgj/Gu1OzoV/CF8wMYuAoHrRshlPKGX1U5/ywLapc4D7dBLVZdZAHrdk/YDP0wIAnSYUK708lBq5YwTA30HytxI6I0fetROwp5bZYa2M9o4swMX+ICZxn5QbGwRy1tPrw2cRTI1sK+Aga5CmRc/L0TlLOZGOcwa7EAAH8ejFY9+OlYaEQXPD7H4JZHnFxInf5AOr5qD/TTXGNVlUm330ot3DViSZyzCixaYwmnw5Fu0VPatmZ8us20Xu89xjLYUUKbBmMjUlw8vuM/TV8xcJIlpKYewk3dD+LasruRZBSl+Z742tTV9j5jNMu3V8z2Blnzz8iiXwZ+SmNe8O77aGKojwIyrKnRKq/BbF03Ba8/GoItCFd6tYKpf2JFfUaO3TosIFdbL9PfcHwB/qfiUnyieub29ro4PkbeCUvhRz1EtBpfv0yAXZLINc6bx2md54hkyBl1cr8avle6zciPWBWr4aIQ7fWk77ME47mc75D6Nyh6B7g3A1xs/0eRaWxD9dPCxawZd4x19joFFoufCm8ginSbrllvj9WhCvZuOzW7zJYcoKUZaII90xwkv0iYN3dtuEPj3qkOfgv02PBylLNniHjKw9pyKQ3xJJ49PMtjV+oVUzLEn+tLbraELroHAVnX6n/r7jiI5dSvgstPV99/Op5PKlapvsagr2S9mEOTwEpxEwM9PO1eDUJRvuL93gK6sOdEd3Zg5M0EZB3312dscamXNmKXDIkIjzyT+ftj2IExjlFuv6ecrV5s81tF67Gw28Jvmj4o0AJVvxEtq/VyREvZv5K5tSwtNmWpKXjQeoe4S5n8g2bSQcK2MGB998wsH2PUl0c6n+oBSAUMnkSig5DXzvn0c8PBzQxfY93Z45IBqwZ1y1Oj6i9DYq4Y2ERayBmiLm4kl1KIMQIU7s32PGjNhM8AExYTSZEdfUh9iWO2nBWuqMExpQP8srK+TspuxzdjYeDkCJt6pDKwDdiXbXPI2A/ylBhUDfaTfHOg2FtU84yKl1lhqlDAnY/0iHw9JZOdox6+RjuS2kSfeXBzn0iNqPrYIyfXLCX/7c04k2/lJuj090HYsiHmGtJH+FPSvYg1oEyzvhpqQ3r6y4MgcZqzfoHRnKpYWSZD8qH9chPA8TnSlfX+ISEhzGr32Oor0YUUcJNAMHpQDnhvtgdFOMO+XvTJdnewRV4i9Zg4a3VOZT8FztXSsz9/a27YxD37hd5Ay/SfgsYQVZ3XD+6KHfZAZJVtJL57ov75sRI0Apll9z0qZB5Ywi00s1m27mkwqVMpLvLYGJqaCeNUNTIh06iP18bntpY+YnFRy9X53y3HS/WEzJvFWsdCXxLJbdOcAw03uc5pHtvxCXnfY6le8UcxxEBIpdaCRqyvfF6KAwMmXadVRLRSzcffIjUAqlc6s/HFTG7R0EEKWH5GDIeMmfGXbkiAtkMww26pST+b2aAXgs9dcIiCeY4Uz6muAI8FgCw8V2kgAmboWu6j65a+FEqAh4l6PxysHkUIpoh74UAK8Svr/aGPuqx/3a967iZ9wun3L4jSIKW+7MZyGYghWwvccIuFwa+LzBYc7idVYtvPQjXnDCcfeXXNAe0XK/Jaodf4l+ci+YLXZYG0Ayq9AarQ6tSiKhfJSSmBBMPniAzrAoAs/2MutCXF13ULCWZBHJg8Z4jRy+ARsvn8gnoMvd2FNky8XBuTiNh2dVJtEAa67JjxaYjKv49Ok+BIzFZrwyNH3+NAtp2vtRnRx/3PW3RsTanXn6QrS+DbsvE/WQDTzVRqHtDlrvpCNkdbZEBdKh12cVAw/9uJU0QovPGG0+Eioe1dP7tH9R28Jzfb2H69hKl4NA/R6ovSKAI2wYEnK7YVFSHEdN0JCtCKC4mN7R2+kDhaHE/HFg7N9pQ4hEOfsKCkbszRCVVLhfjR0fckgI785huUR3LqRwxs6Fh0YUEv5EwYdjXBfKUKoKNUIw5e3PyWLI5W3OTyJ3Um3IyQPBmLnxgU8xl/NacMcJ0hjanjj8lUWv7IirACmbgzi5aQRiTbAjyHcQimWfLOVlO+XNZ9CxbmszoYDKB0VHJwjYTv3OYY4gylpQZH1ITKfVrZL+5QM7Be/fXJ57nJSLYHs1L0TFAGg/QJdP9JAR3bCjy8y0VGP8zjJ2TmiPwL6PDEL7G7X9Mfl/VOqQftQRbQJO38epuMNGdplc71WI6LHUcTGWpKilAmqaQ3RKx9PlzFoCAVRHU/OXj8ZIQZ+rGskPqsbqZN3G+4E9d1RM4TONnu1oI1FhztwTGcyxl6AbSikInAkCmffz2E3yz7259Rvm+Nufaoo9yJakMxeIFL+K89wmuEqLK5/RRNq8hQLa7Oio6npTPXTXz2HGiG12VSgNyL6EPuEDfKsriPemgyG1S2StQxUaliQPR82rdXOf9vhcHS+StGpRR1/dkaOMWyTc2hlIKSsdNbN399tAQeOxeUKGIf9urA7jrHQmIjOCiD0CevEohqkoHLPF8i/O/lTmCZTih8dJ2Z1sPOp3cmFmBe8idPaeKRYBhgvMz7QtRIABYZ7HpKcgn/njzRgKYqZsNUKsj6lLS8btj3VhdBF+gOOo7L9AyRTBlp5/7anpWWDSUKXXheoAoPCL7UUDwBM8gt+f6pmTymquy2keOTTPaBsoV+OBAeCo8QFK4wCMxvWp73H0E5BXUR6efPAiQYkGOZQFEsA+LPW/3FMAjBkcoghRtpNbYIAT1jCo7brvStOcCurNjo+p8D1TEH1bPmOQx6NuCOjbp2FXiKvgg/fLegO1RhY5VbpGRHNJcOh0ygwXb3r30r4LhUQG1n0KZFJHzGiWd5KIDZoB2L3gUYmNIl4pMgPbzGDCJoREe3la+UUvbtk5e6s0ewrsQYOAe2ioK+B/G/Ip+kEtcy0ei6p0PowI4VxeDT5RQOZ4ragmXQ1MDVuD2OHyyqcKnndDLZwH7cUrdOIwV3EFkAHD54Wd7gDd1+onaz4d4IA6DACUS7I2jq54SUy/jQuhx1Jou430vkoqgOZGwSIyRfgMIEo1j2+/OFqyHRSAoCIrXYpNPUr7FoZWYoHdZ6NhBuIQp03uBBMHgBmKEBXPOrNkODioUcrrMOfZMsuWC4NuywDYVyN9sxd2bFu7z2aguIixDQlWC0aZ8fqWNkZMghKgPU28IvLyHrsu+NovBbQuFna0jyp6GhuC0YDrebFMY7yxgifnCNYWdNxU8Si7GIj1Tu4Pgy39aoE6EPo40GNWxps5lgJerB7ZVemqMMQo9OUh2Qt71tDUjLhk8PWWZtpcSBFRG9+F666+IQcsvR0ahtM7HyiAfpu0oiRKpf2kslNa2VROAj9/U309IfELrf2yWKAz15xp4+1SCxVoQ9JrrS6siYFOKab1ze5qZUoWHXcqEOWYf+VYim5BfVqC243vaTWUpXxcnP2+rjRcVCi9H0EFXH2yhds3LJqyaDmyyZlGmu9mdqnpXSRBe7N+Z2krhsxDcXxURZEvmbbQg5z/NqP4kezDqLZ+RItqTQYAnzanmj1vK8RFhOZRhcqKxjdmCtlVLHx0W1f6Rb998tDidefkuCB23SyOmrCDL8dbJ3PeRH03GmvGW8GOMF9afaDE6C13/X8N9Wi5gQcQ3vQWoFjTPJj6G/sC07ZYrxtsyLsEaao8NBqmeGG6J71Di10kPYppVo/dY4IJ6MRjswDRz7IKqS2zXRKxTBvwQpHSvkQwUy3/LqM0AnGub402nJX6TSVwpu6zRCq+5POB7tb4oNfegDHAaLLe29fH7GJ+u88mp0bj00KnFXPrMIQH5ig6xSqef9+mOcKsumXy4PDUbYRcdzgzfAQQ9s6tNa3yO+4AXj/B1GmC4kfSjXBXJZFnvWukU8393GYrq8nr+NSXW0pO2D3yVbjMxzi2qpDkrPnyL47zslarLlQELIiTZ1Z31veVOfC/D64scSYHUHV1IE/RwsJ6qPrt4kySSBUCJEjuuoOemt/LsGVpT9Xc5wGSZaweo+a6FetCMqe8lv1cChEyq58X9DI4nooKrOYSlHwNTVioaAOQs1BxRxY7Fp0wQVOVDEIG4zM6eqzs6Cb9SQL+1qycBwFFOI5amExpxyjsFYHotq6lmYDYnATAuZ5u6yDRkRB5EUlKJCzyy+7V0U+0eiSqdzVGdCDYmWE1u6EtEie+h1Qb28nU6YJ2KNX1tdfqItUE7FCq3tmuG9I+8wF2DwQeMN4ftD2KCw3+gSIxFgVBkelyMlh/zN6SmWQqAHsrWm/zF05LZJZIhY+nnrT3G4NzjzrAoDFXQMJV6zorb0iBSmx6MS5F2OhHZ/m+pnMXLIR98kXyLO62QMrMJt26zYWKf6Z1ory3bovcC00DywqoysGOiat6ADZbksiEKLz/+V62fm+dskK8tb+IzWBRAFodOoLZeC90MxA0YCf2O/bTZtAUCatISECb2cKjcnCK2qE2mVhwiZSZb9Sy2pJWulFGB0TC0ARgmR70PNiGcXuvh284dkHoInCwBMFsi3e+3gAM5wDfdTL7RdV3ilGCvKmXJ9Wvqz55ApwLd2gPUaYnh0sauyNtjupXwZieuR+QvzuXQmSo5CiaeY8z5BAz/XCKGDCnUTbhB/scOuFZ1LD9LX6140X+rcwRO1ng+ColofyynCpZmjJ7fhG2n7Nebs5kMqlG+68BXCGX+XXx/6QevF0VfRJjuqNoeg+cCYuoX4/myIzZGkL15FiJEPbhov51sTbrXxWojoNqtwnZ/Xib71oV+TEwLpgA0UkgcdClT1DRZLZN8AO8LBoTDY3EXBvFVSTq21ONqCsnswupEslnE7VRXX0HbfE6kxXJQITR4r0VdCsbEwj8pUhJGdDkgveKcHM+HU8e9cJ3ew0pKAvRvDFl/tRi06NoxzwAW2w2fCDePGt5lU2xYwkORFacTH2msVz02mzbX52+L/wLsEppO7HrPWRvSeJsfolUKRXy8YzskYIA5clN9iw4iJocTfmRp+2gjnlJZmC2xWEw5hIau9k/lBI/S4sHoz8fm3QN+uTNhJ2o6QF946L0eJw7V7+7h+1eVbn2+5PtwYqpCIShaosveWdBZ0esLCeldDz+4kVoP1v8TPdfk8feu2f4n/uioevPApzldQaBLNyxHutu8oi4DU0UUBn0hz/sMV4E+49giUb+GrgbRUikUQ0pQ4KtdBn6Ec7DgnCvkwCsJ8RzOHWbeFM8BKAtwBbXnxaK7c9mZ3xy8Q7GMI310HJ/KIJYZN4rUGnAGIRqdHVGSbDTqUQurXxAx53nbWxvsK6gE9LwWslrnA8aBsxKjS/en6dKQmq0OMFvF9dJST+FBkBOnPrzYfIpKk2KHnqQqM3rqI3VNZKKZE1Cs1MyG89JvNMKlh4lFD0w5b4xXaAjBfvsqrbAxKc+vZar/s7hSa9My9650qAGhOjlqh/O/wHxzybNYoiQwgTE1cVFE/CTX/fVLDT/tUM+zDDBVhUux5esqdIZCUYYA7o2aaAK5au146wHgyJnx6nqcJYGfEY6YsI0nodpxIbrOAZ6LTUd0ovEWuUZxe32eDZjo3+0HCl2jl12VyFhS3m5ZVi818D6mpEIpOZzlifCzXql9smM7GHBgty+J7WxnviHA7QawBQgjxoY0KGi+EGt2oM+vlQbKgBdGw19C2KeWuPl8OCyNleQy6/y0NIhs6Zdr/A14iw0mbBrOsfnZE3XgmhjWTz0+H4MwKkQtFBx+9Oep17nTWldXt5cMwO36oowKC/+pNGJg6s8Zi9yO1AghUlAmDFyxl4aRvcXPzJfXjJGj7JVxGFsLElV3pB2CuNfaoNkzOrv8hEHgRdzer8qANDyQpP9cTzGHvjIPdVHnvBIthpnUd5X3HDtkGIFRbERYTZm45PtcVGH9sSm6iGi1BrUM/G+TiC8YXXMeSOiSgGhwn5eSE6xjOON1By5czmRUZEXG6SLiNB1X0C9zZlbBbhf2KRhzqyF1CaX8TlaZOkBPvt0ygQyFpIlBSKOHd5SDu4L47subqoGOTpJSI3TsXn8kzAnnO1qJD3vLSj8WAdhUO5UvD6lA9xjGNat07c1SMiM7wFbAS4LLW8dPWPwdybcREIbOnfpR/H95VTQ1wy4nf5ifcuAnlW8w0esP1O6TNfLRn5frCHvzzB7C3lOT/IaC0nXTP50mQeJRjfD8/U9CnPP7IyrgXFQpGEnL9mHyA3IzUCr8gjfvYtfJFHl43EO//EMhaeLkqUsUZJTh9td2rczlJgmh9v3JAcV7U0nkr2sB8YXZtN1S2+uEFr0USfje+0n9v1VXokOmpQUPzTWsj+MSiSOmN4rwuqnX4aisr0WknrYtWkg0AHo3Qr6UWT7YeOwgGquu6WGclXmLv0f6J8R1FyPQNwvu19KaYeDRiwXcI1NtD7E5q8FnGjk9k9qE/Il3LbXcUR5RMPIyCsgpErSi2NOidFIMyRpCnidhHAM4/uYnMvlp+X3DlqXxUHYanhU9NPadWmlE32JW8hk5AMOFzd5A2y8HPHA0FSKJcExERmgTbQa+bSFxOPehzYpk7du0uUDXXYXcIPWp61so7Tqio0eY/j+nkerDqqdPXKu/aLE+YIqC68yKS+1g6Pq4GO3rhMn9lIobENW9kT81rC0sZFCKu9rMaYLp5WW2oOqhkJRcOgAYC1NX4A7v2Mxn+vT/jVwJXfcVR77vUjJD5HNUUz7F6iKOxquOTAwKERJ8Hxl1uJg1y+qnYSrOUWSMP8NdHe1KbyhshyypZjaBJhnOEq5Us0voUxtPoh1JcKxUPuWJLMjd/xW08C+vRH78z6SzjSlOsibSuvdzE/Bnoxb9RSoyDCI+4F691hO6lwAmhcNQGvl+DWxM9+FBrMpEHZhbWQQowKca6Zsb/FaCx2tfOWPffUhB5BcRkRWZyTlhFQqn2D7GZLpC1iiGgsuMcVijlZaYk5Bwn7liFBcsk7EkK87jFIRf2OfVmbDL1remRVWm8l6XbZgVJYe4DTOymCSPMIDFOAznYVLIEysCw0vtcJZnI8gkxVpw8C0O/w+PQu3e7lzIoaeU6W4XtU/HV7SrA4oCpaScPx4meEmZPpOj6s9uWD24rRY62N8huHAMKM2Nhji2RDDDWx497jj2tc77sdn3uYhObdTet74feBB++ZE1L1QsRtqRsSER1JD3VPK2w3opNC7v2MVxotIQBv2p3lmSGn94t201uzNyPHWDvKFXLgnUfKf5qwCTVu33gMHIWNyHGgbwJIHVpTdIyihqxDtm3H7PKU+b/97JQf0YMFGy6hz+pw20FFM6MgjigxyytonpLZ/8xutSL7PswrCofzyrNQf8PxAhmQTgBsHE/0QEcR1Baa3sTxe1gB9CIQCELOmVMQgIS+qZhr48GPnEtG358o+iXDXCh5XeQgocyMwIVufguX4Pen2STAhqXXtqGwB9Y/artKviHLlJod+/bSquX7C22wM/ltCOtWTJea96CXAtTvzD6DIMg9TPEm/Mi6apAVSvi5hNAG8gBFTvL/cpTATe42AHy1+PWdj+DHOdz1b9wqufPFYSVZ3PaRY9XT8r80BB/D2MuJUedOnt429W3z2rGGDpqrfua7PG/q+0eG0ISc6GZZAhDl6unj5Z1ZcX34xljmLh9/wq3Wpe3Zi6t+m3rj07tRucszQumPLzyzR00VxZo//15fwKtDzNONp2jxi3LJnUyDcesmKx8KEmPtkInV3mNV/Jbm69aU+sbT29z42ZDsJ18ZoypInBtCx/pYFMwbobNOPLLp1UV81wW21E7NX+eHqMClKkUxj5/a8GrlsdkZZE7y+rsbyEAINY9bxBnEFKtJVhdU2Md93jUco/NXyUMKVLISWlsWs0Elu1ncfpBDpicSx+Zyk8Zz+fSYjpmCZ/7kRU47+sabGhFzGhyVnMY+1oBZ0QS5j/VoePUkHymIkXekaPmm0fMUmtOMrxrWlpVdSO49Iza3nNOGb9IoEsdZV3+lcAj2ybGktvDClJiSXYmZ1rCkVSpdCKlECXOFcBshQHiDTdMq8SnlAPjQ/9J0K7V97fO2wdc9IWpEHAQbenr4DBLQ5c+gIA2JEGqMZeWooj+vHIZhHJqah0+RCIHU7fnp+JwmxB1QjP7424nr5dRwOHfRCyf0iL/05xCQ/8P3xZ7/K6Lt21uz2rAiGkMpj9wMs04LGEosWk6NoTmWYl+wLjFd5st1IJJbkItzPFce+SXV/3azDkdq0sn1YVgtVZDHUoOYms0sIEpLsO1zoQZ1pYYppKPcknfgPUgaARnLM/4LsNJK1G3BpyuqdSTh0v58c3ifPhzq6ytWnp7W3t4YQ37XOsfJjBjpYIEi9DLK7nEEkKWoxCbM9xmU01+mzw+pHgRxb8QeElqmUx+Zeoe9GuZaGN252sFmdPV2Swyj0Z79E9JMFUN5rsku3GGGl9KmcM1HysxRPMY//6wNbo3zVEXHq8uWYKVOh/KkryVWKFiKtj8rBFbBUiaXHdrnuogLkIVFcpXteyiJaukwE5v+WpQtE/6KlB0Hj5SW0POp6KTPA23+650APVwGDA3D6JcVSUfkOqE9i9QdVWYuarRtY/dDeIT+I3Qc87xAJB+i81F7FEfg8ihlHPG2qJTX7Tg9baAx4h/dbnnI/87UNxZUi1+j+leo1w2VJK4EWLr4aT1jEaYLyyQvewI/5YMOfY/bSkUy/BBPtX+zBNOrz2okOk0lww2aCpg72lMlOr+MrfpDdRqIq2BfW84hOlJBDyTfGp47DW1TxwLZ0Ysrum95tRGZIgYBGY/8sjuwAFxPzDOzJM6yTuQH+pxCbVyW5yBdgvhW1OI4wzxywmRFOB0VlvrzRObGdfNBwF6HUMLdYGyiOlfe1igqVBWipuxV0C0KEGqIo0g232PRXUtVGL1Nsg6e8158djA2+CXL/hSHlUbPlLke82eIDXzqTEEQGaTR/A0bltXsrvFN4W1BZwWQP1KNCQRb5hmgppwlwalSR6QE83vt4W/YOghmwTF+knmnvjEZMsSq5bCiDvBAnQYfFnmT7Jnwy60M8jKqEzyAhUIPZ8H2U1Gtz0vizYokW9F2MPXgxBP9X531FUnCSl8TG3ufyCzqtds1DcZ6s2HBxYpQ6HShGu3WP4973ytOjiE1HsEkmI+jo27OMLZWOlhEtUdwsYiI3MeyQRhOt7MxC2c0jX01D/xb2NWVtBoEV8+sTPiYnOpN3vXo09xyBqnZBu/YHRgz2H74669E78VZjsYeDhHwX1+2xBQ81w8nbHVl7tCbgdc8QwnwP1GRj+XwKwFpyAnHRn3crZHVmmGiLrZz49uotOOVP3I7UWhnYs96NXy0sHzpEWEZbasZPzEyCn3MJzC3pIAubELG3S1HbHwFRVZU6uj3CtS7bFmQIV1OeFa23DrP8Y2HxH+E+28djb3BSdIc9uA8QNiD/LclGD15ZovAYy+aH/P2nQ42anL+9tL70gw5zEQtmXyJbfdQmdiSC4sCiJfMzvrMwmAce5wedRk2+MGh2dARbK5pX02uMS8Fqo82K5gFRcyiSmVrIscsC2eEBP9BcLnNGdai3KLY0K+3y6u5uzn9wqDPplHrHErYVcotMJL3BCqFXwzRaxwkhsf4LKT4uQSZ2LavVDMy8vJFocJXeerFdsgWpLRL+yx+8nYnmkUPfFkFtLZxdNsFqBFB/1UeqkAzo6BliaDLojuAJ1eKD0wHkjvYOrSF9puz48FqaYEwJZhtUjvIVQI3t3bUT9FgW2gUYlG6wVdeFlOIY8bpxo2olQkDMV4Bbndzera+Kk1PhoVIpjk0TJr5azyT5YDEEzfNoGgBD7mVnvB5eoyAjSODwbo57RzQ69bAfCX9+3hd/zwES2TechFm7cb8Wr2L6zcAHNWzPmUuBZ7+TKnOt4+lYC9af2zhBSWAN6nn8/Z68YAsfsK63Kh0mKY0hL+fSF7qDzX1z+aBthqoucq+cMrr63IfIMuT/3MuIue+C4d/8+CIO8MsFpscHOU0fK12FOpGPy9Tj3ohrSxTequ8jyVpgNa9oU/NxKV1AE10k8YU51yrK2Fp3d4NFh5IjL4/wVeVUS9r1y7w1MAaog+moJqExVgIn0gZWJp9f9qXRPLpX7BTjPyrvxV8d8Sln0+1aDf/heTnBm1r+TkOk6eeJI/BUBAephfx/9urkYd6NpERbFc7Px890JdceG9DRFK7F2k1xli1mliw5xJstEsco1sJAyORQE+vIpFNVAh0WUrD81Uo9IwzWJix2i4Xn+8jA5KIS1NAxiv6C4mqPH/E5OLQJWZXCmcNGdqtbI8mzdCN6GNdFxTvca9gc1KbXJ8W2EkQHwKFE6ATxuEd0bOSq6WZxaspxgcDiyWETZu6vsjshnJAuMivXVa7Lb1Bd41fWtrAlNc9drgK85qy/AK4eRUYw5tWw+KO5INSeI4pzbUfs0SkV+k8HYZjH6j580oVS+NpII4STIxOXM5MsJj2ofLhOzfRVBIogMe95wkgaAnH+LotTyCS3AcQECpFcYTDBB5578NHQhuoyaDokHmf3bZ43T5kvHtO+5t7lV9OzZarRAbhIWhn9cE7ngwEOmY8+n1RdBD8/0v/SCP14KTysHX5QmBe6m451uEhzGoxhcQhjhyRrj6zPK1G4jTpgoFEkOJzgndA/BKxUblzWbJI081sw6qEoDq6flmc6a78E4kYQ/LxpaDt5f224vgHK2AlEfN5jKJHGVv30nEINgND53ckcMLitOs+Ti1s1YtL7QBvBs9SBMfLSqiG1gI0vuv7oJuDT2G5dIywsWIthtdTnzeTsObMporS+O+Dy6mDQcVnveWQItgNJIIhVIfPxpzONfhhtqNmaXJexejLRke3yQGgmceozH3w/tBnG5bFChXZKRtkz8Sb2THDO+vyEewBptS8HkiSioG6sm6MUhUYxW81K4n8beSWfjA8abzBvoYY9shy/Sj0dSnisnP39BJTYNI8YyKrkGYUFXoc0Xz3Ql3McQxXTBEZEgB7V/SMCtNf213tO/I42ql3U/BKx9rRR+tUDTf00F7CKdw1/VOMyBYXTnVa0JrFB0LGa5/0i5Gc2+j4fydVy5zogF3Y0Gv2qCG2Z1Irw0abDguZp7JV8sH28yC2UtXM/u/VsRITrBqrrUXBfrjgGVwDR9NSiCzczE/j4YcokVTaF0jXXy9FyvGAfvMaLk2elC+ckYgEZVAsasil0CvVJV7ypeHTm4nkgA3bqWwN6i6/SBFWlmn0Zj7d5jQxfshcaI9xjrkq/cAuSTOJbIs3q3ewDAG8iIPqMG8CRlZRbL93CnUrQGM3nVkbsEpK1T6SclluBsQhaFYxaVcJEAUN8ipdjIVESkEGaxi7l0sxUNiGSaZNRH4ZGfWsPpgbixuPjmRruYAzNFb+HsjmbmT/Pa4cVnUO8X9xz1peS3FZEllwzRWazRDFa63wncA3iKJZ8gkpvP7yiITte1R3TdhrSSnDVNFB7nmFgVuZMmxbYno9GTXOAJQxWUulRgdfgHczX2IDAB8mwZ6SFPRUcYNB49w3QWwX8wAdLKgHlH+8AIignSYoP4hifh3MY2W5uqM6Iz3mtU9Dx3tNHqKas0WGtTEY9KpYIJJuhVpLB4SyNSTvSKvabnPnSyxVeeqwq3KDkw03Ck0WzyA0rRLhKOAgEXknOz50XUPL+Bff0WkqOMkHKcm66roV80EF2BYF4gDFaKuL6SSlqj98V6Toc2ApQM9aFlT5t6v+8ypfA6GC8lyRumYo/xWcfQ7S172wE8BHOOQvPSVLear5kc9Xlavb4jwDy+vj9EVZRc3AcIFs0HW1fmX4DaNp6j/5G1YvMCoMtz5Ayl+lx1svQqE+Ra0nIaewLqEJemDbu7vdgMqHEVLMtqCDOtQ5osnPL7tDMIzMSvea+UykJau19G4JWhvz1RFvf/9E+6MORkeqGW3YOhC6lTCrQ3QuN+QQkPR0UkhYmkLhA8oYkzXP6iCg6jcLN/snwVCHtgB8zqHpEQ0qtD1wZcD8KlOa/R/YUwk9EwEfch++yLDiNmrfKhem0XaEgl/suuktKaGXGYvRgx3ik2pFPlFJN989/FI1t7/RH1K1peuARSKjBKUadRQxEzKk2K759oNnA0X+crrgt/gi9dodT4u0AnTLzx1HQf+e14wD/DIEFsGVLVJA2S/rJilQpDy7dlGE6iD2BiJAkfe7mgy0nJ8Ox5eii6vj45/eNq89q0f1WC8OwgAicyq2suL1otNHMOGIgqnyQE6lQX1isj/lWo2J4Q7+Bu5TJFEYmPElI0ADMie1DkBCXYVnwSJwpKaaWDZhvZp3U9/ZaDZzihQhG5dhswVi9rcekiCgscOxXsR92m8h4kcANQ+cY6Bz2YPvxI0PkKq2fInHhPrk1LoGysXfsblY9UmyUcvNeRTkvEfQbtLMJLeJ+xJnrqV6CdZIanPyXWK38vsCuqzvnfbgd897tyQJcKiCC2eDfWH4421vKTPY0H/F6T7QSTLFiQe5uERE/wf+Px9dfzOwAbVgNn1HeNAPoSufR0O6PixjNVdjKTC1yHMc0gEHrZon2bapKPnain6K++lnP63JlcF0UC+0BX3ONPDCJpGisUtA62sk7KR1CXAYdULJ9v4l6Wfqm+gTvoxKhRj4RtSv1gNSinb04VqSVy36ocEfFRR6Fi2Abjytp6Y5z835+VfCDd8qc/SFDkTkwiHInIDGNWnK1RP4t7/TewsazbxByJxWKWSSBGHKycqw+1V5j99KV5tiRw6oVHFyoTqVcLqoBTy6I/d8+t2nLmhUF8Qi3DnQ7f4SWpMbMo0DmRnw7WT0NKXVVvoaOIbFj8HOnyvFXfikHCe6YM8sHvRnA7LW2WGq3K6zYqCUV/LZf14ApqKEPQHOJZMXDMMlZ9ufIWGmSiEvY/X8L6BU6tV2aPogU90oGXB3rxysTYtLEes+L6r0RmbMhXI26TAxiIBo06+jXKWYrNRcgE8vMIsZefApQJ3MsEc9fHslXoh91eJnV7JIJ0nNX7+Y1Ir/c3lR4Bm7pdnsi0sgLF4qqcLGkI1bOJwG2IT3psFBN2XAzC+Nfg8MomsUnb3O12EDa/x8em0nbFJZlFztfkMXcui+DZZJpgwaiO8OJt+seFzB63t09hUhOUz4GEFlo0qGaRkY50J81sLr2fDQVWBnmgK+xTrx5kzlpDjAZusFVih2wngEGEe277D8Q58hiVEYXK8HOSudqgq1f3riRJe2ZlNCjypbOjqrK30GqNK2KIgannlby/wyoagHin3QvnoRMQmqKq3XSSGIRMK3l5Rb7Hmr8huOjdtkKKZt+sM+QB9Yh3KD7oH6QmQSLEvmevnc/3hjHW0/IlIsTG5pubMo1XVIfhoJWq8vJv72+xJQwg2T+RO3mmGtVBQyH9C6AXjubREtFHQa+JfshOo0jUqWf9r+G3aKV69vIQHDCgX2zLvAIISzE0/friGFfKm/Rke7MF9mxp3tKv7QcLGo0rBVzK0pKzObvzAa4uHk+QJcCzFNt6enzMiUJKdGfmVdD6FyI0nRvBsyhNs30ZKu2ru1+GeEHHDghpUqX7Qlch793X3DFt78cc7jmQ0ruGr801AMyWHobwZmieOms4R/8/JYbl5P/HcnK1eySq78rR1jcVv+W4wMsNfgZPAYUV93ejhGqA6Yd31qU28hkFyNl1p6m7Pa35FKPGVxNtsO1G7s0sga63pkTnhVozMdaB/AfMLwudGrRaMR43PKw7+DsNeijSYymef/cbTg/Add9utXvFGMg6TA4P4WgQR5EO1bkJwZCTahdWe+dgdfGxMDJGqlIkK3UqCW0O24teFx9nkdLyMFf2SguYRwFTYWqczZQFwVZrcsvIWqGQJyWr0OBET8RKurtT1RTg44qeXqo/NQ/L+/jCZ5D0PWt8gdtDzDHhdTF/l41Ii5hOkwq2Z8aZKH8aO4EVbgcFhMkkbaszArJytAO0TbdBdLSUWNtLbxXTIGibd0LwuaW1Ho2wGUK5Dh6bKfMFm2clf1SY4kmFonAA5HhUohV2PZ8kAdpMIFovqfRabcAm0yHWFXWYF9Yx0sL20q/kw9dQVGw50XwuWYeLC9bSPbPyT3PzjERkmOQU+9HCcNjGawFJssVhB0FZJ0KpnxMPQWUtu4mf2CXggcVhntrMXfYjgByBX/zUQYSpDRxMK/8FAtYwsy1Tj5RdRJ7r9Aostik+TYTTdC7LrvuzYMk7g/pxUFpu1xBPJj5yP+S6JYpgdVLM6sdkN0j/7u1UbNEwrzMgkPW49EMCuMW8SnCLNuBQHeRg9ImRa/sDr01BVm0ukPhq0svEVElUbKQE5lch9/lt5Y1RA68IWQLXlIJorsvKzHOcxarzzT1GXH3tJOZ/v4SUv9FmZXmvG4lYFO0S3WkSIEyOEXYtPTuD8WdK1hAnu1wSiOc57hBPt6ULqI7mngQZZyEVVpPmIrCziZypjxbIXDWShLYHatKfse9YMOzErIgYw8B1eF8MAv4z+QJK6zTGaDfJ32xCIMpKh+TCpg/8qvBJIlK+Swu9vl/hUGZ9Bu3YnElqEoGaQbeLwlQ2rdMGrIcxkuD4VyKTmTncq0YXDGY+VNw7TYk7VDqI0AreyHr/JbsUai6wLdmfTzG56kger0exNCA6KfwA/o85mxo3VsjNwGG95SLCF1LnZxK1M+ew2BfrNO+VQ/RWfudlZBnMBXvVpAuo5z0n5lcHZ92q0H9IE5rBLSQhMXYNJRUyH8eH46xy4mYOgBTd4sznpsdUcByVum8ELYIySwOYhLffKRBvja26Y0FnZ5HG0XJYeRjjiwse4X1EeKIV0xVA9/uc1hlfiRNGM5+YNuAJryX1lbk83hRVDDMz0acT/7giWaHqlTk+qWUIMFcKpgSPEdOfWO4wRCA2THVtYtt/jgzpHU/2iPr9p+KBhhLU5iJibpaqjSPqe60VYbFH074DXY7RYx1mMsKFNPlNz8vR7LPzBrRqq+I5KqR4+VDZqQZIkchzMSynZQBf62GKXS9497QRtwr+4ejNy9L/DCxpyoqQiTS6x/MO9ClHt8g/mXMGaXsKTWD80DNnoyQfvm5tos3MVF1HlDGfhx1V1GS6lSiQKzCdAj4GkHGSmrVS8JfKmZM8LVH4ltBJXQlbHaeDCO0IBeQFHmGY3YI9veLDOJVUwugz4fVq3ZSCzfffWGWsJYSRXcAXjMmJd8lJZNSo2RT4Xn+HwK31SvImauG0ZdWORoml+TJ2nv0zbKowkbkBgODowg74F0h6XFND2lpcSFa2sR9urR75ZXCTeRAYqCdkJHBsVPvJEzGFQFVPg5KydI55r92kYSZvMUhfGVKpu2WDVpbECrGboueBRDw1LqBESxKHhoFc3yaMohbuP4HAKN7fjHIQtmMtIbOQyHF8atUz8eIfHHB+Lm2fKX9gOU1moqZiyli82pJr+4w9ld56ugk5nqAfr7B1TX65aaU/k8rwMXLw2uOYMEB8u7AkitbSxTvlRZhe7ccNNHCkTyDo3ZHUiD16zez9G7mAh4eUvP+wbaMdCwV0qpxE9fBaGHqT6HngKNL5Z5a8w9iB9sfWsUUE/PMA79qcsphQsHQklxkWVEdFAMlwEJbu9XFGxfYY6HD997p3bSz/35v6PGpsWODyu8Q2HrEM0CHwO1rE6AgdEV6+Ka2kYKRWRuRQqnG9s0nDq4RGfVcPS7YvCXeHxDqC0JcFbXHF+X+9/jPqzeIvIDpZA8mInK5AFl4yny86NEIJQNbNmdowO5VNcHiAH7acuDlEh7Sle0pVQVwsaZ70OuORYRA8gZGGSLOtrRsUMVa+0G8XOsPkaPqNOd/ssrk0SdFXIL3UzHPgbuAzOAvJ4Mn7g50itSF80iqRs/5adybVugMtX1CJPDKU0cCm43hXEBDZ/J6TH98qZXO3NSSMpj6Kb3FkInHMH2UTK6sTBfi5zGOufjNJbd7YjNe+so/VGXuOJoZGIJBZLyS37s3N0gtzaEwNObrpZWDyhBsIFPBAAH/5BU93NVf2ta7Dw03LcQBE1TPdi7gSQpv/DRkfgtYyJc8g2K2QLJail2WVbrm6zKmTJRSiPk5B0F1aAFK69eyjldOw/Bp6nClrAJ5IcHYkW5+/4WS/ZCZdqUgKqz5j6TandQzdG5Uw7RHFhUWQtB/93wA4NDTs1sLLm0c1rCmSkvCjR8OSczAP2zmPtOFBJdt4NL83VuiK0CzjM5H92NqX/FnSSCDW317P8BN9NQnHAWylmZyjO9m1uTXaxj0boqM5XTgpSaF5rR58SrEMxX+yM9LaUZbupZOGu+hBj8qNku8fGw2n9G+0ugHYe5LeRY6hIP0qbZBSIU/p280LeA85QzZtmayzpaYYPGplyd8ipyVvYzgLHpgf1ZXXb1cRGPp7XAJxFGcK7h3+3TAwhcZJ18hYFlkmeLev0jiNe9Zht/lJN/RePSMcNBUhFaFOUv5XntzT7DSNTKy+WMjZKg1p6A1QjN9n4vA2EodnQ4/wjuGsbCArtHMwWUHPwkx3qWK4mWZmUHB/r0T8mP3R2k+9sSPgsT6uVY60W9A9M2/QOVpZeYfgbYHbybh6lArAXwr1q3Rg0MkjsipB/3Go/I49GEsO/VRvRR3YmhABwewyhAhj6lFvkYM4GypAO6GyMKvhv/ZmbwuNXTwni1Umij58Czp3FgvDYMYp68Xh+MP/aGCKx0fC5H+O0iBwO0h+uXvVcem1MSyg/faXIJ+nJQ3P6vXXkZiNhIT+snUVR4kd+eIeuV0h0t1JFSEIZN8KLFEkFGG5YFLZel4qe4TWtzi7LKxtt8PZ6fhG2eafXS//7XByA5B8f+u/mnshGXSwbg1wzkAa9p0Skyy7rlwuyVmySr1eQ0YwgXFExw/XYF5ywgFYQvPZLkw+Hu2o+9hNEOHaY+a5+UW7Fa9YP0fZ+eJoctvgq6tBkZs6eBaf2229rmspZQj7NeuKOCLmDdDdj7UK5GzcXKc3Qb3uzmRTyQrU+PRdKhmB2szKY6tpp3gjlm8Q73QVspG5hfU7upbrLpig37OxgVA8vI8ywzsebsIJ08KdvcTUcf/pYlMG7VUsscKAhsQj3qqtUAZRft8awgQMm5+ZoMzRDmiJZFgTrnHYpkppR1EAnAMeyU3XB42uoaUse17fm/pG4dPKhGCkYBCvyJTfQkbfM6Jb97mvfNhc7pIGA5NBJ5svIIzmCBamMJMvyiXGfyPhFpgNYd+tC2Cm8iqlXGX50VpESVZW2kPNrf1uMDJEYKsVfSIsaXxtn7B0l6KtvPh6umZfhJmws0SRCxq/ngBTAkrBzslc+eftUo+hSDaN7RFbJXp0vM9XWd0lA5T3/Yfe4K7g4UknE6B4/vBRCti69wZnUu6a+a4lxcA96e+97sQKDWnj0x8LvTcxyB3gqgO3Ca1x2Lu1mKcveoogQHcj54kTsU0JbyhlzdV93EUK8j8Aw0UVHcginn2c89xgAv4QjAGXw6I3fv4XelZiYqedtHbUSP5F/sMV7Rim31YgDOWhCPgUBHlqmkvciFPfGX4T2Z2psReVDsscFnur+OXH69iI/zuor0f2KynPsFDs3/tDPp7sBdUiOGtKdvQ8nJ6rMF1gU9NTykL/8ORDfQf5ZepzmyqmiT9NTlZeMCnIHgIMYrljG3vwUW+1EAeaZlgvfatrPBBuWa09oo3WMzGIIOSdoEMwYn3HBNKRmveAtvSEEF+aN4bevlUyogGyLRxKNof2DPmYRMv/gsMmowbugXdmq9WSWrLkMAlZQPtdoMxq+cIh50mRTlWxUdcyvfyW2ThnZY1OfYSab4wWvLjRfiKbGhgFEnShf3nSo1Za7KeqNyhJB8OBJMAlmwpQW5ufUePH69jqDpW+aKLglDu5INyA4RovbhYg6ioeHEBQbXF6vzLCgw8l8UtxShEbjv/t5b4Z6J2du3ksQ/aVkrvZ9iVooeYPn65zH0Bhs1/OshqMGfvL+5/ikcLZ6tK9W5FGzL6A/pLHJDA/Gmc+e7dbq/PGmRQDumspp6VFZ/CCL+3XwLnvONysQOVPeB6oaTy4hHd1gFkAtfUNx2UXSQ8OT5x5X6SEw9lPflvi+utNeFCtsv8CuKI3RyvjIZdZNxR5EFltYM4kw4JjR3OAEclW/+kSCIk1QOogPv1vIzU4LktX3Arn3C+GoOiFmFYlfeNB3p6+pyGq0Rr/GwhT+68tQd3oPwYjHLgPQ04l6JMX6ZHvlOq4oSpg4k0ZmEXb0AJJCWYERJpc0WnSP4TxBVkns5km4oUM48SJWu+XcIVnyOJFoA+jMFEnlmJUy5oe76gblt2yIVlEktY6tsg2FUIahOgrcZUMBPySH/iXgCtrK7+WIA7VPN0njJtQBnQGivulqdee2U0FA6csUFwtxnzaimC7mRbHik/vfjttabGVt7n5ibpKFSKsRZGhsYkXNccHm+jq64uMFcXIMrh46Bj5WswLFaw8KK7b8FQRjQGBRaeE9GxBy/TzPAIcFOz6E01sQDwEBUfXuCuSf6bZtxZuQ6FaO1JSo19maGSKMkc5+sOrw4GLV+EnlLaMzA5SMifb85Ny3JbDsRf4RKX7+/28eb/wgbkWjNRy0u2G/oCcEuS5/a3F58c5+CZO/NK8af8Jd8boJrzQARNrKtAbeLMRlOSA44Q33yWVOZutLfBWO9Kgy9xtw0iomINd1Ssg9l79BTT85ApbLKo/E70PHW49o8avMNVBMskWZCp7w8qd4V6qNwmNfP4/zrZ63Auc1JKcmI5EaWaJ3LHZ9ecuj0m/eSN02YvPxVCW1CoGKM1vVFrs2/p5o1UropHufivd+fgCNbw6pnTE3TFC2353y8+8sF9lwdwF5u7bfINkuMSeEQ84CBsPUDdT9iuuAoOfG77ET8jjmQeEAWMqy7cIeeb1K/ZIWIL9RxBoUVU3FmjFQp0qbup9yAB6FMWmRYxAE/78FW+vo4hDfcDzdBdTh9XlXq0IpHx/Es1A66napBSn3OkHrxkBuaBZhwz0LhuhpYwtjnIhg2UmJL9Jo7ZgriNr6yDnR7EXa6SAiNAvdETtNy4vkytfQ96gFsdp1SCntvn9RaA25M0qaJVO7DqTBwZZ3WLl2F7Iypl/sAE0lscheVpNNL2NaBK9ybXzEyyTr9XQ4nR3HZEbW/sDZBm/1cm1+Hb24U6M+FtAFLobNDVx1QZt7DHilQU2GoQx/1Io8lbhzFiYeiCDfZgeT861D7ev8VPLik0UAqpS4XS4RCY94/LL6EOUx3z9hUw9BiwfgMLNLE5gWv7VHJDEFxo/kCMEx8tJFsnaSEwWEUsXRVb9ZODj5NSULU/SNXjUJXHFGO2cdLtJ79cqdlAFAgOf7x4b4+DsBJqEAxyHdCqfMm1XrzFbBrIkvQO0ThmWJqb0cC6IpH3g03PeZek9EgOmD7Hd8FREjJCq4mVVu07nPMd1aG3iAfvv1iegBwOLJZU9rOZotr7K86DQmlaJGN+tQMr+R1q8Sd3ylS8FAJZ5PGIQuir+glCDpNgLkoI1KuRGq3S8/Q2AI0qdm8EApDzEOneeGJT07AqkVD4bJXewCJ7JjreWxFH/Q7/otZGhG+8D+DYYQckKxo5Ed3arX+pebj8wb7PJZhI7o2b1AqfOmLiyiRTZ0xdWURB9Uo9jM14ea132616k9EQ6I+zKIbktqQr9OzIh/Wya/qFSz2YKGUWjtSriZUgq1isFKBuBoj6FYdtVRXi5kKBBhc/f1GCLfzRzIC6RKIVeZU58KhGdDh+50NwN56+JJQoJ4PT1dikP1zbb1FSAnjzQ1S+1JcUq7W0v02I3ENP21iAxEsWBKR38kp743E1tJ2G0MI8y36ELl4/0nWbH4z1O0OG0iF8xRn+FnQDfmdplKQBxQgowqD0df7ca1/Uhuy1dAnKNH9pZ0cwl8KyAshXhUUdp/GlBRM2Tg14NVvWF8Lw1hvwJWNSQpBVz+fxqLbMoOyuTxIP+4yLG0m5jw34oTA0HEZ3RIB4zqguG3rPZp1fl00qn5QqKFoNsmHiWVkuoWab2EMtjwuCtWj+KoSaJkeZ3bJxGyt09v8VF6EByhe+3HcrDj9kYQjo0mx5mlRphua8LXa/1V+Ou6ELW1KJBJcLLHQr2+CSrRGnucngzkeOz769qGfY6JYQ8UzWeKyWy7x0eJxrQgMHz1vdmcNfoOE56ktCcVntlHZ6iCc/Nq+gqEscmhzzFm3ZUo5GzwuEA5qktnF6BrnSe7dn82fqaC1I6z3ChDbGQ/RlvjreS/jPa2eCKzMkr7lrJN8XoE2fkyUuP9yz+ptmwU2QvfU+GaJgG2xXKSSOrlL0V6oPo1Y2BD/VBzp73/KJkuJXqBiBZwK/yAv34A2LQfBUdeKp5+weA1pQn7WD2HRMY6Iz8bc+S5lcM4C7TLXFpjJ9AYdx5h+1+ImTjecyh4fXOeLuDhfaPGkaaYrPYtrORJglKtJiK1apLKa0glkqwMEqt5QXjbRF3XS+tI4Hb9zcgz/nWI8arVuBItvNA4TNRvCUX0N1/57KNY7Tiutzqve5wOWn6jTrEY0NIZLmGmsz/iLNJjttfZnzOYxj15QZgixJ71VZ4V7eAyaB0eilBKs28BH8jBhpoEDy0x98+BsvTUvk9BYsO2q2NhkKsjOG0zHyu3utE8gp1mav16hrUtH4goBGRu/c9QuBCd+6L1mK/VIh/dIyrNy6tPKC3giz8JE7Do36W+qNZa9blYUzYrNgc+Oi6KsJw52Nj6JfN7x8UB4rkJgATb2AM5cLODAIvh+Vb8z+15jHFrw77Q95eVl8v8mIh4dAmh57plspUaVuyvH4aetr+/3Le7zOpwPHsSUDQPBjDJYsuJv8I7I6+ZupSYknqhF1UB6oEk+s8gyth4KAcd4uvFIUtFHr4269BGsMsE3E+Fi93LAu69KaIdfBOPYPHOTloAJp0yiO0SyEi3fHWtNJu5wn+mEI83O5+OFSVoEBxLF5dwg+y1uT+Sv1ZwocE+isbREomxHlr0GacdzsacsaRbzCNct3+un5ZWNu34JVE/e87lQzgUSiDChkxC8TQu52OD2eP3GJL3uUYvipxXxNVWohplJx1RcuTRk2Yqo9uwiUNmwRO2IHyJoABPah39o5jR7RMEetpHe1K53Hr/8tHRBrUfv+E7E96Mg/bsYs6+31QWZXn2nR22cIl+SG0Z9qKxLx0KijdnsT+N9492RAnWnS077uBErOOlcRmJ+66IT+oBbVTmB+RKUnV/GAWlrRzHIAh9n4Ryc70IXvCtaCCbNuhTwttqG+Laj7hRVQ5U376aoi515KpvexpV7bGJb3Cw/FCtqpWW0KyvTvxDkez8QGA84y/cqeavfb30YXGJDVENH2oWS/y+heGh+onzNcgsvA2AA7osaq7qIvsm4RBWbziZDBDJUPOFG8tvGuVVcXsggADn8ffWHZVM3hvAEW7kob7YQ9ahdRkhJMgtgUJORQ6YvlcMzOtqH3uvVs3o8pTOL6onIFNZG2cX0a60t1HCFlN/If8B4axz1gsSmkIrLWQv9fadtw1uFa7Uj0mq4ANNhyWy22ejxDpFqoV+Z5xIIJnQKkXOg+BkKyjz+5EFoHt9WBmODV3nes6wPV+1yzzTuBbQE99FA3ftHcd14Hv/t0l8jz2ra+7Qd4YMPrP497tScz6m6ssG9Wp23dCmUFegA2ePB9FKj/MadbN9oDhhRC1JsCqrKrdbW7gxlALtSMu6NEjOzBWAjdq7EVLZF3xCWQVNn/6IIdwf1IZUe2btz/VaS5CrDPcmaag6iEwA9nMj90II5yVZKVuE2rEVSxDbowtupbAOiAwiMhZ4+3icaNeq4mwpZu4HmsfEwM99y4SrmE+UQWwpHTQVM/l4yZCUhH6ZPnqdUItNUB/aOm2KicCNMj6Y9jo/z7tq6OF3EWb5/vLQ4nKVdIqgv7+DHY/qwCHE6caEC/1zUqbqkSrxyY1aSoZAGEqc1kEKpBGXcpRNxudaj6xmx/ucsOCzk3VaPtcgo1WFXcgE0EKwnJCPNPjK0wzPoln76cSFVyN0ctYXLGTB2U0AlYHkmOT5+Dx139FNWDgqxy3D/wNNg/PPSNEWl2u/PhMXPgCA21g0DtLQI5Voo+Z84QlGOlwR11P2eComRgo72t/ryNipvKwHlCFAA3CkdQZ3PU1UBmfxvL/J3Ttt+rrfNXEborUYn1Uh895GJ4BYk3j2mHTwWoKv5YLWznK/xWkgCCAuGdMhFIHZQzEJHf7pcJUKp76HCeg76MdxJHvV/pnBgPgtbOZruc922S0wiZy6LdGMTSB5Jh4gZwLWLLmHPEmxhZ3cer2yjXFgl/+o7aSuoIJcMMYx51BTT5SHT0vEvTmYeGDmEuphrAl+snvGU9OsYeeo63A/27UD/rcWOgdI3zCKX/1RX4gpgvj/663f1noRq+Qd+cKjxBh2ap7GmH5OBzcoK2P97rE4dsUEA74BC0Ks7LdeQx1cI9nRRc3ZYRTqucyQEQ629dMGsUWpWn8+yI25ZvCzQzyweoqa9EPgEprUz040p5mZ0cV3zLWt+9k9CHAsLW9SO4FX5Avb4DQBoYAFhkc7tpdI2a+C9SIhrMp6tbJ45sCzpapjNQGtGbpuZfcp1Cc6rnRVA+/3vvKgumsrouW21ftrlPbFb34FoZ1QC1C+XZgLigdSwOrtBpyMgKG0Pq1fKUb4dvh7+wP8h9zPIopXqucXZmoOgWgoVLKQ2Hfv3ihszAEIxQUjn0bcr37n+vQfE50zYgzeQ+3alnqiWG/8s6BJrIaf+1Pb/ZYfkwNIC+JAp0vD8Jac3CU264BFFF6d3qlNX4nSpoE/ekZxVTE4RwKwNy3idLEjzVihCzdDhBUYIRiDMdY9R8Ev9rj4Qfz6dDd6qp6fr4KAa8hHiWCPpdA04GBfCI2FerRi83G8BFHqq7MEuJ5ii8wsdZo7kjMhAsrU7kcKJX3JJQRaIojyj2l3wDM/i1gTNdtrNAWdj6DGM758fCUlwlZ+094fn1MqB2w2eSZz25MDZrxG/80D9y5mH18ohfy3UaO5HTlgiYSRczlxQPWQmoz/of8MlmIyWxqZ/L1rX+Zr8NP2Km7jKrHFd7dxu1PJg5FMUGtBffj04+3dnGN2NKKarTM+iMts6LkISz4MfBQwjFgJHSQ+vjDRaGv6Qr7gP7j8PvkUAiGb8IjNyCrznnZM1BBP9QzCBf7pXczkZhBc6YG8Uaa8nbhbhSm1ZmXcOKyaKvzuVGwFYA8FDIDwkOM+9etjn9PX6c3bSa5rPCS1mPxi7axacHZ+bHGGD9CeCjOPVfCjAEddUSU0Nu7IzDXPUAu/mQMP3+jCk1sBXjS2VoUS03tspk9+9waQQqemiolJk6ymj4Wqn0VSt41x8jHEmZTV3bUbihPrjqHBa89RdqrO085zPyfbVZ+5kj2usbU4UOD8+n09RRMhdZUlwVZ+V0KNqk7snTn9CRco1ZNdx0Up64sdhycBHqIluiaLWTuupvtpDLbzfUH7ZpmC8FNvqNVgGOlQBvJORCP6IQ9EHvNEIe4Mb2AxRJSg50VI7gFfaeN5jIf//essW/aG4WCdqniB0bhzxZQNR3EmA+L+f62ideSVNliChyyipsN93q6YEd2aKfvNmBHIuAm6hLbsAojb68n/qMoUYTpms54wQa6nGFw7fMX6zL5cnQ2imcVR8FqeXngX2gUYfzFWAD5Nq/9X7ORStUxQLMCFCTIoS2odoDV1nH1Msw4v+fq+lx5Z+M2tRhH+sgLlkXWgRhAy32/kF+xZcaP6g9Zav8R2eoKBqcw4JIscE0bfLIyQwK05rabl9qkg3fwY4GOLvrfSkMTlfQG/dpwkYV2DBtE+e8PX3SmC62nfqsbM7Nr5pdQwlxhypiXPKXXi2kyrTHFPfpa0sfRTzSyNwdKVqs5kB7goCXMG+qCzY/YF4l4ltvUwZ0irFMr4EGKYwJr4c0JvDicx5S1G3MCDSOXyL33UdWkRu3s7kbwPy75+Ziafwq4if5X6phbmomg/gbbFREPt+e9IS192Ony0QutXGqPLejGWBHrk2aYmyQ37YHF9MuLPxZW/fIcWBEkLwbR92K9v+TDx7UpsT+sh5D3tl9D2jXW7b2tJlIbneY8WxXrqJP6up0cDK/FCVnbJp+5p0t9Nwoacio1LrDKcxkaAKAtXu72ibKPFZAkqUjxqWfd0hcgNavBSubLwMjNeRUyLSLSXj+R0ETOSZejkKADipgAErS4Xal+pY2QTIAzkWxQ/KOqdZF86GGhNGGZq1WyWMGDLlQiqXjR03BeQDO5Mv3vKrR8lVe/2EDaQbe35aSiu+ABXJsxiq0Ti805L2uJNDShauDbJxCNGxVwIeblfdVi/PmCV0lAYNOA9EOfK6+VRCJ07uS2Uf8M5iT/yM5ITdc7CVKxLrIp2UeqsnZGVDZWvx5yUBTwh08Nt4iKG1Du3pl5TqjZhoOxVtR2g0eqVoIxNy1LRI2XwAdmRTXmefYyMMe6978r/yVFDDnq91vk6Am/eKi8UT3ST+p3TFFrATVFzIeodYDVbyAY9mFGtQciVqVVSBiKAxEzmMGHShRAZ8bz/HID7G2SsCbSNY3Pjnqg87vPGwyPhJ9q1mcTqhqHtOiikWbNTHT4CDienXz54FTOeNkXedWrYW4B//mBgrhVxtF9PDxvndmqHrVV2cBSLQSYpIqkFqIgHG+SY7jiprCyB3VvT1WsM+0nuRQg7iBEQOwR5WKLDc6MfBiUX3ypYkiGuocmYXiUyFdnPl8SRkgDyPNCBTgxGkFAQa4Fv4S/9j/tFjDenjGXG9DfzxZknmtW1GYXpKiXJhpv8N6HCgKdrlO0cdBP67kSnaZ7tXJOyM8YOrNhEbabWccsn08hSizG+Ru4PUlvhVfyiVQkjVLdWAy1kjc7Nf9aLlwblCkMMOhCWtp1Dd57zTZN90R1OzUA3BHt3QZPAMtF+BM6nANACCYh3GivvP3r/LhwVwr84sCayd5rk+S1RT1OhO+QEfGX5SMKR2Hl9kZlGjCCcJGV1OH+psQ2bqigVpQYJpaUVavpcKehJJjH4ekbHYuiUFgMoiWHrtCGhffh2W0gkCSgQu7tJx1igEvcR2/pInQ4U8i6Jz9VrSfkiF7psRuQtX7ujuq4+AEWeowYe3PPz1iLKr3VVf5ryU6UIOJ3N/s2PZC4YD1Hn7ZXkYRhDnXXOEET8nLO/+mGgLwVnJbwH/J9kcZTZxqtUZTeuvFuMmwMMzi83HiorMK7s13caJHbQ+2B2yuAHl+TKxfd9/yda1WDD/1Kf5nms2HTPZiO+UsJbaSYJ9IwSD8xHscgzH7+/Ds/jduvf+Ge3FBxH+3FdfFz+FB6iU0VpGNFjiSmMf8lH5dju6+aB6Arq7SNhyDRyna2F0gxkSHemF8cs2bv52EUq07mJs/u4P7UI52CJhv0wHl9GLjfjN/s1AX0p9cm47JxdpozP5N7UZ7ir3s5vdh7sU86BhEfP8Hk+h0bWseMNpPNzKpBIaPylW4V/3uFFJrUpInTLpD74g6SDPyjUHbmkns3Hrcv68ouwRGLfCEXgfYnSpGYhU3Ytn3+GA5+1I0goyFMtf0g6w566OUmDoOzLb5oWjRpDQ0Aui6Rf75LpOAR4fI9Avejhs4aozmG/qDpxtJgCdG4Wf/kRbB/rab9kxJzsIWhFHSxyzDrzwm3BaNq61FkDCoJYf9mhnKJ63zhaEC2cSS2rNlf3k3PyGObQvVQYWeedJIWqlCO7IT2nbBPQirMLLHpsyN2Fn52QE93adWvD0I96idqU4VUERsoIOFbvujZ5GX6oPOcfRis2s8sTghLTW1x6z1fsiAKV+jhyDF1Aa+0Q3Cj+vQEJlvvUprRbgXygBPvJPHdDHwlDz1dZM2esADI/AAQf+x+YZiAYpYILKMzCwvSUzXi3MlZR15Fl7Xu79qhMdDboCButzgy8iLBEpkjG/hFywMOhPUcD0CqkTiOluxDxzO0xEaOpVqJ3ImBn9D3U7OyzwgbF9cJ7BMoZn3lzo+O//NYT2xGJIopxAevtFp1yKDfcBYgjzNHTC0zpTjlW1d69A22SaROOsXPlBO91vOxrOqxB+7UJcTJoUOljGDbCiq6EH5xualtGLk3tgEJcMErdXsQq4lyoQGt/n17tUZCbHuZ2d0Ky+3sp9+x5fvj+4Wcj8dR4l5nlzk4AnHqzfYfh+kQ/OSRqlZMtEH0E818pbV5+5GhicUYD4WnyvR19lmO7BamZ5Umb+/5hQML3I8c/78ExL6JA/+GT83HS0yaGqwAy91RtgQlFgqDve9V7mRoDJ1jRH9qC/i40PX10t60gcrxU3GDghgDqHusMjfFfVc1SpDQM+UtxOouDehR2dkIQLmWJJYFTDseKff5K4xo8s4OvpxndzKCnm8MqIBC0c7IMSBtmHoV2QXru04XbgFdZ7co8SoOHUTZGhhUlqwus+g+GYs+IY5Y7J2XotB9DyW4roHgJFURcKHteE10/NQ3VnGUHP7uODZzKnYejCJcbQ8H3sJVy8Ro9rdsda43rnoI5mbHZb17Y9AMqfVjCbvVMLzaoeeP8+MEFgc5a9314ndXQnWQ84l8n20ZLVdunfgImWz0qoYoAYZKTi39ONGi4VmfbzLZrWt/Lpiqd3FwFjggM/5PdxyNoTfGG+jf5xP9ILpNHoIXVcJuc2+1CaOQLCl7DlRzgWsxX1eiPdbPA0cImGd6MHiQgk2W+sgUjL86uKmbD5G1+OiRg33CvZdgx84ECxJTNr0C7gO2JfXHScm+s/freRfDdw0s/ilFE/UHpyH8PrZyGUOEOisRIVus1ywKoziUOUWEBYr2N09z5dyRLQ5yfg8SPKK7l1Efba11j56DBGI2aokeZPcCo3MLqsavhopZOHR5lV6noL660WqDHA1YcHBGVeLWSUpXlWtw4YkL+zdKfOvP2RagvAl3WNBITfIMKb+GGZUIqm6h6752C4b1r1w2SbcLsTS6Zjqc8r51A016yFu2B7s6RFifUPEU3mI9nVDKs70o5JGeQpbZQXzcQ6UXDLd68GZv8Rnxu3itsgzPRpQwc7YR3ICD12Pq61JX/IUNclKtndrdikn0X1HCNXDaEs8aAAB3CZ1ZeykDeCK+lceaahSJ0NTMOF5QTkYgOF4x2I/iha+r7iUgR5bIkvjPeqxnbgTjhCLKbrIMG4j5r2wQSAs4D4lGn5mDIVyicMT89nd7pVwt6t51tBC++AzOB0WFA/iqPe4samrEbp1WfXQfVqx4Ejedncyzqfje+wS5ObT3J71D9vrTspq6QLLvOJjFVdDIq9mdW13mhSObjif5QtlRXsY/dWoNJzpWnIsPMoi8YoJ4iyL8aYUNPcM+r1A0uELg6oBbyIcVz+vTxadEZH93okmC80/VVXkwsD4tjV6rsAl0mnvxIo1HLIGszR1zuncS8hPaH+RlmuZvvRcFp4XnqdWG48IOwbM89Sdv+wWPagSOgFVQxrFN3Hc9OGxMIzbrBMVYjaxCDGjljoMpPfOMPn3xp7ZSdk5lBgQqLjDN8OpPRDfFFVuAFbHDTUqwfyTEq2N8zlFT8uCCAfCCA1JUtC//TQMJt2P1gmsf1oEVzAUX2BmIwN5xBqDO63H/+9JD/c7pQYscxXcnvn2RYpGmNwglVICYpUS0CqKHJdhy/hKb172PFQ/ltSIOWPTrLSw/n7VcOwMiPgwUo4nObZUUNSutGqW1ieEny/WAimTNH92hapvo+ciSjC8VbeyC85g1cXJ12DrCU8rouIhFUWcNfI90RN4838OPZH8wbK3gRdLdM3bAEI5og/kFI7np2kM8Mb0q2C3EyOqEFh8+ig5oG/Ax9MFaKz/pStAB+6WWkpyff+FOhH90mZPLsNGwjEwFeb53usO+rU/8ZfcnnbPqFsvaxngTzZA18uG2Rp+A/fbWrKXw8vSUtc4MfV/h7o+uGFkDFMGfxavFupaL05rwqH2e/bjmzavgftPL8cXNn5VeTT+w73G6E5jZ7PJFziJpxg5O/PtuBp135djgSiSqhkb2hmbl0+hBIgv/MXDuHkISiQIMrmLkXqfaa5ivpYrReFKn69e1W264jw2dRiLvHaQ0H6zCxKibUL3eAqyP8x1rwsg1rxu+fuukC9Q927XjjR6jdQBU9Ec/384O1L+/qS98YXo59t/EVXKM3xpfJpeEiSL5rFbT9340MbYiG3YDCrZ8lfDnUHIeRN5LDsvenyxbyWtx8iOVR78+PivvLFhTHEjl6qEgmwTEyz2jOQP2WNxzEefoVPvmEts7sJrRRqIDj4ybfmgkI5v3FTo8EQbeGMSoHj60A2VQvDA93zpLvmhbYaQ3FtZsi6O5L/W6T53JrZvw0WkScSxu4rwXKivoAS/ko74s6MxTyH4RO0/6ZY3e4d9CiH7iP3sToKcvZtbJb8YXL6EsvYKgj66QbdupfMeFQdHltTxVu/IEapiAfX/Hs+Hg3Zu83/xqOlT/XgbJdhQKXqn5yi0WcrYW0zNZcSfrLumNO9df2NKGzgwuR/GYW4yANtGNNVKUxTiacoG5LUTnN8D3n0cAmg8mPnJPv78kvUGvqFM9EqHVA66oTeBSkQS49z9EcgqeKkAdlOb6dPT/TDGqviRWevtBxXUy8CvSXBOar3NUAGsS8OJo9Otvy7Ci3hQYADhpkrCWK5e2mGtLHLWJAHgD0eLZMvpoSAmoLhjUNa7BCnGsfY2jTu1b5yWYKEI6Yy/mP0hRcrpR15nD3seoHtSXmDMyA+vrWOEvAGU8b9HV4Kr3c6sYCkfXq4L0Lcf+64Jocn10sZDwe41YbP4g7cQ5DYoUXtThH5TPCyQ7FAlaL9/BqYAKera+FGpeKXMbw4hmkZ6gwLzpnn3DbMiy8aLwTnvHy9k9+GK5Wbt4nN2FyN13AjSk9G33+1nRncdWfEMskfPfau3y1+/TJYZr4m1Y9zcbjbw6qcNZRSpbYJQ0h3F9Od8StBCd4esgrSz6MVTjUd9AUrcVQ5xpEkC7vSJP0zOaF62TJME1X33ptBLUdfyOwG+erJT7GyCBzlAW8f0PSwFGEyOe/h5OgfzBPpqXi7uo2dBW6mfGksVrpRE4aO73kPwzOGoC/HEql1u2rY6j7eGPnOVRZWs6dlCkipmv57h+g5DaIjqOPsx7K+6SOhmdNuL4qjM04WxHI+hsVcfegPYUCjyFS4s5oKbERg9nUaxb1GsL5sVe8sVsY1TfrjfyPRKeYFQjCBbweEnIp5pS+EhzbcDdJLaObE5WB2k7xB8eTtB35OeeORT9llpkDE+Fau8+dMt/lMXs3u9YnH10PIPF5oiTj/fXNrW81Z1wD1ZiixfMRdQFfDGSnkULRmfXV4dEKWThN2YMbQqdidiWM3fa8Y71qjG36QXyeb3PZXUvuaYzlzIATwj45acicXNMJmu6XzhDXDNgXenX6JLdzbmT9xFFHOlGaFbIzm3DM9VdtT/jtLLILrTtlxmchCG8h1Lnwhl2eRilLjS+81vfHvHwLPoLReF7J2IJhT7q4MIPzSdSjqXEZp14bVBvzbBkRicQTGpSgqERzFmzQrfIoOpoaPejxcKewjzA7ghlNiqlgCYhLt+YVlvsNbu6OubKcF8dadW2N4uAkwxJaiCXHWDReCKjIgZGZBIxkteMIqgY7D82yG+dB8I99kNMcVhgd317gNztFwa27EE2G43rWagkSV4RlTJQkfb1aWccxNhnVLhX4Tr0lef619pGEv+ZbM/48vK8Sj/KyCBGVUkFzeBwnVANKyz1efKAMmqnwbRzgvMCzLGH26v0Fv9uOAwWs3ZcN8bD21+uSFGdLGYj72+hyJBV+mk+OcJcEFwKGWhPFXsLD7eBU6w7WVYTIFBh6zrLQF4FRQQEsg7xe4Q/80XTcmRxhbWLmhrkg/GO9y09MSeOXbknDdtbc5XGb6ufVaP2ItYHORFl7te31BJ4l5UZMNwg7+k2Wa5DhLByaPw8EqJSf0mI/k0YX3ol9j3xiC95XCYsrt+N8tXfdOk7D2BklD5z80VeVmIX7XYOIwdYP/w5yDodK5n2uf9Y9mAGg+y5VQIJBlyReMrOAt5+BcBh8bPLjCYl7J1qZrvaEGRPjbkgS7Lhc/hYAEOuOs7dLzZxlsKclMDvZl59FZt7N3wc9prHOHjcjyc2ynUb2wJ7JLBecGexnATjmJ8YYHWnQ3z3MmywHTxA5rwjiYwHVTp5H/ST7uJplZzhRDvWXZ5RXx3zOQmmVSBABOLwu1e1dtlXggGLJnOZjsd2FPd3xh9pHjwAJYnHi6soU2OBiTGffSEISuxaDGJxiRFhqqn6F3mJoqyFQzhzjcyGyoY3f7i5PWXrCVDSqUyUU7WkYNLMLAUoHkMj9mg8Z0Jw+wcA0mKF+fj0BtuO+djPtIzdkY7Qlq6FkwE28+AfdIWtOaYTourO6ad7Pgx1hqXOti5TBChdOQmXMEFNfidSDmIi4niWt9/+B7qnyZOGQ2eDXjBioVG6BskeyWZV/zlZ1cCxwO9cTe2ZswppZLr8PWyaFrAqVFS0duDNnyipO8v+9ZclXiwJAF2ZEchbJylD3kBWfPt5SQgFsLSqEA7bnYEW+flUtaKZOAHY7QYyfAUSQwBijqqLi8rPOzZ+ENL0mx1LJg17HaNggryI7vr4bNkwlYp3WAkjwOe5pbMs2RMWRtG5xt49bbhsw9iQXKc1yxI9AK5KBPhlApmkp3iUaO/jhqWZAgJ1bS6+SQiL2ubUj7zUAhm8PmRC8POj9+B+AHOiot3FHAJujq4F1ervkgRc8vF29nnXVdZQBP8SaC6zmYWAwSGRAVh3kSEpRCutPucGwS5SCWE8wtxy0xdMNH6MNZYoEEQgyAJ8Ps83gMBJ5/SQdTtxzNi/a9eO/WriBTtWm11KhG3qD+wX4wYQdGTJk0MPf2YRuHufpvI0TkxO0U5xkj9haPleLLegMmhUvQ24RTLF3gsnFg9f2jm9qCoX5ShzySXdpeA60vsTB8Lff1e0aloByx7JttjflbaNWmH/MI5tunyfdqiptTLhm53d/dK8+oPCtwjqd3GYLPGUI/Qzbr2U2LuJhEt8/lZsEW8h7Cfgf2mykBVFkt+0JsaNCIk8yecPD8/pbpG5z6slnKuuVGnqdFuwwbYNhQM0Gw16npvX/ZQAGyJvan1YZKPhS87qaoMfxbOm8WpCZ7JirFFBvdczUkpbwGeLEU1fohXAx1tl/QD9Yzrt5oMSkZ9kIeBOKlAvIJ0rV+GuLguy12h3W3jXmMo1aGPqHT4odR+QhYS9gHuPZPYg7Xsbf3sRGCJg+6xt087PRynjHEmiIBTTD9PN582oVZ4v+CGuaXcY78P4Oe/g684lTYH/Qu5u2Sdxt/S4MQA2BUMR7wCdReukYkk9OF4HBDSK4U2Gw3NcVesH90A8vc/g7nLV46a8E4SogwaCdX/RzXc2D7Cu7nQ/GfCsBWQDAmpoF+rZTvbzaNwCar3HJ37udfHNPCKy9zCAno1FO9HyVxiIq0rungH48wScXV6zuEs0ull2rUUkwEwydyIa/diXPmSAxsfMfbWvPVKx6S13yYUYqNUJFeH9lYvhJ/NUzy/KLLay47xpFDrxrAi8/PRRihoQ+tQ0F8MuHoSBdDaZxX8Oey01ndKHyb+jcB7b8NEN96uCYtDJo54NI/WfWuRw9Oz1yNUOmqg3i1xToCU56JSAX7DAL90fBsk+5HOo0Ccw6hwufUv/tcFGz7o86TaxVbJ5ILIcTlboXQnBubS+4UKl0moFkOygPnzFuUSuh2r54P8DFOs8Cmt4wJUCSHLkS8JH6JODLZQGs9/W0E9RkdgXnaxOqdbVp6pVncoGgmCe71UnGF7CsjkKn5VBDVXpd2wChzcTFwUBmokGHPyrI85ydBN3Bl9R7sf+AS0d+T85SLkipd87CGlRE3nrjsDG0XTmZmdW5mjlhTpn278zFJdJEIESIXuhZlcS88s3rf/qH0+L62N1iEUQC+Tc8yUKWIoOsFmnnsAdHkN4kq6GoVPPofklr6sODR46YLfdqIXwz7Tc/fQaHWf0gi7tG+NcainjTzkirPVMfq71CXC9KSDPA6wAZhcLfTa14ZtuZs7NoVRcnMCRaht/aeHUCTCWvgn3qKPQtC3i32aI98ZybzyAQ0NIlNjOdVByBohpU0X4Zbr7a9VynlQVqPLFjtqqjQNe8ypowxT5WD3C3I+XbLfvPf1I+BsehE7+KDP9kkYBtjO4sTQFmPbhqJwWlrnku1T2awuVs/P7PU2/xKBCB3GNHgwg9n0qzfentN8gd28HCDa36YfuZZ5XMzN302se67TASuIetYSC9f96FH1SHXYWglQifhJ5D4NsgQVcZEde+yzbONgjG+37ifrp4r7INnYplJQSlHzCF1gnKx57f42LfM1PZ0lvH0wJNSzvKMfPGGDQTKIilnTeu3Uw9oaLDyP52yrXGKQzduBdQ9l2n9U80sA8zq/d3xuSMMw38VoiPF1jlDbaT2Of2ykQiBKls/WQDjP9t62Tu1HZwXhBlomnVn7WK7sPhbUzd/CPiue51eOd6a3uSV1rFhoevolC14aA0cM4M0IV6ySPYDVOwknu3RRkTlYYnCo2i8cSuVGeu2rM2Pb3wMNo8Uoe76MmKpgFMqhzSVY+IBgMoft0Zl4+IOcn/fz5NV9WlkzrrmrnM3m4vMTjWnwJsc7JIggReEM6FlLtpzzd16nzbdc+aRZtugfnDMFi/lXfn1zskMfBUd+lh4rErbFNEj+xNwHZa7f3s7sOz+54Eoip3AbVVlN7XEm2Fm0NqqNtneRTniQpEqe08TBWz55Cj8Z6WcG4XY7FmkxAXrc4+0GynX9uxE5R9GNQaJC0vigd9phnPj446Q5OVBZ42pYerhXLeDsV7wRI6P+pzll/LZ44wUyiVTX6FkcxEC+L5Tf4PkZ303ulhdMKU2cqwjEkKs1DfgAlDifmn3PjFpy72BldutF25tbD5sZ3v1SamVGOyDUKC5A/YIY/EN+T/ia+3I6y/ioJ/SFLQQYMBNBBci1LAx0nIhq1tC7ka2XbPaN555+9g7AWDyMzTfat3zGr61vJks8lrQ5UU8EUDulq2MRhOmCx2yJBq9/TX6/UClsS4SRhRRHlHYvW2hIVBl1S8dutlSxngUAIyYjwTAL3VeCNdnH6NqUY9E0fOz2OxvvMj0xsi3DP/j/l+4BxAbKQR//PNwEz06tifP2k5rPyhs2lYealLqTjlKAAo17a4wqiFaFdRAxWHKKKSVYsnv9TtawQ5id8+x2qDZmZG/QRIofGFAJ4khrwqSqZN+iEz2DWcMy0JlL+tpJzcglRvVPoegAQP1aL+SD3FWLZvv7UIdSbMM6Wx78SydZ6Zl2UVGo0G32klo8FwydTbeLduFoQT7aqEY3hdZBkPZI5/llr8OTDVEYcxHIP8CaBj2AWhtN4HzsRwEAKei1qWgyQB9seURxQ2EIrFsFS4WnPn2JRknRedmewX2k+Efd3GUPc9S1q3AWXBWrFunYKk0fIQjIOyNrQU0t1Sdt1o9Ma/3MSThIE9sIk0ZlYymWUqgOjVtcDHAuRf5mCAUsCaAFNsyvMEcWTpRqSSoMZ9P37BmX6tUqHfIfOzVCs88PqZwGGXuO1e/geGohx2AuQuFAGQUWUqdKN4J31cucBCFRqjVxbQNhr2aj6Q62hY9t6VcU+Y+EsLXA9DtTUuNQNOUcA5DcR3izCJ0BcpauImmegw6znlheQpdcWpshaw/+mZbJK0PyjybsLNDw4m/xwt7wMBtKGAk5c3eyaZB2I8mf34mS9ONya7arDstI3E+AH7LqZhJPXqqtw6f27EmfTCbymzX4ZOuJak560hwIp60b5Iv7wf+/gAxS6RoXtqlHF+N7drdERmjhcmtgabdBhYDVeu1DHA8kBOOyTvmFLbvs7gBEb6XBeYIiCY2monLXP7udc5kEyQMtKcShmC/sGx7oKsA5HwwbVQGofxIQlgr7v0jmZlCIAV9OBY4TLFmKt80Gi+afdyCJB0Vk0ewkkWx2SXQL02FfjHgq5CH+SBV8GrAa7xVuCIi61TmAxZ1f+0wzN1n9Rjb202NDZoJHv98AtJTyJN0xCjBZNyH+y3Whzmrn+zj0OstocNssg6LtTPAT6SdesUz1p0VF1P9pf0rQd2/chpF2aXJ2xCG/6AKThhk4rAnk/SrZxvSQplGFEvL0RgeALxOyxkKHkTBTWAC2lKtW69FlY6oCePrG/ZUQy9QUZ98y7xtOk707HpFRuHZWAe10k7qugoALHFf1WaeWmCpRv3zRnVJoh7Si7HFt3WJnUfo8wgqjcUVYJJwTQ4JGfRoqccrwBEsgG6fSZ/FtYGZXR3Cy1BfEKylFFJL7eavI+uIZue7HwdI84kgk8U1tkKM8VsyQbkyKRf2KrDW2ajXirR7x0wdFYchSeGb9epx/d82Hfh0OusU9nUT5gcM9EYtNZmctovChR99h5FSA8Drb0/4Zn1e6nXaKOrpYePvh+CTjrpBjch+0/LhFIoawY0WUQnV7bTt7c/L07LFy8/QyPVaWRLmZOR4CP1GTYc2VORBsIHAtyv8agiBKp91ib9Be4ic3Jniv3xsitKZZ7N33SLT4aI+AqwNvXtNe+Bzfu7Fovb6ZWlyZ8FX+5E8IOJ16uIQNHa96Eq7ZtX/oi6UhJ3QlWpkMDX1WBEzM7drM8OgZ2p1+/VMSaD+El/eW78eaEYJNUCHTYeT2CvFZyU2U1Ovbav0mra+xgVCIWZcVrvdC03YK+Enk5EJjRk54EhWitfioW6UqaOUjrAqcz7wua+MzFTDQS49Isjy0sRonEmaSXtLaqUcPuk2ewpmXWCvS0TM5PBlnoZB+6R+7FhuMJ2NIiMlUmgmKM/3EGkSkV6T4zczqrVBdQuRKi9OpqVv4dAd2+L7a4obqI3rmtdVNT8Ok0yejFBoYL53BfMXI+1c870gKBIMUCmIWzkEvu1YzelFvxtYbg7IiUWNhsoSHbCmraHLc8hrJOKBl39BETvf9zALptTn/tGPJ1nXJCtd8FHZTJSHPR0dfMYJDIj+vZdylv/PrsXSa8CVCSuDQCoSeEdMB1Vo4Pu4HAYSUhuEgdwkR72vAH09aITtPq5526g/nIe2m7vDQvbKmBFg8C779IIjZp/PW9AwEEf9Mvt82cTq9HzoxPoqyPdFGxcBIGiSOqMYLYbLAGsiaD6PoT2PkeRj6ca4egicHshlwS/pvavsjGRd5Erz6oNZvHIRi1dZEU1Juh4znz+Posg4j68q2uzIWgK+eJgAu3ZhyRiIMBn0aL6k90z9z2XamDp8rDBiJocHrsnrSvnzQfsZj51iGetc3dRRm8lfsDlMvY3aaENdgom0HD12D5l9q3ZS22S3Xrbz3d/26QzKNfus9yy/9ZH+Zkv2C0zQ8PVC6D/PO6iWmbh7hLlIpDk+aung3PFiBztn95a3Z2KsD38QfpKzUWTxSvBwKMq4kJSG1l8WTg9MW7NRQxKM4Il53hdpFhuFBsth1+rxnERzNza1xyffW3SSTif91ZD9PNeXBgn4aVBg4VTd4fwvGiBRZfIgHFZZKMpbRuogvrmlo5hy58nH+h5E+7/rpeCJ6m8z2xsJ5561HI0cSVLEqoEqin6FQPfE8RETCncBLbA31DUctkZF21asdrI4Mzib2r5HuuHMS2JSPFy2K5I+ep5xbGJpt5cudeGL+sddOQJqEhbQhaEX3ib++kz/Su7oS541GhF3QPMzi4bciOdiWxZ2md9oRA4oaCUpNhZncadoc8Rjtq8G+JMYZchaSiTLrNTZDiyjuG+JkKOjVuuz2uCTgJI5Zsf3kL9GnPDb59FL6XTZSMtzfmgRNgqTREPcTeZALt0Po/1L9xTbaCrhg9N3ZMtLI2Wsu4YedqA7QLyyGZAqfNiaRDAvSi50gQiyfs4PZvWBI0/+KhfTCI5mSJC60YdbyFUH5IdF9I/tJN013s8kRaIKMwsT/tgK4ZHo++lkWCENVOtRPgaCUz8H7Bnz6ZjSfmjiiKYl+U7At1Y2TLkM5YexpGojvHxUaRLXUYP+rTBOAfNutI4EY87O0wcbCeP7l0tZqz4qDVh3CeHemxAFfUt3i+9BirBRfNJ8GYrN94F/cFA/EMOv2Gba3omNz3Z+ph8ULOVUdYUH9YKGJ4fPpm9Pru9Ey4PyJvPqk26O1QoyF8075kppxkSb8m9UBe9/HevZL8w6vzJ7TZIwh7/JKJH/z4a673B3pPPP67jQ7akt6S+G6d7Z0794x4a3M6Lm4X4owpEJnC7N+27y6V+Kr0ib8gELMmQoJbBvbR5OrfUoKDwCAoroyZaopuvLcpEo5jCZr57qpLq+FN62HyA0zHQ8mBC2Cw8o0k6FAY7PZX1OKy8O6u2oU7SquV6cNQSYcBbC313g1McBKJu0DpnrsJBN6ZVOmJn2sm8bknUTsis5D9MxMGZxjPFoJgVkGOBsEhZBN2bx0t2BYtS5eFtmLe+Okk+3u/amnIfC6h+YwJ0jc0f+k51VHu+dW6qP4n0wUfGGYcPi2oTSwo05+tCo4WiWA1EOfUeY02uqElw56Xzw6Z+58KAfDyepOGqKwm3mgsyTzF9FE0LR8ruo+UQZ9lHrrEV0AmYefW/+dede2C4Uwt32YQiz1yj5dDtgfeMtgRiw9rSTMJ/0FlJadgxokFEPKW0Y4vNhQaARbS8ux4xfRg/pegTtmXeB4cHRLFSjK3XfGNSZFpuCll84dRtJ+iyYR4g+GTfFCbvYZeuWZr7bapDIBOpvCSLB2hbSdxSfnlnWjfyd+Ar9GNP6/fiTZO37MQpgsUXxmf525vo53fgUs/1bkQFhqSoUtG7kJuqi6mr9AflIn6fvS54rlkBckgrI9lUEZdgsnAmyBNFwqe0vRH3yNpXaxK/v2Z/HoppoJhqxzU4DPHFZNLHDvDv1HUhJMCHnV5dtJjTgWZEstj8roJo2/BF2BfmtGdOKQJZbZxKGVbQpAhVu9lUkK/rDHXPZNegYIbo4eRMZKDYnpAVQBAlo4d+KH9rQKRQxgKg/JGOsp/CSnYef3scxh2CN5srtsEqEddQS46wOVBuWCy8fFLgcx4hMSr03zCTOnb/hMcwWEh4uFYzqHjbnxktr5Osq15yaqRIE5+CI5R8YJJ9vsOQ1q/M8OWr2/aPlaBk5wwTZnLLxgpwClGe7HxcBb3ktRc3CKxe/4yyV6jCtkmTEYEiRhzIZjBNh3pxW9q0ZSEXTgGo3ul6bmrh11MPWPakdjY/CgJ4yjAzX3Cilw+d4GQikjQgzDH/nntS/cBn7+O4F9X6YLA1lYrulDbF/QIcSclF2GmW+zN83MbAVDTOtCehaok+/1/bPKuVeytnMWyhfTz94IQxcntTtStVWL0oELbfoIWQCEfqjdm92BBtRntzyr03SZZkXk54S3g4xKXvwY2qywkKGCeIPWlw3UoJmNx3v/W31ifjBUALJQ2Nfy3rXPeepO71Xq3GmcRsoZYYMG5MLHkj0N0M7HCxad/m1L3VFU+EO0URXQs5eTBTcOW/+tLHqKOE3joNKUTp6pLfuqn0sB+PqnTKzoFg0glm5gMCcLor7CuQau3wtaNc4YTemDQQJxvbDMR2G4qI+zQ4cSE9IG3N9T0E09tgxo2gm8d3d+jiOOiFzNJcmZOVIZgwYLrKtU7lyg6YOKsRRdsdwZHjML1HoR0OtLteqI7nY81KhRwmqJB+oTDeWXugtLHM5uLDe7EZEbBCAOpfdN4+It7+zoMNqeokg5VGBO2M/Qqd/+5VY/6XOa3p82sEwRiHQegQtsczUoj0j6Rdz7VnMNOhmYIn4TQpMYQpaVI96kvGxMBmyn1GQhIuJNxYFqp+B0ULRSNOUdcM00kdGMzAdcrdnamqiqAzFac9EQSZy1M3yTe3I7rZ7wSYpAg3XZMarwx3ZqW9Tw89tLC4iUCHmdxBLena0uD+fFY5wD//iI7edtZewdPeuo72ONXt4D1rpdtmNsuUwlqL3QnZdjTwtrmF5AWBLpbxvzrlCOtXO/AzWfOEo4gLgzJtfpq4q2hYurIkJhWMYJmzACs49xtIGSlVtz/Pk7lJ9+x8cbiOpfQPPA+Eo+eNVkcdP77aImv4nostIBeKIYmt7QvIz7BdBRc42Tnxt0MnSvtF/rWdcmtJG9EFAMeessGkQH6dBe1lq4yLioEEjdtdqUaejbysuKaEtDqsnccbgibcfX3VykCAs6x2MPHVVmxue/OgMH8k/cCwZz5K5E0L/s1YTuoXMdyw5EMPjC7Bf6+Iyx8jaNn7yyJHeoHUZcaEDMwDYpWqAOjObREKl1d96Ha328yM+8a6iU5OORtB5iLZXYpcWEuS0UDb/NGYth7MTCTmrsyIm3UsO8YectYKa29DFYZXBaxpCRflg33Xn4RfR5F1Ik2dFw7tK9TGRmw74DdJ5giH6liNDl+Un+pDbwc3pJalVkLGoeXrHFDpxmjLwUf9rWSYh9fVINJO/axafnQMV+/vFxiGz2iQs1H7f3t0ZD76tzlAbpzNoEn8U/tr2TRGQ+rEVPS7wC9MzGCjyIG3IcdVP5G2iuJTpJzErDWcuIM75OgQ/FfRJwO7NqWRgTPcXzI1uqi4tgNGOg4btwHZpa95EIU5XsBguWqH2z/RtRW6ArF91mHBYzZcGxIEqE/pj+YJDhpJ4HCGwnEicq+FzB4bli30aQIoqNofD6PIFv4LSCsugZJqlYXtn/5RjlQ4TAdkX9SrTLpUwohV+1aZF+RMs4NgpCFubN7Z+OEvjfrLJclcn9W/1mtQFf2z1pUBOQe0cDi0OABbUk88BLXEbGSLqqVBlEIXzplh+5fVeGH1aung5IwD3LUQXFnoDQLSvslfrABcKba/xmNi+J2la2CjFT2wf++a7GKfMAf3mtU8lHulpfcRsqMVEP5nMSpZE6mEqhpF/hgRdOIF0IrQwqAQ6t8PQC4LIUzloLEUmyINDsVqTjx8+Ad6H+O3p4OmZ3agQjRNq1k8fOow1XfPpdYc3EpE/tBAty8sfm4SJCPGo14vLLp1filZsI2b5foC/rfQ2FT/SegPE4+csvT5csnGrCbt4DbONvSrjKK+7PWRu64JeEjmIkI6d9FaV27Odtwb8kwuv/KRND2sOtZUIg12chr4YLAD8kVVDgm90CrkdDKd+80Cf2qpAIDVlu/pqPOP4y+zYSf0C5cfkhX1dMnIeffnmw67GiYNCGE60IV/UYP9cCHdciLS9g6hNzrGfFlqV1KMP8KV4uDAvYhY5Mzf5SkrXLQF+D6j9dn826zyo9rvQen856MbwgZgFFPMZiOJ1ilINo8+F4idaQshqFSUV4oQpFeS88e0UXf75Ed/F37PR/16VKE6v2uwm8jrPna0SF/A1vwG+9MzxHSNeLsyZhcNkSZlDob1qvK109TjNRoRBcFcJ1xOZEib/voy2cm76lh2i3Pwdyd3InVgoVp05+rYLJ+aFCR7ZxkIOu9r/4WSps5reL6gPUx73av18x/bCbbopohgsk2ntmdwibLmcs2T0323APbWm0Cn6m2ffgiER3huR05jqZ9X9zENenrJuUGsVhl4rfaoM5bRY+k91lDKX3PCcjolhMq+f1EuM0/0Fy+bHpHKBuFCj6EEIz18WcoebU4R8Ti4j0ogXIEANV2VktnKjNWonpeDqu8JFuBsl5den1p8nil4ZRtQohZ5RfeFZT0lc5z5V8ehVKwmyiJpJSjQ+kzYDsFvD18Gphz3okAmCl3TemUQG6CEDwKCJ1ZCjeZVlEwLkoHm83OaUMCWevRVY+vEH8GUGmcUi/f53i9O4t1s9E807bSABq3xdQfHxupAVTlGw/jhezmd8LAhi7wllZsoZchJ9kEeR5WfyL1HOTNElzn0FJlCgDBG3gFl3ck7i5mAIvG67P3bRYdrrMQMKurACbDgrGLND+YJJWSRsB8XRKoV3y28LEq2ZdOnHX2fk/d6sAU7dZin+nDoWzQ63dEl8TNRkY8b7k8kRI1tOc2XBR2XrPxhJfAHqusambEQZhtjMeGKTdseb+4FSU9PX/WLccx7iv7YbL//okgx7/oxOAnq/22sw5fTuScdS2Pxe7pv1ZlCZn8B1O0T3iT9Htzn4uqSmWr7zc5No01UMwpSSqPUXKE6wjbzJc21QxNxNIHusaoUlen5IAaPvCcv2QB7/7qBhcWJ1R9VcBa//k2jv7FATN0+kHtBk+xbSjsGCQFC9a1jg8RY3IESka03cc2xP+BBvUwI/uoFT3uc3zKxyRIKEthTYc0x3T7KtG2AGh6f/jofe9C8sr5ncZwwi7py1wXcUiipEuk1sDXL6mev/HquUGDlBQfbv6Zubfm1iT69tS0El79R78diTfBErJd6i9bGV3fFIPFK+V59wNAqdkdYbFbOV5c5wtS77eShSQlOUJWH1PDfyPcBsV6MB2VslNwzMKYvhNpMbFD2e/VAn7mr6aVTeUX5p9QDuxbiNFexVkBDWufm/WL0SO4ULN5aCkb5pnRDShIWbCncIN4C2RhMe2+qrJl0T+iajQS7jgqhbXxvqVx5oStfR9nlsUcQp+q0LtoZUpr2YR+l5RpJgjNsZIfAnSuHS+6IBAUDgULKdDC51fBkJ8SvSG12YPTvKpt0fRyRZnmeVn+++mtu7WbZWD3uETbh1lg9zASZ4EnkzJud8PGjhj6QsdJo1nWkGqijVdTvW/fCCOnDca2kzd034wmMGmzVvLVCGaJudutTsy33KPuC7xOz0Mf/fRn8r/NugdDskAMZkjflSd3xaBqkVpirrU/KNgSF/6yuD+a23FM5nT+Hj7jnbNczHDLOh1XgVvIJOraflLjjPaeOjUxKQJIKtUuH4nSCNWYfgrOOrTX/0n8+LCpKxv3d+eMIeLzb/CviX487DjF7uh9u34w/ajYOT6y2VIPXV0erl/npfYGhqC8p+JN5jfHK6ZBFDwdVAFeapKDRrDDP0NzvSRPxU75S/rQ1HhsFPmeqOW4CREPCPFMlpQ046CnkKYvDazxkorFq+3ehF0g3p7/8k1jJ8gZ9uDwnhKghTKDomIhA5sPoNQCRMBSaAL7v5wI1AgZoXZHmQFcAsrInGCGKcSZAUYiYRo6tSEgbdkKwW0tW7n7ev2iAD3SMyi9IbClQc1S+IO29zNEJYhSmqv0sD81mffFsU0VjmAl7pNHSV1TCJx2Rf4io/j+Y/04Y3G71tma0zrKl+yF7pR+vgEUJ1i2SkliETJjPEwTu+N3fUZozoFI9xhi8tr6N5uTzUMdj2IB8v4QUUs9mNUNPKXZlnyj03i2/ABzxww3sX+Mv6dqRR1WkXNrpZoIR41SFU2GC1GYRD4qWWQe+NCCho/pdX1fuRKGIhhVxFLhaHR7Me43NG2avrvLs2dAU9GInx/HeEZqDL1LpBwECO1Fra5fwUUYv0xDVtVW6lBF2GOomWYU4IvZoWON3UR5goEkd/feLj1YNzXZUauxx9GngGDyowY9tgfxtGZtkZZcT/TV46/TXy49D/nWuW1tuspei57f9ft6GK+Iea6xkeho6XSXfWYpeydKk7oj3B/NZPkurYXI+w+hhD/dfCUKwWncFUuDzjZD4i/tSPnMbPenj4xgF8m75oVOITbW/ipS4rMsYDGgq0wBwGf0AEs4wlQwzGMqKd82lqVwO+12eEB1JoXvQPQ1FLGPrLdoYteG2Tvfztg5hm0agszb/P2C3ba4RJewB7t4mx0iI1FE4RVunlTnKK7L6B/9Z83adVYE2egy+YQo5FJoKRUl7jg4xrSi4AEGicgR7KzCaN9lf/rPXKLNXzGoWkTlmXk06GQBvxU8NaNIB1hzYvyoZymjLYYInREPBAA6M7XiSH3gL+mW1XN0wiOPlhZ4Xpdwc2nAL2w9jEr19B6iOD44x6r+XmU91XvsFbriniWwwAJY43fT8/yInZDRsCttBy7JJ4FfSxkuxJlEDQsEwK662CYgDvQvnO2DycKm4dskcEd6ueXzF5qeYykDFtyc8I8IcDov+ughIG081SS2GQgg0M+Qtcxk3tgnSL6f4/3nv/3DJQODat6cEyRtX3vL39ZD60mG0+UTJ3YpxVjhaWW24OmYFKEcak+F4EiT7t/gnfvb6FjhFggjsx7jYg+x5C3LEot1FRiiLGxa4hCpW2WMh2tbu0hYcxHOsOGCbtN3OUJnAzAa9VkFy9QpXChVRixhgEE8w1cFEIeoOR2n7CDx7KWAa1VU3hUSxEUYJ0OyDXQI56C/dXgmnWWhmqiMCK+W830xlUGmR0+VKL6DuGjDe10amvN8+8XiIr4IVplIiHzAjdKRb4zHymvFAyMt8+d9v4WxUmPGUN7KYC7D2U98gNcOwOe/baAUz8k1siQREA6o40PyyB2GN0GOL3B6uVB8npzj0Hdr1NrUuol7YmxDgMPO4lBZcl5FEuiy/499S5pssT8Y8FcydwiY1MvbJiQ17EAAA/A95Vb39qV2evmc7zC4a47STpZx9OLhbd5vO19c3jDQBMYa/N7Xw4PVZzEGlc5yoYVkSs+JYocWBUbvz/5oqG5h1EV49gm7X8o1olGqNyM1vVlnm4xl1xMrXY8PhRHtYbPhv7M2OXa+M9cnqgolyY5uWNRL4EjB/MnBOqTjdCG+4oveZ6kTpfidyhZ5zlpQLUSPObxsKhusGCq9qTuXZU/iL+1InG1i+/n1OV8JDaBWo2bBHTy1LYcbF3ZwoiDEfdEg8MVZrKRlZ0ipSudN/ev6NilaNRSELH0m567C7ZR/nl6ECGTaax3hd9vKxQSbCEye8fzjgXsLg967GZdce2BkxW5tIR0sSLYIWnIb35O4gzlkesgaUE1trHXzq6JsVoVH7tKHNrU8Im0eXALFNx7E84yaccGoXxaA4BZkaN7OPADAxGpBkJsfQ5WGw6ubspHdtDHde6kDSbPSrMqQP0ppSle2fyFSSyHNMAcrGISg5lp5S+laeXesXyd0kuOPMPLbb2+8NPTLmEHWj2rVMZLsqu23HoGg1K353dbeB/1WcWPYX14JWDFLYCZlRFwNS/CE1VlDuRc0GOBOOZeh5NX0RpZmv8NjyM+CMpiq+WGI9fIcdAdBYo4CtCqZNOmY/G7tK9DWP2YlCVQkuwwG93W/M19SBNuXVFAKXtT0Sv+0/lsHNbhS3gyLM19rWRd6Tf0RCt5jazJu+hyC4mDczEMgD0TMsKr9rcjq0QyzdjMZMb+KVnzv+ag/s9S51JKiiuDycCr/V0FVXCFZMJFL/6P55lWecnegvSlbXMiPeKJWD3JFfmYXrhiQCcLBSSgLsxFyJBktRQW35op5Jp4Ey83xFd+SrNrFgx/zI7eVTzFCW2FN8Xi+bc8iocj6P8c3jwjCxUFXoqZjOpzvlTlMzBFbZ/gZARCoQX0LGZBLxDdazNIMoNId2tVJdPIYSy2JrpGk2EUaW0RbUSliFsbsWvws/pVjMXb1EluWFS9NqEcWBuq3AlVkkcmG8FwXUUBjomob4I/C35YR7ei/83Wy3SUwfEp0FLLFLbOSqmY6tkp7VV5AHR2d6gA+4HMoz4gfbu0p2/ajQIZlmUrNuSpXfQuBX41pC/B7DV38b4btIF6aTWwtX1TorzWc/2cVe4mtvzbT7z1VHBQq5P59t+Q172Ny6jZUYpGWQpBXD54amQzL0s7eqSP+WeY3Si7E4pseNxQ6GJ+RoFNbEygTq1/VNbHWo2OYd/la+l+N3+F3X0HmDTSyO9X+Ryo9Mce/AD/O08w4hGa2d8f0+BG0vR6jpR5S4l7B9KDvaKC81LnYdIzZ+UpWDTMQJc596kOy7ZV/JTfq6fbgtoywLOvVoFiU4X4xPybpfT5yLJ9niigApDBL/o/jLg1AYIXNw+/1XhwPxgud/t12eGKjd9/XJ+nyhaL+kPtcPt6tzUzgNE60Q/CVlVj1LW2o2hKrazOthAi6+AK6mlh94GhcPeOzxcATSTf0/KgRtgbppzi4wR2CJyQgI+ibRxIH+C7e380dcMIt3wP5Y6gvCiPERU+VtQ8xjIswDCbLxfSo3p4qjp54AGbqbzHtd8VAFHrvMJCofHBf9KK4dttZi60iTnsKg4fkSQekYnDJp7x/X7U1d3cJdJR/zOSJotaYokVlV6yddG1EAZuEaTMj01soXVmQI7YeVU4ZY9IexSoZ10LcUs4fszXBgXGJmbgeKdMPN0kMjZofAK9vwsJF0fEADD9orgmBjL+eRIv4QRzneU9BhvuorqZTwC+tAhogQyRj9vl4yIkhu86vOpYCZBQR+Bu6zVuFyH4qmGFcOs5nA0mSyl435ulBFWynOIBtV620Vc3Ipa3oj9r6sggVJ8QKiqFDx0xgOB7OtNEfjIDzGYLNAyY60mtU8QhQ1f1judQjtgHbBH/QlerYFJNM09xnxj/VraYbOK4UffgQlLvnVHIH/jP1KgBuAeMMlckCWIdTLrApuHYdsJmbsIesm+VyAFg1v6XHlFTPgC5W4GQo1tmTlO0bYR2UskilmsAiz2Js0ufavk1eQKSG20+VEz42B1LN9Ra2uXdrEVCy19JuzQDz6op7KZRBblwc5oR1i0IH0fJxs+f1lWmCaPEcfjtx60V4cUR6zT2ontBfdo9wDEw4B/nQXNgt+D4QV+diF3D/bZ2Mkp9D27ZicZQHM9aQbvhYACgDb7dF2oASlC5Tevp0nf8G3TDcgxYxIYtwi2kVo91yecDyrPt0NP1yRa1/RuZGD9IYLfWVdvtkg0zsBw8zzqnN9fwF9VVhqv22APrWFDGOjGUSOMS+gARtqDJBX4gGZThIT9FEf8tCkbY80LiaT/C2nmNdXQ7WkFdIob++QcYMEyKMRhUAPNiTQshs2bJ0ap7/RuQ/3bCrelzARu+ecVuh/kZRBr3AjM3RRlPCvmEzfDOEsLRSjyYw3zgWeKFyjQC3Gu4lIx9nczcQJpMw2BwC5qI4ZGmwn9sY+snuCXpE26KA8h3m2SDQYats4ds0b3YSG3ytxffv3efx3/JG1IGs5ByqhqgTTJW7HC3FERcV6FVamMmru0yx15+iJOjfA6QWeppRfP2MSOzoqZD9TpcLcOKInUnkL+703BmX8lZlIC4Rm6+Yw4YVz4++Fn6skqJKALym7KPRfC4wT/J2Vju3Nocxlg6aTQF7bgTeS/LUXVzjANmc6zTcuX179wEkbaDlyl/HYDrXBu75mIdunGIIRYvFoFPupqYHJ5VSOdxEFmf8Vr1z7OtWwb5TJuQLisR/VJQm6S3UfZjhW4RpPZjlSM8y6BQh6RwwssuIeJI8saUU2qc1YpuTXAL++4lkCcX0qgMEbAbfFLh20SYTPM7sWhlEw8C1OLL7kXvplVQwrBfm2+biTV7Jof8WoKSdpHkyfg2f1WW9T+DFyfDMPeDT13/Yp2OD14qMRuvjAb+YhEkKmUtdbT2G4v7TidG8iQam/tnkGS9YwJZ4oK4qhOcux4Y/7RWoB/SSwzaiDXj2hBKoJFIwFRBgaRRfG+rJuhKrJNjNE5NMQ6FT+zk3tZEIuE1IlmkTnP34AzUHgvdbme8wzXoG+Z9+kVuJpPMmOUGLA1x0IofEDfTE17w8p40yOB3zuNeMYtXKhTdHl34xqQHNqxO0dI4TEw6TfMKg4+DJ8lYajOMe2A3Tp+4ta1HHkHtJiMv3f5sG/JNyPjqpyt1rBR0Tu+SE8WsuEXLALw04IBUBoX9Z/nNH6K4SGeKn3O+163XEFOCvmKM2NH0/ZG5jjG9JRu6r4HGPJm75PWZYRsaj2uvM6mkF1RvFA0Xw8vB0VFQCi5qkT5hCA7LDiXLmy2gCPqsTs7pxaUrl9SxCUBb7YzoZvKWwUVaGW9/nHadtUFsDoRzOhkGPI9cKRFCEJ6w7fiegOnN0K8Sa2cBynORCiCt1sbnWAkUHpC9X7/54sBRPVCQd5HQ8cB0/j0dKTpHn7rKIjOUgLp4fAKcj7tGSqN1rDb0ZEQjOHP+i39LdT9jk5dfaL/Oi4JIeIAG9N1L2brCJgLl5jQJ4wGxhRzqamJ+mkr/3nSPWjAWnDwoNuXmKP83vOkB2wbD5bZhIg4cG1xe2hrShq+4GFg/M++9k0lCZaI4AEUmwS2EN2U/zdncuO9snCKAMa0XngoCkyS8GuSBYiNOy2slK7oQmT9OAmVeWQ8uf0eu8OU8xKc3uO11M9bcksr2puWZ+8DisZ3Wyoo/QhIfRd++11sGFPA63P/f8NVn4BMfYaY3HvzeiCltPH4RXrQL9NklD4lpF4/k+MBt/Owi1wQI8TRf/gv7T4bYl8YZayz2GsfErCkwFgZRbQ3SE1pozahSyLJSprMX/pDMYHpWglCPumE0JY2j9x95at4OAMujr7abfkFDo5TE67V6JsuDBmL89LG276n8KYB70SUaVXxAIp4UwaDGZS1tNeQvE1ZMzcj8udD+MBVCyq/UdoDUwo4O4PzE0U2WtDOMCdYEcLH89uqVh1eiZ/bHz/JSiiceLwfTVME7QCTgXE4EugKHaOSzSgJ5AcM8eXIeB3tAqJUTVWa+GLhg5lbi12JdoUiqoWBc83SRvQoCSMOy7yyEiT7tWiW/crQFQ8YqDLtYJn2l0FPdbtapJu9HIV+c0HTRJ5lDiYUOhHG2TIF13CQX9TuI88FjY9uxyES34CjAKh3Z1HciPlHpirkqLICj9LunvBY+1h2nTShMA8BREjTMSBAXmkkUzLEQyzd7YhvDE8Qy4Equao0sL4z9Awoat+ZsNUMgP/7H3Dt6BjlO5OSny+NfSpNKxc9h9aBmGVLe+NcXwDBhhD3gnLXLvzx4iicoJHimCTuUGNiv5uQmUb2cxQIoKPym3iGMc5M/U5O0IzA5u0tmy+/f1mgF2qtrXjWSh7tTiTl8/lJ8N0sYcuMKsvqjKTUfx6LupcKYQ02yW9/boEnpiR45zvwp8Lt2Fd75x5IOMgd04bPNx7kTmt0QU7xeWCCob5G/accZhbiEknGxzd+UApZn9VvbmMOnYuljSf1oUPUCy9hE7KnSKwMBLQgItwKCh6yR2zszRoGzkTbOdhFmaeQYbsRCANcNoeRGGwScjItF0lUNuhBNQwkuqYLgiyVCJC4hcIy24dzzzbQ/DN61Xc+gcL0LuFXu22s4jukFogtNe4MmTrbNsdQmYJVyRbFDCCAFA+Ad0dL8hV2z52xpi1sqfEe/XML+7dq7vQAvdt+drhVRs/E4x38rOdJZG4L6iUanbrAet7M39ftKR+MdZNIn10ukJenLrjEu8pgNIfrMYiMEYeN72stdv5rpFf1+dNdNKHXlEaYwKZ52qREx/NbtDBG3wZk9V0Ye/jGKGYqdHOaySWo3rOEq4Pwb9UnSmFiyv8a/arjiOgZsE7QLxRqR1AAGV05c5yq+/13Fq7KQI5hlikOerY5oS1ph0uIPsX6d9h8ihAyl+G1xCfIf7x0XePiq1ZSMp7hAGRXT+C6RZxKt+QnryHiyuMm23qUhlavaUyP8G6T7D3ViBXUnzeu/FfJq3tzffFbxdvn3/dUfSDxM4Ahel5KLzTS4VOlExuKTV+NTqa0oYxtyIPsDw4cE7W+8VpLu+mrFqmk7rAftDMa8AHLwzo/TDuiBbDFfXfN7ZtkTItvuV2/MS6npUTs3lceJ7MTvDTj+cveG6ny8zboeceBpkvCVmpW0KVhaRUBqXR8BvM8YefxZn9QR6rSVAjms5Md9V6odMrhiBqi9KtiXUm6uBnj6eK8QrIYlKb1Bw9nLiorNKC4TL527revnYO8A2dOYOLCrKqyXbtucA+5RYOJoPqxsv1SQ7VX+7iR2WgFDAo030cTU93xqlq5AcpCA2fi/NsxrjsYwsiwsc26oiLRCVd/4WURdwTMReUEcrA8CM+wHjzLrC50omNrz//gMxoXc+NsJyxbinO9b7zLHeOwRYBMZO/6O2GFCpZL04Mf0rM3gfaW5RuLOI7jCTwx2WKjhYZQ3wL8CARgKEgN8jtY6jRCbeDvv2hIEErLuSoBgmgKOqyhTuX/18YceKnRT0vrXt/BDnlI9XXR+H5neqA1J1exGYnIg7kxpKZgKY2MNOaB5cpNSd/iMyhLJrNQY4iCeIiX49O2CL8uOVgCCY0V15xV082OTzXDFOKdHVJj2qEl7cdp9T/4bHsuxvp418ZmFjsMfd4gB0pLCJJjd9qNfncAXaFqDn5AagmSzhzRs8UG7LW1BLkr1R6q/+n9+lWtUsh17ofvo5rdAJOOFvvh5qkr6A9BBrWHvcKUl27P3UTsZsMs7AbrF9Qt3tiptLuqQ4G1EsqJYb9yxzKMbKAKf/RJ0nsfxW93aXFYNYIqx4w4aVLymdxkPGs+niL7izu3h80+wzB38+mJOfX8IQ9I/yWLikMznc8Y4PF0j0b5v/FZ3iazsoHxTTP5irGzOSsEYPiKKqSIWZq1zqoQ0o7sdSrT2XSsmOxTb6xS379dH5KBq6561IIoT66+pgLdB5LWcu6urIyS1bmeWBtStuEd71nBv3eyf4/1TWvlAzQn3B4v3Hy9gyoqn44r3xMJiF76lMaKiOZfK7N1M2DKzN5FFss/YUSEhpzMIUJqEVhrX6KEYIEACjSalWI8FzZcKPr4RPxtZw/4HRNLehU5R1E2r7ranXDWV5XSQjT146lwov75znPTIIngltXjvv/N5sq24XWABPVy2vMF5bMtwziycKslsteESBbH2zTaRznNIKQJ00rgv9yDI163pWxj8RlEC4vvAerKkNMZeERP6JuloS0iERBk4j+nazbmsgLJDUsBpqSU5tg5pjGtbKthZU0hAoWiMc7Mk58dRq5BkSOihhuOu0sKcAW2vimzkPjIcWbJkxmOtOLpWE8v2Qfmd9xbJ8AiFV7PduVHninbp6POeidNUeiH71hwwkUMbSnfO6lCHct3pw2424EdBiM4vj3P5ecBoNKH+strKtlw/ygLJdnPUd0glrcVZaDteTvfik7Goc9nwaQK7NmxRTNyKqKLWoq0HQYLMiah8pLK7VAMbhmOeonTpFmkwDrSI6DLGjuIY2o0JsPyG7W9dFkEdRlgyOEQic9EpHNn4Kt16jjstouQORVplADIYXA2/nYte7+k1nMYh7oWiPlS31lpa2NBNjYnXTRfNeW20zrluP083psk39VwHn981ZVuqqJM6xZYWTLOnfZ76trJ/0WeDoq7aN5Z6Tb/JJAbqxG/7r4H2HbHgILEMblPg5373zmIohRzUmscoPibS1Ora2ONjYThXiW8cAJju8wB1sCRVEK4KjLWRr8R6M/spx3EFUiuUxVlXlDyIBYaSS29qzBWvVMHZ/jGD8/6GDgWWfz6Z/fOlieN07CcNZ04E0UbaTq7joCdOX3vrtREQCR9K2P1lt7SPJWUcHROS8MZ/Bfg7QtSSV8aWo5E1X3CuhX8TiUuGsy1NKeCYsNa4kjWOZ9e5PjWWOjE2LHovXrfPz7Qu88U2nipoBVZ3qiPR1RZU3/5rCrah8WLiC0czssT6O4dUYsrYJYvcxGWK9T/NiCdn0iH9MskrijVZQ/KffiU9AIyJVYBwVhprXHVcuHgGmUSF34cx8PFqqjnRU/BlEO7dxhDAi+npMreb+angAXvEIl6L3f4fVEpcL+F/dL+r+GwB+mNNaLQZfwD+QdmfFhxqoFfCbDo5jZJDuj/lj3F6VO+/tQyQxSzu/sUeyXnIJxEA3Ini26nYrkicfI1viV7rbuCvV7S68q3XgnohrE2jwTNcbbRl1+EbGX3ek/5akciDZYsuPoShFxME8ea/F8buRsjK6C8aIAYsv21WVA204SOwOn6Hhmk7K3apVK39yp3dL82E8SeLQ/HZZTJoghbiVmeNUL3lyVxisdmiln9few8kphWvz1BL+El5Kf9ADWE7ToLq1eEdVSvFL6tldCEk6GsmwEiYkZq/38EZBt7lUzb0vf2xIlOwftXjdh1fr9c	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "zzzCTEKTemplateAOIs",
	              Description := "Common AOI as a Container For Ease of Distribution$N$NCTEK MGS",
	              Revision := "1.0",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.602Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
		END_PARAMETERS

		AAmYP/WLO6I29i0c6xwOIbzo0fbNhjqZb+PqyICBFgA/iaqEVoDfRavWpRVjgt4rlCNaag5oImO0nOfCvMmwm2jTKWN6vLnOSZKk1X7V9fD6onHPaxzJDR6xz4Tg9L+2E7rekmgjCaoTV/RLIGEOR4PHt6lCTze4Z/lyfr7iXeKAoA3+9VyNjRX+UfBV8nMLlIy+XGbDYBA/izYa7eVSoeZglGlD/2ahqTLaBdB1aYBjnGh2DS6Dw+4x4RqVDi2jYKvX2xlGlDTGQSS1Kzw9s5p/alvGpuS5iC38EoAYgLTs6G1hcINGUjzxpgp1D+mlpC8fKYl9n8HoLjVeafp+f0YnEc1HuGdU/eC7iQYn7Cz1WeU7YLQXHLFd5fYVKW49zrlYih3+oPq52MjtlIUSyFSvQyvds7/Ns/jA8BvOqzuzsJ5g9m/w139hMsHuIndmKSjB0rhEIjF0g4EJCDiKgHhH3oPtEI5ufF9NF8CczUcUjmz051aNvfPHxBbPrW3OLb734PWOxtj6LPIxlPI5f1VCtRqNNmbf75+0HIRXPy7SJ2LndmtopIZWwoMEF/MfJAAUTwM+nP+OILqDv2a0cDV2+HDSa8RQlONrf+bT9+8Nhtt5Fk2Xn6t8QHtvjL1SzAfLsiXnnTPFcKXRLet5HuJsO4ZE4E3Ic66uWcfd8OSptBinmZMA9UuLiR1cedlvlhlOpoCcNh61Cn/2mwJad1mCXk4exYsGkeUWg+lRhUyaGmsI2UqKaGtdwrMoI73LyZkP4hbpparhiGrXRqotm5Uwmqcj3nerfZwNbA28ku+FaeiLCvcnL/s9tq7bpGZ3s0MschX+iXRDmt3jcbze8UPKsEfoSMD9uXQWj00oPsPpYiFkiQk6DDGweQufjYHRlUHzEt3jbQDCjUdCbRhaqOuMkjJYbri9EOi8mg9GAJObopLxQl2OEEQ0d+YVmNhQfQdMBG/WL1uUeu+xqRdZSK/bRPrkhQHAAMiYLAp9WF2cFPu3t8dUZbYt91TnWbf0+5FyMb2x83iAceRd5Ktlh9/sjGaCIsWrHB3CI9DrJXf0eGSZH6c73SCNYUGABNe2XW72XyIXfvOzOq66F36aqXUrRoYhRiBl6C7avjJREofDFEV46B3Z4fhvzGNy8w8GzZPcdUEiEWlHdiji21mj7LKBVgygB6v5TGcwKM0ab+9WwrLBAFoQ4AqCfh+tjcU1gDGtMauKYPAXUqFzc3av576b2kk41BnKC/3CGthn9lDO58iII5VbiGiIueMNiTUV65Jna3wOrQ6yaS4vZ8eCzwkmAQpa6pVdHbbNzEXeyF+aLg/WsTleHkssXn6JULraDfGeK6LKM5B/fxp7Z3FO7wIhWhMIjuv7r4m+jJ2xOPRtsX4yBR/o7a8qNsU2sH7Crzs3ZYR34T8+fei7QftPs4O9ZEC+LSlEuXxMJ/Ap3RSG+hMKdcpZ4DaS0i+3x1GaXepVy2RRj+vn74j9fkwc4EnHr4wnSCqBkbTXdyMIX6P4ADF43N7I0XrmHKYzyYExNnDihi6m83FY252NpqvnUUG8IptzaOgz96QJu580pE0ESFCyQz5OXojE970IFucEw4KCVuWVCqd2pMt38jbNN47cct+d+BGXl+NtKGCtkCeKLIsIKbEEt5/3bKaUYHaRxJgKbjb40TwyW2cI8YJCkYdS4JDJ5uj6McuMg9Bf/Kf6Drc1yEucOdDveg6T9uLWws4TRFiv48bZo76JmA/7iIyfZqjh21VXv+UI477Ql9Ia8z0G24OSpkIGNRlxcZOESc7l10pLU+VcuYvxltjmV3eJ1/nFV1xposOcYVHC+T+cYFwqGis8XYfFMiMSsS1p6L02f5D8gMslQewl0gjgZ4PyYY/oPebkfM7B+7bSfGbq+wk+7nkMZQmJW5DC/Xkn/FePFxYffOC20dSCPmL0OZxC6SzSt2WeSXSeLV6I3QSzpJSD/HR6AsH3h8w/WYYjWLBvJKPeYhIWxXjlDmM9DjmqnzEDjhDf34fXItQhW1gi3VgrSVyKINz5Fmnw0FwTjuAXTqJ1hAWvbowmRvHl5LIMKXHBPQYDuWZH2/Iask/p9AlUU8LoyqwpY0DJ/vtWLwgtzZgWMCKD9fAAoPIE4O7kZaRYPLMtWAr5Edke24IEH4ucKJh7+bPzwoKPAA55HiCxXyTE+G0w/UIE84gKAo9QHgAEzq8SHifPOiXjlbq2hiX0qXgAZjNq1hrv5nj0XQKZ6ktndBS30v2x6DbcIFhM5m4xtPuRc6yfDCV4aTLQsfcJGLGzIA7HWM6Fx7fK8HUkaslqfYXkT8fSFDNecRmKlHQhQqF4zIBA9/hqhrY3GR7OvWs+gNcXqXHIp32J43p4sDA286jH1dC7B2JeGqasPH0sjgVLZX4pPCRhHJSmOs8vllzfC5GPPd9Nidyi///GOjUXy6iwTqhuGsJz/rEdGkbPX4ZKMVT7QB8uZ1YWb8r302oGW8JU6jLNjrIz4mkfjjEqBDbKhDqUgnsiYtf1UKvnfAjOgAB1G+6kRsSFeXKGm+D7Z/CSOfE7KDzgoMesSY0SpVnGfcALk262kDZ4/KcvgeNPC8gx/cThb5LD9YWICUtA+NM7XmLEKkvqdOvULDypbAvHx0eaBdorWWzlDE9ytguoN0cTvWY5MkcIi4zjMPTvRHdK07TFkk8SGVmp9bWYWfcSiK0Pza2iOlJkXOZMUv7Mlusd2jnu2q8B4JnTsQrO8JZtv94ODB3mJ9Qv18uG+BvLwXZekYO6SKTDiM+G2E7kGuIB0BahSrSMCqUpGqaYTTZbj7lzxK58vvCrJyYFpkUoVpXtdmeqtMQvwgTq1XqjW6Pa02NRn/WMMaMA7+KsMSflcrnNShkipHKuAiV+4Y2rtovFpqmtfe8kHrmW/eM2vXUssdXr7G7ihdaY8hmvN4ahmB/KqOnR1A3bCOr18kaSUE26snJz81c9O7O/GWXXyLpwNvMW+pgC5RofqRx6UnPv0t+cxId9ZQxwfpFkxHww/vQ2qfFHyyWDO/Oi96/6pkxzGHCSVmAvpqiuJNJkH9TxjMTr19IpphPJnLus9kU+ItqfcE4pl5wDrT/Lfi+OJP9azffUAypV9qMN6cR91pvcrTlmwntBKGQmoK6uAj3J83N+T/qZN+mKM15YHSlD00ovAIh5m7sdwN/BI7xdUJwwUk0XIsWW84oqaNsFChVc4B9rMHFuv03iO457iKN1c+pBU5yjjQUMsCnH/HgnIDHkUwycj3eXcYIvuHb7rFjqN5ra28Bb4hkB+8PXKeevvDX0MJR9CtZGB7L9ofAEefHj0caPlyNtUgQTiX3CiP0JehFKFXoHZ7EQ3mm5dDrWd3C+5W86TbYC+yoazjGnushM2DHClGWrDIrMqPJIxCmlW3jBrCNQSJm2Ru+ceNamCejTGBV6Klpet4OcOTCwy9nv7Ng9wzmTU1/ydEMds8UcK3ol77sIdOhT1AK2lqLg9F17OdlsSHqwyMZRAnYXH0DdrObARfQ0SR7M2YkiXBDV1mFHvWtXdFHe262Y/88e6peaNgbxwpPaluherYBN00pFTOJ3bTD6mwUpJk6ojZ0RIVmD7Qs2OnaDeFE07NTFB/WeE4+Zt+8Ij2hdxSRZsxW35fdCc46+7koQ5rtKcbBgvsvVeMtHpmH6WRKHoy6tZdt80gZ1A7T9lySr2g9ltwxwvq/LgeRJrkiSmcPQX0pkZIuFowXpOzlPqN92ymBwvhOwQHyZ9SQrsgY9kOzn6SunmvIQI01auQmS6zUcrGb3u7KDsmEJNnUqweMrVLH8XzvCI9u2jYRRUpLjZTEIYzezAJfKtNVXQLi9G0/8BSXv4g4lKbmrPxaCvy9Phc5npuqMzgwdplPnFwTcf3zCxkXA71yViRXw3dxxZz7Ol0jTgMdFIoikH/AHm7L2xSN9Rj+3Crocztpou04hvbSSo+V78LVg945EwokOwJbhWxfP347Tb1M+bpDC1bneKiRYvZf4rq3UT0ezAEg9Au1+728cqQH3CNmr0g+IEMTN+kNRkqifhL1/VIUIBEa/UzoXCT5N2MSZz3y4BZWYe1cclZPSVsL67sQjw2pEKCODs2v82S0GLTELZ6IXPCxmFnpX5+sBKVd3roNJBQNYDA0ZnMLXtFPNNzxgHNIbvWUibwkkx8j2HyhAjMsO7UtaOyws7iG8QYRidG6v8i2XDcyFQJnKxJpnlorP1cYFNBkJ962bYMVm5IhT/0ITKbYAnROECkeBEutsNocONLLw6F8BJvAGcK+jUrXwQa0VEgQQgoUQPwqOICA8WHj4PAaM+gzKOb3ENcQfmvVlZ1ebUEJa8iZuKfteNWKgQo+EO2Dc48ImgDZieo7Y7JXIZhS4sRGO5OR7jdh2lD11YOQ2wlNk+Hy0fj3PEbdlaIiYYR9P2hvfxmA1vAkbGWrucuraWNwFbBBKlY88JQFOkj6tf41Tf7bDyymPqOxxRMwNC8kcUHe16cWm25/dVtXdQtR9blDkevg+eoIotrl3YK+zcaYFqvuF7VG9RWqBVPtb/PygO/FTCbqvdHlpQ+hILF8XD854zOEloDwqBgX4eo71e5l9/rly0VqVN8KUAh/0kpRvMUxeYBe/1vEQ7jZNeaT98wJ9/PYx/+GzPhQ9MSeQxxsQSS1NWWMe2R7IJfLZtneblFh+QVhGBdnam1n0EnzY0N9b1IQ7eW5jUo320YZTcpllqDrUuGPno/aCMSJ/sUVVKpqRlVgkWdn9IileqRH4oEK+5DsbYSXdJALIijIBQLUV1lIDAzUunqxdIBnLGQFSA5ZCv5Up0oftNkLZgiacSqJoZnhqxSDoH06EKEug3Ek6D2B5ydCAgUv3UJxGKrvyuSykhXa3QN4F8UjIJfnS+wB6/Y+RXvRIQZJNk6p0D3Z90Y8WcRU5oiiaXoPhPHcEVp5AjQnQeR9nKHwqVy2kD2QcCXimqoCSzT/OiEVdkubg16dFn6BpmFKXeMbHoTDC4KwtLrY3lZBAe6REfJtrAZXpltF5BZySVPyS29l+dA2dkeIrhxoEGBeMX/Pef9KTjqYBfbQi2Djq0FSNMfimVjQhup9ZILSIXhu/ZsSs0b9dwrsG6bKcik0aeBg5nD0OWZDhJno277lL3ZnZd8x+2S8YeK3M1XEUAe3Fu2B13QvjLxBMc33bvxYrjVza/Sl0Vq98v4IgUuv8+A5G6iHIaGYEZUTLBDTkjHu0oa8QOH0nlQsLQYskTW+XaRb/IW3ujQLmruluNWgyCu9o06bB4zHxNOrUeiBDXRfto6mjPGpihn5c5L2/49ypMmBV2CnhNnusQ/D/NVXO3iIZLUSaMpq5oEw2224YfrR/oWRvDAlUpebMjz6I+G2+27S7/nDaxXkBNDkXMcGwS0rAr7KR5tRELo3Hcn8VXA+DNOXmT1IqYpGszOtms0h6vRV1FfEwi8NDj+v24fesonk42LjXwaJxxl6zgWwCIRj1U3qS2jg+GLXaHDnqyJx8lNLVTyLuOmCXmVUjT3Ps0UAuDOEq4IJ8716wOHLrRvYr/5jTtckj3Nhv2va9OFjl69K5Bma2PU2NoqbAYODaFzfRZep2MN5FdPwHdMKpoHMakQRXMzOoThEy7LufpdiiOxK3HJZuzYuqJfFoa4WB+2FU5VBsAknhunJ+/jjVI1a7abvtddrMiXcULYO7tY0tIhSGmaZXtPiGeY9CtxiMc317uVIPMLI+PxJspiAB+h9owWVAa9CUqpSsWQZCTIAvxohFI7v/1KY4V2c8XTXJNRgpp9BjY56yNLGhZxarxsBDKMYCYvOxpVWNPj95F0ULKhX9bRJHDDH0yuakky0spLkfzCyE6lvq0SyIfLvwzOFlMjsO5HaFbHcbCEMYVjlhWZ7BRoFIWg1ZkmntoQqMICyVeyOv7g1YG/5L0WmbGuw804w1ywEiE+E1XVPL3SzOh+1VRgLKv5bk+b0PR6nFTABHo5kMrsjUJsyFf1IVyw2hlRIJrJmWFJK7blIMONAJUCKNAg2WUHOowVdyIvrSHSW2OxKjQDqUCR67Yn69KNNHTuAMmu9U8+DkYoQkWSHzM9nI1g4XUL1UhUyjPTdbV7BAhKShFBCHa7aaEqAj+Dw4OOGxveXBUgg1kxPNhww2x+dfjWddJLzCL7oCjgR5z9QA5pgzxfwRWWC4TJBHcPpONJTb8T1+w68Bp2mwCXFxaZPa8WLo9xx1msszZrucq2u+naGeeWnipUN97i4aPnBJB8KpxnJwNRqnLF092i/gBpkXXIXMsfWbINxZbJN5upWMZx5KjFqnyGPQ+8KaPyT8x6NXwkkDc2/92+YwuUrn1PKI0gmdSvI5epkFzzWpprA4o8jK80/RvJgVqSrtVtddqOTjRaH/ZShW9gjfGFb0T1HwllPmwrel8ycfMQrE5aQzt53pu7mGSxk3f3n3jTGb6bWv2pFFaM8u5cxhP6xxDwAVGFL/0DbVEE4jVjFdlGN/oPoG3VODoRnOKjCHxyVxxWtxfT/0SAogvFG1HabNMC83X2aiK7PR76SnBnLseUjkVjqZEnukpDlkidLHYBoudWH9/PR9+YOa5aSo/XM1bfsJwqw89V+9hw2Scygyq0lgRD6GaG6DnBl2sOkv9rxIaofBgYOxX6YKxlGf60xRG4YSjSLrqYIIx8gj2MlljgGkhCsIzuxKU21m3RBd+UCdN59R2sH93XqvHTA3GXm2dv8HfSTvQEopKqBQS1SppHwKiwrPWzwuvYbD05xmn1zk2iK0ldoOb/Icuc+R0udOIfbN8/n8ACEpyj6Sdqt7mbCOTgTxDxBh/95vJmCaNIgSHLoP8kFwhNn/7/yugRpqRuXa1aecZEFXMA4acaO6vgNK6A9cEEhCHXsJE9/Sg/+pZDFx3dyIIrp3WDIPtb4vI+GGiru/r0vWa57QJe2QUrCOqdUAjiKMeXz1Zp5cwxHt8phTPQBbPokeVS9jH+3Kj6euCCSMxZ9Kp3hMGoQrPZ1IDNP9fR8jFxLk9aAbanJk2fsyyhWHS19ZK+PNVfgvGBqBkD3v77G+sT/z6xJz4TQJTUyrastVQDrrGMi9RiMGYMZEOGAAxu4yys+2mGLyT26J1RFzJr9gDy5muKOxncNL4LexyzNTsCfJ+HT/EBjLDl7bySxOwGR2rB8G94LKn5jgaxIVPo2QX8ldTt1ztUIi7BK6UZTJysM7DpkVJl9aESxN6ka3A799nmihGJ2XJ3DktUo/ibViFBcxESqGwDjghUcD1hS6wTZ/YdvYiaEe4+c0ePm2tFZXdkEU8PYGvhxJCq6zX2DlM3BfTdC3/oYfkp0+cJPl0Dv2gAcdbzQBDKuzCB+P/0seIXNBinkxsAoGBM9JOo45b6P9BnsP+L2bbQMWAXYx1q0Y8kYEgdRjB/dugPaR+SEDCooU0lvqTHCLpSqnIg5aHS70csgfONa5M+tOYQ2XbZkfnfOfg0sp/2vMsFSQFfyci9iKceSAfOPORLyq66QmoUZERtwWVOfI2Lr5a4iwQUVWKCuFb1UR6pwx8Dj6fIuP+EUSrzfzoOnLZrSRFCAU6X9QwpFISV/gvb/+Dg81OhnXHPKr6iiwrorAvHJ92Md6O0gc1B+5MrYvup4arwtWFCnioOqxdMSiT/Vq1tRyVwnjSSybCbQX55ZNp9414XYOVilvwbjf/IrhKxv4gHoX753PgO2Azg09+NOYs8ECi+FvA685/Kr82QdRmQVy1PkEF8ysR9O6arFkUAXpM+5aXcj0aWWR5QqSDkYwArPOm8xn9Tfg8VL+KLak6tI9mUYMLAKcAl+eAclLkk5eKqJ3ndCF9+T1UCy91Mubpckxz2ImiPQ7vQVqbhTpt7KojajVMBE+Hl1cWJob1/drWzYXxQjKcqvbbCxxX+GMjrphYx6ECT7V0pNCFLtz/ZQEt/uq8k3DOe1sqiFPSfa+fRM7vWSz9GCrE4zkiUsLO3zSppg7AnDfXo9NWOYmvjpLm7Xe8kgJ9owG0uNw56QItcqiiVE1szqkGLoL6fJ4X5nEV5LAF0qEUOnAwyiFpeARoo1vbVxkcrGDytL4TKbrdh8X6ZYEADNHMThePNktq2JtyeMr0dFi2BvxZgIt3AA+dCinxLrSLQZ8dZhik68hF1Jtu5OPLRxFb6yCwsMo81o7mBS6HH3c/TOyriyBk0f5dae71NKdZUXC2wwd/ZkIuTG8Qv3nl5ASI7uotC/DdBTEM2ePWbUpz+nBkeQ+KxOVfWZVneEHISfjxdGxi8ivbDHaDmjC5pKNCjtKvYGxnzaOSqwaQYbpogWL2aw1+zfjo5BLDY9YKZR4dnVFsCjIvK8xFueBpcHEZIY6Fo1A3nIMoB7JP6eXuo4/9LEvO7I164QoHWm3CQgAfwPXMXswVrVkvuoanKXwXZs3+qGjku2YE4zVtslMNftDYpa0oqH/esM7p90nqUeQUTJRKEstQgl4Gy0SCaittySuSgPv2STQWCOPUH+8f2wv1YmAbevMZqPpLt2Sy49M6cjez+MQYQv/mp1qfFCl4GZr5xkTDNBvL+aCWuBZroTXtwVkmRiHv5wcLEbXFxxIyQ0dPvMIIbne2XKxU5cyUcRDHRE2rY1pxonwxOJLP1vKgNjbCiihJNsbjFkuLYMOFRNEgoFRruDGECj57ojInRRfNW5ZU9STCi30BYe02PsQHX9NzpUjSf2PzSwlNq5vowP8Odx8oWbkeDXhmg5kdLdiX23wQhIT1NMspgaFhJNKImFfEd85CQVsMzE4XXioMOAFOO2bXwDYV86+kBrEABTfv+mZlWQ5ol7a4hbjXPr5fggw9V1iSI4Se9vwGdix9szuYAO7Y8XhQj3eR86LkFMI5ZpCMyYSBX2ttK3Y1DhL4IuFEsOg4V1V3n3v5lCuHFSL8oMvBqYUwYM0SPZCMNp1TWgf/kfIYfS705COErxdKmJ+ukUuq0k9KFZUPnn0mNHLqIJGlSrZYcb9Ozsh6x3g/viR27K1569grW9rNl9HCY2oHbJA/QmZdKD0lKDc+VFSlXbr+M/WyJgzqPOeXThp5tQeNYOAwecaFj/qh2Kh9uyaJnFetP0Wr6PH/UuYg+87qlehUoOmmyR7s20xoO/o/3LRvBZynX8raO+2XHNEI6AAbYIhWhnE+Uf7z4RnHZ1OhBhuWwpshJsPk0JyII/Ep5AbP8rYpOOH2M/fVLZOwhhucvZILchvxvujvav4qmWOfvb1DsCI1uH95AGRIPcxA5J4uGHbC2J3zdoviX3348v2LcQOScMnWafl+LQbXHM/EIZ3IKca5gVyAk12kR3cx76ePLIs49SpjNBqlRLAQeawXps+k1khJJ8Dmeqmb+eSgrLbX7qHtjWrS3X79cpTVOI9iOLCbfZIFJD4XW+lCAVVyCLhIokKF4TrIOSZdeFwWVkA0FOgxvfx/1RNoE7+1LIDzz8ugl3j0RvXo/abN6P5OlcONj8uwyaZPQoHccrJ/LNX1pSGqw0EY4/DZ8G2LPsKqzflaL2Dbng/Q9LrR41TR43+/ZiHO6NMzoIeaAP5KW//nvhljBLypO8r1TJ5uo7CyTesOIzxdIML2Z/pUSHcy68Vjnmg+eawvPQc/jf3d7zKo8Qcl6GOkDQDEpUvIkxunNglEVQKBWSEFuZk/WS3nSFnF1xwKRxKqebTlzL+zaVQ+BvKPoWjKDcwyqv7GXdg1dFr4z+NjKg8DiZm++zBwexrUjS/3tbhG38heQKcNQKIfEMpV/zQ4mSwOuFD9/haVfIV/t2I9o3Z7RGwQik9qANDinP9lQEBFlIWnLFWrHGQlZDY0E+1WDYBlPwMBYMPXmO8LyDSpKmafHVCplF1Bwd+m1mMZ8FIbYXQFWRgkqy1kFfV90I+dHw3PzM3GvM3lhXOpJiqT6YaTPawm6Qqk27xHR+A5f15fjReh8m2jstWJ1khPinvErgI79npKryKBO5S86flAHXIo8sEgtBDrCqsZq1HLGET3lDk3w3k6pHZ4pUFnIzy/xOTk5cHoT4ShUTHddnXIIWmW96Av312fp4MLN+DHPERlJmvw89wGUynKbqolwCTfRL0BW5Z15jhliSmfvQKp5naeOfuXo9AoHTjJ6Ojmak/Hq/TOSTfqfp5y7x+bXbcCQBGs2gfn37jiBFdv9UDjLzRGLjwef7mlMtMO4HbkOg6/X5bYwhvMMzPog90kOTU/oJB6StzFV1ZnZgkAGph2Aju4uo5JAJ6ZDajNcFCjkfskZ3Rm+/H+vS3oqGoC0uaTijKs8QapSYnSUp+41MnnJ076nD5Kx3N5q19SWQIbTSSI9/1/V0gGiTWyBzesi4TZCPIg147SyyQWM5Z07I3vd6ikGsFyrpzMiTb8jwVBlGb2DX5Y1zxDVOA7u3q2ktmPImBynDdWBCfvgXxC//dxMQlE9v5OigGUs2RnhZn0Wi5XmqADM7ghsEQDSmnwRBEvkd+x+9OJBDLSAbssHzyMvbvrNN37fVUzSLYj3CUigXyQsEyUlOTzOTf8SngcXDXfxh1fAP5f5ZecE911CyTAAxc2z14DO8EqzMfyBIFA6tFXCJsH494MA7xUgGO92l496qzJXJ6cgh13kju2fBlp9ofVQ0Tc1MrVPFsMSsFpMPhnyUGnu33V3qtRmS9UMnfxOu9lrWtyUQm7a71mbq99iyI50/eKcFVe/OveGUbREyk6Dq+QAOCsO6Fu7LSUtu85Ch/o84QCX7/vTCNZgZuxkYiGb+YzzPA4tk+b4uF9E3sU2OkxjKxUv3hoM5S4foBirjUow+esAOr3aIZj97vnGzxdrkmF3wVUkTWe5j72aeADqgZRSQ4NxO/Nv4RQsZvuiHwH0WX9EQfcxcOmA61u0ELIh5WTBLKZ0t23427i9+1O5rlTe4kap9myy/Ah7fqfENjv2ZmtHQaZG0UYLGaLTAx5DGDg8Hd7gBJEdtM6B5Fqe+yPiAwKOOD7Zn7r1fCqotR1DUgUwXfgzlgn2+yyeI+R1/0EqxqSoMTWmdtfLEH3h13jt4c8MPixVaCSanowVsqZfo0aDlcvvtrw+k8QAma3s/wQaR8jO8XkT/d3aZjQdxNmWwGDiUvQx30rvP1Ek5o80tdqDve52mPgv160SLarcmFZkN2HGPcQlcorYQOK94m83pmu4svl0msJDlIPnRPf0Z29Y9xaob7J0y7asPz44GHXAAZahDD2hgzLi72ZQCNEPCgVyQ8DBfF9PI1JC01Sb3cbA2LJcnmv1zAq5/9q8zr6e6dNLYNhPrsq3eHZmKeW/JUHLCd5ZZQ70I1ED819F7RYHUmRlIo6j8uqKjHeDqULXYD2cpyQ0sRTVlKhCM5m7SEwwP4DFb54VMp0UfnZxZA6mDwPfqvJXWDIjnmKeoJ1Ph5kUMI2tqSSxptDKO+QWeQRtANT6JMbnHCW/Sd74o0FXwltf9jQ1TJLSy7HrNeBSD3yX72eR3dfV/1GZFyLi0uh6NKZf6/Yf1+cz7VW/UvF3N8F65nJSuL3dzlZLPhDUG4Y7F+3z7gOHS1JgkvSt/xWWyJ+hgvfSITLeaBBEny+3aKf0oQ3JSCzslhh4O0lZGG78Poc7H/UllG7RmP2msYElPB6fme0JkK21dOkEN4KwwUsvFD2/teHqvwNVcWFOYiGMMw3Yb9cgG1QOGaMUgy5K7Rpg1+DCHI+NGlq+NgNB9sqQt7vRTF0QlXXxSHHfoSSWVkwZVmXR/zqHpY/4Gowl0mTfvCxVXhRiTJL2k7lgInOw10vQjbPE4GC9Gt9PenOn7LEOSAzYjdkeRc/6UQira/iHInqVaQ5kkAf4g1t6Rryx6UMQhJGwF2pn5altvUBf3zCccmPZmSBwc/e3+Cms/E4k3F21ZbKMyd/ngrMDAbeyauz/IN8zbLs1G2nWxijNv1aOX41B2NOQ9D+JfO59R7p0xKVV5+rapViZ+LtxagTjgUk4CyWPEhbDLx6hXTxvX1p0psA1JwryjpGkz3PjHgTQ7H9pe/4ZycaK2kr5Hucr/wpbPa0N2bb2B5UWh7bHm23o//mDvo4CWHx7JJ7aChWFBRK/clooOuZkA25uG2BKONrHmjuVdCvDMQNrcxd40t4Z18UfzvybTToXgxfD43xVUetzFfQKSnvqWATjZleELrFaIcQNgRmrlhL/MAE4LvevuonmGgdoUT00FWijNLlLzoLru6go3CGibC54mz/Wc5I+lB6mFEZFz/rUH/fvhDLrS+eCYuNTxuYHt4rgG5qUjXSXDVYhI3xCbOaL6h1u5cHMb1I5DeSn5yUTitfmcL1aI930IZh22iUbmiUFK9mDMlT+X/vjCYClxW52L2jmyFY/FbvsqAW31KImsjhYu9tgW4W9jksRce+lFODdBnmnL8qI21uceB8bP3em4djIVxqHnV8utFIIdvjG7fjlN0KDMLbiACepDMj0dqynlFRqskK3Gd3bortrLXNLGZeMVgLC+hQMxkS53EhdIOGR+/9srN27Z1TIIoIwtahumV60YxM3Pjrve9VzTsrqmf7OHGcwXg3zUay+cMiMfWK2QeeNBnMVyciGzNfUbNtlB2edbHALzQOymQyT3QZBWoxaNMwML0XlxP3yK02xy9l6GU4sYmO+iefZOlXccH/AgQwwPI2cdnSozykhcgee0p1PMMB0cA2KsavYA321VezRDtRf67x58/hnCWL9PWbB48wIQ5+SVleVZvhIRHcczNiQ/Dic+EzttJ9keyv53X8uDbvkO20ywyfaqLTHj0tz/I0d3GeiYs5IMSRt6vngb6YpYiR9K9YNithQMptQZqC/CHq0p/SR/BhNWwzXBkxRDJIp8ikBndFG0xwGtLB7gyw+9dcuKT1Yl2RNlfB93Cb1aA7aJFzwO9juqAzB3ymOwLHx531ShSS+owZmWNWsemoPgza7aXdF4BohRy0/LWzO07UwewcGHPpJOOLQlZTihZtXXhmZt6b/XAe/Y3yYmN0czVr336kSHpsaIAf9ZX6X0QmVHj9vyvagVCKBrmTdn6ofAGvl0sxyLmicgHMY81UJct7yoAaG3t8m6MyBGDIJ7cFgWLzyHWd5igIIHSqv1hS2Tl1ovZLlU2qhCTHFXcNIlzJLJ3kNc6RQCWDSgR2TEdvmzPM4NqpSqWZ5sErOtPcTJnp2pKloq84D0pvBRFtMrhlncPKg8R/E6zUtKhu5Yv80Q9ghg+fUVZ4DctfcmelKZ5c4cbIwpjyPYrRxdNiFqzwEpnjNFvCU+r7WKb8G5Q4OhmrklK/ph0riL1S6IXqGW59dVlybFGkiww9seT5QfW65R6iKY8GTFzrtbdBIYfSxv1bGZo75LtiM1xcyIVVJYY5pQQo7NzTgAmXvD0FzNR/w/2PUSl2ndFTJW0hxanbJM/GdYergjFxm1Z1/Tu35wBri6qYzQ192OE4DO+9LeyZHpOwl2qxwBrUmH52DY7e/2gzEfm9wgfJDf5TueufCL/olfdAQ1NvI+6MvL/cZH4eZphWyy5KLY4Y+9OYEPV95jq7TSohLkTJXLlEFZXrDtcWuBGk3k1RMxJ86KZaw13f6jBmdNjGGJaX/+/tcOAznR/0hOpc3fUVJ6JHMhAZD2DlI4jCBOFMsz3QnuNpaGf2MBnX2ScQ0mDoFoi8GHb+24moZufrVS1T3PODyTpPT4NlSUi5SSx0clSONglGbrSmVvEpb53z6sN5P6ywxBAan+DbwqGEjj/wX4PhlBcomJn/tWa8Io6Ex4v/JLI5/UIq1W2477MkvvyMc6GmnHh1MG7Zz+FZEYH1+q+wlc90/S9k9BgNt9qbIt9OXLQENlHP4/EZacNnmu3JWRcnA87CQUotmjtGok/acAD5rLhrlDlv2Q920R9Hr5l1nWDQ/MTG23d5IaZS73rdMTxSFUf4nuv26su07dkrlR2jCeuWaiZe8QjjxNsEPr7pKPeJPgf0Nb5k9Kj5vGBd7Mp9MrtQxO6kpX3jiU1R+C3YzLwZMhPecNSyGbNFDTdwZhgmT2Xo8JTCGw7OcQYigptB3chzgJ0+uiBgilrh8/oUU/S6E+a2Gqh8IFJuDmizKeTYkwbSInG+zH3okiAd0fS5x7BHFSdZ9NzDFpOhsbxUVQg6/wbr/bdS5yUteCpW/IqhhhVJ2GLXaXH74n4P57qO/DPxdB1XO0dfD5k2zkowDzqS7ZfIpWhjOBFYXdIUT9qj5nJLhVEtDyDQvn6ly4FXyFul3Q5VAtirM9JwUk1/v1UKIhztv/H5U/YD43K9OlNreOBgpdWztOcqta8D4gDLYtp4Ov1Gn2TrbCQeaGmSLIfkT/c/UyRsQvW3KNixN4ZcOhwmopKUNVu5ZqA+bZfXOo9tVBBqw9s3cZg6Do90ayQhCjwokyXF3oAGInwXHHAU6KwuYhfiOWUcCLz36kfGwN7PoY8+QzL9nISlVu6mXCuTnIpMvoze5FbyTIUtxyVmy+4ZswnZGdcgeiNu4/R4BKcAw0KAGqBN0dSSteZM8aFW+hmPaEcHlVVfbhMGWYQjn94G0EGLS/JrOGovknBwa07+wfEs33nGOraAmpdkcz2FBC6Y/9oDk7Ozh9IGAQM9snYLouvoMnXwRahO+dOk5oYZgbUzEuuyMrpBv61BxvUBHFWbduiq6mxzYid077ffiE/M4Ftc+nlHLiewa5mYzLFUpsKZtK3WMbDsjNdAC4ArTNZlUtVGlVpoKOsqLDcFk5BPUUkbIfdSkb9S8e6deTf2Mj92T5iQRotzx4TWxIF2pVswNo4FvSRh7SLdls6DPPvf11TQ994Euri9zGinDIzNTmn/uk+3aauWU38D9Ynx7Sf6fxR8A4OOMXBNk9ZVox0hw0b3xzeFXhVmpOiuqHoeWALn0dAABgKoFQRz4B0pS7fuGGd+ARNlEvaPFhlVjE1jD0uEyxD/q4bm6bi+1LNDp08yo7rdqbFocQCprsC0e3AcOSR2c+n/Ij7eaP4VM7tUIKPnPOZFEFIPDPdQOIJhEqTbwEXbkpP0QcQbqUBkMue0vns+LvWU54pbjqD3T+tYUWZDFfdtkCRrdvLOJK3slO8051LfivSjHasULwWh9QHlgv6zdChGkyYTZA2FebqWNsoXUoJKAa+Vfals3NdA76AfGwdPUTNcgK4IDbxP3TaJa6XLwM47HZKDGl/PtdU0fehHkdwkt20Q22+k+5tk+GPNbVk0OTOvhJTF6hNEDTKC2G84IvHW/pxdXqA4PpqcGCnZxUGkPm1Zfzk1TfmvBib1u8AIT9yn3Y/XQUeymNIvy4c2DWVopsFWTiQ5WNdGIBZ8j0PpURDUZmOLG9V67V8EqNOxLdQRPfhSK61A80uDkaDuT7xrCb9yTzYQpWwp/7U97aI6Z+VWaHGN2syQqdPoaS5RGOWjHX89uCY+zn3Ph5kLjMvZ5fpvZ4qblAUSf84J/4lCsMM7B9Z5rVWQbKYSEhGq660EIdIrSevDR/Zpyos3vO0sIjVT6MM5fqQCDjuBO8JY/qjrO7fB2EUPoCmva7VQym8UCxconx/4KxRFO0eGIxVCmL8BXCBDHX+oThkldgvfXVwIXMWtvyr6Ir80aQEecjA7M6cILDaEo34SCXQiaNrpHq/1TR4hWwtt2AfH/7dmQdh2mAK1CbDxh7I11bxOTdacGS/MdFRc12GcyqWQANuU5hLqy1aYv58ekjXFD9OMewWNcQPQLdPkFHN2+qHmRhycHsT37SoUivBp3lneTYgwdMhSiSyCFlFFVTJO30DTz23LnWzJATIUtQNgEdYODRdpQZVETxjLBac0ZZrHMr94QMQ0MauhxOoCd2oGXssbjkIH+OWFNZBq7tXUPT8e6bzz0CWIagTYzaFMMz4acDGQlfM19b+AYaytzJHlqm/rN37NpJEdORSb2NsMeB7RAHMGhEWdadvbya3W7j4IzAQJuF5+kGvKpweVi2ZX/3zvcGWmwboG4918dRuFYdr+fuUAz8/9LwCDsHzCIrj6H2MpweULjn+kg2RBiiSCh9XY63svYmweZsgtiqvztPwQg2PKDTPyuAJ6tqBG6S375MV3e9BYlkp0d33dLgkeTEw4jom9tw1vQC7xGXVf+yBkx9eUb71nZ8u1Sdunw0PBlUOCpsXQ+uvg3wgmaZDfjT7H6t6f6Rxffiv4hH4m2TkLxQbvIUvHL+TQ+k6osUG+7JLqR19v1EitihL3wV197xTsOyNWKsF8tROQkVFRNq6wLuAoLqz+dqMe/eD0hmcN6GJN7xGTkuiLCvsdUHH1oMVz2V4teNlIbp8LLluPSubPqHp/VydDIFVl69JFoFFTPWpH1L68DReKw7U/Gr36L12qVdRkiqoInjPJ/0MliA5l5BIU5+ye0IE8rV870ZUXKKQkxnFrn2qkDoJNhm4/EqeyT5eJl+fIC7GFMgeDVJw+afShfl/Nj39epJu2zNfdiyuBXDri19qYjbd/3TszwTzN4TJzsUzjTZMrszrZ2d/KBzHq0J1EqgBw/U2UWOZotLENKHLKg3RWQoJr+733jtRtGGB+CqWVRlvnzkXj7uJ558a4NsPSIEkggDGQpr7JNg7b6t+AAZvZzmyatb8uxP9PYh614IVG7OYr8a2PBPN2mSzQtV4V2gu0soDkUPEGTt3D2A0bEhnvsIKNSeHJODBHN0Xxd9ufM/DcCgh7X2nP0O2FymCm1kXN+MT9T+U4QiZKmSq1qsCUQUw5NnHyHISs7+kWswGpDmKG5YTLYCZjaDQzNRRs9SS3JsMerpgyvcr6t1jJhom5hVUHZeIm0bSnvTBwYN+aqnGArL9GI66aP9CvNqWc6yxcxp+ogp+wJWsgBiloAT7l/9qlIlHePFNOMoibNPWifuZNHEgjKReEkpqFVg5QfTRjVGuPQOdoy708LIO21wQn9lY+ABOX58TUlsh6hnQXu038ZGMpy+hKqFLRG9aYX43I8olH7ox3sbFwKwbAmiFeSmldKOfglaDKzFwTsAH4MkANCrl1oEpl9kPRPkdMoZvX+BGmgjTVacBXMzdH9BH5md00MlayIsLMxEzgabpoxIItrCYE1Of3SULZu+s1z+8jVdBQu5wmKukfV8gqVf8OVw1KImSCbJ24275dNwuAKFsm3rjfqg6hTrnEpuCRw2yhKqHc8rEMmDJhX4vXdXZi2L3vpTGpV8U+SMXGcuwQz7s+7aOrGSYChnxQj52eMAIP81VnuJTTlb4VDifgesm2aIohckenf+KcXzfr7Ezr8OWvRkgxnEgIftEFLfxi8OYF3ZES/J3GZS4/gzmMt8JkF5yoS4FhAj3r0/RjUh0U9mD8VSWnLCb7wtn4G+ISVp1EDl6E14tS4AtgwJQUB3ir/jVjp0qBOhoKOJhneHTU+kYVhebLOwHrGNrNb7caJf8W8/tXBZGtXNn3SUOwzhN/J8lMqwe4qyg2Eo2+YYMOcCshmx0vWay4PPNt05dDWXImRoU3VjHXnuHZtbYVKMjsNDkEtxGTdDBFtQaXtNDF/c4eKsYesIWm73Tn/BjFKP5lZdg6qfbHwvNLUNyStKALC9JaB5XTWpjCgtogyS5fYSwkGrGWtTdQR//1VDvollwlUU4QovnH4p3GNn07nOcFj1leolMIwKnXhN1IgJOcUe6qFr40bb+7eN+7mCU8HY7U/sMQdid6GCigxOc05wVYufZwnhokrEY1+SEp0FDPxwYKuXzWPKTeJmM0eOAX/K2rJzF11leExo9HPakMsDpDjIHgWT4SBhmTgL6c1mwkGbrkiLtPJkKrshfDhrBpjH0aWq+yRhFiLc+3loqHOHqHlUArdXKYUrhbgQgw85TGme1w2nIsOhlH6Gkgdtw5BkObipwKEoQxsce6WNVxsIT8infjB5HdEJkhI3XKnt9Fcpkf3mTvY8JueLZyHuhOfNf80b7TY/rEZywOdTr1KWidTvHWmFMNDd5Dzfb5yRTKNpBaIsD9J9WSJD+UqMuyKjczuNTU8bf3tAEyqIrLzXdOVOweZ8MVDQTap8+COUYY1zmOcUGjjH/Ji5/CpC4E9SODAEtY0IPgQh3JHEaR/dAoAW8orafbf8P+kXbGEbRJwQlBePDX2EjqA3AnWoWNN8llIrPgJZ9VNRtRAvrIi8HxrrBorjMiGGjagQAOS6UeMWyraUxp1BMzy9+XNSoQwr0ic4nnXvpaV4b0eXcaKqTSpbJKG4F2YtAic0XrocovZ0jJny94O00YWG7qv7jVosxBGRnWb82YJkcjOVXciBJ/VYP9sTFUR4L+lXpi+I3kQjEkvRbgIcDGTLvxXRREJWShBVyx8hT8xIsYsOSCPt/hB1FJSTz0uEIO2heb2DjqhOk1jnL0uJ6wCX1HcCiXuu0EUqirBE3mmMHG/LsuwXN8htL/RZeWoeKwnUdFczLaq/VpQrPo3o5/6Hq49Q1g95il8tFt/i5FLlWrsGjbk2/c++mCzr0oOW1wFZiWU4F3CJdAYRbIAvv3xTnWjNUWCM9MVChCwTdsnq7wtoJL8VXh9soocInmfco+vTQFO8C6Gl4kEalOzV16sS0rXrrPa52U7GsWotgh/+W9rUwK5F3LlwODJkzX3kbY2hvYhOnO0T9UoAcdOFLGM+cMEyk9iwTHgnFOlw/1M94up2KAXv1YuFkStk0LBm6o9Hz0arRnPMHfHtYynkJIHpAnMdyE00RkYI3VZonRT6Bl5oiqSrs0GbYZ8+VCRuZsfgW9LmzuOLXGl9qq6rMiV+5hGxg8uPYNbzR2AdmaqSJLnIfstL2p2EOybscc9dcqu64coCJlqXBZvM8LWUN9gMF3EGHR4OX8NIRHbB/KtQjHXBjtmgc/HAIJzia0pKy8VhWXQY35EZ8r38SXJTNsfk3N6iFNWqxrUOIZHPaRU3at6tvUncQ52cxX5Ar+qNtD7ty+4ZT3hn46dUoRjSDdua9uY/729f3gMIqpYodULW9R2iJB0VDxQ1WzMiBQDbgrsKlmqoBC3pG0TJO9xU0HRwHjBED8IqrJzaI+hrjKRD9w32bEFXgA9qzGlPsngHuW/0h/aGJhMFztdp0+oIhBEzQXr/V9UEt3vQBB/J3IUsLg9lAyDxzKkg2gTqEqZCDzIWckVBAG6EmttnvLvRZf95/wM0iC6ETlxURfLWRixmHuyouE2cF+zXYiq2YBHNuWSXTByPjZaV41DHDQjt6ScYM/HO1pwcN3qkk3ShyeiX+V+/yCbU+jmRr+ON3Cm4kYqS1OPkzN3m2Qqtama4uKZGpdx77XsRW/FXd8uCP3o4XRXMRlD3FcOpKBtS0lDfZlqhl5mpCM6dj82ZT927wVM03GgnYVH6ZdsZSOIkpyDSIfUxLnctoAKsHC82OeFiZMiAamV+DzvPoYBbbXyNEI4GRDjwTVyntb6jpUSGCiZs7gWvlV6IvEwn127Fp4iqXze7pWwTQRy/4ATIIt7kG+sdA+rfu5CJR0SfWeLKAkpwlr60tHENzdBqCttQDylWf3s5D/3k5KBbYx2iHXJgvey7EvGI09q0pOk/KlECckl22AhiGFN14TqDMOIeP4LUFFduX0fQGzWnGxcOCGaNb85OkHhl9Uhp5wk0LiQcXaG8u7cVwUmTNZ7iKgr+LX0WH2nSF4CjO47uP0zYXm+VUbL+Oa3uakz7K2U7IO9cq7a63m3q81XNFR17fnBajI2yFEwlEjj9TYeyaLFjsfLdIkn+fPKRbv6fcBiqZyntHRiGa9pXtz9bnIu1H6oxlT0/6hrfIt1SRK4tCrsjijd71gJoTIcfV1/+eR0uGFHRfHfj+xzvNjKKuDaYay00jzxLLI+mZkRiB2QabDzT/dkbmcsak0FMN/n3kZhmtNrgxUkl6wbxFM4BGP3GRyKHssi5lLh+kCNzlcrlHP+iHhDXdSXPsPV0/StYVHWjbwyLe3EptH2PHUXxQykA0w4dIBVhtwYyGYydCotJPLaEVn2DXscIXLUTdefpKgKp5Z8IfCvsE1aIS70CPEQHJZq88OHx6qxisb8OBkrRsZHa/ITOVFmK0kinHO+QbNvgeSmkHsQuRBc/Q++9LZ4cDdf6hBOvoHFdGXSPCLIGfAj1vfDkONmtR4aR34CfP7psiDQUQM27GJ/fVT79/8T9cjAazQgOT+53adkJJXnhZfwx5Zum5Nz9C89LrJbDxJxe0zmHMEMv1bzLp+wam6EOEqqTByKBFxt9145lPtTQQzrY43FJQEt+STXK1iry1EwHSXmpGWVnu72KBSXZlRNL+Oy6gB7812bgz2NqLcDGdFpxdi3b2AEcOxSziEZK1z2bLjYJ5C2j5ySQJsrN3CDHUfGFofjw5u/1HJ3WjDWKMU0pnucXdBEs53tcQtQg9sKcEE/W7uAmlYe0p2plU3gdiUH00G/YNk3hHcyNYEjIOxD1yfStxICTANZzbo95x1ixZIQTxSpeP3hx0aNWGJRS5sNAmmUg/vwGUlE/lVhbgR3RGwefWmXx9dSoi0BLnVNd8fGILRjQ7pAm/DmFXH365F6dNjp7dBzH3PgU96/k/6cy8lvUWLXuVY/r+86A3DRgIAAmO+Pvkcqr4smmZmE1fO/HlMxH+5Ll3gK719dEU/ETfur7mt08B0Ll5agdaiJzSS8XeGm3Z6y3O8iOCi0hmYyyS++Cp7Mb5THHs+woLbdRbjVW/UOVvYt1+4iXp+2A4Q5WrwfGQ298j+F/LMfLNc0QRmitA/wRbP2q+sFpodNOZGnaVlFDCs4uFJU1oFZhSPXsvir5Wu4F0a4ztZP2EzsFAUfiXKGW0pMe+gyPI1hwxTKbykXS9kgGzPb+sd49/rzrnIsS5vkuwEu3JZFka7BoX2ZZbkttpatNmG3G+dWtdN/0x9GJNhgTxESADKreXACpUDFVRSRuyYEOJet8KXvleuGi8GFYx5Y74NwaHDWJktLi7RK4I2eZfTNKWga8vJoH+af6TjBSdk5OFy/jNQ+MQmeKzEU9wrvXA0kY7tBR+0IUmeMlnBoIhytwA/jfpM4P9AfKjI57MAJf+lDF1WF0gUTLVAM2m9VDpTTifROLr2ny/eATHcPbCeg3hAgFgciipiTv3z4HG0sTlReykY72Vtq29H0VmREYp2wG0gm3tOolGWcBIuBG+4ps58Pr3Hk+7tKncQsfSmjk6Z5Fwrvi3KxhbCfawB+72QY6soeqswNXadwVBJPOHYIwW9BiXrwCLNi2xckiXokp3sYa5mqPzh0nC5bzDVdlEXvK7MPDyNCEfD4YwO3cF7/6dwtT5jQ+hWz3NJdQX7w64J66KoxEj0yKq/MlLnh5RSk8TL1HvkThH4x8cDCXVUlfUouVFdkG9prY5Camkwl6imEw	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVSD_Danfoss_FC",
	              Description := "Danfoss FC Series  Interface",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Power and Current Readings Fixed$N1.1 - Speed feedback from VSD re scaled correctly$N1.0 - Initial Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.571Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			iVSD_Data : INT[10] (Description := "VSD Input data",
			                     COMMENT[0] := "Status Word",
			                     COMMENT[0].0 := "CONTROL READY 1 = Ready",
			                     COMMENT[0].1 := "DRIVE READY 1 = Ready",
			                     COMMENT[0].2 := "COASTING STOP 1 = Drive Engaged",
			                     COMMENT[0].3 := "TRIPPED 1 = Fault",
			                     COMMENT[0].4 := "ERROR 1 = Error (No Trip)",
			                     COMMENT[0].5 := "unused",
			                     COMMENT[0].6 := "TRIP LOCK 1 = Converter Tripped and Locked",
			                     COMMENT[0].7 := "WARNING 1 = Warning",
			                     COMMENT[0].8 := "SPEED REFERENCE 1 = Present Speed Matches Reference",
			                     COMMENT[0].9 := "CONTROL TYPE 1 = Bus Control",
			                     COMMENT[0].10 := "FREQUENCY LIMIT 1 = Output Within Defined Limits",
			                     COMMENT[0].11 := "OPERATION 1 = Start Signal Present or Freq Greater Than 0 Hz",
			                     COMMENT[0].12 := "DRIVE OK 1 = Stopped Because Of Overtemp But Has Not Tripped",
			                     COMMENT[0].13 := "VOLTAGE OK 1 = DC Voltage Is Too High Or Too Low",
			                     COMMENT[0].14 := "TORQUE OK 1 = Torque Limit Exceeded",
			                     COMMENT[0].15 := "THERMAL OK 1 = One Of The Limits Has Exceeded 100%",
			                     COMMENT[1] := "MAV - Input Velocity (%)",
			                     COMMENT[2] := "PCD - Input Current (A)",
			                     COMMENT[3] := "PCD - Input Temperature",
			                     Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			oVSD_Data : INT[10] (Description := "VSD Output data",
			                     COMMENT[0] := "Command Word",
			                     COMMENT[0].0 := "REFERENCE LSB",
			                     COMMENT[0].1 := "REFERENCE MSB",
			                     COMMENT[0].2 := "DC BRAKE 1 = Ramping Enabled",
			                     COMMENT[0].3 := "COASTING 1 = Enables Converter To Start",
			                     COMMENT[0].4 := "QUICK STOP 1 = Normal Operation (Ramp)",
			                     COMMENT[0].5 := "HOLD OUTPUT FREQ 1 = Normal Operation (Ramp)",
			                     COMMENT[0].6 := "RAMP START/STOP 1 = Start Command",
			                     COMMENT[0].7 := "RESET 1 = Resets a Trip",
			                     COMMENT[0].8 := "JOG 1 = Jog Enabled",
			                     COMMENT[0].9 := "RAMP SELECTION 1 = Ramp 2 Is Selected",
			                     COMMENT[0].10 := "DATA VALID 1 = Control Word Is To Be Used",
			                     COMMENT[0].11 := "RELAY 01 1 = Relay Activated",
			                     COMMENT[0].12 := "RELAY 02 1 = Relay Activated",
			                     COMMENT[0].13 := "PARAMETER LSB",
			                     COMMENT[0].14 := "PARAMETER MSB",
			                     COMMENT[0].15 := "REVERSE 1 = Reverse Active",
			                     COMMENT[1] := "Speed Reference Command",
			                     Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			AO : aoiAO (Description := "Speed reference AO",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			VSD : aoiVSD (Description := "VSD Generic aoi",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			almConnectionFault : BOOL (Description := "Drive Connection Fault",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			almFaulted : BOOL (Description := "Drive Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			stsOut : BOOL (Description := "Drive Commanded To Be Active",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsRun : BOOL (Description := "Drive Running",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			cfgMsgNo : DINT (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			ioFaultCode : DINT (Description := "VSD I/O Module Fault",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			stsMsg : DINT (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			cmdSpeedRef : REAL (Description := "Speed Reference Command",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			stsSpeedRef : REAL (Description := "Speed Reference",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0.00000000e+000);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
		END_PARAMETERS

		AAmN3jsSL5pU+ob25Wpvc5e7rBWD3gJKpEmGwsE2d34SPYB2mwKc11YZvfFYymzfU+DMHyxzEWR+JPMnIqYrFsOGnMB3xTYeKHTxMdvMj+4m+hF0ZW77g7KcIdnYL+Vo9MbC2E6fOvuEiAh9kpwnjJR0vgvT8Zn8haQKh2pFVTcLhWPM3qmMRo2pt1cxKFwvJ3dJLJkc0L5NdpNXK7nUKmPK4+y8OAhWaDwHpnIh1vis9OW3cB8Es9n2St8WRVU+0rnVVt9BogOsYCDtjm3MiqrT+uPfCURKg+2SSNDaihDxpqI9L4DzYr8SaEB2JkwBQnM3TKukC4+1Ugd7MhP0Jzrz7ogr089rTC1iuNw1MSf+VmE4ztsekPN3TSAUMgDPswAv3sViKqQfF8Ileo3roy3pCBqScyYwxJekbHCsm4mcbqAI8hPpmD5pPzxIBbrRN72odibcbpM2fnSbSV/Pqrd1sNVlnMgoEWqWf8D8NANsm0+2YNLPU1vWed/hA3EQJyeVtEP87qjvqXReZobMX9Hcy7Q5vFWDIenaC9jrj95CJDiZ3s44Crudlfa4U36pIC1fLNzq3fDyJqMHFru28akUWg9+F+zvZ1mYlq5bAd20Ptq9w0bvs5I0uiuZbrj5mpE5U2y0bFZI+nsk2rL9Eh6f8so2mNe+QFXYESjTZ8rLt1rP7XEn0AhBkcWzPDbmeAXDZmvFGXRRxGIqpCuaErMx5MDD1ixuDzLNPOY+QX6x4eopPaPOiRtx/IAL1uVSYMjKmAARUa5/okw+72lAMChfE4uaESvIISKxxpPepd8JuBVaitdPYO4y8vRLiJnSfgiNs1NQX/FP1+elvJWftZO3xrLEiqeTOesA2yxbdnFfpNlhdgIhCpBijYhyxZ9KbW30IaZF7ouSANZ+N9XxmETwpX+0GyQOUfPL0poRjgHdZArZvnS9Gh6MN3eeCCJ6vUfitxVMOjjFBNCn13nNj492L0NMq6E+uj/hKOeGKj6mZOSOCThn9ltw1SeBiu9gNzqCTFpr1pGUBogUjqk2zIgT32Eo4uXjz0+KVlkTNfJMyR8h+WcwRDeKCfPrxGVB0MG/MpJQO+AOBJfcPBRtwv8PIH2cUnsX2c1wrNEvG3gWsKJacHPDuNSaddBZ6khEYVRwPqBey0CEyKRX1A9pXg8MmfaK93DW5rdCbNdk9J+lLkwI8cDMoWxePmnDRsdOyf5vfJomirIr46scosSR8bqeLjHBjPIP7L50+sQ2aBvTEeIqDbq4xe7qPH8808WwIF1DUHMdAwgDRvhHBjwqg4zfOgRIY0sz5OqEIN3ptWaSc1ApDUOuVkI9B5cn9Q7CDGF5ROHDd2dQIkxwGeor8ahh3KnuNiROI5MagsjbvyVdVxmfRZgdOBFG4D5tHgXLgy7K3zVXD+wzQMNZqGe3N5OqlZO+oxjBuuBAaUXEc7OJTPHQg/9Bj0i7WeLOHgDehxhcmVX6LtB9ayVhZxkIkizdzyFLQ4tZ4+Lmi/U45zEmJQXQWp1yK58anmJVgHts7TvofAPsfv64pafoinI+50uYaEgzCZ/sTgB/fn5x0Bm8GPQm2Uxahn1cFaw/5C6q/ufpi3LotiC+t8AulA2oOi72mqBPBuOkkSWs4pJPfQsQ8xk6Pxum2pDJ9ATBMMSXf1MsvRS/LML5OLWhGjd7d8jWP3ml9TrHoIm+OS0JHlsRjNSWSflIYsNK2pGkrHfOZ74QbpR4fFbqrfxjt0o0dU6glGJV9lz6eTAd7bsOunux+R9apjvSddW+aQDWS3CS/iv6i0Es0nNeH8vA1pBWVjpH6MPlDJZxuZZX6Zy+asu26VNeayO886yLC0swMKiO//Ugl0uXDIjJ5oOISIJ5e2VQhyxJTrKYb+aUU9HuFzoAOa6QrGngaKc8QJzOoK7kPtx1Wkd2uYHx+2o3vpwlwaxkLBVr9kX4Kx3PHcI/v/T8aSGY9XZqO7//4KrTGPc0issPQTpAfEoCC97GssdoDJt7TCrXE2iYeOgepi5VreLpSp9kDkuA/W/3WIfX9LcNF/zdyjL1ntC6+OUSHYe8C8XyZ7aWsnfikERVLIwvvXlPVzqduqySZMAsamXT3xpy0Z+HVbs1nPIeJr7o0CnUH1n9cLirfT9Euvlla1lKAP8Z/WQH8eQw5whlF9PWXqcG9Q2Nn3YXBDuaozDIgzWJnsWbnMsoQCrhHSsmcO32rOnZS4KYehxSgsil7f8MNTQrfJG4mTuBtqxyLRjPEtE1yuI5OpXcGfICSn1DIrlKuxjRljhqxny0xQt576kw/WVHzb3M1jCcyDbWaU5GkQOIYMIIgWb0a//FlcvbdjItgT1aikBl3TfIuZnYSCkHYBWDwVLW3VHwjEYVC5ZvoCglm/rhDD/uowAQGJSZ8Z/WNpnbJdyq8hZYQgiYEkkvU6t7ctsq2YRWyIWPIeuAbyYbnm7CYdubPZvlCv5IYguAV9bQV7b/gkS4E1iO7y+refhdIQmq6m5i2tqP3D07ujQJa7It1ex7MtzvD+CoxLlqS6DNEwtcCfig8x2QqOyDNYa9OS5wUzz0Oa4Kf5qBVXLTTifUDjJR0DWuM0wAMnVNI7cPXo69+AouAKu0MfECBDk2E9VaccQzWdtmX7LTQBewToGqMpNcg0TLUpCuy336zhKeUvxqBUHsfR1OfTRYv9IFbgzaAddEn7Pi4+4jQyMOATqOIjS4HNSZkVQSHZ7rdWfQcqVd2GW69+5GIPDujaEx3WD5H6jjOoxDOq2HjnXh6qNcZRlvNmhREeib7fbH6ENXFuVMpg3q0h/8ZVOrcXKHBp5xs1h+rMIbvWchh/vDNlJX9mf0fzkuXhyhE+8GSUnnY197iTCrTLNCuycEdBKk7NrBufIW+WXXpDAvhTI570v03AFuZgs5UV6JoxYRhfYWn6rnxQkr5k5A2biubYJ8tJ5Q8CTX8dTk3At1DbTVgSeAAuYAODlZiGTFFsLNYW9lM/V9YGggiy7Vby4bNNswQinU+/1xe1QdgeEKdA4A3Kr0nIZUDku/zxTv3Nt2Cz3iv8UoQXjvfYzciJo2Vr4EhyHzOFuMpjIxf7z8v2LbbIF88BBXwBBsOzw7NzYmojecENM2u0+DN2btTx4sPR469yrntPSpnI+hRCiFJ2WcQzlUnJ3q0pV5ukN1ABV2K9OwG73Fj7lBA/H2Ni3/lQie6jJA6BScXK2wuss5dsaEhvGWm0hwVRHQPtZQs/y8ZvL6eSRkmEWcRumHE75oYseSIUmapMoFeeunF9NgLVjxw9XCToLQAGs542pvvVp8GDjZ6ay9hw9Gvu4QQ8ws8h01smo9dvKX4RQpGn1k++xLYjQqVO5zdwEDKNA1Sbu+DfNRyEsfkrA3gEeqxhxO7RYTkYRLUnrO8xq8UT5+Jb5i0bFJlAiHelNqwIrYaFR1R3NOBeQTrcBAW4lar7/MhKyTLjXJUcQybU5DSwX3oWm98DdKYJuM8vkL3IKZ/S/hX0uptwbW7tGoGrCaQRMf/YWsHiG6rKeFLerPxSELDSzjonY3ezLxJCruFplSG6bzu90oIr3vngrPNu24sQtbyn17q4RaG5dsZ3lBR2Tyl9VLRGyJSwadqzkubRGBy/kmAE7ls1qM4rdeppx5QWWZSWT+lpRRoa7GeGJ+UgvoccdKJDNEdWjH5qA3u5tbZGI58i2fpXrU1MsL9z9FS7yX5UX/c7uUSk98RKCAIcpoIW8MVpCwZ1Ii2/NEbYSFT9Z0p3FNC6SB2eBx2/oeZlOutPfE0WrnYwJMBp9EvWCmlZE/KXkWUyXGdn3Doe6igBnC+f14Rsi2r/uhJCDJmZpCw/e1XsLhWNe8wKybeWY/GrrglrFg+YLd10XhHmn7xwTQcOyEhcCJ56XdAhqSKulGsmsosT9IK1fxYd4kZT5TKwEBeJhk3hClw/NKWoOiX1i7otaFk4wDO4Cxr5NPe/LCgaPeZkXezw/A8pEwYd1v+xji+trghztMctFKUChRdEqbN96hw++0saDjFtvQgzvN6Cs3pZurpKqOyHIIpXldCnn/8y0TjLPMmdzs4d3xTsD9cQF//+oEzihe8ikT/UWR3B8+WONOHli2/h//jzYy6uR8fLWl3hR3uueAiKjO+78enIrGbCdanGbxOa32Q1j6iEt9r9KP2v6GV3/ARYHNkOWWL2+Vn/SZ1dvjjDmQpmf0gQMRtiVUigeezo5zPxmQTr6VOfcmc0kQhC9Z2emDHblQaCWp6f4V8WaSHtBtJZoO8E5YkAeMn0WvtJvvkSC8cTsEGpeJSr5sGidr6+q8oDuJ6UCw1lmJUnSJ+ooxdZ1uMsREwn7oizAYJytd9a22r22jV1Vsfsy8j74+u9UG1R8Jb57lR9rTXXrqRlqMM4riLSr1d+OqoywU5qnGzhATQdn+oDh4rCsL+lHGF09IP11BgkaigT6BWJscoziyKnQdq+BaHyX2Kw1VwjxRn/Hux5cRv0qvJB6LXHHxS8bE+9fN6YflKsMbAIlenjpY2wTr6nvYvkMLWfwpUnw0eZ1AL1uhwETe0UjhAv9na9qlD0LgPU/99fTKYS8DOff3Bp2lT0mZ4sMIOnqbYN864L+SJ4JK2YK7SDZoQLVjOgcnqDI+cQP7pe1mq02/URxGPyZfs0Q9mtxwlMFm+pP8ykGyArfoGkapKS3am2QFDu0oDFhfGCVyPXKXeFbZk6qt42PU2zp1COqEj/WG/dpwRGxL21AcVmF7IE/5yq0pdodWKnam8fBxFfU2W2r6uOqF1fJBBcQDXUQ09NuuELd95wBQm5ztjw++YjiyJDpbbOaZUW/eqJ21j2ULuBnOhmavQpjv4a+JSN2tVVrTtmEtAuMB9GbhxIxX7vl3pkDtzbm7t2IoHhL7OoQhFQ9lTdjpsNay1AizHjHKvKBLLX81ANUbCzPEXLLKYemCoCyp6sm4w0FqOa8fdcuG99RHtNOnh8uTicCLK1L7F/ouPkrdtyXomnz7rSRlUL3GNYU/NymCAy0WOcZhX1T1zasZJ/6GQ5yiSyROkXZutG0tPy+Y1d9E8X/vtxNs/n1mVIogYfJLp6mCh8dqqXQkmqlPtULAUUiIt56wzYC5Lx0HtXLMUo+EhztzZHwKoCAlSp3hvUER6NTPZ2KXuDQNjg8MRGLGRugVE6b3FpJ703e4UhPzn8bU7GVfDRPIwjbdJMCNgfaoHx4fqCNipmdhiwHRrnuAeq0q4g1C5sJMMtkgmzMJ/guFpkhlrOwZRCR8dVjIt6ImfcOuP+B+nn+Genr3ArzmSqMFlq08fTctJMcTmxkn3Bb7Z7wGsEdjf6GOd47Z6CxWQ+TchOdBUprrO0hHvDs02NmBfy14pjnEqhX8PUzfih0F8FOukxHdeER2p1Sk4kK45QzIhiG8gbW3n3saZD4XO7LtsACTDA//+9tid/eoP7I5jPOYXW1qyYNObBrEDpYoxdmkIR8iZb5cdYRRaqhByPrEqktErUySC/bqplLfIf6wvYRWJZ8vAx4MiogiZszOGbm0V0+tzkrDfnbuZnChh7mynnUqqtK15HmE2VkJ6MVeIA5UHgZExmFVeHO13QJujDCVSlrj/0LhV1dePCAZiym5W7cWOhuKPaW7lThe5J288louPQh8XNfCpxUQIYwXPx3s0lnEYjDtmc9HVlwD93PfaFGD5JXD9pCzk417Hj1mJwOU5MmEJYCbigAVCwnzcufFo61Wfl88HkVJhupg/rRmfBMtmrCXvRvzbo8cvnfj7OuDqmFmnL6SqtqU39OFL3JFGyK7nos4seMWeaKso4N1rbMne9k51+gCnNJDw9f0gnB4NkDRoctIEXO/iB0cF5BEbEXoRrOMsfnWHwq/M8n+mZMedID1ChMyPg0WuoV0j2rgI6mpldSXvlexQONIUZcuHE2w5YTN9O3GLQPgGUFR/WxrK+/B/91b0cvTAsZtKShHHwpCZUKM0Q/AjXamnVnKqfMKhXEu1b85wopI1I7w7J4bRxIbyviCoCiu6V77+sBdsJPybs4OWX1YZXzAB9Fe/E6YYPicuQ6ZRgh4zegz6TKJxfmWU8SDmJ2Xzb3LLhpcvYuu1Upm5sV8w5lGWLSqdhOklSQRx2i7bI2YCoKQh2R/MCFzTchBJwh2VZKpW7TCSsWHZ5eXf5jP4mHKuUv5MhVZi7nJo+ADM9p1sq7GN37bctei1KXMDG3d1eiWyaNF+IBwMwaGfGJdhIr68CQMB9tiOS5N9eqIoUJABN49L1h1ehUrFxmn3xN4fb0yHKO5YbnpcuntYfrnQ4Xk42kV9/fDv0ng4yZMuuyIh/qjkLiux4ISsD0m8D8hB/AaoIU3u3oGISwUbOdaTO+LP77vXkpcL3mDMV33NBEqpIc/aTEScd891FiiJYukPs+tJNj2drDDYAwyMyKGMPLmpJqzAfeiSeizg2enlCGhUef+DmCQ0mKJ5WLCy7czDKzHygaQSTKp8wCmvdDDRa/Qurb1tG/ECEX2FtWTzadbphvJw8qv5BTN2pLLE1afq18FXHH2uEOr2P0bGxRFxsm7dPamsR2oP+jSfXMfelAH432z2kxTCZxqweGE3hfNTlRUzXsVjbS89P/KJ85HbK5j7ozHqWDeebG7DCNlu79dH8MbQ9MOriFx5MN0FuRc0NfurKSP0MrSLYgJ/vt9lFwpw8K9atHliB1vcIS7otVo+gN3rHUipoReaKA6UgN+ZnmDnemj9D7PBtm8Xm8LRDzIf03V9CfhLjt0o/ldQvi5jG4/1H02AgY+0WBZPiH4W+yIjEzMV6uJyif1Sne39ZVqDi/pdPgBsYQgyN5JRwcnv2t/Ygn7kRXt6YAWKz9o9PXV4VlacdIHo/Tcz9xhl7A23REdun+UANQhROen9LcGkmaq165I+REKOPv9i557xYU7iD0jPYqP4DVZFsQrLsw/ixGObYuh3TIB/+dfAh/OAvDVKugKR3/w58lDE2CuEkEmG3HDx+9EUppL3bDtzUPFlFGRblNQXfvp6FDyujKD7J4OFCEd3zcbO6fBL81VqIiDl8wlTijF0OaFcpfj5zv6Z/G5BxZmv/wIhhkApiA2MeOShIYXWWIi+Dx/LC55aKfszRQFrZ7SQaD1qbz1j85+2+ODiBc3UXJWiIgGAcFzNeB+Sgp8dnN/liZdWYymsfMshlBE6fmE46xe80bn7frNpdpK1WYpuvv+VizAXfGaLhymHzL80mw2iy/CK4smSOjmUt4rZKMopef9q2jNSq9Jm7R9cfbOatNNTeKU50exmS6ycug6+uC/5Y5M+tkLyLx9p5dBXmEMDJfhtZixSSOWI21DwdV7PL9i4wfW0bXLbizxZSead3xCzBadgm8d/PY96rOf03xSg355G0bLwFYo2t0th0om7LvpbRrAb1IRqvfd+SFCz2TGG7F7Vbr9ZlFNomG9qOYYbjzFRURSWZdlzuVU8dM5zRCOTjpr9g+e1atO4cwmLGuMKfWrYfNHTDPNtTXHby5QEDN1I6CWeW+TjAxdP/1fm+TFcNt1AZHPuWhvdis5UQ37VnAJKAwJC7C6J/tQilTc7GiUsn06LnGgzuG8VLwmGtkn2Fu8JQNrhIc/KUjg8RdjH4v+aXEnwEBQBs0cUQkcIdfXeYF+V2hPwle3ZBkwHg+u2LqVCefGEyd4le/bmbBX1jSwbXjMwPPyylwDtGHHN01I+XIRzhnpOF3r/nJsIsPRyX3HfS5vCZQTzxCzq30Pb8K0NrO+HApiPK9vBsa6FGGOwFqMOrZZdcVvIBxM1kbhDn7Kv6SfF4a4qpcc/Qvm1kNhJwhWKSQcmbYBgjA6QAvhc4fi1ThFvq7RioyiblaGtlfGbtFZ8iNh4Qyz1e82nybLnzjU+8aZnXClQ7Ya25i0dbMm2NGVntMyjlGFs5JXs9VNLvQ5bafSU62sHVWBBRgCg8w5XGQxzgRkphT35sUI9cB3XB9mrxxHc5vWe9tV9iSY765WG+FWj1TiLmHMuqURakV7jWJ6bi2jRd1H1jCOvZpiSORQ0urV0I26X3Yt8ZOljAhMqsWyI1CZ6vlyKuu5CnMbyVhfs/ckJA9F27IWKQPqal5rJesjdt8TOQjXMFWpuzzx4dtHfYbu6czr2vTq9kM0TRKTuRFKSqOU/nL38NxNO5wbFbzehs7O9KmvnBefsDgmjD9dPu5O5GA+zSKUtRenb59/oXpIqVIyNL2bR05+wusNe9QxN70wTxpV1jJHn3PmkB5tCEXQUl1rsCVK+t+lkw5T8wzxXlsyJu4WozNUA1Te3jCs3Mx04FwuWM0cJ/eoS8UxfXcuYM6pM5R6odbhJVlJJiIlo+0vdRu7lgYO8YnDFpUnsF9EBYZWvmu5N0TSuXmufGTb6PjeU5XK1teiU9RfTzDN3Xuo/8Z6v+XnBUyc/YAwZkFrwdCt4u4+MDfiXPMcuQc7ku9a78toLj2cL0ZsM5Ljde6sRNznbId6zaGdMNNmSTdVGq2kvuCLNsa360wnriZnNqfwXLrXNnJry4/xSZS3fekH6N0uhAd03+375F70AgqzE8N30jq6F3KFPc+Ro6dQVY2QoNrNi2qNoCxcQG5iN/EZXrS7ZiOS72y8pHrVW62Kmbd8G1cejXV/3NshNI8kPnsY9LFTbMyqisNXTFoRP/1992/iTU1Mpkq5N2aRQV8X9K8Du6lk+Dy7XlmiKZMcc7LoUMpnHxdsGP/wH/Hy5GLMf2c5/T0pghA19uX4YK9XRLHSFG6l9xlgxSKdm7QuL+nhARNn+I14nbPurhOvxNHan0qR9pjXEEv04496Lzj2JAPFBfxj/wM8W6UUQzOn93SOaVhd63fsk8oxg8PuWevgDxgvYLwichgOw44AHpojAMk3bklCZUz110qp9X77CqHZbjgHztKlbRJSbIUUzYLBHRK+Kw2e9ngNia5Eji9bypbTCvC1XMhLBbf7drjDFoI+hJlwA5tCASW5NDRxgH0YxNc7Q2/e2aaiiGJbIw8h46nrbNEfqSqpfKKK4Yt5yOeL7QahV+h2dNBGFeOEN9ZLThlzERaegq/iD1AVYUWeXZRabsEGPft83G2oepJNXRsAnVTFYWis67hh4J2qzmFgweVAMWMxnrAhIDcQaAglAWJkv9GMYjWWNFq2m0iAkFBdgLp0QupP2hFKgxUdo7PyCcC7WB14koTxgIVx0y5jVRUU5CSwe5IROzH4rx4YdQJsw5CtALpfcqk0iL46okmAlMpXyYykAQTs8HWwyqy2Z+C3HG6LJlrGFxzIACBP9F01tJtMgkHIPy4LhMzOIWQsqVTJINRKxGzP+hPj/jhQcU2qgAxxdOnsELeVJEr4xFb8E8nA9QYFrvUM7Rul/Lc5H8xyDgaNgGZIHnvjgZoajFU0xlp+HHop2MxrFmV4vNQrFkoolc4SIADfFmbAp/yeQMRYh4ZqBYCMZu5joDEUbSk0frJrUx10V2yi7bOLhG67rfGixjhQjDAKuFYlDzXUoumz6BrEt9kbj9ZG1DzsHN7VDvd1yFG6FIS1ByLXYgoFKT0JzUocahLA3L9oRfc1enf+sP8juXM9hcP4eY8zZu+hzkQoH4lq9AloU0vkV70HLQCko3ASvBiLozKHC9R6zEbZGaAgkC6yUPzXSVCzvqXYcLFtAdmn4QTQgDwrG6wK/5FQrIffBb1Lvexb4oqMua9yzLsk79Rs8d3f8RqOwRjvcSr3Lx1ec5w0aMaXr4irmAbWqmX5bTt8semp2Qs16YVEIYitiw9ucJ/Z+33oxy7VUKKJF3ksUfiNesZXYcvOheDEEuTzCal/b/61NRaaigxLofm4oEUi++VnwdgVPOCzR0edk8JkAHWDFRdYipkQfNOdh7soUbqyjWHv1vxXxYOfUr1JfedQzfsZoL9qpC4MFllUEoTnHY8ySU3Xk47EsFYQrZLqo2mN2box10gS4o8n+NE+2PamsmGgFkY4ZglQ+XdZ4HcmjzQfcsufDZ9IH2xqHeBlVZUjYIStg9NO95ayPUJTQdju9myMOev91U6kcDmI6+LncX1b89V3qrjYA4hvohzsHHbBRYrM/N2FPli/DnBokTXL0smboegtEgYuayS0reZgtVngeGQXzt5omxpZcJD8OvC/sUzOzVLcMrYMp7YEn85GFccRGiua5tYx3i6j+qeqiO8wo8O7FiJr4eDURCV9lDqQE8R4G8RzN34YUkuYN5WedJfW5QKDvELm65VWyfpXOhVri6woqgLmYOBKW/Q0MXoQ5WErSn/H+SGXMnbF9Hnv6UEZcWbQYPEg/Vt3sQgsgdZ6XJ0LmecFp9DpkcNKvhtfu/kLvEQs64SVUQRVC4ObafKrHQ4yl83OuUM9/q6JY5QDr1W6opLJ3gabfx7uM/ZMQxABKkKeHWCtMJnLiGv1FAAFnT53+9zflypmntxMPJvA0wmvSP2H1FkirAFP6PRw2aybmZzczGkvOBrtmKPmt5tAsNKfEMOIaSrJkV0zbB9kiXur2CyPS2WpdDze75wINQgWfBLgKRwrl/5kvZfSNMoKTbtZMJdlNhOfrQt4n/OpvZzL8MOcC4tvWLRsGLz4X6iqaQzrr1ZYtsmyeNW57YyB7ev5O/7rE8pHG+/oD8GPw4zIAS6vQ6zeT0f7sBx2jQ2iq0ul/M6sfuacE22oDIpDxp/J6I08SMgsew8UeVtBsqOWqaTDv6xJcGp0t2WBRYEDgctDrJDw/wqhDbZYv+0FGz67zT6fsPDlemvPqFUrO0oP71WBK+twDIgbLGk8JrwGUSx8zGI9d0nNJeBahsksl3nbxiRxUNfwqGkpwkze0iVOWUx5CD2GVcngolgPmrLsd8APp7/1zC+U0jWl5mZWCEmYCNlJrNUq6Mri607TEXWAWFVS81tl0fWKJBjunR5Ya4tbrFLzALY/YOJ4pbXW7XL0tf30aDSCC6h1XeJNWGfyVlDFiDKXmcvQtKYB4iBEM2Cl8Rh4rEo410TA6NeoZ6vAjqU0W59qcQFP8AAAQ70NLXg5hj5fvadac9niA7TZMK7sIZXSpeLtlBPt9XxvzN0/ufXPREX9zOxG7odVTNkHH+L1qlPmKRJlVNJHvBW+bMfm+ktc5Z03/EWIXoUoOpviLISNj1RryIxSIRYO7xF4Ogg5AW5DwcClwoeRzpJiCS9MVetUj2xHnOCKlKS8nKa51II0ZZnsEFuN73lB41cnlMF5/JvUnokppTkS8cs54wq3AKht+75SCbgiCzz8F89cnk8oJ7oWvBi7JwxBeHqBDsSPxEvXgg/RUVWR3LR+ET3zmL0S7+6uKOQcL+zJzxt/8li+JNqfiWM8v/2p/PhRdjM9mX1D33wv677LQxew7SSgMXLTYYyfRmnMotdkewecv1FYuKXOLkVCkDht5l1RTePYS28rpLvIh5LHFUYIsYVHYiBj0TkVZIMwkLwm7OvDSrH4/vJkPhGkGj60Pj23xqbzJYKm1DHwRWfUtFFe93eeU9RbnIrc2bPzQDXWu7hawWKWN4rbWwk/6mSa93kaM2MLKJsVpl6ihMUPL0p8uWjlfUUt1294oNlohBOpj/FsLF2HNMucREzp1dgtfWz9Fv9ZyPHzn3HIBxErbxIytCd6WvUB8hywe0E9YC5yClRT4G6AibG2gU5UE/ig6GE2H8eAC8WHipzqaU8NczAkJFy0vtTRAymiN5yz+dSEpxs0MhpfMwhfLF5r4jHe0uM//XZDYiqLH/OhCSoGU56jy0LCr/nAKvy3QRTqftTAtGmz9qOo6DUz1Vwrxo6n+kXisoH1xrHgNl3IhmpZZgIqriALPK16Jh7AkPwYjiyR+b7htzFB26+uJ/9BICQHMLpBwfF25y0M1jOcaUqoqoMKkpoKVhEeSwhMtR4OpjSr2eAy/U3H519PbIPtTRpQOvqqhcbv2/ghQkSxnm3TpgAs+ZtT/WAXbQkUa9JGA6yDfQIsjXiZL7LlyeCnRtiR5hT9CSSEGyIpSq9XGc9+1mmti6ye+KdeKOG/azQx6xqVwbkIy/iJXp0rk5Ndv3z7XRwrVOMimsRcOujvd4cVbxCruvHkMqm5ETVgX1wzPIe9HA3jaCsCHMGwG4NyL3MTgBsIpMVoGf0COzOGirGoVCjmsb7ihiQMYq/NFSMiGwRxMQ0YNeHgnI67U1UYtj461AOa/AcMQoZzBiXxoxGOfVl2vVbqLpSNMgw9CnKzsb/H2z5oou1iNEqBt8IcgmHJWzja9pv5iUzKsTR7l4yYFUxY/Nx5SKdi/bdBklfpTR26l7JEQLLQybViu2dKkJt/o7SFOHnFIyRGmVfiV1+Mm/KiOXky8QVifQXKt7R5qxx7po/gHADfnDSmILaLIWdeehK/dIVAqZryQZFE864WcjC11r9NE5N/nXWNbkmPJlLKboZ4EdDW7Qr2FfVff/j1RNbXdqPZJs3HNc8bcrfPEGiQSoqDOB1ukM26F8yLoB+ElHbgrJ0rz9+zz6ssXPaFePFRWjcPZH6XORl4ePMPHhcg3d7wyfflt5SW4ic8daYKolE/ZzHsczCOQvt5Uv5JoAlMAB5nrLlNykP0zFKpc+kvw220jHEIX+AYp5z7lhRXdV/e6yRA3Ar6xCCKW5cEFZVDJhkngDGRorGqhSifv1mDbtKqy7XPqmvL9LJO1g6wNE/Cp4I54BKkDF3Y7wF28sn2TNpVMQh+zOfjch9zpxej1pAJWg++vO4+CVLurhJyWkwJkXuU7toELND3gyHmaif/ifw2zaDJJcoFZ0wpdesTqx9dzI710YdD4t8P2fbZ8ukUHLPASF92LbMEeZ5zo45/rISM+D2b4Ap15M9a4+TxFdb+sfJeGI75GOjY9pZIGBgENeVzjqBd2ekqYmeDkcsJ4dMAXbtBhMlPjJyBrHsimjBhfdFA1LqiCtHU/SbxMXp6ZiM/9kemstC4Oj90lk5fvye+kzEg3o3bzH4yNXpOGxBGZ4Zzh3rDkIdPLMv4u8fQgIM09pwSN2giWM8nGvWgzCGgHVFJffmFStNObPo6fqZUHj68cpDRsYNO0PenLUrqx2HcnVmZYWuUcntmMVSkreBq6kZhl3PPl9b+eMZOCtqvHEc67xXVyMw96s3b9tcLqM6IwCVJZqWFLCnmJkdNxhijb1/B4643HVH9A97Xsijs+fT/tkb/yuXtxIYMPz4lzWHs4t7uD4ve1cf98d0ZciEm38XbloDEhrZkT31bA56Dwc1EEQddFpp1EMmElfNovi1GRzvj6tNua0LOlFGzB3zhaPzY4R603mPK8hXrSlnv20drbJoE57/nQh0rJPmCKCj3U4GLHpy6EvoDLjEFe1wwJR9is9LawFA88jw/HXw7BpVyN6A7ko7cEkKQ+IUQ2LRA7+7xwFoYMJsPlKYHE/88ww3ZR5QH4/Smcz07zPyS3oq6lHxF6H4nPTDUpZ9QRcQVEEcGKgJ1j3NrRYZz6pAIuP+DS1p1QT3GHcc+5sViejINdKp4mMi8d4mmayr4AemtRmjplIJsdL1/o9/GymA5iS8sRc1kRH9E0rlm7K6ZD2aMx4q5sr9VyiQJvOS4vUb36QUL14g2dBxII5KOgfcpcJ2fCQqtogjcbV9qp7jwfxNIK27b2mzoulmWc1+o/H/Wm8G+HVB66nxQoG+OXp/kbN4b7OpavGiuoFqwL9O4vdRzJCsU8F1ShukOfVj2cCcGI4RY4PYt2we7TEE4MIq0bSIse/q4P1nrPqRBbTC1FPsuGalr9rULgnRs/UIYCTqSuR6eeIc+TtOchvbUn2rFHAILi8A70cNwVb2eZVi3/dF74btDqm03ssdWe7FB5LzuxJxkjmFcTWQ/Ni1z4BsdClOenSJuwQLAYaQddmyQQnP7gX490aTc8VPzxRPGBK9sVahhT6ZqkDEhVIscf4sHBFJhUDlWIh9wJ+yF0sPkMoy41w9wO5l+3Hy7ht0+7bNvdaQSeOhYU2SsiOQcNnETHEYHBCRrSDpDPuXF771DPfXuyqsOpszq06BLGxg3VSHpmyoMUkcEN5kR8tiolKu6McsMsXT1I03ziIFejTReIzQ4c3y7QyfvpUXuJv3Injch0oYAHaHL2uxn9wgXqcuOkqu+aETWEl2u/IciRVdZcOYvokn7OIkrvkAjI209nZN2ylNjzKILPDHDue4tOFYb5UX2bBt6MDYn35jS+uHbZh1jz7INkl262Cky1Y5qX5zno7SGuzZYFdbZuU4F1Aj6dV1TMNtSnaL2rARebI5583zjQCylVIzltSeSDMpm+7Ju3zRS2/ZvPSBcITs/UYCkqCmBv6lCZZ6lGQy84lWssIQrn5mB4aG5mr1cUWm+fEYnTuiGpycNDZ5gPUfm52jnBYjQEJNVYrAezVsluVLMp9p1/hWfuwPUocMzeQCAGMqFqZHYZbATvukameHqrQSvpF8+M6v/z+2rnBg6mz+fXLNg4aKTRE92AZoyfZ44x9riLXUeRqmBGhTihdRCksxAcYfpk0+CY1jOMxuSWv/+dOnAV2tnadjxLCH8/ytLKnWlk/qOMNB4bNWczyEdDadjKm9oqZ0D5PCmbIjMYdNU35+Se0fncG3ICBPJjwgrm8IIKcHKnoVjFfC9GYcM9aTWb68hCJBWXOQOy8o2OlDlkBk2644wbmiBFEm03vlSs55BHyoeSLfxA8M+IwjA13OMH8vmS+uiJQ8CGZmokJ9B5pohiHPQCmRc7ycPRai0mgdwGiRPZ2OaR86YUa+sJqJZIA2zZyE3Nc32NAhU/SK5oYmws38Pjbo39x2Tc0h8RK3t1XmsAsKHa81IDuPxyd1RKb4J5ixvPeucYPbY3Ry7ROg028cZvFIEZlpkc22YFeW3eYSHGQHQZQK3izFrHAHUZW55IwfrlCmZyvTu2ZWNK3tT/sdNh7eV50L3toR4Iaqi36ivJL1W979tEGdSNN4VZoFbcKdN8zuVes2W21YbREHKaebKtfe9ZjevulNkaJ7A+sRA27CX8/TOraMCQZvxCQS9wDuo5/4V74k2VLo3FtDjO/k6aLm3zRLXT05SCEK4IB7Ee2+K3d9cQoeaUs1IK+8c0gIw+ACJ3zaOy9xCtsI7O9nODUtcvy+wCLJYPHW3IRtvZRAlZuMCQq8ta4jXKcbie/U0Y759kd+C42GbHjkwf6RB3UKjntw6CDex0GrftTuaAnozUC/Z0l8VR3Wmvr96rE06fkxAWslOMlDXww5s6G/FdKSKv0/HPIlC3dXJCeqNCxalvHMWziaJPvhpPi8Z8K34C1duPBnD/cI1Uqy+WozkevS+W6a+6ohnas8mQsBSX70Zp5BNnTqrRNCkHkAu8WBIQ0K+XxKH4D2kxraoYeEkrx+3lGcX4gD1hs1HQnP3wbC9PXtVYxICLib59idSUOROij1xJOQv9Qi+X2q0T3OtdP7nF758Of4H5ZYFbzHe+1s1sxpMq+69LZm55e9ZeurzD/Ka5xndGaIOZZ9p7uqyRRvJYmwXKvs80Az4qVjoH2Eyunt0ke2rbLirSRljr6JDPmdlDvKpOe9pF/goKFX2LHKpLmAE1yVko82rkRTw76xnd8xxJhhvPWaH88P+pnctCyCqQ70OIo6gv94tNePsmrowK6leSSEW3Y9J5XnW3eMkMU+4fESTuhMaP/X95hA5YdCPZaMxtPjFJbEn6cxQ0BKihTe2PAKwiMnL2QVkdYQSAXNoyz4q5uA4RhrK/dNN9NKuEaK/YW4oo37v0+ng17toekfv/jG9cUnHbDBUK6yUl5no2BvY/6QgO4rd91lBk2hfo7c4Qw+of33S0xuzD/c2Jdb6MoeMMaDGTaiyOtzD9B6g/HPkPNgKvE6JADuNm0ICPLLacz0hB4ZqgFIzdbqVxWAPuW77XAc7vx2u4HN+PKfYiFnxFfkq3FfUnoImqEi6Nb2hSJz4leCDhUuw3pGJUlEbfKz5LQqXmJzYOjOOx4PiTMSNwiBgReuTT3BSGA7JFDN3ieY007ewlI5dccLhpKS5IerpsCeorE+kA00GrvjvL04aMeD8w/pKuyuwgSC4c3uMYpF6InAuD3hPzPm8j5QmufYMsmVnLX3bGynMBDm+iDQ8jI26WlnOXMBHg8hnwIDG934HCfsUw1FZ+eRwzhe3fFxpLKhqftcO5pATQihMTkmkvhq3tmDHSuE0LS7mrVnTYDOngwMIGrq31AfxyGjIIZrrvOoECTHYvvyt/SQ3/qW4jqgDtyxmASQK6dvHEOqF66iT+TpSgFb9oBmcHBbpsnzZTlFvCS2o2NjC4QjwbKzFbfQLKranDUyyAImlG2lZvuH+eBcPhE4gKQj1nweZOLx2tit1a06MFSCEjMHwwUER8itxfr/XqfMK3U7QL3RFCGxM59k92PRHXku7BE2Kb4qiuiO5dRA+en2H6kOkNEXzko21ljUxGog8WY90mud/9iqmTyuEtxts69bjC5sLIbIVfG7725ky82ngq3H7R33mBqV1OzJZ/nfEeM4e39K4wBUEEPkpYhAxYrD4aRUw3fUXT5vRbyhA13cmT2UlbsMynHx9mX2jH0rSc+AgBc4AFy4EJ9l2Url1z7hD9S7WdBri4DOmZltHh/RSdBU1MEyPKhonoqK4NJ5jCB+tEJuBy8c9coyY11a/nGb83kUO7KajarjXJZ72EMdj/dmxuNxCffNQp/wMpMUL68FezcQ5ZqXZd8Xf8PHw/Altl9ghJa3GpKggSD2tfqOe1a7mbn+eA2FD1kCWolYihIm9hEUPQ+bL2c64g6RD1kaXmz7DZTTjJHxhvD87HeNanKFRz+ak815ql+Th01Oul2JX3JHJanXruBCfuqJaIEAHOxEfZyXtW7GJni3lo36UEvDeK7W1IkApZ+UGGlSR5GwRL95IXf2QkLEoMRW8lG+IbVVFFsGlUYSxot6Kn/XRO6LFdNO+JaxmOsDIhvvvMzwn2j3uAxnlSgF/p/paGXgA1hxDZHc04+Sxpu6MRwncOJ66xBqqK1V3lyMFv7WLOW0h3mUo5D0o0DMApwyTlqZErKlQRgBGkxKGZpi3mV3VoUHKVwiJr/PKulrfdMFDaykgL7fl1bfvAIpLNrBMIqrXlZG8BoJe5wFj+OL2eTw1/l8nr05lQj7903tzX4YwSQntDjlcsLDqv5TBs7pIgDpooNB+HtnO9V/SnhMiKS8uQyz0wS6YL+MRuIPNYlUqqXPQxGqnbmUWEbrr3OuQQQ8Ctu66oND23lThaq61og+FoHPgAI/ekghx3ItHGLx5NjvMBFDnCkciw+H2d4Haa3skO3oV2VNLhgWVSIKNpx6U2MQ3gQOxmrLg5dhojBI8gCCH/vZr9HQPQF9+Nrkl4e9b+yRGGydXfRA8tiwYtk1+qEoMb1nOzFYinRelUGCq4hMH8kul4f9yhy+GvpAgaCaLba16Y+zLmBiv/QTCgQ2a09nwycXRStfnlcwBEKQ8eVjbLpN4XlYz2y6wtwSYJsLiHYtkbIhTKORgI1qYKLH27q6GvL3cRUP+Q4kI6mgsvSKhXzGVCsjPJe+U2ZoKBUY7+qeCnVvRHiVkWaHLEEdRnx7vra40EsUWBLdQ/cBquMqEfYkJui3YVkMKDeRKTQUakimq3Hab7iDlO6/+XZCr8lWgtpzQAGByLEl+PuJI7pKmUVxdXsBvhM7d14utjpKuO5DpKeX5wwlat6WDXRmAsQsfN3cMOxIBRRANF7lTB2IQqYvxCN1rLGvnTD6xTLHjih2Yv/X4PksTm0DaNtHLgiuFIL0A+hUAKtWf1UhBBR7WsN2irK2tvELy7SZUFkMcmi/2WPYOHIZso/5SUw7Vh7FCJFHLJRIqXUSHHkmRaa8z00dpirgBhOL+MIq4/gxUnkehjZe07SGUJS78VDwsPb65HxLXY21wdxgnmwY6HE7XAgw7zcvGwA9VUnNU0MOLhcTkM0UDlcNvYgutFFcdW+T6VtXSaoNno+8AgTHo3NkVtObR+yjIc4AGZGuDUnU1W4YhJO1EUhcdC/nCr0iAJESyXA6fwlxIGKmaPkNKR/bC77CC2SNERJ+ev/GbOABpXBGiTghSgl3g0yU6VlLygaU8yFv7fCcYXMIljCA52/O9NG/DE5+3qDjdODOOG0nqNX384nyblJpr9xZqukbbNqHItB4TtJtG4RrzuW3nuD7dFbNfyfxYSHKPszrR+Emli597pZRGrwAEvJL3N34LrGXQSq0beuSY4b8qlTaigq4QNaTaHFtV0d7Fr5mzeFTNU6PSIOPom5VxXOMvzJYnCPVsNjPjy2pg27qJFDN6krZ47/AmE1yCGUiT4hrIVZvJioIwBx2O9fOnRxUGul97cnH/ys0OqMkc5JhkhFae8lMb4ONUBM9pnjHm4v4t7AhaZT0yj1KNXvVSRc4EdidEVn2qpaa1kTxaJ8WN54ZcMPqfVh4+eZjm1re6wcKfT2tKliEU0qBrsgeuGvaDOgxyZZC35/LdgSDKERiT7G9WdHcWkgd/CglARLzxNzoYXqm/YKkhaI1IU2wGlH246i9PjaKA/QEbf3WxDE0x/8Ts4cHWI+hiHaQDy0pmUoYyFg9uvrVflttyy71wAYdHo/LZONpjq57GsdosTIuWIkilT6z5jTlBoR0L2G4WBJw/xd8pJeTEW4WV9tlAK2rTSApqgKXSOphEVbsfoadX36XQuWjayDNB/Jbf9VNu7tguJBcMsxbdACAZMP9NsFaawirJEdtM+U2tMQyq47wNB0rJc7QEGcP/jT9z/uwQ8wp9nlmWVU/Us6qTIFqTUFNuT9/K50PjHiKVSBMxrH2FK376vjXuHsNClYE/OmkkX1vSp8oD4bF2wbeuTkNp1bcygUSsvXapPL3o0y17PYG1evpmo1xKVB67yYn2qi6A/yZsefkI9EM7jUka+uf8aO1glI+tEi9ZUwGitSXvqVokfLmnHKqn1raK9xoNkk7YEVbuV9B29xjNi5BXB2DuqO4hEj7VKilLurPZ1qSZ8Ehuq04GCI+BHH5rEKrMwnZ5qQNCWm2Hr8zpi3rFDlsOfaYdKFJsET5t4wq0d7khcosVShB9IxNa3uSho4UsWqX/fSQ5j4pwW1B6iZls/1KgAFHtpRM3mYFmWL36qrcSQuLdtzgbQQkMzhyVtYKOarnUG8x2TNaAtylC0pZqptweCCqacTFqhkBNS6+F2cAZp4+7WrHrnloFCS3Dj3sXFNaw1P8PjabMsqZvNCYonCPPtXR2D8EU9+bZJi+2LO0BcTlU+A0AwhFv2EVxAMofjmecSn4nMtE41tmT55DOKoF+G2T0+JjUHzD1f/NtijcdFtJFONPgVAEVhhs+NI+LebFugd3+jApi9lD+axi++W2Ka8pQ5+yEh7b16z658RbpJMaAsw6QiHKCIQx1gusYBdNgaX0kqaaVpG7ed0HS9nH6mLqTMVuFESejwqrWOMaUByEL2urvbECCR6Hk5hHWr3oYro3SlTpMPpTaJWWbFht98QBLBWXe4IklUiwqa29nmCAhNkSdHP7jdcUMUXlDo9z7bhSZUBqAHzSx7SogVFLMQf6ZhH4zbeAJlFG75vDvf6HZqo/BqLIZenFN+G/v0fc6IblitDXauidybQiYktAQK1lTCsfWmg9+4RugYah0z0jkM9vgGOzR6sE/BXmBv5Ts51PUDNf51I5pSJITG+JCBrGXv7ixgWXif3er82wsD0FgDuXJHB9lg/tPf6Pavoq4L7FRYwhQRMpnnQxexuKAh7LYPZn0yfj5L+IWznzq6cOzsc1pE4xccHlEwFQdvJTa88GWPDH0Z/EWhnQMlcCW64HZygtXYOKIcuvKBp0QdiXJdE+i5J3MPZEx8zC07HVbYiN+j0dezHoK0DVdhyzcwzIukkO3GfA9CQjUH5HP6nToitpsLkX1vvenxKM2j8AN+OrMBHNlplKAHLHIPWhZmLnhPiIvBQyeVbeh66YCxWunKBrB5Gpy9rFmVGtoMaa4KrOBZd1bb4RuK5PHS6+m78n99GIkCSkjZFHp/a8CIyn6XuGlCQdN50az2WfB/TTIXl7uydM2HMZdthiKSshqglLh/Mxr0K0QLAvorGzL0ZtnFMcqpvSGOZHsf9cxdIjabiQm147Uhxw9mPYAR4iWg/7NW+FsysLH5tT683QsnNiXJVpTEyxnXmcuRv42Gm0ctG8Q9yOOuDDMyxQWy8OgUCj7OjCdgr7fMTG1xDTBqSDLnJyZkkvHZtAoiaB66apQaLlJCb1/sJqyyHZ8Cj/C+peRFzgXhTdcUXVbjnkVNDRNgIoDa1Sa0qLgkDHvcKwzd41+Fi32bOyX6E9uvd5khKziJM4+/BtiYQQ70GrU7+RNiHTthMMXGYIv7uJMnZ0fJGulhvaeWcSWZRWdN7PjoY38bk7PFMD2XltySFfkUmT7I3TRmr3habQsOrZFCLc0gbXZBQvBDi5xLzhXj77DaL/+G7fGE52R3jiZ7vmChxszvrjyKxy2aL+MQBestkU2W2Z3BN/sKU72eE5oItqKkzxrxaNmTp0/VPvzfLd6VfHVWk0Gzd64lX6kfaRguYzOgaXKYcijGwvdVeoSFcMhbW3xKhCknDkHAh+9/L/QRyVi3GBKneJYMTYzMK8uNpv67AaUoog46BHkPbUd3ijkqNs1FxhNqJN6C3yHdwTX5y+SZQk6XUSM6R1Hgu3IuHHTsKBGCj9OQPmy6XqRysXSl0Poov0uMFXURVFZpv608a5lVOPGkBmGeRW91vegaEeJJBUBx6rHzFqHBkmXXOxx5+o6Z3Fz8awBS74jzeG9qYtFW6k6Hcq8mz1Wo2opJ/gvOrQZ8tiCthfEJo620cs8uxHXMrYMyVIW2N5MDJZRGwwrzkOazgJo4yQ9DsuA08F3ijT8xNBV9Kdum5Sf0MK04YE8Ul/DXr7LfsRUo86wI1vZpE9pKFUaiYthjgeR2jhlHeHh/yDHFd9t1+bl6FklX6Vgo+4SbNR8VKeCN9E4Ij689D79	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiFlag",
	              Description := "Flag Status",
	              Revision := "1.0",
	              RevisionNote := "1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.584Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Sts : BOOL (Description := "Status Of The Flag",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			CmdLatch : BOOL (Description := "Command To Latch The Flag",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			CmdUnlatch : BOOL (Description := "Command To Unlatch The Flag",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cmd : BOOL (Description := "Command T Set The Flag To True",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := No,
			               DefaultData := 0);
		END_PARAMETERS

		AAncvpTuJrk4cCaIHrp8KwnZnzE46VXuCTIZyd2dJ/w18lvpF1QWq83v9N7jNb3x0VSVa0IqWcfVmUd51+LigKU+WxuDK3aY3Pg1mJzQfGPCkwm6QWT5KbCM9Cs7WJMjwy8xVRkhMwEjh48hfUZ+GS5YNys4AYafF+SA23TI3OZDYqubLQByIUgVECVOybiz3QrHXmPKCNYPm46M2NTtxS9f0ObEXHVdxZwPMAv2BWkOGDMgqje5FituTqh/PrDSQQv7CVrNhv7k64fU/IZL1kVzDQ+GIi6LcM6kQ8/oOxMYo9P128ll/JLIA9Qc6aKjARIkY07sds0dqsD+N+CvbeNZEo2kvZuDrZIyg8yrjHZXNBVjWjMeXjs3txxWxoVQc6Yvzk9aylpaokiZ/30WaV02bIqsuScINXiJOn3GDOEtnyVf9Dwz/HaSycNep4Z8W5m07MMUvO5xPWzMU82yhA2p858+jGqdA7FlBA2tHvf65E3zk+5DH48fsoGZMQHT85/h9bgUC4DgcbP3G+FMCNER4yqUf7hx3w45y+QZAvc8PCBX2N3C1gcAymDDmEf1A9go+84fPTZ506rUWrqie8bXTwJk+DR2hNOwxVV/NfC6iqYuTfPyRLKHyXPhkBo92krTBwpEnwg0shDmnj2VbolazvMm0FBBZ1PuV9DespxB0BYM38CoJYIbusDUyZQVjkFm5z3PhWSQ086wUfP09Wqlg5grL3CUqs90ms4j7n5DUZ+r5Nxl4LFWHwtjfoQ0MM6M+mNbo8KyCJ57dzljD+8jvuHRUeOROMNIzpGHDft1SvLZMjnsNF5CGdKITOByf/BNt4K4GKo7emzuNi+Hz1zoTml/KkAAYQiI3ucSSuBTJUxYorfGuaMeV6jUejnsTGkMwombReb263kFBK+Yco23oxWVI4psXuvorvDw/lzBVvoah14/fW1ZPaI0ZgDxhakRsu8cSsklmgRfxz7R4baF2nTF4DNEggvLWBZlu/4/QjMaac0XvOw7A+1Mh+XIzIeVKZp4eduOhwNhNuKlvIMfB+1SmW8ICkWOaU0pIfjMSh5z08kfmqtd+wmYpXJP7bZaeGM2AjioURwVKajxwBHUCbjj1aDdQShXcBItol9j0YHaxG6uU2OEDerFUQsBcDbs6a0c9cuAkmY7z/MT+1OrFFCWE+Psm7mrmbVXC39EUPXWhUgxNbtnLdLrdV3ckuqQulvYhEjkoFaBClf5rXEStlKnfHCJqcJRF800qk7EMfX8FWiFakns4VmYBXE9jDanIJjZGUtoZIahjqlaMOZ228kzUSBLa0wNlxryYf6yob+Nmnqkbc9crATYiPAoIAFiG0CY6KxC9wyPlxL+OVOkQBuCv08Pg4H3sMvEiGcuEP/Mx/Ed/w/Mtl1JS6FvVP905bi3Hq+9SJx8akxxUe3gnrDut6OM/Rcpcj1lrBfiBMfq1UqWFswyDzWVfqtMLYDNYjwRz8PcOThzozMPfFROWOp5iqFFZs+Z0kPspvDSTM/uPGOUqhr1cRIs1CgzF19eYdAQM763QuwFzqQNGLmtNSzIbbn2qGug7sQOYIZ8rl9qMwZOvEaCUBHPTJRqE5el07udgaVzC5NYaqTBvG1hf6ZFUa4ZyeCjz0VBGRzmOJrJSJBwCc11cvLDxexUe0i//T8Ovxxy1JvK+/oiId00TMx/hk2CRHuvT+HIHyy5pWqz9yHcWDM0iit6uyVVAOdOafmXndwmICAKMhmc+nj/CuJmXx8Z00ORyEK8AppCFChdbwu0l2mjqJenorEZJ3tOqDF8wRg6mZrxETrvu8SRWQZpkMFpOApVNCAAqCLICv5l0OSMKx02az/Hi3g7+0DPReo9p1BDku9f+Lkf57qs0L40N/356/0nUAiaP9y7RXVBLBVL2UV6FRVdl/uQ8XxqvFeVoSm8yMFaoNVNdsFt3dZ5EbwDoAme+0Rdd1jwOwjUf/vB/M4kSgJjmm0KH96NWdg3jIh4WARQrL1l0ppDABBaKLOWjfXk4QBT5/D4v7iKWpln5hFhM1vgsylRUr1KqlcbgZuetmQ+ZFHzQDOrKyqVREeSHsNo3oahWXe0XQj1lKi8Pl9DO9mGY9n3iBDF31wzx/6EzQ3LiyHRJB2Yu5Lu3hCkVo+tTiVNDZPhwRm+PR/NH4rmtxU/K0Ikl835oyp4k27OcSmkEIbprd5cXH63iAnGH7XqbaXrHiyyTUS3mf/IPhOtUzoHKIerNFhXH6FxmQPinZCsQlYpOMmVAXSDU8/72qHKHXT62nXisQ+p0SrLmk6d9jJMAWJJ4Mdg3ytdzKVqrshZd+aMLdphVshyDTIfWFGR1eAYGNCRCj0rAay5sggDGuEv/GqJpQJAWHM8NuVo1/vsa/xjQrOpAG4wiOvZQKsM5rgdmCfhQdIUdvim4weF49R2vr8NGpmyGA385ZGlq2BvvHRhd4TyH+yYuOI0AUoRMQRxNLEUqCjmpJt+LKnEFZOijbSmC2X9YHkkYVGH2X/uRkHE4fwcbya3jtl4x+Gxfg1x5ucyfFAPlsvwH1Mo3tJWl3KjL+UD83Zfo4gTREODuqMcbEb/xj9epRSU1eJx8OhZ1ATQjnaYTQACUEf9eL/yk8H6EmBT1B4y4NC2Cs0d3E4l5pitfVoGQ4ND99nwe4ThXYkXv+L2weEmtnaJAt3sox5mvsPtZrd9TvH31coT+h4qF533BDEJk28h3MDLzN7ZGxJ+o4aYuBgqlG6k+Lz9YRuN3ENOwFccIj+N3NBXBU+H1W1q80nIXaMy0ju/ea157s8XGQ4JHCekpGW56N3YuimKsAuLIwiSRzlbutyMeKWs2RH3sHnoFqMr8b3YJWRiypAim+O88knns7QTLykFWlKEw1baJM/wWclONFlGA08ZjFwl5YMTeZCJitM2Fcw3G1biZbTHcjf0m509ONoxTABMBECplnyBYYuwq3/KgZZnLBOYqDhU4/D3urC2pxic37YqvxACPfXff/aEABNQYdNANl11NOomnHhvTmjcyTlhtqSsMP15DgcZl6maQZz5/kb/yDY9Ax9U6EMHdiVfJVUb+Jyz+bvvQAbKBPQvYBt3ZE40zFSafjw4Ma/NK6MkFoQ0C29EItSEyAEFXI92xahfUQgTFisZWrG2h6lvuCkgk5DzBtoLnEyLKa+YTc2Er8YzCWopADJi0MkmE23L+C4JX3x00MqdpIzXwPaEBTSzV8HcBjtnL4EC/rv4md2MuMmCKv7pQ9pBk7pdFovPME48iaLNVdOqReJ+7qodZCpGT5/EGeiUKUKhzkLC5FLG1zm1V+pZF5Rvujvz++DcTwM/az+QRDO6BMR16PRjQkh3tp+++LLch97CZOglMz6EPuuwhvrAr8EMjVHsJ0qp9TM+l2r7jlTUPOz53/8XThYFS7AmLcp3IPYUJRhdwcc0egvQhEPA+0JyhXG+7IjUNIVd2mCeD0C3PK4VBqbdpfyUxRmJpNGCFUHktIwKl4Xvns+zZzV8sqMDQugCj/cJ0WpfnIfwEgVhiQO8Uf1nYiRm8nkQziN96sVrdvpYKHkBhfBHAGLJmCxClbbFFH0eGfPb635EGn7R1K08/NSRTLN04dUGSXlEDBdNHAzTuwqgx/SaDS5Kz6MkP7FEwz4seGqqW240542LUnYfNmSt8DppgPoKn9d0P4ANq+ahYq6ViqIg7VVWNjIM5y3XNmbu8Dua4Z6v8saIoN0swJCResQzpjXOs0rEwvbrTuhdaVqQ1kBY1xcnJMwFDqRcvQql94TCl4NywLjEe3TofM1J1/IiSKk3QSSyPvCUnOuqKmX4MYeMX5v+zz9hOMHYxwNPWouLUUlPos7mj0PBHdPB+xnFmH2t6vR96AydalBaYppvW0nTpcjEiPBuBW9P3nT4kO+uxujPtB32+4LVq/ddNQclys8A8ePqm2lPBkeLEXgKIvln6yNPwD73WsdvN0UxOd0xqhopK5oG/s9PvawkHPEG47WuTGBmDxC6NSmz1+JOFTfU5UbN03ZyvXKoiIKcsdm29K9TPoTRLLZgUnA7K8jgRH61v3AvUkjVWi9dOaY/arkxg6N84JVjdYr5msPqITREgJM+tXBibc8Pjg9EvY1xdKcBDGPbyRVlLpamPJw1P0gyRy/2LTGoOyWQ2DCJIxeXmTXoJzR44P+8xwhVypNSvOCEJTF64AkUl56R10t/HTzVyGcBMxowBUugN98TsVpC2mnudGpQ4mQDl4Uec8AKWevqf172dNrtzvaZQqQKEP98KO5g6aMy2+ydtdlzdgRegn5VmzqJ8bbbpAk0dwbZRhHL93ztRc2i6Df4DUz4nLG6z+VyTSv6WvFna2TgeKB9Wynj8TEJq3Rixt2/CBhZeu7dxEguE4bqSzta2Ht4Gf/vziNMBAAV7RCPEJqrZBzEdC3jb9YEXNfVqrpv170diMLrfRwvKLD76q6nvjwAnUaVUqXyG2I	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRocV02",
	              Description := "Rate Of Change",
	              Revision := "2.0",
	              RevisionNote := "2.0 Initial release for improved functionality over aoiRoc V1.x to automatically adjust for program scan.",
	              Vendor := "Combined Technologies Ltd",
	              EditedDate := "2019-03-11T04:24:52.510Z",
	              AdditionalHelpText := "The aoiRocV02 performs a running rate of change (Roc) calculation on a specified PV calculated over a specific period. Up to 20 samples are made over the period so the Roc continuously updates showing the Roc for the last period.$N$NFeatures$N• Auto time synchronisation$N  o Requires no scan synchronising. The aoiRocV02 is designed to be placed in any routine (but preferably a period task) and requires no special scan time synchronisation or Update rate parameter.$N• Configurable sample array size$N  o Allows the Roc to update continuously for up to 20 times over the Roc period.$N  o Actual num samples depends on the scan rate and Roc period settings and will adjust automatically.$N    ¤ e.g. For a Roc Period of 20000ms and max samples of 20, equates to a sample rate of (20000ms/20=1000) 1000ms/sample. For a scan rate of 300ms, a 1000ms sample time will take 1200ms so fewer samples will be required to achieve the Roc period. So 20000ms/1200ms=16.67 samples which rounds up to 17 samples.$N    ¤ Similarly for a Roc Period of 1000ms and max samples of 20, equates to a sample rate of (1000ms/20=50) 50ms/sample. Given the scan rate is still 300ms, this sample rate can not be achieved and the Roc period is going to be acheived in only (1000ms/300ms=3.33) 3.33 scans which rounds up to 4 scans. So although the cfgMaxSamples may be set to 20 the actual num samples (stsSampleCount) will only reach 4.$N  o MaxSamples will default to 20 if a value has not been entered or if MaxSamples > 20.$N• Auto sample adjusting$N  o The num samples adjusts automatically should the scan rate or Roc period be changed requiring fewer or more samples to.$N  o If fewer samples are required then MaxSamples is decreased by 1 each sample until correct num samples reached.$N• Commands$N  o cmdEnable, enables Roc calculation $N    ¤ if Not cmdEnable then stsRoc=0$N  o cmdHold, Hold the stsRoc value at last value$N    ¤ Could be used to ignore short process disruptions$N",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Timebase Bit 0 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.2 := "Timebase Bit 1 (0=units/s 1=units/min 2=units/hr)",
			                     COMMENT.3 := "Roc Absolute (0=Actual 1=Absolute)",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgRocPeriod : DINT (Description := "Roc calculation period (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        ExternalAccess := None,
			                        DefaultData := 10000);
			cfgMaxSamples : DINT (Description := "Max Samples",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			stsEnable : BOOL (Description := "Roc calculation enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsAbs : BOOL (Description := "Roc is absolute value",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsFull : BOOL (Description := "Roc samples loaded",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			stsHold : BOOL (Description := "Hold Roc Calculation Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			cmdEnable : BOOL (Description := "Enable Roc calculation",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			cmdHold : BOOL (Description := "Hold Roc Calculation",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			cmdPV : REAL (Description := "PV  Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			stsSampleCount : DINT (Description := "Roc sample count",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			stsRoc : REAL (Description := "Rate Of Change",
			                  Usage := Output,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAkw993bnYZrlvsCJk+2wtWFXzHF5UYK9NmTbw8BEhJ9d2K37VEdlIVS5FO2dQvFhWcaVGGp8nBBQEUZ8IzO8PzwI5/C+XQ/4m7Y+lzqoyHbJycbTNFjpFUTCUKl5/OGCVkkeEXDR0X1cZVUzQHkOlKPQ3oMytu0NQUJ0f/tdB4FyBOAFjMGuYk1hkSpMLgwzGxsnZDf2gZPrjVVSZOMsVLeBOBtWpH1omDjn0uPE2OI+Xk170mbv8pAKgwPjWX1hzC+GHfha+AJaz7DeIx1GYw6BH9n6AbobspkUcmoOMvl/u/OEKyaT4e3E+C/cotumWPLUwJgE7CWujfgkT+QL7WRbL58b1kEMUSiheqFpHgV3cROyDgjsszWp5Bv3GopfkwNBBM+vj867B2rO/66+EeoBV9dM+S4kSVPuy4zMpNZBqZI0m/RJzPURcPvsHPTezaCH/4+haO6hyMLCtyTkiEBhDOGSL4uJdb/O1bv7bm9dGm9HDzYPyNYoMpB5j+xv82L+KtFmCgBrP4D3ZyB6fdxiDeAIjJ41rN9xrnNGEuPQ5+JQm2p0XMHfM41cvBID8XK/2XUxAy00ajPOC/OPdxFJkljbvwwBoVTuFhVJ79DKmAISpVUBICLfZ5keWYGT1R7ltM04Djc3SE0gIG5aqVcHmelSM8QKbKs4Gr37Wv7zEN8mnZ66S8KPPTKzONp5WSzBF1bSxUa6HaCJux4dhYAJmjNXvmtxrCwcuuWsWXmzYiarGIJyyN5hwtSpN6t+NcGu2l65I5m7p/WNPd851NfQDh/1mIunHwlAhWB7wo21YC3dDyOd8yoeFcpXWBbf9v0yvUHSID0Rk9RO1LObI+Gy5XmgWRIet49rl544EedO55DthXSBE7YUN41txvl7WVwWbxrTePdUQawbU2nkcXuRxzIDvGc7IUdqOaS1IT+JgOo1SHd30rPKrNczmNauMjNOkK0aAgilucYfYCNfXLs12XJB4TU0/fEt3K2fRjkn/gbQyQeEnodZpc6in+bvhX9QkvbnBgJs/jQr0i5wJM1c4lpTqH1DxE2egw+2N+0fHmq+htxj4lIhOLGpnM5eLm5SshaNkfjxSEQr45CDArOLza2YlHT/n96ayVOcXGvgIiskYNgctt9AZG0HfRUWliM5WRCe9ZpZoHoK9ZSkwvruZ0TWwigJfo1Sbrlv/tTWc/mNsFUapnhqL0yqrOzK152phRQ4TARSZFR2GJSlpzdfXPpT+4Bo5A99PEeFLF25ARHAIzdDxpFTSK1CiiKKEvt4juukg0bDzC8yVjg71XuEfCZ51LEAV5IXiB47TN4nOVR6FmYShbKkHxoJxffpactZDSY76JpgH0jaBAyTEyz9zmDCF1WOjsAD2mE0YmGjALsqOrh9IRXxgVgXpLdS2prLorjwjILs9HxyXDkVTwsJF0IuBe4JSx4kEqcEOlJjC/ANUrTzOgVcDrup6di3HkdU8jD/gLzmM6pe7R7QmHrHJs4UUKRVDAvHhxRfwOk/8rrPCpReIYGsn3riofvxC88hycHKlBhU0rcEni6DhjnKALhRHAdI2B1sMoEJ6IqZImN13rMnMDclAj54QrDatD9EJS1fF9Pj8TcqWXTcMWO4C6hUy3qXRTXF8FCWlUunKm/2ZZEh7XbyVoTGADv0V+ig9DEhsgxSYv0xmglEuA2fFws890tdixWvxxm5jmp8rLlPk3TUf8uf18MWiGrji5GdJbmyhnxANksIlP2MO0zV6oJeJ9uZ3fXIYWTPetcG0acI1JYvNPGtIEwI34BHWWOfy0rUJ6o2GBTtpR9QpZkJbWpc5+WMlkV2pCMbZjeyE4EYE9CfRSMk6uOttNksmS/JGYBsuDJbO5fiZ86t1BpJDyI7bs1UrucC69F1wsTF+vmrcmPhR1pwJwPlqWaOYJGVdSh5hkCqjRTstL+Do7Z5KwlrcBcSQ42Etlkxd40354QWJckK6FyRJxEYIou1xo1+4PVRVAgDV6Ev5MR8fMzUE9igvN9NXtw3OHlTmcIBJLQkotZM+lftumaUO0aZOBnghXHc+xhjxD5iG8LitRY6mbu62m6RG1wDWWvDlZWX8f5DoPDbY7Inr9TXx1l0hGgWt3Ge9gY532xGp5TH7Un9ZFbKeJAT1EGlQHH4QABDjHavtwk2GU9R8coe7+1aoez7ASxukcReXT3AQQp8UXeRATrbUeRSAVFk35p3LmFmukrm9yfGWOlxmdXVsnbq7VYK/qy6jT39S7DiRLl3+e8pwwr+TAPjc4pj6UpNZp2FzfpiHIFUZVeQvJTFuzraUzKRO/4BTLchYUfBH6sycv6k+gLsowyVGucrsxNLdEVkZ61GNtNjEknJBlJhlJCJHJfniRBLOxV7MDArALpPqTZYwUwnTie+L2x9sXZSSllVB+8ET9hLO53RBn2lTR7IQykm6BqfZENv4Ei/uW/6heb5QzSThjg4nLku/smkt/HRocubR1hJES5KuCobPki0CpOzRRpcHrO55fcDwVaQl6dWW/piAtK0W2xYRddVVSbJwEiBzharbNFrpLLogb5JRu2yAYZcuzDl5RPFjioGZpGtZB027kWWM/qPM6DfXDpzeSpoBA3KXgMV3qYok3lcy4oPrjfydKDh3LwXDVWakvvxObgMaGTxHjTuXtYCewr1cOG/OUp8SE4wlC+47GBcibenPSofQr+Gwy3VU4HaTngzvZ4XkFTepFgCvnAtae7Pj5rclO/6ocorMW+sw/IiQyPmdCay/cacLcUe3L6PBLMDm58JJbCiO3w3Z2iIJbEbUyXp/aJdcaH5AkU0MfWO1otKmxG3qHExPD7275PwIF2R8ahsi1JUXsF8YJomnruyOWR+dxV4ju0Owhc5c40l3GHNiqwFb1EPuPU+mIEnxefeS8/acVLjSm8FlKNAER61EcGooCKIEfp4OgRP1liGOilnuQP/t2aqrNUi3BnkOLl9XhMFawSOpFSF++KdTUDoeESANF69OeJEf+f1rVPCNfC7xPmM+Y5J68/pSpm1Ms+l/D27ZmTH+msrSQ0pMRuFHjKgHqEa7kngRVRA6bknlgwiuh7yBZ50FV1c5nbN7o2+SXTkWpocPD070qAkHW9bsMGeh05F7BkK3nXoveigbVYQ+mIxLqgQG0/7XqbHVxy20DYmh8fHg4Y75whQmS703b8XT8qE5VTWip1M4T0BjO+VthU7rWlRcxXYrAFaCm7gPgVSq9ZAyymxYw7QkJyUeGFe4rFuEhLRWu0mnEHXG93q5ZYZD8hnVac1sRkrKXOCYBUVs0NA3aD78EOIxebsfHiEOVUfDNFLp8s+DcTj6/5piBnSWlRligNM3Tr5VV4u9a2JB0MuNNUu3OmF2XcUEaB0UuwSE/D0ZdcncaiDqGX50mEO7hWZ5eBjgED18YNMeeqHqevssTid6gGC2GI3fszwuOx8TKr0FEBs8JDFWQCQI3HtNZpsYg48ivFvv7ovADTypTeOTMZ7I8w3Oojxc2U0vJ4hfmNVenIdzIfIGcrq6wxASC/+jvYkAkbH+LW0HdL4J0zCyWvfRb6C4jnZxlFRb6aWu8DQ01Hqo+IHFyZe9Oc3mFQp3d2XKtsWXGVD89/CrtsmGqjQTiKR0j74Wc7YlbMmaJAfXbwtj2VqIK7nxCuQcyrpLbKn+R6d3Wu0/ZgwCFArZxRFoGIEfaaNBJ64NVGeHKT8WbGLSckeOIThd6YT+sldcjv7e1RLzJ5RI7jxas4ePm+dWvxPct95HJRKbhXkAXnzrO5ko4fp7Ttl7ir6mdDhyQm8K+/WAYpY+MgBnGpkiYkQdjIZFMMgliaY5/Fv/cxrIvLcKwwCwPJFASvh7/B/D+DxnsFULwBEtjxOSbLhip2VDmzSwluewBY9vu7s/faq/Daokl0Qk7u2RMsYNYAE6Oor1hJBDWUJ7R51A279uIHfjVQs5i2PdqWyuYk0NNBY0zAb8A6t0cDmZnUhq+Z6FzQ7JsupYE/rJLjBFrxMYPyGBIabDDNPH+Sng+9SmDXFfEh6GakkJ1jszwu3oEQHvYEYAI5IwVnJTUayIfyNsjjG11eNPyiV5wb4ZpKojCj7ZKqIU4p/WaE8LgwFJKkBoKEzdm4iEbKjopcciIb/zcO7xbktw73Sp2rWILgmdRvU96bWCisD7Pp8rP/szmAevGl7ZVh5gF57oJPjejtlPizzmENStRnGOI7hOlK4IU5ZRne+vPxpa8wExnIjGsvUft/zmoOIFMc30GFywRJurV/WyE6Y4QrjD5oHy7bUuGuBL7LT4VB65WAt8iUHlBUN+Tcb0XvGelxU3MTpOkOla/Pjay1Wtb0ZP/Ibk7zUCph5MV37cqEOuxIVon+ur/oAjpOSTp1X2v1TVsYlkVyyh/yjD7si1Gj+c+hFCpCdhtOJntgJ0cpJpotKqy8jvgCtYRYnok03vFZYX42KjlgBj4yRbVxJVdYnU9DVZ4jRFdYMywnPiE7PfMzx4ggqHzY3u6X6/s38ii6oGhjG8x1cy95U8YHaRv+MofyuIr3y71GQjFEyL6ckJQuC8rWU49SubMiXB26UgHuRPrezXUlAijCq4EbhqIYL4HMHwzWd9osSZmBPMO5EW3MatSaCPaBJMLe6ROi3LUxIVv97xG87v6aiVoRcal4NhVBsGl+i7vfRkHXmutbULwupFfhidQfHb4UiOlDAlNP4rau/KbstA0H1n6q0j4aY+gWFbm9bVEVWROCCd3ewQI/ncsY2OT3c2FLQ9IKDPsXGgBYcTds0vnTP8jO2F++r4v4dtDKcmntShuFdLwSbd75aNb3QSRp0/ER9KkVlRHotlhe1Qff1DglAVjd0vEBENJgqjVk3l1W1KndwvqCT0iI9oEW4u4aJJfyOABVUJ5n7aVfYjWiAqlpXx7ZuTbdgg1N0ImIkkajAA9MGmJDzwhwne0L8p8+Yr5mUBGMAe9v3eAUslIVAeu2Jjs3YpTs7+mW6AkERnLvmUB+DwEyfRYkVby0QOGhOZqAfjOXrXKNA4MMBlF4Uw9TkXigxO42075hFzOgYtDQQ38Z3KXwfq0o/XRlMiw1gq5UbwZVDFEqZEe0KpuLRv3+M0/aUg7CTpvaEk5TORdynvFumvY5dZlK9RxCgzKT+brfRAyszPuL4E/bac+TufbjxdxXAPCf8HtrmqrZQOhiJZ1bM3BUHZsNoYMHg/7XBf/VFQ3QQChTEHGaYezikwx2fShZMWeNx35h9opBbehCBpcy/ZcOrbBakQtaFpXqdxEBrCFpVBYvcthgQVteSyKCHVIaoPPZOuAQOOKpDfTVRUHpEn4vdn4TH440OnKlnL+SxO0DDDr+HlPkE39My0ZPfdtrfs/2YRU3DbsyuaIcmSJEk2MsxNlYhW4n/sLqGR8jqYEXipfPUx+LT44PhgbUO27vcBbVIj6PPbVpDpSRNzzlkyPHIvCg9ODh9rwppmm4t7H9pFBmHf4ZIuFQvvAaR4lRnkEbWEL3xIRViaUbsW7qq4mPyEMUSkpfwk1s4OlKTFM/76IMirWtpH7pRV6y2jpp2Mu9Qv7MWW3AEzytx4dbukRiXKe3ywBVyUCBS7zxBbLq6UIcFvGZ63CvThhh4rFkx4wsr0K8PIh0+goJ4qDz2mkawaFW8ud7AiacB7jbaWQsi6dKgvk6bW3YBqS1sIoPUuSLvc3KNuXWwl+gjeiUJkkGqNQNVmWbDNWelg3NLNJwIZ4HHbJ4mwN6Y81l3FRJAMJTF68cnnfZroDTfmexm3DPOejUaFwA5SoBG4HUzJBMqbPDoQe90mvG+T7v8e9k/7b0eT9w9FcI8aEh1sxYuq7iBfb7JQhfdl4MAf67NnUmuQB1ji9cejQ4qoGt0VJDWxnFICHvMgxOBkj5YEGcMkklXjecA/bw4MRgDHU9mRswRlCVRgfdPqEDUxxKdhp6qWEHNrMv0+EyDVOtdiP3X1yEkqi1o9H1gFk0+zVi7Pip0xvZcGvmbRQsVeA/EoJKJXo+nKRsrx5kLMQdTAq7Xg3/grHvWBYgc4BH3mhjXg+taSxGIlnQaF/F2sj9lM4IfywasMLmR8iyE+VxEThuQkubYkCkbRQaHuB6WCH2XaNdyUf8nIzVssVq4PsTk8VkcsIl/HwQ78OxtOgX0g2EOdZCU527gLMyThwE4Y94XCcslZ+qXqAm7zhuEAeU0mlmx4Rmrg0Cw29zBdmsSFassZJFZhg51lT0kTiAD0wg8WK9NYvR+o6Y8hq1CouzEKRkca6fZorv4XoWXAfCNjmXObfaPhxyQ24F0wTy1riAGfwuzq0OGQsjmTdF4tJS2tz0FpYOwYqAIz0ynzH4sLI1GWPX0havkBCwl+T8soaWhaI/fxCMnSMSSfu3VA/FAfbA9udWOkwLpcv47Eb9x3dc2gz5gdE2etwzxiX6aofpXMxkuUSmwmH5wp4tLzBoSSD2NdOlCZ1tovTJ1XdC8VC7w5PCabTA+HO8pRD4Yss453uVsJdofLCShHAW9ZbX0N8hVWCenxNwc3GXzZBLdV9uhCN3dthQVRYgVZbX4RCDzKSP5PXV3Jsj3nYDcdUlMSHfVBMbz+vu48hcNKq07Z3wDcuyPyvBrZv0scAPHl5BoM/AQUmTrJNJ0TtG9kVELx0c1rWDNEY7DEe+kkCeyCDMXzp+TyPWBEh9Nx5YoX2uoi98DFdwyEcjiTPkV2+QAP6zr2GvqZtHmgbkKYKfemW/jas1QCMjrpZoa6pt0tb5pAaQD/tF0Vsq6omKGZ1U7DPdYqkUygeASmZSRXWh43KSPnmdeQavmlqy/hGXb+9bUKTFRhSK6RNNO2IiK3uIXQEeBc5ILhM+R46DO68QPcHcPdgMwRg7ZbO/NbM8XH65tIs8s9ZwFp1T+DbZBj7cZwpo01XpI19cT/0CkaPuIlhtGWhZL+SMe0t4ehusLnCiGyrkiFb0l+RsLN33k8Y7af4ecXIOCpypiHhrYvQzfaphEkfbwR46kIRN8qw8uROJSNCaHBDjPgFCf6x/NSE6Dwo+EB2Uc4CuhcEER3nwQMyuVTXvgPjefJBbxOPtdxFwACoVA8kQ8GAJrIDBHYdoEhpdr2IoHr1nyKdWFyeRF7zDwneDO9BrFaAkIbPOae4UrAGlRq+b0KfXM4q4SQrSaA5CJScyKc0pYU+lWas8OkFv6+55oeZKeD9N9FGYESAOIIfL6NVmqI2LcXJxhXAfNuOcZcvZRWMStpLQrsRZ8vaX827ilNdt5lrTeZm1TgL05ga4Cjabo3jBDS4sssmSHS+a7sAojE91NkOj3d4X42y0Tws8RXZgUdh2qqcvM6oQrqPcLSvzUPOn+QjCzJgjNXW162oEMXj7+YLy6gJDAgl476R+aVIornz2yRTnvs53SHRxV1lX9LqeCPlMoY65Bzptw2MRZ1Z/mtE9fqZ//tTPLFs+j0BH2O4I5wwfysQ5m3r6x+/kyGB/6j0FFB6qYy005lPjj1H3QvLKm7CB78IT2T45sOvKj1yXG/Ha0sfqxRsj3xwEVhwUGJR1VfoWNgNcIXtgUynCz2hLmG4aF3ZaLvcFK6HjQYTcToazlIvWrkFPL+wnWv65Hnip9GWZ8v0IheYZKgok5a/i0JvuPRwj/RaxlWQC6LaOnLbl4RNQFRpiuUgyE5GSrvES7WmfFeZ5xUX32d/dXM8fKBD3th2abDxDfG0ox9qQFKjPRASU/XJIQBEOZx9grXuEWuGgJmEbG/fU4TTQZOZYAmJFZw2gJHtU/rATJS9v4rWiw3h9dgwPtIuSvbSjgCbhVj5cO9jwMzPwOMEhzVUZXEKiBxzn4DE70PLg/X0aWe8qShKEO3ktAg1Lp3hBSfAcxWW2N6rKDeH52rTDFRKXRc2NMUpZ3QgJXU2bdk4CkAnIarsZEofRqGQlJrR6Zrt8jbHWWWTH9dyHGMtcp7cI4GlmkDUJN6HYA2SuQ8GstW7ZmYKFCGFIOYkEvCMDWlAsM/n8S88OI7BIIsceeerbdDwU0Sr3+gV/iMqqaFYCL5hsPEGZtJ+6wuNqAfjsOy+hM/Wjg1pbBBIG62X0of2I9rUHTpOByBOT7CBFPNuUG8nXqScyPmkbVA7BDmdFvNEN91IVE4R0OCV3cVbSrjlMlBCaw0TLKi1nzEezs9xC0HF8GZ1OXyDyBVxciYFMKZu6dDZ7XGe1sUEzJ52Sbjs0cnxnYv0TvA/bGNnvtz3WSLyFybNfC6xb3oaYNKprv3ELRyoj7cyVc3Tlx4+EvZXdRuWAP4aQ9MM+9WYe0+YNsLcsocWeDx/BZGybmM1hWbMr99QDnViLBy8Fyipi9FRuEe1QUcYIljXIISq/+eodtIEK4Rx+2Cbbd1pdifhV0NzleoAHEgYzWYtJl/E8MP3I9RtMKYbl7xOw7NCk8NjOFikxvpUKePacv/xT2t03JKcfbvhtsK+jOGrgarJWclYvyiy+HU7PY1Ew28BjxtgmRlGrHzY8kPmFvn1i2ddvRfJCA7X9SfPqzLWEaf+uKSZSPLlwPlB4ihL75gLOEA/vbQ9sQ1IOLvCxrOi63QK5cSl4InGIMOZe6XIfQLMPdutjSKKt4Uqrf9qnZGMA3VvxXeaOWSNPGxApIbZ9pfQQ1qNeaZH71KkZR37vzmHzpS28lTq/l/qWzgFGJQgfYHfakUBNlS00u2jmmYamsCZoaU1Z97MZOEmn71ugl0zv/AtnypZijzfzqyeOgWnYLCP1Nm+KurNa0BgfpywlKKUuEMdyaHB2oR6B/tVIdb8EERn15MEepuNv3xtP19m/EODHawueZevfaPM2P4lrQQO5b8WiwRtUZlx7zFF+XGNTsxKzgyS+hSHMByQ9cSlHRXEBQ3aprDTFB/WVvKiunGO0wKRVSFQioaElYix2Cw7uxW2SJ6jdRTZseJ0jjyxoogMTVfg42Xtztw5mYpc577WWmRh2nzuXpNtPfBvTrM3Bc8aL6bAzAvOb5M4oPRJXkV4ZJ3CWTKY9AGnjWtCWj8KQ0+9dQKQiJYWPV+Ip24/8cEVvOeLRczMZP5YSLPc8pxGp6lqFH7C/NyB18iibEPxDraVn8OffL4GVLHAEHOOizWvruk9JETc5iF5YOSBUxq9wj51vPnXEVXv86PQd2ZVm4iHyBsZ49/un+J4t8MU56VJuNG9BSSBDLq7V6GKU1z3JagZEXHQVxtUWBRNdHUsYsZ1G1VyHVWa0dJk9/oxRJOqD5Mg1uSILusvtBSvN/n8Z9xWpoy+akTylYnqAFgG/CqTaRMvTKmFoejhxWP6UHXPQvICdcBsHxF+pIAiffBqGMfjo2ln85iEEcxGJ/t9FksIBIUTxqnj6h0yNa+5Q2hf2/xRWOO/LhZcg3XBQ+wTHGhQq/qrcIaoj8tw8HrkciORxwXUeDahZ7hHKlyG3NwVzUF3POt5lRHpk/AgznIJx2D2AVHus59bCiK+bHe+yhIVZ/j9kTLhAQbfwsRyA4kzsdd2Oaaqgz78ymVxesLG9bm/SsbtMChw8TfOIAwOFMDE1Rqe3AQejNJFVp4e4lQGLOvBivbNTHCAUuApKM1Zc4uWZSdsHOpeGKPv74SCnd40YxG7OJFUr6ybFb8WtLLZaL7DN+/vfCtD2llBL+1dyG0U24VkgR+mBOf9rrvj6ST5rG3CVs/qjRUxbaEQipg3qjcXF2LyHyB0vvwTA/SUdC9Tb4B1Ln01o0VQKIObjeTQy7t8ECUBsD31HHrMEjv9VWNEHnW0A5jF4419rznt+AarXZHW+FkbnIrBfnHsET/phnR3jSFx00NCpmREsDm3KEkyPVb384I/SS6v8XtseUw0EQmMd7x+72I3TlVNaHTZZwugvUKmsr1B0hmdLiE2OvkaHrrUFH23QZp6q0NDsKUpcS2pGIrOuWN/GDq+SGPnFKMBh0f4+KnlIqYje3WlK/QCIyuZzq0v8YlzOvS05Z2ufl0fD5JjulaKtXOkpZi41LZFIWuH4olXT9xPtsFoz6hUxgWBTza7qsijOGOMH1GoyHpiODYu9jjAXDhNUs6X614KjIvntn707Tzlm5JYmAajrA/b31ISG4G+7oAaAwmfWyGY/31meeKYrayaH/o6lXdga4e5KvEY1Hx53SeW+WdfJVylEQ3q93J93FPnwjtITJ6iStiF7sUDO5pXRfvKVawf7Ih/R4ynQAF3EKdnhf0G/LYZ3s+Zks/RnODY5KDvbxEPGxbP0JR8c9bv9qfwmwq66MrBiRIipYQFHTSZ9Ma5k+9Rs7NqmNzx+/NuyZqVGPm+EI/znEtUJYGp2OCDK6bzB3djhwVvsY+McT4RcTqVd9pGWCHfiK0Olojav/UzyhZSsASR0zQ1pe3Ll1wqyn2V7bqBwLXnuOKDWqUx103WY/TEzFULe3o3n6yOwp1oXcv2w1klLZLVGAvLj1uULBRMQjNtgHcSgZvHitbccTBoYjimNWM9CtQymrDJcoitM/zfqLULkvgYOtax1GX5Cb5thOTaQwj10zevHMiZbEX4ltH5aUJnpfnJrw4klbhEBiRDnRSD7gys4xqKFSsa5QJO1Yle66plbP07wwgUR/panfuU4QdPaM4374H5UFwd0S4z4s7vZX39f2F/G3ac7u/UPhAxHk+mgovig0izoRMgzkcT9c2LwR3IEF/Jo28hDmxs3Mf30ISHAl6gZXT6C+fW15NjA5cqHTeSeZp0kHbz/dPNgKtygRX8ZWdR0WToe6ufYX2uba6sEve2V5xhlpLUD0qWPhwfMFEdpvsiXe/CQCxH14lLRsKfyvGk+uhjS1fljF02HusFeRgicwzxd5pZ9vWNLqdL2KTOvh27Nn/iGHFM/EetwcJ+31luEqG2XTJe+G2b57RUpr3crtGG7hxpqUdnKhBlwf+cLdkIc5ec3frbjbaDOvo+hNKM/iCZA6U2jtCEyV23kHd3/OE9NtMEu2oTFZYbjOD+y6eUz+EQtwNwNpfE+JSGVt+jHsWpdvfJ024C2xCQ9nG50Bn4ufsZ8PoaT7XAIdxsG7LY0jb1wT0EkEuwv4DCIVJcFEiDFwC5AK5YNb7G4tc4Kl3gWHgOphFPUsOjyrSK8FiszQAkwTDf8K67FXa4MfHDKYU0ob0wQCTnsdP81SyGGdHku/fFOidqw6a/ilHRMOPz8R6/RTogCyiGQupG73XIEfCco90/8HObGwd1BK+Up4JhFW6KvGHfAMkTmMj/mxw5KQ4A3kaAOudFLXtXhdkFTokQoHbGeX6iyK71v+XqO13lPYr5oTTLFTAv4PL7+6p2FgD5Q7JWFRLpfthsRH4wjl3wJF7RYJW5ImrmPw2Mut8iqzzFIJ6gtgt04jan3Ax+CLD0tGQIruge1VGxrA/PzsnmfpkgOetvMDbagYVl+nZFVbt1yS/vHyzqirPYeaXA3ssc0jMVJF8z5uNeVoGKlvkHUMJPbDvrxPxeKq/DVy4K1HLmVu3pYoXGJ4vEhqu25kxBoE6gzLanAIhHNq8J72E7+YxI5rYWuWbvSR36GF49106Oe7mDTBLboi/0NESX82X+GqN/HPq3bQDHJj13sFnE+kiYL8jKvyWff1SYIdqdqLRSIYH+7janp6/WSqAoq0ttHwbEeCRqX/efDFAq4+7JXBgVU289mIr/fTPqs20PpZazPqNX77h74Ym/rjk3vk27wGoZwzcR7q7ckR/RMd8chnIHh27H/ydXqVmNVOuSbndEFlAmaVKTRw8r2OcsCja3cqXiR+tTySSVAexM5WMmPz5sbhgk8+mIBz8Qk2Z9jPVjbdRYe8kppqs+kqZtaxT4S+330eHVH5uz7U7dl1dA5dhMdqD90pBJAHn68E1pKQy2SBQuC9wPLsVXR7/DZFgGpNS+K9BvbnYtXofiKEGn96AX2dv/NMo6q1I4ypHo0V1fFBZbL0W5qe7qeukxwXtowzOpSwDGaDcj4LnfMSiPGjWx+lPO9CXaZBp2GiXMUzoj0bJMPVLaakPMuInh0imgPBIMewt4+yeWqrq0OvBKYv1hGPiXBjlSfqBJ69gYVOUTf/dAelOot6Z5h5wGNXCqPuy+qtvb5DQycV8b7s8NsTcFv+uPWdjD/5pB7OsNGz3SWI32uwIgDNa8V3f9lMF9tZdXnPzjxrUgmb7GACiA5YoHe7dfOnU4k/+0TDFNIrD6ZV89jXT1Y1Uu7d563qNuuzEu0QGX8m8EAfhDLrm2dBocKxp235GXkgrRF0JbgJFW5cTvgXAmF/29pOx5lHsoKFgMpNdDZ0cK8QBmFTlreBUt2ae0To5InSFv7gA+EWiXTZuayaOsOXY5mnJIplQ8qaDdO72hpJ3uMYpGDWDFQl8IR3Bb1SvXThch+g81PZQjilv6tXkICRySycrQA1HO/KqqbqtOhXJAlIOVA5BpHnmdmvFRSlhmYoMBRWb4NP6Z9PPMw75iatkUi9C2WGh8YNwcbhrDsiNBNeE3rEu/0MbGbK/doINZHeIY0oBruCibv9KqakoGXCr5uZu1YgXDr0aernIQ8xbATMoMUEo5uYhpD9uguqYVfCFSdxsqwpaC3rk1PG1Z4wD1TuusPeUO1uBgOTvH6TgD9ZPDbN3XMgU7TC+hHQrqwHw1b4Wgbm1Ju01/NkmgM1qdBnKcenGX7TRKy55KhO2ZLOFU0kv7lt4zVsYibn4S/bbaTALOgHNbkgT7vamonlusTAWspy1VkZ+MdHCayFMgfTkmPUZ2KE1DyQ6pt3Ek42I0A3DUovQrFaMtX4aNwQnBqt8kM3/Sq6on2AjiR9e7mkisyHmihXzbN9FUmkuUUJ24R9xS3/ZYiW9hK5vmAAAkfunlNkp2VU/rVwybywpBImzYaP7hrdyc/VD7f6vKA5cm+wpaX9lxqvnjB+LYNgVLzMQVYnRuNt8RouYiomGejKbv63NWOWAQE/0qahfowTzli2TEVauXKbVc8+sUzjxJedL7zZdaYw84lWvSnb1+Z84uDxR0SoFETwcawQuE+KADp6fLm7Na5eDsYFSNkbRxInFzYWAEHzKp5OWe+PtHnYiBjd6beiR4cecLA2yMmNofCww2aQEcCeovy/zB1zTRGjEQmNh1oKv+7GxMc+sRVOKYgMBpk+pwrPratAgY9ntWMjsnoNWOd+PEKl1CPa/Vtw0JVopWaS023b+eQCHTk0ALWz1o460qHJW2JfisR/c4V5KbTFuYvtpZOidgp1MfZuCmiUbstjfzfV0OAo8OOep9lBNmhlBg8YfN46feE6YYUXqpWCJzyZA+T5DmMWAkZYKa/zfxd/g6NLKCsFnkZy2027+VbFs/Jnpf65ODhreK8rLNEI3Og7NALdyaeatn8cv5ZZxOWeCJy3yZBijv/mFovtwVzXFrGfTaP36t4/OUq6bNgt8r9Cdbw4j2KPF/6wPz+lZohs8O0BBiGfiKEVT+X4Hikg32Ky1AEIJLHf1hdV6R8VWe22pAJQakD2s5YFQ7ahOAJ93gtm9lX3pEohlbvJZpyw7/iF7wL+d+6id3p2hz5AUApvCU+NrCTFALaKQVkb+cKh42yniIzGYCUhgnTj3zlydlrkDEmwnAUG80luLPjh7J7gsOfpeFn0EBm3SmLZVSgJcnZdA2q73jQGIbc77tKksinZ61RiRrXEDjOJABvZflnXypaoi39jnUr+kd3nT/i7IDsIY7EQCWNfyIFONCMyC11kHUx+vc+sZuByy5h3vFWnxTg7STBDKXciz6BhUxTBqKIjLiIykGw691zVr7qtUSXfOepOwQKPD/P751u4sdntUI44S2Hd+k2/k8oeIUbybNsAWrkJnQUlUksveXic1g9EhNQxpec/I+klv96cfCbXam8cAqWfIRnRECGLtZc4ZcG/tLd8sbAiAphTQBy9imhcpPLdLV8mlkTvTU9N2q1lz+Ex9v2WJVwoKU4VsHnCz0LB5z4Gl5u0bH9zh7obAneVYGWn7Y/1rAFt0D6KF1rrg2uRRoXU5TbfYOk1uVE0qQ/es0I+2GEER+lWxkzKV+6FlBUncmDDLwinnBsRmEyS8GV0xoMN4Wrp+PMgwz+vr0KWAmguBSGWdFmf24ZCbOgcQJjZN0EOamlTgOajrzys7u6JWiCIrhE2NQg3LIbkyQcHv8pA6g3pl2m6AXXIyv83tScpqVTlOcLbxYC7FQuLtShZYW/AAawDH5n2MyI83vJWrunzC08W/1ESZcGQV9kOXHoTMgO2DSDGZryp4IgdpNjaJKrOH8xRMWVJLKQtVYFzGxVAOAtVApH/xnarn+3SAvHHRP60UUvHdw0pyI18f1OFhapwrtjsS/fYFe0hGIu/KBAjMjeVj/Ed9T6dH8Q1fkPWKHDU3L8//5EWLZvw9F8qhw1WMkcCaRdB3jioI1I+E7YAp7xdrbdg8/GTlGZMOdpNhQ0f5q3H/QntiqXVs8/LAE83JjbPqtxVcxfqwDFeJs82yX8pbzkw2J78/FBtbvsOZmzlFaQKkYpcGHGqGNPI8yorHlYPUjPdLFL1Wcv6nyWX+g0zcKBDhT1M1teeKZpx4Kcd62skOOz8py4YNfH2mp2aAIQPAt3qdLHj8w1zQBoMQ342qKMJqCoP7NTS32aLNKUPnBhrM114BKYkfq/CmMPYDQn60jI7Fh96li9mTy4WW6yn5A0Tfphqva09q145C4TOpOCJMMYIxeE4bbaRTVQi3lETZMbS/3G1zhfKiaz9QAKfrGNZIG0Dz0iZz7QWq0Ehe2sXWX9Mgu6ezv6Eh+0lt2iBb2Bccz8xmjctKXu9HHT198ZfulJTLhbV4ixqBAs90nHjVJKjrCkFZWwHJS+OQh0KVI++uel5C9ZNqBDZlmESOt/BffqQzfrqcwSS35UvXe7ev1921NHTrgsKVkzfq5w8Oc0DzNnyU/LFKsoOtYSRyTCIsY3Q10JcPVCjamlbnrqN5nw/Q3RYx4eW4kuyninJlpo+rgCLGbmNbmr4AM/GoEj9EjGGV1bJjiVy/fJ7eCjE7ZEk0kDK7PyiQpBAqJ1dSXcFj0qeSvGdhhkDpx92LQRGpC8/nU7ZKW4C709boE7QbHQQnvTD9k+pdK2tYmWO2A1BChRUmDgG5vKO7OjmpSj1wdgRY/zq2GYUe9MT8hF5AyL3gZGx+8Fpdj1bRA9kN7UzFYZxVTkQBftV26UR1YSJR33GgGL4hnlz0GDlDFpWE1VgZ0M1uUaY4/64T6biXKT0P/A7RBA1P094wyXukIH+ev5AT0RSJn8qz8Qis97RnAiJVbswhKmDAkXt/8zAskATbroUdlfOoQcXX3opUBPhs2DM9M7EV1iEzcunJz3i3vdOeXNi20aXeWttnvKK8m2AhiV+rXVjPijEelXwLagd6QcGH7J14Cj42z4dQQrySrnzVSUgWvKW1lRKjMUlnFDEmh+fNlLbrrYd+VldbP/JGlkKZE84zu0QcdkSYfJie8Zpr2B5rj/RiPceMWzxvyFeN5kmZ5wJ1swHn8rjZhM9cl4KkjuAgBs9zxTj5mTOyp5rGxA6UZOJrK58d/ntBhngOXRqXKRtGDHDfcn4wW8+V+pwnz6gahw65bEuMIjoGoNYXsY2yhGf5K6905/fDKMl/0J+Rauw6Jwyw4LU6cAM62XCzocxkXg5FxRmYkt20L4LD2HXeYdyvayu+qDQ1dFESUwU3pfOrVoMsYpyoh7KTtxfPt83GjBlKeBvxgneIqJ7+38hOFCwOoM6+HxaeXjFmnC72of4EGGSP22rpQRGwcJP8fk2sNhdQ/CNq2B/ZQ43C4L9NrCIBBQdn4LMD3QL+WfVBskHd5V94iKGHpepmnrrUeXrCdFiE3taEjhhdrxZU2OXcBKNd5mmpfZYUm8j+SGtAKBRlnwyThb8tIAYQVq3VWhYnHTzCFub5/Ab+zkwopz1SCmc5DW5SK4BXfTRdRJDFiZnA+1zAa0S4wMtZzpc+GvNzZrfMcrmQVOUmJtHnfbC98P+8HiHNZzs3Bsfb3i+/Vx5xLBlauo82KZXwt/c/TJq9t+kAc5VB5qw4zQ3zsWSR43xdY+5hewsEVSLjURTDKsFQvYviuecEYROrf9ek2vNIJi3B1twkq52PynAcobu4bOzLHYtHw1ngA3ASD7MNBKNC8v62dirTUYW2oZOWJWGr8qLYqk9nYAYuf/fwFRUK5qdlnuFHx0teplUU60064hTIlWd5EGNEKK2jLs2ra4OgXMyjdIoDaJjFn2BGhqoEjMCG4kO45rgyyVcFYMUkSjhqJ+QxfUDG6fd540tcqS6nINq8nQD4mkTKxGuiirDdhaCG3pIGuoWbATY0BSmakldB/C/xKuBPOrScBeoWYzRT9IDvTev0hndy4IEQDt4X41EJPXFByd4Pow8J9i9u/QmmmuZBMs3A4+wAAZG5Zp55zS28baDSNYOSJclm2maEQn3SvUAIa/LenUCvjEgNqbrzHSWHTpiLgYxVw5o7gZKa2vkO5QRMVTbyvGogML/e1CSLQqE54d18UgOwY75zQF1r8SjIr2CepXlIWk24j6zSqb3k/aWXgYNU+5GFWPOqN/h0kSxxrWXpqlpGu4y9du4QXVPr3zQ9K7jHdnyQ8d0ahcIe1iWEPA2p0mkaWNcFWQ1d1ta6RglIDTwpFFfn8VGnqMZ0IzwvtbnzNv61rG7xcOpC8DylfO8S0E9r0GKhvfqLgUY76+wWr4+gO7Xwx98pv2LXMQc/hyaqmZ1weHNXmgFnmhBdWv7i9kRmt9eK0TUUR7SYkO25P6cNwxc9fwa8Kn3r/xW3bQgXOEYoxUIs8Umh9iQKIE046Qcewfvlnh6qj5vHwtJF/iViy07VZXaTPDLhdw7w7arkAmZBVtxJfWCVBztKQa4T+oIWDKNqjrWxz7EgSDYwaKzv8Rsdel0oOqXcMB4rhMF7dmQfKFcbPWVBGbwSLPW7YQ9SM4YbVWWqGIx0HD1GstChd05DLZRzfE8Y9BpajGx7pOcstwgSWKEquaWyehvFCN6/CfdYPCkg+epzFrXjSV4EA8CNFoAYmURNTmveS49IBrxHjLfhGbxc3n8L1IhnnzZoYDYP0keeGv74rMHiqrLeQwTYN/DSxK6Bg5Ve1WqYqwDjIIl6vC8dacRPRO/Ef+HUnBCT6buHTcSo0ZZJMnOylmzTpf133jQ8BFOtJizPI9Md45c+baTnZBkI8oHUbfjk9QUkFhfgF+QgdsIPK1+lUEaPB+3wEyssGWzW1MzNe26hkDMka5pZ7/N5aOSfSTjxlKM/nWsMJQ1et7Wkwc+eBHJbnxP3FvcA6DEMy/pL72S9r56pqE0IHuf1wC/f6BzBg81k+ZgA9GOtL0tyUDBTATrX/LCT3eG4MU7Uha4RUNWXfdW9xbJaP3yzCt7tvpWhNXRTkuhpl3mnzWRMGrWK6ATigLPKauxvNdTLlsayg0c+tEd3qheINe6ZI+uMCQx+USl7p1qhaBy/B31Jwyh6YbeyBSKZskv12SU3LDUhdPNJFqkicymu9usQcg6JZBSGXgG7ze9NC8hkudcBiDx5Rjmb1bS4zf4fR+lQtS/krOxyOtsYKZGySFt9l4vmFF1D4OBYbfC1vMbTzi5Km3DqIn6mXjPrhsYpGaHZpAVU+alWi1P7/X4huOSgMTSvyUADHYi7hc3XWKwCsN9U+BPFQIsML3quoIIMNPjUrcSkq0qPuT1/2c0uLvHJgma6Yad1mt2zu+IfjGoy0orV3/FeaM9T9OqLxvK6pzNR+NdK9MPeAitEDy4f4mw3PX9nNXnfBhw+ldJvelLvMgVs8chBUEuyatCYHx3q2nhOwwRqkHe8yJ9Q16d12WXizz1+/7FOIOmoK6+1xJ27pz69H2urXWCvYm/WiONaGPsJvcXzTmX9IfLXgrKIUYN34i6bb+NOfIxx1H3wFgJrnFdV+GzUD4ouFk0hvJcuSKwc4t32N1neIWWd2l0p6JNPY0FkVaYjpo0/OcsoInr7R+qMdZEyWJ1WawHf63vb8LJBgx3cL0ZKFkf9ixJP8yvfFf+MuP2gXnsVrSL/9wFBIxT+/wfQ0jo08C2ngnzog4Fa01BVQ1D2L1dueDuZZvfXcQjaJnU+HuTY4zeUBbAGEDIcK/HWhHfEaJDWvoQG4QZzCHHImiRCM32oYOjRXJE9AvovWgm2PoF2nsGh73zcKJLmNsTAKe8RpYJueg86p4cSa+sF4z01+7txjYsjGZImUxau79mJSXpFchWKdVUsY8SxR9axNkzxk/hJB1ArXWMYeKUI53nPFadFWZgaoiX3nH+Sllb2XmL58MuoytrK7SAwNJNn5xV2p6vWNVqksvgZ1Ih3rT8C7H5htaRmhkAwwwzPTYM24fXWVb3k2v0RjZkhpsAhl5VlGzcCadrwf72c3JiOrZxWrhtdEzgxFvDvVzwHT1SWu5NYXFfMQIO1NUE5wL30WNSyHyMeHZOMxGDAAn10i9DSxbCFgbtju0XNKzoxJ4jafLokAqxjisxwl4Aoj4g2Z+AoSYkscESacXrDdcqSxjH2zrwDL+9JMClTKfUjMDTlMjjJuMfN2HLgTISNvV9M38+f2nJ2dk5HZaJxGeOH2mwR+sgMvs9HBwOt8eB8uMg3fpy9DAE9EGx1X62KMesF+UJOoX5bc8FNQVqkChn2wuN4YyrYGAO2d2TFpIUDatMs7pbUxpwmH+of2H1kl1JEv1/2/DLN7Ga/WLtr1UBSTGgabk6DhaOTNSbiKQdTpDQW9xPcFdyvtCYKT50PebUMn4MroSqGasQbV3HSkECJBAH5b4SkOTTDhmhrGJbRydhnB48/vXjxSWflBQCwjO3Pt7PzEcGvnhj+APzQxNQ2Jy26r6ziaYHE/FL9WLYc6XoIy1PuYORuh6evH6iEOQnoZy63HW4Nv2xb2hy8vX+/V/5sXdzS9q65pX/M9/jvP0c8yLTxlN+H1hnAwezwOFeaiS5S835GSOOo/7fsKqVAFbCPwL+DXR2uunNdLSc8efyJRNAhV7IoHLruGwknIBq9/ukFYEI6o7DppnOOWstENzaryoTgbyc3eVNKeC4jLkyd2XWP3vZFWGiJgWs4p+tSoyt4EYyToljWFrU1/y2F7U8FvGTbPekT7xU3YT+nzd8cJb0rfuAtLsN77R6M909qeNIVIu5Eih8sycYqI2BqJIB22V0iorJB7Pkh07+eEsKoKMabe1NqUYVR0Eqk1I6xdr24sJBFUt5R5HfDQ4Nqz4iZw8h3jy67feyHKfHFk8K9hGohRFLC+B0F/LqcT2uw647OvKvQgAFUiQUm+vPNB+12vYfcuSQgO4CFS/WM3YdlVbLP04IHnStpL8hVWYFrPBje1HkkneT7PV6HcxmueZKC2qMXuQ3FDwG54NIayU0j3gLNesa2E9vMibNqaVwPNiJ+23ELEyN9fgfcTRRBrQuRuoSi1NlPZBlNfQLNBinUqqA0xPMsMLh5vKsNw4GQCsSlr0GCfYiOL4yfijMmyVgnva3j0FJkZZThITtGByd3IcElrlZ1ok2dIriWsYFRukoo0IUTSngyPeAtsxB+1zl1eWCvc/QctD9clyoB001tRjgqVaT4H1QI1n9qZKUhNqJ+VRV1kqrkXjMCZrmI4thlMJC5ttaeZj8Msr9JbRcCaxKFo94oWY2+IwwtY930gQuVU2VtLOQfUOiusY9DZOmUi+6TbCq8N4q5Nfb+TiRaiRmP1nhAOh0DbJV6ushb4UfpCgAFeVDFFlkKpZPJyjzFo+tdQtVv+3LFhsneq1c/fCKo6tMYyt8YT/66tWmywYdFqRvkYi1iAyu3INDuVDHvS0Xt87MUl1rxmuVwPStDNPxyin9+Nx/eU8IX+v+cd+ENlGmiPQ1Ku5SpVDngD4mzQ38k3NW7B0T5Q+d/Tn0wnLsU2f95Ap2/9KPcZan0uC8dYZkfF+CGvo+w2m28PgtGwq/daYTPD946q5HmBjuLRLbhdIJxmft3m5QTbUTeLq22xZV9IcWgUWiSjOEraR4fodjBb75UTEWmYGJBgFKWW+XI2gw3YWoYO1z+uMlV1BmZNsjSWaXXfT7mFJ0aP+okwHvqZ+dimMy3GNvkh9j0EWHJL4r0v3zHYYIKHTC129mBYP70ysBq/NNZakSaslgK8ElXHR1k6Gttub2mcXZIi7dw9fzgl3D45PJHlpvkceMUryLFkqwnScea9DhZ3VxcprIG2bdZCO0NmpqUXTO1eH5lG7/0VCBeKIuXaG6pdjOqUjKuZmX5kYKHbSsFNom4yOqob5S37sFK/U4Ouh1y3A2xI/Czo61BU3UfnLqk96w+wlCrJSvR7MwEAvlGG68Cf0pVGy1F8MtdQfksdu7o9k/AU2RarK4rqmnlmqUqEtDXwGylqKmgekruGvr25bStJv/syYwCvMLSYEJ3HyygVZpUhqskEcnBYgBX6LLq1Ns00nqqyqZqtflEadSUB04LlTUd2fCRCLDkvV5g9cffTqATEhFqXERfAixoZXavIqoaQRWm7dfvazkHL5ehUSh5QwLEXiQUDNnKhT6R8ij34u/z1InHHhUahtu31ClvBse6J1WYrLfgwVdwOjWcBPunI2AJApoTUQgfPvg4i/wVeiWyM8WqdBo9x9zYOPWwAQ2qj+8c4UNkHZlyNixOV8D41uDCSYLFj/kSvg71FBYimTH7dLSSOR8MGDuERwHwjVmKvdSRzOJabkJRQh33/gxbIdIvzS03biD6fFmzTJeAYOWWCgIpr+GYiyaG3jivtCVd68l6GVTXA+NAmpqDTOiMT3jaYkqOOzSA6npZc8x3CUmwc0SJ3rSsA3Vujk8qy6Ll7JRfl215L9Z4olelM7Kri8SCrmlqrvat5gvpN2hAvFfmr7Cm7gnzVKqOXIWnN3eevkCjpyOpqsHxsOs/jLcVaIz4PGsqX0ji6ezqK8ojTKV/9kYeljFONWykAp9mepZZroX7RsL34pt5f4ilUxxHKedOXOWiC21CPFQBiFDDJ/KhX9pgMqnxCczx4IRCbvDkZJz4YM53T6ZygjhOPaUHASkYVueoTNBUhE20+rJWR9B6Jb1ozDdIvHb45IUcxFVOzKjCfZ+/GTgF1XdY+eaPLhdrUZHbIH5FWkTDFjo5eFuGwTK548fBRSJRVPUnvlEyqsH/z/tL7a0ICMi5AYScDazxtRTTwHQiO2x1IB7SHxdao2tiQrJc0kRRhP6lVtlgQqpWAP8PsIr9CDzuNYogSPLitOJVHRlBJSSRqjS/JBGBbCqmcWQMJZ23VmDqGBcz1YK1xplyHfengk1nZMq6j/Ir9XbOOBEs9iwm1e7+ONCpuKbd9mA9dvHD2SRr+zkjbjEt/bExCYL1cI6V+9rmpUwthIeXdea0NqTCQZX+kTU3l3Cx30CLOI47VAj6LYnqAeHtJ2/g2I8v5ZMPRc8d+0UIrdBBNXQgf4IHFRieMu0lI6YFKXOLtCrp+lO1Em8WeSafmIZb6Z/0hSgYcCPOEKCo9jzdXGiXsX/l38pw0hC6I8w33SsHWEEP9+DFbvoZmkPP6V+CEKfA29m6w1HZuhYxqdW+GkmpV2/lxM6BPmj0rsF+CY9JZHexuRbNUQujv+kfWk46eeChiot3WDjRmW9T/w2CZdloNasOy3w2ZTr90iL3PWuBawT4eTyO6uMzbT2/YQWBqDQrT2AQK/DuYxfY2WMwJRHIJYAqIhv7ZhWEOivfPG1QQrFm3DbVU8lOsugyBwBB88nPvFVpRy8zHtNM0vU9zFXw0VAt53oRdxTQrJpWGaRHRxslDHAqkeHQY6hdkR/cAfZQZZReNqm+TovgPVICvQxKRYvCaNJHpMHTFFQb8hxea4jHkPVWGmL96dt/WT/rYPKbW3iDDWu0EIx7zEmb2oIfiLMxeuvIGSDhQPuDIl/XQhaOzVdePWVRCUKcTwRBt9qttWl0tORdlSnI3docyi8rFgxikneVQRtYabqqtZbxYDjzunaDgfMUpNm0+qrO91+SDqbo6hY7u1V+6Pq4Li7Fteba3TpcSMIkgBu2E0UC7O/P5fS4t+Csi/wxJ5QFwIx7P4LKv83iebnqvGchOrgCbk+BeTccllsz56KIuMDapvR4B3LvoCmXD4Apyq4eTO0QZHqh/DqE4du9PsKFURi5U+kqnI4VkmsItWHavH0+kVGoGjRYNpIhFggu+f6uNUFJFm5mYFUstQxSGzGlHqwAVTd3jbEHFBEgHWjlTbw9E2J/60N3hRoKxgtWtiUiPQ45lNyZyh227Le70tSa/E5U2WpE8K/atOp9tYp3JqCYmYRr14wM/7NmDtN6hABfwX9eaYJ7mr67wQQlsmrAd1oByzxTQXOO7jFyErTvaNKO9wD3aRf2QRrm9IekQxH+rCGPvNjriJetr6HqUM6JvqGwRf0wKEoBdZEMxlTJ1iS4OZmXb5SsK4azQ2fx44nu7i62/2Uo8dMfpPBCWS5oD8Qrzq1LD6XrIztKka2ghBeswIe70L5OwyYu+nM6V+LeMvOCi+QKnlx3h7j47o+emn4a8h5hX955DPB1LULEmZAzv14+9ZFhAar30deLS+xxoRJ/QzJiLAj03CrCZDqgPUvOtuWM/EIBrSa7N7A7H26I3Xb4LQJyaRPZ/ZL8WuiItkjlwzfACmNotHrdGgMNYqf6ohojnMsQwA32KhNO8+bBJ/R9jpSEYdjtH6bKoPXXNL6fCvR3PqM8rc8tu4jwzjVN6hBGfhbKxCIUukIVweeqRVPLu2kTeRsDdrnWNnsULtgfz8bOj/XLcP2KnmZbwj8p4II1t/CfcMkjNS6q+U0FihAzJAh3NRz+tBBeVcY4YbJfCPJ4w5N+fqm+OXEo1XWWgVpzl+QSx0Qvr1uRUL8aXQ12zTfvCoI05ni/AOPEN+/yALHxcGgbsnTElDjpy6+Iz4Ey8RlNJFQba+GB9cw42ZO4jv/0pe+bw7nkmQKyU0ZO0jsD/kgRjUXR2994e81fvbgUNQ82aF0o/gcs4uCAT8obF1v2SBva6clbiUIAi/AN7iGiqinljmMJH0HHG4q/rSHVd1/pJlzH0ZaSyy1J588lPf8WMzzJ+1p+a+Hap3B7cF1RVn3ifsiHJgOwz+1v+OeXo9XVF6Ojq0XfioMWXYVx5WKp4XbuvL3tJ+vqOJjJb27t/M/xahyBhP9RYPUETTnqJgNsrxLZvyuIJXLIQ9gcdFOpJLLsObsq7/l99ieypsM9TRPlHdL552FSHipI0IWFcO/1SBYoUkPxnWXLBX9iDoAU5B8wpkhsrqdbEklAT56Ntxkb25hCOpjFK5A+nlK0XUXInD3/k9d2FQSJDZjSkYsFMB89uKsqgs7T7EUruPosz8olQOsWpOVkL+oeLA8kmEO2s0QuMeQ4c0EnglMmDzmXYXb7A/ggm3rzlP8yVLPAXc/NNhRJPVHRXk0cj2RdHiqCW0iNOvhjzvI/JdHCo53cnEkeA7W0UgyLL9pkMzTMg92i/WonzVZSuHWQLRhgL50aqD908LVgzUMXLjW1cJDB9+vmG36ep9Rj1znXXqocGO/4PhRq4y+dVCscCOOZwLMSgoc380kWvkzgRNPkmV7MHKzbHvMbH3hR9lyzpp5w1iVCFGttflbOsJpZOyqAsBmqpzXu8OZMoi9BFn7cE0aWRBTTP35pvhLYb1Y9QrNqQV5m/+HE84Uws/bbDW22lEjk+m0Wxx7ug48ZgPYj4Bg/cmZ/CxtY+AK4IgFk1Mu4CvwO6KFvW0ddfmvs3xQeFwkjyEWkqpz+sPcmR7SGdDMOA4N58olkmHZ8wK8Jj4d8DmjLo8p875keM9OszRuPDHkbMdXEsOL5PQb4sUzImm7emPeJmO+WYCzwRD4CPr2o3afFPDuxrdxWQesCLDZnEc48O9CWKN6QjparvdQ+TxWrWxkXxVory7vN+gwL5Tmfcj1y04CjQaPJrL/pECve0ttWv2hAogN7KUDAcyH9PeKUJ3sjo6xWHmKh270h4f1Xc9UwWWMc5wZFsct5p3KOvUiCZC5Rrp+XK1lrrdL7ZwaJ1A9pOFppxoiOvZ6g7iWd9KT9biGzg3Hy7hsy+MKkbX24ySfC4JIJh0NN3hThYg3WdTz0kXEw6o7FLNw3n/z3AAByxeQ8YLWPQTD0kY+XOQQnGzk55G5Fwm7MHvtjNJdCkaMuDmF3aA3xVmJkhB3cF+br3bXFR1HJQbhUXQ9xP3tMOjgIb+xU44Jh+yxC8vWi4e3InW/nCAhmqXU4kcYDw/QfhKlGk5YaHJ2in2VQsc1tYN+cOJLPXDb3JhGjl7134aqUtJTLIZ02XJrJYZLFxKKvriy3dOtaipi322ripPhQsHk6Zlqdqtvhdytf9/spkCsbQnPg+OvIT4x8+GfWZ0Laduy/rtCBIlwXi6R+m+r7o6PtKOElg2PED9sBJUpC3HoOlOW4V0YvYzgP69iIuPAStAzdF5WQCn7kYAWqXfRuYkhC1i61anHp/zlrfsvSF5zIYWAW6XQLBkF4c3dTQPyuMJyVFqbL+P+Wd3oxkswC0koaSJhP1IzOTb/Djulpu++l7i+e3iY3MeNsMYnMzC5EOSEuJhwYuAet9An84f63xz8AnPVmpPrnVRgs/i5UOP9DopixZaZmi6sgT0wF8DMx5XAbawECIGkqQ/oJKirDXyx4oUVZbkNlCRGeOu3YplyXLSF4+sH+HobigBMUtocuncKGFl2954zEvRcOLYas8RvItLY/uurOmY257sJCeZ69FQB3FSN7P5FGF4D331ixqlVBZrENxRlaBeSL7Gp5Oeo27OM0/NnL35tmQcKTH1zbpX9ExiJVzJluoHxILsCh5KuWEiVNTXoAUAUy9EBmFcbaIMsVMsIwJsD6NMSPuBXBr3p/epzL4e375DhtvzuWjr1V788xV5q3rdc1eM6xP55gMBQkEZx4Kme8RzOxEdtTcSF2/oqYUpDSCIqHkdkdUxOOM93sp/Ih4PU78ICm5rCQzXA9oNqAeK4QwhJY6hTjXW4p3xit5/6bDJExDBmUUMdakJghQmom52oWOZR1gXSK50pEi5NnHqiZBQqDzJE0naZfPXK8tbFrXEEXTDO/gU1EkUnvE5PbnNaG+6enVFtlD8Zr0GraQl9XRoTPHhBGZoV/3d2ukouNDdlqgr+zkQXYEeCs7xElLcU36aukGO1eNygddoDcCivPuGtw6a9CGcKdRYOF6qL3BNUxAMrR4unMT7rbFyGHlbd3oiOU2uEkkG2XCdtTnJ9oLx91GrsXmUOmNmkSuTOA	
	END_ENCODED_DATA
	ADD_ON_INSTRUCTION_DEFINITION aoiSPLimit (Description := "Clamp SP to limited value from current value$N(ie max Delta Change allowed)$N",
	                                          Revision := "1.0",
	                                          Vendor := "WCox",
	                                          ExecutePrescan := No,
	                                          ExecutePostscan := No,
	                                          ExecuteEnableInFalse := No,
	                                          CreatedDate := "2019-07-22T01:55:28.343Z",
	                                          CreatedBy := "W7\Automize",
	                                          EditedDate := "2019-07-22T04:38:27.502Z",
	                                          EditedBy := "W7\Automize",
	                                          SoftwareRevision := "v30.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			SP_to_Limit : REAL (Description := "SP to apply max Delta Change limit",
			                       Usage := InOut,
			                       RADIX := Float,
			                       Required := Yes,
			                       Visible := Yes);
			DeltaChangePercent : REAL (Description := "Max Allowable Change (0..100%)",
			                              Usage := Input,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := Yes,
			                              DefaultData := 5.00000000e+000);
			SP_High : REAL (Description := "Setpoint High Limit (Max EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 1.00000000e+002);
			SP_Low : REAL (Description := "Setpoint Low Limit (Min EU)",
			                  Usage := Input,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  DefaultData := 0.00000000e+000);
			Bypass : BOOL (Description := "Bypass SPLimit - ie if Recipe Downloaded etc..",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		LOCAL_TAGS
			SP_Limit_Lower : REAL (Description := "Calculated Max $NLower Limit",
			                         RADIX := Float,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0.00000000e+000);
			SP_Limit_Upper : REAL (Description := "Calculated Max $NUpper Limit",
			                         RADIX := Float,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0.00000000e+000);
			SP_Span : REAL (Description := "Range of SP in EU",
			                  RADIX := Float,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0.00000000e+000);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Update The Setpoint Tag - Clamp to max/min limit if Delta Change was too Large$N"
				    "USING PREVIOUS SCAN SP VALUE";
				N: XIO(Bypass)[LIM(SP_Limit_Lower,SP_to_Limit,SP_Limit_Upper) NOP() ,GEQ(SP_to_Limit,SP_Limit_Upper) MOV(SP_Limit_Upper,SP_to_Limit) ,LEQ(SP_to_Limit,SP_Limit_Lower) MOV(SP_Limit_Lower,SP_to_Limit) ];
				RC: "Calculate SPAN";
				N: XIO(Bypass)CPT(SP_Span,ABS(SP_High - SP_Low));
				RC: "Calculate Upper Limit from current Setpoint$N"
				    "(Clamp if at end of span)$N"
				    "If in Bypass Mode, update Limit for when returning to calcs";
				N: [XIO(Bypass) [CPT(SP_Limit_Upper,SP_to_Limit+ (SP_Span * (DeltaChangePercent / 100.0))) ,GRT(SP_Limit_Upper,SP_High) MOV(SP_High,SP_Limit_Upper) ] ,XIC(Bypass) MOV(SP_High,SP_Limit_Upper) ];
				RC: "Calculate Lower Limit from current Setpoint$N"
				    "(Clamp if at end of span)$N"
				    "If in Bypass Mode, update Limit for when returning to calcs";
				N: [XIO(Bypass) [CPT(SP_Limit_Lower,SP_to_Limit - (SP_Span * (DeltaChangePercent / 100.0))) ,LES(SP_Limit_Lower,SP_Low) MOV(SP_Low,SP_Limit_Lower) ] ,XIC(Bypass) MOV(SP_Low,SP_Limit_Lower) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiStatus",
	              Revision := "1.0",
	              EditedDate := "2019-03-11T04:24:52.592Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			sttUnknown : BOOL (Description := "Status Unknown",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			sttCIPReq : BOOL (Description := "Status CIP Required",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			sttCIP : BOOL (Description := "Status CIP",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			sttClean : BOOL (Description := "Status Clean",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			sttStale : BOOL (Description := "Status Stale",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			sttInUse : BOOL (Description := "Status In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsCIPCompleteGood : BOOL (Description := "CIP Complete Go Clean Flag",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			cmdCIPCompleteGood : BOOL (Description := "CIP Complete Go Clean Flag Command",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			stsCIPCompleteBad : BOOL (Description := "CIP Complete But Not Able To Go To Clean Flag",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write,
			                             DefaultData := 0);
			cmdCIPCompleteBad : BOOL (Description := "CIP Complete But Not Able To Go To Clean Flag Command",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			stsEmpty : BOOL (Description := "Tank Empty (Only Used If Tank Status)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			cmdEmpty : BOOL (Description := "Tank Empty (Only Used If Tank Status) Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsBatchID : STRING (Description := "Batch ID",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgMsgNo : DINT (Description := "Module ID Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			stsOpState : DINT (Description := "Status Of Operator State",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			hmiSecurityCIPReq : DINT (Description := "HMI Security For CIP Required Button",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			hmiSecurityClean : DINT (Description := "HMI Security For Clean Button",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			hmiSecurityStale : DINT (Description := "HMI Security For Stale Button",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			hmiSecurityInUse : DINT (Description := "HMI Security For In Use Button",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			hmiSecurityBatchID : DINT (Description := "HMI Security For Batch ID Entry",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			sttCIPStatus : DINT (Description := "CIP Status$NRegister 0=Unknown, 1=CIP, 2=Clean, 3=In Use, 4=CIP Req, 5=Stale",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			cmdCIPStatus : DINT (Description := "CIP Status$NCommand Register 0=Unknown, 1=CIP, 2=Clean, 3=In Use, 4=CIP Req, 5=Stale",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdProdType : DINT (Description := "Product Type Command",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			stsProdType : DINT (Description := "Product Type Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiProdType : DINT (Description := "Product Type From HMI",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgCIPExpiryTime : DINT (Description := "Expiry Time SP To Go From Clean To Stale",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgInUseExpiryTime : DINT (Description := "Expiry Time To Go From In Use To CIP Required",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			hmiOpState : DINT (Description := "Status Operator HMI Command Register 0=Unknown, 1=CIP, 2=Clean, 3=In Use, 4=CIP Req, 5=Stale",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdTimeSinceCIP_EN : BOOL (Description := "Time Since CIP Timer Enable",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			stsTimeSinceCIP_EN : BOOL (Description := "Time Since CIP Timer Enable Status",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write,
			                              DefaultData := 0);
			cmdTimeSinceCIP_Reset : BOOL (Description := "Time Since CIP Timer Reset",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 0);
			stsTimeSinceCIP_Reset : BOOL (Description := "Time Since CIP Timer Reset Status",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write,
			                                 DefaultData := 0);
			cmdTimeSinceInUse_EN : BOOL (Description := "Time Since In Use Timer Enable",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 0);
			stsTimeSinceInUse_EN : BOOL (Description := "Time Since In Use Timer Enable Status",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write,
			                                DefaultData := 0);
			cmdTimeSinceInUse_Reset : BOOL (Description := "Time Since In Use Timer Reset",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   DefaultData := 0);
			stsTimeSinceInUse_Reset : BOOL (Description := "Time Since In Use Timer Reset Status",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write,
			                                   DefaultData := 0);
			cmdProdTypeClr : BOOL (Description := "Clear The Product Type",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			stsTimeSinceInUse : DINT (Description := "Time Since In Use",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			stsTimeSinceCIP : DINT (Description := "Time Since Last CIP",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			stsProduct : BOOL (Description := "Product/Water Status (0=Water, 1=Product)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdUsed : BOOL (Description := "Command Used",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			stsUsed : BOOL (Description := "Has Been Used Since Last CIP",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			Local : DINT (Description := "Local Bits",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0);
		END_PARAMETERS

		AAmUQAe1SJCMxNjCMpLJYVZOaBFmyJJqwqfS3ns5qPewuySS+iK7mL3Xzr9ueBP53fiaVQv6P6DLdtNh14VuYN83U2cdDsJ2fTEck6n+kV/UgW7hfrU8BEgL/n2YHGvwGeqT5kSA6STkaWTUnPRcbK1xpIquchuyupm0+qSedFloZmJ9LO55CMqi8xxjEpnX/lVVRdturFdAeAHb6yNfEXltyZAK+yHcZ7hqG0BeYvLlIEbX094BOaYxwqKqI3d5uws22o5kkG3SqLvJyznZpRW9BROQi/klmD8gVmkhqLkT4E4U3y8QaDpaFTEVO02z+IKb1myOXKkDj9O6xrbm0hmFxmDrCA7CEXD/q7WNHpH5+OyG2kAALt1lSYaup/9mZw1RvN8XMTSJR0dWYDGofMIhSyERjBTwp7WuhFfWbuv9a+GW9QzRnfpOZNNdTRGja7+xENG66vQIMeCXPqdgDprsrLC2Fb87r0xdhuus+mtZslYMrcHKu0QllW+0N1cxXtyvIBF8eIScwOjdeVeTxsR1S6Il7LnX6TALKcuYfLtVzPKQp8ZwfjproUP4LjRbiTsD4Zfgyapv9JLf7C8nJ6l/zFzIPbfARtFnlPWX+uGfBNnBgSlBPMibAefrMI7ycUNaUQf0t46BBfIZw7JQ/iTXtSTn51j1Rd0hH7QYd5VkjafRhWYXSU8cY1Kkx53UoORpQWi27FGDg1fCwkdXNxOQsImXe2h4y9ODd/C0amTg3tJfqNnbfvl4y6ogAJBZRuU+UePoQblHBF/Dv0TlL7DSeFUiQZH24y6MMf3O6EE7b104JukC0aUgkuxWlyVNTw9yi76y/l0oFH0uSJU4GY6/4RCNjN0kOUIWxv5RACTd0ZqK5xYmcXgGsMhQHojd3BuhrJ6BCdIGJWvRNHhrsPZZkhGQC7f86epN5dp7aCi/GSi4VxBzmo/knsjgNPXU/iIgCzxt+vH1nKftjq/u+2oVuRpYv9H2yBV/vpm3RAuVGfW6nTpdCm11L1x7iItGtoSqEaZ0eJE8wdXi2C+vwV70P1acUwSbzflvA+sxCJBPbINEW1MjT1c3IjQLVr0kCinahMQtfKUGl8T9SJ6GSwFTIsH39VtvcJfHLKPaOHF4AQfQnnSWBFYRguZOVn+I2w2HG2IUecyAUZA1lBN1aL7B9MlNqpG6UoVqnMaYlmvSZhqnmbWQuzeQTnFYDaO1n2E2OQQT8njrXCd7ih3tR94ditZBxUkwlMjd5oq+VBvtCc0KxsTZ14ahtA85wnqIuzfZ//v0iappZBHBjb6eaQ7MgWVdSKHHPR9vMtM6e8WAsRNCCuyFbi5yksuGHNsjZEyVnIUL04/sdqGltbQezdwzDSbHhRq9QLf/r2ZnKcZ4dT3ip5KoVBJOftr6xWZnQYzrgOwdcbEGvWdgL3rnC/Vqh0zMP+rexzkozwsA/Hi+anQNb6dcu6laiSLzQ6I4lDe5BUPaKAUQ2IfhwsRR0Oi64N0UW8g3taSvN8z21z0casa2j/QEYhVKX3Gd21nIpuBImxPjNWy08c+d9yQItMzkJGCOgfuavqnPchVznYWz5XKJVJaONAC9mjNCdErEklHmRtaos532VioxQHXhtC3MhT/r54iMgM9RBit7RY6WEU+cUYXlkwKbupZJzErgQA8acn1P1bbBxS4cBd3K62oj+N0iPGTIxaHiVyvkOA/f3wJotIffoyrVfO5jTsTtpGEGFoZCGfEs9K99ctdtFoJkpGXTQoI6wOp9jkSx++ZAqkzoYBSzyVat4UzAsSYWlIjaBqPIcvWEC+rhmjStiri5caLwm8RFC1s5ZkH/XR8NLYHScg41vxSw5BVhKgjRRUWtf/cAhuDaL5cgUcPNrXc5MCG/dxbprzpekYgYwUFvN7wH/HcxIZBkB6bcPFvjDWC1nEurie4OBZheQdzqIMIuMaRqBRPh3VHhQhLixcn8gHot4QOUBmbjV6cU8Pq3m6dV5kkcYHH9ymWPsJ2d8dOC0viHJGrQYILJQop4W6Oda4UO0ycvi2zud5M0h0cg80htsGCFber1bVURlrIGRzQm1qQyZnsqVBgoWPRb0+VkzD9eGxU0LoAm2k4SQyNJ3rUOiJ0KfKBIYOTvA9UYH8VfiaK3V1sjW2YaEnXQ1WBPnnegM78uss2GzoBjLgmUd/0lKTpO2+mOy4SXCsocpMLBR7cSFqUlTvUpepqTAuGatdWujLNxwS+OONG3Q+4J0STKpCPU3f5Df6cT6+tL3G3Q5X+YtzjpkMj2EmQcHJ5K9zn71ctDA31+k98cAVHWxk6dFjDtq0tO32xOT4smijzbNDZuy0RCZ5shf8jJ5xJbHDGBGGtsqZrNJS+zavO6mOykt2nyY0ngsE4hFVae8ACiWil89JhiFhrHetIlcQ/AoFnDc7BzV2z/kWUBtrkcwpB+5hJwkzJ8rtCjG11s5NQLiCUWTR/bfzy/X9ovj5wRTeOw/kLoU6ccSESkxnYRfd+kwe2ilSElFx2lKq7MvQ2WL/KLJE3jtjpnDLtug4E4Z+IKhMTxxDiFLEL9YEMcJwBBAKRCunGHsNxTwQpYRqkjHllk16/GNHAIeIms1kZrU1xCIzdwuw2HL49ZoRSZgtHRySlhQP2vq0NNCUAWrw/TFemx+riCUUqy+X3Q6ZdOEzADQXSm6U3042ck8MyVLwboCr03Oeukd8tc1q3HMqPNEm9C7Ecaq0oyMUEbCyoqEEtl7ASfaiUwnLixNepiyLVSr5XLSLcBK7tzHbaCmCvaUZmtCGdJyNBfYSIWpDU7c9YvJQDAHYIuWepBTX1Y75OIOjhM5EQ4AHjmTxRB2frTcyu4arV1ewapejQ8lKuiJiVem/lDFe/Cgs7OFb8VYl81HvayNidJ3etjvz9viAjYCWEE7Od7dS6lr8jJ0E7Og51XhHVi2uGI9qIqG70dElRxBG8aYMY9EWf+SSq6MOqMQU6JyBOvw5c0PALiOQ8OGjYUas/Y1Wv82lH78x4CEJii5reC2IQEJmS1BPHiVQI5lcrn8rikXQBJ1Yd4hfgauQRA9S7GPMUZoaWB7J2VsJcx4BlzjTGa26JhfB47cwg+UExn49cqUIJRf4yMucp4koKb3bjhJxIf1l5L2jen2xn4uT/qyy62uiIDMqjFsDLMiGGEX//niZ2yNNzoB9CfoOxH61P4WgytgHHmsQW0343kX7yLN5Il8CRyVaE13zJGBYPL3ti12xN1rAI+7mPaPA7Ua5DmnLGL6ooxVuO2a95zFsTrK1kALRZr/AVXv1nX+IYYnfP++LPL1GSJMZuj5m7aJS0eV4SDzjxcJPLxtIV5l/zcPJrrtg6vMofOwPP5HicPV9iqxzC1CAJy3bo0RW/1PJ0qamKShHj3fZkbZszaaq5cbgs57fsewmlLFPLuCAYR9UkH62Gd3bi0+uFCvjD3kn3AgHsUCd+s3X2n9ElC+FfsVg0zPsgbXD1LmzfhNZUEZHPPy9u2FzG1VtlB2Tdryl6sQA68VWK7D4B19Un/LqvXFmn4DMv2iNFo4pRtsPw3LkLsmM8oLqkm1Da9sgqJ3Kpj1TQHDsF45ZAR0XlK9067jnYgqvCS2iAlFQtGPA86MLhVjpzlskH4F0QFE8R0EYN4MeW5smPM1aseMcULScJJVMY2Vs4HzQPSf07u+g/WYQiIGSQnauvkogEBJtIdxzslnGHoPfRs7ds2pB4jTAQdHd6RTkOsg7fz6uNehRllRxTwSCILZN4RCbY1WPsowUED4YSf6TOfs7AcHcgn3bJ+2rXMFJlnaJ2CS4OjBA7s5qKfPwBEttjPhmPA9YueEENmxbvuLo+9wJAcyuND3ybNLUzIxwqiHSh8W1sO+JwpE2gs5nTs/nLSDAl8kVB6jZMeVJtf+11ieawva36BW+rRO+ucNmpEam9Ll6O1tEMDvQJ8G5XbhX9HhGBjxAr1Gt8e/B1xgK49OlmaG5/9l1f40U838slsgQ+gHlm84XMNEYOIWud+uakQP7KRjVRh/k+UmUH7Ab195gHJx4sc8aH4RKEGUu1PR4U02IdQYw7Zvo1DklvYdcMEZQYpsq8gEhfOef2bGEQE1+cyK5YzJzbde9p1RGi83SYv4CHZyzuR2pu0g0KvUnxBmG0WxcW/84Xk1T68U+0Yfvh/fbzHshhkl9zypnNHM77PcVJvpp2KVqHWMlmWDlYZXK1C3ihQOt0MjbVHbyrUTshg+tPJ89PEIx0Hto4HufEocrwYDkcBHnBBFkATc3sEMRN+5LY0t9sp0GUe6DtRFJZ3oF5+zs1PEg6tyzEf4MZH3AIhFS+RmQKLvNKqyKxrOuj3ES6zvuxXpgH6HTcurDZU1JDHFm86bnIrUw9RlFITr0Gd3TBgslrmHmQfjMu4Jgt04Es8Bswper5Y1ilylTPnqoCgjwO7tMvxtPYog9iMbTPULdXcV4WsKgJbFtvIpgR3L7TFZ6bSKUKZ/7hRvIAvo9GKP5xJze+dCBY9aZQr2Tw7jBuJL6ZG+6cg9Mhis08R+3N3zQIOAuG8FbIaBYhP1j8h6KgPa8UxWE3jHDOsehGvPQ9Sj+hOR4lIoPdrLLfRrl46vxGC4Au+3Tx3Yv5zbfbNAHlj2LKZTxeHMVSWCpIHjIygB3PnKvc+Scho/7iJNWNjynSg2MIyldDtFu4S2piIYUkg+9Rzyst7xp2CVqnDS5eFIfdows6L9pXBWcHCAOekhsJTkgVaBYOdZZDMUNFTciF8MEzVAUbDHFSts9FS+rd+e+GB9Ql256sMdAiB2/0AzZHjOXoPDTLSoOVrbXh1pyjNcEHX3cLtcezTm2hB2pA2D3d4yHF3jJWlGUdTBKJhch2LMosCrbPVHdJXRPuW8m0a44drz+33+dI5opDtNOj38wOcEshjrtR3bjpt1rCQbxMXlZWEsXI1gcTfJgVLPNOU8Ke+x1LWWS7DEdqXAKvpqpK96fWsG92DrHY+FQ6e48o3oja9/qMIvSJwoXopFmoH3NyopQptQIagOEfxz1Wi201Lk7OkLFgg+Qm3pjnD4lvFrknBa1Tn7GhLQoaNVZ0DeIARpYzW1LPgbRAs8OIQs/lVoC/enoa27EALIqTezrB2G97QQKwrwZjZd5dAYj5QRYN6fX23jihMRv3rnAQU3TKsYsQKcZoUDcf26a0a6vQc2xyIZVDKKbX2zA0YSF9u+rkRPxDjwvvL5ifc0FWGHDImR0KkXGTQbJrzX99kH0D0iTLIbrLccgLje/5z0wYS4x3LvzMY0bsScoQLgxtxjXKjXBVR5KX1Q1EzguXJLIuv4zXjOPh7nvHjLCGZTohR4gs5ADX6twzPZbqjsrOH3qtFA8qxnDgGzFau+cth3nRYkvsv64b4qegRyfzkzen+o0hTw8KhgiCgbbcNhq6WhyWmLGSuPPmlWSlJg2EGPVczsSWoU+6T7ezh74fqk6wnGzg5ZzFMN40L3Mjb/bgkLJZuj2V04Dhtlk204RBjRTldItQzJWGyG2mLrcEb0ZbGptRP/1JyyW0UOFJIDABAMJGdOkj0E6nhAhgL/zfcuFwkBTtnbo5GZAzjBCPCrP21Ew2RaBV/KDzXvRryoc4gSf/HGDZzPKVCN/g0Y/5GPsl2US1plu+E+sqFesl9qi1Uaow/lv8WIwTooKYQS1ZPnL2lfrO1MKZG9Sh5R6DDQ76IV8ahtiXOsSxn9IYKZA1SZf+Q9yKlpohV79sy/YQweWawiS3gwl/dFYOyeKKYUZk50LKsjuCqVVdsN9RPxNkA8vSBdLlj+E6Q8SX32yCPWqQSV0tzALRtguwDF8njG16Xta+jC3cnm9RhDwFPejl2ce76tE+2n0Wh/cfkVGi4H3ijNYaDIAPnQNWKdKObPSlkFtn16IExlX2XAFIEIznBy3iwOf6QPlahsjeBlLJU1Z4VgcbOFKf2WXsAcdETN4rXnt+vFufUvt7FqVPtu4c/DJI/DsFJ0iYVjO8KWbFySn/Az+ME35QmHHNa/pUsKJNKllCQ7xx2DpxAqVtfRmA62Cg/mG51terA4ppc3ApP6zOmPSUj7dGaYw56xs3Go55yQfSaqp3/88Vk3OBMQshVuIKsSoXrql76okylwUjZAMCIwrvkyoIw29XECWhOIoMH+/YkZIFnlAB/q/wUEgTG29dpAHgmDoyG5XTxSb6dvDLA7CnevARTz/5XkVqSd81ik7duvCjKuTXNXOHs1MSDp6xEutncbgwxik96AiWaQxrcyL94QXlYtbEJvPF2nEdv9UgnqpotdCnr71Ho4KOO2oZCdO298EVPqrNMY9glRHjq6VszivCbvF/z2rlgDLVXRaNIXal/zhyf56XYof7plgbzu1nk/CNL5TcJDkDYLKYgTffeK3XAch5bkPAuO0C0tImr6jXK+D80uEyLfTSqCQ+iCr/cAl5JsbgacEYnucO9yG9Thp7iwTbWfV6Jx/FtJbBaR0NibkKgMts7zNGjkK7R9EPhKAXijQ7djUuQraEd1AHSm+W2L+jZfoLcCL5ly0TDAR9A/F9GFK0JxY23JgykB//XdoOA/erHDu4PzrQ7hFOkVRcKlnLg2sSmHoLh0FTMio0Gq2n5K2N64QP/pieZt+lre8ByuUBkb1lbe2IbRWADa0HLYVAELm2nJNEzp6ouxTTeLA0xosJ2zkguGBidCbJjCPt9r8QqehyaGhy1Pkvoi2yTLntZPGhSKi+9F2eabR5oFeCoo1wHQT3c9dgZv5pm2gsXCzv/FltdFvZXptWaUlhtJuLY+Ca3avPEHCB97CayY/qzJGM91SJYkMNPwKJWArUVu+XlOMkn5bQkJWO/Xmo7foNTAhR8Xfkz95DISHJvZqt2bKExqvIBrzN/FoJS8c/70gfo8npPADQlRlBn67OtBAF2WHBT+wP0wmycLel4e/vWqnS5uafyzU4s6CZSgyW/tQ+GdNNSoaWBxUtgfYyUM+6Cd9YNEKr8Nq7DxXlOC/gxINTmWu5VTZ6Si8cXr9B0E/uS0/Mt0WCb+rwPdnrmbTe3Mxu9ywZe2TzsNdSFMAlYC7373kdlSZHNYv8a0Ne0mtj34XYywZ+T6LFcIdXkjRTypboT2llOgzB+uItlZv/KUUdzswvXDRh/+6262ofkmFb8zUJs8dcbS6h20KabOeToF5LKMDOGw0M2RGrsNblyykb4K8Z1Vq5EVgW2+vYpU+QV+XtqQq6B66qHz59ehkoOaKFGb6Ms7Eb8KX2gaQ3eBrTHL/WQoHQytsToXO25XeEq8mjTbpSwFTAvHZKxjmfcoXyZofA9bixfd6XvAfkOsNGtBJQAe9D82752xCtB892suyV7zcz9xsTei/i6aP/a5T3rJqhsevNWaIzAD5yhi6OPyq6YEKv9qw8yQqW0U3fRXtAfnpFoKyycHR/TnuOpB96/FLQzuJ+QX8VeknvqeTeQp6asNxAOfKz+R+pCmt5MB8x6BrRkN9dLm6yMK3oQDsRCN+5l0NNuWoZnlha6xS/0v+OLfLd1SBe2VO1zkA73BQRm/A6QQ1HZfwedvi8sw2JCjjit8axhHpugPowKkArmEJ9i24bQGlbzyoh2awqA43dPLuxmfrgN2cubGj+VfRfs4bF2A8Rk/rTN+7/3H+QvZMK4tqeIeYRTqwtXb0YFMMhvW64pP+rsB49rsht41rdt+qKJTzigufe2Sh7qipfVspTZn3PHfImkF3EShW5QNtyS+hUGGqrwO//XQY4I2pREJGDjWZj3CUbTmf/jDN/sf2sNm3S0wKwm6rtC/KSoe8nnURnv7BKwY6rny3klwLLFVXrWxON2HkpcN89mtDfLfidKZfTLEsi5pZhEG8rRZMUbomruhHRUwUrpn9lOfc/rcCt737thW4EeN+b6WKBhWYD3JXWefb35AQr/2PffWIjf1XQz3h9CJH8jlQdSp3W7SCiUOHd45Jnk+zV8S+LIKswdSF9+nQVb1zJfiCCYE3fxvKVGaoCvFZUVIKwotmGuZx4KeXlZa0sLRInrRttEbqCzTce8Sh9qzZbDz2JlWblDgCYAZgUyjiE9mj4VQmPAk5qwWIki1tsd1lefS09p+UH3dhRX4tOyNPtVHAKd1ca4n+B/eGjnzP/moettOMj2txJ6amJEG57S6NKBnR5oOPjXkxl5wTKpm5G4Qu3LWVHBqIFOCHu5dKU/erAMCoj4f/0xpyAxJPtLhoIG66GDFMwXHsS6Zg7bL+nVp6ZR1Cc72fF+uXbKEPd9hhkuD59jDrQq1szGf4GZrFeN0iLAqrEts9V1t6jyFKBT0itBOMcark1U95E+FGODvnnCeflS9ObO2+udKOaVamfKWuNP1ZoKv/6kCl4HaNNom6XOX6R5YJBCJWrgNiflY8BvT8qL5IobX0Orj7fTgo/rnvyvTk+aIVMZGWP8FjUVEza3wd7H8BGa8/u85e3Hc9Q2SuyVeHs3yA2Sq4AB1gWIejBH4UnjchTE1tDQHipC9encwS3jnCb1YpfW/rW8P+/6o/yJ6+kfpjgZsvdxlzpct/6bb68MpvfeYRkbHWiZZ695ZrigNcjveoW8FTBS0q4QMSBblF1WTYQ9S4PDW297Cb5ApHonAy+G4cypOnGUHb59fTicMFcQEorn6p4wRKvpM34eBFaGkAOiTxYeEq8sZI2gZkvVLxD68HAlQk51HbRIx1jXG41bBYECpduYwSlPfAejfre1/rWK3d0TTLifDeRh/4gdfZ3QYS/8EVl28q4zaMFMsDcULQcSr71B87WUB5jbsAnKpb3jC3l6fI1S6rL3/9i2vOz7Ci1h6mU9Pq7vCuU81i67u2a2TRXVkEZ8gkiuRzNCoVM5Ld3LOuKFjDPDegjN+BZietrP+HK7ItfhZ1pCwd3dqnwpGh4E1jM8+ZFZ1ZZB99tozii1eOnql3m0eE4DD5i7vxTUZA/sviZheNLIFdEn6rzrnzqo3o8oyeR+SzwHJZ4oFLhZLRPLOY0Sm3Css/32egQocohA/ZCvoB/gVio5p63pmNtmOSQK4pC2HGpWUfPRfGuGYH5gZl3cBn8GOQPSp4C8YGh3O5xd91fJH+0gQwccsAfkUnojXb0YdL+Gy3+idlSEnZzWECcGONBLoxHXlmdjbiHu+Y/RtglSrmLAEhNUXGpUEZHaOJ+50fGQmD4/fXwAJD4MbGa8tWLzXVu/XFZiP0MQo3Q77xbRAQCrShoi2YdjkZvGnDD6v8hsXj5QKAfYgdRPFmPQVWVFjqauXBggYHrXkTfJatLZQBqNRFlz+K5JnzsyenXDGXLUhThCdBQ/Wkia46+YxjDMwiUPN5Zt1/5JF9Z2NeyiVY7Y103EWaUi6e6A0vjeVaEA09l5Nokx07aygN9Rq5d8we9ekgMB2bynHFh7rwrN0KSFcjMO+fV6i9bg9xNsOv2eC/NuzVb44OGSbDDpBNs9DGcToc1719Eb2cXs4Rt6c1YJY4uZNc75K41iQ6iVoHYR6qcyKqOHjDI6nuzXfWDlitt1WtovFgnufqgzpucENGG30iZEKmYh2EZc4+cPRkIgIElvDeH6Z6lQ3TBUuyOhK8ek61fzvryooGSoiPpiCPrQiD9kvpFVVxRX7q1w3iSzorOvvhXOdzMsVAiSvsWdJbp4fymiGdIAdvtLk+8+NeGN9YXtb+SdnY4yVwlnCRcrlpOY55QlUVS6sTjwDEw3MYNN9LzKCE7CcqynRBmubPyKzMOOa6J7sn/yO4HQuNDbjBPnQKdbsvKqIiamwZhaG07MRGhJLeeIcrz8PGfkkplZazx7uh4sKwL3FVdi8YmjSaM33fJHzt3des5fBy0deCIyi2+rUesN7AepzNZKikh6jWZUHkb7Jh4a7FANJ1PYl+Iyv86IEcP9sTKoXKhG2Uxc+noFoTHZDWgErYZgZ7SgtY3ziPZUmlsqP1e6WBlJ3hJYGEcOZBCsHv9R+LX/hscwr6avcSfQsyIw5zugDbNu7Gxkjjqg+dqTsikWz7ad5dmU2SrhOKaSCQbF/1zOdS9O2FDDZchJpmFCXmhmOrsBLM6H2Zktfpylg9V02IjyJ4xnOWm5fSu0NHeRn8uoez11ef1sq0RMPTJGtl7DXJfCqnW6UQP+D+Tw/2KagWhGieG8MSHIvwtZx5zgvx1UMinhmA5pBXWUDTtoNPF++cYIuGm7ynQo6C7rGGrfmew+YlcEcSMUbG6X8fTpdbvVyAr0X0DDvFUlmsHz8L10i2lAo5UXuVtmw1RvrzWUqZFmBfzQP6ZRw7Z0Jxr4lAFDFGWHjmYHrjB7KI1crkOucweqxyzfAZj6S9liIekCx1LU6Xu2pifU+HPZ1WFrtwqpxNPgIOEmc1gNQHiOaUOo5mF+MaoOSLGeMNBf7sESlYZhz6mpLUOXcJfJkUn6N4l+FFP/nAtscrqD60M1ADjP5Qz9LziYYAWElCVCu3L8leAMFNsxf03Zq8N9C4KC/Nm1msCbG2eBfdmWIwgi/l1Ar46JGx2azE09A+qIEyxlzxFUyth/7eJ4rSZfArzyq+Z86KMBrMt6DtGYxiTC8sZgorA+aJi/KbU7Yiln9A6vceCG4PB4nptPJxUQWkB2wJ1h5KAzWubuUG0e2a8uF5LeG804SmXcgeclNfZCKqKzO6ecLxgKq7CMDCCjCtJS5bWNmpw7FkvvG+PyJN6//wL8CrSptK3+UI3cSKewWZNwjKOLB0IJRIpbGOiCp53crLnguTLtKHI1v9pgv7X1rfhR8Lz3JS0CerwvCU3AAoNgEYxFXf4aslDSoue2mobqXsRUbQiMsN7Q8apLKnIQDUu7YRKXuayPHZlQyEPeZFbtMwO+Qn8HQRqt+DmML9iLsOYSyFV7AZlahcnH6gM2hWoqjcepJtD3IXD8Jdv/3cK3DW8daaHuGb/KoIv3CND44OxuP1NSlWHjbqa8INWlWAP43B54Jg58ucJtjvhKVaCRCYSQ+D2CKDE8kO2DHwMtNdsxaMTN2amQRXFdP+qHU2mzj9MPfomc2b2yBOj2buT3VzkJwmh6zjaTDOmpWIXghRMpG4yZFW0wA5JZ2naghyGIjCNXqnOui2KcqajTRAYwFm0/EQMvt66RA+marP4g6os51PIQpoo0btXfwsoKuxvVo0GM+esF+yZDM3AwcqCnm0+z80VCouANE6Z/0WF4OdrE3QgQrn99l2ejAr3n7fFYlu0Bqg6kn31Y1dsMR5pQzBkpCl0XraiAQV4JFHqeGIJKJhdaSdk2iRnRmcaS2wFPMIqvjDki/6cw0vI7iBkkoS/+hVOTmsFH/gCSjRN+ne2/yy+KQaOCLGKa0h02IK2DCnBbhO7i//u4a7k5S+N1vi5o6Nb+HIlAI1DBDR4RAyTuiIsLS7Iu39Wvh5ZmTFmDgCSMeSSp9lm/7zawxaGRF2lp6Aqdmx1kkbIv8A87H/H9eHxo4YDRt1+dJcDXrqqUWvWRqMYk6A/0ebVaEmOuLBQQZdiYn+V7/aYiyI0g4drIBTHDRP/7Rz9I393PHQFFp6uXiAg6VmSbq/H6/5w3X8GKpJHQy+70fLhRyzTKHt1onee/TQV6bZyq9rHJWVlcjXLRMzyFmIRBandnP7nZAxbCwYWDtq2pO+EVnAJp0axyvMxhnCQv3u0GvpWXm9g09MQAT9CZ9JuOgvfhoqqlNe5PjEa8w9z1h7OLNQhYDJ8guUemTccvdMTq6/BUq2RbtSBQxaizIj4PWE0sqxpE0vP5y9PAD/LX5/KJs7LVODQBTkrpP8odlV8/HCGAEaQBRvQO6+seeB8G4EWOAOQk8b/NrulceYmI6mR6Eub1n12lChyWKlvmPcUXUzljC9DhZF7bKmkwiOy7c9QobdmvSgV1nHZ03IfW3xKamcwN8oeNa85QaGYUXkRmcdNQQWsx9YFE+wCRTHX4IfWmC/V4wsw3yJRtt3q7Sg+i4P8fLD4ZZbRsUpFHI0Nh2mdH3AM2L4ekP0wfuaduNZQ02fOaUE027cLVmC6/ece808SvzdOrgl0paAGfSWH5pB0XcGxVZlmRn6gXmjipNN5miewy3t/HGQ6rOk57MIzFtlRMqlxBWu2YuaBgEk/i+0ObimbGwLIM9wMiFnxfNKVXRZEO9qOCANgSG7GEumF5Gpcilcv0jN539iPZOFYKwTajxsXE5ars/y6xD2lcI8uYgKPeQvmB7KMte/asnX5q2NEl7187rVgdoX2qog1OOzLHjJWAY1Ho3aqPLfFN5b40niCnoLiKFaPCSttUKvk6slUPOAHZ0zN7D/C19fJCFAZ938ZNDVzwRgnJbsir6VGeF1+nw+5S8Z1x8RtOyetBYdCYLwMu2XTGwQ5trmyM8j3vHmoa8a2zzkhL8fLKFW4Bkqj+KqpNMdd7WLxOxamw5Kh0x6Hat0A7qfGJFy4w+v0uivoT67FvY6/QZJaVVZLfm/k4yQLM7b7a3UbgkSKh6XqL4slqZwPAiv5lnSnzqoJz+lO+I9ItwfK1rBRaVBO5KyQQZOu/Dh3xAxoHNZx3cPXTAVSeZwoj5OsG2HGymB5GYoGFSJayUwqFQ/g9v0ePgm5eg1EydXHHbb2Z3FOUho4uNpuyTzutN6FFw9JiRGHhpB+A/skGsses9XM2WVvivgPuaV0KhoyviLDL6knvqFMR535jYWe8Z2vO7Pbnn6hbiE3oGwjxqizaAVnxgcFziKVUocspNOKH1bfpJtxW/e3RTz2E6T7Nr5ziQk8Qp1CEIDkmFJGsmpOhExUAzvzHE9r4nmNtPIwTj+xL12pwvsGh0CHRclef7m8PFa4Nz+JvevEN0QLNdPs6z8Ik5lSQwCjuXjcloC4dCm6k8ZPLMeG8RSNG/Vl6dL1jyRv90aEtn0ubyTSesJTg/Iy78hL2RtGhkcNj8uk0pK6Tr4vx9FrN33otVVa8TRWgIbUYJRAm/LkaXTJEh3npUuXXrl1Q/mgBW+m9DUdYDo1pkEigZ71pofkzgcfIWD+tJOhmIJaZ3WV4RgQepdCTQGruLzga7PdIKt3P1PeJIDvhdMR9Bk2MDrVNpyR3gyZfDOUPGlVpCasUmYGHTOkWvQ9ka58PtKMGdXCgBCU3UeZTIEVwNkoCsI20+Ayn4W6UsjqvBc3XjNewlwjVxl8UFyXT8HY8bojYVez/1hHZkL5jG4KgP4997IBjrVxwJF0lQUkCttkS8mU++hip7aEB3i93pj9P/b4GeFsHR5v41hfajyw3+Qf/jOnsd0L4cZf0UoxNsdix2jC21/VAV+3dmGR9QDD10zSfcCL/w+BFj57LlbsXcaFiJYeK9mT5yAmaAi4xEUSpzqk5hFjuNmUCmk9L3t3mahao5VR0Kqq5W5gUIRj1jlk7ggjFJHMIG5gJzSJZA/KbjqIFTb7QbZOZY+1Z2j2IOXf1zkbAxZJwXnU11LgxT6ccLFPiJiPOiGDZS9nqyUHZffF6tQamItugPhvzE9LOyqLP7hoUUQrYkDzg3lhNPTlYXoDJugnv03nIP/b7j2CBHJSFR3ZHAhtgT8EJU9LFnYIEq5bivWKevuMDn9B0T3jl6Kwt1DbNNUnEFms2Pmhl3aT8YcjBn98qdbsIxH5mjpPqbLa0iSnhZyi8hu7wRnzFpOqbUu/lIdPwvNqBhezrZLNQ/vk1mYNyKO6is/2JXagFG0LdPmrsknXP5mZ9VTZwdrCCqrjeGh6xMFXeHJpQzjCQ+9eU4zTheDtBLwxpE6kKuwRHdVLaMH9D1ukmH9IxsqXoRRALLmeSmZEfJzdvY4mc6vFHToxhWu2ndJWfeICjEe+ACh8z8l5N7GWzMIRyGw+jW51b9w1lSehiT3DmfRdxy6HgAZ3AfBzIVmHnTpwYpm2stuqdywTDJgYvLvxYUQSljfqs6DkUuhIMtNLzRRIWPGd7yyqvs6nRJq7I3J7qW/nv2mRLCdxG0OktwAoJ7Kdu3hINy75av+FM8ekSv/nsHMD+lAJKzJ+3xbplBCt81fcZo5sqvLDJ578sh3xor1olMUa6MPzg/KG4mOaP6Ter5QfNrK9/39rrFKhxC7qIHSGfK40Pybi9avYBiQg3QWJezCN83gIzss13qSrhYehH9qv5R92lf5qLzgiwRZLqCml80uCWCoNT8+psmDyqYUuYSjE6wxppinb0UArl76BXWDHYbs7wIOdemtp5ydsNyN3DFao8ZA48zVGQ7eXFeR29fQFvZ0Ls7Yt16yCsUrWH7RhFL+/Uj+aLMcrr8oc3CZBzekkrhsdADZNOVmoTGjAnuOQpq9GupuzzHSSKcj/PGe5BtJQm8+qP9Rq9nN0xpNz+tVT7IwcH76qE93LFbydiiYRdXAm2yX9ZpyJE2gh2tPXYvAcM9RGd1oJgo6QIDJrO9NgFuX66+DNn+Gsu24XMLeQMdaDZHR0PT0ymlj63C25nyH7IoDopusd/ahzviaxcgjwK4Bm1WaDdtrBXuUGoAVBLbDEUqIrXOpXOMcilzjWUJxLHXh6hqCuruGHnvQ3VsesELAb8cObYt04cR/iclpl2cQeze2S7SxYBArRT8lKx+na5DLfQMX1DxNyXz3rn/dDJYfMC3dpWDVt0e5vZpYj6Da0bueIvcPGITuLF2FBJtFTnfJ4Ze+J5cNzfKGZ40dgXLfkxr/da845eHNgCSw7nOHUUxJxjHF38UIlQp7LCvmCpqYFFx48mRcCJSv2iezyipE6aui+N1uYuc9LPQ4HvrCT/8JrJNNPBETuBDbYbYt5D9abv6WF6mMZJo99F5uoQhAZaOoBBdJJC0xicC+ti9KVUPpHkxp24MajpvvG0PZ5rklME786ha2kbgAkr076chDIlS2lDm6ZIqhhQ0KQ8+Armu/L+56Vd//U7ycO0Y/WcjSTiz2Zxpois9DpB1Sz9iG/SNHhg5HJ1wI3hOtEj5IP42pprL/JD4OdcpgUlynLu0fpRxAAJJD+gh9eZ4hYPdUnTbpoBVMRKt6JdNSxAnIkluL1Yqxk0STFLMhhUSkhH8R22s6AVgpQ1DvtmuBzYgEjQVY3Mz0jXnfA5yiGow3hD+IQMpTnGHIjRPA3dLHhFCFqUuTh9DvxdTgdCQk8nfZOmbx1h+bYuc3t70qNGs2oBW1p/7jHgeik/Yc70XtTzWSEdK0VnHvMcyY1jfeqn67C8kI8Tp8jZDBI/UKgBB6iOtJhFTQqRA7SNM5aaokWUeD5taj8TA3smI2EOtmNDT7y7YUx5J+f7DQLzPS2PgwNrsk01OEG/rmfaITwgrgWQw614+3nRrcPNwTGFrBs59OQc7YP9E69TQ/Myx/WM6tB7yAIzgVRTE6S/wYA2tCDi3h8d/L+Rr23KCWnkL9VRNtMeyuZE4qTsDAG20mDE/Ps37NcePpNisGTIILuOE28juZtO/vfPp8l8VsIqsRehCkVIXE/S520e2rXHbSsH6JxrA1cx8BqM0ZxMmRnmymHUbAuFDQw58xeXavQ2jH7iMF/kwVstbOK3ALMLG6gF3XBFtWu2fEuhU34CqfPjeAACG2Wsba8z+oO/8H49qF5MTZVAQkRDZJtGuWOu/mwHzdhU0A9dmjJ1t6iECO7kSn8B7GpqEYj1+Nt944I3u7LU5vrMPzMgdUvvXJi4XFVg1wk7uZp2M85Gsst8IBJq1cDUOLWWhYjODhTCcj0C0PYdbFdfyCpXsicFrS805ZSIgt3v/G5G4ePf59sYVXeI1BXISNyHWwyJFvz3l8fewNQY9gq9jChEi6AfPUPPk4NAOiU1cvoK5OM1tsc1CrpOVuhcHvVYfZSyPm7YPytjsdB3yZM+iVn34UiafTGWBqMTHK5g9A4IYee0lL6B8e+OQYVCzJYBIYzdAU4Gj6E5s0xlkJV/bM0M8NME26CQD5mF7MW1AjMV4A4qlNq8tIsCPY/fN8G8sOQ/Q/++dbl0pqFBYS9ya4xdohnsILeNGlUoole174DPFNNHhmpHXiuAu/CqmP2d4WiluJnjYEBTlmntGeG9dnRb39RSC200s85ejeIoPkVRFU1LVXPoz7hg4kZceqiiiGY7eo7tRKqqBWU0QBtJwOmNfM9wcRc7boh1O/Dhb7MPRwSa/Z8c6kM6CefWYM7MC8KKFzhrVA/Yt6YfaVIrcuhYr2O1pN5yVZdFnIP86kYIGGaZL7CTu9sf8dIIbUKaTauVomvW5V2nqFc9Sw49w13P2S9A7B9ieDcYChtT6p5GzuLt3fU3FjcqXT1jSgFcOAOMhjU/QwLuCn/2ZG4/Sb9/R0gkTijzAvTxJHMz21iv2OLesoX1hX6qydweWk3VefGHGr7OQ7kGfaOoMs1AdU6UthtSOyRPwlnafBpivZt1Hy7/xZ8IifBtq24PbbSA63jhnKXL2ypbRDZ9yNMiQpW24d4CpilF4gpO2v6eg+Zq6aR6CgpVDGv+t+1kv5a4hYo7DO4crbk2p4pAlKLcxd4wc9qua7h0B8OLHZm1iWcV3+rb/lG4Lr6bYk7WNA7VJf+AZNGJDtiFJuE6OW8+rW9ucTVnCAh2480eNtbnrEnJwGuu+oHRJHmgoYxFhTYhtZhcwuFjDq5ajuTq/B02huHp4gpcQKkZB/7V+lZ66Ges2iYWCRWlGpIx1UO4BjZkkap5hCrrbsxcMvmpdrduceFUh4jTEuwkHvVaG5UxT0gmk0Ccqu3Of/18QiJe/DbUtCk6KePZMLwvgh9qA8fStYYMxbRhuP+pYy6T0DO8CUxOTW41ux2Rjif0m6F6DiiDiJljc70+3S6c1vqoce2XliM2YsoAzEdTCjSYPXIVlEt3LLNVPRHYfoeScmMXetb3JU+Q66y8pcXdku+OQtfFsWXaskYrf4rq6/l/N6xQY1SGGqm3b4xvVrcrOitGxUoDqtCFKx5yygBjIfVtlNzlIjghxPYYJZbdURM044wbseQwPBjQCRIPIcPXexy7YKsOvbNcwZkt7jDax1LeGVdRsRNVz8SE+XKfRli5YEnz051j050HD08Owcl5BYS8sMzgiFJ4x5GEnw2ckO01/MPzFJGL7M2QNa1h6tMQRo2G+tmacc1Lui5cyeu7x/RqplICv9Zwz0mgzpplZbGqDcgKqYdr5NP1BWBstOZCt0Z5L3GJ8zMvUTg2K2fCFQCgIDhundwqzWl/y3WzXl3g9TTGCtuIAj2nFdFWDQDktg2/iu7CXlwv+rPiFc1f/jywA+InySOcXt+p06Q5jzSLNxjbGMSHh4CortCtSID6xT+K9XHb31ptXGOw+yUM8YX3cEwzMnFog4a6RgHbWA/QwXD7e7CbFHsT5HOOsz+Uurdsx0FfbkMyV/pLaU92ydb38+SY1tsSUr1rcGODxhpO0w8ZDZFuh9w4xSjW6enVoBoE+wtIN7nY/br8Ou2kfjv2eAVUawrjJ/A4FVX7H528NU6ZnHyUsLMEWQegvop/DFwRXhJDjkcAckC+dRZF1akUQRDK0OEKGRB3gUGI784r7lJ1y43ewbx3DVNl4OWSpnLoaY44oASk9+rguzmKeCpQSpBjwRoo0eNz36vn0siQ+9cRYh8ipBcr9A4huXznbIbZnuIbXXIW1e1T/l4YyniV2Qzheo56klPg1sphHBmXWy/NQcgQ7MoiroqH8IE2p/QWfEaHQlWVIbIp4UTgIjfh+vYL68uqYrOjC/6BWhsv0F9BJBOZp2B8llbEkf9lVXOOB30N6w5npoWYcAt+AIZhIsG34903Y+RLYU3aNFQ6VwEWbN+Lgonk2wKFv/jPtVaHj/LDjbsjXa7CLGPUhq4ivL5jPnHF5f+1b6Kn2oMp5gfvWRnqsHB+qyOEDWzwMTGUVV0ClqUZizMpwJgzdejeO8MRAv4YOrbzFXSsaUuLxK9brfL5A92Lq/9z1cvuOMXFAOIYlOkzL2XnwFE/2tamJ2lAnWV/wYG/sgqFlOhT1AoN2p13wPHbVn8TsD6WPOTlA04OtFeOJqkfRiCIGmnmAvqYfCNin0IWkMvMtlvyE+EfXW5Ye2EUCr6H90eldG35UpCXcrfa6y4ncCou/bWdpuanfizAiQpMsv6ITIb9qB3xWEZOp8qZKXxNdsb/S4raXpzJKsqSao8Vl4bjmGibTPAQBVhZmBzaQT3PiZSSVDGXrX7zVT8VJIn8KmEmhQB0z/uMqfxOM2TjfBVPfoComXlrJwWxDUQwKN4eM1PuZkRp//3MjeIiysgML9MnQh0SlMxz5jifPTPM/BWPd+Uscu3H+vCZr2Ot/NFsYmeonBewF1Ug0mZMnrg/oyNtvRczzVlgSKAdzm7azg1ukX70kkAoOxsunDrRvF/uSrG31+UYfTQ9dj263cRjOOzJNYjPKkezhOYGQasr8pidf22+EMYEKuEo/BKubv1R44TG01iKzviBusQ9jnjr94RgUGcEodyTG/l7HGN8C7ngAGG13VPPoM9en4X7A9Np/kUj+Tjb5RMihKOTnsLbXYv35BGGnLoOxWBsAJq4PO3X3ja+CIrgJ0n9Q1almPMd8pmQgU6QOxlvzPQa8SJljUuHkCOV1WEPm6z/WvDKsPoiikxYO9gp/fdHlHgxzXwDZZr/HfIfD1DzWWmg61OjIlOOkctxe14mTTVk7wV8kcWms/K4wS6mkp4cPzSdn3r00nFn5mZGWa8jCxbdK1v9uucOsTB4SyRjxpu2SGyqoX3ZgP6PHxXFS81/HcMUHzFfoj15NKtMZGyVV9i1rr5drnauVojgbnYj/fY0h6dKbZSdlODp02idhvQUn1rWfrenvpLLK6NrlvYXtcPKh58Dj3w/GN9A/ZBCXc8OukN0Jr+qfLFeDtDHtACHQ6hvQExkoiDejcQ+us3k7qqUpb3ZuTy3ReLqWpWugtR5sZ6OXUbdKCPM/NLvmvjSguMcAMg2PpefPbtIMcGYoNMDej38XMFiSJ59T0yICUcnVM7Y0YQxYQksHHmD/JpD7Tgc6OVOVRHwQkXC0BTgTiVyf/v+9ZQbmRq/asbBPTau7D52vdj0/0mvD4X8yMo50Q/Bh6hvnztcP3HpsL21AOp/m3tBsXJs+wT81pCWqx6svf/HuPedo+RhSba7n5aOZYBgFdrC1dKI3By/9Vez0tsXcydgZOMG69aKnkKHAnr3egctV+Hp168F/ZfGU7pfxpNtVY19+qCtqydKFnmVy3dS/tv+zVuEh39RoYrnxt7QT6LjCOvHCA3baIP/vO7QOq6I7lGduJQnw4Bmg++dE2d4I4iYcLs9aoB7KtgGSAZB1E6b1KGk+qjJUsCUAxpqeu5Jx3/6a/e6lsB7NEg2388LrSh6zoGiesnOid7xcZ8FVaPvQ7bGK2CntbrHmtI5ptsGSR8udQhkstJA0GUADEwmq0pSqgxfdp0Tg20Zl2ycBo7PuZHpcZ3M1hPm0BMpP3Wa/lI987Jm3Rj5umnl6hICoKrW+uXGQLr/S1mi+hTYOF87Xwm8JPbS9/vOv/yS2yhXvE5DVNqUKXeE7eCFCZWq79K7shMZwTnL1ibo//zZaYTaAfWDgIHkWyEyGuSkAogi6XLSIiOtgzDCs1yYjgdnbt5H4q/upwPmr64Rvfii7OmZwAdr6MQDoCkEJc/uqIs1PTHN8muWC0NP781zqtKacecwF3PEd8b90GANHL6M9odeQ3ahpJjq5qv0hSfw1wiOuXXqOlqVeh5T0Os8zi8xNJpms+DPbuw5JnZ+17ZbOXJrlX9LXURrPLb2xyDtb0LjONb0z586sPdOTpGXsaBlmrvHQGJCK1s1XwNNqlyOa4Kl0rKdX3UgP5ojcaL+bkIGE9NwGnFQVA6TGB/peaxl3KQpOpDkpeb2bImMUio+OO8gLZl6NYtOUate/uPKnrzkXagQ0LL+wC3lpByur633WOy0w2EurDtcRyHX+C3M8l5iI/PRHncd0KeGZToE8WhUjUpzhPIbC35D7trf2dDSZH4SDhOnjaxtfcWI/mFtF6pACNbIwuhQHcUeKwyOVvAXapjgc4qX5z4Xj/N7+gR4clovsx5dUg6KeZnARrpxjTJbGVpI7w0Jp+CoZji2RRXGGPi73BSbdipablebSpJS9Bqj/j2yCQ0gvVJNtUWzFjUuDeIQTA5VEUhP4Ri2ns/JLmkcjBMp7gpjgs/WI+dQHKevOfn1DSDj0hD85NYJHXTda0eaUl9iw0ViCQcV078I3HH2zjtOtdG9JezCKxZJ35+1sMZS302s/MyLB4K634wU5hr4sOhMTrWXyaJ5KO/DP5xdF2zELdjFdFeLnGciqlBMXS5wkvOxlLuAC8tbN5zzD+e+VPHFsD7IMCxhRMhFD2IjI0G4YQx3a8q3SFH085MwnwFuWYXd5wqVqi4MEnvEwXblSl03PZ6YCFje4/36MAA/BiSqJcmYLF3rTlO/PeDnpO9yX9zSf/uiD5RRNpK7MbqgszaWdpSQ2AXLJhwbrLxxUsiecrnC86oVM5NE4IXFl7WaTOVH0RykjG8REQTuGpCbTp6ghgXPZVuHTifB382hOI4sbNXDkITlRc3oIPhLmsEsdUrVh0EUHMxWw60fAbFwFvEgV/TEucYIM2deHFRCt0DO9eqADDgv80EgrpeJfAsEWLM1lgStV+N6ewBH75bGgCDxp0PCdGaN17cwxBSxWWCVVCcYTpHKYOBtiY2BACzIHhz27iuRWb030jVC1g/5bLu7movGxjKnUZzNGJjEakgYlzHVCl7qhWwA1h3xk7KetcHdg9clVx/DUZYZs0IEd/O1gqNamgQk6BSfAtjJjL5cPwMatgY96RI5Oxg4TqIj/d2FHhQD2EJVw6hRN7t/+AotkBG7l692IYqclWh6l6tVfLqCE2aclqkxIzlD5seq90f8xj+uZwCCChe1VDYW6rNRoE/NLJ7p3UqKGDrzYRfFakiQo21YWpQqiWGwPos5SD8vbkZiNhzatKZb6gcsvpeEJBmWKehksF7R7YNnLY9PheYEUNhkEVD6Ct3mNacVlMZercYG95srVzRycQH8gRtqeQ+Tw1IuwpLKQWEtHJg9AHhQTd/DlHS4ugurIgHk+2ux7zv7BodRgx9kxnmJp5WS6m5loydb5TJQHYRLWE3WQXbt7IT14JCije4B/CDFG/HhlyrzFzzueQqBtIxEv2RMUMNfc5YKZF51DWy+SRHQKq/2Oc7hManCFn12AvPVtbmk7l2zSvoEkjFHsj2RMN+4bFxhVhBYNW1VucklQZpc3JAVmYejtrksAijjlVartwTDeiQ9vNigixTHUKbMm0z8wAYsb7WYFWwGBQl9SzjDqr2QZrc61ICQMGaANy+j11M9f93C7zd0DSowOl6QnkZ2+5KDAaRslXU6sM252KlaFtmfpLgqDQ/9RWHKm/8dRqKX2J2YzmvCT/avFHFyOM4fnnNz4oakRtdUrBQqD1rD1FGgfTwih2eRS416QTNAhIqBazMHXgGmVFHuuo9RCT1qjPpqay98hAcpL7CuCn58r0+By4CXEIp+gEy2QnPpIBZzKj/1p8tLbZXTGUn7KyLsDPPhqrsjURzlRdWgw71finnAa97+yfMgQyB/pg8C2xO7yAcG6HVjKNWTkJAvEgRP5IdgFZ+KQ1kwEpUI0DCQ+OXnUAysm/HpwFSPnryW5QsyD8Ut+70nxY3NPub7BsJEoEYyvG5hwTk2ZClgD8aH4sA3eNG1mk04iSPWipDf7nUnlFTjRSJZT9ip23GDhTzhiwDiFzTxEtYmbP0tQMH8193zTu9jEJFrHZyJ2FIO/8cUWz3dkpQTQAVCuAU4JPCbbbboKui3nNDzT8XqSocC66iWbG430t1zEl0bXOZ/S4VYSum5cQ3eQtZ710PrJJXItXnMW4SBp4fCJU1mj5m5Ums4KvYntRm1JsJwNpP4xVgsJAOei3BK2/Cvit7E+u3JAKt23vzZOeRSXHQw4Rfwv+4YqvJp3TCXkDiSqmBiQBXEQoPDVNlfpJPb3wRVulNxoJPEs62bsuWwO2QKJt7BPWD5YeheWqcRCSTCOpV081ViHajsc8cB5GJEaEEEaHXQwp86f+/K3xZwQMb1Fhskk6kLizItCCdc5qDrwLZNL9WwVIkSXKsC6AnghfSLPSJqquAplToYUnPbNNDQBtlRfjSLt060jQM+BTAZgmyfC5SADibeOujO+QzRhHQD2P0rUJDCsIyaFSz/JubD24mMtu33aKBmvo+ixwkOC763pcNC9CyXAKNT2QEa3d1JMnJbp7r2H7CZkQ21usCcOKKKlNaqFbZsuJoy5llX6xIIG0ND03rkM08WiFhNr+YgsFssrExxxxh6yiEeMNT/r/72ttaZgQlPJtnPyB3czEm+zv/gByVsAiRF/oYIds0g53Y27wAkDZwD4A6c/lwhC0Ykyqo6PsRP19YtHXPnQGz/Vk23fiaJmmV2wOIHYbCGxdeNl86Sh7MXa3FHWHE3/qFp1pjjbOxHx3AZ1a0TvRa8vuWgTiTOZHKV57geEJjbkxlTnRi/pJgnYxIbNW6wKFI6pc96a6Lg4M1U1vutkyKFxXdw0+QMGLr0AJ4mOICaVh+5kOR/rUn0qc18F/TVBc9eMbTOFAiwN72bVxy2+yQv6B/cCF+KEpsbvquAYpvk2MjSjhn5h5mRbTTwOtZhS+c1ULeJgnOBIISHS691gaeipc4vUHruNla5i0SSIEgrlU4UMoXqAUJkTH6p61ATcI1B1/YFvQJUXpykJJeIVh2Hkhl9UtpGfYee8RgTaA3rnMeojPF6z4OQYuVmsp1axjGNs7R5IZehPlhF05YxKWrmbTeWSYDWxjfHzRBCKlMAbRJpeRTeWY0mqQiXd4PIvtqmIpATQyjG1XI6Rlmy04Y0yP+NBPT6ykVW6zhrekrjDXz4adZ27MEwikdxgV0xV0VinPn0vZB/i81mQdVw9hGHcvbwYvx3jE37zmlWFppU68IimGh8e27isruaDdilfQQEcLlwGNwxSM37gw1VphB/8+NhpiVE893on9z1dZPbGttVn/vHfeHycP3+EJfXihwO64bpFJkvTKuRcdvYLlahNjqFBk0bcfIDvW+PFDNibLP9PZ0hIf5dH5KHDRMsNrYbRbwhRgRKz4CzVdeFAeuXex3alBJwOB25c/Y0UVgP3M0pLvvjJQwSJewBNb0VkmTEVz6P/pKv6Kel8VgfYKxGAiFF1FCtGKJDBQSTdVuRhbl6PYq8Nb4uDrK7eP/xbS7q8FgoC4mwtZp5kRL8I1CyPs3geV71u56cW2VbTIvaQhLm15ztbW10sYE7tdosq3E+iFiKxwtZDQMjWQcBYGC2Qj34pNr4nBj6UlHziTgXJ4b5b8k8EbqvR0kIcB0VQMZAvkLIlIpWnSF0W7urbwFGTsvcx8eL13k0JCCYFNn2N6zuEgF9Q6N3yTPTeUw5Q5vI957qpQPoBQWnhS6BxLWVTIdm0QRwz7q7Vp79HYZRUPJ+AEhCQDqmAn5MLDzTe+tY55dQMU/jILRscWfmcnH6dDkswfEuUgRxRlIMeOduoNQqnQ7c5iidXxu0lmtS48yFXd3ppS4tlhl4oXMIEAGGqrLOGMm+nxl7QwgNXU+v5kcr5MSrUvQAGN5KqwkK+Lg7DcAhPHTMm5abyWsuIpVjT2PkuE+MSkQToMcKcDanA6alUONL+LRwtKJYQwY8srcB3jISX0Xr5nFDhkMDD0K0iHgaA3DpV7VNVxThTuIZylYVxCBHeiErfJir9gbsSf6pKne7fv9Ss3pd3UkUr235FleDAtm7GjIOqDfz2xreVQl2u63GqlU0xE9qEyeYFx/YdU4LINEz3qgPcKwgJ2jLWiSeMQoWcmWuuD1fpy8TTeZxy7ZGLXUhIiisuPEgrWjJnShKjp0W1Bz/RNx9+kJCbGs1VGxbZl2xB6L5jVPmBNEq3CYMwYLcYxvbuPbck5pE4xzU99TYG7O8j2adVUxUHMthEE5TRuMxvGk9sDg3/7LiD/tpp0/pNR+/WTZkd+2Xv/e+DSFPWj5a2hxDqPHLVmlcWrPpV8gbGUmp4jiIrtj3S40YjZlrNKJHEWGd90AKDEN22hSXj20hS2POfSobO34	
	END_ENCODED_DATA
	ADD_ON_INSTRUCTION_DEFINITION aoiString_LEN (Description := "Set the String Length based on how many characters are in the DATA array (ie if SCADA writes to the characters but doesnt update the LEN)",
	                                             Revision := "1.0",
	                                             ExecutePrescan := No,
	                                             ExecutePostscan := No,
	                                             ExecuteEnableInFalse := No,
	                                             CreatedDate := "2023-05-02T00:13:36.031Z",
	                                             CreatedBy := "ACMVMGR01\Engineer",
	                                             EditedDate := "2023-05-02T00:16:04.452Z",
	                                             EditedBy := "ACMVMGR01\Engineer",
	                                             SoftwareRevision := "v32.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			StringTag : STRING (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			_str_LEN : DINT (RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			_str : STRING (ExternalAccess := None,
			               DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			_str_NULL_Char : SINT (RADIX := ASCII,
			                         ExternalAccess := None,
			                         DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: COP(StringTag,_str,1);
				N: CLR(_str_LEN);
				N: NEQ(_str.DATA[0],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[1],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[2],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[3],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[4],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[5],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[6],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[7],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[8],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[9],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[10],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[11],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[12],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[13],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[14],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[15],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[16],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[17],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[18],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[19],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[20],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[21],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[22],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[23],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[24],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[25],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[26],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[27],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[28],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[29],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[30],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[31],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[32],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[33],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[34],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[35],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[36],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[37],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[38],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[39],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[40],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[41],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[42],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[43],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[44],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[45],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[46],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[47],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[48],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[49],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[50],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[51],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[52],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[53],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[54],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[55],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[56],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[57],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[58],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[59],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[60],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[61],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[62],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[63],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[64],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[65],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[66],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[67],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[68],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[69],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[70],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[71],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[72],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[73],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[74],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[75],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[76],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[77],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[78],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[79],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[80],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[81],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: MOV(_str_LEN,StringTag.LEN);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION aoiString_LEN15 (Description := "Set the String Length based on how many characters are in the DATA array (ie if SCADA writes to the characters but doesnt update the LEN)",
	                                               Revision := "1.0",
	                                               ExecutePrescan := No,
	                                               ExecutePostscan := No,
	                                               ExecuteEnableInFalse := No,
	                                               CreatedDate := "2023-05-02T00:13:36.031Z",
	                                               CreatedBy := "ACMVMGR01\Engineer",
	                                               EditedDate := "2023-05-02T00:22:23.799Z",
	                                               EditedBy := "ACMVMGR01\Engineer",
	                                               SoftwareRevision := "v32.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			StringTag : String15 (Usage := InOut,
			                     Required := Yes,
			                     Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			_str_LEN : DINT (RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			_str : String15 (ExternalAccess := None,
			               DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			_str_NULL_Char : SINT (RADIX := ASCII,
			                         ExternalAccess := None,
			                         DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: COP(StringTag,_str,1);
				N: CLR(_str_LEN);
				N: NEQ(_str.DATA[0],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[1],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[2],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[3],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[4],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[5],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[6],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[7],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[8],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[9],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[10],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[11],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[12],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[13],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: NEQ(_str.DATA[14],_str_NULL_Char)ADD(1,_str_LEN,_str_LEN);
				N: MOV(_str_LEN,StringTag.LEN);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION aoiUTCTimeSec (Revision := "1.0",
	                                             ExecutePrescan := No,
	                                             ExecutePostscan := No,
	                                             ExecuteEnableInFalse := No,
	                                             CreatedDate := "2008-05-21T22:26:15.750Z",
	                                             CreatedBy := "Not Available",
	                                             EditedDate := "2021-08-25T22:08:14.175Z",
	                                             EditedBy := "CTEK\lyndsayh",
	                                             SoftwareRevision := "v32.02")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			TimeInMicroSeconds : LINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			TimeInSeconds : LINT (Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			result : DINT[2] (RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[0,0]");
			init_btd : FBD_BIT_FIELD_DISTRIBUTE (ExternalAccess := Read/Write,
			                   DefaultData := "[1,0,0,1,0,0,0]");
			temp1 : DINT (RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			i : DINT (RADIX := Decimal,
			            ExternalAccess := Read/Write,
			            DefaultData := 0);
			TIME : DINT[2] (RADIX := Decimal,
			               ExternalAccess := Read/Write,
			               DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ST_ROUTINE Logic 
			'/* ===========================================================================================
			'
			'This routine is intended to only divide a Long Integer 64-bit number (LINT) by 1,000,000.
			'Divisors other than 1,000,000 may not work correctly, as the routine optimized for a 20-bit divisor value (1,000,0000)
			'
			'The main usage for this AOI is to convert 64-bit Current Time value in microseconds to seconds.
			'
			'============================================================================================*/
			'
			'COP(TimeInMicroSeconds,TIME[0],2); (* convert LINT to DINT[2] *)
			'
			'result[0]:=0;
			'result[1]:=0;
			'
			'init_btd.Source:=TIME[1];
			'init_btd.SourceBit:=11;
			'init_btd.Length:=20; (* use 20 bits starting at bit 11 (11-30) *)
			'init_btd.DestBit:=0;
			'init_btd.Target:=0;
			'btdt(init_btd);
			'temp1:=init_btd.Dest;
			'
			'if temp1>=1000000 then
			'   result[1].11:=1;
			'   temp1:=temp1-1000000;
			'end_if;
			'
			'(* finish upper DINT bits 10->0 *)
			'
			'For i:=10 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[1].[i];
			'
			'   if temp1>=1000000 then
			'     result[1].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'(* switch to lower DINT *)
			'
			'For i:=31 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[0].[i];
			'
			'   if temp1>=1000000 then
			'     result[0].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'result[1].31:=TIME[1].31; (* add sign bit, but it is not required by Time Stamp *)
			'
			'TimeInSeconds := result[0]; (* Return Time in Seconds *)
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION aoiUTCTimeSecV2 (Revision := "2.0",
	                                               ExecutePrescan := No,
	                                               ExecutePostscan := No,
	                                               ExecuteEnableInFalse := No,
	                                               CreatedDate := "2008-05-21T22:26:15.750Z",
	                                               CreatedBy := "Not Available",
	                                               EditedDate := "2021-08-25T23:13:14.898Z",
	                                               EditedBy := "ACMGR01\Engineer",
	                                               SoftwareRevision := "v32.00")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			TimeInMicroSeconds : LINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			TimeInSeconds : DINT (Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			result : DINT[2] (RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[0,0]");
			init_btd : FBD_BIT_FIELD_DISTRIBUTE (ExternalAccess := Read/Write,
			                   DefaultData := "[1,0,0,1,0,0,0]");
			temp1 : DINT (RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			i : DINT (RADIX := Decimal,
			            ExternalAccess := Read/Write,
			            DefaultData := 0);
			TIME : DINT[2] (RADIX := Decimal,
			               ExternalAccess := Read/Write,
			               DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ST_ROUTINE Logic 
			'/* ===========================================================================================
			'
			'This routine is intended to only divide a Long Integer 64-bit number (LINT) by 1,000,000.
			'Divisors other than 1,000,000 may not work correctly, as the routine optimized for a 20-bit divisor value (1,000,0000)
			'
			'The main usage for this AOI is to convert 64-bit Current Time value in microseconds to seconds.
			'
			'============================================================================================*/
			'
			'COP(TimeInMicroSeconds,TIME[0],2); (* convert LINT to DINT[2] *)
			'
			'result[0]:=0;
			'result[1]:=0;
			'
			'init_btd.Source:=TIME[1];
			'init_btd.SourceBit:=11;
			'init_btd.Length:=20; (* use 20 bits starting at bit 11 (11-30) *)
			'init_btd.DestBit:=0;
			'init_btd.Target:=0;
			'btdt(init_btd);
			'temp1:=init_btd.Dest;
			'
			'if temp1>=1000000 then
			'   result[1].11:=1;
			'   temp1:=temp1-1000000;
			'end_if;
			'
			'(* finish upper DINT bits 10->0 *)
			'
			'For i:=10 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[1].[i];
			'
			'   if temp1>=1000000 then
			'     result[1].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'(* switch to lower DINT *)
			'
			'For i:=31 to 0 by -1 do
			'   temp1:=temp1+temp1;
			'   temp1.0:=TIME[0].[i];
			'
			'   if temp1>=1000000 then
			'     result[0].[i]:=1;
			'     temp1:=temp1-1000000;
			'   end_if;
			'End_for;
			'
			'result[1].31:=TIME[1].31; (* add sign bit, but it is not required by Time Stamp *)
			'
			'TimeInSeconds := result[0]; (* Return Time in Seconds *)
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiVV_SL",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Not stsOper added to stsOut to LL and UL$N1.1 - cmdPLCOutUL and LL Unlatch fix $N1.0 - Release - Created from aoiVV version 1.6",
	              RevisionExtension := "Not stsOper added to stsOut to LL and UL",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.574Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Mask Enable",
			                     COMMENT.2 := "Deng Not Installed",
			                     COMMENT.3 := "Enge Not Installed",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     COMMENT.10 := "Lower Seat Lift Not Installed",
			                     COMMENT.11 := "Upper Seat Lift Not Installed",
			                     COMMENT.14 := "Seat Lift Fault Inhibiting Required",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			sttDeng : BOOL (Description := "De-energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttEnge : BOOL (Description := "Energised State",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			sttTravelling : BOOL (Description := "Travelling State",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsMasked OF pvtHmiStatus.18 (Description := "Masking Is Enabled",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsOper OF pvtHmiStatus.03 (Description := "In Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOut OF pvtHmiStatus.00 (Description := "Output To Card",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			stsPlcOut OF pvtHmiStatus.05 (Description := "PLC Output State",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			stsDengTime OF pvtDengTimer.ACC (Description := "Travel Time Of The Last Transition To De-energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsEngeTime OF pvtEngeTimer.ACC (Description := "Travel Time Of The Last Transition To Energised State  (ms)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			almFaulted OF pvtHmiStatus.27 (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			almLogicFault : BOOL (Description := "Mismatch Between Comanded State and Actual",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			cfgDengDelay OF pvtDengDelay.PRE (Description := "Delay To De-energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgDengTime OF pvtDengTimer.PRE (Description := "Travel Timer Preset When De-energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgEngeDelay OF pvtEngeDelay.PRE (Description := "Delay To Energised State Delay (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			cfgEngeTime OF pvtEngeTimer.PRE (Description := "Travel Timer Preset When Energising  (ms)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			cfgDebounceTm OF pvtDebounceTm.PRE (Description := "Debounce Preset For a Bouncing Valve (ms)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority High",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdPlcOut : BOOL (Description := "Command The Module To Energise From Process Logic",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "Status Information To HMI",
			                     COMMENT.0 := "Output 1",
			                     COMMENT.2 := "OperDisabled",
			                     COMMENT.3 := "Oper Mode",
			                     COMMENT.7 := "FB 1 - De-energised",
			                     COMMENT.8 := "FB 2 - Energised",
			                     COMMENT.9 := "FB 3 - ioDeng",
			                     COMMENT.10 := "FB 3 - ioEnge",
			                     COMMENT.11 := "FB1 installed - De-energised",
			                     COMMENT.12 := "FB2 Installed - Energised",
			                     COMMENT.15 := "Process Interlock",
			                     COMMENT.17 := "Mask Enabled",
			                     COMMENT.18 := "Masked",
			                     COMMENT.19 := "Mask FB1 - De-energised",
			                     COMMENT.20 := "Mask FB2  - Energised",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R Mode",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			ioDeng : BOOL (Description := "De-energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioDengF : BOOL (Description := "De-energised Hardware Feedback Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioEnge : BOOL (Description := "Energised Feedback",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioEngeF : BOOL (Description := "Energised Feedback Hardware Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			ioOut : BOOL (Description := "Output To Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			ioOutF : BOOL (Description := "Raw Output Hardware Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			cmdPlcOutLL : BOOL (Description := "Command The Lower Seat Lift To Energise From Process Logic",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cmdPlcOutUL : BOOL (Description := "Command The Upper Seat Lift To Energise From Process Logic",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgLLMaskTime OF pvtLLFaultMask.PRE (Description := "Fault Mask Timer for Lower Seat Lift",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			stsPlcOutUL OF pvtHmiStatus2.03 (Description := "PLC Output State Upper Lift",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOutUL OF pvtHmiStatus2.01 (Description := "Output To Card Upper Lift",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsPlcOutLL OF pvtHmiStatus2.02 (Description := "PLC Output State Lower Lift",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOutLL OF pvtHmiStatus2.00 (Description := "Output To Card Lower Lift",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			ioOutLL : BOOL (Description := "Lower Lift Output To Device",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
