(*********************************************

  Import-Export
  Version   := RSLogix 5000 v32.00
  Owner     := Windows User, CTEK
  Exported  := Thu May 15 10:05:40 2025

  Note:  File encoded in UTF-8.  Only edit file in a program 
         which supports UTF-8 (like Notepad, not Wordpad).

**********************************************)
IE_VER := 2.23;

CONTROLLER ACM_Services (ProcessorType := "1756-L82E",
                         Major := 32,
                         PowerLossProgram := "PowerupHandler",
                         MajorFaultProgram := "FaultHandler",
                         CommPath := "AB_ETHIP-1\192.168.10.121",
                         RedundancyEnabled := 0,
                         KeepTestEditsOnSwitchOver := 0,
                         SecurityCode := 0,
                         ChangesToDetect := 16#ffff_ffff_ffff_ffff,
                         SFCExecutionControl := "CurrentActive",
                         SFCRestartPosition := "MostRecent",
                         SFCLastScan := "DontScan",
                         SerialNumber := 16#0144_5084,
                         MatchProjectToController := No,
                         CanUseRPIFromProducer := Yes,
                         InhibitAutomaticFirmwareUpdate := 0,
                         PassThroughConfiguration := EnabledWithAppend,
                         DownloadProjectDocumentationAndExtendedProperties := Yes,
                         ReportMinorOverflow := 0)
	DATATYPE comms_2G_Rx (Description := "Data Points From 2G Generator",
	                      FamilyType := NoFamily)
		INT MW_00 (Description := "Msg Bits (Malfunction) 1 to 16");
		INT MW_01 (Description := "Msg Bits (Malfunction) 17 to 32");
		INT MW_02 (Description := "Msg Bits (Malfunction) 33 to 48");
		INT MW_03 (Description := "Msg Bits (Malfunction) 49 to 64");
		INT MW_04 (Description := "Msg Bits (Malfunction) 65 to 80");
		INT MW_05 (Description := "Msg Bits (Malfunction) 81 to 96");
		INT MW_06 (Description := "Msg Bits (Malfunction) 97 to 112");
		INT MW_07 (Description := "Msg Bits (Malfunction) 113 to 128");
		INT MW_08 (Description := "Msg Bits (Malfunction) 129 to 144");
		INT MW_09 (Description := "Msg Bits (Malfunction) 145 to 160");
		INT MW_10 (Description := "Msg Bits (Malfunction) 161 to 176");
		INT MW_11 (Description := "Msg Bits (Malfunction) 177 to 192");
		INT MW_12 (Description := "Msg Bits (Malfunction) 193 to 208");
		INT MW_13 (Description := "Msg Bits (Malfunction) 209 to 224");
		INT MW_14 (Description := "Msg Bits (Malfunction) 225 to 240");
		INT MW_15 (Description := "Msg Bits (Malfunction) 241 to 256");
		INT MW_16 (Description := "Msg Bits (Malfunction) 257 to 272");
		INT MW_17 (Description := "Msg Bits (Malfunction) 273 to 288");
		INT MW_18 (Description := "Msg Bits (Malfunction) 289 to 304");
		INT MW_19 (Description := "Msg Bits (Malfunction) 305 to 320");
		INT MW_20 (Description := "Msg Bits (Malfunction) 321 to 336");
		INT MW_21 (Description := "Msg Bits (Malfunction) 337 to 352");
		INT MW_22 (Description := "Msg Bits (Malfunction) 353 to 368");
		INT MW_23 (Description := "Msg Bits (Malfunction) 369 to 384");
		INT MW_24 (Description := "Msg Bits (Malfunction) 385 to 400");
		INT MW_25 (Description := "Msg Bits (Malfunction) 401 to 416");
		INT MW_26 (Description := "Msg Bits (Malfunction) 417 to 432");
		INT MW_27 (Description := "Msg Bits (Malfunction) 433 to 448");
		INT MW_28 (Description := "Msg Bits (Malfunction) 449 to 464");
		INT MW_29 (Description := "Msg Bits (Malfunction) 465 to 480");
		INT MW_30 (Description := "Msg Bits (Malfunction) 481 to 496");
		INT MW_31 (Description := "Msg Bits (Malfunction) 497 to 512");
		INT MW_32 (Description := "Msg Bits (Malfunction) 513 to 528");
		INT MW_33 (Description := "Msg Bits (Malfunction) 529 to 544");
		INT MW_34 (Description := "Msg Bits (Warning) 1449 to 1464");
		INT MW_35 (Description := "Msg Bits (Warning) 1465 to 1480");
		INT MW_36 (Description := "Msg Bits (Warning) 1481 to 1496");
		INT MW_37 (Description := "Msg Bits (Warning) 1497 to 1512");
		INT MW_38 (Description := "Msg Bits (Warning) 1513 to 1528");
		INT MW_39 (Description := "Msg Bits (Warning) 1529 to 1544");
		INT MW_40 (Description := "Msg Bits (Warning) 1545 to 1560");
		INT MW_41 (Description := "Msg Bits (Warning) 1561 to 1576");
		INT MW_42 (Description := "Msg Bits (Warning) 1577 to 1592");
		INT MW_43 (Description := "Msg Bits (Warning) 1593 to 1608");
		INT MW_44 (Description := "Msg Bits (Warning) 1609 to 1624");
		INT MW_45 (Description := "Msg Bits (Message) 2001 to 2016");
		INT MW_46 (Description := "Msg Bits (Message) 2017 to 2032");
		INT MW_47 (Description := "Msg Bits (Message) 2033 to 2048");
		INT MW_48 (Description := "Msg Bits (Message) 2049 to 2064");
		INT MW_49 (Description := "Msg Bits (Message) 2065 to 2080");
		INT MW_50 (Description := "Msg Bits (Message) 2081 to 2096");
		INT DP_3001 (Description := "SSL_537 Total Active Output (Low Word)  (MWh)");
		INT DP_3002 (Description := "SSL_536 Total Active Output (High Word)  (MWh)");
		INT DP_3003 (Description := "SSL_539 Total Reactive Output (Low Word)  (Mvarh)");
		INT DP_3004 (Description := "SSL_538 Total Reactive Output (High Word)  (Mvarh)");
		INT DP_3005 (Description := "SSL_542 Operation Hours Counter (Low Word)  (hr)");
		INT DP_3006 (Description := "SSL_541 Operation Hours Counter (High Word)  (hr)");
		INT DP_3007 (Description := "SSL_544 Start Counter (Low Word)");
		INT DP_3008 (Description := "SSL_543 Start Counter (High Word)");
		INT DP_3009 (Description := "SSL_668 Gas Counter (Low Word)  (m³)");
		INT DP_3010 (Description := "SSL_667 Gas Counter (High Word)  (m³)");
		INT DP_3011 (Description := "SSL_669 Available Power  (%)");
		INT DP_3012 (Description := "SSL_511 Generator Power Factor");
		INT DP_3013 (Description := "SSL_512 Generator Frequency  (Hz)");
		INT DP_3014 (Description := "SSL_513 Generator Current Average Value  (A)");
		INT DP_3015 (Description := "SSL_514 Generator Voltage Average Value (Phase To Phase)  (V)");
		INT DP_3016 (Description := "SSL_611 Speed  (U/min)");
		INT DP_3017 (Description := "SSL_618 Generator Power  (kW)");
		INT DP_3018 (Description := "SSL_619 Generator Reactive Power  (kvar)");
		INT DP_3019 (Description := "SSL_620 Generator Apparent Power  (kVA)");
		INT DP_3020 (Description := "SSL_633 Supply Water Temperature Plant Heating Circuit  (°C)");
		INT DP_3021 (Description := "SSL_635 Return Water Temperature Plant Heating Circuit  (°C)");
		INT DP_3022 (Description := "SSL_640 Hydrogene Sulfide Content  (ppm)");
		INT DP_3023 (Description := "SSL_653 Ch4 Gehalt  (%)");
		INT DP_3024 (Description := "SSL_656 O2 Content  (%)");
		INT DP_3025 (Description := "SSL_658 Gas Volume  (m³/h)");
		INT DP_3026 (Description := "SSL_663 Actual Power Prl  (kW)");
		UINT DP_3027 (Description := "SSL_664 Set Point Frequency Prl  (Hz)");
		UINT DP_3028 (Description := "SSL_665 Actual Frequency Prl  (Hz)");
		INT DP_3029 (Description := "SSL_666 Controller Set Point Frequency Prl  (kW)");
		INT DP_3030 (Description := "SSL_667 Position Control Valve Plant  (%)");
		INT DP_3031 (Description := "SSL_655 Gas Pressure / Gas Suction Pressure  (mbar)");
		INT DP_3032 (Description := "SSL_649 Room Temperature  (°C)");
		INT DP_3033 (Description := "SSL_651 Engine Intake Air Temperature  (°C)");
		INT DP_3034 (Description := "SSL_508 Cylinder Exhaust Gas Temperature Average Value  (°C)");
		INT DP_3035 (Description := "SSL_540 Setpoint Power Control  (UnitkW)");
		INT DP_3036 (Description := "SSL_601 Charge Temperature (Fuel Mixture Temperature)  (°C)");
		INT DP_3037 (Description := "SSL_625 Boost Pressure Actual Value  (bar)");
		INT DP_3038 (Description := "SSL_626 Gasmixer Position  (%)");
		INT DP_3039 (Description := "SSL_627 Throttle Valve Position  (%)");
		INT DP_3040 (Description := "SSL_628 Turbocharger Bypass Position  (%)");
		INT DP_3041 (Description := "SSL_631 Lambda-Tecjet  (?)");
		INT DP_3042 (Description := "SSL_636 Charge Cooling Water Temperature  (°C)");
		INT DP_3043 (Description := "SSL_641 Air Inlet Filter Differential Pressure  (Pa)");
		INT DP_3044 (Description := "SSL_501 Jacket Water Temperature  (°C)");
		INT DP_3045 (Description := "SSL_502 Jacket Water Pressure  (bar)");
		INT DP_3046 (Description := "SSL_503 Engine Oil Temperature  (°C)");
		INT DP_3047 (Description := "SSL_504 Engine Oil Pressure  (bar)");
		INT DP_3048 (Description := "SSL_602 Temperature Before Catalyst  (°C)");
		INT DP_3049 (Description := "SSL_603 Temperature After Catalyst  (°C)");
		INT DP_3050 (Description := "SSL_506 Exhaust Gas Temperature After Heat Exchanger  (°C)");
		INT DP_3051 (Description := "SSL_509 Heating Water Return Temperature  (°C)");
		INT DP_3052 (Description := "SSL_510 Heating Water Supply Temperature  (°C)");
		INT DP_3053 (Description := "SSL_659 Return Water Temperature After Cooler  (°C)");
		INT DP_3054 (Description := "SSL_670 Position Control Valve Heating Circuit Return  (%)");
		INT DP_3055 (Description := "SSL_671 Position Control Valve Return After Cooler  (%)");
		INT DP_3056 (Description := "SSL_672 Position Control Valve Charge Cooling Circuit  (%)");
		INT DP_3057 (Description := "SSL_615 Generator Voltage L1-L2  (V)");
		INT DP_3058 (Description := "SSL_616 Generator Voltage L2-L3  (V)");
		INT DP_3059 (Description := "SSL_617 Generator Voltage L3-L1  (V)");
		INT DP_3060 (Description := "SSL_621 Generator Current L1  (A)");
		INT DP_3061 (Description := "SSL_622 Generator Current L2  (A)");
		INT DP_3062 (Description := "SSL_623 Generator Current L3  (A)");
		INT DP_3063 (Description := "SSL_624 Generator Neutral Current  (A)");
		INT DP_3064 (Description := "SSL_637 Charge Cooling Water Temperature After Cooler  (°C)");
		INT DP_3065 (Description := "SSL_638 Cooling Circuit Temperature After Emergency Cooler  (°C)");
		INT DP_3066 (Description := "SSL_650 Pre Chamber Gas Pressure  (bar)");
		INT DP_3067 (Description := "SSL_652 Pre Chamber Differential Pressure  (bar)");
		INT DP_3068 (Description := "SSL_505 Exhaust Gas Temperature After Turbocharger  (°C)");
		INT DP_3069 (Description := "SSL_606 Generator Winding Temperature L1  (°C)");
		INT DP_3070 (Description := "SSL_607 Generator Winding Temperature L2  (°C)");
		INT DP_3071 (Description := "SSL_608 Generator Winding Temperature L3  (°C)");
	END_DATATYPE

	DATATYPE comms_2G_Tx (Description := "Data Points to 2G Generator",
	                      FamilyType := NoFamily)
		SINT ZZZZZZZZZZcomms_2G_T0 (Hidden := 1);
		BIT DP_01 ZZZZZZZZZZcomms_2G_T0 : 0 (Description := "Start");
		BIT DP_02 ZZZZZZZZZZcomms_2G_T0 : 1 (Description := "Live bit (on 10s off 10s)");
		BIT DP_03 ZZZZZZZZZZcomms_2G_T0 : 2 (Description := "-");
		BIT DP_04 ZZZZZZZZZZcomms_2G_T0 : 3 (Description := "-");
		BIT DP_05 ZZZZZZZZZZcomms_2G_T0 : 4 (Description := "-");
		BIT DP_06 ZZZZZZZZZZcomms_2G_T0 : 5 (Description := "-");
		BIT DP_07 ZZZZZZZZZZcomms_2G_T0 : 6 (Description := "-");
		BIT DP_08 ZZZZZZZZZZcomms_2G_T0 : 7 (Description := "-");
		SINT ZZZZZZZZZZcomms_2G_T9 (Hidden := 1);
		BIT DP_09 ZZZZZZZZZZcomms_2G_T9 : 0 (Description := "-");
		BIT DP_10 ZZZZZZZZZZcomms_2G_T9 : 1 (Description := "-");
		BIT DP_11 ZZZZZZZZZZcomms_2G_T9 : 2 (Description := "-");
		BIT DP_12 ZZZZZZZZZZcomms_2G_T9 : 3 (Description := "-");
		BIT DP_13 ZZZZZZZZZZcomms_2G_T9 : 4 (Description := "-");
		BIT DP_14 ZZZZZZZZZZcomms_2G_T9 : 5 (Description := "-");
		BIT DP_15 ZZZZZZZZZZcomms_2G_T9 : 6 (Description := "-");
		BIT DP_16 ZZZZZZZZZZcomms_2G_T9 : 7 (Description := "-");
		INT DP_17 (Description := "External request (%)");
		INT DP_18 (Description := "Setpoint power factor");
		INT DP_19 (Description := "-");
		INT DP_20 (Description := "year ");
		INT DP_21 (Description := "month ");
		INT DP_22 (Description := "day ");
		INT DP_23 (Description := "hour ");
		INT DP_24 (Description := "minute ");
		INT DP_25 (Description := "second ");
		INT DP_26 (Description := "-");
		INT DP_27 (Description := "-");
		INT DP_28 (Description := "-");
		INT DP_29 (Description := "-");
		INT DP_30 (Description := "-");
		INT DP_31 (Description := "CH4 Content (%)");
		INT DP_32 (Description := "O2 Content (%)");
		INT DP_33 (Description := "H2S Content (ppm)");
		INT DP_34 (Description := "Power Setpoint Limitation grid (%)");
		INT DP_35 (Description := "-");
		INT DP_36 (Description := "-");
		INT DP_37 (Description := "-");
		INT DP_38 (Description := "-");
		INT DP_39 (Description := "-");
		INT DP_40 (Description := "-");
		INT DP_41 (Description := "-");
		INT DP_42 (Description := "-");
		INT DP_43 (Description := "-");
		INT DP_44 (Description := "-");
		INT DP_45 (Description := "-");
		INT DP_46 (Description := "-");
		INT DP_47 (Description := "-");
		INT DP_48 (Description := "-");
		INT DP_49 (Description := "-");
		INT DP_50 (Description := "-");
		INT DP_51 (Description := "-");
		INT DP_52 (Description := "-");
		INT DP_53 (Description := "-");
		INT DP_54 (Description := "-");
		INT DP_55 (Description := "-");
	END_DATATYPE

	DATATYPE DateTime (Description := "Date and TimeOfDay (absolute) or Time (duration/interval)",
	                   FamilyType := NoFamily)
		DINT Yr (Description := "Year(s)");
		DINT Mo (Description := "Month(s)");
		DINT Da (Description := "Day(s)");
		DINT Hr (Description := "Hour(s)");
		DINT Min (Description := "Minute(s)");
		DINT Sec (Description := "Second(s)");
		DINT uSec (Description := "Microsecond(s)");
	END_DATATYPE

	DATATYPE msgAI (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
		DINT UnderRange (Description := "Under Range");
		DINT OverRange (Description := "Over Range");
		DINT AlarmHi (Description := "Alarm Hi");
		DINT AlarmMed (Description := "Alarm Med");
		DINT AlarmLo (Description := "Alarm Lo");
	END_DATATYPE

	DATATYPE msgALM (FamilyType := NoFamily)
		DINT InAlarm;
	END_DATATYPE

	DATATYPE msgDI (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgDO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgMO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgPid (Description := "Status Messages for PID",
	                 FamilyType := NoFamily)
		DINT SetOut (Description := "Loop in SetOut");
		DINT Auto (Description := "Loop in Auto");
		DINT SlaveAuto (Description := "Loop in Slave Auto");
		DINT OperMode_SetOut (Description := "Operator Mode - Loop in SetOut");
		DINT OperMode_Auto (Description := "Operator Mode - Loop in Auto");
		DINT OperMode_SlaveAuto (Description := "Operator Mode - Loop in Slave Auto");
		DINT SPRamp (Description := "SP ramping");
		DINT SPSRamp (Description := "SP Slave Ramping");
		DINT CVRamp (Description := "CV Ramping");
		DINT Faulted (Description := "Faulted");
		DINT HWFault_PV (Description := "Hardware Fault PV");
		DINT HWFault_PV_S (Description := "Hardware Fault PV Slave");
		DINT HWFault_CV (Description := "Hardware Fault CV");
		DINT ExtFault_PV (Description := "External Fault PV");
		DINT ExtFault_PV_S (Description := "External Fault PV Slave");
		DINT ExtFault_CV (Description := "External Fault CV");
		DINT ClampLo (Description := "CV at Low Limit");
		DINT ClampHi (Description := "CV at High Limit");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgSEL (FamilyType := NoFamily)
		DINT QueueFull;
		DINT Interlocked;
		DINT Idle;
		DINT Preselected;
		DINT Running;
		DINT Held;
	END_DATATYPE

	DATATYPE msgSEQ (FamilyType := NoFamily)
		DINT SingleStepEnabled;
	END_DATATYPE

	DATATYPE msgSO (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT Alarmed (Description := "Alarmed");
	END_DATATYPE

	DATATYPE msgSS (Description := "Soft Starter Messages",
	                FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT DriveFault (Description := "Drive Fault");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
	END_DATATYPE

	DATATYPE msgTot (Description := "Status Messages for Totaliser",
	                 FamilyType := NoFamily)
		DINT Off;
		DINT Running;
		DINT Preact1;
		DINT Preact2;
		DINT Done;
		DINT Reset;
	END_DATATYPE

	DATATYPE msgVSD (Description := "VSD Messages",
	                 FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT DriveFault (Description := "Drive Fault");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT FTRFault (Description := "Failed To Run Fault");
		DINT FTSFault (Description := "Failed To Stop Fault");
		DINT Isolated (Description := "Isolated");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE msgVV (FamilyType := NoFamily)
		DINT Faulted (Description := "Faulted");
		DINT HWFault (Description := "Hardware Fault");
		DINT ExtFault (Description := "External Fault");
		DINT EngeFBFault (Description := "Energised Feedback Fault");
		DINT DengFBFault (Description := "De-energised Feedback Fault");
		DINT EngeSLFault (Description := "Energised Feedback Seat Lift Fault");
		DINT DengSLFault (Description := "De-energised Feedback Seat Lift Fault");
		DINT DoubleFBFault (Description := "Double Feed Back Fault");
		DINT NoFBCfgFault (Description := "No Feedback Has Been Configured For This Device");
		DINT LogicFault (Description := "Logic Fault");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientConnection (FamilyType := NoFamily)
		SINT LocalSlot (Description := "Local Slot for Ethernet module. For ControlLogix - L8x, EN2T(R) - use the actual module slot. $NFor CompactLogix use slot 0.");
		STR0016 LocalAddress (Description := "Used only for controllers with more than 1 local IP address (5380, 5480). $NFor all others must be blank.");
		STR0016 DestAddress (Description := "The IP address for the Modbus TCP Slave device to connect to");
		DINT DestinationPort (Description := "Default Modbus is 502");
		SINT MSG_Src[500] (Description := "Placeholder for message source");
		SINT MSG_Dest[500] (Description := "Placeholder for message destination");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientData (FamilyType := NoFamily)
		BOOL Coils_0xxx[1024];
		BOOL DiscInputs_1xxx[1024];
		INT InpRegisters_3xxx[1024];
		INT HoldRegisters_4xxx[1024];
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientHMI (FamilyType := NoFamily)
		raC_UDT_ModbusClientConnection Parameters;
		raC_UDT_ModbusClientTransaction Transaction;
		DINT Index0x;
		DINT Index1x;
		DINT Index3x;
		DINT Index4x;
		INT DataValue[65];
		DINT DataAddr[65];
		DINT TransactionIndex;
		DINT RemoteAddrStart;
		DINT RemoteAddrEnd;
		DINT LocalAddrEnd;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientTransaction (FamilyType := NoFamily)
		SINT ZZZZZZZZZZraC_UDT_Mo0 (Hidden := 1);
		BIT Enabled ZZZZZZZZZZraC_UDT_Mo0 : 0 (Description := "Enables (1) or disables (0) the transaction");
		DINT PollInterval (Description := "Time between triggers in milliseconds. Minimum is 80 msec. Anyting below 80 will be set to 1 seconds");
		INT TransType (Description := "Transaction code for the Modbus Protocol. Acceptable values are 1-Coil Read, 2- Discrete Input read, 3-Holding Register Read, 4-Input Register Read, 5-Write Single Coil, 6-Single Holding Register Write, 15-Multiple Coil Write, 16 Multiple Holding Register Write");
		SINT StationID (Description := "Station ID ( Unit Identifier).$NCommonly used if going through a gateway or bridge in which case it is the device address on the other side of the gateway.  Other wise leave as 0");
		DINT BeginAddress (Description := "Beginning address in remote device to read from or write to.");
		INT Count (Description := "The number of items in remote device to read from or write to.");
		INT LocalAddress (Description := "Beginning address in in this programs$' $Q_Data$Q arrays");
		SINT ZZZZZZZZZZraC_UDT_Mo8 (Hidden := 1);
		BIT TransComplete ZZZZZZZZZZraC_UDT_Mo8 : 0 (Description := "Transaction Complete Flag.  Check the TransStat to see if the transaction was successful or if a Modbus exception code was returned.");
		INT TransStat (Description := "Status result of the transaction.  $N0 = success, $N1 = in process$N2 = retry$N-1 = exception");
		raC_UDT_ModbusClientTransactionDiag Diagnostic;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusClientTransactionDiag (FamilyType := NoFamily)
		STR0500 Request (Description := "Actual buffer used to build the modbus request that is transmited to the remote node.");
		SINT ZZZZZZZZZZraC_UDT_Mo1 (Hidden := 1);
		BIT ReqBuilt ZZZZZZZZZZraC_UDT_Mo1 : 0 (Description := "Transaction request string is built, clear this if anything is changed in a read operation to rebuild the Request string.");
		BIT Overlap ZZZZZZZZZZraC_UDT_Mo1 : 1 (Description := "Transaction is not completing before next trigger");
		BIT Overload ZZZZZZZZZZraC_UDT_Mo1 : 2 (Description := "Transaction is not completing because of excessive Overlaps in one or more transactions");
		INT TransID (Description := "Serial Number of the actual Ethernet Transaction used to match to the appropriate Reply");
		INT TransLastError (Description := "Last Error on transaction.  0-Success, -2 Network write error, -3 Local write error, -4 Network Read Error, -5 Local Read Error, -6 Connection failed..$N-12 Invalid Trans code, -13 Out of data array range.");
		TIMER IntervalTimer (Description := "IntervalTimer, used to trigger transaction");
		COUNTER NoReplyCounter (Description := "No Reply Counter");
		TIMER PendingTimer (Description := "Timing pending requests");
	END_DATATYPE

	DATATYPE raC_UDT_ModbusConnectParam (Description := "Parameterss for the OpenConnection Service",
	                                     FamilyType := NoFamily)
		DINT Timeout;
		STR0032 DestAddr;
	END_DATATYPE

	DATATYPE raC_UDT_ModbusCreateParam (FamilyType := NoFamily)
		DINT Type (Description := "Type 1-TCP, 2-UDP");
		INT Family (Description := "Address Family Must be 2");
		INT Port (Description := "Local Port Number");
		DINT Addr (Description := "Local IP Address");
	END_DATATYPE

	DATATYPE STR0008 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[8] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0016 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[16] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0032 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[32] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR0500 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[500] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STR4096 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[4096] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String10 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[10] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String100 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[100] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String131 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[131] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String15 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[15] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String20 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[20] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String32 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[32] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String40 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[40] (Radix := ASCII);
	END_DATATYPE

	DATATYPE String80 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[80] (Radix := ASCII);
	END_DATATYPE

	DATATYPE udtAlarmAreas (FamilyType := NoFamily)
		SINT Area[20];
	END_DATATYPE

	DATATYPE udtAlarmGroup (FamilyType := NoFamily)
		DINT cmdAck (Description := "Ack$N-1 = AckAll$NBits 16..31 = Group$NBits 0..15 = Area");
		DINT AckGroup;
		DINT AckArea;
		udtAlarmAreas Group[20];
	END_DATATYPE

	DATATYPE udtApvEvent (FamilyType := NoFamily)
		DINT EventType;
		INT EventTime[7];
		DINT Int01;
		DINT Int02;
		DINT Int03;
		DINT Int04;
		DINT Int05;
		DINT Int06;
		DINT Int07;
		DINT Int08;
		DINT Int09;
		DINT Int10;
		DINT Int11;
		DINT Int12;
		DINT Int13;
		DINT Int14;
		DINT Int15;
		REAL Float01;
		REAL Float02;
		REAL Float03;
		REAL Float04;
		REAL Float05;
		REAL Float06;
		REAL Float07;
		REAL Float08;
		REAL Float09;
		REAL Float10;
		String32 String01;
		String32 String02;
		String32 String03;
		String32 String04;
		String32 String05;
	END_DATATYPE

	DATATYPE udtApvEventControl (FamilyType := NoFamily)
		INT DataReady;
		INT HandShake;
		DINT LoadPtr;
		DINT UnloadPtr;
		DINT EventArraySize;
		INT TimeStamp[7];
		DINT cfgNearFull;
		TIMER MISResponce;
		SINT ZZZZZZZZZZudtApvEven8 (Hidden := 1);
		BIT ArrayFull ZZZZZZZZZZudtApvEven8 : 0;
		BIT EventLost ZZZZZZZZZZudtApvEven8 : 1;
		DINT stsEventsInArray;
		DINT stsEventsHandled (Description := "Count of Events Handled");
		DINT stsEventsLost (Description := "Count of Events Lost");
		SINT ZZZZZZZZZZudtApvEven14 (Hidden := 1);
		BIT almMISSlowResponce ZZZZZZZZZZudtApvEven14 : 0;
		BIT almArrayFull ZZZZZZZZZZudtApvEven14 : 1;
		BIT almEventLost ZZZZZZZZZZudtApvEven14 : 2;
		BIT almArrayNearFull ZZZZZZZZZZudtApvEven14 : 3;
		udtApvEvent EventArray[1000];
	END_DATATYPE

	DATATYPE udtDateTime (Description := "Date Time Variables",
	                      FamilyType := NoFamily)
		DINT Year (Description := "Current Year");
		DINT Month (Description := "Current Month");
		DINT Day (Description := "Current Day");
		DINT Hour (Description := "Current Hour");
		DINT Minute (Description := "Current Minute");
		DINT Second (Description := "Current Second");
		DINT Microsecond (Description := "Current Microsecond");
		DINT DOW (Description := "Day of Week$N 0 = Sun, 1=Mon, 2=Tues, 3=Wed, 4=Thur, 5=Fri, 6=Sat");
	END_DATATYPE

	DATATYPE udtERP (Description := "ERP System For Tanker Bay Interface",
	                 FamilyType := NoFamily)
		String10 BookingID (Description := "Current Booking Number");
		SINT ZZZZZZZZZZudtERP1 (Hidden := 1);
		BIT Validate ZZZZZZZZZZudtERP1 : 0 (Description := "Validate Request to ERP");
		BIT Validated ZZZZZZZZZZudtERP1 : 1 (Description := "Validation Commands Have Run");
		REAL VolumeA (Description := "Returned Tanker Volume A");
		REAL VolumeB (Description := "Returned Tanker Volume B");
		SINT ZZZZZZZZZZudtERP6 (Hidden := 1);
		BIT Error ZZZZZZZZZZudtERP6 : 0 (Description := "Validation Data Failed to Pass");
		BIT ERPFailure ZZZZZZZZZZudtERP6 : 1 (Description := "ERP System Comms Failure");
		DINT UnloadDest (Description := "Raw Milk Silo Destination");
		REAL UnloadTotalA (Description := "Unload Total A in litres");
		SINT ZZZZZZZZZZudtERP11 (Hidden := 1);
		BIT UnloadStart ZZZZZZZZZZudtERP11 : 0 (Description := "Unload Has Started Trigger");
		BIT UnloadComplete ZZZZZZZZZZudtERP11 : 1 (Description := "Unload Has Completed Trigger");
		DINT MilkType (Description := "Milk Type From ERP System");
		REAL UnloadTotalB (Description := "Unload Total B In Litres");
		SINT ZZZZZZZZZZudtERP16 (Hidden := 1);
		BIT Comms_HealthCheck ZZZZZZZZZZudtERP16 : 0 (Description := "Comms Health Check from SQL");
	END_DATATYPE

	DATATYPE udtFlag (Description := "Bool Flags - set in Sequences and used in another",
	                  FamilyType := NoFamily)
		SINT ZZZZZZZZZZudtFlag0 (Hidden := 1);
		BIT cmd ZZZZZZZZZZudtFlag0 : 0 (Description := "Set Flag");
		BIT sts ZZZZZZZZZZudtFlag0 : 1 (Description := "Flag Status");
	END_DATATYPE

	DATATYPE udtGlobalData (FamilyType := NoFamily)
		DINT Period_Main (Description := "Main Task Scan Period (ms)",
		                 ExternalAccess := Read Only);
		DINT Period_Ctrl (Description := "Controllers Task Scan Period (ms)",
		                 ExternalAccess := Read Only);
		DINT cfgMinPriority (Description := "Configurations Bits To Set The Minimum Alarm Fault Priorities");
		SINT ZZZZZZZZZZudtGlobalD3 (Hidden := 1,
		                           ExternalAccess := Read Only);
		BIT Simulate ZZZZZZZZZZudtGlobalD3 : 0 (Description := "Simulation Mode",
		          ExternalAccess := Read Only);
		BIT SimulateDisableSelReset ZZZZZZZZZZudtGlobalD3 : 1 (Description := "Disable Select Reset on Powerup");
		BIT MaskEN ZZZZZZZZZZudtGlobalD3 : 2 (Description := "Global enable - IO Masking",
		        ExternalAccess := Read Only);
		BIT PowerUp ZZZZZZZZZZudtGlobalD3 : 3 (Description := "Processor Power Up In Progress");
		BIT ReportFlag ZZZZZZZZZZudtGlobalD3 : 4 (Description := "Report Data Collection Trigger");
		BIT Timer36s ZZZZZZZZZZudtGlobalD3 : 5 (Description := "Pulse Timer 0.01Hr/0.02Hr",
		          ExternalAccess := Read Only);
		BIT Pulse36s ZZZZZZZZZZudtGlobalD3 : 6 (Description := "Pulse Timer One Shot 0.01Hr");
		BIT NotInstalledNO ZZZZZZZZZZudtGlobalD3 : 7 (Description := "Input Not Used",
		                ExternalAccess := Read Only);
		SINT ZZZZZZZZZZudtGlobalD12 (Hidden := 1,
		                            ExternalAccess := Read Only);
		BIT NotInstalledNC ZZZZZZZZZZudtGlobalD12 : 0 (Description := "Input Not Used",
		                ExternalAccess := Read Only);
		BIT NotInstalledCoil ZZZZZZZZZZudtGlobalD12 : 1 (Description := "Output Not Used",
		                  ExternalAccess := Read Only);
		BIT NotRequired ZZZZZZZZZZudtGlobalD12 : 2 (Description := "Always False",
		             ExternalAccess := Read Only);
		BIT hmiHoldup ZZZZZZZZZZudtGlobalD12 : 3 (Description := "HMI Alarm Hold Up pulse");
		BIT FlashReady ZZZZZZZZZZudtGlobalD12 : 4 (Description := "Flash Ready Indication$N1s/3s");
		BIT FlashSlow ZZZZZZZZZZudtGlobalD12 : 5 (Description := "Flash Slow Indication$N1s/2s");
		BIT Flash ZZZZZZZZZZudtGlobalD12 : 6 (Description := "Flash Indication$N0.5s/1s");
		BIT Blink ZZZZZZZZZZudtGlobalD12 : 7 (Description := "Blink Indication$N0.2s/0.5s");
		SINT ZZZZZZZZZZudtGlobalD21 (Hidden := 1);
		BIT Twinkle ZZZZZZZZZZudtGlobalD21 : 0 (Description := "Twinkle Indication$N0.2/0.4s");
		REAL SimAiGain (Description := "AI module in Sim, LPF gain");
		udtDateTime DateTime (Description := "DateTime Data");
		msgALM msgALM (Description := "aoi Message Constants");
		msgAI msgAI (Description := "aoi Message Constants");
		msgDI msgDI (Description := "aoi Message Constants");
		msgDO msgDO (Description := "aoi Message Constants");
		msgMO msgMO (Description := "aoi Message Constants");
		msgSO msgSO (Description := "aoi Message Constants");
		msgVSD msgVSD (Description := "aoi Message Constants");
		msgVV msgVV (Description := "aoi Message Constants");
		msgPid msgPid (Description := "aoi Message Constants");
		msgTot msgTot (Description := "aoi Message Constants");
		msgSEL msgSEL (Description := "aoi Message Constants");
		msgSEQ msgSEQ (Description := "aoi Message Constants");
		msgSS msgSS (Description := "aoi Message Constants");
		DINT almHeartBeat;
		udtAlarmGroup almGroup (Description := "HMI menu banner animation");
		udtMsgSysData MsgSys (Description := "Message System Data");
		udtSysInfoFault sysInfoFault (Description := "Contains Fault Information");
	END_DATATYPE

	DATATYPE udtMsgSysData (Description := "Peer To Peer Messaging Data",
	                        FamilyType := NoFamily)
		DINT MsgsEnabled (Description := "Total no of msgs enabled");
		DINT MsgsEnabledMax (Description := "Max no of concurrent msgs enabled");
		DINT MsgsTotal (Description := "Total msg count");
		DINT MsgErrCnt (Description := "Message Error Count");
		DINT MsgQueLen (Description := "Msg queue length");
		DINT MsgQueFullResetCnt (Description := "No of reset done");
		DINT MsgCommsHS (Description := "Peer to Peer Comms Handshake counter");
		TIMER MsgQueFullDelayTm (Description := "Message queue full delay timer");
		SINT ZZZZZZZZZZudtMsgSysD8 (Hidden := 1);
		BIT MsgQueFull ZZZZZZZZZZudtMsgSysD8 : 0 (Description := "Msg que is full");
		BIT MsgScanStart ZZZZZZZZZZudtMsgSysD8 : 1 (Description := "Start of msg file scan");
		BIT ResetAll ZZZZZZZZZZudtMsgSysD8 : 2 (Description := "Reset all error counts");
	END_DATATYPE

	DATATYPE udtPlantReport (Description := "Plant Reporting UDT",
	                         FamilyType := NoFamily)
		REAL Real00 (Description := "Real Data");
		REAL Real01 (Description := "Real Data");
		REAL Real02 (Description := "Real Data");
		REAL Real03 (Description := "Real Data");
		REAL Real04 (Description := "Real Data");
		REAL Real05 (Description := "Real Data");
		REAL Real06 (Description := "Real Data");
		REAL Real07 (Description := "Real Data");
		REAL Real08 (Description := "Real Data");
		REAL Real09 (Description := "Real Data");
		REAL Real10 (Description := "Real Data");
		REAL Real11 (Description := "Real Data");
		REAL Real12 (Description := "Real Data");
		REAL Real13 (Description := "Real Data");
		REAL Real14 (Description := "Real Data");
		REAL Real15 (Description := "Real Data");
		REAL Real16 (Description := "Real Data");
		REAL Real17 (Description := "Real Data");
		REAL Real18 (Description := "Real Data");
		REAL Real19 (Description := "Real Data");
		DINT Dint00 (Description := "DINT Data");
		DINT Dint01 (Description := "DINT Data");
		DINT Dint02 (Description := "DINT Data");
		DINT Dint03 (Description := "DINT Data");
		DINT Dint04 (Description := "DINT Data");
		DINT Dint05 (Description := "DINT Data");
		DINT Dint06 (Description := "DINT Data");
		DINT Dint07 (Description := "DINT Data");
		DINT Dint08 (Description := "DINT Data");
		DINT Dint09 (Description := "DINT Data");
		DINT Dint10 (Description := "DINT Data");
		DINT Dint11 (Description := "DINT Data");
		DINT Dint12 (Description := "DINT Data");
		DINT Dint13 (Description := "DINT Data");
		DINT Dint14 (Description := "DINT Data");
		DINT Dint15 (Description := "DINT Data");
		DINT Dint16 (Description := "DINT Data");
		DINT Dint17 (Description := "DINT Data");
		DINT Dint18 (Description := "DINT Data");
		DINT Dint19 (Description := "DINT Data");
		STRING String00 (Description := "String Data");
		STRING String01 (Description := "String Data");
		STRING String02 (Description := "String Data");
		STRING String03 (Description := "String Data");
		STRING String04 (Description := "String Data");
		STRING String05 (Description := "String Data");
		STRING String06 (Description := "String Data");
		STRING String07 (Description := "String Data");
		STRING String08 (Description := "String Data");
		STRING String09 (Description := "String Data");
		DINT CaptureHandshake (Description := "SQL Database Capture Handshake tag");
	END_DATATYPE

	DATATYPE udtSysFaultRecord (Description := "Major Fault Record Details",
	                            FamilyType := NoFamily)
		DINT TimeLow (Description := "Low 32 bits of fault timestamp value");
		DINT TimeHigh (Description := "Upper 32 bits of fault timestamp value");
		INT Type (Description := "Fault type (Program, I/O etc)");
		INT Code (Description := "Code for the fault (Unique by type)");
		DINT Info[8] (Description := "Fault specific information (content varies by type and code)");
	END_DATATYPE

	DATATYPE udtSysInfoFault (Description := "Contains Fault Information",
	                          FamilyType := NoFamily)
		udtSysFaultRecord MajorFault (Description := "Major Fault Record");
		udtSysFaultRecord MinorFault (Description := "Minor Fault Record");
		SINT ZZZZZZZZZZudtSysFaul2 (Hidden := 1);
		BIT Recoverable ZZZZZZZZZZudtSysFaul2 : 0 (Description := "Recoverable Fault Occurred");
		BIT Unrecoverable ZZZZZZZZZZudtSysFaul2 : 1 (Description := "Unrecoverable Fault Occurred");
	END_DATATYPE

	MODULE Local (Parent := "Local",
	              ParentModPortId := 1,
	              CatalogNumber := "1756-L82E",
	              Vendor := 1,
	              ProductType := 14,
	              ProductCode := 165,
	              Major := 32,
	              Minor := 11,
	              PortLabel := "RxBACKPLANE",
	              ChassisSize := 10,
	              Slot := 0,
	              Mode := 2#0000_0000_0000_0001,
	              CompatibleModule := 0,
	              KeyMask := 2#0000_0000_0000_0000)
	END_MODULE

	MODULE Eth_IO (Description := "Local IO Network",
	               Parent := "Local",
	               ParentModPortId := 1,
	               CatalogNumber := "1756-EN2TR",
	               Vendor := 1,
	               ProductType := 12,
	               ProductCode := 200,
	               Major := 11,
	               Minor := 2,
	               PortLabel := "RxBACKPLANE",
	               Slot := 1,
	               NodeAddress := "192.168.26.49",
	               Mode := 2#0000_0000_0000_0000,
	               CompatibleModule := 1,
	               KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>1756-EN2TR</CatNum><TimeSyncEnabled/><ConfigID>131178</ConfigID></public>___]]]
			ConfigData := [20,768,393217,33554433,256,0];
			CONNECTION Input2 (Rate := 500000,
			                   EventID := 0,
			                   Unicast := No)
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBTCP_2 (Description := "LV Board #2 (Generator)",
	                          Parent := "Eth_IO",
	                          ParentModPortId := 2,
	                          Vendor := 309,
	                          ProductType := 12,
	                          ProductCode := 8009,
	                          Major := 1,
	                          Minor := 4,
	                          PortLabel := "ENet",
	                          NodeAddress := "192.168.26.51",
	                          Mode := 2#0000_0000_0000_0000,
	                          CompatibleModule := 1,
	                          KeyMask := 2#0000_0000_0001_1111,
	                          SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBTCP</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "S03EW0003_Edel (FLOAT32)",
            COMMENT.DATA_2 := "S03EW0003_Edel",
            COMMENT.DATA_3 := "S03EW0003_AvCurrent$N(FLOAT32)",
            COMMENT.DATA_4 := "S03EW0003_AvCurrent",
            COMMENT.DATA_5 := "S03EW0003_AvVolts$N(FLOAT32)",
            COMMENT.DATA_6 := "S03EW0003_AvVolts",
            COMMENT.DATA_7 := "S03EW0003_ActivPower$N(FLOAT32)",
            COMMENT.DATA_8 := "S03EW0003_ActivePower",
            COMMENT.DATA_9 := "S03EW0003_PFactor (UINT)",
            COMMENT.DATA_11 := "S03EW0003_Frequency$N(FLOAT32)",
            COMMENT.DATA_12 := "S03EW0003_Frequency",
            COMMENT.DATA_13 := "S03EW0003_Erec (FLOAT32)",
            COMMENT.DATA_14 := "S03EW0003_Erec",
            COMMENT.DATA_21 := "S03IS0003_Status",
            COMMENT.DATA_22 := "S03IS0003_Status",
            COMMENT.DATA_23 := "S03IS0003_Frequency",
            COMMENT.DATA_24 := "S03IS0003_Frequency",
            COMMENT.DATA_33 := "S03IS0003_ActivePower",
            COMMENT.DATA_34 := "S03IS0003_ActivePower",
            COMMENT.DATA_35 := "S03IS0003_Edel",
            COMMENT.DATA_36 := "S03IS0003_Edel",
            COMMENT.DATA_37 := "S03IS0003_Edel",
            COMMENT.DATA_38 := "S03IS0003_Edel",
            COMMENT.DATA_43 := "S03IS0003_AvCurrent",
            COMMENT.DATA_44 := "S03IS0003_AvCurrent",
            COMMENT.DATA_45 := "S03IS0003_AvVolts",
            COMMENT.DATA_46 := "S03IS0003_AvVolts",
            COMMENT.DATA_47 := "S03IS0003_PFactor",
            COMMENT.DATA_48 := "S03IS0003_PFactor",
            COMMENT.DATA_51 := "S03IS0004_Status",
            COMMENT.DATA_52 := "S03IS0004_Status",
            COMMENT.DATA_53 := "S03IS0004_Frequency",
            COMMENT.DATA_54 := "S03IS0004_Frequency",
            COMMENT.DATA_63 := "S03IS0004_ActivePower",
            COMMENT.DATA_64 := "S03IS0004_ActivePower",
            COMMENT.DATA_65 := "S03IS0004_Edel",
            COMMENT.DATA_66 := "S03IS0004_Edel",
            COMMENT.DATA_67 := "S03IS0004_Edel",
            COMMENT.DATA_68 := "S03IS0004_Edel",
            COMMENT.DATA_73 := "S03IS0004_AvCurrent",
            COMMENT.DATA_74 := "S03IS0004_AvCurrent",
            COMMENT.DATA_75 := "S03IS0004_AvVolts",
            COMMENT.DATA_76 := "S03IS0004_AvVolts",
            COMMENT.DATA_77 := "S03IS0004_PFactor",
            COMMENT.DATA_78 := "S03IS0004_PFactor",
            COMMENT.DATA_81 := "S03IS0005_Status",
            COMMENT.DATA_82 := "S03IS0005_Status",
            COMMENT.DATA_83 := "S03IS0005_Frequency",
            COMMENT.DATA_84 := "S03IS0005_Frequency",
            COMMENT.DATA_93 := "S03IS0005_ActivePower",
            COMMENT.DATA_94 := "S03IS0005_ActivePower",
            COMMENT.DATA_95 := "S03IS0005_Edel",
            COMMENT.DATA_96 := "S03IS0005_Edel",
            COMMENT.DATA_97 := "S03IS0005_Edel",
            COMMENT.DATA_98 := "S03IS0005_Edel",
            COMMENT.DATA_103 := "S03IS0005_AvCurrent",
            COMMENT.DATA_104 := "S03IS0005_AvCurrent",
            COMMENT.DATA_105 := "S03IS0005_AvVolts",
            COMMENT.DATA_106 := "S03IS0005_AvVolts",
            COMMENT.DATA_107 := "S03IS0005_PFactor",
            COMMENT.DATA_108 := "S03IS0005_PFactor",
            COMMENT.DATA_111 := "S03IS0001_Status",
            COMMENT.DATA_112 := "S03IS0001_Status",
            COMMENT.DATA_113 := "S03IS0001_Frequency",
            COMMENT.DATA_122 := "S03IS0001_Frequency",
            COMMENT.DATA_123 := "S03IS0001_ActivePower",
            COMMENT.DATA_124 := "S03IS0001_ActivePower",
            COMMENT.DATA_125 := "S03IS0001_Edel",
            COMMENT.DATA_126 := "S03IS0001_Edel",
            COMMENT.DATA_127 := "S03IS0001_Edel",
            COMMENT.DATA_132 := "S03IS0001_Edel",
            COMMENT.DATA_133 := "S03IS0001_AvCurrent",
            COMMENT.DATA_134 := "S03IS0001_AvCurrent",
            COMMENT.DATA_135 := "S03IS0001_AvVolts",
            COMMENT.DATA_136 := "S03IS0001_AvVolts",
            COMMENT.DATA_137 := "S03IS0001_PFactor",
            COMMENT.DATA_138 := "S03IS0001_PFactor",
            COMMENT.DATA_141 := "S03IS0002_Status",
            COMMENT.DATA_142 := "S03IS0002_Status",
            COMMENT.DATA_143 := "S03IS0002_Frequency",
            COMMENT.DATA_152 := "S03IS0002_Frequency",
            COMMENT.DATA_153 := "S03IS0002_ActivePower",
            COMMENT.DATA_154 := "S03IS0002_ActivePower",
            COMMENT.DATA_155 := "S03IS0002_Edel",
            COMMENT.DATA_156 := "S03IS0002_Edel",
            COMMENT.DATA_157 := "S03IS0002_Edel",
            COMMENT.DATA_162 := "S03IS0002_Edel",
            COMMENT.DATA_163 := "S03IS0002_AvCurrent",
            COMMENT.DATA_164 := "S03IS0002_AvCurrent",
            COMMENT.DATA_165 := "S03IS0002_AvVolts",
            COMMENT.DATA_166 := "S03IS0002_AvVolts",
            COMMENT.DATA_167 := "S03IS0002_PFactor",
            COMMENT.DATA_168 := "S03IS0002_PFactor",
            COMMENT.DATA_210 := "Client0 Cmd Error (S03EW0003 $NPM5320)",
            COMMENT.DATA_211 := "Client1 Cmd Error (IFE Gateway  -LV343002)",
            COMMENT.DATA_212 := "Client2 Cmd Error$NMain Switch (LV851001)",
            COMMENT.DATA_213 := "Client3 Cmd Error$NGeneral Services Switch (LV851001)",
            COMMENT.DATA_214 := "Client4 Cmd Error",
            COMMENT.DATA_215 := "Client5 Cmd Error",
            COMMENT.DATA_216 := "Client6 Cmd Error",
            COMMENT.DATA_217 := "Client7 Cmd Error",
            COMMENT.DATA_218 := "Client8 Cmd Error",
            COMMENT.DATA_219 := "Client9 Cmd Error",
            COMMENT.DATA_220 := "Client1 Msg 1 Error Code (Slave 10)",
            COMMENT.DATA_221 := "Client1 Msg 5 Error Code (Slave 11)",
            COMMENT.DATA_222 := "Client1 Msg 9 Error Code (Slave 12)") := [0,-21343,18902,2779,17367,-26771,17364,1022,17297,916,0,3451,16968,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,71,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,71,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111,73,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111,65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData (COMMENT.DATA_1.1 := "Run Status",
            COMMENT.DATA_1.2 := "Loaded Operation",
            COMMENT.DATA_1.6 := "Alarm Active",
            COMMENT.DATA_1.7 := "Warning Active") := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102 (Description := "Heat Recovery HX Panel",
	                  Parent := "Eth_IO",
	                  ParentModPortId := 2,
	                  Vendor := 1,
	                  ProductType := 12,
	                  ProductCode := 196,
	                  Major := 7,
	                  Minor := 11,
	                  PortLabel := "ENet",
	                  ChassisSize := 25,
	                  Slot := 0,
	                  NodeAddress := "192.168.26.53",
	                  CommMethod := 805306369,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262145</ConfigID><CatNum>1734-AENTR</CatNum></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [-65535,-1,[0,-1,-1,-1,0,0,0,89,-90,-1,0,-1,0,0,-1,0,0,0,0,0,0,0,0,0,0]];
					OutputData  := [-65535,-1,[0,0,0,0,0,0,89,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_01 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 1,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_02 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 2,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_03 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 3,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_04 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 4,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_05 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 5,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_06 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 6,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_07 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 7,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_08 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 8,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_09 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 9,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_10 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 10,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_11 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 11,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_12 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 12,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_13 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 13,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_14 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OB8E/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 218,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 14,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262157</ConfigID><CatNum>1734-OB8E</CatNum></public>___]]]
			ConfigData  := [16,123,1,0,0,0,0,-1,0,0,0];
			InputAliasComments (RADIX := Binary);
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_15 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IB8/C",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 216,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 15,
	                     CommMethod := 1073741824,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>262147</ConfigID><CatNum>1734-IB8</CatNum></public>___]]]
			ConfigData  := [40,103,1,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000,1000];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE S16CP1102_16 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 16,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,9269,-7,10062,6900,-9,-8,-8,-9,0,85,0,0,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_17 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 17,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-9,-10,-7,-9,-9,-9,-10,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_18 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 18,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-9,-9,-7,-9,-9,-9,-10,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_19 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 19,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-9,-10,-9,-7,-9,-10,-9,-12,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_20 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-IE8C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 210,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 20,
	                     CommMethod := 536870914,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><CatNum>1734-IE8C</CatNum></public>___]]]
			ConfigData  := [154,123,1,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0
		,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793
		,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113,16547,2867,16793,3,0,0,0,3277,16383,0,3113
		,16547,2867,16793,3,0,0,0,100];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,-10,-9,-9,-7,-10,-10,-10,-12,85,85,85,85,85,85,85,85];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_21 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 21,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,0,0,1,1];
					OutputData  := [6855,1638,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_22 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 22,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_23 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 23,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S16CP1102_24 (Parent := "S16CP1102",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1734-OE4C/C",
	                     Vendor := 1,
	                     ProductType := 115,
	                     ProductCode := 211,
	                     Major := 3,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 24,
	                     CommMethod := 536870913,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>400</ConfigID><CatNum>1734-OE4C</CatNum></public>___]]]
			ConfigData  := [80,123,1,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0,0,0,1638,8191,-32768,32767
		,0,1,1,0,0,0,0,0,1638,8191,-32768,32767,0,1,1,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,1,1,1,1];
					OutputData  := [0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE Local_08 (Parent := "Local",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-IB32/B",
	                 Vendor := 1,
	                 ProductType := 7,
	                 ProductCode := 12,
	                 Major := 3,
	                 Minor := 6,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 8,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>113</ConfigID><CatNum>1756-IB32</CatNum></public>___]]]
			ConfigData  := [28,16,0,0,0,0,1,1,1,1,1,1,1,1,-1,-1];
			CONNECTION StandardInput (Rate := 20000,
			                          EventID := 0)
					InputData  := [0,2];
			END_CONNECTION

	END_MODULE

	MODULE Local_09 (Parent := "Local",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-OB32",
	                 Vendor := 1,
	                 ProductType := 7,
	                 ProductCode := 17,
	                 Major := 3,
	                 Minor := 3,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 9,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>401</ConfigID><CatNum>1756-OB32</CatNum></public>___]]]
			ConfigData  := [28,18,0,0,0,0,0,0,0,0];
			CONNECTION Standard (Rate := 20000,
			                     EventID := 0)
					InputData  := [0,2];
					OutputData  := [2];
			END_CONNECTION

	END_MODULE

	MODULE ACM_WetProcess (Parent := "Local",
	                       ParentModPortId := 2,
	                       CatalogNumber := "1756-L85E",
	                       Vendor := 1,
	                       ProductType := 14,
	                       ProductCode := 168,
	                       Major := 32,
	                       Minor := 14,
	                       PortLabel := "ENet",
	                       NodeAddress := "192.168.10.48",
	                       Mode := 2#0000_0000_0000_0000,
	                       CompatibleModule := 0,
	                       KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L85E</CatNum></public>___]]]
	END_MODULE

	MODULE C049_PLC_HMI (Parent := "Local",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1756-EN2T",
	                     Vendor := 1,
	                     ProductType := 12,
	                     ProductCode := 166,
	                     Major := 10,
	                     Minor := 10,
	                     PortLabel := "ENet",
	                     ChassisSize := 7,
	                     Slot := 0,
	                     NodeAddress := "192.168.10.49",
	                     CommMethod := 805306369,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>1756-EN2T</CatNum><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 100000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [-1,[[-1,0],[-1,0],[-1,0],[-1,0],[-1,0],[-1,0],[-1,0]]];
					OutputData  := [-1,[[0],[0],[0],[0],[0],[0],[0]]];
			END_CONNECTION

	END_MODULE

	MODULE ACM_WetP (Parent := "C049_PLC_HMI",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1756-L85E",
	                 Vendor := 1,
	                 ProductType := 14,
	                 ProductCode := 168,
	                 Major := 32,
	                 Minor := 14,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 2,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 0,
	                 KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L85E</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_PM_LV (Description := "LV Main Switchboard Power Meter",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.67",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-23099,17639,-10570,17645,17790,17641,-7296,17009,0,-64,16552,17642,5243,16270,-10486,16323,2621,16087
		,-10486,16323,-19594,17359,-1700,17359,4346,17360,-5649,17359,-2181,17263,-706,17263,18496,17264,-32768
		,-32768,5203,17264,-13107,15820,-15729,15605,23593,15759,-13107,15820,-13107,15692,-10486,15651,-10486
		,15779,-10486,15779,-32174,17360,-29201,17367,8676,17362,-29559,17566,29616,17178,-31520,17174,23315
		,17180,-22062,17382,22990,17374,20639,17380,13365,17376,-18994,17576,4161,16240,-20175,16241,-4396
		,16239,-27435,16240,-20040,16249,-10565,16250,24742,16249,-428,16249,2120,16968,-4174,19549,0,0,-4174
		,19549,-4174,19549,-22396,19356,7374,18434,-21314,19357,-23477,19355,-28230,19563,0,0,-28230,19563
		,-28230,19563]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_GS (Description := "General Services Power Meter$N(needs firmware update for TCPIP comms)",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.68",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0,0,0,0,0,0,0,0,0,-64,0,0,0,0,0,0,0,0,0,0,-10574,17359,8118,17360,10322,17360,2621,17360,7320,17264,7278,17264,29646
		,17264,-32768,-32768,14748,17264,-13107,15820,-10486,15651,-15729,15733,-13107,15820,-13107,15692
		,-13107,15692,20972,15800,20972,15800,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-64,0,-64,0,-64,0,-64,0,-64,0,-64,0,-64
		,0,-64,2902,16968,15346,19210,0,0,15346,19210,15346,19210,22308,19003,8634,18240,22443,19006,22173,19000
		,21386,19218,0,0,21386,19218,21386,19218]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_WET1 (Description := "Wet1 MCC Power Meter$N(Schneider PM5560)",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.69",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[10] := "Av Current") := [[26015,17206,-5291,17223,27751,17219,-21392,16718,0,-64,-27532,17216,18350,16553,-10486,16499,28836
		,16317,18350,16553,25098,17359,-16137,17359,-17702,17359,-24760,17359,-16910,17263,28974,17263,2961
		,17264,-32768,-32768,-16837,17263,-15729,15861,-15729,15733,-13107,15692,-15729,15861,0,0,7864,15877
		,7864,15877,7864,15877,19717,16929,-12364,16946,-6518,16941,-32560,17152,19667,16775,-2437,16776,-2037
		,16780,-25172,16974,-5713,16942,31219,16959,-23473,16955,32519,17162,5100,16236,4400,16239,16572,16237
		,-30895,16237,-4559,16250,-2781,16250,-30274,16249,31902,16250,3455,16968,-6433,19036,0,0,-6433,19036
		,-6433,19036,22011,18863,-18786,18206,19376,18868,24646,18858,26250,19055,0,0,26250,19055,26250,19055
		]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_WET2 (Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.70",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[2642,17198,-3119,17198,32231,17202,6121,16424,0,-64,-11260,17199,-28836,16258,0,16128,18350,16321,18350
		,16321,23121,17359,-19122,17359,-12791,17359,-24776,17359,-14285,17263,20155,17263,9037,17264,-32768
		,-32768,-16876,17263,7864,15877,-10486,15651,20972,15800,7864,15877,-10486,15523,20972,15928,-10486
		,15907,20972,15928,27732,16923,2361,16925,-22569,16928,-29006,17132,-27416,16755,-16371,16744,-32648
		,16751,-2725,16946,-4787,16934,30783,16935,29529,16939,-5579,17148,23446,16238,3322,16240,-7751,16239
		,29029,16239,2349,16252,-27506,16253,26055,16252,-19415,16252,3584,16968,7376,19042,0,0,7376,19042,7376
		,19042,3396,18865,15974,18237,-2250,18870,9040,18859,89,19061,0,0,89,19061,89,19061]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_DRY1 (Description := "Dryer 1 MCC Power Meter",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.71",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[1355,17060,-28283,17055,-23594,17061,-11183,16523,0,-64,5005,17059,31457,16148,-26214,16393,-2621
		,16328,-26214,16393,-22698,17359,-422,17359,4306,17360,-6272,17359,3795,17264,-15581,17263,25246,17264
		,-32768,-32768,4487,17264,-15729,15861,-10486,15651,-10486,15779,-15729,15861,0,0,7864,15877,7864,15877
		,7864,15877,24993,16783,-8143,16780,10859,16784,13854,16982,22512,16642,7351,16623,25996,16647,-23060
		,16832,32627,16797,2225,16793,17670,16799,-8389,17002,3586,16233,-22196,16235,-18153,16231,31520,16233
		,30048,16240,-31675,16243,-14043,16239,17645,16241,2929,16968,3061,19164,0,0,3061,19164,3061,19164,-32115
		,19000,-21033,18277,6469,19004,-5162,18996,-23725,19183,0,0,-23725,19183,-23725,19183]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_DRY2 (Description := "Dryer 2 MCC Power Meter",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.72",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[14129,17214,-29685,17219,30908,17225,-403,16497,0,-64,-16728,17219,31457,16436,-13107,15820,-31457
		,16443,-31457,16443,-31862,17359,-5206,17359,-9611,17359,-15560,17359,-15099,17263,-20807,17263,17151
		,17264,-32768,-32768,-6252,17263,-15729,15861,-10486,15779,-10486,15651,-15729,15861,-15729,15733
		,20972,15800,-26214,15897,-26214,15897,21840,16927,-3539,16936,31098,16939,-8069,17145,-19729,16817
		,-30150,16802,-9753,16819,1476,17026,28290,16950,31249,16955,-24664,16961,-10446,17164,-27078,16223
		,-19910,16230,-18652,16226,6245,16227,9764,16236,30409,16242,28479,16238,8946,16239,2455,16968,9201
		,19206,0,0,9201,19206,9201,19206,7988,19030,31288,18255,23837,19033,-7861,19026,-6227,19216,0,0,-6227
		,19216,-6227,19216]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_LPP (Description := "Light & Power (Power Section) Power Meter",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.74",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[12249,16670,19760,16719,14257,16523,-16719,16656,0,-64,2123,16657,7864,16657,-18350,16939,0,16976,0
		,16976,-28930,17359,-3259,17359,5954,17360,-8744,17359,-12515,17263,-27111,17263,-20699,17264,-32768
		,-32768,1737,17264,-26214,15897,-10486,15651,18350,15841,-26214,15897,20972,15800,20972,15928,15729
		,16010,15729,16010,-27828,16400,-14894,16428,-24268,16150,-32586,16561,18668,16184,9312,16324,-17327
		,-16547,27310,16305,-17132,16407,-21861,16454,1955,16262,-2591,16566,-5587,16243,-24021,16222,4815
		,16312,23824,16248,-14114,16248,13883,16226,-1044,16258,-15783,16242,2913,16968,25978,18528,0,0,25978
		,18528,25978,18528,21059,18133,-1442,17932,-6216,18189,-10989,18062,31013,18532,0,0,31013,18532,31013
		,18532]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_LPL (Description := "Light & Power (Light Section) Power Meter ",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.75",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-8354,16715,-18172,16883,-9930,16705,13153,16793,0,-64,-30949,16787,13107,16887,26214,17026,13107
		,16905,26214,17026,27653,17359,-13673,17359,-6313,17359,-19289,17359,-24172,17263,28401,17263,30018
		,17264,-32768,-32768,-10429,17263,23593,15887,-10486,15651,-13107,15820,23593,15887,20972,15800,5243
		,15918,7864,16005,7864,16005,32021,16444,29918,16611,26008,16434,29466,16717,19174,-16562,-17898,-16431
		,-12100,-16552,-23565,-16302,27318,16451,27617,16617,29472,16442,5969,16724,-30270,16260,17754,16259
		,-30912,16261,537,16260,-31458,16257,28517,16257,-4802,16258,-17172,16257,2619,16968,14730,18718,0
		,0,14730,18718,14730,18718,4719,15363,15520,18470,15520,18470,15519,-14298,-24643,18723,0,0,-24643,18723
		,-24643,18723]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_MS (Description := "Mechanical Services Power Meter",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.85",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 240,
	                  PrimCxnOutputSize := 4,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-22751,16964,-10193,16961,18769,16936,-9371,16696,0,-64,17120,16954,-28836,16562,15729,16514,26214
		,16666,26214,16666,-27882,17359,-3902,17359,-748,17359,-10844,17359,-17133,17263,-13497,17263,28394
		,17264,-32768,-32768,-745,17263,7864,15877,-13107,15692,23593,15759,7864,15877,-13107,15820,-10486
		,15779,-28836,15938,-28836,15938,9090,16693,11552,16690,10868,16665,7878,16896,-11610,16465,-29593
		,16468,11230,16465,-7494,16669,-27453,16700,-4522,16697,-10055,16673,4102,16902,-6753,16245,21152
		,16245,17641,16242,-22754,16244,-18132,16254,27087,16254,24944,16253,16601,16254,2922,16968,20871
		,18820,0,0,20871,18820,20871,18820,18577,18360,630,18499,-27809,18575,-17318,-14387,808,18826,0,0,808
		,18826,808,18826]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0002 (Description := "Pond Aerator #2",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.93",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,15837,534,569]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0001 (Description := "Pond Aerator #1",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.94",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,15837,697,787]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0003 (Description := "Pond Aerator #3",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.96",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData (COMMENT.DATA[0].0 := "Enabled",
            COMMENT.DATA[0].1 := "Ready for Operation",
            COMMENT.DATA[0].5 := "Fault / Warning",
            COMMENT.DATA[1] := "Speed % $N0..16384",
            COMMENT.DATA[2] := "Current %$N0..1000 = 0..100.0%",
            COMMENT.DATA[3] := "Power %$N0..1000 = 0..100.0%") := [[1475,16384,530,537]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBTCP_101 (Parent := "Local",
	                            ParentModPortId := 2,
	                            Vendor := 309,
	                            ProductType := 12,
	                            ProductCode := 8009,
	                            Major := 1,
	                            Minor := 4,
	                            PortLabel := "ENet",
	                            NodeAddress := "192.168.10.101",
	                            Mode := 2#0000_0000_0000_0000,
	                            CompatibleModule := 1,
	                            KeyMask := 2#0000_0000_0001_1111,
	                            SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBTCP</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "HVAC Coils",
            COMMENT.DATA_2 := "HVAC Coils",
            COMMENT.DATA_3 := "HVAC Coils",
            COMMENT.DATA_4 := "HVAC Coils",
            COMMENT.DATA_5 := "HVAC Coils",
            COMMENT.DATA_6 := "HVAC Coils",
            COMMENT.DATA_7 := "HVAC Coils",
            COMMENT.DATA_8 := "HVAC Coils",
            COMMENT.DATA_11 := "Switch Room $NTemp",
            COMMENT.DATA_13 := "HVAC Holding Registers",
            COMMENT.DATA_14 := "HVAC Holding Registers",
            COMMENT.DATA_24 := "HVAC Holding Registers",
            COMMENT.DATA_25 := "HVAC Holding Registers",
            COMMENT.DATA_27 := "HVAC Holding Registers",
            COMMENT.DATA_28 := "HVAC Holding Registers",
            COMMENT.DATA_29 := "HVAC Holding Registers",
            COMMENT.DATA_30 := "HVAC Holding Registers",
            COMMENT.DATA_31 := "HVAC Holding Registers",
            COMMENT.DATA_32 := "HVAC Holding Registers",
            COMMENT.DATA_33 := "HVAC Holding Registers",
            COMMENT.DATA_34 := "HVAC Holding Registers",
            COMMENT.DATA_36 := "HVAC Holding Registers",
            COMMENT.DATA_37 := "HVAC Holding Registers",
            COMMENT.DATA_38 := "HVAC Holding Registers",
            COMMENT.DATA_39 := "HVAC Holding Registers",
            COMMENT.DATA_40 := "HVAC Holding Registers",
            COMMENT.DATA_41 := "HVAC Holding Registers",
            COMMENT.DATA_42 := "HVAC Holding Registers",
            COMMENT.DATA_43 := "HVAC Holding Registers",
            COMMENT.DATA_45 := "HVAC Holding Registers",
            COMMENT.DATA_46 := "HVAC Holding Registers",
            COMMENT.DATA_47 := "HVAC Holding Registers",
            COMMENT.DATA_48 := "HVAC Holding Registers",
            COMMENT.DATA_49 := "HVAC Holding Registers",
            COMMENT.DATA_50 := "HVAC Holding Registers",
            COMMENT.DATA_55 := "HVAC Holding Registers",
            COMMENT.DATA_56 := "HVAC Holding Registers",
            COMMENT.DATA_57 := "HVAC Holding Registers",
            COMMENT.DATA_58 := "HVAC Holding Registers",
            COMMENT.DATA_60 := "HVAC Holding Registers",
            COMMENT.DATA_61 := "HVAC Holding Registers",
            COMMENT.DATA_62 := "HVAC Holding Registers",
            COMMENT.DATA_63 := "HVAC Holding Registers",
            COMMENT.DATA_64 := "HVAC Holding Registers",
            COMMENT.DATA_65 := "HVAC Holding Registers",
            COMMENT.DATA_66 := "HVAC Holding Registers",
            COMMENT.DATA_67 := "HVAC Holding Registers",
            COMMENT.DATA_68 := "HVAC Holding Registers",
            COMMENT.DATA_72 := "HVAC Holding Registers",
            COMMENT.DATA_73 := "HVAC Holding Registers",
            COMMENT.DATA_74 := "HVAC Holding Registers",
            COMMENT.DATA_75 := "HVAC Holding Registers",
            COMMENT.DATA_76 := "HVAC Holding Registers",
            COMMENT.DATA_77 := "HVAC Holding Registers",
            COMMENT.DATA_78 := "HVAC Holding Registers",
            COMMENT.DATA_79 := "HVAC Holding Registers",
            COMMENT.DATA_80 := "HVAC Holding Registers",
            COMMENT.DATA_81 := "HVAC Holding Registers",
            COMMENT.DATA_82 := "HVAC Holding Registers",
            COMMENT.DATA_83 := "HVAC Holding Registers",
            COMMENT.DATA_84 := "HVAC Holding Registers",
            COMMENT.DATA_85 := "HVAC Holding Registers",
            COMMENT.DATA_86 := "HVAC Holding Registers",
            COMMENT.DATA_87 := "HVAC Holding Registers",
            COMMENT.DATA_88 := "HVAC Holding Registers",
            COMMENT.DATA_89 := "HVAC Holding Registers",
            COMMENT.DATA_90 := "HVAC Holding Registers",
            COMMENT.DATA_91 := "HVAC Holding Registers",
            COMMENT.DATA_92 := "HVAC Holding Registers",
            COMMENT.DATA_93 := "HVAC Holding Registers",
            COMMENT.DATA_94 := "HVAC Holding Registers",
            COMMENT.DATA_95 := "HVAC Holding Registers",
            COMMENT.DATA_96 := "HVAC Holding Registers",
            COMMENT.DATA_97 := "HVAC Holding Registers",
            COMMENT.DATA_98 := "HVAC Holding Registers",
            COMMENT.DATA_99 := "HVAC Holding Registers",
            COMMENT.DATA_100 := "HVAC Holding Registers",
            COMMENT.DATA_101 := "HVAC Holding Registers",
            COMMENT.DATA_102 := "HVAC Holding Registers",
            COMMENT.DATA_103 := "HVAC Holding Registers",
            COMMENT.DATA_104 := "HVAC Holding Registers",
            COMMENT.DATA_105 := "HVAC Holding Registers",
            COMMENT.DATA_106 := "HVAC Holding Registers",
            COMMENT.DATA_107 := "HVAC Holding Registers",
            COMMENT.DATA_108 := "HVAC Holding Registers",
            COMMENT.DATA_109 := "HVAC Holding Registers",
            COMMENT.DATA_110 := "HVAC Holding Registers",
            COMMENT.DATA_111 := "HVAC Holding Registers",
            COMMENT.DATA_112 := "HVAC Holding Registers",
            COMMENT.DATA_113 := "HVAC Holding Registers",
            COMMENT.DATA_201 := "HV Moxa Digital Inputs Status",
            COMMENT.DATA_201.0 := "T154 Temp Alarm",
            COMMENT.DATA_201.1 := "T154 Temp Trip",
            COMMENT.DATA_201.2 := "T154 Alarm",
            COMMENT.DATA_201.3 := "VTR200 Alarm",
            COMMENT.DATA_210 := "Client0 Cmd Error$N(HVAC)",
            COMMENT.DATA_211 := "Client1 Cmd Error$N(HVAC)",
            COMMENT.DATA_212 := "Client2 Cmd Error$N(HVAC)",
            COMMENT.DATA_213 := "Client3 Cmd Error$N(COMPRESSOR)",
            COMMENT.DATA_214 := "Client4 Cmd Error$N(HV Moxa Switch)",
            COMMENT.DATA_215 := "Client5 Cmd Error$N(Services Power Meter)",
            COMMENT.DATA_216 := "Client6 Cmd Error",
            COMMENT.DATA_217 := "Client7 Cmd Error",
            COMMENT.DATA_218 := "Client4.2 Cmd Error$N(HV ABB A03)",
            COMMENT.DATA_219 := "Client4.3 Cmd Error$N(HV ABB A06)",
            COMMENT.DATA_221 := "Vots (ave L1 + L2 + L3)",
            COMMENT.DATA_222 := "Amps (ave L1 + L2 + L3)",
            COMMENT.DATA_223 := "Power (kW)",
            COMMENT.DATA_224 := "Power Factor",
            COMMENT.DATA_225 := "Frequency",
            COMMENT.DATA_226 := "Total Power (MSW)",
            COMMENT.DATA_227 := "Total Power (LSW)") := [0,9362,0,16416,128,64,0,2,0,0,0,22,21,0,45,13,37,38,8,18,100,26,44,30,0,0,177,0,0,0,0,0,0,0,0,151,0,0,0,0,0,0,0,0,40,0,0,0,0,0,0,49,29
		,23,2,0,0,0,0,72,0,0,0,0,0,0,0,0,0,27,34,19,0,0,0,0,0,0,0,0,0,0,0,0,0,101,0,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,4,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,239,640,434,936,-32768,9777,1451,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData (COMMENT.DATA_1 := "COMP$NStatus / Control",
            COMMENT.DATA_1.1 := "Run Status",
            COMMENT.DATA_1.2 := "Loaded Operation",
            COMMENT.DATA_1.6 := "Alarm Active",
            COMMENT.DATA_1.7 := "Warning Active",
            COMMENT.DATA_2 := "COMP$NDischarge Pressure",
            COMMENT.DATA_3 := "COMP$NRemote Pressure",
            COMMENT.DATA_4 := "COMP$NPercent Capacity",
            COMMENT.DATA_5 := "COMP$NWarning Code",
            COMMENT.DATA_6 := "COMP$NTrip Code",
            COMMENT.DATA_11 := "COMP Reg 40001",
            COMMENT.DATA_15 := "COMP Reg 40005",
            COMMENT.DATA_20 := "COMP Reg 40010",
            COMMENT.DATA_22 := "Airend Temperature",
            COMMENT.DATA_23 := "Aftercooler Discharge Temperature",
            COMMENT.DATA_24 := "Inlet Air Temp ????",
            COMMENT.DATA_25 := "COMP Reg 40015",
            COMMENT.DATA_30 := "COMP Reg 40020",
            COMMENT.DATA_35 := "COMP Reg 40025",
            COMMENT.DATA_40 := "COMP Reg 40030",
            COMMENT.DATA_43 := "COMP Reg 40033") := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0004 (Description := "Pond Mixer",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.102",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[1475,15837,697,787]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PLX31_MBS_103 (Description := "Effluent Pumps$NVSD interface",
	                          Parent := "Local",
	                          ParentModPortId := 2,
	                          Vendor := 309,
	                          ProductType := 12,
	                          ProductCode := 8005,
	                          Major := 1,
	                          Minor := 4,
	                          PortLabel := "ENet",
	                          NodeAddress := "192.168.10.103",
	                          Mode := 2#0000_0000_0000_0000,
	                          CompatibleModule := 1,
	                          KeyMask := 2#0000_0000_0001_1111,
	                          SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q1.4$Q/></PL><CatNum>PLX31-EIP-MBS</CatNum></public>___]]]
			CONNECTION _200424642C022C01 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 02 2c 01",
			                              InputTagSuffix := "I1",
			                              OutputTagSuffix := "O1")
					InputData (COMMENT.DATA_1 := "State",
            COMMENT.DATA_2 := "Level (m)",
            COMMENT.DATA_3 := "Flow (L/s)",
            COMMENT.DATA_4 := "Pump 1 State",
            COMMENT.DATA_5 := "Pump 2 state",
            COMMENT.DATA_6 := "Pump 1 Speed$N(Hz)",
            COMMENT.DATA_7 := "Pump 2 Speed$N(Hz)",
            COMMENT.DATA_50 := "4400 - Number of Command Requests",
            COMMENT.DATA_51 := "4401 - Number of Command Responses",
            COMMENT.DATA_52 := "4402 - Number of Command Errors",
            COMMENT.DATA_53 := "4403 - Number of Requests",
            COMMENT.DATA_54 := "4404 - Number of Responses",
            COMMENT.DATA_55 := "4405 - Number of Errors Sent",
            COMMENT.DATA_56 := "4406 - Number of Errors Received",
            COMMENT.DATA_57 := "4407 - Configuration Error Code",
            COMMENT.DATA_58 := "4408 - Current Error/Index$N(-11 comms error)",
            COMMENT.DATA_59 := "4409 - Last Error/Index",
            COMMENT.DATA_60 := "4410 - Command #1 Error Code",
            COMMENT.DATA_61 := "4411 - Command #2 Error Code",
            COMMENT.DATA_62 := "4412 - Command #3 Error Code",
            COMMENT.DATA_63 := "4413 - Command #4 Error Code",
            COMMENT.DATA_64 := "4414 - Command #5 Error Code",
            COMMENT.DATA_65 := "4415 - Command #6 Error Code",
            COMMENT.DATA_66 := "4416 - Command #7 Error Code",
            COMMENT.DATA_67 := "4417 - Command #8 Error Code",
            COMMENT.DATA_68 := "4418 - Command #8 Error Code",
            COMMENT.DATA_69 := "4420 - Command #10 Error Code") := [0,6,815,410,4,7,0,477,0,0,0,-23742,24342,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-6298,-25649,19351
		,-6298,-10189,0,0,0,0,-11,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

			CONNECTION _200424642C062C05 (Rate := 1000000,
			                              InputSize := 500,
			                              OutputSize := 496,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 64 2c 06 2c 05",
			                              InputTagSuffix := "I2",
			                              OutputTagSuffix := "O2")
					InputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0];
					OutputData  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE S10AG0005 (Description := "Pond Mixer",
	                  Parent := "Local",
	                  ParentModPortId := 2,
	                  CatalogNumber := "ETHERNET-MODULE",
	                  Vendor := 1,
	                  ProductType := 0,
	                  ProductCode := 18,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "ENet",
	                  NodeAddress := "192.168.10.105",
	                  CommMethod := 536870915,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0100,
	                  CompatibleModule := 0,
	                  KeyMask := 2#0000_0000_0000_0000,
	                  PrimCxnInputSize := 8,
	                  PrimCxnOutputSize := 8,
	                  SecCxnInputSize := 0,
	                  SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 100,
			                     InputSize := 8,
			                     OutputCxnPoint := 150,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0,0,0,0]];
					OutputData  := [[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_WTP (Parent := "Local",
	                ParentModPortId := 2,
	                CatalogNumber := "ETHERNET-MODULE",
	                Vendor := 1,
	                ProductType := 0,
	                ProductCode := 18,
	                Major := 1,
	                Minor := 1,
	                PortLabel := "ENet",
	                NodeAddress := "192.168.10.106",
	                CommMethod := 536870915,
	                ConfigMethod := 8388611,
	                Mode := 2#0000_0000_0000_0000,
	                CompatibleModule := 0,
	                KeyMask := 2#0000_0000_0000_0000,
	                PrimCxnInputSize := 64,
	                PrimCxnOutputSize := 4,
	                SecCxnInputSize := 0,
	                SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 1000000,
			                     InputCxnPoint := 101,
			                     InputSize := 64,
			                     OutputCxnPoint := 100,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[8542,100,5080,5051,2456,177,111,601,0,0,852,901,0,48,1,203,211,6,0,4,0,0,0,0,0,0,0,0,0,0,-27796,10]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE ACM_Digester (Parent := "Local",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1756-L81E",
	                     Vendor := 1,
	                     ProductType := 14,
	                     ProductCode := 164,
	                     Major := 32,
	                     Minor := 1,
	                     PortLabel := "ENet",
	                     NodeAddress := "192.168.10.123",
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 0,
	                     KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1756-L81E</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_REF (Parent := "Local",
	                ParentModPortId := 2,
	                CatalogNumber := "1769-L33ER",
	                Vendor := 1,
	                ProductType := 14,
	                ProductCode := 107,
	                Major := 32,
	                Minor := 1,
	                PortLabel := "ENet",
	                NodeAddress := "192.168.10.145",
	                Mode := 2#0000_0000_0000_0000,
	                CompatibleModule := 0,
	                KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID><CatNum>1769-L33ER</CatNum></public>___]]]
	END_MODULE

	MODULE SRV_PM_WHEY (Description := "Meter W05MC1001 – Whey",
	                    Parent := "Local",
	                    ParentModPortId := 2,
	                    CatalogNumber := "ETHERNET-MODULE",
	                    Vendor := 1,
	                    ProductType := 0,
	                    ProductCode := 18,
	                    Major := 1,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.168.10.206",
	                    CommMethod := 536870915,
	                    ConfigMethod := 8388611,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000,
	                    PrimCxnInputSize := 240,
	                    PrimCxnOutputSize := 4,
	                    SecCxnInputSize := 0,
	                    SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[-9891,17306,-13872,17308,-15133,17313,8755,16356,0,-64,-12965,17309,23593,16367,-10486,16163,-23593
		,16416,-23593,16416,27712,17358,-8635,17358,-14792,17358,-20417,17358,-1125,17261,-12563,17262,15934
		,17263,-32768,-32768,-21096,17262,7864,15877,20972,15800,-10486,15651,7864,15877,31457,16020,-13107
		,15692,-15729,15989,31457,16020,-22849,17031,-27557,17034,-8687,17039,3222,17233,-17977,16870,13937
		,16867,-22245,16868,-22955,17067,26587,17043,-15111,17045,-12545,17050,-1238,17249,-27112,16235,-8309
		,16236,-6082,16237,-11866,16236,23471,16252,19084,16254,751,16253,18585,16253,3561,16968,-26189,19079
		,0,0,-26189,19079,-26189,19079,15696,18905,32449,18492,-13016,18928,-21128,18881,30742,19095,0,0,30742
		,19095,30742,19095]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE SRV_PM_CHS (Description := "Meter C05MC0001 – Cheese Main DB ",
	                   Parent := "Local",
	                   ParentModPortId := 2,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   NodeAddress := "192.168.10.207",
	                   CommMethod := 536870915,
	                   ConfigMethod := 8388611,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 240,
	                   PrimCxnOutputSize := 4,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 3000000,
			                     InputCxnPoint := 100,
			                     InputSize := 240,
			                     OutputCxnPoint := 150,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[19232,17382,-30483,17386,-7277,17386,3307,16754,0,-64,15669,17385,18350,16289,23593,16143,-15729,16181
		,18350,16289,-23733,17358,1249,17359,667,17359,-7272,17358,22350,17262,-4735,17262,30143,17263,-32768
		,-32768,-5925,17262,-15729,15861,-15729,15733,-15729,15733,-15729,15861,-15729,15989,-10486,15395
		,-31457,15979,-15729,15989,-12037,17103,15735,17109,-14739,17108,30008,17310,-22996,16909,9289,16906
		,14756,16914,524,17109,-29261,17115,9670,17120,-919,17120,10919,17319,20611,16242,-29981,16243,6937
		,16242,-22058,16242,-30719,16251,9693,16253,1682,16251,-2902,16251,3560,16968,16024,19170,0,0,16024
		,19170,16024,19170,21433,18958,-17881,18568,27390,18975,30952,18938,-20628,19184,0,0,-20628,19184,-20628
		,19184]];
					OutputData  := [[0,0]];
			END_CONNECTION

	END_MODULE

	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI",
	              Revision := "1.4",
	              RevisionNote := "1.4 - AlarmLo, AlarmMed, AlarmHi sts messages added$N1.3 - cfgCong.2 Documented for Flex IO Use$N1.2 - Added stsUnderRange and stsOverRange$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.448Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "Clip PV to Min/Max",
			                     COMMENT.2 := "Flex IO (1794) Used",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.7 := "aoi is in control of a PID loop",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsEuRange : REAL (Description := "Engineering Units Range (Max - Min)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsEuMin : REAL (Description := "Engineering Units Min",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsEuMax : REAL (Description := "Engineering Units Max",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Message",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgSecurity : DINT (Description := "Security Information To Use When Module Not In Use",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Information To Use When Module In Use",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Fault Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Fault Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Fault Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInUse : BOOL (Description := "Command Module To Be In Use",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdMsgSts : DINT (Description := "Status Message Command$N",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -1);
			hmiCmd : DINT (Description := "Command Information From HMI",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "Current Security Configuration Information",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			hmiStatus : DINT (Description := "HMI Status Flags",
			                     COMMENT.6 := "aoi is in control of a PID loop",
			                     COMMENT.11 := "Alarm Priority Low",
			                     COMMENT.12 := "Alarm Priority Medium",
			                     COMMENT.13 := "Alarm Priority High",
			                     COMMENT.23 := "Simulate",
			                     COMMENT.24 := "Sim O/R",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Fault Priority Low",
			                     COMMENT.29 := "Fault Priority Medium",
			                     COMMENT.30 := "Fault Priority High",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			stsUnderRange : BOOL (Description := "Input Under Range",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsOverRange : BOOL (Description := "Input Over Range",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
		END_PARAMETERS

		AAmK+pWqenNCut8XEyQfqS6kfWCgYWTDISOZSDUxA7DzbmstQZ+YjWr9vOb7xHdchRaGPJUJpvYu70w+QPGSy9JxZRIIpaOILAA6tz/xO1PsIOUDojNQdY56yiOCVUWHgdAcEl6Ll80zQXiyi4czLtglxykpd3y3TFDV8i99A4M75frXGD7e+G3SmiHRTPD7zjQYZPzHDGuBxKbSYwCQeJwnp7tmQgw1PlCWncYAGBCVTXqtiLG945aTSc4Xhw5V8DjUbk2YqONLl29M7SiSgNHwnUkuJyB1tmy2R4VUa/tckQ8aDehH28vuFlI36159APQZqND/WWhj+XiFsRvT83lUtaLlTNI/sYxmZyppyMnWoGBaDVmLT0NJJh0WKIcALodZNt6NYmj0bnxKwZ8HksXKk1TbyCLkzSxTVTZoJikULUTS7aJ8vXNO91pgE2iQh8uVxjz7g4+m2vSaHdJN+xKlkM7gF//GNQtl0Rq1NUD4lofhe9LT33otnp7IS+aeE2r07oEIbwCNFJk+68CIKO/l0wdW7BLjjjfinX5zJoqzt0GDO7nDtq4FHNA3oKLZxw8bRKuZDHMyLruoxEEs2zreEiEzriO03OIVaz4WzSht+JVH6W7CVzRg2QaVowSxqSfExI0BMGLvUWykM4YVrZu6KUNl/17l2g9Qg9nsK8GFBEdEQfq5fScWznJWFD8i7YKKAsLtCfhsjDUTDAC0BxXvzamUh+RUWSmUYzQZ3zr5QIkbRAWPob8EfrL8XMPbkBRYxS5c0RqPbSYkNAY0rNIS99/JdPXfXQLYR7oW06qKyGijwj4nDTp2UaySeZSx22djUpLy73gM5zHskoTKtaMO3NiU6DBrEkfePLRwthWQWvKX4/5HC2GJZa/IqDTWHGsFbDpQK9DRQcFG/pJFxxT4bM5a5ewgQlkNZG9Xtv4Rx3zat6G0aAi5sqb/aDrgHynkYJbVMeJmJBhZyA6BHSZxXD+d8LXmisKdlqx8yvUYVMsxV++3NmrBF3Fxk8VIPUOI4GF2BnKZN+pV2Og4JGk3IeNrNLVESIJu2lv4bnbrBDIzfyWKtAxNLxbSOzR1SvMW3rOUo6peT39O9/Y5AG3ZVt/yPm2HXKCHv42imjZBGVBn0W2gEX70EPU3U6yjLyb4VPiO2IlX6sFXsyZYRjrCeVJluxvsTWUUWjPAojSqcx4rscdV7NM3jTJKlsVN5UdOBckCyyVqBXoehI5RB4k2bNrLE/wtuynINZ5c3UYbYaTj6RKAsIBy2QntaPZnQ4RHQNOyUJrlzR34Lou1Z0Ke0Su0BVO2VLar8IgBc35HWnMvlVz732Uv0BuQOsSmULbwb1Vc5jkE+wtZmB16mXwUo+WTeepemFiLWC1fMgx2Vwfn7q7ChxQW7xNoOBYLySTpg4D+vQ17qigszptkBsnx4vvlbxJVuX5mPsa6Ky48WRCTrwh/orfGie6UthTv1VcIs4tA/6bl7L3ypd4de/PxcMp6EADI00Hcwh51J/sfHGb3kozJUQQjvUISaBMYAQz+m1XzcAMi75xfIT/eeQzPitD7ZyA8Usy/WRwjETnfxKuXUtZclwxRI7VFMjGMP+ReKWr9HyeYNUxoq8dXVc+MVjyWXM735CvqRt8q1ToKhcg/sEmT7XJWNTigGC9rqnpmhpmvn0i/VcIkSWasPFdeIAnM2ArIEBfLiwDoWfuOguxPCmJoq/+QbIUiXHx7bEgYb/U8JuMbyatcMT8S19CQucZN5w8Eyg+CD0j9c1CxEORxuxRhJwsG0tLWG1MXY/4qzCJXeAh1CO+FVFYVkly2wrMqgX0IH5D7ThmcmU1gmdTgI6pGNoO7p9wcSfWOJdADHQALux2gdUEKHdnZnZaA3IkNtClasbIAha1rdRU8wgsFpRbTiD55Bw5lOMssrx81Ag30xfifNYahJlZgnFA1pTJufXnvCbn+FY2egn8ryYjEDJ5r++DI1yvOVi6tCkHHSah4QvShJMaN/+TMC9x4iuL2jH+qAlWdeHRkmE0co+u2tnET4j83ewnRvtkK9Znz2WrBHMW4B1fsSly1j0DHJYy8NFzqJtxQpGEhKquTh6M9ESG6YXPMrEkDgoec+AbJ4GhxSgZdTh9TxHhqnkOon7mIwRMSGcK9OX0vj4zmBFT0oQ0m0Mb+Qk4i9wI42n7C8NajNLoY8ToB7KjgaGT8/bKHOGWeih5ov1QzEOtzQZiewOSXXjX0d/hR+gKyXaqxHENGMk+x83V7D3SXOOOfCjrveYNdJmCEdB9AzKqf2Veza/Pw7YOLfKAHsoZmnLJUj0LFWzJFxGfV2JKahPRbmVbySIIUHpT//TD48cE16+9jNekoUhz0WH+emAKKg3m/MuzooLi4ck8EIHQrpww7w1w+fbKiqvWqLfTcjy5Sqv0gYw0irEAeG6H/SyIjzWUE4dAEIALL7YdcHZNHEbQ94NwX2TojM9RuMEficjhLLC98duUSkTtsz82ahEbrmQwfdF9wB0Kl8ecooaCtEY2iPcj5QgkZCNN6SqACDsTCcD4CB2jZioVWOQOCbBK1X4GdykridT7kZxIgdJBir2K190kL78rXrkIylW0F/XAcbtqa0CWZLLhKSiKMHFOlezOAVheWmwl1Ld/TVMFwp6HCst4dhScL4PBSSaCdDdlPNO7tUZSlynVsUiFbPZdBRIrFJUbPWS1kijylpxSdtVO5BNKEjP40B2iYbDxSRm7LXw8FZGwMoxRWrcGgOpizwojr7bohEswt6RW6qrVyV+dJj32Y3lSXTgeyNuIzJDnRdjnYeYfdN8CBLLYOG3Nm9AoRw3uNnXOL1Pl0stQxQGhxap1PJPuUSra96Xnrz14PozUxnLRPl+t8mz7wk4NyfLiWfwOilvrxoeMgQKQ2JpZ/9nE//8P2Xdfz6SAk6EjhNh7cBzJLpL+DuZAzH9gvdOf5t14Q/w1n4ScvzsDDQgms1OtOnqrKnSnQs28yrS5m1XtJ/8oOMg5liq7QF3HLDZ47MWmoh35NfwO7r6IRyBNloNahSv2IULoZtEiD0aPDUkQRv+JjAefjWqiMDrRIoMTir/XTBRCAyqwSWmw6tRdbrJmZ+0wkiUaXypXmpCWAmD6x46xGmfaQrY2D6YeQix1tMXHseq8CC/Cog/olqKKIFFphOr4L39WHQW7op6zZFF7Y0IUkmnXsTW6BjxgVkMd39k3cw5XPukae8He9b+EDpuomKklGuE/cCJP6csBQmR6Wv1hfiZDNeMcU1VYqZTXGQQpIYT1DhlK4jKBSi/amebtWIM3eU/ynkmCGBUbAdch6SrkSvzh69iFRSo0OvPGENgjGaBvOPx8+0U0q1xjWdQbiYNh6azYjZ0q1fecrwZ9IzSE+XWO4p4aZYs5iaT4xQJYmzgPRUwDFwntFVjNXNkrn43Lgn6/GAVYp/lKb3yFuiPUYjborqkzNDSthM4/N6eQ3fI1HWh1H8MFzzU1Sk8s66OTUZVv+1jWPUUANjZC3FgEaNb0pqAG6O+dbkDStTtPK/gW4vV8n0yPKqVRuHX4nboF/1l0yR/FaYe9XyrKAEjoWK5/dMWsjIcJr04qTsECu5M+gM0dkVrB36baNxWRxMLBRwzwBkEmpmAM1FG/8mLSKPhInNkxuo5CPRYDkEGaoT3FlosOYzbovdF41lAklCvMLhCHsjQysuuSALwEjNiqK/mJDzDXz4mWFNkpqpwgvex/a4/YLpJS4f87NWCWKPnLGS4yroZvy9wjnYQpY/Y74kVEMtLMy3OGHlJwd7TJeBzhC1DA+hq3t5HkhcmIfaVCvwURosKQTgeqqyIsqHYbdeG7Fk2wkpnoR0KlM/w+MJ3xy3yDxHyLS6yzpbYVJXIwUwS29CmC+Vo6anNFKMPKLCcVeJpuz9oENyD3oQ7dRUInQVpoc7d1j7fs2PqJxeSyLMZ/PVuUzADqpxmFZ4b7N2Kr5QC0PvszyAviIYrX4t8GnzFaI5eAHatldXlo/h4JycLs7DNkGfW1jJ1BWK+sjHm7vOwzbqXJ72Ed1EZCA0YNwk0qvnVTuruMCSwCPWatBIoRcw58Fyuht1o5ztG3pwWVtowIAneo0DSKsUHHZwDrdbJhRenLNijr9fhY0UlUOIlf1j2ekAyj8XeLX9sCz40QtnwgFSHKj2kf6RoXhnXsrWEAg/RTDPHsPS5YujgJe3oeqkC/DmFx7gbIxqUwdQ8+u5/9w/cWns/kN0JCw7aJCkLd19TiFaK/hSuVIIrdBWD8Zj6Eq5zCiggRe317F/Yg20eoO1cKr8z/o7PZgsFm1u3OdZw8d7YrOswrq+uh8J5Ind43OopWrA3x81XPXqpsjE4YgLvVK3MnBMdRvovU9N4jRJ/RuP70+uJksVplWFHBNfPGIR+aI+F0oF8NBVzm3/e13ENcE93tMclbFT3bvRNQbpiQlOy6ra7agkMXDdmf4BpucxQWLf01KsCPV3LoQr9XSY1JA/BEzfMAONSNK8JehNDYtbzUcswIlVGn6hjwWpnJOhEWCyNc+WwS5X34ljs7qwH/lLb52zvYTD+hdzFKzO8KbFMbpaHNbysBvrrzrrrLfuAuAT/ogyioaTs2oQJ0pyNsfQgkmKYbCeU32a6vqaPN6hzn4eIethIqUC+aehz2UWkHlsbeagp53P/HJu4X/KLR4nCRQveN0jcezC2Qc+LsbXmMwUgOYP6Dm9ujp//1VDYknby1IvO+trbReX25nzp+01m7f4Bvkdx1d3xve8RNfHrGZSi2V/QcdaN7rcOoWC6Glnye3NEa9IjP9tO7TgxwcgHZVXeDuu/f+GDJVlLu4PK3lFrKPfIkKugujLIhi+jxxug/BNjsIZJTMkF0ZTwoVgJYPejv4lkusBgqwaJxDu8643kd2U0lyb3qzlFkP5rvOpdIgr55RI25m4v+LByCTt4TVt3sdIir7p781WNeldV11+3D2bVDS7NhF3FGMusFEd7C8XG6UIQC2iz7DsIIlJRhdp5/3ouWC9jKZmmT8kgKIN6CYUqXsQGV52u+ODMD+QJDcMq+06S+OIbGILSoDKdectDtsyisqDJhxHGZUKf0vLBd7HWkGc6BWpXP/h8XYJaQE/A+fwKZid9Ppw44qewvadAJ/QtuQTacZsE6XIRbGXbHCiqPTPeX0cg3m67lzaPFUAe6oyQeHp1QLvuKm7By7pc3A1HarBRRAg91SFCeuGIqLvJxlZmKi6WHKOu/Qymhy3weRMppIbHEg3zgrN+1VOTS7khq8K58dPBzXn/FkhdPkUh+b0XLIt/p2rzQ/cDQHslWxPr5N6H6+O9wAgXT9OCvSjlhgqztuQI2/k7FJEbBJt1eCvQg5gw4PfGOlThISKwY+yHI4M7AOTYPZdvxpbz7icBJbps+4vPQJRW6R2CrjPTtngcSBPIZVmd6eGAJ6JXjA5gG97b9Alx/hdFYyAmVw71OgHElD2sbdd0eQJBQkP9TzkRpLCdhkDP3X40/JBAr5/bBkFTVzcJ9RfnNUsZROYtgE2VAC4XQ2A7jU5oqIHEejyTqXUB1Ks4Ujs05s8MPCNZcd1fZ2gqfC0pdY9esgkTB67ml+US8wxof/JBW+fb1MG4+jDl/K531LOKuU3Ba6TRtXZ2CUnRd6xT/9KcmnlEg/PtMGk3buX2wNVDHp57BeOfFP05gFPDkavGrh1jNpUkf6i0Sp5fH2wqeJMyobZ3pOdNNAkS0f3PHjIUBqtEyzHTaIK+pTbGqvijjkmZPdNkoRqoe9xeKRBja9W+nNanxjH0PKFRcXthn6ZE87gmoXo42CQ4pfeioi8y747ePBdUx8XJWYZl3AbVb04norpFbBUBFiytm3bkbmp0Dt13RXPXxIdvrN0tQ4KrJJwmVKUH+UqNzCigxk+4BSWZpR3GXDYCmVj/iqm77kY/ahaZXaAsApMRWrvSFoDXHcIeJSMSKVJkIhFdogwOzSlfWwc8J5Wj19LKWtdeBx+s4w93LuQ7Tf8flX6VHqqcratmD0d8iZwvu2AW5a+Nt0vVoGDjqb59FUAbjyrPjcescoNWP/sE6lIA7fbWna61o6VLF3lJ6RrVUOsvq7u/Pa4iO6pjdGkZG9OoBicmHDlsbeoOi4nYr2M1duGMPX0XM364wgdVDS7Xnp9cVAToqoTbl2rvGrwLn3D4z20iRYQVoCg3GHEeEOnh5ukdpDG9EinsklzkSgMX9LoWSONwkk4vJe/rzrvsybv+yVHRP4goY7y8WM+5ogG/nGt+WKH11lvdq7mDzUHDM/C8J7r7ELL6MhkOFPuUYTcr3ZM1V4jLAwfcax/ymBzDsKnmsD1Cpvrb8cvbxS1rXVPLvQGpF9XZtnAqr60kD5pJOaqwhe7Oj5XH/v67TEcs2ur7y0nR/cRCCwaN7KX6IA5xzHMMU2iTLUbEgwRL7dTAiSVJdF9myRBvFhLkXprT6X1jAWd2VcVueuwDEkbTCIk3+fCMUP0cDwXDH3FhFdW0JRNEEOH9Pd3yDwUIQlCNyjYSAfuqD2F/co3blPVtsoRN46BDgChgcp/PRB3nPmhJIzsRY96IH+Am1AOoPau96mqKFxKxRCdWR7E4AHFk9lXGtHswaXLc3aVlK8QLkrO+xFoTSZW+JwUO9Nn+4XbxNjahoyrmVpyuRdV5pPs8YADa3k/B7uiZOCgQ1Nz2PEdjHWCO8GCRtVOloqR7VhsjNsO94WMQKAMonyAfs7PwskeDhwL99CCAYHp4QivR5WYUtSw6ih3j/dAjZY6WsaQtVI1g5GoPXhzIuM4aenhPsc7mBYUDFK8oCyJdTfmms/BUfMVF/SyeAwYrl1m21WXYhj5bmrdk3kf6zdEua8J3YYqQoFQqGhys8URGjSU2SNAvK1LEW5GAYao65dKl4PeZvrqEFBt8XwKHph8Pw0hxmmoJTo9Ud1y2HvT7XmNem1fKnRY+G3NGhkN3WS/jGWsLqjw+S6fiNnGoufLYBEErfAkx7GvIVMIDoLkitU+LaZB6+qyK33IF/UOw+hm+g3vjTHEtvdnp6ZQLU/NmkacPS0PBxah5Ygc42qoSfc+TDgliWoySCX2dpAH/H4KCsb72AER1lURmSXN729bH/I5H7kjjZzo01AJUQN2xAL9FQsYNBpMZGa7KTb/0Qg1qI4OFzaMhgPrXuLAjdEi63v+iSlXVDRxWRV/Ecka9Q5yDbyVT2nHsyX7sNiHJZg1rj4EpjC7x6oi9gKlnMAiUY03Q+LjACMVV6/3rpv6ViP6FiZvTvMW6ouulajm+9MQBUTfUqDPbHYUaSCypatCCRyGQOwjXz6l5TnSD1cso4GamzDySThJG3cDfC4vAIjxI1SQDAExq5I8rAZ6LO9UWp961V7GPpcoGhI7GoqA8LD8lSSE036lehUC4VDn6IfksDP46JtTyPy5uOIK7IE0w/2Krt9E2cYzUtHY7hW8uTZh30sY8nObjHAJabkngyrAeOuWB8Bu26mODE0QLiUZGZZ57y6m+sXZiCh6jJDLU68VLd4BdFBXj9CEGdwVNdRYNF4ODnUWbDw5EuI8t/0OffT7bgbHG3Y1eU2vG3gbAiSm8A9UX+u2hsqDXnUhTPaL0GChR/5+0hEQcgR4/gBhM0aIt0o6RoGSon5zI/QPlI4GPxRyLh6lOVKIIvsxKFknPutrIEse7OaeTgeN89AhelnE4yA8s5Cw2YUXS0yxxGxuARGrORq/e41mYOM9pxjQkl3wyowg3yXmyqWaSw8lBxkDvY2uRQtiZ6ICsfKQWA8TwMZP+zi3zRm2fhhqa4NnB5jnJAR2qJhvWpSKoZ14JAeOQCzIpaCXOPvskzEHCIr5OqcCt8+QAo+2PwEd/AS3m+K8mGc4yNMRG89JnpdkAgVcGMTOUwHP39j8bVOFEKUxClWpPSluKzOP19J1fbQg92v4H9SUrLldCaplNO2giGfPwg+gnNYxdYW4OwxjMQu2RwqdWMAWeSkjfGbVpGauvnW84MhqdcTIPDR5Yxjr3RWi2VnBeG8N0AZnKIGM5ng+dqvcAJ1i2x8U817kAJjORJv46hgDXSsuqrhiMBWaUtXr0BWurc6UlvhaxO0K8FqfF13HOijgToTA113MIbyG3k1EIf9bWHKhxx+qPkFHVvkRL49X0Vi08I7Z2wSg2PPlNTIlTrPR8DX27NDU3TOSRKdjMQXkWD0VHj1CCAPbAApi9G9GXjro5qJ+BKFzVgN02MZVi3mWDgurgqHioemneJ9hwy5TOmnwkOJ+ODa/g2HyIKmUXouqT2tiRSpamh82QO1pSkKco8XIeljiwGOqqOoL6UX0ehiMfKQy+8Q7nwKGDFa+obmHhEl4bFopMczcwbivZ94htxun2vP1SjVt4xWI6hc4ubV6m2lEFle2zc8p23UGZ/oQ1EdSCDy5qrKHw2oeLD9v/xNhtYsOTOcBw6j8UQsd6vwDeYM+ls+nkS7HB2wEtNshoFor2344qodGxoCvqj+WweweZyl+sJrBzEcibUN6zcpoDIR7LNREW9HkBQRw8BZCDQVFfRcnoc6hC9V4J9opCx98pTf1fW588ivZsUwQsfKVSDaWDuLHwU/r3zIhFiAFWVwZyIwL67BGuwunCyASz+Q2HN4CZawPDzwcuXs1ogI/s3ZoacjLozggtRwFquBoLLw2ufwAXMWeVws6q+mkjRM4lnY0J0RpslAnNBK6KKTZkMsePsRtplg/yMOlnx7twB6liVO3yb3aeBvfIcXJKzVwZFGI/TCSmzK59S5OW+qNVUGnb1Fz5LeqVUOGCcnGzMp1awhoseu9ZiVsnW20AR+lgBrre0eCSdpJmjRC6Wy+UM2HNhtqyuRLISK1W01qv5lCbdrytxCjNdLMrFrkBOasEdBFBfv8iRCjOmrTNJt/ckrLMnWV+W6GH8lBH/uuFlPHnLgXhfqPkyUgS4u10wXxLjfKAihOMvNuSiQPt7W9+Ndptm73t0epT9vGgQJPffIMNXHFjBZbP7eHE7DdBVfuvRGaWeewRV8EWZeN92YarYT4sA+57aK6TT3VF2Vu2PXf+6uaOwr6geVCxRQBrUgAPNjAMJEJIUw331GDrSg2WCLYpAd2WTBmbXJmMTKBuNYAvOV0PWOmQe6G6d+xBxC+alepV115qeVAXMThBEDqHLQWSLOAXegc4nQJbeuOJQ21CypmKJis8THNHoPc//ZeyBOIpkLAVh6+gUoT7upklLuG1eAgOxPtVX2SIXa3c4rWaGiUSNBHePqeZ50waKbYuKy36k4Jefvf5d953ZQ0+9wBph/bfoQrPyf7HEfhy+qxp068d7QEGlPCz0O0O5yWVjCKu2Ri+KIUrbadw5ESQ0ZChV8RXV9aiy3e+WHlMmU409pXZHg17iEN+s5iYa8tplsejRcUEPmXKPA158eT54l36XvOkOqXyXVTcOOtxiZDBHKbA/g2h80qpBAbyIdfugtRAIwnSKiiClOWEuSU9D+ZkVkOdTZvRgwRs9I0aGsWhv8o37M4NW9sAIcIeN2bf7m43V/Jy0yDmGSoEvhkpTDek+sdmPDpnQ+bQB9V91I0MZ3l/apVkL7wqESmTAcFx3E1/ph/MyVoO3fWU1X6/dL2qLVHXwTJ9w9j4vN3qbWNWg5Jr996yPMwIKzZAdhEDlWwwT8LdjC/8dosPIYBzTUmDpK6luHPhheNaTNFkP4arhcz9j0rsFcQL/YomFNHNs6MGrFnBs0xxi9iDawkIzyvmBTI/QUpSTjlMMbwetArx+xstpfCWpZ8ykpq4Dc6x2KSvdHi1iFfi4mi1HkhOtnuIjfRq1u6CC+4yALBBa8xkBhKRVKRCg/l4Mm2gn8ZWCQL6dwqDrIZqL63f9jMVKxy4qqgWbdsdraKBwNA7UNkALTVqu03cTeqQCwF/i51fwbJ0JmLaUswU0i4qFJnAoPWbKYYPYa98Lu0mJ9FdEpPOFCZSI9a7VYLXV2hwNeCOhNjeCRJ+/KIB7iuLXeHril8YLWOZmbgGhHVmT5Mzoq6Vo0KTb1NSxD7ca2GmadwpAWkt4FryTI2okQZ92etefDT6S09/WbzgM372g8qHPTwz/tz3UNwQB7IHdyXcd5fpPssJuQWRKUeyPeL9tXMPeL1mD3M9XPNTExGzXC5nz8hVLo8Kq1CTRXCxdPf8v+sUGir1f8jfP0khp3gb4roWwz1LaxaCXlZ/EYiWNsQZZC+6CrVoiwtNABFwOlRpRDVzSQwqoZhUuXdHKA/ondeQxrCw+dj766oFQEPFuV/xfE52GWIC8CA2Oh/d4zQqTP9zy8vMSTykS+Z42TgSMOFV4HmV+FA0CEOvVEYANlczIoSeJe+Yk4g2c1uUN8DxaolgeHY8DeeWYejJkx5p2IDtkvxt1LYIzlNErzHWVZPs9Be7+SwEhjV8S9zeoH4W0yIyGGBhFb1a73du1XvC/9erL+EAuyiro6I91O9jS7ipA6CAPvKx6llGzwwvsN3Xz4KU18ONEdUk80C4qmDRXcRbnlVql/rR2S8Np5/lkmxy0Coc2fmSwKxMcghWlDp8diYOppVvYrQ3dgxAftuSSm3lqW4vnlwHadeji1t3o4gZYH6A10pHD9nRRjFbfE9rfuc6pSmEbEjxviHNkAzGL2K9eyiivncgEfTN/VAkssS3lwfMMlagQQUFWuxrWhZd4VUAIUULzVTWUAM8hxLFpTgVrIYco4kzoIZP5tqUm0c+HGEQu965JFa8pL6F66Qj45FlPUHwEbUtDZEVTeyC9eXZ4Ln8aXkkeGdLyqPLW1bCwUTeAPs3rIHVoYUYsz7+sZeCKcqaKN4DAQaVOIa3bx1ScMnNYpGsNwci6XMtMDw05Gy4kA7y1+dHicJi+2l5v/hr0Aq6/xXHlNQljizM+t6PF3w/QVo5oB72g8joUueU1WpkM1e/CX+WpsXtfpTNIZvqtsOurGAqPA9rK21RlgBKnBeZ91PZSGHnp7/MyE6D9+ErVm7OPO3a58P/lbzbPKLLoHXaf8Qx3zY2IbneGK7jGA7SnoC9yvEumM3ztJfiA/ZE63RPh3gZlDq96kjkLCvf3/TIXrcHoZdvBG/oDyJXkuOSsh2Vw3dnumFpkCdH35tCGs7qyjnvC35Nf+RfUXHx9ozqr3ZzBv6lfm6guPDUkD0YCWYt0fMZ8Vs+g62wLObjpHtnvR4d1OfLx4G5z7tvsy6dtxmZOlY9OLWH4NDTdgHL72AfXUuC7vy+nBfrtcIfntOKQk/t9ljTUkqDtwE4HS61h3QDScZte8prLTmFVDPtxLENSTVWewaCrD7k1G1B+2ZSq+8kE3dqdkYJmEbtnFXFiC3tO2Cj1x24DeUshRBgtiKPBjk3/JcxR2ahdukvdPZhV6RpxQW6yeDp/fWCczTB2DDLoRAdDjkiCCvAdkh8FfQu7gNJPXpNsN2jcEZsvK1HNpwdGOR8YXrFO919K69ypNBxWz7PeCA4lXSKNkFsuMCDRxgcdN1dsRjyY7jaMVjKza/leV6Q2DuJEfUCYixuob/t6peYE9AIxgfqyGi5QfIJuGXygWGUGDahzJ+fK+hEH0PrB/joKGM4Wxcu5yNta1//ZmfrtCltfd5lBbU7hUJh8rP6D8i+o/Hv02sJbyU7QkaViTVhL5nVEKTX5m1Az3vo56e/y6XsfxipIr/ZDCtyXXX0A59U/hjASUHCrRMxlE2x8iJ28Hc4o5LLQYxpSqvjgAA6Busn4MQh4eVYbJD7nzcg4ey1Y2/Iui5OEkE7KG07eD4Wdx3DEW4g0N3XMAiwemNozW70Ojm7TwjJvWYPhGwRdftqKjKf1oho5/h3VuvRZcGjAXkm+8KB2NJw9Yyi5OFNRD1aeXQbmMRQjP+Cu7nbsGvfdBhSd11ISkUoHVtDdPiDcnEx4g4x9RpAfSECLWVei3l7drTKKG56daRN+ebUla3nYXhrp9GxVdzsCTTCF01yKH5mI2HLkAYAzSsN1oxDv+1LnO7KwfyWGCiN4pBOpVV9OyixX38h5y0sn6VDoNDKXCcjzb5E3Om8qRIrwQjGT/KNbCwCWN8Wk3IeyqdovK5yr0Zj4QMN0P1UXe/ZoxmObpgy4yyPUFQkcTq86LjqXgBBiJUpPhOWWoDPWHAX7SgjAWS+8o8DlQS/VRLSM8nwRsiraJSZd28ZAK7+QG7Xuh/5kyEiyeOK97IsikSBP4nIn+RxWJGYn54FsY5T/9wInJAC1cWQ3HjIredssXgLPbLH6HPmKqaL6OI96Wz4lZKHWP3RetCx3QCPlBxoQF7jI+3DCNlSMQl8Gid3OU03JbmLqPQ4c1BboTxUsZ6/PCbYUnu6RMLf0cvTkrACbqWPMwA3cOAiSqh+p+18oqKM4U/1hIcBAXdk3w3Idw1DqxycjQ35rShj+9lALSqluSCGUmg2RFeudK4xeB9KEDUXWXbdmc9Cy4OlhKf9B25iQkRdMkKfeOXKTvM79wxdrRROAcB7zdGIau9fR6Hw/85pPmcTWzpOavMbndfOc5RJu0t/DoU1ewIIqrsefH/6ihgyK1Pwo0c8F9NNhmJpYyR48UGD0aTQlxTYxw93Nx31gWmmCkBIJTl3AWunYp0tosTnsjWIQPp02iMVL4+n2MC8LgGgJeGdBmHBE8Dq4gHFIZntp1vfTB5yof3HJ1Fkvr9n8zn93sCHIDcrBvTThm4PtsWjnfkZ4iPAz/FN1HmrEiv+YjP3Q6FDa+sRGtCmdeDHTw2Bb3i6+yCsMkZUlcnxfoMdroozB1b+4ytkbdUkA0SqHAdaYGNM8IE++hegJKjm3p+qX8m9832Bkz5aEOEgWqs556CVLq6+k4pUEl8+wYkWzv28o2TZporh+ujLX2SdNIUCcnxNHtr/oh5s4IcjpnLRvmVsoD2+P2AUoqENQZPJ/XdkyhyvlBOhg/CXM7kPEM0Tcy3v3tk7F+uQoy+VCJr7y0HvsC8Usw4nZtwkbzpLYLjW95OXarvz+anzd8W66/+oslQaY+6cV3ZH1jByohx31lZW3p74hk0thfYpO8oFjdno/kmIzpBjpcxyJiH2SOCFAvL4yfPjC+FYBkxu1wwZ54HgGVJPNBKIvwny+jzsZ/N9yqeI3RRyQ767FpTnfHgBANvw2y2dHNJXh8JNw7TnXAtzo7/F35eKYlBemOdqjPVkVpF+7xdtmE1h6aKHU9loHNk4B6Hzqw3lUhHS/IZZCxT5lsvhIh+uQ0niJGFT/qHx7qSrgSPWba9dmal3pGRzz571NXDoFRtLNmcZsk6eU23Dyd5dxcwnssGjA827eLWYVHE40jsZCtMb2JWIzvBOhxOW/lVJf8jq7AVMQvNtHqLgbLbDdoYm5/D20L2tIquHp1uNI6lIKssVdr/5z8+JUPHAr7Xj37+lq6jBC7LHcBAOaLwnwrkyp5MIIqEek8Hf8WlAIgdNJZQW43loj/HhGC9YZNCnZzxcH1LYNiZfyEoTvc908GIenrCsvHJ8jnrtwVmjfrWAtVgks5KpP88JJR8KlcURpWlHkXZ5ThcSMCtuLmvEiNFkwGoxzYzKjuAf474Nd/b+/PcPMEdSVs6MIS3b1ROMh229cCfuBXXLbB452e3uWDGUe2K+shNY1Ic7mrdw9jpcgGitaF8FOYw7BSM3PVY2bFHwVfyBs9UIPbjcpMeHTM4MLKPFL4GuDhKhzji20Tid1R3O4hh8RpoH3K+pI9YHdu2TvE9tvdglvhd1DXHdV8hDvDLMPbayP2USUisuMy2Dluoo506VrXajLfgqTAiQ0Y7oyIyk0q8t4VfxbmiG+NXRCB/lPVoZGaGQ8lxzw/xLkzbWopxQlBCXlJ2pbG6WuaXmGULgEgzzYyzlmlrZ+cpoi8bpodmY84Ree7OIxa2KOubUCK4scg2Ys6rjjJwLbc+Bsg5I19bHpq4bpvI6NNuEhjfUryAxj229R+hS5JPUMAc4SCeH2pKQeYfKAdRwemEyuA6Tny0oKe+hJhA8h50sdJXeigLqeTbk7fb2/nH1demq0g4oUgPGaiXHvrjeHdQ0t9lI5l9USe2tIOG/mc8TgAP2BjKTxAQZ4DgQkFo4DVxdnFPJ42BOGbIB7T08PCdj2/zYQZHngUYrMJE51lInVAcEWcTmm59gxO9Ag8dkLcf0iPn7sZ0j1bj4pX8yBgoDU4ZOLvxm9tMPyRrtQ/SDL/wEBOjhXAqAWHMUFN1MNXHO7Ze6SspeZiffuo62Dvjlms5aj+n17vzVwUp0zEar48uhY1l9kIku/97MtgCcmZAU1bS7EeVrc7FkiKaRRRvDHzzhliCdEoJVgrkKBS8XU5laPU+YNSehu1PtR3oHoCoeSdwcDX9zCOPg1CWiA3l9GkcpIVFGnwiazndpcPkUdpo5uqRyTLJJpjoRlJWceDbe3imk+/FAXErwZPJrUoXYDIH/O2WS6TtoweeP8SySrsrg2/iNzp2se0qouVkCFj++MGbb8QUV7miFQVybdlX5W3vJFaISB/vKMxmuSnaLVdDtHClu7cFC/u4WUuUzy+kOAc2xOHu5eSUalt5Gta2cMW+B5zQr26vy0IPJIwKPVARkJ/IhEvNmSjDEFJdsUOyC2M1ESpd/+eyHWA+V4bVtElvLX4EM+n1xsH/OtWF+kgIraLvhsAB7nBQ0b7rIU4WeHDOek4HDTfEfB0zIyzLW+tMvtGtwG58AeINKv+IlXj4hmYM8Myd9dRTU3pP8/YA33RpCQgffSuY1t5oI5IxZsq2t/+fu/UayTVEtBjJFFpNStYLokt4XFOzxCGrbJqbDjj7miGZ6+U2LBY3xDfH/KRX+0l8pxC63YstkJVIMI2Lf5Nwb0YyPAbZI1ZCrK2Jh0LqAn9OrrwglhLQkVX6nuvulQir4GvWCiDFJnnAYJUJnzQdhsbVfeLzwEIxt9AojZrtWqLeFvq6Y7DJ/EplexxkQkVhszhO+gyYXDN7h09s7SfFavRUL4NBTgIMQUarNSZEIFiWeSdyQPUBhtbcm/Fc3LT48emjVRtSoD7pZkiDB0QKAmIg+zSy4f+ADTvx2LmxJhHumDFemMRQEsccZ/m5lwnXrZNFknxsN6NBE30zvKLf10Pqu0U6NGzfVuUN16OeHYcPBw62iuGA7d37xiU9iI+ajRoC1IumD4yWWdPMZgZRntV/pPRd27ZCKTvZIy/IxR2Yud/Cvzwnyaxp6NBiy3FQ1usw1hSD4QbhsdELat5gZ1wdtLWZPKnGstHs2VlCqZpbDpx8SuUYRwxxHwpW/sk2umPLb2/M0v9Wy7y7YaA8a3yvb2eVZAMjTnZgqfrCcP0kAYBVky3oDNCRJeBEtyt+D20O/3Os2fFhygQC/oFZ+w6ADW9vpAp97w1UrRsD4vqcQuBx68mnr4Qv1qYgdBM+iTjXnUPbtC0oEU5dx3GhM2FwiISqIDoeLEVoRL/ltM79mtGkC4yJNACISlkIg2Z0RkgW6vPaRrIuzbxsTbLQn+bDsqRDpdP6wKzAhrJDRIaJ3YbRErrmC6ZcR8qdCbQ+D4sE/cs5o86Yq/E11Evb3NYPWv0uJ8RgY5fPFiZW5FlXP7+sO02awjlhYHjzyBj9RbRE6Rg5D88etk0Jug+hqZDVpqX8dQdgaizEF42nC07DViiHNVXC/Ujo2mp0UcUdEVEetWo2tOXt1EpIhGuigSMtcgatFjCuNQPMCGHt0brW4P/lgR1zy2MLBqMxrdCYOaEyXB9zhnAM8jU6MbTiBr16BePExvHDcNXJeNXOSFiZJGW+lgRFeRCvsGx6NOKGC82ulUObGA3ES5/I7hjnHAr1+98K2FVW9HsCiMf6GEmumKXlRP+8v1TzUjhaiBOECAp3kOgdiL19Q95mZOOTllLbxTCW2+xyAt7/E496FUt+1unwRT6+8ggA57Vx/o1s82ELc2yUKiRJoNabc52r3NWFqCVuCgdjk8/XPea3ozODtXvBG3dq7U25BMplC1yxLtqQXb/hQWqFKeyemeX0E81uXnddMNDy4cx7UxMeiokq3FYLUg8WwysE/rdfYoKK+F8Do4o6qxnw1IUc4KmWSugPHiBrdDQrb6fpvWrYLUY9l2bNpekGgcpwXgDIudTBjdhXqNUMp7LIthyuOI4LkBi74Vgl0sFqcssMrk3nnSEVzDyxM2bML74DL3FJBdd8ZEbbOjoSDBk92JAbhwQRzrn9a0k938lnbhTrUT3XoTQZ1+xG+aJYaBmtO8phofzlrB5si0B/ADfzHC0tF0/b4atBwyIJ7bqc1m20ChY4HFC9ndNHI98Bo+jNAel+QOTud4DnjlX6jJx+r4mwzPO/E1GTTUIL6FZjUgnLNfVGq51fe4UA/oG2tGp+pZvvXaGCLigOY6H0LYvJY+OEIyxJw13mUMv53sH1uI3Ay1D/NAVAQxWLV0OslP0zg5r1t6PAn23XGiZkSopH0cboLlR6Vun99P8DDlzMFZ1rT4+7mPZwlyHOZa1dCyXr0iTn/J3MtdHP4zxqzB6S77Acq3C4W9xLGQDHLm97b//FA5KNtu2qngSk/q6k3ZCY2yrKAUzNm66w4Z3VNYmNN0lJwt9VtQsIjKNwAQ4zeNhhe0FsNupAgiTVgVFEVMCXklvxEIDBG1yv92/UI4nWKvbCarB8bQUjv2D0QcBBYG3twUQCNzETHlqDilGOk3dW1hLvT2qheu1134s2Ok74RGZhg6uAdYEN/2mJ9zo2bWF+POdFcANj2+2vhj6Dx7orYfrJ9ZOeIfVu6088bl5fOwItEJm7CSyJjXor21BJQq9PCuFHzAM1Y6mUqrf0GdXLETGQgvHHEM9x5j/1s8GyFvLbTchs8ZNJlTKMeimv18EPFHcQAISc2X0pBL67U+81Mp/CPkwNoremrrzoS14SgM8ZpXaD8HjjnaqbuumbDhBv0PKvda9p4Rj4AWnWyGNiypnZYvAJug7E8scflWs18P5VMbJ/0tJqJ5urgnd1I9K+mGx+uGvnsXzzaRWskipng8bviL1I3O53Me8YsQdaog5DP5fCsaaRH6qQiswW5/kAhfD1QGft611t09uAGZJzqNMT6C4JyGOoG7b4lL9o2hCsKfUuBg+8V/zxRqmKYGlcfjSS7Pcsq2w9QAWUqxAztDN26OA02cxH69y4Y/pYVEFn2s2i6jMl3eJP+NTQR74dXxZOgn9oVCJRxlFO+UYSGVpx8sH1T7QaH9NSfCEP50eZZzKWopRFFcdjER5DuF+EI1zMFvVyFymcbe0gKMkxRWDktv2EMdP/C3OFthG9qFS2giZSXPRE7u2Np41Tuqom8Ocys2D1yxP4KDoIeT9VMtqSKtifmeBCq+diRrpi/BDs241m/U8/44AkwzQYkQi3E6kNEhJCc3YAVuhlP3vKCqe5k6cmsxpVPKQLqIK2k9Iggue6ubJQdAmqSAIio4eamwxPLjL84bV/C2CGVtoifPepn7vYw5oiqcwJhidwSegK6nfbKy7sDEzfRvR/I8RXFdACLFL9Po66pgRAZjIjx3tyeVR0j/WjRXTJ7CJm7XIy1P+tzx27bikN4seoIKjIpdI03lTyQ574B1qBceBeu2v4g2CjXSm4RTuCDA/FbGn2KRiPLFkU2pVD1Uz6+t1vuDHELeG8f1qhTnmGIyFtIuQFBocLk8029xcfG1kKV6Pf3kOHLu1CAOngeroyJ4e6zdyuPNo1Gd/cpW2nBUATkOHGcWhRHmf73ufYxmkr/dDP+VkQMF60MEfkAuts8pW3iW+thYC06x8Se+cfbQho9Sy03mY7daahTDctb8M5Y2+1JPSnB+0tw3KAm/STFNe6HasQN7KAGp1RQyrL1vE3LD4v42Xnf3If8rKZ1TsfsCZ5Of1CSJUm5XcmnRrOqhFyqf/BDGItMT045+7C1A1ONPYKzp1MJUCypDZjtkTrFivEg71FqVu6lnbqolzUj4590tJqcvvL9gszG0H6ifmt9CDM+DAT0var9ciMkO0OHZfhOOoVgoZGraW0VlTDfprJiwexXI04Eu9UsMNn/Qm0ydReam+9G8mI7aJR92aPfAL/lkWe8ZQ6GDcyDjGyjigPj8l7Qw3K3CpV4gcZ0Y7z8+dcLDsHdGMYVv+BuqJh95PWlPyUKAJ/AcMAmzQ7wt26oN9gg8BHLOtVuaQf9Mr4CSoQyGQkktU+ThFceE1EJRb7Vz+s8H0Daw9wHk++oviJjmXgIkl9lBTTBgEI4zTzEaW1DkLbc1XHNw+kXQfXpSCSXVl9ad2V5HgdRn9S38THzMmm/R4QpbtMWL/IrL4VsBsk18IUYMRnwMPZnef9lAYBHPt3T0gNYe/33X0ewE5035aVwdWwog/wfXjYDWVtP02eZROPI3AemSfBNoALNQIarGiixU+a+nZGrFUiDtchCpD41osptKBGYXWstVWJaavt1IDwDHWW/mTFk5ZGMztp+3m1hG+VqBzA1L5VeDfnROp+RwZmSFYoGm2pJ+lmmjOA1GAYTC7dM1ufaVPU4kHGpyap1+Gl/HEwfI4Bkici0fSozxVn+7t4Ik5rYOOatp6EB6sTTsRK1WNCLsmRt1H2oF9+ZQiKC5Nk/1Kdx3OP3FAy+zu8xVBWYivR69xw+I7ntr0KMFmyO64NN+xTmc9L2NnY0chkv3Vh8TyP8OvHE4JkHC/PcEOb3IqEnH3RB/6HuGNKzd2WRvJ3XIpx/6F27KgRXjsEZjhLrKFaEAbr5XQI3OvX+CC45gfcgI0cdxs8tewj4p40zqsbQWuvqxXniRyijQQGyxmydGYSPENcNB6O63mbpS0yTk6GbtUL69DoXCbjjtaVPG8COwsNfAKxG+RotpRPyhCcIzFQYxR73/MzvO93BadWPp/+j3vyt0kWTrOwMRLKaPSMtZuFV9ljeYvK+sSJyFbZzTLrqjeZ/Qup/gaOtYHxLLhh6y8WtS1jNVSnJXhG4cRRSVIvIb+DcabGW/XsJL1SzQ84MnFZzLt28vnEU0wk0KFJwUm6RL5B37/d+VuvS1OlfifnkYteslqWLlFa6Of31DCQ6vULecberzUkee8kyN+C0W4Vz9lImGLm5Ni/wqTxaWE3vK6gSzSN8tJUbP/Teo2DDvpHQnebBGTAvP1mnrBTvlP3Cx/XTuM7Eysq3Ny9W8+nvDnQTV3YBRdzZCURzT7EsXetnDKSOhfnC9S6Q7e4kRW9uaxQj22HgUoH0nX0pFdcCMvywwyfAowZwSAomcJD6fXmZzhtIO9zer+g5fJbMYI96yExwSxIlD5fQItTPEFVPtJ5tmYW8nUoskR/GrMw3ZBtR4POI2QcE9YcXDxkvc/edoGhnkZMAi6Jft9I6RU2Kq65ncEsiRmhjpbZ1me82rckk7oVRJBmuxlXEDpWAV+aUicYiU8qJ+FIVtskzI+zxTzycbCtFEd0XSCryMQVbIYksrex+2FwZcVsnAyboie7e6DHURErOLpOIjCfS247+eiKrEJfJH48D+c1LhpGzFwkr9/+3x2ApgojXYYI60gPigEADSLu9UdwQSONYsV/WtWceVoEuh5bdHNG/Kp+ab8vkZuG1rCZPCcBhKOioy+ji/lp0wqm1HHR6j4oEXS1iFC7e71sD8lPjKeBt3sGF2kEE7SwUGQEdub6+AE+ZYA1H93qs2nNB50MVG+lq1LfP/bAtMYcFfEk+cptVpywM2ZTXmr0oov6rBSv7q367wpqYLYCSsWu6xHAT1Bt9IS12HeS5AcNACWMEau0sOuXMb+66+qRprmsdAWamTPktDNTZJPC2AI185IgEcQkBaxtf6g9xOAgKSYY+F1I56dZzQtwIAu7IetJi63B52bxXNTkEs5DteopLwI9SHpwDpzWKb7IK8GkO3XNo8nUR0035TeTiYKqg9asG+PZtXP9AsMz5AGIi4Hl9RlIhpYmsM/ZoeWuNUThKxqkWAUTExWyMD9gLNguNs3W7NeXvPzmM2ls61jpL8WjtiMJjgNRsMbL3U4kiUCVk7TxT4QZS4GLiEhrLnYb0v2BZ6efqiE0PAuTJI2hiDE9Y29n/afSu8Yk8soeinU4iibUb+S2ogF2SdU5wH+tSyCNOQ3poh0xn8cKNMpXjVJfz0NaKadPjpqpegLChNwJutWsyoKjEy+qdlvmvWpbivN++JUIq0bPPKjPmBqlvGFTNa538zv4Op4lXaee4rIPI79wcXPxyc8cUCp1azmSRQ3t2lneAePaVLiTLjdNdKBJCWQ39oN6zCGNB1CVQ3P3XPwc7YFiJC2gMgAelpwGHfx95hPI7IcNn6yS4lKvckwpoXKyLiTn3ECj0D6j3dbqj8AE83p8WM/ZnHI/8UZfFeXBRZyE217NuqQFIO6+shpQ2cpqQ2M7uoCJ4W8wL4OX7A/76pH+5dZ9Tm1qiYmZwzoTHPZaeIfoRBQbg1YjFHwjGCGOMMA7CLtpDA+7FJzNs7Jew9b5ohwh25bQXfIRqTbPP11rFTJP+irg2TdLBA4ZWTwvTgu0hkk3GS0cZkbh7PNWN+turcKfWIqaJCFoYwmvU3tCBcSSE2mqxoBB5bJOp7FElqhRsMCefsi+uGVo8mkGdV9RfC+lmKC7g6/Su1Sh2x83q83tkWPc5cTxu4PRnlz2ulezVLd3y6jvv4i/zkAuh6pqhii3L9l5LGxEZYQvJa6BYboGErgHefUDsCYjlANFM1F9FXTCwN5m6v/4FIBLYuDjWWpiAq+D/meo05nIV24ri6sflHW5Bkb9ip87yXrZcHGfoQBlB83M0m47bkPUcW652YL9O1H105MltKxImrsroub+Aa1bGrnJcc+zsIXa4zub/DtQZy59TJwKvltSQh8JH9R7fLoG8GMsUC+r/VPe2ECvgq5+yF/r78I+6FTtGJTnWnbQBwpwqjE2gDp7ztfXGgKRvi2FI/lwpFskNgn/67BbV11t6NEICwih1Dg54pszbGxS9/nEnRf/vsK0McXN0C7zt283X55o0zppISm7eJcgsQFHxQ05aFW0i5UcKJSx3nIVV14roFOF8SwHmUQwqwUosJfgLIrF+HedHYuU1/uWJbUBkUfacxLKOja4EwPv63mahEIMyDlMbdAvGC3CUh3Ur0xIlFBKR8MZ1LyQiSrgskjZ0kvGBD9o/FhiZRnxUkHBYeC0BF0CIYOXSoAVaiyYh+n/uatBIdqkiPmf2IiCxtXOAOJ1PvA4feVLVAE9O+5KV/6yBnaaZk1WZ8Urzem/UubcPdfs2zBy12Y7bbAbqbWACP7MShKDYCWs+lQV1lz0hmLH8WuTh7ZXUKO/nLPP07VihQKSpjzqS8rddsyvozb/9fSFS9XjWcIFWE0faf2XUxg8ulIrQLxU4u/8upA9pKTXnExx664Dp0gWJApALhxAdQAyh2D6b85/garlwUTIQklP9EZkKuXqGEgV2RVRevPl7/ygOea2P7Xj+GJYHPDKsqXCIRzyI+h51HqPyvMdvngNZkfinhKL3hxiDG1OSFZ6JkBIiL6MFkOcpDXKfhuiSakrhXeH7+S+Z0oE0+cQ3smFkdI/LQbv65znk1WZg59XmfeUDgn/nyodadfBhTSvkhKFJaZbsvg5mAjGtieGGrpUdVFhiTYoHb/cBkl/5YJ5yQNzFoIa7w+Umzbxd4R6MGpgy42d8k9pYOX9CT0J+Ys/xS+b1inBFX3E2dOgbxdyrhPplSEe2h+Kn2AD3Qv0SkRp6RfClrjYsDVHM3kQg5wJcaHY3dZEvmAU892g6mRNeOfrRf4ae/++Hi1mLZhA87bd0tubi0UoGIrbjdC5aMx62yKZOh8mtprhaVi8GSItEmulfDRtYQM3+dWpZYTDUXe/VFUv4ZcpeLSIqUuQKKzDz14IfjFr/CEKOfiVHk1qEheEuFjY4VpIYOXSOGmAl3GGMVzGtCxYFf9E5ZAqJnziNndUwG2il83ghjAGTG7wj8ZBF1scCchQ20y0+4hq/PHnsBDZHNuhUdHqyDHHjZY1jUoS+MWZHvbvmjwHF4havJjGR/mHgj9kp66z7cv548RkPfrrSeUwD3dqljUmgeHwa/YrubFJWZYKEqT/1cXleSKL7PSqrxQ0pU+zAypZlT9701oQuhOaxEr/ZuGYGc2z7IC5thHRySU4h63dLLU/sSzS3Y1YbRRJ5KziL2cVkehpxnq3XY2KxdhVDliVWpiwlvsTS2a19pqmw79sQrPMytnhVx53W9m3sqJ6UGJEXjhXxZCrXEmbO/R9E/LhrLhfp9ecQ3dUJIKxOnXgZa3R/yySyUoHbHBoOTdewusFPuN+Ep2SuVCAmXAywkGPpl1oSgPSpvzBVF34MAnjkfurmkcrre1NC60tbYHLrQXQegETKk3xMmfP/flGGNugbS9wCXMRowaxHuTXoXB0N7y80Dg6wts6tcWRVgs8harcR4MFCx4p+j11I19mBkYUQl/XYQyMFIPLZQRwBNGS/vF9WGNxx9Cj76VRcBZb4I1dgTKOHXPUBKmivEsoThFaIhXaMQoHu8a2IxkqXZjiXhA2IaZCbUdwt1OUqsPk7xLsYW1jKUMl4o0Y76AkgEf6jeal3Xp40E/8lKb/5donfhxJl43e5IdC85iw+Ihetvv5iuxlJ1GfAZW7wWCWRtM0enewfe7JcIetPrIaYV3J7UWn1mFp01hdSpbwbcqPCHhUfVxlGZOP6pnCcYXZh0/2siCPV1yJf1b3ntBMQIFHlh5GLkpmdLjoxY6feAViopOUJu8opzOBhCwslK7OJavJ79lOQIaf0XwkKswdYqGpRoFwiB5jPWZNeCCJRLru6LRyJZLTX7onc9rzVvpgnPVy+i60wn9Pim9MEG6tsYIHrfz1UPhP4oXQH+4RiOpIMv674dcFH3AQOU97hQuYAt/DRnhwdXKVXzJ7vLf/BZfVtQshuk9gn7oFVsluZRmGEYRlbpJXQBGvChTMO25CZY1uw8XRXVKmR4ycd7XRFWQYCSvtjjOimYBkeRvaH1aliz/M1ucJ07RgNg2eL+QYkvSr1+08Z4hc87F1UIMm9NykIm4w6mwT8POrRCwQnWLE9Q7eRsok0Hgv3na6OJ0th8TZNf1CtjZphTVZW57q0Ui+plDOeOW3/bJ4lnG7lTpytEFfED/pkGMXLP2XHmrbBBxlQt+Yujb2iEquXSaSlkGP7xLOuYAza5aWjjz9cOSX223hRxr0yQpsVjcaVFmuWpOvPz572pfAadjyc7xdMAUU1auREpl9RCdCkOh8c/TQjLpy1CJVt1AfAzkHBnl99lGZo58C9vubwOaF+hD52mb05BgNzh+V86vsfE5Ytiz+159zKZvR/ADwfCa8qBTdujHAELFrPJi1stJ6w2jCEhRAr8D/7ZUAFys8NA/JVh0RhgZtWa03k/FghE1vfKUL1LBfT/C29WeARdDuSV5DlyA6/9x8zG3CbyMZuab/RzE6Yr3pzsWfq/m3FaeMxB7VO4Lh5W6qSCBJbepPYA22mveN8/g9/0PzvXUadY4m4Y5htpBXWXxJ6CCvtmFT1wGOjwnE5lX0JrZhNv+Lt22nNtvGaL/M1aXQ0KcLsqeDIxMq2vfsepTiOFratLPkqw3DhDGJC4p/VGWCRGLVL9JhTVuX78o1+XllREAxYFso2vuIMirurJGJ0Cl91BTnffeytG2semZ/IjDHHbUGZKK/Lg3/3dqMgMjedutQKszBC/6FtWmcftOsQgMOpIkx9pmsxxvSz0J7BqEd5GjCw++6c5SbsW1j2dg0uAx4bGnd4rjwRh3cS2DTmOfpzACBKbmyZXuUlEP6Synzvhlk+p7hGLxIDHf7nxjKnNA8i3POJodKuOuyJgppQc+eEou5QGW7041TzhPnKyxoVbeGxydZBMHMQ1gzk5clCKjJdo8qOAhJC8Z/KOPJ++VZR13ogXWnuvTJAwQyXCFVSe811zU4Ry9lHoxAt4mUVJCzBXBTG1uIouQPW0Ay3EMtElj96vypslRpMhdjN0QELihMaiGpva6fsY5ytCe2ufKJFPAxex+eZZ8jNLBBrSR0bT2r+g3HrGc70allnWkRfbYZJHb3hO+N2qvqaiPoWclCQKzQ3yf3kK5vy0gxPvjuvs92x/qxPrwmVJyWCjGGf30REJzrwRkcTKyY0O1OUBBcSY9FoGyrW/vzLOTXBiQv6b65CvqbrrrvkPHUf+yVTGY47hKbUELjygd1wov2nzJRRnAw80MoU4TVsB7JtoKZT2mV2qtYvTY2Ms3stzDM1ocuibiOWQB48EvQE33jTYCkBul69AFqvf15ilG9vhAe0Rpbz+PSPnYNAnePFX2uplh3VX6jGusseLZFbEXYGT5X8GgWQgiBreyneC3AWQg9aGYj/xFO98PdLVjUfTsPmYqsWU3AfZDsag2rGcLyBg0GdSHh970OQx63ulFEC3V86Y4EZ87KQ9EEpG3or9NVg/Yin1MuOPFR2XGuJ/hfvUUz7/wfoN7cvAzthDWhqX5Ua4vB8na40qvJg3Q8mET5o7nkufNbIGn59u7HVfNEtsKOxNTc4GfphUE/XQ/h8dJTM+ovCyyCk2zMti0tcu4ytNhX+lJzFJwYnF9owGGp5b+FsiPNcVozLQWeRDm5myhrHmGJDVHyU2A2wA0uWTBTtXBTW1iTpf8M/fschBPicsmRRp6MsMNc8bxbvlxj557e9CyCiD++x7fwUKPA03PrLQb1IBKzj433CeNDQlqzZuXLb4/Ra7YsFrqcb68FMFATPA1sJd1oQ9UtvfVRgRlucQP8tWvri81U3uM0eQ65jYA18MV9GANp3QpV68Ri7J9RRXN/ZswD9oMdF1q+V/Qv/7kchKv+TwODX5GYJx9z5n2HhbmuAiX2CJmidiZlBuj7j06rU5n0xpfGLbR6AhCI7NI9cJm4v8Rtv2ZP1MZmmY1eWaDa8Dcjl4UBqGZaeHb88M/xRclOmWEWz8gAvaaQAS9hKoarwd91LG2X4Bd1KyE6xo7loZwCZS4nc3l3YyYD5yuoJknlDrdVHHdbUVraMcONNoAhKTy6sN9vvvzkFfcTLlV+zwuvplEeRDKV5ox6p7hENhA4XaImETDZdmcBXT/ha0FVlnXNluGr2AD0y8YzsuS9gstnl3MgKM5ao28e1kRPx/OclMTmtPOsWMFPYLmVnC8vy1rm+WtzW302/kRSPHdXCLEP5OPcd4YtccNt1VWIIaqA15hKTa0fIdwxoMasYA+xifLPtsoO3SgcXHj9lfh3CnB2VJ55ebQ/PJmU8Tou4IxKDxQ/d1v2VLGMi4J+Wuqplm/qIWSQ7K4CueuzWWlXBVx7QatvSCkI370F9r4glNMojUn3K9zLXJGax+Wa/6Fyd/nOAc9DQO/0jDfoycktIx3CNbWyn7NLNefT9mOB9X3I4eaM6vyc4+Vlhoc36RVFuLpeh2grWVjZtAVyciQlKNYgxqJfwtHnbABUxUpCfe2AhTo0ltUo0HtT0JF7R0PhVSPQN4z6ce5Poi1Yk356cAqng0LiptDDOvFVPqgCkj10AmXQ+7Gt+sco0qvRlATHCs/7coBkXOns3nSWnhzrbhHLV25ZVgCuUR/4Xql6OLQCB1XfWG7Elph/0i5dEL86hdQtvh4JZ6+P4+xYe43cU7dFqtLiA59nj21hSSStzYr3bSLPLGffHjuLfBTDfSIAbm0XqZ9ayfPwMfkz9W/WYLFG586KTjgsTlAbigQ5fifwrFtJHQZRRs+eqgJR5CVs+IImrecwc1QXpU5Va99R90YzJbbLo7PX5uOps/uMIGtRyWugSJ+CpE4vONfGOjR13iVrDLyoBxrB0QGNniGgfVBPABg2RErcT1wTklDXpMnc/Se9hNWI/XHNB8E3WAhXhFozbERYJHYILBrognJAL7MZs9luscRWej/D7g1Kww4Wpgo0QqJxe59UGb9afYovFSdwm4+VcQMGsy0P5U/WRherqT2QPtQTc1WtaoNgD61mvA+XQVcnX5Zt3tyrhrjAscZQrq5XwteWZ+tuNGojlezbLtcZNytMaNj6L9DlvgWgyyEgn+OLaKwrSnY482gyaS+zbSXITKwwDxtnWK5SIi4w3F62dgwjRXwAY/zzeiBWF3bgmNFpaqeByEleIGWBsnROYmgrAbmQg5ZoeX7EdspM0/qoQva9sUyjfw1+MalshqdmnwVKJZeOo+lqyI9U6vnTacho03KIS5SmvpbUZPiIZZhXGvI5yj8LaWYFE3+LrKWzpQBsAN0kJhU4ZQPnmNql2aSYn2bOBRzLaP4JA8Q7kMgbfEsh6djfIWmSAw2N7bntsWMd3ANdren64u28mQxdwum/xsLYmmkTjQszUVVNYkJowHJxvoqkB1qldt0bw0hhFMAKVeVbEuORR2WCGZwrC23e0qcXJMK41yGyFOU2uc7+Noh+kJJ3VSXZmYn9tRQtcitC5ySvYmHN8yKKaL+J1ruKIlo+7DbQy1wem1IspkN5z13GZ0pSlS8wFcg72HAlM+fWhJXp7uAJCOp8Rj9fI8ejYivo2cEFvRD/5SZjo4/Oc//LIKUMgro8FCgFQk33T6l8ocHEj74OBwTQbsPM+POW9q6K7bQkFQy/7MQlp5PiD+GRXOxH63/ZCJOXzVPwZafvCN79PWvieQwOQZNxx2Iv/VJvaLwtgHl0BtjincHaiciEuNeV+Kp7X3cTELsowcm+r3wyOgz7TTCU4ZHBHsLaigKVYwJiNnhY29eEBxCKrtITVq3RMujaoub587reUeN845qmJKG9t5GVJwLUCEENjcgszcA507Y5ZI2b5d68H98qY5xh50THwQ5X1m9T8eYD+Y1JabpFEZKVYydIa2DN/nk7sMN+yz7qEcnGSGdBZdv7I0qsnbQif/D01fU4yOn8dOV0lW00RXQuaWxagJ+xxVat3KOdgxBJVQjaPX1tOWfCdZWt23oJzZf2oVLDmLIefsVhTbDC7lxKVRKuNBT9EnL3wcgAGZA	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI_AB",
	              Description := "Generic Allen Bradley Analog Input IO",
	              Revision := "1.8",
	              RevisionNote := "Compatible Modules: 1756-IFx,1769-IFx,1734-IExC, 1794-IEx $N$N1.8 - Added Flex IO (1794) Support$N1.7 - Added pvtUnderRange and pvtOverRange Tags$N1.6 - Converted Prescan routine to ST for consistency$N1.5 - Clear stsUnderRange and stsOverRange In Simulation$N1.4 - Added stsUnderRange and stsOverRange$N1.3 - Renamed to be Generic for Allen Bradley IO$N1.2 - Renamed to Exclude Channel Count$N1.1 - Source Protected$N1.0 - Release",
	              RevisionExtension := "Added Flex IO (1794) Support",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.451Z",
	              AdditionalHelpText := "Compatible Modules:$N*1756-IFx$N*1769-IFx$N*1734-IExC$N$NPin Configuration$NioRaw := {AIName}ioRaw (Program Scoped Tag Aliased to Raw Channel Data)$NioRawF :=ioRawF := {AIName}io.ioRawF (Coil on Branch Above Driven By Program Scoped Card/Channel Fault Bits)$NcfgEUMin := (Hardcoded Engineering Units Minimum)$NcfgEUMax := (Hardcoded Engineering Units Maximum)$NcfgRawMin := {AIName}ioRawMin (Program Scoped Tag Aliased to Channel Min EU if Available Otherwise Hardcoded Raw Units Minimum)$NcfgRawMax := {AIName}ioRawMax (Program Scoped Tag Aliased to Channel Max EU if Available Otherwise Hardcoded Raw Units Maximum)",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AI : aoiAI (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsScaledRaw : REAL (Description := "Scaled Raw 4.0 - 20.0 mA",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw input Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgRawMin : REAL (Description := "Configured Minimum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			cfgRawMax : REAL (Description := "Configured Maximum Raw Value",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0.00000000e+000);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAk6mFuv6HrwBK4z1m/kxm7vNS6HOZMicX1MPJW+n7gIRoLGwD3BfAMjACfOa4EH/e4TM7nMk7PY2mpAmQgjmWUA+bT9JwB+Xi+NBZv6JTDsBhhIvn/X8g6rx+j8i9ZWPlSNFWzd2IzbLWbSx/r2pCKb8kqzKXn9yo87ilk1LQnzkphPno9dqItXSym1C2NqqIIqUMU1Ce2vHlcCTxeMD0D8pqdZ0NHn/lvNbCCgMHkQcwATzioh8URxlfLSnW/VD5SBSlIVqL4TUTqAQysAuCJaR9SbfySj434EYUHuk7sgf2xMW7flbYuXNMyHO0lwF/YU9yijN5UuD1em9TM/zOMSuvuvdsqWyDT1KMakJAJ2tOVAnJevM+htSUSTwqLcxBTOOf67pBklCEgLeRX0AIvSpvQCxWe0R7s7VlRvAQiJyzkcBextMqw7r7Ude+qvdiRgoCGup1vy85CKkNk/zaBzj1sOxAFrhi88XTtrNA6+GSESPdGLfq5adMrdRMMXsitz/F0QdkGQtqwxImYTbTl17l1OY/32yJxRIcuGWCnoh/5hITR7vZBgZY7c0QlDiRQAikZyGSK+dcjBZrNfEPtNpArDow8AK6diJD9bBbUYJHR24x8XIBXC0Mx+j5eTxeJnonPTZwGAyokToptUYKd2nFCtm0XgpbqhFBHlxJ9semQRPSy5fsZUovQkk+WkWuNX3xhrxgP7iqWFcF6O4c9nGbV5RjWWeYw+SV4UojywI7x7zkqS3z9UMTRhTyGtqoWa35iOxskRKzeu8RERhYp590Q6u1DEhe1VmLvxUovXVNtwkVUpcQtxJlmSpq6WQisnBp0gHNex5XAGbnr9XQHH19YqKrdnUGJh2xyp0RClrefiVxi1TfiiwbRIsWfOh/L3SlCgvCeuhJalqpUCqjYSsC3REnUSxvlmQrr8wCZuDf6fjHj4suTnasmPXMrudjSP2OVjR+slMcajbAUE26Lfh698zeh/FP09OjO4UuYNzNCXZAPAAP2CvOZAcI9iLgeAD59uB3nn7PjPxqCs6+jpBMUk3l4owPPwuuSK7XQxjJPf4cN1RaqvlHH4p7kGywZipYbwOjg0kDb+wAcfbOrVX7AccPpDADtS14YzHq1sItjqgBHEEvNaurq5I6gjp9DShGVv32LesnFZkg9gLl85nJjO+L0VSNeSKSWlWUt49BzP8F0oSesCn3gvnMCfltuUaGjtSF2WD6BR6fr9RA/JOxTd4XXcFRJIHv8Pdo+0GExZjf07EelCEukCijhl1gxDNAPFJLoemjctw//4EhL5HgNyI+wmL3h+xPqE+IedRRABwBpfS7cc/ADcBnB4jMvvWsckR+Drn1v03MM6yiouS77owREhgTA4KMc/opIV824KGGh1+JxrPLIFjTXbRE3aog71/dTTEsRchMx75rnrErfaPG3r3qQN+qUR+TDmxOqYyYUWcOgKejX3mO6nYryAc12/hDKP5/qXPoI6zh3D27PUUdv2LQcJD0Jmr/QNyoBJTvg2lEbiYhnYIePDsDrA1vBa5kbp3bi4JHCZ+kGUR6IGYUg5UHZMqSbOZOG+QHfanxGd99r6ilfBer4HMngRAxzLi9tsW4k5D+bAOvDtOLm1QZ1WkIuCsb7FY7g2XkH9sLdQjVyGOq3IaYWpwNnJPJBKN56keLVvQTY3yM3tTjKCoQvc3hwVpG/1SkZu8pyApHhqjnDuFZ5ISOorfZCIg0NIAfUnEEyqeGsNDFwSKnLlWewix94464mybM0CoygvCJYo0+MFN8CnSVKDEKzAwve9gUVcpSN1z+EodkOkmYqczUFZwydTrzx8ZttkyvEA5GDgYO2H6GBHp1jlCbXxXtaZkCgbqyZjY6V8iAPZhryYWy+JWAbUSY4/t9GKKken7fFffjm3FpiMwP9Eo/DlzV3sLTFhAODAGip4hFrgMkzwlKednNE7bHvXAL8N5VrLUH7Jxa2o4zM0hwWO3WmdirUvF03Nq+U+0AwdMTdMaqe9Oa7NWnjo2w4F5Lt0Vz5CpD4Abkc7Lfkv3H0FpL0JCvMg7bYMllyb6yhIOYXsDQWX7a+IKPRqZu3HI8kz5wIGTuI0gdK9JqHVPsGZsJRf7Oow2KBmq6l3Gxn5vrKQTXVis6dEmXa4sveEj1gzbAw0/z0Vc0jhcnQMjP5tSVQoppVOLiCdfQSx+ltrp8VkJo5WO/N+ANmurLqFbwnTIeWPKZSPuaN/ItR/HLGZXR+fPZ2ccfB4LGzxpa5GTHhuFt09RgQqqxOHHuFSg8m57nPBfMTZzlGrAB+WeGBND38eou0ipD5c8H57phxOwhAnIhePo4s+/mS1IOO4pamYxvL7BpruHWNPTdi62cjucpn4KjeSP//mX9sMsuzyRk+H/DsMRfZowyVT5MrCgDPRpz7RAH2nSu+RDVKM2do8U52aM6ZdauqBVpL52gL6cDVrt2kTiGoiET0f6+mICPaYjjBGFqLxWLQ+84zjpT701XjjK2miiTB3CFnoOTGe7UB6xKb8s2Lh/6lVkroD6aCQkWTez2ahTI8WyULYw2yk688xPp9YgwzuK15jbnCAc9KMzFcb+ui7qt79JorjBou2lskDlnKhu0sb6rUV6mJZIPRVu2P3FQt2F/JZs2vfrF71Csc2l57bRJ5e4+ZjWs6JGd6TfSeHkbP3A4cxeJZoc+oja0VGxKm3tOAtHDWupGSzsMh20BMD3hsOjPXhBmdl0kfvrj4Pzk11Na6ueFTdReXAc+jm8qaSnaJAvapL2xP68UylCGap2sCvFTI/Adr857hirOS6YWZB7Fpzh4xMP2FJ9R5OgJK1OTsuUWcEXQImLojHpoW9bbbGpC4v/zj+LSFkSNAfT9UOx/e00uOHHD/IjwEyBNKgSbdWYcmm7A/iqsM5Fpb8zHXVJKkeVgpiWBSW7hPI5BGIiHlNq59wPwrEUug9SXNHzZ+P40SGQqhcIfqZszEynskIx7Ze+j+cqZYQKvBed3eBSRBKw+vMXzJSMHO+ibMVH6f4Gn3A7Act5uF6EHaXzaNmvc/Rr6aVVVU+dbAv+TmdzvVTU4Sg21lpUQWsCALNePuazIUzmaj6ed5Lf7xZITdfjpzORmSn6rA+PX+A/SerrHqwiubB73rAa+HWhalbRJ7/tSUEPHqIB8CIpJvAC0uQvcmXM/4cLJF6B5acvp+HC6qJFfeoryTeNBTJLUdXDXQZ2jTwAzT8w75X7uXstyx4NnHIO/MNMzSXHxYELSeXQG8ZxLx2ZNjx9XVUSRNgEmuVAuW8tDruEMz8shQ1cKhW5SXEaABa0tLgXjVlxG//ut6vO1YqVYFvSR2WpQ/aKVFd/4lxaxbz/d9T8ynIo+IjjXX+6RuswtquZLHTX1+oAshfRKw88Vcj0UgzAC3+MSAY6p3gaWeONbNX6GgD0/6M7/y0jrSPG4Q+i3NmLuFmJYzzBR46c+IL4YEXmahWlNUM1+605WX4ZrBwFKcLpx+2+UmuaLCOJIzBnm5XsoBv0/K6u/X8vthCT326ZTxtyytZ8cBjQvRpEY7yqo8qFG8bUBN/LNV9PZ11yZznuCLpm38z5JtNY4QzzLFT9jri74mJsY2RikfOeIQIpn/mhiyqHNM0tepKeeiPT68K90iAeJ0wnUcwq/nK2iulhBY3IMK6+VCOo2QOrOoXikpBTrbqbzqHRJN6psvKp3+BgvS5B6SDZHpfKn17dc2Vpt4hwpFtMbR/EmwCCM+T3ZBR4fZSH9/HsaaDeYMeUuWloNv/Bl/p/6QeZn8qShhp1H709/sbWKAavdc/DFV6VY897i3P44ZGi5V3SHZ8sTrF/ZzntqVbp1ZUscwR0P+Xhba5OZ+vvjIiGkAMBff0dsHEa+ydjLzZtKmrSx4O3EERuUO1/mWJJjex0V1bt6FxvsXatGLAloKBDl7Pj+toQOkej5o18Dtkh98CxzYZCh9zDoicR+x7AuOto57SQt56wEMDJEcsKn4AKhWSqQ4q8UamWYLeHb/aVbQmN/8kKxx9LT8rB/MQbvkN42sE15JyEaWi9fMmYFQYSQmcQXeOFu1m8qc3Eo/j1DY5ry8i1s+M95Z2IXxjJFUTv4xonk4Ax3gmXFgnddB0UbGaY4CH0SY84q7aph2KO6C7LhgOlrtU/D9g6Amxo+/erFbhfXEfckUxDmyZonTlMo8roMItY3NOhClDuu2Y31ZJG9XQpXOCbsWldVgqQiC8EEWPtYK4+45BV43v8m15tS9IsNQRnI0Ekb8xxP7hMupBUufbPZBKBUr3tm24kDVuO8nUJYLMHRqcoz53RtRL9NHRhfRLxqkdsXURPquiUol3MC+zWsxINVvNlvKId03+ZPECVbGcNZ/vDFhPLqAgBWJMTC9DlW1RmavJ62Srdd6a4cWgVz3id7CD9v1OYMEc4+xHJAfvYYy0snpMaoJeFffdbV0jybucTM4cHkFQCxPHPE5gGoktneia+sK32+j5Pulw3ZnehpuJICM/9mTA3sBc/qOOJ6NELD+cpGbLG0JE8p8rFFhghpgmrb4hBKzbcf3dXvIHZU8Yiv6r67yvtbePQb/UN7iBWKsyxQFbEI+X2tPDLIhdA0vBa4vrK/AouTJvZOCIBslXvGyutFHVwh9kwoF18cFgkTADR9MV6aQ5vdXo5X5B187zHNnulLgRBI6ANe6etW8dtkGTDTOO93Vt/vxNGLpHTjbwfLnDdbP0nrf0/K+2J1+POEaabQq0bfn7rORsBuqixqLtNKAwXofDMms9YsMZIIMSVfHTkTxVZTZ8q3XW30aAhbrvnpSDSlq+DWgtTnaZZuT+O31DZ15JWcrM5H/04Dydl4WEfwEUuvb2hl3lrJEiEm6gjr8rjRcyeTmdy08THsdwhFtkwq+eLCkj6XqDlqOpRAQ0D8Dh/OJk7ZavElGrBVVzVVJtO7bH0kBFeTLS8UodjtsaH6qOHrL21T8/KYPEuL6qhRr1z3Wp7wCRbR4w7oYDaxB3Z8l6fNeiWdsldr6MeATMz66wfAgij/PofVTjUXmm/rCDrfUtPmDwIAegvAkk+I3cM+PKl9Xcnb0it9R33LyVYJ7w68ITOvQy8p/BQMDApKVVbIYbpFHxK7rSnxZuQg9am1o12nUpg/WmPRh8s2OUXRhtp54+2BMgGRksFK0BBLIWFnB5NEX+MiBJEX/PksrrGhT6KbNCJvDFXjP5IhxhaHSQ0G1QxojVzbOgkhdyc2hCgG9jeoAV7nSdEnO16ZWynecKJJy9v+i1RqrGNChmi59NFDwzCAiRXMCpksOB2CxLWko7SZxN0B/nE+YZL09lGosOeAT3ZIfjr8lS/CS/ugxH0E1zMsh3uiIt773AOJScmnKtAvA+8ywF3fmBQsiKWIsnxHEU8J08fuNOFwQ2/NqTZMYlS7BYm2qHd1MhjB9v49P2u1CzqQ0M0nU1Fp9cmNnLZEjKWuo+mwpMCTYCI1uyREA9VEX5pCS9vMB2xpxyu8GItR++OJMMw3Qra0TKmwAU1XNt/cPvhOAAZK3Qibe3NxQ9cpesZPqh/96R7CMSAQbDb0w9z0akrtZ6wJDoZ/4Qo2pBhlkC4JYBKD/OuKlLUT9DbHOk1ENzF6XRFEE3zrUo70GlxK01Sh+/Is1oVpVpWfTw3+fejiPGwvydkybds0iALlHodD8nUmYz1pYLd9FMF9H3sUlnOuP96qilRl79hEkxz/yActk0tO5drICM3M8ODIpScjL+M5vi8eSPjUxDpvOKnoNptZtrDHGTVMlUOoZ3xfH5z/BQUN8xDTxI4V2Jc2Mkva1mHDjMpgO+DRDEcGmxwUrJVY+GTjdtXeOg3WIkLwIHN6NGfuXivlnOHfYui+XSGoDVJtKSFRTyFRBZbmmyzSmNQ1b5ptGtj73CT4gbos0yBY9IWfJYytGTE+QByeoQtqitTkcX/67bRSWKV20vy6X64WTF26mF0sChYxCn4dJwbLvyAixK8Vznk0yDf9+4sVE3QX1ySc4amzFggxdowu9fQaJnbUTUQZ4qDIiJpdkrvMd8G3cnmUViUU5lLo77cSzlwYVuf7KbVCI+/o/ubKONARgzZR4xtSsdOwFqAfbBbrzlk/XxqENt4GrCTRgbvk2Y1q3s//xtuhYFevD18LBjwu/3Cu/Mjzw7v3m0N0wZGo6dFmY7W2gXltdkrQ3+siRDdNv+m/xFsyiXXqXtyp+X8IEZev7UpjM9WSSpZ2LS2EwWFCPPTky4SyLefPnc1ychyGzFqNUp1wdJDJVZynfSUkciMOKTzP9djLnjbhJq7r0DLDL5tQx4bNp13dhaixX7h+lW7JEyC0/DIezfFc+doKaOwe4XFjObFdk/fvG5/S5ajqNX9JvEldo+NY6gWxGbCug6zt8UOAChqIccVTm2yqxpSpArE5g3oim9NBE3dBKZ6aHS0klXlOcmI1KTXxrcg1Rc2ZqeMAdOtc9Y9HjYA70r2MNp0w2znwR6a6DRsS5AwfWarKLlRc3iG3yOxXfBK3u9z9ruWyLowswb0MQk16jrSCC9Bdg+6375dP2jsv3EGpX0aKdBk3yUbfRlSeUCWT2wBtRTWflYTqeWkMaXCwaWtxFpLkB8wLFsHl4JM707bPBrNr95iLclLI/haxt0B7bQEAKwMvOM1ceQJXInO5ad512hPU+s7vqLdYu6QoMZGjGNwzPOlvIq+UEFy40eFFBlOFqTwBPXmAhxSLGjOXeE6PW0uFEhBpKDlC2vKo33xup6E8MecS5/KGny2+3CbK3YvGFIMLcc7lBDGpaoACct+/8g/0ViVf/CAN6L5/J5neOtd8iVq40fuKRQPXOpuICIkr0BfbKr5LCxhcFRS5sVonB+wVnjzmv2N0fm/+Jb9HV/zUjYFEZRAtHZAKIKm8bKjgHB4vJTWpbppXas3fjg45naOgt6ZDXMaiXrN/Xz8jwDAv1Adq+GgutNFoMDYjJOLhWsPc+gj0lKl1wkDQObC9MkEnXpteo5rPW8OF95bUMqSYmUQyaLKCNRy6tRlLgi2Byfbs45TOoRrprL1BKPkZS5+4YIig7jFzOwUtIefHziIoRIgQm8TUY1jH/6ABf+BJpce7w/tiD7E72+OzG4tdGJMR7ZFnH7Pl7lSxA1NkkdiUBoXQ5jEtDcW8ahoZXN7KhZ4EFrbA/ZCzxctJZLXoQykIRW/H+Nc0vtrZjaySGZoS4+KeXiJYCc/dZ1MZshRmcH6sCvafSmYTHm51sQkSOhYFsZpZ+osQfyR0hwJLAp7G8WKaHKaMzJkbNulkMaeKFKNkGRTQXDQMK1/CiOKaHOHiAQe8aOySnUYDgGVIzeehJqk4SX2SmWpIkrAJJ5L5ctZmYBmwc4hg2EBZOe8ixKGmmpGzXnELBuTenamjnQMrFxXWiZIVe7FH1Y/14XON5oAMEadExN57xJWianpM/ygVNWA3Te48NRn3pJiw+LqDaj+oxQR/L8Oh6DHBQXDL92ctYtHZtvaqXQ5a4hFR0ZbI9duDyw5bQFYt3x9unWU+8csZvxgajP/Z1W7fVMS59Fu+zBrzuugG3yrzuY/UTH0ZrHDxFUgbm6ygo0dVj3LM1z6SLt4NtLC+0nxWHmY3huXRUeY4RgXUD5Ivx8+35FZrInDNRGbmdWOX47jaKsMce7eZtPvKSYaRKCZ6YwmzHDNC1iUTeV/HK3ik/ie4tsAYKx8lQ3yWOkeYNQiykOk/FrvvChXY5Y4TzfiiNuWL4bOZ9rSjs6njKGx//JtKXwa0HTnYqu9ar6tL1dHmiEk63Jv8khndXLY6eeaVqNAbXDJ8ImCjtFVme31R1JYKybif/lnTgIDAsX958GuWpo82jWlTVZqa+OrNGSC1U6AloL3xnM2gD81xUhm6LJ9cgNGwdzirMP7z4mwghYANMJY/Im9X6WKrPpC9Z0NMavB03tih/f9SHMleuvLFJdF3sM9xzue9YdLkYopuWv79W15E5TAlpO7tV/pd6jl55XC/sR55B/gTSv0Ilr6CeB9U/3FNhZ0qNWSji4E2NYEWczhDnUh87xFM4wJCshYhVAol284uPfFy9ytb8KvN1/NUEDie1F7+Z1B1iALQF2xLCqpxJST6QLp/KXrRhKWw2bIuHoJSQ4B5y8JgEKmTnXEKKI/a9cf2sCbd06XJziH1Mi8ca7VbZLCJm5SckQkx8tdEaZtJPVIxF4Bf5oFQWjG5hlq1IHRJiEpp3+RQIKcx6o74DxWYifUW00wsUVBAjBbLdpBlh1SdmLdo3rW9PCIFAfIf4Za8ZxA1VSF10dtUbdhzoHYuhsaFhttaxfhdF9mCCs3QPr4Hhj8PbZksC5bFb80otOBh4DuL9QQ7d+dYRX6Bk1NA2eKr6Fk4XgcK670cE5vVcr/jmKtrYzjBCbE/TSp9w+/OWdc0dCxPG/97dKq7U9XyF/kfK7UVcplQJWOo/sWqmr+fezn66xZfPX14zr1jARXIIwbvePysDy+B5wPyyRqTW/anOPcFpC7a+npWfcVuPfLO/YAjJnFhRqU7L8C27uiDrEIbbgFMijPWkwyL8bFa7iuUBZt/xpWPcd6cRdtUh6fl+mc0qKZl1kz4MsouR2VBi0IvmYRP5vM4a7qtQohqZ2MAJmjT9tJ3TblMVQzC7ZIvmk6mKtjpVbcXAGLJNSqh9qcgk4NcQnw0diYkWWeRaeZSL066+erpcxwoG/ucUmqEtcWZhpeu1s/yXOEUmhHBzhKl4KQ28B+pC7rJjiS+gI69/FNtk2sL2GaI1SYrI0Jf2caKHlbFutUDNm39RgA1eaPIdtc4lj8XwAQ1QBh+AOPihO6PdDAkFU7FGv4db76Ni72+HfAzEtlWPHLBOD6VMv7hUwd3PHS9PSQ8Ffr2XFd0Sfm2f07A+OlAWMDCm2xmy74ot15lkU3O8jXLDoQG3BqNNcV0y5NWsRI5rG+qHG8JyQwD2MR+9Z91O1SMK0Vt1fnDYkRxfKm2RMb3eD632PIwxTg4N64rDJBGLsMYBcIHkjET0e36z4a3WQeNRcfVWA3cYcnHzTqLYA6fOoLH6SOsj6pAt96OWfM00j1qpZCEAcHa+u++BrhQAw2t99iFG8zjR0SFL7T2bguV+JU86pPvVd3VhLDtdCOSrhlCw7IFeS4UCoDa46ju5dWOZ6TKDFg7bt0X5Q2aqFTc7pgwEHioaA51EzBBWtd7KUu98H3dJ6Yz5TJT9Wa79H8IqkIj4xm0Se0ILYAnbsdooibEknong9xjgOy0bDhchpheHRsS4eY9sufNaE6kIk0tHhL92bWt3+SSs83SJnoRMUfkNqV16QLmus6FU7KtS+vOcxdvpsg+lcT7t4wIJjhij0j5uco8eGS0tPdclKwq4cRX+JS9ydYxd2jWawAOoViy/UwPXjTAjIXaV8n6R72r6x+P9Ir0H16NFvcT52uqLncjcfdVRAvbLS3ZR2e9aXFNYuclW5cF0i6LvWdtXp14144UqcUj4DUjw+WiEejrxloxoC3Hzy5hxlBWpfCBoxS8kEqYObvad00aNCY9f9MVZ/YBy8m9eOa5emx52gUdvZ94qvYdCqKXNS65S2R0enwTyvVQSURlCbUqA5C45XMNRwr/NayQyXJRF6y7Kkj+VUoDPXeBvvUm4hmrbIZ8lGzseK781uWojr5LBRRHVtMInIVfnrGx/Je+BDv9mKq1mfIj3vX0fu4gX2JB01K69ReihoLXAHeu8QXrkGkK12HMhL7m8fizgf5RpUcG6eBsNdFD7zkQVCspPkegj2zmQrQEIVLeic8h5shE67ODCi9Dm8LySQlXkkzDMGOoAP1YNM35yV6VQXQN4qLpH1IoOwupxiLdrTD8gjOG3pswe0GLCHAeMlSOr5pxvoFs7MEJkqc3EsZTl71t6/J/UHpN4iAfSNHXK159eaNqiu54jhy9WS4a0IubLWeylYKdsFLGMGZI2T5hnNvot65RN1lJmYSsjPy2031kX8BMC0k5ZCzZeFjyGHd2uSYxLlrWWHXzVL3sHzi91ZQsLHNrTL8QZx0xcPkgc277vlVcPEgTU07FOryWIEaMFPqYI7pW7i9xk0HbYb7+fBsj/j/KeMd8x6IqAOU3eWANi0nwsJg9AOl3c0quogTx+j9qr+Kn1cuuqFxHf+Tn2yR1qbthsEWl4iPnTeSlla4eoMOdSrKbpYXArGmQNwfp7+2d7dF2ExU0IOO8Bhyyib5AlN1W7rIwWf0VQYF8LEPLouVo8bwmJB1EoVvvZKH6vNgI/ZY9jSafdjnsXxcuMFANrEKWSvpL4Ur5rxeyxaMEhtp310U3OfHoj/Mrya1gF2FHQwNBxyd5r+X1s8ZYLynWY3Gzj6hKx+EeJBofiYdQ2LITBFtjE3orJ33N786LSykkYaoc3o4LYSUz245uL6LeL024TDkqJLqxOLVNSMPv1elGN2ib9R20dXSdoWlHUepThfSEIwJWd81209USfhwDtMVrzO5S+c9ZF0tUE8rqKV+EnSPCr7zYEjNOriMiTtG3eqMAQsJq+22/OpvKiPpXKcmI04VIV+xfjzTeI92JcjwNgTpKW/bxoDJI/p6dG/U41lq3bx110GvofQb8RJE0R4oho9q4BQIQhDLeQ+Wum8oOenVLhHtmsUGb++AnLdmCaltiCVj4HU5PAMht+MujsFMBuoRMPtSfZr7bveA8f9DYHUiXQGd790mxPijA7sFg7brSag3OffkXATxZpWYuMpdPElzBf7FYmpuaZwJUggzff5G9XQcvIo4ljhbUOvdiNOr9fpZT+IlorT5QaQlMsEviiDRkT/nLKyWIDpkjaGo1Xr6onqsY21wD6vMLWeTLwobpOUGX3aBjQBkoZWTsHxGi8SUdzfUpY6EccxSlMA/O+r1ovRZsjcA6YCczdJwu3VosiTPbnHuPgC1unVK8txGKSsdT3po4dgWLuXoEM8zO/wuOBKgm//Q7P3iUmHi3bevO3wDYdYMUlO3L7jAlAqi81lHdh/9JMN2CqIOvkGQF67mrFSYu7eXuN4+LM38cW8QrGSBzOOWqeatcRW0xzpj+7LstothobhQzmobsmEYSr83+93enhPhFgsJpxYAAjYImZ7g54KIPuQ7jJWn78bG6DiwTNNpq/6bYCGUliA8YGVvQpCAD0OsjqyTX1M+LxT8W0bAJn2Rt3ZltZfmBfXFAtBsv1pfMlgbhpMvVrHGt3n07kNlkDOa8THfU7S4dAEWGlFb+6CF078EIqiK05j7aWvJlb3Rztu0oBomrkYjf5lTMx5MhMRMZvmG2TkVPaRn6501BKrr19hBmnH3uEe+EYVo7LUzGuyiiNmQJOSl6Kjft11LOcqHgi5cqXvNzi81YUiT7d+38/kzfbJ3E1pOlm0qAV9zatgGtIb1wBZPZnxLShDTZKRj1M5DRMsx36mSwQgoHwHFa+CPOBBz14nJrBk/OG2tTSCRau9SMfe/lI+74YEBMzx8c5xzO74zrUXRJHhrmvk5VvOS6emOUk/lnRxSeSFW5YMysQpDZq6/jcerQq5yT2EO/In3sl1Giw4qA/r7SMYR0dSHHoxrlyBVTuCRDveshKMVHkRUlBmDPIV6B87ORsQBChMLbQkQdW5XPliz8Qf3HaN6oX5blMDYfDJZ0Z43RIL2kb0WNSTgcR5QaAKv8KKbUWuz4llNpoNMEraXkV4w8AyR4fxojRPKC9Tor+WsyLXDYwOdPFZaAB34IGIe5kDGqqYAjQI5Z2x9QgJKtcKt1AdMFCPFWoS4X7q7kF/jxwd8wdX3xasOsKXjrUEZNk/D9PZytNXhvy3srJ8ejM3NiO07dxGFL/GXI14LRZI+r6QIv2b0x2z9t325/lfv1fBAX5LrnVmeY93HuwTgkO6wAWPBB/IPWQJARTkQl7lFPdaxx4g5jENTC6i1XbUlT5+AByTYKRMz2plwAVRtGGXkhatrKSdWDxe8P0Ec/LmBDpd4HP6JAxhCtoVz/TkZpZKwfD5JkDgJPHRHhzfbfjK38q2yued5TEq23+c77348xzJk0hwRl7fvXK/CXPbztDXAOi4+NeXjkKTRH8oOzgZEq7aHh/k1X0QGmYeQX3TBYsPKf3Nzl7XvHNS4EdCL/mYXz5NSj3LW5vA6fL3KwiyV43UT+rtE0DcdO3fZa6b/WXfaGQmJ1QgjgxeyqL6PEVpCKdFtPspZNemBPv8mVaGtuSLSZV3p2rMJeZVUW8ZTCBynA+UiaqC2aZB00M42bj2puRkBcqre0Tlc9oVYeiXK4rdlbrfxvcjCKlzjZv+49GpO4w+8BStuxU8PlTDDxEdd7YWrG+nUdg6nsfLDC26gy4e4maTv32SELu+SEsmRHSkQvK6ybS/VBdlaNnNBg5pAoLxyHGxc4cxWUnAVV16Ud4qFBOd/5iolDk5FbPHufzblB7dfd9wyKI4bXiZEJljr85Uax5HljLp3kmlKaADACPidMw0aLHKUtlL5YkF57pRPWi5pCNNAMaTN5drFh37R/46V//7b3OFBNgBIVlGSVA8hbcokkNZb9qI4Zpjbpc0tfUJwXE9TiACt6OjezJn6wkFUeEeM5on2GWnocd1VohMF1yxHBzdRKLREe1y6LAX5KesX3CccvXKvCrwhap8dp1DoONWOjg/iiDry/IZ7Jx+SSPcPvrllFLRc9gOh27d5+hJkL20NjLmlIRrEOymMYkj4sMXasnvutNFgSiakTfrkVwnwpv9PBmK1D5/d0M/5jIHmS7ukk0BNtJE75/1IE6GDCD6Ix0NWvfNssTD85v8rQDaH+nmZlHnktW4A2F/UzAZ9moUmKz3dVz1fKAsMO5bJJWZml0xWMBwGCr7vDZB+tpwo18sHHTMIcYVaq3WtV2KqOn8LOxkZVOWmcd5j2ckp0nl70N+/QtUBfb1brCeTISEXeLLaPSIv7gcFtWldxU+4Adj0quvoUo97IWVpNXlL635hTREEBB0+JXgIzoNGn6QgD5zqkQlbLnC8iAm2TMmRYOa93vINYwR5cMQmjNo8pe4uUuLAeJbevJQY82OoEC07MIJ5lW/1GxnQdN1hh89lbcDCuT4B3pupqiUik5AKq7HTQ9A7+GQJUeOgYuDEAsRVZP5VJRCpT2cKk60K+sB1c6oRrqbfSjzq+jjZW22QwRXisbSg8YZ/D4ckm3G5twEsmQ/blt0W5aoU2rtSrWIYFmXZQ	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAI_NoScale",
	              Description := "Generic Module for already scaled raw value",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Converted Prescan routine to ST for consistency$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.455Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "PV",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			AI : aoiAI (Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			ioRaw : REAL (Description := "Raw Input",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			ioRawF : BOOL (Description := "Raw input Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
			cfgEUMin : REAL (Description := "Configured Minimum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			cfgEUMax : REAL (Description := "Configured Maximum Scaled Value",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			simPV : REAL (Description := "Simulation PV",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			ioExt : BOOL (Description := "External Health 1=Healthy",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			ioExtF : BOOL (Description := "External Health Channel Fault",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 1);
		END_PARAMETERS

		AAn3GYI8lOoxWPayjuHiwuqvEiqs/lfrxWgtr6o/zFiMoHz+pZmt6LFA4thM8+in87HfBUf7VgwKvyb8OYnOYErXLz+P8X1WHIKqFd3X/8akQSJtS/2NWqKlTdujMplb9cVxPslgoPQcI6X2BvL6cH1FLUtWgcLeDwKRD+oqEDq/hXy396Qhlv9d0TkGvHgM8/znMOcQk4P87lKUjYKfJtrb7UAWZ+y7nw/+0JeIO8FL55grOegQHqkfYiKMLwzpj2Y1qzQKB0enjn6DCxcMjodgqndMLGyYoRFVFqtosOEcnypq8CYozOd3co23yytJYY4rFwplONj2vo01O5hE+arOYli4Y6VEVcheZtvsAcCC11MDWIKV+Ensr958S4rDYWgMPjSnHCHBv/iS+0aHzD80g2RMQe94wke4/7dXI7U2dr04A3xyzICVvg8iQtEfu7mAZr23liwdgWHAcUlo3KaqrnxcqtRJchs9+SskmQbjWP2So2YD28Zchafz52L7D0OtnvJPiyxpIMvQHSyn+UV6INdeXXtJM+gfpt/viVzEtpb7B0M226A03uwq1aDCQlO6SIkqAbAhGYZuuSEukmJzy4Q1rBH+93lNDHgwDOVacsTtGWrJzC9k3FW0TKpqcCaTqUHnVF6oNWwQKz6ZlJpefxHboWJGKgImvKbE0Aje04Hdl/vVi6pH6t7ypqOFk+Zu5VM7QxPriJj8tDrDP1nbnqHrrzmJ+gvek41Yl7AfIsEb4phuaVbjwDSfmG136FXfgurxpXhHcNWzYlaAos2wM39R9WbizQ4rTZmWU7xDxqPjQyGSZRf2MMGE9lrLFo1sGqkRsQ3zA0QujdpQJsRQ+nbrz5aaWzrG/FZWNq7sSeRkH073dbY3rjnxmLOZth7Jj157P2qybHSqbNSO4HKx5OoQSFkvQnIjMgcX4t3leYAgtq0/YN7C1YwsYhRHuTOTtbdCZmC53/7Xzu2VBc79QcyGFIZ0TfjZI46TUuxOtZpVZOFUQAMz31khhP4oO63rGgXZYVldJ81qQa2mMHj5cm2E77DI511hMtGGPSxA/yHC2cQeo2hB8oaBwXje4oWt9Hkm3b8+jZPJ8qwFrDaqYLVbKu/sLeH1+QAqviMzbprL/nntr85Qf3TpAy9yDUmfsezhki5tKz4PVmqccEdGvREK/dX0U0zHczTGb8X2rlqEo0BObJ3SebUlcSu1spvlzSDT6oW1gsVWOQ6S3czyVkJvqZn9rRo3SHIze8vuvlPBjOKB0fFfynuc0hyjEU9umDayYNo/rC6D6eOWaLvgW7k91WfDkNJ8PmkQBIscniebIl7HUUlFKzZnz2RVVRZTN/4rDCvpg32iEZMhjg/CDKoyZABS+VCSy5/ekAgtzySo87aVXP5KPeC+2DrRoE4LEcqeHJRLCFlO7oksTj1satUSuAEeuTHSEraCTS5vUr4VkZZLIzLMUFNXZQ07vLpMZ87+5NpmckQc8jyPiaSHBoc8X+0nQ+MuRnGXP02h84kQ2UsAIX0s1FvsLjAyqrPfCHs4PtxGtHb3+LGP/CuBhRWYOE/IlDAN8i4+G4Ci6ldeDnEzGrpMYB3vA6+DM/Kzt73249RyE8W9eFiI/PPJTNVvc+dPyOnx/dJ4sJiOJIW/xp6KazHBRpcku6emsx3N5KSp2B/599/z52FH32y9NmrfEZF4pMq3H4R53y8cko0/fZNK5UPL0XS7fn7Q/WxgXOWZNu8Q6EuhEzBE2QPLoS6ayuCcddH2fmDzeAc+ASDVXPysZD6qpvlQo6yvyaVWYWBrok+kAVOICDYl8kCiEb1pPUOiBfHq61leCip5TyrORcOZaCdMbNG77uzySD+/CKX4Rh8nJMDc2QLFsDqsNmdIJ5CIZ8MKAGujtdBDkNxm/ERx667iYo/uA2sNH0cmMtaLpZAfpkpW1KOoIQPFikf/usYmZw1S4OrHjMf9MpmM6tWgEB4Py10C79/Z4YJ2n9BVzSPIHW43z6Ajpi6wUBp69OPf7Tatiyd5A7XRh92wi5KKIl0aSKWuK7bhfl7E9tns97iU53pfCLAEoFH3ly/K1jp0NVZj8PRqD3nX1qgVldLrOjjKs5ZD7H/3RbW/pCYmsBI4ZIGcnF8d/UyJYDjHZIAGFiOc9Bq/V8Rx+s/SsGB0VqHhlx1s0cOVXMvTix1T/ZX0zdVu61PbcDj40Cff4lUX0e9QUy48iI+sJ1inis2lmH0Jp2hJZzXK0c8Mt1QhC270CzDvUdgwW1LbgWFDZ0hUPMOO62mLDtf8rhZTX0fETQgLumKNYqPb+CfFKaRtA/qoFrPDBOZyN4Ri0hFLAfxJbLs7s2uDKHQYjJVeaabKqOh8WRE8ssuN6AgTsUf1kvWizOKfsfzKCemrFuaUi50vFA6iDHndPgUSjJmkh4tmuKnp7MceR8WiG7LFoddcJvN+zY4Vhtcw5kQ3b0g0Ru2hTosXr4pTgjBy6SzXUkhJIoIbyOXL1i0kd1TYbt5tiVcN64B3x3tRR+KZ9/hq5A1i9G+S6SEnUV+dXet/H8mfUMUPbV/WsPKz/zDgMYCIvp15dOkC3SkOGpLPheBV9c23O1pEuviAPq/OCJEWetmQXDtTQ/RZc9nrKi/VXIxEPZfBwEIIqgOKseR1DbrVdcz3TNN1hHljX3AcFTUWjotWACBsht9JlZhNX+gPppniS8g7/0eGrIqJv3WhaUcwaHF6PgxntMQD+pSk/Bptd51i9MMcSkAay0OS3sg3UiLmvGL1yidF+Xn7vCHUsLr1IcZvdretqX7uQi7p1UNPHX29rg/KkDoFdC8oVXJlSo/IgkTC9me6lQQHKJ1gL0SrrZvz+5E3u/Ff1FhpVnzYk35kPsrU50AaLGIog1Wc1f/7JdVpGJjT932GdlEvGMeUSyGV3UfXMZFfqyzCCCkDwzScBaQsBK8p370LlAdhZFSMm/836R4B2J/Yl/dMU1nHO4NEmLfdfcW0RqHs+4QRIMnZqgAuyGNn/4xRaRv6AEXzaHTUXj4CSl+tzLkbUYvK+muWFA+DAoT4p3sDTP6Yy+NXmP5U/scJoGnXbNFH4ilcsXF7ZEAFRYcG9+6DjVKqPTqrMMQjvBdGipbe+UVAb7WlXxfV9b20TNqriWRo/M6vwANcdcjKN6bdo6DXZJ+nbamO7yrwVVG7yPkC5+94FMZa+UVGa7jwOJXYTw34R4QZWRwWByvCi6Ym0qSe2WsFzSkCpiZy2tanyXsUGFBMWvwk44TEXJSsjAYu8SlX68jL2vFSzSjWOJonso2j5lIxDvlTcF75ffd6oD3CpCIlvpD+JCRojPQ/iYjDhVWqzhgS5ZxkHTqUyfObjZ8ku1uUs4r5n7gTE+vKSE3E8we8NKjWHFjgqLzy4I+hUjgS7Rda07btxUg+x3EormFMBQ34nZ8NSlJKJ9+mnjv4x7vbH6+w2Ba2CHxSVvNGCG0raOpnZS6oE+ckorvAzA+f/a9DjF5DEgaw5pG0QLVq9UEePnEw7kCVVx83yZNQbXfV62Z/Zq9LdA9izeaJ62tF3bUWJWpqrNm7Wt19owsDYtW//q/fGqJwMvFY/xKzsuB+LyCuglWNe2q/SdMIQtuduy+iGe5FemCOXFWLp/FCGXssrpsN7cHvnL8mrhUxs46pG/XhzoJKIkRlqjbBStTxUO4uE/4EovIdgZwKnAH2X8Ti2j2/m7W/ZAJPQa1KYVB0SyPyFusI4zTD9iE6u/2TsYa1OzCYjL/iUTCWFXU/A0yl4rwecUoCeLQjrFpq+Qfm/dNk77VgWT2w2UB3L6+pPll/FQf1MnMzhgol0J1km7NjbxlHsBW1IQjCBw3BXplqOm2AGk+cd6LUxLPrbMdCGay+3QEbgDn9OqA9NVtPlwF7O61RU5SQWhxjkTeSdYEGOXbQ6lk3W3CIa2dgAAuuXYbt/K/481LZ4ePzE6I4QZcNkYOqS5dQ3LswltzGb6JqAVHjLByhKrLO1hEwWFlOKPEOKfGVXY0KhR6m9sG42HL0jPEPWxkAH+KVZC5SXJpgDlBAERd0Z/xQrDk71KDkfqUmgOZJMrIuoQHjIav66xfGbOgarACVvAzswpukP/QC/bjJAQZVM3sNy9jNAq+ocvZjOBmYotEIC0AKuTOrTjk4YCqOHlwfnKylQLdLW1V2WXOVaqwoU8sGo6kFEpe3n0oTFuFFyoDel1rTkNUQUUoGxjfmuwGqvMw0Ecl3y2EJnSQ+6ls8PgI1UNDRNMiGGnInzVdH0KxkpT4XpOeXWgbuRNke6pWCb15aCH2tsKni1yuStFO/f4molxPDHd8Y9bf8XZXKaOapxtAls5r2EGoDBomQOoGHNSwWIbhRW0O9ntZihxf7PbzeJUI+3nph2pnZKvMEfkIdPVcdALp5+OT7FpwyjF2YlHA9CzP8HBN2OGx/D+Gw0HeKheMWabaqbj4IH4KvXC6DP9fVOk36WPaD4SetCI4VGQSAEkZlhgiRIiMWD80abfc8w+qR1Jfq3mXvhZSDZUCZV3vsCg25bhiPXUXxqaLQc3Hl2komIY9JatV4dOOtWXfql6Ib07pXHJr0Wi7VQlCBwYqn8HTEsAWJYkDbWBU4UeKmhkYJ9erIMhyDewE09EqX2DORiTNyq+0mHlZIwQzykfNDDIFVl4Y3t+7evtvo16cav0bFetsw1guiqwm7vEH/LJ3K0VgPiomXz5ZX5Z2W1YRdzhHZaedWWPCedns5ivHZp9Fp0PuKD/M4fTibuOY/rk6qZQu/LNRdLW8l/qbGBidyR46xBVsLPSZBDtgVyq0Y9fWIVp9JY9P5rkeSdyTXPkAUw3gAyGhQLCE2u8hAkcoiy5FvNLyhdOY74SaPiB/vsf62AlOr8hEKAs66ifsxMymWDACD/Cg5CuCYRNn7WybqzI5FZ4bGSpDWpoXVo5x0Yv+HBmHVd4LqME+i404mhnEgWPf/DubHFYRitcKdrEN1Epd8Plr8m/hx6I5S8GOWRmVdRhnK5cqMVxaAb1Hm1bhRtvrOg9f8OsqGAkRpObDEhl2bFKVMAxkoGFdf53BHMk+oiLTzIpHmUr5KDKN3QJOHIVDEgwWmOQGmAmZ4SnshbgrBhPzrKJTG0MD7WeP4VBEO/FClmmWZXfX6mm7RGXr/TmxX957QamgPg2nnJRubkiJTZy5WWxWHGKbUv/F/jmFAdGL/T3BlPxICInjfOJr9GYs1jOb1ZLEjtwOmLA8yIuhYpAO5+k85lxVZlp7cfeZ3ep9r2SHFURDxFS/8W280RIvIKEkb2sC+/3nFPAtOXKafUeZRUSL3cb/2pnhNrClpHLnfn4IOL9ZmxfWlx8JnjJvVmHSAE3awiQwq4YzVE5S5R/tVIxKAJBPfRUAhh6siQFJKN4YBhF0z47kp+Xunr2k4SmExErWCPk6kUsuNPCcqL5docgqnHREwdshy3agZLGGPNgfoMWdOISOpGVDsjGzTEw+ZowisDJllVaIvwP19q9xrW6jmozTWfKCyKwD1/VU7KdZShfYa0wBpGOLtAe8bejGh86BQame5n0Mry8fNC9nNMr96KXm6w/z0l5r1zU+dtNBQsgwHWC/rt8BRvxUXDMd47tzHf9kWtG9L8EKHc0LMOQ9PPPpSgrZg1A7JaO4zGYMXkA2GzViKzJts84Hmp/Gs7qFvkc8TqNC2GFhYXJ2yen1yOmnykiAE/Ibg5okR0pm+E1uORjK9+0waVLRUpUZD10Q/pghulO6G73psrXEjFlSpbwDfTK0xi/Vx6QZmttfPGLu1GRfvJhckZcZmOOK+fr0MWCJvQfiEur+VWeFCCNR2PD4zfkjd1hqaRSsXM8Od4lmnNJDX144R0UtckvvZk+F+iEHONldCTQ6/r4ESARX3ToEiSlhuB+aru7gdMOUZOHey4EffSG9jF5IVWfZTkbaCmbWAUWd7jJSUXS3d6n5QKNd1mmngr3dkMZ0nd6wGzwLkum17eSevdzYYH17pTtjgJVNKCz93jtzwIbaDwZHHSkNRyjdHXheOZt6RMNXAxl8AEUKgPu7AwQn91Pitgc2ElCYOxJsU/MPwDKCAhMMV3iSeJCz7anvR2mUuSbv0x/0/yqLrm1LaG7+hfMMuelOx8+BarEcU1p6O3woiznuSmAFwP7Z2rvQ65GWx1o1S7pKWLN1Dbowo/LOvQpFEeAlH7/CvjTvAA07hmgA6qJNY6gl5G/U+NcyidLtPUNZ+I8wc/Luh5ijNmnNKREwKYmjgwGrfrfC8igfz6w0MKKcgR4odthxQQ5jSNsQTl3K7FMBON5z2z0zMn+8DKhchteBE4gBzEBrLPQJ8XJT5FVYbr9BB1cAS19QrppN9CWLJUTHFCSpQ89uSktgRW6sfML58Gk7ORtRsuR1cHkffbQIcI193VWnbvQqKXEy4qYYSUJSo7zPZxR8qKB+eWr5T5+ZDipDpFDawHm7dA5/2lzRy4LDYWdGue1WDekXk+3GcNIUMP6r/lWdbcAbcoCPAvP7osNH+3X+n/NYPm8joUoYNZU8wbzm9zzIlcys1KtVCowl42XvtrBUFxZPbk//HvRoCnL2r25T0ne8NybANJ1zVbh3p+pKuoR2cxhm1LokBBWiVhwTuSpTZEwSYBIYJ8B1CBh/jynnrNdLJoydZvZTBxTLTx7rJ3HDwOjY7wuOzPv5ru80fYUTBqns8AnTWm6zcop1SdBTkcpmxOFerK+RDz1GDAYZBiP6kS+3t/rI3W/Eqd5LqljEm/6OWf8dqtTv1rL5SS3ljIfMqoTu6Q0X62dTTWI2EX17C7sMgrgj6cXMuloCfLZaBiqJi4zSY+nTEBEx17uCfcfMsbrZeDGf6yW0Q9rA9qYJbLffLEcjR9DVpwLB2c07Xechjw7EjCX7zAixjwrF4AofzB4JYBq7e0PcAZn5bzXoxUw8BON1jE0X4M0Ek+1X/VlJf709Ly7SyJ5LdwIqb2roTZ/wpPJ5b9nwakyCbFHwH1pmogHWKH8dH3o+v/MbWxInRioWIVZJtii+BFxSKMoIqLsHAOw6lTfimWxdaKp7jitHslru8LqDBg1lIB1jWXNDOgIwtxvodWUdjSYGyYH5f5p0VnNxW/O5zFWoIkq2yIU6nrNOM9sWXHKEZcPLpt43Q5uF7mAdWPS6QpiGD0EoKMzV/Hp3ztMLo7t3dnmI2cXsGjDpoODGw7Lgckg72r6ADiiwa1bd+uurRk/LBYvWvYLjbMoHuGN6gDRWYnCnErrmruw/QwYziZvFEerB+O5/vbW0XzLg/PGKPsJZUkKXVCun+jN/jqg+DbFFXcnQuxBYUTkAE5b6JJdncys1B9E3SHrdSx2QpSrFZceDXhhY01lTnIeAFbOMRx7k6bFw4etdUOaAzVcWyJB10rtqZcMN6fz2sP/2L27wkA42ej6Oi8eGHoQtivMZsnXRPhJBvBjevD+Umc98ei2ekAL6QGKAbQOPz+a3RQZBUgvTV08FQ+oW+buqZbifR/QG+6bSBobhmiaTSMOJppY7+GF3N+bl0vWlbVHA2v671QZW24H6fkq4Ek4JQCXbVehkyA9h2UZ2JDUS56U4TcGdb7ZPOgOMXHmA+wb3+0zx5qBydT9H4nB1ol5HHib3MnzLr1LtkQRxW4WpTJD/tp2uEhsXMIR+IgIx7XvdWCekL6MA/gerJc6xreBp5FpQtbAau/1AU8t5iGhFcxALNQHmn/Hm9ywpWV6BHqgi2NnHhLIYjJQ4BYje5lP0AEPNPmThS6r0H7oVo49PBa7ke+odLU+38kRCY4yw8Oepa	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiAO",
	              Revision := "1.2",
	              RevisionNote := "1.2 - Added Config done flag$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.466Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Fixed Configuration Infornation",
			                     COMMENT.0 := "Reset Commands Each Scan",
			                     COMMENT.1 := "ClipCV",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.9 := "Invert Ext Health",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			stsCV : REAL (Description := "Modules CV Output",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsEuRange : REAL (Description := "EU Range (Max - Min)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsEuMin : REAL (Description := "Modules Minimum Value",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsEuMax : REAL (Description := "Modules Maximum Value",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsMsg : DINT (Description := "Message is $NstsMsg + cfgMsgNo",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsConfigDN : BOOL (Description := "Configuration Done",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			almFaulted : BOOL (Description := "A Fault Exists on Device",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almFaultHW : BOOL (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			almFaultExt : BOOL (Description := "External Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			cfgMsgNo : DINT (Description := "Module Unique Identification Number",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
		END_PARAMETERS

		AAnm+xJd3U9gnTQyuceegEQR677IEIihQJnUgJv4Ukfpniw1K9PQaxROg0ez5amxPEOFniYBvPb+lIR7GV0s4w9duq3+I+g40j+p+qH9UrdhfK/fpdVguTNMtOREWtciZPEDCeKzG3n4yxuoJOwmYqtGJM7m9iRjBvGZS/iFCxQz1PbNEQwOfewxxDcZlPJuNEgPOgIhz5hDn8Yp5BO1SeZa7O+YoSL/atgYssFMpQi70YKlEGc1WhjeMSt7eFVn0TRqpApxg1wDPqa827jfPxKc7CLdaBkIaOJA+GI/o9kXsXm+62c0oMT0yZnz3sVZP7+G0JpmsdbQa8csTvY+fNZJXOEZOi6DGwEfzFDLNjC6lwGnxczsG+l3vzl5643EHl49EpIJiXu8752vNZuAa6CM1es2pjBvnCVeGsMjt2E8CkhOHxPDhBIjRP+xcORpZb8S69Qa6DxLKKmwX1sBw7Dml5MzyqxERbiFlyp/fK7FgAn2PQof5+S5JkSKTIX2yWqtOgkbk7DFPBntxNvyeyUlrpSsZqjfZzxdw5oFhyIcPFcZrn9lA9U8xjMpRjdmCtqSJ5BrqGrAqQRBQXpFOqvTBB6M54bLSzdz4BIPFhl9O5dkUd2zJXzmKr2cPJCimpXCkSAhkeYYX5Y447pKXXSrqIp88AF1FYtewdckSRhYwvz+/6hMdsDpwa9M167c7hD7jn9jY9JLOHXo254CY9gN0hZ4CLfNj4Qxj4WMif54XtWH32ZK6bYkJBaIQdoN8+phC6vsPyDrx3HNxceSgz4w0UlYJjvM4qO9RK8svgpfrPlIce9KLPCxdwElbbSCYls4/AM9yqGOj8TX2FGMany1qjMMtJg6a1WtZZLdYqW9YsXkeBZ4mwQE8ygIVxoPVaAoEOBCQFrZQQRs4HK7P14v51q1JZqfEJ8Z4irQN2iFjdn0pI9Cy+e0IszVorwbP3SHABYSwnbFEIwN8PlsYa9VN+GAAQ/bDOeQk+fj4mW8Bdd5VAF+cdds4+NULHUGguYkug1VDroqtgIFbexaefXgdAl4Nf52ABuBHjY6Fz0rzRd1aNHMBzqeuC1vesyAZxhiRJog6zhLsq2eK6qiXULHtz/fJFPSyneL18otBI3YdTxorjeB5Oif+l02WDgQ6/rLAkuwZTS4hlw5ogWOf9fysuaDvvQXCQSpt/8t095k9Xb5jFf17C8K2hYD1dKuQAaAy3zV/EK/pbMJvW3H+fIehw6SWy4SyUxbIHyIlsxlZgCjVLsn9uUDLCqWhtVFQo1kF5PoNDJhFMpX7YiggsZhkf7Ie0s0dzAeq95wCHtcAvPuOBbCSsPoaB7PM1ZEMCZ9gFeznYKQKai3kCrx0v8AaRuv6yliAY2PJcy0KXBZrYodVmLK3lOnpWIDSBRCAhqSQfLfEaLDquSIMwNdN8W77LJAewu3y2ys62DwsttFvWiWBliZ0BwnEPJAgVWBxurVRbeyPjmLqWmh9kArf7TqDViAxk1JTi2lBJWsafV+Xo8O33ozLaunWQhLKlRrnC58ie6Vc4rVrVG8g7yJcJONd42QNqXVpS8nrB5euhAv1+nyB6A0hFpPVcW5YllJaXPKjR0cwD/GwAYqvW4bti3nYuuEHeZgBnRU9QOm1R6ESJTM0DaR3MxUm50VNHouZtz0vm0TSqcCRYVI5dQSopbEr0aGmZE8cIGYMQkxVbt0PnpWdZb4yoAx84TPenVZ93B92vo/+oE6sQ7SW1M9EgDFs0rA/SR5qw31CeR2h6TdRIlqUSxY860oNlvOpF1179GwfoJJuzSw3hHQ7NZthT1jUSsh23r3XEYFwvE923WMRMGrL1uJDtr56RTObjH/PKQK24hQJ7Zsf+hVrFJx2GxX28T/SVWcX5/nIWczN+8NLckny8rNs2RBrUmYIKHxkdr4wj+8s/20WXdOke/+qHMRQ1VBBgt5yv3QKE8Uzp3mqy0ehHNa+YHnVHstr9M/yKojjhl6n6wRW45aTMg7vzH9tDsT8GT8YEaKgvB2ugTDMHtSRkzoSkzxT7di3pFHmHqRRq1SITjygAqTZk5wORs6ChM/dupBacBvUfUYToj5ODrtZV2Tkd9VVCaID/re+Vc2NfOVessEfgj5Bka13UtZPSqQdy6fDXGGWPs+g9hIBQMAyfVSqLjRH2HAKVq5L84DB57jFGI1ifDg36nNhOg7AXsgxHKnXoxhb5qHUr9nLCsHaI63O9TMTvkTakvEgXKrbLPqAVZbjvdErhJzcftrjxsbaMmQerpTETTZqnoJwJODLeVM/yR4xFTyWrCgSPQSpDp3INSn746F/E5s9ooPI/Ei+RGrlGhi2L6W2cWo6JcUQ0ZmVxVpUlFqwO9JBWF4MjXeoT3iQXfqeOmKVC5/W6dnp4N3Ay1K/Sj9Xs1hLxHKz2XSQWozRpgjPVPBBIeeI8S9UJB2E4hnht/Gxmnj3YRBx6t2eGSfz3hO/1/Kkkd0LH+SbLUa0/FbqhOtA/5kthp9lRYiOxIiH3J4O8eLXkZ5SqlW80Fp3qjyni0xXljBWeH0ZYbOnceUbwRDkMfdADSlqN/wIAIp7YTL8IsXlyHOyQj8Iov2lkm/Hnj1MEPSODGDlwEqbsDE17utk/GUR8XHo1fJAXz8T1BDPSRtgb5LwGg0STnIBiGf7akY08Z8zGC0Y30FMs+DobcsrT3ZyqngCeX7nyCwEgHdniBMQxxBcIbhCGqVvuEOlu1HjWhbA3XQMXm+zbShrhD7CvGBselCaMl2Ta3XTG+q+svre/vxbTUCVrvy/zJdWp1t7yScrXbJS1dD0chI2fxpJlqEiMZhB48IVFUpgSCK/o3s+D9T0RjcEr99A74TjCWtmeM947aZwE69nEIrgLrCoHAIVo075rvddIq/k1vumzRVLjjkZZmSxonoTq+aaQFp/NMLutcH1SWxzCZj1MQ/K+vo04mpXQ/zFe8eB2ajL6Qqipiyg2lQB1UqFsshtNm8hUqeFKSGq4ATixXniMYuRcdSpsFpviVsdv6Kfk3Y2Ci8aTyGb3nX26kUgGjjwhWXycSeuv028gQfOzeAZRsebG5xu4/6uDjCbwu8jZRfsNpPfQvJdGaA1jSnMJiAfZ4XbOh75ZoeVlAdYLuwiDpzRkpjQD7O8ZyVJQv6BzGDkXb4T9DugO+K14HX1qMbkuWe5pBmqYsOQVc5J3TiElBBppQI4BiapMYylX8obVR9eseC/CDLZZw5tOUqlzoJcm9X0NNIT/wFhujTH1xiPpj+jiAQYf9bsiO2/pz59mhU5vBzvIoQ7YwmWGSdJ2G4PgkUeNJ5KIbx0wqVS9CWXXR6RvoBAaeaX8k27yEBGWdIE+WoOJls9a65pTO4XP3LyXysmNi5sdqwXSH9ekt8GTKOE77UoUt3qGK8gjEyrL6sAXkgeA8SMa+O0dPKZP+3IAdYPwZjjkBHa+MOD6LBMF2FX111cijq6ShTWDXUX1Zs8Husb7JyJLjpZkt/jsdwcBeZvtSPePLnSiIHEUqfc4wsNlQ36IyupFRjQk6X0AGyEzlOR6hWIpAHxl7kSc5AuqbRzDjpSgBjgBi8elSiDOxODBaARbAvrhwsuzcbD8aKBdycNSblOkkBjyNHlaFYn1hcBTmZeszTV4836rbQNA5M0/I1DyJd2kt7Mry52AsrPu8hcoE32xJY+FXBFjM7gsHumwofKeYKh8GKctU4Ns6/Ocu7aflahdL4gAx5WbZsyp8pJ9kgEtICKO1uPA0KZyYIZxb1tXyw5gIKqK1S7qz4ka3w50UlZva87mH5DYIgLKtMtbgxQVE0ubZuDV/ACGUtGL1+t7PA9uNvSyqntUPhuuUSELI/Os/+aGEYNrPKJ102wLU/6JYg9yISJXtK/AnBdpWdR+nPHp0TR/hJS4WONvWHkd4YEEYoMcy+eUEgf1lA66yoHIjB2p3q9qNsoqZKNXzoJ2ujkxNKGS7MP/B1/EB63xKdN5mgjS8ojnMQDGGAmoPf6lSY3LB2nHm/HkRy9dJeUZPrpnVisL3RmgEkipsIEmiEU+o0etNproyB6U/rS5QG1Uj1wIHBnmGjeKfAbhKTjp6YvrVbHcfJbIT1qddQTNcabNrj/vZhFL2SPgv+LmZDB/d9gmXFCcV4khg1HFQdmLf/A3A1PEIrB45hU7wxHDZRNTiarh0spbjuMcGRyRABMmBjUzC0R2CBOVJO84TviWS2OZImE4Kzjpr6Spg0398AB3TDB+Ldy1FyPfw1a26IyyYoCmSmkKHDJgm/5vyp7dalgxvdJ5ZIZoQAFAY3T+M8cvLyiMKsoRh4FP3GlZmbX76AU0Zp3B7bww61e0U9/uwnimHKTwxiqR/zR1q3ic6HxCWD74Wg7CnycGZD7Lv6qdjPMdayHY8FlbRMFFFbNi9SE9dxLWZ3fPKy8BHuAVb2qZeaOd5AlntCwHfuRpqwcxz7CSi9ZSJwWxKAWw7RZoJyH76UhR78hkcF8tDikp3gRpvFNBg86jS6eLc+0pB0tFtyecOcnnOrLyyyrNpyI+fcXlOnexd4uh9dZxKF1kf0VBwTcOgtIDyLLz+jxBffZjgGN2XLwINwyx7alsxYCYvMt4zcQFOzszJzvR3lB1R9xRYakt4+nwn9QTgi6x+5bitwjQmMuso0OcLvLfdCThBep729Q4M4Hcaj7bW1UywqEtG4h1BfnNupha4jYkIi7ZD9K7FTzgyMHBX4Lqf1IVLe/UnfbtWYlePsA/pcWaUBTxwvnZ7FvAI4Dy14lAMWeIoXaELuK8716kUH9fHDgQ00zKiBA6JtKJdNLH26L4O0CtuucQyZjuu4mkKbFYAJ3q5gVf9MF4YPeNs80K7hKhW4FFFR0QflgXb2Z4SNuQp0b6pNgbkUQoaysQ1wdWV7egcMVFYF/irEccIlSQwjBJ3QykWZyROMHxFCS4Ql1VeZ5vlTO/R6jars7FH9Qau471jeMtFz5H/3dgSdfldq+XbB+W7J/zVqD6KLKSEV6qpN8FEN5vxpz0K9+8iTdy3FKUDIrGpLscZJ7U3XtcDaNhvLpgCS14W5H1Kc81ogDlgs/e4OhMTtJUmvRHkRLjH9Srx7Y7I8zkD9Sr2r7btrM/FkfhuE85GByO8Yeezhzq0wvwmPql9LwTCIgr7CeWZIZ0RQHEW3zsZ18FonLY/pFdmNPyP5+4OOnxNpl2vrEI9FHoUjmpvWHF15BlGgQD3iew6QwIjqy+i6mF2J58BT5vXmc9+grIBPV7WxRMsYmIACrlPpsvhIFZOucCUiBbH2qjIEwWaOPx/UdSCHhf/v2QdoX06dZGuvC2x/frFlxMsPQ29XiuA74te9R7lR/2zVH6FKxS0t6iTXC0JHFstaExilfdq02uT0xK1xAfmtcbTwZ02rCf5DsxnSBkcHS0t/6eRyQvZlJjECwszPQvwDjO/IW1X00t6YSYaszg/uSPrVB34z99JNrvn3USLbdPgavDgQMGukam8zBVqNztGIkI/qlbNZO81i+pBaEj9PXXrSiT3JKm1N/Ylc9Xq3wD6k5NsbJ6AfuU3SnAtAIl8YMEz7PYOwt+D2Q0c7EUB3mk247fLd1ICN/I1XB8ANJUTx+fKHXgPQiueVD/aDMpffDLBwLYkXmaDCJtTvmxwDHNeFYWr4piY0yZGaeRRO/8wJMyNXFHeiIoYAkMEA4oetQ93VzIAjoYKoXIc+Bj6KmapDLvWm43ympfmXRUh5ZWt4eTA3d2aD3kFhd/yENQ75Guas80IBOWYVocEW4XowGVxncYR43TOSPhRBUsboHoomXYoI0tOsvVrG99f9r+NL70Dn3JTngLYKzkWy8lbW1GvM9BLtQbKNiS/F6+vQmqnUc6EDagWonNoWrTo6TDMwM5BlGmRhiOK9Cn+YJH3CWJoivOb/zleptoC16xZkqJJjN4L0Rj0wsZ73muIgTAdXcuLB/dCjBfzgyn2WxQW58jGTWp8mr0MBVpr6ppjQQOBFBrD/yKgJG1UDgW7Gc+XZXUjPxE0pmKQOSBMrrKgJt1fQU3vaBZ2pVNlbtkzLXJ8XJF49b8E0shadxHLG9E3KrqtK0nYiazcPY48FnpF0tJoOUBzvTodUxXZhD5rC941d/GnA5BViUs9MNi3WkIhJ7LZJ1m9fn6pU4QeYMypuswdklunBph5e5V/OF8pL9lb8F7C01YQVkjWODeOPqu9Ztdo7265HtSjgMcbnHGjSIfCRfBdl2YqpKyEUWFWCCWeue3qhf+w+eFF/sy5/gdkQmh2dTXjTP2TOAyjryYh4/+De9CvfBNEwkUZFuSWmf9qC7Ly1F2HE0CLcuOnVea+9UEBhIMiYQ35m8YGgZ15eknC43XQafWiGm+EmsTsScicoCpIb9p5KRX3dc6xJMc/V9n3XgowGtE9jpJJB1nUxSDLAxnno4XIVo3P9qpoc0+MLTDqGHj9iYtEEP6mjzOG33qqXxShfubD/IstmJiHwA0rsFmGcZkHoOjbuae5SgHLvyqRD/YjkR02fJwX7NKXtbhhQRj78c3XOzZuOONDgC1S+7xkvVEOWrzb8RvEjejpNESFin0+zmCyikMLCmamCzHzbwTpzC5Fg2s/e23XUv1sRQ0vYJrT/fexZ9FvVzkxPc1OpYRjFxCzCf29foWpg6oSsHEyb4KRggtP0qR2V/6oaXyQUmNOhTElmleiwJB+uEgHvk4RAgfxBrfbFuWUDP117gIxNRgXA/n/MqviH1bfMwX+K2vE6LBouRyDIhMOJQnKoHzg25zJ8huen8/rHD+E41jL+Py4UWI43Yp/gLaCZ0QgVct1bQP49rki6ZqCexHbZmgEyftz9bzptIQIHGuwpnTGB8tvgzambsK+cwJJ/VCZ9wPKM6vS+mALxEiDnpdIA12LgWBVxnEk/gepcJkwm8IrFA3c/D/Iwz7zliAa6y6X5d0iq1klymyK423jZi1CgxLN+lLIDjNh14Z4HnL4RPL20w83BDDtm66XYfj2MyxRpOSB8v18TputTUT0uzGVPnio7Wku2qI8x4s+LJ6UiClcye0VAo5Yz+67++unZ60i2fKGGtHAOC2+6C01lyMXbm2zfTzrrG7J/Dt0m9q0wqWRuNuzgUIuUHiJuGko+fyvnIAxqJHvrsGoJAmr/ViAlavf7LaQzUgGINsjB+hoFA/+MryAsgR0vPz+5Q4qDAH3ms4Y5fpCUWYqlTIneDYJa6W3cC3N6su93pTtEOyBfw9DX/Ui+SZAkCnFG4eGbY/NInGWPKjQqV4QXx52dSTKVaM4nGRlI1MRZnOqBkJWmNiB5fqGq+iv2lb+ZkiBB2VXiZKq34avNgqaaHNyVhp0zJiOYZsoO/E62uWeZEyrPclQuQ0DT4rercmXgblWmtv1K/rsnzHNa0X122Nm1O7PM+bpUeJOdDttbcsGrF2/YOdghpBb+KoQpqNgmZOpf/mINYrptH36R897YvYpnew560N53O/xAZPzPeRIB9XHXkmZMZN50Oe7yaT2i08gwC1AxDnBuX5hNJXubDRrzo+hIQtFRT1TQOH7Q2LAck2lepv09nhPGnWOVZuVL/FzX0QfIvC48rkVy2JMnt6CMHeT6dRbpt20o/7IpicqXNsid4jOFb0kZpybTozTghaAg3veuLO7mRBbV2kFQ4dWyfCCT5Qa1x8936ljAC0kWd9OFzHyRthXx6PbRnCFgVRkJhsAvCbcnrZ55pkUMNznRcuH/U7D6KZfCUq1unz/YPNfHprkC9XVGalQEGRthOTqQ0lDbC8DnegWM3MTIf7rc34Y65QQfGZPe7y3hC3ibjDfGWIZOsUTUPYG6rMo1X8DlaJsjNCnnIxn9KopgA5ytRNUOZwe145e8yrck4slV7OyB0guj7yhEpTNzlT3Q03zEohzfioCKlnbSD0kC/0KbVEV98YMiZ0V97JsnBe+PQQRZxkQgXCmoNY9YveCHxI4ZhWG6txXbFQdkSeH6QrQ6OJ3o1lysL6anclP5zpjHhtJCTzYmVjV1K0g9AXNZF5pvCyt3I3LP2ih2BFgcZF47ln0PK2uog9mzPUmo22FSiugF9qYDREegiKU5tFMeoy05fgLHRaA6/57P1bsuHDw93ynmaYJmlUhxD8w1l1fcG/kJgF8k5TGP0aESCtGfw1gQBR/ow+2ht/Z00nIQK/dWhjRVQbSn5K4DFOsD4Jy5XFB/3ARSF6sR7HbGPjLdPf75DRZaOPTHfa8qVW29ZaANLHMkeBEx3na9Eluu1MDSrTMztq/f9R82y+G3wnVBvPmK0nIow8NCnJFEwBOHqF5vSVxWd8SfKRK+sCq6ceoC2pYPTHzTCq6VJZSiAS7nkai0REePUEdh+OMyV+6wsCu0pEzWnHIZPjz67IA8LVphCh5w9QEJyZ+HoWYRQwsvhJV1S0xr+c+hXcXLNtcCMcIKK5aJkoR8LX14MtiBk0PY1uwRqyXaKAVEigjUWsnZolCKb+znvET9zsnZrM3ZAMRGqJj4lITeX5ylliQ7ph4Z52hSot4ULzCulYsAtet3jmCyuMUbHMaczOJTyftFieYIUgBhS9AnzvdzphYp2Xf0LnL8nsXiAkBnoW80oNdNdAm0jKBA0hTG7+CmGtYOfECFrsdvnlpozjoG/XOzlCRXpL2QAMIwTr6yO7/bGhy1ObGYUJEnlZ5G0BvvfAdBYRYRIeYO4T9/6st0+NCHiLDiIvN6JcQdr5oKggXQ2tIR5LXegoYtJGjtnpnCPjBxTDctu2LT3vik17QZCgFsz3HhargkVJ3Mm5822y9cDCbEHtW4i9MngXokcT8OnWG13xJTiaLxfzs3r4Q0mgOKhty8H+jqSdf4cwsUMLcsBEIVb/0BaK2wHXgxRlNA4NXdedYe2KDv510gUFMwIrmbe2roRDjpPS2WSz3cLLAVw77wPEdFiJOU8nBlFXU+gmuAq0Zp2TlnnJj654Erz66RtrbHbP2d/M7JT1gHTmtvPvIaLgMOMp1jnG4q/YpcfiiIF3Z2dIcALBLG6dRccbX1RqR0JUk21SIcO2HOEC/dHOyg2nesFtgDLHW3BFR+RkQunNlQT6DCngXOmsh9biHfVqUKFTGjAX+gBQq6b3T326Ho+KAu9+DK9OsgT1g	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiRamp",
	              Revision := "1.2",
	              RevisionNote := "1.2 - cfgScalePerMinute Exposed as Input$N1.1 - Source Protected$N1.0 - Release",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.502Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Rate : REAL (Usage := InOut,
			                RADIX := Float,
			                Required := Yes,
			                Visible := Yes);
			cmdTarget OF Limit.In (Usage := Input,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes);
			stsOutput OF GainMul.Dest (Usage := Output,
			                     RADIX := Float,
			                     Required := Yes,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			cmdByPass : BOOL (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			cfgGain OF GainMul.SourceB (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No);
			cfgOffset OF GainOffset.SourceB (Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No);
			cfgLimH OF Limit.HighLimit (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			cfgLimL OF Limit.LowLimit (Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes);
			stsLimH OF Limit.HighAlarm (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsLimL OF Limit.LowAlarm (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			cfgScalePerMinute OF ScalePerMinute.SourceB (Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No);
		END_PARAMETERS

		AAnYwQbhoFwlGdwQUIVC4VGgLFWGpPzCV8Ix3/HnymM3B5VTiURGgpUqoo2bbNL24C+YKYymF8LgJgQmtO98ijs9o3+tmCWPF4TW69npeBCAycvooAPxrmZW20+MtkWBDzVnRabnph5gIC/NvErKykk8ObTUhVaa1m0vKNQQpYA5Q7BYC52/qi5wlwoInealNt2JN8MH7p4B6dXw0GO4tKfHenO3OI0HPOxh6zZw3mu5uOwd4BPh42hCTBR+YZEb5HUDtpueT69Igt8qsT6ROiN4TpQktEfnwwYdAP2r7MGDVotNcqIJTvnIaav/tPoFo6zvkVnoropYSKZgBF/3byR/MIYpNOcn/W/tqfobmQBi6O6orjdewpz8QHN48tqbT4KhC27KGFl51AC7VaE2klokghVqBmnOY4I2zoRrnECW7VLxRXwAM0dURSPJwghCzxXhBmZoR8qi7zYiU7CNyqFy7W1rHppGU+IlC9oboqnBV7TDAelzRHZaIk7ha3VQBjE6M9K0fOqrNCzIblkYosgs2Q4yi6yyCY7k2QD0YMmWYt5Z15DlX7RMOESR2wgN45SuEKuegi2RWN+34z5+ehZEQiTCP3YibRXDULy5DwAUWAZm5g8Dp50ah3QoZvo5orA9SpWo41vJWULiE4n4yV05PZdr/VcG/GyPKXg5IqdtcPDjZLiaDC1v3M7TsR6qAsD5duiy3tSysR+1ZntZHSQJmpqN0ByekUgTb6bM5i9M5AAqrRywONbR7Foq4Ib87WtwXSmmk8EvUUzX8j6Y8J/d23y1ywDK1bvN14+30UWUL5AaRKMlnciZo2nq0/CXuCR3xRkGtJ2M2EFJn1e/QX2LtmT2hqkjdKEGDD+MUVS1dHDhxOzI9GN/8rwJ7wXu9zHjSyL5Qwa5FRfYAl9FMWPofJ1B+ebxJh1SHX1G4C5Xf2G5BinnRNDaF6AWz+potSlgT+j/6Pa/koeTouy3FaZhuX9NWqkkgQYqD8uC+5RIERGO/XSBw2N/0h6XE71qodxXUer55gjaYtMtqeHeUiGR6Spro6+lNpYZh37skCzbDrvq1UwprQL53hEWsO6ZKC30ihYanZmEmEyTBZqHtshx6ig9wDlD/4lH5SooZC5J0HKGBMFrusb5hB9KAcURJL+XX/bFl9EYZhFjqYA3sFDVZksH3Kn+zKS+n0O2dF/Ba/T3MnnNXJ+yi28j4n1jZFpnB2aYTbCpmOkNyp55TR+7Ml0XGDhHONX1HUU0DA6/RruSX07XNCSI4Mc4cNUfwaGsBvO+cP3l+ZhguRe73qj+sDKPHXKYrQ9dKKflDTDXHNpYCwG8tt0ZooZ+ZfSzYhAWJ8d9raJZqPH9xgFn9n9/CAsgHAzClrjRzaV8Eeq/cC5YShbwaD6CzWP9Pa4q9I2YlDmdSfBquZLrXZllQHKFhgPTKWh8T3asvIzR4KeYNagNNMTocjeXajIxszfUSjz4C+Jz4RIk/kSG1+5jriRYd8Pz+kujDv3r+J1Kdr+TacZx8GPyP+V8pq6oxoUOL6tpnD41xPwomv0dNjnvl3i+MlVyWtMwNHrY89uvW+dg+vd0dd9NaYY1Si+g7A0Vx20MR8yCGzqhbJ2go6nJzpBESZyMEDmDJZGG+HA1J/DpvDc9Oz6FbHMD0rbGtdVVE27XFW0NwKeauaX5Ly2E8bpE8UxF9u1cIVEQ8fpSeu0nXfrdEc1hBzR4a1BxYHmVONm9VjTw5Dw1w9jPH+BZxV/lDG1JYCx10iFLPAMJJxc8mItTCZbtCZUbI4fPSVs9od0SymxkEBDzy1IkWYaLV/9FK+RT4Ota3m1GXbSdPVUy/mC8liPh1kEcaAMcFbV29OwCIqkQZRJOscnVfW212ypEK6gmU+SM4P+XcuW4dh5m9v7R25Gg8XYLA4V6ppL+d4ADLBrfeSzlKK1d4KD0fNm/gCEWkEFPAQlkX+3gl3NZUJ/KXBiJpjsHFHjmw4T8m6Mi1Z7lufDq6QGpD4zcpJulULgmFrbfdNOj3hM2mmXDBj81G/o9OSfhUtoc2HkGl56a3ZPIzpb3V+LbeIAN+q6wd19idDkTGLn+KkbeVOMl7EmB7HS9CcxH3t4Mb0AhztYg8fxauZsL/cspEueQeUu90sCSXmNmdQAmZUd3WHoVFGDoIy9AM+m5djoWQYPGjv7k5C307nbR1qSqiUTSrtz0e9T2vdMAryh+KjkZL+av6PBvQfYhtRGaKpp89O3XzDCY+DKf1NxRSYGB9Yb2A38hetOmX8iVCV7fRXS5d1t8oyQXTdh3pbqkNw1H9R8PYLQErGe7LpHMzor3TlABEE1pWuWRDWm8imXM93kx5AgloEMpkqO5oUgavRsELNM/TJSn7PeTu9K8yGf/Vz7FTKZC34iiQ+llmYS6i8dnFvHdBWe9In/rT8x44nx8Y//sbIhoxbNcZcneyLDI3/BzAm284Izq+ot3awQUUxLRWRbAJGVu4wCFFP54BbZy12FaSRaVeqeI2cHIq6Ia6pH155AjFMe89ua8eDMSGFqpxaZudKNkRL85IYKmsQ0JdMlTGu+YLqEvNITZazK1oNKYpsFW6RSKZ1LCV3TA54JTc3rEmopJw5oz2KKsciWsO+MbxBCBdzQn6/9VJLp6oqOkaxaWDPmXU9gB1UuIfQ+w2rr7oIu3vzjvSQZ4gEquRX/4yFyv6LlzzH5C8wEKAt+9uop0gxaSvfkOjToxGGk2ML2cHNmGg+rf6GCpDn5cn2bfldTx6ccfyF9eVJbB8Ex2TWUbFeJABjzFzfIfOX3LpafbzRV93T2m/l/S22AIDSEROtNvDcxCUi1Uzt1PIMje/ZpEIAVEwrBuwMKHm/jDzRNovxCpVwl9IKWrFGNbjJEqHc2Ch5BqJWMAJ6CVSTwVEx/3kzYKCYGFMO7VqzqH8OvUPe4hce013fK5tcNSdtfmIL13P7BAzhhxHOdG2eq+J0W4U3aAtKL/5POGy0/flhaAPESkuNE2HlyfK1GmF/jQ1VEcVDugL9x2gi20zahpXiWkq6KMKqNEWcpvPmXMDXEzDsjMhQnNeNYkoXrxxMrTqhibsAuDzemiqq+k5BKGx2iyPMAEQ3/OMbPTi9B/eqQx8w4/RmTEpyMl9IC6S85C3ihLlukdG/wW7KVxBj6aX/LwUuDLNaSZXyx615xs46Fn89wrnTEjkElSRnLk6qtNsYnWBvD2p0mgkg6+fd0vWblcHsYKgSB310LTaDD/MCWhg2fj8epnne8YIAQN5ho0KZ5B3cEoJfUkr6bO1mxcxW0U9SZKYSqUq/vRvmWpjHGNuLSOpNR043xV7oITydmtb8kFQmFXoA8m1GXeFOnCgqlaOReyDsqNeUxENydOvVg3YhfIXPPw3yqmB6vg3SfcEyFBnLcxRSZn1gJJVirafi5tVKBW9XpzVxtiITF6zgJvouvZyw/rl/n+m+QjunM6OcYwo3xsk/PDQafZ4o3gTNHFwt+wssj8C86tk23B0LKekKEFaOKbgad/h8LfZ0gUt14fGFWHG2WLwUZgjPjKR9feiUvn+Q/xKeFswYS5NIp1qt04lvbPJb3HryMWkDqnP8XrADRDd5NHar59TXvUKqgAceOOaj1Yy1VPMtr7H9QWPj2rBm3VFka8rbTsPTkm1HacuBoMX/BTYke5cVPZ5cPTLn8GRjqSc3tiTzNxlDIccvWW7QF1ElCDqAlA2YBBLm7yJxKyLKA5NHi85SE6THCFw1Knfqs3gUUddieSM4f2CRdNMBQ2lKqeHfrfhGviYhIdBtqdXrSv3rLFz/UlyP4ugZONeaxYBE2S9SKSM2v8Q3Iy1npUJLgG3UvDoG4V2ODS+aD9W5/UUIvS1wx1mYxF9yqYEq04NkUKIV3jlT2xoLiBFOCqOxkXdXan/J/10ICqLBWTf3kr+HjrZQahQ7jIxHM11mpMEpAAB869etcEzp7bRr1n3HIn+K+t1OkAzKfjbipANtrEXEFie2mVVe4TRm5QlWEz8FbnapJfH1dcFoY8oCmLWoAbN5Jhrjk+6qeolDRJt3PQWPp0iZ0hfCnRRogNWdOJiE6b1J3Y3DONpnmBq90ypOoRqm6+EaIdpgi2f/5V3tv1hk2YtCj8XcpDMZtCOXrHRT/9e0Sz36Ajx4/qLgOUCYsdboKBlmGxO5T1dWaJp4LTutWcVYKl6oUJLmjVdhPvGD5lTHVDKBgDGKajtAo9bcf0DkQmZQ2eWg11X6+Yvvgce/4Dc/KW2sMJOnZRE28AIZXNSaFR7Ff1JBSRQ76rDrsxww6YrMciSRXbnvxYwg8l+3ErUm9XmkfzaGjw6f07eykCHvJmElezG4lPgOHeXv4ZmD3ENfGv6SWukcg7PB3eJnqON4qYAh2cUxtgw4KqCspENotk6XdjavDAWI1w/2ZC6ZWEmyzZBiD0lQ//UkG6ajajH7z6pwSr1Q6Ja6xBIB4NEhF8Qk/1oz4z9gAi3LwntaTHM60gyvk84oq9GJehjv4dybG/BDGLvlMZnedq0TZJSLqHyKkewxLMu65ut94w5h+wIDp5j8V0Ww9FFolvAzM+uFfzc+C+Hb/ALP8Wj25nxZZf1w/cPrgB8cTNHNSxjG+ToIdb6mX5O2QTL9bgmkLFwsff+d5RFpnPzXtBKuNQbGWQH7WsQ6LUrvTdAybe61JXiAFLKScwtNeKC7GWnpw1KAYKzsNLPRaFvW1icrVeEoELkh40G4y7WgPezVw8Y8HOGoTAhjpO3FEotqgpjg5pKnhW/dV72QE3YSelJXljxmzShfjcrRNk8A80mbafE8PNX247Z4j0kenSyH8ImEFftnoXhuSbDIrVmNNw/Tr8y5TrPkKv8PsdFcrFhwcsiJAOqlGDqlJke3pamDsLhAYfaXVwplKmGWAxOB4+3euhIJxrSN+89nkRoLW/cF9+iunEt5SrnH9enmpn3JXCaJ3xWaZk+n/1ZNy0kGBCVh1qMsvaPVBsddScqHteNz6ZCDxeMsla0+UmaCdnVDAb0xNnlxbgK/TckSO52gHlLLVfWHX5pkk2jkX6dMwz94XD2zfkH2l7ZTgLMbbmeHgHLNPVfXt+qqy83It51CuVQAu68z9xknmLVh9IiB5KIm+MuYcfxKMYlmjAmnjXD0UwHvvmk4zfPTi4HCgdMrNlGXInKGY1S2QZxOPun/dR6B2zHM/ycT4o3FRkb/zmc9VVKsKj58D30C5xy3qu2qhJqdiu4xXpE27TS7AtR6chVXYIPALOrPuDG/taQVDZrRfK9aIrgVLAXISlIXElF9yvHLGZ/O26eZrd1cgOs8mETJUdgel1wPMSRJkndSCcuyjxUInxhXUq7fGLmM37j2xxQJZ9fpLONSxHrQYj2PO34iPBVCLaHg+3nFzEKmJcy8HzomC+VWDYn61RDhcbIoOl3sd2KUs1Dtum6BIByJrAgqdPVDJERQRSchNqcPBpPiSruXVY/9g0s0Z3bFT5SEKrxwM1qH+iWjpI4lxmqrVsMWPdzDYMYFmS4F9i25nt8UvawSf8KbWuDw2bfYZdlQJJfZtc1QxKRVChvZyVXdRknQMHOpPgmOJs2d5e5JphwFAreTKtm9yVh71NYomH/XOa2vFOc2Z7ELKbE1QqUc72SlewRJHTPHzEg1xxoL94zGVgHsDR+/7Wa4TcemDtGLjG71MBO3XuMWlmARi5e661PGsARaTIrxOX7Fc7StNanaeg/6PTLhhRAWnL+/6KhsX78MPGe2AhyzOdYFY8H+mJOkK8wfQCbgqnZsoEN4z86END5Yv25+GtlVUZg7uQIronSif6W2klHjERZw70eoHn9+eKhPnzTl7tRNb9kimzcSJVsQHMOkwq7Zkauvognab9OdY0BhmSCwD4wm3luBpofQd6kEZymAK5w0gOhmWhZCAjkvdbnLT71tjLeiiizMyJRpBZsxLsZdlSE8+nEoEuiGBtXbCNayzMam+ZQYMv0PbAI5cc1Lc6W5532R6FVr0KZBNr3iQLydTCYnYTu4LvnP+IGxf1cXEIW5tQM9vbLF1AoW5+FgI0Q3eJbrYYRLaGksk26/eDVL16lZk+EWMVwy4A2Bb8YJMg7LCDGl4HaaNGjQz1qdjTiISCUR6hgRnvgQezTK84I5B2B+C8jZzZpKvaZX6Fl9JhvOedwzts3rXe1I6e4vzVG0gLFlp27OvpS1m/BzsOqAF7SjjYZ4IWRtZ4tQZA1bYV1aLvt7ma+2uzm3D6oCx4NP42s3JzB9MDSGT53wDPuPaeuRICYsHvYxSvDez807OItvr4PkBDlljhvh5E40AIc7iCW4Dl5Pq53bwwQVZMD60fMpjEYP6+B3+ZrGNqCdtZrtBFay+sjnk5t2rDSpu86cHcvPaJ3z5RfYwS0OkbP0MF2eJ4KRNDAQ9T1SZMUSLeevQoOt3omoWFJcHvD2BS06MR75cB0q96PSb3cSx6o63P1/3kCj/OBVTbgeo5FZgKf1bMpJQ69X7i1CDPCaW+cNV3LLlNWPJ/OiwVnFdUuBubG1mOws24xViGTBHeImUnLG2Bp1iOV8MS8wfIKlS8v5yTOf4LOZmB/k2s4eD4kBlA0uDcKuqaXgJiAIqoL4Nrz2RUIws6voedVKCzvnadLypAG4cEjmCuNSaiZg2yzrU5i2VevY350U9lX6uAAY5t1Ja3vP4SVql5w/+Uw3fSYExdcCotpZLOZEV4+atu221PJkam/TiYbETuxdZODvojqGkGv730n0ZXVEalq1QHvZqrHhkDEilAR6Ei61bW0Zrd4AJll1am/zlhcacG+N1t5QRo0MNq/t4a9VFFOyzjWuLN/Mkd+a87Mr9cO+FbAIwArYVkLi49g/IURbFNh8jIphH1Ejl1uTFgoP9CiO5Dl4W/mqRWQVKFeKYuV4TqsbnZDuq3C18NSChb4W40afKP8ju9pwS0wMtIgw/BAYLrEOMA8/aPLjgcLi+IYLckAo2db60Z55Zl6b5GWVjdb8adwM8sVaxl8AYuGiSHfOWSYjnVDvx8EoP+mGnUDRWsbr4p4UFEEFA68viY3rHqTWAbo0pElgq3OeGMnwxIP5Mb4LrA4KO64s/FDD9NOQQOK+9MxhpwqfoJ3wPC3QD1zaR2yBF4h85AxrXGNka52Aah8vvp0XfLAe0lav/EbX+bdDg8jsypbMHW238JuEmPyZdOlcnr/zbAo4EsTeGZGuZdna9juLRtoGKPNOypPg4Mfig/CBfZ8o9rgTXkHAcYpvwVGt8zgAJDllrz+z9tvg3I1o30/g5oxFSdC7gy5hIOA/nY9ispYA70FgOnYDHx080IDzKdiOttAdv8cYXerOPwWPLRRnm8EUP0pzG8oGNdPXuPz/jId5dtouIli7AXb5HqWnjc6fmYDnNJokylhyhINeXt9sMHOO2Em9KFWpJgacOBuxdxCAgIZdHoLGYvRe1bERMgEePyfBtPBRZTmdPHhjphQGJfJzZtDp282kgETSrGyNUtrt/yICi62uSsl+GXeDsEECJZ3dIRpuFlHHskOVf3FnEnhAAdVA0BPmvUohmcTRvRB0BiAKqhiaQrl3CqH1QM/pMPRvqEpSjxkRCQSZYwN/A6P2mUIx9jeVyz1KD1iw0xsbUAqXRfbk6u+7NYs5BIRLggONP/h3g6QPKp5Uqof4BUhDMLwVjyddOT13I8DaKtkxaPRwSWQ1ljGAOu4vduWOv/9ANhnPin+6TOjQUfibBkOikSwAJzUyZBEh+I8OJWp8MVaoz4M6Jqns1rkZr3NWzH9VEWldPbTfbDjxAchJU4C7N6FHlyU4Y4Yad1gKc1/jEICJ1bKyhlVAMKh7JlOfHx2JBb1V/OC8mTJKtMjyevt8Y+L6kW4KixUTSPevZMYMKBXIWqIf03t8i15v3KwrZ7FmrjzYpPHVtZtHy69fHnHOZSF7z+yjec+irRmKYiu5BGmHrMVggz+7KkqLB9SBefvX/Hr/3lMosIYtkX4b2MVfy0wNNNGQz/gA56x/uBl5HF7gB/kxn+6XAAEX8zW8yZgVoPFdX4sKArzpw3N6IHnqykAf0EpvteGRyJ9BioO9geULcTe+INQcwxlBJPx6La2Us7fHxybZtE9TVYacy+MrU/h2g29WBGuxDgW4pdNwwR05I9qnDP3S/7yFiceoLWBcIYLBkabKe6AtzXmkok4G41QMNexd5gFnf2pwwcETLKhx7wsqz+Y81mwhPO8m5IUzIn9o81kWlJCRLxrdZlEpxFeEOk/QQtEFfJ6PTXXZqhW+e3420FXy6g5c2EQulQL9Vombk5+oxIUXcMfv+se2A5EbREXcBsJfGBqxVRe5kG20f+jAezquk/A52awF/VYURlZnuhyIb9bUpmm/aX37cPWVwqeAm7dZfl8j7h7o2Q1vFvaFtljlGSp2/0ln/zGr64k0lFBn9eymIikitNDGg6R/VVUvRW74O4yiRp6oEoRUOPDgeMa2y4VnnqxiBMWnY+WSknS70h07lNmrBS8FMOYs7oa9l7rmiE12e66XQ651vJuzzSRdrUIcILU2LYvWjm6/3LNaZf0PB1W+7M4/fjwiqnE8N6ehrtDWUpVAbbDEGsAeytpF19FOrBK99ckn6LE/UPhvipxjH4H5zmKTps4mlJaOdVBJ3UbjKEdH2c1D/1YS3lotnlrNXnOepFWuTpjkw1yYE5nIZVIwkTxZxgknNutU6/VyOZ6ZUYA73dI3jYItUgjPym7Gc4klWf1MN4lS7Dy/S10qc4+fjYzs6UgYcCZFHNWsVK5uEUB5IyZDsFqe6bcellSXqaJMN+0xM8HwLqnodedNfIKo6Yq3fTaGoUnEA6mrcO0uh9MA6lk4dNFanW94VEfdBo9deJ/+gPvq22p6xDdIll4NKiw4eHsyObXefGF3mvpnpd7i4fzafvkVEObXo5J19CIg0F57ICUVnfbSxEx09/RYsCS2bFx1zBo3SMHbYhDmiJKHmvyRWC4KOx8C8Ja+Rx88FnsAhMMoxso3BHYzPefffquDg75l9aP0bAC6xukQjRShqqD1QckiKmPWch3LL37UBNGsEPaCTDTAD78fvUNzNWDLUprfkhScNV9sSjqwtBM1hwcVYnFz5aOBe2DV78SrOoL32GaviS3oIQxknKMpsdF8GWnEf0bpSqhIhT3iFuC1EpqMoS/4GZNXCJ7uE/LgV2R+nrQC0gemUb/GuJdCIidfxTNVMtvfZ5JvnDIAph/ZABUSfah2THT8YAsqRiRjB9RwR8HBGVUSqLy5bYBS/R8O7yCYqTj0IKElAKf/hi+IfhNPxkGXWGyArh8KUOej0g1VVVbcbFhFl2PC4WHlQLnHV7u4VEwAN1nVI5jccFRMIujEJljL5ObqD1okkN5cSNggDoBFoFi3eygGU2ScHegv5rxZpzsgMQvHc7RTHuc0VvxjbjoZo/R6K8m0La6egi/tkubKI6/20NTnbWqbtN1CHL8L+JSFQaq5akOd4l67J57ePEJw3dkk/SxbhElAgluc6HQb3CnWYhvzV/71eHTillrFeJmqSPA8NexKYPPpd5mPUl7KP+ix2MC1k+0Ec6vxVgF5N97SYDR9pzJSoOMtKehBhWFfVqKFRfJPfcvQSFtDGaGHUuBvrEKgGaCryUJYQ36pMj43jxHL9RQEmOEKpIA/gpC775shpdAwFweW3MkOpafKPCS+zOa5B8LHXAZbkucpXhTEZSiswyKO1a+thuLqJSvjbIopzvtfMarkkZZGrfHy46jPmypGYHre9ExUzXAJ40pFr0XV60lYBcVDe7F9f7NAzB8OmZYXFbii9dkbDK6guU9SzNLLXvdrJcFhnYcSkKCbAXFkIv96MZuX1q1c9xc0Pp2zqQeBTE0CDu/XjX20XR8dSVDCw7gofjn0RHlO98mC3i84jHjkUhfdsBSRCRhwggcqdGvTsPOLDSrsoN7IJ1dU1TUl8kxrYUU0Qm82i/+sPFWBue4PwYFDDM29LTSBrv7yPVnETutNo6AI7m2Sizaozqxj5yc7aVS171BAwkacIez1lYc6PleCHlFCk3TKfFq5Tyka4LqvDfIuplsBjsKLxyHwyiJK+F0yRDWDPTACTK0sEye8W5qieHKAryocSzNyn9PrKhJ198ZdqorrZGwRxPJgqEdn5FA4Uegy0mHJOKj0zRbWDGcFyiPPI09ToFtg3X6J3OMnUqEYxB7Qct4P8OewvuAgm1LKcEm2rKxUTxvW4nfJBFhzPO4evcYRsZuo6OACXGpr1TDp90amNBXrf1JY3+tWKOOqz4grX8ndF/GCWcFXb1tMVNmgtQI73O5AXGhjwCyC1K39ngpG+LVh3EOjypO3tB+OHmbrjRQJtBjALKik/DEogZn8218bFgqDzznr5WpIj7Binpi8RG22ciBmGIiBaPbz0MEi9AbLBUUwKkbtOJeVprxIFkbsZrbRddbFnRt9FuMR8/ZiNSkNaEbnsKPXKfuJvxOzXFdFS2qqEvgMY2ycJ/Akp/xaEvlWS4hzOulsvMyVF+hcMXCib5zfDKmfE/BgfdgzMB8GG0meTBQ7KZkMhSLFNXHRWRFc2uSEV/7o2NajZIaXY49C9gWEdNf0LmmMz/XVd+EoBKh0nSzMmVva5FSNNElf3YGhigviOYs4MyJeSeo9KhwnUa1rYySoOI6/33gwXt9TFby1QZh/v1JUOMND7GMv2TLnmZ1KAzYIGBlPKmOyZX9cBqFyC1TRampXCiCk4NkK4TD7AVGxIXN6xDwLjbQ9E1kTAf01V8lBsC2mAtw57vW7HoFLcLyCHuueENV4imbnVBPUEFD1AHwF2pBy2Eg4J5/rjQ543SCX7EWmArbPe6egwCj4TfUSTfth6DH2k6xp1b0wJpgf3y4ifMTFBFn7gM/IHko9+nkeeVlS/jN2NRt0rWp3kj/4WcvNMY6Kjs/6p2c+M66v1N3ZdwQ25B2XHnQNwUiILnzC/pH1xizDUk1DaOSC5lRlWnjA36DByZgVn7UjfztGy9YH3m9WGZvI8k8yTtItXaQBmBHOaSJW1Oi8Bkr7EtvjJ6VL8OVDsv3hyG2nranS90MDZ98XpUn/aBWFIW9plGTN4TM5CeB3vhNiRvYImHZQFwlHwtsXOzQs0BVC5OA2KY5/E/MilaDgJIbcka44M/bI4SJ41P9rr1Hfs2+O2AlTbklBoAyNYac4aoyxMOp6Yi2U2GRG3plImGCh32xWdRQRmN3VzhCujrIP5rVgsXGDLh2odWe2i8TPNN+slBEYb+v1dcWV8v2eQERQjO7Hi+/XZ160wuNa6gsY9uWCNWtHUcGAwJHtVxc4hbx3SoXDvWgXjMGr7IJ4wDt+2I9M18Y1c+bqNqRflF4JpwyYxj0DKOCnr+4lANu6eBqDVAe7AlSClRytZir2S9d6sfOqe1uujsQqOaW5EIa9lqHxW7isjiZm++pjEtLEUUy02uP0y3Mf8Asl1sCHwblZmHBpVSJvEPpZn5xc8slAWhaRGvDEFv/WsGxYhkdjKY2hUiC1pQiXvRfgwM5w+PM1xhc+Yk/tKLOXlyGcVpG1jDG09WOrw/4QZ0IEPlGu7s8DgA+fUPstwsCPQ9+mJKV7fbmcHF2cxNpEpTXDVtka6MZt9hTaOB3rMj9qESpTAgK1m6X5vUgg	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPid",
	              Revision := "1.9",
	              RevisionNote := "1.9 - AlarmLo, AlarmMed, AlarmHi, sts messages added$N1.8 - Fixed stsClampHi Typo was Looking at cfgCVLimL$N1.7 - Fixed Non 0-100% CV Scaling Issues and Made Range Checks more Robust$N1.6 - Fixed Transition from PLC to Oper during Ramp$N1.5 - Added stsError and stsErrorPercent$N1.4 - Added init code and range checks for Ramp.cfgScalePerMinute to avoid div/0$N1.3 - Avoid div/0 when setting .CVOverride$N1.2 -  Initialise only after CV Config done$N      - Kick start from Min/Max limits$N1.1 - Source Protected",
	              Vendor := "CTEK",
	              EditedDate := "2019-07-25T05:30:48.685Z",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Control Action (1=Direct E=PV-SP)",
			                     COMMENT.2 := "PV Tracking",
			                     COMMENT.3 := "Independant Gain",
			                     COMMENT.4 := "Ratio Control Mode",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.10 := "Limit CV in Op Manual",
			                     COMMENT.12 := "Allow Operator to Change Setpoint in PLC Mode",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.15 := "Ramp SP in Oper Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     COMMENT.17 := "reserved",
			                     COMMENT.18 := "Limit CV in Set Output Mode",
			                     COMMENT.19 := "reserved",
			                     Usage := Input,
			                     RADIX := Binary,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			PID : PID_ENHANCED (Description := "PID_E",
			               Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			PV : aoiAI (Description := "PV (aoiTag)",
			              COMMENT.CFGCONFIG.7 := "aoi is in control of a PID loop",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsAuto OF pvtHmiStatus.00 (Description := "Auto Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsAutoTuneActive OF pvtHmiStatus.20 (Description := "Auto Tune Active",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOperAuto OF pvtHmiStatus.04 (Description := "Operator Auto Mode Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsPlcAuto OF pvtHmiStatus.07 (Description := "PLC Auto Status",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stshmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSP : REAL (Description := "SP",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSPTgt : REAL (Description := "SP Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcSP : REAL (Description := "PLC SP Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPRmp : REAL (Description := "SP Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPVEuRange : REAL (Description := "PV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMin : REAL (Description := "PV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuMax : REAL (Description := "PV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "CV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.09 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Code",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Code For InUse",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgKp : REAL (Description := "PID Proportional",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 6.99999988e-001);
			cfgTi : REAL (Description := "PID Integral",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 2.00000000e-001);
			cfgTd : REAL (Description := "PID Derivitave",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgOperSpMx : REAL (Description := "Operator SP Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgSPDefault : REAL (Description := "Default SP",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVLimL : REAL (Description := "CV Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgCVLimH : REAL (Description := "CV Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL : REAL (Description := "SP Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgSPLimH : REAL (Description := "SP Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFault : BOOL (Description := "Set Fault",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "InUse Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Reloads PLC SPs",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdPlcAuto : BOOL (Description := "PLC Auto",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdPlcSP : REAL (Description := "PLC SP",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperSP : REAL (Description := "Operator SP",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcSPRmp : REAL (Description := "PLC SP Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperCV : REAL (Description := "Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiStatus : DINT (Description := "HMI Status flags",
			                     COMMENT.0 := "stsAuto",
			                     COMMENT.2 := "stsOperDisable",
			                     COMMENT.3 := "stsOper",
			                     COMMENT.4 := "stsOperAuto",
			                     COMMENT.7 := "stsPlcAuto",
			                     COMMENT.9 := "stsClampLo",
			                     COMMENT.10 := "stsClampHi",
			                     COMMENT.17 := "Allow Op SP in PLC",
			                     COMMENT.18 := "Allow Op CV in PLC",
			                     COMMENT.20 := "AutoTuneActive",
			                     COMMENT.23 := "Sim Mode On",
			                     COMMENT.24 := "Sim O/R",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			simPV : REAL (Description := "Simulate PV Value",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			stsError : REAL (Description := "Process Error Scaled in PV Units",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsErrorPercent : REAL (Description := "Process Error as a Percent of PV Span",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0.00000000e+000);
		END_PARAMETERS

		AAm4cqqAmyERHXynM7S4pnwK/uhZBOioT5A143Cng8AHWUr37uZYfljG0F+0sxA0PBw5+6i32KCCF/xS8moiUNlLzEKRxDjWB6m+YjPXudv2LQLrt4bcnZOpZgeWyrrEwd49cAYy6bmLYCeDmrF2gZZdHk0ghq91aKzVr3DygbAeQEzxy6Xoe2HquM0JuYjz85HOQAi+oJbMa1A9FAJcgznpJHtF7Y7pUiMERkJyFrT6ax1p39GE1tDSFFdXgajiHUfxdDE6yWEvnjZXvy1a0RxA0F2msD+oZU3CbUi6NRUApZc2NV8dMZoENkwOADKnW2DC6MFBwv/lGcBeils+wD3mXQhE73hpFh2rO0eFWWjyPHDa/aIMwPIPyh4NTJKRsIf6mg7CFSdjjaS72jU4cGThy+NOjUNQgY/NJA3NyNF5K84lprIva6a5t0ZcfagHEJOJWUCLYnMTTw3Xf1aEPOtMiVs/G6ry7w3vQ3ZumWgFVSvSo0BZROSkuVXoGFLkj5C9nIZciAsGp2/a5KkgesuI5/WUJDp+ARneI33WCflR8I6VGFbtiIYR9N7gOgYKdJg8ZPFmJaPRcvhdmaxIsQ9MymTgHnjNfmg4+oLpNFRiW/h5PhK2RY72/7uZ+mYVRR3WXu7FW8aMlhJckApZ5m6K2BOoLJqOdXRgnuIzNTNeeLw2Xd/j4kYh+SafDOs5PtEYWMwoW33BGOZCZrtRsjEUhSZOLE2cCqICkHBW2X7WhNm4Gf+eeUsTtcN22qMEVV6RAIdNDjgn+Wa/Z8V5SHMZw96sJkV+2c3gI3+dp75XdTU+cxcpUlFzHhMsRZac+vWXREBMMxTH95MgYGnA5QFeQ7LVSvXCNgEceysRfnCtEKhjqehed2z7QSU2RKjpAYYDSErdmHvPE9TVTguXjz/uuUY6lH9NypCeongSjtuW39SjYLKJjWSfqLhApwW5xtZJmJtZcHxDov42LogT+wbO7nSLZ6+jZFYUeWJM1sNcMnGeRrJ9TaZ7udQcvVUABgOZsxM9Qm9QCk5e3X0b672TNQv6nF092zr2iM86GuB1Yb+2S99y/AY/cfvEnufgHw5c4KQFBumQY3O0xDNJQPdyZBCHRf9WTBMAI3b7WxntgcYf3zhBWxpIkaNnauYNIIGiYz2ZwN6QurKyzi/zUD2NUZV0IRaSczKOVYpUWPvVdYq0iuUXJk9dz0pMzP0qvpcd23N58yQRY6Y9B5pvVR7s24F1leQT87DGZ6P/od3YsOi96SnJjgbZoMN1c5rbqI8H2YJODMMx9TyhYWa0NYtxqCp4aFuJAMsi/f2tEx8Yz/HNZ3syhv8HXiph5V1wVPxJ6RzYoRIkpy5SDNUSRCtS5qC0QuYImCr/gcF/rrs1DJrFZLYr2idq3qpVAP+3/eewaw9LK7kvFqJ1wYT/WV9CLo2kq4zGq2nIsgEoOotIxtWeKHkrTSyA/cW2XRWE45fyRdZimUmd2I3MuhWVi/8Jlb3In+OBslHIfcoRpDMy0iDkK9iRsQuApu8Lu+FA+6VyEG5RB4HayRpIv0w4h2+ZSzv4AEjtFeriX7hgJ/yGjH8ZqLEm7Nl8+XEb+6X+iGlpSldH6MLRSPwRm2V8FQYGnUCbB5NWa/WldxOTgxOv0iHFZpJlB2QvLXUOf/c0E3kLyyXM5d/vyTKF1Fr138wdLeyd2TRXCy4IGdXPsCNR9VxzV7Au9m4bRn6tU5GEEPiOeYJM++l15gmebsbl08SrZ5V2FgE7Y78s59Ki80kOU7EUxfNx4jjrWTDBg2rDsZC60IWU5yBAqXby0loUNvCtkUjbRoI7y9iTOAt8mZV1qKahnyDKitwaPkQiZw7RPJBnME5dxpj8OV5ZsP2TBNgQa+usAYo2IMmM9F58fg+YwQI1o7sGbHOYYsZNuVRyaol+NzqAZ94jnMqEUAf5qH/O7kOXoqjXD1PKhosf3AvZ25W0Oiv+nNbZ7NZvO3LWKZUMUdH+IhvexMZZGY4TEv+tWRK5CnbkpFBjZtL2mXIC5i77QxxffAbhN0OmhtPSC87xNt98/VHlhXMccmsJMoVDw8YlD6WLLE2raWdP+ZuQXWjWMQOytDPQYlMK547/33kcQv5kggcCxmaA2veTCq6WohEXvr4E2auy24YgkeTZx+H4+T6yqOw1Zf3yHg7t5w8G69141kjcgwGe8wWYYwCAfxrP3Gh9dyXAPcCFJh1XTgWLXvcpC5N2kMVRh55pAmu+9x4G6TXjGeG1Tt7+uXq0r2CTPeuuoyAiUR0wKCPvobYuvfYOgD1IRr9qsb+dRez4T+id237yuvU2wZfH2CnTBWLUelDEwbJnqRZqP8pXDPk5Uw15qzT7j1piPe5MVfb6aHMez24HdWuOFhQh18sfBjA9Olwe2pzdFskYdqSBHCnbJeC9A/ImkUHnDis3Wi85IcNJDm/yoFh1JpQNv/9StXkiUBnsyr6IZve/v2oPGkIQQtnGOfIN74YVLiLzSi0/OjGeL8nNWB447MFEshx84EX+HaPSUUzeIAt5hG/po8C92jhH08lT6Y/txL+NX8Dzx1QRNkJNjnDyEMW05/NYq3JW/Kmh19iFSfRFGT0Qj9qX2XI1gDsl3I28QvL1EGQDIYC48jXh7mfQyghhm/PT7lVRfer4i0/X5HbpSme1gYtj8kEd0AJBTXQiuS6u1T9e4JhZk57twvbsQDDmkOynCcCtmHDqQOiapdBao9xe4An6ZmJqQyu1vrujS80naclev2DlRTmxt5AbQewkwiSvAaDNjEoewhYvXVDiOu8+++Nc/RZWIRzOLhe9XjtarMnm5zslzVkEumGHRqvibedUrattAyUO69/btW5FIO3Gbe2ypfVU8bKu8GJKt+5jc7ET7AQERPnA2TIIi0hwqGU97OA9KJ49Fk1YjkasLRRSDZs29exS1rkqHLad1DGUuvP4ZbRYFqNFpY18RSoCFi/6+kE+3FbLYQyhWpCmV4V1xP3lougFlla2lEHQ8iPetuGkEFgMUN9rq0O6aheWXAYBNgE86xjZ77P2dROBxEibNVoU2c/S2PHyKEIDVXx5uMfuRVGpqY3+DUNDAgNH36hSyaRSoxChSpC3XHfxQGhx0Is9zTfyftrIhQ5E+Z9w/EygetiUcJA2mbPzDu+A/EplvKBLbWJMT/1NJFNAkY2InbuEYoUozkA6Kx1dSY0U0K7aSs5RaT1VbT8kboQBBv5xzCu5PBwEQPmE+cPQGnqAuSlF1fY/V7Sd6SU1ng6LLwPCitpO54Z0fIxA61r/8nDQuU5dS9Cd7DcWJ/+Zsdn3F3QzEiRgbcBofP+rAR7qSpSKaPBZbQFjo3u8NIHFZpXR66PhATWQ+2CzZbUrOCcULQACJXPkaI96HGI33iKVfFapIye1lrDHIZRKWoLnOjmB1n6NI6inM3mEv5PUAY/JPzblIBYZTv9hGq5WpLl+tr/ruC1/Gfr+zw7j8i4uHSEhqhSd1CsKdDKf8AiYqGyrk87aLzfTjvL4quB6vu6649EJkJz556pyO5lv2pFgmk87gZd95+DGAVBlyOUG2CbSd/rvd00W9ihgGe3Q56jD+drUiMCU2/5QU5WMkzHZ7JnFIG3Li5ae4sZb3QASJw+sGDa13+558nYBLdtywyKfYk6T8qWhGdwRQUD2W8Vr/poSw193bf1SL0+uLRaA661J5NuWvI1VtBvO80UDiclbSsEdDtNjTXtQaXBxFWg6j9uCINIWdQjCH5YDCFOiadc3snaLKma6MIHldW7sHxMbZ9ufkQQwZU3RwX22nlRF9Q4wXsfCIcMx/hpS1SRwIQqXm/tCLTqLFv2hgK4FVDo5CsqB+ZY3F8yxxd13r622kAtAkCsGvb9MfLBlO00i1364yNp4/s0Ddj06hsG5M8iKZExKQgZyPEO6TLxONW8zCW5g8StT7NcdcH+aCkpQi2nL6dgaY5z4cIx5L9juldNT6Jh6igzDSiWmmvdF/LPHLtt3I84fB0jtc1WEUgp1KmB247I11kLTmP5q3ajn13nYxnEj1VItRtDAK+PNtWpHGj2jY7kCd7S9MRpGHeJgkJFakr6YGL2y7e4rWN5rSTERdXweMEz6BNp+qR0KG3t7e9B3FOWK7UdDyZFj/PccKPG0VyjQz0nPPU787OW4e5Hu1jLTC/dIUfdnOvn/1TaxSCA6zAVfVwUanpW+pfu6KYExExEqpRrB+PhCcv7LEa992qC0Qd9nwKNGmjYyB4fbP9huNMVYK0ZJEuxN1BPbocgyatrgHIqA/UvJEUA0O5KuH9+eUsyl5qGJe2B+qPHXXdv3M22Pu+80udLU4tvlymmALbGFLdXs6nDJy5mlgE2ovZ3g8nyRXgIwWr03Hk8VKYdvVPe/XEVsQ6ZCFtvaB396sh5KQSuNAacygENV598KKzTdJU4UCuQenOvLVMteiN9V0UaBja/8IsiqDftfmyeXM/9GONVkMvM+5x/ZAz57Zt7eYSykvRljFMhGmUs4BDibkkDRcclt2LapgTJ1muT9af/u7aID5xGvSgZyVxSRqf6KcknF11I3eBGdTOVgburGBPtqFNVo1IdPE3kVAjLwiVhvuht0a+0rG7eBH3IV5WWfLKwU8Zrq3z7EVlc26EGHZ70A+I0aCWzbPH935jgXp7udkae5tb2pkogM0xHiS3kioWPmuUbcVYZ2bCjuSz/eZvjYETBa+bHHJI1lNpa8eAR1tWXp+J/am0rNaqn0u05HC7kkv9O/kVPJM7O2JmyyWtvgfVsh1P2j9acbgM5so//C3UnrO68RFHKZKq74ff4k8XaP08L52VCR7bHpIC4pmpjuelGs0h/wG2ge+8dLaKSFzZXJEEYCE4+oE3tVs54QlLHH+zgscsPHlRwKBr7LBK2eTnubjD2v+ylnVNnuR2nSHfkk9gP0DaD+JFakkroW646Oi1xyFb9Wp4+B4jtnj9ZpiRQ8qSvjoRBGca7/5ZuBaO3xIboeoG/3dfiZpy9zr7/a70HWFvsl8+VslumHChg8FFIAtCpU2js4g15ET41rE5wtO3WAa9YbFhRGnkYAL63y2tKwAPJ33nDlJeHro+P3/4B0Yp1TomJ6vb6QrhgqiqRrUy65sJx9nPt2X2J1ZLDOxpGYDvFmlgA7FdSaaSebxA2AGhQIMBJk6fr6PSROWUF2db3aIOEvFhzBC4ruPWWgXjHnSZU9iA4VvtK52ZqYZlrGgxhUMoiVYaNTlfw3fGfp/9AVetr45JJ3zoXASSXNH/AiPvfzKqqeTSGpeNSsWMuzAKbV/Nokzx54glM8Z+SVRsgMOfnKRwIUvKkpMVCHgstyCrmvi/0uCiDMwjmOI0ZRVhT+PF+ngv6UZ/5cEQlIiEaRuPdZX5VFGOkNkO82cfMD0bZTnIwQFI1GdjirxzPXcI55jLpb3E8IqrJIVPiZlb8YNmCv/46+tWS2stPkfwL/3CAuPMRzgRJLMPhaKI9jaz/S+bWYbMRkHKHgeLtBEvFma/auKtkbwM6AsX6p/enNA8Fbjz8OePczRRd0mHBFjypdoVEo361eMiAmdEeYJgpnaWC5gsED9hCMBhh6fCBbkVVC1/oClyxQSa8dZ9b9Lisgp1VVAnuO9Ry4Tz4uPnHb+QGivNUmXDsdLOldseFP7y4EXWao01f4yPBRYdXY01woriS+CSJTOu4covaJxkuQHLfRujvNS/Rq5oisNwEHMOYL0rROG4X0zaveaoN17CwiBOSilJ6UObYBQ6TtsVlfAT29pezHxMJINg+zA7BMtfVbivGBqkAzl7W3ewpHbWpL/9raKasPX8yYzujZRIxOmTKGOhHaXLJZFPq56sUBiS/VZP0faD8o67v42MS6rzdyJKWxY0SMTiMua8UWAOeizQ79+iJHanbFYDBLyvL2tdi/GXqCcAxKQhYuzTeblLZQTyOiwySYULa6WJKWwFeAXh5gH3MPu/g7YGXyvrU5kEVgjfmNpRSKHDgFBX96Sskvx6kCo26Sm6TM+9djovWTude61U0wvCcZ8eL9VirXw0x2B6dvukwS4+UQww9UtgtrxbDCaBwPE9vxDLsccldvmtPb7wGLLP0qI4E/bYsnIct1DMoLgPd9jN1ebOW5wQNGJwzek48JrPp9W7HdFe60H1tAunsk3FBOPSozaeQ5SM9jGbwwB1Z3n3p+jUDB70VTKzHk8bz1omcW9T/FGTAnpU2dliZT0pXoO81EuIDbtMzIatXQ4nFmIG4cRMpcrOJ2GeC6EYSpKDn6FOzEBBqosw2IzgV1K2jIJhGHHdwalxcS76pP/PCye/JI9HINCYNnDxeiebgcYYbZwgEnGhhmgAhSY8lcIUA0V+mS308PFXLs9wj1yVwIReMXEMV1adNjIbeOULxDqKaxrNgSdwc4DR7Jxj5QLJIi4ymR1Fm+t2UohjQEce1cDPPiiQelD8FG1hlJIVaerKpOdDaqnNxZ20mH3qMUtVhVBHhUWtrtUScK6ooiaLvusBb4TUWqUh5mkoXT4vl/3y2Bi/lkscK7wBXP+Xwo3tlGM0UD45ptwYj/EiPRtEvIFLUPwh5tB1LtF33DFub3lT8uqLTsD/xS0WH6IKPAuO4VeR+QcHVKg44hCGjreQkDLpM8wuThYOq76b+epHk/bWFXfoBBOHV8pVM82Bcs8uFE+GjQXTzYZsVM6F8r+g89KHI+23J1Zwfo1njjDdXqmjoVZiWel1JMCfotxou/WMYXYZTh1mOS2yniG8Q3Coged89C/qG6MYlgx7j9kMmgeN3T6Kqr3x2OWH96Mthi76Lrq9WDYVL9pHIjCyN4loUlx92AX9t/dpsJw5/esBzE/KHGf4Dbfm4UryHe69oh3ZPv7t0ss8d7Vo1i8BiwiaqvFOquGx5Kgd0eHahix4pEPo6uzafsMeURCjIySPSAgVBd8iDuO7mhmNxTEah1r1ygll6Xydd89YICMdtvnos8z1t7/Y3YgMH8MaiEIqu+W+6Ob5BNS/N7M6kTsypB9QmnQmHNdH+k1UwbiVZob5M0Vr+u/D+FzLC958ETiESrrm2c0ndTljCCp/qmk/qEw2Oci6YxJiMGiCx6Rs+tnVyE3wpONPaJReESYgOwJEM9Totx0P6ZTPvuE1XoQPoQjc1Xa0KlXZ3wUzBArOee1AxchCUFTU+46n2MHoszaXz2L0esR2PPh5XnVHVGMEIsUnyykHH3MVkBk8yVmJN359hNYOTtjM24O0aCzli2fN15O4sN/h7th6aCTj9t1piFwdZChPgQMtZsYh+h6iXo+GKdAYrMXmPcrbyI0d6c2StEjwtJYCYhEjrilzzGGhKjGgN7Co/rN7nkKsSl64t9LDwGgtmMm0gP8UwxaODW0nfowTZXZk62WjLjbTld2MhriRXXTwS6Mo8b8q32oPBjAjLhOSZAQnaHIs60fEr23xUsqH7lMa5VWGL96FVan4y/rgUg5Y/CsdTMeuVrND4ZiBOysOBqkDAUirkwfYlHWezln+kNFk7mLtiEm3iv48bPtU7Dj9I/xARB+0T/VlMeQsI7BTCZXNm8BF8dppkzB7S8rH2TFk/boQoAuL+webaawjiwJ4pUG5oYu14UicxZzvEgS5RUQugzY0EgaQVq1408I1H57BvV5A1gNRVwm6hO3Wn+go3Bq6yRiRouGTzZKVSY4Q3CZMtB2cJgifpSWCU8eb/SRfTeFnncqcSKsWt4MKEjOUPVoRI/wI/BPj/CYa7VQ0oSds2AdZ6WuIkZlXN8o+7BKKk8gWRl4m5k7cTTdk7CcFiJaUwSGt0QGYmbZr9XTpTYcXRmCDDsFXepje7MX0zIZYFD5s7rRS6FhVFltwWAD/8ClCEX+nDAg2NIvhZIEp8ESwHKw+aqAOCw3H9DcNtVkT20sYiOfNO4m+AZauF/gwtjLcCHywF45smLHwVINO94MAxf4xVnqMTxk2O8ZoCCIo/NAHtH2NtkDgjwbXHay09Uqc5P/MU0hnxAIus1GzvOd2gkVPpWcBJ0xVJLfllTAkIZe0Q7eQsvD1Ap5Yf0J/NE5+zmNLDGVAJTPhmg/PaVQghswkfaNzwMsoWlY9wKJNT7mFOls+WNeI9p8kIZofWCKZGbl0yvETYRQZgqFUQKzKnq8xewwbORo9wUTWtUhONUWHftKdXvmPbhnNJv0nBDFYgHDvMLMJ9LBLC7ng634PpeVht0zZAQXe3WeaxmSUZ8xuiXLH/bAzZLUJevwZcqxXfuXClH51PHayq3QWsVx9AurGoJdeUm3fbIFLCTkBkrAWswb4YBdEfyVlpbFJ+lQiSp6i5S28pDDF8WNB9cxerFo0zWcP3Le4iinFBXs8CFXxwwsN4YkWcSjq/Ute9ijArypoTX8ctAu0HslCi/YBoDw8vpeSR7WosqYxVIWZVCVVCVQCZylP6EaZmW7CPAMcCHLhgKKx2mJqejsZVDCqmEeHCLMUrst2wKGxVV4d2AXDVvCeFjebqZgdpMTwtzmPfZFF/esUyZDWlZktv7/u1VSbJHHUG2UUmw+0Ww6MkuN5mP6jzzcLyGSNNLJt89pe6aCuu/UC+SxbbNaZjjl7ExEfuVpSphgKTII3ZgsqdZZkSrzVB8LKynq5KuIWeuKIqUpwcVVMC2oe/ngAVggZeqp6iInZfnzNCS1GFtfAiPU34Ua5/IZE258RJK7qKIMRRwvT0vYwf05X+AfHiOtmGlQ2fNGJyQuwzwGbTlIR7cQkL5adeV3nMW2JuLSdlD5iPgy7IjqZZ30Ba7EZGpltHcK51RLc2Ui4y9mQz1BoWf/1csptytuAqekoxe86iK3dsAnf9NK/6vGeiqF9JXO/T2mwGmKpWKvyV5FDLsAIsRZbdjdNkaqVPXkeHQlBTYUcBBk7ayju+4zV0sSV3RlUfBjLnbM1KSBrw4IsMTc/afMP9SXjEr47q4TkQ6CGCX/pVgWp4p/uO5/yszy2lsDb9H+aLPhz7LRkWJ8m+IESa9shjWDJCJL6W+FnOmg280qWSzhKkllcPXgdtd+eoYbpOS/7Ea5HcHYriFGBP0B82xziOtjqX1Ef+cj6GUxph6M4RAiufpbfm3g4itVHR0oloTPSrlIfVhmK8JjG/PcNGVUso6rUZ2X9aYFmJf+u4rc7lccURJ+o1y7VtOnSbWfsa0qQQUEwqV/Ffh2VjiuV2k3udfNmmUe+o/cVa9dq1R32Vn+FMbo1ljr4Q3ciyQ+Ti98EwcpmSxB1x1u1SDyuT+bVNHdnaLGoNj78PyQUF3SNwuuUJwEgI7xPV5Gbwqk98SiCt6eLSzMRnS041HxTuJsxN9hnVrgSkGVdFVvcOXHzPVp53oRFxoDKR34yD9tURkOKrdNtKGJ0NkqlFY6biCmlsQxsfqyL8OzIVY+raYhjrW4UszJYYCkt/V+LThn6kFVwDBAHqzXZ1h28TravO8j3dRXBcFTV5nPGTNMLH55UpwkHVqe2WcjoK58ALYifMqJSqj+XZsDCwB5ektXwxLJkdnVCb1GaNpUqUGDeLR56g2WDhdA53+pem/rdkjVMrgfvaepLgia6fUMcW1SdZbp4OkNGzWnWS9ET0YFaAMMdsWYFpKfpy9df7rrSAGyPPrX2k7f1in9710BvcFJXuWaKMn98VEXtlwUTwyovXDoxYnXlmu33eEzwCanr4cA5bLoqdQLHDN/x77QOF7/DqlvgWvBsNx/fCIh2CmKt5CN4vJtRrXnQxhWvd2PwxbmJnGak0xxWuyiz8Zh613bATbNGf6eM0OtRcesN09JAtVxiPIKwc/ycHs55b9K+UdWlWrjtE0PX9iWn9K/JIF2N/mmlscaQ5qJQrO6ItbH1VcxnTnUAlnnr7j620wtdC33JqasQ5bVHIdLbSDUNaPQqI43C7MIe8H1/NEbsWmW5vUPK323Yrubn6r2RWhx5QZRhDedfqtN02n0DboJTSO+RMmlEcScuU9x7vqrdUwP4BvCwkPd3oM8gqTR+OjZv+TU87vnVLMO/tBq6lwflckhXXuMjOXLFk78J0q5SuwEkw5OJVcM7mqudLGTx9ikZ9BHgX6zNcbS0ZZxdXUmHriocHCk5S7txQLZKtrQHZDvlHa0U8+DPllts/YYPQJd7DFDs69yewaA9J+2XuRdC+IDDkA7IEoJJ/CFAKgty4cN6mNfjnRi+YaCvnocjZfPB16SFFKEMfLZdPpvRAB3w7mf9mMEbXbh4bRDL9icbghiroqj9mXI62K14Mq/bTeuGty2AGAuTHlQ4WiTPnp6hc7f2Lp6RcUmbkWvlbQ6vcsXXqyG/4IwSFRFxadu0DLwVW5OHpNXL1emplTnbb4p9lVuS2ntI/uTVTMTm/dURVo1qvvwf2E5s6569v2cQ5WkFg+vhjumKiHqxbzpGMgHd+E99UNu1zPqKQSyc51J904JejFcsc6boHpptSy3a17LXPUq4dwyg5XJ97H+68BhxztfCNmJwV3uOi0Rupp/cP/YPEeGwRqeBs81FsV9QyPfgbozfcwI1P8UtUCJiphJKUPpEKYP/085hzC97sQycV2fgHBcdDI9PzFC0TH5TQLxYcAkDE2gKz/6+65nejJpOGfSkrj/C/jeYVFZB9mmSJnb1WQOtXegYssZKZdRtnvHznqYeF9kCtSZYjW0E2bI3oUB38MWFJ4537uFbC6stYLYi8//AkWRLPPaFoHVUVb6uNTU4XMbz54vYjvnq7oJtUvLLHSRrC66+WVaT64/rWLsrvQAsonUQCQ1yP6EJZUFn12F2cnJsLdU/Ji8V56lzuxZBGx5TYNZlEBQo3A7mJMgCpm6fUpjT+PCn8GarDbedq9rgq8lZASONPODnfsSzvWe2iSDG4Fr26DQMFVLrRBaZJ+/7tAvSdex3IflxklR6uA2og1IWQD47+JGUJ2zVhjqcei7wKB+aL7Bk/coexu6Wv2959lffya71bxlQOLgWBMassl3OgAUhT+vjlTpHUaRcB+qrXG26Ny1tfSlerfViN+EryWGfUXL/4Wwo1Y2JBRN99aAh9HzsJDAmi0XbHhT+3mvvp4csr0rTiwqdQJPNNObE/Y/2LrKA0TxgNLTaOFODNqNiwW+V2lUJGL4cE6cZZcfrvtgdr0tAGYZ4GGlriSmr8D/egLVEmJep+PXUPwcN7Ie8vJ+mVUbRDEznx5CWaPxSPLWWGGq2LRKqCumm8RP81utKsg3Hd88SkZOyxY1JvPk7yCW6naaxGDN/Th+TvabbVahANUJmw4JTlBOsqhGRI8DSPes0W2gfBo0ImiY4jAbbXtuNni3FPY17uzTRGDIvvQadGToKBt19aT0kjRsc2Rb1ceF3mVkH4vuxbr1p5Lp/EltkJuHSCWXoxi5xPVfYzp34NuUJqWWkZVn5lf/LTzREyWX29SB1keIpPf2ZbzvmgjMMElKv6QYHH2AekhNDoa1AUaWUq0PppGZU7wKELe3IXnvYRgHcG/pIeVLBvfeOdOuJmI5ZxMefuz3B8X/wXqb8XyltThb0KgU5Q/GuNQntn3A58JzmbE2Q2Uzc5qYYQHkNJz8wOatmSOuYYcIRE2/gQsJNaxId04laVhT/A65aolgt6SdknTDfJx+l1XFjScgP02hy5ymzjBaqHoC6N4rLWAEnmC39jj1T/XMGlZzXr4tNIsd/BlcTlC0p3n7ndA3oBS1pOfoYs6iIjBaVBA1ug4esNYzXHk1KkzPGg0ZiBsYT5ySQclXegGwlIiBOj40L2zNBLo2b0pnAhXMO4z0M9HemllsIfuRKhRUroBVqguxYKwSDG4Ym9jvOX06t5QIjuc3JHQWrW+UGLzqquPUyeY9NRgRUJkQz0u/fC62TbswS1xOgAB+cfRamECxxi/2O7jahOD/ujYg22R581os9LkAAE58qJfKOo+JDrK8aYIotBCBpTh0WnYfdrUH0VrHpBN+580WY0js11S36dfIy1rbLsSCaJLI+HOjzDEGAErchuX3y7XINvCYjPAi3gtIInK8dad6Jat2xWly80z3ptnEF7kjoLLUA+ZtXbA3hxTlcgn6IREwChuWxW3StZMxelTfAjh4/YDVmHqoT+gcwzndb+YWMxZmLA84irfMnppei7rAJm4DADVxQ65f5L2VAyN0ZOiO5pFld4nPQ0ieDU0evKN2jOh/VAxfvl9Fq6qR0qesZHAjhX72XQnLoqQJJ3tguuHbs5NwauyYZM+ZgLxKug/qPzP1RXNUylNUMytdAaX4Os3QjJBIaLbx1KyqT/9+ESoiba8W5b4b6Wem9BcHQavmETgrUwsnOJjw9sN40mLIw4SJtc/RXHWmSpeGXC9w4UcO7FUfFuOJQnajqeFDdKM9a03AYRBMUI9jQHtj4C1S9Hvt3n5OrQI2y0Q1oXjdSfUVTYhDSWzJum9Kbw9/X8zC4nNvtrr8r35w6b8c8ugIPPehJHGudWNUeWcGLKOg4zC2OCyktYOJMGOmxVWWNKRy5zM6/NOye/xRU3sgdFuD+ofqY7NVK4f8cjgNXZSxg/spgCSGgYes8Ttogd5FN0isXjBanGDb2L8wVdhiyF+Ar80XzjkOhFIuw3yXEZaNqeY1BKaExhsu5cEgVDpppfKVVNB315A4bfjSGC9VnssnKDBlC55+xtFPMvFwAW41Cleb8fSfAnbVvkPCdMOsuenMsu/EJOviS5Fo0sFtb5t3cG7NZrQEkz85h9vzEP8lPOtBulEX+iuKThncYebxWGzCyzeMOolcz4uXrOGexg8FWQ+Ad7Os46STIMFhNZjp7FxfCEwQo4aXfTyt0/DdzUf1rsZ+j6HH7uXO1o4h39ELHdfsiiG83tCLlemLDD+kOfP8AiLw9SWBkRVzjQTz5HBG7MWpv2rRqsvG29Ep53O+OjskF+nmOmPmOIRUVxpohANDJgNmRIJNsCEX7SHsfNXPr+b5o0A/X45lpY/hciArMkqD1Fq188ZjjiSEWq7zm83secJPu7W4ftdP4JPxPZXwzDMDdkKxunVIngc6hNUYQ3izEb5sY/H58cREP0JA9esw1Za4DRzfe9VL/441GK4/S+pAu2DigMwd0ugYyqB2G+UQsA7iaMUW06gM2ZCSSqFFD1H16uUINKUwBBnRhklFGbe7pSPqVQKWsXmHHUBvI4YV9Vng1bK9uuy+6XSc7NAhuRwrMftG5/t5zHnFbDfkhgolfKpJl9Pu7T2+0ArdCVwkli5Kn2ksJ2X2S/fQVj82VMupKT6vH1thrRpwWrtARLrxNBOtGRWjSLmO3VT6bcPzuu1kzyzL6ikdM9ZG97BjvkaiIYyoPcgRogt8m2xC5dDUPEG6UcFK2/kMS/GIowEFioyzFw+8582pmOHAwXjGj5hKkNtzc1p6JTU0l4LxN6EiRQXfjWqYEX382Dfqw45wWqFe3/g9zVFnKnXx0Rtc/BhvXFUf/DPn4qXBUZPHnYm2vcUzYDUNHD4wAyS0JwVK9IM7lbE+G7t6GC36om+xj7fH8n63Dndn/SBRNwLXYNeScEgf/ObH8xq+RjZXm/tW/TR4JiLwhTBORCAy558EDfUtKe0xXR8/YQfBtXViHgmAs7JcKPJdc+l53ieutMR9gHzzz3NvH0xnq9AKBC8o5d9uLUpIX+Ql3yNCZax2ZZew/9WLPRwBMzHP2KVg4B6nPpRKbkhYZ+QMubXfjVg0URwbt7XkT8idBzSA1/Qbjxoi6tOFAe4WfvypEcs4hFMCFLKP7S03mET/JVrlmu3t9X/ERenGg4qyTa6jIJxJSTSrL0l6ISFVZoez+sI5WR5KcXUmtY+/5KXE7+FniYFSZm/vh4jEPdvtNdkEzS+JVpq/YUW1cxeJzXFdXBi+MPuCzUVW4bDg4UyE3Hu0oR9D8IrZ2l+XlDVH05TLUiUPjYvSsEm/fxHIRVOCSffOq980TcRzfuiOZ793qFLxrA7Ocvc7T0zP7Jv0VXGeXyMvN4Fr/Y5ZQ+0UY4+aVeVmaRs1ZJH/X8KpEzrH0DzAELDbKjHj6k2QB03TXC5xN5IJFAAmQ4NcL+zUU29oTyG/DYAiGJXY821wLXmCufQ+H2/a8j7Qxcl1tZtKYWMQdCDW5qvoB+8bQlzlGGMYQjvoyVHx7T4JLq5qAF4/bfRvfZzUffi5uhVI7mOewUxeQvqpmA4zziePhkiL7iOIIYkYdKTs3WBU5kuDbEr6CP1xqgGgcUAqDAc6qP2ctiVa2YJA3yIHz2b+KZOrwHmigXSLY1lUhH18LLQFh0i6Rr85ybKme5gqayVrwY3jHk3X9N/JZoZ8h+topS8hh4cGVek/spDtJluL12Nu3dhOnrzboG+h0LvLFt148X/etSf0me//Hplm0JZmYG+jVMBjsI9KpDNJphc0HHtkKt2VOYjtI4xZjmhj67oXDJ78/k7FWe4oCL1RezteX/GSPFPVDvzwemQ1O0r8QqOQXJgy3K57SEf4UuoBJQwFO+BK2UuLD4SwWD7iv2jW/Fif6/YEITNQzaTGFk5m1KnP1DIvduXCbMp5Nih5rDJDYwXPKOAJgDHiZVyM48FILDXx8mG7SYh9aBCZytVa0gdGRXfNO2tNiJwCdbghgLq0e6OimgbpexTaNw04OQmJhiPG+Lo7hmfJEySH9AYgjQ37jzyyyZsgechN8yBxLrO2ZSpml+WLHl95er67XTmg5Hk3laBP1JA/sObiSRxuSx8h9YpwVjGiLm+ipithdPWPZYmK2er8L284ZZe7BYJa+Z4ck2+NrVCRUnJXpMLF3iADpa7i+VPEWjV0JjF68ZrIGUWYtggEQIuciLSrko+U5JIz8HITyQKtk0sis6UumSD69HcRi3Z5xMeXLLsKK8VFGYSRbzB+O+tzbIcfUXxnlmmA8UBLtYD+71c8o0crkFeSevC9T4b6SolMQLMOTKmsBOUTXI7fsrXK1VxkiwbIqxVcWTCtOJVia+tqgddEuMsaKtRcRSCZ5enTWVbf4OZt2I51M3iKGrzjnvpmoxy88dj3jciyIhF4YJG1QHIn6r63QoxjbYMXkRrKsniwJ2+bqx75cwLgixu29nXD80B6M2h0cc/GZqk4CVVARMRVOSwTfSin7vJhyt9SRcM3avyVX7OwaOnIlyj81VZhhAzrf517K8ZufEXHFuGfaJ1/I1ti0CSfFI2yIq0kmVcBU7XxQrbnQWXMDLlfrsgD8qux9bZJ1ZI1iuY66nJRH8oBp9d217hVeFQgcbi9mC6MUpoLyxVD4GaJMTBV3LL0JAdIaz9ZWy7TY3jK2qpGt0UvdcP2YCYAWCUxYDqKSj+fNvf9fj0S/eRkt8yQV6CsfgPvbD2zxoZxhBSrayT55/54lSyVIz8bTUjYSqbz66RfCSMsDrB0wxhZYvTw4J4+q5XlKX9QEBLC/579eI9r0vu7o6kRHJLvb/h5dKzBx07nNBWg4iNQjG8ruJ2mmLfWruOEI3uH3pIDGbmNnBNFR2wp12tEZLcYsWPCSoMv+S6TvM5BLO/0os2q7eXDTfRyiOHnpzxt44JcJnviuFQQUHzvT1ROzRS/QTN19uRZ1vN+v7IGR6EBaqtw+OpZrs52XpAirXZlMiccG58YvZL6IpzLDUmk3/cWv2UMlRB6bMcluvP+hfN1+v+2wWGVpoIwv/y4QBUXyp1Qkw7Y8opY6zmfxigD7hcs1JUR9mqLnlcKxUsp1a08DGJ9HTYvOLkxBqKzIu4yQJ64dq58ZL71mH8d+TNPKP0BIbK+6RDuNbSUC1SDe7Hg0OwQYoJfruT+fK6mMIyaQECktS14AMKaKabyIju/Xh+X04nqC//Oc4s6TPle+NCUA3CYgZgJy6VyiKZ0vSiLBO9kFB2Zw6qSCnPWAlxyiibXg18nfHDkPGP/9XSGeKwR/WRA3I+iMWGZplbiLpU1YolHREjYvEkRIFUFnjm67oVZlf/NeL2Fvu35JQq8j7EnHSj7FlAm/+huxVgUv0B5H6Eu16WzHuN6EMU8c0y2WAN9LFdoSbzZA9akP78DgoSXhZLftR0YU/tohTBzNXT5P3F6UAQy64TQbTBLCdNiRKQoHIjvPWnEBSNxNPdMX3ts0PoCkVPiCV4LR1aKyXdnjvoGJ32DVarzsKd0D7eLEqJ3gTvYrvvPrtTN4bGIdeGa4cvb6HiqkjP5EPItgFuoLBJoRfHaO3aA33CQxB6XuuhH/LEziLbZ2YawhAaAqSzuOITQvHjsWat9wTbza/G+UTqbvmNPt8Uw3DZx+z7eHMOV2OKcnwFkDv0zV5weKa/XgPqVW6BcXSXnP+qydzUqANaquOZRLhh4+oeFVJnIEHET4q11esASeK0TwfBgHP/tKOXND05jTwEqQAwSNBZSSC42InhvLg3UHVhAwHC9qM64Dzs5dcWACC1clzPxCD8dllqTGjLlIG81E2j23CF6M7XgQbEIHgogOytp7ACGmZdZnT7ug/QgifcHhu6+VlGNwC8Ye8cdSp2XIMXO/qQW28nlzUT5NO2z7VayQk4W1WV2criEh93knrryS/wdBl/LeQS1ZCQipp0xH0IQnsIZSt9gRuIaeIMf+KJFj7XfpXtoxntiF8OO0PyA+/bb0xX3Cg6tE5IvRMov8BQ8asB/dyBR56f3JlXrEQHpfvfWmKUoXXIa5a7PwhcF1i9IJBccljoNE6BkKWonXtuX72IxulZyNSMJij1sZQIaxEgpEAb/Nnh8cWOHK/tUXVGIuFASaWuTit1apll8514WCmTlvdHGi5Z/yt+KUaCna4SMULRymPUUpful+K2OzlinEVcni7VjHhmIEnVWje/Ae8LLcxfyujYDv/LTeOOHuIrs6+zRriTggaFCVFjswEOrKEXQORp2dwogZWl5gU29/Ur9USyz7kaSUKqtxDNXFVWemSvDZYni+NEo7hU+wcMB4zJO4rwPPss2O0zdIdbdpef5ehIzSVaOF6/X2uYQFs3mVY0K3x6V2CXTN1+fostWpqw6qeQEHBQlhY7A6XCw3f+8oikYQO+yRDg+1p7yrG/8wETeuKY+xQoaOAG64+BbRRncdbJjGgSgXH5vMmVShxvrKE73gaQ60KIgKT1dQxkfGvDb8j27P4/kOo9Xtwl2jHDcTXP55wSvkcOsRBvRPlQYcvf8mv+lLEBvdO4cd9hQjbPEor6eOZaYr2aQqgUfBifVriRh4IKt44y74Y9IoA288O7jUm30ljbhDzNsvdNclnrzqD7V4K9xuD7DRTcDRsyxiEiK/piOdNLdmD7vU/No1AIprDOPpQutZ2PN0a+LxloE/OsT5vM2hGgzgq1lfy5jNDoy3+DRrr3pUScfHBUUOf+46nYt9IeVbs1RYcd/3oFWO1Nnh4XsIMIYkXF2GjjfYOAnpwr0TIdBACB2w7lg/WawZWhQiGXbSp1mAE9Ppg2XWnNpAnFxv+VRD9qUakXE3SW4CYdA5kf+2r6WrRuc+TMTNjBu0Ds6q/g2UQQnQsbbMtd43wL4iOhazv1GMiHpF3gG3et67uJ/MYPktejd4gROhPQ6huzVPKYm5bAn3T+wxMyqHyc6/hvSZPhYzH93tWyHdBTEh8Gk/uEgsK4OM/3ktmhjKnQTY+ViHCQbhtwvtRRDx3TzvBwaiVRfH8cfCwMxz7hvHRcxb2i8F6C3NEXNFjgoUzz8QhwYyOx8XHKBMbyc3koqaCiPotLid/Ye2zGQmy7gOcWMzz9w+5HwdeFQVvzigLaqhrh82yzoXIFGV/w9bWCrPtsU7sorCWV2roxCB2HmD3QpU8tWQbI0yH1z1hSnXqI8NWcPTwB9JWyi3ovSCEX/kxY6pMRR6H89s1EM9dEV48iBUgINumzprZjPSRoTcZDXIFzivL1woeN2LaiC2GGqV9VzCF6keQ1SXAOdmZssfjDoT6dkTHia4G/1jEmso7OjFu+jqYYN+t9dbTMzfJR8j31CrQRzuDEdY1Cir4aXQQdUWa9IfboKn0aOgZQFlZrg0i6nwgd3WSFWD+3IaSBGdIuo9XxdrUKagqOsnhpfG/CZFd0rsohUvUBTkdnulGwfDXUqP/dpK0wIa7ygiza/k9W11cCzJtB0DE4x2oMqcHFFB8uYjUGuPTK3L7KYKP77V6lkwWkWxG4elWVdXYJUA2au5YUokQYhQ7ScojHMAvpzFEPtlkdccOBH2Tab5/GwTQSOGGHXRdaU9VrBivryZyXNx2ILsC0wXeFp4YAev96Nv51Oc+vm4/Zgepb8Nk7Q1NZbj2Cu4P8SPk0w8ArD8/QbMpX6HfHEDkhEhFX3pgTuBTkP5h4NA4+p2KgcK32XUt2pEvQStQ1x9IThEvxRLFrlltuiyIDGy4j05U4mtcn1S+gIwBXsaqNObj0TdDZcfILi45te4Cp8K9I5XDHLs0GF5IaE5IqdZ2ecGL4IVY+tJuzkF+T/6kQMV3mHkGK1146n0NRMx8uoWFAL+OPiaFgofjpJqRIXcRDgllCN2gXJF+h1lWhmelylqRQDuVaNCY6yOvEETqEZfRSPWXNJQbpTvbTNtv14zIONxKmCP4flUUtjj5MDfAQJ/5nufaxjdamHvPDjSSd4HLbRbbJ7j2jnY4aziNzaiHOI9kdJBjoQP8l3Ie2sRxR5mhLZNDdeIRAKBitj4ycCQ09dJ3hUrIe5eJqeUtbqNXiCyQAZ/VUo6/yBTkL/gyZKEq3bR6sByCGyp/WlBScR0L+oowppSAM6hPD5x0npvk8u/DvH+XelJWfU7bM4t43bvfCrlUAj2+q/BZp4WyeakbiDTBJ+r96+gu8vOx17FwgZTYPEQG69WOgYqkhL+6cnBUHVIrcdEtWF5CQ12wNJUS4cOBml2CG+hC4atHSwRp48zIlgivBE0Oi31gTBD4T68qWufqvGtuJbftrE1xbtcqGFj3/QWX54OTvSdsStuZwbYE87IHYweahrBh+VVv5m4XqbyJwjMxtvzHfjso1xwayQeMWSSgMf89Xc53O1KxQvsxTrc5rNsDkbdRrFORTA5gzoIrhclgetA51JMyoMu4m+2y9sQ10C5fjgGUUG78Jqay9V+CEkKO+EyC4ZY+s0iisFOpD3K4sFASAWKWLmrpDCrdNySR8QJ7F/oVyB3Qu4XWr+h4DOIqXSPLCpzn6bC6Li1+xu6YqbwHD05qyAVwcn6BxXp927Hgi/35DxmyYX0Bng1eZBX7CrlNH5HEJlJylnssLgh7YZXz32ZVcLIL5r9sDnJYTRJlfgyqHoRPwfTXd2ttMItyhGOdk1U822Pic+hKSmXmL2csDRwcBL9O+zbglmNwjYvjwstaAJEp34jatj+WfLkxG+/bIwsocb+jBDuzZ5awkjZgBxE2UgcAgGHZnZ5lfoaooI1T6ZgX9zZtNbUPo+ubqGcWCfirlIoPM6MTgcZV22sb1X8ns7P8dMXNunDyzkiBGNvvBEEaWxkMwQuqzjlxSrQQJmNWeoikldGhW0qM1YdzTdIHZve8rrQql/6o9UnydnS+3julWXR33PE/JDB91a3BO2pVc2/iXrV6Z+fmZk2FlUgIdnWd4S9G2VZosD7Cf7cmJs2Sjiks3sIA0jN7vpYo2p8frVWhQ7jtxluLlSV/zSltmO9AgGl6fV8/uGOigCcRSsYmxMzXfn0D/oMUEd1WaZRXnaGkdSl0ZMzUk5AzTGqF4uN5Dr7or9qU/Wru5ylnvD2tOHV/O/IWqoRGlVDnZjsmvqof/5ZHUrH3iyAvNE0S5Skg9W1XQhg24BoTeyp5tiLcyyuwAkwlUQnjrCBniF1l16Xi72jDNHBza3kcJSpuUrNK3dzMrreZcSH0Np2ifz8YDCdna7ggCfrP4zZKr5w5m3D0WlA+V334HLPvewAs7urFsbe8alu3JGv74Dqv7qnSWXc9In2+XJPZOxCI4DxrbTXOPK/jw0TRhHR/EqwhofBhFhV+obx0RRHUqb660QQ82Liy2RYZoDweVNRtS/J+5I7P1Rv0M+yQm6H4CXOqJtgvoRAj/OF33tkL9TAeStqmeRL2pvgEtVXiQsH/2ezpocg2nDnEBOsCrHUuW6fLQbW4NKjr9GWCKm9ZzHmrXbsMbQZ7VNE+E/Clrz1dYH2Lf4NejG0Z9PQ72Ubgr5vGbXfOWmZO7PKBxu3gqmNlGkCpWYqhocriTNkakj5Yf7Qph3JKG2j27BT+ZF8J2eIMM+dREyAUlTnk/GFu+x5veoM15e0Oyx78nQriXS/ONJFqBTd9qc7plFoeAkapo7V3bJuB8RwJRqKyn7VC+OaqE1dKCGVgV8c20uMNM0kvMfLT7Q4S2PsesH6+07Nly6CKX0Qm70I5KxD6adJeQosILyrUZo9EiQoyuXz97YwRXJERtJ3foYOWL6WKCxmah/S1qHW5RBT3dhgDXE/96TOY7MTz1Iert6b39aQiCSUZtx3QvcHQjHanmlU+OvJ6ry9AFM7new6VA1E6fvCsD+CRa3Uyhgj/8XO6zgM7Bc8ynMMCxyaxXQ4DBcYAX0UglOKPodnDVV3/C+2UrqZ+CTHzcDxEvpwYzJ/C2etZ3IVo19oGFs+FwMIomrKJT3Roo2M6UBRDhVP0hzx9hQST4KDH3M2V8UHVWNNK0OdRC/WFZjjd1o8/5KfO+7tfEL2xNWpaJwMCpeEOGFrj0EjYdi9TuJ8UTUt2cJ92UNvAscDhRMf3HMIo6Pe7yTKyN1/Vjms1oibfR7o4kD/Y4i4fO+CuNkfFajYxv8L89DEHqbBIxtGBfVlrU+Gvel0DfPYwxiWbJvWrZCm/h/BxWlCtd8QO9SwldVOrsUjp4unowrXELusb5bw/OJyR+Xha5dbAcWSUeUE00wUe64EN5GSuyCUC4otzoi97cHQN0n0cGNo8ZHQIVbrm4nK1EHVzujxZV3XhvxfgTEYP/ExNC/DIlOUvw16lnhyUnHROAcj0vFGUBs/5NXL55Q+TEbhIDGdVJrtUKsSHS13aKpWRxZcaiXWNdocBU7CEY5P59s4bzqTYXu78GyoYGiuIJr8Q937vGJ++BazLck6uCGCP5qOnM716s/u7VKIs1pm63Cp+u6i8lG91UD7FwjUU8o6TGcfsY6fj/9zJaC1dLpdCuiPhb9w0e2Ss2IXDlhgHPGg/hhjmSYUPiRmkHoGJnmcsDy1inLzXe1eFV1NO3ScTjiSU5PkDE+avOazkbmZr3LZOiLB2KB8EZn1/t2xwIEVsKMzmyH42Lyehm1lW3tOIJ+N3+aK70c2fM2b42Kt2VSSXRYNh07uXaEiLeFGI10rj9bibVoqBQUEIgXI/QU/ENzgfBxSj3rlqu4CQzXmwyijPQOww1zNrKHs7k85uHP2XeVxCb8i2Pk9zwDiTyIxc7OvdDeBrg6aeE6keGiWm2bWkyLC50RUsapdmV8E8l6B90DqnNtHoS/2yKpQY61UKmQOEE4aujCVt4q6f3Hcvulk6vjWNxyNOiQAOuMFrySgojm0wneZS4x/gNURGXoS5heVe2Np2lOswWyl684LlBehUPWXvUDcEmnmQ1g6Hiyfxwlb92J7MeDZXXKY0qIT9ZX1k2VuXUTHDE0nLLEbBLKxUsPY8poqklA462HHvYsEu6Ms/sD3Ih3HnLgQ/lJViMw7VdxPck5LH4mis60Ni8GXsjBzLB0IZ3brsNMAfWFkyvrEBVatbJGIZxtp3aZ9cHSYWG6YKe4EwhpMxmzuktlvYBPN2znnKbI4cl38NYSFXs3Vwk9QqApq3qC5zezCy0SBc53aJHw+Gz8w7kMqORXHh72sEDqJWZp0kaSlhlhrpHzQEVzU7i1l/nkwKanr/dv67fPmxxxy78Bvxe3WCRQQPcnjdZ0xEo5hajrAiVmfAkHRxVxGEVwjSwBZvmc3um3IfDGp99OeoSr/QCBaIAkLUSbN9bXluqWLuHQJAvM2MVArL3y0WonDRPK54iyRbNw45+Aqw7LRHmsD7MyZNSSgTLf50sTAtOMNEP5jq14EWoT867uHqYErbogDUxeHc89JR5uThiaqHEucme4jXcCn8BfSUzeMxeuvKOl6cdKK2tp19UdEiOYJxvkh/zhn+6MIxv3twDaq4u6U2M633nbuTeE4X/49px8NNEvc2MGonMPy/4sJoLNaIKsWOW/wCYaiyEXei8MQrd95GJsxNUA7CJ9P1lZdHRWCyO9Jdk1NIX79UBkNpEb7vlR929J98HO5iejw6+DyXmxmc2F3dk6WH6raRD1lMy7OLFlkvSVW/jnRsrUFGHOiU0BHXWw/6tQ9hlT4CvQhnQ2YFbYHCxetcVeT5UOYxMtpKAG5de/k+bBLvytu+p9T/qaHf79s4xGbTPTGig6x5XsaBnFNaIODj+8NC4HilGbSIIey6qoU8cVRVgcyNJ1q2NwDwmphyjDmOnK9VXfAxK8wip0oxtrvdoGbNYf/7WOYrQJZBec92gIe/jLG9aVsx2urZ+L3szn4bz3wpbEsOrta3jnJSiDWOLYWSUki/LlOeLPutfr1PFB3b3NRRYoZY5JO/TzzOrfpbf+9H4Qj35+bFZreSPF8OKHk+ItyZlR8zYIekFn0k10kLwZLd50KQte/ySvKU23A7BBW6mZgoe5mXwaOEIvTrcBr/DKNxR1U8Rn5zFxmvhqAOKOyPQGGM/CwLcO6l8GfilwkilxBfpqFNfMUaUK6Q1GiGI5/0r+hCCjN5ohm6sFouYsmdA5dOhgdp19u0GDsqk6B5ao3+N4jxp7jRmiR/DrzwPfNtGndh0kZ4CljsqU6TrnykOOTW1rbzF3GWfo30lolQUm2Wu4gGwN34zhViwcBkUWzCQMcWT4VlplzcvzcLSmkeMYsuN4XCVdgY2U5W9ZUSz7xMaSDR9VkoidCZ3TRQEmOJpQw8B2TVjUKFmVwin26F+cWlxpL/Ds0z6JoZrcAsHFKvbY1jCb3eFtD6YcC7oqAG+/5gteqmFZ38SadcZetQMy9nRBxb7EkjST6LHUAdNdmPbfaxOpaAJQpqvtQKilcYvYG/qP8mMzUMEGEXCvlQutc4EyBmnOO5ChD6Mir6c7pqB70dAJ0iWd4NzRAceGvqyIJvyaRPQDvbPP0r8UxFjkWZSf3kFkZF1emctU7pUWXScWRgdR+wlMgGFAVueBYPQOaDrjppPvKuiTzkmfG8ZTb/PpETEG1cDGYtaTO0llcBfzldcWSK990SES6M1QfXnw2TtPey1kk1fPafEhJHHSjMEvz2wpg4Sr4vHfycUCPGncrx/CQwPyE2J3AxE53q64hH4vGgo3hMzhTOUy9FKZMNFwitUpcOuU6sZUxkq6tyKahDxbGGP/ioE1Ey34T7KOFiWVuPJUaO+TlufxGd76YxwXtnUnLWOONq5GXU2++/Z+33ILPwtnFWpsVugqwPWdJ8ByxjEP0ExJf2L1B3NO9UCOS6BlRYho2bRCJMdBekFzjELdizmCTfjYyn65agKBw9C13IIsXpsWUCf38EMT5h4WUCZiV+UBS2Rp3lInlb9EEDrF55ZfHXO4eai7+0cRmkKmlnSvBGVRtCfi83LBuqoqTuzX024XTVBL7sl0yAzJTbQmM4kuHT8+tYRevjtqIoHhIV/KMzmH8JlJeZabMPlSzNeh2X8PzaZZbYT5JKffax90JYMRdt6ENXIFSiLBpgMTc3cqqPmoCgmbUUFveaFmu5DmQM0SXfLUjLvKoiFbT9GafckiXQOCLZr/cjmj+L/xbCjlqDvd2/pcwmdLnGUjNfSDjSIaZlVQ2pM3aYSZSaNEr8BQO26HCzMVZl5ipUdBTX9DKLuz/CDfvI5fnv/FvtS+8zGUIab67vUgvrKeo80fQ4/5GVhUvIqUJlSy5mpp6fOZUszQ+B4iVfmym3rPg5K6tNG3PWESsE48gSlifFU5+4JEPUaF9S4NlFkFSVEKPPGQUBbBhoi0qtdsK1MI19KP+3+oYuOygvNyH5Vi228djDOmcD4B+hhnLVoK2zYekizfop/Ll1MIfCreJUlBGptdqmRjBxZJ77EK0A7h1ONbysqy+yJvN9vN9vdER/yrMOrf2pXgKi1XbpNkJEqEEhukf/PmMTNTowVMMJQRcRYYXvVdNaX8rIC2ibnyj6qYCrw/IIgXSyByGuP+idpD7q/O2T/flCbYM5dczBqfNmydBtUzGa81WFIkgKimFe7vi+vcnBFu7ScS7SYXV5rclrVmDzdyWD98Bl3XKWhRUwAckGNgfJQECW0uv1OYY3CXDk1DdB5f3MldjulAmy18Sn0yS6+L6W2+utZkc42oegtB9pM+ifZBhoDgfMKN4Rs4Ed+30wWd6wReqcUgff3+qR47cBUpU6jlmBcuSITHZGd1S3tmL/2zvgJwdEd6wpQHOaZFwD7RwHKpZoGbbI0vJ2sWnDBi4CE6up/clJ5WEOE5LHWr68YR285CbjBjIU62JmwkDJHbjXwZeBx49bxMzKT1zEnJKEvElcLzLRU77lSJDTtIhZTiR0NqRXA3YPr1+1SXncso5eVD5kkvTwr7p4z8WYsCx4Fz9iNFQURFt5nOso8pl7jr/Egf/vktGNb7NAt3YOl+2WzZ1HXDqiC9f/QfYS6Ges7CrbLux+WMnpj4RLaiRchoSB+qZiR+O/3MQPn/0qQ9t2CPQLp18mJx3Y09LJf1VMzYXHEM6B5h8RCIa80gc1kztBnCsncbnIjbjcVAUyr8qDJHa9mU2olNfxxyEIcaHStU2vDEemgsP8JyJ2sMSF0ufSm4voz9uIcCojP/DihYZdnoJFJZrPXEGYo4AkEc7OagB39XhM+vXIKADQa6XH9ejevKZXfFCniWdqoPEu8aFdiOww45gIBB0+6XpNsAEcnrscpb7bRUNUPwqQ+wSTo9LJkFwn3swpwM+kxP37TF6dVoWzau31uMgPPbyHvRp0CWX9LUsTMb/xvrOSeqSEGS+55k1D8nFt90o+qvsIIMr2atI10JJGuaET+jQ72RezWP2wMul+pVBep0AtM7kDfSxNgUTrzYGbWC1d0eEmX8giDoygXRSyjh7gXSAhMoxJ5+7tvf+u+U+cOFvGbCpuWoFSaW1QxCHgwQfb6XhlywrBM84jVxlV52RNLIRoCO/h1qK7u73h4WvKFW1oTyg+nxfWUk5i052QQaSV5orUq+T3iO2Z4q9fAv16Dd2aTRtA4KT9ELGjDuY+pDfLdO1Keml/FnBs7xL0Tcf5rfpBQChOyr+HPZo46hX4mOGlbtHL9qaj4jbxbldr06zNVZPnJumCcB6aVyiD7mZnSMC0vlGczfomB9psUGQUdp5iYTEliY8IUDnYKRsJOM2m57mv8+7KlqXuCufrSq6oUMaxOoBpvWbiGZ82E0KJCHizuhP69vv7cUbTvkkQl+nzlw+tqkfaO+Set2p4AerEMjOdyGGxXqKF9tq0JBsi0wYiVBmid15gOVys4Rerww1Bgg3wv+2BlAisPDwXM+hoFiF1a5UYJPR/xGrbiclhxp22u/58kuh75McouBYbKvdlfPQrzISbdJCfCybTD1Deb2wOKM2HA69EyAg6oygTux4SycGj2e947neHpM9kxlg3Qj6ZiDkd5Z/8YgbiWEnDGP+MkAd+fLyQL6z05oQPOYD3IDKy2RnUbDhkmx3hh8XqW+D6e/J1dyvaGyidOANSXl/25AqKPpywcDWqcn/xqB4BZ9I9qrmlDwyEScvKL5R8QCl1HO/lKe/up9n8RoopHZ1BYRaSZ5eZsA5Qr4ApnU5rq4qm94qBV6DgIeu5q3OamKliOslcdS6DlMx9yJqMUwhYVOZEa1Sc7EXsYySZpOUDe8I2wAwKco9FwCiTqr9APr7hbZns5chF5tb6bJt+0jXVae+fDQWjE22dl9iZPC4DPF+d/ZAdoSX91oh2M/RvQsQSeKrINp23kO/kDRi2jpjGO4ds3M6zAyg3eOm6LaFhRbvaMx4SX/bEcAI2tVgh6H8nsa0CukHADCIxl6NcIbrqHS5v8OmRe3eLwZbAA/BjrRwO35qjao63c+pMXnRwbtWzLYXE1T0nRxCewlokwECO164TdtvLrsFe6biIyOLJzCeY+ldv3iRZnuqU1tsUW6hl1jsRqNosXDSIFiwCdGzLJxsXpuhfeT6TB4yXQCjrhLsEblexLD5UC8diYCTG6g3Mghp7PiwO0r4TGxKpUGcNzSz6cljyJ8LApgqRXDrvL8Pbm1/wqoSFCy8x6tKt1hKFggfwJCXMtuYwMtqd/5ziUvR4mSHKBzAWwbuRMEG7ShOP8D9ZMbkDIlq7kBrTQj8hS9LMco0IPqyf9JFgU9dDfVjyxQNdXmwQq7ww4cLW42nxAf2kRv8FHEumtpxgjsrny2o+VPGMXCwwXQ+s+FUjHcq0fz602YXzzGNMyw+XJ/t0eY/Mv5KCzy5Uv1FNqsBfrNuM9kBRwBdQ+1MryAVG3BYCZxU5C2QcQplO9KDCbLMw+mxkh4CS7C0hZKsHA381qZi16kO4dmCD2jl5hAMwHz0OSOsQ8o2aEmc2a9ufvWkQ1zcqcT9pl6yfjjZazzDPw5mWMa35VCsy+wgOpsCcf0v2+ckDPu43Eh951I+sO80E02kyxTNj+3UvfYTMeEW6UxqOedaAM1bVy/OWEY70Y1CXnIIENHbYcgsr/eifTDCjvQqjSu05mG4q3ERoCMv0c29Zn1MczQAbz6XyqsQub+6b5oS7eMcqwB72LwCKTEmeVCT0Bh7PN8A6ruu45IawlOqNC9PTpDYXG3IS0NftHGJ8RlGvHNau7EeO9mPF33apEIDQ9X92mkI2RO8JG0WBf/mZgd7VGuSS6zUysXgv2NQ2tuwrOE/g0FkUTapSCkB47ivmw06HQckhCc/5+H47sxOGQs42gY3bv/0fUt0TbgwZdEiYuOjsf2hSXzlqjklDaKII73Ansxr+b/GDS0GNP8S6rnkB877Il8+2EadVwJNcmCjZ/DTZeT9e5i1X+ubSWlwTsuySno6nyh2DfCONitMzDT+mQsnWOGJh6kYOsmGDJIzzC/RF/i1DdsFeo1VDACilRDpA/jxrcz89Wjm8TwMo7wip6sEgRoNAoLC0qLy7/ZPdGmVQ9d6nN9yaCvDUZuv3X7LGBVrJaE1Rcrn4Ky+zDLll8CgDRvYj0WM64jcDrAM5mtlWbbvYEwLYZeUuSVLez3BTBKVF8huS0pGuuASBy9Ys+7dQXQChCZY6eNX3mZWW6TnBmK6l+y5Pyije+tlUnwpinODvYTlCcqBz8d7F7JTZc5nbXWBTIPV9ei2yrT/gpKWR1N0MfGvQlu01eh7SQAhwRL3wko+/xivLKoQS8um3Z+e5G27BerqdNUWb1EzSN4o1ARFs4L9oyKv84iaMyWTELo6/HiLwjMPFveU4hgAshh3QSNUpaEmcWjpo7FO0FNFGrgmt2/+xSsYPzIyMdnHsYCzNzB+tOLGqQkbp8HIn8HGR3Y0ZQAOPqO1CZr3ddyvVft/6YMrJ44nIwEdSbAxlSaR6unWIqIDldpE4p2Ov2xmTIaLS5z9JK0pDRdbq77W+AN2/RTpy11HWp2YOSXvDQ2xVfKJD5iu6QkbNpSr6YCIw6A3IFALPxVieXaR2v7iA+IgaAouIjPbMEhN+nMrGi1HHL6NgAwH6R/Ejp4DWd4GbiAYoaweBVv0KcFbqv6P0FN6jEWEg3Rif6X8O+PwLIO+kyFOLkhQRWkR6j8Adv2FEqhP15tigGLiytmLCkqXb2NvhQpb3FiPiyr6xeDtpg7xjovbXNPg8rtu6nNUSYJBvUZlmf/H4ScH3BOwF8KXodrYRz9TySLdIGsfFtm4pwQz1ZWMrGnl1mjnK0nCbJeBMkZppq4QBl5uqZTEfTCxJ3O1+Z1ekX1uJtqd0YvfUFi6JPthP/sItvruH7vWH3Z7STQB9mxHVwXIETrRDP91C8tK4rn42ZvC2GjC+X4H/aC6Q8F80GhXUu64E162n/JpRKj6Pt+Fd/Slq8TISAlUPdps/5TRJ8PvVJ+yDD29TZq4N83HdczsOB/YZtZiWvURh/seeWpCcVd0Cw+eD7y8y2pw4bXceKZ5jNzZ4FvA0/fN1lkz4D2XDJI4pv1FWEcVUmlUUfbPUjlE3Wvn0WDlilaSZdqBy6tK1MInTR2OU8oR2hnHeTUu3PxCChMhyPb2dQAElZXF7REr0iGdbRKTTQhQFuKoOVP/aFpen8upLy3ekS2wkVBrALJ83Ey0XgnaTNPRaFsntQ5MrUfKyAYvT9fp2WSdoBArU390YWhiG2GAuJYqrDE6OWtERLnvoqIXxXilUl2oeb3Ry+H7rfw1QYoHBEz08/ZX7EHe52fR/Si5JAN1kSu/ZxGSteBzodR+zOqUgxtRqVF0rbd2jc5kvU5xm9rkagL3ZJL5ykxRnSW2eSVHW139mUnl1EOwptPWNxD0OXeOexCpLLjBCD//KCHvuA9EV/8+reIugmyRkS4QUZ89fYUowVE9Q8K3rccHgKdgBm3VQ7T90xLRhFiR9d+DExCE559DMIZW8BG4jhr7GHqYIdZ7a+cyVmRoRECEBBXJ25SWpNxrDUH2HxNeseK49qs7crqAheLqUYn6mAurKHCrpTvzlw6PSbYEGJP4dp0zIVJsQJnzKXI2/LZSeSwd8sgUQUlgvPC/IIAl8ZzrudpjSPsN2g2egzYt275JUJDwnol4PEfk6hIyCV1BoFM86mMzdknJxRXeQ8lWoEkEbN1uJhQWT81TCpndhRHesYRAMKIyZRQNLBbB//zdAJi24Airj5B43DW6NpMN3hlfxwRbuZDbDu6LZq43pcCarduulX7faKGeNBRe28NjylcDiNBLC3aDAS/Mp4r+J6HxYWQBKyK4QURIdQ/z5MhiqTG1sNbGs1EEjo+eiA/EWpf2XWI8KXNtm4/VIgJUknaGVoHLFwY8nOLEPXlWwYFqobmLGJgl6ysdKXP/xa4QrhuUKazELI9FSrYMHPn/1YEVEWMaiitQedqy/QWst0F/aZ10q2rYjLiJrKYbpvL4jqmYUFIiP5wEAI5uaXU69v+6z5Qz5KS3B0tnVF0DUVCR2LqFbSTF08T+zMsWdTiiZCIG3uXO9+iM4FJlwn9/GHROhv3sR1aOskOS0vQ/wK89pqCLbJwI9fB/YEFCB6eXYKPyDqUxmgwb9zgG9gFPvmXps5pexBhYrrAPeml6Q0tmvyAUQnTRB2Jnvzjnc6xmRIIdtwCSn5UwmAS3WDBa/pj3xSMkYoNfggeHhYI1NYlVKRqucvoBVE7/OKh+EYCj57jqH+qhdyY9Q8c7tUupSryLIeR25x8lJfdQlHGx1sCU3yyBSva28YMAvPgmgynaJ+4qRH+XFSCeAp2lYo6yvS8a67J5IrCw8/XPINgJwHyxzSd5nxOr8hRUK7Js9wTLWie7VkYAeOyIMsn09JxqnwfVklVE61ghhPkwu5jczZwGjm6LhxQEOlr4tHqsFx8GzOD1PKXqske+uzvkQDewBSmdXyq5+cOUL4UzvAWmOaQpFoC+z6WovTZkpHdl/ETBm8ZZ9iDL5deSs+noC9NDO/Hc1aw8c4z2+uXQ+lBx4Q+I5r6bmyaWtLLuLx+qo8/x416QSsZ13Y5u77SgMwkJ7cu9Qtn9lz+FbGXnGjqoJgrh33pXYmm+kNOc4q/4/DKIoNbdjUwYNFYIfmz/FFKE16H9XQN1Ez+QgrKnTcMWuBscGDDtE+XMirUu/ZSOdcT7GMD7ai93t9c8LkrZTbglm0F7xpRalUme8WyuNl8WlaRg+cSMhc/9JmJ2cEJKH6I+8RxSlrTs2mchoYp/5tHgo/24S1nrqVNk9dQXYLJ9XsJXU7AauLbvnggjeriRMjbEe+PyEDVVeY4SN9eQA8TvZRyaIw9dB7B5xjnP8Le4Vxhg3EnH/Os0uYrnZXKLh8J5VASF44wlJnkB6F5gIieBBu4IrfULl+YfHZvE2EGrrZmvjJlZww/wwElFXtloEIJvbfcccgGgsOlBgK4/duHnaYO/85pZwdYwzZB4qcZIF/NNTHXReSoT8FMCCIyslVe8QZJ9FQVVFRE4B8enq7xAbmSZsdDvMlHvK+Y5slPF7GOmlhzC/EiWmkyX23dLy1SR2AfQ3pPR9xe19ecfETlxRg3zqgOikdDRzVszsTgU/CAb99Jbn7c/KHBhYaD2oTmfMrHO9MsdN56Jh0IkiMh+5CPqZpZ2W3Gk4lS5CMo/HQY6Uf3+/QxJl956fJjV4QVDN5pg0n+8IGITdjXApMY+yc6T1LKBpHXLXIKWmQXmOMIU54aArNi2bx6lLSUS5p7tGVAtts6ATtKT6sjRRWMCwZr6kMPHkMNTLFUrvTwLbB4SszjRU7Lfo93WzUAei6VWsf1lDiBUEJwVAZCha1afODLfUBB5QUX+a9aXMnOSXi328jgR8LZt7JGt3q0CKddcqSJcqPt2Xg++R6Pl47xReBdRnrz4EyNCX8ra1GV6BADHDg3fkZ9caeQy2JcANhlcmUy26EipdKlTXA9YxeR2Qs9+ZsWk1X7KiN9hBHDI/eeanqeiR1CJUb71P3SeoxXa4MuuGVH0Xgi5o3g9EG6ugdJKl1NNUJHHLCwJ2oSCdGuROpFI6NrcERIKCDNJe8eH0S9ROCoMKWVnyaExZPYq5bFpidSBiVNHa+OHt9S15YBEpFC2FCzxnL7TYS/1xgXlM04TzPuQXIXRXuYdibA2jA9pv5wXMEhSfnSwcn9RVJE47qvuZVYtl7x9vwgChDLx9s+MGYY/3tQzv7EGZL/X430M09Vl6TQVIp2loBPOFxW0h315+RpdXwZB3hl5c25/bB9IkYidh+a1gmualj393tj6AyY/45hQ3fU+NHdzxjoPOQ/bGAQIbehRW9rfQtyQSn2iAPKzBDAO2P0mjh0bNpnLFOgwUkXZUlQ5i450UlmKHt1u1V/CregC9KlqQv1H0ezwzoeKGjf5rAHyAIcYt9AyDaWhydPp83v70GdTChwr6/QK+3V3uIez5FLLkeMb00OFwrAi0PvdAhme2bqQB0KSuCd0fCJlzRLXnwXOyQiAR+zxttXldGG2A72ye6uEYQb0yInOxi+EDiRCDhs1f5SE+Lz+yoYIvY6BH3oJreoFD40k1HTZbZeRGUE7VkvVbRTnyuKOGZ4h7kp6OkMYynJA8CfriERgNU+0BOmyfIoKfKo6dHZatjjLaUxG7lLtFst5Sc2FN8khi0K0D8xmlmQBZ15nDiuaKzHtyztHuZ+r38WCM86QIBJrPXmQ8aPUdMDy7EQKc+oHaKTczNGvd6//foBiCWdxnaSars5QQR2F48QmLU12zYRQDjqX24jNFlWpNScU5dbcq7ukzvoi+n/Ej7B6XRc31AjDiuU+ihIL945lruyHOWIINIaPUorNgd6e+G/UDz4xR0qZWua2F818HqdGOeEmT5FuASwmbMEwriDqD0HO3wwg/axgwLcGErimv7NMIkGJ7M6k0gREl8PzP3x+OjJkK9cjTRYNdE67L0JXR30m4nfGNRaECO4JF1M9p/R0SkVUwmeosDcngCSNsJnWhI3NK1OAafapj2TvWefmZSh7iUhX1wm1nCKqAMbAxgWUVoFKMbKZGsS8nUKz2044ZvLlkUyjORHy8cnequUrTZ2MaFvMwDfEQPY/cbzoPUEpds5LAeRA/01M6/+Tyhz6lpTIFr8zaA7LUWeVLoMT5TIv40SuZS5fULHNtf/DcgJKsCA1P/fegOxnRXMfUygT1qH9OFFZHz6jjV+RpBkMkg2YR3o2YJw2rPr5Gydg7lkzP2RIDIuLotzLybK5JORbA/mWN201XdEcGB3UBLHpL+Guz3ABxf/RfnQiktFnmUeBnG+UF40iByDwUoqkB5TNvSC13n2Eg9EUSeNQWoCruz5xn7WbhZo6oVk7nMrTNKTeQHQfUhcev3rDxRVQThLDBWc1aRMy4QpBWqpEKN2OR3kSLjfF2Umfjp+tTSC+4afSh6ElrzfvV7lKDLAmZ6AuThsQ/P/ojWQnNYJHX5JfrCUjMkliyfJIPkmLYYvG7CzNctSsxegrC+nHJGlyWX5dY15qEaEOTFGEUbnkRUhDoUeQgZ/8jCq7QWSqpTkggnvlaOU+eqwjfLg+ASf0aXNG3Lhisv5KebwooiQVpKhQKNVuo+f5kNnSIduQwAyyTrUC9QBuJz/jd0r7lGAw7fUAvVV6Cr+wZRzUva646ugMTNLk6+sXGnsQMz6FBRW4NLPR+ovPx6zvdVxhyYdK59pHlN55VrDMVERao8IopaJfCJvIeelj1mGt/sl3pXK8egvmn6C8M90QzbafUkVWjVH4OU5MWSDQH/KzxV5eD6lBMayL9q7XqYuTYaeffbWvpxUsd6KE5EMtOdaDrZWNp140b2TqoFo8zOqsQ6BGi+0CZUtVZ97USX5yu+QlEVn6h7F3tQYxnakspwTXd1M8o+sg9tZnx1wqFcLkuANdjWtciP7AMTdgkAxkdOOcAXeyRc6+QdK2eVn/mPDnu2ukKCpXKK9D5Pd+bmTj9574fyZfnvh0l8uvn7i/4gerPGAKRbRyf/yrKwk5UkOI6WmXz/qscPo/Zy/icy9YeEmTiZ9XzsSHbTbfo3WzCTWpmF5H4iGw5UNqwPxfCfsUTGN35CVwsePgFyt84OB1/23JntdgfWt6MKINbcSpJyeQqlZvsc8zSri/+8uw6qgOqP98o7A5S0E7ja1mILGF6pgOvvoxNQJDLBVN0h5urFKkzlavD6cU+7uAkrxe/Fe/uRdMZtaBPM+C6l9eIVd0abhTi9b++uNMpeXNerRmytXwrMTRbYetFCJ8Kl4xmZjZ+ahxK4s2Ao8LGUufi7nV1UxRnPXtchLmeYJHbNCAk59Ae4uscnUkoUg4zHQKkZ6odVZwavmh/kAlPRJi089OvrITorw0cNiN0jyHsfbG/cyPBc5nwp9GMh9MIwQ7rCJnyrv5VNZXDmiHjs2J3Q2ZwhIvzV65dX28ogFWGQkFSq6qYtlUOtXk06LW34IQUz+kodKLdaTp2X58JtEKh/ZTkgjm4I6XVtXXheGyIRLxHwWIwP82rgFalXWHCT/Ii3cEBLaGOaaJqXphcOmDDhcbt13X5jduwG7Y7pdr/gV7TunO78tGGicjeKhNfkFbcoudeQMRAc5ZcsUC7zIQ05LGVRNi5ZL2EK23AmNhiNzI5utk/vfz0z82UGNLkt6xiU1LcoDRI7EXrx4Z59TZr1InhGldYgay54uTbLmPmc9QvD64YM+dNc4GICQMTWDKVtXjXjXMxFQmvgqy7LUvtfHVxe9eO4tOuPZIw0iYfPJNrQMaLu0M0T6cKvJDtTUSymXg4Qdv84E0VLTrLtXnyNVWhQnKs7dTQ+g7z7vN7+r82jGCD4fAL3Ji/m+4mQ4oTNe+uVREAKnWI9PL55CDJuTBW/CwosBPgZ6LXUUHHjqn7mlDAdg9dG2E6F+UWVrdzFEefXHRXH8N8+HbdbC56tumNY455KjU9hhQLGjLdYbeSi0F6VQAkm3k29z5ajlp3MRfg4kpfY5ZArKiuQqshDZE7JNGrRi1ihaGrssbbLr+sOjScUPOj/wOu+IZFZOK1EXo5Olex7xPpk8fn5O/foeson0pGG6VbnS91ldP4TvqXTDtQkjtH7tSw/WNWFBoBk06D2npmeFuM8AqdnYluaY+BBsjfBkASp5hRqG6ufqazmuVqwJCT+4MXJHK9mVu1c/pKoLB/M7/349ZUqLUa60CtkoOryORBMb3HoMZgOUiXv8daVM3nfnjL25IX4ODOWNsjTNwqWV9fBHnSKS4z5yxM1hwGyRmGXr7JpPhadHaMB+3FibXlHIhLEqzNcQIE1h49vqAUWm9mVev+WlW8qFsOZ/T2QbB86Y9KPcbJQOB28F9i83C1xMau+X9BD9cUs7V2XIZ3/Y81x5YakYi0jVWb7p65QR8AgkYOJ6iE8/11jr0xjsqKfEmgVD+a4mbsOOqkueTaz29ovEHAG88KqtpvkUFRRK41e1obqgiixMWJ9ouRqrW3yOXGekvBZAph918NEHqNTSd/6l9f4vXF5sMkrrhp8x8Ok51NPSVBdOmk28HlGLFPXPUZRa/WsG1cyP220wenpVFb9UbCUU1OiH3KMB6RnKZNnH4AVxO5lwzjU7+qGup11HGC+ehp2IlSJmtHWNAVl2StbzlGvYobDeKQZNrfZTHHELdHkT449SpOxPPCemy3xTaiOpyGFGpxbtIV4cjC0SjHdxKYMsfLu85eXviEQm10H/txL1tZLUeBlVqbnSyNHkryhWJIfxeCjw6+BcEDaJXYfIWXIj4sDF/S3OxvPK7N3+Nf/IGHKiKpx1qSgztS0YqsAAHPqnfKPEYMbh1v5gqEZY38r5+S5h/jLQyVMB/3yhhdqt8ckaR86vg/eBqqOCZq6aRW9PAN8K5F5mIWUqTEy96jkqQiDGAMhdbIOIi49pXIGYAof+4n7ELjtX3yol9UTCenELkr07++dkiIFs1BfJV9AjDZu+8UOtCdo/xekwZ2LBlqIOQZ5acQUDJG8uDfU+JgmqCzmE6Llr4XP1GOxigxvC/nd991Q+vxRiTo4wR+4mYU5ZGPXyp6mt643znvYonZ76221FfKYtK3z4vhgfSv82wLEsucDa+siY67ldEbxXpsaNG9Nf0XEjXimm1WHgRa4wEzTxOTiHZ9MVhVa6WKz5KiB6oQ+L3Fxm4/3azmnXltB9EEMntXWhz1mERHyr5AZXW3K9PAzdrwCrT5pyr81bKEfgueWHTmJCJjvYHLFZmDzNoVxOsZ0COFTQJEr+YFYEFDeOvf4LnDd7O+m+0zeV+rzBXIQOC24JYUNbXiUVUP+Jz0wvQwHDMJ1rlFcTIwkrO7YLJw2w9R/f2+77ku9cFx5g+Pkp45tbo/KqekH89dsNM8MaukJFemzUqknXUznLJgJvHN+NhviKgVGglDl8iMIx38GfYUqsQ9V/tmKcXw7HcqTx9Q1D4eJw/taTTup+cWAZhNaSRRGlGlyi/GRrajPVlNDGODerTTucUu/lk8DQbdHRdj5knvkC7cS9u42KjQokKd8eS85Y2ZEuB+T1G9uOMH+IVKafEhlLxnO2nx7se8MqfiTP0ajzv99HqLOoQfD1z1HFxbPY8fsXFu3LenKc87g6AGG7Ffq6P6UwHIDZKs0tkwD9+nSmXmcxbH9bM86BvWKgcFze24FM2OWRWA1R04NIg6X8kWXHQvXMSTHXAckb8Eb2b9mm5A7R1PPcBIUct9PFSu4eDdDSCkSQF+4jDEW5nh6WzRceS4frit8hIg8IR0SqW8cl8xFAVsiciPZN8c2zDMw1Hth01Xg56ntcwHzemXl60PXbDXcugJNVA+nxvONUsgaDxKUmwdnK2IsSPnFRNLrCzkMK/pQzKefD98UKwaCS/xHZDOM9spnzxf34rtvvUgxPfbxx5h6+cjzPF4YBGdKrWUKqcSiIZOlVAxFeZxwKWq7u/kSMG9cwYRTw/T0QX9cEkKNtWZmHqev8+ZqoiePtORDXN1UNErd71VasEjr9xBFMnIj8G0jQpHEYe/HESh5UJOAWxVpbMCgyIJET+3zQZiFnUvkqLR7/0N7xH/rLI0tt1VkOZYLJeZX+6A1p6clCB1ArreH+AWb95pYhsRC7sk72GkBwJMB8JuIjgY3b+mUe1pLAvKczf8a7uGylsuqHJ4C6YwEEKCdgYOuAEeZs/8NpQKzZ/9Kw/0nNeGqwrol5am3XEqBue4gw2DRzgGLn4RINmzH7Vgp3kI9XGgdbrnL62fCfu2O1fZaf2eXlnypk6Gm6r6dn49Hj1NAcliuSXZ3QzYCT0uuGZ1XDlqQYHyWENwoUV41zYoBK0Y0OZOrKaJiSYrOVNQXqazP1bAHmFrnKftwKqoogYtuMziwPdaz4ER60PVWSR6irvCiiWdqIjWBSiPZQ/jnuz7ma/pq8iN+bmeMwKU/O73VJu3jpWTSt/ZrAqMqGL6yf4nmQoEVobSNBhXbySzuGOjYMdyHB4uHHlYZqAdHU8M8BJv7s5d14zK5+MC5KzlmcSKHrI+DPrr935TGRZjoLKBnXqvgb/XnryDLas2/zxr9QPwjy3/b+VYKXeVu3/GONWts2hdUDhaLKKwJPfU7XQfolqN99cXXxY16VePRaYbEeWiOOEBpcpTbDgkuqKwIRAbQJ/WN6pT1K7rH3QEEqU0OvAzeIsj3kw5fkJ4m1N4xFeGr+1qDhXITxHnxNFck3QhAvYjvN6b7rEqUF7N6vi6OIq3PSqYBydc/qrYXIPnANp1St8JCDrVvDjbazQVoLjPAYWauGoI4SHo4Wiz/HLJ+zcyPNm/KMciDPsbwAOYpBEjYc4wYMP1Uo5WrtsObC4x2js3lGIJ2UfyXou5cDODUB1Y45tTW34PLWQKx3rtb09FCHmaxO7y0x4RAJNgzbd4C05AI588usIx5cRpUszyhBtIFLaA+B2Q4gMJHXcUl1bDSig2xolmUwk/qkldkUKjKEnj5QtHr9R0/CSfCRGKt/eWjIZwaDcX/DG7TYmXMPyE9PTiwdUc39I2n54oayWDyqUCfTcOnA9xT7YobNHnGGaw39m1vm0+HAAMGt3MB7Z31ycc9LxG7wxH+AmSPshMbmdhg++4LgIbZgYXclfWNHnQ9x11F0buLWHe9NIFyaMkNCTxFGHAFrVdr5hfUosevzDU/i8GQQRmwpwnFJYaFQVNvd1UHlEG8bQkObP3BUZGjacsIo2k0lzLCdsbAYqiiQoHGbK4u61ZTnfCHlj5jbJBQ8kBT8WPWhytdtY9sJY6ODdJYZLdAu56T6lwnnVFaiPDzb53cLKbC5nBb5CIqMwSUbqg6Vj9mIA0qTCE0FH+K01UBnBOpfWIFEBDbGKGVeJvXvEEOaz632VPemnzCoj7CBsG3qmzZskNENVxnvLC05QKdnXNWIYyr+KX9x2PiCVtPS9He4Ss4sfZ5tciaYbcv+MZ6ElUbP875As72zcq4kanFQorLI9/MVyOpcS+o5ItVOpkHX/o5qPy2ytorYzjmzpnuEvNa/F6t+gt9OwZ8m8K2LLM0hkgYb+3W/NNCu7cJffMINmLjmRnU6xhnZMXZBYMg8TGLaafF9zWiykDGCmb/1Nk9DMCxQsXO8IBx4isLY7MGMxB05RF0E599o9H6tl85qIOQq1OAnNhYUqQgw77FRkGqPyVCAmBoW1wB4BZF9lD8qz+RUFLEU5wPFQqx2H/63DOR33aBvF+GyiGyVHtReiQu6M6JuCaZFOSQILAIb9OfevKMxdIAL3wirpiHhSGPAl5dCqpiU0skT7XBJDHXI2a9SwZoU8v4DMKhjfuH47dMXqZcFwDzxA8/wiGRP3qyj+kB/+DWVEXfqZzYeEiG1KgEDeeVflAkL7JeP123Yc/1L+apKrgAVRoU06p7zzw7brpjAfb+TmDzk6WHsnn6iZWp+8mDr74FSApO2AlPep7uKmZ+k8tAXjW3gLZU0S9suXfXyl58mTh0dKrqkFVKzHrtA6QWhiOToobLesy0OlGDHU/U3POJ7IvbGjUXH+wv7n81uYS7xRg4QKwq9fbvQ7zrXwU0YhI+zJcR0s8uRrc9USmIWGAiZNrpwVPug9verZhokgknJ4frWlLRR+1LgY35UW9HkckTgChMiWCOuc7OAgIvYlZJdU2nU0kRTQriKatZNAf0gexgZ/lNOOLgWR9eF7iZFJBaicN8kMIYjVmwzfVDzRHAJ59JL60wsbKfSrp3AmxK3wBPgDYIgIkIAk/8P8h12mVLfPtArcQJ8J6GBqKLhvgafjQtIlj/s4qNXyVC7utNmqGj6duQ7Xg0ovDwQCYr6c+rruyvxf+KvePCAipKC0UJKmTljx3qgMPYbF9hlmps73pnOIOaOTDjiE0YlSxurF7cLKL4O6/HasRtU9t5wByFXUdo5fsu9QIshafXGSv7gECPWjb1FrIwx4kR1mPsseo1HRp0TETfME18pndZKfEOK+izjWaJ5ai9EjMRd0p6zrTjjC4nIKPuadsF2l67+XuVspB0/1ewuejB32/Qxb+9J/f3++huU+IpaTE3/JrXcpIzVyXAgCDm3Ztt1DtInzwKeM3hJBEw1S1IxhpMLWCSxhXNbvAdB8PXo1z5cOspoYa3ymqXx5ozccaqoKX98dirwqZXNZzDROdWb0uearXnRrGvSViUXo88gbOpbnnEJd/57Wyz6YjgtJHCdJ6NmpaQe0A+pJDPpUr4mX3oq5G1N0FgDrsn4zTUmLPPFiH0rl6IjrMI5/SIGLEldiKsSGyFrHUn7DV5lPK0hChI8Ji9QOLV0/siQXdHJlHEQvTw3zeE4zGtZPhczHGP6yOmLU0Dw9fHt1eoxZsZZVceSUKo/VVHOWvKnSF6WYZJ0Ccf1mAkB2XAAbGuYGF2hvuHAfVg+4akcAf8Mc4bZNu0CBFYtrxnv9xHmBxfayv52m+B4q9kIOsCsj/eEKNIj1Oi54wXkTAoCTQ0IffT+VtJyrcjiLSh5uS3n3NFZK4MZf74+6p4uyb9aQCgV4/muCiklaxM0iDiXKX16lBeuYhQ5d4+Ktz9GobwetALfuleYHN+bDoboxeGemBBX/MuD1yuxS2T4iSoHS+koPLL30R/gorpsYwj9dKwDAalg8X55yPSrDSW0ME6J0u/Hg830Upf7VwD5iTT6zkWExIZo11l8iHjwdHTAK3Ehm3/2BTTZQigZJXbdlmDLjiOUzcc1nXImeA1mYhQRu5nq5/9e4htoDoPQA/sETkA18scIm4NM/xjBLKkl5tMv8TEo5rYzy03WELOhLrJzhYrO8ux9c0gYMQGXd60VZjXGRwU+MMShznnOrul2q8TZi7HEw1MSzi2Hdj0vJFCUW73lcLtVwhCzg74j1O/jNbojIDFJTJzIGYCnlYMCIj0SOj90a/FFReP01E67kbniXY7XNECQ2wHxuVsI6uGukFAtwjdv5qQ7LfhGZ60471QURGh7ERflsUt1OQyPareqsGyBNIMyrOojJVTZiXvuSYqGvEwmHeAYtcH8wQ1+tdLRWUGhShZoWc46qPMwT0d+pJsq6OaZqlwqJXmwriuceYp9G9QdlHS2Uvplh+K6M951thEyKCRkyPRR3XDf4hQ33c3fK510hPYSkbwWHs4Q1vHdYanRDjLfehk7Tm3x7v7jXZbx4fnU/VZCqyMTOLOLPdrYAwL6jmBiJ0nf4aO06Vkf9IT33DPmnMQX5av5f4jvcHe16czbltkzrpvRMN++jhlbMiW+AWq0oLJ+9p/D7dKrh96bDSmRz0n5vWOqkPSZ0hhOXzMNel3DhreYYX4ktjovN6XgINB5qnTMp6LQrgWiHs8N6W+Er80tXhYo3HD7vmC46IQI7KqfNKkGE71LGpFRyHOskajw1/p9o/ITXhh9dAtXe603utoFebgpU6ewA/g5mjSRrmjI3uWzq8ct8lQGSbhajtC5TMoMIHfwfimemHhGD/BZ7iJXpsV9igNmkK3RVzxSlAtX4A0/qsNnu9ryCp+NRPYM3E8jnO9+JI83AkVxkHbcSkHQ66+lJgh9I+nBRrPu0kYRzs07bATGxWBLmfrlyDPC0cnoeaO19v1300W9vn0lzwqW606h01KaAsiG6+D6B5Zem6Hc+8egfoYEFJaEtHHybzDe/6svOOk9hlg5DwT6beCuZf2quMw8RKVnm4iLl0difBKCdo3GZ8LTDSr32Z7ejl62nnUsxHopbPxsGHgMBWuFRu9m/Q1kgf4e/YCO8TGF2hk0+1zyhlDw5sw/I3ky5ksxgsT42vxDxPtLQDdPsRvUZzc8xkglZuAa1NwliBwmq80DekpZQ99P6+1/sAPohYXochCPuGQHi4cHVxY6+sIm2dE9aFr5eH8vD1n1Jx9urKQLHtlD7P8E304J+JkDd9DPcxQPhD2l+qWOmK/V6fnE6AlFeHmYyUz0bAR04R2GRuShmpdxgPp/UXgSN8ngVRFPtiXqyp5MvsBOXer9gjDsGeSnVUakgZ4R6EX8B/wN99/xnvUbbBHZIW3t1XQuKGFXq3YeOLOhEI/xU7uzSwZuFodDCfBqO9ApJI6e2fQNUNpedpYs2QQ11a1RUtv9DiGgGYVImPD6BWJ+z+rAMXH5Xlgg+2v1AfQkqGGy/YW7SZZojWeV7hbXizvR0GBNMCsbXoPBROSuAn8cyv1fyZnQSo0ku8cS4SPzhIjcUQIBuHJxxofjFOp6eyKGwVWi1nyfzcqS6VObEvKSXntNfSb/H5nNlM+MQDr9J4wkYzlzBprdC+6cyAFxXIR9ov0exBby7/IRTAzXL9p3/Ewgjgf1tVe//5AM3EHAawR3itciVBfeJN+qErXd0z4RJM3L9IU6odfiOchZtmfMQpoj6iU/Sx7ilZOwKbg8H6EJ8ttGxojE1GzEHTq/b2FQZ86u5jT9kiNn+4rSPJzxRKs1igxktuDvJ93bI4fohx326Kw+qNUR/zFG4cZK1Sf8miR27WOV7Gc+NkInqFl2ac2M/dvEQV+xdBlVX1+umD44zv17BDC42+jVPqqyqPyrmyamhbjSkTdSEqkl54FvLiELeyliwRqkE5gzpbWVEJZG8adN15NxjV5CuOgki6ltkV32+5yRFUq2sOU++N+HgBiIDXPwlEPa/7f5klDHiTr17Yz8QKW/+SFdYZD5Aq0kx6VTDjH9NqMc+DsBOONnk8l3H1ySs94T20uk4In3vSHv7rZ/pmhpayua+I2xuwcuhVljBAoAmOdP/scmd8OWzYen3va1ZLESThLi9skMtoOEquU0LmIowW/n9lPC2RVXfBdpr33n2wTD+/d1guhbZRCBBjEcUFqFEluDQX5J3z1zzX3o+0E3vz1ApYI78b8nDyUg/y++sBemUa9n7URRThUq+2aq2wJ0dmGHCA7dTAVTL/nq+d0Uhu2TkOHpkC7zEFntBVxaXocIS41hasEOE2XvvzRjbhMLXlL+1rsJCcU5Xeh9MIH6TGwv7McxIW6qe+tQEGeEOzW+19a0v32oZDcRGyyP0Cx55myoD/mx3WsjRRAz+xPjJfquHUvjHYUw9FakYiFU22x+PhJ2zVIL1HBjr/PicrUmOVkxPZ9uQVQt6wqDVUkWSeGpCSWmslaaPGihWf+F1TaGoIx6kCxRoEvb3gZkn6DQ0kNiC12Nk84GS6rTK2VzHK8Mz9Ea8fmDpvXhMd9lLiBqOB0IrVRn/LI9bNqFFbCr37hks1mcIdGVgTPaJVOQ1MGMh2d2iKWoLWFc7CTBDuXFMpsNJHslIZ/PjfrZ6vXEbRSnCtzeXIlOqJvWuePKKvNt3iMhLUu1g90/lUQc10MIAhqSKfB4ObH7mY/E/cOL5Hgpr3rSi9UEVKY7RzXsGB3R5wyDoFmNTH8S0+6ItxXZDsAPvwyqw+ExZxENLg60RlNTCS3XWaa2urvffUaUL+m2qo/rbvbZ02ieJEHdMC1aid+QG6sZOsvwnQ/lFOHdMyBY8xcqxh+9gn7jON3HN1yOZID8YUjcD9/iUQMcJzPBZc8NAI1V9guhiYtMMv42BJ/j5eX58tRpxi/wGPGiFlJC2OpL/c7LIhVLNopFDIAnyHIrhXd/IcTq4qYMIs4305qO0/iEHN89/LG9kxI97ODHiphNtbJCq++wkhf16JsI8Vj4eyWQXPm5WVNmZ1rgK9WbHx4i6VuXW37utTEWdjYgbxjqfVBcOvv+U6ZV6cgJvumfOf1iTB5UPSscUbWOHsWWJBmucFSC9zQyTQ83J1B2PVT4ML3K8r2rsvOuEvfDD4V24i6CGq2EwMxbohF8guud/V3k/1myo6bx9W9zkJBjv6OHW/dX6UhxYp2F4ulJXXo3joacFBf9ajWkIP3ilqVtAQtEPsGQJJ9Tz63SK2Vs7GrxtpvMUGaUmRtA+pkCnE2gYV1+EU1Lnvg7Fu87MMCBaFpKUi24RTK88l5pU+r2OCRZoqpCA9WeJyBD99GimQt6RTemR7zrSVPxgdygKegxTJfJIWIHGq8Yakctod1iqJyMvL89q5Rbe44ETPO6WXUBkjPodAGvjTVUt5zjYXpUw8DhEO5Ix3K4Ph76kgwFDZunLcCml6Gq+sz/Hl7ZCblX3A7bQ8rZPw6rzWa6Ssg1qhAB+dhxTcjrRe38aWIRJo9HKCD7vQ65fT37/lSAKIT4NoYJaSwX7NwaLLbRj0hnsGQjQPyyqwxTHRut59q7yIj2Wrl3tKZyP1vaf2mjQEf/2F9fSXPpJj9+bkba+a+OyfOMo3I+aYMpbfblo1RJ1tlX7VEQzxaXA4Do1MMlQDErmPz8p+tMIgki2X5wPvidOGyrxSqM5UPKQhWId7DJ0klwqwVqBnsd02ZZFPp45hqfv826fQsA+9x4gKtIfTiOJN/JSffi7ntPhAi+pn9EVkB0CTAUFaEA6tMkJmBRmXAFM7V8OlGecHiGmpDKa79FtO5qEbw6WnA13wcsuYii90XUIeSaGdFIwpjtCa9oLKaVJ8jLJiFva5nrxvkadSFcIpoqST8ReKhSuT+fVoxR3nPzMLq9wFeJR/606s8Z6EfBJsyi7GzFK+g3UzTHuFTKI22llxQ8g+iAMjokRNtaOfdSg3PQsW8kF6RtRofdgTJ9BTAd4jTNU3pDrwnU9+BMgyJSk8o9VsoSZlA9kDumfU1VAQ6cc9r5b82ZaNq9Gk0jxmitJoHTzARU2sG99Alc1TZw0BjGNJ3z5ht8lPcM8PhIzGtRTgruaR4g7Mm3Jg2lPJzNV34ldT/vM7G7e4qC702JjELRsQCQapvwW/O2sn3pnz99Q7rHaz/9TDu9IQHVUGpTewQOHrUQ5s1tP4DJ7Q72x8TXQmpC5apqvwp1jKYAWl4ZPF07rlAxhM7zu2VULHGx5LVAvWG5l8YFqRWtkQF5DAlW/C4vjjA/HCMYmqXVRNgVO5ZL8uQXyIuq1R9ZLwBAEejnn1KTSlbon6XFY3TcVONSx7VP6H+HWVNSM3Tyak8HvtbquBDdBm/qpD+Twd4zAJHNEW7GQVBXv2Qm944PJ47T+I1UnWw9gf0BzqDx79bnbghrR8jiLzalJnK7yFkj797qsD7N0TIcxpdAOGnDdWkY0N5mP9oFWjyIYb/UFm9B3hfyey9gpH1jjxIin/YUdtkTHkuzFuUDOlnBGl+8B+x+YB+Grv7aXHJqP6sL3okaUSq6pOy09fXkGmmhjFFGIZJMBka5xdpYfl1dzDt9/14w2WC9rcmxcw7zr6pHiz2D6m2v0tBg2WvYyaZUhOd1/kr7t/NVfRhHu2m3BQnPio7E3sZmP+bw1xfyVAiDTHgrZZ00uPOoHGjT0PpbpqDChCcjEdNR/DEbc2d645e86O2TM1wF6Dg4LCYH8G85k88jev21iFQDzEbLLrGWWrNAe1aGLKNejDIVWzbyf8/WH/z7rgaZDtQBwaJv74MHmdyX23sXyB6U5eGetDrDbFrdIijp1NO0aDGSOlZqg+HHvS2+tKv/lNNpqk04LLivsMWpAaHnuGZhOjSLxoI0C75bEjkHP7J/jOLxrXmdkTp68XkOK/8RxblZxcox5ZMMj/6N0UdCDxkoZLi5WZlSsdTiedreY4ZNVT+pIWS7Du19Vkv0rreR1qMl9YHeGwORtGvPKXtt5rvTnZUQenM94NytufBYE21PfgyEWBx4mtfGz3qBWH3CTCOjgZIVXESXqY4fp7FlWV/TzVUG+1JTYIC82TrH3ziDywILyamCfJnHQcfr1dEV/1aZrjSGpUrfQrb3H9syHg3jyzBIwVah8UHOl4ULzUAjizkvwxywqxN6UJdHVP7VE2eniv4tHiWjgHLNJfj7guc4Rtk1TGRarHuCshDdSIyXevCgd68pmWv59XMPWUH+lFowLLGKJ0siHriJOWyMDdVCg2dec+X8cd7o4lKm9ZPxUjhZDk1eftgoK/2Iz74NrNsfRpeP3H+UYulPfjsdu0yJuLMEEuOo3ROmfSJOGSYRjFa51M/4lvI6YmuFoTrmGG4kfPnntMZSfM0rg0KhAXaXSRoHqf412tpkbfY4ZYdlxDzUdwuC70EkVyGswQpW1U5dV/66t0RB+2ca8fcQ2ph+KvcHvwuxUl2MlSOvvlZ86tj8UBu9qPKUcSvi+Pvzd71WxHjqMDDBGfKPR7It3A/dY7TLwV6SQmQmPzx9CZG0Fxn6UL7+kOMK5C2rstzd19C+tD6jCUpyyrSY6nAxIsI3z+mJjbDXXRLh3rj5sgr0P8rzhAhDmpMuQEpjqre/LwtxNlmq5f7WWwvuCU5qjeaaOMRHYO7/p+LV2+wKXNg7NGGjk77+AO1afFUA3R/r401xCsXBlgIbah374nykagLVvWV1iNphEjmHSDZxqEomUwMwJzvzJTc1lvjIhFpiTk+fITE8UUYoSo3YjGj6w3L9YCF00SLDdWgAdBMErlq68zdbXdjhDpI42ZbezG6O4bPgPXltBikdkdUK8srPVdffaK8oy9R1piNdfWqgmZDeQyY+osztlASjDG2PKD50QUHlvJjGTN/NGhfYyi1AR1WQmEsHBdPlh8AS0PlLDhl7XdyGqGN/heixqPfGYVO+vz8UJc03tGL99Mf01+XIwwJOhVljZikKHLYsx94/9WJgKE0zoPvN9VBTiO3lwglzOt26rMSBTFqz80YCcC//2qnfsrnWz2nyRGll+6huCSeZ4gqjFXq+O5YgBZYOv5ARFq9nlMptgOfCQdpPJw+/O7AWLtmDc3Cx6+WnJS7xZwyJWlbtlJbg2pUwu298XNTQ+kfUUPCbS7let+QliNwySkQ7QddNGQ0Bjut3pwbXhGCZp4LZB4I7snTVQ3+fgVtSF4N1SFR8FHTVqrG7kdh0rqL4on3hAwAPMZMg71iu1WfBximSfwp0/HY0rxAIe1Ep0taNiR/mqY+vVUM4uSCHK7vwWRXLZ8ugjpMyDzq2gHe6VTLBcVkPxe6RXmtow4beg6xGszR6NqE4vuVNMOYwk7zok3qsQkKCoAb5IdMr0RYp6P6ouxD3Fzl0kC8+3cxEXeoosqOuLeG42v6uyGmPjmQaPtUSsqUe9OBPdOGG5FmJ9ddFKLPU2cO7+JagZy4boFFWPuMis3QYoICZG1t+w6FygEy1eRoHsH7+5paazNBv4p4ojGiqP/jyBg690A/EGRLjjrVpPr6kGxU3WfZKrsHNdk2VAIvzkRV5EK19WyEY2Xk7ixePBA5qiOaGIwB3IqCX2F+UmRwGpK3U7HWMf+uK4X3moVLg91T8t9ZcxWcRiiXbvdYllRoNbXy6I8wzcaEJ5Uy8yDRSvGQap77+1KAwxC8/fzsPpySR1V8I+PFYjAXE1ju4BsBFz7Jc5gRwc+mqfTnNbW2iXEoEsQ55ISTreIutoFPtNSWk6qagS2ge37HgVbQXuvpfMTNJev8Hne9ObsiK9Ys2DSrFsn3u3bfAPSa/xRah8fe82rkSbIehq9Ylcpr7Resg/qn1Qml3pepu2uLlVeW7zNAJfGmq6gxZzJNmR1oGpH7pePbB9BifjLsQYqAENzegn70cEzYsKd7L6/AjatfJTXZ5hEEkYWcq5E3/mVmUXfmRHaSjABJEE4M0t+nhAxD+Iy/VZBN062MNaoCfeecbpU3n5u7/tgKT+0oaYiy46Xqc+kjQeNWiC62ZPPEoQwOFM5WATcLTuTXZTHt1rxDN0bA20QMAjXHRsNFWbJlkda+pOtZMk2mY5TFDdExCb5XrSWOH69Nze4EEiMciQcwKz6Vlu53xmj50ZPXcD1O98NSkW8Oai9KXzwYDm0YiWrHeatwr0UxVNs0KjbQaIzTq5CaORx1SzsmdGHuJs4K4d3Y1whzhfNEFXnTKZxC9twsJwTxievWeydvX/lGru+FIhCV6uelWryQPw35Wt2SOo9kzUMIo5zAJ4vuR+0dn6iCWe1LO2GET+UyrYjN26Awf+5x+FMl0Q5fCjcQcnqXQSf6oeNakBQRGIb+JBQA8ZKHFUnuvZiYch4MV1xSlJsoQgOfIQYY1CYJgfvadIdH6HEFVFTrleGloAX+rHYKZQPV/GqK4vA7lS0BZHTP6rBU9kH7iDFmQ8+qP66vkwjx7cwzDyGmfZrsKGiEBilrFYbsiFyie6jPLu319wOR6l49GIM2aSJYpMNm4OZ2FedEkenmbPNmUwO3eIQoeOOdDBOjBSEEz+Gl2057Ih2Cc4QUAy0rCGEHbrKInkPLm7a+k1PGuqeckk37/Jbzbq7cw077S3rqyLR/gbHz9evJ1K8vx5wds+uI0hxS5yuak6F1b6Wlo81c07xWJ2he1UBSdMubjiL55GP/6wMgL9zsBp1T+gVSM73E5laf6Sgx8iGMnLlsEeh2SzCBHgHONLI8Zk9TXt0jQhyFktXu2C2bhiG0Dgt2J40j58cmnO+98DShaP2dW0CbpzVyaqMvNtezQ2hN3/ImTD1FiNKwSQ0Xl9LI3APo+moiywwSDnZQetWUt5UndyBxPhSQJFcKvKo7BwjkgQj2bR8LwYtVZEd9OS9/5NTSXMBNp/18f7KdSvGlsD0Vy0w14b4fzodJD/Rk9UXS9EpVxRHSwPO3l0VpVME8u/0EHtcoN0SKxNbZp3WMdEqnnNxpQsdPkpduRT0l2Yl7gRM66giTlmyd+rPCxyJXlffdPLzwK7Q121/5U/Wm0111+fWMi+DihCDi315WEJAO5P41Wv4LnKSg89ZHmJV+x11gVvx2Ey918gLMPUVO8c4baQkkQgtc3aQSVaGgiT0Tjz962IwCdVGGudRjsAtxtPl7kCaSusee5lCBhwmOf3DsQDGTvKfGFQkQ5DXPGuFqSXizcoy1X3OY2yeTOmBZSdME7MVStmHnzH7b9urgE1oD+kmIyHGod6vhd+pfS3jl6XWa1KmHE9hEQEatny5X0q6PB0jkaRFTJQHAnPioUGpm97tH3PqMGnm0MQFb68ul4UYXFTR0CGx7CeNmORmluwA63Pse3sh2GX7nde8UdrsjZtB5hghKbYDul+mcqmTzQTzh6CNkuAnxFujAzdn/svUHhmWGV/tmLirDvdMjMp9M0WdfiKpCTJ0+ejYXuoIjgg5oTeL67aO31TMzscuxW9H0Rxqih0R+F+f5rO/AVl3q0/Kb7EEKA3RBbcVXKUHWms9ujT20rTKe1fv2IusuWc90TrOgyZcYFUTtQZ29okDo5OJdZCOSKqzbclBxHFaVXFY96FZe2Yttc72NGKPxs8PafNHSwNYq99YrBL4/RMgMGGJMmLPIArBjexORebRcwTlQpchmoXI1mKcLrso2qa2PSHKxp19A/AfpgB9G19+tl2PDAb16gSwR5s3x2U8YBf1pOvo+pnUqPNiQw9yWl4VqCEfMyd5nqbgFjArWidXAZo6a1l4aQ5Fhi8mXHma4t0OYlm56RXTo2kErcafR9zoeOgUgsBZl4U0PFr2dF4ip52hLKwgGSaBLO3/VgmQrKnLIA+tqdf0TvXBSMPDRqJTg+eNJS1sSBK7qn3738FFBZOCkMfjSwXhtoi4FeqCqwFqFkWLwptk9xgqGdkl1QRhhuSTIqHWLEwWzYyQ/wNA6afqOJcPNtPJtoQPZKh8EiIF3hvdSa+/weCap7KoDS21YywkV0U5ucF2zRb0JzUbt5RkVX6byG6GrxsERC28UxInuO3ZkTt9k000g+AypNGEltRVTQpijbGzJzpoog5vreik9UanmKJCJ07acAJQX4yEWiW4D6EvTrxir/wSq6o71EvcJypM9hBpt4s5Q3oyn9W63llSkHCHEYWqj0nAsC16OM37c9OX54VC5vzo8KbZrLTWC4rDIJ2ChP4yqAlFxCyp69gN7p72jZPFQCEigvGUfFGwXotpnmNi1izGNa+uSIQtLRPg3uFnva6PxVJJG2Hv5CR6LUHjAP96SVoJAXjQ9rE7EtddSR/4dNgjAGOk1YJ5K2BIErT2k/pJe58SRrlUgSEgQwp1UmjpwZlpjYk6V7tC2DilXDZEoXf+mU6DjA67z/u8K54N6UCxe3SC8du570cFKTKYVNkbp7fQOpgYXAmd7g6zel/pfJlRycLLTpQM5ElFV1aM3QOj5jLjKs5Z4jUuZN/T3GAvAy/fMr/MtGOipMqHqzmkVOAQ2W51K+ODjoFBgXZe5UbAfikEVwiEHkg0bZXjFVoDoqunj/WdHbZv8xhwEgWcZiTE3YJWZUiXrRwKeDSA09DEoVkXCLUKHnRQ6CpDR0Lt0XxmSvkGFDzN5PXpefzzHF8njWfCTVycp8tPLBaPvXxfe4FQfeZ6p54Ff1CgCA2FCKFS8FP1uslMYDwTPwOGsWIA8g1urGzBciIoAyZOO11TroHGRv1skhHhMVejTZE7yb8Isb30d+tqqT3mNlU8JpxH1mK7WJ0wJ6d+J/qlJ2m42WFFS8KIVQ4wGnJucGtXzlmKs2KhuCyq74G6P9aZNvSnV+ScchFHkhlmOb5KjWjwQWLGnfw6IcdfPivxv4Gsz5MRon3kaUoNOjfI3yglvodQMsC1yJt1zUTpQdK+UVG2RMJjLJHk+huaiDNWHgzzO/nY7YRf4oMhA1aycxbjymSpBZgmq+f1xZE8d21bivUBKxqiL8xKKnSfioLlzU02NrwxGpQFQSSC5NApw3vcTmKWVCJ4cIeI9TFjvWMSgACOXhUFswEVpadWGOkgjSk+hPq/bKs+E/MufOm8IvQypWBWIPt9y8QcwUtr0EZIsD0RZ9u555DkxBVJzKl9BoZPtgAHGM0kurr3wPtGq8srE4HgEo7L/9GqeCRiOXArerqJ0qtHAui6FNebZVVH1jegneu8oqBMYXYYBP7C1VM29sG4qU254VnNQBQarB2bagzVqfkGkAUX4IeI1tYvYRXEUSrbPV6i5OTeVQqhEIhePHep+3gN7a3kZ8m+yTp/QtT1e8+xqSa706+DsqvkOlV+3OJO9sqG2sHreKuN3ISyhDQXDPG5zivlf0qiNnlPyX8T0Zt5wnKJIlYT2Qg56dJi1A0lSsp2/VKyDvr78zzg2qs6HG3iMcQpeOgzu8TyewWJ7wnXKmo4FnUpHA0H1FYEytvIKvpZHS3Kor/Io/qz1ayMO6hGdxtktvYoeDsHgkC64ajHoMsmVLzjlmjVNSFfh4jpCNcGK7u9eItoJql0iwfPNyMzeDFDlYiuceWehlzlgnQrNVSEImgG6wcQ7qjbu28t/uFjR4Dywa84vYVPz6FaJiC/XmRgpxO9eCcwNR36/CjXY8cvfHkuNdORPGSOwXzalX21awrNNxFQfiUHN7c/7bZ3M4js1LdpVxfUNJZ95r+1TiFygTOcXnWr2aPrcuslqM5XVBJYg2PcvYCQVP22HiaWj9o77O6K44t8/UNDTRJrB9A+2aVLC7fCO7Dt89fPU4o8XC17K2/Qz/GHONWLP7ntOOwd8fN0GpNWBgC4i7Z+uJYgSgJU0uAHhpQOf0mAL/4GVRqH703773YWd/35X6kq8ReSIxGbrt2P8iTJdbOfecnLv6KvCe/n5/lqDA75w78TACh+0UfF3p6EugV+G2whAsjL+I8vJcs1jqxmcZC4duhQgkyFUJ9FTK0IZh/Fwoz7DecK9BZWctUCDSdOXzjYgMVMUk7UPE/dbBBdmEo5U5ij9vNTmT0cEHVKA+j8vRlnV9fJWI5lA6txSfV29MmHDWgZTAiJ4+YfqbrOe0f/aczMxUkSWx2cexnBbZs0ksZSKc8tjmxj1BkQfltp5hvT/g+jb3PqRjkKx4dULGtJysjO8mjOdaE2GgxVcTsC1fOkpwOetNSfFHZeo4t0pOULs2ec3JoQIBaz16m2I69+ZYgTqcg+Mql4oKEPKNx1BNcyiumLxIcok/lRA+PgJMqPm1CPL1+6Qh6RhWfewdfvW1tL1SeWIMyn5RAOESl7VHEDlSLyJx+k2VmyqEDESbs+H13F76Zd9jfREWp1lPaaRIWax0tqyblhNO1lUbyAE5MDPgH8MMxx5ojOe9PnPGVfR6JF/4PCfPKD5RiCDob7itSXdBS2ItfGluPY4XByj8NHxuVNNSHcPDuCJpxyHtvMOwYGVsPD7pGleUp9uIxyrweX31o3cCKM7UZQtJgtbEcYvDY2JISDQybhe5B2qC50LIdvBrvqj1SunFvPGC1Wypbekh9jDuZpDYaz2f0ozHGexLVKrGWfbaF4PzDXfV1OzxYjw76Kg27Aa3YlSBdIM/JtHXZoJPmtuHTE+hzP6qTt3CNI6BC27wwzJrKhmqya+czNN8MxPoDJgnMRbsH+Re+WFsiIvwXkTfYutC5ZJJJKFhRHBcolv8ycp0ojQVqx/dOddt5HlZyyeTAEdJRSZwIIe4ZKA397tyUkUhnpsVvP2Pv1jJ3BDWQTDMuDe3ywTsCk5mgXw7SQbQtiULmfO7KMLaQmnlvhVdftu+h5wnXOGdC0pVoNO9CmwpMdRpAAhHd5RBdgFYeeo5pxfYnGzPxcK4/GxBlPFGx3KeC/KLl8nQcrXa4cR/elOnetATQXFUlgE76O8CGG2RpqK7aaFx5CHcdQb2S7e11xq45WN22Y0xHxDvNFnPEuK4EUvzRdYLm6h0h8G0Pm8G46HNu7QbxMV+WrFwGLmdkm/SRQdiHzI7Fvgbbn8Na8zo2N6jL4xacUtBCHXw2zHrNckwXRUkuUC3IW4oVUEcml90YeafUtQqykEauXXarjRV8hK1uaeMWn7UtuEn0EycqF0bIVvltkYfSRJaaLvcy2OnS40V+G8BwGtx+t7HsSFvgZX4kXEHijXEPsIKbhOiQLE+19PWjldP66/fK8MLNE74VikOabbmCWmA0AKwBwDS0ZRkmaNmupo1R/G22Ekej/e7Y44joSZISPbDxq4mkja5dgeQKou3x3ixWHhb7/FFqk8WcvFTj+/ugZZnd/lW+OB3QN/IEOpSlhCDBvl5Jr/XsiuFyiGm4T2+Q4+QnIphvtAhmpqFf2HobmPSdt/6k57spgCJaVHNFv0OZKFSCSgX7PNWmF1U4C+ll/awmgRjaola2eGwap2hJMg/E3xYeS4oC8l6qbhQMDymAnxjlyaeLR9+3dOy48iP4x/XVLZRX8ueEGERHSD99Vvi2BJhCR4oOCsL+3wnVvXzNmsUrB2x4M6jk7CLNmqlMDW4zXSTBjRSyTfbKFAtrBKLlNg2/meKDbVwgExb0G16XqgZ3bAtU0BjH5AvBORZK4dDcZvP9LMGgbNexC5+1I7MwEneCfBsKBnEKoG6B08a+q9r/Giqk6JPWTgyirTCGOY6i0Ixrfq5a+eapa3r1SR7GlN+73/aG7VsLNUkD6AgwpD2hgNZgaEVzgAEB7r9qrwibcF6KsVKUmQUSOYCYgBgXyGVUYr32U9tcQSEKD8oRlFzoM7fe5MKwKlGtkVInwizHzIMS/9SgGuu4MOTbeP4pFX7qsAyrJO5+kjQ+hM5e62AiGHja0dCKLDbe1AHNwdZOA+MXdq4GtdDFlscnJEh3CO3prMSZ7sB46KH7lw+j1Gz35l9Gdsy6pIr5B0od8V1XK4cPtYANLGsR8oataJWLulOxo9NrsVD6mYk3G0lnzh30j4haCb2DDwr2ZdV2ygZh8SpGIy2IoAv270NxuWuqFNKKBtoBq/NMGnPaW3U2GHDUfwdiwOt8LwUvt8RnsfBSfNgHUXmZIho7RLmIo+NVO8divBm/kcV+koXbKCvjQ1ZxM51m64jb+36Ye0jKgmjvMguId/rqA6i6l2m1nogcHrKqI2iQ/k2S2+t8eVubpIuqXF+VfhweLoNVi6LfNHm1R4+rA49ynvEsdDP3U5OLvYUhx5a13leNNsaKdjkySXvXL7qWfR/pDOWlhjhDLXvlI4oL5WWv56jdCvSYDaWJUxhK1vnbmGxLRbGgNKv8ScWbiSViE4Mcle55/Rrd59/BIdqGb/4bD0laKCvQabozd2GTqhlhOYMHDB7yedtYLX56w0TaVgpY7dzPELQYt/UbgogSp3c2dy8lpS+MuAMOtUAvtC+eIJuky6AuAkByygLcatqvFP8mUmzKdpcQVSOcsJyRkjutkx2Lq7IB9DF17L1wmPjLUYSSKUhwy5eRbTX8BaSrVi5ukShDr78r4xEMfFriocDmLj+NZfJ2fCOklYR/5k6ujQ0PezCX/JSf+7PhFFk8a/vVUW1A3NvAiTdLObvfTYcSiz5K/fCFVrRhvLNv8XxuTJWtvlTwAvLZ7L9kuJd0fQFywhiKJ+Zq/IucOXHTKWCuHph9O4nmvkORmQL2PCml2jbne3g+BxL2x7R0t6OfnhlJCV8bc1UeqhM/dRNJ9BaDEhSqAFx+NoSws/UWmRqIIIwz1RJJ5mDgdRnrCrcKTQ1JM5YKVvMSmXup3E50quIYZrHnSyhqVU4CY9SHp6NxyttNoZtgATJJE7faUHdY+ilouNojTfRs8VMXpQQNOtkjwa431Ys/Ynh1S1JTwgCsWERci9W0yGdOVO1oqrqXawL22QX2CCVQNPuRsFa7MIsyxRG1mjexU0ZFmRjLFJNu2udppKAG+tM2ktcn06ZXMD1OPgaWNB2odS0Jr2OXrPrBuzNb5CZ0osb9iEdDFV/p664uMS3EEw7tKkpQdfg9Q9i4uWEC8fkKvkzjv/QcHSOxWlKVOs+Av+Krt6B3TDij6W/gMZkVJV24RRTF9AiG7hjQFTjJgZkWhPYK0ne7JSIdpx18LHJozP1++8fXhQGCIZ0wXtGRe4xOe93b7DxjvnZMm516vfSvbAqVC6k0PT6rFX1kwLW8qzyOCE3uA4tAjCp5MQhAhuqE9XajMiRd9PObgfHlmoHG+rJ2tOG5q8xrIrV/myzhvPD6GaF4bQzbkUG9UYBt5Uf5d8w8/IbkIQKt+QHBQ/NO9iqErfTXr3HkTHK7qaUqMA2+n4M4osvhlDj0RsTG/Q6Ya3pcen5fb+y2zERe3/l0E9xcUKgWyIsJG2sIaqOsqd6ZWwiDyiLWifDjtCUcGjwbvgLAQvQU4tercGDRvWdZ6XTAxNdrzxhieGQrkG7jbVa005Cc3+8x62uFph1Jf3+S11/n28S/rVCwg+eCZ/SlRSAF429FmwuuharCppLNo+LBYNuqL/83Qm0ePi9fr0kvtFkvK/GnRqQCMj/8Ms586903/pj+ioL5tTQbIf72t670r4Z4Irdkma8jTYDL58affuiBMvXqLI02/MJaXrlJSt/+fxOXFUSimHhoIhhKiNcjPfAQ7rc5s8cHNBWdNfeAjZltifC6sV8Hzunx3SvO9imeRZCPGcGjHE9b4rs7e96EoONYtaf5R13mmyyZA7YkeIDu9GNDRsD+txi5vXVDDYiRg0yHd9ylQ6FvkaPerVL6Xf7ZF+ZK94Jsq/PdF6Ye/2IjzH5RGXqn+sKT93s0cpYVnooy1Uyot2GmU8d0BAuk0PYIQ6G52Y/yERnXNvlpEJ5PHEBMlDGDi4GrOToSPjBYp10j5Q/0WrG8Go4U5oakQCkUSgX5vzmPLeOcTKabJWYkXfrXIp96nkq2WfNqb1uQ7BW15VGckvLVhGA+g4oR0P7fGPOKszZPADHFHNlJuT4HnfoKAvPyaEBN674QFaQp09eyn+LqF4Qq6qfXFxOl5+OlsJ9Da9h+VZE19lWIi6cv8Pl7l1XkU0vh4AMaknLSXFzLpDDODKtET2JSibFaD8rJWeFhQixTG2BjKaqoUqO2AXFJfntVXIo+KUS/SNF1lTdmBPaiNp3cMC590VoNYoNvNBo3pnhtVDDK/QzBKx+/pewABlgtPuvdwNLJXhDLE61/wVvRjh7eqnY+BlIROQ4tc8QfkJEwzo6gtNj+zZs4kfZTlVSfkF+wm14g214PzG8B1aHX5gLyeAv9HZOXJi0xwKZrUAh2zf2cU6qUMDMupgMFGZxYFFBYKosWMk4z7aPQjdkPIe50XwSQIj3bJxM7v11iAuUx9t762Dx2gMS5LZpAY1I6E1zEgxr9Z8RkF773cY3rP5f/DaBFy6bRmWSnWgvfe8Uguf8qVolN6mWHXBHZabhL9nI4y1UmxJOvj3yCe70XfkQYnjwXxzByTlPR80ArsJyB0t/6uUKyFbrUGHLse34AjRnlb9vNXIyzRWKcWBWfHjaNlOg3c6gAQXBSSK2Uoqh6DW2agnugfftLllV1qZKdP9/RtI/VUJlMd6UvZwPo98F5Lc+2S3YorVlRluYsNFp/0uYYRro55Qb/KjTtOq1OlpeV/zxw17Li+Ja5Qn5pM/9kQdeHgfCSHjoguHoPUQY3nxUOXHOl+TOc2v5RQULS0+HxyeSn4PLiKn5hkg5PWFcQlGiPaEZQotMCKrgki/VOLSX7/oT6AVp5DjOPRDXqDHvyFQwRsUpAzv3il77K24SM7ODuvVEBzn9tBoJfVKdYGCPC8oPUDOak+/3fdkijBeYEHVyeWcZDBgaUkA5Sy5FAxyKo/E7OecQb5slzM8c7yU1/nvSeNW1PlVTPB+DkWWDogz1LxCytCSd3hN83q/07ExbpqOD9xJyxNQdub8Ge8yZ0hOaaDRZyE7+rgadbKew+O+a76p7lE7nFnECr2hOhZNXlMjSCbwE66NLBsWPr1TEXEoEerZ6H0ql7MYYl5HNPJHPoj5Z8qIsnKyXnqnn24s32URN0XtKVijaJXvXVIXYNPS9Os0cnhCQJ++fFWXmOzQtI1r4InU8lober8Sqe/Ld4twMgIJOydls5O51AwKnfm4l+gOuXcK50tpxu1LtcShRZFrr4YlCHtGu52HvIB7Cg9gWFxW8rQV2BDF31ZPvYpTZdWb4tQPyB6oHnZzHjtn35d83fblEm7lg+h0G+Ox6eW/VKhbfe+aqgfcqEgbv3eXGwwfp5TlNrLybmVLyvXz8Jcm4x218feOP4Bhi7yzuQhmm5DJl6YH6IWsdSSTkrzWhPA+Rqwk6lGheJ0vBREkWj66AqgAOQ/wUD5ODUfVN1UOUSqd5ui7LTJimnRymH8Pt54vDjMGoR81yohMOoV3K9aDbc+pQqbrQLDdOv1njnqN5gykAIKvhr7+tu4kVNnDvV7m9wYDvAfZno4t2sIJvW3aT7Ve7yNh/1VMMvt+DDdUYp70IgEISIIy/ww91KfaJIVHUR5+giLZY2NDAiwamqQr29puT9SKJsjwUe97s5ztKmsnpV84vNPDyVYTeDlrOCJY9yHDNH0mVqkpreHxhxOlNSCWUJfuEqBYwLLwRhpYqzEwtwOFzrOprVtOr0EFGYSk1KavKvCp6ZlsDtGYRyz/zXuz1IYJw9+tiLWM1C/FXKS94LiKPZhPQIOdlNEvAslYCF020NGatvZ9wgKWao3dGyS475+kSWhXjL+klFjo9kVXgbDY+FCIGj6pVyhhkEib87umlPzoUJTI5UyUyXcq+7zOOFEKfEPJ1GAx0a8+oxl+ZjlUOv4RxByieuRksqiPl35F7uQEpdMFY/c/Z52+HxbuazEspJcdpIehrVY1N3Cs/A/fOMwxrCDa2rhs1+N1YavUdHnQFIVQLTYxZzlLeeLLxEy3/wFhFpDLgQ3Z+8LyLzQjsDGeSwhcaRcwMbsEUw52rgaV7HN2NP4Zk9cquu+RCc6XO7AYt4Z8NBOXIacU5JXfZfi8+W+jIL6A+xGSmBPqOhTlK+6BLg7/RnSxCLIJnHKsCrbQxvGjMWi9DQmIlc8L0TEOJwel60M8MqjAXUiHW3GzCPbVfF8/kcln1kd4dRkFOwGuRdMdn8kQkaAe1ii47C69sfx9TaOs0scRb5gu67For/ZvTCiqlC+c+yAEla/68Si8wUmBe63lkD/3sjx6YV2Fzig66c/edUTVmswwbnE4t9encAeHJBUQwy/gyfOSVOGIFvfOjuV3Np/E64DfysCOaYDbt0RjhqSitCAbJp2zMnopRMJySjuz/8TJ68H0ow7yVUR+O5ZRGACHOARhlZYQyy9hBBGSMHr3cSEc0Jh6zCvXPqreiJEgivn6RswHGX3AQI4Tm3N+D4v/Cv1IacIp4WaYa07izjTN6gE5oqpnqTK8qcVcxHef1e3MNc7K25kgcXStUDl3drzfCZq3j6ov0IBDCsYAVfp6RNsnDMoNFWOUqSmHegs4UcBKnTi2ChY6jEn7SfqQnCHpDmHGH2h4KHNpPLtkeqheAtwhZ+SefB91OJfz3h1GpM+G0K+vAu4CW7jr1OzhM4a/Tuts191Bnb5H0mRLO5IKPOzh5Hb4RX5biG94VfCE2+lwsjVxZjE9+QGz4xL4+Vg/kZAF5Ic4LTxFErJ/kzP0i+JlYrt2BT4eSQa5uLTjvL8lyOLJ7QWVzDVm43FD5OAGOwY8djfPwr4HuZyEzjTVeXnasjYxtrB7paZX5XXAoCf1A37C4Zzz8Pq7VSUrbR2wI10oBOjpeEdoLEa6nqMeTyHxOhFe68teJaRE1wjSvCISeyIs6kc5f5662nG0Mhu72pumLJBT55taQNc/QFMgTWMr/jPXak9awxPKhgY3IZhF9+SvH4Uiv1r+1U+EQe3sRKa0Enj/oj/LgsakpeVMQqznND+8w3GumUc59hS9uvrkTXRUE99whMkOUS6qtJayHlQ8kiex9v7MO0groGpOOUeZ/mUmm+PoZ24rmacyFz2h8JI2d8U/aIc1jkEuMAj3RNop+2DaPSDvKk+XlcbocrMcTQPv3XuxCGzDCt1LRSnvrje/Zl90rd0PBPNecP+T1ADFet31pv9UAZ6VFvJ0/f3w8SHf+5Lxpp/HZoHVY7tpuQREtGGZ82/9rxwMlwZgc+VtCk1F29a588xFx4kMYM0Fq4ERpLpY1FaA/Sr9WqslIZfK/i6u6ItxB491bFaeFNg0rAm2U+VfkSAKTtuT3L459w3zKxYcp4yKPc+s1YIJRCAW0RvZPWrGQaUsDaJa6CawqA0MFkzkYqbWSiW+DD4kyzjhKCrhqZj6yEpC9Z/ggrxLu+f5vsQhqSQKwyAtGKMCtCCG8R9KkwwWuh85ymkln126Wk2g3Z1ALgTIn+O+MazD8St1E8lCEII77jlahAs3UJo+qSMQMitpN2xkFeoR4n2tk3KhURGf0D6fiJQhPZmxS9bfu8zven9AxLJA8n1ZJYwo/MAF8lr6rqSXZW/mCoJdZKfwE51O8uSI2hZpEH0ktFccHjqSYU5gTSyTTu1FPDGvkPBEFXxlFuvOz4wRsUew+lLt623nUlhD75jANQVgYx0iJrCpUnYiTulpR3xuYjinHDnK6h+vbu5xGqIZtzEcchtpFys3SMnhbb3d5lJss9/4p2++ePEclnscKOqV44eDQzQpSBIvPHhRJuRhE/tlwH7rEyD1pp8g3tnK2mFdSwObTA/1g/lVvuUb/6lrlxNe0g9ljmkFBqCtxsMl49rCUX7bIxnEHcn8ZpocwEaqoFXwGCD7FLkW9oU+Kxl89vmeBayW0p2MDKp+2ZGeitApBjSDvs6E3aOdhdDx6axkC8yfB+ELmKHjQfoVs6vCmwnwaZUkYmTtpU2IYoGjsDcnadQi/OtNDKVOY+yAfEREWhNCkyjMwoN//yFuEaDabzSgMU1Rqt8HV6LH3pKu0ukqBZSeyceGJBaPlhOMjxIifzphcsyROd7BvagnAr0ASqUm5LTNa+4ebOJpFME74cqJowcLsMeKD8i4q3ebpp0DUZasEyfhy+wfIbRAHFRW5Qs8SXoQWuaqoeKyEQnTrtymxB9aCIzfAFKFWk+gnDWlNy/cnR1IyxZxxdU4B9hMuAcjpOT/a2hOZXci8+ow2uJiypwL512SwY+iyhsp6lwuDuAWC2uj5tUMKzCJAtQkUrVihIe+LXXH3Xi6MmqWFBr0GHv0gyRA+tr6Fx2S1xhsZD92XMoYAJDevnW29FTNx00HMoO3IU5kprVRgrn8h9zRtslCimTl5WjLe2W22SWGhtqe/UMJppnk+YVVaQy7bnU+4OB4a+lZdxIhS7Q8sLBSlR1rkslo1t/QcqdeN3oV5ilqKlmDL3j7tzcxnGcUBq0ewTHCuevV0PzluGh3wo92EmfUAxUs3qJyxD9lFBQckBfIsgdjExjSEVgSpZ8+9fbRxT5X1Q2/IhpbsMwxpZQVurd2RNLl+dM1ge+LgepoZHJMlOpyKCtJ223wPmT7HTSiGqcfSNTAMeXclhS9BSMP1arfHwjGgimLml9CnL9PBKJpZMkKNxPn82F9ZLW4jZ74SbPhiW3E6I6HLtQZYP25TGu7Jk4yv1dkmGbDN3cOAak21rW/KDa3qSmpW4HCAd/mcvcgs2ZJEvIyPeUlc9CSTxT57aJa5BUFGTjSdVfVovP8d9DQn+MJKKZOY8HmMCgslqy4yN/KE4QmsUcTb77wpGSQJjG+uDyg05cofs45vllZDqXK+Ur7EHu/bQsK7a8wU0CbHLKaXy7Hmuq3TW1UjvU9/kK7AJ5bwwNi72ZjsMN6H1A4Maoy8fAFRYfrrSUJwkX7ErNkoq/FMyTMJUns7Mv/rKCcgdHWt/b78P4j34hjZ0LJUawnP9A4wnpe9ghuCtZ/YCc2g3e5C/ngISIQ73k5N1axggdG9I95HS00f6YI0TsLYyZn+rwrsF9wxQvmBvW1+vrZOA8TJGAUrTQfSZguyfZTR58I29xmIg0rT3l6oDtf08AtS8ZVK9FK3A+U1fvHATjMvCvcwWczujsQAbZqtekeQlRG26IRC7apPNKsj2owDtVJ+s1nLFUh4u5k0klGmm5y7KTXclalsoSktYAKy3LVUoo5SB1g7mOSTO7tIfzS+gKuqEHzkgpzcYUYYWF65Qb4s2h+z4152vIJ8TYBZgKZ3l5DXoMa0XNQXvfdokuIAa39oxV68eB0wa+feajE5RkPWmxgQ3qaQXuSBtFRyzlETBjQ5vsKOT92d2Djix5gcETyQUwLSJ424qYFJ+zeAM3o1Zy76PNXy8+sIavYx8/ERJ8betmEEH7PDYJ27KAwNTXPht0ZvI4IaBi5biD6LyyP4Ap6IEG8XCn6kJFaABMmRFHvF2jX1+JP2kMG2Z6MzYjXi1Jke1TywkbsPzWnXs7jbdUeNNtuuq9ER+ovdGMNMYwfl/hvXrPi8PBMo28Omt9W0lMG4YCSYPaPz/VlCH/kuTqSvI5sdzKpltTIG2i/T+COChWw9FID3odDMzeCLu2Zm1iXnbPdqfb7SslEdpyW5t+WTi9Miz5c5dhWR25StrA5lJ7VkdF45Fy9WrIk69lEqoBc3/fQMEXFqaKlmVUzwiIXuTt8my/v5phpX8PF7/YwN3SkFGGf16fkvdhPzdfx+7CJVt3iLi0TTzXbUy0HyX0WrsZc0Xp7b/1J9JEMmQsVLdL+r/EjFi4BCcVYZ0mSR9wCU9DQHROucQTQf8X4Ly71kIEUyse52bnMzLdPM/tTycJ2aQnxIqNU30A3qnTnLHF0N/Z4l5rbw+JF2ftnuPDx9jOvM+PI8dZj/94jVquH/Tokn9GGlFDp55tqaakm6IxWdv4fCFSKuII4ChSRJENObD1aeFW1UYwYRpOXz25ACBeImWtAH1RhPS4YKAtJhubLb5hgvb2dEdFh40pFyxIEU7jn18N8Bx6buYD8ZUjqdFRF+P3yWOdSBIoPs6I/ZiU5stF5e/nJM8lRmDKB35vaa2IGagvlCQIaFnNpCc2k6VNLM4JBO7GUu2ou7+Dn8pTsM6t0ubVFeRASCqi34NkyTmc4Gce7kBg/SzCf8nYoTZJ72w11QfxjtqtS2K23hKECnI0QdGufKDVTVziAuX93hSfgcOuowdbcn/+87P0wVJ+5GoUaaCULAd8qsNlsom82VOmCMqbj4CqAz5iat2JQjgYbbZlNrqXdE1NIA5zpLqSqADaHoc8kSa4IyWMsiQj4wiI8H9SeBlXPmebCHc60xdlJLaoTQmnrJcIzIkwU7NadzeztoTwmMZIPJYth2sNLqvL9etCaTcrlZ74iX3akBQTLtqMqQnDZHoqB4lVYRLcoYQ4QVtRPC3V5h4r2RWuWB1CcMWyllvTi7AXhWLgtjCVrD2D/j4MZUME4F6pFUj064hxZYWTb+XRbl83rzA+a6Zvh2ixfbQDFI1X2sE9hjbwIqgPFTNXW7/z81tHe7uWMQkNBFbyUWuEDuHsGdkujYC2B1NuyyOHGiERJMb7U9gCPp6uP2QBFyqUD2ZvGK4KjzUJc4hJ6b8tSvQMYxqku32xajlMy1xQzh9JO1XvVe+8clCbLSuhzJqPfIyH13YvGw/B+vXXw6qlBS7EPBbQ84/4031LNXj44Hbjh3VPVcIB6IIl1+L72vsUNkU1XDffKPBRj2UFvsbOIw/R24sCgz9NXoze1r0aYOyTSqbC/L8kVgKMD25mZpvt/llscZmVtSLisbAJjhRizhQ6h58dSvxdiyc+OaIVPs+DmgHczCyipPKvi4IZHxWEHdgR/7gEvN/J0TWtaaVdjqikjFyEJRWDJQ7j03gHGbinYeYLv9AtG7mbTtFpu812RyF9M0RcycHSnm/2qaAXozKnwbSMzKhNq2Ucz0n8FzVBgWuYD06h45+8vT8p0xtkFAs5QG9KhoRH51cqSdNJUfv/2bYeimPtqF5NzA26ujDdulLId0DVpF/GpmE1CBkKB5QI0YWX4fXaYu7dexs6dOHSHfOkcB55gerhYN3PU+7+UH80ow3+C0KduNScnG44Kqbm7jYo1o9OKzwe4McnBgaXG5T+W5xOZ9qXhxcNb48saI6apFN6gffD6WUO1B3mrP481dPJFgG+JQDccT4QNsfsTa++GmrtY4rCnjX5g3BvtF4VSKKWglRJyQzfxZZsm/rJv9cULpQP0g9PNx3Mt7RI+pM0jjrs28XK1Af8bjJhtLSnII5RSe8KYWmRHf99RQA/PVY/OuZzR4HRqa/sf9rp1bH/Lpqp45Ui79+XGoYxo0m96ROcEsb+mOJemXe0omVWjsQvYi+dpZ9v3eJnsIJY6l+/s6ZtTCXXJSem/6237EgYkGfZw3ao9c2a8UBpW2o+OyeFneauzZJrhEVmc/S7HxGIqLxvI/qrlFmOeVL7nNKrXzsl0d70n1kQnpSTxRzlhjjo5n1fG/JaC6qOQqjSV0MomSvFrJsxLjiRU2mS9vAAnq+fOwVFgKv20HztND+ji4sUoZ/jqIHwQ2PI2wM2azuv5aumjTHv54iA/QyvzshhYD4VVDnj1Px09SjI089J8Jzddxp0tVQUTdlDiSB+yzZEvLfn4VaM0cplkGOE+v8mO0SXLCK+BwtYITyfKnJrBxNtsAkWdb3W0FdiFCbv/yssKRPCAuf5oEDCHpVcE4OS+oMk8OjcVCloT7dgwo5yijzpHFIgxCOG3YKCCvsDOES2xZrLulpu4PYVpVBuUxJuPrwQr5k0X30LhuGWQbc6qR9UHpxCg3pzzvdvfuPjGiPCTpJ+ugPyqGS/qa50/NQu2dG8+nRzLqWFZ1PfeXgElP+9ekCEZRzHNy6we1idAak8p386MQIUJsTo8/2iTu+eq7L15XdZl7jE7IVUyateEbPNm3zobol7hHW1ZOM87RJNSRuoG51+28yJlwvRU40CVxxJmsYIavnIan6abWsG5HyGR9K3oVD0oyYjEgGaqRq2r+GApHhOFzv9YbHUlxtBQbTshvRrab8DT1MnohyfP5wqg4Ynoe0w8mIsmGNNlRQ1ypgRvtscViZH+gHRINsddd3Zjo1sY5Mr6mBNXU2gun3Lr+WL1gOtPx1ML4Pt8JrFArlcRqwsMweVXRCEpoYurgBZ3V6y8lZKcvY3eJrK+II3hyXZabXj/4fEnjDCfz5WVNYY12t8cSFiA/hwzAWKoOV/GtIkYG6gqgnhQ6yQq0Lg8tF1I8/8tEmDaezV+ByGnMx6KGtLMQRMVambItultQi4+1wUqyJZzM0ldnm65RZlXiuOmlw7MAziRyuwDkp2WuiJxAnVyLyEirMCCrRXe24QXGmxVXtHpNYYoD+N+7U/uhl3wuQLHoHQrbRje16eszebb0/POb3fWUppHo1ifZlCj1tNT/M5IwV4FtmzQuQdMJF466dYqZmY1iI+ecF/iyVXWNADQZu4ev8NlDhQCw1c6m/+oUcHiK+Rgc7+Wa7nZ1ErrknmcRH9rILr9frfxW4ccinXxS9Ro/Gages7BHJyeVDdMFgS1mW8krqfLlu/CrGuWFvEM28D79iVkm0hf2GstfX/OoS+yLdSdYnbFdtg/vWnRVh0VkH0jBZoo7gXw8j9+s58s3VnIM5oNJM+MEYXV65LGEiv7QTbvuKMX5WvpR5fAt0wKvL9oVYHtXyKFXUy4jGrPlmPzO0GSa+RT5fmJkpkyVMe9G1SjtDvTCq+LAlNuTVMdwVSCJeUclBikAcKxwSGDluXXsxELslIpVI9N1YamRvKz92MjBVJUZq0RWvtsM3qBYwC5Fgsr15GROCR9jF3gJPpMzR10TSmJANaPWjPi5vjNXNfFMJvWSLIoeEweGdGIUc6AcMMh8PmVojXpblrEyG8zTXTyM2HVBnnyDPgLvwVXZLj5fFaK26RT/d45nVRnNZVfKEjUbexpzcMv5zc2dH6EXwS7ESbHy5I1U1Plcr/BA2a4LD2mi6iYhNOkQcPrnjjs0N6jxsuzuzd9W9bUCOos9+0NdOewAI/T+RvSYu71aGL0FvREfoJVtXqRGCf782yNxlCnC1g50ZmQF2/HtSL4FmoUJE0KNSPb1Wso/AcEE5WtMPqlZNvI8NJsmUbRYpPKi96RyXL9MFIlrEyMIB6C1U87E7coymUckAeLElBSpMg57Ao1VsjrjCNzKZFpmA8SJQiQ6oyYSb/AB02i8xFrJ5LgQt11tsaUchGI6I1LML7eGSnjpPhYdAslu2SMFL9uXvdn+ZTO/U4SAn0pbpxvP7VTsAziG9xgLNRR6GZ1AijXRZ19TdlfAmxMRg6dJCvX0lM4C3EpmfV6IV9zkXXk5hCsCDUzFPEQPmUyYcDk9l0qEQNyASqrooGsXWM/1wXhJN8S14byv3vto1HZXvcF8yXIiw7SpxqG9jM1QN3fjFCzvef9ikulp3YkJZyuK5Wec+5C2eZ3gUp4yzV+pDjGTs7CdJmcwh9IV1F+hp5StuidwCsF2Z5XUmbauUdbxQ2Coy1Nn/ueysGDjPe0mmZVKhcCAR1E75r2PXy67YZOw5ZRuKsW+G06x6Hyyt4lqLdyDe6VXInjwHyUqGRf5V0CEUZ4nyCMliKSEpcr3CzyayToFDYT6dLgpXkfCEXrVTZDGIdfCEo7jjn/mefheqL5O4u0QwOVxbB+lcLjazvSgYH2c4OPiFPWLEa/tI8iSXeygB/hYVgXPwwesKR26XusKdvpD70z35+b0jH5bWaCeZl8IhdEDWi+0zW1vuxi6JC5ID/DAsdlusondDwjrO6Y72yvuZvpH3GYKEd1tzQNBT0prSwyeNxe/HvvTHDF/8Pd8vKXLKRlGDepOjoxmm8AG9p4AZXJF/rtvbc/Cwxc43RetO/iZue3nzPXbU6r5rLLlN13Dxla9dgG5xiCxRWeBfpTgtQzP+zbAMd5sDIwVss9aucGL/PsgQG+7NmcAhAHbDI2UZqW7wyX5rKWKfuvPWpRU1wG2jEW80yiO+eH8wCwygK0sdRs1AbU62+UDJhqUashL9uYMSpAaA8IhAu4jBK00xIUIuvyWFz8amvscsCVx4nyPuF7x649kw55OmLwgvPzezmaUj35tZeYZGcY2J6xrhmuOoInP4EY179vbiz0SwGBF3zWF4yX0euIW8HpWuwY/7WJ008Y+LrvzZMaoeRMX0nyO6XmOV7zxPmBqgon/A4CHtySShZOxTRf9MU+K7QMxq70hWJw3nItFkCLPhw6Gg7ixSUaJL0NZ0fJtFvboNMcjTm5g9mJ5mKTHKDEPvEG174lX0VkcOwULd1xv9x1nwDff22haOpaGwizGbAvEDdSsWUNgrgx4xHARBJfzUnX4O+yhcVb+KfZrm7QinN1tqW7A7nkJx+imG8C4utSUGWGy9RXB+R8MCbiLavjF0Qno6cqxrAPKjiCdyYjuAiv3GwZ7U9tjO2S2fANxkpEHSM6ubxkJnMp2W1n36+qgAiDqgqoAWWS2NBTEa2JoVYq/oytLmW0lERd6/IDXssq8FQfX8CBIqCabt6M0VUipJZ9VgIZsoyPRz7b3uBYJBFSVPZ5keIvUckTubftgXQKT+PiyTUdvYjGP3QQuEvL8eYKwhfgxw0u1EHLkZPebqQ85XinW/JCZEbpzChJ7/qksV9wh68NnI+p9ygTclEtOEE0JquvyXN+VrzCJ/nyxrMMwShTDKX9G646	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "aoiPidCas",
	              Revision := "1.10",
	              RevisionNote := "1.10 - Fixed stsClampHi Typo was Looking at cfgCVLimL$N1.9 - Fixed Non 0-100% CV Scaling Issues and Made Range Checks more Robust$N$N***Refer to Help for More Details",
	              Vendor := "CTEK",
	              EditedDate := "2019-03-11T04:24:52.491Z",
	              AdditionalHelpText := "1.8 - Fixed Transition from PLC to Oper during Ramp$N1.7 - Added stsError and stsErrorPercent for Master and Slave$N1.6 - Added init code and range checks for Ramp.cfgScalePerMinute to avoid div/0$N1.5 - Slave SPRamp by pass fix $N1.4 - Avoid div/0 when setting .CVOverride$N1.3 - Initialise only after CV Config done$N      -Transition Auto To Setout reload cmdPlcCV$N      - Kick start from Min/Max limits       $N1.2 - Slave Setpoint ramp fix$N1.1 - Source Protected$N1.0 - Release",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			GlobalData : udtGlobalData (Description := "Global Data",
			                      Usage := InOut,
			                      Required := Yes,
			                      Visible := Yes);
			cfgConfig : DINT (Description := "Config Word",
			                     COMMENT.0 := "Reset Commands each Scan",
			                     COMMENT.1 := "Control Action (1=Direct E=PV-SP)",
			                     COMMENT.2 := "PV Tracking",
			                     COMMENT.3 := "Independant Gain",
			                     COMMENT.4 := "Control Action S (1=Direct) (E=PV-SP)",
			                     COMMENT.5 := "PV Tracking S",
			                     COMMENT.6 := "Internal InUse Logic",
			                     COMMENT.8 := "Fault on HW Fault",
			                     COMMENT.10 := "Limit CV in Op Manual",
			                     COMMENT.11 := "Limit Slave SP in Master Op Manual",
			                     COMMENT.12 := "Allow Operator to Change Setpoint in PLC Mode",
			                     COMMENT.13 := "Allow Operator to Change Output in PLC Mode",
			                     COMMENT.14 := "Allow Operator to change Setpoint in Plc Mode (Slave)",
			                     COMMENT.15 := "Ramp SP in Oper Mode",
			                     COMMENT.16 := "Ramp CV in Oper Mode",
			                     COMMENT.17 := "Ramp SP_S in Oper Mode",
			                     COMMENT.18 := "Limit CV in Set Output Mode",
			                     COMMENT.19 := "Limit SP_S in Slave Auto Mode",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Master : PID_ENHANCED (Description := "PID_E (Master)",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Slave : PID_ENHANCED (Description := "PID_E (Slave)",
			                 Usage := InOut,
			                 Required := Yes,
			                 Visible := Yes);
			PV : aoiAI (Description := "PV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			PV_S : aoiAI (Description := "PV (aoiTag) (Slave)",
			                Usage := InOut,
			                Required := Yes,
			                Visible := Yes);
			CV : aoiAO (Description := "CV (aoiTag)",
			              Usage := InOut,
			              Required := Yes,
			              Visible := Yes);
			stsAuto OF pvtHmiStatus.00 (Description := "Auto Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsAuto_S OF pvtHmiStatus.01 (Description := "Auto Status (Slave)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAutoTuneActive OF pvtHmiStatus.20 (Description := "Auto Tune Active",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			stsAutoTuneActive_S OF pvtHmiStatus.21 (Description := "Auto Tune Active (Slave)",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			stsInterlock OF pvtHmiStatus.15 (Description := "Module Is Interlocked",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsInUse : BOOL (Description := "Module In Use",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			stsOper OF pvtHmiStatus.03 (Description := "Operator Mode",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			stsOperDisable OF pvtHmiStatus.02 (Description := "Module Disabled From Being Driven Externally",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read/Write);
			stsOperAuto OF pvtHmiStatus.04 (Description := "Operator Auto Mode Status",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			stsOperAuto_S : BOOL (Description := "Operator Auto Mode (Slave)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			stsPlcAuto OF pvtHmiStatus.07 (Description := "PLC Auto Status",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsPlcAuto_S OF pvtHmiStatus.08 (Description := "PLC Auto Status (Slave)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read/Write);
			stsAlmLo OF pvtHmiStatus.11 (Description := "Low Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsAlmMed OF pvtHmiStatus.12 (Description := "Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			stsAlmHi OF pvtHmiStatus.13 (Description := "High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			stsHmiCmd : DINT (Description := "Command Information From HMI",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsMsg : DINT (Description := "Current Info Or Fault Msg",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			stsMsgSts : DINT (Description := "Status Information Of Module",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			stsPV : REAL (Description := "PV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsPV_S : REAL (Description := "PV (Slave)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsSP : REAL (Description := "SP",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsSP_S : REAL (Description := "SP (Slave)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0.00000000e+000);
			stsSPTgt : REAL (Description := "SP Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPTgt_S : REAL (Description := "SP Target (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPlcSP : REAL (Description := "PLC SP Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcSP_S : REAL (Description := "PLC SP Status (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsSPRmp : REAL (Description := "SP Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsSPRmp_S : REAL (Description := "SP Ramp Rate (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCV : REAL (Description := "CV",
			                 Usage := Output,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0.00000000e+000);
			stsCVTgt : REAL (Description := "CV Target",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPlcCV : REAL (Description := "PLC CV Status",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsCVRmp : REAL (Description := "CV Ramp Rate",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsPVEuRange : REAL (Description := "PV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMin : REAL (Description := "PV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuMax : REAL (Description := "PV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsPVEuRange_S : REAL (Description := "PV Slave EU Range (Max - Min)",
			                          Usage := Output,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0.00000000e+000);
			stsPVEuMin_S : REAL (Description := "PV EU Min (Slave)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsPVEuMax_S : REAL (Description := "PV EU Max (Slave)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuRange : REAL (Description := "CV EU Range (Max - Min)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			stsCVEuMin : REAL (Description := "CV EU Min",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsCVEuMax : REAL (Description := "CV EU Max",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsClampLo OF pvtHmiStatus.09 (Description := "CV is at Low Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			stsClampHi OF pvtHmiStatus.10 (Description := "CV is at High Limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaulted OF pvtHmiStatus.27 (Description := "Faulted",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			almFaultHW OF pvtHmiStatus.26 (Description := "HW Fault Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			almFaultExt OF pvtHmiStatus.25 (Description := "External Health Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			cfgMsgNo : DINT (Description := "Configured Msg No",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := -1);
			cfgSecurity : DINT (Description := "Security Code",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			cfgSecurityInUse : DINT (Description := "Security Code For InUse",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			cfgKp : REAL (Description := "PID Proportional",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgTi : REAL (Description := "PID Integral",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgTd : REAL (Description := "PID Derivitave",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			cfgKp_S : REAL (Description := "PID Proportional (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgTi_S : REAL (Description := "PID Integral (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgTd_S : REAL (Description := "PID Derivitave (Slave)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			cfgOperSpMx : REAL (Description := "Operator SP Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgOperSpMx_S : REAL (Description := "Operator SP Max (Slave) Change Allowed (0 to disable)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			cfgOperCVMx : REAL (Description := "Operator CV Max Change Allowed (0 to disable)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cfgSPDefault : REAL (Description := "Default SP",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgSPDefault_S : REAL (Description := "Default SP (Slave)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := -3.40282347e+038);
			cfgCVDefault : REAL (Description := "Default CV",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := -3.40282347e+038);
			cfgCVLimL : REAL (Description := "CV Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgCVLimH : REAL (Description := "CV Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL : REAL (Description := "SP Limit Low",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := -3.40282347e+038);
			cfgSPLimH : REAL (Description := "SP Limit Hi",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 3.40282347e+038);
			cfgSPLimL_S : REAL (Description := "Slave SP Limit Low",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -3.40282347e+038);
			cfgSPLimH_S : REAL (Description := "Slave SP Limit Hi",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 3.40282347e+038);
			cfgAlmArea : DINT (Description := "Alarm Consolidation Area",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdAlmLo : BOOL (Description := "Set Alarm Priority Low",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdAlmMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdAlmHi : BOOL (Description := "Set Alarm Priority$NHigh",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltHi : BOOL (Description := "Set Alarm Priority Hi",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFltMed : BOOL (Description := "Set Alarm Priority Medium",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdFltLo : BOOL (Description := "Set Alarm Priority Lo",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdFault : BOOL (Description := "Set Fault",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdInterlock : BOOL (Description := "Command To Interlock The Device",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdInUse : BOOL (Description := "InUse Command",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			cmdOperDisable : BOOL (Description := "Command -  Disable Module From Being Driven Externally",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			cmdReload : BOOL (Description := "Puts Loop in PLC Mode, Reloads PLC SPs",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			cmdPlcAuto : BOOL (Description := "PLC Auto",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			cmdPlcAuto_S : BOOL (Description := "PLC Auto (Slave)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			cmdPlcSP : REAL (Description := "PLC SP",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdPlcSP_S : REAL (Description := "PLC SP (Slave)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0.00000000e+000);
			cmdOperSP : REAL (Description := "Operator SP",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdOperSP_S : REAL (Description := "Operator SP (Slave)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcSPRmp : REAL (Description := "PLC SP Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			cmdPlcSPRmp_S : REAL (Description := "PLC SP Ramp Rate (Slave) (EU/Min)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			cmdPlcCV : REAL (Description := "PLC CV",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0.00000000e+000);
			cmdOperCV : REAL (Description := "Operator CV",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			cmdPlcCVRmp : REAL (Description := "PLC CV Ramp Rate",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			hmiStatus : DINT (Description := "HMI Status flags",
			                     COMMENT.0 := "stsAuto",
			                     COMMENT.1 := "stsAuto_S",
			                     COMMENT.2 := "stsOperDisable",
			                     COMMENT.3 := "stsOper",
			                     COMMENT.4 := "stsOperAuto",
			                     COMMENT.7 := "stsPlcAuto",
			                     COMMENT.8 := "stsPlcAuto_S",
			                     COMMENT.9 := "stsClampLo_S",
			                     COMMENT.10 := "stsClampHi_S",
			                     COMMENT.17 := "Allow Op SP in PLC",
			                     COMMENT.18 := "Allow Op CV in PLC",
			                     COMMENT.19 := "Allow Op SP_S in PLC",
			                     COMMENT.20 := "AutoTuneActive",
			                     COMMENT.21 := "AutoTuneSActive",
			                     COMMENT.23 := "Sim Mode On",
			                     COMMENT.24 := "SimOR",
			                     COMMENT.25 := "Ext Health Fault",
			                     COMMENT.26 := "HW Fault",
			                     COMMENT.27 := "Faulted",
			                     COMMENT.28 := "Lo Priority",
			                     COMMENT.29 := "Md Priority",
			                     COMMENT.30 := "Hi Priority",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			hmiCmd : DINT (Description := "HMI Command",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  DefaultData := 0);
			hmiSecurity : DINT (Description := "HMI Security Code",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			simPV : REAL (Description := "Simulate PV Value",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := No,
			                 Visible := No,
			                 DefaultData := 0.00000000e+000);
			simPV_S : REAL (Description := "Simulate PV Value",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			stsError : REAL (Description := "Process Error Scaled in PV Units",
			                    Usage := Output,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0.00000000e+000);
			stsErrorPercent : REAL (Description := "Process Error as a Percent of PV Span",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0.00000000e+000);
			stsError_S : REAL (Description := "Process Error Scaled in PV Units (Slave)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0.00000000e+000);
			stsErrorPercent_S : REAL (Description := "Process Error as a Percent of PV Span  (Slave)",
			                             Usage := Output,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read/Write,
			                             DefaultData := 0.00000000e+000);
		END_PARAMETERS

